 0,    100.00, 30, 0, 0, 60.00       / October 18, 2016 17:11:34; Simulator Version 19; BuildDate 2015_11_24
 13/05/91 CYME INTERNATIONAL    100.0 1991 S
 IEEE 300-BUS TEST SYSTEM
    1,'1           ', 115.0000,1,     0.000,     0.000,   1,   1,1.0281000,   7.11320,   1
    2,'2           ', 115.0000,1,     0.000,     0.000,   1,   1,1.0350400,   8.86420,   1
    3,'3           ', 230.0000,1,     0.000,     0.000,   1,   1,0.9965100,   7.80550,   1
    4,'4           ', 345.0000,1,     0.000,     0.000,   1,   1,1.0301400,   5.79620,   1
    5,'5           ', 115.0000,1,     0.000,     0.000,   1,   1,1.0187700,   5.84630,   1
    6,'6           ', 115.0000,1,     0.000,     0.000,   1,   1,1.0308700,   8.12590,   1
    7,'7           ', 230.0000,1,     0.000,     0.000,   1,   1,0.9928800,   7.37150,   1
    8,'8           ', 115.0000,1,     0.000,     0.000,   1,   1,1.0148100,   3.46660,   1
    9,'9           ', 115.0000,1,     0.000,     0.000,   1,   1,1.0030900,   3.99700,   1
   10,'10          ', 230.0000,1,     0.000,     0.000,   1,   1,1.0200900,   2.49580,   1
   11,'11          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0054100,   3.59050,   1
   12,'12          ', 230.0000,1,     0.000,     0.000,   1,   1,0.9969100,   6.37990,   1
   13,'13          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9973300,   0.57740,   1
   14,'14          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9984000,  -3.88190,   1
   15,'15          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0337900,  -7.78430,   1
   16,'16          ', 345.0000,1,     0.000,     0.000,   1,   1,1.0310400,  -1.86090,   1
   17,'17          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0644100, -12.31180,   1
   19,'19          ', 230.0000,1,     0.000,     0.000,   1,   1,0.9813600,   2.19170,   1
   20,'20          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0005400,  -1.32720,   1
   21,'21          ', 230.0000,1,     0.000,     0.000,   1,   1,0.9747000,   2.75900,   1
   22,'22          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9958800,  -0.84040,   1
   23,'23          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0499700,   5.07220,   1
   24,'24          ', 230.0000,1,     0.000,     0.000,   1,   1,1.0054100,   7.15770,   1
   25,'25          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0231900,   2.57300,   1
   26,'26          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9983500,  -0.60150,   1
   27,'27          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9747000,  -3.76470,   1
   33,'33          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0255800, -11.57530,   1
   34,'34          ', 345.0000,1,     0.000,     0.000,   1,   1,1.0425000,  -7.48850,   1
   35,'35          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9896700, -25.48600,   1
   36,'36          ', 230.0000,1,     0.000,     0.000,   1,   1,1.0124800, -22.41230,   1
   37,'37          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0206300, -10.73800,   1
   38,'38          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0214200, -12.11970,   1
   39,'39          ', 345.0000,1,     0.000,     0.000,   1,   1,1.0544699,  -5.36440,   1
   40,'40          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0225300, -12.30860,   1
   41,'41          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0301501, -10.00220,   1
   42,'42          ', 345.0000,1,     0.000,     0.000,   1,   1,1.0460100,  -6.99580,   1
   43,'43          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0040100, -16.55340,   1
   44,'44          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0142699, -17.37690,   1
   45,'45          ', 230.0000,1,     0.000,     0.000,   1,   1,1.0278800, -14.71430,   1
   46,'46          ', 345.0000,1,     0.000,     0.000,   1,   1,1.0375700, -11.50610,   1
   47,'47          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9882400, -22.96830,   1
   48,'48          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0030200, -15.58420,   1
   49,'49          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0476700,  -2.48150,   1
   51,'51          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0260000,  -7.81000,   1
   52,'52          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9993300, -11.80150,   1
   53,'53          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9995700, -17.42560,   1
   54,'54          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0090500, -16.19580,   1
   55,'55          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0172300, -12.36490,   1
   57,'57          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0340900,  -8.92850,   1
   58,'58          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9916800,  -7.26580,   1
   59,'59          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9787700,  -6.66850,   1
   60,'60          ', 230.0000,1,     0.000,     0.000,   1,   1,1.0304900, -10.18850,   1
   61,'61          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9907100,  -4.90050,   1
   62,'62          ', 230.0000,1,     0.000,     0.000,   1,   1,1.0175101,  -2.74130,   1
   63,'63          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9582700, -19.09070,   1
   64,'64          ', 230.0000,1,     0.000,     0.000,   1,   1,0.9485700, -14.47800,   1
   69,'69          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0064501, -26.12490,   1
   70,'70          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0218800, -34.87180,   1
   71,'71          ', 115.0000,1,     0.000,   150.000,   1,   1,1.0465200, -30.25810,   1
   72,'72          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9947500, -27.32940,   1
   73,'73          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9972200, -25.59320,   1
   74,'74          ', 230.0000,1,     0.000,     0.000,   1,   1,1.0099200, -21.89570,   1
   76,'76          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9760300, -26.24240,   1
   77,'77          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9967200, -24.71510,   1
   78,'78          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0021100, -23.84130,   1
   79,'79          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9986100, -24.81380,   1
   80,'80          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9974900, -24.72380,   1
   81,'81          ', 345.0000,1,     0.000,     0.000,   1,   1,1.0396399, -18.69300,   1
   84,'84          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0248899, -17.03730,   1
   85,'85          ', 230.0000,1,     0.000,     0.000,   1,   1,0.9870300, -16.93860,   1
   86,'86          ', 230.0000,1,     0.000,     0.000,   1,   1,0.9905600, -13.39510,   1
   87,'87          ', 230.0000,1,     0.000,     0.000,   1,   1,0.9913700,  -6.84060,   1
   88,'88          ', 230.0000,1,     0.000,     0.000,   1,   1,1.0248500, -20.78670,   1
   89,'89          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0316300, -10.43050,   1
   90,'90          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0274100, -10.63020,   1
   91,'91          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0519500,  -8.64950,   1
   92,'92          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0519700,  -5.56280,   1
   94,'94          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9926500,  -8.52940,   1
   97,'97          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0182000, -12.48860,   1
   98,'98          ', 115.0000,1,     0.000,     0.000,   1,   1,1.0000100, -13.84680,   1
   99,'99          ', 115.0000,1,     0.000,     0.000,   1,   1,0.9894800, -19.56620,   1
  100,'100         ', 115.0000,1,     0.000,     0.000,   1,   1,1.0059700, -13.68830,   1
  102,'102         ', 115.0000,1,     0.000,     0.000,   1,   1,1.0006800, -14.46740,   1
  103,'103         ', 115.0000,1,     0.000,     0.000,   1,   1,1.0289201, -11.40030,   1
  104,'104         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9957100, -16.58040,   1
  105,'105         ', 115.0000,1,     0.000,     0.000,   1,   1,1.0226800, -12.30710,   1
  107,'107         ', 115.0000,1,     0.000,     0.000,   1,   1,1.0102100, -15.43330,   1
  108,'108         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9899800, -19.55010,   1
  109,'109         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9801300, -25.47110,   1
  110,'110         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9762200, -24.07090,   1
  112,'112         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9813000, -28.06520,   1
  113,'113         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9790700, -25.03810,   1
  114,'114         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9839900, -27.97010,   1
  115,'115         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9533000,  10.84050,   1
  116,'116         ', 115.0000,1,     0.000,     0.000,   2,   2,1.0398999,  17.47360,   1
  117,'117         ', 115.0000,1,     0.000,   500.000,   2,   2,0.9715900,  22.26780,   1
  118,'118         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9633900,  23.27180,   1
  119,'119         ', 115.0000,1,     0.000,     0.000,   2,   2,1.0426600,  37.49990,   1
  120,'120         ', 115.0000,1,     0.000,   150.000,   2,   2,1.0474200,  34.86120,   1
  121,'121         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9429200,  14.13440,   1
  122,'122         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9556200,   8.43950,   1
  123,'123         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9847600,   4.13770,   1
  124,'124         ', 115.0000,1,     0.000,     0.000,   2,   2,1.0231800,  14.41440,   1
  125,'125         ', 115.0000,1,     0.000,     0.000,   2,   2,1.0075800,  -5.27190,   1
  126,'126         ', 115.0000,1,     0.000,   200.000,   2,   2,1.0056700,  -1.17210,   1
  127,'127         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0056100,  -6.16600,   1
  128,'128         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0049300,  -4.22720,   1
  129,'129         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0049500,  -3.42770,   1
  130,'130         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0187200,   6.98650,   1
  131,'131         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9857800,   7.30630,   1
  132,'132         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0052201,   5.24990,   1
  133,'133         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0033100,  -6.39380,   1
  134,'134         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0285400,  -5.34040,   1
  135,'135         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0286400,  -5.48060,   1
  136,'136         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0552800,  -0.25630,   1
  137,'137         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0452300,  -6.38160,   1
  138,'138         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0530200, -15.79960,   1
  139,'139         ', 115.0000,1,     0.000,     0.000,   2,   2,1.0110101,  -8.28220,   1
  140,'140         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0417399,  -8.16820,   1
  141,'141         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0509300,  -4.45860,   1
  142,'142         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0154700,  -6.62150,   1
  143,'143         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0434999,   0.58650,   1
  144,'144         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0173100,  -2.47940,   1
  145,'145         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0118300,  -3.89480,   1
  146,'146         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0527700,   0.24960,   1
  147,'147         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0528500,   4.20910,   1
  148,'148         ', 115.0000,1,     0.000,   120.000,   2,   2,1.0981500,  -3.34350,   1
  149,'149         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0734500,   1.67940,   1
  150,'150         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9865600,   7.58870,   1
  151,'151         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0030000,   5.68570,   1
  152,'152         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0609900,   6.91860,   1
  153,'153         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0470901,   7.11150,   1
  154,'154         ', 115.0000,1,     0.000,    84.500,   2,   2,1.0710800,  -6.93440,   1
  155,'155         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0187800,   2.85610,   1
  156,'156         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9648500,   1.31790,   1
  157,'157         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9599400,   9.97350,   1
  158,'158         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9797900,   9.56360,   1
  159,'159         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9558700,  13.79120,   1
  160,'160         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9938700,  12.19060,   1
  161,'161         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0386900,   5.31820,   1
  162,'162         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9915100,  14.40550,   1
  163,'163         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0382000,  -1.67890,   1
  164,'164         ', 230.0000,1,     0.000,  -212.000,   2,   2,0.9835400,   5.56030,   1
  165,'165         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9999700,  22.21760,   1
  166,'166         ', 230.0000,1,     0.000,  -103.000,   2,   2,0.9970500,  26.13110,   1
  167,'167         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9722900,  -5.91220,   1
  168,'168         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0049700,  -4.25200,   1
  169,'169         ', 230.0000,1,     0.000,     0.000,   2,   2,0.9892800,  -5.78340,   1
  170,'170         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9228500,   1.94680,   1
  171,'171         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9827500, -10.86180,   1
  172,'172         ', 115.0000,1,     0.000,     0.000,   2,   2,1.0247000, -10.72390,   1
  173,'173         ', 115.0000,1,     0.000,    53.000,   2,   2,0.9844000, -16.86230,   1
  174,'174         ', 115.0000,1,     0.000,     0.000,   2,   2,1.0623300,  -7.15210,   1
  175,'175         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9763600, -11.01140,   1
  176,'176         ', 115.0000,1,     0.000,     0.000,   2,   2,1.0521600,   1.02500,   1
  177,'177         ', 115.0000,1,     0.000,     0.000,   2,   2,1.0076801,  -2.90950,   1
  178,'178         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9500300, -10.05620,   1
  179,'179         ', 115.0000,1,     0.000,    45.000,   2,   2,0.9864000, -12.80040,   1
  180,'180         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9855300,  -6.72830,   1
  181,'181         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0484400,  -6.89370,   1
  182,'182         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0435801,  -8.91620,   1
  183,'183         ', 115.0000,1,     0.000,     0.000,   2,   2,0.9921700,   3.50110,   1
  184,'184         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0411201,  -4.13050,   1
  185,'185         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0521801,  -1.60790,   1
  186,'186         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0647100,  -3.12880,   1
  187,'187         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0646400,  -4.14530,   1
  188,'188         ', 230.0000,1,     0.000,     0.000,   2,   2,1.0504800,  -6.23560,   1
  189,'189         ',  66.0000,1,     0.000,     0.000,   3,   3,1.0069000, -25.56530,   1
  190,'190         ', 345.0000,1,     0.000,  -150.000,   3,   3,1.0551800, -20.37360,   1
  191,'191         ', 230.0000,1,     0.000,     0.000,   3,   3,1.0427800,  12.39180,   1
  192,'192         ', 230.0000,1,     0.000,     0.000,   3,   3,0.9391500, -11.01110,   1
  193,'192         ',  66.0000,1,     0.000,     0.000,   3,   3,1.0099500, -25.67170,   1
  194,'194         ', 345.0000,1,     0.000,     0.000,   3,   3,1.0519201, -18.99720,   1
  195,'195         ', 345.0000,1,     0.000,     0.000,   3,   3,1.0393200, -20.56150,   1
  196,'196         ', 115.0000,1,     0.000,     0.000,   3,   3,0.9795000, -25.23610,   1
  197,'197         ', 115.0000,1,     0.000,     0.000,   3,   3,0.9965700, -23.56800,   1
  198,'198         ', 115.0000,1,     0.000,     0.000,   3,   3,1.0149300, -20.54020,   1
  199,'199         ', 115.0000,1,     0.000,     0.000,   3,   3,0.9577500, -25.90950,   1
  200,'200         ', 115.0000,1,     0.000,     0.000,   3,   3,0.9595400, -25.77170,   1
  201,'201         ',  66.0000,1,     0.000,    50.000,   1,   1,1.0486600, -27.98940,   1
  202,'202         ',  66.0000,1,     0.000,     0.000,   3,   3,0.9867500, -23.81680,   1
  203,'203         ', 115.0000,1,     0.000,     0.000,   3,   3,1.0060101, -22.21720,   1
  204,'204         ',  66.0000,1,     0.000,     0.000,   3,   3,1.0085300, -25.39410,   1
  205,'205         ',  66.0000,1,     0.000,     0.000,   3,   3,1.0111099, -25.68770,   1
  206,'206         ',  66.0000,1,     0.000,     0.000,   3,   3,1.0143501, -26.85940,   1
  207,'207         ',  66.0000,1,     0.000,     0.000,   1,   1,1.0264699, -26.82200,   1
  208,'208         ',  66.0000,1,     0.000,     0.000,   3,   3,1.0069500, -25.90640,   1
  209,'209         ',  66.0000,1,     0.000,     0.000,   3,   3,1.0066800, -25.38650,   1
  210,'210         ', 115.0000,1,     0.000,     0.000,   3,   3,0.9839200, -24.11910,   1
  211,'211         ', 115.0000,1,     0.000,     0.000,   3,   3,1.0076700, -23.05720,   1
  212,'212         ', 138.0000,1,     0.000,     0.000,   3,   3,1.0181299, -22.25480,   1
  213,'213         ',  16.5000,1,     0.000,     0.000,   3,   3,1.0099500, -11.42720,   1
  214,'214         ', 138.0000,1,     0.000,     0.000,   3,   3,0.9921800, -17.28570,   1
  215,'215         ', 138.0000,1,     0.000,     0.000,   3,   3,0.9877300, -19.98330,   1
  216,'216         ', 138.0000,1,     0.000,     0.000,   3,   3,0.9760500, -22.27730,   1
  217,'217         ', 138.0000,1,     0.000,     0.000,   3,   3,1.0219899, -21.95420,   1
  218,'218         ', 138.0000,1,     0.000,     0.000,   3,   3,1.0078501, -22.38400,   1
  219,'219         ', 345.0000,1,     0.000,     0.000,   3,   3,1.0559900, -20.90800,   1
  220,'220         ', 138.0000,1,     0.000,     0.000,   3,   3,1.0079600, -21.48040,   1
  221,'221         ', 138.0000,1,     0.000,     0.000,   3,   3,0.9998400, -22.24130,   1
  222,'222         ',  20.0000,1,     0.000,     0.000,   3,   3,1.0498500, -22.92160,   1
  223,'223         ', 138.0000,1,     0.000,     0.000,   3,   3,0.9966500, -22.45490,   1
  224,'224         ', 230.0000,1,     0.000,    50.000,   3,   3,1.0076900, -21.34080,   1
  225,'225         ', 230.0000,1,     0.000,     0.000,   3,   3,0.9473600, -11.17850,   1
  226,'226         ', 230.0000,1,     0.000,     0.000,   3,   3,1.0234801, -21.37010,   1
  227,'227         ',  27.0000,1,     0.000,     0.000,   3,   3,0.9997200, -26.97440,   1
  228,'228         ', 138.0000,1,     0.000,     0.000,   3,   3,1.0423501, -20.69480,   1
  229,'229         ', 138.0000,1,     0.000,     0.000,   3,   3,1.0495501, -19.69910,   1
  230,'230         ',  20.0000,1,     0.000,     0.000,   3,   3,1.0399500, -13.57730,   1
  231,'231         ', 345.0000,1,     0.000,  -300.000,   3,   3,1.0538200, -20.97900,   1
  232,'232         ', 138.0000,1,     0.000,     0.000,   3,   3,1.0417000, -22.95190,   1
  233,'233         ',  66.0000,1,     0.000,     0.000,   3,   3,0.9998500, -25.65260,   1
  234,'234         ', 138.0000,1,     0.000,     0.000,   3,   3,1.0386000, -20.64850,   1
  235,'235         ', 138.0000,1,     0.000,     0.000,   3,   3,1.0093400, -20.78100,   1
  236,'236         ',  20.0000,1,     0.000,     0.000,   3,   3,1.0161800, -15.15030,   1
  237,'237         ', 345.0000,1,     0.000,     0.000,   3,   3,1.0561100, -20.85610,   1
  238,'238         ', 138.0000,1,     0.000,  -150.000,   3,   3,1.0098300, -20.69310,   1
  239,'239         ', 138.0000,1,     0.000,     0.000,   3,   3,0.9999200, -15.61320,   1
  240,'240         ', 230.0000,1,     0.000,  -140.000,   3,   3,1.0238500, -19.89090,   1
  241,'241         ',  20.0000,1,     0.000,     0.000,   3,   3,1.0500400, -16.26830,   1
  242,'242         ', 138.0000,1,     0.000,     0.000,   3,   3,0.9929500, -17.28030,   1
  243,'243         ',  66.0000,1,     0.000,     0.000,   3,   3,1.0099400, -19.02720,   1
  244,'244         ',  66.0000,1,     0.000,     0.000,   3,   3,0.9921600, -19.96760,   1
  245,'245         ',  66.0000,1,     0.000,     0.000,   3,   3,0.9711700, -20.65190,   1
  246,'246         ',  66.0000,1,     0.000,     0.000,   3,   3,0.9652400, -21.49860,   1
  247,'247         ',  66.0000,1,     0.000,     0.000,   3,   3,0.9693400, -21.43200,   1
  248,'248         ',  66.0000,1,     0.000,    45.600,   3,   3,0.9779300, -25.03590,   1
  249,'249         ',  66.0000,1,     0.000,     0.000,   3,   3,0.9771600, -25.45870,   1
  250,'250         ',  66.0000,1,     0.000,     0.000,   3,   3,1.0214300, -23.60770,   1
  281,'281         ', 230.0000,1,     0.000,     0.000,   3,   3,1.0252000, -19.81810,   1
  319,'319         ', 230.0000,1,     0.000,     0.000,   1,   1,1.0149601,   2.61020,   1
  320,'320         ', 115.0000,1,     0.000,     0.000,   1,   1,1.0143600,  -1.10210,   1
  322,'322         ', 115.0000,1,     0.000,     0.000,   1,   1,1.0003999, -16.86930,   1
  323,'323         ', 230.0000,1,     0.000,     0.000,   1,   1,0.9806200, -12.89510,   1
  324,'324         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9749300, -22.70860,   1
  526,'526         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9428400, -35.78010,   1
  528,'528         ', 115.0000,1,     0.000,     0.000,   1,   1,1.0418800, -36.97530,   1
  531,'531         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9858600, -28.87080,   1
  552,'552         ', 115.0000,1,     0.000,     0.000,   1,   1,1.0137399, -23.17660,   1
  562,'562         ', 230.0000,1,     0.000,     0.000,   1,   1,0.9927100, -27.73630,   1
  609,'609         ', 115.0000,1,     0.000,     0.000,   1,   1,0.9717300, -28.46260,   1
  664,'664         ', 345.0000,1,     0.000,     0.000,   3,   3,1.0340600, -16.79800,   1
 1190,'1190        ',  86.0000,1,     0.000,     0.000,   1,   1,1.0349801,  36.29040,   1
 1200,'1200        ',  86.0000,1,     0.000,     0.000,   1,   1,1.0396301,  36.07150,   1
 1201,'1201        ', 115.0000,1,     0.000,     0.000,   2,   2,1.0609300,  36.19420,   1
 2040,'2040        ', 115.0000,1,     0.000,     0.000,   3,   3,0.9776900, -14.85240,   1
 7001,'7001        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0505500,  11.95720,   1
 7002,'7002        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0506001,  13.61220,   1
 7003,'7003        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0315500,  14.93240,   1
 7011,'7011        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0144399,   6.11910,   1
 7012,'7012        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0504900,  12.74290,   1
 7017,'7017        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0503300,  -9.67590,   1
 7023,'7023        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0506901,   7.28260,   1
 7024,'7024        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0288900,  13.73510,   1
 7039,'7039        ',  20.0000,1,     0.000,     0.000,   1,   1,1.0498400,   2.54960,   1
 7044,'7044        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0144600, -13.84600,   1
 7049,'7049        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0506600,   0.47900,   1
 7055,'7055        ',  13.8000,1,     0.000,     0.000,   1,   1,0.9966700,  -7.66250,   1
 7057,'7057        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0211000,  -4.37580,   1
 7061,'7061        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0143700,   0.53530,   1
 7062,'7062        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0015399,   4.14180,   1
 7071,'7071        ',  13.8000,1,     0.000,     0.000,   1,   1,0.9983000, -26.05820,   1
 7130,'7130        ',  13.8000,1,     0.000,     0.000,   2,   2,1.0503600,  20.46260,   1
 7139,'7139        ',  13.8000,1,     0.000,     0.000,   2,   2,1.0504000,  -1.96230,   1
 7166,'7166        ',  13.8000,1,     0.000,     0.000,   2,   2,1.0143501,  30.96140,   1
 9001,'9001        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0168101, -10.75800,   1
 9002,'9002        ',   6.6000,1,     0.000,     0.000,   1,   9,0.9945000, -18.35760,   1
 9003,'9003        ',   6.6000,1,     0.140,     2.400,   1,   9,0.9822600, -19.21220,   1
 9004,'9004        ',   6.6000,1,     0.000,     0.000,   1,   9,0.9757400, -19.34960,   1
 9005,'9005        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0167100, -10.83020,   1
 9006,'9006        ',   6.6000,1,     0.000,     0.000,   1,   9,1.0018899, -16.94690,   1
 9007,'9007        ',   6.6000,1,     0.000,     0.000,   1,   9,0.9903300, -18.21030,   1
 9012,'9012        ',   6.6000,1,     0.000,     0.000,   1,   9,1.0024700, -16.76900,   1
 9021,'9021        ',   6.6000,1,     0.000,     0.000,   1,   9,0.9887200, -18.57830,   1
 9022,'9022        ',   0.6000,1,     0.080,     0.000,   1,   9,0.9648800, -21.15080,   1
 9023,'9023        ',   6.6000,1,     0.000,     0.000,   1,   9,0.9747000, -18.88750,   1
 9024,'9024        ',   0.6000,1,     0.070,     0.000,   1,   9,0.9705000, -20.92370,   1
 9025,'9025        ',   0.6000,1,     0.020,     0.000,   1,   9,0.9647500, -19.94860,   1
 9026,'9026        ',   0.6000,1,     0.020,     0.000,   1,   9,0.9656000, -19.85940,   1
 9031,'9031        ',   0.6000,1,     0.100,     0.000,   1,   9,0.9306000, -24.56700,   1
 9032,'9032        ',   0.6000,1,     0.070,     0.000,   1,   9,0.9429500, -23.37540,   1
 9033,'9033        ',   0.6000,1,     0.100,     0.000,   1,   9,0.9276500, -24.88310,   1
 9034,'9034        ',   0.6000,1,     0.080,     1.720,   1,   9,0.9961300, -20.62860,   1
 9035,'9035        ',   0.6000,1,     0.090,     0.000,   1,   9,0.9493100, -22.71880,   1
 9036,'9036        ',   2.3000,1,     0.000,     0.000,   1,   9,0.9585900, -22.20410,   1
 9037,'9037        ',   0.6000,1,     0.100,     0.000,   1,   9,0.9559200, -22.12470,   1
 9038,'9038        ',   0.6000,1,     0.140,     0.000,   1,   9,0.9380300, -23.96050,   1
 9041,'9041        ',   0.6000,1,     0.050,     0.000,   1,   9,0.9624600, -20.85440,   1
 9042,'9042        ',   0.6000,1,     0.040,     0.000,   1,   9,0.9491500, -22.02160,   1
 9043,'9043        ',   2.3000,1,     0.000,     0.000,   1,   9,0.9635900, -20.95710,   1
 9044,'9044        ',   6.6000,1,     0.000,     0.000,   1,   9,0.9779300, -19.30950,   1
 9051,'9051        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9999800, -19.02020,   1
 9052,'9052        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9846100, -16.68990,   1
 9053,'9053        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9999900, -17.18230,   1
 9054,'9054        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9999800,  -6.35630,   1
 9055,'9055        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0000000,  -7.06390,   1
 9071,'9071        ',   0.6000,1,     0.050,     0.000,   1,   9,0.9743600, -19.99940,   1
 9072,'9072        ',   0.6000,1,     0.050,     0.000,   1,   9,0.9793900, -19.44450,   1
 9121,'9121        ',   6.6000,1,     0.000,     0.000,   1,   9,0.9800800, -18.79240,   1
 9533,'9533        ',   2.3000,1,     0.100,     0.000,   1,   9,1.0405000, -17.69610,   1
10000,'10000       ',  13.8000,2,     0.000,     0.000,   1,   1,1.0148200,   3.46630,   1
10001,'10001       ',  13.8000,2,     0.000,     0.000,   1,   1,1.0201100,   2.49550,   1
10002,'10002       ',  13.8000,2,     0.000,     0.000,   1,   1,1.0005600,  -1.32790,   1
10003,'10003       ',  13.8000,2,     0.000,     0.000,   1,   1,0.9583000, -19.09070,   1
10004,'10004       ',  13.8000,2,     0.000,     0.000,   1,   1,0.9760400, -26.24240,   1
10005,'10005       ',  20.0000,2,     0.000,     0.000,   1,   1,1.0250000, -17.01480,   1
10006,'10006       ',  18.0000,2,     0.000,     0.000,   1,   1,1.0520000,  -8.64070,   1
10007,'10007       ',  24.0000,2,     0.000,     0.000,   1,   1,1.0520000,  -5.54620,   1
10008,'10008       ',  15.5000,2,     0.000,     0.000,   1,   1,1.0000000, -13.84250,   1
10009,'10009       ',  18.0000,2,     0.000,     0.000,   1,   1,0.9900000, -19.54250,   1
10010,'10010       ',  26.0000,2,     0.000,     0.000,   2,   1,1.0434999,  37.61170,   1
10011,'10011       ',  24.0000,2,     0.000,     0.000,   2,   1,1.0233099,  14.42880,   1
10012,'10012       ',  13.8000,2,     0.000,     0.000,   2,   1,1.0078000,  -5.27190,   1
10013,'10013       ',  26.0000,2,     0.000,     0.000,   2,   1,1.0533900, -15.85210,   1
10014,'10014       ',  24.0000,2,     0.000,     0.000,   2,   1,1.0510000,  -4.44260,   1
10015,'10015       ',  26.0000,2,     0.000,     0.000,   2,   1,1.0434999,   0.62680,   1
10016,'10016       ',  15.5000,2,     0.000,     0.000,   2,   1,1.0528001,   0.25440,   1
10017,'10017       ',  24.0000,2,     0.000,     0.000,   2,   1,1.0528001,   4.22140,   1
10018,'10018       ',  18.0000,2,     0.000,     0.000,   2,   1,1.0735000,   1.68510,   1
10019,'10019       ',  20.0000,2,     0.000,     0.000,   2,   1,1.0609400,   6.93940,   1
10020,'10020       ',  24.0000,2,     0.000,     0.000,   2,   1,1.0470300,   7.12390,   1
10021,'10021       ',  13.8000,2,     0.000,     0.000,   2,   1,0.9648300,   1.31790,   1
10022,'10022       ',  24.0000,2,     0.000,     0.000,   2,   1,1.0150800,   1.96200,   1
10023,'10023       ',  13.8000,2,     0.000,     0.000,   2,   1,0.9829000, -10.86190,   1
10024,'10024       ',  24.0000,2,     0.000,     0.000,   2,   1,1.0522000,   1.03800,   1
10025,'10025       ',  18.0000,2,     0.000,     0.000,   2,   1,1.0077000,  -2.90430,   1
10026,'10026       ',  24.0000,2,     0.000,     0.000,   2,   1,1.0522000,  -1.59650,   1
10027,'10027       ',  26.0000,2,     0.000,     0.000,   2,   1,1.0650001,  -3.06210,   1
10028,'10028       ',  26.0000,2,     0.000,     0.000,   2,   1,1.0650001,  -4.07860,   1
10029,'10029       ',  20.0000,2,     0.000,     0.000,   3,   1,1.0551000, -20.34670,   1
10030,'10030       ',  26.0000,2,     0.000,     0.000,   3,   1,1.0434999,  12.50610,   1
10031,'10031       ',  20.0000,2,     0.000,     0.000,   3,   1,1.0150000, -20.51430,   1
10032,'10032       ',  24.0000,2,     0.000,     0.000,   3,   1,1.0100000, -11.41040,   1
10033,'10033       ',  18.0000,2,     0.000,     0.000,   3,   1,1.0080000, -21.47420,   1
10034,'10034       ',  20.0000,2,     0.000,     0.000,   3,   1,1.0000000, -22.21300,   1
10035,'10035       ',  24.0000,2,     0.000,     0.000,   3,   1,1.0500000, -22.90730,   1
10036,'10036       ',  24.0000,2,     0.000,     0.000,   3,   1,1.0000000, -26.95530,   1
10037,'10037       ',  20.0000,2,     0.000,     0.000,   3,   1,1.0400000, -13.55720,   1
10038,'10038       ',  24.0000,2,     0.000,     0.000,   3,   1,1.0000000, -25.63370,   1
10039,'10039       ',  26.0000,2,     0.000,     0.000,   3,   1,1.0165000, -15.11370,   1
10040,'10040       ',  24.0000,2,     0.000,     0.000,   3,   1,1.0100000, -20.67770,   1
10041,'10041       ',  26.0000,2,     0.000,     0.000,   3,   1,1.0000000, -15.57850,   1
10042,'10042       ',  26.0000,2,     0.000,     0.000,   3,   1,1.0500000, -16.23550,   1
10043,'10043       ',  24.0000,2,     0.000,     0.000,   3,   1,0.9930000, -17.26950,   1
10044,'10044       ',  18.0000,2,     0.000,     0.000,   3,   1,1.0100000, -19.02200,   1
10045,'10045       ',  20.0000,2,     0.000,     0.000,   1,   1,1.0506999,  11.98390,   1
10046,'10046       ',  26.0000,2,     0.000,     0.000,   1,   1,1.0506999,  13.64780,   1
10047,'10047       ',  26.0000,2,     0.000,     0.000,   1,   1,1.0319999,  15.00400,   1
10048,'10048       ',  24.0000,2,     0.000,     0.000,   1,   1,1.0145000,   6.13340,   1
10049,'10049       ',  20.0000,2,     0.000,     0.000,   1,   1,1.0506999,  12.76420,   1
10050,'10050       ',  20.0000,2,     0.000,     0.000,   1,   1,1.0506999,  -9.65700,   1
10051,'10051       ',  24.0000,2,     0.000,     0.000,   1,   1,1.0506999,   7.29320,   1
10052,'10052       ',  20.0000,2,     0.000,     0.000,   1,   1,1.0290000,  13.75950,   1
10053,'10053       ',  20.0000,2,     0.000,     0.000,   1,   1,1.0500000,   2.57820,   1
10054,'10054       ',  15.5000,2,     0.000,     0.000,   1,   1,1.0145000, -13.84370,   1
10055,'10055       ',  20.0000,3,     0.000,     0.000,   1,   1,1.0506999,   0.50520,   1
10056,'10056       ',  15.5000,2,     0.000,     0.000,   1,   1,0.9967000,  -7.65970,   1
10057,'10057       ',  24.0000,2,     0.000,     0.000,   1,   1,1.0211999,  -4.36590,   1
10058,'10058       ',  20.0000,2,     0.000,     0.000,   1,   1,1.0145000,   0.55980,   1
10059,'10059       ',  20.0000,2,     0.000,     0.000,   1,   1,1.0017000,   4.16700,   1
10060,'10060       ',  18.0000,2,     0.000,     0.000,   1,   1,0.9983000, -26.05090,   1
10061,'10061       ',  26.0000,2,     0.000,     0.000,   2,   1,1.0506999,  20.53640,   1
10062,'10062       ',  26.0000,2,     0.000,     0.000,   2,   1,1.0506999,  -1.92240,   1
10063,'10063       ',  26.0000,2,     0.000,     0.000,   2,   1,1.0145000,  30.99530,   1
10064,'10064       ',  13.8000,2,     0.000,     0.000,   1,   1,0.9945000, -18.35790,   1
10065,'10065       ',  15.5000,2,     0.000,     0.000,   1,   1,1.0000000, -19.02240,   1
10066,'10066       ',  15.5000,2,     0.000,     0.000,   1,   1,1.0000000, -17.18400,   1
10067,'10067       ',  15.5000,2,     0.000,     0.000,   1,   1,1.0000000,  -6.35320,   1
10068,'10068       ',  13.8000,2,     0.000,     0.000,   1,   1,1.0000000,  -7.06340,   1
0 / END OF BUS DATA, BEGIN LOAD DATA
    1,'1 ',1,   1,   1,    90.000,    49.000,     0.000,     0.000,     0.000,     0.000,   1
    2,'1 ',1,   1,   1,    56.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
    3,'1 ',1,   1,   1,    20.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
    5,'1 ',1,   1,   1,   353.000,   130.000,     0.000,     0.000,     0.000,     0.000,   1
    6,'1 ',1,   1,   1,   120.000,    41.000,     0.000,     0.000,     0.000,     0.000,   1
    8,'1 ',1,   1,   1,    58.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
    9,'1 ',1,   1,   1,    96.000,    43.000,     0.000,     0.000,     0.000,     0.000,   1
   10,'1 ',1,   1,   1,   148.000,    33.000,     0.000,     0.000,     0.000,     0.000,   1
   11,'1 ',1,   1,   1,    83.000,    21.000,     0.000,     0.000,     0.000,     0.000,   1
   13,'1 ',1,   1,   1,    58.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   14,'1 ',1,   1,   1,   160.000,    60.000,     0.000,     0.000,     0.000,     0.000,   1
   15,'1 ',1,   1,   1,   126.700,    23.000,     0.000,     0.000,     0.000,     0.000,   1
   17,'1 ',1,   1,   1,   561.000,   220.000,     0.000,     0.000,     0.000,     0.000,   1
   20,'1 ',1,   1,   1,   595.000,   120.000,     0.000,     0.000,     0.000,     0.000,   1
   21,'1 ',1,   1,   1,    77.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   22,'1 ',1,   1,   1,    81.000,    23.000,     0.000,     0.000,     0.000,     0.000,   1
   23,'1 ',1,   1,   1,    21.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   25,'1 ',1,   1,   1,    45.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
   26,'1 ',1,   1,   1,    28.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   27,'1 ',1,   1,   1,    69.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
   33,'1 ',1,   1,   1,    55.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   37,'1 ',1,   1,   1,    85.000,    32.000,     0.000,     0.000,     0.000,     0.000,   1
   38,'1 ',1,   1,   1,   155.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   40,'1 ',1,   1,   1,    46.000,   -21.000,     0.000,     0.000,     0.000,     0.000,   1
   41,'1 ',1,   1,   1,    86.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   43,'1 ',1,   1,   1,    39.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   44,'1 ',1,   1,   1,   195.000,    29.000,     0.000,     0.000,     0.000,     0.000,   1
   47,'1 ',1,   1,   1,    58.000,    11.800,     0.000,     0.000,     0.000,     0.000,   1
   48,'1 ',1,   1,   1,    41.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
   49,'1 ',1,   1,   1,    92.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
   51,'1 ',1,   1,   1,    -5.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   52,'1 ',1,   1,   1,    61.000,    28.000,     0.000,     0.000,     0.000,     0.000,   1
   53,'1 ',1,   1,   1,    69.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   54,'1 ',1,   1,   1,    10.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   55,'1 ',1,   1,   1,    22.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   57,'1 ',1,   1,   1,    98.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
   58,'1 ',1,   1,   1,    14.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   59,'1 ',1,   1,   1,   218.000,   106.000,     0.000,     0.000,     0.000,     0.000,   1
   61,'1 ',1,   1,   1,   227.000,   110.000,     0.000,     0.000,     0.000,     0.000,   1
   63,'1 ',1,   1,   1,    70.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1
   70,'1 ',1,   1,   1,    56.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
   71,'1 ',1,   1,   1,   116.000,    38.000,     0.000,     0.000,     0.000,     0.000,   1
   72,'1 ',1,   1,   1,    57.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
   73,'1 ',1,   1,   1,   224.000,    71.000,     0.000,     0.000,     0.000,     0.000,   1
   76,'1 ',1,   1,   1,   208.000,   107.000,     0.000,     0.000,     0.000,     0.000,   1
   77,'1 ',1,   1,   1,    74.000,    28.000,     0.000,     0.000,     0.000,     0.000,   1
   79,'1 ',1,   1,   1,    48.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   80,'1 ',1,   1,   1,    28.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   84,'1 ',1,   1,   1,    37.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
   89,'1 ',1,   1,   1,    44.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   90,'1 ',1,   1,   1,    66.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   91,'1 ',1,   1,   1,    17.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   92,'1 ',1,   1,   1,    15.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   94,'1 ',1,   1,   1,    60.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   97,'1 ',1,   1,   1,    39.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   98,'1 ',1,   1,   1,    66.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   99,'1 ',1,   1,   1,    83.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  102,'1 ',1,   1,   1,    77.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  103,'1 ',1,   1,   1,    32.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  104,'1 ',1,   1,   1,     8.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  105,'1 ',1,   1,   1,    49.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  107,'1 ',1,   1,   1,     4.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  108,'1 ',1,   1,   1,   112.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  109,'1 ',1,   1,   1,    30.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  110,'1 ',1,   1,   1,    63.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  112,'1 ',1,   1,   1,    19.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  113,'1 ',1,   1,   1,    26.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  114,'1 ',1,   1,   1,    18.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  118,'1 ',1,   2,   2,    14.100,   650.000,     0.000,     0.000,     0.000,     0.000,   1
  119,'1 ',1,   2,   2,   100.300,    34.400,     0.000,     0.000,     0.000,     0.000,   1
  120,'1 ',1,   2,   2,  -100.000,    40.200,     0.000,     0.000,     0.000,     0.000,   1
  121,'1 ',1,   2,   2,   535.000,    55.000,     0.000,     0.000,     0.000,     0.000,   1
  122,'1 ',1,   2,   2,   229.100,    11.800,     0.000,     0.000,     0.000,     0.000,   1
  123,'1 ',1,   2,   2,    78.000,     1.400,     0.000,     0.000,     0.000,     0.000,   1
  124,'1 ',1,   2,   2,   276.400,    59.300,     0.000,     0.000,     0.000,     0.000,   1
  125,'1 ',1,   2,   2,   514.800,    82.700,     0.000,     0.000,     0.000,     0.000,   1
  126,'1 ',1,   2,   2,    57.900,     5.100,     0.000,     0.000,     0.000,     0.000,   1
  127,'1 ',1,   2,   2,   380.800,    37.000,     0.000,     0.000,     0.000,     0.000,   1
  135,'1 ',1,   2,   2,   169.200,    41.600,     0.000,     0.000,     0.000,     0.000,   1
  136,'1 ',1,   2,   2,    55.200,    18.200,     0.000,     0.000,     0.000,     0.000,   1
  137,'1 ',1,   2,   2,   273.600,    99.800,     0.000,     0.000,     0.000,     0.000,   1
  138,'1 ',1,   2,   2,   826.700,   135.200,     0.000,     0.000,     0.000,     0.000,   1
  139,'1 ',1,   2,   2,   595.000,    83.300,     0.000,     0.000,     0.000,     0.000,   1
  140,'1 ',1,   2,   2,   387.700,   114.700,     0.000,     0.000,     0.000,     0.000,   1
  141,'1 ',1,   2,   2,   145.000,    58.000,     0.000,     0.000,     0.000,     0.000,   1
  142,'1 ',1,   2,   2,    56.500,    24.500,     0.000,     0.000,     0.000,     0.000,   1
  143,'1 ',1,   2,   2,    89.500,    35.500,     0.000,     0.000,     0.000,     0.000,   1
  145,'1 ',1,   2,   2,    24.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  148,'1 ',1,   2,   2,    63.000,    25.000,     0.000,     0.000,     0.000,     0.000,   1
  152,'1 ',1,   2,   2,    17.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  154,'1 ',1,   2,   2,    70.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  155,'1 ',1,   2,   2,   200.000,    50.000,     0.000,     0.000,     0.000,     0.000,   1
  156,'1 ',1,   2,   2,    75.000,    50.000,     0.000,     0.000,     0.000,     0.000,   1
  157,'1 ',1,   2,   2,   123.500,   -24.300,     0.000,     0.000,     0.000,     0.000,   1
  159,'1 ',1,   2,   2,    33.000,    16.500,     0.000,     0.000,     0.000,     0.000,   1
  161,'1 ',1,   2,   2,    35.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
  162,'1 ',1,   2,   2,    85.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
  163,'1 ',1,   2,   2,     0.000,     0.400,     0.000,     0.000,     0.000,     0.000,   1
  167,'1 ',1,   2,   2,   299.900,    95.700,     0.000,     0.000,     0.000,     0.000,   1
  170,'1 ',1,   2,   2,   481.800,   100.000,     0.000,     0.000,     0.000,     0.000,   1
  171,'1 ',1,   2,   2,   763.600,   291.100,     0.000,     0.000,     0.000,     0.000,   1
  172,'1 ',1,   2,   2,    26.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  173,'1 ',1,   2,   2,   163.500,    43.000,     0.000,     0.000,     0.000,     0.000,   1
  175,'1 ',1,   2,   2,   176.000,    83.000,     0.000,     0.000,     0.000,     0.000,   1
  176,'1 ',1,   2,   2,     5.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  177,'1 ',1,   2,   2,    28.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  178,'1 ',1,   2,   2,   427.400,   173.600,     0.000,     0.000,     0.000,     0.000,   1
  179,'1 ',1,   2,   2,    74.000,    29.000,     0.000,     0.000,     0.000,     0.000,   1
  180,'1 ',1,   2,   2,    69.500,    49.300,     0.000,     0.000,     0.000,     0.000,   1
  181,'1 ',1,   2,   2,    73.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  182,'1 ',1,   2,   2,   240.700,    89.000,     0.000,     0.000,     0.000,     0.000,   1
  183,'1 ',1,   2,   2,    40.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  184,'1 ',1,   2,   2,   136.800,    16.600,     0.000,     0.000,     0.000,     0.000,   1
  186,'1 ',1,   2,   2,    59.800,    24.300,     0.000,     0.000,     0.000,     0.000,   1
  187,'1 ',1,   2,   2,    59.800,    24.300,     0.000,     0.000,     0.000,     0.000,   1
  188,'1 ',1,   2,   2,   182.600,    43.600,     0.000,     0.000,     0.000,     0.000,   1
  189,'1 ',1,   3,   3,     7.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  191,'1 ',1,   3,   3,   489.000,    53.000,     0.000,     0.000,     0.000,     0.000,   1
  192,'1 ',1,   3,   3,   800.000,    72.000,     0.000,     0.000,     0.000,     0.000,   1
  196,'1 ',1,   3,   3,    10.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  197,'1 ',1,   3,   3,    43.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  198,'1 ',1,   3,   3,    64.000,    21.000,     0.000,     0.000,     0.000,     0.000,   1
  199,'1 ',1,   3,   3,    35.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  200,'1 ',1,   3,   3,    27.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  201,'1 ',1,   1,   1,    41.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  202,'1 ',1,   3,   3,    38.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  203,'1 ',1,   3,   3,    42.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  204,'1 ',1,   3,   3,    72.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
  205,'1 ',1,   3,   3,     0.000,    -5.000,     0.000,     0.000,     0.000,     0.000,   1
  206,'1 ',1,   3,   3,    12.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  207,'1 ',1,   1,   1,   -21.000,   -14.200,     0.000,     0.000,     0.000,     0.000,   1
  208,'1 ',1,   3,   3,     7.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  209,'1 ',1,   3,   3,    38.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  211,'1 ',1,   3,   3,    96.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  214,'1 ',1,   3,   3,    22.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
  215,'1 ',1,   3,   3,    47.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
  216,'1 ',1,   3,   3,   176.000,   105.000,     0.000,     0.000,     0.000,     0.000,   1
  217,'1 ',1,   3,   3,   100.000,    75.000,     0.000,     0.000,     0.000,     0.000,   1
  218,'1 ',1,   3,   3,   131.000,    96.000,     0.000,     0.000,     0.000,     0.000,   1
  220,'1 ',1,   3,   3,   285.000,   100.000,     0.000,     0.000,     0.000,     0.000,   1
  221,'1 ',1,   3,   3,   171.000,    70.000,     0.000,     0.000,     0.000,     0.000,   1
  222,'1 ',1,   3,   3,   328.000,   188.000,     0.000,     0.000,     0.000,     0.000,   1
  223,'1 ',1,   3,   3,   428.000,   232.000,     0.000,     0.000,     0.000,     0.000,   1
  224,'1 ',1,   3,   3,   173.000,    99.000,     0.000,     0.000,     0.000,     0.000,   1
  225,'1 ',1,   3,   3,   410.000,    40.000,     0.000,     0.000,     0.000,     0.000,   1
  227,'1 ',1,   3,   3,   538.000,   369.000,     0.000,     0.000,     0.000,     0.000,   1
  228,'1 ',1,   3,   3,   223.000,   148.000,     0.000,     0.000,     0.000,     0.000,   1
  229,'1 ',1,   3,   3,    96.000,    46.000,     0.000,     0.000,     0.000,     0.000,   1
  231,'1 ',1,   3,   3,   159.000,   107.000,     0.000,     0.000,     0.000,     0.000,   1
  232,'1 ',1,   3,   3,   448.000,   143.000,     0.000,     0.000,     0.000,     0.000,   1
  233,'1 ',1,   3,   3,   404.000,   212.000,     0.000,     0.000,     0.000,     0.000,   1
  234,'1 ',1,   3,   3,   572.000,   244.000,     0.000,     0.000,     0.000,     0.000,   1
  235,'1 ',1,   3,   3,   269.000,   157.000,     0.000,     0.000,     0.000,     0.000,   1
  238,'1 ',1,   3,   3,   255.000,   149.000,     0.000,     0.000,     0.000,     0.000,   1
  243,'1 ',1,   3,   3,     8.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  245,'1 ',1,   3,   3,    61.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1
  246,'1 ',1,   3,   3,    77.000,    33.000,     0.000,     0.000,     0.000,     0.000,   1
  247,'1 ',1,   3,   3,    61.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1
  248,'1 ',1,   3,   3,    29.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  249,'1 ',1,   3,   3,    29.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  250,'1 ',1,   3,   3,   -23.000,   -17.000,     0.000,     0.000,     0.000,     0.000,   1
  281,'1 ',1,   3,   3,   -33.100,   -29.400,     0.000,     0.000,     0.000,     0.000,   1
  319,'1 ',1,   1,   1,   115.800,   -24.000,     0.000,     0.000,     0.000,     0.000,   1
  320,'1 ',1,   1,   1,     2.400,   -12.600,     0.000,     0.000,     0.000,     0.000,   1
  322,'1 ',1,   1,   1,     2.400,    -3.900,     0.000,     0.000,     0.000,     0.000,   1
  323,'1 ',1,   1,   1,   -14.900,    26.500,     0.000,     0.000,     0.000,     0.000,   1
  324,'1 ',1,   1,   1,    24.700,    -1.200,     0.000,     0.000,     0.000,     0.000,   1
  526,'1 ',1,   1,   1,   145.300,   -34.900,     0.000,     0.000,     0.000,     0.000,   1
  528,'1 ',1,   1,   1,    28.100,   -20.500,     0.000,     0.000,     0.000,     0.000,   1
  531,'1 ',1,   1,   1,    14.000,     2.500,     0.000,     0.000,     0.000,     0.000,   1
  552,'1 ',1,   1,   1,   -11.100,    -1.400,     0.000,     0.000,     0.000,     0.000,   1
  562,'1 ',1,   1,   1,    50.500,    17.400,     0.000,     0.000,     0.000,     0.000,   1
  609,'1 ',1,   1,   1,    29.600,     0.600,     0.000,     0.000,     0.000,     0.000,   1
  664,'1 ',1,   3,   3,  -113.700,    76.700,     0.000,     0.000,     0.000,     0.000,   1
 1190,'1 ',1,   1,   1,   100.310,    29.170,     0.000,     0.000,     0.000,     0.000,   1
 1200,'1 ',1,   1,   1,  -100.000,    34.170,     0.000,     0.000,     0.000,     0.000,   1
 9003,'1 ',1,   1,   9,     2.710,     0.940,     0.000,     0.000,     0.000,     0.000,   1
 9004,'1 ',1,   1,   9,     0.860,     0.280,     0.000,     0.000,     0.000,     0.000,   1
 9021,'1 ',1,   1,   9,     4.750,     1.560,     0.000,     0.000,     0.000,     0.000,   1
 9022,'1 ',1,   1,   9,     1.530,     0.530,     0.000,     0.000,     0.000,     0.000,   1
 9024,'1 ',1,   1,   9,     1.350,     0.470,     0.000,     0.000,     0.000,     0.000,   1
 9025,'1 ',1,   1,   9,     0.450,     0.160,     0.000,     0.000,     0.000,     0.000,   1
 9026,'1 ',1,   1,   9,     0.450,     0.160,     0.000,     0.000,     0.000,     0.000,   1
 9031,'1 ',1,   1,   9,     1.840,     0.640,     0.000,     0.000,     0.000,     0.000,   1
 9032,'1 ',1,   1,   9,     1.390,     0.480,     0.000,     0.000,     0.000,     0.000,   1
 9033,'1 ',1,   1,   9,     1.890,     0.650,     0.000,     0.000,     0.000,     0.000,   1
 9034,'1 ',1,   1,   9,     1.550,     0.540,     0.000,     0.000,     0.000,     0.000,   1
 9035,'1 ',1,   1,   9,     1.660,     0.580,     0.000,     0.000,     0.000,     0.000,   1
 9036,'1 ',1,   1,   9,     3.030,     1.000,     0.000,     0.000,     0.000,     0.000,   1
 9037,'1 ',1,   1,   9,     1.860,     0.640,     0.000,     0.000,     0.000,     0.000,   1
 9038,'1 ',1,   1,   9,     2.580,     0.890,     0.000,     0.000,     0.000,     0.000,   1
 9041,'1 ',1,   1,   9,     1.010,     0.350,     0.000,     0.000,     0.000,     0.000,   1
 9042,'1 ',1,   1,   9,     0.810,     0.280,     0.000,     0.000,     0.000,     0.000,   1
 9043,'1 ',1,   1,   9,     1.600,     0.520,     0.000,     0.000,     0.000,     0.000,   1
 9052,'1 ',1,   1,   9,    30.000,    23.000,     0.000,     0.000,     0.000,     0.000,   1
 9071,'1 ',1,   1,   9,     1.020,     0.350,     0.000,     0.000,     0.000,     0.000,   1
 9072,'1 ',1,   1,   9,     1.020,     0.350,     0.000,     0.000,     0.000,     0.000,   1
 9121,'1 ',1,   1,   9,     3.800,     1.250,     0.000,     0.000,     0.000,     0.000,   1
 9533,'1 ',1,   1,   9,     1.190,     0.410,     0.000,     0.000,     0.000,     0.000,   1
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
10000,'1 ',    -5.000,    10.000,    10.000,   -10.000,1.01530,    0,    25.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10001,'1 ',    -5.000,    20.000,    20.000,   -20.000,1.02050,    0,    25.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10002,'1 ',   -10.000,    20.000,    20.000,   -20.000,1.00100,    0,    27.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10003,'1 ',     0.000,    23.906,    25.000,   -25.000,0.95830,    0,    30.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10004,'1 ',     0.000,    12.000,    35.000,    12.000,0.96320,    0,    42.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10005,'1 ',   375.000,    98.109,   240.000,  -240.000,1.02500,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10006,'1 ',   155.000,    44.155,    96.000,   -11.000,1.05200,    0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10007,'1 ',   290.000,    30.232,   153.000,  -153.000,1.05200,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10008,'1 ',    68.000,   -10.626,    56.000,   -30.000,1.00000,    0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10009,'1 ',   117.000,    17.172,    77.000,   -24.000,0.99000,    0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10010,'1 ',  1930.000,   794.662,  1500.000,  -500.000,1.04350,    0,  2845.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10011,'1 ',   240.000,   120.000,   120.000,   -60.000,1.02330,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10012,'1 ',     0.000,   200.000,   200.000,   -25.000,1.01030,    0,   240.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10013,'1 ',  -925.030,   350.000,   350.000,  -125.000,1.05500,    0,  1187.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10014,'1 ',   281.000,    66.634,    75.000,   -50.000,1.05100,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10015,'1 ',   696.000,    -3.170,   300.000,  -100.000,1.04350,    0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10016,'1 ',    84.000,    28.506,    35.000,   -15.000,1.05280,    0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10017,'1 ',   217.000,   -48.909,   100.000,   -50.000,1.05280,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10018,'1 ',   103.000,    47.419,    50.000,   -25.000,1.07350,    0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10019,'1 ',   372.000,   -50.000,   175.000,   -50.000,1.05350,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10020,'1 ',   216.000,   -50.000,    90.000,   -50.000,1.04350,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10021,'1 ',     0.000,   -10.000,    15.000,   -10.000,0.96300,    0,    25.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10022,'1 ',   205.000,   -40.000,    90.000,   -40.000,1.00000,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10023,'1 ',     0.000,   135.824,   150.000,   -50.000,0.98290,    0,   180.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10024,'1 ',   228.000,    39.105,    90.000,   -45.000,1.05220,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10025,'1 ',    84.000,    22.556,    35.000,   -15.000,1.00770,    0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10026,'1 ',   200.000,    22.376,    80.000,   -50.000,1.05220,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10027,'1 ',  1200.000,   278.794,   400.000,  -100.000,1.06500,    0,  1491.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10028,'1 ',  1200.000,   348.913,   400.000,  -100.000,1.06500,    0,  1517.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10029,'1 ',   475.000,   -76.180,   300.000,  -300.000,1.05510,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10030,'1 ',  1973.000,   685.922,  1000.000, -1000.000,1.04350,    0,  2510.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10031,'1 ',   424.000,    64.792,   260.000,  -260.000,1.01500,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10032,'1 ',   272.000,    43.202,   150.000,  -150.000,1.01000,    0,   512.000,   0.00400,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10033,'1 ',   100.000,    37.079,    60.000,   -60.000,1.00800,    0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10034,'1 ',   450.000,   140.615,   320.000,  -320.000,1.00000,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10035,'1 ',   250.000,   142.452,   300.000,  -300.000,1.05000,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10036,'1 ',   303.000,   252.685,   300.000,  -300.000,1.00000,    0,   512.000,   0.00400,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10037,'1 ',   345.000,    42.530,   250.000,  -250.000,1.04000,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10038,'1 ',   300.000,   131.887,   500.000,  -500.000,1.00000,    0,   512.000,   0.00400,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10039,'1 ',   600.000,   299.182,   300.000,  -300.000,1.01650,    0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10040,'1 ',   250.000,   160.386,   200.000,  -200.000,1.01000,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10041,'1 ',   550.000,    69.315,   400.000,  -400.000,1.00000,    0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10042,'1 ',   574.780,   -36.660,   600.000,  -600.000,1.05000,    0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10043,'1 ',   170.000,    48.017,   100.000,    40.000,0.99300,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10044,'1 ',    84.000,    52.042,    80.000,    40.000,1.01000,    0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10045,'1 ',   467.000,   140.784,   210.000,  -210.000,1.05070,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10046,'1 ',   623.000,    95.239,   280.000,  -280.000,1.05070,    0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10047,'1 ',  1210.000,   420.000,   420.000,  -420.000,1.03230,    0,  1537.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10048,'1 ',   234.000,    52.863,   100.000,  -100.000,1.01450,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10049,'1 ',   372.000,   201.264,   224.000,  -224.000,1.05070,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10050,'1 ',   330.000,   348.875,   350.000,     0.000,1.05070,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10051,'1 ',   185.000,     6.885,   120.000,     0.000,1.05070,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10052,'1 ',   410.000,   107.319,   224.000,  -224.000,1.02900,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10053,'1 ',   500.000,   150.061,   200.000,  -200.000,1.05000,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10054,'1 ',    37.000,    38.255,    42.000,     0.000,1.01450,    0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10055,'1 ',   458.478,    37.433,     0.000,     0.000,1.05070,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10056,'1 ',    45.000,    23.874,    25.000,     0.000,0.99670,    0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10057,'1 ',   165.000,    88.520,    90.000,   -90.000,1.02120,    0,   410.000,   0.00190,   0.22840,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10058,'1 ',   400.000,   120.005,   150.000,  -150.000,1.01450,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10059,'1 ',   400.000,   144.770,   150.000,     0.000,1.00170,    0,   835.000,   0.00190,   0.33900,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10060,'1 ',   116.000,     0.000,    87.000,     0.000,0.98930,    0,   270.000,   0.00160,   0.18500,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10061,'1 ',  1292.000,   326.610,   600.000,  -100.000,1.05070,    0,  1611.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10062,'1 ',   700.000,   286.934,   325.000,  -125.000,1.05070,    0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'1 ',   553.000,   137.603,   300.000,  -200.000,1.01450,    0,   911.000,   0.00100,   0.19300,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10064,'1 ',    -4.200,     1.916,     2.000,    -2.000,0.99450,    0,    25.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10065,'1 ',   -35.810,    15.052,    17.350,   -17.350,1.00000,    0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10066,'1 ',   -26.480,    10.924,    12.830,   -12.800,1.00000,    0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10067,'1 ',    50.000,    18.833,    38.000,   -38.000,1.00000,    0,   125.000,   0.00400,   0.13400,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10068,'1 ',     8.000,     3.472,     6.000,    -6.000,1.00000,    0,    25.000,   0.00140,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    1,     5,'1 ', 0.00100, 0.00600,0.00000, 756.99, 984.08,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,     6,'1 ', 0.00100, 0.00900,0.00000, 294.90, 383.38,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,     8,'1 ', 0.00600, 0.02700,0.05400, 672.44, 874.17,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,     7,'1 ', 0.00000, 0.00300,0.00000, 543.03, 705.94,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,    19,'1 ', 0.00800, 0.06900,0.13900, 400.15, 520.20,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,   150,'1 ', 0.00100, 0.00700,0.00000, 706.70, 918.71,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    4,    16,'1 ', 0.00200, 0.01900,1.12700,1200.04,1560.05,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    5,     9,'1 ', 0.00600, 0.02900,0.01800, 193.71, 251.82,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,    12,'1 ', 0.00100, 0.00900,0.07000, 362.29, 470.98,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,   131,'1 ', 0.00100, 0.00700,0.01400, 614.65, 799.04,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,    11,'1 ', 0.01300, 0.05950,0.03300, 262.38, 341.09,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,    14,'1 ', 0.01300, 0.04200,0.08100, 559.22, 726.99,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    9,    11,'1 ', 0.00600, 0.02700,0.01300, 162.09, 210.72,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   11,    13,'1 ', 0.00800, 0.03400,0.01800, 480.36, 624.46,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   12,    21,'1 ', 0.00200, 0.01500,0.11800, 794.77,1033.20,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   13,    20,'1 ', 0.00600, 0.03400,0.01600, 303.42, 394.44,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   14,    15,'1 ', 0.01400, 0.04200,0.09700, 696.53, 905.49,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    37,'1 ', 0.06500, 0.24800,0.12100, 146.69, 190.70,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    89,'1 ', 0.09900, 0.24800,0.03500,  85.59, 111.26,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    90,'1 ', 0.09600, 0.36300,0.04800,  85.35, 110.95,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   16,    42,'1 ', 0.00200, 0.02200,1.28000, 808.78,1051.41,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   19,    21,'1 ', 0.00200, 0.01800,0.03600, 258.39, 335.91,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   19,    87,'1 ', 0.01300, 0.08000,0.15100, 376.94, 490.02,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   20,    22,'1 ', 0.01600, 0.03300,0.01500, 241.98, 314.57,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   20,    27,'1 ', 0.06900, 0.18600,0.09800, 323.54, 420.61,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   21,    24,'1 ', 0.00400, 0.03400,0.28000, 373.69, 485.80,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   22,    23,'1 ', 0.05200, 0.11100,0.05000, 388.72, 505.33,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   23,    25,'1 ', 0.01900, 0.03900,0.01800, 231.91, 301.49,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   24,   319,'1 ', 0.00700, 0.06800,0.13400, 208.98, 271.67,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   25,    26,'1 ', 0.03600, 0.07100,0.03400, 143.60, 186.68,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,    27,'1 ', 0.04500, 0.12000,0.06500,  82.26, 106.94,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,   320,'1 ', 0.04300, 0.13000,0.01400,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   33,    38,'1 ', 0.00250, 0.01200,0.01300, 164.63, 214.01,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   33,    40,'1 ', 0.00600, 0.02900,0.02000,  81.79, 106.32,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   33,    41,'1 ', 0.00700, 0.04300,0.02600, 134.83, 175.28,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   34,    42,'1 ', 0.00100, 0.00800,0.04200, 202.68, 263.49,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   35,    72,'1 ', 0.01200, 0.06000,0.00800, 133.07, 173.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   35,    76,'1 ', 0.00600, 0.01400,0.00200, 185.71, 241.42,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   35,    77,'1 ', 0.01000, 0.02900,0.00300,  77.27, 100.46,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   36,    88,'1 ', 0.00400, 0.02700,0.04300, 357.03, 464.15,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    38,'1 ', 0.00800, 0.04700,0.00800, 145.12, 188.66,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    40,'1 ', 0.02200, 0.06400,0.00700,  73.35,  95.35,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    41,'1 ', 0.01000, 0.03600,0.02000, 200.13, 260.17,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    49,'1 ', 0.01700, 0.08100,0.04800, 359.55, 467.41,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    89,'1 ', 0.10200, 0.25400,0.03300,  57.65,  74.94,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    90,'1 ', 0.04700, 0.12700,0.01600,  96.75, 125.77,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   38,    41,'1 ', 0.00800, 0.03700,0.02000, 209.19, 271.95,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   38,    43,'1 ', 0.03200, 0.08700,0.04000, 141.56, 184.03,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   39,    42,'1 ', 0.00060, 0.00640,0.40400, 809.05,1051.77,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   40,    48,'1 ', 0.02600, 0.15400,0.02200,  73.02,  94.92,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   41,    49,'1 ', 0.06500, 0.19100,0.02000, 134.34, 174.64,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   41,    51,'1 ', 0.03100, 0.08900,0.03600, 172.48, 224.22,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   42,    46,'1 ', 0.00200, 0.01400,0.80600,1176.14,1528.99,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   43,    44,'1 ', 0.02600, 0.07200,0.03500, 131.89, 171.46,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   43,    48,'1 ', 0.09500, 0.26200,0.03200,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   43,    53,'1 ', 0.01300, 0.03900,0.01600,  71.18,  92.53,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   44,    47,'1 ', 0.02700, 0.08400,0.03900, 218.06, 283.47,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   44,    54,'1 ', 0.02800, 0.08400,0.03700, 102.49, 133.24,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   45,    60,'1 ', 0.00700, 0.04100,0.31200, 336.41, 437.34,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   45,    74,'1 ', 0.00900, 0.05400,0.41100, 731.95, 951.54,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   46,    81,'1 ', 0.00500, 0.04200,0.69000, 579.94, 753.93,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   47,    73,'1 ', 0.05200, 0.14500,0.07300, 105.31, 136.90,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   47,   113,'1 ', 0.04300, 0.11800,0.01300,  43.78,  56.91,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   48,   107,'1 ', 0.02500, 0.06200,0.00700,  72.96,  94.85,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   49,    51,'1 ', 0.03100, 0.09400,0.04300, 174.26, 226.54,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   51,    52,'1 ', 0.03700, 0.10900,0.04900, 114.87, 149.33,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   52,    55,'1 ', 0.02700, 0.08000,0.03600,  77.25, 100.43,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   53,    54,'1 ', 0.02500, 0.07300,0.03500,  91.85, 119.40,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   54,    55,'1 ', 0.03500, 0.10300,0.04700, 119.98, 155.97,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   55,    57,'1 ', 0.06500, 0.16900,0.08200, 143.84, 186.99,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   57,    58,'1 ', 0.04600, 0.08000,0.03600, 102.18, 132.83,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   57,    63,'1 ', 0.15900, 0.53700,0.07100,  64.54,  83.90,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   58,    59,'1 ', 0.00900, 0.02600,0.00500,  99.40, 129.22,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   59,    61,'1 ', 0.00200, 0.01300,0.01500, 372.08, 483.71,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   60,    62,'1 ', 0.00900, 0.06500,0.48500, 348.49, 453.04,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   62,    64,'1 ', 0.01600, 0.10500,0.20300, 343.83, 446.98,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   62,   144,'1 ', 0.00100, 0.00700,0.01300, 295.77, 384.51,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   63,   526,'1 ', 0.02650, 0.17200,0.02600, 249.29, 324.08,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   69,    79,'1 ', 0.05100, 0.15700,0.02300,  82.14, 106.78,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   69,   211,'1 ', 0.05100, 0.23200,0.02800,  40.70,  52.91,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   70,    71,'1 ', 0.03200, 0.10000,0.06200, 168.96, 219.64,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   70,   528,'1 ', 0.02000, 0.12340,0.02800,  60.27,  78.36,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   71,    72,'1 ', 0.03600, 0.13100,0.06800, 285.83, 371.58,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   71,    73,'1 ', 0.03400, 0.09900,0.04700, 185.84, 241.60,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   72,    77,'1 ', 0.01800, 0.08700,0.01100,  95.99, 124.78,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   72,   531,'1 ', 0.02560, 0.19300,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   73,    76,'1 ', 0.02100, 0.05700,0.03000, 190.07, 247.09,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   73,    79,'1 ', 0.01800, 0.05200,0.01800, 313.02, 406.93,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   74,    88,'1 ', 0.00400, 0.02700,0.05000, 339.61, 441.49,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   74,   562,'1 ', 0.02860, 0.20130,0.37900, 106.91, 138.98,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   76,    77,'1 ', 0.01600, 0.04300,0.00400, 122.13, 158.77,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   77,    78,'1 ', 0.00100, 0.00600,0.00700, 495.03, 643.54,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   77,    80,'1 ', 0.01400, 0.07000,0.03800,  81.55, 106.01,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   77,   552,'1 ', 0.08910, 0.26760,0.02900,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   77,   609,'1 ', 0.07820, 0.21270,0.02200,  57.20,  74.36,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   78,    79,'1 ', 0.00600, 0.02200,0.01100, 409.58, 532.46,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   78,    84,'1 ', 0.00000, 0.03600,0.00000, 694.72, 903.14,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   79,   211,'1 ', 0.09900, 0.37500,0.05100,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   80,   211,'1 ', 0.02200, 0.10700,0.05800, 148.68, 193.28,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   81,   194,'1 ', 0.00350, 0.03300,0.53000, 357.00, 464.10,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   81,   195,'1 ', 0.00350, 0.03300,0.53000, 458.48, 596.02,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   85,    86,'1 ', 0.00800, 0.06400,0.12800, 150.49, 195.64,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   86,    87,'1 ', 0.01200, 0.09300,0.18300, 195.01, 253.51,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   86,   323,'1 ', 0.00600, 0.04800,0.09200,  51.80,  67.34,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   89,    91,'1 ', 0.04700, 0.11900,0.01400, 126.88, 164.95,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   90,    92,'1 ', 0.03200, 0.17400,0.02400, 108.02, 140.43,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   91,    94,'1 ', 0.10000, 0.25300,0.03100,  91.27, 118.65,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   91,    97,'1 ', 0.02200, 0.07700,0.03900, 167.85, 218.20,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   92,   103,'1 ', 0.01900, 0.14400,0.01700, 139.00, 180.70,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   92,   105,'1 ', 0.01700, 0.09200,0.01200, 218.68, 284.28,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   94,    97,'1 ', 0.27800, 0.42700,0.04300,  58.28,  75.77,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   97,   100,'1 ', 0.02200, 0.05300,0.00700,  68.12,  88.55,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   97,   102,'1 ', 0.03800, 0.09200,0.01200,  73.49,  95.54,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   97,   103,'1 ', 0.04800, 0.12200,0.01500,  74.42,  96.75,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   98,   100,'1 ', 0.02400, 0.06400,0.00700,  62.32,  81.01,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   98,   102,'1 ', 0.03400, 0.12100,0.01500,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   107,'1 ', 0.05300, 0.13500,0.01700,  82.88, 107.74,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   108,'1 ', 0.00200, 0.00400,0.00200, 118.84, 154.49,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   109,'1 ', 0.04500, 0.35400,0.04400,  55.01,  71.52,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   110,'1 ', 0.05000, 0.17400,0.02200,  77.58, 100.86,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  100,   102,'1 ', 0.01600, 0.03800,0.00400,  70.35,  91.46,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  102,   104,'1 ', 0.04300, 0.06400,0.02700,  91.09, 118.41,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  103,   105,'1 ', 0.01900, 0.06200,0.00800, 160.84, 209.09,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  104,   108,'1 ', 0.07600, 0.13000,0.04400,  67.92,  88.29,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  104,   322,'1 ', 0.04400, 0.12400,0.01500,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  105,   107,'1 ', 0.01200, 0.08800,0.01100, 131.08, 170.40,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  105,   110,'1 ', 0.15700, 0.40000,0.04700,  76.81,  99.86,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  108,   324,'1 ', 0.07400, 0.20800,0.02600,  48.88,  63.54,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  109,   110,'1 ', 0.07000, 0.18400,0.02100,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  109,   113,'1 ', 0.10000, 0.27400,0.03100,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  109,   114,'1 ', 0.10900, 0.39300,0.03600,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  110,   112,'1 ', 0.14200, 0.40400,0.05000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  112,   114,'1 ', 0.01700, 0.04200,0.00600,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  115,   122,'1 ', 0.00360, 0.01990,0.00400, 637.85, 829.20,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  116,   120,'1 ', 0.00200, 0.10490,0.00100, 542.52, 705.27,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  117,   118,'1 ', 0.00010, 0.00180,0.01700,1895.76,2464.49,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  118,   119,'1 ', 0.00000, 0.02710,0.00000,1894.40,2462.73,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  118,   121,'1 ', 0.00220, 0.29150,0.00000,  96.42, 125.35,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  118,  1201,'1 ', 0.00000, 0.61630,0.00000,  76.05,  98.86,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  119,   120,'1 ', 0.00000, 0.03390,0.00000, 320.70, 416.91,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  119,   121,'1 ', 0.00000, 0.05820,0.00000,1255.96,1632.75,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  120,  1201,'1 ', 0.00000,-0.06970,0.00000,  73.75,  95.88,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  122,   123,'1 ', 0.08080, 0.23440,0.02900, 121.30, 157.69,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  122,   125,'1 ', 0.09650, 0.36690,0.05400, 121.65, 158.15,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  123,   124,'1 ', 0.03600, 0.10760,0.11700, 321.54, 418.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  123,   125,'1 ', 0.04760, 0.14140,0.14900, 221.65, 288.14,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  125,   126,'1 ', 0.00060, 0.01970,0.00000, 696.33, 905.23,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  127,   128,'1 ', 0.00590, 0.05770,0.09500, 195.24, 253.82,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  127,   134,'1 ', 0.00490, 0.03360,0.20800, 221.17, 287.52,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  127,   168,'1 ', 0.00590, 0.05770,0.09500, 233.97, 304.16,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  128,   130,'1 ', 0.00780, 0.07730,0.12600, 464.96, 604.45,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  128,   133,'1 ', 0.00260, 0.01930,0.03000, 359.50, 467.35,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  129,   130,'1 ', 0.00760, 0.07520,0.12200, 378.09, 491.51,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  129,   133,'1 ', 0.00210, 0.01860,0.03000, 515.04, 669.55,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   132,'1 ', 0.00160, 0.01640,0.02600, 358.15, 465.59,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   151,'1 ', 0.00170, 0.01650,0.02600, 262.02, 340.62,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   167,'1 ', 0.00790, 0.07930,0.12700, 512.99, 666.89,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   168,'1 ', 0.00780, 0.07840,0.12500, 412.96, 536.85,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   137,'1 ', 0.00170, 0.01170,0.28900, 691.78, 899.32,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   168,'1 ', 0.00260, 0.01930,0.03000, 313.80, 407.94,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   169,'1 ', 0.00210, 0.01860,0.03000, 184.72, 240.13,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  134,   135,'1 ', 0.00430, 0.02930,0.18000, 228.68, 297.28,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  134,   184,'1 ', 0.00390, 0.03810,0.25800, 165.71, 215.43,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  135,   136,'1 ', 0.00910, 0.06230,0.38500, 278.05, 361.47,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  136,   137,'1 ', 0.01250, 0.08900,0.54000, 369.45, 480.29,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  136,   152,'1 ', 0.00560, 0.03900,0.95300, 672.87, 874.73,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   140,'1 ', 0.00150, 0.01140,0.28400, 519.30, 675.08,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   181,'1 ', 0.00050, 0.00340,0.02100,1044.25,1357.53,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   186,'1 ', 0.00070, 0.01510,0.12600,1651.31,2146.71,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   188,'1 ', 0.00050, 0.00340,0.02100, 737.11, 958.25,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  138,  -181,'1 ', 0.00040, 0.02020,0.00000,1489.09,1935.82,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  138,  -188,'1 ', 0.00040, 0.02020,0.00000,1766.78,2296.81,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  139,   172,'1 ', 0.05620, 0.22480,0.08100, 139.29, 181.08,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   141,'1 ', 0.01200, 0.08360,0.12300, 139.41, 181.23,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   142,'1 ', 0.01520, 0.11320,0.68400, 185.06, 240.58,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   145,'1 ', 0.04680, 0.33690,0.51900,  90.55, 117.71,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   146,'1 ', 0.04300, 0.30310,0.46300, 106.73, 138.75,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   147,'1 ', 0.04890, 0.34920,0.53800, 313.25, 407.23,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   182,'1 ', 0.00130, 0.00890,0.11900, 260.68, 338.88,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  141,   146,'1 ', 0.02910, 0.22670,0.34200,  89.84, 116.79,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  142,   143,'1 ', 0.00600, 0.05700,0.76700, 381.09, 495.41,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  143,   145,'1 ', 0.00750, 0.07730,0.11900, 187.10, 243.23,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  143,   149,'1 ', 0.01270, 0.09090,0.13500, 133.01, 172.91,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  145,   146,'1 ', 0.00850, 0.05880,0.08700, 239.45, 311.28,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  145,   149,'1 ', 0.02180, 0.15110,0.22300, 156.93, 204.01,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  146,   147,'1 ', 0.00730, 0.05040,0.07400, 269.74, 350.67,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  148,   178,'1 ', 0.05230, 0.15260,0.07400, 169.08, 219.80,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  148,   179,'1 ', 0.13710, 0.39190,0.07600,  96.94, 126.03,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  152,   153,'1 ', 0.01370, 0.09570,0.14100, 301.09, 391.42,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  153,   161,'1 ', 0.00550, 0.02880,0.19000, 233.97, 304.16,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  154,   156,'1 ', 0.17460, 0.31610,0.04000, 116.33, 151.23,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  154,   183,'1 ', 0.08040, 0.30540,0.04500, 189.53, 246.39,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  155,   161,'1 ', 0.01100, 0.05680,0.38800, 275.91, 358.68,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  157,   159,'1 ', 0.00080, 0.00980,0.06900,1236.30,1607.19,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  158,   159,'1 ', 0.00290, 0.02850,0.19000, 478.38, 621.89,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  158,   160,'1 ', 0.00660, 0.04480,0.27700, 190.95, 248.24,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  162,   164,'1 ', 0.00240, 0.03260,0.23600, 813.08,1057.01,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  162,   165,'1 ', 0.00180, 0.02450,1.66200, 880.76,1144.99,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  163,   164,'1 ', 0.00440, 0.05140,3.59700, 631.95, 821.54,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  165,   166,'1 ', 0.00020, 0.01230,0.00000, 869.61,1130.49,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  167,   169,'1 ', 0.00180, 0.01780,0.02900, 413.69, 537.80,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  172,   173,'1 ', 0.06690, 0.48430,0.06300,  92.29, 119.97,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  172,   174,'1 ', 0.05580, 0.22100,0.03100,  57.58,  74.86,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  173,   174,'1 ', 0.08070, 0.33310,0.04900, 190.09, 247.11,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  173,   175,'1 ', 0.07390, 0.30710,0.04300,  53.06,  68.97,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  173,   176,'1 ', 0.17990, 0.50170,0.06900, 112.67, 146.47,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  175,   176,'1 ', 0.09040, 0.36260,0.04800, 205.30, 266.89,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  175,   179,'1 ', 0.07700, 0.30920,0.05400,  84.66, 110.06,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  176,   177,'1 ', 0.02510, 0.08290,0.04700, 195.09, 253.62,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  177,   178,'1 ', 0.02220, 0.08470,0.05000, 282.62, 367.40,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  178,   179,'1 ', 0.04980, 0.18550,0.02900, 104.00, 135.21,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  178,   180,'1 ', 0.00610, 0.02900,0.08400, 382.92, 497.80,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  181,   187,'1 ', 0.00040, 0.00830,0.11500,1184.05,1539.27,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  184,   185,'1 ', 0.00250, 0.02450,0.16400, 318.33, 413.84,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  186,   188,'1 ', 0.00070, 0.00860,0.11500,1163.93,1513.10,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  187,   188,'1 ', 0.00070, 0.00860,0.11500,1662.55,2161.32,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  189,   208,'1 ', 0.03300, 0.09500,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  189,   209,'1 ', 0.04600, 0.06900,0.00000,  46.39,  60.31,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  190,   231,'1 ', 0.00040, 0.00220,6.20000,1256.09,1632.92,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  191,   192,'1 ', 0.00300, 0.04800,0.00000,1669.59,2170.47,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  191,  -225,'1 ', 0.00100, 0.06100,0.00000,1428.34,1856.84,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   225,'1 ', 0.00200, 0.00900,0.00000, 141.43, 183.87,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  193,   205,'1 ', 0.04500, 0.06300,0.00000,  60.00,  78.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  193,   208,'1 ', 0.04800, 0.12700,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  194,   219,'1 ', 0.00310, 0.02860,0.50000, 523.99, 681.19,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  194,   664,'1 ', 0.00240, 0.03550,0.36000, 261.83, 340.39,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  195,   219,'1 ', 0.00310, 0.02860,0.50000, 393.74, 511.86,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  196,   197,'1 ', 0.01400, 0.04000,0.00400, 128.19, 166.65,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  196,   210,'1 ', 0.03000, 0.08100,0.01000,  86.21, 112.08,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  197,   198,'1 ', 0.01000, 0.06000,0.00900, 152.96, 198.85,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  197,   211,'1 ', 0.01500, 0.04000,0.00600, 188.92, 245.60,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   203,'1 ', 0.00900, 0.04600,0.02500, 114.17, 148.43,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   210,'1 ', 0.02000, 0.07300,0.00800, 156.59, 203.56,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   211,'1 ', 0.03400, 0.10900,0.03200,  86.75, 112.78,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  199,   200,'1 ', 0.07600, 0.13500,0.00900,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  199,   210,'1 ', 0.04000, 0.10200,0.00500,  62.22,  80.89,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  200,   210,'1 ', 0.08100, 0.12800,0.01400,  47.23,  61.40,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  201,   204,'1 ', 0.12400, 0.18300,0.00000,  61.93,  80.51,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  203,   211,'1 ', 0.01000, 0.05900,0.00800, 106.96, 139.04,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  204,   205,'1 ', 0.04600, 0.06800,0.00000,  79.64, 103.54,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  205,   206,'1 ', 0.30200, 0.44600,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  206,   207,'1 ', 0.07300, 0.09300,0.00000,  62.39,  81.10,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  206,   208,'1 ', 0.24000, 0.42100,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  212,   215,'1 ', 0.01390, 0.07780,0.08600, 209.05, 271.77,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  214,   215,'1 ', 0.00170, 0.01850,0.02000, 392.45, 510.19,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  214,   242,'1 ', 0.00150, 0.01080,0.00200, 214.82, 279.26,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  215,   216,'1 ', 0.00450, 0.02490,0.02600, 310.60, 403.78,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  216,   217,'1 ', 0.00400, 0.04970,0.01800, 252.27, 327.95,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  217,   218,'1 ', 0.00000, 0.04560,0.00000, 105.94, 137.72,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  217,   220,'1 ', 0.00270, 0.03950,0.83200, 212.81, 276.65,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  218,  -220,'1 ', 0.00370, 0.04840,0.43000, 165.68, 215.38,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  219,   237,'1 ', 0.00030, 0.00180,5.20000, 796.74,1035.76,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  220,   221,'1 ', 0.00100, 0.02950,0.50300, 438.76, 570.39,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  220,   238,'1 ', 0.00160, 0.00460,0.40200, 455.92, 592.69,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  221,   223,'1 ', 0.00030, 0.00130,1.00000, 675.44, 878.08,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  224,   225,'1 ', 0.01000, 0.06400,0.48000, 478.20, 621.66,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  224,   226,'1 ', 0.00190, 0.00810,0.86000, 766.09, 995.91,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  228,   229,'1 ', 0.00190, 0.00870,1.28000, 962.90,1251.77,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  228,   234,'1 ', 0.00130, 0.02880,0.81000, 482.20, 626.86,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  231,   237,'1 ', 0.00010, 0.00060,3.57000,1566.78,2036.81,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  234,   235,'1 ', 0.00020, 0.02590,0.14400, 358.86, 466.51,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  235,   238,'1 ', 0.00020, 0.00060,0.80000, 799.38,1039.19,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  240,   281,'1 ', 0.00030, 0.00430,0.00900,  69.11,  89.84,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  243,   244,'1 ', 0.01270, 0.03550,0.00000, 114.77, 149.20,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  243,   245,'1 ', 0.03260, 0.18040,0.00000, 115.71, 150.42,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  244,   246,'1 ', 0.01950, 0.05510,0.00000, 122.05, 158.67,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  245,   246,'1 ', 0.01570, 0.07320,0.00000,  87.12, 113.26,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  245,   247,'1 ', 0.03600, 0.21190,0.00000,  47.64,  61.94,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  246,   247,'1 ', 0.02680, 0.12850,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  247,   248,'1 ', 0.04280, 0.12150,0.00000,  70.64,  91.84,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  248,   249,'1 ', 0.03510, 0.10040,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  249,   250,'1 ', 0.06160, 0.18570,0.00000,  52.45,  68.19,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9001,  9005,'1 ', 0.00080, 0.00348,0.00000, 137.65, 178.94,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9002, -9012,'1 ', 0.07622, 0.43286,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9002, -9012,'2 ', 0.07622, 0.43286,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9002,  9021,'1 ', 0.05370, 0.07026,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9003, -9006,'1 ', 0.11118, 0.49332,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9003, -9006,'2 ', 0.11118, 0.49332,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9003, -9007,'1 ', 0.05580, 0.24666,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9003,  9044,'1 ', 0.07378, 0.06352,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9004, -9044,'1 ', 0.03832, 0.02894,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9006,  9007,'1 ', 0.05558, 0.24666,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9012,  9121,'1 ', 0.23552, 0.99036,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9021,  9023,'1 ', 1.10680, 0.95278,0.00000,  30.00,  39.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    3,    1,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05200, 100.00
0.94700,230.000,   0.000, 508.30, 660.79,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
 7001,    1,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01953, 100.00
1.00000, 13.800,   0.000, 725.63, 943.33,   0.00,-1,  7001, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
    3,    2,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05200, 100.00
0.95600,230.000,   0.000, 243.48, 316.53,   0.00,1,     2, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
 7002,    2,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.01460, 100.00
1.00000, 13.800,   0.000, 801.39,1041.81,   0.00,-1,  7002, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
    3,    4,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00500, 100.00
0.97100,230.000,   0.000,1098.54,1428.11,   0.00,1,     4, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,345.000
 7003,    3,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01054, 100.00
1.00000, 13.800,   0.000,1993.52,2591.58,   0.00,-1,  7003, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,230.000
    7,    5,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03900, 100.00
0.94800,230.000,   0.000, 442.61, 575.39,   0.00,1,     5, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
    7,    6,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03900, 100.00
0.95900,230.000,   0.000, 262.88, 341.74,   0.00,1,     6, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
10000,    8,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000,  30.00,  39.00,   0.00,-1, 10000, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
   10,   11,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.08900, 100.00
1.04600,230.000,   0.000, 231.00, 300.31,   0.00,1,    11, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
   12,   10,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05300, 100.00
0.98500,230.000,   0.000, 194.69, 253.10,   0.00,1,    10, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
10001,   10,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000,  41.52,  53.97,   0.00,-1, 10001, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
 7011,   11,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01923, 100.00
1.00000, 13.800,   0.000, 290.47, 377.62,   0.00,-1,  7011, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
 7012,   12,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03120, 100.00
1.00000, 13.800,   0.000, 649.65, 844.54,   0.00,-1,  7012, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,230.000
   16,   15,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.03800, 100.00
0.97100,345.000,   0.000, 780.80,1015.04,   0.00,1,    15, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
   15,   17,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01940, 0.03110, 100.00
0.95610,115.000,   0.000, 831.64,1081.13,   0.00,1,    17, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
 7017,   17,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01654, 100.00
0.94200, 13.800,   0.000, 598.22, 777.69,   0.00,-1,  7017, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
   21,   20,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01400, 100.00
0.95200,230.000,   0.000, 733.93, 954.10,   0.00,1,    20, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
10002,   20,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000,  30.00,  39.00,   0.00,-1, 10002, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
   24,   23,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06400, 100.00
0.94300,230.000,   0.000, 393.02, 510.93,   0.00,1,    23, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
 7023,   23,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02300, 100.00
1.00000, 13.800,   0.000, 255.74, 332.46,   0.00,-1,  7023, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
 7024,   24,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02890, 100.00
1.00000, 13.800,   0.000, 640.17, 832.22,   0.00,-1,  7024, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,230.000
   33,   34,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06300, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,345.000
   36,   35,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.04700, 100.00
1.01000,230.000,   0.000, 341.56, 444.03,   0.00,1,    35, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
   37, 9001,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00006, 0.00046, 100.00
1.00367,115.000,   0.000, 113.19, 147.15,  75.00,2,     0, 1.10430, 0.90430,   15.00, 0.90000, 51, 0, 0.00000, 0.00000
1.00000,115.000
 7039,   39,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03159, 100.00
0.96500, 20.000,   0.000, 690.67, 897.86,   0.00,-1,  7039, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,345.000
   41,   42,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02900, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,345.000
   45,   44,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02000, 100.00
1.00800,230.000,   0.000, 367.04, 477.16,   0.00,1,    44, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
 7044,   44,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.18181, 100.00
0.94200, 13.800,   0.000, 144.25, 187.52,   0.00,-1,  7044, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
   45,   46,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02100, 100.00
1.00000,230.000,   0.000, 640.72, 832.94,   0.00,1,    46, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,345.000
 7049,   49,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01240, 100.00
1.00000, 13.800,   0.000, 596.01, 774.81,   0.00,-1,  7049, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
 7055,   55,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.19607, 100.00
0.94200, 13.800,   0.000, 166.01, 215.81,   0.00,-1,  7055, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
 7057,   57,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05347, 100.00
0.95000, 13.800,   0.000, 243.01, 315.92,   0.00,-1,  7057, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
   62,   61,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05900, 100.00
0.97500,230.000,   0.000, 162.61, 211.39,   0.00,1,    61, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
 7061,   61,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02380, 100.00
1.00000, 13.800,   0.000, 615.02, 799.53,   0.00,-1,  7061, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
 7062,   62,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03214, 100.00
0.95000, 13.800,   0.000, 544.43, 707.76,   0.00,-1,  7062, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,230.000
   63,   64,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03800, 100.00
1.01700,115.000,   0.000, 281.67, 366.17,   0.00,1,    64, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
10003,   63,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000,  41.25,  53.63,   0.00,-1, 10003, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
  201,   69,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.09800, 100.00
1.03000, 66.000,   0.000,  55.72,  72.44,   0.00,1,    69, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
 7071,   71,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06896, 100.00
0.95650, 13.800,   0.000, 178.95, 232.63,   0.00,-1,  7071, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
   73,   74,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02440, 100.00
1.00000,115.000,   0.000, 333.75, 433.88,   0.00,1,    74, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
10004,   76,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000,  44.12,  57.36,   0.00,-1, 10004, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
   81,   88,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02000, 100.00
1.00000,345.000,   0.000, 287.48, 373.72,   0.00,1,    88, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
10005,   84,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 592.82, 770.66,   0.00,-1, 10005, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
   85,   99,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.04800, 100.00
1.00000,230.000,   0.000, 122.33, 159.02,   0.00,1,    99, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
   86,  102,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.04800, 100.00
1.00000,230.000,   0.000, 121.80, 158.34,   0.00,1,   102, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
   87,   94,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.04600, 100.00
1.01500,230.000,   0.000, 211.79, 275.33,   0.00,1,    94, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
10006,   91,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 18.000,   0.000, 227.55, 295.81,   0.00,-1, 10006, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
10007,   92,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 455.27, 591.86,   0.00,-1, 10007, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
10008,   98,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 15.500,   0.000, 100.99, 131.29,   0.00,-1, 10008, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
10009,  108,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 18.000,   0.000, 151.49, 196.94,   0.00,-1, 10009, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
  114,  207,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.14900, 100.00
0.96700,115.000,   0.000,  30.00,  39.00,   0.00,1,   207, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 66.000
  121,  115,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02800, 100.00
1.00000,115.000,   0.000, 634.15, 824.39,   0.00,1,   115, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  116,  124,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00520, 0.01740, 100.00
1.01000,115.000,   0.000, 458.64, 596.23,   0.00,1,   124, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  159,  117,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01600, 100.00
0.96860,230.000,   0.000,1114.18,1448.44,   0.00,1,   117, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  119, 1190,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02300, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 86.000
10010,  119,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000,2815.95,3660.74,   0.00,-1, 10010, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
  120, 1200,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02300, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 86.000
  122,  157,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01950, 100.00
1.00000,115.000,   0.000, 316.27, 411.15,   0.00,1,   157, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  160,  124,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.03960, 100.00
0.97500,230.000,   0.000, 295.28, 383.86,   0.00,1,   124, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
10011,  124,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 412.72, 536.53,   0.00,-1, 10011, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
10012,  125,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000, 246.45, 320.38,   0.00,-1, 10012, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
  126,  127,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.04000, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  126,  129,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.11000, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  126,  132,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01980, 0.16880, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  126,  157,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00500, 0.05000, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  126,  158,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00770, 0.05380, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  126,  169,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01650, 0.11570, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  130,  131,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01800, 100.00
1.05220,230.000,   0.000, 550.40, 715.52,   0.00,1,   131, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  130,  150,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01400, 100.00
1.05220,230.000,   0.000, 752.36, 978.06,   0.00,1,   150, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
 7130,  130,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01930, 100.00
1.00000, 13.800,   0.000,1662.88,2161.74,   0.00,-1,  7130, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,230.000
  132,  170,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.04020, 100.00
1.05000,230.000,   0.000, 431.11, 560.44,   0.00,1,   170, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  133,  171,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01010, 100.00
1.00000,230.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  163,  137,    0,'1 ',1,1,1,  0.00000, -0.05700,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00130, 0.03840, 100.00
0.98000,230.000,   0.000, 386.29, 502.17,   0.00,1,   137, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
10013,  138,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000,1269.26,1650.04,   0.00,-1, 10013, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
  182,  139,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.01310, 100.00
1.05000,230.000,   0.000, 214.72, 279.14,   0.00,1,   139, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
 7139,  139,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01670, 100.00
1.00000, 13.800,   0.000,1071.37,1392.79,   0.00,-1,  7139, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,115.000
  141,  174,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00240, 0.06030, 100.00
0.97500,230.000,   0.000, 235.45, 306.08,   0.00,1,   174, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
10014,  141,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 401.69, 522.20,   0.00,-1, 10014, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
  142,  175,    0,'1 ',1,1,1,  0.00000, -0.08700,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00240, 0.04980, 100.00
1.00000,230.000,   0.000, 225.92, 293.70,   0.00,1,   175, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  143,  144,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.08330, 100.00
1.03500,230.000,   0.000, 293.26, 381.24,   0.00,1,   144, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  143,  148,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00130, 0.03710, 100.00
0.95650,230.000,   0.000, 320.17, 416.23,   0.00,1,   148, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
10015,  143,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000,1038.72,1350.33,   0.00,-1, 10015, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
  145,  180,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01820, 100.00
1.00000,230.000,   0.000, 440.63, 572.82,   0.00,1,   180, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
10016,  146,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 15.500,   0.000, 113.08, 147.00,   0.00,-1, 10016, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
10017,  147,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 334.31, 434.60,   0.00,-1, 10017, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,230.000
10018,  149,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 18.000,   0.000, 169.64, 220.54,   0.00,-1, 10018, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
  151,  170,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.03920, 100.00
1.05000,230.000,   0.000, 257.86, 335.22,   0.00,1,   170, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
10019,  152,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 566.05, 735.87,   0.00,-1, 10019, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
  153,  183,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00270, 0.06390, 100.00
1.07300,230.000,   0.000, 178.39, 231.91,   0.00,1,   183, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
10020,  153,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 326.38, 424.30,   0.00,-1, 10020, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
  155,  156,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.02560, 100.00
1.05000,230.000,   0.000, 135.37, 175.97,   0.00,1,   156, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  164,  155,    0,'1 ',1,1,1,  0.00000, -0.03300,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.02310, 100.00
0.95600,230.000,   0.000, 617.86, 803.21,   0.00,1,   155, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
10021,  156,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000,  30.00,  39.00,   0.00,-1, 10021, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
 7166,  166,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01540, 100.00
1.00000, 13.800,   0.000, 717.64, 932.93,   0.00,-1,  7166, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,230.000
10022,  170,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.10000, 24.000,   0.000, 288.63, 375.22,   0.00,-1, 10022, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
10023,  171,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000, 236.47, 307.42,   0.00,-1, 10023, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
10024,  176,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 366.46, 476.40,   0.00,-1, 10024, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
10025,  177,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 18.000,   0.000, 133.75, 173.87,   0.00,-1, 10025, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
10026,  185,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 273.21, 355.18,   0.00,-1, 10026, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
10027,  186,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000,1634.54,2124.90,   0.00,-1, 10027, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
10028,  187,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000,1529.28,1988.06,   0.00,-1, 10028, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
  189,  210,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.25200, 100.00
1.03000, 66.000,   0.000,  30.00,  39.00,   0.00,1,   210, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  190,  229,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06260, 100.00
1.00000,345.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,138.000
  190,  240,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02750, 100.00
1.00000,345.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
10029,  190,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 596.97, 776.06,   0.00,-1, 10029, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,345.000
10030,  191,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000,2869.69,3730.60,   0.00,-1, 10030, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,230.000
  193,  196,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.23700, 100.00
1.03000, 66.000,   0.000,  30.00,  39.00,   0.00,1,   196, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  195,  212,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.03660, 100.00
0.98500,345.000,   0.000, 436.69, 567.69,   0.00,1,   212, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,138.000
  196, 2040,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00010, 0.02000, 100.00
1.00000,115.000, -11.400, 105.05, 136.57,   0.00,3,     0, 1.10000,  -15.00,   85.00,   80.00,  2, 0, 0.00000, 0.00000
1.00000,115.000
  198,  202,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.33200, 0.68800, 100.00
1.00000,115.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 66.000
  209,  198,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02600, 0.21100, 100.00
1.03000, 66.000,   0.000,  74.53,  96.89,   0.00,1,   198, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
10031,  198,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 596.34, 775.24,   0.00,-1, 10031, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,115.000
  200,  248,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.22000, 100.00
1.00000,115.000,   0.000,  66.91,  86.98,   0.00,1,   248, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 66.000
  202,  211,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.12800, 100.00
1.01000, 66.000,   0.000,  45.58,  59.25,   0.00,1,   211, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  204, 2040,    0,'1 ',1,1,1,  0.00000, -0.01200,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02000, 0.20400, 100.00
1.05000, 66.000,   0.000, 132.22, 171.89,   0.00,1,   196, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,115.000
  211,  212,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00300, 0.01220, 100.00
1.00000,115.000,   0.000, 560.92, 729.19,   0.00,1,   212, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,138.000
  213,  214,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00250, 0.03800, 100.00
1.00000, 16.500,   0.000, 378.36, 491.87,   0.00,-1,   213, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,138.000
10032,  213,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 415.18, 539.73,   0.00,-1, 10032, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 16.500
  217,  219,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01770, 100.00
1.00000,138.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,345.000
  218,  219,    0,'1 ',1,1,1,  0.00000, -0.01000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.03540, 100.00
0.97000,138.000,   0.000, 237.38, 308.60,   0.00,1,   219, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,345.000
10033,  220,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 18.000,   0.000, 151.62, 197.10,   0.00,-1, 10033, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,138.000
10034,  221,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 648.46, 843.00,   0.00,-1, 10034, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,138.000
  222,  237,    0,'1 ',1,1,1,  0.00000,  0.33000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00140, 0.05140, 100.00
1.00000, 20.000,   0.000, 473.47, 615.51,   0.00,-1,   222, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,345.000
10035,  222,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 394.54, 512.90,   0.00,-1, 10035, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 20.000
  223,  224,    0,'1 ',1,1,1,  0.00000, -0.36400,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.01950, 100.00
1.00000,138.000,   0.000, 739.79, 961.73,   0.00,1,   224, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,230.000
  226,  231,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.02120, 100.00
1.00000,230.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,345.000
  227,  231,    0,'1 ',1,1,1,  0.00000,  0.18600,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.04720, 100.00
1.00000, 27.000,   0.000,1326.40,1724.32,   0.00,-1,   227, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,345.000
10036,  227,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 546.60, 710.59,   0.00,-1, 10036, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 27.000
  228,  231,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00260, 0.09170, 100.00
1.00000,138.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,345.000
  229,  230,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.03320, 100.00
1.02000,138.000,   0.000, 547.04, 711.15,   0.00,1,   230, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 20.000
10037,  230,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 459.42, 597.25,   0.00,-1, 10037, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 20.000
  231,  232,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.00690, 100.00
1.00000,345.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,138.000
  232,  233,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00170, 0.04850, 100.00
1.00000,138.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 66.000
10038,  233,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 767.30, 997.49,   0.00,-1, 10038, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 66.000
  234,  236,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01600, 100.00
1.07000,138.000,   0.000, 838.60,1090.19,   0.00,1,   236, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 20.000
  234,  237,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.02720, 100.00
1.00000,138.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,345.000
10039,  236,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000, 968.23,1258.70,   0.00,-1, 10039, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 20.000
  241,  237,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01540, 100.00
1.00000, 20.000,   0.000, 718.93, 934.61,   0.00,-1,   241, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,345.000
  238,  239,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01600, 100.00
1.02000,138.000,   0.000, 805.26,1046.83,   0.00,1,   239, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,138.000
10040,  238,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 460.53, 598.69,   0.00,-1, 10040, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,138.000
10041,  239,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000, 782.02,1016.62,   0.00,-1, 10041, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,138.000
10042,  241,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000, 759.35, 987.15,   0.00,-1, 10042, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 20.000
  242,  245,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00820, 0.08510, 100.00
1.00000,138.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 66.000
  242,  247,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01120, 0.07230, 100.00
1.00000,138.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000, 66.000
10043,  242,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 263.80, 342.93,   0.00,-1, 10043, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,138.000
10044,  243,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 18.000,   0.000, 134.82, 175.27,   0.00,-1, 10044, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 66.000
10045, 7001,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 759.24, 987.01,   0.00,-1, 10045, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10046, 7002,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000, 950.54,1235.70,   0.00,-1, 10046, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10047, 7003,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000,1620.98,2107.28,   0.00,-1, 10047, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10048, 7011,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 324.60, 421.98,   0.00,-1, 10048, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10049, 7012,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 538.29, 699.77,   0.00,-1, 10049, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10050, 7017,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 687.98, 894.37,   0.00,-1, 10050, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10051, 7023,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 250.63, 325.82,   0.00,-1, 10051, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10052, 7024,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 677.09, 880.22,   0.00,-1, 10052, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10053, 7039,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 719.86, 935.82,   0.00,-1, 10053, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 20.000
10054, 7044,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 15.500,   0.000, 152.50, 198.26,   0.00,-1, 10054, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10055, 7049,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 568.37, 738.88,   0.00,-1, 10055, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10056, 7055,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 15.500,   0.000, 151.55, 197.01,   0.00,-1, 10056, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10057, 7057,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 24.000,   0.000, 240.79, 313.03,   0.00,-1, 10057, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10058, 7061,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 529.65, 688.55,   0.00,-1, 10058, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10059, 7062,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 20.000,   0.000, 678.39, 881.91,   0.00,-1, 10059, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10060, 7071,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 18.000,   0.000, 212.47, 276.21,   0.00,-1, 10060, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10061, 7130,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000,1703.47,2214.51,   0.00,-1, 10061, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10062, 7139,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000,1005.82,1307.56,   0.00,-1, 10062, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10063, 7166,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 26.000,   0.000, 811.96,1055.55,   0.00,-1, 10063, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
 9001, 9006,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02439, 0.43682, 100.00
0.97246,115.000,   0.000,  37.95,  49.34,   0.00,1,  9006, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000,  6.600
 9001, 9012,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03624, 0.64898, 100.00
0.98377,115.000,   0.000,  30.00,  39.00,   0.00,1,  9012, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000,  6.600
 9002, 9024,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.50748, 3.22020, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9002, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
10064, 9002,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000,  30.00,  39.00,   0.00,-1, 10064, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000,  6.600
 9003, 9031,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.73633, 4.67240, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9003, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9003, 9032,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.76978, 4.88460, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9003, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9003, 9033,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.75732, 4.80560, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9003, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9003, 9034,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.13006, 1.39120, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9003, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9003, 9035,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.54484, 3.45720, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9003, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9003, 9036,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.15426, 1.67290, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9003, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  2.300
 9003, 9037,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.38490, 2.57120, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9003, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9003, 9038,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.44120, 2.96680, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9003, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9004, 9041,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.36614, 2.45600, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9004, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9004, 9042,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1.05930, 5.45360, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9004, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9004, 9043,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.15670, 1.69940, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9004, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  2.300
 9005, 9051,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01578, 0.37486, 100.00
1.06018,115.000,   0.000,  57.36,  74.57,   0.00,1,  9051, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000, 13.800
 9005, 9052,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01578, 0.37486, 100.00
0.93910,115.000,   0.000,  62.50,  81.25,   0.00,1,  9052, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000, 13.800
 9005, 9053,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01602, 0.38046, 100.00
1.04767,115.000,   0.000,  44.71,  58.13,   0.00,1,  9053, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000, 13.800
 9005, 9054,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.15200, 100.00
1.04350,115.000,   0.000, 176.07, 228.90,   0.00,-1,  9005, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000, 13.800
 9005, 9055,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.80000, 100.00
1.04350,115.000,   0.000,  30.00,  39.00,   0.00,-1,  9005, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000, 13.800
 9007, 9071,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.44120, 2.96680, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9007, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9007, 9072,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.30792, 2.05700, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9007, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9021, 9022,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.44364, 2.81520, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9021, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9023, 9025,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.66688, 3.94400, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9023, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
 9023, 9026,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.61130, 3.61520, 100.00
1.00000,  6.600,   0.000,  30.00,  39.00,   0.00,-1,  9023, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  0.600
10065, 9051,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 15.500,   0.000,  63.54,  82.60,   0.00,-1, 10065, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
 9053, 9533,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.75000, 100.00
0.95830, 13.800,   0.000,  30.00,  39.00,   0.00,-1,  9053, 1.10000, 0.90000, 1.50000, 0.50000,159, 0, 0.00000, 0.00000
1.00000,  2.300
10066, 9053,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 15.500,   0.000,  39.83,  51.78,   0.00,-1, 10066, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10067, 9054,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 15.500,   0.000, 139.17, 180.92,   0.00,-1, 10067, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
10068, 9055,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00011, 100.00
1.00000, 13.800,   0.000,  30.00,  39.00,   0.00,-1, 10068, 1.10000, 0.90000, 1.50000, 0.50000, 33, 0, 0.00000, 0.00000
1.00000, 13.800
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,   100.000,     5.000,'0           '
   2,    0,   -40.000,     5.000,'0           '
   3,    0,   -60.000,     5.000,'0           '
   4,    0,     0.000,     5.000,'INFINITY    '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'1       '
   2,'2       '
   3,'3       '
   9,'9       '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1           '
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
