<?xml version="1.0" encoding="UTF-8" ?>
<?xml-stylesheet href="http://www.gridlabd.org/gridlabd-3_2.xsl" type="text/xsl"?>
<gridlabd>
	<version.major>3</version.major>
	<version.minor>2</version.minor>
	<version.patch>1</version.patch>
	<version.build>5473</version.build>
	<version.branch>Jojoba</version.branch>
	<command_line>"gridlabd GC-12.47-1.glm"</command_line>
	<environment>batch</environment>
	<quiet>FALSE</quiet>
	<warn>TRUE</warn>
	<debugger>FALSE</debugger>
	<gdb>FALSE</gdb>
	<debug>FALSE</debug>
	<test>FALSE</test>
	<verbose>FALSE</verbose>
	<iteration_limit>100</iteration_limit>
	<workdir>C:\Users\d3x289\Documents\GridLABD\branch\3.2\VS2005\x64\Release</workdir>
	<dumpfile>gridlabd.xml</dumpfile>
	<savefile>GC_1247_1.xml</savefile>
	<dumpall>FALSE</dumpall>
	<runchecks>FALSE</runchecks>
	<threadcount>1</threadcount>
	<profiler>TRUE</profiler>
	<pauseatexit>FALSE</pauseatexit>
	<testoutputfile>test.txt</testoutputfile>
	<xml_encoding>8</xml_encoding>
	<clock>2000-01-01 01:00:00 EST</clock>
	<starttime>2000-01-01 00:00:00 EST</starttime>
	<stoptime>2000-01-01 01:00:00 EST</stoptime>
	<double_format>%+lg</double_format>
	<complex_format>%+lg%+lg%c</complex_format>
	<object_format>%s:%d</object_format>
	<object_scan>%[^:]:%d</object_scan>
	<object_tree_balance>FALSE</object_tree_balance>
	<kmlfile>""</kmlfile>
	<modelname>GC-12.47-1.glm</modelname>
	<execdir>gridlabd</execdir>
	<strictnames>TRUE</strictnames>
	<website>http://www.gridlabd.org/</website>
	<urlbase>http://www.gridlabd.org/</urlbase>
	<randomseed>90663168</randomseed>
	<include>""</include>
	<trace>""</trace>
	<gdb_window>FALSE</gdb_window>
	<tmp>"C:\Users\d3x289\Local Settings\Temp\gridlabd"</tmp>
	<force_compile>0</force_compile>
	<nolocks>FALSE</nolocks>
	<skipsafe>FALSE</skipsafe>
	<dateformat>ISO</dateformat>
	<init_sequence>DEFERRED</init_sequence>
	<minimum_timestep>1</minimum_timestep>
	<platform>WINDOWS</platform>
	<suppress_repeat_messages>TRUE</suppress_repeat_messages>
	<maximum_synctime>60</maximum_synctime>
	<run_realtime>FALSE</run_realtime>
	<no_deprecate>TRUE</no_deprecate>
	<streaming_io>FALSE</streaming_io>
	<compileonly>FALSE</compileonly>
	<relax_naming_rules>FALSE</relax_naming_rules>
	<browser>iexplore</browser>
	<server_portnum>6267</server_portnum>
	<server_quit_on_close>FALSE</server_quit_on_close>
	<autoclean>TRUE</autoclean>
	<technology_readiness_level>QUALIFIED</technology_readiness_level>
	<show_progress>TRUE</show_progress>
	<checkpoint_type>NONE</checkpoint_type>
	<checkpoint_file>""</checkpoint_file>
	<checkpoint_seqnum>0</checkpoint_seqnum>
	<checkpoint_interval>0</checkpoint_interval>
	<checkpoint_keepall>FALSE</checkpoint_keepall>
	<check_version>FALSE</check_version>
	<random_number_generator>RNG3</random_number_generator>
	<mainloop_state>DONE</mainloop_state>
	<pauseat>NEVER</pauseat>
	<infourl>nothing</infourl>
	<hostname>localhost</hostname>
	<hostaddr>127.0.0.1</hostaddr>
	<autostart_gui>TRUE</autostart_gui>
	<master>""</master>
	<master_port>0</master_port>
	<multirun_mode>STANDALONE</multirun_mode>
	<multirun_conn>NONE</multirun_conn>
	<signal_timeout>5000</signal_timeout>
	<slave_port>6267</slave_port>
	<slave_id>0</slave_id>
	<return_code>0</return_code>
	<module_compiler_flags>NONE</module_compiler_flags>
	<init_max_defer>64</init_max_defer>
	<mt_analysis>FALSE</mt_analysis>
	<inline_block_size>1048576</inline_block_size>
	<validate>TSTD|RALL</validate>
	<sanitize>NAMES|POSITIONS</sanitize>
	<sanitize_prefix>GLD_</sanitize_prefix>
	<sanitize_index>.txt</sanitize_index>
	<sanitize_offset>""</sanitize_offset>
	<simulation_mode>EVENT</simulation_mode>
	<deltamode_timestep>10000000</deltamode_timestep>
	<deltamode_maximumtime>3600000000000</deltamode_maximumtime>
	<deltaclock>0</deltaclock>
	<delta_current_clock>+0</delta_current_clock>
	<deltamode_updateorder>tape,powerflow</deltamode_updateorder>
	<deltamode_iteration_limit>10</deltamode_iteration_limit>
	<run_powerworld>FALSE</run_powerworld>
	<last_timestep>+0</last_timestep>
	<timezone>EST8EDT</timezone>
	<sync-order>
		<pass>
			<name>pretopdown</name>
			<rank>
				<ordinal>6</ordinal>
				<object>
					<name>GC-12-47-1_node_28</name>
					<id>44</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>GC-12-47-1_meter_1</name>
					<id>13</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_2</name>
					<id>14</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_3</name>
					<id>15</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_4</name>
					<id>16</id>
				</object>
				<object>
					<name>GC-12-47-1_node_1</name>
					<id>17</id>
				</object>
				<object>
					<name>GC-12-47-1_node_2</name>
					<id>18</id>
				</object>
				<object>
					<name>GC-12-47-1_node_3</name>
					<id>19</id>
				</object>
				<object>
					<name>GC-12-47-1_node_4</name>
					<id>20</id>
				</object>
				<object>
					<name>GC-12-47-1_node_5</name>
					<id>21</id>
				</object>
				<object>
					<name>GC-12-47-1_node_6</name>
					<id>22</id>
				</object>
				<object>
					<name>GC-12-47-1_node_7</name>
					<id>23</id>
				</object>
				<object>
					<name>GC-12-47-1_node_8</name>
					<id>24</id>
				</object>
				<object>
					<name>GC-12-47-1_node_9</name>
					<id>25</id>
				</object>
				<object>
					<name>GC-12-47-1_node_10</name>
					<id>26</id>
				</object>
				<object>
					<name>GC-12-47-1_node_11</name>
					<id>27</id>
				</object>
				<object>
					<name>GC-12-47-1_node_12</name>
					<id>28</id>
				</object>
				<object>
					<name>GC-12-47-1_node_13</name>
					<id>29</id>
				</object>
				<object>
					<name>GC-12-47-1_node_14</name>
					<id>30</id>
				</object>
				<object>
					<name>GC-12-47-1_node_15</name>
					<id>31</id>
				</object>
				<object>
					<name>GC-12-47-1_node_16</name>
					<id>32</id>
				</object>
				<object>
					<name>GC-12-47-1_node_17</name>
					<id>33</id>
				</object>
				<object>
					<name>GC-12-47-1_node_18</name>
					<id>34</id>
				</object>
				<object>
					<name>GC-12-47-1_node_19</name>
					<id>35</id>
				</object>
				<object>
					<name>GC-12-47-1_node_20</name>
					<id>36</id>
				</object>
				<object>
					<name>GC-12-47-1_node_21</name>
					<id>37</id>
				</object>
				<object>
					<name>GC-12-47-1_node_22</name>
					<id>38</id>
				</object>
				<object>
					<name>GC-12-47-1_node_23</name>
					<id>39</id>
				</object>
				<object>
					<name>GC-12-47-1_node_24</name>
					<id>40</id>
				</object>
				<object>
					<name>GC-12-47-1_node_25</name>
					<id>41</id>
				</object>
				<object>
					<name>GC-12-47-1_node_26</name>
					<id>42</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>GC-12-47-1_cap_1</name>
					<id>2</id>
				</object>
				<object>
					<name>GC-12-47-1_load_3</name>
					<id>12</id>
				</object>
				<object>
					<name>GC-12-47-1_load_2</name>
					<id>11</id>
				</object>
				<object>
					<name>GC-12-47-1_node_27</name>
					<id>43</id>
				</object>
				<object>
					<name>GC-12-47-1_load_1</name>
					<id>10</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>GC-12-47-1_switch_2</name>
					<id>46</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_13</name>
					<id>68</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_14</name>
					<id>69</id>
				</object>
				<object>
					<name>GC-12-47-1_fuse_2</name>
					<id>4</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_2</name>
					<id>57</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_4</name>
					<id>48</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_1</name>
					<id>45</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_3</name>
					<id>58</id>
				</object>
				<object>
					<name>GC-12-47-1_xfmr_2</name>
					<id>51</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_7</name>
					<id>62</id>
				</object>
				<object>
					<name>GC-12-47-1_xfmr_1</name>
					<id>50</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_10</name>
					<id>65</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_3</name>
					<id>47</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_9</name>
					<id>64</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_4</name>
					<id>59</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_17</name>
					<id>72</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_12</name>
					<id>67</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_5</name>
					<id>49</id>
				</object>
				<object>
					<name>GC-12-47-1_xfmr_3</name>
					<id>52</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_8</name>
					<id>63</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_1</name>
					<id>56</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_16</name>
					<id>71</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_11</name>
					<id>66</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_6</name>
					<id>61</id>
				</object>
				<object>
					<name>GC-12-47-1_fuse_1</name>
					<id>3</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_18</name>
					<id>73</id>
				</object>
				<object>
					<name>GC-12-47-1_fuse_3</name>
					<id>5</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_15</name>
					<id>70</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_5</name>
					<id>60</id>
				</object>
			</rank>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>GC-12-47-1_reg_1</name>
					<id>0</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>bottomup</name>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>GC-12-47-1_reg_1</name>
					<id>0</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>GC-12-47-1_ul_3</name>
					<id>58</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_8</name>
					<id>63</id>
				</object>
				<object>
					<name>GC-12-47-1_xfmr_1</name>
					<id>50</id>
				</object>
				<object>
					<name>GC-12-47-1_xfmr_3</name>
					<id>52</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_2</name>
					<id>57</id>
				</object>
				<object>
					<name>GC-12-47-1_xfmr_2</name>
					<id>51</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_12</name>
					<id>67</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_7</name>
					<id>62</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_5</name>
					<id>60</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_18</name>
					<id>73</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_2</name>
					<id>46</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_14</name>
					<id>69</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_11</name>
					<id>66</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_16</name>
					<id>71</id>
				</object>
				<object>
					<name>GC-12-47-1_fuse_3</name>
					<id>5</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_1</name>
					<id>56</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_9</name>
					<id>64</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_4</name>
					<id>59</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_5</name>
					<id>49</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_10</name>
					<id>65</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_4</name>
					<id>48</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_15</name>
					<id>70</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_13</name>
					<id>68</id>
				</object>
				<object>
					<name>GC-12-47-1_fuse_1</name>
					<id>3</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_1</name>
					<id>45</id>
				</object>
				<object>
					<name>GC-12-47-1_fuse_2</name>
					<id>4</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_6</name>
					<id>61</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_17</name>
					<id>72</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_3</name>
					<id>47</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>GC-12-47-1_load_1</name>
					<id>10</id>
				</object>
				<object>
					<name>GC-12-47-1_cap_1</name>
					<id>2</id>
				</object>
				<object>
					<name>GC-12-47-1_node_27</name>
					<id>43</id>
				</object>
				<object>
					<name>GC-12-47-1_load_2</name>
					<id>11</id>
				</object>
				<object>
					<name>GC-12-47-1_load_3</name>
					<id>12</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>GC-12-47-1_meter_1</name>
					<id>13</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_2</name>
					<id>14</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_3</name>
					<id>15</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_4</name>
					<id>16</id>
				</object>
				<object>
					<name>GC-12-47-1_node_1</name>
					<id>17</id>
				</object>
				<object>
					<name>GC-12-47-1_node_2</name>
					<id>18</id>
				</object>
				<object>
					<name>GC-12-47-1_node_3</name>
					<id>19</id>
				</object>
				<object>
					<name>GC-12-47-1_node_4</name>
					<id>20</id>
				</object>
				<object>
					<name>GC-12-47-1_node_5</name>
					<id>21</id>
				</object>
				<object>
					<name>GC-12-47-1_node_6</name>
					<id>22</id>
				</object>
				<object>
					<name>GC-12-47-1_node_7</name>
					<id>23</id>
				</object>
				<object>
					<name>GC-12-47-1_node_8</name>
					<id>24</id>
				</object>
				<object>
					<name>GC-12-47-1_node_9</name>
					<id>25</id>
				</object>
				<object>
					<name>GC-12-47-1_node_10</name>
					<id>26</id>
				</object>
				<object>
					<name>GC-12-47-1_node_11</name>
					<id>27</id>
				</object>
				<object>
					<name>GC-12-47-1_node_12</name>
					<id>28</id>
				</object>
				<object>
					<name>GC-12-47-1_node_13</name>
					<id>29</id>
				</object>
				<object>
					<name>GC-12-47-1_node_14</name>
					<id>30</id>
				</object>
				<object>
					<name>GC-12-47-1_node_15</name>
					<id>31</id>
				</object>
				<object>
					<name>GC-12-47-1_node_16</name>
					<id>32</id>
				</object>
				<object>
					<name>GC-12-47-1_node_17</name>
					<id>33</id>
				</object>
				<object>
					<name>GC-12-47-1_node_18</name>
					<id>34</id>
				</object>
				<object>
					<name>GC-12-47-1_node_19</name>
					<id>35</id>
				</object>
				<object>
					<name>GC-12-47-1_node_20</name>
					<id>36</id>
				</object>
				<object>
					<name>GC-12-47-1_node_21</name>
					<id>37</id>
				</object>
				<object>
					<name>GC-12-47-1_node_22</name>
					<id>38</id>
				</object>
				<object>
					<name>GC-12-47-1_node_23</name>
					<id>39</id>
				</object>
				<object>
					<name>GC-12-47-1_node_24</name>
					<id>40</id>
				</object>
				<object>
					<name>GC-12-47-1_node_25</name>
					<id>41</id>
				</object>
				<object>
					<name>GC-12-47-1_node_26</name>
					<id>42</id>
				</object>
			</rank>
			<rank>
				<ordinal>6</ordinal>
				<object>
					<name>GC-12-47-1_node_28</name>
					<id>44</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>posttopdown</name>
			<rank>
				<ordinal>6</ordinal>
				<object>
					<name>GC-12-47-1_node_28</name>
					<id>44</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>GC-12-47-1_node_9</name>
					<id>25</id>
				</object>
				<object>
					<name>GC-12-47-1_node_21</name>
					<id>37</id>
				</object>
				<object>
					<name>GC-12-47-1_node_24</name>
					<id>40</id>
				</object>
				<object>
					<name>GC-12-47-1_node_10</name>
					<id>26</id>
				</object>
				<object>
					<name>GC-12-47-1_node_26</name>
					<id>42</id>
				</object>
				<object>
					<name>GC-12-47-1_node_17</name>
					<id>33</id>
				</object>
				<object>
					<name>GC-12-47-1_node_16</name>
					<id>32</id>
				</object>
				<object>
					<name>GC-12-47-1_node_3</name>
					<id>19</id>
				</object>
				<object>
					<name>GC-12-47-1_node_11</name>
					<id>27</id>
				</object>
				<object>
					<name>GC-12-47-1_node_2</name>
					<id>18</id>
				</object>
				<object>
					<name>GC-12-47-1_node_5</name>
					<id>21</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_1</name>
					<id>13</id>
				</object>
				<object>
					<name>GC-12-47-1_node_12</name>
					<id>28</id>
				</object>
				<object>
					<name>GC-12-47-1_node_23</name>
					<id>39</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_3</name>
					<id>15</id>
				</object>
				<object>
					<name>GC-12-47-1_node_6</name>
					<id>22</id>
				</object>
				<object>
					<name>GC-12-47-1_node_13</name>
					<id>29</id>
				</object>
				<object>
					<name>GC-12-47-1_node_18</name>
					<id>34</id>
				</object>
				<object>
					<name>GC-12-47-1_node_19</name>
					<id>35</id>
				</object>
				<object>
					<name>GC-12-47-1_node_8</name>
					<id>24</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_4</name>
					<id>16</id>
				</object>
				<object>
					<name>GC-12-47-1_node_25</name>
					<id>41</id>
				</object>
				<object>
					<name>GC-12-47-1_node_22</name>
					<id>38</id>
				</object>
				<object>
					<name>GC-12-47-1_node_20</name>
					<id>36</id>
				</object>
				<object>
					<name>GC-12-47-1_node_15</name>
					<id>31</id>
				</object>
				<object>
					<name>GC-12-47-1_node_14</name>
					<id>30</id>
				</object>
				<object>
					<name>GC-12-47-1_node_4</name>
					<id>20</id>
				</object>
				<object>
					<name>GC-12-47-1_meter_2</name>
					<id>14</id>
				</object>
				<object>
					<name>GC-12-47-1_node_7</name>
					<id>23</id>
				</object>
				<object>
					<name>GC-12-47-1_node_1</name>
					<id>17</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>GC-12-47-1_load_2</name>
					<id>11</id>
				</object>
				<object>
					<name>GC-12-47-1_load_3</name>
					<id>12</id>
				</object>
				<object>
					<name>GC-12-47-1_load_1</name>
					<id>10</id>
				</object>
				<object>
					<name>GC-12-47-1_cap_1</name>
					<id>2</id>
				</object>
				<object>
					<name>GC-12-47-1_node_27</name>
					<id>43</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>GC-12-47-1_ul_2</name>
					<id>57</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_1</name>
					<id>45</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_5</name>
					<id>49</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_15</name>
					<id>70</id>
				</object>
				<object>
					<name>GC-12-47-1_xfmr_1</name>
					<id>50</id>
				</object>
				<object>
					<name>GC-12-47-1_fuse_1</name>
					<id>3</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_3</name>
					<id>58</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_6</name>
					<id>61</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_10</name>
					<id>65</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_2</name>
					<id>46</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_7</name>
					<id>62</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_8</name>
					<id>63</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_4</name>
					<id>59</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_13</name>
					<id>68</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_12</name>
					<id>67</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_1</name>
					<id>56</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_4</name>
					<id>48</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_11</name>
					<id>66</id>
				</object>
				<object>
					<name>GC-12-47-1_xfmr_3</name>
					<id>52</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_18</name>
					<id>73</id>
				</object>
				<object>
					<name>GC-12-47-1_switch_3</name>
					<id>47</id>
				</object>
				<object>
					<name>GC-12-47-1_fuse_2</name>
					<id>4</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_9</name>
					<id>64</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_14</name>
					<id>69</id>
				</object>
				<object>
					<name>GC-12-47-1_fuse_3</name>
					<id>5</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_5</name>
					<id>60</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_17</name>
					<id>72</id>
				</object>
				<object>
					<name>GC-12-47-1_ul_16</name>
					<id>71</id>
				</object>
				<object>
					<name>GC-12-47-1_xfmr_2</name>
					<id>51</id>
				</object>
			</rank>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>GC-12-47-1_reg_1</name>
					<id>0</id>
				</object>
			</rank>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>(recorder:78)</name>
					<id>78</id>
				</object>
				<object>
					<name>(recorder:77)</name>
					<id>77</id>
				</object>
			</rank>
		</pass>
	</sync-order>
	<tape>
		<version.major>3</version.major>
		<version.minor>2</version.minor>
		<player_list>
		</player_list>
		<shaper_list>
		</shaper_list>
		<recorder_list>
			<recorder>
				<id>77</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_reg_1</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>(recorder:77)</name>
				<property>tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag</property>
				<trigger>""</trigger>
				<file>GC-12.47-1_reg1_output.csv</file>
				<filetype>txt</filetype>
				<mode>file</mode>
				<multifile>""</multifile>
				<limit>1440</limit>
				<plotcommands>""</plotcommands>
				<xdata>""</xdata>
				<columns>""</columns>
				<interval>+60 s</interval>
				<output>SCREEN</output>
				<header_units>DEFAULT</header_units>
				<line_units>DEFAULT</line_units>
			</recorder>
			<recorder>
				<id>78</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_cap_1</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>(recorder:78)</name>
				<property>switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag</property>
				<trigger>""</trigger>
				<file>GC-12.47-1_capacitor1.csv</file>
				<filetype>txt</filetype>
				<mode>file</mode>
				<multifile>""</multifile>
				<limit>1440</limit>
				<plotcommands>""</plotcommands>
				<xdata>""</xdata>
				<columns>""</columns>
				<interval>+60 s</interval>
				<output>SCREEN</output>
				<header_units>DEFAULT</header_units>
				<line_units>DEFAULT</line_units>
			</recorder>
		</recorder_list>
		<multi_recorder_list>
		</multi_recorder_list>
		<collector_list>
		</collector_list>
		<histogram_list>
		</histogram_list>
		<group_recorder_list>
		</group_recorder_list>
	</tape>
	<powerflow>
		<version.major>3</version.major>
		<version.minor>2</version.minor>
		<node_list>
			<inherits_from>powerflow_object</inherits_from>
			<node>
				<id>17</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_1</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7473.93-0.0220615d V</voltage_A>
				<voltage_B>+7473.44-120.024d V</voltage_B>
				<voltage_C>+7473.47+119.979d V</voltage_C>
				<voltage_AB>+12944.9+29.976d V</voltage_AB>
				<voltage_BC>+12944.2-90.0224d V</voltage_BC>
				<voltage_CA>+12944.9+149.979d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>18</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_2</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7469.24-0.0379156d V</voltage_A>
				<voltage_B>+7468.65-120.04d V</voltage_B>
				<voltage_C>+7468.7+119.963d V</voltage_C>
				<voltage_AB>+12936.7+29.9598d V</voltage_AB>
				<voltage_BC>+12936-90.0385d V</voltage_BC>
				<voltage_CA>+12936.7+149.964d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>19</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_3</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7466.54-0.0470745d V</voltage_A>
				<voltage_B>+7465.89-120.049d V</voltage_B>
				<voltage_C>+7465.94+119.953d V</voltage_C>
				<voltage_AB>+12932+29.9505d V</voltage_AB>
				<voltage_BC>+12931.2-90.0478d V</voltage_BC>
				<voltage_CA>+12931.9+149.954d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>20</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_4</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7465.28-0.0541837d V</voltage_A>
				<voltage_B>+7464.61-120.056d V</voltage_B>
				<voltage_C>+7464.68+119.946d V</voltage_C>
				<voltage_AB>+12929.8+29.9432d V</voltage_AB>
				<voltage_BC>+12929-90.055d V</voltage_BC>
				<voltage_CA>+12929.7+149.947d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>21</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_5</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7459.82-0.072687d V</voltage_A>
				<voltage_B>+7459.04-120.075d V</voltage_B>
				<voltage_C>+7459.12+119.927d V</voltage_C>
				<voltage_AB>+12920.3+29.9244d V</voltage_AB>
				<voltage_BC>+12919.4-90.0738d V</voltage_BC>
				<voltage_CA>+12920.2+149.929d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>22</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_6</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7455.68-0.0867572d V</voltage_A>
				<voltage_B>+7454.81-120.089d V</voltage_B>
				<voltage_C>+7454.91+119.913d V</voltage_C>
				<voltage_AB>+12913+29.91d V</voltage_AB>
				<voltage_BC>+12912.1-90.0881d V</voltage_BC>
				<voltage_CA>+12912.9+149.915d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>23</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_7</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7446.95-0.103978d V</voltage_A>
				<voltage_B>+7445.86-120.107d V</voltage_B>
				<voltage_C>+7446.02+119.895d V</voltage_C>
				<voltage_AB>+12897.7+29.8922d V</voltage_AB>
				<voltage_BC>+12896.6-90.1057d V</voltage_BC>
				<voltage_CA>+12897.6+149.897d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>24</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_8</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7446.99-0.102234d V</voltage_A>
				<voltage_B>+7445.9-120.105d V</voltage_B>
				<voltage_C>+7446.06+119.897d V</voltage_C>
				<voltage_AB>+12897.8+29.8939d V</voltage_AB>
				<voltage_BC>+12896.7-90.1039d V</voltage_BC>
				<voltage_CA>+12897.7+149.899d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>25</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_9</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7447-0.102255d V</voltage_A>
				<voltage_B>+7445.91-120.105d V</voltage_B>
				<voltage_C>+7446.07+119.896d V</voltage_C>
				<voltage_AB>+12897.8+29.8939d V</voltage_AB>
				<voltage_BC>+12896.7-90.1039d V</voltage_BC>
				<voltage_CA>+12897.7+149.899d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>26</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_10</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.14-0.10875d V</voltage_A>
				<voltage_B>+7448.12-120.112d V</voltage_B>
				<voltage_C>+7448.25+119.89d V</voltage_C>
				<voltage_AB>+12901.6+29.8876d V</voltage_AB>
				<voltage_BC>+12900.5-90.1104d V</voltage_BC>
				<voltage_CA>+12901.4+149.893d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>27</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_11</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.14-0.10875d V</voltage_A>
				<voltage_B>+7448.12-120.112d V</voltage_B>
				<voltage_C>+7448.25+119.89d V</voltage_C>
				<voltage_AB>+12901.6+29.8876d V</voltage_AB>
				<voltage_BC>+12900.5-90.1104d V</voltage_BC>
				<voltage_CA>+12901.4+149.893d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>28</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_12</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.14-0.108701d V</voltage_A>
				<voltage_B>+7448.12-120.112d V</voltage_B>
				<voltage_C>+7448.25+119.89d V</voltage_C>
				<voltage_AB>+12901.6+29.8876d V</voltage_AB>
				<voltage_BC>+12900.5-90.1104d V</voltage_BC>
				<voltage_CA>+12901.4+149.893d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>29</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_13</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.19-0.108571d V</voltage_A>
				<voltage_B>+7448.17-120.111d V</voltage_B>
				<voltage_C>+7448.3+119.89d V</voltage_C>
				<voltage_AB>+12901.7+29.8878d V</voltage_AB>
				<voltage_BC>+12900.6-90.1102d V</voltage_BC>
				<voltage_CA>+12901.5+149.893d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>30</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_14</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.19-0.10862d V</voltage_A>
				<voltage_B>+7448.17-120.111d V</voltage_B>
				<voltage_C>+7448.3+119.89d V</voltage_C>
				<voltage_AB>+12901.7+29.8877d V</voltage_AB>
				<voltage_BC>+12900.6-90.1103d V</voltage_BC>
				<voltage_CA>+12901.5+149.893d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>31</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_15</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.48-0.107623d V</voltage_A>
				<voltage_B>+7448.47-120.11d V</voltage_B>
				<voltage_C>+7448.6+119.891d V</voltage_C>
				<voltage_AB>+12902.2+29.8887d V</voltage_AB>
				<voltage_BC>+12901.1-90.1093d V</voltage_BC>
				<voltage_CA>+12902.1+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>32</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_16</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.49-0.107672d V</voltage_A>
				<voltage_B>+7448.48-120.11d V</voltage_B>
				<voltage_C>+7448.6+119.891d V</voltage_C>
				<voltage_AB>+12902.2+29.8887d V</voltage_AB>
				<voltage_BC>+12901.1-90.1093d V</voltage_BC>
				<voltage_CA>+12902.1+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>33</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_17</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.48-0.107623d V</voltage_A>
				<voltage_B>+7448.47-120.11d V</voltage_B>
				<voltage_C>+7448.6+119.891d V</voltage_C>
				<voltage_AB>+12902.2+29.8887d V</voltage_AB>
				<voltage_BC>+12901.1-90.1093d V</voltage_BC>
				<voltage_CA>+12902.1+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>34</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_18</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.43-0.107795d V</voltage_A>
				<voltage_B>+7448.42-120.111d V</voltage_B>
				<voltage_C>+7448.55+119.891d V</voltage_C>
				<voltage_AB>+12902.1+29.8885d V</voltage_AB>
				<voltage_BC>+12901-90.1094d V</voltage_BC>
				<voltage_CA>+12902+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>35</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_19</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.44-0.107844d V</voltage_A>
				<voltage_B>+7448.42-120.111d V</voltage_B>
				<voltage_C>+7448.55+119.891d V</voltage_C>
				<voltage_AB>+12902.1+29.8885d V</voltage_AB>
				<voltage_BC>+12901-90.1095d V</voltage_BC>
				<voltage_CA>+12902+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>36</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_20</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.67-0.107058d V</voltage_A>
				<voltage_B>+7448.66-120.11d V</voltage_B>
				<voltage_C>+7448.79+119.892d V</voltage_C>
				<voltage_AB>+12902.5+29.8893d V</voltage_AB>
				<voltage_BC>+12901.4-90.1087d V</voltage_BC>
				<voltage_CA>+12902.4+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>37</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_21</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.67-0.107204d V</voltage_A>
				<voltage_B>+7448.66-120.11d V</voltage_B>
				<voltage_C>+7448.79+119.892d V</voltage_C>
				<voltage_AB>+12902.5+29.8892d V</voltage_AB>
				<voltage_BC>+12901.5-90.1088d V</voltage_BC>
				<voltage_CA>+12902.4+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>38</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_22</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.14-0.10875d V</voltage_A>
				<voltage_B>+7448.12-120.112d V</voltage_B>
				<voltage_C>+7448.25+119.89d V</voltage_C>
				<voltage_AB>+12901.6+29.8876d V</voltage_AB>
				<voltage_BC>+12900.5-90.1104d V</voltage_BC>
				<voltage_CA>+12901.4+149.893d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>39</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_23</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.14-0.10875d V</voltage_A>
				<voltage_B>+7448.12-120.112d V</voltage_B>
				<voltage_C>+7448.25+119.89d V</voltage_C>
				<voltage_AB>+12901.6+29.8876d V</voltage_AB>
				<voltage_BC>+12900.5-90.1104d V</voltage_BC>
				<voltage_CA>+12901.4+149.893d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>40</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_24</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7466.54-0.0470745d V</voltage_A>
				<voltage_B>+7465.89-120.049d V</voltage_B>
				<voltage_C>+7465.94+119.953d V</voltage_C>
				<voltage_AB>+12932+29.9505d V</voltage_AB>
				<voltage_BC>+12931.2-90.0478d V</voltage_BC>
				<voltage_CA>+12931.9+149.954d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>41</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_25</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.14-0.10875d V</voltage_A>
				<voltage_B>+7448.12-120.112d V</voltage_B>
				<voltage_C>+7448.25+119.89d V</voltage_C>
				<voltage_AB>+12901.6+29.8876d V</voltage_AB>
				<voltage_BC>+12900.5-90.1104d V</voltage_BC>
				<voltage_CA>+12901.4+149.893d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>42</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_26</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7478.81-0.00556927d V</voltage_A>
				<voltage_B>+7478.43-120.007d V</voltage_B>
				<voltage_C>+7478.44+119.996d V</voltage_C>
				<voltage_AB>+12953.5+29.9928d V</voltage_AB>
				<voltage_BC>+12952.8-90.0057d V</voltage_BC>
				<voltage_CA>+12953.4+149.996d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
			<node>
				<id>43</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_meter_4</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_27</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+7480.5+0.000110809d V</voltage_A>
				<voltage_B>+7480.15-120.001d V</voltage_B>
				<voltage_C>+7480.15+120.002d V</voltage_C>
				<voltage_AB>+12956.4+29.9986d V</voltage_AB>
				<voltage_BC>+12955.8-89.9999d V</voltage_BC>
				<voltage_CA>+12956.4+150.002d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<topological_parent>GC-12-47-1_meter_4</topological_parent>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</node>
			<node>
				<id>44</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_node_28</name>
				<bustype>SWING</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7200+0d V</voltage_A>
				<voltage_B>+7199.67-120.002d V</voltage_B>
				<voltage_C>+7199.67+120.002d V</voltage_C>
				<voltage_AB>+12470.6+29.9985d V</voltage_AB>
				<voltage_BC>+12470-90d V</voltage_BC>
				<voltage_CA>+12470.6+150.002d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</node>
		</node_list>
		<link_list>
			<inherits_from>powerflow_object</inherits_from>
		</link_list>
		<capacitor_list>
			<inherits_from>node</inherits_from>
			<capacitor>
				<id>2</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_21</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_cap_1</name>
				<pt_phase>A</pt_phase>
				<phases_connected>CBA</phases_connected>
				<switchA>OPEN</switchA>
				<switchB>OPEN</switchB>
				<switchC>OPEN</switchC>
				<control>VOLT</control>
				<cap_A_switch_count>+2</cap_A_switch_count>
				<cap_B_switch_count>+0</cap_B_switch_count>
				<cap_C_switch_count>+0</cap_C_switch_count>
				<voltage_set_high>+7300 V</voltage_set_high>
				<voltage_set_low>+7200 V</voltage_set_low>
				<VAr_set_high>+0 VAr</VAr_set_high>
				<VAr_set_low>+0 VAr</VAr_set_low>
				<current_set_low>+0 A</current_set_low>
				<current_set_high>+0 A</current_set_high>
				<capacitor_A>+600000 VAr</capacitor_A>
				<capacitor_B>+600000 VAr</capacitor_B>
				<capacitor_C>+600000 VAr</capacitor_C>
				<cap_nominal_voltage>+7200 V</cap_nominal_voltage>
				<time_delay>+30 s</time_delay>
				<dwell_time>+30 s</dwell_time>
				<lockout_time>+0 s</lockout_time>
				<control_level>INDIVIDUAL</control_level>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0072 V</maximum_voltage_error>
				<voltage_A>+7449.67-0.107204d V</voltage_A>
				<voltage_B>+7448.66-120.11d V</voltage_B>
				<voltage_C>+7448.79+119.892d V</voltage_C>
				<voltage_AB>+12902.5+29.8892d V</voltage_AB>
				<voltage_BC>+12901.5-90.1088d V</voltage_BC>
				<voltage_CA>+12902.4+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<topological_parent>GC-12-47-1_node_21</topological_parent>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</capacitor>
		</capacitor_list>
		<fuse_list>
			<inherits_from>link</inherits_from>
			<fuse>
				<id>3</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_fuse_1</name>
				<phase_A_status>GOOD</phase_A_status>
				<phase_B_status>GOOD</phase_B_status>
				<phase_C_status>GOOD</phase_C_status>
				<repair_dist_type>NONE</repair_dist_type>
				<current_limit>+50000 A</current_limit>
				<mean_replacement_time>+3600 s</mean_replacement_time>
				<fuse_resistance>+0.0001 Ohm</fuse_resistance>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_11</from>
				<to>GC-12-47-1_node_12</to>
				<power_in>+1.77533e+006+1.07864e+006j VA</power_in>
				<power_out>+1.77533e+006+1.07864e+006j VA</power_out>
				<power_out_real>+1.77533e+006 W</power_out_real>
				<power_losses>+1.29641-1.29641j VA</power_losses>
				<power_in_A>+585493+358129j VA</power_in_A>
				<power_in_B>+597142+361377j VA</power_in_B>
				<power_in_C>+592696+359132j VA</power_in_C>
				<power_out_A>+585493+358129j VA</power_out_A>
				<power_out_B>+597141+361377j VA</power_out_B>
				<power_out_C>+592695+359133j VA</power_out_C>
				<power_losses_A>+0.424456-0.424456j VA</power_losses_A>
				<power_losses_B>+0.439095-0.439095j VA</power_losses_B>
				<power_losses_C>+0.432855-0.432855j VA</power_losses_C>
				<current_out_A>+78.5074-48.2257j A</current_out_A>
				<current_out_B>-82.1934-45.0127j A</current_out_B>
				<current_out_C>+2.14781+93.0187j A</current_out_C>
				<current_in_A>+78.5074-48.2257j A</current_in_A>
				<current_in_B>-82.1934-45.0127j A</current_in_B>
				<current_in_C>+2.14781+93.0187j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+3600 s</mean_repair_time>
				<continuous_rating>+1000 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</fuse>
			<fuse>
				<id>4</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_fuse_2</name>
				<phase_A_status>GOOD</phase_A_status>
				<phase_B_status>GOOD</phase_B_status>
				<phase_C_status>GOOD</phase_C_status>
				<repair_dist_type>NONE</repair_dist_type>
				<current_limit>+50000 A</current_limit>
				<mean_replacement_time>+3600 s</mean_replacement_time>
				<fuse_resistance>+0.0001 Ohm</fuse_resistance>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_16</from>
				<to>GC-12-47-1_node_15</to>
				<power_in>+1.77542e+006+1.07866e+006j VA</power_in>
				<power_out>+1.77542e+006+1.07866e+006j VA</power_out>
				<power_out_real>+1.77542e+006 W</power_out_real>
				<power_losses>+1.29639-1.29639j VA</power_losses>
				<power_in_A>+585521+358137j VA</power_in_A>
				<power_in_B>+597172+361385j VA</power_in_B>
				<power_in_C>+592725+359141j VA</power_in_C>
				<power_out_A>+585521+358137j VA</power_out_A>
				<power_out_B>+597171+361386j VA</power_out_B>
				<power_out_C>+592724+359141j VA</power_out_C>
				<power_losses_A>+0.424452-0.424452j VA</power_losses_A>
				<power_losses_B>+0.439091-0.439091j VA</power_losses_B>
				<power_losses_C>+0.43285-0.43285j VA</power_losses_C>
				<current_out_A>+78.5084-48.223j A</current_out_A>
				<current_out_B>-82.1916-45.015j A</current_out_B>
				<current_out_C>+2.14497+93.0183j A</current_out_C>
				<current_in_A>+78.5084-48.223j A</current_in_A>
				<current_in_B>-82.1916-45.015j A</current_in_B>
				<current_in_C>+2.14497+93.0183j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+3600 s</mean_repair_time>
				<continuous_rating>+1000 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</fuse>
			<fuse>
				<id>5</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_fuse_3</name>
				<phase_A_status>GOOD</phase_A_status>
				<phase_B_status>GOOD</phase_B_status>
				<phase_C_status>GOOD</phase_C_status>
				<repair_dist_type>NONE</repair_dist_type>
				<current_limit>+50000 A</current_limit>
				<mean_replacement_time>+3600 s</mean_replacement_time>
				<fuse_resistance>+0.0001 Ohm</fuse_resistance>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_16</from>
				<to>GC-12-47-1_node_17</to>
				<power_in>+1.77542e+006+1.07866e+006j VA</power_in>
				<power_out>+1.77541e+006+1.07866e+006j VA</power_out>
				<power_out_real>+1.77541e+006 W</power_out_real>
				<power_losses>+1.29639-1.29639j VA</power_losses>
				<power_in_A>+585520+358137j VA</power_in_A>
				<power_in_B>+597171+361385j VA</power_in_B>
				<power_in_C>+592724+359140j VA</power_in_C>
				<power_out_A>+585520+358137j VA</power_out_A>
				<power_out_B>+597170+361386j VA</power_out_B>
				<power_out_C>+592724+359141j VA</power_out_C>
				<power_losses_A>+0.42445-0.42445j VA</power_losses_A>
				<power_losses_B>+0.43909-0.43909j VA</power_losses_B>
				<power_losses_C>+0.432849-0.432849j VA</power_losses_C>
				<current_out_A>+78.5083-48.223j A</current_out_A>
				<current_out_B>-82.1915-45.0149j A</current_out_B>
				<current_out_C>+2.145+93.0182j A</current_out_C>
				<current_in_A>+78.5083-48.223j A</current_in_A>
				<current_in_B>-82.1915-45.0149j A</current_in_B>
				<current_in_C>+2.145+93.0182j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+3600 s</mean_repair_time>
				<continuous_rating>+1000 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</fuse>
		</fuse_list>
		<meter_list>
			<inherits_from>node</inherits_from>
			<meter>
				<id>13</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_meter_1</name>
				<measured_real_energy>+1.77467e+006 Wh</measured_real_energy>
				<measured_reactive_energy>+1.07823e+006 VAh</measured_reactive_energy>
				<measured_power>+2.07655e+006+31.2815d VA</measured_power>
				<measured_power_A>+686085+31.4529d VA</measured_power_A>
				<measured_power_B>+697713+31.1813d VA</measured_power_B>
				<measured_power_C>+692753+31.2127d VA</measured_power_C>
				<measured_demand>+1.77467e+006 W</measured_demand>
				<measured_real_power>+1.77467e+006 W</measured_real_power>
				<measured_reactive_power>+1.07823e+006 VAr</measured_reactive_power>
				<meter_power_consumption>+0+0j VA</meter_power_consumption>
				<measured_voltage_A>+286.631-0.106987d V</measured_voltage_A>
				<measured_voltage_B>+286.589-120.11d V</measured_voltage_B>
				<measured_voltage_C>+286.595+119.892d V</measured_voltage_C>
				<measured_voltage_AB>+496.431+29.8891d V</measured_voltage_AB>
				<measured_voltage_BC>+496.388-90.1088d V</measured_voltage_BC>
				<measured_voltage_CA>+496.426+149.894d V</measured_voltage_CA>
				<measured_current_A>+2039.58-1252.79j A</measured_current_A>
				<measured_current_B>-2135.27-1169.45j A</measured_current_B>
				<measured_current_C>+55.7245+2416.54j A</measured_current_C>
				<customer_interrupted>FALSE</customer_interrupted>
				<customer_interrupted_secondary>FALSE</customer_interrupted_secondary>
				<monthly_bill>+0 $</monthly_bill>
				<previous_monthly_bill>+0 $</previous_monthly_bill>
				<previous_monthly_energy>+0 kWh</previous_monthly_energy>
				<monthly_fee>+0 $</monthly_fee>
				<monthly_energy>+0 kWh</monthly_energy>
				<bill_mode>NONE</bill_mode>
				<bill_day>15</bill_day>
				<price>+0 $/kWh</price>
				<price_base>+0 $/kWh</price_base>
				<first_tier_price>+0 $/kWh</first_tier_price>
				<first_tier_energy>+0 kWh</first_tier_energy>
				<second_tier_price>+0 $/kWh</second_tier_price>
				<second_tier_energy>+0 kWh</second_tier_energy>
				<third_tier_price>+0 $/kWh</third_tier_price>
				<third_tier_energy>+0 kWh</third_tier_energy>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+286.631-0.106987d V</voltage_A>
				<voltage_B>+286.589-120.11d V</voltage_B>
				<voltage_C>+286.595+119.892d V</voltage_C>
				<voltage_AB>+496.431+29.8891d V</voltage_AB>
				<voltage_BC>+496.388-90.1088d V</voltage_BC>
				<voltage_CA>+496.426+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</meter>
			<meter>
				<id>14</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_meter_2</name>
				<measured_real_energy>+1.77467e+006 Wh</measured_real_energy>
				<measured_reactive_energy>+1.07823e+006 VAh</measured_reactive_energy>
				<measured_power>+2.07655e+006+31.2815d VA</measured_power>
				<measured_power_A>+686085+31.4529d VA</measured_power_A>
				<measured_power_B>+697713+31.1813d VA</measured_power_B>
				<measured_power_C>+692753+31.2127d VA</measured_power_C>
				<measured_demand>+1.77467e+006 W</measured_demand>
				<measured_real_power>+1.77467e+006 W</measured_real_power>
				<measured_reactive_power>+1.07823e+006 VAr</measured_reactive_power>
				<meter_power_consumption>+0+0j VA</meter_power_consumption>
				<measured_voltage_A>+286.632-0.107008d V</measured_voltage_A>
				<measured_voltage_B>+286.59-120.11d V</measured_voltage_B>
				<measured_voltage_C>+286.596+119.892d V</measured_voltage_C>
				<measured_voltage_AB>+496.431+29.8891d V</measured_voltage_AB>
				<measured_voltage_BC>+496.389-90.1088d V</measured_voltage_BC>
				<measured_voltage_CA>+496.426+149.894d V</measured_voltage_CA>
				<measured_current_A>+2039.58-1252.79j A</measured_current_A>
				<measured_current_B>-2135.27-1169.45j A</measured_current_B>
				<measured_current_C>+55.7253+2416.53j A</measured_current_C>
				<customer_interrupted>FALSE</customer_interrupted>
				<customer_interrupted_secondary>FALSE</customer_interrupted_secondary>
				<monthly_bill>+0 $</monthly_bill>
				<previous_monthly_bill>+0 $</previous_monthly_bill>
				<previous_monthly_energy>+0 kWh</previous_monthly_energy>
				<monthly_fee>+0 $</monthly_fee>
				<monthly_energy>+0 kWh</monthly_energy>
				<bill_mode>NONE</bill_mode>
				<bill_day>15</bill_day>
				<price>+0 $/kWh</price>
				<price_base>+0 $/kWh</price_base>
				<first_tier_price>+0 $/kWh</first_tier_price>
				<first_tier_energy>+0 kWh</first_tier_energy>
				<second_tier_price>+0 $/kWh</second_tier_price>
				<second_tier_energy>+0 kWh</second_tier_energy>
				<third_tier_price>+0 $/kWh</third_tier_price>
				<third_tier_energy>+0 kWh</third_tier_energy>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+286.632-0.107008d V</voltage_A>
				<voltage_B>+286.59-120.11d V</voltage_B>
				<voltage_C>+286.596+119.892d V</voltage_C>
				<voltage_AB>+496.431+29.8891d V</voltage_AB>
				<voltage_BC>+496.389-90.1088d V</voltage_BC>
				<voltage_CA>+496.426+149.894d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</meter>
			<meter>
				<id>15</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_meter_3</name>
				<measured_real_energy>+1.77467e+006 Wh</measured_real_energy>
				<measured_reactive_energy>+1.07823e+006 VAh</measured_reactive_energy>
				<measured_power>+2.07655e+006+31.2815d VA</measured_power>
				<measured_power_A>+686085+31.4529d VA</measured_power_A>
				<measured_power_B>+697713+31.1813d VA</measured_power_B>
				<measured_power_C>+692753+31.2127d VA</measured_power_C>
				<measured_demand>+1.77467e+006 W</measured_demand>
				<measured_real_power>+1.77467e+006 W</measured_real_power>
				<measured_reactive_power>+1.07823e+006 VAr</measured_reactive_power>
				<meter_power_consumption>+0+0j VA</meter_power_consumption>
				<measured_voltage_A>+286.63-0.108731d V</measured_voltage_A>
				<measured_voltage_B>+286.588-120.112d V</measured_voltage_B>
				<measured_voltage_C>+286.594+119.89d V</measured_voltage_C>
				<measured_voltage_AB>+496.428+29.8874d V</measured_voltage_AB>
				<measured_voltage_BC>+496.386-90.1105d V</measured_voltage_BC>
				<measured_voltage_CA>+496.423+149.893d V</measured_voltage_CA>
				<measured_current_A>+2039.56-1252.86j A</measured_current_A>
				<measured_current_B>-2135.32-1169.39j A</measured_current_B>
				<measured_current_C>+55.7983+2416.55j A</measured_current_C>
				<customer_interrupted>FALSE</customer_interrupted>
				<customer_interrupted_secondary>FALSE</customer_interrupted_secondary>
				<monthly_bill>+0 $</monthly_bill>
				<previous_monthly_bill>+0 $</previous_monthly_bill>
				<previous_monthly_energy>+0 kWh</previous_monthly_energy>
				<monthly_fee>+0 $</monthly_fee>
				<monthly_energy>+0 kWh</monthly_energy>
				<bill_mode>NONE</bill_mode>
				<bill_day>15</bill_day>
				<price>+0 $/kWh</price>
				<price_base>+0 $/kWh</price_base>
				<first_tier_price>+0 $/kWh</first_tier_price>
				<first_tier_energy>+0 kWh</first_tier_energy>
				<second_tier_price>+0 $/kWh</second_tier_price>
				<second_tier_energy>+0 kWh</second_tier_energy>
				<third_tier_price>+0 $/kWh</third_tier_price>
				<third_tier_energy>+0 kWh</third_tier_energy>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+286.63-0.108731d V</voltage_A>
				<voltage_B>+286.588-120.112d V</voltage_B>
				<voltage_C>+286.594+119.89d V</voltage_C>
				<voltage_AB>+496.428+29.8874d V</voltage_AB>
				<voltage_BC>+496.386-90.1105d V</voltage_BC>
				<voltage_CA>+496.423+149.893d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</meter>
			<meter>
				<id>16</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_node_28</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_meter_4</name>
				<measured_real_energy>+5.3425e+006 Wh</measured_real_energy>
				<measured_reactive_energy>+3.23909e+006 VAh</measured_reactive_energy>
				<measured_power>+6.25851e+006+31.3906d VA</measured_power>
				<measured_power_A>+2.06767e+006+31.5606d VA</measured_power_A>
				<measured_power_B>+2.10293e+006+31.2904d VA</measured_power_B>
				<measured_power_C>+2.08793e+006+31.3232d VA</measured_power_C>
				<measured_demand>+5.34398e+006 W</measured_demand>
				<measured_real_power>+5.34249e+006 W</measured_real_power>
				<measured_reactive_power>+3.25987e+006 VAr</measured_reactive_power>
				<meter_power_consumption>+0+0j VA</meter_power_consumption>
				<measured_voltage_A>+7480.5+0.000110809d V</measured_voltage_A>
				<measured_voltage_B>+7480.15-120.001d V</measured_voltage_B>
				<measured_voltage_C>+7480.15+120.002d V</measured_voltage_C>
				<measured_voltage_AB>+12956.4+29.9986d V</measured_voltage_AB>
				<measured_voltage_BC>+12955.8-89.9999d V</measured_voltage_BC>
				<measured_voltage_CA>+12956.4+150.002d V</measured_voltage_CA>
				<measured_current_A>+235.524-144.672j A</measured_current_A>
				<measured_current_B>-246.577-135.043j A</measured_current_B>
				<measured_current_C>+6.43778+279.055j A</measured_current_C>
				<customer_interrupted>FALSE</customer_interrupted>
				<customer_interrupted_secondary>FALSE</customer_interrupted_secondary>
				<monthly_bill>+0 $</monthly_bill>
				<previous_monthly_bill>+0 $</previous_monthly_bill>
				<previous_monthly_energy>+0 kWh</previous_monthly_energy>
				<monthly_fee>+0 $</monthly_fee>
				<monthly_energy>+0 kWh</monthly_energy>
				<bill_mode>NONE</bill_mode>
				<bill_day>15</bill_day>
				<price>+0 $/kWh</price>
				<price_base>+0 $/kWh</price_base>
				<first_tier_price>+0 $/kWh</first_tier_price>
				<first_tier_energy>+0 kWh</first_tier_energy>
				<second_tier_price>+0 $/kWh</second_tier_price>
				<second_tier_energy>+0 kWh</second_tier_energy>
				<third_tier_price>+0 $/kWh</third_tier_price>
				<third_tier_energy>+0 kWh</third_tier_energy>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+7480.5+0.000110809d V</voltage_A>
				<voltage_B>+7480.15-120.001d V</voltage_B>
				<voltage_C>+7480.15+120.002d V</voltage_C>
				<voltage_AB>+12956.4+29.9986d V</voltage_AB>
				<voltage_BC>+12955.8-89.9999d V</voltage_BC>
				<voltage_CA>+12956.4+150.002d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</meter>
		</meter_list>
		<line_list>
			<inherits_from>link</inherits_from>
		</line_list>
		<line_spacing_list>
			<line_spacing>
				<id>9</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>(line_spacing:9)</name>
				<distance_AB>+0.25 ft</distance_AB>
				<distance_BC>+0.25 ft</distance_BC>
				<distance_AC>+0.25 ft</distance_AC>
				<distance_AN>+0.166667 ft</distance_AN>
				<distance_BN>+0.166667 ft</distance_BN>
				<distance_CN>+0.166667 ft</distance_CN>
				<distance_AE>+0 ft</distance_AE>
				<distance_BE>+0 ft</distance_BE>
				<distance_CE>+0 ft</distance_CE>
				<distance_NE>+0 ft</distance_NE>
			</line_spacing>
		</line_spacing_list>
		<overhead_line_list>
			<inherits_from>line</inherits_from>
		</overhead_line_list>
		<underground_line_list>
			<inherits_from>line</inherits_from>
			<underground_line>
				<id>56</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_1</name>
				<configuration>line_configuration:6</configuration>
				<length>+340.889 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_5</from>
				<to>GC-12-47-1_node_6</to>
				<power_in>+5.33171e+006+3.24389e+006j VA</power_in>
				<power_out>+5.32952e+006+3.24074e+006j VA</power_out>
				<power_out_real>+5.32952e+006 W</power_out_real>
				<power_losses>+2194.87+3149.54j VA</power_losses>
				<power_in_A>+1.75834e+006+1.077e+006j VA</power_in_A>
				<power_in_B>+1.79338e+006+1.08682e+006j VA</power_in_B>
				<power_in_C>+1.78e+006+1.08008e+006j VA</power_in_C>
				<power_out_A>+1.75762e+006+1.07597e+006j VA</power_out_A>
				<power_out_B>+1.79263e+006+1.08576e+006j VA</power_out_B>
				<power_out_C>+1.77927e+006+1.07902e+006j VA</power_out_C>
				<power_losses_A>+712.131+1029.65j VA</power_losses_A>
				<power_losses_B>+748.002+1061.85j VA</power_losses_B>
				<power_losses_C>+734.733+1058.03j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672j A</current_in_A>
				<current_in_B>-246.577-135.043j A</current_in_B>
				<current_in_C>+6.43778+279.055j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>57</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_2</name>
				<configuration>line_configuration:6</configuration>
				<length>+448.867 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_4</from>
				<to>GC-12-47-1_node_5</to>
				<power_in>+5.3346e+006+3.24804e+006j VA</power_in>
				<power_out>+5.33171e+006+3.24389e+006j VA</power_out>
				<power_out_real>+5.33171e+006 W</power_out_real>
				<power_losses>+2890.1+4147.17j VA</power_losses>
				<power_in_A>+1.75927e+006+1.07835e+006j VA</power_in_A>
				<power_in_B>+1.79436e+006+1.08822e+006j VA</power_in_B>
				<power_in_C>+1.78097e+006+1.08147e+006j VA</power_in_C>
				<power_out_A>+1.75834e+006+1.077e+006j VA</power_out_A>
				<power_out_B>+1.79338e+006+1.08682e+006j VA</power_out_B>
				<power_out_C>+1.78e+006+1.08008e+006j VA</power_out_C>
				<power_losses_A>+937.701+1355.8j VA</power_losses_A>
				<power_losses_B>+984.935+1398.2j VA</power_losses_B>
				<power_losses_C>+967.463+1393.17j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672j A</current_in_A>
				<current_in_B>-246.577-135.043j A</current_in_B>
				<current_in_C>+6.43778+279.055j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>58</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_3</name>
				<configuration>line_configuration:6</configuration>
				<length>+494.713 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_6</from>
				<to>GC-12-47-1_node_21</to>
				<power_in>+5.32952e+006+3.24074e+006j VA</power_in>
				<power_out>+5.32633e+006+3.23617e+006j VA</power_out>
				<power_out_real>+5.32633e+006 W</power_out_real>
				<power_losses>+3185.29+4570.75j VA</power_losses>
				<power_in_A>+1.75762e+006+1.07597e+006j VA</power_in_A>
				<power_in_B>+1.79263e+006+1.08576e+006j VA</power_in_B>
				<power_in_C>+1.77927e+006+1.07902e+006j VA</power_in_C>
				<power_out_A>+1.75659e+006+1.07447e+006j VA</power_out_A>
				<power_out_B>+1.79154e+006+1.08422e+006j VA</power_out_B>
				<power_out_C>+1.7782e+006+1.07748e+006j VA</power_out_C>
				<power_losses_A>+1033.47+1494.27j VA</power_losses_A>
				<power_losses_B>+1085.53+1541.01j VA</power_losses_B>
				<power_losses_C>+1066.28+1535.47j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672j A</current_in_A>
				<current_in_B>-246.577-135.043j A</current_in_B>
				<current_in_C>+6.43778+279.055j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>59</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_4</name>
				<configuration>line_configuration:6</configuration>
				<length>+10.407 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_23</from>
				<to>GC-12-47-1_node_10</to>
				<power_in>+0.000136903-6.91834e-005j VA</power_in>
				<power_out>+0.000136903-6.91834e-005j VA</power_out>
				<power_out_real>+0.000136903 W</power_out_real>
				<power_losses>+8.47033e-020+9.31736e-020j VA</power_losses>
				<power_in_A>+9.88059e-005-3.79384e-005j VA</power_in_A>
				<power_in_B>+4.55585e-005-6.9388e-006j VA</power_in_B>
				<power_in_C>-7.46121e-006-2.43062e-005j VA</power_in_C>
				<power_out_A>+9.88059e-005-3.79384e-005j VA</power_out_A>
				<power_out_B>+4.55585e-005-6.9388e-006j VA</power_out_B>
				<power_out_C>-7.46121e-006-2.43062e-005j VA</power_out_C>
				<power_losses_A>+6.77626e-020+6.09864e-020j VA</power_losses_A>
				<power_losses_B>+1.35525e-020+2.20229e-020j VA</power_losses_B>
				<power_losses_C>+3.38813e-021+1.01644e-020j VA</power_losses_C>
				<current_out_A>+1.32737e-008+5.0678e-009j A</current_out_A>
				<current_out_B>-2.2628e-009-5.7587e-009j A</current_out_B>
				<current_out_C>-2.33005e-009-2.49474e-009j A</current_out_C>
				<current_in_A>+1.32737e-008+5.0678e-009j A</current_in_A>
				<current_in_B>-2.2628e-009-5.7587e-009j A</current_in_B>
				<current_in_C>-2.33005e-009-2.49474e-009j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CN|BN|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>60</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_5</name>
				<configuration>line_configuration:6</configuration>
				<length>+59.815 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_18</from>
				<to>GC-12-47-1_node_14</to>
				<power_in>+1.77538e+006+1.07871e+006j VA</power_in>
				<power_out>+1.77534e+006+1.07865e+006j VA</power_out>
				<power_out_real>+1.77534e+006 W</power_out_real>
				<power_losses>+42.7923+61.4052j VA</power_losses>
				<power_in_A>+585510+358153j VA</power_in_A>
				<power_in_B>+597160+361402j VA</power_in_B>
				<power_in_C>+592714+359157j VA</power_in_C>
				<power_out_A>+585496+358133j VA</power_out_A>
				<power_out_B>+597145+361381j VA</power_out_B>
				<power_out_C>+592699+359136j VA</power_out_C>
				<power_losses_A>+13.8841+20.0747j VA</power_losses_A>
				<power_losses_B>+14.5835+20.7025j VA</power_losses_B>
				<power_losses_C>+14.3248+20.628j VA</power_losses_C>
				<current_out_A>+78.5074-48.2257j A</current_out_A>
				<current_out_B>-82.1934-45.0127j A</current_out_B>
				<current_out_C>+2.14781+93.0187j A</current_out_C>
				<current_in_A>+78.5074-48.2257j A</current_in_A>
				<current_in_B>-82.1934-45.0127j A</current_in_B>
				<current_in_C>+2.14781+93.0187j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>61</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_6</name>
				<configuration>line_configuration:7</configuration>
				<length>+102.239 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_15</from>
				<to>GC-12-47-1_node_8</to>
				<power_in>+1.77542e+006+1.07866e+006j VA</power_in>
				<power_out>+1.77471e+006+1.07846e+006j VA</power_out>
				<power_out_real>+1.77471e+006 W</power_out_real>
				<power_losses>+704.674+203.077j VA</power_losses>
				<power_in_A>+585521+358137j VA</power_in_A>
				<power_in_B>+597171+361386j VA</power_in_B>
				<power_in_C>+592724+359141j VA</power_in_C>
				<power_out_A>+585291+358072j VA</power_out_A>
				<power_out_B>+596931+361317j VA</power_out_B>
				<power_out_C>+592490+359072j VA</power_out_C>
				<power_losses_A>+230.004+65.0318j VA</power_losses_A>
				<power_losses_B>+240.306+68.889j VA</power_losses_B>
				<power_losses_C>+234.365+69.1562j VA</power_losses_C>
				<current_out_A>+78.5084-48.223j A</current_out_A>
				<current_out_B>-82.1916-45.015j A</current_out_B>
				<current_out_C>+2.14497+93.0183j A</current_out_C>
				<current_in_A>+78.5084-48.223j A</current_in_A>
				<current_in_B>-82.1916-45.015j A</current_in_B>
				<current_in_C>+2.14497+93.0183j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+112 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>62</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_7</name>
				<configuration>line_configuration:7</configuration>
				<length>+101.838 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_17</from>
				<to>GC-12-47-1_node_9</to>
				<power_in>+1.77541e+006+1.07866e+006j VA</power_in>
				<power_out>+1.77471e+006+1.07846e+006j VA</power_out>
				<power_out_real>+1.77471e+006 W</power_out_real>
				<power_losses>+701.909+202.28j VA</power_losses>
				<power_in_A>+585520+358137j VA</power_in_A>
				<power_in_B>+597170+361386j VA</power_in_B>
				<power_in_C>+592724+359141j VA</power_in_C>
				<power_out_A>+585291+358072j VA</power_out_A>
				<power_out_B>+596931+361317j VA</power_out_B>
				<power_out_C>+592490+359072j VA</power_out_C>
				<power_losses_A>+229.101+64.7766j VA</power_losses_A>
				<power_losses_B>+239.363+68.6186j VA</power_losses_B>
				<power_losses_C>+233.445+68.8848j VA</power_losses_C>
				<current_out_A>+78.5083-48.223j A</current_out_A>
				<current_out_B>-82.1915-45.0149j A</current_out_B>
				<current_out_C>+2.145+93.0182j A</current_out_C>
				<current_in_A>+78.5083-48.223j A</current_in_A>
				<current_in_B>-82.1915-45.0149j A</current_in_B>
				<current_in_C>+2.145+93.0182j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+112 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>63</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_8</name>
				<configuration>line_configuration:7</configuration>
				<length>+89.605 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_12</from>
				<to>GC-12-47-1_node_7</to>
				<power_in>+1.77533e+006+1.07864e+006j VA</power_in>
				<power_out>+1.77471e+006+1.07846e+006j VA</power_out>
				<power_out_real>+1.77471e+006 W</power_out_real>
				<power_losses>+617.602+177.984j VA</power_losses>
				<power_in_A>+585493+358129j VA</power_in_A>
				<power_in_B>+597141+361377j VA</power_in_B>
				<power_in_C>+592695+359133j VA</power_in_C>
				<power_out_A>+585291+358072j VA</power_out_A>
				<power_out_B>+596931+361317j VA</power_out_B>
				<power_out_C>+592490+359072j VA</power_out_C>
				<power_losses_A>+201.583+56.9963j VA</power_losses_A>
				<power_losses_B>+210.613+60.3768j VA</power_losses_B>
				<power_losses_C>+205.406+60.611j VA</power_losses_C>
				<current_out_A>+78.5074-48.2257j A</current_out_A>
				<current_out_B>-82.1934-45.0127j A</current_out_B>
				<current_out_C>+2.14781+93.0187j A</current_out_C>
				<current_in_A>+78.5074-48.2257j A</current_in_A>
				<current_in_B>-82.1934-45.0127j A</current_in_B>
				<current_in_C>+2.14781+93.0187j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+112 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>64</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_9</name>
				<configuration>line_configuration:8</configuration>
				<length>+441.533 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_3</from>
				<to>GC-12-47-1_node_4</to>
				<power_in>+5.3351e+006+3.24926e+006j VA</power_in>
				<power_out>+5.3346e+006+3.24804e+006j VA</power_out>
				<power_out_real>+5.3346e+006 W</power_out_real>
				<power_losses>+496.516+1222j VA</power_losses>
				<power_in_A>+1.75944e+006+1.07875e+006j VA</power_in_A>
				<power_in_B>+1.79453e+006+1.08863e+006j VA</power_in_B>
				<power_in_C>+1.78114e+006+1.08188e+006j VA</power_in_C>
				<power_out_A>+1.75927e+006+1.07835e+006j VA</power_out_A>
				<power_out_B>+1.79436e+006+1.08822e+006j VA</power_out_B>
				<power_out_C>+1.78097e+006+1.08147e+006j VA</power_out_C>
				<power_losses_A>+162.639+400.043j VA</power_losses_A>
				<power_losses_B>+168.177+413.982j VA</power_losses_B>
				<power_losses_C>+165.7+407.97j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672j A</current_in_A>
				<current_in_B>-246.577-135.043j A</current_in_B>
				<current_in_C>+6.43778+279.055j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+775 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>65</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_10</name>
				<configuration>line_configuration:6</configuration>
				<length>+222.528 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_2</from>
				<to>GC-12-47-1_node_3</to>
				<power_in>+5.33653e+006+3.25132e+006j VA</power_in>
				<power_out>+5.3351e+006+3.24926e+006j VA</power_out>
				<power_out_real>+5.3351e+006 W</power_out_real>
				<power_losses>+1432.78+2055.98j VA</power_losses>
				<power_in_A>+1.7599e+006+1.07942e+006j VA</power_in_A>
				<power_in_B>+1.79502e+006+1.08933e+006j VA</power_in_B>
				<power_in_C>+1.78162e+006+1.08257e+006j VA</power_in_C>
				<power_out_A>+1.75944e+006+1.07875e+006j VA</power_out_A>
				<power_out_B>+1.79453e+006+1.08863e+006j VA</power_out_B>
				<power_out_C>+1.78114e+006+1.08188e+006j VA</power_out_C>
				<power_losses_A>+464.87+672.143j VA</power_losses_A>
				<power_losses_B>+488.286+693.164j VA</power_losses_B>
				<power_losses_C>+479.625+690.671j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672j A</current_in_A>
				<current_in_B>-246.577-135.043j A</current_in_B>
				<current_in_C>+6.43778+279.055j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>66</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_11</name>
				<configuration>line_configuration:6</configuration>
				<length>+385.577 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_1</from>
				<to>GC-12-47-1_node_2</to>
				<power_in>+5.33902e+006+3.25488e+006j VA</power_in>
				<power_out>+5.33653e+006+3.25132e+006j VA</power_out>
				<power_out_real>+5.33653e+006 W</power_out_real>
				<power_losses>+2482.6+3562.42j VA</power_losses>
				<power_in_A>+1.76071e+006+1.08059e+006j VA</power_in_A>
				<power_in_B>+1.79586e+006+1.09053e+006j VA</power_in_B>
				<power_in_C>+1.78245e+006+1.08377e+006j VA</power_in_C>
				<power_out_A>+1.7599e+006+1.07942e+006j VA</power_out_A>
				<power_out_B>+1.79502e+006+1.08933e+006j VA</power_out_B>
				<power_out_C>+1.78162e+006+1.08257e+006j VA</power_out_C>
				<power_losses_A>+805.485+1164.63j VA</power_losses_A>
				<power_losses_B>+846.059+1201.05j VA</power_losses_B>
				<power_losses_C>+831.052+1196.73j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672j A</current_in_A>
				<current_in_B>-246.577-135.043j A</current_in_B>
				<current_in_C>+6.43778+279.055j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>67</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_12</name>
				<configuration>line_configuration:6</configuration>
				<length>+17.087 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_3</from>
				<to>GC-12-47-1_node_24</to>
				<power_in>+5.306e-007+7.16175e-006j VA</power_in>
				<power_out>+5.306e-007+7.16175e-006j VA</power_out>
				<power_out_real>+5.306e-007 W</power_out_real>
				<power_losses>+9.52912e-022+6.35275e-022j VA</power_losses>
				<power_in_A>-4.73369e-006+6.93964e-006j VA</power_in_A>
				<power_in_B>+8.31218e-008+1.29393e-006j VA</power_in_B>
				<power_in_C>+5.18117e-006-1.07182e-006j VA</power_in_C>
				<power_out_A>-4.73369e-006+6.93964e-006j VA</power_out_A>
				<power_out_B>+8.31218e-008+1.29393e-006j VA</power_out_B>
				<power_out_C>+5.18117e-006-1.07182e-006j VA</power_out_C>
				<power_losses_A>+8.47033e-022+0j VA</power_losses_A>
				<power_losses_B>+1.05879e-022+2.11758e-022j VA</power_losses_B>
				<power_losses_C>+0+4.23516e-022j VA</power_losses_C>
				<current_out_A>-6.34751e-010-9.28911e-010j A</current_out_A>
				<current_out_B>-1.55594e-010+7.71479e-011j A</current_out_B>
				<current_out_C>-4.70883e-010+5.29603e-010j A</current_out_C>
				<current_in_A>-6.34751e-010-9.28911e-010j A</current_in_A>
				<current_in_B>-1.55594e-010+7.71479e-011j A</current_in_B>
				<current_in_C>-4.70883e-010+5.29603e-010j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CN|BN|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>68</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_13</name>
				<configuration>line_configuration:6</configuration>
				<length>+14.14 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_11</from>
				<to>GC-12-47-1_node_22</to>
				<power_in>-0.000227352-1.28036e-005j VA</power_in>
				<power_out>-0.000227352-1.28036e-005j VA</power_out>
				<power_out_real>-0.000227352 W</power_out_real>
				<power_losses>+4.87891e-019+4.84503e-019j VA</power_losses>
				<power_in_A>-3.04774e-005-1.74476e-005j VA</power_in_A>
				<power_in_B>-0.00015944+0.000114011j VA</power_in_B>
				<power_in_C>-3.74345e-005-0.000109367j VA</power_in_C>
				<power_out_A>-3.04774e-005-1.74476e-005j VA</power_out_A>
				<power_out_B>-0.00015944+0.000114011j VA</power_out_B>
				<power_out_C>-3.74345e-005-0.000109367j VA</power_out_C>
				<power_losses_A>+2.71051e-020-3.38813e-021j VA</power_losses_A>
				<power_losses_B>+4.06576e-019+4.20128e-019j VA</power_losses_B>
				<power_losses_C>+5.42101e-020+6.77626e-020j VA</power_losses_C>
				<current_out_A>-4.08694e-009+2.34999e-009j A</current_out_A>
				<current_out_B>-2.50213e-009+2.61974e-008j A</current_out_B>
				<current_out_C>-1.02257e-008-1.16748e-008j A</current_out_C>
				<current_in_A>-4.08694e-009+2.34999e-009j A</current_in_A>
				<current_in_B>-2.50213e-009+2.61974e-008j A</current_in_B>
				<current_in_C>-1.02257e-008-1.16748e-008j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CN|BN|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>69</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_14</name>
				<configuration>line_configuration:6</configuration>
				<length>+12.958 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_13</from>
				<to>GC-12-47-1_node_11</to>
				<power_in>+1.77534e+006+1.07865e+006j VA</power_in>
				<power_out>+1.77533e+006+1.07864e+006j VA</power_out>
				<power_out_real>+1.77533e+006 W</power_out_real>
				<power_losses>+9.2703+13.3025j VA</power_losses>
				<power_in_A>+585496+358133j VA</power_in_A>
				<power_in_B>+597145+361381j VA</power_in_B>
				<power_in_C>+592699+359137j VA</power_in_C>
				<power_out_A>+585493+358129j VA</power_out_A>
				<power_out_B>+597142+361377j VA</power_out_B>
				<power_out_C>+592696+359132j VA</power_out_C>
				<power_losses_A>+3.00778+4.34887j VA</power_losses_A>
				<power_losses_B>+3.15928+4.48487j VA</power_losses_B>
				<power_losses_C>+3.10324+4.46875j VA</power_losses_C>
				<current_out_A>+78.5074-48.2257j A</current_out_A>
				<current_out_B>-82.1934-45.0127j A</current_out_B>
				<current_out_C>+2.14781+93.0187j A</current_out_C>
				<current_in_A>+78.5074-48.2257j A</current_in_A>
				<current_in_B>-82.1934-45.0127j A</current_in_B>
				<current_in_C>+2.14781+93.0187j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>70</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_15</name>
				<configuration>line_configuration:6</configuration>
				<length>+14.829 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_20</from>
				<to>GC-12-47-1_node_16</to>
				<power_in>+5.32632e+006+3.23619e+006j VA</power_in>
				<power_out>+5.32623e+006+3.23605e+006j VA</power_out>
				<power_out_real>+5.32623e+006 W</power_out_real>
				<power_losses>+95.4788+137.008j VA</power_losses>
				<power_in_A>+1.75659e+006+1.07448e+006j VA</power_in_A>
				<power_in_B>+1.79154e+006+1.08422e+006j VA</power_in_B>
				<power_in_C>+1.7782e+006+1.07749e+006j VA</power_in_C>
				<power_out_A>+1.75656e+006+1.07443e+006j VA</power_out_A>
				<power_out_B>+1.79151e+006+1.08418e+006j VA</power_out_B>
				<power_out_C>+1.77817e+006+1.07744e+006j VA</power_out_C>
				<power_losses_A>+30.9784+44.7908j VA</power_losses_A>
				<power_losses_B>+32.5388+46.1916j VA</power_losses_B>
				<power_losses_C>+31.9616+46.0255j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672j A</current_in_A>
				<current_in_B>-246.577-135.043j A</current_in_B>
				<current_in_C>+6.43778+279.055j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>71</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_16</name>
				<configuration>line_configuration:6</configuration>
				<length>+12.475 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_16</from>
				<to>GC-12-47-1_node_19</to>
				<power_in>+1.77539e+006+1.07872e+006j VA</power_in>
				<power_out>+1.77539e+006+1.07871e+006j VA</power_out>
				<power_out_real>+1.77539e+006 W</power_out_real>
				<power_losses>+8.92476+12.8066j VA</power_losses>
				<power_in_A>+585514+358157j VA</power_in_A>
				<power_in_B>+597164+361405j VA</power_in_B>
				<power_in_C>+592717+359161j VA</power_in_C>
				<power_out_A>+585511+358153j VA</power_out_A>
				<power_out_B>+597160+361401j VA</power_out_B>
				<power_out_C>+592714+359156j VA</power_out_C>
				<power_losses_A>+2.89566+4.18676j VA</power_losses_A>
				<power_losses_B>+3.04152+4.3177j VA</power_losses_B>
				<power_losses_C>+2.98757+4.30218j VA</power_losses_C>
				<current_out_A>+78.5074-48.2257j A</current_out_A>
				<current_out_B>-82.1934-45.0127j A</current_out_B>
				<current_out_C>+2.14781+93.0187j A</current_out_C>
				<current_in_A>+78.5074-48.2257j A</current_in_A>
				<current_in_B>-82.1934-45.0127j A</current_in_B>
				<current_in_C>+2.14781+93.0187j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>72</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_17</name>
				<configuration>line_configuration:6</configuration>
				<length>+138.44 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_27</from>
				<to>GC-12-47-1_node_26</to>
				<power_in>+6.25851e+006+31.3906d VA</power_in>
				<power_out>+5.3416e+006+3.25859e+006j VA</power_out>
				<power_out_real>+5.3416e+006 W</power_out_real>
				<power_losses>+1559.03+55.1279d VA</power_losses>
				<power_in_A>+2.06767e+006+31.5606d VA</power_in_A>
				<power_in_B>+2.10293e+006+31.2904d VA</power_in_B>
				<power_in_C>+2.08793e+006+31.3232d VA</power_in_C>
				<power_out_A>+1.76155e+006+1.0818e+006j VA</power_out_A>
				<power_out_B>+1.79674e+006+1.09178e+006j VA</power_out_B>
				<power_out_C>+1.78331e+006+1.08501e+006j VA</power_out_C>
				<power_losses_A>+508.424+55.3314d VA</power_losses_A>
				<power_losses_B>+527.486+54.838d VA</power_losses_B>
				<power_losses_C>+523.127+55.2226d VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672j A</current_in_A>
				<current_in_B>-246.577-135.043j A</current_in_B>
				<current_in_C>+6.43778+279.055j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>73</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_ul_18</name>
				<configuration>line_configuration:6</configuration>
				<length>+401.61 ft</length>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_26</from>
				<to>GC-12-47-1_node_1</to>
				<power_in>+5.3416e+006+3.25859e+006j VA</power_in>
				<power_out>+5.33902e+006+3.25488e+006j VA</power_out>
				<power_out_real>+5.33902e+006 W</power_out_real>
				<power_losses>+2585.83+3710.55j VA</power_losses>
				<power_in_A>+1.76155e+006+1.0818e+006j VA</power_in_A>
				<power_in_B>+1.79674e+006+1.09178e+006j VA</power_in_B>
				<power_in_C>+1.78331e+006+1.08501e+006j VA</power_in_C>
				<power_out_A>+1.76071e+006+1.08059e+006j VA</power_out_A>
				<power_out_B>+1.79586e+006+1.09053e+006j VA</power_out_B>
				<power_out_C>+1.78245e+006+1.08377e+006j VA</power_out_C>
				<power_losses_A>+838.979+1213.06j VA</power_losses_A>
				<power_losses_B>+881.24+1251j VA</power_losses_B>
				<power_losses_C>+865.608+1246.5j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672j A</current_in_A>
				<current_in_B>-246.577-135.043j A</current_in_B>
				<current_in_C>+6.43778+279.055j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+488 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</underground_line>
		</underground_line_list>
		<overhead_line_conductor_list>
		</overhead_line_conductor_list>
		<underground_line_conductor_list>
			<underground_line_conductor>
				<id>74</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>(underground_line_conductor:74)</name>
				<outer_diameter>+2.15 in</outer_diameter>
				<conductor_gmr>+0.0371 ft</conductor_gmr>
				<conductor_diameter>+1.152 in</conductor_diameter>
				<conductor_resistance>+0.091872 Ohm/mile</conductor_resistance>
				<neutral_gmr>+0.0842566 ft</neutral_gmr>
				<neutral_diameter>+0.1019 in</neutral_diameter>
				<neutral_resistance>+5.3856 Ohm/mile</neutral_resistance>
				<neutral_strands>20</neutral_strands>
				<shield_thickness>+0 in</shield_thickness>
				<shield_diameter>+0 in</shield_diameter>
				<insulation_relative_permitivitty>+1 unit</insulation_relative_permitivitty>
				<shield_gmr>+0 ft</shield_gmr>
				<shield_resistance>+0 Ohm/mile</shield_resistance>
				<rating.summer.continuous>+488 A</rating.summer.continuous>
				<rating.summer.emergency>+2000 A</rating.summer.emergency>
				<rating.winter.continuous>+1000 A</rating.winter.continuous>
				<rating.winter.emergency>+2000 A</rating.winter.emergency>
			</underground_line_conductor>
			<underground_line_conductor>
				<id>75</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>(underground_line_conductor:75)</name>
				<outer_diameter>+1.09 in</outer_diameter>
				<conductor_gmr>+0.0088 ft</conductor_gmr>
				<conductor_diameter>+0.292 in</conductor_diameter>
				<conductor_resistance>+1.38336 Ohm/mile</conductor_resistance>
				<neutral_gmr>+0.0348163 ft</neutral_gmr>
				<neutral_diameter>+0.0641 in</neutral_diameter>
				<neutral_resistance>+13.5696 Ohm/mile</neutral_resistance>
				<neutral_strands>6</neutral_strands>
				<shield_thickness>+0 in</shield_thickness>
				<shield_diameter>+0 in</shield_diameter>
				<insulation_relative_permitivitty>+1 unit</insulation_relative_permitivitty>
				<shield_gmr>+0 ft</shield_gmr>
				<shield_resistance>+0 Ohm/mile</shield_resistance>
				<rating.summer.continuous>+112 A</rating.summer.continuous>
				<rating.summer.emergency>+2000 A</rating.summer.emergency>
				<rating.winter.continuous>+1000 A</rating.winter.continuous>
				<rating.winter.emergency>+2000 A</rating.winter.emergency>
			</underground_line_conductor>
			<underground_line_conductor>
				<id>76</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>(underground_line_conductor:76)</name>
				<outer_diameter>+1.87 in</outer_diameter>
				<conductor_gmr>+0.0371 ft</conductor_gmr>
				<conductor_diameter>+1.15 in</conductor_diameter>
				<conductor_resistance>+0.0222 Ohm/mile</conductor_resistance>
				<neutral_gmr>+0.073274 ft</neutral_gmr>
				<neutral_diameter>+0.102 in</neutral_diameter>
				<neutral_resistance>+0.05 Ohm/mile</neutral_resistance>
				<neutral_strands>20</neutral_strands>
				<shield_thickness>+0 in</shield_thickness>
				<shield_diameter>+0 in</shield_diameter>
				<insulation_relative_permitivitty>+1 unit</insulation_relative_permitivitty>
				<shield_gmr>+0 ft</shield_gmr>
				<shield_resistance>+0 Ohm/mile</shield_resistance>
				<rating.summer.continuous>+775 A</rating.summer.continuous>
				<rating.summer.emergency>+2000 A</rating.summer.emergency>
				<rating.winter.continuous>+1000 A</rating.winter.continuous>
				<rating.winter.emergency>+2000 A</rating.winter.emergency>
			</underground_line_conductor>
		</underground_line_conductor_list>
		<line_configuration_list>
			<line_configuration>
				<id>6</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>(line_configuration:6)</name>
				<conductor_A>underground_line_conductor:74</conductor_A>
				<conductor_B>underground_line_conductor:74</conductor_B>
				<conductor_C>underground_line_conductor:74</conductor_C>
				<conductor_N>underground_line_conductor:74</conductor_N>
				<spacing>line_spacing:9</spacing>
				<z11>+0+0j Ohm/mile</z11>
				<z12>+0+0j Ohm/mile</z12>
				<z13>+0+0j Ohm/mile</z13>
				<z21>+0+0j Ohm/mile</z21>
				<z22>+0+0j Ohm/mile</z22>
				<z23>+0+0j Ohm/mile</z23>
				<z31>+0+0j Ohm/mile</z31>
				<z32>+0+0j Ohm/mile</z32>
				<z33>+0+0j Ohm/mile</z33>
				<c11>+0 nF/mile</c11>
				<c12>+0 nF/mile</c12>
				<c13>+0 nF/mile</c13>
				<c21>+0 nF/mile</c21>
				<c22>+0 nF/mile</c22>
				<c23>+0 nF/mile</c23>
				<c31>+0 nF/mile</c31>
				<c32>+0 nF/mile</c32>
				<c33>+0 nF/mile</c33>
			</line_configuration>
			<line_configuration>
				<id>7</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>(line_configuration:7)</name>
				<conductor_A>underground_line_conductor:75</conductor_A>
				<conductor_B>underground_line_conductor:75</conductor_B>
				<conductor_C>underground_line_conductor:75</conductor_C>
				<conductor_N>underground_line_conductor:75</conductor_N>
				<spacing>line_spacing:9</spacing>
				<z11>+0+0j Ohm/mile</z11>
				<z12>+0+0j Ohm/mile</z12>
				<z13>+0+0j Ohm/mile</z13>
				<z21>+0+0j Ohm/mile</z21>
				<z22>+0+0j Ohm/mile</z22>
				<z23>+0+0j Ohm/mile</z23>
				<z31>+0+0j Ohm/mile</z31>
				<z32>+0+0j Ohm/mile</z32>
				<z33>+0+0j Ohm/mile</z33>
				<c11>+0 nF/mile</c11>
				<c12>+0 nF/mile</c12>
				<c13>+0 nF/mile</c13>
				<c21>+0 nF/mile</c21>
				<c22>+0 nF/mile</c22>
				<c23>+0 nF/mile</c23>
				<c31>+0 nF/mile</c31>
				<c32>+0 nF/mile</c32>
				<c33>+0 nF/mile</c33>
			</line_configuration>
			<line_configuration>
				<id>8</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>(line_configuration:8)</name>
				<conductor_A>underground_line_conductor:76</conductor_A>
				<conductor_B>underground_line_conductor:76</conductor_B>
				<conductor_C>underground_line_conductor:76</conductor_C>
				<conductor_N>underground_line_conductor:76</conductor_N>
				<spacing>line_spacing:9</spacing>
				<z11>+0+0j Ohm/mile</z11>
				<z12>+0+0j Ohm/mile</z12>
				<z13>+0+0j Ohm/mile</z13>
				<z21>+0+0j Ohm/mile</z21>
				<z22>+0+0j Ohm/mile</z22>
				<z23>+0+0j Ohm/mile</z23>
				<z31>+0+0j Ohm/mile</z31>
				<z32>+0+0j Ohm/mile</z32>
				<z33>+0+0j Ohm/mile</z33>
				<c11>+0 nF/mile</c11>
				<c12>+0 nF/mile</c12>
				<c13>+0 nF/mile</c13>
				<c21>+0 nF/mile</c21>
				<c22>+0 nF/mile</c22>
				<c23>+0 nF/mile</c23>
				<c31>+0 nF/mile</c31>
				<c32>+0 nF/mile</c32>
				<c33>+0 nF/mile</c33>
			</line_configuration>
		</line_configuration_list>
		<transformer_configuration_list>
			<transformer_configuration>
				<id>53</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>(transformer_configuration:53)</name>
				<connect_type>WYE_WYE</connect_type>
				<install_type>PADMOUNT</install_type>
				<coolant_type>UNKNOWN</coolant_type>
				<cooling_type>UNKNOWN</cooling_type>
				<primary_voltage>+12470 V</primary_voltage>
				<secondary_voltage>+480 V</secondary_voltage>
				<power_rating>+3000 kVA</power_rating>
				<powerA_rating>+1000 kVA</powerA_rating>
				<powerB_rating>+1000 kVA</powerB_rating>
				<powerC_rating>+1000 kVA</powerC_rating>
				<resistance>+3e-005 pu*Ohm</resistance>
				<reactance>+0.00017 pu*Ohm</reactance>
				<impedance>+3e-005+0.00017j pu*Ohm</impedance>
				<resistance1>+0 pu*Ohm</resistance1>
				<reactance1>+0 pu*Ohm</reactance1>
				<impedance1>+0+0j pu*Ohm</impedance1>
				<resistance2>+0 pu*Ohm</resistance2>
				<reactance2>+0 pu*Ohm</reactance2>
				<impedance2>+0+0j pu*Ohm</impedance2>
				<shunt_resistance>+6545.46 pu*Ohm</shunt_resistance>
				<shunt_reactance>+6655.95 pu*Ohm</shunt_reactance>
				<shunt_impedance>+6545.46+6655.95j pu*Ohm</shunt_impedance>
				<core_coil_weight>+0 lb</core_coil_weight>
				<tank_fittings_weight>+0 lb</tank_fittings_weight>
				<oil_volume>+0 gal</oil_volume>
				<rated_winding_time_constant>+0 h</rated_winding_time_constant>
				<rated_winding_hot_spot_rise>+0 degC</rated_winding_hot_spot_rise>
				<rated_top_oil_rise>+0 degC</rated_top_oil_rise>
				<no_load_loss>+0 pu</no_load_loss>
				<full_load_loss>+0 pu</full_load_loss>
				<reactance_resistance_ratio>+4.5</reactance_resistance_ratio>
				<installed_insulation_life>+0 h</installed_insulation_life>
			</transformer_configuration>
		</transformer_configuration_list>
		<transformer_list>
			<inherits_from>link</inherits_from>
			<transformer>
				<id>50</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_xfmr_1</name>
				<configuration>transformer_configuration:53</configuration>
				<ambient_temperature>+0 degC</ambient_temperature>
				<top_oil_hot_spot_temperature>+0 degC</top_oil_hot_spot_temperature>
				<winding_hot_spot_temperature>+0 degC</winding_hot_spot_temperature>
				<percent_loss_of_life>+0</percent_loss_of_life>
				<aging_constant>+0</aging_constant>
				<use_thermal_model>FALSE</use_thermal_model>
				<transformer_replacement_count>+0</transformer_replacement_count>
				<aging_granularity>+0 s</aging_granularity>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_8</from>
				<to>GC-12-47-1_meter_1</to>
				<power_in>+1.77471e+006+1.07846e+006j VA</power_in>
				<power_out>+2.07655e+006+31.2815d VA</power_out>
				<power_out_real>+1.77467e+006 W</power_out_real>
				<power_losses>+40.318+228.469j VA</power_losses>
				<power_in_A>+585291+358072j VA</power_in_A>
				<power_in_B>+596931+361317j VA</power_in_B>
				<power_in_C>+592490+359072j VA</power_in_C>
				<power_out_A>+686085+31.4529d VA</power_out_A>
				<power_out_B>+697713+31.1813d VA</power_out_B>
				<power_out_C>+692753+31.2127d VA</power_out_C>
				<power_losses_A>+13.2005+74.8029j VA</power_losses_A>
				<power_losses_B>+13.6558+77.3829j VA</power_losses_B>
				<power_losses_C>+13.4617+76.283j VA</power_losses_C>
				<current_out_A>+2039.58-1252.79j A</current_out_A>
				<current_out_B>-2135.27-1169.45j A</current_out_B>
				<current_out_C>+55.7245+2416.54j A</current_out_C>
				<current_in_A>+78.5084-48.223j A</current_in_A>
				<current_in_B>-82.1916-45.015j A</current_in_B>
				<current_in_C>+2.14497+93.0183j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+3000 A</continuous_rating>
				<emergency_rating>+3000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</transformer>
			<transformer>
				<id>51</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_xfmr_2</name>
				<configuration>transformer_configuration:53</configuration>
				<ambient_temperature>+0 degC</ambient_temperature>
				<top_oil_hot_spot_temperature>+0 degC</top_oil_hot_spot_temperature>
				<winding_hot_spot_temperature>+0 degC</winding_hot_spot_temperature>
				<percent_loss_of_life>+0</percent_loss_of_life>
				<aging_constant>+0</aging_constant>
				<use_thermal_model>FALSE</use_thermal_model>
				<transformer_replacement_count>+0</transformer_replacement_count>
				<aging_granularity>+0 s</aging_granularity>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_9</from>
				<to>GC-12-47-1_meter_2</to>
				<power_in>+1.77471e+006+1.07846e+006j VA</power_in>
				<power_out>+2.07655e+006+31.2815d VA</power_out>
				<power_out_real>+1.77467e+006 W</power_out_real>
				<power_losses>+40.3179+228.468j VA</power_losses>
				<power_in_A>+585291+358072j VA</power_in_A>
				<power_in_B>+596931+361317j VA</power_in_B>
				<power_in_C>+592490+359072j VA</power_in_C>
				<power_out_A>+686085+31.4529d VA</power_out_A>
				<power_out_B>+697713+31.1813d VA</power_out_B>
				<power_out_C>+692753+31.2127d VA</power_out_C>
				<power_losses_A>+13.2005+74.8027j VA</power_losses_A>
				<power_losses_B>+13.6558+77.3827j VA</power_losses_B>
				<power_losses_C>+13.4617+76.2828j VA</power_losses_C>
				<current_out_A>+2039.58-1252.79j A</current_out_A>
				<current_out_B>-2135.27-1169.45j A</current_out_B>
				<current_out_C>+55.7253+2416.53j A</current_out_C>
				<current_in_A>+78.5083-48.223j A</current_in_A>
				<current_in_B>-82.1915-45.0149j A</current_in_B>
				<current_in_C>+2.145+93.0182j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+3000 A</continuous_rating>
				<emergency_rating>+3000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</transformer>
			<transformer>
				<id>52</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_xfmr_3</name>
				<configuration>transformer_configuration:53</configuration>
				<ambient_temperature>+0 degC</ambient_temperature>
				<top_oil_hot_spot_temperature>+0 degC</top_oil_hot_spot_temperature>
				<winding_hot_spot_temperature>+0 degC</winding_hot_spot_temperature>
				<percent_loss_of_life>+0</percent_loss_of_life>
				<aging_constant>+0</aging_constant>
				<use_thermal_model>FALSE</use_thermal_model>
				<transformer_replacement_count>+0</transformer_replacement_count>
				<aging_granularity>+0 s</aging_granularity>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_7</from>
				<to>GC-12-47-1_meter_3</to>
				<power_in>+1.77471e+006+1.07846e+006j VA</power_in>
				<power_out>+2.07655e+006+31.2815d VA</power_out>
				<power_out_real>+1.77467e+006 W</power_out_real>
				<power_losses>+40.3185+228.471j VA</power_losses>
				<power_in_A>+585291+358072j VA</power_in_A>
				<power_in_B>+596931+361317j VA</power_in_B>
				<power_in_C>+592490+359072j VA</power_in_C>
				<power_out_A>+686085+31.4529d VA</power_out_A>
				<power_out_B>+697713+31.1813d VA</power_out_B>
				<power_out_C>+692753+31.2127d VA</power_out_C>
				<power_losses_A>+13.2007+74.8037j VA</power_losses_A>
				<power_losses_B>+13.6559+77.3837j VA</power_losses_B>
				<power_losses_C>+13.4619+76.2839j VA</power_losses_C>
				<current_out_A>+2039.56-1252.86j A</current_out_A>
				<current_out_B>-2135.32-1169.39j A</current_out_B>
				<current_out_C>+55.7983+2416.55j A</current_out_C>
				<current_in_A>+78.5074-48.2257j A</current_in_A>
				<current_in_B>-82.1934-45.0127j A</current_in_B>
				<current_in_C>+2.14781+93.0187j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+3000 A</continuous_rating>
				<emergency_rating>+3000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</transformer>
		</transformer_list>
		<load_list>
			<inherits_from>node</inherits_from>
			<load>
				<id>10</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_meter_1</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_load_1</name>
				<load_class>I</load_class>
				<constant_power_A>+585278+357998j VA</constant_power_A>
				<constant_power_B>+596917+361240j VA</constant_power_B>
				<constant_power_C>+592477+358996j VA</constant_power_C>
				<constant_power_A_real>+585278 W</constant_power_A_real>
				<constant_power_B_real>+596917 W</constant_power_B_real>
				<constant_power_C_real>+592477 W</constant_power_C_real>
				<constant_power_A_reac>+357998 VAr</constant_power_A_reac>
				<constant_power_B_reac>+361240 VAr</constant_power_B_reac>
				<constant_power_C_reac>+358996 VAr</constant_power_C_reac>
				<constant_current_A>+0+0j A</constant_current_A>
				<constant_current_B>+0+0j A</constant_current_B>
				<constant_current_C>+0+0j A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0j Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<constant_power_AN>+0+0j VA</constant_power_AN>
				<constant_power_BN>+0+0j VA</constant_power_BN>
				<constant_power_CN>+0+0j VA</constant_power_CN>
				<constant_power_AN_real>+0 W</constant_power_AN_real>
				<constant_power_BN_real>+0 W</constant_power_BN_real>
				<constant_power_CN_real>+0 W</constant_power_CN_real>
				<constant_power_AN_reac>+0 VAr</constant_power_AN_reac>
				<constant_power_BN_reac>+0 VAr</constant_power_BN_reac>
				<constant_power_CN_reac>+0 VAr</constant_power_CN_reac>
				<constant_current_AN>+0+0j A</constant_current_AN>
				<constant_current_BN>+0+0j A</constant_current_BN>
				<constant_current_CN>+0+0j A</constant_current_CN>
				<constant_current_AN_real>+0 A</constant_current_AN_real>
				<constant_current_BN_real>+0 A</constant_current_BN_real>
				<constant_current_CN_real>+0 A</constant_current_CN_real>
				<constant_current_AN_reac>+0 A</constant_current_AN_reac>
				<constant_current_BN_reac>+0 A</constant_current_BN_reac>
				<constant_current_CN_reac>+0 A</constant_current_CN_reac>
				<constant_impedance_AN>+0+0j Ohm</constant_impedance_AN>
				<constant_impedance_BN>+0+0j Ohm</constant_impedance_BN>
				<constant_impedance_CN>+0+0j Ohm</constant_impedance_CN>
				<constant_impedance_AN_real>+0 Ohm</constant_impedance_AN_real>
				<constant_impedance_BN_real>+0 Ohm</constant_impedance_BN_real>
				<constant_impedance_CN_real>+0 Ohm</constant_impedance_CN_real>
				<constant_impedance_AN_reac>+0 Ohm</constant_impedance_AN_reac>
				<constant_impedance_BN_reac>+0 Ohm</constant_impedance_BN_reac>
				<constant_impedance_CN_reac>+0 Ohm</constant_impedance_CN_reac>
				<constant_power_AB>+0+0j VA</constant_power_AB>
				<constant_power_BC>+0+0j VA</constant_power_BC>
				<constant_power_CA>+0+0j VA</constant_power_CA>
				<constant_power_AB_real>+0 W</constant_power_AB_real>
				<constant_power_BC_real>+0 W</constant_power_BC_real>
				<constant_power_CA_real>+0 W</constant_power_CA_real>
				<constant_power_AB_reac>+0 VAr</constant_power_AB_reac>
				<constant_power_BC_reac>+0 VAr</constant_power_BC_reac>
				<constant_power_CA_reac>+0 VAr</constant_power_CA_reac>
				<constant_current_AB>+0+0j A</constant_current_AB>
				<constant_current_BC>+0+0j A</constant_current_BC>
				<constant_current_CA>+0+0j A</constant_current_CA>
				<constant_current_AB_real>+0 A</constant_current_AB_real>
				<constant_current_BC_real>+0 A</constant_current_BC_real>
				<constant_current_CA_real>+0 A</constant_current_CA_real>
				<constant_current_AB_reac>+0 A</constant_current_AB_reac>
				<constant_current_BC_reac>+0 A</constant_current_BC_reac>
				<constant_current_CA_reac>+0 A</constant_current_CA_reac>
				<constant_impedance_AB>+0+0j Ohm</constant_impedance_AB>
				<constant_impedance_BC>+0+0j Ohm</constant_impedance_BC>
				<constant_impedance_CA>+0+0j Ohm</constant_impedance_CA>
				<constant_impedance_AB_real>+0 Ohm</constant_impedance_AB_real>
				<constant_impedance_BC_real>+0 Ohm</constant_impedance_BC_real>
				<constant_impedance_CA_real>+0 Ohm</constant_impedance_CA_real>
				<constant_impedance_AB_reac>+0 Ohm</constant_impedance_AB_reac>
				<constant_impedance_BC_reac>+0 Ohm</constant_impedance_BC_reac>
				<constant_impedance_CA_reac>+0 Ohm</constant_impedance_CA_reac>
				<measured_voltage_A>+286.631-0.106987d</measured_voltage_A>
				<measured_voltage_B>+286.589-120.11d</measured_voltage_B>
				<measured_voltage_C>+286.595+119.892d</measured_voltage_C>
				<measured_voltage_AB>+496.431+29.8891d</measured_voltage_AB>
				<measured_voltage_BC>+496.388-90.1088d</measured_voltage_BC>
				<measured_voltage_CA>+496.426+149.894d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+286.631-0.106987d V</voltage_A>
				<voltage_B>+286.589-120.11d V</voltage_B>
				<voltage_C>+286.595+119.892d V</voltage_C>
				<voltage_AB>+496.431+29.8891d V</voltage_AB>
				<voltage_BC>+496.388-90.1088d V</voltage_BC>
				<voltage_CA>+496.426+149.894d V</voltage_CA>
				<current_A>+0+0j A</current_A>
				<current_B>+0+0j A</current_B>
				<current_C>+0+0j A</current_C>
				<power_A>+585278+357998j VA</power_A>
				<power_B>+596917+361240j VA</power_B>
				<power_C>+592477+358996j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<topological_parent>GC-12-47-1_meter_1</topological_parent>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</load>
			<load>
				<id>11</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_meter_2</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_load_2</name>
				<load_class>I</load_class>
				<constant_power_A>+585278+357998j VA</constant_power_A>
				<constant_power_B>+596917+361240j VA</constant_power_B>
				<constant_power_C>+592477+358996j VA</constant_power_C>
				<constant_power_A_real>+585278 W</constant_power_A_real>
				<constant_power_B_real>+596917 W</constant_power_B_real>
				<constant_power_C_real>+592477 W</constant_power_C_real>
				<constant_power_A_reac>+357998 VAr</constant_power_A_reac>
				<constant_power_B_reac>+361240 VAr</constant_power_B_reac>
				<constant_power_C_reac>+358996 VAr</constant_power_C_reac>
				<constant_current_A>+0+0j A</constant_current_A>
				<constant_current_B>+0+0j A</constant_current_B>
				<constant_current_C>+0+0j A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0j Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<constant_power_AN>+0+0j VA</constant_power_AN>
				<constant_power_BN>+0+0j VA</constant_power_BN>
				<constant_power_CN>+0+0j VA</constant_power_CN>
				<constant_power_AN_real>+0 W</constant_power_AN_real>
				<constant_power_BN_real>+0 W</constant_power_BN_real>
				<constant_power_CN_real>+0 W</constant_power_CN_real>
				<constant_power_AN_reac>+0 VAr</constant_power_AN_reac>
				<constant_power_BN_reac>+0 VAr</constant_power_BN_reac>
				<constant_power_CN_reac>+0 VAr</constant_power_CN_reac>
				<constant_current_AN>+0+0j A</constant_current_AN>
				<constant_current_BN>+0+0j A</constant_current_BN>
				<constant_current_CN>+0+0j A</constant_current_CN>
				<constant_current_AN_real>+0 A</constant_current_AN_real>
				<constant_current_BN_real>+0 A</constant_current_BN_real>
				<constant_current_CN_real>+0 A</constant_current_CN_real>
				<constant_current_AN_reac>+0 A</constant_current_AN_reac>
				<constant_current_BN_reac>+0 A</constant_current_BN_reac>
				<constant_current_CN_reac>+0 A</constant_current_CN_reac>
				<constant_impedance_AN>+0+0j Ohm</constant_impedance_AN>
				<constant_impedance_BN>+0+0j Ohm</constant_impedance_BN>
				<constant_impedance_CN>+0+0j Ohm</constant_impedance_CN>
				<constant_impedance_AN_real>+0 Ohm</constant_impedance_AN_real>
				<constant_impedance_BN_real>+0 Ohm</constant_impedance_BN_real>
				<constant_impedance_CN_real>+0 Ohm</constant_impedance_CN_real>
				<constant_impedance_AN_reac>+0 Ohm</constant_impedance_AN_reac>
				<constant_impedance_BN_reac>+0 Ohm</constant_impedance_BN_reac>
				<constant_impedance_CN_reac>+0 Ohm</constant_impedance_CN_reac>
				<constant_power_AB>+0+0j VA</constant_power_AB>
				<constant_power_BC>+0+0j VA</constant_power_BC>
				<constant_power_CA>+0+0j VA</constant_power_CA>
				<constant_power_AB_real>+0 W</constant_power_AB_real>
				<constant_power_BC_real>+0 W</constant_power_BC_real>
				<constant_power_CA_real>+0 W</constant_power_CA_real>
				<constant_power_AB_reac>+0 VAr</constant_power_AB_reac>
				<constant_power_BC_reac>+0 VAr</constant_power_BC_reac>
				<constant_power_CA_reac>+0 VAr</constant_power_CA_reac>
				<constant_current_AB>+0+0j A</constant_current_AB>
				<constant_current_BC>+0+0j A</constant_current_BC>
				<constant_current_CA>+0+0j A</constant_current_CA>
				<constant_current_AB_real>+0 A</constant_current_AB_real>
				<constant_current_BC_real>+0 A</constant_current_BC_real>
				<constant_current_CA_real>+0 A</constant_current_CA_real>
				<constant_current_AB_reac>+0 A</constant_current_AB_reac>
				<constant_current_BC_reac>+0 A</constant_current_BC_reac>
				<constant_current_CA_reac>+0 A</constant_current_CA_reac>
				<constant_impedance_AB>+0+0j Ohm</constant_impedance_AB>
				<constant_impedance_BC>+0+0j Ohm</constant_impedance_BC>
				<constant_impedance_CA>+0+0j Ohm</constant_impedance_CA>
				<constant_impedance_AB_real>+0 Ohm</constant_impedance_AB_real>
				<constant_impedance_BC_real>+0 Ohm</constant_impedance_BC_real>
				<constant_impedance_CA_real>+0 Ohm</constant_impedance_CA_real>
				<constant_impedance_AB_reac>+0 Ohm</constant_impedance_AB_reac>
				<constant_impedance_BC_reac>+0 Ohm</constant_impedance_BC_reac>
				<constant_impedance_CA_reac>+0 Ohm</constant_impedance_CA_reac>
				<measured_voltage_A>+286.632-0.107008d</measured_voltage_A>
				<measured_voltage_B>+286.59-120.11d</measured_voltage_B>
				<measured_voltage_C>+286.596+119.892d</measured_voltage_C>
				<measured_voltage_AB>+496.431+29.8891d</measured_voltage_AB>
				<measured_voltage_BC>+496.389-90.1088d</measured_voltage_BC>
				<measured_voltage_CA>+496.426+149.894d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+286.632-0.107008d V</voltage_A>
				<voltage_B>+286.59-120.11d V</voltage_B>
				<voltage_C>+286.596+119.892d V</voltage_C>
				<voltage_AB>+496.431+29.8891d V</voltage_AB>
				<voltage_BC>+496.389-90.1088d V</voltage_BC>
				<voltage_CA>+496.426+149.894d V</voltage_CA>
				<current_A>+0+0j A</current_A>
				<current_B>+0+0j A</current_B>
				<current_C>+0+0j A</current_C>
				<power_A>+585278+357998j VA</power_A>
				<power_B>+596917+361240j VA</power_B>
				<power_C>+592477+358996j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<topological_parent>GC-12-47-1_meter_2</topological_parent>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</load>
			<load>
				<id>12</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>GC-12-47-1_meter_3</parent>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_load_3</name>
				<load_class>I</load_class>
				<constant_power_A>+585278+357998j VA</constant_power_A>
				<constant_power_B>+596917+361240j VA</constant_power_B>
				<constant_power_C>+592477+358996j VA</constant_power_C>
				<constant_power_A_real>+585278 W</constant_power_A_real>
				<constant_power_B_real>+596917 W</constant_power_B_real>
				<constant_power_C_real>+592477 W</constant_power_C_real>
				<constant_power_A_reac>+357998 VAr</constant_power_A_reac>
				<constant_power_B_reac>+361240 VAr</constant_power_B_reac>
				<constant_power_C_reac>+358996 VAr</constant_power_C_reac>
				<constant_current_A>+0+0j A</constant_current_A>
				<constant_current_B>+0+0j A</constant_current_B>
				<constant_current_C>+0+0j A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0j Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<constant_power_AN>+0+0j VA</constant_power_AN>
				<constant_power_BN>+0+0j VA</constant_power_BN>
				<constant_power_CN>+0+0j VA</constant_power_CN>
				<constant_power_AN_real>+0 W</constant_power_AN_real>
				<constant_power_BN_real>+0 W</constant_power_BN_real>
				<constant_power_CN_real>+0 W</constant_power_CN_real>
				<constant_power_AN_reac>+0 VAr</constant_power_AN_reac>
				<constant_power_BN_reac>+0 VAr</constant_power_BN_reac>
				<constant_power_CN_reac>+0 VAr</constant_power_CN_reac>
				<constant_current_AN>+0+0j A</constant_current_AN>
				<constant_current_BN>+0+0j A</constant_current_BN>
				<constant_current_CN>+0+0j A</constant_current_CN>
				<constant_current_AN_real>+0 A</constant_current_AN_real>
				<constant_current_BN_real>+0 A</constant_current_BN_real>
				<constant_current_CN_real>+0 A</constant_current_CN_real>
				<constant_current_AN_reac>+0 A</constant_current_AN_reac>
				<constant_current_BN_reac>+0 A</constant_current_BN_reac>
				<constant_current_CN_reac>+0 A</constant_current_CN_reac>
				<constant_impedance_AN>+0+0j Ohm</constant_impedance_AN>
				<constant_impedance_BN>+0+0j Ohm</constant_impedance_BN>
				<constant_impedance_CN>+0+0j Ohm</constant_impedance_CN>
				<constant_impedance_AN_real>+0 Ohm</constant_impedance_AN_real>
				<constant_impedance_BN_real>+0 Ohm</constant_impedance_BN_real>
				<constant_impedance_CN_real>+0 Ohm</constant_impedance_CN_real>
				<constant_impedance_AN_reac>+0 Ohm</constant_impedance_AN_reac>
				<constant_impedance_BN_reac>+0 Ohm</constant_impedance_BN_reac>
				<constant_impedance_CN_reac>+0 Ohm</constant_impedance_CN_reac>
				<constant_power_AB>+0+0j VA</constant_power_AB>
				<constant_power_BC>+0+0j VA</constant_power_BC>
				<constant_power_CA>+0+0j VA</constant_power_CA>
				<constant_power_AB_real>+0 W</constant_power_AB_real>
				<constant_power_BC_real>+0 W</constant_power_BC_real>
				<constant_power_CA_real>+0 W</constant_power_CA_real>
				<constant_power_AB_reac>+0 VAr</constant_power_AB_reac>
				<constant_power_BC_reac>+0 VAr</constant_power_BC_reac>
				<constant_power_CA_reac>+0 VAr</constant_power_CA_reac>
				<constant_current_AB>+0+0j A</constant_current_AB>
				<constant_current_BC>+0+0j A</constant_current_BC>
				<constant_current_CA>+0+0j A</constant_current_CA>
				<constant_current_AB_real>+0 A</constant_current_AB_real>
				<constant_current_BC_real>+0 A</constant_current_BC_real>
				<constant_current_CA_real>+0 A</constant_current_CA_real>
				<constant_current_AB_reac>+0 A</constant_current_AB_reac>
				<constant_current_BC_reac>+0 A</constant_current_BC_reac>
				<constant_current_CA_reac>+0 A</constant_current_CA_reac>
				<constant_impedance_AB>+0+0j Ohm</constant_impedance_AB>
				<constant_impedance_BC>+0+0j Ohm</constant_impedance_BC>
				<constant_impedance_CA>+0+0j Ohm</constant_impedance_CA>
				<constant_impedance_AB_real>+0 Ohm</constant_impedance_AB_real>
				<constant_impedance_BC_real>+0 Ohm</constant_impedance_BC_real>
				<constant_impedance_CA_real>+0 Ohm</constant_impedance_CA_real>
				<constant_impedance_AB_reac>+0 Ohm</constant_impedance_AB_reac>
				<constant_impedance_BC_reac>+0 Ohm</constant_impedance_BC_reac>
				<constant_impedance_CA_reac>+0 Ohm</constant_impedance_CA_reac>
				<measured_voltage_A>+286.63-0.108731d</measured_voltage_A>
				<measured_voltage_B>+286.588-120.112d</measured_voltage_B>
				<measured_voltage_C>+286.594+119.89d</measured_voltage_C>
				<measured_voltage_AB>+496.428+29.8874d</measured_voltage_AB>
				<measured_voltage_BC>+496.386-90.1105d</measured_voltage_BC>
				<measured_voltage_CA>+496.423+149.893d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+286.63-0.108731d V</voltage_A>
				<voltage_B>+286.588-120.112d V</voltage_B>
				<voltage_C>+286.594+119.89d V</voltage_C>
				<voltage_AB>+496.428+29.8874d V</voltage_AB>
				<voltage_BC>+496.386-90.1105d V</voltage_BC>
				<voltage_CA>+496.423+149.893d V</voltage_CA>
				<current_A>+0+0j A</current_A>
				<current_B>+0+0j A</current_B>
				<current_C>+0+0j A</current_C>
				<power_A>+585278+357998j VA</power_A>
				<power_B>+596917+361240j VA</power_B>
				<power_C>+592477+358996j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<current_AB>+0+0j A</current_AB>
				<current_BC>+0+0j A</current_BC>
				<current_CA>+0+0j A</current_CA>
				<current_AN>+0+0j A</current_AN>
				<current_BN>+0+0j A</current_BN>
				<current_CN>+0+0j A</current_CN>
				<power_AB>+0+0j VA</power_AB>
				<power_BC>+0+0j VA</power_BC>
				<power_CA>+0+0j VA</power_CA>
				<power_AN>+0+0j VA</power_AN>
				<power_BN>+0+0j VA</power_BN>
				<power_CN>+0+0j VA</power_CN>
				<shunt_AB>+0+0j S</shunt_AB>
				<shunt_BC>+0+0j S</shunt_BC>
				<shunt_CA>+0+0j S</shunt_CA>
				<shunt_AN>+0+0j S</shunt_AN>
				<shunt_BN>+0+0j S</shunt_BN>
				<shunt_CN>+0+0j S</shunt_CN>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<service_status_double>-1</service_status_double>
				<previous_uptime>-1 min</previous_uptime>
				<current_uptime>+60 min</current_uptime>
				<Norton_dynamic>FALSE</Norton_dynamic>
				<topological_parent>GC-12-47-1_meter_3</topological_parent>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</load>
		</load_list>
		<regulator_configuration_list>
			<regulator_configuration>
				<id>1</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>feeder_reg_cfg</name>
				<connect_type>WYE_WYE</connect_type>
				<band_center>+7500 V</band_center>
				<band_width>+120 V</band_width>
				<time_delay>+30 s</time_delay>
				<dwell_time>+0 s</dwell_time>
				<raise_taps>16</raise_taps>
				<lower_taps>16</lower_taps>
				<current_transducer_ratio>+0 pu</current_transducer_ratio>
				<power_transducer_ratio>+0 pu</power_transducer_ratio>
				<compensator_r_setting_A>+0 V</compensator_r_setting_A>
				<compensator_r_setting_B>+0 V</compensator_r_setting_B>
				<compensator_r_setting_C>+0 V</compensator_r_setting_C>
				<compensator_x_setting_A>+0 V</compensator_x_setting_A>
				<compensator_x_setting_B>+0 V</compensator_x_setting_B>
				<compensator_x_setting_C>+0 V</compensator_x_setting_C>
				<CT_phase>CBA</CT_phase>
				<PT_phase>CBA</PT_phase>
				<regulation>+0.1</regulation>
				<control_level>INDIVIDUAL</control_level>
				<Control>OUTPUT_VOLTAGE</Control>
				<reverse_flow_control>LOCK_NONE</reverse_flow_control>
				<Type>B</Type>
				<tap_pos_A>0</tap_pos_A>
				<tap_pos_B>0</tap_pos_B>
				<tap_pos_C>0</tap_pos_C>
			</regulator_configuration>
		</regulator_configuration_list>
		<regulator_list>
			<inherits_from>link</inherits_from>
			<regulator>
				<id>0</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_reg_1</name>
				<configuration>feeder_reg_cfg</configuration>
				<tap_A>6</tap_A>
				<tap_B>6</tap_B>
				<tap_C>6</tap_C>
				<tap_A_change_count>+6</tap_A_change_count>
				<tap_B_change_count>+6</tap_B_change_count>
				<tap_C_change_count>+6</tap_C_change_count>
				<regulator_resistance>+0.0001 Ohm</regulator_resistance>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_28</from>
				<to>GC-12-47-1_meter_4</to>
				<power_in>+5.34252e+006+3.25987e+006j VA</power_in>
				<power_out>+6.25851e+006+31.3906d VA</power_out>
				<power_out_real>+5.34249e+006 W</power_out_real>
				<power_losses>+23.3351-4.65661e-010j VA</power_losses>
				<power_in_A>+1.76184e+006+1.08222e+006j VA</power_in_A>
				<power_in_B>+1.79706e+006+1.09221e+006j VA</power_in_B>
				<power_in_C>+1.78362e+006+1.08544e+006j VA</power_in_C>
				<power_out_A>+2.06767e+006+31.5606d VA</power_out_A>
				<power_out_B>+2.10293e+006+31.2904d VA</power_out_B>
				<power_out_C>+2.08793e+006+31.3232d VA</power_out_C>
				<power_losses_A>+7.64015-2.32831e-010j VA</power_losses_A>
				<power_losses_B>+7.90365+0j VA</power_losses_B>
				<power_losses_C>+7.79132-2.32831e-010j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043i A</current_out_B>
				<current_out_C>+6.43778+279.055i A</current_out_C>
				<current_in_A>+244.7-150.308j A</current_in_A>
				<current_in_B>-256.184-140.304j A</current_in_B>
				<current_in_C>+6.6886+289.927j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+1000 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</regulator>
		</regulator_list>
		<triplex_node_list>
			<inherits_from>powerflow_object</inherits_from>
		</triplex_node_list>
		<triplex_meter_list>
			<inherits_from>triplex_node</inherits_from>
		</triplex_meter_list>
		<triplex_line_list>
			<inherits_from>line</inherits_from>
		</triplex_line_list>
		<triplex_line_configuration_list>
			<triplex_line_configuration>
				<id>55</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>(triplex_line_configuration:55)</name>
				<conductor_1>triplex_4/0 AA</conductor_1>
				<conductor_2>triplex_4/0 AA</conductor_2>
				<conductor_N>triplex_4/0 AA</conductor_N>
				<insulation_thickness>+0.08 in</insulation_thickness>
				<diameter>+0.522 in</diameter>
				<z11>+0+0j Ohm/mile</z11>
				<z12>+0+0j Ohm/mile</z12>
				<z21>+0+0j Ohm/mile</z21>
				<z22>+0+0j Ohm/mile</z22>
			</triplex_line_configuration>
		</triplex_line_configuration_list>
		<triplex_line_conductor_list>
			<triplex_line_conductor>
				<id>54</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 00:00:00 EST</clock>
				<name>triplex_4/0 AA</name>
				<resistance>+0.48 Ohm/mile</resistance>
				<geometric_mean_radius>+0.0158 ft</geometric_mean_radius>
				<rating.summer.continuous>+202 A</rating.summer.continuous>
				<rating.summer.emergency>+212.1 A</rating.summer.emergency>
				<rating.winter.continuous>+202 A</rating.winter.continuous>
				<rating.winter.emergency>+212.1 A</rating.winter.emergency>
			</triplex_line_conductor>
		</triplex_line_conductor_list>
		<switch_list>
			<inherits_from>link</inherits_from>
			<switch>
				<id>45</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_switch_1</name>
				<phase_A_state>CLOSED</phase_A_state>
				<phase_B_state>CLOSED</phase_B_state>
				<phase_C_state>CLOSED</phase_C_state>
				<operating_mode>BANKED</operating_mode>
				<switch_resistance>+0.0001 Ohm</switch_resistance>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_21</from>
				<to>GC-12-47-1_node_20</to>
				<power_in>+5.32633e+006+3.23617e+006j VA</power_in>
				<power_out>+5.32632e+006+3.23619e+006j VA</power_out>
				<power_out_real>+5.32632e+006 W</power_out_real>
				<power_losses>+11.6676-11.6676j VA</power_losses>
				<power_in_A>+1.75659e+006+1.07447e+006j VA</power_in_A>
				<power_in_B>+1.79154e+006+1.08422e+006j VA</power_in_B>
				<power_in_C>+1.7782e+006+1.07748e+006j VA</power_in_C>
				<power_out_A>+1.75659e+006+1.07448e+006j VA</power_out_A>
				<power_out_B>+1.79154e+006+1.08422e+006j VA</power_out_B>
				<power_out_C>+1.7782e+006+1.07749e+006j VA</power_out_C>
				<power_losses_A>+3.82007-3.82007j VA</power_losses_A>
				<power_losses_B>+3.95183-3.95183j VA</power_losses_B>
				<power_losses_C>+3.89566-3.89566j VA</power_losses_C>
				<current_out_A>+235.524-144.672j A</current_out_A>
				<current_out_B>-246.577-135.043j A</current_out_B>
				<current_out_C>+6.43778+279.055j A</current_out_C>
				<current_in_A>+235.524-144.672i A</current_in_A>
				<current_in_B>-246.577-135.043i A</current_in_B>
				<current_in_C>+6.43778+279.055i A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+1000 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</switch>
			<switch>
				<id>46</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_switch_2</name>
				<phase_A_state>CLOSED</phase_A_state>
				<phase_B_state>CLOSED</phase_B_state>
				<phase_C_state>CLOSED</phase_C_state>
				<operating_mode>BANKED</operating_mode>
				<switch_resistance>+0.0001 Ohm</switch_resistance>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_22</from>
				<to>GC-12-47-1_node_23</to>
				<power_in>-1.32574e-007-1.32072e-007j VA</power_in>
				<power_out>-1.32574e-007-1.32072e-007j VA</power_out>
				<power_out_real>-1.32574e-007 W</power_out_real>
				<power_losses>+0+0j VA</power_losses>
				<power_in_A>-1.32574e-007-1.32072e-007j VA</power_in_A>
				<power_in_B>-0+0j VA</power_in_B>
				<power_in_C>+0+0j VA</power_in_C>
				<power_out_A>-1.32574e-007-1.32072e-007j VA</power_out_A>
				<power_out_B>-0+0j VA</power_out_B>
				<power_out_C>+0+0j VA</power_out_C>
				<power_losses_A>+0+0j VA</power_losses_A>
				<power_losses_B>+0+0j VA</power_losses_B>
				<power_losses_C>+0+0j VA</power_losses_C>
				<current_out_A>-1.77636e-011+1.77636e-011j A</current_out_A>
				<current_out_B>+0+0j A</current_out_B>
				<current_out_C>+0+0j A</current_out_C>
				<current_in_A>-1.77636e-011+1.77636e-011i A</current_in_A>
				<current_in_B>+0+0i A</current_in_B>
				<current_in_C>+0+0i A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CN|BN|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+1000 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</switch>
			<switch>
				<id>47</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_switch_3</name>
				<phase_A_state>CLOSED</phase_A_state>
				<phase_B_state>CLOSED</phase_B_state>
				<phase_C_state>CLOSED</phase_C_state>
				<operating_mode>BANKED</operating_mode>
				<switch_resistance>+0.0001 Ohm</switch_resistance>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_10</from>
				<to>GC-12-47-1_node_25</to>
				<power_in>+3.97723e-007+3.96216e-007j VA</power_in>
				<power_out>+3.97723e-007+3.96216e-007j VA</power_out>
				<power_out_real>+3.97723e-007 W</power_out_real>
				<power_losses>+0+0j VA</power_losses>
				<power_in_A>+3.97723e-007+3.96216e-007j VA</power_in_A>
				<power_in_B>-0+0j VA</power_in_B>
				<power_in_C>+0+0j VA</power_in_C>
				<power_out_A>+3.97723e-007+3.96216e-007j VA</power_out_A>
				<power_out_B>-0+0j VA</power_out_B>
				<power_out_C>+0+0j VA</power_out_C>
				<power_losses_A>+0+0j VA</power_losses_A>
				<power_losses_B>+0+0j VA</power_losses_B>
				<power_losses_C>+0+0j VA</power_losses_C>
				<current_out_A>+5.32907e-011-5.32907e-011j A</current_out_A>
				<current_out_B>+0+0j A</current_out_B>
				<current_out_C>+0+0j A</current_out_C>
				<current_in_A>+5.32907e-011-5.32907e-011i A</current_in_A>
				<current_in_B>+0+0i A</current_in_B>
				<current_in_C>+0+0i A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CN|BN|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+1000 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</switch>
			<switch>
				<id>48</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_switch_4</name>
				<phase_A_state>CLOSED</phase_A_state>
				<phase_B_state>CLOSED</phase_B_state>
				<phase_C_state>CLOSED</phase_C_state>
				<operating_mode>BANKED</operating_mode>
				<switch_resistance>+0.0001 Ohm</switch_resistance>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_14</from>
				<to>GC-12-47-1_node_13</to>
				<power_in>+1.77534e+006+1.07865e+006j VA</power_in>
				<power_out>+1.77534e+006+1.07865e+006j VA</power_out>
				<power_out_real>+1.77534e+006 W</power_out_real>
				<power_losses>+1.29641-1.29641j VA</power_losses>
				<power_in_A>+585496+358133j VA</power_in_A>
				<power_in_B>+597145+361381j VA</power_in_B>
				<power_in_C>+592699+359136j VA</power_in_C>
				<power_out_A>+585496+358133j VA</power_out_A>
				<power_out_B>+597145+361381j VA</power_out_B>
				<power_out_C>+592699+359137j VA</power_out_C>
				<power_losses_A>+0.424456-0.424456j VA</power_losses_A>
				<power_losses_B>+0.439095-0.439095j VA</power_losses_B>
				<power_losses_C>+0.432855-0.432855j VA</power_losses_C>
				<current_out_A>+78.5074-48.2257j A</current_out_A>
				<current_out_B>-82.1934-45.0127j A</current_out_B>
				<current_out_C>+2.14781+93.0187j A</current_out_C>
				<current_in_A>+78.5074-48.2257i A</current_in_A>
				<current_in_B>-82.1934-45.0127i A</current_in_B>
				<current_in_C>+2.14781+93.0187i A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+1000 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</switch>
			<switch>
				<id>49</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 01:00:00 EST</clock>
				<name>GC-12-47-1_switch_5</name>
				<phase_A_state>CLOSED</phase_A_state>
				<phase_B_state>CLOSED</phase_B_state>
				<phase_C_state>CLOSED</phase_C_state>
				<operating_mode>BANKED</operating_mode>
				<switch_resistance>+0.0001 Ohm</switch_resistance>
				<status>CLOSED</status>
				<from>GC-12-47-1_node_19</from>
				<to>GC-12-47-1_node_18</to>
				<power_in>+1.77539e+006+1.07871e+006j VA</power_in>
				<power_out>+1.77538e+006+1.07871e+006j VA</power_out>
				<power_out_real>+1.77538e+006 W</power_out_real>
				<power_losses>+1.29641-1.29641j VA</power_losses>
				<power_in_A>+585511+358153j VA</power_in_A>
				<power_in_B>+597160+361401j VA</power_in_B>
				<power_in_C>+592714+359156j VA</power_in_C>
				<power_out_A>+585510+358153j VA</power_out_A>
				<power_out_B>+597160+361402j VA</power_out_B>
				<power_out_C>+592714+359157j VA</power_out_C>
				<power_losses_A>+0.424456-0.424456j VA</power_losses_A>
				<power_losses_B>+0.439095-0.439095j VA</power_losses_B>
				<power_losses_C>+0.432855-0.432855j VA</power_losses_C>
				<current_out_A>+78.5074-48.2257j A</current_out_A>
				<current_out_B>-82.1934-45.0127j A</current_out_B>
				<current_out_C>+2.14781+93.0187j A</current_out_C>
				<current_in_A>+78.5074-48.2257i A</current_in_A>
				<current_in_B>-82.1934-45.0127i A</current_in_B>
				<current_in_C>+2.14781+93.0187i A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<continuous_rating>+1000 A</continuous_rating>
				<emergency_rating>+2000 A</emergency_rating>
				<inrush_convergence_value>+0.0001 V</inrush_convergence_value>
				<phases>ABCN</phases>
				<nominal_voltage>+7200 V</nominal_voltage>
			</switch>
		</switch_list>
		<substation_list>
			<inherits_from>node</inherits_from>
		</substation_list>
		<pqload_list>
			<inherits_from>load</inherits_from>
		</pqload_list>
		<voltdump_list>
		</voltdump_list>
		<series_reactor_list>
			<inherits_from>link</inherits_from>
		</series_reactor_list>
		<restoration_list>
		</restoration_list>
		<frequency_gen_list>
		</frequency_gen_list>
		<volt_var_control_list>
		</volt_var_control_list>
		<fault_check_list>
		</fault_check_list>
		<motor_list>
			<inherits_from>node</inherits_from>
		</motor_list>
		<billdump_list>
		</billdump_list>
		<power_metrics_list>
		</power_metrics_list>
		<currdump_list>
		</currdump_list>
		<recloser_list>
			<inherits_from>switch</inherits_from>
		</recloser_list>
		<sectionalizer_list>
			<inherits_from>switch</inherits_from>
		</sectionalizer_list>
		<emissions_list>
		</emissions_list>
		<load_tracker_list>
		</load_tracker_list>
		<triplex_load_list>
			<inherits_from>triplex_node</inherits_from>
		</triplex_load_list>
	</powerflow>
</gridlabd>
