 0,    100.00, 33, 0, 0, 60.00       / May 31, 2018 13:35:10; Simulator Version 20; BuildDate 2017_10_19


11001,'NEWBERRY 1  ', 138.0000,1,  11,   1,   1,1.01003194, -10.509790, 1.10000, 0.90000, 1.10000, 0.90000
11002,'NEWBERRY 2  ',  69.0000,1,  11,   1,   1,1.02160823, -10.930820, 1.10000, 0.90000, 1.10000, 0.90000
11003,'NEWBERRY 3  ',  18.0000,1,  11,   1,   1,1.03104162, -11.265503, 1.10000, 0.90000, 1.10000, 0.90000
11005,'NEWBERRY 5  ', 138.0000,1,  11,   1,   1,1.00977838, -10.541924, 1.10000, 0.90000, 1.10000, 0.90000
11006,'NEWBERRY 7  ', 138.0000,1,  11,   1,   1,1.01020253, -10.477534, 1.10000, 0.90000, 1.10000, 0.90000
11007,'POMARIA 1   ',  69.0000,1,  11,   1,   1,1.04204226, -12.240239, 1.10000, 0.90000, 1.10000, 0.90000
11008,'POMARIA 2   ',  69.0000,1,  11,   1,   1,1.04201376, -12.243543, 1.10000, 0.90000, 1.10000, 0.90000
11009,'WHITMIRE 1  ',  69.0000,1,  11,   1,   1,1.03268898, -13.076810, 1.10000, 0.90000, 1.10000, 0.90000
11010,'WHITMIRE 2  ',  69.0000,1,  11,   1,   1,1.03275275, -13.069502, 1.10000, 0.90000, 1.10000, 0.90000
11011,'SPARTANBUR~1',  69.0000,1,  11,   1,   1,1.03934622, -14.211863, 1.10000, 0.90000, 1.10000, 0.90000
11012,'SPARTANBUR~2',  69.0000,1,  11,   1,   1,1.03919947, -14.235278, 1.10000, 0.90000, 1.10000, 0.90000
11013,'SPARTANBUR~3',  69.0000,1,  11,   1,   1,1.03901637, -14.181684, 1.10000, 0.90000, 1.10000, 0.90000
11014,'SPARTANBUR~4',  69.0000,1,  11,   1,   1,1.03934622, -14.211863, 1.10000, 0.90000, 1.10000, 0.90000
11015,'SPARTANBUR~5',  69.0000,1,  11,   1,   1,1.03934622, -14.211863, 1.10000, 0.90000, 1.10000, 0.90000
11016,'SPARTANBUR~6', 138.0000,1,  11,   1,   1,1.01025188,  -9.645662, 1.10000, 0.90000, 1.10000, 0.90000
11017,'SPARTANBUR~7',  69.0000,1,  11,   1,   1,1.03681552, -12.610327, 1.10000, 0.90000, 1.10000, 0.90000
11018,'SPARTANBUR~8', 138.0000,1,  11,   1,   1,1.01001787,  -9.671422, 1.10000, 0.90000, 1.10000, 0.90000
11019,'SPARTANBUR~9', 138.0000,1,  11,   1,   1,1.02006233,  -9.658117, 1.10000, 0.90000, 1.10000, 0.90000
11020,'SPARTANBU~10', 138.0000,1,  11,   1,   1,1.01958525,  -9.682113, 1.10000, 0.90000, 1.10000, 0.90000
11021,'SPARTANBU~11',  69.0000,1,  11,   1,   1,1.04086149, -14.279223, 1.10000, 0.90000, 1.10000, 0.90000
11022,'SPARTANBU~12',  69.0000,1,  11,   1,   1,1.04062665, -14.296565, 1.10000, 0.90000, 1.10000, 0.90000
11023,'SPARTANBU~13',  69.0000,1,  11,   1,   1,1.02593803, -13.181377, 1.10000, 0.90000, 1.10000, 0.90000
11024,'SPARTANBU~14',  69.0000,1,  11,   1,   1,1.03283179, -13.473465, 1.10000, 0.90000, 1.10000, 0.90000
11025,'SPARTANBU~15',  69.0000,1,  11,   1,   1,1.03299069, -13.448342, 1.10000, 0.90000, 1.10000, 0.90000
11026,'SPARTANBU~16',  69.0000,1,  11,   1,   1,1.03265810, -13.499629, 1.10000, 0.90000, 1.10000, 0.90000
11027,'SPARTANBU~17', 138.0000,1,  11,   1,   1,1.02101362,  -9.472908, 1.10000, 0.90000, 1.10000, 0.90000
11028,'SPARTANBU~18',  69.0000,1,  11,   1,   1,1.04196358, -13.651766, 1.10000, 0.90000, 1.10000, 0.90000
11029,'SPARTANBU~19', 138.0000,1,  11,   1,   1,1.02078128,  -9.500826, 1.10000, 0.90000, 1.10000, 0.90000
11030,'BOILING SP~3', 345.0000,1,  11,   1,   1,1.03444910,  -7.703470, 1.10000, 0.90000, 1.10000, 0.90000
11031,'BOILING SP~4', 138.0000,1,  11,   1,   1,1.02621460,  -9.692391, 1.10000, 0.90000, 1.10000, 0.90000
11032,'BOILING SP~5',  24.0000,1,  11,   1,   1,1.02093685, -11.180889, 1.10000, 0.90000, 1.10000, 0.90000
11034,'BOILING SP~7', 345.0000,1,  11,   1,   1,1.03511715,  -7.623150, 1.10000, 0.90000, 1.10000, 0.90000
11035,'BOILING SP~8', 345.0000,1,  11,   1,   1,1.03444910,  -7.703470, 1.10000, 0.90000, 1.10000, 0.90000
11036,'CAMPOBELLO 1',  69.0000,1,  11,   1,   1,1.03481472, -13.824064, 1.10000, 0.90000, 1.10000, 0.90000
11037,'CHESNEE 1 1 ',  69.0000,1,  11,   1,   1,1.03905714, -15.210532, 1.10000, 0.90000, 1.10000, 0.90000
11038,'CHESNEE 1 2 ',  69.0000,1,  11,   1,   1,1.03880763, -15.231419, 1.10000, 0.90000, 1.10000, 0.90000
11039,'CLINTON 12 1', 138.0000,1,  11,   1,   1,1.01854134,  -8.682270, 1.10000, 0.90000, 1.10000, 0.90000
11040,'COWPENS 1   ',  69.0000,1,  11,   1,   1,1.03751135, -14.283701, 1.10000, 0.90000, 1.10000, 0.90000
11041,'DUNCAN 1    ',  69.0000,1,  11,   1,   1,1.02366912, -12.556418, 1.10000, 0.90000, 1.10000, 0.90000
11042,'DUNCAN 2    ',  69.0000,1,  11,   1,   1,1.02357173, -12.573191, 1.10000, 0.90000, 1.10000, 0.90000
11043,'ENOREE 1    ',  69.0000,1,  11,   1,   1,1.00551200, -13.237640, 1.10000, 0.90000, 1.10000, 0.90000
11044,'ENOREE 2    ',  69.0000,1,  11,   1,   1,1.00558376, -13.228214, 1.10000, 0.90000, 1.10000, 0.90000
11045,'ENOREE 4    ',  69.0000,1,  11,   1,   1,1.00544667, -13.246255, 1.10000, 0.90000, 1.10000, 0.90000
11046,'ENOREE 6    ',  69.0000,1,  11,   1,   1,1.00551200, -13.237640, 1.10000, 0.90000, 1.10000, 0.90000
11047,'GAFFNEY 1 1 ', 138.0000,1,  11,   1,   1,1.03793895, -12.600108, 1.10000, 0.90000, 1.10000, 0.90000
11048,'GAFFNEY 1 2 ',  69.0000,1,  11,   1,   1,1.04490292, -13.593320, 1.10000, 0.90000, 1.10000, 0.90000
11049,'GAFFNEY 1 3 ', 138.0000,1,  11,   1,   1,1.03811216, -12.596338, 1.10000, 0.90000, 1.10000, 0.90000
11050,'GAFFNEY 2 1 ',  69.0000,1,  11,   1,   1,1.04046750, -13.468112, 1.10000, 0.90000, 1.10000, 0.90000
11051,'GAFFNEY 2 2 ',  69.0000,1,  11,   1,   1,1.04019523, -13.494726, 1.10000, 0.90000, 1.10000, 0.90000
11052,'INMAN 1 1   ', 138.0000,1,  11,   1,   1,1.01482916, -10.468931, 1.10000, 0.90000, 1.10000, 0.90000
11053,'INMAN 2 1   ', 138.0000,1,  11,   1,   1,1.00869942, -10.456000, 1.10000, 0.90000, 1.10000, 0.90000
11054,'INMAN 2 2   ',  69.0000,1,  11,   1,   1,1.02690315, -12.323657, 1.10000, 0.90000, 1.10000, 0.90000
11055,'INMAN 2 3   ', 138.0000,1,  11,   1,   1,1.00840950, -10.475969, 1.10000, 0.90000, 1.10000, 0.90000
11056,'JONESVILLE~7',  69.0000,1,  11,   1,   1,1.00830400, -14.149603, 1.10000, 0.90000, 1.10000, 0.90000
11057,'LANDRUM 1   ',  69.0000,1,  11,   1,   1,1.03338587, -13.898879, 1.10000, 0.90000, 1.10000, 0.90000
11058,'LANDRUM 2   ',  69.0000,1,  11,   1,   1,1.03331995, -13.910680, 1.10000, 0.90000, 1.10000, 0.90000
11059,'LANDRUM 4   ',  69.0000,1,  11,   1,   1,1.03314853, -13.881773, 1.10000, 0.90000, 1.10000, 0.90000
11060,'LANDRUM 6   ',  69.0000,1,  11,   1,   1,1.03338587, -13.898879, 1.10000, 0.90000, 1.10000, 0.90000
11061,'LAURENS 1   ', 345.0000,1,  11,   1,   1,1.03151762,  -3.917975, 1.10000, 0.90000, 1.10000, 0.90000
11062,'LAURENS 2   ', 138.0000,1,  11,   1,   1,1.02893758,  -6.263105, 1.10000, 0.90000, 1.10000, 0.90000
11063,'LAURENS 3   ',  69.0000,1,  11,   1,   1,1.02418232,  -9.471307, 1.10000, 0.90000, 1.10000, 0.90000
11064,'LAURENS 4   ', 345.0000,1,  11,   1,   1,1.03121209,  -3.950598, 1.10000, 0.90000, 1.10000, 0.90000
11065,'LAURENS 6   ', 138.0000,1,  11,   1,   1,1.02868378,  -6.328298, 1.10000, 0.90000, 1.10000, 0.90000
11066,'LYMAN 1     ',  69.0000,1,  11,   1,   1,1.02546144, -12.658065, 1.10000, 0.90000, 1.10000, 0.90000
11067,'LYMAN 2     ',  69.0000,1,  11,   1,   1,1.02528071, -12.672889, 1.10000, 0.90000, 1.10000, 0.90000
11068,'MOORE 1     ',  69.0000,1,  11,   1,   1,1.02314663, -12.480826, 1.10000, 0.90000, 1.10000, 0.90000
11069,'MOORE 2     ',  69.0000,1,  11,   1,   1,1.02335823, -12.460813, 1.10000, 0.90000, 1.10000, 0.90000
11070,'PACOLET 1 1 ',  69.0000,1,  11,   1,   1,1.00770020, -14.423000, 1.10000, 0.90000, 1.10000, 0.90000
11071,'PACOLET 1 2 ',  69.0000,1,  11,   1,   1,1.00763643, -14.429350, 1.10000, 0.90000, 1.10000, 0.90000
11072,'ROEBUCK 1   ',  69.0000,1,  11,   1,   1,1.01732552, -11.004878, 1.10000, 0.90000, 1.10000, 0.90000
11073,'ROEBUCK 2   ',  69.0000,1,  11,   1,   1,1.01738954, -10.993878, 1.10000, 0.90000, 1.10000, 0.90000
11074,'UNION 4 1   ', 138.0000,1,  11,   1,   1,1.02413750, -13.366685, 1.10000, 0.90000, 1.10000, 0.90000
11075,'UNION 4 2   ', 138.0000,1,  11,   1,   1,1.02375579, -13.399411, 1.10000, 0.90000, 1.10000, 0.90000
11076,'WELLFORD 1 1',  69.0000,1,  11,   1,   1,1.02424443, -12.231395, 1.10000, 0.90000, 1.10000, 0.90000
11077,'WELLFORD 1 2',  69.0000,1,  11,   1,   1,1.02417457, -12.242310, 1.10000, 0.90000, 1.10000, 0.90000
11078,'WOODRUFF 1  ', 138.0000,1,  11,   1,   1,1.00908136,  -9.048095, 1.10000, 0.90000, 1.10000, 0.90000
11079,'WOODRUFF 2  ',  69.0000,1,  11,   1,   1,1.03186035, -10.295963, 1.10000, 0.90000, 1.10000, 0.90000
11080,'WOODRUFF 3  ', 138.0000,1,  11,   1,   1,1.00884891,  -9.073809, 1.10000, 0.90000, 1.10000, 0.90000
11081,'WOODRUFF 5  ', 138.0000,1,  11,   1,   1,1.00948954,  -9.015463, 1.10000, 0.90000, 1.10000, 0.90000
11082,'GREENVILL~16',  69.0000,1,  11,   1,   1,1.02520907,  -9.286611, 1.10000, 0.90000, 1.10000, 0.90000
11083,'GREENVILL~17',  69.0000,1,  11,   1,   1,1.02510226,  -9.302867, 1.10000, 0.90000, 1.10000, 0.90000
11084,'GREENVILL~18',  69.0000,1,  11,   1,   1,1.01291227, -10.069910, 1.10000, 0.90000, 1.10000, 0.90000
11085,'GREENVILL~19', 138.0000,1,  11,   1,   1,1.02941048,  -5.127268, 1.10000, 0.90000, 1.10000, 0.90000
11086,'GREENVILL~20',  69.0000,1,  11,   1,   1,1.02209151,  -9.224121, 1.10000, 0.90000, 1.10000, 0.90000
11087,'GREENVILL~21',  13.8000,1,  11,   1,   1,1.02639818,  -6.481475, 1.10000, 0.90000, 1.10000, 0.90000
11089,'GREENVILL~23', 138.0000,1,  11,   1,   1,1.02959621,  -5.098051, 1.10000, 0.90000, 1.10000, 0.90000
11090,'GREENVILL~24',  69.0000,1,  11,   1,   1,1.01633143,  -9.704515, 1.10000, 0.90000, 1.10000, 0.90000
11091,'GREENVILL~25', 345.0000,1,  11,   1,   1,1.03544581,  -1.930720, 1.10000, 0.90000, 1.10000, 0.90000
11092,'GREENVILL~26', 138.0000,1,  11,   1,   1,1.03775978,  -4.701881, 1.10000, 0.90000, 1.10000, 0.90000
11093,'GREENVILL~27',  69.0000,1,  11,   1,   1,1.03729916,  -8.456433, 1.10000, 0.90000, 1.10000, 0.90000
11094,'GREENVILL~28', 138.0000,1,  11,   1,   1,1.03734970,  -4.728575, 1.10000, 0.90000, 1.10000, 0.90000
11095,'GREENVILL~30',  69.0000,1,  11,   1,   1,1.02222979,  -9.359256, 1.10000, 0.90000, 1.10000, 0.90000
11096,'GREENVILL~31',  69.0000,1,  11,   1,   1,1.02066123,  -9.083574, 1.10000, 0.90000, 1.10000, 0.90000
11097,'GREENVILL~32',  69.0000,1,  11,   1,   1,1.02309871,  -9.018442, 1.10000, 0.90000, 1.10000, 0.90000
11098,'GREENVILL~33',  69.0000,1,  11,   1,   1,1.02537215,  -9.005456, 1.10000, 0.90000, 1.10000, 0.90000
11099,'GREENVILL~34',  69.0000,1,  11,   1,   1,1.02510571,  -9.027454, 1.10000, 0.90000, 1.10000, 0.90000
11100,'GREENVILL~35',  69.0000,1,  11,   1,   1,1.02266145, -10.217787, 1.10000, 0.90000, 1.10000, 0.90000
11101,'GREENVILL~36', 138.0000,1,  11,   1,   1,1.03463268,  -5.182850, 1.10000, 0.90000, 1.10000, 0.90000
11102,'GREENVILL~37', 138.0000,1,  11,   1,   1,1.03442442,  -5.206844, 1.10000, 0.90000, 1.10000, 0.90000
11103,'GREENVILL~38', 138.0000,1,  11,   1,   1,1.02716506,  -4.486755, 1.10000, 0.90000, 1.10000, 0.90000
11104,'GREENVILL~39',  69.0000,1,  11,   1,   1,1.03284073,  -8.057081, 1.10000, 0.90000, 1.10000, 0.90000
11105,'GREENVILL~40', 138.0000,1,  11,   1,   1,1.02699625,  -4.505236, 1.10000, 0.90000, 1.10000, 0.90000
11106,'GREENVILL~41', 138.0000,1,  11,   1,   1,1.02764571,  -4.449357, 1.10000, 0.90000, 1.10000, 0.90000
11107,'GREENVILL~42', 138.0000,1,  11,   1,   1,1.02713394,  -4.490484, 1.10000, 0.90000, 1.10000, 0.90000
11108,'GREENVILL~43',  69.0000,1,  11,   1,   1,1.02185071,  -9.297446, 1.10000, 0.90000, 1.10000, 0.90000
11109,'ABBEVILLE ~1', 138.0000,1,  11,   1,   1,1.01933181,  -3.431199, 1.10000, 0.90000, 1.10000, 0.90000
11110,'ANDERSON 1 1', 138.0000,1,  11,   1,   1,1.02543926,  -2.767241, 1.10000, 0.90000, 1.10000, 0.90000
11111,'ANDERSON 1 2',  69.0000,1,  11,   1,   1,1.03397489,  -5.377527, 1.10000, 0.90000, 1.10000, 0.90000
11112,'ANDERSON 1 3', 138.0000,1,  11,   1,   1,1.02600491,  -2.718572, 1.10000, 0.90000, 1.10000, 0.90000
11113,'ANDERSON 2 1', 138.0000,1,  11,   1,   1,1.02448678,  -3.303329, 1.10000, 0.90000, 1.10000, 0.90000
11114,'ANDERSON 2 2',  69.0000,1,  11,   1,   1,1.03266335,  -4.667521, 1.10000, 0.90000, 1.10000, 0.90000
11115,'ANDERSON 2 3', 138.0000,1,  11,   1,   1,1.02433157,  -3.330654, 1.10000, 0.90000, 1.10000, 0.90000
11116,'ANDERSON 2 5', 138.0000,1,  11,   1,   1,1.02475715,  -3.266290, 1.10000, 0.90000, 1.10000, 0.90000
11117,'ANDERSON 3 1', 138.0000,1,  11,   1,   1,1.02508199,  -1.498984, 1.10000, 0.90000, 1.10000, 0.90000
11118,'ANDERSON 4 1', 138.0000,1,  11,   1,   1,1.02823961,  -0.803895, 1.10000, 0.90000, 1.10000, 0.90000
11119,'ANDERSON 4 2', 138.0000,1,  11,   1,   1,1.02780914,  -0.824205, 1.10000, 0.90000, 1.10000, 0.90000
11120,'ANDERSON 5 1',  69.0000,1,  11,   1,   1,1.00997925,  -6.139776, 1.10000, 0.90000, 1.10000, 0.90000
11121,'ANDERSON 6 1',  69.0000,1,  11,   1,   1,1.02369654,  -3.982779, 1.10000, 0.90000, 1.10000, 0.90000
11122,'ANDERSON 6 2',  69.0000,1,  11,   1,   1,1.02358294,  -4.001771, 1.10000, 0.90000, 1.10000, 0.90000
11123,'ANDERSON 6 4',  69.0000,1,  11,   1,   1,1.02382720,  -3.962558, 1.10000, 0.90000, 1.10000, 0.90000
11124,'BELTON 1    ',  69.0000,1,  11,   1,   1,1.02997279,  -5.725178, 1.10000, 0.90000, 1.10000, 0.90000
11125,'BELTON 2    ',  69.0000,1,  11,   1,   1,1.02977049,  -5.753532, 1.10000, 0.90000, 1.10000, 0.90000
11126,'CALHOUN FA~1',  69.0000,1,  11,   1,   1,1.00975180,  -8.133501, 1.10000, 0.90000, 1.10000, 0.90000
11127,'CALHOUN FA~2',  69.0000,1,  11,   1,   1,1.00971329,  -8.138145, 1.10000, 0.90000, 1.10000, 0.90000
11128,'CENTRAL 1   ',  69.0000,1,  11,   1,   1,1.00402761,  -7.653836, 1.10000, 0.90000, 1.10000, 0.90000
11129,'CLEMSON 1 1 ', 138.0000,1,  11,   1,   1,1.03029776,  -2.290464, 1.10000, 0.90000, 1.10000, 0.90000
11130,'CLEMSON 2 1 ',  69.0000,1,  11,   1,   1,1.01085126,  -7.184967, 1.10000, 0.90000, 1.10000, 0.90000
11131,'CLEMSON 2 2 ',  69.0000,1,  11,   1,   1,1.01077855,  -7.192979, 1.10000, 0.90000, 1.10000, 0.90000
11132,'DONALDS 1   ',  69.0000,1,  11,   1,   1,1.02200651,  -5.692109, 1.10000, 0.90000, 1.10000, 0.90000
11133,'DONALDS 2   ',  69.0000,1,  11,   1,   1,1.02196205,  -5.696493, 1.10000, 0.90000, 1.10000, 0.90000
11134,'EASLEY 1 1  ',  69.0000,1,  11,   1,   1,1.03026402,  -7.079605, 1.10000, 0.90000, 1.10000, 0.90000
11135,'EASLEY 1 2  ',  69.0000,1,  11,   1,   1,1.03043425,  -7.056344, 1.10000, 0.90000, 1.10000, 0.90000
11136,'EASLEY 2 1  ', 138.0000,1,  11,   1,   1,1.02998698,  -2.794184, 1.10000, 0.90000, 1.10000, 0.90000
11137,'EASLEY 2 2  ',  69.0000,1,  11,   1,   1,1.03261280,  -6.686539, 1.10000, 0.90000, 1.10000, 0.90000
11138,'EASLEY 2 3  ',  18.0000,1,  11,   1,   1,1.04240811, -11.450921, 1.10000, 0.90000, 1.10000, 0.90000
11140,'EASLEY 2 5  ', 138.0000,1,  11,   1,   1,1.02985191,  -2.815687, 1.10000, 0.90000, 1.10000, 0.90000
11141,'EASLEY 3 1  ',  69.0000,1,  11,   1,   1,1.02052951,  -8.705305, 1.10000, 0.90000, 1.10000, 0.90000
11142,'EASLEY 4 1  ', 138.0000,1,  11,   1,   1,1.02746522,  -4.095769, 1.10000, 0.90000, 1.10000, 0.90000
11143,'EASLEY 4 2  ',  69.0000,1,  11,   1,   1,1.02629209,  -8.108280, 1.10000, 0.90000, 1.10000, 0.90000
11144,'EASLEY 4 3  ',  13.2000,1,  11,   1,   1,1.03346932, -13.876862, 1.10000, 0.90000, 1.10000, 0.90000
11146,'EASLEY 4 5  ', 138.0000,1,  11,   1,   1,1.02776873,  -4.051708, 1.10000, 0.90000, 1.10000, 0.90000
11147,'EASLEY 4 7  ', 138.0000,1,  11,   1,   1,1.02726209,  -4.119219, 1.10000, 0.90000, 1.10000, 0.90000
11148,'FAIR PLAY 1 ',  69.0000,1,  11,   1,   1,1.00447237,  -7.310517, 1.10000, 0.90000, 1.10000, 0.90000
11149,'FOUNTAIN I~1', 138.0000,1,  11,   1,   1,1.02821350,  -6.326410, 1.10000, 0.90000, 1.10000, 0.90000
11150,'GRAY COURT 1',  69.0000,1,  11,   1,   1,1.00950396, -11.710131, 1.10000, 0.90000, 1.10000, 0.90000
11151,'GREENWOOD ~2', 138.0000,1,  11,   1,   1,1.01984727,  -6.682203, 1.10000, 0.90000, 1.10000, 0.90000
11152,'GREENWOOD ~3',  69.0000,1,  11,   1,   1,1.03193688,  -9.450659, 1.10000, 0.90000, 1.10000, 0.90000
11153,'GREENWOOD ~4', 138.0000,1,  11,   1,   1,1.01968932,  -6.702810, 1.10000, 0.90000, 1.10000, 0.90000
11154,'GREENWOOD ~5',  69.0000,1,  11,   1,   1,1.02416420, -10.529315, 1.10000, 0.90000, 1.10000, 0.90000
11155,'GREENWOOD ~6',  69.0000,1,  11,   1,   1,1.02406716, -10.550343, 1.10000, 0.90000, 1.10000, 0.90000
11156,'GREENWOOD ~7',  69.0000,1,  11,   1,   1,1.02426732, -10.507986, 1.10000, 0.90000, 1.10000, 0.90000
11157,'GREENWOOD ~8',  69.0000,1,  11,   1,   1,1.02416420, -10.529315, 1.10000, 0.90000, 1.10000, 0.90000
11158,'GREENWOOD ~9', 345.0000,1,  11,   1,   1,1.02980268,  -4.810414, 1.10000, 0.90000, 1.10000, 0.90000
11159,'GREENWOOD~10', 138.0000,1,  11,   1,   1,1.03581059,  -6.361338, 1.10000, 0.90000, 1.10000, 0.90000
11160,'GREENWOOD~11',  69.0000,1,  11,   1,   1,1.03860068,  -7.176923, 1.10000, 0.90000, 1.10000, 0.90000
11161,'GREENWOOD~12', 138.0000,1,  11,   1,   1,1.03560412,  -6.385146, 1.10000, 0.90000, 1.10000, 0.90000
11162,'GREENWOOD~13', 138.0000,1,  11,   1,   1,1.02907515,  -7.111271, 1.10000, 0.90000, 1.10000, 0.90000
11163,'GREENWOOD~14',  69.0000,1,  11,   1,   1,1.03395474,  -7.043061, 1.10000, 0.90000, 1.10000, 0.90000
11164,'GREENWOOD~15', 138.0000,1,  11,   1,   1,1.02894795,  -7.130055, 1.10000, 0.90000, 1.10000, 0.90000
11165,'GREER 1 1   ',  69.0000,1,  11,   1,   1,1.02536571, -10.618232, 1.10000, 0.90000, 1.10000, 0.90000
11166,'GREER 1 2   ',  69.0000,1,  11,   1,   1,1.02508581, -10.639884, 1.10000, 0.90000, 1.10000, 0.90000
11167,'GREER 1 4   ',  69.0000,1,  11,   1,   1,1.02566171, -10.594993, 1.10000, 0.90000, 1.10000, 0.90000
11168,'GREER 2 1   ', 138.0000,1,  11,   1,   1,1.02610636,  -7.120440, 1.10000, 0.90000, 1.10000, 0.90000
11169,'GREER 2 2   ',  69.0000,1,  11,   1,   1,1.02717686, -10.248605, 1.10000, 0.90000, 1.10000, 0.90000
11170,'GREER 2 3   ',  20.0000,1,  11,   1,   1,1.02662098,  -9.464808, 1.10000, 0.90000, 1.10000, 0.90000
11172,'GREER 2 5   ', 138.0000,1,  11,   1,   1,1.02585542,  -7.146226, 1.10000, 0.90000, 1.10000, 0.90000
11173,'GREER 3 1   ', 138.0000,1,  11,   1,   1,1.02535677,  -6.632488, 1.10000, 0.90000, 1.10000, 0.90000
11174,'GREER 4 1   ', 345.0000,1,  11,   1,   1,1.02716696,  -4.020876, 1.10000, 0.90000, 1.10000, 0.90000
11175,'GREER 4 2   ', 138.0000,1,  11,   1,   1,1.03396189,  -5.642387, 1.10000, 0.90000, 1.10000, 0.90000
11176,'GREER 4 3   ',  69.0000,1,  11,   1,   1,1.03847146,  -8.520679, 1.10000, 0.90000, 1.10000, 0.90000
11177,'GREER 4 4   ', 345.0000,1,  11,   1,   1,1.02701664,  -4.052268, 1.10000, 0.90000, 1.10000, 0.90000
11178,'GREER 4 6   ', 345.0000,1,  11,   1,   1,1.03133655,  -3.552231, 1.10000, 0.90000, 1.10000, 0.90000
11179,'HODGES 1    ',  69.0000,1,  11,   1,   1,1.03306448,  -7.475646, 1.10000, 0.90000, 1.10000, 0.90000
11180,'HONEA PATH~1', 138.0000,1,  11,   1,   1,1.02930987,  -3.060431, 1.10000, 0.90000, 1.10000, 0.90000
11181,'HONEA PATH~2', 138.0000,1,  11,   1,   1,1.02942693,  -3.041844, 1.10000, 0.90000, 1.10000, 0.90000
11182,'HONEA PATH~3', 138.0000,1,  11,   1,   1,1.02930987,  -3.060431, 1.10000, 0.90000, 1.10000, 0.90000
11183,'IVA 1 1     ',  69.0000,1,  11,   1,   1,1.01820016,  -4.343318, 1.10000, 0.90000, 1.10000, 0.90000
11184,'IVA 1 2     ',  69.0000,1,  11,   1,   1,1.01836598,  -4.333311, 1.10000, 0.90000, 1.10000, 0.90000
11185,'LIBERTY 3 1 ',  69.0000,1,  11,   1,   1,1.00754631,  -6.978561, 1.10000, 0.90000, 1.10000, 0.90000
11186,'LIBERTY 3 2 ',  69.0000,1,  11,   1,   1,1.00735795,  -7.003657, 1.10000, 0.90000, 1.10000, 0.90000
11187,'MARIETTA 3 1',  69.0000,1,  11,   1,   1,1.02802491,  -8.778033, 1.10000, 0.90000, 1.10000, 0.90000
11188,'MARIETTA 3 2',  69.0000,1,  11,   1,   1,1.02787912,  -8.787501, 1.10000, 0.90000, 1.10000, 0.90000
11189,'MAULDIN 1   ',  69.0000,1,  11,   1,   1,1.01416075, -10.359713, 1.10000, 0.90000, 1.10000, 0.90000
11190,'MAULDIN 2   ',  69.0000,1,  11,   1,   1,1.01437616, -10.335523, 1.10000, 0.90000, 1.10000, 0.90000
11191,'NINETY SIX 1', 138.0000,1,  11,   1,   1,1.03092611,  -7.017031, 1.10000, 0.90000, 1.10000, 0.90000
11192,'NINETY SIX 2', 138.0000,1,  11,   1,   1,1.03081763,  -7.029420, 1.10000, 0.90000, 1.10000, 0.90000
11193,'PELZER 1 1  ',  69.0000,1,  11,   1,   1,1.02483702,  -7.340387, 1.10000, 0.90000, 1.10000, 0.90000
11194,'PELZER 1 2  ',  69.0000,1,  11,   1,   1,1.02462828,  -7.358440, 1.10000, 0.90000, 1.10000, 0.90000
11195,'PENDLETON 1 ',  69.0000,1,  11,   1,   1,1.00557876,  -7.283327, 1.10000, 0.90000, 1.10000, 0.90000
11196,'PENDLETON 2 ',  69.0000,1,  11,   1,   1,1.00545490,  -7.297824, 1.10000, 0.90000, 1.10000, 0.90000
11197,'PENDLETON 4 ',  69.0000,1,  11,   1,   1,1.00570416,  -7.270342, 1.10000, 0.90000, 1.10000, 0.90000
11198,'PICKENS 1   ', 138.0000,1,  11,   1,   1,1.03098774,  -0.871248, 1.10000, 0.90000, 1.10000, 0.90000
11199,'PICKENS 2   ',  69.0000,1,  11,   1,   1,1.01266706,  -6.499212, 1.10000, 0.90000, 1.10000, 0.90000
11200,'PICKENS 3   ',  18.0000,1,  11,   1,   1,1.00396442, -14.304054, 1.10000, 0.90000, 1.10000, 0.90000
11202,'PICKENS 5   ', 138.0000,1,  11,   1,   1,1.03076971,  -0.899075, 1.10000, 0.90000, 1.10000, 0.90000
11203,'SENECA 2 1  ', 138.0000,1,  11,   1,   1,1.02629364,  -2.396693, 1.10000, 0.90000, 1.10000, 0.90000
11204,'SENECA 2 2  ', 138.0000,1,  11,   1,   1,1.02612019,  -2.413604, 1.10000, 0.90000, 1.10000, 0.90000
11205,'PIEDMONT 1 1',  69.0000,1,  11,   1,   1,1.02644527,  -8.298821, 1.10000, 0.90000, 1.10000, 0.90000
11206,'PIEDMONT 1 2',  69.0000,1,  11,   1,   1,1.02630377,  -8.317766, 1.10000, 0.90000, 1.10000, 0.90000
11207,'PIEDMONT 2 1',  69.0000,1,  11,   1,   1,1.02788246,  -8.147401, 1.10000, 0.90000, 1.10000, 0.90000
11208,'PIEDMONT 2 2',  69.0000,1,  11,   1,   1,1.02776361,  -8.164829, 1.10000, 0.90000, 1.10000, 0.90000
11209,'SALEM 13 1  ',  69.0000,1,  11,   1,   1,0.99988788,  -9.098385, 1.10000, 0.90000, 1.10000, 0.90000
11210,'SENECA 3 1  ', 138.0000,1,  11,   1,   1,1.02561378,  -2.317388, 1.10000, 0.90000, 1.10000, 0.90000
11211,'SIMPSONVIL~1',  69.0000,1,  11,   1,   1,1.00741982, -10.643755, 1.10000, 0.90000, 1.10000, 0.90000
11212,'SIMPSONVIL~2',  69.0000,1,  11,   1,   1,1.00717652, -10.662870, 1.10000, 0.90000, 1.10000, 0.90000
11213,'SIMPSONVIL~3',  69.0000,1,  11,   1,   1,1.00763440, -10.624857, 1.10000, 0.90000, 1.10000, 0.90000
11214,'SIMPSONVIL~4',  69.0000,1,  11,   1,   1,1.01105344, -10.379621, 1.10000, 0.90000, 1.10000, 0.90000
11215,'SIMPSONVIL~5',  69.0000,1,  11,   1,   1,1.01077735, -10.397579, 1.10000, 0.90000, 1.10000, 0.90000
11216,'SIMPSONVIL~6', 138.0000,1,  11,   1,   1,1.01496899,  -7.395057, 1.10000, 0.90000, 1.10000, 0.90000
11217,'SIMPSONVIL~7', 138.0000,1,  11,   1,   1,1.01468027,  -7.429094, 1.10000, 0.90000, 1.10000, 0.90000
11218,'SIMPSONVIL~8', 138.0000,1,  11,   1,   1,1.01530015,  -7.355835, 1.10000, 0.90000, 1.10000, 0.90000
11219,'SIMPSONVIL~9', 138.0000,1,  11,   1,   1,1.02571344,  -6.111112, 1.10000, 0.90000, 1.10000, 0.90000
11220,'SIMPSONVI~10', 138.0000,1,  11,   1,   1,1.02538991,  -6.148895, 1.10000, 0.90000, 1.10000, 0.90000
11221,'SIX MILE 1  ',  69.0000,1,  11,   1,   1,1.00489819,  -7.939212, 1.10000, 0.90000, 1.10000, 0.90000
11222,'SIX MILE 2  ',  69.0000,1,  11,   1,   1,1.00494623,  -7.933168, 1.10000, 0.90000, 1.10000, 0.90000
11223,'STARR 1 1   ',  69.0000,1,  11,   1,   1,1.02852643,  -2.722558, 1.10000, 0.90000, 1.10000, 0.90000
11224,'STARR 1 2   ',  69.0000,1,  11,   1,   1,1.02857590,  -2.715508, 1.10000, 0.90000, 1.10000, 0.90000
11225,'TAYLORS 1 1 ',  69.0000,1,  11,   1,   1,1.01154113,  -9.981169, 1.10000, 0.90000, 1.10000, 0.90000
11226,'TAYLORS 2 1 ',  69.0000,1,  11,   1,   1,1.01033580, -10.491270, 1.10000, 0.90000, 1.10000, 0.90000
11227,'TRAVELERS ~1', 138.0000,1,  11,   1,   1,1.01369643,  -6.598160, 1.10000, 0.90000, 1.10000, 0.90000
11228,'TRAVELERS ~2',  69.0000,1,  11,   1,   1,1.01631963,  -9.644865, 1.10000, 0.90000, 1.10000, 0.90000
11229,'TRAVELERS ~3',  13.8000,1,  11,   1,   1,1.02453661, -13.775525, 1.10000, 0.90000, 1.10000, 0.90000
11231,'TRAVELERS ~5', 138.0000,1,  11,   1,   1,1.01345921,  -6.628463, 1.10000, 0.90000, 1.10000, 0.90000
11232,'TRAVELERS ~6', 138.0000,1,  11,   1,   1,1.01400173,  -6.542981, 1.10000, 0.90000, 1.10000, 0.90000
11233,'WALHALLA 1  ',  69.0000,1,  11,   1,   1,1.05021632,  -9.658413, 1.10000, 0.90000, 1.10000, 0.90000
11234,'WARE SHOAL~1',  69.0000,1,  11,   1,   1,1.03038931,  -7.343924, 1.10000, 0.90000, 1.10000, 0.90000
11235,'WESTMINST~27', 138.0000,1,  11,   1,   1,1.02385497,  -4.176527, 1.10000, 0.90000, 1.10000, 0.90000
11236,'WESTMINST~28',  69.0000,1,  11,   1,   1,1.02994514,  -7.305067, 1.10000, 0.90000, 1.10000, 0.90000
11237,'WESTMINST~29', 138.0000,1,  11,   1,   1,1.02390325,  -4.133419, 1.10000, 0.90000, 1.10000, 0.90000
11238,'WEST UNION~1',  69.0000,1,  11,   1,   1,1.01135135,  -7.066078, 1.10000, 0.90000, 1.10000, 0.90000
11239,'WILLIAMST~13',  69.0000,1,  11,   1,   1,1.02047658,  -8.856230, 1.10000, 0.90000, 1.10000, 0.90000
11240,'WILLIAMST~14',  69.0000,1,  11,   1,   1,1.02062273,  -8.836477, 1.10000, 0.90000, 1.10000, 0.90000
11241,'WILLIAMST~15',  69.0000,1,  11,   1,   1,1.02047658,  -8.856230, 1.10000, 0.90000, 1.10000, 0.90000
11242,'BLACKSBUR~13',  69.0000,1,  11,   1,   1,1.04102635, -15.569076, 1.10000, 0.90000, 1.10000, 0.90000
11243,'BLACKSBUR~14',  69.0000,1,  11,   1,   1,1.04091120, -15.582291, 1.10000, 0.90000, 1.10000, 0.90000
11244,'CATAWBA 2 1 ',  69.0000,1,  11,   1,   1,1.03018665, -20.181971, 1.10000, 0.90000, 1.10000, 0.90000
11245,'CATAWBA 2 2 ',  69.0000,1,  11,   1,   1,1.03012764, -20.187495, 1.10000, 0.90000, 1.10000, 0.90000
11246,'CHESTER 18 1', 138.0000,1,  11,   1,   1,1.03443718, -14.898408, 1.10000, 0.90000, 1.10000, 0.90000
11247,'CHESTER 18 2', 138.0000,1,  11,   1,   1,1.03424370, -14.932725, 1.10000, 0.90000, 1.10000, 0.90000
11248,'FORT MILL ~1', 138.0000,1,  11,   1,   1,1.02333748, -17.138254, 1.10000, 0.90000, 1.10000, 0.90000
11249,'FORT MILL ~2',  69.0000,1,  11,   1,   1,1.04295182, -18.068538, 1.10000, 0.90000, 1.10000, 0.90000
11250,'FORT MILL ~3', 138.0000,1,  11,   1,   1,1.02305889, -17.163572, 1.10000, 0.90000, 1.10000, 0.90000
11251,'FORT MILL ~4',  69.0000,1,  11,   1,   1,1.03553760, -20.072440, 1.10000, 0.90000, 1.10000, 0.90000
11252,'FORT MILL ~5',  69.0000,1,  11,   1,   1,1.03534830, -20.091732, 1.10000, 0.90000, 1.10000, 0.90000
11253,'FORT MILL ~6', 138.0000,1,  11,   1,   1,1.03084266, -16.676052, 1.10000, 0.90000, 1.10000, 0.90000
11254,'FORT MILL ~7',  69.0000,1,  11,   1,   1,1.03994679, -19.591725, 1.10000, 0.90000, 1.10000, 0.90000
11255,'FORT MILL ~8', 138.0000,1,  11,   1,   1,1.03073549, -16.695588, 1.10000, 0.90000, 1.10000, 0.90000
11256,'CLOVER 3 1  ', 138.0000,1,  11,   1,   1,1.03490341, -14.517029, 1.10000, 0.90000, 1.10000, 0.90000
11257,'CLOVER 3 2  ',  69.0000,1,  11,   1,   1,1.04767251, -18.886542, 1.10000, 0.90000, 1.10000, 0.90000
11258,'CLOVER 3 3  ', 138.0000,1,  11,   1,   1,1.03462863, -14.535764, 1.10000, 0.90000, 1.10000, 0.90000
11259,'CLOVER 3 5  ', 138.0000,1,  11,   1,   1,1.03543437, -14.469730, 1.10000, 0.90000, 1.10000, 0.90000
11260,'CLOVER 4 1  ', 138.0000,1,  11,   1,   1,1.03990459, -12.992007, 1.10000, 0.90000, 1.10000, 0.90000
11261,'CLOVER 4 2  ',  69.0000,1,  11,   1,   1,1.05664980, -17.239669, 1.10000, 0.90000, 1.10000, 0.90000
11262,'CLOVER 4 3  ', 138.0000,1,  11,   1,   1,1.03970587, -13.013079, 1.10000, 0.90000, 1.10000, 0.90000
11263,'FORT LAWN 1 ',  69.0000,1,  11,   1,   1,1.03347552, -18.837281, 1.10000, 0.90000, 1.10000, 0.90000
11264,'FORT LAWN 2 ',  69.0000,1,  11,   1,   1,1.03354931, -18.826593, 1.10000, 0.90000, 1.10000, 0.90000
11265,'FORT MILL ~9', 138.0000,1,  11,   1,   1,1.02671719, -16.737549, 1.10000, 0.90000, 1.10000, 0.90000
11266,'FORT MILL~10', 138.0000,1,  11,   1,   1,1.02633953, -16.769784, 1.10000, 0.90000, 1.10000, 0.90000
11267,'LANCASTER~12', 138.0000,1,  11,   1,   1,1.02811825, -18.655366, 1.10000, 0.90000, 1.10000, 0.90000
11268,'LANCASTER~13',  69.0000,1,  11,   1,   1,1.03164935, -20.366080, 1.10000, 0.90000, 1.10000, 0.90000
11269,'LANCASTER~14', 138.0000,1,  11,   1,   1,1.02780044, -18.686865, 1.10000, 0.90000, 1.10000, 0.90000
11270,'LANCASTER~15', 138.0000,1,  11,   1,   1,1.02846062, -18.609494, 1.10000, 0.90000, 1.10000, 0.90000
11271,'ROCK HILL ~3', 138.0000,1,  11,   1,   1,1.01705194, -17.570277, 1.10000, 0.90000, 1.10000, 0.90000
11272,'ROCK HILL ~4', 345.0000,1,  11,   1,   1,1.02913201, -14.736616, 1.10000, 0.90000, 1.10000, 0.90000
11273,'ROCK HILL ~5', 138.0000,1,  11,   1,   1,1.02293634, -16.900082, 1.10000, 0.90000, 1.10000, 0.90000
11274,'ROCK HILL ~6',  13.8000,1,  11,   1,   1,1.02702320, -15.415097, 1.10000, 0.90000, 1.10000, 0.90000
11276,'ROCK HILL ~8', 345.0000,1,  11,   1,   1,1.02884662, -14.777490, 1.10000, 0.90000, 1.10000, 0.90000
11277,'ROCK HILL ~9', 345.0000,1,  11,   1,   1,1.02996016, -14.624837, 1.10000, 0.90000, 1.10000, 0.90000
11278,'ROCK HILL~10', 345.0000,1,  11,   1,   1,1.02913201, -14.736616, 1.10000, 0.90000, 1.10000, 0.90000
11279,'ROCK HILL~11', 138.0000,1,  11,   1,   1,1.03223479, -15.405790, 1.10000, 0.90000, 1.10000, 0.90000
11280,'ROCK HILL~12',  69.0000,1,  11,   1,   1,1.04988253, -17.574319, 1.10000, 0.90000, 1.10000, 0.90000
11281,'ROCK HILL~13', 138.0000,1,  11,   1,   1,1.03164148, -15.441869, 1.10000, 0.90000, 1.10000, 0.90000
11282,'ROCK HILL~14', 138.0000,1,  11,   1,   1,1.03287923, -15.336800, 1.10000, 0.90000, 1.10000, 0.90000
11283,'ROCK HILL~15', 138.0000,1,  11,   1,   1,1.01861703, -17.295156, 1.10000, 0.90000, 1.10000, 0.90000
11284,'ROCK HILL~16', 138.0000,1,  11,   1,   1,1.01812339, -17.335712, 1.10000, 0.90000, 1.10000, 0.90000
11285,'YORK 14 1   ',  69.0000,1,  11,   1,   1,1.02660084, -18.433519, 1.10000, 0.90000, 1.10000, 0.90000
11286,'YORK 15 1   ', 138.0000,1,  11,   1,   1,1.03654957, -13.733872, 1.10000, 0.90000, 1.10000, 0.90000
11287,'YORK 15 2   ',  69.0000,1,  11,   1,   1,1.03826725, -15.590139, 1.10000, 0.90000, 1.10000, 0.90000
11288,'YORK 15 3   ', 138.0000,1,  11,   1,   1,1.03635919, -13.755213, 1.10000, 0.90000, 1.10000, 0.90000
11289,'YORK 15 5   ', 138.0000,1,  11,   1,   1,1.03680372, -13.695902, 1.10000, 0.90000, 1.10000, 0.90000
11290,'MC CORMICK 1',  69.0000,1,  11,   1,   1,1.01586723,  -9.846892, 1.10000, 0.90000, 1.10000, 0.90000
11291,'MC CORMICK 2',  69.0000,1,  11,   1,   1,1.01577151,  -9.860452, 1.10000, 0.90000, 1.10000, 0.90000
11292,'MC CORMICK 4',  69.0000,1,  11,   1,   1,1.01595592,  -9.833908, 1.10000, 0.90000, 1.10000, 0.90000
11293,'WELLFORD 2 1',  69.0000,1,  11,   1,   1,1.02564633, -12.520328, 1.10000, 0.90000, 1.10000, 0.90000
11294,'WELLFORD 2 2',  13.8000,2,  11,   1,   1,1.03192389, -11.889330, 1.10000, 0.90000, 1.10000, 0.90000
11295,'WELLFORD 2 3',  69.0000,1,  11,   1,   1,1.02563369, -12.521202, 1.10000, 0.90000, 1.10000, 0.90000
11296,'WELLFORD 2 5',  69.0000,1,  11,   1,   1,1.02564633, -12.520328, 1.10000, 0.90000, 1.10000, 0.90000
11297,'YORK 16 1   ',  69.0000,2,  11,   1,   1,1.03202713, -17.325675, 1.10000, 0.90000, 1.10000, 0.90000
11298,'YORK 16 2   ',  69.0000,1,  11,   1,   1,1.03202713, -17.325675, 1.10000, 0.90000, 1.10000, 0.90000
11299,'GREENVILL~44',  69.0000,2,  11,   1,   1,1.02821410,  -8.961571, 1.10000, 0.90000, 1.10000, 0.90000
11300,'GREENVILL~45',  69.0000,1,  11,   1,   1,1.02815557,  -8.965037, 1.10000, 0.90000, 1.10000, 0.90000
11301,'UNION 5 1   ',  69.0000,1,  11,   1,   1,1.03516209, -12.653996, 1.10000, 0.90000, 1.10000, 0.90000
11302,'UNION 5 2   ',  13.8000,2,  11,   1,   1,1.03516209, -12.653996, 1.10000, 0.90000, 1.10000, 0.90000
11303,'UNION 5 3   ',  13.8000,2,  11,   1,   1,1.03511119, -11.863774, 1.10000, 0.90000, 1.10000, 0.90000
11304,'UNION 5 4   ',  13.8000,2,  11,   1,   1,1.03508604, -12.154706, 1.10000, 0.90000, 1.10000, 0.90000
11305,'UNION 5 5   ',  69.0000,1,  11,   1,   1,1.03515506, -12.656389, 1.10000, 0.90000, 1.10000, 0.90000
11306,'UNION 5 7   ',  69.0000,1,  11,   1,   1,1.03516209, -12.653996, 1.10000, 0.90000, 1.10000, 0.90000
11307,'UNION 5 9   ',  69.0000,1,  11,   1,   1,1.03516209, -12.653996, 1.10000, 0.90000, 1.10000, 0.90000
11308,'UNION 6 1   ',  69.0000,1,  11,   1,   1,1.01176369, -13.623493, 1.10000, 0.90000, 1.10000, 0.90000
11309,'UNION 6 2   ',  18.0000,2,  11,   1,   1,1.01176369, -13.623493, 1.10000, 0.90000, 1.10000, 0.90000
11310,'UNION 6 3   ',  22.0000,2,  11,   1,   1,1.01176369, -13.623493, 1.10000, 0.90000, 1.10000, 0.90000
11311,'UNION 6 4   ',  18.0000,2,  11,   1,   1,1.01176369, -13.623493, 1.10000, 0.90000, 1.10000, 0.90000
11312,'UNION 6 5   ',  69.0000,1,  11,   1,   1,1.01176369, -13.623493, 1.10000, 0.90000, 1.10000, 0.90000
11313,'GAFFNEY 3 1 ', 138.0000,1,  11,   1,   1,1.05189955, -10.281152, 1.10000, 0.90000, 1.10000, 0.90000
11314,'GAFFNEY 3 2 ',  69.0000,1,  11,   1,   1,1.04539907, -13.116113, 1.10000, 0.90000, 1.10000, 0.90000
11315,'GAFFNEY 3 3 ',  18.0000,2,  11,   1,   1,1.00698757,  -5.721340, 1.10000, 0.90000, 1.10000, 0.90000
11316,'GAFFNEY 3 4 ',  13.8000,2,  11,   1,   1,1.00792289,  -6.228880, 1.10000, 0.90000, 1.10000, 0.90000
11317,'GAFFNEY 3 5 ', 138.0000,1,  11,   1,   1,1.05131662, -10.314207, 1.10000, 0.90000, 1.10000, 0.90000
11318,'GAFFNEY 3 7 ', 138.0000,1,  11,   1,   1,1.05189955, -10.281152, 1.10000, 0.90000, 1.10000, 0.90000
11319,'LOCKHART 1  ',  69.0000,1,  11,   1,   1,1.03499997, -12.613143, 1.10000, 0.90000, 1.10000, 0.90000
11320,'LOCKHART 2  ',  13.8000,2,  11,   1,   1,1.05909598, -12.049839, 1.10000, 0.90000, 1.10000, 0.90000
11321,'LOCKHART 3  ',  13.8000,2,  11,   1,   1,1.05736434, -12.285253, 1.10000, 0.90000, 1.10000, 0.90000
11322,'LOCKHART 4  ',  18.0000,2,  11,   1,   1,1.05990553, -11.975635, 1.10000, 0.90000, 1.10000, 0.90000
11323,'LOCKHART 5  ',  69.0000,1,  11,   1,   1,1.03490782, -12.620246, 1.10000, 0.90000, 1.10000, 0.90000
11324,'GREER 5 1   ',  69.0000,1,  11,   1,   1,1.02478504, -10.738709, 1.10000, 0.90000, 1.10000, 0.90000
11325,'GREER 5 2   ',  13.8000,2,  11,   1,   1,1.02246273, -10.329552, 1.10000, 0.90000, 1.10000, 0.90000
11326,'GREER 5 3   ',  13.8000,2,  11,   1,   1,1.02246273, -10.329552, 1.10000, 0.90000, 1.10000, 0.90000
11328,'GREER 5 5   ',  69.0000,1,  11,   1,   1,1.02470613, -10.744443, 1.10000, 0.90000, 1.10000, 0.90000
11329,'PELZER 2 1  ',  69.0000,1,  11,   1,   1,1.03373241,  -7.751541, 1.10000, 0.90000, 1.10000, 0.90000
11330,'PELZER 2 2  ',  13.2000,2,  11,   1,   1,1.03373241,  -7.751541, 1.10000, 0.90000, 1.10000, 0.90000
11331,'PELZER 2 3  ',  69.0000,1,  11,   1,   1,1.03373241,  -7.751541, 1.10000, 0.90000, 1.10000, 0.90000
11332,'PACOLET 2 1 ',  69.0000,2,  11,   1,   1,1.01624739, -14.161978, 1.10000, 0.90000, 1.10000, 0.90000
11333,'GAFFNEY 4 1 ',  69.0000,2,  11,   1,   1,1.04941094, -12.816901, 1.10000, 0.90000, 1.10000, 0.90000
11334,'CARLISLE 4 1',  69.0000,2,  11,   1,   1,1.03802919, -12.654834, 1.10000, 0.90000, 1.10000, 0.90000
11335,'PACOLET 3 1 ',  69.0000,1,  11,   1,   1,1.01440907, -14.208669, 1.10000, 0.90000, 1.10000, 0.90000
11336,'PACOLET 3 2 ',  24.0000,2,  11,   1,   1,1.03850591, -13.615236, 1.10000, 0.90000, 1.10000, 0.90000
11337,'PACOLET 3 3 ',  69.0000,1,  11,   1,   1,1.01440251, -14.209229, 1.10000, 0.90000, 1.10000, 0.90000
11338,'FORT MILL~11',  69.0000,1,  11,   1,   1,1.05038297, -17.446683, 1.10000, 0.90000, 1.10000, 0.90000
11339,'FORT MILL~12',  13.8000,2,  11,   1,   1,1.03096831, -15.518605, 1.10000, 0.90000, 1.10000, 0.90000
11340,'FORT MILL~13',  13.8000,2,  11,   1,   1,1.01811159, -14.503512, 1.10000, 0.90000, 1.10000, 0.90000
11341,'FORT MILL~14',  18.0000,2,  11,   1,   1,1.05038297, -17.446683, 1.10000, 0.90000, 1.10000, 0.90000
11342,'FORT MILL~15',  69.0000,1,  11,   1,   1,1.05034065, -17.472614, 1.10000, 0.90000, 1.10000, 0.90000
11343,'FORT MILL~16',  69.0000,1,  11,   1,   1,1.05038297, -17.446683, 1.10000, 0.90000, 1.10000, 0.90000
11344,'PIEDMONT 3 1',  69.0000,1,  11,   1,   1,1.03274822,  -7.709020, 1.10000, 0.90000, 1.10000, 0.90000
11345,'PIEDMONT 3 2',  13.8000,1,  11,   1,   1,1.03274822,  -7.709020, 1.10000, 0.90000, 1.10000, 0.90000
11346,'PIEDMONT 3 3',  13.8000,1,  11,   1,   1,1.03274822,  -7.709020, 1.10000, 0.90000, 1.10000, 0.90000
11348,'PIEDMONT 3 5',  13.8000,2,  11,   1,   1,1.04095984,  -6.682675, 1.10000, 0.90000, 1.10000, 0.90000
11349,'PIEDMONT 3 6',  69.0000,1,  11,   1,   1,1.03274179,  -7.709604, 1.10000, 0.90000, 1.10000, 0.90000
11350,'PIEDMONT 3 8',  69.0000,1,  11,   1,   1,1.03274822,  -7.709020, 1.10000, 0.90000, 1.10000, 0.90000
11351,'GREENVILL~46',  69.0000,1,  11,   1,   1,1.02494633,  -9.020277, 1.10000, 0.90000, 1.10000, 0.90000
11352,'GREENVILL~49',  13.8000,1,  11,   1,   1,1.02494633,  -9.020277, 1.10000, 0.90000, 1.10000, 0.90000
11353,'GREENVILL~50',  13.8000,1,  11,   1,   1,1.02494633,  -9.020277, 1.10000, 0.90000, 1.10000, 0.90000
11355,'GREENVILL~52',  13.8000,2,  11,   1,   1,1.01872158,  -3.488516, 1.10000, 0.90000, 1.10000, 0.90000
11356,'GREENVILL~53',  13.8000,2,  11,   1,   1,1.02003074,  -8.109517, 1.10000, 0.90000, 1.10000, 0.90000
11357,'GREENVILL~54',  13.8000,2,  11,   1,   1,1.02024865,  -3.227078, 1.10000, 0.90000, 1.10000, 0.90000
11358,'GREENVILL~55',  69.0000,1,  11,   1,   1,1.02493072,  -9.021697, 1.10000, 0.90000, 1.10000, 0.90000
11359,'GREENVILL~47',  69.0000,1,  11,   1,   1,1.02494633,  -9.020277, 1.10000, 0.90000, 1.10000, 0.90000
11360,'GREENVILL~48',  69.0000,1,  11,   1,   1,1.02494633,  -9.020277, 1.10000, 0.90000, 1.10000, 0.90000
11361,'WARE SHOAL~2',  69.0000,1,  11,   1,   1,1.03193295,  -7.060671, 1.10000, 0.90000, 1.10000, 0.90000
11362,'WARE SHOAL~3',  18.0000,2,  11,   1,   1,1.06253910,  -2.791451, 1.10000, 0.90000, 1.10000, 0.90000
11363,'WARE SHOAL~4',  18.0000,2,  11,   1,   1,1.06335473,  -2.689168, 1.10000, 0.90000, 1.10000, 0.90000
11364,'WARE SHOAL~5',  69.0000,1,  11,   1,   1,1.03192520,  -7.061472, 1.10000, 0.90000, 1.10000, 0.90000
11365,'IVA 2 1     ',  69.0000,2,  11,   1,   1,1.01784885,  -4.916651, 1.10000, 0.90000, 1.10000, 0.90000
11366,'IVA 2 2     ',  13.2000,2,  11,   1,   1,1.01784885,  -4.916651, 1.10000, 0.90000, 1.10000, 0.90000
11367,'IVA 2 3     ',  13.2000,2,  11,   1,   1,1.01784885,  -4.916651, 1.10000, 0.90000, 1.10000, 0.90000
11369,'IVA 2 5     ',  69.0000,1,  11,   1,   1,1.01784885,  -4.916651, 1.10000, 0.90000, 1.10000, 0.90000
11370,'SALEM 14 1  ', 345.0000,1,  11,   1,   1,1.03999996,   3.560816, 1.10000, 0.90000, 1.10000, 0.90000
11371,'SALEM 14 2  ', 138.0000,1,  11,   1,   1,1.04234374,   0.839222, 1.10000, 0.90000, 1.10000, 0.90000
11372,'SALEM 14 3  ',  13.8000,2,  11,   1,   1,1.04355705,   6.831757, 1.10000, 0.90000, 1.10000, 0.90000
11373,'SALEM 14 4  ',  22.0000,2,  11,   1,   1,1.03999996,   3.560816, 1.10000, 0.90000, 1.10000, 0.90000
11374,'SALEM 14 5  ',  18.0000,2,  11,   1,   1,1.04348505,   7.551610, 1.10000, 0.90000, 1.10000, 0.90000
11375,'SALEM 14 6  ',  13.8000,2,  11,   1,   1,1.04439819,   8.421773, 1.10000, 0.90000, 1.10000, 0.90000
11376,'SALEM 14 7  ', 345.0000,1,  11,   1,   1,1.03997946,   3.559116, 1.10000, 0.90000, 1.10000, 0.90000
11377,'SALEM 14 9  ', 345.0000,1,  11,   1,   1,1.03945911,   3.385716, 1.10000, 0.90000, 1.10000, 0.90000
11378,'SENECA 4 1  ', 345.0000,1,  11,   1,   1,1.04200006,   5.480260, 1.10000, 0.90000, 1.10000, 0.90000
11379,'SENECA 4 2  ', 138.0000,1,  11,   1,   1,1.03704596,  -0.054396, 1.10000, 0.90000, 1.10000, 0.90000
11380,'SENECA 4 3  ',  13.8000,2,  11,   1,   1,1.04641056,  11.415730, 1.10000, 0.90000, 1.10000, 0.90000
11381,'SENECA 4 4  ',  24.0000,2,  11,   1,   1,1.04618967,  10.083827, 1.10000, 0.90000, 1.10000, 0.90000
11382,'SENECA 4 5  ',  18.0000,2,  11,   1,   1,1.04605234,  11.030842, 1.10000, 0.90000, 1.10000, 0.90000
11383,'SENECA 4 6  ', 345.0000,1,  11,   1,   1,1.03853536,   4.174538, 1.10000, 0.90000, 1.10000, 0.90000
11384,'SENECA 4 8  ', 345.0000,1,  11,   1,   1,1.04200006,   5.480260, 1.10000, 0.90000, 1.10000, 0.90000
11385,'SENECA 4 10 ', 345.0000,1,  11,   1,   1,1.04200006,   5.480260, 1.10000, 0.90000, 1.10000, 0.90000
11386,'GAFFNEY 5 1 ', 345.0000,1,  11,   1,   1,1.03999996,  -6.698565, 1.10000, 0.90000, 1.10000, 0.90000
11387,'GAFFNEY 5 2 ', 138.0000,1,  11,   1,   1,1.04697084, -10.545576, 1.10000, 0.90000, 1.10000, 0.90000
11388,'GAFFNEY 5 3 ',  69.0000,1,  11,   1,   1,1.04966545, -12.805120, 1.10000, 0.90000, 1.10000, 0.90000
11389,'GAFFNEY 5 4 ',  13.8000,2,  11,   1,   1,1.03526115,  -3.656827, 1.10000, 0.90000, 1.10000, 0.90000
11390,'GAFFNEY 5 5 ',  13.8000,2,  11,   1,   1,1.03476405,  -3.584174, 1.10000, 0.90000, 1.10000, 0.90000
11391,'GAFFNEY 5 6 ',  13.8000,2,  11,   1,   1,1.03584146,  -4.000156, 1.10000, 0.90000, 1.10000, 0.90000
11392,'GAFFNEY 5 7 ',  22.0000,2,  11,   1,   1,1.03503096,  -3.719643, 1.10000, 0.90000, 1.10000, 0.90000
11393,'GAFFNEY 5 8 ',  13.8000,2,  11,   1,   1,1.03663409,  -4.482095, 1.10000, 0.90000, 1.10000, 0.90000
11394,'GAFFNEY 5 9 ', 345.0000,1,  11,   1,   1,1.03960788,  -7.171322, 1.10000, 0.90000, 1.10000, 0.90000
11395,'GAFFNEY 5 11', 138.0000,1,  11,   1,   1,1.04689705, -10.604816, 1.10000, 0.90000, 1.10000, 0.90000
11396,'BLACKSBUR~15',  69.0000,2,  11,   1,   1,1.04681182, -13.532578, 1.10000, 0.90000, 1.10000, 0.90000
11397,'PELZER 3 1  ',  69.0000,2,  11,   1,   1,1.03658128,  -7.380060, 1.10000, 0.90000, 1.10000, 0.90000
11398,'PELZER 3 2  ',  69.0000,1,  11,   1,   1,1.03655982,  -7.381728, 1.10000, 0.90000, 1.10000, 0.90000
11399,'PELZER 3 4  ',  69.0000,1,  11,   1,   1,1.03658128,  -7.380060, 1.10000, 0.90000, 1.10000, 0.90000
11400,'WARE SHOAL~6',  69.0000,1,  11,   1,   1,1.03224301,  -6.875370, 1.10000, 0.90000, 1.10000, 0.90000
11401,'WARE SHOAL~7',  18.0000,2,  11,   1,   1,1.01948380,  -6.494915, 1.10000, 0.90000, 1.10000, 0.90000
11402,'WARE SHOAL~8',  18.0000,2,  11,   1,   1,1.01949680,  -6.849900, 1.10000, 0.90000, 1.10000, 0.90000
11404,'WARE SHOA~10',  69.0000,1,  11,   1,   1,1.03223801,  -6.877286, 1.10000, 0.90000, 1.10000, 0.90000
11405,'CHESNEE 2 1 ',  69.0000,1,  11,   1,   1,1.02989292, -14.241783, 1.10000, 0.90000, 1.10000, 0.90000
11406,'CHESNEE 2 2 ',  20.0000,2,  11,   1,   1,1.03306568, -13.904916, 1.10000, 0.90000, 1.10000, 0.90000
11407,'CHESNEE 2 3 ',  13.8000,2,  11,   1,   1,1.03357148, -13.859316, 1.10000, 0.90000, 1.10000, 0.90000
11408,'CHESNEE 2 4 ',  69.0000,1,  11,   1,   1,1.02987754, -14.242818, 1.10000, 0.90000, 1.10000, 0.90000
11409,'CHESNEE 2 6 ',  69.0000,1,  11,   1,   1,1.02989292, -14.241783, 1.10000, 0.90000, 1.10000, 0.90000
11410,'CHESNEE 2 8 ',  69.0000,1,  11,   1,   1,1.02989292, -14.241783, 1.10000, 0.90000, 1.10000, 0.90000
11411,'CHESNEE 2 10',  69.0000,1,  11,   1,   1,1.02989292, -14.241783, 1.10000, 0.90000, 1.10000, 0.90000
11412,'BLACKSBUR~16',  69.0000,2,  11,   1,   1,1.04901874, -12.910944, 1.10000, 0.90000, 1.10000, 0.90000
11413,'BLACKSBUR~17',  69.0000,1,  11,   1,   1,1.04900086, -12.917926, 1.10000, 0.90000, 1.10000, 0.90000
11414,'WESTMINST~30',  69.0000,1,  11,   1,   1,1.01406538,  -7.550153, 1.10000, 0.90000, 1.10000, 0.90000
11415,'WESTMINST~31',  18.0000,2,  11,   1,   1,1.01406538,  -7.550153, 1.10000, 0.90000, 1.10000, 0.90000
11416,'WESTMINST~32',  69.0000,1,  11,   1,   1,1.01406538,  -7.550153, 1.10000, 0.90000, 1.10000, 0.90000
11417,'ROCK HILL~17',  69.0000,2,  11,   1,   1,1.03067052, -18.321194, 1.10000, 0.90000, 1.10000, 0.90000
11418,'WILLIAMST~16', 345.0000,1,  11,   1,   1,1.03803337,  -0.801238, 1.10000, 0.90000, 1.10000, 0.90000
11419,'WILLIAMST~19', 138.0000,1,  11,   1,   1,1.03876829,  -1.896921, 1.10000, 0.90000, 1.10000, 0.90000
11420,'WILLIAMST~20',  69.0000,1,  11,   1,   1,1.04107523,  -6.892411, 1.10000, 0.90000, 1.10000, 0.90000
11421,'WILLIAMST~21',  22.0000,2,  11,   1,   1,1.00963664,   2.291787, 1.10000, 0.90000, 1.10000, 0.90000
11422,'WILLIAMST~22',  13.8000,2,  11,   1,   1,1.00779283,  -0.007117, 1.10000, 0.90000, 1.10000, 0.90000
11423,'WILLIAMST~23',  13.8000,2,  11,   1,   1,1.01216292,   0.489127, 1.10000, 0.90000, 1.10000, 0.90000
11424,'WILLIAMST~24', 138.0000,1,  11,   1,   1,1.03782630,  -1.971469, 1.10000, 0.90000, 1.10000, 0.90000
11425,'WILLIAMST~25', 138.0000,1,  11,   1,   1,1.03876829,  -1.896921, 1.10000, 0.90000, 1.10000, 0.90000
11426,'WILLIAMST~17', 345.0000,1,  11,   1,   1,1.03805745,  -0.740939, 1.10000, 0.90000, 1.10000, 0.90000
11427,'WILLIAMST~18', 345.0000,1,  11,   1,   1,1.03803337,  -0.801238, 1.10000, 0.90000, 1.10000, 0.90000
11428,'YORK 17 1   ', 345.0000,1,  11,   1,   1,1.04200006, -11.549151, 1.10000, 0.90000, 1.10000, 0.90000
11429,'YORK 17 2   ', 138.0000,1,  11,   1,   1,1.04541314, -14.298109, 1.10000, 0.90000, 1.10000, 0.90000
11430,'YORK 17 3   ',  69.0000,1,  11,   1,   1,1.04836667, -17.787360, 1.10000, 0.90000, 1.10000, 0.90000
11431,'YORK 17 4   ',  18.0000,1,  11,   1,   1,1.05046844, -19.086887, 1.10000, 0.90000, 1.10000, 0.90000
11433,'YORK 17 6   ',  18.0000,2,  11,   1,   1,1.05224109,  -7.888129, 1.10000, 0.90000, 1.10000, 0.90000
11434,'YORK 17 7   ',  13.8000,2,  11,   1,   1,1.05410230,  -7.067395, 1.10000, 0.90000, 1.10000, 0.90000
11435,'YORK 17 8   ', 138.0000,1,  11,   1,   1,1.04266667, -14.581349, 1.10000, 0.90000, 1.10000, 0.90000
11436,'YORK 17 10  ', 138.0000,1,  11,   1,   1,1.04541314, -14.298109, 1.10000, 0.90000, 1.10000, 0.90000
11437,'STARR 2 1   ', 345.0000,1,  11,   1,   1,1.05499995,   3.968782, 1.10000, 0.90000, 1.10000, 0.90000
11438,'STARR 2 2   ', 138.0000,1,  11,   1,   1,1.03453052,   1.727054, 1.10000, 0.90000, 1.10000, 0.90000
11439,'STARR 2 3   ',  69.0000,1,  11,   1,   1,1.03376067,  -1.796306, 1.10000, 0.90000, 1.10000, 0.90000
11440,'STARR 2 4   ',  13.8000,2,  11,   1,   1,0.98557121,   6.672505, 1.10000, 0.90000, 1.10000, 0.90000
11441,'STARR 2 5   ',  24.0000,2,  11,   1,   1,0.98451877,   5.983290, 1.10000, 0.90000, 1.10000, 0.90000
11442,'STARR 2 6   ',  13.8000,2,  11,   1,   1,0.98699045,   8.250858, 1.10000, 0.90000, 1.10000, 0.90000
11443,'STARR 2 7   ',  20.0000,2,  11,   1,   1,0.98696107,   6.342981, 1.10000, 0.90000, 1.10000, 0.90000
11444,'STARR 2 8   ',  13.8000,2,  11,   1,   1,0.98676854,   6.250997, 1.10000, 0.90000, 1.10000, 0.90000
11445,'STARR 2 9   ',  13.8000,2,  11,   1,   1,0.98641318,   5.941042, 1.10000, 0.90000, 1.10000, 0.90000
11446,'STARR 2 10  ',  13.8000,2,  11,   1,   1,0.98764545,   6.725156, 1.10000, 0.90000, 1.10000, 0.90000
11447,'STARR 2 11  ',  13.8000,2,  11,   1,   1,0.98704672,   6.382288, 1.10000, 0.90000, 1.10000, 0.90000
11448,'STARR 2 12  ', 138.0000,1,  11,   1,   1,1.03384924,   1.542527, 1.10000, 0.90000, 1.10000, 0.90000
11449,'STARR 2 14  ', 345.0000,1,  11,   1,   1,1.05292881,   3.636375, 1.10000, 0.90000, 1.10000, 0.90000
11450,'STARR 2 16  ', 138.0000,1,  11,   1,   1,1.03453052,   1.727054, 1.10000, 0.90000, 1.10000, 0.90000
11451,'CHAPPELLS 1 ',  69.0000,1,  11,   1,   1,1.03050268, -10.366709, 1.10000, 0.90000, 1.10000, 0.90000
11452,'CHAPPELLS 2 ',  18.0000,2,  11,   1,   1,1.00215352,  -9.241768, 1.10000, 0.90000, 1.10000, 0.90000
11453,'CHAPPELLS 3 ',  13.8000,2,  11,   1,   1,1.00044823,  -9.436358, 1.10000, 0.90000, 1.10000, 0.90000
11454,'CHAPPELLS 4 ',  69.0000,1,  11,   1,   1,1.03040683, -10.374489, 1.10000, 0.90000, 1.10000, 0.90000
11455,'CHAPPELLS 6 ',  69.0000,1,  11,   1,   1,1.03050268, -10.366709, 1.10000, 0.90000, 1.10000, 0.90000
11456,'GREER 6 1   ',  69.0000,1,  11,   1,   1,1.01038706, -10.438522, 1.10000, 0.90000, 1.10000, 0.90000
11457,'GREER 6 2   ',  13.8000,2,  11,   1,   1,1.01581848,  -9.893685, 1.10000, 0.90000, 1.10000, 0.90000
11458,'GREER 6 3   ',  69.0000,1,  11,   1,   1,1.01036346, -10.440110, 1.10000, 0.90000, 1.10000, 0.90000
11459,'SENECA 5 1  ', 138.0000,2,  11,   1,   1,1.03607166,  -0.099485, 1.10000, 0.90000, 1.10000, 0.90000
11460,'SENECA 5 2  ',  69.0000,1,  11,   1,   1,1.01786733,  -6.103203, 1.10000, 0.90000, 1.10000, 0.90000
11461,'SENECA 5 3  ',  13.2000,1,  11,   1,   1,1.01114011, -12.636650, 1.10000, 0.90000, 1.10000, 0.90000
11463,'SENECA 5 5  ', 138.0000,1,  11,   1,   1,1.03598797,  -0.164159, 1.10000, 0.90000, 1.10000, 0.90000
11464,'SENECA 5 7  ', 138.0000,1,  11,   1,   1,1.03607166,  -0.099485, 1.10000, 0.90000, 1.10000, 0.90000
11465,'SALEM 15 1  ', 345.0000,1,  11,   1,   1,1.04100001,   3.984712, 1.10000, 0.90000, 1.10000, 0.90000
11466,'SALEM 15 2  ', 138.0000,1,  11,   1,   1,1.04416323,   0.007436, 1.10000, 0.90000, 1.10000, 0.90000
11467,'SALEM 15 3  ',  13.8000,2,  11,   1,   1,1.04100001,   3.984712, 1.10000, 0.90000, 1.10000, 0.90000
11468,'SALEM 15 4  ',  20.0000,2,  11,   1,   1,1.04814649,   6.786890, 1.10000, 0.90000, 1.10000, 0.90000
11469,'SALEM 15 5  ',  13.8000,2,  11,   1,   1,1.05159557,   9.304121, 1.10000, 0.90000, 1.10000, 0.90000
11470,'SALEM 15 6  ',  13.8000,2,  11,   1,   1,1.04826665,   7.125350, 1.10000, 0.90000, 1.10000, 0.90000
11471,'SIMPSONVI~11',  69.0000,1,  11,   1,   1,1.00451708,  -7.559025, 1.10000, 0.90000, 1.10000, 0.90000
11472,'SIMPSONVI~12',  18.0000,2,  11,   1,   1,1.02040827,  -7.451265, 1.10000, 0.90000, 1.10000, 0.90000
11473,'SIMPSONVI~13',  13.8000,2,  11,   1,   1,1.00451708,  -7.559025, 1.10000, 0.90000, 1.10000, 0.90000
11474,'SIMPSONVI~14',  18.0000,2,  11,   1,   1,1.00451708,  -7.559025, 1.10000, 0.90000, 1.10000, 0.90000
11475,'SIMPSONVI~15',  69.0000,1,  11,   1,   1,1.00450575,  -7.559241, 1.10000, 0.90000, 1.10000, 0.90000
11476,'SIMPSONVI~16',  69.0000,1,  11,   1,   1,1.00451708,  -7.559025, 1.10000, 0.90000, 1.10000, 0.90000
11477,'SIMPSONVI~17',  69.0000,1,  11,   1,   1,1.00451708,  -7.559025, 1.10000, 0.90000, 1.10000, 0.90000
11478,'HONEA PATH~4',  69.0000,1,  11,   1,   1,1.03001320,  -6.174973, 1.10000, 0.90000, 1.10000, 0.90000
11479,'HONEA PATH~5',  13.8000,2,  11,   1,   1,1.04289973,  -5.611288, 1.10000, 0.90000, 1.10000, 0.90000
11480,'HONEA PATH~6',  13.8000,2,  11,   1,   1,1.03001320,  -6.174973, 1.10000, 0.90000, 1.10000, 0.90000
11481,'HONEA PATH~7',  18.0000,2,  11,   1,   1,1.04307187,  -5.719242, 1.10000, 0.90000, 1.10000, 0.90000
11482,'HONEA PATH~8',  69.0000,1,  11,   1,   1,1.03000915,  -6.176817, 1.10000, 0.90000, 1.10000, 0.90000
11483,'HONEA PATH~9',  69.0000,1,  11,   1,   1,1.03001320,  -6.174973, 1.10000, 0.90000, 1.10000, 0.90000
11484,'HONEA PAT~10',  69.0000,1,  11,   1,   1,1.03001320,  -6.174973, 1.10000, 0.90000, 1.10000, 0.90000
11485,'CLEMSON 3 1 ',  69.0000,2,  11,   1,   1,1.01173449,  -7.030800, 1.10000, 0.90000, 1.10000, 0.90000
11486,'CLEMSON 3 2 ',  69.0000,1,  11,   1,   1,1.01165688,  -7.035769, 1.10000, 0.90000, 1.10000, 0.90000
11487,'ABBEVILLE ~2',  69.0000,2,  11,   1,   1,1.03208184,  -6.490963, 1.10000, 0.90000, 1.10000, 0.90000
11488,'ABBEVILLE ~3',  69.0000,1,  11,   1,   1,1.03206599,  -6.491402, 1.10000, 0.90000, 1.10000, 0.90000
11489,'BLACKSBUR~18', 345.0000,1,  11,   1,   1,1.04799998,  -8.067040, 1.10000, 0.90000, 1.10000, 0.90000
11490,'BLACKSBUR~20', 138.0000,1,  11,   1,   1,1.04398525, -11.176950, 1.10000, 0.90000, 1.10000, 0.90000
11491,'BLACKSBUR~21',  13.8000,2,  11,   1,   1,1.00490379,  -5.254610, 1.10000, 0.90000, 1.10000, 0.90000
11492,'BLACKSBUR~22',  18.0000,2,  11,   1,   1,1.00680590,  -5.914623, 1.10000, 0.90000, 1.10000, 0.90000
11493,'BLACKSBUR~23',  18.0000,2,  11,   1,   1,1.00429869,  -5.390828, 1.10000, 0.90000, 1.10000, 0.90000
11494,'BLACKSBUR~24',  13.8000,2,  11,   1,   1,1.00547242,  -6.113998, 1.10000, 0.90000, 1.10000, 0.90000
11495,'BLACKSBUR~25',  18.0000,2,  11,   1,   1,1.00326538,  -4.593224, 1.10000, 0.90000, 1.10000, 0.90000
11496,'BLACKSBUR~26',  13.8000,2,  11,   1,   1,1.00451636,  -5.336049, 1.10000, 0.90000, 1.10000, 0.90000
11497,'BLACKSBUR~27', 345.0000,1,  11,   1,   1,1.04405332,  -8.357615, 1.10000, 0.90000, 1.10000, 0.90000
11498,'BLACKSBUR~19', 345.0000,1,  11,   1,   1,1.04799998,  -8.067040, 1.10000, 0.90000, 1.10000, 0.90000
11499,'CONVERSE 1  ',  69.0000,2,  11,   1,   1,1.03972697, -14.451902, 1.10000, 0.90000, 1.10000, 0.90000
13001,'AVENEL 1    ', 100.0000,1,  13,   1,   1,1.02791798, -94.866116, 1.10000, 0.90000, 1.10000, 0.90000
13002,'BAYONNE 1 1 ', 230.0000,1,  13,   1,   1,1.03419173, -93.086080, 1.10000, 0.90000, 1.10000, 0.90000
13003,'BAYONNE 1 2 ', 100.0000,1,  13,   1,   1,1.04347527, -97.358083, 1.10000, 0.90000, 1.10000, 0.90000
13004,'BAYONNE 1 3 ', 230.0000,1,  13,   1,   1,1.03394020, -93.131371, 1.10000, 0.90000, 1.10000, 0.90000
13005,'BAYONNE 2 1 ', 100.0000,1,  13,   1,   1,1.04176545, -97.439533, 1.10000, 0.90000, 1.10000, 0.90000
13006,'BLOOMFIELD~4', 230.0000,1,  13,   1,   1,1.02193868, -93.280085, 1.10000, 0.90000, 1.10000, 0.90000
13007,'BLOOMFIELD~5', 100.0000,1,  13,   1,   1,1.03832412, -97.764234, 1.10000, 0.90000, 1.10000, 0.90000
13008,'BLOOMFIELD~6', 230.0000,1,  13,   1,   1,1.02337992, -93.231324, 1.10000, 0.90000, 1.10000, 0.90000
13009,'BLOOMFIELD~7', 230.0000,1,  13,   1,   1,1.02193868, -93.280085, 1.10000, 0.90000, 1.10000, 0.90000
13010,'BLOOMFIELD~8', 100.0000,1,  13,   1,   1,1.02851737, -96.744480, 1.10000, 0.90000, 1.10000, 0.90000
13011,'BOONTON 1   ', 100.0000,1,  13,   1,   1,1.02116215, -96.996773, 1.10000, 0.90000, 1.10000, 0.90000
13012,'CALDWELL 1 1', 100.0000,1,  13,   1,   1,1.01570380, -97.972049, 1.10000, 0.90000, 1.10000, 0.90000
13013,'CARTERET 1 1', 100.0000,1,  13,   1,   1,1.03297150, -95.405571, 1.10000, 0.90000, 1.10000, 0.90000
13014,'CARTERET 1 2', 100.0000,1,  13,   1,   1,1.03262949, -95.435986, 1.10000, 0.90000, 1.10000, 0.90000
13015,'CEDAR GROV~1', 100.0000,1,  13,   1,   1,1.03492355, -97.514180, 1.10000, 0.90000, 1.10000, 0.90000
13016,'CEDAR GROV~2', 100.0000,1,  13,   1,   1,1.03515148, -97.500233, 1.10000, 0.90000, 1.10000, 0.90000
13017,'CLIFFSIDE ~1', 100.0000,1,  13,   1,   1,1.04242659, -96.332688, 1.10000, 0.90000, 1.10000, 0.90000
13018,'CLIFFSIDE ~2', 100.0000,1,  13,   1,   1,1.04221487, -96.362167, 1.10000, 0.90000, 1.10000, 0.90000
13019,'CLIFFSIDE ~3', 100.0000,1,  13,   1,   1,1.04263902, -96.301487, 1.10000, 0.90000, 1.10000, 0.90000
13020,'CLIFTON 1 1 ', 100.0000,1,  13,   1,   1,1.04540730, -97.424159, 1.10000, 0.90000, 1.10000, 0.90000
13021,'CLIFTON 1 2 ', 100.0000,1,  13,   1,   1,1.04566836, -97.402090, 1.10000, 0.90000, 1.10000, 0.90000
13022,'CLIFTON 2 1 ', 100.0000,1,  13,   1,   1,1.02531528, -97.504932, 1.10000, 0.90000, 1.10000, 0.90000
13023,'CLIFTON 3 1 ', 100.0000,1,  13,   1,   1,1.03216696, -97.800345, 1.10000, 0.90000, 1.10000, 0.90000
13024,'CLIFTON 3 2 ', 100.0000,1,  13,   1,   1,1.03206992, -97.819818, 1.10000, 0.90000, 1.10000, 0.90000
13025,'CLIFTON 4 1 ', 100.0000,1,  13,   1,   1,1.04563475, -96.868168, 1.10000, 0.90000, 1.10000, 0.90000
13026,'CRANFORD 1  ', 100.0000,1,  13,   1,   1,1.03676665, -96.860654, 1.10000, 0.90000, 1.10000, 0.90000
13027,'CRANFORD 2  ', 100.0000,1,  13,   1,   1,1.03652155, -96.886821, 1.10000, 0.90000, 1.10000, 0.90000
13028,'EAST ORANG~1', 100.0000,1,  13,   1,   1,1.03593421, -97.871215, 1.10000, 0.90000, 1.10000, 0.90000
13029,'EAST ORANG~2', 100.0000,1,  13,   1,   1,1.04083323, -97.502200, 1.10000, 0.90000, 1.10000, 0.90000
13030,'EAST ORANG~3', 100.0000,1,  13,   1,   1,1.04119551, -97.479872, 1.10000, 0.90000, 1.10000, 0.90000
13031,'EAST ORANG~4', 100.0000,1,  13,   1,   1,1.04153359, -97.546467, 1.10000, 0.90000, 1.10000, 0.90000
13032,'EAST ORANG~5', 100.0000,1,  13,   1,   1,1.04141986, -97.564198, 1.10000, 0.90000, 1.10000, 0.90000
13033,'EAST ORANG~6', 100.0000,1,  13,   1,   1,1.04165220, -97.526871, 1.10000, 0.90000, 1.10000, 0.90000
13034,'EAST ORANG~7', 100.0000,1,  13,   1,   1,1.03584516, -97.327846, 1.10000, 0.90000, 1.10000, 0.90000
13035,'EDGEWATER ~1', 100.0000,1,  13,   1,   1,1.04173172, -95.611918, 1.10000, 0.90000, 1.10000, 0.90000
13036,'EDGEWATER ~2', 100.0000,1,  13,   1,   1,1.04165661, -95.626200, 1.10000, 0.90000, 1.10000, 0.90000
13037,'FAIRVIEW 1 1', 100.0000,1,  13,   1,   1,1.03777516, -97.325968, 1.10000, 0.90000, 1.10000, 0.90000
13038,'FAIRVIEW 1 2', 100.0000,1,  13,   1,   1,1.03756487, -97.344471, 1.10000, 0.90000, 1.10000, 0.90000
13039,'FANWOOD 1   ', 100.0000,1,  13,   1,   1,1.03311014, -95.186739, 1.10000, 0.90000, 1.10000, 0.90000
13040,'FANWOOD 2   ', 100.0000,1,  13,   1,   1,1.03301203, -95.195932, 1.10000, 0.90000, 1.10000, 0.90000
13041,'FANWOOD 4   ', 100.0000,1,  13,   1,   1,1.03321314, -95.177095, 1.10000, 0.90000, 1.10000, 0.90000
13042,'FORT LEE 1 1', 100.0000,1,  13,   1,   1,1.04194105, -95.177470, 1.10000, 0.90000, 1.10000, 0.90000
13043,'FORT LEE 2 1', 100.0000,1,  13,   1,   1,1.02671504, -96.987880, 1.10000, 0.90000, 1.10000, 0.90000
13044,'FORT LEE 2 2', 100.0000,1,  13,   1,   1,1.02631462, -97.010734, 1.10000, 0.90000, 1.10000, 0.90000
13045,'GARFIELD 1 1', 100.0000,1,  13,   1,   1,1.02806318, -97.444212, 1.10000, 0.90000, 1.10000, 0.90000
13046,'GARFIELD 2 1', 100.0000,1,  13,   1,   1,1.02253592, -97.307895, 1.10000, 0.90000, 1.10000, 0.90000
13047,'GLEN RIDGE 1', 100.0000,1,  13,   1,   1,1.01263523, -98.339206, 1.10000, 0.90000, 1.10000, 0.90000
13048,'GLEN RIDGE 2', 100.0000,1,  13,   1,   1,1.01277232, -98.325238, 1.10000, 0.90000, 1.10000, 0.90000
13049,'GLEN RIDGE 4', 100.0000,1,  13,   1,   1,1.01248705, -98.352853, 1.10000, 0.90000, 1.10000, 0.90000
13050,'HARRISON 3 1', 100.0000,1,  13,   1,   1,1.03563917, -97.690645, 1.10000, 0.90000, 1.10000, 0.90000
13051,'HARRISON 3 2', 100.0000,1,  13,   1,   1,1.03583372, -97.669690, 1.10000, 0.90000, 1.10000, 0.90000
13052,'HARRISON 3 4', 100.0000,1,  13,   1,   1,1.03543603, -97.712529, 1.10000, 0.90000, 1.10000, 0.90000
13053,'HOBOKEN 1 1 ', 100.0000,1,  13,   1,   1,1.04199862, -96.123274, 1.10000, 0.90000, 1.10000, 0.90000
13054,'HOBOKEN 1 2 ', 100.0000,1,  13,   1,   1,1.04223788, -96.088891, 1.10000, 0.90000, 1.10000, 0.90000
13055,'HOBOKEN 2 1 ', 100.0000,1,  13,   1,   1,1.04097497, -97.834899, 1.10000, 0.90000, 1.10000, 0.90000
13056,'HOBOKEN 2 2 ', 100.0000,1,  13,   1,   1,1.04072702, -97.866386, 1.10000, 0.90000, 1.10000, 0.90000
13057,'NORTH ARLI~1', 100.0000,1,  13,   1,   1,1.04025137, -97.191891, 1.10000, 0.90000, 1.10000, 0.90000
13058,'KEARNY 1 1  ', 100.0000,1,  13,   1,   1,1.04528415, -96.367501, 1.10000, 0.90000, 1.10000, 0.90000
13059,'KEARNY 2 1  ', 100.0000,1,  13,   1,   1,1.03701854, -97.183312, 1.10000, 0.90000, 1.10000, 0.90000
13060,'KEARNY 2 2  ', 100.0000,1,  13,   1,   1,1.03681767, -97.208379, 1.10000, 0.90000, 1.10000, 0.90000
13061,'KENILWORTH~1', 100.0000,1,  13,   1,   1,1.02935302, -96.528188, 1.10000, 0.90000, 1.10000, 0.90000
13062,'KENILWORTH~2', 100.0000,1,  13,   1,   1,1.02927089, -96.537737, 1.10000, 0.90000, 1.10000, 0.90000
13063,'LAKE HIAWA~1', 100.0000,1,  13,   1,   1,1.02962923, -95.500716, 1.10000, 0.90000, 1.10000, 0.90000
13064,'LINCOLN PA~1', 100.0000,1,  13,   1,   1,1.02732933, -97.595467, 1.10000, 0.90000, 1.10000, 0.90000
13065,'LINDEN 1 1  ', 100.0000,1,  13,   1,   1,1.04085708, -96.212784, 1.10000, 0.90000, 1.10000, 0.90000
13066,'LINDEN 1 2  ', 100.0000,1,  13,   1,   1,1.04056597, -96.237714, 1.10000, 0.90000, 1.10000, 0.90000
13067,'LINDEN 2 1  ', 230.0000,1,  13,   1,   1,1.03443992, -92.433148, 1.10000, 0.90000, 1.10000, 0.90000
13068,'LINDEN 2 2  ', 161.0000,1,  13,   1,   1,1.03818965, -95.211539, 1.10000, 0.90000, 1.10000, 0.90000
13069,'LINDEN 2 3  ', 100.0000,1,  13,   1,   1,1.03831589, -97.610425, 1.10000, 0.90000, 1.10000, 0.90000
13070,'LINDEN 2 4  ', 161.0000,1,  13,   1,   1,1.03804767, -95.241524, 1.10000, 0.90000, 1.10000, 0.90000
13071,'LINDEN 2 6  ', 161.0000,1,  13,   1,   1,1.03795230, -95.207824, 1.10000, 0.90000, 1.10000, 0.90000
13072,'LIVINGSTON~1', 100.0000,1,  13,   1,   1,1.01937366, -96.770373, 1.10000, 0.90000, 1.10000, 0.90000
13073,'LIVINGSTON~2', 100.0000,1,  13,   1,   1,1.01956165, -96.750511, 1.10000, 0.90000, 1.10000, 0.90000
13074,'LIVINGSTON~3', 100.0000,1,  13,   1,   1,1.02611041, -96.495417, 1.10000, 0.90000, 1.10000, 0.90000
13075,'LIVINGSTON~4', 100.0000,1,  13,   1,   1,1.02596676, -96.513592, 1.10000, 0.90000, 1.10000, 0.90000
13076,'MAPLEWOOD 1 ', 230.0000,1,  13,   1,   1,1.02116251, -93.183683, 1.10000, 0.90000, 1.10000, 0.90000
13077,'MAPLEWOOD 2 ', 100.0000,1,  13,   1,   1,1.01855898, -96.107271, 1.10000, 0.90000, 1.10000, 0.90000
13078,'MAPLEWOOD 3 ',  13.8000,1,  13,   1,   1,1.01840734, -96.515532, 1.10000, 0.90000, 1.10000, 0.90000
13080,'MAPLEWOOD 5 ', 230.0000,1,  13,   1,   1,1.02097285, -93.218319, 1.10000, 0.90000, 1.10000, 0.90000
13081,'MAPLEWOOD 7 ', 230.0000,1,  13,   1,   1,1.02167273, -93.086463, 1.10000, 0.90000, 1.10000, 0.90000
13082,'MONTCLAIR ~1', 100.0000,1,  13,   1,   1,1.01579595, -98.041444, 1.10000, 0.90000, 1.10000, 0.90000
13083,'MONTCLAIR ~2', 100.0000,1,  13,   1,   1,1.03581011, -97.280902, 1.10000, 0.90000, 1.10000, 0.90000
13084,'MONTCLAIR ~3', 100.0000,1,  13,   1,   1,1.03593993, -97.263287, 1.10000, 0.90000, 1.10000, 0.90000
13085,'MONTCLAIR ~4', 100.0000,1,  13,   1,   1,1.03511131, -97.873428, 1.10000, 0.90000, 1.10000, 0.90000
13086,'MONTCLAIR ~5', 100.0000,1,  13,   1,   1,1.03493154, -97.889650, 1.10000, 0.90000, 1.10000, 0.90000
13087,'VERONA 2 1  ', 100.0000,1,  13,   1,   1,1.03645599, -97.298633, 1.10000, 0.90000, 1.10000, 0.90000
13088,'VERONA 2 2  ', 100.0000,1,  13,   1,   1,1.03618002, -97.314165, 1.10000, 0.90000, 1.10000, 0.90000
13089,'MONTVILLE ~8', 100.0000,1,  13,   1,   1,1.02825165, -95.857265, 1.10000, 0.90000, 1.10000, 0.90000
13090,'MOUNTAIN L~1', 100.0000,1,  13,   1,   1,1.02371633, -96.881473, 1.10000, 0.90000, 1.10000, 0.90000
13091,'NORTH BERG~1', 100.0000,1,  13,   1,   1,1.02839887, -96.607808, 1.10000, 0.90000, 1.10000, 0.90000
13092,'NORTH BERG~2', 230.0000,1,  13,   1,   1,1.03603268, -93.701617, 1.10000, 0.90000, 1.10000, 0.90000
13093,'NORTH BERG~3', 161.0000,1,  13,   1,   1,1.03277194, -94.766628, 1.10000, 0.90000, 1.10000, 0.90000
13094,'NORTH BERG~4', 100.0000,1,  13,   1,   1,1.04140806, -96.448616, 1.10000, 0.90000, 1.10000, 0.90000
13095,'NORTH BERG~5',  22.0000,1,  13,   1,   1,1.03483927, -94.077304, 1.10000, 0.90000, 1.10000, 0.90000
13097,'NORTH BERG~7', 161.0000,1,  13,   1,   1,1.03241241, -94.802855, 1.10000, 0.90000, 1.10000, 0.90000
13098,'NORTH BERG~8', 161.0000,1,  13,   1,   1,1.03300190, -94.734171, 1.10000, 0.90000, 1.10000, 0.90000
13099,'ORANGE 4 1  ', 100.0000,1,  13,   1,   1,1.02781308, -97.433707, 1.10000, 0.90000, 1.10000, 0.90000
13100,'WEST ORANG~1', 100.0000,1,  13,   1,   1,1.02573287, -97.636400, 1.10000, 0.90000, 1.10000, 0.90000
13101,'WEST ORANG~2', 100.0000,1,  13,   1,   1,1.02537942, -97.668324, 1.10000, 0.90000, 1.10000, 0.90000
13102,'WEST ORANG~3', 100.0000,1,  13,   1,   1,1.03795671, -97.227374, 1.10000, 0.90000, 1.10000, 0.90000
13103,'WEST ORANG~4', 100.0000,1,  13,   1,   1,1.03765428, -97.264387, 1.10000, 0.90000, 1.10000, 0.90000
13104,'PARSIPPANY~1', 100.0000,1,  13,   1,   1,1.01900542, -96.710110, 1.10000, 0.90000, 1.10000, 0.90000
13105,'PARSIPPANY~2', 100.0000,1,  13,   1,   1,1.01924837, -96.690453, 1.10000, 0.90000, 1.10000, 0.90000
13106,'PARSIPPANY~3', 100.0000,1,  13,   1,   1,1.02032411, -97.270616, 1.10000, 0.90000, 1.10000, 0.90000
13107,'PASSAIC 1 1 ', 230.0000,1,  13,   1,   1,1.03520238, -93.551059, 1.10000, 0.90000, 1.10000, 0.90000
13108,'PASSAIC 1 2 ', 100.0000,1,  13,   1,   1,1.02761579, -96.825752, 1.10000, 0.90000, 1.10000, 0.90000
13109,'PASSAIC 1 3 ',  13.8000,1,  13,   1,   1,1.02303028,-100.755413, 1.10000, 0.90000, 1.10000, 0.90000
13111,'PASSAIC 1 5 ', 230.0000,1,  13,   1,   1,1.03469908, -93.593522, 1.10000, 0.90000, 1.10000, 0.90000
13112,'PASSAIC 2 1 ', 230.0000,1,  13,   1,   1,1.02701104, -93.522242, 1.10000, 0.90000, 1.10000, 0.90000
13113,'PASSAIC 2 2 ', 100.0000,1,  13,   1,   1,1.04112327, -97.616599, 1.10000, 0.90000, 1.10000, 0.90000
13114,'PASSAIC 2 3 ', 230.0000,1,  13,   1,   1,1.02667320, -93.564740, 1.10000, 0.90000, 1.10000, 0.90000
13115,'PASSAIC 2 5 ', 230.0000,1,  13,   1,   1,1.02870882, -93.417324, 1.10000, 0.90000, 1.10000, 0.90000
13116,'WALLINGTON 1', 100.0000,1,  13,   1,   1,1.02654433, -96.893432, 1.10000, 0.90000, 1.10000, 0.90000
13117,'WALLINGTON 2', 100.0000,1,  13,   1,   1,1.02664280, -96.876883, 1.10000, 0.90000, 1.10000, 0.90000
13118,'WARREN 5 1  ', 100.0000,1,  13,   1,   1,1.03660083, -95.134187, 1.10000, 0.90000, 1.10000, 0.90000
13119,'PLAINFIELD~5', 230.0000,1,  13,   1,   1,1.02577865, -92.914936, 1.10000, 0.90000, 1.10000, 0.90000
13120,'PLAINFIELD~6', 100.0000,1,  13,   1,   1,1.04364574, -95.947110, 1.10000, 0.90000, 1.10000, 0.90000
13121,'PLAINFIELD~7', 230.0000,1,  13,   1,   1,1.02811766, -92.722222, 1.10000, 0.90000, 1.10000, 0.90000
13122,'PLAINFIELD~8', 100.0000,1,  13,   1,   1,1.00881064, -95.354229, 1.10000, 0.90000, 1.10000, 0.90000
13123,'PLAINFIELD~9', 100.0000,1,  13,   1,   1,1.00828159, -95.383032, 1.10000, 0.90000, 1.10000, 0.90000
13124,'PLAINFIEL~10', 100.0000,1,  13,   1,   1,1.01810908, -95.601461, 1.10000, 0.90000, 1.10000, 0.90000
13125,'PLAINFIEL~11', 100.0000,1,  13,   1,   1,1.01794159, -95.617574, 1.10000, 0.90000, 1.10000, 0.90000
13126,'PLAINFIEL~12', 100.0000,1,  13,   1,   1,1.02031696, -94.822785, 1.10000, 0.90000, 1.10000, 0.90000
13127,'PLAINFIEL~13', 100.0000,1,  13,   1,   1,1.02045250, -94.804603, 1.10000, 0.90000, 1.10000, 0.90000
13128,'RAHWAY 1 1  ', 100.0000,1,  13,   1,   1,1.03227472, -95.143422, 1.10000, 0.90000, 1.10000, 0.90000
13129,'RAHWAY 1 2  ', 100.0000,1,  13,   1,   1,1.03211951, -95.162587, 1.10000, 0.90000, 1.10000, 0.90000
13130,'RAHWAY 2 1  ', 100.0000,1,  13,   1,   1,1.03526592, -94.842586, 1.10000, 0.90000, 1.10000, 0.90000
13131,'RAHWAY 2 2  ', 100.0000,1,  13,   1,   1,1.03549647, -94.825408, 1.10000, 0.90000, 1.10000, 0.90000
13132,'CLARK 1     ', 100.0000,1,  13,   1,   1,1.04138100, -96.552142, 1.10000, 0.90000, 1.10000, 0.90000
13133,'COLONIA 1   ', 100.0000,1,  13,   1,   1,1.03872895, -94.712389, 1.10000, 0.90000, 1.10000, 0.90000
13134,'COLONIA 2   ', 100.0000,1,  13,   1,   1,1.03902662, -94.690027, 1.10000, 0.90000, 1.10000, 0.90000
13135,'LYNDHURST ~1', 100.0000,1,  13,   1,   1,1.04542971, -97.153560, 1.10000, 0.90000, 1.10000, 0.90000
13136,'LYNDHURST ~2', 100.0000,1,  13,   1,   1,1.04518270, -97.176598, 1.10000, 0.90000, 1.10000, 0.90000
13137,'EAST RUTHE~1', 100.0000,1,  13,   1,   1,1.04290402, -97.659418, 1.10000, 0.90000, 1.10000, 0.90000
13138,'WOOD RIDGE 1', 100.0000,1,  13,   1,   1,1.03791702, -97.799894, 1.10000, 0.90000, 1.10000, 0.90000
13139,'WOOD RIDGE 2', 100.0000,1,  13,   1,   1,1.03783739, -97.810262, 1.10000, 0.90000, 1.10000, 0.90000
13140,'SCOTCH PLA~1', 100.0000,1,  13,   1,   1,1.03235805, -95.239919, 1.10000, 0.90000, 1.10000, 0.90000
13141,'SCOTCH PLA~2', 100.0000,1,  13,   1,   1,1.03219068, -95.269712, 1.10000, 0.90000, 1.10000, 0.90000
13142,'SHORT HILL~1', 100.0000,1,  13,   1,   1,1.01510072, -97.119232, 1.10000, 0.90000, 1.10000, 0.90000
13143,'SHORT HILL~2', 100.0000,1,  13,   1,   1,1.01531231, -97.093256, 1.10000, 0.90000, 1.10000, 0.90000
13144,'SOUTH ORAN~1', 100.0000,1,  13,   1,   1,1.03014672, -97.973996, 1.10000, 0.90000, 1.10000, 0.90000
13145,'SOUTH PLAI~1', 230.0000,1,  13,   1,   1,1.03414607, -92.186804, 1.10000, 0.90000, 1.10000, 0.90000
13146,'SOUTH PLAI~2', 100.0000,1,  13,   1,   1,1.03423226, -95.035177, 1.10000, 0.90000, 1.10000, 0.90000
13147,'SOUTH PLAI~3',  13.8000,1,  13,   1,   1,1.04159117,-100.496460, 1.10000, 0.90000, 1.10000, 0.90000
13149,'SOUTH PLAI~5', 230.0000,1,  13,   1,   1,1.03393590, -92.217287, 1.10000, 0.90000, 1.10000, 0.90000
13150,'SOUTH PLAI~6', 230.0000,1,  13,   1,   1,1.03450930, -92.112396, 1.10000, 0.90000, 1.10000, 0.90000
13151,'SPRINGFIE~10', 100.0000,1,  13,   1,   1,1.02256131, -96.678944, 1.10000, 0.90000, 1.10000, 0.90000
13152,'TOWACO 1    ', 100.0000,1,  13,   1,   1,1.01575899, -97.621599, 1.10000, 0.90000, 1.10000, 0.90000
13153,'UNION 2 1   ', 100.0000,1,  13,   1,   1,1.04466760, -95.299860, 1.10000, 0.90000, 1.10000, 0.90000
13154,'UNION 2 2   ', 100.0000,1,  13,   1,   1,1.04493308, -95.266734, 1.10000, 0.90000, 1.10000, 0.90000
13155,'UNION 3 1   ', 500.0000,1,  13,   1,   1,1.03746545, -89.340999, 1.10000, 0.90000, 1.10000, 0.90000
13156,'UNION 3 2   ', 230.0000,1,  13,   1,   1,1.03111041, -92.716983, 1.10000, 0.90000, 1.10000, 0.90000
13157,'UNION 3 3   ', 100.0000,1,  13,   1,   1,1.02906883, -95.749424, 1.10000, 0.90000, 1.10000, 0.90000
13158,'UNION 3 4   ', 500.0000,1,  13,   1,   1,1.03699243, -89.388625, 1.10000, 0.90000, 1.10000, 0.90000
13159,'WEEHAWKEN 1 ', 100.0000,1,  13,   1,   1,1.04009163, -95.274760, 1.10000, 0.90000, 1.10000, 0.90000
13160,'WEEHAWKEN 2 ', 100.0000,1,  13,   1,   1,1.03982759, -95.289704, 1.10000, 0.90000, 1.10000, 0.90000
13161,'UNION CITY~1', 230.0000,1,  13,   1,   1,1.03769791, -93.162353, 1.10000, 0.90000, 1.10000, 0.90000
13162,'UNION CITY~2', 161.0000,1,  13,   1,   1,1.04236376, -93.951199, 1.10000, 0.90000, 1.10000, 0.90000
13163,'UNION CITY~3', 100.0000,1,  13,   1,   1,1.04194689, -97.406707, 1.10000, 0.90000, 1.10000, 0.90000
13164,'UNION CITY~4', 161.0000,1,  13,   1,   1,1.04271376, -93.941261, 1.10000, 0.90000, 1.10000, 0.90000
13165,'UNION CITY~5', 100.0000,1,  13,   1,   1,1.03684568, -97.268635, 1.10000, 0.90000, 1.10000, 0.90000
13166,'UNION CITY~6', 100.0000,1,  13,   1,   1,1.03741419, -97.226056, 1.10000, 0.90000, 1.10000, 0.90000
13167,'WESTFIELD ~8', 100.0000,1,  13,   1,   1,1.01778007, -96.406809, 1.10000, 0.90000, 1.10000, 0.90000
13168,'WESTFIELD ~9', 100.0000,1,  13,   1,   1,1.01751268, -96.423891, 1.10000, 0.90000, 1.10000, 0.90000
13169,'WESTFIELD~10', 100.0000,1,  13,   1,   1,1.03358257, -95.278373, 1.10000, 0.90000, 1.10000, 0.90000
13170,'WESTFIELD~11', 100.0000,1,  13,   1,   1,1.03386486, -95.262206, 1.10000, 0.90000, 1.10000, 0.90000
13171,'WESTFIELD~12', 100.0000,1,  13,   1,   1,1.03330553, -95.296971, 1.10000, 0.90000, 1.10000, 0.90000
13172,'MOUNTAINSI~1', 100.0000,1,  13,   1,   1,1.03386557, -96.358069, 1.10000, 0.90000, 1.10000, 0.90000
13173,'WEST NEW Y~1', 230.0000,1,  13,   1,   1,1.04367328, -93.120552, 1.10000, 0.90000, 1.10000, 0.90000
13174,'WEST NEW Y~2', 161.0000,1,  13,   1,   1,1.03792810, -94.027294, 1.10000, 0.90000, 1.10000, 0.90000
13175,'WEST NEW Y~3', 100.0000,1,  13,   1,   1,1.03905571, -95.282020, 1.10000, 0.90000, 1.10000, 0.90000
13176,'WEST NEW Y~4', 161.0000,1,  13,   1,   1,1.03774452, -94.031774, 1.10000, 0.90000, 1.10000, 0.90000
13177,'WEST NEW Y~5', 100.0000,1,  13,   1,   1,1.02523279, -97.100032, 1.10000, 0.90000, 1.10000, 0.90000
13178,'SECAUCUS 1  ', 100.0000,1,  13,   1,   1,1.02552438, -96.891841, 1.10000, 0.90000, 1.10000, 0.90000
13179,'WOODBRIDGE~2', 100.0000,1,  13,   1,   1,1.03466141, -95.192845, 1.10000, 0.90000, 1.10000, 0.90000
13180,'NEWARK 2 1  ', 100.0000,1,  13,   1,   1,1.04063690, -97.425409, 1.10000, 0.90000, 1.10000, 0.90000
13181,'NEWARK 3 1  ', 100.0000,1,  13,   1,   1,1.04517615, -97.437115, 1.10000, 0.90000, 1.10000, 0.90000
13182,'NEWARK 3 2  ', 100.0000,1,  13,   1,   1,1.04535651, -97.414883, 1.10000, 0.90000, 1.10000, 0.90000
13183,'NEWARK 4 1  ', 230.0000,1,  13,   1,   1,1.03452289, -93.386021, 1.10000, 0.90000, 1.10000, 0.90000
13184,'NEWARK 4 2  ', 161.0000,1,  13,   1,   1,1.03645074, -94.089872, 1.10000, 0.90000, 1.10000, 0.90000
13185,'NEWARK 4 3  ', 100.0000,1,  13,   1,   1,1.02893162, -97.607583, 1.10000, 0.90000, 1.10000, 0.90000
13186,'NEWARK 4 4  ', 161.0000,1,  13,   1,   1,1.03701270, -94.080194, 1.10000, 0.90000, 1.10000, 0.90000
13187,'NEWARK 5 1  ', 100.0000,1,  13,   1,   1,1.04081225, -97.200224, 1.10000, 0.90000, 1.10000, 0.90000
13188,'NEWARK 5 2  ', 100.0000,1,  13,   1,   1,1.04142702, -97.142079, 1.10000, 0.90000, 1.10000, 0.90000
13189,'NEWARK 5 4  ', 100.0000,1,  13,   1,   1,1.04025042, -97.252871, 1.10000, 0.90000, 1.10000, 0.90000
13190,'NEWARK 6 1  ', 230.0000,1,  13,   1,   1,1.04018033, -93.293096, 1.10000, 0.90000, 1.10000, 0.90000
13191,'NEWARK 6 2  ', 161.0000,1,  13,   1,   1,1.04217327, -93.988423, 1.10000, 0.90000, 1.10000, 0.90000
13192,'NEWARK 6 3  ', 100.0000,1,  13,   1,   1,1.04149222, -97.713178, 1.10000, 0.90000, 1.10000, 0.90000
13193,'NEWARK 6 4  ', 161.0000,1,  13,   1,   1,1.04253054, -93.970883, 1.10000, 0.90000, 1.10000, 0.90000
13194,'NEWARK 7 1  ', 100.0000,1,  13,   1,   1,1.04723227, -95.766117, 1.10000, 0.90000, 1.10000, 0.90000
13195,'NEWARK 8 1  ', 100.0000,1,  13,   1,   1,1.04302728, -97.566158, 1.10000, 0.90000, 1.10000, 0.90000
13196,'NEWARK 9 1  ', 100.0000,1,  13,   1,   1,1.04155958, -97.064057, 1.10000, 0.90000, 1.10000, 0.90000
13197,'NEWARK 9 2  ', 100.0000,1,  13,   1,   1,1.04140770, -97.082649, 1.10000, 0.90000, 1.10000, 0.90000
13198,'NEWARK 9 4  ', 100.0000,1,  13,   1,   1,1.04175794, -97.042617, 1.10000, 0.90000, 1.10000, 0.90000
13199,'NEWARK 10 1 ', 100.0000,1,  13,   1,   1,1.03447199, -97.565304, 1.10000, 0.90000, 1.10000, 0.90000
13200,'NEWARK 11 1 ', 230.0000,1,  13,   1,   1,1.03290427, -93.317186, 1.10000, 0.90000, 1.10000, 0.90000
13201,'NEWARK 11 2 ', 100.0000,1,  13,   1,   1,1.04766965, -97.256491, 1.10000, 0.90000, 1.10000, 0.90000
13202,'NEWARK 11 3 ', 230.0000,1,  13,   1,   1,1.03247201, -93.362593, 1.10000, 0.90000, 1.10000, 0.90000
13203,'NEWARK 12 1 ', 100.0000,1,  13,   1,   1,1.03563571, -97.871720, 1.10000, 0.90000, 1.10000, 0.90000
13204,'NEWARK 12 2 ', 100.0000,1,  13,   1,   1,1.03591204, -97.849932, 1.10000, 0.90000, 1.10000, 0.90000
13205,'NEWARK 13 1 ', 100.0000,1,  13,   1,   1,1.01486027, -96.592289, 1.10000, 0.90000, 1.10000, 0.90000
13206,'BELLEVILLE~1', 100.0000,1,  13,   1,   1,1.04266953, -96.967403, 1.10000, 0.90000, 1.10000, 0.90000
13207,'BELLEVILLE~2', 100.0000,1,  13,   1,   1,1.04270124, -96.745101, 1.10000, 0.90000, 1.10000, 0.90000
13208,'BELLEVILLE~3', 100.0000,1,  13,   1,   1,1.04247272, -96.767019, 1.10000, 0.90000, 1.10000, 0.90000
13209,'NUTLEY 1 1  ', 100.0000,1,  13,   1,   1,1.04325604, -97.681841, 1.10000, 0.90000, 1.10000, 0.90000
13210,'NUTLEY 2 1  ', 100.0000,1,  13,   1,   1,1.03916490, -97.744795, 1.10000, 0.90000, 1.10000, 0.90000
13211,'IRVINGTON ~2', 100.0000,1,  13,   1,   1,1.03299272, -97.828417, 1.10000, 0.90000, 1.10000, 0.90000
13212,'IRVINGTON ~3', 100.0000,1,  13,   1,   1,1.04169691, -97.739392, 1.10000, 0.90000, 1.10000, 0.90000
13213,'IRVINGTON ~4', 100.0000,1,  13,   1,   1,1.04141092, -97.770634, 1.10000, 0.90000, 1.10000, 0.90000
13214,'IRVINGTON ~5', 100.0000,1,  13,   1,   1,1.04199111, -97.707659, 1.10000, 0.90000, 1.10000, 0.90000
13215,'NEWARK 14 1 ', 100.0000,1,  13,   1,   1,1.04175568, -97.139210, 1.10000, 0.90000, 1.10000, 0.90000
13216,'NEWARK 15 1 ', 100.0000,1,  13,   1,   1,1.02600992, -97.674000, 1.10000, 0.90000, 1.10000, 0.90000
13217,'NEWARK 16 1 ', 100.0000,1,  13,   1,   1,1.04887366, -95.702200, 1.10000, 0.90000, 1.10000, 0.90000
13218,'ELIZABETH ~1', 100.0000,1,  13,   1,   1,1.02659857, -97.856530, 1.10000, 0.90000, 1.10000, 0.90000
13219,'ELIZABETH ~2', 100.0000,1,  13,   1,   1,1.04298007, -95.988473, 1.10000, 0.90000, 1.10000, 0.90000
13220,'ELIZABETH ~3', 100.0000,1,  13,   1,   1,1.04282570, -96.006573, 1.10000, 0.90000, 1.10000, 0.90000
13221,'ELIZABETH ~4', 100.0000,1,  13,   1,   1,1.04313099, -95.971309, 1.10000, 0.90000, 1.10000, 0.90000
13222,'ELIZABETH ~5', 100.0000,1,  13,   1,   1,1.04298007, -95.988473, 1.10000, 0.90000, 1.10000, 0.90000
13223,'ELIZABETH ~6', 100.0000,1,  13,   1,   1,1.05113208, -94.940005, 1.10000, 0.90000, 1.10000, 0.90000
13224,'ELIZABETH ~7', 100.0000,1,  13,   1,   1,1.03752542, -97.611436, 1.10000, 0.90000, 1.10000, 0.90000
13225,'ROSELLE 1   ', 100.0000,1,  13,   1,   1,1.04086053, -96.193154, 1.10000, 0.90000, 1.10000, 0.90000
13226,'ROSELLE 2   ', 100.0000,1,  13,   1,   1,1.04118824, -96.167144, 1.10000, 0.90000, 1.10000, 0.90000
13227,'ROSELLE PA~1', 100.0000,1,  13,   1,   1,1.01764119, -96.359339, 1.10000, 0.90000, 1.10000, 0.90000
13228,'HILLSIDE 1  ', 230.0000,1,  13,   1,   1,1.02692354, -93.248707, 1.10000, 0.90000, 1.10000, 0.90000
13229,'HILLSIDE 2  ', 100.0000,1,  13,   1,   1,1.04610872, -96.769738, 1.10000, 0.90000, 1.10000, 0.90000
13230,'HILLSIDE 3  ', 230.0000,1,  13,   1,   1,1.02979338, -93.062871, 1.10000, 0.90000, 1.10000, 0.90000
13231,'ELIZABETHP~1', 100.0000,1,  13,   1,   1,1.04736221, -95.227980, 1.10000, 0.90000, 1.10000, 0.90000
13232,'ELIZABETHP~2', 100.0000,1,  13,   1,   1,1.04671741, -95.333909, 1.10000, 0.90000, 1.10000, 0.90000
13233,'ELIZABETH ~8', 100.0000,1,  13,   1,   1,1.03587449, -97.196413, 1.10000, 0.90000, 1.10000, 0.90000
13234,'ELIZABETH ~9', 100.0000,1,  13,   1,   1,1.03574216, -97.216965, 1.10000, 0.90000, 1.10000, 0.90000
13235,'ELIZABETH~10', 100.0000,1,  13,   1,   1,1.02933919, -97.944633, 1.10000, 0.90000, 1.10000, 0.90000
13236,'ELIZABETH~11', 100.0000,1,  13,   1,   1,1.02908146, -97.965417, 1.10000, 0.90000, 1.10000, 0.90000
13237,'JERSEY CIT~1', 100.0000,1,  13,   1,   1,1.03830099, -96.199936, 1.10000, 0.90000, 1.10000, 0.90000
13238,'JERSEY CI~11', 100.0000,1,  13,   1,   1,1.04050636, -96.083604, 1.10000, 0.90000, 1.10000, 0.90000
13239,'JERSEY CI~12', 100.0000,1,  13,   1,   1,1.04025972, -96.107059, 1.10000, 0.90000, 1.10000, 0.90000
13240,'JERSEY CI~13', 100.0000,1,  13,   1,   1,1.04075038, -96.061071, 1.10000, 0.90000, 1.10000, 0.90000
13241,'JERSEY CI~14', 100.0000,1,  13,   1,   1,1.04603791, -96.235794, 1.10000, 0.90000, 1.10000, 0.90000
13242,'JERSEY CI~15', 100.0000,1,  13,   1,   1,1.04732311, -95.844609, 1.10000, 0.90000, 1.10000, 0.90000
13243,'JERSEY CI~16', 100.0000,1,  13,   1,   1,1.04059958, -97.855861, 1.10000, 0.90000, 1.10000, 0.90000
13244,'JERSEY CI~17', 100.0000,1,  13,   1,   1,1.04092062, -97.817270, 1.10000, 0.90000, 1.10000, 0.90000
13245,'JERSEY CI~18', 100.0000,1,  13,   1,   1,1.04031551, -97.894895, 1.10000, 0.90000, 1.10000, 0.90000
13246,'JERSEY CI~19', 230.0000,1,  13,   1,   1,1.03924906, -92.933862, 1.10000, 0.90000, 1.10000, 0.90000
13247,'JERSEY CI~21', 161.0000,1,  13,   1,   1,1.03302431, -94.516766, 1.10000, 0.90000, 1.10000, 0.90000
13248,'JERSEY CI~22', 100.0000,1,  13,   1,   1,1.03966868, -97.320449, 1.10000, 0.90000, 1.10000, 0.90000
13249,'JERSEY CI~23',  13.8000,1,  13,   1,   1,1.03150046, -94.941419, 1.10000, 0.90000, 1.10000, 0.90000
13251,'JERSEY CI~25',  22.0000,1,  13,   1,   1,1.03655422, -98.531865, 1.10000, 0.90000, 1.10000, 0.90000
13252,'JERSEY CI~26',  22.0000,1,  13,   1,   1,1.03970885, -97.268164, 1.10000, 0.90000, 1.10000, 0.90000
13254,'JERSEY CI~28', 161.0000,1,  13,   1,   1,1.03326619, -94.526280, 1.10000, 0.90000, 1.10000, 0.90000
13255,'JERSEY CI~20', 230.0000,1,  13,   1,   1,1.03946459, -92.907662, 1.10000, 0.90000, 1.10000, 0.90000
13256,'JERSEY CI~29', 230.0000,1,  13,   1,   1,1.04170132, -92.549657, 1.10000, 0.90000, 1.10000, 0.90000
13257,'JERSEY CI~30', 161.0000,1,  13,   1,   1,1.03685427, -93.975603, 1.10000, 0.90000, 1.10000, 0.90000
13258,'JERSEY CI~31', 100.0000,1,  13,   1,   1,1.04543793, -96.334375, 1.10000, 0.90000, 1.10000, 0.90000
13259,'JERSEY CI~32', 161.0000,1,  13,   1,   1,1.03666806, -93.983867, 1.10000, 0.90000, 1.10000, 0.90000
13260,'JERSEY CI~33', 500.0000,1,  13,   1,   1,1.03981245, -90.294213, 1.10000, 0.90000, 1.10000, 0.90000
13261,'JERSEY CI~34', 230.0000,1,  13,   1,   1,1.03872609, -93.014486, 1.10000, 0.90000, 1.10000, 0.90000
13262,'JERSEY CI~35', 100.0000,1,  13,   1,   1,1.04134822, -97.728088, 1.10000, 0.90000, 1.10000, 0.90000
13263,'JERSEY CI~36', 230.0000,1,  13,   1,   1,1.03513002, -93.176184, 1.10000, 0.90000, 1.10000, 0.90000
13264,'JERSEY CI~37', 230.0000,1,  13,   1,   1,1.03872609, -93.014486, 1.10000, 0.90000, 1.10000, 0.90000
13265,'JERSEY CI~38', 100.0000,1,  13,   1,   1,1.03865373, -97.421618, 1.10000, 0.90000, 1.10000, 0.90000
13266,'JERSEY CI~39', 100.0000,1,  13,   1,   1,1.03838003, -97.450264, 1.10000, 0.90000, 1.10000, 0.90000
13267,'JERSEY CIT~2', 100.0000,1,  13,   1,   1,1.04000437, -96.158695, 1.10000, 0.90000, 1.10000, 0.90000
13268,'JERSEY CIT~3', 100.0000,1,  13,   1,   1,1.02597296, -97.504120, 1.10000, 0.90000, 1.10000, 0.90000
13269,'ALLENDALE ~1', 100.0000,1,  13,   1,   1,1.03090990, -95.658657, 1.10000, 0.90000, 1.10000, 0.90000
13270,'ALLENDALE ~2', 100.0000,1,  13,   1,   1,1.03097284, -95.649662, 1.10000, 0.90000, 1.10000, 0.90000
13271,'BLOOMINGDA~2', 100.0000,1,  13,   1,   1,1.02433562, -96.885892, 1.10000, 0.90000, 1.10000, 0.90000
13272,'BLOOMINGDA~3', 100.0000,1,  13,   1,   1,1.02443063, -96.868693, 1.10000, 0.90000, 1.10000, 0.90000
13273,'BUTLER 1 1  ', 230.0000,1,  13,   1,   1,1.00289607, -89.711659, 1.10000, 0.90000, 1.10000, 0.90000
13274,'BUTLER 1 2  ', 100.0000,1,  13,   1,   1,1.03603518, -94.921680, 1.10000, 0.90000, 1.10000, 0.90000
13275,'BUTLER 1 3  ', 230.0000,1,  13,   1,   1,1.00268233, -89.736794, 1.10000, 0.90000, 1.10000, 0.90000
13276,'BUTLER 1 5  ', 230.0000,1,  13,   1,   1,1.00388098, -89.605177, 1.10000, 0.90000, 1.10000, 0.90000
13277,'ELMWOOD PA~1', 100.0000,1,  13,   1,   1,1.02369201, -97.556951, 1.10000, 0.90000, 1.10000, 0.90000
13278,'FAIR LAWN ~1', 100.0000,1,  13,   1,   1,1.02773917, -96.807058, 1.10000, 0.90000, 1.10000, 0.90000
13279,'FAIR LAWN ~2', 100.0000,1,  13,   1,   1,1.02784848, -96.785577, 1.10000, 0.90000, 1.10000, 0.90000
13280,'FAIR LAWN ~3', 500.0000,1,  13,   1,   1,1.04002988, -88.282326, 1.10000, 0.90000, 1.10000, 0.90000
13281,'FAIR LAWN ~4', 230.0000,1,  13,   1,   1,1.04049551, -91.724270, 1.10000, 0.90000, 1.10000, 0.90000
13282,'FAIR LAWN ~5', 100.0000,1,  13,   1,   1,1.03890157, -95.919065, 1.10000, 0.90000, 1.10000, 0.90000
13283,'FAIR LAWN ~6', 500.0000,1,  13,   1,   1,1.04060626, -88.111237, 1.10000, 0.90000, 1.10000, 0.90000
13284,'FRANKLIN 8 1', 100.0000,1,  13,   1,   1,1.03133392, -95.199996, 1.10000, 0.90000, 1.10000, 0.90000
13285,'FRANKLIN 8 2', 100.0000,1,  13,   1,   1,1.03126693, -95.207755, 1.10000, 0.90000, 1.10000, 0.90000
13286,'FRANKLIN L~1', 100.0000,1,  13,   1,   1,1.01765823, -97.652833, 1.10000, 0.90000, 1.10000, 0.90000
13287,'HAMBURG 3 1 ', 100.0000,1,  13,   1,   1,1.03311849, -95.193672, 1.10000, 0.90000, 1.10000, 0.90000
13288,'HASKELL 1   ', 100.0000,1,  13,   1,   1,1.02144957, -97.073900, 1.10000, 0.90000, 1.10000, 0.90000
13289,'HASKELL 2   ',  13.8000,1,  13,   1,   1,1.01989949, -97.316207, 1.10000, 0.90000, 1.10000, 0.90000
13290,'HASKELL 3   ',  13.8000,1,  13,   1,   1,1.02143490, -97.074323, 1.10000, 0.90000, 1.10000, 0.90000
13292,'HASKELL 5   ', 100.0000,1,  13,   1,   1,1.02151453, -97.066974, 1.10000, 0.90000, 1.10000, 0.90000
13293,'HEWITT 1    ', 100.0000,1,  13,   1,   1,1.02080476, -97.079173, 1.10000, 0.90000, 1.10000, 0.90000
13294,'HIGHLAND L~1', 100.0000,1,  13,   1,   1,1.03210115, -94.916004, 1.10000, 0.90000, 1.10000, 0.90000
13295,'LITTLE FA~14', 100.0000,1,  13,   1,   1,1.02709997, -97.607201, 1.10000, 0.90000, 1.10000, 0.90000
13296,'LITTLE FA~15', 100.0000,1,  13,   1,   1,1.02693808, -97.625615, 1.10000, 0.90000, 1.10000, 0.90000
13297,'LITTLE FA~16', 100.0000,1,  13,   1,   1,1.02471077, -97.656863, 1.10000, 0.90000, 1.10000, 0.90000
13298,'LITTLE FA~17', 100.0000,1,  13,   1,   1,1.02486503, -97.641154, 1.10000, 0.90000, 1.10000, 0.90000
13299,'MAHWAH 1 1  ', 100.0000,1,  13,   1,   1,1.01490676, -97.283764, 1.10000, 0.90000, 1.10000, 0.90000
13300,'MAHWAH 1 2  ', 100.0000,1,  13,   1,   1,1.01510847, -97.268758, 1.10000, 0.90000, 1.10000, 0.90000
13301,'MAHWAH 2 1  ', 100.0000,1,  13,   1,   1,1.02283037, -97.976857, 1.10000, 0.90000, 1.10000, 0.90000
13302,'MAHWAH 2 2  ', 100.0000,1,  13,   1,   1,1.02249503, -97.990757, 1.10000, 0.90000, 1.10000, 0.90000
13303,'MIDLAND PA~1', 100.0000,1,  13,   1,   1,1.04763651, -97.641304, 1.10000, 0.90000, 1.10000, 0.90000
13304,'MIDLAND PA~2', 100.0000,1,  13,   1,   1,1.04685092, -97.621838, 1.10000, 0.90000, 1.10000, 0.90000
13305,'OAKLAND 3 1 ', 100.0000,1,  13,   1,   1,1.02188659, -97.608314, 1.10000, 0.90000, 1.10000, 0.90000
13306,'OAKLAND 3 2 ', 100.0000,1,  13,   1,   1,1.02172327, -97.624317, 1.10000, 0.90000, 1.10000, 0.90000
13307,'OAK RIDGE ~1', 100.0000,1,  13,   1,   1,1.03038979, -95.559476, 1.10000, 0.90000, 1.10000, 0.90000
13308,'POMPTON LA~1', 100.0000,1,  13,   1,   1,1.02874124, -95.734267, 1.10000, 0.90000, 1.10000, 0.90000
13309,'POMPTON PL~1', 100.0000,1,  13,   1,   1,1.01435769, -98.202308, 1.10000, 0.90000, 1.10000, 0.90000
13310,'RAMSEY 1    ', 100.0000,1,  13,   1,   1,1.02690125, -96.442510, 1.10000, 0.90000, 1.10000, 0.90000
13311,'RAMSEY 2    ', 100.0000,1,  13,   1,   1,1.02677536, -96.461635, 1.10000, 0.90000, 1.10000, 0.90000
13312,'RIDGEWOOD ~7', 100.0000,1,  13,   1,   1,1.01931071, -96.426302, 1.10000, 0.90000, 1.10000, 0.90000
13313,'RIDGEWOOD ~8', 100.0000,1,  13,   1,   1,1.01900959, -96.461805, 1.10000, 0.90000, 1.10000, 0.90000
13314,'GLEN ROCK ~1', 100.0000,1,  13,   1,   1,1.03374672, -98.230333, 1.10000, 0.90000, 1.10000, 0.90000
13315,'GLEN ROCK ~2', 100.0000,1,  13,   1,   1,1.03366280, -98.245318, 1.10000, 0.90000, 1.10000, 0.90000
13316,'GLEN ROCK ~3', 100.0000,1,  13,   1,   1,1.03384089, -98.216078, 1.10000, 0.90000, 1.10000, 0.90000
13317,'GLEN ROCK ~4', 100.0000,1,  13,   1,   1,1.03374672, -98.230333, 1.10000, 0.90000, 1.10000, 0.90000
13318,'RINGWOOD 1  ', 100.0000,1,  13,   1,   1,1.02576125, -97.710241, 1.10000, 0.90000, 1.10000, 0.90000
13319,'RINGWOOD 2  ', 100.0000,1,  13,   1,   1,1.02551413, -97.724154, 1.10000, 0.90000, 1.10000, 0.90000
13320,'SADDLE RIV~1', 100.0000,1,  13,   1,   1,1.03401172, -98.264388, 1.10000, 0.90000, 1.10000, 0.90000
13321,'SADDLE RIV~2',  13.8000,1,  13,   1,   1,1.03401172, -98.264388, 1.10000, 0.90000, 1.10000, 0.90000
13322,'SADDLE RIV~3',  13.8000,1,  13,   1,   1,1.03401172, -98.264388, 1.10000, 0.90000, 1.10000, 0.90000
13324,'SADDLE RIV~5', 100.0000,1,  13,   1,   1,1.03390265, -98.278137, 1.10000, 0.90000, 1.10000, 0.90000
13325,'SUSSEX 1 1  ', 500.0000,1,  13,   1,   1,1.04083562, -87.116174, 1.10000, 0.90000, 1.10000, 0.90000
13326,'SUSSEX 1 2  ', 230.0000,1,  13,   1,   1,1.03944647, -88.120826, 1.10000, 0.90000, 1.10000, 0.90000
13327,'SUSSEX 1 3  ', 100.0000,1,  13,   1,   1,1.04796636, -92.897027, 1.10000, 0.90000, 1.10000, 0.90000
13328,'SUSSEX 1 4  ', 230.0000,1,  13,   1,   1,1.03818393, -88.091846, 1.10000, 0.90000, 1.10000, 0.90000
13329,'VERNON 2 1  ', 100.0000,1,  13,   1,   1,1.02951860, -95.409587, 1.10000, 0.90000, 1.10000, 0.90000
13330,'WALDWICK 1  ', 100.0000,1,  13,   1,   1,1.02452469, -97.643565, 1.10000, 0.90000, 1.10000, 0.90000
13331,'WALDWICK 2  ', 100.0000,1,  13,   1,   1,1.02462113, -97.630219, 1.10000, 0.90000, 1.10000, 0.90000
13332,'WANAQUE 1   ', 100.0000,1,  13,   1,   1,1.03148770, -95.420646, 1.10000, 0.90000, 1.10000, 0.90000
13333,'WAYNE 1 1   ', 230.0000,1,  13,   1,   1,1.02567613, -93.943043, 1.10000, 0.90000, 1.10000, 0.90000
13334,'WAYNE 1 2   ', 100.0000,1,  13,   1,   1,1.01991916, -97.460297, 1.10000, 0.90000, 1.10000, 0.90000
13335,'WAYNE 1 3   ',  13.8000,1,  13,   1,   1,1.01888251, -98.608650, 1.10000, 0.90000, 1.10000, 0.90000
13337,'WAYNE 1 5   ', 230.0000,1,  13,   1,   1,1.02600574, -93.880936, 1.10000, 0.90000, 1.10000, 0.90000
13338,'WAYNE 2 1   ', 230.0000,1,  13,   1,   1,1.03374505, -93.127061, 1.10000, 0.90000, 1.10000, 0.90000
13339,'WAYNE 2 2   ', 100.0000,1,  13,   1,   1,1.03429592, -97.276852, 1.10000, 0.90000, 1.10000, 0.90000
13340,'WAYNE 2 3   ', 230.0000,1,  13,   1,   1,1.03344262, -93.161185, 1.10000, 0.90000, 1.10000, 0.90000
13341,'WEST MILFO~1', 100.0000,1,  13,   1,   1,1.02202022, -96.578055, 1.10000, 0.90000, 1.10000, 0.90000
13342,'WEST MILFO~2', 100.0000,1,  13,   1,   1,1.02222323, -96.550946, 1.10000, 0.90000, 1.10000, 0.90000
13343,'WEST MILFO~3', 100.0000,1,  13,   1,   1,1.02186561, -96.600820, 1.10000, 0.90000, 1.10000, 0.90000
13344,'WYCKOFF 1   ', 230.0000,1,  13,   1,   1,1.01958227, -93.290672, 1.10000, 0.90000, 1.10000, 0.90000
13345,'WYCKOFF 2   ', 100.0000,1,  13,   1,   1,1.04214323, -97.318564, 1.10000, 0.90000, 1.10000, 0.90000
13346,'WYCKOFF 3   ', 230.0000,1,  13,   1,   1,1.01936293, -93.312958, 1.10000, 0.90000, 1.10000, 0.90000
13347,'PATERSON 1 1', 100.0000,1,  13,   1,   1,1.03169394, -97.887211, 1.10000, 0.90000, 1.10000, 0.90000
13348,'PATERSON 2 1', 230.0000,1,  13,   1,   1,1.02762437, -92.380699, 1.10000, 0.90000, 1.10000, 0.90000
13349,'PATERSON 2 2', 100.0000,1,  13,   1,   1,1.01658833, -96.980224, 1.10000, 0.90000, 1.10000, 0.90000
13350,'PATERSON 2 3',  20.0000,1,  13,   1,   1,1.01272643,-100.401868, 1.10000, 0.90000, 1.10000, 0.90000
13352,'PATERSON 3 1', 100.0000,1,  13,   1,   1,1.03047168, -98.041608, 1.10000, 0.90000, 1.10000, 0.90000
13353,'PATERSON 3 2', 100.0000,1,  13,   1,   1,1.03073049, -98.021281, 1.10000, 0.90000, 1.10000, 0.90000
13354,'PATERSON 4 1', 100.0000,1,  13,   1,   1,1.02034676, -97.613450, 1.10000, 0.90000, 1.10000, 0.90000
13355,'PATERSON 4 2', 100.0000,1,  13,   1,   1,1.02015436, -97.640819, 1.10000, 0.90000, 1.10000, 0.90000
13356,'PATERSON 5 1', 100.0000,1,  13,   1,   1,1.01590693, -98.050262, 1.10000, 0.90000, 1.10000, 0.90000
13357,'PATERSON 5 2', 100.0000,1,  13,   1,   1,1.01574969, -98.067084, 1.10000, 0.90000, 1.10000, 0.90000
13358,'PATERSON 5 4', 100.0000,1,  13,   1,   1,1.01606441, -98.033985, 1.10000, 0.90000, 1.10000, 0.90000
13359,'HAWTHORNE ~6', 100.0000,1,  13,   1,   1,1.03145349, -98.042263, 1.10000, 0.90000, 1.10000, 0.90000
13360,'HALEDON 1   ', 100.0000,1,  13,   1,   1,1.01787329, -97.414330, 1.10000, 0.90000, 1.10000, 0.90000
13361,'HALEDON 2   ', 100.0000,1,  13,   1,   1,1.01740336, -97.443652, 1.10000, 0.90000, 1.10000, 0.90000
13362,'TOTOWA 1    ', 100.0000,1,  13,   1,   1,1.01246238, -98.387188, 1.10000, 0.90000, 1.10000, 0.90000
13363,'PATERSON 6 1', 100.0000,1,  13,   1,   1,1.01695561, -96.665277, 1.10000, 0.90000, 1.10000, 0.90000
13364,'PATERSON 6 2', 100.0000,1,  13,   1,   1,1.01704311, -96.648495, 1.10000, 0.90000, 1.10000, 0.90000
13365,'PATERSON 7 1', 100.0000,1,  13,   1,   1,1.01665270, -96.659095, 1.10000, 0.90000, 1.10000, 0.90000
13366,'PATERSON 7 2', 100.0000,1,  13,   1,   1,1.01644266, -96.684845, 1.10000, 0.90000, 1.10000, 0.90000
13367,'PATERSON 7 4', 100.0000,1,  13,   1,   1,1.01687288, -96.634712, 1.10000, 0.90000, 1.10000, 0.90000
13368,'PATERSON 8 1', 100.0000,1,  13,   1,   1,1.01534224, -97.625813, 1.10000, 0.90000, 1.10000, 0.90000
13369,'PATERSON 8 2', 100.0000,1,  13,   1,   1,1.01511908, -97.652000, 1.10000, 0.90000, 1.10000, 0.90000
13370,'PATERSON 9 1', 100.0000,1,  13,   1,   1,1.03733456, -97.882860, 1.10000, 0.90000, 1.10000, 0.90000
13371,'PATERSON 9 2', 100.0000,1,  13,   1,   1,1.03718567, -97.899635, 1.10000, 0.90000, 1.10000, 0.90000
13372,'HACKENSACK~1', 100.0000,1,  13,   1,   1,1.03090775, -96.232379, 1.10000, 0.90000, 1.10000, 0.90000
13373,'HACKENSACK~2', 100.0000,1,  13,   1,   1,1.03068018, -96.260014, 1.10000, 0.90000, 1.10000, 0.90000
13374,'HACKENSACK~3', 100.0000,1,  13,   1,   1,1.03597939, -96.070272, 1.10000, 0.90000, 1.10000, 0.90000
13375,'BOGOTA 1    ', 100.0000,1,  13,   1,   1,1.03983140, -96.612247, 1.10000, 0.90000, 1.10000, 0.90000
13376,'BOGOTA 2    ', 100.0000,1,  13,   1,   1,1.03972137, -96.621461, 1.10000, 0.90000, 1.10000, 0.90000
13377,'BOGOTA 4    ', 100.0000,1,  13,   1,   1,1.03995001, -96.602207, 1.10000, 0.90000, 1.10000, 0.90000
13378,'HASBROUCK ~1', 100.0000,1,  13,   1,   1,1.03081977, -96.197723, 1.10000, 0.90000, 1.10000, 0.90000
13379,'HASBROUCK ~2', 100.0000,1,  13,   1,   1,1.03061318, -96.211868, 1.10000, 0.90000, 1.10000, 0.90000
13380,'LEONIA 1    ', 100.0000,1,  13,   1,   1,1.03214979, -97.019183, 1.10000, 0.90000, 1.10000, 0.90000
13381,'MAYWOOD 1   ', 100.0000,1,  13,   1,   1,1.02606952, -97.779929, 1.10000, 0.90000, 1.10000, 0.90000
13382,'BERGENFIEL~1', 100.0000,1,  13,   1,   1,1.04155910, -96.549116, 1.10000, 0.90000, 1.10000, 0.90000
13383,'BERGENFIEL~2', 100.0000,1,  13,   1,   1,1.04146564, -96.567100, 1.10000, 0.90000, 1.10000, 0.90000
13384,'BERGENFIEL~3', 100.0000,1,  13,   1,   1,1.02439392, -97.056790, 1.10000, 0.90000, 1.10000, 0.90000
13385,'BERGENFIEL~4', 100.0000,1,  13,   1,   1,1.02423036, -97.073852, 1.10000, 0.90000, 1.10000, 0.90000
13386,'CLOSTER 1   ', 100.0000,1,  13,   1,   1,1.03228605, -95.715799, 1.10000, 0.90000, 1.10000, 0.90000
13387,'CLOSTER 2   ', 100.0000,1,  13,   1,   1,1.03219187, -95.727109, 1.10000, 0.90000, 1.10000, 0.90000
13388,'CLOSTER 4   ', 100.0000,1,  13,   1,   1,1.03223896, -95.723667, 1.10000, 0.90000, 1.10000, 0.90000
13389,'CLOSTER 6   ', 100.0000,1,  13,   1,   1,1.03243065, -95.697842, 1.10000, 0.90000, 1.10000, 0.90000
13390,'CLOSTER 8   ', 100.0000,1,  13,   1,   1,1.03228605, -95.715799, 1.10000, 0.90000, 1.10000, 0.90000
13391,'CLOSTER 10  ', 100.0000,1,  13,   1,   1,1.03228605, -95.715799, 1.10000, 0.90000, 1.10000, 0.90000
13392,'CRESSKILL 1 ', 100.0000,1,  13,   1,   1,1.04346621, -93.850979, 1.10000, 0.90000, 1.10000, 0.90000
13393,'DEMAREST 1  ', 100.0000,1,  13,   1,   1,1.04797328, -96.183885, 1.10000, 0.90000, 1.10000, 0.90000
13394,'DUMONT 1    ', 230.0000,1,  13,   1,   1,1.03306937, -92.124451, 1.10000, 0.90000, 1.10000, 0.90000
13395,'DUMONT 2    ', 100.0000,1,  13,   1,   1,1.04562306, -93.598201, 1.10000, 0.90000, 1.10000, 0.90000
13396,'DUMONT 3    ', 230.0000,1,  13,   1,   1,1.03471887, -91.953635, 1.10000, 0.90000, 1.10000, 0.90000
13397,'EMERSON 1   ', 100.0000,1,  13,   1,   1,1.01559293, -96.756794, 1.10000, 0.90000, 1.10000, 0.90000
13398,'EMERSON 2   ', 100.0000,1,  13,   1,   1,1.01548207, -96.765312, 1.10000, 0.90000, 1.10000, 0.90000
13399,'ENGLEWOOD ~1', 100.0000,1,  13,   1,   1,1.03748894, -96.513694, 1.10000, 0.90000, 1.10000, 0.90000
13400,'ENGLEWOOD ~2', 100.0000,1,  13,   1,   1,1.03423083, -95.342938, 1.10000, 0.90000, 1.10000, 0.90000
13401,'ENGLEWOOD ~5', 100.0000,1,  13,   1,   1,1.04273891, -96.111014, 1.10000, 0.90000, 1.10000, 0.90000
13402,'ENGLEWOOD ~6', 100.0000,1,  13,   1,   1,1.04267859, -96.117304, 1.10000, 0.90000, 1.10000, 0.90000
13403,'HILLSDALE ~2', 100.0000,1,  13,   1,   1,1.03129840, -96.157254, 1.10000, 0.90000, 1.10000, 0.90000
13404,'HILLSDALE ~3', 100.0000,1,  13,   1,   1,1.03115487, -96.170102, 1.10000, 0.90000, 1.10000, 0.90000
13405,'LITTLE FER~1', 100.0000,1,  13,   1,   1,1.03800404, -97.358725, 1.10000, 0.90000, 1.10000, 0.90000
13406,'LITTLE FER~2', 100.0000,1,  13,   1,   1,1.03787768, -97.374045, 1.10000, 0.90000, 1.10000, 0.90000
13407,'LODI 1 1    ', 230.0000,1,  13,   1,   1,1.02411830, -93.750487, 1.10000, 0.90000, 1.10000, 0.90000
13408,'LODI 1 2    ', 100.0000,1,  13,   1,   1,1.02249110, -96.865852, 1.10000, 0.90000, 1.10000, 0.90000
13409,'LODI 1 3    ', 230.0000,1,  13,   1,   1,1.02392220, -93.785608, 1.10000, 0.90000, 1.10000, 0.90000
13410,'MONTVALE 1 1', 100.0000,1,  13,   1,   1,1.02473891, -96.237140, 1.10000, 0.90000, 1.10000, 0.90000
13411,'MONTVALE 1 2', 100.0000,1,  13,   1,   1,1.02459979, -96.246060, 1.10000, 0.90000, 1.10000, 0.90000
13412,'NEW MILFO~25', 100.0000,1,  13,   1,   1,1.02200937, -96.873878, 1.10000, 0.90000, 1.10000, 0.90000
13413,'NORTHVALE 1 ', 100.0000,1,  13,   1,   1,1.03812408, -93.846997, 1.10000, 0.90000, 1.10000, 0.90000
13414,'NORWOOD 6 1 ', 100.0000,1,  13,   1,   1,1.04349327, -93.630050, 1.10000, 0.90000, 1.10000, 0.90000
13415,'ORADELL 1   ', 100.0000,1,  13,   1,   1,1.01606393, -96.677954, 1.10000, 0.90000, 1.10000, 0.90000
13416,'PALISADES ~1', 100.0000,1,  13,   1,   1,1.01644027, -96.721236, 1.10000, 0.90000, 1.10000, 0.90000
13417,'PARAMUS 1 1 ', 100.0000,1,  13,   1,   1,1.03087640, -96.088474, 1.10000, 0.90000, 1.10000, 0.90000
13418,'PARAMUS 1 2 ', 100.0000,1,  13,   1,   1,1.03071773, -96.105891, 1.10000, 0.90000, 1.10000, 0.90000
13419,'PARAMUS 2 1 ', 100.0000,1,  13,   1,   1,1.02058840, -96.299664, 1.10000, 0.90000, 1.10000, 0.90000
13420,'PARAMUS 2 2 ', 100.0000,1,  13,   1,   1,1.02082264, -96.283510, 1.10000, 0.90000, 1.10000, 0.90000
13421,'PARAMUS 2 4 ', 100.0000,1,  13,   1,   1,1.02032244, -96.317033, 1.10000, 0.90000, 1.10000, 0.90000
13422,'PARK RIDGE 1', 100.0000,1,  13,   1,   1,1.03496134, -98.015680, 1.10000, 0.90000, 1.10000, 0.90000
13423,'RIDGEFIELD~9', 100.0000,1,  13,   1,   1,1.02440226, -96.902974, 1.10000, 0.90000, 1.10000, 0.90000
13424,'RIDGEFIEL~10', 100.0000,1,  13,   1,   1,1.02467358, -96.889614, 1.10000, 0.90000, 1.10000, 0.90000
13425,'RIDGEFIEL~11', 100.0000,1,  13,   1,   1,1.02440226, -96.902974, 1.10000, 0.90000, 1.10000, 0.90000
13426,'RIDGEFIEL~12', 100.0000,1,  13,   1,   1,1.02410305, -96.915712, 1.10000, 0.90000, 1.10000, 0.90000
13427,'RIDGEFIEL~31', 100.0000,1,  13,   1,   1,1.04046941, -97.589893, 1.10000, 0.90000, 1.10000, 0.90000
13428,'RIVER EDGE 1', 100.0000,1,  13,   1,   1,1.03673732, -95.116149, 1.10000, 0.90000, 1.10000, 0.90000
13429,'SADDLE BRO~1', 100.0000,1,  13,   1,   1,1.02377582, -97.122455, 1.10000, 0.90000, 1.10000, 0.90000
13430,'SADDLE BRO~2',  13.8000,1,  13,   1,   1,1.02377582, -97.122455, 1.10000, 0.90000, 1.10000, 0.90000
13431,'SADDLE BRO~3',  13.8000,1,  13,   1,   1,1.02377582, -97.122455, 1.10000, 0.90000, 1.10000, 0.90000
13433,'TEANECK 1 1 ', 230.0000,1,  13,   1,   1,1.03317964, -92.566808, 1.10000, 0.90000, 1.10000, 0.90000
13434,'TEANECK 1 2 ', 100.0000,1,  13,   1,   1,1.02417624, -96.015698, 1.10000, 0.90000, 1.10000, 0.90000
13435,'TEANECK 1 3 ',  13.8000,1,  13,   1,   1,1.02298272, -96.626597, 1.10000, 0.90000, 1.10000, 0.90000
13437,'TEANECK 1 5 ', 230.0000,1,  13,   1,   1,1.03296769, -92.590058, 1.10000, 0.90000, 1.10000, 0.90000
13438,'TEANECK 1 7 ', 230.0000,1,  13,   1,   1,1.03373551, -92.495603, 1.10000, 0.90000, 1.10000, 0.90000
13439,'TEANECK 1 9 ', 230.0000,1,  13,   1,   1,1.03317964, -92.566808, 1.10000, 0.90000, 1.10000, 0.90000
13440,'TEANECK 1 11', 230.0000,1,  13,   1,   1,1.03317964, -92.566808, 1.10000, 0.90000, 1.10000, 0.90000
13441,'TEANECK 2 1 ', 100.0000,1,  13,   1,   1,1.03976369, -96.556520, 1.10000, 0.90000, 1.10000, 0.90000
13442,'TEANECK 2 2 ', 100.0000,1,  13,   1,   1,1.03949404, -96.580241, 1.10000, 0.90000, 1.10000, 0.90000
13443,'TENAFLY 1   ', 100.0000,1,  13,   1,   1,1.03872764, -94.407366, 1.10000, 0.90000, 1.10000, 0.90000
13444,'TENAFLY 2   ', 100.0000,1,  13,   1,   1,1.03902268, -94.390482, 1.10000, 0.90000, 1.10000, 0.90000
13445,'WESTWOOD 2 1', 100.0000,1,  13,   1,   1,1.03482378, -94.961028, 1.10000, 0.90000, 1.10000, 0.90000
13446,'WESTWOOD 3 1', 100.0000,1,  13,   1,   1,1.03599155, -94.930354, 1.10000, 0.90000, 1.10000, 0.90000
13447,'WESTWOOD 3 2', 100.0000,1,  13,   1,   1,1.03616190, -94.909686, 1.10000, 0.90000, 1.10000, 0.90000
13448,'TOWNSHIP O~1', 100.0000,1,  13,   1,   1,1.03483450, -96.080524, 1.10000, 0.90000, 1.10000, 0.90000
13449,'WOODCLIFF ~1', 100.0000,1,  13,   1,   1,1.03986692, -96.554716, 1.10000, 0.90000, 1.10000, 0.90000
13450,'RED BANK 1  ', 100.0000,1,  13,   1,   1,1.02670860, -97.985006, 1.10000, 0.90000, 1.10000, 0.90000
13451,'RED BANK 2  ', 100.0000,1,  13,   1,   1,1.02705491, -97.957091, 1.10000, 0.90000, 1.10000, 0.90000
13452,'FAIR HAVEN~2', 100.0000,1,  13,   1,   1,1.03213048, -96.647600, 1.10000, 0.90000, 1.10000, 0.90000
13453,'ASBURY PAR~1', 100.0000,1,  13,   1,   1,1.01822507, -97.908405, 1.10000, 0.90000, 1.10000, 0.90000
13454,'ASBURY PAR~2', 100.0000,1,  13,   1,   1,1.01852322, -97.885442, 1.10000, 0.90000, 1.10000, 0.90000
13455,'ASBURY PAR~3', 100.0000,1,  13,   1,   1,1.01793313, -97.936033, 1.10000, 0.90000, 1.10000, 0.90000
13456,'ASBURY PAR~4', 500.0000,1,  13,   1,   1,1.04543972, -89.080229, 1.10000, 0.90000, 1.10000, 0.90000
13457,'ASBURY PAR~5', 230.0000,1,  13,   1,   1,1.03280175, -90.892893, 1.10000, 0.90000, 1.10000, 0.90000
13458,'ASBURY PAR~6', 100.0000,1,  13,   1,   1,1.02134085, -94.973562, 1.10000, 0.90000, 1.10000, 0.90000
13459,'ASBURY PAR~7', 230.0000,1,  13,   1,   1,1.03120863, -91.005987, 1.10000, 0.90000, 1.10000, 0.90000
13460,'ATLANTIC H~1', 100.0000,1,  13,   1,   1,1.03444433, -96.966147, 1.10000, 0.90000, 1.10000, 0.90000
13461,'BELFORD 1   ', 100.0000,1,  13,   1,   1,1.03680277, -97.109505, 1.10000, 0.90000, 1.10000, 0.90000
13462,'BELFORD 2   ', 100.0000,1,  13,   1,   1,1.03690898, -97.102190, 1.10000, 0.90000, 1.10000, 0.90000
13463,'BELMAR 1    ', 230.0000,1,  13,   1,   1,1.02744269, -91.006649, 1.10000, 0.90000, 1.10000, 0.90000
13464,'BELMAR 2    ', 100.0000,1,  13,   1,   1,1.02146733, -93.201182, 1.10000, 0.90000, 1.10000, 0.90000
13465,'BELMAR 3    ', 230.0000,1,  13,   1,   1,1.02703440, -91.033028, 1.10000, 0.90000, 1.10000, 0.90000
13466,'COLTS NECK 1', 100.0000,1,  13,   1,   1,1.04044020, -95.270245, 1.10000, 0.90000, 1.10000, 0.90000
13467,'COLTS NECK 2', 100.0000,1,  13,   1,   1,1.04027927, -95.281528, 1.10000, 0.90000, 1.10000, 0.90000
13468,'EATONTOWN ~1', 230.0000,1,  13,   1,   1,0.99395823, -93.455067, 1.10000, 0.90000, 1.10000, 0.90000
13469,'EATONTOWN ~2', 100.0000,1,  13,   1,   1,1.03019869, -97.731449, 1.10000, 0.90000, 1.10000, 0.90000
13470,'EATONTOWN ~3', 230.0000,1,  13,   1,   1,0.99375349, -93.486042, 1.10000, 0.90000, 1.10000, 0.90000
13471,'EATONTOWN ~4', 230.0000,1,  13,   1,   1,0.99538523, -93.375113, 1.10000, 0.90000, 1.10000, 0.90000
13472,'ENGLISHTOW~1', 100.0000,1,  13,   1,   1,1.03629100, -95.841597, 1.10000, 0.90000, 1.10000, 0.90000
13473,'ENGLISHTOW~2', 100.0000,1,  13,   1,   1,1.03951907, -93.829690, 1.10000, 0.90000, 1.10000, 0.90000
13474,'FREEHOLD 1 1', 100.0000,1,  13,   1,   1,1.03148532, -95.562884, 1.10000, 0.90000, 1.10000, 0.90000
13475,'FREEHOLD 1 2', 100.0000,1,  13,   1,   1,1.03121340, -95.602991, 1.10000, 0.90000, 1.10000, 0.90000
13476,'FREEHOLD 2 1', 230.0000,1,  13,   1,   1,1.03637230, -91.397220, 1.10000, 0.90000, 1.10000, 0.90000
13477,'FREEHOLD 2 2', 100.0000,1,  13,   1,   1,1.03847349, -92.921828, 1.10000, 0.90000, 1.10000, 0.90000
13478,'FREEHOLD 2 3',  13.8000,1,  13,   1,   1,1.04286301, -95.137903, 1.10000, 0.90000, 1.10000, 0.90000
13480,'FREEHOLD 2 5', 230.0000,1,  13,   1,   1,1.03598058, -91.431501, 1.10000, 0.90000, 1.10000, 0.90000
13481,'HAZLET 1    ', 100.0000,1,  13,   1,   1,1.02799892, -94.699685, 1.10000, 0.90000, 1.10000, 0.90000
13482,'HAZLET 2    ', 100.0000,1,  13,   1,   1,1.02778196, -94.720749, 1.10000, 0.90000, 1.10000, 0.90000
13483,'HOWELL 1 1  ', 100.0000,1,  13,   1,   1,1.01898491, -95.121879, 1.10000, 0.90000, 1.10000, 0.90000
13484,'HOWELL 1 2  ', 100.0000,1,  13,   1,   1,1.01877010, -95.145416, 1.10000, 0.90000, 1.10000, 0.90000
13485,'HOWELL 2 1  ', 100.0000,1,  13,   1,   1,1.03296649, -92.317110, 1.10000, 0.90000, 1.10000, 0.90000
13486,'HOWELL 2 2  ', 100.0000,1,  13,   1,   1,1.03277707, -92.340442, 1.10000, 0.90000, 1.10000, 0.90000
13487,'HIGHLANDS ~1', 100.0000,1,  13,   1,   1,1.02963674, -97.675175, 1.10000, 0.90000, 1.10000, 0.90000
13488,'HOLMDEL 1   ', 230.0000,1,  13,   1,   1,1.02198124, -92.235230, 1.10000, 0.90000, 1.10000, 0.90000
13489,'HOLMDEL 2   ', 100.0000,1,  13,   1,   1,1.04048312, -96.775591, 1.10000, 0.90000, 1.10000, 0.90000
13490,'HOLMDEL 3   ', 230.0000,1,  13,   1,   1,1.02183700, -92.258801, 1.10000, 0.90000, 1.10000, 0.90000
13491,'HOLMDEL 5   ', 230.0000,1,  13,   1,   1,1.02330482, -92.155665, 1.10000, 0.90000, 1.10000, 0.90000
13492,'KEANSBURG 1 ', 100.0000,1,  13,   1,   1,1.02947104, -96.512677, 1.10000, 0.90000, 1.10000, 0.90000
13493,'KEANSBURG 2 ', 100.0000,1,  13,   1,   1,1.02926850, -96.530285, 1.10000, 0.90000, 1.10000, 0.90000
13494,'KEYPORT 1   ', 100.0000,1,  13,   1,   1,1.03593791, -97.259462, 1.10000, 0.90000, 1.10000, 0.90000
13495,'LINCROFT 1  ', 100.0000,1,  13,   1,   1,1.02291787, -96.464736, 1.10000, 0.90000, 1.10000, 0.90000
13496,'LINCROFT 2  ', 100.0000,1,  13,   1,   1,1.02287328, -96.472495, 1.10000, 0.90000, 1.10000, 0.90000
13497,'LITTLE SIL~1', 100.0000,1,  13,   1,   1,1.01899254, -97.591389, 1.10000, 0.90000, 1.10000, 0.90000
13498,'LITTLE SIL~2', 100.0000,1,  13,   1,   1,1.01908123, -97.579156, 1.10000, 0.90000, 1.10000, 0.90000
13499,'LONG BRANC~1', 100.0000,1,  13,   1,   1,1.02590966, -97.957330, 1.10000, 0.90000, 1.10000, 0.90000
13500,'LONG BRANC~2', 100.0000,1,  13,   1,   1,1.01657903, -95.784456, 1.10000, 0.90000, 1.10000, 0.90000
13501,'MARLBORO 2 1', 230.0000,1,  13,   1,   1,1.02727628, -92.234601, 1.10000, 0.90000, 1.10000, 0.90000
13502,'MARLBORO 2 2', 100.0000,1,  13,   1,   1,1.02982867, -95.889326, 1.10000, 0.90000, 1.10000, 0.90000
13503,'MARLBORO 2 3',  18.0000,1,  13,   1,   1,1.02868688, -94.862168, 1.10000, 0.90000, 1.10000, 0.90000
13505,'MARLBORO 2 5', 230.0000,1,  13,   1,   1,1.02709222, -92.258418, 1.10000, 0.90000, 1.10000, 0.90000
13506,'MARLBORO 2 7', 230.0000,1,  13,   1,   1,1.02762282, -92.142462, 1.10000, 0.90000, 1.10000, 0.90000
13507,'MATAWAN 1 1 ', 100.0000,1,  13,   1,   1,1.03970051, -94.069771, 1.10000, 0.90000, 1.10000, 0.90000
13508,'MATAWAN 2 1 ', 100.0000,1,  13,   1,   1,1.02356660, -95.708647, 1.10000, 0.90000, 1.10000, 0.90000
13509,'MIDDLETOWN~7', 100.0000,1,  13,   1,   1,1.03268969, -96.767996, 1.10000, 0.90000, 1.10000, 0.90000
13510,'MIDDLETOWN~8', 100.0000,1,  13,   1,   1,1.03242016, -96.783938, 1.10000, 0.90000, 1.10000, 0.90000
13511,'MIDDLETOWN~9', 100.0000,1,  13,   1,   1,1.02565718, -96.803800, 1.10000, 0.90000, 1.10000, 0.90000
13512,'MORGANVILL~1', 100.0000,1,  13,   1,   1,1.02856362, -95.983412, 1.10000, 0.90000, 1.10000, 0.90000
13513,'MORGANVILL~2', 100.0000,1,  13,   1,   1,1.02837026, -96.008889, 1.10000, 0.90000, 1.10000, 0.90000
13514,'NEPTUNE 1 1 ', 100.0000,1,  13,   1,   1,1.01913011, -95.696606, 1.10000, 0.90000, 1.10000, 0.90000
13515,'NEPTUNE 1 2 ', 100.0000,1,  13,   1,   1,1.01888812, -95.722130, 1.10000, 0.90000, 1.10000, 0.90000
13516,'NEPTUNE 1 4 ', 100.0000,1,  13,   1,   1,1.01934862, -95.671115, 1.10000, 0.90000, 1.10000, 0.90000
13517,'NEPTUNE 2 1 ', 100.0000,1,  13,   1,   1,1.01973963, -93.469008, 1.10000, 0.90000, 1.10000, 0.90000
13518,'OAKHURST 1  ', 100.0000,1,  13,   1,   1,1.01756430, -94.870686, 1.10000, 0.90000, 1.10000, 0.90000
13519,'OCEANPORT 1 ', 100.0000,1,  13,   1,   1,1.02915263, -97.742281, 1.10000, 0.90000, 1.10000, 0.90000
13520,'OCEANPORT 2 ', 100.0000,1,  13,   1,   1,1.02903771, -97.750341, 1.10000, 0.90000, 1.10000, 0.90000
13521,'RUMSON 1    ', 100.0000,1,  13,   1,   1,1.02718771, -97.964556, 1.10000, 0.90000, 1.10000, 0.90000
13522,'SPRING LAK~1', 100.0000,1,  13,   1,   1,1.03276169, -91.907551, 1.10000, 0.90000, 1.10000, 0.90000
13523,'WEST LONG ~1', 100.0000,1,  13,   1,   1,1.02594745, -97.794614, 1.10000, 0.90000, 1.10000, 0.90000
13524,'WEST LONG ~2', 100.0000,1,  13,   1,   1,1.02602077, -97.784492, 1.10000, 0.90000, 1.10000, 0.90000
13525,'WEST LONG ~3', 100.0000,1,  13,   1,   1,1.02587128, -97.804634, 1.10000, 0.90000, 1.10000, 0.90000
13526,'DOVER 3 1   ', 100.0000,1,  13,   1,   1,0.99511844, -95.509178, 1.10000, 0.90000, 1.10000, 0.90000
13527,'DOVER 3 2   ', 100.0000,1,  13,   1,   1,0.99497783, -95.526172, 1.10000, 0.90000, 1.10000, 0.90000
13528,'DOVER 4 1   ', 100.0000,1,  13,   1,   1,1.01047158, -95.758795, 1.10000, 0.90000, 1.10000, 0.90000
13529,'DOVER 4 2   ', 100.0000,1,  13,   1,   1,1.01030314, -95.779845, 1.10000, 0.90000, 1.10000, 0.90000
13530,'DOVER 4 4   ', 100.0000,1,  13,   1,   1,1.01061678, -95.739527, 1.10000, 0.90000, 1.10000, 0.90000
13531,'DOVER 4 6   ', 100.0000,1,  13,   1,   1,1.01047158, -95.758795, 1.10000, 0.90000, 1.10000, 0.90000
13532,'MINE HILL 1 ', 100.0000,1,  13,   1,   1,0.98663908, -95.036038, 1.10000, 0.90000, 1.10000, 0.90000
13533,'MINE HILL 2 ', 100.0000,1,  13,   1,   1,0.98649698, -95.045149, 1.10000, 0.90000, 1.10000, 0.90000
13534,'ANDOVER 4 1 ', 100.0000,1,  13,   1,   1,1.02748978, -95.989812, 1.10000, 0.90000, 1.10000, 0.90000
13535,'ANDOVER 4 2 ', 100.0000,1,  13,   1,   1,1.02756035, -95.978515, 1.10000, 0.90000, 1.10000, 0.90000
13536,'BELVIDERE 1 ', 100.0000,1,  13,   1,   1,1.03051114, -90.419636, 1.10000, 0.90000, 1.10000, 0.90000
13537,'BLAIRSTOWN~1', 100.0000,1,  13,   1,   1,1.00748682, -91.228596, 1.10000, 0.90000, 1.10000, 0.90000
13538,'BLAIRSTOWN~2', 100.0000,1,  13,   1,   1,1.00739169, -91.241560, 1.10000, 0.90000, 1.10000, 0.90000
13539,'BRANCHVILL~1', 100.0000,1,  13,   1,   1,1.03732955, -94.373127, 1.10000, 0.90000, 1.10000, 0.90000
13540,'MONTAGUE 1  ', 100.0000,1,  13,   1,   1,1.03496695, -94.685342, 1.10000, 0.90000, 1.10000, 0.90000
13541,'MONTAGUE 2  ', 100.0000,1,  13,   1,   1,1.03491795, -94.691045, 1.10000, 0.90000, 1.10000, 0.90000
13542,'BUDD LAKE ~1', 100.0000,1,  13,   1,   1,1.02556205, -92.995812, 1.10000, 0.90000, 1.10000, 0.90000
13543,'CALIFON 1   ', 100.0000,1,  13,   1,   1,1.03246868, -93.711363, 1.10000, 0.90000, 1.10000, 0.90000
13544,'CALIFON 2   ', 100.0000,1,  13,   1,   1,1.03253531, -93.702334, 1.10000, 0.90000, 1.10000, 0.90000
13545,'COLUMBIA 2 1', 100.0000,1,  13,   1,   1,1.02380466, -88.393228, 1.10000, 0.90000, 1.10000, 0.90000
13546,'DENVILLE 1  ', 100.0000,1,  13,   1,   1,1.03182125, -97.096193, 1.10000, 0.90000, 1.10000, 0.90000
13547,'DENVILLE 2  ', 100.0000,1,  13,   1,   1,1.03157151, -97.117285, 1.10000, 0.90000, 1.10000, 0.90000
13548,'FLANDERS 1  ', 230.0000,1,  13,   1,   1,1.03844035, -88.656088, 1.10000, 0.90000, 1.10000, 0.90000
13549,'FLANDERS 2  ', 100.0000,1,  13,   1,   1,1.02787912, -92.923651, 1.10000, 0.90000, 1.10000, 0.90000
13550,'FLANDERS 3  ',  13.8000,1,  13,   1,   1,1.02794468, -92.886994, 1.10000, 0.90000, 1.10000, 0.90000
13552,'HACKETTSTO~1', 100.0000,1,  13,   1,   1,1.02761889, -90.935779, 1.10000, 0.90000, 1.10000, 0.90000
13553,'HACKETTSTO~2', 100.0000,1,  13,   1,   1,1.02748764, -90.955252, 1.10000, 0.90000, 1.10000, 0.90000
13554,'HACKETTSTO~3', 230.0000,1,  13,   1,   1,1.04240727, -86.437881, 1.10000, 0.90000, 1.10000, 0.90000
13555,'HACKETTSTO~4', 100.0000,1,  13,   1,   1,1.02929223, -90.020821, 1.10000, 0.90000, 1.10000, 0.90000
13556,'HACKETTSTO~5',  13.8000,1,  13,   1,   1,1.02066684, -93.486527, 1.10000, 0.90000, 1.10000, 0.90000
13558,'HACKETTSTO~7', 230.0000,1,  13,   1,   1,1.04299927, -86.373486, 1.10000, 0.90000, 1.10000, 0.90000
13559,'HACKETTSTO~8', 230.0000,1,  13,   1,   1,1.04240727, -86.437881, 1.10000, 0.90000, 1.10000, 0.90000
13560,'HOPATCONG 1 ', 100.0000,1,  13,   1,   1,1.01557744, -95.816701, 1.10000, 0.90000, 1.10000, 0.90000
13561,'HOPATCONG 2 ', 100.0000,1,  13,   1,   1,1.01536453, -95.830716, 1.10000, 0.90000, 1.10000, 0.90000
13562,'HOPATCONG 4 ', 100.0000,1,  13,   1,   1,1.01578963, -95.802829, 1.10000, 0.90000, 1.10000, 0.90000
13563,'LAFAYETTE ~1', 100.0000,1,  13,   1,   1,1.03115273, -95.567187, 1.10000, 0.90000, 1.10000, 0.90000
13564,'LAFAYETTE ~2', 100.0000,1,  13,   1,   1,1.03106511, -95.573471, 1.10000, 0.90000, 1.10000, 0.90000
13565,'LAKE HOPAT~1', 100.0000,1,  13,   1,   1,1.03020048, -95.590512, 1.10000, 0.90000, 1.10000, 0.90000
13566,'LAKE HOPAT~2', 100.0000,1,  13,   1,   1,1.03034353, -95.579003, 1.10000, 0.90000, 1.10000, 0.90000
13567,'LANDING 1   ', 100.0000,1,  13,   1,   1,1.02622032, -93.620501, 1.10000, 0.90000, 1.10000, 0.90000
13568,'LANDING 2   ', 100.0000,1,  13,   1,   1,1.02626848, -93.612387, 1.10000, 0.90000, 1.10000, 0.90000
13569,'LEDGEWOOD 1 ', 100.0000,1,  13,   1,   1,1.02783525, -95.776799, 1.10000, 0.90000, 1.10000, 0.90000
13570,'LEDGEWOOD 2 ', 100.0000,1,  13,   1,   1,1.02780151, -95.781259, 1.10000, 0.90000, 1.10000, 0.90000
13571,'LONG VALLE~1', 100.0000,1,  13,   1,   1,1.02695608, -91.967479, 1.10000, 0.90000, 1.10000, 0.90000
13572,'LONG VALLE~2', 100.0000,1,  13,   1,   1,1.02678084, -91.989022, 1.10000, 0.90000, 1.10000, 0.90000
13573,'MOUNT ARLI~1', 100.0000,1,  13,   1,   1,1.01157904, -95.089429, 1.10000, 0.90000, 1.10000, 0.90000
13574,'MOUNT ARLI~2', 100.0000,1,  13,   1,   1,1.01161718, -95.083542, 1.10000, 0.90000, 1.10000, 0.90000
13575,'NEWTON 3 1  ', 100.0000,1,  13,   1,   1,1.02381778, -96.412205, 1.10000, 0.90000, 1.10000, 0.90000
13576,'NEWTON 3 2  ', 100.0000,1,  13,   1,   1,1.02368450, -96.430400, 1.10000, 0.90000, 1.10000, 0.90000
13577,'NEWTON 4 1  ', 100.0000,1,  13,   1,   1,1.02199376, -96.498094, 1.10000, 0.90000, 1.10000, 0.90000
13578,'OXFORD 5 1  ', 100.0000,1,  13,   1,   1,1.02854049, -90.665522, 1.10000, 0.90000, 1.10000, 0.90000
13579,'OXFORD 5 2  ', 100.0000,1,  13,   1,   1,1.02860022, -90.660502, 1.10000, 0.90000, 1.10000, 0.90000
13580,'ROCKAWAY 1 1', 500.0000,1,  13,   1,   1,1.03780055, -89.138060, 1.10000, 0.90000, 1.10000, 0.90000
13581,'ROCKAWAY 1 2', 230.0000,1,  13,   1,   1,1.03911054, -90.972014, 1.10000, 0.90000, 1.10000, 0.90000
13582,'ROCKAWAY 1 3', 100.0000,1,  13,   1,   1,1.03177333, -95.060380, 1.10000, 0.90000, 1.10000, 0.90000
13583,'ROCKAWAY 1 4',  13.8000,1,  13,   1,   1,1.02983260, -97.798535, 1.10000, 0.90000, 1.10000, 0.90000
13585,'ROCKAWAY 1 6', 230.0000,1,  13,   1,   1,1.03881466, -90.999034, 1.10000, 0.90000, 1.10000, 0.90000
13586,'ROCKAWAY 1 8', 230.0000,1,  13,   1,   1,1.03797317, -90.973865, 1.10000, 0.90000, 1.10000, 0.90000
13587,'RANDOLPH 5 1', 100.0000,1,  13,   1,   1,1.02286363, -95.174465, 1.10000, 0.90000, 1.10000, 0.90000
13588,'RANDOLPH 6 1', 230.0000,1,  13,   1,   1,1.03740740, -89.171535, 1.10000, 0.90000, 1.10000, 0.90000
13589,'RANDOLPH 6 2', 100.0000,1,  13,   1,   1,1.02202463, -94.104004, 1.10000, 0.90000, 1.10000, 0.90000
13590,'RANDOLPH 6 3',  18.0000,1,  13,   1,   1,1.01842880, -95.880693, 1.10000, 0.90000, 1.10000, 0.90000
13592,'RANDOLPH 6 5', 230.0000,1,  13,   1,   1,1.03811407, -89.086820, 1.10000, 0.90000, 1.10000, 0.90000
13593,'SPARTA 1 1  ', 230.0000,1,  13,   1,   1,1.01963437, -87.372115, 1.10000, 0.90000, 1.10000, 0.90000
13594,'SPARTA 1 2  ', 100.0000,1,  13,   1,   1,1.04100740, -94.592123, 1.10000, 0.90000, 1.10000, 0.90000
13595,'SPARTA 1 3  ', 230.0000,1,  13,   1,   1,1.01926517, -87.400993, 1.10000, 0.90000, 1.10000, 0.90000
13596,'SPARTA 1 5  ', 230.0000,1,  13,   1,   1,1.02140951, -87.245223, 1.10000, 0.90000, 1.10000, 0.90000
13597,'STANHOPE 1  ', 100.0000,1,  13,   1,   1,0.99368739, -93.055167, 1.10000, 0.90000, 1.10000, 0.90000
13598,'SUCCASUNNA 1', 100.0000,1,  13,   1,   1,0.98536009, -94.372703, 1.10000, 0.90000, 1.10000, 0.90000
13599,'WASHINGTON~1', 100.0000,1,  13,   1,   1,1.03565109, -89.393147, 1.10000, 0.90000, 1.10000, 0.90000
13600,'WHARTON 1 1 ', 100.0000,1,  13,   1,   1,1.02602530, -93.178766, 1.10000, 0.90000, 1.10000, 0.90000
13601,'SUMMIT 1 1  ', 100.0000,1,  13,   1,   1,1.03647304, -97.219745, 1.10000, 0.90000, 1.10000, 0.90000
13602,'BASKING RI~1', 100.0000,1,  13,   1,   1,1.02187383, -94.357158, 1.10000, 0.90000, 1.10000, 0.90000
13603,'BASKING RI~2', 100.0000,1,  13,   1,   1,1.04149604, -92.907477, 1.10000, 0.90000, 1.10000, 0.90000
13604,'BASKING RI~3', 100.0000,1,  13,   1,   1,1.04139447, -92.925762, 1.10000, 0.90000, 1.10000, 0.90000
13605,'BEDMINSTER 1', 100.0000,1,  13,   1,   1,1.03589106, -93.753615, 1.10000, 0.90000, 1.10000, 0.90000
13606,'BEDMINSTER 2', 100.0000,1,  13,   1,   1,1.03577733, -93.762747, 1.10000, 0.90000, 1.10000, 0.90000
13607,'BERKELEY H~1', 100.0000,1,  13,   1,   1,1.02109480, -95.552181, 1.10000, 0.90000, 1.10000, 0.90000
13608,'BERKELEY H~2', 100.0000,1,  13,   1,   1,1.02120566, -95.537039, 1.10000, 0.90000, 1.10000, 0.90000
13609,'BERNARDSVI~1', 100.0000,1,  13,   1,   1,1.03328490, -94.843426, 1.10000, 0.90000, 1.10000, 0.90000
13610,'BERNARDSVI~2', 100.0000,1,  13,   1,   1,1.03339267, -94.831323, 1.10000, 0.90000, 1.10000, 0.90000
13611,'CEDAR KNOL~1', 100.0000,1,  13,   1,   1,1.03376222, -94.594732, 1.10000, 0.90000, 1.10000, 0.90000
13612,'CHATHAM 2 1 ', 100.0000,1,  13,   1,   1,1.03215683, -95.970216, 1.10000, 0.90000, 1.10000, 0.90000
13613,'CHATHAM 2 2 ', 100.0000,1,  13,   1,   1,1.03186035, -95.991608, 1.10000, 0.90000, 1.10000, 0.90000
13614,'CHESTER 5 1 ', 100.0000,1,  13,   1,   1,1.02502251, -92.095518, 1.10000, 0.90000, 1.10000, 0.90000
13615,'FLORHAM PA~1', 100.0000,1,  13,   1,   1,1.02689564, -96.985852, 1.10000, 0.90000, 1.10000, 0.90000
13616,'EAST HANOV~1', 100.0000,1,  13,   1,   1,1.02656353, -97.255945, 1.10000, 0.90000, 1.10000, 0.90000
13617,'EAST HANOV~2', 100.0000,1,  13,   1,   1,1.02664936, -97.241861, 1.10000, 0.90000, 1.10000, 0.90000
13618,'MADISON 5 1 ', 100.0000,1,  13,   1,   1,1.01496994, -97.053566, 1.10000, 0.90000, 1.10000, 0.90000
13619,'MADISON 5 2 ', 100.0000,1,  13,   1,   1,1.01464939, -97.073954, 1.10000, 0.90000, 1.10000, 0.90000
13620,'MENDHAM 1   ', 100.0000,1,  13,   1,   1,1.03571117, -93.672534, 1.10000, 0.90000, 1.10000, 0.90000
13621,'MENDHAM 2   ',  13.8000,1,  13,   1,   1,1.03571117, -93.672534, 1.10000, 0.90000, 1.10000, 0.90000
13622,'MENDHAM 3   ',  13.8000,1,  13,   1,   1,1.03571117, -93.672534, 1.10000, 0.90000, 1.10000, 0.90000
13624,'MENDHAM 5   ', 100.0000,1,  13,   1,   1,1.03571832, -93.671632, 1.10000, 0.90000, 1.10000, 0.90000
13625,'MENDHAM 7   ', 100.0000,1,  13,   1,   1,1.03570449, -93.673592, 1.10000, 0.90000, 1.10000, 0.90000
13626,'MORRIS PLA~1', 230.0000,1,  13,   1,   1,1.03204858, -92.196858, 1.10000, 0.90000, 1.10000, 0.90000
13627,'MORRIS PLA~2', 100.0000,1,  13,   1,   1,1.01916289, -96.729043, 1.10000, 0.90000, 1.10000, 0.90000
13628,'MORRIS PLA~3',  13.8000,1,  13,   1,   1,1.01388907,-100.068985, 1.10000, 0.90000, 1.10000, 0.90000
13630,'MORRIS PLA~5', 230.0000,1,  13,   1,   1,1.03171206, -92.219602, 1.10000, 0.90000, 1.10000, 0.90000
13631,'MORRIS PLA~6', 230.0000,1,  13,   1,   1,1.03297436, -92.105579, 1.10000, 0.90000, 1.10000, 0.90000
13632,'MORRIS PLA~7', 230.0000,1,  13,   1,   1,1.03204858, -92.196858, 1.10000, 0.90000, 1.10000, 0.90000
13633,'MORRISTOWN~1', 230.0000,1,  13,   1,   1,1.01711273, -92.406579, 1.10000, 0.90000, 1.10000, 0.90000
13634,'MORRISTOWN~2', 100.0000,1,  13,   1,   1,1.03277588, -95.992360, 1.10000, 0.90000, 1.10000, 0.90000
13635,'MORRISTOWN~3', 230.0000,1,  13,   1,   1,1.01672125, -92.431768, 1.10000, 0.90000, 1.10000, 0.90000
13636,'MORRISTOWN~4', 100.0000,1,  13,   1,   1,1.02585864, -96.476811, 1.10000, 0.90000, 1.10000, 0.90000
13637,'NEW PROVID~1', 100.0000,1,  13,   1,   1,1.03696823, -94.835701, 1.10000, 0.90000, 1.10000, 0.90000
13638,'NEW PROVID~2', 100.0000,1,  13,   1,   1,1.03672040, -94.853917, 1.10000, 0.90000, 1.10000, 0.90000
13639,'NEW PROVID~3', 100.0000,1,  13,   1,   1,1.03717923, -94.818995, 1.10000, 0.90000, 1.10000, 0.90000
13640,'WHIPPANY 1  ', 100.0000,1,  13,   1,   1,1.01830864, -97.177029, 1.10000, 0.90000, 1.10000, 0.90000
13641,'CHERRY HIL~1', 100.0000,1,  13,   1,   1,1.02372277, -89.944186, 1.10000, 0.90000, 1.10000, 0.90000
13642,'CHERRY HIL~2', 100.0000,1,  13,   1,   1,1.02347016, -89.975387, 1.10000, 0.90000, 1.10000, 0.90000
13643,'CHERRY HIL~3', 100.0000,1,  13,   1,   1,1.02396536, -89.913901, 1.10000, 0.90000, 1.10000, 0.90000
13644,'CHERRY HIL~4', 100.0000,1,  13,   1,   1,1.02655733, -90.181706, 1.10000, 0.90000, 1.10000, 0.90000
13645,'CHERRY HIL~5', 100.0000,1,  13,   1,   1,1.02641773, -90.201213, 1.10000, 0.90000, 1.10000, 0.90000
13646,'CHERRY HIL~6', 100.0000,1,  13,   1,   1,1.03061759, -90.700705, 1.10000, 0.90000, 1.10000, 0.90000
13647,'CHERRY HIL~7', 100.0000,1,  13,   1,   1,1.03043115, -90.722295, 1.10000, 0.90000, 1.10000, 0.90000
13648,'CHERRY HIL~8', 100.0000,1,  13,   1,   1,1.03080916, -90.679326, 1.10000, 0.90000, 1.10000, 0.90000
13649,'ATCO 1      ', 100.0000,1,  13,   1,   1,1.03230202, -87.497039, 1.10000, 0.90000, 1.10000, 0.90000
13650,'ATCO 2      ', 100.0000,1,  13,   1,   1,1.03202164, -87.511293, 1.10000, 0.90000, 1.10000, 0.90000
13651,'BARNEGAT 1  ', 100.0000,1,  13,   1,   1,1.04222870, -90.747785, 1.10000, 0.90000, 1.10000, 0.90000
13652,'BARNEGAT 2  ', 100.0000,1,  13,   1,   1,1.04190409, -90.776247, 1.10000, 0.90000, 1.10000, 0.90000
13653,'BEACH HAVE~1', 100.0000,1,  13,   1,   1,1.03794444, -90.468232, 1.10000, 0.90000, 1.10000, 0.90000
13654,'BEACH HAVE~2', 100.0000,1,  13,   1,   1,1.03788209, -90.477405, 1.10000, 0.90000, 1.10000, 0.90000
13655,'BERLIN 6 1  ', 100.0000,1,  13,   1,   1,1.03082311, -88.671094, 1.10000, 0.90000, 1.10000, 0.90000
13656,'BEVERLY 3 1 ', 100.0000,1,  13,   1,   1,1.02824068, -89.974430, 1.10000, 0.90000, 1.10000, 0.90000
13657,'BLACKWOOD ~1', 100.0000,1,  13,   1,   1,1.03536308, -88.319639, 1.10000, 0.90000, 1.10000, 0.90000
13658,'BLACKWOOD ~2', 100.0000,1,  13,   1,   1,1.03636909, -88.397565, 1.10000, 0.90000, 1.10000, 0.90000
13659,'BROWNS MIL~1', 100.0000,1,  13,   1,   1,1.03436422, -91.810672, 1.10000, 0.90000, 1.10000, 0.90000
13660,'BROWNS MIL~2', 100.0000,1,  13,   1,   1,1.03403926, -91.838239, 1.10000, 0.90000, 1.10000, 0.90000
13661,'BURLINGTO~52', 100.0000,1,  13,   1,   1,1.03672779, -89.357910, 1.10000, 0.90000, 1.10000, 0.90000
13662,'BURLINGTO~53', 100.0000,1,  13,   1,   1,1.03650773, -89.380060, 1.10000, 0.90000, 1.10000, 0.90000
13663,'BURLINGTO~54', 100.0000,1,  13,   1,   1,1.03654146, -89.930983, 1.10000, 0.90000, 1.10000, 0.90000
13664,'BURLINGTO~55', 100.0000,1,  13,   1,   1,1.03665888, -89.908430, 1.10000, 0.90000, 1.10000, 0.90000
13665,'CLEMENTON ~1', 230.0000,1,  13,   1,   1,1.03449297, -84.883644, 1.10000, 0.90000, 1.10000, 0.90000
13666,'CLEMENTON ~2', 100.0000,1,  13,   1,   1,1.04384255, -87.941554, 1.10000, 0.90000, 1.10000, 0.90000
13667,'CLEMENTON ~3', 230.0000,1,  13,   1,   1,1.03428400, -84.914319, 1.10000, 0.90000, 1.10000, 0.90000
13668,'CLEMENTON ~4', 230.0000,1,  13,   1,   1,1.03554523, -84.814202, 1.10000, 0.90000, 1.10000, 0.90000
13669,'CLEMENTON ~5', 100.0000,1,  13,   1,   1,1.03072393, -89.329715, 1.10000, 0.90000, 1.10000, 0.90000
13670,'CLEMENTON ~6', 100.0000,1,  13,   1,   1,1.03099799, -89.299915, 1.10000, 0.90000, 1.10000, 0.90000
13671,'GIBBSTOWN 1 ', 100.0000,1,  13,   1,   1,1.03507149, -85.861878, 1.10000, 0.90000, 1.10000, 0.90000
13672,'GIBBSTOWN 2 ', 100.0000,1,  13,   1,   1,1.03499317, -85.868312, 1.10000, 0.90000, 1.10000, 0.90000
13673,'GLASSBORO 1 ', 100.0000,1,  13,   1,   1,1.03794611, -86.838369, 1.10000, 0.90000, 1.10000, 0.90000
13674,'GLASSBORO 2 ', 100.0000,1,  13,   1,   1,1.03776515, -86.864051, 1.10000, 0.90000, 1.10000, 0.90000
13675,'GLENDORA 1  ', 100.0000,1,  13,   1,   1,1.04069865, -88.151733, 1.10000, 0.90000, 1.10000, 0.90000
13676,'GLENDORA 2  ', 100.0000,1,  13,   1,   1,1.04063737, -88.157702, 1.10000, 0.90000, 1.10000, 0.90000
13677,'GLOUCESTER~7', 100.0000,1,  13,   1,   1,1.03632450, -87.409100, 1.10000, 0.90000, 1.10000, 0.90000
13678,'GLOUCESTER~8', 100.0000,1,  13,   1,   1,1.03641951, -87.392721, 1.10000, 0.90000, 1.10000, 0.90000
13679,'BELLMAWR 1  ', 100.0000,1,  13,   1,   1,1.03342426, -87.372777, 1.10000, 0.90000, 1.10000, 0.90000
13680,'HADDONFIEL~1', 100.0000,1,  13,   1,   1,1.04028356, -88.179334, 1.10000, 0.90000, 1.10000, 0.90000
13681,'CHERRY HIL~9', 100.0000,1,  13,   1,   1,1.03162241, -88.818851, 1.10000, 0.90000, 1.10000, 0.90000
13682,'CHERRY HI~10', 100.0000,1,  13,   1,   1,1.03149343, -88.842115, 1.10000, 0.90000, 1.10000, 0.90000
13683,'HADDON HEI~1', 100.0000,1,  13,   1,   1,1.03192484, -87.824246, 1.10000, 0.90000, 1.10000, 0.90000
13684,'HADDON HEI~2', 100.0000,1,  13,   1,   1,1.03183591, -87.833487, 1.10000, 0.90000, 1.10000, 0.90000
13685,'HADDON HEI~3', 100.0000,1,  13,   1,   1,1.03201389, -87.813748, 1.10000, 0.90000, 1.10000, 0.90000
13686,'HAMMONTON 1 ', 500.0000,1,  13,   1,   1,1.04407668, -83.360348, 1.10000, 0.90000, 1.10000, 0.90000
13687,'HAMMONTON 2 ', 230.0000,1,  13,   1,   1,1.03362703, -85.464149, 1.10000, 0.90000, 1.10000, 0.90000
13688,'HAMMONTON 3 ', 100.0000,1,  13,   1,   1,1.04375947, -87.158794, 1.10000, 0.90000, 1.10000, 0.90000
13689,'HAMMONTON 4 ',  13.8000,1,  13,   1,   1,1.02436078, -87.669972, 1.10000, 0.90000, 1.10000, 0.90000
13691,'HAMMONTON 6 ', 230.0000,1,  13,   1,   1,1.03315127, -85.496128, 1.10000, 0.90000, 1.10000, 0.90000
13692,'HAMMONTON 8 ', 500.0000,1,  13,   1,   1,1.04514086, -83.255273, 1.10000, 0.90000, 1.10000, 0.90000
13693,'HAMMONTON 10', 230.0000,1,  13,   1,   1,1.03358579, -85.518067, 1.10000, 0.90000, 1.10000, 0.90000
13694,'VOORHEES 1 1', 100.0000,1,  13,   1,   1,1.02509928, -89.792344, 1.10000, 0.90000, 1.10000, 0.90000
13695,'VOORHEES 2 1', 100.0000,1,  13,   1,   1,1.02868795, -90.654096, 1.10000, 0.90000, 1.10000, 0.90000
13696,'VOORHEES 2 2', 100.0000,1,  13,   1,   1,1.02845037, -90.673657, 1.10000, 0.90000, 1.10000, 0.90000
13697,'WILLINGBOR~1', 100.0000,1,  13,   1,   1,1.03342724, -89.449202, 1.10000, 0.90000, 1.10000, 0.90000
13698,'WILLINGBOR~2', 100.0000,1,  13,   1,   1,1.03367269, -89.430228, 1.10000, 0.90000, 1.10000, 0.90000
13699,'WILLINGBOR~3', 100.0000,1,  13,   1,   1,1.02797055, -89.623611, 1.10000, 0.90000, 1.10000, 0.90000
13700,'WILLINGBOR~4', 100.0000,1,  13,   1,   1,1.02778828, -89.643002, 1.10000, 0.90000, 1.10000, 0.90000
13701,'LUMBERTON ~1', 230.0000,1,  13,   1,   1,1.02857661, -86.232675, 1.10000, 0.90000, 1.10000, 0.90000
13702,'LUMBERTON ~2', 100.0000,1,  13,   1,   1,1.04729640, -88.928967, 1.10000, 0.90000, 1.10000, 0.90000
13703,'LUMBERTON ~3', 230.0000,1,  13,   1,   1,1.02840495, -86.257537, 1.10000, 0.90000, 1.10000, 0.90000
13704,'MANAHAWKIN~1', 100.0000,1,  13,   1,   1,1.04824126, -90.271762, 1.10000, 0.90000, 1.10000, 0.90000
13705,'MANTUA 1 1  ', 100.0000,1,  13,   1,   1,1.03054488, -86.231698, 1.10000, 0.90000, 1.10000, 0.90000
13706,'MANTUA 1 2  ', 100.0000,1,  13,   1,   1,1.03046429, -86.245714, 1.10000, 0.90000, 1.10000, 0.90000
13707,'MAPLE SHAD~1', 100.0000,1,  13,   1,   1,1.03398871, -89.840005, 1.10000, 0.90000, 1.10000, 0.90000
13708,'MAPLE SHAD~2', 100.0000,1,  13,   1,   1,1.03419805, -89.812924, 1.10000, 0.90000, 1.10000, 0.90000
13709,'MARLTON 1 1 ', 230.0000,1,  13,   1,   1,1.03421664, -85.145514, 1.10000, 0.90000, 1.10000, 0.90000
13710,'MARLTON 1 2 ', 100.0000,1,  13,   1,   1,1.03007233, -89.471155, 1.10000, 0.90000, 1.10000, 0.90000
13711,'MARLTON 1 3 ',  13.2000,1,  13,   1,   1,1.03074133, -88.107139, 1.10000, 0.90000, 1.10000, 0.90000
13713,'MARLTON 2 1 ', 100.0000,1,  13,   1,   1,1.02564609, -89.881758, 1.10000, 0.90000, 1.10000, 0.90000
13714,'MARLTON 2 2 ', 100.0000,1,  13,   1,   1,1.02543950, -89.910575, 1.10000, 0.90000, 1.10000, 0.90000
13715,'MOUNT LAUR~1', 230.0000,1,  13,   1,   1,1.02992928, -86.053854, 1.10000, 0.90000, 1.10000, 0.90000
13716,'MOUNT LAUR~2', 100.0000,1,  13,   1,   1,1.03147924, -87.831281, 1.10000, 0.90000, 1.10000, 0.90000
13717,'MOUNT LAUR~3',  13.2000,1,  13,   1,   1,1.03087127, -87.258870, 1.10000, 0.90000, 1.10000, 0.90000
13719,'MOUNT LAUR~5', 230.0000,1,  13,   1,   1,1.02967894, -86.082862, 1.10000, 0.90000, 1.10000, 0.90000
13720,'MOUNT LAUR~6', 230.0000,1,  13,   1,   1,1.03027606, -85.998324, 1.10000, 0.90000, 1.10000, 0.90000
13721,'MOUNT LAUR~7', 230.0000,1,  13,   1,   1,1.02992928, -86.053854, 1.10000, 0.90000, 1.10000, 0.90000
13722,'MOUNT LAUR~8', 100.0000,1,  13,   1,   1,1.02829039, -88.047265, 1.10000, 0.90000, 1.10000, 0.90000
13723,'MOUNT LAUR~9', 100.0000,1,  13,   1,   1,1.02788413, -88.074661, 1.10000, 0.90000, 1.10000, 0.90000
13724,'MOUNT LAU~10', 100.0000,1,  13,   1,   1,1.02870202, -88.020122, 1.10000, 0.90000, 1.10000, 0.90000
13725,'MEDFORD 5 1 ', 100.0000,1,  13,   1,   1,1.03308487, -87.940878, 1.10000, 0.90000, 1.10000, 0.90000
13726,'MEDFORD 5 2 ', 100.0000,1,  13,   1,   1,1.03321671, -87.922976, 1.10000, 0.90000, 1.10000, 0.90000
13727,'MEDFORD 6 1 ', 100.0000,1,  13,   1,   1,1.03613734, -91.036641, 1.10000, 0.90000, 1.10000, 0.90000
13728,'MICKLETON ~1', 100.0000,1,  13,   1,   1,1.03211200, -85.986713, 1.10000, 0.90000, 1.10000, 0.90000
13729,'MICKLETON ~2', 100.0000,1,  13,   1,   1,1.03202903, -85.992239, 1.10000, 0.90000, 1.10000, 0.90000
13730,'MOORESTOWN 1', 100.0000,1,  13,   1,   1,1.02712357, -88.443027, 1.10000, 0.90000, 1.10000, 0.90000
13731,'MOUNT HOLL~1', 230.0000,1,  13,   1,   1,1.02894545, -85.899977, 1.10000, 0.90000, 1.10000, 0.90000
13732,'MOUNT HOLL~2', 100.0000,1,  13,   1,   1,1.04250896, -87.355046, 1.10000, 0.90000, 1.10000, 0.90000
13733,'MOUNT HOLL~3', 230.0000,1,  13,   1,   1,1.02960420, -85.821737, 1.10000, 0.90000, 1.10000, 0.90000
13734,'MOUNT HOLL~4', 230.0000,1,  13,   1,   1,1.02866518, -85.928957, 1.10000, 0.90000, 1.10000, 0.90000
13735,'MOUNT HOLL~5', 230.0000,1,  13,   1,   1,1.02894545, -85.899977, 1.10000, 0.90000, 1.10000, 0.90000
13736,'MULLICA HI~1', 230.0000,1,  13,   1,   1,1.04048193, -82.672377, 1.10000, 0.90000, 1.10000, 0.90000
13737,'MULLICA HI~2', 100.0000,1,  13,   1,   1,1.02932656, -85.039407, 1.10000, 0.90000, 1.10000, 0.90000
13738,'MULLICA HI~3',  18.0000,1,  13,   1,   1,1.01224387, -89.985277, 1.10000, 0.90000, 1.10000, 0.90000
13740,'MULLICA HI~5', 230.0000,1,  13,   1,   1,1.04022372, -82.691563, 1.10000, 0.90000, 1.10000, 0.90000
13741,'MULLICA HI~6', 230.0000,1,  13,   1,   1,1.04100800, -82.627851, 1.10000, 0.90000, 1.10000, 0.90000
13742,'PALMYRA 2 1 ', 100.0000,1,  13,   1,   1,1.03737164, -87.317794, 1.10000, 0.90000, 1.10000, 0.90000
13743,'PAULSBORO ~1', 100.0000,1,  13,   1,   1,1.03701520, -85.081385, 1.10000, 0.90000, 1.10000, 0.90000
13744,'PEMBERTON 1 ', 100.0000,1,  13,   1,   1,1.03216267, -88.489144, 1.10000, 0.90000, 1.10000, 0.90000
13745,'PEMBERTON 2 ', 100.0000,1,  13,   1,   1,1.03206873, -88.498365, 1.10000, 0.90000, 1.10000, 0.90000
13746,'PEMBERTON 4 ', 100.0000,1,  13,   1,   1,1.03225899, -88.481481, 1.10000, 0.90000, 1.10000, 0.90000
13747,'PENNS GROV~1', 100.0000,1,  13,   1,   1,1.04250312, -83.257738, 1.10000, 0.90000, 1.10000, 0.90000
13748,'PENNS GROV~2', 100.0000,1,  13,   1,   1,1.04231298, -83.273448, 1.10000, 0.90000, 1.10000, 0.90000
13749,'PENNSVILLE 1', 100.0000,1,  13,   1,   1,1.03626788, -81.058759, 1.10000, 0.90000, 1.10000, 0.90000
13750,'PENNSVILLE 2', 100.0000,1,  13,   1,   1,1.03640354, -81.041185, 1.10000, 0.90000, 1.10000, 0.90000
13751,'PITMAN 1    ', 100.0000,1,  13,   1,   1,1.02906477, -85.648188, 1.10000, 0.90000, 1.10000, 0.90000
13752,'PITMAN 2    ', 100.0000,1,  13,   1,   1,1.02893090, -85.659520, 1.10000, 0.90000, 1.10000, 0.90000
13753,'RIVERSIDE ~7', 100.0000,1,  13,   1,   1,1.04012454, -89.464010, 1.10000, 0.90000, 1.10000, 0.90000
13754,'RIVERSIDE ~8', 100.0000,1,  13,   1,   1,1.03992712, -89.481188, 1.10000, 0.90000, 1.10000, 0.90000
13755,'RIVERSIDE ~9', 100.0000,1,  13,   1,   1,1.03929543, -89.528364, 1.10000, 0.90000, 1.10000, 0.90000
13756,'RIVERTON 1  ', 100.0000,1,  13,   1,   1,1.03299963, -88.379089, 1.10000, 0.90000, 1.10000, 0.90000
13757,'RUNNEMEDE 1 ', 100.0000,1,  13,   1,   1,1.03107202, -86.988647, 1.10000, 0.90000, 1.10000, 0.90000
13758,'SALEM 7 1   ', 100.0000,1,  13,   1,   1,1.03259599, -82.634299, 1.10000, 0.90000, 1.10000, 0.90000
13759,'SEWELL 1 1  ', 100.0000,1,  13,   1,   1,1.03929007, -86.205450, 1.10000, 0.90000, 1.10000, 0.90000
13760,'SEWELL 1 2  ', 100.0000,1,  13,   1,   1,1.03911579, -86.231794, 1.10000, 0.90000, 1.10000, 0.90000
13761,'SEWELL 2 1  ', 100.0000,1,  13,   1,   1,1.03313041, -88.154383, 1.10000, 0.90000, 1.10000, 0.90000
13762,'SEWELL 2 2  ', 100.0000,1,  13,   1,   1,1.03289199, -88.179784, 1.10000, 0.90000, 1.10000, 0.90000
13763,'SICKLERVIL~1', 100.0000,1,  13,   1,   1,1.03640020, -87.296026, 1.10000, 0.90000, 1.10000, 0.90000
13764,'SICKLERVIL~2', 500.0000,1,  13,   1,   1,1.04763603, -80.698405, 1.10000, 0.90000, 1.10000, 0.90000
13765,'SICKLERVIL~5', 230.0000,1,  13,   1,   1,1.04919493, -83.532845, 1.10000, 0.90000, 1.10000, 0.90000
13766,'SICKLERVIL~6', 100.0000,1,  13,   1,   1,1.04045081, -86.530915, 1.10000, 0.90000, 1.10000, 0.90000
13767,'SICKLERVIL~7',  13.8000,1,  13,   1,   1,1.04196227, -85.930432, 1.10000, 0.90000, 1.10000, 0.90000
13769,'SICKLERVIL~9', 500.0000,1,  13,   1,   1,1.04741371, -80.731634, 1.10000, 0.90000, 1.10000, 0.90000
13770,'SICKLERVI~10', 230.0000,1,  13,   1,   1,1.04652405, -83.676504, 1.10000, 0.90000, 1.10000, 0.90000
13771,'SICKLERVIL~3', 230.0000,1,  13,   1,   1,1.04919493, -83.532845, 1.10000, 0.90000, 1.10000, 0.90000
13772,'SICKLERVIL~4', 230.0000,1,  13,   1,   1,1.04919493, -83.532845, 1.10000, 0.90000, 1.10000, 0.90000
13773,'SOMERDALE 1 ', 100.0000,1,  13,   1,   1,1.03279912, -88.147560, 1.10000, 0.90000, 1.10000, 0.90000
13774,'STRATFORD ~7', 100.0000,1,  13,   1,   1,1.03458691, -87.398301, 1.10000, 0.90000, 1.10000, 0.90000
13775,'SWEDESBORO~1', 100.0000,1,  13,   1,   1,1.04526591, -83.103731, 1.10000, 0.90000, 1.10000, 0.90000
13776,'SWEDESBORO~2', 100.0000,1,  13,   1,   1,1.04512191, -83.130267, 1.10000, 0.90000, 1.10000, 0.90000
13777,'THOROFARE ~1', 100.0000,1,  13,   1,   1,1.03258634, -87.228756, 1.10000, 0.90000, 1.10000, 0.90000
13778,'THOROFARE ~2', 100.0000,1,  13,   1,   1,1.03268349, -87.218408, 1.10000, 0.90000, 1.10000, 0.90000
13779,'TUCKERTON 1 ', 230.0000,1,  13,   1,   1,1.03968263, -86.819784, 1.10000, 0.90000, 1.10000, 0.90000
13780,'TUCKERTON 2 ', 100.0000,1,  13,   1,   1,1.04896152, -89.539416, 1.10000, 0.90000, 1.10000, 0.90000
13781,'TUCKERTON 3 ', 230.0000,1,  13,   1,   1,1.03930414, -86.850575, 1.10000, 0.90000, 1.10000, 0.90000
13782,'VINCENTOWN 1', 230.0000,1,  13,   1,   1,1.02900887, -87.271984, 1.10000, 0.90000, 1.10000, 0.90000
13783,'VINCENTOWN 2', 100.0000,1,  13,   1,   1,1.04183114, -88.573661, 1.10000, 0.90000, 1.10000, 0.90000
13784,'VINCENTOWN 3', 230.0000,1,  13,   1,   1,1.02877116, -87.306190, 1.10000, 0.90000, 1.10000, 0.90000
13785,'WENONAH 1   ', 100.0000,1,  13,   1,   1,1.03011405, -86.725425, 1.10000, 0.90000, 1.10000, 0.90000
13786,'WENONAH 2   ', 100.0000,1,  13,   1,   1,1.03000653, -86.735316, 1.10000, 0.90000, 1.10000, 0.90000
13787,'WEST CREEK 1', 100.0000,1,  13,   1,   1,1.05052531, -90.000160, 1.10000, 0.90000, 1.10000, 0.90000
13788,'WESTVILLE ~1', 100.0000,1,  13,   1,   1,1.03504908, -87.537624, 1.10000, 0.90000, 1.10000, 0.90000
13789,'WESTVILLE ~2', 100.0000,1,  13,   1,   1,1.03521931, -87.525145, 1.10000, 0.90000, 1.10000, 0.90000
13790,'WILLIAMST~31', 100.0000,1,  13,   1,   1,1.02874696, -89.124987, 1.10000, 0.90000, 1.10000, 0.90000
13791,'WILLIAMST~32', 230.0000,1,  13,   1,   1,1.03864181, -84.669327, 1.10000, 0.90000, 1.10000, 0.90000
13792,'WILLIAMST~33', 100.0000,1,  13,   1,   1,1.03541791, -87.927184, 1.10000, 0.90000, 1.10000, 0.90000
13793,'WILLIAMST~34', 230.0000,1,  13,   1,   1,1.03852451, -84.697652, 1.10000, 0.90000, 1.10000, 0.90000
13794,'WEST DEPTF~1', 230.0000,1,  13,   1,   1,1.03358960, -84.267589, 1.10000, 0.90000, 1.10000, 0.90000
13795,'WEST DEPTF~2', 100.0000,1,  13,   1,   1,1.04096413, -88.090678, 1.10000, 0.90000, 1.10000, 0.90000
13796,'WEST DEPTF~3', 230.0000,1,  13,   1,   1,1.03347528, -84.291071, 1.10000, 0.90000, 1.10000, 0.90000
13797,'WEST DEPTF~4', 230.0000,1,  13,   1,   1,1.03420949, -84.188481, 1.10000, 0.90000, 1.10000, 0.90000
13798,'WEST DEPTF~5', 230.0000,1,  13,   1,   1,1.03358960, -84.267589, 1.10000, 0.90000, 1.10000, 0.90000
13799,'WEST DEPTF~6', 230.0000,1,  13,   1,   1,1.03368509, -84.611489, 1.10000, 0.90000, 1.10000, 0.90000
13800,'WEST DEPTF~7', 100.0000,1,  13,   1,   1,1.02829325, -88.169901, 1.10000, 0.90000, 1.10000, 0.90000
13801,'WEST DEPTF~8',  13.8000,1,  13,   1,   1,1.02140772, -90.108288, 1.10000, 0.90000, 1.10000, 0.90000
13803,'WEST DEPT~10', 230.0000,1,  13,   1,   1,1.03354096, -84.634240, 1.10000, 0.90000, 1.10000, 0.90000
13804,'WEST DEPT~11', 230.0000,1,  13,   1,   1,1.03419471, -84.525838, 1.10000, 0.90000, 1.10000, 0.90000
13805,'WOODSTOWN ~1', 100.0000,1,  13,   1,   1,1.03723073, -82.490954, 1.10000, 0.90000, 1.10000, 0.90000
13806,'CAMDEN 3 1  ', 100.0000,1,  13,   1,   1,1.03909743, -86.235182, 1.10000, 0.90000, 1.10000, 0.90000
13807,'CAMDEN 4 1  ', 100.0000,1,  13,   1,   1,1.03763759, -88.967811, 1.10000, 0.90000, 1.10000, 0.90000
13808,'CAMDEN 4 2  ', 100.0000,1,  13,   1,   1,1.03781056, -88.949629, 1.10000, 0.90000, 1.10000, 0.90000
13809,'CAMDEN 5 1  ', 230.0000,1,  13,   1,   1,1.03622663, -84.587966, 1.10000, 0.90000, 1.10000, 0.90000
13810,'CAMDEN 5 2  ', 100.0000,1,  13,   1,   1,1.03167975, -88.729990, 1.10000, 0.90000, 1.10000, 0.90000
13811,'CAMDEN 5 3  ',  13.8000,1,  13,   1,   1,1.03148532, -89.274664, 1.10000, 0.90000, 1.10000, 0.90000
13813,'CAMDEN 5 5  ', 230.0000,1,  13,   1,   1,1.03596985, -84.617984, 1.10000, 0.90000, 1.10000, 0.90000
13814,'CAMDEN 5 7  ', 230.0000,1,  13,   1,   1,1.03692901, -84.487965, 1.10000, 0.90000, 1.10000, 0.90000
13815,'CAMDEN 6 1  ', 100.0000,1,  13,   1,   1,1.03569448, -89.400278, 1.10000, 0.90000, 1.10000, 0.90000
13816,'CAMDEN 6 2  ', 100.0000,1,  13,   1,   1,1.03554618, -89.420222, 1.10000, 0.90000, 1.10000, 0.90000
13817,'CAMDEN 6 4  ', 100.0000,1,  13,   1,   1,1.03582740, -89.382280, 1.10000, 0.90000, 1.10000, 0.90000
13818,'CAMDEN 7 1  ', 100.0000,1,  13,   1,   1,1.03545129, -87.451297, 1.10000, 0.90000, 1.10000, 0.90000
13819,'AUDUBON 1   ', 100.0000,1,  13,   1,   1,1.03466427, -87.481124, 1.10000, 0.90000, 1.10000, 0.90000
13820,'AUDUBON 2   ', 100.0000,1,  13,   1,   1,1.03448999, -87.491684, 1.10000, 0.90000, 1.10000, 0.90000
13821,'OAKLYN 1    ', 100.0000,1,  13,   1,   1,1.03272641, -87.007362, 1.10000, 0.90000, 1.10000, 0.90000
13822,'OAKLYN 2    ', 100.0000,1,  13,   1,   1,1.03259254, -87.026616, 1.10000, 0.90000, 1.10000, 0.90000
13823,'COLLINGSWO~1', 100.0000,1,  13,   1,   1,1.03763962, -87.104187, 1.10000, 0.90000, 1.10000, 0.90000
13824,'COLLINGSWO~2',  20.0000,1,  13,   1,   1,1.03763962, -87.104187, 1.10000, 0.90000, 1.10000, 0.90000
13825,'COLLINGSWO~3',  20.0000,1,  13,   1,   1,1.03763962, -87.104187, 1.10000, 0.90000, 1.10000, 0.90000
13827,'COLLINGSWO~5', 100.0000,1,  13,   1,   1,1.03745043, -87.129178, 1.10000, 0.90000, 1.10000, 0.90000
13828,'COLLINGSWO~6', 100.0000,1,  13,   1,   1,1.03781807, -87.081449, 1.10000, 0.90000, 1.10000, 0.90000
13829,'COLLINGSWO~7', 100.0000,1,  13,   1,   1,1.03763962, -87.104187, 1.10000, 0.90000, 1.10000, 0.90000
13830,'MERCHANTVI~1', 230.0000,1,  13,   1,   1,1.03807235, -84.197436, 1.10000, 0.90000, 1.10000, 0.90000
13831,'MERCHANTVI~2', 100.0000,1,  13,   1,   1,1.03748405, -87.488282, 1.10000, 0.90000, 1.10000, 0.90000
13832,'MERCHANTVI~3', 230.0000,1,  13,   1,   1,1.03785610, -84.228110, 1.10000, 0.90000, 1.10000, 0.90000
13833,'PENNSAUKEN 1', 100.0000,1,  13,   1,   1,1.03795075, -88.016215, 1.10000, 0.90000, 1.10000, 0.90000
13834,'PENNSAUKEN 2', 100.0000,1,  13,   1,   1,1.03774226, -88.038488, 1.10000, 0.90000, 1.10000, 0.90000
13835,'PENNSAUKEN 4', 100.0000,1,  13,   1,   1,1.03815150, -87.991872, 1.10000, 0.90000, 1.10000, 0.90000
13836,'ABSECON 1 1 ', 100.0000,1,  13,   1,   1,1.03187096, -89.709084, 1.10000, 0.90000, 1.10000, 0.90000
13837,'BRIGANTINE 1', 100.0000,1,  13,   1,   1,1.03464866, -90.658685, 1.10000, 0.90000, 1.10000, 0.90000
13838,'BRIGANTINE 2', 100.0000,1,  13,   1,   1,1.03452516, -90.669655, 1.10000, 0.90000, 1.10000, 0.90000
13839,'BRIGANTINE 4', 100.0000,1,  13,   1,   1,1.03478837, -90.645852, 1.10000, 0.90000, 1.10000, 0.90000
13840,'CAPE MAY 1  ', 100.0000,1,  13,   1,   1,1.05002105, -84.631426, 1.10000, 0.90000, 1.10000, 0.90000
13841,'ABSECON 2 1 ', 100.0000,1,  13,   1,   1,1.03744733, -90.787202, 1.10000, 0.90000, 1.10000, 0.90000
13842,'ABSECON 2 2 ', 100.0000,1,  13,   1,   1,1.03731191, -90.804203, 1.10000, 0.90000, 1.10000, 0.90000
13843,'ABSECON 3 1 ', 100.0000,1,  13,   1,   1,1.03287995, -90.259734, 1.10000, 0.90000, 1.10000, 0.90000
13844,'CAPE MAY C~1', 230.0000,1,  13,   1,   1,1.04697192, -82.200739, 1.10000, 0.90000, 1.10000, 0.90000
13845,'CAPE MAY C~2', 100.0000,1,  13,   1,   1,1.04160035, -84.435591, 1.10000, 0.90000, 1.10000, 0.90000
13846,'CAPE MAY C~3', 230.0000,1,  13,   1,   1,1.04724908, -82.159314, 1.10000, 0.90000, 1.10000, 0.90000
13847,'CAPE MAY C~4', 230.0000,1,  13,   1,   1,1.04697192, -82.200739, 1.10000, 0.90000, 1.10000, 0.90000
13848,'EGG HARBOR~1', 100.0000,1,  13,   1,   1,1.03857040, -90.840594, 1.10000, 0.90000, 1.10000, 0.90000
13849,'LINWOOD 1 1 ', 100.0000,1,  13,   1,   1,1.02707577, -89.406275, 1.10000, 0.90000, 1.10000, 0.90000
13850,'LINWOOD 1 2 ', 100.0000,1,  13,   1,   1,1.02698886, -89.419682, 1.10000, 0.90000, 1.10000, 0.90000
13851,'NORTHFIEL~13', 100.0000,1,  13,   1,   1,1.02885413, -89.745537, 1.10000, 0.90000, 1.10000, 0.90000
13852,'NORTHFIEL~14', 100.0000,1,  13,   1,   1,1.02896047, -89.733489, 1.10000, 0.90000, 1.10000, 0.90000
13853,'NORTHFIEL~15', 100.0000,1,  13,   1,   1,1.02874112, -89.755461, 1.10000, 0.90000, 1.10000, 0.90000
13854,'OCEAN CITY~1', 100.0000,1,  13,   1,   1,1.04266894, -88.192318, 1.10000, 0.90000, 1.10000, 0.90000
13855,'OCEAN VIEW~1', 100.0000,1,  13,   1,   1,1.02935100, -85.394918, 1.10000, 0.90000, 1.10000, 0.90000
13856,'OCEAN VIEW~2', 100.0000,1,  13,   1,   1,1.02922964, -85.406755, 1.10000, 0.90000, 1.10000, 0.90000
13857,'PLEASANTVI~2', 100.0000,1,  13,   1,   1,1.02990353, -90.281352, 1.10000, 0.90000, 1.10000, 0.90000
13858,'EGG HARBOR~2', 230.0000,1,  13,   1,   1,1.03823996, -84.676608, 1.10000, 0.90000, 1.10000, 0.90000
13859,'EGG HARBOR~3', 100.0000,1,  13,   1,   1,1.02959263, -87.097684, 1.10000, 0.90000, 1.10000, 0.90000
13860,'EGG HARBOR~4', 230.0000,1,  13,   1,   1,1.03800237, -84.703423, 1.10000, 0.90000, 1.10000, 0.90000
13861,'EGG HARBOR~5', 100.0000,1,  13,   1,   1,1.02616620, -87.732175, 1.10000, 0.90000, 1.10000, 0.90000
13862,'EGG HARBOR~6', 100.0000,1,  13,   1,   1,1.02637577, -87.703133, 1.10000, 0.90000, 1.10000, 0.90000
13863,'EGG HARBOR~7', 100.0000,1,  13,   1,   1,1.02595437, -87.759796, 1.10000, 0.90000, 1.10000, 0.90000
13864,'SOMERS POI~1', 100.0000,1,  13,   1,   1,1.03355908, -89.427100, 1.10000, 0.90000, 1.10000, 0.90000
13865,'WILDWOOD 1  ', 100.0000,1,  13,   1,   1,1.04848182, -84.886752, 1.10000, 0.90000, 1.10000, 0.90000
13866,'WOODBINE 1 1', 100.0000,1,  13,   1,   1,1.02608085, -85.766078, 1.10000, 0.90000, 1.10000, 0.90000
13867,'WOODBINE 1 2', 100.0000,1,  13,   1,   1,1.02587914, -85.783740, 1.10000, 0.90000, 1.10000, 0.90000
13868,'BRIDGETON ~1', 100.0000,1,  13,   1,   1,1.02584243, -84.764854, 1.10000, 0.90000, 1.10000, 0.90000
13869,'BRIDGETON ~2', 230.0000,1,  13,   1,   1,1.04397976, -79.822351, 1.10000, 0.90000, 1.10000, 0.90000
13870,'BRIDGETON ~3', 100.0000,1,  13,   1,   1,1.03844845, -81.720386, 1.10000, 0.90000, 1.10000, 0.90000
13871,'BRIDGETON ~4',  22.0000,1,  13,   1,   1,1.03534389, -83.021605, 1.10000, 0.90000, 1.10000, 0.90000
13873,'BRIDGETON ~6', 230.0000,1,  13,   1,   1,1.04388821, -79.751679, 1.10000, 0.90000, 1.10000, 0.90000
13874,'BRIDGETON ~7', 230.0000,1,  13,   1,   1,1.04368544, -79.852875, 1.10000, 0.90000, 1.10000, 0.90000
13875,'BRIDGETON ~8', 230.0000,1,  13,   1,   1,1.04397976, -79.822351, 1.10000, 0.90000, 1.10000, 0.90000
13876,'CEDARVILLE 1', 100.0000,1,  13,   1,   1,1.03638113, -84.577317, 1.10000, 0.90000, 1.10000, 0.90000
13877,'CLAYTON 2 1 ', 100.0000,1,  13,   1,   1,1.03189909, -86.101904, 1.10000, 0.90000, 1.10000, 0.90000
13878,'CLAYTON 2 2 ', 100.0000,1,  13,   1,   1,1.03182673, -86.111378, 1.10000, 0.90000, 1.10000, 0.90000
13879,'CLAYTON 2 4 ', 100.0000,1,  13,   1,   1,1.03173363, -86.087902, 1.10000, 0.90000, 1.10000, 0.90000
13880,'ELMER 1     ', 100.0000,1,  13,   1,   1,1.02315450, -85.476915, 1.10000, 0.90000, 1.10000, 0.90000
13881,'FRANKLINVI~3', 100.0000,1,  13,   1,   1,1.02146900, -85.467318, 1.10000, 0.90000, 1.10000, 0.90000
13882,'LEESBURG 1 1', 100.0000,1,  13,   1,   1,1.03586590, -84.896745, 1.10000, 0.90000, 1.10000, 0.90000
13883,'LEESBURG 1 2',  13.8000,1,  13,   1,   1,1.03520167, -85.133281, 1.10000, 0.90000, 1.10000, 0.90000
13884,'LEESBURG 1 3',  13.8000,1,  13,   1,   1,1.03585720, -84.894211, 1.10000, 0.90000, 1.10000, 0.90000
13886,'LEESBURG 1 5', 100.0000,1,  13,   1,   1,1.03592312, -84.887927, 1.10000, 0.90000, 1.10000, 0.90000
13887,'LEESBURG 1 7', 100.0000,1,  13,   1,   1,1.03586590, -84.896745, 1.10000, 0.90000, 1.10000, 0.90000
13888,'MAYS LANDI~1', 100.0000,1,  13,   1,   1,1.02872968, -86.651933, 1.10000, 0.90000, 1.10000, 0.90000
13889,'MAYS LANDI~2', 100.0000,1,  13,   1,   1,1.02332485, -87.614211, 1.10000, 0.90000, 1.10000, 0.90000
13890,'MILLVILLE ~1', 100.0000,1,  13,   1,   1,1.03495026, -84.871493, 1.10000, 0.90000, 1.10000, 0.90000
13891,'MILLVILLE ~2', 100.0000,1,  13,   1,   1,1.03470957, -84.900214, 1.10000, 0.90000, 1.10000, 0.90000
13892,'MILLVILLE ~3', 100.0000,1,  13,   1,   1,1.03814197, -84.118697, 1.10000, 0.90000, 1.10000, 0.90000
13893,'MILLVILLE ~4', 100.0000,1,  13,   1,   1,1.03815520, -84.117400, 1.10000, 0.90000, 1.10000, 0.90000
13894,'MONROEVILL~1', 100.0000,1,  13,   1,   1,1.03110754, -83.603162, 1.10000, 0.90000, 1.10000, 0.90000
13895,'NEWFIELD 2 1', 100.0000,1,  13,   1,   1,1.03924501, -86.615698, 1.10000, 0.90000, 1.10000, 0.90000
13896,'VINELAND 1 1', 100.0000,1,  13,   1,   1,1.03848171, -84.275655, 1.10000, 0.90000, 1.10000, 0.90000
13897,'VINELAND 2 1', 230.0000,1,  13,   1,   1,1.03845012, -83.829965, 1.10000, 0.90000, 1.10000, 0.90000
13898,'VINELAND 2 2', 100.0000,1,  13,   1,   1,1.04611230, -85.670018, 1.10000, 0.90000, 1.10000, 0.90000
13899,'VINELAND 2 3', 230.0000,1,  13,   1,   1,1.03815925, -83.862415, 1.10000, 0.90000, 1.10000, 0.90000
13900,'VINELAND 3 1', 100.0000,1,  13,   1,   1,1.03789210, -83.993124, 1.10000, 0.90000, 1.10000, 0.90000
13901,'VINELAND 3 2', 100.0000,1,  13,   1,   1,1.03768158, -84.020261, 1.10000, 0.90000, 1.10000, 0.90000
13902,'VINELAND 3 4', 100.0000,1,  13,   1,   1,1.03809512, -83.968324, 1.10000, 0.90000, 1.10000, 0.90000
13903,'ATLANTIC C~1', 100.0000,1,  13,   1,   1,1.02894104, -90.295709, 1.10000, 0.90000, 1.10000, 0.90000
13904,'ATLANTIC C~2', 100.0000,1,  13,   1,   1,1.02873468, -90.323480, 1.10000, 0.90000, 1.10000, 0.90000
13905,'ATLANTIC C~3', 100.0000,1,  13,   1,   1,1.02914679, -90.267398, 1.10000, 0.90000, 1.10000, 0.90000
13906,'ATLANTIC C~4', 100.0000,1,  13,   1,   1,1.03415799, -90.596155, 1.10000, 0.90000, 1.10000, 0.90000
13907,'ATLANTIC C~5', 100.0000,1,  13,   1,   1,1.03433681, -90.572475, 1.10000, 0.90000, 1.10000, 0.90000
13908,'MARGATE CI~1', 100.0000,1,  13,   1,   1,1.03933096, -88.681708, 1.10000, 0.90000, 1.10000, 0.90000
13909,'VENTNOR CI~1', 100.0000,1,  13,   1,   1,1.03113711, -90.338937, 1.10000, 0.90000, 1.10000, 0.90000
13910,'VENTNOR CI~2', 100.0000,1,  13,   1,   1,1.03096378, -90.353431, 1.10000, 0.90000, 1.10000, 0.90000
13911,'BELLE MEAD 1', 100.0000,1,  13,   1,   1,0.99547803, -92.697989, 1.10000, 0.90000, 1.10000, 0.90000
13912,'BELLE MEAD 2', 100.0000,1,  13,   1,   1,0.99565101, -92.683085, 1.10000, 0.90000, 1.10000, 0.90000
13913,'BORDENTOWN 1', 100.0000,1,  13,   1,   1,1.02534568, -90.065675, 1.10000, 0.90000, 1.10000, 0.90000
13914,'MILLSTONE ~1', 100.0000,1,  13,   1,   1,1.03966522, -93.381349, 1.10000, 0.90000, 1.10000, 0.90000
13915,'CRANBURY 1 1', 100.0000,1,  13,   1,   1,1.03916526, -94.471413, 1.10000, 0.90000, 1.10000, 0.90000
13916,'CHESTERFIE~1', 100.0000,1,  13,   1,   1,1.03181231, -90.088249, 1.10000, 0.90000, 1.10000, 0.90000
13917,'CHESTERFIE~2',  13.8000,1,  13,   1,   1,1.03181231, -90.088249, 1.10000, 0.90000, 1.10000, 0.90000
13918,'CHESTERFIE~3',  13.8000,1,  13,   1,   1,1.03181231, -90.088249, 1.10000, 0.90000, 1.10000, 0.90000
13920,'CHESTERFIE~5', 100.0000,1,  13,   1,   1,1.03175628, -90.094703, 1.10000, 0.90000, 1.10000, 0.90000
13921,'FLORENCE 3 1', 100.0000,1,  13,   1,   1,1.03063893, -89.898212, 1.10000, 0.90000, 1.10000, 0.90000
13922,'HIGHTSTOWN~1', 100.0000,1,  13,   1,   1,0.99622232, -92.657083, 1.10000, 0.90000, 1.10000, 0.90000
13923,'HIGHTSTOWN~2', 100.0000,1,  13,   1,   1,0.99641091, -92.636490, 1.10000, 0.90000, 1.10000, 0.90000
13924,'HIGHTSTOWN~3', 100.0000,1,  13,   1,   1,1.03361845, -91.092812, 1.10000, 0.90000, 1.10000, 0.90000
13925,'HIGHTSTOWN~4', 100.0000,1,  13,   1,   1,1.03370917, -91.072984, 1.10000, 0.90000, 1.10000, 0.90000
13926,'HOPEWELL 1 1', 100.0000,1,  13,   1,   1,1.02079451, -93.701665, 1.10000, 0.90000, 1.10000, 0.90000
13927,'HOPEWELL 1 2', 100.0000,1,  13,   1,   1,1.02070224, -93.708474, 1.10000, 0.90000, 1.10000, 0.90000
13928,'HOPEWELL 1 4', 100.0000,1,  13,   1,   1,1.02088475, -93.695162, 1.10000, 0.90000, 1.10000, 0.90000
13929,'JACKSON 1 1 ', 100.0000,1,  13,   1,   1,1.03781986, -93.063766, 1.10000, 0.90000, 1.10000, 0.90000
13930,'JACKSON 1 2 ', 100.0000,1,  13,   1,   1,1.03749239, -93.101564, 1.10000, 0.90000, 1.10000, 0.90000
13931,'JACKSON 2 1 ', 230.0000,1,  13,   1,   1,1.02957761, -90.095168, 1.10000, 0.90000, 1.10000, 0.90000
13932,'JACKSON 2 2 ', 100.0000,1,  13,   1,   1,1.04554474, -91.515389, 1.10000, 0.90000, 1.10000, 0.90000
13933,'JACKSON 2 3 ', 230.0000,1,  13,   1,   1,1.02938330, -90.134844, 1.10000, 0.90000, 1.10000, 0.90000
13934,'JACKSON 2 5 ', 230.0000,1,  13,   1,   1,1.03033352, -90.042555, 1.10000, 0.90000, 1.10000, 0.90000
13935,'LAMBERTVIL~1', 100.0000,1,  13,   1,   1,1.03795457, -91.066858, 1.10000, 0.90000, 1.10000, 0.90000
13936,'NEW EGYPT 1 ', 100.0000,1,  13,   1,   1,1.02646494, -91.365344, 1.10000, 0.90000, 1.10000, 0.90000
13937,'PENNINGTON 1', 100.0000,1,  13,   1,   1,1.00716388, -91.490152, 1.10000, 0.90000, 1.10000, 0.90000
13938,'PENNINGTON 2', 100.0000,1,  13,   1,   1,1.00728858, -91.473923, 1.10000, 0.90000, 1.10000, 0.90000
13939,'PENNINGTON 4', 100.0000,1,  13,   1,   1,1.00704908, -91.507876, 1.10000, 0.90000, 1.10000, 0.90000
13940,'PLAINSBORO 1', 100.0000,1,  13,   1,   1,1.03631341, -92.532118, 1.10000, 0.90000, 1.10000, 0.90000
13941,'PLAINSBORO 2', 100.0000,1,  13,   1,   1,1.03617013, -92.556911, 1.10000, 0.90000, 1.10000, 0.90000
13942,'PRINCETON ~1', 100.0000,1,  13,   1,   1,1.00782037, -91.522759, 1.10000, 0.90000, 1.10000, 0.90000
13943,'PRINCETON ~2', 230.0000,1,  13,   1,   1,1.02051985, -88.533670, 1.10000, 0.90000, 1.10000, 0.90000
13944,'PRINCETON ~3', 100.0000,1,  13,   1,   1,1.01420057, -90.680125, 1.10000, 0.90000, 1.10000, 0.90000
13945,'PRINCETON ~4', 230.0000,1,  13,   1,   1,1.02022982, -88.562705, 1.10000, 0.90000, 1.10000, 0.90000
13946,'PRINCETON ~5', 100.0000,1,  13,   1,   1,1.03823864, -92.865110, 1.10000, 0.90000, 1.10000, 0.90000
13947,'PRINCETON~17', 230.0000,1,  13,   1,   1,1.01775706, -88.378242, 1.10000, 0.90000, 1.10000, 0.90000
13948,'PRINCETON~18', 100.0000,1,  13,   1,   1,1.03993702, -91.217149, 1.10000, 0.90000, 1.10000, 0.90000
13949,'PRINCETON~19', 230.0000,1,  13,   1,   1,1.01757681, -88.403186, 1.10000, 0.90000, 1.10000, 0.90000
13950,'RINGOES 1   ', 100.0000,1,  13,   1,   1,1.03063571, -91.955527, 1.10000, 0.90000, 1.10000, 0.90000
13951,'RINGOES 2   ', 100.0000,1,  13,   1,   1,1.03056192, -91.963163, 1.10000, 0.90000, 1.10000, 0.90000
13952,'SKILLMAN 1  ', 100.0000,1,  13,   1,   1,1.00430465, -91.928445, 1.10000, 0.90000, 1.10000, 0.90000
13953,'SKILLMAN 2  ', 100.0000,1,  13,   1,   1,1.00435531, -91.919579, 1.10000, 0.90000, 1.10000, 0.90000
13954,'STOCKTON 1 1', 100.0000,1,  13,   1,   1,1.03682780, -90.768754, 1.10000, 0.90000, 1.10000, 0.90000
13955,'STOCKTON 1 2', 100.0000,1,  13,   1,   1,1.03678393, -90.775208, 1.10000, 0.90000, 1.10000, 0.90000
13956,'WRIGHTSTOW~1', 100.0000,1,  13,   1,   1,1.02945864, -91.218686, 1.10000, 0.90000, 1.10000, 0.90000
13957,'TRENTON 1 1 ', 100.0000,1,  13,   1,   1,1.02363658, -90.208801, 1.10000, 0.90000, 1.10000, 0.90000
13958,'TRENTON 1 2 ', 100.0000,1,  13,   1,   1,1.02340400, -90.229347, 1.10000, 0.90000, 1.10000, 0.90000
13959,'TRENTON 1 4 ', 100.0000,1,  13,   1,   1,1.02386439, -90.188741, 1.10000, 0.90000, 1.10000, 0.90000
13960,'TRENTON 2 1 ', 100.0000,1,  13,   1,   1,1.02389073, -90.447359, 1.10000, 0.90000, 1.10000, 0.90000
13961,'TRENTON 3 1 ', 100.0000,1,  13,   1,   1,1.01231921, -91.023486, 1.10000, 0.90000, 1.10000, 0.90000
13962,'TRENTON 4 1 ', 100.0000,1,  13,   1,   1,1.01561499, -90.834112, 1.10000, 0.90000, 1.10000, 0.90000
13963,'TRENTON 5 1 ', 100.0000,1,  13,   1,   1,1.02771747, -90.529151, 1.10000, 0.90000, 1.10000, 0.90000
13964,'TRENTON 5 2 ', 100.0000,1,  13,   1,   1,1.02791643, -90.511338, 1.10000, 0.90000, 1.10000, 0.90000
13965,'TRENTON 5 4 ', 100.0000,1,  13,   1,   1,1.02752256, -90.547128, 1.10000, 0.90000, 1.10000, 0.90000
13966,'TRENTON 6 1 ', 100.0000,1,  13,   1,   1,1.02721775, -89.465356, 1.10000, 0.90000, 1.10000, 0.90000
13967,'TRENTON 6 2 ', 100.0000,1,  13,   1,   1,1.02746081, -89.440870, 1.10000, 0.90000, 1.10000, 0.90000
13968,'TRENTON 7 1 ', 100.0000,1,  13,   1,   1,1.02170169, -92.322205, 1.10000, 0.90000, 1.10000, 0.90000
13969,'TRENTON 7 2 ', 100.0000,1,  13,   1,   1,1.02154803, -92.347375, 1.10000, 0.90000, 1.10000, 0.90000
13970,'TRENTON 8 1 ', 100.0000,1,  13,   1,   1,1.01467514, -91.239976, 1.10000, 0.90000, 1.10000, 0.90000
13971,'TRENTON 8 2 ', 100.0000,1,  13,   1,   1,1.01430690, -91.266914, 1.10000, 0.90000, 1.10000, 0.90000
13972,'TRENTON 9 1 ', 100.0000,1,  13,   1,   1,1.03721285, -91.347660, 1.10000, 0.90000, 1.10000, 0.90000
13973,'TRENTON 9 2 ', 100.0000,1,  13,   1,   1,1.03703415, -91.365405, 1.10000, 0.90000, 1.10000, 0.90000
13974,'TRENTON 9 4 ', 100.0000,1,  13,   1,   1,1.03739214, -91.327300, 1.10000, 0.90000, 1.10000, 0.90000
13975,'TRENTON 10 1', 100.0000,1,  13,   1,   1,1.03345883, -90.909551, 1.10000, 0.90000, 1.10000, 0.90000
13976,'TRENTON 11 1', 100.0000,1,  13,   1,   1,1.02776778, -89.706660, 1.10000, 0.90000, 1.10000, 0.90000
13977,'TRENTON 11 2', 100.0000,1,  13,   1,   1,1.02763510, -89.724418, 1.10000, 0.90000, 1.10000, 0.90000
13978,'TRENTON 11 4', 100.0000,1,  13,   1,   1,1.02790070, -89.690697, 1.10000, 0.90000, 1.10000, 0.90000
13979,'TRENTON 12 1', 230.0000,1,  13,   1,   1,1.02243948, -88.273891, 1.10000, 0.90000, 1.10000, 0.90000
13980,'TRENTON 12 2', 100.0000,1,  13,   1,   1,1.01761544, -90.484154, 1.10000, 0.90000, 1.10000, 0.90000
13981,'TRENTON 12 3', 230.0000,1,  13,   1,   1,1.02219748, -88.305685, 1.10000, 0.90000, 1.10000, 0.90000
13982,'FORT DIX 1  ', 100.0000,1,  13,   1,   1,1.03761089, -88.871710, 1.10000, 0.90000, 1.10000, 0.90000
13983,'FORT DIX 2  ', 100.0000,1,  13,   1,   1,1.03755641, -88.882174, 1.10000, 0.90000, 1.10000, 0.90000
13984,'LAWRENCE T~1', 100.0000,1,  13,   1,   1,1.00772870, -91.333645, 1.10000, 0.90000, 1.10000, 0.90000
13985,'LAWRENCE T~2', 100.0000,1,  13,   1,   1,1.00805318, -91.314404, 1.10000, 0.90000, 1.10000, 0.90000
13986,'LAWRENCE T~3', 100.0000,1,  13,   1,   1,1.01173568, -90.979322, 1.10000, 0.90000, 1.10000, 0.90000
13987,'LAWRENCE T~4', 100.0000,1,  13,   1,   1,1.01192653, -90.959227, 1.10000, 0.90000, 1.10000, 0.90000
13988,'TRENTON 13 1', 100.0000,1,  13,   1,   1,1.02014327, -90.288175, 1.10000, 0.90000, 1.10000, 0.90000
13989,'TRENTON 14 1', 100.0000,1,  13,   1,   1,1.01809371, -91.454724, 1.10000, 0.90000, 1.10000, 0.90000
13990,'LAKEWOOD 2 1', 100.0000,1,  13,   1,   1,1.01748168, -94.008121, 1.10000, 0.90000, 1.10000, 0.90000
13991,'LAKEWOOD 3 1', 230.0000,1,  13,   1,   1,1.03568590, -91.457954, 1.10000, 0.90000, 1.10000, 0.90000
13992,'LAKEWOOD 3 2', 100.0000,1,  13,   1,   1,1.03238237, -93.427330, 1.10000, 0.90000, 1.10000, 0.90000
13993,'LAKEWOOD 3 3',  13.8000,1,  13,   1,   1,1.03362751, -92.594668, 1.10000, 0.90000, 1.10000, 0.90000
13995,'LAKEWOOD 3 5', 230.0000,1,  13,   1,   1,1.03534973, -91.495028, 1.10000, 0.90000, 1.10000, 0.90000
13996,'LAKEWOOD 3 7', 230.0000,1,  13,   1,   1,1.03626597, -91.379270, 1.10000, 0.90000, 1.10000, 0.90000
13997,'LAKEWOOD 3 9', 230.0000,1,  13,   1,   1,1.03568590, -91.457954, 1.10000, 0.90000, 1.10000, 0.90000
13998,'LAKEWOOD 4 1', 500.0000,1,  13,   1,   1,1.03853786, -88.710299, 1.10000, 0.90000, 1.10000, 0.90000
13999,'LAKEWOOD 4 2', 230.0000,1,  13,   1,   1,1.03874886, -90.887012, 1.10000, 0.90000, 1.10000, 0.90000
14000,'LAKEWOOD 4 3', 100.0000,1,  13,   1,   1,1.04656696, -92.377120, 1.10000, 0.90000, 1.10000, 0.90000
14001,'LAKEWOOD 4 4', 500.0000,1,  13,   1,   1,1.03811467, -88.746506, 1.10000, 0.90000, 1.10000, 0.90000
14002,'LAKEWOOD 4 6', 500.0000,1,  13,   1,   1,1.04156375, -88.528056, 1.10000, 0.90000, 1.10000, 0.90000
14003,'BAYVILLE 2 1', 100.0000,1,  13,   1,   1,1.03536105, -92.378534, 1.10000, 0.90000, 1.10000, 0.90000
14004,'BEACHWOOD ~1', 100.0000,1,  13,   1,   1,1.02264035, -91.904655, 1.10000, 0.90000, 1.10000, 0.90000
14005,'BRICK 1 1   ', 100.0000,1,  13,   1,   1,1.03545237, -93.289305, 1.10000, 0.90000, 1.10000, 0.90000
14006,'BRICK 2 1   ', 100.0000,1,  13,   1,   1,1.04009449, -92.815099, 1.10000, 0.90000, 1.10000, 0.90000
14007,'BRICK 2 2   ', 100.0000,1,  13,   1,   1,1.03993595, -92.835918, 1.10000, 0.90000, 1.10000, 0.90000
14008,'BRICK 3 1   ', 100.0000,1,  13,   1,   1,1.01930857, -93.484082, 1.10000, 0.90000, 1.10000, 0.90000
14009,'BRICK 3 2   ', 100.0000,1,  13,   1,   1,1.01962781, -93.457909, 1.10000, 0.90000, 1.10000, 0.90000
14010,'BRICK 4 1   ', 100.0000,1,  13,   1,   1,1.02755713, -92.606095, 1.10000, 0.90000, 1.10000, 0.90000
14011,'BRICK 4 2   ', 100.0000,1,  13,   1,   1,1.02715790, -92.632310, 1.10000, 0.90000, 1.10000, 0.90000
14012,'BRIELLE 1   ', 100.0000,1,  13,   1,   1,1.01615846, -94.946842, 1.10000, 0.90000, 1.10000, 0.90000
14013,'BRIELLE 2   ', 100.0000,1,  13,   1,   1,1.01609385, -94.955325, 1.10000, 0.90000, 1.10000, 0.90000
14014,'FORKED RIV~1', 230.0000,1,  13,   1,   1,1.04719651, -88.998253, 1.10000, 0.90000, 1.10000, 0.90000
14015,'FORKED RIV~2', 100.0000,1,  13,   1,   1,1.04165268, -90.851577, 1.10000, 0.90000, 1.10000, 0.90000
14016,'FORKED RIV~3',  20.0000,1,  13,   1,   1,1.03963983, -91.640409, 1.10000, 0.90000, 1.10000, 0.90000
14018,'FORKED RIV~5', 230.0000,1,  13,   1,   1,1.04699886, -89.021161, 1.10000, 0.90000, 1.10000, 0.90000
14019,'LANOKA HAR~1', 100.0000,1,  13,   1,   1,1.04557145, -90.581088, 1.10000, 0.90000, 1.10000, 0.90000
14020,'MANASQUAN 1 ', 100.0000,1,  13,   1,   1,1.02992833, -92.282536, 1.10000, 0.90000, 1.10000, 0.90000
14021,'MANASQUAN 2 ', 100.0000,1,  13,   1,   1,1.03009033, -92.265228, 1.10000, 0.90000, 1.10000, 0.90000
14022,'POINT PLEA~2', 100.0000,1,  13,   1,   1,1.03514409, -93.337827, 1.10000, 0.90000, 1.10000, 0.90000
14023,'SEASIDE HE~1', 100.0000,1,  13,   1,   1,1.03466928, -92.945706, 1.10000, 0.90000, 1.10000, 0.90000
14024,'TOMS RIVER~1', 500.0000,1,  13,   1,   1,1.04130328, -87.095417, 1.10000, 0.90000, 1.10000, 0.90000
14025,'TOMS RIVER~2', 230.0000,1,  13,   1,   1,1.04235876, -89.015212, 1.10000, 0.90000, 1.10000, 0.90000
14026,'TOMS RIVER~3', 100.0000,1,  13,   1,   1,1.04344547, -92.453550, 1.10000, 0.90000, 1.10000, 0.90000
14027,'TOMS RIVER~4', 500.0000,1,  13,   1,   1,1.04101455, -87.139581, 1.10000, 0.90000, 1.10000, 0.90000
14028,'TOMS RIVER~5', 230.0000,1,  13,   1,   1,1.04193687, -89.235424, 1.10000, 0.90000, 1.10000, 0.90000
14029,'TOMS RIVER~6', 100.0000,1,  13,   1,   1,1.03989971, -92.943015, 1.10000, 0.90000, 1.10000, 0.90000
14030,'TOMS RIVER~7', 230.0000,1,  13,   1,   1,1.04282129, -89.170059, 1.10000, 0.90000, 1.10000, 0.90000
14031,'TOMS RIVER~8', 100.0000,1,  13,   1,   1,1.03296757, -92.820167, 1.10000, 0.90000, 1.10000, 0.90000
14032,'TOMS RIVER~9', 100.0000,1,  13,   1,   1,1.03804982, -91.454430, 1.10000, 0.90000, 1.10000, 0.90000
14033,'TOMS RIVE~10', 100.0000,1,  13,   1,   1,1.03826261, -91.439718, 1.10000, 0.90000, 1.10000, 0.90000
14034,'TOMS RIVE~11', 230.0000,1,  13,   1,   1,1.03927577, -89.369166, 1.10000, 0.90000, 1.10000, 0.90000
14035,'TOMS RIVE~12', 100.0000,1,  13,   1,   1,1.02415824, -91.652669, 1.10000, 0.90000, 1.10000, 0.90000
14036,'TOMS RIVE~13', 230.0000,1,  13,   1,   1,1.03965628, -89.335022, 1.10000, 0.90000, 1.10000, 0.90000
14037,'TOMS RIVE~14', 100.0000,1,  13,   1,   1,1.02428007, -91.979036, 1.10000, 0.90000, 1.10000, 0.90000
14038,'WARETOWN 1  ', 100.0000,1,  13,   1,   1,1.04400992, -90.668077, 1.10000, 0.90000, 1.10000, 0.90000
14039,'MANCHESTE~43', 100.0000,1,  13,   1,   1,1.03804171, -91.458521, 1.10000, 0.90000, 1.10000, 0.90000
14040,'MANCHESTE~44', 100.0000,1,  13,   1,   1,1.03875756, -91.854372, 1.10000, 0.90000, 1.10000, 0.90000
14041,'ANNANDALE ~1', 100.0000,1,  13,   1,   1,1.03035808, -91.046497, 1.10000, 0.90000, 1.10000, 0.90000
14042,'BOUND BROO~1', 100.0000,1,  13,   1,   1,1.03313577, -94.626588, 1.10000, 0.90000, 1.10000, 0.90000
14043,'BRIDGEWATE~5', 230.0000,1,  13,   1,   1,1.02794361, -90.874390, 1.10000, 0.90000, 1.10000, 0.90000
14044,'BRIDGEWATE~6', 100.0000,1,  13,   1,   1,1.02833641, -93.595387, 1.10000, 0.90000, 1.10000, 0.90000
14045,'BRIDGEWATE~7',  13.8000,1,  13,   1,   1,1.03119993, -96.416467, 1.10000, 0.90000, 1.10000, 0.90000
14047,'BRIDGEWATE~9', 230.0000,1,  13,   1,   1,1.02774334, -90.898329, 1.10000, 0.90000, 1.10000, 0.90000
14048,'BRIDGEWAT~10', 100.0000,1,  13,   1,   1,1.02035010, -94.443123, 1.10000, 0.90000, 1.10000, 0.90000
14049,'CLINTON 5 1 ', 100.0000,1,  13,   1,   1,1.03687263, -89.005151, 1.10000, 0.90000, 1.10000, 0.90000
14050,'CLINTON 5 2 ', 100.0000,1,  13,   1,   1,1.03681982, -89.013238, 1.10000, 0.90000, 1.10000, 0.90000
14051,'DAYTON 1 1  ', 100.0000,1,  13,   1,   1,1.02926886, -94.765535, 1.10000, 0.90000, 1.10000, 0.90000
14052,'DAYTON 1 2  ', 100.0000,1,  13,   1,   1,1.02916896, -94.777173, 1.10000, 0.90000, 1.10000, 0.90000
14053,'DUNELLEN 1  ', 100.0000,1,  13,   1,   1,1.01590800, -94.977558, 1.10000, 0.90000, 1.10000, 0.90000
14054,'DUNELLEN 2  ', 100.0000,1,  13,   1,   1,1.01600969, -94.959096, 1.10000, 0.90000, 1.10000, 0.90000
14055,'EAST BRUNS~1', 100.0000,1,  13,   1,   1,1.03992212, -95.906805, 1.10000, 0.90000, 1.10000, 0.90000
14056,'EAST BRUNS~2', 500.0000,1,  13,   1,   1,1.04370153, -87.562069, 1.10000, 0.90000, 1.10000, 0.90000
14057,'EAST BRUNS~3', 230.0000,1,  13,   1,   1,1.04497623, -90.167984, 1.10000, 0.90000, 1.10000, 0.90000
14058,'EAST BRUNS~4', 100.0000,1,  13,   1,   1,1.04519963, -94.200589, 1.10000, 0.90000, 1.10000, 0.90000
14059,'EAST BRUNS~5',  18.0000,1,  13,   1,   1,1.04347682, -94.695771, 1.10000, 0.90000, 1.10000, 0.90000
14060,'EAST BRUNS~6',  18.0000,1,  13,   1,   1,1.04514086, -94.202953, 1.10000, 0.90000, 1.10000, 0.90000
14062,'EAST BRUNS~8', 230.0000,1,  13,   1,   1,1.04204702, -90.266018, 1.10000, 0.90000, 1.10000, 0.90000
14063,'EAST BRUNS~9', 230.0000,1,  13,   1,   1,1.04497623, -90.167984, 1.10000, 0.90000, 1.10000, 0.90000
14064,'EDISON 1 1  ', 100.0000,1,  13,   1,   1,1.01263762, -95.343724, 1.10000, 0.90000, 1.10000, 0.90000
14065,'EDISON 1 2  ', 100.0000,1,  13,   1,   1,1.01242697, -95.372370, 1.10000, 0.90000, 1.10000, 0.90000
14066,'EDISON 2 1  ', 100.0000,1,  13,   1,   1,1.03332424, -94.577179, 1.10000, 0.90000, 1.10000, 0.90000
14067,'EDISON 3 1  ', 100.0000,1,  13,   1,   1,1.03555226, -96.056625, 1.10000, 0.90000, 1.10000, 0.90000
14068,'EDISON 4 1  ', 100.0000,1,  13,   1,   1,1.03658319, -94.378885, 1.10000, 0.90000, 1.10000, 0.90000
14069,'EDISON 4 2  ', 100.0000,1,  13,   1,   1,1.03622127, -94.403910, 1.10000, 0.90000, 1.10000, 0.90000
14070,'FLEMINGTON~1', 100.0000,1,  13,   1,   1,1.02672696, -90.988618, 1.10000, 0.90000, 1.10000, 0.90000
14071,'FLEMINGTON~2', 100.0000,1,  13,   1,   1,1.02651608, -91.008364, 1.10000, 0.90000, 1.10000, 0.90000
14072,'FLEMINGTON~3', 230.0000,1,  13,   1,   1,1.04587209, -88.009965, 1.10000, 0.90000, 1.10000, 0.90000
14073,'FLEMINGTON~4', 100.0000,1,  13,   1,   1,1.03279376, -91.775251, 1.10000, 0.90000, 1.10000, 0.90000
14074,'FLEMINGTON~5', 230.0000,1,  13,   1,   1,1.04573226, -88.030811, 1.10000, 0.90000, 1.10000, 0.90000
14075,'FRANKLIN P~1', 100.0000,1,  13,   1,   1,1.03549445, -94.528814, 1.10000, 0.90000, 1.10000, 0.90000
14076,'FRANKLIN P~2', 100.0000,1,  13,   1,   1,1.03534138, -94.540589, 1.10000, 0.90000, 1.10000, 0.90000
14077,'FRANKLIN P~3', 100.0000,1,  13,   1,   1,1.03562415, -94.518473, 1.10000, 0.90000, 1.10000, 0.90000
14078,'KENDALL PA~1', 100.0000,1,  13,   1,   1,1.00132155, -92.216276, 1.10000, 0.90000, 1.10000, 0.90000
14079,'FRENCHTOWN~1', 100.0000,1,  13,   1,   1,1.03671181, -89.737942, 1.10000, 0.90000, 1.10000, 0.90000
14080,'FRENCHTOWN~2', 100.0000,1,  13,   1,   1,1.03666615, -89.744635, 1.10000, 0.90000, 1.10000, 0.90000
14081,'GLEN GARDN~1', 100.0000,1,  13,   1,   1,1.03628027, -89.564674, 1.10000, 0.90000, 1.10000, 0.90000
14082,'GLEN GARDN~2', 100.0000,1,  13,   1,   1,1.03617430, -89.572091, 1.10000, 0.90000, 1.10000, 0.90000
14083,'HAMPTON 3 1 ', 100.0000,1,  13,   1,   1,1.02861297, -90.883720, 1.10000, 0.90000, 1.10000, 0.90000
14084,'HAMPTON 3 2 ', 100.0000,1,  13,   1,   1,1.02867067, -90.877723, 1.10000, 0.90000, 1.10000, 0.90000
14085,'HIGH BRIDG~1', 100.0000,1,  13,   1,   1,1.03182590, -90.124565, 1.10000, 0.90000, 1.10000, 0.90000
14086,'ISELIN 1    ', 100.0000,1,  13,   1,   1,1.01900315, -95.339530, 1.10000, 0.90000, 1.10000, 0.90000
14087,'ISELIN 2    ', 100.0000,1,  13,   1,   1,1.01867986, -95.363777, 1.10000, 0.90000, 1.10000, 0.90000
14088,'ISELIN 4    ', 100.0000,1,  13,   1,   1,1.01931405, -95.314791, 1.10000, 0.90000, 1.10000, 0.90000
14089,'MONROE TOW~1', 230.0000,1,  13,   1,   1,1.00857759, -89.800657, 1.10000, 0.90000, 1.10000, 0.90000
14090,'MONROE TOW~2', 100.0000,1,  13,   1,   1,1.04267240, -93.443292, 1.10000, 0.90000, 1.10000, 0.90000
14091,'MONROE TOW~3', 230.0000,1,  13,   1,   1,1.00837719, -89.830074, 1.10000, 0.90000, 1.10000, 0.90000
14092,'MONROE TOW~4', 230.0000,1,  13,   1,   1,1.00938034, -89.708975, 1.10000, 0.90000, 1.10000, 0.90000
14093,'MONROE TOW~5', 100.0000,1,  13,   1,   1,1.00897658, -92.894930, 1.10000, 0.90000, 1.10000, 0.90000
14094,'MONROE TOW~6', 100.0000,1,  13,   1,   1,1.00922346, -92.866517, 1.10000, 0.90000, 1.10000, 0.90000
14095,'LEBANON 5 1 ', 100.0000,1,  13,   1,   1,1.02973342, -93.832777, 1.10000, 0.90000, 1.10000, 0.90000
14096,'MANVILLE 1  ', 100.0000,1,  13,   1,   1,1.02621305, -94.101169, 1.10000, 0.90000, 1.10000, 0.90000
14097,'MANVILLE 2  ', 100.0000,1,  13,   1,   1,1.02597070, -94.111428, 1.10000, 0.90000, 1.10000, 0.90000
14098,'EDISON 5 1  ', 100.0000,1,  13,   1,   1,1.02911317, -94.887713, 1.10000, 0.90000, 1.10000, 0.90000
14099,'METUCHEN 1  ', 100.0000,1,  13,   1,   1,1.02814722, -94.778519, 1.10000, 0.90000, 1.10000, 0.90000
14100,'HILLSBOROU~8', 100.0000,1,  13,   1,   1,1.01860404, -94.266774, 1.10000, 0.90000, 1.10000, 0.90000
14101,'HILLSBOROU~9', 100.0000,1,  13,   1,   1,1.03807080, -94.265415, 1.10000, 0.90000, 1.10000, 0.90000
14102,'HILLSBORO~10', 100.0000,1,  13,   1,   1,1.03781879, -94.288391, 1.10000, 0.90000, 1.10000, 0.90000
14103,'MIDDLESEX ~1', 100.0000,1,  13,   1,   1,1.04109728, -93.197733, 1.10000, 0.90000, 1.10000, 0.90000
14104,'MIDDLESEX ~2', 100.0000,1,  13,   1,   1,1.04121375, -93.179005, 1.10000, 0.90000, 1.10000, 0.90000
14105,'MILFORD 14 1', 100.0000,1,  13,   1,   1,1.04111338, -87.584124, 1.10000, 0.90000, 1.10000, 0.90000
14106,'MILFORD 14 2', 100.0000,1,  13,   1,   1,1.04119039, -87.573120, 1.10000, 0.90000, 1.10000, 0.90000
14107,'MILLTOWN 1 1', 100.0000,1,  13,   1,   1,1.02731347, -94.768301, 1.10000, 0.90000, 1.10000, 0.90000
14108,'MONMOUTH J~1', 100.0000,1,  13,   1,   1,1.02819538, -93.752379, 1.10000, 0.90000, 1.10000, 0.90000
14109,'MONMOUTH J~2', 100.0000,1,  13,   1,   1,1.02836943, -93.727947, 1.10000, 0.90000, 1.10000, 0.90000
14110,'NESHANIC S~1', 100.0000,1,  13,   1,   1,1.02481318, -93.093689, 1.10000, 0.90000, 1.10000, 0.90000
14111,'PISCATAWAY~1', 100.0000,1,  13,   1,   1,1.04075742, -94.154602, 1.10000, 0.90000, 1.10000, 0.90000
14112,'PISCATAWAY~2', 500.0000,1,  13,   1,   1,1.03360164, -88.227869, 1.10000, 0.90000, 1.10000, 0.90000
14113,'PISCATAWAY~3', 230.0000,1,  13,   1,   1,1.04277837, -91.522629, 1.10000, 0.90000, 1.10000, 0.90000
14114,'PISCATAWAY~4', 100.0000,1,  13,   1,   1,1.04765522, -94.066287, 1.10000, 0.90000, 1.10000, 0.90000
14115,'PISCATAWAY~5', 230.0000,1,  13,   1,   1,1.04158533, -91.608505, 1.10000, 0.90000, 1.10000, 0.90000
14116,'OLD BRIDGE~1', 100.0000,1,  13,   1,   1,1.04107618, -95.674824, 1.10000, 0.90000, 1.10000, 0.90000
14117,'OLD BRIDGE~2', 230.0000,1,  13,   1,   1,1.03271472, -91.574286, 1.10000, 0.90000, 1.10000, 0.90000
14118,'OLD BRIDGE~3', 100.0000,1,  13,   1,   1,1.04255044, -95.599549, 1.10000, 0.90000, 1.10000, 0.90000
14119,'OLD BRIDGE~4', 230.0000,1,  13,   1,   1,1.03253567, -91.600760, 1.10000, 0.90000, 1.10000, 0.90000
14120,'PARLIN 1 1  ', 100.0000,1,  13,   1,   1,1.03042865, -94.391896, 1.10000, 0.90000, 1.10000, 0.90000
14121,'PARLIN 1 2  ', 100.0000,1,  13,   1,   1,1.03011727, -94.428383, 1.10000, 0.90000, 1.10000, 0.90000
14122,'PERTH AMBO~1', 100.0000,1,  13,   1,   1,1.02764356, -94.692356, 1.10000, 0.90000, 1.10000, 0.90000
14123,'PERTH AMBO~2', 100.0000,1,  13,   1,   1,1.02740645, -94.988923, 1.10000, 0.90000, 1.10000, 0.90000
14124,'FORDS 1     ', 100.0000,1,  13,   1,   1,1.04066563, -94.085439, 1.10000, 0.90000, 1.10000, 0.90000
14125,'PHILLIPSBU~1', 100.0000,1,  13,   1,   1,1.03572726, -87.931808, 1.10000, 0.90000, 1.10000, 0.90000
14126,'PHILLIPSBU~2', 100.0000,1,  13,   1,   1,1.03548992, -87.950215, 1.10000, 0.90000, 1.10000, 0.90000
14127,'PHILLIPSBU~3', 230.0000,1,  13,   1,   1,1.04142988, -85.057473, 1.10000, 0.90000, 1.10000, 0.90000
14128,'PHILLIPSBU~4', 100.0000,1,  13,   1,   1,1.04085648, -88.323212, 1.10000, 0.90000, 1.10000, 0.90000
14129,'PHILLIPSBU~5', 230.0000,1,  13,   1,   1,1.04123688, -85.079282, 1.10000, 0.90000, 1.10000, 0.90000
14130,'PHILLIPSBU~6', 230.0000,1,  13,   1,   1,1.04202652, -84.996554, 1.10000, 0.90000, 1.10000, 0.90000
14131,'PITTSTOWN 1 ', 100.0000,1,  13,   1,   1,1.03408694, -89.685759, 1.10000, 0.90000, 1.10000, 0.90000
14132,'RARITAN 1 1 ', 100.0000,1,  13,   1,   1,1.02769399, -93.805736, 1.10000, 0.90000, 1.10000, 0.90000
14133,'SAYREVILLE~1', 100.0000,1,  13,   1,   1,1.03704762, -94.367403, 1.10000, 0.90000, 1.10000, 0.90000
14134,'SAYREVILLE~2', 100.0000,1,  13,   1,   1,1.03686893, -94.390967, 1.10000, 0.90000, 1.10000, 0.90000
14135,'SOMERSET 4 1', 230.0000,1,  13,   1,   1,1.03755975, -90.986357, 1.10000, 0.90000, 1.10000, 0.90000
14136,'SOMERSET 4 2', 100.0000,1,  13,   1,   1,1.02566779, -94.123750, 1.10000, 0.90000, 1.10000, 0.90000
14137,'SOMERSET 4 3',  18.0000,1,  13,   1,   1,1.01584220, -97.828519, 1.10000, 0.90000, 1.10000, 0.90000
14139,'SOMERSET 4 5', 230.0000,1,  13,   1,   1,1.03791237, -90.940929, 1.10000, 0.90000, 1.10000, 0.90000
14140,'SOMERSET 5 1', 100.0000,1,  13,   1,   1,1.01986861, -94.944308, 1.10000, 0.90000, 1.10000, 0.90000
14141,'SOMERVILLE~7', 500.0000,1,  13,   1,   1,1.03368807, -86.816096, 1.10000, 0.90000, 1.10000, 0.90000
14142,'SOMERVILLE~8', 230.0000,1,  13,   1,   1,1.03995848, -89.611406, 1.10000, 0.90000, 1.10000, 0.90000
14143,'SOMERVILLE~9', 100.0000,1,  13,   1,   1,1.04408133, -92.482066, 1.10000, 0.90000, 1.10000, 0.90000
14144,'SOMERVILL~10', 500.0000,1,  13,   1,   1,1.03562891, -86.601888, 1.10000, 0.90000, 1.10000, 0.90000
14145,'SOUTH AMBO~1', 100.0000,1,  13,   1,   1,1.03442919, -94.819555, 1.10000, 0.90000, 1.10000, 0.90000
14146,'SOUTH AMBO~2', 100.0000,1,  13,   1,   1,1.03417265, -94.851554, 1.10000, 0.90000, 1.10000, 0.90000
14147,'SOUTH AMBO~3', 100.0000,1,  13,   1,   1,1.03466511, -94.791763, 1.10000, 0.90000, 1.10000, 0.90000
14148,'SOUTH BOUN~1', 100.0000,1,  13,   1,   1,1.02942896, -94.365217, 1.10000, 0.90000, 1.10000, 0.90000
14149,'SOUTH BOUN~2', 100.0000,1,  13,   1,   1,1.02950013, -94.358961, 1.10000, 0.90000, 1.10000, 0.90000
14150,'SOUTH RIVE~1', 100.0000,1,  13,   1,   1,1.03264380, -94.420583, 1.10000, 0.90000, 1.10000, 0.90000
14151,'SOUTH RIVE~2', 100.0000,1,  13,   1,   1,1.03229821, -94.437317, 1.10000, 0.90000, 1.10000, 0.90000
14152,'SOUTH RIVE~3', 100.0000,1,  13,   1,   1,1.03300452, -94.401670, 1.10000, 0.90000, 1.10000, 0.90000
14153,'SPOTSWOOD 1 ', 100.0000,1,  13,   1,   1,1.01648533, -93.890103, 1.10000, 0.90000, 1.10000, 0.90000
14154,'SPOTSWOOD 2 ', 100.0000,1,  13,   1,   1,1.01622558, -93.912034, 1.10000, 0.90000, 1.10000, 0.90000
14155,'STEWARTSVI~1', 100.0000,1,  13,   1,   1,1.03696716, -88.945667, 1.10000, 0.90000, 1.10000, 0.90000
14156,'STEWARTSVI~2', 100.0000,1,  13,   1,   1,1.03689456, -88.954417, 1.10000, 0.90000, 1.10000, 0.90000
14157,'WHITEHOUSE~1', 100.0000,1,  13,   1,   1,1.03104281, -92.044790, 1.10000, 0.90000, 1.10000, 0.90000
14158,'WHITEHOUSE~2', 100.0000,1,  13,   1,   1,1.03093302, -92.057754, 1.10000, 0.90000, 1.10000, 0.90000
14159,'NEW BRUNSW~1', 230.0000,1,  13,   1,   1,1.03440559, -91.190839, 1.10000, 0.90000, 1.10000, 0.90000
14160,'NEW BRUNSW~2', 100.0000,1,  13,   1,   1,1.02080727, -94.450308, 1.10000, 0.90000, 1.10000, 0.90000
14161,'NEW BRUNSW~3',  24.0000,1,  13,   1,   1,1.02581263, -93.144704, 1.10000, 0.90000, 1.10000, 0.90000
14163,'NEW BRUNSW~5', 230.0000,1,  13,   1,   1,1.03394401, -91.228351, 1.10000, 0.90000, 1.10000, 0.90000
14164,'NEW BRUNSW~6', 230.0000,1,  13,   1,   1,1.03541708, -91.088004, 1.10000, 0.90000, 1.10000, 0.90000
14165,'NEW BRUNSW~7', 100.0000,1,  13,   1,   1,1.01581860, -95.619896, 1.10000, 0.90000, 1.10000, 0.90000
14166,'NEW BRUNSW~8', 100.0000,1,  13,   1,   1,1.01539600, -95.657407, 1.10000, 0.90000, 1.10000, 0.90000
14167,'NORTH BRUN~1', 100.0000,1,  13,   1,   1,1.03311694, -94.788553, 1.10000, 0.90000, 1.10000, 0.90000
14168,'NORTH BRUN~2', 100.0000,1,  13,   1,   1,1.03299522, -94.817103, 1.10000, 0.90000, 1.10000, 0.90000
14169,'NORTH BRUN~3', 230.0000,1,  13,   1,   1,1.02966106, -90.061119, 1.10000, 0.90000, 1.10000, 0.90000
14170,'NORTH BRUN~4', 100.0000,1,  13,   1,   1,1.04095399, -93.105362, 1.10000, 0.90000, 1.10000, 0.90000
14171,'NORTH BRUN~5', 230.0000,1,  13,   1,   1,1.02929235, -90.085011, 1.10000, 0.90000, 1.10000, 0.90000
14172,'NORTH BRUN~6', 230.0000,1,  13,   1,   1,1.03097522, -89.995016, 1.10000, 0.90000, 1.10000, 0.90000
14173,'HIGHLAND P~1', 100.0000,1,  13,   1,   1,1.03262496, -94.964041, 1.10000, 0.90000, 1.10000, 0.90000
14174,'NEWARK 17 1 ', 230.0000,1,  13,   1,   1,1.03672135, -92.866373, 1.10000, 0.90000, 1.10000, 0.90000
14175,'NEWARK 17 2 ', 100.0000,1,  13,   1,   1,1.04308093, -96.849787, 1.10000, 0.90000, 1.10000, 0.90000
14176,'NEWARK 17 3 ',  13.8000,2,  13,   1,   1,1.00700629, -96.055764, 1.10000, 0.90000, 1.10000, 0.90000
14177,'NEWARK 17 4 ',  13.8000,2,  13,   1,   1,1.00534582, -90.155458, 1.10000, 0.90000, 1.10000, 0.90000
14178,'NEWARK 17 5 ', 230.0000,1,  13,   1,   1,1.03625262, -92.840009, 1.10000, 0.90000, 1.10000, 0.90000
14179,'KENILWORTH~3', 100.0000,2,  13,   1,   1,1.04110253, -96.689039, 1.10000, 0.90000, 1.10000, 0.90000
14180,'KENILWORTH~4', 100.0000,1,  13,   1,   1,1.04090357, -96.702945, 1.10000, 0.90000, 1.10000, 0.90000
14181,'EGG HARBOR~8', 100.0000,1,  13,   1,   1,1.02685165, -88.262696, 1.10000, 0.90000, 1.10000, 0.90000
14182,'EGG HARBOR~9',  18.0000,2,  13,   1,   1,1.02677107, -88.201791, 1.10000, 0.90000, 1.10000, 0.90000
14183,'EGG HARBO~10',  13.8000,2,  13,   1,   1,1.02685165, -88.262696, 1.10000, 0.90000, 1.10000, 0.90000
14184,'EGG HARBO~11',  13.2000,2,  13,   1,   1,1.02685165, -88.262696, 1.10000, 0.90000, 1.10000, 0.90000
14185,'EGG HARBO~12', 100.0000,1,  13,   1,   1,1.02687788, -88.261118, 1.10000, 0.90000, 1.10000, 0.90000
14186,'EGG HARBO~13', 100.0000,1,  13,   1,   1,1.02685165, -88.262696, 1.10000, 0.90000, 1.10000, 0.90000
14187,'EGG HARBO~14', 100.0000,1,  13,   1,   1,1.02682400, -88.265469, 1.10000, 0.90000, 1.10000, 0.90000
14188,'BAYVILLE 3 1', 100.0000,2,  13,   1,   1,1.03354275, -92.922299, 1.10000, 0.90000, 1.10000, 0.90000
14189,'BAYVILLE 3 2', 100.0000,1,  13,   1,   1,1.03354275, -92.922299, 1.10000, 0.90000, 1.10000, 0.90000
14190,'SAYREVILLE~3', 500.0000,2,  13,   1,   1,1.04265046, -88.748261, 1.10000, 0.90000, 1.10000, 0.90000
14191,'SAYREVILLE~4', 230.0000,1,  13,   1,   1,1.04291654, -90.700971, 1.10000, 0.90000, 1.10000, 0.90000
14192,'SAYREVILLE~5', 161.0000,1,  13,   1,   1,1.04201376, -92.647500, 1.10000, 0.90000, 1.10000, 0.90000
14193,'SAYREVILLE~6', 100.0000,1,  13,   1,   1,1.04012704, -94.135231, 1.10000, 0.90000, 1.10000, 0.90000
14194,'SAYREVILLE~7',  13.8000,1,  13,   1,   1,1.04012704, -94.135231, 1.10000, 0.90000, 1.10000, 0.90000
14195,'SAYREVILLE~8',  13.8000,1,  13,   1,   1,1.04012704, -94.135231, 1.10000, 0.90000, 1.10000, 0.90000
14197,'SAYREVILL~10', 161.0000,1,  13,   1,   1,1.04174721, -92.673591, 1.10000, 0.90000, 1.10000, 0.90000
14198,'TRENTON 15 1', 100.0000,1,  13,   1,   1,1.03420377, -89.601297, 1.10000, 0.90000, 1.10000, 0.90000
14199,'TRENTON 15 2',  13.8000,2,  13,   1,   1,1.03436387, -89.326962, 1.10000, 0.90000, 1.10000, 0.90000
14200,'TRENTON 15 3', 100.0000,1,  13,   1,   1,1.03419948, -89.601536, 1.10000, 0.90000, 1.10000, 0.90000
14201,'TRENTON 16 1', 100.0000,1,  13,   1,   1,1.02785361, -91.372283, 1.10000, 0.90000, 1.10000, 0.90000
14202,'TRENTON 16 2',  13.8000,2,  13,   1,   1,1.02788353, -91.322129, 1.10000, 0.90000, 1.10000, 0.90000
14203,'TRENTON 16 3', 100.0000,1,  13,   1,   1,1.02784848, -91.373342, 1.10000, 0.90000, 1.10000, 0.90000
14204,'TRENTON 16 5', 100.0000,1,  13,   1,   1,1.02785361, -91.372283, 1.10000, 0.90000, 1.10000, 0.90000
14205,'TITUSVILLE~1', 100.0000,1,  13,   1,   1,1.02152812, -91.906131, 1.10000, 0.90000, 1.10000, 0.90000
14206,'TITUSVILLE~2',  13.2000,2,  13,   1,   1,1.02154946, -91.871461, 1.10000, 0.90000, 1.10000, 0.90000
14207,'TITUSVILLE~3',  13.2000,2,  13,   1,   1,1.02155447, -91.863155, 1.10000, 0.90000, 1.10000, 0.90000
14209,'TITUSVILLE~5',  22.0000,2,  13,   1,   1,1.02152812, -91.906131, 1.10000, 0.90000, 1.10000, 0.90000
14210,'TITUSVILLE~6', 100.0000,1,  13,   1,   1,1.02149284, -91.911158, 1.10000, 0.90000, 1.10000, 0.90000
14211,'TITUSVILLE~7', 100.0000,1,  13,   1,   1,1.02155519, -91.902914, 1.10000, 0.90000, 1.10000, 0.90000
14212,'FLORENCE 4 1', 100.0000,2,  13,   1,   1,1.03465843, -89.117767, 1.10000, 0.90000, 1.10000, 0.90000
14213,'FLORENCE 4 2',  18.0000,2,  13,   1,   1,1.05483305, -89.078678, 1.10000, 0.90000, 1.10000, 0.90000
14214,'FLORENCE 4 3',  18.0000,2,  13,   1,   1,1.05483305, -89.078678, 1.10000, 0.90000, 1.10000, 0.90000
14216,'VINELAND 4 1', 230.0000,2,  13,   1,   1,1.03992987, -81.944928, 1.10000, 0.90000, 1.10000, 0.90000
14217,'VINELAND 4 2', 100.0000,1,  13,   1,   1,1.04247403, -83.523269, 1.10000, 0.90000, 1.10000, 0.90000
14218,'VINELAND 4 3', 230.0000,1,  13,   1,   1,1.04005861, -81.952155, 1.10000, 0.90000, 1.10000, 0.90000
14219,'SEASIDE HE~2', 100.0000,2,  13,   1,   1,1.04017639, -92.797989, 1.10000, 0.90000, 1.10000, 0.90000
14220,'SEASIDE HE~3', 100.0000,1,  13,   1,   1,1.04017639, -92.797989, 1.10000, 0.90000, 1.10000, 0.90000
14221,'WESTVILLE ~3', 100.0000,2,  13,   1,   1,1.03530586, -87.409885, 1.10000, 0.90000, 1.10000, 0.90000
14222,'WESTVILLE ~4',  22.0000,2,  13,   1,   1,1.03550303, -87.390310, 1.10000, 0.90000, 1.10000, 0.90000
14223,'WESTVILLE ~5',  22.0000,2,  13,   1,   1,1.03550303, -87.390310, 1.10000, 0.90000, 1.10000, 0.90000
14225,'WESTVILLE ~7', 100.0000,1,  13,   1,   1,1.03525376, -87.411067, 1.10000, 0.90000, 1.10000, 0.90000
14226,'WESTVILLE ~8', 100.0000,1,  13,   1,   1,1.03523552, -87.417057, 1.10000, 0.90000, 1.10000, 0.90000
14227,'NUTLEY 3 1  ', 100.0000,1,  13,   1,   1,1.04080153, -97.624379, 1.10000, 0.90000, 1.10000, 0.90000
14228,'NUTLEY 3 2  ',  24.0000,2,  13,   1,   1,1.04065633, -97.419780, 1.10000, 0.90000, 1.10000, 0.90000
14229,'NUTLEY 3 3  ', 100.0000,1,  13,   1,   1,1.04078114, -97.631031, 1.10000, 0.90000, 1.10000, 0.90000
14230,'NUTLEY 3 5  ', 100.0000,1,  13,   1,   1,1.04080153, -97.624379, 1.10000, 0.90000, 1.10000, 0.90000
14231,'CAMDEN 8 1  ', 100.0000,1,  13,   1,   1,1.04190123, -86.828527, 1.10000, 0.90000, 1.10000, 0.90000
14232,'CAMDEN 8 2  ',  13.8000,2,  13,   1,   1,1.06499374, -86.521230, 1.10000, 0.90000, 1.10000, 0.90000
14233,'CAMDEN 8 3  ',  13.8000,2,  13,   1,   1,1.06499374, -86.521230, 1.10000, 0.90000, 1.10000, 0.90000
14235,'KEARNY 3 1  ', 500.0000,1,  13,   1,   1,1.03900003, -90.411200, 1.10000, 0.90000, 1.10000, 0.90000
14236,'KEARNY 3 2  ', 230.0000,1,  13,   1,   1,1.04219568, -92.777847, 1.10000, 0.90000, 1.10000, 0.90000
14237,'KEARNY 3 3  ', 161.0000,1,  13,   1,   1,1.04118693, -94.706440, 1.10000, 0.90000, 1.10000, 0.90000
14238,'KEARNY 3 4  ', 100.0000,1,  13,   1,   1,1.04921985, -97.083592, 1.10000, 0.90000, 1.10000, 0.90000
14239,'KEARNY 3 5  ',  13.8000,2,  13,   1,   1,1.04367447, -89.101997, 1.10000, 0.90000, 1.10000, 0.90000
14240,'KEARNY 3 6  ',  18.0000,2,  13,   1,   1,1.04273820, -89.391330, 1.10000, 0.90000, 1.10000, 0.90000
14241,'KEARNY 3 7  ',  13.8000,2,  13,   1,   1,1.04190230, -89.614609, 1.10000, 0.90000, 1.10000, 0.90000
14242,'KEARNY 3 8  ',  13.8000,2,  13,   1,   1,1.04410350, -88.963972, 1.10000, 0.90000, 1.10000, 0.90000
14243,'KEARNY 3 9  ',  13.8000,2,  13,   1,   1,1.04279387, -89.378066, 1.10000, 0.90000, 1.10000, 0.90000
14244,'KEARNY 3 10 ',  18.0000,2,  13,   1,   1,1.04281676, -89.369945, 1.10000, 0.90000, 1.10000, 0.90000
14245,'KEARNY 3 11 ', 230.0000,1,  13,   1,   1,1.04117310, -92.840180, 1.10000, 0.90000, 1.10000, 0.90000
14246,'KEARNY 3 13 ', 161.0000,1,  13,   1,   1,1.04117584, -94.669728, 1.10000, 0.90000, 1.10000, 0.90000
14247,'KEARNY 3 15 ', 230.0000,1,  13,   1,   1,1.04219568, -92.777847, 1.10000, 0.90000, 1.10000, 0.90000
14248,'NATIONAL P~1', 100.0000,1,  13,   1,   1,1.03907073, -86.608670, 1.10000, 0.90000, 1.10000, 0.90000
14249,'NATIONAL P~2',  13.8000,2,  13,   1,   1,1.04210830, -86.276593, 1.10000, 0.90000, 1.10000, 0.90000
14250,'NATIONAL P~3', 100.0000,1,  13,   1,   1,1.03903735, -86.611587, 1.10000, 0.90000, 1.10000, 0.90000
14251,'LAKEHURST 1 ', 100.0000,2,  13,   1,   1,1.04100001, -91.706197, 1.10000, 0.90000, 1.10000, 0.90000
14252,'PERTH AMBO~3', 100.0000,1,  13,   1,   1,1.03147936, -95.119332, 1.10000, 0.90000, 1.10000, 0.90000
14253,'PERTH AMBO~4',  18.0000,2,  13,   1,   1,1.03158510, -94.958262, 1.10000, 0.90000, 1.10000, 0.90000
14254,'PERTH AMBO~5', 100.0000,1,  13,   1,   1,1.03146470, -95.122597, 1.10000, 0.90000, 1.10000, 0.90000
14255,'LAKEWOOD 5 1', 500.0000,1,  13,   1,   1,1.04400003, -87.772022, 1.10000, 0.90000, 1.10000, 0.90000
14256,'LAKEWOOD 5 2', 230.0000,1,  13,   1,   1,1.03534675, -89.869983, 1.10000, 0.90000, 1.10000, 0.90000
14257,'LAKEWOOD 5 3', 100.0000,1,  13,   1,   1,1.03736556, -91.381415, 1.10000, 0.90000, 1.10000, 0.90000
14258,'LAKEWOOD 5 4',  13.8000,2,  13,   1,   1,1.06078124, -86.530731, 1.10000, 0.90000, 1.10000, 0.90000
14259,'LAKEWOOD 5 5',  13.8000,2,  13,   1,   1,1.06107342, -86.482428, 1.10000, 0.90000, 1.10000, 0.90000
14260,'LAKEWOOD 5 6', 500.0000,1,  13,   1,   1,1.04330230, -87.832148, 1.10000, 0.90000, 1.10000, 0.90000
14261,'LAKEWOOD 5 8', 500.0000,1,  13,   1,   1,1.04400003, -87.772022, 1.10000, 0.90000, 1.10000, 0.90000
14262,'LAKEWOOD 5~1', 230.0000,1,  13,   1,   1,1.03421807, -90.014851, 1.10000, 0.90000, 1.10000, 0.90000
14263,'CRANBURY 2 1', 100.0000,2,  13,   1,   1,1.01176798, -93.241562, 1.10000, 0.90000, 1.10000, 0.90000
14264,'PAULSBORO ~2', 100.0000,2,  13,   1,   1,1.04102385, -86.100347, 1.10000, 0.90000, 1.10000, 0.90000
14265,'BURLINGTON~2', 500.0000,1,  13,   1,   1,1.03980744, -82.267149, 1.10000, 0.90000, 1.10000, 0.90000
14266,'BURLINGTON~9', 230.0000,1,  13,   1,   1,1.03735662, -84.794367, 1.10000, 0.90000, 1.10000, 0.90000
14267,'BURLINGTO~10', 100.0000,1,  13,   1,   1,1.03874660, -89.188084, 1.10000, 0.90000, 1.10000, 0.90000
14268,'BURLINGTO~11',  18.0000,2,  13,   1,   1,1.04442060, -81.794288, 1.10000, 0.90000, 1.10000, 0.90000
14269,'BURLINGTO~12',  18.0000,2,  13,   1,   1,1.04442060, -81.794288, 1.10000, 0.90000, 1.10000, 0.90000
14271,'BURLINGTO~14',  13.2000,2,  13,   1,   1,1.04774177, -81.423266, 1.10000, 0.90000, 1.10000, 0.90000
14272,'BURLINGTO~15',  18.0000,2,  13,   1,   1,1.04786670, -81.413464, 1.10000, 0.90000, 1.10000, 0.90000
14273,'BURLINGTO~16',  13.8000,2,  13,   1,   1,1.04608345, -81.607128, 1.10000, 0.90000, 1.10000, 0.90000
14274,'BURLINGTON~3',  13.8000,2,  13,   1,   1,1.04550219, -81.668968, 1.10000, 0.90000, 1.10000, 0.90000
14275,'BURLINGTON~4',  18.0000,2,  13,   1,   1,1.04815948, -81.377804, 1.10000, 0.90000, 1.10000, 0.90000
14276,'BURLINGTON~5',  18.0000,2,  13,   1,   1,1.04575431, -81.640807, 1.10000, 0.90000, 1.10000, 0.90000
14277,'BURLINGTON~6', 230.0000,1,  13,   1,   1,1.03569007, -84.976173, 1.10000, 0.90000, 1.10000, 0.90000
14278,'BURLINGTON~7', 230.0000,1,  13,   1,   1,1.03735662, -84.794367, 1.10000, 0.90000, 1.10000, 0.90000
14279,'BURLINGTON~8', 230.0000,1,  13,   1,   1,1.03735662, -84.794367, 1.10000, 0.90000, 1.10000, 0.90000
14280,'TRENTON 17 1', 100.0000,2,  13,   1,   1,1.02570736, -90.050075, 1.10000, 0.90000, 1.10000, 0.90000
14281,'TRENTON 17 2', 100.0000,1,  13,   1,   1,1.02566350, -90.053005, 1.10000, 0.90000, 1.10000, 0.90000
14282,'TRENTON 17 4', 100.0000,1,  13,   1,   1,1.02570736, -90.050075, 1.10000, 0.90000, 1.10000, 0.90000
14283,'HACKETTSTO~9', 100.0000,2,  13,   1,   1,1.01716888, -90.681259, 1.10000, 0.90000, 1.10000, 0.90000
14284,'RARITAN 2 1 ', 100.0000,2,  13,   1,   1,1.02697027, -93.789767, 1.10000, 0.90000, 1.10000, 0.90000
14285,'RARITAN 2 2 ', 100.0000,1,  13,   1,   1,1.02692890, -93.792574, 1.10000, 0.90000, 1.10000, 0.90000
14286,'CRANBURY 3 1', 100.0000,2,  13,   1,   1,1.01230252, -93.319044, 1.10000, 0.90000, 1.10000, 0.90000
14287,'CLINTON 6 1 ', 100.0000,2,  13,   1,   1,1.03001893, -90.521610, 1.10000, 0.90000, 1.10000, 0.90000
14288,'FRENCHTOWN~3', 100.0000,2,  13,   1,   1,1.03712022, -90.053353, 1.10000, 0.90000, 1.10000, 0.90000
14289,'FRENCHTOWN~4',  20.0000,2,  13,   1,   1,1.03714550, -90.016668, 1.10000, 0.90000, 1.10000, 0.90000
14290,'FRENCHTOWN~5',  20.0000,2,  13,   1,   1,1.03712225, -90.055341, 1.10000, 0.90000, 1.10000, 0.90000
14292,'FRENCHTOWN~7', 100.0000,1,  13,   1,   1,1.03710902, -90.056509, 1.10000, 0.90000, 1.10000, 0.90000
14293,'SAYREVILL~11', 500.0000,1,  13,   1,   1,1.04200006, -88.552228, 1.10000, 0.90000, 1.10000, 0.90000
14294,'SAYREVILL~12', 230.0000,1,  13,   1,   1,1.04357350, -90.573465, 1.10000, 0.90000, 1.10000, 0.90000
14295,'SAYREVILL~13', 100.0000,1,  13,   1,   1,1.04562414, -93.859428, 1.10000, 0.90000, 1.10000, 0.90000
14296,'SAYREVILL~14',  22.0000,2,  13,   1,   1,1.02376294, -87.414359, 1.10000, 0.90000, 1.10000, 0.90000
14297,'SAYREVILL~15',  13.8000,2,  13,   1,   1,1.01941359, -87.104726, 1.10000, 0.90000, 1.10000, 0.90000
14298,'SAYREVILL~16',  13.8000,2,  13,   1,   1,1.02320433, -87.507496, 1.10000, 0.90000, 1.10000, 0.90000
14299,'SAYREVILL~17', 500.0000,1,  13,   1,   1,1.04257107, -88.602061, 1.10000, 0.90000, 1.10000, 0.90000
14300,'SAYREVILL~18', 230.0000,1,  13,   1,   1,1.04203999, -90.693827, 1.10000, 0.90000, 1.10000, 0.90000
14301,'PATERSON 1~1', 100.0000,1,  13,   1,   1,1.02428210, -97.374462, 1.10000, 0.90000, 1.10000, 0.90000
14302,'PATERSON 1~2',  13.8000,2,  13,   1,   1,1.05906904, -97.150951, 1.10000, 0.90000, 1.10000, 0.90000
14303,'PATERSON 1~3',  18.0000,2,  13,   1,   1,1.05821681, -97.261894, 1.10000, 0.90000, 1.10000, 0.90000
14304,'PATERSON 1~4',  18.0000,2,  13,   1,   1,1.05766547, -97.330817, 1.10000, 0.90000, 1.10000, 0.90000
14305,'PATERSON 1~5',  13.8000,2,  13,   1,   1,1.05785859, -97.307519, 1.10000, 0.90000, 1.10000, 0.90000
14306,'PATERSON 1~6', 100.0000,1,  13,   1,   1,1.02428138, -97.374551, 1.10000, 0.90000, 1.10000, 0.90000
14307,'PATERSON 1~7', 100.0000,1,  13,   1,   1,1.02419543, -97.382378, 1.10000, 0.90000, 1.10000, 0.90000
14308,'WOODSTOWN ~2', 100.0000,1,  13,   1,   1,1.03149235, -84.210680, 1.10000, 0.90000, 1.10000, 0.90000
14309,'WOODSTOWN ~3',  13.8000,2,  13,   1,   1,1.04483950, -83.678232, 1.10000, 0.90000, 1.10000, 0.90000
14310,'WOODSTOWN ~4', 100.0000,1,  13,   1,   1,1.03145730, -84.221184, 1.10000, 0.90000, 1.10000, 0.90000
14311,'WOODSTOWN ~5', 100.0000,1,  13,   1,   1,1.03149235, -84.210680, 1.10000, 0.90000, 1.10000, 0.90000
14312,'RIDGEFIEL~13', 500.0000,1,  13,   1,   1,1.03999996, -90.809455, 1.10000, 0.90000, 1.10000, 0.90000
14313,'RIDGEFIEL~22', 230.0000,1,  13,   1,   1,1.03538918, -93.715591, 1.10000, 0.90000, 1.10000, 0.90000
14314,'RIDGEFIEL~24', 100.0000,1,  13,   1,   1,1.02939785, -96.411986, 1.10000, 0.90000, 1.10000, 0.90000
14315,'RIDGEFIEL~25',  18.0000,1,  13,   1,   1,1.03440487, -94.742025, 1.10000, 0.90000, 1.10000, 0.90000
14317,'RIDGEFIEL~27',  13.8000,1,  13,   1,   1,1.02939785, -96.411986, 1.10000, 0.90000, 1.10000, 0.90000
14318,'RIDGEFIEL~28',  13.8000,1,  13,   1,   1,1.02939785, -96.411986, 1.10000, 0.90000, 1.10000, 0.90000
14320,'RIDGEFIEL~30',  13.8000,2,  13,   1,   1,1.04454041, -89.614425, 1.10000, 0.90000, 1.10000, 0.90000
14321,'RIDGEFIEL~14',  13.8000,2,  13,   1,   1,1.04480338, -89.543288, 1.10000, 0.90000, 1.10000, 0.90000
14322,'RIDGEFIEL~15',  13.8000,2,  13,   1,   1,1.04415226, -89.724719, 1.10000, 0.90000, 1.10000, 0.90000
14323,'RIDGEFIEL~16',  13.8000,2,  13,   1,   1,1.04625034, -89.145976, 1.10000, 0.90000, 1.10000, 0.90000
14324,'RIDGEFIEL~17',  13.8000,2,  13,   1,   1,1.04508829, -89.470260, 1.10000, 0.90000, 1.10000, 0.90000
14325,'RIDGEFIEL~18',  13.8000,2,  13,   1,   1,1.04671395, -89.005636, 1.10000, 0.90000, 1.10000, 0.90000
14326,'RIDGEFIEL~19',  24.0000,2,  13,   1,   1,1.04258347, -90.537108, 1.10000, 0.90000, 1.10000, 0.90000
14327,'RIDGEFIEL~20', 230.0000,1,  13,   1,   1,1.03628290, -93.635391, 1.10000, 0.90000, 1.10000, 0.90000
14328,'RIDGEFIEL~21', 230.0000,1,  13,   1,   1,1.03538918, -93.715591, 1.10000, 0.90000, 1.10000, 0.90000
14329,'RIDGEFIEL~23', 230.0000,1,  13,   1,   1,1.03538918, -93.715591, 1.10000, 0.90000, 1.10000, 0.90000
14330,'TRENTON 18 1', 100.0000,1,  13,   1,   1,1.02342701, -90.879389, 1.10000, 0.90000, 1.10000, 0.90000
14331,'TRENTON 18 2',  24.0000,2,  13,   1,   1,1.02342701, -90.879389, 1.10000, 0.90000, 1.10000, 0.90000
14332,'TRENTON 18 3', 100.0000,1,  13,   1,   1,1.02342701, -90.879389, 1.10000, 0.90000, 1.10000, 0.90000
14333,'TRENTON 18 5', 100.0000,1,  13,   1,   1,1.02342701, -90.879389, 1.10000, 0.90000, 1.10000, 0.90000
14334,'SOMERVILL~11', 100.0000,1,  13,   1,   1,1.03246140, -94.158946, 1.10000, 0.90000, 1.10000, 0.90000
14335,'SOMERVILL~12',  13.8000,2,  13,   1,   1,1.03246140, -94.158946, 1.10000, 0.90000, 1.10000, 0.90000
14336,'SOMERVILL~13',  13.8000,2,  13,   1,   1,1.03252780, -94.051705, 1.10000, 0.90000, 1.10000, 0.90000
14337,'SOMERVILL~14',  13.8000,2,  13,   1,   1,1.03256595, -94.000758, 1.10000, 0.90000, 1.10000, 0.90000
14338,'SOMERVILL~15', 100.0000,1,  13,   1,   1,1.03245127, -94.161165, 1.10000, 0.90000, 1.10000, 0.90000
14339,'SOMERVILL~16', 100.0000,1,  13,   1,   1,1.03246140, -94.158946, 1.10000, 0.90000, 1.10000, 0.90000
14340,'BUDD LAKE ~2', 100.0000,1,  13,   1,   1,1.02717400, -93.074038, 1.10000, 0.90000, 1.10000, 0.90000
14341,'BUDD LAKE ~4',  13.8000,2,  13,   1,   1,1.02717137, -93.078287, 1.10000, 0.90000, 1.10000, 0.90000
14342,'BUDD LAKE ~5',  13.8000,2,  13,   1,   1,1.02720380, -93.025899, 1.10000, 0.90000, 1.10000, 0.90000
14344,'BUDD LAKE ~7',  13.8000,2,  13,   1,   1,1.02717400, -93.074038, 1.10000, 0.90000, 1.10000, 0.90000
14345,'BUDD LAKE ~8', 100.0000,1,  13,   1,   1,1.02716780, -93.075302, 1.10000, 0.90000, 1.10000, 0.90000
14346,'BUDD LAKE ~9', 100.0000,1,  13,   1,   1,1.02717400, -93.074038, 1.10000, 0.90000, 1.10000, 0.90000
14347,'BUDD LAKE ~3', 100.0000,1,  13,   1,   1,1.02717400, -93.074038, 1.10000, 0.90000, 1.10000, 0.90000
14348,'HOWELL 3 1  ', 100.0000,2,  13,   1,   1,1.03372872, -94.305303, 1.10000, 0.90000, 1.10000, 0.90000
14349,'KEASBEY 1   ', 100.0000,1,  13,   1,   1,1.03524792, -94.634340, 1.10000, 0.90000, 1.10000, 0.90000
14350,'KEASBEY 2   ',  20.0000,2,  13,   1,   1,1.05509186, -94.546982, 1.10000, 0.90000, 1.10000, 0.90000
14351,'KEASBEY 3   ',  13.8000,2,  13,   1,   1,1.05508077, -94.554892, 1.10000, 0.90000, 1.10000, 0.90000
14352,'KEASBEY 4   ',  13.8000,2,  13,   1,   1,1.05506706, -94.575307, 1.10000, 0.90000, 1.10000, 0.90000
14353,'KEASBEY 5   ', 100.0000,1,  13,   1,   1,1.03522360, -94.638220, 1.10000, 0.90000, 1.10000, 0.90000
14354,'KEASBEY 7   ', 100.0000,1,  13,   1,   1,1.03525615, -94.634395, 1.10000, 0.90000, 1.10000, 0.90000
14355,'MILFORD 15 1', 500.0000,1,  13,   1,   1,1.04299998, -81.821445, 1.10000, 0.90000, 1.10000, 0.90000
14356,'MILFORD 15 2', 230.0000,1,  13,   1,   1,1.04252291, -84.737697, 1.10000, 0.90000, 1.10000, 0.90000
14357,'MILFORD 15 3', 100.0000,1,  13,   1,   1,1.04769397, -86.201919, 1.10000, 0.90000, 1.10000, 0.90000
14358,'MILFORD 15 4',  18.0000,2,  13,   1,   1,1.04594505, -80.863252, 1.10000, 0.90000, 1.10000, 0.90000
14359,'MILFORD 15 5',  24.0000,2,  13,   1,   1,1.04621530, -80.779302, 1.10000, 0.90000, 1.10000, 0.90000
14360,'MILFORD 15 6',  24.0000,2,  13,   1,   1,1.04508686, -81.146991, 1.10000, 0.90000, 1.10000, 0.90000
14361,'MILFORD 15 7',  20.0000,2,  13,   1,   1,1.04555571, -80.987329, 1.10000, 0.90000, 1.10000, 0.90000
14362,'MILFORD 15 8',  13.8000,2,  13,   1,   1,1.04542553, -81.043282, 1.10000, 0.90000, 1.10000, 0.90000
14363,'MILFORD 15 9',  13.8000,2,  13,   1,   1,1.04457486, -81.460757, 1.10000, 0.90000, 1.10000, 0.90000
14364,'MILFORD 15~1',  13.8000,2,  13,   1,   1,1.04483378, -81.397605, 1.10000, 0.90000, 1.10000, 0.90000
14365,'MILFORD 15~2',  13.8000,2,  13,   1,   1,1.04624212, -81.057495, 1.10000, 0.90000, 1.10000, 0.90000
14366,'MILFORD 15~3',  22.0000,2,  13,   1,   1,1.04583704, -81.146349, 1.10000, 0.90000, 1.10000, 0.90000
14367,'MILFORD 15~4',  13.8000,2,  13,   1,   1,1.04715371, -80.836457, 1.10000, 0.90000, 1.10000, 0.90000
14368,'MILFORD 15~5', 230.0000,1,  13,   1,   1,1.04220307, -84.767012, 1.10000, 0.90000, 1.10000, 0.90000
14369,'MILFORD 15~6', 500.0000,1,  13,   1,   1,1.04168665, -81.977904, 1.10000, 0.90000, 1.10000, 0.90000
14370,'MILFORD 15~7', 230.0000,1,  13,   1,   1,1.04252291, -84.737697, 1.10000, 0.90000, 1.10000, 0.90000
14371,'CARTERET 2 1', 100.0000,2,  13,   1,   1,1.04470146, -94.914071, 1.10000, 0.90000, 1.10000, 0.90000
14372,'CARTERET 2 2', 100.0000,1,  13,   1,   1,1.04476404, -94.910622, 1.10000, 0.90000, 1.10000, 0.90000
14373,'SOMERVILL~17', 100.0000,1,  13,   1,   1,1.03662217, -93.991114, 1.10000, 0.90000, 1.10000, 0.90000
14374,'SOMERVILL~18',  13.8000,2,  13,   1,   1,1.03665793, -93.943043, 1.10000, 0.90000, 1.10000, 0.90000
14375,'SOMERVILL~19',  13.8000,2,  13,   1,   1,1.03665924, -93.941001, 1.10000, 0.90000, 1.10000, 0.90000
14377,'SOMERVILL~21',  13.8000,2,  13,   1,   1,1.03662217, -93.991114, 1.10000, 0.90000, 1.10000, 0.90000
14378,'SOMERVILL~22', 100.0000,1,  13,   1,   1,1.03660858, -93.993990, 1.10000, 0.90000, 1.10000, 0.90000
14379,'SOMERVILL~23', 100.0000,1,  13,   1,   1,1.03662217, -93.991114, 1.10000, 0.90000, 1.10000, 0.90000
14380,'PAULSBORO ~3', 500.0000,1,  13,   1,   1,1.04299998, -79.250378, 1.10000, 0.90000, 1.10000, 0.90000
14381,'PAULSBORO ~4', 230.0000,1,  13,   1,   1,1.03863311, -82.567732, 1.10000, 0.90000, 1.10000, 0.90000
14382,'PAULSBORO ~5', 100.0000,1,  13,   1,   1,1.04024613, -85.867076, 1.10000, 0.90000, 1.10000, 0.90000
14383,'PAULSBORO ~6',  13.8000,2,  13,   1,   1,1.04745388, -78.002106, 1.10000, 0.90000, 1.10000, 0.90000
14384,'PAULSBORO ~7',  13.8000,2,  13,   1,   1,1.05088723, -76.962353, 1.10000, 0.90000, 1.10000, 0.90000
14385,'PAULSBORO ~8',  18.0000,2,  13,   1,   1,1.04981828, -77.290045, 1.10000, 0.90000, 1.10000, 0.90000
14386,'PAULSBORO ~9', 500.0000,1,  13,   1,   1,1.04196513, -79.444130, 1.10000, 0.90000, 1.10000, 0.90000
14387,'PAULSBORO~10', 500.0000,1,  13,   1,   1,1.04299998, -79.250378, 1.10000, 0.90000, 1.10000, 0.90000
14388,'MANAHAWKIN~2', 500.0000,1,  13,   1,   1,1.04458952, -85.805617, 1.10000, 0.90000, 1.10000, 0.90000
14389,'MANAHAWKIN~3', 230.0000,2,  13,   1,   1,1.05018961, -87.462758, 1.10000, 0.90000, 1.10000, 0.90000
14390,'MANAHAWKIN~4', 100.0000,1,  13,   1,   1,1.05578887, -89.551211, 1.10000, 0.90000, 1.10000, 0.90000
14391,'MANAHAWKIN~5', 230.0000,1,  13,   1,   1,1.04954493, -87.468502, 1.10000, 0.90000, 1.10000, 0.90000
14392,'MEDFORD 7 1 ', 100.0000,1,  13,   1,   1,1.03280401, -87.786243, 1.10000, 0.90000, 1.10000, 0.90000
14393,'MEDFORD 7 2 ',  13.8000,2,  13,   1,   1,1.03293991, -87.580777, 1.10000, 0.90000, 1.10000, 0.90000
14394,'MEDFORD 7 3 ',  13.8000,2,  13,   1,   1,1.03286040, -87.687724, 1.10000, 0.90000, 1.10000, 0.90000
14395,'MEDFORD 7 4 ', 100.0000,1,  13,   1,   1,1.03278518, -87.790805, 1.10000, 0.90000, 1.10000, 0.90000
14396,'COLUMBUS 1 1', 100.0000,2,  13,   1,   1,1.04154396, -87.551762, 1.10000, 0.90000, 1.10000, 0.90000
14397,'DELMONT 1 1 ', 500.0000,2,  13,   1,   1,1.03830278, -79.298769, 1.10000, 0.90000, 1.10000, 0.90000
14398,'DELMONT 1 2 ', 230.0000,2,  13,   1,   1,1.04086828, -80.677798, 1.10000, 0.90000, 1.10000, 0.90000
14399,'DELMONT 1 3 ', 100.0000,1,  13,   1,   1,1.03668487, -82.781517, 1.10000, 0.90000, 1.10000, 0.90000
14400,'DELMONT 1 4 ',  13.8000,1,  13,   1,   1,1.04300666, -81.632625, 1.10000, 0.90000, 1.10000, 0.90000
14402,'DELMONT 1 6 ', 500.0000,1,  13,   1,   1,1.03825915, -79.147057, 1.10000, 0.90000, 1.10000, 0.90000
14403,'DELMONT 1 8 ', 230.0000,1,  13,   1,   1,1.04083800, -80.806684, 1.10000, 0.90000, 1.10000, 0.90000
14404,'DELMONT 1 10', 500.0000,1,  13,   1,   1,1.03830278, -79.298769, 1.10000, 0.90000, 1.10000, 0.90000
14405,'DELMONT 1 12', 230.0000,1,  13,   1,   1,1.04086828, -80.677798, 1.10000, 0.90000, 1.10000, 0.90000
14406,'PAULSBORO~11', 100.0000,2,  13,   1,   1,1.04400003, -85.522800, 1.10000, 0.90000, 1.10000, 0.90000
14407,'LINDEN 3 1  ', 100.0000,2,  13,   1,   1,1.04669118, -95.557092, 1.10000, 0.90000, 1.10000, 0.90000
14408,'LINDEN 3 2  ', 100.0000,1,  13,   1,   1,1.04665649, -95.565753, 1.10000, 0.90000, 1.10000, 0.90000
14409,'RIO GRANDE 1', 500.0000,1,  13,   1,   1,1.05265450, -80.568515, 1.10000, 0.90000, 1.10000, 0.90000
14410,'RIO GRANDE 2', 230.0000,1,  13,   1,   1,1.05473733, -81.744203, 1.10000, 0.90000, 1.10000, 0.90000
14411,'RIO GRANDE 3', 100.0000,1,  13,   1,   1,1.05423260, -84.294547, 1.10000, 0.90000, 1.10000, 0.90000
14412,'RIO GRANDE 4',  13.8000,2,  13,   1,   1,1.05265450, -80.568515, 1.10000, 0.90000, 1.10000, 0.90000
14413,'RIO GRANDE 5',  13.8000,2,  13,   1,   1,1.05141735, -79.961947, 1.10000, 0.90000, 1.10000, 0.90000
14414,'RIO GRANDE 6', 230.0000,1,  13,   1,   1,1.05461597, -81.758450, 1.10000, 0.90000, 1.10000, 0.90000
14415,'RIO GRANDE 8', 500.0000,1,  13,   1,   1,1.05177712, -80.482660, 1.10000, 0.90000, 1.10000, 0.90000
14416,'RIO GRANDE~1', 230.0000,1,  13,   1,   1,1.05426550, -81.766080, 1.10000, 0.90000, 1.10000, 0.90000
14417,'FORKED RIV~6', 100.0000,2,  13,   1,   1,1.04856527, -90.352816, 1.10000, 0.90000, 1.10000, 0.90000
14418,'FAIRTON 1   ', 100.0000,1,  13,   1,   1,1.04124689, -83.857169, 1.10000, 0.90000, 1.10000, 0.90000
14419,'FAIRTON 2   ',  13.8000,2,  13,   1,   1,1.05460119, -83.584542, 1.10000, 0.90000, 1.10000, 0.90000
14420,'FAIRTON 3   ', 100.0000,1,  13,   1,   1,1.04123902, -83.858112, 1.10000, 0.90000, 1.10000, 0.90000
14421,'FAIRTON 5   ', 100.0000,1,  13,   1,   1,1.04122138, -83.863323, 1.10000, 0.90000, 1.10000, 0.90000
14422,'RAHWAY 3 1  ', 100.0000,1,  13,   1,   1,1.04215634, -94.888505, 1.10000, 0.90000, 1.10000, 0.90000
14423,'RAHWAY 3 2  ',  13.8000,2,  13,   1,   1,1.04092312, -94.059833, 1.10000, 0.90000, 1.10000, 0.90000
14424,'RAHWAY 3 3  ', 100.0000,1,  13,   1,   1,1.04210222, -94.916933, 1.10000, 0.90000, 1.10000, 0.90000
14425,'BAYONNE 3 1 ', 230.0000,1,  13,   1,   1,1.04400003, -92.084679, 1.10000, 0.90000, 1.10000, 0.90000
14426,'BAYONNE 3 2 ', 100.0000,1,  13,   1,   1,1.05011487, -95.465479, 1.10000, 0.90000, 1.10000, 0.90000
14427,'BAYONNE 3 3 ',  18.0000,2,  13,   1,   1,1.02012169, -90.311370, 1.10000, 0.90000, 1.10000, 0.90000
14428,'BAYONNE 3 4 ',  24.0000,2,  13,   1,   1,1.02337551, -89.899858, 1.10000, 0.90000, 1.10000, 0.90000
14429,'BAYONNE 3 5 ', 230.0000,1,  13,   1,   1,1.04321837, -92.129089, 1.10000, 0.90000, 1.10000, 0.90000
14430,'SAYREVILL~19', 500.0000,1,  13,   1,   1,1.04100001, -88.161630, 1.10000, 0.90000, 1.10000, 0.90000
14431,'SAYREVILL~22', 230.0000,1,  13,   1,   1,1.04133725, -90.596893, 1.10000, 0.90000, 1.10000, 0.90000
14432,'SAYREVILL~23', 100.0000,1,  13,   1,   1,1.04288876, -93.750494, 1.10000, 0.90000, 1.10000, 0.90000
14433,'SAYREVILL~24',  13.8000,2,  13,   1,   1,1.04358387, -87.173493, 1.10000, 0.90000, 1.10000, 0.90000
14434,'SAYREVILL~25',  13.8000,2,  13,   1,   1,1.04378021, -87.096182, 1.10000, 0.90000, 1.10000, 0.90000
14435,'SAYREVILL~26',  18.0000,2,  13,   1,   1,1.04417765, -86.939169, 1.10000, 0.90000, 1.10000, 0.90000
14436,'SAYREVILL~27',  13.8000,2,  13,   1,   1,1.04479969, -86.661222, 1.10000, 0.90000, 1.10000, 0.90000
14437,'SAYREVILL~28', 500.0000,1,  13,   1,   1,1.04246724, -88.559761, 1.10000, 0.90000, 1.10000, 0.90000
14438,'SAYREVILL~20', 230.0000,1,  13,   1,   1,1.04119945, -90.659915, 1.10000, 0.90000, 1.10000, 0.90000
14439,'SAYREVILL~21', 500.0000,1,  13,   1,   1,1.04100001, -88.161630, 1.10000, 0.90000, 1.10000, 0.90000
14440,'SOUTH AMBO~4', 500.0000,2,  13,   1,   1,1.04318321, -88.988854, 1.10000, 0.90000, 1.10000, 0.90000
14441,'SOUTH AMBO~5', 230.0000,1,  13,   1,   1,1.03968978, -91.152911, 1.10000, 0.90000, 1.10000, 0.90000
14442,'SOUTH AMBO~6', 100.0000,1,  13,   1,   1,1.03254092, -94.153420, 1.10000, 0.90000, 1.10000, 0.90000
14443,'SOUTH AMBO~7', 230.0000,1,  13,   1,   1,1.03966296, -91.157057, 1.10000, 0.90000, 1.10000, 0.90000
14444,'SOUTH AMBO~8', 230.0000,1,  13,   1,   1,1.04068696, -91.022093, 1.10000, 0.90000, 1.10000, 0.90000
14445,'BURLINGTO~17', 100.0000,1,  13,   1,   1,1.03479791, -89.882680, 1.10000, 0.90000, 1.10000, 0.90000
14446,'BURLINGTO~18',  18.0000,2,  13,   1,   1,1.05461156, -89.819098, 1.10000, 0.90000, 1.10000, 0.90000
14447,'BURLINGTO~19',  13.8000,2,  13,   1,   1,1.05461073, -89.826208, 1.10000, 0.90000, 1.10000, 0.90000
14448,'BURLINGTO~20', 100.0000,1,  13,   1,   1,1.03478885, -89.885119, 1.10000, 0.90000, 1.10000, 0.90000
14449,'MILLVILLE ~5', 100.0000,1,  13,   1,   1,1.04367340, -83.613858, 1.10000, 0.90000, 1.10000, 0.90000
14450,'MILLVILLE ~6',  24.0000,2,  13,   1,   1,1.04361665, -83.573177, 1.10000, 0.90000, 1.10000, 0.90000
14451,'MILLVILLE ~7',  13.8000,2,  13,   1,   1,1.04367340, -83.613858, 1.10000, 0.90000, 1.10000, 0.90000
14452,'MILLVILLE ~8', 100.0000,1,  13,   1,   1,1.04367149, -83.614855, 1.10000, 0.90000, 1.10000, 0.90000
14453,'MILLVILLE ~9', 100.0000,1,  13,   1,   1,1.04367340, -83.613858, 1.10000, 0.90000, 1.10000, 0.90000
14454,'MILLVILLE~10', 100.0000,1,  13,   1,   1,1.04367340, -83.613858, 1.10000, 0.90000, 1.10000, 0.90000
14455,'VINELAND 5 1', 100.0000,2,  13,   1,   1,1.04338908, -83.560507, 1.10000, 0.90000, 1.10000, 0.90000
14456,'VINELAND 5 2', 100.0000,1,  13,   1,   1,1.04338181, -83.562522, 1.10000, 0.90000, 1.10000, 0.90000
14457,'TRENTON 19 1', 100.0000,2,  13,   1,   1,1.03228378, -90.403038, 1.10000, 0.90000, 1.10000, 0.90000
14458,'TRENTON 19 2', 100.0000,1,  13,   1,   1,1.03227365, -90.405190, 1.10000, 0.90000, 1.10000, 0.90000
14459,'TRENTON 19 4', 100.0000,1,  13,   1,   1,1.03228378, -90.403038, 1.10000, 0.90000, 1.10000, 0.90000
14460,'NORTH BRUN~7', 100.0000,1,  13,   1,   1,1.04354143, -94.268290, 1.10000, 0.90000, 1.10000, 0.90000
14461,'NORTH BRUN~8',  18.0000,2,  13,   1,   1,1.02437544, -94.205965, 1.10000, 0.90000, 1.10000, 0.90000
14462,'NORTH BRUN~9',  18.0000,2,  13,   1,   1,1.02437544, -94.205965, 1.10000, 0.90000, 1.10000, 0.90000
14464,'SUMMIT 2 1  ', 100.0000,1,  13,   1,   1,1.02310276, -96.657572, 1.10000, 0.90000, 1.10000, 0.90000
14465,'SUMMIT 2 2  ',  18.0000,2,  13,   1,   1,1.02314663, -96.582980, 1.10000, 0.90000, 1.10000, 0.90000
14466,'SUMMIT 2 3  ',  18.0000,2,  13,   1,   1,1.02310276, -96.657572, 1.10000, 0.90000, 1.10000, 0.90000
14467,'SUMMIT 2 4  ', 100.0000,1,  13,   1,   1,1.02309728, -96.659294, 1.10000, 0.90000, 1.10000, 0.90000
14468,'HANCOCKS B~1', 500.0000,1,  13,   1,   1,1.04202247, -74.679157, 1.10000, 0.90000, 1.10000, 0.90000
14469,'HANCOCKS B~2', 230.0000,1,  13,   1,   1,1.04437757, -76.507210, 1.10000, 0.90000, 1.10000, 0.90000
14470,'HANCOCKS B~3', 100.0000,1,  13,   1,   1,1.04464424, -77.611890, 1.10000, 0.90000, 1.10000, 0.90000
14471,'HANCOCKS B~4',  24.0000,2,  13,   1,   1,1.04903948, -70.438354, 1.10000, 0.90000, 1.10000, 0.90000
14472,'HANCOCKS B~5',  13.8000,2,  13,   1,   1,1.04972088, -69.117348, 1.10000, 0.90000, 1.10000, 0.90000
14473,'HANCOCKS B~6',  13.8000,2,  13,   1,   1,1.04933178, -75.286990, 1.10000, 0.90000, 1.10000, 0.90000
14474,'HANCOCKS B~7', 500.0000,1,  13,   1,   1,1.04202008, -74.679314, 1.10000, 0.90000, 1.10000, 0.90000
14475,'HANCOCKS B~8', 500.0000,1,  13,   1,   1,1.03811634, -75.938835, 1.10000, 0.90000, 1.10000, 0.90000
14476,'TRENTON 20 1', 500.0000,1,  13,   1,   1,1.04538810, -83.743529, 1.10000, 0.90000, 1.10000, 0.90000
14477,'TRENTON 20 2', 230.0000,1,  13,   1,   1,1.03008735, -86.729749, 1.10000, 0.90000, 1.10000, 0.90000
14478,'TRENTON 20 3', 100.0000,1,  13,   1,   1,1.02899826, -89.234543, 1.10000, 0.90000, 1.10000, 0.90000
14479,'TRENTON 20 4',  13.8000,2,  13,   1,   1,1.04538810, -83.743529, 1.10000, 0.90000, 1.10000, 0.90000
14480,'TRENTON 20 5',  13.8000,2,  13,   1,   1,1.04538810, -83.743529, 1.10000, 0.90000, 1.10000, 0.90000
14481,'TRENTON 20 6',  18.0000,2,  13,   1,   1,1.04538810, -83.743529, 1.10000, 0.90000, 1.10000, 0.90000
14482,'ASBURY PAR~8', 100.0000,1,  13,   1,   1,1.02064228, -95.258135, 1.10000, 0.90000, 1.10000, 0.90000
14483,'ASBURY PA~10',  13.8000,2,  13,   1,   1,1.02090800, -94.779448, 1.10000, 0.90000, 1.10000, 0.90000
14484,'ASBURY PA~11', 100.0000,1,  13,   1,   1,1.02058816, -95.269063, 1.10000, 0.90000, 1.10000, 0.90000
14485,'ASBURY PA~12', 100.0000,1,  13,   1,   1,1.02064228, -95.258135, 1.10000, 0.90000, 1.10000, 0.90000
14486,'ASBURY PA~13', 100.0000,1,  13,   1,   1,1.02064228, -95.258135, 1.10000, 0.90000, 1.10000, 0.90000
14487,'ASBURY PA~14', 100.0000,1,  13,   1,   1,1.02064228, -95.258135, 1.10000, 0.90000, 1.10000, 0.90000
14488,'ASBURY PAR~9', 100.0000,1,  13,   1,   1,1.02064228, -95.258135, 1.10000, 0.90000, 1.10000, 0.90000
14489,'PRINCETON ~6', 100.0000,2,  13,   1,   1,1.00264621, -92.059038, 1.10000, 0.90000, 1.10000, 0.90000
14490,'PRINCETON ~7', 100.0000,1,  13,   1,   1,1.00248921, -92.068839, 1.10000, 0.90000, 1.10000, 0.90000
14491,'KEARNY 4 1  ', 100.0000,1,  13,   1,   1,1.04270041, -97.284358, 1.10000, 0.90000, 1.10000, 0.90000
14492,'KEARNY 4 2  ',  13.8000,2,  13,   1,   1,1.02985322, -97.247257, 1.10000, 0.90000, 1.10000, 0.90000
14493,'KEARNY 4 3  ',  22.0000,2,  13,   1,   1,1.02985787, -97.231342, 1.10000, 0.90000, 1.10000, 0.90000
14494,'KEARNY 4 4  ', 100.0000,1,  13,   1,   1,1.04269254, -97.286728, 1.10000, 0.90000, 1.10000, 0.90000
14495,'KEARNY 4 6  ', 100.0000,1,  13,   1,   1,1.04270041, -97.284358, 1.10000, 0.90000, 1.10000, 0.90000
14496,'VINELAND 6 1', 100.0000,2,  13,   1,   1,1.04079795, -83.719650, 1.10000, 0.90000, 1.10000, 0.90000
14497,'VINELAND 6 2', 100.0000,1,  13,   1,   1,1.04077327, -83.725121, 1.10000, 0.90000, 1.10000, 0.90000
14498,'EDISON 6 1  ', 100.0000,1,  13,   1,   1,1.01960790, -95.009707, 1.10000, 0.90000, 1.10000, 0.90000
14499,'EDISON 6 2  ',  13.8000,2,  13,   1,   1,1.01967037, -94.901292, 1.10000, 0.90000, 1.10000, 0.90000
14500,'EDISON 6 3  ', 100.0000,1,  13,   1,   1,1.01960027, -95.012009, 1.10000, 0.90000, 1.10000, 0.90000
14501,'HIGHLAND P~2', 100.0000,1,  13,   1,   1,1.02545261, -94.788054, 1.10000, 0.90000, 1.10000, 0.90000
14502,'HIGHLAND P~3',  13.8000,2,  13,   1,   1,1.00782967, -94.658376, 1.10000, 0.90000, 1.10000, 0.90000
14503,'HIGHLAND P~4',  22.0000,2,  13,   1,   1,1.00830138, -94.611138, 1.10000, 0.90000, 1.10000, 0.90000
14504,'HIGHLAND P~5', 100.0000,1,  13,   1,   1,1.02536452, -94.793764, 1.10000, 0.90000, 1.10000, 0.90000
14505,'HIGHLAND P~6', 100.0000,1,  13,   1,   1,1.02545261, -94.788054, 1.10000, 0.90000, 1.10000, 0.90000
14506,'HIGHLAND P~7', 100.0000,1,  13,   1,   1,1.02545261, -94.788054, 1.10000, 0.90000, 1.10000, 0.90000
14507,'MARMORA 1   ', 500.0000,1,  13,   1,   1,1.04338729, -80.260166, 1.10000, 0.90000, 1.10000, 0.90000
14508,'MARMORA 2   ', 230.0000,1,  13,   1,   1,1.04541087, -83.186124, 1.10000, 0.90000, 1.10000, 0.90000
14509,'MARMORA 3   ', 100.0000,1,  13,   1,   1,1.04997301, -87.398739, 1.10000, 0.90000, 1.10000, 0.90000
14510,'MARMORA 4   ',  13.8000,2,  13,   1,   1,1.04338729, -80.260166, 1.10000, 0.90000, 1.10000, 0.90000
14511,'MARMORA 5   ',  13.8000,2,  13,   1,   1,1.04338729, -80.260166, 1.10000, 0.90000, 1.10000, 0.90000
14513,'MARMORA 7   ',  13.8000,2,  13,   1,   1,1.04338729, -80.260166, 1.10000, 0.90000, 1.10000, 0.90000
14514,'MARMORA 8   ',  13.8000,2,  13,   1,   1,1.04338729, -80.260166, 1.10000, 0.90000, 1.10000, 0.90000
14515,'MARMORA 9   ',  13.8000,2,  13,   1,   1,1.04338729, -80.260166, 1.10000, 0.90000, 1.10000, 0.90000
14516,'MARMORA 10  ', 500.0000,1,  13,   1,   1,1.04477918, -80.097485, 1.10000, 0.90000, 1.10000, 0.90000
14517,'MARMORA 12  ', 230.0000,1,  13,   1,   1,1.04411018, -83.269329, 1.10000, 0.90000, 1.10000, 0.90000
14518,'LINDEN 4 1  ', 500.0000,1,  13,   1,   1,1.03999996, -88.852285, 1.10000, 0.90000, 1.10000, 0.90000
14519,'LINDEN 4 2  ', 230.0000,1,  13,   1,   1,1.04410934, -91.114969, 1.10000, 0.90000, 1.10000, 0.90000
14520,'LINDEN 4 3  ', 100.0000,1,  13,   1,   1,1.04728961, -95.136612, 1.10000, 0.90000, 1.10000, 0.90000
14521,'LINDEN 4 4  ',  18.0000,2,  13,   1,   1,1.04533648, -87.178301, 1.10000, 0.90000, 1.10000, 0.90000
14522,'LINDEN 4 5  ',  22.0000,2,  13,   1,   1,1.04335034, -87.827743, 1.10000, 0.90000, 1.10000, 0.90000
14523,'LINDEN 4 6  ',  18.0000,2,  13,   1,   1,1.04415965, -87.558394, 1.10000, 0.90000, 1.10000, 0.90000
14524,'LINDEN 4 7  ',  13.8000,2,  13,   1,   1,1.04304266, -87.917491, 1.10000, 0.90000, 1.10000, 0.90000
14525,'LINDEN 4 8  ',  13.8000,2,  13,   1,   1,1.04685307, -86.677136, 1.10000, 0.90000, 1.10000, 0.90000
14526,'LINDEN 4 9  ',  13.8000,2,  13,   1,   1,1.04465914, -87.403383, 1.10000, 0.90000, 1.10000, 0.90000
14527,'LINDEN 4 10 ',  18.0000,2,  13,   1,   1,1.04775357, -87.837373, 1.10000, 0.90000, 1.10000, 0.90000
14528,'LINDEN 4 11 ',  18.0000,2,  13,   1,   1,1.04393780, -88.338846, 1.10000, 0.90000, 1.10000, 0.90000
14529,'LINDEN 4 12 ',  18.0000,2,  13,   1,   1,1.04738677, -87.887514, 1.10000, 0.90000, 1.10000, 0.90000
14530,'LINDEN 4 13 ',  13.8000,2,  13,   1,   1,1.04842627, -87.746457, 1.10000, 0.90000, 1.10000, 0.90000
14531,'LINDEN 4 14 ', 500.0000,1,  13,   1,   1,1.04079866, -89.610743, 1.10000, 0.90000, 1.10000, 0.90000
14532,'LINDEN 4 16 ', 230.0000,1,  13,   1,   1,1.04230440, -91.345632, 1.10000, 0.90000, 1.10000, 0.90000
14533,'LINDEN 4 18 ', 230.0000,1,  13,   1,   1,1.04410934, -91.114969, 1.10000, 0.90000, 1.10000, 0.90000
14534,'MILLVILLE~11', 100.0000,2,  13,   1,   1,1.03983021, -84.036762, 1.10000, 0.90000, 1.10000, 0.90000
14535,'MONMOUTH J~3', 100.0000,2,  13,   1,   1,0.99750805, -92.520937, 1.10000, 0.90000, 1.10000, 0.90000
14536,'MONMOUTH J~4', 100.0000,1,  13,   1,   1,0.99749684, -92.523648, 1.10000, 0.90000, 1.10000, 0.90000
14537,'SAYREVILL~29', 100.0000,1,  13,   1,   1,1.03776932, -94.170577, 1.10000, 0.90000, 1.10000, 0.90000
14538,'SAYREVILL~30',  22.0000,2,  13,   1,   1,1.03767967, -94.181335, 1.10000, 0.90000, 1.10000, 0.90000
14539,'SAYREVILL~31',  22.0000,2,  13,   1,   1,1.03901350, -94.048030, 1.10000, 0.90000, 1.10000, 0.90000
14541,'SAYREVILL~33',  13.8000,2,  13,   1,   1,1.03244805, -94.058385, 1.10000, 0.90000, 1.10000, 0.90000
14542,'SAYREVILL~34', 100.0000,1,  13,   1,   1,1.03764510, -94.178275, 1.10000, 0.90000, 1.10000, 0.90000
14543,'SAYREVILL~35', 100.0000,1,  13,   1,   1,1.03776932, -94.170577, 1.10000, 0.90000, 1.10000, 0.90000
14544,'JERSEY CIT~4', 500.0000,1,  13,   1,   1,1.04600000, -90.484345, 1.10000, 0.90000, 1.10000, 0.90000
14545,'JERSEY CIT~5', 230.0000,1,  13,   1,   1,1.04483485, -92.943384, 1.10000, 0.90000, 1.10000, 0.90000
14546,'JERSEY CIT~6', 161.0000,1,  13,   1,   1,1.04485977, -94.619669, 1.10000, 0.90000, 1.10000, 0.90000
14547,'JERSEY CIT~7', 100.0000,1,  13,   1,   1,1.04512811, -97.543912, 1.10000, 0.90000, 1.10000, 0.90000
14548,'JERSEY CIT~8',  13.8000,2,  13,   1,   1,1.05069780, -88.788962, 1.10000, 0.90000, 1.10000, 0.90000
14549,'JERSEY CIT~9', 161.0000,1,  13,   1,   1,1.04403925, -94.628569, 1.10000, 0.90000, 1.10000, 0.90000
14550,'JERSEY CI~10', 161.0000,1,  13,   1,   1,1.04485977, -94.619669, 1.10000, 0.90000, 1.10000, 0.90000
14551,'FREEHOLD 3 1', 100.0000,1,  13,   1,   1,1.03706801, -94.022554, 1.10000, 0.90000, 1.10000, 0.90000
14552,'FREEHOLD 3 2',  13.2000,2,  13,   1,   1,1.03706801, -94.022554, 1.10000, 0.90000, 1.10000, 0.90000
14553,'FREEHOLD 3 3',  13.2000,2,  13,   1,   1,1.03706801, -94.022554, 1.10000, 0.90000, 1.10000, 0.90000
14555,'FREEHOLD 3 5', 100.0000,1,  13,   1,   1,1.03706801, -94.022554, 1.10000, 0.90000, 1.10000, 0.90000
14556,'FREEHOLD 3 7', 100.0000,1,  13,   1,   1,1.03706801, -94.022554, 1.10000, 0.90000, 1.10000, 0.90000
14557,'FORKED RIV~7', 500.0000,1,  13,   1,   1,1.04499996, -86.425075, 1.10000, 0.90000, 1.10000, 0.90000
14558,'FORKED RIV~8', 230.0000,1,  13,   1,   1,1.05017853, -88.367198, 1.10000, 0.90000, 1.10000, 0.90000
14559,'FORKED RIV~9', 100.0000,1,  13,   1,   1,1.04991484, -90.294548, 1.10000, 0.90000, 1.10000, 0.90000
14560,'FORKED RI~10',  13.8000,2,  13,   1,   1,1.05202758, -83.642790, 1.10000, 0.90000, 1.10000, 0.90000
14561,'FORKED RI~11', 500.0000,1,  13,   1,   1,1.04386222, -86.604517, 1.10000, 0.90000, 1.10000, 0.90000
14562,'NEWARK 18 1 ', 100.0000,2,  13,   1,   1,1.03897202, -97.018841, 1.10000, 0.90000, 1.10000, 0.90000
14563,'NEWARK 18 2 ', 100.0000,1,  13,   1,   1,1.03889525, -97.024019, 1.10000, 0.90000, 1.10000, 0.90000
14564,'GLEN GARDN~3', 500.0000,2,  13,   1,   1,1.03895473, -84.039078, 1.10000, 0.90000, 1.10000, 0.90000
14565,'GLEN GARDN~4', 230.0000,2,  13,   1,   1,1.04074347, -85.842589, 1.10000, 0.90000, 1.10000, 0.90000
14566,'GLEN GARDN~5', 100.0000,1,  13,   1,   1,1.04026639, -89.207011, 1.10000, 0.90000, 1.10000, 0.90000
14567,'GLEN GARDN~6', 500.0000,1,  13,   1,   1,1.03895426, -83.905520, 1.10000, 0.90000, 1.10000, 0.90000
14568,'NEWARK 19 1 ', 100.0000,2,  13,   1,   1,1.04297423, -97.071427, 1.10000, 0.90000, 1.10000, 0.90000
14569,'NEWARK 19 2 ', 100.0000,1,  13,   1,   1,1.04240394, -97.107846, 1.10000, 0.90000, 1.10000, 0.90000
14570,'MILLTOWN 2 1', 100.0000,2,  13,   1,   1,1.03577518, -94.371727, 1.10000, 0.90000, 1.10000, 0.90000
14571,'PEDRICKTOW~1', 230.0000,1,  13,   1,   1,1.04299998, -80.500002, 1.10000, 0.90000, 1.10000, 0.90000
14572,'PEDRICKTOW~2', 100.0000,1,  13,   1,   1,1.04654717, -82.851930, 1.10000, 0.90000, 1.10000, 0.90000
14573,'PEDRICKTOW~3',  22.0000,2,  13,   1,   1,1.03824472, -78.949665, 1.10000, 0.90000, 1.10000, 0.90000
14574,'PEDRICKTOW~4',  18.0000,2,  13,   1,   1,1.03322887, -78.688301, 1.10000, 0.90000, 1.10000, 0.90000
14575,'PEDRICKTOW~5',  18.0000,2,  13,   1,   1,1.03969157, -80.176121, 1.10000, 0.90000, 1.10000, 0.90000
14576,'PEDRICKTOW~6', 230.0000,1,  13,   1,   1,1.04371333, -80.492434, 1.10000, 0.90000, 1.10000, 0.90000
14577,'PEDRICKTOW~7', 230.0000,1,  13,   1,   1,1.04299998, -80.500002, 1.10000, 0.90000, 1.10000, 0.90000
14578,'HIGHTSTOWN~5', 100.0000,2,  13,   1,   1,1.03673446, -92.389052, 1.10000, 0.90000, 1.10000, 0.90000
14579,'HIGHTSTOWN~6', 100.0000,1,  13,   1,   1,1.03670430, -92.395903, 1.10000, 0.90000, 1.10000, 0.90000
14580,'LAWRENCE T~5', 100.0000,1,  13,   1,   1,1.00898588, -91.289419, 1.10000, 0.90000, 1.10000, 0.90000
14581,'LAWRENCE T~6',  13.8000,2,  13,   1,   1,1.00900185, -91.263751, 1.10000, 0.90000, 1.10000, 0.90000
14582,'LAWRENCE T~7',  13.8000,2,  13,   1,   1,1.00898707, -91.287719, 1.10000, 0.90000, 1.10000, 0.90000
14584,'LAWRENCE T~9', 100.0000,1,  13,   1,   1,1.00898290, -91.290157, 1.10000, 0.90000, 1.10000, 0.90000
14585,'CHERRY HI~11', 100.0000,1,  13,   1,   1,1.04380965, -86.819300, 1.10000, 0.90000, 1.10000, 0.90000
14586,'CHERRY HI~12',  13.8000,2,  13,   1,   1,1.04384029, -86.770798, 1.10000, 0.90000, 1.10000, 0.90000
14587,'CHERRY HI~13',  13.8000,2,  13,   1,   1,1.04380965, -86.819300, 1.10000, 0.90000, 1.10000, 0.90000
14588,'CHERRY HI~14', 100.0000,1,  13,   1,   1,1.04380560, -86.820201, 1.10000, 0.90000, 1.10000, 0.90000
14589,'CHERRY HI~15', 100.0000,1,  13,   1,   1,1.04380965, -86.819300, 1.10000, 0.90000, 1.10000, 0.90000
14590,'MILLVILLE~12', 500.0000,1,  13,   1,   1,1.03999996, -79.216131, 1.10000, 0.90000, 1.10000, 0.90000
14591,'MILLVILLE~13', 230.0000,1,  13,   1,   1,1.04439223, -81.216973, 1.10000, 0.90000, 1.10000, 0.90000
14592,'MILLVILLE~14', 100.0000,1,  13,   1,   1,1.04368830, -83.913723, 1.10000, 0.90000, 1.10000, 0.90000
14593,'MILLVILLE~15',  13.8000,2,  13,   1,   1,1.03812683, -78.100768, 1.10000, 0.90000, 1.10000, 0.90000
14594,'MILLVILLE~16',  13.8000,2,  13,   1,   1,1.03838551, -78.235302, 1.10000, 0.90000, 1.10000, 0.90000
14595,'MILLVILLE~17',  13.8000,2,  13,   1,   1,1.04368830, -83.913723, 1.10000, 0.90000, 1.10000, 0.90000
14596,'MILLVILLE~18', 500.0000,1,  13,   1,   1,1.04103935, -79.176079, 1.10000, 0.90000, 1.10000, 0.90000
14597,'EATONTOWN ~5', 100.0000,2,  13,   1,   1,1.01914108, -95.236811, 1.10000, 0.90000, 1.10000, 0.90000
14598,'EDISON 7 1  ', 100.0000,2,  13,   1,   1,1.03690755, -94.354603, 1.10000, 0.90000, 1.10000, 0.90000
14599,'EDISON 7 2  ', 100.0000,1,  13,   1,   1,1.03689373, -94.357424, 1.10000, 0.90000, 1.10000, 0.90000
14600,'THOROFARE ~3', 100.0000,1,  13,   1,   1,1.04195619, -86.054633, 1.10000, 0.90000, 1.10000, 0.90000
14601,'THOROFARE ~4',  13.2000,2,  13,   1,   1,1.04205227, -85.897333, 1.10000, 0.90000, 1.10000, 0.90000
14602,'THOROFARE ~5', 100.0000,1,  13,   1,   1,1.04194391, -86.057269, 1.10000, 0.90000, 1.10000, 0.90000
14603,'THOROFARE ~6', 100.0000,1,  13,   1,   1,1.04195619, -86.054633, 1.10000, 0.90000, 1.10000, 0.90000
14604,'ROCKAWAY 2 1', 100.0000,1,  13,   1,   1,1.03912711, -96.662067, 1.10000, 0.90000, 1.10000, 0.90000
14605,'ROCKAWAY 2 2',  13.8000,2,  13,   1,   1,1.03275847, -96.525716, 1.10000, 0.90000, 1.10000, 0.90000
14606,'ROCKAWAY 2 3', 100.0000,1,  13,   1,   1,1.03826284, -96.656070, 1.10000, 0.90000, 1.10000, 0.90000
14607,'ROCKAWAY 2 5', 100.0000,1,  13,   1,   1,1.03912711, -96.662067, 1.10000, 0.90000, 1.10000, 0.90000
14608,'PENNS GROV~3', 500.0000,1,  13,   1,   1,1.04600000, -77.494445, 1.10000, 0.90000, 1.10000, 0.90000
14609,'PENNS GROV~4', 230.0000,1,  13,   1,   1,1.04569817, -79.522397, 1.10000, 0.90000, 1.10000, 0.90000
14610,'PENNS GROV~5', 100.0000,1,  13,   1,   1,1.04939902, -82.087365, 1.10000, 0.90000, 1.10000, 0.90000
14611,'PENNS GROV~6',  13.8000,2,  13,   1,   1,0.99992180, -74.860772, 1.10000, 0.90000, 1.10000, 0.90000
14612,'PENNS GROV~7', 500.0000,1,  13,   1,   1,1.04543161, -77.414109, 1.10000, 0.90000, 1.10000, 0.90000
14613,'SOUTH PLAI~7', 100.0000,1,  13,   1,   1,1.02856135, -95.174602, 1.10000, 0.90000, 1.10000, 0.90000
14614,'SOUTH PLAI~8',  13.8000,2,  13,   1,   1,1.02856255, -95.173106, 1.10000, 0.90000, 1.10000, 0.90000
14615,'SOUTH PLAI~9',  13.8000,2,  13,   1,   1,1.02857447, -95.153906, 1.10000, 0.90000, 1.10000, 0.90000
14617,'SOUTH PLA~11',  13.2000,2,  13,   1,   1,1.01594019, -95.064554, 1.10000, 0.90000, 1.10000, 0.90000
14618,'SOUTH PLA~12', 100.0000,1,  13,   1,   1,1.02855289, -95.176473, 1.10000, 0.90000, 1.10000, 0.90000
14619,'SOUTH PLA~13', 100.0000,1,  13,   1,   1,1.02856135, -95.174602, 1.10000, 0.90000, 1.10000, 0.90000
14620,'BLAIRSTOWN~3', 500.0000,1,  13,   1,   1,1.04700005, -81.469472, 1.10000, 0.90000, 1.10000, 0.90000
14621,'BLAIRSTOWN~5', 230.0000,1,  13,   1,   1,1.03567481, -84.399855, 1.10000, 0.90000, 1.10000, 0.90000
14622,'BLAIRSTOWN~6', 100.0000,1,  13,   1,   1,1.02990150, -87.077727, 1.10000, 0.90000, 1.10000, 0.90000
14623,'BLAIRSTOWN~7',  18.0000,1,  13,   1,   1,1.03021610, -86.181087, 1.10000, 0.90000, 1.10000, 0.90000
14625,'BLAIRSTOWN~9',  18.0000,2,  13,   1,   1,1.01980245, -79.748421, 1.10000, 0.90000, 1.10000, 0.90000
14626,'BLAIRSTOW~10',  13.8000,2,  13,   1,   1,1.02278149, -81.015722, 1.10000, 0.90000, 1.10000, 0.90000
14627,'BLAIRSTOW~11',  13.8000,2,  13,   1,   1,1.01955163, -79.982915, 1.10000, 0.90000, 1.10000, 0.90000
14628,'BLAIRSTOW~12', 500.0000,1,  13,   1,   1,1.04620564, -81.528362, 1.10000, 0.90000, 1.10000, 0.90000
14629,'BLAIRSTOWN~4', 500.0000,1,  13,   1,   1,1.04700005, -81.469472, 1.10000, 0.90000, 1.10000, 0.90000
14630,'LAFAYETTE ~3', 100.0000,1,  13,   1,   1,1.03247654, -95.154835, 1.10000, 0.90000, 1.10000, 0.90000
14631,'LAFAYETTE ~4',  18.0000,2,  13,   1,   1,1.04610384, -95.100378, 1.10000, 0.90000, 1.10000, 0.90000
14632,'LAFAYETTE ~5', 100.0000,1,  13,   1,   1,1.03246415, -95.155750, 1.10000, 0.90000, 1.10000, 0.90000
14633,'LAFAYETTE ~6', 100.0000,1,  13,   1,   1,1.03247654, -95.154835, 1.10000, 0.90000, 1.10000, 0.90000
14634,'TRENTON 21 1', 100.0000,2,  13,   1,   1,1.03036249, -91.366361, 1.10000, 0.90000, 1.10000, 0.90000
14635,'TRENTON 21 2', 100.0000,1,  13,   1,   1,1.03036249, -91.366361, 1.10000, 0.90000, 1.10000, 0.90000
14636,'PISCATAWAY~6', 100.0000,2,  13,   1,   1,1.01490700, -95.107939, 1.10000, 0.90000, 1.10000, 0.90000
14637,'PISCATAWAY~7',  24.0000,2,  13,   1,   1,1.00861704, -95.084190, 1.10000, 0.90000, 1.10000, 0.90000
14638,'PISCATAWAY~8',  24.0000,2,  13,   1,   1,1.00861931, -95.080147, 1.10000, 0.90000, 1.10000, 0.90000
14640,'PISCATAWA~10', 100.0000,1,  13,   1,   1,1.01490068, -95.109203, 1.10000, 0.90000, 1.10000, 0.90000
14641,'PISCATAWA~11', 100.0000,1,  13,   1,   1,1.01490700, -95.107939, 1.10000, 0.90000, 1.10000, 0.90000
14642,'HANCOCKS B~9', 500.0000,1,  13,   1,   1,1.03799999, -75.952325, 1.10000, 0.90000, 1.10000, 0.90000
14643,'HANCOCKS ~10', 230.0000,1,  13,   1,   1,1.04409075, -76.585948, 1.10000, 0.90000, 1.10000, 0.90000
14644,'HANCOCKS ~11', 100.0000,1,  13,   1,   1,1.04483557, -77.549872, 1.10000, 0.90000, 1.10000, 0.90000
14645,'HANCOCKS ~12',  13.8000,2,  13,   1,   1,1.04754841, -71.582821, 1.10000, 0.90000, 1.10000, 0.90000
14646,'VINELAND 7 1', 100.0000,2,  13,   1,   1,1.04269361, -83.532920, 1.10000, 0.90000, 1.10000, 0.90000
14647,'VINELAND 7 2', 100.0000,1,  13,   1,   1,1.04269361, -83.532920, 1.10000, 0.90000, 1.10000, 0.90000
14648,'ELIZABETH~12', 100.0000,1,  13,   1,   1,1.04220998, -96.059965, 1.10000, 0.90000, 1.10000, 0.90000
14649,'ELIZABETH~13',  13.8000,2,  13,   1,   1,1.04886830, -95.922931, 1.10000, 0.90000, 1.10000, 0.90000
14650,'ELIZABETH~14',  13.8000,2,  13,   1,   1,1.04220998, -96.059965, 1.10000, 0.90000, 1.10000, 0.90000
14651,'ELIZABETH~15', 100.0000,1,  13,   1,   1,1.04219913, -96.062239, 1.10000, 0.90000, 1.10000, 0.90000
14652,'ELIZABETH~16', 100.0000,1,  13,   1,   1,1.04220998, -96.059965, 1.10000, 0.90000, 1.10000, 0.90000
14653,'PARLIN 2 1  ', 230.0000,2,  13,   1,   1,1.03938401, -90.802905, 1.10000, 0.90000, 1.10000, 0.90000
14654,'PARLIN 2 2  ', 100.0000,2,  13,   1,   1,1.04400003, -93.702204, 1.10000, 0.90000, 1.10000, 0.90000
14655,'PARLIN 2 3  ', 230.0000,1,  13,   1,   1,1.03999078, -90.760148, 1.10000, 0.90000, 1.10000, 0.90000
14656,'PARLIN 2 5  ', 230.0000,1,  13,   1,   1,1.03938401, -90.802905, 1.10000, 0.90000, 1.10000, 0.90000
14657,'PARLIN 2 7  ', 230.0000,1,  13,   1,   1,1.03938401, -90.802905, 1.10000, 0.90000, 1.10000, 0.90000
14658,'PARLIN 2 9  ', 230.0000,1,  13,   1,   1,1.03938401, -90.802905, 1.10000, 0.90000, 1.10000, 0.90000
14659,'RANDOLPH 7 1', 100.0000,2,  13,   1,   1,1.02725780, -94.969621, 1.10000, 0.90000, 1.10000, 0.90000
14660,'OXFORD 6 1  ', 100.0000,1,  13,   1,   1,1.03075695, -90.522963, 1.10000, 0.90000, 1.10000, 0.90000
14661,'OXFORD 6 2  ',  13.8000,2,  13,   1,   1,1.03445077, -90.148429, 1.10000, 0.90000, 1.10000, 0.90000
14662,'OXFORD 6 3  ',  13.8000,2,  13,   1,   1,1.03075695, -90.522963, 1.10000, 0.90000, 1.10000, 0.90000
14663,'OXFORD 6 4  ', 100.0000,1,  13,   1,   1,1.03065944, -90.529820, 1.10000, 0.90000, 1.10000, 0.90000
14664,'OXFORD 6 6  ', 100.0000,1,  13,   1,   1,1.03075695, -90.522963, 1.10000, 0.90000, 1.10000, 0.90000
14665,'BAYONNE 4 1 ', 500.0000,2,  13,   1,   1,1.04406941, -90.209846, 1.10000, 0.90000, 1.10000, 0.90000
14666,'BAYONNE 4 2 ', 230.0000,1,  13,   1,   1,1.04463625, -92.164851, 1.10000, 0.90000, 1.10000, 0.90000
14667,'BAYONNE 4 3 ', 161.0000,1,  13,   1,   1,1.04223001, -94.489404, 1.10000, 0.90000, 1.10000, 0.90000
14668,'BAYONNE 4 4 ', 100.0000,1,  13,   1,   1,1.04956353, -95.531377, 1.10000, 0.90000, 1.10000, 0.90000
14669,'BAYONNE 4 5 ', 230.0000,1,  13,   1,   1,1.04367197, -92.215306, 1.10000, 0.90000, 1.10000, 0.90000
14670,'BRIDGEWAT~11', 100.0000,2,  13,   1,   1,1.03485405, -93.138618, 1.10000, 0.90000, 1.10000, 0.90000
14671,'BRIDGEWAT~12', 100.0000,1,  13,   1,   1,1.03481543, -93.141432, 1.10000, 0.90000, 1.10000, 0.90000
14672,'BRIDGEWAT~13', 100.0000,1,  13,   1,   1,1.03485405, -93.138618, 1.10000, 0.90000, 1.10000, 0.90000
14673,'BRIDGEWAT~14', 100.0000,1,  13,   1,   1,1.03485405, -93.138618, 1.10000, 0.90000, 1.10000, 0.90000
14674,'FLEMINGTON~6', 100.0000,1,  13,   1,   1,1.04088080, -91.353056, 1.10000, 0.90000, 1.10000, 0.90000
14675,'FLEMINGTON~7',  13.8000,2,  13,   1,   1,1.04088080, -91.353056, 1.10000, 0.90000, 1.10000, 0.90000
14676,'FLEMINGTON~8', 100.0000,1,  13,   1,   1,1.04055500, -91.348138, 1.10000, 0.90000, 1.10000, 0.90000
14677,'FLEMINGTON~9', 100.0000,1,  13,   1,   1,1.04088080, -91.353056, 1.10000, 0.90000, 1.10000, 0.90000
14678,'ATLANTIC C~6', 100.0000,1,  13,   1,   1,1.03122211, -90.313071, 1.10000, 0.90000, 1.10000, 0.90000
14679,'ATLANTIC C~7',  13.8000,2,  13,   1,   1,1.03948069, -90.136504, 1.10000, 0.90000, 1.10000, 0.90000
14680,'ATLANTIC C~8', 100.0000,1,  13,   1,   1,1.03116083, -90.317538, 1.10000, 0.90000, 1.10000, 0.90000
14681,'FRENCHTOWN~8', 100.0000,2,  13,   1,   1,1.03698993, -90.223234, 1.10000, 0.90000, 1.10000, 0.90000
14682,'VINELAND 8 1', 500.0000,1,  13,   1,   1,1.03799999, -79.638114, 1.10000, 0.90000, 1.10000, 0.90000
14683,'VINELAND 8 2', 230.0000,1,  13,   1,   1,1.04110503, -81.838978, 1.10000, 0.90000, 1.10000, 0.90000
14684,'VINELAND 8 3', 100.0000,1,  13,   1,   1,1.04396617, -83.692009, 1.10000, 0.90000, 1.10000, 0.90000
14685,'VINELAND 8 4',  18.0000,2,  13,   1,   1,1.04986858, -78.769409, 1.10000, 0.90000, 1.10000, 0.90000
14686,'VINELAND 8 5', 230.0000,1,  13,   1,   1,1.04097974, -81.922662, 1.10000, 0.90000, 1.10000, 0.90000
14687,'VINELAND 8 7', 500.0000,1,  13,   1,   1,1.04035068, -79.584046, 1.10000, 0.90000, 1.10000, 0.90000
14688,'LAKEWOOD 6 1', 100.0000,1,  13,   1,   1,1.03900003, -91.194500, 1.10000, 0.90000, 1.10000, 0.90000
14689,'LAKEWOOD 6 2',  13.8000,2,  13,   1,   1,1.04535234, -90.122782, 1.10000, 0.90000, 1.10000, 0.90000
14690,'LAKEWOOD 6 3',  13.8000,2,  13,   1,   1,1.04575109, -90.052062, 1.10000, 0.90000, 1.10000, 0.90000
14691,'LAKEWOOD 6 4',  13.8000,2,  13,   1,   1,1.04584754, -90.042042, 1.10000, 0.90000, 1.10000, 0.90000
14692,'LAKEWOOD 6 5', 100.0000,1,  13,   1,   1,1.03771722, -91.322648, 1.10000, 0.90000, 1.10000, 0.90000
14693,'EGG HARBO~15', 100.0000,1,  13,   1,   1,1.02741814, -87.805743, 1.10000, 0.90000, 1.10000, 0.90000
14694,'EGG HARBO~16',  13.8000,2,  13,   1,   1,1.02746105, -87.737134, 1.10000, 0.90000, 1.10000, 0.90000
14695,'EGG HARBO~17',  18.0000,2,  13,   1,   1,1.02743280, -87.783415, 1.10000, 0.90000, 1.10000, 0.90000
14696,'EGG HARBO~18',  13.8000,2,  13,   1,   1,1.02753699, -87.624442, 1.10000, 0.90000, 1.10000, 0.90000
14697,'EGG HARBO~19',  18.0000,2,  13,   1,   1,1.02379811, -80.457211, 1.10000, 0.90000, 1.10000, 0.90000
14698,'EGG HARBO~20', 100.0000,1,  13,   1,   1,1.02740693, -87.808605, 1.10000, 0.90000, 1.10000, 0.90000
14699,'EGG HARBO~21', 100.0000,1,  13,   1,   1,1.02741814, -87.805743, 1.10000, 0.90000, 1.10000, 0.90000
14700,'WESTVILLE ~9', 500.0000,2,  13,   1,   1,1.04071295, -79.905311, 1.10000, 0.90000, 1.10000, 0.90000
14701,'WESTVILLE~10', 230.0000,1,  13,   1,   1,1.03800678, -82.978630, 1.10000, 0.90000, 1.10000, 0.90000
14702,'WESTVILLE~11', 100.0000,1,  13,   1,   1,1.03808200, -87.068458, 1.10000, 0.90000, 1.10000, 0.90000
14703,'WESTVILLE~12', 230.0000,1,  13,   1,   1,1.03790200, -83.120376, 1.10000, 0.90000, 1.10000, 0.90000
14704,'WESTVILLE~13', 500.0000,1,  13,   1,   1,1.04146516, -79.855150, 1.10000, 0.90000, 1.10000, 0.90000
14705,'WESTVILLE~14', 500.0000,1,  13,   1,   1,1.04071295, -79.905311, 1.10000, 0.90000, 1.10000, 0.90000
14706,'PRINCETON~20', 100.0000,1,  13,   1,   1,1.01519060, -91.011349, 1.10000, 0.90000, 1.10000, 0.90000
14707,'PRINCETON~21',  13.8000,2,  13,   1,   1,1.01519060, -91.011349, 1.10000, 0.90000, 1.10000, 0.90000
14708,'PRINCETON~22', 100.0000,1,  13,   1,   1,1.01519060, -91.011349, 1.10000, 0.90000, 1.10000, 0.90000
14709,'VINELAND 9 1', 100.0000,1,  13,   1,   1,1.04391372, -83.669585, 1.10000, 0.90000, 1.10000, 0.90000
14710,'VINELAND 9 2',  13.8000,2,  13,   1,   1,1.04403484, -83.477220, 1.10000, 0.90000, 1.10000, 0.90000
14711,'VINELAND 9 3',  13.8000,2,  13,   1,   1,1.04396367, -83.585642, 1.10000, 0.90000, 1.10000, 0.90000
14712,'VINELAND 9 4', 100.0000,1,  13,   1,   1,1.04389584, -83.673717, 1.10000, 0.90000, 1.10000, 0.90000
14713,'VINELAND 9 6', 100.0000,1,  13,   1,   1,1.04391372, -83.669585, 1.10000, 0.90000, 1.10000, 0.90000
14714,'CAMDEN 9 1  ', 500.0000,1,  13,   1,   1,1.04119623, -80.536564, 1.10000, 0.90000, 1.10000, 0.90000
14715,'CAMDEN 9 2  ', 230.0000,1,  13,   1,   1,1.04046690, -83.212263, 1.10000, 0.90000, 1.10000, 0.90000
14716,'CAMDEN 9 3  ', 100.0000,1,  13,   1,   1,1.04090953, -86.737016, 1.10000, 0.90000, 1.10000, 0.90000
14717,'CAMDEN 9 4  ',  13.8000,2,  13,   1,   1,1.01176810, -79.634268, 1.10000, 0.90000, 1.10000, 0.90000
14718,'CAMDEN 9 5  ',  24.0000,2,  13,   1,   1,1.01129937, -79.689019, 1.10000, 0.90000, 1.10000, 0.90000
14719,'CAMDEN 9 6  ',  13.8000,2,  13,   1,   1,1.01623964, -80.489633, 1.10000, 0.90000, 1.10000, 0.90000
14720,'CAMDEN 9 7  ', 500.0000,1,  13,   1,   1,1.04146373, -80.243590, 1.10000, 0.90000, 1.10000, 0.90000
14721,'CAMDEN 9 9  ', 230.0000,1,  13,   1,   1,1.03946471, -83.521028, 1.10000, 0.90000, 1.10000, 0.90000
14722,'CAMDEN 9 11 ', 230.0000,1,  13,   1,   1,1.04046690, -83.212263, 1.10000, 0.90000, 1.10000, 0.90000
14723,'RAHWAY 4 1  ', 100.0000,2,  13,   1,   1,1.04010129, -95.013976, 1.10000, 0.90000, 1.10000, 0.90000
14724,'EDISON 8 1  ', 500.0000,1,  13,   1,   1,1.04299998, -88.338764, 1.10000, 0.90000, 1.10000, 0.90000
14725,'EDISON 8 2  ', 230.0000,1,  13,   1,   1,1.03827786, -90.629077, 1.10000, 0.90000, 1.10000, 0.90000
14726,'EDISON 8 3  ', 100.0000,1,  13,   1,   1,1.02371752, -94.384062, 1.10000, 0.90000, 1.10000, 0.90000
14727,'EDISON 8 4  ',  22.0000,2,  13,   1,   1,1.04287779, -87.882043, 1.10000, 0.90000, 1.10000, 0.90000
14728,'EDISON 8 5  ',  13.8000,2,  13,   1,   1,1.04262292, -87.326202, 1.10000, 0.90000, 1.10000, 0.90000
14729,'EDISON 8 6  ',  18.0000,2,  13,   1,   1,1.04269147, -87.419994, 1.10000, 0.90000, 1.10000, 0.90000
14730,'EDISON 8 7  ',  13.8000,2,  13,   1,   1,1.04270959, -87.316879, 1.10000, 0.90000, 1.10000, 0.90000
14731,'EDISON 8 8  ',  18.0000,2,  13,   1,   1,1.04272556, -87.387209, 1.10000, 0.90000, 1.10000, 0.90000
14732,'EDISON 8 9  ',  13.8000,2,  13,   1,   1,1.04290271, -87.934130, 1.10000, 0.90000, 1.10000, 0.90000
14733,'EDISON 8 10 ', 500.0000,1,  13,   1,   1,1.04305232, -88.465601, 1.10000, 0.90000, 1.10000, 0.90000
14734,'EDISON 8 12 ', 230.0000,1,  13,   1,   1,1.03785753, -90.738155, 1.10000, 0.90000, 1.10000, 0.90000
14735,'EDISON 8 14 ', 500.0000,1,  13,   1,   1,1.04299998, -88.338764, 1.10000, 0.90000, 1.10000, 0.90000
14736,'EDISON 8 16 ', 500.0000,1,  13,   1,   1,1.04299998, -88.338764, 1.10000, 0.90000, 1.10000, 0.90000
14737,'PRINCETON ~8', 100.0000,1,  13,   1,   1,1.00692689, -91.578049, 1.10000, 0.90000, 1.10000, 0.90000
14738,'PRINCETON ~9',  18.0000,2,  13,   1,   1,1.00707650, -91.562832, 1.10000, 0.90000, 1.10000, 0.90000
14739,'PRINCETON~10',  18.0000,2,  13,   1,   1,1.00769532, -91.499680, 1.10000, 0.90000, 1.10000, 0.90000
14741,'PRINCETON~12', 100.0000,1,  13,   1,   1,1.00687814, -91.581307, 1.10000, 0.90000, 1.10000, 0.90000
14742,'ENGLISHTOW~3', 100.0000,2,  13,   1,   1,1.03703547, -94.393918, 1.10000, 0.90000, 1.10000, 0.90000
14743,'ATLANTIC C~9', 230.0000,1,  13,   1,   1,1.02747869, -84.528379, 1.10000, 0.90000, 1.10000, 0.90000
14744,'ATLANTIC ~10', 100.0000,2,  13,   1,   1,1.03792882, -89.820737, 1.10000, 0.90000, 1.10000, 0.90000
14745,'ATLANTIC ~11', 230.0000,1,  13,   1,   1,1.02853167, -84.466846, 1.10000, 0.90000, 1.10000, 0.90000
14746,'MICKLETON ~3', 100.0000,1,  13,   1,   1,1.04400003, -85.649370, 1.10000, 0.90000, 1.10000, 0.90000
14747,'MICKLETON ~4',  13.8000,2,  13,   1,   1,1.05095267, -84.340173, 1.10000, 0.90000, 1.10000, 0.90000
14748,'MICKLETON ~5', 100.0000,1,  13,   1,   1,1.04366171, -85.689463, 1.10000, 0.90000, 1.10000, 0.90000
14749,'NEWARK 20 1 ', 500.0000,1,  13,   1,   1,1.03900003, -90.344818, 1.10000, 0.90000, 1.10000, 0.90000
14750,'NEWARK 20 2 ', 230.0000,1,  13,   1,   1,1.03798211, -92.567320, 1.10000, 0.90000, 1.10000, 0.90000
14751,'NEWARK 20 3 ', 161.0000,1,  13,   1,   1,1.03752756, -94.177838, 1.10000, 0.90000, 1.10000, 0.90000
14752,'NEWARK 20 4 ', 100.0000,1,  13,   1,   1,1.04241562, -97.148656, 1.10000, 0.90000, 1.10000, 0.90000
14753,'NEWARK 20 5 ',  13.8000,2,  13,   1,   1,1.02969968, -89.197168, 1.10000, 0.90000, 1.10000, 0.90000
14754,'NEWARK 20 6 ',  13.8000,2,  13,   1,   1,1.02857506, -89.566668, 1.10000, 0.90000, 1.10000, 0.90000
14755,'NEWARK 20 7 ',  18.0000,2,  13,   1,   1,1.03448188, -89.730613, 1.10000, 0.90000, 1.10000, 0.90000
14756,'NEWARK 20 8 ',  18.0000,2,  13,   1,   1,1.03436828, -89.774476, 1.10000, 0.90000, 1.10000, 0.90000
14757,'NEWARK 20 9 ',  13.2000,2,  13,   1,   1,1.03414035, -89.840682, 1.10000, 0.90000, 1.10000, 0.90000
14758,'NEWARK 20 10',  22.0000,2,  13,   1,   1,1.03014684, -89.030963, 1.10000, 0.90000, 1.10000, 0.90000
14759,'NEWARK 20 11', 230.0000,1,  13,   1,   1,1.03739893, -92.737044, 1.10000, 0.90000, 1.10000, 0.90000
14760,'NEWARK 20 13', 230.0000,1,  13,   1,   1,1.03798211, -92.567320, 1.10000, 0.90000, 1.10000, 0.90000
14761,'ATLANTIC ~12', 100.0000,1,  13,   1,   1,1.03332078, -89.991349, 1.10000, 0.90000, 1.10000, 0.90000
14762,'ATLANTIC ~13',  20.0000,2,  13,   1,   1,1.06781495, -89.749922, 1.10000, 0.90000, 1.10000, 0.90000
14763,'ATLANTIC ~14', 100.0000,1,  13,   1,   1,1.03327751, -89.996301, 1.10000, 0.90000, 1.10000, 0.90000
14764,'ATLANTIC ~15', 100.0000,1,  13,   1,   1,1.03332078, -89.991349, 1.10000, 0.90000, 1.10000, 0.90000
14765,'SWEDESBORO~3', 500.0000,1,  13,   1,   1,1.04400003, -78.324347, 1.10000, 0.90000, 1.10000, 0.90000
14766,'SWEDESBORO~4', 230.0000,1,  13,   1,   1,1.04563892, -80.434568, 1.10000, 0.90000, 1.10000, 0.90000
14767,'SWEDESBORO~5', 100.0000,1,  13,   1,   1,1.04744232, -83.119529, 1.10000, 0.90000, 1.10000, 0.90000
14768,'SWEDESBORO~6',  24.0000,2,  13,   1,   1,1.04730725, -76.454911, 1.10000, 0.90000, 1.10000, 0.90000
14769,'SWEDESBORO~7', 230.0000,1,  13,   1,   1,1.04412377, -80.680039, 1.10000, 0.90000, 1.10000, 0.90000
14770,'SWEDESBORO~8', 500.0000,1,  13,   1,   1,1.04513299, -78.195045, 1.10000, 0.90000, 1.10000, 0.90000
14771,'SWEDESBORO~9', 230.0000,1,  13,   1,   1,1.04563892, -80.434568, 1.10000, 0.90000, 1.10000, 0.90000
14772,'PHILLIPSBU~7', 100.0000,2,  13,   1,   1,1.03801024, -88.930928, 1.10000, 0.90000, 1.10000, 0.90000
14773,'PHILLIPSBU~8',  13.8000,2,  13,   1,   1,1.03802896, -88.903757, 1.10000, 0.90000, 1.10000, 0.90000
14774,'PHILLIPSBU~9',  13.8000,2,  13,   1,   1,1.03802896, -88.903757, 1.10000, 0.90000, 1.10000, 0.90000
14776,'PHILLIPSB~11', 100.0000,1,  13,   1,   1,1.03800595, -88.932041, 1.10000, 0.90000, 1.10000, 0.90000
14777,'WRIGHTSTOW~2', 100.0000,2,  13,   1,   1,1.03052115, -90.383374, 1.10000, 0.90000, 1.10000, 0.90000
14778,'WRIGHTSTOW~3', 100.0000,1,  13,   1,   1,1.03050947, -90.386147, 1.10000, 0.90000, 1.10000, 0.90000
14779,'SUSSEX 2 1  ', 100.0000,1,  13,   1,   1,1.03165281, -95.115425, 1.10000, 0.90000, 1.10000, 0.90000
14780,'SUSSEX 2 2  ',  13.2000,2,  13,   1,   1,1.01903760, -94.887877, 1.10000, 0.90000, 1.10000, 0.90000
14781,'SUSSEX 2 3  ', 100.0000,1,  13,   1,   1,1.03163350, -95.119557, 1.10000, 0.90000, 1.10000, 0.90000
14782,'LINDEN 5 1  ', 500.0000,1,  13,   1,   1,1.03900003, -89.086267, 1.10000, 0.90000, 1.10000, 0.90000
14783,'LINDEN 5 2  ', 230.0000,1,  13,   1,   1,1.04197979, -91.487877, 1.10000, 0.90000, 1.10000, 0.90000
14784,'LINDEN 5 3  ', 100.0000,1,  13,   1,   1,1.04777336, -95.428029, 1.10000, 0.90000, 1.10000, 0.90000
14785,'LINDEN 5 4  ',  13.8000,2,  13,   1,   1,1.01122665, -87.707654, 1.10000, 0.90000, 1.10000, 0.90000
14786,'LINDEN 5 5  ',  13.8000,2,  13,   1,   1,1.01214886, -87.572273, 1.10000, 0.90000, 1.10000, 0.90000
14787,'LINDEN 5 6  ',  20.0000,2,  13,   1,   1,1.01085341, -87.764318, 1.10000, 0.90000, 1.10000, 0.90000
14788,'LINDEN 5 7  ',  13.8000,2,  13,   1,   1,1.01145756, -87.673647, 1.10000, 0.90000, 1.10000, 0.90000
14789,'LINDEN 5 8  ',  13.8000,2,  13,   1,   1,1.01177680, -87.628800, 1.10000, 0.90000, 1.10000, 0.90000
14790,'LINDEN 5 9  ',  13.8000,2,  13,   1,   1,1.01340401, -88.270066, 1.10000, 0.90000, 1.10000, 0.90000
14791,'LINDEN 5 10 ', 230.0000,1,  13,   1,   1,1.04093981, -91.531659, 1.10000, 0.90000, 1.10000, 0.90000
14792,'LINDEN 5 12 ', 230.0000,1,  13,   1,   1,1.04197979, -91.487877, 1.10000, 0.90000, 1.10000, 0.90000
14793,'LINDEN 5 14 ', 500.0000,1,  13,   1,   1,1.03889000, -89.502198, 1.10000, 0.90000, 1.10000, 0.90000
14794,'SEWAREN 1   ', 500.0000,1,  13,   1,   1,1.04308450, -89.416725, 1.10000, 0.90000, 1.10000, 0.90000
14795,'SEWAREN 2   ', 230.0000,1,  13,   1,   1,1.04433870, -90.972676, 1.10000, 0.90000, 1.10000, 0.90000
14796,'SEWAREN 3   ', 100.0000,1,  13,   1,   1,1.04384708, -94.683251, 1.10000, 0.90000, 1.10000, 0.90000
14797,'SEWAREN 4   ',  13.8000,2,  13,   1,   1,1.04308450, -89.416725, 1.10000, 0.90000, 1.10000, 0.90000
14798,'SEWAREN 5   ',  22.0000,2,  13,   1,   1,1.04308450, -89.416725, 1.10000, 0.90000, 1.10000, 0.90000
14799,'SEWAREN 6   ',  13.8000,2,  13,   1,   1,1.04308450, -89.416725, 1.10000, 0.90000, 1.10000, 0.90000
14800,'SEWAREN 7   ',  13.8000,2,  13,   1,   1,1.04035854, -88.139001, 1.10000, 0.90000, 1.10000, 0.90000
14801,'SEWAREN 8   ',  24.0000,2,  13,   1,   1,1.04308450, -89.416725, 1.10000, 0.90000, 1.10000, 0.90000
14802,'SEWAREN 9   ', 500.0000,1,  13,   1,   1,1.04375255, -89.380989, 1.10000, 0.90000, 1.10000, 0.90000
14803,'SEWAREN 11  ', 230.0000,1,  13,   1,   1,1.04399419, -91.020351, 1.10000, 0.90000, 1.10000, 0.90000
14804,'ELMWOOD PA~2', 500.0000,1,  13,   1,   1,1.04200006, -90.537074, 1.10000, 0.90000, 1.10000, 0.90000
14805,'ELMWOOD PA~3', 230.0000,1,  13,   1,   1,1.02744651, -93.483734, 1.10000, 0.90000, 1.10000, 0.90000
14806,'ELMWOOD PA~4', 100.0000,1,  13,   1,   1,1.02237332, -96.058954, 1.10000, 0.90000, 1.10000, 0.90000
14807,'ELMWOOD PA~5',  13.8000,2,  13,   1,   1,1.04432476, -89.892994, 1.10000, 0.90000, 1.10000, 0.90000
15001,'FREDERICKS~6',  69.0000,1,  15,   1,   1,1.02248347, -66.865387, 1.10000, 0.90000, 1.10000, 0.90000
15002,'FREDERICK~13', 138.0000,1,  15,   1,   1,1.03492928, -60.671655, 1.10000, 0.90000, 1.10000, 0.90000
15003,'FREDERICK~14',  69.0000,1,  15,   1,   1,1.03987157, -63.963622, 1.10000, 0.90000, 1.10000, 0.90000
15004,'FREDERICK~15', 138.0000,1,  15,   1,   1,1.03436518, -60.708832, 1.10000, 0.90000, 1.10000, 0.90000
15005,'FREDERICK~20',  69.0000,1,  15,   1,   1,1.02307212, -65.045141, 1.10000, 0.90000, 1.10000, 0.90000
15006,'FREDERICK~21',  69.0000,1,  15,   1,   1,1.02289510, -65.066274, 1.10000, 0.90000, 1.10000, 0.90000
15007,'FREDERICK~22',  69.0000,1,  15,   1,   1,1.03297698, -63.007969, 1.10000, 0.90000, 1.10000, 0.90000
15008,'BOWLING GR~1',  69.0000,1,  15,   1,   1,1.02418280, -65.083466, 1.10000, 0.90000, 1.10000, 0.90000
15009,'CALLAO 1    ',  69.0000,1,  15,   1,   1,0.98780233, -65.734465, 1.10000, 0.90000, 1.10000, 0.90000
15010,'CALLAO 2    ',  69.0000,1,  15,   1,   1,0.98789680, -65.727054, 1.10000, 0.90000, 1.10000, 0.90000
15011,'CALLAO 4    ',  69.0000,1,  15,   1,   1,0.98770362, -65.742668, 1.10000, 0.90000, 1.10000, 0.90000
15012,'CALLAO 6    ',  69.0000,1,  15,   1,   1,0.98780233, -65.734465, 1.10000, 0.90000, 1.10000, 0.90000
15013,'COLONIAL B~1',  69.0000,1,  15,   1,   1,1.01005840, -66.857805, 1.10000, 0.90000, 1.10000, 0.90000
15014,'FARNHAM 1   ',  69.0000,1,  15,   1,   1,0.99879622, -65.440507, 1.10000, 0.90000, 1.10000, 0.90000
15015,'FARNHAM 2   ',  69.0000,1,  15,   1,   1,0.99875659, -65.446545, 1.10000, 0.90000, 1.10000, 0.90000
15016,'HAGUE 1     ',  69.0000,1,  15,   1,   1,0.98824072, -65.376057, 1.10000, 0.90000, 1.10000, 0.90000
15017,'HEATHSVILL~1', 138.0000,1,  15,   1,   1,1.02009439, -60.390729, 1.10000, 0.90000, 1.10000, 0.90000
15018,'HEATHSVILL~2',  69.0000,1,  15,   1,   1,1.03503752, -63.638594, 1.10000, 0.90000, 1.10000, 0.90000
15019,'HEATHSVILL~3', 138.0000,1,  15,   1,   1,1.01998496, -60.397969, 1.10000, 0.90000, 1.10000, 0.90000
15020,'KILMARNOCK 1',  69.0000,1,  15,   1,   1,1.02027464, -64.638574, 1.10000, 0.90000, 1.10000, 0.90000
15021,'KILMARNOCK 2',  69.0000,1,  15,   1,   1,1.02034509, -64.634886, 1.10000, 0.90000, 1.10000, 0.90000
15022,'KING GEORG~1', 138.0000,1,  15,   1,   1,1.02190292, -64.470156, 1.10000, 0.90000, 1.10000, 0.90000
15023,'KING GEORG~2',  69.0000,1,  15,   1,   1,1.01619327, -66.194649, 1.10000, 0.90000, 1.10000, 0.90000
15024,'KING GEORG~3', 138.0000,1,  15,   1,   1,1.02148485, -64.504443, 1.10000, 0.90000, 1.10000, 0.90000
15025,'LANCASTER~10',  69.0000,1,  15,   1,   1,1.00574386, -65.373537, 1.10000, 0.90000, 1.10000, 0.90000
15026,'LANCASTER~11',  69.0000,1,  15,   1,   1,1.00567591, -65.379582, 1.10000, 0.90000, 1.10000, 0.90000
15027,'LOCUST GRO~1', 138.0000,1,  15,   1,   1,0.99448973, -62.704811, 1.10000, 0.90000, 1.10000, 0.90000
15028,'LOCUST GRO~2',  69.0000,1,  15,   1,   1,1.02651548, -65.585334, 1.10000, 0.90000, 1.10000, 0.90000
15029,'LOCUST GRO~3', 138.0000,1,  15,   1,   1,0.99478889, -62.688699, 1.10000, 0.90000, 1.10000, 0.90000
15030,'MILFORD 20 1',  69.0000,1,  15,   1,   1,1.02951252, -63.967959, 1.10000, 0.90000, 1.10000, 0.90000
15031,'MONTROSS 1  ',  69.0000,1,  15,   1,   1,0.99024677, -65.029883, 1.10000, 0.90000, 1.10000, 0.90000
15032,'MONTROSS 2  ',  69.0000,1,  15,   1,   1,0.99016291, -65.038584, 1.10000, 0.90000, 1.10000, 0.90000
15033,'MONTROSS 4  ',  69.0000,1,  15,   1,   1,0.99032831, -65.021133, 1.10000, 0.90000, 1.10000, 0.90000
15034,'REEDVILLE 1 ',  69.0000,1,  15,   1,   1,1.03210664, -64.011235, 1.10000, 0.90000, 1.10000, 0.90000
15035,'RUTHER GLE~1',  69.0000,1,  15,   1,   1,1.02924299, -62.266129, 1.10000, 0.90000, 1.10000, 0.90000
15036,'SPOTSYLVAN~1', 138.0000,1,  15,   1,   1,1.03638101, -59.458101, 1.10000, 0.90000, 1.10000, 0.90000
15037,'SPOTSYLVAN~2',  69.0000,1,  15,   1,   1,1.03873825, -61.896807, 1.10000, 0.90000, 1.10000, 0.90000
15038,'SPOTSYLVAN~3', 138.0000,1,  15,   1,   1,1.03598559, -59.485244, 1.10000, 0.90000, 1.10000, 0.90000
15039,'SPOTSYLVAN~4', 138.0000,1,  15,   1,   1,1.03698611, -59.377915, 1.10000, 0.90000, 1.10000, 0.90000
15040,'TAPPAHANNO~1',  69.0000,1,  15,   1,   1,1.00220513, -63.798065, 1.10000, 0.90000, 1.10000, 0.90000
15041,'UNIONVILLE~2',  69.0000,1,  15,   1,   1,1.02309513, -64.879093, 1.10000, 0.90000, 1.10000, 0.90000
15042,'UNIONVILLE~3',  69.0000,1,  15,   1,   1,1.02307880, -64.873909, 1.10000, 0.90000, 1.10000, 0.90000
15043,'WARSAW 3 1  ',  69.0000,1,  15,   1,   1,0.99662495, -64.482805, 1.10000, 0.90000, 1.10000, 0.90000
15044,'WEEMS 1     ',  69.0000,1,  15,   1,   1,1.02876616, -65.142144, 1.10000, 0.90000, 1.10000, 0.90000
15045,'WHITE STON~1',  69.0000,1,  15,   1,   1,1.03901827, -65.541116, 1.10000, 0.90000, 1.10000, 0.90000
15046,'WOODFORD 1 1',  69.0000,1,  15,   1,   1,1.02970910, -63.821445, 1.10000, 0.90000, 1.10000, 0.90000
15047,'WINCHESTER~4',  69.0000,1,  15,   1,   1,1.03969240, -70.502927, 1.10000, 0.90000, 1.10000, 0.90000
15048,'WINCHESTER~5',  69.0000,1,  15,   1,   1,1.03223574, -71.902330, 1.10000, 0.90000, 1.10000, 0.90000
15049,'WINCHESTER~6',  69.0000,1,  15,   1,   1,1.03233564, -71.879893, 1.10000, 0.90000, 1.10000, 0.90000
15050,'WINCHESTER~7',  69.0000,1,  15,   1,   1,1.03211939, -71.922145, 1.10000, 0.90000, 1.10000, 0.90000
15051,'WINCHESTER~8',  69.0000,1,  15,   1,   1,1.04610300, -69.001016, 1.10000, 0.90000, 1.10000, 0.90000
15052,'WINCHESTER~9',  69.0000,1,  15,   1,   1,1.04591823, -69.020981, 1.10000, 0.90000, 1.10000, 0.90000
15053,'WINCHESTE~10',  69.0000,1,  15,   1,   1,1.04760683, -68.126165, 1.10000, 0.90000, 1.10000, 0.90000
15054,'WINCHESTE~11',  69.0000,1,  15,   1,   1,1.04745972, -68.146027, 1.10000, 0.90000, 1.10000, 0.90000
15055,'WINCHESTE~12',  69.0000,1,  15,   1,   1,1.04773962, -68.107293, 1.10000, 0.90000, 1.10000, 0.90000
15056,'WINCHESTE~13',  69.0000,1,  15,   1,   1,1.04760683, -68.126165, 1.10000, 0.90000, 1.10000, 0.90000
15057,'WINCHESTE~14', 138.0000,1,  15,   1,   1,1.02783501, -68.316064, 1.10000, 0.90000, 1.10000, 0.90000
15058,'WINCHESTE~15', 138.0000,1,  15,   1,   1,1.02799714, -68.293477, 1.10000, 0.90000, 1.10000, 0.90000
15059,'BENTONVILL~1',  69.0000,1,  15,   1,   1,1.03730273, -63.698590, 1.10000, 0.90000, 1.10000, 0.90000
15060,'BENTONVILL~2',  69.0000,1,  15,   1,   1,1.03732371, -63.695824, 1.10000, 0.90000, 1.10000, 0.90000
15061,'CLEAR BROO~1',  69.0000,1,  15,   1,   1,1.03360367, -72.309171, 1.10000, 0.90000, 1.10000, 0.90000
15062,'CROSS JUNC~1',  69.0000,1,  15,   1,   1,1.04980159, -72.543432, 1.10000, 0.90000, 1.10000, 0.90000
15063,'CROSS JUNC~2',  69.0000,1,  15,   1,   1,1.04977310, -72.549136, 1.10000, 0.90000, 1.10000, 0.90000
15064,'FRONT ROYA~1', 138.0000,1,  15,   1,   1,1.02001226, -63.082295, 1.10000, 0.90000, 1.10000, 0.90000
15065,'FRONT ROYA~2',  69.0000,1,  15,   1,   1,1.04382157, -65.595013, 1.10000, 0.90000, 1.10000, 0.90000
15066,'FRONT ROYA~3', 138.0000,1,  15,   1,   1,1.02027178, -63.003400, 1.10000, 0.90000, 1.10000, 0.90000
15067,'FRONT ROYA~4', 138.0000,1,  15,   1,   1,1.01985216, -63.108667, 1.10000, 0.90000, 1.10000, 0.90000
15068,'FRONT ROYA~5', 138.0000,1,  15,   1,   1,1.02761507, -63.222198, 1.10000, 0.90000, 1.10000, 0.90000
15069,'FRONT ROYA~6', 138.0000,1,  15,   1,   1,1.02781570, -63.200294, 1.10000, 0.90000, 1.10000, 0.90000
15070,'GORE 1      ',  69.0000,1,  15,   1,   1,1.04218674, -64.458387, 1.10000, 0.90000, 1.10000, 0.90000
15071,'GORE 2      ',  69.0000,1,  15,   1,   1,1.04222572, -64.455983, 1.10000, 0.90000, 1.10000, 0.90000
15072,'LINDEN 7 1  ',  69.0000,1,  15,   1,   1,1.03984702, -66.839507, 1.10000, 0.90000, 1.10000, 0.90000
15073,'MIDDLETOW~26',  69.0000,1,  15,   1,   1,1.04237223, -68.014812, 1.10000, 0.90000, 1.10000, 0.90000
15074,'MIDDLETOW~27',  69.0000,1,  15,   1,   1,1.04231918, -68.020447, 1.10000, 0.90000, 1.10000, 0.90000
15075,'STEPHENS C~1', 138.0000,1,  15,   1,   1,1.02060997, -66.994532, 1.10000, 0.90000, 1.10000, 0.90000
15076,'STEPHENS C~2',  69.0000,1,  15,   1,   1,1.04500020, -69.684848, 1.10000, 0.90000, 1.10000, 0.90000
15077,'STEPHENS C~3', 138.0000,1,  15,   1,   1,1.02029598, -67.025056, 1.10000, 0.90000, 1.10000, 0.90000
15078,'STEPHENSON 1',  69.0000,1,  15,   1,   1,1.03416622, -72.741460, 1.10000, 0.90000, 1.10000, 0.90000
15079,'STEPHENSON 2',  69.0000,1,  15,   1,   1,1.03411949, -72.744657, 1.10000, 0.90000, 1.10000, 0.90000
15080,'STRASBURG ~2', 138.0000,1,  15,   1,   1,1.01481807, -63.703870, 1.10000, 0.90000, 1.10000, 0.90000
15081,'STRASBURG ~3',  69.0000,1,  15,   1,   1,1.04295206, -65.245997, 1.10000, 0.90000, 1.10000, 0.90000
15082,'STRASBURG ~4', 138.0000,1,  15,   1,   1,1.01507294, -63.694321, 1.10000, 0.90000, 1.10000, 0.90000
15083,'TOMS BROOK 1',  69.0000,1,  15,   1,   1,1.04443336, -67.447558, 1.10000, 0.90000, 1.10000, 0.90000
15084,'WOODSTOCK ~7', 138.0000,1,  15,   1,   1,1.01715088, -60.259535, 1.10000, 0.90000, 1.10000, 0.90000
15085,'WOODSTOCK ~8',  69.0000,1,  15,   1,   1,1.03249097, -62.047884, 1.10000, 0.90000, 1.10000, 0.90000
15086,'WOODSTOCK ~9', 138.0000,1,  15,   1,   1,1.01729453, -60.232160, 1.10000, 0.90000, 1.10000, 0.90000
15087,'WOODSTOCK~10', 138.0000,1,  15,   1,   1,1.01691663, -60.276467, 1.10000, 0.90000, 1.10000, 0.90000
15088,'CULPEPER 1 1', 138.0000,1,  15,   1,   1,1.02474248, -58.979517, 1.10000, 0.90000, 1.10000, 0.90000
15089,'CULPEPER 2 1', 138.0000,1,  15,   1,   1,1.02361166, -62.038786, 1.10000, 0.90000, 1.10000, 0.90000
15090,'CULPEPER 2 2',  69.0000,1,  15,   1,   1,1.04478061, -63.354635, 1.10000, 0.90000, 1.10000, 0.90000
15091,'CULPEPER 2 3', 138.0000,1,  15,   1,   1,1.02363217, -61.947808, 1.10000, 0.90000, 1.10000, 0.90000
15092,'CULPEPER 2 5', 138.0000,1,  15,   1,   1,1.02342677, -62.064679, 1.10000, 0.90000, 1.10000, 0.90000
15093,'BOSTON 20 1 ',  69.0000,1,  15,   1,   1,1.04328370, -63.607585, 1.10000, 0.90000, 1.10000, 0.90000
15094,'MADISON 6 1 ',  69.0000,1,  15,   1,   1,1.02066052, -62.925788, 1.10000, 0.90000, 1.10000, 0.90000
15095,'MADISON 6 2 ',  13.8000,1,  15,   1,   1,1.02066052, -62.925788, 1.10000, 0.90000, 1.10000, 0.90000
15096,'MADISON 6 3 ',  13.8000,1,  15,   1,   1,1.02066052, -62.925788, 1.10000, 0.90000, 1.10000, 0.90000
15098,'MADISON 6 5 ',  69.0000,1,  15,   1,   1,1.02074373, -62.916349, 1.10000, 0.90000, 1.10000, 0.90000
15099,'REVA 1      ',  69.0000,1,  15,   1,   1,1.03250706, -61.893795, 1.10000, 0.90000, 1.10000, 0.90000
15100,'REVA 2      ',  69.0000,1,  15,   1,   1,1.03245413, -61.897688, 1.10000, 0.90000, 1.10000, 0.90000
15101,'RIXEYVILLE 1',  69.0000,1,  15,   1,   1,1.04040349, -63.219910, 1.10000, 0.90000, 1.10000, 0.90000
15102,'RIXEYVILLE 2',  69.0000,1,  15,   1,   1,1.04049206, -63.216003, 1.10000, 0.90000, 1.10000, 0.90000
15103,'RIXEYVILLE 4',  69.0000,1,  15,   1,   1,1.04031467, -63.223318, 1.10000, 0.90000, 1.10000, 0.90000
15104,'SPERRYVILL~1',  69.0000,1,  15,   1,   1,1.03227246, -60.860216, 1.10000, 0.90000, 1.10000, 0.90000
15105,'SPERRYVILL~2',  69.0000,1,  15,   1,   1,1.03225315, -60.862750, 1.10000, 0.90000, 1.10000, 0.90000
15106,'WASHINGTO~88',  69.0000,1,  15,   1,   1,1.04091752, -64.862775, 1.10000, 0.90000, 1.10000, 0.90000
15107,'WASHINGTO~89',  69.0000,1,  15,   1,   1,1.04089057, -64.865139, 1.10000, 0.90000, 1.10000, 0.90000
15108,'WASHINGTO~90',  69.0000,1,  15,   1,   1,1.04094255, -64.860542, 1.10000, 0.90000, 1.10000, 0.90000
15109,'HARRISONBU~1', 138.0000,1,  15,   1,   1,1.02966523, -53.717215, 1.10000, 0.90000, 1.10000, 0.90000
15110,'HARRISONBU~2', 138.0000,1,  15,   1,   1,1.02948034, -53.743357, 1.10000, 0.90000, 1.10000, 0.90000
15111,'HARRISONBU~3', 138.0000,1,  15,   1,   1,1.02985156, -53.689156, 1.10000, 0.90000, 1.10000, 0.90000
15112,'HARRISONBU~4', 500.0000,1,  15,   1,   1,1.03812051, -47.273327, 1.10000, 0.90000, 1.10000, 0.90000
15113,'HARRISONBU~5', 138.0000,1,  15,   1,   1,1.03509319, -51.802750, 1.10000, 0.90000, 1.10000, 0.90000
15114,'HARRISONBU~6', 500.0000,1,  15,   1,   1,1.03778052, -47.301724, 1.10000, 0.90000, 1.10000, 0.90000
15115,'HARRISONBU~7', 138.0000,1,  15,   1,   1,1.02996731, -53.841859, 1.10000, 0.90000, 1.10000, 0.90000
15116,'HARRISONBU~8',  69.0000,1,  15,   1,   1,1.04540753, -56.745201, 1.10000, 0.90000, 1.10000, 0.90000
15117,'HARRISONBU~9', 138.0000,1,  15,   1,   1,1.03031385, -53.785277, 1.10000, 0.90000, 1.10000, 0.90000
15118,'HARRISONB~10', 138.0000,1,  15,   1,   1,1.02996731, -53.841859, 1.10000, 0.90000, 1.10000, 0.90000
15119,'HARRISONB~11', 138.0000,1,  15,   1,   1,1.02996731, -53.841859, 1.10000, 0.90000, 1.10000, 0.90000
15120,'HARRISONB~12', 138.0000,1,  15,   1,   1,1.03316665, -53.021662, 1.10000, 0.90000, 1.10000, 0.90000
15121,'HARRISONB~13', 138.0000,1,  15,   1,   1,1.03304660, -53.042238, 1.10000, 0.90000, 1.10000, 0.90000
15122,'HARRISONB~14',  69.0000,1,  15,   1,   1,1.03715670, -59.953515, 1.10000, 0.90000, 1.10000, 0.90000
15123,'HARRISONB~15',  69.0000,1,  15,   1,   1,1.03710473, -59.959389, 1.10000, 0.90000, 1.10000, 0.90000
15124,'BRIDGEWAT~15',  69.0000,1,  15,   1,   1,1.07062042, -60.051727, 1.10000, 0.90000, 1.10000, 0.90000
15125,'BROADWAY 1 1',  69.0000,1,  15,   1,   1,1.04191780, -61.650995, 1.10000, 0.90000, 1.10000, 0.90000
15126,'BROADWAY 1 2',  69.0000,1,  15,   1,   1,1.04181015, -61.665332, 1.10000, 0.90000, 1.10000, 0.90000
15127,'DAYTON 3 1  ',  69.0000,1,  15,   1,   1,1.05170166, -60.965435, 1.10000, 0.90000, 1.10000, 0.90000
15128,'EDINBURG 1  ',  69.0000,1,  15,   1,   1,1.03495061, -58.378679, 1.10000, 0.90000, 1.10000, 0.90000
15129,'EDINBURG 2  ',  69.0000,1,  15,   1,   1,1.03487587, -58.386738, 1.10000, 0.90000, 1.10000, 0.90000
15130,'ELKTON 3 1  ', 138.0000,1,  15,   1,   1,1.02543700, -55.245907, 1.10000, 0.90000, 1.10000, 0.90000
15131,'ELKTON 3 2  ',  69.0000,1,  15,   1,   1,1.03753328, -57.657998, 1.10000, 0.90000, 1.10000, 0.90000
15132,'ELKTON 3 3  ', 138.0000,1,  15,   1,   1,1.02527356, -55.261223, 1.10000, 0.90000, 1.10000, 0.90000
15133,'FULKS RUN 1 ',  69.0000,1,  15,   1,   1,1.05090582, -61.489796, 1.10000, 0.90000, 1.10000, 0.90000
15134,'LURAY 1 1   ', 138.0000,1,  15,   1,   1,1.02573526, -55.565112, 1.10000, 0.90000, 1.10000, 0.90000
15135,'LURAY 1 2   ',  69.0000,1,  15,   1,   1,1.04601312, -58.750828, 1.10000, 0.90000, 1.10000, 0.90000
15136,'LURAY 1 3   ', 138.0000,1,  15,   1,   1,1.02554297, -55.582925, 1.10000, 0.90000, 1.10000, 0.90000
15137,'MC GAHEYSV~1',  69.0000,1,  15,   1,   1,1.03349924, -59.498208, 1.10000, 0.90000, 1.10000, 0.90000
15138,'MOUNT CRAW~1',  69.0000,1,  15,   1,   1,1.03550780, -60.289233, 1.10000, 0.90000, 1.10000, 0.90000
15139,'MOUNT CRAW~2',  69.0000,1,  15,   1,   1,1.03555083, -60.284882, 1.10000, 0.90000, 1.10000, 0.90000
15140,'MOUNT JACK~1',  69.0000,1,  15,   1,   1,1.02212334, -58.465579, 1.10000, 0.90000, 1.10000, 0.90000
15141,'MOUNT SOLO~1',  69.0000,1,  15,   1,   1,1.05458224, -60.919878, 1.10000, 0.90000, 1.10000, 0.90000
15142,'MOUNT SOLO~2',  69.0000,1,  15,   1,   1,1.05454087, -60.923682, 1.10000, 0.90000, 1.10000, 0.90000
15143,'MOUNT SOLO~3',  69.0000,1,  15,   1,   1,1.05461800, -60.916313, 1.10000, 0.90000, 1.10000, 0.90000
15144,'NEW MARKET~3',  69.0000,1,  15,   1,   1,1.03140819, -58.760001, 1.10000, 0.90000, 1.10000, 0.90000
15145,'SHENANDOA~15',  69.0000,1,  15,   1,   1,1.03125393, -58.992706, 1.10000, 0.90000, 1.10000, 0.90000
15146,'STANLEY 3 1 ',  69.0000,1,  15,   1,   1,1.03714049, -59.428520, 1.10000, 0.90000, 1.10000, 0.90000
15147,'STANLEY 3 2 ',  69.0000,1,  15,   1,   1,1.03702998, -59.435773, 1.10000, 0.90000, 1.10000, 0.90000
15148,'TIMBERVILL~1',  69.0000,1,  15,   1,   1,1.04172575, -57.287826, 1.10000, 0.90000, 1.10000, 0.90000
15149,'TIMBERVILL~2',  24.0000,1,  15,   1,   1,1.04172575, -57.287826, 1.10000, 0.90000, 1.10000, 0.90000
15150,'TIMBERVILL~3',  24.0000,1,  15,   1,   1,1.04172575, -57.287826, 1.10000, 0.90000, 1.10000, 0.90000
15152,'TIMBERVILL~5',  69.0000,1,  15,   1,   1,1.04162908, -57.298184, 1.10000, 0.90000, 1.10000, 0.90000
15153,'TIMBERVILL~6',  69.0000,1,  15,   1,   1,1.04182744, -57.278127, 1.10000, 0.90000, 1.10000, 0.90000
15154,'CHARLOTTES~1',  69.0000,1,  15,   1,   1,1.02634919, -57.845541, 1.10000, 0.90000, 1.10000, 0.90000
15155,'CHARLOTTES~2',  69.0000,1,  15,   1,   1,1.02605069, -57.868730, 1.10000, 0.90000, 1.10000, 0.90000
15156,'CHARLOTTES~3', 138.0000,1,  15,   1,   1,1.02661240, -53.828359, 1.10000, 0.90000, 1.10000, 0.90000
15157,'CHARLOTTES~4',  69.0000,1,  15,   1,   1,1.04472172, -56.952108, 1.10000, 0.90000, 1.10000, 0.90000
15158,'CHARLOTTES~5', 138.0000,1,  15,   1,   1,1.02779734, -53.715920, 1.10000, 0.90000, 1.10000, 0.90000
15159,'CHARLOTTES~6', 138.0000,1,  15,   1,   1,1.03564000, -53.412878, 1.10000, 0.90000, 1.10000, 0.90000
15160,'CHARLOTTES~7',  69.0000,1,  15,   1,   1,1.02159822, -56.235994, 1.10000, 0.90000, 1.10000, 0.90000
15161,'CHARLOTTES~8', 138.0000,1,  15,   1,   1,1.03585029, -53.390216, 1.10000, 0.90000, 1.10000, 0.90000
15162,'CHARLOTTES~9', 138.0000,1,  15,   1,   1,1.03656459, -52.880776, 1.10000, 0.90000, 1.10000, 0.90000
15163,'CHARLOTTE~10', 500.0000,1,  15,   1,   1,1.04039419, -50.900769, 1.10000, 0.90000, 1.10000, 0.90000
15164,'CHARLOTTE~11', 138.0000,1,  15,   1,   1,1.03976190, -52.496018, 1.10000, 0.90000, 1.10000, 0.90000
15165,'CHARLOTTE~12', 500.0000,1,  15,   1,   1,1.04014182, -50.927765, 1.10000, 0.90000, 1.10000, 0.90000
15166,'CHARLOTTE~13',  69.0000,1,  15,   1,   1,1.03637457, -57.610439, 1.10000, 0.90000, 1.10000, 0.90000
15167,'CHARLOTTE~14',  69.0000,1,  15,   1,   1,1.04114676, -57.206205, 1.10000, 0.90000, 1.10000, 0.90000
15168,'AFTON 2 1   ',  69.0000,1,  15,   1,   1,1.03116667, -56.547928, 1.10000, 0.90000, 1.10000, 0.90000
15169,'ARRINGTON 1 ',  69.0000,1,  15,   1,   1,1.02624106, -52.076518, 1.10000, 0.90000, 1.10000, 0.90000
15170,'BARBOURSVI~1',  69.0000,1,  15,   1,   1,1.03583074, -58.510201, 1.10000, 0.90000, 1.10000, 0.90000
15171,'CROZET 1    ',  69.0000,1,  15,   1,   1,1.03390932, -58.088027, 1.10000, 0.90000, 1.10000, 0.90000
15172,'EARLYSVILL~1',  69.0000,1,  15,   1,   1,1.03938866, -57.476083, 1.10000, 0.90000, 1.10000, 0.90000
15173,'EARLYSVILL~2',  13.8000,1,  15,   1,   1,1.03938866, -57.476083, 1.10000, 0.90000, 1.10000, 0.90000
15174,'EARLYSVILL~3',  13.8000,1,  15,   1,   1,1.03938866, -57.476083, 1.10000, 0.90000, 1.10000, 0.90000
15176,'EARLYSVILL~5',  69.0000,1,  15,   1,   1,1.03931749, -57.483856, 1.10000, 0.90000, 1.10000, 0.90000
15177,'EARLYSVILL~6',  69.0000,1,  15,   1,   1,1.03946328, -57.466698, 1.10000, 0.90000, 1.10000, 0.90000
15178,'EARLYSVILL~7',  69.0000,1,  15,   1,   1,1.03938866, -57.476083, 1.10000, 0.90000, 1.10000, 0.90000
15179,'FISHERSVIL~1',  69.0000,1,  15,   1,   1,1.03324747, -55.677868, 1.10000, 0.90000, 1.10000, 0.90000
15180,'GORDONSVIL~1',  69.0000,1,  15,   1,   1,1.04098654, -57.545396, 1.10000, 0.90000, 1.10000, 0.90000
15181,'KESWICK 1   ',  69.0000,1,  15,   1,   1,1.03660250, -57.659050, 1.10000, 0.90000, 1.10000, 0.90000
15182,'LYNDHURST ~3',  69.0000,1,  15,   1,   1,1.02471578, -53.398409, 1.10000, 0.90000, 1.10000, 0.90000
15183,'LYNDHURST ~4',  69.0000,1,  15,   1,   1,1.02467585, -53.405024, 1.10000, 0.90000, 1.10000, 0.90000
15184,'NELLYSFORD 1',  69.0000,1,  15,   1,   1,1.03327990, -55.546558, 1.10000, 0.90000, 1.10000, 0.90000
15185,'NELLYSFORD 2',  69.0000,1,  15,   1,   1,1.03325391, -55.548880, 1.10000, 0.90000, 1.10000, 0.90000
15186,'ORANGE 5 1  ',  69.0000,1,  15,   1,   1,1.02150404, -64.774017, 1.10000, 0.90000, 1.10000, 0.90000
15187,'PALMYRA 4 1 ',  69.0000,1,  15,   1,   1,1.04543114, -54.896812, 1.10000, 0.90000, 1.10000, 0.90000
15188,'RUCKERSVIL~1', 138.0000,1,  15,   1,   1,1.03780973, -54.639557, 1.10000, 0.90000, 1.10000, 0.90000
15189,'RUCKERSVIL~2',  69.0000,1,  15,   1,   1,1.04270995, -57.520472, 1.10000, 0.90000, 1.10000, 0.90000
15190,'RUCKERSVIL~3', 138.0000,1,  15,   1,   1,1.03772902, -54.653391, 1.10000, 0.90000, 1.10000, 0.90000
15191,'RUCKERSVIL~4', 138.0000,1,  15,   1,   1,1.03811336, -54.601178, 1.10000, 0.90000, 1.10000, 0.90000
15192,'SCHUYLER 1  ',  69.0000,1,  15,   1,   1,1.02643514, -55.993150, 1.10000, 0.90000, 1.10000, 0.90000
15193,'SCHUYLER 2  ',  69.0000,1,  15,   1,   1,1.02640617, -55.995779, 1.10000, 0.90000, 1.10000, 0.90000
15194,'SHIPMAN 1   ',  69.0000,1,  15,   1,   1,1.02319443, -52.662384, 1.10000, 0.90000, 1.10000, 0.90000
15195,'SHIPMAN 2   ',  69.0000,1,  15,   1,   1,1.02314723, -52.666551, 1.10000, 0.90000, 1.10000, 0.90000
15196,'STANARDSVI~1',  69.0000,1,  15,   1,   1,1.02476168, -60.940901, 1.10000, 0.90000, 1.10000, 0.90000
15197,'TROY 8 1    ',  69.0000,1,  15,   1,   1,1.03395927, -57.297637, 1.10000, 0.90000, 1.10000, 0.90000
15198,'TROY 8 2    ',  69.0000,1,  15,   1,   1,1.03389764, -57.305151, 1.10000, 0.90000, 1.10000, 0.90000
15199,'TROY 8 4    ',  69.0000,1,  15,   1,   1,1.03402090, -57.289226, 1.10000, 0.90000, 1.10000, 0.90000
15200,'WAYNESBORO~3', 500.0000,1,  15,   1,   1,1.03992069, -48.137052, 1.10000, 0.90000, 1.10000, 0.90000
15201,'WAYNESBORO~4', 138.0000,1,  15,   1,   1,1.04528952, -51.742467, 1.10000, 0.90000, 1.10000, 0.90000
15202,'WAYNESBORO~5',  69.0000,1,  15,   1,   1,1.04522669, -55.575446, 1.10000, 0.90000, 1.10000, 0.90000
15203,'WAYNESBORO~6', 138.0000,1,  15,   1,   1,1.04515338, -51.769029, 1.10000, 0.90000, 1.10000, 0.90000
15204,'WAYNESBORO~7', 138.0000,1,  15,   1,   1,1.04031575, -52.500375, 1.10000, 0.90000, 1.10000, 0.90000
15205,'WAYNESBORO~8',  69.0000,1,  15,   1,   1,1.04362488, -54.849117, 1.10000, 0.90000, 1.10000, 0.90000
15206,'WAYNESBORO~9',  13.8000,1,  15,   1,   1,1.04786646, -56.855284, 1.10000, 0.90000, 1.10000, 0.90000
15208,'WAYNESBOR~11', 138.0000,1,  15,   1,   1,1.04004276, -52.524274, 1.10000, 0.90000, 1.10000, 0.90000
15209,'AMELIA COU~1', 138.0000,1,  15,   1,   1,1.03811169, -52.565617, 1.10000, 0.90000, 1.10000, 0.90000
15210,'AMELIA COU~2', 138.0000,1,  15,   1,   1,1.03820348, -52.551090, 1.10000, 0.90000, 1.10000, 0.90000
15211,'ASHLAND 6 1 ',  69.0000,1,  15,   1,   1,1.03189921, -61.717371, 1.10000, 0.90000, 1.10000, 0.90000
15212,'ASHLAND 6 2 ',  69.0000,1,  15,   1,   1,1.03202212, -61.694073, 1.10000, 0.90000, 1.10000, 0.90000
15213,'AYLETT 1    ',  69.0000,1,  15,   1,   1,1.01152170, -61.791854, 1.10000, 0.90000, 1.10000, 0.90000
15214,'AYLETT 2    ',  69.0000,1,  15,   1,   1,1.01142132, -61.802345, 1.10000, 0.90000, 1.10000, 0.90000
15215,'BEAVERDAM 1 ',  69.0000,1,  15,   1,   1,1.03686905, -60.670248, 1.10000, 0.90000, 1.10000, 0.90000
15216,'BUMPASS 1   ', 138.0000,1,  15,   1,   1,1.02224112, -58.737872, 1.10000, 0.90000, 1.10000, 0.90000
15217,'BUMPASS 2   ',  69.0000,1,  15,   1,   1,1.03890502, -60.549511, 1.10000, 0.90000, 1.10000, 0.90000
15218,'BUMPASS 3   ', 138.0000,1,  15,   1,   1,1.02214420, -58.750890, 1.10000, 0.90000, 1.10000, 0.90000
15219,'BUMPASS 5   ', 138.0000,1,  15,   1,   1,1.02249837, -58.713324, 1.10000, 0.90000, 1.10000, 0.90000
15220,'CARTERSVIL~1',  69.0000,1,  15,   1,   1,1.04360545, -52.026193, 1.10000, 0.90000, 1.10000, 0.90000
15221,'CARTERSVIL~2',  69.0000,1,  15,   1,   1,1.04359651, -52.028471, 1.10000, 0.90000, 1.10000, 0.90000
15222,'CARTERSVIL~3',  69.0000,1,  15,   1,   1,1.04361689, -52.024202, 1.10000, 0.90000, 1.10000, 0.90000
15223,'CHARLES CI~1',  69.0000,1,  15,   1,   1,1.04278815, -56.992195, 1.10000, 0.90000, 1.10000, 0.90000
15224,'CHARLES CI~2',  69.0000,1,  15,   1,   1,1.04275095, -57.000234, 1.10000, 0.90000, 1.10000, 0.90000
15225,'COLUMBIA 9 1',  69.0000,1,  15,   1,   1,1.03198910, -59.225957, 1.10000, 0.90000, 1.10000, 0.90000
15226,'CUMBERLAN~23',  69.0000,1,  15,   1,   1,1.04089499, -51.879463, 1.10000, 0.90000, 1.10000, 0.90000
15227,'DELTAVILLE 1',  69.0000,1,  15,   1,   1,1.03098094, -64.703570, 1.10000, 0.90000, 1.10000, 0.90000
15228,'DOSWELL 1   ',  69.0000,1,  15,   1,   1,1.03410864, -61.402451, 1.10000, 0.90000, 1.10000, 0.90000
15229,'DOSWELL 2   ',  69.0000,1,  15,   1,   1,1.03407788, -61.405074, 1.10000, 0.90000, 1.10000, 0.90000
15230,'GLEN ALLEN~1',  69.0000,1,  15,   1,   1,1.03950584, -61.905447, 1.10000, 0.90000, 1.10000, 0.90000
15231,'GLEN ALLEN~2',  69.0000,1,  15,   1,   1,1.03895795, -61.923724, 1.10000, 0.90000, 1.10000, 0.90000
15232,'GLEN ALLEN~3',  69.0000,1,  15,   1,   1,1.03150368, -60.267130, 1.10000, 0.90000, 1.10000, 0.90000
15233,'GLEN ALLEN~4',  69.0000,1,  15,   1,   1,1.03133512, -60.289267, 1.10000, 0.90000, 1.10000, 0.90000
15234,'GLEN ALLEN~5', 138.0000,1,  15,   1,   1,1.03728747, -56.493871, 1.10000, 0.90000, 1.10000, 0.90000
15235,'GLEN ALLEN~6',  69.0000,1,  15,   1,   1,1.04728246, -59.651109, 1.10000, 0.90000, 1.10000, 0.90000
15236,'GLEN ALLEN~7', 138.0000,1,  15,   1,   1,1.03710723, -56.518142, 1.10000, 0.90000, 1.10000, 0.90000
15237,'GLEN ALLEN~8',  69.0000,1,  15,   1,   1,1.03900433, -59.933858, 1.10000, 0.90000, 1.10000, 0.90000
15238,'GLEN ALLEN~9',  69.0000,1,  15,   1,   1,1.03881109, -59.957115, 1.10000, 0.90000, 1.10000, 0.90000
15239,'GLOUCESTER~5', 138.0000,1,  15,   1,   1,1.03243566, -57.261670, 1.10000, 0.90000, 1.10000, 0.90000
15240,'GLOUCESTER~6', 138.0000,1,  15,   1,   1,1.03218639, -57.294922, 1.10000, 0.90000, 1.10000, 0.90000
15241,'GOOCHLAND 1 ',  69.0000,1,  15,   1,   1,1.02981687, -60.015841, 1.10000, 0.90000, 1.10000, 0.90000
15242,'GOOCHLAND 2 ',  69.0000,1,  15,   1,   1,1.02976382, -60.024208, 1.10000, 0.90000, 1.10000, 0.90000
15243,'GOOCHLAND 4 ',  69.0000,1,  15,   1,   1,1.02986944, -60.007754, 1.10000, 0.90000, 1.10000, 0.90000
15244,'GUM SPRING 1',  69.0000,1,  15,   1,   1,1.03378904, -60.325576, 1.10000, 0.90000, 1.10000, 0.90000
15245,'GUM SPRING 2',  69.0000,1,  15,   1,   1,1.03374791, -60.328315, 1.10000, 0.90000, 1.10000, 0.90000
15246,'HANOVER 7 1 ',  69.0000,1,  15,   1,   1,1.04058385, -59.544490, 1.10000, 0.90000, 1.10000, 0.90000
15247,'HAYES 1     ',  69.0000,1,  15,   1,   1,1.03027809, -62.923630, 1.10000, 0.90000, 1.10000, 0.90000
15248,'HENRICO 1 1 ',  69.0000,1,  15,   1,   1,1.04025519, -57.917122, 1.10000, 0.90000, 1.10000, 0.90000
15249,'KENTS STOR~1',  69.0000,1,  15,   1,   1,1.03812766, -56.275670, 1.10000, 0.90000, 1.10000, 0.90000
15250,'KENTS STOR~2',  69.0000,1,  15,   1,   1,1.03810382, -56.278095, 1.10000, 0.90000, 1.10000, 0.90000
15251,'KING WILLI~1',  69.0000,1,  15,   1,   1,1.00163007, -60.791545, 1.10000, 0.90000, 1.10000, 0.90000
15252,'KING WILLI~2',  69.0000,1,  15,   1,   1,1.00156498, -60.797057, 1.10000, 0.90000, 1.10000, 0.90000
15253,'LANEXA 1    ',  69.0000,1,  15,   1,   1,1.00525987, -62.011581, 1.10000, 0.90000, 1.10000, 0.90000
15254,'LANEXA 2    ',  13.8000,1,  15,   1,   1,0.99795902, -63.893749, 1.10000, 0.90000, 1.10000, 0.90000
15255,'LANEXA 3    ',  13.8000,1,  15,   1,   1,1.00478435, -62.125420, 1.10000, 0.90000, 1.10000, 0.90000
15257,'LANEXA 5    ',  69.0000,1,  15,   1,   1,1.00533772, -62.000981, 1.10000, 0.90000, 1.10000, 0.90000
15258,'LOUISA 1 1  ', 138.0000,1,  15,   1,   1,1.04163706, -55.259157, 1.10000, 0.90000, 1.10000, 0.90000
15259,'LOUISA 1 2  ',  69.0000,1,  15,   1,   1,1.04563618, -56.728184, 1.10000, 0.90000, 1.10000, 0.90000
15260,'LOUISA 1 3  ', 138.0000,1,  15,   1,   1,1.04188383, -55.224678, 1.10000, 0.90000, 1.10000, 0.90000
15261,'LOUISA 1 5  ', 138.0000,1,  15,   1,   1,1.04136431, -55.277308, 1.10000, 0.90000, 1.10000, 0.90000
15262,'LOUISA 1 7  ', 138.0000,1,  15,   1,   1,1.04163706, -55.259157, 1.10000, 0.90000, 1.10000, 0.90000
15263,'MAIDENS 1   ',  69.0000,1,  15,   1,   1,1.03604352, -58.503466, 1.10000, 0.90000, 1.10000, 0.90000
15264,'MAIDENS 2   ',  69.0000,1,  15,   1,   1,1.03600407, -58.507462, 1.10000, 0.90000, 1.10000, 0.90000
15265,'MAIDENS 4   ',  69.0000,1,  15,   1,   1,1.03607917, -58.499423, 1.10000, 0.90000, 1.10000, 0.90000
15266,'MANAKIN SA~1',  69.0000,1,  15,   1,   1,1.03774571, -58.470907, 1.10000, 0.90000, 1.10000, 0.90000
15267,'MATHEWS 1   ',  69.0000,1,  15,   1,   1,1.03406930, -61.779286, 1.10000, 0.90000, 1.10000, 0.90000
15268,'MECHANICSV~7', 138.0000,1,  15,   1,   1,1.02728164, -55.474294, 1.10000, 0.90000, 1.10000, 0.90000
15269,'MECHANICSV~8',  69.0000,1,  15,   1,   1,1.02103341, -58.538471, 1.10000, 0.90000, 1.10000, 0.90000
15270,'MECHANICSV~9',  13.8000,1,  15,   1,   1,1.02029848, -59.037601, 1.10000, 0.90000, 1.10000, 0.90000
15272,'MECHANICS~11', 138.0000,1,  15,   1,   1,1.02803564, -55.401351, 1.10000, 0.90000, 1.10000, 0.90000
15273,'MECHANICS~12', 138.0000,1,  15,   1,   1,1.02684426, -55.500939, 1.10000, 0.90000, 1.10000, 0.90000
15274,'MECHANICS~13',  69.0000,1,  15,   1,   1,1.01469755, -59.287347, 1.10000, 0.90000, 1.10000, 0.90000
15275,'MECHANICS~14',  69.0000,1,  15,   1,   1,1.01444626, -59.314770, 1.10000, 0.90000, 1.10000, 0.90000
15276,'MECHANICS~15',  69.0000,1,  15,   1,   1,1.01494420, -59.259718, 1.10000, 0.90000, 1.10000, 0.90000
15277,'MIDLOTHIAN~1', 138.0000,1,  15,   1,   1,1.03787625, -55.981733, 1.10000, 0.90000, 1.10000, 0.90000
15278,'MIDLOTHIAN~2', 138.0000,1,  15,   1,   1,1.02122366, -56.036583, 1.10000, 0.90000, 1.10000, 0.90000
15279,'MIDLOTHIAN~3',  69.0000,1,  15,   1,   1,1.04740739, -58.584944, 1.10000, 0.90000, 1.10000, 0.90000
15280,'MIDLOTHIAN~4', 138.0000,1,  15,   1,   1,1.02091849, -56.070966, 1.10000, 0.90000, 1.10000, 0.90000
15281,'MIDLOTHIAN~5', 500.0000,1,  15,   1,   1,1.04399204, -53.179754, 1.10000, 0.90000, 1.10000, 0.90000
15282,'MIDLOTHIAN~6', 138.0000,1,  15,   1,   1,1.04454780, -55.013800, 1.10000, 0.90000, 1.10000, 0.90000
15283,'MIDLOTHIAN~7',  69.0000,1,  15,   1,   1,1.05102313, -58.442835, 1.10000, 0.90000, 1.10000, 0.90000
15284,'MIDLOTHIAN~8', 138.0000,1,  15,   1,   1,1.04313779, -55.036852, 1.10000, 0.90000, 1.10000, 0.90000
15285,'MIDLOTHIAN~9', 138.0000,1,  15,   1,   1,1.03417969, -56.983063, 1.10000, 0.90000, 1.10000, 0.90000
15286,'MIDLOTHIA~10',  69.0000,1,  15,   1,   1,1.03822315, -58.308212, 1.10000, 0.90000, 1.10000, 0.90000
15287,'MIDLOTHIA~11', 138.0000,1,  15,   1,   1,1.03387940, -57.008690, 1.10000, 0.90000, 1.10000, 0.90000
15288,'MIDLOTHIA~12', 138.0000,1,  15,   1,   1,1.03445780, -56.947621, 1.10000, 0.90000, 1.10000, 0.90000
15289,'MECHANICS~16',  69.0000,1,  15,   1,   1,1.03476441, -60.572453, 1.10000, 0.90000, 1.10000, 0.90000
15290,'MECHANICS~17',  69.0000,1,  15,   1,   1,1.03496230, -60.551642, 1.10000, 0.90000, 1.10000, 0.90000
15291,'MECHANICS~18',  69.0000,1,  15,   1,   1,1.04281533, -59.603537, 1.10000, 0.90000, 1.10000, 0.90000
15292,'MECHANICS~19',  69.0000,1,  15,   1,   1,1.04293180, -59.582028, 1.10000, 0.90000, 1.10000, 0.90000
15293,'MINERAL 1 1 ',  69.0000,1,  15,   1,   1,1.03392756, -58.772965, 1.10000, 0.90000, 1.10000, 0.90000
15294,'MOSELEY 1   ',  69.0000,1,  15,   1,   1,1.04182506, -58.858008, 1.10000, 0.90000, 1.10000, 0.90000
15295,'MOSELEY 2   ',  69.0000,1,  15,   1,   1,1.04197371, -58.851321, 1.10000, 0.90000, 1.10000, 0.90000
15296,'NEW CANTON~1',  69.0000,1,  15,   1,   1,1.04632497, -51.950573, 1.10000, 0.90000, 1.10000, 0.90000
15297,'NEW CANTON~2',  69.0000,1,  15,   1,   1,1.04629934, -51.954370, 1.10000, 0.90000, 1.10000, 0.90000
15298,'NEW KENT 1  ',  69.0000,1,  15,   1,   1,1.01623333, -59.220349, 1.10000, 0.90000, 1.10000, 0.90000
15299,'NEW KENT 2  ',  69.0000,1,  15,   1,   1,1.01628387, -59.215807, 1.10000, 0.90000, 1.10000, 0.90000
15300,'POWHATAN 1  ', 500.0000,1,  15,   1,   1,1.04565334, -53.635177, 1.10000, 0.90000, 1.10000, 0.90000
15301,'POWHATAN 2  ', 138.0000,1,  15,   1,   1,1.04232371, -55.438866, 1.10000, 0.90000, 1.10000, 0.90000
15302,'POWHATAN 3  ',  69.0000,1,  15,   1,   1,1.04139543, -57.669712, 1.10000, 0.90000, 1.10000, 0.90000
15303,'POWHATAN 4  ', 138.0000,1,  15,   1,   1,1.04186332, -55.521505, 1.10000, 0.90000, 1.10000, 0.90000
15304,'PROVIDENC~43',  69.0000,1,  15,   1,   1,1.01415694, -59.436217, 1.10000, 0.90000, 1.10000, 0.90000
15305,'QUINTON 1   ',  69.0000,1,  15,   1,   1,1.01816380, -59.118614, 1.10000, 0.90000, 1.10000, 0.90000
15306,'ROCKVILLE~16',  69.0000,1,  15,   1,   1,1.03166413, -60.655372, 1.10000, 0.90000, 1.10000, 0.90000
15307,'ROCKVILLE~17',  69.0000,1,  15,   1,   1,1.03170061, -60.651199, 1.10000, 0.90000, 1.10000, 0.90000
15308,'SAINT STEP~9',  69.0000,1,  15,   1,   1,1.00439560, -63.295076, 1.10000, 0.90000, 1.10000, 0.90000
15309,'SAINT STE~10',  69.0000,1,  15,   1,   1,1.00437117, -63.298990, 1.10000, 0.90000, 1.10000, 0.90000
15310,'SAINT STE~11',  69.0000,1,  15,   1,   1,1.00441909, -63.291244, 1.10000, 0.90000, 1.10000, 0.90000
15311,'SALUDA 1 1  ',  69.0000,1,  15,   1,   1,1.01680529, -63.426988, 1.10000, 0.90000, 1.10000, 0.90000
15312,'SALUDA 1 2  ',  69.0000,1,  15,   1,   1,1.01675880, -63.431721, 1.10000, 0.90000, 1.10000, 0.90000
15313,'SANDSTON 1  ',  69.0000,1,  15,   1,   1,1.02538443, -58.708065, 1.10000, 0.90000, 1.10000, 0.90000
15314,'SHACKLEFOR~1',  69.0000,1,  15,   1,   1,1.01609850, -61.469100, 1.10000, 0.90000, 1.10000, 0.90000
15315,'SHACKLEFOR~2',  69.0000,1,  15,   1,   1,1.01607823, -61.471388, 1.10000, 0.90000, 1.10000, 0.90000
15316,'STATE FARM 1',  69.0000,1,  15,   1,   1,1.02898419, -59.854321, 1.10000, 0.90000, 1.10000, 0.90000
15317,'STATE FARM 2',  69.0000,1,  15,   1,   1,1.02892423, -59.858815, 1.10000, 0.90000, 1.10000, 0.90000
15318,'TOANO 1     ',  69.0000,1,  15,   1,   1,1.03420305, -59.612306, 1.10000, 0.90000, 1.10000, 0.90000
15319,'TOANO 2     ',  69.0000,1,  15,   1,   1,1.03426409, -59.603243, 1.10000, 0.90000, 1.10000, 0.90000
15320,'TOANO 4     ',  69.0000,1,  15,   1,   1,1.03420305, -59.612306, 1.10000, 0.90000, 1.10000, 0.90000
15321,'URBANNA 1   ',  69.0000,1,  15,   1,   1,1.02007425, -64.373413, 1.10000, 0.90000, 1.10000, 0.90000
15322,'URBANNA 2   ',  13.8000,1,  15,   1,   1,1.02007425, -64.373413, 1.10000, 0.90000, 1.10000, 0.90000
15323,'URBANNA 3   ',  13.8000,1,  15,   1,   1,1.02007425, -64.373413, 1.10000, 0.90000, 1.10000, 0.90000
15325,'URBANNA 5   ',  69.0000,1,  15,   1,   1,1.02003455, -64.377156, 1.10000, 0.90000, 1.10000, 0.90000
15326,'URBANNA 7   ',  69.0000,1,  15,   1,   1,1.02011085, -64.369752, 1.10000, 0.90000, 1.10000, 0.90000
15327,'URBANNA 9   ',  69.0000,1,  15,   1,   1,1.02007425, -64.373413, 1.10000, 0.90000, 1.10000, 0.90000
15328,'WEST POINT~1',  69.0000,1,  15,   1,   1,0.99772072, -61.605240, 1.10000, 0.90000, 1.10000, 0.90000
15329,'WILLIAMSBU~3',  69.0000,1,  15,   1,   1,1.03958857, -58.591296, 1.10000, 0.90000, 1.10000, 0.90000
15330,'WILLIAMSBU~4', 138.0000,1,  15,   1,   1,1.03744471, -54.818962, 1.10000, 0.90000, 1.10000, 0.90000
15331,'WILLIAMSBU~5',  69.0000,1,  15,   1,   1,1.04194868, -58.445512, 1.10000, 0.90000, 1.10000, 0.90000
15332,'WILLIAMSBU~6', 138.0000,1,  15,   1,   1,1.03804994, -54.762630, 1.10000, 0.90000, 1.10000, 0.90000
15333,'WILLIAMSBU~7', 138.0000,1,  15,   1,   1,1.03709459, -54.854001, 1.10000, 0.90000, 1.10000, 0.90000
15334,'WILLIAMSBU~8', 138.0000,1,  15,   1,   1,1.02342594, -57.938972, 1.10000, 0.90000, 1.10000, 0.90000
15335,'WILLIAMSBU~9',  69.0000,1,  15,   1,   1,1.02725327, -60.192859, 1.10000, 0.90000, 1.10000, 0.90000
15336,'WILLIAMSB~10', 138.0000,1,  15,   1,   1,1.02303195, -57.964551, 1.10000, 0.90000, 1.10000, 0.90000
15337,'WILLIAMSB~11', 138.0000,1,  15,   1,   1,1.02379668, -57.897369, 1.10000, 0.90000, 1.10000, 0.90000
15338,'WILLIAMSB~12', 138.0000,1,  15,   1,   1,1.02298856, -58.221605, 1.10000, 0.90000, 1.10000, 0.90000
15339,'WILLIAMSB~13',  69.0000,1,  15,   1,   1,1.03810084, -59.393822, 1.10000, 0.90000, 1.10000, 0.90000
15340,'WILLIAMSB~14', 138.0000,1,  15,   1,   1,1.02273607, -58.250879, 1.10000, 0.90000, 1.10000, 0.90000
15341,'MONTPELIER~7',  69.0000,1,  15,   1,   1,1.03497958, -60.785275, 1.10000, 0.90000, 1.10000, 0.90000
15342,'MONTPELIER~8',  69.0000,1,  15,   1,   1,1.03486788, -60.796040, 1.10000, 0.90000, 1.10000, 0.90000
15343,'MONTPELIER~9',  69.0000,1,  15,   1,   1,1.03508282, -60.774511, 1.10000, 0.90000, 1.10000, 0.90000
15344,'RICHMOND 3 1',  69.0000,1,  15,   1,   1,1.03962421, -58.587942, 1.10000, 0.90000, 1.10000, 0.90000
15345,'RICHMOND 3 2',  69.0000,1,  15,   1,   1,1.03954732, -58.593372, 1.10000, 0.90000, 1.10000, 0.90000
15346,'RICHMOND 4 1', 138.0000,1,  15,   1,   1,1.03448224, -55.101093, 1.10000, 0.90000, 1.10000, 0.90000
15347,'RICHMOND 4 2',  69.0000,1,  15,   1,   1,1.05153036, -57.927101, 1.10000, 0.90000, 1.10000, 0.90000
15348,'RICHMOND 4 3', 138.0000,1,  15,   1,   1,1.03425765, -55.127375, 1.10000, 0.90000, 1.10000, 0.90000
15349,'RICHMOND 4 5', 138.0000,1,  15,   1,   1,1.03543401, -55.004784, 1.10000, 0.90000, 1.10000, 0.90000
15350,'RICHMOND 5 1',  69.0000,1,  15,   1,   1,1.04129589, -57.965404, 1.10000, 0.90000, 1.10000, 0.90000
15351,'RICHMOND 5 2',  69.0000,1,  15,   1,   1,1.04151428, -57.942435, 1.10000, 0.90000, 1.10000, 0.90000
15352,'RICHMOND 5 4',  69.0000,1,  15,   1,   1,1.04106045, -57.992575, 1.10000, 0.90000, 1.10000, 0.90000
15353,'RICHMOND 6 1',  69.0000,1,  15,   1,   1,1.03893876, -58.103203, 1.10000, 0.90000, 1.10000, 0.90000
15354,'RICHMOND 6 2',  69.0000,1,  15,   1,   1,1.03912699, -58.081996, 1.10000, 0.90000, 1.10000, 0.90000
15355,'RICHMOND 6 4',  69.0000,1,  15,   1,   1,1.03893876, -58.103203, 1.10000, 0.90000, 1.10000, 0.90000
15356,'RICHMOND 7 1', 138.0000,1,  15,   1,   1,1.03865671, -56.332477, 1.10000, 0.90000, 1.10000, 0.90000
15357,'RICHMOND 7 2',  69.0000,1,  15,   1,   1,1.04267538, -58.670806, 1.10000, 0.90000, 1.10000, 0.90000
15358,'RICHMOND 7 3', 138.0000,1,  15,   1,   1,1.03908288, -56.240724, 1.10000, 0.90000, 1.10000, 0.90000
15359,'RICHMOND 7 5', 138.0000,1,  15,   1,   1,1.03833032, -56.370528, 1.10000, 0.90000, 1.10000, 0.90000
15360,'RICHMOND 7 7', 138.0000,1,  15,   1,   1,1.03865671, -56.332477, 1.10000, 0.90000, 1.10000, 0.90000
15361,'RICHMOND 8 1', 138.0000,1,  15,   1,   1,1.03700292, -55.000617, 1.10000, 0.90000, 1.10000, 0.90000
15362,'RICHMOND 8 2',  69.0000,1,  15,   1,   1,1.03963447, -58.002062, 1.10000, 0.90000, 1.10000, 0.90000
15363,'RICHMOND 8 3', 138.0000,1,  15,   1,   1,1.03716445, -54.936899, 1.10000, 0.90000, 1.10000, 0.90000
15364,'RICHMOND 9 1', 138.0000,1,  15,   1,   1,1.02649891, -56.661859, 1.10000, 0.90000, 1.10000, 0.90000
15365,'RICHMOND 9 2',  69.0000,1,  15,   1,   1,1.04741967, -59.305604, 1.10000, 0.90000, 1.10000, 0.90000
15366,'RICHMOND 9 3', 138.0000,1,  15,   1,   1,1.02732790, -56.600753, 1.10000, 0.90000, 1.10000, 0.90000
15367,'RICHMOND 9 5', 138.0000,1,  15,   1,   1,1.02649891, -56.661859, 1.10000, 0.90000, 1.10000, 0.90000
15368,'RICHMOND 1~1',  69.0000,1,  15,   1,   1,1.03575194, -58.632004, 1.10000, 0.90000, 1.10000, 0.90000
15369,'RICHMOND 1~2',  69.0000,1,  15,   1,   1,1.04084373, -58.203116, 1.10000, 0.90000, 1.10000, 0.90000
15370,'RICHMOND 1~3',  69.0000,1,  15,   1,   1,1.04102087, -58.180945, 1.10000, 0.90000, 1.10000, 0.90000
15371,'RICHMOND 1~4',  69.0000,1,  15,   1,   1,1.04308999, -59.083623, 1.10000, 0.90000, 1.10000, 0.90000
15372,'RICHMOND 1~5',  13.8000,1,  15,   1,   1,1.02260530, -64.646074, 1.10000, 0.90000, 1.10000, 0.90000
15373,'RICHMOND 1~6',  13.8000,1,  15,   1,   1,1.04530489, -58.615481, 1.10000, 0.90000, 1.10000, 0.90000
15375,'RICHMOND 1~8',  69.0000,1,  15,   1,   1,1.04331243, -59.057784, 1.10000, 0.90000, 1.10000, 0.90000
15376,'RICHMOND 1~9',  69.0000,1,  15,   1,   1,1.04308999, -59.083623, 1.10000, 0.90000, 1.10000, 0.90000
15377,'RICHMOND ~10',  69.0000,1,  15,   1,   1,1.04308999, -59.083623, 1.10000, 0.90000, 1.10000, 0.90000
15378,'RICHMOND ~11',  69.0000,1,  15,   1,   1,1.04262960, -58.900007, 1.10000, 0.90000, 1.10000, 0.90000
15379,'RICHMOND ~12',  69.0000,1,  15,   1,   1,1.04080164, -59.180147, 1.10000, 0.90000, 1.10000, 0.90000
15380,'RICHMOND ~13',  69.0000,1,  15,   1,   1,1.04063427, -59.203984, 1.10000, 0.90000, 1.10000, 0.90000
15381,'RICHMOND ~14',  69.0000,1,  15,   1,   1,1.04098034, -59.156876, 1.10000, 0.90000, 1.10000, 0.90000
15382,'RICHMOND ~15', 500.0000,1,  15,   1,   1,1.04820752, -53.874859, 1.10000, 0.90000, 1.10000, 0.90000
15383,'RICHMOND ~16', 138.0000,1,  15,   1,   1,1.04744780, -56.292227, 1.10000, 0.90000, 1.10000, 0.90000
15384,'RICHMOND ~17', 500.0000,1,  15,   1,   1,1.04788196, -53.909119, 1.10000, 0.90000, 1.10000, 0.90000
15385,'RICHMOND ~18', 500.0000,1,  15,   1,   1,1.04638624, -53.681718, 1.10000, 0.90000, 1.10000, 0.90000
15386,'RICHMOND ~19', 500.0000,1,  15,   1,   1,1.04820752, -53.874859, 1.10000, 0.90000, 1.10000, 0.90000
15387,'HENRICO 2 1 ',  69.0000,1,  15,   1,   1,1.03428972, -59.016919, 1.10000, 0.90000, 1.10000, 0.90000
15388,'HENRICO 3 1 ', 138.0000,1,  15,   1,   1,1.03816855, -56.641977, 1.10000, 0.90000, 1.10000, 0.90000
15389,'HENRICO 3 2 ', 138.0000,1,  15,   1,   1,1.03843725, -56.616726, 1.10000, 0.90000, 1.10000, 0.90000
15390,'HENRICO 4 1 ', 138.0000,1,  15,   1,   1,1.02568662, -56.283901, 1.10000, 0.90000, 1.10000, 0.90000
15391,'HENRICO 4 2 ',  69.0000,1,  15,   1,   1,1.04431164, -59.129125, 1.10000, 0.90000, 1.10000, 0.90000
15392,'HENRICO 4 3 ', 138.0000,1,  15,   1,   1,1.02553487, -56.307393, 1.10000, 0.90000, 1.10000, 0.90000
15393,'HENRICO 4 5 ', 138.0000,1,  15,   1,   1,1.02689707, -56.212238, 1.10000, 0.90000, 1.10000, 0.90000
15394,'HENRICO 5 1 ',  69.0000,1,  15,   1,   1,1.04294169, -59.059382, 1.10000, 0.90000, 1.10000, 0.90000
15395,'HENRICO 5 2 ',  69.0000,1,  15,   1,   1,1.04270363, -59.083595, 1.10000, 0.90000, 1.10000, 0.90000
15396,'RICHMOND ~20',  69.0000,1,  15,   1,   1,1.04479003, -59.770016, 1.10000, 0.90000, 1.10000, 0.90000
15397,'RICHMOND ~21',  69.0000,1,  15,   1,   1,1.04488766, -59.757940, 1.10000, 0.90000, 1.10000, 0.90000
15398,'RICHMOND ~22',  69.0000,1,  15,   1,   1,1.04468417, -59.783526, 1.10000, 0.90000, 1.10000, 0.90000
15399,'HENRICO 6 1 ',  69.0000,1,  15,   1,   1,1.03538704, -58.208908, 1.10000, 0.90000, 1.10000, 0.90000
15400,'HENRICO 6 2 ',  69.0000,1,  15,   1,   1,1.03514755, -58.233899, 1.10000, 0.90000, 1.10000, 0.90000
15401,'HENRICO 7 1 ', 138.0000,1,  15,   1,   1,1.03578496, -55.165170, 1.10000, 0.90000, 1.10000, 0.90000
15402,'HENRICO 7 2 ',  69.0000,1,  15,   1,   1,1.02263772, -58.903633, 1.10000, 0.90000, 1.10000, 0.90000
15403,'HENRICO 7 3 ',  20.0000,1,  15,   1,   1,1.00970185, -66.883241, 1.10000, 0.90000, 1.10000, 0.90000
15405,'HENRICO 7 5 ', 138.0000,1,  15,   1,   1,1.03596079, -55.142798, 1.10000, 0.90000, 1.10000, 0.90000
15406,'HENRICO 8 1 ', 138.0000,1,  15,   1,   1,1.03219473, -57.730972, 1.10000, 0.90000, 1.10000, 0.90000
15407,'HENRICO 8 2 ',  69.0000,1,  15,   1,   1,1.02783370, -60.096792, 1.10000, 0.90000, 1.10000, 0.90000
15408,'HENRICO 8 3 ',  13.8000,1,  15,   1,   1,1.02644467, -61.168456, 1.10000, 0.90000, 1.10000, 0.90000
15410,'HENRICO 8 5 ', 138.0000,1,  15,   1,   1,1.03199959, -57.750411, 1.10000, 0.90000, 1.10000, 0.90000
15411,'HENRICO 9 1 ', 138.0000,1,  15,   1,   1,1.03397584, -58.002397, 1.10000, 0.90000, 1.10000, 0.90000
15412,'HENRICO 9 2 ',  69.0000,1,  15,   1,   1,1.03962052, -59.808558, 1.10000, 0.90000, 1.10000, 0.90000
15413,'HENRICO 9 3 ',  20.0000,1,  15,   1,   1,1.04235911, -60.577849, 1.10000, 0.90000, 1.10000, 0.90000
15415,'HENRICO 9 5 ', 138.0000,1,  15,   1,   1,1.03374779, -58.020797, 1.10000, 0.90000, 1.10000, 0.90000
15416,'HENRICO 9 7 ', 138.0000,1,  15,   1,   1,1.03422844, -57.970069, 1.10000, 0.90000, 1.10000, 0.90000
15417,'RICHMOND ~23',  69.0000,1,  15,   1,   1,1.03623319, -57.958492, 1.10000, 0.90000, 1.10000, 0.90000
15418,'RICHMOND ~24',  69.0000,1,  15,   1,   1,1.03658128, -57.929198, 1.10000, 0.90000, 1.10000, 0.90000
15419,'RICHMOND ~25', 138.0000,1,  15,   1,   1,1.02359867, -54.717817, 1.10000, 0.90000, 1.10000, 0.90000
15420,'RICHMOND ~26', 138.0000,1,  15,   1,   1,1.02396762, -54.688911, 1.10000, 0.90000, 1.10000, 0.90000
15421,'RICHMOND ~27',  69.0000,1,  15,   1,   1,1.04506433, -58.628117, 1.10000, 0.90000, 1.10000, 0.90000
15422,'RICHMOND 2~1',  69.0000,1,  15,   1,   1,1.04164469, -58.998682, 1.10000, 0.90000, 1.10000, 0.90000
15423,'RICHMOND 2~2',  69.0000,1,  15,   1,   1,1.04141700, -59.019146, 1.10000, 0.90000, 1.10000, 0.90000
15424,'RICHMOND 2~3',  69.0000,1,  15,   1,   1,1.04190063, -58.977994, 1.10000, 0.90000, 1.10000, 0.90000
15425,'RICHMOND 2~4',  69.0000,1,  15,   1,   1,1.04743934, -58.712074, 1.10000, 0.90000, 1.10000, 0.90000
15426,'RICHMOND 2~5',  69.0000,1,  15,   1,   1,1.04733050, -58.730024, 1.10000, 0.90000, 1.10000, 0.90000
15427,'RICHMOND 2~6',  69.0000,1,  15,   1,   1,1.04268670, -59.254821, 1.10000, 0.90000, 1.10000, 0.90000
15428,'RICHMOND 2~7', 138.0000,1,  15,   1,   1,1.01920760, -55.089307, 1.10000, 0.90000, 1.10000, 0.90000
15429,'RICHMOND 2~8',  69.0000,1,  15,   1,   1,1.04802513, -58.509347, 1.10000, 0.90000, 1.10000, 0.90000
15430,'RICHMOND 2~9', 138.0000,1,  15,   1,   1,1.02034628, -55.037357, 1.10000, 0.90000, 1.10000, 0.90000
15431,'HENRICO 10 1',  69.0000,1,  15,   1,   1,1.01818931, -60.448527, 1.10000, 0.90000, 1.10000, 0.90000
15432,'HENRICO 11 1',  69.0000,1,  15,   1,   1,1.03652346, -59.861834, 1.10000, 0.90000, 1.10000, 0.90000
15433,'HENRICO 12 1', 138.0000,1,  15,   1,   1,1.03712022, -57.450688, 1.10000, 0.90000, 1.10000, 0.90000
15434,'HENRICO 12 2', 138.0000,1,  15,   1,   1,1.03692973, -57.474136, 1.10000, 0.90000, 1.10000, 0.90000
15435,'CARROLLTON~1',  69.0000,1,  15,   1,   1,1.02762532, -61.233384, 1.10000, 0.90000, 1.10000, 0.90000
15436,'CARROLLTON~2',  69.0000,1,  15,   1,   1,1.02755857, -61.242987, 1.10000, 0.90000, 1.10000, 0.90000
15437,'CHESAPEAKE~1',  69.0000,1,  15,   1,   1,1.02162766, -60.685363, 1.10000, 0.90000, 1.10000, 0.90000
15438,'CHESAPEAKE~2',  69.0000,1,  15,   1,   1,1.02208686, -60.645420, 1.10000, 0.90000, 1.10000, 0.90000
15439,'CHESAPEAK~29', 138.0000,1,  15,   1,   1,1.03812563, -56.320616, 1.10000, 0.90000, 1.10000, 0.90000
15440,'CHESAPEAK~30',  69.0000,1,  15,   1,   1,1.02713072, -59.964813, 1.10000, 0.90000, 1.10000, 0.90000
15441,'CHESAPEAK~31',  69.0000,1,  15,   1,   1,1.02696705, -59.989920, 1.10000, 0.90000, 1.10000, 0.90000
15442,'CHESAPEAK~32',  69.0000,1,  15,   1,   1,1.02730036, -59.938093, 1.10000, 0.90000, 1.10000, 0.90000
15443,'CHESAPEAK~33', 138.0000,1,  15,   1,   1,1.02063942, -57.185656, 1.10000, 0.90000, 1.10000, 0.90000
15444,'CHESAPEAK~34',  69.0000,1,  15,   1,   1,1.03737712, -59.434981, 1.10000, 0.90000, 1.10000, 0.90000
15445,'CHESAPEAK~35', 138.0000,1,  15,   1,   1,1.02040529, -57.208025, 1.10000, 0.90000, 1.10000, 0.90000
15446,'CHESAPEAK~36', 138.0000,1,  15,   1,   1,1.04094493, -56.581591, 1.10000, 0.90000, 1.10000, 0.90000
15447,'CHESAPEAK~37', 500.0000,1,  15,   1,   1,1.04363775, -53.255002, 1.10000, 0.90000, 1.10000, 0.90000
15448,'CHESAPEAK~38', 345.0000,1,  15,   1,   1,1.04822540, -53.191734, 1.10000, 0.90000, 1.10000, 0.90000
15449,'CHESAPEAK~39', 138.0000,1,  15,   1,   1,1.05656266, -55.349087, 1.10000, 0.90000, 1.10000, 0.90000
15450,'CHESAPEAK~40',  69.0000,1,  15,   1,   1,1.05754900, -57.655082, 1.10000, 0.90000, 1.10000, 0.90000
15451,'CHESAPEAK~41', 138.0000,1,  15,   1,   1,1.05454969, -55.490885, 1.10000, 0.90000, 1.10000, 0.90000
15452,'CHESAPEAK~42', 345.0000,1,  15,   1,   1,1.04801524, -52.955512, 1.10000, 0.90000, 1.10000, 0.90000
15453,'CHESAPEAK~43',  69.0000,1,  15,   1,   1,1.04138136, -59.053303, 1.10000, 0.90000, 1.10000, 0.90000
15454,'CHESAPEAK~44', 138.0000,1,  15,   1,   1,1.03121614, -56.542229, 1.10000, 0.90000, 1.10000, 0.90000
15455,'CHESAPEAK~45', 138.0000,1,  15,   1,   1,1.03644919, -56.489496, 1.10000, 0.90000, 1.10000, 0.90000
15456,'CHESAPEAKE~3',  69.0000,1,  15,   1,   1,1.02748191, -59.729362, 1.10000, 0.90000, 1.10000, 0.90000
15457,'SMITHFIELD~4', 138.0000,1,  15,   1,   1,1.03231597, -57.619476, 1.10000, 0.90000, 1.10000, 0.90000
15458,'SMITHFIELD~5', 138.0000,1,  15,   1,   1,1.03214133, -57.645130, 1.10000, 0.90000, 1.10000, 0.90000
15459,'SUFFOLK 1 1 ', 138.0000,1,  15,   1,   1,1.03656435, -56.076318, 1.10000, 0.90000, 1.10000, 0.90000
15460,'SUFFOLK 1 2 ',  69.0000,1,  15,   1,   1,1.03398049, -58.484833, 1.10000, 0.90000, 1.10000, 0.90000
15461,'SUFFOLK 1 3 ',  13.8000,1,  15,   1,   1,1.03551340, -56.866526, 1.10000, 0.90000, 1.10000, 0.90000
15463,'SUFFOLK 1 5 ', 138.0000,1,  15,   1,   1,1.03626704, -56.110810, 1.10000, 0.90000, 1.10000, 0.90000
15464,'SUFFOLK 1 7 ', 138.0000,1,  15,   1,   1,1.03691089, -56.023629, 1.10000, 0.90000, 1.10000, 0.90000
15465,'SUFFOLK 1 9 ', 138.0000,1,  15,   1,   1,1.03656435, -56.076318, 1.10000, 0.90000, 1.10000, 0.90000
15466,'SUFFOLK 2 1 ', 500.0000,1,  15,   1,   1,1.05075145, -51.571504, 1.10000, 0.90000, 1.10000, 0.90000
15467,'SUFFOLK 2 2 ', 138.0000,1,  15,   1,   1,1.05094111, -54.203442, 1.10000, 0.90000, 1.10000, 0.90000
15468,'SUFFOLK 2 3 ',  69.0000,1,  15,   1,   1,1.05866873, -56.417086, 1.10000, 0.90000, 1.10000, 0.90000
15469,'SUFFOLK 2 4 ', 138.0000,1,  15,   1,   1,1.04953861, -54.309938, 1.10000, 0.90000, 1.10000, 0.90000
15470,'SUFFOLK 3 1 ',  69.0000,1,  15,   1,   1,1.02257001, -61.768549, 1.10000, 0.90000, 1.10000, 0.90000
15471,'SUFFOLK 4 1 ', 138.0000,1,  15,   1,   1,1.04011512, -56.025330, 1.10000, 0.90000, 1.10000, 0.90000
15472,'SUFFOLK 4 2 ', 138.0000,1,  15,   1,   1,1.03997278, -56.046821, 1.10000, 0.90000, 1.10000, 0.90000
15473,'SUFFOLK 5 1 ',  69.0000,1,  15,   1,   1,1.02143335, -55.017932, 1.10000, 0.90000, 1.10000, 0.90000
15474,'SUFFOLK 6 1 ',  69.0000,1,  15,   1,   1,1.04511762, -56.111790, 1.10000, 0.90000, 1.10000, 0.90000
15475,'VIRGINIA B~1', 138.0000,1,  15,   1,   1,1.02703691, -57.373500, 1.10000, 0.90000, 1.10000, 0.90000
15476,'VIRGINIA B~2',  69.0000,1,  15,   1,   1,1.04318416, -58.375120, 1.10000, 0.90000, 1.10000, 0.90000
15477,'VIRGINIA B~3', 138.0000,1,  15,   1,   1,1.02760577, -57.337369, 1.10000, 0.90000, 1.10000, 0.90000
15478,'VIRGINIA B~4', 138.0000,1,  15,   1,   1,1.02671444, -57.400944, 1.10000, 0.90000, 1.10000, 0.90000
15479,'VIRGINIA B~5', 138.0000,1,  15,   1,   1,1.02703691, -57.373500, 1.10000, 0.90000, 1.10000, 0.90000
15480,'VIRGINIA ~37', 138.0000,1,  15,   1,   1,1.02647841, -57.667827, 1.10000, 0.90000, 1.10000, 0.90000
15481,'VIRGINIA ~38',  69.0000,1,  15,   1,   1,1.02120507, -59.823264, 1.10000, 0.90000, 1.10000, 0.90000
15482,'VIRGINIA ~39', 138.0000,1,  15,   1,   1,1.02727294, -57.561727, 1.10000, 0.90000, 1.10000, 0.90000
15483,'VIRGINIA ~40', 138.0000,1,  15,   1,   1,1.02606869, -57.696555, 1.10000, 0.90000, 1.10000, 0.90000
15484,'VIRGINIA ~41', 500.0000,1,  15,   1,   1,1.04633188, -54.327492, 1.10000, 0.90000, 1.10000, 0.90000
15485,'VIRGINIA ~42', 138.0000,1,  15,   1,   1,1.03484905, -56.611603, 1.10000, 0.90000, 1.10000, 0.90000
15486,'VIRGINIA ~43', 500.0000,1,  15,   1,   1,1.04686439, -54.159210, 1.10000, 0.90000, 1.10000, 0.90000
15487,'VIRGINIA ~44', 500.0000,1,  15,   1,   1,1.04595280, -54.370860, 1.10000, 0.90000, 1.10000, 0.90000
15488,'VIRGINIA ~45', 138.0000,1,  15,   1,   1,1.02881718, -57.601533, 1.10000, 0.90000, 1.10000, 0.90000
15489,'VIRGINIA ~46',  69.0000,1,  15,   1,   1,1.04445624, -59.632736, 1.10000, 0.90000, 1.10000, 0.90000
15490,'VIRGINIA ~47', 138.0000,1,  15,   1,   1,1.02857387, -57.644331, 1.10000, 0.90000, 1.10000, 0.90000
15491,'VIRGINIA ~48', 138.0000,1,  15,   1,   1,1.02918708, -57.550054, 1.10000, 0.90000, 1.10000, 0.90000
15492,'VIRGINIA ~49', 138.0000,1,  15,   1,   1,1.02881718, -57.601533, 1.10000, 0.90000, 1.10000, 0.90000
15493,'VIRGINIA ~50',  69.0000,1,  15,   1,   1,1.03556716, -58.654065, 1.10000, 0.90000, 1.10000, 0.90000
15494,'VIRGINIA ~51',  69.0000,1,  15,   1,   1,1.00871634, -60.733523, 1.10000, 0.90000, 1.10000, 0.90000
15495,'VIRGINIA ~52',  69.0000,1,  15,   1,   1,1.00845695, -60.761957, 1.10000, 0.90000, 1.10000, 0.90000
15496,'VIRGINIA ~53', 138.0000,1,  15,   1,   1,1.03250360, -57.051679, 1.10000, 0.90000, 1.10000, 0.90000
15497,'VIRGINIA ~54',  69.0000,1,  15,   1,   1,1.01768029, -59.938537, 1.10000, 0.90000, 1.10000, 0.90000
15498,'VIRGINIA ~55',  13.8000,1,  15,   1,   1,1.01777065, -59.918968, 1.10000, 0.90000, 1.10000, 0.90000
15500,'VIRGINIA ~57', 138.0000,1,  15,   1,   1,1.03215265, -57.092254, 1.10000, 0.90000, 1.10000, 0.90000
15501,'VIRGINIA ~58', 138.0000,1,  15,   1,   1,1.03299987, -56.985709, 1.10000, 0.90000, 1.10000, 0.90000
15502,'VIRGINIA ~59', 500.0000,1,  15,   1,   1,1.04946601, -54.400780, 1.10000, 0.90000, 1.10000, 0.90000
15503,'VIRGINIA ~60', 138.0000,1,  15,   1,   1,1.04076898, -56.060140, 1.10000, 0.90000, 1.10000, 0.90000
15504,'VIRGINIA ~61',  69.0000,1,  15,   1,   1,1.03833985, -58.303048, 1.10000, 0.90000, 1.10000, 0.90000
15505,'VIRGINIA ~62', 138.0000,1,  15,   1,   1,1.03938568, -56.201402, 1.10000, 0.90000, 1.10000, 0.90000
15506,'VIRGINIA ~63', 500.0000,1,  15,   1,   1,1.04946172, -54.401176, 1.10000, 0.90000, 1.10000, 0.90000
15507,'VIRGINIA ~64',  69.0000,1,  15,   1,   1,1.01626790, -60.343246, 1.10000, 0.90000, 1.10000, 0.90000
15508,'VIRGINIA B~6', 138.0000,1,  15,   1,   1,1.04224896, -57.814157, 1.10000, 0.90000, 1.10000, 0.90000
15509,'VIRGINIA B~7',  69.0000,1,  15,   1,   1,1.03231025, -61.600930, 1.10000, 0.90000, 1.10000, 0.90000
15510,'VIRGINIA B~8',  13.2000,1,  15,   1,   1,1.03135967, -62.094390, 1.10000, 0.90000, 1.10000, 0.90000
15512,'VIRGINIA ~10', 138.0000,1,  15,   1,   1,1.03281808, -57.100392, 1.10000, 0.90000, 1.10000, 0.90000
15513,'VIRGINIA ~11', 138.0000,1,  15,   1,   1,1.03240991, -57.135434, 1.10000, 0.90000, 1.10000, 0.90000
15514,'VIRGINIA ~12', 138.0000,1,  15,   1,   1,1.02544451, -58.288438, 1.10000, 0.90000, 1.10000, 0.90000
15515,'VIRGINIA ~13',  69.0000,1,  15,   1,   1,1.01395202, -60.395429, 1.10000, 0.90000, 1.10000, 0.90000
15516,'VIRGINIA ~14', 138.0000,1,  15,   1,   1,1.02585363, -58.248700, 1.10000, 0.90000, 1.10000, 0.90000
15517,'VIRGINIA ~15',  69.0000,1,  15,   1,   1,1.02829802, -59.519074, 1.10000, 0.90000, 1.10000, 0.90000
15518,'VIRGINIA ~16',  69.0000,1,  15,   1,   1,1.01320243, -60.322981, 1.10000, 0.90000, 1.10000, 0.90000
15519,'VIRGINIA ~17', 138.0000,1,  15,   1,   1,1.03097522, -57.232324, 1.10000, 0.90000, 1.10000, 0.90000
15520,'VIRGINIA ~18',  69.0000,1,  15,   1,   1,1.01956391, -59.749989, 1.10000, 0.90000, 1.10000, 0.90000
15521,'VIRGINIA ~19', 138.0000,1,  15,   1,   1,1.03052294, -57.276081, 1.10000, 0.90000, 1.10000, 0.90000
15522,'VIRGINIA ~20', 138.0000,1,  15,   1,   1,1.03181612, -57.136800, 1.10000, 0.90000, 1.10000, 0.90000
15523,'VIRGINIA ~21', 138.0000,1,  15,   1,   1,1.03482366, -56.798832, 1.10000, 0.90000, 1.10000, 0.90000
15524,'VIRGINIA ~22',  69.0000,1,  15,   1,   1,1.02536964, -60.287423, 1.10000, 0.90000, 1.10000, 0.90000
15525,'VIRGINIA ~23',  18.0000,1,  15,   1,   1,1.01823676, -68.039032, 1.10000, 0.90000, 1.10000, 0.90000
15527,'VIRGINIA ~25', 138.0000,1,  15,   1,   1,1.03434920, -56.852767, 1.10000, 0.90000, 1.10000, 0.90000
15528,'VIRGINIA ~26', 500.0000,1,  15,   1,   1,1.04610550, -54.174154, 1.10000, 0.90000, 1.10000, 0.90000
15529,'VIRGINIA ~27', 138.0000,1,  15,   1,   1,1.03603935, -56.525143, 1.10000, 0.90000, 1.10000, 0.90000
15530,'VIRGINIA ~28',  24.0000,1,  15,   1,   1,1.03056777, -58.039997, 1.10000, 0.90000, 1.10000, 0.90000
15532,'WINDSOR 7 1 ',  69.0000,1,  15,   1,   1,0.99795961, -59.966008, 1.10000, 0.90000, 1.10000, 0.90000
15533,'WINDSOR 7 2 ',  69.0000,1,  15,   1,   1,0.99814069, -59.955421, 1.10000, 0.90000, 1.10000, 0.90000
15534,'WINDSOR 7 4 ',  69.0000,1,  15,   1,   1,0.99795961, -59.966008, 1.10000, 0.90000, 1.10000, 0.90000
15535,'NORFOLK 6 1 ',  69.0000,1,  15,   1,   1,1.01314199, -60.769224, 1.10000, 0.90000, 1.10000, 0.90000
15536,'NORFOLK 6 2 ',  69.0000,1,  15,   1,   1,1.01278400, -60.799687, 1.10000, 0.90000, 1.10000, 0.90000
15537,'NORFOLK 7 1 ',  69.0000,1,  15,   1,   1,1.03518319, -61.465528, 1.10000, 0.90000, 1.10000, 0.90000
15538,'NORFOLK 8 1 ',  69.0000,1,  15,   1,   1,1.01808989, -62.234088, 1.10000, 0.90000, 1.10000, 0.90000
15539,'NORFOLK 8 2 ',  69.0000,1,  15,   1,   1,1.01787674, -62.256792, 1.10000, 0.90000, 1.10000, 0.90000
15540,'NORFOLK 9 1 ',  69.0000,1,  15,   1,   1,1.01874506, -61.189090, 1.10000, 0.90000, 1.10000, 0.90000
15541,'NORFOLK 10 1',  69.0000,1,  15,   1,   1,1.02243388, -60.388803, 1.10000, 0.90000, 1.10000, 0.90000
15542,'NORFOLK 10 2',  69.0000,1,  15,   1,   1,1.02215874, -60.410817, 1.10000, 0.90000, 1.10000, 0.90000
15543,'NORFOLK 11 1',  69.0000,1,  15,   1,   1,1.02481759, -60.634287, 1.10000, 0.90000, 1.10000, 0.90000
15544,'NORFOLK 12 1',  69.0000,1,  15,   1,   1,1.02492654, -60.042731, 1.10000, 0.90000, 1.10000, 0.90000
15545,'NORFOLK 13 1',  69.0000,1,  15,   1,   1,1.01570976, -61.466170, 1.10000, 0.90000, 1.10000, 0.90000
15546,'NORFOLK 13 2',  69.0000,1,  15,   1,   1,1.01553631, -61.485937, 1.10000, 0.90000, 1.10000, 0.90000
15547,'NORFOLK 13 4',  69.0000,1,  15,   1,   1,1.01588511, -61.446171, 1.10000, 0.90000, 1.10000, 0.90000
15548,'NORFOLK 14 1', 138.0000,1,  15,   1,   1,1.03082204, -57.161962, 1.10000, 0.90000, 1.10000, 0.90000
15549,'NORFOLK 14 2',  69.0000,1,  15,   1,   1,1.01903749, -60.513529, 1.10000, 0.90000, 1.10000, 0.90000
15550,'NORFOLK 14 3', 138.0000,1,  15,   1,   1,1.03052807, -57.191735, 1.10000, 0.90000, 1.10000, 0.90000
15551,'NORFOLK 15 1',  69.0000,1,  15,   1,   1,1.04101825, -61.470569, 1.10000, 0.90000, 1.10000, 0.90000
15552,'NORFOLK 15 2',  69.0000,1,  15,   1,   1,1.04120052, -61.452373, 1.10000, 0.90000, 1.10000, 0.90000
15553,'NORFOLK 16 1',  69.0000,1,  15,   1,   1,1.02588964, -60.435296, 1.10000, 0.90000, 1.10000, 0.90000
15554,'NORFOLK 16 2',  69.0000,1,  15,   1,   1,1.02601886, -60.424566, 1.10000, 0.90000, 1.10000, 0.90000
15555,'NORFOLK 17 1',  69.0000,1,  15,   1,   1,1.02340531, -60.259241, 1.10000, 0.90000, 1.10000, 0.90000
15556,'NORFOLK 18 1',  69.0000,1,  15,   1,   1,1.01532185, -61.256483, 1.10000, 0.90000, 1.10000, 0.90000
15557,'NORFOLK 19 1',  69.0000,1,  15,   1,   1,1.02534783, -60.402313, 1.10000, 0.90000, 1.10000, 0.90000
15558,'NORFOLK 20 1',  69.0000,1,  15,   1,   1,1.03512967, -61.746700, 1.10000, 0.90000, 1.10000, 0.90000
15559,'NORFOLK 21 1',  69.0000,1,  15,   1,   1,1.01836276, -61.445830, 1.10000, 0.90000, 1.10000, 0.90000
15560,'NEWPORT NE~1',  69.0000,1,  15,   1,   1,1.03915441, -61.180914, 1.10000, 0.90000, 1.10000, 0.90000
15561,'NEWPORT NE~2',  69.0000,1,  15,   1,   1,1.03900588, -61.198809, 1.10000, 0.90000, 1.10000, 0.90000
15562,'NEWPORT NE~3',  69.0000,1,  15,   1,   1,1.03890359, -61.156865, 1.10000, 0.90000, 1.10000, 0.90000
15563,'NEWPORT NE~4',  69.0000,1,  15,   1,   1,1.03915441, -61.180914, 1.10000, 0.90000, 1.10000, 0.90000
15564,'NEWPORT N~13',  69.0000,1,  15,   1,   1,1.02255332, -59.661668, 1.10000, 0.90000, 1.10000, 0.90000
15565,'NEWPORT N~14',  69.0000,1,  15,   1,   1,1.02274120, -59.641799, 1.10000, 0.90000, 1.10000, 0.90000
15566,'NEWPORT N~15', 138.0000,1,  15,   1,   1,1.03406894, -56.342978, 1.10000, 0.90000, 1.10000, 0.90000
15567,'NEWPORT N~16',  69.0000,1,  15,   1,   1,1.03432417, -58.999837, 1.10000, 0.90000, 1.10000, 0.90000
15568,'NEWPORT N~17', 138.0000,1,  15,   1,   1,1.03438079, -56.255921, 1.10000, 0.90000, 1.10000, 0.90000
15569,'NEWPORT N~18',  69.0000,1,  15,   1,   1,1.02761757, -59.264390, 1.10000, 0.90000, 1.10000, 0.90000
15570,'NEWPORT N~19',  69.0000,1,  15,   1,   1,1.02704132, -59.288132, 1.10000, 0.90000, 1.10000, 0.90000
15571,'NEWPORT N~20',  69.0000,1,  15,   1,   1,1.04336751, -60.802371, 1.10000, 0.90000, 1.10000, 0.90000
15572,'FORT EUSTI~1',  69.0000,1,  15,   1,   1,1.02606988, -59.566162, 1.10000, 0.90000, 1.10000, 0.90000
15573,'NEWPORT N~21', 138.0000,1,  15,   1,   1,1.03633809, -57.519605, 1.10000, 0.90000, 1.10000, 0.90000
15574,'NEWPORT N~22',  69.0000,1,  15,   1,   1,1.01961935, -61.385683, 1.10000, 0.90000, 1.10000, 0.90000
15575,'NEWPORT N~23',  22.0000,1,  15,   1,   1,1.01556075, -61.193147, 1.10000, 0.90000, 1.10000, 0.90000
15577,'NEWPORT N~25', 138.0000,1,  15,   1,   1,1.03621483, -57.540321, 1.10000, 0.90000, 1.10000, 0.90000
15578,'NEWPORT N~26', 138.0000,1,  15,   1,   1,1.03666508, -57.471227, 1.10000, 0.90000, 1.10000, 0.90000
15579,'NEWPORT N~27',  69.0000,1,  15,   1,   1,1.03739893, -60.986903, 1.10000, 0.90000, 1.10000, 0.90000
15580,'NEWPORT N~28',  69.0000,1,  15,   1,   1,1.03674817, -61.056413, 1.10000, 0.90000, 1.10000, 0.90000
15581,'NEWPORT N~29',  69.0000,1,  15,   1,   1,1.03696978, -61.034085, 1.10000, 0.90000, 1.10000, 0.90000
15582,'NEWPORT N~30', 138.0000,1,  15,   1,   1,1.03125441, -58.008038, 1.10000, 0.90000, 1.10000, 0.90000
15583,'NEWPORT N~31', 138.0000,1,  15,   1,   1,1.03089035, -58.044081, 1.10000, 0.90000, 1.10000, 0.90000
15584,'NEWPORT NE~5', 138.0000,1,  15,   1,   1,1.03554845, -57.797648, 1.10000, 0.90000, 1.10000, 0.90000
15585,'NEWPORT NE~6',  69.0000,1,  15,   1,   1,1.03539979, -60.478429, 1.10000, 0.90000, 1.10000, 0.90000
15586,'NEWPORT NE~7',  13.8000,1,  15,   1,   1,1.01383972, -63.930461, 1.10000, 0.90000, 1.10000, 0.90000
15587,'NEWPORT NE~8',  13.8000,1,  15,   1,   1,1.03466964, -60.584160, 1.10000, 0.90000, 1.10000, 0.90000
15589,'NEWPORT N~10', 138.0000,1,  15,   1,   1,1.03576458, -57.736723, 1.10000, 0.90000, 1.10000, 0.90000
15590,'NEWPORT N~11', 138.0000,1,  15,   1,   1,1.03554845, -57.797648, 1.10000, 0.90000, 1.10000, 0.90000
15591,'NEWPORT N~12',  69.0000,1,  15,   1,   1,1.04038668, -60.537715, 1.10000, 0.90000, 1.10000, 0.90000
15592,'HAMPTON 4 1 ',  69.0000,1,  15,   1,   1,1.02732241, -61.680153, 1.10000, 0.90000, 1.10000, 0.90000
15593,'HAMPTON 4 2 ',  69.0000,1,  15,   1,   1,1.02756548, -61.661220, 1.10000, 0.90000, 1.10000, 0.90000
15594,'POQUOSON 1  ',  69.0000,1,  15,   1,   1,1.03759062, -60.819583, 1.10000, 0.90000, 1.10000, 0.90000
15595,'POQUOSON 2  ',  69.0000,1,  15,   1,   1,1.03738403, -60.837854, 1.10000, 0.90000, 1.10000, 0.90000
15596,'HAMPTON 5 1 ',  69.0000,1,  15,   1,   1,1.03621221, -61.501585, 1.10000, 0.90000, 1.10000, 0.90000
15597,'HAMPTON 6 1 ',  69.0000,1,  15,   1,   1,1.03416574, -60.835020, 1.10000, 0.90000, 1.10000, 0.90000
15598,'HAMPTON 7 1 ',  69.0000,1,  15,   1,   1,1.03738010, -61.077129, 1.10000, 0.90000, 1.10000, 0.90000
15599,'HAMPTON 8 1 ', 138.0000,1,  15,   1,   1,1.02682734, -58.708386, 1.10000, 0.90000, 1.10000, 0.90000
15600,'HAMPTON 8 2 ',  69.0000,1,  15,   1,   1,1.04591382, -61.012707, 1.10000, 0.90000, 1.10000, 0.90000
15601,'HAMPTON 8 3 ', 138.0000,1,  15,   1,   1,1.02646589, -58.742844, 1.10000, 0.90000, 1.10000, 0.90000
15602,'HAMPTON 8 5 ', 138.0000,1,  15,   1,   1,1.02742910, -58.658109, 1.10000, 0.90000, 1.10000, 0.90000
15603,'HAMPTON 9 1 ', 138.0000,1,  15,   1,   1,1.02145529, -58.179927, 1.10000, 0.90000, 1.10000, 0.90000
15604,'HAMPTON 9 2 ',  69.0000,1,  15,   1,   1,1.04225230, -60.458348, 1.10000, 0.90000, 1.10000, 0.90000
15605,'HAMPTON 9 3 ', 138.0000,1,  15,   1,   1,1.02111149, -58.217930, 1.10000, 0.90000, 1.10000, 0.90000
15606,'HAMPTON 10 1', 500.0000,1,  15,   1,   1,1.04669404, -54.415192, 1.10000, 0.90000, 1.10000, 0.90000
15607,'HAMPTON 10 2', 138.0000,1,  15,   1,   1,1.04324770, -57.666946, 1.10000, 0.90000, 1.10000, 0.90000
15608,'HAMPTON 10 3',  69.0000,1,  15,   1,   1,1.04283977, -61.434191, 1.10000, 0.90000, 1.10000, 0.90000
15609,'HAMPTON 10 4', 138.0000,1,  15,   1,   1,1.04273069, -57.715549, 1.10000, 0.90000, 1.10000, 0.90000
15610,'HAMPTON 11 1', 138.0000,1,  15,   1,   1,1.03221047, -58.219720, 1.10000, 0.90000, 1.10000, 0.90000
15611,'YORKTOWN 1 1',  69.0000,1,  15,   1,   1,1.03967869, -60.695506, 1.10000, 0.90000, 1.10000, 0.90000
15612,'YORKTOWN 1 2',  69.0000,1,  15,   1,   1,1.03965676, -60.700465, 1.10000, 0.90000, 1.10000, 0.90000
15613,'YORKTOWN 1 4',  69.0000,1,  15,   1,   1,1.03967738, -60.695691, 1.10000, 0.90000, 1.10000, 0.90000
15614,'YORKTOWN 1 6',  69.0000,1,  15,   1,   1,1.03970289, -60.690588, 1.10000, 0.90000, 1.10000, 0.90000
15615,'YORKTOWN 2 1', 138.0000,1,  15,   1,   1,1.03579998, -57.346330, 1.10000, 0.90000, 1.10000, 0.90000
15616,'YORKTOWN 2 2',  69.0000,1,  15,   1,   1,1.04458380, -60.747013, 1.10000, 0.90000, 1.10000, 0.90000
15617,'YORKTOWN 2 3', 138.0000,1,  15,   1,   1,1.03546417, -57.373760, 1.10000, 0.90000, 1.10000, 0.90000
15618,'YORKTOWN 2 5', 138.0000,1,  15,   1,   1,1.03648138, -57.287092, 1.10000, 0.90000, 1.10000, 0.90000
15619,'YORKTOWN 2 7', 138.0000,1,  15,   1,   1,1.03579998, -57.346330, 1.10000, 0.90000, 1.10000, 0.90000
15620,'YORKTOWN 3 1', 138.0000,1,  15,   1,   1,1.03835213, -56.774708, 1.10000, 0.90000, 1.10000, 0.90000
15621,'YORKTOWN 3 2', 138.0000,1,  15,   1,   1,1.03857338, -56.739512, 1.10000, 0.90000, 1.10000, 0.90000
15622,'SEAFORD 3 1 ',  69.0000,1,  15,   1,   1,1.03956962, -60.783124, 1.10000, 0.90000, 1.10000, 0.90000
15623,'PORTSMOUT~50',  69.0000,1,  15,   1,   1,1.03678036, -59.352349, 1.10000, 0.90000, 1.10000, 0.90000
15624,'PORTSMOUT~51',  69.0000,1,  15,   1,   1,1.03480268, -59.646471, 1.10000, 0.90000, 1.10000, 0.90000
15625,'PORTSMOUT~52',  69.0000,1,  15,   1,   1,1.03465903, -59.663219, 1.10000, 0.90000, 1.10000, 0.90000
15626,'PORTSMOUT~53',  69.0000,1,  15,   1,   1,1.03493547, -59.629286, 1.10000, 0.90000, 1.10000, 0.90000
15627,'PORTSMOUT~54',  69.0000,1,  15,   1,   1,1.02650952, -60.018013, 1.10000, 0.90000, 1.10000, 0.90000
15628,'PORTSMOUT~55',  69.0000,1,  15,   1,   1,1.01782012, -61.503989, 1.10000, 0.90000, 1.10000, 0.90000
15629,'PORTSMOUT~56',  13.8000,1,  15,   1,   1,1.01782012, -61.503989, 1.10000, 0.90000, 1.10000, 0.90000
15630,'PORTSMOUT~57',  13.8000,1,  15,   1,   1,1.01782012, -61.503989, 1.10000, 0.90000, 1.10000, 0.90000
15632,'PORTSMOUTH~3',  69.0000,1,  15,   1,   1,1.01636934, -61.610670, 1.10000, 0.90000, 1.10000, 0.90000
15633,'PORTSMOUTH~4', 138.0000,1,  15,   1,   1,1.03461564, -57.223834, 1.10000, 0.90000, 1.10000, 0.90000
15634,'PORTSMOUTH~5',  69.0000,1,  15,   1,   1,1.02720714, -60.385614, 1.10000, 0.90000, 1.10000, 0.90000
15635,'PORTSMOUTH~6', 138.0000,1,  15,   1,   1,1.03541577, -57.094371, 1.10000, 0.90000, 1.10000, 0.90000
15636,'PORTSMOUTH~7',  69.0000,1,  15,   1,   1,1.03006446, -59.991355, 1.10000, 0.90000, 1.10000, 0.90000
15637,'PORTSMOUTH~8',  69.0000,1,  15,   1,   1,1.02994239, -60.012200, 1.10000, 0.90000, 1.10000, 0.90000
15638,'FORT LEE 3 1',  69.0000,1,  15,   1,   1,1.04104769, -57.899596, 1.10000, 0.90000, 1.10000, 0.90000
15639,'PETERSBURG~5', 138.0000,1,  15,   1,   1,1.02205133, -54.913184, 1.10000, 0.90000, 1.10000, 0.90000
15640,'PETERSBURG~6', 138.0000,1,  15,   1,   1,1.02167869, -54.941922, 1.10000, 0.90000, 1.10000, 0.90000
15641,'PETERSBURG~7', 138.0000,1,  15,   1,   1,1.02217042, -54.391686, 1.10000, 0.90000, 1.10000, 0.90000
15642,'PETERSBURG~8',  69.0000,1,  15,   1,   1,1.05109644, -57.361609, 1.10000, 0.90000, 1.10000, 0.90000
15643,'PETERSBURG~9', 138.0000,1,  15,   1,   1,1.02203345, -54.424166, 1.10000, 0.90000, 1.10000, 0.90000
15644,'PETERSBUR~10',  69.0000,1,  15,   1,   1,1.04682040, -57.028634, 1.10000, 0.90000, 1.10000, 0.90000
15645,'PETERSBUR~11',  69.0000,1,  15,   1,   1,1.04705954, -56.999677, 1.10000, 0.90000, 1.10000, 0.90000
15646,'ALBERTA 1   ',  69.0000,1,  15,   1,   1,0.99880165, -48.576862, 1.10000, 0.90000, 1.10000, 0.90000
15647,'BLACKSTONE~9',  69.0000,1,  15,   1,   1,1.04631174, -52.591999, 1.10000, 0.90000, 1.10000, 0.90000
15648,'BLACKSTON~10',  69.0000,1,  15,   1,   1,1.04625821, -52.603286, 1.10000, 0.90000, 1.10000, 0.90000
15649,'BOYKINS 1   ',  69.0000,1,  15,   1,   1,1.03748536, -50.324841, 1.10000, 0.90000, 1.10000, 0.90000
15650,'BOYKINS 2   ',  69.0000,1,  15,   1,   1,1.03743756, -50.328580, 1.10000, 0.90000, 1.10000, 0.90000
15651,'CAPRON 1    ',  69.0000,1,  15,   1,   1,1.03356576, -51.275722, 1.10000, 0.90000, 1.10000, 0.90000
15652,'CAPRON 2    ',  69.0000,1,  15,   1,   1,1.03361189, -51.271884, 1.10000, 0.90000, 1.10000, 0.90000
15653,'CHESTER 12 1',  69.0000,1,  15,   1,   1,1.03507054, -57.875458, 1.10000, 0.90000, 1.10000, 0.90000
15654,'CHESTER 12 2',  69.0000,1,  15,   1,   1,1.03488576, -57.900108, 1.10000, 0.90000, 1.10000, 0.90000
15655,'CHESTER 13 1',  69.0000,1,  15,   1,   1,1.03978992, -58.337937, 1.10000, 0.90000, 1.10000, 0.90000
15656,'CHESTER 13 2',  69.0000,1,  15,   1,   1,1.04005051, -58.312494, 1.10000, 0.90000, 1.10000, 0.90000
15657,'CHESTERFIE~6',  69.0000,1,  15,   1,   1,1.03681827, -58.934178, 1.10000, 0.90000, 1.10000, 0.90000
15658,'CHESTERFIE~7',  69.0000,1,  15,   1,   1,1.04515314, -58.835345, 1.10000, 0.90000, 1.10000, 0.90000
15659,'CHESTERFIE~8',  69.0000,1,  15,   1,   1,1.04497671, -58.858021, 1.10000, 0.90000, 1.10000, 0.90000
15660,'CHURCH ROA~1',  69.0000,1,  15,   1,   1,1.03714764, -58.106216, 1.10000, 0.90000, 1.10000, 0.90000
15661,'CHURCH ROA~2',  69.0000,1,  15,   1,   1,1.03718841, -58.102240, 1.10000, 0.90000, 1.10000, 0.90000
15662,'CHURCH ROA~3',  69.0000,1,  15,   1,   1,1.03710294, -58.110512, 1.10000, 0.90000, 1.10000, 0.90000
15663,'COLONIAL H~1',  69.0000,1,  15,   1,   1,1.03992271, -56.733477, 1.10000, 0.90000, 1.10000, 0.90000
15664,'COLONIAL H~2',  69.0000,1,  15,   1,   1,1.04014814, -56.717566, 1.10000, 0.90000, 1.10000, 0.90000
15665,'COLONIAL H~3',  69.0000,1,  15,   1,   1,1.03992271, -56.733477, 1.10000, 0.90000, 1.10000, 0.90000
15666,'COLONIAL H~4',  69.0000,1,  15,   1,   1,1.04192185, -58.857653, 1.10000, 0.90000, 1.10000, 0.90000
15667,'CHESTER 14 1',  69.0000,1,  15,   1,   1,1.03883088, -57.460490, 1.10000, 0.90000, 1.10000, 0.90000
15668,'CHESTER 14 2',  69.0000,1,  15,   1,   1,1.03864944, -57.477360, 1.10000, 0.90000, 1.10000, 0.90000
15669,'COURTLAND ~1',  69.0000,1,  15,   1,   1,1.01892686, -54.254429, 1.10000, 0.90000, 1.10000, 0.90000
15670,'COURTLAND ~2',  69.0000,1,  15,   1,   1,1.01897645, -54.247565, 1.10000, 0.90000, 1.10000, 0.90000
15671,'CHESTERFIE~9', 138.0000,1,  15,   1,   1,1.02186942, -54.883206, 1.10000, 0.90000, 1.10000, 0.90000
15672,'CHESTERFI~10', 138.0000,1,  15,   1,   1,1.02161431, -54.906129, 1.10000, 0.90000, 1.10000, 0.90000
15673,'DEWITT 1    ',  69.0000,1,  15,   1,   1,1.04287767, -57.213653, 1.10000, 0.90000, 1.10000, 0.90000
15674,'DINWIDDIE 1 ',  69.0000,1,  15,   1,   1,1.03261983, -58.784993, 1.10000, 0.90000, 1.10000, 0.90000
15675,'DISPUTANTA 1',  69.0000,1,  15,   1,   1,1.03507948, -58.288998, 1.10000, 0.90000, 1.10000, 0.90000
15676,'EMPORIA 1 1 ', 500.0000,1,  15,   1,   1,1.04795766, -45.846074, 1.10000, 0.90000, 1.10000, 0.90000
15677,'EMPORIA 1 2 ', 345.0000,1,  15,   1,   1,1.05290174, -44.028970, 1.10000, 0.90000, 1.10000, 0.90000
15678,'EMPORIA 1 3 ', 138.0000,1,  15,   1,   1,1.04326284, -46.372125, 1.10000, 0.90000, 1.10000, 0.90000
15679,'EMPORIA 1 4 ',  69.0000,1,  15,   1,   1,1.04845202, -48.043045, 1.10000, 0.90000, 1.10000, 0.90000
15680,'EMPORIA 1 5 ',  18.0000,1,  15,   1,   1,1.03723669, -48.142940, 1.10000, 0.90000, 1.10000, 0.90000
15682,'EMPORIA 1 7 ', 138.0000,1,  15,   1,   1,1.04305720, -46.396263, 1.10000, 0.90000, 1.10000, 0.90000
15683,'EMPORIA 1 9 ', 345.0000,1,  15,   1,   1,1.05353487, -43.527693, 1.10000, 0.90000, 1.10000, 0.90000
15684,'FRANKLIN 1~1',  69.0000,1,  15,   1,   1,1.02197599, -53.978691, 1.10000, 0.90000, 1.10000, 0.90000
15685,'HOPEWELL 3 1',  69.0000,1,  15,   1,   1,1.04235375, -56.456243, 1.10000, 0.90000, 1.10000, 0.90000
15686,'HOPEWELL 4 1', 138.0000,1,  15,   1,   1,1.02131438, -54.550856, 1.10000, 0.90000, 1.10000, 0.90000
15687,'HOPEWELL 4 2',  69.0000,1,  15,   1,   1,1.04940665, -56.910430, 1.10000, 0.90000, 1.10000, 0.90000
15688,'HOPEWELL 4 3',  13.8000,1,  15,   1,   1,1.02942991, -59.837430, 1.10000, 0.90000, 1.10000, 0.90000
15689,'HOPEWELL 4 4',  13.8000,1,  15,   1,   1,1.05111480, -56.681985, 1.10000, 0.90000, 1.10000, 0.90000
15691,'HOPEWELL 4 6', 138.0000,1,  15,   1,   1,1.02227509, -54.496901, 1.10000, 0.90000, 1.10000, 0.90000
15692,'HOPEWELL 4 8', 138.0000,1,  15,   1,   1,1.02131438, -54.550856, 1.10000, 0.90000, 1.10000, 0.90000
15693,'HOPEWELL 4~1', 138.0000,1,  15,   1,   1,1.02131438, -54.550856, 1.10000, 0.90000, 1.10000, 0.90000
15694,'IVOR 1      ',  69.0000,1,  15,   1,   1,1.00524759, -56.709486, 1.10000, 0.90000, 1.10000, 0.90000
15695,'IVOR 2      ',  69.0000,1,  15,   1,   1,1.00531757, -56.703506, 1.10000, 0.90000, 1.10000, 0.90000
15696,'JARRATT 1   ',  69.0000,1,  15,   1,   1,1.03543663, -59.172702, 1.10000, 0.90000, 1.10000, 0.90000
15697,'LAWRENCEVI~3', 138.0000,1,  15,   1,   1,1.03838420, -47.873236, 1.10000, 0.90000, 1.10000, 0.90000
15698,'LAWRENCEVI~4',  69.0000,1,  15,   1,   1,1.03640294, -46.145328, 1.10000, 0.90000, 1.10000, 0.90000
15699,'LAWRENCEVI~5',  13.8000,1,  15,   1,   1,1.03551853, -44.804480, 1.10000, 0.90000, 1.10000, 0.90000
15701,'LAWRENCEVI~7', 138.0000,1,  15,   1,   1,1.03826392, -47.887771, 1.10000, 0.90000, 1.10000, 0.90000
15702,'LAWRENCEVI~8', 138.0000,1,  15,   1,   1,1.03847945, -47.871006, 1.10000, 0.90000, 1.10000, 0.90000
15703,'MC KENNEY 1 ',  69.0000,1,  15,   1,   1,1.04204905, -54.891082, 1.10000, 0.90000, 1.10000, 0.90000
15704,'MC KENNEY 2 ',  69.0000,1,  15,   1,   1,1.04203010, -54.894596, 1.10000, 0.90000, 1.10000, 0.90000
15705,'PRINCE GEO~1',  69.0000,1,  15,   1,   1,1.04264319, -57.087551, 1.10000, 0.90000, 1.10000, 0.90000
15706,'PRINCE GEO~2',  69.0000,1,  15,   1,   1,1.04275405, -57.070991, 1.10000, 0.90000, 1.10000, 0.90000
15707,'SPRING GRO~7',  69.0000,1,  15,   1,   1,1.03482378, -58.584889, 1.10000, 0.90000, 1.10000, 0.90000
15708,'STONY CREE~1',  69.0000,1,  15,   1,   1,1.02013028, -58.654010, 1.10000, 0.90000, 1.10000, 0.90000
15709,'STONY CREE~2',  69.0000,1,  15,   1,   1,1.02009189, -58.658771, 1.10000, 0.90000, 1.10000, 0.90000
15710,'SURRY 1 1   ',  69.0000,1,  15,   1,   1,1.04268479, -58.207050, 1.10000, 0.90000, 1.10000, 0.90000
15711,'SURRY 1 2   ',  69.0000,1,  15,   1,   1,1.04273140, -58.203136, 1.10000, 0.90000, 1.10000, 0.90000
15712,'SUTHERLAND 1',  69.0000,1,  15,   1,   1,1.04729736, -57.677457, 1.10000, 0.90000, 1.10000, 0.90000
15713,'WAKEFIELD ~5',  69.0000,1,  15,   1,   1,1.01357353, -55.541592, 1.10000, 0.90000, 1.10000, 0.90000
15714,'WAKEFIELD ~6',  69.0000,1,  15,   1,   1,1.01353741, -55.546882, 1.10000, 0.90000, 1.10000, 0.90000
15715,'WAVERLY 2 1 ',  69.0000,1,  15,   1,   1,1.01034904, -57.147257, 1.10000, 0.90000, 1.10000, 0.90000
15716,'WAVERLY 3 1 ',  69.0000,1,  15,   1,   1,1.04252017, -57.494388, 1.10000, 0.90000, 1.10000, 0.90000
15717,'WAVERLY 3 2 ',  69.0000,1,  15,   1,   1,1.04256582, -57.491157, 1.10000, 0.90000, 1.10000, 0.90000
15718,'ZUNI 1      ',  69.0000,1,  15,   1,   1,1.00621212, -57.018453, 1.10000, 0.90000, 1.10000, 0.90000
15719,'ZUNI 2      ',  69.0000,1,  15,   1,   1,1.00618958, -57.021773, 1.10000, 0.90000, 1.10000, 0.90000
15720,'ZUNI 4      ',  69.0000,1,  15,   1,   1,1.00623703, -57.014748, 1.10000, 0.90000, 1.10000, 0.90000
15721,'FARMVILLE ~1', 138.0000,1,  15,   1,   1,1.03355408, -50.352506, 1.10000, 0.90000, 1.10000, 0.90000
15722,'FARMVILLE ~2',  69.0000,1,  15,   1,   1,1.04008627, -53.978654, 1.10000, 0.90000, 1.10000, 0.90000
15723,'FARMVILLE ~3', 138.0000,1,  15,   1,   1,1.03385258, -50.329267, 1.10000, 0.90000, 1.10000, 0.90000
15724,'FARMVILLE ~4',  69.0000,1,  15,   1,   1,1.03274202, -53.048539, 1.10000, 0.90000, 1.10000, 0.90000
15725,'BOYDTON 1 1 ',  69.0000,1,  15,   1,   1,1.01300919, -47.278395, 1.10000, 0.90000, 1.10000, 0.90000
15726,'BOYDTON 1 2 ',  69.0000,1,  15,   1,   1,1.01296449, -47.283873, 1.10000, 0.90000, 1.10000, 0.90000
15727,'BOYDTON 1 4 ',  69.0000,1,  15,   1,   1,1.01306105, -47.272989, 1.10000, 0.90000, 1.10000, 0.90000
15728,'BOYDTON 1 6 ',  69.0000,1,  15,   1,   1,1.01300919, -47.278395, 1.10000, 0.90000, 1.10000, 0.90000
15729,'BRACEY 1    ',  69.0000,1,  15,   1,   1,1.00660872, -47.630901, 1.10000, 0.90000, 1.10000, 0.90000
15730,'BRODNAX 1   ',  69.0000,1,  15,   1,   1,1.00120175, -47.951265, 1.10000, 0.90000, 1.10000, 0.90000
15731,'BRODNAX 2   ',  69.0000,1,  15,   1,   1,1.00114751, -47.957036, 1.10000, 0.90000, 1.10000, 0.90000
15732,'BUCKINGHAM 1',  69.0000,1,  15,   1,   1,1.01097095, -53.323048, 1.10000, 0.90000, 1.10000, 0.90000
15733,'BURKEVILLE 1',  69.0000,1,  15,   1,   1,1.05179894, -50.747090, 1.10000, 0.90000, 1.10000, 0.90000
15734,'CHARLOTT~109',  69.0000,1,  15,   1,   1,1.03441215, -41.834243, 1.10000, 0.90000, 1.10000, 0.90000
15735,'CHASE CITY 1',  69.0000,1,  15,   1,   1,1.00319803, -47.607802, 1.10000, 0.90000, 1.10000, 0.90000
15736,'CLARKSVILL~3',  69.0000,1,  15,   1,   1,1.04669821, -40.131323, 1.10000, 0.90000, 1.10000, 0.90000
15737,'CREWE 1     ', 138.0000,1,  15,   1,   1,1.03502703, -48.374572, 1.10000, 0.90000, 1.10000, 0.90000
15738,'CREWE 2     ',  69.0000,1,  15,   1,   1,1.05417597, -50.562514, 1.10000, 0.90000, 1.10000, 0.90000
15739,'CREWE 3     ', 138.0000,1,  15,   1,   1,1.03492272, -48.383257, 1.10000, 0.90000, 1.10000, 0.90000
15740,'CREWE 5     ', 138.0000,1,  15,   1,   1,1.03531039, -48.330726, 1.10000, 0.90000, 1.10000, 0.90000
15741,'DILLWYN 1   ',  69.0000,1,  15,   1,   1,1.02143502, -53.159827, 1.10000, 0.90000, 1.10000, 0.90000
15742,'DRAKES BRA~1',  69.0000,1,  15,   1,   1,1.03649497, -40.833541, 1.10000, 0.90000, 1.10000, 0.90000
15743,'KENBRIDGE 1 ',  69.0000,1,  15,   1,   1,0.99929237, -48.648193, 1.10000, 0.90000, 1.10000, 0.90000
15744,'KENBRIDGE 2 ',  69.0000,1,  15,   1,   1,0.99925011, -48.654716, 1.10000, 0.90000, 1.10000, 0.90000
15745,'KEYSVILLE 1 ',  69.0000,1,  15,   1,   1,1.01497030, -45.096385, 1.10000, 0.90000, 1.10000, 0.90000
15746,'KEYSVILLE 2 ',  69.0000,1,  15,   1,   1,1.01493740, -45.102580, 1.10000, 0.90000, 1.10000, 0.90000
15747,'LA CROSSE 1 ',  69.0000,1,  15,   1,   1,0.99905717, -47.737394, 1.10000, 0.90000, 1.10000, 0.90000
15748,'MEHERRIN 1  ',  69.0000,1,  15,   1,   1,1.02107620, -44.041941, 1.10000, 0.90000, 1.10000, 0.90000
15749,'PAMPLIN 1   ',  69.0000,1,  15,   1,   1,1.03841782, -51.487783, 1.10000, 0.90000, 1.10000, 0.90000
15750,'PHENIX 1    ',  69.0000,1,  15,   1,   1,1.00755179, -47.751980, 1.10000, 0.90000, 1.10000, 0.90000
15751,'PROSPECT 3 1',  69.0000,1,  15,   1,   1,1.03240395, -52.812997, 1.10000, 0.90000, 1.10000, 0.90000
15752,'PROSPECT 3 2',  69.0000,1,  15,   1,   1,1.03243792, -52.810008, 1.10000, 0.90000, 1.10000, 0.90000
15753,'RICE 1      ',  69.0000,1,  15,   1,   1,1.03683579, -53.885176, 1.10000, 0.90000, 1.10000, 0.90000
15754,'RICE 2      ',  69.0000,1,  15,   1,   1,1.03681612, -53.888557, 1.10000, 0.90000, 1.10000, 0.90000
15755,'RICE 4      ',  69.0000,1,  15,   1,   1,1.03685403, -53.881505, 1.10000, 0.90000, 1.10000, 0.90000
15756,'SOUTH HILL 1', 138.0000,1,  15,   1,   1,1.03816187, -46.517765, 1.10000, 0.90000, 1.10000, 0.90000
15757,'SOUTH HILL 2', 138.0000,1,  15,   1,   1,1.03804743, -46.529373, 1.10000, 0.90000, 1.10000, 0.90000
15758,'VICTORIA 1  ',  69.0000,1,  15,   1,   1,0.99699676, -47.138875, 1.10000, 0.90000, 1.10000, 0.90000
15759,'ROANOKE 1 1 ',  69.0000,1,  15,   1,   1,1.02774298, -46.328999, 1.10000, 0.90000, 1.10000, 0.90000
15760,'ROANOKE 1 2 ',  69.0000,1,  15,   1,   1,1.02754879, -46.352017, 1.10000, 0.90000, 1.10000, 0.90000
15761,'ROANOKE 2 1 ',  69.0000,1,  15,   1,   1,1.01908636, -46.769519, 1.10000, 0.90000, 1.10000, 0.90000
15762,'ROANOKE 3 1 ',  69.0000,1,  15,   1,   1,1.02363551, -46.666837, 1.10000, 0.90000, 1.10000, 0.90000
15763,'ROANOKE 4 1 ', 138.0000,1,  15,   1,   1,1.00723004, -41.621226, 1.10000, 0.90000, 1.10000, 0.90000
15764,'ROANOKE 4 2 ',  69.0000,1,  15,   1,   1,1.02149439, -45.892827, 1.10000, 0.90000, 1.10000, 0.90000
15765,'ROANOKE 4 3 ',  13.8000,1,  15,   1,   1,1.03771889, -49.370021, 1.10000, 0.90000, 1.10000, 0.90000
15767,'ROANOKE 4 5 ', 138.0000,1,  15,   1,   1,1.00699115, -41.646040, 1.10000, 0.90000, 1.10000, 0.90000
15768,'ROANOKE 4 7 ', 138.0000,1,  15,   1,   1,1.00754321, -41.569491, 1.10000, 0.90000, 1.10000, 0.90000
15769,'ROANOKE 5 1 ', 138.0000,1,  15,   1,   1,0.99397236, -42.416916, 1.10000, 0.90000, 1.10000, 0.90000
15770,'ROANOKE 5 2 ',  69.0000,1,  15,   1,   1,1.03246045, -46.248505, 1.10000, 0.90000, 1.10000, 0.90000
15771,'ROANOKE 5 3 ', 138.0000,1,  15,   1,   1,0.99384516, -42.439619, 1.10000, 0.90000, 1.10000, 0.90000
15772,'ROANOKE 6 1 ',  69.0000,1,  15,   1,   1,1.02441347, -46.497438, 1.10000, 0.90000, 1.10000, 0.90000
15773,'ROANOKE 6 2 ',  69.0000,1,  15,   1,   1,1.02432954, -46.511266, 1.10000, 0.90000, 1.10000, 0.90000
15774,'ROANOKE 7 1 ', 500.0000,1,  15,   1,   1,1.03824401, -39.082650, 1.10000, 0.90000, 1.10000, 0.90000
15775,'ROANOKE 7 2 ', 138.0000,1,  15,   1,   1,1.01763380, -40.984796, 1.10000, 0.90000, 1.10000, 0.90000
15776,'ROANOKE 7 3 ', 500.0000,1,  15,   1,   1,1.03795969, -39.117480, 1.10000, 0.90000, 1.10000, 0.90000
15777,'ROANOKE 7 5 ', 500.0000,1,  15,   1,   1,1.04034126, -38.941825, 1.10000, 0.90000, 1.10000, 0.90000
15778,'ROANOKE 8 1 ', 138.0000,1,  15,   1,   1,0.98773634, -43.254359, 1.10000, 0.90000, 1.10000, 0.90000
15779,'ROANOKE 8 2 ',  69.0000,1,  15,   1,   1,1.03761995, -42.906207, 1.10000, 0.90000, 1.10000, 0.90000
15780,'ROANOKE 8 3 ', 138.0000,1,  15,   1,   1,0.98748904, -43.282041, 1.10000, 0.90000, 1.10000, 0.90000
15781,'ROANOKE 9 1 ',  69.0000,1,  15,   1,   1,1.00215065, -46.882299, 1.10000, 0.90000, 1.10000, 0.90000
15782,'ROANOKE 10 1',  69.0000,1,  15,   1,   1,1.02281094, -46.832247, 1.10000, 0.90000, 1.10000, 0.90000
15783,'ROANOKE 11 1', 138.0000,1,  15,   1,   1,0.99524760, -42.640608, 1.10000, 0.90000, 1.10000, 0.90000
15784,'ROANOKE 11 2',  69.0000,1,  15,   1,   1,1.04159665, -46.089089, 1.10000, 0.90000, 1.10000, 0.90000
15785,'ROANOKE 11 3', 138.0000,1,  15,   1,   1,0.99634230, -42.557406, 1.10000, 0.90000, 1.10000, 0.90000
15786,'ROANOKE 11 5', 138.0000,1,  15,   1,   1,0.99524760, -42.640608, 1.10000, 0.90000, 1.10000, 0.90000
15787,'AXTON 1     ',  69.0000,1,  15,   1,   1,1.03050053, -38.004477, 1.10000, 0.90000, 1.10000, 0.90000
15788,'AXTON 2     ',  69.0000,1,  15,   1,   1,1.03056836, -37.994235, 1.10000, 0.90000, 1.10000, 0.90000
15789,'AXTON 4     ',  69.0000,1,  15,   1,   1,1.03042448, -38.014688, 1.10000, 0.90000, 1.10000, 0.90000
15790,'BASSETT 1 1 ', 138.0000,1,  15,   1,   1,1.03673685, -35.150612, 1.10000, 0.90000, 1.10000, 0.90000
15791,'BASSETT 1 2 ',  69.0000,1,  15,   1,   1,1.04552984, -36.935320, 1.10000, 0.90000, 1.10000, 0.90000
15792,'BASSETT 1 3 ', 138.0000,1,  15,   1,   1,1.03647685, -35.168466, 1.10000, 0.90000, 1.10000, 0.90000
15793,'BASSETT 1 5 ', 138.0000,1,  15,   1,   1,1.03708780, -35.123415, 1.10000, 0.90000, 1.10000, 0.90000
15794,'BLUE RIDGE 1',  69.0000,1,  15,   1,   1,1.02883887, -46.544259, 1.10000, 0.90000, 1.10000, 0.90000
15795,'BOONES MIL~1',  69.0000,1,  15,   1,   1,1.02979410, -44.347438, 1.10000, 0.90000, 1.10000, 0.90000
15796,'BOONES MIL~2',  69.0000,1,  15,   1,   1,1.02972257, -44.357342, 1.10000, 0.90000, 1.10000, 0.90000
15797,'BUCHANAN 3 1',  69.0000,1,  15,   1,   1,1.02160680, -49.057468, 1.10000, 0.90000, 1.10000, 0.90000
15798,'BUCHANAN 3 2',  69.0000,1,  15,   1,   1,1.02157402, -49.064712, 1.10000, 0.90000, 1.10000, 0.90000
15799,'CALLAWAY 2 1',  69.0000,1,  15,   1,   1,1.03767776, -40.537504, 1.10000, 0.90000, 1.10000, 0.90000
15800,'CASCADE 2 1 ',  69.0000,1,  15,   1,   1,1.03854215, -36.146413, 1.10000, 0.90000, 1.10000, 0.90000
15801,'COLLINSVIL~1',  69.0000,1,  15,   1,   1,1.04017878, -37.196947, 1.10000, 0.90000, 1.10000, 0.90000
15802,'COLLINSVIL~2',  69.0000,1,  15,   1,   1,1.04004085, -37.210877, 1.10000, 0.90000, 1.10000, 0.90000
15803,'COPPER HIL~1',  69.0000,1,  15,   1,   1,1.03569365, -41.338928, 1.10000, 0.90000, 1.10000, 0.90000
15804,'COPPER HIL~2',  69.0000,1,  15,   1,   1,1.03567529, -41.341441, 1.10000, 0.90000, 1.10000, 0.90000
15805,'COPPER HIL~3',  69.0000,1,  15,   1,   1,1.03571534, -41.336305, 1.10000, 0.90000, 1.10000, 0.90000
15806,'EAGLE ROCK 1',  69.0000,1,  15,   1,   1,1.02624083, -45.962532, 1.10000, 0.90000, 1.10000, 0.90000
15807,'EAGLE ROCK 2',  69.0000,1,  15,   1,   1,1.02622128, -45.965592, 1.10000, 0.90000, 1.10000, 0.90000
15808,'ELLISTON 1  ',  69.0000,1,  15,   1,   1,0.99539495, -45.525536, 1.10000, 0.90000, 1.10000, 0.90000
15809,'ELLISTON 2  ',  69.0000,1,  15,   1,   1,0.99531674, -45.531909, 1.10000, 0.90000, 1.10000, 0.90000
15810,'FERRUM 1    ',  69.0000,1,  15,   1,   1,1.03007567, -41.345457, 1.10000, 0.90000, 1.10000, 0.90000
15811,'FERRUM 2    ',  69.0000,1,  15,   1,   1,1.02998054, -41.353186, 1.10000, 0.90000, 1.10000, 0.90000
15812,'FERRUM 4    ',  69.0000,1,  15,   1,   1,1.03017914, -41.337206, 1.10000, 0.90000, 1.10000, 0.90000
15813,'FINCASTLE 1 ',  69.0000,1,  15,   1,   1,1.03024614, -45.925366, 1.10000, 0.90000, 1.10000, 0.90000
15814,'FINCASTLE 2 ',  69.0000,1,  15,   1,   1,1.03029335, -45.917859, 1.10000, 0.90000, 1.10000, 0.90000
15815,'FLOYD 1     ',  69.0000,1,  15,   1,   1,1.01358497, -42.655078, 1.10000, 0.90000, 1.10000, 0.90000
15816,'FLOYD 2     ',  69.0000,1,  15,   1,   1,1.01372361, -42.642995, 1.10000, 0.90000, 1.10000, 0.90000
15817,'GLADE HILL 1',  69.0000,1,  15,   1,   1,1.01784027, -41.072192, 1.10000, 0.90000, 1.10000, 0.90000
15818,'GOODVIEW 1  ',  69.0000,1,  15,   1,   1,1.01055193, -47.190252, 1.10000, 0.90000, 1.10000, 0.90000
15819,'HARDY 1     ',  69.0000,1,  15,   1,   1,1.01142132, -46.955235, 1.10000, 0.90000, 1.10000, 0.90000
15820,'HARDY 2     ',  69.0000,1,  15,   1,   1,1.01133859, -46.965016, 1.10000, 0.90000, 1.10000, 0.90000
15821,'HENRY 1     ',  69.0000,1,  15,   1,   1,1.03177071, -41.177175, 1.10000, 0.90000, 1.10000, 0.90000
15822,'HUDDLESTON 1',  69.0000,1,  15,   1,   1,1.03131044, -40.899210, 1.10000, 0.90000, 1.10000, 0.90000
15823,'HUDDLESTON 2',  69.0000,1,  15,   1,   1,1.03128719, -40.904975, 1.10000, 0.90000, 1.10000, 0.90000
15824,'MARTINSVIL~1', 138.0000,1,  15,   1,   1,1.03265131, -36.641147, 1.10000, 0.90000, 1.10000, 0.90000
15825,'MARTINSVIL~2',  69.0000,1,  15,   1,   1,1.03525376, -37.472204, 1.10000, 0.90000, 1.10000, 0.90000
15826,'MARTINSVIL~3', 138.0000,1,  15,   1,   1,1.03239334, -36.663414, 1.10000, 0.90000, 1.10000, 0.90000
15827,'MARTINSVIL~4', 138.0000,1,  15,   1,   1,1.03290069, -36.607014, 1.10000, 0.90000, 1.10000, 0.90000
15828,'MARTINSVIL~5', 500.0000,1,  15,   1,   1,1.04211605, -35.350727, 1.10000, 0.90000, 1.10000, 0.90000
15829,'MARTINSVIL~6', 138.0000,1,  15,   1,   1,1.04798269, -34.733165, 1.10000, 0.90000, 1.10000, 0.90000
15830,'MARTINSVIL~7',  69.0000,1,  15,   1,   1,1.04733205, -36.525024, 1.10000, 0.90000, 1.10000, 0.90000
15831,'MARTINSVIL~8', 138.0000,1,  15,   1,   1,1.04654920, -34.447834, 1.10000, 0.90000, 1.10000, 0.90000
15832,'MARTINSVIL~9', 500.0000,1,  15,   1,   1,1.04423034, -35.623012, 1.10000, 0.90000, 1.10000, 0.90000
15833,'MONETA 1    ',  69.0000,1,  15,   1,   1,1.01589429, -41.476682, 1.10000, 0.90000, 1.10000, 0.90000
15834,'MONETA 2    ',  69.0000,1,  15,   1,   1,1.01579583, -41.491999, 1.10000, 0.90000, 1.10000, 0.90000
15835,'MONTVALE 2 1',  69.0000,1,  15,   1,   1,1.01714432, -49.707590, 1.10000, 0.90000, 1.10000, 0.90000
15836,'NEW CASTL~23',  69.0000,1,  15,   1,   1,1.02409089, -45.691937, 1.10000, 0.90000, 1.10000, 0.90000
15837,'NEW CASTL~24',  69.0000,1,  15,   1,   1,1.02401960, -45.698067, 1.10000, 0.90000, 1.10000, 0.90000
15838,'PATRICK SP~1',  69.0000,1,  15,   1,   1,1.04366326, -35.467673, 1.10000, 0.90000, 1.10000, 0.90000
15839,'PATRICK SP~2',  69.0000,1,  15,   1,   1,1.04362547, -35.471170, 1.10000, 0.90000, 1.10000, 0.90000
15840,'PENHOOK 1   ',  69.0000,1,  15,   1,   1,1.02564859, -39.556211, 1.10000, 0.90000, 1.10000, 0.90000
15841,'RIDGEWAY 1 1',  69.0000,1,  15,   1,   1,1.03161597, -37.258955, 1.10000, 0.90000, 1.10000, 0.90000
15842,'ROCKY MOUN~1', 138.0000,1,  15,   1,   1,1.01465786, -40.133126, 1.10000, 0.90000, 1.10000, 0.90000
15843,'SALEM 8 1   ', 138.0000,1,  15,   1,   1,1.00021088, -42.642678, 1.10000, 0.90000, 1.10000, 0.90000
15844,'SALEM 8 2   ',  69.0000,1,  15,   1,   1,0.99574471, -46.643280, 1.10000, 0.90000, 1.10000, 0.90000
15845,'SALEM 8 3   ',  18.0000,1,  15,   1,   1,0.99875087, -53.056278, 1.10000, 0.90000, 1.10000, 0.90000
15847,'SALEM 9 1   ', 138.0000,1,  15,   1,   1,1.01339865, -41.503081, 1.10000, 0.90000, 1.10000, 0.90000
15848,'SALEM 9 2   ',  69.0000,1,  15,   1,   1,1.01271677, -44.494943, 1.10000, 0.90000, 1.10000, 0.90000
15849,'SALEM 9 3   ', 138.0000,1,  15,   1,   1,1.01363993, -41.441418, 1.10000, 0.90000, 1.10000, 0.90000
15850,'SALEM 9 5   ', 138.0000,1,  15,   1,   1,1.01339865, -41.503081, 1.10000, 0.90000, 1.10000, 0.90000
15851,'SHAWSVILLE 1',  69.0000,1,  15,   1,   1,0.99332684, -46.368672, 1.10000, 0.90000, 1.10000, 0.90000
15852,'SHAWSVILLE 2',  69.0000,1,  15,   1,   1,0.99338007, -46.361128, 1.10000, 0.90000, 1.10000, 0.90000
15853,'SPENCER 3 1 ',  69.0000,1,  15,   1,   1,1.04540074, -35.438747, 1.10000, 0.90000, 1.10000, 0.90000
15854,'SPENCER 3 2 ',  69.0000,1,  15,   1,   1,1.04536855, -35.441503, 1.10000, 0.90000, 1.10000, 0.90000
15855,'STUART 1    ', 138.0000,1,  15,   1,   1,1.03905022, -33.329202, 1.10000, 0.90000, 1.10000, 0.90000
15856,'STUART 2    ',  69.0000,1,  15,   1,   1,1.04924023, -35.347250, 1.10000, 0.90000, 1.10000, 0.90000
15857,'STUART 3    ', 138.0000,1,  15,   1,   1,1.03898203, -33.340346, 1.10000, 0.90000, 1.10000, 0.90000
15858,'THAXTON 1   ',  69.0000,1,  15,   1,   1,1.03713548, -46.759250, 1.10000, 0.90000, 1.10000, 0.90000
15859,'THAXTON 2   ',  69.0000,1,  15,   1,   1,1.03711677, -46.763071, 1.10000, 0.90000, 1.10000, 0.90000
15860,'TROUTVILLE 1',  69.0000,1,  15,   1,   1,1.02391303, -47.305760, 1.10000, 0.90000, 1.10000, 0.90000
15861,'VINTON 1 1  ',  69.0000,1,  15,   1,   1,1.02163792, -46.986258, 1.10000, 0.90000, 1.10000, 0.90000
15862,'WIRTZ 1     ',  69.0000,1,  15,   1,   1,1.02944481, -44.051623, 1.10000, 0.90000, 1.10000, 0.90000
15863,'WIRTZ 2     ',  69.0000,1,  15,   1,   1,1.02936578, -44.058408, 1.10000, 0.90000, 1.10000, 0.90000
15864,'STAUNTON 1 1', 138.0000,1,  15,   1,   1,1.03083611, -53.576888, 1.10000, 0.90000, 1.10000, 0.90000
15865,'STAUNTON 2 1', 138.0000,1,  15,   1,   1,1.03303671, -53.580764, 1.10000, 0.90000, 1.10000, 0.90000
15866,'STAUNTON 2 2',  69.0000,1,  15,   1,   1,1.04659712, -56.298384, 1.10000, 0.90000, 1.10000, 0.90000
15867,'STAUNTON 2 3', 138.0000,1,  15,   1,   1,1.03276157, -53.608457, 1.10000, 0.90000, 1.10000, 0.90000
15868,'BUENA VIST~1',  69.0000,1,  15,   1,   1,1.00941420, -50.865160, 1.10000, 0.90000, 1.10000, 0.90000
15869,'CHURCHVILL~7',  69.0000,1,  15,   1,   1,1.04621112, -59.617948, 1.10000, 0.90000, 1.10000, 0.90000
15870,'CLIFTON FO~1',  69.0000,1,  15,   1,   1,1.03432190, -46.818727, 1.10000, 0.90000, 1.10000, 0.90000
15871,'CLIFTON FO~2',  69.0000,1,  15,   1,   1,1.03422284, -46.828081, 1.10000, 0.90000, 1.10000, 0.90000
15872,'COVINGTON ~3', 138.0000,1,  15,   1,   1,1.04018140, -40.501673, 1.10000, 0.90000, 1.10000, 0.90000
15873,'COVINGTON ~4',  69.0000,1,  15,   1,   1,1.04018140, -40.501673, 1.10000, 0.90000, 1.10000, 0.90000
15874,'COVINGTON ~5', 138.0000,1,  15,   1,   1,1.04000771, -40.524011, 1.10000, 0.90000, 1.10000, 0.90000
15875,'COVINGTON ~6', 138.0000,1,  15,   1,   1,1.04037523, -40.480728, 1.10000, 0.90000, 1.10000, 0.90000
15876,'COVINGTON ~7', 138.0000,1,  15,   1,   1,1.04018140, -40.501673, 1.10000, 0.90000, 1.10000, 0.90000
15877,'CRAIGSVILL~1',  69.0000,1,  15,   1,   1,1.03320885, -56.305320, 1.10000, 0.90000, 1.10000, 0.90000
15878,'CRAIGSVILL~2',  69.0000,1,  15,   1,   1,1.03311121, -56.312635, 1.10000, 0.90000, 1.10000, 0.90000
15879,'CRAIGSVILL~3',  69.0000,1,  15,   1,   1,1.03331470, -56.298022, 1.10000, 0.90000, 1.10000, 0.90000
15880,'CRIMORA 1   ',  69.0000,1,  15,   1,   1,1.03117645, -57.335989, 1.10000, 0.90000, 1.10000, 0.90000
15881,'FAIRFIELD~15',  69.0000,1,  15,   1,   1,1.04359853, -54.763606, 1.10000, 0.90000, 1.10000, 0.90000
15882,'GOSHEN 4 1  ',  69.0000,1,  15,   1,   1,1.02419078, -51.543992, 1.10000, 0.90000, 1.10000, 0.90000
15883,'GREENVILL~68',  69.0000,1,  15,   1,   1,1.03595066, -56.418110, 1.10000, 0.90000, 1.10000, 0.90000
15884,'GREENVILL~69',  69.0000,1,  15,   1,   1,1.03599870, -56.414350, 1.10000, 0.90000, 1.10000, 0.90000
15885,'GREENVILL~70',  69.0000,1,  15,   1,   1,1.03590107, -56.421840, 1.10000, 0.90000, 1.10000, 0.90000
15886,'GROTTOES 1  ',  69.0000,1,  15,   1,   1,1.03050661, -58.533622, 1.10000, 0.90000, 1.10000, 0.90000
15887,'GROTTOES 2  ',  69.0000,1,  15,   1,   1,1.03055680, -58.524155, 1.10000, 0.90000, 1.10000, 0.90000
15888,'HOT SPRING~1',  69.0000,1,  15,   1,   1,1.01804245, -44.544885, 1.10000, 0.90000, 1.10000, 0.90000
15889,'LEXINGTON~22', 138.0000,1,  15,   1,   1,1.02106512, -54.011142, 1.10000, 0.90000, 1.10000, 0.90000
15890,'LEXINGTON~23',  69.0000,1,  15,   1,   1,1.01039279, -51.374999, 1.10000, 0.90000, 1.10000, 0.90000
15891,'LEXINGTON~24',  24.0000,1,  15,   1,   1,1.01405334, -52.347314, 1.10000, 0.90000, 1.10000, 0.90000
15893,'LEXINGTON~26', 138.0000,1,  15,   1,   1,1.02087891, -54.038899, 1.10000, 0.90000, 1.10000, 0.90000
15894,'LEXINGTON~27', 138.0000,1,  15,   1,   1,1.02125406, -54.005619, 1.10000, 0.90000, 1.10000, 0.90000
15895,'LEXINGTON~28', 138.0000,1,  15,   1,   1,1.02106512, -54.011142, 1.10000, 0.90000, 1.10000, 0.90000
15896,'MILLBORO 1  ',  69.0000,1,  15,   1,   1,1.01624846, -47.598403, 1.10000, 0.90000, 1.10000, 0.90000
15897,'MONTEREY 1  ',  69.0000,1,  15,   1,   1,1.03266978, -42.910701, 1.10000, 0.90000, 1.10000, 0.90000
15898,'MONTEREY 2  ',  69.0000,1,  15,   1,   1,1.03264248, -42.914956, 1.10000, 0.90000, 1.10000, 0.90000
15899,'MOUNT SIDN~1',  69.0000,1,  15,   1,   1,1.04385006, -58.353810, 1.10000, 0.90000, 1.10000, 0.90000
15900,'RAPHINE 1   ',  69.0000,1,  15,   1,   1,1.03502929, -53.973029, 1.10000, 0.90000, 1.10000, 0.90000
15901,'RAPHINE 2   ',  69.0000,1,  15,   1,   1,1.03500605, -53.976731, 1.10000, 0.90000, 1.10000, 0.90000
15902,'STUARTS DR~1',  69.0000,1,  15,   1,   1,1.02650940, -55.613791, 1.10000, 0.90000, 1.10000, 0.90000
15903,'STUARTS DR~2',  69.0000,1,  15,   1,   1,1.02667773, -55.597364, 1.10000, 0.90000, 1.10000, 0.90000
15904,'VERONA 4 1  ',  69.0000,1,  15,   1,   1,1.03301072, -60.101464, 1.10000, 0.90000, 1.10000, 0.90000
15905,'WEYERS CAV~1',  69.0000,1,  15,   1,   1,1.03951097, -60.404410, 1.10000, 0.90000, 1.10000, 0.90000
15906,'LYNCHBURG ~1',  69.0000,1,  15,   1,   1,1.00442016, -51.356729, 1.10000, 0.90000, 1.10000, 0.90000
15907,'LYNCHBURG ~2',  69.0000,1,  15,   1,   1,1.00458825, -51.337341, 1.10000, 0.90000, 1.10000, 0.90000
15908,'LYNCHBURG ~3', 138.0000,1,  15,   1,   1,1.03406394, -46.820452, 1.10000, 0.90000, 1.10000, 0.90000
15909,'LYNCHBURG ~4',  69.0000,1,  15,   1,   1,1.00873220, -51.095686, 1.10000, 0.90000, 1.10000, 0.90000
15910,'LYNCHBURG ~5',  13.8000,1,  15,   1,   1,0.98883229, -55.691576, 1.10000, 0.90000, 1.10000, 0.90000
15912,'LYNCHBURG ~7', 138.0000,1,  15,   1,   1,1.03428900, -46.799906, 1.10000, 0.90000, 1.10000, 0.90000
15913,'LYNCHBURG ~8', 138.0000,1,  15,   1,   1,1.03118932, -46.224671, 1.10000, 0.90000, 1.10000, 0.90000
15914,'LYNCHBURG ~9', 500.0000,1,  15,   1,   1,1.03646183, -43.305172, 1.10000, 0.90000, 1.10000, 0.90000
15915,'LYNCHBURG~11', 138.0000,1,  15,   1,   1,1.03816223, -46.128724, 1.10000, 0.90000, 1.10000, 0.90000
15916,'LYNCHBURG~12',  69.0000,1,  15,   1,   1,1.00920177, -50.868039, 1.10000, 0.90000, 1.10000, 0.90000
15917,'LYNCHBURG~13',  13.8000,1,  15,   1,   1,0.99111843, -54.872087, 1.10000, 0.90000, 1.10000, 0.90000
15919,'LYNCHBURG~15', 500.0000,1,  15,   1,   1,1.03620505, -43.337987, 1.10000, 0.90000, 1.10000, 0.90000
15920,'LYNCHBURG~16', 500.0000,1,  15,   1,   1,1.03859830, -43.120265, 1.10000, 0.90000, 1.10000, 0.90000
15921,'LYNCHBURG~10', 500.0000,1,  15,   1,   1,1.03646183, -43.305172, 1.10000, 0.90000, 1.10000, 0.90000
15922,'LYNCHBURG~17',  69.0000,1,  15,   1,   1,0.99470246, -51.954537, 1.10000, 0.90000, 1.10000, 0.90000
15923,'LYNCHBURG~18',  69.0000,1,  15,   1,   1,0.99436092, -51.985502, 1.10000, 0.90000, 1.10000, 0.90000
15924,'LYNCHBURG~19',  69.0000,1,  15,   1,   1,0.99849075, -50.634737, 1.10000, 0.90000, 1.10000, 0.90000
15925,'LYNCHBURG~20',  69.0000,1,  15,   1,   1,0.99834108, -50.648233, 1.10000, 0.90000, 1.10000, 0.90000
15926,'LYNCHBURG~21',  69.0000,1,  15,   1,   1,0.99867117, -50.619755, 1.10000, 0.90000, 1.10000, 0.90000
15927,'ALTAVISTA ~1',  69.0000,1,  15,   1,   1,1.03409266, -47.566202, 1.10000, 0.90000, 1.10000, 0.90000
15928,'ALTAVISTA ~2',  69.0000,1,  15,   1,   1,1.03419387, -47.559061, 1.10000, 0.90000, 1.10000, 0.90000
15929,'ALTAVISTA ~3',  69.0000,1,  15,   1,   1,1.03399372, -47.573716, 1.10000, 0.90000, 1.10000, 0.90000
15930,'ALTON 2 1   ',  69.0000,1,  15,   1,   1,1.04225838, -40.085042, 1.10000, 0.90000, 1.10000, 0.90000
15931,'ALTON 2 2   ',  69.0000,1,  15,   1,   1,1.04229569, -40.081944, 1.10000, 0.90000, 1.10000, 0.90000
15932,'AMHERST 5 1 ', 138.0000,1,  15,   1,   1,1.03241611, -47.198335, 1.10000, 0.90000, 1.10000, 0.90000
15933,'AMHERST 5 2 ',  69.0000,1,  15,   1,   1,1.03474283, -50.445144, 1.10000, 0.90000, 1.10000, 0.90000
15934,'AMHERST 5 3 ',  13.8000,1,  15,   1,   1,1.04643214, -55.957971, 1.10000, 0.90000, 1.10000, 0.90000
15936,'AMHERST 5 5 ', 138.0000,1,  15,   1,   1,1.03251863, -47.168303, 1.10000, 0.90000, 1.10000, 0.90000
15937,'AMHERST 5 7 ', 138.0000,1,  15,   1,   1,1.03240550, -47.199278, 1.10000, 0.90000, 1.10000, 0.90000
15938,'APPOMATTOX 1', 138.0000,1,  15,   1,   1,1.03008711, -48.111883, 1.10000, 0.90000, 1.10000, 0.90000
15939,'APPOMATTOX 2',  69.0000,1,  15,   1,   1,1.04725671, -50.208355, 1.10000, 0.90000, 1.10000, 0.90000
15940,'APPOMATTOX 3', 138.0000,1,  15,   1,   1,1.03025508, -48.079856, 1.10000, 0.90000, 1.10000, 0.90000
15941,'BEDFORD 5 1 ', 138.0000,1,  15,   1,   1,1.02353776, -44.105127, 1.10000, 0.90000, 1.10000, 0.90000
15942,'BEDFORD 5 2 ',  69.0000,1,  15,   1,   1,1.04418373, -49.870087, 1.10000, 0.90000, 1.10000, 0.90000
15943,'BEDFORD 5 3 ', 138.0000,1,  15,   1,   1,1.02387846, -44.083024, 1.10000, 0.90000, 1.10000, 0.90000
15944,'BIG ISLAND~1',  69.0000,1,  15,   1,   1,1.00848210, -51.982360, 1.10000, 0.90000, 1.10000, 0.90000
15945,'BLAIRS 1    ',  69.0000,1,  15,   1,   1,1.00854492, -40.297587, 1.10000, 0.90000, 1.10000, 0.90000
15946,'BLAIRS 2    ',  69.0000,1,  15,   1,   1,1.00850475, -40.302522, 1.10000, 0.90000, 1.10000, 0.90000
15947,'BROOKNEAL 1 ',  69.0000,1,  15,   1,   1,1.01513350, -46.040048, 1.10000, 0.90000, 1.10000, 0.90000
15948,'BUFFALO JU~1',  69.0000,1,  15,   1,   1,1.04231071, -40.178096, 1.10000, 0.90000, 1.10000, 0.90000
15949,'BUFFALO JU~2',  69.0000,1,  15,   1,   1,1.04228675, -40.180517, 1.10000, 0.90000, 1.10000, 0.90000
15950,'CALLANDS 1  ',  69.0000,1,  15,   1,   1,1.02773786, -38.736926, 1.10000, 0.90000, 1.10000, 0.90000
15951,'CALLANDS 2  ',  69.0000,1,  15,   1,   1,1.02772641, -38.738705, 1.10000, 0.90000, 1.10000, 0.90000
15952,'CHATHAM 3 1 ',  69.0000,1,  15,   1,   1,1.02275121, -42.085536, 1.10000, 0.90000, 1.10000, 0.90000
15953,'CLOVER 1 1  ',  69.0000,1,  15,   1,   1,1.03896928, -40.849958, 1.10000, 0.90000, 1.10000, 0.90000
15954,'CONCORD 11 1',  69.0000,1,  15,   1,   1,0.99202496, -51.796702, 1.10000, 0.90000, 1.10000, 0.90000
15955,'DANVILLE 3 1',  69.0000,1,  15,   1,   1,1.01324046, -39.440019, 1.10000, 0.90000, 1.10000, 0.90000
15956,'DANVILLE 3 2',  69.0000,1,  15,   1,   1,1.01336479, -39.414713, 1.10000, 0.90000, 1.10000, 0.90000
15957,'DANVILLE 3 4',  69.0000,1,  15,   1,   1,1.01308739, -39.466380, 1.10000, 0.90000, 1.10000, 0.90000
15958,'DANVILLE 4 1', 500.0000,1,  15,   1,   1,1.04123533, -38.531942, 1.10000, 0.90000, 1.10000, 0.90000
15959,'DANVILLE 4 2', 138.0000,1,  15,   1,   1,1.04745460, -37.057564, 1.10000, 0.90000, 1.10000, 0.90000
15960,'DANVILLE 4 3', 500.0000,1,  15,   1,   1,1.04242253, -38.775114, 1.10000, 0.90000, 1.10000, 0.90000
15961,'DANVILLE 5 1', 138.0000,1,  15,   1,   1,1.04634011, -35.334802, 1.10000, 0.90000, 1.10000, 0.90000
15962,'DANVILLE 5 2', 138.0000,1,  15,   1,   1,1.04622829, -35.356792, 1.10000, 0.90000, 1.10000, 0.90000
15963,'DANVILLE 6 1',  69.0000,1,  15,   1,   1,1.02200139, -38.980163, 1.10000, 0.90000, 1.10000, 0.90000
15964,'DRY FORK 1  ',  69.0000,1,  15,   1,   1,1.02212310, -39.591055, 1.10000, 0.90000, 1.10000, 0.90000
15965,'EVINGTON 1  ',  69.0000,1,  15,   1,   1,1.03582191, -46.285870, 1.10000, 0.90000, 1.10000, 0.90000
15966,'EVINGTON 2  ',  69.0000,1,  15,   1,   1,1.03575277, -46.296784, 1.10000, 0.90000, 1.10000, 0.90000
15967,'FOREST 1    ', 500.0000,1,  15,   1,   1,1.03473592, -42.593227, 1.10000, 0.90000, 1.10000, 0.90000
15968,'FOREST 2    ', 138.0000,1,  15,   1,   1,1.03573155, -43.185213, 1.10000, 0.90000, 1.10000, 0.90000
15969,'FOREST 3    ', 500.0000,1,  15,   1,   1,1.03448379, -42.623597, 1.10000, 0.90000, 1.10000, 0.90000
15970,'GLADSTONE 1 ',  69.0000,1,  15,   1,   1,0.99587816, -52.696194, 1.10000, 0.90000, 1.10000, 0.90000
15971,'GLADYS 1    ',  69.0000,1,  15,   1,   1,1.01495004, -47.571212, 1.10000, 0.90000, 1.10000, 0.90000
15972,'GLASGOW 1 1 ',  69.0000,1,  15,   1,   1,1.01709962, -49.600537, 1.10000, 0.90000, 1.10000, 0.90000
15973,'GLASGOW 1 2 ',  69.0000,1,  15,   1,   1,1.01706469, -49.603593, 1.10000, 0.90000, 1.10000, 0.90000
15974,'GOODE 1     ',  69.0000,1,  15,   1,   1,1.03461838, -48.818142, 1.10000, 0.90000, 1.10000, 0.90000
15975,'GRETNA 1    ', 138.0000,1,  15,   1,   1,1.02231908, -40.712394, 1.10000, 0.90000, 1.10000, 0.90000
15976,'GRETNA 2    ',  69.0000,1,  15,   1,   1,1.05042565, -43.307081, 1.10000, 0.90000, 1.10000, 0.90000
15977,'GRETNA 3    ', 138.0000,1,  15,   1,   1,1.02221811, -40.725365, 1.10000, 0.90000, 1.10000, 0.90000
15978,'GRETNA 5    ', 138.0000,1,  15,   1,   1,1.02274668, -40.655864, 1.10000, 0.90000, 1.10000, 0.90000
15979,'HALIFAX 3 1 ',  69.0000,1,  15,   1,   1,1.03519380, -40.731498, 1.10000, 0.90000, 1.10000, 0.90000
15980,'HURT 1 1    ',  69.0000,1,  15,   1,   1,1.04721630, -43.822029, 1.10000, 0.90000, 1.10000, 0.90000
15981,'KEELING 1   ',  69.0000,1,  15,   1,   1,1.03142905, -42.574799, 1.10000, 0.90000, 1.10000, 0.90000
15982,'MADISON HE~1',  69.0000,1,  15,   1,   1,1.00181186, -51.372735, 1.10000, 0.90000, 1.10000, 0.90000
15983,'MONROE 7 1  ',  69.0000,1,  15,   1,   1,1.02165961, -53.313468, 1.10000, 0.90000, 1.10000, 0.90000
15984,'NATHALIE 1  ',  69.0000,1,  15,   1,   1,1.02591610, -43.691156, 1.10000, 0.90000, 1.10000, 0.90000
15985,'NATHALIE 2  ',  69.0000,1,  15,   1,   1,1.02597058, -43.682721, 1.10000, 0.90000, 1.10000, 0.90000
15986,'RINGGOLD 1  ',  69.0000,1,  15,   1,   1,1.00409520, -41.676571, 1.10000, 0.90000, 1.10000, 0.90000
15987,'RINGGOLD 2  ',  69.0000,1,  15,   1,   1,1.00415301, -41.667559, 1.10000, 0.90000, 1.10000, 0.90000
15988,'RUSTBURG 1  ',  69.0000,1,  15,   1,   1,1.04502475, -51.307643, 1.10000, 0.90000, 1.10000, 0.90000
15989,'RUSTBURG 2  ',  13.8000,1,  15,   1,   1,1.01367819, -54.185325, 1.10000, 0.90000, 1.10000, 0.90000
15990,'RUSTBURG 3  ',  13.8000,1,  15,   1,   1,1.04677296, -51.158684, 1.10000, 0.90000, 1.10000, 0.90000
15992,'RUSTBURG 5  ',  69.0000,1,  15,   1,   1,1.04462016, -51.288065, 1.10000, 0.90000, 1.10000, 0.90000
15993,'RUSTBURG 7  ',  69.0000,1,  15,   1,   1,1.04502475, -51.307643, 1.10000, 0.90000, 1.10000, 0.90000
15994,'SCOTTSBURG 1',  69.0000,1,  15,   1,   1,1.04103565, -40.253143, 1.10000, 0.90000, 1.10000, 0.90000
15995,'SCOTTSVILL~3',  69.0000,1,  15,   1,   1,1.03457808, -55.748072, 1.10000, 0.90000, 1.10000, 0.90000
15996,'SCOTTSVILL~4',  69.0000,1,  15,   1,   1,1.03449023, -55.760100, 1.10000, 0.90000, 1.10000, 0.90000
15997,'SCOTTSVILL~5',  69.0000,1,  15,   1,   1,1.03466296, -55.736905, 1.10000, 0.90000, 1.10000, 0.90000
15998,'SOUTH BOST~1', 138.0000,1,  15,   1,   1,1.03793836, -38.690949, 1.10000, 0.90000, 1.10000, 0.90000
15999,'SOUTH BOST~2',  69.0000,1,  15,   1,   1,1.04750788, -40.041250, 1.10000, 0.90000, 1.10000, 0.90000
16000,'SOUTH BOST~3', 138.0000,1,  15,   1,   1,1.03773177, -38.711699, 1.10000, 0.90000, 1.10000, 0.90000
16001,'SOUTH BOST~4', 138.0000,1,  15,   1,   1,1.03850675, -38.612641, 1.10000, 0.90000, 1.10000, 0.90000
16002,'SOUTH BOST~5', 138.0000,1,  15,   1,   1,1.03793836, -38.690949, 1.10000, 0.90000, 1.10000, 0.90000
16003,'SPOUT SPRI~1',  69.0000,1,  15,   1,   1,1.00498366, -48.845551, 1.10000, 0.90000, 1.10000, 0.90000
16004,'SPOUT SPRI~2',  69.0000,1,  15,   1,   1,1.00500643, -48.841832, 1.10000, 0.90000, 1.10000, 0.90000
16005,'VERNON HIL~1',  69.0000,1,  15,   1,   1,1.01112378, -41.517165, 1.10000, 0.90000, 1.10000, 0.90000
16006,'VERNON HIL~2',  69.0000,1,  15,   1,   1,1.01108766, -41.520809, 1.10000, 0.90000, 1.10000, 0.90000
16007,'VIRGILINA 1 ',  69.0000,1,  15,   1,   1,1.04586720, -39.957580, 1.10000, 0.90000, 1.10000, 0.90000
16008,'VIRGILINA 2 ',  69.0000,1,  15,   1,   1,1.04584420, -39.960186, 1.10000, 0.90000, 1.10000, 0.90000
16009,'VIRGILINA 4 ',  69.0000,1,  15,   1,   1,1.04589128, -39.954571, 1.10000, 0.90000, 1.10000, 0.90000
16010,'VINTON 2 1  ',  69.0000,1,  15,   1,   1,1.02333200, -46.400812, 1.10000, 0.90000, 1.10000, 0.90000
16011,'VINTON 2 2  ',  13.8000,2,  15,   1,   1,1.02663314, -45.970882, 1.10000, 0.90000, 1.10000, 0.90000
16012,'VINTON 2 3  ',  13.8000,2,  15,   1,   1,1.02596128, -46.058220, 1.10000, 0.90000, 1.10000, 0.90000
16013,'VINTON 2 4  ',  69.0000,1,  15,   1,   1,1.02331007, -46.402878, 1.10000, 0.90000, 1.10000, 0.90000
16014,'BREMO BLUF~1', 138.0000,1,  15,   1,   1,1.05299997, -49.037941, 1.10000, 0.90000, 1.10000, 0.90000
16015,'BREMO BLUF~2',  69.0000,1,  15,   1,   1,1.05357254, -51.575377, 1.10000, 0.90000, 1.10000, 0.90000
16016,'BREMO BLUF~3',  13.8000,2,  15,   1,   1,1.00434911, -43.881910, 1.10000, 0.90000, 1.10000, 0.90000
16017,'BREMO BLUF~4',  18.0000,2,  15,   1,   1,1.01253486, -42.343437, 1.10000, 0.90000, 1.10000, 0.90000
16018,'BREMO BLUF~5', 138.0000,1,  15,   1,   1,1.05298865, -49.039242, 1.10000, 0.90000, 1.10000, 0.90000
16019,'BREMO BLUF~6', 138.0000,1,  15,   1,   1,1.05212879, -49.156899, 1.10000, 0.90000, 1.10000, 0.90000
16020,'BREMO BLUF~7', 138.0000,1,  15,   1,   1,1.05299997, -49.037941, 1.10000, 0.90000, 1.10000, 0.90000
16021,'FRANKLIN 1~2', 138.0000,1,  15,   1,   1,1.04522038, -48.852815, 1.10000, 0.90000, 1.10000, 0.90000
16022,'FRANKLIN 1~3',  69.0000,1,  15,   1,   1,1.03764927, -52.084536, 1.10000, 0.90000, 1.10000, 0.90000
16023,'FRANKLIN 1~4',  13.8000,2,  15,   1,   1,1.04528773, -44.889414, 1.10000, 0.90000, 1.10000, 0.90000
16024,'FRANKLIN 1~5', 138.0000,1,  15,   1,   1,1.04549432, -48.837550, 1.10000, 0.90000, 1.10000, 0.90000
16025,'SALUDA 2 1  ',  69.0000,1,  15,   1,   1,1.01880169, -63.111576, 1.10000, 0.90000, 1.10000, 0.90000
16026,'SALUDA 2 2  ',  13.8000,2,  15,   1,   1,1.06127024, -62.843266, 1.10000, 0.90000, 1.10000, 0.90000
16027,'SALUDA 2 3  ',  18.0000,2,  15,   1,   1,1.06070137, -62.906705, 1.10000, 0.90000, 1.10000, 0.90000
16028,'SALUDA 2 4  ',  13.8000,2,  15,   1,   1,1.01880169, -63.111576, 1.10000, 0.90000, 1.10000, 0.90000
16029,'SALUDA 2 5  ',  13.8000,2,  15,   1,   1,1.05998194, -62.970403, 1.10000, 0.90000, 1.10000, 0.90000
16030,'SALUDA 2 6  ',  69.0000,1,  15,   1,   1,1.01877785, -63.113284, 1.10000, 0.90000, 1.10000, 0.90000
16031,'SALUDA 2 8  ',  69.0000,1,  15,   1,   1,1.01880169, -63.111576, 1.10000, 0.90000, 1.10000, 0.90000
16032,'AMELIA COU~3',  69.0000,2,  15,   1,   1,1.05065775, -50.694303, 1.10000, 0.90000, 1.10000, 0.90000
16033,'AMELIA COU~4',  69.0000,1,  15,   1,   1,1.05065358, -50.696738, 1.10000, 0.90000, 1.10000, 0.90000
16034,'COVINGTON ~8', 500.0000,1,  15,   1,   1,1.04352796, -38.712754, 1.10000, 0.90000, 1.10000, 0.90000
16035,'COVINGTON ~9', 345.0000,1,  15,   1,   1,1.04813766, -38.810129, 1.10000, 0.90000, 1.10000, 0.90000
16036,'COVINGTON~10', 138.0000,1,  15,   1,   1,1.04696512, -39.830822, 1.10000, 0.90000, 1.10000, 0.90000
16037,'COVINGTON~11',  13.8000,2,  15,   1,   1,1.04358816, -38.303964, 1.10000, 0.90000, 1.10000, 0.90000
16038,'COVINGTON~12',  13.8000,2,  15,   1,   1,1.04352796, -38.712754, 1.10000, 0.90000, 1.10000, 0.90000
16039,'COVINGTON~13',  18.0000,2,  15,   1,   1,1.04361331, -38.157125, 1.10000, 0.90000, 1.10000, 0.90000
16040,'COVINGTON~14', 500.0000,1,  15,   1,   1,1.04352093, -38.713113, 1.10000, 0.90000, 1.10000, 0.90000
16041,'COVINGTON~15', 500.0000,1,  15,   1,   1,1.04253840, -38.751522, 1.10000, 0.90000, 1.10000, 0.90000
16042,'HOPEWELL 5 1',  69.0000,1,  15,   1,   1,1.04290307, -56.210623, 1.10000, 0.90000, 1.10000, 0.90000
16043,'HOPEWELL 5 2',  13.8000,2,  15,   1,   1,1.06396079, -52.167096, 1.10000, 0.90000, 1.10000, 0.90000
16044,'HOPEWELL 5 3',  69.0000,1,  15,   1,   1,1.04284596, -56.240631, 1.10000, 0.90000, 1.10000, 0.90000
16045,'HOPEWELL 5 5',  69.0000,1,  15,   1,   1,1.04290307, -56.210623, 1.10000, 0.90000, 1.10000, 0.90000
16046,'ROCKVILLE~18',  69.0000,1,  15,   1,   1,1.03080881, -60.357835, 1.10000, 0.90000, 1.10000, 0.90000
16047,'ROCKVILLE~19',  13.8000,2,  15,   1,   1,1.01144910, -60.053585, 1.10000, 0.90000, 1.10000, 0.90000
16048,'ROCKVILLE~20',  13.8000,2,  15,   1,   1,1.03080881, -60.357835, 1.10000, 0.90000, 1.10000, 0.90000
16049,'ROCKVILLE~21',  13.8000,2,  15,   1,   1,1.01771057, -60.112802, 1.10000, 0.90000, 1.10000, 0.90000
16050,'ROCKVILLE~22',  69.0000,1,  15,   1,   1,1.03080416, -60.360103, 1.10000, 0.90000, 1.10000, 0.90000
16051,'ROCKVILLE~23',  69.0000,1,  15,   1,   1,1.03080881, -60.357835, 1.10000, 0.90000, 1.10000, 0.90000
16052,'ALTAVISTA ~4',  69.0000,2,  15,   1,   1,1.04413605, -44.533131, 1.10000, 0.90000, 1.10000, 0.90000
16053,'HARRISONB~16',  69.0000,1,  15,   1,   1,1.05062294, -59.975932, 1.10000, 0.90000, 1.10000, 0.90000
16054,'HARRISONB~17',  18.0000,2,  15,   1,   1,1.05659997, -59.388939, 1.10000, 0.90000, 1.10000, 0.90000
16055,'HARRISONB~18',  69.0000,1,  15,   1,   1,1.05060458, -59.978657, 1.10000, 0.90000, 1.10000, 0.90000
16056,'CHARLES CI~3',  69.0000,1,  15,   1,   1,1.02244079, -58.970535, 1.10000, 0.90000, 1.10000, 0.90000
16057,'CHARLES CI~4',  13.8000,2,  15,   1,   1,1.03279686, -58.578079, 1.10000, 0.90000, 1.10000, 0.90000
16058,'CHARLES CI~5',  13.8000,2,  15,   1,   1,1.02996790, -58.207384, 1.10000, 0.90000, 1.10000, 0.90000
16059,'CHARLES CI~6',  18.0000,2,  15,   1,   1,1.03220451, -58.001345, 1.10000, 0.90000, 1.10000, 0.90000
16060,'CHARLES CI~7',  69.0000,1,  15,   1,   1,1.02232635, -58.978861, 1.10000, 0.90000, 1.10000, 0.90000
16061,'PETERSBUR~12',  69.0000,1,  15,   1,   1,1.04781091, -57.766905, 1.10000, 0.90000, 1.10000, 0.90000
16062,'PETERSBUR~13',  13.8000,2,  15,   1,   1,1.04779279, -57.175455, 1.10000, 0.90000, 1.10000, 0.90000
16063,'PETERSBUR~14',  69.0000,1,  15,   1,   1,1.04782557, -57.765335, 1.10000, 0.90000, 1.10000, 0.90000
16064,'PETERSBUR~15',  69.0000,1,  15,   1,   1,1.04781091, -57.766905, 1.10000, 0.90000, 1.10000, 0.90000
16065,'PETERSBUR~16',  69.0000,1,  15,   1,   1,1.04779315, -57.769972, 1.10000, 0.90000, 1.10000, 0.90000
16066,'HOPEWELL 6 1',  69.0000,1,  15,   1,   1,1.04408395, -56.065106, 1.10000, 0.90000, 1.10000, 0.90000
16067,'HOPEWELL 6 2',  18.0000,2,  15,   1,   1,1.01985848, -52.268709, 1.10000, 0.90000, 1.10000, 0.90000
16068,'HOPEWELL 6 3',  69.0000,1,  15,   1,   1,1.04398406, -56.103840, 1.10000, 0.90000, 1.10000, 0.90000
16069,'CHESTER 15 1', 500.0000,1,  15,   1,   1,1.05149138, -51.656939, 1.10000, 0.90000, 1.10000, 0.90000
16070,'CHESTER 15 2', 138.0000,1,  15,   1,   1,1.04077256, -54.264972, 1.10000, 0.90000, 1.10000, 0.90000
16071,'CHESTER 15 3',  69.0000,1,  15,   1,   1,1.03907847, -57.416326, 1.10000, 0.90000, 1.10000, 0.90000
16072,'CHESTER 15 4',  13.8000,1,  15,   1,   1,1.03512812, -55.939058, 1.10000, 0.90000, 1.10000, 0.90000
16074,'CHESTER 15 6',  13.8000,2,  15,   1,   1,1.00769210, -49.398906, 1.10000, 0.90000, 1.10000, 0.90000
16075,'CHESTER 15 7',  13.8000,2,  15,   1,   1,1.05149138, -51.656939, 1.10000, 0.90000, 1.10000, 0.90000
16076,'CHESTER 15 8',  13.8000,2,  15,   1,   1,1.00989318, -49.109750, 1.10000, 0.90000, 1.10000, 0.90000
16077,'CHESTER 15 9',  13.8000,2,  15,   1,   1,1.00804269, -49.355551, 1.10000, 0.90000, 1.10000, 0.90000
16078,'CHESTER 15~1',  13.8000,2,  15,   1,   1,1.01029980, -50.580536, 1.10000, 0.90000, 1.10000, 0.90000
16079,'CHESTER 15~2',  22.0000,2,  15,   1,   1,1.00645697, -50.312761, 1.10000, 0.90000, 1.10000, 0.90000
16080,'CHESTER 15~3',  18.0000,2,  15,   1,   1,1.00800443, -50.130990, 1.10000, 0.90000, 1.10000, 0.90000
16081,'CHESTER 15~4',  13.8000,2,  15,   1,   1,1.01007056, -50.606275, 1.10000, 0.90000, 1.10000, 0.90000
16082,'CHESTER 15~5', 138.0000,1,  15,   1,   1,1.03956330, -54.376150, 1.10000, 0.90000, 1.10000, 0.90000
16083,'CHESTER 15~6', 138.0000,1,  15,   1,   1,1.04077256, -54.264972, 1.10000, 0.90000, 1.10000, 0.90000
16084,'CHESAPEAKE~4', 500.0000,1,  15,   1,   1,1.04577076, -53.657703, 1.10000, 0.90000, 1.10000, 0.90000
16085,'CHESAPEAKE~7', 138.0000,1,  15,   1,   1,1.03946435, -55.742185, 1.10000, 0.90000, 1.10000, 0.90000
16086,'CHESAPEAKE~8',  69.0000,1,  15,   1,   1,1.03174055, -59.282613, 1.10000, 0.90000, 1.10000, 0.90000
16087,'CHESAPEAKE~9',  13.8000,2,  15,   1,   1,1.05625832, -52.548412, 1.10000, 0.90000, 1.10000, 0.90000
16088,'CHESAPEAK~10',  13.8000,2,  15,   1,   1,1.05472875, -52.711650, 1.10000, 0.90000, 1.10000, 0.90000
16089,'CHESAPEAK~11',  22.0000,2,  15,   1,   1,1.05994034, -52.143932, 1.10000, 0.90000, 1.10000, 0.90000
16090,'CHESAPEAK~12', 138.0000,1,  15,   1,   1,1.03893077, -55.823614, 1.10000, 0.90000, 1.10000, 0.90000
16091,'CHESAPEAK~13', 138.0000,1,  15,   1,   1,1.03946435, -55.742185, 1.10000, 0.90000, 1.10000, 0.90000
16092,'CHESAPEAKE~5', 500.0000,1,  15,   1,   1,1.04418683, -53.676903, 1.10000, 0.90000, 1.10000, 0.90000
16093,'CHESAPEAKE~6', 500.0000,1,  15,   1,   1,1.04577076, -53.657703, 1.10000, 0.90000, 1.10000, 0.90000
16094,'SUFFOLK 7 1 ',  69.0000,2,  15,   1,   1,1.04358292, -58.506410, 1.10000, 0.90000, 1.10000, 0.90000
16095,'GORDONSVIL~2', 500.0000,1,  15,   1,   1,1.03900003, -53.122329, 1.10000, 0.90000, 1.10000, 0.90000
16096,'GORDONSVIL~4', 138.0000,1,  15,   1,   1,1.04290068, -54.789759, 1.10000, 0.90000, 1.10000, 0.90000
16097,'GORDONSVIL~5',  69.0000,1,  15,   1,   1,1.04881239, -56.500701, 1.10000, 0.90000, 1.10000, 0.90000
16098,'GORDONSVIL~6',  13.8000,2,  15,   1,   1,1.04341733, -52.230231, 1.10000, 0.90000, 1.10000, 0.90000
16099,'GORDONSVIL~7',  18.0000,2,  15,   1,   1,1.04366505, -52.189264, 1.10000, 0.90000, 1.10000, 0.90000
16100,'GORDONSVIL~8',  20.0000,2,  15,   1,   1,1.04236174, -52.450133, 1.10000, 0.90000, 1.10000, 0.90000
16101,'GORDONSVIL~9',  13.8000,2,  15,   1,   1,1.04157412, -52.608043, 1.10000, 0.90000, 1.10000, 0.90000
16102,'GORDONSVI~10', 500.0000,1,  15,   1,   1,1.03899705, -53.123012, 1.10000, 0.90000, 1.10000, 0.90000
16103,'GORDONSVIL~3', 500.0000,1,  15,   1,   1,1.04159272, -53.188244, 1.10000, 0.90000, 1.10000, 0.90000
16104,'HARRISONB~19',  69.0000,1,  15,   1,   1,1.05085635, -60.167280, 1.10000, 0.90000, 1.10000, 0.90000
16105,'HARRISONB~20',  18.0000,2,  15,   1,   1,1.05085635, -60.167280, 1.10000, 0.90000, 1.10000, 0.90000
16106,'HARRISONB~21',  18.0000,2,  15,   1,   1,1.05085635, -60.167280, 1.10000, 0.90000, 1.10000, 0.90000
16108,'HARRISONB~23',  13.8000,2,  15,   1,   1,1.05085635, -60.167280, 1.10000, 0.90000, 1.10000, 0.90000
16109,'HARRISONB~24',  69.0000,1,  15,   1,   1,1.05085635, -60.167280, 1.10000, 0.90000, 1.10000, 0.90000
16110,'HARRISONB~25',  69.0000,1,  15,   1,   1,1.05085635, -60.167280, 1.10000, 0.90000, 1.10000, 0.90000
16111,'HURT 2 1    ', 138.0000,1,  15,   1,   1,1.04446840, -40.519530, 1.10000, 0.90000, 1.10000, 0.90000
16112,'HURT 2 2    ',  69.0000,1,  15,   1,   1,1.03611779, -40.856443, 1.10000, 0.90000, 1.10000, 0.90000
16113,'HURT 2 3    ',  18.0000,2,  15,   1,   1,1.05798852, -38.698472, 1.10000, 0.90000, 1.10000, 0.90000
16114,'HURT 2 4    ', 138.0000,1,  15,   1,   1,1.04441059, -40.529079, 1.10000, 0.90000, 1.10000, 0.90000
16115,'RADFORD 3 1 ', 500.0000,1,  15,   1,   1,1.04299998, -39.472660, 1.10000, 0.90000, 1.10000, 0.90000
16116,'RADFORD 3 2 ', 138.0000,1,  15,   1,   1,1.04035735, -40.031780, 1.10000, 0.90000, 1.10000, 0.90000
16117,'RADFORD 3 3 ',  69.0000,1,  15,   1,   1,1.02897549, -40.560542, 1.10000, 0.90000, 1.10000, 0.90000
16118,'RADFORD 3 4 ',  13.8000,1,  15,   1,   1,1.02157700, -40.912847, 1.10000, 0.90000, 1.10000, 0.90000
16120,'RADFORD 3 6 ',  13.2000,2,  15,   1,   1,1.04299998, -39.472660, 1.10000, 0.90000, 1.10000, 0.90000
16121,'RADFORD 3 7 ',  20.0000,2,  15,   1,   1,1.04299998, -39.472660, 1.10000, 0.90000, 1.10000, 0.90000
16122,'RADFORD 3 8 ',  13.8000,2,  15,   1,   1,1.01772666, -38.512585, 1.10000, 0.90000, 1.10000, 0.90000
16123,'RADFORD 3 9 ',  18.0000,2,  15,   1,   1,1.01774693, -38.517769, 1.10000, 0.90000, 1.10000, 0.90000
16124,'RADFORD 3 10',  13.8000,2,  15,   1,   1,1.01158524, -38.258109, 1.10000, 0.90000, 1.10000, 0.90000
16125,'RADFORD 3 11', 500.0000,1,  15,   1,   1,1.04298437, -39.474204, 1.10000, 0.90000, 1.10000, 0.90000
16126,'RADFORD 3 13', 500.0000,1,  15,   1,   1,1.04361010, -39.587418, 1.10000, 0.90000, 1.10000, 0.90000
16127,'RADFORD 3 15', 138.0000,1,  15,   1,   1,1.04014981, -40.062686, 1.10000, 0.90000, 1.10000, 0.90000
16128,'RADFORD 3 17', 138.0000,1,  15,   1,   1,1.04035735, -40.031780, 1.10000, 0.90000, 1.10000, 0.90000
16129,'SCOTTSVILL~6', 500.0000,1,  15,   1,   1,1.04499996, -50.232449, 1.10000, 0.90000, 1.10000, 0.90000
16130,'SCOTTSVIL~10', 138.0000,1,  15,   1,   1,1.04393518, -52.250541, 1.10000, 0.90000, 1.10000, 0.90000
16131,'SCOTTSVIL~11',  69.0000,1,  15,   1,   1,1.05115986, -54.348532, 1.10000, 0.90000, 1.10000, 0.90000
16132,'SCOTTSVIL~12',  13.8000,1,  15,   1,   1,1.04406428, -51.788998, 1.10000, 0.90000, 1.10000, 0.90000
16134,'SCOTTSVIL~14',  18.0000,2,  15,   1,   1,1.02018452, -48.630698, 1.10000, 0.90000, 1.10000, 0.90000
16135,'SCOTTSVIL~15',  13.8000,2,  15,   1,   1,1.01638889, -48.034740, 1.10000, 0.90000, 1.10000, 0.90000
16136,'SCOTTSVIL~16',  13.8000,2,  15,   1,   1,1.01874363, -48.972586, 1.10000, 0.90000, 1.10000, 0.90000
16137,'SCOTTSVIL~17',  13.8000,2,  15,   1,   1,1.01739156, -47.757902, 1.10000, 0.90000, 1.10000, 0.90000
16138,'SCOTTSVILL~7', 138.0000,1,  15,   1,   1,1.04377401, -52.336417, 1.10000, 0.90000, 1.10000, 0.90000
16139,'SCOTTSVILL~8', 138.0000,1,  15,   1,   1,1.04393518, -52.250541, 1.10000, 0.90000, 1.10000, 0.90000
16140,'SCOTTSVILL~9', 138.0000,1,  15,   1,   1,1.04393518, -52.250541, 1.10000, 0.90000, 1.10000, 0.90000
16141,'WARSAW 4 1  ', 500.0000,1,  15,   1,   1,1.04308891, -57.962625, 1.10000, 0.90000, 1.10000, 0.90000
16142,'WARSAW 4 2  ', 138.0000,1,  15,   1,   1,1.03757930, -58.435424, 1.10000, 0.90000, 1.10000, 0.90000
16143,'WARSAW 4 3  ',  69.0000,1,  15,   1,   1,1.01392138, -62.903057, 1.10000, 0.90000, 1.10000, 0.90000
16144,'WARSAW 4 4  ',  18.0000,1,  15,   1,   1,1.01155615, -63.441071, 1.10000, 0.90000, 1.10000, 0.90000
16146,'WARSAW 4 6  ',  24.0000,2,  15,   1,   1,1.05562532, -57.640001, 1.10000, 0.90000, 1.10000, 0.90000
16147,'WARSAW 4 7  ',  18.0000,2,  15,   1,   1,1.02210176, -55.780516, 1.10000, 0.90000, 1.10000, 0.90000
16148,'WARSAW 4 8  ', 138.0000,1,  15,   1,   1,1.03731656, -58.463154, 1.10000, 0.90000, 1.10000, 0.90000
16149,'WARSAW 4 10 ', 138.0000,1,  15,   1,   1,1.03757930, -58.435424, 1.10000, 0.90000, 1.10000, 0.90000
16150,'HAMPTON 12 1',  69.0000,1,  15,   1,   1,1.03732967, -61.180675, 1.10000, 0.90000, 1.10000, 0.90000
16151,'HAMPTON 12 2',  20.0000,2,  15,   1,   1,1.03630042, -60.655720, 1.10000, 0.90000, 1.10000, 0.90000
16152,'HAMPTON 12 3',  13.8000,2,  15,   1,   1,1.03531802, -60.758528, 1.10000, 0.90000, 1.10000, 0.90000
16153,'HAMPTON 12 4',  20.0000,2,  15,   1,   1,1.03553534, -60.731235, 1.10000, 0.90000, 1.10000, 0.90000
16154,'HAMPTON 12 5',  69.0000,1,  15,   1,   1,1.03729224, -61.183359, 1.10000, 0.90000, 1.10000, 0.90000
16155,'HAMPTON 12 7',  69.0000,1,  15,   1,   1,1.03732967, -61.180675, 1.10000, 0.90000, 1.10000, 0.90000
16156,'JETERSVILL~1',  69.0000,1,  15,   1,   1,1.04680860, -50.808715, 1.10000, 0.90000, 1.10000, 0.90000
16157,'JETERSVILL~2',  13.8000,2,  15,   1,   1,1.04623044, -50.370702, 1.10000, 0.90000, 1.10000, 0.90000
16158,'JETERSVILL~3',  13.8000,2,  15,   1,   1,1.04534054, -49.765790, 1.10000, 0.90000, 1.10000, 0.90000
16159,'JETERSVILL~4',  13.8000,2,  15,   1,   1,1.04578161, -50.051087, 1.10000, 0.90000, 1.10000, 0.90000
16160,'JETERSVILL~5',  24.0000,2,  15,   1,   1,1.04644847, -50.202550, 1.10000, 0.90000, 1.10000, 0.90000
16161,'JETERSVILL~6',  69.0000,1,  15,   1,   1,1.04676962, -50.811174, 1.10000, 0.90000, 1.10000, 0.90000
16162,'JETERSVILL~7',  69.0000,1,  15,   1,   1,1.04683328, -50.814531, 1.10000, 0.90000, 1.10000, 0.90000
16163,'CLARKSVILL~4', 500.0000,2,  15,   1,   1,1.04537511, -39.420153, 1.10000, 0.90000, 1.10000, 0.90000
16164,'CLARKSVILL~6', 345.0000,1,  15,   1,   1,1.05019486, -37.937842, 1.10000, 0.90000, 1.10000, 0.90000
16165,'CLARKSVILL~7', 138.0000,1,  15,   1,   1,1.05014789, -39.767714, 1.10000, 0.90000, 1.10000, 0.90000
16166,'CLARKSVILL~8',  69.0000,1,  15,   1,   1,1.04993975, -40.130828, 1.10000, 0.90000, 1.10000, 0.90000
16167,'CLARKSVILL~9',  13.8000,1,  15,   1,   1,1.05008340, -39.474522, 1.10000, 0.90000, 1.10000, 0.90000
16169,'CLARKSVIL~11', 345.0000,1,  15,   1,   1,1.04957998, -37.330850, 1.10000, 0.90000, 1.10000, 0.90000
16170,'CLARKSVIL~12', 345.0000,1,  15,   1,   1,1.05019486, -37.937842, 1.10000, 0.90000, 1.10000, 0.90000
16171,'CLARKSVILL~5', 138.0000,1,  15,   1,   1,1.05012476, -39.769692, 1.10000, 0.90000, 1.10000, 0.90000
16172,'BIG ISLAND~2',  69.0000,2,  15,   1,   1,1.01439714, -51.419618, 1.10000, 0.90000, 1.10000, 0.90000
16173,'HURT 3 1    ', 500.0000,1,  15,   1,   1,1.04593766, -40.830567, 1.10000, 0.90000, 1.10000, 0.90000
16174,'HURT 3 2    ', 138.0000,1,  15,   1,   1,1.04377198, -40.659600, 1.10000, 0.90000, 1.10000, 0.90000
16175,'HURT 3 3    ',  69.0000,1,  15,   1,   1,1.04527307, -44.246099, 1.10000, 0.90000, 1.10000, 0.90000
16176,'HURT 3 4    ',  13.8000,2,  15,   1,   1,1.04606044, -40.516686, 1.10000, 0.90000, 1.10000, 0.90000
16177,'HURT 3 5    ',  13.8000,2,  15,   1,   1,1.04598367, -40.859807, 1.10000, 0.90000, 1.10000, 0.90000
16179,'HURT 3 7    ', 138.0000,1,  15,   1,   1,1.04374874, -40.627157, 1.10000, 0.90000, 1.10000, 0.90000
16180,'HURT 3 9    ', 138.0000,1,  15,   1,   1,1.04377198, -40.659600, 1.10000, 0.90000, 1.10000, 0.90000
16181,'SURRY 2 1   ', 500.0000,1,  15,   1,   1,1.04400003, -52.614566, 1.10000, 0.90000, 1.10000, 0.90000
16182,'SURRY 2 2   ', 138.0000,1,  15,   1,   1,1.04398561, -54.164158, 1.10000, 0.90000, 1.10000, 0.90000
16183,'SURRY 2 3   ',  13.8000,2,  15,   1,   1,1.01435506, -53.323079, 1.10000, 0.90000, 1.10000, 0.90000
16184,'SURRY 2 4   ',  13.8000,2,  15,   1,   1,1.01435506, -53.323079, 1.10000, 0.90000, 1.10000, 0.90000
16186,'SURRY 2 6   ',  13.8000,2,  15,   1,   1,1.04719365, -51.633460, 1.10000, 0.90000, 1.10000, 0.90000
16187,'SURRY 2 7   ',  22.0000,2,  15,   1,   1,1.04649198, -51.856326, 1.10000, 0.90000, 1.10000, 0.90000
16188,'SURRY 2 8   ',  13.8000,2,  15,   1,   1,1.04700947, -51.693747, 1.10000, 0.90000, 1.10000, 0.90000
16189,'SURRY 2 9   ',  18.0000,2,  15,   1,   1,1.04603565, -51.997096, 1.10000, 0.90000, 1.10000, 0.90000
16190,'SURRY 2 10  ', 500.0000,1,  15,   1,   1,1.04468215, -52.723668, 1.10000, 0.90000, 1.10000, 0.90000
16191,'SURRY 2 12  ', 500.0000,1,  15,   1,   1,1.04400003, -52.614566, 1.10000, 0.90000, 1.10000, 0.90000
16192,'BASSETT 2 1 ',  69.0000,1,  15,   1,   1,1.04243529, -38.027669, 1.10000, 0.90000, 1.10000, 0.90000
16193,'BASSETT 2 2 ',  13.8000,2,  15,   1,   1,1.05548787, -37.117099, 1.10000, 0.90000, 1.10000, 0.90000
16194,'BASSETT 2 3 ',  18.0000,2,  15,   1,   1,1.04243529, -38.027669, 1.10000, 0.90000, 1.10000, 0.90000
16195,'BASSETT 2 4 ',  69.0000,1,  15,   1,   1,1.04241729, -38.033068, 1.10000, 0.90000, 1.10000, 0.90000
16196,'LITTLE PLY~1',  69.0000,2,  15,   1,   1,1.01843524, -63.816199, 1.10000, 0.90000, 1.10000, 0.90000
16197,'LITTLE PLY~2',  13.8000,2,  15,   1,   1,1.02001786, -63.661454, 1.10000, 0.90000, 1.10000, 0.90000
16198,'LITTLE PLY~3',  13.8000,2,  15,   1,   1,1.02001786, -63.661454, 1.10000, 0.90000, 1.10000, 0.90000
16200,'LITTLE PLY~5',  69.0000,1,  15,   1,   1,1.01834190, -63.822114, 1.10000, 0.90000, 1.10000, 0.90000
16201,'CHESTER 16 1',  69.0000,1,  15,   1,   1,1.04188979, -56.457374, 1.10000, 0.90000, 1.10000, 0.90000
16202,'CHESTER 16 2',  13.8000,2,  15,   1,   1,1.02047825, -54.753023, 1.10000, 0.90000, 1.10000, 0.90000
16203,'CHESTER 16 3',  69.0000,1,  15,   1,   1,1.04188037, -56.465000, 1.10000, 0.90000, 1.10000, 0.90000
16204,'BIG ISLAND~3',  69.0000,1,  15,   1,   1,1.01416326, -51.085348, 1.10000, 0.90000, 1.10000, 0.90000
16205,'BIG ISLAND~4',  20.0000,2,  15,   1,   1,1.02053416, -50.741216, 1.10000, 0.90000, 1.10000, 0.90000
16206,'BIG ISLAND~5',  18.0000,2,  15,   1,   1,1.01416326, -51.085348, 1.10000, 0.90000, 1.10000, 0.90000
16207,'BIG ISLAND~6',  13.8000,2,  15,   1,   1,1.02043402, -50.593581, 1.10000, 0.90000, 1.10000, 0.90000
16208,'BIG ISLAND~7',  69.0000,1,  15,   1,   1,1.01415658, -51.087155, 1.10000, 0.90000, 1.10000, 0.90000
16209,'BIG ISLAND~8',  69.0000,1,  15,   1,   1,1.01416326, -51.085348, 1.10000, 0.90000, 1.10000, 0.90000
16210,'PETERSBUR~17',  69.0000,1,  15,   1,   1,1.04581809, -58.007820, 1.10000, 0.90000, 1.10000, 0.90000
16211,'PETERSBUR~18',  22.0000,2,  15,   1,   1,1.04581809, -58.007820, 1.10000, 0.90000, 1.10000, 0.90000
16212,'PETERSBUR~19',  18.0000,2,  15,   1,   1,1.04581809, -58.007820, 1.10000, 0.90000, 1.10000, 0.90000
16213,'PETERSBUR~20',  13.8000,2,  15,   1,   1,1.00767720, -57.745834, 1.10000, 0.90000, 1.10000, 0.90000
16214,'KING GEORG~4',  69.0000,2,  15,   1,   1,1.02574658, -65.720306, 1.10000, 0.90000, 1.10000, 0.90000
16215,'KING GEORG~5',  69.0000,1,  15,   1,   1,1.02564406, -65.726712, 1.10000, 0.90000, 1.10000, 0.90000
16216,'FRANKLIN 1~6',  69.0000,2,  15,   1,   1,1.03178418, -52.783251, 1.10000, 0.90000, 1.10000, 0.90000
16217,'FRANKLIN 1~7',  69.0000,1,  15,   1,   1,1.03178418, -52.783251, 1.10000, 0.90000, 1.10000, 0.90000
16218,'ELKTON 4 1  ',  69.0000,1,  15,   1,   1,1.03935111, -58.609321, 1.10000, 0.90000, 1.10000, 0.90000
16219,'ELKTON 4 2  ',  13.8000,2,  15,   1,   1,1.05105686, -57.492264, 1.10000, 0.90000, 1.10000, 0.90000
16220,'ELKTON 4 3  ',  13.8000,2,  15,   1,   1,1.05031478, -57.540095, 1.10000, 0.90000, 1.10000, 0.90000
16221,'ELKTON 4 4  ',  69.0000,1,  15,   1,   1,1.03928924, -58.613958, 1.10000, 0.90000, 1.10000, 0.90000
16222,'SALEM 10 1  ',  69.0000,2,  15,   1,   1,1.01714015, -46.294527, 1.10000, 0.90000, 1.10000, 0.90000
16223,'SALEM 10 2  ',  69.0000,1,  15,   1,   1,1.01712739, -46.295493, 1.10000, 0.90000, 1.10000, 0.90000
16224,'MARTINSVI~10',  69.0000,1,  15,   1,   1,1.03770030, -37.454753, 1.10000, 0.90000, 1.10000, 0.90000
16225,'MARTINSVI~11',  18.0000,2,  15,   1,   1,1.04425251, -36.822482, 1.10000, 0.90000, 1.10000, 0.90000
16226,'MARTINSVI~12',  69.0000,1,  15,   1,   1,1.03769159, -37.455350, 1.10000, 0.90000, 1.10000, 0.90000
16227,'NEW CANTON~3', 500.0000,1,  15,   1,   1,1.04144919, -49.960037, 1.10000, 0.90000, 1.10000, 0.90000
16228,'NEW CANTON~4', 138.0000,1,  15,   1,   1,1.04810655, -49.387455, 1.10000, 0.90000, 1.10000, 0.90000
16229,'NEW CANTON~5',  13.8000,2,  15,   1,   1,1.00640965, -49.013837, 1.10000, 0.90000, 1.10000, 0.90000
16230,'NEW CANTON~6',  13.8000,2,  15,   1,   1,1.00636852, -48.336521, 1.10000, 0.90000, 1.10000, 0.90000
16231,'NEW CANTON~7',  13.8000,2,  15,   1,   1,1.00841415, -48.779988, 1.10000, 0.90000, 1.10000, 0.90000
16232,'NEW CANTON~8', 500.0000,1,  15,   1,   1,1.04180825, -50.374756, 1.10000, 0.90000, 1.10000, 0.90000
16233,'NEW CANTON~9', 500.0000,1,  15,   1,   1,1.04144919, -49.960037, 1.10000, 0.90000, 1.10000, 0.90000
16234,'CLOVER 2 1  ', 500.0000,1,  15,   1,   1,1.04592752, -39.038708, 1.10000, 0.90000, 1.10000, 0.90000
16235,'CLOVER 2 2  ', 138.0000,1,  15,   1,   1,1.04562449, -39.113826, 1.10000, 0.90000, 1.10000, 0.90000
16236,'CLOVER 2 3  ',  69.0000,1,  15,   1,   1,1.04320800, -40.629677, 1.10000, 0.90000, 1.10000, 0.90000
16237,'CLOVER 2 4  ',  18.0000,1,  15,   1,   1,1.04527569, -39.200897, 1.10000, 0.90000, 1.10000, 0.90000
16239,'CLOVER 2 6  ',  22.0000,2,  15,   1,   1,1.00552261, -36.471328, 1.10000, 0.90000, 1.10000, 0.90000
16240,'CLOVER 2 7  ',  18.0000,2,  15,   1,   1,1.04592752, -39.038708, 1.10000, 0.90000, 1.10000, 0.90000
16241,'CLOVER 2 8  ', 138.0000,1,  15,   1,   1,1.04569483, -39.095576, 1.10000, 0.90000, 1.10000, 0.90000
16242,'CLOVER 2 10 ', 500.0000,1,  15,   1,   1,1.04566503, -39.287573, 1.10000, 0.90000, 1.10000, 0.90000
16243,'SURRY 3 1   ', 500.0000,1,  15,   1,   1,1.04600000, -51.939344, 1.10000, 0.90000, 1.10000, 0.90000
16244,'SURRY 3 2   ', 138.0000,1,  15,   1,   1,1.04356635, -54.304669, 1.10000, 0.90000, 1.10000, 0.90000
16245,'SURRY 3 3   ',  69.0000,1,  15,   1,   1,1.04587448, -57.914274, 1.10000, 0.90000, 1.10000, 0.90000
16246,'SURRY 3 4   ',  13.8000,2,  15,   1,   1,1.00181484, -47.457954, 1.10000, 0.90000, 1.10000, 0.90000
16247,'SURRY 3 5   ',  13.8000,2,  15,   1,   1,1.00259662, -45.189402, 1.10000, 0.90000, 1.10000, 0.90000
16248,'SURRY 3 6   ', 500.0000,1,  15,   1,   1,1.04469788, -52.628728, 1.10000, 0.90000, 1.10000, 0.90000
16249,'SURRY 3 8   ', 500.0000,1,  15,   1,   1,1.04600000, -51.939344, 1.10000, 0.90000, 1.10000, 0.90000
16250,'ASHLAND 7 1 ', 500.0000,1,  15,   1,   1,1.03900003, -53.999674, 1.10000, 0.90000, 1.10000, 0.90000
16251,'ASHLAND 7 2 ', 138.0000,1,  15,   1,   1,1.04461682, -54.758071, 1.10000, 0.90000, 1.10000, 0.90000
16252,'ASHLAND 7 3 ',  13.8000,2,  15,   1,   1,1.01085329, -52.408643, 1.10000, 0.90000, 1.10000, 0.90000
16253,'ASHLAND 7 4 ',  13.8000,2,  15,   1,   1,1.01215005, -52.529264, 1.10000, 0.90000, 1.10000, 0.90000
16254,'ASHLAND 7 5 ',  13.8000,2,  15,   1,   1,1.01267910, -52.403192, 1.10000, 0.90000, 1.10000, 0.90000
16255,'ASHLAND 7 6 ',  24.0000,2,  15,   1,   1,1.01805604, -52.646733, 1.10000, 0.90000, 1.10000, 0.90000
16256,'ASHLAND 7 7 ',  13.8000,2,  15,   1,   1,1.01722121, -52.906679, 1.10000, 0.90000, 1.10000, 0.90000
16257,'ASHLAND 7 8 ',  18.0000,2,  15,   1,   1,1.01755929, -52.787892, 1.10000, 0.90000, 1.10000, 0.90000
16258,'ASHLAND 7 9 ',  13.8000,2,  15,   1,   1,1.01736498, -52.873130, 1.10000, 0.90000, 1.10000, 0.90000
16259,'ASHLAND 7 10', 500.0000,1,  15,   1,   1,1.04135036, -54.541519, 1.10000, 0.90000, 1.10000, 0.90000
16260,'ASHLAND 7 12', 500.0000,1,  15,   1,   1,1.03900003, -53.999674, 1.10000, 0.90000, 1.10000, 0.90000
16261,'ASHLAND 7 14', 500.0000,1,  15,   1,   1,1.03900003, -53.999674, 1.10000, 0.90000, 1.10000, 0.90000
16262,'WARM SPRIN~1', 500.0000,1,  15,   1,   1,1.03999996, -35.184483, 1.10000, 0.90000, 1.10000, 0.90000
16263,'WARM SPRIN~4', 138.0000,1,  15,   1,   1,1.04344928, -37.813331, 1.10000, 0.90000, 1.10000, 0.90000
16264,'WARM SPRIN~5',  69.0000,1,  15,   1,   1,1.04171252, -40.410801, 1.10000, 0.90000, 1.10000, 0.90000
16265,'WARM SPRIN~6',  13.8000,2,  15,   1,   1,1.02035534, -33.332594, 1.10000, 0.90000, 1.10000, 0.90000
16266,'WARM SPRIN~7',  13.8000,2,  15,   1,   1,1.02014756, -33.205016, 1.10000, 0.90000, 1.10000, 0.90000
16267,'WARM SPRIN~8',  18.0000,2,  15,   1,   1,1.02499163, -31.626675, 1.10000, 0.90000, 1.10000, 0.90000
16268,'WARM SPRIN~9',  18.0000,2,  15,   1,   1,1.02532423, -32.088297, 1.10000, 0.90000, 1.10000, 0.90000
16269,'WARM SPRI~10',  13.8000,2,  15,   1,   1,1.03999996, -35.184483, 1.10000, 0.90000, 1.10000, 0.90000
16270,'WARM SPRI~11',  13.8000,2,  15,   1,   1,1.02406812, -30.885047, 1.10000, 0.90000, 1.10000, 0.90000
16271,'WARM SPRIN~2', 500.0000,1,  15,   1,   1,1.03579009, -36.426970, 1.10000, 0.90000, 1.10000, 0.90000
16272,'WARM SPRIN~3', 138.0000,1,  15,   1,   1,1.04336417, -37.854541, 1.10000, 0.90000, 1.10000, 0.90000
16273,'CHESTER 17 1',  69.0000,1,  15,   1,   1,1.04030526, -58.242758, 1.10000, 0.90000, 1.10000, 0.90000
16274,'CHESTER 17 2',  13.8000,2,  15,   1,   1,1.04323041, -57.959291, 1.10000, 0.90000, 1.10000, 0.90000
16275,'CHESTER 17 3',  13.8000,2,  15,   1,   1,1.04323041, -57.959291, 1.10000, 0.90000, 1.10000, 0.90000
16277,'CHESTER 17 5',  13.8000,2,  15,   1,   1,1.04437852, -57.849667, 1.10000, 0.90000, 1.10000, 0.90000
16278,'CHESTER 17 6',  13.8000,2,  15,   1,   1,1.04098904, -57.543360, 1.10000, 0.90000, 1.10000, 0.90000
16279,'CHESTER 17 7',  13.8000,2,  15,   1,   1,1.04471159, -57.825085, 1.10000, 0.90000, 1.10000, 0.90000
16280,'CHESTER 17 8',  69.0000,1,  15,   1,   1,1.04019499, -58.250162, 1.10000, 0.90000, 1.10000, 0.90000
16281,'CHESTER 17~1',  69.0000,1,  15,   1,   1,1.04030526, -58.242758, 1.10000, 0.90000, 1.10000, 0.90000
16282,'CHESTER 17~2',  69.0000,1,  15,   1,   1,1.04030526, -58.242758, 1.10000, 0.90000, 1.10000, 0.90000
16283,'HOPEWELL 7 1', 138.0000,1,  15,   1,   1,1.03427517, -53.918784, 1.10000, 0.90000, 1.10000, 0.90000
16284,'HOPEWELL 7 2',  69.0000,1,  15,   1,   1,1.04342830, -56.022752, 1.10000, 0.90000, 1.10000, 0.90000
16285,'HOPEWELL 7 3',  13.8000,2,  15,   1,   1,1.03427517, -53.918784, 1.10000, 0.90000, 1.10000, 0.90000
16286,'HOPEWELL 7 4',  13.8000,2,  15,   1,   1,1.04266822, -49.806081, 1.10000, 0.90000, 1.10000, 0.90000
16287,'HOPEWELL 7 5', 138.0000,1,  15,   1,   1,1.03382087, -53.887604, 1.10000, 0.90000, 1.10000, 0.90000
16288,'FRONT ROYA~7', 500.0000,1,  15,   1,   1,1.04600000, -61.567352, 1.10000, 0.90000, 1.10000, 0.90000
16289,'FRONT ROY~11', 138.0000,1,  15,   1,   1,1.04248428, -62.658339, 1.10000, 0.90000, 1.10000, 0.90000
16290,'FRONT ROY~12',  69.0000,1,  15,   1,   1,1.05777586, -65.124276, 1.10000, 0.90000, 1.10000, 0.90000
16291,'FRONT ROY~13',  13.8000,1,  15,   1,   1,1.04162407, -62.945965, 1.10000, 0.90000, 1.10000, 0.90000
16293,'FRONT ROY~15',  13.8000,2,  15,   1,   1,1.03187132, -59.395291, 1.10000, 0.90000, 1.10000, 0.90000
16294,'FRONT ROY~16',  13.8000,2,  15,   1,   1,1.03136611, -59.641150, 1.10000, 0.90000, 1.10000, 0.90000
16295,'FRONT ROY~17',  13.8000,2,  15,   1,   1,1.03249836, -59.149233, 1.10000, 0.90000, 1.10000, 0.90000
16296,'FRONT ROY~18',  13.8000,2,  15,   1,   1,1.03150082, -59.706720, 1.10000, 0.90000, 1.10000, 0.90000
16297,'FRONT ROYA~8', 138.0000,1,  15,   1,   1,1.04202271, -62.675257, 1.10000, 0.90000, 1.10000, 0.90000
16298,'FRONT ROYA~9', 138.0000,1,  15,   1,   1,1.04248428, -62.658339, 1.10000, 0.90000, 1.10000, 0.90000
16299,'FRONT ROY~10', 500.0000,1,  15,   1,   1,1.04450452, -62.311488, 1.10000, 0.90000, 1.10000, 0.90000
16300,'HOPEWELL 8 1', 500.0000,1,  15,   1,   1,1.05058062, -50.610298, 1.10000, 0.90000, 1.10000, 0.90000
16301,'HOPEWELL 8 2', 138.0000,1,  15,   1,   1,1.03496182, -53.740820, 1.10000, 0.90000, 1.10000, 0.90000
16302,'HOPEWELL 8 3',  13.8000,1,  15,   1,   1,1.03108799, -54.649208, 1.10000, 0.90000, 1.10000, 0.90000
16304,'HOPEWELL 8 5',  18.0000,2,  15,   1,   1,1.01176667, -49.372767, 1.10000, 0.90000, 1.10000, 0.90000
16305,'HOPEWELL 8 6',  20.0000,2,  15,   1,   1,1.01330268, -49.869820, 1.10000, 0.90000, 1.10000, 0.90000
16306,'HOPEWELL 8 7',  13.8000,2,  15,   1,   1,1.01450038, -49.744578, 1.10000, 0.90000, 1.10000, 0.90000
16307,'HOPEWELL 8 8',  13.8000,2,  15,   1,   1,1.01129329, -49.415032, 1.10000, 0.90000, 1.10000, 0.90000
16308,'HOPEWELL 8 9', 500.0000,1,  15,   1,   1,1.05055976, -50.608420, 1.10000, 0.90000, 1.10000, 0.90000
16309,'HOPEWELL 8~1', 500.0000,1,  15,   1,   1,1.05058062, -50.610298, 1.10000, 0.90000, 1.10000, 0.90000
16310,'HOPEWELL 8~2', 500.0000,1,  15,   1,   1,1.05058062, -50.610298, 1.10000, 0.90000, 1.10000, 0.90000
16311,'HOPEWELL 8~3', 500.0000,1,  15,   1,   1,1.05058062, -50.610298, 1.10000, 0.90000, 1.10000, 0.90000
16312,'PORTSMOUTH~9', 500.0000,1,  15,   1,   1,1.04431784, -53.961821, 1.10000, 0.90000, 1.10000, 0.90000
16313,'PORTSMOUT~10', 138.0000,1,  15,   1,   1,1.04539144, -56.213014, 1.10000, 0.90000, 1.10000, 0.90000
16314,'PORTSMOUT~11',  69.0000,1,  15,   1,   1,1.03197312, -60.952007, 1.10000, 0.90000, 1.10000, 0.90000
16315,'PORTSMOUT~12',  18.0000,1,  15,   1,   1,1.02827394, -63.120900, 1.10000, 0.90000, 1.10000, 0.90000
16317,'PORTSMOUT~14',  13.8000,2,  15,   1,   1,1.05527222, -52.918380, 1.10000, 0.90000, 1.10000, 0.90000
16318,'PORTSMOUT~15',  18.0000,2,  15,   1,   1,1.05621982, -53.330448, 1.10000, 0.90000, 1.10000, 0.90000
16319,'PORTSMOUT~16', 138.0000,1,  15,   1,   1,1.04424357, -56.333590, 1.10000, 0.90000, 1.10000, 0.90000
16320,'FRANKLIN 1~8', 500.0000,1,  15,   1,   1,1.04913068, -49.383022, 1.10000, 0.90000, 1.10000, 0.90000
16321,'FRANKLIN ~11', 138.0000,1,  15,   1,   1,1.05183458, -49.220440, 1.10000, 0.90000, 1.10000, 0.90000
16322,'FRANKLIN ~12',  13.8000,2,  15,   1,   1,1.05223513, -49.069414, 1.10000, 0.90000, 1.10000, 0.90000
16323,'FRANKLIN ~13',  13.8000,2,  15,   1,   1,1.05306137, -48.982760, 1.10000, 0.90000, 1.10000, 0.90000
16325,'FRANKLIN ~15', 500.0000,1,  15,   1,   1,1.04941440, -49.449863, 1.10000, 0.90000, 1.10000, 0.90000
16326,'FRANKLIN ~16', 500.0000,1,  15,   1,   1,1.04913068, -49.383022, 1.10000, 0.90000, 1.10000, 0.90000
16327,'FRANKLIN 1~9', 500.0000,1,  15,   1,   1,1.04913068, -49.383022, 1.10000, 0.90000, 1.10000, 0.90000
16328,'FRANKLIN ~10', 500.0000,1,  15,   1,   1,1.04913068, -49.383022, 1.10000, 0.90000, 1.10000, 0.90000
16329,'LURAY 2 1   ',  69.0000,2,  15,   1,   1,1.03791738, -59.127493, 1.10000, 0.90000, 1.10000, 0.90000
16330,'EMPORIA 2 1 ',  69.0000,2,  15,   1,   1,1.04831064, -47.892583, 1.10000, 0.90000, 1.10000, 0.90000
16331,'EMPORIA 2 2 ',  69.0000,1,  15,   1,   1,1.04830778, -47.893276, 1.10000, 0.90000, 1.10000, 0.90000
16332,'VIRGINIA ~30',  69.0000,1,  15,   1,   1,1.03722775, -59.861533, 1.10000, 0.90000, 1.10000, 0.90000
16333,'VIRGINIA ~31',  13.8000,2,  15,   1,   1,1.00942612, -59.503276, 1.10000, 0.90000, 1.10000, 0.90000
16334,'VIRGINIA ~32',  18.0000,2,  15,   1,   1,1.00920653, -59.515475, 1.10000, 0.90000, 1.10000, 0.90000
16335,'VIRGINIA ~33',  13.8000,2,  15,   1,   1,1.01260424, -59.166801, 1.10000, 0.90000, 1.10000, 0.90000
16336,'VIRGINIA ~34',  13.8000,2,  15,   1,   1,1.00771630, -59.677364, 1.10000, 0.90000, 1.10000, 0.90000
16337,'VIRGINIA ~35',  69.0000,1,  15,   1,   1,1.03713930, -59.867523, 1.10000, 0.90000, 1.10000, 0.90000
16338,'VIRGINIA ~36',  69.0000,1,  15,   1,   1,1.03722775, -59.861533, 1.10000, 0.90000, 1.10000, 0.90000
16339,'BRIDGEWAT~16',  69.0000,2,  15,   1,   1,1.03799999, -59.173842, 1.10000, 0.90000, 1.10000, 0.90000
16340,'HARRISONB~26',  69.0000,2,  15,   1,   1,1.05230451, -59.939916, 1.10000, 0.90000, 1.10000, 0.90000
16341,'HARRISONB~27',  69.0000,1,  15,   1,   1,1.05227590, -59.952334, 1.10000, 0.90000, 1.10000, 0.90000
16342,'BIG ISLAND~9',  69.0000,2,  15,   1,   1,1.01454580, -51.949978, 1.10000, 0.90000, 1.10000, 0.90000
16343,'COURTLAND ~3',  69.0000,2,  15,   1,   1,1.02430236, -53.288815, 1.10000, 0.90000, 1.10000, 0.90000
16344,'COURTLAND ~4',  69.0000,1,  15,   1,   1,1.02427161, -53.290905, 1.10000, 0.90000, 1.10000, 0.90000
16345,'COURTLAND ~5',  69.0000,1,  15,   1,   1,1.02430236, -53.288815, 1.10000, 0.90000, 1.10000, 0.90000
16346,'WOODFORD 2 1', 500.0000,1,  15,   1,   1,1.03900003, -56.408825, 1.10000, 0.90000, 1.10000, 0.90000
16347,'WOODFORD 2 2', 138.0000,1,  15,   1,   1,1.03715992, -58.221837, 1.10000, 0.90000, 1.10000, 0.90000
16348,'WOODFORD 2 3',  69.0000,1,  15,   1,   1,1.04099548, -61.899996, 1.10000, 0.90000, 1.10000, 0.90000
16349,'WOODFORD 2 4',  13.8000,1,  15,   1,   1,1.03635037, -60.119509, 1.10000, 0.90000, 1.10000, 0.90000
16351,'WOODFORD 2 6',  24.0000,2,  15,   1,   1,1.04115605, -55.644045, 1.10000, 0.90000, 1.10000, 0.90000
16352,'WOODFORD 2 7',  13.8000,2,  15,   1,   1,1.04253495, -55.136384, 1.10000, 0.90000, 1.10000, 0.90000
16353,'WOODFORD 2 8',  18.0000,2,  15,   1,   1,1.04170549, -55.478406, 1.10000, 0.90000, 1.10000, 0.90000
16354,'WOODFORD 2 9',  13.8000,2,  15,   1,   1,1.04226434, -55.261070, 1.10000, 0.90000, 1.10000, 0.90000
16355,'WOODFORD 2~1',  13.8000,2,  15,   1,   1,1.04315329, -54.907105, 1.10000, 0.90000, 1.10000, 0.90000
16356,'WOODFORD 2~2', 138.0000,1,  15,   1,   1,1.03709877, -58.277469, 1.10000, 0.90000, 1.10000, 0.90000
16357,'WOODFORD 2~3', 500.0000,1,  15,   1,   1,1.04114139, -56.832327, 1.10000, 0.90000, 1.10000, 0.90000
16358,'WOODFORD 2~4', 500.0000,1,  15,   1,   1,1.03900003, -56.408825, 1.10000, 0.90000, 1.10000, 0.90000
16359,'MARTINSVI~13',  69.0000,1,  15,   1,   1,1.04405892, -36.819101, 1.10000, 0.90000, 1.10000, 0.90000
16360,'MARTINSVI~14',  13.8000,2,  15,   1,   1,1.04405892, -36.819101, 1.10000, 0.90000, 1.10000, 0.90000
16361,'MARTINSVI~15',  13.8000,2,  15,   1,   1,1.02141845, -29.889434, 1.10000, 0.90000, 1.10000, 0.90000
16362,'MARTINSVI~16',  69.0000,1,  15,   1,   1,1.04405546, -36.819473, 1.10000, 0.90000, 1.10000, 0.90000
16363,'MARTINSVI~17',  69.0000,1,  15,   1,   1,1.04405892, -36.819101, 1.10000, 0.90000, 1.10000, 0.90000
16364,'MARTINSVI~18',  69.0000,1,  15,   1,   1,1.04405892, -36.819101, 1.10000, 0.90000, 1.10000, 0.90000
16365,'MINERAL 2 1 ', 500.0000,1,  15,   1,   1,1.04299998, -52.714007, 1.10000, 0.90000, 1.10000, 0.90000
16366,'MINERAL 2 2 ', 138.0000,1,  15,   1,   1,1.04438436, -55.939120, 1.10000, 0.90000, 1.10000, 0.90000
16367,'MINERAL 2 3 ',  69.0000,1,  15,   1,   1,1.04424202, -59.082810, 1.10000, 0.90000, 1.10000, 0.90000
16368,'MINERAL 2 4 ',  13.8000,2,  15,   1,   1,1.05105054, -47.649609, 1.10000, 0.90000, 1.10000, 0.90000
16369,'MINERAL 2 5 ',  13.8000,2,  15,   1,   1,1.05054426, -48.244276, 1.10000, 0.90000, 1.10000, 0.90000
16370,'MINERAL 2 6 ',  13.8000,2,  15,   1,   1,1.04327524, -52.674559, 1.10000, 0.90000, 1.10000, 0.90000
16371,'MINERAL 2 7 ', 500.0000,1,  15,   1,   1,1.04064059, -53.551299, 1.10000, 0.90000, 1.10000, 0.90000
16372,'MINERAL 2 9 ', 500.0000,1,  15,   1,   1,1.04299998, -52.714007, 1.10000, 0.90000, 1.10000, 0.90000
16373,'PORTSMOUT~17', 138.0000,2,  15,   1,   1,1.03914547, -56.094588, 1.10000, 0.90000, 1.10000, 0.90000
16374,'SALEM 11 1  ',  69.0000,1,  15,   1,   1,1.01528704, -45.709504, 1.10000, 0.90000, 1.10000, 0.90000
16375,'SALEM 11 2  ',  24.0000,2,  15,   1,   1,1.01528704, -45.709504, 1.10000, 0.90000, 1.10000, 0.90000
16376,'SALEM 11 3  ',  69.0000,1,  15,   1,   1,1.01528704, -45.709504, 1.10000, 0.90000, 1.10000, 0.90000
16377,'GLEN ALLE~10', 500.0000,1,  15,   1,   1,1.04710948, -52.335949, 1.10000, 0.90000, 1.10000, 0.90000
16378,'GLEN ALLE~12', 138.0000,1,  15,   1,   1,1.04060078, -54.253825, 1.10000, 0.90000, 1.10000, 0.90000
16379,'GLEN ALLE~13',  69.0000,1,  15,   1,   1,1.04499149, -57.911412, 1.10000, 0.90000, 1.10000, 0.90000
16380,'GLEN ALLE~14',  18.0000,1,  15,   1,   1,1.03021932, -58.691016, 1.10000, 0.90000, 1.10000, 0.90000
16382,'GLEN ALLE~16',  13.8000,2,  15,   1,   1,1.04437578, -50.988154, 1.10000, 0.90000, 1.10000, 0.90000
16383,'GLEN ALLE~17',  24.0000,2,  15,   1,   1,1.04597926, -51.720105, 1.10000, 0.90000, 1.10000, 0.90000
16384,'GLEN ALLE~18',  18.0000,2,  15,   1,   1,1.04386926, -50.731138, 1.10000, 0.90000, 1.10000, 0.90000
16385,'GLEN ALLE~19', 500.0000,1,  15,   1,   1,1.04782498, -52.389924, 1.10000, 0.90000, 1.10000, 0.90000
16386,'GLEN ALLE~11', 138.0000,1,  15,   1,   1,1.04051328, -54.352296, 1.10000, 0.90000, 1.10000, 0.90000
16387,'DANVILLE 7 1',  69.0000,1,  15,   1,   1,1.02230084, -38.257242, 1.10000, 0.90000, 1.10000, 0.90000
16388,'DANVILLE 7 2',  13.8000,2,  15,   1,   1,1.02608442, -37.774460, 1.10000, 0.90000, 1.10000, 0.90000
16389,'DANVILLE 7 3',  13.8000,2,  15,   1,   1,1.02747297, -37.583594, 1.10000, 0.90000, 1.10000, 0.90000
16390,'DANVILLE 7 4',  69.0000,1,  15,   1,   1,1.02227068, -38.259639, 1.10000, 0.90000, 1.10000, 0.90000
16391,'KING GEORG~6', 500.0000,1,  15,   1,   1,1.04543424, -59.649142, 1.10000, 0.90000, 1.10000, 0.90000
16392,'KING GEORG~7', 138.0000,1,  15,   1,   1,1.03774285, -62.224505, 1.10000, 0.90000, 1.10000, 0.90000
16393,'KING GEORG~8',  18.0000,2,  15,   1,   1,1.04180753, -58.011331, 1.10000, 0.90000, 1.10000, 0.90000
16394,'KING GEORG~9', 500.0000,1,  15,   1,   1,1.04342687, -59.547775, 1.10000, 0.90000, 1.10000, 0.90000
16395,'GLEN ALLE~20',  69.0000,2,  15,   1,   1,1.04197764, -60.173748, 1.10000, 0.90000, 1.10000, 0.90000
16396,'WEST POINT~2', 500.0000,1,  15,   1,   1,1.04715550, -54.381044, 1.10000, 0.90000, 1.10000, 0.90000
16397,'WEST POINT~3', 138.0000,1,  15,   1,   1,1.05030310, -54.788701, 1.10000, 0.90000, 1.10000, 0.90000
16398,'WEST POINT~4',  13.8000,2,  15,   1,   1,1.05086052, -51.892827, 1.10000, 0.90000, 1.10000, 0.90000
16399,'WEST POINT~5',  13.8000,2,  15,   1,   1,1.04720950, -54.082551, 1.10000, 0.90000, 1.10000, 0.90000
16400,'WEST POINT~6',  13.8000,2,  15,   1,   1,1.05107045, -51.605727, 1.10000, 0.90000, 1.10000, 0.90000
16401,'WEST POINT~7', 500.0000,1,  15,   1,   1,1.04672968, -54.364638, 1.10000, 0.90000, 1.10000, 0.90000
16402,'WEST POINT~8', 500.0000,1,  15,   1,   1,1.04715550, -54.381044, 1.10000, 0.90000, 1.10000, 0.90000
16403,'COVINGTON~16', 138.0000,1,  15,   1,   1,1.04321027, -40.092493, 1.10000, 0.90000, 1.10000, 0.90000
16404,'COVINGTON~17',  69.0000,1,  15,   1,   1,1.04499996, -44.835759, 1.10000, 0.90000, 1.10000, 0.90000
16405,'COVINGTON~18',  18.0000,2,  15,   1,   1,1.04647768, -41.930504, 1.10000, 0.90000, 1.10000, 0.90000
16406,'COVINGTON~19',  22.0000,2,  15,   1,   1,1.03939080, -38.078588, 1.10000, 0.90000, 1.10000, 0.90000
16407,'COVINGTON~20',  20.0000,2,  15,   1,   1,1.04750717, -42.373223, 1.10000, 0.90000, 1.10000, 0.90000
16408,'COVINGTON~21', 138.0000,1,  15,   1,   1,1.04340303, -40.080923, 1.10000, 0.90000, 1.10000, 0.90000
16409,'COVINGTON~22', 138.0000,1,  15,   1,   1,1.04321027, -40.092493, 1.10000, 0.90000, 1.10000, 0.90000
16410,'CULPEPER 3 1',  69.0000,2,  15,   1,   1,1.02244031, -64.567732, 1.10000, 0.90000, 1.10000, 0.90000
16411,'WINCHESTE~16',  69.0000,1,  15,   1,   1,1.04489994, -70.209311, 1.10000, 0.90000, 1.10000, 0.90000
16412,'WINCHESTE~17',  22.0000,2,  15,   1,   1,1.04554093, -70.052954, 1.10000, 0.90000, 1.10000, 0.90000
16413,'WINCHESTE~18',  22.0000,2,  15,   1,   1,1.04554093, -70.052954, 1.10000, 0.90000, 1.10000, 0.90000
16415,'WINCHESTE~20',  69.0000,1,  15,   1,   1,1.04477823, -70.208812, 1.10000, 0.90000, 1.10000, 0.90000
16416,'SURRY 4 1   ', 500.0000,2,  15,   1,   1,1.04799998, -52.131948, 1.10000, 0.90000, 1.10000, 0.90000
16417,'SURRY 4 2   ', 138.0000,1,  15,   1,   1,1.04833734, -53.853897, 1.10000, 0.90000, 1.10000, 0.90000
16418,'SURRY 4 3   ', 500.0000,1,  15,   1,   1,1.04845762, -52.238246, 1.10000, 0.90000, 1.10000, 0.90000
16419,'SURRY 4 5   ', 500.0000,1,  15,   1,   1,1.04799998, -52.131948, 1.10000, 0.90000, 1.10000, 0.90000
16420,'SOUTH BOST~6', 138.0000,1,  15,   1,   1,1.04419184, -37.240418, 1.10000, 0.90000, 1.10000, 0.90000
16421,'SOUTH BOST~7',  69.0000,1,  15,   1,   1,1.04747093, -39.566313, 1.10000, 0.90000, 1.10000, 0.90000
16422,'SOUTH BOST~8',  13.8000,2,  15,   1,   1,1.04328966, -32.575733, 1.10000, 0.90000, 1.10000, 0.90000
16423,'SOUTH BOST~9', 138.0000,1,  15,   1,   1,1.04416311, -37.250506, 1.10000, 0.90000, 1.10000, 0.90000
16424,'RICHMOND ~10', 500.0000,1,  15,   1,   1,1.04615843, -52.204683, 1.10000, 0.90000, 1.10000, 0.90000
16425,'RICHMOND ~12', 138.0000,1,  15,   1,   1,1.04091370, -54.348908, 1.10000, 0.90000, 1.10000, 0.90000
16426,'RICHMOND ~13',  69.0000,1,  15,   1,   1,1.04251337, -57.686562, 1.10000, 0.90000, 1.10000, 0.90000
16427,'RICHMOND ~14',  13.8000,2,  15,   1,   1,1.04615843, -52.204683, 1.10000, 0.90000, 1.10000, 0.90000
16428,'RICHMOND ~15',  20.0000,2,  15,   1,   1,1.04615843, -52.204683, 1.10000, 0.90000, 1.10000, 0.90000
16429,'RICHMOND ~16',  13.8000,2,  15,   1,   1,1.04481208, -51.549511, 1.10000, 0.90000, 1.10000, 0.90000
16430,'RICHMOND ~17',  18.0000,2,  15,   1,   1,1.04457331, -51.458686, 1.10000, 0.90000, 1.10000, 0.90000
16431,'RICHMOND ~18', 500.0000,1,  15,   1,   1,1.04831958, -52.131586, 1.10000, 0.90000, 1.10000, 0.90000
16432,'RICHMOND ~11', 138.0000,1,  15,   1,   1,1.04012680, -54.431410, 1.10000, 0.90000, 1.10000, 0.90000
16433,'SALEM 12 1  ',  69.0000,1,  15,   1,   1,1.01550961, -45.814010, 1.10000, 0.90000, 1.10000, 0.90000
16434,'SALEM 12 2  ',  18.0000,2,  15,   1,   1,1.01550961, -45.814010, 1.10000, 0.90000, 1.10000, 0.90000
16435,'SALEM 12 3  ',  69.0000,1,  15,   1,   1,1.01550961, -45.814010, 1.10000, 0.90000, 1.10000, 0.90000
16436,'SALEM 12 5  ',  69.0000,1,  15,   1,   1,1.01550961, -45.814010, 1.10000, 0.90000, 1.10000, 0.90000
16437,'LYNCHBURG~22',  69.0000,2,  15,   1,   1,1.00178719, -51.817944, 1.10000, 0.90000, 1.10000, 0.90000
16438,'LYNCHBURG~23',  69.0000,2,  15,   1,   1,1.00942051, -51.969277, 1.10000, 0.90000, 1.10000, 0.90000
16439,'LYNCHBURG~24',  69.0000,1,  15,   1,   1,1.00940561, -51.970609, 1.10000, 0.90000, 1.10000, 0.90000
16440,'GORDONSVI~11', 500.0000,1,  15,   1,   1,1.04499996, -53.084951, 1.10000, 0.90000, 1.10000, 0.90000
16441,'GORDONSVI~13', 138.0000,1,  15,   1,   1,1.04371428, -54.623400, 1.10000, 0.90000, 1.10000, 0.90000
16442,'GORDONSVI~14',  13.8000,2,  15,   1,   1,1.05488324, -52.535592, 1.10000, 0.90000, 1.10000, 0.90000
16443,'GORDONSVI~15',  13.8000,2,  15,   1,   1,1.05780566, -52.056341, 1.10000, 0.90000, 1.10000, 0.90000
16444,'GORDONSVI~16',  13.8000,2,  15,   1,   1,1.05714130, -52.168698, 1.10000, 0.90000, 1.10000, 0.90000
16445,'GORDONSVI~17',  13.8000,2,  15,   1,   1,1.05875146, -51.897983, 1.10000, 0.90000, 1.10000, 0.90000
16446,'GORDONSVI~18',  13.8000,2,  15,   1,   1,1.05663741, -52.249055, 1.10000, 0.90000, 1.10000, 0.90000
16447,'GORDONSVI~19', 500.0000,1,  15,   1,   1,1.04197752, -53.236284, 1.10000, 0.90000, 1.10000, 0.90000
16448,'GORDONSVI~12', 500.0000,1,  15,   1,   1,1.04499996, -53.084951, 1.10000, 0.90000, 1.10000, 0.90000
16449,'YORKTOWN 4 1', 500.0000,1,  15,   1,   1,1.04376805, -53.248049, 1.10000, 0.90000, 1.10000, 0.90000
16450,'YORKTOWN 4 2', 138.0000,1,  15,   1,   1,1.04465282, -56.558191, 1.10000, 0.90000, 1.10000, 0.90000
16451,'YORKTOWN 4 3',  69.0000,1,  15,   1,   1,1.04828119, -60.102250, 1.10000, 0.90000, 1.10000, 0.90000
16452,'YORKTOWN 4 4',  13.8000,2,  15,   1,   1,1.04376805, -53.248049, 1.10000, 0.90000, 1.10000, 0.90000
16453,'YORKTOWN 4 5',  20.0000,2,  15,   1,   1,1.03319955, -51.452976, 1.10000, 0.90000, 1.10000, 0.90000
16454,'YORKTOWN 4 6',  22.0000,2,  15,   1,   1,1.04376805, -53.248049, 1.10000, 0.90000, 1.10000, 0.90000
16455,'YORKTOWN 4 7', 138.0000,1,  15,   1,   1,1.04352677, -56.628385, 1.10000, 0.90000, 1.10000, 0.90000
16456,'YORKTOWN 4 9', 500.0000,1,  15,   1,   1,1.04476047, -53.202577, 1.10000, 0.90000, 1.10000, 0.90000
16457,'LAWRENCEVI~9',  69.0000,2,  15,   1,   1,1.04402637, -45.288324, 1.10000, 0.90000, 1.10000, 0.90000
16458,'LAWRENCEV~10',  13.8000,2,  15,   1,   1,1.04376233, -45.077172, 1.10000, 0.90000, 1.10000, 0.90000
16459,'LAWRENCEV~11',  13.8000,2,  15,   1,   1,1.04376233, -45.077172, 1.10000, 0.90000, 1.10000, 0.90000
16461,'LAWRENCEV~13',  69.0000,1,  15,   1,   1,1.04401469, -45.294779, 1.10000, 0.90000, 1.10000, 0.90000
16462,'LAWRENCEV~14',  69.0000,1,  15,   1,   1,1.04402637, -45.288324, 1.10000, 0.90000, 1.10000, 0.90000
16463,'CHESAPEAK~14', 500.0000,1,  15,   1,   1,1.04100001, -53.330278, 1.10000, 0.90000, 1.10000, 0.90000
16464,'CHESAPEAK~19', 138.0000,1,  15,   1,   1,1.03988624, -55.565802, 1.10000, 0.90000, 1.10000, 0.90000
16465,'CHESAPEAK~20',  13.8000,1,  15,   1,   1,1.04005063, -57.134406, 1.10000, 0.90000, 1.10000, 0.90000
16467,'CHESAPEAK~22',  24.0000,2,  15,   1,   1,1.04231727, -52.066870, 1.10000, 0.90000, 1.10000, 0.90000
16468,'CHESAPEAK~23',  13.8000,2,  15,   1,   1,1.04243970, -51.814225, 1.10000, 0.90000, 1.10000, 0.90000
16469,'CHESAPEAK~24',  13.8000,2,  15,   1,   1,1.04224896, -51.959332, 1.10000, 0.90000, 1.10000, 0.90000
16470,'CHESAPEAK~25',  18.0000,2,  15,   1,   1,1.04204381, -52.268774, 1.10000, 0.90000, 1.10000, 0.90000
16471,'CHESAPEAK~26',  13.8000,2,  15,   1,   1,1.04359305, -52.762125, 1.10000, 0.90000, 1.10000, 0.90000
16472,'CHESAPEAK~15',  13.8000,2,  15,   1,   1,1.03988624, -55.565802, 1.10000, 0.90000, 1.10000, 0.90000
16473,'CHESAPEAK~16', 500.0000,1,  15,   1,   1,1.04380107, -53.642701, 1.10000, 0.90000, 1.10000, 0.90000
16474,'CHESAPEAK~17', 500.0000,1,  15,   1,   1,1.04100001, -53.330278, 1.10000, 0.90000, 1.10000, 0.90000
16475,'CHESAPEAK~18', 500.0000,1,  15,   1,   1,1.04100001, -53.330278, 1.10000, 0.90000, 1.10000, 0.90000
16476,'BOYDTON 2 1 ', 500.0000,2,  15,   1,   1,1.04595661, -40.860596, 1.10000, 0.90000, 1.10000, 0.90000
16477,'BOYDTON 2 2 ', 138.0000,2,  15,   1,   1,1.05235124, -41.051793, 1.10000, 0.90000, 1.10000, 0.90000
16478,'BOYDTON 2 3 ',  69.0000,1,  15,   1,   1,1.03169680, -46.121088, 1.10000, 0.90000, 1.10000, 0.90000
16479,'BOYDTON 2 4 ', 138.0000,1,  15,   1,   1,1.05167818, -41.150841, 1.10000, 0.90000, 1.10000, 0.90000
16480,'HALIFAX 4 1 ',  69.0000,1,  15,   1,   1,1.04262352, -40.927573, 1.10000, 0.90000, 1.10000, 0.90000
16481,'HALIFAX 4 2 ',  13.8000,2,  15,   1,   1,1.04849565, -40.202248, 1.10000, 0.90000, 1.10000, 0.90000
16482,'HALIFAX 4 3 ',  24.0000,2,  15,   1,   1,1.04262352, -40.927573, 1.10000, 0.90000, 1.10000, 0.90000
16483,'HALIFAX 4 4 ',  69.0000,1,  15,   1,   1,1.04261649, -40.928187, 1.10000, 0.90000, 1.10000, 0.90000
16484,'HALIFAX 4 6 ',  69.0000,1,  15,   1,   1,1.04262352, -40.927573, 1.10000, 0.90000, 1.10000, 0.90000
16485,'HENRICO 13 1',  69.0000,1,  15,   1,   1,1.03983402, -57.765205, 1.10000, 0.90000, 1.10000, 0.90000
16486,'HENRICO 13 2',  13.8000,2,  15,   1,   1,1.04402447, -57.365734, 1.10000, 0.90000, 1.10000, 0.90000
16487,'HENRICO 13 3',  13.8000,2,  15,   1,   1,1.04379630, -57.379805, 1.10000, 0.90000, 1.10000, 0.90000
16488,'HENRICO 13 4',  69.0000,1,  15,   1,   1,1.03978002, -57.768702, 1.10000, 0.90000, 1.10000, 0.90000
17001,'RYE 1 1     ',  69.0000,1,  17,   1,   1,1.03247440, -82.605831, 1.10000, 0.90000, 1.10000, 0.90000
17002,'RYE 1 2     ',  69.0000,1,  17,   1,   1,1.03251779, -82.598810, 1.10000, 0.90000, 1.10000, 0.90000
17003,'BERWICK 1 1 ',  69.0000,1,  17,   1,   1,1.01480901, -81.288315, 1.10000, 0.90000, 1.10000, 0.90000
17004,'ELIOT 1     ',  69.0000,1,  17,   1,   1,1.01850307, -83.380409, 1.10000, 0.90000, 1.10000, 0.90000
17005,'ELIOT 2     ',  69.0000,1,  17,   1,   1,1.01858521, -83.372711, 1.10000, 0.90000, 1.10000, 0.90000
17006,'KITTERY 1   ',  69.0000,1,  17,   1,   1,1.02499926, -82.932464, 1.10000, 0.90000, 1.10000, 0.90000
17007,'KITTERY 2   ',  69.0000,1,  17,   1,   1,1.02513349, -82.919637, 1.10000, 0.90000, 1.10000, 0.90000
17008,'NORTH BERW~1',  69.0000,1,  17,   1,   1,1.01903868, -85.437067, 1.10000, 0.90000, 1.10000, 0.90000
17009,'SOUTH BERW~1',  69.0000,1,  17,   1,   1,1.01688635, -83.618304, 1.10000, 0.90000, 1.10000, 0.90000
17010,'SOUTH BERW~2',  69.0000,1,  17,   1,   1,1.01696384, -83.607792, 1.10000, 0.90000, 1.10000, 0.90000
17011,'SOUTH BERW~3',  69.0000,1,  17,   1,   1,1.01681077, -83.627600, 1.10000, 0.90000, 1.10000, 0.90000
17012,'YORK 1 1    ',  69.0000,1,  17,   1,   1,1.01208758, -84.695466, 1.10000, 0.90000, 1.10000, 0.90000
17013,'YORK 1 2    ',  69.0000,1,  17,   1,   1,1.01189983, -84.712295, 1.10000, 0.90000, 1.10000, 0.90000
17014,'YORK 1 4    ',  69.0000,1,  17,   1,   1,1.01226902, -84.679640, 1.10000, 0.90000, 1.10000, 0.90000
17015,'ALFRED 1 1  ',  69.0000,1,  17,   1,   1,1.02554786, -79.717378, 1.10000, 0.90000, 1.10000, 0.90000
17016,'BIDDEFORD 1 ', 161.0000,1,  17,   1,   1,1.02676177, -75.803495, 1.10000, 0.90000, 1.10000, 0.90000
17017,'BIDDEFORD 2 ', 161.0000,1,  17,   1,   1,1.02648830, -75.835051, 1.10000, 0.90000, 1.10000, 0.90000
17018,'BRIDGTON 1  ',  69.0000,1,  17,   1,   1,1.00305927, -83.816393, 1.10000, 0.90000, 1.10000, 0.90000
17019,'BRUNSWICK ~1', 161.0000,1,  17,   1,   1,1.00837946, -77.882694, 1.10000, 0.90000, 1.10000, 0.90000
17020,'BRUNSWICK ~2',  69.0000,1,  17,   1,   1,1.04231417, -79.406297, 1.10000, 0.90000, 1.10000, 0.90000
17021,'BRUNSWICK ~3', 161.0000,1,  17,   1,   1,1.00810981, -77.911538, 1.10000, 0.90000, 1.10000, 0.90000
17022,'CASCO 1     ',  69.0000,1,  17,   1,   1,1.02505982, -81.243837, 1.10000, 0.90000, 1.10000, 0.90000
17023,'CUMBERLAN~25',  69.0000,1,  17,   1,   1,1.04011250, -78.636863, 1.10000, 0.90000, 1.10000, 0.90000
17024,'CUMBERLAN~26',  69.0000,1,  17,   1,   1,1.04021275, -78.629445, 1.10000, 0.90000, 1.10000, 0.90000
17025,'FREEPORT 1 1',  69.0000,1,  17,   1,   1,1.03706670, -78.541438, 1.10000, 0.90000, 1.10000, 0.90000
17026,'FREEPORT 1 2',  69.0000,1,  17,   1,   1,1.03691995, -78.553603, 1.10000, 0.90000, 1.10000, 0.90000
17027,'GORHAM 1    ',  69.0000,1,  17,   1,   1,1.03799725, -77.377014, 1.10000, 0.90000, 1.10000, 0.90000
17028,'GORHAM 2    ',  69.0000,1,  17,   1,   1,1.03767192, -77.397170, 1.10000, 0.90000, 1.10000, 0.90000
17029,'GRAY 1      ',  69.0000,1,  17,   1,   1,1.04055595, -79.047924, 1.10000, 0.90000, 1.10000, 0.90000
17030,'GRAY 2      ',  69.0000,1,  17,   1,   1,1.04048884, -79.057070, 1.10000, 0.90000, 1.10000, 0.90000
17031,'HARRISON 1 1',  69.0000,1,  17,   1,   1,1.01005113, -84.175190, 1.10000, 0.90000, 1.10000, 0.90000
17032,'HOLLIS CEN~1',  69.0000,1,  17,   1,   1,1.02223802, -79.707222, 1.10000, 0.90000, 1.10000, 0.90000
17033,'KENNEBUNK 1 ',  69.0000,1,  17,   1,   1,1.03072178, -85.432027, 1.10000, 0.90000, 1.10000, 0.90000
17034,'KENNEBUNKP~1',  69.0000,1,  17,   1,   1,1.05068445, -84.373136, 1.10000, 0.90000, 1.10000, 0.90000
17035,'KENNEBUNKP~2',  69.0000,1,  17,   1,   1,1.05056524, -84.381462, 1.10000, 0.90000, 1.10000, 0.90000
17036,'LIMERICK 1  ',  69.0000,1,  17,   1,   1,1.01534891, -82.619942, 1.10000, 0.90000, 1.10000, 0.90000
17037,'LIMINGTON 1 ',  69.0000,1,  17,   1,   1,1.01423240, -82.736049, 1.10000, 0.90000, 1.10000, 0.90000
17038,'NAPLES 1 1  ',  69.0000,1,  17,   1,   1,0.99789053, -84.189240, 1.10000, 0.90000, 1.10000, 0.90000
17039,'NAPLES 1 2  ',  69.0000,1,  17,   1,   1,0.99796176, -84.181501, 1.10000, 0.90000, 1.10000, 0.90000
17040,'WINDHAM 2 1 ', 161.0000,1,  17,   1,   1,1.02926409, -75.570825, 1.10000, 0.90000, 1.10000, 0.90000
17041,'WINDHAM 2 2 ',  69.0000,1,  17,   1,   1,1.04753709, -78.279541, 1.10000, 0.90000, 1.10000, 0.90000
17042,'WINDHAM 2 3 ', 161.0000,1,  17,   1,   1,1.02905619, -75.594410, 1.10000, 0.90000, 1.10000, 0.90000
17043,'WINDHAM 2 5 ', 161.0000,1,  17,   1,   1,1.02985501, -75.502803, 1.10000, 0.90000, 1.10000, 0.90000
17044,'OLD ORCHAR~1',  69.0000,1,  17,   1,   1,1.03492880, -77.498284, 1.10000, 0.90000, 1.10000, 0.90000
17045,'RAYMOND 2 1 ',  69.0000,1,  17,   1,   1,0.99637437, -83.109960, 1.10000, 0.90000, 1.10000, 0.90000
17046,'RAYMOND 2 2 ',  69.0000,1,  17,   1,   1,0.99632126, -83.116367, 1.10000, 0.90000, 1.10000, 0.90000
17047,'RAYMOND 2 4 ',  69.0000,1,  17,   1,   1,0.99642533, -83.103410, 1.10000, 0.90000, 1.10000, 0.90000
17048,'RAYMOND 2 6 ',  69.0000,1,  17,   1,   1,0.99637437, -83.109960, 1.10000, 0.90000, 1.10000, 0.90000
17049,'SACO 1 1    ', 161.0000,1,  17,   1,   1,1.03669214, -74.955001, 1.10000, 0.90000, 1.10000, 0.90000
17050,'SACO 1 2    ',  69.0000,1,  17,   1,   1,1.04085517, -76.960263, 1.10000, 0.90000, 1.10000, 0.90000
17051,'SACO 1 3    ', 161.0000,1,  17,   1,   1,1.03647590, -74.980492, 1.10000, 0.90000, 1.10000, 0.90000
17052,'SANFORD 1 1 ', 161.0000,1,  17,   1,   1,1.00680673, -77.645338, 1.10000, 0.90000, 1.10000, 0.90000
17053,'SANFORD 1 2 ',  69.0000,1,  17,   1,   1,1.04069507, -79.677558, 1.10000, 0.90000, 1.10000, 0.90000
17054,'SANFORD 1 3 ', 161.0000,1,  17,   1,   1,1.00662768, -77.665603, 1.10000, 0.90000, 1.10000, 0.90000
17055,'SCARBOROUG~1',  69.0000,1,  17,   1,   1,1.04217744, -77.536506, 1.10000, 0.90000, 1.10000, 0.90000
17056,'SCARBOROUG~2',  69.0000,1,  17,   1,   1,1.04239857, -77.511671, 1.10000, 0.90000, 1.10000, 0.90000
17057,'SHAPLEIGH 1 ',  69.0000,1,  17,   1,   1,1.02472651, -80.652848, 1.10000, 0.90000, 1.10000, 0.90000
17058,'SHAPLEIGH 2 ',  69.0000,1,  17,   1,   1,1.02467775, -80.659507, 1.10000, 0.90000, 1.10000, 0.90000
17059,'HARPSWELL 1 ',  69.0000,1,  17,   1,   1,1.00810885, -81.634810, 1.10000, 0.90000, 1.10000, 0.90000
17060,'SPRINGVALE 1',  69.0000,1,  17,   1,   1,1.01718593, -81.194004, 1.10000, 0.90000, 1.10000, 0.90000
17061,'SPRINGVALE 2',  69.0000,1,  17,   1,   1,1.01723766, -81.187877, 1.10000, 0.90000, 1.10000, 0.90000
17062,'SPRINGVALE 4',  69.0000,1,  17,   1,   1,1.01713812, -81.200506, 1.10000, 0.90000, 1.10000, 0.90000
17063,'STANDISH 1  ',  69.0000,1,  17,   1,   1,1.03668749, -78.325235, 1.10000, 0.90000, 1.10000, 0.90000
17064,'TOPSHAM 1 1 ',  69.0000,1,  17,   1,   1,1.02113295, -80.537875, 1.10000, 0.90000, 1.10000, 0.90000
17065,'WELLS 1     ',  69.0000,1,  17,   1,   1,1.02315927, -80.921527, 1.10000, 0.90000, 1.10000, 0.90000
17066,'WELLS 2     ',  69.0000,1,  17,   1,   1,1.02308404, -80.933404, 1.10000, 0.90000, 1.10000, 0.90000
17067,'WELLS 4     ',  69.0000,1,  17,   1,   1,1.02322090, -80.908085, 1.10000, 0.90000, 1.10000, 0.90000
