title
03/11/02JOFORPT200.02000SPORTUG100.0CASE
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
ped    1    ped   enabled/disabled
jump  0.000100    jumper threshold
toler   0.1000    newton tolerance
sbase    100.0    system mva base
!
bus data  [ 1254]             ty  vsched   volt     angle   ar zone  vmax   vmin   date_in date_out pid L own
       1 "P-1     " 380.00  :  0 1.04000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
       2 "P-2     " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
       3 "P-3     " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
       4 "P-4     " 380.00  :  2 1.04000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
       5 "P-5     " 380.00  :  2 1.04000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
       6 "P-6     " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
       7 "P-7     " 380.00  :  2 1.04000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
       8 "P-9     " 380.00  :  2 1.04000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
       9 "P-10    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      10 "P-11    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      11 "P-12    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      12 "P-13    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      13 "P-14    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      14 "P-15    " 380.00  :  2 1.04000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      15 "P-16    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      16 "P-17    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      17 "P-18    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      18 "P-19    " 380.00  :  1 1.040000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      19 "P-20    " 380.00  :  2 1.04000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      20 "P-21    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      21 "P-22    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      22 "P-23    " 380.00  :  1 1.000000 1.000000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      23 "P-24    " 380.00  :  2 1.04000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      24 "P-26    " 380.00  :  2 1.04000 1.040000  -5.00000   1  201 4.0000 0.4000   400101   391231   0 0   1
      25 "E-1     " 380.00  :  1 1.000000 1.000000  -5.00000   2  202 4.0000 0.4000   400101   391231   0 0   1
      26 "E-2     " 380.00  :  1 1.000000 1.000000  -5.00000   2  203 4.0000 0.4000   400101   391231   0 0   1
      27 "E-3     " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      28 "E-4     " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      29 "E-5     " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      30 "E-6     " 380.00  :  1 1.000000 1.000000  -5.00000   2  203 4.0000 0.4000   400101   391231   0 0   1
      31 "E-7     " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      32 "E-8     " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      33 "E-9     " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      34 "E-10    " 380.00  :  1 1.000000 1.000000  -5.00000   2  202 4.0000 0.4000   400101   391231   0 0   1
      35 "E-11    " 380.00  :  1 1.000000 1.000000  -5.00000   2  204 4.0000 0.4000   400101   391231   0 0   1
      36 "E-12    " 380.00  :  1 1.000000 1.000000  -5.00000   2  202 4.0000 0.4000   400101   391231   0 0   1
      37 "E-13    " 380.00  :  1 1.000000 1.000000  -5.00000   2  205 4.0000 0.4000   400101   391231   0 0   1
      38 "E-14    " 380.00  :  1 1.000000 1.000000  -5.00000   2  204 4.0000 0.4000   400101   391231   0 0   1
      39 "E-E_Arka" 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      40 "E-16    " 380.00  :  1 1.000000 1.000000  -5.00000   2  202 4.0000 0.4000   400101   391231   0 0   1
      41 "E-17    " 380.00  :  1 1.000000 1.000000  -5.00000   2  205 4.0000 0.4000   400101   391231   0 0   1
      42 "E-18    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      43 "E-19    " 380.00  :  1 1.000000 1.000000  -5.00000   2  205 4.0000 0.4000   400101   391231   0 0   1
      44 "E-20    " 380.00  :  1 1.000000 1.000000  -5.00000   2  202 4.0000 0.4000   400101   391231   0 0   1
      45 "E-21    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      46 "E-22    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      47 "E-23    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      48 "E-24    " 380.00  :  1 1.000000 1.000000  -5.00000   2  205 4.0000 0.4000   400101   391231   0 0   1
      49 "E-25    " 380.00  :  1 1.000000 1.000000  -5.00000   2  205 4.0000 0.4000   400101   391231   0 0   1
      50 "E-26    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      51 "E-27    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      52 "E-28    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      53 "E-29    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      54 "E-30    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      55 "E-31    " 380.00  :  1 1.000000 1.000000  -5.00000   2  202 4.0000 0.4000   400101   391231   0 0   1
      56 "E-32    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      57 "E-33    " 380.00  :  1 1.000000 1.000000  -5.00000   2  204 4.0000 0.4000   400101   391231   0 0   1
      58 "E-34    " 380.00  :  1 1.000000 1.000000  -5.00000   2  205 4.0000 0.4000   400101   391231   0 0   1
      59 "E-35    " 380.00  :  1 1.000000 1.000000  -5.00000   2  205 4.0000 0.4000   400101   391231   0 0   1
      60 "E-36    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      61 "E-37    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      62 "E-38    " 380.00  :  1 1.000000 1.000000  -5.00000   2  205 4.0000 0.4000   400101   391231   0 0   1
      63 "E-39    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      64 "E-40    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      65 "E-41    " 380.00  :  1 1.000000 1.000000  -5.00000   2  206 4.0000 0.4000   400101   391231   0 0   1
      66 "E-42    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
      67 "E-43    " 380.00  :  1 1.000000 1.000000  -5.00000   2  207 4.0000 0.4000   400101   391231   0 0   1
      68 "E-44    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      69 "E-45    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      70 "E-46    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      71 "E-47    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      72 "E-48    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      73 "E-49    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      74 "E-50    " 380.00  :  1 1.000000 1.000000  -5.00000   2  202 4.0000 0.4000   400101   391231   0 0   1
      75 "E_Biesca" 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      76 "E-52    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      77 "E-53    " 380.00  :  1 1.000000 1.000000  -5.00000   2  206 4.0000 0.4000   400101   391231   0 0   1
      78 "E-54    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      79 "E-55    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      80 "E-56    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      81 "E-57    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      82 "E-58    " 380.00  :  1 1.000000 1.000000  -5.00000   2  206 4.0000 0.4000   400101   391231   0 0   1
      83 "E-59    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      84 "E-60    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      85 "E-61    " 380.00  :  1 1.000000 1.000000  -5.00000   2  207 4.0000 0.4000   400101   391231   0 0   1
      86 "E-62    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
      87 "E-63    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      88 "E-64    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      89 "E-65    " 380.00  :  1 1.000000 1.000000  -5.00000   2  207 4.0000 0.4000   400101   391231   0 0   1
      90 "E-66    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      91 "E-67    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      92 "E-68    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      93 "E-69    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
      94 "E-70    " 380.00  :  1 1.000000 1.000000  -5.00000   2  207 4.0000 0.4000   400101   391231   0 0   1
      95 "E-71    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
      96 "E-72    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
      97 "E-73    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      98 "E-74    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
      99 "E-75    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     100 "E-76    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     101 "E_Vic   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     102 "E-78    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     103 "E-79    " 380.00  :  1 1.000000 1.000000  -5.00000   2  216 4.0000 0.4000   400101   391231   0 0   1
     104 "E-80    " 380.00  :  1 1.000000 1.000000  -5.00000   2  216 4.0000 0.4000   400101   391231   0 0   1
     105 "E-81    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     106 "E-82    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     107 "E-83    " 380.00  :  1 1.000000 1.000000  -5.00000   2  216 4.0000 0.4000   400101   391231   0 0   1
     108 "E-84    " 380.00  :  1 1.000000 1.000000  -5.00000   2  216 4.0000 0.4000   400101   391231   0 0   1
     109 "E-85    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     110 "E-86    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     111 "E-87    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     112 "E-88    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     113 "E-89    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     114 "E-90    " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     115 "E-91    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     116 "E-92    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     117 "E-93    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     118 "E-94    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     119 "E-95    " 380.00  :  1 1.000000 1.000000  -5.00000   2  216 4.0000 0.4000   400101   391231   0 0   1
     120 "E-96    " 380.00  :  1 1.000000 1.000000  -5.00000   2  216 4.0000 0.4000   400101   391231   0 0   1
     121 "E-97    " 380.00  :  1 1.000000 1.000000  -5.00000   2  216 4.0000 0.4000   400101   391231   0 0   1
     122 "E-98    " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     123 "E-99    " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     124 "E-100   " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     125 "E-101   " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     126 "E-102   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     127 "E-103   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     128 "E-104   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     129 "E-105   " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     130 "E-106   " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     131 "E-107   " 380.00  :  1 1.000000 1.000000  -5.00000   2  216 4.0000 0.4000   400101   391231   0 0   1
     132 "E-108   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     133 "E-109   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     134 "E-110   " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     135 "E-111   " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     136 "E-112   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     137 "E-113   " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     138 "E-114   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     139 "E-115   " 380.00  :  1 1.000000 1.000000  -5.00000   2  208 4.0000 0.4000   400101   391231   0 0   1
     140 "E-116   " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     141 "E-117   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     142 "E-118   " 380.00  :  1 1.000000 1.000000  -5.00000   2  213 4.0000 0.4000   400101   391231   0 0   1
     143 "E-119   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     144 "E-120   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     145 "E-121   " 380.00  :  1 1.000000 1.000000  -5.00000   2  214 4.0000 0.4000   400101   391231   0 0   1
     146 "E-122   " 380.00  :  1 1.000000 1.000000  -5.00000   2  214 4.0000 0.4000   400101   391231   0 0   1
     147 "E-123   " 380.00  :  1 1.000000 1.000000  -5.00000   2  214 4.0000 0.4000   400101   391231   0 0   1
     148 "E-124   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     149 "E-125   " 380.00  :  1 1.000000 1.000000  -5.00000   2  214 4.0000 0.4000   400101   391231   0 0   1
     150 "E-126   " 380.00  :  1 1.000000 1.000000  -5.00000   2  210 4.0000 0.4000   400101   391231   0 0   1
     151 "E-127   " 380.00  :  1 1.000000 1.000000  -5.00000   2  214 4.0000 0.4000   400101   391231   0 0   1
     152 "E-128   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     153 "E-129   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     154 "E-130   " 380.00  :  1 1.000000 1.000000  -5.00000   2  214 4.0000 0.4000   400101   391231   0 0   1
     155 "E-131   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     156 "E-132   " 380.00  :  1 1.000000 1.000000  -5.00000   2  214 4.0000 0.4000   400101   391231   0 0   1
     157 "E-133   " 380.00  :  1 1.000000 1.000000  -5.00000   2  212 4.0000 0.4000   400101   391231   0 0   1
     158 "E-134   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     159 "E-135   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     160 "E-136   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     161 "E-137   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     162 "E-138   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     163 "E-139   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     164 "E-140   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     165 "E-141   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     166 "E-142   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     167 "E-143   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     168 "E-144   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     169 "E-145   " 380.00  :  1 1.000000 1.000000  -5.00000   2  212 4.0000 0.4000   400101   391231   0 0   1
     170 "E-146   " 380.00  :  1 1.000000 1.000000  -5.00000   2  210 4.0000 0.4000   400101   391231   0 0   1
     171 "E-147   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     172 "E-148   " 380.00  :  1 1.000000 1.000000  -5.00000   2  210 4.0000 0.4000   400101   391231   0 0   1
     173 "E-149   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     174 "E-150   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     175 "E-151   " 380.00  :  1 1.000000 1.000000  -5.00000   2  210 4.0000 0.4000   400101   391231   0 0   1
     176 "E-152   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     177 "E-153   " 380.00  :  1 1.000000 1.000000  -5.00000   2  210 4.0000 0.4000   400101   391231   0 0   1
     178 "E-154   " 380.00  :  1 1.000000 1.000000  -5.00000   2  212 4.0000 0.4000   400101   391231   0 0   1
     179 "E-155   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     180 "E-156   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     181 "E-157   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     182 "E-158   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     183 "E-159   " 380.00  :  1 1.000000 1.000000  -5.00000   2  210 4.0000 0.4000   400101   391231   0 0   1
     184 "E-160   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     185 "E-161   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     186 "E-162   " 380.00  :  1 1.000000 1.000000  -5.00000   2  210 4.0000 0.4000   400101   391231   0 0   1
     187 "E-163   " 380.00  :  1 1.000000 1.000000  -5.00000   2  215 4.0000 0.4000   400101   391231   0 0   1
     188 "E-164   " 380.00  :  1 1.000000 1.000000  -5.00000   2  212 4.0000 0.4000   400101   391231   0 0   1
     189 "E-165   " 380.00  :  1 1.000000 1.000000  -5.00000   2  210 4.0000 0.4000   400101   391231   0 0   1
     190 "E-166   " 380.00  :  1 1.000000 1.000000  -5.00000   2  212 4.0000 0.4000   400101   391231   0 0   1
     191 "E-167   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     192 "E-168   " 380.00  :  1 1.000000 1.000000  -5.00000   2  209 4.0000 0.4000   400101   391231   0 0   1
     193 "E-169   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     194 "E-170   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     195 "E-171   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     196 "E-172   " 380.00  :  1 1.000000 1.000000  -5.00000   2  209 4.0000 0.4000   400101   391231   0 0   1
     197 "E-173   " 380.00  :  1 1.000000 1.000000  -5.00000   2  210 4.0000 0.4000   400101   391231   0 0   1
     198 "E-174   " 380.00  :  1 1.000000 1.000000  -5.00000   2  209 4.0000 0.4000   400101   391231   0 0   1
     199 "E-175   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     200 "E-176   " 380.00  :  1 1.000000 1.000000  -5.00000   2  209 4.0000 0.4000   400101   391231   0 0   1
     201 "E-177   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     202 "E-178   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     203 "E-179   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     204 "E-180   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     205 "E-181   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     206 "E-182   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     207 "E-183   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     208 "E-184   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     209 "E-185   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     210 "E-186   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     211 "E-187   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     212 "E-188   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     213 "E-189   " 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     214 "E-190/19" 380.00  :  1 1.000000 1.000000  -5.00000   2  211 4.0000 0.4000   400101   391231   0 0   1
     215 "E-192   " 380.00  :  2 1.04000 1.040000  -5.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     216 "E-193   " 380.00  :  2 1.04000 1.040000   0.00000   2  217 4.0000 0.4000   400101   391231   0 0   1
     217 "F-1     " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     218 "F-2     " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     219 "F-3     " 380.00  :  1 1.000000 1.000000  -5.00000   3   94 4.0000 0.4000   400101   391231   0 0   1
     220 "F-4     " 380.00  :  1 1.000000 1.000000  -5.00000   3   94 4.0000 0.4000   400101   391231   0 0   1
     221 "F-5     " 380.00  :  1 1.000000 1.000000  -5.00000   3   94 4.0000 0.4000   400101   391231   0 0   1
     222 "F-6Aveli" 380.00  :  1 1.040000 1.040000  -5.00000   3   94 4.0000 0.4000   400101   391231   0 0   1
     223 "F-7     " 380.00  :  1 1.000000 1.000000  -5.00000   3   94 4.0000 0.4000   400101   391231   0 0   1
     224 "F-8     " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     225 "F-9     " 380.00  :  1 1.000000 1.000000  -5.00000   3   94 4.0000 0.4000   400101   391231   0 0   1
     226 "F-10    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     227 "F-11    " 380.00  :  1 1.000000 1.000000  -5.00000   3   94 4.0000 0.4000   400101   391231   0 0   1
     228 "F-12choo" 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     229 "F-13    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     230 "F-14    " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     231 "F-15    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     232 "F-16    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     233 "F-17lonn" 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     234 "F-18    " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     235 "F-19    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     236 "F-20    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     237 "F-21    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     238 "F-22    " 380.00  :  1 1.040000 1.040000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     239 "F-23    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     240 "F-24    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     241 "F_Moulai" 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     242 "F-26    " 380.00  :  1 1.000000 1.000000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     243 "F-27    " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     244 "F-28    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     245 "F-29    " 380.00  :  1 1.000000 1.000000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     246 "F-30    " 380.00  :  1 1.000000 1.000000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     247 "F-31    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     248 "F-32    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     249 "F-33    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     250 "F-34    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     251 "F-35    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     252 "F-36    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     253 "F-37    " 380.00  :  1 1.000000 1.000000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     254 "F-38    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     255 "F_Vigy  " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     256 "F-40    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     257 "F-41    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     258 "F-42    " 380.00  :  1 1.000000 1.000000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     259 "F-43    " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     260 "F-44    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     261 "F-45    " 380.00  :  1 1.000000 1.000000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     262 "F-46/47 " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     263 "F-48    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     264 "F-49    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     265 "F-50    " 380.00  :  1 1.000000 1.000000  -5.00000   3   80 4.0000 0.4000   400101   391231   0 0   1
     266 "F-51    " 380.00  :  1 1.000000 1.000000  -5.00000   3   79 4.0000 0.4000   400101   391231   0 0   1
     267 "F-52    " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     268 "F-53    " 380.00  :  1 1.000000 1.000000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     269 "F-54    " 380.00  :  1 1.000000 1.000000  -5.00000   3   80 4.0000 0.4000   400101   391231   0 0   1
     270 "F-55    " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     271 "F-56    " 380.00  :  1 1.000000 1.000000  -5.00000   3   97 4.0000 0.4000   400101   391231   0 0   1
     272 "F-57    " 380.00  :  1 1.000000 1.000000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     273 "F-58    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     274 "F-59    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     275 "F-60    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     276 "F-61    " 380.00  :  1 1.000000 1.000000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     277 "F-62    " 380.00  :  1 1.000000 1.000000  -5.00000   3   82 4.0000 0.4000   400101   391231   0 0   1
     278 "F-63    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     279 "F-64    " 380.00  :  1 1.000000 1.000000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     280 "F-65    " 380.00  :  1 1.000000 1.000000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     281 "F-66    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     282 "F-67    " 380.00  :  1 1.040000 1.040000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     283 "F-68    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     284 "F-69    " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     285 "F-70    " 380.00  :  1 1.000000 1.000000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     286 "F-71    " 380.00  :  1 1.000000 1.000000  -5.00000   3   92 4.0000 0.4000   400101   391231   0 0   1
     287 "F-72    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     288 "F-73    " 380.00  :  1 1.000000 1.000000  -5.00000   3   71 4.0000 0.4000   400101   391231   0 0   1
     289 "F-74    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     290 "F-75    " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     291 "F-76    " 380.00  :  1 1.000000 1.000000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     292 "F-77    " 380.00  :  1 1.000000 1.000000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     293 "F-78    " 380.00  :  1 1.000000 1.000000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     294 "F-79    " 380.00  :  1 1.000000 1.000000  -5.00000   3   81 4.0000 0.4000   400101   391231   0 0   1
     295 "F-80    " 380.00  :  1 1.000000 1.000000  -5.00000   3   81 4.0000 0.4000   400101   391231   0 0   1
     296 "F-81    " 380.00  :  1 1.000000 1.000000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     297 "F-82    " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     298 "F-83    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     299 "F-84    " 380.00  :  1 1.000000 1.000000  -5.00000   3   70 4.0000 0.4000   400101   391231   0 0   1
     300 "F-85    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     301 "F-86    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     302 "F-87    " 380.00  :  1 1.040000 1.040000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     303 "F-88    " 380.00  :  1 1.000000 1.000000  -5.00000   3   71 4.0000 0.4000   400101   391231   0 0   1
     304 "F-89    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     305 "F-90    " 380.00  :  1 1.000000 1.000000  -5.00000   3   73 4.0000 0.4000   400101   391231   0 0   1
     306 "F-91    " 380.00  :  1 1.000000 1.000000  -5.00000   3   70 4.0000 0.4000   400101   391231   0 0   1
     307 "F-92    " 380.00  :  1 1.000000 1.000000  -5.00000   3   70 4.0000 0.4000   400101   391231   0 0   1
     308 "F-93    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     309 "F-94    " 380.00  :  1 1.000000 1.000000  -5.00000   3   71 4.0000 0.4000   400101   391231   0 0   1
     310 "F-95    " 380.00  :  1 1.000000 1.000000  -5.00000   3   70 4.0000 0.4000   400101   391231   0 0   1
     311 "F-96    " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     312 "F-97    " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     313 "F-98    " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     314 "F-99    " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     315 "F-100   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     316 "F-101   " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     317 "F-102   " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     318 "F-103   " 380.00  :  1 1.000000 1.000000  -5.00000   3   77 4.0000 0.4000   400101   391231   0 0   1
     319 "F-104   " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     320 "F-105   " 380.00  :  1 1.000000 1.000000  -5.00000   3   98 4.0000 0.4000   400101   391231   0 0   1
     321 "F-106   " 380.00  :  1 1.000000 1.000000  -5.00000   3   77 4.0000 0.4000   400101   391231   0 0   1
     322 "F-107   " 380.00  :  1 1.040000 1.040000  -5.00000   3   92 4.0000 0.4000   400101   391231   0 0   1
     323 "F-108   " 380.00  :  1 1.000000 1.000000  -5.00000   3   93 4.0000 0.4000   400101   391231   0 0   1
     324 "F-109   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     325 "F-110   " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     326 "F-111   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     327 "F_113   " 380.00  :  1 1.040000 1.040000  -5.00000   3   92 4.0000 0.4000   400101   391231   0 0   1
     328 "F-113   " 380.00  :  1 1.000000 1.000000  -5.00000   3   73 4.0000 0.4000   400101   391231   0 0   1
     329 "F-114   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     330 "F-115   " 380.00  :  1 1.000000 1.000000  -5.00000   3   70 4.0000 0.4000   400101   391231   0 0   1
     331 "F-116   " 380.00  :  1 1.000000 1.000000  -5.00000   3   77 4.0000 0.4000   400101   391231   0 0   1
     332 "F-117   " 380.00  :  1 1.000000 1.000000  -5.00000   3   78 4.0000 0.4000   400101   391231   0 0   1
     333 "F-118   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     334 "F-119   " 380.00  :  1 1.000000 1.000000  -5.00000   3   95 4.0000 0.4000   400101   391231   0 0   1
     335 "F-120   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     336 "F-121   " 380.00  :  1 1.000000 1.000000  -5.00000   3   92 4.0000 0.4000   400101   391231   0 0   1
     337 "F-122   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     338 "F-123   " 380.00  :  1 1.000000 1.000000  -5.00000   3   72 4.0000 0.4000   400101   391231   0 0   1
     339 "F-124   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     340 "F-125   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     341 "F-126   " 380.00  :  1 1.000000 1.000000  -5.00000   3   70 4.0000 0.4000   400101   391231   0 0   1
     342 "F-127   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     343 "F-128   " 380.00  :  1 1.000000 1.000000  -5.00000   3   77 4.0000 0.4000   400101   391231   0 0   1
     344 "F_Sieren" 380.00  :  2 1.04000 1.040000  -5.00000   3  999 4.0000 0.4000   400101   391231   0 0   1
     345 "F-130   " 380.00  :  1 1.000000 1.000000  -5.00000   3   72 4.0000 0.4000   400101   391231   0 0   1
     346 "F-131   " 380.00  :  1 1.000000 1.000000  -5.00000   3   99 4.0000 0.4000   400101   391231   0 0   1
     347 "F-132   " 380.00  :  1 1.040000 1.040000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     348 "F-133   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     349 "F-134   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     350 "F-135   " 380.00  :  1 1.000000 1.000000  -5.00000   3   99 4.0000 0.4000   400101   391231   0 0   1
     351 "F-136   " 380.00  :  1 1.000000 1.000000  -5.00000   3   74 4.0000 0.4000   400101   391231   0 0   1
     352 "F-137   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     353 "F-138   " 380.00  :  1 1.000000 1.000000  -5.00000   3   72 4.0000 0.4000   400101   391231   0 0   1
     354 "F-139   " 380.00  :  1 1.040000 1.040000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     355 "F-140   " 380.00  :  1 1.040000 1.040000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     356 "F_Mambel" 380.00  :  1 1.000000 1.000000  -5.00000   3   99 4.0000 0.4000   400101   391231   0 0   1
     357 "F-142   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     358 "F-143   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     359 "F-144   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     360 "F-145   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     361 "F-146   " 380.00  :  1 1.000000 1.000000  -5.00000   3   76 4.0000 0.4000   400101   391231   0 0   1
     362 "F-147   " 380.00  :  1 1.000000 1.000000  -5.00000   3   74 4.0000 0.4000   400101   391231   0 0   1
     363 "F-148   " 380.00  :  1 1.000000 1.000000  -5.00000   3   99 4.0000 0.4000   400101   391231   0 0   1
     364 "F-149   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     365 "F-150   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     366 "F-151   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     367 "F-152   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     368 "F-153   " 380.00  :  1 1.000000 1.000000  -5.00000   3   74 4.0000 0.4000   400101   391231   0 0   1
     369 "F-154/15" 380.00  :  1 1.000000 1.000000  -5.00000   3   74 4.0000 0.4000   400101   391231   0 0   1
     370 "F-157   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     371 "F-158   " 380.00  :  1 1.000000 1.000000  -5.00000   3   99 4.0000 0.4000   400101   391231   0 0   1
     372 "F-159   " 380.00  :  1 1.040000 1.040000  -5.00000   3   76 4.0000 0.4000   400101   391231   0 0   1
     373 "F-160   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     374 "F-161   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     375 "F-162   " 380.00  :  1 1.000000 1.000000  -5.00000   3   74 4.0000 0.4000   400101   391231   0 0   1
     376 "F-163   " 380.00  :  1 1.000000 1.000000  -5.00000   3   99 4.0000 0.4000   400101   391231   0 0   1
     377 "F-164   " 380.00  :  1 1.000000 1.000000  -5.00000   3   76 4.0000 0.4000   400101   391231   0 0   1
     378 "F-165   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     379 "F-166   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     380 "F-167   " 380.00  :  1 1.040000 1.040000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     381 "F-168   " 380.00  :  1 1.000000 1.000000  -5.00000   3   99 4.0000 0.4000   400101   391231   0 0   1
     382 "F-169   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     383 "F-170   " 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     384 "F-171   " 380.00  :  1 1.000000 1.000000  -5.00000   3   99 4.0000 0.4000   400101   391231   0 0   1
     385 "F-172   " 380.00  :  1 1.000000 1.000000  -5.00000   3   75 4.0000 0.4000   400101   391231   0 0   1
     386 "F-173   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     387 "F-174   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     388 "F-175   " 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     389 "F-176   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     390 "F-177   " 380.00  :  1 1.000000 1.000000  -5.00000   3   96 4.0000 0.4000   400101   391231   0 0   1
     391 "F-178   " 380.00  :  1 1.000000 1.000000  -5.00000   3   75 4.0000 0.4000   400101   391231   0 0   1
     392 "F-179   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     393 "F-180   " 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     394 "F-181   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     395 "F-182   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     396 "F-183   " 380.00  :  1 1.000000 1.000000  -5.00000   3   83 4.0000 0.4000   400101   391231   0 0   1
     397 "F_BoisTo" 380.00  :  1 1.040000 1.040000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     398 "F-185   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     399 "F-186   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     400 "F-187   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     401 "F-188   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     402 "F-189   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     403 "F-190/19" 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     404 "F_Cornie" 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     405 "F-193   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     406 "F-194   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     407 "F-195   " 380.00  :  2 1.04000 1.040000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     408 "F-196   " 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     409 "F-197   " 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     410 "F-198   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     411 "F-199   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     412 "F-200   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     413 "F-201   " 380.00  :  1 1.000000 1.000000  -5.00000   3   87 4.0000 0.4000   400101   391231   0 0   1
     414 "F-202   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     415 "F-203   " 380.00  :  1 1.000000 1.000000  -5.00000   3   87 4.0000 0.4000   400101   391231   0 0   1
     416 "F-204   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     417 "F-205   " 380.00  :  1 1.000000 1.000000  -5.00000   3   87 4.0000 0.4000   400101   391231   0 0   1
     418 "F-206   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     419 "F-207   " 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     420 "F-208   " 380.00  :  1 1.000000 1.000000  -5.00000   3   87 4.0000 0.4000   400101   391231   0 0   1
     421 "F-209   " 380.00  :  1 1.000000 1.000000  -5.00000   3   87 4.0000 0.4000   400101   391231   0 0   1
     422 "F-210   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     423 "F-211   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     424 "F-212   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     425 "F-213   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     426 "F-214   " 380.00  :  1 1.000000 1.000000  -5.00000   3   87 4.0000 0.4000   400101   391231   0 0   1
     427 "F-215   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     428 "F-216   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     429 "F-217   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     430 "F-218   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     431 "F-219   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     432 "F-220   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     433 "F-221/22" 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     434 "F-223   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     435 "F-224   " 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     436 "F-225   " 380.00  :  1 1.040000 1.040000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     437 "F-226   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     438 "F-227   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     439 "F-228   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     440 "F-229   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     441 "F-230   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     442 "F-231   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     443 "F-232   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     444 "F-233   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     445 "F-234   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     446 "F-235   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     447 "F-236   " 380.00  :  1 1.040000 1.040000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     448 "F-237   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     449 "F-238   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     450 "F-239   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     451 "F-240   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     452 "F-241   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     453 "F-242   " 380.00  :  1 1.000000 1.000000  -5.00000   3   84 4.0000 0.4000   400101   391231   0 0   1
     454 "F-243   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     455 "F-244   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     456 "F-245   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     457 "F-246   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     458 "F-247   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     459 "F-248   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     460 "F-249   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     461 "F-250   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     462 "F-251   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     463 "F-252   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     464 "F-253   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     465 "F-254   " 380.00  :  1 1.000000 1.000000  -5.00000   3   88 4.0000 0.4000   400101   391231   0 0   1
     466 "F-255   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     467 "F-256   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     468 "F-257   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     469 "F-258   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     470 "F-259   " 380.00  :  1 1.040000 1.040000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     471 "F-260   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     472 "F-261   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     473 "F-262   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     474 "F-263   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     475 "F-264   " 380.00  :  1 1.000000 1.000000  -5.00000   3   90 4.0000 0.4000   400101   391231   0 0   1
     476 "F-265   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     477 "F-266   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     478 "F-267   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     479 "F-268   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     480 "F-269   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     481 "F-270   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     482 "F-271   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     483 "F-272   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     484 "F-273   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     485 "F-274   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     486 "F-275   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     487 "F-276   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     488 "F-277   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     489 "F-278   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     490 "F-279   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     491 "F-280   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     492 "F-281   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     493 "F-282   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     494 "F-283   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     495 "F_canteg" 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     496 "F-285   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     497 "F-286   " 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     498 "F-287   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     499 "F-288   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     500 "F-289   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     501 "F-290   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     502 "F-291   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     503 "F-292   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     504 "F-293   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     505 "F-294   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     506 "F-295   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     507 "F-296   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     508 "F-297   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     509 "F-298   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     510 "F-299   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     511 "F-300   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     512 "F-301   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     513 "F-302   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     514 "F-303   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     515 "F_Mougue" 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     516 "F-305   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     517 "F-306   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     518 "F-307   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     519 "F-308   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     520 "F-309   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     521 "F-310   " 380.00  :  1 1.000000 1.000000  -5.00000   3   89 4.0000 0.4000   400101   391231   0 0   1
     522 "F-311   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     523 "F-312   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     524 "F-313   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     525 "F-314   " 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     526 "F-315   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     527 "F-316   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     528 "F-317   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     529 "F-318   " 380.00  :  1 1.000000 1.000000  -5.00000   3   85 4.0000 0.4000   400101   391231   0 0   1
     530 "F-319   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     531 "F_pragne" 380.00  :  2 1.04000 1.040000  -5.00000   3  100 4.0000 0.4000   400101   391231   0 0   1
     532 "F_Baixas" 380.00  :  1 1.000000 1.000000  -5.00000   3   91 4.0000 0.4000   400101   391231   0 0   1
     533 "F-322   " 380.00  :  1 1.000000 1.000000  -5.00000   3   86 4.0000 0.4000   400101   391231   0 0   1
     534 "B_Zandvl" 380.00  :  1 1.040000 1.040000  -5.00000   4  120 4.0000 0.4000   400101   391231   0 0   1
     535 "B-2     " 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     536 "B-3     " 380.00  :  1 1.040000 1.040000  -5.00000   4  126 4.0000 0.4000   400101   391231   0 0   1
     537 "B-4     " 380.00  :  1 1.040000 1.040000  -5.00000   4  120 4.0000 0.4000   400101   391231   0 0   1
     538 "B-5     " 380.00  :  1 1.000000 1.000000  -5.00000   4  120 4.0000 0.4000   400101   391231   0 0   1
     539 "B-6     " 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     540 "B-7     " 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     541 "B-8     " 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     542 "B-9     " 380.00  :  1 1.040000 1.040000  -5.00000   4  127 4.0000 0.4000   400101   391231   0 0   1
     543 "B-10    " 380.00  :  1 1.040000 1.040000  -5.00000   4  121 4.0000 0.4000   400101   391231   0 0   1
     544 "B-11    " 380.00  :  1 1.000000 1.000000  -5.00000   4  123 4.0000 0.4000   400101   391231   0 0   1
     545 "B-12Avel" 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     546 "B-13    " 380.00  :  1 1.040000 1.040000  -5.00000   4  122 4.0000 0.4000   400101   391231   0 0   1
     547 "B_15    " 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     548 "B-15    " 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     549 "B-16    " 380.00  :  1 1.040000 1.040000  -5.00000   4  125 4.0000 0.4000   400101   391231   0 0   1
     550 "B-17    " 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     551 "B-18    " 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     552 "B_Achene" 380.00  :  1 1.000000 1.000000  -5.00000   4  125 4.0000 0.4000   400101   391231   0 0   1
     553 "B-20    " 380.00  :  1 1.040000 1.040000  -5.00000   4  124 4.0000 0.4000   400101   391231   0 0   1
     554 "B_Aubang" 380.00  :  1 1.000000 1.000000  -5.00000   4  124 4.0000 0.4000   400101   391231   0 0   1
     555 "B_Moncea" 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     556 "B_meerho" 380.00  :  2 1.04000 1.040000  -5.00000   4  150 4.0000 0.4000   400101   391231   0 0   1
     557 "CH-1    " 380.00  :  1 1.000000 1.000000  -5.00000   5  178 4.0000 0.4000   400101   391231   0 0   1
     558 "CH-2    " 380.00  :  2 1.04000 1.040000  -5.00000   5  172 4.0000 0.4000   400101   391231   0 0   1
     559 "CH_laufe" 380.00  :  2 1.04000 1.040000  -5.00000   5  172 4.0000 0.4000   400101   391231   0 0   1
     560 "CH-4    " 380.00  :  1 1.000000 1.000000  -5.00000   5  179 4.0000 0.4000   400101   391231   0 0   1
     561 "CH_aspha" 380.00  :  1 1.040000 1.040000  -5.00000   5  171 4.0000 0.4000   400101   391231   0 0   1
     562 "CH-6    " 380.00  :  1 1.000000 1.000000  -5.00000   5  172 4.0000 0.4000   400101   391231   0 0   1
     563 "CH-7    " 380.00  :  1 1.040000 1.040000  -5.00000   5  171 4.0000 0.4000   400101   391231   0 0   1
     564 "CH-8    " 380.00  :  1 1.040000 1.040000  -5.00000   5  176 4.0000 0.4000   400101   391231   0 0   1
     565 "CH-9    " 380.00  :  1 1.040000 1.040000  -5.00000   5  171 4.0000 0.4000   400101   391231   0 0   1
     566 "CH_Basse" 380.00  :  1 1.040000 1.040000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     567 "CH-11   " 380.00  :  1 1.000000 1.000000  -5.00000   5  177 4.0000 0.4000   400101   391231   0 0   1
     568 "CH-12   " 380.00  :  1 1.000000 1.000000  -5.00000   5  171 4.0000 0.4000   400101   391231   0 0   1
     569 "CH-13   " 380.00  :  2 1.04000 1.040000  -5.00000   5  171 4.0000 0.4000   400101   391231   0 0   1
     570 "CH-14   " 380.00  :  1 1.000000 1.000000  -5.00000   5  173 4.0000 0.4000   400101   391231   0 0   1
     571 "CH-15   " 380.00  :  1 1.000000 1.000000  -5.00000   5  173 4.0000 0.4000   400101   391231   0 0   1
     572 "CH-16   " 380.00  :  1 1.000000 1.000000  -5.00000   5  173 4.0000 0.4000   400101   391231   0 0   1
     573 "CH-17   " 380.00  :  1 1.000000 1.000000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     574 "CH_Prade" 380.00  :  2 1.04000 1.040000  -5.00000   5  175 4.0000 0.4000   400101   391231   0 0   1
     575 "CH-19   " 380.00  :  2 1.04000 1.040000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     576 "CH-20   " 380.00  :  2 1.04000 1.040000  -5.00000   5  173 4.0000 0.4000   400101   391231   0 0   1
     577 "CH-21   " 380.00  :  2 1.04000 1.040000  -5.00000   5  175 4.0000 0.4000   400101   391231   0 0   1
     578 "CH-22   " 380.00  :  2 1.04000 1.040000  -5.00000   5  174 4.0000 0.4000   400101   391231   0 0   1
     579 "CH-23   " 380.00  :  2 1.04000 1.040000  -5.00000   5  175 4.0000 0.4000   400101   391231   0 0   1
     580 "CH-24   " 380.00  :  2 1.04000 1.040000  -5.00000   5  175 4.0000 0.4000   400101   391231   0 0   1
     581 "CH-25   " 380.00  :  2 1.04000 1.040000  -5.00000   5  175 4.0000 0.4000   400101   391231   0 0   1
     582 "CH-26   " 380.00  :  2 1.04000 1.040000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     583 "CH-27   " 380.00  :  2 1.04000 1.040000  -5.00000   5  174 4.0000 0.4000   400101   391231   0 0   1
     584 "CH-28   " 380.00  :  1 1.000000 1.000000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     585 "CH-29   " 380.00  :  2 1.04000 1.040000  -5.00000   5  174 4.0000 0.4000   400101   391231   0 0   1
     586 "CH-30   " 380.00  :  1 1.000000 1.000000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     587 "CH-31   " 380.00  :  1 1.000000 1.000000  -5.00000   5  174 4.0000 0.4000   400101   391231   0 0   1
     588 "CH-32   " 380.00  :  1 1.000000 1.000000  -5.00000   5  175 4.0000 0.4000   400101   391231   0 0   1
     589 "CH-33   " 380.00  :  1 1.000000 1.000000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     590 "CH-34   " 380.00  :  1 1.000000 1.000000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     591 "CH-35   " 380.00  :  1 1.000000 1.000000  -5.00000   5  174 4.0000 0.4000   400101   391231   0 0   1
     592 "CH-36   " 380.00  :  2 1.04000 1.040000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     593 "CH-37   " 380.00  :  2 1.04000 1.040000  -5.00000   5  175 4.0000 0.4000   400101   391231   0 0   1
     594 "CH-38   " 380.00  :  2 1.04000 1.040000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     595 "CH-39   " 380.00  :  2 1.04000 1.040000  -5.00000   5  174 4.0000 0.4000   400101   391231   0 0   1
     596 "CH-40   " 380.00  :  2 1.04000 1.040000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     597 "CH-41   " 380.00  :  1 1.000000 1.000000  -5.00000   5  174 4.0000 0.4000   400101   391231   0 0   1
     598 "CH-42   " 380.00  :  1 1.040000 1.040000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     599 "CH-43   " 380.00  :  2 1.04000 1.040000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     600 "CH-44   " 380.00  :  1 1.000000 1.000000  -5.00000   5  174 4.0000 0.4000   400101   391231   0 0   1
     601 "CH_ridde" 380.00  :  2 1.04000 1.040000  -5.00000   5  152 4.0000 0.4000   400101   391231   0 0   1
     602 "CH_verbo" 380.00  :  2 1.04000 1.040000  -5.00000   5  152 4.0000 0.4000   400101   391231   0 0   1
     603 "CH-47   " 380.00  :  2 1.04000 1.040000  -5.00000   5  170 4.0000 0.4000   400101   391231   0 0   1
     604 "Lx-1    " 380.00  :  2 1.04000 1.040000  -5.00000   6   68 4.0000 0.4000   400101   391231   0 0   1
     605 "Lx-2    " 380.00  :  1 1.000000 1.000000  -5.00000   6   68 4.0000 0.4000   400101   391231   0 0   1
     606 "Lx-3    " 380.00  :  2 1.04000 1.040000  -5.00000   6   68 4.0000 0.4000   400101   391231   0 0   1
     607 "NL-1    " 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     608 "NL-2    " 380.00  :  1 1.040000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     609 "NL-3    " 380.00  :  1 1.000000 1.000000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     610 "NL-4    " 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     611 "NL_Meede" 380.00  :  1 1.040000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     612 "NL-6    " 380.00  :  1 1.000000 1.000000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     613 "NL-7    " 380.00  :  1 1.000000 1.000000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     614 "NL-8    " 380.00  :  1 1.040000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     615 "NL-9    " 380.00  :  1 1.000000 1.000000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     616 "NL-10   " 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     617 "NL-11   " 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     618 "NL_Henge" 380.00  :  1 1.040000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     619 "NL-13   " 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     620 "NL-14   " 380.00  :  1 1.000000 1.000000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     621 "NL-15   " 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     622 "NL-16   " 380.00  :  1 1.000000 1.000000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     623 "NL-17   " 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     624 "NL_Geert" 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     625 "NL-19   " 380.00  :  1 1.000000 1.000000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     626 "NL-20   " 380.00  :  1 1.040000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     627 "NL_Maasb" 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     628 "NL-22   " 380.00  :  1 1.040000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     629 "NL_Borss" 380.00  :  2 1.04000 1.040000  -5.00000   7   69 4.0000 0.4000   400101   391231   0 0   1
     630 "Somplago" 380.00  :  2 1.04000 1.040000  -5.00000   8   17 4.0000 0.4000   400101   391231   0 0   1
     631 "Lana    " 380.00  :  2 1.04000 1.040000  -5.00000   8   18 4.0000 0.4000   400101   391231   0 0   1
     632 "Floriano" 380.00  :  2 1.04000 1.040000  -5.00000   8   18 4.0000 0.4000   400101   391231   0 0   1
     633 "Udine   " 380.00  :  1 1.000000 1.000000  -5.00000   8   17 4.0000 0.4000   400101   391231   0 0   1
     634 "Fadalto " 380.00  :  2 1.04000 1.040000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     635 "Pordenon" 380.00  :  1 1.000000 1.000000  -5.00000   8   17 4.0000 0.4000   400101   391231   0 0   1
     636 "Cordigna" 380.00  :  1 1.000000 1.000000  -5.00000   8   17 4.0000 0.4000   400101   391231   0 0   1
     637 "Verampio" 380.00  :  2 1.04000 1.040000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     638 "Monfalco" 380.00  :  2 1.04000 1.040000  -5.00000   8   17 4.0000 0.4000   400101   391231   0 0   1
     639 "Lavis   " 380.00  :  1 1.000000 1.000000  -5.00000   8   18 4.0000 0.4000   400101   391231   0 0   1
     640 "S Fioran" 380.00  :  2 1.04000 1.040000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     641 "Ca glian" 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     642 "I_xx4   " 380.00  :  1 1.000000 1.000000  -5.00000   8   18 4.0000 0.4000   400101   391231   0 0   1
     643 "Padricia" 380.00  :  1 1.000000 1.000000  -5.00000   8   17 4.0000 0.4000   400101   391231   0 0   1
     644 "Vellai  " 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     645 "Sondrio " 380.00  :  2 1.04000 1.040000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     646 "Salgared" 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     647 "roncoval" 380.00  :  2 1.04000 1.040000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     648 "P Tamuno" 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     649 "Pallanze" 380.00  :  1 1.000000 1.000000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     650 "I_xx3   " 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     651 "Buliciag" 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     652 "Sandrigo" 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     653 "Scorze  " 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     654 "fusina  " 380.00  :  1 1.040000 1.040000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     655 "Gorlago " 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     656 "Mantevia" 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     657 "Mercallo" 380.00  :  1 1.000000 1.000000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     658 "valpelli" 380.00  :  2 1.04000 1.040000  -5.00000   8   14 4.0000 0.4000   400101   391231   0 0   1
     659 "Lona    " 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     660 "Flero   " 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     661 "Ciserano" 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     662 "cassano " 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     663 "lonato  " 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     664 "I_xx2   " 380.00  :  1 1.000000 1.000000  -5.00000   8   14 4.0000 0.4000   400101   391231   0 0   1
     665 "Dugale  " 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     666 "Cislago " 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     667 "Camin   " 380.00  :  2 1.04000 1.040000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     668 "sandra  " 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     669 "Turbigo " 380.00  :  2 1.04000 1.040000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     670 "Nogarole" 380.00  :  1 1.000000 1.000000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     671 "Tavazzia" 380.00  :  2 1.04000 1.040000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     672 "adria   " 380.00  :  1 1.040000 1.040000  -5.00000   8   16 4.0000 0.4000   400101   391231   0 0   1
     673 "Cremona " 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     674 "Marcatia" 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     675 "Ostiglia" 380.00  :  2 1.04000 1.040000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     676 "Chivasso" 380.00  :  2 1.04000 1.040000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     677 "PortoTol" 380.00  :  2 1.04000 1.040000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     678 "Leyni   " 380.00  :  1 1.000000 1.000000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     679 "La Casel" 380.00  :  2 1.04000 1.040000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     680 "Sermide " 380.00  :  2 1.04000 1.040000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     681 "Trino   " 380.00  :  2 1.04000 1.040000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     682 "Piacerza" 380.00  :  2 1.04000 1.040000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     683 "Ferrara " 380.00  :  1 1.000000 1.000000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     684 "venaus  " 380.00  :  1 1.000000 1.000000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     685 "Colorno " 380.00  :  1 1.000000 1.000000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     686 "Castelnu" 380.00  :  1 1.000000 1.000000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     687 "S. Damas" 380.00  :  1 1.000000 1.000000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     688 "Parma V " 380.00  :  1 1.000000 1.000000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     689 "Martigno" 380.00  :  1 1.000000 1.000000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     690 "PortoCor" 380.00  :  2 1.04000 1.040000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     691 "Casanova" 380.00  :  1 1.000000 1.000000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     692 "Piossasi" 380.00  :  1 1.000000 1.000000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     693 "Colunga " 380.00  :  1 1.000000 1.000000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     694 "Vignole " 380.00  :  2 1.04000 1.040000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     695 "blstagno" 380.00  :  1 1.000000 1.000000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     696 "Forti   " 380.00  :  1 1.000000 1.000000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     697 "Bargi   " 380.00  :  2 1.04000 1.040000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     698 "Genova  " 380.00  :  2 1.04000 1.040000  -5.00000   8   12 4.0000 0.4000   400101   391231   0 0   1
     699 "San Mart" 380.00  :  1 1.000000 1.000000  -5.00000   8   11 4.0000 0.4000   400101   391231   0 0   1
     700 "Erzelli " 380.00  :  1 1.000000 1.000000  -5.00000   8   12 4.0000 0.4000   400101   391231   0 0   1
     701 "S. Colom" 380.00  :  1 1.000000 1.000000  -5.00000   8   12 4.0000 0.4000   400101   391231   0 0   1
     702 "Magliano" 380.00  :  1 1.000000 1.000000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     703 "Fano    " 380.00  :  1 1.000000 1.000000  -5.00000   8    9 4.0000 0.4000   400101   391231   0 0   1
     704 "Vado Lig" 380.00  :  2 1.04000 1.040000  -5.00000   8   12 4.0000 0.4000   400101   391231   0 0   1
     705 "La Spezi" 380.00  :  2 1.04000 1.040000  -5.00000   8   12 4.0000 0.4000   400101   391231   0 0   1
     706 "Avenza  " 380.00  :  1 1.000000 1.000000  -5.00000   8   12 4.0000 0.4000   400101   391231   0 0   1
     707 "I_xx    " 380.00  :  1 1.000000 1.000000  -5.00000   8   10 4.0000 0.4000   400101   391231   0 0   1
     708 "Entracqu" 380.00  :  2 1.04000 1.040000  -5.00000   8   13 4.0000 0.4000   400101   391231   0 0   1
     709 "Calenzan" 380.00  :  1 1.000000 1.000000  -5.00000   8   10 4.0000 0.4000   400101   391231   0 0   1
     710 "Candia  " 380.00  :  1 1.000000 1.000000  -5.00000   8    9 4.0000 0.4000   400101   391231   0 0   1
     711 "Campochi" 380.00  :  1 1.000000 1.000000  -5.00000   8   12 4.0000 0.4000   400101   391231   0 0   1
     712 "acciaiol" 380.00  :  1 1.000000 1.000000  -5.00000   8   10 4.0000 0.4000   400101   391231   0 0   1
     713 "arezzo  " 380.00  :  1 1.000000 1.000000  -5.00000   8   10 4.0000 0.4000   400101   391231   0 0   1
     714 "Livorno " 380.00  :  2 1.04000 1.040000  -5.00000   8   10 4.0000 0.4000   400101   391231   0 0   1
     715 "Carnposo" 380.00  :  1 1.000000 1.000000  -5.00000   8   12 4.0000 0.4000   400101   391231   0 0   1
     716 "p d sper" 380.00  :  1 1.000000 1.000000  -5.00000   8   10 4.0000 0.4000   400101   391231   0 0   1
     717 "Rosen   " 380.00  :  2 1.04000 1.040000  -5.00000   8   10 4.0000 0.4000   400101   391231   0 0   1
     718 "Rosa    " 380.00  :  1 1.000000 1.000000  -5.00000   8    9 4.0000 0.4000   400101   391231   0 0   1
     719 "Piomigo " 380.00  :  2 1.04000 1.040000   0.00000   8   10 4.0000 0.4000   400101   391231   0 0   1
     720 "Basciano" 380.00  :  1 1.000000 1.000000  -5.00000   8    8 4.0000 0.4000   400101   391231   0 0   1
     721 "Montori " 380.00  :  2 1.04000 1.040000  -5.00000   8    8 4.0000 0.4000   400101   391231   0 0   1
     722 "S. Giaco" 380.00  :  1 1.000000 1.000000  -5.00000   8    8 4.0000 0.4000   400101   391231   0 0   1
     723 "Villanov" 380.00  :  1 1.000000 1.000000  -5.00000   8    8 4.0000 0.4000   400101   391231   0 0   1
     724 "Villaval" 380.00  :  1 1.000000 1.000000  -5.00000   8    7 4.0000 0.4000   400101   391231   0 0   1
     725 "Popoli  " 380.00  :  1 1.000000 1.000000  -5.00000   8    8 4.0000 0.4000   400101   391231   0 0   1
     726 "montalto" 380.00  :  2 1.04000 1.040000  -5.00000   8    7 4.0000 0.4000   400101   391231   0 0   1
     727 "Larino  " 380.00  :  1 1.000000 1.000000  -5.00000   8    6 4.0000 0.4000   400101   391231   0 0   1
     728 "Torvalda" 380.00  :  2 1.04000 1.040000  -5.00000   8    7 4.0000 0.4000   400101   391231   0 0   1
     729 "Roma /S." 380.00  :  1 1.000000 1.000000  -5.00000   8    7 4.0000 0.4000   400101   391231   0 0   1
     730 "Foggia  " 380.00  :  1 1.000000 1.000000  -5.00000   8    4 4.0000 0.4000   400101   391231   0 0   1
     731 "capriati" 380.00  :  2 1.04000 1.040000  -5.00000   8    6 4.0000 0.4000   400101   391231   0 0   1
     732 "Valmonto" 380.00  :  1 1.000000 1.000000  -5.00000   8    7 4.0000 0.4000   400101   391231   0 0   1
     733 "bari    " 380.00  :  2 1.04000 1.040000  -5.00000   8    4 4.0000 0.4000   400101   391231   0 0   1
     734 "Andria  " 380.00  :  1 1.000000 1.000000  -5.00000   8    4 4.0000 0.4000   400101   391231   0 0   1
     735 "Ceproro " 380.00  :  1 1.000000 1.000000  -5.00000   8    7 4.0000 0.4000   400101   391231   0 0   1
     736 "Presenza" 380.00  :  2 1.04000 1.040000  -5.00000   8    6 4.0000 0.4000   400101   391231   0 0   1
     737 "Latiana " 380.00  :  1 1.000000 1.000000  -5.00000   8    7 4.0000 0.4000   400101   391231   0 0   1
     738 "Benevent" 380.00  :  1 1.000000 1.000000  -5.00000   8    6 4.0000 0.4000   400101   391231   0 0   1
     739 "brindisi" 380.00  :  2 1.04000 1.040000  -5.00000   8    4 4.0000 0.4000   400101   391231   0 0   1
     740 "Gariglia" 380.00  :  1 1.000000 1.000000  -5.00000   8    6 4.0000 0.4000   400101   391231   0 0   1
     741 "Maddalon" 380.00  :  2 1.04000 1.040000  -5.00000   8    6 4.0000 0.4000   400101   391231   0 0   1
     742 "taranto " 380.00  :  2 1.04000 1.040000  -5.00000   8    4 4.0000 0.4000   400101   391231   0 0   1
     743 "Matera  " 380.00  :  1 1.000000 1.000000  -5.00000   8    3 4.0000 0.4000   400101   391231   0 0   1
     744 "Levante " 380.00  :  2 1.04000 1.040000  -5.00000   8    6 4.0000 0.4000   400101   391231   0 0   1
     745 "Montecor" 380.00  :  1 1.000000 1.000000  -5.00000   8    6 4.0000 0.4000   400101   391231   0 0   1
     746 "Pisticci" 380.00  :  1 1.000000 1.000000  -5.00000   8    3 4.0000 0.4000   400101   391231   0 0   1
     747 "galatina" 380.00  :  1 1.000000 1.000000  -5.00000   8    4 4.0000 0.4000   400101   391231   0 0   1
     748 "laino   " 380.00  :  1 1.000000 1.000000  -5.00000   8    3 4.0000 0.4000   400101   391231   0 0   1
     749 "rotonda " 380.00  :  1 1.000000 1.000000  -5.00000   8    3 4.0000 0.4000   400101   391231   0 0   1
     750 "rossano " 380.00  :  2 1.04000 1.040000  -5.00000   8    3 4.0000 0.4000   400101   391231   0 0   1
     751 "mucone  " 380.00  :  2 1.04000 1.040000  -5.00000   8    3 4.0000 0.4000   400101   391231   0 0   1
     752 "scandale" 380.00  :  1 1.000000 1.000000  -5.00000   8    3 4.0000 0.4000   400101   391231   0 0   1
     753 "Feroleto" 380.00  :  1 1.000000 1.000000  -5.00000   8    3 4.0000 0.4000   400101   391231   0 0   1
     754 "rizzconi" 380.00  :  1 1.000000 1.000000  -5.00000   8    3 4.0000 0.4000   400101   391231   0 0   1
     755 "SFMela  " 380.00  :  2 1.04000 1.040000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     756 "Bellolam" 380.00  :  1 1.000000 1.000000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     757 "partinic" 380.00  :  1 1.000000 1.000000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     758 "termini " 380.00  :  2 1.04000 1.040000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     759 "trapani " 380.00  :  1 1.000000 1.000000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     760 "patemo  " 380.00  :  1 1.000000 1.000000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     761 "misterbi" 380.00  :  1 1.000000 1.000000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     762 "partanna" 380.00  :  1 1.000000 1.000000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     763 "favara  " 380.00  :  1 1.000000 1.000000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     764 "priolo  " 380.00  :  2 1.04000 1.040000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     765 "chiaramo" 380.00  :  1 1.000000 1.000000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     766 "ragusa  " 380.00  :  1 1.000000 1.000000  -5.00000   8    2 4.0000 0.4000   400101   391231   0 0   1
     767 "I_138   " 380.00  :  1 1.000000 1.000000  -5.00000   8   15 4.0000 0.4000   400101   391231   0 0   1
     768 "D-1     " 380.00  :  2 1.04000 1.040000  -5.00000   9  316 4.0000 0.4000   400101   391231   0 0   1
     769 "D-2     " 380.00  :  1 1.000000 1.000000  -5.00000   9  309 4.0000 0.4000   400101   391231   0 0   1
     770 "D-3     " 380.00  :  1 1.000000 1.000000  -5.00000   9  309 4.0000 0.4000   400101   391231   0 0   1
     771 "D-4     " 380.00  :  2 1.04000 1.040000  -5.00000   9  316 4.0000 0.4000   400101   391231   0 0   1
     772 "D-5     " 380.00  :  2 1.04000 1.040000   0.00000   9  309 4.0000 0.4000   400101   391231   0 0   1
     773 "D-6     " 380.00  :  1 1.000000 1.000000  -5.00000   9  316 4.0000 0.4000   400101   391231   0 0   1
     774 "D-7     " 380.00  :  1 1.000000 1.000000  -5.00000   9  309 4.0000 0.4000   400101   391231   0 0   1
     775 "D-8     " 380.00  :  1 1.000000 1.000000  -5.00000   9  309 4.0000 0.4000   400101   391231   0 0   1
     776 "D-9     " 380.00  :  1 1.000000 1.000000  -5.00000   9  309 4.0000 0.4000   400101   391231   0 0   1
     777 "D-10    " 380.00  :  1 1.000000 1.000000  -5.00000   9  316 4.0000 0.4000   400101   391231   0 0   1
     778 "D-11    " 380.00  :  1 1.000000 1.000000  -5.00000   9  316 4.0000 0.4000   400101   391231   0 0   1
     779 "D-12    " 380.00  :  2 1.04000 1.040000  -5.00000   9  316 4.0000 0.4000   400101   391231   0 0   1
     780 "D-13    " 380.00  :  1 1.000000 1.000000  -5.00000   9  305 4.0000 0.4000   400101   391231   0 0   1
     781 "D-14    " 380.00  :  1 1.000000 1.000000  -5.00000   9  307 4.0000 0.4000   400101   391231   0 0   1
     782 "D-15    " 380.00  :  1 1.000000 1.000000  -5.00000   9  309 4.0000 0.4000   400101   391231   0 0   1
     783 "D-16    " 380.00  :  2 1.04000 1.040000  -5.00000   9  307 4.0000 0.4000   400101   391231   0 0   1
     784 "D-17    " 380.00  :  1 1.040000 1.040000  -5.00000   9  307 4.0000 0.4000   400101   391231   0 0   1
     785 "D-18    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     786 "D-19    " 380.00  :  1 1.000000 1.000000  -5.00000   9  305 4.0000 0.4000   400101   391231   0 0   1
     787 "D-20    " 380.00  :  1 1.040000 1.040000  -5.00000   9  307 4.0000 0.4000   400101   391231   0 0   1
     788 "D-21    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     789 "D-22    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     790 "D-23    " 380.00  :  2 1.04000 1.040000  -5.00000   9  307 4.0000 0.4000   400101   391231   0 0   1
     791 "D-24    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     792 "D-25    " 380.00  :  1 1.000000 1.000000  -5.00000   9  305 4.0000 0.4000   400101   391231   0 0   1
     793 "D-26    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     794 "D-27    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     795 "D_Connef" 380.00  :  1 1.040000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     796 "D-29    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     797 "D-30    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     798 "D-31    " 380.00  :  2 1.04000 1.040000  -5.00000   9  306 4.0000 0.4000   400101   391231   0 0   1
     799 "D-32    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     800 "D-33    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     801 "D-34    " 380.00  :  1 1.000000 1.000000  -5.00000   9  304 4.0000 0.4000   400101   391231   0 0   1
     802 "D-35    " 380.00  :  1 1.040000 1.040000  -5.00000   9  304 4.0000 0.4000   400101   391231   0 0   1
     803 "D-36    " 380.00  :  2 1.04000 1.040000  -5.00000   9  306 4.0000 0.4000   400101   391231   0 0   1
     804 "D-37    " 380.00  :  1 1.000000 1.000000  -5.00000   9  306 4.0000 0.4000   400101   391231   0 0   1
     805 "D-38    " 380.00  :  2 1.04000 1.040000  -5.00000   9  304 4.0000 0.4000   400101   391231   0 0   1
     806 "D-39    " 380.00  :  1 1.000000 1.000000  -5.00000   9  305 4.0000 0.4000   400101   391231   0 0   1
     807 "D_Diele " 380.00  :  1 1.040000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     808 "D-41    " 380.00  :  2 1.04000 1.040000  -5.00000   9  304 4.0000 0.4000   400101   391231   0 0   1
     809 "D-42    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     810 "D-43    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     811 "D-44    " 380.00  :  1 1.040000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     812 "D-45    " 380.00  :  1 1.000000 1.000000  -5.00000   9  305 4.0000 0.4000   400101   391231   0 0   1
     813 "D-46    " 380.00  :  1 1.000000 1.000000  -5.00000   9  305 4.0000 0.4000   400101   391231   0 0   1
     814 "D-47    " 380.00  :  2 1.04000 1.040000  -5.00000   9  305 4.0000 0.4000   400101   391231   0 0   1
     815 "D-48    " 380.00  :  1 1.040000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     816 "D-49    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     817 "D-50    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     818 "D-51    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     819 "D-52    " 380.00  :  1 1.000000 1.000000  -5.00000   9  315 4.0000 0.4000   400101   391231   0 0   1
     820 "D-53    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     821 "D-54    " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     822 "D-55    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     823 "D-56    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     824 "D-57    " 380.00  :  1 1.000000 1.000000  -5.00000   9  305 4.0000 0.4000   400101   391231   0 0   1
     825 "D-58    " 380.00  :  2 1.04000 1.040000  -5.00000   9  315 4.0000 0.4000   400101   391231   0 0   1
     826 "D-59    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     827 "D-60    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     828 "D-61    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     829 "D-62    " 380.00  :  2 1.04000 1.040000  -5.00000   9  305 4.0000 0.4000   400101   391231   0 0   1
     830 "D-63    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     831 "D-64    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     832 "D-65    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     833 "D-66    " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     834 "D_Gronau" 380.00  :  1 1.040000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     835 "D-68    " 380.00  :  2 1.04000 1.040000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     836 "D-69    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     837 "D-70    " 380.00  :  1 1.000000 1.000000  -5.00000   9  315 4.0000 0.4000   400101   391231   0 0   1
     838 "D-71    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     839 "D-72    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     840 "D-73    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     841 "D-74    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     842 "D-75    " 380.00  :  2 1.04000 1.040000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     843 "D-76    " 380.00  :  1 1.040000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     844 "D-77    " 380.00  :  2 1.04000 1.040000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     845 "D-78    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     846 "D-79    " 380.00  :  1 1.000000 1.000000  -5.00000   9  315 4.0000 0.4000   400101   391231   0 0   1
     847 "D-80    " 380.00  :  1 1.000000 1.000000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     848 "D-81    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     849 "D-82    " 380.00  :  1 1.000000 1.000000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     850 "D-83    " 380.00  :  1 1.040000 1.040000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     851 "D-84    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     852 "D-85    " 380.00  :  2 1.04000 1.040000  -5.00000   9  315 4.0000 0.4000   400101   391231   0 0   1
     853 "D-86    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     854 "D-87    " 380.00  :  1 1.000000 1.000000  -5.00000   9  315 4.0000 0.4000   400101   391231   0 0   1
     855 "D-88    " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     856 "D-89    " 380.00  :  1 1.000000 1.000000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     857 "D-90    " 380.00  :  1 1.040000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     858 "D-91    " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     859 "D-92    " 380.00  :  2 1.04000 1.040000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     860 "D-93    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     861 "D-94    " 380.00  :  2 1.04000 1.040000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     862 "D-95    " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     863 "D-96    " 380.00  :  1 1.000000 1.000000  -5.00000   9  310 4.0000 0.4000   400101   391231   0 0   1
     864 "D-97    " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     865 "D-98    " 380.00  :  1 1.000000 1.000000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     866 "D-99    " 380.00  :  1 1.000000 1.000000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     867 "D-100   " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     868 "D-101   " 380.00  :  1 1.040000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     869 "D-102   " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     870 "D-103   " 380.00  :  1 1.000000 1.000000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     871 "D-104   " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     872 "D-105   " 380.00  :  1 1.040000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     873 "D-106   " 380.00  :  1 1.000000 1.000000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     874 "D-107   " 380.00  :  1 1.000000 1.000000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     875 "D-108   " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     876 "D-109   " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     877 "D-110   " 380.00  :  1 1.040000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     878 "D-111   " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     879 "D-112   " 380.00  :  1 1.040000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     880 "D-113   " 380.00  :  1 1.040000 1.040000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     881 "D-114   " 380.00  :  1 1.040000 1.040000  -5.00000   9  317 4.0000 0.4000   400101   391231   0 0   1
     882 "D-115   " 380.00  :  1 1.000000 1.000000  -5.00000   9  317 4.0000 0.4000   400101   391231   0 0   1
     883 "D-116   " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     884 "D-117   " 380.00  :  1 1.000000 1.000000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     885 "D-118   " 380.00  :  1 1.000000 1.000000  -5.00000   9  317 4.0000 0.4000   400101   391231   0 0   1
     886 "D-119   " 380.00  :  2 1.04000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     887 "D-120   " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     888 "D-121   " 380.00  :  1 1.000000 1.000000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     889 "D-122   " 380.00  :  2 1.04000 1.040000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     890 "D-123   " 380.00  :  1 1.040000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     891 "D-124   " 380.00  :  1 1.040000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     892 "D-125   " 380.00  :  1 1.000000 1.000000  -5.00000   9  314 4.0000 0.4000   400101   391231   0 0   1
     893 "D-126   " 380.00  :  2 1.00000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     894 "D-127   " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     895 "D_Rommer" 380.00  :  2 1.00000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     896 "D-129   " 380.00  :  2 1.04000 1.040000  -5.00000   9  317 4.0000 0.4000   400101   391231   0 0   1
     897 "D-130   " 380.00  :  1 1.000000 1.000000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     898 "D-131   " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     899 "D_Siersd" 380.00  :  1 1.040000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     900 "D-133   " 380.00  :  1 1.000000 1.000000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     901 "D-134   " 380.00  :  1 1.000000 1.000000  -5.00000   9  317 4.0000 0.4000   400101   391231   0 0   1
     902 "D-135   " 380.00  :  1 1.000000 1.000000  -5.00000   9  317 4.0000 0.4000   400101   391231   0 0   1
     903 "D-136   " 380.00  :  2 1.04000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     904 "D-137   " 380.00  :  1 1.040000 1.040000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     905 "D-138   " 380.00  :  1 1.000000 1.000000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     906 "D-139   " 380.00  :  1 1.040000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     907 "D-140   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     908 "D-141   " 380.00  :  1 1.040000 1.040000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     909 "D-142   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     910 "D-143   " 380.00  :  1 1.000000 1.000000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     911 "D-144   " 380.00  :  1 1.040000 1.040000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     912 "D-145   " 380.00  :  1 1.000000 1.000000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     913 "D-146   " 380.00  :  1 1.000000 1.000000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     914 "D-147   " 380.00  :  1 1.000000 1.000000  -5.00000   9  311 4.0000 0.4000   400101   391231   0 0   1
     915 "D-148   " 380.00  :  2 1.04000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     916 "D-149   " 380.00  :  2 1.04000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     917 "D-150   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     918 "D-151   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     919 "D-152   " 380.00  :  1 1.040000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     920 "D-153   " 380.00  :  1 1.040000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     921 "D-154   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     922 "D-155   " 380.00  :  2 1.04000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     923 "D-156   " 380.00  :  1 1.040000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     924 "D-157   " 380.00  :  1 1.000000 1.000000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     925 "D-158   " 380.00  :  1 1.040000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     926 "D-159   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     927 "D-160   " 380.00  :  1 1.000000 1.000000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     928 "D-161   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     929 "D-162   " 380.00  :  1 1.000000 1.000000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     930 "D-163   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     931 "D-164   " 380.00  :  1 1.000000 1.000000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     932 "D-165/16" 380.00  :  2 1.04000 1.040000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     933 "D-170   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     934 "D-171   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     935 "D-172   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     936 "D-173   " 380.00  :  1 1.000000 1.000000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     937 "D-174   " 380.00  :  1 1.040000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     938 "D-175   " 380.00  :  1 1.000000 1.000000  -5.00000   9  308 4.0000 0.4000   400101   391231   0 0   1
     939 "D-176   " 380.00  :  2 1.04000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     940 "D-177   " 380.00  :  2 1.04000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     941 "D-178   " 380.00  :  1 1.000000 1.000000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     942 "D-179   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     943 "D-180   " 380.00  :  1 1.000000 1.000000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     944 "D-181   " 380.00  :  2 1.04000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     945 "D-182   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     946 "D-183   " 380.00  :  1 1.040000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     947 "D_185   " 380.00  :  1 1.000000 1.000000  -5.00000   9  313 4.0000 0.4000   400101   391231   0 0   1
     948 "D-185   " 380.00  :  1 1.000000 1.000000  -5.00000   9  313 4.0000 0.4000   400101   391231   0 0   1
     949 "D-186   " 380.00  :  1 1.040000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     950 "D-187   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     951 "D-188   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     952 "D-189   " 380.00  :  2 1.04000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     953 "D-190   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     954 "D-191   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     955 "D-192   " 380.00  :  2 1.04000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     956 "D-193   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     957 "D-194   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     958 "D-195   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     959 "D-196   " 380.00  :  1 1.040000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     960 "D-197   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     961 "D-198   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     962 "D-199   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     963 "D-200   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     964 "D-201   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     965 "D-202   " 380.00  :  2 1.04000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     966 "D-203   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     967 "E-204   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     968 "D-205   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     969 "D-206   " 380.00  :  1 1.040000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     970 "D-207   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     971 "D-208   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     972 "D-209   " 380.00  :  1 1.040000 1.040000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     973 "D-210   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     974 "E-211   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     975 "D-212   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     976 "D-213   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     977 "D-214   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     978 "E-215   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     979 "D-216   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     980 "E-217   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     981 "E-218   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     982 "D-219   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     983 "E-220   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     984 "D_Eichst" 380.00  :  1 1.040000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     985 "D_leupol" 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     986 "E-223   " 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     987 "D-224   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     988 "E_obermo" 380.00  :  1 1.000000 1.000000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     989 "D_engstl" 380.00  :  2 1.04000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     990 "E_Tienge" 380.00  :  1 1.040000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     991 "D_kuhmoo" 380.00  :  2 1.04000 1.040000  -5.00000   9  302 4.0000 0.4000   400101   391231   0 0   1
     992 "D-229   " 380.00  :  1 1.000000 1.000000  -5.00000   9  312 4.0000 0.4000   400101   391231   0 0   1
     993 "D_oberbr" 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     994 "D-231   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     995 "D_233   " 380.00  :  1 1.000000 1.000000  -5.00000   9  303 4.0000 0.4000   400101   391231   0 0   1
     996 "A-1     " 380.00  :  2 1.04000 1.040000  -5.00000  10  353 4.0000 0.4000   400101   391231   0 0   1
     997 "A-2     " 380.00  :  2 1.04000 1.040000  -5.00000  10  353 4.0000 0.4000   400101   391231   0 0   1
     998 "A-3     " 380.00  :  2 1.04000 1.040000  -5.00000  10  353 4.0000 0.4000   400101   391231   0 0   1
     999 "A-4     " 380.00  :  2 1.04000 1.040000  -5.00000  10  353 4.0000 0.4000   400101   391231   0 0   1
    1000 "A-5     " 380.00  :  2 1.04000 1.040000  -5.00000  10  354 4.0000 0.4000   400101   391231   0 0   1
    1001 "A-6     " 380.00  :  2 1.04000 1.040000  -5.00000  10  354 4.0000 0.4000   400101   391231   0 0   1
    1002 "A-7     " 380.00  :  2 1.04000 1.040000  -5.00000  10  353 4.0000 0.4000   400101   391231   0 0   1
    1003 "A-8     " 380.00  :  1 1.000000 1.000000  -5.00000  10  354 4.0000 0.4000   400101   391231   0 0   1
    1004 "A_st.Pet" 380.00  :  2 1.04000 1.040000  -5.00000  10  354 4.0000 0.4000   400101   391231   0 0   1
    1005 "A-10    " 380.00  :  1 1.000000 1.000000  -5.00000  10  354 4.0000 0.4000   400101   391231   0 0   1
    1006 "A-11    " 380.00  :  1 1.000000 1.000000  -5.00000  10  353 4.0000 0.4000   400101   391231   0 0   1
    1007 "A-12    " 380.00  :  1 1.000000 1.000000  -5.00000  10  352 4.0000 0.4000   400101   391231   0 0   1
    1008 "A-13    " 380.00  :  1 1.000000 1.000000  -5.00000  10  354 4.0000 0.4000   400101   391231   0 0   1
    1009 "A-14    " 380.00  :  1 1.000000 1.000000  -5.00000  10  355 4.0000 0.4000   400101   391231   0 0   1
    1010 "A-15    " 380.00  :  1 1.000000 1.000000  -5.00000  10  351 4.0000 0.4000   400101   391231   0 0   1
    1011 "A-16    " 380.00  :  1 1.000000 1.000000  -5.00000  10  355 4.0000 0.4000   400101   391231   0 0   1
    1012 "A-17    " 380.00  :  2 1.04000 1.040000  -5.00000  10  355 4.0000 0.4000   400101   391231   0 0   1
    1013 "A-18    " 380.00  :  2 1.04000 1.040000  -5.00000  10  352 4.0000 0.4000   400101   391231   0 0   1
    1014 "A-19    " 380.00  :  2 1.04000 1.040000  -5.00000  10  356 4.0000 0.4000   400101   391231   0 0   1
    1015 "A-20    " 380.00  :  2 1.04000 1.040000  -5.00000  10  356 4.0000 0.4000   400101   391231   0 0   1
    1016 "A-21    " 380.00  :  1 1.000000 1.000000  -5.00000  10  356 4.0000 0.4000   400101   391231   0 0   1
    1017 "A-22    " 380.00  :  2 1.04000 1.040000  -5.00000  10  355 4.0000 0.4000   400101   391231   0 0   1
    1018 "A_Westti" 380.00  :  1 1.000000 1.000000  -5.00000  10  356 4.0000 0.4000   400101   391231   0 0   1
    1019 "A-24    " 380.00  :  2 1.04000 1.040000  -5.00000  10  356 4.0000 0.4000   400101   391231   0 0   1
    1020 "A-25    " 380.00  :  1 1.040000 1.040000  -5.00000  10  357 4.0000 0.4000   400101   391231   0 0   1
    1021 "A-26    " 380.00  :  2 1.04000 1.040000  -5.00000  10  352 4.0000 0.4000   400101   391231   0 0   1
    1022 "A-27    " 380.00  :  2 1.04000 1.040000  -5.00000  10  352 4.0000 0.4000   400101   391231   0 0   1
    1023 "A_Burs  " 380.00  :  2 1.04000 1.040000  -5.00000  10  357 4.0000 0.4000   400101   391231   0 0   1
    1024 "A-29    " 380.00  :  2 1.04000 1.040000  -5.00000  10  356 4.0000 0.4000   400101   391231   0 0   1
    1025 "A-30    " 380.00  :  2 1.04000 1.040000  -5.00000  10  356 4.0000 0.4000   400101   391231   0 0   1
    1026 "A-31    " 380.00  :  2 1.04000 1.040000  -5.00000  10  352 4.0000 0.4000   400101   391231   0 0   1
    1027 "A-32    " 380.00  :  2 1.04000 1.040000  -5.00000  10  352 4.0000 0.4000   400101   391231   0 0   1
    1028 "A-33    " 380.00  :  2 1.04000 1.040000  -5.00000  10  357 4.0000 0.4000   400101   391231   0 0   1
    1029 "A-34    " 380.00  :  2 1.04000 1.040000  -5.00000  10  352 4.0000 0.4000   400101   391231   0 0   1
    1030 "A-35    " 380.00  :  2 1.00000 1.000000  -5.00000  10  354 4.0000 0.4000   400101   391231   0 0   1
    1031 "A-36    " 380.00  :  1 1.000000 1.000000  -5.00000  10  353 4.0000 0.4000   400101   391231   0 0   1
    1032 "DK-1    " 380.00  :  2 1.04000 1.040000  -5.00000  11  401 4.0000 0.4000   400101   391231   0 0   1
    1033 "DK-2    " 380.00  :  2 1.04000 1.040000  -5.00000  11  401 4.0000 0.4000   400101   391231   0 0   1
    1034 "DK-3    " 380.00  :  1 1.000000 1.000000  -5.00000  11  401 4.0000 0.4000   400101   391231   0 0   1
    1035 "DK-4    " 380.00  :  1 1.000000 1.000000  -5.00000  11  401 4.0000 0.4000   400101   391231   0 0   1
    1036 "DK-5    " 380.00  :  1 1.000000 1.000000  -5.00000  11  401 4.0000 0.4000   400101   391231   0 0   1
    1037 "DK-6    " 380.00  :  2 1.04000 1.040000  -5.00000  11  401 4.0000 0.4000   400101   391231   0 0   1
    1038 "DK-7    " 380.00  :  2 1.04000 1.040000  -5.00000  11  401 4.0000 0.4000   400101   391231   0 0   1
    1039 "DK-8    " 380.00  :  2 1.04000 1.040000  -5.00000  11  401 4.0000 0.4000   400101   391231   0 0   1
    1040 "CZ-1    " 380.00  :  1 1.000000 1.000000  -5.00000  12  455 4.0000 0.4000   400101   391231   0 0   1
    1041 "CZ-2    " 380.00  :  2 1.04000 1.040000  -5.00000  12  455 4.0000 0.4000   400101   391231   0 0   1
    1042 "CZ-3    " 380.00  :  2 1.04000 1.040000  -5.00000  12  457 4.0000 0.4000   400101   391231   0 0   1
    1043 "CZ-4    " 380.00  :  1 1.000000 1.000000  -5.00000  12  454 4.0000 0.4000   400101   391231   0 0   1
    1044 "CZ-5    " 380.00  :  1 1.000000 1.000000  -5.00000  12  453 4.0000 0.4000   400101   391231   0 0   1
    1045 "CZ-6    " 380.00  :  1 1.000000 1.000000  -5.00000  12  456 4.0000 0.4000   400101   391231   0 0   1
    1046 "CZ-7    " 380.00  :  2 1.04000 1.040000  -5.00000  12  456 4.0000 0.4000   400101   391231   0 0   1
    1047 "CZ-8    " 380.00  :  1 1.000000 1.000000  -5.00000  12  453 4.0000 0.4000   400101   391231   0 0   1
    1048 "CZ-9    " 380.00  :  2 1.04000 1.040000  -5.00000  12  453 4.0000 0.4000   400101   391231   0 0   1
    1049 "CZ-10   " 380.00  :  2 1.04000 1.040000  -5.00000  12  461 4.0000 0.4000   400101   391231   0 0   1
    1050 "CZ-11   " 380.00  :  2 1.04000 1.040000  -5.00000  12  453 4.0000 0.4000   400101   391231   0 0   1
    1051 "CZ-12   " 380.00  :  1 1.000000 1.000000  -5.00000  12  456 4.0000 0.4000   400101   391231   0 0   1
    1052 "CZ-13   " 380.00  :  1 1.000000 1.000000  -5.00000  12  458 4.0000 0.4000   400101   391231   0 0   1
    1053 "CZ-14   " 380.00  :  1 1.040000 1.040000  -5.00000  12  456 4.0000 0.4000   400101   391231   0 0   1
    1054 "CZ-15   " 380.00  :  2 1.04000 1.040000  -5.00000  12  453 4.0000 0.4000   400101   391231   0 0   1
    1055 "CZ-16   " 380.00  :  1 1.000000 1.000000  -5.00000  12  458 4.0000 0.4000   400101   391231   0 0   1
    1056 "CZ-17   " 380.00  :  1 1.000000 1.000000  -5.00000  12  461 4.0000 0.4000   400101   391231   0 0   1
    1057 "CZ-18   " 380.00  :  1 1.000000 1.000000  -5.00000  12  460 4.0000 0.4000   400101   391231   0 0   1
    1058 "CZ-19   " 380.00  :  1 1.000000 1.000000  -5.00000  12  460 4.0000 0.4000   400101   391231   0 0   1
    1059 "CZ-20   " 380.00  :  2 1.04000 1.040000  -5.00000  12  453 4.0000 0.4000   400101   391231   0 0   1
    1060 "CZ-21   " 380.00  :  1 1.000000 1.000000  -5.00000  12  461 4.0000 0.4000   400101   391231   0 0   1
    1061 "CZ-22   " 380.00  :  1 1.000000 1.000000  -5.00000  12  457 4.0000 0.4000   400101   391231   0 0   1
    1062 "CZ-23   " 380.00  :  1 1.000000 1.000000  -5.00000  12  462 4.0000 0.4000   400101   391231   0 0   1
    1063 "CZ-24   " 380.00  :  1 1.000000 1.000000  -5.00000  12  462 4.0000 0.4000   400101   391231   0 0   1
    1064 "CZ-25   " 380.00  :  1 1.000000 1.000000  -5.00000  12  459 4.0000 0.4000   400101   391231   0 0   1
    1065 "CZ-26   " 380.00  :  1 1.000000 1.000000  -5.00000  12  463 4.0000 0.4000   400101   391231   0 0   1
    1066 "CZ-27   " 380.00  :  2 1.04000 1.040000  -5.00000  12  451 4.0000 0.4000   400101   391231   0 0   1
    1067 "CZ-28   " 380.00  :  1 1.000000 1.000000  -5.00000  12  461 4.0000 0.4000   400101   391231   0 0   1
    1068 "CZ-29   " 380.00  :  1 1.000000 1.000000  -5.00000  12  459 4.0000 0.4000   400101   391231   0 0   1
    1069 "CZ-30   " 380.00  :  1 1.000000 1.000000  -5.00000  12  451 4.0000 0.4000   400101   391231   0 0   1
    1070 "CZ-31   " 380.00  :  1 1.000000 1.000000  -5.00000  12  452 4.0000 0.4000   400101   391231   0 0   1
    1071 "CZ-32   " 380.00  :  2 1.04000 1.040000  -5.00000  12  452 4.0000 0.4000   400101   391231   0 0   1
    1072 "CZ-33   " 380.00  :  2 1.04000 1.040000  -5.00000  12  451 4.0000 0.4000   400101   391231   0 0   1
    1073 "CZ-34   " 380.00  :  1 1.000000 1.000000  -5.00000  12  451 4.0000 0.4000   400101   391231   0 0   1
    1074 "PL-1    " 380.00  :  2 1.04000 1.040000  -5.00000  13  512 4.0000 0.4000   400101   391231   0 0   1
    1075 "PL-2    " 380.00  :  1 1.000000 1.000000  -5.00000  13  515 4.0000 0.4000   400101   391231   0 0   1
    1076 "PL-3    " 380.00  :  1 1.040000 1.040000   0.00000  13  512 4.0000 0.4000   400101   391231   0 0   1
    1077 "PL-4    " 380.00  :  1 1.000000 1.000000  -5.00000  13  515 4.0000 0.4000   400101   391231   0 0   1
    1078 "PL-5    " 380.00  :  1 1.000000 1.000000  -5.00000  13  512 4.0000 0.4000   400101   391231   0 0   1
    1079 "PL-6    " 380.00  :  1 1.000000 1.000000  -5.00000  13  512 4.0000 0.4000   400101   391231   0 0   1
    1080 "PL-7    " 380.00  :  1 1.000000 1.000000  -5.00000  13  515 4.0000 0.4000   400101   391231   0 0   1
    1081 "PL-8    " 380.00  :  1 1.000000 1.000000  -5.00000  13  511 4.0000 0.4000   400101   391231   0 0   1
    1082 "PL-9    " 380.00  :  2 1.04000 1.040000  -5.00000  13  517 4.0000 0.4000   400101   391231   0 0   1
    1083 "PL-10   " 380.00  :  1 1.000000 1.000000  -5.00000  13  517 4.0000 0.4000   400101   391231   0 0   1
    1084 "PL-11   " 380.00  :  1 1.000000 1.000000  -5.00000  13  503 4.0000 0.4000   400101   391231   0 0   1
    1085 "PL-12   " 380.00  :  2 1.04000 1.040000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1086 "PL-13   " 380.00  :  1 1.000000 1.000000  -5.00000  13  517 4.0000 0.4000   400101   391231   0 0   1
    1087 "PL-14   " 380.00  :  1 1.000000 1.000000  -5.00000  13  503 4.0000 0.4000   400101   391231   0 0   1
    1088 "PL-15   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1089 "PL-16   " 380.00  :  1 1.000000 1.000000  -5.00000  13  503 4.0000 0.4000   400101   391231   0 0   1
    1090 "PL-17   " 380.00  :  1 1.000000 1.000000  -5.00000  13  503 4.0000 0.4000   400101   391231   0 0   1
    1091 "PL-18   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1092 "PL-19   " 380.00  :  1 1.000000 1.000000  -5.00000  13  517 4.0000 0.4000   400101   391231   0 0   1
    1093 "PL-20   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1094 "PL-21   " 380.00  :  1 1.000000 1.000000  -5.00000  13  516 4.0000 0.4000   400101   391231   0 0   1
    1095 "PL-22   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1096 "PL-23   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1097 "PL-24   " 380.00  :  1 1.000000 1.000000  -5.00000  13  517 4.0000 0.4000   400101   391231   0 0   1
    1098 "PL-25   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1099 "PL-26   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1100 "PL-27   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1101 "PL-28   " 380.00  :  2 1.04000 1.040000  -5.00000  13  517 4.0000 0.4000   400101   391231   0 0   1
    1102 "PL-29   " 380.00  :  2 1.04000 1.040000  -5.00000  13  516 4.0000 0.4000   400101   391231   0 0   1
    1103 "PL-30   " 380.00  :  1 1.000000 1.000000  -5.00000  13  516 4.0000 0.4000   400101   391231   0 0   1
    1104 "PL-31   " 380.00  :  1 1.000000 1.000000  -5.00000  13  506 4.0000 0.4000   400101   391231   0 0   1
    1105 "PL-32   " 380.00  :  1 1.000000 1.000000  -5.00000  13  516 4.0000 0.4000   400101   391231   0 0   1
    1106 "PL-33   " 380.00  :  1 1.000000 1.000000  -5.00000  13  516 4.0000 0.4000   400101   391231   0 0   1
    1107 "PL-34   " 380.00  :  2 1.04000 1.040000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1108 "PL-35   " 380.00  :  1 1.000000 1.000000  -5.00000  13  505 4.0000 0.4000   400101   391231   0 0   1
    1109 "PL-36   " 380.00  :  1 1.000000 1.000000  -5.00000  13  505 4.0000 0.4000   400101   391231   0 0   1
    1110 "PL-37   " 380.00  :  2 1.04000 1.040000  -5.00000  13  516 4.0000 0.4000   400101   391231   0 0   1
    1111 "PL-38   " 380.00  :  1 1.000000 1.000000  -5.00000  13  504 4.0000 0.4000   400101   391231   0 0   1
    1112 "PL-39   " 380.00  :  1 1.000000 1.000000  -5.00000  13  504 4.0000 0.4000   400101   391231   0 0   1
    1113 "PL-40   " 380.00  :  1 1.000000 1.000000  -5.00000  13  504 4.0000 0.4000   400101   391231   0 0   1
    1114 "PL-41   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1115 "PL-42   " 380.00  :  1 1.000000 1.000000  -5.00000  13  505 4.0000 0.4000   400101   391231   0 0   1
    1116 "PL-43   " 380.00  :  1 1.000000 1.000000  -5.00000  13  505 4.0000 0.4000   400101   391231   0 0   1
    1117 "PL-44   " 380.00  :  1 1.000000 1.000000  -5.00000  13  516 4.0000 0.4000   400101   391231   0 0   1
    1118 "PL-45   " 380.00  :  1 1.000000 1.000000  -5.00000  13  505 4.0000 0.4000   400101   391231   0 0   1
    1119 "PL-46   " 380.00  :  1 1.000000 1.000000  -5.00000  13  504 4.0000 0.4000   400101   391231   0 0   1
    1120 "PL-47   " 380.00  :  1 1.000000 1.000000  -5.00000  13  508 4.0000 0.4000   400101   391231   0 0   1
    1121 "PL-48   " 380.00  :  1 1.000000 1.000000  -5.00000  13  516 4.0000 0.4000   400101   391231   0 0   1
    1122 "PL-49   " 380.00  :  2 1.04000 1.040000  -5.00000  13  504 4.0000 0.4000   400101   391231   0 0   1
    1123 "PL-50   " 380.00  :  1 1.000000 1.000000  -5.00000  13  506 4.0000 0.4000   400101   391231   0 0   1
    1124 "PL-51   " 380.00  :  1 1.040000 1.040000  -5.00000  13  505 4.0000 0.4000   400101   391231   0 0   1
    1125 "PL-52   " 380.00  :  1 1.000000 1.000000  -5.00000  13  506 4.0000 0.4000   400101   391231   0 0   1
    1126 "PL-53   " 380.00  :  1 1.000000 1.000000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1127 "PL-54   " 380.00  :  1 1.000000 1.000000  -5.00000  13  514 4.0000 0.4000   400101   391231   0 0   1
    1128 "PL-55   " 380.00  :  2 1.04000 1.040000  -5.00000  13  510 4.0000 0.4000   400101   391231   0 0   1
    1129 "PL-56   " 380.00  :  1 1.000000 1.000000  -5.00000  13  504 4.0000 0.4000   400101   391231   0 0   1
    1130 "PL-57   " 380.00  :  1 1.000000 1.000000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1131 "PL-58   " 380.00  :  1 1.000000 1.000000  -5.00000  13  514 4.0000 0.4000   400101   391231   0 0   1
    1132 "PL-59   " 380.00  :  1 1.000000 1.000000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1133 "PL-60   " 380.00  :  1 1.000000 1.000000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1134 "PL-61   " 380.00  :  1 1.000000 1.000000  -5.00000  13  514 4.0000 0.4000   400101   391231   0 0   1
    1135 "PL-62   " 380.00  :  1 1.000000 1.000000  -5.00000  13  514 4.0000 0.4000   400101   391231   0 0   1
    1136 "PL-63   " 380.00  :  1 1.000000 1.000000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1137 "PL-64   " 380.00  :  1 1.000000 1.000000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1138 "PL-65   " 380.00  :  1 1.000000 1.000000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1139 "PL-66   " 380.00  :  2 1.04000 1.040000  -5.00000  13  514 4.0000 0.4000   400101   391231   0 0   1
    1140 "PL-67   " 380.00  :  1 1.000000 1.000000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1141 "PL-68   " 380.00  :  1 1.000000 1.000000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1142 "PL-69   " 380.00  :  1 1.000000 1.000000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1143 "PL-70   " 380.00  :  1 1.000000 1.000000  -5.00000  13  507 4.0000 0.4000   400101   391231   0 0   1
    1144 "PL-71   " 380.00  :  1 1.000000 1.000000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1145 "PL-72   " 380.00  :  1 1.000000 1.000000  -5.00000  13  507 4.0000 0.4000   400101   391231   0 0   1
    1146 "PL-73   " 380.00  :  2 1.04000 1.040000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1147 "PL-74   " 380.00  :  1 1.000000 1.000000  -5.00000  13  510 4.0000 0.4000   400101   391231   0 0   1
    1148 "PL-75   " 380.00  :  1 1.000000 1.000000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1149 "PL-76   " 380.00  :  1 1.000000 1.000000  -5.00000  13  509 4.0000 0.4000   400101   391231   0 0   1
    1150 "PL-77   " 380.00  :  1 1.000000 1.000000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1151 "PL-78   " 380.00  :  1 1.000000 1.000000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1152 "PL-79   " 380.00  :  1 1.040000 1.040000  -5.00000  13  510 4.0000 0.4000   400101   391231   0 0   1
    1153 "PL-80   " 380.00  :  2 1.04000 1.040000  -5.00000  13  507 4.0000 0.4000   400101   391231   0 0   1
    1154 "PL-81   " 380.00  :  2 1.04000 1.040000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1155 "PL-82   " 380.00  :  1 1.000000 1.000000  -5.00000  13  507 4.0000 0.4000   400101   391231   0 0   1
    1156 "PL-83   " 380.00  :  1 1.000000 1.000000  -5.00000  13  502 4.0000 0.4000   400101   391231   0 0   1
    1157 "PL-84   " 380.00  :  1 1.040000 1.040000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1158 "PL-85   " 380.00  :  1 1.000000 1.000000  -5.00000  13  507 4.0000 0.4000   400101   391231   0 0   1
    1159 "PL-86   " 380.00  :  2 1.04000 1.040000  -5.00000  13  509 4.0000 0.4000   400101   391231   0 0   1
    1160 "PL-87   " 380.00  :  2 1.04000 1.040000  -5.00000  13  507 4.0000 0.4000   400101   391231   0 0   1
    1161 "PL-88   " 380.00  :  1 1.000000 1.000000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1162 "PL-89   " 380.00  :  2 1.04000 1.040000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1163 "PL-90   " 380.00  :  1 1.000000 1.000000  -5.00000  13  510 4.0000 0.4000   400101   391231   0 0   1
    1164 "PL-91   " 380.00  :  2 1.04000 1.040000  -5.00000  13  507 4.0000 0.4000   400101   391231   0 0   1
    1165 "PL-92   " 380.00  :  2 1.04000 1.040000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1166 "PL-93   " 380.00  :  2 1.04000 1.040000  -5.00000  13  507 4.0000 0.4000   400101   391231   0 0   1
    1167 "PL-94   " 380.00  :  2 1.04000 1.040000  -5.00000  13  507 4.0000 0.4000   400101   391231   0 0   1
    1168 "PL-95   " 380.00  :  1 1.000000 1.000000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1169 "PL-96   " 380.00  :  1 1.000000 1.000000  -5.00000  13  513 4.0000 0.4000   400101   391231   0 0   1
    1170 "H-1     " 380.00  :  1 1.000000 1.000000  -5.00000  14  558 4.0000 0.4000   400101   391231   0 0   1
    1171 "H-2     " 380.00  :  1 1.000000 1.000000  -5.00000  14  558 4.0000 0.4000   400101   391231   0 0   1
    1172 "H-3     " 380.00  :  1 1.000000 1.000000  -5.00000  14  558 4.0000 0.4000   400101   391231   0 0   1
    1173 "H-4     " 380.00  :  1 1.000000 1.000000  -5.00000  14  558 4.0000 0.4000   400101   391231   0 0   1
    1174 "H-5     " 380.00  :  2 1.04000 1.040000  -5.00000  14  558 4.0000 0.4000   400101   391231   0 0   1
    1175 "H-6     " 380.00  :  1 1.000000 1.000000  -5.00000  14  559 4.0000 0.4000   400101   391231   0 0   1
    1176 "H-7     " 380.00  :  2 1.04000 1.040000  -5.00000  14  555 4.0000 0.4000   400101   391231   0 0   1
    1177 "H-8     " 380.00  :  1 1.000000 1.000000  -5.00000  14  554 4.0000 0.4000   400101   391231   0 0   1
    1178 "H-9     " 380.00  :  1 1.000000 1.000000  -5.00000  14  554 4.0000 0.4000   400101   391231   0 0   1
    1179 "H-10    " 380.00  :  1 1.000000 1.000000  -5.00000  14  553 4.0000 0.4000   400101   391231   0 0   1
    1180 "H-11    " 380.00  :  1 1.000000 1.000000  -5.00000  14  555 4.0000 0.4000   400101   391231   0 0   1
    1181 "H-12    " 380.00  :  1 1.040000 1.040000  -5.00000  14  554 4.0000 0.4000   400101   391231   0 0   1
    1182 "H-13    " 380.00  :  1 1.000000 1.000000  -5.00000  14  551 4.0000 0.4000   400101   391231   0 0   1
    1183 "H-14    " 380.00  :  2 1.04000 1.040000  -5.00000  14  552 4.0000 0.4000   400101   391231   0 0   1
    1184 "H-15    " 380.00  :  2 1.04000 1.040000  -5.00000  14  554 4.0000 0.4000   400101   391231   0 0   1
    1185 "H-16    " 380.00  :  1 1.000000 1.000000  -5.00000  14  552 4.0000 0.4000   400101   391231   0 0   1
    1186 "H-17    " 380.00  :  1 1.000000 1.000000  -5.00000  14  557 4.0000 0.4000   400101   391231   0 0   1
    1187 "H-18    " 380.00  :  1 1.000000 1.000000  -5.00000  14  551 4.0000 0.4000   400101   391231   0 0   1
    1188 "H-19    " 380.00  :  1 1.000000 1.000000  -5.00000  14  552 4.0000 0.4000   400101   391231   0 0   1
    1189 "H-20    " 380.00  :  1 1.000000 1.000000  -5.00000  14  556 4.0000 0.4000   400101   391231   0 0   1
    1190 "H-21    " 380.00  :  2 1.04000 1.040000  -5.00000  14  552 4.0000 0.4000   400101   391231   0 0   1
    1191 "H-22    " 380.00  :  1 1.000000 1.000000  -5.00000  14  551 4.0000 0.4000   400101   391231   0 0   1
    1192 "H-23    " 380.00  :  1 1.000000 1.000000  -5.00000  14  556 4.0000 0.4000   400101   391231   0 0   1
    1193 "H-24    " 380.00  :  1 1.000000 1.000000  -5.00000  14  556 4.0000 0.4000   400101   391231   0 0   1
    1194 "H-25    " 380.00  :  1 1.000000 1.000000  -5.00000  14  551 4.0000 0.4000   400101   391231   0 0   1
    1195 "SK-1    " 380.00  :  1 1.000000 1.000000  -5.00000  15  605 4.0000 0.4000   400101   391231   0 0   1
    1196 "SK-2    " 380.00  :  1 1.000000 1.000000  -5.00000  15  605 4.0000 0.4000   400101   391231   0 0   1
    1197 "SK-3    " 380.00  :  1 1.000000 1.000000  -5.00000  15  608 4.0000 0.4000   400101   391231   0 0   1
    1198 "SK-4    " 380.00  :  1 1.000000 1.000000  -5.00000  15  603 4.0000 0.4000   400101   391231   0 0   1
    1199 "SK-5    " 380.00  :  2 1.04000 1.040000  -5.00000  15  608 4.0000 0.4000   400101   391231   0 0   1
    1200 "SK-6    " 380.00  :  2 1.04000 1.040000   0.00000  15  603 4.0000 0.4000   400101   391231   0 0   1
    1201 "SK-7    " 380.00  :  1 1.000000 1.000000  -5.00000  15  608 4.0000 0.4000   400101   391231   0 0   1
    1202 "SK-8    " 380.00  :  1 1.000000 1.000000  -5.00000  15  608 4.0000 0.4000   400101   391231   0 0   1
    1203 "SK-9    " 380.00  :  1 1.000000 1.000000  -5.00000  15  608 4.0000 0.4000   400101   391231   0 0   1
    1204 "SK-10   " 380.00  :  1 1.000000 1.000000  -5.00000  15  603 4.0000 0.4000   400101   391231   0 0   1
    1205 "SK-11   " 380.00  :  1 1.000000 1.000000  -5.00000  15  603 4.0000 0.4000   400101   391231   0 0   1
    1206 "SK-12   " 380.00  :  1 1.000000 1.000000  -5.00000  15  606 4.0000 0.4000   400101   391231   0 0   1
    1207 "SK-13   " 380.00  :  1 1.000000 1.000000  -5.00000  15  601 4.0000 0.4000   400101   391231   0 0   1
    1208 "SK-14   " 380.00  :  1 1.000000 1.000000  -5.00000  15  606 4.0000 0.4000   400101   391231   0 0   1
    1209 "SK-15   " 380.00  :  2 1.04000 1.040000  -5.00000  15  606 4.0000 0.4000   400101   391231   0 0   1
    1210 "SK-16   " 380.00  :  1 1.000000 1.000000  -5.00000  15  601 4.0000 0.4000   400101   391231   0 0   1
    1211 "SK-17   " 380.00  :  1 1.000000 1.000000  -5.00000  15  601 4.0000 0.4000   400101   391231   0 0   1
    1212 "SK-18   " 380.00  :  1 1.000000 1.000000  -5.00000  15  607 4.0000 0.4000   400101   391231   0 0   1
    1213 "SK-19   " 380.00  :  2 1.04000 1.040000  -5.00000  15  604 4.0000 0.4000   400101   391231   0 0   1
    1214 "SK-20   " 380.00  :  1 1.000000 1.000000  -5.00000  15  604 4.0000 0.4000   400101   391231   0 0   1
    1215 "SK-21   " 380.00  :  2 1.04000 1.040000  -5.00000  15  607 4.0000 0.4000   400101   391231   0 0   1
    1216 "SK-22   " 380.00  :  1 1.000000 1.000000  -5.00000  15  602 4.0000 0.4000   400101   391231   0 0   1
    1217 "SK-23   " 380.00  :  1 1.000000 1.000000  -5.00000  15  602 4.0000 0.4000   400101   391231   0 0   1
    1218 "SK-24   " 380.00  :  1 1.000000 1.000000  -5.00000  15  607 4.0000 0.4000   400101   391231   0 0   1
    1219 "SV-1    " 380.00  :  2 1.04000 1.040000  -5.00000  16  701 4.0000 0.4000   400101   391231   0 0   1
    1220 "SV-2    " 380.00  :  1 1.000000 1.000000  -5.00000  16  701 4.0000 0.4000   400101   391231   0 0   1
    1221 "SV-3    " 380.00  :  2 1.04000 1.040000  -5.00000  16  701 4.0000 0.4000   400101   391231   0 0   1
    1222 "SV-4    " 380.00  :  2 1.04000 1.040000  -5.00000  16  701 4.0000 0.4000   400101   391231   0 0   1
    1223 "SV-5    " 380.00  :  2 1.00000 1.000000  -5.00000  16  701 4.0000 0.4000   400101   391231   0 0   1
    1224 "SV-6    " 380.00  :  2 1.04000 1.040000  -5.00000  16  701 4.0000 0.4000   400101   391231   0 0   1
    1225 "SV-7    " 380.00  :  1 1.000000 1.000000  -5.00000  16  701 4.0000 0.4000   400101   391231   0 0   1
    1226 "SV-8    " 380.00  :  1 1.000000 1.000000  -5.00000  16  701 4.0000 0.4000   400101   391231   0 0   1
    1227 "CRT-1   " 380.00  :  1 1.000000 1.000000  -5.00000  17  754 4.0000 0.4000   400101   391231   0 0   1
    1228 "CRT-2   " 380.00  :  1 1.000000 1.000000  -5.00000  17  753 4.0000 0.4000   400101   391231   0 0   1
    1229 "CRT-3   " 380.00  :  1 1.040000 1.040000  -5.00000  17  753 4.0000 0.4000   400101   391231   0 0   1
    1230 "CRT-4   " 380.00  :  1 1.000000 1.000000  -5.00000  17  754 4.0000 0.4000   400101   391231   0 0   1
    1231 "CRT-5   " 380.00  :  1 1.000000 1.000000  -5.00000  17  753 4.0000 0.4000   400101   391231   0 0   1
    1232 "CRT-6   " 380.00  :  2 1.04000 1.040000  -5.00000  17  753 4.0000 0.4000   400101   391231   0 0   1
    1233 "CRT-7   " 380.00  :  2 1.04000 1.040000  -5.00000  17  752 4.0000 0.4000   400101   391231   0 0   1
    1234 "CRT-8   " 380.00  :  2 1.04000 1.040000  -5.00000  17  752 4.0000 0.4000   400101   391231   0 0   1
    1235 "CRT-9   " 380.00  :  1 1.000000 1.000000  -5.00000  17  752 4.0000 0.4000   400101   391231   0 0   1
    1236 "CRT-10  " 380.00  :  2 1.04000 1.040000  -5.00000  17  752 4.0000 0.4000   400101   391231   0 0   1
    1237 "CRT-11  " 380.00  :  2 1.04000 1.040000  -5.00000  17  752 4.0000 0.4000   400101   391231   0 0   1
    1238 "CRT-12  " 380.00  :  2 1.04000 1.040000  -5.00000  17  751 4.0000 0.4000   400101   391231   0 0   1
    1239 "CRT-13  " 380.00  :  1 1.000000 1.000000  -5.00000  17  751 4.0000 0.4000   400101   391231   0 0   1
    1240 "CRT-14  " 380.00  :  1 1.000000 1.000000  -5.00000  17  752 4.0000 0.4000   400101   391231   0 0   1
    1241 "CRT-17  " 380.00  :  1 1.000000 1.000000  -5.00000  17  753 4.0000 0.4000   400101   391231   0 0   1
    1242 "CRT-16  " 380.00  :  2 1.04000 1.040000  -5.00000  17  751 4.0000 0.4000   400101   391231   0 0   1
    1243 "ToYug   " 380.00  :  1 1.000000 1.000000  -5.00000  14  900 4.0000 0.4000   400101   391231   0 0   1
    1244 "FromUA  " 380.00  :  2 1.04000 1.040000   0.00000  15  900 4.0000 0.4000   400101   391231   0 0   1
    1245 "FromUA  " 380.00  :  2 1.04000 1.040000  -5.00000  14  900 4.0000 0.4000   400101   391231   0 0   1
    1246 "fromUA  " 380.00  :  2 1.04000 1.040000  -5.00000  13  900 4.0000 0.4000   400101   391231   0 0   1
    1247 "fromBY  " 380.00  :  2 1.04000 1.040000  -5.00000  13  900 4.0000 0.4000   400101   391231   0 0   1
    1248 "FromS   " 380.00  :  2 1.04000 1.040000   0.00000  13  900 4.0000 0.4000   400101   391231   0 0   1
    1249 "FromS   " 380.00  :  2 1.04000 1.040000   0.00000   9  900 4.0000 0.4000   400101   391231   0 0   1
    1250 "ToGB    " 380.00  :  1 1.000000 1.000000  -5.00000   3  900 4.0000 0.4000   400101   391231   0 0   1
    1251 "FromMA  " 380.00  :  2 1.04000 1.040000   0.00000   2  900 4.0000 0.4000   400101   391231   0 0   1
    1252 "FromGR  " 380.00  :  1 1.000000 1.000000  -5.00000   8  900 4.0000 0.4000   400101   391231   0 0   1
    1253 "to Sarde" 380.00  :  1 1.040000 1.040000   0.00000   8  900 4.0000 0.4000   400101   391231   0 0   1
    1254 "ToBIH   " 380.00  :  1 1.000000 1.000000  -5.00000  17  900 4.0000 0.4000   400101   391231   0 0   1
branch data  [ 1944]                                 ck  se  long_id_    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth
      1 "P-1     " 380.00       2 "P-2     " 380.00 "1 "  1 "        " :  1 0.00000 0.02348 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      1 "P-1     " 380.00       2 "P-2     " 380.00 "2 "  1 "        " :  1 0.00000 0.02345 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      1 "P-1     " 380.00      79 "E-55    " 380.00 "1 "  1 "        " :  1 0.00000 0.02073 0.00000 1260.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      6 "P-6     " 380.00       2 "P-2     " 380.00 "1 "  1 "        " :  1 0.00000 0.01533 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      6 "P-6     " 380.00       2 "P-2     " 380.00 "2 "  1 "        " :  1 0.00000 0.01603 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      4 "P-4     " 380.00       3 "P-3     " 380.00 "1 "  1 "        " :  1 0.00000 0.05409 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      5 "P-5     " 380.00       3 "P-3     " 380.00 "1 "  1 "        " :  1 0.00000 0.08701 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      4 "P-4     " 380.00       8 "P-9     " 380.00 "1 "  1 "        " :  1 0.00000 0.10355 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      8 "P-9     " 380.00       4 "P-4     " 380.00 "2 "  1 "        " :  1 0.00000 0.10192 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      5 "P-5     " 380.00       7 "P-7     " 380.00 "1 "  1 "        " :  1 0.00000 0.03086 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      6 "P-6     " 380.00       7 "P-7     " 380.00 "1 "  1 "        " :  1 0.00000 0.03288 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      6 "P-6     " 380.00       7 "P-7     " 380.00 "2 "  1 "        " :  1 0.00000 0.06928 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      6 "P-6     " 380.00       7 "P-7     " 380.00 "3 "  1 "        " :  1 0.00000 0.07738 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      7 "P-7     " 380.00       6 "P-6     " 380.00 "4 "  1 "        " :  1 0.00000 0.03420 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     10 "P-11    " 380.00       6 "P-6     " 380.00 "1 "  1 "        " :  1 0.00000 0.06738 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     20 "P-21    " 380.00       6 "P-6     " 380.00 "1 "  1 "        " :  1 0.00000 0.08181 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     20 "P-21    " 380.00       6 "P-6     " 380.00 "2 "  1 "        " :  1 0.00000 0.08486 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      7 "P-7     " 380.00       8 "P-9     " 380.00 "1 "  1 "        " :  1 0.00000 0.03422 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      8 "P-9     " 380.00       7 "P-7     " 380.00 "2 "  1 "        " :  1 0.00000 0.10063 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      9 "P-10    " 380.00       8 "P-9     " 380.00 "1 "  1 "        " :  1 0.00000 0.06950 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      9 "P-10    " 380.00       8 "P-9     " 380.00 "2 "  1 "        " :  1 0.00000 0.07077 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      8 "P-9     " 380.00     127 "E-103   " 380.00 "1 "  1 "        " :  1 0.00000 0.05960 0.00000  340.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
      8 "P-9     " 380.00     133 "E-109   " 380.00 "1 "  1 "        " :  1 0.00000 0.04468 0.00000  340.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     11 "P-12    " 380.00       9 "P-10    " 380.00 "1 "  1 "        " :  1 0.00000 0.05734 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     13 "P-14    " 380.00       9 "P-10    " 380.00 "1 "  1 "        " :  1 0.00000 0.06538 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     12 "P-13    " 380.00      10 "P-11    " 380.00 "1 "  1 "        " :  1 0.00000 0.04151 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     13 "P-14    " 380.00      11 "P-12    " 380.00 "1 "  1 "        " :  1 0.00000 0.03911 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     12 "P-13    " 380.00      15 "P-16    " 380.00 "1 "  1 "        " :  1 0.00000 0.04595 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     15 "P-16    " 380.00      13 "P-14    " 380.00 "1 "  1 "        " :  1 0.00000 0.10509 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     15 "P-16    " 380.00      13 "P-14    " 380.00 "2 "  1 "        " :  1 0.00000 0.10067 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     15 "P-16    " 380.00      14 "P-15    " 380.00 "1 "  1 "        " :  1 0.00000 0.02390 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     15 "P-16    " 380.00      16 "P-17    " 380.00 "1 "  1 "        " :  1 0.00000 0.05326 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     15 "P-16    " 380.00      17 "P-18    " 380.00 "1 "  1 "        " :  1 0.00000 0.07751 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     17 "P-18    " 380.00      16 "P-17    " 380.00 "1 "  1 "        " :  1 0.00000 0.05277 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     20 "P-21    " 380.00      17 "P-18    " 380.00 "1 "  1 "        " :  1 0.00000 0.05854 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     20 "P-21    " 380.00      17 "P-18    " 380.00 "2 "  1 "        " :  1 0.00000 0.04853 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     19 "P-20    " 380.00      18 "P-19    " 380.00 "1 "  1 "        " :  1 0.00000 0.02887 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     18 "P-19    " 380.00     165 "E-141   " 380.00 "1 "  1 "        " :  1 0.00000 0.00575 0.00000  750.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     20 "P-21    " 380.00      19 "P-20    " 380.00 "1 "  1 "        " :  1 0.00000 0.03769 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     20 "P-21    " 380.00      21 "P-22    " 380.00 "1 "  1 "        " :  1 0.00000 0.06336 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     20 "P-21    " 380.00      21 "P-22    " 380.00 "2 "  1 "        " :  1 0.00000 0.03603 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     21 "P-22    " 380.00      20 "P-21    " 380.00 "3 "  1 "        " :  1 0.00000 0.02275 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     22 "P-23    " 380.00      20 "P-21    " 380.00 "1 "  1 "        " :  1 0.00000 0.10240 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     20 "P-21    " 380.00      23 "P-24    " 380.00 "1 "  1 "        " :  1 0.00000 0.03650 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     22 "P-23    " 380.00      21 "P-22    " 380.00 "1 "  1 "        " :  1 0.00000 0.04487 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     23 "P-24    " 380.00      21 "P-22    " 380.00 "1 "  1 "        " :  1 0.00000 0.02735 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     24 "P-26    " 380.00      23 "P-24    " 380.00 "1 "  1 "        " :  1 0.00000 0.05243 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     24 "P-26    " 380.00      23 "P-24    " 380.00 "2 "  1 "        " :  1 0.00000 0.04553 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  1 201 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     27 "E-3     " 380.00      25 "E-1     " 380.00 "1 "  1 "        " :  1 0.00000 0.02092 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     27 "E-3     " 380.00      25 "E-1     " 380.00 "2 "  1 "        " :  1 0.00000 0.01888 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     26 "E-2     " 380.00      28 "E-4     " 380.00 "1 "  1 "        " :  1 0.00000 0.01544 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 203 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     31 "E-7     " 380.00      26 "E-2     " 380.00 "1 "  1 "        " :  1 0.00000 0.04173 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     29 "E-5     " 380.00      27 "E-3     " 380.00 "1 "  1 "        " :  1 0.00000 0.02338 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     69 "E-45    " 380.00      27 "E-3     " 380.00 "1 "  1 "        " :  1 0.00000 0.03580 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     28 "E-4     " 380.00      31 "E-7     " 380.00 "1 "  1 "        " :  1 0.00000 0.03084 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     29 "E-5     " 380.00      34 "E-10    " 380.00 "1 "  1 "        " :  1 0.00000 0.05167 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     29 "E-5     " 380.00      36 "E-12    " 380.00 "1 "  1 "        " :  1 0.00000 0.09907 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     29 "E-5     " 380.00      40 "E-16    " 380.00 "1 "  1 "        " :  1 0.00000 0.05288 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     29 "E-5     " 380.00      46 "E-22    " 380.00 "1 "  1 "        " :  1 0.00000 0.05976 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     29 "E-5     " 380.00      61 "E-37    " 380.00 "1 "  1 "        " :  1 0.00000 0.11974 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     29 "E-5     " 380.00      79 "E-55    " 380.00 "1 "  1 "        " :  1 0.00000 0.12431 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     31 "E-7     " 380.00      30 "E-6     " 380.00 "1 "  1 "        " :  1 0.00000 0.02725 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     35 "E-11    " 380.00      30 "E-6     " 380.00 "1 "  1 "        " :  1 0.00000 0.18509 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 204 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     35 "E-11    " 380.00      30 "E-6     " 380.00 "2 "  1 "        " :  1 0.00000 0.18427 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 204 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     31 "E-7     " 380.00      32 "E-8     " 380.00 "1 "  1 "        " :  1 0.00000 0.01114 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     33 "E-9     " 380.00      31 "E-7     " 380.00 "1 "  1 "        " :  1 0.00000 0.01922 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     31 "E-7     " 380.00      47 "E-23    " 380.00 "1 "  1 "        " :  1 0.00000 0.13426 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     31 "E-7     " 380.00      51 "E-27    " 380.00 "1 "  1 "        " :  1 0.00000 0.02187 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     32 "E-8     " 380.00      51 "E-27    " 380.00 "1 "  1 "        " :  1 0.00000 0.03249 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     38 "E-14    " 380.00      35 "E-11    " 380.00 "1 "  1 "        " :  1 0.00000 0.03555 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 204 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     42 "E-18    " 380.00      35 "E-11    " 380.00 "1 "  1 "        " :  1 0.00000 0.02622 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     43 "E-19    " 380.00      37 "E-13    " 380.00 "1 "  1 "        " :  1 0.00000 0.01839 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     37 "E-13    " 380.00      45 "E-21    " 380.00 "1 "  1 "        " :  1 0.00000 0.03107 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     37 "E-13    " 380.00      45 "E-21    " 380.00 "2 "  1 "        " :  1 0.00000 0.03587 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     37 "E-13    " 380.00      49 "E-25    " 380.00 "1 "  1 "        " :  1 0.00000 0.02353 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     42 "E-18    " 380.00      38 "E-14    " 380.00 "1 "  1 "        " :  1 0.00000 0.02651 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     38 "E-14    " 380.00      64 "E-40    " 380.00 "1 "  1 "        " :  1 0.00000 0.10463 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 204 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     43 "E-19    " 380.00      39 "E-E_Arka" 380.00 "1 "  1 "        " :  1 0.00000 0.02113 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     49 "E-25    " 380.00      39 "E-E_Arka" 380.00 "1 "  1 "        " :  1 0.00000 0.03257 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     49 "E-25    " 380.00      39 "E-E_Arka" 380.00 "2 "  1 "        " :  1 0.00000 0.02090 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     39 "E-E_Arka" 380.00     495 "F_canteg" 380.00 "1 "  1 "        " :  1 0.00000 0.07118 0.00000 1270.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     39 "E-E_Arka" 380.00     515 "F_Mougue" 380.00 "1 "  1 "        " :  1 0.00000 0.08438 0.00000  420.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     44 "E-20    " 380.00      40 "E-16    " 380.00 "1 "  1 "        " :  1 0.00000 0.04046 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 202 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     45 "E-21    " 380.00      41 "E-17    " 380.00 "1 "  1 "        " :  1 0.00000 0.02078 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     41 "E-17    " 380.00      48 "E-24    " 380.00 "1 "  1 "        " :  1 0.00000 0.04416 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     54 "E-30    " 380.00      42 "E-18    " 380.00 "1 "  1 "        " :  1 0.00000 0.03793 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     57 "E-33    " 380.00      42 "E-18    " 380.00 "1 "  1 "        " :  1 0.00000 0.04225 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 204 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     45 "E-21    " 380.00      60 "E-36    " 380.00 "1 "  1 "        " :  1 0.00000 0.07579 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     45 "E-21    " 380.00      64 "E-40    " 380.00 "1 "  1 "        " :  1 0.00000 0.01624 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     70 "E-46    " 380.00      45 "E-21    " 380.00 "1 "  1 "        " :  1 0.00000 0.05550 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     45 "E-21    " 380.00      88 "E-64    " 380.00 "1 "  1 "        " :  1 0.00000 0.12840 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     55 "E-31    " 380.00      46 "E-22    " 380.00 "1 "  1 "        " :  1 0.00000 0.06678 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 202 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     47 "E-23    " 380.00      63 "E-39    " 380.00 "1 "  1 "        " :  1 0.00000 0.05378 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     48 "E-24    " 380.00      49 "E-25    " 380.00 "1 "  1 "        " :  1 0.00000 0.03258 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     48 "E-24    " 380.00      59 "E-35    " 380.00 "1 "  1 "        " :  1 0.00000 0.03903 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     58 "E-34    " 380.00      49 "E-25    " 380.00 "1 "  1 "        " :  1 0.00000 0.04732 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     59 "E-35    " 380.00      49 "E-25    " 380.00 "1 "  1 "        " :  1 0.00000 0.01855 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     64 "E-40    " 380.00      49 "E-25    " 380.00 "1 "  1 "        " :  1 0.00000 0.04336 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     49 "E-25    " 380.00      65 "E-41    " 380.00 "1 "  1 "        " :  1 0.00000 0.11351 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     49 "E-25    " 380.00      65 "E-41    " 380.00 "2 "  1 "        " :  1 0.00000 0.10830 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     63 "E-39    " 380.00      50 "E-26    " 380.00 "1 "  1 "        " :  1 0.00000 0.06031 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     51 "E-27    " 380.00      54 "E-30    " 380.00 "1 "  1 "        " :  1 0.00000 0.03914 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     63 "E-39    " 380.00      51 "E-27    " 380.00 "1 "  1 "        " :  1 0.00000 0.04515 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    105 "E-81    " 380.00      51 "E-27    " 380.00 "1 "  1 "        " :  1 0.00000 0.02751 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     56 "E-32    " 380.00      52 "E-28    " 380.00 "1 "  1 "        " :  1 0.00000 0.02997 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     69 "E-45    " 380.00      53 "E-29    " 380.00 "1 "  1 "        " :  1 0.00000 0.01599 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     54 "E-30    " 380.00      70 "E-46    " 380.00 "1 "  1 "        " :  1 0.00000 0.02292 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     55 "E-31    " 380.00      74 "E-50    " 380.00 "1 "  1 "        " :  1 0.00000 0.04521 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 202 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     57 "E-33    " 380.00      56 "E-32    " 380.00 "1 "  1 "        " :  1 0.00000 0.09463 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 204 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     56 "E-32    " 380.00      88 "E-64    " 380.00 "1 "  1 "        " :  1 0.00000 0.07783 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     59 "E-35    " 380.00      58 "E-34    " 380.00 "1 "  1 "        " :  1 0.00000 0.03497 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     59 "E-35    " 380.00      95 "E-71    " 380.00 "1 "  1 "        " :  1 0.00000 0.09639 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 205 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     88 "E-64    " 380.00      60 "E-36    " 380.00 "1 "  1 "        " :  1 0.00000 0.08339 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     61 "E-37    " 380.00      63 "E-39    " 380.00 "1 "  1 "        " :  1 0.00000 0.12575 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     79 "E-55    " 380.00      61 "E-37    " 380.00 "1 "  1 "        " :  1 0.00000 0.06433 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     61 "E-37    " 380.00      80 "E-56    " 380.00 "1 "  1 "        " :  1 0.00000 0.06031 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     67 "E-43    " 380.00      62 "E-38    " 380.00 "1 "  1 "        " :  1 0.00000 0.02955 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 207 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     63 "E-39    " 380.00      69 "E-45    " 380.00 "1 "  1 "        " :  1 0.00000 0.00605 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     63 "E-39    " 380.00      73 "E-49    " 380.00 "1 "  1 "        " :  1 0.00000 0.04350 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     76 "E-52    " 380.00      63 "E-39    " 380.00 "1 "  1 "        " :  1 0.00000 0.02757 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     80 "E-56    " 380.00      63 "E-39    " 380.00 "1 "  1 "        " :  1 0.00000 0.02861 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     63 "E-39    " 380.00     105 "E-81    " 380.00 "1 "  1 "        " :  1 0.00000 0.23205 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     64 "E-40    " 380.00      67 "E-43    " 380.00 "1 "  1 "        " :  1 0.00000 0.03905 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     70 "E-46    " 380.00      64 "E-40    " 380.00 "1 "  1 "        " :  1 0.00000 0.04790 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     64 "E-40    " 380.00      95 "E-71    " 380.00 "1 "  1 "        " :  1 0.00000 0.07112 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     97 "E-73    " 380.00      64 "E-40    " 380.00 "1 "  1 "        " :  1 0.00000 0.07379 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     65 "E-41    " 380.00      77 "E-53    " 380.00 "1 "  1 "        " :  1 0.00000 0.05136 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 206 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     82 "E-58    " 380.00      65 "E-41    " 380.00 "1 "  1 "        " :  1 0.00000 0.04502 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 206 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     66 "E-42    " 380.00      86 "E-62    " 380.00 "1 "  1 "        " :  1 0.00000 0.01924 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     67 "E-43    " 380.00      85 "E-61    " 380.00 "1 "  1 "        " :  1 0.00000 0.07118 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 207 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     88 "E-64    " 380.00      67 "E-43    " 380.00 "1 "  1 "        " :  1 0.00000 0.11507 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     68 "E-44    " 380.00      69 "E-45    " 380.00 "1 "  1 "        " :  1 0.00000 0.04837 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     69 "E-45    " 380.00      73 "E-49    " 380.00 "1 "  1 "        " :  1 0.00000 0.03970 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     69 "E-45    " 380.00     105 "E-81    " 380.00 "1 "  1 "        " :  1 0.00000 0.20714 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     69 "E-45    " 380.00     105 "E-81    " 380.00 "2 "  1 "        " :  1 0.00000 0.06601 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    105 "E-81    " 380.00      69 "E-45    " 380.00 "3 "  1 "        " :  1 0.00000 0.03247 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     73 "E-49    " 380.00      70 "E-46    " 380.00 "1 "  1 "        " :  1 0.00000 0.05862 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     73 "E-49    " 380.00      70 "E-46    " 380.00 "2 "  1 "        " :  1 0.00000 0.05993 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     70 "E-46    " 380.00      95 "E-71    " 380.00 "1 "  1 "        " :  1 0.00000 0.02719 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     79 "E-55    " 380.00      71 "E-47    " 380.00 "1 "  1 "        " :  1 0.00000 0.05490 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     80 "E-56    " 380.00      71 "E-47    " 380.00 "1 "  1 "        " :  1 0.00000 0.05105 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     80 "E-56    " 380.00      71 "E-47    " 380.00 "2 "  1 "        " :  1 0.00000 0.05089 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     72 "E-48    " 380.00      83 "E-59    " 380.00 "1 "  1 "        " :  1 0.00000 0.02887 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     74 "E-50    " 380.00      79 "E-55    " 380.00 "1 "  1 "        " :  1 0.00000 0.06329 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 202 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     74 "E-50    " 380.00      79 "E-55    " 380.00 "2 "  1 "        " :  1 0.00000 0.02933 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 202 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     77 "E-53    " 380.00      75 "E_Biesca" 380.00 "1 "  1 "        " :  1 0.00000 0.12732 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 206 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     75 "E_Biesca" 380.00      84 "E-60    " 380.00 "1 "  1 "        " :  1 0.00000 0.07673 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     75 "E_Biesca" 380.00     107 "E-83    " 380.00 "1 "  1 "        " :  1 0.00000 0.07719 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     75 "E_Biesca" 380.00     531 "F_pragne" 380.00 "1 "  1 "        " :  1 0.00000 0.04977 0.00000  330.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     80 "E-56    " 380.00      76 "E-52    " 380.00 "1 "  1 "        " :  1 0.00000 0.01579 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     78 "E-54    " 380.00     115 "E-91    " 380.00 "1 "  1 "        " :  1 0.00000 0.04348 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     79 "E-55    " 380.00      80 "E-56    " 380.00 "1 "  1 "        " :  1 0.00000 0.01766 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     80 "E-56    " 380.00      87 "E-63    " 380.00 "1 "  1 "        " :  1 0.00000 0.05234 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     80 "E-56    " 380.00      91 "E-67    " 380.00 "1 "  1 "        " :  1 0.00000 0.04809 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     80 "E-56    " 380.00      98 "E-74    " 380.00 "1 "  1 "        " :  1 0.00000 0.14331 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     84 "E-60    " 380.00      81 "E-57    " 380.00 "1 "  1 "        " :  1 0.00000 0.04475 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     97 "E-73    " 380.00      82 "E-58    " 380.00 "1 "  1 "        " :  1 0.00000 0.06533 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     83 "E-59    " 380.00      93 "E-69    " 380.00 "1 "  1 "        " :  1 0.00000 0.05018 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     83 "E-59    " 380.00      96 "E-72    " 380.00 "1 "  1 "        " :  1 0.00000 0.10203 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     93 "E-69    " 380.00      84 "E-60    " 380.00 "1 "  1 "        " :  1 0.00000 0.10716 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     85 "E-61    " 380.00      89 "E-65    " 380.00 "1 "  1 "        " :  1 0.00000 0.04601 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 207 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     90 "E-66    " 380.00      86 "E-62    " 380.00 "1 "  1 "        " :  1 0.00000 0.07340 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     93 "E-69    " 380.00      86 "E-62    " 380.00 "1 "  1 "        " :  1 0.00000 0.03013 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     87 "E-63    " 380.00      92 "E-68    " 380.00 "1 "  1 "        " :  1 0.00000 0.04796 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     88 "E-64    " 380.00      99 "E-75    " 380.00 "1 "  1 "        " :  1 0.00000 0.11827 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     99 "E-75    " 380.00      88 "E-64    " 380.00 "2 "  1 "        " :  1 0.00000 0.12187 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     89 "E-65    " 380.00      94 "E-70    " 380.00 "1 "  1 "        " :  1 0.00000 0.03254 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 207 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     90 "E-66    " 380.00     103 "E-79    " 380.00 "1 "  1 "        " :  1 0.00000 0.06485 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     92 "E-68    " 380.00     105 "E-81    " 380.00 "1 "  1 "        " :  1 0.00000 0.21646 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     93 "E-69    " 380.00     118 "E-94    " 380.00 "1 "  1 "        " :  1 0.00000 0.13996 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    122 "E-98    " 380.00      93 "E-69    " 380.00 "1 "  1 "        " :  1 0.00000 0.08512 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     94 "E-70    " 380.00      97 "E-73    " 380.00 "1 "  1 "        " :  1 0.00000 0.02965 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 207 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     95 "E-71    " 380.00     105 "E-81    " 380.00 "1 "  1 "        " :  1 0.00000 0.01991 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    127 "E-103   " 380.00      95 "E-71    " 380.00 "1 "  1 "        " :  1 0.00000 0.09607 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    127 "E-103   " 380.00      95 "E-71    " 380.00 "2 "  1 "        " :  1 0.00000 0.09022 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     95 "E-71    " 380.00     146 "E-122   " 380.00 "1 "  1 "        " :  1 0.00000 0.08139 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    106 "E-82    " 380.00      96 "E-72    " 380.00 "1 "  1 "        " :  1 0.00000 0.06157 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     97 "E-73    " 380.00     104 "E-80    " 380.00 "1 "  1 "        " :  1 0.00000 0.03486 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    107 "E-83    " 380.00      97 "E-73    " 380.00 "1 "  1 "        " :  1 0.00000 0.03857 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    116 "E-92    " 380.00      98 "E-74    " 380.00 "1 "  1 "        " :  1 0.00000 0.16496 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     99 "E-75    " 380.00     105 "E-81    " 380.00 "1 "  1 "        " :  1 0.00000 0.05830 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    105 "E-81    " 380.00      99 "E-75    " 380.00 "2 "  1 "        " :  1 0.00000 0.06619 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    101 "E_Vic   " 380.00     100 "E-76    " 380.00 "1 "  1 "        " :  1 0.00000 0.08493 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    101 "E_Vic   " 380.00     111 "E-87    " 380.00 "1 "  1 "        " :  1 0.00000 0.05131 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    122 "E-98    " 380.00     101 "E_Vic   " 380.00 "1 "  1 "        " :  1 0.00000 0.02950 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    101 "E_Vic   " 380.00     532 "F_Baixas" 380.00 "1 "  1 "        " :  1 0.00000 0.04240 0.00000 1650.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    102 "E-78    " 380.00     110 "E-86    " 380.00 "1 "  1 "        " :  1 0.00000 0.05339 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    103 "E-79    " 380.00     128 "E-104   " 380.00 "1 "  1 "        " :  1 0.00000 0.03647 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    104 "E-80    " 380.00     108 "E-84    " 380.00 "1 "  1 "        " :  1 0.00000 0.04456 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    104 "E-80    " 380.00     110 "E-86    " 380.00 "1 "  1 "        " :  1 0.00000 0.03123 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    104 "E-80    " 380.00     120 "E-96    " 380.00 "1 "  1 "        " :  1 0.00000 0.04252 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    105 "E-81    " 380.00     109 "E-85    " 380.00 "1 "  1 "        " :  1 0.00000 0.04398 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    114 "E-90    " 380.00     105 "E-81    " 380.00 "1 "  1 "        " :  1 0.00000 0.07010 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    105 "E-81    " 380.00     116 "E-92    " 380.00 "1 "  1 "        " :  1 0.00000 0.01375 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    123 "E-99    " 380.00     105 "E-81    " 380.00 "1 "  1 "        " :  1 0.00000 0.10867 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    105 "E-81    " 380.00     140 "E-116   " 380.00 "1 "  1 "        " :  1 0.00000 0.04299 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    105 "E-81    " 380.00     146 "E-122   " 380.00 "1 "  1 "        " :  1 0.00000 0.08242 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    106 "E-82    " 380.00     115 "E-91    " 380.00 "1 "  1 "        " :  1 0.00000 0.03190 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    107 "E-83    " 380.00     119 "E-95    " 380.00 "1 "  1 "        " :  1 0.00000 0.03008 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    107 "E-83    " 380.00     119 "E-95    " 380.00 "2 "  1 "        " :  1 0.00000 0.02432 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    107 "E-83    " 380.00     131 "E-107   " 380.00 "1 "  1 "        " :  1 0.00000 0.04107 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    136 "E-112   " 380.00     107 "E-83    " 380.00 "1 "  1 "        " :  1 0.00000 0.03916 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    108 "E-84    " 380.00     119 "E-95    " 380.00 "1 "  1 "        " :  1 0.00000 0.07594 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    116 "E-92    " 380.00     109 "E-85    " 380.00 "1 "  1 "        " :  1 0.00000 0.03121 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    142 "E-118   " 380.00     109 "E-85    " 380.00 "1 "  1 "        " :  1 0.00000 0.12049 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    111 "E-87    " 380.00     115 "E-91    " 380.00 "1 "  1 "        " :  1 0.00000 0.05426 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    113 "E-89    " 380.00     112 "E-88    " 380.00 "1 "  1 "        " :  1 0.00000 0.07926 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    113 "E-89    " 380.00     112 "E-88    " 380.00 "2 "  1 "        " :  1 0.00000 0.08552 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    114 "E-90    " 380.00     113 "E-89    " 380.00 "1 "  1 "        " :  1 0.00000 0.02787 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    114 "E-90    " 380.00     127 "E-103   " 380.00 "1 "  1 "        " :  1 0.00000 0.07524 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    114 "E-90    " 380.00     127 "E-103   " 380.00 "2 "  1 "        " :  1 0.00000 0.03801 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    114 "E-90    " 380.00     135 "E-111   " 380.00 "1 "  1 "        " :  1 0.00000 0.07034 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    118 "E-94    " 380.00     115 "E-91    " 380.00 "1 "  1 "        " :  1 0.00000 0.01711 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    122 "E-98    " 380.00     115 "E-91    " 380.00 "1 "  1 "        " :  1 0.00000 0.05224 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    132 "E-108   " 380.00     115 "E-91    " 380.00 "1 "  1 "        " :  1 0.00000 0.05370 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    138 "E-114   " 380.00     115 "E-91    " 380.00 "1 "  1 "        " :  1 0.00000 0.03535 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    116 "E-92    " 380.00     125 "E-101   " 380.00 "1 "  1 "        " :  1 0.00000 0.01450 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    127 "E-103   " 380.00     116 "E-92    " 380.00 "1 "  1 "        " :  1 0.00000 0.06064 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    116 "E-92    " 380.00     147 "E-123   " 380.00 "1 "  1 "        " :  1 0.00000 0.06756 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 213 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    117 "E-93    " 380.00     124 "E-100   " 380.00 "1 "  1 "        " :  1 0.00000 0.08545 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    128 "E-104   " 380.00     117 "E-93    " 380.00 "1 "  1 "        " :  1 0.00000 0.06601 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    118 "E-94    " 380.00     122 "E-98    " 380.00 "1 "  1 "        " :  1 0.00000 0.07012 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    118 "E-94    " 380.00     129 "E-105   " 380.00 "1 "  1 "        " :  1 0.00000 0.00514 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    141 "E-117   " 380.00     118 "E-94    " 380.00 "1 "  1 "        " :  1 0.00000 0.02375 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    119 "E-95    " 380.00     121 "E-97    " 380.00 "1 "  1 "        " :  1 0.00000 0.02835 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    121 "E-97    " 380.00     131 "E-107   " 380.00 "1 "  1 "        " :  1 0.00000 0.05178 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    122 "E-98    " 380.00     126 "E-102   " 380.00 "1 "  1 "        " :  1 0.00000 0.02666 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    128 "E-104   " 380.00     122 "E-98    " 380.00 "1 "  1 "        " :  1 0.00000 0.06966 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    129 "E-105   " 380.00     122 "E-98    " 380.00 "1 "  1 "        " :  1 0.00000 0.01128 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    122 "E-98    " 380.00     130 "E-106   " 380.00 "1 "  1 "        " :  1 0.00000 0.01936 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    132 "E-108   " 380.00     122 "E-98    " 380.00 "1 "  1 "        " :  1 0.00000 0.06811 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    131 "E-107   " 380.00     123 "E-99    " 380.00 "1 "  1 "        " :  1 0.00000 0.09032 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    124 "E-100   " 380.00     137 "E-113   " 380.00 "1 "  1 "        " :  1 0.00000 0.04968 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    133 "E-109   " 380.00     127 "E-103   " 380.00 "1 "  1 "        " :  1 0.00000 0.03974 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    133 "E-109   " 380.00     127 "E-103   " 380.00 "2 "  1 "        " :  1 0.00000 0.00557 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    127 "E-103   " 380.00     135 "E-111   " 380.00 "1 "  1 "        " :  1 0.00000 0.11191 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    128 "E-104   " 380.00     131 "E-107   " 380.00 "1 "  1 "        " :  1 0.00000 0.10932 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    131 "E-107   " 380.00     128 "E-104   " 380.00 "2 "  1 "        " :  1 0.00000 0.03017 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    128 "E-104   " 380.00     138 "E-114   " 380.00 "1 "  1 "        " :  1 0.00000 0.02568 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    134 "E-110   " 380.00     129 "E-105   " 380.00 "1 "  1 "        " :  1 0.00000 0.02100 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    138 "E-114   " 380.00     129 "E-105   " 380.00 "1 "  1 "        " :  1 0.00000 0.02527 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    130 "E-106   " 380.00     137 "E-113   " 380.00 "1 "  1 "        " :  1 0.00000 0.10249 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    139 "E-115   " 380.00     131 "E-107   " 380.00 "1 "  1 "        " :  1 0.00000 0.21881 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    131 "E-107   " 380.00     143 "E-119   " 380.00 "1 "  1 "        " :  1 0.00000 0.08289 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 216 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    139 "E-115   " 380.00     132 "E-108   " 380.00 "1 "  1 "        " :  1 0.00000 0.04847 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 208 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    133 "E-109   " 380.00     164 "E-140   " 380.00 "1 "  1 "        " :  1 0.00000 0.03534 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    141 "E-117   " 380.00     134 "E-110   " 380.00 "1 "  1 "        " :  1 0.00000 0.02836 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    136 "E-112   " 380.00     138 "E-114   " 380.00 "1 "  1 "        " :  1 0.00000 0.01808 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    136 "E-112   " 380.00     159 "E-135   " 380.00 "1 "  1 "        " :  1 0.00000 0.04810 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    138 "E-114   " 380.00     141 "E-117   " 380.00 "1 "  1 "        " :  1 0.00000 0.04989 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    141 "E-117   " 380.00     138 "E-114   " 380.00 "2 "  1 "        " :  1 0.00000 0.00659 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    147 "E-123   " 380.00     140 "E-116   " 380.00 "1 "  1 "        " :  1 0.00000 0.03363 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    150 "E-126   " 380.00     141 "E-117   " 380.00 "1 "  1 "        " :  1 0.00000 0.03501 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    149 "E-125   " 380.00     142 "E-118   " 380.00 "1 "  1 "        " :  1 0.00000 0.09905 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    154 "E-130   " 380.00     144 "E-120   " 380.00 "1 "  1 "        " :  1 0.00000 0.02190 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    168 "E-144   " 380.00     144 "E-120   " 380.00 "1 "  1 "        " :  1 0.00000 0.02627 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    145 "E-121   " 380.00     146 "E-122   " 380.00 "1 "  1 "        " :  1 0.00000 0.01077 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    145 "E-121   " 380.00     147 "E-123   " 380.00 "1 "  1 "        " :  1 0.00000 0.01845 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    146 "E-122   " 380.00     148 "E-124   " 380.00 "1 "  1 "        " :  1 0.00000 0.03965 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    148 "E-124   " 380.00     146 "E-122   " 380.00 "2 "  1 "        " :  1 0.00000 0.03769 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    149 "E-125   " 380.00     146 "E-122   " 380.00 "1 "  1 "        " :  1 0.00000 0.04145 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    149 "E-125   " 380.00     146 "E-122   " 380.00 "2 "  1 "        " :  1 0.00000 0.03723 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    151 "E-127   " 380.00     146 "E-122   " 380.00 "1 "  1 "        " :  1 0.00000 0.01700 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    146 "E-122   " 380.00     154 "E-130   " 380.00 "1 "  1 "        " :  1 0.00000 0.04576 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    146 "E-122   " 380.00     154 "E-130   " 380.00 "2 "  1 "        " :  1 0.00000 0.00883 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    147 "E-123   " 380.00     149 "E-125   " 380.00 "1 "  1 "        " :  1 0.00000 0.02037 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    149 "E-125   " 380.00     151 "E-127   " 380.00 "1 "  1 "        " :  1 0.00000 0.01796 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    149 "E-125   " 380.00     154 "E-130   " 380.00 "1 "  1 "        " :  1 0.00000 0.01204 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    149 "E-125   " 380.00     155 "E-131   " 380.00 "1 "  1 "        " :  1 0.00000 0.17768 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    164 "E-140   " 380.00     149 "E-125   " 380.00 "1 "  1 "        " :  1 0.00000 0.05181 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    150 "E-126   " 380.00     159 "E-135   " 380.00 "1 "  1 "        " :  1 0.00000 0.03026 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    151 "E-127   " 380.00     154 "E-130   " 380.00 "1 "  1 "        " :  1 0.00000 0.00701 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    151 "E-127   " 380.00     158 "E-134   " 380.00 "1 "  1 "        " :  1 0.00000 0.11528 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    160 "E-136   " 380.00     151 "E-127   " 380.00 "1 "  1 "        " :  1 0.00000 0.03235 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    162 "E-138   " 380.00     151 "E-127   " 380.00 "1 "  1 "        " :  1 0.00000 0.23442 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    166 "E-142   " 380.00     151 "E-127   " 380.00 "1 "  1 "        " :  1 0.00000 0.32483 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    154 "E-130   " 380.00     152 "E-128   " 380.00 "1 "  1 "        " :  1 0.00000 0.03349 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    166 "E-142   " 380.00     153 "E-129   " 380.00 "1 "  1 "        " :  1 0.00000 0.08044 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    154 "E-130   " 380.00     156 "E-132   " 380.00 "1 "  1 "        " :  1 0.00000 0.04328 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 214 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    157 "E-133   " 380.00     154 "E-130   " 380.00 "1 "  1 "        " :  1 0.00000 0.05558 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 212 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    164 "E-140   " 380.00     154 "E-130   " 380.00 "1 "  1 "        " :  1 0.00000 0.06071 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    168 "E-144   " 380.00     154 "E-130   " 380.00 "1 "  1 "        " :  1 0.00000 0.06981 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    172 "E-148   " 380.00     154 "E-130   " 380.00 "1 "  1 "        " :  1 0.00000 0.13266 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    155 "E-131   " 380.00     166 "E-142   " 380.00 "1 "  1 "        " :  1 0.00000 0.13015 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    160 "E-136   " 380.00     156 "E-132   " 380.00 "1 "  1 "        " :  1 0.00000 0.04445 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    163 "E-139   " 380.00     157 "E-133   " 380.00 "1 "  1 "        " :  1 0.00000 0.02528 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    157 "E-133   " 380.00     174 "E-150   " 380.00 "1 "  1 "        " :  1 0.00000 0.02157 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 212 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    158 "E-134   " 380.00     168 "E-144   " 380.00 "1 "  1 "        " :  1 0.00000 0.11281 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    159 "E-135   " 380.00     170 "E-146   " 380.00 "1 "  1 "        " :  1 0.00000 0.07019 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    159 "E-135   " 380.00     172 "E-148   " 380.00 "1 "  1 "        " :  1 0.00000 0.02909 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    159 "E-135   " 380.00     172 "E-148   " 380.00 "2 "  1 "        " :  1 0.00000 0.03030 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    160 "E-136   " 380.00     167 "E-143   " 380.00 "1 "  1 "        " :  1 0.00000 0.02117 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    171 "E-147   " 380.00     160 "E-136   " 380.00 "1 "  1 "        " :  1 0.00000 0.06985 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    166 "E-142   " 380.00     161 "E-137   " 380.00 "1 "  1 "        " :  1 0.00000 0.04552 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    169 "E-145   " 380.00     161 "E-137   " 380.00 "1 "  1 "        " :  1 0.00000 0.07987 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 212 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    163 "E-139   " 380.00     165 "E-141   " 380.00 "1 "  1 "        " :  1 0.00000 0.02603 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    169 "E-145   " 380.00     163 "E-139   " 380.00 "1 "  1 "        " :  1 0.00000 0.06250 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 212 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    188 "E-164   " 380.00     164 "E-140   " 380.00 "1 "  1 "        " :  1 0.00000 0.07042 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 212 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    164 "E-140   " 380.00     193 "E-169   " 380.00 "1 "  1 "        " :  1 0.00000 0.10527 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    178 "E-154   " 380.00     166 "E-142   " 380.00 "1 "  1 "        " :  1 0.00000 0.13029 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 212 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    173 "E-149   " 380.00     167 "E-143   " 380.00 "1 "  1 "        " :  1 0.00000 0.03568 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    175 "E-151   " 380.00     168 "E-144   " 380.00 "1 "  1 "        " :  1 0.00000 0.06836 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    168 "E-144   " 380.00     180 "E-156   " 380.00 "1 "  1 "        " :  1 0.00000 0.02762 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    172 "E-148   " 380.00     170 "E-146   " 380.00 "1 "  1 "        " :  1 0.00000 0.04223 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    171 "E-147   " 380.00     179 "E-155   " 380.00 "1 "  1 "        " :  1 0.00000 0.08660 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    172 "E-148   " 380.00     175 "E-151   " 380.00 "1 "  1 "        " :  1 0.00000 0.04166 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    172 "E-148   " 380.00     175 "E-151   " 380.00 "2 "  1 "        " :  1 0.00000 0.01328 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    172 "E-148   " 380.00     175 "E-151   " 380.00 "3 "  1 "        " :  1 0.00000 0.06000 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    176 "E-152   " 380.00     172 "E-148   " 380.00 "1 "  1 "        " :  1 0.00000 0.01541 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    181 "E-157   " 380.00     173 "E-149   " 380.00 "1 "  1 "        " :  1 0.00000 0.03684 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    193 "E-169   " 380.00     174 "E-150   " 380.00 "1 "  1 "        " :  1 0.00000 0.07017 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    174 "E-150   " 380.00     199 "E-175   " 380.00 "1 "  1 "        " :  1 0.00000 0.04227 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    176 "E-152   " 380.00     175 "E-151   " 380.00 "1 "  1 "        " :  1 0.00000 0.01261 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    175 "E-151   " 380.00     177 "E-153   " 380.00 "1 "  1 "        " :  1 0.00000 0.03048 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    183 "E-159   " 380.00     175 "E-151   " 380.00 "1 "  1 "        " :  1 0.00000 0.02729 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    175 "E-151   " 380.00     189 "E-165   " 380.00 "1 "  1 "        " :  1 0.00000 0.13195 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    183 "E-159   " 380.00     176 "E-152   " 380.00 "1 "  1 "        " :  1 0.00000 0.02686 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    199 "E-175   " 380.00     178 "E-154   " 380.00 "1 "  1 "        " :  1 0.00000 0.19119 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    182 "E-158   " 380.00     179 "E-155   " 380.00 "1 "  1 "        " :  1 0.00000 0.09069 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    180 "E-156   " 380.00     185 "E-161   " 380.00 "1 "  1 "        " :  1 0.00000 0.01563 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    181 "E-157   " 380.00     182 "E-158   " 380.00 "1 "  1 "        " :  1 0.00000 0.03099 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    181 "E-157   " 380.00     184 "E-160   " 380.00 "1 "  1 "        " :  1 0.00000 0.02944 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    183 "E-159   " 380.00     186 "E-162   " 380.00 "1 "  1 "        " :  1 0.00000 0.01510 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    183 "E-159   " 380.00     189 "E-165   " 380.00 "1 "  1 "        " :  1 0.00000 0.01980 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    201 "E-177   " 380.00     183 "E-159   " 380.00 "1 "  1 "        " :  1 0.00000 0.05611 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    187 "E-163   " 380.00     184 "E-160   " 380.00 "1 "  1 "        " :  1 0.00000 0.02453 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    194 "E-170   " 380.00     184 "E-160   " 380.00 "1 "  1 "        " :  1 0.00000 0.08127 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    185 "E-161   " 380.00     192 "E-168   " 380.00 "1 "  1 "        " :  1 0.00000 0.01462 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 215 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    191 "E-167   " 380.00     187 "E-163   " 380.00 "1 "  1 "        " :  1 0.00000 0.02009 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    188 "E-164   " 380.00     190 "E-166   " 380.00 "1 "  1 "        " :  1 0.00000 0.01750 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 212 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    188 "E-164   " 380.00     199 "E-175   " 380.00 "1 "  1 "        " :  1 0.00000 0.03980 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 212 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    189 "E-165   " 380.00     197 "E-173   " 380.00 "1 "  1 "        " :  1 0.00000 0.09314 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    191 "E-167   " 380.00     193 "E-169   " 380.00 "1 "  1 "        " :  1 0.00000 0.02691 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    195 "E-171   " 380.00     191 "E-167   " 380.00 "1 "  1 "        " :  1 0.00000 0.03323 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    207 "E-183   " 380.00     192 "E-168   " 380.00 "1 "  1 "        " :  1 0.00000 0.07307 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    194 "E-170   " 380.00     193 "E-169   " 380.00 "1 "  1 "        " :  1 0.00000 0.02788 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    193 "E-169   " 380.00     208 "E-184   " 380.00 "1 "  1 "        " :  1 0.00000 0.05739 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    204 "E-180   " 380.00     194 "E-170   " 380.00 "1 "  1 "        " :  1 0.00000 0.12498 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    199 "E-175   " 380.00     195 "E-171   " 380.00 "1 "  1 "        " :  1 0.00000 0.20385 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    196 "E-172   " 380.00     201 "E-177   " 380.00 "1 "  1 "        " :  1 0.00000 0.06800 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 209 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    197 "E-173   " 380.00     198 "E-174   " 380.00 "1 "  1 "        " :  1 0.00000 0.02869 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 210 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    198 "E-174   " 380.00     201 "E-177   " 380.00 "1 "  1 "        " :  1 0.00000 0.03227 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 209 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    202 "E-178   " 380.00     199 "E-175   " 380.00 "1 "  1 "        " :  1 0.00000 0.13697 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    202 "E-178   " 380.00     199 "E-175   " 380.00 "2 "  1 "        " :  1 0.00000 0.14168 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    199 "E-175   " 380.00     203 "E-179   " 380.00 "1 "  1 "        " :  1 0.00000 0.04259 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    199 "E-175   " 380.00     203 "E-179   " 380.00 "2 "  1 "        " :  1 0.00000 0.01880 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    199 "E-175   " 380.00     203 "E-179   " 380.00 "3 "  1 "        " :  1 0.00000 0.02107 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    200 "E-176   " 380.00     201 "E-177   " 380.00 "1 "  1 "        " :  1 0.00000 0.01162 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 209 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    207 "E-183   " 380.00     200 "E-176   " 380.00 "1 "  1 "        " :  1 0.00000 0.05530 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    203 "E-179   " 380.00     212 "E-188   " 380.00 "1 "  1 "        " :  1 0.00000 0.05509 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    203 "E-179   " 380.00     214 "E-190/19" 380.00 "1 "  1 "        " :  1 0.00000 0.10994 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    203 "E-179   " 380.00     215 "E-192   " 380.00 "1 "  1 "        " :  1 0.00000 0.02369 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    205 "E-181   " 380.00     204 "E-180   " 380.00 "1 "  1 "        " :  1 0.00000 0.03279 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    204 "E-180   " 380.00     206 "E-182   " 380.00 "1 "  1 "        " :  1 0.00000 0.04170 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    205 "E-181   " 380.00     207 "E-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.09817 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    208 "E-184   " 380.00     205 "E-181   " 380.00 "1 "  1 "        " :  1 0.00000 0.05270 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    208 "E-184   " 380.00     205 "E-181   " 380.00 "2 "  1 "        " :  1 0.00000 0.03829 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    206 "E-182   " 380.00     211 "E-187   " 380.00 "1 "  1 "        " :  1 0.00000 0.05144 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    208 "E-184   " 380.00     210 "E-186   " 380.00 "1 "  1 "        " :  1 0.00000 0.01596 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    215 "E-192   " 380.00     208 "E-184   " 380.00 "1 "  1 "        " :  1 0.00000 0.02518 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    215 "E-192   " 380.00     208 "E-184   " 380.00 "2 "  1 "        " :  1 0.00000 0.06914 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    211 "E-187   " 380.00     209 "E-185   " 380.00 "1 "  1 "        " :  1 0.00000 0.10143 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    213 "E-189   " 380.00     210 "E-186   " 380.00 "1 "  1 "        " :  1 0.00000 0.06172 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    212 "E-188   " 380.00     215 "E-192   " 380.00 "1 "  1 "        " :  1 0.00000 0.05251 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    215 "E-192   " 380.00     213 "E-189   " 380.00 "1 "  1 "        " :  1 0.00000 0.11106 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    214 "E-190/19" 380.00     215 "E-192   " 380.00 "1 "  1 "        " :  1 0.00000 0.10238 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 211 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    215 "E-192   " 380.00     216 "E-193   " 380.00 "1 "  1 "        " :  1 0.00000 0.01487 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    216 "E-193   " 380.00    1251 "FromMA  " 380.00 "1 "  1 "        " :  1 0.00000 0.00001 0.00000 1000.0    0.0    0.0    0.0 1.000    1.0 /
  2 217 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    218 "F-2     " 380.00     217 "F-1     " 380.00 "1 "  1 "        " :  1 0.00000 0.01792 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    218 "F-2     " 380.00     219 "F-3     " 380.00 "1 "  1 "        " :  1 0.00000 0.01746 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    218 "F-2     " 380.00     221 "F-5     " 380.00 "1 "  1 "        " :  1 0.00000 0.05790 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    218 "F-2     " 380.00     222 "F-6Aveli" 380.00 "1 "  1 "        " :  1 0.00000 0.01918 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    227 "F-11    " 380.00     218 "F-2     " 380.00 "1 "  1 "        " :  1 0.00000 0.02058 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    223 "F-7     " 380.00     219 "F-3     " 380.00 "1 "  1 "        " :  1 0.00000 0.02754 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    232 "F-16    " 380.00     219 "F-3     " 380.00 "1 "  1 "        " :  1 0.00000 0.02157 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1250 "ToGB    " 380.00     219 "F-3     " 380.00 "1 "  1 "        " :  1 0.00000 0.00001 0.00000 1000.0    0.0    0.0    0.0 1.000    1.0 /
  3 900 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    221 "F-5     " 380.00     220 "F-4     " 380.00 "1 "  1 "        " :  1 0.00000 0.03221 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    221 "F-5     " 380.00     222 "F-6Aveli" 380.00 "1 "  1 "        " :  1 0.00000 0.06009 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    222 "F-6Aveli" 380.00     224 "F-8     " 380.00 "1 "  1 "        " :  1 0.00000 0.00722 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    224 "F-8     " 380.00     222 "F-6Aveli" 380.00 "2 "  1 "        " :  1 0.00000 0.00631 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    224 "F-8     " 380.00     222 "F-6Aveli" 380.00 "3 "  1 "        " :  1 0.00000 0.02250 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    222 "F-6Aveli" 380.00     225 "F-9     " 380.00 "1 "  1 "        " :  1 0.00000 0.01149 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    225 "F-9     " 380.00     222 "F-6Aveli" 380.00 "2 "  1 "        " :  1 0.00000 0.03581 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    232 "F-16    " 380.00     222 "F-6Aveli" 380.00 "1 "  1 "        " :  1 0.00000 0.11512 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    222 "F-6Aveli" 380.00     545 "B-12Avel" 380.00 "1 "  1 "        " :  1 0.00000 0.01565 0.00000 1350.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    223 "F-7     " 380.00     232 "F-16    " 380.00 "1 "  1 "        " :  1 0.00000 0.08706 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    224 "F-8     " 380.00     226 "F-10    " 380.00 "1 "  1 "        " :  1 0.00000 0.07436 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    224 "F-8     " 380.00     226 "F-10    " 380.00 "2 "  1 "        " :  1 0.00000 0.06086 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    224 "F-8     " 380.00     233 "F-17lonn" 380.00 "1 "  1 "        " :  1 0.00000 0.02635 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    233 "F-17lonn" 380.00     224 "F-8     " 380.00 "2 "  1 "        " :  1 0.00000 0.04754 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    224 "F-8     " 380.00     237 "F-21    " 380.00 "1 "  1 "        " :  1 0.00000 0.07948 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    225 "F-9     " 380.00     227 "F-11    " 380.00 "1 "  1 "        " :  1 0.00000 0.00967 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    225 "F-9     " 380.00     239 "F-23    " 380.00 "1 "  1 "        " :  1 0.00000 0.08408 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    226 "F-10    " 380.00     230 "F-14    " 380.00 "1 "  1 "        " :  1 0.00000 0.01759 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    227 "F-11    " 380.00     232 "F-16    " 380.00 "1 "  1 "        " :  1 0.00000 0.01778 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  94 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    239 "F-23    " 380.00     227 "F-11    " 380.00 "1 "  1 "        " :  1 0.00000 0.01227 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    233 "F-17lonn" 380.00     228 "F-12choo" 380.00 "1 "  1 "        " :  1 0.00000 0.01940 0.00000 1490.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    552 "B_Achene" 380.00     228 "F-12choo" 380.00 "1 "  1 "        " :  1 0.00000 0.01451 0.00000 1490.0    0.0    0.0    0.0 1.000    1.0 /
  4 125 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    555 "B_Moncea" 380.00     228 "F-12choo" 380.00 "1 "  1 "        " :  1 0.00000 0.02699 0.00000  290.0    0.0    0.0    0.0 1.000    1.0 /
  4 150 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    229 "F-13    " 380.00     232 "F-16    " 380.00 "1 "  1 "        " :  1 0.00000 0.07604 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    237 "F-21    " 380.00     230 "F-14    " 380.00 "1 "  1 "        " :  1 0.00000 0.07414 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    231 "F-15    " 380.00     232 "F-16    " 380.00 "1 "  1 "        " :  1 0.00000 0.01781 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    238 "F-22    " 380.00     231 "F-15    " 380.00 "1 "  1 "        " :  1 0.00000 0.00737 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    232 "F-16    " 380.00     236 "F-20    " 380.00 "1 "  1 "        " :  1 0.00000 0.05279 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    232 "F-16    " 380.00     264 "F-49    " 380.00 "1 "  1 "        " :  1 0.00000 0.01621 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    264 "F-49    " 380.00     232 "F-16    " 380.00 "2 "  1 "        " :  1 0.00000 0.01644 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    233 "F-17lonn" 380.00     241 "F_Moulai" 380.00 "1 "  1 "        " :  1 0.00000 0.02797 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    233 "F-17lonn" 380.00     243 "F-27    " 380.00 "1 "  1 "        " :  1 0.00000 0.01323 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    240 "F-24    " 380.00     234 "F-18    " 380.00 "1 "  1 "        " :  1 0.00000 0.05724 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    235 "F-19    " 380.00     238 "F-22    " 380.00 "1 "  1 "        " :  1 0.00000 0.00671 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    238 "F-22    " 380.00     235 "F-19    " 380.00 "2 "  1 "        " :  1 0.00000 0.00669 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    239 "F-23    " 380.00     237 "F-21    " 380.00 "1 "  1 "        " :  1 0.00000 0.02446 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    239 "F-23    " 380.00     237 "F-21    " 380.00 "2 "  1 "        " :  1 0.00000 0.04890 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    237 "F-21    " 380.00     259 "F-43    " 380.00 "1 "  1 "        " :  1 0.00000 0.08766 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    242 "F-26    " 380.00     238 "F-22    " 380.00 "1 "  1 "        " :  1 0.00000 0.09397 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    238 "F-22    " 380.00     258 "F-42    " 380.00 "1 "  1 "        " :  1 0.00000 0.00929 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    238 "F-22    " 380.00     260 "F-44    " 380.00 "1 "  1 "        " :  1 0.00000 0.01834 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    238 "F-22    " 380.00     261 "F-45    " 380.00 "1 "  1 "        " :  1 0.00000 0.05575 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    238 "F-22    " 380.00     264 "F-49    " 380.00 "1 "  1 "        " :  1 0.00000 0.02362 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    247 "F-31    " 380.00     239 "F-23    " 380.00 "1 "  1 "        " :  1 0.00000 0.05866 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    239 "F-23    " 380.00     249 "F-33    " 380.00 "1 "  1 "        " :  1 0.00000 0.04458 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    239 "F-23    " 380.00     251 "F-35    " 380.00 "1 "  1 "        " :  1 0.00000 0.00834 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    240 "F-24    " 380.00     241 "F_Moulai" 380.00 "1 "  1 "        " :  1 0.00000 0.08608 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    241 "F_Moulai" 380.00     254 "F-38    " 380.00 "1 "  1 "        " :  1 0.00000 0.04911 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    241 "F_Moulai" 380.00     255 "F_Vigy  " 380.00 "1 "  1 "        " :  1 0.00000 0.01197 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    554 "B_Aubang" 380.00     241 "F_Moulai" 380.00 "1 "  1 "        " :  1 0.00000 0.03788 0.00000  330.0    0.0    0.0    0.0 1.000    1.0 /
  4 124 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    242 "F-26    " 380.00     246 "F-30    " 380.00 "1 "  1 "        " :  1 0.00000 0.01755 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    243 "F-27    " 380.00     262 "F-46/47 " 380.00 "1 "  1 "        " :  1 0.00000 0.01355 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    244 "F-28    " 380.00     255 "F_Vigy  " 380.00 "1 "  1 "        " :  1 0.00000 0.00501 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    255 "F_Vigy  " 380.00     244 "F-28    " 380.00 "2 "  1 "        " :  1 0.00000 0.00665 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    246 "F-30    " 380.00     245 "F-29    " 380.00 "1 "  1 "        " :  1 0.00000 0.03607 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    245 "F-29    " 380.00     258 "F-42    " 380.00 "1 "  1 "        " :  1 0.00000 0.03356 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    246 "F-30    " 380.00     258 "F-42    " 380.00 "1 "  1 "        " :  1 0.00000 0.04079 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    247 "F-31    " 380.00     264 "F-49    " 380.00 "1 "  1 "        " :  1 0.00000 0.04246 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    248 "F-32    " 380.00     258 "F-42    " 380.00 "1 "  1 "        " :  1 0.00000 0.01193 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    249 "F-33    " 380.00     256 "F-40    " 380.00 "1 "  1 "        " :  1 0.00000 0.03178 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    250 "F-34    " 380.00     266 "F-51    " 380.00 "1 "  1 "        " :  1 0.00000 0.00951 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    305 "F-90    " 380.00     250 "F-34    " 380.00 "1 "  1 "        " :  1 0.00000 0.02157 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  73 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    252 "F-36    " 380.00     259 "F-43    " 380.00 "1 "  1 "        " :  1 0.00000 0.06674 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    258 "F-42    " 380.00     253 "F-37    " 380.00 "1 "  1 "        " :  1 0.00000 0.04913 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    253 "F-37    " 380.00     268 "F-53    " 380.00 "1 "  1 "        " :  1 0.00000 0.04610 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    254 "F-38    " 380.00     255 "F_Vigy  " 380.00 "1 "  1 "        " :  1 0.00000 0.01435 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    254 "F-38    " 380.00     255 "F_Vigy  " 380.00 "2 "  1 "        " :  1 0.00000 0.01769 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    254 "F-38    " 380.00     278 "F-63    " 380.00 "1 "  1 "        " :  1 0.00000 0.05267 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    255 "F_Vigy  " 380.00     257 "F-41    " 380.00 "1 "  1 "        " :  1 0.00000 0.04845 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    255 "F_Vigy  " 380.00     257 "F-41    " 380.00 "2 "  1 "        " :  1 0.00000 0.01553 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    255 "F_Vigy  " 380.00     278 "F-63    " 380.00 "1 "  1 "        " :  1 0.00000 0.00994 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    255 "F_Vigy  " 380.00     278 "F-63    " 380.00 "2 "  1 "        " :  1 0.00000 0.00859 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    255 "F_Vigy  " 380.00     947 "D_185   " 380.00 "1 "  1 "        " :  1 0.00000 0.01323 0.00000 2340.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    256 "F-40    " 380.00     264 "F-49    " 380.00 "1 "  1 "        " :  1 0.00000 0.02262 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    256 "F-40    " 380.00     272 "F-57    " 380.00 "1 "  1 "        " :  1 0.00000 0.08825 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    256 "F-40    " 380.00     289 "F-74    " 380.00 "1 "  1 "        " :  1 0.00000 0.01232 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    257 "F-41    " 380.00     263 "F-48    " 380.00 "1 "  1 "        " :  1 0.00000 0.02526 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    257 "F-41    " 380.00     287 "F-72    " 380.00 "1 "  1 "        " :  1 0.00000 0.03858 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    948 "D-185   " 380.00     257 "F-41    " 380.00 "1 "  1 "        " :  1 0.00000 0.04565 0.00000 1000.0    0.0    0.0    0.0 1.000    1.0 /
  9 313 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    258 "F-42    " 380.00     265 "F-50    " 380.00 "1 "  1 "        " :  1 0.00000 0.03124 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    258 "F-42    " 380.00     269 "F-54    " 380.00 "1 "  1 "        " :  1 0.00000 0.01962 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    258 "F-42    " 380.00     277 "F-62    " 380.00 "1 "  1 "        " :  1 0.00000 0.00802 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    262 "F-46/47 " 380.00     259 "F-43    " 380.00 "1 "  1 "        " :  1 0.00000 0.01556 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    267 "F-52    " 380.00     259 "F-43    " 380.00 "1 "  1 "        " :  1 0.00000 0.01420 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    259 "F-43    " 380.00     270 "F-55    " 380.00 "1 "  1 "        " :  1 0.00000 0.06358 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    264 "F-49    " 380.00     260 "F-44    " 380.00 "1 "  1 "        " :  1 0.00000 0.00604 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    261 "F-45    " 380.00     276 "F-61    " 380.00 "1 "  1 "        " :  1 0.00000 0.03660 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    302 "F-87    " 380.00     262 "F-46/47 " 380.00 "1 "  1 "        " :  1 0.00000 0.03207 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    263 "F-48    " 380.00     281 "F-66    " 380.00 "1 "  1 "        " :  1 0.00000 0.05696 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    264 "F-49    " 380.00     272 "F-57    " 380.00 "1 "  1 "        " :  1 0.00000 0.00572 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    272 "F-57    " 380.00     264 "F-49    " 380.00 "2 "  1 "        " :  1 0.00000 0.00644 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    264 "F-49    " 380.00     274 "F-59    " 380.00 "1 "  1 "        " :  1 0.00000 0.01093 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    269 "F-54    " 380.00     265 "F-50    " 380.00 "1 "  1 "        " :  1 0.00000 0.02825 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  80 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    269 "F-54    " 380.00     266 "F-51    " 380.00 "1 "  1 "        " :  1 0.00000 0.01735 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  80 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    271 "F-56    " 380.00     267 "F-52    " 380.00 "1 "  1 "        " :  1 0.00000 0.04119 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  97 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    268 "F-53    " 380.00     282 "F-67    " 380.00 "1 "  1 "        " :  1 0.00000 0.06379 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    269 "F-54    " 380.00     295 "F-80    " 380.00 "1 "  1 "        " :  1 0.00000 0.05715 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  80 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    284 "F-69    " 380.00     270 "F-55    " 380.00 "1 "  1 "        " :  1 0.00000 0.03847 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    272 "F-57    " 380.00     274 "F-59    " 380.00 "1 "  1 "        " :  1 0.00000 0.01970 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    272 "F-57    " 380.00     274 "F-59    " 380.00 "2 "  1 "        " :  1 0.00000 0.02421 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    272 "F-57    " 380.00     279 "F-64    " 380.00 "1 "  1 "        " :  1 0.00000 0.02892 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    272 "F-57    " 380.00     289 "F-74    " 380.00 "1 "  1 "        " :  1 0.00000 0.02149 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    273 "F-58    " 380.00     286 "F-71    " 380.00 "1 "  1 "        " :  1 0.00000 0.04162 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    286 "F-71    " 380.00     273 "F-58    " 380.00 "2 "  1 "        " :  1 0.00000 0.02104 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  92 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    274 "F-59    " 380.00     282 "F-67    " 380.00 "1 "  1 "        " :  1 0.00000 0.00779 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    282 "F-67    " 380.00     274 "F-59    " 380.00 "2 "  1 "        " :  1 0.00000 0.01908 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    275 "F-60    " 380.00     282 "F-67    " 380.00 "1 "  1 "        " :  1 0.00000 0.02270 0.00000 1000.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    275 "F-60    " 380.00     291 "F-76    " 380.00 "1 "  1 "        " :  1 0.00000 0.02270 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    276 "F-61    " 380.00     294 "F-79    " 380.00 "1 "  1 "        " :  1 0.00000 0.04237 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    277 "F-62    " 380.00     282 "F-67    " 380.00 "1 "  1 "        " :  1 0.00000 0.01450 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  82 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    278 "F-63    " 380.00     283 "F-68    " 380.00 "1 "  1 "        " :  1 0.00000 0.04192 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    283 "F-68    " 380.00     278 "F-63    " 380.00 "2 "  1 "        " :  1 0.00000 0.14096 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    278 "F-63    " 380.00     286 "F-71    " 380.00 "1 "  1 "        " :  1 0.00000 0.06460 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    278 "F-63    " 380.00     298 "F-83    " 380.00 "1 "  1 "        " :  1 0.00000 0.01143 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    278 "F-63    " 380.00     308 "F-93    " 380.00 "1 "  1 "        " :  1 0.00000 0.08067 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    279 "F-64    " 380.00     302 "F-87    " 380.00 "1 "  1 "        " :  1 0.00000 0.03040 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    280 "F-65    " 380.00     282 "F-67    " 380.00 "1 "  1 "        " :  1 0.00000 0.01701 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    281 "F-66    " 380.00     286 "F-71    " 380.00 "1 "  1 "        " :  1 0.00000 0.05241 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    282 "F-67    " 380.00     293 "F-78    " 380.00 "1 "  1 "        " :  1 0.00000 0.01654 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    294 "F-79    " 380.00     282 "F-67    " 380.00 "1 "  1 "        " :  1 0.00000 0.12774 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  81 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    296 "F-81    " 380.00     282 "F-67    " 380.00 "1 "  1 "        " :  1 0.00000 0.01244 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    284 "F-69    " 380.00     283 "F-68    " 380.00 "1 "  1 "        " :  1 0.00000 0.05783 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    283 "F-68    " 380.00     290 "F-75    " 380.00 "1 "  1 "        " :  1 0.00000 0.05026 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    302 "F-87    " 380.00     283 "F-68    " 380.00 "1 "  1 "        " :  1 0.00000 0.04327 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    289 "F-74    " 380.00     285 "F-70    " 380.00 "1 "  1 "        " :  1 0.00000 0.05367 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    285 "F-70    " 380.00     304 "F-89    " 380.00 "1 "  1 "        " :  1 0.00000 0.06839 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    286 "F-71    " 380.00     315 "F-100   " 380.00 "1 "  1 "        " :  1 0.00000 0.03115 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  92 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    286 "F-71    " 380.00     315 "F-100   " 380.00 "2 "  1 "        " :  1 0.00000 0.06921 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  92 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    286 "F-71    " 380.00     327 "F_113   " 380.00 "1 "  1 "        " :  1 0.00000 0.03171 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  92 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    287 "F-72    " 380.00     308 "F-93    " 380.00 "1 "  1 "        " :  1 0.00000 0.04671 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    311 "F-96    " 380.00     287 "F-72    " 380.00 "1 "  1 "        " :  1 0.00000 0.24166 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    288 "F-73    " 380.00     309 "F-94    " 380.00 "1 "  1 "        " :  1 0.00000 0.07722 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  71 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    310 "F-95    " 380.00     288 "F-73    " 380.00 "1 "  1 "        " :  1 0.00000 0.11752 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  70 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    296 "F-81    " 380.00     289 "F-74    " 380.00 "1 "  1 "        " :  1 0.00000 0.02591 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    289 "F-74    " 380.00     304 "F-89    " 380.00 "1 "  1 "        " :  1 0.00000 0.01721 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    289 "F-74    " 380.00     313 "F-98    " 380.00 "1 "  1 "        " :  1 0.00000 0.01054 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    290 "F-75    " 380.00     311 "F-96    " 380.00 "1 "  1 "        " :  1 0.00000 0.06392 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    291 "F-76    " 380.00     297 "F-82    " 380.00 "1 "  1 "        " :  1 0.00000 0.01586 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    296 "F-81    " 380.00     292 "F-77    " 380.00 "1 "  1 "        " :  1 0.00000 0.01537 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    295 "F-80    " 380.00     294 "F-79    " 380.00 "1 "  1 "        " :  1 0.00000 0.13086 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  81 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    294 "F-79    " 380.00     321 "F-106   " 380.00 "1 "  1 "        " :  1 0.00000 0.06199 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  81 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    305 "F-90    " 380.00     295 "F-80    " 380.00 "1 "  1 "        " :  1 0.00000 0.08330 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  73 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    295 "F-80    " 380.00     332 "F-117   " 380.00 "1 "  1 "        " :  1 0.00000 0.08714 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  81 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    296 "F-81    " 380.00     313 "F-98    " 380.00 "1 "  1 "        " :  1 0.00000 0.01581 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    296 "F-81    " 380.00     329 "F-114   " 380.00 "1 "  1 "        " :  1 0.00000 0.01243 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    296 "F-81    " 380.00     333 "F-118   " 380.00 "1 "  1 "        " :  1 0.00000 0.03842 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  98 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    333 "F-118   " 380.00     296 "F-81    " 380.00 "2 "  1 "        " :  1 0.00000 0.01340 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    302 "F-87    " 380.00     298 "F-83    " 380.00 "1 "  1 "        " :  1 0.00000 0.04102 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    308 "F-93    " 380.00     298 "F-83    " 380.00 "1 "  1 "        " :  1 0.00000 0.00515 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    299 "F-84    " 380.00     310 "F-95    " 380.00 "1 "  1 "        " :  1 0.00000 0.02803 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  70 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    303 "F-88    " 380.00     300 "F-85    " 380.00 "1 "  1 "        " :  1 0.00000 0.03764 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  71 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    300 "F-85    " 380.00     305 "F-90    " 380.00 "1 "  1 "        " :  1 0.00000 0.09897 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    300 "F-85    " 380.00     328 "F-113   " 380.00 "1 "  1 "        " :  1 0.00000 0.10727 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    301 "F-86    " 380.00     312 "F-97    " 380.00 "1 "  1 "        " :  1 0.00000 0.03686 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    316 "F-101   " 380.00     301 "F-86    " 380.00 "1 "  1 "        " :  1 0.00000 0.06893 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    302 "F-87    " 380.00     304 "F-89    " 380.00 "1 "  1 "        " :  1 0.00000 0.00570 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    302 "F-87    " 380.00     311 "F-96    " 380.00 "1 "  1 "        " :  1 0.00000 0.01269 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    302 "F-87    " 380.00     313 "F-98    " 380.00 "1 "  1 "        " :  1 0.00000 0.01839 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    302 "F-87    " 380.00     364 "F-149   " 380.00 "1 "  1 "        " :  1 0.00000 0.03109 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    309 "F-94    " 380.00     303 "F-88    " 380.00 "1 "  1 "        " :  1 0.00000 0.05204 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  71 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    328 "F-113   " 380.00     305 "F-90    " 380.00 "1 "  1 "        " :  1 0.00000 0.01236 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  73 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    306 "F-91    " 380.00     307 "F-92    " 380.00 "1 "  1 "        " :  1 0.00000 0.02237 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  70 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    306 "F-91    " 380.00     307 "F-92    " 380.00 "2 "  1 "        " :  1 0.00000 0.06100 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  70 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    307 "F-92    " 380.00     310 "F-95    " 380.00 "1 "  1 "        " :  1 0.00000 0.03229 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  70 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    307 "F-92    " 380.00     330 "F-115   " 380.00 "1 "  1 "        " :  1 0.00000 0.06263 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  70 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    307 "F-92    " 380.00     330 "F-115   " 380.00 "2 "  1 "        " :  1 0.00000 0.05921 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  70 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    369 "F-154/15" 380.00     307 "F-92    " 380.00 "1 "  1 "        " :  1 0.00000 0.05158 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  74 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    308 "F-93    " 380.00     316 "F-101   " 380.00 "1 "  1 "        " :  1 0.00000 0.01973 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    319 "F-104   " 380.00     308 "F-93    " 380.00 "1 "  1 "        " :  1 0.00000 0.04204 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    308 "F-93    " 380.00     322 "F-107   " 380.00 "1 "  1 "        " :  1 0.00000 0.02055 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    309 "F-94    " 380.00     328 "F-113   " 380.00 "1 "  1 "        " :  1 0.00000 0.04912 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  71 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    311 "F-96    " 380.00     317 "F-102   " 380.00 "1 "  1 "        " :  1 0.00000 0.03472 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    311 "F-96    " 380.00     325 "F-110   " 380.00 "1 "  1 "        " :  1 0.00000 0.09183 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    364 "F-149   " 380.00     311 "F-96    " 380.00 "1 "  1 "        " :  1 0.00000 0.04797 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    312 "F-97    " 380.00     322 "F-107   " 380.00 "1 "  1 "        " :  1 0.00000 0.03387 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    313 "F-98    " 380.00     320 "F-105   " 380.00 "1 "  1 "        " :  1 0.00000 0.03225 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    326 "F-111   " 380.00     313 "F-98    " 380.00 "1 "  1 "        " :  1 0.00000 0.06266 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    340 "F-125   " 380.00     313 "F-98    " 380.00 "1 "  1 "        " :  1 0.00000 0.03624 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    313 "F-98    " 380.00     348 "F-133   " 380.00 "1 "  1 "        " :  1 0.00000 0.01540 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    348 "F-133   " 380.00     313 "F-98    " 380.00 "2 "  1 "        " :  1 0.00000 0.03630 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    333 "F-118   " 380.00     314 "F-99    " 380.00 "1 "  1 "        " :  1 0.00000 0.03209 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    315 "F-100   " 380.00     327 "F_113   " 380.00 "1 "  1 "        " :  1 0.00000 0.02966 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    316 "F-101   " 380.00     323 "F-108   " 380.00 "1 "  1 "        " :  1 0.00000 0.01794 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  93 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    317 "F-102   " 380.00     339 "F-124   " 380.00 "1 "  1 "        " :  1 0.00000 0.09480 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    318 "F-103   " 380.00     321 "F-106   " 380.00 "1 "  1 "        " :  1 0.00000 0.03594 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  77 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    335 "F-120   " 380.00     320 "F-105   " 380.00 "1 "  1 "        " :  1 0.00000 0.03315 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    321 "F-106   " 380.00     343 "F-128   " 380.00 "1 "  1 "        " :  1 0.00000 0.06137 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  77 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    327 "F_113   " 380.00     322 "F-107   " 380.00 "1 "  1 "        " :  1 0.00000 0.00607 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  92 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    333 "F-118   " 380.00     324 "F-109   " 380.00 "1 "  1 "        " :  1 0.00000 0.02746 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    325 "F-110   " 380.00     334 "F-119   " 380.00 "1 "  1 "        " :  1 0.00000 0.05909 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    340 "F-125   " 380.00     326 "F-111   " 380.00 "1 "  1 "        " :  1 0.00000 0.05007 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    327 "F_113   " 380.00     344 "F_Sieren" 380.00 "1 "  1 "        " :  1 0.00000 0.00642 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  92 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    327 "F_113   " 380.00     344 "F_Sieren" 380.00 "2 "  1 "        " :  1 0.00000 0.01598 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  92 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    327 "F_113   " 380.00     984 "D_Eichst" 380.00 "1 "  1 "        " :  1 0.00000 0.00416 0.00000 1790.0    0.0    0.0    0.0 1.000    1.0 /
  3  92 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    328 "F-113   " 380.00     343 "F-128   " 380.00 "1 "  1 "        " :  1 0.00000 0.03580 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  73 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    328 "F-113   " 380.00     351 "F-136   " 380.00 "1 "  1 "        " :  1 0.00000 0.00898 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  73 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    369 "F-154/15" 380.00     328 "F-113   " 380.00 "1 "  1 "        " :  1 0.00000 0.11140 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  74 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    333 "F-118   " 380.00     329 "F-114   " 380.00 "1 "  1 "        " :  1 0.00000 0.00965 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    329 "F-114   " 380.00     348 "F-133   " 380.00 "1 "  1 "        " :  1 0.00000 0.00843 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    329 "F-114   " 380.00     357 "F-142   " 380.00 "1 "  1 "        " :  1 0.00000 0.01701 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    341 "F-126   " 380.00     330 "F-115   " 380.00 "1 "  1 "        " :  1 0.00000 0.03805 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  70 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    330 "F-115   " 380.00     345 "F-130   " 380.00 "1 "  1 "        " :  1 0.00000 0.08952 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  70 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    331 "F-116   " 380.00     343 "F-128   " 380.00 "1 "  1 "        " :  1 0.00000 0.01978 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  77 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    332 "F-117   " 380.00     361 "F-146   " 380.00 "1 "  1 "        " :  1 0.00000 0.08580 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  78 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    333 "F-118   " 380.00     347 "F-132   " 380.00 "1 "  1 "        " :  1 0.00000 0.01543 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    333 "F-118   " 380.00     352 "F-137   " 380.00 "1 "  1 "        " :  1 0.00000 0.01261 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    334 "F-119   " 380.00     346 "F-131   " 380.00 "1 "  1 "        " :  1 0.00000 0.09900 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  95 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    335 "F-120   " 380.00     348 "F-133   " 380.00 "1 "  1 "        " :  1 0.00000 0.03759 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    336 "F-121   " 380.00     344 "F_Sieren" 380.00 "1 "  1 "        " :  1 0.00000 0.04156 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  92 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    344 "F_Sieren" 380.00     336 "F-121   " 380.00 "2 "  1 "        " :  1 0.00000 0.01937 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 999 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    343 "F-128   " 380.00     337 "F-122   " 380.00 "1 "  1 "        " :  1 0.00000 0.05243 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  77 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    345 "F-130   " 380.00     338 "F-123   " 380.00 "1 "  1 "        " :  1 0.00000 0.12450 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  72 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    338 "F-123   " 380.00     362 "F-147   " 380.00 "1 "  1 "        " :  1 0.00000 0.10445 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  72 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    339 "F-124   " 380.00     364 "F-149   " 380.00 "1 "  1 "        " :  1 0.00000 0.09294 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    342 "F-127   " 380.00     340 "F-125   " 380.00 "1 "  1 "        " :  1 0.00000 0.01585 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    349 "F-134   " 380.00     340 "F-125   " 380.00 "1 "  1 "        " :  1 0.00000 0.04932 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    340 "F-125   " 380.00     364 "F-149   " 380.00 "1 "  1 "        " :  1 0.00000 0.04288 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    345 "F-130   " 380.00     341 "F-126   " 380.00 "1 "  1 "        " :  1 0.00000 0.06672 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  72 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    358 "F-143   " 380.00     342 "F-127   " 380.00 "1 "  1 "        " :  1 0.00000 0.05017 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    359 "F-144   " 380.00     343 "F-128   " 380.00 "1 "  1 "        " :  1 0.00000 0.01109 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    343 "F-128   " 380.00     370 "F-157   " 380.00 "1 "  1 "        " :  1 0.00000 0.04600 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  77 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    344 "F_Sieren" 380.00     350 "F-135   " 380.00 "1 "  1 "        " :  1 0.00000 0.07446 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 999 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    350 "F-135   " 380.00     344 "F_Sieren" 380.00 "2 "  1 "        " :  1 0.00000 0.08247 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    344 "F_Sieren" 380.00     356 "F_Mambel" 380.00 "1 "  1 "        " :  1 0.00000 0.03312 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 999 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    344 "F_Sieren" 380.00     559 "CH_laufe" 380.00 "1 "  1 "        " :  1 0.00000 0.01203 0.00000 1260.0    0.0    0.0    0.0 1.000    1.0 /
  3 999 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    344 "F_Sieren" 380.00     561 "CH_aspha" 380.00 "1 "  1 "        " :  1 0.00000 0.01598 0.00000 1490.0    0.0    0.0    0.0 1.000    1.0 /
  3 999 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    566 "CH_Basse" 380.00     344 "F_Sieren" 380.00 "1 "  1 "        " :  1 0.00000 0.01377 0.00000 1320.0    0.0    0.0    0.0 1.000    1.0 /
  5 170 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    345 "F-130   " 380.00     353 "F-138   " 380.00 "1 "  1 "        " :  1 0.00000 0.07440 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  72 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    345 "F-130   " 380.00     362 "F-147   " 380.00 "1 "  1 "        " :  1 0.00000 0.15076 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  72 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    346 "F-131   " 380.00     350 "F-135   " 380.00 "1 "  1 "        " :  1 0.00000 0.07146 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    347 "F-132   " 380.00     352 "F-137   " 380.00 "1 "  1 "        " :  1 0.00000 0.00557 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    347 "F-132   " 380.00     386 "F-173   " 380.00 "1 "  1 "        " :  1 0.00000 0.14582 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    347 "F-132   " 380.00     396 "F-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.18650 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    348 "F-133   " 380.00     378 "F-165   " 380.00 "1 "  1 "        " :  1 0.00000 0.03535 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    378 "F-165   " 380.00     348 "F-133   " 380.00 "2 "  1 "        " :  1 0.00000 0.03817 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    348 "F-133   " 380.00     379 "F-166   " 380.00 "1 "  1 "        " :  1 0.00000 0.14433 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    364 "F-149   " 380.00     349 "F-134   " 380.00 "1 "  1 "        " :  1 0.00000 0.08099 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    350 "F-135   " 380.00     356 "F_Mambel" 380.00 "1 "  1 "        " :  1 0.00000 0.01905 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    350 "F-135   " 380.00     356 "F_Mambel" 380.00 "2 "  1 "        " :  1 0.00000 0.02844 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    351 "F-136   " 380.00     369 "F-154/15" 380.00 "1 "  1 "        " :  1 0.00000 0.01225 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  74 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    352 "F-137   " 380.00     354 "F-139   " 380.00 "1 "  1 "        " :  1 0.00000 0.00691 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    352 "F-137   " 380.00     396 "F-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.05305 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    353 "F-138   " 380.00     362 "F-147   " 380.00 "1 "  1 "        " :  1 0.00000 0.06923 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  72 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    354 "F-139   " 380.00     355 "F-140   " 380.00 "1 "  1 "        " :  1 0.00000 0.00671 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    359 "F-144   " 380.00     355 "F-140   " 380.00 "1 "  1 "        " :  1 0.00000 0.00941 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    356 "F_Mambel" 380.00     363 "F-148   " 380.00 "1 "  1 "        " :  1 0.00000 0.03342 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    376 "F-163   " 380.00     356 "F_Mambel" 380.00 "1 "  1 "        " :  1 0.00000 0.11627 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    356 "F_Mambel" 380.00     407 "F-195   " 380.00 "1 "  1 "        " :  1 0.00000 0.06628 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    356 "F_Mambel" 380.00     566 "CH_Basse" 380.00 "1 "  1 "        " :  1 0.00000 0.02426 0.00000 1320.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    357 "F-142   " 380.00     379 "F-166   " 380.00 "1 "  1 "        " :  1 0.00000 0.01554 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    358 "F-143   " 380.00     367 "F-152   " 380.00 "1 "  1 "        " :  1 0.00000 0.03520 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    359 "F-144   " 380.00     366 "F-151   " 380.00 "1 "  1 "        " :  1 0.00000 0.00521 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    372 "F-159   " 380.00     359 "F-144   " 380.00 "1 "  1 "        " :  1 0.00000 0.01842 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  76 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    364 "F-149   " 380.00     360 "F-145   " 380.00 "1 "  1 "        " :  1 0.00000 0.04482 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    361 "F-146   " 380.00     372 "F-159   " 380.00 "1 "  1 "        " :  1 0.00000 0.02882 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  76 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    362 "F-147   " 380.00     369 "F-154/15" 380.00 "1 "  1 "        " :  1 0.00000 0.01599 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  74 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    362 "F-147   " 380.00     369 "F-154/15" 380.00 "2 "  1 "        " :  1 0.00000 0.01549 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  74 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    363 "F-148   " 380.00     381 "F-168   " 380.00 "1 "  1 "        " :  1 0.00000 0.06282 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    364 "F-149   " 380.00     365 "F-150   " 380.00 "1 "  1 "        " :  1 0.00000 0.03992 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    371 "F-158   " 380.00     364 "F-149   " 380.00 "1 "  1 "        " :  1 0.00000 0.11682 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    364 "F-149   " 380.00     380 "F-167   " 380.00 "1 "  1 "        " :  1 0.00000 0.01053 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    389 "F-176   " 380.00     364 "F-149   " 380.00 "1 "  1 "        " :  1 0.00000 0.03231 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    364 "F-149   " 380.00     407 "F-195   " 380.00 "1 "  1 "        " :  1 0.00000 0.07201 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    407 "F-195   " 380.00     364 "F-149   " 380.00 "2 "  1 "        " :  1 0.00000 0.03555 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    371 "F-158   " 380.00     365 "F-150   " 380.00 "1 "  1 "        " :  1 0.00000 0.06067 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    370 "F-157   " 380.00     366 "F-151   " 380.00 "1 "  1 "        " :  1 0.00000 0.01157 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    367 "F-152   " 380.00     379 "F-166   " 380.00 "1 "  1 "        " :  1 0.00000 0.06521 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    369 "F-154/15" 380.00     368 "F-153   " 380.00 "1 "  1 "        " :  1 0.00000 0.02157 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  74 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    372 "F-159   " 380.00     369 "F-154/15" 380.00 "1 "  1 "        " :  1 0.00000 0.03562 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  76 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    369 "F-154/15" 380.00     373 "F-160   " 380.00 "1 "  1 "        " :  1 0.00000 0.03627 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  74 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    369 "F-154/15" 380.00     373 "F-160   " 380.00 "2 "  1 "        " :  1 0.00000 0.01653 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  74 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    370 "F-157   " 380.00     372 "F-159   " 380.00 "1 "  1 "        " :  1 0.00000 0.00738 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    371 "F-158   " 380.00     382 "F-169   " 380.00 "1 "  1 "        " :  1 0.00000 0.07658 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    371 "F-158   " 380.00     384 "F-171   " 380.00 "1 "  1 "        " :  1 0.00000 0.05946 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    372 "F-159   " 380.00     377 "F-164   " 380.00 "1 "  1 "        " :  1 0.00000 0.09270 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  76 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    377 "F-164   " 380.00     372 "F-159   " 380.00 "2 "  1 "        " :  1 0.00000 0.10344 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  76 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    372 "F-159   " 380.00     383 "F-170   " 380.00 "1 "  1 "        " :  1 0.00000 0.10420 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  76 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    383 "F-170   " 380.00     372 "F-159   " 380.00 "2 "  1 "        " :  1 0.00000 0.10382 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    388 "F-175   " 380.00     372 "F-159   " 380.00 "1 "  1 "        " :  1 0.00000 0.00965 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    373 "F-160   " 380.00     375 "F-162   " 380.00 "1 "  1 "        " :  1 0.00000 0.05551 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    373 "F-160   " 380.00     377 "F-164   " 380.00 "1 "  1 "        " :  1 0.00000 0.09683 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    373 "F-160   " 380.00     385 "F-172   " 380.00 "1 "  1 "        " :  1 0.00000 0.06108 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    374 "F-161   " 380.00     378 "F-165   " 380.00 "1 "  1 "        " :  1 0.00000 0.08272 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    377 "F-164   " 380.00     375 "F-162   " 380.00 "1 "  1 "        " :  1 0.00000 0.04377 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  76 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    377 "F-164   " 380.00     403 "F-190/19" 380.00 "1 "  1 "        " :  1 0.00000 0.11978 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  76 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    378 "F-165   " 380.00     396 "F-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.11673 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    396 "F-183   " 380.00     378 "F-165   " 380.00 "2 "  1 "        " :  1 0.00000 0.03704 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    405 "F-193   " 380.00     378 "F-165   " 380.00 "1 "  1 "        " :  1 0.00000 0.02351 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    445 "F-234   " 380.00     378 "F-165   " 380.00 "1 "  1 "        " :  1 0.00000 0.07714 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    405 "F-193   " 380.00     379 "F-166   " 380.00 "1 "  1 "        " :  1 0.00000 0.01500 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    380 "F-167   " 380.00     387 "F-174   " 380.00 "1 "  1 "        " :  1 0.00000 0.00652 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    381 "F-168   " 380.00     407 "F-195   " 380.00 "1 "  1 "        " :  1 0.00000 0.09430 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    389 "F-176   " 380.00     382 "F-169   " 380.00 "1 "  1 "        " :  1 0.00000 0.02058 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    383 "F-170   " 380.00     393 "F-180   " 380.00 "1 "  1 "        " :  1 0.00000 0.04043 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    383 "F-170   " 380.00     396 "F-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.13395 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    384 "F-171   " 380.00     394 "F-181   " 380.00 "1 "  1 "        " :  1 0.00000 0.03696 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  99 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    385 "F-172   " 380.00     391 "F-178   " 380.00 "1 "  1 "        " :  1 0.00000 0.03300 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  75 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    386 "F-173   " 380.00     396 "F-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.05746 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    387 "F-174   " 380.00     389 "F-176   " 380.00 "1 "  1 "        " :  1 0.00000 0.03768 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    390 "F-177   " 380.00     387 "F-174   " 380.00 "1 "  1 "        " :  1 0.00000 0.04496 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    387 "F-174   " 380.00     400 "F-187   " 380.00 "1 "  1 "        " :  1 0.00000 0.01038 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    388 "F-175   " 380.00     408 "F-196   " 380.00 "1 "  1 "        " :  1 0.00000 0.01653 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    390 "F-177   " 380.00     389 "F-176   " 380.00 "1 "  1 "        " :  1 0.00000 0.07635 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    389 "F-176   " 380.00     427 "F-215   " 380.00 "1 "  1 "        " :  1 0.00000 0.12583 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  96 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    409 "F-197   " 380.00     391 "F-178   " 380.00 "1 "  1 "        " :  1 0.00000 0.09642 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    405 "F-193   " 380.00     392 "F-179   " 380.00 "1 "  1 "        " :  1 0.00000 0.02732 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    393 "F-180   " 380.00     398 "F-185   " 380.00 "1 "  1 "        " :  1 0.00000 0.02384 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    402 "F-189   " 380.00     394 "F-181   " 380.00 "1 "  1 "        " :  1 0.00000 0.03976 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    394 "F-181   " 380.00     407 "F-195   " 380.00 "1 "  1 "        " :  1 0.00000 0.04641 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    395 "F-182   " 380.00     404 "F_Cornie" 380.00 "1 "  1 "        " :  1 0.00000 0.01726 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    398 "F-185   " 380.00     396 "F-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.01871 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    399 "F-186   " 380.00     396 "F-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.10348 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    396 "F-183   " 380.00     413 "F-201   " 380.00 "1 "  1 "        " :  1 0.00000 0.04738 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    396 "F-183   " 380.00     415 "F-203   " 380.00 "1 "  1 "        " :  1 0.00000 0.06231 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    396 "F-183   " 380.00     420 "F-208   " 380.00 "1 "  1 "        " :  1 0.00000 0.09595 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    421 "F-209   " 380.00     396 "F-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.03708 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  87 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    438 "F-227   " 380.00     396 "F-183   " 380.00 "1 "  1 "        " :  1 0.00000 0.15030 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    396 "F-183   " 380.00     466 "F-255   " 380.00 "1 "  1 "        " :  1 0.00000 0.09254 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  83 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    407 "F-195   " 380.00     397 "F_BoisTo" 380.00 "1 "  1 "        " :  1 0.00000 0.00447 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    397 "F_BoisTo" 380.00     589 "CH-33   " 380.00 "1 "  1 "        " :  1 0.00000 0.01130 0.00000 1470.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    397 "F_BoisTo" 380.00     602 "CH_verbo" 380.00 "1 "  1 "        " :  1 0.00000 0.00302 0.00000 1400.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    408 "F-196   " 380.00     398 "F-185   " 380.00 "1 "  1 "        " :  1 0.00000 0.02586 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    399 "F-186   " 380.00     401 "F-188   " 380.00 "1 "  1 "        " :  1 0.00000 0.02776 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    400 "F-187   " 380.00     416 "F-204   " 380.00 "1 "  1 "        " :  1 0.00000 0.00851 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    401 "F-188   " 380.00     405 "F-193   " 380.00 "1 "  1 "        " :  1 0.00000 0.05150 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    402 "F-189   " 380.00     407 "F-195   " 380.00 "1 "  1 "        " :  1 0.00000 0.05062 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    403 "F-190/19" 380.00     408 "F-196   " 380.00 "1 "  1 "        " :  1 0.00000 0.02757 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    409 "F-197   " 380.00     403 "F-190/19" 380.00 "1 "  1 "        " :  1 0.00000 0.08458 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    403 "F-190/19" 380.00     433 "F-221/22" 380.00 "1 "  1 "        " :  1 0.00000 0.11535 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    404 "F_Cornie" 380.00     406 "F-194   " 380.00 "1 "  1 "        " :  1 0.00000 0.02775 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    407 "F-195   " 380.00     404 "F_Cornie" 380.00 "1 "  1 "        " :  1 0.00000 0.02172 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    407 "F-195   " 380.00     404 "F_Cornie" 380.00 "2 "  1 "        " :  1 0.00000 0.06123 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    404 "F_Cornie" 380.00     598 "CH-42   " 380.00 "1 "  1 "        " :  1 0.00000 0.01120 0.00000  320.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    405 "F-193   " 380.00     411 "F-199   " 380.00 "1 "  1 "        " :  1 0.00000 0.01837 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    405 "F-193   " 380.00     412 "F-200   " 380.00 "1 "  1 "        " :  1 0.00000 0.08868 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    405 "F-193   " 380.00     425 "F-213   " 380.00 "1 "  1 "        " :  1 0.00000 0.07049 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    405 "F-193   " 380.00     432 "F-220   " 380.00 "1 "  1 "        " :  1 0.00000 0.01358 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    410 "F-198   " 380.00     406 "F-194   " 380.00 "1 "  1 "        " :  1 0.00000 0.03318 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    406 "F-194   " 380.00     603 "CH-47   " 380.00 "1 "  1 "        " :  1 0.00000 0.05321 0.00000  320.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    414 "F-202   " 380.00     407 "F-195   " 380.00 "1 "  1 "        " :  1 0.00000 0.04670 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    418 "F-206   " 380.00     407 "F-195   " 380.00 "1 "  1 "        " :  1 0.00000 0.07352 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    407 "F-195   " 380.00     422 "F-210   " 380.00 "1 "  1 "        " :  1 0.00000 0.01161 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    407 "F-195   " 380.00     423 "F-211   " 380.00 "1 "  1 "        " :  1 0.00000 0.02967 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    407 "F-195   " 380.00     427 "F-215   " 380.00 "1 "  1 "        " :  1 0.00000 0.12109 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    602 "CH_verbo" 380.00     407 "F-195   " 380.00 "1 "  1 "        " :  1 0.00000 0.02017 0.00000  700.0    0.0    0.0    0.0 1.000    1.0 /
  5 152 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    408 "F-196   " 380.00     419 "F-207   " 380.00 "1 "  1 "        " :  1 0.00000 0.02631 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    408 "F-196   " 380.00     435 "F-224   " 380.00 "1 "  1 "        " :  1 0.00000 0.01266 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    409 "F-197   " 380.00     419 "F-207   " 380.00 "1 "  1 "        " :  1 0.00000 0.03803 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    409 "F-197   " 380.00     433 "F-221/22" 380.00 "1 "  1 "        " :  1 0.00000 0.15867 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    410 "F-198   " 380.00     424 "F-212   " 380.00 "1 "  1 "        " :  1 0.00000 0.03936 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    411 "F-199   " 380.00     416 "F-204   " 380.00 "1 "  1 "        " :  1 0.00000 0.03738 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    413 "F-201   " 380.00     417 "F-205   " 380.00 "1 "  1 "        " :  1 0.00000 0.02539 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  87 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    426 "F-214   " 380.00     413 "F-201   " 380.00 "1 "  1 "        " :  1 0.00000 0.04554 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  87 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    423 "F-211   " 380.00     414 "F-202   " 380.00 "1 "  1 "        " :  1 0.00000 0.05275 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    438 "F-227   " 380.00     415 "F-203   " 380.00 "1 "  1 "        " :  1 0.00000 0.10425 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    416 "F-204   " 380.00     418 "F-206   " 380.00 "1 "  1 "        " :  1 0.00000 0.01307 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    416 "F-204   " 380.00     427 "F-215   " 380.00 "1 "  1 "        " :  1 0.00000 0.01189 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    416 "F-204   " 380.00     427 "F-215   " 380.00 "2 "  1 "        " :  1 0.00000 0.02640 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    418 "F-206   " 380.00     427 "F-215   " 380.00 "1 "  1 "        " :  1 0.00000 0.02515 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    438 "F-227   " 380.00     420 "F-208   " 380.00 "1 "  1 "        " :  1 0.00000 0.06004 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    458 "F-247   " 380.00     421 "F-209   " 380.00 "1 "  1 "        " :  1 0.00000 0.06450 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    422 "F-210   " 380.00     427 "F-215   " 380.00 "1 "  1 "        " :  1 0.00000 0.00684 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    422 "F-210   " 380.00     427 "F-215   " 380.00 "2 "  1 "        " :  1 0.00000 0.04894 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    422 "F-210   " 380.00     434 "F-223   " 380.00 "1 "  1 "        " :  1 0.00000 0.01637 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    423 "F-211   " 380.00     430 "F-218   " 380.00 "1 "  1 "        " :  1 0.00000 0.03770 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    423 "F-211   " 380.00     431 "F-219   " 380.00 "1 "  1 "        " :  1 0.00000 0.01001 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    423 "F-211   " 380.00     434 "F-223   " 380.00 "1 "  1 "        " :  1 0.00000 0.00813 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    423 "F-211   " 380.00     439 "F-228   " 380.00 "1 "  1 "        " :  1 0.00000 0.05625 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    423 "F-211   " 380.00     439 "F-228   " 380.00 "2 "  1 "        " :  1 0.00000 0.05384 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    423 "F-211   " 380.00     676 "Chivasso" 380.00 "1 "  1 "        " :  1 0.00000 0.03602 0.00000 3100.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    424 "F-212   " 380.00     429 "F-217   " 380.00 "1 "  1 "        " :  1 0.00000 0.02822 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    424 "F-212   " 380.00     430 "F-218   " 380.00 "1 "  1 "        " :  1 0.00000 0.03014 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    425 "F-213   " 380.00     432 "F-220   " 380.00 "1 "  1 "        " :  1 0.00000 0.03582 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    426 "F-214   " 380.00     445 "F-234   " 380.00 "1 "  1 "        " :  1 0.00000 0.06699 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  87 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    427 "F-215   " 380.00     428 "F-216   " 380.00 "1 "  1 "        " :  1 0.00000 0.08218 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    427 "F-215   " 380.00     434 "F-223   " 380.00 "1 "  1 "        " :  1 0.00000 0.02145 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    427 "F-215   " 380.00     436 "F-225   " 380.00 "1 "  1 "        " :  1 0.00000 0.02595 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    436 "F-225   " 380.00     427 "F-215   " 380.00 "2 "  1 "        " :  1 0.00000 0.07866 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    437 "F-226   " 380.00     427 "F-215   " 380.00 "1 "  1 "        " :  1 0.00000 0.05082 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    437 "F-226   " 380.00     427 "F-215   " 380.00 "2 "  1 "        " :  1 0.00000 0.03302 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    440 "F-229   " 380.00     427 "F-215   " 380.00 "1 "  1 "        " :  1 0.00000 0.07263 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    440 "F-229   " 380.00     427 "F-215   " 380.00 "2 "  1 "        " :  1 0.00000 0.07749 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    427 "F-215   " 380.00     442 "F-231   " 380.00 "1 "  1 "        " :  1 0.00000 0.04424 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    447 "F-236   " 380.00     427 "F-215   " 380.00 "1 "  1 "        " :  1 0.00000 0.03606 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    427 "F-215   " 380.00     470 "F-259   " 380.00 "1 "  1 "        " :  1 0.00000 0.02478 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    428 "F-216   " 380.00     434 "F-223   " 380.00 "1 "  1 "        " :  1 0.00000 0.05917 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    431 "F-219   " 380.00     443 "F-232   " 380.00 "1 "  1 "        " :  1 0.00000 0.01883 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    432 "F-220   " 380.00     455 "F-244   " 380.00 "1 "  1 "        " :  1 0.00000 0.09296 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    433 "F-221/22" 380.00     453 "F-242   " 380.00 "1 "  1 "        " :  1 0.00000 0.07514 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    433 "F-221/22" 380.00     456 "F-245   " 380.00 "1 "  1 "        " :  1 0.00000 0.11544 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    433 "F-221/22" 380.00     458 "F-247   " 380.00 "1 "  1 "        " :  1 0.00000 0.10221 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    434 "F-223   " 380.00     441 "F-230   " 380.00 "1 "  1 "        " :  1 0.00000 0.01994 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    435 "F-224   " 380.00     449 "F-238   " 380.00 "1 "  1 "        " :  1 0.00000 0.00814 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    436 "F-225   " 380.00     447 "F-236   " 380.00 "1 "  1 "        " :  1 0.00000 0.00705 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    436 "F-225   " 380.00     447 "F-236   " 380.00 "2 "  1 "        " :  1 0.00000 0.03393 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    437 "F-226   " 380.00     470 "F-259   " 380.00 "1 "  1 "        " :  1 0.00000 0.01678 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    438 "F-227   " 380.00     445 "F-234   " 380.00 "1 "  1 "        " :  1 0.00000 0.02751 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    438 "F-227   " 380.00     466 "F-255   " 380.00 "1 "  1 "        " :  1 0.00000 0.09591 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    438 "F-227   " 380.00     466 "F-255   " 380.00 "2 "  1 "        " :  1 0.00000 0.09887 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    439 "F-228   " 380.00     443 "F-232   " 380.00 "1 "  1 "        " :  1 0.00000 0.04955 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    446 "F-235   " 380.00     440 "F-229   " 380.00 "1 "  1 "        " :  1 0.00000 0.03464 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    441 "F-230   " 380.00     447 "F-236   " 380.00 "1 "  1 "        " :  1 0.00000 0.03070 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    442 "F-231   " 380.00     460 "F-249   " 380.00 "1 "  1 "        " :  1 0.00000 0.04998 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    443 "F-232   " 380.00     684 "venaus  " 380.00 "1 "  1 "        " :  1 0.00000 0.00876 0.00000 1390.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    447 "F-236   " 380.00     444 "F-233   " 380.00 "1 "  1 "        " :  1 0.00000 0.00772 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    445 "F-234   " 380.00     448 "F-237   " 380.00 "1 "  1 "        " :  1 0.00000 0.08585 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    445 "F-234   " 380.00     457 "F-246   " 380.00 "1 "  1 "        " :  1 0.00000 0.03121 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    463 "F-252   " 380.00     445 "F-234   " 380.00 "1 "  1 "        " :  1 0.00000 0.10285 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    445 "F-234   " 380.00     466 "F-255   " 380.00 "1 "  1 "        " :  1 0.00000 0.02843 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    445 "F-234   " 380.00     472 "F-261   " 380.00 "1 "  1 "        " :  1 0.00000 0.09565 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    455 "F-244   " 380.00     446 "F-235   " 380.00 "1 "  1 "        " :  1 0.00000 0.06348 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    447 "F-236   " 380.00     454 "F-243   " 380.00 "1 "  1 "        " :  1 0.00000 0.01403 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    447 "F-236   " 380.00     462 "F-251   " 380.00 "1 "  1 "        " :  1 0.00000 0.05510 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    447 "F-236   " 380.00     462 "F-251   " 380.00 "2 "  1 "        " :  1 0.00000 0.05170 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    448 "F-237   " 380.00     463 "F-252   " 380.00 "1 "  1 "        " :  1 0.00000 0.04727 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    449 "F-238   " 380.00     458 "F-247   " 380.00 "1 "  1 "        " :  1 0.00000 0.00409 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    466 "F-255   " 380.00     450 "F-239   " 380.00 "1 "  1 "        " :  1 0.00000 0.05460 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    451 "F-240   " 380.00     458 "F-247   " 380.00 "1 "  1 "        " :  1 0.00000 0.06558 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    452 "F-241   " 380.00     462 "F-251   " 380.00 "1 "  1 "        " :  1 0.00000 0.03259 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    453 "F-242   " 380.00     458 "F-247   " 380.00 "1 "  1 "        " :  1 0.00000 0.03646 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  84 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    454 "F-243   " 380.00     469 "F-258   " 380.00 "1 "  1 "        " :  1 0.00000 0.04086 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    459 "F-248   " 380.00     455 "F-244   " 380.00 "1 "  1 "        " :  1 0.00000 0.07122 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    455 "F-244   " 380.00     465 "F-254   " 380.00 "1 "  1 "        " :  1 0.00000 0.05305 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    455 "F-244   " 380.00     468 "F-257   " 380.00 "1 "  1 "        " :  1 0.00000 0.10236 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    455 "F-244   " 380.00     475 "F-264   " 380.00 "1 "  1 "        " :  1 0.00000 0.10878 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    456 "F-245   " 380.00     464 "F-253   " 380.00 "1 "  1 "        " :  1 0.00000 0.04107 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    458 "F-247   " 380.00     464 "F-253   " 380.00 "1 "  1 "        " :  1 0.00000 0.06636 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    458 "F-247   " 380.00     474 "F-263   " 380.00 "1 "  1 "        " :  1 0.00000 0.01266 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    458 "F-247   " 380.00     474 "F-263   " 380.00 "2 "  1 "        " :  1 0.00000 0.01118 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    477 "F-266   " 380.00     458 "F-247   " 380.00 "1 "  1 "        " :  1 0.00000 0.09873 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    458 "F-247   " 380.00     490 "F-279   " 380.00 "1 "  1 "        " :  1 0.00000 0.03919 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    459 "F-248   " 380.00     466 "F-255   " 380.00 "1 "  1 "        " :  1 0.00000 0.04844 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  88 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    467 "F-256   " 380.00     461 "F-250   " 380.00 "1 "  1 "        " :  1 0.00000 0.03029 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    464 "F-253   " 380.00     476 "F-265   " 380.00 "1 "  1 "        " :  1 0.00000 0.05147 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    466 "F-255   " 380.00     465 "F-254   " 380.00 "1 "  1 "        " :  1 0.00000 0.07039 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    466 "F-255   " 380.00     471 "F-260   " 380.00 "1 "  1 "        " :  1 0.00000 0.02813 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    472 "F-261   " 380.00     466 "F-255   " 380.00 "1 "  1 "        " :  1 0.00000 0.06368 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  86 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    466 "F-255   " 380.00     479 "F-268   " 380.00 "1 "  1 "        " :  1 0.00000 0.05905 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    523 "F-312   " 380.00     466 "F-255   " 380.00 "1 "  1 "        " :  1 0.00000 0.06879 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  91 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    467 "F-256   " 380.00     478 "F-267   " 380.00 "1 "  1 "        " :  1 0.00000 0.04352 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    468 "F-257   " 380.00     478 "F-267   " 380.00 "1 "  1 "        " :  1 0.00000 0.07845 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    480 "F-269   " 380.00     469 "F-258   " 380.00 "1 "  1 "        " :  1 0.00000 0.06319 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    469 "F-258   " 380.00     481 "F-270   " 380.00 "1 "  1 "        " :  1 0.00000 0.05317 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    470 "F-259   " 380.00     478 "F-267   " 380.00 "1 "  1 "        " :  1 0.00000 0.00655 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    470 "F-259   " 380.00     486 "F-275   " 380.00 "1 "  1 "        " :  1 0.00000 0.01489 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  90 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    472 "F-261   " 380.00     488 "F-277   " 380.00 "1 "  1 "        " :  1 0.00000 0.09830 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  86 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    472 "F-261   " 380.00     503 "F-292   " 380.00 "1 "  1 "        " :  1 0.00000 0.15216 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  86 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    473 "F-262   " 380.00     474 "F-263   " 380.00 "1 "  1 "        " :  1 0.00000 0.02552 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    473 "F-262   " 380.00     474 "F-263   " 380.00 "2 "  1 "        " :  1 0.00000 0.01841 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    474 "F-263   " 380.00     495 "F_canteg" 380.00 "1 "  1 "        " :  1 0.00000 0.03013 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    474 "F-263   " 380.00     495 "F_canteg" 380.00 "2 "  1 "        " :  1 0.00000 0.02924 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    478 "F-267   " 380.00     475 "F-264   " 380.00 "1 "  1 "        " :  1 0.00000 0.06565 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    476 "F-265   " 380.00     503 "F-292   " 380.00 "1 "  1 "        " :  1 0.00000 0.11211 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    477 "F-266   " 380.00     484 "F-273   " 380.00 "1 "  1 "        " :  1 0.00000 0.06618 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3  85 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    478 "F-267   " 380.00     483 "F-272   " 380.00 "1 "  1 "        " :  1 0.00000 0.07784 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    478 "F-267   " 380.00     485 "F-274   " 380.00 "2 "  1 "        " :  1 0.00000 0.06449 0.00000    0.0    0.0    0.0    0.0 1.000    1.0 /
  3 100 0.0000 0.000 1.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
