0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33.4    THU, JUN 27 2013   0:32
TASMO MODEL; OUTPUT GENERATED 2012-09-18 09:43:58
SWINGBUS 1520 FOR 2012LPBL-1:2013-09-01:1:503--1-0-0-0
     1,'JUDY515S    ',  69.0000,1,  26,  99,  17,1.04746, -18.8105,1.10000,0.90000,1.10000,0.90000
     2,'MAYERTH     ', 138.0000,1,  40,  99,  17,1.02545, -15.5628,1.10000,0.90000,1.10000,0.90000
     3,'COLINTO7    ', 138.0000,1,  27,  99,  17,1.01372, -17.1163,1.10000,0.90000,1.10000,0.90000
     4,'WESTLOC7    ', 138.0000,1,  27,  99,  17,1.02075, -15.1985,1.10000,0.90000,1.10000,0.90000
     5,'CLYDE  7    ', 138.0000,1,  27,  99,  17,1.01863, -15.5629,1.10000,0.90000,1.10000,0.90000
     6,'DICKSOA9    ',   4.1600,1,  39,  99,   7,1.03494, -18.8851,1.10000,0.90000,1.10000,0.90000
     7,'BOYLE  7    ', 138.0000,1,  27,  99,  17,1.01706, -17.5532,1.10000,0.90000,1.10000,0.90000
     8,'WHI 3647    ', 138.0000,1,  26,  99,  17,1.03202, -16.6536,1.10000,0.90000,1.10000,0.90000
     9,'WHITECO7    ', 138.0000,1,  26,  99,  17,1.03241, -17.0313,1.10000,0.90000,1.10000,0.90000
    10,'WHITECO8    ',  69.0000,1,  26,  99,  17,1.05258, -16.4793,1.10000,0.90000,1.10000,0.90000
    12,'FOX CREE    ', 138.0000,1,  24,  99,  17,1.03432, -18.6652,1.10000,0.90000,1.10000,0.90000
    13,'KAYBOB 7    ', 138.0000,1,  24,  99,  17,1.02119, -17.9443,1.10000,0.90000,1.10000,0.90000
    14,'WESGEN 9    ',  13.8000,2,  27,  99,   4,1.02500, -11.5652,1.10000,0.90000,1.10000,0.90000
    15,'MTN COA7    ', 138.0000,1,  29,  99,  17,1.04066, -15.5487,1.10000,0.90000,1.10000,0.90000
    16,'FLATBUS7    ', 138.0000,1,  27,  99,  17,1.02566, -14.6298,1.10000,0.90000,1.10000,0.90000
    17,'COLD CR7    ', 138.0000,1,  29,  99,  17,1.04612, -15.9877,1.10000,0.90000,1.10000,0.90000
    18,'GULF RO7    ', 138.0000,1,  29,  99,  17,1.02543, -14.7665,1.10000,0.90000,1.10000,0.90000
    19,'WESGEN T    ', 138.0000,1,  27,  99,  17,1.02716, -14.5244,1.10000,0.90000,1.10000,0.90000
    20,'EDSON  7    ', 138.0000,1,  29,  99,  17,1.02931, -14.3079,1.10000,0.90000,1.10000,0.90000
    21,'WESGEN 7    ', 138.0000,1,  27,  99,   4,1.02917, -14.1775,1.10000,0.90000,1.10000,0.90000
    26,'ENTWIST7    ', 138.0000,1,  40,  99,  17,1.02112, -14.0710,1.10000,0.90000,1.10000,0.90000
    27,'WABAMUN8    ',  69.0000,1,  40,  99,  17,1.03316, -11.8060,1.10000,0.90000,1.10000,0.90000
    31,'FINCAST7    ', 138.0000,1,  52,  99,  17,1.00076, -16.0038,1.10000,0.90000,1.10000,0.90000
    32,'ONOWAY 8    ',  69.0000,1,  40,  99,  17,1.03375, -11.8349,1.10000,0.90000,1.10000,0.90000
    33,'BRAZEAA9    ',  13.2000,2,  30,  99,  17,1.03039, -15.5769,1.10000,0.90000,1.10000,0.90000
    35,'LODGEPO7    ', 138.0000,1,  30,  99,  17,1.01506, -15.1326,1.10000,0.90000,1.10000,0.90000
    36,'BRAZEAU7    ', 138.0000,1,  30,  99,  17,1.03464, -14.8700,1.10000,0.90000,1.10000,0.90000
    37,'HRT EXP7    ', 138.0000,1,  32,  99,  25,1.04018,  -8.8359,1.10000,0.90000,1.10000,0.90000
    38,'BRAZ OUT    ', 138.0000,1,  30,  99,  17,1.03068, -15.5495,1.10000,0.90000,1.10000,0.90000
    39,'CYNTHIA7    ', 138.0000,1,  30,  99,  17,1.01793, -16.2932,1.10000,0.90000,1.10000,0.90000
    40,'N CALDE7    ', 138.0000,1,  60,  99,  17,1.02663, -14.2653,1.10000,0.90000,1.10000,0.90000
    41,'N BARRH7    ', 138.0000,1,  40,  99,  17,1.02875, -14.4485,1.10000,0.90000,1.10000,0.90000
    42,'AMOCO BR    ', 138.0000,1,  30,  99,  17,1.02545, -16.7480,1.10000,0.90000,1.10000,0.90000
    43,'SCOTF_4     ', 138.0000,2,  33,  99,  29,1.03000, -13.5637,1.10000,0.90000,1.10000,0.90000
    44,'FT ASBN7    ', 138.0000,1,  40,  99,  17,1.03328, -16.2256,1.10000,0.90000,1.10000,0.90000
    47,'SHERWOO7    ', 138.0000,1,  60,  99,  17,1.01637, -13.8835,1.10000,0.90000,1.10000,0.90000
    48,'DIAM SH7    ', 138.0000,1,  33,  99,  17,1.03047, -13.5195,1.10000,0.90000,1.10000,0.90000
    49,'KEYSTON7    ', 138.0000,1,  30,  99,  17,1.01978,  -9.7077,1.10000,0.90000,1.10000,0.90000
    50,'RIVERSID    ', 138.0000,2,  33,  99, 211,1.02862, -13.6897,1.10000,0.90000,1.10000,0.90000
    51,'W PEMBI7    ', 138.0000,1,  30,  99,  17,1.02093, -16.8028,1.10000,0.90000,1.10000,0.90000
    52,'BLUERIDG    ', 138.0000,1,  26,  99,  17,1.02646, -16.6682,1.10000,0.90000,1.10000,0.90000
    53,'SANDYPT7    ', 138.0000,1,  48,  99,  17,1.03493, -11.5694,1.10000,0.90000,1.10000,0.90000
    55,'GULF OI7    ', 138.0000,1,  60,  99,  17,1.02012, -13.6193,1.10000,0.90000,1.10000,0.90000
    56,'IPPL ED7    ', 138.0000,1,  60,  99,  17,1.02103, -13.5814,1.10000,0.90000,1.10000,0.90000
    57,'LAMOURE4    ', 240.0000,1,  33,  99,  17,1.03475, -12.3792,1.10000,0.90000,1.10000,0.90000
    58,'FORT SA7    ', 138.0000,1,  60,  99,  17,1.02721, -13.5876,1.10000,0.90000,1.10000,0.90000
    59,'REDWATE7    ', 138.0000,1,  33,  99,  17,1.02010, -14.1124,1.10000,0.90000,1.10000,0.90000
    60,'BEAMER 7    ', 138.0000,1,  33,  99,  17,1.02543, -13.8130,1.10000,0.90000,1.10000,0.90000
    61,'UN CARB9    ', 138.0000,2,  33,  99, 191,1.03000, -13.4367,1.10000,0.90000,1.10000,0.90000
    62,'SHERRIT7    ', 138.0000,1,  33,  99,  17,1.02804, -13.5651,1.10000,0.90000,1.10000,0.90000
    63,'LAMOURE7    ', 138.0000,1,  33,  99,  17,1.03123, -13.4126,1.10000,0.90000,1.10000,0.90000
    64,'BANFF  7    ', 138.0000,1,  44,  99,  17,1.01714, -21.8951,1.10000,0.90000,1.10000,0.90000
    65,'BARDO  7    ', 138.0000,1,  31,  99,  17,1.00362, -14.6155,1.10000,0.90000,1.10000,0.90000
    66,'IOL 737L    ', 138.0000,1,  60,  99,  17,1.01953, -13.6532,1.10000,0.90000,1.10000,0.90000
    67,'BRUDERH7    ', 138.0000,1,  33,  99,  17,1.03663, -13.8124,1.10000,0.90000,1.10000,0.90000
    68,'N HOLDE7    ', 138.0000,1,  56,  99,  17,1.01291, -13.3468,1.10000,0.90000,1.10000,0.90000
    69,'IOL 738L    ', 138.0000,1,  60,  99,  17,1.01462, -13.9596,1.10000,0.90000,1.10000,0.90000
    70,'CAMROSE7    ', 138.0000,1,  31,  99,  17,0.99316, -15.7085,1.10000,0.90000,1.10000,0.90000
    71,'JARROW 8    ',  69.0000,1,  32,  99,  17,1.04713, -10.0942,1.10000,0.90000,1.10000,0.90000
    72,'JARROW 7    ', 138.0000,1,  32,  99,  17,1.02907, -10.0734,1.10000,0.90000,1.10000,0.90000
    73,'HARDIST7    ', 138.0000,1,  32,  99,  17,1.04074,  -8.7950,1.10000,0.90000,1.10000,0.90000
    74,'METIS647    ', 138.0000,1,  37,  99,  17,1.02599, -10.2356,1.10000,0.90000,1.10000,0.90000
    75,'HUGHEND7    ', 138.0000,1,  37,  99,  17,1.02814,  -9.7676,1.10000,0.90000,1.10000,0.90000
    76,'IPPL ST7    ', 138.0000,1,  56,  99,  17,1.03745,  -8.7892,1.10000,0.90000,1.10000,0.90000
    77,'WAINWRI8    ',  69.0000,1,  32,  99,  17,1.04845, -10.2046,1.10000,0.90000,1.10000,0.90000
    78,'SEDGEWI7    ', 138.0000,1,  32,  99,  17,1.04242,  -6.9233,1.10000,0.90000,1.10000,0.90000
    79,'BUFFALO7    ', 138.0000,1,  32,  99,  17,1.02031, -13.4715,1.10000,0.90000,1.10000,0.90000
    80,'BUCKLAK7    ', 138.0000,1,  30,  99,  17,1.00761, -13.4306,1.10000,0.90000,1.10000,0.90000
    81,'BIGSTON4    ', 240.0000,1,  31,  99,  17,1.01133, -11.2546,1.10000,0.90000,1.10000,0.90000
    82,'CHEVRON7    ', 138.0000,1,  24,  99,  17,1.02092, -17.9540,1.10000,0.90000,1.10000,0.90000
    83,'RBCUPIL7    ', 138.0000,1,  17,  99,  21,1.08535, -18.4624,1.10000,0.90000,1.10000,0.90000
    85,'MILLAR 7    ', 138.0000,1,  26,  99,  17,1.01206, -17.2624,1.10000,0.90000,1.10000,0.90000
    86,'PROVOST7    ', 138.0000,1,  37,  99,  17,1.01606, -10.6429,1.10000,0.90000,1.10000,0.90000
    87,'METIS644    ', 240.0000,1,  37,  99,  17,1.06623,  -8.5729,1.10000,0.90000,1.10000,0.90000
    88,'BICKERD7    ', 138.0000,1,  29,  99,  17,1.03570, -13.8113,1.10000,0.90000,1.10000,0.90000
    89,'E EDMON7    ', 138.0000,1,  60,  99,  17,1.02179, -13.5420,1.10000,0.90000,1.10000,0.90000
    90,'BICKERD4    ', 240.0000,1,  29,  99,  17,1.08741, -11.9190,1.10000,0.90000,1.10000,0.90000
    91,'NISKU  7    ', 138.0000,1,  60,  99,  17,0.99989, -16.3020,1.10000,0.90000,1.10000,0.90000
    93,'WETASKI7    ', 138.0000,1,  31,  99,  17,1.01698, -15.5886,1.10000,0.90000,1.10000,0.90000
    94,'ERVICK 7    ', 138.0000,1,  31,  99,  17,0.99651, -15.8085,1.10000,0.90000,1.10000,0.90000
    95,'PONOKA 7    ', 138.0000,1,  31,  99,  17,1.00174, -16.6351,1.10000,0.90000,1.10000,0.90000
    96,'DEVON  7    ', 138.0000,1,  60,  99,  17,0.99262, -16.5854,1.10000,0.90000,1.10000,0.90000
    97,'ECKVILL7    ', 138.0000,1,  35,  99,  17,1.02580, -15.0691,1.10000,0.90000,1.10000,0.90000
    98,'RIMBEY 7    ', 138.0000,1,  35,  99,  17,1.01566, -15.5542,1.10000,0.90000,1.10000,0.90000
    99,'BENALTO7    ', 138.0000,1,  35,  99,  17,1.03348, -14.7107,1.10000,0.90000,1.10000,0.90000
   100,'ROCKY M7    ', 138.0000,1,  38,  99,  17,1.00424, -16.5850,1.10000,0.90000,1.10000,0.90000
   101,'COOKING7    ', 138.0000,1,  60,  99,  17,1.00576, -14.4331,1.10000,0.90000,1.10000,0.90000
   102,'BIGHORN1    ',  13.8000,2,  34,  99,  17,0.98491, -12.6647,1.10000,0.90000,1.10000,0.90000
   103,'BIG HOR7    ', 138.0000,1,  34,  99,  17,1.00461, -12.6647,1.10000,0.90000,1.10000,0.90000
   104,'STRACHA7    ', 138.0000,1,  38,  99,  17,1.00483, -16.9111,1.10000,0.90000,1.10000,0.90000
   105,'PIGEON 7    ', 138.0000,1,  31,  99,  17,1.00923, -15.9112,1.10000,0.90000,1.10000,0.90000
   106,'DEERLAN7    ', 138.0000,1,  33,  99,  17,1.03233, -13.6378,1.10000,0.90000,1.10000,0.90000
   107,'SUNDRE 7    ', 138.0000,1,  38,  99,  17,0.97689, -19.2585,1.10000,0.90000,1.10000,0.90000
   108,'BIGHORN2    ',  13.8000,2,  34,  99,  17,0.97200,  -6.7310,1.10000,0.90000,1.10000,0.90000
   109,'DEERLAN4    ', 240.0000,1,  33,  99,  17,1.05358, -12.8554,1.10000,0.90000,1.10000,0.90000
   110,'IPL EDM7    ', 138.0000,1,  60,  99,  17,1.02103, -13.5818,1.10000,0.90000,1.10000,0.90000
   111,'SANDHIL7    ', 138.0000,1,  48,  99,  17,1.03494, -11.5826,1.10000,0.90000,1.10000,0.90000
   112,'SUNKEN7     ', 138.0000,1,  37,  99,  17,1.02596, -10.2336,1.10000,0.90000,1.10000,0.90000
   113,'BLACKFA7    ', 138.0000,1,  35,  99,  17,1.00909, -16.4435,1.10000,0.90000,1.10000,0.90000
   114,'LACOMBE7    ', 138.0000,1,  35,  99,  17,1.00299, -16.6841,1.10000,0.90000,1.10000,0.90000
   115,'S RED DE    ', 138.0000,1,  35,  99,  17,1.01901, -15.9027,1.10000,0.90000,1.10000,0.90000
   116,'W LACOMB    ', 138.0000,1,  35,  99,  17,1.00536, -16.5935,1.10000,0.90000,1.10000,0.90000
   117,'RED DE A    ', 138.0000,1,  35,  99,  17,1.02114, -15.6961,1.10000,0.90000,1.10000,0.90000
   118,'RED DE B    ', 138.0000,1,  35,  99,  17,1.02114, -15.6961,1.10000,0.90000,1.10000,0.90000
   119,'N RED D7    ', 138.0000,1,  35,  99,  17,1.01957, -15.9889,1.10000,0.90000,1.10000,0.90000
   120,'INNISFA7    ', 138.0000,1,  39,  99,  17,1.00281, -17.5657,1.10000,0.90000,1.10000,0.90000
   121,'OLDS   7    ', 138.0000,1,  39,  99,  17,0.98610, -19.5024,1.10000,0.90000,1.10000,0.90000
   122,'MADDEN 7    ', 138.0000,1,  39,  99,  17,0.98654, -20.9186,1.10000,0.90000,1.10000,0.90000
   123,'DIDSBURY    ', 138.0000,1,  39,  99,  17,0.98730, -20.0734,1.10000,0.90000,1.10000,0.90000
   124,'HARMATT7    ', 138.0000,1,  39,  99,  17,0.98611, -20.0261,1.10000,0.90000,1.10000,0.90000
   125,'YASAA7      ', 138.0000,1,  60,  99,  17,1.02056, -13.5974,1.10000,0.90000,1.10000,0.90000
   126,'SHELL H7    ', 138.0000,1,  39,  99,  17,0.98601, -20.0923,1.10000,0.90000,1.10000,0.90000
   127,'BEDDING2    ', 138.0000,1,   6,  99,   3,1.03399, -20.0276,1.10000,0.90000,1.10000,0.90000
   128,'ELLERSLI    ', 240.0000,1,  60,  99,  17,1.02773,  -8.2702,1.10000,0.90000,1.10000,0.90000
   129,'SUND#1GN    ',  18.0000,2,  40,  99,  17,1.04519,  -2.6960,1.10000,0.90000,1.10000,0.90000
   130,'SUND#3GN    ',  20.0000,2,  40,  99,  17,1.03000,  -1.0400,1.10000,0.90000,1.10000,0.90000
   131,'SUNDANA8    ',  69.0000,1,  40,  99,  17,1.02612, -10.0898,1.10000,0.90000,1.10000,0.90000
   132,'SUNDANC7    ', 138.0000,1,  40,  99,  17,1.03563,  -7.5612,1.10000,0.90000,1.10000,0.90000
   133,'WABAMUN4    ', 240.0000,1,  40,  99,  17,1.06920,  -9.4521,1.10000,0.90000,1.10000,0.90000
   134,'WABAMUN7    ', 138.0000,1,  40,  99,  17,1.03590, -12.1614,1.10000,0.90000,1.10000,0.90000
   135,'SUNDANC4    ', 240.0000,1,  40,  99,  17,1.08601,  -8.0331,1.10000,0.90000,1.10000,0.90000
   136,'E EDMON4    ', 240.0000,1,  60,  99,  17,1.01989,  -9.5295,1.10000,0.90000,1.10000,0.90000
   137,'N CALDE4    ', 240.0000,1,  60,  99,  17,1.03158, -11.6384,1.10000,0.90000,1.10000,0.90000
   138,'N BARRH4    ', 240.0000,1,  40,  99,  17,1.09984, -12.6024,1.10000,0.90000,1.10000,0.90000
   141,'DALEHUR7    ', 138.0000,1,  29,  99,  17,1.04136, -15.5042,1.10000,0.90000,1.10000,0.90000
   142,'KINGMAN7    ', 138.0000,1,  31,  99,  17,0.99910, -15.0443,1.10000,0.90000,1.10000,0.90000
   144,'ALGAR  7    ', 138.0000,1,  61,  99,   1,1.06242, -12.7568,1.10000,0.90000,1.10000,0.90000
   147,'GAETZ  4    ', 240.0000,1,  35,  99,  17,1.02231, -13.6753,1.10000,0.90000,1.10000,0.90000
   148,'GAETZ  7    ', 138.0000,1,  35,  99,  17,1.02539, -15.7667,1.10000,0.90000,1.10000,0.90000
   150,'WILLESD4    ', 240.0000,1,  30,  99,  17,1.05818, -13.1533,1.10000,0.90000,1.10000,0.90000
   151,'BRAZ#1 9    ',  13.8000,2,  30,  99,  17,0.98000, -11.6732,1.10000,0.90000,1.10000,0.90000
   152,'RED DEE4    ', 240.0000,1,  35,  99,  17,1.03685, -13.5035,1.10000,0.90000,1.10000,0.90000
   153,'BRAZEAU4    ', 240.0000,1,  30,  99,  17,1.05685, -13.3477,1.10000,0.90000,1.10000,0.90000
   154,'BRAZ#2 9    ',  13.8000,2,  30,  99,  17,0.98624, -13.3477,1.10000,0.90000,1.10000,0.90000
   155,'BENALTO4    ', 240.0000,1,  35,  99,  17,1.05782, -12.4934,1.10000,0.90000,1.10000,0.90000
   156,'E CROSS4    ', 240.0000,1,  57,  99,  17,1.04043, -16.3616,1.10000,0.90000,1.10000,0.90000
   157,'COCHIN 8    ',  69.0000,1,  32,  99, 241,1.04839, -10.2071,1.10000,0.90000,1.10000,0.90000
   158,'LANGDON2    ', 500.0000,1,   6,  99,  17,1.05675, -13.6971,1.10000,0.90000,1.10000,0.90000
   159,'LANGDON4    ', 240.0000,1,   6,  99,  17,1.05400, -15.4573,1.10000,0.90000,1.10000,0.90000
   160,'JANET  4    ', 240.0000,1,   6,  99,  17,1.04476, -17.2953,1.10000,0.90000,1.10000,0.90000
   161,'SARCEE 4    ', 240.0000,1,   6,  99,  17,1.03714, -18.8590,1.10000,0.90000,1.10000,0.90000
   162,'E CALGAR    ', 240.0000,1,   6,  99,  17,1.03694, -18.4591,1.10000,0.90000,1.10000,0.90000
   163,'SAGITAW4    ', 240.0000,1,  26,  99,  17,1.07260, -14.8146,1.10000,0.90000,1.10000,0.90000
   164,'SAGITAW7    ', 138.0000,1,  26,  99,  17,1.03348, -16.2872,1.10000,0.90000,1.10000,0.90000
   165,'PEIGAN 4    ', 240.0000,1,  53,  99, 191,1.04022, -11.9872,1.10000,0.90000,1.10000,0.90000
   166,'PEIGAN 7    ', 138.0000,1,  53,  99, 191,1.02149,  -9.3579,1.10000,0.90000,1.10000,0.90000
   167,'N LETHB4    ', 240.0000,1,  54,  99,  17,1.04466, -12.9205,1.10000,0.90000,1.10000,0.90000
   168,'SUNSHIN8    ',  69.0000,1,  44,  99,  17,1.00800, -28.3406,1.10000,0.90000,1.10000,0.90000
   169,'CAN CEM7    ', 138.0000,1,  44,  99,  17,1.01951, -21.5436,1.10000,0.90000,1.10000,0.90000
   170,'COCHRAN7    ', 138.0000,1,  44,  99,  17,1.00105, -22.6273,1.10000,0.90000,1.10000,0.90000
   171,'SEEBE  7    ', 138.0000,1,  44,  99, 191,1.02022, -21.2103,1.10000,0.90000,1.10000,0.90000
   172,'HORS GEN    ',  12.0000,2,  44,  99,  17,1.02500, -19.1400,1.10000,0.90000,1.10000,0.90000
   173,'BRETV A7    ', 138.0000,1,  60,  99,  17,1.02011, -13.6184,1.10000,0.90000,1.10000,0.90000
   174,'SPRAY G1    ',  13.2000,2,  44,  99,  17,1.04663, -16.9673,1.10000,0.90000,1.10000,0.90000
   175,'CASCADE7    ', 138.0000,1,  44,  99, 194,1.01997, -21.7543,1.10000,0.90000,1.10000,0.90000
   176,'CASCADE9    ',  13.2000,2,  44,  99, 194,1.03586, -20.6231,1.10000,0.90000,1.10000,0.90000
   177,'AIRDRIE     ', 138.0000,1,  57,  99,  17,1.01138, -19.2263,1.10000,0.90000,1.10000,0.90000
   178,'BANFF  8    ',  69.0000,1,  44,  99,  17,1.01245, -28.1144,1.10000,0.90000,1.10000,0.90000
   179,'MARIANA7    ', 138.0000,1,  61,  99,   1,1.06191, -12.6983,1.10000,0.90000,1.10000,0.90000
   180,'GHOST  7    ', 138.0000,1,  44,  99,  17,1.00834, -21.7053,1.10000,0.90000,1.10000,0.90000
   181,'GHOST A9    ',  13.2000,2,  44,  99,  17,1.00000, -19.5817,1.10000,0.90000,1.10000,0.90000
   183,'BEARSPWB    ',  13.2000,2,  44,  99,  17,1.04255, -22.1056,1.10000,0.90000,1.10000,0.90000
   184,'BEARSPAW    ', 138.0000,1,  44,  99,  17,1.00797, -22.4512,1.10000,0.90000,1.10000,0.90000
   187,'BEDDING1    ', 240.0000,1,   6,  99,   3,1.03778, -17.6214,1.10000,0.90000,1.10000,0.90000
   188,'ANG COCA    ',  25.0000,1,  44,  99,  17,1.04849, -24.3563,1.10000,0.90000,1.10000,0.90000
   189,'ANG COCB    ',  13.8000,2,  44,  99,  17,1.00662, -25.7694,1.10000,0.90000,1.10000,0.90000
   190,'SPRAY G2    ',  13.2000,2,  44,  99,  17,1.02635, -21.2383,1.10000,0.90000,1.10000,0.90000
   191,'ANG COCH    ', 138.0000,1,  44,  99,  17,0.99933, -22.6421,1.10000,0.90000,1.10000,0.90000
   192,'NELSON L    ', 138.0000,1,  31,  99,  17,0.99798, -16.8099,1.10000,0.90000,1.10000,0.90000
   193,'KANANAS7    ', 138.0000,1,  44,  99,  17,1.02098, -21.1806,1.10000,0.90000,1.10000,0.90000
   194,'LAKE LO8    ',  69.0000,1,  44,  99,  17,0.97483, -28.9359,1.10000,0.90000,1.10000,0.90000
   195,'RUNDLE S    ', 138.0000,1,  44,  99,  17,1.02568, -21.3307,1.10000,0.90000,1.10000,0.90000
   196,'KANANAS9    ',  12.0000,2,  44,  99,  17,1.04786, -19.0687,1.10000,0.90000,1.10000,0.90000
   197,'RUNDLE G    ',  13.8000,2,  44,  99,  17,1.04761, -19.1964,1.10000,0.90000,1.10000,0.90000
   198,'BALZAC 7    ', 138.0000,1,   6,  99,  17,1.03399, -19.9670,1.10000,0.90000,1.10000,0.90000
   199,'SHELL J7    ', 138.0000,1,  44,  99,  17,1.00667, -21.9173,1.10000,0.90000,1.10000,0.90000
   201,'JUMPPND7    ', 138.0000,1,  44,  99,  17,1.01471, -21.6066,1.10000,0.90000,1.10000,0.90000
   202,'SARCEE 7    ', 138.0000,1,   6,  99,  17,1.01481, -21.6508,1.10000,0.90000,1.10000,0.90000
   203,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.04030, -21.7387,1.10000,0.90000,1.10000,0.90000
   204,'MCMILLA4    ', 240.0000,1,  61,  99,   1,1.11530, -11.3228,1.10000,0.90000,1.10000,0.90000
   205,'AMOCO R7    ', 138.0000,1,  38,  99,  17,0.97924, -18.6871,1.10000,0.90000,1.10000,0.90000
   207,'JANET  7    ', 138.0000,1,   6,  99,  17,1.02839, -20.3080,1.10000,0.90000,1.10000,0.90000
   208,'ENMX2S 7    ', 138.0000,1,   6,  99,   3,1.01120, -21.9265,1.10000,0.90000,1.10000,0.90000
   209,'BRETONA1    ', 138.0000,1,  60,  99,  17,1.01319, -13.9814,1.10000,0.90000,1.10000,0.90000
   210,'SJPC_TP     ', 138.0000,1,  44,  99,  17,1.00688, -21.9083,1.10000,0.90000,1.10000,0.90000
   211,'MOUNT A7    ', 138.0000,1,  44,  99,  17,1.02444, -21.2584,1.10000,0.90000,1.10000,0.90000
   213,'HAIGRIVE    ', 138.0000,1,  17,  99,   1,1.10125, -20.5822,1.10000,0.90000,1.10000,0.90000
   214,'POCATEA9    ',  13.8000,2,  44,  99,  17,0.99953, -18.2378,1.10000,0.90000,1.10000,0.90000
   215,'TEX.W.P7    ', 138.0000,1,  30,  99,  17,1.01586, -16.1125,1.10000,0.90000,1.10000,0.90000
   216,'BARRIER7    ', 138.0000,1,  44,  99,  17,1.02257, -21.1971,1.10000,0.90000,1.10000,0.90000
   217,'SJP_CRK     ', 138.0000,1,  44,  99,  17,1.00683, -21.9104,1.10000,0.90000,1.10000,0.90000
   218,'BLACKMUD    ', 138.0000,1,  60,  99,  17,0.99549, -16.4846,1.10000,0.90000,1.10000,0.90000
   219,'KILLARN7    ', 138.0000,1,  37,  99,  17,1.00820, -14.0910,1.10000,0.90000,1.10000,0.90000
   220,'HAYTER 7    ', 138.0000,1,  37,  99,  17,0.99299, -14.7145,1.10000,0.90000,1.10000,0.90000
   221,'CRR-W1      ', 240.0000,1,  53,  99,  58,1.03459, -11.3258,1.10000,0.90000,1.10000,0.90000
   222,'BARRIER9    ',  13.2000,2,  44,  99,  17,1.03000, -18.8111,1.10000,0.90000,1.10000,0.90000
   223,'PINCHER8    ',  69.0000,1,  53,  99,  17,1.01960, -10.2501,1.10000,0.90000,1.10000,0.90000
   224,'PINCHER7    ', 138.0000,1,  53,  99,  17,1.03981, -10.0907,1.10000,0.90000,1.10000,0.90000
   225,'WARE JCT    ', 240.0000,1,  47,  99,  17,1.07611,  -8.5870,1.10000,0.90000,1.10000,0.90000
   226,'DRYWOOD8    ',  69.0000,1,  55,  99,  17,1.01834, -11.6363,1.10000,0.90000,1.10000,0.90000
   227,'SHELL WA    ',  69.0000,1,  55,  99,  17,1.00318, -11.8329,1.10000,0.90000,1.10000,0.90000
   228,'YARROW 8    ',  69.0000,1,  55,  99,  17,1.01817, -11.6412,1.10000,0.90000,1.10000,0.90000
   229,'170AL-TA    ', 138.0000,1,  53,  99,  17,1.03993, -11.1326,1.10000,0.90000,1.10000,0.90000
   230,'OLDMAN D    ', 138.0000,1,  53,  99,   1,1.04280,  -9.4772,1.10000,0.90000,1.10000,0.90000
   231,'N SHELL8    ',  69.0000,1,  55,  99,  17,1.00191, -11.8869,1.10000,0.90000,1.10000,0.90000
   232,'COLEMAN7    ', 138.0000,1,  53,  99,  17,1.03310, -12.3107,1.10000,0.90000,1.10000,0.90000
   233,'DRYWOOD7    ', 138.0000,1,  55,  99,  17,1.03057, -10.4014,1.10000,0.90000,1.10000,0.90000
   234,'CASTRIV1    ', 138.0000,1,  53,  99,  44,1.03941, -10.1386,1.10000,0.90000,1.10000,0.90000
   235,'STAVELY7    ', 138.0000,1,  49,  99,  17,0.99710, -17.5167,1.10000,0.90000,1.10000,0.90000
   236,'HIGH RI8    ',  69.0000,1,  46,  99,  17,1.04998, -22.6891,1.10000,0.90000,1.10000,0.90000
   237,'FORT MA7    ', 138.0000,1,  53,  99,  17,0.99976, -15.2221,1.10000,0.90000,1.10000,0.90000
   238,'BLACK D7    ', 138.0000,1,  46,  99,  17,0.98948, -22.0578,1.10000,0.90000,1.10000,0.90000
   239,'OKOTOKS7    ', 138.0000,1,  46,  99,  17,1.00227, -21.6532,1.10000,0.90000,1.10000,0.90000
   240,'MAGCAN 7    ', 138.0000,1,  46,  99,  17,1.00339, -21.7694,1.10000,0.90000,1.10000,0.90000
   241,'BLACK D8    ',  69.0000,1,  46,  99,  17,1.00812, -23.5850,1.10000,0.90000,1.10000,0.90000
   242,'HIGH RI7    ', 138.0000,1,  46,  99,  17,0.99670, -21.6835,1.10000,0.90000,1.10000,0.90000
   243,'HARTELL7    ', 138.0000,1,  46,  99,  17,0.99119, -21.9814,1.10000,0.90000,1.10000,0.90000
   244,'VULCAN 7    ', 138.0000,1,  49,  99,  17,1.00495, -18.4246,1.10000,0.90000,1.10000,0.90000
   245,'GLENWOO8    ',  69.0000,1,  55,  99, 191,1.00769, -12.6270,1.10000,0.90000,1.10000,0.90000
   246,'SPRING 8    ',  69.0000,1,  55,  99,  17,1.00669, -13.4007,1.10000,0.90000,1.10000,0.90000
   247,'CAVALIER    ', 138.0000,1,  45,  99,  42,1.03119, -17.6891,1.10000,0.90000,1.10000,0.90000
   248,'MAHKESES    ', 138.0000,2,  28,  99,  36,1.04000, -13.2350,1.10000,0.90000,1.10000,0.90000
   249,'878S        ', 138.0000,1,  19,  99,   1,1.08249, -24.6069,1.10000,0.90000,1.10000,0.90000
   250,'DUCHESS7    ', 138.0000,1,  47,  99,  17,1.00839, -13.6406,1.10000,0.90000,1.10000,0.90000
   251,'GARDN1      ', 138.0000,1,  55,  99,  10,1.00509, -14.1587,1.10000,0.90000,1.10000,0.90000
   252,'CARSELA7    ', 138.0000,1,  45,  99,  17,1.01745, -18.9337,1.10000,0.90000,1.10000,0.90000
   253,'BLACKIE7    ', 138.0000,1,  45,  99,  17,1.01688, -19.1765,1.10000,0.90000,1.10000,0.90000
   254,'GLEICHE7    ', 138.0000,1,  45,  99, 191,1.02154, -18.0874,1.10000,0.90000,1.10000,0.90000
   255,'CHINOOK9    ',  34.5000,2,  53,  99,  17,0.98552,  -9.0211,1.10000,0.90000,1.10000,0.90000
   256,'BROOKS 7    ', 138.0000,1,  47,  99,  17,1.01439, -13.3513,1.10000,0.90000,1.10000,0.90000
   257,'LIMESTO7    ', 138.0000,1,  38,  99,  17,0.96593, -19.3499,1.10000,0.90000,1.10000,0.90000
   258,'ELLERSLI    ', 500.0000,1,  60,  99,  17,1.05080,  -1.3556,1.10000,0.90000,1.10000,0.90000
   259,'STRATHM7    ', 138.0000,1,  45,  99,  17,1.02316, -18.9732,1.10000,0.90000,1.10000,0.90000
   260,'JENNER 4    ', 240.0000,1,  48,  99,  17,1.07956, -10.1500,1.10000,0.90000,1.10000,0.90000
   262,'DOME EM4    ', 240.0000,1,  48,  99,  17,1.08327, -11.1094,1.10000,0.90000,1.10000,0.90000
   263,'EMP LIQ7    ', 138.0000,1,  48,  99,  17,1.03395, -11.6347,1.10000,0.90000,1.10000,0.90000
   264,'COWLEY 8    ',  69.0000,1,  53,  99,  17,1.03169,  -9.3632,1.10000,0.90000,1.10000,0.90000
   265,'US WIND9    ',  34.5000,2,  53,  99,  17,0.98541,  -9.1359,1.10000,0.90000,1.10000,0.90000
   266,'EMPRESA7    ', 138.0000,1,  48,  99,  17,1.03511, -11.5645,1.10000,0.90000,1.10000,0.90000
   267,'DOME EM7    ', 138.0000,1,  48,  99,  17,1.03510, -11.5613,1.10000,0.90000,1.10000,0.90000
   268,'DOME EA9    ',  13.8000,2,  48,  99,  17,1.03099, -12.0303,1.10000,0.90000,1.10000,0.90000
   269,'BURDETT7    ', 138.0000,1,  52,  99,  17,0.99786, -16.1805,1.10000,0.90000,1.10000,0.90000
   270,'SUFFIEL7    ', 138.0000,1,   4,  99,  17,0.99951, -15.3556,1.10000,0.90000,1.10000,0.90000
   271,'BULLS H7    ', 138.0000,1,   4,  99,  17,1.01937, -14.8782,1.10000,0.90000,1.10000,0.90000
   272,'TABER  7    ', 138.0000,1,  52,  99,  17,1.00401, -16.2220,1.10000,0.90000,1.10000,0.90000
   274,'VAUXHAL7    ', 138.0000,1,  52,  99,  17,0.99811, -15.7733,1.10000,0.90000,1.10000,0.90000
   275,'TILLEY 7    ', 138.0000,1,  47,  99,  17,1.00960, -14.8514,1.10000,0.90000,1.10000,0.90000
   276,'W BROOK7    ', 138.0000,1,  47,  99,  17,1.01799, -12.9455,1.10000,0.90000,1.10000,0.90000
   277,'WESTFLD7    ', 138.0000,1,  52,  99,  17,0.99666, -16.2557,1.10000,0.90000,1.10000,0.90000
   278,'WARNER 8    ',  69.0000,1,  55,  99,  17,0.97053, -15.4733,1.10000,0.90000,1.10000,0.90000
   279,'STAVELEY    ', 138.0000,1,  49,  99,  17,1.00024, -17.3662,1.10000,0.90000,1.10000,0.90000
   280,'STIRLIN8    ',  69.0000,1,  55,  99,  17,1.00896, -15.3106,1.10000,0.90000,1.10000,0.90000
   282,'HEARTLAK    ', 240.0000,1,  27,  99,   1,1.10959, -12.4014,1.10000,0.90000,1.10000,0.90000
   283,'CANMORE7    ', 138.0000,1,  44,  99,  17,1.02477, -21.5292,1.10000,0.90000,1.10000,0.90000
   284,'BUTTE7      ', 138.0000,1,   4,  99,  17,1.01602, -15.0233,1.10000,0.90000,1.10000,0.90000
   285,'BAYMAG      ', 138.0000,1,  44,  99,  17,1.02107, -21.5320,1.10000,0.90000,1.10000,0.90000
   286,'ENCHANT7    ', 138.0000,1,  52,  99,  17,0.99783, -15.1714,1.10000,0.90000,1.10000,0.90000
   287,'DOME EB9    ',  13.8000,2,  48,  99,  17,1.02885, -13.1863,1.10000,0.90000,1.10000,0.90000
   288,'DOME EC9    ',  13.8000,2,  48,  99,  17,1.03232, -11.7074,1.10000,0.90000,1.10000,0.90000
   289,'DOME EM9    ',  13.8000,2,  48,  99,  17,1.03148, -11.9552,1.10000,0.90000,1.10000,0.90000
   290,'BALZ COG    ', 138.0000,1,   6,  99,  42,1.03640, -19.8396,1.10000,0.90000,1.10000,0.90000
   291,'CONRAD 7    ', 138.0000,1,  52,  99,  17,0.99612, -15.8157,1.10000,0.90000,1.10000,0.90000
   292,'JENNER7     ', 138.0000,1,  48,  99,  17,1.01769, -14.5485,1.10000,0.90000,1.10000,0.90000
   293,'STIRLIN7    ', 138.0000,1,  55,  99,  17,1.00100, -15.0880,1.10000,0.90000,1.10000,0.90000
   295,'DRYCREEK    ', 138.0000,1,  57,  99,  17,1.02138, -19.7325,1.10000,0.90000,1.10000,0.90000
   296,'GOOSEL7     ', 138.0000,1,  53,  99,  17,1.03990, -10.0872,1.10000,0.90000,1.10000,0.90000
   297,'WAINWRI7    ', 138.0000,1,  32,  99,  17,1.01549, -10.3539,1.10000,0.90000,1.10000,0.90000
   298,'ALB NEWS    ', 240.0000,1,  26,  99,  17,1.06233, -15.5306,1.10000,0.90000,1.10000,0.90000
   299,'SUND866S    ',  69.0000,1,  40,  99,  17,1.02477, -10.7274,1.10000,0.90000,1.10000,0.90000
   300,'KEEP320P    ',  69.0000,1,  40,  99,  17,1.02714, -10.6581,1.10000,0.90000,1.10000,0.90000
   301,'KEEPHIL8    ',  69.0000,1,  40,  99,  17,1.02477, -10.7274,1.10000,0.90000,1.10000,0.90000
   302,'MARION 7    ', 138.0000,1,  40,  99,  17,1.03371,  -7.2998,1.10000,0.90000,1.10000,0.90000
   303,'STELCO 1    ', 138.0000,1,  60,  99,  17,1.02303, -13.5911,1.10000,0.90000,1.10000,0.90000
   304,'PLAMOND7    ', 138.0000,1,  27,  99,  17,1.01880, -17.1914,1.10000,0.90000,1.10000,0.90000
   305,'LAC LA 7    ', 138.0000,1,  27,  99,  17,1.01530, -16.2255,1.10000,0.90000,1.10000,0.90000
   306,'WINEFRE7    ', 138.0000,1,  27,  99,  17,1.03286, -12.6107,1.10000,0.90000,1.10000,0.90000
   308,'FLATLK-2    ', 138.0000,1,  27,  99,  17,1.02536, -17.6228,1.10000,0.90000,1.10000,0.90000
   309,'MCMILLA7    ', 138.0000,1,  61,  99,   1,1.07548, -11.8804,1.10000,0.90000,1.10000,0.90000
   310,'SPRAY  S    ', 138.0000,1,  44,  99,  17,1.02635, -21.2383,1.10000,0.90000,1.10000,0.90000
   311,'LEDUC1      ', 138.0000,1,  60,  99,  17,0.98660, -16.9277,1.10000,0.90000,1.10000,0.90000
   312,'E CROSS7    ', 138.0000,1,  57,  99,  17,1.01730, -17.7233,1.10000,0.90000,1.10000,0.90000
   313,'JOSEPH1     ', 240.0000,1,  33,  99,  17,1.03706, -12.8028,1.10000,0.90000,1.10000,0.90000
   314,'JOSEPH2     ', 138.0000,1,  33,  99,  17,1.03092, -13.5089,1.10000,0.90000,1.10000,0.90000
   315,'HUSSAR      ', 138.0000,1,  45,  99,  17,1.02366, -18.3288,1.10000,0.90000,1.10000,0.90000
   316,'LAURATP     ',  69.0000,1,  26,  99,  17,1.03721, -18.1528,1.10000,0.90000,1.10000,0.90000
   317,'CARSONA8    ',  69.0000,1,  26,  99,  17,1.03711, -18.1569,1.10000,0.90000,1.10000,0.90000
   318,'W CROSSF    ', 138.0000,1,  57,  99,  17,1.01118, -18.1876,1.10000,0.90000,1.10000,0.90000
   319,'COALSPU8    ',  69.0000,1,  29,  99,  17,1.03416, -14.9084,1.10000,0.90000,1.10000,0.90000
   320,'CHAPPIC7    ', 138.0000,1,   4,  99,  17,1.02067, -14.0462,1.10000,0.90000,1.10000,0.90000
   321,'HEARTLAK    ', 138.0000,1,  27,  99,   1,1.02844, -13.3689,1.10000,0.90000,1.10000,0.90000
   322,'CARSON 8    ',  69.0000,1,  26,  99,  17,1.03768, -17.9933,1.10000,0.90000,1.10000,0.90000
   323,'CADOMIN8    ',  69.0000,1,  29,  99,  17,1.03328, -14.9643,1.10000,0.90000,1.10000,0.90000
   324,'COALSPU7    ', 138.0000,1,  29,  99,  17,1.02439, -14.8645,1.10000,0.90000,1.10000,0.90000
   325,'PEGAS.L8    ',  69.0000,1,  26,  99,  17,1.03703, -18.0832,1.10000,0.90000,1.10000,0.90000
   326,'COAL VA7    ', 138.0000,1,  29,  99,  17,1.02060, -15.0559,1.10000,0.90000,1.10000,0.90000
   328,'MACLEOD1    ', 138.0000,1,  53,  99,  19,1.02101,  -8.3670,1.10000,0.90000,1.10000,0.90000
   329,'POCATER7    ', 138.0000,1,  44,  99,  17,1.02349, -19.1821,1.10000,0.90000,1.10000,0.90000
   330,'P C BRA7    ', 138.0000,1,  30,  99,  17,1.01352, -16.7654,1.10000,0.90000,1.10000,0.90000
   331,'VIOL GR7    ', 138.0000,1,  30,  99,  17,1.00729, -13.8639,1.10000,0.90000,1.10000,0.90000
   332,'DVPL IA9    ',  13.8000,2,  30,  99,   4,1.04763, -11.8476,1.10000,0.90000,1.10000,0.90000
   333,'QUENSTWN    ', 138.0000,1,  45,  99,  17,1.01879, -17.8586,1.10000,0.90000,1.10000,0.90000
   334,'SUMMER04    ', 138.0000,1,  53,  99,  17,1.04268,  -9.4808,1.10000,0.90000,1.10000,0.90000
   336,'SUMMER01    ', 138.0000,1,  53,  99,  19,1.04365,  -8.7941,1.10000,0.90000,1.10000,0.90000
   337,'ESSO JU8    ',  69.0000,1,  26,  99,  17,1.04397, -18.6963,1.10000,0.90000,1.10000,0.90000
   340,'NAMAKA 7    ', 138.0000,1,  45,  99,  17,1.02909, -17.9988,1.10000,0.90000,1.10000,0.90000
   342,'SUND#4GN    ',  20.0000,2,  40,  99,  17,1.03000,  -1.1250,1.10000,0.90000,1.10000,0.90000
   343,'TABERW1     ', 138.0000,1,  52,  99, 421,1.00172, -15.5039,1.10000,0.90000,1.10000,0.90000
   344,'WARLOW7     ', 138.0000,1,  48,  99,  17,1.01652, -14.6356,1.10000,0.90000,1.10000,0.90000
   345,'SUND#5GN    ',  20.0000,2,  40,  99,  17,1.03000,  -1.2980,1.10000,0.90000,1.10000,0.90000
   346,'GOOSEL4     ', 240.0000,1,  53,  99,  17,1.03509, -11.3737,1.10000,0.90000,1.10000,0.90000
   347,'LUNDBRE8    ',  69.0000,1,  53,  99,  17,1.03207,  -9.4017,1.10000,0.90000,1.10000,0.90000
   348,'LEISMER4    ', 240.0000,1,  61,  99,  17,1.10614, -11.3649,1.10000,0.90000,1.10000,0.90000
   350,'SUND#6GN    ',  20.0000,2,  40,  99,  17,1.03000,  -4.7229,1.10000,0.90000,1.10000,0.90000
   353,'SUND204S    ',  69.0000,1,  40,  99,  17,1.02557, -10.0968,1.10000,0.90000,1.10000,0.90000
   356,'BON GLE7    ', 138.0000,1,  31,  99,  17,1.00543, -16.0951,1.10000,0.90000,1.10000,0.90000
   357,'STALBE7     ', 138.0000,1,  60,  99,  17,1.01382, -15.0937,1.10000,0.90000,1.10000,0.90000
   358,'SODER1      ', 138.0000,1,  53,  99, 231,1.01926,  -8.4296,1.10000,0.90000,1.10000,0.90000
   359,'ACHESON     ', 138.0000,1,  60,  99,  17,0.99814, -16.1257,1.10000,0.90000,1.10000,0.90000
   360,'STONY P7    ', 138.0000,1,  40,  99,  17,0.99706, -15.5564,1.10000,0.90000,1.10000,0.90000
   361,'EDGERTO8    ',  69.0000,4,  37,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   362,'EDGERTO7    ', 138.0000,1,  37,  99,  17,1.01791, -14.5716,1.10000,0.90000,1.10000,0.90000
   363,'NW CARD7    ', 138.0000,1,  60,  99,  17,1.02041, -14.9443,1.10000,0.90000,1.10000,0.90000
   364,'CARVEL01    ', 138.0000,1,  40,  99,  17,1.00783, -14.4606,1.10000,0.90000,1.10000,0.90000
   365,'BUFORD 7    ', 138.0000,1,  31,  99,  17,0.99174, -16.7159,1.10000,0.90000,1.10000,0.90000
   366,'VISCOUNT    ', 138.0000,1,  60,  99,  17,1.02394, -14.4790,1.10000,0.90000,1.10000,0.90000
   368,'CHEVIOT1    ', 138.0000,1,  29,  99,  17,1.02088, -15.0872,1.10000,0.90000,1.10000,0.90000
   369,'CHRISLK1    ', 240.0000,1,  61,  99,  17,1.10286, -11.1559,1.10000,0.90000,1.10000,0.90000
   370,'SHELL C7    ', 138.0000,1,  38,  99,  17,0.98371, -18.5080,1.10000,0.90000,1.10000,0.90000
   372,'WAB27398    ',  69.0000,1,  40,  99,  17,1.03300, -11.8103,1.10000,0.90000,1.10000,0.90000
   373,'IPL HAR7    ', 138.0000,1,  32,  99,  17,1.04047,  -8.8068,1.10000,0.90000,1.10000,0.90000
   374,'BIGSTON7    ', 138.0000,1,  31,  99,  17,1.03111, -14.8707,1.10000,0.90000,1.10000,0.90000
   375,'POCATER9    ',  25.0000,1,  44,  99,  17,1.00280, -17.8303,1.10000,0.90000,1.10000,0.90000
   376,'INTERLB9    ',  25.0000,1,  44,  99,  17,1.00843, -17.2438,1.10000,0.90000,1.10000,0.90000
   377,'INTERLA9    ',   4.1600,2,  44,  99,  17,1.03085, -16.1013,1.10000,0.90000,1.10000,0.90000
   378,'STELCO 2    ', 138.0000,1,  60,  99,  17,1.02307, -13.5917,1.10000,0.90000,1.10000,0.90000
   379,'THREE A9    ',  25.0000,1,  44,  99,  17,1.02154, -20.3628,1.10000,0.90000,1.10000,0.90000
   380,'RUNDLE 9    ',  25.0000,1,  44,  99,  17,1.03002, -21.3514,1.10000,0.90000,1.10000,0.90000
   381,'THREE S9    ',   6.9000,2,  44,  99,  17,1.05195, -19.5263,1.10000,0.90000,1.10000,0.90000
   382,'SHELL RA    ', 138.0000,1,  38,  99,  17,0.98374, -18.4673,1.10000,0.90000,1.10000,0.90000
   383,'NOVA ST1    ', 138.0000,2,  35,  99,  17,1.01800, -15.8894,1.10000,0.90000,1.10000,0.90000
   384,'UC PRENT    ', 138.0000,1,  35,  99,  17,1.02054, -16.4603,1.10000,0.90000,1.10000,0.90000
   385,'SHELL SC    ', 138.0000,1,  38,  99,  17,0.98968, -18.0299,1.10000,0.90000,1.10000,0.90000
   386,'SHELL EA    ', 138.0000,1,  38,  99,  17,0.97575, -19.3213,1.10000,0.90000,1.10000,0.90000
   387,'COMINCO7    ', 138.0000,1,  35,  99,  17,1.01765, -16.0569,1.10000,0.90000,1.10000,0.90000
   388,'ELLIS  7    ', 138.0000,1,  35,  99,  17,1.02055, -16.4470,1.10000,0.90000,1.10000,0.90000
   389,'HILLRIDG    ', 138.0000,1,  54,  99,  10,1.00626, -15.0180,1.10000,0.90000,1.10000,0.90000
   391,'ALBCHEM7    ', 138.0000,1,  33,  99,  17,1.03602, -13.7766,1.10000,0.90000,1.10000,0.90000
   392,'ALPAC1      ', 138.0000,1,  27,  99, 301,1.04048, -17.3784,1.10000,0.90000,1.10000,0.90000
   394,'ASTOTIN     ', 138.0000,1,  33,  99,  17,1.03664, -13.8126,1.10000,0.90000,1.10000,0.90000
   395,'NITON  7    ', 138.0000,1,  29,  99,  17,1.01689, -14.6726,1.10000,0.90000,1.10000,0.90000
   397,'PINEDAL7    ', 138.0000,1,  29,  99,  17,1.01886, -14.6599,1.10000,0.90000,1.10000,0.90000
   398,'BROOKFLD    ', 138.0000,1,  35,  99,  17,1.01771, -15.9023,1.10000,0.90000,1.10000,0.90000
   399,'BASSAN7     ', 138.0000,1,  47,  99,  17,1.00976, -14.5502,1.10000,0.90000,1.10000,0.90000
   400,'MONARCH7    ', 138.0000,1,  54,  99,  17,1.00151, -14.8813,1.10000,0.90000,1.10000,0.90000
   401,'HAYS   7    ', 138.0000,1,  52,  99,  17,1.00256, -15.8414,1.10000,0.90000,1.10000,0.90000
   402,'KETTLES1    ', 138.0000,1,  53,  99, 192,1.03528,  -9.6750,1.10000,0.90000,1.10000,0.90000
   403,'KEEP#3GN    ',  22.0000,2,  40,  99,  17,1.02020,   9.6076,1.10000,0.90000,1.10000,0.90000
   405,'CONKLIN2    ', 240.0000,2,  61,  99, 251,1.09828, -10.3020,1.10000,0.90000,1.10000,0.90000
   406,'CHIN CH7    ', 138.0000,1,  54,  99,  17,1.00505, -15.0225,1.10000,0.90000,1.10000,0.90000
   407,'CHIN CH9    ',  13.8000,2,  54,  99,  17,1.02756, -12.8113,1.10000,0.90000,1.10000,0.90000
   408,'WHITEGE9    ',  12.5000,2,  26,  99,  17,1.02671, -12.8466,1.10000,0.90000,1.10000,0.90000
   409,'KETTLES     ', 138.0000,1,  53,  99,  17,1.03529,  -9.6767,1.10000,0.90000,1.10000,0.90000
   410,'WHITEGE8    ',  69.0000,1,  26,  99,  17,1.05372, -16.3885,1.10000,0.90000,1.10000,0.90000
   411,'CHEV KG7    ', 138.0000,1,  24,  99,  17,1.02090, -17.9559,1.10000,0.90000,1.10000,0.90000
   412,'BENBOW 7    ', 138.0000,1,  24,  99,  17,1.02127, -17.9364,1.10000,0.90000,1.10000,0.90000
   413,'RAY RES8    ',  69.0000,1,  55,  99,  17,1.01996, -14.0302,1.10000,0.90000,1.10000,0.90000
   414,'RAY RES9    ',  13.8000,2,  55,  99,  17,1.02000, -12.9083,1.10000,0.90000,1.10000,0.90000
   415,'MARLBOR1    ', 138.0000,1,  29,  99,  17,1.03180, -14.8276,1.10000,0.90000,1.10000,0.90000
   417,'WAUP1       ', 138.0000,1,  27,  99,  17,1.02388, -17.6322,1.10000,0.90000,1.10000,0.90000
   420,'KEEPHIL4    ', 240.0000,1,  40,  99,  17,1.05730,  -1.3864,1.10000,0.90000,1.10000,0.90000
   421,'KEEPHIL5    ', 240.0000,1,  40,  99,  17,1.05828,   0.1239,1.10000,0.90000,1.10000,0.90000
   422,'KEEP#1GN    ',  19.0000,2,  40,  99,  17,1.03000,   7.0030,1.10000,0.90000,1.10000,0.90000
   423,'KEEPHIL7    ', 138.0000,1,  40,  99,  17,1.03325,  -6.5112,1.10000,0.90000,1.10000,0.90000
   424,'KEEP#2GN    ',  19.0000,2,  40,  99,  17,1.03000,   6.6909,1.10000,0.90000,1.10000,0.90000
   425,'NOSE CR7    ', 138.0000,1,  57,  99,  17,1.01083, -18.3685,1.10000,0.90000,1.10000,0.90000
   428,'SG_B1       ', 138.0000,1,  60,  99, 321,1.00216, -15.8661,1.10000,0.90000,1.10000,0.90000
   429,'SUND BL8    ',  69.0000,1,  40,  99,  17,1.02613, -10.0945,1.10000,0.90000,1.10000,0.90000
   430,'W BROOK4    ', 240.0000,1,  47,  99,  17,1.07073, -11.1021,1.10000,0.90000,1.10000,0.90000
   431,'KEEP_3      ', 138.0000,1,  40,  99,  17,1.03309,  -6.5185,1.10000,0.90000,1.10000,0.90000
   437,'TMPL2GA7    ', 138.0000,1,  40,  99,  17,1.02768, -13.2014,1.10000,0.90000,1.10000,0.90000
   438,'CAN LIQ7    ', 138.0000,1,  60,  99,  17,1.01772, -13.7828,1.10000,0.90000,1.10000,0.90000
   440,'TRUE WEL    ', 138.0000,1,  31,  99,  17,1.01586, -15.6032,1.10000,0.90000,1.10000,0.90000
   444,'SPRINGB7    ', 138.0000,1,  44,  99,  17,1.01259, -21.7501,1.10000,0.90000,1.10000,0.90000
   445,'CUTNG L7    ', 138.0000,1,  47,  99,  17,1.01040, -13.5441,1.10000,0.90000,1.10000,0.90000
   446,'VICTR A     ',  13.8000,1,  33,  99,  17,0.97434, -17.9484,1.10000,0.90000,1.10000,0.90000
   447,'BELLYIA9    ',   4.1600,1,  55,  99,   8,1.03463, -13.0201,1.10000,0.90000,1.10000,0.90000
   448,'MARY IA9    ',   4.1600,1,  55,  99,   8,1.00241, -14.4480,1.10000,0.90000,1.10000,0.90000
   449,'WATERIA9    ',   4.1600,1,  55,  99,   8,1.03731, -10.3553,1.10000,0.90000,1.10000,0.90000
   450,'IRRICAN1    ',   4.1600,2,  55,  99,  17,1.04788, -16.7700,1.10000,0.90000,1.10000,0.90000
   451,'MONTANA1    ', 240.0000,2,  55,  99, 381,1.05020, -12.5631,1.10000,0.90000,1.10000,0.90000
   459,'ROSEVAL1    ', 138.0000,1,  40,  99,  17,1.03319,  -6.6330,1.10000,0.90000,1.10000,0.90000
   464,'W CASCAD    ',  25.0000,4,  44,  99, 194,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   468,'LEISMER7    ', 138.0000,1,  61,  99,  17,1.10390, -11.6498,1.10000,0.90000,1.10000,0.90000
   478,'BANFF  9    ',  25.0000,1,  44,  99,  17,1.02175, -27.0505,1.10000,0.90000,1.10000,0.90000
   479,'RUNDLE H    ',  13.8000,2,  44,  99,  17,1.01925, -21.3461,1.10000,0.90000,1.10000,0.90000
   483,'TUCUMAN7    ', 138.0000,1,  32,  99,  17,1.04130,  -8.6830,1.10000,0.90000,1.10000,0.90000
   484,'CLIPPER7    ', 138.0000,1,  32,  99,  41,1.04048,  -8.8067,1.10000,0.90000,1.10000,0.90000
   488,'CHERHIL1    ', 240.0000,1,  40,  99,  17,1.09454, -10.5585,1.10000,0.90000,1.10000,0.90000
   490,'GENES 39    ',  22.0000,2,  40,  99,   5,1.04000,   8.3307,1.10000,0.90000,1.10000,0.90000
   491,'GENES 19    ',  20.5000,2,  40,  99,   5,1.04000,  10.3188,1.10000,0.90000,1.10000,0.90000
   492,'GENES 29    ',  20.5000,2,  40,  99,   5,1.04000,  10.4604,1.10000,0.90000,1.10000,0.90000
   497,'ROSS 8      ',  14.4000,1,  60,  99,   5,0.99743, -13.0105,1.10000,0.90000,1.10000,0.90000
   498,'ROSS 9      ',  14.4000,1,  60,  99,   5,0.99743, -13.0105,1.10000,0.90000,1.10000,0.90000
   499,'ROSS 109    ',  14.4000,1,  60,  99,   5,0.99743, -13.0105,1.10000,0.90000,1.10000,0.90000
   500,'KEEPHIL1    ', 138.0000,1,  40,  99,  17,1.03324,  -6.5112,1.10000,0.90000,1.10000,0.90000
   502,'HARDIST8    ',  69.0000,1,  60,  99,   5,1.03874, -11.6217,1.10000,0.90000,1.10000,0.90000
   503,'SUMMIT_7    ', 138.0000,1,  57,  99,   3,1.01102, -18.3385,1.10000,0.90000,1.10000,0.90000
   505,'JASPER 4    ', 240.0000,1,  60,  99,   5,1.03500, -10.6822,1.10000,0.90000,1.10000,0.90000
   506,'BELLAMY4    ', 240.0000,1,  60,  99,   5,1.02774,  -9.2392,1.10000,0.90000,1.10000,0.90000
   507,'ROSSDALE    ',  69.0000,1,  60,  99,   5,1.04080, -13.0105,1.10000,0.90000,1.10000,0.90000
   508,'HIGHFEED    ',  14.4000,1,  60,  99,   5,1.04080, -13.0105,1.10000,0.90000,1.10000,0.90000
   509,'ARGYLL W    ', 240.0000,1,  60,  99,   5,1.02796,  -9.2432,1.10000,0.90000,1.10000,0.90000
   510,'KEEPHIL3    ', 500.0000,1,  40,  99,  17,1.06000,   1.6768,1.10000,0.90000,1.10000,0.90000
   511,'SUMMERS1    ', 240.0000,1,  60,  99,   5,1.02762,  -8.2864,1.10000,0.90000,1.10000,0.90000
   512,'DOME   4    ', 240.0000,1,  60,  99,   5,1.02786,  -7.9128,1.10000,0.90000,1.10000,0.90000
   513,'LAMBTON4    ', 240.0000,1,  60,  99,   5,1.01999,  -9.2655,1.10000,0.90000,1.10000,0.90000
   514,'CLOVERB4    ', 240.0000,1,  60,  99,   5,1.02317,  -9.9454,1.10000,0.90000,1.10000,0.90000
   515,'BROADMO7    ', 138.0000,1,  60,  99,  17,1.01862, -13.7496,1.10000,0.90000,1.10000,0.90000
   516,'CLOVERB8    ',  69.0000,1,  60,  99,   5,1.04482, -11.3995,1.10000,0.90000,1.10000,0.90000
   518,'ARGYLL E    ', 240.0000,1,  60,  99,   5,1.02799,  -9.0970,1.10000,0.90000,1.10000,0.90000
   519,'CASTLEDN    ', 240.0000,1,  60,  99,   5,1.03114, -12.0446,1.10000,0.90000,1.10000,0.90000
   520,'VICTORIA    ', 240.0000,1,  60,  99,   5,1.03087, -12.1132,1.10000,0.90000,1.10000,0.90000
   521,'PETROLIA    ', 240.0000,1,  60,  99,   5,1.02823,  -9.2568,1.10000,0.90000,1.10000,0.90000
   523,'MEADOWL2    ',  69.0000,1,  60,  99,   5,1.03726, -13.1582,1.10000,0.90000,1.10000,0.90000
   525,'GENESEE4    ', 500.0000,1,  40,  99,   5,1.06078,   2.1404,1.10000,0.90000,1.10000,0.90000
   526,'GENESEE7    ', 138.0000,1,  40,  99,   5,0.98309,   1.8549,1.10000,0.90000,1.10000,0.90000
   527,'JASPER 8    ',  69.0000,1,  60,  99,   5,1.06865, -12.2291,1.10000,0.90000,1.10000,0.90000
   528,'KENNDALE    ',  69.0000,1,  60,  99,   5,1.04117, -11.5108,1.10000,0.90000,1.10000,0.90000
   529,'MEADOWL1    ',  69.0000,1,  60,  99,   5,1.06379, -12.3677,1.10000,0.90000,1.10000,0.90000
   530,'NAMAO  8    ',  69.0000,1,  60,  99,   5,1.03885, -11.5974,1.10000,0.90000,1.10000,0.90000
   532,'STRACONA    ',  69.0000,1,  60,  99,   5,1.02261, -13.9636,1.10000,0.90000,1.10000,0.90000
   533,'VICTORIA    ',  69.0000,1,  60,  99,   5,1.03963, -13.0554,1.10000,0.90000,1.10000,0.90000
   534,'WOODCRF1    ',  69.0000,1,  60,  99,   5,1.06266, -12.4015,1.10000,0.90000,1.10000,0.90000
   535,'GARNEAU8    ',  69.0000,1,  60,  99,   5,1.03894, -13.0865,1.10000,0.90000,1.10000,0.90000
   537,'FIBERGL7    ', 138.0000,1,  60,  99,   5,1.01767, -13.7859,1.10000,0.90000,1.10000,0.90000
   538,'ATP 5R 7    ', 138.0000,1,  60,  99,   5,1.01538, -13.9156,1.10000,0.90000,1.10000,0.90000
   539,'WOODCRF2    ',  69.0000,1,  60,  99,   5,1.03730, -13.1413,1.10000,0.90000,1.10000,0.90000
   540,'CELANES7    ', 138.0000,1,  60,  99,   5,1.02289, -13.5182,1.10000,0.90000,1.10000,0.90000
   541,'ATP 4R 7    ', 138.0000,1,  60,  99,   5,1.01543, -13.9132,1.10000,0.90000,1.10000,0.90000
   542,'LAMBTON8    ',  69.0000,1,  60,  99,   5,1.04182, -12.6972,1.10000,0.90000,1.10000,0.90000
   544,'ENMX65S4    ', 240.0000,1,   6,  99,   3,1.04095, -17.7502,1.10000,0.90000,1.10000,0.90000
   545,'EAST IN4    ', 240.0000,1,  60,  99,   5,1.01983,  -9.4197,1.10000,0.90000,1.10000,0.90000
   546,'EAST IN2    ', 240.0000,1,  60,  99,   5,1.02119,  -9.3020,1.10000,0.90000,1.10000,0.90000
   547,'ENMX54S7    ', 138.0000,1,   6,  99,   3,1.01391, -20.6649,1.10000,0.90000,1.10000,0.90000
   549,'INLANDCT    ', 138.0000,1,  60,  99,   5,1.02457, -14.3606,1.10000,0.90000,1.10000,0.90000
   550,'ENMX22S7    ', 138.0000,1,   6,  99,   3,1.00905, -21.9930,1.10000,0.90000,1.10000,0.90000
   551,'ENMX28S7    ', 138.0000,1,   6,  99,   3,1.01469, -21.6845,1.10000,0.90000,1.10000,0.90000
   552,'ENMX21S7    ', 138.0000,1,   6,  99,   3,1.00919, -22.2328,1.10000,0.90000,1.10000,0.90000
   553,'ENMX21S8    ',  69.0000,1,   6,  99,   3,1.03532, -23.5667,1.10000,0.90000,1.10000,0.90000
   554,'ENMX15S8    ',  69.0000,1,   6,  99,   3,1.02957, -23.6674,1.10000,0.90000,1.10000,0.90000
   555,'ENMX14S7    ', 138.0000,1,   6,  99,   3,1.01063, -22.5877,1.10000,0.90000,1.10000,0.90000
   556,'ENMX34S8    ',  69.0000,1,   6,  99,   3,1.02468, -23.8180,1.10000,0.90000,1.10000,0.90000
   557,'ENMX16S8    ',  69.0000,1,   6,  99,   3,1.02268, -23.6301,1.10000,0.90000,1.10000,0.90000
   558,'ENMX27S8    ',  69.0000,1,   6,  99,   3,1.01994, -23.4001,1.10000,0.90000,1.10000,0.90000
   559,'ENMX13S7    ', 138.0000,1,   6,  99,   3,1.00860, -22.1615,1.10000,0.90000,1.10000,0.90000
   560,'ENMX13S8    ',  69.0000,1,   6,  99,   3,1.02173, -22.9185,1.10000,0.90000,1.10000,0.90000
   561,'ENMX11S7    ', 138.0000,1,   6,  99,   3,1.01181, -21.9648,1.10000,0.90000,1.10000,0.90000
   564,'ENMX36S7    ', 138.0000,1,   6,  99,   3,1.00932, -22.5024,1.10000,0.90000,1.10000,0.90000
   566,'ENMX20S7    ', 138.0000,1,   6,  99,   3,1.00630, -22.3647,1.10000,0.90000,1.10000,0.90000
   567,'ENMX1S 7    ', 138.0000,1,   6,  99,   3,1.00666, -22.3074,1.10000,0.90000,1.10000,0.90000
   568,'ENMX5S 7    ', 138.0000,1,   6,  99,   3,1.00693, -22.2753,1.10000,0.90000,1.10000,0.90000
   569,'ENMX3S 7    ', 138.0000,1,   6,  99,   3,1.00683, -22.2929,1.10000,0.90000,1.10000,0.90000
   570,'ENMX65S7    ', 138.0000,1,   6,  99,   3,1.02119, -19.5956,1.10000,0.90000,1.10000,0.90000
   571,'ENMX43S7    ', 138.0000,1,   6,  99,   3,1.00382, -22.2997,1.10000,0.90000,1.10000,0.90000
   572,'ENMX39S7    ', 138.0000,1,   6,  99,   3,1.01760, -21.1523,1.10000,0.90000,1.10000,0.90000
   573,'ENMX38S7    ', 138.0000,1,   6,  99,   3,1.02026, -20.9258,1.10000,0.90000,1.10000,0.90000
   574,'ENMX37S7    ', 138.0000,1,   6,  99,   3,1.02451, -20.5952,1.10000,0.90000,1.10000,0.90000
   576,'ENMX47S7    ', 138.0000,1,   6,  99,   3,1.03048, -20.2756,1.10000,0.90000,1.10000,0.90000
   577,'ENMX23S7    ', 138.0000,1,   6,  99,   3,1.01137, -21.5324,1.10000,0.90000,1.10000,0.90000
   578,'ENMX23S8    ',  69.0000,1,   6,  99,   3,1.08017, -22.7065,1.10000,0.90000,1.10000,0.90000
   579,'ENMX31S7    ', 138.0000,1,   6,  99,   3,1.01491, -21.4372,1.10000,0.90000,1.10000,0.90000
   581,'ENMX12S7    ', 138.0000,1,   6,  99,   3,1.00970, -22.0096,1.10000,0.90000,1.10000,0.90000
   582,'ENMX10S8    ',  69.0000,1,   6,  99,   3,1.02442, -22.7401,1.10000,0.90000,1.10000,0.90000
   583,'ENMX32S7    ', 138.0000,1,   6,  99,   3,1.00910, -21.6626,1.10000,0.90000,1.10000,0.90000
   585,'ENMX9S 7    ', 138.0000,1,   6,  99,   3,1.01171, -21.7855,1.10000,0.90000,1.10000,0.90000
   586,'ENMX30S7    ', 138.0000,1,   6,  99,   3,1.00756, -22.0381,1.10000,0.90000,1.10000,0.90000
   587,'ENMX6S7     ', 138.0000,1,   6,  99,   3,1.00456, -22.1795,1.10000,0.90000,1.10000,0.90000
   588,'ENMX8S 7    ', 138.0000,1,   6,  99,   3,1.00660, -22.3139,1.10000,0.90000,1.10000,0.90000
   589,'ENMX26S7    ', 138.0000,1,   6,  99,   3,1.01761, -20.0464,1.10000,0.90000,1.10000,0.90000
   590,'ENMX24S7    ', 138.0000,1,   6,  99,   3,1.01971, -20.7842,1.10000,0.90000,1.10000,0.90000
   591,'ENMX40S7    ', 138.0000,1,   6,  99,   3,1.00551, -21.9745,1.10000,0.90000,1.10000,0.90000
   592,'ENMX41S7    ', 138.0000,1,   6,  99,   3,1.00343, -22.2088,1.10000,0.90000,1.10000,0.90000
   593,'9.62TAP     ',  69.0000,1,   6,  99,   3,1.04358, -22.7321,1.10000,0.90000,1.10000,0.90000
   594,'ENMX33S7    ', 138.0000,1,   6,  99,   3,1.00287, -22.3313,1.10000,0.90000,1.10000,0.90000
   595,'ENMX59S8    ',  69.0000,1,   6,  99,   3,1.04358, -22.7321,1.10000,0.90000,1.10000,0.90000
   596,'ENMX7S7     ', 138.0000,1,   6,  99,   3,1.01012, -22.3067,1.10000,0.90000,1.10000,0.90000
   597,'ENMX28S8    ',  69.0000,1,   6,  99,   3,1.01208, -22.2309,1.10000,0.90000,1.10000,0.90000
   599,'ENMX36S8    ',  69.0000,1,   6,  99,   3,1.01804, -23.2748,1.10000,0.90000,1.10000,0.90000
   601,'2.83 TAP    ', 138.0000,1,   6,  99,   3,1.00885, -22.1362,1.10000,0.90000,1.10000,0.90000
   602,'GHOSTPI3    ', 138.0000,1,  42,  99,   1,1.07299,  -8.4673,1.10000,0.90000,1.10000,0.90000
   603,'GHOSTPI1    ', 138.0000,1,  42,  99, 371,1.07331,  -8.3510,1.10000,0.90000,1.10000,0.90000
   605,'WATSON C    ', 138.0000,1,  29,  99,  17,1.04592, -16.0160,1.10000,0.90000,1.10000,0.90000
   610,'KEEPHIL2    ', 500.0000,1,  40,  99,  17,1.06000,   1.6768,1.10000,0.90000,1.10000,0.90000
   637,'ALPACTAP    ', 138.0000,1,  27,  99,  17,1.02542, -17.6201,1.10000,0.90000,1.10000,0.90000
   648,'HANSMAN9    ', 138.0000,1,  37,  99,  17,1.02633, -10.2151,1.10000,0.90000,1.10000,0.90000
   649,'HANSMAN7    ', 240.0000,1,  37,  99,  17,1.06616,  -8.5642,1.10000,0.90000,1.10000,0.90000
   651,'ELKRIVE7    ', 138.0000,1,  30,  99,  17,1.02478, -16.7151,1.10000,0.90000,1.10000,0.90000
   656,'RUSSEL1     ', 138.0000,1,  53,  99,  17,1.03940, -10.1396,1.10000,0.90000,1.10000,0.90000
   664,'PIPER CR    ', 138.0000,1,  35,  99,  17,1.01659, -15.9132,1.10000,0.90000,1.10000,0.90000
   666,'DOVER       ', 240.0000,1,  58,  99,   1,1.11105,  -8.5903,1.10000,0.90000,1.10000,0.90000
   670,'TAYLOR 8    ',  69.0000,1,  55,  99,   8,1.01799, -13.8232,1.10000,0.90000,1.10000,0.90000
   674,'CYPRES1     ', 138.0000,1,  48,  99,  17,1.03712, -11.3968,1.10000,0.90000,1.10000,0.90000
   677,'CYPRES2     ', 240.0000,1,  48,  99,  17,1.08290, -11.0834,1.10000,0.90000,1.10000,0.90000
   679,'LETH111S    ', 138.0000,1,  54,  99,  11,0.99928, -14.8522,1.10000,0.90000,1.10000,0.90000
   680,'SOUTHRI9    ', 138.0000,2,   4,  99,  17,1.02000, -14.4292,1.10000,0.90000,1.10000,0.90000
   690,'COALDAL7    ', 138.0000,1,  54,  99,  17,1.00183, -15.1870,1.10000,0.90000,1.10000,0.90000
   691,'LETH241S    ', 138.0000,1,  54,  99,  11,1.00234, -14.7753,1.10000,0.90000,1.10000,0.90000
   692,'N LETHB7    ', 138.0000,1,  54,  99,  17,1.00426, -14.6415,1.10000,0.90000,1.10000,0.90000
   693,'MAGRATH8    ',  69.0000,1,  55,  99,  17,1.01644, -13.8668,1.10000,0.90000,1.10000,0.90000
   694,'MAGRATH7    ', 138.0000,1,  55,  99,  17,1.00436, -14.3080,1.10000,0.90000,1.10000,0.90000
   696,'LETH146S    ', 138.0000,1,  54,  99,  11,1.00151, -14.8204,1.10000,0.90000,1.10000,0.90000
   697,'LETH593S    ', 138.0000,1,  54,  99,  11,0.99951, -14.8887,1.10000,0.90000,1.10000,0.90000
   698,'LETH674S    ', 138.0000,1,  54,  99,  11,0.99753, -14.9180,1.10000,0.90000,1.10000,0.90000
   699,'RIVERBN7    ', 138.0000,1,  54,  99,  17,0.99897, -14.8376,1.10000,0.90000,1.10000,0.90000
   715,'CLIPP_TP    ', 138.0000,1,  32,  99,  17,1.04048,  -8.8064,1.10000,0.90000,1.10000,0.90000
   716,'LAKESEN7    ', 138.0000,1,  42,  99, 391,1.05785, -10.6671,1.10000,0.90000,1.10000,0.90000
   718,'WESWOOD     ', 138.0000,1,  60,  99,  17,1.02395, -13.6978,1.10000,0.90000,1.10000,0.90000
   723,'BILBY 1     ', 138.0000,1,  40,  99, 441,1.00135, -15.1057,1.10000,0.90000,1.10000,0.90000
   729,'SUMMITTP    ', 138.0000,1,  57,  99,  17,1.01100, -18.3609,1.10000,0.90000,1.10000,0.90000
   734,'SHELL A1    ', 138.0000,1,  33,  99,  40,1.02930, -13.6202,1.10000,0.90000,1.10000,0.90000
   735,'SHELL TP    ', 138.0000,1,  33,  99,  17,1.02919, -13.6279,1.10000,0.90000,1.10000,0.90000
   739,'ARD_01      ', 138.0000,1,  53,  99, 190,1.01966,  -7.8482,1.10000,0.90000,1.10000,0.90000
   748,'608AL_TP    ', 138.0000,1,  53,  99,  17,1.02098,  -8.3819,1.10000,0.90000,1.10000,0.90000
   750,'761L_TP     ', 138.0000,1,  33,  99,  17,1.02289, -13.5180,1.10000,0.90000,1.10000,0.90000
   759,'WINTHV      ', 138.0000,1,  43,  99,  10,1.07979,  -8.0640,1.10000,0.90000,1.10000,0.90000
   764,'1058JOIN    ', 240.0000,1,  60,  99,  17,1.02111,  -9.1179,1.10000,0.90000,1.10000,0.90000
   766,'BAUERTAP    ', 138.0000,1,  13,  99,   1,1.01770, -14.6612,1.10000,0.90000,1.10000,0.90000
   771,'AMELIA1     ', 240.0000,1,  33,  99,  17,1.04295, -12.8436,1.10000,0.90000,1.10000,0.90000
   779,'PADDLE R    ', 138.0000,1,  40,  99,  17,1.01872, -14.4544,1.10000,0.90000,1.10000,0.90000
   780,'SYLV_138    ', 138.0000,1,  35,  99,  17,1.02594, -15.2816,1.10000,0.90000,1.10000,0.90000
   785,'1059A_TP    ', 240.0000,1,  60,  99,  17,1.01983,  -9.4197,1.10000,0.90000,1.10000,0.90000
   794,'MAGRATH9    ', 138.0000,1,  55,  99,  17,1.00434, -14.3087,1.10000,0.90000,1.10000,0.90000
   795,'LINDB_TP    ', 138.0000,1,  28,  99,   1,1.02533, -16.6907,1.10000,0.90000,1.10000,0.90000
   799,'CHARD_TP    ', 138.0000,1,  61,  99,  41,1.09903, -11.9739,1.10000,0.90000,1.10000,0.90000
   800,'PRIM TAP    ', 138.0000,1,  28,  99,   1,1.03609, -14.1159,1.10000,0.90000,1.10000,0.90000
   803,'803/804N    ', 138.0000,1,  31,  99,  17,1.02522, -15.1740,1.10000,0.90000,1.10000,0.90000
   804,'803/804X    ', 138.0000,1,  31,  99,  17,1.03092, -14.8883,1.10000,0.90000,1.10000,0.90000
   807,'521L TAP    ',  69.0000,1,  40,  99,  17,1.02611, -10.0904,1.10000,0.90000,1.10000,0.90000
   808,'505L TAP    ',  69.0000,1,  40,  99,  17,1.02616, -10.0935,1.10000,0.90000,1.10000,0.90000
   809,'EXPRESTP    ', 138.0000,1,  37,  99,  17,1.04021,  -8.8349,1.10000,0.90000,1.10000,0.90000
   810,'AMOCOTAP    ', 138.0000,1,  57,  99,  17,1.01106, -18.5036,1.10000,0.90000,1.10000,0.90000
   811,'521AL TP    ',  69.0000,1,  40,  99,  17,1.02613, -10.0945,1.10000,0.90000,1.10000,0.90000
   812,'BUCK TAP    ', 138.0000,1,  30,  99,  17,1.00835, -13.4218,1.10000,0.90000,1.10000,0.90000
   813,'ELKRIVTP    ', 138.0000,1,  30,  99,  17,1.02522, -16.6966,1.10000,0.90000,1.10000,0.90000
   814,'KILRY TP    ', 138.0000,1,  37,  99,  17,1.01670, -12.8098,1.10000,0.90000,1.10000,0.90000
   815,'TWP TAP7    ', 138.0000,1,  30,  99,  17,1.01610, -16.1018,1.10000,0.90000,1.10000,0.90000
   816,'LINE  TP    ', 138.0000,1,  15,  99,  17,1.01944, -14.4298,1.10000,0.90000,1.10000,0.90000
   817,'ELKFRD T    ', 138.0000,1,  15,  99,  17,1.01130, -15.9300,1.10000,0.90000,1.10000,0.90000
   818,'GR HL TP    ', 138.0000,1,  15,  99,  17,1.01107, -15.9949,1.10000,0.90000,1.10000,0.90000
   819,'BRITT TP    ', 138.0000,1,  15,  99,  17,1.01317, -17.2095,1.10000,0.90000,1.10000,0.90000
   820,'FICKL TP    ', 138.0000,1,  29,  99,  17,1.04253, -15.6960,1.10000,0.90000,1.10000,0.90000
   821,'708ALTAP    ', 138.0000,1,  33,  99,  17,1.02820, -13.6990,1.10000,0.90000,1.10000,0.90000
   823,'725BL       ', 138.0000,1,  53,  99,  17,1.00193, -14.7087,1.10000,0.90000,1.10000,0.90000
   825,'CGETAP      ', 138.0000,1,  20,  99,   1,1.06359, -25.0888,1.10000,0.90000,1.10000,0.90000
   826,'831A TAP    ', 138.0000,1,  47,  99,  17,1.01041, -13.5437,1.10000,0.90000,1.10000,0.90000
   828,'PURSPRW4    ', 138.0000,1,  52,  99,  17,1.00127, -15.5813,1.10000,0.90000,1.10000,0.90000
   830,'MARLBTAP    ', 138.0000,1,  29,  99,  17,1.03220, -14.8020,1.10000,0.90000,1.10000,0.90000
   832,'788_TP      ', 138.0000,1,  27,  99,  17,1.01801, -15.4954,1.10000,0.90000,1.10000,0.90000
   834,'CHIN_CHT    ', 138.0000,1,  54,  99,  17,1.00379, -15.4346,1.10000,0.90000,1.10000,0.90000
   837,'SODGLTAP    ', 138.0000,1,  53,  99,  17,1.02097,  -9.1095,1.10000,0.90000,1.10000,0.90000
   839,'600AL TA    ', 138.0000,1,   4,  99,  17,1.01662, -14.9971,1.10000,0.90000,1.10000,0.90000
   844,'ASBNE TP    ', 138.0000,1,  40,  99,   1,1.03330, -16.2242,1.10000,0.90000,1.10000,0.90000
   851,'MUSKEG T    ', 240.0000,4,  59,  99,   9,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   857,'KSP4        ', 138.0000,1,  42,  99,   1,1.06218,  -8.9228,1.10000,0.90000,1.10000,0.90000
   858,'THOMP02     ', 138.0000,1,  27,  99, 321,1.01775, -15.5070,1.10000,0.90000,1.10000,0.90000
   862,'PV-TAP7     ', 138.0000,1,  13,  99,   1,1.02821, -16.8655,1.10000,0.90000,1.10000,0.90000
   863,'RAYRS TP    ',  69.0000,1,  55,  99,  17,1.01917, -14.1317,1.10000,0.90000,1.10000,0.90000
   869,'CHIN CH     ', 138.0000,1,  54,  99,  17,1.00357, -15.0819,1.10000,0.90000,1.10000,0.90000
   876,'514BL TP    ',  69.0000,1,  53,  99,  17,1.03170,  -9.3680,1.10000,0.90000,1.10000,0.90000
   877,'BASNTAP     ', 138.0000,1,  47,  99,  17,1.01509, -14.3045,1.10000,0.90000,1.10000,0.90000
   878,'JFISH01     ', 240.0000,1,  61,  99,  17,1.10269, -11.0726,1.10000,0.90000,1.10000,0.90000
   879,'SC_240      ', 240.0000,1,  61,  99, 321,1.10237, -10.8973,1.10000,0.90000,1.10000,0.90000
   880,'WL_TAP      ', 138.0000,4,  27,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   881,'RAVEN TP    ', 138.0000,1,  38,  99,  17,0.98443, -18.4329,1.10000,0.90000,1.10000,0.90000
   882,'SCHRA TP    ', 138.0000,1,  38,  99,  17,0.98969, -18.0285,1.10000,0.90000,1.10000,0.90000
   883,'EAGLE TP    ', 138.0000,1,  38,  99,  17,0.97695, -19.2626,1.10000,0.90000,1.10000,0.90000
   886,'MAG TAP7    ', 138.0000,1,  46,  99,  17,1.00154, -21.7230,1.10000,0.90000,1.10000,0.90000
   887,'CAN L TP    ', 138.0000,1,  60,  99,  17,1.01805, -13.7694,1.10000,0.90000,1.10000,0.90000
   888,'106S TAP    ', 138.0000,1,  40,  99,  17,1.01873, -14.4542,1.10000,0.90000,1.10000,0.90000
   890,'AMOCO TP    ', 138.0000,1,  38,  99,  17,0.98672, -18.2327,1.10000,0.90000,1.10000,0.90000
   891,'904AL TP    ', 240.0000,1,  60,  99,  17,1.01992,  -9.3526,1.10000,0.90000,1.10000,0.90000
   892,'WAIN TP7    ', 138.0000,1,  32,  99,  17,1.02855,  -9.7622,1.10000,0.90000,1.10000,0.90000
   893,'908 TP      ', 240.0000,1,  60,  99,  17,1.02120,  -9.3015,1.10000,0.90000,1.10000,0.90000
   895,'515S TAP    ',  69.0000,1,  26,  99,  17,1.04775, -18.8088,1.10000,0.90000,1.10000,0.90000
   896,'PEG.LK.T    ',  69.0000,1,  26,  99,  17,1.03704, -18.0819,1.10000,0.90000,1.10000,0.90000
   897,'GENESE T    ', 138.0000,1,  40,  99,  17,1.03363,  -6.5210,1.10000,0.90000,1.10000,0.90000
   898,'GENSTR T    ', 138.0000,1,  60,  99,  17,1.02647, -14.2825,1.10000,0.90000,1.10000,0.90000
   899,'TRUE W T    ', 138.0000,1,  31,  99,  17,1.01586, -15.6032,1.10000,0.90000,1.10000,0.90000
   900,'JUMP TP1    ', 138.0000,1,  44,  99,  17,1.00782, -21.8679,1.10000,0.90000,1.10000,0.90000
   901,'MCBRIDE1    ', 138.0000,1,  53,  99,  44,1.00493, -14.1686,1.10000,0.90000,1.10000,0.90000
   902,'BCKSP_01    ', 240.0000,1,  61,  99,  17,1.10236, -10.8972,1.10000,0.90000,1.10000,0.90000
   905,'105S TAP    ', 138.0000,1,  40,  99,  17,1.00136, -15.1055,1.10000,0.90000,1.10000,0.90000
   909,'DALEH TP    ', 138.0000,1,  29,  99,  17,1.04136, -15.5042,1.10000,0.90000,1.10000,0.90000
   910,'OBED TAP    ', 138.0000,1,  29,  99,  17,1.04141, -15.5012,1.10000,0.90000,1.10000,0.90000
   911,'EMPLIQTP    ', 138.0000,1,  48,  99,  17,1.03469, -11.5790,1.10000,0.90000,1.10000,0.90000
   912,'740L JNC    ', 138.0000,1,  29,  99,  17,1.02439, -14.8644,1.10000,0.90000,1.10000,0.90000
   913,'G.ROBB T    ', 138.0000,1,  29,  99,  17,1.02617, -14.7252,1.10000,0.90000,1.10000,0.90000
   914,'CADOM TP    ',  69.0000,1,  29,  99,  17,1.03331, -14.9640,1.10000,0.90000,1.10000,0.90000
   915,'CHEV TP     ', 138.0000,1,  29,  99,  17,1.02088, -15.0870,1.10000,0.90000,1.10000,0.90000
   916,'MONAR TP    ', 138.0000,1,  54,  99,  17,1.00282, -14.8153,1.10000,0.90000,1.10000,0.90000
   918,'CASS01      ', 240.0000,1,  47,  99,  17,1.07729,  -8.5939,1.10000,0.90000,1.10000,0.90000
   920,'ROUND01     ', 240.0000,1,  61,  99,  17,1.11454, -12.0301,1.10000,0.90000,1.10000,0.90000
   923,'W.CASC T    ', 138.0000,1,  44,  99,  17,1.01995, -21.7558,1.10000,0.90000,1.10000,0.90000
   924,'CH KGT T    ', 138.0000,1,  24,  99,  17,1.02092, -17.9540,1.10000,0.90000,1.10000,0.90000
   925,'JUMP TP2    ', 138.0000,1,  44,  99,  17,1.01475, -21.6022,1.10000,0.90000,1.10000,0.90000
   928,'ENCH TAP    ', 138.0000,1,  52,  99,  17,1.00273, -14.9329,1.10000,0.90000,1.10000,0.90000
   931,'746L NO     ', 138.0000,1,  60,  99,  17,1.02030, -13.7953,1.10000,0.90000,1.10000,0.90000
   932,'CAR.LK.T    ',  69.0000,1,  26,  99,  17,1.03735, -18.1475,1.10000,0.90000,1.10000,0.90000
   933,'AIRD TAP    ', 138.0000,1,  57,  99,  17,1.01197, -18.1598,1.10000,0.90000,1.10000,0.90000
   934,'FLAT TAP    ', 138.0000,1,  27,  99,  17,1.02142, -15.1458,1.10000,0.90000,1.10000,0.90000
   935,'CAR.CR.T    ',  69.0000,1,  26,  99,  17,1.03781, -17.9878,1.10000,0.90000,1.10000,0.90000
   936,'808AL_TP    ', 138.0000,1,  33,  99,  17,1.02724, -13.9003,1.10000,0.90000,1.10000,0.90000
   938,'STEL TAP    ', 138.0000,1,  60,  99,  17,1.02300, -13.5904,1.10000,0.90000,1.10000,0.90000
   939,'RVBD TAP    ', 138.0000,1,  53,  99,  17,0.99847, -14.8730,1.10000,0.90000,1.10000,0.90000
   940,'KPH MU T    ',  69.0000,1,  40,  99,  17,1.02477, -10.7273,1.10000,0.90000,1.10000,0.90000
   942,'LAURALK     ',  69.0000,1,  26,  99,  17,1.03721, -18.1529,1.10000,0.90000,1.10000,0.90000
   943,'MILO 1      ', 240.0000,1,  47,  99,  17,1.06514, -12.8889,1.10000,0.90000,1.10000,0.90000
   944,'638S TAP    ',  69.0000,1,  26,  99,  17,1.04480, -18.6737,1.10000,0.90000,1.10000,0.90000
   946,'KING TAP    ', 138.0000,1,  31,  99,  17,0.99973, -15.0122,1.10000,0.90000,1.10000,0.90000
   947,'GAINTAP2    ', 138.0000,1,  40,  99,  17,1.02770, -13.2009,1.10000,0.90000,1.10000,0.90000
   948,'808_BNDY    ', 138.0000,1,  33,  99,  17,1.02652, -13.9259,1.10000,0.90000,1.10000,0.90000
   950,'742L JCT    ', 138.0000,1,  44,  99,  17,1.01968, -21.5267,1.10000,0.90000,1.10000,0.90000
   951,'COCHIN T    ',  69.0000,1,  32,  99,  17,1.04844, -10.2040,1.10000,0.90000,1.10000,0.90000
   952,'DIAM TAP    ', 138.0000,1,  33,  99,  17,1.03048, -13.5191,1.10000,0.90000,1.10000,0.90000
   953,'FIBE TAP    ', 138.0000,1,  60,  99,  17,1.01784, -13.7786,1.10000,0.90000,1.10000,0.90000
   954,'ABEE_01     ', 138.0000,1,  33,  99,  17,1.02530, -14.1991,1.10000,0.90000,1.10000,0.90000
   955,'PDMAKER1    ', 240.0000,1,  60,  99,   5,1.03417, -10.8804,1.10000,0.90000,1.10000,0.90000
   956,'758L JCT    ', 138.0000,1,  35,  99,  17,1.02739, -15.0039,1.10000,0.90000,1.10000,0.90000
   957,'166L JNC    ', 138.0000,1,  39,  99,  17,0.98643, -20.0724,1.10000,0.90000,1.10000,0.90000
   958,'521L 234    ',  69.0000,1,  40,  99,  17,1.02616, -10.0935,1.10000,0.90000,1.10000,0.90000
   959,'133L JNC    ',  69.0000,1,  40,  99,  17,1.02716, -10.6575,1.10000,0.90000,1.10000,0.90000
   960,'HART TAP    ', 138.0000,1,  46,  99,  17,0.99119, -21.9814,1.10000,0.90000,1.10000,0.90000
   961,'746L JNC    ', 138.0000,1,  33,  99,  17,1.02025, -13.7939,1.10000,0.90000,1.10000,0.90000
   962,'KAYBOBTP    ', 138.0000,1,  24,  99,  17,1.02122, -17.9416,1.10000,0.90000,1.10000,0.90000
   964,'WHITE TP    ', 138.0000,1,  40,  99,  17,1.03311, -12.5177,1.10000,0.90000,1.10000,0.90000
   965,'54L JNC     ', 138.0000,1,  44,  99,  17,1.02480, -21.4291,1.10000,0.90000,1.10000,0.90000
   968,'INNISFA4    ', 240.0000,1,  39,  99,  17,1.00281, -17.5657,1.10000,0.90000,1.10000,0.90000
   970,'746L JCT    ', 138.0000,1,  60,  99,  17,1.01895, -13.7323,1.10000,0.90000,1.10000,0.90000
   973,'199A_TAP    ', 138.0000,1,  26,  99,  17,1.03400, -17.7863,1.10000,0.90000,1.10000,0.90000
   974,'PIKE_01     ', 240.0000,1,  61,  99,  17,1.10799, -11.4043,1.10000,0.90000,1.10000,0.90000
   975,'COMINTAP    ', 138.0000,1,  35,  99,  17,1.01834, -16.0261,1.10000,0.90000,1.10000,0.90000
   982,'MADDEN T    ', 138.0000,1,  39,  99,  17,0.99056, -20.7679,1.10000,0.90000,1.10000,0.90000
   983,'MARION T    ', 138.0000,1,  40,  99,  17,1.03412,  -7.2825,1.10000,0.90000,1.10000,0.90000
   984,'HIGHVL T    ', 138.0000,1,  40,  99,  17,1.03328,  -6.6292,1.10000,0.90000,1.10000,0.90000
   986,'133-522T    ',  69.0000,1,  40,  99,  17,1.02714, -10.6581,1.10000,0.90000,1.10000,0.90000
   987,'CIL TAP7    ', 138.0000,1,  60,  99,  17,1.01552, -13.9036,1.10000,0.90000,1.10000,0.90000
   988,'CROSSF T    ', 240.0000,1,  57,  99,  17,1.04043, -16.3616,1.10000,0.90000,1.10000,0.90000
   989,'703ALTAP    ', 138.0000,1,  37,  99,  17,1.02597, -10.2326,1.10000,0.90000,1.10000,0.90000
   993,'2739STAP    ',  69.0000,1,  40,  99,  17,1.03301, -11.8095,1.10000,0.90000,1.10000,0.90000
   995,'W.GRN TP    ', 240.0000,1,  30,  99,  17,1.05821, -13.1509,1.10000,0.90000,1.10000,0.90000
  1006,'GERMAIN1    ', 138.0000,1,  58,  99,   1,1.03969, -13.3440,1.10000,0.90000,1.10000,0.90000
  1007,'HEIS_TP8    ', 138.0000,1,  36,  99,   1,1.05034,  -5.8486,1.10000,0.90000,1.10000,0.90000
  1010,'CHARD_01    ', 138.0000,1,  61,  99,  41,1.09901, -11.9756,1.10000,0.90000,1.10000,0.90000
  1018,'BASSET 7    ', 138.0000,1,  17,  99,   1,1.09952, -20.1649,1.10000,0.90000,1.10000,0.90000
  1020,'HIGH LV7    ', 138.0000,1,  18,  99,   1,1.08300, -21.9266,1.10000,0.90000,1.10000,0.90000
  1022,'BLUMNOR7    ', 138.0000,1,  18,  99,   1,1.07198, -22.6202,1.10000,0.90000,1.10000,0.90000
  1023,'SULPH PT    ', 138.0000,1,  17,  99,   1,1.09202, -19.7290,1.10000,0.90000,1.10000,0.90000
  1026,'ZAMA LK7    ', 138.0000,1,  17,  99,   1,1.09100, -20.0200,1.10000,0.90000,1.10000,0.90000
  1027,'RBW LAK8    ',  69.0000,1,  17,  99,   1,1.01613, -18.4759,1.10000,0.90000,1.10000,0.90000
  1028,'RBW LAK7    ', 138.0000,1,  17,  99,   1,1.08541, -18.4759,1.10000,0.90000,1.10000,0.90000
  1029,'RBW LAK9    ',  25.0000,1,  17,  99,   1,1.00386, -20.5086,1.10000,0.90000,1.10000,0.90000
  1031,'RBW 1       ',  14.4000,2,  17,  99,   1,1.02006, -19.2247,1.10000,0.90000,1.10000,0.90000
  1032,'RBW 2       ',  14.4000,2,  17,  99,   1,1.02000, -19.2310,1.10000,0.90000,1.10000,0.90000
  1033,'RBW 3       ',  14.4000,2,  17,  99,   1,0.97379, -18.4759,1.10000,0.90000,1.10000,0.90000
  1034,'CHINCHA7    ', 138.0000,1,  17,  99,   1,1.10265, -21.0844,1.10000,0.90000,1.10000,0.90000
  1035,'RBW 4       ',  13.8000,2,  17,  99,  21,1.06019, -15.8583,1.10000,0.90000,1.10000,0.90000
  1036,'KEG RVR7    ', 138.0000,1,  17,  99,   1,1.10332, -21.9472,1.10000,0.90000,1.10000,0.90000
  1037,'RBW5        ',  14.4000,2,  17,  99,  21,1.02000, -19.0905,1.10000,0.90000,1.10000,0.90000
  1038,'OSB-TAP7    ', 138.0000,1,  18,  99,   1,1.08540, -21.9475,1.10000,0.90000,1.10000,0.90000
  1039,'MELITO7     ', 138.0000,1,  18,  99,   1,1.08540, -21.9477,1.10000,0.90000,1.10000,0.90000
  1044,'KEMP RV7    ', 138.0000,1,  17,  99,   1,1.10738, -22.2359,1.10000,0.90000,1.10000,0.90000
  1050,'HOTCHKS7    ', 138.0000,1,  19,  99,   1,1.11317, -22.7395,1.10000,0.90000,1.10000,0.90000
  1052,'HAMBURG7    ', 138.0000,1,  19,  99,   1,1.10795, -21.7964,1.10000,0.90000,1.10000,0.90000
  1053,'RING CK7    ', 138.0000,1,  19,  99,   1,1.10149, -21.1559,1.10000,0.90000,1.10000,0.90000
  1054,'ARCENC1     ', 138.0000,1,  17,  99,   1,1.09000, -18.7053,1.10000,0.90000,1.10000,0.90000
  1055,'CADOTTE7    ', 138.0000,1,  19,  99,   1,1.10303, -23.6934,1.10000,0.90000,1.10000,0.90000
  1060,'NORCEN 7    ', 138.0000,1,  19,  99,   1,1.09134, -24.1530,1.10000,0.90000,1.10000,0.90000
  1065,'LUBICON7    ', 138.0000,1,  19,  99,   1,1.08693, -24.1333,1.10000,0.90000,1.10000,0.90000
  1070,'CRANBER7    ', 138.0000,1,  19,  99,   1,1.08000, -24.2319,1.10000,0.90000,1.10000,0.90000
  1075,'SEAL LK7    ', 138.0000,1,  19,  99,   1,1.08603, -23.7916,1.10000,0.90000,1.10000,0.90000
  1080,'WESLY C4    ', 240.0000,1,  19,  99,   1,1.11328, -21.0044,1.10000,0.90000,1.10000,0.90000
  1082,'WESLY C7    ', 138.0000,1,  19,  99,   1,1.10538, -21.9915,1.10000,0.90000,1.10000,0.90000
  1083,'CARMON 7    ', 138.0000,1,  19,  99,   1,1.10069, -22.1933,1.10000,0.90000,1.10000,0.90000
  1085,'PEACE RV    ', 138.0000,1,  19,  99,   1,1.10307, -23.4442,1.10000,0.90000,1.10000,0.90000
  1087,'DAISHOW8    ',  13.8000,2,  19,  99,  33,1.00208, -22.4204,1.10000,0.90000,1.10000,0.90000
  1088,'DAISHOW7    ', 138.0000,1,  19,  99,   1,1.08653, -22.9620,1.10000,0.90000,1.10000,0.90000
  1089,'DAISHOW9    ',  13.8000,2,  19,  34,  33,1.00208, -22.4204,1.10000,0.90000,1.10000,0.90000
  1090,'MEIKLE1     ', 138.0000,1,  19,  99,   1,1.11328, -22.7153,1.10000,0.90000,1.10000,0.90000
  1100,'RYCROFT7    ', 138.0000,1,  20,  99,   1,1.05851, -28.1178,1.10000,0.90000,1.10000,0.90000
  1101,'GPEP7       ', 138.0000,2,  20,  99,  30,1.06358, -25.0881,1.10000,0.90000,1.10000,0.90000
  1102,'BOUCH C7    ', 138.0000,1,  19,  99,   1,1.08388, -27.3100,1.10000,0.90000,1.10000,0.90000
  1104,'KSIT RV7    ', 138.0000,1,  20,  99,   1,1.03148, -29.2668,1.10000,0.90000,1.10000,0.90000
  1105,'FRIEDEN7    ', 138.0000,1,  19,  99,   1,1.09384, -26.9246,1.10000,0.90000,1.10000,0.90000
  1106,'FRIEDEN8    ',  69.0000,1,  19,  99,   1,1.04643, -27.4778,1.10000,0.90000,1.10000,0.90000
  1107,'HINES C8    ',  69.0000,1,  19,  99,   1,1.02209, -28.0944,1.10000,0.90000,1.10000,0.90000
  1108,'EUREKA 8    ',  69.0000,1,  19,  99,   1,1.00979, -28.6755,1.10000,0.90000,1.10000,0.90000
  1109,'MERCER 7    ', 138.0000,1,  20,  99,   1,1.06539, -26.9379,1.10000,0.90000,1.10000,0.90000
  1110,'MERC TAP    ', 138.0000,1,  20,  99,   1,1.06662, -26.8850,1.10000,0.90000,1.10000,0.90000
  1113,'BAUER1      ', 138.0000,1,  13,  99,   1,1.01754, -14.6684,1.10000,0.90000,1.10000,0.90000
  1114,'UPDIKE1     ', 138.0000,1,  20,  99,   1,1.05966, -29.5278,1.10000,0.90000,1.10000,0.90000
  1117,'CLAIR  L    ', 138.0000,1,  20,  99,   1,1.06873, -26.9935,1.10000,0.90000,1.10000,0.90000
  1118,'POPLAR 7    ', 138.0000,1,  20,  99,   1,1.06748, -28.4643,1.10000,0.90000,1.10000,0.90000
  1119,'GOODFAR7    ', 138.0000,1,  20,  99,   1,1.06508, -29.2601,1.10000,0.90000,1.10000,0.90000
  1120,'LOWE1       ', 138.0000,1,  20,  99, 451,1.06730, -28.4254,1.10000,0.90000,1.10000,0.90000
  1121,'CRYST L7    ', 138.0000,1,  20,  99,   1,1.06137, -26.4882,1.10000,0.90000,1.10000,0.90000
  1123,'SADHL TP    ', 138.0000,1,  20,  99,   1,1.06574, -28.3015,1.10000,0.90000,1.10000,0.90000
  1124,'SADDLE 7    ', 138.0000,1,  20,  99,   1,1.06065, -28.5175,1.10000,0.90000,1.10000,0.90000
  1126,'FLYINGS7    ', 138.0000,1,  20,  99,   1,1.06179, -25.5215,1.10000,0.90000,1.10000,0.90000
  1132,'WAP JCT7    ', 138.0000,1,  20,  99,   1,1.05783, -26.6460,1.10000,0.90000,1.10000,0.90000
  1134,'ELMWORT7    ', 138.0000,1,  20,  99,   1,1.05423, -28.3080,1.10000,0.90000,1.10000,0.90000
  1135,'WAPITI 7    ', 138.0000,1,  20,  99,   1,1.05462, -26.7992,1.10000,0.90000,1.10000,0.90000
  1137,'AWTAP       ', 138.0000,1,  20,  99,   1,1.06837, -24.5880,1.10000,0.90000,1.10000,0.90000
  1138,'BCTAP       ', 138.0000,1,  20,  99,   1,1.06900, -24.5783,1.10000,0.90000,1.10000,0.90000
  1139,'ALBRIGHT    ', 138.0000,1,  20,  99,   1,1.06819, -24.5951,1.10000,0.90000,1.10000,0.90000
  1140,'P&G    7    ', 138.0000,1,  20,  99,   1,1.06898, -24.5779,1.10000,0.90000,1.10000,0.90000
  1142,'BEARCK1     ', 138.0000,1,  20,  99,  43,1.06918, -24.5767,1.10000,0.90000,1.10000,0.90000
  1143,'BIG MTN7    ', 138.0000,1,  20,  99,   1,1.06758, -24.5356,1.10000,0.90000,1.10000,0.90000
  1144,'DOME CU7    ', 138.0000,1,  22,  99,   1,1.05343, -20.0618,1.10000,0.90000,1.10000,0.90000
  1145,'BRDGE C7    ', 138.0000,1,  20,  99,   1,1.06849, -24.4858,1.10000,0.90000,1.10000,0.90000
  1146,'P&G 8       ',  13.8000,2,  20,  34,  39,1.06132, -24.5403,1.10000,0.90000,1.10000,0.90000
  1147,'HR MILN7    ', 138.0000,1,  22,  99,   1,1.05139, -16.2898,1.10000,0.90000,1.10000,0.90000
  1148,'HR MILN9    ',  15.0000,2,  22,  99,   1,1.02600, -10.5814,1.10000,0.90000,1.10000,0.90000
  1149,'KAKWA1      ', 138.0000,1,  22,  99,   1,1.05841, -16.9657,1.10000,0.90000,1.10000,0.90000
  1150,'DONNELL7    ', 138.0000,1,  19,  99,   1,1.10035, -23.0952,1.10000,0.90000,1.10000,0.90000
  1151,'TAP7L487    ', 138.0000,1,  23,  99,   1,1.10224, -22.6677,1.10000,0.90000,1.10000,0.90000
  1153,'TRIANGL7    ', 138.0000,1,  23,  99,   1,1.10055, -22.8044,1.10000,0.90000,1.10000,0.90000
  1155,'VALLEYV7    ', 138.0000,1,  23,  99,   1,1.10326, -21.6719,1.10000,0.90000,1.10000,0.90000
  1156,'VV PROP8    ',  69.0000,1,  23,  99,   1,1.04584, -22.0983,1.10000,0.90000,1.10000,0.90000
  1160,'BEZANSON    ', 138.0000,1,  20,  99,   1,1.07417, -25.9505,1.10000,0.90000,1.10000,0.90000
  1163,'L. SMOKY    ', 240.0000,1,  23,  99,   1,1.09244, -19.8294,1.10000,0.90000,1.10000,0.90000
  1164,'L.SMOKY7    ', 138.0000,1,  23,  99,   1,1.10500, -21.3296,1.10000,0.90000,1.10000,0.90000
  1165,'STURGEO7    ', 138.0000,1,  23,  99,   1,1.10493, -21.3329,1.10000,0.90000,1.10000,0.90000
  1166,'STURGEO8    ',  69.0000,1,  23,  99,   1,1.04639, -22.0732,1.10000,0.90000,1.10000,0.90000
  1167,'STURGEA9    ',  14.4000,2,  23,  99,   1,1.04625, -22.0858,1.10000,0.90000,1.10000,0.90000
  1168,'STURGEB9    ',   4.2000,2,  23,  99,   1,0.99305, -22.0911,1.10000,0.90000,1.10000,0.90000
  1169,'STURGEO9    ',  25.0000,1,  23,  99,   1,1.05569, -22.1494,1.10000,0.90000,1.10000,0.90000
  1170,'SIMONET7    ', 138.0000,1,  22,  99,   1,1.08140, -19.5099,1.10000,0.90000,1.10000,0.90000
  1171,'VALLEYG1    ',  13.8000,2,  23,  99,   1,1.03223, -21.2923,1.10000,0.90000,1.10000,0.90000
  1172,'STURG_1     ', 138.0000,1,  23,  99,   1,1.10477, -21.3261,1.10000,0.90000,1.10000,0.90000
  1173,'VALLEYG2    ',  13.8000,2,  23,  99,   1,1.02039, -21.1621,1.10000,0.90000,1.10000,0.90000
  1175,'FOX CRK7    ', 138.0000,1,  24,  99,   1,1.04171, -19.4836,1.10000,0.90000,1.10000,0.90000
  1180,'GOOSE R7    ', 138.0000,1,  23,  99,   1,1.08960, -20.4808,1.10000,0.90000,1.10000,0.90000
  1185,'HIGH PR8    ',  69.0000,1,  21,  99,   1,1.01457, -22.9098,1.10000,0.90000,1.10000,0.90000
  1200,'RUTH LK4    ', 240.0000,1,  59,  99,   1,1.10090,  -7.7281,1.10000,0.90000,1.10000,0.90000
  1201,'RUTH LK8    ',  69.0000,1,  59,  99,   1,1.05894,  -9.9505,1.10000,0.90000,1.10000,0.90000
  1202,'RUTH LA7    ', 138.0000,1,  59,  99,   1,1.09315, -11.5515,1.10000,0.90000,1.10000,0.90000
  1203,'RUTH LK7    ', 138.0000,1,  59,  99,   1,1.08965, -11.7486,1.10000,0.90000,1.10000,0.90000
  1205,'SYNC_UE6    ', 240.0000,2,  59,  99,   9,1.10000,  -7.6762,1.10000,0.90000,1.10000,0.90000
  1208,'TARSLDB     ', 240.0000,2,  59, 999,  10,1.10000,  -7.4401,1.10000,0.90000,1.10000,0.90000
  1222,'PARS CR7    ', 138.0000,1,  59,  99,   1,1.08068, -12.0363,1.10000,0.90000,1.10000,0.90000
  1224,'HANGSTO7    ', 138.0000,1,  59,  99,   1,1.08431, -11.7318,1.10000,0.90000,1.10000,0.90000
  1226,'WABASCA4    ', 240.0000,1,  58,  99,   1,1.10879, -16.4839,1.10000,0.90000,1.10000,0.90000
  1227,'CROWLK7     ', 138.0000,1,  61,  99,   1,1.07486, -11.9382,1.10000,0.90000,1.10000,0.90000
  1228,'MITS E.4    ', 240.0000,1,  21,  99,   1,1.09696, -17.2428,1.10000,0.90000,1.10000,0.90000
  1229,'MITS E.7    ', 138.0000,1,  21,  99,   1,1.07877, -18.9794,1.10000,0.90000,1.10000,0.90000
  1230,'AEC MILL    ', 138.0000,1,  21,  99,   1,1.07632, -19.0945,1.10000,0.90000,1.10000,0.90000
  1231,'AEC  #19    ',  13.8000,1,  21,  99,   1,1.03554, -20.7429,1.10000,0.90000,1.10000,0.90000
  1232,'AEC  #29    ',  13.8000,1,  21,  99,   1,1.03551, -20.7451,1.10000,0.90000,1.10000,0.90000
  1234,'OTAUWAU7    ', 138.0000,1,  21,  99,   1,1.07852, -18.9961,1.10000,0.90000,1.10000,0.90000
  1235,'OTAUWAU8    ',  69.0000,1,  21,  99,   1,1.09359, -20.2740,1.10000,0.90000,1.10000,0.90000
  1236,'MUSKEG7     ', 240.0000,2,  59, 999,  40,1.08369,  -8.5192,1.10000,0.90000,1.10000,0.90000
  1238,'7LA36TAP    ', 138.0000,1,  59,  99,   1,1.07467, -12.2199,1.10000,0.90000,1.10000,0.90000
  1239,'GREGOIRE    ', 138.0000,1,  59,  99,   1,1.07403, -12.2566,1.10000,0.90000,1.10000,0.90000
  1240,'SWAN RV8    ',  69.0000,1,  26,  99,   1,1.05599, -20.7433,1.10000,0.90000,1.10000,0.90000
  1241,'LONGLK19    ', 138.0000,2,  61,  99,  99,1.08715,  -9.0745,1.10000,0.90000,1.10000,0.90000
  1242,'KINOSIS2    ', 138.0000,1,  61,  99,   1,1.07988,  -9.6211,1.10000,0.90000,1.10000,0.90000
  1243,'EDITH L7    ', 138.0000,1,  26,  99,   1,1.04875, -19.1406,1.10000,0.90000,1.10000,0.90000
  1244,'EDITH L8    ',  69.0000,1,  26,  99,   1,1.07915, -20.4438,1.10000,0.90000,1.10000,0.90000
  1245,'KINOSIS1    ', 240.0000,1,  61,  99,   1,1.10901, -10.3358,1.10000,0.90000,1.10000,0.90000
  1248,'SWANHIL8    ',  69.0000,1,  26,  99,   1,1.05659, -20.1973,1.10000,0.90000,1.10000,0.90000
  1250,'SWANDIV8    ',  69.0000,1,  26,  99,   1,1.07161, -20.3666,1.10000,0.90000,1.10000,0.90000
  1251,'HORMIN9     ', 240.0000,1,  58,  99, 261,1.10375,  -8.8313,1.10000,0.90000,1.10000,0.90000
  1254,'FREEMAN8    ',  69.0000,1,  26,  99,   1,1.06166, -19.9359,1.10000,0.90000,1.10000,0.90000
  1260,'LOU CR.4    ', 240.0000,1,  26,  99,   1,1.08692, -17.2324,1.10000,0.90000,1.10000,0.90000
  1261,'LOU CR.7    ', 138.0000,1,  26,  99,   1,1.06953, -18.6022,1.10000,0.90000,1.10000,0.90000
  1262,'HORUP9      ', 240.0000,2,  58,  99, 261,1.10508,  -8.7534,1.10000,0.90000,1.10000,0.90000
  1263,'JOSLYN4     ', 240.0000,1,  58,  99,   1,1.10347,  -8.8332,1.10000,0.90000,1.10000,0.90000
  1266,'SARAH L7    ', 138.0000,1,  26,  99,   1,1.06209, -18.6795,1.10000,0.90000,1.10000,0.90000
  1267,'SARAH L8    ',  69.0000,1,  26,  99,   1,1.05692, -19.6080,1.10000,0.90000,1.10000,0.90000
  1270,'ESSO JU7    ', 138.0000,1,  26,  99,   1,1.06586, -18.7064,1.10000,0.90000,1.10000,0.90000
  1271,'MORSE RV    ', 138.0000,1,  26,  99,   1,1.06595, -18.7027,1.10000,0.90000,1.10000,0.90000
  1272,'FIELDGA7    ', 138.0000,1,  26,  99,   1,1.06304, -18.7619,1.10000,0.90000,1.10000,0.90000
  1274,'MACKAY2     ', 240.0000,2,  58,  99,   1,1.11051,  -8.4761,1.10000,0.90000,1.10000,0.90000
  1275,'VIRGINI7    ', 138.0000,1,  26,  99,   1,1.07221, -19.3191,1.10000,0.90000,1.10000,0.90000
  1276,'S-SHINE1    ', 240.0000,1,  61,  99,   1,1.10989,  -9.9803,1.10000,0.90000,1.10000,0.90000
  1277,'BLK_FLY1    ', 240.0000,1,  59,  99,   1,1.10987,  -9.9714,1.10000,0.90000,1.10000,0.90000
  1278,'KINUSO 8    ',  69.0000,1,  21,  99,   1,1.05133, -21.5003,1.10000,0.90000,1.10000,0.90000
  1280,'BRINT02     ', 240.0000,1,  58,  99,   1,1.11529, -16.0556,1.10000,0.90000,1.10000,0.90000
  1281,'SLAVE L8    ',  69.0000,1,  21,  99,   1,1.07332, -20.8039,1.10000,0.90000,1.10000,0.90000
  1284,'NARROWS     ', 138.0000,1,  19,  99,   1,1.06968, -21.4923,1.10000,0.90000,1.10000,0.90000
  1285,'NIPISI 7    ', 138.0000,1,  19,  99,   1,1.06070, -23.4488,1.10000,0.90000,1.10000,0.90000
  1286,'S-SHINE4    ', 240.0000,1,  61,  99,   1,1.10989,  -9.9803,1.10000,0.90000,1.10000,0.90000
  1288,'LIVOCK01    ', 240.0000,1,  58,  99,   1,1.11440, -13.3320,1.10000,0.90000,1.10000,0.90000
  1289,'JACKPINE    ', 240.0000,1,  59,  99, 481,1.08268,  -8.6079,1.10000,0.90000,1.10000,0.90000
  1290,'HORSERV7    ', 138.0000,1,  58,  99,   1,1.05951, -12.8586,1.10000,0.90000,1.10000,0.90000
  1293,'ALGAR-17    ', 138.0000,1,  61, 999,   1,1.11647, -11.9389,1.10000,0.90000,1.10000,0.90000
  1294,'MARIA-17    ', 138.0000,1,  61, 999,   1,1.09641, -12.2972,1.10000,0.90000,1.10000,0.90000
  1300,'WOLF LK7    ', 138.0000,1,  28,  99,   1,1.04451, -14.0721,1.10000,0.90000,1.10000,0.90000
  1301,'FOSTERCK    ', 138.0000,2,  28,  99,  63,1.05000, -12.6926,1.10000,0.90000,1.10000,0.90000
  1302,'PRIM_25     ', 138.0000,2,  28, 999,   1,1.01800, -13.6360,1.10000,0.90000,1.10000,0.90000
  1303,'MAHIHKA7    ', 138.0000,1,  28,  99,   1,1.03232, -14.6628,1.10000,0.90000,1.10000,0.90000
  1304,'MAHNO1      ', 138.0000,1,  28,  99,  36,1.03237, -14.6651,1.10000,0.90000,1.10000,0.90000
  1309,'BOURQUE     ', 138.0000,1,  28,  99,   1,1.03272, -14.6392,1.10000,0.90000,1.10000,0.90000
  1310,'LEMING 7    ', 138.0000,1,  28,  99,   1,1.03219, -14.3503,1.10000,0.90000,1.10000,0.90000
  1312,'MARG LK4    ', 240.0000,1,  28,  99,   1,1.07012, -13.3571,1.10000,0.90000,1.10000,0.90000
  1313,'MARG LK7    ', 138.0000,1,  28,  99,   1,1.06895, -14.2283,1.10000,0.90000,1.10000,0.90000
  1314,'BRIKER1     ', 138.0000,1,  13,  99,   1,1.02683, -16.9328,1.10000,0.90000,1.10000,0.90000
  1315,'LACOREY7    ', 138.0000,1,  28,  99,   1,1.05251, -15.2222,1.10000,0.90000,1.10000,0.90000
  1320,'ETHEL L7    ', 138.0000,1,  28,  99,   1,1.02261, -15.0556,1.10000,0.90000,1.10000,0.90000
  1321,'ETHEL L8    ',  69.0000,1,  28,  99,   1,1.08145, -17.2918,1.10000,0.90000,1.10000,0.90000
  1332,'GRND CTR    ', 138.0000,1,  28,  99,   1,1.02175, -15.7330,1.10000,0.90000,1.10000,0.90000
  1344,'BONNY  7    ', 138.0000,1,  28,  99,   1,1.04121, -16.0968,1.10000,0.90000,1.10000,0.90000
  1345,'BONNY  8    ',  69.0000,1,  28,  99,   1,1.04572, -17.6326,1.10000,0.90000,1.10000,0.90000
  1346,'BONN SVC    ', 138.0000,2,  28,  99,   1,1.04321, -16.1472,1.10000,0.90000,1.10000,0.90000
  1348,'WHITFISH    ', 240.0000,1,  28,  99,   1,1.09895, -13.0276,1.10000,0.90000,1.10000,0.90000
  1350,'WHITBY 7    ', 138.0000,1,  56,  99,   1,1.01895, -16.3268,1.10000,0.90000,1.10000,0.90000
  1357,'VILNA  7    ', 138.0000,1,  56,  99,   1,1.01694, -16.3246,1.10000,0.90000,1.10000,0.90000
  1362,'WILLINGD    ',  69.0000,1,  56,  99,   1,1.01030, -16.6827,1.10000,0.90000,1.10000,0.90000
  1367,'VEGREVL7    ', 138.0000,1,  56,  99,   1,1.00909, -15.1397,1.10000,0.90000,1.10000,0.90000
  1368,'VEGREVL8    ',  69.0000,1,  56,  99,   1,1.01220, -15.6670,1.10000,0.90000,1.10000,0.90000
  1371,'ST. PAU8    ',  69.0000,1,  56,  99,   1,1.00112, -18.6063,1.10000,0.90000,1.10000,0.90000
  1377,'IRISH C7    ', 138.0000,1,  13,  99,   1,1.01070, -16.9531,1.10000,0.90000,1.10000,0.90000
  1383,'VERMILO7    ', 138.0000,1,  13,  99,   1,1.01748, -15.9473,1.10000,0.90000,1.10000,0.90000
  1384,'VERMILO8    ',  69.0000,1,  13,  99,   1,1.01770, -19.8101,1.10000,0.90000,1.10000,0.90000
  1388,'KITSCOT8    ',  69.0000,1,  13,  99,   1,1.01649, -19.7544,1.10000,0.90000,1.10000,0.90000
  1393,'HILL   7    ', 138.0000,1,  13,  99,   1,1.03891, -18.1736,1.10000,0.90000,1.10000,0.90000
  1394,'HILL   8    ',  69.0000,1,  13,  99,   1,1.02887, -19.2991,1.10000,0.90000,1.10000,0.90000
  1400,'HEISLER8    ',  69.0000,1,  36,  99,   1,1.03412,  -5.9858,1.10000,0.90000,1.10000,0.90000
  1401,'BIGKNIF8    ',  69.0000,1,  36,  99,   1,1.04291,  -6.0278,1.10000,0.90000,1.10000,0.90000
  1402,'SALTCR1     ', 240.0000,1,  59,  99,   1,1.10612,  -9.7940,1.10000,0.90000,1.10000,0.90000
  1403,'PAINTRT4    ', 240.0000,1,  36,  99,   1,1.06444,  -5.2870,1.10000,0.90000,1.10000,0.90000
  1404,'CASTOR 8    ',  69.0000,1,  42,  99,   1,1.05331,  -9.0816,1.10000,0.90000,1.10000,0.90000
  1405,'SALTCR2     ', 138.0000,1,  59,  99,   1,1.08814, -11.2936,1.10000,0.90000,1.10000,0.90000
  1406,'SULLV LK    ',  69.0000,1,  42,  99,   1,1.06709, -10.6544,1.10000,0.90000,1.10000,0.90000
  1407,'6L17TAP     ',  69.0000,1,  42,  99,   7,1.05331,  -9.0816,1.10000,0.90000,1.10000,0.90000
  1408,'HANNA  8    ',  69.0000,1,  42,  99,   1,1.05518, -11.4579,1.10000,0.90000,1.10000,0.90000
  1409,'QUIGL1      ', 138.0000,1,  61,  99,   1,1.07897,  -9.6970,1.10000,0.90000,1.10000,0.90000
  1411,'WADDELL7    ', 138.0000,1,  61,  99,   1,1.09642, -12.1314,1.10000,0.90000,1.10000,0.90000
  1419,'932_HVA     ', 240.0000,1,  42,  99,   1,1.09035,  -8.8841,1.10000,0.90000,1.10000,0.90000
  1420,'WEASEL1     ', 138.0000,1,  33,  99,   1,1.02576, -14.1261,1.10000,0.90000,1.10000,0.90000
  1421,'963_LV      ', 138.0000,1,  42,  99,   1,1.06868,  -6.2748,1.10000,0.90000,1.10000,0.90000
  1422,'NEVIS  4    ', 240.0000,1,  42,  99,   1,1.04500,  -8.9576,1.10000,0.90000,1.10000,0.90000
  1423,'NEVIS  7    ', 138.0000,1,  42,  99,   1,1.07782,  -9.2616,1.10000,0.90000,1.10000,0.90000
  1424,'NEVIS  8    ',  69.0000,1,  42,  99,   1,1.06644, -10.3164,1.10000,0.90000,1.10000,0.90000
  1425,'EYRE_TAP    ', 138.0000,1,  37,  99,   1,1.03221, -10.2597,1.10000,0.90000,1.10000,0.90000
  1427,'NILREM3     ', 240.0000,1,  42,  99,   1,1.07052,  -7.7150,1.10000,0.90000,1.10000,0.90000
  1428,'769_HVR     ', 138.0000,1,  42,  99,   1,1.06064,  -9.4502,1.10000,0.90000,1.10000,0.90000
  1429,'948S_HV     ', 138.0000,1,  42,  99,   1,1.07518,  -8.9785,1.10000,0.90000,1.10000,0.90000
  1431,'SWITCH_H    ', 240.0000,1,  43,  99,   1,1.06833,  -4.1860,1.10000,0.90000,1.10000,0.90000
  1433,'3 HILLS7    ', 138.0000,1,  42,  99,   1,1.06978,  -8.7687,1.10000,0.90000,1.10000,0.90000
  1435,'HALKIRK1    ', 240.0000,1,  43,  99, 501,1.07329,  -3.9098,1.10000,0.90000,1.10000,0.90000
  1436,'954S_HV     ', 138.0000,1,  42,  99,   1,1.07191,  -8.6754,1.10000,0.90000,1.10000,0.90000
  1437,'MARION 8    ',  69.0000,1,  42,  99,   1,1.05094,  -8.4697,1.10000,0.90000,1.10000,0.90000
  1438,'959S_HV     ', 240.0000,1,  42,  99,   1,1.08000,  -7.9624,1.10000,0.90000,1.10000,0.90000
  1439,'STETTLE8    ',  69.0000,1,  42,  99,   1,1.06407,  -9.3426,1.10000,0.90000,1.10000,0.90000
  1440,'946S_HV     ', 240.0000,1,  42,  99,   1,1.07271,  -5.4059,1.10000,0.90000,1.10000,0.90000
  1442,'BIG VAL8    ',  69.0000,1,  42,  99,   1,1.05376,  -9.5807,1.10000,0.90000,1.10000,0.90000
  1444,'LINDBER7    ', 138.0000,1,  28,  99,   1,1.02368, -16.8186,1.10000,0.90000,1.10000,0.90000
  1447,'963S_HV     ', 240.0000,1,  42,  99,   1,1.07599,  -5.7450,1.10000,0.90000,1.10000,0.90000
  1448,'MICH. C7    ', 138.0000,1,  42,  99,   1,1.07405,  -8.3426,1.10000,0.90000,1.10000,0.90000
  1449,'MICH. C8    ',  69.0000,1,  42,  99,   1,1.04825,  -8.9313,1.10000,0.90000,1.10000,0.90000
  1451,'EYRE7       ', 138.0000,1,  37,  99,   1,1.02851, -10.4325,1.10000,0.90000,1.10000,0.90000
  1452,'CVD_TAP     ', 138.0000,1,  48,  99,   1,1.03573, -11.3382,1.10000,0.90000,1.10000,0.90000
  1453,'KSP_TAP     ', 138.0000,1,  48,  99,   1,1.03760, -11.2436,1.10000,0.90000,1.10000,0.90000
  1454,'BINDLOS7    ', 138.0000,1,  48,  99,  17,1.03531, -11.3646,1.10000,0.90000,1.10000,0.90000
  1455,'LLOYD  7    ', 138.0000,1,  13,  99,   1,1.03874, -18.0393,1.10000,0.90000,1.10000,0.90000
  1456,'CAVDISH1    ', 138.0000,1,  48,  99,   1,1.03483, -11.3768,1.10000,0.90000,1.10000,0.90000
  1458,'LOYALIS7    ', 138.0000,1,  42,  99, 391,1.05993, -10.0062,1.10000,0.90000,1.10000,0.90000
  1459,'EXCEL7      ', 138.0000,1,  42,  99, 391,1.06208,  -8.9276,1.10000,0.90000,1.10000,0.90000
  1460,'WINT HI7    ', 138.0000,1,  43,  99,   1,1.07854,  -8.0632,1.10000,0.90000,1.10000,0.90000
  1463,'BULLPON7    ', 138.0000,1,  43,  99,   1,1.07522,  -7.5469,1.10000,0.90000,1.10000,0.90000
  1464,'HEISLER7    ', 138.0000,1,  36,  99,   1,1.05022,  -5.8673,1.10000,0.90000,1.10000,0.90000
  1465,'CORONAT8    ',  69.0000,1,  42,  99,   1,1.04350, -11.0131,1.10000,0.90000,1.10000,0.90000
  1466,'CORO JCT    ',  69.0000,1,  42,  99,   4,1.04844, -10.9301,1.10000,0.90000,1.10000,0.90000
  1468,'VETERAN8    ',  69.0000,4,  42,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1469,'BAT RV79    ', 240.0000,1,  36,  99,   1,1.06251,  -4.2375,1.10000,0.90000,1.10000,0.90000
  1470,'VETERAN7    ', 138.0000,1,  42,  99,   1,1.05801, -10.5051,1.10000,0.90000,1.10000,0.90000
  1471,'MONITOR7    ', 138.0000,1,  42,  99,   1,1.06047,  -9.9756,1.10000,0.90000,1.10000,0.90000
  1472,'MONITOR8    ',  69.0000,1,  42,  99,   1,1.07773, -10.8226,1.10000,0.90000,1.10000,0.90000
  1473,'MCNEILL     ', 138.0000,1,  48,  34,   1,1.04175, -10.4040,1.10000,0.90000,1.10000,0.90000
  1474,'OYEN   7    ', 138.0000,1,  42,  99,   1,1.05967,  -9.2178,1.10000,0.90000,1.10000,0.90000
  1475,'OYEN   8    ',  69.0000,1,  42,  99,   1,1.07401, -11.1925,1.10000,0.90000,1.10000,0.90000
  1476,'YOUNGST8    ',  69.0000,1,  42,  99,   1,1.05531, -12.2315,1.10000,0.90000,1.10000,0.90000
  1477,'RIBSTON1    ', 138.0000,1,  42,  99,   1,1.05782, -10.6249,1.10000,0.90000,1.10000,0.90000
  1478,'RICHDAL8    ',  69.0000,1,  42,  99,   1,1.05317, -11.8123,1.10000,0.90000,1.10000,0.90000
  1479,'AEC TAP     ',  69.0000,1,  42,  99,   1,1.05528, -12.2169,1.10000,0.90000,1.10000,0.90000
  1480,'AEC EXP     ',  69.0000,1,  42,  99,  25,1.05357, -12.2467,1.10000,0.90000,1.10000,0.90000
  1481,'SHEER 14    ', 240.0000,1,  43,  99,   1,1.07070,  -5.0300,1.10000,0.90000,1.10000,0.90000
  1482,'SHEER 1     ',  19.0000,2,  43,  99,   1,1.03000,   2.2903,1.10000,0.90000,1.10000,0.90000
  1483,'KIRBY1      ', 138.0000,1,  27,  99,   1,1.03244, -12.5786,1.10000,0.90000,1.10000,0.90000
  1484,'ANDERSO4    ', 240.0000,1,  43,  99,   1,1.07125,  -5.2151,1.10000,0.90000,1.10000,0.90000
  1485,'ANDERSON    ', 138.0000,1,  43,  99,   1,1.06903,  -6.3356,1.10000,0.90000,1.10000,0.90000
  1486,'SHEER 24    ', 240.0000,1,  43,  99,   1,1.07069,  -5.0795,1.10000,0.90000,1.10000,0.90000
  1487,'SHEER 29    ',  19.0000,2,  43,  99,   1,1.03000,   0.1999,1.10000,0.90000,1.10000,0.90000
  1488,'MANNIX 8    ',  69.0000,1,  36,  99,   1,1.04295,  -6.0898,1.10000,0.90000,1.10000,0.90000
  1489,'BAT RV80    ', 240.0000,1,  36,  99,   1,1.06274,  -4.2727,1.10000,0.90000,1.10000,0.90000
  1490,'JAROW TP    ', 138.0000,1,  32,  99,   1,1.02910, -10.0784,1.10000,0.90000,1.10000,0.90000
  1491,'BAT. RV7    ', 138.0000,1,  36,  99,   1,1.06270,  -3.3248,1.10000,0.90000,1.10000,0.90000
  1492,'BAT. RV8    ',  69.0000,1,  36,  99,   1,1.04303,  -5.9969,1.10000,0.90000,1.10000,0.90000
  1493,'BAT #1      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1494,'BAT #2      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1495,'BAT #3      ',  16.0000,2,  36,  99,   1,1.01000,   2.7582,1.10000,0.90000,1.10000,0.90000
  1496,'BAT #4      ',  16.0000,2,  36,  99,   1,1.05000,   1.0710,1.10000,0.90000,1.10000,0.90000
  1497,'BAT #5      ',  21.0000,2,  36,  99,   1,1.07201,   3.5121,1.10000,0.90000,1.10000,0.90000
  1498,'BIGFOOT8    ',  69.0000,1,  36,  99,   1,1.04074,  -6.0904,1.10000,0.90000,1.10000,0.90000
  1499,'CORDEL 4    ', 240.0000,1,  42,  99,   1,1.06269,  -4.2760,1.10000,0.90000,1.10000,0.90000
  1501,'NATAL  7    ', 138.0000,1,  15,  99,   2,1.03003, -12.9295,1.10000,0.90000,1.10000,0.90000
  1503,'LINE CRE    ', 138.0000,1,  15,  34,   2,1.01873, -14.4698,1.10000,0.90000,1.10000,0.90000
  1504,'GR HL CO    ', 138.0000,1,  15,  34,   2,1.01039, -16.0712,1.10000,0.90000,1.10000,0.90000
  1505,'BRITT CK    ', 138.0000,1,  15,  34,   2,1.01163, -17.3046,1.10000,0.90000,1.10000,0.90000
  1506,'ELKFORD7    ', 138.0000,1,  15,  34,   2,1.01108, -15.9422,1.10000,0.90000,1.10000,0.90000
  1507,'CRANBROO    ', 500.0000,1,  15,  99,   2,1.05835,  -6.3871,1.10000,0.90000,1.10000,0.90000
  1520,'WSCC GEN    ', 500.0000,3,  15,  99,   2,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1602,'LIVOCKPS    ', 240.0000,1,  58,  99,   1,1.11738, -14.4475,1.10000,0.90000,1.10000,0.90000
  1603,'KEARL240    ', 240.0000,1,  59,  99,  36,1.10710,  -9.9792,1.10000,0.90000,1.10000,0.90000
  1610,'MCCLE_01    ', 240.0000,1,  59,  99,  36,1.10714,  -9.9748,1.10000,0.90000,1.10000,0.90000
  1622,'TWR_RD1     ', 138.0000,1,  59,  99,   1,1.08029, -12.0072,1.10000,0.90000,1.10000,0.90000
  1623,'ENGSTRM1    ', 138.0000,1,  61,  99,   1,1.07895,  -9.7005,1.10000,0.90000,1.10000,0.90000
  1627,'7LA97_TP    ', 138.0000,1,  59,  99,   1,1.08391, -11.7558,1.10000,0.90000,1.10000,0.90000
  1628,'MOON LA7    ', 138.0000,1,  30,  99,  17,1.01246, -14.2094,1.10000,0.90000,1.10000,0.90000
  1673,'HALF_01     ', 138.0000,1,  59,  99,   1,1.08387, -11.7572,1.10000,0.90000,1.10000,0.90000
  1674,'SWAN_H01    ', 138.0000,1,  26,  99, 193,1.03400, -17.7863,1.10000,0.90000,1.10000,0.90000
  1675,'7LA47_TP    ', 138.0000,1,  59,  99,   1,1.08681, -11.8556,1.10000,0.90000,1.10000,0.90000
  1680,'BITUMONT    ', 240.0000,1,  59,  99,   1,1.10485,  -9.2174,1.10000,0.90000,1.10000,0.90000
  1681,'KEARL72A    ',  69.0000,1,  59,  99,  36,1.03823, -13.8075,1.10000,0.90000,1.10000,0.90000
  1682,'KEARL72B    ',  69.0000,1,  59,  99,  36,1.03829, -10.1313,1.10000,0.90000,1.10000,0.90000
  1683,'KEARL13A    ',  13.8000,1,  59,  99,  36,1.02114, -11.1529,1.10000,0.90000,1.10000,0.90000
  1684,'KEARL13B    ',  13.8000,1,  59,  99,  36,0.96257, -13.6025,1.10000,0.90000,1.10000,0.90000
  1686,'DOGRIB01    ', 138.0000,1,  59,  99,   1,1.08621, -11.8804,1.10000,0.90000,1.10000,0.90000
  1949,'ILAKE_01    ', 240.0000,1,  27,  99,  17,1.11206, -11.8983,1.10000,0.90000,1.10000,0.90000
  2017,'SJP_CRK1    ',  13.8000,2,  44,  99,  17,0.99021, -22.3497,1.10000,0.90000,1.10000,0.90000
  2018,'SJP_CRK2    ',  13.8000,2,  44,  99,  17,0.99021, -22.3497,1.10000,0.90000,1.10000,0.90000
  2053,'SANDYPA9    ',   4.7000,1,  48,  99,  17,1.03462, -11.6033,1.10000,0.90000,1.10000,0.90000
  2060,'ESSO RA9    ',  13.8000,1,  33,  99,  17,1.00216, -16.0591,1.10000,0.90000,1.10000,0.90000
  2062,'SHERRIT9    ',  13.8000,1,  33,  99,  17,1.00528, -15.7288,1.10000,0.90000,1.10000,0.90000
  2063,'SHERIT 9    ',  13.8000,1,  33,  99,  17,1.01499, -14.9002,1.10000,0.90000,1.10000,0.90000
  2085,'MILLARA9    ',  13.8000,2,  26,  99,  17,0.96679, -21.2014,1.10000,0.90000,1.10000,0.90000
  2089,'E EDMOA9    ',  25.0000,1,  60,  99,  17,1.02234, -16.7226,1.10000,0.90000,1.10000,0.90000
  2103,'BIG HOR9    ',  25.0000,1,  34,  99,  17,1.03389, -13.8164,1.10000,0.90000,1.10000,0.90000
  2125,'YASAB7      ',  13.8000,1,  60,  99,  17,1.00681, -14.9846,1.10000,0.90000,1.10000,0.90000
  2131,'SUNDANA9    ',   4.1600,1,  40,  99,  17,1.02612, -10.0898,1.10000,0.90000,1.10000,0.90000
  2135,'SUNDANB9    ',   4.1600,1,  40,  99,  17,1.08601,  -8.0331,1.10000,0.90000,1.10000,0.90000
  2144,'SUNDAND9    ',   4.1600,1,  40,  99,  17,1.08601,  -8.0331,1.10000,0.90000,1.10000,0.90000
  2169,'CAN CEM8    ',   4.1600,1,  44,  99,  17,1.02199, -22.8415,1.10000,0.90000,1.10000,0.90000
  2173,'BRETV B7    ',   4.1600,1,  60,  99,  17,1.00416, -15.2017,1.10000,0.90000,1.10000,0.90000
  2198,'BALZACA8    ',  25.0000,1,   6,  99,  17,1.03506, -22.0071,1.10000,0.90000,1.10000,0.90000
  2208,'ENMX2SB9    ',  13.2000,1,   6,  99,   3,1.04299, -24.2156,1.10000,0.90000,1.10000,0.90000
  2218,'BLACKMUD    ',  25.0000,1,  60,  99,  17,1.02720, -19.1554,1.10000,0.90000,1.10000,0.90000
  2221,'CRR-W3      ',  34.5000,1,  53,  99,  58,1.01053,  -9.4410,1.10000,0.90000,1.10000,0.90000
  2230,'OLDMAN R    ',  13.8000,2,  53,  99,   1,1.01517,  -7.9477,1.10000,0.90000,1.10000,0.90000
  2231,'N SHELL9    ',  25.0000,1,  55,  99,  17,1.03838, -12.3101,1.10000,0.90000,1.10000,0.90000
  2234,'CASTRIV2    ',  25.0000,2,  53,  99,  44,1.04007,  -5.9407,1.10000,0.90000,1.10000,0.90000
  2242,'HIGH RA9    ',  25.0000,1,  46,  99,  17,1.06145, -24.9000,1.10000,0.90000,1.10000,0.90000
  2251,'GARDN2      ',  25.0000,1,  55,  99,  10,0.99687, -10.9537,1.10000,0.90000,1.10000,0.90000
  2260,'JENNERA9    ',  25.0000,1,  48,  99,  17,1.02725, -13.3608,1.10000,0.90000,1.10000,0.90000
  2266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.01612, -14.1338,1.10000,0.90000,1.10000,0.90000
  2269,'BURDETT8    ',  25.0000,1,  52,  99,  17,1.03984, -17.9242,1.10000,0.90000,1.10000,0.90000
  2284,'BUTTE9      ',   4.1600,1,   4,  99,  17,1.02731, -16.0704,1.10000,0.90000,1.10000,0.90000
  2296,'ALB GENB    ',  13.8000,2,  26,  99,  17,1.04243, -17.9942,1.10000,0.90000,1.10000,0.90000
  2297,'WAINWRI9    ',  25.0000,1,  32,  99,  17,1.05551, -12.2430,1.10000,0.90000,1.10000,0.90000
  2298,'ALB NEWA    ',  13.8000,1,  26,  99,  17,1.04242, -17.9940,1.10000,0.90000,1.10000,0.90000
  2311,'LEDUC2      ',  25.0000,1,  60,  99,  17,1.03472, -19.8733,1.10000,0.90000,1.10000,0.90000
  2315,'HUSSAR19    ',   4.1600,1,  45,  99,  17,1.03162, -19.8750,1.10000,0.90000,1.10000,0.90000
  2336,'SUMV8       ',  34.5000,2,  53,  99,  19,1.00000,  -5.5805,1.10000,0.90000,1.10000,0.90000
  2340,'NAMAKA 9    ',  25.0000,1,  45,  99,  17,1.01788, -20.0746,1.10000,0.90000,1.10000,0.90000
  2344,'WARLOW9     ',   4.1600,1,  48,  99,  17,1.05066, -15.7497,1.10000,0.90000,1.10000,0.90000
  2357,'STALBE19    ',  25.0000,1,  60,  99,  17,1.03141, -19.0173,1.10000,0.90000,1.10000,0.90000
  2358,'SODER3      ',  25.0000,1,  53,  99, 231,0.97210,  -2.8276,1.10000,0.90000,1.10000,0.90000
  2364,'CARVEL02    ',  25.0000,1,  40,  99,  17,1.00194, -17.1989,1.10000,0.90000,1.10000,0.90000
  2366,'VISCOUNT    ',  25.0000,1,  60,  99,  17,0.99630, -16.9953,1.10000,0.90000,1.10000,0.90000
  2368,'CHEVIOT3    ',  69.0000,1,  29,  99,  17,1.01473, -16.1527,1.10000,0.90000,1.10000,0.90000
  2369,'CHRISLK2    ',  25.0000,1,  61,  99,  17,1.03892, -13.7671,1.10000,0.90000,1.10000,0.90000
  2370,'CHRISLK3    ',  25.0000,1,  61,  99,  17,1.02881, -14.6196,1.10000,0.90000,1.10000,0.90000
  2373,'IPL HAA8    ',   4.1600,1,  32,  99,  17,1.03278,  -9.5555,1.10000,0.90000,1.10000,0.90000
  2384,'UNION A9    ',  13.8000,1,  35,  99,  17,0.97766, -20.5498,1.10000,0.90000,1.10000,0.90000
  2389,'HILLRIDG    ',  25.0000,2,  54,  99,  10,1.00000, -11.7670,1.10000,0.90000,1.10000,0.90000
  2392,'ALPAC2      ',  13.8000,2,  27,  99, 301,0.99473, -15.5315,1.10000,0.90000,1.10000,0.90000
  2397,'PINEDAL1    ',  25.0000,1,  29,  99,  17,1.02134, -18.3278,1.10000,0.90000,1.10000,0.90000
  2399,'BASSAN9     ',  25.0000,1,  47,  99,  17,1.04106, -17.6642,1.10000,0.90000,1.10000,0.90000
  2402,'KETTLES2    ',  34.5000,2,  53,  99, 192,1.00000,  -2.9528,1.10000,0.90000,1.10000,0.90000
  2415,'MARLBOR2    ',   4.1600,1,  29,  99,  17,1.01644, -15.0934,1.10000,0.90000,1.10000,0.90000
  2417,'WAUP3       ',  25.0000,1,  27,  99,  17,1.02761, -21.6491,1.10000,0.90000,1.10000,0.90000
  2423,'KEEPHIA9    ',   4.1600,1,  40,  99,  17,1.03324,  -6.5112,1.10000,0.90000,1.10000,0.90000
  2488,'CHERHIL2    ',  25.0000,1,  40,  99,  17,1.03835, -11.2068,1.10000,0.90000,1.10000,0.90000
  2503,'SUMMITG3    ',  13.8000,2,  57,  99,   3,1.00000, -17.3386,1.10000,0.90000,1.10000,0.90000
  2514,'CLOVERB5    ',  25.0000,1,  60,  99,   5,1.04088, -10.8706,1.10000,0.90000,1.10000,0.90000
  2515,'BROADMO9    ',  25.0000,1,  60,  99,  17,1.03917, -16.3487,1.10000,0.90000,1.10000,0.90000
  2550,'ENMX2299    ',  13.2000,1,   6,  99,   3,1.01275, -24.4659,1.10000,0.90000,1.10000,0.90000
  2551,'ENMX2899    ',  13.2000,1,   6,  99,   3,1.01681, -25.1583,1.10000,0.90000,1.10000,0.90000
  2555,'ENMX1499    ',  25.0000,1,   6,  99,   3,1.03369, -26.4211,1.10000,0.90000,1.10000,0.90000
  2556,'ENMX3499    ',  13.2000,1,   6,  99,   3,1.02168, -25.2716,1.10000,0.90000,1.10000,0.90000
  2559,'ENMX1399    ',  13.2000,1,   6,  99,   3,1.02367, -24.2328,1.10000,0.90000,1.10000,0.90000
  2561,'ENMX1199    ',  25.0000,1,   6,  99,   3,1.03615, -25.7615,1.10000,0.90000,1.10000,0.90000
  2564,'ENMX3699    ',  13.2000,1,   6,  99,   3,1.02352, -23.3311,1.10000,0.90000,1.10000,0.90000
  2567,'ENMX1SB9    ',  13.2000,1,   6,  99,   3,1.00182, -24.5446,1.10000,0.90000,1.10000,0.90000
  2568,'ENMX5SB9    ',  13.2000,1,   6,  99,   3,1.02200, -24.4577,1.10000,0.90000,1.10000,0.90000
  2571,'ENMX4399    ',  13.2000,1,   6,  99,   3,1.00407, -23.1605,1.10000,0.90000,1.10000,0.90000
  2572,'ENMX3999    ',  25.0000,1,   6,  99,   3,1.04388, -24.1399,1.10000,0.90000,1.10000,0.90000
  2573,'ENMX3899    ',  13.2000,1,   6,  99,   3,1.02931, -22.5210,1.10000,0.90000,1.10000,0.90000
  2576,'ENMX47S8    ',  25.0000,1,   6,  99,   3,1.04026, -23.1643,1.10000,0.90000,1.10000,0.90000
  2578,'ENMX2399    ',  13.2000,1,   6,  99,   3,1.02332, -23.0292,1.10000,0.90000,1.10000,0.90000
  2579,'ENMX3199    ',  13.2000,1,   6,  99,   3,1.04543, -23.9713,1.10000,0.90000,1.10000,0.90000
  2582,'ENMX1099    ',  13.2000,1,   6,  99,   3,1.03722, -24.5443,1.10000,0.90000,1.10000,0.90000
  2585,'ENMX9SB9    ',  13.2000,1,   6,  99,   3,1.02476, -24.6177,1.10000,0.90000,1.10000,0.90000
  2588,'ENMX8SB9    ',  25.0000,1,   6,  99,   3,1.00862, -24.8475,1.10000,0.90000,1.10000,0.90000
  2589,'ENMX26S6    ',  25.0000,1,   6,  99,   3,1.04076, -21.6179,1.10000,0.90000,1.10000,0.90000
  2598,'ENMX23B9    ',  13.2000,1,   6,  99,   3,1.02803, -26.2813,1.10000,0.90000,1.10000,0.90000
  2605,'WATSON C    ',   4.1600,1,  29,  99,  17,1.00505, -16.3313,1.10000,0.90000,1.10000,0.90000
  2610,'GHOSTPI4    ',  34.5000,1,  42,  99, 371,1.00210,  -6.9191,1.10000,0.90000,1.10000,0.90000
  2611,'GHOSTPH1    ',  34.5000,1,  42,  99, 371,1.01422,  -6.0797,1.10000,0.90000,1.10000,0.90000
  2612,'GHOSTPH2    ',  34.5000,1,  42,  99, 371,1.01131,  -6.2330,1.10000,0.90000,1.10000,0.90000
  2613,'GHOSTPH3    ',  34.5000,1,  42,  99, 371,1.00251,  -6.9503,1.10000,0.90000,1.10000,0.90000
  2614,'GHOSTPH4    ',  34.5000,1,  42,  99, 371,1.00251,  -6.9644,1.10000,0.90000,1.10000,0.90000
  2615,'GHOSTPH5    ',  34.5000,1,  42,  99, 371,1.00212,  -6.9218,1.10000,0.90000,1.10000,0.90000
  2621,'GHOSTPL1    ',   0.6900,2,  42,  99, 371,1.00000,  -3.7837,1.10000,0.90000,1.10000,0.90000
  2622,'GHOSTPL2    ',   0.6900,2,  42,  99, 371,1.00000,  -3.9511,1.10000,0.90000,1.10000,0.90000
  2623,'GHOSTPL3    ',   0.6900,2,  42,  99, 371,1.00249,  -6.9526,1.10000,0.90000,1.10000,0.90000
  2624,'GHOSTPL4    ',   0.6900,2,  42,  99, 371,1.00248,  -6.9668,1.10000,0.90000,1.10000,0.90000
  2625,'GHOSTPL5    ',   0.6900,2,  42,  99, 371,1.00209,  -6.9242,1.10000,0.90000,1.10000,0.90000
  2648,'HANSMSV     ',  18.0000,1,  37,  99,  17,0.99522,  -8.4823,1.10000,0.90000,1.10000,0.90000
  2674,'SWAN_H02    ',  13.8000,2,  26,  99, 193,1.00873, -17.7920,1.10000,0.90000,1.10000,0.90000
  2690,'COALDAL8    ',  25.0000,1,  54,  99,  17,1.03892, -17.4094,1.10000,0.90000,1.10000,0.90000
  2716,'LAKESEN8    ',   4.1600,1,  42,  99, 391,1.01094, -10.9542,1.10000,0.90000,1.10000,0.90000
  2738,'ARD_02      ',  34.5000,1,  53,  99, 190,1.01966,  -7.8482,1.10000,0.90000,1.10000,0.90000
  2739,'ARD_05      ',  34.5000,1,  53,  99, 190,1.03456,  -2.4531,1.10000,0.90000,1.10000,0.90000
  2763,'ARD_D1      ',   0.4800,2,  53,  99, 190,1.03345,  -2.5387,1.10000,0.90000,1.10000,0.90000
  2764,'ARD_D2      ',   0.4800,2,  53,  99, 190,1.03456,  -2.4531,1.10000,0.90000,1.10000,0.90000
  2766,'ARD_D3      ',   0.4800,2,  53,  99, 190,1.03456,  -2.4531,1.10000,0.90000,1.10000,0.90000
  2771,'AMELIA2     ',  25.0000,1,  33,  99,  17,1.03817, -13.8607,1.10000,0.90000,1.10000,0.90000
  2779,'PADDLE R    ',   4.1600,1,  40,  99,  17,1.00029, -15.0308,1.10000,0.90000,1.10000,0.90000
  2780,'SYLV_25A    ',  25.0000,1,  35,  99,  17,1.03042, -16.9889,1.10000,0.90000,1.10000,0.90000
  2787,'ARD_D4      ',  34.5000,1,  53,  99, 190,1.03456,  -2.4531,1.10000,0.90000,1.10000,0.90000
  2789,'ARD_D5      ',  34.5000,1,  53,  99, 190,1.03456,  -2.4531,1.10000,0.90000,1.10000,0.90000
  2834,'SHELL B1    ',  34.5000,1,  33,  99,  40,1.02198, -14.3766,1.10000,0.90000,1.10000,0.90000
  2856,'SC_25       ',  25.0000,1,  61,  99, 321,1.03722, -10.8973,1.10000,0.90000,1.10000,0.90000
  2858,'THOMP03     ',   4.1600,1,  27,  99, 321,1.01689, -16.8202,1.10000,0.90000,1.10000,0.90000
  2878,'JFISH02     ',  25.0000,1,  61,  99,  17,1.09897, -11.4343,1.10000,0.90000,1.10000,0.90000
  2879,'JFISH03     ',  25.0000,1,  61,  99,  17,1.09897, -11.4343,1.10000,0.90000,1.10000,0.90000
  2901,'MCBRIDE2    ',  25.0000,2,  53,  99,  44,1.00630,  -6.8600,1.10000,0.90000,1.10000,0.90000
  2902,'BCKSP_02    ', 138.0000,1,  61,  99,  17,1.01413, -10.8972,1.10000,0.90000,1.10000,0.90000
  2920,'ROUND02     ',  25.0000,1,  61,  99,  17,1.04200, -12.9323,1.10000,0.90000,1.10000,0.90000
  2921,'ROUND03     ',  25.0000,1,  61,  99,  17,1.04205, -12.9260,1.10000,0.90000,1.10000,0.90000
  2934,'SHELL B2    ',  34.5000,1,  33,  99,  40,1.02197, -14.3828,1.10000,0.90000,1.10000,0.90000
  2949,'ILAKE_02    ', 138.0000,1,  27,  99,  17,1.03259, -12.5716,1.10000,0.90000,1.10000,0.90000
  2954,'ABEE_02     ',   4.1600,2,  33,  99,  17,1.01151, -15.3438,1.10000,0.90000,1.10000,0.90000
  2974,'PIKE_02     ', 138.0000,1,  61,  99,  17,1.01931, -11.4043,1.10000,0.90000,1.10000,0.90000
  3017,'COLD CA9    ',  25.0000,1,  29,  99,  17,1.03508, -18.0284,1.10000,0.90000,1.10000,0.90000
  3020,'EDSON A9    ',  25.0000,1,  29,  99,  17,1.04196, -16.2977,1.10000,0.90000,1.10000,0.90000
  3036,'BRAZEAU8    ',  25.0000,1,  30,  99,  17,1.00259, -15.3242,1.10000,0.90000,1.10000,0.90000
  3038,'BRAZEAB9    ',  25.0000,1,  30,  99,  17,1.03400, -16.8647,1.10000,0.90000,1.10000,0.90000
  3040,'N CALDA9    ',  25.0000,1,  60,  99,  17,1.00120, -18.5230,1.10000,0.90000,1.10000,0.90000
  3041,'N BARRH9    ',  25.0000,1,  40,  99,  17,1.00115, -17.2512,1.10000,0.90000,1.10000,0.90000
  3047,'SHERWOA9    ',  25.0000,1,  60,  99,  17,1.02036, -16.6433,1.10000,0.90000,1.10000,0.90000
  3053,'SANDYPB9    ',   4.7000,1,  48,  99,  17,1.03461, -11.6048,1.10000,0.90000,1.10000,0.90000
  3055,'GULF OA9    ',  13.8000,1,  60,  99,  17,1.00279, -15.3286,1.10000,0.90000,1.10000,0.90000
  3056,'IPPL EA9    ',   4.1600,1,  60,  99,  17,1.01295, -14.3930,1.10000,0.90000,1.10000,0.90000
  3058,'FORT SB9    ',  25.0000,1,  60,  99,  17,1.03402, -17.2036,1.10000,0.90000,1.10000,0.90000
  3059,'REDWATA9    ',  25.0000,1,  33,  99,  17,1.03301, -17.1959,1.10000,0.90000,1.10000,0.90000
  3060,'ESS0 RED    ',  13.8000,1,  33,  99,  17,0.98731, -17.3694,1.10000,0.90000,1.10000,0.90000
  3062,'SHERIT G    ',   4.1600,2,  33,  99,  17,1.02638, -15.9475,1.10000,0.90000,1.10000,0.90000
  3067,'BRUDERH8    ',  25.0000,1,  33,  99,  17,1.04140, -15.5378,1.10000,0.90000,1.10000,0.90000
  3069,'IOL   A9    ',  13.8000,2,  60,  99,  17,0.99806, -16.0666,1.10000,0.90000,1.10000,0.90000
  3070,'CAMROSA9    ',  25.0000,1,  31,  99,  17,1.02975, -17.7905,1.10000,0.90000,1.10000,0.90000
  3072,'JARROW 9    ',  25.0000,1,  32,  99,  17,1.04549, -11.0986,1.10000,0.90000,1.10000,0.90000
  3076,'IPPL ST9    ',   4.1600,1,  56,  99,  17,0.99603,  -9.3069,1.10000,0.90000,1.10000,0.90000
  3079,'BUFFALO8    ',  25.0000,1,  32,  99,  17,1.04085, -16.0119,1.10000,0.90000,1.10000,0.90000
  3085,'MILLARB9    ',  13.8000,2,  26,  99,  17,1.00123, -20.5252,1.10000,0.90000,1.10000,0.90000
  3089,'E EDMOB9    ',  25.0000,1,  60,  99,  17,1.02279, -16.6845,1.10000,0.90000,1.10000,0.90000
  3091,'NISKU A9    ',  25.0000,1,  60,  99,  17,1.04634, -19.8244,1.10000,0.90000,1.10000,0.90000
  3093,'WETASKI9    ',  25.0000,1,  31,  99,  17,1.02924, -17.6216,1.10000,0.90000,1.10000,0.90000
  3098,'RIMBEY10    ',  25.0000,1,  35,  99,  17,1.02007, -17.5460,1.10000,0.90000,1.10000,0.90000
  3100,'ROCKY A9    ',  25.0000,1,  38,  99,  17,1.04232, -18.5442,1.10000,0.90000,1.10000,0.90000
  3107,'SUNDREA9    ',  25.0000,1,  38,  99,  17,1.04338, -22.1379,1.10000,0.90000,1.10000,0.90000
  3110,'ENBRIDGE    ',   4.1600,1,  60,  99,  17,1.01780, -13.9016,1.10000,0.90000,1.10000,0.90000
  3112,'SUNKEN8     ',   4.1600,1,  37,  99,  17,1.00429, -11.1502,1.10000,0.90000,1.10000,0.90000
  3113,'BLACKFA8    ',  25.0000,1,  35,  99,  17,1.03216, -19.8797,1.10000,0.90000,1.10000,0.90000
  3119,'N RED D8    ',  25.0000,1,  35,  99,  17,1.01268, -18.7478,1.10000,0.90000,1.10000,0.90000
  3120,'INNISFB9    ',  25.0000,1,  39,  99,  17,1.03494, -18.8851,1.10000,0.90000,1.10000,0.90000
  3121,'OLDS  A9    ',  25.0000,1,  39,  99,  17,1.03410, -21.6748,1.10000,0.90000,1.10000,0.90000
  3124,'HARMATA9    ',  25.0000,1,  39,  99,  17,1.04389, -21.3568,1.10000,0.90000,1.10000,0.90000
  3131,'SUNDANE9    ',   4.1600,1,  40,  99,  17,1.02612, -10.0898,1.10000,0.90000,1.10000,0.90000
  3144,'SUNDANK9    ',   4.1600,1,  40,  99,  17,1.08601,  -8.0331,1.10000,0.90000,1.10000,0.90000
  3150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.04163, -14.1209,1.10000,0.90000,1.10000,0.90000
  3159,'LANGDOA9    ',  20.0000,1,   6,  99,  17,1.07112, -15.4914,1.10000,0.90000,1.10000,0.90000
  3168,'SUNSHIA9    ',  25.0000,1,  44,  99,  17,0.99524, -28.8875,1.10000,0.90000,1.10000,0.90000
  3169,'CAN CEA9    ',   4.1600,1,  44,  99,  17,1.04167, -22.6714,1.10000,0.90000,1.10000,0.90000
  3171,'SEEBE  9    ',  25.0000,1,  44,  99, 191,1.01381, -22.6638,1.10000,0.90000,1.10000,0.90000
  3173,'BRETV C7    ',   4.1600,1,  60,  99,  17,0.99838, -15.7693,1.10000,0.90000,1.10000,0.90000
  3180,'GHOST  9    ',  25.0000,1,  44,  99,  17,1.04857, -22.4056,1.10000,0.90000,1.10000,0.90000
  3181,'GHOST G9    ',   2.3000,2,  44,  99,  17,1.01523, -19.5817,1.10000,0.90000,1.10000,0.90000
  3187,'CECST       ',  13.8000,2,   6,  99, 200,1.03000, -13.8347,1.10000,0.90000,1.10000,0.90000
  3192,'NELS LK     ',  25.0000,1,  31,  99,  17,1.01648, -19.2479,1.10000,0.90000,1.10000,0.90000
  3194,'LAKE LA9    ',  25.0000,1,  44,  99,  17,1.04081, -29.9688,1.10000,0.90000,1.10000,0.90000
  3199,'SHELL B9    ',   4.1600,1,  44,  99,  17,1.01466, -23.3922,1.10000,0.90000,1.10000,0.90000
  3208,'ENMX2SC9    ',  13.2000,1,   6,  99,   3,1.04506, -23.9886,1.10000,0.90000,1.10000,0.90000
  3215,'TEX.W.A9    ',  25.0000,1,  30,  99,  17,1.04853, -17.4186,1.10000,0.90000,1.10000,0.90000
  3218,'BLACKMD3    ',  25.0000,1,  60,  99,  17,1.02708, -19.1533,1.10000,0.90000,1.10000,0.90000
  3227,'SHEL GA9    ',   4.1600,1,  55,  99,  17,1.02532, -14.1224,1.10000,0.90000,1.10000,0.90000
  3234,'CASTRIV3    ',  25.0000,2,  53,  99,  44,1.03941, -10.1386,1.10000,0.90000,1.10000,0.90000
  3239,'OKOTOKS8    ',  25.0000,1,  46,  99,  17,1.03291, -23.5848,1.10000,0.90000,1.10000,0.90000
  3242,'HIGH RB9    ',   4.1600,1,  46,  99,  17,1.00427, -22.8849,1.10000,0.90000,1.10000,0.90000
  3247,'CAVAL_A     ',  13.8000,2,  45,  99,  42,1.01125, -17.5919,1.10000,0.90000,1.10000,0.90000
  3251,'CARSELA2    ',  13.8000,2,  45,  99,  43,1.01761, -18.8613,1.10000,0.90000,1.10000,0.90000
  3252,'CARSELA9    ',  25.0000,1,  45,  99,  17,1.03917, -21.8275,1.10000,0.90000,1.10000,0.90000
  3256,'BROOKSA9    ',  25.0000,1,  47,  99,  17,1.02568, -15.4481,1.10000,0.90000,1.10000,0.90000
  3259,'STRATHM2    ',  25.0000,1,  45,  99,  17,1.04661, -21.5781,1.10000,0.90000,1.10000,0.90000
  3260,'JENNERB9    ',  25.0000,1,  48,  99,  17,1.02720, -13.9519,1.10000,0.90000,1.10000,0.90000
  3263,'EMPRESA9    ',   6.9000,2,  48,  99,  17,1.00102, -13.7082,1.10000,0.90000,1.10000,0.90000
  3266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.01573, -14.2213,1.10000,0.90000,1.10000,0.90000
  3270,'SUFFIEL8    ',  25.0000,1,   4,  99,  17,1.05411, -19.7585,1.10000,0.90000,1.10000,0.90000
  3272,'TABER A9    ',  25.0000,1,  52,  99,  17,1.05491, -19.4883,1.10000,0.90000,1.10000,0.90000
  3275,'TILLEY 8    ',  25.0000,1,  47,  99,  17,1.03731, -19.0032,1.10000,0.90000,1.10000,0.90000
  3283,'CANMORE8    ',  25.0000,1,  44,  99,  17,1.06000, -22.7426,1.10000,0.90000,1.10000,0.90000
  3284,'BUTTE8      ',  25.0000,1,   4,  99,  17,1.04271, -15.8007,1.10000,0.90000,1.10000,0.90000
  3285,'BAYMAGA     ',  13.8000,1,  44,  99,  17,1.00009, -21.7784,1.10000,0.90000,1.10000,0.90000
  3290,'BALZ 3      ',  13.8000,2,   6,  99,  42,1.03455, -14.5487,1.10000,0.90000,1.10000,0.90000
  3295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.04282, -21.2987,1.10000,0.90000,1.10000,0.90000
  3297,'WAINWRI1    ',  25.0000,1,  32,  99,  17,1.04145, -12.4157,1.10000,0.90000,1.10000,0.90000
  3298,'ALB NEWB    ',  13.8000,1,  26,  99,  17,1.04235, -17.9205,1.10000,0.90000,1.10000,0.90000
  3315,'HUSSAR29    ',   4.1600,1,  45,  99,  17,1.03172, -18.6517,1.10000,0.90000,1.10000,0.90000
  3328,'MACLEOD3    ',  34.5000,1,  53,  99,  19,1.00191,  -8.3833,1.10000,0.90000,1.10000,0.90000
  3330,'P C BRB9    ',   4.1600,1,  30,  99,  17,1.00648, -17.3739,1.10000,0.90000,1.10000,0.90000
  3331,'VIOL GA9    ',  25.0000,1,  30,  99,  17,1.03087, -17.2262,1.10000,0.90000,1.10000,0.90000
  3336,'SUMV5       ',  34.5000,2,  53,  99,  19,1.04360,  -8.7993,1.10000,0.90000,1.10000,0.90000
  3340,'NAMAKA 8    ',  25.0000,1,  45,  99,  17,1.04186, -20.0982,1.10000,0.90000,1.10000,0.90000
  3343,'TABERW3     ',  25.0000,1,  52,  99, 421,1.01123, -15.5807,1.10000,0.90000,1.10000,0.90000
  3344,'FT ASBN8    ',  25.0000,1,  40,  99,  17,1.00692, -16.2256,1.10000,0.90000,1.10000,0.90000
  3356,'BON GLA9    ',  25.0000,1,  31,  99,  17,1.00211, -16.0951,1.10000,0.90000,1.10000,0.90000
  3358,'SODER4      ',  25.0000,1,  53,  99, 231,0.97013,  -2.1093,1.10000,0.90000,1.10000,0.90000
  3359,'ACHESON3    ',  25.0000,1,  60,  99,  17,1.03512, -20.6871,1.10000,0.90000,1.10000,0.90000
  3360,'STONY A9    ',  25.0000,1,  40,  99,  17,1.02967, -17.9866,1.10000,0.90000,1.10000,0.90000
  3363,'NW2 CARD    ',  25.0000,1,  60,  99,  17,1.03043, -16.1014,1.10000,0.90000,1.10000,0.90000
  3370,'SHELL A9    ',  25.0000,1,  38,  99,  17,1.04097, -20.4138,1.10000,0.90000,1.10000,0.90000
  3372,'WAB273A9    ',  25.0000,1,  40,  99,  17,0.97891, -12.2300,1.10000,0.90000,1.10000,0.90000
  3373,'IPL HAA9    ',   4.1600,1,  32,  99,  17,1.03444,  -9.4031,1.10000,0.90000,1.10000,0.90000
  3391,'ALBCHEM8    ',  13.8000,1,  33,  99,  17,0.96374, -13.7766,1.10000,0.90000,1.10000,0.90000
  3392,'ALPAC3      ',  25.0000,1,  27,  99, 301,1.04446, -15.5315,1.10000,0.90000,1.10000,0.90000
  3402,'KETTLES3    ',  34.5000,2,  53,  99, 192,1.02240,  -9.6861,1.10000,0.90000,1.10000,0.90000
  3411,'CHEV KA9    ',   4.1600,1,  24,  99,  17,1.01366, -19.7129,1.10000,0.90000,1.10000,0.90000
  3415,'MARLBOR3    ',   4.1600,1,  29,  99,  17,1.01643, -15.0940,1.10000,0.90000,1.10000,0.90000
  3423,'KEEPHIB9    ',   4.1600,1,  40,  99,  17,1.03324,  -6.5112,1.10000,0.90000,1.10000,0.90000
  3438,'CAN LIQ8    ',   4.1600,2,  60,  99,  17,0.97342, -17.6731,1.10000,0.90000,1.10000,0.90000
  3447,'BELLYIP9    ',  25.0000,1,  55,  99,   8,1.03463, -13.0201,1.10000,0.90000,1.10000,0.90000
  3448,'MARY IPP    ',  25.0000,1,  55,  99,   8,1.00000, -14.4480,1.10000,0.90000,1.10000,0.90000
  3449,'WATERIP9    ',  25.0000,1,  55,  99,   8,1.03482, -10.3553,1.10000,0.90000,1.10000,0.90000
  3450,'IRRICAN2    ',  25.0000,1,  55,  99,  17,1.02811, -16.7239,1.10000,0.90000,1.10000,0.90000
  3483,'TUCUMAN8    ',  25.0000,1,  32,  99,  17,1.04800, -10.2072,1.10000,0.90000,1.10000,0.90000
  3503,'SUMMITG2    ',  13.8000,2,  57,  99,   3,1.00000, -16.6191,1.10000,0.90000,1.10000,0.90000
  3547,'ENMX54S9    ',  25.0000,1,   6,  99,   3,1.03686, -22.9367,1.10000,0.90000,1.10000,0.90000
  3550,'ENMX22B9    ',  13.2000,1,   6,  99,   3,1.00926, -24.7445,1.10000,0.90000,1.10000,0.90000
  3551,'ENMX28B9    ',  13.2000,1,   6,  99,   3,1.03397, -23.8470,1.10000,0.90000,1.10000,0.90000
  3552,'ENMX2199    ',  13.2000,1,   6,  99,   3,1.01975, -24.8878,1.10000,0.90000,1.10000,0.90000
  3554,'ENMX1599    ',  13.2000,1,   6,  99,   3,1.02244, -25.5758,1.10000,0.90000,1.10000,0.90000
  3555,'ENMX14B9    ',  13.2000,1,   6,  99,   3,1.01908, -25.2241,1.10000,0.90000,1.10000,0.90000
  3556,'ENMX34B9    ',  13.2000,1,   6,  99,   3,1.02692, -25.9998,1.10000,0.90000,1.10000,0.90000
  3557,'ENMX1699    ',  13.2000,1,   6,  99,   3,1.02328, -24.8076,1.10000,0.90000,1.10000,0.90000
  3558,'ENMX2799    ',  13.2000,1,   6,  99,   3,1.02322, -24.3326,1.10000,0.90000,1.10000,0.90000
  3559,'ENMX13B9    ',  13.2000,1,   6,  99,   3,1.02146, -23.8623,1.10000,0.90000,1.10000,0.90000
  3561,'ENMX11B9    ',  13.2000,1,   6,  99,   3,1.02403, -25.7829,1.10000,0.90000,1.10000,0.90000
  3566,'ENMX2099    ',  13.2000,1,   6,  99,   3,1.02211, -25.8328,1.10000,0.90000,1.10000,0.90000
  3567,'ENMX1SC9    ',  13.2000,1,   6,  99,   3,1.00090, -24.5475,1.10000,0.90000,1.10000,0.90000
  3568,'ENMX5SC9    ',  13.2000,1,   6,  99,   3,1.02200, -24.4577,1.10000,0.90000,1.10000,0.90000
  3569,'ENMX3SB9    ',  13.2000,1,   6,  99,   3,1.02331, -23.8850,1.10000,0.90000,1.10000,0.90000
  3570,'ENMX5SD9    ',  25.0000,1,   6,  99,   3,1.01162, -26.7647,1.10000,0.90000,1.10000,0.90000
  3571,'ENMX43B9    ',  13.2000,1,   6,  99,   3,1.00918, -24.4815,1.10000,0.90000,1.10000,0.90000
  3572,'ENMX39B9    ',  13.2000,1,   6,  99,   3,1.02269, -25.1880,1.10000,0.90000,1.10000,0.90000
  3573,'ENMX38B9    ',  13.2000,1,   6,  99,   3,1.02996, -23.4417,1.10000,0.90000,1.10000,0.90000
  3574,'ENMX3799    ',  13.2000,1,   6,  99,   3,1.04586, -22.6937,1.10000,0.90000,1.10000,0.90000
  3579,'ENMX31B9    ',  13.2000,1,   6,  99,   3,1.02805, -25.2093,1.10000,0.90000,1.10000,0.90000
  3581,'ENMX1299    ',  13.2000,1,   6,  99,   3,1.02146, -23.4104,1.10000,0.90000,1.10000,0.90000
  3582,'ENMX10B9    ',  13.2000,1,   6,  99,   3,1.04113, -24.2770,1.10000,0.90000,1.10000,0.90000
  3583,'ENMX3299    ',  13.8000,1,   6,  99,   3,1.02695, -24.5687,1.10000,0.90000,1.10000,0.90000
  3585,'ENMX9SC9    ',  13.2000,1,   6,  99,   3,1.04316, -25.2199,1.10000,0.90000,1.10000,0.90000
  3586,'ENMX3099    ',  13.2000,1,   6,  99,   3,1.01921, -25.5703,1.10000,0.90000,1.10000,0.90000
  3587,'P861_1      ',  25.0000,1,   6,  99,   3,1.03774, -24.2446,1.10000,0.90000,1.10000,0.90000
  3588,'ENMX8SB6    ',  13.2000,1,   6,  99,   3,0.99860, -24.3481,1.10000,0.90000,1.10000,0.90000
  3589,'ENMX26S9    ',  25.0000,1,   6,  99,   3,1.03817, -21.6256,1.10000,0.90000,1.10000,0.90000
  3590,'ENMX24S8    ',  25.0000,1,   6,  99,   3,1.04577, -25.7058,1.10000,0.90000,1.10000,0.90000
  3591,'ENMX4099    ',  13.2000,1,   6,  99,   3,1.02614, -24.1407,1.10000,0.90000,1.10000,0.90000
  3592,'ENMX4199    ',  13.2000,1,   6,  99,   3,1.03556, -25.1502,1.10000,0.90000,1.10000,0.90000
  3594,'ENMX3399    ',  13.2000,1,   6,  99,   3,1.02463, -25.2933,1.10000,0.90000,1.10000,0.90000
  3596,'ENMX7S8     ',  25.0000,1,   6,  99,   3,1.03387, -24.8476,1.10000,0.90000,1.10000,0.90000
  3651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,0.98887, -18.5318,1.10000,0.90000,1.10000,0.90000
  3738,'ARD_03      ',  34.5000,1,  53,  99, 190,1.01966,  -7.8482,1.10000,0.90000,1.10000,0.90000
  3739,'ARD_06      ',  34.5000,1,  53,  99, 190,1.03351,  -1.9906,1.10000,0.90000,1.10000,0.90000
  3771,'AMELIA3     ',  25.0000,1,  33,  99,  17,1.03462, -13.6734,1.10000,0.90000,1.10000,0.90000
  3901,'MCBRIDE3    ',  25.0000,2,  53,  99,  44,0.99646, -12.4199,1.10000,0.90000,1.10000,0.90000
  4001,'JUDY CA9    ',   4.1600,1,  26,  99,  17,1.04223, -18.8770,1.10000,0.90000,1.10000,0.90000
  4002,'MAYERTH9    ',  25.0000,1,  40,  99,  17,1.03601, -17.8579,1.10000,0.90000,1.10000,0.90000
  4003,'COLINTO9    ',  25.0000,1,  27,  99,  17,1.03879, -18.5274,1.10000,0.90000,1.10000,0.90000
  4004,'WESTLOC9    ',  25.0000,1,  27,  99,  17,1.03291, -18.4313,1.10000,0.90000,1.10000,0.90000
  4005,'CLYDE  9    ',  25.0000,1,  27,  99,  17,1.03486, -17.3310,1.10000,0.90000,1.10000,0.90000
  4006,'DICKSON9    ',  25.0000,1,  39,  99,   7,1.03494, -18.8851,1.10000,0.90000,1.10000,0.90000
  4007,'BOYLE  9    ',  25.0000,1,  27,  99,  17,1.03822, -19.9951,1.10000,0.90000,1.10000,0.90000
  4008,'WHI 3649    ',  25.0000,1,  26,  99,  17,1.04055, -19.1366,1.10000,0.90000,1.10000,0.90000
  4009,'WHI 268S    ',  25.0000,1,  26,  99,  17,1.03676, -19.9402,1.10000,0.90000,1.10000,0.90000
  4013,'KAYBOB 9    ',   4.1600,1,  24,  99,  17,1.02143, -19.8863,1.10000,0.90000,1.10000,0.90000
  4015,'MTN COA9    ',  25.0000,1,  29,  99,  17,1.08309, -16.0497,1.10000,0.90000,1.10000,0.90000
  4016,'FLATBUS9    ',  25.0000,1,  27,  99,  17,1.03504, -15.7580,1.10000,0.90000,1.10000,0.90000
  4017,'COLD CR9    ',  25.0000,1,  29,  99,  17,1.03443, -18.0611,1.10000,0.90000,1.10000,0.90000
  4018,'GULF RO9    ',   4.1600,1,  29,  99,  17,1.01195, -16.0391,1.10000,0.90000,1.10000,0.90000
  4020,'EDSON  9    ',  25.0000,1,  29,  99,  17,1.04215, -16.2797,1.10000,0.90000,1.10000,0.90000
  4025,'ENTWIST9    ',  25.0000,1,  40,  99,  17,1.03355, -15.0298,1.10000,0.90000,1.10000,0.90000
  4027,'WABAMUA9    ',   2.3000,1,  40,  99,  17,1.00635, -11.9634,1.10000,0.90000,1.10000,0.90000
  4028,'MOON LA9    ',  25.0000,1,  30,  99,  17,1.03721, -17.5380,1.10000,0.90000,1.10000,0.90000
  4031,'FINCAST9    ',  25.0000,1,  52,  99,  17,0.99247, -18.4786,1.10000,0.90000,1.10000,0.90000
  4032,'ONOWAY 9    ',  25.0000,4,  40,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4035,'LODGEPO9    ',  25.0000,1,  30,  99,  17,1.03054, -17.0394,1.10000,0.90000,1.10000,0.90000
  4036,'BRAZEAU9    ',   4.1600,1,  30,  99,  17,0.99839, -15.8265,1.10000,0.90000,1.10000,0.90000
  4037,'HRT EXP9    ',   4.1600,1,  32,  99,  25,1.02136, -10.1883,1.10000,0.90000,1.10000,0.90000
  4038,'LODGEP10    ',  25.0000,1,  30,  99,  17,1.03143, -17.3773,1.10000,0.90000,1.10000,0.90000
  4039,'CYNTHIA9    ',  25.0000,1,  30,  99,  17,1.05352, -18.5799,1.10000,0.90000,1.10000,0.90000
  4040,'N CALDE9    ',  25.0000,1,  60,  99,  17,0.97815, -18.5541,1.10000,0.90000,1.10000,0.90000
  4042,'HBOG BRA    ',  25.0000,1,  30,  99,  17,1.03104, -17.8971,1.10000,0.90000,1.10000,0.90000
  4047,'SHERWOO9    ',  25.0000,1,  60,  99,  17,1.01693, -17.0294,1.10000,0.90000,1.10000,0.90000
  4048,'DIAM SH9    ',  13.8000,1,  33,  99,  17,1.05569, -13.6290,1.10000,0.90000,1.10000,0.90000
  4049,'KEYSTON9    ',  25.0000,1,  30,  99,  17,1.03734, -11.2371,1.10000,0.90000,1.10000,0.90000
  4050,'KEYSTO10    ',  25.0000,1,  30,  99,  17,1.02857, -12.2112,1.10000,0.90000,1.10000,0.90000
  4051,'W PEMBI9    ',   4.1600,1,  30,  99,  17,1.03710, -18.8527,1.10000,0.90000,1.10000,0.90000
  4052,'BLUERDGE    ',  13.8000,2,  26,  99,  17,1.01308, -19.5345,1.10000,0.90000,1.10000,0.90000
  4053,'SANDYPT9    ',  13.8000,1,  48,  99,  17,1.03462, -11.6041,1.10000,0.90000,1.10000,0.90000
  4055,'GULF OI9    ',  13.8000,1,  60,  99,  17,1.00600, -14.9914,1.10000,0.90000,1.10000,0.90000
  4056,'IPPL ED9    ',   4.1600,1,  60,  99,  17,1.02289, -14.6836,1.10000,0.90000,1.10000,0.90000
  4058,'FORT SA9    ',  25.0000,1,  60,  99,  17,1.04183, -15.3987,1.10000,0.90000,1.10000,0.90000
  4059,'REDWATE9    ',  25.0000,1,  33,  99,  17,1.03323, -17.1757,1.10000,0.90000,1.10000,0.90000
  4060,'SYNC RED    ',  13.8000,2,  33,  99,  17,0.99054, -16.0870,1.10000,0.90000,1.10000,0.90000
  4062,'SHERRITT    ',   4.1600,1,  33,  99,  17,1.02317, -15.8723,1.10000,0.90000,1.10000,0.90000
  4066,'IOL    9    ',  13.8000,1,  60,  99,  17,0.99927, -15.6564,1.10000,0.90000,1.10000,0.90000
  4067,'BRUDERH9    ',  25.0000,1,  33,  99,  17,1.04119, -15.5328,1.10000,0.90000,1.10000,0.90000
  4068,'N HOLDE9    ',  25.0000,1,  56,  99,  17,1.02961, -15.0698,1.10000,0.90000,1.10000,0.90000
  4070,'CAMROSE9    ',  25.0000,1,  31,  99,  17,1.03104, -17.6432,1.10000,0.90000,1.10000,0.90000
  4073,'HARDIST9    ',  25.0000,1,  32,  99,  17,1.00343, -13.1431,1.10000,0.90000,1.10000,0.90000
  4074,'METIS649    ',  25.0000,1,  37,  99,  17,1.03563, -11.6105,1.10000,0.90000,1.10000,0.90000
  4075,'HUGHEND9    ',  25.0000,1,  37,  99,  17,1.03494, -13.7389,1.10000,0.90000,1.10000,0.90000
  4076,'ENB ST3     ',   4.1600,1,  56,  99,  17,1.01964,  -9.2965,1.10000,0.90000,1.10000,0.90000
  4078,'SEDGEWI9    ',  25.0000,1,  32,  99,  17,1.03250,  -9.9202,1.10000,0.90000,1.10000,0.90000
  4079,'BUFFALO9    ',  25.0000,1,  32,  99,  17,1.04191, -15.9736,1.10000,0.90000,1.10000,0.90000
  4080,'BUCKLAK9    ',  25.0000,2,  30,  99,  17,1.01474, -13.4121,1.10000,0.90000,1.10000,0.90000
  4082,'CHEVRON9    ',  13.8000,1,  24,  99,  17,1.04503, -17.9649,1.10000,0.90000,1.10000,0.90000
  4085,'MILLAR 9    ',  13.8000,2,  26,  99,  17,1.06108, -17.2624,1.10000,0.90000,1.10000,0.90000
  4086,'PROVOST9    ',  25.0000,1,  37,  99,  17,1.02960, -13.8709,1.10000,0.90000,1.10000,0.90000
  4089,'E EDMOC9    ',  25.0000,1,  60,  99,  17,1.02269, -16.6883,1.10000,0.90000,1.10000,0.90000
  4090,'PONOKA 8    ',  25.0000,1,  31,  99,  17,1.02831, -18.4697,1.10000,0.90000,1.10000,0.90000
  4091,'NISKU  9    ',  25.0000,1,  60,  99,  17,1.04577, -19.8754,1.10000,0.90000,1.10000,0.90000
  4092,'DEVON 8     ',  25.0000,1,  60,  99,  17,1.02540, -16.6991,1.10000,0.90000,1.10000,0.90000
  4093,'WETASKAW    ',  25.0000,1,  31,  99,  17,1.02927, -17.6224,1.10000,0.90000,1.10000,0.90000
  4094,'ERVICK 9    ',  25.0000,1,  31,  99,  17,1.04501, -19.1347,1.10000,0.90000,1.10000,0.90000
  4095,'PONOKA 9    ',  25.0000,1,  31,  99,  17,1.04916, -18.3521,1.10000,0.90000,1.10000,0.90000
  4096,'DEVON  9    ',  25.0000,1,  60,  99,  17,1.01756, -20.0738,1.10000,0.90000,1.10000,0.90000
  4097,'ECKVILL9    ',  25.0000,1,  35,  99,  17,1.04030, -18.2157,1.10000,0.90000,1.10000,0.90000
  4098,'RIMBEY 9    ',  25.0000,1,  35,  99,  17,1.03511, -17.1100,1.10000,0.90000,1.10000,0.90000
  4099,'BENALTO9    ',  25.0000,1,  35,  99,  17,1.03264, -15.7306,1.10000,0.90000,1.10000,0.90000
  4100,'ROCKY M9    ',  25.0000,1,  38,  99,  17,1.04221, -18.5546,1.10000,0.90000,1.10000,0.90000
  4101,'COOKING9    ',  25.0000,1,  60,  99,  17,1.03260, -17.5613,1.10000,0.90000,1.10000,0.90000
  4104,'STRACHA9    ',  25.0000,1,  38,  99,  17,1.03729, -21.3985,1.10000,0.90000,1.10000,0.90000
  4105,'PIGEON 9    ',  25.0000,1,  31,  99,  17,1.02788, -18.6532,1.10000,0.90000,1.10000,0.90000
  4107,'SUNDRE 9    ',  25.0000,1,  38,  99,  17,1.04582, -23.6832,1.10000,0.90000,1.10000,0.90000
  4110,'IPL EDM9    ',   4.1600,1,  60,  99,  17,0.98835, -14.0261,1.10000,0.90000,1.10000,0.90000
  4111,'SANDHIL9    ',  13.8000,2,  48,  99,  17,1.02933, -13.7836,1.10000,0.90000,1.10000,0.90000
  4112,'SUNKEN9     ',   4.1600,1,  37,  99,  17,1.00423, -11.1574,1.10000,0.90000,1.10000,0.90000
  4113,'BLACKFA9    ',  25.0000,1,  35,  99,  17,1.03286, -19.8218,1.10000,0.90000,1.10000,0.90000
  4114,'LACOMBE9    ',  25.0000,1,  35,  99,  17,1.08019, -18.6477,1.10000,0.90000,1.10000,0.90000
  4117,'RED DEE9    ',  25.0000,1,  35,  99,  17,1.02999, -18.3506,1.10000,0.90000,1.10000,0.90000
  4120,'INNISFA9    ',  25.0000,1,  39,  99,  17,1.03816, -19.8085,1.10000,0.90000,1.10000,0.90000
  4121,'OLDS   9    ',  25.0000,1,  39,  99,  17,1.03605, -21.4986,1.10000,0.90000,1.10000,0.90000
  4122,'MADDEN 9    ',  25.0000,1,  39,  99,  17,1.02800, -24.0292,1.10000,0.90000,1.10000,0.90000
  4123,'TPI_25      ',  25.0000,1,  39,  99,  53,1.03412, -20.0487,1.10000,0.90000,1.10000,0.90000
  4124,'HARMATT9    ',  25.0000,1,  39,  99,  17,1.03412, -20.0487,1.10000,0.90000,1.10000,0.90000
  4125,'YASAC7      ',  13.8000,1,  60,  99,  17,1.00692, -14.9722,1.10000,0.90000,1.10000,0.90000
  4126,'SHELL H9    ',   4.1600,1,  39,  99,  17,1.02261, -21.2680,1.10000,0.90000,1.10000,0.90000
  4127,'TPI_14      ',  13.8000,2,  39,  99,  53,1.00000, -18.5268,1.10000,0.90000,1.10000,0.90000
  4128,'TPI_G2      ',  13.8000,2,  39,  99,  53,0.98488, -20.0487,1.10000,0.90000,1.10000,0.90000
  4131,'SUNDANF9    ',   4.1600,1,  40,  99,  17,1.02612, -10.0898,1.10000,0.90000,1.10000,0.90000
  4132,'SUNDANL9    ',   4.1600,1,  40,  99,  17,1.08271,  -7.5612,1.10000,0.90000,1.10000,0.90000
  4134,'WABAMUN9    ',   4.1600,1,  40,  99,  17,1.00962, -12.2619,1.10000,0.90000,1.10000,0.90000
  4135,'SUNDANJ9    ',   4.1600,1,  40,  99,  17,1.08601,  -8.0331,1.10000,0.90000,1.10000,0.90000
  4141,'DALEHUR9    ',  25.0000,1,  29,  99,  17,1.03982, -15.5283,1.10000,0.90000,1.10000,0.90000
  4142,'KINGMAN9    ',   4.1600,1,  31,  99,  17,1.02853, -15.9874,1.10000,0.90000,1.10000,0.90000
  4144,'SUNDANG9    ',   4.1600,1,  40,  99,  17,1.08601,  -8.0331,1.10000,0.90000,1.10000,0.90000
  4150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.03609, -14.3759,1.10000,0.90000,1.10000,0.90000
  4157,'COCHIN 9    ',   4.1600,1,  32,  99, 241,1.06877, -10.2564,1.10000,0.90000,1.10000,0.90000
  4158,'LANGDOB9    ',  20.0000,1,   6,  99,  17,1.02745, -15.9034,1.10000,0.90000,1.10000,0.90000
  4159,'LANGDON9    ',  20.0000,1,   6,  99,  17,1.07104, -15.4913,1.10000,0.90000,1.10000,0.90000
  4169,'CAN CEM9    ',   4.1600,1,  44,  99,  17,1.04167, -22.6714,1.10000,0.90000,1.10000,0.90000
  4170,'COCHRAN9    ',  25.0000,1,  44,  99,  17,1.03521, -23.4889,1.10000,0.90000,1.10000,0.90000
  4177,'AIRDRIE9    ',  25.0000,1,  57,  99,  17,1.03840, -20.3207,1.10000,0.90000,1.10000,0.90000
  4178,'AIRDRIE8    ',  25.0000,1,  57,  99,  17,1.04177, -23.2556,1.10000,0.90000,1.10000,0.90000
  4183,'BEARSPWA    ',  25.0000,1,  44,  99,  17,1.04500, -23.1971,1.10000,0.90000,1.10000,0.90000
  4187,'CECGT       ',  18.0000,2,   6,  34, 200,1.03000, -13.9876,1.10000,0.90000,1.10000,0.90000
  4191,'ANG COC9    ',   4.1600,1,  44,  99,  17,1.00178, -25.4012,1.10000,0.90000,1.10000,0.90000
  4194,'LAKE LO9    ',  25.0000,1,  44,  99,  17,1.04056, -29.9606,1.10000,0.90000,1.10000,0.90000
  4198,'BALZACA9    ',  25.0000,1,   6,  99,  17,1.03476, -22.0352,1.10000,0.90000,1.10000,0.90000
  4199,'SHELL J9    ',   4.1600,1,  44,  99,  17,1.00196, -23.4582,1.10000,0.90000,1.10000,0.90000
  4201,'JUMPPND9    ',   4.1600,1,  44,  99,  17,0.99857, -23.1543,1.10000,0.90000,1.10000,0.90000
  4205,'AMOCO R9    ',   4.1600,2,  38,  99,  17,0.97734, -19.9021,1.10000,0.90000,1.10000,0.90000
  4208,'ENMX2SD9    ',  13.2000,1,   6,  99,   3,1.04718, -24.4929,1.10000,0.90000,1.10000,0.90000
  4209,'BRETONA2    ',  25.0000,1,  60,  99,  17,1.01097, -17.5083,1.10000,0.90000,1.10000,0.90000
  4211,'MOUNT A9    ',  25.0000,1,  44,  99,  17,1.04001, -22.0174,1.10000,0.90000,1.10000,0.90000
  4215,'TEX.W.P9    ',  25.0000,1,  30,  99,  17,1.04845, -17.4277,1.10000,0.90000,1.10000,0.90000
  4219,'KILLARN9    ',  25.0000,1,  37,  99,  17,1.01308, -18.4230,1.10000,0.90000,1.10000,0.90000
  4220,'HAYTER 9    ',  25.0000,1,  37,  99,  17,1.04175, -19.2195,1.10000,0.90000,1.10000,0.90000
  4224,'PINCHER9    ',  25.0000,2,  53,  99,  17,1.03482, -10.3553,1.10000,0.90000,1.10000,0.90000
  4226,'PALMER R    ',   4.1600,2,  55,  99,  17,1.05475, -11.3711,1.10000,0.90000,1.10000,0.90000
  4227,'SHEL GE9    ',   4.1600,1,  55,  99,  17,0.99389, -12.7377,1.10000,0.90000,1.10000,0.90000
  4228,'YARROW 9    ',   2.4000,1,  55,  99,  17,1.00890, -12.0790,1.10000,0.90000,1.10000,0.90000
  4231,'N. SHEL9    ',   4.1600,1,  55,  99,  17,1.03687, -13.2496,1.10000,0.90000,1.10000,0.90000
  4232,'COLEMAN9    ',  25.0000,1,  53,  99,  17,1.03602, -14.2261,1.10000,0.90000,1.10000,0.90000
  4235,'STAVELY9    ',  25.0000,2,  49,  99,  17,1.04621, -19.7612,1.10000,0.90000,1.10000,0.90000
  4237,'FORT MA9    ',  25.0000,2,  53,  99,  17,1.03745, -18.1442,1.10000,0.90000,1.10000,0.90000
  4238,'BLACK D9    ',  25.0000,1,  46,  99,  17,1.04618, -24.4795,1.10000,0.90000,1.10000,0.90000
  4239,'OKOTOKS9    ',  25.0000,1,  46,  99,  17,1.04287, -24.4888,1.10000,0.90000,1.10000,0.90000
  4241,'BLACK D1    ',  25.0000,1,  46,  99,  17,1.01298, -25.9723,1.10000,0.90000,1.10000,0.90000
  4242,'HIGH RI9    ',  25.0000,1,  46,  99,  17,1.04841, -24.9893,1.10000,0.90000,1.10000,0.90000
  4243,'HARTELL9    ',   4.1600,1,  46,  99,  17,1.03494, -22.1039,1.10000,0.90000,1.10000,0.90000
  4244,'VULCAN 9    ',  25.0000,1,  49,  99,  17,1.04031, -20.9513,1.10000,0.90000,1.10000,0.90000
  4245,'GLENWOO9    ',  25.0000,2,  55,  99, 191,1.03463, -13.0201,1.10000,0.90000,1.10000,0.90000
  4246,'SPRING 9    ',  25.0000,2,  55,  99,  17,1.00000, -14.4480,1.10000,0.90000,1.10000,0.90000
  4247,'CAVAL_B     ',  13.8000,2,  45,  99,  42,1.04000, -12.1273,1.10000,0.90000,1.10000,0.90000
  4249,'878S-T      ',  25.0000,1,  19,  99,   1,1.03496, -25.4758,1.10000,0.90000,1.10000,0.90000
  4250,'DUCHESS9    ',  25.0000,1,  47,  99,  17,1.00707, -15.5258,1.10000,0.90000,1.10000,0.90000
  4251,'CARSELA1    ',  13.8000,2,  45,  99,  43,1.03000, -12.0455,1.10000,0.90000,1.10000,0.90000
  4252,'CARSLAND    ',  13.8000,1,  45,  99,  17,0.99495, -23.3822,1.10000,0.90000,1.10000,0.90000
  4254,'GLEICHE9    ',  25.0000,1,  45,  99, 191,1.04112, -20.6563,1.10000,0.90000,1.10000,0.90000
  4256,'BROOKS 9    ',  25.0000,1,  47,  99,  17,1.02576, -15.4398,1.10000,0.90000,1.10000,0.90000
  4257,'LIMESTA9    ',  25.0000,1,  38,  99,  17,1.03770, -20.4871,1.10000,0.90000,1.10000,0.90000
  4258,'LIMESTO9    ',  13.8000,1,  38,  99,  17,0.98614, -21.1081,1.10000,0.90000,1.10000,0.90000
  4259,'STRATHM9    ',  25.0000,1,  45,  99,  17,1.05232, -21.5459,1.10000,0.90000,1.10000,0.90000
  4260,'JENNERC9    ',  25.0000,1,  48,  99,  17,1.02711, -13.4031,1.10000,0.90000,1.10000,0.90000
  4263,'EMP LIQ9    ',   6.9000,2,  48,  99,  17,1.00102, -13.7082,1.10000,0.90000,1.10000,0.90000
  4264,'COWLEY N    ',  25.0000,2,  53,  99,  17,0.98570,  -8.1684,1.10000,0.90000,1.10000,0.90000
  4266,'EMPRESS9    ',  25.0000,1,  48,  99,  17,1.04097, -13.1295,1.10000,0.90000,1.10000,0.90000
  4269,'BURDETT9    ',  25.0000,1,  52,  99,  17,1.03887, -17.9198,1.10000,0.90000,1.10000,0.90000
  4270,'SUFFIEL9    ',  25.0000,1,   4,  99,  17,1.04145, -17.0872,1.10000,0.90000,1.10000,0.90000
  4271,'BULLS H9    ',  25.0000,1,   4,  99,  17,1.04165, -16.3018,1.10000,0.90000,1.10000,0.90000
  4272,'TABER  9    ',  25.0000,1,  52,  99,  17,1.04726, -18.8975,1.10000,0.90000,1.10000,0.90000
  4274,'VAUXHAL9    ',  25.0000,1,  52,  99,  17,1.04792, -17.9062,1.10000,0.90000,1.10000,0.90000
  4275,'TILLEY 9    ',  25.0000,1,  47,  99,  17,1.03321, -19.3037,1.10000,0.90000,1.10000,0.90000
  4276,'W BROOK9    ',  25.0000,1,  47,  99,  17,1.03915, -14.3529,1.10000,0.90000,1.10000,0.90000
  4277,'WESTFIE9    ',  25.0000,1,  52,  99,  17,1.04853, -17.1003,1.10000,0.90000,1.10000,0.90000
  4278,'WARNER 9    ',  25.0000,1,  55,  99,  17,1.03756, -16.9155,1.10000,0.90000,1.10000,0.90000
  4280,'STIRLIN9    ',  25.0000,1,  55,  99,  17,1.00501, -16.3217,1.10000,0.90000,1.10000,0.90000
  4283,'CANMORE9    ',  25.0000,1,  44,  99,  17,1.02729, -23.2853,1.10000,0.90000,1.10000,0.90000
  4285,'BAYMAGB     ',  13.8000,1,  44,  99,  17,1.00009, -21.7787,1.10000,0.90000,1.10000,0.90000
  4286,'ENCHANT9    ',  25.0000,1,  52,  99,  17,1.05051, -17.0410,1.10000,0.90000,1.10000,0.90000
  4290,'BALZ 1&2    ',  13.8000,2,   6,  99,  42,1.03000, -19.5999,1.10000,0.90000,1.10000,0.90000
  4291,'CONRAD 9    ',  25.0000,1,  52,  99,  17,1.03308, -17.8707,1.10000,0.90000,1.10000,0.90000
  4295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.03823, -21.3545,1.10000,0.90000,1.10000,0.90000
  4296,'ALB GENA    ',  13.8000,2,  26,  99,  17,1.04340, -17.9033,1.10000,0.90000,1.10000,0.90000
  4298,'ALB NEWC    ',  13.8000,1,  26,  99,  17,1.04339, -17.9031,1.10000,0.90000,1.10000,0.90000
  4299,'SUNDANN9    ',   4.1600,1,  40,  99,  17,1.00833, -11.7847,1.10000,0.90000,1.10000,0.90000
  4301,'KEEPHIC9    ',   4.1600,1,  40,  99,  17,0.97579, -11.2713,1.10000,0.90000,1.10000,0.90000
  4302,'MARIONA9    ',  25.0000,1,  40,  99,  17,0.99762,  -8.3377,1.10000,0.90000,1.10000,0.90000
  4303,'STELCOA9    ',  34.5000,1,  60,  99,  17,1.05528, -15.4278,1.10000,0.90000,1.10000,0.90000
  4304,'PLAMOND9    ',  25.0000,1,  27,  99,  17,1.03251, -19.0382,1.10000,0.90000,1.10000,0.90000
  4305,'LAC LA 9    ',  25.0000,1,  27,  99,  17,1.03066, -18.6170,1.10000,0.90000,1.10000,0.90000
  4306,'WINEFRE9    ',  25.0000,1,  27,  99,  17,1.04299, -13.9726,1.10000,0.90000,1.10000,0.90000
  4308,'FLATLK-3    ',   4.1600,1,  27,  99,  17,1.02885, -18.5631,1.10000,0.90000,1.10000,0.90000
  4309,'WINEFRE8    ',  25.0000,1,  27,  99,  17,1.02919, -13.9358,1.10000,0.90000,1.10000,0.90000
  4312,'E CROSS9    ',  25.0000,1,  57,  99,  17,1.04190, -21.2718,1.10000,0.90000,1.10000,0.90000
  4317,'CARSONA9    ',   2.4000,1,  26,  99,  17,1.02962, -18.4333,1.10000,0.90000,1.10000,0.90000
  4318,'WEST CRO    ',  25.0000,1,  57,  99,  17,1.04346, -18.3001,1.10000,0.90000,1.10000,0.90000
  4320,'CHAPPIC9    ',  25.0000,1,   4,  99,  17,1.01342, -16.7192,1.10000,0.90000,1.10000,0.90000
  4322,'CARSON 9    ',   2.4000,1,  26,  99,  17,1.01771, -19.3537,1.10000,0.90000,1.10000,0.90000
  4323,'CADOMIN9    ',  25.0000,1,  29,  99,  17,1.04530, -15.3755,1.10000,0.90000,1.10000,0.90000
  4325,'PEGAS.L9    ',  25.0000,1,  26,  99,  17,1.00735, -20.7899,1.10000,0.90000,1.10000,0.90000
  4326,'COAL VA9    ',  13.8000,1,  29,  99,  17,1.01798, -16.4637,1.10000,0.90000,1.10000,0.90000
  4328,'MACLEOD2    ',  34.5000,1,  53,  99,  19,1.00257,  -4.1680,1.10000,0.90000,1.10000,0.90000
  4330,'P C BRA9    ',   4.1600,1,  30,  99,  17,1.00663, -17.3584,1.10000,0.90000,1.10000,0.90000
  4331,'VIOL GR9    ',  25.0000,1,  30,  99,  17,1.04678, -15.5209,1.10000,0.90000,1.10000,0.90000
  4332,'DVPL IP9    ',  25.0000,1,  30,  99,   4,1.04678, -15.5209,1.10000,0.90000,1.10000,0.90000
  4336,'SUMV9       ',  34.5000,2,  53,  99,  19,1.03000,  -4.1774,1.10000,0.90000,1.10000,0.90000
  4337,'ESSO JU9    ',   4.1600,1,  26,  99,  17,0.98906, -19.6234,1.10000,0.90000,1.10000,0.90000
  4340,'SUMV6       ',  34.5000,2,  53,  99,  19,1.00000,  -8.3539,1.10000,0.90000,1.10000,0.90000
  4343,'TABERW2     ',  25.0000,1,  52,  99, 421,0.99752, -10.9696,1.10000,0.90000,1.10000,0.90000
  4344,'FT ASBN9    ',  25.0000,1,  40,  99,  17,1.03881, -20.0943,1.10000,0.90000,1.10000,0.90000
  4347,'LUNDBRE9    ',   4.1600,1,  53,  99,  17,0.98265,  -9.4256,1.10000,0.90000,1.10000,0.90000
  4348,'LEISMER9    ',  25.0000,1,  61,  99,  17,1.03742, -12.4069,1.10000,0.90000,1.10000,0.90000
  4353,'SUND821S    ',  25.0000,1,  40,  99,  17,0.97842, -11.9773,1.10000,0.90000,1.10000,0.90000
  4357,'STALBE9     ',  25.0000,1,  60,  99,  17,1.03859, -17.5694,1.10000,0.90000,1.10000,0.90000
  4358,'SODER2      ',  25.0000,1,  53,  99, 231,0.98279,  -4.5708,1.10000,0.90000,1.10000,0.90000
  4359,'ACHESON9    ',  25.0000,1,  60,  99,  17,1.00409, -19.1451,1.10000,0.90000,1.10000,0.90000
  4360,'STONY P9    ',  25.0000,1,  40,  99,  17,1.02987, -17.9677,1.10000,0.90000,1.10000,0.90000
  4361,'EDGERTO9    ',  25.0000,1,  37,  99,  17,1.03276, -16.4682,1.10000,0.90000,1.10000,0.90000
  4363,'NW CARD9    ',  25.0000,1,  60,  99,  17,1.03158, -16.0233,1.10000,0.90000,1.10000,0.90000
  4365,'BUFORD 9    ',  25.0000,1,  31,  99,  17,1.04671, -19.4484,1.10000,0.90000,1.10000,0.90000
  4370,'SHELL C9    ',  25.0000,1,  38,  99,  17,1.01262, -17.5672,1.10000,0.90000,1.10000,0.90000
  4372,'WAB27399    ',  25.0000,1,  40,  99,  17,0.97262, -13.1872,1.10000,0.90000,1.10000,0.90000
  4373,'IPL HAR9    ',   4.1600,1,  32,  99,  17,1.03462,  -9.3851,1.10000,0.90000,1.10000,0.90000
  4382,'RAVEN RV    ',   4.1600,1,  38,  99,  17,1.00536, -19.9811,1.10000,0.90000,1.10000,0.90000
  4384,'UNION C9    ',  13.8000,2,  35,  99,  17,0.96601, -19.1347,1.10000,0.90000,1.10000,0.90000
  4385,'SCHRA CR    ',   4.1600,1,  38,  99,  17,1.00341, -19.1324,1.10000,0.90000,1.10000,0.90000
  4386,'EAGLE CR    ',   4.1600,1,  38,  99,  17,0.99791, -20.7626,1.10000,0.90000,1.10000,0.90000
  4387,'COMINCO9    ',   4.1600,1,  35,  99,  17,1.04125, -17.0938,1.10000,0.90000,1.10000,0.90000
  4388,'ELLIS2 9    ',  13.8000,1,  35,  99,  17,1.03101, -17.7480,1.10000,0.90000,1.10000,0.90000
  4391,'ALBCHEM9    ',  13.8000,1,  33,  99,  17,0.96374, -13.7766,1.10000,0.90000,1.10000,0.90000
  4394,'ASTOTIN9    ',  13.8000,1,  33,  99,  17,1.03664, -13.8126,1.10000,0.90000,1.10000,0.90000
  4395,'NITON  9    ',  25.0000,1,  29,  99,  17,1.03099, -16.6835,1.10000,0.90000,1.10000,0.90000
  4398,'BROOKFLD    ',   4.1600,1,  35,  99,  17,1.00627, -17.0666,1.10000,0.90000,1.10000,0.90000
  4400,'MONARCH9    ',  25.0000,1,  54,  99,  17,1.05091, -15.8286,1.10000,0.90000,1.10000,0.90000
  4401,'HAYS   9    ',  25.0000,1,  52,  99,  17,1.01427, -21.3371,1.10000,0.90000,1.10000,0.90000
  4411,'CHEV KG9    ',   4.1600,1,  24,  99,  17,1.01262, -19.8017,1.10000,0.90000,1.10000,0.90000
  4412,'BENBOW 9    ',  25.0000,1,  24,  99,  17,1.01460, -23.4893,1.10000,0.90000,1.10000,0.90000
  4423,'KEEPHIL9    ',  25.0000,1,  40,  99,  17,0.96648,  -8.1287,1.10000,0.90000,1.10000,0.90000
  4425,'NOSE CR9    ',   4.1600,1,  57,  99,  17,0.96450, -19.2165,1.10000,0.90000,1.10000,0.90000
  4428,'SG_B2       ',  25.0000,1,  60,  99, 321,1.01485, -15.8661,1.10000,0.90000,1.10000,0.90000
  4429,'SUND BL9    ',   2.4000,1,  40,  99,  17,1.02165, -10.4639,1.10000,0.90000,1.10000,0.90000
  4431,'KEEP_SS3    ',  13.8000,1,  40,  99,  17,1.02680,  -7.1422,1.10000,0.90000,1.10000,0.90000
  4437,'TMPL2GA9    ',   4.1600,1,  40,  99,  17,1.01433, -14.4273,1.10000,0.90000,1.10000,0.90000
  4438,'CAN LIQ9    ',  13.8000,1,  60,  99,  17,1.00909, -14.6450,1.10000,0.90000,1.10000,0.90000
  4444,'SPRINGB9    ',  25.0000,1,  44,  99,  17,1.03689, -24.2533,1.10000,0.90000,1.10000,0.90000
  4445,'CUTNG L9    ',  25.0000,1,  47,  99,  17,1.00227, -15.9559,1.10000,0.90000,1.10000,0.90000
  4446,'VICTR TR    ',   4.1600,1,  33,  99,  17,0.95645, -19.7021,1.10000,0.90000,1.10000,0.90000
  4459,'ROSEVAL2    ',  25.0000,1,  40,  99,  17,1.02631,  -7.0702,1.10000,0.90000,1.10000,0.90000
  4483,'TUCUMAN9    ',  25.0000,1,  32,  99,  17,1.04811, -10.1912,1.10000,0.90000,1.10000,0.90000
  4484,'CLIPPER9    ',   4.1600,1,  32,  99,  41,1.00568,  -9.7545,1.10000,0.90000,1.10000,0.90000
  4503,'SUMMITG1    ',  13.8000,2,  57,  99,   3,1.00000, -17.3619,1.10000,0.90000,1.10000,0.90000
  4514,'CLOVERB6    ',  25.0000,1,  60,  99,   5,1.04088, -10.8706,1.10000,0.90000,1.10000,0.90000
  4550,'ENMX22C9    ',  13.2000,1,   6,  99,   3,1.01425, -24.3239,1.10000,0.90000,1.10000,0.90000
  4552,'ENMX21S9    ',  13.2000,1,   6,  99,   3,1.02306, -23.9889,1.10000,0.90000,1.10000,0.90000
  4554,'ENMX15S9    ',  13.2000,1,   6,  99,   3,1.02709, -24.5156,1.10000,0.90000,1.10000,0.90000
  4555,'ENMX14C9    ',  13.2000,1,   6,  99,   3,1.03841, -25.1385,1.10000,0.90000,1.10000,0.90000
  4556,'ENMX34C9    ',  13.2000,1,   6,  99,   3,1.02567, -27.2433,1.10000,0.90000,1.10000,0.90000
  4557,'ENMX16S9    ',  13.2000,1,   6,  99,   3,1.02330, -24.8054,1.10000,0.90000,1.10000,0.90000
  4558,'ENMX27S9    ',  13.2000,1,   6,  99,   3,1.02551, -24.7472,1.10000,0.90000,1.10000,0.90000
  4559,'ENMX13S9    ',  13.2000,1,   6,  99,   3,1.02556, -24.7571,1.10000,0.90000,1.10000,0.90000
  4561,'ENMX11S9    ',  13.2000,1,   6,  99,   3,1.02386, -26.3541,1.10000,0.90000,1.10000,0.90000
  4564,'ENMX36S9    ',  13.2000,1,   6,  99,   3,1.03999, -23.3590,1.10000,0.90000,1.10000,0.90000
  4566,'ENMX20S9    ',  13.2000,1,   6,  99,   3,1.02206, -25.8360,1.10000,0.90000,1.10000,0.90000
  4567,'ENMX1SD9    ',  13.2000,1,   6,  99,   3,1.00014, -24.5252,1.10000,0.90000,1.10000,0.90000
  4568,'ENMX5SE9    ',  13.2000,1,   6,  99,   3,1.01747, -23.9115,1.10000,0.90000,1.10000,0.90000
  4569,'ENMX3S99    ',  13.2000,1,   6,  99,   3,1.02454, -26.7394,1.10000,0.90000,1.10000,0.90000
  4570,'ENMX5SG9    ',  25.0000,1,   6,  99,   3,1.00898, -24.5312,1.10000,0.90000,1.10000,0.90000
  4571,'ENMX43C9    ',  13.2000,1,   6,  99,   3,1.00595, -23.6146,1.10000,0.90000,1.10000,0.90000
  4572,'ENMX39C9    ',  13.2000,1,   6,  99,   3,1.04373, -26.3904,1.10000,0.90000,1.10000,0.90000
  4573,'ENMX38S9    ',  13.2000,1,   6,  99,   3,1.02660, -23.1174,1.10000,0.90000,1.10000,0.90000
  4574,'ENMX37S9    ',  13.2000,1,   6,  99,   3,1.02932, -23.9255,1.10000,0.90000,1.10000,0.90000
  4577,'ENMX 23A    ',  13.2000,1,   6,  99,   3,1.04130, -25.4776,1.10000,0.90000,1.10000,0.90000
  4579,'ENMX31S9    ',  13.2000,1,   6,  99,   3,1.02645, -25.2510,1.10000,0.90000,1.10000,0.90000
  4581,'ENMX12S9    ',  13.2000,1,   6,  99,   3,1.01874, -24.8914,1.10000,0.90000,1.10000,0.90000
  4582,'ENMX10C9    ',  13.2000,1,   6,  99,   3,1.03887, -23.8687,1.10000,0.90000,1.10000,0.90000
  4583,'ENMX32S9    ',  13.8000,1,   6,  99,   3,1.02582, -24.6678,1.10000,0.90000,1.10000,0.90000
  4584,'ENMX36C9    ',  25.0000,1,   6,  99,   3,1.03835, -25.3003,1.10000,0.90000,1.10000,0.90000
  4585,'ENMX9S99    ',  13.2000,1,   6,  99,   3,1.03935, -24.8252,1.10000,0.90000,1.10000,0.90000
  4586,'ENMX30S9    ',  13.2000,1,   6,  99,   3,0.99402, -23.3565,1.10000,0.90000,1.10000,0.90000
  4587,'ENMX6S9     ',  13.2000,1,   6,  99,   3,1.03889, -24.0820,1.10000,0.90000,1.10000,0.90000
  4588,'ENMX8SD9    ',  13.2000,1,   6,  99,   3,1.02324, -24.1246,1.10000,0.90000,1.10000,0.90000
  4590,'ENMX24S9    ',  25.0000,1,   6,  99,   3,1.04007, -25.8303,1.10000,0.90000,1.10000,0.90000
  4591,'ENMX40S9    ',  13.2000,1,   6,  99,   3,1.02695, -24.6682,1.10000,0.90000,1.10000,0.90000
  4592,'ENMX41S9    ',  13.2000,1,   6,  99,   3,1.04146, -25.2832,1.10000,0.90000,1.10000,0.90000
  4594,'ENMX33S9    ',  13.2000,1,   6,  99,   3,1.02026, -25.6996,1.10000,0.90000,1.10000,0.90000
  4596,'ENMX7S9     ',  25.0000,1,   6,  99,   3,1.01875, -24.8404,1.10000,0.90000,1.10000,0.90000
  4651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,0.99118, -19.4736,1.10000,0.90000,1.10000,0.90000
  4670,'TAYLOR 9    ',  13.8000,2,  55,  99,   8,1.03000, -12.8746,1.10000,0.90000,1.10000,0.90000
  4690,'COALDAL9    ',  25.0000,1,  54,  99,  17,1.03145, -16.7907,1.10000,0.90000,1.10000,0.90000
  4692,'N LETHB9    ',  25.0000,1,  54,  99,  17,1.03680, -17.0973,1.10000,0.90000,1.10000,0.90000
  4699,'RIVERBN9    ',  25.0000,1,  54,  99,  17,1.01524, -16.5719,1.10000,0.90000,1.10000,0.90000
  4718,'WESWOOD8    ',  25.0000,1,  60,  99,  17,1.04086, -16.5891,1.10000,0.90000,1.10000,0.90000
  4723,'BILBY 2     ',   4.1600,1,  40,  99, 441,1.09221, -16.0063,1.10000,0.90000,1.10000,0.90000
  4735,'ARD_04      ',   1.0000,2,  53,  99, 190,1.01966,  -7.8482,1.10000,0.90000,1.10000,0.90000
  4740,'ARD_07      ',   1.0000,2,  53,  99, 190,1.00000,   3.2283,1.10000,0.90000,1.10000,0.90000
  4780,'SYLV_25B    ',  25.0000,1,  35,  99,  17,1.03075, -16.9558,1.10000,0.90000,1.10000,0.90000
  4820,'FICKLE 9    ',  25.0000,1,  29,  99,  17,1.04036, -17.9812,1.10000,0.90000,1.10000,0.90000
  4888,'ENMX8SE9    ',  13.2000,1,   6,  99,   3,1.02620, -24.1327,1.10000,0.90000,1.10000,0.90000
  4901,'MCBRIDE4    ',  25.0000,2,  53,  99,  44,1.00481, -14.1814,1.10000,0.90000,1.10000,0.90000
  4942,'LAURALK     ',  25.0000,1,  26,  99,  17,1.02608, -19.1126,1.10000,0.90000,1.10000,0.90000
  4986,'JENNERD9    ',  25.0000,1,  48,  99,  17,1.02735, -13.3511,1.10000,0.90000,1.10000,0.90000
  4990,'ENMX8S99    ',  25.0000,1,   6,  99,   3,1.00988, -24.7253,1.10000,0.90000,1.10000,0.90000
  4991,'ENMX10S9    ',  13.2000,1,   6,  99,   3,1.04263, -25.2714,1.10000,0.90000,1.10000,0.90000
  4992,'ENMX1S99    ',  13.2000,1,   6,  99,   3,1.00032, -24.5900,1.10000,0.90000,1.10000,0.90000
  4993,'ENMX39S9    ',  25.0000,1,   6,  99,   3,1.04594, -25.4389,1.10000,0.90000,1.10000,0.90000
  4994,'ENMX14S9    ',  25.0000,1,   6,  99,   3,1.03963, -25.9352,1.10000,0.90000,1.10000,0.90000
  4995,'ENMX2S99    ',  13.2000,1,   6,  99,   3,1.05061, -24.4640,1.10000,0.90000,1.10000,0.90000
  4996,'E EDMOD9    ',  25.0000,1,  60,  99,  17,1.02273, -16.6914,1.10000,0.90000,1.10000,0.90000
  4997,'ESSO RB9    ',  13.8000,2,  33,  99,  17,0.98754, -16.3578,1.10000,0.90000,1.10000,0.90000
  4998,'ESSO RC9    ',  13.8000,1,  33,  99,  17,0.99077, -16.3604,1.10000,0.90000,1.10000,0.90000
  5053,'204ST1      ', 138.0000,1,  48, 999,  17,1.03465, -11.6003,1.10000,0.90000,1.10000,0.90000
  5060,'ESSO RD9    ',  13.8000,1,  33, 999,  17,0.97036, -14.1266,1.10000,0.90000,1.10000,0.90000
  5089,'E EDMOE9    ',  25.0000,1,  60, 999,  17,1.05080, -13.8718,1.10000,0.90000,1.10000,0.90000
  5158,'102ST1      ', 240.0000,1,   6, 999,  17,1.05313, -15.9034,1.10000,0.90000,1.10000,0.90000
  5159,'102ST4      ', 240.0000,1,   6, 999,  17,1.06343, -15.4827,1.10000,0.90000,1.10000,0.90000
  5161,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.04030, -21.7387,1.10000,0.90000,1.10000,0.90000
  5242,'65ST1       ',  69.0000,1,  46, 999,  17,1.04793, -22.8849,1.10000,0.90000,1.10000,0.90000
  5247,'CAV T101    ', 138.0000,1,  45, 999,  42,1.08618, -17.5070,1.10000,0.90000,1.10000,0.90000
  5251,'WYNDHAM     ', 138.0000,1,  45,  99,  43,1.01798, -18.8231,1.10000,0.90000,1.10000,0.90000
  5260,'JENNERE9    ', 240.0000,1,  48, 999,  17,1.03573, -10.5310,1.10000,0.90000,1.10000,0.90000
  5262,'163ST2      ', 240.0000,1,  48, 999,  17,1.05608, -11.2379,1.10000,0.90000,1.10000,0.90000
  5290,'BALZ T1     ', 138.0000,1,   6, 999,  42,1.03875, -19.6660,1.10000,0.90000,1.10000,0.90000
  5329,'MCLEOD10    ',   0.4800,2,  53,  99,  19,1.00257,  -4.1680,1.10000,0.90000,1.10000,0.90000
  5339,'SUMV11      ', 138.0000,1,  53, 999,  19,0.99907,  -8.3441,1.10000,0.90000,1.10000,0.90000
  5340,'SUM12       ', 138.0000,1,  53, 999,  19,1.02972,  -4.0776,1.10000,0.90000,1.10000,0.90000
  5343,'TABERW4     ',  25.0000,1,  52,  99, 421,1.01119, -15.5817,1.10000,0.90000,1.10000,0.90000
  5505,'JASPERT1    ',  69.0000,1,  60, 999,   5,1.06963, -12.0819,1.10000,0.90000,1.10000,0.90000
  5506,'BELLTX1     ',  69.0000,1,  60, 999,   5,1.04099, -12.8785,1.10000,0.90000,1.10000,0.90000
  5545,'EASTINT1    ',  25.0000,1,  60,  99,   5,1.01357, -11.9678,1.10000,0.90000,1.10000,0.90000
  5546,'EAST IN3    ',  25.0000,1,  60,  99,   5,1.01498, -11.8429,1.10000,0.90000,1.10000,0.90000
  5550,'22.1TR      ', 138.0000,1,   6, 999,   3,1.00410, -22.1151,1.10000,0.90000,1.10000,0.90000
  5561,'ENMX11C9    ',  25.0000,1,   6,  99,   3,1.03961, -25.7846,1.10000,0.90000,1.10000,0.90000
  5571,'43.1TR      ', 138.0000,1,   6, 999,   3,1.00193, -22.2877,1.10000,0.90000,1.10000,0.90000
  5583,'ENMX32SS    ',  13.8000,1,   6,  99,   3,1.04406, -24.2885,1.10000,0.90000,1.10000,0.90000
  5603,'T9901       ', 240.0000,1,  59, 999,  36,1.05161, -10.1827,1.10000,0.90000,1.10000,0.90000
  6060,'ESSO RE9    ',  13.8000,1,  33, 999,  17,1.02229, -14.0454,1.10000,0.90000,1.10000,0.90000
  6089,'E EDMON9    ',  25.0000,1,  60, 999,  17,1.05073, -13.8825,1.10000,0.90000,1.10000,0.90000
  6131,'SUNDANC8    ',  69.0000,1,  40, 999,  17,1.02612, -10.0898,1.10000,0.90000,1.10000,0.90000
  6135,'SUNDANH9    ',   4.1600,1,  40, 999,  17,1.08601,  -8.0331,1.10000,0.90000,1.10000,0.90000
  6144,'SUNDANM9    ',   4.1600,1,  40, 999,  17,1.08601,  -8.0331,1.10000,0.90000,1.10000,0.90000
  6260,'JENNER 9    ', 240.0000,1,  48, 999,  17,1.03558, -10.5742,1.10000,0.90000,1.10000,0.90000
  6262,'163ST1      ', 240.0000,1,  48, 999,  17,1.05641, -11.1717,1.10000,0.90000,1.10000,0.90000
  6329,'MCLEOD11    ',   0.4800,2,  53,  99,  19,1.00257,  -4.1680,1.10000,0.90000,1.10000,0.90000
  6343,'TABERW5     ',  25.0000,1,  52,  99, 421,1.00272,  -8.5167,1.10000,0.90000,1.10000,0.90000
  6506,'BELLTX2     ',  69.0000,1,  60, 999,   5,1.04099, -12.8785,1.10000,0.90000,1.10000,0.90000
  6550,'22.3TR      ', 138.0000,1,   6, 999,   3,1.00321, -22.1397,1.10000,0.90000,1.10000,0.90000
  6571,'43.2TR      ', 138.0000,1,   6, 999,   3,1.00140, -22.2868,1.10000,0.90000,1.10000,0.90000
  6603,'T9902       ', 240.0000,1,  59, 999,  36,1.07795, -10.1313,1.10000,0.90000,1.10000,0.90000
  7329,'MCLEOD12    ',   0.4800,2,  53,  99,  19,1.00257,  -4.1680,1.10000,0.90000,1.10000,0.90000
  7526,'GENTC1A     ', 500.0000,1,  40, 999,   5,1.03444,   1.9978,1.10000,0.90000,1.10000,0.90000
  7550,'ENMX22SA    ',  13.2000,1,   6,  99,   3,1.04652, -24.6654,1.10000,0.90000,1.10000,0.90000
  8526,'GENTC2A     ', 500.0000,1,  40, 999,   5,1.03444,   1.9978,1.10000,0.90000,1.10000,0.90000
  9550,'ENMX22S9    ',  13.2000,1,   6,  99,   3,1.00926, -24.7445,1.10000,0.90000,1.10000,0.90000
  9556,'ENMX34S9    ',  13.2000,1,   6,  99,   3,0.98386, -23.8221,1.10000,0.90000,1.10000,0.90000
  9568,'ENMX5SF9    ',  13.2000,1,   6,  99,   3,1.01747, -23.9115,1.10000,0.90000,1.10000,0.90000
  9571,'ENMX43S9    ',  13.2000,1,   6,  99,   3,1.00973, -23.1775,1.10000,0.90000,1.10000,0.90000
  9999,'MONGREL1    ',  13.8000,4,   9,  99,  99,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10022,'832S701T    ', 138.0000,1,  18, 999,   1,1.05273, -24.4482,1.10000,0.90000,1.10000,0.90000
 10023,'828S701T    ', 138.0000,1,  17, 999,   1,1.08903, -20.0121,1.10000,0.90000,1.10000,0.90000
 10026,'795S701T    ', 138.0000,1,  17, 999,   1,1.08304, -20.7677,1.10000,0.90000,1.10000,0.90000
 10028,'791S701T    ', 138.0000,1,  17, 999,   1,1.06131, -19.2130,1.10000,0.90000,1.10000,0.90000
 10034,'779S701T    ', 138.0000,1,  17, 999,   1,1.10166, -21.1767,1.10000,0.90000,1.10000,0.90000
 10044,'797S701T    ', 138.0000,1,  17, 999,   1,1.10230, -22.7051,1.10000,0.90000,1.10000,0.90000
 10050,'788S701T    ', 138.0000,1,  19, 999,   1,1.06836, -24.1545,1.10000,0.90000,1.10000,0.90000
 10052,'855S701T    ', 138.0000,1,  19, 999,   1,1.10112, -22.4111,1.10000,0.90000,1.10000,0.90000
 10053,'853S701T    ', 138.0000,1,  19, 999,   1,1.06548, -22.4059,1.10000,0.90000,1.10000,0.90000
 10055,'783S701T    ', 138.0000,1,  19, 999,   1,1.09967, -23.9877,1.10000,0.90000,1.10000,0.90000
 10060,'812S701T    ', 138.0000,1,  19, 999,   1,1.04828, -28.1342,1.10000,0.90000,1.10000,0.90000
 10075,'SEAL LK6    ', 138.0000,1,  19, 999,   1,1.12252, -24.7918,1.10000,0.90000,1.10000,0.90000
 10080,'834S901T    ', 240.0000,1,  19, 999,   1,1.10393, -22.0655,1.10000,0.90000,1.10000,0.90000
 10085,'793S701T    ', 138.0000,1,  19, 999,   1,1.08996, -24.6359,1.10000,0.90000,1.10000,0.90000
 10100,'730S701T    ', 138.0000,1,  20, 999,   1,1.10847, -31.7398,1.10000,0.90000,1.10000,0.90000
 10102,'829S701T    ', 138.0000,1,  19, 999,   1,1.08448, -27.2272,1.10000,0.90000,1.10000,0.90000
 10105,'800S701T    ', 138.0000,1,  19, 999,   1,1.09783, -27.7118,1.10000,0.90000,1.10000,0.90000
 10107,'724S601T    ',  69.0000,1,  19, 999,   1,1.01292, -28.9266,1.10000,0.90000,1.10000,0.90000
 10108,'861S601T    ',  69.0000,1,  19, 999,   1,0.98072, -31.3019,1.10000,0.90000,1.10000,0.90000
 10118,'790S701T    ', 138.0000,1,  20, 999,   1,1.06960, -28.2856,1.10000,0.90000,1.10000,0.90000
 10121,'722S701T    ', 138.0000,1,  20, 999,   1,1.08422, -28.4611,1.10000,0.90000,1.10000,0.90000
 10126,'749S701T    ', 138.0000,1,  20, 999,   1,1.04003, -27.7309,1.10000,0.90000,1.10000,0.90000
 10135,'823S701T    ', 138.0000,1,  20, 999,   1,1.02575, -29.5289,1.10000,0.90000,1.10000,0.90000
 10142,'679STMP     ', 138.0000,1,  20, 999,  43,1.07330, -24.4349,1.10000,0.90000,1.10000,0.90000
 10144,'810S701T    ', 138.0000,1,  22, 999,   1,1.01855, -23.1847,1.10000,0.90000,1.10000,0.90000
 10147,'740S702T    ', 138.0000,1,  22, 999,   1,1.08013, -16.3594,1.10000,0.90000,1.10000,0.90000
 10155,'794S701T    ', 138.0000,1,  23, 999,   1,1.09005, -22.9004,1.10000,0.90000,1.10000,0.90000
 10160,'862S701T    ', 138.0000,1,  20, 999,   1,1.03689, -29.2547,1.10000,0.90000,1.10000,0.90000
 10163,'813S901T    ', 240.0000,1,  23, 999,   1,1.10718, -21.4118,1.10000,0.90000,1.10000,0.90000
 10165,'734S701T    ', 138.0000,1,  23, 999,   1,1.10160, -22.1494,1.10000,0.90000,1.10000,0.90000
 10166,'734S603T    ',  69.0000,1,  23, 999,   1,1.04617, -22.0932,1.10000,0.90000,1.10000,0.90000
 10185,'787S601T    ',  69.0000,1,  21, 999,   1,1.04361, -25.0361,1.10000,0.90000,1.10000,0.90000
 10200,'848S901T    ', 240.0000,1,  59, 999,   1,1.09850, -10.0384,1.10000,0.90000,1.10000,0.90000
 10201,'848S704T    ', 138.0000,1,  59, 999,   1,1.06401,  -9.5297,1.10000,0.90000,1.10000,0.90000
 10204,'885ST1      ', 240.0000,1,  61, 999,   1,1.11647, -11.9202,1.10000,0.90000,1.10000,0.90000
 10205,'800S702T    ', 138.0000,1,  19, 999,   1,1.09008, -27.5221,1.10000,0.90000,1.10000,0.90000
 10222,'718S701T    ', 138.0000,1,  59, 999,   1,1.04790, -14.9823,1.10000,0.90000,1.10000,0.90000
 10226,'720S901T    ', 240.0000,1,  58, 999,   1,1.03987, -16.2916,1.10000,0.90000,1.10000,0.90000
 10227,'CROWLK17    ', 138.0000,1,  61, 999,   1,1.07490, -11.9248,1.10000,0.90000,1.10000,0.90000
 10228,'732S901T    ', 240.0000,1,  21, 999,   1,1.05539, -19.0781,1.10000,0.90000,1.10000,0.90000
 10230,'844S701T    ', 138.0000,1,  21, 999,   1,1.08931, -19.9120,1.10000,0.90000,1.10000,0.90000
 10239,'883STRMP    ', 138.0000,1,  59, 999,   1,1.09630, -12.1297,1.10000,0.90000,1.10000,0.90000
 10243,'739S701T    ', 138.0000,1,  26, 999,   1,1.07690, -20.5841,1.10000,0.90000,1.10000,0.90000
 10245,'KINOSIS5    ', 240.0000,1,  61, 999,   1,1.12144,  -9.5473,1.10000,0.90000,1.10000,0.90000
 10250,'854S601T    ',  69.0000,1,  26, 999,   1,1.04615, -22.6730,1.10000,0.90000,1.10000,0.90000
 10260,'809S901T    ', 240.0000,1,  26, 999,   1,1.04516, -18.7177,1.10000,0.90000,1.10000,0.90000
 10266,'743S701T    ', 138.0000,1,  26, 999,   1,1.05769, -19.6680,1.10000,0.90000,1.10000,0.90000
 10270,'785S701T    ', 138.0000,1,  26, 999,   1,1.07658, -18.7109,1.10000,0.90000,1.10000,0.90000
 10272,'824S701T    ', 138.0000,1,  26, 999,   1,1.03139, -21.6883,1.10000,0.90000,1.10000,0.90000
 10278,'727S601T    ',  69.0000,1,  21, 999,   1,1.02474, -23.7223,1.10000,0.90000,1.10000,0.90000
 10282,'898ST1      ', 240.0000,1,  27, 999,   1,1.06819, -13.4326,1.10000,0.90000,1.10000,0.90000
 10285,'796S701T    ', 138.0000,1,  19, 999,   1,1.08427, -24.2930,1.10000,0.90000,1.10000,0.90000
 10288,'LIVOCK02    ', 240.0000,1,  58, 999,   1,1.03743, -13.3339,1.10000,0.90000,1.10000,0.90000
 10312,'826S901T    ', 240.0000,1,  28, 999,   1,1.04800, -14.1860,1.10000,0.90000,1.10000,0.90000
 10320,'717S703T    ', 138.0000,1,  28, 999,   1,1.07854, -17.4944,1.10000,0.90000,1.10000,0.90000
 10321,'717S601T    ',  69.0000,1,  28, 999,   1,0.96691, -26.6440,1.10000,0.90000,1.10000,0.90000
 10345,'700S604T    ',  69.0000,1,  28, 999,   1,1.00539, -21.1179,1.10000,0.90000,1.10000,0.90000
 10362,'711S601T    ',  69.0000,1,  56, 999,   1,1.06347, -16.6827,1.10000,0.90000,1.10000,0.90000
 10367,'709S701T    ', 138.0000,1,  56, 999,   1,0.99118, -16.8333,1.10000,0.90000,1.10000,0.90000
 10368,'709S603T    ',  69.0000,1,  56, 999,   1,1.01220, -15.6670,1.10000,0.90000,1.10000,0.90000
 10371,'707S601T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10393,'751S701T    ', 138.0000,1,  13, 999,   1,1.02821, -19.4208,1.10000,0.90000,1.10000,0.90000
 10408,'763S601T    ',  69.0000,1,  42, 999,   1,1.03690, -15.2946,1.10000,0.90000,1.10000,0.90000
 10419,'932S_M      ', 240.0000,1,  42, 999,   1,1.11160, -11.6251,1.10000,0.90000,1.10000,0.90000
 10422,'766S901T    ', 240.0000,1,  42, 999,   1,1.03183,  -9.2894,1.10000,0.90000,1.10000,0.90000
 10423,'766S701T    ', 138.0000,1,  42, 999,   1,1.06644, -10.3164,1.10000,0.90000,1.10000,0.90000
 10438,'959S_M      ', 240.0000,1,  42, 999,   1,1.09516, -10.5038,1.10000,0.90000,1.10000,0.90000
 10442,'778S601T    ',  69.0000,1,  42, 999,   1,1.08003, -12.0067,1.10000,0.90000,1.10000,0.90000
 10444,'969ST1      ', 138.0000,1,  28, 999,   1,1.08841, -16.8773,1.10000,0.90000,1.10000,0.90000
 10447,'963S_M      ', 240.0000,1,  42, 999,   1,1.07424,  -7.1918,1.10000,0.90000,1.10000,0.90000
 10448,'802S701T    ', 138.0000,1,  42, 999,   1,1.04996,  -9.0171,1.10000,0.90000,1.10000,0.90000
 10460,'804S701T    ', 138.0000,1,  43, 999,   1,1.05381, -10.4199,1.10000,0.90000,1.10000,0.90000
 10463,'803S701T    ', 138.0000,1,  43, 999,   1,1.07890,  -9.3087,1.10000,0.90000,1.10000,0.90000
 10464,'764S701T    ', 138.0000,1,  36, 999,   1,1.02912,  -6.1862,1.10000,0.90000,1.10000,0.90000
 10465,'773S601T    ',  69.0000,1,  42, 999,   1,1.08906, -11.8402,1.10000,0.90000,1.10000,0.90000
 10471,'774S701T    ', 138.0000,1,  42, 999,   1,1.07773, -10.8226,1.10000,0.90000,1.10000,0.90000
 10474,'767S701T    ', 138.0000,1,  42, 999,   1,1.07464, -11.2617,1.10000,0.90000,1.10000,0.90000
 10475,'767S602T    ',  69.0000,4,  42, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10478,'776S601T    ',  69.0000,1,  42, 999,   1,1.04280, -12.7365,1.10000,0.90000,1.10000,0.90000
 10480,'YE-601T     ',  69.0000,1,  42, 999,  25,1.04284, -13.2886,1.10000,0.90000,1.10000,0.90000
 10482,'807S904T    ', 240.0000,1,  43, 999,   1,1.03951,  -5.0300,1.10000,0.90000,1.10000,0.90000
 10484,'801S901T    ', 240.0000,1,  43, 999,   1,1.06682,  -6.2926,1.10000,0.90000,1.10000,0.90000
 10485,'801S701T    ', 138.0000,1,  43, 999,   1,1.02050,  -8.4063,1.10000,0.90000,1.10000,0.90000
 10487,'807S905T    ', 240.0000,1,  43, 999,   1,1.06009,  -5.0795,1.10000,0.90000,1.10000,0.90000
 10491,'757S701T    ', 138.0000,1,  36, 999,   1,1.04561,  -6.0347,1.10000,0.90000,1.10000,0.90000
 10623,'2060S701    ', 138.0000,1,  61, 999,   1,1.09043,  -9.6912,1.10000,0.90000,1.10000,0.90000
 10624,'2060S702    ', 138.0000,1,  61, 999,   1,1.09043,  -9.6912,1.10000,0.90000,1.10000,0.90000
 10769,'769S701T    ', 138.0000,1,  42, 999,   1,1.04890,  -9.2501,1.10000,0.90000,1.10000,0.90000
 11002,'GARDNG2     ',   0.5750,2,  55,  99,  10,1.00000,  -9.9132,1.10000,0.90000,1.10000,0.90000
 11020,'786S702T    ', 138.0000,1,  18, 999,   1,1.07898, -24.4772,1.10000,0.90000,1.10000,0.90000
 11026,'795S702T    ', 138.0000,1,  17, 999,   1,1.08305, -20.7738,1.10000,0.90000,1.10000,0.90000
 11028,'791S702T    ', 138.0000,1,  17, 999,   1,1.06126, -19.3713,1.10000,0.90000,1.10000,0.90000
 11080,'834S902T    ', 240.0000,1,  19, 999,   1,1.10386, -22.0542,1.10000,0.90000,1.10000,0.90000
 11121,'722S702T    ', 138.0000,1,  20, 999,   1,1.08880, -29.0654,1.10000,0.90000,1.10000,0.90000
 11144,'810S702T    ', 138.0000,1,  22, 999,   1,1.01855, -23.1847,1.10000,0.90000,1.10000,0.90000
 11147,'740S703T    ', 138.0000,1,  22, 999,   1,1.06926, -19.7677,1.10000,0.90000,1.10000,0.90000
 11163,'813S902T    ', 240.0000,1,  23, 999,   1,1.10718, -21.4118,1.10000,0.90000,1.10000,0.90000
 11185,'787S602T    ',  69.0000,1,  21, 999,   1,1.04350, -25.0464,1.10000,0.90000,1.10000,0.90000
 11200,'848S902T    ', 240.0000,1,  59, 999,   1,1.09847, -10.0236,1.10000,0.90000,1.10000,0.90000
 11201,'848S703T    ', 138.0000,1,  59, 999,   1,1.06182,  -9.4521,1.10000,0.90000,1.10000,0.90000
 11222,'718S702T    ', 138.0000,1,  59, 999,   1,1.04817, -14.9558,1.10000,0.90000,1.10000,0.90000
 11228,'732S902T    ', 240.0000,1,  21, 999,   1,1.05510, -19.1128,1.10000,0.90000,1.10000,0.90000
 11230,'844S702T    ', 138.0000,1,  21, 999,   1,1.08930, -19.9130,1.10000,0.90000,1.10000,0.90000
 11234,'729S702T    ', 138.0000,1,  21, 999,   1,1.09375, -20.2565,1.10000,0.90000,1.10000,0.90000
 11240,'735S602T    ',  69.0000,1,  26, 999,   1,1.05241, -22.6358,1.10000,0.90000,1.10000,0.90000
 11260,'809S902T    ', 240.0000,1,  26, 999,   1,1.04727, -18.7155,1.10000,0.90000,1.10000,0.90000
 11285,'796S702T    ', 138.0000,1,  19, 999,   1,1.09134, -24.6377,1.10000,0.90000,1.10000,0.90000
 11312,'826S902T    ', 240.0000,1,  28, 999,   1,1.04756, -14.2055,1.10000,0.90000,1.10000,0.90000
 11321,'717S602T    ',  69.0000,1,  28, 999,   1,0.97530, -25.7904,1.10000,0.90000,1.10000,0.90000
 11344,'700S702T    ', 138.0000,1,  28, 999,   1,1.08063, -17.4790,1.10000,0.90000,1.10000,0.90000
 11345,'700S605T    ',  69.0000,1,  28, 999,   1,1.01638, -20.1726,1.10000,0.90000,1.10000,0.90000
 11362,'711S602T    ',  69.0000,1,  56, 999,   1,1.01030, -16.6827,1.10000,0.90000,1.10000,0.90000
 11368,'709S604T    ',  69.0000,1,  56, 999,   1,1.01220, -15.6670,1.10000,0.90000,1.10000,0.90000
 11371,'707S602T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 11393,'751S702T    ', 138.0000,1,  13, 999,   1,1.07234, -21.7590,1.10000,0.90000,1.10000,0.90000
 11402,'977S901T    ', 240.0000,1,  59, 999,   1,1.08586, -11.4962,1.10000,0.90000,1.10000,0.90000
 11409,'QUIG2       ',  25.0000,1,  61,  99,   1,1.03924, -10.2182,1.10000,0.90000,1.10000,0.90000
 12028,'791S703T    ', 138.0000,1,  17, 999,   1,1.01613, -18.4759,1.10000,0.90000,1.10000,0.90000
 12358,'SODER5      ',   0.5750,2,  53,  99, 231,1.00000,  -1.6211,1.10000,0.90000,1.10000,0.90000
 12371,'707S603T    ',  69.0000,1,  56, 999,   1,1.02510, -21.3863,1.10000,0.90000,1.10000,0.90000
 13020,'EDSON 8     ',  13.8000,1,  29,  99,  17,0.94724, -16.2977,1.10000,0.90000,1.10000,0.90000
 13358,'SODER6      ',   0.5750,2,  53,  99, 231,1.00000,  -0.8604,1.10000,0.90000,1.10000,0.90000
 13491,'757S702T    ', 138.0000,1,  36, 999,   1,1.06270,  -3.3248,1.10000,0.90000,1.10000,0.90000
 14010,'CHARD_02    ',   4.1600,1,  61,  99,  41,1.22786, -12.9945,1.10000,0.90000,1.10000,0.90000
 14055,'LLOYD  9    ',  25.0000,1,  13,  99,   1,1.08094, -19.2637,1.10000,0.90000,1.10000,0.90000
 14236,'MUSKEG8     ',  69.0000,1,  59,  99,  40,1.03796,  -9.0938,1.10000,0.90000,1.10000,0.90000
 14370,'SHELLC8     ',  13.8000,2,  38,  99,  17,1.02000, -16.2001,1.10000,0.90000,1.10000,0.90000
 14406,'SALTCR3     ',  25.0000,1,  59,  99,   1,1.04242, -11.4962,1.10000,0.90000,1.10000,0.90000
 14491,'757S705T    ', 138.0000,1,  36, 999,   1,1.07628,  -3.3248,1.10000,0.90000,1.10000,0.90000
 15343,'TABERW6     ',   0.4000,2,  52,  99, 421,1.01119, -15.5817,1.10000,0.90000,1.10000,0.90000
 15491,'BR5 AUX1    ',   4.1600,1,  36,  99,   1,1.03143,  -3.3248,1.10000,0.90000,1.10000,0.90000
 16020,'HIGH LV6    ',  15.0000,1,  18,  99,   1,1.00677, -21.8393,1.10000,0.90000,1.10000,0.90000
 16118,'POPLAR-4    ',  13.8000,2,  20,  99,   1,1.02000, -28.1986,1.10000,0.90000,1.10000,0.90000
 16147,'MILNERA9    ',  25.0000,1,  22,  99,   1,1.02460, -19.4658,1.10000,0.90000,1.10000,0.90000
 16201,'RUTHLK10    ',  25.0000,1,  59,  99,   1,1.07347, -10.8112,1.10000,0.90000,1.10000,0.90000
 16343,'TABERW7     ',   0.4000,2,  52,  99, 421,1.00000,  -6.1087,1.10000,0.90000,1.10000,0.90000
 16491,'BR5 AUX2    ',   4.1600,1,  36,  99,   1,1.03143,  -3.3248,1.10000,0.90000,1.10000,0.90000
 16492,'STNA AUX    ',   2.4000,1,  36,  99,   1,0.99957,  -5.9969,1.10000,0.90000,1.10000,0.90000
 16834,'SHELL M3    ',  13.8000,2,  33,  99,  40,1.02198, -14.3766,1.10000,0.90000,1.10000,0.90000
 17054,'ARCENC2     ',  15.0000,1,  17,  99,   1,1.13057, -18.9483,1.10000,0.90000,1.10000,0.90000
 17075,'SEAL LK8    ',  25.0000,1,  19,  99,   1,1.06486, -25.8127,1.10000,0.90000,1.10000,0.90000
 17106,'FRIEDEN6    ',  25.0000,1,  19,  99,   1,1.03132, -27.5221,1.10000,0.90000,1.10000,0.90000
 17118,'POPLAR 3    ',  25.0000,1,  20,  99,   1,1.03033, -29.8722,1.10000,0.90000,1.10000,0.90000
 17120,'LOWE2       ',  13.8000,2,  20,  99, 451,1.03546, -25.9858,1.10000,0.90000,1.10000,0.90000
 17121,'CRYST L1    ',  25.0000,1,  20,  99,   1,1.04030, -28.3339,1.10000,0.90000,1.10000,0.90000
 17147,'MILNERB9    ',  14.4000,1,  22,  99,   1,1.02471, -19.7677,1.10000,0.90000,1.10000,0.90000
 17163,'LSMOKR17    ',  34.5000,1,  23,  99,   1,1.08340, -21.3805,1.10000,0.90000,1.10000,0.90000
 17201,'RUTH LK6    ',  25.0000,1,  59,  99,   1,1.03973, -10.6706,1.10000,0.90000,1.10000,0.90000
 17204,'MCMILLA9    ',  25.0000,1,  61,  99,   1,1.01406, -11.8969,1.10000,0.90000,1.10000,0.90000
 17282,'HEARTLAK    ',  25.0000,1,  27,  99,   1,0.97021, -13.4095,1.10000,0.90000,1.10000,0.90000
 17288,'LIVOCK05    ',  25.0000,1,  58,  99,   1,0.99593, -13.3339,1.10000,0.90000,1.10000,0.90000
 17438,'LANFSV      ',  34.5000,1,  42,  99,   1,0.98026,  -7.8867,1.10000,0.90000,1.10000,0.90000
 17454,'BINDLOS8    ',   4.1600,1,  48,  99,  17,1.02520, -11.9230,1.10000,0.90000,1.10000,0.90000
 17458,'LOYALIS8    ',   4.1600,1,  42,  99, 391,1.05297, -10.6768,1.10000,0.90000,1.10000,0.90000
 17459,'EXCEL8      ',   4.1600,1,  42,  99, 391,1.01362,  -9.3516,1.10000,0.90000,1.10000,0.90000
 17834,'SHELL M2    ',  13.8000,2,  33,  99,  40,1.02197, -14.3828,1.10000,0.90000,1.10000,0.90000
 18006,'GERMAIN2    ',  25.0000,1,  58,  99,   1,1.03781, -13.3515,1.10000,0.90000,1.10000,0.90000
 18020,'HGHLVL/2    ',  25.0000,1,  18,  99,   1,1.04460, -24.2767,1.10000,0.90000,1.10000,0.90000
 18022,'BLUMNOR8    ',  25.0000,1,  18,  99,   1,1.04025, -24.3667,1.10000,0.90000,1.10000,0.90000
 18026,'ZAMA 2      ',  25.0000,1,  17,  99,   1,1.03784, -20.7410,1.10000,0.90000,1.10000,0.90000
 18044,'KEMP RA9    ',   4.1600,1,  17,  99,   1,1.05637, -22.7051,1.10000,0.90000,1.10000,0.90000
 18054,'ARCENC3     ',  15.0000,2,  17,  99,   1,1.04458, -18.7053,1.10000,0.90000,1.10000,0.90000
 18055,'CADOTTA9    ',   4.1600,1,  19,  99,   1,1.05385, -23.9877,1.10000,0.90000,1.10000,0.90000
 18070,'CRANBER8    ',  15.0000,1,  19,  99,   1,0.98465, -24.0917,1.10000,0.90000,1.10000,0.90000
 18085,'PEACE/29    ',  25.0000,1,  19,  99,   1,1.04509, -24.6230,1.10000,0.90000,1.10000,0.90000
 18113,'BAUER2      ',   4.1600,1,  13,  99,   1,1.03980, -16.1443,1.10000,0.90000,1.10000,0.90000
 18118,'POPLAR 2    ',  25.0000,1,  20,  99,   1,1.03493, -29.1666,1.10000,0.90000,1.10000,0.90000
 18121,'CRYST L9    ',  25.0000,1,  20,  99,   1,1.04510, -28.8984,1.10000,0.90000,1.10000,0.90000
 18126,'FLYSHT/2    ',  25.0000,1,  20,  99,   1,1.04290, -27.1544,1.10000,0.90000,1.10000,0.90000
 18142,'BEARCK2     ',  13.8000,2,  20,  99,  43,1.05000, -24.3954,1.10000,0.90000,1.10000,0.90000
 18144,'DOME CU8    ',  25.0000,1,  22,  99,   1,0.97759, -23.0355,1.10000,0.90000,1.10000,0.90000
 18147,'MILNERC9    ',  14.4000,1,  22,  99,   1,1.03513, -16.3594,1.10000,0.90000,1.10000,0.90000
 18155,'VALLEYV8    ',  25.0000,1,  23,  99,   1,1.03403, -22.8375,1.10000,0.90000,1.10000,0.90000
 18163,'LSMOKR29    ',  25.0000,1,  23,  99,   1,1.05866, -21.4118,1.10000,0.90000,1.10000,0.90000
 18175,'FOXCRK/2    ',  25.0000,1,  24,  99,   1,1.03441, -20.9962,1.10000,0.90000,1.10000,0.90000
 18200,'RUTH LA9    ',  14.4000,1,  59,  99,   1,1.01397, -10.0236,1.10000,0.90000,1.10000,0.90000
 18201,'RUTH LK1    ',  25.0000,1,  59,  99,   1,1.08790, -10.5874,1.10000,0.90000,1.10000,0.90000
 18224,'HANGSTO1    ',  25.0000,1,  59,  99,   1,1.04544, -13.5631,1.10000,0.90000,1.10000,0.90000
 18226,'WABASCA8    ',  25.0000,1,  58,  99,   1,1.03599, -19.0135,1.10000,0.90000,1.10000,0.90000
 18227,'CROWLK19    ',  25.0000,1,  61,  99,   1,1.03011, -11.9248,1.10000,0.90000,1.10000,0.90000
 18228,'MITSU R2    ',  25.0000,1,  21,  99,   1,1.03357, -19.1128,1.10000,0.90000,1.10000,0.90000
 18234,'OTAUWA/3    ',  25.0000,1,  21,  99,   1,1.03500, -20.8658,1.10000,0.90000,1.10000,0.90000
 18239,'GREGOIRE    ',   4.1600,1,  59,  99,   1,1.04257, -12.9026,1.10000,0.90000,1.10000,0.90000
 18242,'KINOSIS4    ',  25.0000,1,  61,  99,   1,1.04632, -13.7486,1.10000,0.90000,1.10000,0.90000
 18244,'HOME OIL    ',  25.0000,1,  26,  99,   1,1.04063, -21.8320,1.10000,0.90000,1.10000,0.90000
 18250,'SWANDIA9    ',   4.1600,1,  26,  99,   1,1.00552, -22.3656,1.10000,0.90000,1.10000,0.90000
 18254,'FREEMAN9    ',   4.1600,1,  26,  99,   1,1.00964, -20.6376,1.10000,0.90000,1.10000,0.90000
 18260,'LOU CR1.    ',  25.0000,1,  26,  99,   1,1.02590, -18.7155,1.10000,0.90000,1.10000,0.90000
 18263,'JOSLYN9     ',  25.0000,1,  58,  99,   1,1.04403, -10.1225,1.10000,0.90000,1.10000,0.90000
 18266,'SARHLK/2    ',  25.0000,1,  26,  99,   1,1.03362, -20.1823,1.10000,0.90000,1.10000,0.90000
 18270,'ESSO #29    ',   6.9000,1,  26,  99,   1,1.03172, -18.7109,1.10000,0.90000,1.10000,0.90000
 18276,'S-SHINE6    ',  25.0000,1,  61,  99,   1,1.03916, -10.3035,1.10000,0.90000,1.10000,0.90000
 18285,'NIPISI 2    ',  25.0000,1,  19,  99,   1,1.03334, -25.8559,1.10000,0.90000,1.10000,0.90000
 18288,'LIVOCK03    ', 138.0000,1,  58,  99,   1,1.03918, -13.3344,1.10000,0.90000,1.10000,0.90000
 18293,'ALGAR-39    ',   4.1600,1,  61,  99,   1,1.03602, -15.0147,1.10000,0.90000,1.10000,0.90000
 18303,'MAHIHKA9    ',  25.0000,1,  28,  34,   1,1.02282, -18.4437,1.10000,0.90000,1.10000,0.90000
 18304,'P624_LV2    ',  25.0000,1,  28,  99,  36,1.03308, -14.6694,1.10000,0.90000,1.10000,0.90000
 18310,'LEM703T     ',  25.0000,1,  28,  99,   1,0.95265, -18.0060,1.10000,0.90000,1.10000,0.90000
 18312,'MRGLK R2    ',  25.0000,1,  28,  99,   1,1.00585, -14.1699,1.10000,0.90000,1.10000,0.90000
 18332,'GRNCTR/2    ',  25.0000,1,  28,  99,   1,1.03585, -17.3979,1.10000,0.90000,1.10000,0.90000
 18362,'WILLING2    ',  25.0000,1,  56,  99,   1,1.03477, -16.6827,1.10000,0.90000,1.10000,0.90000
 18383,'VERMILA8    ',  25.0000,1,  13,  99,   1,1.05988, -15.9473,1.10000,0.90000,1.10000,0.90000
 18393,'HILL   9    ',  25.0000,1,  13,  99,   1,1.02848, -21.6814,1.10000,0.90000,1.10000,0.90000
 18403,'PAINTRT2    ',  25.0000,1,  36,  99,   1,1.04818,  -6.8027,1.10000,0.90000,1.10000,0.90000
 18420,'WEASEL2     ',   4.1600,2,  33,  99,   1,1.01594, -14.8674,1.10000,0.90000,1.10000,0.90000
 18433,'3HILLS/3    ',  25.0000,1,  42,  99,   1,1.03351, -11.8609,1.10000,0.90000,1.10000,0.90000
 18444,'LINDBER8    ',  25.0000,1,  28,  99,   1,1.04306, -16.8773,1.10000,0.90000,1.10000,0.90000
 18448,'MICH. C9    ',  25.0000,1,  42,  99,   1,1.03672,  -9.6963,1.10000,0.90000,1.10000,0.90000
 18471,'MONITOA9    ',  25.0000,1,  42,  99,   1,1.04010, -12.6766,1.10000,0.90000,1.10000,0.90000
 18477,'RIBSTON7    ',   4.1600,1,  42,  99,   1,1.04886, -11.2739,1.10000,0.90000,1.10000,0.90000
 18482,'SH#1 AA9    ',   4.1600,1,  43,  99,   1,1.01830,  -5.0300,1.10000,0.90000,1.10000,0.90000
 18487,'SH#2 AA9    ',   4.1600,1,  43,  99,   1,1.03846,  -5.0795,1.10000,0.90000,1.10000,0.90000
 18488,'MANNIX7     ',  25.0000,1,  36,  99,   1,0.97815,  -6.5108,1.10000,0.90000,1.10000,0.90000
 18491,'STNB AUX    ',   4.1600,1,  36,  99,   1,1.09442,  -3.3248,1.10000,0.90000,1.10000,0.90000
 18498,'BIGFOOA9    ',   6.9000,1,  36,  99,   1,0.99737,  -6.0904,1.10000,0.90000,1.10000,0.90000
 18623,'ENGSTRM4    ',  25.0000,1,  61,  99,   1,1.04500,  -9.6912,1.10000,0.90000,1.10000,0.90000
 18624,'ENGSTRM5    ',  25.0000,1,  61,  99,   1,1.04500,  -9.6912,1.10000,0.90000,1.10000,0.90000
 18673,'HALF_02     ',   4.1600,1,  59,  99,   1,1.04137, -12.5135,1.10000,0.90000,1.10000,0.90000
 18834,'SHELL M1    ',  13.8000,2,  33,  99,  40,1.02198, -14.3766,1.10000,0.90000,1.10000,0.90000
 19020,'HGHLVL/1    ',  25.0000,1,  18,  99,   1,1.04931, -22.8677,1.10000,0.90000,1.10000,0.90000
 19022,'BLUMNOR9    ',  25.0000,1,  18,  99,   1,1.04861, -23.6119,1.10000,0.90000,1.10000,0.90000
 19023,'SULPHUR9    ',  25.0000,1,  17,  99,   1,1.06033, -20.2967,1.10000,0.90000,1.10000,0.90000
 19026,'ZAMA 1      ',  25.0000,1,  17,  99,   1,1.01705, -20.7399,1.10000,0.90000,1.10000,0.90000
 19028,'RBW_LK9B    ',  25.0000,1,  17,  99,   1,1.01704, -19.3713,1.10000,0.90000,1.10000,0.90000
 19034,'CHINCHA9    ',   4.1600,1,  17,  99,   1,1.04152, -21.2689,1.10000,0.90000,1.10000,0.90000
 19039,'MELITO8     ',  25.0000,1,  18,  99,   1,1.04752, -22.0883,1.10000,0.90000,1.10000,0.90000
 19044,'KEMP RV9    ',  25.0000,1,  17,  99,   1,1.05619, -22.6955,1.10000,0.90000,1.10000,0.90000
 19050,'HOTCHKS9    ',  25.0000,1,  19,  99,   1,1.04536, -25.6161,1.10000,0.90000,1.10000,0.90000
 19052,'HAMBURG9    ',  25.0000,1,  19,  99,   1,1.05537, -23.0334,1.10000,0.90000,1.10000,0.90000
 19053,'RING CK1    ',  25.0000,1,  19,  99,   1,1.04203, -22.3225,1.10000,0.90000,1.10000,0.90000
 19055,'CADOTTE9    ',  25.0000,1,  19,  99,   1,1.05391, -23.9820,1.10000,0.90000,1.10000,0.90000
 19060,'NORCEN 9    ',  25.0000,1,  19,  99,   1,1.04224, -27.9194,1.10000,0.90000,1.10000,0.90000
 19070,'CRANBER9    ',  25.0000,1,  19,  99,   1,1.06146, -25.8010,1.10000,0.90000,1.10000,0.90000
 19075,'SEAL LK9    ',  25.0000,1,  19,  99,   1,1.03214, -25.2244,1.10000,0.90000,1.10000,0.90000
 19080,'WESLY C9    ',  25.0000,1,  19,  99,   1,1.05223, -22.0547,1.10000,0.90000,1.10000,0.90000
 19083,'CARMON 9    ',  25.0000,1,  19,  99,   1,1.04410, -23.8539,1.10000,0.90000,1.10000,0.90000
 19085,'PEACE/19    ',  25.0000,1,  19,  99,   1,1.03867, -24.5714,1.10000,0.90000,1.10000,0.90000
 19100,'RYCROFT9    ',  25.0000,1,  20,  99,   1,1.06119, -31.5839,1.10000,0.90000,1.10000,0.90000
 19102,'BOUCH C9    ',  14.4000,1,  19,  99,   1,1.03739, -28.0628,1.10000,0.90000,1.10000,0.90000
 19104,'KSIT RV9    ',  25.0000,1,  20,  99,   1,1.03840, -33.0649,1.10000,0.90000,1.10000,0.90000
 19105,'FRIEDEN9    ',  25.0000,1,  19,  99,   1,1.02909, -29.3726,1.10000,0.90000,1.10000,0.90000
 19106,'FRIEDEN5    ',  69.0000,1,  19,  99,   1,1.09783, -27.7118,1.10000,0.90000,1.10000,0.90000
 19107,'HINES C9    ',  25.0000,1,  19,  99,   1,1.03692, -28.9516,1.10000,0.90000,1.10000,0.90000
 19108,'EUREKA R    ',  25.0000,1,  19,  99,   1,0.98106, -31.2687,1.10000,0.90000,1.10000,0.90000
 19109,'MERCER 9    ',  25.0000,1,  20,  99,   1,1.03936, -28.2070,1.10000,0.90000,1.10000,0.90000
 19114,'UPDIKE2     ',  25.0000,1,  20,  99,   1,1.04256, -31.0278,1.10000,0.90000,1.10000,0.90000
 19118,'POPLAR 1    ',  25.0000,1,  20,  99,   1,1.03462, -29.2113,1.10000,0.90000,1.10000,0.90000
 19119,'GOODFAR9    ',  25.0000,1,  20,  99,   1,1.03876, -31.7292,1.10000,0.90000,1.10000,0.90000
 19124,'SADDLE 9    ',  25.0000,1,  20,  99,   1,1.01941, -30.6607,1.10000,0.90000,1.10000,0.90000
 19126,'FLYSHT/1    ',  25.0000,1,  20,  99,   1,0.99772, -27.5520,1.10000,0.90000,1.10000,0.90000
 19134,'ELMWORT9    ',  25.0000,1,  20,  99,   1,1.03910, -30.5917,1.10000,0.90000,1.10000,0.90000
 19135,'WAPITI 9    ',  25.0000,1,  20,  99,   1,1.03792, -29.4254,1.10000,0.90000,1.10000,0.90000
 19139,'ALBRIGH9    ',  25.0000,1,  20,  99,   1,1.04456, -27.5701,1.10000,0.90000,1.10000,0.90000
 19142,'BEARCK3     ',  13.8000,2,  20,  99,  43,1.04716, -22.8722,1.10000,0.90000,1.10000,0.90000
 19144,'DOME CU9    ',  25.0000,1,  22,  99,   1,1.06550, -23.0435,1.10000,0.90000,1.10000,0.90000
 19145,'BRDGE C9    ',  25.0000,2,  20,  99,   1,1.00993, -25.3432,1.10000,0.90000,1.10000,0.90000
 19147,'MILNER/9    ',  25.0000,1,  22,  99,   1,1.03514, -16.3561,1.10000,0.90000,1.10000,0.90000
 19150,'DONNELL9    ',  25.0000,1,  19,  99,   1,1.04261, -24.2514,1.10000,0.90000,1.10000,0.90000
 19153,'TRIANGL9    ',  25.0000,1,  23,  99,   1,1.03829, -23.3915,1.10000,0.90000,1.10000,0.90000
 19155,'VALLEYV9    ',  25.0000,1,  23,  99,   1,1.04693, -22.6543,1.10000,0.90000,1.10000,0.90000
 19156,'VV PROP9    ',   2.4000,1,  23,  99,   1,0.99099, -23.1342,1.10000,0.90000,1.10000,0.90000
 19160,'BEZANSO9    ',  25.0000,1,  20,  99,   1,1.03978, -29.0034,1.10000,0.90000,1.10000,0.90000
 19163,'LSMOKR19    ',  25.0000,1,  23,  99,   1,1.05866, -21.4118,1.10000,0.90000,1.10000,0.90000
 19165,'STURGE10    ',  25.0000,1,  23,  99,   1,1.03216, -22.9247,1.10000,0.90000,1.10000,0.90000
 19170,'SIMONET9    ',  25.0000,1,  22,  99,   1,1.03144, -21.8372,1.10000,0.90000,1.10000,0.90000
 19175,'FOXCRK/1    ',  25.0000,1,  24,  99,   1,1.03296, -21.2331,1.10000,0.90000,1.10000,0.90000
 19180,'GOOSE R9    ',  25.0000,1,  23,  99,   1,1.07968, -21.4069,1.10000,0.90000,1.10000,0.90000
 19185,'HIGH PR9    ',  25.0000,1,  21,  99,   1,1.04178, -24.8853,1.10000,0.90000,1.10000,0.90000
 19200,'RUTH LB9    ',  14.4000,1,  59,  99,   1,1.01400, -10.0384,1.10000,0.90000,1.10000,0.90000
 19201,'RUTH LK9    ',  25.0000,1,  59,  99,   1,1.04383, -11.0176,1.10000,0.90000,1.10000,0.90000
 19222,'PARS CR9    ',  25.0000,1,  59,  99,   1,1.03770, -14.7792,1.10000,0.90000,1.10000,0.90000
 19224,'HANGSTO9    ',  25.0000,1,  59,  99,   1,1.04046, -13.5284,1.10000,0.90000,1.10000,0.90000
 19226,'WABASCA9    ',  25.0000,1,  58,  99,   1,1.02622, -16.3017,1.10000,0.90000,1.10000,0.90000
 19227,'CROWLK9     ',   4.1600,1,  61,  99,   1,1.02933, -12.0020,1.10000,0.90000,1.10000,0.90000
 19228,'MITSU R1    ',  25.0000,1,  21,  99,   1,1.03385, -19.0781,1.10000,0.90000,1.10000,0.90000
 19234,'OTAUWA/1    ',  25.0000,1,  21,  99,   1,1.03637, -20.5824,1.10000,0.90000,1.10000,0.90000
 19239,'GREGOIRE    ',  25.0000,1,  59,  99,   1,1.05062, -12.1297,1.10000,0.90000,1.10000,0.90000
 19240,'SWAN RV9    ',  25.0000,1,  26,  99,   1,1.04012, -22.6137,1.10000,0.90000,1.10000,0.90000
 19242,'KINOSIS3    ',  25.0000,1,  61,  99,   1,1.03518,  -9.5473,1.10000,0.90000,1.10000,0.90000
 19244,'EDITH L9    ',  25.0000,1,  26,  99,   1,1.02254, -21.4998,1.10000,0.90000,1.10000,0.90000
 19248,'SWANHIL9    ',   2.4000,1,  26,  99,   1,1.01135, -20.3187,1.10000,0.90000,1.10000,0.90000
 19250,'SWANDIV9    ',  25.0000,1,  26,  99,   1,1.00256, -22.6730,1.10000,0.90000,1.10000,0.90000
 19260,'LOU CR.9    ',  25.0000,1,  26,  99,   1,1.02383, -18.7177,1.10000,0.90000,1.10000,0.90000
 19266,'SARHLK/1    ',  25.0000,1,  26,  99,   1,1.03565, -21.1998,1.10000,0.90000,1.10000,0.90000
 19270,'ESSO #19    ',  25.0000,1,  26,  99,   1,1.02575, -19.3118,1.10000,0.90000,1.10000,0.90000
 19271,'MORSE R9    ',  25.0000,1,  26,  99,   1,1.03424, -19.4644,1.10000,0.90000,1.10000,0.90000
 19272,'FIELDGA9    ',  25.0000,1,  26,  99,   1,1.03975, -21.5005,1.10000,0.90000,1.10000,0.90000
 19275,'VIRGINI9    ',  25.0000,1,  26,  99,   1,1.03661, -20.9023,1.10000,0.90000,1.10000,0.90000
 19276,'S-SHINE3    ',  25.0000,1,  61,  99,   1,1.04458, -10.3682,1.10000,0.90000,1.10000,0.90000
 19278,'KINUSO 9    ',  25.0000,1,  21,  99,   1,1.06416, -23.5256,1.10000,0.90000,1.10000,0.90000
 19280,'BRINT03     ',  25.0000,1,  58,  99,   1,1.03936, -17.2061,1.10000,0.90000,1.10000,0.90000
 19281,'SLAVE L9    ',  25.0000,1,  21,  99,   1,1.09273, -22.9931,1.10000,0.90000,1.10000,0.90000
 19285,'NIPISI 1    ',  25.0000,1,  19,  99,   1,1.03047, -25.1514,1.10000,0.90000,1.10000,0.90000
 19287,'MARIA-29    ',   4.1600,1,  61,  99,   1,1.03930, -13.4202,1.10000,0.90000,1.10000,0.90000
 19288,'MARIA-39    ',  25.0000,1,  61,  99,   1,1.04222, -13.7080,1.10000,0.90000,1.10000,0.90000
 19289,'BRINT04     ',  25.0000,1,  58,  99,   1,1.04790, -17.0891,1.10000,0.90000,1.10000,0.90000
 19290,'HORSERV9    ',  25.0000,1,  58,  99,   1,1.03752, -14.8172,1.10000,0.90000,1.10000,0.90000
 19293,'ALGAR-29    ',  25.0000,1,  61,  99,   1,1.04504, -14.2259,1.10000,0.90000,1.10000,0.90000
 19300,'WOLF LK9    ',  25.0000,1,  28,  99,   1,1.03909, -14.4270,1.10000,0.90000,1.10000,0.90000
 19303,'MAHIHKB9    ',  25.0000,1,  28,  34,   1,1.04137, -14.6628,1.10000,0.90000,1.10000,0.90000
 19304,'P624_LV1    ',  25.0000,1,  28,  99,  36,1.03307, -14.6694,1.10000,0.90000,1.10000,0.90000
 19310,'LEMING 9    ',  25.0000,1,  28,  34,   1,1.04160, -17.5403,1.10000,0.90000,1.10000,0.90000
 19312,'MRGLK R1    ',  25.0000,1,  28,  99,   1,1.00696, -14.1447,1.10000,0.90000,1.10000,0.90000
 19314,'BRIKER2     ',  25.0000,1,  13,  99,   1,1.03585, -18.9062,1.10000,0.90000,1.10000,0.90000
 19315,'LACOREY9    ',  25.0000,1,  28,  99,   1,1.03559, -17.9760,1.10000,0.90000,1.10000,0.90000
 19321,'ETHEL L9    ',  25.0000,1,  28,  99,   1,1.03456, -25.1924,1.10000,0.90000,1.10000,0.90000
 19332,'GRNCTR/1    ',  25.0000,1,  28,  99,   1,1.03680, -17.2555,1.10000,0.90000,1.10000,0.90000
 19344,'BONNY  9    ',  25.0000,1,  28,  99,   1,1.03484, -17.5529,1.10000,0.90000,1.10000,0.90000
 19357,'VILNA  9    ',  25.0000,1,  56,  99,   1,1.03474, -18.1543,1.10000,0.90000,1.10000,0.90000
 19362,'WILLING1    ',  25.0000,1,  56,  99,   1,1.03827, -16.6827,1.10000,0.90000,1.10000,0.90000
 19367,'VEGREVL9    ',  25.0000,1,  56,  99,   1,1.02693, -18.5877,1.10000,0.90000,1.10000,0.90000
 19371,'ST. PAU9    ',  25.0000,1,  56,  99,   1,1.03910, -21.0636,1.10000,0.90000,1.10000,0.90000
 19377,'IRISH C9    ',  25.0000,1,  13,  99,   1,1.01861, -21.2074,1.10000,0.90000,1.10000,0.90000
 19383,'VERMILA9    ',  25.0000,1,  13,  99,   1,1.03907, -17.9493,1.10000,0.90000,1.10000,0.90000
 19388,'KITSCOT9    ',  25.0000,1,  13,  99,   1,1.03448, -21.9144,1.10000,0.90000,1.10000,0.90000
 19400,'HEISLER9    ',  25.0000,1,  36,  99,   1,1.03790,  -7.1398,1.10000,0.90000,1.10000,0.90000
 19401,'BIGKNIF9    ',   4.1600,1,  36,  99,   1,0.99931,  -6.0422,1.10000,0.90000,1.10000,0.90000
 19404,'CASTOR 9    ',  25.0000,1,  42,  99,   1,1.03611, -11.1315,1.10000,0.90000,1.10000,0.90000
 19408,'HANNA  9    ',  25.0000,1,  42,  99,   1,1.04102, -15.0378,1.10000,0.90000,1.10000,0.90000
 19411,'WADDELL9    ',  25.0000,1,  61,  99,   1,1.04346, -13.8588,1.10000,0.90000,1.10000,0.90000
 19419,'932_LV      ', 138.0000,1,  42,  99,   1,1.06036,  -9.9307,1.10000,0.90000,1.10000,0.90000
 19423,'NEVIS  9    ',  25.0000,1,  42,  99,   1,1.02187, -12.7057,1.10000,0.90000,1.10000,0.90000
 19427,'NILREM5     ', 138.0000,1,  42,  99,   1,1.04146,  -8.5586,1.10000,0.90000,1.10000,0.90000
 19429,'948S_LV     ',  25.0000,1,  42,  99,   1,1.03287,  -9.7372,1.10000,0.90000,1.10000,0.90000
 19433,'3HILLS/1    ',  25.0000,1,  42,  99,   1,1.04139,  -8.8004,1.10000,0.90000,1.10000,0.90000
 19435,'HALKIRK2    ',  34.5000,1,  43,  99, 501,1.05000,  -1.5266,1.10000,0.90000,1.10000,0.90000
 19436,'954S_LV     ',  25.0000,1,  42,  99,   1,1.02971,  -9.4473,1.10000,0.90000,1.10000,0.90000
 19437,'MARION 9    ',  25.0000,1,  42,  99,   1,0.98984, -11.6200,1.10000,0.90000,1.10000,0.90000
 19438,'959S_LV     ', 138.0000,1,  42,  99,   1,1.06227,  -8.9167,1.10000,0.90000,1.10000,0.90000
 19439,'STETTLE9    ',  25.0000,1,  42,  99,   1,1.03217, -10.9300,1.10000,0.90000,1.10000,0.90000
 19442,'BIG VAL9    ',  25.0000,1,  42,  99,   1,1.03679, -11.8456,1.10000,0.90000,1.10000,0.90000
 19444,'LINDBER9    ',   4.1600,1,  28,  99,   1,1.03604, -17.5826,1.10000,0.90000,1.10000,0.90000
 19447,'963S_T      ',  25.0000,1,  42,  99,   1,1.03127,  -7.1918,1.10000,0.90000,1.10000,0.90000
 19448,'MICH.C19    ',  25.0000,1,  42,  99,   1,1.03672,  -9.6965,1.10000,0.90000,1.10000,0.90000
 19451,'EYRE9       ',   6.9000,1,  37,  99,   1,0.98120, -12.1774,1.10000,0.90000,1.10000,0.90000
 19456,'CAVDISH2    ',   6.9000,1,  48,  99,   1,1.02470, -13.1161,1.10000,0.90000,1.10000,0.90000
 19460,'WINT HI9    ',  25.0000,1,  43,  99,   1,1.03008, -10.2893,1.10000,0.90000,1.10000,0.90000
 19463,'BULLPON9    ',  25.0000,1,  43,  99,   1,1.04018,  -9.2091,1.10000,0.90000,1.10000,0.90000
 19465,'CORONAT9    ',  25.0000,1,  42,  99,   1,1.03492, -12.6815,1.10000,0.90000,1.10000,0.90000
 19468,'VETERAN9    ',  25.0000,1,  42,  99,   1,1.02807, -12.0978,1.10000,0.90000,1.10000,0.90000
 19471,'MONITOR9    ',  25.0000,1,  42,  99,   1,1.03386, -12.5281,1.10000,0.90000,1.10000,0.90000
 19474,'OYEN   9    ',  25.0000,1,  42,  99,   1,1.03592, -13.6492,1.10000,0.90000,1.10000,0.90000
 19476,'YOUNGST9    ',  25.0000,1,  42,  99,   1,1.03951, -13.1528,1.10000,0.90000,1.10000,0.90000
 19478,'RICHDAL9    ',  25.0000,1,  42,  99,   1,1.03761, -12.6656,1.10000,0.90000,1.10000,0.90000
 19480,'AEC EXP9    ',   4.1600,1,  42,  99,  25,1.01489, -13.3017,1.10000,0.90000,1.10000,0.90000
 19482,'SH#1 AU9    ',   4.1600,1,  43,  99,   1,1.01830,  -5.0300,1.10000,0.90000,1.10000,0.90000
 19483,'KIRBY2      ',  13.8000,1,  27,  99,   1,1.00611, -12.7020,1.10000,0.90000,1.10000,0.90000
 19484,'KIRBY3      ',  13.8000,1,  27,  99,   1,1.00611, -12.7020,1.10000,0.90000,1.10000,0.90000
 19485,'ANDERSO9    ',  25.0000,1,  43,  99,   1,0.97873,  -8.3304,1.10000,0.90000,1.10000,0.90000
 19487,'SH#2 AU9    ',   4.1600,1,  43,  99,   1,1.03846,  -5.0795,1.10000,0.90000,1.10000,0.90000
 19498,'BIGFOOT9    ',  25.0000,1,  36,  99,   1,0.98824,  -7.0214,1.10000,0.90000,1.10000,0.90000
 19622,'TWR_RD2     ',  25.0000,1,  59,  99,   1,1.03647, -13.9596,1.10000,0.90000,1.10000,0.90000
 19623,'ENGSTRM2    ',  25.0000,1,  61,  99,   1,1.04474,  -9.7187,1.10000,0.90000,1.10000,0.90000
 19624,'ENGSTRM3    ',  25.0000,1,  61,  99,   1,1.04474,  -9.7187,1.10000,0.90000,1.10000,0.90000
 19673,'HALF_03     ',   4.1600,1,  59,  99,   1,1.03734, -12.8961,1.10000,0.90000,1.10000,0.90000
 19686,'DOGRIB02    ',  25.0000,1,  59,  99,   1,1.03722, -13.2803,1.10000,0.90000,1.10000,0.90000
 19769,'769S_T      ',  25.0000,1,  42,  99,   1,1.00520,  -9.2501,1.10000,0.90000,1.10000,0.90000
 19834,'SHELL C1    ',  13.8000,2,  33,  99,  40,0.97755, -14.3766,1.10000,0.90000,1.10000,0.90000
 20000,'BC BORDE    ', 138.0000,2,  17,  99,   1,1.04821, -16.0372,1.10000,0.90000,1.10000,0.90000
 20134,'ELMWORTH    ',   6.9000,2,  20,  99,   1,1.03976, -30.5286,1.10000,0.90000,1.10000,0.90000
 20202,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.04030, -21.7387,1.10000,0.90000,1.10000,0.90000
 25021,'HARD 1 9    ',  14.4000,1,  60,  99,   5,1.02413, -14.1145,1.10000,0.90000,1.10000,0.90000
 25022,'HARD 2 9    ',  14.4000,1,  60,  99,   5,1.02455, -14.0725,1.10000,0.90000,1.10000,0.90000
 25023,'HARD 3 9    ',  14.4000,1,  60,  99,   5,1.02046, -14.4749,1.10000,0.90000,1.10000,0.90000
 25051,'JASP 1 9    ',  14.4000,1,  60,  99,   5,0.99372, -17.0220,1.10000,0.90000,1.10000,0.90000
 25052,'JASP 2 9    ',  14.4000,1,  60,  99,   5,0.99382, -17.0132,1.10000,0.90000,1.10000,0.90000
 25053,'JASP TX3    ',  14.4000,1,  60, 999,   5,1.02299, -11.7368,1.10000,0.90000,1.10000,0.90000
 25054,'JASP TX4    ',  14.4000,1,  60, 999,   5,1.02349, -11.6919,1.10000,0.90000,1.10000,0.90000
 25055,'JASP 5 9    ',  14.4000,1,  60,  99,   5,0.99370, -17.0234,1.10000,0.90000,1.10000,0.90000
 25056,'JASP 6 9    ',  14.4000,1,  60,  99,   5,0.99370, -17.0234,1.10000,0.90000,1.10000,0.90000
 25071,'ROSS R1C    ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25072,'ROSS R2     ',  14.4000,1,  60,  99,   5,1.00599, -18.3603,1.10000,0.90000,1.10000,0.90000
 25073,'ROSS R3     ',  14.4000,1,  60,  99,   5,1.00597, -18.3595,1.10000,0.90000,1.10000,0.90000
 25074,'ROSS R4C    ',  14.4000,1,  60,  99,   5,1.00958, -17.4302,1.10000,0.90000,1.10000,0.90000
 25075,'ROSS R1     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25076,'ROSS R4     ',  14.4000,1,  60,  99,   5,1.00958, -17.4302,1.10000,0.90000,1.10000,0.90000
 25077,'ROSS 1 9    ',  14.4000,1,  60,  99,   5,0.99350, -19.6124,1.10000,0.90000,1.10000,0.90000
 25078,'ROSS 2      ',  14.4000,1,  60,  99,   5,0.99350, -19.6124,1.10000,0.90000,1.10000,0.90000
 25111,'SUMMERS2    ',  25.0000,1,  60,  99,   5,1.02818, -11.1393,1.10000,0.90000,1.10000,0.90000
 25112,'SUMMERS3    ',  25.0000,1,  60,  99,   5,1.02835, -11.1230,1.10000,0.90000,1.10000,0.90000
 25121,'DOME 1 9    ',  14.4000,1,  60,  99,   5,0.99161, -11.4921,1.10000,0.90000,1.10000,0.90000
 25122,'DOME 2 9    ',  14.4000,1,  60,  99,   5,0.99161, -11.4918,1.10000,0.90000,1.10000,0.90000
 25123,'DOME T19    ',  14.4000,1,  60, 999,   5,1.01815,  -8.4648,1.10000,0.90000,1.10000,0.90000
 25124,'DOME T29    ',  14.4000,1,  60, 999,   5,1.02099,  -8.3177,1.10000,0.90000,1.10000,0.90000
 25127,'DOME 7 9    ',  14.4000,1,  60,  99,   5,0.99437, -10.5028,1.10000,0.90000,1.10000,0.90000
 25128,'DOME 8 9    ',  14.4000,1,  60,  99,   5,0.99450, -10.4874,1.10000,0.90000,1.10000,0.90000
 25131,'LAMB 1      ',  14.4000,1,  60,  99,   5,0.99750, -13.2705,1.10000,0.90000,1.10000,0.90000
 25132,'LAMB 2      ',  14.4000,1,  60,  99,   5,0.99750, -13.2705,1.10000,0.90000,1.10000,0.90000
 25133,'LAMB 3      ',  14.4000,1,  60,  99,   5,0.99697, -13.3166,1.10000,0.90000,1.10000,0.90000
 25134,'LAMB 4      ',  14.4000,1,  60,  99,   5,0.99697, -13.3166,1.10000,0.90000,1.10000,0.90000
 25135,'LAMB TX1    ',  14.4000,1,  60, 999,   5,1.01899,  -9.3615,1.10000,0.90000,1.10000,0.90000
 25136,'LAMB TX2    ',  14.4000,1,  60, 999,   5,1.01899,  -9.3615,1.10000,0.90000,1.10000,0.90000
 25191,'CASTLE 1    ',  14.4000,1,  60,  99,   5,0.99284, -15.5855,1.10000,0.90000,1.10000,0.90000
 25192,'CASTLE 2    ',  14.4000,1,  60,  99,   5,0.99308, -15.5656,1.10000,0.90000,1.10000,0.90000
 25193,'CASTLTX1    ',  14.4000,1,  60, 999,   5,1.02361, -12.7794,1.10000,0.90000,1.10000,0.90000
 25194,'CASTLTX2    ',  14.4000,1,  60, 999,   5,1.02377, -12.7642,1.10000,0.90000,1.10000,0.90000
 25197,'CASTLE 7    ',  14.4000,1,  60,  99,   5,0.99321, -15.5528,1.10000,0.90000,1.10000,0.90000
 25198,'CASTLE 8    ',  14.4000,1,  60,  99,   5,0.99295, -15.5781,1.10000,0.90000,1.10000,0.90000
 25211,'PET 2       ',  14.4000,1,  60,  99,   5,0.99293, -14.0901,1.10000,0.90000,1.10000,0.90000
 25212,'PET 1       ',  14.4000,1,  60,  99,   5,0.99406, -13.9955,1.10000,0.90000,1.10000,0.90000
 25213,'PET T1      ',  14.4000,1,  60, 999,   5,1.02803,  -9.2754,1.10000,0.90000,1.10000,0.90000
 25214,'PET T2      ',  14.4000,1,  60, 999,   5,1.02808,  -9.2708,1.10000,0.90000,1.10000,0.90000
 25217,'PET 8       ',  14.4000,1,  60,  99,   5,0.99706, -12.8900,1.10000,0.90000,1.10000,0.90000
 25218,'PET 7       ',  14.4000,1,  60,  99,   5,0.99021, -12.6599,1.10000,0.90000,1.10000,0.90000
 25261,'GENE SS1    ',   6.9000,1,  40,  99,   5,0.96907,   0.3829,1.10000,0.90000,1.10000,0.90000
 25262,'GENE SS2    ',   6.9000,1,  40,  99,   5,0.98309,   1.8549,1.10000,0.90000,1.10000,0.90000
 25263,'GENE SS3    ',  13.8000,1,  40,  99,   5,0.98309,   1.8549,1.10000,0.90000,1.10000,0.90000
 25281,'KENN 1      ',  14.4000,1,  60,  99,   5,0.98258, -16.4871,1.10000,0.90000,1.10000,0.90000
 25282,'KENN 2      ',  14.4000,1,  60,  99,   5,0.98258, -16.4871,1.10000,0.90000,1.10000,0.90000
 25283,'KENN 3      ',  14.4000,1,  60,  99,   5,0.98567, -16.4339,1.10000,0.90000,1.10000,0.90000
 25284,'KENN 4      ',  14.4000,1,  60,  99,   5,0.98567, -16.4339,1.10000,0.90000,1.10000,0.90000
 25285,'KENN R1C    ',  14.4000,1,  60,  99,   5,0.99412, -15.2141,1.10000,0.90000,1.10000,0.90000
 25286,'KENN R1     ',  14.4000,1,  60,  99,   5,0.99412, -15.2141,1.10000,0.90000,1.10000,0.90000
 25287,'KENN R2C    ',  14.4000,1,  60,  99,   5,0.99717, -15.1688,1.10000,0.90000,1.10000,0.90000
 25288,'KENN R2     ',  14.4000,1,  60,  99,   5,0.99717, -15.1688,1.10000,0.90000,1.10000,0.90000
 25291,'MEAD 1      ',  14.4000,1,  60,  99,   5,0.98067, -15.9570,1.10000,0.90000,1.10000,0.90000
 25292,'MEAD 2      ',  14.4000,1,  60,  99,   5,1.02476, -15.8091,1.10000,0.90000,1.10000,0.90000
 25293,'MEAD 3      ',  14.4000,1,  60,  99,   5,1.03141, -16.3939,1.10000,0.90000,1.10000,0.90000
 25294,'MEAD R1C    ',  14.4000,1,  60,  99,   5,0.99306, -14.5936,1.10000,0.90000,1.10000,0.90000
 25295,'MEAD R2C    ',  14.4000,1,  60,  99,   5,1.03696, -14.5218,1.10000,0.90000,1.10000,0.90000
 25296,'MEAD R3C    ',  14.4000,1,  60,  99,   5,1.04316, -15.1599,1.10000,0.90000,1.10000,0.90000
 25297,'MEAD R1     ',  14.4000,1,  60,  99,   5,0.99306, -14.5936,1.10000,0.90000,1.10000,0.90000
 25298,'MEAD R2     ',  14.4000,1,  60,  99,   5,1.03696, -14.5218,1.10000,0.90000,1.10000,0.90000
 25299,'MEAD R3     ',  14.4000,1,  60,  99,   5,1.04316, -15.1599,1.10000,0.90000,1.10000,0.90000
 25301,'NAMAO 19    ',  14.4000,1,  60,  99,   5,0.99233, -13.8432,1.10000,0.90000,1.10000,0.90000
 25302,'NAMAO 29    ',  14.4000,1,  60,  99,   5,0.99404, -13.6361,1.10000,0.90000,1.10000,0.90000
 25303,'NAMAO 39    ',  14.4000,1,  60,  99,   5,0.99320, -13.7519,1.10000,0.90000,1.10000,0.90000
 25321,'STRAT 19    ',  14.4000,1,  60,  99,   5,0.95321, -16.7289,1.10000,0.90000,1.10000,0.90000
 25322,'STRAT 29    ',  14.4000,1,  60,  99,   5,0.95795, -16.2261,1.10000,0.90000,1.10000,0.90000
 25323,'STRAT 39    ',  14.4000,1,  60,  99,   5,0.95386, -16.6306,1.10000,0.90000,1.10000,0.90000
 25331,'VIC R1      ',  14.4000,1,  60,  99,   5,1.03725, -18.6935,1.10000,0.90000,1.10000,0.90000
 25332,'VIC R2      ',  14.4000,1,  60,  99,   5,1.03725, -18.6935,1.10000,0.90000,1.10000,0.90000
 25333,'VIC R3C     ',  14.4000,1,  60,  99,   5,1.03750, -16.8849,1.10000,0.90000,1.10000,0.90000
 25334,'VIC R4C     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25335,'VIC R3      ',  14.4000,1,  60,  99,   5,1.03750, -16.8849,1.10000,0.90000,1.10000,0.90000
 25336,'VIC R4      ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25337,'VIC 1       ',  14.4000,1,  60,  99,   5,1.03725, -18.6935,1.10000,0.90000,1.10000,0.90000
 25338,'VIC 2       ',  14.4000,1,  60,  99,   5,1.03725, -18.6935,1.10000,0.90000,1.10000,0.90000
 25341,'WOOD 1      ',  14.4000,1,  60,  99,   5,0.99594, -14.9701,1.10000,0.90000,1.10000,0.90000
 25342,'WOOD 2      ',  14.4000,1,  60,  99,   5,0.99414, -15.9170,1.10000,0.90000,1.10000,0.90000
 25343,'WOOD 3      ',  14.4000,1,  60,  99,   5,0.99590, -14.9739,1.10000,0.90000,1.10000,0.90000
 25351,'GARN 1 9    ',  14.4000,1,  60,  99,   5,0.99784, -17.8691,1.10000,0.90000,1.10000,0.90000
 25352,'GARN 2 9    ',  14.4000,1,  60,  99,   5,0.96135, -25.8665,1.10000,0.90000,1.10000,0.90000
 25353,'GARN 3 9    ',  14.4000,1,  60,  99,   5,0.99982, -17.6787,1.10000,0.90000,1.10000,0.90000
 25371,'FIBERGL9    ',  13.8000,1,  60,  99,   5,0.99280, -16.1658,1.10000,0.90000,1.10000,0.90000
 25381,'ATP 5R 9    ',  13.8000,1,  60,  99,   5,0.99972, -15.4625,1.10000,0.90000,1.10000,0.90000
 25401,'CELANEA9    ',  13.8000,1,  60,  99,   5,1.02194, -13.6109,1.10000,0.90000,1.10000,0.90000
 25402,'CELANES9    ',   6.9000,1,  60,  99,   5,1.02155, -13.6462,1.10000,0.90000,1.10000,0.90000
 25411,'ATP 4R 9    ',   4.1600,1,  60,  99,   5,1.02070, -16.1864,1.10000,0.90000,1.10000,0.90000
 25491,'INLAND 1    ',   4.1600,1,  60,  99,   5,0.99089, -17.5700,1.10000,0.90000,1.10000,0.90000
 25492,'INLAND 2    ',   4.1600,1,  60,  99,   5,0.99168, -17.5069,1.10000,0.90000,1.10000,0.90000
 25516,'CB_GTG1     ',  13.8000,2,  60,  99,   5,1.01000, -10.8062,1.10000,0.90000,1.10000,0.90000
 26516,'CB_GTG2     ',  13.8000,2,  60,  99,   5,1.01000, -10.4768,1.10000,0.90000,1.10000,0.90000
 26955,'PDMAKER2    ',  25.0000,1,  60,  99,   5,1.04061, -12.3412,1.10000,0.90000,1.10000,0.90000
 26956,'PDMAKER3    ',  25.0000,1,  60,  99,   5,1.04066, -12.3368,1.10000,0.90000,1.10000,0.90000
 27516,'CB_GTG3     ',  13.8000,2,  60,  99,   5,1.01000, -10.5477,1.10000,0.90000,1.10000,0.90000
 28516,'CB_SS       ',   4.1600,1,  60,  99,   5,1.00112, -11.4159,1.10000,0.90000,1.10000,0.90000
 29202,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.04030, -21.7387,1.10000,0.90000,1.10000,0.90000
 36791,'LETH111A    ',  13.8000,1,  54,  99,  11,1.00394, -16.3242,1.10000,0.90000,1.10000,0.90000
 36792,'LETH111B    ',  13.8000,1,  54,  99,  11,1.00404, -16.3123,1.10000,0.90000,1.10000,0.90000
 36793,'LETH111C    ',  13.8000,1,  54,  99,  11,1.00340, -19.0235,1.10000,0.90000,1.10000,0.90000
 36911,'LTH241S1    ',  13.8000,1,  54,  99,  11,0.98549, -16.9639,1.10000,0.90000,1.10000,0.90000
 36912,'LTH241S2    ',  13.8000,1,  54,  99,  11,0.98394, -16.5246,1.10000,0.90000,1.10000,0.90000
 36961,'LTH146S1    ',  13.8000,1,  54,  99,  11,0.98235, -16.0391,1.10000,0.90000,1.10000,0.90000
 36962,'LTH146S2    ',  13.8000,1,  54,  99,  11,0.98284, -17.1115,1.10000,0.90000,1.10000,0.90000
 36971,'LTH593S1    ',  13.8000,1,  54,  99,  11,0.98333, -15.9529,1.10000,0.90000,1.10000,0.90000
 36972,'LTH593S2    ',  13.8000,1,  54,  99,  11,0.98650, -17.9468,1.10000,0.90000,1.10000,0.90000
 36981,'LTH674S1    ',  13.8000,1,  54,  99,  11,0.98159, -17.0359,1.10000,0.90000,1.10000,0.90000
 36982,'LTH674S2    ',  13.8000,1,  54,  99,  11,1.02461, -17.0074,1.10000,0.90000,1.10000,0.90000
 40001,'RD14S-B1    ',  25.0000,1,  35,  99,  15,1.03148, -19.0415,1.10000,0.90000,1.10000,0.90000
 40002,'RD14S-B2    ',  25.0000,1,  35,  99,  15,1.03191, -19.5389,1.10000,0.90000,1.10000,0.90000
 40003,'RD15S-B1    ',  25.0000,1,  35,  99,  15,1.03068, -18.7099,1.10000,0.90000,1.10000,0.90000
 40004,'RD15S-B2    ',  25.0000,1,  35,  99,  15,1.02887, -19.3911,1.10000,0.90000,1.10000,0.90000
 40005,'RD17S-A9    ',  25.0000,1,  35,  99,  15,1.03190, -18.6112,1.10000,0.90000,1.10000,0.90000
 40006,'RD17S-B9    ',  25.0000,1,  35,  99,  15,1.03173, -18.6217,1.10000,0.90000,1.10000,0.90000
 50001,'STEEN R9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50002,'GAR RIV9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50006,'STOWEC9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50007,'TOUCHW9     ',  25.0000,4,  27,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50008,'NARROW9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50009,'FOX RES9    ',  25.0000,4,  18,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50011,'PALISAD9    ',  25.0000,4,  29,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60787,'WINTLV1     ',  34.5000,1,  43,  99,  10,1.00217,  -7.7745,1.10000,0.90000,1.10000,0.90000
 60788,'WINTCF1     ',  34.5000,1,  43,  99,  10,1.01312,  -7.8566,1.10000,0.90000,1.10000,0.90000
 60789,'WINTG1      ',   0.6900,2,  43,  99,  10,1.00000,  -7.5173,1.10000,0.90000,1.10000,0.90000
 60790,'WINTCF2     ',  34.5000,1,  43,  99,  10,1.00238,  -7.7877,1.10000,0.90000,1.10000,0.90000
 60791,'WINTG2      ',   0.6900,2,  43,  99,  10,0.97793,  -7.7879,1.10000,0.90000,1.10000,0.90000
 60792,'WINTCF3     ',  34.5000,1,  43,  99,  10,1.00248,  -7.7968,1.10000,0.90000,1.10000,0.90000
 60793,'WINTG3      ',   0.6900,2,  43,  99,  10,0.97802,  -7.7970,1.10000,0.90000,1.10000,0.90000
 60843,'WINTLV2     ',  34.5000,1,  43,  99,  10,1.00165,  -8.0816,1.10000,0.90000,1.10000,0.90000
 60845,'WINTCF4     ',  34.5000,1,  43,  99,  10,1.00175,  -8.0885,1.10000,0.90000,1.10000,0.90000
 60846,'WINTG4      ',   0.6900,2,  43,  99,  10,1.00175,  -8.0886,1.10000,0.90000,1.10000,0.90000
 60847,'WINTCF5     ',  34.5000,1,  43,  99,  10,1.00197,  -8.1014,1.10000,0.90000,1.10000,0.90000
 60848,'WINTG5      ',   0.6900,2,  43,  99,  10,1.00197,  -8.1016,1.10000,0.90000,1.10000,0.90000
 60849,'WINTCF6     ',  34.5000,1,  43,  99,  10,1.00189,  -8.0986,1.10000,0.90000,1.10000,0.90000
 60850,'WINTG6      ',   0.6900,2,  43,  99,  10,1.00189,  -8.0988,1.10000,0.90000,1.10000,0.90000
 64435,'HALKRIK8    ',   0.4800,1,  43,  99, 501,1.06037,  -1.5832,1.10000,0.90000,1.10000,0.90000
 65435,'HALKRIK7    ',   0.4800,1,  43,  99, 501,1.06037,  -1.5832,1.10000,0.90000,1.10000,0.90000
 66221,'CRR-W4      ',  34.5000,1,  53,  99,  58,1.01198,  -9.2226,1.10000,0.90000,1.10000,0.90000
 66328,'MACLEOD4    ',   1.0000,2,  53,  99,  19,1.00193,  -8.4020,1.10000,0.90000,1.10000,0.90000
 66435,'HALKIRK6    ',   0.6900,2,  43,  99, 501,1.06216,   1.9290,1.10000,0.90000,1.10000,0.90000
 67221,'CRR-W5      ',   0.4000,2,  53,  99,  58,1.00000,  -8.0276,1.10000,0.90000,1.10000,0.90000
 67328,'MACLEOD5    ',   1.0000,2,  53,  99,  19,1.00000,   3.2010,1.10000,0.90000,1.10000,0.90000
 67435,'HALKIRK4    ',   0.6900,2,  43,  99, 501,1.05024,  -1.5392,1.10000,0.90000,1.10000,0.90000
 68328,'MACLEOD6    ',  34.5000,1,  53,  99,  19,1.00204,  -8.3910,1.10000,0.90000,1.10000,0.90000
 68435,'HALKIRK5    ',  34.5000,1,  43,  99, 501,1.05832,  -1.0172,1.10000,0.90000,1.10000,0.90000
 69328,'MACLEOD7    ',  34.5000,1,  53,  99,  19,1.01034,  -2.0109,1.10000,0.90000,1.10000,0.90000
 69435,'HALKIRK3    ',  34.5000,1,  43,  99, 501,1.05024,  -1.5392,1.10000,0.90000,1.10000,0.90000
 70201,'GEN_GT1     ',  13.8000,1,  46,  99,  99,1.01799, -12.9455,1.10000,0.90000,1.10000,0.90000
 89344,'SEC 605T    ',  25.0000,1,  28,  99,   1,1.05922, -20.7192,1.10000,0.90000,1.10000,0.90000
 90000,'1201L       ', 500.0000,1,  15,  99,  17,1.07543,  -8.9236,1.10000,0.90000,1.10000,0.90000
 99310,'SEC 701T    ',  25.0000,1,  28,  99,   1,1.03604, -18.9446,1.10000,0.90000,1.10000,0.90000
 99344,'SEC 6049    ',  25.0000,1,  28,  99,   1,1.05740, -20.7997,1.10000,0.90000,1.10000,0.90000
 99367,'SEC 603T    ',  25.0000,1,  56,  99,   1,1.03065, -15.6670,1.10000,0.90000,1.10000,0.90000
 99393,'TER 70A9    ',  25.0000,1,  13,  99,   1,1.03469, -20.0127,1.10000,0.90000,1.10000,0.90000
 99419,'932S_T      ',  25.0000,1,  42,  99,   1,1.06714, -11.6251,1.10000,0.90000,1.10000,0.90000
 99438,'959S_T      ',  25.0000,1,  42,  99,   1,1.05135, -10.5038,1.10000,0.90000,1.10000,0.90000
 99448,'TER 7019    ',  34.0000,1,  42,  99,   1,1.02101,  -9.0171,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    14,'99',1,  27,  99,     0.062,     0.031,     0.000,     0.000,     0.000,     0.000,   4,1,0
    33,'99',1,  30,  99,     0.117,     0.058,     0.000,     0.000,     0.000,     0.000,  17,1,0
    43,'37',1,  33,  37,   233.741,   116.871,     0.000,     0.000,     0.000,     0.000,  29,1,0
    43,'99',1,  33,  99,     1.957,     0.979,     0.000,     0.000,     0.000,     0.000,  29,1,0
    50,'37',1,  33,  37,    11.148,     5.574,     0.000,     0.000,     0.000,     0.000, 211,1,0
    50,'99',1,  33,  99,     9.189,     4.595,     0.000,     0.000,     0.000,     0.000, 211,1,0
    57,'99',1,  33,  99,     1.031,     0.516,     0.000,     0.000,     0.000,     0.000,  17,1,0
    61,'37',1,  33,  37,    34.128,    17.064,     0.000,     0.000,     0.000,     0.000, 191,1,0
    61,'99',1,  33,  99,    33.012,    16.506,     0.000,     0.000,     0.000,     0.000, 191,1,0
    79,'99',1,  32,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
    80,'99',1,  30,  99,     1.004,     0.502,     0.000,     0.000,     0.000,     0.000,  17,1,0
   127,'99',1,   6,  99,    11.256,     5.628,     0.000,     0.000,     0.000,     0.000,   3,1,0
   130,'36',1,  40,  36,    22.100,    11.100,     0.000,     0.000,     0.000,     0.000,  17,1,0
   165,'99',1,  53,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000, 191,1,0
   167,'99',1,  54,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
   172,'99',1,  44,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   176,'99',1,  44,  99,     0.078,     0.039,     0.000,     0.000,     0.000,     0.000, 194,1,0
   180,'99',1,  44,  99,     5.275,     2.637,     0.000,     0.000,     0.000,     0.000,  17,1,0
   183,'99',1,  44,  99,     0.005,     0.003,     0.000,     0.000,     0.000,     0.000,  17,1,0
   188,'99',1,  44,  99,     8.599,     4.300,     0.000,     0.000,     0.000,     0.000,  17,1,0
   189,'99',1,  44,  99,     9.349,     4.675,     0.000,     0.000,     0.000,     0.000,  17,1,0
   196,'99',1,  44,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   197,'99',1,  44,  99,     0.024,     0.012,     0.000,     0.000,     0.000,     0.000,  17,1,0
   208,'99',1,   6,  99,     0.014,     0.007,     0.000,     0.000,     0.000,     0.000,   3,1,0
   214,'99',1,  44,  99,     0.074,     0.037,     0.000,     0.000,     0.000,     0.000,  17,1,0
   222,'99',1,  44,  99,     0.035,     0.018,     0.000,     0.000,     0.000,     0.000,  17,1,0
   234,'99',1,  53,  99,     0.097,     0.049,     0.000,     0.000,     0.000,     0.000,  44,1,0
   239,'99',1,  46,  99,     8.208,     4.104,     0.000,     0.000,     0.000,     0.000,  17,1,0
   248,'37',1,  28,  37,    24.730,    12.365,     0.000,     0.000,     0.000,     0.000,  36,1,0
   255,'99',1,  53,  99,     0.055,     0.028,     0.000,     0.000,     0.000,     0.000,  17,1,0
   265,'99',1,  53,  99,     0.055,     0.028,     0.000,     0.000,     0.000,     0.000,  17,1,0
   268,'99',1,  48,  99,     3.511,     1.756,     0.000,     0.000,     0.000,     0.000,  17,1,0
   274,'99',1,  52,  99,    12.058,     6.029,     0.000,     0.000,     0.000,     0.000,  17,1,0
   287,'99',1,  48,  99,     5.016,     2.508,     0.000,     0.000,     0.000,     0.000,  17,1,0
   288,'99',1,  48,  99,     2.508,     1.254,     0.000,     0.000,     0.000,     0.000,  17,1,0
   289,'99',1,  48,  99,     3.260,     1.630,     0.000,     0.000,     0.000,     0.000,  17,1,0
   296,'99',1,  53,  99,     0.003,     0.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
   305,'99',1,  27,  99,     9.418,     4.709,     0.000,     0.000,     0.000,     0.000,  17,1,0
   330,'99',1,  30,  99,    19.479,     9.740,     0.000,     0.000,     0.000,     0.000,  17,1,0
   342,'36',1,  40,  36,    24.000,    12.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   345,'36',1,  40,  36,    21.800,    10.900,     0.000,     0.000,     0.000,     0.000,  17,1,0
   346,'99',1,  53,  99,     0.004,     0.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
   348,'99',1,  61,  99,     4.253,     2.127,     0.000,     0.000,     0.000,     0.000,  17,1,0
   350,'36',1,  40,  36,    19.100,     9.600,     0.000,     0.000,     0.000,     0.000,  17,1,0
   375,'99',1,  44,  99,     0.121,     0.060,     0.000,     0.000,     0.000,     0.000,  17,1,0
   380,'99',1,  44,  99,     1.051,     0.525,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'35',1,  35,  35,    35.960,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'37',1,  35,  37,    56.686,    28.343,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'99',1,  35,  99,    76.706,    38.353,     0.000,     0.000,     0.000,     0.000,  17,1,0
   403,'36',1,  40,  36,    40.800,    20.400,     0.000,     0.000,     0.000,     0.000,  17,1,0
   405,'36',1,  61,  36,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000, 251,1,0
   405,'37',1,  61,  37,     7.797,     3.899,     0.000,     0.000,     0.000,     0.000, 251,1,0
   407,'99',1,  54,  99,     0.014,     0.007,     0.000,     0.000,     0.000,     0.000,  17,1,0
   408,'99',1,  26,  99,     0.144,     0.072,     0.000,     0.000,     0.000,     0.000,  17,1,0
   414,'99',1,  55,  99,     0.024,     0.012,     0.000,     0.000,     0.000,     0.000,  17,1,0
   422,'36',1,  40,  36,    24.100,    12.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   424,'36',1,  40,  36,    23.200,    11.600,     0.000,     0.000,     0.000,     0.000,  17,1,0
   440,'99',1,  31,  99,     0.029,     0.014,     0.000,     0.000,     0.000,     0.000,  17,1,0
   478,'99',1,  44,  99,    20.567,    10.284,     0.000,     0.000,     0.000,     0.000,  17,1,0
   479,'99',1,  44,  99,     0.024,     0.012,     0.000,     0.000,     0.000,     0.000,  17,1,0
   490,'36',1,  40,  36,    35.900,    18.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
   491,'36',1,  40,  36,    17.200,     8.600,     0.000,     0.000,     0.000,     0.000,   5,1,0
   492,'36',1,  40,  36,    16.600,     8.300,     0.000,     0.000,     0.000,     0.000,   5,1,0
   666,'99',1,  58,  99,     0.396,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
   674,'99',1,  48,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   680,'37',1,   4,  37,   108.697,    54.348,     0.000,     0.000,     0.000,     0.000,  17,1,0
   910,'99',1,  29,  99,     1.025,     0.512,     0.000,     0.000,     0.000,     0.000,  17,1,0
  1029,'99',1,  17,  99,    10.400,     5.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1031,'99',1,  17,  99,     5.812,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1032,'99',1,  17,  99,    14.377,     7.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1035,'99',1,  17,  99,     0.044,     0.022,     0.000,     0.000,     0.000,     0.000,  21,1,0
  1037,'99',1,  17,  99,     0.005,     0.003,     0.000,     0.000,     0.000,     0.000,  21,1,0
  1050,'99',1,  19,  99,     3.372,     1.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'34',1,  19,  34,    27.000,    12.000,     0.000,     0.000,     0.000,     0.000,  33,1,0
  1101,'37',1,  20,  37,     5.346,     2.673,     0.000,     0.000,     0.000,     0.000,  30,1,0
  1146,'37',1,  20,  37,    14.520,     7.260,     0.000,     0.000,     0.000,     0.000,  39,1,0
  1148,'36',1,  22,  36,    14.100,     7.100,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1167,'99',1,  23,  99,     0.021,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1168,'99',1,  23,  99,     0.028,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1171,'35',1,  23,  35,     9.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1171,'99',1,  23,  99,     0.310,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1173,'35',1,  23,  35,     0.865,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1173,'99',1,  23,  99,     0.310,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1200,'99',1,  59,  99,     0.162,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1205,'37',1,  59,  37,   331.723,   165.861,     0.000,     0.000,     0.000,     0.000,   9,1,0
  1208,'37',1,  59,  37,   343.620,   171.809,     0.000,     0.000,     0.000,     0.000,  10,1,0
  1208,'99',1,  59,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000,  10,1,0
  1231,'99',1,  21,  99,    21.563,    10.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1232,'99',1,  21,  99,    21.563,    10.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1236,'37',1,  59,  37,    28.879,    14.439,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1236,'99',1,  59,  99,     0.396,     0.198,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1241,'37',1,  61,  37,   103.927,    51.963,     0.000,     0.000,     0.000,     0.000,  99,1,0
  1251,'37',1,  58,  37,    70.899,    35.449,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1262,'37',1,  58,  37,    22.389,    11.194,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1274,'37',1,  58,  37,     8.271,     4.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1289,'37',1,  59,  37,    76.135,    38.068,     0.000,     0.000,     0.000,     0.000, 481,1,0
  1301,'36',1,  28,  36,     2.600,     1.400,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'37',1,  28,  37,    37.743,    18.872,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'99',1,  28,  99,     4.517,     2.259,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1302,'37',1,  28,  37,    75.414,    37.707,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1344,'99',1,  28,  99,     3.879,     1.940,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1350,'99',1,  56,  99,     0.901,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1383,'99',1,  13,  99,     0.005,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1471,'99',1,  42,  99,     9.995,     4.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1473,'34',1,  48,  34,   -86.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1474,'99',1,  42,  99,    10.993,     5.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1482,'36',1,  43,  36,    14.300,     7.100,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1484,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1487,'36',1,  43,  36,    12.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1495,'36',1,  36,  36,     8.300,     4.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1496,'36',1,  36,  36,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1497,'36',1,  36,  36,    18.900,     9.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1503,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1504,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1505,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1506,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1681,'99',1,  59,  99,    32.586,    16.293,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1683,'99',1,  59,  99,     8.887,     4.443,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1684,'99',1,  59,  99,    32.586,    16.293,     0.000,     0.000,     0.000,     0.000,  36,1,0
  2017,'99',1,  44,  99,     2.770,     1.385,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2018,'99',1,  44,  99,     2.770,     1.385,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2053,'99',1,  48,  99,     3.373,     1.687,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2060,'99',1,  33,  99,    13.103,     6.551,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2062,'99',1,  33,  99,     8.302,     4.151,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2063,'99',1,  33,  99,     8.517,     4.259,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2085,'99',1,  26,  99,    27.800,    13.900,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2089,'99',1,  60,  99,    15.667,     7.833,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2103,'99',1,  34,  99,     1.901,     0.951,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2125,'99',1,  60,  99,     9.046,     4.523,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2169,'99',1,  44,  99,     6.789,     3.394,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2173,'99',1,  60,  99,     5.884,     2.942,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2198,'99',1,   6,  99,    10.389,     5.195,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2208,'99',1,   6,  99,     9.986,     4.993,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2218,'99',1,  60,  99,    13.288,     6.644,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2230,'99',1,  53,  99,     0.019,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2231,'99',1,  55,  99,     2.023,     1.011,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2242,'99',1,  46,  99,    16.510,     8.255,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2260,'99',1,  48,  99,    13.745,     6.873,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2266,'99',1,  48,  99,     3.438,     1.719,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2269,'99',1,  52,  99,     8.897,     4.448,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2284,'99',1,   4,  99,     2.659,     1.330,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2297,'99',1,  32,  99,    10.590,     5.295,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2298,'99',1,  26,  99,    29.376,    14.688,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2311,'99',1,  60,  99,    20.728,    10.364,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2315,'99',1,  45,  99,     5.753,     2.877,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2340,'99',1,  45,  99,     7.637,     3.819,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2344,'99',1,  48,  99,     2.704,     1.352,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2357,'99',1,  60,  99,    12.702,     6.351,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2364,'99',1,  40,  99,    13.007,     6.504,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2366,'99',1,  60,  99,    11.877,     5.939,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2368,'99',1,  29,  99,     5.287,     2.644,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2369,'99',1,  61,  99,    13.214,     6.607,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2370,'99',1,  61,  99,    17.516,     8.758,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2373,'99',1,  32,  99,     2.930,     1.465,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2384,'99',1,  35,  99,    33.809,    16.905,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2389,'99',1,  54,  99,     0.082,     0.041,     0.000,     0.000,     0.000,     0.000,  10,1,0
  2392,'37',1,  27,  37,    56.838,    28.419,     0.000,     0.000,     0.000,     0.000, 301,1,0
  2397,'99',1,  29,  99,    12.176,     6.088,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2399,'99',1,  47,  99,    10.748,     5.374,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2402,'99',1,  53,  99,     0.052,     0.026,     0.000,     0.000,     0.000,     0.000, 192,1,0
  2415,'99',1,  29,  99,     0.933,     0.467,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2417,'99',1,  27,  99,    14.485,     7.243,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2488,'99',1,  40,  99,     3.234,     1.617,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2503,'99',1,  57,  99,     0.080,     0.040,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2514,'99',1,  60,  99,     5.351,     2.676,     0.000,     0.000,     0.000,     0.000,   5,1,0
  2515,'99',1,  60,  99,    13.405,     6.703,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2550,'99',1,   6,  99,    13.457,     6.728,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2551,'99',1,   6,  99,    13.999,     6.999,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2555,'99',1,   6,  99,    16.110,     8.055,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2556,'99',1,   6,  99,     3.937,     1.969,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2559,'99',1,   6,  99,     8.476,     4.238,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2561,'99',1,   6,  99,    15.744,     7.872,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2564,'99',1,   6,  99,     3.356,     1.678,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2567,'99',1,   6,  99,    20.892,    10.446,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2568,'99',1,   6,  99,     9.236,     4.618,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2571,'99',1,   6,  99,     3.761,     1.880,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2572,'99',1,   6,  99,    12.571,     6.285,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2573,'99',1,   6,  99,     7.042,     3.521,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2576,'99',1,   6,  99,    21.084,    10.542,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2578,'99',1,   6,  99,     1.883,     0.942,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2579,'99',1,   6,  99,    10.308,     5.154,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2582,'99',1,   6,  99,     4.883,     2.441,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2585,'99',1,   6,  99,    11.571,     5.786,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2588,'99',1,   6,  99,    19.346,     9.673,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2589,'99',1,   6,  99,    12.410,     6.205,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2598,'99',1,   6,  99,    20.337,    10.168,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2605,'99',1,  29,  99,     1.124,     0.562,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2621,'99',1,  42,  99,     0.014,     0.007,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2622,'99',1,  42,  99,     0.014,     0.007,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2623,'99',1,  42,  99,     0.011,     0.005,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2624,'99',1,  42,  99,     0.014,     0.007,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2625,'99',1,  42,  99,     0.018,     0.009,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2674,'99',1,  26,  99,     0.018,     0.009,     0.000,     0.000,     0.000,     0.000, 193,1,0
  2690,'99',1,  54,  99,    11.368,     5.684,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2716,'99',1,  42,  99,     0.985,     0.493,     0.000,     0.000,     0.000,     0.000, 391,1,0
  2763,'99',1,  53,  99,     0.149,     0.074,     0.000,     0.000,     0.000,     0.000, 190,1,0
  2771,'99',1,  33,  99,     5.050,     2.525,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2779,'99',1,  40,  99,     2.031,     1.016,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2780,'99',1,  35,  99,     5.880,     2.940,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2834,'99',1,  33,  99,    18.024,     9.012,     0.000,     0.000,     0.000,     0.000,  40,1,0
  2858,'99',1,  27,  99,     4.844,     2.422,     0.000,     0.000,     0.000,     0.000, 321,1,0
  2878,'99',1,  61,  99,     2.004,     1.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2879,'99',1,  61,  99,     2.004,     1.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2901,'99',1,  53,  99,     0.045,     0.023,     0.000,     0.000,     0.000,     0.000,  44,1,0
  2920,'99',1,  61,  99,     5.117,     2.558,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2921,'99',1,  61,  99,     5.117,     2.558,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2934,'99',1,  33,  99,    18.024,     9.012,     0.000,     0.000,     0.000,     0.000,  40,1,0
  3017,'99',1,  29,  99,    10.409,     5.205,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3020,'99',1,  29,  99,    12.455,     6.227,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3036,'99',1,  30,  99,     5.695,     2.848,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3038,'99',1,  30,  99,     3.661,     1.831,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3040,'99',1,  60,  99,    25.200,    12.600,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3041,'99',1,  40,  99,    10.292,     5.146,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3047,'99',1,  60,  99,    18.331,     9.166,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3053,'99',1,  48,  99,     3.373,     1.687,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3055,'99',1,  60,  99,    10.003,     5.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3056,'99',1,  60,  99,     3.884,     1.942,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3058,'99',1,  60,  99,    22.480,    11.240,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3059,'99',1,  33,  99,    19.118,     9.559,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3060,'99',1,  33,  99,    13.103,     6.551,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3062,'99',1,  33,  99,     6.002,     3.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3067,'99',1,  33,  99,     8.801,     4.401,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3069,'99',1,  60,  99,    18.550,     9.275,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3070,'99',1,  31,  99,    12.604,     6.302,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3072,'99',1,  32,  99,     2.741,     1.371,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3076,'99',1,  56,  99,     1.780,     0.890,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3079,'99',1,  32,  99,     9.231,     4.616,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3085,'99',1,  26,  99,    15.713,     7.856,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3089,'99',1,  60,  99,    15.667,     7.833,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3091,'99',1,  60,  99,    22.428,    11.214,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3093,'99',1,  31,  99,    12.339,     6.169,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3098,'99',1,  35,  99,     9.775,     4.887,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3100,'99',1,  38,  99,    12.538,     6.269,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3107,'99',1,  38,  99,    14.505,     7.252,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3110,'99',1,  60,  99,     0.516,     0.258,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3112,'99',1,  37,  99,     3.132,     1.566,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3113,'99',1,  35,  99,    12.127,     6.063,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3119,'99',1,  35,  99,     9.803,     4.901,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3120,'99',1,  39,  99,     9.178,     4.589,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3121,'99',1,  39,  99,    13.538,     6.769,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3124,'99',1,  39,  99,     6.580,     3.290,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3150,'99',1,  30,  99,     5.030,     2.515,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3168,'99',1,  44,  99,     1.074,     0.537,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3169,'99',1,  44,  99,     6.589,     3.294,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3171,'99',1,  44,  99,     5.626,     2.813,     0.000,     0.000,     0.000,     0.000, 191,1,0
  3173,'99',1,  60,  99,     7.800,     3.900,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3180,'99',1,  44,  99,     1.709,     0.855,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3187,'37',1,   6,  37,     0.011,     0.005,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3187,'99',1,   6,  99,     0.219,     0.110,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3192,'99',1,  31,  99,     8.517,     4.259,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3194,'99',1,  44,  99,     2.184,     1.092,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3199,'99',1,  44,  99,     5.391,     2.696,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3208,'99',1,   6,  99,     8.388,     4.194,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3215,'99',1,  30,  99,     5.796,     2.898,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3218,'99',1,  60,  99,    13.288,     6.644,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3227,'99',1,  55,  99,     4.259,     2.129,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3239,'99',1,  46,  99,     9.596,     4.798,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3247,'37',1,  45,  37,     1.082,     0.541,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3251,'37',1,  45,  37,     0.338,     0.169,     0.000,     0.000,     0.000,     0.000,  43,1,0
  3252,'99',1,  45,  99,    11.818,     5.909,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3256,'99',1,  47,  99,    12.895,     6.448,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3259,'99',1,  45,  99,     9.840,     4.920,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3260,'99',1,  48,  99,    13.745,     6.873,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3263,'99',1,  48,  99,     2.588,     1.294,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3266,'99',1,  48,  99,     3.438,     1.719,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3270,'99',1,   4,  99,    23.630,    11.815,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3272,'99',1,  52,  99,    16.959,     8.480,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3275,'99',1,  47,  99,    15.041,     7.521,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3283,'99',1,  44,  99,     4.490,     2.245,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3284,'99',1,   4,  99,     2.753,     1.377,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3285,'99',1,  44,  99,     0.736,     0.368,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3290,'37',1,   6,  37,     1.120,     0.560,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3295,'99',1,  57,  99,     7.949,     3.975,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3297,'99',1,  32,  99,    10.590,     5.295,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3298,'99',1,  26,  99,    28.512,    14.256,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3315,'99',1,  45,  99,     1.178,     0.589,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3330,'99',1,  30,  99,     2.351,     1.176,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3331,'99',1,  30,  99,    17.307,     8.654,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3336,'99',1,  53,  99,     0.043,     0.022,     0.000,     0.000,     0.000,     0.000,  19,1,0
  3340,'99',1,  45,  99,     7.637,     3.819,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3343,'99',1,  52,  99,     0.005,     0.003,     0.000,     0.000,     0.000,     0.000, 421,1,0
  3359,'99',1,  60,  99,    22.838,    11.419,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3360,'99',1,  40,  99,    14.828,     7.414,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3363,'99',1,  60,  99,     3.913,     1.956,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'37',1,  38,  37,     3.119,     1.559,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'99',1,  38,  99,     9.828,     4.914,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3372,'99',1,  40,  99,     0.749,     0.374,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3373,'99',1,  32,  99,     3.019,     1.510,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3402,'99',1,  53,  99,     0.052,     0.026,     0.000,     0.000,     0.000,     0.000, 192,1,0
  3411,'99',1,  24,  99,     6.883,     3.442,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3415,'99',1,  29,  99,     0.933,     0.467,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3438,'99',1,  60,  99,     2.605,     1.303,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3483,'99',1,  32,  99,     7.810,     3.905,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3503,'99',1,  57,  99,     0.080,     0.040,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3547,'99',1,   6,  99,     9.938,     4.969,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3550,'99',1,   6,  99,    14.952,     7.476,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3551,'99',1,   6,  99,    10.999,     5.499,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3552,'99',1,   6,  99,    11.930,     5.965,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3554,'99',1,   6,  99,     9.986,     4.993,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3555,'99',1,   6,  99,    10.740,     5.370,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3556,'99',1,   6,  99,     7.643,     3.821,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3557,'99',1,   6,  99,     6.045,     3.022,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3558,'99',1,   6,  99,     4.841,     2.421,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3559,'99',1,   6,  99,     6.835,     3.418,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3561,'99',1,   6,  99,    15.744,     7.872,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3566,'99',1,   6,  99,    21.069,    10.534,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3567,'99',1,   6,  99,    20.892,    10.446,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3568,'99',1,   6,  99,     9.236,     4.618,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3569,'99',1,   6,  99,     6.859,     3.429,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3570,'99',1,   6,  99,    30.018,    15.009,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3571,'99',1,   6,  99,     8.849,     4.424,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3572,'99',1,   6,  99,    16.541,     8.270,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3573,'99',1,   6,  99,    10.172,     5.086,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3574,'99',1,   6,  99,    14.518,     7.259,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3579,'99',1,   6,  99,    16.321,     8.161,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3581,'99',1,   6,  99,     6.045,     3.023,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3582,'99',1,   6,  99,     7.967,     3.983,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3583,'99',1,   6,  99,    11.649,     5.824,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3585,'99',1,   6,  99,    13.500,     6.750,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3586,'99',1,   6,  99,    14.485,     7.242,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3587,'99',1,   6,  99,     8.893,     4.447,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3588,'99',1,   6,  99,    11.776,     5.888,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3589,'99',1,   6,  99,    12.410,     6.205,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3590,'99',1,   6,  99,    21.437,    10.719,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3591,'99',1,   6,  99,     8.848,     4.424,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3592,'99',1,   6,  99,    12.391,     6.195,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3594,'99',1,   6,  99,    12.633,     6.316,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3596,'99',1,   6,  99,    10.754,     5.377,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3651,'99',1,  30,  99,     4.693,     2.347,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3771,'99',1,  33,  99,     4.132,     2.066,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3901,'99',1,  53,  99,     0.045,     0.023,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4001,'99',1,  26,  99,     0.141,     0.070,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4002,'99',1,  40,  99,     8.298,     4.149,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4003,'99',1,  27,  99,     9.748,     4.874,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4004,'99',1,  27,  99,    11.460,     5.730,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4005,'99',1,  27,  99,     6.483,     3.242,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4007,'99',1,  27,  99,     8.656,     4.328,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4008,'99',1,  26,  99,     8.979,     4.490,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4009,'99',1,  26,  99,    10.581,     5.291,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4013,'99',1,  24,  99,     4.669,     2.335,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4015,'99',1,  29,  99,     3.585,     1.793,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4016,'99',1,  27,  99,     3.114,     1.557,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4017,'99',1,  29,  99,    10.409,     5.205,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4018,'99',1,  29,  99,     2.633,     1.316,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4020,'99',1,  29,  99,    12.455,     6.227,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4025,'99',1,  40,  99,     4.757,     2.379,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4027,'99',1,  40,  99,     0.255,     0.128,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4028,'99',1,  30,  99,    17.123,     8.561,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4031,'99',1,  52,  99,     8.662,     4.331,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4032,'99',1,  40,  99,     5.253,     2.626,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4035,'99',1,  30,  99,     6.788,     3.394,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4036,'99',1,  30,  99,     0.779,     0.390,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4037,'99',1,  32,  99,     3.571,     1.786,     0.000,     0.000,     0.000,     0.000,  25,1,0
  4038,'99',1,  30,  99,     8.639,     4.320,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4039,'99',1,  30,  99,    12.952,     6.476,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4040,'99',1,  60,  99,    25.200,    12.600,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4042,'99',1,  30,  99,     4.292,     2.146,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4047,'99',1,  60,  99,    18.331,     9.166,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4048,'99',1,  33,  99,     0.229,     0.114,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4049,'99',1,  30,  99,     5.896,     2.948,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4050,'99',1,  30,  99,     9.620,     4.810,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4051,'99',1,  30,  99,     4.421,     2.210,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4052,'99',1,  26,  99,    13.735,     6.867,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4053,'99',1,  48,  99,     2.891,     1.446,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4055,'99',1,  60,  99,    10.003,     5.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4056,'99',1,  60,  99,     3.884,     1.942,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4058,'99',1,  60,  99,    11.072,     5.536,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4059,'99',1,  33,  99,    19.118,     9.559,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4060,'99',1,  33,  99,     6.289,     3.145,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4062,'99',1,  33,  99,     7.074,     3.537,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4066,'99',1,  60,  99,    24.407,    12.204,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4067,'99',1,  33,  99,     8.801,     4.401,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4068,'99',1,  56,  99,     6.214,     3.107,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4070,'99',1,  31,  99,    12.604,     6.302,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4073,'99',1,  32,  99,    21.244,    10.622,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4074,'99',1,  37,  99,     8.728,     4.364,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4075,'99',1,  37,  99,    14.786,     7.393,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4076,'99',1,  56,  99,     1.780,     0.890,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4078,'99',1,  32,  99,    11.273,     5.637,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4079,'99',1,  32,  99,     9.231,     4.616,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4080,'37',1,  30,  37,     0.294,     0.147,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4086,'99',1,  37,  99,    19.483,     9.742,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4089,'99',1,  60,  99,    15.667,     7.833,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4090,'99',1,  31,  99,     9.135,     4.568,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4091,'99',1,  60,  99,    22.428,    11.214,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4092,'99',1,  60,  99,     0.370,     0.185,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4093,'99',1,  31,  99,    12.339,     6.169,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4094,'99',1,  31,  99,    13.374,     6.687,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4095,'99',1,  31,  99,     6.090,     3.045,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4096,'99',1,  60,  99,    11.966,     5.983,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4097,'99',1,  35,  99,    11.462,     5.731,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4098,'99',1,  35,  99,     5.741,     2.870,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4099,'99',1,  35,  99,     3.821,     1.910,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4100,'99',1,  38,  99,    12.538,     6.269,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4101,'99',1,  60,  99,    10.837,     5.419,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4104,'99',1,  38,  99,    11.209,     5.605,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4105,'99',1,  31,  99,     9.847,     4.923,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4107,'99',1,  38,  99,    14.505,     7.252,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4110,'99',1,  60,  99,     0.958,     0.479,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4111,'99',1,  48,  99,     5.748,     2.874,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4112,'99',1,  37,  99,     3.132,     1.566,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4113,'99',1,  35,  99,    12.127,     6.063,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4114,'99',1,  35,  99,     8.547,     4.274,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4117,'99',1,  35,  99,     9.671,     4.835,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4120,'99',1,  39,  99,    15.628,     7.814,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4121,'99',1,  39,  99,    12.497,     6.248,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4122,'99',1,  39,  99,    11.545,     5.773,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4124,'99',1,  39,  99,     6.580,     3.290,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4125,'99',1,  60,  99,     9.046,     4.523,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4126,'99',1,  39,  99,     4.032,     2.016,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4134,'99',1,  40,  99,     0.255,     0.128,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4141,'99',1,  29,  99,     1.388,     0.694,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4142,'99',1,  31,  99,     3.368,     1.684,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4150,'99',1,  30,  99,     6.148,     3.074,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4157,'99',1,  32,  99,     0.058,     0.029,     0.000,     0.000,     0.000,     0.000, 241,1,0
  4169,'99',1,  44,  99,     6.589,     3.294,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4170,'99',1,  44,  99,     7.556,     3.778,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4177,'99',1,  57,  99,     8.165,     4.083,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4178,'99',1,  57,  99,    20.996,    10.498,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4183,'99',1,  44,  99,     3.920,     1.960,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4187,'37',1,   6,  37,     0.017,     0.009,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4187,'99',1,   6,  99,     0.343,     0.171,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4191,'99',1,  44,  99,     9.349,     4.675,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4194,'99',1,  44,  99,     2.184,     1.092,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4198,'99',1,   6,  99,    10.389,     5.195,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4199,'99',1,  44,  99,     5.391,     2.696,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4201,'99',1,  44,  99,     6.489,     3.244,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4208,'99',1,   6,  99,    10.386,     5.193,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4209,'99',1,  60,  99,    17.260,     8.630,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4211,'99',1,  44,  99,     2.392,     1.196,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4215,'99',1,  30,  99,     5.796,     2.898,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4219,'99',1,  37,  99,    20.961,    10.480,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4220,'99',1,  37,  99,    27.483,    13.741,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4224,'99',1,  53,  99,     2.395,     1.198,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4226,'99',1,  55,  99,     0.169,     0.085,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4227,'99',1,  55,  99,     4.259,     2.129,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4228,'99',1,  55,  99,     0.647,     0.323,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4231,'99',1,  55,  99,     4.781,     2.390,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4232,'99',1,  53,  99,     7.093,     3.547,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4235,'99',1,  49,  99,     8.104,     4.052,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4237,'99',1,  53,  99,    10.566,     5.283,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4238,'99',1,  46,  99,     8.533,     4.267,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4239,'99',1,  46,  99,     9.596,     4.798,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4241,'99',1,  46,  99,     8.533,     4.267,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4242,'99',1,  46,  99,    16.510,     8.255,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4243,'99',1,  46,  99,     0.255,     0.127,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4244,'99',1,  49,  99,     8.889,     4.445,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4245,'99',1,  55,  99,     1.633,     0.817,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4246,'99',1,  55,  99,     3.634,     1.817,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4247,'37',1,  45,  37,     1.623,     0.811,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4249,'99',1,  19,  99,     2.575,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4250,'99',1,  47,  99,     6.850,     3.425,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4251,'37',1,  45,  37,     0.338,     0.169,     0.000,     0.000,     0.000,     0.000,  43,1,0
  4252,'99',1,  45,  99,    21.063,    10.531,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4254,'99',1,  45,  99,    10.536,     5.268,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4256,'99',1,  47,  99,    12.895,     6.448,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4257,'99',1,  38,  99,     4.204,     2.102,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4258,'99',1,  38,  99,    12.585,     6.292,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4259,'99',1,  45,  99,     9.840,     4.920,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4260,'99',1,  48,  99,    13.745,     6.873,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4263,'99',1,  48,  99,     2.588,     1.294,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4264,'99',1,  53,  99,     0.113,     0.057,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4266,'99',1,  48,  99,     6.018,     3.009,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4269,'99',1,  52,  99,     8.897,     4.448,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4270,'99',1,   4,  99,     5.907,     2.954,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4271,'99',1,   4,  99,     5.287,     2.644,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4272,'99',1,  52,  99,    16.959,     8.480,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4274,'99',1,  52,  99,    12.266,     6.133,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4275,'99',1,  47,  99,    15.041,     7.521,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4276,'99',1,  47,  99,     5.080,     2.540,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4277,'99',1,  52,  99,     3.005,     1.503,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4278,'99',1,  55,  99,     4.621,     2.311,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4280,'99',1,  55,  99,     3.524,     1.762,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4283,'99',1,  44,  99,     7.023,     3.511,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4285,'99',1,  44,  99,     0.736,     0.368,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4286,'99',1,  52,  99,     9.542,     4.771,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4290,'35',1,   6,  35,     7.326,     0.000,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4290,'37',1,   6,  37,     1.120,     0.560,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4291,'99',1,  52,  99,    10.977,     5.488,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4295,'99',1,  57,  99,     7.949,     3.975,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4298,'99',1,  26,  99,    28.512,    14.256,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4299,'99',1,  40,  99,     1.712,     0.856,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4301,'99',1,  40,  99,     0.718,     0.359,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4302,'99',1,  40,  99,     5.334,     2.667,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4303,'99',1,  60,  99,    15.116,     7.558,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4304,'99',1,  27,  99,     6.803,     3.402,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4305,'99',1,  27,  99,     8.750,     4.375,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4306,'99',1,  27,  99,     5.593,     2.796,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4308,'99',1,  27,  99,     3.409,     1.705,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4309,'99',1,  27,  99,     6.566,     3.283,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4312,'99',1,  57,  99,    12.439,     6.220,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4317,'99',1,  26,  99,     0.392,     0.196,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4318,'99',1,  57,  99,    11.691,     5.845,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4320,'99',1,   4,  99,     7.109,     3.555,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4322,'99',1,  26,  99,     1.801,     0.901,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4323,'99',1,  29,  99,     0.309,     0.155,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4325,'99',1,  26,  99,     8.394,     4.197,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4326,'99',1,  29,  99,     7.340,     3.670,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4330,'99',1,  30,  99,     2.351,     1.176,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4331,'99',1,  30,  99,    16.103,     8.051,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4336,'99',1,  53,  99,     0.139,     0.070,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4337,'99',1,  26,  99,     1.446,     0.723,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4340,'99',1,  53,  99,     0.096,     0.048,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4343,'99',1,  52,  99,     0.005,     0.003,     0.000,     0.000,     0.000,     0.000, 421,1,0
  4344,'99',1,  40,  99,    14.123,     7.062,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4347,'99',1,  53,  99,     0.022,     0.011,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4348,'99',1,  61,  99,     5.333,     2.667,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4353,'99',1,  40,  99,     3.015,     1.508,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4357,'99',1,  60,  99,    15.524,     7.762,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4358,'99',1,  53,  99,     0.086,     0.043,     0.000,     0.000,     0.000,     0.000, 231,1,0
  4359,'99',1,  60,  99,    13.997,     6.999,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4360,'99',1,  40,  99,    14.828,     7.414,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4361,'99',1,  37,  99,     6.730,     3.365,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4363,'99',1,  60,  99,     3.913,     1.956,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4365,'99',1,  31,  99,     9.278,     4.639,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4370,'37',1,  38,  37,     3.119,     1.559,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4372,'99',1,  40,  99,     1.520,     0.760,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4373,'99',1,  32,  99,     2.930,     1.465,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4382,'99',1,  38,  99,     4.467,     2.234,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4384,'99',1,  35,  99,    22.990,    11.495,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4385,'99',1,  38,  99,     6.573,     3.287,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4386,'99',1,  38,  99,     6.164,     3.082,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4387,'99',1,  35,  99,     6.042,     3.021,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4388,'99',1,  35,  99,    18.545,     9.273,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4395,'99',1,  29,  99,     7.304,     3.652,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4398,'99',1,  35,  99,     4.686,     2.343,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4400,'99',1,  54,  99,     4.748,     2.374,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4401,'99',1,  52,  99,    26.661,    13.330,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4411,'99',1,  24,  99,     6.883,     3.442,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4412,'99',1,  24,  99,    27.247,    13.623,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4423,'99',1,  40,  99,     3.827,     1.913,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4425,'99',1,  57,  99,     3.574,     1.787,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4429,'99',1,  40,  99,     0.098,     0.049,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4431,'99',1,  40,  99,    10.616,     5.308,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4437,'99',1,  40,  99,     2.413,     1.207,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4438,'99',1,  60,  99,     5.211,     2.605,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4444,'99',1,  44,  99,     9.350,     4.675,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4445,'99',1,  47,  99,     8.510,     4.255,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4446,'99',1,  33,  99,     5.910,     2.955,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4459,'99',1,  40,  99,     3.102,     1.551,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4483,'99',1,  32,  99,     7.810,     3.905,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4484,'99',1,  32,  99,     3.204,     1.602,     0.000,     0.000,     0.000,     0.000,  41,1,0
  4503,'99',1,  57,  99,     0.082,     0.041,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4514,'99',1,  60,  99,     5.351,     2.676,     0.000,     0.000,     0.000,     0.000,   5,1,0
  4550,'99',1,   6,  99,    12.709,     6.355,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4552,'99',1,   6,  99,     7.954,     3.977,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4554,'99',1,   6,  99,     4.487,     2.243,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4555,'99',1,   6,  99,    10.740,     5.370,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4556,'99',1,   6,  99,    11.580,     5.790,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4557,'99',1,   6,  99,     6.045,     3.022,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4558,'99',1,   6,  99,     6.966,     3.483,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4559,'99',1,   6,  99,    12.030,     6.015,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4561,'99',1,   6,  99,    18.482,     9.241,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4564,'99',1,   6,  99,     4.027,     2.014,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4566,'99',1,   6,  99,    21.069,    10.534,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4567,'99',1,   6,  99,    20.892,    10.446,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4568,'99',1,   6,  99,     6.927,     3.464,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4569,'99',1,   6,  99,    18.544,     9.272,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4570,'99',1,   6,  99,    14.624,     7.312,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4571,'99',1,   6,  99,     5.752,     2.876,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4572,'99',1,   6,  99,    20.511,    10.255,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4573,'99',1,   6,  99,     8.868,     4.434,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4574,'99',1,   6,  99,    14.518,     7.259,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4577,'99',1,   6,  99,    15.441,     7.720,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4579,'99',1,   6,  99,    16.321,     8.161,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4581,'99',1,   6,  99,    12.273,     6.137,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4582,'99',1,   6,  99,     5.911,     2.955,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4583,'99',1,   6,  99,    12.002,     6.001,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4584,'99',1,   6,  99,    13.425,     6.712,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4585,'99',1,   6,  99,    13.500,     6.750,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4586,'99',1,   6,  99,     5.357,     2.679,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4587,'99',1,   6,  99,     8.893,     4.447,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4588,'99',1,   6,  99,    22.711,    11.355,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4590,'99',1,   6,  99,    21.437,    10.719,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4591,'99',1,   6,  99,    10.814,     5.407,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4592,'99',1,   6,  99,    12.391,     6.195,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4594,'99',1,   6,  99,    14.245,     7.123,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4596,'99',1,   6,  99,    10.754,     5.377,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4651,'99',1,  30,  99,     7.069,     3.535,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4670,'99',1,  55,  99,     0.038,     0.019,     0.000,     0.000,     0.000,     0.000,   8,1,0
  4690,'99',1,  54,  99,     7.900,     3.950,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4692,'99',1,  54,  99,    15.392,     7.696,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4699,'99',1,  54,  99,     6.179,     3.090,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4718,'99',1,  60,  99,    15.012,     7.506,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4723,'99',1,  40,  99,     2.332,     1.166,     0.000,     0.000,     0.000,     0.000, 441,1,0
  4780,'99',1,  35,  99,     5.880,     2.940,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4820,'99',1,  29,  99,     7.956,     3.978,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4888,'99',1,   6,  99,    11.776,     5.888,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4901,'99',1,  53,  99,     0.047,     0.023,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4942,'99',1,  26,  99,     2.535,     1.268,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4986,'99',1,  48,  99,    13.745,     6.873,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4990,'99',1,   6,  99,    18.505,     9.252,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4991,'99',1,   6,  99,     6.939,     3.469,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4992,'99',1,   6,  99,    20.892,    10.446,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4993,'99',1,   6,  99,    23.780,    11.890,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4994,'99',1,   6,  99,    16.110,     8.055,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4995,'99',1,   6,  99,    11.185,     5.592,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4996,'99',1,  60,  99,    15.667,     7.833,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4998,'99',1,  33,  99,     8.910,     4.455,     0.000,     0.000,     0.000,     0.000,  17,1,0
  5339,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5340,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5505,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5545,'99',1,  60,  99,    14.194,     7.097,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5546,'99',1,  60,  99,    14.194,     7.097,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5561,'99',1,   6,  99,    18.482,     9.241,     0.000,     0.000,     0.000,     0.000,   3,1,0
  5583,'99',1,   6,  99,    11.649,     5.824,     0.000,     0.000,     0.000,     0.000,   3,1,0
  6506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  7550,'99',1,   6,  99,    18.690,     9.345,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9550,'99',1,   6,  99,    14.952,     7.476,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9568,'99',1,   6,  99,     6.927,     3.464,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9571,'99',1,   6,  99,     3.761,     1.880,     0.000,     0.000,     0.000,     0.000,   3,1,0
 10022,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10034,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10050,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10053,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10060,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10085,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10100,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10107,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10108,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10126,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10135,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10155,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10160,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10166,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10226,'SC',1,  58, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10272,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10278,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10320,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10367,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10408,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10422,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10460,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10463,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10475,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10484,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10485,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11002,'99',1,  55,  99,     0.055,     0.028,     0.000,     0.000,     0.000,     0.000,  10,1,0
 11020,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11234,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11240,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11344,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11362,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11393,'SC',1,  13, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11409,'99',1,  61,  99,     4.932,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12028,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13491,'SC',1,  36, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14010,'99',1,  61,  99,     5.411,     2.706,     0.000,     0.000,     0.000,     0.000,  41,1,0
 14055,'99',1,  13,  99,    11.436,     5.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14236,'37',1,  59,  37,    26.254,    13.127,     0.000,     0.000,     0.000,     0.000,  40,1,0
 16147,'99',1,  22,  99,    14.391,     7.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16201,'99',1,  59,  99,     7.559,     3.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17075,'99',1,  19,  99,    14.270,     7.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17118,'99',1,  20,  99,     7.861,     3.930,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17120,'99',1,  20,  99,     0.060,     0.030,     0.000,     0.000,     0.000,     0.000, 451,1,0
 17121,'99',1,  20,  99,    13.710,     6.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17201,'99',1,  59,  99,     5.039,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17454,'99',1,  48,  99,     1.976,     0.988,     0.000,     0.000,     0.000,     0.000,  17,1,0
 17458,'99',1,  42,  99,     2.506,     1.253,     0.000,     0.000,     0.000,     0.000, 391,1,0
 17459,'99',1,  42,  99,     1.464,     0.732,     0.000,     0.000,     0.000,     0.000, 391,1,0
 18006,'99',1,  58,  99,     0.050,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18020,'99',1,  18,  99,     5.513,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18022,'99',1,  18,  99,     4.820,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18026,'99',1,  17,  99,     2.057,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18085,'99',1,  19,  99,     7.168,     3.584,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18113,'99',1,  13,  99,     6.483,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18118,'99',1,  20,  99,     5.896,     2.948,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18121,'99',1,  20,  99,    18.173,     9.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18126,'99',1,  20,  99,    13.922,     6.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18142,'37',1,  20,  37,     0.389,     0.195,     0.000,     0.000,     0.000,     0.000,  43,1,0
 18155,'99',1,  23,  99,     3.056,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18175,'99',1,  24,  99,    10.459,     5.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18201,'99',1,  59,  99,     5.039,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18224,'99',1,  59,  99,    13.270,     6.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18226,'99',1,  58,  99,    18.771,     9.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18234,'99',1,  21,  99,    11.388,     5.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18239,'99',1,  59,  99,     2.398,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18242,'99',1,  61,  99,    21.177,    10.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18244,'99',1,  26,  99,    17.575,     8.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18250,'99',1,  26,  99,     5.392,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18254,'99',1,  26,  99,     1.524,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18263,'99',1,  58,  99,     7.561,     3.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18266,'99',1,  26,  99,     9.977,     4.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18276,'99',1,  61,  99,     2.341,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18285,'99',1,  19,  99,    20.070,    10.035,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18293,'99',1,  61,  99,     7.635,     3.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'37',1,  28,  37,    19.784,     9.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'99',1,  28,  99,     1.627,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'37',1,  28,  37,    23.494,    11.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'99',1,  28,  99,     3.392,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18332,'99',1,  28,  99,    10.373,     5.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18393,'99',1,  13,  99,    21.210,    10.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18403,'99',1,  36,  99,    12.989,     6.495,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18433,'99',1,  42,  99,    17.827,     8.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18448,'99',1,  42,  99,    11.364,     5.682,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18471,'99',1,  42,  99,     8.585,     4.292,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18477,'99',1,  42,  99,     2.463,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18488,'99',1,  36,  99,     0.609,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18673,'99',1,  59,  99,     3.308,     1.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19020,'99',1,  18,  99,     4.511,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19022,'99',1,  18,  99,     4.820,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19023,'99',1,  17,  99,     3.860,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19026,'99',1,  17,  99,     2.057,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19034,'99',1,  17,  99,     0.398,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19039,'99',1,  18,  99,     0.503,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19044,'99',1,  17,  99,     0.969,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19050,'99',1,  19,  99,     4.422,     2.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19052,'99',1,  19,  99,     3.126,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19053,'99',1,  19,  99,     6.939,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19055,'99',1,  19,  99,     0.535,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19060,'99',1,  19,  99,     8.689,     4.345,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19070,'99',1,  19,  99,     7.619,     3.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19075,'99',1,  19,  99,     4.506,     2.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19083,'99',1,  19,  99,    12.371,     6.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19085,'99',1,  19,  99,     7.168,     3.584,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19100,'99',1,  20,  99,    10.794,     5.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19102,'99',1,  19,  99,     5.317,     2.659,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19104,'99',1,  20,  99,    22.777,    11.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19105,'99',1,  19,  99,     5.914,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19107,'99',1,  19,  99,     1.231,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19108,'99',1,  19,  99,     3.515,     1.757,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19109,'99',1,  20,  99,     8.974,     4.487,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19114,'99',1,  20,  99,    10.533,     5.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19118,'99',1,  20,  99,     6.386,     3.193,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19119,'99',1,  20,  99,    16.692,     8.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19124,'99',1,  20,  99,    14.721,     7.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19126,'99',1,  20,  99,    13.922,     6.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19134,'99',1,  20,  99,    16.061,     8.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19135,'99',1,  20,  99,     6.866,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19139,'99',1,  20,  99,    24.654,    12.327,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19142,'37',1,  20,  37,     0.389,     0.195,     0.000,     0.000,     0.000,     0.000,  43,1,0
 19144,'99',1,  22,  99,    13.441,     6.721,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19145,'99',1,  20,  99,     8.150,     4.075,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19147,'99',1,  22,  99,     0.309,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19150,'99',1,  19,  99,     8.569,     4.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19153,'99',1,  23,  99,     3.632,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19155,'99',1,  23,  99,     4.780,     2.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19156,'99',1,  23,  99,     0.897,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19160,'99',1,  20,  99,     7.013,     3.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19165,'99',1,  23,  99,     9.761,     4.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19170,'99',1,  22,  99,     5.394,     2.697,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19175,'99',1,  24,  99,    10.459,     5.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19180,'99',1,  23,  99,     2.665,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19185,'99',1,  21,  99,     6.506,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19201,'99',1,  59,  99,     7.559,     3.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19222,'99',1,  59,  99,    32.344,    16.172,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19224,'99',1,  59,  99,    13.270,     6.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19227,'99',1,  61,  99,     0.229,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19234,'99',1,  21,  99,    11.853,     5.926,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19240,'99',1,  26,  99,    11.186,     5.593,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19244,'99',1,  26,  99,     7.532,     3.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19248,'99',1,  26,  99,     0.084,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19266,'99',1,  26,  99,     9.977,     4.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19270,'99',1,  26,  99,     4.223,     2.112,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19271,'99',1,  26,  99,     4.319,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19272,'99',1,  26,  99,    16.288,     8.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19275,'99',1,  26,  99,    11.098,     5.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19276,'99',1,  61,  99,     2.341,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19278,'99',1,  21,  99,     1.745,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19280,'99',1,  58,  99,     7.932,     3.966,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19281,'99',1,  21,  99,     8.275,     4.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19285,'99',1,  19,  99,    14.533,     7.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19287,'99',1,  61,  99,     3.879,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19288,'99',1,  61,  99,     7.204,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19289,'99',1,  58,  99,     7.932,     3.966,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19290,'99',1,  58,  99,    13.271,     6.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19293,'99',1,  61,  99,     7.635,     3.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19300,'99',1,  28,  99,     2.452,     1.226,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'37',1,  28,  37,    23.494,    11.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'99',1,  28,  99,     3.392,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19314,'99',1,  13,  99,     5.060,     2.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19315,'99',1,  28,  99,    16.875,     8.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'37',1,  28,  37,     7.419,     3.710,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'99',1,  28,  99,    16.178,     8.089,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19332,'99',1,  28,  99,    10.373,     5.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19344,'99',1,  28,  99,     7.102,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19357,'99',1,  56,  99,    11.568,     5.784,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19367,'99',1,  56,  99,    16.989,     8.495,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19371,'99',1,  56,  99,     9.856,     4.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19377,'99',1,  13,  99,    22.783,    11.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19383,'99',1,  13,  99,    13.954,     6.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19388,'99',1,  13,  99,     3.621,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19400,'99',1,  36,  99,     5.305,     2.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19401,'99',1,  36,  99,     0.021,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19404,'99',1,  42,  99,     3.047,     1.523,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19408,'99',1,  42,  99,     4.798,     2.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19411,'99',1,  61,  99,    11.970,     5.985,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19423,'99',1,  42,  99,     7.970,     3.985,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19429,'99',1,  42,  99,     3.660,     1.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19436,'99',1,  42,  99,     3.765,     1.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19437,'99',1,  42,  99,     4.771,     2.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19439,'99',1,  42,  99,     7.182,     3.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19442,'99',1,  42,  99,     3.814,     1.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19444,'99',1,  28,  99,     3.668,     1.834,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19448,'99',1,  42,  99,    11.364,     5.682,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19451,'99',1,  37,  99,    10.165,     5.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19456,'99',1,  48,  99,    10.327,     5.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19460,'99',1,  43,  99,     5.338,     2.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19463,'99',1,  43,  99,     7.682,     3.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19465,'99',1,  42,  99,     4.654,     2.327,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19468,'99',1,  42,  99,     4.714,     2.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19471,'99',1,  42,  99,     3.016,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19474,'99',1,  42,  99,     5.132,     2.566,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19476,'99',1,  42,  99,     1.301,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19478,'99',1,  42,  99,     1.346,     0.673,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19480,'99',1,  42,  99,     2.682,     1.341,     0.000,     0.000,     0.000,     0.000,  25,1,0
 19483,'99',1,  27,  99,     1.545,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19484,'99',1,  27,  99,     1.545,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19485,'99',1,  43,  99,     4.357,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19498,'99',1,  36,  99,     3.793,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19622,'99',1,  59,  99,    13.246,     6.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19623,'99',1,  61,  99,     0.262,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19624,'99',1,  61,  99,     0.262,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19673,'99',1,  59,  99,     4.962,     2.481,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19686,'99',1,  59,  99,     9.973,     4.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20000,'37',1,  17,  37,    26.590,    13.295,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20134,'99',1,  20,  99,     0.058,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25021,'99',1,  60,  99,    15.035,     7.517,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25022,'99',1,  60,  99,    15.035,     7.517,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25023,'99',1,  60,  99,    15.490,     7.745,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25051,'99',1,  60,  99,    24.066,    12.033,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25052,'99',1,  60,  99,    24.066,    12.033,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25055,'99',1,  60,  99,    24.066,    12.033,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25056,'99',1,  60,  99,    24.066,    12.033,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25077,'99',1,  60,  99,    44.835,    22.418,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25078,'99',1,  60,  99,    44.835,    22.418,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25111,'99',1,  60,  99,    16.288,     8.144,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25112,'99',1,  60,  99,    16.288,     8.144,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25121,'99',1,  60,  99,    20.022,    10.011,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25122,'99',1,  60,  99,    20.022,    10.011,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25127,'99',1,  60,  99,    14.499,     7.249,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25128,'99',1,  60,  99,    14.499,     7.249,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25131,'99',1,  60,  99,    13.772,     6.886,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25132,'99',1,  60,  99,    13.772,     6.886,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25133,'99',1,  60,  99,    13.772,     6.886,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25134,'99',1,  60,  99,    13.772,     6.886,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25191,'99',1,  60,  99,    13.851,     6.925,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25192,'99',1,  60,  99,    13.851,     6.925,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25197,'99',1,  60,  99,    13.851,     6.925,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25198,'99',1,  60,  99,    13.851,     6.925,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25211,'99',1,  60,  99,    17.477,     8.738,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25212,'99',1,  60,  99,    16.874,     8.437,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25217,'99',1,  60,  99,    13.258,     6.629,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25218,'99',1,  60,  99,    12.655,     6.328,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25261,'99',1,  40,  99,     6.056,     3.028,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25281,'99',1,  60,  99,    10.802,     5.401,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25282,'99',1,  60,  99,    10.802,     5.401,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25283,'99',1,  60,  99,    10.802,     5.401,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25284,'99',1,  60,  99,    10.802,     5.401,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25291,'99',1,  60,  99,    12.333,     6.167,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25292,'99',1,  60,  99,    12.707,     6.354,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25293,'99',1,  60,  99,    12.333,     6.167,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25301,'99',1,  60,  99,    12.505,     6.252,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25302,'99',1,  60,  99,    12.137,     6.068,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25303,'99',1,  60,  99,    12.137,     6.068,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25321,'99',1,  60,  99,    13.488,     6.744,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25322,'99',1,  60,  99,    13.488,     6.744,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25323,'99',1,  60,  99,    13.897,     6.948,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25337,'99',1,  60,  99,    48.412,    24.206,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25338,'99',1,  60,  99,    48.412,    24.206,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25341,'99',1,  60,  99,    15.033,     7.516,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25342,'99',1,  60,  99,    15.489,     7.744,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25343,'99',1,  60,  99,    15.033,     7.516,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25351,'99',1,  60,  99,    12.157,     6.078,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'37',1,  60,  37,    17.268,     8.634,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'99',1,  60,  99,    11.799,     5.900,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25353,'99',1,  60,  99,    11.799,     5.900,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25371,'99',1,  60,  99,     8.584,     4.292,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25381,'99',1,  60,  99,     8.132,     4.066,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25401,'99',1,  60,  99,     0.260,     0.130,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25402,'99',1,  60,  99,     0.087,     0.043,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25411,'99',1,  60,  99,     8.767,     4.384,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25491,'99',1,  60,  99,    11.376,     5.688,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25492,'99',1,  60,  99,    11.376,     5.688,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25516,'99',1,  60,  99,     0.147,     0.074,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26516,'99',1,  60,  99,     0.259,     0.130,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26955,'99',1,  60,  99,     8.491,     4.245,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26956,'99',1,  60,  99,     8.491,     4.245,     0.000,     0.000,     0.000,     0.000,   5,1,0
 27516,'99',1,  60,  99,     0.259,     0.130,     0.000,     0.000,     0.000,     0.000,   5,1,0
 28516,'99',1,  60,  99,     0.035,     0.018,     0.000,     0.000,     0.000,     0.000,   5,1,0
 36791,'99',1,  54,  99,    10.721,     5.360,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36792,'99',1,  54,  99,    10.721,     5.360,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36793,'99',1,  54,  99,    11.046,     5.523,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36911,'99',1,  54,  99,     9.195,     4.598,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36912,'99',1,  54,  99,     7.523,     3.762,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36961,'99',1,  54,  99,     7.655,     3.827,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36962,'99',1,  54,  99,    14.216,     7.108,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36971,'99',1,  54,  99,     4.318,     2.159,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36972,'99',1,  54,  99,    12.954,     6.477,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36981,'99',1,  54,  99,     8.798,     4.399,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36982,'99',1,  54,  99,     8.798,     4.399,     0.000,     0.000,     0.000,     0.000,  11,1,0
 40001,'99',1,  35,  99,    17.044,     8.522,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40002,'99',1,  35,  99,    19.220,     9.610,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40003,'99',1,  35,  99,    18.818,     9.409,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40004,'99',1,  35,  99,    18.818,     9.409,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40005,'99',1,  35,  99,    11.254,     5.627,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40006,'99',1,  35,  99,    11.254,     5.627,     0.000,     0.000,     0.000,     0.000,  15,1,0
 60789,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60791,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60793,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60846,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60848,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60850,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 66328,'99',1,  53,  99,     0.087,     0.043,     0.000,     0.000,     0.000,     0.000,  19,1,0
 66435,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000, 501,1,0
 67328,'99',1,  53,  99,     0.060,     0.030,     0.000,     0.000,     0.000,     0.000,  19,1,0
 67435,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000, 501,1,0
 89344,'99',1,  28,  99,     4.520,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'37',1,  28,  37,    24.730,    12.365,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'99',1,  28,  99,     3.495,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99344,'99',1,  28,  99,     4.520,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99393,'99',1,  13,  99,     5.303,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  1089,'1 ',0,     0.000,    36.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    14,'1 ',    14.431,    -1.547,     8.200,    -5.600,1.02500,     0,    21.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     6.000,   4,1.0000
    33,'1 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    33,'2 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    43,'1 ',    -0.027,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'2 ',    -0.027,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'3 ',    -0.027,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'4 ',    -0.027,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'G1',    96.000,    41.900,    41.900,   -28.400,1.03000,     0,    96.100, 1.66000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.000,     0.000,  29,1.0000
    43,'G2',    -0.053,    -4.100,    -4.100,    -4.100,1.03000,     0,     9.000, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.000,  29,1.0000
    43,'GT',    99.400,    48.100,    48.100,   -32.700,1.03000,     0,   110.400, 4.00000E-3, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.400,    20.000,  29,1.0000
    43,'M1',    -0.080,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M2',    -0.080,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M3',    -0.080,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M4',    -0.080,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M5',    -0.080,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M6',    -0.161,     0.000,     0.000,     0.000,1.03000,     0,    25.600, 0.00000E+0, 2.33000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -25.600,  29,1.0000
    43,'ST',    38.535,    18.969,    46.300,   -31.400,1.03000,     0,   106.300, 3.84000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.700,    10.000,  29,1.0000
    50,'1 ',    32.837,    31.000,    31.000,   -21.100,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    20.000, 211,1.0000
    61,'G1',    87.757,    23.309,    48.200,   -32.700,1.03000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.500,     0.000, 191,1.0000
    61,'G2',    80.000,   -32.700,    48.200,   -32.700,1.03000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    99.500,     0.000, 191,1.0000
    61,'GT',    80.000,   -28.700,    42.300,   -28.700,1.03000,     0,    97.000, 4.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    17.000, 191,1.0000
    61,'M1',    -1.253,     0.000,     0.000,    -5.800,1.03000,     0,     9.900, 6.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.698, 191,1.0000
    61,'M2',    -1.566,     0.000,     0.000,     0.000,1.03000,     0,    12.500, 5.50000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.520, 191,1.0000
    61,'ST',    12.300,   -15.000,    23.800,   -15.000,1.03000,     0,    50.600, 5.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.500,    12.000, 191,1.0000
   102,'1 ',    22.600,    -2.508,    28.600,   -19.400,0.97300,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,  17,1.0000
   108,'2 ',    45.285,    -5.141,    28.600,   -19.400,0.97200,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,  17,1.0000
   129,'1 ',   212.400,   -25.000,    10.000,   -25.000,1.00000,     0,   333.000, 2.00000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   154.000,  17,1.0000
   130,'3A',   306.835,    14.392,   188.900,  -128.200,1.03000,     0,   483.300, 5.10000E-3, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   395.000,   155.500,  17,1.0000
   151,'1 ',    33.530,   -20.078,    80.200,   -54.400,0.98000,     0,   184.000, 2.00000E-3, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,     0.000,  17,1.0000
   154,'2 ',    16.800,    33.485,    90.200,   -61.200,0.98000,     0,   207.000, 2.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   190.000,    -3.100,  17,1.0000
   172,'1 ',     5.600,     0.589,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,  17,1.0000
   172,'2 ',     3.400,     0.358,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.400,     0.000,  17,1.0000
   172,'3 ',     0.479,     0.050,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.400,     0.000,  17,1.0000
   172,'4 ',     2.900,     0.441,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     0.000,  17,1.0000
   174,'1 ',    34.713,     9.247,    31.600,   -18.000,1.04663,     0,    54.600, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  17,1.0000
   176,'1 ',     9.410,     8.700,     8.700,    -5.900,1.04775,     0,    20.000, 1.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,    -0.500, 194,1.0000
   176,'2 ',     4.700,     6.814,     9.600,    -5.800,1.04775,     0,    20.000, 1.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -2.000, 194,1.0000
   181,'2 ',    16.200,     2.780,     7.800,    -5.300,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.200,     0.000,  17,1.0000
   181,'3 ',     7.518,     1.290,     8.700,    -5.900,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,  17,1.0000
   181,'4A',    10.200,     2.977,    12.800,    -8.700,1.00000,     0,    31.100, 1.00000E-3, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,    -0.500,  17,1.0000
   183,'1 ',     7.797,    -5.300,     7.800,    -5.300,1.01500,     0,    18.000, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.400,     0.000,  17,1.0000
   189,'1 ',    -6.227,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   189,'2 ',    -6.227,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   190,'2A',    16.400,   -11.184,    27.100,   -18.400,1.00000,     0,    62.200, 1.00000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,     0.000,  17,1.0000
   196,'1 ',     5.000,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'2 ',     5.000,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'3 ',     0.407,     3.497,     4.900,    -3.300,1.04786,     0,    11.300, 2.00000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  17,1.0000
   197,'2 ',     9.855,     5.276,    15.300,   -10.400,1.04761,     0,    35.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    -1.000,  17,1.0000
   214,'1 ',     4.488,     6.500,     6.500,    -4.400,1.03415,     0,    15.000, 2.00000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.100,     0.000,  17,1.0000
   222,'1 ',     5.455,     0.840,     4.900,    -3.300,1.03000,     0,    11.300, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  17,1.0000
   248,'1 ',   100.800,    25.882,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   248,'2 ',    59.200,    15.200,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   255,'1 ',     0.888,     0.000,     0.000,     0.000,1.02560,     0,    14.000, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,  17,1.0000
   265,'1 ',     0.608,     0.000,     0.000,     0.000,1.02551,     0,    13.800, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.100,     0.000,  17,1.0000
   268,'1 ',    -2.506,     0.000,     0.000,     0.000,1.00000,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   268,'E1',    -0.250,    -0.125,     0.000,     0.000,1.00000,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -2.600,  17,1.0000
   268,'F1',    -0.752,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   268,'F2',    -0.752,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   287,'1 ',   -12.576,     0.000,     0.000,     0.000,1.01747,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   287,'E2',    -0.662,     0.000,     0.000,     0.000,1.01747,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -2.600,  17,1.0000
   288,'1 ',    -2.506,     0.000,     0.000,     0.000,1.00723,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   289,'1 ',    -2.005,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   289,'2 ',    -2.005,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   332,'1 ',     7.529,     0.044,     5.500,    -3.700,1.04763,     0,    12.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,   4,1.0000
   342,'4A',   337.859,    77.049,   181.000,  -123.000,1.03000,     0,   483.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   430.000,   169.000,  17,1.0000
   345,'5A',   329.394,    75.433,   181.000,  -123.000,1.03000,     0,   483.700, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   435.400,   150.000,  17,1.0000
   350,'6A',   153.618,    56.579,   210.000,   -50.000,1.03000,     0,   472.800, 2.00000E-3, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   425.000,   150.000,  17,1.0000
   377,'1 ',     1.250,     0.008,     2.400,    -1.600,1.03085,     0,     5.600, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   381,'1 ',     0.947,    -1.200,     1.700,    -1.200,1.04255,     0,     4.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.000,  17,1.0000
   383,'1 ',   158.000,   -37.000,    48.000,   -37.000,1.01800,     0,   165.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.000,    55.000,  17,1.0000
   383,'2 ',    57.000,   -18.406,    53.000,   -47.000,1.01800,     0,   171.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    57.000,  17,1.0000
   383,'3 ',   125.000,   -30.963,    35.000,   -43.000,1.01800,     0,   157.000, 7.50000E-3, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   133.000,    50.000,  17,1.0000
   403,'3 ',   483.600,   112.365,   310.400,   -99.900,1.06000,   610,   586.000, 4.00000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   498.000,   142.000,  17,1.0000
   405,'1 ',    82.500,   -24.700,    25.800,   -24.700,1.05000,     0,    93.900, 3.30000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,     8.000, 251,1.0000
   405,'2 ',    44.800,   -35.000,    40.000,   -35.000,1.05000,     0,    93.900, 3.30000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.300,    10.000, 251,1.0000
   407,'1 ',     4.377,     2.398,     6.000,    -4.100,1.02756,     0,    13.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     0.000,  17,1.0000
   408,'1 ',    22.643,     8.924,    15.400,   -10.500,1.02671,     0,    35.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.800,     0.000,  17,1.0000
   414,'1 ',     5.968,    -0.259,    10.000,    -6.800,1.02000,     0,    22.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.600,     0.000,  17,1.0000
   422,'1A',   386.261,    42.309,   208.000,  -110.000,1.03000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   164.000,  17,1.0000
   424,'2A',   366.492,    39.769,   208.000,  -110.000,1.03000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   199.000,  17,1.0000
   450,'1 ',     0.079,     1.716,     2.400,    -1.600,1.04788,     0,     7.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.300,     0.000,  17,1.0000
   451,'1 ',    65.674,     0.000,     0.000,     0.000,1.00000,     0,   310.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   320.000,  -320.000, 381,1.0000
   479,'1 ',     3.500,     8.419,     8.700,    -5.900,1.04761,     0,    20.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -1.000,  17,1.0000
   490,'3 ',   414.091,   102.314,   255.400,  -173.300,1.04000,     0,   586.000, 1.89000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   527.400,   142.000,   5,1.0000
   491,'1 ',   422.000,    88.102,   138.400,   -34.400,1.04000,     0,   482.400, 1.89000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   123.600,   5,1.0000
   492,'2A',   422.000,    85.353,   208.000,  -112.000,1.04000,     0,   482.400, 1.85000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   200.000,   5,1.0000
   680,'1 ',    56.300,    10.970,    27.200,   -18.500,1.02000,     0,    62.500, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.300,     0.000,  17,1.0000
   680,'10',    31.900,     6.216,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.900,    12.000,  17,1.0000
   680,'11',    31.900,     6.216,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.900,    12.000,  17,1.0000
   680,'12',    17.521,     3.414,    18.600,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.300,     4.000,  17,1.0000
   680,'14',    40.000,    -4.601,    27.700,   -12.600,1.02000,     0,    67.500, 1.40000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,    17.000,  17,1.0000
   680,'15',    35.000,    -4.026,    22.000,   -14.100,1.02000,     0,    71.200, 5.30000E-3, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.000,    17.000,  17,1.0000
   680,'3 ',    30.000,    -3.451,    18.500,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.300,     4.000,  17,1.0000
   680,'9 ',     0.000,     0.000,    19.600,   -13.300,1.02000,     0,    44.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.400,     0.000,  17,1.0000
  1031,'1 ',     0.000,     0.000,    13.900,    -9.500,1.02000,     0,    32.000, 3.50000E-3, 7.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,     4.000,   1,1.0000
  1032,'2 ',     4.315,   -12.684,    25.000,   -18.000,1.02000,     0,    49.000, 7.20000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.100,     4.000,   1,1.0000
  1033,'3 ',     0.000,     0.000,     9.500,    -6.400,1.02000,     0,    21.700, 4.50000E-3, 9.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.000,   1,1.0000
  1035,'4 ',    32.000,   -17.300,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     9.000,  21,1.0000
  1037,'5 ',    18.200,    -5.773,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     2.000,  21,1.0000
  1087,'2 ',     5.000,    -9.200,    13.400,    -9.200,1.00000,     0,    29.500, 6.00000E-3, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.100,     5.000,  33,1.0000
  1089,'1A',    29.316,   -13.900,    20.500,   -13.900,1.00000,     0,    47.100, 9.30000E-3, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     2.270,  33,1.0000
  1101,'2 ',    16.048,    -9.500,    13.900,    -9.500,1.05000,     0,    32.000, 3.10000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     0.000,  30,1.0000
  1146,'1A',    14.758,   -16.200,    30.000,   -16.200,1.01000,     0,    57.900, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,    10.000,  39,1.0000
  1148,'1 ',   124.925,   -21.775,    72.600,   -49.300,1.02600,     0,   167.000, 3.00000E-3, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.100,     0.000,   1,1.0000
  1167,'1 ',     0.000,     0.000,     5.400,    -3.700,1.03000,     0,    12.500, 4.50000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.300,     0.750,   1,1.0000
  1168,'2 ',     0.000,     0.000,     4.100,    -3.700,1.00000,     0,     9.400, 5.00000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.750,   1,1.0000
  1171,'1 ',     9.000,   -17.300,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     9.000,   1,1.0000
  1173,'2 ',     2.000,   -17.300,    25.500,   -17.300,1.00000,     0,    72.000, 5.00000E-4, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     2.000,   1,1.0000
  1205,'1 ',   100.000,    36.015,    44.800,   -30.400,1.10000,     0,   102.800, 4.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,    16.450,   9,1.0000
  1205,'11',    22.000,     7.923,    27.000,   -13.000,1.10000,     0,    33.800, 4.50000E-3, 1.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     2.000,   9,1.0000
  1205,'12',    86.000,    30.973,    39.700,   -30.000,1.10000,     0,    93.800, 3.40000E-3, 1.36000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.000,    23.000,   9,1.0000
  1205,'15',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,   9,1.0000
  1205,'16',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -10.000,   9,1.0000
  1205,'18',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.950,   9,1.0000
  1205,'19',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'1B',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'1C',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'2 ',   100.000,    36.015,    39.800,   -27.000,1.10000,     0,   102.800, 4.00000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   9,1.0000
  1205,'20',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     6.200, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,   9,1.0000
  1205,'21',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'22',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -5.400,   9,1.0000
  1205,'3 ',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'3B',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'4 ',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     4.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -3.880,   9,1.0000
  1205,'5 ',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     9.200, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.357,   9,1.0000
  1205,'G1',    51.941,    18.707,    27.900,   -18.900,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G2',    10.000,    14.694,    27.900,   -18.900,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G3',    20.000,    13.900,    13.900,    -9.500,1.10000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G4',    10.000,    14.694,    27.900,   -18.900,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G5',    20.000,    20.000,    20.000,    -7.500,1.10000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G6',     3.000,     4.408,    32.700,   -22.200,1.10000,     0,    75.000, 5.00000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.500,     3.000,   9,1.0000
  1205,'M1',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1208,'1 ',    85.000,     8.896,    83.000,   -22.000,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'2 ',    85.000,     8.896,    83.000,   -22.000,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'G1',    34.400,     3.600,    16.700,   -11.300,1.10000,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,     1.500,  10,1.0000
  1208,'G2',    34.400,     3.600,    16.700,   -11.300,1.10000,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,     8.074,  10,1.0000
  1208,'G3',    68.800,     7.201,    33.300,   -22.600,1.10000,     0,    76.500, 2.84000E-3, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.800,     0.000,  10,1.0000
  1208,'G4',    81.000,     8.478,    39.200,   -26.600,1.10000,     0,    90.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.000,     0.000,  10,1.0000
  1208,'G5',   130.500,    13.658,    63.200,   -42.900,1.10000,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G6',   102.165,    10.693,    63.200,   -42.900,1.10000,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G7',    75.000,     3.656,    55.500,   -17.500,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    86.800,     0.000,  10,1.0000
  1208,'G8',    70.000,     3.412,    46.000,   -31.200,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    15.000,  10,1.0000
  1208,'G9',    70.000,     3.412,    46.000,   -31.200,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    15.000,  10,1.0000
  1236,'1 ',   101.000,   -31.000,    45.600,   -31.000,1.08000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1236,'2 ',    53.289,   -31.000,    45.600,   -31.000,1.08000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1241,'11',     0.000,    -2.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'12',     0.000,    -2.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'21',     0.000,    -3.600,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'22',     0.000,    -3.600,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'G1',    80.000,    33.200,    33.200,   -23.500,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G2',    58.079,    29.200,    29.200,   -24.200,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G3',     2.000,     1.578,     7.000,    -4.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.500,     0.000,  99,1.0000
  1241,'G4',     2.000,     1.578,     7.000,    -4.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.500,     0.000,  99,1.0000
  1241,'M1',     0.000,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1241,'M2',     0.000,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1262,'1A',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'1B',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'5 ',    15.900,    -5.600,    10.000,    -5.600,1.10000,     0,    18.800, 3.60000E-3, 1.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.900,     0.000, 261,1.0000
  1262,'51',     0.000,    -7.200,     0.000,    -7.200,1.10000,     0,    14.100, 8.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.600, 261,1.0000
  1262,'G1',    80.265,   -26.100,    57.900,   -26.100,1.10000,     0,   103.000, 4.50000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     4.490, 261,1.0000
  1262,'M1',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1274,'1 ',   138.242,   -51.300,    75.600,   -51.300,1.08000,     0,   184.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,     0.000,   1,1.0000
  1301,'1 ',    49.000,    14.638,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1301,'2 ',    14.144,     4.225,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1302,'1 ',    84.704,   -28.757,    45.800,   -31.100,1.01800,     0,    98.000, 7.30000E-2, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.500,    19.000,   1,1.0000
  1346,'1 ',     0.000,     0.000,     5.000,   -15.000,1.03239,     0,    50.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
  1482,'1 ',   357.598,   -57.233,   178.800,  -126.000,1.03000,     0,   453.000, 2.60000E-3, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1487,'2 ',   259.546,   -67.583,   179.700,  -116.600,1.03000,     0,   453.000, 2.60000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1495,'3 ',   147.594,   -17.626,    76.000,   -47.000,1.01000,     0,   183.300, 9.00000E-4, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.600,    60.000,   1,1.0000
  1496,'4 ',   104.874,    30.123,    78.000,   -42.000,1.05000,     0,   176.500, 9.00000E-4, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.300,    60.000,   1,1.0000
  1497,'5 ',   395.000,   -98.200,   157.700,   -98.200,1.00000,     0,   438.600, 3.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   407.000,   140.000,   1,1.0000
  1520,'1 ',   161.387,   -14.529, 16050.000,-18900.000,1.05000,     0, 42064.000, 1.20000E-1, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 56230.000,     0.000,   2,1.0000
  1520,'2 ',   244.184,   -21.983, 40109.000,-28523.002,1.05000,     0, 60096.602, 1.20000E-1, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 84906.000,     0.000,   2,1.0000
  1520,'3 ',     8.302,    -0.747,  1605.600, -1170.300,1.05000,     0,  1870.900, 1.20000E-1, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2641.000,-87991.203,   2,1.0000
  2017,'M1',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     8.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.868,  17,1.0000
  2018,'M2',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     8.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.868,  17,1.0000
  2085,'1 ',    -4.227,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  2230,'1 ',     9.963,     7.800,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.100,     5.000,   1,1.0000
  2230,'2 ',     5.000,     6.010,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.100,     5.000,   1,1.0000
  2234,'1 ',    16.389,     0.000,     0.000,     0.000,1.02500,     0,    21.100, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.100,     0.000,  44,1.0000
  2266,'1 ',   -18.034,     0.000,     0.000,     0.000,1.00000,     0,    20.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  2296,'10',     6.500,    -2.100,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.500,     0.000,  17,1.0000
  2296,'G6',     6.500,    -2.100,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.500,     0.000,  17,1.0000
  2296,'G7',     6.500,    -2.100,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.500,     0.000,  17,1.0000
  2296,'G8',     6.500,    -2.100,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.500,     0.000,  17,1.0000
  2296,'G9',     1.500,    -2.100,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000,  17,1.0000
  2336,'1 ',    28.732,     3.016,    20.100,   -20.100,1.00000,     0,    46.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.400,     0.000,  19,1.0000
  2389,'1 ',    13.864,    -2.790,    14.500,   -14.500,1.00000,     0,    30.000, 4.93000E-3, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
  2392,'1 ',    43.800,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'2 ',    25.023,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'3 ',    15.000,     7.089,     9.600,    -6.500,1.04000,     0,    22.100, 2.52000E-3, 3.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.900,     0.000, 301,1.0000
  2392,'4 ',    25.000,    11.815,    19.900,   -11.800,1.04000,     0,    37.800, 1.80000E-3, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.100,    10.000, 301,1.0000
  2402,'1 ',     1.800,    -0.471,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'2 ',    14.400,    -3.770,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.000, 192,1.0000
  2402,'3 ',     1.800,    -0.471,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'4 ',    12.133,    -3.176,     6.100,    -6.100,1.00000,     0,    12.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000, 192,1.0000
  2503,'G3',     7.500,    -5.013,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  2621,'G1',    12.000,    -5.681,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2622,'G2',    12.000,    -4.776,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2623,'G3',     3.500,    -2.182,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     0.600, 371,1.0000
  2624,'G4',     4.700,    -3.110,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.750, 371,1.0000
  2625,'G5',     5.900,    -2.754,    10.100,   -10.100,1.00000,     0,    20.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.800,     0.975, 371,1.0000
  2674,'G1',    15.760,    -1.658,     9.900,    -8.900,1.00000,     0,    35.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.600,     6.800, 193,1.0000
  2763,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2764,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2766,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2901,'1 ',    26.400,    -8.800,    -8.800,    -8.800,1.00000,     0,    27.900, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.400,     0.000,  44,1.0000
  2954,'M1',    -1.418,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  2954,'M2',    -1.377,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  2954,'M3',    -1.377,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  3062,'1 ',    -1.285,     0.000,     0.000,     0.000,1.00000,     0,     3.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.700,  17,1.0000
  3069,'1 ',    -5.852,     0.000,     0.000,    -3.800,1.04052,     0,    10.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.440,  17,1.0000
  3085,'1 ',    -4.227,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'2 ',    -4.227,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'3 ',    -4.227,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3181,'1 ',     0.000,     0.000,     0.500,    -0.400,1.02834,     0,     1.200, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.100,     0.000,  17,1.0000
  3187,'2 ',    61.600,    58.103,    68.700,   -49.200,1.03000,     0,   157.600, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.800,    24.000, 200,1.0000
  3234,'2 ',     8.200,     0.000,     0.000,     0.000,1.02500,     0,    18.500, 1.00000E-4, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.500,     0.000,  44,1.0000
  3247,'1 ',    55.000,    16.919,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  42,1.0000
  3251,'2 ',    29.600,     6.377,    14.400,   -16.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  43,1.0000
  3263,'1 ',    -5.494,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  3266,'2 ',   -18.034,     0.000,     0.000,     0.000,1.00000,     0,    26.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  3290,'1 ',    64.100,    31.000,    31.000,   -21.100,1.04000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  3336,'2 ',    22.000,    -7.854,    13.100,   -13.100,1.03000,     0,    30.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.000,     0.000,  19,1.0000
  3402,'1 ',     0.900,    -0.576,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'2 ',     2.400,    -1.537,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'3 ',     0.900,    -0.576,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'4 ',     2.400,    -1.537,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'5 ',     0.900,    -0.576,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'6 ',     7.500,    -4.804,     7.800,    -7.800,1.00000,     0,    16.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.200,     0.000, 192,1.0000
  3438,'5 ',    -6.653,    -3.800,    -3.800,    -3.800,1.00000,     0,     8.300, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.444,  17,1.0000
  3503,'G2',    13.000,    -5.134,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  3901,'2 ',     6.217,    -3.300,    -3.300,    -3.300,1.00000,     0,    10.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.900,     0.000,  44,1.0000
  3901,'3 ',     5.500,    -4.200,    -4.200,    -4.200,1.00000,     0,    13.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.500,     0.000,  44,1.0000
  4052,'1 ',    -1.871,     0.000,     0.000,     0.000,0.99067,     0,     3.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.400,  17,1.0000
  4060,'1 ',    -6.807,    -7.300,    -7.300,    -7.300,1.02752,     0,    15.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4080,'1 ',     0.294,    -0.900,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.800,     0.000,  17,1.0000
  4080,'2 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     0.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.800,     0.000,  17,1.0000
  4080,'3 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.800,     0.000,  17,1.0000
  4085,'1 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'2 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'3 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4111,'1 ',   -22.971,     0.000,     0.900,     0.000,1.00000,     0,    40.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -40.890,  17,1.0000
  4127,'G1',     6.246,    -2.510,     7.300,    -4.200,1.00000,     0,    15.000, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  53,1.0000
  4128,'G2',     0.000,     0.000,     5.900,    -3.300,1.00000,     0,    15.000, 0.00000E+0, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.300,     0.000,  53,1.0000
  4187,'1 ',    90.388,    88.629,    97.200,   -69.600,1.03000,     0,   262.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.700,    58.000, 200,1.0000
  4205,'1 ',    -1.227,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.000,  17,1.0000
  4205,'2 ',    -1.227,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4224,'DG',     1.269,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4226,'1 ',     0.619,    -1.100,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.200,     0.300,  17,1.0000
  4226,'2 ',     0.000,    -1.100,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.300,  17,1.0000
  4235,'DG',     1.500,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
  4237,'DG',     0.022,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
  4245,'DG',     0.075,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4246,'DG',     0.002,     1.330,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4247,'2 ',    64.100,    20.065,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  4247,'3 ',     7.161,     2.242,    10.900,    -7.200,1.04000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.500,     0.000,  42,1.0000
  4251,'1 ',    60.666,     7.676,    13.600,   -15.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  43,1.0000
  4263,'1 ',    -5.494,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  4264,'1 ',     7.640,     0.000,     0.000,     0.000,1.00000,     0,    21.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     0.000,  17,1.0000
  4290,'2 ',    10.000,    26.600,    31.000,   -21.100,1.03000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  4290,'3 ',    20.000,     9.818,    12.800,    -8.700,1.03000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,     0.000,  42,1.0000
  4296,'G1',     6.500,    -2.100,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.500,     0.000,  17,1.0000
  4296,'G2',     6.500,    -2.100,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.500,     0.000,  17,1.0000
  4296,'G3',     6.500,    -2.100,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.500,     0.000,  17,1.0000
  4296,'G4',     0.000,     0.000,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.500,     0.000,  17,1.0000
  4296,'G5',     2.900,    -2.100,     0.000,    -2.100,1.01000,     0,     8.100, 8.00000E-3, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.500,     0.000,  17,1.0000
  4336,'4 ',    24.000,    -5.494,     4.900,    -7.000,1.03000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,  19,1.0000
  4340,'3 ',     1.476,   -12.237,     8.500,   -12.300,1.00000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     0.000,  19,1.0000
  4384,'1 ',    -6.080,     0.000,     0.000,     0.000,1.00000,     0,    10.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.000,  17,1.0000
  4384,'2 ',    -4.729,     0.000,     0.000,     0.000,1.00000,     0,     8.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  4503,'G1',     7.300,    -4.987,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  4670,'1 ',     4.727,     3.152,     6.100,    -4.100,1.03000,     0,    13.900, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.700,     3.000,   8,1.0000
  4735,'G2',    14.200,   -11.843,    22.300,   -22.300,1.00000,     0,    36.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.700,     0.000, 190,1.0000
  4740,'G1',    27.594,   -10.711,    20.400,   -20.400,1.00000,     0,    33.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.500,     0.000, 190,1.0000
  4901,'4 ',    10.800,    -9.200,    -9.200,    -9.200,1.00000,     0,    29.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.200,     0.000,  44,1.0000
  4997,'1 ',    -4.189,    -4.700,    -4.700,    -4.700,1.03184,     0,     9.700, 0.00000E+0, 2.25140E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.700,  17,1.0000
  5329,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  6329,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  7329,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
 11002,'1 ',    13.568,    -1.171,    14.500,   -14.500,1.00000,     0,    30.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
 12358,'1 ',    17.000,   -13.409,    16.700,   -16.700,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 13358,'2 ',    17.000,   -11.230,    17.400,   -17.400,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 14370,'1 ',     8.800,    -5.470,     5.200,    -6.200,1.02000,     0,    28.000, 2.10000E-3, 1.97400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     1.000,  17,1.0000
 15343,'1 ',    15.500,    -7.008,    21.700,   -18.100,1.00000,     0,    46.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.800,     0.019, 421,1.0000
 16118,'1 ',     2.700,    -1.896,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     0.000,   1,1.0000
 16343,'1 ',    31.356,    -5.291,    20.500,   -17.100,1.00000,     0,    44.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.018, 421,1.0000
 16834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 17120,'1 ',    24.600,   -17.500,    35.400,   -17.500,0.99300,     0,    88.000, 1.70000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.200,     9.000, 451,1.0000
 17834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 18054,'1A',     0.000,     0.000,    50.000,   -30.000,1.09000,  1054,    50.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
 18142,'1 ',     1.010,    16.901,    26.800,   -18.200,1.05000,     0,    68.200, 5.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.000,    10.000,  43,1.0000
 18420,'M1',    -0.791,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18420,'M2',    -0.768,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18420,'M3',    -0.768,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 19142,'2 ',    16.722,    18.700,    18.700,   -12.700,1.05000,     0,    42.900, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.600,    10.000,  43,1.0000
 19145,'1 ',     2.601,     2.900,     2.900,    -2.000,1.05000,     0,     8.800, 3.20000E-3, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.800,   1,1.0000
 19834,'1 ',     0.000,     0.000,    11.200,    -9.500,1.00000,     0,    21.200, 0.00000E+0, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.900,  40,1.0000
 20000,'1 ',    52.200,   -18.100,    25.300,   -18.100,1.00000,     0,    58.000, 4.63100E-2, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.200,    15.000,  23,1.0000
 20000,'2 ',     6.100,   -12.500,    11.300,   -12.500,1.00000,     0,    32.900, 1.80000E-3, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     7.000,  23,1.0000
 20134,'5 ',     0.306,    -1.100,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.400,     0.000,   1,1.0000
 20134,'6 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'7 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'8 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'9 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 25516,'G1',     5.353,     4.149,    38.500,   -13.600,1.01000,     0,    67.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.900,     0.000,   5,1.0000
 26516,'G2',    12.800,     6.697,    62.000,   -26.000,1.01000,     0,   117.600, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   5,1.0000
 27516,'G3',    11.600,     6.559,    60.900,   -24.900,1.01000,     0,   127.300, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    20.360,   5,1.0000
 60789,'G1',     2.431,     3.615,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750,  10,1.0000
 60791,'G2',     0.000,    -2.477,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 60793,'G3',     0.000,    -2.319,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 6.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     0.600,  10,1.0000
 60846,'G4',     0.000,    -2.266,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.750,  10,1.0000
 60848,'G5',     0.000,    -2.196,     7.000,    -6.800,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 60850,'G6',     0.000,    -2.223,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 66328,'G2',    15.900,    -4.623,     7.900,   -11.400,1.00000,     0,    39.800, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.800,     0.000,  19,1.0000
 66435,'G2',    57.950,     0.000,     0.000,     0.000,1.00000,     0,    77.900, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    73.800,     0.000, 501,1.0000
 67221,'G1',    29.544,   -21.449,    52.500,   -52.500,1.00000,     0,    92.400, 0.00000E+0, 7.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.900,     0.000,  58,1.0000
 67328,'G1',    27.462,    -3.718,     5.500,    -7.900,1.00000,     0,    27.500, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.200,     0.000,  19,1.0000
 67435,'G1',    28.600,     0.000,     0.000,     0.000,1.00000,     0,    79.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.600,     0.000, 501,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,   895,'15', 1.52200E-1, 9.59900E-2,   0.00140,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.83,  17,1.0000
     2,    26,'99', 5.18200E-2, 1.18340E-1,   0.03019,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.29,  17,1.0000
     2,   164,'99', 3.82700E-2, 8.55800E-2,   0.02199,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.82,  17,1.0000
     3,     5,'23', 7.07400E-2, 1.57740E-1,   0.04078,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.49,  17,1.0000
     3,     7,'10', 3.91300E-2, 8.74300E-2,   0.02250,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.56,  17,1.0000
     4,     5,'23', 2.35500E-2, 5.07100E-2,   0.01347,   72.00,   72.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.47,  17,1.0000
     4,   934,'23', 2.04000E-3, 4.39000E-3,   0.00117,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.77,  17,1.0000
     5,   363,'92', 4.38500E-2, 9.77100E-2,   0.02543,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.72,  17,1.0000
     7,   417,'33', 3.31700E-2, 6.38500E-2,   0.01696,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.65,  17,1.0000
     8,     9,'97', 1.23600E-2, 2.76700E-2,   0.00712,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.46,  17,1.0000
     8,   164,'98', 9.37000E-3, 2.10200E-2,   0.00537,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.27,  17,1.0000
     9,   973,'99', 3.20200E-2, 7.15700E-2,   0.01840,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.55,  17,1.0000
    10,   410,'03', 2.53000E-3, 8.66000E-3,   0.00019,   56.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  17,1.0000
    10,   935,'26', 8.55400E-2, 1.76060E-1,   0.00335,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.81,  17,1.0000
    12,   412,'20', 2.98000E-2, 6.60500E-2,   0.01658,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.69,  17,1.0000
    12,   973,'99', 3.93600E-2, 8.79900E-2,   0.02263,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.06,  17,1.0000
    12,  1175,'99', 1.82500E-2, 4.08200E-2,   0.01048,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.00,   1,1.0000
    13,   962,'64', 0.00000E+0, 1.07000E-3,   0.00027,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.54,  17,1.0000
    15,   909,'45', 8.02000E-3, 2.69100E-2,   0.00674,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.53,  17,1.0000
    16,    19,'24', 3.22900E-2, 6.95300E-2,   0.01848,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.67,  17,1.0000
    17,   605,'15', 2.04000E-2, 4.62900E-2,   0.01173,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,  17,1.0000
    17,   820,'47', 1.59400E-2, 3.70100E-2,   0.00890,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.22,  17,1.0000
    17,   910,'45', 1.48700E-2, 5.68400E-2,   0.01610,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.58,  17,1.0000
    18,   913,'40', 1.52200E-2, 3.44200E-2,   0.00873,   89.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.55,  17,1.0000
    19,    21,'24', 1.94000E-2, 4.24000E-2,   0.01120,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,  23,1.0000
    19,   934,'24', 4.84400E-2, 1.04290E-1,   0.02772,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.36,  17,1.0000
    20,    39,'02', 8.00300E-2, 1.77580E-1,   0.04678,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.24,  17,1.0000
    20,    88,'40', 1.35200E-2, 3.05400E-2,   0.00748,  112.00,  135.00,  135.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,  17,1.0000
    20,    88,'71', 1.04900E-2, 4.00300E-2,   0.01139,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.61,  17,1.0000
    20,   397,'90', 3.58900E-2, 6.68300E-2,   0.01634,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.35,  17,1.0000
    26,   888,'44', 4.56000E-2, 8.54000E-2,   0.02070,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.31,  17,1.0000
    26,   947,'56', 1.21300E-2, 4.00100E-2,   0.01071,  126.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
    26,  1628,'72', 1.14500E-2, 4.25800E-2,   0.01233,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    27,    32,'23', 2.27080E-1, 2.55270E-1,   0.00445,   24.00,   24.00,   24.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.93,  17,1.0000
    27,   959,'33', 1.61810E-1, 2.25530E-1,   0.00390,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.21,  17,1.0000
    27,   993,'24', 3.66000E-3, 5.04000E-3,   0.00009,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
    31,   269,'12', 3.50600E-2, 7.78200E-2,   0.02044,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,  17,1.0000
    31,   272,'10', 1.55300E-2, 3.44600E-2,   0.00900,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    31,   828,'07', 1.52300E-2, 3.27700E-2,   0.00876,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,  17,1.0000
    35,    36,'02', 3.48400E-2, 7.78300E-2,   0.02006,  119.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.84,  17,1.0000
    35,   331,'36', 2.55600E-2, 5.73000E-2,   0.01480,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.76,  17,1.0000
    35,   815,'02', 2.37800E-2, 5.28100E-2,   0.01391,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.29,  17,1.0000
    36,    38,'01', 1.93200E-2, 4.32700E-2,   0.01111,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.08,  17,1.0000
    37,   809,'03', 3.30000E-4, 7.40000E-4,   0.00019,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.29,  17,1.0000
    38,   813,'01', 3.70500E-2, 8.25300E-2,   0.02099,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.91,  17,1.0000
    39,   330,'28', 1.79200E-2, 4.15800E-2,   0.01002,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.86,  17,1.0000
    39,   815,'02', 6.56000E-3, 1.45600E-2,   0.00383,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,  17,1.0000
    40,    63,'26', 2.22600E-2, 8.37900E-2,   0.02352,  169.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.63,  17,1.0000
    40,   366,'98', 6.34000E-3, 1.42100E-2,   0.00367,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.61,  17,1.0000
    40,   898,'47', 0.00000E+0, 3.80000E-4,   0.00010,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
    41,   844,'30', 3.62600E-2, 7.92700E-2,   0.02083,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
    41,   934,'23', 4.83800E-2, 1.04170E-1,   0.02768,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.05,  17,1.0000
    42,    51,'44', 1.42000E-2, 3.32000E-2,   0.00781,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.37,  17,1.0000
    42,   813,'01', 2.62000E-3, 5.81000E-3,   0.00148,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.97,  17,1.0000
    43,   314,'56', 6.10000E-4, 4.06000E-3,   0.00102,  229.00,  275.00,  303.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,  17,1.0000
    43,   314,'57', 6.70000E-4, 4.12000E-3,   0.00123,  246.00,  287.00,  316.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,  17,1.0000
    43,   734,'01', 6.10000E-4, 3.82000E-3,   0.00633,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.55,  29,1.0000
    43,   734,'03', 7.90000E-4, 4.85000E-3,   0.00813,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.99,  29,1.0000
    44,   844,'88', 0.00000E+0, 1.90000E-4,   0.00005,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.08,  17,1.0000
    47,   515,'36', 5.41000E-3, 1.20800E-2,   0.00312,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.77,  17,1.0000
    47,   961,'00', 9.60000E-3, 2.14800E-2,   0.00554,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.48,  17,1.0000
    48,   952,'06', 1.96000E-3, 4.38000E-3,   0.00112,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.73,  17,1.0000
    49,   423,'34', 2.21500E-2, 7.20800E-2,   0.01967,  158.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.44,  17,1.0000
    49,   812,'35', 4.25700E-2, 9.54400E-2,   0.02463,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.20,  17,1.0000
    50,   821,'08', 3.20000E-4, 1.90000E-3,   0.00034,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
    51,   330,'41', 3.03300E-2, 7.00200E-2,   0.01687,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.84,  17,1.0000
    52,   164,'26', 2.09500E-2, 5.46000E-2,   0.01353,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.23,  17,1.0000
    53,   267,'69', 8.60000E-4, 2.00000E-3,   0.00049,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.77,  17,1.0000
    55,    56,'05', 2.07000E-3, 4.65000E-3,   0.00120,  119.00,  113.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.83,  17,1.0000
    55,   173,'06', 1.56000E-3, 3.50000E-3,   0.00090,  120.00,  146.00,  161.00,  0.00000,  0.00045,  0.00000,  0.00045,1,1,   1.38,  17,1.0000
    56,    89,'65', 9.70000E-4, 3.00000E-3,   0.00080,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,  17,1.0000
    56,   110,'41', 0.00000E+0, 5.50000E-4,   0.00014,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.23,  17,1.0000
    57,   109,'42', 1.93000E-3, 2.54200E-2,   0.06278,  457.00,  457.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.22,  17,1.0000
    57,   313,'97', 5.80000E-4, 7.38000E-3,   0.01855,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
    57,   514,'21', 1.68000E-3, 1.93800E-2,   0.04846,  417.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.73,  17,1.0000
    57,   519,'20', 2.18000E-3, 2.22300E-2,   0.05341,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.94,  17,1.0000
    58,    61,'07', 4.57000E-3, 1.01500E-2,   0.00263,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.02,  17,1.0000
    58,    62,'09', 1.45000E-3, 3.25000E-3,   0.00083,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.28,  17,1.0000
    58,   718,'94', 4.63000E-3, 1.03700E-2,   0.00268,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.09,  17,1.0000
    58,   952,'06', 1.24200E-2, 2.78700E-2,   0.00717,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.01,  17,1.0000
    59,    60,'35', 1.38900E-2, 3.10700E-2,   0.00798,   96.00,   94.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.27,  17,1.0000
    59,   936,'08', 1.53000E-2, 3.44000E-2,   0.00820,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    60,   735,'07', 4.22000E-3, 9.46000E-3,   0.00244,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,  17,1.0000
    60,   821,'08', 2.13000E-3, 7.74000E-3,   0.00223,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,  17,1.0000
    61,    63,'61', 2.27000E-3, 8.74000E-3,   0.00241,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.31,  17,1.0000
    61,    63,'87', 2.60000E-3, 9.90000E-3,   0.00277,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.09,  17,1.0000
    62,    63,'81', 1.95000E-3, 6.72000E-3,   0.00182,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
    63,   750,'61', 2.58000E-2, 6.76900E-2,   0.01775,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.97,  17,1.0000
    63,   821,'08', 7.11000E-3, 2.58400E-2,   0.00743,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.66,  17,1.0000
    64,   923,'54', 3.78000E-3, 1.18200E-2,   0.00349,   96.00,   96.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.08,  17,1.0000
    65,    68,'74', 4.03700E-2, 9.03300E-2,   0.02321,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.66,  17,1.0000
    65,   101,'74', 3.07200E-2, 6.87300E-2,   0.01766,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.14,  17,1.0000
    65,   946,'30', 1.13300E-2, 2.43900E-2,   0.00648,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.84,  17,1.0000
    66,    89,'37', 3.76000E-3, 1.03100E-2,   0.00261,  103.00,  135.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.03,  17,1.0000
    67,   106,'15', 4.84000E-3, 1.84900E-2,   0.00522,  141.00,  163.00,  179.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.68,  17,1.0000
    67,   391,'73', 1.84000E-3, 6.22000E-3,   0.00168,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.52,  17,1.0000
    67,   394,'46', 1.26000E-3, 4.56000E-3,   0.00124,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.41,  17,1.0000
    68,    76,'01', 5.41100E-2, 1.20920E-1,   0.03110,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.77,  17,1.0000
    68,  1367,'77', 3.88300E-2, 8.46200E-2,   0.02218,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000
    69,   987,'38', 1.66000E-3, 4.83000E-3,   0.00125,  111.00,  141.00,  155.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,  17,1.0000
    70,    94,'29', 1.32700E-2, 2.91400E-2,   0.00779,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.78,  17,1.0000
    70,   946,'30', 2.20700E-2, 4.78400E-2,   0.01266,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.25,  17,1.0000
    71,   951,'61', 3.95030E-1, 3.48290E-1,   0.00600,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.12,  17,1.0000
    72,   892,'04', 2.25200E-2, 4.42600E-2,   0.01095,   75.00,   79.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.01,  17,1.0000
    72,  1490,'04', 4.40000E-4, 8.70000E-4,   0.00021,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    73,    78,'02', 8.08200E-2, 1.80340E-1,   0.04660,   87.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.62,  17,1.0000
    73,   483,'81', 1.18000E-3, 4.56000E-3,   0.00127,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.87,  17,1.0000
    73,   715,'69', 1.05000E-3, 2.31000E-3,   0.00058,   86.00,  115.00,  126.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.89,  17,1.0000
    73,   809,'03', 1.26000E-3, 2.81000E-3,   0.00073,   83.00,   83.00,   91.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.11,  17,1.0000
    74,   648,'85', 1.90000E-4, 1.11000E-3,   0.00052,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
    74,   814,'49', 2.22100E-2, 4.83800E-2,   0.01274,  121.00,  149.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,  17,1.0000
    74,   989,'03', 3.70000E-4, 8.50000E-4,   0.00021,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    75,   809,'03', 3.28300E-2, 7.37000E-2,   0.01897,  121.00,  145.00,  159.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.05,  17,1.0000
    75,   989,'03', 3.17900E-2, 7.26300E-2,   0.01824,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,  17,1.0000
    76,  1007,'01', 2.45800E-2, 7.74600E-2,   0.02093,  139.92,  179.21,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.01,   1,1.0000
    77,   361,'17', 4.31980E-1, 3.75170E-1,   0.00667,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  38.40,  17,1.0000
    77,   951,'61', 3.63100E-2, 3.20200E-2,   0.00055,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.23,  17,1.0000
    78,  1491,'02', 1.04790E-1, 2.29540E-1,   0.06175,   95.83,  110.21,  110.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.09,   1,1.0000
    79,   766,'29', 1.75900E-2, 3.93300E-2,   0.01031,  109.25,  139.92,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
    79,  1490,'50', 3.62200E-2, 8.14200E-2,   0.02025,  183.04,  183.04,  183.04,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.34,   1,1.0000
    80,   812,'35', 1.84400E-2, 4.01500E-2,   0.00583,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.15,  17,1.0000
    81,   128,'14', 5.28000E-3, 3.03900E-2,   0.11800,  481.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.02,  17,1.0000
    81,   147,'14', 9.34000E-3, 5.34800E-2,   0.20893,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.89,  17,1.0000
    82,   924,'64', 0.00000E+0, 2.30000E-4,   0.00006,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.09,  17,1.0000
    83,  1028,'29', 2.30000E-4, 7.30000E-4,   0.00020,  102.54,  102.54,  102.54,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
    85,   164,'25', 9.15000E-3, 3.59900E-2,   0.00961,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,  17,1.0000
    86,   648,'15', 2.45400E-2, 5.30900E-2,   0.01403,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,  17,1.0000
    87,   649,'54', 5.00000E-5, 2.90000E-4,   0.00125,  333.00,  333.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
    88,   820,'47', 6.88600E-2, 1.59960E-1,   0.03850,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.33,  17,1.0000
    88,   830,'54', 5.68000E-3, 3.20600E-2,   0.00615,  263.00,  263.00,  289.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.03,  17,1.0000
    88,   910,'45', 3.73600E-2, 1.42820E-1,   0.04050,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.24,  17,1.0000
    88,   913,'40', 4.98300E-2, 1.12750E-1,   0.02726,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.41,  17,1.0000
    89,    91,'80', 2.88800E-2, 7.94000E-2,   0.02607,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.21,  17,1.0000
    89,   125,'15', 1.82000E-3, 4.07000E-3,   0.00105,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.61,  17,1.0000
    89,   209,'97', 1.31600E-2, 2.95300E-2,   0.00769,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.69,  17,1.0000
    89,   750,'61', 1.48000E-3, 9.44000E-3,   0.00240,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  17,1.0000
    89,   938,'22', 8.90000E-4, 3.41000E-3,   0.00097,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.42,  17,1.0000
    89,   970,'31', 1.66000E-3, 6.52000E-3,   0.00172,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.61,  17,1.0000
    89,   987,'38', 6.44000E-3, 1.88200E-2,   0.00490,  111.00,  141.00,  141.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,  17,1.0000
    90,   135,'73', 1.69100E-2, 8.95300E-2,   0.35556,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.72,  17,1.0000
    90,   135,'74', 1.81100E-2, 8.95500E-2,   0.35557,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 144.70,  17,1.0000
    91,    93,'58', 4.54200E-2, 1.13550E-1,   0.02916,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.93,  17,1.0000
    91,   218,'04', 6.08000E-3, 1.31000E-2,   0.00350,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,  17,1.0000
    93,    95,'16', 4.50900E-2, 1.02880E-1,   0.02558,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.06,  17,1.0000
    93,   803,'04', 3.89000E-3, 1.25700E-2,   0.00347,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.11,  17,1.0000
    93,   899,'29', 2.19000E-3, 4.90000E-3,   0.00126,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.95,  17,1.0000
    94,   899,'29', 3.72900E-2, 8.05100E-2,   0.02127,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.41,  17,1.0000
    95,   116,'80', 3.15600E-2, 6.17100E-2,   0.01789,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,  17,1.0000
    95,   192,'83', 2.10000E-2, 4.60000E-2,   0.01200,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    96,   218,'39', 1.94900E-2, 4.19600E-2,   0.01122,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,  17,1.0000
    96,   311,'38', 3.26900E-2, 7.32400E-2,   0.01888,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.17,  17,1.0000
    96,   359,'39', 1.74300E-2, 5.45100E-2,   0.01526,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.57,  17,1.0000
    97,   956,'58', 6.27000E-3, 1.39200E-2,   0.00363,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.54,  17,1.0000
    98,   956,'57', 3.68600E-2, 8.19800E-2,   0.02131,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.57,  17,1.0000
    99,   100,'17', 6.09400E-2, 1.31420E-1,   0.03489,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.30,  17,1.0000
    99,   780,'37', 1.12300E-2, 3.71000E-2,   0.01054,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.27,  17,1.0000
    99,   882,'48', 3.56400E-2, 1.36020E-1,   0.03859,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.60,  17,1.0000
    99,   956,'57', 1.13200E-2, 2.51700E-2,   0.00655,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   100,   104,'70', 4.68900E-2, 1.02080E-1,   0.02682,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.98,  17,1.0000
   101,   209,'74', 2.62900E-2, 5.93400E-2,   0.01506,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.21,  17,1.0000
   103,   104,'18', 3.49500E-2, 1.67370E-1,   0.07914,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.46,  17,1.0000
   104,   890,'19', 3.28600E-2, 7.28900E-2,   0.01826,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.56,  17,1.0000
   105,   356,'37', 8.92000E-3, 2.00000E-2,   0.00515,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.96,  17,1.0000
   105,   374,'05', 3.48200E-2, 7.80600E-2,   0.02015,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.01,  17,1.0000
   106,   936,'08', 1.12000E-2, 2.51000E-2,   0.00650,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   107,   370,'19', 1.29300E-2, 2.88100E-2,   0.00721,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.79,  17,1.0000
   107,   883,'19', 0.00000E+0, 4.30000E-4,   0.00011,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.17,  17,1.0000
   109,   771,'43', 9.70000E-4, 1.24400E-2,   0.03124,  457.00,  457.00,  457.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.27,  17,1.0000
   109,  1348,'60', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   109,  1348,'61', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   111,   267,'71', 3.80000E-4, 1.44000E-3,   0.00040,  120.00,  120.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   112,   989,'03', 0.00000E+0, 3.00000E-4,   0.00008,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   113,   116,'80', 1.31700E-2, 3.01300E-2,   0.00749,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.74,  17,1.0000
   113,   119,'80', 1.22100E-2, 2.94100E-2,   0.00670,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.91,  17,1.0000
   114,   116,'80', 1.38900E-2, 2.58700E-2,   0.00630,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.81,  17,1.0000
   115,   117,'80', 2.36000E-3, 8.35000E-3,   0.00423,  174.00,  215.00,  237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.92,  17,1.0000
   115,   119,'80', 4.25000E-3, 1.10200E-2,   0.00427,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   117,   118,'51', 0.00000E+0, 1.00000E-4,   0.00000,  280.00,  280.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
   118,   120,'80', 1.42000E-2, 4.93300E-2,   0.02094,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.16,  17,1.0000
   118,   664,'55', 1.11000E-2, 2.41000E-2,   0.00630,  120.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.54,  17,1.0000
   118,   780,'48', 1.25800E-2, 4.15400E-2,   0.01176,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.17,  17,1.0000
   119,   148,'68', 4.63000E-3, 1.49900E-2,   0.00404,  180.00,  220.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.07,  17,1.0000
   119,   148,'78', 4.55000E-3, 1.47300E-2,   0.00396,  180.00,  242.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.96,  17,1.0000
   120,   121,'80', 3.18800E-2, 7.29500E-2,   0.01812,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.41,  17,1.0000
   121,   123,'80', 1.66400E-2, 3.80600E-2,   0.00945,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.81,  17,1.0000
   122,   982,'89', 1.69300E-2, 3.13700E-2,   0.00772,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.96,  17,1.0000
   123,   957,'66', 8.18000E-3, 1.81600E-2,   0.00478,   81.00,  122.00,  134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.39,  17,1.0000
   123,   982,'80', 2.07400E-2, 4.74400E-2,   0.01179,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.47,  17,1.0000
   124,   883,'19', 3.48900E-2, 7.62100E-2,   0.01909,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.84,  17,1.0000
   124,   957,'66', 1.00800E-2, 2.24000E-2,   0.00589,   78.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.96,  17,1.0000
   125,   173,'05', 1.56000E-3, 3.49000E-3,   0.00009,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,  17,1.0000
   126,   957,'66', 4.82000E-3, 1.08100E-2,   0.00279,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   127,   198,'81', 5.50000E-4, 2.80000E-3,   0.00180,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,   3,1.0000
   127,   561,'83', 4.25000E-3, 2.30400E-2,   0.01149,  313.00,  375.00,  413.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   3,1.0000
   127,   572,'82', 3.80000E-3, 1.90600E-2,   0.01243,  287.00,  350.00,  350.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.04,   3,1.0000
   127,   576,'71', 4.11000E-3, 2.40000E-2,   0.01081,  328.00,  406.00,  447.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.49,  17,1.0000
   128,   136,'46', 1.97000E-3, 1.11100E-2,   0.04582,  494.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.48,  17,1.0000
   128,   152,'10', 1.77600E-2, 9.51400E-2,   0.36805,  466.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.89,  17,1.0000
   128,   511,'57', 1.00000E-5, 1.30000E-4,   0.00031,  594.00,  713.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   128,   512,'09', 5.20000E-4, 3.10000E-3,   0.01131,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,  17,1.0000
   128,   514,'47', 2.58000E-3, 1.61000E-2,   0.05745,  493.00,  611.00,  733.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.38,  17,1.0000
   128,   518,'56', 9.10000E-4, 6.24000E-3,   0.01774,  419.00,  517.00,  620.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.17,   5,1.0000
   128,   521,'08', 1.17000E-3, 6.26000E-3,   0.02438,  505.00,  648.00,  778.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,  17,1.0000
   128,   893,'08', 1.59000E-3, 9.13000E-3,   0.03563,  505.00,  648.00,  777.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.08,  17,1.0000
   131,   807,'12', 0.00000E+0, 3.50000E-4,   0.00001,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.04,  17,1.0000
   131,   958,'34', 0.00000E+0, 8.90000E-4,   0.00002,   42.00,   51.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,  17,1.0000
   132,   983,'67', 1.07100E-2, 2.45500E-2,   0.00611,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.53,  17,1.0000
   133,   135,'02', 2.21000E-3, 1.53800E-2,   0.04791,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.01,  17,1.0000
   133,   137,'05', 7.86000E-3, 5.34200E-2,   0.12038,  299.00,  437.00,  524.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.66,  17,1.0000
   134,   364,'96', 2.96400E-2, 6.68200E-2,   0.01782,  121.00,  149.00,  164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.93,  17,1.0000
   134,   964,'56', 4.77000E-3, 1.57100E-2,   0.00421,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.31,  17,1.0000
   135,   155,'22', 1.76300E-2, 9.73800E-2,   0.37099,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.14,  17,1.0000
   135,   155,'26', 1.79200E-2, 9.72100E-2,   0.37189,  481.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.72,  17,1.0000
   135,   163,'19', 1.16700E-2, 6.57800E-2,   0.25760,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.85,  17,1.0000
   135,   163,'89', 1.17600E-2, 6.54600E-2,   0.25437,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.25,  17,1.0000
   135,   488,'46', 5.62000E-3, 3.31500E-2,   0.11613,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.00,  17,1.0000
   135,   505,'45', 8.94000E-3, 4.85900E-2,   0.19665,  481.00,  581.00,  581.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.82,   5,1.0000
   136,   514,'15', 5.80000E-4, 4.94000E-3,   0.01164,  492.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.86,  17,1.0000
   136,   785,'59', 4.00000E-4, 2.12000E-3,   0.00849,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.28,  17,1.0000
   136,   893,'08', 3.70000E-4, 2.14000E-3,   0.00835,  499.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,  17,1.0000
   137,   519,'20', 9.60000E-4, 6.48000E-3,   0.01457,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.07,  17,1.0000
   137,   955,'30', 9.70000E-4, 8.22000E-3,   0.01928,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.73,   5,1.0000
   138,   488,'13', 5.25000E-3, 2.79500E-2,   0.10408,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   138,  1228,'13', 2.02300E-2, 1.08280E-1,   0.35368,  332.00,  332.00,  405.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 159.61,   1,1.0000
   141,   909,'45', 0.00000E+0, 1.00000E-4,   0.00001,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   142,   946,'32', 9.64000E-3, 2.07700E-2,   0.00552,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.38,  17,1.0000
   144,  1238,'36', 3.06900E-2, 6.68400E-2,   0.01461,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
   144,  1290,'38', 2.39300E-2, 5.34400E-2,   0.01656,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000
   147,   152,'14', 1.89000E-3, 1.08700E-2,   0.04236,  466.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.81,  17,1.0000
   148,   383,'56', 1.00500E-2, 3.26100E-2,   0.00912,  154.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   383,'93', 1.00600E-2, 3.26200E-2,   0.00913,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   384,'59', 1.41100E-2, 4.58100E-2,   0.01232,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.44,  17,1.0000
   150,   995,'95', 0.00000E+0, 4.20000E-4,   0.00097,  481.00,  581.00,  697.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
   152,   155,'00', 3.08000E-3, 1.92300E-2,   0.07413,  584.00,  705.00,  776.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.63,  17,1.0000
   152,   160,'25', 1.67900E-2, 9.69500E-2,   0.34640,  466.00,  559.00,  671.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.13,  17,1.0000
   152,   160,'29', 1.68000E-2, 9.69200E-2,   0.34635,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.08,  17,1.0000
   152,   988,'01', 9.55000E-3, 5.94000E-2,   0.22910,  408.00,  494.00,  494.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.57,  17,1.0000
   152,  1422,'12', 7.90000E-3, 4.16000E-2,   0.15797,  499.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.69,  17,1.0000
   153,   995,'95', 3.86000E-3, 2.43200E-2,   0.09232,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.15,  17,1.0000
   155,   161,'06', 1.71900E-2, 9.75900E-2,   0.35521,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.53,  17,1.0000
   155,   161,'28', 1.52600E-2, 9.76000E-2,   0.35374,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.51,  17,1.0000
   155,   187,'18', 1.69400E-2, 9.49200E-2,   0.37130,  447.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.93,  17,1.0000
   155,   420,'03', 1.45500E-2, 9.07700E-2,   0.35573,  448.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.52,  17,1.0000
   155,   420,'90', 1.45200E-2, 9.04600E-2,   0.35596,  466.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.36,  17,1.0000
   155,   995,'95', 7.56000E-3, 4.50300E-2,   0.17424,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.53,  17,1.0000
   156,   988,'01', 0.00000E+0, 1.00000E-4,   0.00002,  481.00,  581.00,  639.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   157,   951,'61', 8.50000E-2, 7.38200E-2,   0.00131,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.56,  17,1.0000
   158, 90000,'01', 1.94000E-3, 2.67300E-2,   2.67263, 1222.00, 2474.00, 3216.00,  0.00000, -1.22450,  0.00000,  0.00000,1,1, 211.50,  17,1.0000
   159,   160,'36', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,  17,1.0000
   159,   160,'37', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.99,  17,1.0000
   159,   943,'24', 1.32800E-2, 7.27900E-2,   0.29020,  547.00,  624.00,  749.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   159,   943,'27', 1.24400E-2, 7.26500E-2,   0.29103,  576.00,  624.00,  624.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   160,   162,'17', 1.14000E-3, 9.73000E-3,   0.02254,  478.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.57,  17,1.0000
   160,   187,'32', 3.27000E-3, 2.50900E-2,   0.06789,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.83,  17,1.0000
   160,   544,'80', 9.40000E-4, 9.59000E-3,   0.02338,  489.00,  574.00,  574.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,  17,1.0000
   160,   988,'01', 5.22000E-3, 3.79800E-2,   0.11584,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.55,  17,1.0000
   161,   162,'16', 1.49000E-3, 1.01000E-2,   0.02258,  408.00,  494.00,  543.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.81,  17,1.0000
   163,   298,'07', 3.42000E-3, 1.81300E-2,   0.07237,  594.00,  624.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.54,  17,1.0000
   163,  1260,'38', 6.82000E-3, 4.04300E-2,   0.16872,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.04,   1,1.0000
   163,  1260,'39', 6.87000E-3, 4.03700E-2,   0.16872,  594.00,  624.00,  748.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
   165,   167,'67', 6.49000E-3, 3.98400E-2,   0.15708,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   167,'68', 6.46000E-3, 3.98600E-2,   0.15707,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   346,'55', 3.30000E-3, 2.01900E-2,   0.07971,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   165,   346,'56', 3.30000E-3, 2.02100E-2,   0.07970,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   165,   544,'11', 1.88400E-2, 9.99600E-2,   0.37403,  341.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 149.65,  17,1.0000
   166,   409,'16', 2.69600E-2, 6.07000E-2,   0.01550,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.82,  17,1.0000
   166,   748,'08', 1.22900E-2, 2.74800E-2,   0.00711,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.85,  17,1.0000
   166,   837,'03', 4.94000E-3, 1.06800E-2,   0.00285,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   167,   451,'40', 1.49000E-3, 1.26300E-2,   0.02981,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.04,  17,1.0000
   167,   943,'36', 1.02500E-2, 7.13700E-2,   0.21223,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.51,  17,1.0000
   168,   178,'51', 4.50400E-2, 8.93000E-2,   0.00183,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.94,  17,1.0000
   168,   194,'51', 5.23790E-1, 4.67850E-1,   0.00806,   22.00,   27.00,   29.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.93,  17,1.0000
   169,   950,'42', 0.00000E+0, 1.53000E-3,   0.00037,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   170,   184,'60', 1.91800E-2, 4.77000E-2,   0.01014,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.04,  17,1.0000
   170,   191,'33', 7.12000E-3, 2.37000E-2,   0.00591,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.13,  17,1.0000
   171,   180,'56', 2.12400E-2, 7.01600E-2,   0.01858,  108.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.19, 191,1.0000
   171,   193,'87', 3.13000E-3, 7.16000E-3,   0.00178,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.79,  17,1.0000
   171,   216,'58', 1.01500E-2, 2.32100E-2,   0.00578,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
   171,   329,'77', 3.28000E-2, 1.33650E-1,   0.03330,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.08,  17,1.0000
   171,   925,'03', 2.44800E-2, 6.61300E-2,   0.01447,   80.00,  116.00,  128.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.88,  17,1.0000
   171,   950,'54', 1.15400E-2, 3.13600E-2,   0.00720,  112.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.55,  17,1.0000
   175,   923,'54', 0.00000E+0, 2.90000E-4,   0.00006,  130.00,  160.00,  176.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,  17,1.0000
   177,   295,'31', 1.44600E-2, 3.24100E-2,   0.00843,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.87,  17,1.0000
   177,   810,'88', 1.15400E-2, 2.56300E-2,   0.00674,  121.00,  142.00,  156.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.52,  17,1.0000
   179,  1227,'38', 4.23700E-2, 9.22800E-2,   0.02049,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000
   179,  1290,'21', 1.99100E-2, 4.44700E-2,   0.01377,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000
   180,   191,'59', 1.26200E-2, 4.76300E-2,   0.01319,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.55,  17,1.0000
   180,   310,'13', 3.51500E-2, 1.41970E-1,   0.07963,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.93,  17,1.0000
   180,   900,'50', 3.97000E-3, 2.63900E-2,   0.00673,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,  17,1.0000
   180,   982,'80', 4.71800E-2, 1.07920E-1,   0.02681,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   184,   552,'50', 1.13900E-2, 2.83500E-2,   0.00596,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.06,  17,1.0000
   184,   564,'81', 2.14000E-3, 8.12000E-3,   0.00233,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.39,   3,1.0000
   195,   310,'84', 3.03000E-3, 6.93000E-3,   0.00172,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,  17,1.0000
   195,   965,'85', 2.39000E-3, 5.48000E-3,   0.00136,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,  17,1.0000
   198,   290,'02', 6.90000E-4, 4.23000E-3,   0.00371,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,  42,1.0000
   198,   295,'11', 1.23100E-2, 2.76500E-2,   0.00717,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.96,  17,1.0000
   199,   210,'50', 8.60000E-4, 1.93000E-3,   0.00049,   98.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.77,  17,1.0000
   201,   925,'3A', 0.00000E+0, 1.20000E-3,   0.00031,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
   202,   444,'03', 2.40500E-2, 6.10700E-2,   0.01521,   97.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.66,  17,1.0000
   202,   551,'80', 1.30000E-4, 7.10000E-4,   0.00040,  260.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.42,   3,1.0000
