                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

    2 BUS002   500   1  0.992  -29.9      0.0   1750.0     0.0 --------------------------------------------------------------------
                     1  496.0             0.0    -56.0     0.0     3 BUS003   345  1    1  -1050.0   81.7  1.000LK
                                                                   4 BUS004  20.0  1    1   -700.0  -25.7  0.955LK
    3 BUS003   345   1  0.992  -21.0      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  342.3             0.0      0.0     0.0     2 BUS002   500  1    1   1050.0   82.9  1.000UN
                                                                   8 BUS008   345  1    1  -1050.0  -82.9
    4 BUS004  20.0   1  1.050  -23.6    800.0    100.0     0.0 --------------------------------------------------------------------
                     1  21.00           104.3R     0.0     0.0     2 BUS002   500  1    1    700.0  104.3  0.955UN

    5 BUS005   345   1  1.056   -0.1      0.0   2350.0     0.0 --------------------------------------------------------------------
                     1  364.4             0.0   -100.0     0.0     6 BUS006  22.0  1    1   -948.0   61.1  1.000LK
                                                                  11 BUS011  20.0  1    1  -1950.0  525.3  1.000LK
                                                                  17 BUS017   345  1    1    158.8 -118.3
                                                                 160 BUS160   345  1    1    114.7 -144.3
                                                                 190 BUS190   345  1    1     99.1  -75.1
                                                                 191 BUS191   345  1    1    175.4 -148.7
    6 BUS006  22.0   1  1.055    6.0   1048.0    100.0     0.0 --------------------------------------------------------------------
                     1  23.21            39.0R     0.0     0.0     5 BUS005   345  1    1    948.0   39.0  1.000UN

    7 BUS007   500   1  1.034  -11.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  517.2             0.0      0.0  1070.2     8 BUS008   345  1    1   -382.5 -443.5  1.063LK
                                                                   8 BUS008   345  2    1   -382.5 -443.5  1.063LK
                                                                  28 BUS028   500  1    1    765.0 -183.1
    8 BUS008   345   1  1.024   -9.1      0.0    239.0     0.0 --------------------------------------------------------------------
                     1  353.4             0.0     20.0    83.9     3 BUS003   345  1    1   1070.1   44.1
                                                                   7 BUS007   500  1    1    382.5  483.4  1.063UN
                                                                   7 BUS007   500  2    1    382.5  483.4  1.063UN
                                                                   9 BUS009  22.0  1    1  -2060.0 -330.7  1.000LK
                                                                  10 BUS010   230  1    1     70.1   12.6  1.000LK
                                                                  10 BUS010   230  2    1     69.6   12.5  1.000LK
                                                                  17 BUS017   345  1    1    -68.9 -722.5
                                                                 163 BUS163   345  1    1    -85.0  -86.7
    9 BUS009  22.0   1  1.050   -2.6   2160.0    100.0     0.0 --------------------------------------------------------------------
                     1  23.10           575.5R     0.0     0.0     8 BUS008   345  1    1   2060.0  575.5  1.000UN

   10 BUS010   230   1  1.022   -9.6      0.0    139.7     0.0 --------------------------------------------------------------------
                     1  235.1             0.0     23.8     0.0     8 BUS008   345  1    1    -70.1  -12.0  1.000UN
                                                                   8 BUS008   345  2    1    -69.6  -11.8  1.000UN
   11 BUS011  20.0   1  1.020   15.7   2050.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.40            23.0R     0.0     0.0     5 BUS005   345  1    1   1950.0   23.0  1.000UN

   12 BUS012   500   1  1.062  -23.3      0.0     90.0     0.0 --------------------------------------------------------------------
                     1  531.0             0.0     70.0   214.3    13 BUS013  26.0  1    1  -1590.0 -159.6  1.080LK
                                                                  20 BUS020   500  1    1    482.3   17.9
                                                                  22 BUS022   500  1    1    309.6 -222.0
                                                                 139 BUS139   500  1    1    811.5   65.1
                                                                 194 BUS194   230  1    1   -103.3   14.3  1.000LK
   13 BUS013  26.0   1  1.000  -17.1   1690.0    100.0     0.0 --------------------------------------------------------------------
                     1  26.00           335.5R     0.0     0.0    12 BUS012   500  1    1   1590.0  335.5  1.080UN                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

   14 BUS014   500   1  1.054  -24.6      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  526.9             0.0      0.0   434.2    21 BUS021   500  1    1   -480.6 -162.0
                                                                  24 BUS024   500  1    1    334.5 -158.3
                                                                  26 BUS026   500  1    1    901.3 -111.7
                                                                  29 BUS029   500  1    1   -755.2   -2.3
   15 BUS015  24.0   1  1.000  -21.7   2640.0    100.0     0.0 --------------------------------------------------------------------
                     1  24.00          1235.0R     0.0     0.0    16 BUS016   500  1    1   2540.0 1235.0  1.106UN

   16 BUS016   500   1  1.046  -29.3      0.0    793.4     0.0 --------------------------------------------------------------------
                     1  523.0             0.0    207.0   765.8    15 BUS015  24.0  1    1  -2535.2 -840.2  1.106LK
                                                                  19 BUS019   500  1    1    -11.5  -32.1
                                                                  19 BUS019   500  2    1    -11.5  -32.1
                                                                 136 BUS136   500  1    1    882.4  -34.2
                                                                 136 BUS136   500  2    1    882.4  -34.2
   17 BUS017   345   1  1.062   -9.1      0.0    840.0     0.0 --------------------------------------------------------------------
                     1  366.3             0.0      5.0  -439.6     5 BUS005   345  1    1   -156.6  -81.0
                                                                   8 BUS008   345  1    1     71.4  739.2
                                                                  18 BUS018  22.0  1    1   -862.0 -191.6  1.043LK
                                                                 192 BUS192   345  1    1    107.2  -32.0
   18 BUS018  22.0   1  1.030   -6.2    962.0    100.0     0.0 --------------------------------------------------------------------
                     1  22.66           236.8R     0.0     0.0    17 BUS017   345  1    1    862.0  236.8  1.043UN

   19 BUS019   500   1  1.044  -29.3      0.0    617.0     0.0 --------------------------------------------------------------------
                     1  522.2             0.0    120.0   465.8    16 BUS016   500  1    1     11.5  -66.5
                                                                  16 BUS016   500  2    1     11.5  -66.5
                                                                  23 BUS023   500  1    1   -307.3 -270.0
                                                                  25 BUS025   500  1    1   -332.6 -182.7
   20 BUS020   500   1  1.064  -21.7      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  531.8             0.0      0.0     0.0    12 BUS012   500  1    1   -482.3  -30.9
                                                                  21 BUS021   500  1    1    482.3   30.9
   21 BUS021   500   1  1.044  -26.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  522.2             0.0      0.0     0.0    14 BUS014   500  1    1    480.6  147.3
                                                                  20 BUS020   500  1    1   -480.6 -147.3
   22 BUS022   500   1  1.038  -21.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  518.9             0.0      0.0     0.0    12 BUS012   500  1    1   -309.6  206.7
                                                                  23 BUS023   500  1    1    309.6 -206.7
   23 BUS023   500   1  1.014  -31.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  507.2             0.0      0.0     0.0    19 BUS019   500  1    1    307.3  251.8
                                                                  22 BUS022   500  1    1   -307.3 -251.8
   24 BUS024   500   1  1.042  -23.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  520.9             0.0      0.0     0.0    14 BUS014   500  1    1   -334.5  148.1
                                                                  25 BUS025   500  1    1    334.5 -148.1
   25 BUS025   500   1  1.030  -30.7      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  515.2             0.0      0.0     0.0    19 BUS019   500  1    1    332.6  171.8
                                                                  24 BUS024   500  1    1   -332.6 -171.8
   26 BUS026   500   1  1.046  -16.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  523.1             0.0      0.0     0.0    14 BUS014   500  1    1   -901.3  -21.6
                                                                  27 BUS027   500  1    1    901.3   21.6
   27 BUS027   500   1  1.008  -40.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  504.2             0.0      0.0     0.0    26 BUS026   500  1    1   -884.9  -45.0
                                                                 139 BUS139   500  1    1    884.9   45.0                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

   28 BUS028   500   1  1.028   -9.8      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  513.9             0.0      0.0     0.0     7 BUS007   500  1    1   -765.0  159.5
                                                                  29 BUS029   500  1    1    765.0 -159.5
   29 BUS029   500   1  1.055  -27.0      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  527.3             0.0      0.0     0.0    14 BUS014   500  1    1    755.2  -29.1
                                                                  28 BUS028   500  1    1   -755.2   29.1
   30 BUS030  20.0   1  1.000   37.8   4450.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.00          1050.8R     0.0     0.0    31 BUS031   500  1    1   4350.0 1050.8  1.050UN

   31 BUS031   500   1  1.036   34.0      0.0   4400.0     0.0 --------------------------------------------------------------------
                     1  517.9             0.0   1000.0     0.0    30 BUS030  20.0  1    1  -4350.0 -750.4  1.050LK
                                                                  32 BUS032   500  1    1   -748.5  -81.7
                                                                  80 BUS080   500  1    1    698.5 -167.9
   32 BUS032   500   1  1.078   62.3      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  539.2             0.0      0.0     0.0    31 BUS031   500  1    1    767.7  -49.7
                                                                  33 BUS033   230  1    1   -767.7   49.7  1.100LK
   33 BUS033   230   1  0.978   66.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  225.0             0.0      0.0     0.0    32 BUS032   500  1    1    767.7   11.9  1.100UN
                                                                  34 BUS034   230  1    1   -767.7  -11.9
   34 BUS034   230   1  1.001   76.0      0.0   3600.0     0.0 --------------------------------------------------------------------
                     1  230.3             0.0    700.0     0.0    33 BUS033   230  1    1    780.0   56.8
                                                                  35 BUS035  20.0  1    1  -4380.0 -756.8  1.000LK
   35 BUS035  20.0   1  1.020   80.9   4480.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.40          1151.1R     0.0     0.0    34 BUS034   230  1    1   4380.0 1151.1  1.000UN

   36 BUS036  22.0   1  1.050    0.6   1640.0    100.0     0.0 --------------------------------------------------------------------
                     1  23.10           124.5R     0.0     0.0    85 BUS085   345  1    1   1540.0  124.5  1.000UN

   37 BUS037   500   1  1.026  -41.6      0.0  -1862.0     0.0 --------------------------------------------------------------------
                     1  512.8             0.0    971.0  -210.4    38 BUS038   500  1    1    434.7 -312.3
                                                                  56 BUS056   500  1    1    637.6  -85.1
                                                                  64 BUS064   500  1    1    394.8 -181.6
                                                                  64 BUS064   500  2    1    394.8 -181.6
   38 BUS038   500   1  1.069  -45.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  534.4             0.0      0.0     0.0    37 BUS037   500  1    1   -433.0  201.9
                                                                  48 BUS048   230  1    1    433.0 -201.9  1.050LK
   39 BUS039   230   1  1.039  -47.1      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  239.1             0.0      0.0     0.0    40 BUS040  18.0  1    1    -99.9  -43.3  1.000LK
                                                                  46 BUS046   230  1    1     18.1   13.3
                                                                  48 BUS048   230  1    1     26.5   15.0
                                                                  59 BUS059   230  1    1     64.8   13.9
                                                                  60 BUS060   230  1    1     -9.4    1.2
   40 BUS040  18.0   1  1.050  -45.8    200.0    100.0     0.0 --------------------------------------------------------------------
                     1  18.90            46.0R     0.0     0.0    39 BUS039   230  1    1    100.0   46.0  1.000UN

   41 BUS041   230   1  1.021  -50.7      0.0    135.0     0.0 --------------------------------------------------------------------
                     1  234.9             0.0     27.0     0.0    55 BUS055   230  1    1   -221.2   23.0
                                                                  58 BUS058   230  1    1     86.2  -50.0                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

   42 BUS042   230   1  1.045  -50.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  240.4             0.0      0.0     0.0    43 BUS043  18.0  1    1   -224.5 -199.5  1.049LK
                                                                  50 BUS050   230  1    1     65.5   51.0
                                                                  50 BUS050   230  2    1     61.2   46.9
                                                                  57 BUS057   230  1    1     75.0   55.6
                                                                  58 BUS058   230  1    1     22.8   46.1
   43 BUS043  18.0   1  1.050  -47.5    325.0    100.0     0.0 --------------------------------------------------------------------
                     1  18.90           222.6R     0.0     0.0    42 BUS042   230  1    1    225.0  222.6  1.049UN

   44 BUS044   345   1  1.057  -10.4      0.0   2053.0     0.0 --------------------------------------------------------------------
                     1  364.6             0.0    907.1  -480.3    45 BUS045  26.0  1    1  -1680.0 -307.9  1.025LK
                                                                 160 BUS160   345  1    1   -186.5  -59.5
                                                                 160 BUS160   345  2    1   -186.5  -59.5
   45 BUS045  26.0   1  1.050   -5.8   1780.0    100.0     0.0 --------------------------------------------------------------------
                     1  27.30           450.6R     0.0     0.0    44 BUS044   345  1    1   1680.0  450.6  1.025UN

   46 BUS046   230   1  1.033  -47.4      0.0    -72.8     0.0 --------------------------------------------------------------------
                     1  237.7             0.0    -17.0     0.0    39 BUS039   230  1    1    -18.1  -21.0
                                                                  48 BUS048   230  1    1     90.9   38.0
   47 BUS047  11.5   1  1.050  -47.1    110.0    100.0     0.0 --------------------------------------------------------------------
                     1  12.07            59.6R     0.0     0.0    48 BUS048   230  1    1     10.0   59.6  1.048UN

   48 BUS048   230   1  1.032  -47.6      0.0    121.0     0.0 --------------------------------------------------------------------
                     1  237.3             0.0     25.0     0.0    38 BUS038   500  1    1   -432.7  217.2  1.050UN
                                                                  39 BUS039   230  1    1    -26.5  -23.4
                                                                  46 BUS046   230  1    1    -90.8  -38.6
                                                                  47 BUS047  11.5  1    1     -9.8  -55.8  1.048LK
                                                                  49 BUS049   500  1    1   -314.1  197.8  1.050UN
                                                                  55 BUS055   230  1    1    265.1   35.0
                                                                  55 BUS055   230  2    1    265.1   35.0
                                                                  59 BUS059   230  1    1    207.2   -3.4
                                                                  59 BUS059   230  2    1    207.2   -3.4
                                                                  59 BUS059   230  3    1    205.6   -7.4
                                                                  59 BUS059   230  4    1    205.6   -7.4
                                                                  60 BUS060   230  1    1   -335.6 -140.7
                                                                  60 BUS060   230  2    1   -335.6 -140.7
                                                                  60 BUS060   230  3    1   -335.6 -140.7
                                                                  62 BUS062   230  1    1    202.1   25.8
                                                                  62 BUS062   230  2    1    202.1   25.8
   49 BUS049   500   1  1.057  -45.1      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  528.5             0.0      0.0    89.4    48 BUS048   230  1    1    314.5 -179.8  1.050LK
                                                                  64 BUS064   500  1    1   -314.5   90.4
   50 BUS050   230   1  1.026  -51.6      0.0    320.0     0.0 --------------------------------------------------------------------
                     1  236.0             0.0     65.0     0.0    42 BUS042   230  1    1    -65.4  -56.9
                                                                  42 BUS042   230  2    1    -61.0  -53.6
                                                                  57 BUS057   230  1    1     15.1  -17.4
                                                                  58 BUS058   230  1    1   -208.7   63.0                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

   51 BUS051   138   1  1.030  -51.7      0.0    237.2     0.0 --------------------------------------------------------------------
                     1  142.1             0.0    -63.2     0.0    52 BUS052   287  1    1   -147.4   12.4  1.002UN
                                                                  53 BUS053   287  1    1   -147.4   12.4  1.002UN
                                                                  54 BUS054   230  1    1     28.9   19.3  1.000UN
                                                                  54 BUS054   230  2    1     28.6   19.2  1.000UN
   52 BUS052   287   1  1.031  -50.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  295.8             0.0      0.0     0.0    51 BUS051   138  1    1    147.5   -9.3  1.002LK
                                                                  63 BUS063   287  1    1   -147.5    9.3
   53 BUS053   287   1  1.031  -50.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  295.8             0.0      0.0     0.0    51 BUS051   138  1    1    147.5   -9.3  1.002LK
                                                                  63 BUS063   287  1    1   -147.5    9.3
   54 BUS054   230   1  1.027  -51.9      0.0    138.0     0.0 --------------------------------------------------------------------
                     1  236.2             0.0     28.0     0.0    51 BUS051   138  1    1    -28.9  -19.2  1.000LK
                                                                  51 BUS051   138  2    1    -28.6  -19.0  1.000LK
                                                                  57 BUS057   230  1    1    -40.2    5.1
                                                                  57 BUS057   230  2    1    -40.2    5.1
   55 BUS055   230   1  1.021  -49.8      0.0    807.8     0.0 --------------------------------------------------------------------
                     1  234.8             0.0    132.1     0.0    41 BUS041   230  1    1    221.5  -21.3
                                                                  48 BUS048   230  1    1   -263.5  -27.5
                                                                  48 BUS048   230  2    1   -263.5  -27.5
                                                                  56 BUS056   500  1    1   -317.1   25.6  1.011UN
                                                                  56 BUS056   500  2    1   -317.1   25.6  1.011UN
                                                                  58 BUS058   230  1    1    164.7  -39.0
                                                                  58 BUS058   230  2    1    164.7  -39.0
                                                                  62 BUS062   230  1    1   -197.4  -29.0
   56 BUS056   500   1  1.029  -47.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  514.7             0.0      0.0     0.0    37 BUS037   500  1    1   -634.4   24.2
                                                                  55 BUS055   230  1    1    317.2  -12.1  1.011LK
                                                                  55 BUS055   230  2    1    317.2  -12.1  1.011LK
   57 BUS057   230   1  1.027  -51.7      0.0    117.0     0.0 --------------------------------------------------------------------
                     1  236.1             0.0     24.0     0.0    42 BUS042   230  1    1    -74.8  -60.4
                                                                  50 BUS050   230  1    1    -15.1   16.5
                                                                  54 BUS054   230  1    1     40.3   -7.6
                                                                  54 BUS054   230  2    1     40.3   -7.6
                                                                  58 BUS058   230  1    1   -107.6   35.2
   58 BUS058   230   1  1.024  -51.0      0.0    121.0     0.0 --------------------------------------------------------------------
                     1  235.4             0.0     25.0     0.0    41 BUS041   230  1    1    -86.2   49.3
                                                                  42 BUS042   230  1    1    -22.7  -55.2
                                                                  50 BUS050   230  1    1    208.9  -61.6
                                                                  55 BUS055   230  1    1   -164.4   39.4
                                                                  55 BUS055   230  2    1   -164.4   39.4
                                                                  57 BUS057   230  1    1    107.8  -36.3
   59 BUS059   230   1  1.029  -48.7      0.0    887.7     0.0 --------------------------------------------------------------------
                     1  236.7             0.0     -6.2     0.0    39 BUS039   230  1    1    -64.7  -22.7
                                                                  48 BUS048   230  1    1   -206.6    5.2
                                                                  48 BUS048   230  2    1   -206.6    5.2
                                                                  48 BUS048   230  3    1   -204.9    9.2
                                                                  48 BUS048   230  4    1   -204.9    9.2                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

   60 BUS060   230   1  1.038  -46.9      0.0  -2771.0     0.0 --------------------------------------------------------------------
                     1  238.7             0.0   1654.0 -2311.5    39 BUS039   230  1    1      9.4   -9.2
                                                                  48 BUS048   230  1    1    335.9  144.6
                                                                  48 BUS048   230  2    1    335.9  144.6
                                                                  48 BUS048   230  3    1    335.9  144.6
                                                                  61 BUS061   230  1    1   1753.8  232.9  1.013LK
   61 BUS061   230   1  1.022  -48.0      0.0    401.0     0.0 --------------------------------------------------------------------
                     1  235.0             0.0     80.6     0.0    60 BUS060   230  1    1  -1753.8 -198.6  1.013UN
                                                                 137 BUS137   230  1    1    308.2   -2.1
                                                                 150 BUS150   230  1    1    522.3   60.1
                                                                 150 BUS150   230  2    1    522.3   60.1
   62 BUS062   230   1  1.026  -48.8      0.0    205.2     0.0 --------------------------------------------------------------------
                     1  236.0             0.0     17.6     0.0    48 BUS048   230  1    1   -201.5  -24.0
                                                                  48 BUS048   230  2    1   -201.5  -24.0
                                                                  55 BUS055   230  1    1    197.9   30.5
   63 BUS063   287   1  1.030  -44.0      0.0   -129.0     0.0 --------------------------------------------------------------------
                     1  295.7             0.0     32.2   114.7    52 BUS052   287  1    1    149.8  -31.4
                                                                  53 BUS053   287  1    1    149.8  -31.4
                                                                  64 BUS064   500  1    1   -170.5  -84.0  0.979UN
   64 BUS064   500   1  1.028  -41.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  514.2             0.0      0.0     0.0    37 BUS037   500  1    1   -394.8  171.8
                                                                  37 BUS037   500  2    1   -394.8  171.8
                                                                  49 BUS049   500  1    1    315.4 -249.3
                                                                  63 BUS063   287  1    1    170.6   92.0  0.979LK
                                                                 139 BUS139   500  1    1   -706.4   82.5
                                                                 139 BUS139   500  2    1   -706.4   82.5
                                                                 142 BUS142   500  1    1   1716.4 -351.3
   65 BUS065  20.0   1  1.000   69.0   2900.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.00          1032.2R     0.0     0.0    66 BUS066   500  1    1   2800.0 1032.2  1.090UN

   66 BUS066   500   1  1.045   60.6      0.0   1700.0     0.0 --------------------------------------------------------------------
                     1  522.5             0.0    300.0     0.0    65 BUS065  20.0  1    1  -2800.0 -586.9  1.090LK
                                                                  78 BUS078   500  1    1   1099.9  286.9
   67 BUS067   115   1  1.028  -10.8      0.0    160.0     0.0 --------------------------------------------------------------------
                     1  118.3             0.0     31.2     0.0    68 BUS068   230  1    1   -160.0  -31.3  0.987UN

   68 BUS068   230   1  1.027   -8.3      0.0    -67.5     0.0 --------------------------------------------------------------------
                     1  236.1             0.0    160.0  -607.9    67 BUS067   115  1    1    160.2   38.8  0.987LK
                                                                  69 BUS069   500  1    1   -125.6  -16.6  1.024UN
                                                                  69 BUS069   500  2    1   -201.7  -27.6  1.024UN
                                                                  70 BUS070  13.8  1    1   -979.0 -121.3  1.046LK
                                                                  71 BUS071   230  1    1    569.2  271.7
                                                                  71 BUS071   230  2    1    644.4  303.0
   69 BUS069   500   1  1.053   -7.5      0.0    -44.2     0.0 --------------------------------------------------------------------
                     1  526.7             0.0     22.0     0.0    68 BUS068   230  1    1    125.6   18.4  1.024LK
                                                                  68 BUS068   230  2    1    201.7   30.5  1.024LK
                                                                  72 BUS072   500  1    1    576.8  -53.0
                                                                  72 BUS072   500  2    1    576.8  -53.2
                                                                  76 BUS076   500  1    1   -714.1   18.9
                                                                  76 BUS076   500  2    1   -722.6   16.4                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

   70 BUS070  13.8   1  1.000   -2.4   1079.0    100.0     0.0 --------------------------------------------------------------------
                     1  13.80           225.6R     0.0     0.0    68 BUS068   230  1    1    979.0  225.6  1.046UN

   71 BUS071   230   1  1.023   -8.7      0.0   2137.0     0.0 --------------------------------------------------------------------
                     1  235.2             0.0   1381.0  -523.1    68 BUS068   230  1    1   -569.0 -267.1
                                                                  68 BUS068   230  2    1   -644.1 -297.7
                                                                  72 BUS072   500  1    1   -923.9 -293.1  1.023UN
   72 BUS072   500   1  1.053   -7.6      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  526.7             0.0      0.0  -443.9    69 BUS069   500  1    1   -576.7   52.3
                                                                  69 BUS069   500  2    1   -576.7   52.1
                                                                  71 BUS071   230  1    1    923.9  313.0  1.023LK
                                                                 197 BUS197   500  1    1    114.8   13.3
                                                                 197 BUS197   500  2    1    114.8   13.3
   73 BUS073   500   1  1.054   26.3      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  526.8             0.0      0.0     0.0   183 BUS183   500  1    1   1898.0 -166.8
                                                                 199 BUS199  26.0  1    1  -1898.0  166.8  1.000LK
   74 BUS074   500   1  0.986   46.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  493.2             0.0      0.0     0.0    78 BUS078   500  1    1   2900.0  587.2
                                                                 198 BUS198  13.8  1    1  -2900.0 -587.2  1.000LK
   75 BUS075   500   1  1.020   13.0      0.0   1284.0     0.0 --------------------------------------------------------------------
                     1  510.1             0.0    234.0     0.0    78 BUS078   500  1    1    211.7  -56.9
                                                                 182 BUS182   500  1    1    229.9  -80.7
                                                                 183 BUS183   500  1    1  -1725.6  -96.4
   76 BUS076   500   1  1.054   -5.8      0.0   3200.0     0.0 --------------------------------------------------------------------
                     1  526.9             0.0   1100.0 -1131.8    69 BUS069   500  1    1    715.2  -35.1
                                                                  69 BUS069   500  2    1    723.5  -29.2
                                                                  77 BUS077  13.8  1    1  -2598.2 -893.3  1.098LK
                                                                  78 BUS078   500  1    1  -1259.8  355.7
                                                                  78 BUS078   500  2    1  -1478.8  268.9
                                                                  82 BUS082   500  1    1   1097.8  -55.7
                                                                  82 BUS082   500  2    1    643.7  -83.7
                                                                  82 BUS082   500  3    1    643.5  -83.3
                                                                 181 BUS181   500  1    1  -1686.9  587.3
   77 BUS077  13.8   1  1.000    0.0   2698.2    100.0     0.0 --------------------------------------------------------------------
                     1  13.80          1200.5R     0.0     0.0    76 BUS076   500  1    1   2598.2 1200.5  1.098UN

   78 BUS078   500   1  1.009   10.4      0.0   3500.0     0.0 --------------------------------------------------------------------
                     1  504.6             0.0    600.0 -1018.4    66 BUS066   500  1    1  -1090.2  226.2
                                                                  74 BUS074   500  1    1  -2797.0 1114.1
                                                                  75 BUS075   500  1    1   -211.0 -126.5
                                                                  76 BUS076   500  1    1   1279.1 -164.8
                                                                  76 BUS076   500  2    1   1485.3 -218.6
                                                                  80 BUS080   500  1    1  -3251.6   47.1
                                                                  80 BUS080   500  2    1  -3251.6   47.1
                                                                 182 BUS182   500  1    1   1501.6 -319.8
                                                                 196 BUS196   500  1    1    945.1  -62.1
                                                                 196 BUS196   500  2    1    945.1  -62.1
                                                                 196 BUS196   500  3    1    945.1  -62.1
   79 BUS079  20.0   1  1.020   39.4   9950.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.40          3026.9R     0.0     0.0    80 BUS080   500  1    1   9850.0 3026.9  1.066UN                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

   80 BUS080   500   1  1.041   25.1      0.0   4000.0     0.0 --------------------------------------------------------------------
                     1  520.3             0.0    300.0 -1082.8    31 BUS031   500  1    1   -694.7  -79.1
                                                                  78 BUS078   500  1    1   3272.3  668.6
                                                                  78 BUS078   500  2    1   3272.3  668.6
                                                                  79 BUS079  20.0  1    1  -9850.0 -475.4  1.066LK
   81 BUS081   500   1  1.040  -17.0      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  519.9             0.0      0.0    21.6    99 BUS099   500  1    1   -677.7   -7.1
                                                                 180 BUS180   500  1    1    677.7  -14.5
   82 BUS082   500   1  1.057  -13.8      0.0    -66.6     0.0 --------------------------------------------------------------------
                     1  528.4             0.0    -97.0   725.9    76 BUS076   500  1    1  -1091.0   86.7
                                                                  76 BUS076   500  2    1   -639.6    0.4
                                                                  76 BUS076   500  3    1   -639.4    0.1
                                                                  87 BUS087   500  1    1    693.6 -299.9
                                                                  91 BUS091   500  1    1    847.9 -210.1
                                                                  95 BUS095   500  1    1    895.1 -206.0
   83 BUS083   500   1  1.051  -21.2      0.0   -339.0     0.0 --------------------------------------------------------------------
                     1  525.3             0.0   -119.0   121.4    89 BUS089   500  1    1  -1347.6   86.2
                                                                  94 BUS094   500  1    1   -833.9  -38.1
                                                                  98 BUS098   500  1    1   -879.8  -28.2
                                                                 168 BUS168   500  1    1   1144.3   65.4
                                                                 170 BUS170   500  1    1   1155.5   50.2
                                                                 172 BUS172   500  1    1   1100.4 -138.0
   84 BUS084   500   1  1.070   -5.8      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  534.8             0.0      0.0   800.7    85 BUS085   345  1    1   -690.8 -381.5  1.050LK
                                                                  99 BUS099   500  1    1    690.8 -419.2
   85 BUS085   345   1  1.047   -3.1      0.0    610.0     0.0 --------------------------------------------------------------------
                     1  361.1             0.0   -414.0   547.8    36 BUS036  22.0  1    1  -1540.0  -24.9  1.000LK
                                                                  84 BUS084   500  1    1    690.8  424.7  1.050UN
                                                                 156 BUS156   345  1    1    138.9  -93.0
                                                                 186 BUS186   345  1    1     33.4 -146.9
                                                                 186 BUS186   345  2    1     33.4 -146.9
                                                                 186 BUS186   345  3    1     33.4 -146.9
   86 BUS086   500   1  1.059  -15.8      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  529.3             0.0      0.0     0.0    88 BUS088   500  1    1   -688.9  128.8
                                                                  90 BUS090   500  1    1   1361.6 -124.8
                                                                 201 BUS201   500  1    1   -672.7   -4.0
   87 BUS087   500   1  1.073  -16.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  536.6             0.0      0.0     0.0    82 BUS082   500  1    1   -691.6  253.7
                                                                  88 BUS088   500  1    1    691.6 -253.7
   88 BUS088   500   1  1.047  -12.0      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  523.3             0.0      0.0     0.0    86 BUS086   500  1    1    691.6 -194.2
                                                                  87 BUS087   500  1    1   -691.6  194.2
   89 BUS089   500   1  1.054  -11.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  527.2             0.0      0.0     0.0    83 BUS083   500  1    1   1359.6    2.8
                                                                  90 BUS090   500  1    1  -1359.6   -2.8
   90 BUS090   500   1  1.060  -17.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  530.0             0.0      0.0     0.0    86 BUS086   500  1    1  -1359.6  139.8
                                                                  89 BUS089   500  1    1   1359.6 -139.8
   91 BUS091   500   1  1.075  -19.3      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  537.6             0.0      0.0     0.0    82 BUS082   500  1    1   -843.5  185.3
                                                                  92 BUS092   500  1    1    843.5 -185.3                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

   92 BUS092   500   1  1.058  -13.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  529.0             0.0      0.0     0.0    91 BUS091   500  1    1   -843.5  103.8
                                                                  93 BUS093   500  1    1    843.5 -103.8
   93 BUS093   500   1  1.064  -20.1      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  532.0             0.0      0.0     0.0    92 BUS092   500  1    1   -838.8   73.0
                                                                  94 BUS094   500  1    1    838.8  -73.0
   94 BUS094   500   1  1.060  -14.7      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  530.0             0.0      0.0     0.0    83 BUS083   500  1    1    838.8    6.1
                                                                  93 BUS093   500  1    1   -838.8   -6.1
   95 BUS095   500   1  1.075  -19.6      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  537.4             0.0      0.0     0.0    82 BUS082   500  1    1   -890.2  190.5
                                                                  96 BUS096   500  1    1    890.2 -190.5
   96 BUS096   500   1  1.058  -13.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  528.8             0.0      0.0     0.0    95 BUS095   500  1    1   -890.2   99.9
                                                                  97 BUS097   500  1    1    890.2  -99.9
   97 BUS097   500   1  1.064  -20.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  531.8             0.0      0.0     0.0    96 BUS096   500  1    1   -885.0   79.5
                                                                  98 BUS098   500  1    1    885.0  -79.5
   98 BUS098   500   1  1.059  -14.7      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  529.7             0.0      0.0     0.0    83 BUS083   500  1    1    885.0    8.7
                                                                  97 BUS097   500  1    1   -885.0   -8.7
   99 BUS099   500   1  0.980    4.3      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  490.1             0.0      0.0     0.0    81 BUS081   500  1    1    690.8 -267.0
                                                                  84 BUS084   500  1    1   -690.8  267.0
  100 BUS100   200   1  1.057  -39.5      0.0    -43.3     0.0 --------------------------------------------------------------------
                     1  211.4             0.0     20.0     0.0   101 BUS101   200  1    1     44.0    6.3
                                                                 117 BUS117   200  1    1     -0.7  -26.3
  101 BUS101   200   1  1.021  -43.2      0.0   1210.4     0.0 --------------------------------------------------------------------
                     1  204.1             0.0    323.0  -208.4   100 BUS100   200  1    1    -43.5  -24.8
                                                                 105 BUS105   200  1    1     -7.1  -33.4
                                                                 106 BUS106   200  1    1    -23.2  -33.1
                                                                 113 BUS113   200  1    1   -366.3    3.5
                                                                 113 BUS113   200  2    1   -374.5    1.7
                                                                 113 BUS113   200  3    1   -368.3    3.5
                                                                 117 BUS117   200  1    1    -27.6  -32.1
  102 BUS102   500   1  1.046  -42.7      0.0     50.0     0.0 --------------------------------------------------------------------
                     1  523.2             0.0     25.0     0.0   103 BUS103  25.0  1    1  -1417.0   63.7  1.050LK
                                                                 104 BUS104   500  1    1    362.0   -9.8
                                                                 108 BUS108   500  1    1    502.5  -39.5
                                                                 108 BUS108   500  2    1    502.5  -39.5
  103 BUS103  25.0   1  1.000  -34.7   1517.0    100.0     0.0 --------------------------------------------------------------------
                     1  25.00           134.9R     0.0     0.0   102 BUS102   500  1    1   1417.0  134.9  1.050UN

  104 BUS104   500   1  1.034  -46.4      0.0    305.0     0.0 --------------------------------------------------------------------
                     1  517.0             0.0     -7.6    97.3   102 BUS102   500  1    1   -361.1 -110.1
                                                                 107 BUS107   500  1    1    226.7    5.8
                                                                 134 BUS134   500  1    1   -726.3  118.4
                                                                 135 BUS135   500  1    1    555.7 -103.8
  105 BUS105   200   1  1.047  -43.1      0.0     27.5     0.0 --------------------------------------------------------------------
                     1  209.3             0.0     -0.1     0.0   101 BUS101   200  1    1      7.2   22.3
                                                                 117 BUS117   200  1    1    -34.7  -22.2                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

  106 BUS106   200   1  1.054  -42.1      0.0      8.0     0.0 --------------------------------------------------------------------
                     1  210.7             0.0      0.0     0.0   101 BUS101   200  1    1     23.4   19.8
                                                                 117 BUS117   200  1    1    -31.4  -19.8
  107 BUS107   500   1  1.032  -48.9      0.0    265.0     0.0 --------------------------------------------------------------------
                     1  516.0             0.0     14.0     0.0   104 BUS104   500  1    1   -226.3    3.8
                                                                 108 BUS108   500  1    1    -78.7  -39.5
                                                                 110 BUS110   500  1    1     40.0   21.8
  108 BUS108   500   1  1.039  -48.3      0.0     55.6     0.0 --------------------------------------------------------------------
                     1  519.5             0.0   -329.0   460.9   102 BUS102   500  1    1   -500.5  -70.5
                                                                 102 BUS102   500  2    1   -500.5  -70.5
                                                                 107 BUS107   500  1    1     78.8   40.6
                                                                 109 BUS109   200  1    1    723.9  362.2  1.119UN
                                                                 109 BUS109   200  2    1   1058.2  530.1  1.119UN
                                                                 133 BUS133   500  1    1   -586.9   -1.5
                                                                 135 BUS135   500  1    1   -553.6    4.9
                                                                 174 BUS174   500  1    1     73.5 -302.5
                                                                 176 BUS176   500  1    1     73.7 -305.2
                                                                 178 BUS178   500  1    1     77.8 -319.6
  109 BUS109   200   1  1.101  -55.3      0.0   1777.6     0.0 --------------------------------------------------------------------
                     1  220.1             0.0    232.6   399.7   108 BUS108   500  1    1   -722.0 -256.6  1.119LK
                                                                 108 BUS108   500  2    1  -1055.6 -375.7  1.119LK
  110 BUS110   500   1  1.029  -49.1      0.0     40.0     0.0 --------------------------------------------------------------------
                     1  514.6             0.0     21.5     0.0   107 BUS107   500  1    1    -40.0  -21.5

  111 BUS111   500   1  1.047  -28.6      0.0   -189.0     0.0 --------------------------------------------------------------------
                     1  523.3             0.0     61.5     0.0   120 BUS120   500  1    1   1277.8  -38.1
                                                                 173 BUS173   500  1    1  -1088.7  -23.4
  112 BUS112  20.0   1  1.000  -20.1   1022.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.00           116.9R     0.0     0.0   113 BUS113   200  1    1    922.0  116.9  0.917LK

  113 BUS113   200   1  1.083  -30.4      0.0    148.0     0.0 --------------------------------------------------------------------
                     1  216.6             0.0      0.0    58.6   101 BUS101   200  1    1    380.7   74.5
                                                                 101 BUS101   200  2    1    388.6   78.8
                                                                 101 BUS101   200  3    1    382.7   75.1
                                                                 112 BUS112  20.0  1    1   -922.0   48.9  0.917UN
                                                                 114 BUS114   500  1    1   -378.0 -335.9  1.119LK
  114 BUS114   500   1  1.031  -26.6      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  515.4             0.0      0.0    96.7   113 BUS113   200  1    1    378.3  383.4  1.119UN
                                                                 124 BUS124   500  1    1    947.9 -125.9
                                                                 126 BUS126   500  1    1    947.9 -125.9
                                                                 169 BUS169   500  1    1  -1131.8 -125.0
                                                                 171 BUS171   500  1    1  -1142.2 -103.4
  115 BUS115   500   1  1.020  -30.3      0.0     -0.7     0.0 --------------------------------------------------------------------
                     1  510.1             0.0    118.5    94.7   125 BUS125   500  1    1   -935.6   30.6
                                                                 127 BUS127   500  1    1   -935.6   30.6
                                                                 128 BUS128   500  1    1    854.3 -160.9
                                                                 130 BUS130   500  1    1   1017.5 -113.5
  116 BUS116  20.0   1  1.000  -35.3    594.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.00           164.2R     0.0     0.0   117 BUS117   200  1    1    494.0  164.2  0.909LK                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

  117 BUS117   200   1  1.076  -39.6      0.0    884.0     0.0 --------------------------------------------------------------------
                     1  215.2             0.0     54.8   463.1   100 BUS100   200  1    1      0.8   13.0
                                                                 101 BUS101   200  1    1     27.9    0.5
                                                                 105 BUS105   200  1    1     35.0   -3.0
                                                                 106 BUS106   200  1    1     31.6    0.5
                                                                 116 BUS116  20.0  1    1   -494.0 -123.5  0.909UN
                                                                 119 BUS119   500  1    1   -485.3 -405.4  1.119LK
  118 BUS118  20.0   1  1.030  -28.3   3467.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.60          1994.5R     0.0     0.0   119 BUS119   500  1    1   3367.0 1994.5  0.945LK

  119 BUS119   500   1  1.017  -36.1      0.0   4661.0     0.0 --------------------------------------------------------------------
                     1  508.6             0.0   3091.0 -1758.9   117 BUS117   200  1    1    486.2  459.5  1.119UN
                                                                 118 BUS118  20.0  1    1  -3367.0-1416.8  0.945UN
                                                                 123 BUS123   500  1    1  -1253.4 -195.4
                                                                 129 BUS129   500  1    1   -843.1   10.5
                                                                 131 BUS131   500  1    1  -1007.8   69.5
                                                                 132 BUS132   500  1    1    592.7 -130.4
                                                                 134 BUS134   500  1    1    731.3 -129.1
  120 BUS120   500   1  1.050  -21.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  525.0             0.0      0.0     0.0   111 BUS111   500  1    1  -1277.8 -111.1
                                                                 121 BUS121   500  1    1   1277.8  111.1
  121 BUS121   500   1  1.029  -35.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  514.5             0.0      0.0     0.0   120 BUS120   500  1    1  -1266.2  -11.3
                                                                 122 BUS122   500  1    1   1266.2   11.3
  122 BUS122   500   1  1.037  -28.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  518.7             0.0      0.0     0.0   121 BUS121   500  1    1  -1266.2 -162.8
                                                                 123 BUS123   500  1    1   1266.2  162.8
  123 BUS123   500   1  1.006  -43.1      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  502.8             0.0      0.0     0.0   119 BUS119   500  1    1   1253.4   39.8
                                                                 122 BUS122   500  1    1  -1253.4  -39.8
  124 BUS124   500   1  1.023  -21.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  511.3             0.0      0.0     0.0   114 BUS114   500  1    1   -947.7   40.0
                                                                 125 BUS125   500  1    1    947.7  -40.0
  125 BUS125   500   1  1.024  -33.7      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  512.1             0.0      0.0     0.0   115 BUS115   500  1    1    935.7  -86.7
                                                                 124 BUS124   500  1    1   -935.7   86.7
  126 BUS126   500   1  1.023  -21.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  511.3             0.0      0.0     0.0   114 BUS114   500  1    1   -947.7   40.0
                                                                 127 BUS127   500  1    1    947.7  -40.0
  127 BUS127   500   1  1.024  -33.7      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  512.1             0.0      0.0     0.0   115 BUS115   500  1    1    935.7  -86.7
                                                                 126 BUS126   500  1    1   -935.7   86.7
  128 BUS128   500   1  1.007  -24.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  503.4             0.0      0.0     0.0   115 BUS115   500  1    1   -854.2   79.6
                                                                 129 BUS129   500  1    1    854.2  -79.6
  129 BUS129   500   1  1.023  -41.3      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  511.3             0.0      0.0     0.0   119 BUS119   500  1    1    843.1  -87.4
                                                                 128 BUS128   500  1    1   -843.1   87.4
  130 BUS130   500   1  1.015  -26.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  507.3             0.0      0.0     0.0   115 BUS115   500  1    1  -1017.4   41.0
                                                                 131 BUS131   500  1    1   1017.4  -41.0                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

  131 BUS131   500   1  1.020  -38.1      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  510.2             0.0      0.0     0.0   119 BUS119   500  1    1   1007.9 -105.1
                                                                 130 BUS130   500  1    1  -1007.9  105.1
  132 BUS132   500   1  1.008  -33.6      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  504.2             0.0      0.0     0.0   119 BUS119   500  1    1   -592.7  103.5
                                                                 133 BUS133   500  1    1    592.7 -103.5
  133 BUS133   500   1  1.042  -52.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  520.8             0.0      0.0     0.0   108 BUS108   500  1    1    587.0  -41.0
                                                                 132 BUS132   500  1    1   -587.0   41.0
  134 BUS134   500   1  1.006  -31.6      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  503.1             0.0      0.0     0.0   104 BUS104   500  1    1    731.3  -70.6
                                                                 119 BUS119   500  1    1   -731.3   70.6
  135 BUS135   500   1  1.041  -51.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  520.4             0.0      0.0     0.0   104 BUS104   500  1    1   -553.6   33.2
                                                                 108 BUS108   500  1    1    553.6  -33.2
  136 BUS136   500   1  1.031  -43.3      0.0    856.0     0.0 --------------------------------------------------------------------
                     1  515.4             0.0     19.6     0.0    16 BUS016   500  1    1   -863.8   15.1
                                                                  16 BUS016   500  2    1   -863.8   15.1
                                                                 152 BUS152   500  1    1    871.6  -49.8
  137 BUS137   230   1  1.020  -52.5      0.0    175.0     0.0 --------------------------------------------------------------------
                     1  234.6             0.0     18.0     0.0    61 BUS061   230  1    1   -306.9   15.5
                                                                 143 BUS143   230  1    1    157.6  -38.4
                                                                 150 BUS150   230  1    1    -25.7    5.0
  138 BUS138  20.0   1  1.020  -24.8    982.7    100.0     0.0 --------------------------------------------------------------------
                     1  20.40            26.3R     0.0     0.0   139 BUS139   500  1    1    882.7   26.3  0.996LK

  139 BUS139   500   1  1.029  -32.1      0.0    902.3     0.0 --------------------------------------------------------------------
                     1  514.3             0.0    -11.4   846.3    12 BUS012   500  1    1   -794.8  -50.5
                                                                  27 BUS027   500  1    1   -884.9 -183.6
                                                                  64 BUS064   500  1    1    715.0  -17.2
                                                                  64 BUS064   500  2    1    715.0  -17.2
                                                                 138 BUS138  20.0  1    1   -882.7   86.1  0.996UN
                                                                 142 BUS142   500  1    1    907.0 -246.9
                                                                 147 BUS147   500  1    1   -508.5 -239.6
                                                                 195 BUS195   345  1    1   -168.4 -166.0  1.050LK
  140 BUS140  20.0   1  1.050  -49.7   3195.0    100.0     0.0 --------------------------------------------------------------------
                     1  21.00          1098.7R     0.0     0.0   141 BUS141   230  1    1   3095.0 1098.7  0.979LK

  141 BUS141   230   1  1.041  -55.5      0.0   3191.0     0.0 --------------------------------------------------------------------
                     1  239.4             0.0    630.0     0.0   140 BUS140  20.0  1    1  -3095.0 -756.6  0.979UN
                                                                 143 BUS143   230  1    1    -96.0  126.6
  142 BUS142   500   1  1.041  -45.7      0.0    204.2     0.0 --------------------------------------------------------------------
                     1  520.4             0.0    -28.2     0.0    64 BUS064   500  1    1  -1710.6  438.2
                                                                 139 BUS139   500  1    1   -892.0  -37.0
                                                                 145 BUS145   500  1    1    922.4   23.5
                                                                 145 BUS145   500  2    1    926.2   12.9
                                                                 147 BUS147   500  1    1  -1050.1  -59.1
                                                                 151 BUS151   500  1    1    602.0   -9.1
                                                                 153 BUS153   500  1    1    499.0 -170.5
                                                                 153 BUS153   500  2    1    499.0 -170.5                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

  143 BUS143   230   1  1.026  -54.7      0.0    377.4     0.0 --------------------------------------------------------------------
                     1  236.0             0.0     64.5     0.0   137 BUS137   230  1    1   -157.2   34.6
                                                                 141 BUS141   230  1    1     96.3 -128.7
                                                                 146 BUS146   230  1    1   -166.9  -15.4
                                                                 154 BUS154   230  1    1   -149.6   45.0
  144 BUS144  20.0   1  1.050  -45.2   1690.0    100.0     0.0 --------------------------------------------------------------------
                     1  21.00           681.5R     0.0     0.0   145 BUS145   500  1    1   1590.0  681.5  0.984LK

  145 BUS145   500   1  1.037  -49.4      0.0   3098.0     0.0 --------------------------------------------------------------------
                     1  518.3             0.0   1189.0  -644.8   142 BUS142   500  1    1   -920.2  -19.9
                                                                 142 BUS142   500  2    1   -923.4  -13.1
                                                                 144 BUS144  20.0  1    1  -1590.0 -545.8  0.984UN
                                                                 146 BUS146   230  1    1    167.2   14.8  1.000LK
                                                                 151 BUS151   500  1    1    168.3   19.9
  146 BUS146   230   1  1.036  -49.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  238.3             0.0      0.0     0.0   143 BUS143   230  1    1    167.2   13.4
                                                                 145 BUS145   500  1    1   -167.2  -13.4  1.000UN
  147 BUS147   500   1  1.059  -28.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  529.4             0.0      0.0   219.8   139 BUS139   500  1    1    510.0  165.2
                                                                 142 BUS142   500  1    1   1070.0  -73.7
                                                                 148 BUS148  22.0  1    1  -1580.0 -311.2  1.050LK
  148 BUS148  22.0   1  1.050  -20.0   1680.0    100.0     0.0 --------------------------------------------------------------------
                     1  23.10           561.1R     0.0     0.0   147 BUS147   500  1    1   1580.0  561.1  1.050UN

  149 BUS149  20.0   1  1.020  -39.5   2200.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.40           423.2R     0.0     0.0   150 BUS150   230  1    1   2100.0  423.2  0.987LK

  150 BUS150   230   1  1.013  -51.4      0.0   3118.0     0.0 --------------------------------------------------------------------
                     1  233.0             0.0     78.0     0.0    61 BUS061   230  1    1   -520.6  -33.4
                                                                  61 BUS061   230  2    1   -520.6  -33.4
                                                                 137 BUS137   230  1    1     25.8  -20.9
                                                                 149 BUS149  20.0  1    1  -2100.0   17.8  0.987UN
                                                                 154 BUS154   230  1    1     -1.2   -4.4
                                                                 154 BUS154   230  2    1     -1.4   -3.6
  151 BUS151   500   1  1.035  -49.8      0.0   1230.0     0.0 --------------------------------------------------------------------
                     1  517.3             0.0     72.8     0.0   142 BUS142   500  1    1   -600.0  -49.8
                                                                 145 BUS145   500  1    1   -168.3  -53.3
                                                                 152 BUS152   500  1    1   -461.7   30.2
  152 BUS152   500   1  1.031  -47.5      0.0    406.0     0.0 --------------------------------------------------------------------
                     1  515.6             0.0     41.0     0.0   136 BUS136   500  1    1   -868.6   43.5
                                                                 151 BUS151   500  1    1    462.6  -84.5
  153 BUS153   500   1  1.054  -48.7      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  526.8             0.0      0.0     0.0   142 BUS142   500  1    1   -497.9  107.1
                                                                 142 BUS142   500  2    1   -497.9  107.1
                                                                 154 BUS154   230  1    1    406.4 -173.9  1.063LK
                                                                 154 BUS154   230  2    1    406.4 -173.9  1.063LK
                                                                 154 BUS154   230  3    1    406.4 -173.9  1.063LK
                                                                 175 BUS175   500  1    1    -73.0   90.3
                                                                 177 BUS177   500  1    1    -73.1   92.9
                                                                 179 BUS179   500  1    1    -77.2  124.1                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

  154 BUS154   230   1  1.012  -51.4      0.0   1066.0     0.0 --------------------------------------------------------------------
                     1  232.8             0.0    -10.8  -512.4   143 BUS143   230  1    1    150.4  -50.5
                                                                 150 BUS150   230  1    1      1.2   -8.5
                                                                 150 BUS150   230  2    1      1.4   -7.9
                                                                 153 BUS153   500  1    1   -406.4  196.7  1.063UN
                                                                 153 BUS153   500  2    1   -406.4  196.7  1.063UN
                                                                 153 BUS153   500  3    1   -406.4  196.7  1.063UN
  155 BUS155   345   1  1.057   -8.0      0.0    457.7     0.0 --------------------------------------------------------------------
                     1  364.6             0.0     81.7    67.0   156 BUS156   345  1    1      5.0  -52.8
                                                                 158 BUS158   345  1    1   -222.0   -2.9
                                                                 158 BUS158   345  2    1   -248.4   11.8
                                                                 160 BUS160   345  1    1      8.0  -80.5
                                                                 160 BUS160   345  2    1      6.9  -76.6
                                                                 165 BUS165   345  1    1   -138.0   51.1
                                                                 167 BUS167   345  1    1    130.9    1.2
  156 BUS156   345   1  1.063   -8.1      0.0     33.9     0.0 --------------------------------------------------------------------
                     1  366.7             0.0     11.9     0.0    85 BUS085   345  1    1   -137.7  -18.7
                                                                 155 BUS155   345  1    1     -5.0  -12.8
                                                                 157 BUS157   230  1    1     54.6    5.2  1.000LK
                                                                 167 BUS167   345  1    1     54.3   14.3
  157 BUS157   230   1  1.062   -8.6      0.0    148.0     0.0 --------------------------------------------------------------------
                     1  244.2             0.0     -7.9     0.0   156 BUS156   345  1    1    -54.6   -4.7  1.000UN
                                                                 161 BUS161   230  1    1    -93.4   12.6
  158 BUS158   345   1  1.045   -0.9      0.0    116.1     0.0 --------------------------------------------------------------------
                     1  360.6             0.0     38.4   240.3   155 BUS155   345  1    1    224.4  -80.5
                                                                 155 BUS155   345  2    1    251.3  -78.0
                                                                 159 BUS159  20.0  1    1  -1560.6  218.3  0.985LK
                                                                 164 BUS164   345  1    1    118.3  -98.5
                                                                 165 BUS165   345  1    1    282.0  -51.9
                                                                 166 BUS166   345  1    1    283.5  -93.9
                                                                 166 BUS166   345  2    1    285.0  -94.2
  159 BUS159  20.0   1  1.055    3.8   1665.0    100.0     0.0 --------------------------------------------------------------------
                     1  21.10           -90.2R     0.0     0.0   158 BUS158   345  1    1   1565.0  -90.2  0.985UN

  160 BUS160   345   1  1.069   -8.1      0.0    -62.0     0.0 --------------------------------------------------------------------
                     1  368.8             0.0     12.8     0.0     5 BUS005   345  1    1   -113.7 -114.4
                                                                  44 BUS044   345  1    1    187.1   17.8
                                                                  44 BUS044   345  2    1    187.1   17.8
                                                                 155 BUS155   345  1    1     -7.9   36.2
                                                                 155 BUS155   345  2    1     -6.8   33.8
                                                                 166 BUS166   345  1    1    -92.6   -0.9
                                                                 166 BUS166   345  2    1    -91.0   -2.9
  161 BUS161   230   1  1.047   -3.7      0.0    255.0     0.0 --------------------------------------------------------------------
                     1  240.7             0.0    100.0     0.0   157 BUS157   230  1    1     94.4  -41.0
                                                                 162 BUS162  20.0  1    1   -349.4  -59.0  1.059LK
  162 BUS162  20.0   1  1.000   -0.9    450.0    100.0     0.0 --------------------------------------------------------------------
                     1  20.00            77.1R     0.0     0.0   161 BUS161   230  1    1    350.0   77.1  1.059UN

  163 BUS163   345   1  1.050   -7.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  362.2             0.0      0.0    19.8     8 BUS008   345  1    1     85.4   14.6
                                                                 164 BUS164   345  1    1    -85.4  -34.5  1.000UN                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

  164 BUS164   345   1  1.056   -6.4      0.0     31.6     0.0 --------------------------------------------------------------------
                     1  364.5             0.0     11.5     0.0   158 BUS158   345  1    1   -117.0  -47.5
                                                                 163 BUS163   345  1    1     85.4   36.0  1.000LK
  165 BUS165   345   1  1.047   -6.7      0.0    141.2     0.0 --------------------------------------------------------------------
                     1  361.4             0.0     71.4     0.0   155 BUS155   345  1    1    138.3  -80.5
                                                                 158 BUS158   345  1    1   -279.5    9.1
  166 BUS166   345   1  1.062   -6.4      0.0    379.0     0.0 --------------------------------------------------------------------
                     1  366.5             0.0    -43.0    56.4   158 BUS158   345  1    1   -280.9   53.7
                                                                 158 BUS158   345  2    1   -282.4   54.5
                                                                 160 BUS160   345  1    1     93.0  -62.3
                                                                 160 BUS160   345  2    1     91.3  -59.2
  167 BUS167   345   1  1.055   -8.7      0.0    185.0     0.0 --------------------------------------------------------------------
                     1  363.8             0.0     78.5     0.0   155 BUS155   345  1    1   -130.8  -22.3
                                                                 156 BUS156   345  1    1    -54.2  -56.2
  168 BUS168   500   1  1.058  -16.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  529.0             0.0      0.0     0.0    83 BUS083   500  1    1  -1144.3 -151.1
                                                                 169 BUS169   500  1    1   1144.3  151.1
  169 BUS169   500   1  1.025  -31.1      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  512.5             0.0      0.0     0.0   114 BUS114   500  1    1   1131.8   37.1
                                                                 168 BUS168   500  1    1  -1131.8  -37.1
  170 BUS170   500   1  1.059  -16.0      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  529.5             0.0      0.0     0.0    83 BUS083   500  1    1  -1155.5 -154.9
                                                                 171 BUS171   500  1    1   1155.5  154.9
  171 BUS171   500   1  1.027  -31.1      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  513.3             0.0      0.0     0.0   114 BUS114   500  1    1   1142.2   14.3
                                                                 170 BUS170   500  1    1  -1142.2  -14.3
  172 BUS172   500   1  1.043  -15.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  521.4             0.0      0.0     0.0    83 BUS083   500  1    1  -1100.4   26.6
                                                                 173 BUS173   500  1    1   1100.4  -26.6
  173 BUS173   500   1  1.050  -34.3      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  524.8             0.0      0.0     0.0   111 BUS111   500  1    1   1088.7  -84.9
                                                                 172 BUS172   500  1    1  -1088.8   84.9
  174 BUS174   500   1  1.012  -47.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  505.9             0.0      0.0     0.0   108 BUS108   500  1    1    -73.5  294.1
                                                                 175 BUS175   500  1    1     73.5 -294.1
  175 BUS175   500   1  1.062  -49.1      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  530.8             0.0      0.0     0.0   153 BUS153   500  1    1     73.0  -91.5
                                                                 174 BUS174   500  1    1    -73.0   91.5
  176 BUS176   500   1  1.011  -47.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  505.6             0.0      0.0     0.0   108 BUS108   500  1    1    -73.7  296.6
                                                                 177 BUS177   500  1    1     73.7 -296.6
  177 BUS177   500   1  1.062  -49.1      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  530.9             0.0      0.0     0.0   153 BUS153   500  1    1     73.1  -94.1
                                                                 176 BUS176   500  1    1    -73.1   94.1
  178 BUS178   500   1  1.010  -47.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  505.1             0.0      0.0     0.0   108 BUS108   500  1    1    -77.8  310.2
                                                                 179 BUS179   500  1    1     77.8 -310.2
  179 BUS179   500   1  1.063  -49.0      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  531.7             0.0      0.0     0.0   153 BUS153   500  1    1     77.2 -125.7
                                                                 178 BUS178   500  1    1    -77.2  125.7                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

  180 BUS180   500   1  1.050   -7.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  525.2             0.0      0.0   242.8    81 BUS081   500  1    1   -677.7  -98.8
                                                                 201 BUS201   500  1    1    677.7 -143.9
  181 BUS181   500   1  1.034   -0.8      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  516.8             0.0      0.0     0.0    76 BUS076   500  1    1   1700.8 -471.9
                                                                 182 BUS182   500  1    1  -1700.8  471.9
  182 BUS182   500   1  1.013    8.8      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  506.4             0.0      0.0     0.0    75 BUS075   500  1    1   -228.9  -96.7
                                                                  78 BUS078   500  1    1  -1497.9  348.6
                                                                 181 BUS181   500  1    1   1726.8 -251.9
  183 BUS183   500   1  1.051   22.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  525.5             0.0      0.0  -276.1    73 BUS073   500  1    1  -1880.4  181.9
                                                                  75 BUS075   500  1    1   1761.4  101.8
                                                                 184 BUS184   230  1    1    119.1   -7.6  1.000UN
  184 BUS184   230   1  1.052   21.3      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  241.9             0.0      0.0     0.0   183 BUS183   500  1    1   -119.0    9.4  1.000LK
                                                                 185 BUS185   230  1    1    119.0   -9.4
  185 BUS185   230   1  1.040   13.6      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  239.3             0.0      0.0     0.0   184 BUS184   230  1    1   -116.4   10.4
                                                                 188 BUS188   230  1    1    116.4  -10.4
  186 BUS186   345   1  1.049   -5.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  362.0             0.0      0.0   440.4    85 BUS085   345  1    1    -33.3 -139.4
                                                                  85 BUS085   345  2    1    -33.3 -139.4
                                                                  85 BUS085   345  3    1    -33.3 -139.4
                                                                 187 BUS187   230  1    1     99.9  -22.2  1.000LK
  187 BUS187   230   1  1.052   -6.6      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  242.0             0.0      0.0     0.0   186 BUS186   345  1    1    -99.9   23.5  1.000UN
                                                                 188 BUS188   230  1    1     50.0  -11.8
                                                                 188 BUS188   230  2    1     50.0  -11.8
  188 BUS188   230   1  1.014  -15.1      0.0    300.0     0.0 --------------------------------------------------------------------
                     1  233.2             0.0     60.0     0.0   185 BUS185   230  1    1   -106.9   15.9
                                                                 187 BUS187   230  1    1    -48.7  -18.4
                                                                 187 BUS187   230  2    1    -48.7  -18.4
                                                                 189 BUS189   230  1    1    -50.3  -18.4
                                                                 189 BUS189   230  2    1    -45.4  -20.8
  189 BUS189   230   1  1.053   -5.2      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  242.1             0.0      0.0     0.0   188 BUS188   230  1    1     51.8  -14.9
                                                                 188 BUS188   230  2    1     46.7  -17.9
                                                                 190 BUS190   345  1    1    -98.5   32.8  1.000UN
  190 BUS190   345   1  1.049   -4.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  361.8             0.0      0.0   110.0     5 BUS005   345  1    1    -98.5  -78.6
                                                                 189 BUS189   230  1    1     98.5  -31.4  1.000LK
  191 BUS191   345   1  1.076   -1.7      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  371.3             0.0      0.0     0.0     5 BUS005   345  1    1   -174.9  123.0
                                                                 200 BUS200   345  1    1    174.9 -123.0
  192 BUS192   345   1  1.063   -9.5      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  366.8             0.0      0.0     0.0    17 BUS017   345  1    1   -107.2   16.5
                                                                 193 BUS193   230  1    1    107.2  -16.5  1.000LK
  193 BUS193   230   1  1.065  -10.3      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  245.0             0.0      0.0     0.0   192 BUS192   345  1    1   -107.1   17.9  1.000UN
                                                                 194 BUS194   230  1    1    107.1  -17.9                            PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, JUL 31 2008  13:30
                                                                  100.0


<========================= BUS DATA =========================> <=========================== LINE DATA ============================>
 FROM              AREA  VOLT           GEN     LOAD    SHUNT   TO                                           TRANSFORMER   RATING A
 BUS      NAME     ZONE PU/KV  ANGLE  MW/MVAR  MW/MVAR MW/MVAR  BUS      NAME     CKT AREA    MW    MVAR    RATIO   ANGLE   %I  MVA
===== ============ ==== ===== ======  =======  ======= ======= ===== ============ === ====  ====== ======  ======= ======= === ====

  194 BUS194   230   1  1.060  -22.6      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  243.9             0.0      0.0     0.0    12 BUS012   500  1    1    103.4  -13.0  1.000UN
                                                                 193 BUS193   230  1    1   -103.4   13.0
  195 BUS195   345   1  0.992  -31.4      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  342.2             0.0      0.0     0.0   139 BUS139   500  1    1    168.4  170.2  1.050UN
                                                                 200 BUS200   345  1    1   -168.4 -170.2
  196 BUS196   500   1  1.009   -2.8      0.0   2000.0     0.0 --------------------------------------------------------------------
                     1  504.3             0.0    100.0     0.0    78 BUS078   500  1    1   -926.3   96.5
                                                                  78 BUS078   500  2    1   -926.3   96.5
                                                                  78 BUS078   500  3    1   -926.3   96.5
                                                                 197 BUS197   500  1    1    389.4 -194.7
                                                                 197 BUS197   500  2    1    389.4 -194.7
  197 BUS197   500   1  1.030   -8.8      0.0   1000.0     0.0 --------------------------------------------------------------------
                     1  515.2             0.0    300.0     0.0    72 BUS072   500  1    1   -114.4 -181.3
                                                                  72 BUS072   500  2    1   -114.4 -181.3
                                                                 196 BUS196   500  1    1   -385.6   31.3
                                                                 196 BUS196   500  2    1   -385.6   31.3
  198 BUS198  13.8   1  1.000   50.3   3000.0    100.0     0.0 --------------------------------------------------------------------
                     1  13.80           767.2R     0.0     0.0    74 BUS074   500  1    1   2900.0  767.2  1.000UN

  199 BUS199  26.0   1  1.050   32.9   1998.0    100.0     0.0 --------------------------------------------------------------------
                     1  27.30            51.0R     0.0     0.0    73 BUS073   500  1    1   1898.0   51.0  1.000UN

  200 BUS200   345   1  1.078  -12.9      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  371.9             0.0      0.0   232.4   191 BUS191   345  1    1   -172.5  -96.2
                                                                 195 BUS195   345  1    1    172.5 -136.2
  201 BUS201   500   1  1.059  -11.7      0.0      0.0     0.0 --------------------------------------------------------------------
                     1  529.4             0.0      0.0     0.0    86 BUS086   500  1    1    675.1  -71.4
                                                                 180 BUS180   500  1    1   -675.1   71.4
