@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 36,     0,     1, 60.00     / PSS(R)E-36.2    MON, MAR 31 2025  20:22
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
SWDRATNAM,  1, "RATE1 ", 0, "MVA", "SWD RATING SET 1                "
SWDRATNAM,  2, "RATE2 ", 0, "MVA", "SWD RATING SET 2                "
SWDRATNAM,  3, "RATE3 ", 0, "MVA", "SWD RATING SET 3                "
SWDRATNAM,  4, "RATE4 ", 0, "MVA", "SWD RATING SET 4                "
SWDRATNAM,  5, "RATE5 ", 0, "MVA", "SWD RATING SET 5                "
SWDRATNAM,  6, "RATE6 ", 0, "MVA", "SWD RATING SET 6                "
SWDRATNAM,  7, "RATE7 ", 0, "MVA", "SWD RATING SET 7                "
SWDRATNAM,  8, "RATE8 ", 0, "MVA", "SWD RATING SET 8                "
SWDRATNAM,  9, "RATE9 ", 0, "MVA", "SWD RATING SET 9                "
SWDRATNAM, 10, "RATE10", 0, "MVA", "SWD RATING SET 10               "
SWDRATNAM, 11, "RATE11", 0, "MVA", "SWD RATING SET 11               "
SWDRATNAM, 12, "RATE12", 0, "MVA", "SWD RATING SET 12               "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  1001,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.97808, -26.5095,1.10000,0.90000,1.10000,0.90000 /* [ bus_1001_115kv] */
  1002,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,1.01043, -21.2203,1.10000,0.90000,1.10000,0.90000 /* [ bus_1002_115kv] */
  1003,'O DONNELL ~1', 115.0000,1,   1,   9,   1,1.00801, -24.3566,1.10000,0.90000,1.10000,0.90000 /* [ bus_1003_115kv] */
  1004,'O DONNELL ~2', 230.0000,2,   1,   9,   1,1.01000, -25.9514,1.10000,0.90000,1.10000,0.90000 /* [ bus_1004_230kv] */
  1005,'BIG SPRING~8', 115.0000,1,   1,   9,   1,1.00863, -20.3067,1.10000,0.90000,1.10000,0.90000 /* [ bus_1005_115kv] */
  1006,'BIG SPRING~9',  13.8000,2,   1,   9,   1,1.00000, -18.1346,1.10000,0.90000,1.10000,0.90000 /* [ bus_1006_13.8kv] */
  1007,'VAN HORN 0  ', 115.0000,1,   1,   9,   1,1.01958, -21.6933,1.10000,0.90000,1.10000,0.90000 /* [ bus_1007_115kv] */
  1008,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,1.01070, -11.1157,1.10000,0.90000,1.10000,0.90000 /* [ bus_1008_115kv] */
  1009,'IRAAN 2 1   ',  13.8000,2,   1,   9,   1,1.00000,  -7.7599,1.10000,0.90000,1.10000,0.90000 /* [ bus_1009_13.8kv] */
  1010,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.01730, -19.8829,1.10000,0.90000,1.10000,0.90000 /* [ bus_1010_115kv] */
  1011,'PRESIDIO 1 1',  22.0000,2,   1,   9,   1,1.01751, -18.0859,1.10000,0.90000,1.10000,0.90000 /* [ bus_1011_22kv] */
  1012,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,1.00615, -27.0522,1.10000,0.90000,1.10000,0.90000 /* [ bus_1012_115kv] */
  1013,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,1.00395, -18.8227,1.10000,0.90000,1.10000,0.90000 /* [ bus_1013_115kv] */
  1014,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,1.00643, -15.0230,1.10000,0.90000,1.10000,0.90000 /* [ bus_1014_115kv] */
  1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.02006, -21.3665,1.10000,0.90000,1.10000,0.90000 /* [ bus_1015_115kv] */
  1016,'GARDEN CIT~1', 115.0000,1,   1,   9,   1,1.01833, -19.3594,1.10000,0.90000,1.10000,0.90000 /* [ bus_1016_115kv] */
  1017,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.98080, -25.1602,1.10000,0.90000,1.10000,0.90000 /* [ bus_1017_115kv] */
  1018,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.99067, -23.9057,1.10000,0.90000,1.10000,0.90000 /* [ bus_1018_115kv] */
  1019,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,0.99948, -26.1188,1.10000,0.90000,1.10000,0.90000 /* [ bus_1019_115kv] */
  1020,'BIG SPRING~1', 115.0000,1,   1,   9,   1,1.02954, -19.5340,1.10000,0.90000,1.10000,0.90000 /* [ bus_1020_115kv] */
  1021,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00000, -12.9500,1.10000,0.90000,1.10000,0.90000 /* [ bus_1021_13.8kv] */
  1022,'O DONNELL ~3', 115.0000,1,   1,   9,   1,1.01100, -23.6427,1.10000,0.90000,1.10000,0.90000 /* [ bus_1022_115kv] */
  1023,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.01000, -14.7295,1.10000,0.90000,1.10000,0.90000 /* [ bus_1023_13.8kv] */
  1024,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,0.99422, -22.8528,1.10000,0.90000,1.10000,0.90000 /* [ bus_1024_115kv] */
  1025,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,1.02301, -18.4567,1.10000,0.90000,1.10000,0.90000 /* [ bus_1025_115kv] */
  1026,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00000,  -8.9820,1.10000,0.90000,1.10000,0.90000 /* [ bus_1026_13.8kv] */
  1027,'MIDLAND 2 0 ', 115.0000,1,   1,   9,   1,1.00903, -29.9371,1.10000,0.90000,1.10000,0.90000 /* [ bus_1027_115kv] */
  1028,'COAHOMA 0   ', 115.0000,1,   1,   9,   1,1.01373, -25.5394,1.10000,0.90000,1.10000,0.90000 /* [ bus_1028_115kv] */
  1029,'MIDLAND 3 0 ', 115.0000,1,   1,   9,   1,1.00487, -28.9228,1.10000,0.90000,1.10000,0.90000 /* [ bus_1029_115kv] */
  1030,'ALPINE 0    ', 115.0000,1,   1,   9,   1,1.00364, -16.2876,1.10000,0.90000,1.10000,0.90000 /* [ bus_1030_115kv] */
  1031,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,1.01113, -20.9805,1.10000,0.90000,1.10000,0.90000 /* [ bus_1031_115kv] */
  1032,'MCCAMEY 1 0 ', 115.0000,1,   1,   9,   1,0.98884, -14.9491,1.10000,0.90000,1.10000,0.90000 /* [ bus_1032_115kv] */
  1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,1.00000, -19.6093,1.10000,0.90000,1.10000,0.90000 /* [ bus_1033_230kv] */
  1034,'BIG SPRING~6', 115.0000,1,   1,   9,   1,1.00577, -18.4006,1.10000,0.90000,1.10000,0.90000 /* [ bus_1034_115kv] */
  1035,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00000, -15.1111,1.10000,0.90000,1.10000,0.90000 /* [ bus_1035_13.8kv] */
  1036,'CRANE 0     ', 115.0000,1,   1,   9,   1,0.99170, -15.4868,1.10000,0.90000,1.10000,0.90000 /* [ bus_1036_115kv] */
  1037,'ODESSA 5 0  ', 115.0000,1,   1,   9,   1,0.97326, -26.2896,1.10000,0.90000,1.10000,0.90000 /* [ bus_1037_115kv] */
  1038,'FORT STOCK~1', 115.0000,1,   1,   9,   1,1.00496, -10.2640,1.10000,0.90000,1.10000,0.90000 /* [ bus_1038_115kv] */
  1039,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00000,  -4.8336,1.10000,0.90000,1.10000,0.90000 /* [ bus_1039_22kv] */
  1040,'ANDREWS 0   ', 115.0000,1,   1,   9,   1,0.99394, -24.1681,1.10000,0.90000,1.10000,0.90000 /* [ bus_1040_115kv] */
  1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.00369, -19.2995,1.10000,0.90000,1.10000,0.90000 /* [ bus_1041_115kv] */
  1042,'FORSAN 1    ',  13.8000,1,   1,   9,   1,1.00369, -19.2995,1.10000,0.90000,1.10000,0.90000 /* [ bus_1042_13.8kv] */
  1043,'FORSAN 2    ',  13.8000,2,   1,   9,   1,1.00000, -16.0598,1.10000,0.90000,1.10000,0.90000 /* [ bus_1043_13.8kv] */
  1044,'BIG LAKE 0  ', 115.0000,1,   1,   9,   1,1.01607, -30.1428,1.10000,0.90000,1.10000,0.90000 /* [ bus_1044_115kv] */
  1045,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.97752, -28.2923,1.10000,0.90000,1.10000,0.90000 /* [ bus_1045_115kv] */
  1046,'OZONA 0     ', 115.0000,1,   1,   9,   1,1.01640, -25.0800,1.10000,0.90000,1.10000,0.90000 /* [ bus_1046_115kv] */
  1047,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,1.00332, -16.7365,1.10000,0.90000,1.10000,0.90000 /* [ bus_1047_115kv] */
  1048,'MONAHANS 1 1',  18.0000,1,   1,   9,   1,1.00332, -16.7365,1.10000,0.90000,1.10000,0.90000 /* [ bus_1048_18kv] */
  1049,'MONAHANS 1 2',  18.0000,1,   1,   9,   1,1.00332, -16.7365,1.10000,0.90000,1.10000,0.90000 /* [ bus_1049_18kv] */
  1050,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,1.00000, -11.6507,1.10000,0.90000,1.10000,0.90000 /* [ bus_1050_18kv] */
  1051,'MONAHANS 1 4',  18.0000,2,   1,   9,   1,1.00000, -10.1677,1.10000,0.90000,1.10000,0.90000 /* [ bus_1051_18kv] */
  1052,'MONAHANS 1 5',  18.0000,2,   1,   9,   1,1.00000, -12.5058,1.10000,0.90000,1.10000,0.90000 /* [ bus_1052_18kv] */
  1053,'MONAHANS 1 6', 230.0000,1,   1,   9,   1,1.01152, -20.6683,1.10000,0.90000,1.10000,0.90000 /* [ bus_1053_230kv] */
  1054,'STANTON 0   ', 115.0000,1,   1,   9,   1,1.00921, -27.1848,1.10000,0.90000,1.10000,0.90000 /* [ bus_1054_115kv] */
  1055,'ODONNELL 0  ', 115.0000,1,   1,   9,   1,1.00125, -25.1655,1.10000,0.90000,1.10000,0.90000 /* [ bus_1055_115kv] */
  1056,'LENORAH 0   ', 115.0000,1,   1,   9,   1,1.02523, -26.1573,1.10000,0.90000,1.10000,0.90000 /* [ bus_1056_115kv] */
  1057,'LENORAH 1   ',  18.0000,1,   1,   9,   1,1.02523, -26.1573,1.10000,0.90000,1.10000,0.90000 /* [ bus_1057_18kv] */
  1058,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,1.01324, -13.6778,1.10000,0.90000,1.10000,0.90000 /* [ bus_1058_115kv] */
  1059,'IRAAN 3 1   ',  22.0000,1,   1,   9,   1,1.01324, -13.6778,1.10000,0.90000,1.10000,0.90000 /* [ bus_1059_22kv] */
  1060,'IRAAN 3 2   ',  22.0000,1,   1,   9,   1,1.01324, -13.6778,1.10000,0.90000,1.10000,0.90000 /* [ bus_1060_22kv] */
  1061,'BIG SPRIN~10', 115.0000,1,   1,   9,   1,1.00966, -21.4640,1.10000,0.90000,1.10000,0.90000 /* [ bus_1061_115kv] */
  1062,'BIG SPRIN~11',  13.8000,1,   1,   9,   1,1.00966, -21.4640,1.10000,0.90000,1.10000,0.90000 /* [ bus_1062_13.8kv] */
  1063,'BIG SPRIN~12',  13.8000,1,   1,   9,   1,1.00966, -21.4640,1.10000,0.90000,1.10000,0.90000 /* [ bus_1063_13.8kv] */
  1064,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.97113, -27.9526,1.10000,0.90000,1.10000,0.90000 /* [ bus_1064_115kv] */
  1065,'BIG SPRING~4', 115.0000,1,   1,   9,   1,1.00630, -19.1507,1.10000,0.90000,1.10000,0.90000 /* [ bus_1065_115kv] */
  1066,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000, -11.6277,1.10000,0.90000,1.10000,0.90000 /* [ bus_1066_13.8kv] */
  1067,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,1.00068, -19.8551,1.10000,0.90000,1.10000,0.90000 /* [ bus_1067_115kv] */
  1068,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.98710, -20.0084,1.10000,0.90000,1.10000,0.90000 /* [ bus_1068_115kv] */
  1069,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,1.01516, -11.2141,1.10000,0.90000,1.10000,0.90000 /* [ bus_1069_115kv] */
  1070,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.04000,  -6.6952,1.10000,0.90000,1.10000,0.90000 /* [ bus_1070_13.8kv] */
  1071,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,0.98534, -25.2281,1.10000,0.90000,1.10000,0.90000 /* [ bus_1071_115kv] */
  1072,'ODESSA 1 1  ',  18.0000,2,   1,   9,   1,1.01000, -15.8275,1.10000,0.90000,1.10000,0.90000 /* [ bus_1072_18kv] */
  1073,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.01000,  -9.3666,1.10000,0.90000,1.10000,0.90000 /* [ bus_1073_18kv] */
  1074,'ODESSA 1 3  ',  18.0000,2,   1,   9,   1,1.01000, -11.4336,1.10000,0.90000,1.10000,0.90000 /* [ bus_1074_18kv] */
  1075,'ODESSA 1 4  ',  18.0000,2,   1,   9,   1,1.01000, -14.2132,1.10000,0.90000,1.10000,0.90000 /* [ bus_1075_18kv] */
  1076,'ODESSA 1 5  ',  18.0000,1,   1,   9,   1,0.98534, -25.2281,1.10000,0.90000,1.10000,0.90000 /* [ bus_1076_18kv] */
  1077,'ODESSA 1 6  ',  18.0000,1,   1,   9,   1,0.98534, -25.2281,1.10000,0.90000,1.10000,0.90000 /* [ bus_1077_18kv] */
  1078,'ODESSA 1 7  ',  18.0000,2,   1,   9,   1,1.01000, -14.7338,1.10000,0.90000,1.10000,0.90000 /* [ bus_1078_18kv] */
  1079,'ODESSA 1 8  ', 500.0000,2,   1,   9,   1,1.01000, -42.7213,1.10000,0.90000,1.10000,0.90000 /* [ bus_1079_500kv] */
  1080,'ODESSA 1 9  ',  18.0000,2,   1,   9,   1,1.01000, -14.1583,1.10000,0.90000,1.10000,0.90000 /* [ bus_1080_18kv] */
  1081,'ODESSA 1 10 ', 230.0000,1,   1,   9,   1,1.01276, -22.0065,1.10000,0.90000,1.10000,0.90000 /* [ bus_1081_230kv] */
  1082,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.00000,  -8.3022,1.10000,0.90000,1.10000,0.90000 /* [ bus_1082_115kv] */
  1083,'FORT STOCK~4', 115.0000,1,   1,   9,   1,1.00836, -12.6430,1.10000,0.90000,1.10000,0.90000 /* [ bus_1083_115kv] */
  1084,'BIG SPRING~3', 115.0000,2,   1,   9,   1,1.04000, -20.7743,1.10000,0.90000,1.10000,0.90000 /* [ bus_1084_115kv] */
  1085,'KERMIT 0    ', 115.0000,1,   1,   9,   1,1.00752, -18.7977,1.10000,0.90000,1.10000,0.90000 /* [ bus_1085_115kv] */
  1086,'PECOS 0     ', 115.0000,1,   1,   9,   1,1.01367, -21.0173,1.10000,0.90000,1.10000,0.90000 /* [ bus_1086_115kv] */
  1087,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,1.01639, -18.5065,1.10000,0.90000,1.10000,0.90000 /* [ bus_1087_115kv] */
  1088,'MCCAMEY 2 0 ', 115.0000,2,   1,   9,   1,1.00000, -15.1225,1.10000,0.90000,1.10000,0.90000 /* [ bus_1088_115kv] */
  1089,'LAMESA 0    ', 115.0000,1,   1,   9,   1,0.98307, -27.5581,1.10000,0.90000,1.10000,0.90000 /* [ bus_1089_115kv] */
  1090,'GOLDSMITH 0 ', 115.0000,2,   1,   9,   1,1.02000, -19.7632,1.10000,0.90000,1.10000,0.90000 /* [ bus_1090_115kv] */
  1091,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,1.02422, -40.4355,1.10000,0.90000,1.10000,0.90000 /* [ bus_1091_161kv] */
  2001,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,1.00365, -61.3302,1.10000,0.90000,1.10000,0.90000 /* [ bus_2001_161kv] */
  2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.01632, -62.4460,1.10000,0.90000,1.10000,0.90000 /* [ bus_2002_500kv] */
  2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.01530, -64.6447,1.10000,0.90000,1.10000,0.90000 /* [ bus_2003_161kv] */
  2004,'SAVOY 2     ',  13.8000,1,   2,  11,   1,1.01632, -62.4460,1.10000,0.90000,1.10000,0.90000 /* [ bus_2004_13.8kv] */
  2005,'SAVOY 3     ',  13.8000,1,   2,  11,   1,1.01632, -62.4460,1.10000,0.90000,1.10000,0.90000 /* [ bus_2005_13.8kv] */
  2006,'SAVOY 4     ',  13.8000,1,   2,  11,   1,1.01632, -62.4460,1.10000,0.90000,1.10000,0.90000 /* [ bus_2006_13.8kv] */
  2007,'HONEY GROV~1', 161.0000,1,   2,  11,   1,1.00484, -61.0715,1.10000,0.90000,1.10000,0.90000 /* [ bus_2007_161kv] */
  2008,'MEMPHIS 0   ', 161.0000,1,   2,  10,   1,1.00430, -41.4266,1.10000,0.90000,1.10000,0.90000 /* [ bus_2008_161kv] */
  2009,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,1.02471, -50.7992,1.10000,0.90000,1.10000,0.90000 /* [ bus_2009_161kv] */
  2010,'VERNON 2 0  ', 161.0000,1,   2,  10,   1,1.02946, -43.1091,1.10000,0.90000,1.10000,0.90000 /* [ bus_2010_161kv] */
  2011,'PANHANDLE ~2', 500.0000,1,   2,  10,   1,1.02793, -40.0532,1.10000,0.90000,1.10000,0.90000 /* [ bus_2011_500kv] */
  2012,'PANHANDLE ~3', 161.0000,1,   2,  10,   1,1.01073, -37.9682,1.10000,0.90000,1.10000,0.90000 /* [ bus_2012_161kv] */
  2013,'PANHANDLE ~4',  18.0000,2,   2,  10,   1,1.00000, -37.6002,1.10000,0.90000,1.10000,0.90000 /* [ bus_2013_18kv] */
  2014,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,1.00579, -42.2530,1.10000,0.90000,1.10000,0.90000 /* [ bus_2014_161kv] */
  2015,'FORESTBURG 0', 161.0000,1,   2,  11,   1,1.01543, -64.7030,1.10000,0.90000,1.10000,0.90000 /* [ bus_2015_161kv] */
  2016,'SHERMAN 3 0 ', 161.0000,1,   2,  11,   1,1.01603, -70.4779,1.10000,0.90000,1.10000,0.90000 /* [ bus_2016_161kv] */
  2017,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.02989, -41.2829,1.10000,0.90000,1.10000,0.90000 /* [ bus_2017_500kv] */
  2018,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,1.02103, -40.2400,1.10000,0.90000,1.10000,0.90000 /* [ bus_2018_161kv] */
  2019,'PANHANDLE ~9',  20.0000,1,   2,  10,   1,1.02989, -41.2829,1.10000,0.90000,1.10000,0.90000 /* [ bus_2019_20kv] */
  2020,'WICHITA F~12', 161.0000,1,   2,  11,   1,1.00187, -50.4712,1.10000,0.90000,1.10000,0.90000 /* [ bus_2020_161kv] */
  2021,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.01499, -58.1405,1.10000,0.90000,1.10000,0.90000 /* [ bus_2021_500kv] */
  2022,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,1.01166, -60.0094,1.10000,0.90000,1.10000,0.90000 /* [ bus_2022_161kv] */
  2023,'PARIS 2 2   ',  13.8000,2,   2,  11,   1,1.02000, -56.5740,1.10000,0.90000,1.10000,0.90000 /* [ bus_2023_13.8kv] */
  2024,'PARIS 2 3   ',  13.8000,2,   2,  11,   1,1.02000, -55.9075,1.10000,0.90000,1.10000,0.90000 /* [ bus_2024_13.8kv] */
  2025,'WICHITA F~10', 161.0000,1,   2,  11,   1,0.99999, -49.7773,1.10000,0.90000,1.10000,0.90000 /* [ bus_2025_161kv] */
  2026,'WHEELER 0   ', 161.0000,1,   2,  10,   1,1.01454, -39.0691,1.10000,0.90000,1.10000,0.90000 /* [ bus_2026_161kv] */
  2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,1.00433, -61.7383,1.10000,0.90000,1.10000,0.90000 /* [ bus_2027_161kv] */
  2028,'WICHITA FA~9', 161.0000,1,   2,  11,   1,1.00286, -52.3994,1.10000,0.90000,1.10000,0.90000 /* [ bus_2028_161kv] */
  2029,'SILVERTON 0 ', 161.0000,1,   2,  10,   1,1.01395, -41.8067,1.10000,0.90000,1.10000,0.90000 /* [ bus_2029_161kv] */
  2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,0.99304, -65.0609,1.10000,0.90000,1.10000,0.90000 /* [ bus_2030_161kv] */
  2031,'MATADOR 0   ', 161.0000,1,   2,  10,   1,1.02516, -37.0082,1.10000,0.90000,1.10000,0.90000 /* [ bus_2031_161kv] */
  2032,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,1.00660, -60.5010,1.10000,0.90000,1.10000,0.90000 /* [ bus_2032_161kv] */
  2033,'LEONARD 0   ', 161.0000,1,   2,  11,   1,0.99649, -66.4099,1.10000,0.90000,1.10000,0.90000 /* [ bus_2033_161kv] */
  2034,'GORDONVILL~1', 161.0000,1,   2,  11,   1,1.01353, -69.8828,1.10000,0.90000,1.10000,0.90000 /* [ bus_2034_161kv] */
  2035,'KNOX CITY 0 ', 161.0000,1,   2,  10,   1,1.02445, -36.9209,1.10000,0.90000,1.10000,0.90000 /* [ bus_2035_161kv] */
  2036,'WICHITA F~13', 161.0000,1,   2,  11,   1,1.00478, -50.1640,1.10000,0.90000,1.10000,0.90000 /* [ bus_2036_161kv] */
  2037,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,1.02607, -64.9559,1.10000,0.90000,1.10000,0.90000 /* [ bus_2037_161kv] */
  2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.01235, -65.1074,1.10000,0.90000,1.10000,0.90000 /* [ bus_2038_161kv] */
  2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,1.00029, -62.3230,1.10000,0.90000,1.10000,0.90000 /* [ bus_2039_161kv] */
  2040,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,1.00919, -60.6794,1.10000,0.90000,1.10000,0.90000 /* [ bus_2040_161kv] */
  2041,'PANHANDLE ~5', 161.0000,1,   2,  10,   1,1.01118, -35.6729,1.10000,0.90000,1.10000,0.90000 /* [ bus_2041_161kv] */
  2042,'PANHANDLE ~6',  18.0000,2,   2,  10,   1,1.01000, -33.0420,1.10000,0.90000,1.10000,0.90000 /* [ bus_2042_18kv] */
  2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.01442, -70.1572,1.10000,0.90000,1.10000,0.90000 /* [ bus_2043_161kv] */
  2044,'WHITESBORO 0', 161.0000,1,   2,  11,   1,1.02155, -66.2474,1.10000,0.90000,1.10000,0.90000 /* [ bus_2044_161kv] */
  2045,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,1.00153, -50.9203,1.10000,0.90000,1.10000,0.90000 /* [ bus_2045_161kv] */
  2046,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,1.01296, -69.5315,1.10000,0.90000,1.10000,0.90000 /* [ bus_2046_161kv] */
  2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.01423, -65.5204,1.10000,0.90000,1.10000,0.90000 /* [ bus_2047_161kv] */
  2048,'CROSBYTON 0 ', 161.0000,1,   2,  10,   1,1.02718, -39.8299,1.10000,0.90000,1.10000,0.90000 /* [ bus_2048_161kv] */
  2049,'ELECTRA 0   ', 161.0000,1,   2,  10,   1,1.02204, -46.8574,1.10000,0.90000,1.10000,0.90000 /* [ bus_2049_161kv] */
  2050,'PATTONVILL~1', 161.0000,1,   2,  11,   1,0.99790, -64.3752,1.10000,0.90000,1.10000,0.90000 /* [ bus_2050_161kv] */
  2051,'HENRIETTA 0 ', 161.0000,1,   2,  11,   1,1.00103, -57.6890,1.10000,0.90000,1.10000,0.90000 /* [ bus_2051_161kv] */
  2052,'PANHANDLE~13', 161.0000,1,   2,  10,   1,1.00321, -40.3361,1.10000,0.90000,1.10000,0.90000 /* [ bus_2052_161kv] */
  2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,0.99707, -60.4349,1.10000,0.90000,1.10000,0.90000 /* [ bus_2053_161kv] */
  2054,'WICHITA FA~1', 500.0000,1,   2,  11,   1,1.00417, -48.9319,1.10000,0.90000,1.10000,0.90000 /* [ bus_2054_500kv] */
  2055,'WICHITA FA~2', 161.0000,1,   2,  11,   1,1.00354, -49.6700,1.10000,0.90000,1.10000,0.90000 /* [ bus_2055_161kv] */
  2056,'WICHITA FA~3',  18.0000,1,   2,  11,   1,1.00417, -48.9319,1.10000,0.90000,1.10000,0.90000 /* [ bus_2056_18kv] */
  2057,'WICHITA FA~4',  18.0000,2,   2,  11,   1,0.99000, -45.7361,1.10000,0.90000,1.10000,0.90000 /* [ bus_2057_18kv] */
  2058,'WHITE DEER 0', 161.0000,1,   2,  10,   1,1.00556, -35.1106,1.10000,0.90000,1.10000,0.90000 /* [ bus_2058_161kv] */
  2059,'WHITE DEER 1',  13.8000,2,   2,  10,   1,1.00000, -31.6396,1.10000,0.90000,1.10000,0.90000 /* [ bus_2059_13.8kv] */
  2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,1.00077, -63.1355,1.10000,0.90000,1.10000,0.90000 /* [ bus_2060_161kv] */
  2061,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,1.02457, -43.5807,1.10000,0.90000,1.10000,0.90000 /* [ bus_2061_161kv] */
  2062,'VERNON 1 1  ',  18.0000,2,   2,  10,   1,1.02000, -41.2840,1.10000,0.90000,1.10000,0.90000 /* [ bus_2062_18kv] */
  2063,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,1.01394, -68.9338,1.10000,0.90000,1.10000,0.90000 /* [ bus_2063_161kv] */
  2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.00561, -61.5628,1.10000,0.90000,1.10000,0.90000 /* [ bus_2064_161kv] */
  2065,'GAINESVILL~1', 161.0000,1,   2,  11,   1,1.02958, -66.6152,1.10000,0.90000,1.10000,0.90000 /* [ bus_2065_161kv] */
  2066,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,1.02381, -33.8642,1.10000,0.90000,1.10000,0.90000 /* [ bus_2066_161kv] */
  2067,'WICHITA F~11', 161.0000,1,   2,  11,   1,0.99786, -49.6268,1.10000,0.90000,1.10000,0.90000 /* [ bus_2067_161kv] */
  2068,'WINDTHORST 0', 161.0000,1,   2,  11,   1,1.00260, -47.3099,1.10000,0.90000,1.10000,0.90000 /* [ bus_2068_161kv] */
  2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.03078, -69.6044,1.10000,0.90000,1.10000,0.90000 /* [ bus_2069_161kv] */
  2070,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,1.00445, -46.7861,1.10000,0.90000,1.10000,0.90000 /* [ bus_2070_161kv] */
  2071,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000, -43.1157,1.10000,0.90000,1.10000,0.90000 /* [ bus_2071_18kv] */
  2072,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,1.02419, -67.7985,1.10000,0.90000,1.10000,0.90000 /* [ bus_2072_161kv] */
  2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,1.02513, -31.2536,1.10000,0.90000,1.10000,0.90000 /* [ bus_2073_161kv] */
  2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,1.01276, -29.1565,1.10000,0.90000,1.10000,0.90000 /* [ bus_2074_115kv] */
  2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,1.01276, -29.1565,1.10000,0.90000,1.10000,0.90000 /* [ bus_2075_115kv] */
  2076,'JAYTON 3    ',  24.0000,2,   2,  10,   1,1.04000, -30.3974,1.10000,0.90000,1.10000,0.90000 /* [ bus_2076_24kv] */
  2077,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,1.02603, -62.8577,1.10000,0.90000,1.10000,0.90000 /* [ bus_2077_161kv] */
  2078,'MUENSTER 1 1',  13.8000,2,   2,  11,   1,1.02000, -59.5486,1.10000,0.90000,1.10000,0.90000 /* [ bus_2078_13.8kv] */
  2079,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.02975, -41.9174,1.10000,0.90000,1.10000,0.90000 /* [ bus_2079_161kv] */
  2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,1.00549, -60.1722,1.10000,0.90000,1.10000,0.90000 /* [ bus_2080_161kv] */
  2081,'DODD CITY 0 ', 161.0000,1,   2,  11,   1,1.00703, -65.8957,1.10000,0.90000,1.10000,0.90000 /* [ bus_2081_161kv] */
  2082,'WICHITA FA~5', 161.0000,1,   2,  11,   1,1.00830, -50.4792,1.10000,0.90000,1.10000,0.90000 /* [ bus_2082_161kv] */
  2083,'WICHITA FA~6',  20.0000,2,   2,  11,   1,1.02000, -48.9027,1.10000,0.90000,1.10000,0.90000 /* [ bus_2083_20kv] */
  2084,'WICHITA FA~7',  20.0000,1,   2,  11,   1,1.00830, -50.4792,1.10000,0.90000,1.10000,0.90000 /* [ bus_2084_20kv] */
  2085,'WICHITA FA~8',  20.0000,1,   2,  11,   1,1.00830, -50.4792,1.10000,0.90000,1.10000,0.90000 /* [ bus_2085_20kv] */
  2086,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,1.00239, -61.5210,1.10000,0.90000,1.10000,0.90000 /* [ bus_2086_161kv] */
  2087,'SPUR 0      ', 161.0000,1,   2,  10,   1,1.02423, -34.1924,1.10000,0.90000,1.10000,0.90000 /* [ bus_2087_161kv] */
  2088,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,1.00345, -46.9711,1.10000,0.90000,1.10000,0.90000 /* [ bus_2088_161kv] */
  2089,'ARCHER 1 1  ',  24.0000,2,   2,  11,   1,1.00000, -43.3763,1.10000,0.90000,1.10000,0.90000 /* [ bus_2089_24kv] */
  2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,1.00508, -62.3169,1.10000,0.90000,1.10000,0.90000 /* [ bus_2090_161kv] */
  2091,'SEYMOUR 0   ', 161.0000,1,   2,  10,   1,1.02562, -40.5023,1.10000,0.90000,1.10000,0.90000 /* [ bus_2091_161kv] */
  2092,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,1.01253, -67.3032,1.10000,0.90000,1.10000,0.90000 /* [ bus_2092_161kv] */
  2093,'PANHANDLE~10', 161.0000,1,   2,  10,   1,1.01592, -39.0476,1.10000,0.90000,1.10000,0.90000 /* [ bus_2093_161kv] */
  2094,'PANHANDLE~11',  13.8000,1,   2,  10,   1,1.01592, -39.0476,1.10000,0.90000,1.10000,0.90000 /* [ bus_2094_13.8kv] */
  2095,'PANHANDLE~12',  13.8000,1,   2,  10,   1,1.01592, -39.0476,1.10000,0.90000,1.10000,0.90000 /* [ bus_2095_13.8kv] */
  2096,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,1.02587, -40.2133,1.10000,0.90000,1.10000,0.90000 /* [ bus_2096_500kv] */
  2097,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,1.02264, -39.1226,1.10000,0.90000,1.10000,0.90000 /* [ bus_2097_230kv] */
  2098,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,1.02471, -40.2289,1.10000,0.90000,1.10000,0.90000 /* [ bus_2098_161kv] */
  2099,'RALLS 1 3   ',  18.0000,2,   2,  10,   1,1.02000, -40.0676,1.10000,0.90000,1.10000,0.90000 /* [ bus_2099_18kv] */
  2100,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.02000, -37.5980,1.10000,0.90000,1.10000,0.90000 /* [ bus_2100_18kv] */
  2101,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,1.01665, -63.3814,1.10000,0.90000,1.10000,0.90000 /* [ bus_2101_500kv] */
  2102,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,1.01754, -64.7798,1.10000,0.90000,1.10000,0.90000 /* [ bus_2102_161kv] */
  2103,'SHERMAN 1 2 ',  20.0000,1,   2,  11,   1,1.01665, -63.3814,1.10000,0.90000,1.10000,0.90000 /* [ bus_2103_20kv] */
  2104,'SHERMAN 1 3 ',  20.0000,1,   2,  11,   1,1.01665, -63.3814,1.10000,0.90000,1.10000,0.90000 /* [ bus_2104_20kv] */
  2105,'SHERMAN 1 4 ',  20.0000,1,   2,  11,   1,1.01665, -63.3814,1.10000,0.90000,1.10000,0.90000 /* [ bus_2105_20kv] */
  2106,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,0.99533, -66.9754,1.10000,0.90000,1.10000,0.90000 /* [ bus_2106_161kv] */
  2107,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,1.01235, -65.5836,1.10000,0.90000,1.10000,0.90000 /* [ bus_2107_161kv] */
  2108,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,1.00762, -47.3280,1.10000,0.90000,1.10000,0.90000 /* [ bus_2108_161kv] */
  2109,'BURKBURNET~1', 161.0000,1,   2,  11,   1,1.01286, -51.7653,1.10000,0.90000,1.10000,0.90000 /* [ bus_2109_161kv] */
  2110,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,1.02903, -63.7953,1.10000,0.90000,1.10000,0.90000 /* [ bus_2110_161kv] */
  2111,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,1.00203, -52.1852,1.10000,0.90000,1.10000,0.90000 /* [ bus_2111_161kv] */
  2112,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,1.00149, -54.0468,1.10000,0.90000,1.10000,0.90000 /* [ bus_2112_161kv] */
  2113,'PARIS 1 0   ', 500.0000,1,   2,  11,   1,1.01442, -57.7325,1.10000,0.90000,1.10000,0.90000 /* [ bus_2113_500kv] */
  2114,'PARIS 1 1   ', 161.0000,1,   2,  11,   1,1.01241, -58.9673,1.10000,0.90000,1.10000,0.90000 /* [ bus_2114_161kv] */
  2115,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.00000, -53.7046,1.10000,0.90000,1.10000,0.90000 /* [ bus_2115_13.8kv] */
  2116,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.00000, -55.6314,1.10000,0.90000,1.10000,0.90000 /* [ bus_2116_13.8kv] */
  2117,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.00000, -53.0781,1.10000,0.90000,1.10000,0.90000 /* [ bus_2117_13.8kv] */
  2118,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.00000, -52.5756,1.10000,0.90000,1.10000,0.90000 /* [ bus_2118_13.8kv] */
  2119,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.00000, -55.1770,1.10000,0.90000,1.10000,0.90000 /* [ bus_2119_13.8kv] */
  2120,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.01000, -52.8326,1.10000,0.90000,1.10000,0.90000 /* [ bus_2120_13.8kv] */
  2121,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,1.00815, -61.2827,1.10000,0.90000,1.10000,0.90000 /* [ bus_2121_161kv] */
  2122,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,0.99955, -62.3714,1.10000,0.90000,1.10000,0.90000 /* [ bus_2122_161kv] */
  2123,'PANHANDLE ~1', 161.0000,2,   2,  10,   1,1.00000, -34.8114,1.10000,0.90000,1.10000,0.90000 /* [ bus_2123_161kv] */
  2124,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,0.99459, -67.9390,1.10000,0.90000,1.10000,0.90000 /* [ bus_2124_161kv] */
  2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,1.00161, -67.5726,1.10000,0.90000,1.10000,0.90000 /* [ bus_2125_161kv] */
  2126,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,1.01648, -67.6489,1.10000,0.90000,1.10000,0.90000 /* [ bus_2126_161kv] */
  2127,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.04000, -41.9133,1.10000,0.90000,1.10000,0.90000 /* [ bus_2127_500kv] */
  2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.02375, -40.4897,1.10000,0.90000,1.10000,0.90000 /* [ bus_2128_161kv] */
  2129,'TRENTON 0   ', 161.0000,1,   2,  11,   1,0.99840, -66.8783,1.10000,0.90000,1.10000,0.90000 /* [ bus_2129_161kv] */
  2130,'HASKELL 0   ', 161.0000,1,   2,  10,   1,1.00928, -46.0463,1.10000,0.90000,1.10000,0.90000 /* [ bus_2130_161kv] */
  2131,'HASKELL 1   ', 115.0000,1,   2,  10,   1,1.00419, -43.6573,1.10000,0.90000,1.10000,0.90000 /* [ bus_2131_115kv] */
  2132,'HASKELL 2   ', 115.0000,1,   2,  10,   1,1.02045, -45.3656,1.10000,0.90000,1.10000,0.90000 /* [ bus_2132_115kv] */
  2133,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,1.02174, -62.3783,1.10000,0.90000,1.10000,0.90000 /* [ bus_2133_161kv] */
  3001,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,1.01151, -47.0611,1.10000,0.90000,1.10000,0.90000 /* [ bus_3001_230kv] */
  3002,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,0.99948, -49.5769,1.10000,0.90000,1.10000,0.90000 /* [ bus_3002_115kv] */
  3003,'SWEETWATER~4', 115.0000,1,   3,  27,   1,1.00057, -22.1758,1.10000,0.90000,1.10000,0.90000 /* [ bus_3003_115kv] */
  3004,'SWEETWATER~5',  18.0000,2,   3,  27,   1,1.00000, -20.5461,1.10000,0.90000,1.10000,0.90000 /* [ bus_3004_18kv] */
  3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,1.01479, -50.1064,1.10000,0.90000,1.10000,0.90000 /* [ bus_3005_115kv] */
  3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,1.00409, -31.2335,1.10000,0.90000,1.10000,0.90000 /* [ bus_3006_115kv] */
  3007,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,1.02155, -28.8738,1.10000,0.90000,1.10000,0.90000 /* [ bus_3007_115kv] */
  3008,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,1.00485, -37.7425,1.10000,0.90000,1.10000,0.90000 /* [ bus_3008_115kv] */
  3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,1.01523, -34.1136,1.10000,0.90000,1.10000,0.90000 /* [ bus_3009_115kv] */
  3010,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,1.00007, -49.1960,1.10000,0.90000,1.10000,0.90000 /* [ bus_3010_115kv] */
  3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,1.01449, -52.2830,1.10000,0.90000,1.10000,0.90000 /* [ bus_3011_115kv] */
  3012,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,1.01603, -51.9043,1.10000,0.90000,1.10000,0.90000 /* [ bus_3012_115kv] */
  3013,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,1.02260, -32.4068,1.10000,0.90000,1.10000,0.90000 /* [ bus_3013_115kv] */
  3014,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,1.01647, -44.1458,1.10000,0.90000,1.10000,0.90000 /* [ bus_3014_115kv] */
  3015,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,1.00100, -21.3505,1.10000,0.90000,1.10000,0.90000 /* [ bus_3015_115kv] */
  3016,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,1.01003, -25.9120,1.10000,0.90000,1.10000,0.90000 /* [ bus_3016_115kv] */
  3017,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.01000, -20.7115,1.10000,0.90000,1.10000,0.90000 /* [ bus_3017_18kv] */
  3018,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,1.02876, -33.6134,1.10000,0.90000,1.10000,0.90000 /* [ bus_3018_230kv] */
  3019,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,1.02615, -34.9527,1.10000,0.90000,1.10000,0.90000 /* [ bus_3019_115kv] */
  3020,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,1.03000, -29.4888,1.10000,0.90000,1.10000,0.90000 /* [ bus_3020_13.8kv] */
  3021,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,1.00741, -39.9447,1.10000,0.90000,1.10000,0.90000 /* [ bus_3021_115kv] */
  3022,'COLORADO C~1', 115.0000,1,   3,  27,   1,0.99381, -23.2278,1.10000,0.90000,1.10000,0.90000 /* [ bus_3022_115kv] */
  3023,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,1.02616, -31.6683,1.10000,0.90000,1.10000,0.90000 /* [ bus_3023_115kv] */
  3024,'ELDORADO 0  ', 115.0000,1,   3,  28,   1,1.02123, -34.9833,1.10000,0.90000,1.10000,0.90000 /* [ bus_3024_115kv] */
  3025,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,1.00342, -39.9530,1.10000,0.90000,1.10000,0.90000 /* [ bus_3025_115kv] */
  3026,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,1.03198, -41.9557,1.10000,0.90000,1.10000,0.90000 /* [ bus_3026_230kv] */
  3027,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,1.01869, -42.0760,1.10000,0.90000,1.10000,0.90000 /* [ bus_3027_115kv] */
  3028,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.04000, -39.3768,1.10000,0.90000,1.10000,0.90000 /* [ bus_3028_18kv] */
  3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,1.02682, -50.2427,1.10000,0.90000,1.10000,0.90000 /* [ bus_3029_115kv] */
  3030,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,1.01775, -43.0439,1.10000,0.90000,1.10000,0.90000 /* [ bus_3030_115kv] */
  3031,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,1.00326, -29.7014,1.10000,0.90000,1.10000,0.90000 /* [ bus_3031_115kv] */
  3032,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,1.00495, -31.0820,1.10000,0.90000,1.10000,0.90000 /* [ bus_3032_115kv] */
  3033,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,1.00725, -20.5798,1.10000,0.90000,1.10000,0.90000 /* [ bus_3033_115kv] */
  3034,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.03000, -11.3016,1.10000,0.90000,1.10000,0.90000 /* [ bus_3034_22kv] */
  3035,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,1.00503, -40.7589,1.10000,0.90000,1.10000,0.90000 /* [ bus_3035_115kv] */
  3036,'RICHLAND S~1', 115.0000,1,   3,  28,   1,1.00498, -39.7725,1.10000,0.90000,1.10000,0.90000 /* [ bus_3036_115kv] */
  3037,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,1.02962, -30.9422,1.10000,0.90000,1.10000,0.90000 /* [ bus_3037_230kv] */
  3038,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,1.00224, -25.2648,1.10000,0.90000,1.10000,0.90000 /* [ bus_3038_115kv] */
  3039,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,1.04000, -28.3687,1.10000,0.90000,1.10000,0.90000 /* [ bus_3039_13.8kv] */
  3040,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,0.99808, -37.3937,1.10000,0.90000,1.10000,0.90000 /* [ bus_3040_115kv] */
  3041,'SILVER 0    ', 230.0000,1,   3,  27,   1,1.02633, -33.4048,1.10000,0.90000,1.10000,0.90000 /* [ bus_3041_230kv] */
  3042,'SILVER 1    ', 115.0000,1,   3,  27,   1,1.00305, -23.0371,1.10000,0.90000,1.10000,0.90000 /* [ bus_3042_115kv] */
  3043,'SILVER 2    ',  13.8000,1,   3,  27,   1,1.02633, -33.4048,1.10000,0.90000,1.10000,0.90000 /* [ bus_3043_13.8kv] */
  3044,'SILVER 3    ',  13.8000,1,   3,  27,   1,1.02633, -33.4048,1.10000,0.90000,1.10000,0.90000 /* [ bus_3044_13.8kv] */
  3045,'SILVER 4    ',  13.8000,1,   3,  27,   1,1.02633, -33.4048,1.10000,0.90000,1.10000,0.90000 /* [ bus_3045_13.8kv] */
  3046,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,1.02872, -38.7230,1.10000,0.90000,1.10000,0.90000 /* [ bus_3046_230kv] */
  3047,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,1.01076, -24.7260,1.10000,0.90000,1.10000,0.90000 /* [ bus_3047_115kv] */
  3048,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,1.04000, -44.9604,1.10000,0.90000,1.10000,0.90000 /* [ bus_3048_500kv] */
  3049,'ANSON 0     ', 115.0000,1,   3,  27,   1,1.00684, -34.4562,1.10000,0.90000,1.10000,0.90000 /* [ bus_3049_115kv] */
  3050,'DEL RIO 0   ', 230.0000,1,   3,  28,   1,1.01230, -34.7867,1.10000,0.90000,1.10000,0.90000 /* [ bus_3050_230kv] */
  3051,'DEL RIO 1   ', 115.0000,1,   3,  28,   1,0.99488, -36.8490,1.10000,0.90000,1.10000,0.90000 /* [ bus_3051_115kv] */
  3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,1.00305, -50.3248,1.10000,0.90000,1.10000,0.90000 /* [ bus_3052_115kv] */
  3053,'WINGATE 0   ', 230.0000,1,   3,  27,   1,1.03077, -31.6449,1.10000,0.90000,1.10000,0.90000 /* [ bus_3053_230kv] */
  3054,'WINGATE 1   ', 115.0000,1,   3,  27,   1,1.00987, -30.5025,1.10000,0.90000,1.10000,0.90000 /* [ bus_3054_115kv] */
  3055,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.04000, -28.7619,1.10000,0.90000,1.10000,0.90000 /* [ bus_3055_13.8kv] */
  3056,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.04000, -26.1844,1.10000,0.90000,1.10000,0.90000 /* [ bus_3056_13.8kv] */
  3057,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.04000, -26.3484,1.10000,0.90000,1.10000,0.90000 /* [ bus_3057_13.8kv] */
  3058,'STERLING C~1', 230.0000,1,   3,  27,   1,1.03237, -28.2151,1.10000,0.90000,1.10000,0.90000 /* [ bus_3058_230kv] */
  3059,'STERLING C~2', 115.0000,1,   3,  27,   1,1.01315, -21.5630,1.10000,0.90000,1.10000,0.90000 /* [ bus_3059_115kv] */
  3060,'STERLING C~3',  18.0000,2,   3,  27,   1,1.04000, -20.6502,1.10000,0.90000,1.10000,0.90000 /* [ bus_3060_18kv] */
  3061,'STERLING C~4',  18.0000,2,   3,  27,   1,1.04000, -22.8207,1.10000,0.90000,1.10000,0.90000 /* [ bus_3061_18kv] */
  3062,'STERLING C~5',  18.0000,2,   3,  27,   1,1.04000, -25.4991,1.10000,0.90000,1.10000,0.90000 /* [ bus_3062_18kv] */
  3063,'STERLING C~6',  18.0000,2,   3,  27,   1,1.04000, -24.3464,1.10000,0.90000,1.10000,0.90000 /* [ bus_3063_18kv] */
  3064,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,1.00680, -22.5811,1.10000,0.90000,1.10000,0.90000 /* [ bus_3064_115kv] */
  3065,'ROSCOE 4 1  ',  18.0000,2,   3,  27,   1,1.00000, -16.4323,1.10000,0.90000,1.10000,0.90000 /* [ bus_3065_18kv] */
  3066,'BRADY 0     ', 115.0000,1,   3,  28,   1,1.00798, -41.4963,1.10000,0.90000,1.10000,0.90000 /* [ bus_3066_115kv] */
  3067,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.02332, -23.8427,1.10000,0.90000,1.10000,0.90000 /* [ bus_3067_115kv] */
  3068,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.04000, -20.9425,1.10000,0.90000,1.10000,0.90000 /* [ bus_3068_20kv] */
  3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,1.00407, -32.5741,1.10000,0.90000,1.10000,0.90000 /* [ bus_3069_115kv] */
  3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.01816, -24.9291,1.10000,0.90000,1.10000,0.90000 /* [ bus_3070_115kv] */
  3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.00000, -20.3105,1.10000,0.90000,1.10000,0.90000 /* [ bus_3071_24kv] */
  3072,'MILES 0     ', 115.0000,1,   3,  27,   1,1.01202, -41.2636,1.10000,0.90000,1.10000,0.90000 /* [ bus_3072_115kv] */
  3073,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,1.00185, -46.5752,1.10000,0.90000,1.10000,0.90000 /* [ bus_3073_115kv] */
  3074,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00000, -44.0537,1.10000,0.90000,1.10000,0.90000 /* [ bus_3074_13.8kv] */
  3075,'MASON 0     ', 115.0000,1,   3,  28,   1,1.00489, -41.5910,1.10000,0.90000,1.10000,0.90000 /* [ bus_3075_115kv] */
  3076,'BRACKETTVI~5', 115.0000,1,   3,  28,   1,0.99900, -47.9441,1.10000,0.90000,1.10000,0.90000 /* [ bus_3076_115kv] */
  3077,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,1.00567, -31.8019,1.10000,0.90000,1.10000,0.90000 /* [ bus_3077_115kv] */
  3078,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,1.02627, -31.3906,1.10000,0.90000,1.10000,0.90000 /* [ bus_3078_230kv] */
  3079,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,1.02065, -29.8784,1.10000,0.90000,1.10000,0.90000 /* [ bus_3079_161kv] */
  3080,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,1.00451, -26.5255,1.10000,0.90000,1.10000,0.90000 /* [ bus_3080_115kv] */
  3081,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,1.04000, -25.3275,1.10000,0.90000,1.10000,0.90000 /* [ bus_3081_20kv] */
  3082,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,1.02533, -32.3660,1.10000,0.90000,1.10000,0.90000 /* [ bus_3082_230kv] */
  3083,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,1.01901, -28.3967,1.10000,0.90000,1.10000,0.90000 /* [ bus_3083_115kv] */
  3084,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000, -22.5635,1.10000,0.90000,1.10000,0.90000 /* [ bus_3084_13.8kv] */
  3085,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,0.99981, -23.3964,1.10000,0.90000,1.10000,0.90000 /* [ bus_3085_115kv] */
  3086,'LORAINE 1 1 ',  13.2000,2,   3,  27,   1,1.00000, -16.4296,1.10000,0.90000,1.10000,0.90000 /* [ bus_3086_13.2kv] */
  3087,'LORAINE 1 2 ',  13.2000,1,   3,  27,   1,0.99981, -23.3964,1.10000,0.90000,1.10000,0.90000 /* [ bus_3087_13.2kv] */
  3088,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,1.02855, -38.0450,1.10000,0.90000,1.10000,0.90000 /* [ bus_3088_230kv] */
  3089,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,1.02611, -40.2069,1.10000,0.90000,1.10000,0.90000 /* [ bus_3089_161kv] */
  3090,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,1.02289, -40.8720,1.10000,0.90000,1.10000,0.90000 /* [ bus_3090_161kv] */
  3091,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,1.01879, -41.7764,1.10000,0.90000,1.10000,0.90000 /* [ bus_3091_115kv] */
  3092,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.04000, -31.2485,1.10000,0.90000,1.10000,0.90000 /* [ bus_3092_13.8kv] */
  3093,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,1.00133, -49.8869,1.10000,0.90000,1.10000,0.90000 /* [ bus_3093_115kv] */
  3094,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,1.01943, -27.3330,1.10000,0.90000,1.10000,0.90000 /* [ bus_3094_115kv] */
  3095,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.04000, -19.4303,1.10000,0.90000,1.10000,0.90000 /* [ bus_3095_18kv] */
  3096,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,1.01843, -29.8976,1.10000,0.90000,1.10000,0.90000 /* [ bus_3096_230kv] */
  3097,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,1.01417, -27.7922,1.10000,0.90000,1.10000,0.90000 /* [ bus_3097_115kv] */
  3098,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.04000, -21.2077,1.10000,0.90000,1.10000,0.90000 /* [ bus_3098_13.8kv] */
  3099,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,1.00300, -32.7598,1.10000,0.90000,1.10000,0.90000 /* [ bus_3099_115kv] */
  3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.00134, -39.1550,1.10000,0.90000,1.10000,0.90000 /* [ bus_3100_115kv] */
  3101,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,1.00396, -38.4723,1.10000,0.90000,1.10000,0.90000 /* [ bus_3101_115kv] */
  3102,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,1.01097, -41.9799,1.10000,0.90000,1.10000,0.90000 /* [ bus_3102_115kv] */
  3103,'SWEETWATER~6', 115.0000,1,   3,  27,   1,1.00120, -24.6528,1.10000,0.90000,1.10000,0.90000 /* [ bus_3103_115kv] */
  3104,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,1.00428, -35.1043,1.10000,0.90000,1.10000,0.90000 /* [ bus_3104_115kv] */
  3105,'BUCHANAN D~2',  13.2000,2,   3,  28,   1,1.00000, -29.4168,1.10000,0.90000,1.10000,0.90000 /* [ bus_3105_13.2kv] */
  3106,'BUCHANAN D~3',  13.2000,2,   3,  28,   1,1.00000, -14.2859,1.10000,0.90000,1.10000,0.90000 /* [ bus_3106_13.2kv] */
  3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,0.99862, -50.2432,1.10000,0.90000,1.10000,0.90000 /* [ bus_3107_115kv] */
  3108,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,1.00926, -51.7931,1.10000,0.90000,1.10000,0.90000 /* [ bus_3108_115kv] */
  3109,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,1.01476, -26.2165,1.10000,0.90000,1.10000,0.90000 /* [ bus_3109_115kv] */
  3110,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.04000, -18.6896,1.10000,0.90000,1.10000,0.90000 /* [ bus_3110_13.8kv] */
  3111,'STERLING C~7', 115.0000,1,   3,  27,   1,1.01008, -20.6949,1.10000,0.90000,1.10000,0.90000 /* [ bus_3111_115kv] */
  3112,'STERLING C~8',  18.0000,2,   3,  27,   1,1.00000, -12.5396,1.10000,0.90000,1.10000,0.90000 /* [ bus_3112_18kv] */
  3113,'STERLING C~9',  18.0000,2,   3,  27,   1,1.00000, -12.5378,1.10000,0.90000,1.10000,0.90000 /* [ bus_3113_18kv] */
  3114,'SAN ANGELO~2', 115.0000,1,   3,  27,   1,1.01293, -38.3795,1.10000,0.90000,1.10000,0.90000 /* [ bus_3114_115kv] */
  3115,'ROTAN 0     ', 115.0000,1,   3,  27,   1,1.00831, -27.6736,1.10000,0.90000,1.10000,0.90000 /* [ bus_3115_115kv] */
  3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00587, -20.9443,1.10000,0.90000,1.10000,0.90000 /* [ bus_3116_115kv] */
  3117,'SYNDER 1    ',  13.8000,2,   3,  27,   1,1.00000, -17.8912,1.10000,0.90000,1.10000,0.90000 /* [ bus_3117_13.8kv] */
  3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000, -16.9213,1.10000,0.90000,1.10000,0.90000 /* [ bus_3118_13.8kv] */
  3119,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,1.02113, -44.5688,1.10000,0.90000,1.10000,0.90000 /* [ bus_3119_115kv] */
  3120,'BRACKETTVI~2',  13.8000,2,   3,  28,   1,1.02151, -43.0871,1.10000,0.90000,1.10000,0.90000 /* [ bus_3120_13.8kv] */
  3121,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,1.00201, -20.6268,1.10000,0.90000,1.10000,0.90000 /* [ bus_3121_115kv] */
  3122,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00000, -11.6864,1.10000,0.90000,1.10000,0.90000 /* [ bus_3122_18kv] */
  3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,0.99426, -49.0467,1.10000,0.90000,1.10000,0.90000 /* [ bus_3123_115kv] */
  3124,'FREDERICKS~1', 115.0000,1,   3,  28,   1,1.02717, -50.8044,1.10000,0.90000,1.10000,0.90000 /* [ bus_3124_115kv] */
  3125,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,1.00331, -41.9162,1.10000,0.90000,1.10000,0.90000 /* [ bus_3125_115kv] */
  3126,'SABINAL 0   ', 115.0000,1,   3,  28,   1,1.02384, -49.3208,1.10000,0.90000,1.10000,0.90000 /* [ bus_3126_115kv] */
  3127,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.00000, -20.4880,1.10000,0.90000,1.10000,0.90000 /* [ bus_3127_115kv] */
  3128,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,1.00148, -22.8390,1.10000,0.90000,1.10000,0.90000 /* [ bus_3128_115kv] */
  3129,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.00000, -20.8788,1.10000,0.90000,1.10000,0.90000 /* [ bus_3129_115kv] */
  3130,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,1.01514, -23.3424,1.10000,0.90000,1.10000,0.90000 /* [ bus_3130_115kv] */
  3131,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,1.02000, -25.9771,1.10000,0.90000,1.10000,0.90000 /* [ bus_3131_115kv] */
  3132,'EDEN 0      ', 115.0000,1,   3,  28,   1,1.00271, -41.3175,1.10000,0.90000,1.10000,0.90000 /* [ bus_3132_115kv] */
  3133,'SNYDER 2 0  ', 230.0000,1,   3,  27,   1,1.01834, -29.1178,1.10000,0.90000,1.10000,0.90000 /* [ bus_3133_230kv] */
  3134,'SNYDER 2 1  ', 161.0000,1,   3,  27,   1,1.02026, -28.9128,1.10000,0.90000,1.10000,0.90000 /* [ bus_3134_161kv] */
  3135,'SNYDER 2 2  ', 161.0000,1,   3,  27,   1,1.00943, -25.1417,1.10000,0.90000,1.10000,0.90000 /* [ bus_3135_161kv] */
  3136,'SNYDER 2 3  ', 115.0000,1,   3,  27,   1,1.00158, -21.2191,1.10000,0.90000,1.10000,0.90000 /* [ bus_3136_115kv] */
  3137,'SWEETWATER~1', 115.0000,2,   3,  27,   1,1.03000, -27.8401,1.10000,0.90000,1.10000,0.90000 /* [ bus_3137_115kv] */
  3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,1.01811, -40.6533,1.10000,0.90000,1.10000,0.90000 /* [ bus_3138_115kv] */
  3139,'WINTERS 0   ', 115.0000,1,   3,  27,   1,0.99428, -33.0393,1.10000,0.90000,1.10000,0.90000 /* [ bus_3139_115kv] */
  3140,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,1.00296, -32.7884,1.10000,0.90000,1.10000,0.90000 /* [ bus_3140_115kv] */
  3141,'SWEETWATER~3', 115.0000,2,   3,  27,   1,1.00000, -21.7484,1.10000,0.90000,1.10000,0.90000 /* [ bus_3141_115kv] */
  3142,'GOODFELLOW~1', 115.0000,1,   3,  27,   1,1.02583, -41.4436,1.10000,0.90000,1.10000,0.90000 /* [ bus_3142_115kv] */
  3143,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,1.01326, -39.5625,1.10000,0.90000,1.10000,0.90000 /* [ bus_3143_115kv] */
  3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,1.00643, -40.6239,1.10000,0.90000,1.10000,0.90000 /* [ bus_3144_115kv] */
  3145,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,1.00731, -28.0410,1.10000,0.90000,1.10000,0.90000 /* [ bus_3145_115kv] */
  3146,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,1.02344, -37.9012,1.10000,0.90000,1.10000,0.90000 /* [ bus_3146_115kv] */
  3147,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,1.02627, -51.8204,1.10000,0.90000,1.10000,0.90000 /* [ bus_3147_115kv] */
  4002,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,1.01454, -45.4525,1.10000,0.90000,1.10000,0.90000 /* [ bus_4002_115kv] */
  4003,'EDINBURG 3 0', 115.0000,1,   4,  19,   1,1.00896, -53.2254,1.10000,0.90000,1.10000,0.90000 /* [ bus_4003_115kv] */
  4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,1.01014, -47.3641,1.10000,0.90000,1.10000,0.90000 /* [ bus_4004_230kv] */
  4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,1.00600, -51.2398,1.10000,0.90000,1.10000,0.90000 /* [ bus_4005_115kv] */
  4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.00117, -42.0242,1.10000,0.90000,1.10000,0.90000 /* [ bus_4006_115kv] */
  4007,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,1.01160, -53.9667,1.10000,0.90000,1.10000,0.90000 /* [ bus_4007_115kv] */
  4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,0.99500, -46.2763,1.10000,0.90000,1.10000,0.90000 /* [ bus_4008_115kv] */
  4009,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.02401, -27.4667,1.10000,0.90000,1.10000,0.90000 /* [ bus_4009_115kv] */
  4010,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.03000, -24.6253,1.10000,0.90000,1.10000,0.90000 /* [ bus_4010_20kv] */
  4011,'HEBBRONVIL~1', 115.0000,1,   4,  19,   1,0.99582, -40.7672,1.10000,0.90000,1.10000,0.90000 /* [ bus_4011_115kv] */
  4012,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,1.02305, -48.9117,1.10000,0.90000,1.10000,0.90000 /* [ bus_4012_115kv] */
  4013,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,1.01281, -52.4538,1.10000,0.90000,1.10000,0.90000 /* [ bus_4013_115kv] */
  4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,1.01475, -46.2395,1.10000,0.90000,1.10000,0.90000 /* [ bus_4014_230kv] */
  4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,1.01557, -47.7147,1.10000,0.90000,1.10000,0.90000 /* [ bus_4015_115kv] */
  4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.00891, -41.9075,1.10000,0.90000,1.10000,0.90000 /* [ bus_4016_115kv] */
  4017,'CORPUS CH~24', 115.0000,1,   4,  21,   1,1.01354, -28.5549,1.10000,0.90000,1.10000,0.90000 /* [ bus_4017_115kv] */
  4018,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,1.01338, -32.6499,1.10000,0.90000,1.10000,0.90000 /* [ bus_4018_115kv] */
  4019,'MERCEDES 0  ', 115.0000,1,   4,  19,   1,1.00315, -47.1212,1.10000,0.90000,1.10000,0.90000 /* [ bus_4019_115kv] */
  4020,'CORPUS CH~13', 115.0000,1,   4,  21,   1,0.98799, -30.6289,1.10000,0.90000,1.10000,0.90000 /* [ bus_4020_115kv] */
  4021,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,1.00413, -46.8903,1.10000,0.90000,1.10000,0.90000 /* [ bus_4021_115kv] */
  4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,0.99549, -50.9517,1.10000,0.90000,1.10000,0.90000 /* [ bus_4022_115kv] */
  4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.00896, -43.8983,1.10000,0.90000,1.10000,0.90000 /* [ bus_4023_115kv] */
  4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.01967, -34.3382,1.10000,0.90000,1.10000,0.90000 /* [ bus_4024_230kv] */
  4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.01746, -38.0738,1.10000,0.90000,1.10000,0.90000 /* [ bus_4025_115kv] */
  4026,'CHRISTINE 2 ',  13.8000,2,   4,  20,   1,1.03000, -26.8912,1.10000,0.90000,1.10000,0.90000 /* [ bus_4026_13.8kv] */
  4027,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,1.02515, -54.1370,1.10000,0.90000,1.10000,0.90000 /* [ bus_4027_115kv] */
  4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.02087, -28.2602,1.10000,0.90000,1.10000,0.90000 /* [ bus_4028_230kv] */
  4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.02125, -29.8277,1.10000,0.90000,1.10000,0.90000 /* [ bus_4029_115kv] */
  4030,'FANNIN 2    ',  13.8000,2,   4,  21,   1,1.01000, -24.9721,1.10000,0.90000,1.10000,0.90000 /* [ bus_4030_13.8kv] */
  4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,0.99960, -42.6262,1.10000,0.90000,1.10000,0.90000 /* [ bus_4031_115kv] */
  4032,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,0.99014, -36.0264,1.10000,0.90000,1.10000,0.90000 /* [ bus_4032_115kv] */
  4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,0.98893, -47.7490,1.10000,0.90000,1.10000,0.90000 /* [ bus_4033_115kv] */
  4034,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,1.00928, -52.0312,1.10000,0.90000,1.10000,0.90000 /* [ bus_4034_115kv] */
  4035,'CORPUS CH~15', 115.0000,1,   4,  21,   1,0.98761, -29.6543,1.10000,0.90000,1.10000,0.90000 /* [ bus_4035_115kv] */
  4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,0.98859, -47.3776,1.10000,0.90000,1.10000,0.90000 /* [ bus_4036_115kv] */
  4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.01805, -34.2353,1.10000,0.90000,1.10000,0.90000 /* [ bus_4037_115kv] */
  4038,'BEEVILLE 0  ', 115.0000,1,   4,  21,   1,1.00630, -37.6250,1.10000,0.90000,1.10000,0.90000 /* [ bus_4038_115kv] */
  4039,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,1.01828, -42.9332,1.10000,0.90000,1.10000,0.90000 /* [ bus_4039_230kv] */
  4040,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,1.03159, -46.3396,1.10000,0.90000,1.10000,0.90000 /* [ bus_4040_115kv] */
  4041,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,1.01358, -47.3174,1.10000,0.90000,1.10000,0.90000 /* [ bus_4041_230kv] */
  4042,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,1.02170, -52.2437,1.10000,0.90000,1.10000,0.90000 /* [ bus_4042_115kv] */
  4043,'FALCON HEI~5', 115.0000,1,   4,  19,   1,0.99779, -36.4045,1.10000,0.90000,1.10000,0.90000 /* [ bus_4043_115kv] */
  4044,'FALCON HEI~1', 115.0000,1,   4,  19,   1,1.00492, -32.1827,1.10000,0.90000,1.10000,0.90000 /* [ bus_4044_115kv] */
  4045,'FALCON HEI~2',  13.8000,2,   4,  19,   1,1.02000, -23.7442,1.10000,0.90000,1.10000,0.90000 /* [ bus_4045_13.8kv] */
  4046,'FALCON HEI~3',  13.8000,2,   4,  19,   1,1.02000, -31.2823,1.10000,0.90000,1.10000,0.90000 /* [ bus_4046_13.8kv] */
  4047,'FALCON HEI~4',  13.8000,2,   4,  19,   1,1.02000, -22.1833,1.10000,0.90000,1.10000,0.90000 /* [ bus_4047_13.8kv] */
  4048,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,1.00524, -46.7760,1.10000,0.90000,1.10000,0.90000 /* [ bus_4048_115kv] */
  4049,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,1.01929, -40.0194,1.10000,0.90000,1.10000,0.90000 /* [ bus_4049_115kv] */
  4050,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00000, -36.6047,1.10000,0.90000,1.10000,0.90000 /* [ bus_4050_13.8kv] */
  4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,0.99241, -35.3018,1.10000,0.90000,1.10000,0.90000 /* [ bus_4051_115kv] */
  4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.04000, -31.2239,1.10000,0.90000,1.10000,0.90000 /* [ bus_4052_18kv] */
  4053,'ARMSTRONG ~4', 115.0000,1,   4,  19,   1,1.01963, -31.1419,1.10000,0.90000,1.10000,0.90000 /* [ bus_4053_115kv] */
  4054,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,1.01156, -35.9187,1.10000,0.90000,1.10000,0.90000 /* [ bus_4054_115kv] */
  4055,'CORPUS CH~29', 115.0000,1,   4,  21,   1,0.99310, -27.9444,1.10000,0.90000,1.10000,0.90000 /* [ bus_4055_115kv] */
  4056,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.02634, -19.2450,1.10000,0.90000,1.10000,0.90000 /* [ bus_4056_230kv] */
  4057,'GREGORY 1   ', 115.0000,1,   4,  21,   1,1.00644, -24.8337,1.10000,0.90000,1.10000,0.90000 /* [ bus_4057_115kv] */
  4058,'GREGORY 2   ',  13.8000,2,   4,  21,   1,1.03000, -14.6943,1.10000,0.90000,1.10000,0.90000 /* [ bus_4058_13.8kv] */
  4059,'GREGORY 3   ',  13.8000,2,   4,  21,   1,1.03000, -15.3977,1.10000,0.90000,1.10000,0.90000 /* [ bus_4059_13.8kv] */
  4060,'GREGORY 4   ',  13.8000,2,   4,  21,   1,1.03000, -12.6719,1.10000,0.90000,1.10000,0.90000 /* [ bus_4060_13.8kv] */
  4061,'GREGORY 5   ',  13.8000,2,   4,  21,   1,1.03000, -13.8804,1.10000,0.90000,1.10000,0.90000 /* [ bus_4061_13.8kv] */
  4062,'GREGORY 6   ',  13.8000,2,   4,  21,   1,1.03000, -12.5366,1.10000,0.90000,1.10000,0.90000 /* [ bus_4062_13.8kv] */
  4063,'GREGORY 7   ',  13.8000,2,   4,  21,   1,1.03000, -13.7863,1.10000,0.90000,1.10000,0.90000 /* [ bus_4063_13.8kv] */
  4064,'CORPUS CH~16', 115.0000,1,   4,  21,   1,0.99545, -29.0996,1.10000,0.90000,1.10000,0.90000 /* [ bus_4064_115kv] */
  4065,'CORPUS CH~17',  18.0000,2,   4,  21,   1,1.02000, -24.0815,1.10000,0.90000,1.10000,0.90000 /* [ bus_4065_18kv] */
  4066,'WESLACO 0   ', 115.0000,1,   4,  19,   1,1.02439, -54.6162,1.10000,0.90000,1.10000,0.90000 /* [ bus_4066_115kv] */
  4067,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,1.00709, -44.3084,1.10000,0.90000,1.10000,0.90000 /* [ bus_4067_115kv] */
  4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,1.01515, -53.5829,1.10000,0.90000,1.10000,0.90000 /* [ bus_4068_115kv] */
  4069,'CORPUS CH~14', 115.0000,1,   4,  21,   1,0.99777, -28.5950,1.10000,0.90000,1.10000,0.90000 /* [ bus_4069_115kv] */
  4070,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01660, -28.7972,1.10000,0.90000,1.10000,0.90000 /* [ bus_4070_230kv] */
  4071,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,1.00016, -33.4605,1.10000,0.90000,1.10000,0.90000 /* [ bus_4071_115kv] */
  4072,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,0.99904, -27.7047,1.10000,0.90000,1.10000,0.90000 /* [ bus_4072_115kv] */
  4073,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,1.01784, -43.1707,1.10000,0.90000,1.10000,0.90000 /* [ bus_4073_230kv] */
  4074,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,1.02814, -45.4907,1.10000,0.90000,1.10000,0.90000 /* [ bus_4074_115kv] */
  4075,'MISSION 1 2 ',  24.0000,1,   4,  19,   1,1.01784, -43.1707,1.10000,0.90000,1.10000,0.90000 /* [ bus_4075_24kv] */
  4076,'MISSION 1 3 ',  24.0000,2,   4,  19,   1,1.03000, -41.4542,1.10000,0.90000,1.10000,0.90000 /* [ bus_4076_24kv] */
  4077,'MISSION 1 4 ',  24.0000,2,   4,  19,   1,1.03000, -41.2129,1.10000,0.90000,1.10000,0.90000 /* [ bus_4077_24kv] */
  4078,'CORPUS CH~28', 115.0000,1,   4,  21,   1,0.99024, -28.3109,1.10000,0.90000,1.10000,0.90000 /* [ bus_4078_115kv] */
  4079,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,1.01934, -49.2289,1.10000,0.90000,1.10000,0.90000 /* [ bus_4079_115kv] */
  4080,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.03343, -24.0903,1.10000,0.90000,1.10000,0.90000 /* [ bus_4080_230kv] */
  4081,'CORPUS CH~19', 115.0000,1,   4,  21,   1,1.01867, -27.6605,1.10000,0.90000,1.10000,0.90000 /* [ bus_4081_115kv] */
  4082,'CORPUS CH~20',  13.8000,2,   4,  21,   1,1.04000, -17.5333,1.10000,0.90000,1.10000,0.90000 /* [ bus_4082_13.8kv] */
  4083,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.04000, -18.0518,1.10000,0.90000,1.10000,0.90000 /* [ bus_4083_13.8kv] */
  4084,'CORPUS CH~22',  13.8000,2,   4,  21,   1,1.04000, -20.8015,1.10000,0.90000,1.10000,0.90000 /* [ bus_4084_13.8kv] */
  4085,'CORPUS CH~23',  13.8000,2,   4,  21,   1,1.04000, -20.5860,1.10000,0.90000,1.10000,0.90000 /* [ bus_4085_13.8kv] */
  4086,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,1.03343, -40.0794,1.10000,0.90000,1.10000,0.90000 /* [ bus_4086_115kv] */
  4087,'CORPUS CH~25', 115.0000,1,   4,  21,   1,1.02009, -29.2646,1.10000,0.90000,1.10000,0.90000 /* [ bus_4087_115kv] */
  4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,1.03380, -53.8872,1.10000,0.90000,1.10000,0.90000 /* [ bus_4088_115kv] */
  4089,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000 /* [ bus_4089_115kv] */
  4090,'SANTA ROSA~2',  13.8000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000 /* [ bus_4090_13.8kv] */
  4091,'SANTA ROSA~3',  13.8000,2,   4,  19,   1,1.01000, -42.0633,1.10000,0.90000,1.10000,0.90000 /* [ bus_4091_13.8kv] */
  4092,'SANTA ROSA~4',  13.8000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000 /* [ bus_4092_13.8kv] */
  4093,'SANTA ROSA~5',  13.8000,2,   4,  19,   1,1.01000, -40.8795,1.10000,0.90000,1.10000,0.90000 /* [ bus_4093_13.8kv] */
  4094,'SANTA ROSA~6',  13.8000,2,   4,  19,   1,1.01000, -43.2588,1.10000,0.90000,1.10000,0.90000 /* [ bus_4094_13.8kv] */
  4095,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.01000, -41.7701,1.10000,0.90000,1.10000,0.90000 /* [ bus_4095_13.8kv] */
  4096,'SANTA ROSA~8',  13.8000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000 /* [ bus_4096_13.8kv] */
  4097,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.01000, -41.3784,1.10000,0.90000,1.10000,0.90000 /* [ bus_4097_13.8kv] */
  4098,'SANTA ROS~10',  13.8000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000 /* [ bus_4098_13.8kv] */
  4099,'ODEM 0      ', 115.0000,1,   4,  21,   1,0.99737, -32.3489,1.10000,0.90000,1.10000,0.90000 /* [ bus_4099_115kv] */
  4100,'CORPUS CH~10', 115.0000,1,   4,  21,   1,0.99678, -27.5471,1.10000,0.90000,1.10000,0.90000 /* [ bus_4100_115kv] */
  4101,'LAREDO 3 0  ', 115.0000,1,   4,  20,   1,0.98675, -47.3429,1.10000,0.90000,1.10000,0.90000 /* [ bus_4101_115kv] */
  4102,'OLMITO 0    ', 115.0000,1,   4,  19,   1,1.00445, -36.1262,1.10000,0.90000,1.10000,0.90000 /* [ bus_4102_115kv] */
  4103,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,1.01815, -54.6439,1.10000,0.90000,1.10000,0.90000 /* [ bus_4103_115kv] */
  4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,0.99973, -27.3678,1.10000,0.90000,1.10000,0.90000 /* [ bus_4104_115kv] */
  4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.01000, -23.9915,1.10000,0.90000,1.10000,0.90000 /* [ bus_4105_18kv] */
  4106,'PORT ISABE~1', 115.0000,1,   4,  19,   1,1.00350, -36.0196,1.10000,0.90000,1.10000,0.90000 /* [ bus_4106_115kv] */
  4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,1.01948, -53.6295,1.10000,0.90000,1.10000,0.90000 /* [ bus_4107_115kv] */
  4108,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,1.00350, -25.3830,1.10000,0.90000,1.10000,0.90000 /* [ bus_4108_115kv] */
  4109,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,0.98713, -29.9870,1.10000,0.90000,1.10000,0.90000 /* [ bus_4109_115kv] */
  4110,'LOS FRESNO~1', 115.0000,1,   4,  19,   1,1.01258, -41.4618,1.10000,0.90000,1.10000,0.90000 /* [ bus_4110_115kv] */
  4111,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,1.00280, -46.9958,1.10000,0.90000,1.10000,0.90000 /* [ bus_4111_115kv] */
  4112,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,1.02157, -35.7006,1.10000,0.90000,1.10000,0.90000 /* [ bus_4112_115kv] */
  4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,1.01206, -45.9716,1.10000,0.90000,1.10000,0.90000 /* [ bus_4113_230kv] */
  4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,0.99998, -47.6367,1.10000,0.90000,1.10000,0.90000 /* [ bus_4114_115kv] */
  4115,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.04000, -44.8376,1.10000,0.90000,1.10000,0.90000 /* [ bus_4115_13.8kv] */
  4116,'LAREDO 1 3  ',  13.8000,2,   4,  20,   1,1.04000, -44.7921,1.10000,0.90000,1.10000,0.90000 /* [ bus_4116_13.8kv] */
  4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.01414, -39.7404,1.10000,0.90000,1.10000,0.90000 /* [ bus_4117_115kv] */
  4118,'GEORGE WES~1', 115.0000,1,   4,  21,   1,0.98788, -39.2465,1.10000,0.90000,1.10000,0.90000 /* [ bus_4118_115kv] */
  4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,0.99919, -34.4505,1.10000,0.90000,1.10000,0.90000 /* [ bus_4119_115kv] */
  4120,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,0.99340, -27.8999,1.10000,0.90000,1.10000,0.90000 /* [ bus_4120_115kv] */
  4121,'SANTA MARI~1', 115.0000,1,   4,  19,   1,1.02457, -48.2543,1.10000,0.90000,1.10000,0.90000 /* [ bus_4121_115kv] */
  4122,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,1.01900, -52.7801,1.10000,0.90000,1.10000,0.90000 /* [ bus_4122_115kv] */
  4123,'CORPUS CH~27', 115.0000,1,   4,  21,   1,0.99400, -30.0938,1.10000,0.90000,1.10000,0.90000 /* [ bus_4123_115kv] */
  4124,'FALFURRIAS 0', 115.0000,1,   4,  19,   1,1.00614, -43.4396,1.10000,0.90000,1.10000,0.90000 /* [ bus_4124_115kv] */
  4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,1.00677, -36.7426,1.10000,0.90000,1.10000,0.90000 /* [ bus_4125_115kv] */
  4126,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,1.00432, -33.4390,1.10000,0.90000,1.10000,0.90000 /* [ bus_4126_115kv] */
  4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,1.00760, -39.2780,1.10000,0.90000,1.10000,0.90000 /* [ bus_4127_115kv] */
  4128,'RIO GRANDE~1', 115.0000,1,   4,  19,   1,1.01010, -50.3737,1.10000,0.90000,1.10000,0.90000 /* [ bus_4128_115kv] */
  4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.02904, -42.7077,1.10000,0.90000,1.10000,0.90000 /* [ bus_4129_115kv] */
  4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.02862, -43.5418,1.10000,0.90000,1.10000,0.90000 /* [ bus_4130_115kv] */
  4131,'PEARSALL 0  ', 230.0000,1,   4,  20,   1,1.01832, -42.3898,1.10000,0.90000,1.10000,0.90000 /* [ bus_4131_230kv] */
  4132,'PEARSALL 1  ', 115.0000,1,   4,  20,   1,1.01636, -43.3125,1.10000,0.90000,1.10000,0.90000 /* [ bus_4132_115kv] */
  4133,'PEARSALL 2  ',  20.0000,1,   4,  20,   1,1.01832, -42.3898,1.10000,0.90000,1.10000,0.90000 /* [ bus_4133_20kv] */
  4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.00000, -41.5398,1.10000,0.90000,1.10000,0.90000 /* [ bus_4134_20kv] */
  4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.00000, -41.5716,1.10000,0.90000,1.10000,0.90000 /* [ bus_4135_20kv] */
  4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.00000, -41.3278,1.10000,0.90000,1.10000,0.90000 /* [ bus_4136_20kv] */
  4137,'PEARSALL 6  ',  20.0000,1,   4,  20,   1,1.01832, -42.3898,1.10000,0.90000,1.10000,0.90000 /* [ bus_4137_20kv] */
  4138,'PEARSALL 7  ',  20.0000,1,   4,  20,   1,1.01832, -42.3898,1.10000,0.90000,1.10000,0.90000 /* [ bus_4138_20kv] */
  4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,0.98908, -37.0378,1.10000,0.90000,1.10000,0.90000 /* [ bus_4139_115kv] */
  4140,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.03054, -30.0248,1.10000,0.90000,1.10000,0.90000 /* [ bus_4140_230kv] */
  4141,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,1.03098, -33.0026,1.10000,0.90000,1.10000,0.90000 /* [ bus_4141_115kv] */
  4142,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.04000, -27.9322,1.10000,0.90000,1.10000,0.90000 /* [ bus_4142_13.8kv] */
  4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,0.99925, -45.8424,1.10000,0.90000,1.10000,0.90000 /* [ bus_4143_115kv] */
  4144,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,0.99187, -38.0178,1.10000,0.90000,1.10000,0.90000 /* [ bus_4144_115kv] */
  4145,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,0.99737, -26.9933,1.10000,0.90000,1.10000,0.90000 /* [ bus_4145_115kv] */
  4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.00527, -43.7525,1.10000,0.90000,1.10000,0.90000 /* [ bus_4146_230kv] */
  4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.00415, -45.5451,1.10000,0.90000,1.10000,0.90000 /* [ bus_4147_115kv] */
  4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,0.99482, -41.8176,1.10000,0.90000,1.10000,0.90000 /* [ bus_4148_115kv] */
  4149,'ROCKPORT 0  ', 115.0000,1,   4,  21,   1,1.01110, -30.6817,1.10000,0.90000,1.10000,0.90000 /* [ bus_4149_115kv] */
  4150,'CORPUS CH~12', 115.0000,1,   4,  21,   1,0.99317, -28.6491,1.10000,0.90000,1.10000,0.90000 /* [ bus_4150_115kv] */
  4151,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,1.02701, -30.7987,1.10000,0.90000,1.10000,0.90000 /* [ bus_4151_230kv] */
  4152,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.02217, -29.2228,1.10000,0.90000,1.10000,0.90000 /* [ bus_4152_115kv] */
  4153,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.04000, -28.9872,1.10000,0.90000,1.10000,0.90000 /* [ bus_4153_18kv] */
  4154,'PENITAS 0   ', 115.0000,1,   4,  19,   1,1.00314, -48.2141,1.10000,0.90000,1.10000,0.90000 /* [ bus_4154_115kv] */
  4155,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,1.00687, -46.0925,1.10000,0.90000,1.10000,0.90000 /* [ bus_4155_115kv] */
  4156,'CORPUS CH~26', 115.0000,1,   4,  21,   1,0.99652, -29.5446,1.10000,0.90000,1.10000,0.90000 /* [ bus_4156_115kv] */
  4157,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,1.01618, -51.3660,1.10000,0.90000,1.10000,0.90000 /* [ bus_4157_115kv] */
  4158,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.01717, -21.5650,1.10000,0.90000,1.10000,0.90000 /* [ bus_4158_230kv] */
  4159,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,1.00303, -26.2088,1.10000,0.90000,1.10000,0.90000 /* [ bus_4159_115kv] */
  4160,'CORPUS CHR~3',  13.8000,2,   4,  21,   1,1.03000, -18.9620,1.10000,0.90000,1.10000,0.90000 /* [ bus_4160_13.8kv] */
  4161,'CORPUS CHR~4',  13.8000,2,   4,  21,   1,1.03000, -15.1537,1.10000,0.90000,1.10000,0.90000 /* [ bus_4161_13.8kv] */
  4162,'CORPUS CHR~5',  13.8000,2,   4,  21,   1,1.03000, -15.2358,1.10000,0.90000,1.10000,0.90000 /* [ bus_4162_13.8kv] */
  4163,'CORPUS CHR~6',  13.8000,1,   4,  21,   1,1.01717, -21.5650,1.10000,0.90000,1.10000,0.90000 /* [ bus_4163_13.8kv] */
  4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,1.00376, -44.5405,1.10000,0.90000,1.10000,0.90000 /* [ bus_4164_115kv] */
  4165,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.02216, -27.2782,1.10000,0.90000,1.10000,0.90000 /* [ bus_4165_115kv] */
  4166,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.00000, -23.3573,1.10000,0.90000,1.10000,0.90000 /* [ bus_4166_13.8kv] */
  4167,'HARGILL 0   ', 115.0000,1,   4,  19,   1,1.00688, -47.9214,1.10000,0.90000,1.10000,0.90000 /* [ bus_4167_115kv] */
  4168,'CORPUS CH~11', 115.0000,1,   4,  21,   1,1.00157, -26.5541,1.10000,0.90000,1.10000,0.90000 /* [ bus_4168_115kv] */
  4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,0.99274, -34.4315,1.10000,0.90000,1.10000,0.90000 /* [ bus_4169_115kv] */
  4170,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,0.99410, -27.0895,1.10000,0.90000,1.10000,0.90000 /* [ bus_4170_115kv] */
  4171,'SAN BENITO 0', 115.0000,1,   4,  19,   1,1.01162, -40.1960,1.10000,0.90000,1.10000,0.90000 /* [ bus_4171_115kv] */
  4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.00881, -42.4989,1.10000,0.90000,1.10000,0.90000 /* [ bus_4172_115kv] */
  4173,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,1.01629, -30.2213,1.10000,0.90000,1.10000,0.90000 /* [ bus_4173_115kv] */
  4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.01917, -48.7713,1.10000,0.90000,1.10000,0.90000 /* [ bus_4174_115kv] */
  4175,'LAREDO 2 0  ', 115.0000,1,   4,  20,   1,1.01818, -44.2142,1.10000,0.90000,1.10000,0.90000 /* [ bus_4175_115kv] */
  4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.03499, -40.1427,1.10000,0.90000,1.10000,0.90000 /* [ bus_4176_115kv] */
  4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.04000, -36.7754,1.10000,0.90000,1.10000,0.90000 /* [ bus_4177_13.8kv] */
  4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.03201, -37.1626,1.10000,0.90000,1.10000,0.90000 /* [ bus_4178_115kv] */
  4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.01460, -43.6376,1.10000,0.90000,1.10000,0.90000 /* [ bus_4179_115kv] */
  4180,'PORT ARANS~1', 115.0000,1,   4,  21,   1,0.99173, -28.1120,1.10000,0.90000,1.10000,0.90000 /* [ bus_4180_115kv] */
  4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.04000, -21.2044,1.10000,0.90000,1.10000,0.90000 /* [ bus_4181_230kv] */
  4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,1.01994, -27.6165,1.10000,0.90000,1.10000,0.90000 /* [ bus_4182_115kv] */
  4183,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.03000, -28.9483,1.10000,0.90000,1.10000,0.90000 /* [ bus_4183_230kv] */
  4184,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,1.02080, -37.2557,1.10000,0.90000,1.10000,0.90000 /* [ bus_4184_115kv] */
  4185,'ZAPATA 0    ', 115.0000,1,   4,  19,   1,0.99960, -38.0989,1.10000,0.90000,1.10000,0.90000 /* [ bus_4185_115kv] */
  4186,'SANTA ROS~11', 115.0000,1,   4,  19,   1,1.01256, -49.2521,1.10000,0.90000,1.10000,0.90000 /* [ bus_4186_115kv] */
  4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,0.98708, -50.3428,1.10000,0.90000,1.10000,0.90000 /* [ bus_4187_115kv] */
  4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,1.01949, -46.0502,1.10000,0.90000,1.10000,0.90000 /* [ bus_4188_115kv] */
  4189,'CARRIZO SP~1', 115.0000,1,   4,  20,   1,0.98484, -48.5158,1.10000,0.90000,1.10000,0.90000 /* [ bus_4189_115kv] */
  4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,0.99309, -48.0815,1.10000,0.90000,1.10000,0.90000 /* [ bus_4190_115kv] */
  4191,'RAYMONDVIL~1', 115.0000,1,   4,  19,   1,1.01462, -35.7197,1.10000,0.90000,1.10000,0.90000 /* [ bus_4191_115kv] */
  4192,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.02000, -27.2505,1.10000,0.90000,1.10000,0.90000 /* [ bus_4192_230kv] */
  4193,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.01278, -30.1665,1.10000,0.90000,1.10000,0.90000 /* [ bus_4193_115kv] */
  4194,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,1.02000, -41.1730,1.10000,0.90000,1.10000,0.90000 /* [ bus_4194_115kv] */
  4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.00000, -39.8626,1.10000,0.90000,1.10000,0.90000 /* [ bus_4195_500kv] */
  4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.00280, -40.8963,1.10000,0.90000,1.10000,0.90000 /* [ bus_4196_230kv] */
  4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.00384, -42.3966,1.10000,0.90000,1.10000,0.90000 /* [ bus_4197_115kv] */
  5003,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,0.99556, -70.4540,1.10000,0.90000,1.10000,0.90000 /* [ bus_5003_161kv] */
  5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,0.98766, -63.3145,1.10000,0.90000,1.10000,0.90000 /* [ bus_5004_161kv] */
  5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,1.01257, -55.6880,1.10000,0.90000,1.10000,0.90000 /* [ bus_5005_161kv] */
  5006,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,1.00127, -70.1927,1.10000,0.90000,1.10000,0.90000 /* [ bus_5006_161kv] */
  5007,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,1.00265, -66.2276,1.10000,0.90000,1.10000,0.90000 /* [ bus_5007_161kv] */
  5008,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,1.01540, -47.0281,1.10000,0.90000,1.10000,0.90000 /* [ bus_5008_161kv] */
  5009,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,1.00333, -71.2422,1.10000,0.90000,1.10000,0.90000 /* [ bus_5009_161kv] */
  5010,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,1.00295, -69.5603,1.10000,0.90000,1.10000,0.90000 /* [ bus_5010_161kv] */
  5011,'THORNTON 0  ', 161.0000,1,   5,  13,   1,0.99676, -55.1959,1.10000,0.90000,1.10000,0.90000 /* [ bus_5011_161kv] */
  5012,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,1.00039, -66.6967,1.10000,0.90000,1.10000,0.90000 /* [ bus_5012_161kv] */
  5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,1.02437, -51.1976,1.10000,0.90000,1.10000,0.90000 /* [ bus_5013_161kv] */
  5014,'DECATUR 0   ', 161.0000,1,   5,  17,   1,1.00379, -64.2999,1.10000,0.90000,1.10000,0.90000 /* [ bus_5014_161kv] */
  5015,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,1.00957, -61.3627,1.10000,0.90000,1.10000,0.90000 /* [ bus_5015_500kv] */
  5016,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,1.00834, -65.8667,1.10000,0.90000,1.10000,0.90000 /* [ bus_5016_161kv] */
  5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,1.00016, -67.5385,1.10000,0.90000,1.10000,0.90000 /* [ bus_5017_161kv] */
  5018,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,1.01132, -52.9606,1.10000,0.90000,1.10000,0.90000 /* [ bus_5018_500kv] */
  5019,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,1.00889, -54.3492,1.10000,0.90000,1.10000,0.90000 /* [ bus_5019_161kv] */
  5020,'JACKSBORO ~3',  13.8000,2,   5,  12,   1,1.00000, -51.2583,1.10000,0.90000,1.10000,0.90000 /* [ bus_5020_13.8kv] */
  5021,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,1.00900, -58.3285,1.10000,0.90000,1.10000,0.90000 /* [ bus_5021_500kv] */
  5022,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,1.00610, -62.2905,1.10000,0.90000,1.10000,0.90000 /* [ bus_5022_161kv] */
  5023,'ALEDO 1 2   ',  13.8000,1,   5,  17,   1,1.00900, -58.3285,1.10000,0.90000,1.10000,0.90000 /* [ bus_5023_13.8kv] */
  5024,'GATESVILLE~4', 161.0000,1,   5,  13,   1,1.00059, -54.1463,1.10000,0.90000,1.10000,0.90000 /* [ bus_5024_161kv] */
  5025,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,1.00060, -61.8680,1.10000,0.90000,1.10000,0.90000 /* [ bus_5025_161kv] */
  5026,'FORT WORTH~6', 161.0000,1,   5,  17,   1,0.99638, -67.1697,1.10000,0.90000,1.10000,0.90000 /* [ bus_5026_161kv] */
  5027,'FORT WORT~16', 161.0000,1,   5,  17,   1,1.00018, -67.9391,1.10000,0.90000,1.10000,0.90000 /* [ bus_5027_161kv] */
  5028,'FORT WORTH~1', 161.0000,1,   5,  17,   1,1.00489, -68.1422,1.10000,0.90000,1.10000,0.90000 /* [ bus_5028_161kv] */
  5029,'TROY 0      ', 161.0000,1,   5,  13,   1,0.99504, -53.4019,1.10000,0.90000,1.10000,0.90000 /* [ bus_5029_161kv] */
  5030,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,0.99875, -66.0107,1.10000,0.90000,1.10000,0.90000 /* [ bus_5030_161kv] */
  5031,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,1.00918, -67.2428,1.10000,0.90000,1.10000,0.90000 /* [ bus_5031_161kv] */
  5032,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,0.99832, -69.1167,1.10000,0.90000,1.10000,0.90000 /* [ bus_5032_161kv] */
  5033,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,1.01462, -62.7783,1.10000,0.90000,1.10000,0.90000 /* [ bus_5033_500kv] */
  5034,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,1.00914, -65.1692,1.10000,0.90000,1.10000,0.90000 /* [ bus_5034_161kv] */
  5035,'DALLAS 1 2  ',  13.2000,1,   5,  16,   1,1.01462, -62.7783,1.10000,0.90000,1.10000,0.90000 /* [ bus_5035_13.2kv] */
  5036,'DALLAS 1 3  ',  13.2000,1,   5,  16,   1,1.01462, -62.7783,1.10000,0.90000,1.10000,0.90000 /* [ bus_5036_13.2kv] */
  5037,'DALLAS 1 4  ',  13.2000,2,   5,  16,   1,1.02000, -60.7051,1.10000,0.90000,1.10000,0.90000 /* [ bus_5037_13.2kv] */
  5038,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.02000, -60.6379,1.10000,0.90000,1.10000,0.90000 /* [ bus_5038_13.2kv] */
  5039,'DALLAS 1 6  ',  13.2000,2,   5,  16,   1,1.02000, -61.8399,1.10000,0.90000,1.10000,0.90000 /* [ bus_5039_13.2kv] */
  5040,'DALLAS 1 7  ',  13.2000,2,   5,  16,   1,1.02000, -59.9773,1.10000,0.90000,1.10000,0.90000 /* [ bus_5040_13.2kv] */
  5041,'DALLAS 1 8  ',  13.2000,2,   5,  16,   1,1.02000, -60.8332,1.10000,0.90000,1.10000,0.90000 /* [ bus_5041_13.2kv] */
  5042,'DALLAS 1 9  ',  13.2000,2,   5,  16,   1,1.02000, -60.4839,1.10000,0.90000,1.10000,0.90000 /* [ bus_5042_13.2kv] */
  5043,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,0.99282, -69.6778,1.10000,0.90000,1.10000,0.90000 /* [ bus_5043_161kv] */
  5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,1.00412, -63.4101,1.10000,0.90000,1.10000,0.90000 /* [ bus_5044_161kv] */
  5045,'STEPHENVIL~1', 500.0000,1,   5,  18,   1,1.02706, -49.1478,1.10000,0.90000,1.10000,0.90000 /* [ bus_5045_500kv] */
  5046,'STEPHENVIL~2', 161.0000,1,   5,  18,   1,1.02241, -51.0489,1.10000,0.90000,1.10000,0.90000 /* [ bus_5046_161kv] */
  5047,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.01022, -59.9968,1.10000,0.90000,1.10000,0.90000 /* [ bus_5047_500kv] */
  5048,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,1.00091, -63.9747,1.10000,0.90000,1.10000,0.90000 /* [ bus_5048_161kv] */
  5049,'GREENVILLE~1', 500.0000,1,   5,  16,   1,1.01402, -60.8816,1.10000,0.90000,1.10000,0.90000 /* [ bus_5049_500kv] */
  5050,'GREENVILLE~2', 161.0000,1,   5,  16,   1,1.01030, -65.0521,1.10000,0.90000,1.10000,0.90000 /* [ bus_5050_161kv] */
  5051,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.02000, -60.1203,1.10000,0.90000,1.10000,0.90000 /* [ bus_5051_22kv] */
  5052,'GREENVILLE~4', 115.0000,1,   5,  16,   1,1.01188, -64.2876,1.10000,0.90000,1.10000,0.90000 /* [ bus_5052_115kv] */
  5053,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,0.99588, -69.5618,1.10000,0.90000,1.10000,0.90000 /* [ bus_5053_161kv] */
  5054,'GROESBECK 0 ', 161.0000,1,   5,  14,   1,0.98859, -57.1603,1.10000,0.90000,1.10000,0.90000 /* [ bus_5054_161kv] */
  5055,'GRAHAM 0    ', 500.0000,1,   5,  12,   1,1.00873, -53.3474,1.10000,0.90000,1.10000,0.90000 /* [ bus_5055_500kv] */
  5056,'GRAHAM 1    ', 161.0000,1,   5,  12,   1,1.00729, -53.9874,1.10000,0.90000,1.10000,0.90000 /* [ bus_5056_161kv] */
  5057,'GRAHAM 2    ',  13.8000,1,   5,  12,   1,1.00873, -53.3474,1.10000,0.90000,1.10000,0.90000 /* [ bus_5057_13.8kv] */
  5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.00000, -49.8628,1.10000,0.90000,1.10000,0.90000 /* [ bus_5058_13.8kv] */
  5059,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,0.99794, -64.1729,1.10000,0.90000,1.10000,0.90000 /* [ bus_5059_161kv] */
  5060,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,1.00228, -66.7257,1.10000,0.90000,1.10000,0.90000 /* [ bus_5060_115kv] */
  5061,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,1.02606, -70.0541,1.10000,0.90000,1.10000,0.90000 /* [ bus_5061_115kv] */
  5062,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,0.99796, -74.3710,1.10000,0.90000,1.10000,0.90000 /* [ bus_5062_115kv] */
  5063,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,1.01551, -61.5701,1.10000,0.90000,1.10000,0.90000 /* [ bus_5063_500kv] */
  5064,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,1.00773, -65.8315,1.10000,0.90000,1.10000,0.90000 /* [ bus_5064_161kv] */
  5065,'ARLINGTON ~3',  13.8000,2,   5,  17,   1,1.03000, -61.4799,1.10000,0.90000,1.10000,0.90000 /* [ bus_5065_13.8kv] */
  5066,'ARLINGTON ~4',  13.8000,1,   5,  17,   1,1.01551, -61.5701,1.10000,0.90000,1.10000,0.90000 /* [ bus_5066_13.8kv] */
  5067,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.03000, -60.0801,1.10000,0.90000,1.10000,0.90000 /* [ bus_5067_13.8kv] */
  5068,'ARLINGTON ~6',  13.8000,2,   5,  17,   1,1.03000, -60.0087,1.10000,0.90000,1.10000,0.90000 /* [ bus_5068_13.8kv] */
  5069,'ARLINGTON ~7',  13.8000,2,   5,  17,   1,1.03000, -59.9103,1.10000,0.90000,1.10000,0.90000 /* [ bus_5069_13.8kv] */
  5070,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,0.99754, -69.7624,1.10000,0.90000,1.10000,0.90000 /* [ bus_5070_161kv] */
  5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,1.00676, -54.0096,1.10000,0.90000,1.10000,0.90000 /* [ bus_5071_161kv] */
  5072,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,1.00113, -69.6971,1.10000,0.90000,1.10000,0.90000 /* [ bus_5072_161kv] */
  5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,1.02281, -47.6261,1.10000,0.90000,1.10000,0.90000 /* [ bus_5073_161kv] */
  5074,'PROSPER 0   ', 161.0000,1,   5,  16,   1,1.00428, -69.8733,1.10000,0.90000,1.10000,0.90000 /* [ bus_5074_161kv] */
  5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,0.99935, -55.0156,1.10000,0.90000,1.10000,0.90000 /* [ bus_5075_161kv] */
  5076,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,1.00708, -71.4377,1.10000,0.90000,1.10000,0.90000 /* [ bus_5076_161kv] */
  5077,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,1.02870, -72.7952,1.10000,0.90000,1.10000,0.90000 /* [ bus_5077_115kv] */
  5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,0.99803, -67.0511,1.10000,0.90000,1.10000,0.90000 /* [ bus_5078_161kv] */
  5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,1.01308, -54.9112,1.10000,0.90000,1.10000,0.90000 /* [ bus_5079_161kv] */
  5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,0.99123, -55.7673,1.10000,0.90000,1.10000,0.90000 /* [ bus_5080_161kv] */
  5081,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,0.99517, -53.5435,1.10000,0.90000,1.10000,0.90000 /* [ bus_5081_161kv] */
  5082,'ARLINGTON~13', 161.0000,1,   5,  17,   1,1.00156, -69.1242,1.10000,0.90000,1.10000,0.90000 /* [ bus_5082_161kv] */
  5083,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,1.01588, -64.0868,1.10000,0.90000,1.10000,0.90000 /* [ bus_5083_500kv] */
  5084,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,1.00158, -68.1044,1.10000,0.90000,1.10000,0.90000 /* [ bus_5084_161kv] */
  5085,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,0.99458, -69.2598,1.10000,0.90000,1.10000,0.90000 /* [ bus_5085_161kv] */
  5086,'ARLINGTON~17', 161.0000,1,   5,  17,   1,0.99552, -68.7400,1.10000,0.90000,1.10000,0.90000 /* [ bus_5086_161kv] */
  5087,'MILFORD 0   ', 161.0000,1,   5,  14,   1,0.99394, -63.3267,1.10000,0.90000,1.10000,0.90000 /* [ bus_5087_161kv] */
  5088,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,0.99982, -58.1708,1.10000,0.90000,1.10000,0.90000 /* [ bus_5088_161kv] */
  5089,'CLIFTON 1 1 ',  13.8000,1,   5,  18,   1,0.99982, -58.1708,1.10000,0.90000,1.10000,0.90000 /* [ bus_5089_13.8kv] */
  5090,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,1.00437, -70.5458,1.10000,0.90000,1.10000,0.90000 /* [ bus_5090_161kv] */
  5091,'FROST 0     ', 161.0000,1,   5,  14,   1,0.99336, -62.5858,1.10000,0.90000,1.10000,0.90000 /* [ bus_5091_161kv] */
  5092,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,0.99806, -66.6960,1.10000,0.90000,1.10000,0.90000 /* [ bus_5092_161kv] */
  5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.01383, -67.4149,1.10000,0.90000,1.10000,0.90000 /* [ bus_5093_161kv] */
  5094,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,1.01077, -60.5126,1.10000,0.90000,1.10000,0.90000 /* [ bus_5094_161kv] */
  5095,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,1.01031, -69.5277,1.10000,0.90000,1.10000,0.90000 /* [ bus_5095_161kv] */
  5096,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,1.00348, -68.6862,1.10000,0.90000,1.10000,0.90000 /* [ bus_5096_161kv] */
  5097,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,1.00455, -67.4687,1.10000,0.90000,1.10000,0.90000 /* [ bus_5097_161kv] */
  5098,'FORT WORT~17', 161.0000,1,   5,  17,   1,1.01851, -68.2539,1.10000,0.90000,1.10000,0.90000 /* [ bus_5098_161kv] */
  5099,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,1.03081, -69.6953,1.10000,0.90000,1.10000,0.90000 /* [ bus_5099_161kv] */
  5100,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,1.00249, -68.8053,1.10000,0.90000,1.10000,0.90000 /* [ bus_5100_161kv] */
  5101,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,1.01940, -52.3106,1.10000,0.90000,1.10000,0.90000 /* [ bus_5101_161kv] */
  5102,'RICHARDSON~2', 500.0000,1,   5,  16,   1,1.01117, -64.7029,1.10000,0.90000,1.10000,0.90000 /* [ bus_5102_500kv] */
  5103,'RICHARDSON~3', 161.0000,1,   5,  16,   1,1.00206, -68.8779,1.10000,0.90000,1.10000,0.90000 /* [ bus_5103_161kv] */
  5104,'FORT WORT~28', 161.0000,1,   5,  17,   1,0.99543, -66.7229,1.10000,0.90000,1.10000,0.90000 /* [ bus_5104_161kv] */
  5105,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,1.00231, -70.4524,1.10000,0.90000,1.10000,0.90000 /* [ bus_5105_161kv] */
  5106,'IRVING 1 1  ',  13.8000,1,   5,  17,   1,1.00231, -70.4524,1.10000,0.90000,1.10000,0.90000 /* [ bus_5106_13.8kv] */
  5107,'IRVING 1 2  ',  13.8000,1,   5,  17,   1,1.00231, -70.4524,1.10000,0.90000,1.10000,0.90000 /* [ bus_5107_13.8kv] */
  5108,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,1.01801, -67.7458,1.10000,0.90000,1.10000,0.90000 /* [ bus_5108_161kv] */
  5109,'LANCASTER ~1', 161.0000,1,   5,  16,   1,0.99139, -68.6306,1.10000,0.90000,1.10000,0.90000 /* [ bus_5109_161kv] */
  5110,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.99667, -57.5202,1.10000,0.90000,1.10000,0.90000 /* [ bus_5110_161kv] */
  5111,'ADDISON 0   ', 161.0000,1,   5,  16,   1,1.00097, -70.8523,1.10000,0.90000,1.10000,0.90000 /* [ bus_5111_161kv] */
  5112,'HICO 0      ', 161.0000,1,   5,  18,   1,1.01443, -55.5719,1.10000,0.90000,1.10000,0.90000 /* [ bus_5112_161kv] */
  5113,'KRUM 0      ', 161.0000,1,   5,  17,   1,1.00815, -67.9773,1.10000,0.90000,1.10000,0.90000 /* [ bus_5113_161kv] */
  5114,'KAUFMAN 0   ', 161.0000,1,   5,  16,   1,0.99475, -68.6999,1.10000,0.90000,1.10000,0.90000 /* [ bus_5114_161kv] */
  5115,'CADDO MILL~1', 161.0000,1,   5,  16,   1,1.01862, -67.5797,1.10000,0.90000,1.10000,0.90000 /* [ bus_5115_161kv] */
  5116,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,1.00003, -70.3243,1.10000,0.90000,1.10000,0.90000 /* [ bus_5116_161kv] */
  5117,'FORT WORT~25', 161.0000,1,   5,  17,   1,0.99163, -68.6389,1.10000,0.90000,1.10000,0.90000 /* [ bus_5117_161kv] */
  5118,'BAIRD 0     ', 161.0000,1,   5,  15,   1,1.01533, -47.2293,1.10000,0.90000,1.10000,0.90000 /* [ bus_5118_161kv] */
  5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,1.00677, -57.3038,1.10000,0.90000,1.10000,0.90000 /* [ bus_5119_161kv] */
  5120,'BROWNWOOD 0 ', 500.0000,1,   5,  15,   1,1.03516, -46.7700,1.10000,0.90000,1.10000,0.90000 /* [ bus_5120_500kv] */
  5121,'BROWNWOOD 1 ', 161.0000,1,   5,  15,   1,1.02371, -47.9927,1.10000,0.90000,1.10000,0.90000 /* [ bus_5121_161kv] */
  5122,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,1.00034, -70.3699,1.10000,0.90000,1.10000,0.90000 /* [ bus_5122_161kv] */
  5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,0.99647, -52.2077,1.10000,0.90000,1.10000,0.90000 /* [ bus_5123_161kv] */
  5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,0.99373, -51.9292,1.10000,0.90000,1.10000,0.90000 /* [ bus_5124_115kv] */
  5125,'ARLINGTON~14', 161.0000,1,   5,  17,   1,1.00536, -66.7955,1.10000,0.90000,1.10000,0.90000 /* [ bus_5125_161kv] */
  5126,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,0.99516, -71.0258,1.10000,0.90000,1.10000,0.90000 /* [ bus_5126_161kv] */
  5127,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,1.01426, -55.4528,1.10000,0.90000,1.10000,0.90000 /* [ bus_5127_161kv] */
  5128,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,0.99799, -70.0318,1.10000,0.90000,1.10000,0.90000 /* [ bus_5128_161kv] */
  5129,'GOLDTHWAIT~6', 161.0000,1,   5,  18,   1,1.02462, -49.5010,1.10000,0.90000,1.10000,0.90000 /* [ bus_5129_161kv] */
  5130,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,0.99785, -69.4486,1.10000,0.90000,1.10000,0.90000 /* [ bus_5130_161kv] */
  5131,'BELTON 0    ', 500.0000,1,   5,  13,   1,1.01317, -48.3961,1.10000,0.90000,1.10000,0.90000 /* [ bus_5131_500kv] */
  5132,'BELTON 1    ', 161.0000,1,   5,  13,   1,1.00641, -50.6328,1.10000,0.90000,1.10000,0.90000 /* [ bus_5132_161kv] */
  5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,1.01235, -55.8111,1.10000,0.90000,1.10000,0.90000 /* [ bus_5133_161kv] */
  5134,'BRECKENRID~1', 161.0000,1,   5,  15,   1,1.00903, -50.4581,1.10000,0.90000,1.10000,0.90000 /* [ bus_5134_161kv] */
  5135,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,1.01342, -54.5486,1.10000,0.90000,1.10000,0.90000 /* [ bus_5135_161kv] */
  5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,0.99789, -64.1787,1.10000,0.90000,1.10000,0.90000 /* [ bus_5136_161kv] */
  5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.01599, -52.5595,1.10000,0.90000,1.10000,0.90000 /* [ bus_5137_500kv] */
  5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,1.01275, -54.1152,1.10000,0.90000,1.10000,0.90000 /* [ bus_5138_161kv] */
  5139,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,1.01537, -71.5832,1.10000,0.90000,1.10000,0.90000 /* [ bus_5139_161kv] */
  5140,'GATESVILLE~1', 161.0000,1,   5,  13,   1,0.99854, -54.6641,1.10000,0.90000,1.10000,0.90000 /* [ bus_5140_161kv] */
  5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,1.00184, -67.6304,1.10000,0.90000,1.10000,0.90000 /* [ bus_5141_161kv] */
  5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,0.99343, -54.6564,1.10000,0.90000,1.10000,0.90000 /* [ bus_5142_161kv] */
  5143,'FORT WORT~12', 161.0000,1,   5,  17,   1,1.00492, -66.6279,1.10000,0.90000,1.10000,0.90000 /* [ bus_5143_161kv] */
  5144,'WACO 6 0    ', 161.0000,1,   5,  13,   1,1.00478, -55.0424,1.10000,0.90000,1.10000,0.90000 /* [ bus_5144_161kv] */
  5145,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,1.00327, -68.2954,1.10000,0.90000,1.10000,0.90000 /* [ bus_5145_161kv] */
  5146,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,0.99911, -68.9857,1.10000,0.90000,1.10000,0.90000 /* [ bus_5146_161kv] */
  5147,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,0.99618, -70.8563,1.10000,0.90000,1.10000,0.90000 /* [ bus_5147_161kv] */
  5148,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,0.99712, -70.4917,1.10000,0.90000,1.10000,0.90000 /* [ bus_5148_161kv] */
  5149,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,0.99541, -70.8579,1.10000,0.90000,1.10000,0.90000 /* [ bus_5149_161kv] */
  5150,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,1.00625, -56.6648,1.10000,0.90000,1.10000,0.90000 /* [ bus_5150_161kv] */
  5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,1.01118, -56.9548,1.10000,0.90000,1.10000,0.90000 /* [ bus_5151_161kv] */
  5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,0.99770, -69.6028,1.10000,0.90000,1.10000,0.90000 /* [ bus_5152_161kv] */
  5153,'PARADISE 0  ', 161.0000,1,   5,  12,   1,1.00415, -61.0082,1.10000,0.90000,1.10000,0.90000 /* [ bus_5153_161kv] */
  5154,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,1.00380, -57.7422,1.10000,0.90000,1.10000,0.90000 /* [ bus_5154_161kv] */
  5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,1.01042, -52.2530,1.10000,0.90000,1.10000,0.90000 /* [ bus_5155_161kv] */
  5156,'MAY-00      ', 161.0000,1,   5,  15,   1,1.02178, -50.4545,1.10000,0.90000,1.10000,0.90000 /* [ bus_5156_161kv] */
  5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,0.99152, -68.9617,1.10000,0.90000,1.10000,0.90000 /* [ bus_5157_161kv] */
  5158,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,1.01974, -69.1033,1.10000,0.90000,1.10000,0.90000 /* [ bus_5158_161kv] */
  5159,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,0.99708, -52.3535,1.10000,0.90000,1.10000,0.90000 /* [ bus_5159_161kv] */
  5160,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,1.00242, -66.2107,1.10000,0.90000,1.10000,0.90000 /* [ bus_5160_161kv] */
  5161,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,1.01988, -70.7031,1.10000,0.90000,1.10000,0.90000 /* [ bus_5161_161kv] */
  5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,0.99427, -57.8416,1.10000,0.90000,1.10000,0.90000 /* [ bus_5162_161kv] */
  5163,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,1.00294, -51.8679,1.10000,0.90000,1.10000,0.90000 /* [ bus_5163_161kv] */
  5164,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,1.01197, -62.5515,1.10000,0.90000,1.10000,0.90000 /* [ bus_5164_500kv] */
  5165,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,1.00667, -65.5024,1.10000,0.90000,1.10000,0.90000 /* [ bus_5165_161kv] */
  5166,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.04000, -60.7039,1.10000,0.90000,1.10000,0.90000 /* [ bus_5166_13.8kv] */
  5167,'DENTON 1 3  ',  13.8000,2,   5,  17,   1,1.04000, -62.4939,1.10000,0.90000,1.10000,0.90000 /* [ bus_5167_13.8kv] */
  5168,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,0.99756, -71.3850,1.10000,0.90000,1.10000,0.90000 /* [ bus_5168_161kv] */
  5169,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,1.01315, -54.2893,1.10000,0.90000,1.10000,0.90000 /* [ bus_5169_161kv] */
  5170,'DUBLIN 1 1  ',  18.0000,2,   5,  15,   1,1.00000, -52.5942,1.10000,0.90000,1.10000,0.90000 /* [ bus_5170_18kv] */
  5171,'MERTENS 0   ', 161.0000,1,   5,  14,   1,0.99377, -61.7332,1.10000,0.90000,1.10000,0.90000 /* [ bus_5171_161kv] */
  5172,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,1.02635, -64.9698,1.10000,0.90000,1.10000,0.90000 /* [ bus_5172_161kv] */
  5173,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,0.99592, -69.7216,1.10000,0.90000,1.10000,0.90000 /* [ bus_5173_161kv] */
  5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,0.99451, -60.5910,1.10000,0.90000,1.10000,0.90000 /* [ bus_5174_161kv] */
  5175,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,1.00441, -66.7360,1.10000,0.90000,1.10000,0.90000 /* [ bus_5175_161kv] */
  5176,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,1.00177, -56.1038,1.10000,0.90000,1.10000,0.90000 /* [ bus_5176_161kv] */
  5177,'ARLINGTON~16', 161.0000,1,   5,  17,   1,0.99391, -68.5644,1.10000,0.90000,1.10000,0.90000 /* [ bus_5177_161kv] */
  5178,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,0.99818, -69.7418,1.10000,0.90000,1.10000,0.90000 /* [ bus_5178_161kv] */
  5179,'CORSICANA ~2', 500.0000,1,   5,  14,   1,1.01650, -57.5107,1.10000,0.90000,1.10000,0.90000 /* [ bus_5179_500kv] */
  5180,'CORSICANA ~3', 161.0000,1,   5,  14,   1,1.01268, -58.9248,1.10000,0.90000,1.10000,0.90000 /* [ bus_5180_161kv] */
  5181,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,0.99772, -70.2540,1.10000,0.90000,1.10000,0.90000 /* [ bus_5181_161kv] */
  5182,'GATESVILLE~2', 161.0000,1,   5,  13,   1,1.00163, -54.3499,1.10000,0.90000,1.10000,0.90000 /* [ bus_5182_161kv] */
  5183,'CARROLLTON~3', 161.0000,1,   5,  16,   1,1.00631, -71.5583,1.10000,0.90000,1.10000,0.90000 /* [ bus_5183_161kv] */
  5184,'FORT WORT~19', 161.0000,1,   5,  17,   1,0.98928, -69.7514,1.10000,0.90000,1.10000,0.90000 /* [ bus_5184_161kv] */
  5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,1.00641, -65.7605,1.10000,0.90000,1.10000,0.90000 /* [ bus_5185_161kv] */
  5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,0.99595, -66.5699,1.10000,0.90000,1.10000,0.90000 /* [ bus_5186_161kv] */
  5187,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,1.00312, -53.3385,1.10000,0.90000,1.10000,0.90000 /* [ bus_5187_161kv] */
  5188,'CARROLLTON~1', 161.0000,1,   5,  16,   1,0.99549, -70.4095,1.10000,0.90000,1.10000,0.90000 /* [ bus_5188_161kv] */
  5189,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,1.00313, -69.9302,1.10000,0.90000,1.10000,0.90000 /* [ bus_5189_161kv] */
  5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,1.00746, -59.5146,1.10000,0.90000,1.10000,0.90000 /* [ bus_5190_161kv] */
  5191,'MERIDIAN 0  ', 161.0000,1,   5,  18,   1,1.01819, -56.2753,1.10000,0.90000,1.10000,0.90000 /* [ bus_5191_161kv] */
  5192,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,1.00904, -49.8335,1.10000,0.90000,1.10000,0.90000 /* [ bus_5192_500kv] */
  5193,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,1.00561, -50.6455,1.10000,0.90000,1.10000,0.90000 /* [ bus_5193_161kv] */
  5194,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,1.00098, -68.4870,1.10000,0.90000,1.10000,0.90000 /* [ bus_5194_161kv] */
  5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.01317, -68.2654,1.10000,0.90000,1.10000,0.90000 /* [ bus_5195_161kv] */
  5196,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,1.00731, -54.2557,1.10000,0.90000,1.10000,0.90000 /* [ bus_5196_500kv] */
  5197,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,1.00715, -55.7913,1.10000,0.90000,1.10000,0.90000 /* [ bus_5197_161kv] */
  5198,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,1.00000, -53.5348,1.10000,0.90000,1.10000,0.90000 /* [ bus_5198_18kv] */
  5199,'FORT WORTH~4', 161.0000,1,   5,  17,   1,0.99916, -67.8859,1.10000,0.90000,1.10000,0.90000 /* [ bus_5199_161kv] */
  5200,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.99264, -58.7939,1.10000,0.90000,1.10000,0.90000 /* [ bus_5200_161kv] */
  5201,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,0.99822, -55.3003,1.10000,0.90000,1.10000,0.90000 /* [ bus_5201_161kv] */
  5202,'RICE 0      ', 161.0000,1,   5,  14,   1,1.00075, -63.1223,1.10000,0.90000,1.10000,0.90000 /* [ bus_5202_161kv] */
  5203,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,0.99593, -70.8823,1.10000,0.90000,1.10000,0.90000 /* [ bus_5203_161kv] */
  5204,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,1.00759, -55.9425,1.10000,0.90000,1.10000,0.90000 /* [ bus_5204_500kv] */
  5205,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,1.00770, -57.6433,1.10000,0.90000,1.10000,0.90000 /* [ bus_5205_161kv] */
  5206,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.01000, -53.1678,1.10000,0.90000,1.10000,0.90000 /* [ bus_5206_13.8kv] */
  5207,'POOLVILLE 3 ',  13.8000,2,   5,  12,   1,1.01000, -54.4519,1.10000,0.90000,1.10000,0.90000 /* [ bus_5207_13.8kv] */
  5208,'POOLVILLE 4 ',  13.8000,2,   5,  12,   1,1.01000, -54.0667,1.10000,0.90000,1.10000,0.90000 /* [ bus_5208_13.8kv] */
  5209,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,1.00917, -56.1317,1.10000,0.90000,1.10000,0.90000 /* [ bus_5209_161kv] */
  5210,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,1.00222, -68.2865,1.10000,0.90000,1.10000,0.90000 /* [ bus_5210_161kv] */
  5211,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,0.99260, -57.7791,1.10000,0.90000,1.10000,0.90000 /* [ bus_5211_161kv] */
  5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,0.98853, -67.3058,1.10000,0.90000,1.10000,0.90000 /* [ bus_5212_161kv] */
  5213,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,0.99583, -70.0553,1.10000,0.90000,1.10000,0.90000 /* [ bus_5213_161kv] */
  5214,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,0.99754, -69.5173,1.10000,0.90000,1.10000,0.90000 /* [ bus_5214_161kv] */
  5215,'PILOT POIN~1', 161.0000,1,   5,  16,   1,1.00018, -68.3843,1.10000,0.90000,1.10000,0.90000 /* [ bus_5215_161kv] */
  5216,'FORT WORT~26', 161.0000,1,   5,  17,   1,0.99735, -68.2556,1.10000,0.90000,1.10000,0.90000 /* [ bus_5216_161kv] */
  5217,'NORTH RICH~2', 161.0000,1,   5,  17,   1,1.01861, -68.8341,1.10000,0.90000,1.10000,0.90000 /* [ bus_5217_161kv] */
  5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,1.00325, -67.1060,1.10000,0.90000,1.10000,0.90000 /* [ bus_5218_161kv] */
  5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,1.00394, -67.7484,1.10000,0.90000,1.10000,0.90000 /* [ bus_5219_161kv] */
  5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,1.01047, -68.0613,1.10000,0.90000,1.10000,0.90000 /* [ bus_5220_161kv] */
  5221,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,0.99699, -53.5048,1.10000,0.90000,1.10000,0.90000 /* [ bus_5221_161kv] */
  5222,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,0.99072, -66.2939,1.10000,0.90000,1.10000,0.90000 /* [ bus_5222_161kv] */
  5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.98571, -58.1855,1.10000,0.90000,1.10000,0.90000 /* [ bus_5223_161kv] */
  5224,'CARROLLTON~2', 161.0000,1,   5,  16,   1,1.00257, -70.9340,1.10000,0.90000,1.10000,0.90000 /* [ bus_5224_161kv] */
  5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.01701, -68.5722,1.10000,0.90000,1.10000,0.90000 /* [ bus_5225_161kv] */
  5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,1.02419, -50.5142,1.10000,0.90000,1.10000,0.90000 /* [ bus_5226_161kv] */
  5227,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,1.00135, -70.8584,1.10000,0.90000,1.10000,0.90000 /* [ bus_5227_161kv] */
  5228,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,1.00145, -67.3958,1.10000,0.90000,1.10000,0.90000 /* [ bus_5228_161kv] */
  5229,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,1.00103, -69.1052,1.10000,0.90000,1.10000,0.90000 /* [ bus_5229_161kv] */
  5230,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,1.00262, -70.1933,1.10000,0.90000,1.10000,0.90000 /* [ bus_5230_161kv] */
  5231,'HAMILTON 0  ', 161.0000,1,   5,  18,   1,1.01542, -54.1312,1.10000,0.90000,1.10000,0.90000 /* [ bus_5231_161kv] */
  5232,'ARLINGTON~15', 161.0000,1,   5,  17,   1,1.00208, -69.4761,1.10000,0.90000,1.10000,0.90000 /* [ bus_5232_161kv] */
  5233,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,1.00661, -69.0788,1.10000,0.90000,1.10000,0.90000 /* [ bus_5233_161kv] */
  5234,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,0.99844, -68.5904,1.10000,0.90000,1.10000,0.90000 /* [ bus_5234_161kv] */
  5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,1.00730, -51.9755,1.10000,0.90000,1.10000,0.90000 /* [ bus_5235_161kv] */
  5236,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,1.01125, -50.5374,1.10000,0.90000,1.10000,0.90000 /* [ bus_5236_500kv] */
  5237,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,1.00341, -48.4035,1.10000,0.90000,1.10000,0.90000 /* [ bus_5237_161kv] */
  5238,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,1.00000, -49.5936,1.10000,0.90000,1.10000,0.90000 /* [ bus_5238_18kv] */
  5239,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,1.02619, -45.7757,1.10000,0.90000,1.10000,0.90000 /* [ bus_5239_500kv] */
  5240,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,1.02849, -47.8345,1.10000,0.90000,1.10000,0.90000 /* [ bus_5240_161kv] */
  5241,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,1.02994, -48.9144,1.10000,0.90000,1.10000,0.90000 /* [ bus_5241_115kv] */
  5242,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,1.02994, -48.9144,1.10000,0.90000,1.10000,0.90000 /* [ bus_5242_115kv] */
  5243,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,1.00000, -44.1197,1.10000,0.90000,1.10000,0.90000 /* [ bus_5243_13.8kv] */
  5244,'FORT WORT~15', 161.0000,1,   5,  17,   1,0.99801, -67.3884,1.10000,0.90000,1.10000,0.90000 /* [ bus_5244_161kv] */
  5245,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,1.00688, -70.4804,1.10000,0.90000,1.10000,0.90000 /* [ bus_5245_161kv] */
  5246,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,1.01209, -55.3142,1.10000,0.90000,1.10000,0.90000 /* [ bus_5246_161kv] */
  5247,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,1.00646, -56.9313,1.10000,0.90000,1.10000,0.90000 /* [ bus_5247_161kv] */
  5248,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,1.00096, -68.4960,1.10000,0.90000,1.10000,0.90000 /* [ bus_5248_161kv] */
  5249,'FORT WORT~22', 161.0000,1,   5,  17,   1,1.00013, -64.0610,1.10000,0.90000,1.10000,0.90000 /* [ bus_5249_161kv] */
  5250,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,1.00521, -67.7137,1.10000,0.90000,1.10000,0.90000 /* [ bus_5250_161kv] */
  5251,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,1.00129, -69.1800,1.10000,0.90000,1.10000,0.90000 /* [ bus_5251_161kv] */
  5252,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,0.99826, -70.8357,1.10000,0.90000,1.10000,0.90000 /* [ bus_5252_161kv] */
  5253,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,0.99745, -69.0927,1.10000,0.90000,1.10000,0.90000 /* [ bus_5253_161kv] */
  5254,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,1.00318, -68.0751,1.10000,0.90000,1.10000,0.90000 /* [ bus_5254_161kv] */
  5255,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.99700, -59.1369,1.10000,0.90000,1.10000,0.90000 /* [ bus_5255_161kv] */
  5256,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,0.99404, -64.5289,1.10000,0.90000,1.10000,0.90000 /* [ bus_5256_161kv] */
  5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,0.99351, -63.8512,1.10000,0.90000,1.10000,0.90000 /* [ bus_5257_161kv] */
  5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,0.99524, -69.5751,1.10000,0.90000,1.10000,0.90000 /* [ bus_5258_161kv] */
  5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.00847, -68.9456,1.10000,0.90000,1.10000,0.90000 /* [ bus_5259_161kv] */
  5260,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,1.01348, -53.1924,1.10000,0.90000,1.10000,0.90000 /* [ bus_5260_500kv] */
  5261,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,1.01390, -54.4762,1.10000,0.90000,1.10000,0.90000 /* [ bus_5261_161kv] */
  5262,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.01000, -48.8886,1.10000,0.90000,1.10000,0.90000 /* [ bus_5262_13.8kv] */
  5263,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.01000, -50.1217,1.10000,0.90000,1.10000,0.90000 /* [ bus_5263_13.8kv] */
  5264,'DE LEON 0   ', 161.0000,1,   5,  15,   1,1.02086, -55.9773,1.10000,0.90000,1.10000,0.90000 /* [ bus_5264_161kv] */
  5265,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,1.00900, -67.0446,1.10000,0.90000,1.10000,0.90000 /* [ bus_5265_161kv] */
  5266,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,1.00955, -68.5065,1.10000,0.90000,1.10000,0.90000 /* [ bus_5266_161kv] */
  5267,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,0.99799, -55.7571,1.10000,0.90000,1.10000,0.90000 /* [ bus_5267_161kv] */
  5268,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,0.99348, -65.3167,1.10000,0.90000,1.10000,0.90000 /* [ bus_5268_161kv] */
  5269,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,0.99741, -64.6601,1.10000,0.90000,1.10000,0.90000 /* [ bus_5269_161kv] */
  5270,'WEST 0      ', 161.0000,1,   5,  13,   1,0.99875, -57.5029,1.10000,0.90000,1.10000,0.90000 /* [ bus_5270_161kv] */
  5271,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,1.00258, -52.0064,1.10000,0.90000,1.10000,0.90000 /* [ bus_5271_161kv] */
  5272,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,1.00478, -70.2174,1.10000,0.90000,1.10000,0.90000 /* [ bus_5272_161kv] */
  5273,'COPPELL 0   ', 161.0000,1,   5,  17,   1,1.02244, -70.6651,1.10000,0.90000,1.10000,0.90000 /* [ bus_5273_161kv] */
  5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,0.99728, -68.5315,1.10000,0.90000,1.10000,0.90000 /* [ bus_5274_161kv] */
  5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,0.98867, -58.9182,1.10000,0.90000,1.10000,0.90000 /* [ bus_5275_161kv] */
  5276,'MART 0      ', 161.0000,1,   5,  14,   1,1.00127, -54.1951,1.10000,0.90000,1.10000,0.90000 /* [ bus_5276_161kv] */
  5277,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,1.00073, -69.5485,1.10000,0.90000,1.10000,0.90000 /* [ bus_5277_161kv] */
  5278,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,1.00275, -51.0687,1.10000,0.90000,1.10000,0.90000 /* [ bus_5278_161kv] */
  5279,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.00936, -49.2437,1.10000,0.90000,1.10000,0.90000 /* [ bus_5279_500kv] */
  5280,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,1.00531, -50.4875,1.10000,0.90000,1.10000,0.90000 /* [ bus_5280_161kv] */
  5281,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.00000, -48.3366,1.10000,0.90000,1.10000,0.90000 /* [ bus_5281_13.8kv] */
  5282,'TEMPLE 1 3  ',  13.8000,2,   5,  13,   1,1.00000, -48.4746,1.10000,0.90000,1.10000,0.90000 /* [ bus_5282_13.8kv] */
  5283,'TEMPLE 1 4  ',  13.8000,1,   5,  13,   1,1.00936, -49.2437,1.10000,0.90000,1.10000,0.90000 /* [ bus_5283_13.8kv] */
  5284,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,0.99997, -68.1014,1.10000,0.90000,1.10000,0.90000 /* [ bus_5284_161kv] */
  5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,0.99820, -61.6062,1.10000,0.90000,1.10000,0.90000 /* [ bus_5285_161kv] */
  5286,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,1.01510, -53.5314,1.10000,0.90000,1.10000,0.90000 /* [ bus_5286_161kv] */
  5287,'ARLINGTON~10', 161.0000,1,   5,  17,   1,0.99645, -69.3428,1.10000,0.90000,1.10000,0.90000 /* [ bus_5287_161kv] */
  5288,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,0.99575, -65.3071,1.10000,0.90000,1.10000,0.90000 /* [ bus_5288_161kv] */
  5289,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,1.00284, -70.6296,1.10000,0.90000,1.10000,0.90000 /* [ bus_5289_161kv] */
  5290,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,0.99777, -59.0409,1.10000,0.90000,1.10000,0.90000 /* [ bus_5290_161kv] */
  5291,'FORT WORT~18', 161.0000,1,   5,  17,   1,0.99899, -67.6070,1.10000,0.90000,1.10000,0.90000 /* [ bus_5291_161kv] */
  5292,'FORT WORT~20', 161.0000,1,   5,  17,   1,0.99789, -65.4870,1.10000,0.90000,1.10000,0.90000 /* [ bus_5292_161kv] */
  5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,0.99580, -61.4247,1.10000,0.90000,1.10000,0.90000 /* [ bus_5293_161kv] */
  5294,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,0.99777, -71.0950,1.10000,0.90000,1.10000,0.90000 /* [ bus_5294_161kv] */
  5295,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,1.01851, -63.8442,1.10000,0.90000,1.10000,0.90000 /* [ bus_5295_500kv] */
  5296,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,1.01011, -66.3149,1.10000,0.90000,1.10000,0.90000 /* [ bus_5296_161kv] */
  5297,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,1.04000, -63.7524,1.10000,0.90000,1.10000,0.90000 /* [ bus_5297_13.8kv] */
  5298,'MCKINNEY 1 3',  13.8000,1,   5,  16,   1,1.01851, -63.8442,1.10000,0.90000,1.10000,0.90000 /* [ bus_5298_13.8kv] */
  5299,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.04000, -62.4750,1.10000,0.90000,1.10000,0.90000 /* [ bus_5299_13.8kv] */
  5300,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.04000, -62.7108,1.10000,0.90000,1.10000,0.90000 /* [ bus_5300_13.8kv] */
  5301,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.04000, -62.4852,1.10000,0.90000,1.10000,0.90000 /* [ bus_5301_13.8kv] */
  5302,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.04000, -62.5377,1.10000,0.90000,1.10000,0.90000 /* [ bus_5302_13.8kv] */
  5303,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.04000, -62.8700,1.10000,0.90000,1.10000,0.90000 /* [ bus_5303_13.8kv] */
  5304,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,1.01503, -63.8502,1.10000,0.90000,1.10000,0.90000 /* [ bus_5304_500kv] */
  5305,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,1.00608, -67.5944,1.10000,0.90000,1.10000,0.90000 /* [ bus_5305_161kv] */
  5306,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,1.00903, -63.8213,1.10000,0.90000,1.10000,0.90000 /* [ bus_5306_161kv] */
  5307,'THE COLONY 0', 161.0000,1,   5,  16,   1,1.01271, -69.9595,1.10000,0.90000,1.10000,0.90000 /* [ bus_5307_161kv] */
  5308,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,1.00155, -68.3735,1.10000,0.90000,1.10000,0.90000 /* [ bus_5308_161kv] */
  5309,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,0.99499, -70.6201,1.10000,0.90000,1.10000,0.90000 /* [ bus_5309_161kv] */
  5310,'FORT WORT~24', 161.0000,1,   5,  17,   1,1.01282, -69.1319,1.10000,0.90000,1.10000,0.90000 /* [ bus_5310_161kv] */
  5311,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,1.00139, -71.1423,1.10000,0.90000,1.10000,0.90000 /* [ bus_5311_161kv] */
  5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,0.99408, -66.1533,1.10000,0.90000,1.10000,0.90000 /* [ bus_5312_161kv] */
  5313,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,1.00564, -66.1014,1.10000,0.90000,1.10000,0.90000 /* [ bus_5313_161kv] */
  5314,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,1.00631, -55.0712,1.10000,0.90000,1.10000,0.90000 /* [ bus_5314_161kv] */
  5315,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,0.99798, -68.4863,1.10000,0.90000,1.10000,0.90000 /* [ bus_5315_161kv] */
  5316,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,1.02943, -70.1099,1.10000,0.90000,1.10000,0.90000 /* [ bus_5316_161kv] */
  5317,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,1.01373, -54.3162,1.10000,0.90000,1.10000,0.90000 /* [ bus_5317_500kv] */
  5318,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,1.01022, -57.5223,1.10000,0.90000,1.10000,0.90000 /* [ bus_5318_161kv] */
  5319,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.01000, -53.4782,1.10000,0.90000,1.10000,0.90000 /* [ bus_5319_13.2kv] */
  5320,'GRANBURY 1 3',  13.2000,1,   5,  18,   1,1.01373, -54.3162,1.10000,0.90000,1.10000,0.90000 /* [ bus_5320_13.2kv] */
  5321,'GRANBURY 1 4',  13.2000,2,   5,  18,   1,1.01000, -53.5140,1.10000,0.90000,1.10000,0.90000 /* [ bus_5321_13.2kv] */
  5322,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,1.01711, -63.1640,1.10000,0.90000,1.10000,0.90000 /* [ bus_5322_500kv] */
  5323,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,1.00642, -67.4640,1.10000,0.90000,1.10000,0.90000 /* [ bus_5323_161kv] */
  5324,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.04000, -60.0025,1.10000,0.90000,1.10000,0.90000 /* [ bus_5324_13.8kv] */
  5325,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.04000, -59.9916,1.10000,0.90000,1.10000,0.90000 /* [ bus_5325_13.8kv] */
  5326,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.04000, -62.0951,1.10000,0.90000,1.10000,0.90000 /* [ bus_5326_13.8kv] */
  5327,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,0.99487, -56.6732,1.10000,0.90000,1.10000,0.90000 /* [ bus_5327_161kv] */
  5328,'RIESEL 2 0  ', 161.0000,1,   5,  13,   1,0.99441, -56.3372,1.10000,0.90000,1.10000,0.90000 /* [ bus_5328_161kv] */
  5329,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,0.99344, -69.4973,1.10000,0.90000,1.10000,0.90000 /* [ bus_5329_161kv] */
  5330,'ARLINGTON~12', 161.0000,1,   5,  17,   1,1.00321, -67.6375,1.10000,0.90000,1.10000,0.90000 /* [ bus_5330_161kv] */
  5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,1.00041, -69.0285,1.10000,0.90000,1.10000,0.90000 /* [ bus_5331_161kv] */
  5332,'FORT WORTH~8', 161.0000,1,   5,  17,   1,0.99959, -68.5394,1.10000,0.90000,1.10000,0.90000 /* [ bus_5332_161kv] */
  5333,'RED OAK 0   ', 161.0000,1,   5,  14,   1,0.98957, -68.3394,1.10000,0.90000,1.10000,0.90000 /* [ bus_5333_161kv] */
  5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,1.01896, -44.6915,1.10000,0.90000,1.10000,0.90000 /* [ bus_5334_161kv] */
  5335,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,0.99548, -70.7398,1.10000,0.90000,1.10000,0.90000 /* [ bus_5335_161kv] */
  5336,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,1.00119, -68.1869,1.10000,0.90000,1.10000,0.90000 /* [ bus_5336_161kv] */
  5337,'JACKSBORO ~4', 161.0000,1,   5,  12,   1,1.00553, -56.5814,1.10000,0.90000,1.10000,0.90000 /* [ bus_5337_161kv] */
  5338,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,0.99142, -64.3401,1.10000,0.90000,1.10000,0.90000 /* [ bus_5338_161kv] */
  5339,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,1.02296, -70.1381,1.10000,0.90000,1.10000,0.90000 /* [ bus_5339_161kv] */
  5340,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,1.00186, -70.3725,1.10000,0.90000,1.10000,0.90000 /* [ bus_5340_161kv] */
  5341,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,1.01857, -69.3224,1.10000,0.90000,1.10000,0.90000 /* [ bus_5341_161kv] */
  5342,'LEWISVILLE~2',  13.8000,2,   5,  17,   1,1.04000, -68.2294,1.10000,0.90000,1.10000,0.90000 /* [ bus_5342_13.8kv] */
  5343,'LEWISVILLE~3',  13.8000,2,   5,  17,   1,1.04000, -63.9135,1.10000,0.90000,1.10000,0.90000 /* [ bus_5343_13.8kv] */
  5344,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,1.00788, -71.5124,1.10000,0.90000,1.10000,0.90000 /* [ bus_5344_161kv] */
  5345,'HILLSBORO 0 ', 161.0000,1,   5,  14,   1,0.99286, -61.6102,1.10000,0.90000,1.10000,0.90000 /* [ bus_5345_161kv] */
  5346,'FORT WORTH~7', 161.0000,1,   5,  17,   1,1.00452, -67.4711,1.10000,0.90000,1.10000,0.90000 /* [ bus_5346_161kv] */
  5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,1.01368, -47.3704,1.10000,0.90000,1.10000,0.90000 /* [ bus_5347_161kv] */
  5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,0.99546, -64.1963,1.10000,0.90000,1.10000,0.90000 /* [ bus_5348_161kv] */
  5349,'LANCASTER ~2', 161.0000,1,   5,  16,   1,0.99885, -68.2760,1.10000,0.90000,1.10000,0.90000 /* [ bus_5349_161kv] */
  5350,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,1.01134, -63.9161,1.10000,0.90000,1.10000,0.90000 /* [ bus_5350_500kv] */
  5351,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,1.00467, -67.1687,1.10000,0.90000,1.10000,0.90000 /* [ bus_5351_161kv] */
  5352,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,1.00245, -69.2390,1.10000,0.90000,1.10000,0.90000 /* [ bus_5352_161kv] */
  5353,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,1.00956, -68.1115,1.10000,0.90000,1.10000,0.90000 /* [ bus_5353_161kv] */
  5354,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,1.00909, -70.5883,1.10000,0.90000,1.10000,0.90000 /* [ bus_5354_161kv] */
  5355,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,0.99778, -65.1267,1.10000,0.90000,1.10000,0.90000 /* [ bus_5355_161kv] */
  5356,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,1.00391, -70.2759,1.10000,0.90000,1.10000,0.90000 /* [ bus_5356_161kv] */
  5357,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,0.99868, -68.9621,1.10000,0.90000,1.10000,0.90000 /* [ bus_5357_161kv] */
  5358,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.00785, -50.6015,1.10000,0.90000,1.10000,0.90000 /* [ bus_5358_500kv] */
  5359,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,1.00760, -52.4513,1.10000,0.90000,1.10000,0.90000 /* [ bus_5359_161kv] */
  5360,'RIESEL 1 2  ',  13.8000,2,   5,  13,   1,1.01000, -48.6966,1.10000,0.90000,1.10000,0.90000 /* [ bus_5360_13.8kv] */
  5361,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,1.00517, -56.5052,1.10000,0.90000,1.10000,0.90000 /* [ bus_5361_500kv] */
  5362,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,1.00358, -57.5950,1.10000,0.90000,1.10000,0.90000 /* [ bus_5362_161kv] */
  5363,'BRIDGEPORT 2',  13.8000,2,   5,  12,   1,1.00000, -56.3047,1.10000,0.90000,1.10000,0.90000 /* [ bus_5363_13.8kv] */
  5364,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.00000, -55.3479,1.10000,0.90000,1.10000,0.90000 /* [ bus_5364_13.8kv] */
  5365,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.00000, -54.1017,1.10000,0.90000,1.10000,0.90000 /* [ bus_5365_13.8kv] */
  5366,'BRIDGEPORT 5',  13.8000,2,   5,  12,   1,1.00000, -53.7708,1.10000,0.90000,1.10000,0.90000 /* [ bus_5366_13.8kv] */
  5367,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.00000, -53.8519,1.10000,0.90000,1.10000,0.90000 /* [ bus_5367_13.8kv] */
  5368,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.00000, -54.7385,1.10000,0.90000,1.10000,0.90000 /* [ bus_5368_13.8kv] */
  5369,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.00000, -53.6271,1.10000,0.90000,1.10000,0.90000 /* [ bus_5369_13.8kv] */
  5370,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,0.99877, -68.3243,1.10000,0.90000,1.10000,0.90000 /* [ bus_5370_161kv] */
  5371,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,1.00377, -66.5651,1.10000,0.90000,1.10000,0.90000 /* [ bus_5371_161kv] */
  5372,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,1.00228, -71.1567,1.10000,0.90000,1.10000,0.90000 /* [ bus_5372_161kv] */
  5373,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,0.98836, -70.4428,1.10000,0.90000,1.10000,0.90000 /* [ bus_5373_161kv] */
  5374,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,1.01257, -67.4332,1.10000,0.90000,1.10000,0.90000 /* [ bus_5374_161kv] */
  5375,'FORT WORTH~5', 161.0000,1,   5,  17,   1,0.99997, -67.5328,1.10000,0.90000,1.10000,0.90000 /* [ bus_5375_161kv] */
  5376,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,1.00588, -68.0447,1.10000,0.90000,1.10000,0.90000 /* [ bus_5376_161kv] */
  5377,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,0.99806, -53.8615,1.10000,0.90000,1.10000,0.90000 /* [ bus_5377_161kv] */
  5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,1.01449, -55.7631,1.10000,0.90000,1.10000,0.90000 /* [ bus_5378_161kv] */
  5379,'FORT WORT~29', 161.0000,1,   5,  17,   1,1.00501, -69.4477,1.10000,0.90000,1.10000,0.90000 /* [ bus_5379_161kv] */
  5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.01918, -59.7953,1.10000,0.90000,1.10000,0.90000 /* [ bus_5380_500kv] */
  5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.01001, -61.4926,1.10000,0.90000,1.10000,0.90000 /* [ bus_5381_161kv] */
  5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.04000, -58.1899,1.10000,0.90000,1.10000,0.90000 /* [ bus_5382_13.8kv] */
  5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.04000, -57.9633,1.10000,0.90000,1.10000,0.90000 /* [ bus_5383_13.8kv] */
  5384,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,1.01377, -63.4908,1.10000,0.90000,1.10000,0.90000 /* [ bus_5384_500kv] */
  5385,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,1.01133, -66.1591,1.10000,0.90000,1.10000,0.90000 /* [ bus_5385_161kv] */
  5386,'RICHARDSON~1', 161.0000,1,   5,  16,   1,1.00482, -69.9894,1.10000,0.90000,1.10000,0.90000 /* [ bus_5386_161kv] */
  5387,'FORT WORT~14', 161.0000,1,   5,  17,   1,0.99352, -68.9801,1.10000,0.90000,1.10000,0.90000 /* [ bus_5387_161kv] */
  5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.01592, -52.7924,1.10000,0.90000,1.10000,0.90000 /* [ bus_5388_500kv] */
  5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,1.01166, -54.2190,1.10000,0.90000,1.10000,0.90000 /* [ bus_5389_161kv] */
  5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,1.00247, -51.6916,1.10000,0.90000,1.10000,0.90000 /* [ bus_5390_161kv] */
  5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,1.00218, -52.3946,1.10000,0.90000,1.10000,0.90000 /* [ bus_5391_115kv] */
  5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,0.99424, -53.7087,1.10000,0.90000,1.10000,0.90000 /* [ bus_5392_115kv] */
  5393,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,1.00379, -56.4830,1.10000,0.90000,1.10000,0.90000 /* [ bus_5393_161kv] */
  5394,'ALBANY 1 0  ', 500.0000,1,   5,  15,   1,1.03292, -45.6439,1.10000,0.90000,1.10000,0.90000 /* [ bus_5394_500kv] */
  5395,'ALBANY 1 1  ', 230.0000,1,   5,  15,   1,1.02748, -43.2407,1.10000,0.90000,1.10000,0.90000 /* [ bus_5395_230kv] */
  5396,'ALBANY 1 2  ', 161.0000,1,   5,  15,   1,1.01954, -44.9784,1.10000,0.90000,1.10000,0.90000 /* [ bus_5396_161kv] */
  5397,'ALBANY 1 3  ', 115.0000,1,   5,  15,   1,1.00996, -42.9830,1.10000,0.90000,1.10000,0.90000 /* [ bus_5397_115kv] */
  5398,'ALBANY 1 4  ', 115.0000,1,   5,  15,   1,1.00996, -42.9830,1.10000,0.90000,1.10000,0.90000 /* [ bus_5398_115kv] */
  5399,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,1.04000, -44.9390,1.10000,0.90000,1.10000,0.90000 /* [ bus_5399_13.8kv] */
  5400,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,1.00211, -67.8797,1.10000,0.90000,1.10000,0.90000 /* [ bus_5400_161kv] */
  5401,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,1.01415, -55.0139,1.10000,0.90000,1.10000,0.90000 /* [ bus_5401_500kv] */
  5402,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,1.00515, -58.5336,1.10000,0.90000,1.10000,0.90000 /* [ bus_5402_161kv] */
  5403,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.03000, -53.5728,1.10000,0.90000,1.10000,0.90000 /* [ bus_5403_18kv] */
  5404,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.03000, -54.0457,1.10000,0.90000,1.10000,0.90000 /* [ bus_5404_18kv] */
  5405,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.03000, -54.0376,1.10000,0.90000,1.10000,0.90000 /* [ bus_5405_18kv] */
  5406,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.03000, -53.6160,1.10000,0.90000,1.10000,0.90000 /* [ bus_5406_18kv] */
  5407,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,1.01202, -56.7296,1.10000,0.90000,1.10000,0.90000 /* [ bus_5407_161kv] */
  5408,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,1.01193, -67.7809,1.10000,0.90000,1.10000,0.90000 /* [ bus_5408_161kv] */
  5409,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,0.98949, -68.4510,1.10000,0.90000,1.10000,0.90000 /* [ bus_5409_161kv] */
  5410,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,1.01588, -48.9971,1.10000,0.90000,1.10000,0.90000 /* [ bus_5410_500kv] */
  5411,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,1.01635, -51.7320,1.10000,0.90000,1.10000,0.90000 /* [ bus_5411_161kv] */
  5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,1.00078, -69.2404,1.10000,0.90000,1.10000,0.90000 /* [ bus_5412_161kv] */
  5413,'PALO PINTO~1', 500.0000,1,   5,  12,   1,1.01111, -52.7532,1.10000,0.90000,1.10000,0.90000 /* [ bus_5413_500kv] */
  5414,'PALO PINTO~2', 161.0000,1,   5,  12,   1,1.01576, -53.9390,1.10000,0.90000,1.10000,0.90000 /* [ bus_5414_161kv] */
  5415,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.00000, -50.5418,1.10000,0.90000,1.10000,0.90000 /* [ bus_5415_13.8kv] */
  5416,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.00000, -50.5187,1.10000,0.90000,1.10000,0.90000 /* [ bus_5416_13.8kv] */
  5417,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.00000, -50.7843,1.10000,0.90000,1.10000,0.90000 /* [ bus_5417_13.8kv] */
  5418,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.00000, -50.8895,1.10000,0.90000,1.10000,0.90000 /* [ bus_5418_13.8kv] */
  5419,'PALO PINTO~7',  13.8000,2,   5,  12,   1,1.00000, -51.6571,1.10000,0.90000,1.10000,0.90000 /* [ bus_5419_13.8kv] */
  5420,'FORT WORTH~2', 161.0000,1,   5,  17,   1,1.00595, -66.7753,1.10000,0.90000,1.10000,0.90000 /* [ bus_5420_161kv] */
  5421,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,1.02547, -68.1205,1.10000,0.90000,1.10000,0.90000 /* [ bus_5421_161kv] */
  5422,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,1.02855, -70.1695,1.10000,0.90000,1.10000,0.90000 /* [ bus_5422_161kv] */
  5423,'LEWSIVILLE 1',  13.8000,2,   5,  17,   1,1.00000, -69.4519,1.10000,0.90000,1.10000,0.90000 /* [ bus_5423_13.8kv] */
  5424,'LEWSIVILLE 2',  13.8000,1,   5,  17,   1,1.02855, -70.1695,1.10000,0.90000,1.10000,0.90000 /* [ bus_5424_13.8kv] */
  5425,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,0.99926, -69.3055,1.10000,0.90000,1.10000,0.90000 /* [ bus_5425_161kv] */
  5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,0.99132, -65.0193,1.10000,0.90000,1.10000,0.90000 /* [ bus_5426_161kv] */
  5427,'WAXAHACHIE~2', 161.0000,1,   5,  14,   1,0.99184, -66.2499,1.10000,0.90000,1.10000,0.90000 /* [ bus_5427_161kv] */
  5428,'HURST 0     ', 161.0000,1,   5,  17,   1,1.00281, -67.5889,1.10000,0.90000,1.10000,0.90000 /* [ bus_5428_161kv] */
  5429,'FORT WORT~10', 161.0000,1,   5,  17,   1,0.99423, -68.8004,1.10000,0.90000,1.10000,0.90000 /* [ bus_5429_161kv] */
  5430,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,1.01141, -64.7807,1.10000,0.90000,1.10000,0.90000 /* [ bus_5430_161kv] */
  5431,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,0.99850, -69.2650,1.10000,0.90000,1.10000,0.90000 /* [ bus_5431_161kv] */
  5432,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,1.00601, -63.7841,1.10000,0.90000,1.10000,0.90000 /* [ bus_5432_161kv] */
  5433,'FORT WORT~23', 161.0000,1,   5,  17,   1,0.99842, -69.5503,1.10000,0.90000,1.10000,0.90000 /* [ bus_5433_161kv] */
  5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.01081, -66.8045,1.10000,0.90000,1.10000,0.90000 /* [ bus_5434_161kv] */
  5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,1.01369, -55.4177,1.10000,0.90000,1.10000,0.90000 /* [ bus_5435_161kv] */
  5436,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,1.00098, -70.7211,1.10000,0.90000,1.10000,0.90000 /* [ bus_5436_161kv] */
  5437,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,0.99547, -57.7858,1.10000,0.90000,1.10000,0.90000 /* [ bus_5437_161kv] */
  5438,'FORT WORTH~9', 161.0000,1,   5,  17,   1,1.00042, -68.1744,1.10000,0.90000,1.10000,0.90000 /* [ bus_5438_161kv] */
  5439,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,1.00191, -62.7830,1.10000,0.90000,1.10000,0.90000 /* [ bus_5439_161kv] */
  5440,'ARLINGTON~11', 161.0000,1,   5,  17,   1,1.00653, -69.6861,1.10000,0.90000,1.10000,0.90000 /* [ bus_5440_161kv] */
  5441,'FORT WORT~13', 161.0000,1,   5,  17,   1,1.00163, -66.1021,1.10000,0.90000,1.10000,0.90000 /* [ bus_5441_161kv] */
  5442,'FORT WORT~27', 161.0000,1,   5,  17,   1,0.99834, -68.5094,1.10000,0.90000,1.10000,0.90000 /* [ bus_5442_161kv] */
  5443,'FORT WORTH~3', 161.0000,1,   5,  17,   1,1.00193, -67.8105,1.10000,0.90000,1.10000,0.90000 /* [ bus_5443_161kv] */
  5444,'MIDLOTHIAN~1', 500.0000,2,   5,  17,   1,1.01000, -60.6755,1.10000,0.90000,1.10000,0.90000 /* [ bus_5444_500kv] */
  5445,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,1.00125, -63.9469,1.10000,0.90000,1.10000,0.90000 /* [ bus_5445_161kv] */
  5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,0.99944, -56.6073,1.10000,0.90000,1.10000,0.90000 /* [ bus_5446_161kv] */
  5447,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,0.99222, -67.7532,1.10000,0.90000,1.10000,0.90000 /* [ bus_5447_161kv] */
  5448,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,1.01442, -63.3031,1.10000,0.90000,1.10000,0.90000 /* [ bus_5448_500kv] */
  5449,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,1.01586, -66.7086,1.10000,0.90000,1.10000,0.90000 /* [ bus_5449_161kv] */
  5450,'MELISSA 0   ', 161.0000,1,   5,  16,   1,0.99637, -68.5859,1.10000,0.90000,1.10000,0.90000 /* [ bus_5450_161kv] */
  5451,'COPPERAS C~1', 500.0000,1,   5,  13,   1,1.01901, -48.9466,1.10000,0.90000,1.10000,0.90000 /* [ bus_5451_500kv] */
  5452,'COPPERAS C~2', 161.0000,1,   5,  13,   1,1.01429, -50.3505,1.10000,0.90000,1.10000,0.90000 /* [ bus_5452_161kv] */
  5453,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,1.00139, -65.0009,1.10000,0.90000,1.10000,0.90000 /* [ bus_5453_161kv] */
  5454,'GREENVILLE~5', 161.0000,1,   5,  16,   1,1.00912, -66.4589,1.10000,0.90000,1.10000,0.90000 /* [ bus_5454_161kv] */
  5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,1.00117, -63.1846,1.10000,0.90000,1.10000,0.90000 /* [ bus_5455_161kv] */
  5456,'GORMAN 0    ', 161.0000,1,   5,  15,   1,1.01807, -49.3276,1.10000,0.90000,1.10000,0.90000 /* [ bus_5456_161kv] */
  5457,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,0.99779, -69.1168,1.10000,0.90000,1.10000,0.90000 /* [ bus_5457_161kv] */
  5458,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,1.00226, -51.8622,1.10000,0.90000,1.10000,0.90000 /* [ bus_5458_161kv] */
  5459,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,1.00296, -52.5158,1.10000,0.90000,1.10000,0.90000 /* [ bus_5459_115kv] */
  5460,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,0.98488, -55.3232,1.10000,0.90000,1.10000,0.90000 /* [ bus_5460_115kv] */
  5461,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,0.99765, -52.2260,1.10000,0.90000,1.10000,0.90000 /* [ bus_5461_161kv] */
  5462,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,0.99829, -69.0184,1.10000,0.90000,1.10000,0.90000 /* [ bus_5462_161kv] */
  5463,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,0.99715, -70.3324,1.10000,0.90000,1.10000,0.90000 /* [ bus_5463_161kv] */
  5464,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,1.01329, -64.1840,1.10000,0.90000,1.10000,0.90000 /* [ bus_5464_500kv] */
  5465,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,1.01558, -67.8530,1.10000,0.90000,1.10000,0.90000 /* [ bus_5465_161kv] */
  5466,'GATESVILLE~3', 161.0000,1,   5,  13,   1,0.99803, -54.8300,1.10000,0.90000,1.10000,0.90000 /* [ bus_5466_161kv] */
  5467,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,1.00328, -70.4284,1.10000,0.90000,1.10000,0.90000 /* [ bus_5467_161kv] */
  5468,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,0.99840, -69.2279,1.10000,0.90000,1.10000,0.90000 /* [ bus_5468_161kv] */
  5469,'FORT WORT~11', 161.0000,1,   5,  17,   1,0.99812, -68.2579,1.10000,0.90000,1.10000,0.90000 /* [ bus_5469_161kv] */
  5470,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,1.00594, -56.3184,1.10000,0.90000,1.10000,0.90000 /* [ bus_5470_161kv] */
  5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.01569, -54.8652,1.10000,0.90000,1.10000,0.90000 /* [ bus_5471_161kv] */
  5472,'THROCKMORT~1', 161.0000,1,   5,  15,   1,1.00503, -49.5037,1.10000,0.90000,1.10000,0.90000 /* [ bus_5472_161kv] */
  5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,1.00542, -59.4317,1.10000,0.90000,1.10000,0.90000 /* [ bus_5473_161kv] */
  5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,0.99640, -59.0489,1.10000,0.90000,1.10000,0.90000 /* [ bus_5474_161kv] */
  5475,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,1.00064, -67.7825,1.10000,0.90000,1.10000,0.90000 /* [ bus_5475_161kv] */
  5476,'CORSICANA ~1', 161.0000,1,   5,  14,   1,0.98696, -62.2580,1.10000,0.90000,1.10000,0.90000 /* [ bus_5476_161kv] */
  5477,'HARKER HEI~1', 161.0000,1,   5,  13,   1,1.00361, -53.2049,1.10000,0.90000,1.10000,0.90000 /* [ bus_5477_161kv] */
  5478,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,1.00158, -69.7245,1.10000,0.90000,1.10000,0.90000 /* [ bus_5478_161kv] */
  5479,'BURLESON 0  ', 500.0000,1,   5,  17,   1,1.00998, -61.2988,1.10000,0.90000,1.10000,0.90000 /* [ bus_5479_500kv] */
  5480,'BURLESON 1  ', 161.0000,1,   5,  17,   1,0.99864, -65.0722,1.10000,0.90000,1.10000,0.90000 /* [ bus_5480_161kv] */
  5481,'FORT WORT~21', 161.0000,1,   5,  17,   1,0.99328, -66.1976,1.10000,0.90000,1.10000,0.90000 /* [ bus_5481_161kv] */
  5482,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,1.01135, -71.2411,1.10000,0.90000,1.10000,0.90000 /* [ bus_5482_161kv] */
  5483,'NORTH RICH~1', 161.0000,1,   5,  17,   1,1.01088, -67.8459,1.10000,0.90000,1.10000,0.90000 /* [ bus_5483_161kv] */
  5484,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,1.02072, -46.2797,1.10000,0.90000,1.10000,0.90000 /* [ bus_5484_161kv] */
  5485,'BLOOMING G~1', 161.0000,1,   5,  14,   1,1.01150, -59.7811,1.10000,0.90000,1.10000,0.90000 /* [ bus_5485_161kv] */
  6001,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,1.02747, -48.0591,1.10000,0.90000,1.10000,0.90000 /* [ bus_6001_115kv] */
  6002,'SAN ANTON~63', 115.0000,1,   6,  26,   1,1.00867, -48.0690,1.10000,0.90000,1.10000,0.90000 /* [ bus_6002_115kv] */
  6003,'BASTROP 0   ', 500.0000,1,   6,  25,   1,1.02954, -38.2061,1.10000,0.90000,1.10000,0.90000 /* [ bus_6003_500kv] */
  6004,'BASTROP 1   ', 230.0000,1,   6,  25,   1,1.02505, -39.0587,1.10000,0.90000,1.10000,0.90000 /* [ bus_6004_230kv] */
  6005,'BASTROP 2   ', 115.0000,1,   6,  25,   1,1.02335, -42.7490,1.10000,0.90000,1.10000,0.90000 /* [ bus_6005_115kv] */
  6006,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.04000, -36.8026,1.10000,0.90000,1.10000,0.90000 /* [ bus_6006_13.8kv] */
  6007,'BASTROP 4   ',  13.8000,1,   6,  25,   1,1.02954, -38.2061,1.10000,0.90000,1.10000,0.90000 /* [ bus_6007_13.8kv] */
  6008,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.04000, -36.6800,1.10000,0.90000,1.10000,0.90000 /* [ bus_6008_13.8kv] */
  6009,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.04000, -35.6473,1.10000,0.90000,1.10000,0.90000 /* [ bus_6009_13.8kv] */
  6010,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.04000, -36.4313,1.10000,0.90000,1.10000,0.90000 /* [ bus_6010_13.8kv] */
  6011,'MARION 2 0  ', 115.0000,1,   6,  22,   1,1.01121, -43.4769,1.10000,0.90000,1.10000,0.90000 /* [ bus_6011_115kv] */
  6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.02683, -45.6879,1.10000,0.90000,1.10000,0.90000 /* [ bus_6012_115kv] */
  6013,'SAN ANTON~59', 115.0000,1,   6,  26,   1,0.99297, -49.1136,1.10000,0.90000,1.10000,0.90000 /* [ bus_6013_115kv] */
  6014,'WAELDER 0   ', 115.0000,1,   6,  24,   1,1.01887, -45.7073,1.10000,0.90000,1.10000,0.90000 /* [ bus_6014_115kv] */
  6015,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,1.00775, -47.5202,1.10000,0.90000,1.10000,0.90000 /* [ bus_6015_115kv] */
  6016,'SAN ANTON~57', 115.0000,1,   6,  26,   1,1.00997, -48.1823,1.10000,0.90000,1.10000,0.90000 /* [ bus_6016_115kv] */
  6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,1.00518, -46.3121,1.10000,0.90000,1.10000,0.90000 /* [ bus_6017_115kv] */
  6018,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,0.99467, -48.3114,1.10000,0.90000,1.10000,0.90000 /* [ bus_6018_115kv] */
  6019,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,0.99439, -48.9937,1.10000,0.90000,1.10000,0.90000 /* [ bus_6019_115kv] */
  6020,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,1.01666, -42.3636,1.10000,0.90000,1.10000,0.90000 /* [ bus_6020_115kv] */
  6021,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,1.03386, -40.8293,1.10000,0.90000,1.10000,0.90000 /* [ bus_6021_500kv] */
  6022,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,1.02013, -43.9817,1.10000,0.90000,1.10000,0.90000 /* [ bus_6022_230kv] */
  6023,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,1.00301, -48.1460,1.10000,0.90000,1.10000,0.90000 /* [ bus_6023_115kv] */
  6024,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,1.02473, -51.4717,1.10000,0.90000,1.10000,0.90000 /* [ bus_6024_115kv] */
  6025,'SAN ANTON~44', 115.0000,1,   6,  26,   1,1.02773, -48.3973,1.10000,0.90000,1.10000,0.90000 /* [ bus_6025_115kv] */
  6026,'SAN ANTON~68', 115.0000,1,   6,  26,   1,1.00013, -47.2700,1.10000,0.90000,1.10000,0.90000 /* [ bus_6026_115kv] */
  6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.01679, -47.7379,1.10000,0.90000,1.10000,0.90000 /* [ bus_6027_115kv] */
  6028,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,0.99199, -48.5533,1.10000,0.90000,1.10000,0.90000 /* [ bus_6028_115kv] */
  6029,'RUNGE 0     ', 115.0000,1,   6,  24,   1,1.02341, -38.7649,1.10000,0.90000,1.10000,0.90000 /* [ bus_6029_115kv] */
  6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.02093, -32.4823,1.10000,0.90000,1.10000,0.90000 /* [ bus_6030_230kv] */
  6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.01743, -34.6722,1.10000,0.90000,1.10000,0.90000 /* [ bus_6031_115kv] */
  6032,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,0.99988, -50.9985,1.10000,0.90000,1.10000,0.90000 /* [ bus_6032_115kv] */
  6033,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,1.01472, -44.2307,1.10000,0.90000,1.10000,0.90000 /* [ bus_6033_500kv] */
  6034,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,1.00688, -45.7322,1.10000,0.90000,1.10000,0.90000 /* [ bus_6034_230kv] */
  6035,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,0.99615, -48.4419,1.10000,0.90000,1.10000,0.90000 /* [ bus_6035_115kv] */
  6036,'SAN ANTON~12', 230.0000,1,   6,  22,   1,1.01220, -42.9230,1.10000,0.90000,1.10000,0.90000 /* [ bus_6036_230kv] */
  6037,'SAN ANTON~13', 115.0000,1,   6,  22,   1,1.00790, -45.6294,1.10000,0.90000,1.10000,0.90000 /* [ bus_6037_115kv] */
  6038,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.03182, -40.2069,1.10000,0.90000,1.10000,0.90000 /* [ bus_6038_500kv] */
  6039,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,1.00975, -44.4746,1.10000,0.90000,1.10000,0.90000 /* [ bus_6039_230kv] */
  6040,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,0.99571, -48.7281,1.10000,0.90000,1.10000,0.90000 /* [ bus_6040_115kv] */
  6041,'AUSTIN 3 3  ',  13.8000,2,   6,  23,   1,1.04000, -39.6429,1.10000,0.90000,1.10000,0.90000 /* [ bus_6041_13.8kv] */
  6042,'AUSTIN 3 4  ',  13.8000,2,   6,  23,   1,1.04000, -34.9045,1.10000,0.90000,1.10000,0.90000 /* [ bus_6042_13.8kv] */
  6043,'SAN ANTON~67', 115.0000,1,   6,  26,   1,0.99787, -46.7763,1.10000,0.90000,1.10000,0.90000 /* [ bus_6043_115kv] */
  6044,'SAN ANTON~20', 115.0000,1,   6,  26,   1,0.99621, -48.0199,1.10000,0.90000,1.10000,0.90000 /* [ bus_6044_115kv] */
  6045,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000 /* [ bus_6045_500kv] */
  6046,'SAN ANTON~22', 230.0000,1,   6,  26,   1,1.01968, -43.2649,1.10000,0.90000,1.10000,0.90000 /* [ bus_6046_230kv] */
  6047,'SAN ANTON~23', 115.0000,1,   6,  26,   1,1.01262, -47.7257,1.10000,0.90000,1.10000,0.90000 /* [ bus_6047_115kv] */
  6048,'SAN ANTON~24',  13.8000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000 /* [ bus_6048_13.8kv] */
  6049,'SAN ANTON~25',  13.8000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000 /* [ bus_6049_13.8kv] */
  6050,'SAN ANTON~26',  13.8000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000 /* [ bus_6050_13.8kv] */
  6051,'SAN ANTON~27',  13.8000,2,   6,  26,   1,1.04000, -39.3756,1.10000,0.90000,1.10000,0.90000 /* [ bus_6051_13.8kv] */
  6052,'SAN ANTON~28',  13.8000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000 /* [ bus_6052_13.8kv] */
  6053,'SAN ANTON~29',  13.8000,2,   6,  26,   1,1.04000, -39.2547,1.10000,0.90000,1.10000,0.90000 /* [ bus_6053_13.8kv] */
  6054,'SAN ANTON~30',  13.8000,2,   6,  26,   1,1.04000, -38.4405,1.10000,0.90000,1.10000,0.90000 /* [ bus_6054_13.8kv] */
  6055,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,1.02373, -50.0016,1.10000,0.90000,1.10000,0.90000 /* [ bus_6055_115kv] */
  6056,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.02044, -37.2986,1.10000,0.90000,1.10000,0.90000 /* [ bus_6056_500kv] */
  6057,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,1.01611, -40.2718,1.10000,0.90000,1.10000,0.90000 /* [ bus_6057_230kv] */
  6058,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,1.00860, -42.6509,1.10000,0.90000,1.10000,0.90000 /* [ bus_6058_115kv] */
  6059,'D HANIS 0   ', 115.0000,1,   6,  26,   1,1.01762, -47.4538,1.10000,0.90000,1.10000,0.90000 /* [ bus_6059_115kv] */
  6060,'SAN ANTON~36', 115.0000,1,   6,  26,   1,1.00625, -49.0665,1.10000,0.90000,1.10000,0.90000 /* [ bus_6060_115kv] */
  6061,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,0.99081, -50.1091,1.10000,0.90000,1.10000,0.90000 /* [ bus_6061_115kv] */
  6062,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,1.01725, -38.1565,1.10000,0.90000,1.10000,0.90000 /* [ bus_6062_500kv] */
  6063,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,1.01219, -40.7357,1.10000,0.90000,1.10000,0.90000 /* [ bus_6063_230kv] */
  6064,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,1.00486, -44.2607,1.10000,0.90000,1.10000,0.90000 /* [ bus_6064_115kv] */
  6065,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,0.99847, -50.5350,1.10000,0.90000,1.10000,0.90000 /* [ bus_6065_115kv] */
  6066,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.02442, -37.8445,1.10000,0.90000,1.10000,0.90000 /* [ bus_6066_500kv] */
  6067,'MARION 1 1  ', 230.0000,1,   6,  22,   1,1.01767, -40.3590,1.10000,0.90000,1.10000,0.90000 /* [ bus_6067_230kv] */
  6068,'MARION 1 2  ', 115.0000,1,   6,  22,   1,1.01071, -44.3408,1.10000,0.90000,1.10000,0.90000 /* [ bus_6068_115kv] */
  6069,'MARION 1 3  ',  18.0000,2,   6,  22,   1,1.03000, -36.6535,1.10000,0.90000,1.10000,0.90000 /* [ bus_6069_18kv] */
  6070,'MARION 1 4  ',  18.0000,2,   6,  22,   1,1.03000, -34.9490,1.10000,0.90000,1.10000,0.90000 /* [ bus_6070_18kv] */
  6071,'MARION 1 5  ',  18.0000,2,   6,  22,   1,1.03000, -36.8992,1.10000,0.90000,1.10000,0.90000 /* [ bus_6071_18kv] */
  6072,'MARION 1 6  ',  18.0000,1,   6,  22,   1,1.02442, -37.8445,1.10000,0.90000,1.10000,0.90000 /* [ bus_6072_18kv] */
  6073,'MARION 1 7  ',  18.0000,2,   6,  22,   1,1.03000, -36.2577,1.10000,0.90000,1.10000,0.90000 /* [ bus_6073_18kv] */
  6074,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.03000, -36.2733,1.10000,0.90000,1.10000,0.90000 /* [ bus_6074_18kv] */
  6075,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.01396, -35.0379,1.10000,0.90000,1.10000,0.90000 /* [ bus_6075_500kv] */
  6076,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.01796, -36.1515,1.10000,0.90000,1.10000,0.90000 /* [ bus_6076_230kv] */
  6077,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,1.01668, -37.8876,1.10000,0.90000,1.10000,0.90000 /* [ bus_6077_115kv] */
  6078,'LA GRANGE 3 ',  22.0000,2,   6,  25,   1,1.00000, -32.8777,1.10000,0.90000,1.10000,0.90000 /* [ bus_6078_22kv] */
  6079,'LA GRANGE 4 ',  22.0000,2,   6,  25,   1,1.00000, -34.0771,1.10000,0.90000,1.10000,0.90000 /* [ bus_6079_22kv] */
  6080,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.00000, -33.6631,1.10000,0.90000,1.10000,0.90000 /* [ bus_6080_22kv] */
  6081,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,1.02023, -40.7679,1.10000,0.90000,1.10000,0.90000 /* [ bus_6081_115kv] */
  6082,'MARBLE FAL~2',  13.8000,2,   6,  23,   1,1.04000, -36.7103,1.10000,0.90000,1.10000,0.90000 /* [ bus_6082_13.8kv] */
  6083,'MARBLE FAL~3',  13.8000,2,   6,  23,   1,1.04000, -31.8465,1.10000,0.90000,1.10000,0.90000 /* [ bus_6083_13.8kv] */
  6084,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,1.00678, -48.0097,1.10000,0.90000,1.10000,0.90000 /* [ bus_6084_115kv] */
  6085,'ROUND ROCK~2',  13.8000,2,   6,  23,   1,1.00688, -47.7409,1.10000,0.90000,1.10000,0.90000 /* [ bus_6085_13.8kv] */
  6086,'ROUND ROCK~3',  13.8000,2,   6,  23,   1,1.00692, -45.2989,1.10000,0.90000,1.10000,0.90000 /* [ bus_6086_13.8kv] */
  6087,'ROUND ROCK~4',  13.8000,1,   6,  23,   1,1.00678, -48.0097,1.10000,0.90000,1.10000,0.90000 /* [ bus_6087_13.8kv] */
  6088,'ROUND ROCK~5',  13.8000,2,   6,  23,   1,1.00698, -47.5851,1.10000,0.90000,1.10000,0.90000 /* [ bus_6088_13.8kv] */
  6089,'ROUND ROCK~6',  13.8000,2,   6,  23,   1,1.00700, -46.4979,1.10000,0.90000,1.10000,0.90000 /* [ bus_6089_13.8kv] */
  6090,'ROUND ROCK~7',  13.8000,2,   6,  23,   1,1.00697, -46.3006,1.10000,0.90000,1.10000,0.90000 /* [ bus_6090_13.8kv] */
  6091,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,1.00689, -49.7138,1.10000,0.90000,1.10000,0.90000 /* [ bus_6091_115kv] */
  6092,'GONZALES 0  ', 115.0000,1,   6,  24,   1,1.03170, -42.2095,1.10000,0.90000,1.10000,0.90000 /* [ bus_6092_115kv] */
  6093,'SAN ANTON~11', 115.0000,1,   6,  22,   1,0.99911, -47.1891,1.10000,0.90000,1.10000,0.90000 /* [ bus_6093_115kv] */
  6094,'SAN ANTON~15', 115.0000,1,   6,  22,   1,1.00686, -46.7493,1.10000,0.90000,1.10000,0.90000 /* [ bus_6094_115kv] */
  6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,1.00525, -50.6506,1.10000,0.90000,1.10000,0.90000 /* [ bus_6095_115kv] */
  6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.02867, -46.4352,1.10000,0.90000,1.10000,0.90000 /* [ bus_6096_115kv] */
  6097,'SAN ANTON~32', 115.0000,1,   6,  26,   1,0.99715, -47.7665,1.10000,0.90000,1.10000,0.90000 /* [ bus_6097_115kv] */
  6098,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,0.98578, -50.5169,1.10000,0.90000,1.10000,0.90000 /* [ bus_6098_115kv] */
  6099,'SAN ANTON~16', 115.0000,1,   6,  26,   1,0.99745, -47.9766,1.10000,0.90000,1.10000,0.90000 /* [ bus_6099_115kv] */
  6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,1.00052, -48.2637,1.10000,0.90000,1.10000,0.90000 /* [ bus_6100_115kv] */
  6101,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.02629, -36.4694,1.10000,0.90000,1.10000,0.90000 /* [ bus_6101_500kv] */
  6102,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.02424, -37.4546,1.10000,0.90000,1.10000,0.90000 /* [ bus_6102_230kv] */
  6103,'WINCHESTER 2', 115.0000,1,   6,  25,   1,1.02414, -41.3984,1.10000,0.90000,1.10000,0.90000 /* [ bus_6103_115kv] */
  6104,'WINCHESTER 3',  13.8000,2,   6,  25,   1,1.04000, -35.6922,1.10000,0.90000,1.10000,0.90000 /* [ bus_6104_13.8kv] */
  6105,'WINCHESTER 4',  13.8000,2,   6,  25,   1,1.04000, -35.2107,1.10000,0.90000,1.10000,0.90000 /* [ bus_6105_13.8kv] */
  6106,'WINCHESTER 5',  13.8000,2,   6,  25,   1,1.04000, -35.8581,1.10000,0.90000,1.10000,0.90000 /* [ bus_6106_13.8kv] */
  6107,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.02357, -42.2045,1.10000,0.90000,1.10000,0.90000 /* [ bus_6107_500kv] */
  6108,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,1.01307, -44.2196,1.10000,0.90000,1.10000,0.90000 /* [ bus_6108_230kv] */
  6109,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,1.00561, -48.0977,1.10000,0.90000,1.10000,0.90000 /* [ bus_6109_115kv] */
  6110,'ROCKDALE 1 3',  13.8000,2,   6,  25,   1,1.04000, -40.7079,1.10000,0.90000,1.10000,0.90000 /* [ bus_6110_13.8kv] */
  6111,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.04000, -40.5416,1.10000,0.90000,1.10000,0.90000 /* [ bus_6111_13.8kv] */
  6112,'NATALIA 0   ', 115.0000,1,   6,  26,   1,1.00188, -46.4931,1.10000,0.90000,1.10000,0.90000 /* [ bus_6112_115kv] */
  6113,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,0.99132, -49.4324,1.10000,0.90000,1.10000,0.90000 /* [ bus_6113_115kv] */
  6114,'SAN ANTON~60', 115.0000,1,   6,  26,   1,0.98906, -49.5679,1.10000,0.90000,1.10000,0.90000 /* [ bus_6114_115kv] */
  6115,'SAN ANTON~69', 115.0000,1,   6,  22,   1,0.99629, -48.2140,1.10000,0.90000,1.10000,0.90000 /* [ bus_6115_115kv] */
  6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,0.99751, -51.6197,1.10000,0.90000,1.10000,0.90000 /* [ bus_6116_115kv] */
  6117,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,1.02240, -42.3322,1.10000,0.90000,1.10000,0.90000 /* [ bus_6117_115kv] */
  6118,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,1.03490, -41.0668,1.10000,0.90000,1.10000,0.90000 /* [ bus_6118_500kv] */
  6119,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,1.01331, -45.1816,1.10000,0.90000,1.10000,0.90000 /* [ bus_6119_230kv] */
  6120,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,1.00143, -48.4924,1.10000,0.90000,1.10000,0.90000 /* [ bus_6120_115kv] */
  6121,'SAN ANTON~37', 115.0000,1,   6,  26,   1,1.00731, -47.8954,1.10000,0.90000,1.10000,0.90000 /* [ bus_6121_115kv] */
  6122,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,1.01046, -37.9741,1.10000,0.90000,1.10000,0.90000 /* [ bus_6122_115kv] */
  6123,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,0.98804, -49.8485,1.10000,0.90000,1.10000,0.90000 /* [ bus_6123_115kv] */
  6124,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,1.00260, -44.8962,1.10000,0.90000,1.10000,0.90000 /* [ bus_6124_115kv] */
  6125,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,0.99942, -45.7123,1.10000,0.90000,1.10000,0.90000 /* [ bus_6125_115kv] */
  6126,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,0.99362, -48.5061,1.10000,0.90000,1.10000,0.90000 /* [ bus_6126_115kv] */
  6127,'CAMERON 0   ', 115.0000,1,   6,  25,   1,0.99287, -51.8017,1.10000,0.90000,1.10000,0.90000 /* [ bus_6127_115kv] */
  6128,'SAN ANTON~49', 115.0000,1,   6,  26,   1,0.99343, -49.6370,1.10000,0.90000,1.10000,0.90000 /* [ bus_6128_115kv] */
  6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,1.00038, -48.5781,1.10000,0.90000,1.10000,0.90000 /* [ bus_6129_115kv] */
  6130,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,0.99486, -48.1524,1.10000,0.90000,1.10000,0.90000 /* [ bus_6130_115kv] */
  6131,'SPRING BRA~1', 115.0000,1,   6,  22,   1,0.99121, -48.4178,1.10000,0.90000,1.10000,0.90000 /* [ bus_6131_115kv] */
  6132,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,0.98502, -50.2883,1.10000,0.90000,1.10000,0.90000 /* [ bus_6132_115kv] */
  6133,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,1.01696, -44.9499,1.10000,0.90000,1.10000,0.90000 /* [ bus_6133_115kv] */
  6134,'GRANGER 0   ', 115.0000,1,   6,  23,   1,1.01646, -52.5266,1.10000,0.90000,1.10000,0.90000 /* [ bus_6134_115kv] */
  6135,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,1.00271, -39.7275,1.10000,0.90000,1.10000,0.90000 /* [ bus_6135_115kv] */
  6136,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,1.01145, -50.5979,1.10000,0.90000,1.10000,0.90000 /* [ bus_6136_115kv] */
  6137,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,0.98608, -51.1390,1.10000,0.90000,1.10000,0.90000 /* [ bus_6137_115kv] */
  6138,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,1.00975, -50.3158,1.10000,0.90000,1.10000,0.90000 /* [ bus_6138_115kv] */
  6139,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,1.01139, -45.9005,1.10000,0.90000,1.10000,0.90000 /* [ bus_6139_115kv] */
  6140,'JARRELL 0   ', 115.0000,1,   6,  23,   1,1.00835, -52.6681,1.10000,0.90000,1.10000,0.90000 /* [ bus_6140_115kv] */
  6141,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.02603, -37.3245,1.10000,0.90000,1.10000,0.90000 /* [ bus_6141_500kv] */
  6142,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,1.01834, -40.8740,1.10000,0.90000,1.10000,0.90000 /* [ bus_6142_230kv] */
  6143,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,1.01588, -44.4141,1.10000,0.90000,1.10000,0.90000 /* [ bus_6143_115kv] */
  6144,'SAN ANTONI~4',  13.8000,1,   6,  22,   1,1.02603, -37.3245,1.10000,0.90000,1.10000,0.90000 /* [ bus_6144_13.8kv] */
  6145,'SAN ANTONI~5',  13.8000,2,   6,  22,   1,1.03000, -33.0018,1.10000,0.90000,1.10000,0.90000 /* [ bus_6145_13.8kv] */
  6146,'SAN ANTONI~6',  13.8000,2,   6,  22,   1,1.03000, -33.1614,1.10000,0.90000,1.10000,0.90000 /* [ bus_6146_13.8kv] */
  6147,'SAN ANTONI~7',  13.8000,2,   6,  22,   1,1.03000, -35.0639,1.10000,0.90000,1.10000,0.90000 /* [ bus_6147_13.8kv] */
  6148,'SAN ANTONI~8',  13.8000,1,   6,  22,   1,1.02603, -37.3245,1.10000,0.90000,1.10000,0.90000 /* [ bus_6148_13.8kv] */
  6149,'SAN ANTONI~9',  13.8000,2,   6,  22,   1,1.03000, -36.7697,1.10000,0.90000,1.10000,0.90000 /* [ bus_6149_13.8kv] */
  6150,'SAN ANTON~50', 115.0000,1,   6,  26,   1,1.01674, -48.8614,1.10000,0.90000,1.10000,0.90000 /* [ bus_6150_115kv] */
  6151,'SCHULENBUR~1', 115.0000,1,   6,  25,   1,1.02467, -41.5418,1.10000,0.90000,1.10000,0.90000 /* [ bus_6151_115kv] */
  6152,'SAN ANTON~33', 230.0000,1,   6,  26,   1,1.01664, -44.0916,1.10000,0.90000,1.10000,0.90000 /* [ bus_6152_230kv] */
  6153,'SAN ANTON~34', 115.0000,1,   6,  26,   1,0.99580, -46.3181,1.10000,0.90000,1.10000,0.90000 /* [ bus_6153_115kv] */
  6154,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.99515, -47.2554,1.10000,0.90000,1.10000,0.90000 /* [ bus_6154_115kv] */
  6155,'SAN ANTON~38', 115.0000,1,   6,  26,   1,0.99227, -47.2795,1.10000,0.90000,1.10000,0.90000 /* [ bus_6155_115kv] */
  6156,'MARBLE FA~11', 115.0000,1,   6,  23,   1,1.01180, -41.3822,1.10000,0.90000,1.10000,0.90000 /* [ bus_6156_115kv] */
  6157,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,1.00344, -50.0411,1.10000,0.90000,1.10000,0.90000 /* [ bus_6157_115kv] */
  6158,'WASHINGTON 0', 115.0000,1,   6,  25,   1,1.02116, -48.6673,1.10000,0.90000,1.10000,0.90000 /* [ bus_6158_115kv] */
  6159,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,1.00446, -47.2159,1.10000,0.90000,1.10000,0.90000 /* [ bus_6159_115kv] */
  6160,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,0.99135, -49.1051,1.10000,0.90000,1.10000,0.90000 /* [ bus_6160_115kv] */
  6161,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.02531, -36.1759,1.10000,0.90000,1.10000,0.90000 /* [ bus_6161_500kv] */
  6162,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,1.01978, -39.8993,1.10000,0.90000,1.10000,0.90000 /* [ bus_6162_230kv] */
  6163,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,1.01401, -42.5941,1.10000,0.90000,1.10000,0.90000 /* [ bus_6163_115kv] */
  6164,'SEGUIN 1 3  ',  13.8000,2,   6,  22,   1,1.03000, -34.0723,1.10000,0.90000,1.10000,0.90000 /* [ bus_6164_13.8kv] */
  6165,'SEGUIN 1 4  ',  13.8000,2,   6,  22,   1,1.03000, -33.8324,1.10000,0.90000,1.10000,0.90000 /* [ bus_6165_13.8kv] */
  6166,'SEGUIN 1 5  ',  13.8000,2,   6,  22,   1,1.03000, -35.1912,1.10000,0.90000,1.10000,0.90000 /* [ bus_6166_13.8kv] */
  6167,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.03000, -34.3340,1.10000,0.90000,1.10000,0.90000 /* [ bus_6167_13.8kv] */
  6168,'SAN ANTON~62', 115.0000,1,   6,  26,   1,0.99679, -49.1443,1.10000,0.90000,1.10000,0.90000 /* [ bus_6168_115kv] */
  6169,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.02875, -37.3675,1.10000,0.90000,1.10000,0.90000 /* [ bus_6169_500kv] */
  6170,'SAN ANTON~76', 230.0000,1,   6,  26,   1,1.02147, -41.3996,1.10000,0.90000,1.10000,0.90000 /* [ bus_6170_230kv] */
  6171,'SAN ANTON~77', 115.0000,1,   6,  26,   1,1.00810, -44.5515,1.10000,0.90000,1.10000,0.90000 /* [ bus_6171_115kv] */
  6172,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.02058, -33.1292,1.10000,0.90000,1.10000,0.90000 /* [ bus_6172_230kv] */
  6173,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.02255, -34.7879,1.10000,0.90000,1.10000,0.90000 /* [ bus_6173_115kv] */
  6174,'SAN ANTON~10', 115.0000,1,   6,  22,   1,1.00359, -48.1147,1.10000,0.90000,1.10000,0.90000 /* [ bus_6174_115kv] */
  6175,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,0.99004, -49.5279,1.10000,0.90000,1.10000,0.90000 /* [ bus_6175_115kv] */
  6176,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,1.00020, -47.7853,1.10000,0.90000,1.10000,0.90000 /* [ bus_6176_115kv] */
  6177,'SAN ANTON~73', 230.0000,1,   6,  26,   1,1.02751, -43.1818,1.10000,0.90000,1.10000,0.90000 /* [ bus_6177_230kv] */
  6178,'SAN ANTON~74', 115.0000,1,   6,  26,   1,1.01322, -46.3072,1.10000,0.90000,1.10000,0.90000 /* [ bus_6178_115kv] */
  6179,'SAN ANTON~58', 115.0000,1,   6,  26,   1,1.00870, -48.0294,1.10000,0.90000,1.10000,0.90000 /* [ bus_6179_115kv] */
  6180,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,0.99677, -46.9517,1.10000,0.90000,1.10000,0.90000 /* [ bus_6180_115kv] */
  6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,1.01035, -50.5872,1.10000,0.90000,1.10000,0.90000 /* [ bus_6181_115kv] */
  6182,'SAN ANTON~54', 115.0000,1,   6,  26,   1,0.99717, -49.4979,1.10000,0.90000,1.10000,0.90000 /* [ bus_6182_115kv] */
  6183,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,1.01088, -43.2922,1.10000,0.90000,1.10000,0.90000 /* [ bus_6183_115kv] */
  6184,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,0.98874, -50.2715,1.10000,0.90000,1.10000,0.90000 /* [ bus_6184_115kv] */
  6185,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,0.99109, -50.0137,1.10000,0.90000,1.10000,0.90000 /* [ bus_6185_115kv] */
  6186,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,0.99836, -48.7890,1.10000,0.90000,1.10000,0.90000 /* [ bus_6186_115kv] */
  6187,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,0.99537, -49.3659,1.10000,0.90000,1.10000,0.90000 /* [ bus_6187_115kv] */
  6188,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,1.01931, -34.4211,1.10000,0.90000,1.10000,0.90000 /* [ bus_6188_230kv] */
  6189,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,1.01566, -36.5382,1.10000,0.90000,1.10000,0.90000 /* [ bus_6189_115kv] */
  6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,1.01778, -43.6197,1.10000,0.90000,1.10000,0.90000 /* [ bus_6190_115kv] */
  6191,'SAN ANTON~42', 115.0000,1,   6,  22,   1,0.99852, -47.1197,1.10000,0.90000,1.10000,0.90000 /* [ bus_6191_115kv] */
  6192,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,1.01022, -43.4086,1.10000,0.90000,1.10000,0.90000 /* [ bus_6192_230kv] */
  6193,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,1.00353, -46.1860,1.10000,0.90000,1.10000,0.90000 /* [ bus_6193_115kv] */
  6194,'AUSTIN 18 0 ', 115.0000,1,   6,  23,   1,0.99364, -48.1788,1.10000,0.90000,1.10000,0.90000 /* [ bus_6194_115kv] */
  6195,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,0.98942, -41.8996,1.10000,0.90000,1.10000,0.90000 /* [ bus_6195_115kv] */
  6196,'DALE 0      ', 115.0000,1,   6,  23,   1,1.00618, -47.8146,1.10000,0.90000,1.10000,0.90000 /* [ bus_6196_115kv] */
  6197,'SAN ANTON~51', 500.0000,1,   6,  26,   1,1.02277, -39.6489,1.10000,0.90000,1.10000,0.90000 /* [ bus_6197_500kv] */
  6198,'SAN ANTON~52', 230.0000,1,   6,  26,   1,1.01388, -44.2543,1.10000,0.90000,1.10000,0.90000 /* [ bus_6198_230kv] */
  6199,'SAN ANTON~53', 115.0000,1,   6,  26,   1,1.01154, -47.0153,1.10000,0.90000,1.10000,0.90000 /* [ bus_6199_115kv] */
  6200,'SAN ANTON~19', 115.0000,1,   6,  26,   1,0.99121, -48.3137,1.10000,0.90000,1.10000,0.90000 /* [ bus_6200_115kv] */
  6201,'SAN ANTON~47', 115.0000,1,   6,  26,   1,1.00490, -49.5698,1.10000,0.90000,1.10000,0.90000 /* [ bus_6201_115kv] */
  6202,'MARTINDALE 0', 115.0000,1,   6,  22,   1,1.01398, -44.8774,1.10000,0.90000,1.10000,0.90000 /* [ bus_6202_115kv] */
  6203,'SAN ANTON~18', 115.0000,1,   6,  26,   1,0.99464, -48.9218,1.10000,0.90000,1.10000,0.90000 /* [ bus_6203_115kv] */
  6204,'SAN ANTON~35', 115.0000,1,   6,  26,   1,0.99823, -48.1719,1.10000,0.90000,1.10000,0.90000 /* [ bus_6204_115kv] */
  6205,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,0.99071, -48.6587,1.10000,0.90000,1.10000,0.90000 /* [ bus_6205_115kv] */
  6206,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,1.00415, -45.0023,1.10000,0.90000,1.10000,0.90000 /* [ bus_6206_115kv] */
  6207,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,1.03113, -49.3926,1.10000,0.90000,1.10000,0.90000 /* [ bus_6207_115kv] */
  6208,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,0.99065, -50.8343,1.10000,0.90000,1.10000,0.90000 /* [ bus_6208_115kv] */
  6209,'MICO 0      ', 115.0000,1,   6,  26,   1,1.00766, -47.1147,1.10000,0.90000,1.10000,0.90000 /* [ bus_6209_115kv] */
  6210,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,1.03565, -38.7393,1.10000,0.90000,1.10000,0.90000 /* [ bus_6210_500kv] */
  6211,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,1.02992, -39.7078,1.10000,0.90000,1.10000,0.90000 /* [ bus_6211_230kv] */
  6212,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,1.02121, -41.6586,1.10000,0.90000,1.10000,0.90000 /* [ bus_6212_115kv] */
  6213,'MARBLE FAL~7',  13.8000,2,   6,  23,   1,1.04000, -34.5026,1.10000,0.90000,1.10000,0.90000 /* [ bus_6213_13.8kv] */
  6214,'MARBLE FAL~8',  13.8000,2,   6,  23,   1,1.04000, -30.6231,1.10000,0.90000,1.10000,0.90000 /* [ bus_6214_13.8kv] */
  6215,'MARBLE FAL~9',  13.8000,2,   6,  23,   1,1.04000, -36.6564,1.10000,0.90000,1.10000,0.90000 /* [ bus_6215_13.8kv] */
  6216,'MARBLE FA~10',  13.8000,2,   6,  23,   1,1.04000, -34.0499,1.10000,0.90000,1.10000,0.90000 /* [ bus_6216_13.8kv] */
  6217,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,0.98974, -51.4045,1.10000,0.90000,1.10000,0.90000 /* [ bus_6217_115kv] */
  6218,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,0.98987, -47.7520,1.10000,0.90000,1.10000,0.90000 /* [ bus_6218_115kv] */
  6219,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,0.99729, -50.5174,1.10000,0.90000,1.10000,0.90000 /* [ bus_6219_115kv] */
  6220,'SAN ANTON~14', 115.0000,1,   6,  22,   1,1.00396, -46.8545,1.10000,0.90000,1.10000,0.90000 /* [ bus_6220_115kv] */
  6221,'FALLS CITY 0', 115.0000,1,   6,  22,   1,1.02847, -41.6017,1.10000,0.90000,1.10000,0.90000 /* [ bus_6221_115kv] */
  6222,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,1.00387, -45.2237,1.10000,0.90000,1.10000,0.90000 /* [ bus_6222_230kv] */
  6223,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,0.99491, -47.8538,1.10000,0.90000,1.10000,0.90000 /* [ bus_6223_115kv] */
  6224,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,0.98858, -50.5782,1.10000,0.90000,1.10000,0.90000 /* [ bus_6224_115kv] */
  6225,'SAN ANTON~39', 115.0000,1,   6,  26,   1,0.99215, -48.4541,1.10000,0.90000,1.10000,0.90000 /* [ bus_6225_115kv] */
  6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,1.01624, -51.4789,1.10000,0.90000,1.10000,0.90000 /* [ bus_6226_115kv] */
  6227,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,0.98857, -49.3133,1.10000,0.90000,1.10000,0.90000 /* [ bus_6227_115kv] */
  6228,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,1.01648, -38.0824,1.10000,0.90000,1.10000,0.90000 /* [ bus_6228_500kv] */
  6229,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,1.02565, -42.4782,1.10000,0.90000,1.10000,0.90000 /* [ bus_6229_230kv] */
  6230,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,1.00500, -46.5315,1.10000,0.90000,1.10000,0.90000 /* [ bus_6230_115kv] */
  6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,0.98943, -48.5802,1.10000,0.90000,1.10000,0.90000 /* [ bus_6231_115kv] */
  6232,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,1.00122, -45.8778,1.10000,0.90000,1.10000,0.90000 /* [ bus_6232_115kv] */
  6233,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,0.98581, -49.8984,1.10000,0.90000,1.10000,0.90000 /* [ bus_6233_115kv] */
  6234,'SAN ANTON~70', 500.0000,1,   6,  26,   1,1.02292, -40.3990,1.10000,0.90000,1.10000,0.90000 /* [ bus_6234_500kv] */
  6235,'SAN ANTON~71', 230.0000,1,   6,  26,   1,1.02037, -41.9193,1.10000,0.90000,1.10000,0.90000 /* [ bus_6235_230kv] */
  6236,'SAN ANTON~72', 115.0000,1,   6,  26,   1,1.00467, -46.0182,1.10000,0.90000,1.10000,0.90000 /* [ bus_6236_115kv] */
  6237,'BURLINGTON 0', 115.0000,1,   6,  25,   1,0.99740, -51.9732,1.10000,0.90000,1.10000,0.90000 /* [ bus_6237_115kv] */
  6238,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,0.98560, -49.9128,1.10000,0.90000,1.10000,0.90000 /* [ bus_6238_115kv] */
  6239,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.03361, -35.6219,1.10000,0.90000,1.10000,0.90000 /* [ bus_6239_500kv] */
  6240,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,1.01685, -39.9168,1.10000,0.90000,1.10000,0.90000 /* [ bus_6240_230kv] */
  6241,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,0.99896, -44.8354,1.10000,0.90000,1.10000,0.90000 /* [ bus_6241_115kv] */
  6242,'ELMENDORF 3 ',  13.8000,2,   6,  22,   1,1.04000, -34.0924,1.10000,0.90000,1.10000,0.90000 /* [ bus_6242_13.8kv] */
  6243,'ELMENDORF 4 ',  13.8000,2,   6,  22,   1,1.04000, -33.7396,1.10000,0.90000,1.10000,0.90000 /* [ bus_6243_13.8kv] */
  6244,'ELMENDORF 5 ',  13.8000,2,   6,  22,   1,1.04000, -33.0263,1.10000,0.90000,1.10000,0.90000 /* [ bus_6244_13.8kv] */
  6245,'ELMENDORF 6 ',  13.8000,2,   6,  22,   1,1.04000, -33.4301,1.10000,0.90000,1.10000,0.90000 /* [ bus_6245_13.8kv] */
  6246,'ELMENDORF 7 ',  13.8000,2,   6,  22,   1,1.04000, -34.4978,1.10000,0.90000,1.10000,0.90000 /* [ bus_6246_13.8kv] */
  6247,'ELMENDORF 8 ',  13.8000,2,   6,  22,   1,1.04000, -34.7802,1.10000,0.90000,1.10000,0.90000 /* [ bus_6247_13.8kv] */
  6248,'ELMENDORF 9 ',  13.8000,2,   6,  22,   1,1.04000, -33.9163,1.10000,0.90000,1.10000,0.90000 /* [ bus_6248_13.8kv] */
  6249,'ELMENDORF 10',  13.8000,2,   6,  22,   1,1.04000, -33.1545,1.10000,0.90000,1.10000,0.90000 /* [ bus_6249_13.8kv] */
  6250,'SAN ANTON~78', 115.0000,1,   6,  22,   1,0.99687, -48.5058,1.10000,0.90000,1.10000,0.90000 /* [ bus_6250_115kv] */
  6251,'CANYON LAK~1', 115.0000,1,   6,  22,   1,0.99401, -49.9491,1.10000,0.90000,1.10000,0.90000 /* [ bus_6251_115kv] */
  6252,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,1.00699, -44.1711,1.10000,0.90000,1.10000,0.90000 /* [ bus_6252_115kv] */
  6253,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,1.02388, -34.4800,1.10000,0.90000,1.10000,0.90000 /* [ bus_6253_115kv] */
  6254,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.02423, -39.6262,1.10000,0.90000,1.10000,0.90000 /* [ bus_6254_500kv] */
  6255,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.01631, -42.1872,1.10000,0.90000,1.10000,0.90000 /* [ bus_6255_230kv] */
  6256,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,0.99983, -47.1988,1.10000,0.90000,1.10000,0.90000 /* [ bus_6256_115kv] */
  6257,'AUSTIN 2 3  ',  13.8000,2,   6,  23,   1,1.02000, -38.4035,1.10000,0.90000,1.10000,0.90000 /* [ bus_6257_13.8kv] */
  6258,'AUSTIN 2 4  ',  13.8000,2,   6,  23,   1,1.02000, -37.2959,1.10000,0.90000,1.10000,0.90000 /* [ bus_6258_13.8kv] */
  6259,'AUSTIN 2 5  ',  13.8000,1,   6,  23,   1,1.02423, -39.6262,1.10000,0.90000,1.10000,0.90000 /* [ bus_6259_13.8kv] */
  6260,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.02000, -38.1588,1.10000,0.90000,1.10000,0.90000 /* [ bus_6260_13.8kv] */
  6261,'LACKLAND A~1', 115.0000,1,   6,  26,   1,0.99383, -49.3074,1.10000,0.90000,1.10000,0.90000 /* [ bus_6261_115kv] */
  6262,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,0.99704, -49.6781,1.10000,0.90000,1.10000,0.90000 /* [ bus_6262_115kv] */
  6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,1.01496, -34.7501,1.10000,0.90000,1.10000,0.90000 /* [ bus_6263_230kv] */
  6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,1.01187, -35.7823,1.10000,0.90000,1.10000,0.90000 /* [ bus_6264_115kv] */
  6265,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000 /* [ bus_6265_115kv] */
  6266,'CUERO 1 1   ',  13.8000,2,   6,  24,   1,1.04000, -34.7629,1.10000,0.90000,1.10000,0.90000 /* [ bus_6266_13.8kv] */
  6267,'CUERO 1 2   ',  13.8000,2,   6,  24,   1,1.04000, -33.2142,1.10000,0.90000,1.10000,0.90000 /* [ bus_6267_13.8kv] */
  6268,'CUERO 1 3   ',  13.8000,2,   6,  24,   1,1.04000, -34.9367,1.10000,0.90000,1.10000,0.90000 /* [ bus_6268_13.8kv] */
  6269,'CUERO 1 4   ',  13.8000,2,   6,  24,   1,1.04000, -33.0661,1.10000,0.90000,1.10000,0.90000 /* [ bus_6269_13.8kv] */
  6270,'CUERO 1 5   ',  13.8000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000 /* [ bus_6270_13.8kv] */
  6271,'CUERO 1 6   ',  13.8000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000 /* [ bus_6271_13.8kv] */
  6272,'CUERO 1 7   ',  13.8000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000 /* [ bus_6272_13.8kv] */
  6273,'CUERO 1 8   ',  13.8000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000 /* [ bus_6273_13.8kv] */
  6274,'CUERO 1 9   ',  13.8000,2,   6,  24,   1,1.04000, -33.4553,1.10000,0.90000,1.10000,0.90000 /* [ bus_6274_13.8kv] */
  6275,'SAN ANTON~31', 115.0000,1,   6,  26,   1,0.99033, -48.3624,1.10000,0.90000,1.10000,0.90000 /* [ bus_6275_115kv] */
  6276,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,1.00057, -49.7435,1.10000,0.90000,1.10000,0.90000 /* [ bus_6276_115kv] */
  6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.01576, -42.9115,1.10000,0.90000,1.10000,0.90000 /* [ bus_6277_230kv] */
  6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,1.00120, -46.2514,1.10000,0.90000,1.10000,0.90000 /* [ bus_6278_115kv] */
  6279,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,1.01799, -40.2123,1.10000,0.90000,1.10000,0.90000 /* [ bus_6279_230kv] */
  6280,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,1.01087, -43.0284,1.10000,0.90000,1.10000,0.90000 /* [ bus_6280_115kv] */
  6281,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,1.01142, -47.7368,1.10000,0.90000,1.10000,0.90000 /* [ bus_6281_115kv] */
  6282,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,1.02015, -46.2882,1.10000,0.90000,1.10000,0.90000 /* [ bus_6282_115kv] */
  6283,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,1.01211, -48.1492,1.10000,0.90000,1.10000,0.90000 /* [ bus_6283_115kv] */
  6284,'SAN ANTON~17', 115.0000,1,   6,  26,   1,0.99983, -46.9823,1.10000,0.90000,1.10000,0.90000 /* [ bus_6284_115kv] */
  6285,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,1.01950, -46.6778,1.10000,0.90000,1.10000,0.90000 /* [ bus_6285_230kv] */
  6286,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,1.02813, -49.1874,1.10000,0.90000,1.10000,0.90000 /* [ bus_6286_115kv] */
  6287,'SAN ANTON~45', 230.0000,1,   6,  26,   1,1.01109, -43.7717,1.10000,0.90000,1.10000,0.90000 /* [ bus_6287_230kv] */
  6288,'SAN ANTON~46', 115.0000,1,   6,  26,   1,0.99468, -47.7548,1.10000,0.90000,1.10000,0.90000 /* [ bus_6288_115kv] */
  6289,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,0.98737, -49.9663,1.10000,0.90000,1.10000,0.90000 /* [ bus_6289_115kv] */
  6290,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,0.99693, -49.9970,1.10000,0.90000,1.10000,0.90000 /* [ bus_6290_115kv] */
  6291,'SAN ANTON~61', 115.0000,1,   6,  26,   1,1.01021, -47.9404,1.10000,0.90000,1.10000,0.90000 /* [ bus_6291_115kv] */
  6292,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.02467, -39.1118,1.10000,0.90000,1.10000,0.90000 /* [ bus_6292_500kv] */
  6293,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,1.01381, -42.4025,1.10000,0.90000,1.10000,0.90000 /* [ bus_6293_230kv] */
  6294,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,1.00536, -45.1343,1.10000,0.90000,1.10000,0.90000 /* [ bus_6294_115kv] */
  6295,'CEDAR CREE~4',  13.8000,2,   6,  23,   1,1.02000, -38.0936,1.10000,0.90000,1.10000,0.90000 /* [ bus_6295_13.8kv] */
  6296,'CEDAR CREE~5',  13.8000,2,   6,  23,   1,1.02000, -38.2412,1.10000,0.90000,1.10000,0.90000 /* [ bus_6296_13.8kv] */
  6297,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.02000, -36.7517,1.10000,0.90000,1.10000,0.90000 /* [ bus_6297_13.8kv] */
  6298,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.01633, -37.1912,1.10000,0.90000,1.10000,0.90000 /* [ bus_6298_500kv] */
  6299,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,1.01885, -39.5464,1.10000,0.90000,1.10000,0.90000 /* [ bus_6299_230kv] */
  6300,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,1.01184, -41.9685,1.10000,0.90000,1.10000,0.90000 /* [ bus_6300_115kv] */
  6301,'NEW BRAUNF~4',  22.0000,1,   6,  22,   1,1.01633, -37.1912,1.10000,0.90000,1.10000,0.90000 /* [ bus_6301_22kv] */
  6302,'NEW BRAUNF~5',  22.0000,2,   6,  22,   1,1.00000, -34.1644,1.10000,0.90000,1.10000,0.90000 /* [ bus_6302_22kv] */
  6303,'NEW BRAUNF~6',  22.0000,2,   6,  22,   1,1.00000, -36.1568,1.10000,0.90000,1.10000,0.90000 /* [ bus_6303_22kv] */
  6304,'NEW BRAUNF~7',  22.0000,2,   6,  22,   1,1.00000, -34.6462,1.10000,0.90000,1.10000,0.90000 /* [ bus_6304_22kv] */
  6305,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.00000, -34.1249,1.10000,0.90000,1.10000,0.90000 /* [ bus_6305_22kv] */
  6306,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,0.98967, -49.3123,1.10000,0.90000,1.10000,0.90000 /* [ bus_6306_115kv] */
  6307,'SAN ANTON~55', 115.0000,1,   6,  26,   1,0.99110, -48.2854,1.10000,0.90000,1.10000,0.90000 /* [ bus_6307_115kv] */
  6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.02012, -42.7894,1.10000,0.90000,1.10000,0.90000 /* [ bus_6308_230kv] */
  6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,1.01054, -46.2488,1.10000,0.90000,1.10000,0.90000 /* [ bus_6309_115kv] */
  6310,'SAN ANTON~56', 115.0000,1,   6,  22,   1,1.00895, -46.5875,1.10000,0.90000,1.10000,0.90000 /* [ bus_6310_115kv] */
  6311,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,1.01789, -39.2573,1.10000,0.90000,1.10000,0.90000 /* [ bus_6311_115kv] */
  6312,'SAN ANTON~80', 115.0000,1,   6,  22,   1,1.01462, -45.8130,1.10000,0.90000,1.10000,0.90000 /* [ bus_6312_115kv] */
  6313,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,0.99872, -49.3542,1.10000,0.90000,1.10000,0.90000 /* [ bus_6313_115kv] */
  6314,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,1.00169, -48.3374,1.10000,0.90000,1.10000,0.90000 /* [ bus_6314_115kv] */
  6315,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,1.01254, -45.8697,1.10000,0.90000,1.10000,0.90000 /* [ bus_6315_230kv] */
  6316,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,1.01112, -50.3111,1.10000,0.90000,1.10000,0.90000 /* [ bus_6316_161kv] */
  6317,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,1.00214, -50.8570,1.10000,0.90000,1.10000,0.90000 /* [ bus_6317_161kv] */
  6318,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,0.99169, -51.5161,1.10000,0.90000,1.10000,0.90000 /* [ bus_6318_161kv] */
  6319,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,0.98407, -51.9969,1.10000,0.90000,1.10000,0.90000 /* [ bus_6319_115kv] */
  6320,'SAN ANTON~81', 115.0000,1,   6,  22,   1,1.01591, -46.7636,1.10000,0.90000,1.10000,0.90000 /* [ bus_6320_115kv] */
  6321,'FLORESVILL~1', 230.0000,1,   6,  22,   1,1.01270, -39.0287,1.10000,0.90000,1.10000,0.90000 /* [ bus_6321_230kv] */
  6322,'FLORESVILL~2', 115.0000,1,   6,  22,   1,1.01091, -41.6219,1.10000,0.90000,1.10000,0.90000 /* [ bus_6322_115kv] */
  6323,'SAN ANTON~41', 115.0000,1,   6,  26,   1,0.99488, -47.9070,1.10000,0.90000,1.10000,0.90000 /* [ bus_6323_115kv] */
  6324,'SAN ANTON~79', 115.0000,1,   6,  22,   1,0.99680, -47.4993,1.10000,0.90000,1.10000,0.90000 /* [ bus_6324_115kv] */
  6325,'BUCKHOLTS 0 ', 115.0000,1,   6,  25,   1,0.99935, -52.3034,1.10000,0.90000,1.10000,0.90000 /* [ bus_6325_115kv] */
  6326,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,0.98741, -49.3966,1.10000,0.90000,1.10000,0.90000 /* [ bus_6326_115kv] */
  6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,1.01474, -38.7825,1.10000,0.90000,1.10000,0.90000 /* [ bus_6327_115kv] */
  6328,'COMFORT 0   ', 115.0000,1,   6,  26,   1,1.00766, -50.0655,1.10000,0.90000,1.10000,0.90000 /* [ bus_6328_115kv] */
  6329,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,1.02307, -36.4599,1.10000,0.90000,1.10000,0.90000 /* [ bus_6329_115kv] */
  6330,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,0.98908, -50.7838,1.10000,0.90000,1.10000,0.90000 /* [ bus_6330_115kv] */
  6331,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,0.99655, -50.5706,1.10000,0.90000,1.10000,0.90000 /* [ bus_6331_115kv] */
  6332,'HELOTES 0   ', 115.0000,1,   6,  26,   1,1.00704, -47.5809,1.10000,0.90000,1.10000,0.90000 /* [ bus_6332_115kv] */
  6333,'SAN ANTON~64', 500.0000,1,   6,  26,   1,1.02234, -39.8819,1.10000,0.90000,1.10000,0.90000 /* [ bus_6333_500kv] */
  6334,'SAN ANTON~65', 230.0000,1,   6,  26,   1,1.02085, -42.5845,1.10000,0.90000,1.10000,0.90000 /* [ bus_6334_230kv] */
  6335,'SAN ANTON~66', 115.0000,1,   6,  26,   1,0.99883, -46.5910,1.10000,0.90000,1.10000,0.90000 /* [ bus_6335_115kv] */
  6336,'BANDERA 0   ', 115.0000,1,   6,  26,   1,0.99820, -49.8153,1.10000,0.90000,1.10000,0.90000 /* [ bus_6336_115kv] */
  6337,'SAN ANTON~43', 115.0000,1,   6,  26,   1,1.01283, -47.8750,1.10000,0.90000,1.10000,0.90000 /* [ bus_6337_115kv] */
  6338,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,0.98678, -50.9605,1.10000,0.90000,1.10000,0.90000 /* [ bus_6338_115kv] */
  6339,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,1.00156, -45.6993,1.10000,0.90000,1.10000,0.90000 /* [ bus_6339_115kv] */
  6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.01893, -44.8109,1.10000,0.90000,1.10000,0.90000 /* [ bus_6340_115kv] */
  6341,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,1.00427, -46.7116,1.10000,0.90000,1.10000,0.90000 /* [ bus_6341_115kv] */
  6342,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,1.01412, -44.3614,1.10000,0.90000,1.10000,0.90000 /* [ bus_6342_500kv] */
  6343,'ROUND ROC~10', 230.0000,1,   6,  23,   1,1.00828, -46.0161,1.10000,0.90000,1.10000,0.90000 /* [ bus_6343_230kv] */
  6344,'ROUND ROC~11', 115.0000,1,   6,  23,   1,1.00358, -48.1260,1.10000,0.90000,1.10000,0.90000 /* [ bus_6344_115kv] */
  6345,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,0.99068, -49.8762,1.10000,0.90000,1.10000,0.90000 /* [ bus_6345_115kv] */
  6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,1.00121, -44.4045,1.10000,0.90000,1.10000,0.90000 /* [ bus_6346_115kv] */
  6349,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.04000, -40.7385,1.10000,0.90000,1.10000,0.90000 /* [ bus_6349_500kv] */
  6350,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,1.02303, -43.5465,1.10000,0.90000,1.10000,0.90000 /* [ bus_6350_230kv] */
  6351,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,1.00246, -48.0625,1.10000,0.90000,1.10000,0.90000 /* [ bus_6351_115kv] */
  6352,'SAN ANTON~40', 115.0000,1,   6,  26,   1,1.01115, -47.7005,1.10000,0.90000,1.10000,0.90000 /* [ bus_6352_115kv] */
  6353,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,1.00081, -49.3780,1.10000,0.90000,1.10000,0.90000 /* [ bus_6353_115kv] */
  6354,'ROUND ROC~12', 230.0000,1,   6,  23,   1,1.00830, -46.0147,1.10000,0.90000,1.10000,0.90000 /* [ bus_6354_230kv] */
  6355,'ROUND ROC~13', 115.0000,1,   6,  23,   1,1.00478, -47.5768,1.10000,0.90000,1.10000,0.90000 /* [ bus_6355_115kv] */
  6356,'SAN ANTON~48', 115.0000,1,   6,  26,   1,1.02794, -49.3169,1.10000,0.90000,1.10000,0.90000 /* [ bus_6356_115kv] */
  6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,1.01105, -46.1145,1.10000,0.90000,1.10000,0.90000 /* [ bus_6357_115kv] */
  6358,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,1.02973, -52.0656,1.10000,0.90000,1.10000,0.90000 /* [ bus_6358_115kv] */
  6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,1.02461, -40.8475,1.10000,0.90000,1.10000,0.90000 /* [ bus_6359_230kv] */
  6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,0.99962, -40.6547,1.10000,0.90000,1.10000,0.90000 /* [ bus_6360_115kv] */
  7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,1.01163, -32.8887,1.10000,0.90000,1.10000,0.90000 /* [ bus_7001_115kv] */
  7002,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.02343, -29.2518,1.10000,0.90000,1.10000,0.90000 /* [ bus_7002_500kv] */
  7003,'PASADENA 2 1', 230.0000,1,   7,   4,   1,1.00885, -33.5015,1.10000,0.90000,1.10000,0.90000 /* [ bus_7003_230kv] */
  7004,'PASADENA 2 2', 115.0000,1,   7,   4,   1,1.00356, -38.2732,1.10000,0.90000,1.10000,0.90000 /* [ bus_7004_115kv] */
  7005,'PASADENA 2 3',  13.8000,2,   7,   4,   1,1.04000, -27.0792,1.10000,0.90000,1.10000,0.90000 /* [ bus_7005_13.8kv] */
  7006,'PASADENA 2 4',  13.8000,2,   7,   4,   1,1.04000, -28.0163,1.10000,0.90000,1.10000,0.90000 /* [ bus_7006_13.8kv] */
  7007,'PASADENA 2 5',  13.8000,2,   7,   4,   1,1.04000, -27.3929,1.10000,0.90000,1.10000,0.90000 /* [ bus_7007_13.8kv] */
  7008,'PASADENA 2 6',  13.8000,2,   7,   4,   1,1.04000, -27.3000,1.10000,0.90000,1.10000,0.90000 /* [ bus_7008_13.8kv] */
  7009,'PASADENA 2 7',  13.8000,2,   7,   4,   1,1.04000, -27.0767,1.10000,0.90000,1.10000,0.90000 /* [ bus_7009_13.8kv] */
  7010,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,0.98507, -47.4188,1.10000,0.90000,1.10000,0.90000 /* [ bus_7010_115kv] */
  7011,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,1.01715, -47.8152,1.10000,0.90000,1.10000,0.90000 /* [ bus_7011_115kv] */
  7012,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.97726, -42.9123,1.10000,0.90000,1.10000,0.90000 /* [ bus_7012_115kv] */
  7013,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,0.99165, -45.5607,1.10000,0.90000,1.10000,0.90000 /* [ bus_7013_115kv] */
  7014,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,0.98454, -42.8013,1.10000,0.90000,1.10000,0.90000 /* [ bus_7014_115kv] */
  7015,'HOUSTON 1 1 ',  18.0000,1,   7,   4,   1,0.98454, -42.8013,1.10000,0.90000,1.10000,0.90000 /* [ bus_7015_18kv] */
  7016,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,0.99279, -39.9642,1.10000,0.90000,1.10000,0.90000 /* [ bus_7016_115kv] */
  7017,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,0.99270, -44.0620,1.10000,0.90000,1.10000,0.90000 /* [ bus_7017_115kv] */
  7018,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.03368, -29.5863,1.10000,0.90000,1.10000,0.90000 /* [ bus_7018_500kv] */
  7019,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.02421, -29.4341,1.10000,0.90000,1.10000,0.90000 /* [ bus_7019_230kv] */
  7020,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.02095, -32.2187,1.10000,0.90000,1.10000,0.90000 /* [ bus_7020_115kv] */
  7021,'NURSERY 3   ',  18.0000,2,   7,   6,   1,1.04000, -28.9556,1.10000,0.90000,1.10000,0.90000 /* [ bus_7021_18kv] */
  7022,'NURSERY 4   ',  18.0000,2,   7,   6,   1,1.04000, -28.1589,1.10000,0.90000,1.10000,0.90000 /* [ bus_7022_18kv] */
  7023,'NURSERY 5   ',  18.0000,2,   7,   6,   1,1.04000, -28.7111,1.10000,0.90000,1.10000,0.90000 /* [ bus_7023_18kv] */
  7024,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.04000, -29.0028,1.10000,0.90000,1.10000,0.90000 /* [ bus_7024_18kv] */
  7025,'NURSERY 7   ',  18.0000,1,   7,   6,   1,1.03368, -29.5863,1.10000,0.90000,1.10000,0.90000 /* [ bus_7025_18kv] */
  7026,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,1.00742, -38.9196,1.10000,0.90000,1.10000,0.90000 /* [ bus_7026_115kv] */
  7027,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,0.98996, -44.8964,1.10000,0.90000,1.10000,0.90000 /* [ bus_7027_115kv] */
  7028,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,1.00760, -43.3515,1.10000,0.90000,1.10000,0.90000 /* [ bus_7028_115kv] */
  7029,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.02957, -28.2271,1.10000,0.90000,1.10000,0.90000 /* [ bus_7029_230kv] */
  7030,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.02577, -29.1475,1.10000,0.90000,1.10000,0.90000 /* [ bus_7030_115kv] */
  7031,'PORT LAVAC~3',  13.8000,2,   7,   6,   1,1.02940, -25.3061,1.10000,0.90000,1.10000,0.90000 /* [ bus_7031_13.8kv] */
  7032,'PORT LAVAC~4',  13.8000,2,   7,   6,   1,1.02994, -27.2871,1.10000,0.90000,1.10000,0.90000 /* [ bus_7032_13.8kv] */
  7033,'PORT LAVAC~5',  13.8000,2,   7,   6,   1,1.02986, -27.3582,1.10000,0.90000,1.10000,0.90000 /* [ bus_7033_13.8kv] */
  7034,'PORT LAVAC~6',  13.8000,1,   7,   6,   1,1.02957, -28.2271,1.10000,0.90000,1.10000,0.90000 /* [ bus_7034_13.8kv] */
  7035,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,1.00860, -43.1623,1.10000,0.90000,1.10000,0.90000 /* [ bus_7035_230kv] */
  7036,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,0.99693, -45.4901,1.10000,0.90000,1.10000,0.90000 /* [ bus_7036_115kv] */
  7037,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,1.01806, -35.2213,1.10000,0.90000,1.10000,0.90000 /* [ bus_7037_500kv] */
  7038,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,1.00566, -37.2401,1.10000,0.90000,1.10000,0.90000 /* [ bus_7038_230kv] */
  7039,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,0.99799, -41.6793,1.10000,0.90000,1.10000,0.90000 /* [ bus_7039_115kv] */
  7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.00902, -35.0495,1.10000,0.90000,1.10000,0.90000 /* [ bus_7040_230kv] */
  7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,0.99890, -38.8824,1.10000,0.90000,1.10000,0.90000 /* [ bus_7041_115kv] */
  7042,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.03210, -28.4870,1.10000,0.90000,1.10000,0.90000 /* [ bus_7042_500kv] */
  7043,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.02616, -28.9748,1.10000,0.90000,1.10000,0.90000 /* [ bus_7043_230kv] */
  7044,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,1.01073, -32.2363,1.10000,0.90000,1.10000,0.90000 /* [ bus_7044_115kv] */
  7045,'VICTORIA 2 3',  20.0000,2,   7,   6,   1,1.03000, -26.5033,1.10000,0.90000,1.10000,0.90000 /* [ bus_7045_20kv] */
  7046,'VICTORIA 2 4',  20.0000,2,   7,   6,   1,1.03000, -27.5710,1.10000,0.90000,1.10000,0.90000 /* [ bus_7046_20kv] */
  7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.01643, -36.1043,1.10000,0.90000,1.10000,0.90000 /* [ bus_7047_500kv] */
  7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,1.00703, -38.2145,1.10000,0.90000,1.10000,0.90000 /* [ bus_7048_230kv] */
  7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,1.00234, -42.9678,1.10000,0.90000,1.10000,0.90000 /* [ bus_7049_115kv] */
  7050,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,0.98394, -47.6423,1.10000,0.90000,1.10000,0.90000 /* [ bus_7050_115kv] */
  7051,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,0.98819, -43.9094,1.10000,0.90000,1.10000,0.90000 /* [ bus_7051_115kv] */
  7052,'MISSOURI C~1', 115.0000,1,   7,   3,   1,0.99335, -42.2942,1.10000,0.90000,1.10000,0.90000 /* [ bus_7052_115kv] */
  7053,'RICHMOND 1 0', 115.0000,1,   7,   3,   1,1.00365, -37.8795,1.10000,0.90000,1.10000,0.90000 /* [ bus_7053_115kv] */
  7054,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,0.97781, -43.7069,1.10000,0.90000,1.10000,0.90000 /* [ bus_7054_115kv] */
  7055,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,0.99303, -41.8101,1.10000,0.90000,1.10000,0.90000 /* [ bus_7055_115kv] */
  7056,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,1.00321, -41.7402,1.10000,0.90000,1.10000,0.90000 /* [ bus_7056_230kv] */
  7057,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,0.98504, -46.3618,1.10000,0.90000,1.10000,0.90000 /* [ bus_7057_115kv] */
  7058,'POINT COMF~4', 500.0000,1,   7,   6,   1,1.03265, -26.5645,1.10000,0.90000,1.10000,0.90000 /* [ bus_7058_500kv] */
  7059,'POINT COMF~5', 230.0000,1,   7,   6,   1,1.03376, -27.5132,1.10000,0.90000,1.10000,0.90000 /* [ bus_7059_230kv] */
  7060,'POINT COMF~6', 115.0000,1,   7,   6,   1,1.03385, -30.0552,1.10000,0.90000,1.10000,0.90000 /* [ bus_7060_115kv] */
  7061,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.00000, -24.9808,1.10000,0.90000,1.10000,0.90000 /* [ bus_7061_13.8kv] */
  7062,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.00000, -25.1126,1.10000,0.90000,1.10000,0.90000 /* [ bus_7062_13.8kv] */
  7063,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.00000, -24.9941,1.10000,0.90000,1.10000,0.90000 /* [ bus_7063_13.8kv] */
  7064,'POINT COM~10',  13.8000,2,   7,   6,   1,1.00000, -25.3677,1.10000,0.90000,1.10000,0.90000 /* [ bus_7064_13.8kv] */
  7065,'POINT COM~11',  13.8000,2,   7,   6,   1,1.00000, -25.2394,1.10000,0.90000,1.10000,0.90000 /* [ bus_7065_13.8kv] */
  7066,'POINT COM~12',  13.8000,2,   7,   6,   1,1.00000, -25.1446,1.10000,0.90000,1.10000,0.90000 /* [ bus_7066_13.8kv] */
  7067,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.97296, -46.0519,1.10000,0.90000,1.10000,0.90000 /* [ bus_7067_115kv] */
  7068,'EL CAMPO 0  ', 230.0000,1,   7,   1,   1,1.01588, -32.5175,1.10000,0.90000,1.10000,0.90000 /* [ bus_7068_230kv] */
  7069,'EL CAMPO 1  ', 115.0000,1,   7,   1,   1,1.00382, -36.7125,1.10000,0.90000,1.10000,0.90000 /* [ bus_7069_115kv] */
  7070,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,0.98724, -40.3923,1.10000,0.90000,1.10000,0.90000 /* [ bus_7070_115kv] */
  7071,'PORT O CON~1', 115.0000,1,   7,   6,   1,1.01005, -30.4782,1.10000,0.90000,1.10000,0.90000 /* [ bus_7071_115kv] */
  7072,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,1.00199, -38.4247,1.10000,0.90000,1.10000,0.90000 /* [ bus_7072_115kv] */
  7073,'GALVESTON ~1', 230.0000,1,   7,   2,   1,1.01110, -34.6850,1.10000,0.90000,1.10000,0.90000 /* [ bus_7073_230kv] */
  7074,'GALVESTON ~2', 115.0000,1,   7,   2,   1,1.00811, -37.2590,1.10000,0.90000,1.10000,0.90000 /* [ bus_7074_115kv] */
  7075,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,1.00848, -39.4560,1.10000,0.90000,1.10000,0.90000 /* [ bus_7075_115kv] */
  7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.03096, -28.2759,1.10000,0.90000,1.10000,0.90000 /* [ bus_7076_500kv] */
  7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.02196, -31.0716,1.10000,0.90000,1.10000,0.90000 /* [ bus_7077_230kv] */
  7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,1.00971, -35.9704,1.10000,0.90000,1.10000,0.90000 /* [ bus_7078_115kv] */
  7079,'BAYTOWN 2 3 ',  13.8000,2,   7,   4,   1,1.04000, -26.2362,1.10000,0.90000,1.10000,0.90000 /* [ bus_7079_13.8kv] */
  7080,'BAYTOWN 2 4 ',  13.8000,2,   7,   4,   1,1.04000, -25.6606,1.10000,0.90000,1.10000,0.90000 /* [ bus_7080_13.8kv] */
  7081,'BAYTOWN 2 5 ',  13.8000,2,   7,   4,   1,1.04000, -25.6357,1.10000,0.90000,1.10000,0.90000 /* [ bus_7081_13.8kv] */
  7082,'BAYTOWN 2 6 ',  13.8000,2,   7,   4,   1,1.04000, -26.1833,1.10000,0.90000,1.10000,0.90000 /* [ bus_7082_13.8kv] */
  7083,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,1.00966, -33.6359,1.10000,0.90000,1.10000,0.90000 /* [ bus_7083_230kv] */
  7084,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,1.00176, -37.0887,1.10000,0.90000,1.10000,0.90000 /* [ bus_7084_115kv] */
  7085,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,0.99307, -38.1601,1.10000,0.90000,1.10000,0.90000 /* [ bus_7085_115kv] */
  7086,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,0.98644, -41.7674,1.10000,0.90000,1.10000,0.90000 /* [ bus_7086_115kv] */
  7087,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,0.99763, -40.7604,1.10000,0.90000,1.10000,0.90000 /* [ bus_7087_115kv] */
  7088,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.97360, -44.0803,1.10000,0.90000,1.10000,0.90000 /* [ bus_7088_115kv] */
  7089,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,1.00918, -44.8626,1.10000,0.90000,1.10000,0.90000 /* [ bus_7089_115kv] */
  7090,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,0.98587, -47.2366,1.10000,0.90000,1.10000,0.90000 /* [ bus_7090_115kv] */
  7091,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,1.02004, -44.0117,1.10000,0.90000,1.10000,0.90000 /* [ bus_7091_115kv] */
  7092,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,0.98658, -43.2364,1.10000,0.90000,1.10000,0.90000 /* [ bus_7092_115kv] */
  7093,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,0.98297, -44.0415,1.10000,0.90000,1.10000,0.90000 /* [ bus_7093_115kv] */
  7094,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,0.99716, -44.7624,1.10000,0.90000,1.10000,0.90000 /* [ bus_7094_115kv] */
  7095,'WADSWORTH 0 ', 500.0000,1,   7,   1,   1,1.02091, -23.1941,1.10000,0.90000,1.10000,0.90000 /* [ bus_7095_500kv] */
  7096,'WADSWORTH 1 ', 230.0000,1,   7,   1,   1,1.02367, -25.3116,1.10000,0.90000,1.10000,0.90000 /* [ bus_7096_230kv] */
  7097,'WADSWORTH 2 ', 115.0000,1,   7,   1,   1,1.02304, -26.5498,1.10000,0.90000,1.10000,0.90000 /* [ bus_7097_115kv] */
  7098,'WADSWORTH 3 ',  13.8000,2,   7,   1,   1,1.00000,   0.1073,1.10000,0.90000,1.10000,0.90000 /* [ bus_7098_13.8kv] */
  7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.00000, -14.7659,1.10000,0.90000,1.10000,0.90000 /* [ bus_7099_13.8kv] */
  7100,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,0.98623, -41.5529,1.10000,0.90000,1.10000,0.90000 /* [ bus_7100_115kv] */
  7101,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,0.99601, -42.9012,1.10000,0.90000,1.10000,0.90000 /* [ bus_7101_115kv] */
  7102,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.97933, -45.9116,1.10000,0.90000,1.10000,0.90000 /* [ bus_7102_115kv] */
  7103,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,0.98716, -41.9745,1.10000,0.90000,1.10000,0.90000 /* [ bus_7103_115kv] */
  7104,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.02351, -28.7425,1.10000,0.90000,1.10000,0.90000 /* [ bus_7104_500kv] */
  7105,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,1.01028, -33.2830,1.10000,0.90000,1.10000,0.90000 /* [ bus_7105_230kv] */
  7106,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,1.00482, -37.5724,1.10000,0.90000,1.10000,0.90000 /* [ bus_7106_115kv] */
  7107,'DEER PARK 3 ',  24.0000,2,   7,   4,   1,1.04000, -27.9399,1.10000,0.90000,1.10000,0.90000 /* [ bus_7107_24kv] */
  7108,'DEER PARK 4 ',  24.0000,2,   7,   4,   1,1.04000, -27.5094,1.10000,0.90000,1.10000,0.90000 /* [ bus_7108_24kv] */
  7109,'DEER PARK 5 ',  24.0000,2,   7,   4,   1,1.04000, -27.7176,1.10000,0.90000,1.10000,0.90000 /* [ bus_7109_24kv] */
  7110,'DEER PARK 6 ',  24.0000,2,   7,   4,   1,1.04000, -26.7518,1.10000,0.90000,1.10000,0.90000 /* [ bus_7110_24kv] */
  7111,'DEER PARK 7 ',  24.0000,2,   7,   4,   1,1.04000, -26.7029,1.10000,0.90000,1.10000,0.90000 /* [ bus_7111_24kv] */
  7112,'DEER PARK 8 ',  24.0000,2,   7,   4,   1,1.04000, -27.5153,1.10000,0.90000,1.10000,0.90000 /* [ bus_7112_24kv] */
  7113,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.04000, -26.3598,1.10000,0.90000,1.10000,0.90000 /* [ bus_7113_24kv] */
  7114,'DEER PARK 10',  24.0000,2,   7,   4,   1,1.04000, -27.5990,1.10000,0.90000,1.10000,0.90000 /* [ bus_7114_24kv] */
  7115,'DEER PARK 11',  24.0000,2,   7,   4,   1,1.04000, -27.5974,1.10000,0.90000,1.10000,0.90000 /* [ bus_7115_24kv] */
  7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.97689, -43.4884,1.10000,0.90000,1.10000,0.90000 /* [ bus_7116_115kv] */
  7117,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,0.98883, -44.1291,1.10000,0.90000,1.10000,0.90000 /* [ bus_7117_115kv] */
  7118,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.97952, -45.3990,1.10000,0.90000,1.10000,0.90000 /* [ bus_7118_115kv] */
  7119,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,0.98654, -41.3783,1.10000,0.90000,1.10000,0.90000 /* [ bus_7119_115kv] */
  7120,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,0.97921, -44.9827,1.10000,0.90000,1.10000,0.90000 /* [ bus_7120_115kv] */
  7121,'HOUSTON 3 1 ',  18.0000,1,   7,   3,   1,0.97921, -44.9827,1.10000,0.90000,1.10000,0.90000 /* [ bus_7121_18kv] */
  7122,'HOUSTON 3 2 ',  18.0000,1,   7,   3,   1,0.97921, -44.9827,1.10000,0.90000,1.10000,0.90000 /* [ bus_7122_18kv] */
  7123,'SEADRIFT 0  ', 115.0000,1,   7,   6,   1,1.00897, -30.2626,1.10000,0.90000,1.10000,0.90000 /* [ bus_7123_115kv] */
  7124,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,0.98527, -43.1524,1.10000,0.90000,1.10000,0.90000 /* [ bus_7124_115kv] */
  7125,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.02441, -31.1291,1.10000,0.90000,1.10000,0.90000 /* [ bus_7125_500kv] */
  7126,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,1.00702, -36.4311,1.10000,0.90000,1.10000,0.90000 /* [ bus_7126_230kv] */
  7127,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,1.00244, -39.0799,1.10000,0.90000,1.10000,0.90000 /* [ bus_7127_115kv] */
  7128,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,0.99648, -46.1158,1.10000,0.90000,1.10000,0.90000 /* [ bus_7128_115kv] */
  7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,1.02744, -32.3574,1.10000,0.90000,1.10000,0.90000 /* [ bus_7129_115kv] */
  7130,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.01560, -28.3891,1.10000,0.90000,1.10000,0.90000 /* [ bus_7130_500kv] */
  7131,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,1.00651, -33.5432,1.10000,0.90000,1.10000,0.90000 /* [ bus_7131_230kv] */
  7132,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,1.00073, -37.1436,1.10000,0.90000,1.10000,0.90000 /* [ bus_7132_115kv] */
  7133,'LAPORTE 3   ',  13.8000,2,   7,   4,   1,1.00000, -27.8888,1.10000,0.90000,1.10000,0.90000 /* [ bus_7133_13.8kv] */
  7134,'LAPORTE 4   ',  13.8000,2,   7,   4,   1,1.00000, -26.8062,1.10000,0.90000,1.10000,0.90000 /* [ bus_7134_13.8kv] */
  7135,'LAPORTE 5   ',  13.8000,2,   7,   4,   1,1.00000, -26.4047,1.10000,0.90000,1.10000,0.90000 /* [ bus_7135_13.8kv] */
  7136,'LAPORTE 6   ',  13.8000,2,   7,   4,   1,1.00000, -26.2095,1.10000,0.90000,1.10000,0.90000 /* [ bus_7136_13.8kv] */
  7137,'LAPORTE 7   ',  13.8000,2,   7,   4,   1,1.00000, -26.1221,1.10000,0.90000,1.10000,0.90000 /* [ bus_7137_13.8kv] */
  7138,'LAPORTE 8   ',  13.8000,2,   7,   4,   1,1.00000, -26.8793,1.10000,0.90000,1.10000,0.90000 /* [ bus_7138_13.8kv] */
  7139,'LAPORTE 9   ',  13.8000,2,   7,   4,   1,1.00000, -26.8187,1.10000,0.90000,1.10000,0.90000 /* [ bus_7139_13.8kv] */
  7140,'LAPORTE 10  ',  13.8000,2,   7,   4,   1,1.00000, -27.0689,1.10000,0.90000,1.10000,0.90000 /* [ bus_7140_13.8kv] */
  7141,'LAPORTE 11  ',  13.8000,2,   7,   4,   1,1.00000, -27.5163,1.10000,0.90000,1.10000,0.90000 /* [ bus_7141_13.8kv] */
  7142,'LAPORTE 12  ',  13.8000,2,   7,   4,   1,1.00000, -27.2414,1.10000,0.90000,1.10000,0.90000 /* [ bus_7142_13.8kv] */
  7143,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,0.99198, -45.9104,1.10000,0.90000,1.10000,0.90000 /* [ bus_7143_115kv] */
  7144,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,0.98780, -40.8657,1.10000,0.90000,1.10000,0.90000 /* [ bus_7144_115kv] */
  7145,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,1.02155, -45.8411,1.10000,0.90000,1.10000,0.90000 /* [ bus_7145_115kv] */
  7146,'HOUSTON 2 1 ',  13.8000,2,   7,   4,   1,1.01000, -44.6212,1.10000,0.90000,1.10000,0.90000 /* [ bus_7146_13.8kv] */
  7147,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,0.99841, -42.7821,1.10000,0.90000,1.10000,0.90000 /* [ bus_7147_115kv] */
  7148,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,0.98195, -44.8958,1.10000,0.90000,1.10000,0.90000 /* [ bus_7148_115kv] */
  7149,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,1.01276, -32.2043,1.10000,0.90000,1.10000,0.90000 /* [ bus_7149_115kv] */
  7150,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,1.02685, -45.1441,1.10000,0.90000,1.10000,0.90000 /* [ bus_7150_230kv] */
  7151,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,1.01744, -47.1932,1.10000,0.90000,1.10000,0.90000 /* [ bus_7151_115kv] */
  7152,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,0.98896, -42.8283,1.10000,0.90000,1.10000,0.90000 /* [ bus_7152_115kv] */
  7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,1.00865, -28.5638,1.10000,0.90000,1.10000,0.90000 /* [ bus_7153_115kv] */
  7154,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,0.99834, -46.0455,1.10000,0.90000,1.10000,0.90000 /* [ bus_7154_115kv] */
  7155,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,0.98108, -43.0784,1.10000,0.90000,1.10000,0.90000 /* [ bus_7155_115kv] */
  7156,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,0.99757, -40.3976,1.10000,0.90000,1.10000,0.90000 /* [ bus_7156_230kv] */
  7157,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,0.99174, -43.7287,1.10000,0.90000,1.10000,0.90000 /* [ bus_7157_115kv] */
  7158,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.97559, -44.0301,1.10000,0.90000,1.10000,0.90000 /* [ bus_7158_115kv] */
  7159,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.02438, -36.2431,1.10000,0.90000,1.10000,0.90000 /* [ bus_7159_500kv] */
  7160,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,1.01057, -38.5265,1.10000,0.90000,1.10000,0.90000 /* [ bus_7160_230kv] */
  7161,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,1.00062, -41.8703,1.10000,0.90000,1.10000,0.90000 /* [ bus_7161_115kv] */
  7162,'HOUSTON 5 3 ',  18.0000,2,   7,   3,   1,1.04000, -35.3015,1.10000,0.90000,1.10000,0.90000 /* [ bus_7162_18kv] */
  7163,'HOUSTON 5 4 ',  18.0000,2,   7,   3,   1,1.04000, -34.7744,1.10000,0.90000,1.10000,0.90000 /* [ bus_7163_18kv] */
  7164,'HOUSTON 5 5 ',  18.0000,2,   7,   3,   1,1.04000, -35.1783,1.10000,0.90000,1.10000,0.90000 /* [ bus_7164_18kv] */
  7165,'HOUSTON 5 6 ',  18.0000,2,   7,   3,   1,1.04000, -35.2862,1.10000,0.90000,1.10000,0.90000 /* [ bus_7165_18kv] */
  7166,'HOUSTON 5 7 ',  18.0000,2,   7,   3,   1,1.04000, -34.5249,1.10000,0.90000,1.10000,0.90000 /* [ bus_7166_18kv] */
  7167,'HOUSTON 5 8 ',  18.0000,2,   7,   3,   1,1.04000, -34.1525,1.10000,0.90000,1.10000,0.90000 /* [ bus_7167_18kv] */
  7168,'HOUSTON 5 9 ',  18.0000,2,   7,   3,   1,1.04000, -35.1451,1.10000,0.90000,1.10000,0.90000 /* [ bus_7168_18kv] */
  7169,'HOUSTON 5 10',  18.0000,2,   7,   3,   1,1.04000, -35.3465,1.10000,0.90000,1.10000,0.90000 /* [ bus_7169_18kv] */
  7170,'HOUSTON 5 11',  18.0000,2,   7,   3,   1,1.04000, -33.9103,1.10000,0.90000,1.10000,0.90000 /* [ bus_7170_18kv] */
  7171,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,1.01082, -34.9082,1.10000,0.90000,1.10000,0.90000 /* [ bus_7171_230kv] */
  7172,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,1.01368, -37.0723,1.10000,0.90000,1.10000,0.90000 /* [ bus_7172_115kv] */
  7173,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.97401, -44.9674,1.10000,0.90000,1.10000,0.90000 /* [ bus_7173_115kv] */
  7174,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,0.98505, -39.8585,1.10000,0.90000,1.10000,0.90000 /* [ bus_7174_115kv] */
  7175,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.02327, -38.0598,1.10000,0.90000,1.10000,0.90000 /* [ bus_7175_500kv] */
  7176,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,1.00681, -40.0493,1.10000,0.90000,1.10000,0.90000 /* [ bus_7176_230kv] */
  7177,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,0.98428, -44.7042,1.10000,0.90000,1.10000,0.90000 /* [ bus_7177_115kv] */
  7178,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.97927, -45.3706,1.10000,0.90000,1.10000,0.90000 /* [ bus_7178_115kv] */
  7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,0.98535, -41.5312,1.10000,0.90000,1.10000,0.90000 /* [ bus_7179_115kv] */
  7180,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,0.98601, -43.6391,1.10000,0.90000,1.10000,0.90000 /* [ bus_7180_115kv] */
  7181,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,0.97961, -45.2696,1.10000,0.90000,1.10000,0.90000 /* [ bus_7181_115kv] */
  7182,'PATTISON 0  ', 115.0000,1,   7,   3,   1,0.98251, -44.4275,1.10000,0.90000,1.10000,0.90000 /* [ bus_7182_115kv] */
  7183,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,1.02410, -44.7002,1.10000,0.90000,1.10000,0.90000 /* [ bus_7183_115kv] */
  7184,'MISSOURI C~2', 230.0000,1,   7,   3,   1,1.01571, -33.6565,1.10000,0.90000,1.10000,0.90000 /* [ bus_7184_230kv] */
  7185,'MISSOURI C~3', 115.0000,1,   7,   3,   1,1.00488, -36.0705,1.10000,0.90000,1.10000,0.90000 /* [ bus_7185_115kv] */
  7186,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.02305, -31.7257,1.10000,0.90000,1.10000,0.90000 /* [ bus_7186_500kv] */
  7187,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,1.00569, -35.9432,1.10000,0.90000,1.10000,0.90000 /* [ bus_7187_230kv] */
  7188,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,0.99501, -40.9747,1.10000,0.90000,1.10000,0.90000 /* [ bus_7188_115kv] */
  7189,'HOUSTON 4 3 ',  13.8000,2,   7,   3,   1,1.03000, -31.5730,1.10000,0.90000,1.10000,0.90000 /* [ bus_7189_13.8kv] */
  7190,'HOUSTON 4 4 ',  13.8000,2,   7,   3,   1,1.03000, -30.3345,1.10000,0.90000,1.10000,0.90000 /* [ bus_7190_13.8kv] */
  7191,'HOUSTON 4 5 ',  13.8000,1,   7,   3,   1,1.02305, -31.7257,1.10000,0.90000,1.10000,0.90000 /* [ bus_7191_13.8kv] */
  7192,'HOUSTON 4 6 ',  13.8000,2,   7,   3,   1,1.03000, -31.0346,1.10000,0.90000,1.10000,0.90000 /* [ bus_7192_13.8kv] */
  7193,'HOUSTON 4 7 ',  13.8000,2,   7,   3,   1,1.03000, -31.6217,1.10000,0.90000,1.10000,0.90000 /* [ bus_7193_13.8kv] */
  7194,'HOUSTON 4 8 ',  13.8000,2,   7,   3,   1,1.03000, -29.8369,1.10000,0.90000,1.10000,0.90000 /* [ bus_7194_13.8kv] */
  7195,'HOUSTON 4 9 ',  13.8000,2,   7,   3,   1,1.03000, -29.5367,1.10000,0.90000,1.10000,0.90000 /* [ bus_7195_13.8kv] */
  7196,'HOUSTON 4 10',  13.8000,2,   7,   3,   1,1.03000, -30.5505,1.10000,0.90000,1.10000,0.90000 /* [ bus_7196_13.8kv] */
  7197,'HOUSTON 4 11',  13.8000,2,   7,   3,   1,1.03000, -30.9723,1.10000,0.90000,1.10000,0.90000 /* [ bus_7197_13.8kv] */
  7198,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,1.02412, -45.0366,1.10000,0.90000,1.10000,0.90000 /* [ bus_7198_115kv] */
  7199,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.01886, -36.2515,1.10000,0.90000,1.10000,0.90000 /* [ bus_7199_500kv] */
  7200,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,1.00860, -40.6106,1.10000,0.90000,1.10000,0.90000 /* [ bus_7200_230kv] */
  7201,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,1.00776, -44.1981,1.10000,0.90000,1.10000,0.90000 /* [ bus_7201_115kv] */
  7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,0.98717, -47.5608,1.10000,0.90000,1.10000,0.90000 /* [ bus_7202_115kv] */
  7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,0.99377, -35.8790,1.10000,0.90000,1.10000,0.90000 /* [ bus_7203_115kv] */
  7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.02946, -28.2907,1.10000,0.90000,1.10000,0.90000 /* [ bus_7204_500kv] */
  7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.01917, -31.4889,1.10000,0.90000,1.10000,0.90000 /* [ bus_7205_230kv] */
  7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,1.01722, -35.5531,1.10000,0.90000,1.10000,0.90000 /* [ bus_7206_115kv] */
  7207,'BAYTOWN 1 3 ',  18.0000,1,   7,   4,   1,1.02946, -28.2907,1.10000,0.90000,1.10000,0.90000 /* [ bus_7207_18kv] */
  7208,'BAYTOWN 1 4 ',  18.0000,2,   7,   4,   1,1.04000, -27.1652,1.10000,0.90000,1.10000,0.90000 /* [ bus_7208_18kv] */
  7209,'BAYTOWN 1 5 ',  18.0000,2,   7,   4,   1,1.04000, -27.5123,1.10000,0.90000,1.10000,0.90000 /* [ bus_7209_18kv] */
  7210,'BAYTOWN 1 6 ',  18.0000,2,   7,   4,   1,1.04000, -26.2126,1.10000,0.90000,1.10000,0.90000 /* [ bus_7210_18kv] */
  7211,'BAYTOWN 1 7 ',  18.0000,2,   7,   4,   1,1.04000, -26.7972,1.10000,0.90000,1.10000,0.90000 /* [ bus_7211_18kv] */
  7212,'BAYTOWN 1 8 ',  18.0000,2,   7,   4,   1,1.04000, -25.8566,1.10000,0.90000,1.10000,0.90000 /* [ bus_7212_18kv] */
  7213,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,1.00199, -38.6090,1.10000,0.90000,1.10000,0.90000 /* [ bus_7213_115kv] */
  7214,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,0.98252, -41.9521,1.10000,0.90000,1.10000,0.90000 /* [ bus_7214_115kv] */
  7215,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,0.98487, -46.6168,1.10000,0.90000,1.10000,0.90000 /* [ bus_7215_115kv] */
  7216,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,0.98313, -43.6156,1.10000,0.90000,1.10000,0.90000 /* [ bus_7216_115kv] */
  7217,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,0.98610, -43.7311,1.10000,0.90000,1.10000,0.90000 /* [ bus_7217_115kv] */
  7218,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,0.98434, -48.0964,1.10000,0.90000,1.10000,0.90000 /* [ bus_7218_115kv] */
  7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,0.99935, -40.0347,1.10000,0.90000,1.10000,0.90000 /* [ bus_7219_115kv] */
  7220,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,0.98729, -43.6973,1.10000,0.90000,1.10000,0.90000 /* [ bus_7220_115kv] */
  7221,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,0.98638, -43.3873,1.10000,0.90000,1.10000,0.90000 /* [ bus_7221_115kv] */
  7222,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,0.98437, -42.0932,1.10000,0.90000,1.10000,0.90000 /* [ bus_7222_115kv] */
  7223,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,0.99098, -43.9295,1.10000,0.90000,1.10000,0.90000 /* [ bus_7223_115kv] */
  7224,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,0.98478, -43.8870,1.10000,0.90000,1.10000,0.90000 /* [ bus_7224_115kv] */
  7225,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,0.98190, -45.7830,1.10000,0.90000,1.10000,0.90000 /* [ bus_7225_115kv] */
  7226,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,0.99200, -42.9704,1.10000,0.90000,1.10000,0.90000 /* [ bus_7226_115kv] */
  7227,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.02224, -33.7974,1.10000,0.90000,1.10000,0.90000 /* [ bus_7227_500kv] */
  7228,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,1.00569, -38.1178,1.10000,0.90000,1.10000,0.90000 /* [ bus_7228_230kv] */
  7229,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,0.99915, -40.5840,1.10000,0.90000,1.10000,0.90000 /* [ bus_7229_115kv] */
  7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,1.00442, -41.9676,1.10000,0.90000,1.10000,0.90000 /* [ bus_7230_115kv] */
  7231,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,0.99161, -38.7841,1.10000,0.90000,1.10000,0.90000 /* [ bus_7231_115kv] */
  7232,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,1.01699, -37.8744,1.10000,0.90000,1.10000,0.90000 /* [ bus_7232_115kv] */
  7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,0.98478, -47.6249,1.10000,0.90000,1.10000,0.90000 /* [ bus_7233_115kv] */
  7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,0.99166, -45.7943,1.10000,0.90000,1.10000,0.90000 /* [ bus_7234_115kv] */
  7235,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,1.02378, -46.8262,1.10000,0.90000,1.10000,0.90000 /* [ bus_7235_115kv] */
  7236,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,1.02380, -46.0153,1.10000,0.90000,1.10000,0.90000 /* [ bus_7236_115kv] */
  7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,0.98237, -42.3293,1.10000,0.90000,1.10000,0.90000 /* [ bus_7237_115kv] */
  7238,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,1.01300, -40.6323,1.10000,0.90000,1.10000,0.90000 /* [ bus_7238_115kv] */
  7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,0.99283, -39.3445,1.10000,0.90000,1.10000,0.90000 /* [ bus_7239_115kv] */
  7240,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,0.99529, -43.7702,1.10000,0.90000,1.10000,0.90000 /* [ bus_7240_115kv] */
  7241,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,0.98250, -44.4335,1.10000,0.90000,1.10000,0.90000 /* [ bus_7241_115kv] */
  7242,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,0.98367, -44.7801,1.10000,0.90000,1.10000,0.90000 /* [ bus_7242_115kv] */
  7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,0.98984, -42.5330,1.10000,0.90000,1.10000,0.90000 /* [ bus_7243_115kv] */
  7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,0.98696, -40.6247,1.10000,0.90000,1.10000,0.90000 /* [ bus_7244_115kv] */
  7245,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,0.99230, -46.0280,1.10000,0.90000,1.10000,0.90000 /* [ bus_7245_115kv] */
  7246,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.97669, -46.0757,1.10000,0.90000,1.10000,0.90000 /* [ bus_7246_115kv] */
  7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,0.99344, -36.6296,1.10000,0.90000,1.10000,0.90000 /* [ bus_7247_115kv] */
  7248,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,0.98074, -44.5689,1.10000,0.90000,1.10000,0.90000 /* [ bus_7248_115kv] */
  7249,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,0.98339, -43.5939,1.10000,0.90000,1.10000,0.90000 /* [ bus_7249_115kv] */
  7250,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,0.99462, -42.7017,1.10000,0.90000,1.10000,0.90000 /* [ bus_7250_115kv] */
  7251,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,0.99126, -47.4313,1.10000,0.90000,1.10000,0.90000 /* [ bus_7251_115kv] */
  7252,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,1.01607, -32.5391,1.10000,0.90000,1.10000,0.90000 /* [ bus_7252_230kv] */
  7253,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,1.00091, -35.8616,1.10000,0.90000,1.10000,0.90000 /* [ bus_7253_115kv] */
  7254,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,1.01352, -47.9228,1.10000,0.90000,1.10000,0.90000 /* [ bus_7254_115kv] */
  7255,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,0.99258, -41.6119,1.10000,0.90000,1.10000,0.90000 /* [ bus_7255_115kv] */
  7256,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,0.98813, -42.8007,1.10000,0.90000,1.10000,0.90000 /* [ bus_7256_115kv] */
  7257,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,0.98393, -40.4608,1.10000,0.90000,1.10000,0.90000 /* [ bus_7257_115kv] */
  7258,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,0.98788, -42.6960,1.10000,0.90000,1.10000,0.90000 /* [ bus_7258_115kv] */
  7259,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,0.99648, -41.8778,1.10000,0.90000,1.10000,0.90000 /* [ bus_7259_115kv] */
  7260,'CHANNELVI~15', 115.0000,1,   7,   4,   1,0.99159, -40.3407,1.10000,0.90000,1.10000,0.90000 /* [ bus_7260_115kv] */
  7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.02401, -27.9598,1.10000,0.90000,1.10000,0.90000 /* [ bus_7261_230kv] */
  7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,1.02862, -30.0700,1.10000,0.90000,1.10000,0.90000 /* [ bus_7262_115kv] */
  7263,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.01737, -28.6286,1.10000,0.90000,1.10000,0.90000 /* [ bus_7263_500kv] */
  7264,'PASADENA 3 1', 230.0000,1,   7,   4,   1,1.01138, -31.6174,1.10000,0.90000,1.10000,0.90000 /* [ bus_7264_230kv] */
  7265,'PASADENA 3 2', 115.0000,1,   7,   4,   1,0.99731, -37.0776,1.10000,0.90000,1.10000,0.90000 /* [ bus_7265_115kv] */
  7266,'PASADENA 3 3',  13.8000,2,   7,   4,   1,1.01000, -27.3119,1.10000,0.90000,1.10000,0.90000 /* [ bus_7266_13.8kv] */
  7267,'PASADENA 3 4',  13.8000,2,   7,   4,   1,1.01000, -26.3586,1.10000,0.90000,1.10000,0.90000 /* [ bus_7267_13.8kv] */
  7268,'PASADENA 3 5',  13.8000,2,   7,   4,   1,1.01000, -27.9155,1.10000,0.90000,1.10000,0.90000 /* [ bus_7268_13.8kv] */
  7269,'PASADENA 3 6',  13.8000,2,   7,   4,   1,1.01000, -26.5871,1.10000,0.90000,1.10000,0.90000 /* [ bus_7269_13.8kv] */
  7270,'PASADENA 3 7',  13.8000,2,   7,   4,   1,1.01000, -27.4059,1.10000,0.90000,1.10000,0.90000 /* [ bus_7270_13.8kv] */
  7271,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,0.98893, -44.9461,1.10000,0.90000,1.10000,0.90000 /* [ bus_7271_115kv] */
  7272,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,0.98635, -41.9242,1.10000,0.90000,1.10000,0.90000 /* [ bus_7272_115kv] */
  7273,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,1.02395, -38.6054,1.10000,0.90000,1.10000,0.90000 /* [ bus_7273_115kv] */
  7274,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.02144, -28.4767,1.10000,0.90000,1.10000,0.90000 /* [ bus_7274_230kv] */
  7275,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.01912, -29.9688,1.10000,0.90000,1.10000,0.90000 /* [ bus_7275_115kv] */
  7276,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,1.00690, -44.2732,1.10000,0.90000,1.10000,0.90000 /* [ bus_7276_115kv] */
  7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.02990, -34.2437,1.10000,0.90000,1.10000,0.90000 /* [ bus_7277_115kv] */
  7278,'MONT BELVI~1', 230.0000,1,   7,   4,   1,1.00576, -34.2115,1.10000,0.90000,1.10000,0.90000 /* [ bus_7278_230kv] */
  7279,'MONT BELVI~2', 115.0000,1,   7,   4,   1,1.00420, -37.0904,1.10000,0.90000,1.10000,0.90000 /* [ bus_7279_115kv] */
  7280,'MONT BELVI~3',  13.8000,1,   7,   4,   1,1.00576, -34.2115,1.10000,0.90000,1.10000,0.90000 /* [ bus_7280_13.8kv] */
  7281,'MONT BELVI~4',  13.8000,1,   7,   4,   1,1.00576, -34.2115,1.10000,0.90000,1.10000,0.90000 /* [ bus_7281_13.8kv] */
  7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,1.01444, -32.3109,1.10000,0.90000,1.10000,0.90000 /* [ bus_7282_230kv] */
  7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,0.99775, -37.0169,1.10000,0.90000,1.10000,0.90000 /* [ bus_7283_115kv] */
  7284,'BAYTOWN 3 2 ',  13.2000,1,   7,   4,   1,1.01444, -32.3109,1.10000,0.90000,1.10000,0.90000 /* [ bus_7284_13.2kv] */
  7285,'BAYTOWN 3 3 ',  13.2000,2,   7,   4,   1,1.01456, -31.2528,1.10000,0.90000,1.10000,0.90000 /* [ bus_7285_13.2kv] */
  7286,'BAYTOWN 3 4 ',  13.2000,2,   7,   4,   1,1.01467, -29.8757,1.10000,0.90000,1.10000,0.90000 /* [ bus_7286_13.2kv] */
  7287,'BAYTOWN 3 5 ',  13.2000,2,   7,   4,   1,1.01444, -30.2026,1.10000,0.90000,1.10000,0.90000 /* [ bus_7287_13.2kv] */
  7288,'BAYTOWN 3 6 ',  13.2000,2,   7,   4,   1,1.01464, -30.0659,1.10000,0.90000,1.10000,0.90000 /* [ bus_7288_13.2kv] */
  7289,'BAYTOWN 3 7 ',  13.2000,2,   7,   4,   1,1.01466, -30.6370,1.10000,0.90000,1.10000,0.90000 /* [ bus_7289_13.2kv] */
  7290,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.98122, -46.7125,1.10000,0.90000,1.10000,0.90000 /* [ bus_7290_115kv] */
  7291,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.96997, -45.7430,1.10000,0.90000,1.10000,0.90000 /* [ bus_7291_115kv] */
  7292,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,0.99641, -42.9303,1.10000,0.90000,1.10000,0.90000 /* [ bus_7292_115kv] */
  7293,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,0.99898, -37.8634,1.10000,0.90000,1.10000,0.90000 /* [ bus_7293_115kv] */
  7294,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,1.02044, -36.8256,1.10000,0.90000,1.10000,0.90000 /* [ bus_7294_115kv] */
  7295,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,0.98222, -44.8822,1.10000,0.90000,1.10000,0.90000 /* [ bus_7295_115kv] */
  7296,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,0.97810, -45.1489,1.10000,0.90000,1.10000,0.90000 /* [ bus_7296_115kv] */
  7297,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,0.98112, -43.0215,1.10000,0.90000,1.10000,0.90000 /* [ bus_7297_115kv] */
  7298,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,0.98390, -44.4287,1.10000,0.90000,1.10000,0.90000 /* [ bus_7298_115kv] */
  7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,0.98712, -40.6977,1.10000,0.90000,1.10000,0.90000 /* [ bus_7299_115kv] */
  7300,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,1.02379, -47.2915,1.10000,0.90000,1.10000,0.90000 /* [ bus_7300_115kv] */
  7301,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,0.98112, -40.6570,1.10000,0.90000,1.10000,0.90000 /* [ bus_7301_115kv] */
  7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.00889, -32.8985,1.10000,0.90000,1.10000,0.90000 /* [ bus_7302_115kv] */
  7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,1.01920, -33.1929,1.10000,0.90000,1.10000,0.90000 /* [ bus_7303_115kv] */
  7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.02868, -27.2978,1.10000,0.90000,1.10000,0.90000 /* [ bus_7304_500kv] */
  7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.02139, -31.3486,1.10000,0.90000,1.10000,0.90000 /* [ bus_7305_230kv] */
  7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,1.00810, -36.3137,1.10000,0.90000,1.10000,0.90000 /* [ bus_7306_115kv] */
  7307,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,1.04000, -26.1847,1.10000,0.90000,1.10000,0.90000 /* [ bus_7307_24kv] */
  7308,'WHARTON 1 4 ',  24.0000,2,   7,   1,   1,1.04000, -26.2365,1.10000,0.90000,1.10000,0.90000 /* [ bus_7308_24kv] */
  7309,'WHARTON 1 5 ',  24.0000,1,   7,   1,   1,1.02868, -27.2978,1.10000,0.90000,1.10000,0.90000 /* [ bus_7309_24kv] */
  7310,'WHARTON 1 6 ',  24.0000,2,   7,   1,   1,1.04000, -25.3419,1.10000,0.90000,1.10000,0.90000 /* [ bus_7310_24kv] */
  7311,'WHARTON 1 7 ',  24.0000,2,   7,   1,   1,1.04000, -26.0941,1.10000,0.90000,1.10000,0.90000 /* [ bus_7311_24kv] */
  7312,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.02153, -30.8160,1.10000,0.90000,1.10000,0.90000 /* [ bus_7312_230kv] */
  7313,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,1.00326, -34.8697,1.10000,0.90000,1.10000,0.90000 /* [ bus_7313_115kv] */
  7314,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.97978, -43.6102,1.10000,0.90000,1.10000,0.90000 /* [ bus_7314_115kv] */
  7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,1.00506, -44.6276,1.10000,0.90000,1.10000,0.90000 /* [ bus_7315_115kv] */
  7316,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,0.98280, -42.2631,1.10000,0.90000,1.10000,0.90000 /* [ bus_7316_115kv] */
  7317,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,0.99010, -38.7639,1.10000,0.90000,1.10000,0.90000 /* [ bus_7317_115kv] */
  7318,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,0.97804, -42.2325,1.10000,0.90000,1.10000,0.90000 /* [ bus_7318_115kv] */
  7319,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,0.98339, -44.8253,1.10000,0.90000,1.10000,0.90000 /* [ bus_7319_115kv] */
  7320,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.02799, -26.4882,1.10000,0.90000,1.10000,0.90000 /* [ bus_7320_500kv] */
  7321,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.02375, -29.2541,1.10000,0.90000,1.10000,0.90000 /* [ bus_7321_230kv] */
  7322,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,1.01182, -33.1766,1.10000,0.90000,1.10000,0.90000 /* [ bus_7322_115kv] */
  7323,'FREEPORT 1 3',  13.8000,2,   7,   2,   1,1.02000, -25.0289,1.10000,0.90000,1.10000,0.90000 /* [ bus_7323_13.8kv] */
  7324,'FREEPORT 1 4',  13.8000,2,   7,   2,   1,1.02000, -24.5213,1.10000,0.90000,1.10000,0.90000 /* [ bus_7324_13.8kv] */
  7325,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.02000, -24.5114,1.10000,0.90000,1.10000,0.90000 /* [ bus_7325_13.8kv] */
  7326,'FREEPORT 1 6',  13.8000,2,   7,   2,   1,1.02000, -25.5216,1.10000,0.90000,1.10000,0.90000 /* [ bus_7326_13.8kv] */
  7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.02282, -31.5041,1.10000,0.90000,1.10000,0.90000 /* [ bus_7327_230kv] */
  7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,1.01563, -33.1972,1.10000,0.90000,1.10000,0.90000 /* [ bus_7328_115kv] */
  7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.04000, -28.8857,1.10000,0.90000,1.10000,0.90000 /* [ bus_7329_13.8kv] */
  7330,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,0.98660, -43.5398,1.10000,0.90000,1.10000,0.90000 /* [ bus_7330_115kv] */
  7331,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.01002, -31.4988,1.10000,0.90000,1.10000,0.90000 /* [ bus_7331_500kv] */
  7332,'PASADENA 1 1', 230.0000,1,   7,   4,   1,1.00450, -33.9547,1.10000,0.90000,1.10000,0.90000 /* [ bus_7332_230kv] */
  7333,'PASADENA 1 2', 115.0000,1,   7,   4,   1,0.99167, -39.6456,1.10000,0.90000,1.10000,0.90000 /* [ bus_7333_115kv] */
  7334,'PASADENA 1 3',  20.0000,1,   7,   4,   1,1.01002, -31.4988,1.10000,0.90000,1.10000,0.90000 /* [ bus_7334_20kv] */
  7335,'PASADENA 1 4',  20.0000,2,   7,   4,   1,1.04000, -30.8396,1.10000,0.90000,1.10000,0.90000 /* [ bus_7335_20kv] */
  7336,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,0.99707, -41.8330,1.10000,0.90000,1.10000,0.90000 /* [ bus_7336_115kv] */
  7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,1.01167, -35.1326,1.10000,0.90000,1.10000,0.90000 /* [ bus_7337_115kv] */
  7338,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,0.98476, -42.1743,1.10000,0.90000,1.10000,0.90000 /* [ bus_7338_115kv] */
  7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,1.00052, -35.2841,1.10000,0.90000,1.10000,0.90000 /* [ bus_7339_115kv] */
  7340,'SEALY 0     ', 115.0000,1,   7,   3,   1,0.97921, -44.5855,1.10000,0.90000,1.10000,0.90000 /* [ bus_7340_115kv] */
  7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.01860, -31.4535,1.10000,0.90000,1.10000,0.90000 /* [ bus_7341_500kv] */
  7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,1.00469, -37.1002,1.10000,0.90000,1.10000,0.90000 /* [ bus_7342_230kv] */
  7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.97769, -42.2212,1.10000,0.90000,1.10000,0.90000 /* [ bus_7343_115kv] */
  7344,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.97797, -45.0545,1.10000,0.90000,1.10000,0.90000 /* [ bus_7344_115kv] */
  7345,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,0.98618, -41.5344,1.10000,0.90000,1.10000,0.90000 /* [ bus_7345_115kv] */
  7346,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.03169, -30.0675,1.10000,0.90000,1.10000,0.90000 /* [ bus_7346_500kv] */
  7347,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.01890, -33.0580,1.10000,0.90000,1.10000,0.90000 /* [ bus_7347_230kv] */
  7348,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,1.00913, -36.5693,1.10000,0.90000,1.10000,0.90000 /* [ bus_7348_115kv] */
  7349,'THOMPSONS 3 ',  13.8000,2,   7,   3,   1,1.04000, -29.1304,1.10000,0.90000,1.10000,0.90000 /* [ bus_7349_13.8kv] */
  7350,'THOMPSONS 4 ',  13.8000,2,   7,   3,   1,1.04000, -27.8189,1.10000,0.90000,1.10000,0.90000 /* [ bus_7350_13.8kv] */
  7351,'THOMPSONS 5 ',  13.8000,2,   7,   3,   1,1.04000, -27.0849,1.10000,0.90000,1.10000,0.90000 /* [ bus_7351_13.8kv] */
  7352,'THOMPSONS 6 ',  13.8000,2,   7,   3,   1,1.04000, -27.3026,1.10000,0.90000,1.10000,0.90000 /* [ bus_7352_13.8kv] */
  7353,'THOMPSONS 7 ',  13.8000,2,   7,   3,   1,1.04000, -28.1405,1.10000,0.90000,1.10000,0.90000 /* [ bus_7353_13.8kv] */
  7354,'THOMPSONS 8 ',  13.8000,2,   7,   3,   1,1.04000, -28.9929,1.10000,0.90000,1.10000,0.90000 /* [ bus_7354_13.8kv] */
  7355,'THOMPSONS 9 ',  13.8000,2,   7,   3,   1,1.04000, -28.9832,1.10000,0.90000,1.10000,0.90000 /* [ bus_7355_13.8kv] */
  7356,'THOMPSONS 10',  13.8000,2,   7,   3,   1,1.04000, -29.0980,1.10000,0.90000,1.10000,0.90000 /* [ bus_7356_13.8kv] */
  7357,'THOMPSONS 11',  13.8000,2,   7,   3,   1,1.04000, -29.7209,1.10000,0.90000,1.10000,0.90000 /* [ bus_7357_13.8kv] */
  7358,'THOMPSONS 12',  13.8000,2,   7,   3,   1,1.04000, -27.5132,1.10000,0.90000,1.10000,0.90000 /* [ bus_7358_13.8kv] */
  7359,'THOMPSONS 13',  13.8000,2,   7,   3,   1,1.04000, -28.9845,1.10000,0.90000,1.10000,0.90000 /* [ bus_7359_13.8kv] */
  7360,'THOMPSONS 14',  13.8000,2,   7,   3,   1,1.04000, -28.2530,1.10000,0.90000,1.10000,0.90000 /* [ bus_7360_13.8kv] */
  7361,'THOMPSONS 15',  13.8000,2,   7,   3,   1,1.04000, -28.7210,1.10000,0.90000,1.10000,0.90000 /* [ bus_7361_13.8kv] */
  7362,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,0.98164, -44.1626,1.10000,0.90000,1.10000,0.90000 /* [ bus_7362_115kv] */
  7363,'GALVESTON ~4', 115.0000,1,   7,   2,   1,0.99775, -38.1398,1.10000,0.90000,1.10000,0.90000 /* [ bus_7363_115kv] */
  7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,0.98191, -42.3591,1.10000,0.90000,1.10000,0.90000 /* [ bus_7364_115kv] */
  7365,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,0.98711, -43.3580,1.10000,0.90000,1.10000,0.90000 /* [ bus_7365_115kv] */
  7366,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.01805, -29.7419,1.10000,0.90000,1.10000,0.90000 /* [ bus_7366_500kv] */
  7367,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,1.00645, -34.2918,1.10000,0.90000,1.10000,0.90000 /* [ bus_7367_230kv] */
  7368,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,0.99580, -39.1068,1.10000,0.90000,1.10000,0.90000 /* [ bus_7368_115kv] */
  7369,'CHANNELVIE~8',  18.0000,2,   7,   4,   1,1.04000, -27.8792,1.10000,0.90000,1.10000,0.90000 /* [ bus_7369_18kv] */
  7370,'CHANNELVIE~9',  18.0000,2,   7,   4,   1,1.04000, -27.3704,1.10000,0.90000,1.10000,0.90000 /* [ bus_7370_18kv] */
  7371,'CHANNELVI~10',  18.0000,2,   7,   4,   1,1.04000, -27.7833,1.10000,0.90000,1.10000,0.90000 /* [ bus_7371_18kv] */
  7372,'CHANNELVI~11',  18.0000,2,   7,   4,   1,1.04000, -27.9252,1.10000,0.90000,1.10000,0.90000 /* [ bus_7372_18kv] */
  7373,'CHANNELVI~12',  18.0000,2,   7,   4,   1,1.04000, -29.0650,1.10000,0.90000,1.10000,0.90000 /* [ bus_7373_18kv] */
  7374,'CHANNELVI~13',  18.0000,2,   7,   4,   1,1.04000, -28.2807,1.10000,0.90000,1.10000,0.90000 /* [ bus_7374_18kv] */
  7375,'CHANNELVI~14',  18.0000,2,   7,   4,   1,1.04000, -27.0703,1.10000,0.90000,1.10000,0.90000 /* [ bus_7375_18kv] */
  7376,'CHANNELVIE~3',  18.0000,2,   7,   4,   1,1.04000, -27.2759,1.10000,0.90000,1.10000,0.90000 /* [ bus_7376_18kv] */
  7377,'CHANNELVIE~4',  18.0000,2,   7,   4,   1,1.04000, -27.8753,1.10000,0.90000,1.10000,0.90000 /* [ bus_7377_18kv] */
  7378,'CHANNELVIE~5',  18.0000,2,   7,   4,   1,1.04000, -27.3906,1.10000,0.90000,1.10000,0.90000 /* [ bus_7378_18kv] */
  7379,'CHANNELVIE~6',  18.0000,2,   7,   4,   1,1.04000, -27.5703,1.10000,0.90000,1.10000,0.90000 /* [ bus_7379_18kv] */
  7380,'FREEPORT 3 0', 115.0000,1,   7,   2,   1,1.00377, -34.5458,1.10000,0.90000,1.10000,0.90000 /* [ bus_7380_115kv] */
  7381,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,0.98882, -44.1674,1.10000,0.90000,1.10000,0.90000 /* [ bus_7381_115kv] */
  7382,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,0.98207, -42.6880,1.10000,0.90000,1.10000,0.90000 /* [ bus_7382_115kv] */
  7383,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,0.99124, -38.8617,1.10000,0.90000,1.10000,0.90000 /* [ bus_7383_115kv] */
  7384,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,0.98279, -43.6641,1.10000,0.90000,1.10000,0.90000 /* [ bus_7384_115kv] */
  7385,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,0.98449, -45.0371,1.10000,0.90000,1.10000,0.90000 /* [ bus_7385_115kv] */
  7386,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,0.98801, -43.7994,1.10000,0.90000,1.10000,0.90000 /* [ bus_7386_115kv] */
  7387,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,0.97622, -44.0689,1.10000,0.90000,1.10000,0.90000 /* [ bus_7387_115kv] */
  7388,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,0.99027, -44.5326,1.10000,0.90000,1.10000,0.90000 /* [ bus_7388_115kv] */
  7389,'WILLIS 1 0  ', 500.0000,3,   7,   5,   1,1.04000, -43.2950,1.10000,0.90000,1.10000,0.90000 /* [ bus_7389_500kv] */
  7390,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,1.02577, -44.3862,1.10000,0.90000,1.10000,0.90000 /* [ bus_7390_230kv] */
  7391,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,1.00772, -45.8208,1.10000,0.90000,1.10000,0.90000 /* [ bus_7391_115kv] */
  7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,1.00151, -38.9638,1.10000,0.90000,1.10000,0.90000 /* [ bus_7392_115kv] */
  7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,1.00000, -35.2141,1.10000,0.90000,1.10000,0.90000 /* [ bus_7393_115kv] */
  7394,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,0.97966, -42.8955,1.10000,0.90000,1.10000,0.90000 /* [ bus_7394_115kv] */
  7395,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,0.98922, -44.6208,1.10000,0.90000,1.10000,0.90000 /* [ bus_7395_115kv] */
  7396,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,0.98352, -43.6456,1.10000,0.90000,1.10000,0.90000 /* [ bus_7396_115kv] */
  7397,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,1.01278, -43.8855,1.10000,0.90000,1.10000,0.90000 /* [ bus_7397_115kv] */
  7398,'PASADENA 5 0', 115.0000,1,   7,   4,   1,0.99302, -39.9806,1.10000,0.90000,1.10000,0.90000 /* [ bus_7398_115kv] */
  7399,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,0.99092, -42.2797,1.10000,0.90000,1.10000,0.90000 /* [ bus_7399_115kv] */
  7400,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.00000, -30.4741,1.10000,0.90000,1.10000,0.90000 /* [ bus_7400_500kv] */
  7401,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,1.00296, -33.5802,1.10000,0.90000,1.10000,0.90000 /* [ bus_7401_230kv] */
  7402,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,0.99693, -38.3625,1.10000,0.90000,1.10000,0.90000 /* [ bus_7402_115kv] */
  7403,'PASADENA 4 0', 115.0000,1,   7,   4,   1,0.99306, -39.6067,1.10000,0.90000,1.10000,0.90000 /* [ bus_7403_115kv] */
  7404,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,0.98027, -45.6179,1.10000,0.90000,1.10000,0.90000 /* [ bus_7404_115kv] */
  7405,'GALVESTON ~3', 115.0000,1,   7,   2,   1,1.00891, -37.9117,1.10000,0.90000,1.10000,0.90000 /* [ bus_7405_115kv] */
  7406,'POINT COMF~1', 500.0000,2,   7,   6,   1,1.04000, -26.8863,1.10000,0.90000,1.10000,0.90000 /* [ bus_7406_500kv] */
  7407,'POINT COMF~2', 230.0000,1,   7,   6,   1,1.03394, -27.5885,1.10000,0.90000,1.10000,0.90000 /* [ bus_7407_230kv] */
  7408,'POINT COMF~3', 115.0000,1,   7,   6,   1,1.01495, -30.9407,1.10000,0.90000,1.10000,0.90000 /* [ bus_7408_115kv] */
  7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,1.00278, -37.8349,1.10000,0.90000,1.10000,0.90000 /* [ bus_7409_230kv] */
  7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,0.98678, -42.7169,1.10000,0.90000,1.10000,0.90000 /* [ bus_7410_115kv] */
  7411,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,0.98835, -46.6761,1.10000,0.90000,1.10000,0.90000 /* [ bus_7411_115kv] */
  7412,'DANBURY 0   ', 115.0000,1,   7,   2,   1,0.99521, -37.4297,1.10000,0.90000,1.10000,0.90000 /* [ bus_7412_115kv] */
  7413,'WHARTON 2 0 ', 115.0000,1,   7,   1,   1,0.99986, -38.5281,1.10000,0.90000,1.10000,0.90000 /* [ bus_7413_115kv] */
  7414,'VICTORIA 1 0', 500.0000,1,   7,   6,   1,1.03712, -28.9088,1.10000,0.90000,1.10000,0.90000 /* [ bus_7414_500kv] */
  7415,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.02993, -28.7012,1.10000,0.90000,1.10000,0.90000 /* [ bus_7415_230kv] */
  7416,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,1.02244, -31.0948,1.10000,0.90000,1.10000,0.90000 /* [ bus_7416_115kv] */
  7417,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,0.99874, -43.4008,1.10000,0.90000,1.10000,0.90000 /* [ bus_7417_115kv] */
  7418,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,0.99914, -42.9286,1.10000,0.90000,1.10000,0.90000 /* [ bus_7418_115kv] */
  7419,'LA PORTE 0  ', 115.0000,2,   7,   4,   1,1.00000, -37.8984,1.10000,0.90000,1.10000,0.90000 /* [ bus_7419_115kv] */
  7420,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,1.00385, -42.2034,1.10000,0.90000,1.10000,0.90000 /* [ bus_7420_230kv] */
  7421,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,0.98815, -46.7897,1.10000,0.90000,1.10000,0.90000 /* [ bus_7421_115kv] */
  7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.04000, -27.3915,1.10000,0.90000,1.10000,0.90000 /* [ bus_7422_500kv] */
  7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.01820, -32.1856,1.10000,0.90000,1.10000,0.90000 /* [ bus_7423_230kv] */
  7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,0.99906, -37.0526,1.10000,0.90000,1.10000,0.90000 /* [ bus_7424_115kv] */
  7425,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,0.98204, -45.8663,1.10000,0.90000,1.10000,0.90000 /* [ bus_7425_115kv] */
  7426,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,0.99200, -34.8975,1.10000,0.90000,1.10000,0.90000 /* [ bus_7426_115kv] */
  7427,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,0.98023, -45.2836,1.10000,0.90000,1.10000,0.90000 /* [ bus_7427_115kv] */
  7428,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.04000, -29.1715,1.10000,0.90000,1.10000,0.90000 /* [ bus_7428_500kv] */
  7429,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.02762, -30.1372,1.10000,0.90000,1.10000,0.90000 /* [ bus_7429_230kv] */
  7430,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,1.00685, -34.2407,1.10000,0.90000,1.10000,0.90000 /* [ bus_7430_115kv] */
  7431,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,0.99053, -46.0101,1.10000,0.90000,1.10000,0.90000 /* [ bus_7431_115kv] */
  7432,'MADISONVIL~1', 115.0000,1,   7,   5,   1,0.99968, -62.1514,1.10000,0.90000,1.10000,0.90000 /* [ bus_7432_115kv] */
  8001,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,1.01264, -58.6030,1.10000,0.90000,1.10000,0.90000 /* [ bus_8001_115kv] */
  8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.01405, -72.2616,1.10000,0.90000,1.10000,0.90000 /* [ bus_8002_115kv] */
  8003,'CENTERVILL~1', 115.0000,1,   8,   7,   1,1.01883, -60.6167,1.10000,0.90000,1.10000,0.90000 /* [ bus_8003_115kv] */
  8004,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,1.02351, -61.6225,1.10000,0.90000,1.10000,0.90000 /* [ bus_8004_230kv] */
  8005,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,1.02671, -62.8063,1.10000,0.90000,1.10000,0.90000 /* [ bus_8005_115kv] */
  8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.02509, -69.1436,1.10000,0.90000,1.10000,0.90000 /* [ bus_8006_115kv] */
  8007,'BULLARD 0   ', 115.0000,1,   8,   8,   1,1.00960, -69.9361,1.10000,0.90000,1.10000,0.90000 /* [ bus_8007_115kv] */
  8008,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,0.98695, -72.6199,1.10000,0.90000,1.10000,0.90000 /* [ bus_8008_115kv] */
  8009,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,0.99069, -48.9198,1.10000,0.90000,1.10000,0.90000 /* [ bus_8009_115kv] */
  8010,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,1.01112, -56.8531,1.10000,0.90000,1.10000,0.90000 /* [ bus_8010_115kv] */
  8011,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,1.00113, -61.9558,1.10000,0.90000,1.10000,0.90000 /* [ bus_8011_115kv] */
  8012,'ANDERSON 0  ', 115.0000,1,   8,   7,   1,1.00806, -49.0560,1.10000,0.90000,1.10000,0.90000 /* [ bus_8012_115kv] */
  8013,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,1.00528, -73.4704,1.10000,0.90000,1.10000,0.90000 /* [ bus_8013_115kv] */
  8014,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,0.99143, -66.7906,1.10000,0.90000,1.10000,0.90000 /* [ bus_8014_115kv] */
  8015,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,1.00518, -67.0419,1.10000,0.90000,1.10000,0.90000 /* [ bus_8015_115kv] */
  8016,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,1.00947, -54.0445,1.10000,0.90000,1.10000,0.90000 /* [ bus_8016_115kv] */
  8017,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,1.00185, -69.9849,1.10000,0.90000,1.10000,0.90000 /* [ bus_8017_115kv] */
  8018,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,1.02017, -66.0124,1.10000,0.90000,1.10000,0.90000 /* [ bus_8018_230kv] */
  8019,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,1.02749, -70.2094,1.10000,0.90000,1.10000,0.90000 /* [ bus_8019_115kv] */
  8020,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,0.99201, -71.9818,1.10000,0.90000,1.10000,0.90000 /* [ bus_8020_115kv] */
  8021,'GARRISON 0  ', 115.0000,1,   8,   8,   1,1.01720, -66.2264,1.10000,0.90000,1.10000,0.90000 /* [ bus_8021_115kv] */
  8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.02257, -67.3075,1.10000,0.90000,1.10000,0.90000 /* [ bus_8022_115kv] */
  8023,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,1.01984, -64.0695,1.10000,0.90000,1.10000,0.90000 /* [ bus_8023_115kv] */
  8024,'LUFKIN 1 1  ',  13.8000,2,   8,   8,   1,1.02160, -60.6559,1.10000,0.90000,1.10000,0.90000 /* [ bus_8024_13.8kv] */
  8025,'PALESTINE ~1', 115.0000,1,   8,   8,   1,1.02337, -69.0069,1.10000,0.90000,1.10000,0.90000 /* [ bus_8025_115kv] */
  8026,'LINDALE 0   ', 115.0000,1,   8,   8,   1,0.99312, -73.8021,1.10000,0.90000,1.10000,0.90000 /* [ bus_8026_115kv] */
  8027,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,1.01768, -69.7872,1.10000,0.90000,1.10000,0.90000 /* [ bus_8027_115kv] */
  8028,'OVERTON 0   ', 115.0000,1,   8,   8,   1,1.00421, -73.3355,1.10000,0.90000,1.10000,0.90000 /* [ bus_8028_115kv] */
  8029,'GRAND SALI~1', 115.0000,1,   8,   8,   1,0.98886, -72.9403,1.10000,0.90000,1.10000,0.90000 /* [ bus_8029_115kv] */
  8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000 /* [ bus_8030_500kv] */
  8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.02125, -45.4644,1.10000,0.90000,1.10000,0.90000 /* [ bus_8031_230kv] */
  8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.01191, -48.7094,1.10000,0.90000,1.10000,0.90000 /* [ bus_8032_115kv] */
  8033,'SHIRO 3     ',  13.8000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000 /* [ bus_8033_13.8kv] */
  8034,'SHIRO 4     ',  13.8000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000 /* [ bus_8034_13.8kv] */
  8035,'SHIRO 5     ',  13.8000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000 /* [ bus_8035_13.8kv] */
  8036,'SHIRO 6     ',  13.8000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000 /* [ bus_8036_13.8kv] */
  8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,0.99380, -64.2943,1.10000,0.90000,1.10000,0.90000 /* [ bus_8037_115kv] */
  8038,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,0.99975, -65.8103,1.10000,0.90000,1.10000,0.90000 /* [ bus_8038_115kv] */
  8039,'VAN 0       ', 115.0000,1,   8,   8,   1,0.99894, -73.1342,1.10000,0.90000,1.10000,0.90000 /* [ bus_8039_115kv] */
  8040,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,0.99046, -69.2054,1.10000,0.90000,1.10000,0.90000 /* [ bus_8040_115kv] */
  8041,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,1.01694, -68.6815,1.10000,0.90000,1.10000,0.90000 /* [ bus_8041_115kv] */
  8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,0.99792, -67.4489,1.10000,0.90000,1.10000,0.90000 /* [ bus_8042_115kv] */
  8043,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.01464, -54.5322,1.10000,0.90000,1.10000,0.90000 /* [ bus_8043_500kv] */
  8044,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,1.01261, -56.8885,1.10000,0.90000,1.10000,0.90000 /* [ bus_8044_230kv] */
  8045,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,1.01015, -60.2398,1.10000,0.90000,1.10000,0.90000 /* [ bus_8045_115kv] */
  8046,'FAIRFIELD ~4',  18.0000,2,   8,   7,   1,1.01000, -54.1370,1.10000,0.90000,1.10000,0.90000 /* [ bus_8046_18kv] */
  8047,'FAIRFIELD ~5',  18.0000,1,   8,   7,   1,1.01464, -54.5322,1.10000,0.90000,1.10000,0.90000 /* [ bus_8047_18kv] */
  8048,'FAIRFIELD ~6',  18.0000,2,   8,   7,   1,1.04000, -53.8044,1.10000,0.90000,1.10000,0.90000 /* [ bus_8048_18kv] */
  8049,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.01000, -54.2657,1.10000,0.90000,1.10000,0.90000 /* [ bus_8049_18kv] */
  8050,'FAIRFIELD ~8',  18.0000,1,   8,   7,   1,1.01464, -54.5322,1.10000,0.90000,1.10000,0.90000 /* [ bus_8050_18kv] */
  8051,'FAIRFIELD ~9',  18.0000,1,   8,   7,   1,1.01464, -54.5322,1.10000,0.90000,1.10000,0.90000 /* [ bus_8051_18kv] */
  8052,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,1.01707, -71.1564,1.10000,0.90000,1.10000,0.90000 /* [ bus_8052_115kv] */
  8053,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,0.98804, -71.0809,1.10000,0.90000,1.10000,0.90000 /* [ bus_8053_115kv] */
  8054,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,0.99187, -67.4410,1.10000,0.90000,1.10000,0.90000 /* [ bus_8054_115kv] */
  8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.01738, -66.8355,1.10000,0.90000,1.10000,0.90000 /* [ bus_8055_115kv] */
  8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.02327, -71.8731,1.10000,0.90000,1.10000,0.90000 /* [ bus_8056_115kv] */
  8057,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.02456, -58.4682,1.10000,0.90000,1.10000,0.90000 /* [ bus_8057_500kv] */
  8058,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,1.01535, -57.8986,1.10000,0.90000,1.10000,0.90000 /* [ bus_8058_230kv] */
  8059,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,1.01090, -59.9466,1.10000,0.90000,1.10000,0.90000 /* [ bus_8059_115kv] */
  8060,'FAIRFIELD~13',  13.8000,1,   8,   7,   1,1.02456, -58.4682,1.10000,0.90000,1.10000,0.90000 /* [ bus_8060_13.8kv] */
  8061,'FAIRFIELD~14',  13.8000,1,   8,   7,   1,1.02456, -58.4682,1.10000,0.90000,1.10000,0.90000 /* [ bus_8061_13.8kv] */
  8062,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,1.02005, -63.1717,1.10000,0.90000,1.10000,0.90000 /* [ bus_8062_115kv] */
  8063,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,1.00178, -69.4561,1.10000,0.90000,1.10000,0.90000 /* [ bus_8063_115kv] */
  8064,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,1.00778, -60.5317,1.10000,0.90000,1.10000,0.90000 /* [ bus_8064_115kv] */
  8065,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,0.99806, -66.9889,1.10000,0.90000,1.10000,0.90000 /* [ bus_8065_115kv] */
  8066,'DIKE 0      ', 115.0000,1,   8,   8,   1,1.00120, -64.6576,1.10000,0.90000,1.10000,0.90000 /* [ bus_8066_115kv] */
  8067,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.01578, -49.9849,1.10000,0.90000,1.10000,0.90000 /* [ bus_8067_500kv] */
  8068,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,1.01448, -52.2127,1.10000,0.90000,1.10000,0.90000 /* [ bus_8068_230kv] */
  8069,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,1.01566, -53.9997,1.10000,0.90000,1.10000,0.90000 /* [ bus_8069_115kv] */
  8070,'JEWETT 1 3  ',  13.8000,1,   8,   7,   1,1.01578, -49.9849,1.10000,0.90000,1.10000,0.90000 /* [ bus_8070_13.8kv] */
  8071,'JEWETT 1 4  ',  13.8000,2,   8,   7,   1,1.00000, -48.3311,1.10000,0.90000,1.10000,0.90000 /* [ bus_8071_13.8kv] */
  8072,'PALESTINE ~2', 115.0000,1,   8,   8,   1,0.98738, -65.7103,1.10000,0.90000,1.10000,0.90000 /* [ bus_8072_115kv] */
  8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,0.99610, -72.7271,1.10000,0.90000,1.10000,0.90000 /* [ bus_8073_115kv] */
  8074,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.02975, -52.5720,1.10000,0.90000,1.10000,0.90000 /* [ bus_8074_500kv] */
  8075,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,1.02874, -55.9262,1.10000,0.90000,1.10000,0.90000 /* [ bus_8075_230kv] */
  8076,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,1.02539, -60.0143,1.10000,0.90000,1.10000,0.90000 /* [ bus_8076_115kv] */
  8077,'MT. ENTERP~4',  13.8000,2,   8,   8,   1,1.03000, -50.2064,1.10000,0.90000,1.10000,0.90000 /* [ bus_8077_13.8kv] */
  8078,'MT. ENTERP~5',  13.8000,2,   8,   8,   1,1.03000, -50.0795,1.10000,0.90000,1.10000,0.90000 /* [ bus_8078_13.8kv] */
  8079,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.03000, -50.6304,1.10000,0.90000,1.10000,0.90000 /* [ bus_8079_13.8kv] */
  8080,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.03000, -50.3359,1.10000,0.90000,1.10000,0.90000 /* [ bus_8080_13.8kv] */
  8081,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,0.99864, -72.3936,1.10000,0.90000,1.10000,0.90000 /* [ bus_8081_115kv] */
  8082,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.01565, -46.4637,1.10000,0.90000,1.10000,0.90000 /* [ bus_8082_500kv] */
  8083,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.01392, -49.0990,1.10000,0.90000,1.10000,0.90000 /* [ bus_8083_230kv] */
  8084,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,1.00404, -53.6442,1.10000,0.90000,1.10000,0.90000 /* [ bus_8084_161kv] */
  8085,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,1.00435, -54.2376,1.10000,0.90000,1.10000,0.90000 /* [ bus_8085_161kv] */
  8086,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,1.00598, -55.8154,1.10000,0.90000,1.10000,0.90000 /* [ bus_8086_115kv] */
  8087,'FRANKLIN 5  ',  18.0000,1,   8,   7,   1,1.01565, -46.4637,1.10000,0.90000,1.10000,0.90000 /* [ bus_8087_18kv] */
  8088,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.04000, -45.6189,1.10000,0.90000,1.10000,0.90000 /* [ bus_8088_18kv] */
  8089,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,1.02146, -71.3935,1.10000,0.90000,1.10000,0.90000 /* [ bus_8089_115kv] */
  8090,'ELKHART 0   ', 115.0000,1,   8,   7,   1,1.00938, -69.3470,1.10000,0.90000,1.10000,0.90000 /* [ bus_8090_115kv] */
  8091,'WORTHAM 0   ', 115.0000,1,   8,   7,   1,1.02531, -63.6111,1.10000,0.90000,1.10000,0.90000 /* [ bus_8091_115kv] */
  8092,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,0.99790, -68.3335,1.10000,0.90000,1.10000,0.90000 /* [ bus_8092_115kv] */
  8093,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,1.01476, -61.7350,1.10000,0.90000,1.10000,0.90000 /* [ bus_8093_115kv] */
  8094,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,0.99323, -48.2327,1.10000,0.90000,1.10000,0.90000 /* [ bus_8094_230kv] */
  8095,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,0.98194, -51.0917,1.10000,0.90000,1.10000,0.90000 /* [ bus_8095_115kv] */
  8096,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,0.99790, -71.0375,1.10000,0.90000,1.10000,0.90000 /* [ bus_8096_115kv] */
  8097,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,1.02647, -59.9228,1.10000,0.90000,1.10000,0.90000 /* [ bus_8097_230kv] */
  8098,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,1.02065, -63.3713,1.10000,0.90000,1.10000,0.90000 /* [ bus_8098_115kv] */
  8099,'CUSHING 1 2 ',  13.8000,2,   8,   8,   1,1.02581, -55.4053,1.10000,0.90000,1.10000,0.90000 /* [ bus_8099_13.8kv] */
  8100,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,1.01961, -71.2711,1.10000,0.90000,1.10000,0.90000 /* [ bus_8100_115kv] */
  8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,1.00189, -67.9136,1.10000,0.90000,1.10000,0.90000 /* [ bus_8101_115kv] */
  8102,'CALVERT 0   ', 115.0000,1,   8,   7,   1,0.99799, -51.3183,1.10000,0.90000,1.10000,0.90000 /* [ bus_8102_115kv] */
  8103,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,1.01157, -55.5681,1.10000,0.90000,1.10000,0.90000 /* [ bus_8103_115kv] */
  8104,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,1.00387, -49.3626,1.10000,0.90000,1.10000,0.90000 /* [ bus_8104_115kv] */
  8105,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.02035, -58.9553,1.10000,0.90000,1.10000,0.90000 /* [ bus_8105_230kv] */
  8106,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,1.00540, -62.6285,1.10000,0.90000,1.10000,0.90000 /* [ bus_8106_115kv] */
  8107,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,1.02827, -63.2405,1.10000,0.90000,1.10000,0.90000 /* [ bus_8107_115kv] */
  8108,'WILLS POIN~1', 115.0000,1,   8,   8,   1,1.00338, -73.1645,1.10000,0.90000,1.10000,0.90000 /* [ bus_8108_115kv] */
  8109,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,0.98825, -68.0840,1.10000,0.90000,1.10000,0.90000 /* [ bus_8109_115kv] */
  8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.01987, -68.5657,1.10000,0.90000,1.10000,0.90000 /* [ bus_8110_115kv] */
  8111,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,1.01044, -66.1494,1.10000,0.90000,1.10000,0.90000 /* [ bus_8111_115kv] */
  8112,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,1.03114, -60.5102,1.10000,0.90000,1.10000,0.90000 /* [ bus_8112_500kv] */
  8113,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,1.02777, -61.3862,1.10000,0.90000,1.10000,0.90000 /* [ bus_8113_230kv] */
  8114,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,1.02334, -63.3879,1.10000,0.90000,1.10000,0.90000 /* [ bus_8114_115kv] */
  8115,'JACKSONVIL~4',  13.8000,1,   8,   8,   1,1.03114, -60.5102,1.10000,0.90000,1.10000,0.90000 /* [ bus_8115_13.8kv] */
  8116,'JACKSONVIL~5',  13.8000,1,   8,   8,   1,1.03114, -60.5102,1.10000,0.90000,1.10000,0.90000 /* [ bus_8116_13.8kv] */
  8117,'JACKSONVIL~6',  13.8000,2,   8,   8,   1,1.04000, -59.8908,1.10000,0.90000,1.10000,0.90000 /* [ bus_8117_13.8kv] */
  8118,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,0.99822, -68.6660,1.10000,0.90000,1.10000,0.90000 /* [ bus_8118_115kv] */
  8119,'HENDERSON ~1', 115.0000,1,   8,   8,   1,1.02111, -62.1192,1.10000,0.90000,1.10000,0.90000 /* [ bus_8119_115kv] */
  8120,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,1.01444, -54.2959,1.10000,0.90000,1.10000,0.90000 /* [ bus_8120_115kv] */
  8121,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,1.01291, -67.3696,1.10000,0.90000,1.10000,0.90000 /* [ bus_8121_115kv] */
  8122,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,1.00395, -54.7878,1.10000,0.90000,1.10000,0.90000 /* [ bus_8122_115kv] */
  8123,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,0.99255, -67.4514,1.10000,0.90000,1.10000,0.90000 /* [ bus_8123_115kv] */
  8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.00842, -66.4692,1.10000,0.90000,1.10000,0.90000 /* [ bus_8124_115kv] */
  8125,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,1.01158, -69.0477,1.10000,0.90000,1.10000,0.90000 /* [ bus_8125_115kv] */
  8126,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.03168, -56.2935,1.10000,0.90000,1.10000,0.90000 /* [ bus_8126_500kv] */
  8127,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.03041, -57.3406,1.10000,0.90000,1.10000,0.90000 /* [ bus_8127_230kv] */
  8128,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.03113, -59.4686,1.10000,0.90000,1.10000,0.90000 /* [ bus_8128_115kv] */
  8129,'MOUNT PLEA~4',  18.0000,2,   8,   8,   1,1.03000, -55.0439,1.10000,0.90000,1.10000,0.90000 /* [ bus_8129_18kv] */
  8130,'MOUNT PLEA~5',  18.0000,2,   8,   8,   1,1.03000, -53.1772,1.10000,0.90000,1.10000,0.90000 /* [ bus_8130_18kv] */
  8131,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.03000, -54.7005,1.10000,0.90000,1.10000,0.90000 /* [ bus_8131_18kv] */
  8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,0.98992, -65.7328,1.10000,0.90000,1.10000,0.90000 /* [ bus_8132_115kv] */
  8133,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,1.02012, -64.8667,1.10000,0.90000,1.10000,0.90000 /* [ bus_8133_230kv] */
  8134,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,1.01971, -67.8194,1.10000,0.90000,1.10000,0.90000 /* [ bus_8134_115kv] */
  8135,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,1.02205, -70.9748,1.10000,0.90000,1.10000,0.90000 /* [ bus_8135_115kv] */
  8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,1.00290, -71.1799,1.10000,0.90000,1.10000,0.90000 /* [ bus_8136_115kv] */
  8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,1.00663, -66.0214,1.10000,0.90000,1.10000,0.90000 /* [ bus_8137_115kv] */
  8138,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,1.02736, -72.1615,1.10000,0.90000,1.10000,0.90000 /* [ bus_8138_115kv] */
  8139,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,0.99010, -48.8906,1.10000,0.90000,1.10000,0.90000 /* [ bus_8139_230kv] */
  8140,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,0.98324, -51.3901,1.10000,0.90000,1.10000,0.90000 /* [ bus_8140_115kv] */
  8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.00263, -56.8174,1.10000,0.90000,1.10000,0.90000 /* [ bus_8141_115kv] */
  8142,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,0.99938, -64.2975,1.10000,0.90000,1.10000,0.90000 /* [ bus_8142_115kv] */
  8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.00818, -52.0175,1.10000,0.90000,1.10000,0.90000 /* [ bus_8143_115kv] */
  8144,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,1.00327, -61.9279,1.10000,0.90000,1.10000,0.90000 /* [ bus_8144_115kv] */
  8145,'COMO 0      ', 115.0000,1,   8,   8,   1,1.00924, -68.3463,1.10000,0.90000,1.10000,0.90000 /* [ bus_8145_115kv] */
  8146,'HENDERSON ~2', 115.0000,1,   8,   8,   1,1.00109, -74.1024,1.10000,0.90000,1.10000,0.90000 /* [ bus_8146_115kv] */
  8147,'TRINIDAD 1 0', 230.0000,1,   8,   7,   1,1.00905, -59.9923,1.10000,0.90000,1.10000,0.90000 /* [ bus_8147_230kv] */
  8148,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,1.00447, -62.2890,1.10000,0.90000,1.10000,0.90000 /* [ bus_8148_161kv] */
  8149,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,0.99800, -66.7146,1.10000,0.90000,1.10000,0.90000 /* [ bus_8149_115kv] */
  8150,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,1.00907, -67.2528,1.10000,0.90000,1.10000,0.90000 /* [ bus_8150_115kv] */
  8151,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,1.02441, -69.5719,1.10000,0.90000,1.10000,0.90000 /* [ bus_8151_115kv] */
  8152,'BRYAN 2 0   ', 115.0000,1,   8,   7,   1,1.00659, -53.1696,1.10000,0.90000,1.10000,0.90000 /* [ bus_8152_115kv] */
  8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,0.99410, -72.3903,1.10000,0.90000,1.10000,0.90000 /* [ bus_8153_115kv] */
  8154,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,1.00562, -72.4723,1.10000,0.90000,1.10000,0.90000 /* [ bus_8154_115kv] */
  8155,'BREMOND 0   ', 500.0000,2,   8,   7,   1,1.00000, -47.4340,1.10000,0.90000,1.10000,0.90000 /* [ bus_8155_500kv] */
  8156,'BREMOND 1   ', 230.0000,1,   8,   7,   1,1.00387, -48.7373,1.10000,0.90000,1.10000,0.90000 /* [ bus_8156_230kv] */
  8157,'BREMOND 2   ', 115.0000,1,   8,   7,   1,0.99988, -50.8830,1.10000,0.90000,1.10000,0.90000 /* [ bus_8157_115kv] */
  8158,'BRYAN 1 0   ', 500.0000,1,   8,   7,   1,1.01022, -46.9157,1.10000,0.90000,1.10000,0.90000 /* [ bus_8158_500kv] */
  8159,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,1.00941, -48.5638,1.10000,0.90000,1.10000,0.90000 /* [ bus_8159_230kv] */
  8160,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,1.00594, -51.7261,1.10000,0.90000,1.10000,0.90000 /* [ bus_8160_115kv] */
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ,DGENF,'  LOAD TYPE ',               'N A M E'
  1001,'1 ',   1,   1,   9,    20.781,     5.888,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1001_1_115kv, load_ODESSA_2_0_1001_1_115kv ] */
  1002,'1 ',   1,   1,   9,    15.414,     4.367,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1002_1_115kv, load_PRESIDIO_2_0_1002_1_115kv ] */
  1007,'1 ',   1,   1,   9,     7.008,     1.986,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1007_1_115kv, load_VAN_HORN_0_1007_1_115kv ] */
  1012,'1 ',   1,   1,   9,     2.985,     0.846,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1012_1_115kv, load_SANDERSON_0_1012_1_115kv ] */
  1013,'1 ',   1,   1,   9,     0.510,     0.144,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1013_1_115kv, load_MONAHANS_2_0_1013_1_115kv ] */
  1013,'2 ',   1,   1,   9,     1.518,     0.430,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1013_2_115kv, load_MONAHANS_2_0_1013_2_115kv ] */
  1013,'3 ',   1,   1,   9,    27.198,     7.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1013_3_115kv, load_MONAHANS_2_0_1013_3_115kv ] */
  1014,'1 ',   1,   1,   9,     2.220,     0.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1014_1_115kv, load_GRANDFALLS_0_1014_1_115kv ] */
  1015,'1 ',   1,   1,   9,     7.509,     2.128,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1015_1_115kv, load_MARFA_0_1015_1_115kv ] */
  1016,'1 ',   1,   1,   9,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1016_1_115kv, load_GARDEN_CIT_1_1016_1_115kv ] */
  1017,'1 ',   1,   1,   9,    18.345,     5.198,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1017_1_115kv, load_ODESSA_4_0_1017_1_115kv ] */
  1018,'1 ',   1,   1,   9,     0.069,     0.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1018_1_115kv, load_NOTREES_0_1018_1_115kv ] */
  1019,'1 ',   1,   1,   9,    61.776,    17.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1019_1_115kv, load_MIDLAND_4_0_1019_1_115kv ] */
  1024,'1 ',   1,   1,   9,    63.039,    17.861,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1024_1_115kv, load_ODESSA_6_0_1024_1_115kv ] */
  1027,'1 ',   1,   1,   9,     0.603,     0.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1027_1_115kv, load_MIDLAND_2_0_1027_1_115kv ] */
  1027,'2 ',   1,   1,   9,   100.608,    28.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1027_2_115kv, load_MIDLAND_2_0_1027_2_115kv ] */
  1028,'1 ',   1,   1,   9,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1028_1_115kv, load_COAHOMA_0_1028_1_115kv ] */
  1028,'2 ',   1,   1,   9,     0.753,     0.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1028_2_115kv, load_COAHOMA_0_1028_2_115kv ] */
  1028,'3 ',   1,   1,   9,     4.899,     1.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1028_3_115kv, load_COAHOMA_0_1028_3_115kv ] */
  1028,'4 ',   1,   1,   9,     2.937,     0.832,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1028_4_115kv, load_COAHOMA_0_1028_4_115kv ] */
  1029,'1 ',   1,   1,   9,    83.184,    23.569,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1029_1_115kv, load_MIDLAND_3_0_1029_1_115kv ] */
  1030,'1 ',   1,   1,   9,    23.046,     6.530,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1030_1_115kv, load_ALPINE_0_1030_1_115kv ] */
  1030,'2 ',   1,   1,   9,     1.581,     0.448,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1030_2_115kv, load_ALPINE_0_1030_2_115kv ] */
  1031,'1 ',   1,   1,   9,     9.246,     2.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1031_1_115kv, load_FORT_DAVIS_0_1031_1_115kv ] */
  1036,'1 ',   1,   1,   9,     1.017,     0.288,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1036_1_115kv, load_CRANE_0_1036_1_115kv ] */
  1036,'2 ',   1,   1,   9,    12.579,     3.564,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1036_2_115kv, load_CRANE_0_1036_2_115kv ] */
  1037,'1 ',   1,   1,   9,   102.237,    28.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1037_1_115kv, load_ODESSA_5_0_1037_1_115kv ] */
  1040,'1 ',   1,   1,   9,    44.358,    12.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1040_1_115kv, load_ANDREWS_0_1040_1_115kv ] */
  1044,'1 ',   1,   1,   9,     4.512,     1.278,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1044_1_115kv, load_BIG_LAKE_0_1044_1_115kv ] */
  1044,'2 ',   1,   1,   9,    10.170,     2.881,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1044_2_115kv, load_BIG_LAKE_0_1044_2_115kv ] */
  1045,'1 ',   1,   1,   9,    98.562,    27.926,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1045_1_115kv, load_MIDLAND_5_0_1045_1_115kv ] */
  1046,'1 ',   1,   1,   9,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1046_1_115kv, load_OZONA_0_1046_1_115kv ] */
  1046,'2 ',   1,   1,   9,    11.079,     3.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1046_2_115kv, load_OZONA_0_1046_2_115kv ] */
  1054,'1 ',   1,   1,   9,     1.776,     0.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1054_1_115kv, load_STANTON_0_1054_1_115kv ] */
  1054,'2 ',   1,   1,   9,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1054_2_115kv, load_STANTON_0_1054_2_115kv ] */
  1054,'3 ',   1,   1,   9,    12.693,     3.596,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1054_3_115kv, load_STANTON_0_1054_3_115kv ] */
  1055,'1 ',   1,   1,   9,     3.978,     1.127,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1055_1_115kv, load_ODONNELL_0_1055_1_115kv ] */
  1058,'1 ',   1,   1,   9,     4.086,     1.158,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1058_1_115kv, load_IRAAN_3_0_1058_1_115kv ] */
  1058,'2 ',   1,   1,   9,     9.369,     2.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1058_2_115kv, load_IRAAN_3_0_1058_2_115kv ] */
  1064,'1 ',   1,   1,   9,     6.591,     1.867,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1064_1_115kv, load_ODESSA_3_0_1064_1_115kv ] */
  1064,'2 ',   1,   1,   9,   117.168,    33.198,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1064_2_115kv, load_ODESSA_3_0_1064_2_115kv ] */
  1067,'1 ',   1,   1,   9,   101.550,    28.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1067_1_115kv, load_BIG_SPRIN_13_1067_1_115kv ] */
  1068,'1 ',   1,   1,   9,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1068_1_115kv, load_MIDLAND_1_0_1068_1_115kv ] */
  1068,'2 ',   1,   1,   9,    58.713,    16.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1068_2_115kv, load_MIDLAND_1_0_1068_2_115kv ] */
  1071,'1 ',   1,   1,   9,    91.464,    25.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1071_1_115kv, load_ODESSA_1_0_1071_1_115kv ] */
  1083,'1 ',   1,   1,   9,    39.945,    11.318,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1083_1_115kv, load_FORT_STOCK_4_1083_1_115kv ] */
  1085,'1 ',   1,   1,   9,     2.922,     0.828,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1085_1_115kv, load_KERMIT_0_1085_1_115kv ] */
  1085,'2 ',   1,   1,   9,    18.375,     5.206,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1085_2_115kv, load_KERMIT_0_1085_2_115kv ] */
  1086,'1 ',   1,   1,   9,    39.672,    11.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1086_1_115kv, load_PECOS_0_1086_1_115kv ] */
  1087,'1 ',   1,   1,   9,     0.909,     0.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1087_1_115kv, load_SHEFFIELD_0_1087_1_115kv ] */
  1089,'1 ',   1,   1,   9,     0.831,     0.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1089_1_115kv, load_LAMESA_0_1089_1_115kv ] */
  1089,'2 ',   1,   1,   9,    39.774,    11.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1089_2_115kv, load_LAMESA_0_1089_2_115kv ] */
  1091,'1 ',   1,   1,   9,     4.713,     1.335,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1091_1_161kv, load_RALLS_2_0_1091_1_161kv ] */
  1091,'2 ',   1,   1,   9,     6.909,     1.958,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_1091_2_161kv, load_RALLS_2_0_1091_2_161kv ] */
  2001,'1 ',   1,   2,  11,    14.307,     4.054,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2001_1_161kv, load_PARIS_3_0_2001_1_161kv ] */
  2001,'2 ',   1,   2,  11,    34.050,     9.647,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2001_2_161kv, load_PARIS_3_0_2001_2_161kv ] */
  2007,'1 ',   1,   2,  11,     9.540,     2.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2007_1_161kv, load_HONEY_GROV_1_2007_1_161kv ] */
  2008,'1 ',   1,   2,  10,     8.061,     2.284,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2008_1_161kv, load_MEMPHIS_0_2008_1_161kv ] */
  2009,'1 ',   1,   2,  11,    39.135,    11.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2009_1_161kv, load_IOWA_PARK_0_2009_1_161kv ] */
  2010,'1 ',   1,   2,  10,     5.106,     1.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2010_1_161kv, load_VERNON_2_0_2010_1_161kv ] */
  2010,'2 ',   1,   2,  10,     9.606,     2.722,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2010_2_161kv, load_VERNON_2_0_2010_2_161kv ] */
  2010,'3 ',   1,   2,  10,     2.928,     0.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2010_3_161kv, load_VERNON_2_0_2010_3_161kv ] */
  2010,'4 ',   1,   2,  10,     0.192,     0.054,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2010_4_161kv, load_VERNON_2_0_2010_4_161kv ] */
  2010,'5 ',   1,   2,  10,    38.973,    11.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2010_5_161kv, load_VERNON_2_0_2010_5_161kv ] */
  2014,'1 ',   1,   2,  10,     3.624,     1.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2014_1_161kv, load_CHILDRESS_0_2014_1_161kv ] */
  2014,'2 ',   1,   2,  10,    21.804,     6.178,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2014_2_161kv, load_CHILDRESS_0_2014_2_161kv ] */
  2015,'1 ',   1,   2,  11,     4.686,     1.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2015_1_161kv, load_FORESTBURG_0_2015_1_161kv ] */
  2016,'1 ',   1,   2,  11,    69.267,    19.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2016_1_161kv, load_SHERMAN_3_0_2016_1_161kv ] */
  2020,'1 ',   1,   2,  11,    47.973,    13.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2020_1_161kv, load_WICHITA_F_12_2020_1_161kv ] */
  2022,'1 ',   1,   2,  11,    11.565,     3.277,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2022_1_161kv, load_PARIS_2_1_2022_1_161kv ] */
  2025,'1 ',   1,   2,  11,    39.618,    11.225,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2025_1_161kv, load_WICHITA_F_10_2025_1_161kv ] */
  2026,'1 ',   1,   2,  10,     2.511,     0.711,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2026_1_161kv, load_WHEELER_0_2026_1_161kv ] */
  2026,'2 ',   1,   2,  10,     0.948,     0.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2026_2_161kv, load_WHEELER_0_2026_2_161kv ] */
  2026,'3 ',   1,   2,  10,     7.173,     2.032,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2026_3_161kv, load_WHEELER_0_2026_3_161kv ] */
  2026,'4 ',   1,   2,  10,     7.938,     2.249,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2026_4_161kv, load_WHEELER_0_2026_4_161kv ] */
  2027,'1 ',   1,   2,  11,     3.555,     1.007,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2027_1_161kv, load_DEPORT_0_2027_1_161kv ] */
  2028,'1 ',   1,   2,  11,    14.238,     4.034,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2028_1_161kv, load_WICHITA_FA_9_2028_1_161kv ] */
  2029,'1 ',   1,   2,  10,     3.201,     0.907,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2029_1_161kv, load_SILVERTON_0_2029_1_161kv ] */
  2030,'1 ',   1,   2,  11,     3.912,     1.108,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2030_1_161kv, load_BONHAM_0_2030_1_161kv ] */
  2030,'2 ',   1,   2,  11,    43.233,    12.249,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2030_2_161kv, load_BONHAM_0_2030_2_161kv ] */
  2031,'1 ',   1,   2,  10,     0.786,     0.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2031_1_161kv, load_MATADOR_0_2031_1_161kv ] */
  2031,'2 ',   1,   2,  10,     1.272,     0.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2031_2_161kv, load_MATADOR_0_2031_2_161kv ] */
  2031,'3 ',   1,   2,  10,     3.708,     1.051,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2031_3_161kv, load_MATADOR_0_2031_3_161kv ] */
  2032,'1 ',   1,   2,  11,     3.354,     0.950,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2032_1_161kv, load_ARTHUR_CIT_1_2032_1_161kv ] */
  2033,'1 ',   1,   2,  11,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2033_1_161kv, load_LEONARD_0_2033_1_161kv ] */
  2033,'2 ',   1,   2,  11,    12.270,     3.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2033_2_161kv, load_LEONARD_0_2033_2_161kv ] */
  2034,'1 ',   1,   2,  11,     5.340,     1.513,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2034_1_161kv, load_GORDONVILL_1_2034_1_161kv ] */
  2035,'1 ',   1,   2,  10,     4.149,     1.176,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2035_1_161kv, load_KNOX_CITY_0_2035_1_161kv ] */
  2035,'2 ',   1,   2,  10,     0.534,     0.151,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2035_2_161kv, load_KNOX_CITY_0_2035_2_161kv ] */
  2036,'1 ',   1,   2,  11,    41.586,    11.783,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2036_1_161kv, load_WICHITA_F_13_2036_1_161kv ] */
  2037,'1 ',   1,   2,  11,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2037_1_161kv, load_LINDSAY_0_2037_1_161kv ] */
  2037,'2 ',   1,   2,  11,     2.811,     0.796,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2037_2_161kv, load_LINDSAY_0_2037_2_161kv ] */
  2038,'1 ',   1,   2,  11,     2.604,     0.738,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2038_1_161kv, load_ECTOR_0_2038_1_161kv ] */
  2039,'1 ',   1,   2,  11,     5.559,     1.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2039_1_161kv, load_SUNSET_0_2039_1_161kv ] */
  2040,'1 ',   1,   2,  11,    15.903,     4.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2040_1_161kv, load_CLARKSVILL_1_2040_1_161kv ] */
  2043,'1 ',   1,   2,  11,     4.236,     1.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2043_1_161kv, load_SADLER_0_2043_1_161kv ] */
  2044,'1 ',   1,   2,  11,    27.405,     7.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2044_1_161kv, load_WHITESBORO_0_2044_1_161kv ] */
  2045,'1 ',   1,   2,  11,    22.605,     6.405,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2045_1_161kv, load_SHEPPARD_A_1_2045_1_161kv ] */
  2046,'1 ',   1,   2,  11,    22.134,     6.271,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2046_1_161kv, load_POTTSBORO_0_2046_1_161kv ] */
  2047,'1 ',   1,   2,  11,     9.408,     2.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2047_1_161kv, load_BELLS_0_2047_1_161kv ] */
  2047,'2 ',   1,   2,  11,     5.547,     1.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2047_2_161kv, load_BELLS_0_2047_2_161kv ] */
  2048,'1 ',   1,   2,  10,     6.417,     1.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2048_1_161kv, load_CROSBYTON_0_2048_1_161kv ] */
  2049,'1 ',   1,   2,  10,     0.486,     0.138,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2049_1_161kv, load_ELECTRA_0_2049_1_161kv ] */
  2049,'2 ',   1,   2,  10,     0.579,     0.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2049_2_161kv, load_ELECTRA_0_2049_2_161kv ] */
  2049,'3 ',   1,   2,  10,    10.506,     2.977,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2049_3_161kv, load_ELECTRA_0_2049_3_161kv ] */
  2050,'1 ',   1,   2,  11,     3.657,     1.036,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2050_1_161kv, load_PATTONVILL_1_2050_1_161kv ] */
  2051,'1 ',   1,   2,  11,    17.850,     5.057,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2051_1_161kv, load_HENRIETTA_0_2051_1_161kv ] */
  2052,'1 ',   1,   2,  10,     9.459,     2.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2052_1_161kv, load_PANHANDLE_13_2052_1_161kv ] */
  2052,'2 ',   1,   2,  10,    15.378,     4.357,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2052_2_161kv, load_PANHANDLE_13_2052_2_161kv ] */
  2053,'1 ',   1,   2,  11,    29.133,     8.254,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2053_1_161kv, load_BOWIE_0_2053_1_161kv ] */
  2055,'1 ',   1,   2,  11,    49.620,    14.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2055_1_161kv, load_WICHITA_FA_2_2055_1_161kv ] */
  2060,'1 ',   1,   2,  11,     3.795,     1.075,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2060_1_161kv, load_ROXTON_0_2060_1_161kv ] */
  2063,'1 ',   1,   2,  11,    65.616,    18.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2063_1_161kv, load_DENISON_2_0_2063_1_161kv ] */
  2064,'1 ',   1,   2,  11,     7.038,     1.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2064_1_161kv, load_SUMNER_0_2064_1_161kv ] */
  2064,'2 ',   1,   2,  11,     3.009,     0.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2064_2_161kv, load_SUMNER_0_2064_2_161kv ] */
  2065,'1 ',   1,   2,  11,    78.360,    22.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2065_1_161kv, load_GAINESVILL_1_2065_1_161kv ] */
  2066,'1 ',   1,   2,  10,     4.050,     1.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2066_1_161kv, load_ASPERMONT_0_2066_1_161kv ] */
  2066,'2 ',   1,   2,  10,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2066_2_161kv, load_ASPERMONT_0_2066_2_161kv ] */
  2066,'3 ',   1,   2,  10,     0.522,     0.148,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2066_3_161kv, load_ASPERMONT_0_2066_3_161kv ] */
  2067,'1 ',   1,   2,  11,    53.967,    15.291,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2067_1_161kv, load_WICHITA_F_11_2067_1_161kv ] */
  2068,'1 ',   1,   2,  11,     5.760,     1.632,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2068_1_161kv, load_WINDTHORST_0_2068_1_161kv ] */
  2069,'1 ',   1,   2,  11,    21.924,     6.212,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2069_1_161kv, load_HOWE_0_2069_1_161kv ] */
  2072,'1 ',   1,   2,  11,     9.705,     2.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2072_1_161kv, load_COLLINSVIL_1_2072_1_161kv ] */
  2079,'1 ',   1,   2,  10,     4.479,     1.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2079_1_161kv, load_PADUCAH_0_2079_1_161kv ] */
  2080,'1 ',   1,   2,  11,    16.932,     4.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2080_1_161kv, load_NOCONA_0_2080_1_161kv ] */
  2081,'1 ',   1,   2,  11,     4.464,     1.265,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2081_1_161kv, load_DODD_CITY_0_2081_1_161kv ] */
  2082,'1 ',   1,   2,  11,    59.031,    16.725,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2082_1_161kv, load_WICHITA_FA_5_2082_1_161kv ] */
  2086,'1 ',   1,   2,  11,     2.193,     0.621,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2086_1_161kv, load_MONTAGUE_0_2086_1_161kv ] */
  2087,'1 ',   1,   2,  10,     7.896,     2.237,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2087_1_161kv, load_SPUR_0_2087_1_161kv ] */
  2090,'1 ',   1,   2,  11,     2.424,     0.687,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2090_1_161kv, load_ANNONA_0_2090_1_161kv ] */
  2091,'1 ',   1,   2,  10,    17.046,     4.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2091_1_161kv, load_SEYMOUR_0_2091_1_161kv ] */
  2092,'1 ',   1,   2,  11,    24.108,     6.831,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2092_1_161kv, load_DENISON_1_0_2092_1_161kv ] */
  2106,'1 ',   1,   2,  11,    14.403,     4.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2106_1_161kv, load_WHITEWRIGH_1_2106_1_161kv ] */
  2107,'1 ',   1,   2,  11,    74.151,    21.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2107_1_161kv, load_SHERMAN_2_0_2107_1_161kv ] */
  2108,'1 ',   1,   2,  10,     2.145,     0.608,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2108_1_161kv, load_ROCHESTER_0_2108_1_161kv ] */
  2109,'1 ',   1,   2,  11,    33.810,     9.579,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2109_1_161kv, load_BURKBURNET_1_2109_1_161kv ] */
  2110,'1 ',   1,   2,  11,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2110_1_161kv, load_MUENSTER_2_0_2110_1_161kv ] */
  2111,'1 ',   1,   2,  11,     7.002,     1.984,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2111_1_161kv, load_ARCHER_CIT_1_2111_1_161kv ] */
  2111,'2 ',   1,   2,  11,     6.951,     1.969,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2111_2_161kv, load_ARCHER_CIT_1_2111_2_161kv ] */
  2112,'1 ',   1,   2,  11,     4.542,     1.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2112_1_161kv, load_PETROLIA_0_2112_1_161kv ] */
  2114,'1 ',   1,   2,  11,    70.776,    20.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2114_1_161kv, load_PARIS_1_1_2114_1_161kv ] */
  2121,'1 ',   1,   2,  11,     2.334,     0.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2121_1_161kv, load_BAGWELL_0_2121_1_161kv ] */
  2122,'1 ',   1,   2,  11,     6.723,     1.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2122_1_161kv, load_TELEPHONE_0_2122_1_161kv ] */
  2124,'1 ',   1,   2,  11,    21.285,     6.031,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2124_1_161kv, load_VAN_ALSTYN_1_2124_1_161kv ] */
  2125,'1 ',   1,   2,  11,     4.056,     1.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2125_1_161kv, load_TIOGA_0_2125_1_161kv ] */
  2126,'1 ',   1,   2,  11,    14.235,     4.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2126_1_161kv, load_VALLEY_VIE_1_2126_1_161kv ] */
  2129,'1 ',   1,   2,  11,     6.633,     1.879,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2129_1_161kv, load_TRENTON_0_2129_1_161kv ] */
  2132,'1 ',   1,   2,  10,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2132_1_115kv, load_HASKELL_2_2132_1_115kv ] */
  2133,'1 ',   1,   2,  11,     5.679,     1.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_2133_1_161kv, load_SAINT_JO_0_2133_1_161kv ] */
  3002,'1 ',   1,   3,  28,   112.860,    31.977,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3002_1_115kv, load_KERRVILLE_1_3002_1_115kv ] */
  3005,'1 ',   1,   3,  28,     0.792,     0.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3005_1_115kv, load_LEAKEY_0_3005_1_115kv ] */
  3005,'2 ',   1,   3,  28,     0.825,     0.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3005_2_115kv, load_LEAKEY_0_3005_2_115kv ] */
  3005,'3 ',   1,   3,  28,     5.724,     1.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3005_3_115kv, load_LEAKEY_0_3005_3_115kv ] */
  3006,'1 ',   1,   3,  27,     7.347,     2.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3006_1_115kv, load_HAMLIN_0_3006_1_115kv ] */
  3007,'1 ',   1,   3,  27,    14.964,     4.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3007_1_115kv, load_MERKEL_3_0_3007_1_115kv ] */
  3008,'1 ',   1,   3,  27,    18.996,     5.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3008_1_115kv, load_COLEMAN_0_3008_1_115kv ] */
  3008,'2 ',   1,   3,  27,     0.813,     0.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3008_2_115kv, load_COLEMAN_0_3008_2_115kv ] */
  3009,'1 ',   1,   3,  28,    12.540,     3.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3009_1_115kv, load_SONORA_0_3009_1_115kv ] */
  3010,'1 ',   1,   3,  28,     4.671,     1.323,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3010_1_115kv, load_CAMP_WOOD_0_3010_1_115kv ] */
  3011,'1 ',   1,   3,  28,    18.981,     5.378,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3011_1_115kv, load_LLANO_0_3011_1_115kv ] */
  3011,'2 ',   1,   3,  28,     8.157,     2.311,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3011_2_115kv, load_LLANO_0_3011_2_115kv ] */
  3012,'1 ',   1,   3,  28,     0.564,     0.160,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3012_1_115kv, load_WILLOW_CIT_1_3012_1_115kv ] */
  3013,'1 ',   1,   3,  27,    64.557,    18.291,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3013_1_115kv, load_ABILENE_4_0_3013_1_115kv ] */
  3014,'1 ',   1,   3,  28,    22.002,     6.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3014_1_115kv, load_KINGSLAND_0_3014_1_115kv ] */
  3015,'1 ',   1,   3,  27,     5.364,     1.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3015_1_115kv, load_ROSCOE_6_0_3015_1_115kv ] */
  3021,'1 ',   1,   3,  27,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3021_1_115kv, load_LUEDERS_0_3021_1_115kv ] */
  3021,'2 ',   1,   3,  27,     1.416,     0.401,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3021_2_115kv, load_LUEDERS_0_3021_2_115kv ] */
  3022,'1 ',   1,   3,  27,    24.591,     6.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3022_1_115kv, load_COLORADO_C_1_3022_1_115kv ] */
  3023,'1 ',   1,   3,  27,    10.407,     2.949,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3023_1_115kv, load_STAMFORD_0_3023_1_115kv ] */
  3024,'1 ',   1,   3,  28,    10.131,     2.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3024_1_115kv, load_ELDORADO_0_3024_1_115kv ] */
  3025,'1 ',   1,   3,  28,    13.674,     3.874,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3025_1_115kv, load_SAN_SABA_0_3025_1_115kv ] */
  3029,'1 ',   1,   3,  28,     4.866,     1.379,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3029_1_115kv, load_LOMETA_0_3029_1_115kv ] */
  3030,'1 ',   1,   3,  27,   129.720,    36.754,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3030_1_115kv, load_SAN_ANGELO_1_3030_1_115kv ] */
  3031,'1 ',   1,   3,  27,    14.733,     4.174,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3031_1_115kv, load_TUSCOLA_0_3031_1_115kv ] */
  3032,'1 ',   1,   3,  27,    72.864,    20.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3032_1_115kv, load_ABILENE_7_0_3032_1_115kv ] */
  3035,'1 ',   1,   3,  28,     3.465,     0.982,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3035_1_115kv, load_CHEROKEE_0_3035_1_115kv ] */
  3036,'1 ',   1,   3,  28,     1.299,     0.368,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3036_1_115kv, load_RICHLAND_S_1_3036_1_115kv ] */
  3036,'2 ',   1,   3,  28,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3036_2_115kv, load_RICHLAND_S_1_3036_2_115kv ] */
  3040,'1 ',   1,   3,  27,    14.607,     4.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3040_1_115kv, load_BALLINGER_0_3040_1_115kv ] */
  3042,'1 ',   1,   3,  27,     5.016,     1.421,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3042_1_115kv, load_SILVER_1_3042_1_115kv ] */
  3042,'2 ',   1,   3,  27,     3.738,     1.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3042_2_115kv, load_SILVER_1_3042_2_115kv ] */
  3049,'1 ',   1,   3,  27,    10.584,     2.999,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3049_1_115kv, load_ANSON_0_3049_1_115kv ] */
  3051,'1 ',   1,   3,  28,     0.843,     0.239,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3051_1_115kv, load_DEL_RIO_1_3051_1_115kv ] */
  3051,'2 ',   1,   3,  28,   144.447,    40.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3051_2_115kv, load_DEL_RIO_1_3051_2_115kv ] */
  3052,'1 ',   1,   3,  28,     8.076,     2.288,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3052_1_115kv, load_HUNT_0_3052_1_115kv ] */
  3066,'1 ',   1,   3,  28,    22.035,     6.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3066_1_115kv, load_BRADY_0_3066_1_115kv ] */
  3069,'1 ',   1,   3,  27,     3.813,     1.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3069_1_115kv, load_OVALO_0_3069_1_115kv ] */
  3072,'1 ',   1,   3,  27,     5.985,     1.696,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3072_1_115kv, load_MILES_0_3072_1_115kv ] */
  3075,'1 ',   1,   3,  28,    12.183,     3.452,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3075_1_115kv, load_MASON_0_3075_1_115kv ] */
  3076,'1 ',   1,   3,  28,    10.794,     3.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3076_1_115kv, load_BRACKETTVI_5_3076_1_115kv ] */
  3077,'1 ',   1,   3,  27,    68.655,    19.452,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3077_1_115kv, load_ABILENE_6_0_3077_1_115kv ] */
  3093,'1 ',   1,   3,  28,     5.046,     1.430,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3093_1_115kv, load_ROCKSPRING_1_3093_1_115kv ] */
  3099,'1 ',   1,   3,  27,    12.078,     3.422,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3099_1_115kv, load_DYESS_AFB_0_3099_1_115kv ] */
  3100,'1 ',   1,   3,  27,     8.526,     2.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3100_1_115kv, load_HAWLEY_0_3100_1_115kv ] */
  3101,'1 ',   1,   3,  28,     0.105,     0.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3101_1_115kv, load_BUCHANAN_D_4_3101_1_115kv ] */
  3101,'2 ',   1,   3,  28,     2.793,     0.791,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3101_2_115kv, load_BUCHANAN_D_4_3101_2_115kv ] */
  3101,'3 ',   1,   3,  28,     6.534,     1.851,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3101_3_115kv, load_BUCHANAN_D_4_3101_3_115kv ] */
  3102,'1 ',   1,   3,  27,    75.255,    21.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3102_1_115kv, load_ABILENE_3_0_3102_1_115kv ] */
  3103,'1 ',   1,   3,  27,     0.333,     0.094,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3103_1_115kv, load_SWEETWATER_6_3103_1_115kv ] */
  3103,'2 ',   1,   3,  27,    38.985,    11.046,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3103_2_115kv, load_SWEETWATER_6_3103_2_115kv ] */
  3107,'1 ',   1,   3,  28,    14.868,     4.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3107_1_115kv, load_INGRAM_0_3107_1_115kv ] */
  3108,'1 ',   1,   3,  28,    23.523,     6.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3108_1_115kv, load_KEMPNER_0_3108_1_115kv ] */
  3114,'1 ',   1,   3,  27,     0.153,     0.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3114_1_115kv, load_SAN_ANGELO_2_3114_1_115kv ] */
  3114,'2 ',   1,   3,  27,    98.154,    27.810,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3114_2_115kv, load_SAN_ANGELO_2_3114_2_115kv ] */
  3115,'1 ',   1,   3,  27,     6.018,     1.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3115_1_115kv, load_ROTAN_0_3115_1_115kv ] */
  3115,'2 ',   1,   3,  27,     3.558,     1.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3115_2_115kv, load_ROTAN_0_3115_2_115kv ] */
  3123,'1 ',   1,   3,  28,    66.066,    18.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3123_1_115kv, load_UVALDE_0_3123_1_115kv ] */
  3124,'1 ',   1,   3,  28,    64.539,    18.286,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3124_1_115kv, load_FREDERICKS_1_3124_1_115kv ] */
  3125,'1 ',   1,   3,  27,    91.257,    25.856,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3125_1_115kv, load_ABILENE_5_0_3125_1_115kv ] */
  3126,'1 ',   1,   3,  28,     9.957,     2.821,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3126_1_115kv, load_SABINAL_0_3126_1_115kv ] */
  3128,'1 ',   1,   3,  27,     2.820,     0.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3128_1_115kv, load_LORAINE_2_0_3128_1_115kv ] */
  3130,'1 ',   1,   3,  27,     3.429,     0.972,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3130_1_115kv, load_SAN_ANGELO_3_3130_1_115kv ] */
  3130,'2 ',   1,   3,  27,     0.930,     0.264,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3130_2_115kv, load_SAN_ANGELO_3_3130_2_115kv ] */
  3130,'3 ',   1,   3,  27,     3.888,     1.102,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3130_3_115kv, load_SAN_ANGELO_3_3130_3_115kv ] */
  3130,'4 ',   1,   3,  27,    83.907,    23.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3130_4_115kv, load_SAN_ANGELO_3_3130_4_115kv ] */
  3132,'1 ',   1,   3,  28,     9.564,     2.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3132_1_115kv, load_EDEN_0_3132_1_115kv ] */
  3136,'1 ',   1,   3,  27,    46.956,    13.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3136_1_115kv, load_SNYDER_2_3_3136_1_115kv ] */
  3138,'1 ',   1,   3,  28,     6.129,     1.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3138_1_115kv, load_MENARD_0_3138_1_115kv ] */
  3138,'2 ',   1,   3,  28,     4.818,     1.365,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3138_2_115kv, load_MENARD_0_3138_2_115kv ] */
  3139,'1 ',   1,   3,  27,     0.480,     0.136,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3139_1_115kv, load_WINTERS_0_3139_1_115kv ] */
  3139,'2 ',   1,   3,  27,     4.317,     1.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3139_2_115kv, load_WINTERS_0_3139_2_115kv ] */
  3139,'3 ',   1,   3,  27,    10.119,     2.867,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3139_3_115kv, load_WINTERS_0_3139_3_115kv ] */
  3140,'1 ',   1,   3,  27,     0.222,     0.063,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3140_1_115kv, load_GOLDSBORO_0_3140_1_115kv ] */
  3142,'1 ',   1,   3,  27,     1.038,     0.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3142_1_115kv, load_GOODFELLOW_1_3142_1_115kv ] */
  3142,'2 ',   1,   3,  27,     6.030,     1.709,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3142_2_115kv, load_GOODFELLOW_1_3142_2_115kv ] */
  3143,'1 ',   1,   3,  28,     5.754,     1.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3143_1_115kv, load_SANTA_ANNA_0_3143_1_115kv ] */
  3144,'1 ',   1,   3,  28,     1.683,     0.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3144_1_115kv, load_ROWENA_0_3144_1_115kv ] */
  3144,'2 ',   1,   3,  28,     1.869,     0.530,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3144_2_115kv, load_ROWENA_0_3144_2_115kv ] */
  3144,'3 ',   1,   3,  28,     2.004,     0.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3144_3_115kv, load_ROWENA_0_3144_3_115kv ] */
  3145,'1 ',   1,   3,  27,     0.954,     0.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3145_1_115kv, load_TRENT_2_0_3145_1_115kv ] */
  3145,'2 ',   1,   3,  27,     1.986,     0.563,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3145_2_115kv, load_TRENT_2_0_3145_2_115kv ] */
  3146,'1 ',   1,   3,  28,     0.204,     0.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3146_1_115kv, load_JUNCTION_0_3146_1_115kv ] */
  3146,'2 ',   1,   3,  28,    11.832,     3.352,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3146_2_115kv, load_JUNCTION_0_3146_2_115kv ] */
  3147,'1 ',   1,   3,  28,    34.758,     9.848,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_3147_1_115kv, load_LAMPASAS_0_3147_1_115kv ] */
  4002,'1 ',   1,   4,  20,     1.008,     0.286,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4002_1_115kv, load_LAUGHLIN_A_1_4002_1_115kv ] */
  4003,'1 ',   1,   4,  19,   127.293,    36.066,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4003_1_115kv, load_EDINBURG_3_0_4003_1_115kv ] */
  4005,'1 ',   1,   4,  20,   164.139,    46.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4005_1_115kv, load_LAREDO_7_1_4005_1_115kv ] */
  4006,'1 ',   1,   4,  20,     1.332,     0.377,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4006_1_115kv, load_BRUNI_2_0_4006_1_115kv ] */
  4006,'2 ',   1,   4,  20,     1.422,     0.403,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4006_2_115kv, load_BRUNI_2_0_4006_2_115kv ] */
  4007,'1 ',   1,   4,  19,   183.657,    52.036,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4007_1_115kv, load_MCALLEN_2_0_4007_1_115kv ] */
  4008,'1 ',   1,   4,  20,    32.493,     9.206,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4008_1_115kv, load_POTEET_0_4008_1_115kv ] */
  4011,'1 ',   1,   4,  19,    16.050,     4.547,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4011_1_115kv, load_HEBBRONVIL_1_4011_1_115kv ] */
  4012,'1 ',   1,   4,  19,    13.740,     3.893,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4012_1_115kv, load_PROGRESO_0_4012_1_115kv ] */
  4013,'1 ',   1,   4,  19,    92.349,    26.166,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4013_1_115kv, load_EDINBURG_2_0_4013_1_115kv ] */
  4015,'1 ',   1,   4,  20,   159.807,    45.279,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4015_1_115kv, load_EAGLE_PASS_1_4015_1_115kv ] */
  4016,'1 ',   1,   4,  20,     6.246,     1.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4016_1_115kv, load_CHARLOTTE_0_4016_1_115kv ] */
  4017,'1 ',   1,   4,  21,    89.562,    25.376,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4017_1_115kv, load_CORPUS_CH_24_4017_1_115kv ] */
  4018,'1 ',   1,   4,  21,     7.137,     2.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4018_1_115kv, load_WOODSBORO_0_4018_1_115kv ] */
  4019,'1 ',   1,   4,  19,    38.253,    10.838,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4019_1_115kv, load_MERCEDES_0_4019_1_115kv ] */
  4019,'2 ',   1,   4,  19,    97.575,    27.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4019_2_115kv, load_MERCEDES_0_4019_2_115kv ] */
  4020,'1 ',   1,   4,  21,   117.813,    33.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4020_1_115kv, load_CORPUS_CH_13_4020_1_115kv ] */
  4021,'1 ',   1,   4,  19,    31.971,     9.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4021_1_115kv, load_EDCOUCH_0_4021_1_115kv ] */
  4022,'1 ',   1,   4,  20,     5.565,     1.577,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4022_1_115kv, load_ENCINAL_0_4022_1_115kv ] */
  4023,'1 ',   1,   4,  20,     5.064,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4023_1_115kv, load_MOORE_0_4023_1_115kv ] */
  4027,'1 ',   1,   4,  19,    65.118,    18.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4027_1_115kv, load_MCALLEN_3_0_4027_1_115kv ] */
  4031,'1 ',   1,   4,  20,     2.748,     0.779,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4031_1_115kv, load_SAN_YGNACI_1_4031_1_115kv ] */
  4032,'1 ',   1,   4,  21,    91.389,    25.894,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4032_1_115kv, load_KINGSVILLE_0_4032_1_115kv ] */
  4033,'1 ',   1,   4,  20,   126.249,    35.771,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4033_1_115kv, load_LAREDO_6_0_4033_1_115kv ] */
  4034,'1 ',   1,   4,  19,    37.641,    10.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4034_1_115kv, load_HIDALGO_0_4034_1_115kv ] */
  4035,'1 ',   1,   4,  21,    79.161,    22.429,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4035_1_115kv, load_CORPUS_CH_15_4035_1_115kv ] */
  4036,'1 ',   1,   4,  20,     9.336,     2.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4036_1_115kv, load_CRYSTAL_CI_1_4036_1_115kv ] */
  4036,'2 ',   1,   4,  20,    25.734,     7.291,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4036_2_115kv, load_CRYSTAL_CI_1_4036_2_115kv ] */
  4037,'1 ',   1,   4,  21,    28.722,     8.138,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4037_1_115kv, load_SINTON_0_4037_1_115kv ] */
  4038,'1 ',   1,   4,  21,    82.779,    23.454,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4038_1_115kv, load_BEEVILLE_0_4038_1_115kv ] */
  4038,'2 ',   1,   4,  21,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4038_2_115kv, load_BEEVILLE_0_4038_2_115kv ] */
  4040,'1 ',   1,   4,  19,   225.663,    63.938,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4040_1_115kv, load_MISSION_4_1_4040_1_115kv ] */
  4042,'1 ',   1,   4,  19,   101.166,    28.664,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4042_1_115kv, load_SAN_JUAN_1_4042_1_115kv ] */
  4042,'2 ',   1,   4,  19,   114.012,    32.303,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4042_2_115kv, load_SAN_JUAN_1_4042_2_115kv ] */
  4043,'1 ',   1,   4,  19,     2.475,     0.701,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4043_1_115kv, load_FALCON_HEI_5_4043_1_115kv ] */
  4048,'1 ',   1,   4,  19,    13.104,     3.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4048_1_115kv, load_LA_JOYA_0_4048_1_115kv ] */
  4051,'1 ',   1,   4,  21,    15.438,     4.374,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4051_1_115kv, load_BISHOP_0_4051_1_115kv ] */
  4051,'2 ',   1,   4,  21,    73.953,    20.953,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4051_2_115kv, load_BISHOP_0_4051_2_115kv ] */
  4053,'1 ',   1,   4,  19,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4053_1_115kv, load_ARMSTRONG__4_4053_1_115kv ] */
  4054,'1 ',   1,   4,  21,     5.598,     1.586,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4054_1_115kv, load_SKIDMORE_0_4054_1_115kv ] */
  4055,'1 ',   1,   4,  21,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4055_1_115kv, load_CORPUS_CH_29_4055_1_115kv ] */
  4055,'2 ',   1,   4,  21,    16.173,     4.582,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4055_2_115kv, load_CORPUS_CH_29_4055_2_115kv ] */
  4064,'1 ',   1,   4,  21,     8.817,     2.498,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4064_1_115kv, load_CORPUS_CH_16_4064_1_115kv ] */
  4066,'1 ',   1,   4,  19,   191.532,    54.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4066_1_115kv, load_WESLACO_0_4066_1_115kv ] */
  4067,'1 ',   1,   4,  19,   159.456,    45.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4067_1_115kv, load_HARLINGEN__1_4067_1_115kv ] */
  4068,'1 ',   1,   4,  19,     2.646,     0.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4068_1_115kv, load_ELSA_0_4068_1_115kv ] */
  4068,'2 ',   1,   4,  19,    25.341,     7.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4068_2_115kv, load_ELSA_0_4068_2_115kv ] */
  4069,'1 ',   1,   4,  21,     4.239,     1.201,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4069_1_115kv, load_CORPUS_CH_14_4069_1_115kv ] */
  4071,'1 ',   1,   4,  19,   281.454,    79.745,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4071_1_115kv, load_BROWNSVILL_4_4071_1_115kv ] */
  4072,'1 ',   1,   4,  21,    51.708,    14.651,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4072_1_115kv, load_CORPUS_CHR_7_4072_1_115kv ] */
  4078,'1 ',   1,   4,  21,    84.072,    23.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4078_1_115kv, load_CORPUS_CH_28_4078_1_115kv ] */
  4079,'1 ',   1,   4,  19,   171.213,    48.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4079_1_115kv, load_MISSION_3_0_4079_1_115kv ] */
  4086,'1 ',   1,   4,  19,    19.869,     5.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4086_1_115kv, load_RIO_HONDO_0_4086_1_115kv ] */
  4087,'1 ',   1,   4,  21,     2.082,     0.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4087_1_115kv, load_CORPUS_CH_25_4087_1_115kv ] */
  4088,'1 ',   1,   4,  19,   212.520,    60.214,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4088_1_115kv, load_PHARR_0_4088_1_115kv ] */
  4089,'1 ',   1,   4,  19,     8.604,     2.438,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4089_1_115kv, load_SANTA_ROSA_1_4089_1_115kv ] */
  4099,'1 ',   1,   4,  21,    15.168,     4.298,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4099_1_115kv, load_ODEM_0_4099_1_115kv ] */
  4100,'1 ',   1,   4,  21,    50.601,    14.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4100_1_115kv, load_CORPUS_CH_10_4100_1_115kv ] */
  4101,'1 ',   1,   4,  20,   128.139,    36.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4101_1_115kv, load_LAREDO_3_0_4101_1_115kv ] */
  4102,'1 ',   1,   4,  19,    24.168,     6.848,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4102_1_115kv, load_OLMITO_0_4102_1_115kv ] */
  4103,'1 ',   1,   4,  19,   189.879,    53.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4103_1_115kv, load_EDINBURG_1_0_4103_1_115kv ] */
  4106,'1 ',   1,   4,  19,    37.548,    10.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4106_1_115kv, load_PORT_ISABE_1_4106_1_115kv ] */
  4107,'1 ',   1,   4,  19,   118.362,    33.536,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4107_1_115kv, load_DONNA_0_4107_1_115kv ] */
  4108,'1 ',   1,   4,  21,    28.341,     8.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4108_1_115kv, load_INGLESIDE_0_4108_1_115kv ] */
  4109,'1 ',   1,   4,  21,   110.859,    31.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4109_1_115kv, load_CORPUS_CHR_8_4109_1_115kv ] */
  4110,'1 ',   1,   4,  19,    57.345,    16.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4110_1_115kv, load_LOS_FRESNO_1_4110_1_115kv ] */
  4111,'1 ',   1,   4,  19,     1.743,     0.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4111_1_115kv, load_HARLINGEN__2_4111_1_115kv ] */
  4111,'2 ',   1,   4,  19,   102.333,    28.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4111_2_115kv, load_HARLINGEN__2_4111_2_115kv ] */
  4112,'1 ',   1,   4,  21,     5.586,     1.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4112_1_115kv, load_RIVIERA_0_4112_1_115kv ] */
  4117,'1 ',   1,   4,  20,    18.891,     5.352,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4117_1_115kv, load_JOURDANTON_0_4117_1_115kv ] */
  4118,'1 ',   1,   4,  21,    13.881,     3.933,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4118_1_115kv, load_GEORGE_WES_1_4118_1_115kv ] */
  4119,'1 ',   1,   4,  19,     1.188,     0.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4119_1_115kv, load_ROMA_0_4119_1_115kv ] */
  4119,'2 ',   1,   4,  19,    54.384,    15.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4119_2_115kv, load_ROMA_0_4119_2_115kv ] */
  4120,'1 ',   1,   4,  21,    46.524,    13.182,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4120_1_115kv, load_CORPUS_CHR_9_4120_1_115kv ] */
  4121,'1 ',   1,   4,  19,     4.107,     1.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4121_1_115kv, load_SANTA_MARI_1_4121_1_115kv ] */
  4122,'1 ',   1,   4,  19,   146.109,    41.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4122_1_115kv, load_MCALLEN_1_0_4122_1_115kv ] */
  4123,'1 ',   1,   4,  21,    90.495,    25.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4123_1_115kv, load_CORPUS_CH_27_4123_1_115kv ] */
  4124,'1 ',   1,   4,  19,     3.141,     0.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4124_1_115kv, load_FALFURRIAS_0_4124_1_115kv ] */
  4124,'2 ',   1,   4,  19,    21.243,     6.019,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4124_2_115kv, load_FALFURRIAS_0_4124_2_115kv ] */
  4125,'1 ',   1,   4,  21,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4125_1_115kv, load_PETTUS_0_4125_1_115kv ] */
  4126,'1 ',   1,   4,  19,   127.380,    36.091,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4126_1_115kv, load_BROWNSVILL_5_4126_1_115kv ] */
  4127,'1 ',   1,   4,  21,    87.288,    24.732,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4127_1_115kv, load_ALICE_0_4127_1_115kv ] */
  4128,'1 ',   1,   4,  19,     2.148,     0.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4128_1_115kv, load_RIO_GRANDE_1_4128_1_115kv ] */
  4128,'2 ',   1,   4,  19,   121.365,    34.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4128_2_115kv, load_RIO_GRANDE_1_4128_2_115kv ] */
  4129,'1 ',   1,   4,  20,     5.280,     1.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4129_1_115kv, load_PREMONT_0_4129_1_115kv ] */
  4129,'2 ',   1,   4,  20,     1.662,     0.471,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4129_2_115kv, load_PREMONT_0_4129_2_115kv ] */
  4129,'3 ',   1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4129_3_115kv, load_PREMONT_0_4129_3_115kv ] */
  4129,'4 ',   1,   4,  20,    10.056,     2.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4129_4_115kv, load_PREMONT_0_4129_4_115kv ] */
  4130,'1 ',   1,   4,  20,     9.483,     2.687,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4130_1_115kv, load_FREER_0_4130_1_115kv ] */
  4132,'1 ',   1,   4,  20,    33.093,     9.376,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4132_1_115kv, load_PEARSALL_1_4132_1_115kv ] */
  4139,'1 ',   1,   4,  21,    10.617,     3.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4139_1_115kv, load_SANDIA_0_4139_1_115kv ] */
  4143,'1 ',   1,   4,  20,    14.361,     4.069,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4143_1_115kv, load_DILLEY_0_4143_1_115kv ] */
  4144,'1 ',   1,   4,  21,    16.356,     4.634,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4144_1_115kv, load_ORANGE_GRO_1_4144_1_115kv ] */
  4145,'1 ',   1,   4,  21,    49.860,    14.127,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4145_1_115kv, load_PORTLAND_0_4145_1_115kv ] */
  4147,'1 ',   1,   4,  20,   193.644,    54.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4147_1_115kv, load_LAREDO_4_1_4147_1_115kv ] */
  4148,'1 ',   1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4148_1_115kv, load_THREE_RIVE_1_4148_1_115kv ] */
  4148,'2 ',   1,   4,  20,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4148_2_115kv, load_THREE_RIVE_1_4148_2_115kv ] */
  4148,'3 ',   1,   4,  20,    12.744,     3.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4148_3_115kv, load_THREE_RIVE_1_4148_3_115kv ] */
  4149,'1 ',   1,   4,  21,     1.137,     0.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4149_1_115kv, load_ROCKPORT_0_4149_1_115kv ] */
  4149,'2 ',   1,   4,  21,    60.219,    17.062,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4149_2_115kv, load_ROCKPORT_0_4149_2_115kv ] */
  4150,'1 ',   1,   4,  21,    12.528,     3.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4150_1_115kv, load_CORPUS_CH_12_4150_1_115kv ] */
  4154,'1 ',   1,   4,  19,    26.325,     7.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4154_1_115kv, load_PENITAS_0_4154_1_115kv ] */
  4155,'1 ',   1,   4,  19,     1.206,     0.342,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4155_1_115kv, load_SULLIVAN_C_1_4155_1_115kv ] */
  4155,'2 ',   1,   4,  19,    18.246,     5.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4155_2_115kv, load_SULLIVAN_C_1_4155_2_115kv ] */
  4156,'1 ',   1,   4,  21,   108.009,    30.603,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4156_1_115kv, load_CORPUS_CH_26_4156_1_115kv ] */
  4157,'1 ',   1,   4,  19,   104.670,    29.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4157_1_115kv, load_MISSION_2_0_4157_1_115kv ] */
  4159,'1 ',   1,   4,  21,    36.183,    10.252,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4159_1_115kv, load_CORPUS_CHR_2_4159_1_115kv ] */
  4164,'1 ',   1,   4,  19,     2.025,     0.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4164_1_115kv, load_GRULLA_0_4164_1_115kv ] */
  4167,'1 ',   1,   4,  19,     2.337,     0.662,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4167_1_115kv, load_HARGILL_0_4167_1_115kv ] */
  4167,'2 ',   1,   4,  19,     2.970,     0.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4167_2_115kv, load_HARGILL_0_4167_2_115kv ] */
  4168,'1 ',   1,   4,  21,     8.865,     2.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4168_1_115kv, load_CORPUS_CH_11_4168_1_115kv ] */
  4169,'1 ',   1,   4,  21,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4169_1_115kv, load_MATHIS_0_4169_1_115kv ] */
  4170,'1 ',   1,   4,  21,    35.859,    10.160,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4170_1_115kv, load_ARANSAS_PA_1_4170_1_115kv ] */
  4171,'1 ',   1,   4,  19,   167.634,    47.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4171_1_115kv, load_SAN_BENITO_0_4171_1_115kv ] */
  4172,'1 ',   1,   4,  20,    42.306,    11.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4172_1_115kv, load_PLEASANTON_0_4172_1_115kv ] */
  4173,'1 ',   1,   4,  21,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4173_1_115kv, load_REFUGIO_0_4173_1_115kv ] */
  4173,'2 ',   1,   4,  21,    11.463,     3.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4173_2_115kv, load_REFUGIO_0_4173_2_115kv ] */
  4174,'1 ',   1,   4,  20,    19.164,     5.430,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4174_1_115kv, load_LYTLE_0_4174_1_115kv ] */
  4175,'1 ',   1,   4,  20,     1.944,     0.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4175_1_115kv, load_LAREDO_2_0_4175_1_115kv ] */
  4175,'2 ',   1,   4,  20,     1.212,     0.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4175_2_115kv, load_LAREDO_2_0_4175_2_115kv ] */
  4178,'1 ',   1,   4,  21,     1.080,     0.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4178_1_115kv, load_GOLIAD_0_4178_1_115kv ] */
  4178,'2 ',   1,   4,  21,    16.377,     4.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4178_2_115kv, load_GOLIAD_0_4178_2_115kv ] */
  4179,'1 ',   1,   4,  20,    19.920,     5.644,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4179_1_115kv, load_SAN_DIEGO_0_4179_1_115kv ] */
  4180,'1 ',   1,   4,  21,    10.755,     3.047,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4180_1_115kv, load_PORT_ARANS_1_4180_1_115kv ] */
  4182,'1 ',   1,   4,  21,    22.680,     6.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4182_1_115kv, load_TAFT_1_1_4182_1_115kv ] */
  4185,'1 ',   1,   4,  19,    37.836,    10.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4185_1_115kv, load_ZAPATA_0_4185_1_115kv ] */
  4186,'1 ',   1,   4,  19,    18.087,     5.125,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4186_1_115kv, load_SANTA_ROS_11_4186_1_115kv ] */
  4186,'2 ',   1,   4,  19,    18.972,     5.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4186_2_115kv, load_SANTA_ROS_11_4186_2_115kv ] */
  4187,'1 ',   1,   4,  20,    15.060,     4.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4187_1_115kv, load_COTULLA_0_4187_1_115kv ] */
  4188,'1 ',   1,   4,  20,     2.967,     0.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4188_1_115kv, load_QUEMADO_0_4188_1_115kv ] */
  4189,'1 ',   1,   4,  20,     2.358,     0.668,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4189_1_115kv, load_CARRIZO_SP_1_4189_1_115kv ] */
  4189,'2 ',   1,   4,  20,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4189_2_115kv, load_CARRIZO_SP_1_4189_2_115kv ] */
  4189,'3 ',   1,   4,  20,    23.487,     6.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4189_3_115kv, load_CARRIZO_SP_1_4189_3_115kv ] */
  4190,'1 ',   1,   4,  20,   132.459,    37.530,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4190_1_115kv, load_LAREDO_5_0_4190_1_115kv ] */
  4191,'1 ',   1,   4,  19,     1.545,     0.438,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4191_1_115kv, load_RAYMONDVIL_1_4191_1_115kv ] */
  4191,'2 ',   1,   4,  19,    44.889,    12.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4191_2_115kv, load_RAYMONDVIL_1_4191_2_115kv ] */
  4193,'1 ',   1,   4,  19,   178.224,    50.497,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_4193_1_115kv, load_BROWNSVILL_2_4193_1_115kv ] */
  5003,'1 ',   1,   5,  16,   113.643,    32.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5003_1_161kv, load_GARLAND_5_0_5003_1_161kv ] */
  5004,'1 ',   1,   5,  14,     1.815,     0.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5004_1_161kv, load_KERENS_0_5004_1_161kv ] */
  5004,'2 ',   1,   5,  14,     9.873,     2.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5004_2_161kv, load_KERENS_0_5004_2_161kv ] */
  5005,'1 ',   1,   5,  18,     8.946,     2.535,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5005_1_161kv, load_LIPAN_0_5005_1_161kv ] */
  5006,'1 ',   1,   5,  16,   100.185,    28.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5006_1_161kv, load_DALLAS_24_0_5006_1_161kv ] */
  5007,'1 ',   1,   5,  17,    72.054,    20.415,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5007_1_161kv, load_DENTON_4_0_5007_1_161kv ] */
  5008,'1 ',   1,   5,  15,     7.596,     2.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5008_1_161kv, load_ALBANY_2_0_5008_1_161kv ] */
  5009,'1 ',   1,   5,  16,    62.676,    17.758,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5009_1_161kv, load_DALLAS_21_0_5009_1_161kv ] */
  5010,'1 ',   1,   5,  16,   133.866,    37.929,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5010_1_161kv, load_PLANO_2_0_5010_1_161kv ] */
  5011,'1 ',   1,   5,  13,     7.644,     2.166,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5011_1_161kv, load_THORNTON_0_5011_1_161kv ] */
  5012,'1 ',   1,   5,  17,    81.321,    23.041,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5012_1_161kv, load_DENTON_5_0_5012_1_161kv ] */
  5013,'1 ',   1,   5,  15,    19.335,     5.478,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5013_1_161kv, load_EARLY_0_5013_1_161kv ] */
  5014,'1 ',   1,   5,  17,    46.761,    13.249,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5014_1_161kv, load_DECATUR_0_5014_1_161kv ] */
  5016,'1 ',   1,   5,  17,   181.164,    51.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5016_1_161kv, load_KELLER_2_1_5016_1_161kv ] */
  5017,'1 ',   1,   5,  17,    13.854,     3.925,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5017_1_161kv, load_PONDER_0_5017_1_161kv ] */
  5022,'1 ',   1,   5,  17,   140.238,    39.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5022_1_161kv, load_ALEDO_1_1_5022_1_161kv ] */
  5024,'1 ',   1,   5,  13,    50.922,    14.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5024_1_161kv, load_GATESVILLE_4_5024_1_161kv ] */
  5025,'1 ',   1,   5,  18,    74.457,    21.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5025_1_161kv, load_CLEBURNE_2_0_5025_1_161kv ] */
  5026,'1 ',   1,   5,  17,    71.112,    20.148,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5026_1_161kv, load_FORT_WORTH_6_5026_1_161kv ] */
  5027,'1 ',   1,   5,  17,    74.127,    21.003,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5027_1_161kv, load_FORT_WORT_16_5027_1_161kv ] */
  5028,'1 ',   1,   5,  17,     9.345,     2.648,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5028_1_161kv, load_FORT_WORTH_1_5028_1_161kv ] */
  5029,'1 ',   1,   5,  13,    12.774,     3.619,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5029_1_161kv, load_TROY_0_5029_1_161kv ] */
  5030,'1 ',   1,   5,  12,    79.605,    22.555,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5030_1_161kv, load_SPRINGTOWN_0_5030_1_161kv ] */
  5031,'1 ',   1,   5,  16,    42.360,    12.002,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5031_1_161kv, load_PRINCETON_0_5031_1_161kv ] */
  5032,'1 ',   1,   5,  16,    47.163,    13.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5032_1_161kv, load_DALLAS_27_0_5032_1_161kv ] */
  5034,'1 ',   1,   5,  16,    55.350,    15.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5034_1_161kv, load_DALLAS_1_1_5034_1_161kv ] */
  5043,'1 ',   1,   5,  16,    68.100,    19.295,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5043_1_161kv, load_ROYSE_CITY_0_5043_1_161kv ] */
  5044,'1 ',   1,   5,  17,    17.496,     4.957,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5044_1_161kv, load_BOYD_0_5044_1_161kv ] */
  5046,'1 ',   1,   5,  18,    77.106,    21.847,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5046_1_161kv, load_STEPHENVIL_2_5046_1_161kv ] */
  5048,'1 ',   1,   5,  17,     0.456,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5048_1_161kv, load_MANSFIELD_1_5048_1_161kv ] */
  5048,'2 ',   1,   5,  17,   184.083,    52.157,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5048_2_161kv, load_MANSFIELD_1_5048_2_161kv ] */
  5050,'1 ',   1,   5,  16,    64.602,    18.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5050_1_161kv, load_GREENVILLE_2_5050_1_161kv ] */
  5053,'1 ',   1,   5,  16,   152.778,    43.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5053_1_161kv, load_PLANO_4_0_5053_1_161kv ] */
  5054,'1 ',   1,   5,  14,    21.171,     5.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5054_1_161kv, load_GROESBECK_0_5054_1_161kv ] */
  5056,'1 ',   1,   5,  12,    40.398,    11.446,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5056_1_161kv, load_GRAHAM_1_5056_1_161kv ] */
  5062,'1 ',   1,   5,  14,    43.740,    12.393,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5062_1_115kv, load_MABANK_2_3_5062_1_115kv ] */
  5064,'1 ',   1,   5,  17,    77.067,    21.836,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5064_1_161kv, load_ARLINGTON__2_5064_1_161kv ] */
  5070,'1 ',   1,   5,  17,    74.652,    21.151,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5070_1_161kv, load_DALLAS_41_0_5070_1_161kv ] */
  5071,'1 ',   1,   5,  13,    24.021,     6.806,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5071_1_161kv, load_WACO_3_0_5071_1_161kv ] */
  5071,'2 ',   1,   5,  13,    50.091,    14.192,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5071_2_161kv, load_WACO_3_0_5071_2_161kv ] */
  5072,'1 ',   1,   5,  16,    72.336,    20.495,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5072_1_161kv, load_DALLAS_19_0_5072_1_161kv ] */
  5073,'1 ',   1,   5,  15,     8.835,     2.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5073_1_161kv, load_BANGS_0_5073_1_161kv ] */
  5074,'1 ',   1,   5,  16,    31.776,     9.003,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5074_1_161kv, load_PROSPER_0_5074_1_161kv ] */
  5075,'1 ',   1,   5,  18,     0.774,     0.219,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5075_1_161kv, load_EVANT_0_5075_1_161kv ] */
  5075,'2 ',   1,   5,  18,     3.186,     0.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5075_2_161kv, load_EVANT_0_5075_2_161kv ] */
  5077,'1 ',   1,   5,  16,    18.495,     5.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5077_1_115kv, load_TERRELL_1_1_5077_1_115kv ] */
  5078,'1 ',   1,   5,  17,    66.423,    18.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5078_1_161kv, load_AUBREY_0_5078_1_161kv ] */
  5079,'1 ',   1,   5,  13,    38.190,    10.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5079_1_161kv, load_WACO_4_0_5079_1_161kv ] */
  5080,'1 ',   1,   5,  13,     8.601,     2.437,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5080_1_161kv, load_LORENA_0_5080_1_161kv ] */
  5080,'2 ',   1,   5,  13,     5.520,     1.564,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5080_2_161kv, load_LORENA_0_5080_2_161kv ] */
  5080,'3 ',   1,   5,  13,    23.493,     6.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5080_3_161kv, load_LORENA_0_5080_3_161kv ] */
  5081,'1 ',   1,   5,  13,    89.829,    25.452,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5081_1_161kv, load_FORT_HOOD_0_5081_1_161kv ] */
  5082,'1 ',   1,   5,  17,   102.216,    28.961,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5082_1_161kv, load_ARLINGTON_13_5082_1_161kv ] */
  5084,'1 ',   1,   5,  16,   224.202,    63.524,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5084_1_161kv, load_MCKINNEY_3_1_5084_1_161kv ] */
  5085,'1 ',   1,   5,  17,    51.303,    14.536,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5085_1_161kv, load_DALLAS_38_0_5085_1_161kv ] */
  5086,'1 ',   1,   5,  17,    92.040,    26.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5086_1_161kv, load_ARLINGTON_17_5086_1_161kv ] */
  5087,'1 ',   1,   5,  14,     4.131,     1.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5087_1_161kv, load_MILFORD_0_5087_1_161kv ] */
  5090,'1 ',   1,   5,  16,   108.744,    30.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5090_1_161kv, load_DALLAS_15_0_5090_1_161kv ] */
  5091,'1 ',   1,   5,  14,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5091_1_161kv, load_FROST_0_5091_1_161kv ] */
  5092,'1 ',   1,   5,  14,    17.625,     4.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5092_1_161kv, load_GRANDVIEW_0_5092_1_161kv ] */
  5093,'1 ',   1,   5,  17,    47.985,    13.596,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5093_1_161kv, load_HASLET_0_5093_1_161kv ] */
  5094,'1 ',   1,   5,  14,     2.664,     0.755,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5094_1_161kv, load_BARDWELL_0_5094_1_161kv ] */
  5095,'1 ',   1,   5,  17,    32.244,     9.136,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5095_1_161kv, load_LAKE_DALLA_1_5095_1_161kv ] */
  5096,'1 ',   1,   5,  16,    61.737,    17.492,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5096_1_161kv, load_PLANO_1_0_5096_1_161kv ] */
  5097,'1 ',   1,   5,  17,    82.572,    23.395,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5097_1_161kv, load_EULESS_2_0_5097_1_161kv ] */
  5098,'1 ',   1,   5,  17,    67.056,    18.999,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5098_1_161kv, load_FORT_WORT_17_5098_1_161kv ] */
  5098,'2 ',   1,   5,  17,    89.166,    25.264,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5098_2_161kv, load_FORT_WORT_17_5098_2_161kv ] */
  5099,'1 ',   1,   5,  17,    67.635,    19.163,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5099_1_161kv, load_FLOWER_MOU_2_5099_1_161kv ] */
  5100,'1 ',   1,   5,  16,    22.446,     6.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5100_1_161kv, load_DALLAS_11_0_5100_1_161kv ] */
  5101,'1 ',   1,   5,  15,    22.635,     6.413,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5101_1_161kv, load_COMANCHE_0_5101_1_161kv ] */
  5103,'1 ',   1,   5,  16,   132.027,    37.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5103_1_161kv, load_RICHARDSON_3_5103_1_161kv ] */
  5103,'2 ',   1,   5,  16,   102.468,    29.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5103_2_161kv, load_RICHARDSON_3_5103_2_161kv ] */
  5104,'1 ',   1,   5,  17,    79.020,    22.389,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5104_1_161kv, load_FORT_WORT_28_5104_1_161kv ] */
  5105,'1 ',   1,   5,  17,   105.270,    29.827,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5105_1_161kv, load_IRVING_1_0_5105_1_161kv ] */
  5108,'1 ',   1,   5,  17,    40.119,    11.367,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5108_1_161kv, load_DALLAS_44_0_5108_1_161kv ] */
  5109,'1 ',   1,   5,  16,    53.979,    15.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5109_1_161kv, load_LANCASTER__1_5109_1_161kv ] */
  5110,'1 ',   1,   5,  12,     3.441,     0.975,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5110_1_161kv, load_PALO_PINTO_8_5110_1_161kv ] */
  5111,'1 ',   1,   5,  16,    37.242,    10.552,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5111_1_161kv, load_ADDISON_0_5111_1_161kv ] */
  5112,'1 ',   1,   5,  18,    14.250,     4.038,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5112_1_161kv, load_HICO_0_5112_1_161kv ] */
  5113,'1 ',   1,   5,  17,    21.582,     6.115,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5113_1_161kv, load_KRUM_0_5113_1_161kv ] */
  5114,'1 ',   1,   5,  16,    56.946,    16.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5114_1_161kv, load_KAUFMAN_0_5114_1_161kv ] */
  5115,'1 ',   1,   5,  16,    17.730,     5.023,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5115_1_161kv, load_CADDO_MILL_1_5115_1_161kv ] */
  5116,'1 ',   1,   5,  16,   141.561,    40.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5116_1_161kv, load_PLANO_7_0_5116_1_161kv ] */
  5117,'1 ',   1,   5,  17,   128.283,    36.347,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5117_1_161kv, load_FORT_WORT_25_5117_1_161kv ] */
  5118,'1 ',   1,   5,  15,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5118_1_161kv, load_BAIRD_0_5118_1_161kv ] */
  5119,'1 ',   1,   5,  12,     4.398,     1.246,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5119_1_161kv, load_PERRIN_0_5119_1_161kv ] */
  5121,'1 ',   1,   5,  15,    76.656,    21.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5121_1_161kv, load_BROWNWOOD_1_5121_1_161kv ] */
  5122,'1 ',   1,   5,  16,    64.995,    18.415,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5122_1_161kv, load_DALLAS_6_0_5122_1_161kv ] */
  5124,'1 ',   1,   5,  13,    26.694,     7.563,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5124_1_115kv, load_MARLIN_1_5124_1_115kv ] */
  5125,'1 ',   1,   5,  17,    67.917,    19.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5125_1_161kv, load_ARLINGTON_14_5125_1_161kv ] */
  5126,'1 ',   1,   5,  16,   166.218,    47.095,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5126_1_161kv, load_DALLAS_8_0_5126_1_161kv ] */
  5126,'2 ',   1,   5,  16,     6.993,     1.981,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5126_2_161kv, load_DALLAS_8_0_5126_2_161kv ] */
  5127,'1 ',   1,   5,  18,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5127_1_161kv, load_JONESBORO_0_5127_1_161kv ] */
  5127,'2 ',   1,   5,  18,     2.283,     0.647,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5127_2_161kv, load_JONESBORO_0_5127_2_161kv ] */
  5128,'1 ',   1,   5,  16,    90.513,    25.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5128_1_161kv, load_DALLAS_33_0_5128_1_161kv ] */
  5129,'1 ',   1,   5,  18,     4.242,     1.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5129_1_161kv, load_GOLDTHWAIT_6_5129_1_161kv ] */
  5129,'2 ',   1,   5,  18,    10.650,     3.018,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5129_2_161kv, load_GOLDTHWAIT_6_5129_2_161kv ] */
  5130,'1 ',   1,   5,  16,    99.786,    28.273,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5130_1_161kv, load_PLANO_5_0_5130_1_161kv ] */
  5132,'1 ',   1,   5,  13,   102.516,    29.046,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5132_1_161kv, load_BELTON_1_5132_1_161kv ] */
  5133,'1 ',   1,   5,  18,    12.159,     3.445,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5133_1_161kv, load_TOLAR_0_5133_1_161kv ] */
  5134,'1 ',   1,   5,  15,    26.976,     7.643,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5134_1_161kv, load_BRECKENRID_1_5134_1_161kv ] */
  5135,'1 ',   1,   5,  15,     9.714,     2.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5135_1_161kv, load_EASTLAND_0_5135_1_161kv ] */
  5135,'2 ',   1,   5,  15,    17.880,     5.066,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5135_2_161kv, load_EASTLAND_0_5135_2_161kv ] */
  5136,'1 ',   1,   5,  16,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5136_1_161kv, load_COOPER_0_5136_1_161kv ] */
  5138,'1 ',   1,   5,  13,   105.045,    29.763,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5138_1_161kv, load_WACO_1_1_5138_1_161kv ] */
  5139,'1 ',   1,   5,  16,    86.382,    24.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5139_1_161kv, load_DALLAS_42_0_5139_1_161kv ] */
  5140,'1 ',   1,   5,  13,     8.646,     2.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5140_1_161kv, load_GATESVILLE_1_5140_1_161kv ] */
  5141,'1 ',   1,   5,  16,     9.891,     2.802,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5141_1_161kv, load_ANNA_0_5141_1_161kv ] */
  5141,'2 ',   1,   5,  16,    35.493,    10.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5141_2_161kv, load_ANNA_0_5141_2_161kv ] */
  5142,'1 ',   1,   5,  13,    15.534,     4.401,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5142_1_161kv, load_MOODY_0_5142_1_161kv ] */
  5143,'1 ',   1,   5,  17,    45.849,    12.991,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5143_1_161kv, load_FORT_WORT_12_5143_1_161kv ] */
  5143,'2 ',   1,   5,  17,    41.598,    11.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5143_2_161kv, load_FORT_WORT_12_5143_2_161kv ] */
  5144,'1 ',   1,   5,  13,    73.428,    20.805,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5144_1_161kv, load_WACO_6_0_5144_1_161kv ] */
  5145,'1 ',   1,   5,  17,   117.855,    33.392,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5145_1_161kv, load_GRAND_PRAI_1_5145_1_161kv ] */
  5146,'1 ',   1,   5,  16,    90.753,    25.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5146_1_161kv, load_ROWLETT_2_0_5146_1_161kv ] */
  5147,'1 ',   1,   5,  16,   108.117,    30.633,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5147_1_161kv, load_PLANO_6_0_5147_1_161kv ] */
  5148,'1 ',   1,   5,  17,    83.406,    23.632,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5148_1_161kv, load_IRVING_5_0_5148_1_161kv ] */
  5149,'1 ',   1,   5,  16,    91.449,    25.911,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5149_1_161kv, load_DALLAS_7_0_5149_1_161kv ] */
  5150,'1 ',   1,   5,  12,     0.438,     0.124,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5150_1_161kv, load_BRYSON_2_0_5150_1_161kv ] */
  5150,'2 ',   1,   5,  12,     1.263,     0.358,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5150_2_161kv, load_BRYSON_2_0_5150_2_161kv ] */
  5150,'3 ',   1,   5,  12,     2.412,     0.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5150_3_161kv, load_BRYSON_2_0_5150_3_161kv ] */
  5151,'1 ',   1,   5,  18,     5.331,     1.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5151_1_161kv, load_MORGAN_0_5151_1_161kv ] */
  5152,'1 ',   1,   5,  16,    60.984,    17.279,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5152_1_161kv, load_SACHSE_0_5152_1_161kv ] */
  5153,'1 ',   1,   5,  12,    15.981,     4.528,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5153_1_161kv, load_PARADISE_0_5153_1_161kv ] */
  5154,'1 ',   1,   5,  18,     4.803,     1.361,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5154_1_161kv, load_RIO_VISTA_0_5154_1_161kv ] */
  5154,'2 ',   1,   5,  18,    10.776,     3.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5154_2_161kv, load_RIO_VISTA_0_5154_2_161kv ] */
  5155,'1 ',   1,   5,  12,     3.705,     1.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5155_1_161kv, load_STRAWN_0_5155_1_161kv ] */
  5156,'1 ',   1,   5,  15,     6.216,     1.761,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5156_1_161kv, load_MAY-00_5156_1_161kv ] */
  5157,'1 ',   1,   5,  17,   146.631,    41.545,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5157_1_161kv, load_DESOTO_0_5157_1_161kv ] */
  5158,'1 ',   1,   5,  16,   168.195,    47.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5158_1_161kv, load_MESQUITE_2_0_5158_1_161kv ] */
  5159,'1 ',   1,   5,  13,     7.716,     2.186,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5159_1_161kv, load_ROSEBUD_0_5159_1_161kv ] */
  5159,'2 ',   1,   5,  13,     6.828,     1.935,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5159_2_161kv, load_ROSEBUD_0_5159_2_161kv ] */
  5160,'1 ',   1,   5,  17,    59.346,    16.815,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5160_1_161kv, load_DENTON_2_0_5160_1_161kv ] */
  5161,'1 ',   1,   5,  16,   199.653,    56.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5161_1_161kv, load_DALLAS_4_0_5161_1_161kv ] */
  5162,'1 ',   1,   5,  14,     6.693,     1.896,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5162_1_161kv, load_AXTELL_0_5162_1_161kv ] */
  5163,'1 ',   1,   5,  13,    15.153,     4.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5163_1_161kv, load_NOLANVILLE_0_5163_1_161kv ] */
  5165,'1 ',   1,   5,  17,    55.530,    15.733,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5165_1_161kv, load_DENTON_1_1_5165_1_161kv ] */
  5168,'1 ',   1,   5,  16,   125.673,    35.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5168_1_161kv, load_DALLAS_39_0_5168_1_161kv ] */
  5171,'1 ',   1,   5,  14,     1.065,     0.302,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5171_1_161kv, load_MERTENS_0_5171_1_161kv ] */
  5172,'1 ',   1,   5,  12,    74.238,    21.034,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5172_1_161kv, load_WEATHERFOR_1_5172_1_161kv ] */
  5173,'1 ',   1,   5,  16,   136.356,    38.634,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5173_1_161kv, load_PLANO_3_0_5173_1_161kv ] */
  5174,'1 ',   1,   5,  14,     2.757,     0.781,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5174_1_161kv, load_MALONE_0_5174_1_161kv ] */
  5174,'2 ',   1,   5,  14,     1.566,     0.444,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5174_2_161kv, load_MALONE_0_5174_2_161kv ] */
  5175,'1 ',   1,   5,  17,   118.668,    33.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5175_1_161kv, load_DENTON_3_0_5175_1_161kv ] */
  5176,'1 ',   1,   5,  12,     7.302,     2.069,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5176_1_161kv, load_GRAFORD_0_5176_1_161kv ] */
  5177,'1 ',   1,   5,  17,    91.380,    25.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5177_1_161kv, load_ARLINGTON_16_5177_1_161kv ] */
  5178,'1 ',   1,   5,  16,    83.958,    23.788,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5178_1_161kv, load_ROCKWALL_1_0_5178_1_161kv ] */
  5180,'1 ',   1,   5,  14,     3.966,     1.124,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5180_1_161kv, load_CORSICANA__3_5180_1_161kv ] */
  5180,'2 ',   1,   5,  14,    84.396,    23.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5180_2_161kv, load_CORSICANA__3_5180_2_161kv ] */
  5181,'1 ',   1,   5,  16,   178.218,    50.495,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5181_1_161kv, load_GARLAND_2_0_5181_1_161kv ] */
  5182,'1 ',   1,   5,  13,     3.822,     1.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5182_1_161kv, load_GATESVILLE_2_5182_1_161kv ] */
  5183,'1 ',   1,   5,  16,   139.092,    39.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5183_1_161kv, load_CARROLLTON_3_5183_1_161kv ] */
  5184,'1 ',   1,   5,  17,     6.009,     1.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5184_1_161kv, load_FORT_WORT_19_5184_1_161kv ] */
  5184,'2 ',   1,   5,  17,    74.223,    21.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5184_2_161kv, load_FORT_WORT_19_5184_2_161kv ] */
  5185,'1 ',   1,   5,  17,    25.716,     7.286,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5185_1_161kv, load_RHOME_0_5185_1_161kv ] */
  5186,'1 ',   1,   5,  17,    24.981,     7.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5186_1_161kv, load_VENUS_0_5186_1_161kv ] */
  5187,'1 ',   1,   5,  12,    15.408,     4.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5187_1_161kv, load_OLNEY_2_0_5187_1_161kv ] */
  5188,'1 ',   1,   5,  16,    64.821,    18.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5188_1_161kv, load_CARROLLTON_1_5188_1_161kv ] */
  5189,'1 ',   1,   5,  16,    78.837,    22.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5189_1_161kv, load_DALLAS_20_0_5189_1_161kv ] */
  5190,'1 ',   1,   5,  12,     3.375,     0.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5190_1_161kv, load_GORDON_0_5190_1_161kv ] */
  5191,'1 ',   1,   5,  18,     7.578,     2.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5191_1_161kv, load_MERIDIAN_0_5191_1_161kv ] */
  5193,'1 ',   1,   5,  13,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5193_1_161kv, load_KILLEEN_4_1_5193_1_161kv ] */
  5193,'2 ',   1,   5,  13,   133.470,    37.817,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5193_2_161kv, load_KILLEEN_4_1_5193_2_161kv ] */
  5194,'1 ',   1,   5,  17,    59.007,    16.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5194_1_161kv, load_DUNCANVILL_1_5194_1_161kv ] */
  5195,'1 ',   1,   5,  17,    55.257,    15.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5195_1_161kv, load_ARGYLE_0_5195_1_161kv ] */
  5199,'1 ',   1,   5,  17,    24.333,     6.894,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5199_1_161kv, load_FORT_WORTH_4_5199_1_161kv ] */
  5200,'1 ',   1,   5,  12,    66.351,    18.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5200_1_161kv, load_MINERAL_WE_1_5200_1_161kv ] */
  5201,'1 ',   1,   5,  14,     4.812,     1.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5201_1_161kv, load_COOLIDGE_0_5201_1_161kv ] */
  5202,'1 ',   1,   5,  14,     8.640,     2.448,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5202_1_161kv, load_RICE_0_5202_1_161kv ] */
  5203,'1 ',   1,   5,  16,   147.012,    41.653,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5203_1_161kv, load_DALLAS_35_0_5203_1_161kv ] */
  5209,'1 ',   1,   5,  18,     3.591,     1.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5209_1_161kv, load_WALNUT_SPR_1_5209_1_161kv ] */
  5210,'1 ',   1,   5,  17,    39.636,    11.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5210_1_161kv, load_BEDFORD_2_0_5210_1_161kv ] */
  5211,'1 ',   1,   5,  14,     6.906,     1.957,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5211_1_161kv, load_HUBBARD_0_5211_1_161kv ] */
  5212,'1 ',   1,   5,  14,    33.891,     9.602,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5212_1_161kv, load_FERRIS_0_5212_1_161kv ] */
  5213,'1 ',   1,   5,  16,    92.100,    26.095,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5213_1_161kv, load_GARLAND_4_0_5213_1_161kv ] */
  5214,'1 ',   1,   5,  16,   102.102,    28.929,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5214_1_161kv, load_DALLAS_32_0_5214_1_161kv ] */
  5215,'1 ',   1,   5,  16,    19.977,     5.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5215_1_161kv, load_PILOT_POIN_1_5215_1_161kv ] */
  5216,'1 ',   1,   5,  17,    66.582,    18.865,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5216_1_161kv, load_FORT_WORT_26_5216_1_161kv ] */
  5217,'1 ',   1,   5,  17,   100.332,    28.427,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5217_1_161kv, load_NORTH_RICH_2_5217_1_161kv ] */
  5218,'1 ',   1,   5,  17,    39.294,    11.133,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5218_1_161kv, load_JUSTIN_0_5218_1_161kv ] */
  5219,'1 ',   1,   5,  14,    13.347,     3.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5219_1_161kv, load_SCURRY_0_5219_1_161kv ] */
  5220,'1 ',   1,   5,  17,    40.485,    11.471,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5220_1_161kv, load_SANGER_0_5220_1_161kv ] */
  5221,'1 ',   1,   5,  13,    91.290,    25.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5221_1_161kv, load_KILLEEN_1_0_5221_1_161kv ] */
  5222,'1 ',   1,   5,  14,    19.806,     5.612,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5222_1_161kv, load_MABANK_1_0_5222_1_161kv ] */
  5222,'2 ',   1,   5,  14,    13.338,     3.779,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5222_2_161kv, load_MABANK_1_0_5222_2_161kv ] */
  5223,'1 ',   1,   5,  14,    34.794,     9.858,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5223_1_161kv, load_MEXIA_0_5223_1_161kv ] */
  5224,'1 ',   1,   5,  16,   154.872,    43.880,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5224_1_161kv, load_CARROLLTON_2_5224_1_161kv ] */
  5225,'1 ',   1,   5,  16,    13.059,     3.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5225_1_161kv, load_NEVADA_0_5225_1_161kv ] */
  5226,'1 ',   1,   5,  15,     5.490,     1.555,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5226_1_161kv, load_ZEPHYR_0_5226_1_161kv ] */
  5227,'1 ',   1,   5,  16,    70.881,    20.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5227_1_161kv, load_TERRELL_2_0_5227_1_161kv ] */
  5228,'1 ',   1,   5,  16,    81.198,    23.006,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5228_1_161kv, load_DALLAS_14_0_5228_1_161kv ] */
  5229,'1 ',   1,   5,  16,    43.944,    12.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5229_1_161kv, load_DALLAS_13_0_5229_1_161kv ] */
  5230,'1 ',   1,   5,  16,    66.372,    18.805,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5230_1_161kv, load_DALLAS_28_0_5230_1_161kv ] */
  5231,'1 ',   1,   5,  18,    14.934,     4.231,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5231_1_161kv, load_HAMILTON_0_5231_1_161kv ] */
  5232,'1 ',   1,   5,  17,    49.974,    14.159,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5232_1_161kv, load_ARLINGTON_15_5232_1_161kv ] */
  5233,'1 ',   1,   5,  17,    98.775,    27.986,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5233_1_161kv, load_EULESS_1_0_5233_1_161kv ] */
  5234,'1 ',   1,   5,  16,   142.659,    40.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5234_1_161kv, load_FRISCO_1_0_5234_1_161kv ] */
  5235,'1 ',   1,   5,  13,    20.370,     5.771,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5235_1_161kv, load_SALADO_0_5235_1_161kv ] */
  5244,'1 ',   1,   5,  17,    65.130,    18.453,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5244_1_161kv, load_FORT_WORT_15_5244_1_161kv ] */
  5245,'1 ',   1,   5,  17,   138.960,    39.372,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5245_1_161kv, load_GRAPEVINE_0_5245_1_161kv ] */
  5246,'1 ',   1,   5,  18,    21.213,     6.010,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5246_1_161kv, load_GLEN_ROSE__5_5246_1_161kv ] */
  5247,'1 ',   1,   5,  18,     3.261,     0.924,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5247_1_161kv, load_KOPPERL_0_5247_1_161kv ] */
  5248,'1 ',   1,   5,  17,   101.019,    28.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5248_1_161kv, load_BEDFORD_1_0_5248_1_161kv ] */
  5249,'1 ',   1,   5,  17,   114.681,    32.493,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5249_1_161kv, load_FORT_WORT_22_5249_1_161kv ] */
  5250,'1 ',   1,   5,  16,   165.087,    46.775,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5250_1_161kv, load_DALLAS_5_0_5250_1_161kv ] */
  5251,'1 ',   1,   5,  17,   123.123,    34.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5251_1_161kv, load_GRAND_PRAI_2_5251_1_161kv ] */
  5252,'1 ',   1,   5,  16,    80.802,    22.894,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5252_1_161kv, load_DALLAS_22_0_5252_1_161kv ] */
  5253,'1 ',   1,   5,  17,   126.678,    35.892,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5253_1_161kv, load_FLOWER_MOU_1_5253_1_161kv ] */
  5254,'1 ',   1,   5,  17,    82.944,    23.501,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5254_1_161kv, load_ROANOKE_0_5254_1_161kv ] */
  5255,'1 ',   1,   5,  12,     9.426,     2.671,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5255_1_161kv, load_MILLSAP_0_5255_1_161kv ] */
  5256,'1 ',   1,   5,  14,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5256_1_161kv, load_FORRESTON_0_5256_1_161kv ] */
  5257,'1 ',   1,   5,  14,     9.900,     2.805,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5257_1_161kv, load_ITALY_0_5257_1_161kv ] */
  5258,'1 ',   1,   5,  16,   100.188,    28.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5258_1_161kv, load_FORNEY_0_5258_1_161kv ] */
  5259,'1 ',   1,   5,  16,     9.210,     2.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5259_1_161kv, load_LAVON_0_5259_1_161kv ] */
  5264,'1 ',   1,   5,  15,    12.126,     3.436,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5264_1_161kv, load_DE_LEON_0_5264_1_161kv ] */
  5265,'1 ',   1,   5,  17,   103.941,    29.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5265_1_161kv, load_KELLER_1_0_5265_1_161kv ] */
  5266,'1 ',   1,   5,  17,   136.119,    38.567,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5266_1_161kv, load_CEDAR_HILL_0_5266_1_161kv ] */
  5267,'1 ',   1,   5,  13,     2.886,     0.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5267_1_161kv, load_MC_GREGOR_0_5267_1_161kv ] */
  5267,'2 ',   1,   5,  13,    27.921,     7.911,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5267_2_161kv, load_MC_GREGOR_0_5267_2_161kv ] */
  5267,'3 ',   1,   5,  13,     8.511,     2.411,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5267_3_161kv, load_MC_GREGOR_0_5267_3_161kv ] */
  5268,'1 ',   1,   5,  16,    32.232,     9.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5268_1_161kv, load_COMMERCE_0_5268_1_161kv ] */
  5269,'1 ',   1,   5,  17,    86.958,    24.638,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5269_1_161kv, load_MIDLOTHIAN_3_5269_1_161kv ] */
  5270,'1 ',   1,   5,  13,     3.045,     0.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5270_1_161kv, load_WEST_0_5270_1_161kv ] */
  5270,'2 ',   1,   5,  13,    19.362,     5.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5270_2_161kv, load_WEST_0_5270_2_161kv ] */
  5271,'1 ',   1,   5,  13,    10.005,     2.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5271_1_161kv, load_BARTLETT_0_5271_1_161kv ] */
  5272,'1 ',   1,   5,  16,     8.310,     2.355,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5272_1_161kv, load_DALLAS_16_0_5272_1_161kv ] */
  5272,'2 ',   1,   5,  16,    10.518,     2.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5272_2_161kv, load_DALLAS_16_0_5272_2_161kv ] */
  5273,'1 ',   1,   5,  17,   115.998,    32.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5273_1_161kv, load_COPPELL_0_5273_1_161kv ] */
  5274,'1 ',   1,   5,  16,    11.868,     3.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5274_1_161kv, load_WILMER_0_5274_1_161kv ] */
