@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 36,     0,     1, 60.00     / PSS(R)E-36.2    MON, MAR 31 2025  20:22
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
SWDRATNAM,  1, "RATE1 ", 0, "MVA", "SWD RATING SET 1                "
SWDRATNAM,  2, "RATE2 ", 0, "MVA", "SWD RATING SET 2                "
SWDRATNAM,  3, "RATE3 ", 0, "MVA", "SWD RATING SET 3                "
SWDRATNAM,  4, "RATE4 ", 0, "MVA", "SWD RATING SET 4                "
SWDRATNAM,  5, "RATE5 ", 0, "MVA", "SWD RATING SET 5                "
SWDRATNAM,  6, "RATE6 ", 0, "MVA", "SWD RATING SET 6                "
SWDRATNAM,  7, "RATE7 ", 0, "MVA", "SWD RATING SET 7                "
SWDRATNAM,  8, "RATE8 ", 0, "MVA", "SWD RATING SET 8                "
SWDRATNAM,  9, "RATE9 ", 0, "MVA", "SWD RATING SET 9                "
SWDRATNAM, 10, "RATE10", 0, "MVA", "SWD RATING SET 10               "
SWDRATNAM, 11, "RATE11", 0, "MVA", "SWD RATING SET 11               "
SWDRATNAM, 12, "RATE12", 0, "MVA", "SWD RATING SET 12               "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  5275,'1 ',   1,   5,  14,     4.752,     1.346,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5275_1_161kv, load_DAWSON_0_5275_1_161kv ] */
  5276,'1 ',   1,   5,  14,    10.542,     2.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5276_1_161kv, load_MART_0_5276_1_161kv ] */
  5277,'1 ',   1,   5,  16,   104.802,    29.694,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5277_1_161kv, load_LITTLE_ELM_0_5277_1_161kv ] */
  5278,'1 ',   1,   5,  13,    50.691,    14.362,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5278_1_161kv, load_TEMPLE_2_0_5278_1_161kv ] */
  5280,'1 ',   1,   5,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5280_1_161kv, load_TEMPLE_1_1_5280_1_161kv ] */
  5280,'2 ',   1,   5,  13,    94.635,    26.813,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5280_2_161kv, load_TEMPLE_1_1_5280_2_161kv ] */
  5284,'1 ',   1,   5,  16,    44.646,    12.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5284_1_161kv, load_QUINLAN_0_5284_1_161kv ] */
  5285,'1 ',   1,   5,  12,    10.152,     2.876,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5285_1_161kv, load_CHICO_0_5285_1_161kv ] */
  5286,'1 ',   1,   5,  18,    27.000,     7.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5286_1_161kv, load_DUBLIN_2_0_5286_1_161kv ] */
  5286,'2 ',   1,   5,  18,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5286_2_161kv, load_DUBLIN_2_0_5286_2_161kv ] */
  5286,'3 ',   1,   5,  18,     0.636,     0.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5286_3_161kv, load_DUBLIN_2_0_5286_3_161kv ] */
  5287,'1 ',   1,   5,  17,    15.159,     4.295,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5287_1_161kv, load_ARLINGTON_10_5287_1_161kv ] */
  5287,'2 ',   1,   5,  17,    90.807,    25.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5287_2_161kv, load_ARLINGTON_10_5287_2_161kv ] */
  5287,'3 ',   1,   5,  17,    80.814,    22.897,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5287_3_161kv, load_ARLINGTON_10_5287_3_161kv ] */
  5288,'1 ',   1,   5,  16,    13.611,     3.856,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5288_1_161kv, load_WOLFE_CITY_0_5288_1_161kv ] */
  5289,'1 ',   1,   5,  16,    69.759,    19.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5289_1_161kv, load_DALLAS_26_0_5289_1_161kv ] */
  5290,'1 ',   1,   5,  18,    30.345,     8.598,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5290_1_161kv, load_WHITNEY_0_5290_1_161kv ] */
  5291,'1 ',   1,   5,  17,   144.174,    40.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5291_1_161kv, load_FORT_WORT_18_5291_1_161kv ] */
  5292,'1 ',   1,   5,  17,    62.052,    17.581,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5292_1_161kv, load_FORT_WORT_20_5292_1_161kv ] */
  5293,'1 ',   1,   5,  18,    62.967,    17.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5293_1_161kv, load_JOSHUA_0_5293_1_161kv ] */
  5294,'1 ',   1,   5,  16,   111.156,    31.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5294_1_161kv, load_DALLAS_12_0_5294_1_161kv ] */
  5296,'1 ',   1,   5,  16,   102.324,    28.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5296_1_161kv, load_MCKINNEY_1_1_5296_1_161kv ] */
  5305,'1 ',   1,   5,  16,   189.420,    53.669,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5305_1_161kv, load_ALLEN_1_1_5305_1_161kv ] */
  5306,'1 ',   1,   5,  17,    40.806,    11.562,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5306_1_161kv, load_ALEDO_2_0_5306_1_161kv ] */
  5307,'1 ',   1,   5,  16,   143.556,    40.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5307_1_161kv, load_THE_COLONY_0_5307_1_161kv ] */
  5308,'1 ',   1,   5,  16,    15.354,     4.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5308_1_161kv, load_SUNNYVALE_0_5308_1_161kv ] */
  5309,'1 ',   1,   5,  16,    98.850,    28.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5309_1_161kv, load_DALLAS_10_0_5309_1_161kv ] */
  5310,'1 ',   1,   5,  17,    69.993,    19.831,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5310_1_161kv, load_FORT_WORT_24_5310_1_161kv ] */
  5311,'1 ',   1,   5,  16,    40.959,    11.605,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5311_1_161kv, load_DALLAS_30_0_5311_1_161kv ] */
  5312,'1 ',   1,   5,  17,    81.810,    23.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5312_1_161kv, load_AZLE_0_5312_1_161kv ] */
  5313,'1 ',   1,   5,  16,    16.122,     4.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5313_1_161kv, load_HUTCHINS_0_5313_1_161kv ] */
  5314,'1 ',   1,   5,  13,    11.988,     3.397,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5314_1_161kv, load_VALLEY_MIL_1_5314_1_161kv ] */
  5315,'1 ',   1,   5,  17,    31.737,     8.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5315_1_161kv, load_DENTON_6_0_5315_1_161kv ] */
  5316,'1 ',   1,   5,  16,   176.190,    49.920,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5316_1_161kv, load_MESQUITE_3_0_5316_1_161kv ] */
  5323,'1 ',   1,   5,  17,   219.438,    62.174,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5323_1_161kv, load_DALLAS_2_1_5323_1_161kv ] */
  5327,'1 ',   1,   5,  14,     4.014,     1.137,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5327_1_161kv, load_MOUNT_CALM_0_5327_1_161kv ] */
  5328,'1 ',   1,   5,  13,     0.324,     0.092,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5328_1_161kv, load_RIESEL_2_0_5328_1_161kv ] */
  5328,'2 ',   1,   5,  13,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5328_2_161kv, load_RIESEL_2_0_5328_2_161kv ] */
  5328,'3 ',   1,   5,  13,     7.980,     2.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5328_3_161kv, load_RIESEL_2_0_5328_3_161kv ] */
  5329,'1 ',   1,   5,  16,   148.248,    42.004,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5329_1_161kv, load_DALLAS_17_0_5329_1_161kv ] */
  5330,'1 ',   1,   5,  17,    64.782,    18.355,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5330_1_161kv, load_ARLINGTON_12_5330_1_161kv ] */
  5331,'1 ',   1,   5,  16,    26.355,     7.467,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5331_1_161kv, load_CELINA_0_5331_1_161kv ] */
  5332,'1 ',   1,   5,  17,    85.122,    24.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5332_1_161kv, load_FORT_WORTH_8_5332_1_161kv ] */
  5333,'1 ',   1,   5,  14,   108.123,    30.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5333_1_161kv, load_RED_OAK_0_5333_1_161kv ] */
  5334,'1 ',   1,   5,  15,    23.946,     6.785,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5334_1_161kv, load_CLYDE_0_5334_1_161kv ] */
  5335,'1 ',   1,   5,  17,   166.707,    47.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5335_1_161kv, load_IRVING_2_0_5335_1_161kv ] */
  5336,'1 ',   1,   5,  16,    74.136,    21.005,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5336_1_161kv, load_ROWLETT_1_0_5336_1_161kv ] */
  5337,'1 ',   1,   5,  12,    18.783,     5.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5337_1_161kv, load_JACKSBORO__4_5337_1_161kv ] */
  5338,'1 ',   1,   5,  18,    80.256,    22.739,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5338_1_161kv, load_GRANBURY_3_0_5338_1_161kv ] */
  5339,'1 ',   1,   5,  17,    80.007,    22.669,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5339_1_161kv, load_SOUTHLAKE_0_5339_1_161kv ] */
  5340,'1 ',   1,   5,  16,    28.944,     8.201,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5340_1_161kv, load_DALLAS_29_0_5340_1_161kv ] */
  5340,'2 ',   1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5340_2_161kv, load_DALLAS_29_0_5340_2_161kv ] */
  5340,'3 ',   1,   5,  16,     4.998,     1.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5340_3_161kv, load_DALLAS_29_0_5340_3_161kv ] */
  5341,'1 ',   1,   5,  17,    38.700,    10.965,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5341_1_161kv, load_LEWISVILLE_1_5341_1_161kv ] */
  5344,'1 ',   1,   5,  16,    94.713,    26.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5344_1_161kv, load_DALLAS_36_0_5344_1_161kv ] */
  5345,'1 ',   1,   5,  14,    33.117,     9.383,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5345_1_161kv, load_HILLSBORO_0_5345_1_161kv ] */
  5346,'1 ',   1,   5,  17,    91.302,    25.869,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5346_1_161kv, load_FORT_WORTH_7_5346_1_161kv ] */
  5347,'1 ',   1,   5,  15,    18.681,     5.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5347_1_161kv, load_CISCO_0_5347_1_161kv ] */
  5348,'1 ',   1,   5,  14,     9.252,     2.621,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5348_1_161kv, load_ITASCA_0_5348_1_161kv ] */
  5349,'1 ',   1,   5,  16,    60.828,    17.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5349_1_161kv, load_LANCASTER__2_5349_1_161kv ] */
  5351,'1 ',   1,   5,  16,   174.282,    49.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5351_1_161kv, load_GARLAND_1_1_5351_1_161kv ] */
  5352,'1 ',   1,   5,  16,    41.841,    11.855,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5352_1_161kv, load_DALLAS_9_0_5352_1_161kv ] */
  5353,'1 ',   1,   5,  17,    56.583,    16.032,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5353_1_161kv, load_DUNCANVILL_2_5353_1_161kv ] */
  5354,'1 ',   1,   5,  16,    77.724,    22.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5354_1_161kv, load_MESQUITE_1_0_5354_1_161kv ] */
  5355,'1 ',   1,   5,  14,     5.649,     1.601,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5355_1_161kv, load_MAYPEARL_0_5355_1_161kv ] */
  5356,'1 ',   1,   5,  16,   122.433,    34.689,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5356_1_161kv, load_GARLAND_3_0_5356_1_161kv ] */
  5357,'1 ',   1,   5,  16,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5357_1_161kv, load_ALLEN_2_0_5357_1_161kv ] */
  5362,'1 ',   1,   5,  12,    33.906,     9.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5362_1_161kv, load_BRIDGEPORT_1_5362_1_161kv ] */
  5370,'1 ',   1,   5,  17,   105.990,    30.031,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5370_1_161kv, load_LEWISVILLE_4_5370_1_161kv ] */
  5371,'1 ',   1,   5,  16,    68.997,    19.549,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5371_1_161kv, load_SEAGOVILLE_0_5371_1_161kv ] */
  5372,'1 ',   1,   5,  16,    39.798,    11.276,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5372_1_161kv, load_DALLAS_31_0_5372_1_161kv ] */
  5373,'1 ',   1,   5,  17,    91.935,    26.048,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5373_1_161kv, load_HALTOM_CIT_1_5373_1_161kv ] */
  5373,'2 ',   1,   5,  17,    65.055,    18.432,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5373_2_161kv, load_HALTOM_CIT_1_5373_2_161kv ] */
  5374,'1 ',   1,   5,  16,    69.093,    19.576,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5374_1_161kv, load_BALCH_SPRI_1_5374_1_161kv ] */
  5375,'1 ',   1,   5,  17,    62.088,    17.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5375_1_161kv, load_FORT_WORTH_5_5375_1_161kv ] */
  5376,'1 ',   1,   5,  17,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5376_1_161kv, load_DALLAS_43_0_5376_1_161kv ] */
  5377,'1 ',   1,   5,  13,    57.618,    16.325,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5377_1_161kv, load_KILLEEN_2_0_5377_1_161kv ] */
  5378,'1 ',   1,   5,  13,    68.058,    19.283,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5378_1_161kv, load_WACO_5_0_5378_1_161kv ] */
  5379,'1 ',   1,   5,  17,   164.733,    46.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5379_1_161kv, load_FORT_WORT_29_5379_1_161kv ] */
  5381,'1 ',   1,   5,  14,    79.803,    22.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5381_1_161kv, load_ENNIS_1_5381_1_161kv ] */
  5385,'1 ',   1,   5,  16,   240.972,    68.275,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5385_1_161kv, load_DALLAS_3_1_5385_1_161kv ] */
  5386,'1 ',   1,   5,  16,    63.546,    18.005,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5386_1_161kv, load_RICHARDSON_1_5386_1_161kv ] */
  5387,'1 ',   1,   5,  17,    77.751,    22.029,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5387_1_161kv, load_FORT_WORT_14_5387_1_161kv ] */
  5389,'1 ',   1,   5,  13,    87.465,    24.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5389_1_161kv, load_WACO_2_1_5389_1_161kv ] */
  5392,'1 ',   1,   5,  13,     7.494,     2.123,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5392_1_115kv, load_ROGERS_2_5392_1_115kv ] */
  5393,'1 ',   1,   5,  13,    14.919,     4.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5393_1_161kv, load_CHINA_SPRI_1_5393_1_161kv ] */
  5400,'1 ',   1,   5,  16,   108.270,    30.676,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5400_1_161kv, load_MCKINNEY_2_0_5400_1_161kv ] */
  5402,'1 ',   1,   5,  18,    65.967,    18.691,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5402_1_161kv, load_GRANBURY_2_1_5402_1_161kv ] */
  5407,'1 ',   1,   5,  18,    21.279,     6.029,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5407_1_161kv, load_CLIFTON_2_0_5407_1_161kv ] */
  5408,'1 ',   1,   5,  16,    26.574,     7.529,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5408_1_161kv, load_FARMERSVIL_1_5408_1_161kv ] */
  5409,'1 ',   1,   5,  17,    92.556,    26.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5409_1_161kv, load_ARLINGTON__8_5409_1_161kv ] */
  5411,'1 ',   1,   5,  13,   120.075,    34.021,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5411_1_161kv, load_KILLEEN_3_1_5411_1_161kv ] */
  5412,'1 ',   1,   5,  16,   144.591,    40.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5412_1_161kv, load_WYLIE_0_5412_1_161kv ] */
  5420,'1 ',   1,   5,  17,    14.673,     4.157,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5420_1_161kv, load_FORT_WORTH_2_5420_1_161kv ] */
  5421,'1 ',   1,   5,  16,     2.013,     0.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5421_1_161kv, load_JOSEPHINE_0_5421_1_161kv ] */
  5422,'1 ',   1,   5,  17,   182.946,    51.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5422_1_161kv, load_LEWSIVILLE_0_5422_1_161kv ] */
  5425,'1 ',   1,   5,  16,     1.404,     0.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5425_1_161kv, load_DALLAS_40_0_5425_1_161kv ] */
  5425,'2 ',   1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5425_2_161kv, load_DALLAS_40_0_5425_2_161kv ] */
  5425,'3 ',   1,   5,  16,    51.531,    14.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5425_3_161kv, load_DALLAS_40_0_5425_3_161kv ] */
  5426,'1 ',   1,   5,  14,    43.857,    12.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5426_1_161kv, load_KEMP_0_5426_1_161kv ] */
  5427,'1 ',   1,   5,  14,    25.308,     7.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5427_1_161kv, load_WAXAHACHIE_2_5427_1_161kv ] */
  5428,'1 ',   1,   5,  17,    85.263,    24.158,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5428_1_161kv, load_HURST_0_5428_1_161kv ] */
  5429,'1 ',   1,   5,  17,   106.167,    30.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5429_1_161kv, load_FORT_WORT_10_5429_1_161kv ] */
  5430,'1 ',   1,   5,  12,    60.588,    17.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5430_1_161kv, load_WEATHERFOR_2_5430_1_161kv ] */
  5431,'1 ',   1,   5,  16,    84.435,    23.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5431_1_161kv, load_ROCKWALL_2_0_5431_1_161kv ] */
  5432,'1 ',   1,   5,  12,    34.497,     9.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5432_1_161kv, load_WEATHERFOR_3_5432_1_161kv ] */
  5432,'2 ',   1,   5,  12,     7.521,     2.131,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5432_2_161kv, load_WEATHERFOR_3_5432_2_161kv ] */
  5433,'1 ',   1,   5,  17,   116.979,    33.144,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5433_1_161kv, load_FORT_WORT_23_5433_1_161kv ] */
  5434,'1 ',   1,   5,  17,     9.960,     2.822,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5434_1_161kv, load_NEWARK_0_5434_1_161kv ] */
  5435,'1 ',   1,   5,  12,     4.497,     1.274,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5435_1_161kv, load_SANTO_0_5435_1_161kv ] */
  5436,'1 ',   1,   5,  16,    72.888,    20.652,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5436_1_161kv, load_DALLAS_18_0_5436_1_161kv ] */
  5437,'1 ',   1,   5,  13,     9.015,     2.554,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5437_1_161kv, load_ELM_MOTT_0_5437_1_161kv ] */
  5438,'1 ',   1,   5,  17,    50.244,    14.236,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5438_1_161kv, load_FORT_WORTH_9_5438_1_161kv ] */
  5439,'1 ',   1,   5,  14,   113.898,    32.271,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5439_1_161kv, load_WAXAHACHIE_1_5439_1_161kv ] */
  5440,'1 ',   1,   5,  17,   167.118,    47.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5440_1_161kv, load_ARLINGTON_11_5440_1_161kv ] */
  5441,'1 ',   1,   5,  17,   145.182,    41.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5441_1_161kv, load_FORT_WORT_13_5441_1_161kv ] */
  5442,'1 ',   1,   5,  17,    43.716,    12.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5442_1_161kv, load_FORT_WORT_27_5442_1_161kv ] */
  5443,'1 ',   1,   5,  17,    52.338,    14.829,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5443_1_161kv, load_FORT_WORTH_3_5443_1_161kv ] */
  5446,'1 ',   1,   5,  13,    40.662,    11.521,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5446_1_161kv, load_HEWITT_0_5446_1_161kv ] */
  5447,'1 ',   1,   5,  17,    20.292,     5.749,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5447_1_161kv, load_ARLINGTON__9_5447_1_161kv ] */
  5447,'2 ',   1,   5,  17,   134.172,    38.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5447_2_161kv, load_ARLINGTON__9_5447_2_161kv ] */
  5449,'1 ',   1,   5,  17,   266.988,    75.647,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5449_1_161kv, load_GRAND_PRAI_4_5449_1_161kv ] */
  5450,'1 ',   1,   5,  16,    17.097,     4.844,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5450_1_161kv, load_MELISSA_0_5450_1_161kv ] */
  5452,'1 ',   1,   5,  13,   106.602,    30.204,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5452_1_161kv, load_COPPERAS_C_2_5452_1_161kv ] */
  5453,'1 ',   1,   5,  17,    14.643,     4.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5453_1_161kv, load_CLEBURNE_1_0_5453_1_161kv ] */
  5453,'2 ',   1,   5,  17,    53.277,    15.095,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5453_2_161kv, load_CLEBURNE_1_0_5453_2_161kv ] */
  5454,'1 ',   1,   5,  16,    47.760,    13.532,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5454_1_161kv, load_GREENVILLE_5_5454_1_161kv ] */
  5455,'1 ',   1,   5,  12,     9.468,     2.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5455_1_161kv, load_ALVORD_0_5455_1_161kv ] */
  5456,'1 ',   1,   5,  15,     5.718,     1.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5456_1_161kv, load_GORMAN_0_5456_1_161kv ] */
  5456,'2 ',   1,   5,  15,     6.900,     1.955,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5456_2_161kv, load_GORMAN_0_5456_2_161kv ] */
  5457,'1 ',   1,   5,  17,    68.244,    19.336,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5457_1_161kv, load_COLLEYVILL_1_5457_1_161kv ] */
  5457,'2 ',   1,   5,  17,    35.292,     9.999,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5457_2_161kv, load_COLLEYVILL_1_5457_2_161kv ] */
  5460,'1 ',   1,   5,  13,    14.157,     4.011,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5460_1_115kv, load_HOLLAND_2_5460_1_115kv ] */
  5461,'1 ',   1,   5,  13,    72.804,    20.628,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5461_1_161kv, load_TEMPLE_3_0_5461_1_161kv ] */
  5462,'1 ',   1,   5,  16,    86.046,    24.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5462_1_161kv, load_DALLAS_34_0_5462_1_161kv ] */
  5463,'1 ',   1,   5,  17,   160.326,    45.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5463_1_161kv, load_IRVING_4_0_5463_1_161kv ] */
  5465,'1 ',   1,   5,  16,   218.169,    61.815,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5465_1_161kv, load_FRISCO_2_1_5465_1_161kv ] */
  5466,'1 ',   1,   5,  13,     7.437,     2.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5466_1_161kv, load_GATESVILLE_3_5466_1_161kv ] */
  5467,'1 ',   1,   5,  16,    28.227,     7.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5467_1_161kv, load_DALLAS_25_0_5467_1_161kv ] */
  5468,'1 ',   1,   5,  17,    42.129,    11.937,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5468_1_161kv, load_DALLAS_37_0_5468_1_161kv ] */
  5469,'1 ',   1,   5,  17,     8.499,     2.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5469_1_161kv, load_FORT_WORT_11_5469_1_161kv ] */
  5470,'1 ',   1,   5,  13,    70.518,    19.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5470_1_161kv, load_WOODWAY_0_5470_1_161kv ] */
  5471,'1 ',   1,   5,  12,     1.443,     0.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5471_1_161kv, load_MINGUS_0_5471_1_161kv ] */
  5472,'1 ',   1,   5,  15,     4.566,     1.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5472_1_161kv, load_THROCKMORT_1_5472_1_161kv ] */
  5473,'1 ',   1,   5,  18,     2.256,     0.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5473_1_161kv, load_NEMO_0_5473_1_161kv ] */
  5473,'2 ',   1,   5,  18,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5473_2_161kv, load_NEMO_0_5473_2_161kv ] */
  5474,'1 ',   1,   5,  14,     3.111,     0.881,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5474_1_161kv, load_ABBOTT_0_5474_1_161kv ] */
  5475,'1 ',   1,   5,  17,    59.277,    16.795,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5475_1_161kv, load_ALVARADO_0_5475_1_161kv ] */
  5476,'1 ',   1,   5,  14,    10.974,     3.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5476_1_161kv, load_CORSICANA__1_5476_1_161kv ] */
  5477,'1 ',   1,   5,  13,    79.032,    22.392,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5477_1_161kv, load_HARKER_HEI_1_5477_1_161kv ] */
  5478,'1 ',   1,   5,  17,   137.940,    39.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5478_1_161kv, load_IRVING_3_0_5478_1_161kv ] */
  5480,'1 ',   1,   5,  17,   179.232,    50.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5480_1_161kv, load_BURLESON_1_5480_1_161kv ] */
  5481,'1 ',   1,   5,  17,    58.185,    16.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5481_1_161kv, load_FORT_WORT_21_5481_1_161kv ] */
  5482,'1 ',   1,   5,  16,    69.183,    19.602,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5482_1_161kv, load_DALLAS_23_0_5482_1_161kv ] */
  5483,'1 ',   1,   5,  17,    84.627,    23.978,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5483_1_161kv, load_NORTH_RICH_1_5483_1_161kv ] */
  5484,'1 ',   1,   5,  15,     0.597,     0.169,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5484_1_161kv, load_CROSS_PLAI_1_5484_1_161kv ] */
  5484,'2 ',   1,   5,  15,     5.691,     1.612,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5484_2_161kv, load_CROSS_PLAI_1_5484_2_161kv ] */
  5485,'1 ',   1,   5,  14,     4.689,     1.329,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_5485_1_161kv, load_BLOOMING_G_1_5485_1_161kv ] */
  6001,'1 ',   1,   6,  22,   103.809,    29.413,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6001_1_115kv, load_CONVERSE_0_6001_1_115kv ] */
  6002,'1 ',   1,   6,  26,    32.478,     9.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6002_1_115kv, load_SAN_ANTON_63_6002_1_115kv ] */
  6005,'1 ',   1,   6,  25,    75.480,    21.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6005_1_115kv, load_BASTROP_2_6005_1_115kv ] */
  6011,'1 ',   1,   6,  22,     7.191,     2.037,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6011_1_115kv, load_MARION_2_0_6011_1_115kv ] */
  6011,'2 ',   1,   6,  22,    16.827,     4.768,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6011_2_115kv, load_MARION_2_0_6011_2_115kv ] */
  6012,'1 ',   1,   6,  25,    13.506,     3.827,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6012_1_115kv, load_PAIGE_0_6012_1_115kv ] */
  6013,'1 ',   1,   6,  26,     0.705,     0.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6013_1_115kv, load_SAN_ANTON_59_6013_1_115kv ] */
  6013,'2 ',   1,   6,  26,    94.185,    26.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6013_2_115kv, load_SAN_ANTON_59_6013_2_115kv ] */
  6014,'1 ',   1,   6,  24,     5.511,     1.561,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6014_1_115kv, load_WAELDER_0_6014_1_115kv ] */
  6015,'1 ',   1,   6,  26,    24.765,     7.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6015_1_115kv, load_ATASCOSA_0_6015_1_115kv ] */
  6016,'1 ',   1,   6,  26,   176.433,    49.989,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6016_1_115kv, load_SAN_ANTON_57_6016_1_115kv ] */
  6017,'1 ',   1,   6,  22,    83.310,    23.605,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6017_1_115kv, load_CIBOLO_0_6017_1_115kv ] */
  6018,'1 ',   1,   6,  23,     2.460,     0.697,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6018_1_115kv, load_AUSTIN_6_0_6018_1_115kv ] */
  6019,'1 ',   1,   6,  23,    59.070,    16.736,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6019_1_115kv, load_AUSTIN_25_0_6019_1_115kv ] */
  6020,'1 ',   1,   6,  23,    16.527,     4.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6020_1_115kv, load_HORSESHOE__1_6020_1_115kv ] */
  6023,'1 ',   1,   6,  23,   132.885,    37.651,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6023_1_115kv, load_LEANDER_1_2_6023_1_115kv ] */
  6024,'1 ',   1,   6,  23,    84.990,    24.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6024_1_115kv, load_AUSTIN_10_0_6024_1_115kv ] */
  6025,'1 ',   1,   6,  26,    40.914,    11.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6025_1_115kv, load_SAN_ANTON_44_6025_1_115kv ] */
  6025,'2 ',   1,   6,  26,    23.718,     6.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6025_2_115kv, load_SAN_ANTON_44_6025_2_115kv ] */
  6026,'1 ',   1,   6,  26,    22.116,     6.266,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6026_1_115kv, load_SAN_ANTON_68_6026_1_115kv ] */
  6027,'1 ',   1,   6,  23,    64.977,    18.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6027_1_115kv, load_ELGIN_0_6027_1_115kv ] */
  6028,'1 ',   1,   6,  23,   103.347,    29.282,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6028_1_115kv, load_AUSTIN_31_0_6028_1_115kv ] */
  6029,'1 ',   1,   6,  24,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6029_1_115kv, load_RUNGE_0_6029_1_115kv ] */
  6029,'2 ',   1,   6,  24,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6029_2_115kv, load_RUNGE_0_6029_2_115kv ] */
  6029,'3 ',   1,   6,  24,     1.170,     0.332,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6029_3_115kv, load_RUNGE_0_6029_3_115kv ] */
  6031,'1 ',   1,   6,  24,    29.184,     8.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6031_1_115kv, load_YOAKUM_1_6031_1_115kv ] */
  6032,'1 ',   1,   6,  23,    36.402,    10.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6032_1_115kv, load_AUSTIN_37_0_6032_1_115kv ] */
  6035,'1 ',   1,   6,  23,   206.367,    58.471,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6035_1_115kv, load_PFLUGERVIL_3_6035_1_115kv ] */
  6037,'1 ',   1,   6,  22,   147.528,    41.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6037_1_115kv, load_SAN_ANTON_13_6037_1_115kv ] */
  6040,'1 ',   1,   6,  23,    80.784,    22.889,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6040_1_115kv, load_AUSTIN_3_2_6040_1_115kv ] */
  6043,'1 ',   1,   6,  26,   148.305,    42.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6043_1_115kv, load_SAN_ANTON_67_6043_1_115kv ] */
  6044,'1 ',   1,   6,  26,    18.297,     5.184,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6044_1_115kv, load_SAN_ANTON_20_6044_1_115kv ] */
  6047,'1 ',   1,   6,  26,   149.853,    42.458,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6047_1_115kv, load_SAN_ANTON_23_6047_1_115kv ] */
  6055,'1 ',   1,   6,  26,     4.926,     1.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6055_1_115kv, load_BERGHEIM_0_6055_1_115kv ] */
  6058,'1 ',   1,   6,  22,   178.638,    50.614,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6058_1_115kv, load_NEW_BRAUN_11_6058_1_115kv ] */
  6059,'1 ',   1,   6,  26,     3.435,     0.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6059_1_115kv, load_D_HANIS_0_6059_1_115kv ] */
  6060,'1 ',   1,   6,  26,    74.532,    21.117,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6060_1_115kv, load_SAN_ANTON_36_6060_1_115kv ] */
  6061,'1 ',   1,   6,  23,   147.903,    41.906,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6061_1_115kv, load_AUSTIN_7_0_6061_1_115kv ] */
  6064,'1 ',   1,   6,  25,    82.476,    23.368,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6064_1_115kv, load_BRENHAM_2_6064_1_115kv ] */
  6065,'1 ',   1,   6,  23,    14.856,     4.209,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6065_1_115kv, load_BERTRAM_0_6065_1_115kv ] */
  6091,'1 ',   1,   6,  23,    37.806,    10.712,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6091_1_115kv, load_WIMBERLEY_0_6091_1_115kv ] */
  6092,'1 ',   1,   6,  24,    35.661,    10.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6092_1_115kv, load_GONZALES_0_6092_1_115kv ] */
  6093,'1 ',   1,   6,  22,    40.539,    11.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6093_1_115kv, load_SAN_ANTON_11_6093_1_115kv ] */
  6094,'1 ',   1,   6,  22,    67.980,    19.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6094_1_115kv, load_SAN_ANTON_15_6094_1_115kv ] */
  6095,'1 ',   1,   6,  23,    68.373,    19.372,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6095_1_115kv, load_HUTTO_0_6095_1_115kv ] */
  6096,'1 ',   1,   6,  24,    25.779,     7.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6096_1_115kv, load_LULING_0_6096_1_115kv ] */
  6097,'1 ',   1,   6,  26,   105.360,    29.852,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6097_1_115kv, load_SAN_ANTON_32_6097_1_115kv ] */
  6098,'1 ',   1,   6,  23,   132.216,    37.461,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6098_1_115kv, load_AUSTIN_12_0_6098_1_115kv ] */
  6099,'1 ',   1,   6,  26,    21.378,     6.057,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6099_1_115kv, load_SAN_ANTON_16_6099_1_115kv ] */
  6100,'1 ',   1,   6,  22,    37.713,    10.685,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6100_1_115kv, load_ADKINS_0_6100_1_115kv ] */
  6103,'1 ',   1,   6,  25,     2.727,     0.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6103_1_115kv, load_WINCHESTER_2_6103_1_115kv ] */
  6103,'2 ',   1,   6,  25,    31.482,     8.920,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6103_2_115kv, load_WINCHESTER_2_6103_2_115kv ] */
  6109,'1 ',   1,   6,  25,     9.138,     2.589,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6109_1_115kv, load_ROCKDALE_1_2_6109_1_115kv ] */
  6109,'2 ',   1,   6,  25,     5.298,     1.501,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6109_2_115kv, load_ROCKDALE_1_2_6109_2_115kv ] */
  6112,'1 ',   1,   6,  26,    16.161,     4.579,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6112_1_115kv, load_NATALIA_0_6112_1_115kv ] */
  6113,'1 ',   1,   6,  23,    20.523,     5.815,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6113_1_115kv, load_AUSTIN_20_0_6113_1_115kv ] */
  6114,'1 ',   1,   6,  26,    70.542,    19.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6114_1_115kv, load_SAN_ANTON_60_6114_1_115kv ] */
  6115,'1 ',   1,   6,  22,   131.130,    37.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6115_1_115kv, load_SAN_ANTON_69_6115_1_115kv ] */
  6116,'1 ',   1,   6,  23,     3.870,     1.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6116_1_115kv, load_TAYLOR_0_6116_1_115kv ] */
  6116,'2 ',   1,   6,  23,    52.983,    15.012,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6116_2_115kv, load_TAYLOR_0_6116_2_115kv ] */
  6117,'1 ',   1,   6,  25,    27.201,     7.707,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6117_1_115kv, load_SMITHVILLE_0_6117_1_115kv ] */
  6120,'1 ',   1,   6,  23,   195.297,    55.334,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6120_1_115kv, load_CEDAR_PARK_2_6120_1_115kv ] */
  6121,'1 ',   1,   6,  26,   120.801,    34.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6121_1_115kv, load_SAN_ANTON_37_6121_1_115kv ] */
  6122,'1 ',   1,   6,  24,    22.707,     6.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6122_1_115kv, load_HALLETTSVI_1_6122_1_115kv ] */
  6123,'1 ',   1,   6,  23,    45.108,    12.781,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6123_1_115kv, load_AUSTIN_5_0_6123_1_115kv ] */
  6124,'1 ',   1,   6,  22,    57.417,    16.268,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6124_1_115kv, load_NEW_BRAUN_12_6124_1_115kv ] */
  6125,'1 ',   1,   6,  22,     2.592,     0.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6125_1_115kv, load_SUTHERLAND_1_6125_1_115kv ] */
  6126,'1 ',   1,   6,  23,    50.376,    14.273,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6126_1_115kv, load_AUSTIN_34_0_6126_1_115kv ] */
  6127,'1 ',   1,   6,  25,    25.239,     7.151,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6127_1_115kv, load_CAMERON_0_6127_1_115kv ] */
  6128,'1 ',   1,   6,  26,    52.803,    14.961,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6128_1_115kv, load_SAN_ANTON_49_6128_1_115kv ] */
  6129,'1 ',   1,   6,  26,     1.059,     0.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6129_1_115kv, load_MEDINA_0_6129_1_115kv ] */
  6129,'2 ',   1,   6,  26,     3.474,     0.984,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6129_2_115kv, load_MEDINA_0_6129_2_115kv ] */
  6129,'3 ',   1,   6,  26,     5.322,     1.508,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6129_3_115kv, load_MEDINA_0_6129_3_115kv ] */
  6130,'1 ',   1,   6,  23,    13.398,     3.796,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6130_1_115kv, load_MANCHACA_0_6130_1_115kv ] */
  6131,'1 ',   1,   6,  22,    43.854,    12.425,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6131_1_115kv, load_SPRING_BRA_1_6131_1_115kv ] */
  6132,'1 ',   1,   6,  23,    64.737,    18.342,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6132_1_115kv, load_AUSTIN_19_0_6132_1_115kv ] */
  6133,'1 ',   1,   6,  25,    10.437,     2.957,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6133_1_115kv, load_FLATONIA_0_6133_1_115kv ] */
  6134,'1 ',   1,   6,  23,     7.620,     2.159,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6134_1_115kv, load_GRANGER_0_6134_1_115kv ] */
  6135,'1 ',   1,   6,  25,    14.658,     4.153,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6135_1_115kv, load_FAYETTEVIL_1_6135_1_115kv ] */
  6135,'2 ',   1,   6,  25,     7.053,     1.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6135_2_115kv, load_FAYETTEVIL_1_6135_2_115kv ] */
  6136,'1 ',   1,   6,  23,    71.181,    20.168,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6136_1_115kv, load_GEORGETOWN_2_6136_1_115kv ] */
  6137,'1 ',   1,   6,  23,    42.180,    11.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6137_1_115kv, load_AUSTIN_35_0_6137_1_115kv ] */
  6138,'1 ',   1,   6,  26,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6138_1_115kv, load_PIPE_CREEK_0_6138_1_115kv ] */
  6139,'1 ',   1,   6,  25,     2.802,     0.794,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6139_1_115kv, load_RED_ROCK_0_6139_1_115kv ] */
  6139,'2 ',   1,   6,  25,     6.804,     1.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6139_2_115kv, load_RED_ROCK_0_6139_2_115kv ] */
  6140,'1 ',   1,   6,  23,    11.688,     3.312,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6140_1_115kv, load_JARRELL_0_6140_1_115kv ] */
  6150,'1 ',   1,   6,  26,   117.267,    33.226,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6150_1_115kv, load_SAN_ANTON_50_6150_1_115kv ] */
  6151,'1 ',   1,   6,  25,    16.143,     4.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6151_1_115kv, load_SCHULENBUR_1_6151_1_115kv ] */
  6153,'1 ',   1,   6,  26,   107.970,    30.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6153_1_115kv, load_SAN_ANTON_34_6153_1_115kv ] */
  6154,'1 ',   1,   6,  23,    43.101,    12.212,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6154_1_115kv, load_DRIPPING_S_1_6154_1_115kv ] */
  6155,'1 ',   1,   6,  26,    37.017,    10.488,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6155_1_115kv, load_SAN_ANTON_38_6155_1_115kv ] */
  6156,'1 ',   1,   6,  23,    52.659,    14.920,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6156_1_115kv, load_MARBLE_FA_11_6156_1_115kv ] */
  6157,'1 ',   1,   6,  26,    28.806,     8.162,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6157_1_115kv, load_BOERNE_1_0_6157_1_115kv ] */
  6158,'1 ',   1,   6,  25,     5.637,     1.597,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6158_1_115kv, load_WASHINGTON_0_6158_1_115kv ] */
  6159,'1 ',   1,   6,  22,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6159_1_115kv, load_SCHERTZ_0_6159_1_115kv ] */
  6160,'1 ',   1,   6,  23,    34.275,     9.711,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6160_1_115kv, load_AUSTIN_8_0_6160_1_115kv ] */
  6160,'2 ',   1,   6,  23,    64.002,    18.134,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6160_2_115kv, load_AUSTIN_8_0_6160_2_115kv ] */
  6168,'1 ',   1,   6,  26,   138.231,    39.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6168_1_115kv, load_SAN_ANTON_62_6168_1_115kv ] */
  6171,'1 ',   1,   6,  26,    26.736,     7.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6171_1_115kv, load_SAN_ANTON_77_6171_1_115kv ] */
  6171,'2 ',   1,   6,  26,    87.021,    24.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6171_2_115kv, load_SAN_ANTON_77_6171_2_115kv ] */
  6173,'1 ',   1,   6,  24,    35.481,    10.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6173_1_115kv, load_CUERO_2_1_6173_1_115kv ] */
  6174,'1 ',   1,   6,  22,    95.751,    27.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6174_1_115kv, load_SAN_ANTON_10_6174_1_115kv ] */
  6175,'1 ',   1,   6,  23,    96.600,    27.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6175_1_115kv, load_AUSTIN_16_0_6175_1_115kv ] */
  6176,'1 ',   1,   6,  23,    45.321,    12.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6176_1_115kv, load_AUSTIN_39_0_6176_1_115kv ] */
  6178,'1 ',   1,   6,  26,   134.451,    38.094,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6178_1_115kv, load_SAN_ANTON_74_6178_1_115kv ] */
  6179,'1 ',   1,   6,  26,    11.850,     3.357,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6179_1_115kv, load_SAN_ANTON_58_6179_1_115kv ] */
  6180,'1 ',   1,   6,  22,    34.143,     9.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6180_1_115kv, load_LA_VERNIA_0_6180_1_115kv ] */
  6181,'1 ',   1,   6,  23,    49.125,    13.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6181_1_115kv, load_MANOR_0_6181_1_115kv ] */
  6182,'1 ',   1,   6,  26,    95.832,    27.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6182_1_115kv, load_SAN_ANTON_54_6182_1_115kv ] */
  6183,'1 ',   1,   6,  25,    26.967,     7.641,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6183_1_115kv, load_GIDDINGS_0_6183_1_115kv ] */
  6184,'1 ',   1,   6,  23,    48.393,    13.711,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6184_1_115kv, load_AUSTIN_32_0_6184_1_115kv ] */
  6185,'1 ',   1,   6,  23,    20.838,     5.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6185_1_115kv, load_AUSTIN_38_0_6185_1_115kv ] */
  6186,'1 ',   1,   6,  23,    39.366,    11.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6186_1_115kv, load_AUSTIN_30_0_6186_1_115kv ] */
  6187,'1 ',   1,   6,  23,    80.442,    22.792,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6187_1_115kv, load_AUSTIN_28_0_6187_1_115kv ] */
  6189,'1 ',   1,   6,  25,     2.934,     0.831,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6189_1_115kv, load_COLUMBUS_1_6189_1_115kv ] */
  6189,'2 ',   1,   6,  25,     4.299,     1.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6189_2_115kv, load_COLUMBUS_1_6189_2_115kv ] */
  6189,'3 ',   1,   6,  25,    20.136,     5.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6189_3_115kv, load_COLUMBUS_1_6189_3_115kv ] */
  6190,'1 ',   1,   6,  24,    18.465,     5.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6190_1_115kv, load_SHINER_0_6190_1_115kv ] */
  6191,'1 ',   1,   6,  22,    16.773,     4.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6191_1_115kv, load_SAN_ANTON_42_6191_1_115kv ] */
  6193,'1 ',   1,   6,  25,    35.688,    10.112,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6193_1_115kv, load_CALDWELL_1_6193_1_115kv ] */
  6194,'1 ',   1,   6,  23,    44.424,    12.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6194_1_115kv, load_AUSTIN_18_0_6194_1_115kv ] */
  6195,'1 ',   1,   6,  25,     0.969,     0.275,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6195_1_115kv, load_INDUSTRY_0_6195_1_115kv ] */
  6195,'2 ',   1,   6,  25,     1.686,     0.478,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6195_2_115kv, load_INDUSTRY_0_6195_2_115kv ] */
  6196,'1 ',   1,   6,  23,    21.276,     6.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6196_1_115kv, load_DALE_0_6196_1_115kv ] */
  6199,'1 ',   1,   6,  26,   239.745,    67.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6199_1_115kv, load_SAN_ANTON_53_6199_1_115kv ] */
  6200,'1 ',   1,   6,  26,    11.208,     3.176,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6200_1_115kv, load_SAN_ANTON_19_6200_1_115kv ] */
  6200,'2 ',   1,   6,  26,    35.073,     9.937,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6200_2_115kv, load_SAN_ANTON_19_6200_2_115kv ] */
  6201,'1 ',   1,   6,  26,    39.075,    11.071,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6201_1_115kv, load_SAN_ANTON_47_6201_1_115kv ] */
  6202,'1 ',   1,   6,  22,     6.015,     1.704,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6202_1_115kv, load_MARTINDALE_0_6202_1_115kv ] */
  6202,'2 ',   1,   6,  22,    10.614,     3.007,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6202_2_115kv, load_MARTINDALE_0_6202_2_115kv ] */
  6203,'1 ',   1,   6,  26,   117.591,    33.317,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6203_1_115kv, load_SAN_ANTON_18_6203_1_115kv ] */
  6204,'1 ',   1,   6,  26,     7.809,     2.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6204_1_115kv, load_SAN_ANTON_35_6204_1_115kv ] */
  6205,'1 ',   1,   6,  23,   121.953,    34.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6205_1_115kv, load_AUSTIN_29_0_6205_1_115kv ] */
  6206,'1 ',   1,   6,  25,     2.859,     0.810,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6206_1_115kv, load_LEXINGTON_0_6206_1_115kv ] */
  6206,'2 ',   1,   6,  25,     2.550,     0.722,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6206_2_115kv, load_LEXINGTON_0_6206_2_115kv ] */
  6206,'3 ',   1,   6,  25,    13.425,     3.804,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6206_3_115kv, load_LEXINGTON_0_6206_3_115kv ] */
  6207,'1 ',   1,   6,  23,    29.319,     8.307,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6207_1_115kv, load_LEANDER_2_0_6207_1_115kv ] */
  6208,'1 ',   1,   6,  23,    80.067,    22.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6208_1_115kv, load_AUSTIN_15_0_6208_1_115kv ] */
  6208,'2 ',   1,   6,  23,    60.897,    17.254,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6208_2_115kv, load_AUSTIN_15_0_6208_2_115kv ] */
  6209,'1 ',   1,   6,  26,     1.773,     0.502,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6209_1_115kv, load_MICO_0_6209_1_115kv ] */
  6209,'2 ',   1,   6,  26,     5.751,     1.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6209_2_115kv, load_MICO_0_6209_2_115kv ] */
  6217,'1 ',   1,   6,  23,    52.965,    15.007,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6217_1_115kv, load_AUSTIN_36_0_6217_1_115kv ] */
  6218,'1 ',   1,   6,  23,    51.243,    14.519,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6218_1_115kv, load_LOCKHART_0_6218_1_115kv ] */
  6219,'1 ',   1,   6,  23,    63.930,    18.113,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6219_1_115kv, load_AUSTIN_17_0_6219_1_115kv ] */
  6220,'1 ',   1,   6,  22,    96.495,    27.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6220_1_115kv, load_SAN_ANTON_14_6220_1_115kv ] */
  6221,'1 ',   1,   6,  22,     7.305,     2.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6221_1_115kv, load_FALLS_CITY_0_6221_1_115kv ] */
  6221,'2 ',   1,   6,  22,     1.857,     0.526,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6221_2_115kv, load_FALLS_CITY_0_6221_2_115kv ] */
  6223,'1 ',   1,   6,  23,   166.842,    47.272,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6223_1_115kv, load_AUSTIN_27_1_6223_1_115kv ] */
  6224,'1 ',   1,   6,  23,   116.673,    33.057,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6224_1_115kv, load_AUSTIN_23_0_6224_1_115kv ] */
  6225,'1 ',   1,   6,  26,    85.245,    24.153,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6225_1_115kv, load_SAN_ANTON_39_6225_1_115kv ] */
  6226,'1 ',   1,   6,  26,    18.024,     5.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6226_1_115kv, load_BLANCO_0_6226_1_115kv ] */
  6227,'1 ',   1,   6,  23,   126.351,    35.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6227_1_115kv, load_AUSTIN_24_0_6227_1_115kv ] */
  6230,'1 ',   1,   6,  22,   191.508,    54.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6230_1_115kv, load_SAN_MARCOS_2_6230_1_115kv ] */
  6231,'1 ',   1,   6,  23,    70.506,    19.977,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6231_1_115kv, load_BUDA_0_6231_1_115kv ] */
  6232,'1 ',   1,   6,  23,    66.630,    18.879,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6232_1_115kv, load_DEL_VALLE_0_6232_1_115kv ] */
  6233,'1 ',   1,   6,  23,    65.088,    18.442,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6233_1_115kv, load_AUSTIN_4_0_6233_1_115kv ] */
  6236,'1 ',   1,   6,  26,   169.533,    48.034,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6236_1_115kv, load_SAN_ANTON_72_6236_1_115kv ] */
  6237,'1 ',   1,   6,  25,     1.878,     0.532,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6237_1_115kv, load_BURLINGTON_0_6237_1_115kv ] */
  6238,'1 ',   1,   6,  23,   134.805,    38.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6238_1_115kv, load_AUSTIN_13_0_6238_1_115kv ] */
  6241,'1 ',   1,   6,  22,    23.823,     6.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6241_1_115kv, load_ELMENDORF_2_6241_1_115kv ] */
  6241,'2 ',   1,   6,  22,   151.911,    43.041,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6241_2_115kv, load_ELMENDORF_2_6241_2_115kv ] */
  6250,'1 ',   1,   6,  22,    86.208,    24.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6250_1_115kv, load_SAN_ANTON_78_6250_1_115kv ] */
  6251,'1 ',   1,   6,  22,     2.439,     0.691,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6251_1_115kv, load_CANYON_LAK_1_6251_1_115kv ] */
  6251,'2 ',   1,   6,  22,    48.807,    13.829,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6251_2_115kv, load_CANYON_LAK_1_6251_2_115kv ] */
  6252,'1 ',   1,   6,  23,     2.238,     0.634,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6252_1_115kv, load_JOHNSON_CI_1_6252_1_115kv ] */
  6252,'2 ',   1,   6,  23,    11.247,     3.187,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6252_2_115kv, load_JOHNSON_CI_1_6252_2_115kv ] */
  6253,'1 ',   1,   6,  24,     1.809,     0.513,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6253_1_115kv, load_YORKTOWN_0_6253_1_115kv ] */
  6253,'2 ',   1,   6,  24,    11.388,     3.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6253_2_115kv, load_YORKTOWN_0_6253_2_115kv ] */
  6256,'1 ',   1,   6,  23,    18.249,     5.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6256_1_115kv, load_AUSTIN_2_2_6256_1_115kv ] */
  6261,'1 ',   1,   6,  26,    31.176,     8.833,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6261_1_115kv, load_LACKLAND_A_1_6261_1_115kv ] */
  6262,'1 ',   1,   6,  23,    28.401,     8.047,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6262_1_115kv, load_LIBERTY_HI_1_6262_1_115kv ] */
  6264,'1 ',   1,   6,  24,    23.040,     6.528,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6264_1_115kv, load_KENEDY_1_6264_1_115kv ] */
  6264,'2 ',   1,   6,  24,    11.928,     3.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6264_2_115kv, load_KENEDY_1_6264_2_115kv ] */
  6275,'1 ',   1,   6,  26,   110.595,    31.335,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6275_1_115kv, load_SAN_ANTON_31_6275_1_115kv ] */
  6276,'1 ',   1,   6,  26,    39.924,    11.312,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6276_1_115kv, load_VON_ORMY_0_6276_1_115kv ] */
  6278,'1 ',   1,   6,  23,     6.813,     1.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6278_1_115kv, load_KYLE_1_6278_1_115kv ] */
  6278,'2 ',   1,   6,  23,   128.862,    36.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6278_2_115kv, load_KYLE_1_6278_2_115kv ] */
  6280,'1 ',   1,   6,  22,   136.023,    38.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6280_1_115kv, load_SEGUIN_2_1_6280_1_115kv ] */
  6281,'1 ',   1,   6,  22,    60.450,    17.128,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6281_1_115kv, load_UNIVERSAL__1_6281_1_115kv ] */
  6282,'1 ',   1,   6,  23,    26.193,     7.421,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6282_1_115kv, load_SPICEWOOD_0_6282_1_115kv ] */
  6283,'1 ',   1,   6,  22,     6.882,     1.950,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6283_1_115kv, load_SAINT_HEDW_1_6283_1_115kv ] */
  6284,'1 ',   1,   6,  26,     1.071,     0.303,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6284_1_115kv, load_SAN_ANTON_17_6284_1_115kv ] */
  6284,'2 ',   1,   6,  26,    70.023,    19.840,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6284_2_115kv, load_SAN_ANTON_17_6284_2_115kv ] */
  6286,'1 ',   1,   6,  26,    82.674,    23.424,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6286_1_115kv, load_BOERNE_2_1_6286_1_115kv ] */
  6288,'1 ',   1,   6,  26,   166.542,    47.187,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6288_1_115kv, load_SAN_ANTON_46_6288_1_115kv ] */
  6289,'1 ',   1,   6,  23,    73.842,    20.922,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6289_1_115kv, load_AUSTIN_26_0_6289_1_115kv ] */
  6290,'1 ',   1,   6,  23,    67.614,    19.157,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6290_1_115kv, load_AUSTIN_21_0_6290_1_115kv ] */
  6291,'1 ',   1,   6,  26,    20.565,     5.827,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6291_1_115kv, load_SAN_ANTON_61_6291_1_115kv ] */
  6306,'1 ',   1,   6,  23,    54.192,    15.354,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6306_1_115kv, load_AUSTIN_11_0_6306_1_115kv ] */
  6307,'1 ',   1,   6,  26,   110.787,    31.390,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6307_1_115kv, load_SAN_ANTON_55_6307_1_115kv ] */
  6307,'2 ',   1,   6,  26,    19.944,     5.651,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6307_2_115kv, load_SAN_ANTON_55_6307_2_115kv ] */
  6309,'1 ',   1,   6,  26,    41.103,    11.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6309_1_115kv, load_HONDO_1_6309_1_115kv ] */
  6310,'1 ',   1,   6,  22,    92.271,    26.143,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6310_1_115kv, load_SAN_ANTON_56_6310_1_115kv ] */
  6311,'1 ',   1,   6,  25,     1.413,     0.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6311_1_115kv, load_NEW_ULM_0_6311_1_115kv ] */
  6311,'2 ',   1,   6,  25,     1.056,     0.299,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6311_2_115kv, load_NEW_ULM_0_6311_2_115kv ] */
  6311,'3 ',   1,   6,  25,     6.114,     1.732,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6311_3_115kv, load_NEW_ULM_0_6311_3_115kv ] */
  6312,'1 ',   1,   6,  22,    45.675,    12.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6312_1_115kv, load_SAN_ANTON_80_6312_1_115kv ] */
  6313,'1 ',   1,   6,  23,    26.286,     7.448,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6313_1_115kv, load_AUSTIN_33_0_6313_1_115kv ] */
  6314,'1 ',   1,   6,  26,    29.514,     8.362,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6314_1_115kv, load_BULVERDE_0_6314_1_115kv ] */
  6319,'1 ',   1,   6,  23,    70.221,    19.896,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6319_1_115kv, load_GEORGETOWN_7_6319_1_115kv ] */
  6320,'1 ',   1,   6,  22,    47.895,    13.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6320_1_115kv, load_SAN_ANTON_81_6320_1_115kv ] */
  6322,'1 ',   1,   6,  22,     5.757,     1.631,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6322_1_115kv, load_FLORESVILL_2_6322_1_115kv ] */
  6322,'2 ',   1,   6,  22,    60.309,    17.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6322_2_115kv, load_FLORESVILL_2_6322_2_115kv ] */
  6323,'1 ',   1,   6,  26,    33.375,     9.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6323_1_115kv, load_SAN_ANTON_41_6323_1_115kv ] */
  6324,'1 ',   1,   6,  22,    58.224,    16.497,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6324_1_115kv, load_SAN_ANTON_79_6324_1_115kv ] */
  6325,'1 ',   1,   6,  25,     4.743,     1.344,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6325_1_115kv, load_BUCKHOLTS_0_6325_1_115kv ] */
  6326,'1 ',   1,   6,  25,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6326_1_115kv, load_SOMERVILLE_0_6326_1_115kv ] */
  6326,'2 ',   1,   6,  25,    14.010,     3.969,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6326_2_115kv, load_SOMERVILLE_0_6326_2_115kv ] */
  6327,'1 ',   1,   6,  25,     3.333,     0.944,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6327_1_115kv, load_WEIMAR_0_6327_1_115kv ] */
  6327,'2 ',   1,   6,  25,    14.277,     4.045,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6327_2_115kv, load_WEIMAR_0_6327_2_115kv ] */
  6328,'1 ',   1,   6,  26,    27.948,     7.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6328_1_115kv, load_COMFORT_0_6328_1_115kv ] */
  6329,'1 ',   1,   6,  24,     1.788,     0.507,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6329_1_115kv, load_NORDHEIM_0_6329_1_115kv ] */
  6330,'1 ',   1,   6,  23,     5.292,     1.499,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6330_1_115kv, load_AUSTIN_9_0_6330_1_115kv ] */
  6330,'2 ',   1,   6,  23,   128.460,    36.397,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6330_2_115kv, load_AUSTIN_9_0_6330_2_115kv ] */
  6331,'1 ',   1,   6,  23,    81.324,    23.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6331_1_115kv, load_AUSTIN_22_0_6331_1_115kv ] */
  6332,'1 ',   1,   6,  26,    73.002,    20.684,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6332_1_115kv, load_HELOTES_0_6332_1_115kv ] */
  6335,'1 ',   1,   6,  26,   164.709,    46.668,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6335_1_115kv, load_SAN_ANTON_66_6335_1_115kv ] */
  6336,'1 ',   1,   6,  26,    26.067,     7.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6336_1_115kv, load_BANDERA_0_6336_1_115kv ] */
  6337,'1 ',   1,   6,  26,   121.188,    34.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6337_1_115kv, load_SAN_ANTON_43_6337_1_115kv ] */
  6338,'1 ',   1,   6,  25,     4.383,     1.242,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6338_1_115kv, load_ROCKDALE_2_0_6338_1_115kv ] */
  6338,'2 ',   1,   6,  25,     2.271,     0.643,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6338_2_115kv, load_ROCKDALE_2_0_6338_2_115kv ] */
  6338,'3 ',   1,   6,  25,    26.952,     7.636,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6338_3_115kv, load_ROCKDALE_2_0_6338_3_115kv ] */
  6339,'1 ',   1,   6,  23,    34.371,     9.738,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6339_1_115kv, load_CEDAR_CREE_7_6339_1_115kv ] */
  6340,'1 ',   1,   6,  24,    16.107,     4.564,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6340_1_115kv, load_NIXON_0_6340_1_115kv ] */
  6340,'2 ',   1,   6,  24,    13.074,     3.704,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6340_2_115kv, load_NIXON_0_6340_2_115kv ] */
  6341,'1 ',   1,   6,  25,     6.300,     1.785,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6341_1_115kv, load_CHAPPELL_H_1_6341_1_115kv ] */
  6344,'1 ',   1,   6,  23,   158.796,    44.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6344_1_115kv, load_ROUND_ROC_11_6344_1_115kv ] */
  6345,'1 ',   1,   6,  23,    17.703,     5.016,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6345_1_115kv, load_AUSTIN_14_0_6345_1_115kv ] */
  6346,'1 ',   1,   6,  26,     2.301,     0.652,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6346_1_115kv, load_LEMING_0_6346_1_115kv ] */
  6351,'1 ',   1,   6,  23,    23.865,     6.762,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6351_1_115kv, load_AUSTIN_1_2_6351_1_115kv ] */
  6352,'1 ',   1,   6,  26,   121.758,    34.498,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6352_1_115kv, load_SAN_ANTON_40_6352_1_115kv ] */
  6353,'1 ',   1,   6,  23,   107.955,    30.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6353_1_115kv, load_ROUND_ROCK_8_6353_1_115kv ] */
  6355,'1 ',   1,   6,  23,   151.818,    43.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6355_1_115kv, load_ROUND_ROC_13_6355_1_115kv ] */
  6356,'1 ',   1,   6,  26,   135.921,    38.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6356_1_115kv, load_SAN_ANTON_48_6356_1_115kv ] */
  6357,'1 ',   1,   6,  26,     1.941,     0.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6357_1_115kv, load_DEVINE_0_6357_1_115kv ] */
  6357,'2 ',   1,   6,  26,    28.890,     8.185,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6357_2_115kv, load_DEVINE_0_6357_2_115kv ] */
  6358,'1 ',   1,   6,  23,    77.988,    22.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6358_1_115kv, load_GEORGETOWN_1_6358_1_115kv ] */
  6360,'1 ',   1,   6,  23,    38.931,    11.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_6360_1_115kv, load_BURNET_1_6360_1_115kv ] */
  7001,'1 ',   1,   7,   6,     9.300,     2.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7001_1_115kv, load_INEZ_0_7001_1_115kv ] */
  7004,'1 ',   1,   7,   4,   221.916,    62.876,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7004_1_115kv, load_PASADENA_2_2_7004_1_115kv ] */
  7010,'1 ',   1,   7,   5,    15.651,     4.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7010_1_115kv, load_PRAIRIE_VI_1_7010_1_115kv ] */
  7011,'1 ',   1,   7,   5,    35.793,    10.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7011_1_115kv, load_CONROE_1_0_7011_1_115kv ] */
  7012,'1 ',   1,   7,   3,     0.939,     0.266,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7012_1_115kv, load_SIMONTON_0_7012_1_115kv ] */
  7013,'1 ',   1,   7,   5,   138.051,    39.114,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7013_1_115kv, load_HOUSTON_80_0_7013_1_115kv ] */
  7014,'1 ',   1,   7,   4,    52.806,    14.962,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7014_1_115kv, load_HOUSTON_1_0_7014_1_115kv ] */
  7016,'1 ',   1,   7,   4,    85.563,    24.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7016_1_115kv, load_HOUSTON_9_0_7016_1_115kv ] */
  7017,'1 ',   1,   7,   3,   135.825,    38.484,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7017_1_115kv, load_HOUSTON_73_0_7017_1_115kv ] */
  7020,'1 ',   1,   7,   6,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7020_1_115kv, load_NURSERY_2_7020_1_115kv ] */
  7020,'2 ',   1,   7,   6,    75.006,    21.252,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7020_2_115kv, load_NURSERY_2_7020_2_115kv ] */
  7026,'1 ',   1,   7,   4,    26.019,     7.372,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7026_1_115kv, load_BACLIFF_0_7026_1_115kv ] */
  7026,'2 ',   1,   7,   4,    17.370,     4.922,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7026_2_115kv, load_BACLIFF_0_7026_2_115kv ] */
  7027,'1 ',   1,   7,   5,   109.221,    30.946,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7027_1_115kv, load_SPRING_1_0_7027_1_115kv ] */
  7028,'1 ',   1,   7,   3,    77.013,    21.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7028_1_115kv, load_HOUSTON_72_0_7028_1_115kv ] */
  7036,'1 ',   1,   7,   5,    92.307,    26.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7036_1_115kv, load_CONROE_5_1_7036_1_115kv ] */
  7039,'1 ',   1,   7,   3,   235.503,    66.726,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7039_1_115kv, load_SUGAR_LAND_7_7039_1_115kv ] */
  7041,'1 ',   1,   7,   4,    93.885,    26.601,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7041_1_115kv, load_DAYTON_1_7041_1_115kv ] */
  7044,'1 ',   1,   7,   6,   124.644,    35.316,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7044_1_115kv, load_VICTORIA_2_2_7044_1_115kv ] */
  7049,'1 ',   1,   7,   3,   283.146,    80.225,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7049_1_115kv, load_KATY_1_2_7049_1_115kv ] */
  7050,'1 ',   1,   7,   5,    72.030,    20.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7050_1_115kv, load_MAGNOLIA_2_0_7050_1_115kv ] */
  7051,'1 ',   1,   7,   3,   140.787,    39.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7051_1_115kv, load_HOUSTON_29_0_7051_1_115kv ] */
  7052,'1 ',   1,   7,   3,   106.662,    30.221,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7052_1_115kv, load_MISSOURI_C_1_7052_1_115kv ] */
  7053,'1 ',   1,   7,   3,   105.963,    30.023,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7053_1_115kv, load_RICHMOND_1_0_7053_1_115kv ] */
  7054,'1 ',   1,   7,   4,    92.847,    26.307,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7054_1_115kv, load_HOUSTON_11_0_7054_1_115kv ] */
  7055,'1 ',   1,   7,   3,    98.076,    27.788,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7055_1_115kv, load_HOUSTON_33_0_7055_1_115kv ] */
  7057,'1 ',   1,   7,   5,   106.107,    30.064,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7057_1_115kv, load_SPRING_8_1_7057_1_115kv ] */
  7067,'1 ',   1,   7,   3,    82.686,    23.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7067_1_115kv, load_HOUSTON_28_0_7067_1_115kv ] */
  7069,'1 ',   1,   7,   1,    51.162,    14.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7069_1_115kv, load_EL_CAMPO_1_7069_1_115kv ] */
  7070,'1 ',   1,   7,   4,   101.034,    28.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7070_1_115kv, load_HOUSTON_12_0_7070_1_115kv ] */
  7071,'1 ',   1,   7,   6,     3.759,     1.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7071_1_115kv, load_PORT_O_CON_1_7071_1_115kv ] */
  7072,'1 ',   1,   7,   4,   116.418,    32.985,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7072_1_115kv, load_DICKINSON_0_7072_1_115kv ] */
  7074,'1 ',   1,   7,   2,    69.129,    19.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7074_1_115kv, load_GALVESTON__2_7074_1_115kv ] */
  7075,'1 ',   1,   7,   4,   160.863,    45.578,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7075_1_115kv, load_HOUSTON_10_0_7075_1_115kv ] */
  7084,'1 ',   1,   7,   4,   214.740,    60.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7084_1_115kv, load_LEAGUE_CIT_2_7084_1_115kv ] */
  7085,'1 ',   1,   7,   2,     4.104,     1.163,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7085_1_115kv, load_LIVERPOOL_0_7085_1_115kv ] */
  7086,'1 ',   1,   7,   4,    53.442,    15.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7086_1_115kv, load_HOUSTON_16_0_7086_1_115kv ] */
  7087,'1 ',   1,   7,   3,    74.217,    21.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7087_1_115kv, load_SUGAR_LAND_1_7087_1_115kv ] */
  7088,'1 ',   1,   7,   3,   101.046,    28.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7088_1_115kv, load_RICHMOND_2_0_7088_1_115kv ] */
  7089,'1 ',   1,   7,   3,    70.074,    19.854,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7089_1_115kv, load_HOUSTON_82_0_7089_1_115kv ] */
  7090,'1 ',   1,   7,   5,    13.800,     3.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7090_1_115kv, load_PINEHURST_0_7090_1_115kv ] */
  7091,'1 ',   1,   7,   3,   210.684,    59.694,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7091_1_115kv, load_PEARLAND_2_0_7091_1_115kv ] */
  7092,'1 ',   1,   7,   3,    39.228,    11.115,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7092_1_115kv, load_HOUSTON_47_0_7092_1_115kv ] */
  7093,'1 ',   1,   7,   3,   109.155,    30.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7093_1_115kv, load_HOUSTON_79_0_7093_1_115kv ] */
  7094,'1 ',   1,   7,   3,    76.689,    21.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7094_1_115kv, load_HOUSTON_49_0_7094_1_115kv ] */
  7100,'1 ',   1,   7,   4,    62.157,    17.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7100_1_115kv, load_HOUSTON_18_0_7100_1_115kv ] */
  7101,'1 ',   1,   7,   3,   212.511,    60.211,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7101_1_115kv, load_HOUSTON_88_0_7101_1_115kv ] */
  7102,'1 ',   1,   7,   5,   118.053,    33.448,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7102_1_115kv, load_TOMBALL_1_0_7102_1_115kv ] */
  7103,'1 ',   1,   7,   4,    58.641,    16.615,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7103_1_115kv, load_HOUSTON_22_0_7103_1_115kv ] */
  7106,'1 ',   1,   7,   4,    92.070,    26.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7106_1_115kv, load_DEER_PARK_2_7106_1_115kv ] */
  7116,'1 ',   1,   7,   1,    12.162,     3.446,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7116_1_115kv, load_WALLIS_0_7116_1_115kv ] */
  7117,'1 ',   1,   7,   3,    84.027,    23.808,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7117_1_115kv, load_HOUSTON_67_0_7117_1_115kv ] */
  7118,'1 ',   1,   7,   5,   121.152,    34.326,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7118_1_115kv, load_SPRING_4_0_7118_1_115kv ] */
  7119,'1 ',   1,   7,   4,    49.704,    14.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7119_1_115kv, load_SOUTH_HOUS_1_7119_1_115kv ] */
  7120,'1 ',   1,   7,   3,   149.700,    42.415,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7120_1_115kv, load_HOUSTON_3_0_7120_1_115kv ] */
  7123,'1 ',   1,   7,   6,     6.627,     1.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7123_1_115kv, load_SEADRIFT_0_7123_1_115kv ] */
  7124,'1 ',   1,   7,   3,   164.661,    46.654,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7124_1_115kv, load_HOUSTON_34_0_7124_1_115kv ] */
  7127,'1 ',   1,   7,   3,   223.542,    63.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7127_1_115kv, load_SUGAR_LAND_4_7127_1_115kv ] */
  7128,'1 ',   1,   7,   5,    63.942,    18.117,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7128_1_115kv, load_CONROE_7_0_7128_1_115kv ] */
  7129,'1 ',   1,   7,   6,     3.618,     1.025,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7129_1_115kv, load_LOLITA_0_7129_1_115kv ] */
  7129,'2 ',   1,   7,   6,     1.533,     0.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7129_2_115kv, load_LOLITA_0_7129_2_115kv ] */
  7132,'1 ',   1,   7,   4,    72.753,    20.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7132_1_115kv, load_LAPORTE_2_7132_1_115kv ] */
  7143,'1 ',   1,   7,   5,    59.961,    16.989,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7143_1_115kv, load_NEW_CANEY_0_7143_1_115kv ] */
  7144,'1 ',   1,   7,   4,    97.683,    27.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7144_1_115kv, load_HOUSTON_14_0_7144_1_115kv ] */
  7145,'1 ',   1,   7,   4,    13.833,     3.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7145_1_115kv, load_HOUSTON_2_0_7145_1_115kv ] */
  7145,'2 ',   1,   7,   4,   129.951,    36.819,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7145_2_115kv, load_HOUSTON_2_0_7145_2_115kv ] */
  7147,'1 ',   1,   7,   3,    47.286,    13.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7147_1_115kv, load_HOUSTON_78_0_7147_1_115kv ] */
  7148,'1 ',   1,   7,   3,    59.457,    16.846,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7148_1_115kv, load_HOUSTON_40_0_7148_1_115kv ] */
  7149,'1 ',   1,   7,   6,     2.154,     0.610,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7149_1_115kv, load_BLOOMINGTO_1_7149_1_115kv ] */
  7149,'2 ',   1,   7,   6,     7.848,     2.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7149_2_115kv, load_BLOOMINGTO_1_7149_2_115kv ] */
  7149,'3 ',   1,   7,   6,     2.247,     0.637,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7149_3_115kv, load_BLOOMINGTO_1_7149_3_115kv ] */
  7151,'1 ',   1,   7,   5,    44.055,    12.482,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7151_1_115kv, load_WILLIS_2_1_7151_1_115kv ] */
  7152,'1 ',   1,   7,   3,     3.588,     1.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7152_1_115kv, load_HOUSTON_51_0_7152_1_115kv ] */
  7153,'1 ',   1,   7,   1,     0.183,     0.052,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7153_1_115kv, load_PALACIOS_0_7153_1_115kv ] */
  7153,'2 ',   1,   7,   1,    21.483,     6.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7153_2_115kv, load_PALACIOS_0_7153_2_115kv ] */
  7153,'3 ',   1,   7,   1,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7153_3_115kv, load_PALACIOS_0_7153_3_115kv ] */
  7153,'4 ',   1,   7,   1,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7153_4_115kv, load_PALACIOS_0_7153_4_115kv ] */
  7153,'5 ',   1,   7,   1,     3.909,     1.108,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7153_5_115kv, load_PALACIOS_0_7153_5_115kv ] */
  7154,'1 ',   1,   7,   5,    58.602,    16.604,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7154_1_115kv, load_CONROE_4_0_7154_1_115kv ] */
  7155,'1 ',   1,   7,   3,    78.411,    22.216,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7155_1_115kv, load_HOUSTON_52_0_7155_1_115kv ] */
  7157,'1 ',   1,   7,   5,   163.827,    46.418,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7157_1_115kv, load_SPRING_2_1_7157_1_115kv ] */
  7158,'1 ',   1,   7,   4,    78.366,    22.204,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7158_1_115kv, load_KINGWOOD_1_0_7158_1_115kv ] */
  7161,'1 ',   1,   7,   3,   137.541,    38.970,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7161_1_115kv, load_HOUSTON_5_2_7161_1_115kv ] */
  7172,'1 ',   1,   7,   2,    91.122,    25.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7172_1_115kv, load_TEXAS_CITY_2_7172_1_115kv ] */
  7173,'1 ',   1,   7,   4,   112.536,    31.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7173_1_115kv, load_KINGWOOD_2_0_7173_1_115kv ] */
  7174,'1 ',   1,   7,   4,    75.456,    21.379,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7174_1_115kv, load_HOUSTON_8_0_7174_1_115kv ] */
  7174,'2 ',   1,   7,   4,    49.218,    13.945,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7174_2_115kv, load_HOUSTON_8_0_7174_2_115kv ] */
  7177,'1 ',   1,   7,   5,   211.632,    59.962,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7177_1_115kv, load_SPRING_7_2_7177_1_115kv ] */
  7178,'1 ',   1,   7,   3,   122.490,    34.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7178_1_115kv, load_HOUSTON_41_0_7178_1_115kv ] */
  7179,'1 ',   1,   7,   3,    58.293,    16.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7179_1_115kv, load_FRESNO_0_7179_1_115kv ] */
  7180,'1 ',   1,   7,   3,    91.446,    25.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7180_1_115kv, load_HOUSTON_48_0_7180_1_115kv ] */
  7181,'1 ',   1,   7,   3,   148.980,    42.211,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7181_1_115kv, load_HOUSTON_58_0_7181_1_115kv ] */
  7182,'1 ',   1,   7,   3,     2.070,     0.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7182_1_115kv, load_PATTISON_0_7182_1_115kv ] */
  7183,'1 ',   1,   7,   3,   215.907,    61.174,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7183_1_115kv, load_HOUSTON_77_0_7183_1_115kv ] */
  7185,'1 ',   1,   7,   3,   168.927,    47.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7185_1_115kv, load_MISSOURI_C_3_7185_1_115kv ] */
  7188,'1 ',   1,   7,   3,    76.584,    21.699,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7188_1_115kv, load_HOUSTON_4_2_7188_1_115kv ] */
  7198,'1 ',   1,   7,   5,    86.124,    24.402,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7198_1_115kv, load_TOMBALL_2_0_7198_1_115kv ] */
  7201,'1 ',   1,   7,   5,   216.792,    61.424,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7201_1_115kv, load_CYPRESS_1_2_7201_1_115kv ] */
  7202,'1 ',   1,   7,   5,    35.931,    10.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7202_1_115kv, load_HEMPSTEAD_0_7202_1_115kv ] */
  7203,'1 ',   1,   7,   1,    20.553,     5.823,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7203_1_115kv, load_WEST_COLUM_1_7203_1_115kv ] */
  7213,'1 ',   1,   7,   2,    27.309,     7.738,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7213_1_115kv, load_SANTA_FE_1_0_7213_1_115kv ] */
  7213,'2 ',   1,   7,   2,    41.193,    11.671,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7213_2_115kv, load_SANTA_FE_1_0_7213_2_115kv ] */
  7214,'1 ',   1,   7,   3,    83.895,    23.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7214_1_115kv, load_HOUSTON_27_0_7214_1_115kv ] */
  7215,'1 ',   1,   7,   5,   104.883,    29.717,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7215_1_115kv, load_SPRING_5_0_7215_1_115kv ] */
  7216,'1 ',   1,   7,   3,    92.559,    26.225,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7216_1_115kv, load_HOUSTON_46_0_7216_1_115kv ] */
  7217,'1 ',   1,   7,   4,    76.392,    21.644,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7217_1_115kv, load_HOUSTON_23_0_7217_1_115kv ] */
  7218,'1 ',   1,   7,   5,    48.108,    13.631,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7218_1_115kv, load_MONTGOMERY_0_7218_1_115kv ] */
  7219,'1 ',   1,   7,   1,     1.023,     0.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7219_1_115kv, load_HUNGERFORD_0_7219_1_115kv ] */
  7219,'2 ',   1,   7,   1,     0.231,     0.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7219_2_115kv, load_HUNGERFORD_0_7219_2_115kv ] */
  7220,'1 ',   1,   7,   3,   141.273,    40.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7220_1_115kv, load_HOUSTON_84_0_7220_1_115kv ] */
  7221,'1 ',   1,   7,   3,   169.578,    48.047,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7221_1_115kv, load_HOUSTON_83_0_7221_1_115kv ] */
  7222,'1 ',   1,   7,   3,    86.994,    24.648,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7222_1_115kv, load_HOUSTON_24_0_7222_1_115kv ] */
  7223,'1 ',   1,   7,   5,    49.623,    14.060,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7223_1_115kv, load_HOUSTON_76_0_7223_1_115kv ] */
  7224,'1 ',   1,   7,   3,    30.774,     8.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7224_1_115kv, load_HOUSTON_43_0_7224_1_115kv ] */
  7225,'1 ',   1,   7,   3,   111.438,    31.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7225_1_115kv, load_HOUSTON_81_0_7225_1_115kv ] */
  7226,'1 ',   1,   7,   3,    45.255,    12.822,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7226_1_115kv, load_HOUSTON_35_0_7226_1_115kv ] */
  7229,'1 ',   1,   7,   3,   285.411,    80.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7229_1_115kv, load_HOUSTON_90_2_7229_1_115kv ] */
  7230,'1 ',   1,   7,   1,     7.371,     2.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7230_1_115kv, load_BEASLEY_0_7230_1_115kv ] */
  7231,'1 ',   1,   7,   4,    50.847,    14.407,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7231_1_115kv, load_HOUSTON_7_0_7231_1_115kv ] */
  7232,'1 ',   1,   7,   2,    42.924,    12.162,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7232_1_115kv, load_LA_MARQUE_0_7232_1_115kv ] */
  7233,'1 ',   1,   7,   5,    33.204,     9.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7233_1_115kv, load_WALLER_0_7233_1_115kv ] */
  7234,'1 ',   1,   7,   5,    77.307,    21.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7234_1_115kv, load_PORTER_0_7234_1_115kv ] */
  7235,'1 ',   1,   7,   3,   151.617,    42.958,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7235_1_115kv, load_CYPRESS_2_0_7235_1_115kv ] */
  7236,'1 ',   1,   7,   5,    38.271,    10.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7236_1_115kv, load_HOUSTON_30_0_7236_1_115kv ] */
  7237,'1 ',   1,   7,   1,    15.090,     4.276,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7237_1_115kv, load_FULSHEAR_0_7237_1_115kv ] */
  7238,'1 ',   1,   7,   4,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7238_1_115kv, load_LIBERTY_0_7238_1_115kv ] */
  7239,'1 ',   1,   7,   4,    42.396,    12.012,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7239_1_115kv, load_WINNIE_0_7239_1_115kv ] */
  7240,'1 ',   1,   7,   3,   107.688,    30.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7240_1_115kv, load_HOUSTON_63_0_7240_1_115kv ] */
  7241,'1 ',   1,   7,   3,   104.325,    29.559,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7241_1_115kv, load_HOUSTON_70_0_7241_1_115kv ] */
  7242,'1 ',   1,   7,   3,    80.139,    22.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7242_1_115kv, load_HOUSTON_55_0_7242_1_115kv ] */
  7243,'1 ',   1,   7,   4,    78.708,    22.301,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7243_1_115kv, load_CROSBY_0_7243_1_115kv ] */
  7244,'1 ',   1,   7,   3,    38.016,    10.771,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7244_1_115kv, load_MANVEL_0_7244_1_115kv ] */
  7245,'1 ',   1,   7,   5,    98.790,    27.990,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7245_1_115kv, load_HOUSTON_54_0_7245_1_115kv ] */
  7246,'1 ',   1,   7,   3,   199.506,    56.527,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7246_1_115kv, load_HOUSTON_89_0_7246_1_115kv ] */
  7247,'1 ',   1,   7,   1,     6.849,     1.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7247_1_115kv, load_DAMON_0_7247_1_115kv ] */
  7247,'2 ',   1,   7,   1,     2.352,     0.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7247_2_115kv, load_DAMON_0_7247_2_115kv ] */
  7248,'1 ',   1,   7,   3,   102.897,    29.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7248_1_115kv, load_HOUSTON_74_0_7248_1_115kv ] */
  7248,'2 ',   1,   7,   3,   117.624,    33.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7248_2_115kv, load_HOUSTON_74_0_7248_2_115kv ] */
  7249,'1 ',   1,   7,   3,    71.820,    20.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7249_1_115kv, load_HOUSTON_26_0_7249_1_115kv ] */
  7250,'1 ',   1,   7,   3,    32.622,     9.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7250_1_115kv, load_HOUSTON_32_0_7250_1_115kv ] */
  7251,'1 ',   1,   7,   5,    35.616,    10.091,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7251_1_115kv, load_HOCKLEY_0_7251_1_115kv ] */
  7253,'1 ',   1,   7,   2,    90.927,    25.763,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7253_1_115kv, load_ANGLETON_1_7253_1_115kv ] */
  7254,'1 ',   1,   7,   5,    50.130,    14.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7254_1_115kv, load_CONROE_3_0_7254_1_115kv ] */
  7255,'1 ',   1,   7,   3,    58.992,    16.714,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7255_1_115kv, load_HOUSTON_39_0_7255_1_115kv ] */
  7256,'1 ',   1,   7,   3,    86.862,    24.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7256_1_115kv, load_HOUSTON_59_0_7256_1_115kv ] */
  7257,'1 ',   1,   7,   4,   127.149,    36.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7257_1_115kv, load_PEARLAND_1_0_7257_1_115kv ] */
  7258,'1 ',   1,   7,   3,    42.993,    12.181,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7258_1_115kv, load_HOUSTON_56_0_7258_1_115kv ] */
  7259,'1 ',   1,   7,   4,   146.055,    41.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7259_1_115kv, load_HOUSTON_13_0_7259_1_115kv ] */
  7260,'1 ',   1,   7,   4,   124.635,    35.313,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7260_1_115kv, load_CHANNELVI_15_7260_1_115kv ] */
  7262,'1 ',   1,   7,   1,    72.027,    20.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7262_1_115kv, load_BAY_CITY_1_7262_1_115kv ] */
  7265,'1 ',   1,   7,   4,    62.910,    17.824,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7265_1_115kv, load_PASADENA_3_2_7265_1_115kv ] */
  7271,'1 ',   1,   7,   3,    28.449,     8.061,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7271_1_115kv, load_BROOKSHIRE_0_7271_1_115kv ] */
  7272,'1 ',   1,   7,   3,    45.882,    13.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7272_1_115kv, load_HOUSTON_25_0_7272_1_115kv ] */
  7273,'1 ',   1,   7,   2,    39.393,    11.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7273_1_115kv, load_TEXAS_CITY_3_7273_1_115kv ] */
  7275,'1 ',   1,   7,   6,     0.363,     0.103,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7275_1_115kv, load_VICTORIA_3_1_7275_1_115kv ] */
  7275,'2 ',   1,   7,   6,    41.943,    11.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7275_2_115kv, load_VICTORIA_3_1_7275_2_115kv ] */
  7276,'1 ',   1,   7,   3,    88.671,    25.123,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7276_1_115kv, load_HOUSTON_36_0_7276_1_115kv ] */
  7277,'1 ',   1,   7,   6,    15.993,     4.531,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7277_1_115kv, load_GANADO_0_7277_1_115kv ] */
  7279,'1 ',   1,   7,   4,   148.521,    42.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7279_1_115kv, load_MONT_BELVI_2_7279_1_115kv ] */
  7283,'1 ',   1,   7,   4,   109.467,    31.016,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7283_1_115kv, load_BAYTOWN_3_1_7283_1_115kv ] */
  7290,'1 ',   1,   7,   5,    63.765,    18.067,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7290_1_115kv, load_SPRING_6_0_7290_1_115kv ] */
  7291,'1 ',   1,   7,   5,   101.913,    28.875,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7291_1_115kv, load_HUMBLE_2_0_7291_1_115kv ] */
  7292,'1 ',   1,   7,   5,    94.098,    26.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7292_1_115kv, load_HOUSTON_69_0_7292_1_115kv ] */
  7293,'1 ',   1,   7,   2,    15.945,     4.518,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7293_1_115kv, load_SANTA_FE_2_0_7293_1_115kv ] */
  7294,'1 ',   1,   7,   4,     1.563,     0.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7294_1_115kv, load_PORT_BOLIV_1_7294_1_115kv ] */
  7294,'2 ',   1,   7,   4,     5.688,     1.612,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7294_2_115kv, load_PORT_BOLIV_1_7294_2_115kv ] */
  7295,'1 ',   1,   7,   5,   104.370,    29.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7295_1_115kv, load_HOUSTON_42_0_7295_1_115kv ] */
  7296,'1 ',   1,   7,   3,    93.840,    26.588,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7296_1_115kv, load_HOUSTON_85_0_7296_1_115kv ] */
  7297,'1 ',   1,   7,   3,    93.765,    26.567,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7297_1_115kv, load_HOUSTON_50_0_7297_1_115kv ] */
  7298,'1 ',   1,   7,   3,   101.235,    28.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7298_1_115kv, load_HOUSTON_62_0_7298_1_115kv ] */
  7299,'1 ',   1,   7,   1,    18.078,     5.122,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7299_1_115kv, load_EAGLE_LAKE_0_7299_1_115kv ] */
  7299,'2 ',   1,   7,   1,     0.318,     0.090,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7299_2_115kv, load_EAGLE_LAKE_0_7299_2_115kv ] */
  7300,'1 ',   1,   7,   5,    54.354,    15.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7300_1_115kv, load_CONROE_2_0_7300_1_115kv ] */
  7301,'1 ',   1,   7,   4,    69.177,    19.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7301_1_115kv, load_WEBSTER_0_7301_1_115kv ] */
  7302,'1 ',   1,   7,   1,     0.138,     0.039,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7302_1_115kv, load_SWEENY_0_7302_1_115kv ] */
  7302,'2 ',   1,   7,   1,    24.291,     6.882,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7302_2_115kv, load_SWEENY_0_7302_2_115kv ] */
  7303,'1 ',   1,   7,   1,     6.489,     1.839,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7303_1_115kv, load_BLESSING_0_7303_1_115kv ] */
  7306,'1 ',   1,   7,   1,     0.171,     0.048,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7306_1_115kv, load_WHARTON_1_2_7306_1_115kv ] */
  7306,'2 ',   1,   7,   1,     7.518,     2.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7306_2_115kv, load_WHARTON_1_2_7306_2_115kv ] */
  7313,'1 ',   1,   7,   2,    86.217,    24.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7313_1_115kv, load_LAKE_JACKS_2_7313_1_115kv ] */
  7314,'1 ',   1,   7,   5,    28.755,     8.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7314_1_115kv, load_BELLVILLE_0_7314_1_115kv ] */
  7315,'1 ',   1,   7,   3,    69.312,    19.638,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7315_1_115kv, load_KATY_4_0_7315_1_115kv ] */
  7316,'1 ',   1,   7,   3,    63.231,    17.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7316_1_115kv, load_HOUSTON_38_0_7316_1_115kv ] */
  7317,'1 ',   1,   7,   4,   142.908,    40.491,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7317_1_115kv, load_FRIENDSWOO_1_7317_1_115kv ] */
  7318,'1 ',   1,   7,   4,   112.164,    31.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7318_1_115kv, load_HOUSTON_17_0_7318_1_115kv ] */
  7319,'1 ',   1,   7,   5,    30.192,     8.554,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7319_1_115kv, load_HOUSTON_66_0_7319_1_115kv ] */
  7330,'1 ',   1,   7,   3,    52.473,    14.867,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7330_1_115kv, load_HOUSTON_60_0_7330_1_115kv ] */
  7330,'2 ',   1,   7,   3,   143.580,    40.681,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7330_2_115kv, load_HOUSTON_60_0_7330_2_115kv ] */
  7333,'1 ',   1,   7,   4,    29.205,     8.275,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7333_1_115kv, load_PASADENA_1_2_7333_1_115kv ] */
  7336,'1 ',   1,   7,   3,   107.691,    30.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7336_1_115kv, load_STAFFORD_0_7336_1_115kv ] */
  7337,'1 ',   1,   7,   6,    24.561,     6.959,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7337_1_115kv, load_EDNA_0_7337_1_115kv ] */
  7338,'1 ',   1,   7,   4,   109.197,    30.939,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7338_1_115kv, load_HOUSTON_21_0_7338_1_115kv ] */
  7339,'1 ',   1,   7,   1,    32.037,     9.077,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7339_1_115kv, load_NEEDVILLE_0_7339_1_115kv ] */
  7340,'1 ',   1,   7,   3,    38.637,    10.947,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7340_1_115kv, load_SEALY_0_7340_1_115kv ] */
  7343,'1 ',   1,   7,   3,   184.800,    52.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7343_1_115kv, load_KATY_3_2_7343_1_115kv ] */
  7344,'1 ',   1,   7,   3,   101.409,    28.733,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7344_1_115kv, load_HOUSTON_37_0_7344_1_115kv ] */
  7345,'1 ',   1,   7,   4,    73.371,    20.788,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7345_1_115kv, load_HOUSTON_19_0_7345_1_115kv ] */
  7362,'1 ',   1,   7,   3,    56.019,    15.872,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7362_1_115kv, load_HOUSTON_61_0_7362_1_115kv ] */
  7363,'1 ',   1,   7,   2,    26.589,     7.534,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7363_1_115kv, load_GALVESTON__4_7363_1_115kv ] */
  7364,'1 ',   1,   7,   1,    14.268,     4.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7364_1_115kv, load_EAST_BERNA_1_7364_1_115kv ] */
  7365,'1 ',   1,   7,   4,    80.967,    22.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7365_1_115kv, load_HOUSTON_20_0_7365_1_115kv ] */
  7380,'1 ',   1,   7,   2,    52.236,    14.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7380_1_115kv, load_FREEPORT_3_0_7380_1_115kv ] */
  7381,'1 ',   1,   7,   4,    44.331,    12.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7381_1_115kv, load_HOUSTON_15_0_7381_1_115kv ] */
  7381,'2 ',   1,   7,   4,    50.424,    14.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7381_2_115kv, load_HOUSTON_15_0_7381_2_115kv ] */
  7382,'1 ',   1,   7,   3,    78.126,    22.136,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7382_1_115kv, load_HOUSTON_31_0_7382_1_115kv ] */
  7383,'1 ',   1,   7,   2,    85.593,    24.251,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7383_1_115kv, load_ROSHARON_0_7383_1_115kv ] */
  7384,'1 ',   1,   7,   3,    66.870,    18.947,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7384_1_115kv, load_HOUSTON_44_0_7384_1_115kv ] */
  7385,'1 ',   1,   7,   3,   135.243,    38.319,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7385_1_115kv, load_HOUSTON_75_0_7385_1_115kv ] */
  7386,'1 ',   1,   7,   3,   111.801,    31.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7386_1_115kv, load_HOUSTON_71_0_7386_1_115kv ] */
  7387,'1 ',   1,   7,   4,   160.734,    45.541,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7387_1_115kv, load_HUMBLE_1_0_7387_1_115kv ] */
  7388,'1 ',   1,   7,   3,   125.967,    35.691,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7388_1_115kv, load_HOUSTON_68_0_7388_1_115kv ] */
  7391,'1 ',   1,   7,   5,    42.843,    12.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7391_1_115kv, load_WILLIS_1_2_7391_1_115kv ] */
  7392,'1 ',   1,   7,   4,     0.936,     0.265,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7392_1_115kv, load_BAYTOWN_4_0_7392_1_115kv ] */
  7392,'2 ',   1,   7,   4,    51.093,    14.476,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7392_2_115kv, load_BAYTOWN_4_0_7392_2_115kv ] */
  7393,'1 ',   1,   7,   1,     0.393,     0.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7393_1_115kv, load_VAN_VLECK_0_7393_1_115kv ] */
  7393,'2 ',   1,   7,   1,     6.921,     1.961,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7393_2_115kv, load_VAN_VLECK_0_7393_2_115kv ] */
  7394,'1 ',   1,   7,   4,    37.413,    10.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7394_1_115kv, load_HUFFMAN_0_7394_1_115kv ] */
  7395,'1 ',   1,   7,   3,    70.416,    19.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7395_1_115kv, load_HOUSTON_53_0_7395_1_115kv ] */
  7396,'1 ',   1,   7,   3,    25.494,     7.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7396_1_115kv, load_HOUSTON_91_0_7396_1_115kv ] */
  7397,'1 ',   1,   7,   3,   105.723,    29.955,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7397_1_115kv, load_ROSENBERG_0_7397_1_115kv ] */
  7398,'1 ',   1,   7,   4,    73.587,    20.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7398_1_115kv, load_PASADENA_5_0_7398_1_115kv ] */
  7399,'1 ',   1,   7,   3,    56.832,    16.102,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7399_1_115kv, load_HOUSTON_45_0_7399_1_115kv ] */
  7403,'1 ',   1,   7,   4,    69.669,    19.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7403_1_115kv, load_PASADENA_4_0_7403_1_115kv ] */
  7404,'1 ',   1,   7,   5,    91.677,    25.975,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7404_1_115kv, load_HOUSTON_57_0_7404_1_115kv ] */
  7404,'2 ',   1,   7,   5,    86.052,    24.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7404_2_115kv, load_HOUSTON_57_0_7404_2_115kv ] */
  7405,'1 ',   1,   7,   2,    53.259,    15.090,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7405_1_115kv, load_GALVESTON__3_7405_1_115kv ] */
  7408,'1 ',   1,   7,   6,    53.661,    15.204,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7408_1_115kv, load_POINT_COMF_3_7408_1_115kv ] */
  7410,'1 ',   1,   7,   3,   215.667,    61.106,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7410_1_115kv, load_KATY_2_1_7410_1_115kv ] */
  7411,'1 ',   1,   7,   5,    69.408,    19.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7411_1_115kv, load_SPRING_3_0_7411_1_115kv ] */
  7412,'1 ',   1,   7,   2,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7412_1_115kv, load_DANBURY_0_7412_1_115kv ] */
  7413,'1 ',   1,   7,   1,    42.915,    12.159,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7413_1_115kv, load_WHARTON_2_0_7413_1_115kv ] */
  7417,'1 ',   1,   7,   3,    97.884,    27.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7417_1_115kv, load_HOUSTON_64_0_7417_1_115kv ] */
  7418,'1 ',   1,   7,   3,    48.222,    13.663,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7418_1_115kv, load_HOUSTON_65_0_7418_1_115kv ] */
  7419,'1 ',   1,   7,   4,   106.998,    30.316,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7419_1_115kv, load_LA_PORTE_0_7419_1_115kv ] */
  7421,'1 ',   1,   7,   5,    90.645,    25.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7421_1_115kv, load_MAGNOLIA_1_1_7421_1_115kv ] */
  7424,'1 ',   1,   7,   2,   139.881,    39.633,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7424_1_115kv, load_ALVIN_2_7424_1_115kv ] */
  7425,'1 ',   1,   7,   3,   105.978,    30.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7425_1_115kv, load_HOUSTON_86_0_7425_1_115kv ] */
  7426,'1 ',   1,   7,   2,    41.799,    11.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7426_1_115kv, load_BRAZORIA_0_7426_1_115kv ] */
  7427,'1 ',   1,   7,   3,   156.453,    44.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7427_1_115kv, load_HOUSTON_87_0_7427_1_115kv ] */
  7430,'1 ',   1,   7,   2,    46.917,    13.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7430_1_115kv, load_FREEPORT_2_2_7430_1_115kv ] */
  7431,'1 ',   1,   7,   5,    35.571,    10.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7431_1_115kv, load_CONROE_6_0_7431_1_115kv ] */
  7432,'1 ',   1,   7,   5,    22.941,     6.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_7432_1_115kv, load_MADISONVIL_1_7432_1_115kv ] */
  8001,'1 ',   1,   8,   7,    10.818,     3.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8001_1_115kv, load_NORMANGEE_0_8001_1_115kv ] */
  8002,'1 ',   1,   8,   8,    11.811,     3.346,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8002_1_115kv, load_ARP_0_8002_1_115kv ] */
  8003,'1 ',   1,   8,   7,    11.985,     3.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8003_1_115kv, load_CENTERVILL_1_8003_1_115kv ] */
  8005,'1 ',   1,   8,   8,   102.012,    28.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8005_1_115kv, load_LUFKIN_3_1_8005_1_115kv ] */
  8006,'1 ',   1,   8,   8,    37.398,    10.596,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8006_1_115kv, load_FLINT_0_8006_1_115kv ] */
  8007,'1 ',   1,   8,   8,    30.066,     8.519,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8007_1_115kv, load_BULLARD_0_8007_1_115kv ] */
  8008,'1 ',   1,   8,   8,    39.222,    11.113,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8008_1_115kv, load_CHANDLER_0_8008_1_115kv ] */
  8009,'1 ',   1,   8,   7,     9.807,     2.779,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8009_1_115kv, load_PLANTERSVI_1_8009_1_115kv ] */
  8010,'1 ',   1,   8,   7,     5.394,     1.528,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8010_1_115kv, load_MARQUEZ_0_8010_1_115kv ] */
  8011,'1 ',   1,   8,   7,     0.198,     0.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8011_1_115kv, load_TENNESSEE__1_8011_1_115kv ] */
  8011,'2 ',   1,   8,   7,    27.051,     7.664,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8011_2_115kv, load_TENNESSEE__1_8011_2_115kv ] */
  8012,'1 ',   1,   8,   7,     7.602,     2.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8012_1_115kv, load_ANDERSON_0_8012_1_115kv ] */
  8013,'1 ',   1,   8,   8,    60.030,    17.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8013_1_115kv, load_MINEOLA_0_8013_1_115kv ] */
  8014,'1 ',   1,   8,   7,    15.150,     4.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8014_1_115kv, load_LOVELADY_0_8014_1_115kv ] */
  8015,'1 ',   1,   8,   8,    23.928,     6.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8015_1_115kv, load_HUNTINGTON_0_8015_1_115kv ] */
  8016,'1 ',   1,   8,   7,    69.864,    19.795,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8016_1_115kv, load_BRYAN_4_0_8016_1_115kv ] */
  8017,'1 ',   1,   8,   8,    18.438,     5.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8017_1_115kv, load_FRANKSTON_0_8017_1_115kv ] */
  8019,'1 ',   1,   8,   8,   103.119,    29.217,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8019_1_115kv, load_TYLER_4_1_8019_1_115kv ] */
  8020,'1 ',   1,   8,   8,    17.349,     4.916,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8020_1_115kv, load_BEN_WHEELE_1_8020_1_115kv ] */
  8021,'1 ',   1,   8,   8,    10.734,     3.041,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8021_1_115kv, load_GARRISON_0_8021_1_115kv ] */
  8022,'1 ',   1,   8,   8,     6.885,     1.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8022_1_115kv, load_ETOILE_0_8022_1_115kv ] */
  8025,'1 ',   1,   8,   8,    50.763,    14.383,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8025_1_115kv, load_PALESTINE__1_8025_1_115kv ] */
  8026,'1 ',   1,   8,   8,    55.083,    15.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8026_1_115kv, load_LINDALE_0_8026_1_115kv ] */
  8027,'1 ',   1,   8,   8,    39.375,    11.156,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8027_1_115kv, load_WHITEHOUSE_0_8027_1_115kv ] */
  8028,'1 ',   1,   8,   8,    24.063,     6.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8028_1_115kv, load_OVERTON_0_8028_1_115kv ] */
  8029,'1 ',   1,   8,   8,    20.874,     5.914,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8029_1_115kv, load_GRAND_SALI_1_8029_1_115kv ] */
  8029,'2 ',   1,   8,   8,     4.779,     1.354,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8029_2_115kv, load_GRAND_SALI_1_8029_2_115kv ] */
  8032,'1 ',   1,   8,   7,     3.876,     1.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8032_1_115kv, load_SHIRO_2_8032_1_115kv ] */
  8032,'2 ',   1,   8,   7,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8032_2_115kv, load_SHIRO_2_8032_2_115kv ] */
  8032,'3 ',   1,   8,   7,    73.494,    20.823,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8032_3_115kv, load_SHIRO_2_8032_3_115kv ] */
  8037,'1 ',   1,   8,   7,    11.286,     3.198,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8037_1_115kv, load_MIDWAY_0_8037_1_115kv ] */
  8038,'1 ',   1,   8,   8,    73.155,    20.727,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8038_1_115kv, load_SULPHUR_SP_1_8038_1_115kv ] */
  8039,'1 ',   1,   8,   8,    12.609,     3.573,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8039_1_115kv, load_VAN_0_8039_1_115kv ] */
  8040,'1 ',   1,   8,   8,     8.328,     2.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8040_1_115kv, load_MURCHISON_0_8040_1_115kv ] */
  8040,'2 ',   1,   8,   8,     9.762,     2.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8040_2_115kv, load_MURCHISON_0_8040_2_115kv ] */
  8041,'1 ',   1,   8,   8,    52.773,    14.952,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8041_1_115kv, load_NACOGDOCHE_2_8041_1_115kv ] */
  8042,'1 ',   1,   8,   8,    27.315,     7.739,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8042_1_115kv, load_DIBOLL_0_8042_1_115kv ] */
  8052,'1 ',   1,   8,   8,    15.186,     4.303,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8052_1_115kv, load_TYLER_8_0_8052_1_115kv ] */
  8053,'1 ',   1,   8,   8,    20.958,     5.938,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8053_1_115kv, load_ATHENS_1_0_8053_1_115kv ] */
  8054,'1 ',   1,   8,   7,    16.158,     4.578,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8054_1_115kv, load_BUFFALO_0_8054_1_115kv ] */
  8055,'1 ',   1,   8,   8,    33.789,     9.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8055_1_115kv, load_RUSK_0_8055_1_115kv ] */
  8056,'1 ',   1,   8,   8,    10.554,     2.990,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8056_1_115kv, load_WINONA_0_8056_1_115kv ] */
  8062,'1 ',   1,   8,   8,    10.194,     2.888,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8062_1_115kv, load_CUSHING_2_0_8062_1_115kv ] */
  8063,'1 ',   1,   8,   8,    69.378,    19.657,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8063_1_115kv, load_NACOGDOCHE_3_8063_1_115kv ] */
  8064,'1 ',   1,   8,   7,    21.228,     6.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8064_1_115kv, load_FAIRFIELD_15_8064_1_115kv ] */
  8065,'1 ',   1,   8,   7,     6.855,     1.942,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8065_1_115kv, load_TRINIDAD_2_0_8065_1_115kv ] */
  8066,'1 ',   1,   8,   8,     3.234,     0.916,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8066_1_115kv, load_DIKE_0_8066_1_115kv ] */
  8072,'1 ',   1,   8,   8,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8072_1_115kv, load_PALESTINE__2_8072_1_115kv ] */
  8072,'2 ',   1,   8,   8,    67.191,    19.037,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8072_2_115kv, load_PALESTINE__2_8072_2_115kv ] */
  8073,'1 ',   1,   8,   8,    19.050,     5.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8073_1_115kv, load_EMORY_0_8073_1_115kv ] */
  8081,'1 ',   1,   8,   8,    26.052,     7.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8081_1_115kv, load_TYLER_9_0_8081_1_115kv ] */
  8086,'1 ',   1,   8,   7,    21.255,     6.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8086_1_115kv, load_FRANKLIN_4_8086_1_115kv ] */
  8089,'1 ',   1,   8,   8,    21.468,     6.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8089_1_115kv, load_TYLER_3_0_8089_1_115kv ] */
  8090,'1 ',   1,   8,   7,    15.207,     4.309,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8090_1_115kv, load_ELKHART_0_8090_1_115kv ] */
  8091,'1 ',   1,   8,   7,     7.572,     2.145,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8091_1_115kv, load_WORTHAM_0_8091_1_115kv ] */
  8091,'2 ',   1,   8,   7,     4.296,     1.217,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8091_2_115kv, load_WORTHAM_0_8091_2_115kv ] */
  8092,'1 ',   1,   8,   7,     7.107,     2.014,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8092_1_115kv, load_OAKWOOD_0_8092_1_115kv ] */
  8093,'1 ',   1,   8,   8,     4.908,     1.391,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8093_1_115kv, load_COOKVILLE_0_8093_1_115kv ] */
  8095,'1 ',   1,   8,   7,   146.814,    41.597,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8095_1_115kv, load_COLLEGE_ST_2_8095_1_115kv ] */
  8096,'1 ',   1,   8,   8,    11.166,     3.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8096_1_115kv, load_EDGEWOOD_0_8096_1_115kv ] */
  8100,'1 ',   1,   8,   8,    41.133,    11.654,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8100_1_115kv, load_TYLER_2_0_8100_1_115kv ] */
  8101,'1 ',   1,   8,   8,    12.537,     3.552,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8101_1_115kv, load_ALTO_0_8101_1_115kv ] */
  8102,'1 ',   1,   8,   7,     4.761,     1.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8102_1_115kv, load_CALVERT_0_8102_1_115kv ] */
  8103,'1 ',   1,   8,   7,     8.154,     2.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8103_1_115kv, load_JEWETT_2_0_8103_1_115kv ] */
  8104,'1 ',   1,   8,   7,    46.533,    13.184,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8104_1_115kv, load_NAVASOTA_0_8104_1_115kv ] */
  8106,'1 ',   1,   8,   8,     4.623,     1.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8106_1_115kv, load_MOUNT_PLEA_8_8106_1_115kv ] */
  8106,'2 ',   1,   8,   8,     7.368,     2.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8106_2_115kv, load_MOUNT_PLEA_8_8106_2_115kv ] */
  8106,'3 ',   1,   8,   8,     1.185,     0.336,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8106_3_115kv, load_MOUNT_PLEA_8_8106_3_115kv ] */
  8106,'4 ',   1,   8,   8,     1.833,     0.519,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8106_4_115kv, load_MOUNT_PLEA_8_8106_4_115kv ] */
  8106,'5 ',   1,   8,   8,    84.879,    24.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8106_5_115kv, load_MOUNT_PLEA_8_8106_5_115kv ] */
  8107,'1 ',   1,   8,   8,     4.938,     1.399,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8107_1_115kv, load_SCROGGINS_0_8107_1_115kv ] */
  8107,'2 ',   1,   8,   8,     4.272,     1.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8107_2_115kv, load_SCROGGINS_0_8107_2_115kv ] */
  8108,'1 ',   1,   8,   8,    43.932,    12.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8108_1_115kv, load_WILLS_POIN_1_8108_1_115kv ] */
  8109,'1 ',   1,   8,   8,    51.759,    14.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8109_1_115kv, load_ATHENS_2_0_8109_1_115kv ] */
  8110,'1 ',   1,   8,   8,    20.409,     5.783,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8110_1_115kv, load_POINT_0_8110_1_115kv ] */
  8111,'1 ',   1,   8,   8,    87.108,    24.681,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8111_1_115kv, load_LUFKIN_2_0_8111_1_115kv ] */
  8114,'1 ',   1,   8,   8,     1.635,     0.463,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8114_1_115kv, load_JACKSONVIL_3_8114_1_115kv ] */
  8114,'2 ',   1,   8,   8,    22.779,     6.454,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8114_2_115kv, load_JACKSONVIL_3_8114_2_115kv ] */
  8118,'1 ',   1,   8,   7,     0.588,     0.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8118_1_115kv, load_CROCKETT_0_8118_1_115kv ] */
  8118,'2 ',   1,   8,   7,    36.036,    10.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8118_2_115kv, load_CROCKETT_0_8118_2_115kv ] */
  8119,'1 ',   1,   8,   8,     7.686,     2.178,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8119_1_115kv, load_HENDERSON__1_8119_1_115kv ] */
  8119,'2 ',   1,   8,   8,    40.314,    11.422,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8119_2_115kv, load_HENDERSON__1_8119_2_115kv ] */
  8120,'1 ',   1,   8,   7,    31.902,     9.039,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8120_1_115kv, load_BRYAN_3_0_8120_1_115kv ] */
  8121,'1 ',   1,   8,   8,    79.164,    22.430,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8121_1_115kv, load_JACKSONVIL_7_8121_1_115kv ] */
  8122,'1 ',   1,   8,   7,    29.412,     8.333,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8122_1_115kv, load_BRYAN_5_0_8122_1_115kv ] */
  8123,'1 ',   1,   8,   8,    17.526,     4.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8123_1_115kv, load_MALAKOFF_0_8123_1_115kv ] */
  8124,'1 ',   1,   8,   8,    11.547,     3.272,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8124_1_115kv, load_CUMBY_0_8124_1_115kv ] */
  8124,'2 ',   1,   8,   8,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8124_2_115kv, load_CUMBY_0_8124_2_115kv ] */
  8125,'1 ',   1,   8,   8,    45.162,    12.796,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8125_1_115kv, load_NACOGDOCHE_1_8125_1_115kv ] */
  8132,'1 ',   1,   8,   7,    21.930,     6.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8132_1_115kv, load_TEAGUE_0_8132_1_115kv ] */
  8134,'1 ',   1,   8,   8,   111.498,    31.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8134_1_115kv, load_TYLER_7_1_8134_1_115kv ] */
  8135,'1 ',   1,   8,   8,    81.207,    23.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8135_1_115kv, load_TYLER_6_0_8135_1_115kv ] */
  8136,'1 ',   1,   8,   8,    10.050,     2.847,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8136_1_115kv, load_YANTIS_0_8136_1_115kv ] */
  8137,'1 ',   1,   8,   8,     5.706,     1.617,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8137_1_115kv, load_POLLOK_0_8137_1_115kv ] */
  8137,'2 ',   1,   8,   8,    14.829,     4.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8137_2_115kv, load_POLLOK_0_8137_2_115kv ] */
  8137,'3 ',   1,   8,   8,     3.786,     1.073,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8137_3_115kv, load_POLLOK_0_8137_3_115kv ] */
  8138,'1 ',   1,   8,   8,     6.504,     1.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8138_1_115kv, load_TYLER_1_0_8138_1_115kv ] */
  8140,'1 ',   1,   8,   7,   168.513,    47.745,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8140_1_115kv, load_COLLEGE_ST_4_8140_1_115kv ] */
  8141,'1 ',   1,   8,   7,    20.943,     5.934,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8141_1_115kv, load_HEARNE_0_8141_1_115kv ] */
  8142,'1 ',   1,   8,   8,    22.362,     6.336,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8142_1_115kv, load_MOUNT_VERN_1_8142_1_115kv ] */
  8143,'1 ',   1,   8,   7,    12.666,     3.589,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8143_1_115kv, load_IOLA_0_8143_1_115kv ] */
  8143,'2 ',   1,   8,   7,    10.278,     2.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8143_2_115kv, load_IOLA_0_8143_2_115kv ] */
  8144,'1 ',   1,   8,   7,     0.276,     0.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8144_1_115kv, load_STREETMAN_0_8144_1_115kv ] */
  8144,'2 ',   1,   8,   7,     5.769,     1.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8144_2_115kv, load_STREETMAN_0_8144_2_115kv ] */
  8145,'1 ',   1,   8,   8,     6.156,     1.744,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8145_1_115kv, load_COMO_0_8145_1_115kv ] */
  8146,'1 ',   1,   8,   8,    49.914,    14.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8146_1_115kv, load_HENDERSON__2_8146_1_115kv ] */
  8150,'1 ',   1,   8,   8,     8.508,     2.411,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8150_1_115kv, load_ZAVALLA_0_8150_1_115kv ] */
  8151,'1 ',   1,   8,   7,    17.379,     4.924,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8151_1_115kv, load_GRAPELAND_0_8151_1_115kv ] */
  8152,'1 ',   1,   8,   7,    46.347,    13.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8152_1_115kv, load_BRYAN_2_0_8152_1_115kv ] */
  8153,'1 ',   1,   8,   8,    38.553,    10.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8153_1_115kv, load_CANTON_0_8153_1_115kv ] */
  8154,'1 ',   1,   8,   8,    26.313,     7.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8154_1_115kv, load_TYLER_5_0_8154_1_115kv ] */
  8160,'1 ',   1,   8,   7,    90.756,    25.714,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        ' /* [ load_8160_1_115kv, load_BRYAN_1_2_8160_1_115kv ] */
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL,                'N A M E'
  2017,'1 ',1,     0.000,  -100.000,'                                        '
  2096,'1 ',1,     0.000,   -86.936,'                                        '
0 / END OF FIXED SHUNT DATA, BEGIN VOLTAGE DROOP CONTROL DATA
@!'NAME',                              STATUS,REGBUS,       QDB,      QMIN,      QMAX, VDBLOW,VDBHIGH,  VLOW,   VHIGH
0 / END OF VOLTAGE DROOP CONTROL DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,NREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,BASLOD,O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF          'DROOPNAME'                                      'N A M E'
  1004,'1 ',   158.250,   -48.183,    44.940,   -30.380,1.01000,  1004,   0,   253.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.000,    63.300, 0,   1,1.0000 /* [ generator_1004_1_230kv, gen_O_DONNELL__2_1004_1_230kv ] */
  1006,'1 ',    25.730,    -6.431,     7.310,    -4.940,1.00000,  1006,   0,    41.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.300,    10.290, 0,   1,1.0000 /* [ generator_1006_1_13.8kv, gen_BIG_SPRING_9_1006_1_13.8kv ] */
  1009,'1 ',    61.870,   -12.444,    17.570,   -11.880,1.00000,  1009,   0,    99.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,    24.750, 0,   1,1.0000 /* [ generator_1009_1_13.8kv, gen_IRAAN_2_1_1009_1_13.8kv ] */
  1011,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,  1011,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000, 0,   1,1.0000 /* [ generator_1011_1_22kv, gen_PRESIDIO_1_1_1011_1_22kv ] */
  1021,'1 ',   149.630,   -35.391,    42.490,   -28.730,1.00000,  1021,   0,   239.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,    59.850, 0,   1,1.0000 /* [ generator_1021_1_13.8kv, gen_BIG_SPRING_2_1021_1_13.8kv ] */
  1023,'1 ',   135.000,     3.492,    38.340,   -25.920,1.01000,  1023,   0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000, 0,   1,1.0000 /* [ generator_1023_1_13.8kv, gen_O_DONNELL__4_1023_1_13.8kv ] */
  1026,'1 ',    93.150,    -7.187,    26.450,   -17.880,1.00000,  1026,   0,   149.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.200,    37.260, 0,   1,1.0000 /* [ generator_1026_1_13.8kv, gen_BIG_SPRIN_15_1026_1_13.8kv ] */
  1033,'1 ',   208.500,   -93.768,    59.210,   -40.030,1.00000,  1033,   0,   333.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   278.000,    83.400, 0,   1,1.0000 /* [ generator_1033_1_230kv, gen_MCCAMEY_1_1_1033_1_230kv ] */
  1035,'1 ',    67.500,    -8.324,    19.170,   -12.960,1.00000,  1035,   0,   108.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    27.000, 0,   1,1.0000 /* [ generator_1035_1_13.8kv, gen_BIG_SPRING_7_1035_1_13.8kv ] */
  1039,'1 ',   110.630,    -3.108,    31.420,   -21.240,1.00000,  1039,   0,   177.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   147.500,    44.250, 0,   1,1.0000 /* [ generator_1039_1_22kv, gen_FORT_STOCK_2_1039_1_22kv ] */
  1042,'1 ',     0.000,   -10.549,    25.960,   -17.550,1.00000,  1042,   0,   146.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   121.900,    36.570, 0,   1,1.0000 /* [ generator_1042_1_13.8kv, gen_FORSAN_1_1042_1_13.8kv ] */
  1043,'1 ',    44.100,    -2.652,    12.520,    -8.470,1.00000,  1043,   0,    70.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.800,    17.640, 0,   1,1.0000 /* [ generator_1043_1_13.8kv, gen_FORSAN_2_1043_1_13.8kv ] */
  1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,  1048,   0,   390.240, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560, 0,   1,1.0000 /* [ generator_1048_1_18kv, gen_MONAHANS_1_1_1048_1_18kv ] */
  1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,  1049,   0,   390.240, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560, 0,   1,1.0000 /* [ generator_1049_1_18kv, gen_MONAHANS_1_2_1049_1_18kv ] */
  1050,'1 ',    89.400,    -2.186,    45.500,    -9.920,1.00000,  1050,   0,   107.280, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000 /* [ generator_1050_1_18kv, gen_MONAHANS_1_3_1050_1_18kv ] */
  1051,'1 ',    89.400,    -1.360,    45.500,    -9.920,1.00000,  1051,   0,   107.280, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000 /* [ generator_1051_1_18kv, gen_MONAHANS_1_4_1051_1_18kv ] */
  1052,'1 ',    89.400,    -4.698,    45.500,    -9.920,1.00000,  1052,   0,   107.280, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000 /* [ generator_1052_1_18kv, gen_MONAHANS_1_5_1052_1_18kv ] */
  1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,  1053,   0,   214.560, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.800,    53.640, 0,   1,1.0000 /* [ generator_1053_1_230kv, gen_MONAHANS_1_6_1053_1_230kv ] */
  1057,'1 ',     0.000,    -7.656,    25.560,   -17.280,1.00000,  1057,   0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,    36.000, 0,   1,1.0000 /* [ generator_1057_1_18kv, gen_LENORAH_1_1057_1_18kv ] */
  1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,  1059,   0,     6.720, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     1.680, 0,   1,1.0000 /* [ generator_1059_1_22kv, gen_IRAAN_3_1_1059_1_22kv ] */
  1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,  1060,   0,     2.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.600, 0,   1,1.0000 /* [ generator_1060_1_22kv, gen_IRAAN_3_2_1060_1_22kv ] */
  1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,  1062,   0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450, 0,   1,1.0000 /* [ generator_1062_1_13.8kv, gen_BIG_SPRIN_11_1062_1_13.8kv ] */
  1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,  1063,   0,   276.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   230.000,    69.000, 0,   1,1.0000 /* [ generator_1063_1_13.8kv, gen_BIG_SPRIN_12_1063_1_13.8kv ] */
  1066,'1 ',   106.880,    -2.491,    30.350,   -20.520,1.00000,  1066,   0,   171.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,    42.750, 0,   1,1.0000 /* [ generator_1066_1_13.8kv, gen_BIG_SPRING_5_1066_1_13.8kv ] */
  1070,'1 ',   120.380,    36.480,    34.190,   -23.110,1.04000,  1070,   0,   192.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.500,    48.150, 0,   1,1.0000 /* [ generator_1070_1_13.8kv, gen_IRAAN_1_1_1070_1_13.8kv ] */
  1072,'1 ',   192.130,    32.873,    97.800,   -21.330,1.01000,  1072,   0,   230.560, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640, 0,   1,1.0000 /* [ generator_1072_1_18kv, gen_ODESSA_1_1_1072_1_18kv ] */
  1073,'1 ',   192.130,    37.332,    97.800,   -21.330,1.01000,  1073,   0,   230.560, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640, 0,   1,1.0000 /* [ generator_1073_1_18kv, gen_ODESSA_1_2_1073_1_18kv ] */
  1074,'1 ',   192.130,    34.181,    97.800,   -21.330,1.01000,  1074,   0,   230.560, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640, 0,   1,1.0000 /* [ generator_1074_1_18kv, gen_ODESSA_1_3_1074_1_18kv ] */
  1075,'1 ',   192.130,    36.195,    97.800,   -21.330,1.01000,  1075,   0,   230.560, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640, 0,   1,1.0000 /* [ generator_1075_1_18kv, gen_ODESSA_1_4_1075_1_18kv ] */
  1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,  1076,   0,   230.560, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640, 0,   1,1.0000 /* [ generator_1076_1_18kv, gen_ODESSA_1_5_1076_1_18kv ] */
  1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,  1077,   0,   230.560, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640, 0,   1,1.0000 /* [ generator_1077_1_18kv, gen_ODESSA_1_6_1077_1_18kv ] */
  1078,'1 ',    95.500,    19.105,    48.610,   -10.600,1.01000,  1078,   0,   114.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650, 0,   1,1.0000 /* [ generator_1078_1_18kv, gen_ODESSA_1_7_1078_1_18kv ] */
  1079,'1 ',    95.500,  -589.624,    48.610,   -10.600,1.01000,  1079,   0,   114.600, 0.00000E+0, 4.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650, 0,   1,1.0000 /* [ generator_1079_1_500kv, gen_ODESSA_1_8_1079_1_500kv ] */
  1080,'1 ',    95.500,    15.790,    48.610,   -10.600,1.01000,  1080,   0,   114.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650, 0,   1,1.0000 /* [ generator_1080_1_18kv, gen_ODESSA_1_9_1080_1_18kv ] */
  1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,  1081,   0,   343.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   286.500,    85.950, 0,   1,1.0000 /* [ generator_1081_1_230kv, gen_ODESSA_1_10_1081_1_230kv ] */
  1082,'1 ',   112.500,   -49.653,    31.950,   -21.600,1.00000,  1082,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000 /* [ generator_1082_1_115kv, gen_FORT_STOCK_3_1082_1_115kv ] */
  1084,'1 ',    86.620,    54.678,    24.600,   -16.630,1.04000,  1084,   0,   138.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.500,    34.650, 0,   1,1.0000 /* [ generator_1084_1_115kv, gen_BIG_SPRING_3_1084_1_115kv ] */
  1088,'1 ',    56.250,     4.795,    15.970,   -10.800,1.00000,  1088,   0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500, 0,   1,1.0000 /* [ generator_1088_1_115kv, gen_MCCAMEY_2_0_1088_1_115kv ] */
  1090,'1 ',   114.370,    32.600,    32.480,   -21.960,1.02000,  1090,   0,   183.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.500,    45.750, 0,   1,1.0000 /* [ generator_1090_1_115kv, gen_GOLDSMITH_0_1090_1_115kv ] */
  1090,'2 ',    27.000,     7.696,     7.670,    -5.180,1.02000,  1090,   0,    43.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    10.800, 0,   1,1.0000 /* [ generator_1090_2_115kv, gen_GOLDSMITH_0_1090_2_115kv ] */
  2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,  2004,   0,   470.160, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540, 0,   1,1.0000 /* [ generator_2004_1_13.8kv, gen_SAVOY_2_2004_1_13.8kv ] */
  2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,  2005,   0,   470.160, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540, 0,   1,1.0000 /* [ generator_2005_1_13.8kv, gen_SAVOY_3_2005_1_13.8kv ] */
  2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,  2006,   0,   470.160, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540, 0,   1,1.0000 /* [ generator_2006_1_13.8kv, gen_SAVOY_4_2006_1_13.8kv ] */
  2013,'1 ',   150.450,   -95.385,    42.730,   -28.890,1.00000,  2013,   0,   240.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.600,    60.180, 0,   1,1.0000 /* [ generator_2013_1_18kv, gen_PANHANDLE__4_2013_1_18kv ] */
  2019,'1 ',     0.000,    46.430,    46.430,   -31.390,1.04000,  2019,   0,   261.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   218.000,    65.400, 0,   1,1.0000 /* [ generator_2019_1_20kv, gen_PANHANDLE__9_2019_1_20kv ] */
  2023,'1 ',    83.330,    14.825,    42.420,    -9.250,1.02000,  2023,   0,   100.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.330,    25.000, 0,   1,1.0000 /* [ generator_2023_1_13.8kv, gen_PARIS_2_2_2023_1_13.8kv ] */
  2024,'1 ',   166.670,    21.850,    84.830,   -18.500,1.02000,  2024,   0,   200.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.670,    50.000, 0,   1,1.0000 /* [ generator_2024_1_13.8kv, gen_PARIS_2_3_2024_1_13.8kv ] */
  2042,'1 ',    59.700,    -1.791,    16.950,   -11.460,1.01000,  2042,   0,    95.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.600,    23.880, 0,   1,1.0000 /* [ generator_2042_1_18kv, gen_PANHANDLE__6_2042_1_18kv ] */
  2056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,  2056,   0,     7.200, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.800, 0,   1,1.0000 /* [ generator_2056_1_18kv, gen_WICHITA_FA_3_2056_1_18kv ] */
  2057,'1 ',   417.600,  -102.386,   335.520,   -87.840,0.99000,  2057,   0,   864.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,   216.000, 0,   1,1.0000 /* [ generator_2057_1_18kv, gen_WICHITA_FA_4_2057_1_18kv ] */
  2059,'1 ',    60.000,    -6.878,    17.040,   -11.520,1.00000,  2059,   0,    96.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,    24.000, 0,   1,1.0000 /* [ generator_2059_1_13.8kv, gen_WHITE_DEER_1_2059_1_13.8kv ] */
  2062,'1 ',   101.550,   -13.274,    28.840,   -19.500,1.02000,  2062,   0,   162.480, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.400,    40.620, 0,   1,1.0000 /* [ generator_2062_1_18kv, gen_VERNON_1_1_2062_1_18kv ] */
  2071,'1 ',   112.500,    -6.724,    31.950,   -21.600,1.00000,  2071,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000 /* [ generator_2071_1_18kv, gen_ARCHER_2_1_2071_1_18kv ] */
  2076,'1 ',    22.500,    20.037,     6.390,    -4.320,1.04000,  2076,   0,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000, 0,   1,1.0000 /* [ generator_2076_1_24kv, gen_JAYTON_3_2076_1_24kv ] */
  2078,'1 ',    84.380,    -8.534,    23.960,   -16.200,1.02000,  2078,   0,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000 /* [ generator_2078_1_13.8kv, gen_MUENSTER_1_1_2078_1_13.8kv ] */
  2083,'1 ',    20.000,     8.055,    10.180,    -2.220,1.02000,  2083,   0,    24.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     6.000, 0,   1,1.0000 /* [ generator_2083_1_20kv, gen_WICHITA_FA_6_2083_1_20kv ] */
  2084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,  2084,   0,    24.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     6.000, 0,   1,1.0000 /* [ generator_2084_1_20kv, gen_WICHITA_FA_7_2084_1_20kv ] */
  2085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,  2085,   0,    48.000, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,    12.000, 0,   1,1.0000 /* [ generator_2085_1_20kv, gen_WICHITA_FA_8_2085_1_20kv ] */
  2089,'1 ',    50.700,    -2.250,    14.400,    -9.730,1.00000,  2089,   0,    81.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.600,    20.280, 0,   1,1.0000 /* [ generator_2089_1_24kv, gen_ARCHER_1_1_2089_1_24kv ] */
  2094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,  2094,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000, 0,   1,1.0000 /* [ generator_2094_1_13.8kv, gen_PANHANDLE_11_2094_1_13.8kv ] */
  2095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,  2095,   0,    95.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.500,    23.850, 0,   1,1.0000 /* [ generator_2095_1_13.8kv, gen_PANHANDLE_12_2095_1_13.8kv ] */
  2099,'1 ',     7.500,   -17.279,     2.130,    -1.440,1.02000,  2099,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000, 0,   1,1.0000 /* [ generator_2099_1_18kv, gen_RALLS_1_3_2099_1_18kv ] */
  2100,'1 ',   112.500,   -13.560,    31.950,   -21.600,1.02000,  2100,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000 /* [ generator_2100_1_18kv, gen_RALLS_1_4_2100_1_18kv ] */
  2103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,  2103,   0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320, 0,   1,1.0000 /* [ generator_2103_1_20kv, gen_SHERMAN_1_2_2103_1_20kv ] */
  2104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,  2104,   0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320, 0,   1,1.0000 /* [ generator_2104_1_20kv, gen_SHERMAN_1_3_2104_1_20kv ] */
  2105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,  2105,   0,   321.280, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320, 0,   1,1.0000 /* [ generator_2105_1_20kv, gen_SHERMAN_1_4_2105_1_20kv ] */
  2115,'1 ',   184.720,   -34.710,    94.020,   -20.500,1.00000,  2115,   0,   221.660, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000 /* [ generator_2115_1_13.8kv, gen_PARIS_1_2_2115_1_13.8kv ] */
  2116,'1 ',   184.720,   -71.089,    94.020,   -20.500,1.00000,  2116,   0,   221.660, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000 /* [ generator_2116_1_13.8kv, gen_PARIS_1_3_2116_1_13.8kv ] */
  2117,'1 ',   184.720,   -26.677,    94.020,   -20.500,1.00000,  2117,   0,   221.660, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000 /* [ generator_2117_1_13.8kv, gen_PARIS_1_4_2117_1_13.8kv ] */
  2118,'1 ',   184.720,   -23.333,    94.020,   -20.500,1.00000,  2118,   0,   221.660, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000 /* [ generator_2118_1_13.8kv, gen_PARIS_1_5_2118_1_13.8kv ] */
  2119,'1 ',   184.720,   -57.594,    94.020,   -20.500,1.00000,  2119,   0,   221.660, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000 /* [ generator_2119_1_13.8kv, gen_PARIS_1_6_2119_1_13.8kv ] */
  2120,'1 ',   184.720,    -4.255,    94.020,   -20.500,1.01000,  2120,   0,   221.660, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000 /* [ generator_2120_1_13.8kv, gen_PARIS_1_7_2120_1_13.8kv ] */
  2123,'1 ',   136.280,   -79.265,    38.700,   -26.160,1.00000,  2123,   0,   218.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.700,    54.510, 0,   1,1.0000 /* [ generator_2123_1_161kv, gen_PANHANDLE__1_2123_1_161kv ] */
  2127,'1 ',   216.450,    81.204,    61.470,   -41.560,1.04000,  2127,   0,   346.320, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.600,    86.580, 0,   1,1.0000 /* [ generator_2127_1_500kv, gen_MIAMI_0_2127_1_500kv ] */
  3004,'1 ',    28.130,    -1.064,     7.990,    -5.400,1.00000,  3004,   0,    45.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,    11.250, 0,   1,1.0000 /* [ generator_3004_1_18kv, gen_SWEETWATER_5_3004_1_18kv ] */
  3017,'1 ',   127.130,     2.433,    36.100,   -24.410,1.01000,  3017,   0,   203.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.500,    50.850, 0,   1,1.0000 /* [ generator_3017_1_18kv, gen_BLACKWELL_1_3017_1_18kv ] */
  3020,'1 ',   112.500,     3.728,    31.950,   -21.600,1.03000,  3020,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000 /* [ generator_3020_1_13.8kv, gen_CHRISTOVAL_2_3020_1_13.8kv ] */
  3028,'1 ',   150.000,    26.986,    42.600,   -28.800,1.04000,  3028,   0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000, 0,   1,1.0000 /* [ generator_3028_1_18kv, gen_ABILENE_2_2_3028_1_18kv ] */
  3034,'1 ',    97.870,    18.137,    27.800,   -18.790,1.03000,  3034,   0,   156.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    39.150, 0,   1,1.0000 /* [ generator_3034_1_22kv, gen_SNYDER_1_1_3034_1_22kv ] */
  3039,'1 ',   156.750,    35.964,    44.520,   -30.100,1.04000,  3039,   0,   250.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700, 0,   1,1.0000 /* [ generator_3039_1_13.8kv, gen_ROSCOE_2_2_3039_1_13.8kv ] */
  3043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,  3043,   0,     1.560, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.300,     0.390, 0,   1,1.0000 /* [ generator_3043_1_13.8kv, gen_SILVER_2_3043_1_13.8kv ] */
  3044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,  3044,   0,   107.280, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.400,    26.820, 0,   1,1.0000 /* [ generator_3044_1_13.8kv, gen_SILVER_3_3044_1_13.8kv ] */
  3045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,  3045,   0,   536.400, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   447.000,   134.100, 0,   1,1.0000 /* [ generator_3045_1_13.8kv, gen_SILVER_4_3045_1_13.8kv ] */
  3048,'1 ',   180.750,   679.664,    51.330,   -34.700,1.04000,  3048,   0,   289.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.000,    72.300, 0,   1,1.0000 /* [ generator_3048_1_500kv, gen_ROSCOE_5_2_3048_1_500kv ] */
  3055,'1 ',   183.880,    33.159,    52.220,   -35.300,1.04000,  3055,   0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550, 0,   1,1.0000 /* [ generator_3055_1_13.8kv, gen_WINGATE_2_3055_1_13.8kv ] */
  3056,'1 ',   183.880,    22.743,    52.220,   -35.300,1.04000,  3056,   0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550, 0,   1,1.0000 /* [ generator_3056_1_13.8kv, gen_WINGATE_3_3056_1_13.8kv ] */
  3057,'1 ',   183.880,    21.083,    52.220,   -35.300,1.04000,  3057,   0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550, 0,   1,1.0000 /* [ generator_3057_1_13.8kv, gen_WINGATE_4_3057_1_13.8kv ] */
  3060,'1 ',   124.220,    12.927,    35.280,   -23.850,1.04000,  3060,   0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690, 0,   1,1.0000 /* [ generator_3060_1_18kv, gen_STERLING_C_3_3060_1_18kv ] */
  3061,'1 ',   124.220,    13.580,    35.280,   -23.850,1.04000,  3061,   0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690, 0,   1,1.0000 /* [ generator_3061_1_18kv, gen_STERLING_C_4_3061_1_18kv ] */
  3062,'1 ',   124.220,    18.761,    35.280,   -23.850,1.04000,  3062,   0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690, 0,   1,1.0000 /* [ generator_3062_1_18kv, gen_STERLING_C_5_3062_1_18kv ] */
  3063,'1 ',   124.220,    14.377,    35.280,   -23.850,1.04000,  3063,   0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690, 0,   1,1.0000 /* [ generator_3063_1_18kv, gen_STERLING_C_6_3063_1_18kv ] */
  3065,'1 ',    60.370,    -3.468,    17.150,   -11.590,1.00000,  3065,   0,    96.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,    24.150, 0,   1,1.0000 /* [ generator_3065_1_18kv, gen_ROSCOE_4_1_3065_1_18kv ] */
  3068,'1 ',   112.500,    36.056,    31.950,   -21.600,1.04000,  3068,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000 /* [ generator_3068_1_20kv, gen_TRENT_1_1_3068_1_20kv ] */
  3071,'1 ',   127.650,   -30.203,    36.250,   -24.510,1.00000,  3071,   0,   204.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.200,    51.060, 0,   1,1.0000 /* [ generator_3071_1_24kv, gen_NOLAN_1_3071_1_24kv ] */
  3074,'1 ',    74.850,    -3.387,    21.260,   -14.370,1.00000,  3074,   0,   119.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.800,    29.940, 0,   1,1.0000 /* [ generator_3074_1_13.8kv, gen_BRACKETTVI_4_3074_1_13.8kv ] */
  3081,'1 ',   186.750,    27.170,    53.040,   -35.860,1.04000,  3081,   0,   298.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   249.000,    74.700, 0,   1,1.0000 /* [ generator_3081_1_20kv, gen_HERMLEIGH_3_3081_1_20kv ] */
  3084,'1 ',   174.370,   -13.342,    49.520,   -33.480,1.00000,  3084,   0,   279.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   232.500,    69.750, 0,   1,1.0000 /* [ generator_3084_1_13.8kv, gen_MERKEL_1_2_3084_1_13.8kv ] */
  3086,'1 ',    56.250,     1.676,    15.970,   -10.800,1.00000,  3086,   0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500, 0,   1,1.0000 /* [ generator_3086_1_13.2kv, gen_LORAINE_1_1_3086_1_13.2kv ] */
  3087,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,  3087,   0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,    22.500, 0,   1,1.0000 /* [ generator_3087_1_13.2kv, gen_LORAINE_1_2_3087_1_13.2kv ] */
  3092,'1 ',   150.000,    20.269,    42.600,   -28.800,1.04000,  3092,   0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000, 0,   1,1.0000 /* [ generator_3092_1_13.8kv, gen_ABILENE_1_4_3092_1_13.8kv ] */
  3095,'1 ',    90.450,    17.473,    25.690,   -17.370,1.04000,  3095,   0,   144.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.600,    36.180, 0,   1,1.0000 /* [ generator_3095_1_18kv, gen_MERKEL_2_1_3095_1_18kv ] */
  3098,'1 ',   120.000,    22.773,    34.080,   -23.040,1.04000,  3098,   0,   192.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    48.000, 0,   1,1.0000 /* [ generator_3098_1_13.8kv, gen_FLUVANNA_2_2_3098_1_13.8kv ] */
  3105,'1 ',    44.500,    -1.626,    17.070,    -0.740,1.00000,  3105,   0,    46.725, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.500,     0.000, 0,   1,1.0000 /* [ generator_3105_1_13.2kv, gen_BUCHANAN_D_2_3105_1_13.2kv ] */
  3106,'1 ',   162.800,    22.633,    62.480,    -2.690,1.00000,  3106,   0,   170.940, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.800,     0.000, 0,   1,1.0000 /* [ generator_3106_1_13.2kv, gen_BUCHANAN_D_3_3106_1_13.2kv ] */
  3110,'1 ',    63.000,    14.580,    17.890,   -12.100,1.04000,  3110,   0,   100.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,    25.200, 0,   1,1.0000 /* [ generator_3110_1_13.8kv, gen_FLUVANNA_1_1_3110_1_13.8kv ] */
  3112,'1 ',    56.100,    -2.521,    15.930,   -10.770,1.00000,  3112,   0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440, 0,   1,1.0000 /* [ generator_3112_1_18kv, gen_STERLING_C_8_3112_1_18kv ] */
  3113,'1 ',    56.100,    -1.833,    15.930,   -10.770,1.00000,  3113,   0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440, 0,   1,1.0000 /* [ generator_3113_1_18kv, gen_STERLING_C_9_3113_1_18kv ] */
  3117,'1 ',    47.250,    -5.002,    13.420,    -9.070,1.00000,  3117,   0,    75.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    18.900, 0,   1,1.0000 /* [ generator_3117_1_13.8kv, gen_SYNDER_1_3117_1_13.8kv ] */
  3118,'1 ',    90.000,    -8.408,    25.560,   -17.280,1.00000,  3118,   0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000, 0,   1,1.0000 /* [ generator_3118_1_13.8kv, gen_SYNDER_2_3118_1_13.8kv ] */
  3120,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,  3120,   0,    47.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,    11.880, 0,   1,1.0000 /* [ generator_3120_1_13.8kv, gen_BRACKETTVI_2_3120_1_13.8kv ] */
  3122,'1 ',   147.750,     1.717,    41.960,   -28.370,1.00000,  3122,   0,   236.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    59.100, 0,   1,1.0000 /* [ generator_3122_1_18kv, gen_ROSCOE_1_1_3122_1_18kv ] */
  3127,'1 ',   101.250,   -22.759,    28.760,   -19.440,1.00000,  3127,   0,   162.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    40.500, 0,   1,1.0000 /* [ generator_3127_1_115kv, gen_SWEETWATER_2_3127_1_115kv ] */
  3129,'1 ',    94.880,   -62.914,    26.940,   -18.220,1.00000,  3129,   0,   151.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950, 0,   1,1.0000 /* [ generator_3129_1_115kv, gen_ROSCOE_3_0_3129_1_115kv ] */
  3131,'1 ',    85.500,    27.445,    24.280,   -16.420,1.02000,  3131,   0,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200, 0,   1,1.0000 /* [ generator_3131_1_115kv, gen_TUSOCOLA_0_3131_1_115kv ] */
  3133,'1 ',     0.000,    26.110,    26.110,    -5.690,1.04000,  3133,   0,    61.560, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390, 0,   1,1.0000 /* [ generator_3133_1_230kv, gen_SNYDER_2_0_3133_1_230kv ] */
  3133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,  3133,   0,    61.560, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390, 0,   1,1.0000 /* [ generator_3133_2_230kv, gen_SNYDER_2_0_3133_2_230kv ] */
  3133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,  3133,   0,    61.560, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390, 0,   1,1.0000 /* [ generator_3133_3_230kv, gen_SNYDER_2_0_3133_3_230kv ] */
  3137,'1 ',    75.900,    62.953,    21.560,   -14.570,1.03000,  3137,   0,   121.440, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.200,    30.360, 0,   1,1.0000 /* [ generator_3137_1_115kv, gen_SWEETWATER_1_3137_1_115kv ] */
  3141,'1 ',    68.620,   -77.740,    19.490,   -13.180,1.00000,  3141,   0,   109.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.500,    27.450, 0,   1,1.0000 /* [ generator_3141_1_115kv, gen_SWEETWATER_3_3141_1_115kv ] */
  4010,'1 ',   151.200,    15.428,    42.940,   -29.030,1.03000,  4010,   0,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480, 0,   1,1.0000 /* [ generator_4010_1_20kv, gen_SARITA_3_1_4010_1_20kv ] */
  4026,'1 ',   410.000,    49.468,   191.060,   -50.020,1.03000,  4026,   0,   492.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.000,   123.000, 0,   1,1.0000 /* [ generator_4026_1_13.8kv, gen_CHRISTINE_2_4026_1_13.8kv ] */
  4030,'1 ',   448.128,   -76.520,   290.040,   -75.930,1.01000,  4030,   0,   746.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   622.400,   186.720, 0,   1,1.0000 /* [ generator_4030_1_13.8kv, gen_FANNIN_2_4030_1_13.8kv ] */
  4045,'1 ',    93.400,    14.345,    35.860,    -1.540,1.02000,  4045,   0,    98.070, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.400,     0.000, 0,   1,1.0000 /* [ generator_4045_1_13.8kv, gen_FALCON_HEI_2_4045_1_13.8kv ] */
  4046,'1 ',     6.720,     6.126,    10.940,    -0.470,1.02000,  4046,   0,    29.925, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.500,     0.000, 0,   1,1.0000 /* [ generator_4046_1_13.8kv, gen_FALCON_HEI_3_4046_1_13.8kv ] */
  4047,'1 ',   195.700,    21.897,    75.100,    -3.230,1.02000,  4047,   0,   205.485, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   195.700,     0.000, 0,   1,1.0000 /* [ generator_4047_1_13.8kv, gen_FALCON_HEI_4_4047_1_13.8kv ] */
  4050,'1 ',   150.000,   -51.230,    42.600,   -28.800,1.00000,  4050,   0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000, 0,   1,1.0000 /* [ generator_4050_1_13.8kv, gen_SEBASTIAN__3_4050_1_13.8kv ] */
  4052,'1 ',    44.200,    29.810,    22.500,    -4.910,1.04000,  4052,   0,    53.040, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,    13.260, 0,   1,1.0000 /* [ generator_4052_1_18kv, gen_BISHOP_1_4052_1_18kv ] */
  4058,'1 ',   144.000,     8.827,    73.300,   -15.980,1.03000,  4058,   0,   172.800, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200, 0,   1,1.0000 /* [ generator_4058_1_13.8kv, gen_GREGORY_2_4058_1_13.8kv ] */
  4059,'1 ',   144.000,     6.728,    73.300,   -15.980,1.03000,  4059,   0,   172.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200, 0,   1,1.0000 /* [ generator_4059_1_13.8kv, gen_GREGORY_3_4059_1_13.8kv ] */
  4060,'1 ',   144.000,     9.096,    73.300,   -15.980,1.03000,  4060,   0,   172.800, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200, 0,   1,1.0000 /* [ generator_4060_1_13.8kv, gen_GREGORY_4_4060_1_13.8kv ] */
  4061,'1 ',   172.330,    10.192,    87.720,   -19.130,1.03000,  4061,   0,   206.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700, 0,   1,1.0000 /* [ generator_4061_1_13.8kv, gen_GREGORY_5_4061_1_13.8kv ] */
  4062,'1 ',   172.330,     8.449,    87.720,   -19.130,1.03000,  4062,   0,   206.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700, 0,   1,1.0000 /* [ generator_4062_1_13.8kv, gen_GREGORY_6_4062_1_13.8kv ] */
  4063,'1 ',   172.330,    12.398,    87.720,   -19.130,1.03000,  4063,   0,   206.800, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700, 0,   1,1.0000 /* [ generator_4063_1_13.8kv, gen_GREGORY_7_4063_1_13.8kv ] */
  4065,'1 ',    47.000,    12.863,    23.920,    -5.220,1.02000,  4065,   0,    56.400, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,    14.100, 0,   1,1.0000 /* [ generator_4065_1_18kv, gen_CORPUS_CH_17_4065_1_18kv ] */
  4075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,  4075,   0,   211.600, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   176.330,    52.900, 0,   1,1.0000 /* [ generator_4075_1_24kv, gen_MISSION_1_2_4075_1_24kv ] */
  4076,'1 ',    52.900,    20.350,    89.750,   -19.570,1.03000,  4076,   0,   211.600, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900, 0,   1,1.0000 /* [ generator_4076_1_24kv, gen_MISSION_1_3_4076_1_24kv ] */
  4077,'1 ',    52.900,    18.217,    89.750,   -19.570,1.03000,  4077,   0,   211.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900, 0,   1,1.0000 /* [ generator_4077_1_24kv, gen_MISSION_1_4_4077_1_24kv ] */
  4082,'1 ',   243.400,    21.602,   123.890,   -27.020,1.04000,  4082,   0,   292.080, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020, 0,   1,1.0000 /* [ generator_4082_1_13.8kv, gen_CORPUS_CH_20_4082_1_13.8kv ] */
  4083,'1 ',   243.400,    21.680,   123.890,   -27.020,1.04000,  4083,   0,   292.080, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020, 0,   1,1.0000 /* [ generator_4083_1_13.8kv, gen_CORPUS_CH_21_4083_1_13.8kv ] */
  4084,'1 ',   243.400,    30.147,   123.890,   -27.020,1.04000,  4084,   0,   292.080, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020, 0,   1,1.0000 /* [ generator_4084_1_13.8kv, gen_CORPUS_CH_22_4084_1_13.8kv ] */
  4085,'1 ',   302.720,    33.113,   179.170,   -39.070,1.04000,  4085,   0,   422.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   352.000,   105.600, 0,   1,1.0000 /* [ generator_4085_1_13.8kv, gen_CORPUS_CH_23_4085_1_13.8kv ] */
  4090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,  4090,   0,     1.680, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.420, 0,   1,1.0000 /* [ generator_4090_1_13.8kv, gen_SANTA_ROSA_2_4090_1_13.8kv ] */
  4091,'1 ',    23.500,     0.014,    10.950,    -2.870,1.01000,  4091,   0,    28.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.500,     7.050, 0,   1,1.0000 /* [ generator_4091_1_13.8kv, gen_SANTA_ROSA_3_4091_1_13.8kv ] */
  4092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,  4092,   0,     9.120, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.600,     2.280, 0,   1,1.0000 /* [ generator_4092_1_13.8kv, gen_SANTA_ROSA_4_4092_1_13.8kv ] */
  4093,'1 ',    28.000,    -0.705,    13.050,    -3.420,1.01000,  4093,   0,    33.600, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400, 0,   1,1.0000 /* [ generator_4093_1_13.8kv, gen_SANTA_ROSA_5_4093_1_13.8kv ] */
  4094,'1 ',    28.000,    -0.430,    13.050,    -3.420,1.01000,  4094,   0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400, 0,   1,1.0000 /* [ generator_4094_1_13.8kv, gen_SANTA_ROSA_6_4094_1_13.8kv ] */
  4095,'1 ',    28.000,    -0.467,    13.050,    -3.420,1.01000,  4095,   0,    33.600, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400, 0,   1,1.0000 /* [ generator_4095_1_13.8kv, gen_SANTA_ROSA_7_4095_1_13.8kv ] */
  4096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,  4096,   0,    33.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400, 0,   1,1.0000 /* [ generator_4096_1_13.8kv, gen_SANTA_ROSA_8_4096_1_13.8kv ] */
  4097,'1 ',    28.000,    -0.437,    13.050,    -3.420,1.01000,  4097,   0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400, 0,   1,1.0000 /* [ generator_4097_1_13.8kv, gen_SANTA_ROSA_9_4097_1_13.8kv ] */
  4098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,  4098,   0,    33.600, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400, 0,   1,1.0000 /* [ generator_4098_1_13.8kv, gen_SANTA_ROS_10_4098_1_13.8kv ] */
  4105,'1 ',   135.000,    21.474,    38.340,   -25.920,1.01000,  4105,   0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000, 0,   1,1.0000 /* [ generator_4105_1_18kv, gen_TAFT_2_1_4105_1_18kv ] */
  4115,'1 ',    39.540,    53.397,    67.090,   -14.630,1.04000,  4115,   0,   158.160, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540, 0,   1,1.0000 /* [ generator_4115_1_13.8kv, gen_LAREDO_1_2_4115_1_13.8kv ] */
  4116,'1 ',    39.540,    50.363,    67.090,   -14.630,1.04000,  4116,   0,   158.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540, 0,   1,1.0000 /* [ generator_4116_1_13.8kv, gen_LAREDO_1_3_4116_1_13.8kv ] */
  4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,  4133,   0,    40.320, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,    10.080, 0,   1,1.0000 /* [ generator_4133_1_20kv, gen_PEARSALL_2_4133_1_20kv ] */
  4134,'1 ',    10.080,   -12.489,    17.100,    -3.730,1.00000,  4134,   0,    40.320, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080, 0,   1,1.0000 /* [ generator_4134_1_20kv, gen_PEARSALL_3_4134_1_20kv ] */
  4135,'1 ',    10.080,   -13.227,    17.100,    -3.730,1.00000,  4135,   0,    40.320, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080, 0,   1,1.0000 /* [ generator_4135_1_20kv, gen_PEARSALL_4_4135_1_20kv ] */
  4136,'1 ',    10.080,   -10.031,    17.100,    -3.730,1.00000,  4136,   0,    40.320, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080, 0,   1,1.0000 /* [ generator_4136_1_20kv, gen_PEARSALL_5_4136_1_20kv ] */
  4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,  4137,   0,    80.640, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.200,    20.160, 0,   1,1.0000 /* [ generator_4137_1_20kv, gen_PEARSALL_6_4137_1_20kv ] */
  4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,  4138,   0,    79.200, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,    19.800, 0,   1,1.0000 /* [ generator_4138_1_20kv, gen_PEARSALL_7_4138_1_20kv ] */
  4142,'1 ',   141.000,    35.118,    40.040,   -27.070,1.04000,  4142,   0,   225.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.000,    56.400, 0,   1,1.0000 /* [ generator_4142_1_13.8kv, gen_SARITA_1_2_4142_1_13.8kv ] */
  4153,'1 ',   212.400,    79.221,    60.320,   -40.780,1.04000,  4153,   0,   339.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   283.200,    84.960, 0,   1,1.0000 /* [ generator_4153_1_18kv, gen_ARMSTRONG__3_4153_1_18kv ] */
  4160,'1 ',   197.770,    55.245,   100.660,   -21.950,1.03000,  4160,   0,   237.320, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330, 0,   1,1.0000 /* [ generator_4160_1_13.8kv, gen_CORPUS_CHR_3_4160_1_13.8kv ] */
  4161,'1 ',   197.770,    30.639,   100.660,   -21.950,1.03000,  4161,   0,   237.320, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330, 0,   1,1.0000 /* [ generator_4161_1_13.8kv, gen_CORPUS_CHR_4_4161_1_13.8kv ] */
  4162,'1 ',   197.770,    26.628,   100.660,   -21.950,1.03000,  4162,   0,   237.320, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330, 0,   1,1.0000 /* [ generator_4162_1_13.8kv, gen_CORPUS_CHR_5_4162_1_13.8kv ] */
  4163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,  4163,   0,    10.800, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     2.700, 0,   1,1.0000 /* [ generator_4163_1_13.8kv, gen_CORPUS_CHR_6_4163_1_13.8kv ] */
  4166,'1 ',   150.750,   -46.503,    42.810,   -28.940,1.00000,  4166,   0,   241.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.000,    60.300, 0,   1,1.0000 /* [ generator_4166_1_13.8kv, gen_SARITA_2_1_4166_1_13.8kv ] */
  4177,'1 ',   112.500,     7.248,    31.950,   -21.600,1.04000,  4177,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000 /* [ generator_4177_1_13.8kv, gen_BRUNI_1_1_4177_1_13.8kv ] */
  4181,'1 ',   150.070,   191.773,    42.620,   -28.810,1.04000,  4181,   0,   240.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.100,    60.030, 0,   1,1.0000 /* [ generator_4181_1_230kv, gen_TAFT_1_0_4181_1_230kv ] */
  4183,'1 ',   152.250,   141.785,    43.240,   -29.230,1.03000,  4183,   0,   243.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   203.000,    60.900, 0,   1,1.0000 /* [ generator_4183_1_230kv, gen_SAN_PERLIT_1_4183_1_230kv ] */
  4192,'1 ',    75.000,     6.056,    38.170,    -8.330,1.02000,  4192,   0,    90.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500, 0,   1,1.0000 /* [ generator_4192_1_230kv, gen_BROWNSVILL_1_4192_1_230kv ] */
  4192,'10',   183.770,    14.839,    93.540,   -20.400,1.02000,  4192,   0,   220.520, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130, 0,   1,1.0000 /* [ generator_4192_10_230kv, gen_BROWNSVILL_1_4192_10_230kv ] */
  4192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,  4192,   0,    28.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     7.200, 0,   1,1.0000 /* [ generator_4192_2_230kv, gen_BROWNSVILL_1_4192_2_230kv ] */
  4192,'3 ',    61.000,     4.925,    31.050,    -6.770,1.02000,  4192,   0,    73.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300, 0,   1,1.0000 /* [ generator_4192_3_230kv, gen_BROWNSVILL_1_4192_3_230kv ] */
  4192,'4 ',    10.400,     0.840,     5.290,    -1.150,1.02000,  4192,   0,    12.480, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120, 0,   1,1.0000 /* [ generator_4192_4_230kv, gen_BROWNSVILL_1_4192_4_230kv ] */
  4192,'5 ',   267.000,    21.559,   135.900,   -29.640,1.02000,  4192,   0,   320.400, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100, 0,   1,1.0000 /* [ generator_4192_5_230kv, gen_BROWNSVILL_1_4192_5_230kv ] */
  4192,'6 ',   267.000,    21.559,   135.900,   -29.640,1.02000,  4192,   0,   320.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100, 0,   1,1.0000 /* [ generator_4192_6_230kv, gen_BROWNSVILL_1_4192_6_230kv ] */
  4192,'7 ',   267.000,    21.559,   135.900,   -29.640,1.02000,  4192,   0,   320.400, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100, 0,   1,1.0000 /* [ generator_4192_7_230kv, gen_BROWNSVILL_1_4192_7_230kv ] */
  4192,'8 ',   183.770,    14.839,    93.540,   -20.400,1.02000,  4192,   0,   220.520, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130, 0,   1,1.0000 /* [ generator_4192_8_230kv, gen_BROWNSVILL_1_4192_8_230kv ] */
  4192,'9 ',   183.770,    14.839,    93.540,   -20.400,1.02000,  4192,   0,   220.520, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130, 0,   1,1.0000 /* [ generator_4192_9_230kv, gen_BROWNSVILL_1_4192_9_230kv ] */
  4194,'1 ',   151.200,   132.604,    42.940,   -29.030,1.02000,  4194,   0,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480, 0,   1,1.0000 /* [ generator_4194_1_115kv, gen_SEBASTIAN__1_4194_1_115kv ] */
  4195,'1 ',    69.000,  -232.521,    19.600,   -13.250,1.00000,  4195,   0,   110.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    92.000,    27.600, 0,   1,1.0000 /* [ generator_4195_1_500kv, gen_OILTON_0_4195_1_500kv ] */
  5020,'1 ',    90.000,   -33.567,    25.560,   -17.280,1.00000,  5020,   0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000, 0,   1,1.0000 /* [ generator_5020_1_13.8kv, gen_JACKSBORO__3_5020_1_13.8kv ] */
  5023,'1 ',     0.000,     0.000,     2.440,    -0.530,1.04000,  5023,   0,     5.760, 0.00000E+0, 5.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     1.440, 0,   1,1.0000 /* [ generator_5023_1_13.8kv, gen_ALEDO_1_2_5023_1_13.8kv ] */
  5035,'1 ',     0.000,     0.000,     2.140,    -0.470,1.02000,  5035,   0,     5.040, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.200,     1.260, 0,   1,1.0000 /* [ generator_5035_1_13.2kv, gen_DALLAS_1_2_5035_1_13.2kv ] */
  5036,'1 ',     0.000,     3.260,     3.260,    -0.710,1.02000,  5036,   0,     7.680, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920, 0,   1,1.0000 /* [ generator_5036_1_13.2kv, gen_DALLAS_1_3_5036_1_13.2kv ] */
  5037,'1 ',   308.470,    46.920,   157.010,   -34.240,1.02000,  5037,   0,   370.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000 /* [ generator_5037_1_13.2kv, gen_DALLAS_1_4_5037_1_13.2kv ] */
  5038,'1 ',   308.470,    46.309,   157.010,   -34.240,1.02000,  5038,   0,   370.160, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000 /* [ generator_5038_1_13.2kv, gen_DALLAS_1_5_5038_1_13.2kv ] */
  5039,'1 ',   308.470,    97.514,   157.010,   -34.240,1.02000,  5039,   0,   370.160, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000 /* [ generator_5039_1_13.2kv, gen_DALLAS_1_6_5039_1_13.2kv ] */
  5040,'1 ',   308.470,    35.124,   157.010,   -34.240,1.02000,  5040,   0,   370.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000 /* [ generator_5040_1_13.2kv, gen_DALLAS_1_7_5040_1_13.2kv ] */
  5041,'1 ',   308.470,    47.630,   157.010,   -34.240,1.02000,  5041,   0,   370.160, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000 /* [ generator_5041_1_13.2kv, gen_DALLAS_1_8_5041_1_13.2kv ] */
  5042,'1 ',   308.470,    44.011,   157.010,   -34.240,1.02000,  5042,   0,   370.160, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000 /* [ generator_5042_1_13.2kv, gen_DALLAS_1_9_5042_1_13.2kv ] */
  5051,'1 ',    84.700,    36.692,    43.110,    -9.400,1.02000,  5051,   0,   101.640, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.700,    25.410, 0,   1,1.0000 /* [ generator_5051_1_22kv, gen_GREENVILLE_3_5051_1_22kv ] */
  5057,'1 ',     0.000,     2.408,   161.530,   -35.230,1.00000,  5057,   0,   380.820, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   317.350,    95.200, 0,   1,1.0000 /* [ generator_5057_1_13.8kv, gen_GRAHAM_2_5057_1_13.8kv ] */
  5058,'1 ',   317.350,   -40.701,   161.530,   -35.230,1.00000,  5058,   0,   380.820, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   317.350,    95.200, 0,   1,1.0000 /* [ generator_5058_1_13.8kv, gen_GRAHAM_3_5058_1_13.8kv ] */
  5065,'1 ',    10.600,    84.956,     5.400,    -1.180,1.03000,  5065,   0,    12.720, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180, 0,   1,1.0000 /* [ generator_5065_1_13.8kv, gen_ARLINGTON__3_5065_1_13.8kv ] */
  5066,'1 ',     0.000,     0.920,     0.920,    -0.200,1.03000,  5066,   0,     2.160, 0.00000E+0, 5.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.540, 0,   1,1.0000 /* [ generator_5066_1_13.8kv, gen_ARLINGTON__4_5066_1_13.8kv ] */
  5067,'1 ',   254.196,   139.411,   223.080,   -48.650,1.03000,  5067,   0,   525.920, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480, 0,   1,1.0000 /* [ generator_5067_1_13.8kv, gen_ARLINGTON__5_5067_1_13.8kv ] */
  5068,'1 ',   254.196,   131.706,   223.080,   -48.650,1.03000,  5068,   0,   525.920, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480, 0,   1,1.0000 /* [ generator_5068_1_13.8kv, gen_ARLINGTON__6_5068_1_13.8kv ] */
  5069,'1 ',   254.196,   123.391,   223.080,   -48.650,1.03000,  5069,   0,   525.920, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480, 0,   1,1.0000 /* [ generator_5069_1_13.8kv, gen_ARLINGTON__7_5069_1_13.8kv ] */
  5089,'1 ',     0.000,     0.000,    47.570,    -2.050,1.01000,  5089,   0,   130.095, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   123.900,     0.000, 0,   1,1.0000 /* [ generator_5089_1_13.8kv, gen_CLIFTON_1_1_5089_1_13.8kv ] */
  5106,'1 ',     0.000,     0.000,     5.030,    -1.320,1.04000,  5106,   0,    12.960, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.800,     3.240, 0,   1,1.0000 /* [ generator_5106_1_13.8kv, gen_IRVING_1_1_5106_1_13.8kv ] */
  5107,'1 ',     0.000,     0.000,     2.660,    -0.700,1.04000,  5107,   0,     6.840, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.700,     1.710, 0,   1,1.0000 /* [ generator_5107_1_13.8kv, gen_IRVING_1_2_5107_1_13.8kv ] */
  5166,'1 ',   126.500,   107.321,    64.390,   -14.040,1.04000,  5166,   0,   151.800, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950, 0,   1,1.0000 /* [ generator_5166_1_13.8kv, gen_DENTON_1_2_5166_1_13.8kv ] */
  5167,'1 ',     1.600,    32.272,     0.810,    -0.180,1.04000,  5167,   0,     1.920, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.600,     0.480, 0,   1,1.0000 /* [ generator_5167_1_13.8kv, gen_DENTON_1_3_5167_1_13.8kv ] */
  5170,'1 ',    45.000,   -20.597,    12.780,    -8.640,1.00000,  5170,   0,    72.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    18.000, 0,   1,1.0000 /* [ generator_5170_1_18kv, gen_DUBLIN_1_1_5170_1_18kv ] */
  5198,'1 ',   112.500,   -66.575,    31.950,   -21.600,1.00000,  5198,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000 /* [ generator_5198_1_18kv, gen_BRYSON_1_2_5198_1_18kv ] */
  5206,'1 ',   248.670,    14.160,   126.570,   -27.600,1.01000,  5206,   0,   298.400, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600, 0,   1,1.0000 /* [ generator_5206_1_13.8kv, gen_POOLVILLE_2_5206_1_13.8kv ] */
  5207,'1 ',   248.670,    22.345,   126.570,   -27.600,1.01000,  5207,   0,   298.400, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600, 0,   1,1.0000 /* [ generator_5207_1_13.8kv, gen_POOLVILLE_3_5207_1_13.8kv ] */
  5208,'1 ',   248.670,    18.705,   126.570,   -27.600,1.01000,  5208,   0,   298.400, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600, 0,   1,1.0000 /* [ generator_5208_1_13.8kv, gen_POOLVILLE_4_5208_1_13.8kv ] */
  5238,'1 ',   168.750,  -116.644,    47.930,   -32.400,1.00000,  5238,   0,   270.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,    67.500, 0,   1,1.0000 /* [ generator_5238_1_18kv, gen_OLNEY_1_2_5238_1_18kv ] */
  5243,'1 ',   112.500,  -100.631,    31.950,   -21.600,1.00000,  5243,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000 /* [ generator_5243_1_13.8kv, gen_GOLDTHWAIT_5_5243_1_13.8kv ] */
  5262,'1 ',  1215.000,   -29.123,   447.120,   -99.630,1.01000,  5262,   0,  1458.000, 0.00000E+0, 5.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500, 0,   1,1.0000 /* [ generator_5262_1_13.8kv, gen_GLEN_ROSE__3_5262_1_13.8kv ] */
  5263,'1 ',  1215.000,   -61.448,   447.120,   -99.630,1.01000,  5263,   0,  1458.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500, 0,   1,1.0000 /* [ generator_5263_1_13.8kv, gen_GLEN_ROSE__4_5263_1_13.8kv ] */
  5281,'1 ',    80.320,   -47.581,   136.280,   -29.720,1.00000,  5281,   0,   321.280, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320, 0,   1,1.0000 /* [ generator_5281_1_13.8kv, gen_TEMPLE_1_2_5281_1_13.8kv ] */
  5282,'1 ',    80.320,   -56.473,   136.280,   -29.720,1.00000,  5282,   0,   321.280, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320, 0,   1,1.0000 /* [ generator_5282_1_13.8kv, gen_TEMPLE_1_3_5282_1_13.8kv ] */
  5283,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,  5283,   0,   321.280, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320, 0,   1,1.0000 /* [ generator_5283_1_13.8kv, gen_TEMPLE_1_4_5283_1_13.8kv ] */
  5297,'1 ',     3.200,    35.734,     1.630,    -0.360,1.04000,  5297,   0,     3.840, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.200,     0.960, 0,   1,1.0000 /* [ generator_5297_1_13.8kv, gen_MCKINNEY_1_2_5297_1_13.8kv ] */
  5298,'1 ',   114.459,    58.530,    58.530,   -12.760,1.04000,  5298,   0,   138.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   115.000,    34.500, 0,   1,1.0000 /* [ generator_5298_1_13.8kv, gen_MCKINNEY_1_3_5298_1_13.8kv ] */
  5299,'1 ',   115.000,   100.179,    58.530,   -12.760,1.04000,  5299,   0,   138.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500, 0,   1,1.0000 /* [ generator_5299_1_13.8kv, gen_MCKINNEY_1_4_5299_1_13.8kv ] */
  5300,'1 ',   115.000,   120.520,    58.530,   -12.760,1.04000,  5300,   0,   138.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500, 0,   1,1.0000 /* [ generator_5300_1_13.8kv, gen_MCKINNEY_1_5_5300_1_13.8kv ] */
  5301,'1 ',    82.700,    71.796,    42.090,    -9.180,1.04000,  5301,   0,    99.240, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.700,    24.810, 0,   1,1.0000 /* [ generator_5301_1_13.8kv, gen_MCKINNEY_1_6_5301_1_13.8kv ] */
  5302,'1 ',   139.130,   125.981,   236.050,   -51.480,1.04000,  5302,   0,   556.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130, 0,   1,1.0000 /* [ generator_5302_1_13.8kv, gen_MCKINNEY_1_7_5302_1_13.8kv ] */
  5303,'1 ',   139.130,   169.346,   236.050,   -51.480,1.04000,  5303,   0,   556.500, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130, 0,   1,1.0000 /* [ generator_5303_1_13.8kv, gen_MCKINNEY_1_8_5303_1_13.8kv ] */
  5319,'1 ',    78.840,   -20.311,   133.770,   -29.170,1.01000,  5319,   0,   315.360, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840, 0,   1,1.0000 /* [ generator_5319_1_13.2kv, gen_GRANBURY_1_2_5319_1_13.2kv ] */
  5320,'1 ',     0.000,     0.000,   133.770,   -29.170,1.01000,  5320,   0,   315.360, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   262.800,    78.840, 0,   1,1.0000 /* [ generator_5320_1_13.2kv, gen_GRANBURY_1_3_5320_1_13.2kv ] */
  5321,'1 ',    78.840,   -21.368,   133.770,   -29.170,1.01000,  5321,   0,   315.360, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840, 0,   1,1.0000 /* [ generator_5321_1_13.2kv, gen_GRANBURY_1_4_5321_1_13.2kv ] */
  5324,'1 ',   284.070,   117.736,   144.590,   -31.530,1.04000,  5324,   0,   340.880, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220, 0,   1,1.0000 /* [ generator_5324_1_13.8kv, gen_DALLAS_2_2_5324_1_13.8kv ] */
  5325,'1 ',   284.070,   119.791,   144.590,   -31.530,1.04000,  5325,   0,   340.880, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220, 0,   1,1.0000 /* [ generator_5325_1_13.8kv, gen_DALLAS_2_3_5325_1_13.8kv ] */
  5326,'1 ',   284.070,   331.744,   144.590,   -31.530,1.04000,  5326,   0,   340.880, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220, 0,   1,1.0000 /* [ generator_5326_1_13.8kv, gen_DALLAS_2_4_5326_1_13.8kv ] */
  5342,'1 ',     8.400,     8.611,     3.200,    -0.140,1.04000,  5342,   0,     8.820, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000, 0,   1,1.0000 /* [ generator_5342_1_13.8kv, gen_LEWISVILLE_2_5342_1_13.8kv ] */
  5343,'1 ',   207.500,    51.946,    79.670,    -3.430,1.04000,  5343,   0,   217.875, 0.00000E+0, 6.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   207.500,     0.000, 0,   1,1.0000 /* [ generator_5343_1_13.8kv, gen_LEWISVILLE_3_5343_1_13.8kv ] */
  5360,'1 ',   302.400,    20.341,   469.730,  -122.980,1.01000,  5360,   0,  1209.600, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1008.000,   302.400, 0,   1,1.0000 /* [ generator_5360_1_13.8kv, gen_RIESEL_1_2_5360_1_13.8kv ] */
  5363,'1 ',    10.400,   -15.855,     5.290,    -1.150,1.00000,  5363,   0,    12.480, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120, 0,   1,1.0000 /* [ generator_5363_1_13.8kv, gen_BRIDGEPORT_2_5363_1_13.8kv ] */
  5364,'1 ',   213.330,   -55.534,   108.590,   -23.680,1.00000,  5364,   0,   256.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000 /* [ generator_5364_1_13.8kv, gen_BRIDGEPORT_3_5364_1_13.8kv ] */
  5365,'1 ',   213.330,   -24.538,   108.590,   -23.680,1.00000,  5365,   0,   256.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000 /* [ generator_5365_1_13.8kv, gen_BRIDGEPORT_4_5365_1_13.8kv ] */
  5366,'1 ',   213.330,   -21.556,   108.590,   -23.680,1.00000,  5366,   0,   256.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000 /* [ generator_5366_1_13.8kv, gen_BRIDGEPORT_5_5366_1_13.8kv ] */
  5367,'1 ',   213.330,   -21.831,   108.590,   -23.680,1.00000,  5367,   0,   256.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000 /* [ generator_5367_1_13.8kv, gen_BRIDGEPORT_6_5367_1_13.8kv ] */
  5368,'1 ',   213.330,   -35.628,   108.590,   -23.680,1.00000,  5368,   0,   256.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000 /* [ generator_5368_1_13.8kv, gen_BRIDGEPORT_7_5368_1_13.8kv ] */
  5369,'1 ',   213.330,   -20.227,   108.590,   -23.680,1.00000,  5369,   0,   256.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000 /* [ generator_5369_1_13.8kv, gen_BRIDGEPORT_8_5369_1_13.8kv ] */
  5382,'1 ',   209.000,   150.628,   106.380,   -23.200,1.04000,  5382,   0,   250.800, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700, 0,   1,1.0000 /* [ generator_5382_1_13.8kv, gen_ENNIS_2_5382_1_13.8kv ] */
  5383,'1 ',   209.000,   132.727,   106.380,   -23.200,1.04000,  5383,   0,   250.800, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700, 0,   1,1.0000 /* [ generator_5383_1_13.8kv, gen_ENNIS_3_5383_1_13.8kv ] */
  5399,'1 ',   124.200,    68.608,    35.270,   -23.850,1.04000,  5399,   0,   198.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.600,    49.680, 0,   1,1.0000 /* [ generator_5399_1_13.8kv, gen_ALBANY_1_5_5399_1_13.8kv ] */
  5403,'1 ',    89.400,    55.490,    45.500,    -9.920,1.03000,  5403,   0,   107.280, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000 /* [ generator_5403_1_18kv, gen_GRANBURY_2_2_5403_1_18kv ] */
  5404,'1 ',    89.400,    81.193,    45.500,    -9.920,1.03000,  5404,   0,   107.280, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000 /* [ generator_5404_1_18kv, gen_GRANBURY_2_3_5404_1_18kv ] */
  5405,'1 ',    89.400,    80.308,    45.500,    -9.920,1.03000,  5405,   0,   107.280, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000 /* [ generator_5405_1_18kv, gen_GRANBURY_2_4_5405_1_18kv ] */
  5406,'1 ',    89.400,    57.289,    45.500,    -9.920,1.03000,  5406,   0,   107.280, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000 /* [ generator_5406_1_18kv, gen_GRANBURY_2_5_5406_1_18kv ] */
  5415,'1 ',   122.000,   -34.150,    62.100,   -13.540,1.00000,  5415,   0,   146.400, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600, 0,   1,1.0000 /* [ generator_5415_1_13.8kv, gen_PALO_PINTO_3_5415_1_13.8kv ] */
  5416,'1 ',   122.000,   -33.378,    62.100,   -13.540,1.00000,  5416,   0,   146.400, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600, 0,   1,1.0000 /* [ generator_5416_1_13.8kv, gen_PALO_PINTO_4_5416_1_13.8kv ] */
  5417,'1 ',   122.000,   -38.044,    62.100,   -13.540,1.00000,  5417,   0,   146.400, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600, 0,   1,1.0000 /* [ generator_5417_1_13.8kv, gen_PALO_PINTO_5_5417_1_13.8kv ] */
  5418,'1 ',   118.800,   -40.985,    60.470,   -13.190,1.00000,  5418,   0,   142.560, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640, 0,   1,1.0000 /* [ generator_5418_1_13.8kv, gen_PALO_PINTO_6_5418_1_13.8kv ] */
  5419,'1 ',   118.800,   -69.944,    60.470,   -13.190,1.00000,  5419,   0,   142.560, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640, 0,   1,1.0000 /* [ generator_5419_1_13.8kv, gen_PALO_PINTO_7_5419_1_13.8kv ] */
  5423,'1 ',    12.400,   -29.239,     6.310,    -1.380,1.00000,  5423,   0,    14.880, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     3.720, 0,   1,1.0000 /* [ generator_5423_1_13.8kv, gen_LEWSIVILLE_1_5423_1_13.8kv ] */
  5424,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,  5424,   0,     3.840, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960, 0,   1,1.0000 /* [ generator_5424_1_13.8kv, gen_LEWSIVILLE_2_5424_1_13.8kv ] */
  5444,'1 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700, 0,   1,1.0000 /* [ generator_5444_1_500kv, gen_MIDLOTHIAN_1_5444_1_500kv ] */
  5444,'2 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700, 0,   1,1.0000 /* [ generator_5444_2_500kv, gen_MIDLOTHIAN_1_5444_2_500kv ] */
  5444,'3 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700, 0,   1,1.0000 /* [ generator_5444_3_500kv, gen_MIDLOTHIAN_1_5444_3_500kv ] */
  5444,'4 ',    86.700,   -10.296,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700, 0,   1,1.0000 /* [ generator_5444_4_500kv, gen_MIDLOTHIAN_1_5444_4_500kv ] */
  5444,'5 ',    86.700,   -10.296,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700, 0,   1,1.0000 /* [ generator_5444_5_500kv, gen_MIDLOTHIAN_1_5444_5_500kv ] */
  5444,'6 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700, 0,   1,1.0000 /* [ generator_5444_6_500kv, gen_MIDLOTHIAN_1_5444_6_500kv ] */
  5444,'7 ',    42.390,    -5.034,    71.920,   -15.680,1.01000,  5444,   0,   169.560, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390, 0,   1,1.0000 /* [ generator_5444_7_500kv, gen_MIDLOTHIAN_1_5444_7_500kv ] */
  5444,'8 ',    42.390,    -5.034,    71.920,   -15.680,1.01000,  5444,   0,   169.560, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390, 0,   1,1.0000 /* [ generator_5444_8_500kv, gen_MIDLOTHIAN_1_5444_8_500kv ] */
  6006,'1 ',   213.000,    86.120,   108.420,   -23.640,1.04000,  6006,   0,   255.600, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.000,    63.900, 0,   1,1.0000 /* [ generator_6006_1_13.8kv, gen_BASTROP_3_6006_1_13.8kv ] */
  6007,'1 ',     0.000,     0.000,   216.830,   -47.290,1.04000,  6007,   0,   511.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   426.000,   127.800, 0,   1,1.0000 /* [ generator_6007_1_13.8kv, gen_BASTROP_4_6007_1_13.8kv ] */
  6008,'1 ',   198.330,    75.297,   100.950,   -22.010,1.04000,  6008,   0,   238.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500, 0,   1,1.0000 /* [ generator_6008_1_13.8kv, gen_BASTROP_5_6008_1_13.8kv ] */
  6009,'1 ',   198.330,    46.694,   100.950,   -22.010,1.04000,  6009,   0,   238.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500, 0,   1,1.0000 /* [ generator_6009_1_13.8kv, gen_BASTROP_6_6009_1_13.8kv ] */
  6010,'1 ',   198.330,    63.677,   100.950,   -22.010,1.04000,  6010,   0,   238.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500, 0,   1,1.0000 /* [ generator_6010_1_13.8kv, gen_BASTROP_7_6010_1_13.8kv ] */
  6041,'1 ',    53.400,    41.530,    20.480,    -0.880,1.04000,  6041,   0,    56.070, 0.00000E+0, 5.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,     0.000, 0,   1,1.0000 /* [ generator_6041_1_13.8kv, gen_AUSTIN_3_3_6041_1_13.8kv ] */
  6042,'1 ',   320.200,    37.885,   122.910,    -5.290,1.04000,  6042,   0,   336.210, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   320.200,     0.000, 0,   1,1.0000 /* [ generator_6042_1_13.8kv, gen_AUSTIN_3_4_6042_1_13.8kv ] */
  6048,'1 ',     0.000,     0.000,     1.730,    -0.380,1.04000,  6048,   0,     4.080, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     1.020, 0,   1,1.0000 /* [ generator_6048_1_13.8kv, gen_SAN_ANTON_24_6048_1_13.8kv ] */
  6049,'1 ',     0.000,     4.890,     4.890,    -1.070,1.04000,  6049,   0,    11.520, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.600,     2.880, 0,   1,1.0000 /* [ generator_6049_1_13.8kv, gen_SAN_ANTON_25_6049_1_13.8kv ] */
  6050,'1 ',     0.000,     0.000,     2.240,    -0.490,1.04000,  6050,   0,     5.280, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320, 0,   1,1.0000 /* [ generator_6050_1_13.8kv, gen_SAN_ANTON_26_6050_1_13.8kv ] */
  6051,'1 ',    57.400,    56.346,    29.220,    -6.370,1.04000,  6051,   0,    68.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220, 0,   1,1.0000 /* [ generator_6051_1_13.8kv, gen_SAN_ANTON_27_6051_1_13.8kv ] */
  6052,'1 ',     0.000,    29.220,    29.220,    -6.370,1.04000,  6052,   0,    68.880, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.400,    17.220, 0,   1,1.0000 /* [ generator_6052_1_13.8kv, gen_SAN_ANTON_28_6052_1_13.8kv ] */
  6053,'1 ',    57.400,    49.229,    29.220,    -6.370,1.04000,  6053,   0,    68.880, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220, 0,   1,1.0000 /* [ generator_6053_1_13.8kv, gen_SAN_ANTON_29_6053_1_13.8kv ] */
  6054,'1 ',    57.400,    26.117,    29.220,    -6.370,1.04000,  6054,   0,    68.880, 0.00000E+0, 4.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220, 0,   1,1.0000 /* [ generator_6054_1_13.8kv, gen_SAN_ANTON_30_6054_1_13.8kv ] */
  6069,'1 ',   181.370,    45.727,    92.320,   -20.130,1.03000,  6069,   0,   217.640, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000 /* [ generator_6069_1_18kv, gen_MARION_1_3_6069_1_18kv ] */
  6070,'1 ',   181.370,    21.380,    92.320,   -20.130,1.03000,  6070,   0,   217.640, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000 /* [ generator_6070_1_18kv, gen_MARION_1_4_6070_1_18kv ] */
  6071,'1 ',   181.370,    58.640,    92.320,   -20.130,1.03000,  6071,   0,   217.640, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000 /* [ generator_6071_1_18kv, gen_MARION_1_5_6071_1_18kv ] */
  6072,'1 ',     0.000,    39.869,    92.320,   -20.130,1.03000,  6072,   0,   217.640, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   181.370,    54.410, 0,   1,1.0000 /* [ generator_6072_1_18kv, gen_MARION_1_6_6072_1_18kv ] */
  6073,'1 ',   181.370,    35.137,    92.320,   -20.130,1.03000,  6073,   0,   217.640, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000 /* [ generator_6073_1_18kv, gen_MARION_1_7_6073_1_18kv ] */
  6074,'1 ',   181.370,    34.263,    92.320,   -20.130,1.03000,  6074,   0,   217.640, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000 /* [ generator_6074_1_18kv, gen_MARION_1_8_6074_1_18kv ] */
  6078,'1 ',   326.732,  -118.231,   262.510,   -68.730,1.00000,  6078,   0,   676.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000, 0,   1,1.0000 /* [ generator_6078_1_22kv, gen_LA_GRANGE_3_6078_1_22kv ] */
  6079,'1 ',   309.402,  -260.071,   262.510,   -68.730,1.00000,  6079,   0,   676.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000, 0,   1,1.0000 /* [ generator_6079_1_22kv, gen_LA_GRANGE_4_6079_1_22kv ] */
  6080,'1 ',   326.732,  -188.235,   262.510,   -68.730,1.00000,  6080,   0,   676.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000, 0,   1,1.0000 /* [ generator_6080_1_22kv, gen_LA_GRANGE_5_6080_1_22kv ] */
  6082,'1 ',    65.300,    16.553,    25.040,    -1.080,1.04000,  6082,   0,    68.565, 0.00000E+0, 5.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000, 0,   1,1.0000 /* [ generator_6082_1_13.8kv, gen_MARBLE_FAL_2_6082_1_13.8kv ] */
  6083,'1 ',    65.300,    11.565,    25.040,    -1.080,1.04000,  6083,   0,    68.565, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000, 0,   1,1.0000 /* [ generator_6083_1_13.8kv, gen_MARBLE_FAL_3_6083_1_13.8kv ] */
  6085,'1 ',     1.050,     0.000,     0.000,     0.000,1.04000,  6085,   0,     1.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.420, 0,   1,1.0000 /* [ generator_6085_1_13.8kv, gen_ROUND_ROCK_2_6085_1_13.8kv ] */
  6086,'1 ',    22.500,     0.000,     0.000,     0.000,1.04000,  6086,   0,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000, 0,   1,1.0000 /* [ generator_6086_1_13.8kv, gen_ROUND_ROCK_3_6086_1_13.8kv ] */
  6087,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,  6087,   0,     6.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     1.650, 0,   1,1.0000 /* [ generator_6087_1_13.8kv, gen_ROUND_ROCK_4_6087_1_13.8kv ] */
  6088,'1 ',     7.950,     0.000,     0.000,     0.000,1.04000,  6088,   0,    12.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180, 0,   1,1.0000 /* [ generator_6088_1_13.8kv, gen_ROUND_ROCK_5_6088_1_13.8kv ] */
  6089,'1 ',    10.420,     0.000,     0.000,     0.000,1.04000,  6089,   0,    16.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.900,     4.170, 0,   1,1.0000 /* [ generator_6089_1_13.8kv, gen_ROUND_ROCK_6_6089_1_13.8kv ] */
  6090,'1 ',    30.520,     0.000,     0.000,     0.000,1.04000,  6090,   0,    48.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.700,    12.210, 0,   1,1.0000 /* [ generator_6090_1_13.8kv, gen_ROUND_ROCK_7_6090_1_13.8kv ] */
  6104,'1 ',    60.500,    58.494,    30.790,    -6.720,1.04000,  6104,   0,    72.600, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150, 0,   1,1.0000 /* [ generator_6104_1_13.8kv, gen_WINCHESTER_3_6104_1_13.8kv ] */
  6105,'1 ',    60.500,    36.675,    30.790,    -6.720,1.04000,  6105,   0,    72.600, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150, 0,   1,1.0000 /* [ generator_6105_1_13.8kv, gen_WINCHESTER_4_6105_1_13.8kv ] */
  6106,'1 ',   121.000,   146.473,    61.590,   -13.430,1.04000,  6106,   0,   145.200, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.000,    36.300, 0,   1,1.0000 /* [ generator_6106_1_13.8kv, gen_WINCHESTER_5_6106_1_13.8kv ] */
  6110,'1 ',   259.864,   158.147,   275.220,   -72.050,1.04000,  6110,   0,   708.720, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   590.600,   177.180, 0,   1,1.0000 /* [ generator_6110_1_13.8kv, gen_ROCKDALE_1_3_6110_1_13.8kv ] */
  6111,'1 ',   291.060,   160.258,   308.260,   -80.700,1.04000,  6111,   0,   793.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   661.500,   198.450, 0,   1,1.0000 /* [ generator_6111_1_13.8kv, gen_ROCKDALE_1_4_6111_1_13.8kv ] */
  6144,'1 ',     0.000,    -0.930,     4.280,    -0.930,1.03000,  6144,   0,    10.080, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     2.520, 0,   1,1.0000 /* [ generator_6144_1_13.8kv, gen_SAN_ANTONI_4_6144_1_13.8kv ] */
  6145,'1 ',   446.000,    32.935,   227.010,   -49.510,1.03000,  6145,   0,   535.200, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800, 0,   1,1.0000 /* [ generator_6145_1_13.8kv, gen_SAN_ANTONI_5_6145_1_13.8kv ] */
  6146,'1 ',   446.000,    33.709,   227.010,   -49.510,1.03000,  6146,   0,   535.200, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800, 0,   1,1.0000 /* [ generator_6146_1_13.8kv, gen_SAN_ANTONI_6_6146_1_13.8kv ] */
  6147,'1 ',   279.600,    29.136,   474.390,  -103.450,1.03000,  6147,   0,  1118.400, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   932.000,   279.600, 0,   1,1.0000 /* [ generator_6147_1_13.8kv, gen_SAN_ANTONI_7_6147_1_13.8kv ] */
  6148,'1 ',     0.000,     0.000,   367.500,   -80.140,1.03000,  6148,   0,   866.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   722.000,   216.600, 0,   1,1.0000 /* [ generator_6148_1_13.8kv, gen_SAN_ANTONI_8_6148_1_13.8kv ] */
  6149,'1 ',   216.600,    85.434,   367.500,   -80.140,1.03000,  6149,   0,   866.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   722.000,   216.600, 0,   1,1.0000 /* [ generator_6149_1_13.8kv, gen_SAN_ANTONI_9_6149_1_13.8kv ] */
  6164,'1 ',   235.050,    30.441,   119.640,   -26.090,1.03000,  6164,   0,   282.060, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520, 0,   1,1.0000 /* [ generator_6164_1_13.8kv, gen_SEGUIN_1_3_6164_1_13.8kv ] */
  6165,'1 ',   235.050,    26.716,   119.640,   -26.090,1.03000,  6165,   0,   282.060, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520, 0,   1,1.0000 /* [ generator_6165_1_13.8kv, gen_SEGUIN_1_4_6165_1_13.8kv ] */
  6166,'1 ',   235.050,    61.055,   119.640,   -26.090,1.03000,  6166,   0,   282.060, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520, 0,   1,1.0000 /* [ generator_6166_1_13.8kv, gen_SEGUIN_1_5_6166_1_13.8kv ] */
  6167,'1 ',   235.050,    33.932,   119.640,   -26.090,1.03000,  6167,   0,   282.060, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520, 0,   1,1.0000 /* [ generator_6167_1_13.8kv, gen_SEGUIN_1_6_6167_1_13.8kv ] */
  6213,'1 ',   177.900,    14.042,    68.290,    -2.940,1.04000,  6213,   0,   186.795, 0.00000E+0, 5.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   177.900,     0.000, 0,   1,1.0000 /* [ generator_6213_1_13.8kv, gen_MARBLE_FAL_7_6213_1_13.8kv ] */
  6214,'1 ',   552.300,    46.708,   212.060,    -9.130,1.04000,  6214,   0,   579.915, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000, 0,   1,1.0000 /* [ generator_6214_1_13.8kv, gen_MARBLE_FAL_8_6214_1_13.8kv ] */
  6215,'1 ',   552.300,    65.894,   212.060,    -9.130,1.04000,  6215,   0,   579.915, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000, 0,   1,1.0000 /* [ generator_6215_1_13.8kv, gen_MARBLE_FAL_9_6215_1_13.8kv ] */
  6216,'1 ',   552.300,    43.639,   212.060,    -9.130,1.04000,  6216,   0,   579.915, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000, 0,   1,1.0000 /* [ generator_6216_1_13.8kv, gen_MARBLE_FA_10_6216_1_13.8kv ] */
  6242,'1 ',    61.000,    14.406,    31.050,    -6.770,1.04000,  6242,   0,    73.200, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300, 0,   1,1.0000 /* [ generator_6242_1_13.8kv, gen_ELMENDORF_3_6242_1_13.8kv ] */
  6243,'1 ',   183.000,    35.116,    93.150,   -20.310,1.04000,  6243,   0,   219.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.000,    54.900, 0,   1,1.0000 /* [ generator_6243_1_13.8kv, gen_ELMENDORF_4_6243_1_13.8kv ] */
  6244,'1 ',   298.000,    42.994,   151.680,   -33.080,1.04000,  6244,   0,   357.600, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400, 0,   1,1.0000 /* [ generator_6244_1_13.8kv, gen_ELMENDORF_5_6244_1_13.8kv ] */
  6245,'1 ',   298.000,    49.249,   151.680,   -33.080,1.04000,  6245,   0,   357.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400, 0,   1,1.0000 /* [ generator_6245_1_13.8kv, gen_ELMENDORF_6_6245_1_13.8kv ] */
  6246,'1 ',   298.000,    91.837,   151.680,   -33.080,1.04000,  6246,   0,   357.600, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400, 0,   1,1.0000 /* [ generator_6246_1_13.8kv, gen_ELMENDORF_7_6246_1_13.8kv ] */
  6247,'1 ',   183.330,    75.085,    93.320,   -20.350,1.04000,  6247,   0,   220.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000, 0,   1,1.0000 /* [ generator_6247_1_13.8kv, gen_ELMENDORF_8_6247_1_13.8kv ] */
  6248,'1 ',   183.330,    38.861,    93.320,   -20.350,1.04000,  6248,   0,   220.000, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000, 0,   1,1.0000 /* [ generator_6248_1_13.8kv, gen_ELMENDORF_9_6248_1_13.8kv ] */
  6249,'1 ',   183.330,    26.882,    93.320,   -20.350,1.04000,  6249,   0,   220.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000, 0,   1,1.0000 /* [ generator_6249_1_13.8kv, gen_ELMENDORF_10_6249_1_13.8kv ] */
  6257,'1 ',   194.000,   -37.442,    98.750,   -21.530,1.02000,  6257,   0,   232.800, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200, 0,   1,1.0000 /* [ generator_6257_1_13.8kv, gen_AUSTIN_2_3_6257_1_13.8kv ] */
  6258,'1 ',   194.000,   -19.089,    98.750,   -21.530,1.02000,  6258,   0,   232.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200, 0,   1,1.0000 /* [ generator_6258_1_13.8kv, gen_AUSTIN_2_4_6258_1_13.8kv ] */
  6259,'1 ',     0.000,     0.000,    26.160,    -5.710,1.02000,  6259,   0,    61.680, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.400,    15.420, 0,   1,1.0000 /* [ generator_6259_1_13.8kv, gen_AUSTIN_2_5_6259_1_13.8kv ] */
  6260,'1 ',   257.000,   -42.766,   130.810,   -28.530,1.02000,  6260,   0,   308.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   257.000,    77.100, 0,   1,1.0000 /* [ generator_6260_1_13.8kv, gen_AUSTIN_2_6_6260_1_13.8kv ] */
  6266,'1 ',     4.500,     5.829,     1.720,    -0.070,1.04000,  6266,   0,     4.725, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000, 0,   1,1.0000 /* [ generator_6266_1_13.8kv, gen_CUERO_1_1_6266_1_13.8kv ] */
  6267,'1 ',     7.200,     2.468,     2.730,    -0.120,1.04000,  6267,   0,     7.560, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000, 0,   1,1.0000 /* [ generator_6267_1_13.8kv, gen_CUERO_1_2_6267_1_13.8kv ] */
  6268,'1 ',     4.500,     8.008,     1.720,    -0.070,1.04000,  6268,   0,     4.725, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000, 0,   1,1.0000 /* [ generator_6268_1_13.8kv, gen_CUERO_1_3_6268_1_13.8kv ] */
  6269,'1 ',     7.200,     2.308,     2.730,    -0.120,1.04000,  6269,   0,     7.560, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000, 0,   1,1.0000 /* [ generator_6269_1_13.8kv, gen_CUERO_1_4_6269_1_13.8kv ] */
  6270,'1 ',     0.000,     0.000,     6.820,    -0.290,1.04000,  6270,   0,    18.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000, 0,   1,1.0000 /* [ generator_6270_1_13.8kv, gen_CUERO_1_5_6270_1_13.8kv ] */
  6271,'1 ',     0.000,     0.000,     4.090,    -0.180,1.04000,  6271,   0,    11.550, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   1,1.0000 /* [ generator_6271_1_13.8kv, gen_CUERO_1_6_6271_1_13.8kv ] */
  6272,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,  6272,   0,     7.560, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     0.000, 0,   1,1.0000 /* [ generator_6272_1_13.8kv, gen_CUERO_1_7_6272_1_13.8kv ] */
  6273,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,  6273,   0,     7.560, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     0.000, 0,   1,1.0000 /* [ generator_6273_1_13.8kv, gen_CUERO_1_8_6273_1_13.8kv ] */
  6274,'1 ',     8.400,     3.376,     3.200,    -0.140,1.04000,  6274,   0,     8.820, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000, 0,   1,1.0000 /* [ generator_6274_1_13.8kv, gen_CUERO_1_9_6274_1_13.8kv ] */
  6295,'1 ',   206.230,   -55.256,   104.970,   -22.890,1.02000,  6295,   0,   247.480, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870, 0,   1,1.0000 /* [ generator_6295_1_13.8kv, gen_CEDAR_CREE_4_6295_1_13.8kv ] */
  6296,'1 ',   206.230,   -64.136,   104.970,   -22.890,1.02000,  6296,   0,   247.480, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870, 0,   1,1.0000 /* [ generator_6296_1_13.8kv, gen_CEDAR_CREE_5_6296_1_13.8kv ] */
  6297,'1 ',   206.230,   -21.482,   104.970,   -22.890,1.02000,  6297,   0,   247.480, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.900, 0,   1,1.0000 /* [ generator_6297_1_13.8kv, gen_CEDAR_CREE_6_6297_1_13.8kv ] */
  6301,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,  6301,   0,     3.840, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960, 0,   1,1.0000 /* [ generator_6301_1_22kv, gen_NEW_BRAUNF_4_6301_1_22kv ] */
  6302,'1 ',   247.250,   -72.309,   125.850,   -27.440,1.00000,  6302,   0,   296.700, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180, 0,   1,1.0000 /* [ generator_6302_1_22kv, gen_NEW_BRAUNF_5_6302_1_22kv ] */
  6303,'1 ',   247.250,  -223.952,   125.850,   -27.440,1.00000,  6303,   0,   296.700, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180, 0,   1,1.0000 /* [ generator_6303_1_22kv, gen_NEW_BRAUNF_6_6303_1_22kv ] */
  6304,'1 ',   247.250,   -87.965,   125.850,   -27.440,1.00000,  6304,   0,   296.700, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180, 0,   1,1.0000 /* [ generator_6304_1_22kv, gen_NEW_BRAUNF_7_6304_1_22kv ] */
  6305,'1 ',   247.250,   -72.184,   125.850,   -27.440,1.00000,  6305,   0,   296.700, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180, 0,   1,1.0000 /* [ generator_6305_1_22kv, gen_NEW_BRAUNF_8_6305_1_22kv ] */
  6349,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,  6349,   0,    14.400, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     3.600, 0,   1,1.0000 /* [ generator_6349_1_500kv, gen_AUSTIN_1_0_6349_1_500kv ] */
  6349,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,  6349,   0,    61.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450, 0,   1,1.0000 /* [ generator_6349_10_500kv, gen_AUSTIN_1_0_6349_10_500kv ] */
  6349,'11',   103.000,   280.868,    52.430,   -11.430,1.04000,  6349,   0,   123.600, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,    30.900, 0,   1,1.0000 /* [ generator_6349_11_500kv, gen_AUSTIN_1_0_6349_11_500kv ] */
  6349,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,  6349,   0,     2.760, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.300,     0.690, 0,   1,1.0000 /* [ generator_6349_2_500kv, gen_AUSTIN_1_0_6349_2_500kv ] */
  6349,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,  6349,   0,     5.520, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.600,     1.380, 0,   1,1.0000 /* [ generator_6349_3_500kv, gen_AUSTIN_1_0_6349_3_500kv ] */
  6349,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,  6349,   0,     1.800, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450, 0,   1,1.0000 /* [ generator_6349_4_500kv, gen_AUSTIN_1_0_6349_4_500kv ] */
  6349,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,  6349,   0,     4.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200, 0,   1,1.0000 /* [ generator_6349_5_500kv, gen_AUSTIN_1_0_6349_5_500kv ] */
  6349,'6 ',     0.000,     0.000,     3.260,    -0.710,1.04000,  6349,   0,     7.680, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920, 0,   1,1.0000 /* [ generator_6349_6_500kv, gen_AUSTIN_1_0_6349_6_500kv ] */
  6349,'7 ',   108.900,   296.957,   184.770,   -40.290,1.04000,  6349,   0,   435.600, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900, 0,   1,1.0000 /* [ generator_6349_7_500kv, gen_AUSTIN_1_0_6349_7_500kv ] */
  6349,'8 ',   108.900,   296.957,   184.770,   -40.290,1.04000,  6349,   0,   435.600, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900, 0,   1,1.0000 /* [ generator_6349_8_500kv, gen_AUSTIN_1_0_6349_8_500kv ] */
  6349,'9 ',     0.000,     0.000,    26.210,    -5.720,1.04000,  6349,   0,    61.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450, 0,   1,1.0000 /* [ generator_6349_9_500kv, gen_AUSTIN_1_0_6349_9_500kv ] */
  7005,'1 ',   163.000,    69.528,    82.970,   -18.090,1.04000,  7005,   0,   195.600, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000 /* [ generator_7005_1_13.8kv, gen_PASADENA_2_3_7005_1_13.8kv ] */
  7006,'1 ',   163.000,   122.007,    82.970,   -18.090,1.04000,  7006,   0,   195.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000 /* [ generator_7006_1_13.8kv, gen_PASADENA_2_4_7006_1_13.8kv ] */
  7007,'1 ',   163.000,    80.761,    82.970,   -18.090,1.04000,  7007,   0,   195.600, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000 /* [ generator_7007_1_13.8kv, gen_PASADENA_2_5_7007_1_13.8kv ] */
  7008,'1 ',   163.000,    76.260,    82.970,   -18.090,1.04000,  7008,   0,   195.600, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000 /* [ generator_7008_1_13.8kv, gen_PASADENA_2_6_7008_1_13.8kv ] */
  7009,'1 ',   163.000,    68.846,    82.970,   -18.090,1.04000,  7009,   0,   195.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000 /* [ generator_7009_1_13.8kv, gen_PASADENA_2_7_7009_1_13.8kv ] */
  7015,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,  7015,   0,     4.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200, 0,   1,1.0000 /* [ generator_7015_1_18kv, gen_HOUSTON_1_1_7015_1_18kv ] */
  7021,'1 ',    22.400,    12.191,    11.400,    -2.490,1.04000,  7021,   0,    26.880, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     6.720, 0,   1,1.0000 /* [ generator_7021_1_18kv, gen_NURSERY_3_7021_1_18kv ] */
  7022,'1 ',    47.400,    11.608,    24.130,    -5.260,1.04000,  7022,   0,    56.880, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220, 0,   1,1.0000 /* [ generator_7022_1_18kv, gen_NURSERY_4_7022_1_18kv ] */
  7023,'1 ',    47.400,    18.463,    24.130,    -5.260,1.04000,  7023,   0,    56.880, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220, 0,   1,1.0000 /* [ generator_7023_1_18kv, gen_NURSERY_5_7023_1_18kv ] */
  7024,'1 ',    94.800,    55.334,    48.250,   -10.520,1.04000,  7024,   0,   113.760, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.800,    28.440, 0,   1,1.0000 /* [ generator_7024_1_18kv, gen_NURSERY_6_7024_1_18kv ] */
  7025,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,  7025,   0,     3.840, 0.00000E+0, 5.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960, 0,   1,1.0000 /* [ generator_7025_1_18kv, gen_NURSERY_7_7025_1_18kv ] */
  7031,'1 ',    29.100,     0.000,     0.000,     0.000,1.04000,  7031,   0,    46.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.800,    11.640, 0,   1,1.0000 /* [ generator_7031_1_13.8kv, gen_PORT_LAVAC_3_7031_1_13.8kv ] */
  7032,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,  7032,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000, 0,   1,1.0000 /* [ generator_7032_1_13.8kv, gen_PORT_LAVAC_4_7032_1_13.8kv ] */
  7033,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,  7033,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000, 0,   1,1.0000 /* [ generator_7033_1_13.8kv, gen_PORT_LAVAC_5_7033_1_13.8kv ] */
  7034,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,  7034,   0,     5.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320, 0,   1,1.0000 /* [ generator_7034_1_13.8kv, gen_PORT_LAVAC_6_7034_1_13.8kv ] */
  7045,'1 ',   188.450,   -10.602,    95.920,   -20.920,1.03000,  7045,   0,   226.140, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530, 0,   1,1.0000 /* [ generator_7045_1_20kv, gen_VICTORIA_2_3_7045_1_20kv ] */
  7046,'1 ',   188.450,   -25.201,    95.920,   -20.920,1.03000,  7046,   0,   226.140, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530, 0,   1,1.0000 /* [ generator_7046_1_20kv, gen_VICTORIA_2_4_7046_1_20kv ] */
  7061,'1 ',   114.900,  -133.110,    58.480,   -12.750,1.00000,  7061,   0,   137.880, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000 /* [ generator_7061_1_13.8kv, gen_POINT_COMF_7_7061_1_13.8kv ] */
  7062,'1 ',   114.900,  -145.875,    58.480,   -12.750,1.00000,  7062,   0,   137.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000 /* [ generator_7062_1_13.8kv, gen_POINT_COMF_8_7062_1_13.8kv ] */
  7063,'1 ',   114.900,  -135.327,    58.480,   -12.750,1.00000,  7063,   0,   137.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000 /* [ generator_7063_1_13.8kv, gen_POINT_COMF_9_7063_1_13.8kv ] */
  7064,'1 ',   114.900,  -176.220,    58.480,   -12.750,1.00000,  7064,   0,   137.880, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000 /* [ generator_7064_1_13.8kv, gen_POINT_COM_10_7064_1_13.8kv ] */
  7065,'1 ',   114.900,  -160.827,    58.480,   -12.750,1.00000,  7065,   0,   137.880, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000 /* [ generator_7065_1_13.8kv, gen_POINT_COM_11_7065_1_13.8kv ] */
  7066,'1 ',   114.900,  -149.342,    58.480,   -12.750,1.00000,  7066,   0,   137.880, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000 /* [ generator_7066_1_13.8kv, gen_POINT_COM_12_7066_1_13.8kv ] */
  7079,'1 ',   228.650,    56.892,   116.380,   -25.380,1.04000,  7079,   0,   274.380, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590, 0,   1,1.0000 /* [ generator_7079_1_13.8kv, gen_BAYTOWN_2_3_7079_1_13.8kv ] */
  7080,'1 ',   228.650,    45.037,   116.380,   -25.380,1.04000,  7080,   0,   274.380, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590, 0,   1,1.0000 /* [ generator_7080_1_13.8kv, gen_BAYTOWN_2_4_7080_1_13.8kv ] */
  7081,'1 ',   228.650,    45.480,   116.380,   -25.380,1.04000,  7081,   0,   274.380, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590, 0,   1,1.0000 /* [ generator_7081_1_13.8kv, gen_BAYTOWN_2_5_7081_1_13.8kv ] */
  7082,'1 ',   228.650,    55.111,   116.380,   -25.380,1.04000,  7082,   0,   274.380, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590, 0,   1,1.0000 /* [ generator_7082_1_13.8kv, gen_BAYTOWN_2_6_7082_1_13.8kv ] */
  7098,'1 ',  1354.289,   196.124,   498.380,  -111.050,1.00000,  7098,   0,  1625.160, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,   406.290, 0,   1,1.0000 /* [ generator_7098_1_13.8kv, gen_WADSWORTH_3_7098_1_13.8kv ] */
  7099,'1 ',  1354.300,  -116.668,   498.380,  -111.050,1.00000,  7099,   0,  1625.160, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,   406.290, 0,   1,1.0000 /* [ generator_7099_1_13.8kv, gen_WADSWORTH_4_7099_1_13.8kv ] */
  7107,'1 ',   150.000,   168.161,    76.350,   -16.650,1.04000,  7107,   0,   180.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000 /* [ generator_7107_1_24kv, gen_DEER_PARK_3_7107_1_24kv ] */
  7108,'1 ',    51.000,    37.584,    25.960,    -5.660,1.04000,  7108,   0,    61.200, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.300, 0,   1,1.0000 /* [ generator_7108_1_24kv, gen_DEER_PARK_4_7108_1_24kv ] */
  7109,'1 ',    51.000,    45.474,    25.960,    -5.660,1.04000,  7109,   0,    61.200, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.300, 0,   1,1.0000 /* [ generator_7109_1_24kv, gen_DEER_PARK_5_7109_1_24kv ] */
  7110,'1 ',   196.000,    92.048,    99.760,   -21.760,1.04000,  7110,   0,   235.200, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000 /* [ generator_7110_1_24kv, gen_DEER_PARK_6_7110_1_24kv ] */
  7111,'1 ',   196.000,    89.783,    99.760,   -21.760,1.04000,  7111,   0,   235.200, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000 /* [ generator_7111_1_24kv, gen_DEER_PARK_7_7111_1_24kv ] */
  7112,'1 ',   196.000,   145.396,    99.760,   -21.760,1.04000,  7112,   0,   235.200, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000 /* [ generator_7112_1_24kv, gen_DEER_PARK_8_7112_1_24kv ] */
  7113,'1 ',   196.000,    76.943,    99.760,   -21.760,1.04000,  7113,   0,   235.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000 /* [ generator_7113_1_24kv, gen_DEER_PARK_9_7113_1_24kv ] */
  7114,'1 ',   196.000,   154.942,    99.760,   -21.760,1.04000,  7114,   0,   235.200, 0.00000E+0, 5.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000 /* [ generator_7114_1_24kv, gen_DEER_PARK_10_7114_1_24kv ] */
  7115,'1 ',   196.000,   155.305,    99.760,   -21.760,1.04000,  7115,   0,   235.200, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000 /* [ generator_7115_1_24kv, gen_DEER_PARK_11_7115_1_24kv ] */
  7121,'1 ',     0.000,     0.000,     1.880,    -0.410,1.04000,  7121,   0,     4.440, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.700,     1.110, 0,   1,1.0000 /* [ generator_7121_1_18kv, gen_HOUSTON_3_1_7121_1_18kv ] */
  7122,'1 ',     0.000,     0.000,     2.190,    -0.480,1.04000,  7122,   0,     5.160, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.300,     1.290, 0,   1,1.0000 /* [ generator_7122_1_18kv, gen_HOUSTON_3_2_7122_1_18kv ] */
  7133,'1 ',    16.300,   -29.175,     8.300,    -1.810,1.00000,  7133,   0,    19.560, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     4.890, 0,   1,1.0000 /* [ generator_7133_1_13.8kv, gen_LAPORTE_3_7133_1_13.8kv ] */
  7134,'1 ',   206.550,  -115.970,   105.130,   -22.930,1.00000,  7134,   0,   247.860, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970, 0,   1,1.0000 /* [ generator_7134_1_13.8kv, gen_LAPORTE_4_7134_1_13.8kv ] */
  7135,'1 ',   206.550,   -91.503,   105.130,   -22.930,1.00000,  7135,   0,   247.860, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970, 0,   1,1.0000 /* [ generator_7135_1_13.8kv, gen_LAPORTE_5_7135_1_13.8kv ] */
  7136,'1 ',   206.550,   -82.674,   105.130,   -22.930,1.00000,  7136,   0,   247.860, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970, 0,   1,1.0000 /* [ generator_7136_1_13.8kv, gen_LAPORTE_6_7136_1_13.8kv ] */
  7137,'1 ',   206.550,   -81.374,   105.130,   -22.930,1.00000,  7137,   0,   247.860, 0.00000E+0, 5.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970, 0,   1,1.0000 /* [ generator_7137_1_13.8kv, gen_LAPORTE_7_7137_1_13.8kv ] */
  7138,'1 ',   380.700,  -224.158,   193.780,   -42.260,1.00000,  7138,   0,   456.840, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   380.700,   114.210, 0,   1,1.0000 /* [ generator_7138_1_13.8kv, gen_LAPORTE_8_7138_1_13.8kv ] */
  7139,'1 ',    59.000,   -33.915,    30.030,    -6.550,1.00000,  7139,   0,    70.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700, 0,   1,1.0000 /* [ generator_7139_1_13.8kv, gen_LAPORTE_9_7139_1_13.8kv ] */
  7140,'1 ',    59.000,   -39.573,    30.030,    -6.550,1.00000,  7140,   0,    70.800, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700, 0,   1,1.0000 /* [ generator_7140_1_13.8kv, gen_LAPORTE_10_7140_1_13.8kv ] */
  7141,'1 ',    59.000,   -60.744,    30.030,    -6.550,1.00000,  7141,   0,    70.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700, 0,   1,1.0000 /* [ generator_7141_1_13.8kv, gen_LAPORTE_11_7141_1_13.8kv ] */
  7142,'1 ',    59.000,   -45.876,    30.030,    -6.550,1.00000,  7142,   0,    70.800, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700, 0,   1,1.0000 /* [ generator_7142_1_13.8kv, gen_LAPORTE_12_7142_1_13.8kv ] */
  7146,'1 ',    10.200,    -5.587,     5.190,    -1.130,1.01000,  7146,   0,    12.240, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.200,     3.060, 0,   1,1.0000 /* [ generator_7146_1_13.8kv, gen_HOUSTON_2_1_7146_1_13.8kv ] */
  7162,'1 ',   110.600,   100.688,    56.300,   -12.280,1.04000,  7162,   0,   132.720, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000 /* [ generator_7162_1_18kv, gen_HOUSTON_5_3_7162_1_18kv ] */
  7163,'1 ',   110.600,    65.141,    56.300,   -12.280,1.04000,  7163,   0,   132.720, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000 /* [ generator_7163_1_18kv, gen_HOUSTON_5_4_7163_1_18kv ] */
  7164,'1 ',   110.600,    89.998,    56.300,   -12.280,1.04000,  7164,   0,   132.720, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000 /* [ generator_7164_1_18kv, gen_HOUSTON_5_5_7164_1_18kv ] */
  7165,'1 ',   110.600,    99.755,    56.300,   -12.280,1.04000,  7165,   0,   132.720, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000 /* [ generator_7165_1_18kv, gen_HOUSTON_5_6_7165_1_18kv ] */
  7166,'1 ',   110.600,    55.819,    56.300,   -12.280,1.04000,  7166,   0,   132.720, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000 /* [ generator_7166_1_18kv, gen_HOUSTON_5_7_7166_1_18kv ] */
  7167,'1 ',   110.600,    46.382,    56.300,   -12.280,1.04000,  7167,   0,   132.720, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.200, 0,   1,1.0000 /* [ generator_7167_1_18kv, gen_HOUSTON_5_8_7167_1_18kv ] */
  7168,'1 ',    87.720,    69.093,    44.650,    -9.740,1.04000,  7168,   0,   105.260, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.720,    26.320, 0,   1,1.0000 /* [ generator_7168_1_18kv, gen_HOUSTON_5_9_7168_1_18kv ] */
  7169,'1 ',    87.720,    84.707,    44.650,    -9.740,1.04000,  7169,   0,   105.260, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.720,    26.300, 0,   1,1.0000 /* [ generator_7169_1_18kv, gen_HOUSTON_5_10_7169_1_18kv ] */
  7170,'1 ',   350.870,   133.344,   178.590,   -38.950,1.04000,  7170,   0,   421.040, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.870,   105.260, 0,   1,1.0000 /* [ generator_7170_1_18kv, gen_HOUSTON_5_11_7170_1_18kv ] */
  7189,'1 ',     6.900,    16.864,     3.510,    -0.770,1.03000,  7189,   0,     8.280, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.900,     2.070, 0,   1,1.0000 /* [ generator_7189_1_13.8kv, gen_HOUSTON_4_3_7189_1_13.8kv ] */
  7190,'1 ',    48.000,    13.567,    24.430,    -5.330,1.03000,  7190,   0,    57.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,    14.400, 0,   1,1.0000 /* [ generator_7190_1_13.8kv, gen_HOUSTON_4_4_7190_1_13.8kv ] */
  7191,'1 ',     0.000,     0.000,     2.550,    -0.550,1.03000,  7191,   0,     6.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     1.500, 0,   1,1.0000 /* [ generator_7191_1_13.8kv, gen_HOUSTON_4_5_7191_1_13.8kv ] */
  7192,'1 ',    35.000,    19.297,    17.810,    -3.880,1.03000,  7192,   0,    42.000, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    10.500, 0,   1,1.0000 /* [ generator_7192_1_13.8kv, gen_HOUSTON_4_6_7192_1_13.8kv ] */
  7193,'1 ',     7.500,    26.267,     3.820,    -0.830,1.03000,  7193,   0,     9.000, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     2.250, 0,   1,1.0000 /* [ generator_7193_1_13.8kv, gen_HOUSTON_4_7_7193_1_13.8kv ] */
  7194,'1 ',   230.950,    48.207,   117.550,   -25.640,1.03000,  7194,   0,   277.140, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280, 0,   1,1.0000 /* [ generator_7194_1_13.8kv, gen_HOUSTON_4_8_7194_1_13.8kv ] */
  7195,'1 ',   230.950,    41.523,   117.550,   -25.640,1.03000,  7195,   0,   277.140, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280, 0,   1,1.0000 /* [ generator_7195_1_13.8kv, gen_HOUSTON_4_9_7195_1_13.8kv ] */
  7196,'1 ',   230.950,    75.324,   117.550,   -25.640,1.03000,  7196,   0,   277.140, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280, 0,   1,1.0000 /* [ generator_7196_1_13.8kv, gen_HOUSTON_4_10_7196_1_13.8kv ] */
  7197,'1 ',   230.950,   116.976,   117.550,   -25.640,1.03000,  7197,   0,   277.140, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280, 0,   1,1.0000 /* [ generator_7197_1_13.8kv, gen_HOUSTON_4_11_7197_1_13.8kv ] */
  7207,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,  7207,   0,     4.800, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200, 0,   1,1.0000 /* [ generator_7207_1_18kv, gen_BAYTOWN_1_3_7207_1_18kv ] */
  7208,'1 ',   229.500,   117.779,   389.390,   -84.920,1.04000,  7208,   0,   918.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,   229.500, 0,   1,1.0000 /* [ generator_7208_1_18kv, gen_BAYTOWN_1_4_7208_1_18kv ] */
  7209,'1 ',   229.500,   170.595,   389.390,   -84.920,1.04000,  7209,   0,   918.000, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,   229.500, 0,   1,1.0000 /* [ generator_7209_1_18kv, gen_BAYTOWN_1_5_7209_1_18kv ] */
  7210,'1 ',   178.500,    49.488,    90.860,   -19.810,1.04000,  7210,   0,   214.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550, 0,   1,1.0000 /* [ generator_7210_1_18kv, gen_BAYTOWN_1_6_7210_1_18kv ] */
  7211,'1 ',   178.500,    69.169,    90.860,   -19.810,1.04000,  7211,   0,   214.200, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550, 0,   1,1.0000 /* [ generator_7211_1_18kv, gen_BAYTOWN_1_7_7211_1_18kv ] */
  7212,'1 ',   178.500,    43.929,    90.860,   -19.810,1.04000,  7212,   0,   214.200, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550, 0,   1,1.0000 /* [ generator_7212_1_18kv, gen_BAYTOWN_1_8_7212_1_18kv ] */
  7266,'1 ',   304.600,   -98.152,   155.040,   -33.810,1.01000,  7266,   0,   365.520, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   304.600,    91.380, 0,   1,1.0000 /* [ generator_7266_1_13.8kv, gen_PASADENA_3_3_7266_1_13.8kv ] */
  7267,'1 ',    90.640,   -16.217,    46.140,   -10.060,1.01000,  7267,   0,   108.768, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190, 0,   1,1.0000 /* [ generator_7267_1_13.8kv, gen_PASADENA_3_4_7267_1_13.8kv ] */
  7268,'1 ',    90.640,   -53.929,    46.140,   -10.060,1.01000,  7268,   0,   108.768, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190, 0,   1,1.0000 /* [ generator_7268_1_13.8kv, gen_PASADENA_3_5_7268_1_13.8kv ] */
  7269,'1 ',    90.640,   -17.701,    46.140,   -10.060,1.01000,  7269,   0,   108.768, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190, 0,   1,1.0000 /* [ generator_7269_1_13.8kv, gen_PASADENA_3_6_7269_1_13.8kv ] */
  7270,'1 ',   181.280,   -62.788,    92.270,   -20.120,1.01000,  7270,   0,   217.536, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.280,    54.380, 0,   1,1.0000 /* [ generator_7270_1_13.8kv, gen_PASADENA_3_7_7270_1_13.8kv ] */
  7280,'1 ',     0.000,    13.080,    13.080,    -2.850,1.04000,  7280,   0,    30.840, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.700,     7.710, 0,   1,1.0000 /* [ generator_7280_1_13.8kv, gen_MONT_BELVI_3_7280_1_13.8kv ] */
  7281,'1 ',     0.000,     7.640,     7.640,    -1.670,1.04000,  7281,   0,    18.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     4.500, 0,   1,1.0000 /* [ generator_7281_1_13.8kv, gen_MONT_BELVI_4_7281_1_13.8kv ] */
  7284,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,  7284,   0,     9.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     2.250, 0,   1,1.0000 /* [ generator_7284_1_13.2kv, gen_BAYTOWN_3_2_7284_1_13.2kv ] */
  7285,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  7285,   0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490, 0,   1,1.0000 /* [ generator_7285_1_13.2kv, gen_BAYTOWN_3_3_7285_1_13.2kv ] */
  7286,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  7286,   0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490, 0,   1,1.0000 /* [ generator_7286_1_13.2kv, gen_BAYTOWN_3_4_7286_1_13.2kv ] */
  7287,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  7287,   0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490, 0,   1,1.0000 /* [ generator_7287_1_13.2kv, gen_BAYTOWN_3_5_7287_1_13.2kv ] */
  7288,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  7288,   0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490, 0,   1,1.0000 /* [ generator_7288_1_13.2kv, gen_BAYTOWN_3_6_7288_1_13.2kv ] */
  7289,'1 ',    42.450,     0.000,     0.000,     0.000,1.04000,  7289,   0,    67.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.600,    16.980, 0,   1,1.0000 /* [ generator_7289_1_13.2kv, gen_BAYTOWN_3_7_7289_1_13.2kv ] */
  7307,'1 ',    96.680,    53.624,    49.210,   -10.730,1.04000,  7307,   0,   116.020, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000, 0,   1,1.0000 /* [ generator_7307_1_24kv, gen_WHARTON_1_3_7307_1_24kv ] */
  7308,'1 ',    96.680,    56.974,    49.210,   -10.730,1.04000,  7308,   0,   116.020, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000, 0,   1,1.0000 /* [ generator_7308_1_24kv, gen_WHARTON_1_4_7308_1_24kv ] */
  7309,'1 ',     0.000,     0.000,    49.210,   -10.730,1.04000,  7309,   0,   116.020, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    96.680,    29.000, 0,   1,1.0000 /* [ generator_7309_1_24kv, gen_WHARTON_1_5_7309_1_24kv ] */
  7310,'1 ',    96.680,    31.029,    49.210,   -10.730,1.04000,  7310,   0,   116.020, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000, 0,   1,1.0000 /* [ generator_7310_1_24kv, gen_WHARTON_1_6_7310_1_24kv ] */
  7311,'1 ',   193.370,    99.286,    98.420,   -21.460,1.04000,  7311,   0,   232.040, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.370,    58.010, 0,   1,1.0000 /* [ generator_7311_1_24kv, gen_WHARTON_1_7_7311_1_24kv ] */
  7323,'1 ',   124.480,   -38.711,    63.360,   -13.820,1.02000,  7323,   0,   149.370, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340, 0,   1,1.0000 /* [ generator_7323_1_13.8kv, gen_FREEPORT_1_3_7323_1_13.8kv ] */
  7324,'1 ',   124.480,   -27.508,    63.360,   -13.820,1.02000,  7324,   0,   149.370, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340, 0,   1,1.0000 /* [ generator_7324_1_13.8kv, gen_FREEPORT_1_4_7324_1_13.8kv ] */
  7325,'1 ',   124.480,   -27.259,    63.360,   -13.820,1.02000,  7325,   0,   149.370, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340, 0,   1,1.0000 /* [ generator_7325_1_13.8kv, gen_FREEPORT_1_5_7325_1_13.8kv ] */
  7326,'1 ',   124.480,   -58.140,    63.360,   -13.820,1.02000,  7326,   0,   149.370, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340, 0,   1,1.0000 /* [ generator_7326_1_13.8kv, gen_FREEPORT_1_6_7326_1_13.8kv ] */
  7329,'1 ',   101.900,    37.266,    51.870,   -11.310,1.04000,  7329,   0,   122.280, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.900,    30.570, 0,   1,1.0000 /* [ generator_7329_1_13.8kv, gen_NEWGULF_2_7329_1_13.8kv ] */
  7334,'1 ',     0.000,     2.190,     2.190,    -0.570,1.04000,  7334,   0,     5.640, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.700,     1.410, 0,   1,1.0000 /* [ generator_7334_1_20kv, gen_PASADENA_1_3_7334_1_20kv ] */
  7335,'1 ',   136.050,   333.484,   211.330,   -55.330,1.04000,  7335,   0,   544.200, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   453.500,   136.050, 0,   1,1.0000 /* [ generator_7335_1_20kv, gen_PASADENA_1_4_7335_1_20kv ] */
  7349,'1 ',   313.830,   151.527,   159.740,   -34.830,1.04000,  7349,   0,   376.590, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150, 0,   1,1.0000 /* [ generator_7349_1_13.8kv, gen_THOMPSONS_3_7349_1_13.8kv ] */
  7350,'1 ',   313.830,    65.188,   159.740,   -34.830,1.04000,  7350,   0,   376.590, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150, 0,   1,1.0000 /* [ generator_7350_1_13.8kv, gen_THOMPSONS_4_7350_1_13.8kv ] */
  7351,'1 ',   313.830,    51.116,   159.740,   -34.830,1.04000,  7351,   0,   376.590, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150, 0,   1,1.0000 /* [ generator_7351_1_13.8kv, gen_THOMPSONS_5_7351_1_13.8kv ] */
  7352,'1 ',   313.830,    53.297,   159.740,   -34.830,1.04000,  7352,   0,   376.590, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150, 0,   1,1.0000 /* [ generator_7352_1_13.8kv, gen_THOMPSONS_6_7352_1_13.8kv ] */
  7353,'1 ',   301.048,    72.097,   348.260,   -75.950,1.04000,  7353,   0,   821.040, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260, 0,   1,1.0000 /* [ generator_7353_1_13.8kv, gen_THOMPSONS_7_7353_1_13.8kv ] */
  7354,'1 ',   301.048,   128.862,   348.260,   -75.950,1.04000,  7354,   0,   821.040, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260, 0,   1,1.0000 /* [ generator_7354_1_13.8kv, gen_THOMPSONS_8_7354_1_13.8kv ] */
  7355,'1 ',   301.048,   127.770,   348.260,   -75.950,1.04000,  7355,   0,   821.040, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260, 0,   1,1.0000 /* [ generator_7355_1_13.8kv, gen_THOMPSONS_9_7355_1_13.8kv ] */
  7356,'1 ',   300.840,   138.442,   348.260,   -75.950,1.04000,  7356,   0,   821.040, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.000, 0,   1,1.0000 /* [ generator_7356_1_13.8kv, gen_THOMPSONS_10_7356_1_13.8kv ] */
  7357,'1 ',    16.300,    21.024,     8.300,    -1.810,1.04000,  7357,   0,    19.560, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     4.890, 0,   1,1.0000 /* [ generator_7357_1_13.8kv, gen_THOMPSONS_11_7357_1_13.8kv ] */
  7358,'1 ',   225.200,    42.410,   114.630,   -25.000,1.04000,  7358,   0,   270.240, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560, 0,   1,1.0000 /* [ generator_7358_1_13.8kv, gen_THOMPSONS_12_7358_1_13.8kv ] */
  7359,'1 ',   225.200,    94.232,   114.630,   -25.000,1.04000,  7359,   0,   270.240, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560, 0,   1,1.0000 /* [ generator_7359_1_13.8kv, gen_THOMPSONS_13_7359_1_13.8kv ] */
  7360,'1 ',   225.200,    57.488,   114.630,   -25.000,1.04000,  7360,   0,   270.240, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560, 0,   1,1.0000 /* [ generator_7360_1_13.8kv, gen_THOMPSONS_14_7360_1_13.8kv ] */
  7361,'1 ',   102.700,    35.178,    52.270,   -11.400,1.04000,  7361,   0,   123.240, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.700,    30.810, 0,   1,1.0000 /* [ generator_7361_1_13.8kv, gen_THOMPSONS_15_7361_1_13.8kv ] */
  7369,'1 ',   107.270,    70.378,    54.600,   -11.910,1.04000,  7369,   0,   128.720, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000 /* [ generator_7369_1_18kv, gen_CHANNELVIE_8_7369_1_18kv ] */
  7370,'1 ',   107.270,    55.955,    54.600,   -11.910,1.04000,  7370,   0,   128.720, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000 /* [ generator_7370_1_18kv, gen_CHANNELVIE_9_7370_1_18kv ] */
  7371,'1 ',   107.270,    67.349,    54.600,   -11.910,1.04000,  7371,   0,   128.720, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000 /* [ generator_7371_1_18kv, gen_CHANNELVI_10_7371_1_18kv ] */
  7372,'1 ',   107.270,    72.230,    54.600,   -11.910,1.04000,  7372,   0,   128.720, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000 /* [ generator_7372_1_18kv, gen_CHANNELVI_11_7372_1_18kv ] */
  7373,'1 ',   107.270,   192.561,    54.600,   -11.910,1.04000,  7373,   0,   128.720, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000 /* [ generator_7373_1_18kv, gen_CHANNELVI_12_7373_1_18kv ] */
  7374,'1 ',   107.270,    89.207,    54.600,   -11.910,1.04000,  7374,   0,   128.720, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000 /* [ generator_7374_1_18kv, gen_CHANNELVI_13_7374_1_18kv ] */
  7375,'1 ',   183.660,    85.513,    93.480,   -20.390,1.04000,  7375,   0,   220.392, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000 /* [ generator_7375_1_18kv, gen_CHANNELVI_14_7375_1_18kv ] */
  7376,'1 ',   183.660,    92.755,    93.480,   -20.390,1.04000,  7376,   0,   220.392, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000 /* [ generator_7376_1_18kv, gen_CHANNELVIE_3_7376_1_18kv ] */
  7377,'1 ',   183.660,   120.259,    93.480,   -20.390,1.04000,  7377,   0,   220.392, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000 /* [ generator_7377_1_18kv, gen_CHANNELVIE_4_7377_1_18kv ] */
  7378,'1 ',   183.660,    96.740,    93.480,   -20.390,1.04000,  7378,   0,   220.392, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000 /* [ generator_7378_1_18kv, gen_CHANNELVIE_5_7378_1_18kv ] */
  7379,'1 ',   183.660,   104.558,    93.480,   -20.390,1.04000,  7379,   0,   220.392, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000 /* [ generator_7379_1_18kv, gen_CHANNELVIE_6_7379_1_18kv ] */
  7389,'1 ',   562.273,   866.132,   276.290,   -60.250,1.04000,  7389,   0,   651.360, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   542.800,   162.840, 0,   1,1.0000 /* [ generator_7389_1_500kv, gen_WILLIS_1_0_7389_1_500kv ] */
  7400,'1 ',    72.000,  -137.254,    36.650,    -7.990,1.00000,  7400,   0,    86.400, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600, 0,   1,1.0000 /* [ generator_7400_1_500kv, gen_HOUSTON_6_0_7400_1_500kv ] */
  7400,'2 ',    72.000,  -137.254,    36.650,    -7.990,1.00000,  7400,   0,    86.400, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600, 0,   1,1.0000 /* [ generator_7400_2_500kv, gen_HOUSTON_6_0_7400_2_500kv ] */
  7400,'3 ',    72.000,  -137.254,    36.650,    -7.990,1.00000,  7400,   0,    86.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600, 0,   1,1.0000 /* [ generator_7400_3_500kv, gen_HOUSTON_6_0_7400_3_500kv ] */
  7400,'4 ',    72.000,  -137.254,    36.650,    -7.990,1.00000,  7400,   0,    86.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600, 0,   1,1.0000 /* [ generator_7400_4_500kv, gen_HOUSTON_6_0_7400_4_500kv ] */
  7400,'5 ',   144.000,  -274.509,    73.300,   -15.980,1.00000,  7400,   0,   172.800, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200, 0,   1,1.0000 /* [ generator_7400_5_500kv, gen_HOUSTON_6_0_7400_5_500kv ] */
  7400,'6 ',   446.400,  -850.978,   227.220,   -49.550,1.00000,  7400,   0,   535.680, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.400,   133.920, 0,   1,1.0000 /* [ generator_7400_6_500kv, gen_HOUSTON_6_0_7400_6_500kv ] */
  7406,'1 ',    63.100,   253.022,    32.120,    -7.000,1.04000,  7406,   0,    75.720, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.100,    18.930, 0,   1,1.0000 /* [ generator_7406_1_500kv, gen_POINT_COMF_1_7406_1_500kv ] */
  7406,'2 ',   223.200,   894.998,   157.790,   -34.410,1.04000,  7406,   0,   372.000, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   310.000,    93.000, 0,   1,1.0000 /* [ generator_7406_2_500kv, gen_POINT_COMF_1_7406_2_500kv ] */
  7414,'1 ',   102.098,   -11.370,    52.120,   -11.370,1.03000,  7414,   0,   122.880, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   102.400,    30.720, 0,   1,1.0000 /* [ generator_7414_1_500kv, gen_VICTORIA_1_0_7414_1_500kv ] */
  7419,'1 ',    88.200,    46.181,    44.890,    -9.790,1.00000,  7419,   0,   105.840, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    26.460, 0,   1,1.0000 /* [ generator_7419_1_115kv, gen_LA_PORTE_0_7419_1_115kv ] */
  7419,'2 ',    88.200,    46.181,    44.890,    -9.790,1.00000,  7419,   0,   105.840, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    26.460, 0,   1,1.0000 /* [ generator_7419_2_115kv, gen_LA_PORTE_0_7419_2_115kv ] */
  7422,'1 ',     6.800,     4.198,     3.460,    -0.750,1.04000,  7422,   0,     8.160, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.800,     2.040, 0,   1,1.0000 /* [ generator_7422_1_500kv, gen_ALVIN_0_7422_1_500kv ] */
  7422,'10',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000 /* [ generator_7422_10_500kv, gen_ALVIN_0_7422_10_500kv ] */
  7422,'11',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000 /* [ generator_7422_11_500kv, gen_ALVIN_0_7422_11_500kv ] */
  7422,'2 ',   112.500,    69.447,    57.260,   -12.490,1.04000,  7422,   0,   135.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000 /* [ generator_7422_2_500kv, gen_ALVIN_0_7422_2_500kv ] */
  7422,'3 ',   112.500,    69.447,    57.260,   -12.490,1.04000,  7422,   0,   135.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000 /* [ generator_7422_3_500kv, gen_ALVIN_0_7422_3_500kv ] */
  7422,'4 ',   112.500,    69.447,    57.260,   -12.490,1.04000,  7422,   0,   135.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000 /* [ generator_7422_4_500kv, gen_ALVIN_0_7422_4_500kv ] */
  7422,'5 ',   112.500,    69.447,    57.260,   -12.490,1.04000,  7422,   0,   135.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000 /* [ generator_7422_5_500kv, gen_ALVIN_0_7422_5_500kv ] */
  7422,'6 ',   191.100,   117.967,    97.270,   -21.210,1.04000,  7422,   0,   229.320, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   191.100,    57.330, 0,   1,1.0000 /* [ generator_7422_6_500kv, gen_ALVIN_0_7422_6_500kv ] */
  7422,'7 ',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000 /* [ generator_7422_7_500kv, gen_ALVIN_0_7422_7_500kv ] */
  7422,'8 ',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000 /* [ generator_7422_8_500kv, gen_ALVIN_0_7422_8_500kv ] */
  7422,'9 ',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000 /* [ generator_7422_9_500kv, gen_ALVIN_0_7422_9_500kv ] */
  7428,'1 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000 /* [ generator_7428_1_500kv, gen_FREEPORT_2_0_7428_1_500kv ] */
  7428,'10',   130.000,    38.416,    66.170,   -14.430,1.04000,  7428,   0,   156.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    39.000, 0,   1,1.0000 /* [ generator_7428_10_500kv, gen_FREEPORT_2_0_7428_10_500kv ] */
  7428,'11',   130.000,    38.416,    66.170,   -14.430,1.04000,  7428,   0,   156.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    39.000, 0,   1,1.0000 /* [ generator_7428_11_500kv, gen_FREEPORT_2_0_7428_11_500kv ] */
  7428,'2 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000 /* [ generator_7428_2_500kv, gen_FREEPORT_2_0_7428_2_500kv ] */
  7428,'3 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000 /* [ generator_7428_3_500kv, gen_FREEPORT_2_0_7428_3_500kv ] */
  7428,'4 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000 /* [ generator_7428_4_500kv, gen_FREEPORT_2_0_7428_4_500kv ] */
  7428,'5 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000 /* [ generator_7428_5_500kv, gen_FREEPORT_2_0_7428_5_500kv ] */
  7428,'6 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000 /* [ generator_7428_6_500kv, gen_FREEPORT_2_0_7428_6_500kv ] */
  7428,'7 ',    75.000,    22.163,    38.170,    -8.330,1.04000,  7428,   0,    90.000, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500, 0,   1,1.0000 /* [ generator_7428_7_500kv, gen_FREEPORT_2_0_7428_7_500kv ] */
  7428,'8 ',     0.000,    23.536,    41.230,    -8.990,1.04000,  7428,   0,    97.200, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    81.000,    24.300, 0,   1,1.0000 /* [ generator_7428_8_500kv, gen_FREEPORT_2_0_7428_8_500kv ] */
  7428,'9 ',    11.700,     3.457,     5.960,    -1.300,1.04000,  7428,   0,    14.040, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.700,     3.510, 0,   1,1.0000 /* [ generator_7428_9_500kv, gen_FREEPORT_2_0_7428_9_500kv ] */
  8024,'1 ',    33.000,     0.000,     0.000,     0.000,1.04000,  8024,   0,    52.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,    13.200, 0,   1,1.0000 /* [ generator_8024_1_13.8kv, gen_LUFKIN_1_1_8024_1_13.8kv ] */
  8033,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,  8033,   0,   281.910, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480, 0,   1,1.0000 /* [ generator_8033_1_13.8kv, gen_SHIRO_3_8033_1_13.8kv ] */
  8034,'1 ',     0.000,   101.400,   119.580,   -26.080,1.04000,  8034,   0,   281.910, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480, 0,   1,1.0000 /* [ generator_8034_1_13.8kv, gen_SHIRO_4_8034_1_13.8kv ] */
  8035,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,  8035,   0,   281.910, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480, 0,   1,1.0000 /* [ generator_8035_1_13.8kv, gen_SHIRO_5_8035_1_13.8kv ] */
  8036,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,  8036,   0,   281.910, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480, 0,   1,1.0000 /* [ generator_8036_1_13.8kv, gen_SHIRO_6_8036_1_13.8kv ] */
  8046,'1 ',    51.800,   -34.910,    87.890,   -19.170,1.01000,  8046,   0,   207.200, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800, 0,   1,1.0000 /* [ generator_8046_1_18kv, gen_FAIRFIELD__4_8046_1_18kv ] */
  8047,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,  8047,   0,   207.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800, 0,   1,1.0000 /* [ generator_8047_1_18kv, gen_FAIRFIELD__5_8047_1_18kv ] */
  8048,'1 ',    51.800,    97.250,    87.890,   -19.170,1.04000,  8048,   0,   207.200, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800, 0,   1,1.0000 /* [ generator_8048_1_18kv, gen_FAIRFIELD__6_8048_1_18kv ] */
  8049,'1 ',    51.800,   -52.800,    87.890,   -19.170,1.01000,  8049,   0,   207.200, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800, 0,   1,1.0000 /* [ generator_8049_1_18kv, gen_FAIRFIELD__7_8049_1_18kv ] */
  8050,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,  8050,   0,   207.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800, 0,   1,1.0000 /* [ generator_8050_1_18kv, gen_FAIRFIELD__8_8050_1_18kv ] */
  8051,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,  8051,   0,   207.200, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800, 0,   1,1.0000 /* [ generator_8051_1_18kv, gen_FAIRFIELD__9_8051_1_18kv ] */
  8060,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,  8060,   0,   712.080, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   593.400,   178.020, 0,   1,1.0000 /* [ generator_8060_1_13.8kv, gen_FAIRFIELD_13_8060_1_13.8kv ] */
  8061,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,  8061,   0,   712.080, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   593.400,   178.020, 0,   1,1.0000 /* [ generator_8061_1_13.8kv, gen_FAIRFIELD_14_8061_1_13.8kv ] */
  8070,'1 ',     0.000,     0.000,   431.000,  -112.840,1.00000,  8070,   0,  1109.880, 0.00000E+0, 4.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   924.900,   277.470, 0,   1,1.0000 /* [ generator_8070_1_13.8kv, gen_JEWETT_1_3_8070_1_13.8kv ] */
  8071,'1 ',   277.470,  -150.113,   431.000,  -112.840,1.00000,  8071,   0,  1109.880, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   924.900,   277.470, 0,   1,1.0000 /* [ generator_8071_1_13.8kv, gen_JEWETT_1_4_8071_1_13.8kv ] */
  8077,'1 ',   234.900,     4.225,   119.560,   -26.070,1.03000,  8077,   0,   281.880, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470, 0,   1,1.0000 /* [ generator_8077_1_13.8kv, gen_MT._ENTERP_4_8077_1_13.8kv ] */
  8078,'1 ',   234.900,     2.962,   119.560,   -26.070,1.03000,  8078,   0,   281.880, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470, 0,   1,1.0000 /* [ generator_8078_1_13.8kv, gen_MT._ENTERP_5_8078_1_13.8kv ] */
  8079,'1 ',   234.900,     2.606,   119.560,   -26.070,1.03000,  8079,   0,   281.880, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470, 0,   1,1.0000 /* [ generator_8079_1_13.8kv, gen_MT._ENTERP_6_8079_1_13.8kv ] */
  8080,'1 ',   234.900,     3.124,   119.560,   -26.070,1.03000,  8080,   0,   281.880, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470, 0,   1,1.0000 /* [ generator_8080_1_13.8kv, gen_MT._ENTERP_7_8080_1_13.8kv ] */
  8087,'1 ',     0.000,     0.000,   418.330,  -109.520,1.04000,  8087,   0,  1077.240, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   897.700,   269.310, 0,   1,1.0000 /* [ generator_8087_1_18kv, gen_FRANKLIN_5_8087_1_18kv ] */
  8088,'1 ',   269.310,   426.723,   418.330,  -109.520,1.04000,  8088,   0,  1077.240, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   897.700,   269.310, 0,   1,1.0000 /* [ generator_8088_1_18kv, gen_FRANKLIN_6_8088_1_18kv ] */
  8099,'1 ',    85.500,     0.000,     0.000,     0.000,1.04000,  8099,   0,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200, 0,   1,1.0000 /* [ generator_8099_1_13.8kv, gen_CUSHING_1_2_8099_1_13.8kv ] */
  8115,'1 ',     0.000,     0.000,     4.660,    -1.220,1.04000,  8115,   0,    12.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000, 0,   1,1.0000 /* [ generator_8115_1_13.8kv, gen_JACKSONVIL_4_8115_1_13.8kv ] */
  8116,'1 ',     0.000,     0.000,   163.890,   -42.910,1.04000,  8116,   0,   422.040, 0.00000E+0, 4.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   351.700,   105.510, 0,   1,1.0000 /* [ generator_8116_1_13.8kv, gen_JACKSONVIL_5_8116_1_13.8kv ] */
  8117,'1 ',   105.510,    80.643,   163.890,   -42.910,1.04000,  8117,   0,   422.040, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.700,   105.510, 0,   1,1.0000 /* [ generator_8117_1_13.8kv, gen_JACKSONVIL_6_8117_1_13.8kv ] */
  8129,'1 ',   475.200,   -38.175,   307.560,   -80.520,1.03000,  8129,   0,   792.000, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000, 0,   1,1.0000 /* [ generator_8129_1_18kv, gen_MOUNT_PLEA_4_8129_1_18kv ] */
  8130,'1 ',   475.200,   -11.489,   307.560,   -80.520,1.03000,  8130,   0,   792.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000, 0,   1,1.0000 /* [ generator_8130_1_18kv, gen_MOUNT_PLEA_5_8130_1_18kv ] */
  8131,'1 ',   475.200,   -28.925,   307.560,   -80.520,1.03000,  8131,   0,   792.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000, 0,   1,1.0000 /* [ generator_8131_1_18kv, gen_MOUNT_PLEA_6_8131_1_18kv ] */
  8147,'1 ',     0.000,     1.860,     1.860,    -0.490,1.03000,  8147,   0,     4.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200, 0,   1,1.0000 /* [ generator_8147_1_230kv, gen_TRINIDAD_1_0_8147_1_230kv ] */
  8147,'2 ',     0.000,    98.216,   111.510,   -29.190,1.03000,  8147,   0,   287.160, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   239.300,    71.790, 0,   1,1.0000 /* [ generator_8147_2_230kv, gen_TRINIDAD_1_0_8147_2_230kv ] */
  8152,'1 ',     0.000,     0.000,    11.200,    -2.440,1.00000,  8152,   0,    26.400, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.000,     6.600, 0,   1,1.0000 /* [ generator_8152_1_115kv, gen_BRYAN_2_0_8152_1_115kv ] */
  8155,'1 ',     0.000,     0.000,    81.360,   -21.300,1.00000,  8155,   0,   209.520, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   174.600,    52.380, 0,   1,1.0000 /* [ generator_8155_1_500kv, gen_BREMOND_0_8155_1_500kv ] */
  8155,'2 ',    52.380,  -801.637,    81.360,   -21.300,1.00000,  8155,   0,   209.520, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   174.600,    52.380, 0,   1,1.0000 /* [ generator_8155_2_500kv, gen_BREMOND_0_8155_2_500kv ] */
  8158,'1 ',     0.000,     0.000,    53.440,   -11.650,1.00000,  8158,   0,   126.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   105.000,    31.500, 0,   1,1.0000 /* [ generator_8158_1_500kv, gen_BRYAN_1_0_8158_1_500kv ] */
  8158,'2 ',     0.000,     0.000,    49.980,   -10.900,1.00000,  8158,   0,   117.840, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    98.200,    29.460, 0,   1,1.0000 /* [ generator_8158_2_500kv, gen_BRYAN_1_0_8158_2_500kv ] */
0 / END OF GENERATOR DATA, BEGIN SWITCHING DEVICE RATING SET DATA
@!                'N A M E'                 , 'DESCRIPTION',   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12
0 / END OF SWITCHING DEVICE RATING SET DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',      R,           X,       B,                   'N A M E'                 ,  RATE1,  RATE2,  RATE3,  RATE4,  RATE5,  RATE6,  RATE7,  RATE8,  RATE9, RATE10, RATE11, RATE12,   GI,      BI,      GJ,      BJ,STAT,MET, LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
  1001,  1064,'1 ', 5.24000E-03, 3.58000E-02,0.00609,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1001_1064_1_115kv, branch_ODESSA_2_0_ODESSA_3_0_1001_1064_1_115kv ] */
  1001,  1064,'2 ', 5.24000E-03, 3.58000E-02,0.00609,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1001_1064_2_115kv, branch_ODESSA_2_0_ODESSA_3_0_1001_1064_2_115kv ] */
  1001,  1071,'1 ', 4.35000E-03, 2.80800E-02,0.00536,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1001_1071_1_115kv, branch_ODESSA_2_0_ODESSA_1_0_1001_1071_1_115kv ] */
  1001,  1071,'2 ', 4.35000E-03, 2.80800E-02,0.00536,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1001_1071_2_115kv, branch_ODESSA_2_0_ODESSA_1_0_1001_1071_2_115kv ] */
  1002,  1007,'1 ', 7.77600E-02, 4.66930E-01,0.06336,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1002_1007_1_115kv, branch_PRESIDIO_2_0_VAN_HORN_0_1002_1007_1_115kv ] */
  1002,  1010,'1 ', 5.55200E-02, 1.35700E-01,0.01777,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1002_1010_1_115kv, branch_PRESIDIO_2_0_PRESIDIO_1_0_1002_1010_1_115kv ] */
  1003,  1022,'1 ', 4.85000E-03, 2.01200E-02,0.00341,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1003_1022_1_115kv, branch_O_DONNELL__1_O_DONNELL__3_1003_1022_1_115kv ] */
  1003,  1055,'1 ', 1.57400E-02, 3.78200E-02,0.00513,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1003_1055_1_115kv, branch_O_DONNELL__1_ODONNELL_0_1003_1055_1_115kv ] */
  1004,  3133,'1 ', 4.20000E-03, 3.00000E-02,0.05500,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1004_3133_1_230kv, branch_O_DONNELL__2_SNYDER_2_0_1004_3133_1_230kv ] */
  1005,  1025,'1 ', 1.84200E-02, 8.21000E-02,0.01204,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1005_1025_1_115kv, branch_BIG_SPRING_8_BIG_SPRIN_14_1005_1025_1_115kv ] */
  1005,  1061,'1 ', 5.99000E-03, 2.48400E-02,0.00422,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1005_1061_1_115kv, branch_BIG_SPRING_8_BIG_SPRIN_10_1005_1061_1_115kv ] */
  1005,  1067,'1 ', 1.71100E-02, 4.18100E-02,0.00548,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1005_1067_1_115kv, branch_BIG_SPRING_8_BIG_SPRIN_13_1005_1067_1_115kv ] */
  1007,  1015,'1 ', 6.22400E-02, 3.73750E-01,0.05072,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1007_1015_1_115kv, branch_VAN_HORN_0_MARFA_0_1007_1015_1_115kv ] */
  1007,  1031,'1 ', 4.80300E-02, 2.74340E-01,0.04123,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1007_1031_1_115kv, branch_VAN_HORN_0_FORT_DAVIS_0_1007_1031_1_115kv ] */
  1008,  1032,'1 ', 4.50100E-02, 1.10020E-01,0.01441,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1008_1032_1_115kv, branch_IRAAN_2_0_MCCAMEY_1_0_1008_1032_1_115kv ] */
  1008,  1069,'1 ', 8.30000E-03, 3.62800E-02,0.00553,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1008_1069_1_115kv, branch_IRAAN_2_0_IRAAN_1_0_1008_1069_1_115kv ] */
  1010,  1015,'1 ', 4.70300E-02, 2.82430E-01,0.03833,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1010_1015_1_115kv, branch_PRESIDIO_1_0_MARFA_0_1010_1015_1_115kv ] */
  1010,  1030,'1 ', 6.16000E-02, 3.69900E-01,0.05020,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1010_1030_1_115kv, branch_PRESIDIO_1_0_ALPINE_0_1010_1030_1_115kv ] */
  1012,  1087,'1 ', 4.93400E-02, 2.04690E-01,0.03473,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1012_1087_1_115kv, branch_SANDERSON_0_SHEFFIELD_0_1012_1087_1_115kv ] */
  1012,  3051,'1 ', 5.71000E-02, 2.49770E-01,0.03804,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1012_3051_1_115kv, branch_SANDERSON_0_DEL_RIO_1_1012_3051_1_115kv ] */
  1013,  1031,'1 ', 4.50900E-02, 2.70780E-01,0.03675,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1013_1031_1_115kv, branch_MONAHANS_2_0_FORT_DAVIS_0_1013_1031_1_115kv ] */
  1013,  1047,'1 ', 9.47000E-03, 6.11700E-02,0.01167,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1013_1047_1_115kv, branch_MONAHANS_2_0_MONAHANS_1_0_1013_1047_1_115kv ] */
  1013,  1086,'1 ', 7.90000E-02, 1.93110E-01,0.02529,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1013_1086_1_115kv, branch_MONAHANS_2_0_PECOS_0_1013_1086_1_115kv ] */
  1014,  1047,'1 ', 3.56600E-02, 1.47940E-01,0.02510,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1014_1047_1_115kv, branch_GRANDFALLS_0_MONAHANS_1_0_1014_1047_1_115kv ] */
  1014,  1083,'1 ', 4.10500E-02, 1.82930E-01,0.02682,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1014_1083_1_115kv, branch_GRANDFALLS_0_FORT_STOCK_4_1014_1083_1_115kv ] */
  1016,  1034,'1 ', 1.82800E-02, 1.09760E-01,0.01489,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1016_1034_1_115kv, branch_GARDEN_CIT_1_BIG_SPRING_6_1016_1034_1_115kv ] */
  1016,  1068,'1 ', 2.77300E-02, 1.58370E-01,0.02380,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1016_1068_1_115kv, branch_GARDEN_CIT_1_MIDLAND_1_0_1016_1068_1_115kv ] */
  1017,  1018,'1 ', 3.22700E-02, 7.88700E-02,0.01033,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1017_1018_1_115kv, branch_ODESSA_4_0_NOTREES_0_1017_1018_1_115kv ] */
  1017,  1029,'1 ', 3.24400E-02, 1.41880E-01,0.02161,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1017_1029_1_115kv, branch_ODESSA_4_0_MIDLAND_3_0_1017_1029_1_115kv ] */
  1017,  1037,'1 ', 7.52000E-03, 3.35200E-02,0.00491,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1017_1037_1_115kv, branch_ODESSA_4_0_ODESSA_5_0_1017_1037_1_115kv ] */
  1017,  1047,'1 ', 3.60000E-02, 1.56000E-01,0.02400,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1017_1047_1_115kv, branch_ODESSA_4_0_MONAHANS_1_0_1017_1047_1_115kv ] */
  1018,  1024,'1 ', 1.09400E-02, 6.57200E-02,0.00892,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1018_1024_1_115kv, branch_NOTREES_0_ODESSA_6_0_1018_1024_1_115kv ] */
  1019,  1040,'1 ', 4.97800E-02, 2.06510E-01,0.03504,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1019_1040_1_115kv, branch_MIDLAND_4_0_ANDREWS_0_1019_1040_1_115kv ] */
  1019,  1045,'1 ', 1.52200E-02, 3.72000E-02,0.00487,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1019_1045_1_115kv, branch_MIDLAND_4_0_MIDLAND_5_0_1019_1045_1_115kv ] */
  1019,  1071,'1 ', 4.40000E-03, 2.80000E-02,0.00540,'                                        ', 225.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1019_1071_1_115kv, branch_MIDLAND_4_0_ODESSA_1_0_1019_1071_1_115kv ] */
  1019,  1071,'2 ', 4.40000E-03, 2.80000E-02,0.00540,'                                        ', 225.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1019_1071_2_115kv, branch_MIDLAND_4_0_ODESSA_1_0_1019_1071_2_115kv ] */
  1019,  1084,'1 ', 3.00000E-02, 1.60000E-01,0.02500,'                                        ', 220.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1019_1084_1_115kv, branch_MIDLAND_4_0_BIG_SPRING_3_1019_1084_1_115kv ] */
  1020,  1025,'1 ', 8.28000E-03, 3.43400E-02,0.00583,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1020_1025_1_115kv, branch_BIG_SPRING_1_BIG_SPRIN_14_1020_1025_1_115kv ] */
  1020,  1084,'1 ', 1.05600E-02, 6.33700E-02,0.00860,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1020_1084_1_115kv, branch_BIG_SPRING_1_BIG_SPRING_3_1020_1084_1_115kv ] */
  1020,  3059,'1 ', 1.89000E-02, 6.00000E-02,0.00600,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1020_3059_1_115kv, branch_BIG_SPRING_1_STERLING_C_2_1020_3059_1_115kv ] */
  1020,  3130,'1 ', 9.96000E-03, 6.93800E-02,0.01134,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1020_3130_1_115kv, branch_BIG_SPRING_1_SAN_ANGELO_3_1020_3130_1_115kv ] */
  1022,  1028,'1 ', 1.43300E-02, 9.25300E-02,0.01765,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1022_1028_1_115kv, branch_O_DONNELL__3_COAHOMA_0_1022_1028_1_115kv ] */
  1022,  1028,'2 ', 1.43300E-02, 9.25300E-02,0.01765,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1022_1028_2_115kv, branch_O_DONNELL__3_COAHOMA_0_1022_1028_2_115kv ] */
  1024,  1090,'1 ', 1.41400E-02, 6.30300E-02,0.00924,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1024_1090_1_115kv, branch_ODESSA_6_0_GOLDSMITH_0_1024_1090_1_115kv ] */
  1027,  1045,'1 ', 2.50500E-02, 1.09570E-01,0.01669,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1027_1045_1_115kv, branch_MIDLAND_2_0_MIDLAND_5_0_1027_1045_1_115kv ] */
  1027,  1056,'1 ', 3.12100E-02, 7.63000E-02,0.00999,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1027_1056_1_115kv, branch_MIDLAND_2_0_LENORAH_0_1027_1056_1_115kv ] */
  1028,  3109,'1 ', 4.28000E-03, 1.87500E-02,0.00286,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1028_3109_1_115kv, branch_COAHOMA_0_FLUVANNA_1_0_1028_3109_1_115kv ] */
  1029,  1056,'1 ', 2.05400E-02, 1.17330E-01,0.01763,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1029_1056_1_115kv, branch_MIDLAND_3_0_LENORAH_0_1029_1056_1_115kv ] */
  1030,  1038,'1 ', 7.40400E-02, 4.22850E-01,0.06354,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1030_1038_1_115kv, branch_ALPINE_0_FORT_STOCK_1_1030_1038_1_115kv ] */
  1030,  1083,'1 ', 6.53700E-02, 3.73340E-01,0.05610,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1030_1083_1_115kv, branch_ALPINE_0_FORT_STOCK_4_1030_1083_1_115kv ] */
  1032,  1036,'1 ', 1.95600E-02, 1.17460E-01,0.01594,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1032_1036_1_115kv, branch_MCCAMEY_1_0_CRANE_0_1032_1036_1_115kv ] */
  1032,  1038,'1 ', 4.50000E-02, 1.10000E-01,0.01500,'                                        ', 155.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1032_1038_1_115kv, branch_MCCAMEY_1_0_FORT_STOCK_1_1032_1038_1_115kv ] */
  1033,  1081,'1 ', 3.00000E-03, 3.10000E-02,0.05900,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1033_1081_1_230kv, branch_MCCAMEY_1_1_ODESSA_1_10_1033_1081_1_230kv ] */
  1033,  3050,'1 ', 1.39000E-02, 1.36000E-01,0.26200,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1033_3050_1_230kv, branch_MCCAMEY_1_1_DEL_RIO_0_1033_3050_1_230kv ] */
  1034,  1067,'1 ', 7.95000E-03, 4.77100E-02,0.00647,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1034_1067_1_115kv, branch_BIG_SPRING_6_BIG_SPRIN_13_1034_1067_1_115kv ] */
  1036,  1088,'1 ', 2.06500E-02, 1.17930E-01,0.01772,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1036_1088_1_115kv, branch_CRANE_0_MCCAMEY_2_0_1036_1088_1_115kv ] */
  1037,  1071,'1 ', 6.69000E-03, 4.31900E-02,0.00824,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1037_1071_1_115kv, branch_ODESSA_5_0_ODESSA_1_0_1037_1071_1_115kv ] */
  1038,  1082,'1 ', 1.11500E-02, 4.96900E-02,0.00729,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1038_1082_1_115kv, branch_FORT_STOCK_1_FORT_STOCK_3_1038_1082_1_115kv ] */
  1038,  1083,'1 ', 1.00000E-02, 5.00000E-02,0.00700,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1038_1083_1_115kv, branch_FORT_STOCK_1_FORT_STOCK_4_1038_1083_1_115kv ] */
  1040,  1090,'1 ', 2.99100E-02, 1.33290E-01,0.01955,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1040_1090_1_115kv, branch_ANDREWS_0_GOLDSMITH_0_1040_1090_1_115kv ] */
  1041,  1065,'1 ', 3.86000E-03, 2.20300E-02,0.00331,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1041_1065_1_115kv, branch_FORSAN_0_BIG_SPRING_4_1041_1065_1_115kv ] */
  1041,  1067,'1 ', 3.93000E-03, 1.72200E-02,0.00262,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1041_1067_1_115kv, branch_FORSAN_0_BIG_SPRIN_13_1041_1067_1_115kv ] */
  1044,  3019,'1 ', 3.85700E-02, 1.71920E-01,0.02521,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1044_3019_1_115kv, branch_BIG_LAKE_0_CHRISTOVAL_1_1044_3019_1_115kv ] */
  1044,  3130,'1 ', 2.73100E-02, 1.90290E-01,0.03111,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1044_3130_1_115kv, branch_BIG_LAKE_0_SAN_ANGELO_3_1044_3130_1_115kv ] */
  1045,  1064,'1 ', 5.45000E-03, 3.79400E-02,0.00620,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1045_1064_1_115kv, branch_MIDLAND_5_0_ODESSA_3_0_1045_1064_1_115kv ] */
  1046,  1087,'1 ', 3.26200E-02, 1.42690E-01,0.02173,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1046_1087_1_115kv, branch_OZONA_0_SHEFFIELD_0_1046_1087_1_115kv ] */
  1046,  3009,'1 ', 5.65400E-02, 2.34540E-01,0.03980,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1046_3009_1_115kv, branch_OZONA_0_SONORA_0_1046_3009_1_115kv ] */
  1047,  1085,'1 ', 9.47000E-03, 6.11700E-02,0.01167,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1047_1085_1_115kv, branch_MONAHANS_1_0_KERMIT_0_1047_1085_1_115kv ] */
  1053,  1081,'1 ', 3.00000E-03, 3.00000E-02,0.06000,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1053_1081_1_230kv, branch_MONAHANS_1_6_ODESSA_1_10_1053_1081_1_230kv ] */
  1054,  1056,'1 ', 2.20200E-02, 9.63300E-02,0.01467,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1054_1056_1_115kv, branch_STANTON_0_LENORAH_0_1054_1056_1_115kv ] */
  1054,  1089,'1 ', 8.73700E-02, 2.13570E-01,0.02796,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1054_1089_1_115kv, branch_STANTON_0_LAMESA_0_1054_1089_1_115kv ] */
  1055,  1089,'1 ', 4.98200E-02, 1.21790E-01,0.01595,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1055_1089_1_115kv, branch_ODONNELL_0_LAMESA_0_1055_1089_1_115kv ] */
  1056,  1061,'1 ', 2.26700E-02, 1.29460E-01,0.01945,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1056_1061_1_115kv, branch_LENORAH_0_BIG_SPRIN_10_1056_1061_1_115kv ] */
  1056,  1065,'1 ', 2.26900E-02, 1.29620E-01,0.01948,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1056_1065_1_115kv, branch_LENORAH_0_BIG_SPRING_4_1056_1065_1_115kv ] */
  1058,  1069,'1 ', 7.40000E-03, 5.15500E-02,0.00843,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1058_1069_1_115kv, branch_IRAAN_3_0_IRAAN_1_0_1058_1069_1_115kv ] */
  1058,  1069,'2 ', 7.40000E-03, 5.15500E-02,0.00843,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1058_1069_2_115kv, branch_IRAAN_3_0_IRAAN_1_0_1058_1069_2_115kv ] */
  1058,  1087,'1 ', 1.57300E-02, 1.09560E-01,0.01791,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1058_1087_1_115kv, branch_IRAAN_3_0_SHEFFIELD_0_1058_1087_1_115kv ] */
  1058,  1087,'2 ', 1.57300E-02, 1.09560E-01,0.01791,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1058_1087_2_115kv, branch_IRAAN_3_0_SHEFFIELD_0_1058_1087_2_115kv ] */
  1061,  3042,'1 ', 5.40000E-02, 1.80000E-01,0.02800,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1061_3042_1_115kv, branch_BIG_SPRIN_10_SILVER_1_1061_3042_1_115kv ] */
  1068,  1088,'1 ', 2.96200E-02, 1.69210E-01,0.02543,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1068_1088_1_115kv, branch_MIDLAND_1_0_MCCAMEY_2_0_1068_1088_1_115kv ] */
  1069,  1082,'1 ', 2.13700E-02, 9.52000E-02,0.01396,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1069_1082_1_115kv, branch_IRAAN_1_0_FORT_STOCK_3_1069_1082_1_115kv ] */
  1079,  3048,'1 ', 1.30000E-03, 1.50000E-02,1.02000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1079_3048_1_500kv, branch_ODESSA_1_8_ROSCOE_5_2_1079_3048_1_500kv ] */
  1079,  3048,'2 ', 1.30000E-03, 1.50000E-02,1.02000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1079_3048_2_500kv, branch_ODESSA_1_8_ROSCOE_5_2_1079_3048_2_500kv ] */
  1079,  5120,'1 ', 3.00000E-03, 3.00000E-02,2.05000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1079_5120_1_500kv, branch_ODESSA_1_8_BROWNWOOD_0_1079_5120_1_500kv ] */
  1081,  3058,'1 ', 9.10000E-03, 8.90000E-02,0.17100,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1081_3058_1_230kv, branch_ODESSA_1_10_STERLING_C_1_1081_3058_1_230kv ] */
  1084,  3130,'1 ', 2.04900E-02, 9.13100E-02,0.01339,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1084_3130_1_115kv, branch_BIG_SPRING_3_SAN_ANGELO_3_1084_3130_1_115kv ] */
  1085,  1086,'1 ', 3.39200E-02, 1.48380E-01,0.02260,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1085_1086_1_115kv, branch_KERMIT_0_PECOS_0_1085_1086_1_115kv ] */
  1085,  1090,'1 ', 2.01800E-02, 1.37860E-01,0.02346,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1085_1090_1_115kv, branch_KERMIT_0_GOLDSMITH_0_1085_1090_1_115kv ] */
  1091,  2029,'1 ', 3.89000E-02, 1.71440E-01,0.07980,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1091_2029_1_161kv, branch_RALLS_2_0_SILVERTON_0_1091_2029_1_161kv ] */
  1091,  2048,'1 ', 2.19300E-02, 9.66700E-02,0.04500,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_1091_2048_1_161kv, branch_RALLS_2_0_CROSBYTON_0_1091_2048_1_161kv ] */
  1091,  2098,'1 ', 5.54000E-03, 2.44300E-02,0.01137,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_1091_2098_1_161kv, branch_RALLS_2_0_RALLS_1_2_1091_2098_1_161kv ] */
  2001,  2022,'1 ', 8.39000E-03, 3.69700E-02,0.01721,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2001_2022_1_161kv, branch_PARIS_3_0_PARIS_2_1_2001_2022_1_161kv ] */
  2001,  2027,'1 ', 9.55000E-03, 4.06200E-02,0.02032,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2001_2027_1_161kv, branch_PARIS_3_0_DEPORT_0_2001_2027_1_161kv ] */
  2002,  2021,'1 ', 9.70000E-04, 1.17500E-02,0.78032,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2002_2021_1_500kv, branch_SAVOY_0_PARIS_2_0_2002_2021_1_500kv ] */
  2002,  2101,'1 ', 3.10000E-04, 3.70000E-03,0.24573,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2002_2101_1_500kv, branch_SAVOY_0_SHERMAN_1_0_2002_2101_1_500kv ] */
  2003,  2038,'1 ', 3.53000E-03, 2.06700E-02,0.01032,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2003_2038_1_161kv, branch_SAVOY_1_ECTOR_0_2003_2038_1_161kv ] */
  2003,  2047,'1 ', 1.30000E-03, 9.90000E-03,0.00520,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2003_2047_1_161kv, branch_SAVOY_1_BELLS_0_2003_2047_1_161kv ] */
  2007,  2114,'1 ', 8.88000E-03, 5.20700E-02,0.02600,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2007_2114_1_161kv, branch_HONEY_GROV_1_PARIS_1_1_2007_2114_1_161kv ] */
  2007,  2122,'1 ', 8.61000E-03, 3.66100E-02,0.01831,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2007_2122_1_161kv, branch_HONEY_GROV_1_TELEPHONE_0_2007_2122_1_161kv ] */
  2008,  2014,'1 ', 2.25300E-02, 9.93100E-02,0.04623,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2008_2014_1_161kv, branch_MEMPHIS_0_CHILDRESS_0_2008_2014_1_161kv ] */
  2008,  2052,'1 ', 1.87700E-02, 8.27100E-02,0.03850,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2008_2052_1_161kv, branch_MEMPHIS_0_PANHANDLE_13_2008_2052_1_161kv ] */
  2009,  2049,'1 ', 1.22400E-02, 7.17600E-02,0.03583,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2009_2049_1_161kv, branch_IOWA_PARK_0_ELECTRA_0_2009_2049_1_161kv ] */
  2009,  2082,'1 ', 7.35000E-03, 3.12600E-02,0.01563,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2009_2082_1_161kv, branch_IOWA_PARK_0_WICHITA_FA_5_2009_2082_1_161kv ] */
  2009,  2109,'1 ', 7.25000E-03, 3.08400E-02,0.01542,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2009_2109_1_161kv, branch_IOWA_PARK_0_BURKBURNET_1_2009_2109_1_161kv ] */
  2010,  2061,'1 ', 2.43900E-02, 1.07480E-01,0.05003,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2010_2061_1_161kv, branch_VERNON_2_0_VERNON_1_0_2010_2061_1_161kv ] */
  2010,  2079,'1 ', 2.06100E-02, 9.08300E-02,0.04228,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2010_2079_1_161kv, branch_VERNON_2_0_PADUCAH_0_2010_2079_1_161kv ] */
  2010,  2091,'1 ', 2.46100E-02, 1.04670E-01,0.05235,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2010_2091_1_161kv, branch_VERNON_2_0_SEYMOUR_0_2010_2091_1_161kv ] */
  2011,  2127,'1 ', 1.08000E-03, 1.30700E-02,0.86827,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2011_2127_1_500kv, branch_PANHANDLE__2_MIAMI_0_2011_2127_1_500kv ] */
  2012,  2041,'1 ', 1.24500E-02, 5.29700E-02,0.02649,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2012_2041_1_161kv, branch_PANHANDLE__3_PANHANDLE__5_2012_2041_1_161kv ] */
  2012,  2052,'1 ', 2.00800E-02, 8.85100E-02,0.04120,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2012_2052_1_161kv, branch_PANHANDLE__3_PANHANDLE_13_2012_2052_1_161kv ] */
  2012,  2093,'1 ', 1.02900E-02, 4.53600E-02,0.02111,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2012_2093_1_161kv, branch_PANHANDLE__3_PANHANDLE_10_2012_2093_1_161kv ] */
  2012,  2123,'1 ', 9.95000E-03, 4.23000E-02,0.02115,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2012_2123_1_161kv, branch_PANHANDLE__3_PANHANDLE__1_2012_2123_1_161kv ] */
  2014,  2029,'1 ', 1.85900E-02, 7.90800E-02,0.03955,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2014_2029_1_161kv, branch_CHILDRESS_0_SILVERTON_0_2014_2029_1_161kv ] */
  2015,  2037,'1 ', 8.62000E-03, 3.79900E-02,0.01769,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2015_2037_1_161kv, branch_FORESTBURG_0_LINDSAY_0_2015_2037_1_161kv ] */
  2015,  5014,'1 ', 9.61000E-03, 4.23700E-02,0.01972,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2015_5014_1_161kv, branch_FORESTBURG_0_DECATUR_0_2015_5014_1_161kv ] */
  2016,  2043,'1 ', 5.93000E-03, 2.61400E-02,0.01217,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2016_2043_1_161kv, branch_SHERMAN_3_0_SADLER_0_2016_2043_1_161kv ] */
  2016,  2069,'1 ', 8.40000E-03, 3.70500E-02,0.01725,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2016_2069_1_161kv, branch_SHERMAN_3_0_HOWE_0_2016_2069_1_161kv ] */
  2017,  2096,'1 ', 2.53000E-03, 3.06800E-02,2.03836,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2017_2096_1_500kv, branch_PANHANDLE__7_RALLS_1_0_2017_2096_1_500kv ] */
  2017,  2127,'1 ', 8.90000E-04, 1.08100E-02,0.71846,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2017_2127_1_500kv, branch_PANHANDLE__7_MIAMI_0_2017_2127_1_500kv ] */
  2018,  2093,'1 ', 1.16300E-02, 5.12500E-02,0.02386,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2018_2093_1_161kv, branch_PANHANDLE__8_PANHANDLE_10_2018_2093_1_161kv ] */
  2020,  2045,'1 ', 9.70000E-04, 5.48000E-03,0.00295,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2020_2045_1_161kv, branch_WICHITA_F_12_SHEPPARD_A_1_2020_2045_1_161kv ] */
  2020,  2055,'1 ', 1.02000E-03, 7.44000E-03,0.00422,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2020_2055_1_161kv, branch_WICHITA_F_12_WICHITA_FA_2_2020_2055_1_161kv ] */
  2021,  2113,'1 ', 1.00000E-04, 1.24000E-03,0.08207,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2021_2113_1_500kv, branch_PARIS_2_0_PARIS_1_0_2021_2113_1_500kv ] */
  2022,  2040,'1 ', 2.20700E-02, 9.39100E-02,0.04697,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2022_2040_1_161kv, branch_PARIS_2_1_CLARKSVILL_1_2022_2040_1_161kv ] */
  2022,  2064,'1 ', 5.58000E-03, 3.15600E-02,0.01697,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2022_2064_1_161kv, branch_PARIS_2_1_SUMNER_0_2022_2064_1_161kv ] */
  2025,  2055,'1 ', 2.30000E-03, 1.01600E-02,0.00473,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2025_2055_1_161kv, branch_WICHITA_F_10_WICHITA_FA_2_2025_2055_1_161kv ] */
  2025,  2067,'1 ', 3.17000E-03, 1.40000E-02,0.00651,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2025_2067_1_161kv, branch_WICHITA_F_10_WICHITA_F_11_2025_2067_1_161kv ] */
  2026,  2058,'1 ', 2.47500E-02, 1.05260E-01,0.05264,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2026_2058_1_161kv, branch_WHEELER_0_WHITE_DEER_0_2026_2058_1_161kv ] */
  2026,  2128,'1 ', 1.20700E-02, 5.31800E-02,0.02475,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2026_2128_1_161kv, branch_WHEELER_0_MIAMI_1_2026_2128_1_161kv ] */
  2027,  2090,'1 ', 1.69200E-02, 7.45500E-02,0.03470,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2027_2090_1_161kv, branch_DEPORT_0_ANNONA_0_2027_2090_1_161kv ] */
  2028,  2045,'1 ', 3.63000E-03, 2.12900E-02,0.01063,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2028_2045_1_161kv, branch_WICHITA_FA_9_SHEPPARD_A_1_2028_2045_1_161kv ] */
  2028,  2109,'1 ', 1.02600E-02, 4.52000E-02,0.02104,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2028_2109_1_161kv, branch_WICHITA_FA_9_BURKBURNET_1_2028_2109_1_161kv ] */
  2028,  2112,'1 ', 3.69000E-03, 2.16100E-02,0.01079,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2028_2112_1_161kv, branch_WICHITA_FA_9_PETROLIA_0_2028_2112_1_161kv ] */
  2030,  2106,'1 ', 1.18000E-02, 5.19900E-02,0.02420,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2030_2106_1_161kv, branch_BONHAM_0_WHITEWRIGH_1_2030_2106_1_161kv ] */
  2030,  2122,'1 ', 7.37000E-03, 4.32000E-02,0.02157,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2030_2122_1_161kv, branch_BONHAM_0_TELEPHONE_0_2030_2122_1_161kv ] */
  2031,  2048,'1 ', 2.39800E-02, 1.05670E-01,0.04919,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2031_2048_1_161kv, branch_MATADOR_0_CROSBYTON_0_2031_2048_1_161kv ] */
  2031,  2087,'1 ', 2.17700E-02, 9.25900E-02,0.04631,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2031_2087_1_161kv, branch_MATADOR_0_SPUR_0_2031_2087_1_161kv ] */
  2032,  2114,'1 ', 1.09700E-02, 4.83400E-02,0.02250,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2032_2114_1_161kv, branch_ARTHUR_CIT_1_PARIS_1_1_2032_2114_1_161kv ] */
  2032,  2122,'1 ', 1.41400E-02, 6.23200E-02,0.02901,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2032_2122_1_161kv, branch_ARTHUR_CIT_1_TELEPHONE_0_2032_2122_1_161kv ] */
  2033,  2129,'1 ', 5.22000E-03, 2.29800E-02,0.01070,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2033_2129_1_161kv, branch_LEONARD_0_TRENTON_0_2033_2129_1_161kv ] */
  2033,  5288,'1 ', 9.25000E-03, 3.93500E-02,0.01968,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2033_5288_1_161kv, branch_LEONARD_0_WOLFE_CITY_0_2033_5288_1_161kv ] */
  2034,  2043,'1 ', 4.39000E-03, 1.86700E-02,0.00934,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2034_2043_1_161kv, branch_GORDONVILL_1_SADLER_0_2034_2043_1_161kv ] */
  2034,  2046,'1 ', 4.68000E-03, 1.99300E-02,0.00997,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2034_2046_1_161kv, branch_GORDONVILL_1_POTTSBORO_0_2034_2046_1_161kv ] */
  2035,  2066,'1 ', 1.41100E-02, 8.27200E-02,0.04131,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2035_2066_1_161kv, branch_KNOX_CITY_0_ASPERMONT_0_2035_2066_1_161kv ] */
  2035,  2091,'1 ', 1.86300E-02, 1.05280E-01,0.05663,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2035_2091_1_161kv, branch_KNOX_CITY_0_SEYMOUR_0_2035_2091_1_161kv ] */
  2036,  2055,'1 ', 2.16000E-03, 9.20000E-03,0.00460,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2036_2055_1_161kv, branch_WICHITA_F_13_WICHITA_FA_2_2036_2055_1_161kv ] */
  2036,  2082,'1 ', 2.36000E-03, 1.00300E-02,0.00502,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2036_2082_1_161kv, branch_WICHITA_F_13_WICHITA_FA_5_2036_2082_1_161kv ] */
  2037,  2065,'1 ', 4.15000E-03, 2.43400E-02,0.01216,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2037_2065_1_161kv, branch_LINDSAY_0_GAINESVILL_1_2037_2065_1_161kv ] */
  2037,  2110,'1 ', 3.07000E-03, 1.79800E-02,0.00898,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2037_2110_1_161kv, branch_LINDSAY_0_MUENSTER_2_0_2037_2110_1_161kv ] */
  2038,  2081,'1 ', 6.39000E-03, 3.74800E-02,0.01871,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2038_2081_1_161kv, branch_ECTOR_0_DODD_CITY_0_2038_2081_1_161kv ] */
  2039,  2086,'1 ', 8.45000E-03, 3.72500E-02,0.01734,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2039_2086_1_161kv, branch_SUNSET_0_MONTAGUE_0_2039_2086_1_161kv ] */
  2039,  5285,'1 ', 5.69000E-03, 3.33400E-02,0.01665,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2039_5285_1_161kv, branch_SUNSET_0_CHICO_0_2039_5285_1_161kv ] */
  2039,  5455,'1 ', 3.71000E-03, 2.17300E-02,0.01085,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2039_5455_1_161kv, branch_SUNSET_0_ALVORD_0_2039_5455_1_161kv ] */
  2040,  2114,'1 ', 2.33500E-02, 9.93200E-02,0.04967,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2040_2114_1_161kv, branch_CLARKSVILL_1_PARIS_1_1_2040_2114_1_161kv ] */
  2040,  2121,'1 ', 8.94000E-03, 3.93800E-02,0.01833,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2040_2121_1_161kv, branch_CLARKSVILL_1_BAGWELL_0_2040_2121_1_161kv ] */
  2041,  2058,'1 ', 1.36000E-02, 5.78600E-02,0.02893,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2041_2058_1_161kv, branch_PANHANDLE__5_WHITE_DEER_0_2041_2058_1_161kv ] */
  2044,  2065,'1 ', 1.02100E-02, 4.49700E-02,0.02093,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2044_2065_1_161kv, branch_WHITESBORO_0_GAINESVILL_1_2044_2065_1_161kv ] */
  2044,  2102,'1 ', 1.46500E-02, 6.45300E-02,0.03004,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2044_2102_1_161kv, branch_WHITESBORO_0_SHERMAN_1_1_2044_2102_1_161kv ] */
  2046,  2063,'1 ', 3.63000E-03, 2.05100E-02,0.01103,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2046_2063_1_161kv, branch_POTTSBORO_0_DENISON_2_0_2046_2063_1_161kv ] */
  2047,  2092,'1 ', 3.76000E-03, 2.20300E-02,0.01100,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2047_2092_1_161kv, branch_BELLS_0_DENISON_1_0_2047_2092_1_161kv ] */
  2048,  2079,'1 ', 2.94400E-02, 1.29730E-01,0.06039,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2048_2079_1_161kv, branch_CROSBYTON_0_PADUCAH_0_2048_2079_1_161kv ] */
  2049,  2061,'1 ', 9.12000E-03, 5.34900E-02,0.02671,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2049_2061_1_161kv, branch_ELECTRA_0_VERNON_1_0_2049_2061_1_161kv ] */
  2050,  2090,'1 ', 2.37700E-02, 1.04750E-01,0.04876,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2050_2090_1_161kv, branch_PATTONVILL_1_ANNONA_0_2050_2090_1_161kv ] */
  2050,  5268,'1 ', 1.27300E-02, 5.41200E-02,0.02707,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2050_5268_1_161kv, branch_PATTONVILL_1_COMMERCE_0_2050_5268_1_161kv ] */
  2051,  2080,'1 ', 6.91000E-03, 3.90400E-02,0.02100,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2051_2080_1_161kv, branch_HENRIETTA_0_NOCONA_0_2051_2080_1_161kv ] */
  2051,  2112,'1 ', 8.73000E-03, 4.93400E-02,0.02654,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2051_2112_1_161kv, branch_HENRIETTA_0_PETROLIA_0_2051_2112_1_161kv ] */
  2053,  5285,'1 ', 7.57000E-03, 4.28000E-02,0.02302,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2053_5285_1_161kv, branch_BOWIE_0_CHICO_0_2053_5285_1_161kv ] */
  2053,  5362,'1 ', 1.11800E-02, 6.55200E-02,0.03272,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2053_5362_1_161kv, branch_BOWIE_0_BRIDGEPORT_1_2053_5362_1_161kv ] */
  2054,  2127,'1 ', 3.30000E-02, 4.30000E-02,2.30000,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2054_2127_1_500kv, branch_WICHITA_FA_1_MIAMI_0_2054_2127_1_500kv ] */
  2054,  5236,'1 ', 8.00000E-04, 9.71000E-03,0.64507,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2054_5236_1_500kv, branch_WICHITA_FA_1_OLNEY_1_0_2054_5236_1_500kv ] */
  2058,  2123,'1 ', 5.24000E-03, 2.31000E-02,0.01075,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2058_2123_1_161kv, branch_WHITE_DEER_0_PANHANDLE__1_2058_2123_1_161kv ] */
  2060,  2064,'1 ', 6.08000E-03, 3.56200E-02,0.01779,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2060_2064_1_161kv, branch_ROXTON_0_SUMNER_0_2060_2064_1_161kv ] */
  2060,  5136,'1 ', 4.21000E-03, 2.46800E-02,0.01232,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2060_5136_1_161kv, branch_ROXTON_0_COOPER_0_2060_5136_1_161kv ] */
  2063,  2092,'1 ', 4.09000E-03, 2.39700E-02,0.01197,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2063_2092_1_161kv, branch_DENISON_2_0_DENISON_1_0_2063_2092_1_161kv ] */
  2065,  2126,'1 ', 7.12000E-03, 4.02500E-02,0.02165,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2065_2126_1_161kv, branch_GAINESVILL_1_VALLEY_VIE_1_2065_2126_1_161kv ] */
  2066,  2073,'1 ', 1.08700E-02, 6.37100E-02,0.03181,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2066_2073_1_161kv, branch_ASPERMONT_0_JAYTON_0_2066_2073_1_161kv ] */
  2067,  2068,'1 ', 9.95000E-03, 5.83200E-02,0.02912,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2067_2068_1_161kv, branch_WICHITA_F_11_WINDTHORST_0_2067_2068_1_161kv ] */
  2068,  2088,'1 ', 1.35000E-03, 7.92000E-03,0.00396,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2068_2088_1_161kv, branch_WINDTHORST_0_ARCHER_1_0_2068_2088_1_161kv ] */
  2069,  2072,'1 ', 5.57000E-03, 3.26700E-02,0.01631,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2069_2072_1_161kv, branch_HOWE_0_COLLINSVIL_1_2069_2072_1_161kv ] */
  2069,  5074,'1 ', 1.02000E-02, 4.49300E-02,0.02092,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2069_5074_1_161kv, branch_HOWE_0_PROSPER_0_2069_5074_1_161kv ] */
  2070,  2088,'1 ', 2.35000E-03, 1.37600E-02,0.00687,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2070_2088_1_161kv, branch_ARCHER_2_0_ARCHER_1_0_2070_2088_1_161kv ] */
  2070,  5237,'1 ', 7.27000E-03, 3.09500E-02,0.01548,'                                        ', 245.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2070_5237_1_161kv, branch_ARCHER_2_0_OLNEY_1_1_2070_5237_1_161kv ] */
  2072,  2102,'1 ', 8.40000E-03, 4.92500E-02,0.02460,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2072_2102_1_161kv, branch_COLLINSVIL_1_SHERMAN_1_1_2072_2102_1_161kv ] */
  2073,  2087,'1 ', 1.90800E-02, 8.40900E-02,0.03914,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2073_2087_1_161kv, branch_JAYTON_0_SPUR_0_2073_2087_1_161kv ] */
  2073,  3079,'1 ', 1.37700E-02, 8.07300E-02,0.04031,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2073_3079_1_161kv, branch_JAYTON_0_HERMLEIGH_1_2073_3079_1_161kv ] */
  2074,  3115,'1 ', 5.20000E-03, 2.97200E-02,0.00447,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2074_3115_1_115kv, branch_JAYTON_1_ROTAN_0_2074_3115_1_115kv ] */
  2077,  2110,'1 ', 2.18000E-03, 1.27800E-02,0.00638,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2077_2110_1_161kv, branch_MUENSTER_1_0_MUENSTER_2_0_2077_2110_1_161kv ] */
  2077,  2133,'1 ', 3.07000E-03, 1.79800E-02,0.00898,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2077_2133_1_161kv, branch_MUENSTER_1_0_SAINT_JO_0_2077_2133_1_161kv ] */
  2080,  2086,'1 ', 1.33800E-02, 5.89600E-02,0.02745,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2080_2086_1_161kv, branch_NOCONA_0_MONTAGUE_0_2080_2086_1_161kv ] */
  2080,  2133,'1 ', 1.23600E-02, 7.24400E-02,0.03618,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2080_2133_1_161kv, branch_NOCONA_0_SAINT_JO_0_2080_2133_1_161kv ] */
  2081,  2129,'1 ', 1.25700E-02, 5.34900E-02,0.02675,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2081_2129_1_161kv, branch_DODD_CITY_0_TRENTON_0_2081_2129_1_161kv ] */
  2090,  2121,'1 ', 1.76300E-02, 7.50000E-02,0.03751,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2090_2121_1_161kv, branch_ANNONA_0_BAGWELL_0_2090_2121_1_161kv ] */
  2096,  5394,'1 ', 3.00000E-03, 3.00000E-02,2.00000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2096_5394_1_500kv, branch_RALLS_1_0_ALBANY_1_0_2096_5394_1_500kv ] */
  2097,  3096,'1 ', 5.46000E-03, 5.67900E-02,0.19351,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2097_3096_1_230kv, branch_RALLS_1_1_FLUVANNA_2_0_2097_3096_1_230kv ] */
  2101,  5083,'1 ', 5.90000E-04, 7.21000E-03,0.47876,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2101_5083_1_500kv, branch_SHERMAN_1_0_MCKINNEY_3_0_2101_5083_1_500kv ] */
  2102,  2107,'1 ', 1.56000E-03, 1.13900E-02,0.00646,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2102_2107_1_161kv, branch_SHERMAN_1_1_SHERMAN_2_0_2102_2107_1_161kv ] */
  2106,  2124,'1 ', 4.85000E-03, 2.84200E-02,0.01419,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2106_2124_1_161kv, branch_WHITEWRIGH_1_VAN_ALSTYN_1_2106_2124_1_161kv ] */
  2106,  2129,'1 ', 4.24000E-03, 1.80300E-02,0.00902,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2106_2129_1_161kv, branch_WHITEWRIGH_1_TRENTON_0_2106_2129_1_161kv ] */
  2107,  2125,'1 ', 1.09000E-02, 6.39300E-02,0.03192,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2107_2125_1_161kv, branch_SHERMAN_2_0_TIOGA_0_2107_2125_1_161kv ] */
  2108,  2130,'1 ', 9.45000E-03, 4.02200E-02,0.02012,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2108_2130_1_161kv, branch_ROCHESTER_0_HASKELL_0_2108_2130_1_161kv ] */
  2108,  5472,'1 ', 1.61900E-02, 7.13800E-02,0.03323,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2108_5472_1_161kv, branch_ROCHESTER_0_THROCKMORT_1_2108_5472_1_161kv ] */
  2111,  5187,'1 ', 1.31900E-02, 5.81100E-02,0.02705,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2111_5187_1_161kv, branch_ARCHER_CIT_1_OLNEY_2_0_2111_5187_1_161kv ] */
  2111,  5472,'1 ', 2.19600E-02, 9.67600E-02,0.04504,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2111_5472_1_161kv, branch_ARCHER_CIT_1_THROCKMORT_1_2111_5472_1_161kv ] */
  2113,  5049,'1 ', 5.30000E-04, 1.08700E-02,0.75821,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2113_5049_1_500kv, branch_PARIS_1_0_GREENVILLE_1_2113_5049_1_500kv ] */
  2113,  8126,'1 ', 5.80000E-04, 1.19800E-02,0.83533,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2113_8126_1_500kv, branch_PARIS_1_0_MOUNT_PLEA_1_2113_8126_1_500kv ] */
  2124,  5450,'1 ', 5.19000E-03, 2.93300E-02,0.01578,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2124_5450_1_161kv, branch_VAN_ALSTYN_1_MELISSA_0_2124_5450_1_161kv ] */
  2125,  5078,'1 ', 9.81000E-03, 4.32300E-02,0.02012,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2125_5078_1_161kv, branch_TIOGA_0_AUBREY_0_2125_5078_1_161kv ] */
  2125,  5215,'1 ', 3.41000E-03, 1.99900E-02,0.00998,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2125_5215_1_161kv, branch_TIOGA_0_PILOT_POIN_1_2125_5215_1_161kv ] */
  2126,  5220,'1 ', 3.80000E-03, 2.22600E-02,0.01112,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2126_5220_1_161kv, branch_VALLEY_VIE_1_SANGER_0_2126_5220_1_161kv ] */
  2127,  5164,'1 ', 1.00000E-02, 1.00000E-01,3.00000,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2127_5164_1_500kv, branch_MIAMI_0_DENTON_1_0_2127_5164_1_500kv ] */
  2129,  5141,'1 ', 4.46000E-03, 2.61700E-02,0.01307,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_2129_5141_1_161kv, branch_TRENTON_0_ANNA_0_2129_5141_1_161kv ] */
