@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 36,     0,     1, 60.00     / PSS(R)E-36.2    MON, MAR 31 2025  20:22
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
SWDRATNAM,  1, "RATE1 ", 0, "MVA", "SWD RATING SET 1                "
SWDRATNAM,  2, "RATE2 ", 0, "MVA", "SWD RATING SET 2                "
SWDRATNAM,  3, "RATE3 ", 0, "MVA", "SWD RATING SET 3                "
SWDRATNAM,  4, "RATE4 ", 0, "MVA", "SWD RATING SET 4                "
SWDRATNAM,  5, "RATE5 ", 0, "MVA", "SWD RATING SET 5                "
SWDRATNAM,  6, "RATE6 ", 0, "MVA", "SWD RATING SET 6                "
SWDRATNAM,  7, "RATE7 ", 0, "MVA", "SWD RATING SET 7                "
SWDRATNAM,  8, "RATE8 ", 0, "MVA", "SWD RATING SET 8                "
SWDRATNAM,  9, "RATE9 ", 0, "MVA", "SWD RATING SET 9                "
SWDRATNAM, 10, "RATE10", 0, "MVA", "SWD RATING SET 10               "
SWDRATNAM, 11, "RATE11", 0, "MVA", "SWD RATING SET 11               "
SWDRATNAM, 12, "RATE12", 0, "MVA", "SWD RATING SET 12               "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  2131,  3021,'1 ', 2.14300E-02, 9.37400E-02,0.01428,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_2131_3021_1_115kv, branch_HASKELL_1_LUEDERS_0_2131_3021_1_115kv ] */
  3001,  6177,'1 ', 6.53000E-03, 6.37800E-02,0.12272,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3001_6177_1_230kv, branch_KERRVILLE_0_SAN_ANTON_73_3001_6177_1_230kv ] */
  3001,  6285,'1 ', 6.39000E-03, 4.56600E-02,0.08324,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3001_6285_1_230kv, branch_KERRVILLE_0_BOERNE_2_0_3001_6285_1_230kv ] */
  3002,  3107,'1 ', 1.28300E-02, 7.32700E-02,0.01101,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3002_3107_1_115kv, branch_KERRVILLE_1_INGRAM_0_3002_3107_1_115kv ] */
  3003,  3103,'1 ', 1.07100E-02, 4.44100E-02,0.00754,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3003_3103_1_115kv, branch_SWEETWATER_4_SWEETWATER_6_3003_3103_1_115kv ] */
  3003,  3141,'1 ', 2.48000E-03, 1.08500E-02,0.00165,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3003_3141_1_115kv, branch_SWEETWATER_4_SWEETWATER_3_3003_3141_1_115kv ] */
  3005,  3052,'1 ', 7.28600E-02, 1.78110E-01,0.02332,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3005_3052_1_115kv, branch_LEAKEY_0_HUNT_0_3005_3052_1_115kv ] */
  3005,  3126,'1 ', 2.21000E-02, 1.32720E-01,0.01801,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3005_3126_1_115kv, branch_LEAKEY_0_SABINAL_0_3005_3126_1_115kv ] */
  3006,  3049,'1 ', 1.78400E-02, 7.95000E-02,0.01166,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3006_3049_1_115kv, branch_HAMLIN_0_ANSON_0_3006_3049_1_115kv ] */
  3006,  3145,'1 ', 1.72100E-02, 7.13900E-02,0.01211,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3006_3145_1_115kv, branch_HAMLIN_0_TRENT_2_0_3006_3145_1_115kv ] */
  3007,  3013,'1 ', 2.82000E-02, 1.23340E-01,0.01878,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3007_3013_1_115kv, branch_MERKEL_3_0_ABILENE_4_0_3007_3013_1_115kv ] */
  3007,  3137,'1 ', 8.69000E-03, 3.87300E-02,0.00568,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3007_3137_1_115kv, branch_MERKEL_3_0_SWEETWATER_1_3007_3137_1_115kv ] */
  3007,  3145,'1 ', 1.57100E-02, 8.97100E-02,0.01348,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3007_3145_1_115kv, branch_MERKEL_3_0_TRENT_2_0_3007_3145_1_115kv ] */
  3008,  3036,'1 ', 3.57500E-02, 1.48310E-01,0.02517,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3008_3036_1_115kv, branch_COLEMAN_0_RICHLAND_S_1_3008_3036_1_115kv ] */
  3008,  3140,'1 ', 2.78000E-02, 1.23890E-01,0.01817,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3008_3140_1_115kv, branch_COLEMAN_0_GOLDSBORO_0_3008_3140_1_115kv ] */
  3008,  3143,'1 ', 4.38900E-02, 1.07300E-01,0.01405,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3008_3143_1_115kv, branch_COLEMAN_0_SANTA_ANNA_0_3008_3143_1_115kv ] */
  3009,  3024,'1 ', 2.85000E-02, 1.71170E-01,0.02323,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3009_3024_1_115kv, branch_SONORA_0_ELDORADO_0_3009_3024_1_115kv ] */
  3009,  3146,'1 ', 3.53900E-02, 1.46830E-01,0.02492,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3009_3146_1_115kv, branch_SONORA_0_JUNCTION_0_3009_3146_1_115kv ] */
  3010,  3076,'1 ', 2.70400E-02, 1.62390E-01,0.02204,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3010_3076_1_115kv, branch_CAMP_WOOD_0_BRACKETTVI_5_3010_3076_1_115kv ] */
  3010,  3093,'1 ', 2.32500E-02, 1.39600E-01,0.01894,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3010_3093_1_115kv, branch_CAMP_WOOD_0_ROCKSPRING_1_3010_3093_1_115kv ] */
  3011,  3012,'1 ', 1.81400E-02, 1.03600E-01,0.01557,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3011_3012_1_115kv, branch_LLANO_0_WILLOW_CIT_1_3011_3012_1_115kv ] */
  3011,  3124,'1 ', 2.40900E-02, 1.37600E-01,0.02068,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3011_3124_1_115kv, branch_LLANO_0_FREDERICKS_1_3011_3124_1_115kv ] */
  3012,  6226,'1 ', 1.81500E-02, 1.03690E-01,0.01558,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3012_6226_1_115kv, branch_WILLOW_CIT_1_BLANCO_0_3012_6226_1_115kv ] */
  3013,  3077,'1 ', 8.33000E-03, 5.00000E-02,0.00679,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3013_3077_1_115kv, branch_ABILENE_4_0_ABILENE_6_0_3013_3077_1_115kv ] */
  3014,  3124,'1 ', 4.52200E-02, 1.97790E-01,0.03012,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3014_3124_1_115kv, branch_KINGSLAND_0_FREDERICKS_1_3014_3124_1_115kv ] */
  3014,  6212,'1 ', 1.22900E-02, 5.48100E-02,0.00804,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3014_6212_1_115kv, branch_KINGSLAND_0_MARBLE_FAL_6_3014_6212_1_115kv ] */
  3015,  3121,'1 ', 5.27000E-03, 3.16200E-02,0.00429,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3015_3121_1_115kv, branch_ROSCOE_6_0_ROSCOE_1_0_3015_3121_1_115kv ] */
  3015,  3127,'1 ', 1.14800E-02, 6.56000E-02,0.00986,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3015_3127_1_115kv, branch_ROSCOE_6_0_SWEETWATER_2_3015_3127_1_115kv ] */
  3015,  3128,'1 ', 7.52000E-03, 4.51300E-02,0.00612,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3015_3128_1_115kv, branch_ROSCOE_6_0_LORAINE_2_0_3015_3128_1_115kv ] */
  3016,  3083,'1 ', 9.19000E-03, 5.25200E-02,0.00789,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3016_3083_1_115kv, branch_BLACKWELL_0_MERKEL_1_1_3016_3083_1_115kv ] */
  3016,  3103,'1 ', 8.83000E-03, 3.66200E-02,0.00621,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3016_3103_1_115kv, branch_BLACKWELL_0_SWEETWATER_6_3016_3103_1_115kv ] */
  3016,  3131,'1 ', 3.76500E-02, 9.20300E-02,0.01205,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3016_3131_1_115kv, branch_BLACKWELL_0_TUSOCOLA_0_3016_3131_1_115kv ] */
  3016,  3139,'1 ', 2.92700E-02, 1.21430E-01,0.02061,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3016_3139_1_115kv, branch_BLACKWELL_0_WINTERS_0_3016_3139_1_115kv ] */
  3018,  3050,'1 ', 1.39500E-02, 1.36380E-01,0.26240,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3018_3050_1_230kv, branch_CHRISTOVAL_0_DEL_RIO_0_3018_3050_1_230kv ] */
  3018,  3058,'1 ', 9.10000E-03, 8.89000E-02,0.17104,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3018_3058_1_230kv, branch_CHRISTOVAL_0_STERLING_C_1_3018_3058_1_230kv ] */
  3018,  6211,'1 ', 1.40000E-02, 1.40000E-01,0.26000,'                                        ', 650.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3018_6211_1_230kv, branch_CHRISTOVAL_0_MARBLE_FAL_5_3018_6211_1_230kv ] */
  3019,  3024,'1 ', 1.37800E-02, 7.86900E-02,0.01182,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3019_3024_1_115kv, branch_CHRISTOVAL_1_ELDORADO_0_3019_3024_1_115kv ] */
  3019,  3114,'1 ', 1.05400E-02, 7.34500E-02,0.01201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3019_3114_1_115kv, branch_CHRISTOVAL_1_SAN_ANGELO_2_3019_3114_1_115kv ] */
  3019,  3114,'2 ', 1.05400E-02, 7.34500E-02,0.01201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3019_3114_2_115kv, branch_CHRISTOVAL_1_SAN_ANGELO_2_3019_3114_2_115kv ] */
  3021,  3049,'1 ', 1.08600E-02, 7.56500E-02,0.01237,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3021_3049_1_115kv, branch_LUEDERS_0_ANSON_0_3021_3049_1_115kv ] */
  3021,  5397,'1 ', 2.08200E-02, 9.27700E-02,0.01360,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3021_5397_1_115kv, branch_LUEDERS_0_ALBANY_1_3_3021_5397_1_115kv ] */
  3022,  3033,'1 ', 6.61100E-02, 1.61580E-01,0.02116,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3022_3033_1_115kv, branch_COLORADO_C_1_SNYDER_1_0_3022_3033_1_115kv ] */
  3022,  3085,'1 ', 1.23300E-02, 7.03900E-02,0.01058,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3022_3085_1_115kv, branch_COLORADO_C_1_LORAINE_1_0_3022_3085_1_115kv ] */
  3023,  3049,'1 ', 1.65600E-02, 7.38000E-02,0.01082,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3023_3049_1_115kv, branch_STAMFORD_0_ANSON_0_3023_3049_1_115kv ] */
  3023,  3067,'1 ', 9.72600E-02, 2.37740E-01,0.03113,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3023_3067_1_115kv, branch_STAMFORD_0_TRENT_1_0_3023_3067_1_115kv ] */
  3023,  3115,'1 ', 3.50900E-02, 2.10730E-01,0.02860,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3023_3115_1_115kv, branch_STAMFORD_0_ROTAN_0_3023_3115_1_115kv ] */
  3025,  3035,'1 ', 5.58200E-02, 1.36430E-01,0.01786,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3025_3035_1_115kv, branch_SAN_SABA_0_CHEROKEE_0_3025_3035_1_115kv ] */
  3025,  3036,'1 ', 4.01000E-02, 1.66370E-01,0.02823,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3025_3036_1_115kv, branch_SAN_SABA_0_RICHLAND_S_1_3025_3036_1_115kv ] */
  3025,  3101,'1 ', 2.80900E-02, 1.22880E-01,0.01871,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3025_3101_1_115kv, branch_SAN_SABA_0_BUCHANAN_D_4_3025_3101_1_115kv ] */
  3026,  5395,'1 ', 2.27000E-03, 1.62500E-02,0.02963,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3026_5395_1_230kv, branch_ABILENE_2_0_ALBANY_1_1_3026_5395_1_230kv ] */
  3027,  3102,'1 ', 2.46700E-02, 5.92600E-02,0.00804,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3027_3102_1_115kv, branch_ABILENE_2_1_ABILENE_3_0_3027_3102_1_115kv ] */
  3029,  3147,'1 ', 1.18700E-02, 6.78100E-02,0.01019,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3029_3147_1_115kv, branch_LOMETA_0_LAMPASAS_0_3029_3147_1_115kv ] */
  3029,  5241,'1 ', 1.23200E-02, 5.11300E-02,0.00868,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3029_5241_1_115kv, branch_LOMETA_0_GOLDTHWAIT_3_3029_5241_1_115kv ] */
  3030,  3072,'1 ', 8.85000E-03, 5.05700E-02,0.00760,'                                        ', 190.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3030_3072_1_115kv, branch_SAN_ANGELO_1_MILES_0_3030_3072_1_115kv ] */
  3030,  3114,'1 ', 2.64600E-02, 1.09770E-01,0.01863,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3030_3114_1_115kv, branch_SAN_ANGELO_1_SAN_ANGELO_2_3030_3114_1_115kv ] */
  3031,  3054,'1 ', 3.28800E-02, 8.03700E-02,0.01052,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3031_3054_1_115kv, branch_TUSCOLA_0_WINGATE_1_3031_3054_1_115kv ] */
  3031,  3070,'1 ', 3.73100E-02, 9.12100E-02,0.01194,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3031_3070_1_115kv, branch_TUSCOLA_0_NOLAN_0_3031_3070_1_115kv ] */
  3031,  3140,'1 ', 2.07300E-02, 9.06700E-02,0.01381,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3031_3140_1_115kv, branch_TUSCOLA_0_GOLDSBORO_0_3031_3140_1_115kv ] */
  3032,  3094,'1 ', 5.83000E-03, 4.06500E-02,0.00664,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3032_3094_1_115kv, branch_ABILENE_7_0_MERKEL_2_0_3032_3094_1_115kv ] */
  3032,  3099,'1 ', 7.03000E-03, 3.07600E-02,0.00468,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3032_3099_1_115kv, branch_ABILENE_7_0_DYESS_AFB_0_3032_3099_1_115kv ] */
  3033,  3136,'1 ', 6.96000E-03, 1.67200E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3033_3136_1_115kv, branch_SNYDER_1_0_SNYDER_2_3_3033_3136_1_115kv ] */
  3035,  3066,'1 ', 8.31700E-02, 2.03300E-01,0.02662,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3035_3066_1_115kv, branch_CHEROKEE_0_BRADY_0_3035_3066_1_115kv ] */
  3036,  3066,'1 ', 3.43400E-02, 1.96120E-01,0.02947,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3036_3066_1_115kv, branch_RICHLAND_S_1_BRADY_0_3036_3066_1_115kv ] */
  3037,  3078,'1 ', 1.25000E-03, 1.22300E-02,0.02354,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3037_3078_1_230kv, branch_ROSCOE_2_0_HERMLEIGH_0_3037_3078_1_230kv ] */
  3037,  3088,'1 ', 8.95000E-03, 8.74600E-02,0.16828,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3037_3088_1_230kv, branch_ROSCOE_2_0_ABILENE_1_0_3037_3088_1_230kv ] */
  3038,  3080,'1 ', 7.68000E-03, 4.38400E-02,0.00659,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3038_3080_1_115kv, branch_ROSCOE_2_1_HERMLEIGH_2_3038_3080_1_115kv ] */
  3038,  3085,'1 ', 4.71000E-03, 2.82500E-02,0.00383,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3038_3085_1_115kv, branch_ROSCOE_2_1_LORAINE_1_0_3038_3085_1_115kv ] */
  3040,  3072,'1 ', 2.20600E-02, 9.15300E-02,0.01553,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3040_3072_1_115kv, branch_BALLINGER_0_MILES_0_3040_3072_1_115kv ] */
  3040,  3139,'1 ', 1.92200E-02, 8.56300E-02,0.01256,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3040_3139_1_115kv, branch_BALLINGER_0_WINTERS_0_3040_3139_1_115kv ] */
  3041,  3046,'1 ', 3.10000E-03, 2.00000E-02,0.05832,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3041_3046_1_230kv, branch_SILVER_0_ROSCOE_5_0_3041_3046_1_230kv ] */
  3041,  3058,'1 ', 3.47000E-03, 2.48100E-02,0.04523,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3041_3058_1_230kv, branch_SILVER_0_STERLING_C_1_3041_3058_1_230kv ] */
  3042,  3064,'1 ', 2.14600E-02, 9.56200E-02,0.01402,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3042_3064_1_115kv, branch_SILVER_1_ROSCOE_4_0_3042_3064_1_115kv ] */
  3042,  3111,'1 ', 1.08100E-02, 4.81600E-02,0.00706,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3042_3111_1_115kv, branch_SILVER_1_STERLING_C_7_3042_3111_1_115kv ] */
  3046,  3078,'1 ', 3.16000E-03, 3.09000E-02,0.05946,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3046_3078_1_230kv, branch_ROSCOE_5_0_HERMLEIGH_0_3046_3078_1_230kv ] */
  3046,  3082,'1 ', 3.13000E-03, 3.06200E-02,0.05891,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3046_3082_1_230kv, branch_ROSCOE_5_0_MERKEL_1_0_3046_3082_1_230kv ] */
  3047,  3064,'1 ', 1.36900E-02, 4.50000E-02,0.00446,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3047_3064_1_115kv, branch_ROSCOE_5_1_ROSCOE_4_0_3047_3064_1_115kv ] */
  3047,  3129,'1 ', 2.11600E-02, 5.17300E-02,0.00677,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3047_3129_1_115kv, branch_ROSCOE_5_1_ROSCOE_3_0_3047_3129_1_115kv ] */
  3048,  5045,'1 ', 1.10000E-03, 1.30000E-02,0.63000,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3048_5045_1_500kv, branch_ROSCOE_5_2_STEPHENVIL_1_3048_5045_1_500kv ] */
  3048,  5045,'2 ', 1.10000E-03, 1.30000E-02,0.63000,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3048_5045_2_500kv, branch_ROSCOE_5_2_STEPHENVIL_1_3048_5045_2_500kv ] */
  3048,  5045,'3 ', 1.10000E-03, 1.30000E-02,0.63000,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3048_5045_3_500kv, branch_ROSCOE_5_2_STEPHENVIL_1_3048_5045_3_500kv ] */
  3048,  5120,'1 ', 1.30000E-03, 1.50000E-02,1.02000,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3048_5120_1_500kv, branch_ROSCOE_5_2_BROWNWOOD_0_3048_5120_1_500kv ] */
  3048,  5394,'1 ', 1.30000E-03, 1.50000E-02,1.02000,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3048_5394_1_500kv, branch_ROSCOE_5_2_ALBANY_1_0_3048_5394_1_500kv ] */
  3050,  4014,'1 ', 1.66500E-02, 1.62720E-01,0.31309,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3050_4014_1_230kv, branch_DEL_RIO_0_EAGLE_PASS_0_3050_4014_1_230kv ] */
  3052,  3093,'1 ', 3.72700E-02, 2.23820E-01,0.03037,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3052_3093_1_115kv, branch_HUNT_0_ROCKSPRING_1_3052_3093_1_115kv ] */
  3052,  3107,'1 ', 1.62900E-02, 9.77900E-02,0.01327,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3052_3107_1_115kv, branch_HUNT_0_INGRAM_0_3052_3107_1_115kv ] */
  3053,  3058,'1 ', 3.00000E-03, 3.00000E-02,0.06000,'                                        ',1000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3053_3058_1_230kv, branch_WINGATE_0_STERLING_C_1_3053_3058_1_230kv ] */
  3053,  3082,'1 ', 1.52000E-03, 1.49000E-02,0.02867,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3053_3082_1_230kv, branch_WINGATE_0_MERKEL_1_0_3053_3082_1_230kv ] */
  3053,  3088,'1 ', 3.33000E-03, 3.46600E-02,0.11812,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3053_3088_1_230kv, branch_WINGATE_0_ABILENE_1_0_3053_3088_1_230kv ] */
  3053,  3088,'2 ', 3.33000E-03, 3.46600E-02,0.11812,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3053_3088_2_230kv, branch_WINGATE_0_ABILENE_1_0_3053_3088_2_230kv ] */
  3059,  3111,'1 ', 1.91200E-02, 4.67200E-02,0.00612,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3059_3111_1_115kv, branch_STERLING_C_2_STERLING_C_7_3059_3111_1_115kv ] */
  3064,  3141,'1 ', 1.21800E-02, 5.05100E-02,0.00857,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3064_3141_1_115kv, branch_ROSCOE_4_0_SWEETWATER_3_3064_3141_1_115kv ] */
  3066,  3142,'1 ', 3.03700E-02, 1.73470E-01,0.02607,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3066_3142_1_115kv, branch_BRADY_0_GOODFELLOW_1_3066_3142_1_115kv ] */
  3067,  3070,'1 ', 1.17500E-02, 6.71200E-02,0.01009,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3067_3070_1_115kv, branch_TRENT_1_0_NOLAN_0_3067_3070_1_115kv ] */
  3067,  3094,'1 ', 1.57600E-02, 7.02500E-02,0.01030,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3067_3094_1_115kv, branch_TRENT_1_0_MERKEL_2_0_3067_3094_1_115kv ] */
  3067,  3141,'1 ', 1.17500E-02, 5.23400E-02,0.00768,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3067_3141_1_115kv, branch_TRENT_1_0_SWEETWATER_3_3067_3141_1_115kv ] */
  3069,  3077,'1 ', 1.59900E-02, 9.13200E-02,0.01372,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3069_3077_1_115kv, branch_OVALO_0_ABILENE_6_0_3069_3077_1_115kv ] */
  3069,  3140,'1 ', 1.35400E-02, 3.31100E-02,0.00434,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3069_3140_1_115kv, branch_OVALO_0_GOLDSBORO_0_3069_3140_1_115kv ] */
  3070,  3131,'1 ', 5.69000E-03, 2.53500E-02,0.00372,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3070_3131_1_115kv, branch_NOLAN_0_TUSOCOLA_0_3070_3131_1_115kv ] */
  3072,  3142,'1 ', 1.95800E-02, 1.11840E-01,0.01681,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3072_3142_1_115kv, branch_MILES_0_GOODFELLOW_1_3072_3142_1_115kv ] */
  3073,  3076,'1 ', 1.65700E-02, 9.95300E-02,0.01351,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3073_3076_1_115kv, branch_BRACKETTVI_3_BRACKETTVI_5_3073_3076_1_115kv ] */
  3073,  3123,'1 ', 1.21200E-02, 6.92100E-02,0.01040,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3073_3123_1_115kv, branch_BRACKETTVI_3_UVALDE_0_3073_3123_1_115kv ] */
  3073,  4002,'1 ', 3.28600E-02, 1.87690E-01,0.02820,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3073_4002_1_115kv, branch_BRACKETTVI_3_LAUGHLIN_A_1_3073_4002_1_115kv ] */
  3075,  3132,'1 ', 7.58200E-02, 1.85320E-01,0.02427,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3075_3132_1_115kv, branch_MASON_0_EDEN_0_3075_3132_1_115kv ] */
  3075,  3138,'1 ', 7.47000E-02, 1.82590E-01,0.02391,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3075_3138_1_115kv, branch_MASON_0_MENARD_0_3075_3138_1_115kv ] */
  3077,  3099,'1 ', 5.91000E-03, 3.37700E-02,0.00508,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3077_3099_1_115kv, branch_ABILENE_6_0_DYESS_AFB_0_3077_3099_1_115kv ] */
  3077,  3131,'1 ', 1.52300E-02, 6.78600E-02,0.00995,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3077_3131_1_115kv, branch_ABILENE_6_0_TUSOCOLA_0_3077_3131_1_115kv ] */
  3078,  3133,'1 ', 4.20000E-03, 3.00300E-02,0.05475,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3078_3133_1_230kv, branch_HERMLEIGH_0_SNYDER_2_0_3078_3133_1_230kv ] */
  3079,  3134,'1 ', 1.34700E-02, 5.93600E-02,0.02763,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3079_3134_1_161kv, branch_HERMLEIGH_1_SNYDER_2_1_3079_3134_1_161kv ] */
  3083,  3137,'1 ', 8.24000E-03, 3.60500E-02,0.00549,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3083_3137_1_115kv, branch_MERKEL_1_1_SWEETWATER_1_3083_3137_1_115kv ] */
  3085,  3128,'1 ', 6.90000E-03, 1.68700E-02,0.00221,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3085_3128_1_115kv, branch_LORAINE_1_0_LORAINE_2_0_3085_3128_1_115kv ] */
  3088,  5395,'1 ', 2.37000E-03, 2.46000E-02,0.08383,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3088_5395_1_230kv, branch_ABILENE_1_0_ALBANY_1_1_3088_5395_1_230kv ] */
  3088,  5395,'2 ', 2.37000E-03, 2.46000E-02,0.08383,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3088_5395_2_230kv, branch_ABILENE_1_0_ALBANY_1_1_3088_5395_2_230kv ] */
  3089,  5334,'1 ', 9.40000E-03, 5.51200E-02,0.02752,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3089_5334_1_161kv, branch_ABILENE_1_1_CLYDE_0_3089_5334_1_161kv ] */
  3091,  3102,'1 ', 4.02000E-03, 2.41600E-02,0.00328,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3091_3102_1_115kv, branch_ABILENE_1_3_ABILENE_3_0_3091_3102_1_115kv ] */
  3091,  3125,'1 ', 1.16400E-02, 2.79600E-02,0.00379,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3091_3125_1_115kv, branch_ABILENE_1_3_ABILENE_5_0_3091_3125_1_115kv ] */
  3094,  3137,'1 ', 1.80000E-02, 4.39900E-02,0.00576,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3094_3137_1_115kv, branch_MERKEL_2_0_SWEETWATER_1_3094_3137_1_115kv ] */
  3096,  3133,'1 ', 3.80000E-03, 2.71800E-02,0.04955,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3096_3133_1_230kv, branch_FLUVANNA_2_0_SNYDER_2_0_3096_3133_1_230kv ] */
  3097,  3109,'1 ', 3.25000E-03, 2.26300E-02,0.00370,'                                        ', 340.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3097_3109_1_115kv, branch_FLUVANNA_2_1_FLUVANNA_1_0_3097_3109_1_115kv ] */
  3099,  3100,'1 ', 1.86900E-02, 8.32900E-02,0.01221,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3099_3100_1_115kv, branch_DYESS_AFB_0_HAWLEY_0_3099_3100_1_115kv ] */
  3100,  3102,'1 ', 1.50000E-02, 8.80000E-02,0.01200,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3100_3102_1_115kv, branch_HAWLEY_0_ABILENE_3_0_3100_3102_1_115kv ] */
  3100,  3125,'1 ', 1.62000E-02, 7.08600E-02,0.01079,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3100_3125_1_115kv, branch_HAWLEY_0_ABILENE_5_0_3100_3125_1_115kv ] */
  3101,  3104,'1 ', 1.39500E-02, 7.96600E-02,0.01197,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3101_3104_1_115kv, branch_BUCHANAN_D_4_BUCHANAN_D_1_3101_3104_1_115kv ] */
  3101,  6360,'1 ', 3.35300E-02, 8.19500E-02,0.01073,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3101_6360_1_115kv, branch_BUCHANAN_D_4_BURNET_1_3101_6360_1_115kv ] */
  3104,  6156,'1 ', 1.78500E-02, 7.95300E-02,0.01166,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3104_6156_1_115kv, branch_BUCHANAN_D_1_MARBLE_FA_11_3104_6156_1_115kv ] */
  3108,  3147,'1 ', 3.43200E-02, 8.38900E-02,0.01098,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3108_3147_1_115kv, branch_KEMPNER_0_LAMPASAS_0_3108_3147_1_115kv ] */
  3108,  6065,'1 ', 2.03400E-02, 1.16190E-01,0.01746,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3108_6065_1_115kv, branch_KEMPNER_0_BERTRAM_0_3108_6065_1_115kv ] */
  3115,  3116,'1 ', 2.11500E-02, 8.77300E-02,0.01489,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3115_3116_1_115kv, branch_ROTAN_0_SYNDER_0_3115_3116_1_115kv ] */
  3116,  3136,'1 ', 1.16800E-02, 7.01500E-02,0.00952,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3116_3136_1_115kv, branch_SYNDER_0_SNYDER_2_3_3116_3136_1_115kv ] */
  3119,  4002,'1 ', 2.21500E-02, 1.33020E-01,0.01805,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3119_4002_1_115kv, branch_BRACKETTVI_1_LAUGHLIN_A_1_3119_4002_1_115kv ] */
  3119,  4188,'1 ', 2.70000E-02, 1.54200E-01,0.02317,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3119_4188_1_115kv, branch_BRACKETTVI_1_QUEMADO_0_3119_4188_1_115kv ] */
  3121,  3129,'1 ', 9.54000E-03, 3.95600E-02,0.00671,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3121_3129_1_115kv, branch_ROSCOE_1_0_ROSCOE_3_0_3121_3129_1_115kv ] */
  3121,  3145,'1 ', 2.93600E-02, 1.30850E-01,0.01919,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3121_3145_1_115kv, branch_ROSCOE_1_0_TRENT_2_0_3121_3145_1_115kv ] */
  3123,  3126,'1 ', 5.93600E-02, 1.45110E-01,0.01900,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3123_3126_1_115kv, branch_UVALDE_0_SABINAL_0_3123_3126_1_115kv ] */
  3124,  6286,'1 ', 1.80000E-02, 1.00000E-01,0.01600,'                                        ', 100.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3124_6286_1_115kv, branch_FREDERICKS_1_BOERNE_2_1_3124_6286_1_115kv ] */
  3126,  6059,'1 ', 4.24100E-02, 1.01870E-01,0.01382,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3126_6059_1_115kv, branch_SABINAL_0_D_HANIS_0_3126_6059_1_115kv ] */
  3127,  3141,'1 ', 5.95000E-03, 2.65100E-02,0.00389,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3127_3141_1_115kv, branch_SWEETWATER_2_SWEETWATER_3_3127_3141_1_115kv ] */
  3132,  3144,'1 ', 4.22500E-02, 1.03270E-01,0.01352,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3132_3144_1_115kv, branch_EDEN_0_ROWENA_0_3132_3144_1_115kv ] */
  3138,  3142,'1 ', 2.53400E-02, 1.44710E-01,0.02175,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3138_3142_1_115kv, branch_MENARD_0_GOODFELLOW_1_3138_3142_1_115kv ] */
  3138,  3146,'1 ', 3.67400E-02, 1.60700E-01,0.02447,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_3138_3146_1_115kv, branch_MENARD_0_JUNCTION_0_3138_3146_1_115kv ] */
  3143,  3144,'1 ', 4.46300E-02, 1.09090E-01,0.01428,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_3143_3144_1_115kv, branch_SANTA_ANNA_0_ROWENA_0_3143_3144_1_115kv ] */
  4003,  4040,'1 ', 1.20900E-02, 7.80900E-02,0.01490,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4003_4040_1_115kv, branch_EDINBURG_3_0_MISSION_4_1_4003_4040_1_115kv ] */
  4003,  4103,'1 ', 8.38000E-03, 5.41400E-02,0.01033,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4003_4103_1_115kv, branch_EDINBURG_3_0_EDINBURG_1_0_4003_4103_1_115kv ] */
  4003,  4103,'2 ', 8.38000E-03, 5.41400E-02,0.01033,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4003_4103_2_115kv, branch_EDINBURG_3_0_EDINBURG_1_0_4003_4103_2_115kv ] */
  4003,  4128,'1 ', 1.29600E-02, 9.02800E-02,0.01476,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4003_4128_1_115kv, branch_EDINBURG_3_0_RIO_GRANDE_1_4003_4128_1_115kv ] */
  4004,  4014,'1 ', 6.00000E-03, 6.00000E-02,0.11500,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4004_4014_1_230kv, branch_LAREDO_7_0_EAGLE_PASS_0_4004_4014_1_230kv ] */
  4004,  4113,'1 ', 4.56000E-03, 3.25500E-02,0.05934,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4004_4113_1_230kv, branch_LAREDO_7_0_LAREDO_1_0_4004_4113_1_230kv ] */
  4005,  4022,'1 ', 2.73400E-02, 1.13430E-01,0.01925,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4005_4022_1_115kv, branch_LAREDO_7_1_ENCINAL_0_4005_4022_1_115kv ] */
  4005,  4114,'1 ', 1.98900E-02, 1.13620E-01,0.01707,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4005_4114_1_115kv, branch_LAREDO_7_1_LAREDO_1_1_4005_4114_1_115kv ] */
  4006,  4011,'1 ', 2.69000E-02, 1.17660E-01,0.01792,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4006_4011_1_115kv, branch_BRUNI_2_0_HEBBRONVIL_1_4006_4011_1_115kv ] */
  4006,  4197,'1 ', 6.24000E-03, 4.34400E-02,0.00710,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4006_4197_1_115kv, branch_BRUNI_2_0_OILTON_2_4006_4197_1_115kv ] */
  4007,  4027,'1 ', 3.48000E-03, 2.08900E-02,0.00284,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4007_4027_1_115kv, branch_MCALLEN_2_0_MCALLEN_3_0_4007_4027_1_115kv ] */
  4007,  4034,'1 ', 8.73000E-03, 3.89200E-02,0.00571,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4007_4034_1_115kv, branch_MCALLEN_2_0_HIDALGO_0_4007_4034_1_115kv ] */
  4007,  4122,'1 ', 4.69000E-03, 2.09100E-02,0.00307,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4007_4122_1_115kv, branch_MCALLEN_2_0_MCALLEN_1_0_4007_4122_1_115kv ] */
  4008,  6112,'1 ', 1.36300E-02, 7.78200E-02,0.01169,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4008_6112_1_115kv, branch_POTEET_0_NATALIA_0_4008_6112_1_115kv ] */
  4008,  6155,'1 ', 1.48200E-02, 6.60500E-02,0.00968,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4008_6155_1_115kv, branch_POTEET_0_SAN_ANTON_38_4008_6155_1_115kv ] */
  4008,  6346,'1 ', 1.17400E-02, 5.22900E-02,0.00767,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4008_6346_1_115kv, branch_POTEET_0_LEMING_0_4008_6346_1_115kv ] */
  4009,  4152,'1 ', 5.42000E-03, 3.49800E-02,0.00667,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4009_4152_1_115kv, branch_SARITA_3_0_ARMSTRONG__2_4009_4152_1_115kv ] */
  4009,  4152,'2 ', 5.42000E-03, 3.49800E-02,0.00667,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4009_4152_2_115kv, branch_SARITA_3_0_ARMSTRONG__2_4009_4152_2_115kv ] */
  4009,  4165,'1 ', 3.15000E-03, 2.03200E-02,0.00388,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4009_4165_1_115kv, branch_SARITA_3_0_SARITA_2_0_4009_4165_1_115kv ] */
  4009,  4165,'2 ', 3.15000E-03, 2.03200E-02,0.00388,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4009_4165_2_115kv, branch_SARITA_3_0_SARITA_2_0_4009_4165_2_115kv ] */
  4011,  4185,'1 ', 3.11200E-02, 1.36150E-01,0.02073,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4011_4185_1_115kv, branch_HEBBRONVIL_1_ZAPATA_0_4011_4185_1_115kv ] */
  4012,  4034,'1 ', 1.62500E-02, 9.75900E-02,0.01324,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4012_4034_1_115kv, branch_PROGRESO_0_HIDALGO_0_4012_4034_1_115kv ] */
  4012,  4103,'1 ', 2.48500E-02, 1.41920E-01,0.02133,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4012_4103_1_115kv, branch_PROGRESO_0_EDINBURG_1_0_4012_4103_1_115kv ] */
  4012,  4121,'1 ', 1.29600E-02, 7.78100E-02,0.01056,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4012_4121_1_115kv, branch_PROGRESO_0_SANTA_MARI_1_4012_4121_1_115kv ] */
  4012,  4171,'1 ', 2.50200E-02, 1.11520E-01,0.01635,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4012_4171_1_115kv, branch_PROGRESO_0_SAN_BENITO_0_4012_4171_1_115kv ] */
  4013,  4089,'1 ', 1.43700E-02, 9.28100E-02,0.01771,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4013_4089_1_115kv, branch_EDINBURG_2_0_SANTA_ROSA_1_4013_4089_1_115kv ] */
  4013,  4107,'1 ', 2.62300E-02, 6.41300E-02,0.00840,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4013_4107_1_115kv, branch_EDINBURG_2_0_DONNA_0_4013_4107_1_115kv ] */
  4013,  4122,'1 ', 3.12000E-03, 1.78400E-02,0.00268,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4013_4122_1_115kv, branch_EDINBURG_2_0_MCALLEN_1_0_4013_4122_1_115kv ] */
  4014,  4131,'1 ', 1.66900E-02, 1.19260E-01,0.21744,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4014_4131_1_230kv, branch_EAGLE_PASS_0_PEARSALL_0_4014_4131_1_230kv ] */
  4015,  4188,'1 ', 3.53800E-02, 2.12430E-01,0.02883,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4015_4188_1_115kv, branch_EAGLE_PASS_1_QUEMADO_0_4015_4188_1_115kv ] */
  4016,  4023,'1 ', 1.22800E-02, 7.37400E-02,0.01001,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4016_4023_1_115kv, branch_CHARLOTTE_0_MOORE_0_4016_4023_1_115kv ] */
  4016,  4117,'1 ', 1.70900E-02, 7.09000E-02,0.01203,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4016_4117_1_115kv, branch_CHARLOTTE_0_JOURDANTON_0_4016_4117_1_115kv ] */
  4017,  4081,'1 ', 2.17000E-03, 1.51500E-02,0.00248,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4017_4081_1_115kv, branch_CORPUS_CH_24_CORPUS_CH_19_4017_4081_1_115kv ] */
  4017,  4081,'2 ', 2.17000E-03, 1.51500E-02,0.00248,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4017_4081_2_115kv, branch_CORPUS_CH_24_CORPUS_CH_19_4017_4081_2_115kv ] */
  4017,  4087,'1 ', 5.68000E-03, 2.53100E-02,0.00371,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4017_4087_1_115kv, branch_CORPUS_CH_24_CORPUS_CH_25_4017_4087_1_115kv ] */
  4017,  4123,'1 ', 4.92000E-03, 3.42600E-02,0.00560,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4017_4123_1_115kv, branch_CORPUS_CH_24_CORPUS_CH_27_4017_4123_1_115kv ] */
  4018,  4037,'1 ', 1.37100E-02, 6.10700E-02,0.00896,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4018_4037_1_115kv, branch_WOODSBORO_0_SINTON_0_4018_4037_1_115kv ] */
  4018,  4149,'1 ', 1.47200E-02, 6.56100E-02,0.00962,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4018_4149_1_115kv, branch_WOODSBORO_0_ROCKPORT_0_4018_4149_1_115kv ] */
  4019,  4067,'1 ', 9.19000E-03, 6.27600E-02,0.01068,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4019_4067_1_115kv, branch_MERCEDES_0_HARLINGEN__1_4019_4067_1_115kv ] */
  4019,  4067,'2 ', 9.19000E-03, 6.27600E-02,0.01068,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4019_4067_2_115kv, branch_MERCEDES_0_HARLINGEN__1_4019_4067_2_115kv ] */
  4019,  4121,'1 ', 2.02600E-02, 4.95200E-02,0.00648,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4019_4121_1_115kv, branch_MERCEDES_0_SANTA_MARI_1_4019_4121_1_115kv ] */
  4020,  4051,'1 ', 1.60200E-02, 1.09450E-01,0.01862,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4020_4051_1_115kv, branch_CORPUS_CH_13_BISHOP_0_4020_4051_1_115kv ] */
  4020,  4051,'2 ', 1.60200E-02, 1.09450E-01,0.01862,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4020_4051_2_115kv, branch_CORPUS_CH_13_BISHOP_0_4020_4051_2_115kv ] */
  4020,  4123,'1 ', 8.03000E-03, 3.57700E-02,0.00525,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4020_4123_1_115kv, branch_CORPUS_CH_13_CORPUS_CH_27_4020_4123_1_115kv ] */
  4020,  4150,'1 ', 4.18000E-03, 2.91200E-02,0.00476,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4020_4150_1_115kv, branch_CORPUS_CH_13_CORPUS_CH_12_4020_4150_1_115kv ] */
  4020,  4150,'2 ', 4.18000E-03, 2.91200E-02,0.00476,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4020_4150_2_115kv, branch_CORPUS_CH_13_CORPUS_CH_12_4020_4150_2_115kv ] */
  4021,  4089,'1 ', 1.21900E-02, 5.32900E-02,0.00812,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4021_4089_1_115kv, branch_EDCOUCH_0_SANTA_ROSA_1_4021_4089_1_115kv ] */
  4021,  4167,'1 ', 9.65000E-03, 4.29900E-02,0.00630,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4021_4167_1_115kv, branch_EDCOUCH_0_HARGILL_0_4021_4167_1_115kv ] */
  4022,  4187,'1 ', 2.50100E-02, 1.03760E-01,0.01761,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4022_4187_1_115kv, branch_ENCINAL_0_COTULLA_0_4022_4187_1_115kv ] */
  4023,  6112,'1 ', 4.15200E-02, 1.01490E-01,0.01329,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4023_6112_1_115kv, branch_MOORE_0_NATALIA_0_4023_6112_1_115kv ] */
  4024,  4131,'1 ', 6.11000E-03, 5.97400E-02,0.11495,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4024_4131_1_230kv, branch_CHRISTINE_0_PEARSALL_0_4024_4131_1_230kv ] */
  4024,  6263,'1 ', 7.54000E-03, 5.38600E-02,0.09820,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4024_6263_1_230kv, branch_CHRISTINE_0_KENEDY_0_4024_6263_1_230kv ] */
  4025,  4117,'1 ', 3.07000E-03, 1.98100E-02,0.00378,'                                        ', 260.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4025_4117_1_115kv, branch_CHRISTINE_1_JOURDANTON_0_4025_4117_1_115kv ] */
  4027,  4088,'1 ', 2.76000E-03, 1.88300E-02,0.00320,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4027_4088_1_115kv, branch_MCALLEN_3_0_PHARR_0_4027_4088_1_115kv ] */
  4027,  4088,'2 ', 2.76000E-03, 1.88300E-02,0.00320,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4027_4088_2_115kv, branch_MCALLEN_3_0_PHARR_0_4027_4088_2_115kv ] */
  4028,  7043,'1 ', 2.86000E-03, 2.04500E-02,0.03728,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4028_7043_1_230kv, branch_FANNIN_0_VICTORIA_2_1_4028_7043_1_230kv ] */
  4028,  7274,'1 ', 2.80000E-04, 2.95000E-03,0.01006,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4028_7274_1_230kv, branch_FANNIN_0_VICTORIA_3_0_4028_7274_1_230kv ] */
  4028,  7274,'2 ', 2.80000E-04, 2.95000E-03,0.01006,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4028_7274_2_230kv, branch_FANNIN_0_VICTORIA_3_0_4028_7274_2_230kv ] */
  4029,  6253,'1 ', 1.20100E-02, 7.76000E-02,0.01480,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4029_6253_1_115kv, branch_FANNIN_1_YORKTOWN_0_4029_6253_1_115kv ] */
  4029,  7275,'1 ', 3.21000E-03, 1.40700E-02,0.00214,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4029_7275_1_115kv, branch_FANNIN_1_VICTORIA_3_1_4029_7275_1_115kv ] */
  4031,  4043,'1 ', 4.12100E-02, 1.80280E-01,0.02746,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4031_4043_1_115kv, branch_SAN_YGNACI_1_FALCON_HEI_5_4031_4043_1_115kv ] */
  4031,  4147,'1 ', 2.05300E-02, 8.98000E-02,0.01368,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4031_4147_1_115kv, branch_SAN_YGNACI_1_LAREDO_4_1_4031_4147_1_115kv ] */
  4032,  4051,'1 ', 2.10900E-02, 5.15400E-02,0.00675,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4032_4051_1_115kv, branch_KINGSVILLE_0_BISHOP_0_4032_4051_1_115kv ] */
  4032,  4141,'1 ', 1.93100E-02, 8.60500E-02,0.01262,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4032_4141_1_115kv, branch_KINGSVILLE_0_SARITA_1_1_4032_4141_1_115kv ] */
  4033,  4101,'1 ', 3.60000E-03, 1.60000E-02,0.00300,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4033_4101_1_115kv, branch_LAREDO_6_0_LAREDO_3_0_4033_4101_1_115kv ] */
  4033,  4147,'1 ', 9.84000E-03, 6.85400E-02,0.01120,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4033_4147_1_115kv, branch_LAREDO_6_0_LAREDO_4_1_4033_4147_1_115kv ] */
  4033,  4147,'2 ', 9.84000E-03, 6.85400E-02,0.01120,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4033_4147_2_115kv, branch_LAREDO_6_0_LAREDO_4_1_4033_4147_2_115kv ] */
  4033,  4190,'1 ', 3.97000E-03, 1.64800E-02,0.00280,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4033_4190_1_115kv, branch_LAREDO_6_0_LAREDO_5_0_4033_4190_1_115kv ] */
  4034,  4154,'1 ', 1.50600E-02, 1.02890E-01,0.01751,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4034_4154_1_115kv, branch_HIDALGO_0_PENITAS_0_4034_4154_1_115kv ] */
  4035,  4064,'1 ', 5.06000E-03, 2.09900E-02,0.00356,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4035_4064_1_115kv, branch_CORPUS_CH_15_CORPUS_CH_16_4035_4064_1_115kv ] */
  4035,  4150,'1 ', 2.43100E-02, 5.94200E-02,0.00778,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4035_4150_1_115kv, branch_CORPUS_CH_15_CORPUS_CH_12_4035_4150_1_115kv ] */
  4036,  4132,'1 ', 3.45500E-02, 1.53960E-01,0.02258,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4036_4132_1_115kv, branch_CRYSTAL_CI_1_PEARSALL_1_4036_4132_1_115kv ] */
  4036,  4189,'1 ', 5.90100E-02, 1.44240E-01,0.01889,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4036_4189_1_115kv, branch_CRYSTAL_CI_1_CARRIZO_SP_1_4036_4189_1_115kv ] */
  4037,  4054,'1 ', 9.75000E-03, 5.85400E-02,0.00794,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4037_4054_1_115kv, branch_SINTON_0_SKIDMORE_0_4037_4054_1_115kv ] */
  4037,  4099,'1 ', 1.61700E-02, 7.07500E-02,0.01077,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4037_4099_1_115kv, branch_SINTON_0_ODEM_0_4037_4099_1_115kv ] */
  4038,  4054,'1 ', 1.09300E-02, 6.56100E-02,0.00890,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4038_4054_1_115kv, branch_BEEVILLE_0_SKIDMORE_0_4038_4054_1_115kv ] */
  4038,  4125,'1 ', 1.63500E-02, 9.34100E-02,0.01404,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4038_4125_1_115kv, branch_BEEVILLE_0_PETTUS_0_4038_4125_1_115kv ] */
  4038,  4178,'1 ', 3.18100E-02, 7.77500E-02,0.01018,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4038_4178_1_115kv, branch_BEEVILLE_0_GOLIAD_0_4038_4178_1_115kv ] */
  4039,  4073,'1 ', 2.20000E-04, 2.24000E-03,0.00764,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4039_4073_1_230kv, branch_MISSION_4_0_MISSION_1_0_4039_4073_1_230kv ] */
  4039,  4073,'2 ', 2.20000E-04, 2.24000E-03,0.00764,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4039_4073_2_230kv, branch_MISSION_4_0_MISSION_1_0_4039_4073_2_230kv ] */
  4039,  4151,'1 ', 7.65000E-03, 7.95600E-02,0.27111,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4039_4151_1_230kv, branch_MISSION_4_0_ARMSTRONG__1_4039_4151_1_230kv ] */
  4039,  4151,'2 ', 7.65000E-03, 7.95600E-02,0.27111,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4039_4151_2_230kv, branch_MISSION_4_0_ARMSTRONG__1_4039_4151_2_230kv ] */
  4039,  4151,'3 ', 7.65000E-03, 7.95600E-02,0.27111,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4039_4151_3_230kv, branch_MISSION_4_0_ARMSTRONG__1_4039_4151_3_230kv ] */
  4040,  4074,'1 ', 1.48000E-03, 9.57000E-03,0.00183,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4040_4074_1_115kv, branch_MISSION_4_1_MISSION_1_1_4040_4074_1_115kv ] */
  4040,  4074,'2 ', 1.48000E-03, 9.57000E-03,0.00183,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4040_4074_2_115kv, branch_MISSION_4_1_MISSION_1_1_4040_4074_2_115kv ] */
  4040,  4074,'3 ', 1.48000E-03, 9.57000E-03,0.00183,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4040_4074_3_115kv, branch_MISSION_4_1_MISSION_1_1_4040_4074_3_115kv ] */
  4040,  4079,'1 ', 4.57000E-03, 3.18600E-02,0.00521,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4040_4079_1_115kv, branch_MISSION_4_1_MISSION_3_0_4040_4079_1_115kv ] */
  4040,  4079,'2 ', 4.57000E-03, 3.18600E-02,0.00521,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4040_4079_2_115kv, branch_MISSION_4_1_MISSION_3_0_4040_4079_2_115kv ] */
  4040,  4079,'3 ', 4.57000E-03, 3.18600E-02,0.00521,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4040_4079_3_115kv, branch_MISSION_4_1_MISSION_3_0_4040_4079_3_115kv ] */
  4041,  4073,'1 ', 1.90000E-03, 1.97100E-02,0.06717,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4041_4073_1_230kv, branch_SAN_JUAN_0_MISSION_1_0_4041_4073_1_230kv ] */
  4041,  4073,'2 ', 1.90000E-03, 1.97100E-02,0.06717,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4041_4073_2_230kv, branch_SAN_JUAN_0_MISSION_1_0_4041_4073_2_230kv ] */
  4042,  4088,'1 ', 3.12000E-03, 2.01500E-02,0.00384,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4042_4088_1_115kv, branch_SAN_JUAN_1_PHARR_0_4042_4088_1_115kv ] */
  4042,  4088,'2 ', 3.12000E-03, 2.01500E-02,0.00384,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4042_4088_2_115kv, branch_SAN_JUAN_1_PHARR_0_4042_4088_2_115kv ] */
  4042,  4107,'1 ', 2.98000E-03, 1.92500E-02,0.00367,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4042_4107_1_115kv, branch_SAN_JUAN_1_DONNA_0_4042_4107_1_115kv ] */
  4042,  4107,'2 ', 2.98000E-03, 1.92500E-02,0.00367,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4042_4107_2_115kv, branch_SAN_JUAN_1_DONNA_0_4042_4107_2_115kv ] */
  4043,  4119,'1 ', 1.21800E-02, 5.42800E-02,0.00796,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4043_4119_1_115kv, branch_FALCON_HEI_5_ROMA_0_4043_4119_1_115kv ] */
  4044,  4119,'1 ', 2.64000E-03, 1.80400E-02,0.00307,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4044_4119_1_115kv, branch_FALCON_HEI_1_ROMA_0_4044_4119_1_115kv ] */
  4044,  4185,'1 ', 3.11700E-02, 1.38910E-01,0.02037,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4044_4185_1_115kv, branch_FALCON_HEI_1_ZAPATA_0_4044_4185_1_115kv ] */
  4048,  4154,'1 ', 4.08000E-03, 2.78400E-02,0.00474,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4048_4154_1_115kv, branch_LA_JOYA_0_PENITAS_0_4048_4154_1_115kv ] */
  4048,  4155,'1 ', 3.35000E-03, 2.33200E-02,0.00381,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4048_4155_1_115kv, branch_LA_JOYA_0_SULLIVAN_C_1_4048_4155_1_115kv ] */
  4048,  4155,'2 ', 3.35000E-03, 2.33200E-02,0.00381,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4048_4155_2_115kv, branch_LA_JOYA_0_SULLIVAN_C_1_4048_4155_2_115kv ] */
  4049,  4086,'1 ', 9.27000E-03, 4.05300E-02,0.00617,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4049_4086_1_115kv, branch_SEBASTIAN__2_RIO_HONDO_0_4049_4086_1_115kv ] */
  4049,  4194,'1 ', 3.79000E-03, 2.64300E-02,0.00432,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4049_4194_1_115kv, branch_SEBASTIAN__2_SEBASTIAN__1_4049_4194_1_115kv ] */
  4049,  4194,'2 ', 3.79000E-03, 2.64300E-02,0.00432,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4049_4194_2_115kv, branch_SEBASTIAN__2_SEBASTIAN__1_4049_4194_2_115kv ] */
  4051,  4127,'1 ', 1.55400E-02, 8.87600E-02,0.01334,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4051_4127_1_115kv, branch_BISHOP_0_ALICE_0_4051_4127_1_115kv ] */
  4053,  4152,'1 ', 9.10000E-03, 6.21300E-02,0.01057,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4053_4152_1_115kv, branch_ARMSTRONG__4_ARMSTRONG__2_4053_4152_1_115kv ] */
  4053,  4152,'2 ', 9.10000E-03, 6.21300E-02,0.01057,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4053_4152_2_115kv, branch_ARMSTRONG__4_ARMSTRONG__2_4053_4152_2_115kv ] */
  4053,  4191,'1 ', 2.28900E-02, 1.47830E-01,0.02820,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4053_4191_1_115kv, branch_ARMSTRONG__4_RAYMONDVIL_1_4053_4191_1_115kv ] */
  4053,  4191,'2 ', 2.28900E-02, 1.47830E-01,0.02820,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4053_4191_2_115kv, branch_ARMSTRONG__4_RAYMONDVIL_1_4053_4191_2_115kv ] */
  4055,  4078,'1 ', 4.54000E-03, 3.10400E-02,0.00528,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4055_4078_1_115kv, branch_CORPUS_CH_29_CORPUS_CH_28_4055_4078_1_115kv ] */
  4055,  4078,'2 ', 4.54000E-03, 3.10400E-02,0.00528,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4055_4078_2_115kv, branch_CORPUS_CH_29_CORPUS_CH_28_4055_4078_2_115kv ] */
  4055,  4109,'1 ', 1.14100E-02, 4.99100E-02,0.00760,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4055_4109_1_115kv, branch_CORPUS_CH_29_CORPUS_CHR_8_4055_4109_1_115kv ] */
  4055,  4145,'1 ', 3.70000E-03, 2.57700E-02,0.00421,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4055_4145_1_115kv, branch_CORPUS_CH_29_PORTLAND_0_4055_4145_1_115kv ] */
  4055,  4145,'2 ', 3.70000E-03, 2.57700E-02,0.00421,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4055_4145_2_115kv, branch_CORPUS_CH_29_PORTLAND_0_4055_4145_2_115kv ] */
  4056,  4158,'1 ', 1.24000E-03, 1.28700E-02,0.04387,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4056_4158_1_230kv, branch_GREGORY_0_CORPUS_CHR_1_4056_4158_1_230kv ] */
  4056,  4181,'1 ', 1.17000E-03, 1.14600E-02,0.02204,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4056_4181_1_230kv, branch_GREGORY_0_TAFT_1_0_4056_4181_1_230kv ] */
  4057,  4108,'1 ', 2.71000E-03, 1.74800E-02,0.00334,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4057_4108_1_115kv, branch_GREGORY_1_INGLESIDE_0_4057_4108_1_115kv ] */
  4057,  4108,'2 ', 2.71000E-03, 1.74800E-02,0.00334,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4057_4108_2_115kv, branch_GREGORY_1_INGLESIDE_0_4057_4108_2_115kv ] */
  4057,  4145,'1 ', 5.63000E-03, 3.92400E-02,0.00641,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4057_4145_1_115kv, branch_GREGORY_1_PORTLAND_0_4057_4145_1_115kv ] */
  4057,  4145,'2 ', 5.63000E-03, 3.92400E-02,0.00641,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4057_4145_2_115kv, branch_GREGORY_1_PORTLAND_0_4057_4145_2_115kv ] */
  4064,  4069,'1 ', 9.89000E-03, 2.37600E-02,0.00322,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4064_4069_1_115kv, branch_CORPUS_CH_16_CORPUS_CH_14_4064_4069_1_115kv ] */
  4064,  4099,'1 ', 9.46000E-03, 6.45900E-02,0.01099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4064_4099_1_115kv, branch_CORPUS_CH_16_ODEM_0_4064_4099_1_115kv ] */
  4064,  4099,'2 ', 9.46000E-03, 6.45900E-02,0.01099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4064_4099_2_115kv, branch_CORPUS_CH_16_ODEM_0_4064_4099_2_115kv ] */
  4064,  4104,'1 ', 6.22000E-03, 4.01700E-02,0.00766,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4064_4104_1_115kv, branch_CORPUS_CH_16_TAFT_2_0_4064_4104_1_115kv ] */
  4064,  4104,'2 ', 6.22000E-03, 4.01700E-02,0.00766,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4064_4104_2_115kv, branch_CORPUS_CH_16_TAFT_2_0_4064_4104_2_115kv ] */
  4066,  4068,'1 ', 1.30000E-02, 5.79700E-02,0.00850,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4066_4068_1_115kv, branch_WESLACO_0_ELSA_0_4066_4068_1_115kv ] */
  4066,  4107,'1 ', 3.16000E-03, 2.04300E-02,0.00390,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4066_4107_1_115kv, branch_WESLACO_0_DONNA_0_4066_4107_1_115kv ] */
  4066,  4107,'2 ', 3.16000E-03, 2.04300E-02,0.00390,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4066_4107_2_115kv, branch_WESLACO_0_DONNA_0_4066_4107_2_115kv ] */
  4067,  4111,'1 ', 3.46000E-03, 2.36200E-02,0.00402,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4067_4111_1_115kv, branch_HARLINGEN__1_HARLINGEN__2_4067_4111_1_115kv ] */
  4067,  4194,'1 ', 4.73000E-03, 3.29400E-02,0.00539,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4067_4194_1_115kv, branch_HARLINGEN__1_SEBASTIAN__1_4067_4194_1_115kv ] */
  4067,  4194,'2 ', 4.73000E-03, 3.29400E-02,0.00539,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4067_4194_2_115kv, branch_HARLINGEN__1_SEBASTIAN__1_4067_4194_2_115kv ] */
  4067,  4194,'3 ', 4.73000E-03, 3.29400E-02,0.00539,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4067_4194_3_115kv, branch_HARLINGEN__1_SEBASTIAN__1_4067_4194_3_115kv ] */
  4068,  4103,'1 ', 9.73000E-03, 5.55500E-02,0.00835,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4068_4103_1_115kv, branch_ELSA_0_EDINBURG_1_0_4068_4103_1_115kv ] */
  4068,  4186,'1 ', 1.85500E-02, 8.26800E-02,0.01212,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4068_4186_1_115kv, branch_ELSA_0_SANTA_ROS_11_4068_4186_1_115kv ] */
  4069,  4072,'1 ', 6.81000E-03, 3.89200E-02,0.00585,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4069_4072_1_115kv, branch_CORPUS_CH_14_CORPUS_CHR_7_4069_4072_1_115kv ] */
  4070,  4183,'1 ', 2.00000E-03, 2.00000E-02,0.07000,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4070_4183_1_230kv, branch_BROWNSVILL_3_SAN_PERLIT_1_4070_4183_1_230kv ] */
  4070,  4192,'1 ', 1.37000E-03, 1.42100E-02,0.04843,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4070_4192_1_230kv, branch_BROWNSVILL_3_BROWNSVILL_1_4070_4192_1_230kv ] */
  4070,  4192,'2 ', 1.37000E-03, 1.42100E-02,0.04843,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4070_4192_2_230kv, branch_BROWNSVILL_3_BROWNSVILL_1_4070_4192_2_230kv ] */
  4071,  4106,'1 ', 9.00000E-03, 4.01000E-02,0.00588,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4071_4106_1_115kv, branch_BROWNSVILL_4_PORT_ISABE_1_4071_4106_1_115kv ] */
  4072,  4156,'1 ', 6.71000E-03, 2.78000E-02,0.00472,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4072_4156_1_115kv, branch_CORPUS_CHR_7_CORPUS_CH_26_4072_4156_1_115kv ] */
  4072,  4168,'1 ', 2.84000E-03, 1.98100E-02,0.00324,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4072_4168_1_115kv, branch_CORPUS_CHR_7_CORPUS_CH_11_4072_4168_1_115kv ] */
  4072,  4168,'2 ', 2.84000E-03, 1.98100E-02,0.00324,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4072_4168_2_115kv, branch_CORPUS_CHR_7_CORPUS_CH_11_4072_4168_2_115kv ] */
  4073,  4146,'1 ', 6.00000E-03, 6.00000E-02,0.11500,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4073_4146_1_230kv, branch_MISSION_1_0_LAREDO_4_0_4073_4146_1_230kv ] */
  4073,  4183,'1 ', 1.01500E-02, 7.24800E-02,0.13214,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4073_4183_1_230kv, branch_MISSION_1_0_SAN_PERLIT_1_4073_4183_1_230kv ] */
  4073,  4192,'1 ', 6.20000E-03, 6.44900E-02,0.21975,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4073_4192_1_230kv, branch_MISSION_1_0_BROWNSVILL_1_4073_4192_1_230kv ] */
  4074,  4155,'1 ', 1.01300E-02, 5.78600E-02,0.00869,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4074_4155_1_115kv, branch_MISSION_1_1_SULLIVAN_C_1_4074_4155_1_115kv ] */
  4078,  4120,'1 ', 3.25000E-03, 1.94900E-02,0.00265,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4078_4120_1_115kv, branch_CORPUS_CH_28_CORPUS_CHR_9_4078_4120_1_115kv ] */
  4078,  4180,'1 ', 1.56900E-02, 8.95900E-02,0.01346,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4078_4180_1_115kv, branch_CORPUS_CH_28_PORT_ARANS_1_4078_4180_1_115kv ] */
  4079,  4157,'1 ', 3.38000E-03, 2.30800E-02,0.00393,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4079_4157_1_115kv, branch_MISSION_3_0_MISSION_2_0_4079_4157_1_115kv ] */
  4079,  4157,'2 ', 3.38000E-03, 2.30800E-02,0.00393,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4079_4157_2_115kv, branch_MISSION_3_0_MISSION_2_0_4079_4157_2_115kv ] */
  4080,  4140,'1 ', 4.21000E-03, 4.37700E-02,0.14917,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4080_4140_1_230kv, branch_CORPUS_CH_18_SARITA_1_0_4080_4140_1_230kv ] */
  4080,  4151,'1 ', 4.84000E-03, 5.03300E-02,0.17151,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4080_4151_1_230kv, branch_CORPUS_CH_18_ARMSTRONG__1_4080_4151_1_230kv ] */
  4080,  4181,'1 ', 4.09000E-03, 3.99400E-02,0.07686,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4080_4181_1_230kv, branch_CORPUS_CH_18_TAFT_1_0_4080_4181_1_230kv ] */
  4080,  4183,'1 ', 2.00000E-03, 2.00000E-02,0.07000,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4080_4183_1_230kv, branch_CORPUS_CH_18_SAN_PERLIT_1_4080_4183_1_230kv ] */
  4086,  4106,'1 ', 2.19200E-02, 9.59200E-02,0.01461,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4086_4106_1_115kv, branch_RIO_HONDO_0_PORT_ISABE_1_4086_4106_1_115kv ] */
  4086,  4110,'1 ', 1.64100E-02, 7.17900E-02,0.01093,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4086_4110_1_115kv, branch_RIO_HONDO_0_LOS_FRESNO_1_4086_4110_1_115kv ] */
  4087,  4156,'1 ', 5.63000E-03, 2.46300E-02,0.00375,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4087_4156_1_115kv, branch_CORPUS_CH_25_CORPUS_CH_26_4087_4156_1_115kv ] */
  4089,  4194,'1 ', 1.63700E-02, 6.79300E-02,0.01153,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4089_4194_1_115kv, branch_SANTA_ROSA_1_SEBASTIAN__1_4089_4194_1_115kv ] */
  4099,  4169,'1 ', 9.15000E-03, 6.25000E-02,0.01063,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4099_4169_1_115kv, branch_ODEM_0_MATHIS_0_4099_4169_1_115kv ] */
  4099,  4169,'2 ', 9.15000E-03, 6.25000E-02,0.01063,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4099_4169_2_115kv, branch_ODEM_0_MATHIS_0_4099_4169_2_115kv ] */
  4100,  4120,'1 ', 1.86000E-03, 7.73000E-03,0.00131,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4100_4120_1_115kv, branch_CORPUS_CH_10_CORPUS_CHR_9_4100_4120_1_115kv ] */
  4100,  4150,'1 ', 2.16000E-03, 1.39300E-02,0.00266,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4100_4150_1_115kv, branch_CORPUS_CH_10_CORPUS_CH_12_4100_4150_1_115kv ] */
  4100,  4150,'2 ', 2.16000E-03, 1.39300E-02,0.00266,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4100_4150_2_115kv, branch_CORPUS_CH_10_CORPUS_CH_12_4100_4150_2_115kv ] */
  4100,  4168,'1 ', 1.85000E-03, 1.28700E-02,0.00210,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4100_4168_1_115kv, branch_CORPUS_CH_10_CORPUS_CH_11_4100_4168_1_115kv ] */
  4100,  4168,'2 ', 1.85000E-03, 1.28700E-02,0.00210,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4100_4168_2_115kv, branch_CORPUS_CH_10_CORPUS_CH_11_4100_4168_2_115kv ] */
  4100,  4168,'3 ', 1.85000E-03, 1.28700E-02,0.00210,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4100_4168_3_115kv, branch_CORPUS_CH_10_CORPUS_CH_11_4100_4168_3_115kv ] */
  4101,  4175,'1 ', 1.93100E-02, 8.01300E-02,0.01360,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4101_4175_1_115kv, branch_LAREDO_3_0_LAREDO_2_0_4101_4175_1_115kv ] */
  4101,  4197,'1 ', 2.02200E-02, 9.01100E-02,0.01321,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4101_4197_1_115kv, branch_LAREDO_3_0_OILTON_2_4101_4197_1_115kv ] */
  4102,  4126,'1 ', 4.11000E-03, 2.65200E-02,0.00506,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4102_4126_1_115kv, branch_OLMITO_0_BROWNSVILL_5_4102_4126_1_115kv ] */
  4102,  4126,'2 ', 4.11000E-03, 2.65200E-02,0.00506,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4102_4126_2_115kv, branch_OLMITO_0_BROWNSVILL_5_4102_4126_2_115kv ] */
  4102,  4171,'1 ', 6.34000E-03, 4.33400E-02,0.00737,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4102_4171_1_115kv, branch_OLMITO_0_SAN_BENITO_0_4102_4171_1_115kv ] */
  4102,  4171,'2 ', 6.34000E-03, 4.33400E-02,0.00737,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4102_4171_2_115kv, branch_OLMITO_0_SAN_BENITO_0_4102_4171_2_115kv ] */
  4104,  4145,'1 ', 1.29400E-02, 3.10900E-02,0.00422,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4104_4145_1_115kv, branch_TAFT_2_0_PORTLAND_0_4104_4145_1_115kv ] */
  4108,  4170,'1 ', 8.18000E-03, 3.58000E-02,0.00545,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4108_4170_1_115kv, branch_INGLESIDE_0_ARANSAS_PA_1_4108_4170_1_115kv ] */
  4109,  4156,'1 ', 3.73000E-03, 2.12700E-02,0.00320,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4109_4156_1_115kv, branch_CORPUS_CHR_8_CORPUS_CH_26_4109_4156_1_115kv ] */
  4110,  4171,'1 ', 2.88600E-02, 1.19740E-01,0.02032,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4110_4171_1_115kv, branch_LOS_FRESNO_1_SAN_BENITO_0_4110_4171_1_115kv ] */
  4111,  4186,'1 ', 8.61000E-03, 3.84000E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4111_4186_1_115kv, branch_HARLINGEN__2_SANTA_ROS_11_4111_4186_1_115kv ] */
  4112,  4124,'1 ', 1.93200E-02, 1.31960E-01,0.02245,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4112_4124_1_115kv, branch_RIVIERA_0_FALFURRIAS_0_4112_4124_1_115kv ] */
  4112,  4124,'2 ', 1.93200E-02, 1.31960E-01,0.02245,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4112_4124_2_115kv, branch_RIVIERA_0_FALFURRIAS_0_4112_4124_2_115kv ] */
  4112,  4141,'1 ', 6.60000E-03, 4.59900E-02,0.00752,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4112_4141_1_115kv, branch_RIVIERA_0_SARITA_1_1_4112_4141_1_115kv ] */
  4112,  4141,'2 ', 6.60000E-03, 4.59900E-02,0.00752,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4112_4141_2_115kv, branch_RIVIERA_0_SARITA_1_1_4112_4141_2_115kv ] */
  4113,  4146,'1 ', 2.50000E-03, 2.44800E-02,0.04711,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4113_4146_1_230kv, branch_LAREDO_1_0_LAREDO_4_0_4113_4146_1_230kv ] */
  4114,  4190,'1 ', 2.37000E-03, 1.61600E-02,0.00275,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4114_4190_1_115kv, branch_LAREDO_1_1_LAREDO_5_0_4114_4190_1_115kv ] */
  4114,  4190,'2 ', 2.37000E-03, 1.61600E-02,0.00275,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4114_4190_2_115kv, branch_LAREDO_1_1_LAREDO_5_0_4114_4190_2_115kv ] */
  4117,  4172,'1 ', 1.48900E-02, 6.17600E-02,0.01048,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4117_4172_1_115kv, branch_JOURDANTON_0_PLEASANTON_0_4117_4172_1_115kv ] */
  4118,  4139,'1 ', 1.47000E-02, 8.39500E-02,0.01262,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4118_4139_1_115kv, branch_GEORGE_WES_1_SANDIA_0_4118_4139_1_115kv ] */
  4118,  4148,'1 ', 2.46000E-02, 1.40510E-01,0.02111,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4118_4148_1_115kv, branch_GEORGE_WES_1_THREE_RIVE_1_4118_4148_1_115kv ] */
  4119,  4164,'1 ', 2.45300E-02, 1.67600E-01,0.02851,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4119_4164_1_115kv, branch_ROMA_0_GRULLA_0_4119_4164_1_115kv ] */
  4122,  4157,'1 ', 3.13000E-03, 2.18300E-02,0.00357,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4122_4157_1_115kv, branch_MCALLEN_1_0_MISSION_2_0_4122_4157_1_115kv ] */
  4122,  4157,'2 ', 3.13000E-03, 2.18300E-02,0.00357,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4122_4157_2_115kv, branch_MCALLEN_1_0_MISSION_2_0_4122_4157_2_115kv ] */
  4123,  4180,'1 ', 1.63700E-02, 9.82600E-02,0.01333,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4123_4180_1_115kv, branch_CORPUS_CH_27_PORT_ARANS_1_4123_4180_1_115kv ] */
  4124,  4128,'1 ', 2.04400E-02, 1.32010E-01,0.02518,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4124_4128_1_115kv, branch_FALFURRIAS_0_RIO_GRANDE_1_4124_4128_1_115kv ] */
  4124,  4128,'2 ', 2.04400E-02, 1.32010E-01,0.02518,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4124_4128_2_115kv, branch_FALFURRIAS_0_RIO_GRANDE_1_4124_4128_2_115kv ] */
  4125,  6264,'1 ', 3.21800E-02, 7.86500E-02,0.01030,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4125_6264_1_115kv, branch_PETTUS_0_KENEDY_1_4125_6264_1_115kv ] */
  4126,  4193,'1 ', 5.22000E-03, 3.64000E-02,0.00595,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4126_4193_1_115kv, branch_BROWNSVILL_5_BROWNSVILL_2_4126_4193_1_115kv ] */
  4126,  4193,'2 ', 5.22000E-03, 3.64000E-02,0.00595,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4126_4193_2_115kv, branch_BROWNSVILL_5_BROWNSVILL_2_4126_4193_2_115kv ] */
  4126,  4193,'3 ', 5.22000E-03, 3.64000E-02,0.00595,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4126_4193_3_115kv, branch_BROWNSVILL_5_BROWNSVILL_2_4126_4193_3_115kv ] */
  4127,  4144,'1 ', 2.10100E-02, 1.26160E-01,0.01712,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4127_4144_1_115kv, branch_ALICE_0_ORANGE_GRO_1_4127_4144_1_115kv ] */
  4129,  4130,'1 ', 3.74800E-02, 9.00200E-02,0.01222,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4129_4130_1_115kv, branch_PREMONT_0_FREER_0_4129_4130_1_115kv ] */
  4129,  4176,'1 ', 2.35900E-02, 1.41660E-01,0.01922,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4129_4176_1_115kv, branch_PREMONT_0_BRUNI_1_0_4129_4176_1_115kv ] */
  4130,  4179,'1 ', 1.38600E-02, 7.91600E-02,0.01190,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4130_4179_1_115kv, branch_FREER_0_SAN_DIEGO_0_4130_4179_1_115kv ] */
  4131,  6308,'1 ', 7.39000E-03, 5.28100E-02,0.09628,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4131_6308_1_230kv, branch_PEARSALL_0_HONDO_0_4131_6308_1_230kv ] */
  4132,  4143,'1 ', 2.00600E-02, 8.32400E-02,0.01413,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4132_4143_1_115kv, branch_PEARSALL_1_DILLEY_0_4132_4143_1_115kv ] */
  4132,  6357,'1 ', 1.82700E-02, 7.99400E-02,0.01217,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4132_6357_1_115kv, branch_PEARSALL_1_DEVINE_0_4132_6357_1_115kv ] */
  4139,  4144,'1 ', 8.82000E-03, 5.03800E-02,0.00757,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4139_4144_1_115kv, branch_SANDIA_0_ORANGE_GRO_1_4139_4144_1_115kv ] */
  4139,  4169,'1 ', 1.14400E-02, 5.00200E-02,0.00762,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4139_4169_1_115kv, branch_SANDIA_0_MATHIS_0_4139_4169_1_115kv ] */
  4140,  4151,'1 ', 4.11000E-03, 2.93600E-02,0.05353,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4140_4151_1_230kv, branch_SARITA_1_0_ARMSTRONG__1_4140_4151_1_230kv ] */
  4140,  4196,'1 ', 1.63900E-02, 1.17060E-01,0.21342,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4140_4196_1_230kv, branch_SARITA_1_0_OILTON_1_4140_4196_1_230kv ] */
  4141,  4165,'1 ', 1.97500E-02, 8.19400E-02,0.01390,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4141_4165_1_115kv, branch_SARITA_1_1_SARITA_2_0_4141_4165_1_115kv ] */
  4143,  4189,'1 ', 2.76100E-02, 1.14550E-01,0.01944,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4143_4189_1_115kv, branch_DILLEY_0_CARRIZO_SP_1_4143_4189_1_115kv ] */
  4146,  4196,'1 ', 2.41000E-03, 2.50600E-02,0.08540,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4146_4196_1_230kv, branch_LAREDO_4_0_OILTON_1_4146_4196_1_230kv ] */
  4146,  4196,'2 ', 2.41000E-03, 2.50600E-02,0.08540,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4146_4196_2_230kv, branch_LAREDO_4_0_OILTON_1_4146_4196_2_230kv ] */
  4148,  4179,'1 ', 3.14900E-02, 1.89100E-01,0.02566,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4148_4179_1_115kv, branch_THREE_RIVE_1_SAN_DIEGO_0_4148_4179_1_115kv ] */
  4149,  4173,'1 ', 2.61200E-02, 1.16410E-01,0.01707,'                                        ', 170.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4149_4173_1_115kv, branch_ROCKPORT_0_REFUGIO_0_4149_4173_1_115kv ] */
  4149,  4182,'1 ', 7.74000E-03, 5.28600E-02,0.00899,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4149_4182_1_115kv, branch_ROCKPORT_0_TAFT_1_1_4149_4182_1_115kv ] */
  4151,  4158,'1 ', 6.09000E-03, 6.33400E-02,0.21583,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4151_4158_1_230kv, branch_ARMSTRONG__1_CORPUS_CHR_1_4151_4158_1_230kv ] */
  4155,  4164,'1 ', 4.12000E-03, 2.66100E-02,0.00508,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4155_4164_1_115kv, branch_SULLIVAN_C_1_GRULLA_0_4155_4164_1_115kv ] */
  4159,  4168,'1 ', 5.70000E-04, 3.94000E-03,0.00064,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4159_4168_1_115kv, branch_CORPUS_CHR_2_CORPUS_CH_11_4159_4168_1_115kv ] */
  4159,  4168,'2 ', 5.70000E-04, 3.94000E-03,0.00064,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4159_4168_2_115kv, branch_CORPUS_CHR_2_CORPUS_CH_11_4159_4168_2_115kv ] */
  4159,  4168,'3 ', 5.70000E-04, 3.94000E-03,0.00064,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4159_4168_3_115kv, branch_CORPUS_CHR_2_CORPUS_CH_11_4159_4168_3_115kv ] */
  4159,  4168,'4 ', 5.70000E-04, 3.94000E-03,0.00064,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4159_4168_4_115kv, branch_CORPUS_CHR_2_CORPUS_CH_11_4159_4168_4_115kv ] */
  4167,  4186,'1 ', 1.45300E-02, 6.35900E-02,0.00968,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4167_4186_1_115kv, branch_HARGILL_0_SANTA_ROS_11_4167_4186_1_115kv ] */
  4170,  4180,'1 ', 8.15000E-03, 3.56700E-02,0.00543,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4170_4180_1_115kv, branch_ARANSAS_PA_1_PORT_ARANS_1_4170_4180_1_115kv ] */
  4172,  6221,'1 ', 1.49200E-02, 6.52900E-02,0.00994,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4172_6221_1_115kv, branch_PLEASANTON_0_FALLS_CITY_0_4172_6221_1_115kv ] */
  4172,  6346,'1 ', 1.18900E-02, 5.20200E-02,0.00792,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4172_6346_1_115kv, branch_PLEASANTON_0_LEMING_0_4172_6346_1_115kv ] */
  4173,  7030,'1 ', 2.38200E-02, 1.04230E-01,0.01587,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4173_7030_1_115kv, branch_REFUGIO_0_PORT_LAVAC_2_4173_7030_1_115kv ] */
  4174,  6015,'1 ', 7.22000E-03, 2.99500E-02,0.00508,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4174_6015_1_115kv, branch_LYTLE_0_ATASCOSA_0_4174_6015_1_115kv ] */
  4174,  6276,'1 ', 1.17300E-02, 4.86500E-02,0.00826,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4174_6276_1_115kv, branch_LYTLE_0_VON_ORMY_0_4174_6276_1_115kv ] */
  4175,  4176,'1 ', 2.19400E-02, 9.59800E-02,0.01462,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4175_4176_1_115kv, branch_LAREDO_2_0_BRUNI_1_0_4175_4176_1_115kv ] */
  4178,  6253,'1 ', 2.65600E-02, 1.16180E-01,0.01769,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4178_6253_1_115kv, branch_GOLIAD_0_YORKTOWN_0_4178_6253_1_115kv ] */
  4181,  7274,'1 ', 1.01100E-02, 7.22500E-02,0.13172,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4181_7274_1_230kv, branch_TAFT_1_0_VICTORIA_3_0_4181_7274_1_230kv ] */
  4184,  4191,'1 ', 1.22300E-02, 8.35800E-02,0.01422,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4184_4191_1_115kv, branch_SAN_PERLIT_2_RAYMONDVIL_1_4184_4191_1_115kv ] */
  4184,  4191,'2 ', 1.22300E-02, 8.35800E-02,0.01422,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_4184_4191_2_115kv, branch_SAN_PERLIT_2_RAYMONDVIL_1_4184_4191_2_115kv ] */
  4184,  4194,'1 ', 6.49000E-03, 4.52200E-02,0.00739,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4184_4194_1_115kv, branch_SAN_PERLIT_2_SEBASTIAN__1_4184_4194_1_115kv ] */
  4184,  4194,'2 ', 6.49000E-03, 4.52200E-02,0.00739,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4184_4194_2_115kv, branch_SAN_PERLIT_2_SEBASTIAN__1_4184_4194_2_115kv ] */
  4187,  4189,'1 ', 2.89900E-02, 1.26820E-01,0.01931,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4187_4189_1_115kv, branch_COTULLA_0_CARRIZO_SP_1_4187_4189_1_115kv ] */
  4195,  6239,'1 ', 2.65000E-03, 3.21000E-02,2.13231,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_4195_6239_1_500kv, branch_OILTON_0_ELMENDORF_0_4195_6239_1_500kv ] */
  5003,  5181,'1 ', 2.33000E-03, 1.02600E-02,0.00478,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5003_5181_1_161kv, branch_GARLAND_5_0_GARLAND_2_0_5003_5181_1_161kv ] */
  5003,  5213,'1 ', 1.27000E-03, 7.20000E-03,0.00387,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5003_5213_1_161kv, branch_GARLAND_5_0_GARLAND_4_0_5003_5213_1_161kv ] */
  5003,  5436,'1 ', 4.55000E-03, 1.93600E-02,0.00968,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5003_5436_1_161kv, branch_GARLAND_5_0_DALLAS_18_0_5003_5436_1_161kv ] */
  5004,  5426,'1 ', 7.57000E-03, 4.27600E-02,0.02300,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5004_5426_1_161kv, branch_KERENS_0_KEMP_0_5004_5426_1_161kv ] */
  5004,  5476,'1 ', 4.00000E-03, 2.26000E-02,0.01216,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5004_5476_1_161kv, branch_KERENS_0_CORSICANA__1_5004_5476_1_161kv ] */
  5005,  5133,'1 ', 8.46000E-03, 3.59800E-02,0.01800,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5005_5133_1_161kv, branch_LIPAN_0_TOLAR_0_5005_5133_1_161kv ] */
  5005,  5435,'1 ', 7.39000E-03, 3.25600E-02,0.01515,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5005_5435_1_161kv, branch_LIPAN_0_SANTO_0_5005_5435_1_161kv ] */
  5006,  5072,'1 ', 7.40000E-04, 5.43000E-03,0.00308,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5006_5072_1_161kv, branch_DALLAS_24_0_DALLAS_19_0_5006_5072_1_161kv ] */
  5006,  5072,'2 ', 7.40000E-04, 5.43000E-03,0.00308,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5006_5072_2_161kv, branch_DALLAS_24_0_DALLAS_19_0_5006_5072_2_161kv ] */
  5006,  5072,'3 ', 7.40000E-04, 5.43000E-03,0.00308,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5006_5072_3_161kv, branch_DALLAS_24_0_DALLAS_19_0_5006_5072_3_161kv ] */
  5006,  5289,'1 ', 6.50000E-04, 4.98000E-03,0.00262,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5006_5289_1_161kv, branch_DALLAS_24_0_DALLAS_26_0_5006_5289_1_161kv ] */
  5006,  5289,'2 ', 6.50000E-04, 4.98000E-03,0.00262,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5006_5289_2_161kv, branch_DALLAS_24_0_DALLAS_26_0_5006_5289_2_161kv ] */
  5006,  5294,'1 ', 4.95000E-03, 2.10700E-02,0.01054,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5006_5294_1_161kv, branch_DALLAS_24_0_DALLAS_12_0_5006_5294_1_161kv ] */
  5007,  5012,'1 ', 1.10000E-03, 6.45000E-03,0.00322,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5007_5012_1_161kv, branch_DENTON_4_0_DENTON_5_0_5007_5012_1_161kv ] */
  5007,  5165,'1 ', 8.80000E-04, 6.48000E-03,0.00367,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5007_5165_1_161kv, branch_DENTON_4_0_DENTON_1_1_5007_5165_1_161kv ] */
  5008,  5134,'1 ', 1.00900E-02, 5.70600E-02,0.03069,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5008_5134_1_161kv, branch_ALBANY_2_0_BRECKENRID_1_5008_5134_1_161kv ] */
  5008,  5347,'1 ', 1.14700E-02, 5.05500E-02,0.02353,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5008_5347_1_161kv, branch_ALBANY_2_0_CISCO_0_5008_5347_1_161kv ] */
  5008,  5396,'1 ', 3.97000E-03, 2.90900E-02,0.01648,'                                        ', 400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5008_5396_1_161kv, branch_ALBANY_2_0_ALBANY_1_2_5008_5396_1_161kv ] */
  5009,  5294,'1 ', 1.75000E-03, 7.69000E-03,0.00358,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5009_5294_1_161kv, branch_DALLAS_21_0_DALLAS_12_0_5009_5294_1_161kv ] */
  5009,  5311,'1 ', 1.60000E-03, 7.04000E-03,0.00328,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5009_5311_1_161kv, branch_DALLAS_21_0_DALLAS_30_0_5009_5311_1_161kv ] */
  5009,  5482,'1 ', 1.39000E-03, 6.10000E-03,0.00284,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5009_5482_1_161kv, branch_DALLAS_21_0_DALLAS_23_0_5009_5482_1_161kv ] */
  5010,  5096,'1 ', 1.27000E-03, 9.69000E-03,0.00509,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5010_5096_1_161kv, branch_PLANO_2_0_PLANO_1_0_5010_5096_1_161kv ] */
  5010,  5096,'2 ', 1.27000E-03, 9.69000E-03,0.00509,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5010_5096_2_161kv, branch_PLANO_2_0_PLANO_1_0_5010_5096_2_161kv ] */
  5010,  5386,'1 ', 1.06000E-03, 8.03000E-03,0.00422,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5010_5386_1_161kv, branch_PLANO_2_0_RICHARDSON_1_5010_5386_1_161kv ] */
  5010,  5386,'2 ', 1.06000E-03, 8.03000E-03,0.00422,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5010_5386_2_161kv, branch_PLANO_2_0_RICHARDSON_1_5010_5386_2_161kv ] */
  5011,  5054,'1 ', 7.46000E-03, 4.37100E-02,0.02183,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5011_5054_1_161kv, branch_THORNTON_0_GROESBECK_0_5011_5054_1_161kv ] */
  5011,  8084,'1 ', 5.45000E-03, 3.19300E-02,0.01595,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5011_8084_1_161kv, branch_THORNTON_0_FRANKLIN_2_5011_8084_1_161kv ] */
  5012,  5017,'1 ', 6.63000E-03, 2.92000E-02,0.01359,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5012_5017_1_161kv, branch_DENTON_5_0_PONDER_0_5012_5017_1_161kv ] */
  5013,  5101,'1 ', 7.98000E-03, 3.39400E-02,0.01697,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5013_5101_1_161kv, branch_EARLY_0_COMANCHE_0_5013_5101_1_161kv ] */
  5013,  5156,'1 ', 6.45000E-03, 2.84100E-02,0.01322,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5013_5156_1_161kv, branch_EARLY_0_MAY-00_5013_5156_1_161kv ] */
  5013,  5226,'1 ', 7.45000E-03, 3.28300E-02,0.01528,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5013_5226_1_161kv, branch_EARLY_0_ZEPHYR_0_5013_5226_1_161kv ] */
  5014,  5455,'1 ', 5.56000E-03, 3.25700E-02,0.01626,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5014_5455_1_161kv, branch_DECATUR_0_ALVORD_0_5014_5455_1_161kv ] */
  5015,  5063,'1 ', 2.80000E-04, 3.36000E-03,0.22327,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5015_5063_1_500kv, branch_KELLER_2_0_ARLINGTON__1_5015_5063_1_500kv ] */
  5015,  5164,'1 ', 4.40000E-04, 5.34000E-03,0.35461,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5015_5164_1_500kv, branch_KELLER_2_0_DENTON_1_0_5015_5164_1_500kv ] */
  5015,  5361,'1 ', 4.40000E-04, 5.30000E-03,0.35460,'                                        ',4352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5015_5361_1_500kv, branch_KELLER_2_0_BRIDGEPORT_0_5015_5361_1_500kv ] */
  5015,  5479,'1 ', 5.70000E-04, 6.86000E-03,0.45585,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5015_5479_1_500kv, branch_KELLER_2_0_BURLESON_0_5015_5479_1_500kv ] */
  5016,  5265,'1 ', 1.28000E-03, 9.72000E-03,0.00511,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5016_5265_1_161kv, branch_KELLER_2_1_KELLER_1_0_5016_5265_1_161kv ] */
  5016,  5265,'2 ', 1.28000E-03, 9.72000E-03,0.00511,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5016_5265_2_161kv, branch_KELLER_2_1_KELLER_1_0_5016_5265_2_161kv ] */
  5016,  5265,'3 ', 1.28000E-03, 9.72000E-03,0.00511,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5016_5265_3_161kv, branch_KELLER_2_1_KELLER_1_0_5016_5265_3_161kv ] */
  5016,  5420,'1 ', 1.35000E-03, 1.02800E-02,0.00540,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5016_5420_1_161kv, branch_KELLER_2_1_FORT_WORTH_2_5016_5420_1_161kv ] */
  5016,  5420,'2 ', 1.35000E-03, 1.02800E-02,0.00540,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5016_5420_2_161kv, branch_KELLER_2_1_FORT_WORTH_2_5016_5420_2_161kv ] */
  5017,  5218,'1 ', 4.80000E-03, 2.04100E-02,0.01021,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5017_5218_1_161kv, branch_PONDER_0_JUSTIN_0_5017_5218_1_161kv ] */
  5017,  5315,'1 ', 5.23000E-03, 2.22500E-02,0.01113,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5017_5315_1_161kv, branch_PONDER_0_DENTON_6_0_5017_5315_1_161kv ] */
  5018,  5055,'1 ', 3.40000E-04, 4.14000E-03,0.27523,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5018_5055_1_500kv, branch_JACKSBORO__1_GRAHAM_0_5018_5055_1_500kv ] */
  5018,  5063,'1 ', 1.30000E-03, 1.50000E-02,1.00000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5018_5063_1_500kv, branch_JACKSBORO__1_ARLINGTON__1_5018_5063_1_500kv ] */
  5018,  5236,'1 ', 3.70000E-04, 7.53000E-03,0.52503,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5018_5236_1_500kv, branch_JACKSBORO__1_OLNEY_1_0_5018_5236_1_500kv ] */
  5018,  5236,'2 ', 3.70000E-04, 7.53000E-03,0.52503,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5018_5236_2_500kv, branch_JACKSBORO__1_OLNEY_1_0_5018_5236_2_500kv ] */
  5018,  5413,'1 ', 3.40000E-04, 6.95000E-03,0.48479,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5018_5413_1_500kv, branch_JACKSBORO__1_PALO_PINTO_1_5018_5413_1_500kv ] */
  5019,  5176,'1 ', 5.61000E-03, 3.28800E-02,0.01642,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5019_5176_1_161kv, branch_JACKSBORO__2_GRAFORD_0_5019_5176_1_161kv ] */
  5021,  5394,'1 ', 3.00000E-03, 3.00000E-02,2.00000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5021_5394_1_500kv, branch_ALEDO_1_0_ALBANY_1_0_5021_5394_1_500kv ] */
  5021,  5401,'1 ', 2.90000E-04, 6.00000E-03,0.41836,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5021_5401_1_500kv, branch_ALEDO_1_0_GRANBURY_2_0_5021_5401_1_500kv ] */
  5021,  5413,'1 ', 5.60000E-04, 1.13900E-02,0.79467,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5021_5413_1_500kv, branch_ALEDO_1_0_PALO_PINTO_1_5021_5413_1_500kv ] */
  5021,  5479,'1 ', 2.10000E-04, 4.35000E-03,0.30317,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5021_5479_1_500kv, branch_ALEDO_1_0_BURLESON_0_5021_5479_1_500kv ] */
  5022,  5249,'1 ', 1.73000E-03, 1.31400E-02,0.00690,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5022_5249_1_161kv, branch_ALEDO_1_1_FORT_WORT_22_5022_5249_1_161kv ] */
  5022,  5249,'2 ', 1.73000E-03, 1.31400E-02,0.00690,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5022_5249_2_161kv, branch_ALEDO_1_1_FORT_WORT_22_5022_5249_2_161kv ] */
  5022,  5306,'1 ', 2.63000E-03, 2.00000E-02,0.01050,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5022_5306_1_161kv, branch_ALEDO_1_1_ALEDO_2_0_5022_5306_1_161kv ] */
  5022,  5306,'2 ', 2.63000E-03, 2.00000E-02,0.01050,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5022_5306_2_161kv, branch_ALEDO_1_1_ALEDO_2_0_5022_5306_2_161kv ] */
  5022,  5441,'1 ', 3.41000E-03, 2.59400E-02,0.01362,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5022_5441_1_161kv, branch_ALEDO_1_1_FORT_WORT_13_5022_5441_1_161kv ] */
  5022,  5441,'2 ', 3.41000E-03, 2.59400E-02,0.01362,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5022_5441_2_161kv, branch_ALEDO_1_1_FORT_WORT_13_5022_5441_2_161kv ] */
  5024,  5140,'1 ', 3.81000E-03, 1.67900E-02,0.00781,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5024_5140_1_161kv, branch_GATESVILLE_4_GATESVILLE_1_5024_5140_1_161kv ] */
  5024,  5182,'1 ', 3.00000E-03, 1.32300E-02,0.00616,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5024_5182_1_161kv, branch_GATESVILLE_4_GATESVILLE_2_5024_5182_1_161kv ] */
  5024,  5452,'1 ', 9.23000E-03, 5.21700E-02,0.02806,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5024_5452_1_161kv, branch_GATESVILLE_4_COPPERAS_C_2_5024_5452_1_161kv ] */
  5025,  5453,'1 ', 4.95000E-03, 3.76800E-02,0.01978,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5025_5453_1_161kv, branch_CLEBURNE_2_0_CLEBURNE_1_0_5025_5453_1_161kv ] */
  5025,  5453,'2 ', 4.95000E-03, 3.76800E-02,0.01978,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5025_5453_2_161kv, branch_CLEBURNE_2_0_CLEBURNE_1_0_5025_5453_2_161kv ] */
  5025,  5473,'1 ', 3.22000E-03, 2.35700E-02,0.01336,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5025_5473_1_161kv, branch_CLEBURNE_2_0_NEMO_0_5025_5473_1_161kv ] */
  5025,  5473,'2 ', 3.22000E-03, 2.35700E-02,0.01336,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5025_5473_2_161kv, branch_CLEBURNE_2_0_NEMO_0_5025_5473_2_161kv ] */
  5026,  5104,'1 ', 1.40000E-03, 1.06300E-02,0.00558,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5026_5104_1_161kv, branch_FORT_WORTH_6_FORT_WORT_28_5026_5104_1_161kv ] */
  5026,  5104,'2 ', 1.40000E-03, 1.06300E-02,0.00558,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5026_5104_2_161kv, branch_FORT_WORTH_6_FORT_WORT_28_5026_5104_2_161kv ] */
  5026,  5375,'1 ', 1.36000E-03, 7.98000E-03,0.00399,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5026_5375_1_161kv, branch_FORT_WORTH_6_FORT_WORTH_5_5026_5375_1_161kv ] */
  5027,  5098,'1 ', 2.94000E-03, 1.65900E-02,0.00893,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5027_5098_1_161kv, branch_FORT_WORT_16_FORT_WORT_17_5027_5098_1_161kv ] */
  5027,  5469,'1 ', 1.57000E-03, 1.19600E-02,0.00628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5027_5469_1_161kv, branch_FORT_WORT_16_FORT_WORT_11_5027_5469_1_161kv ] */
  5027,  5469,'2 ', 1.57000E-03, 1.19600E-02,0.00628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5027_5469_2_161kv, branch_FORT_WORT_16_FORT_WORT_11_5027_5469_2_161kv ] */
  5027,  5481,'1 ', 2.06000E-03, 1.56400E-02,0.00821,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5027_5481_1_161kv, branch_FORT_WORT_16_FORT_WORT_21_5027_5481_1_161kv ] */
  5028,  5097,'1 ', 9.60000E-04, 7.03000E-03,0.00399,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5028_5097_1_161kv, branch_FORT_WORTH_1_EULESS_2_0_5028_5097_1_161kv ] */
  5028,  5097,'2 ', 9.60000E-04, 7.03000E-03,0.00399,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5028_5097_2_161kv, branch_FORT_WORTH_1_EULESS_2_0_5028_5097_2_161kv ] */
  5028,  5233,'1 ', 1.65000E-03, 9.66000E-03,0.00482,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5028_5233_1_161kv, branch_FORT_WORTH_1_EULESS_1_0_5028_5233_1_161kv ] */
  5028,  5478,'1 ', 3.94000E-03, 1.73600E-02,0.00808,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5028_5478_1_161kv, branch_FORT_WORTH_1_IRVING_3_0_5028_5478_1_161kv ] */
  5029,  5142,'1 ', 4.77000E-03, 2.69900E-02,0.01452,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5029_5142_1_161kv, branch_TROY_0_MOODY_0_5029_5142_1_161kv ] */
  5029,  5461,'1 ', 3.76000E-03, 2.20200E-02,0.01099,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5029_5461_1_161kv, branch_TROY_0_TEMPLE_3_0_5029_5461_1_161kv ] */
  5030,  5312,'1 ', 4.23000E-03, 2.47800E-02,0.01237,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5030_5312_1_161kv, branch_SPRINGTOWN_0_AZLE_0_5030_5312_1_161kv ] */
  5030,  5430,'1 ', 3.26000E-03, 2.48000E-02,0.01302,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5030_5430_1_161kv, branch_SPRINGTOWN_0_WEATHERFOR_2_5030_5430_1_161kv ] */
  5031,  5296,'1 ', 3.45000E-03, 2.02000E-02,0.01009,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5031_5296_1_161kv, branch_PRINCETON_0_MCKINNEY_1_1_5031_5296_1_161kv ] */
  5031,  5408,'1 ', 5.13000E-03, 2.26300E-02,0.01054,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5031_5408_1_161kv, branch_PRINCETON_0_FARMERSVIL_1_5031_5408_1_161kv ] */
  5032,  5090,'1 ', 3.04000E-03, 1.71800E-02,0.00924,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5032_5090_1_161kv, branch_DALLAS_27_0_DALLAS_15_0_5032_5090_1_161kv ] */
  5032,  5214,'1 ', 2.20000E-03, 9.69000E-03,0.00451,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5032_5214_1_161kv, branch_DALLAS_27_0_DALLAS_32_0_5032_5214_1_161kv ] */
  5032,  5228,'1 ', 2.30000E-03, 1.75100E-02,0.00919,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5032_5228_1_161kv, branch_DALLAS_27_0_DALLAS_14_0_5032_5228_1_161kv ] */
  5032,  5228,'2 ', 2.30000E-03, 1.75100E-02,0.00919,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5032_5228_2_161kv, branch_DALLAS_27_0_DALLAS_14_0_5032_5228_2_161kv ] */
  5032,  5329,'1 ', 1.88000E-03, 8.29000E-03,0.00386,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5032_5329_1_161kv, branch_DALLAS_27_0_DALLAS_17_0_5032_5329_1_161kv ] */
  5033,  5047,'1 ', 4.00000E-04, 8.14000E-03,0.56760,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5033_5047_1_500kv, branch_DALLAS_1_0_MANSFIELD_0_5033_5047_1_500kv ] */
  5033,  5350,'1 ', 1.80000E-04, 3.67000E-03,0.25593,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5033_5350_1_500kv, branch_DALLAS_1_0_GARLAND_1_0_5033_5350_1_500kv ] */
  5033,  5384,'1 ', 6.00000E-05, 1.15000E-03,0.08036,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5033_5384_1_500kv, branch_DALLAS_1_0_DALLAS_3_0_5033_5384_1_500kv ] */
  5034,  5313,'1 ', 1.14000E-03, 8.36000E-03,0.00474,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5034_5313_1_161kv, branch_DALLAS_1_1_HUTCHINS_0_5034_5313_1_161kv ] */
  5034,  5313,'2 ', 1.14000E-03, 8.36000E-03,0.00474,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5034_5313_2_161kv, branch_DALLAS_1_1_HUTCHINS_0_5034_5313_2_161kv ] */
  5034,  5313,'3 ', 1.14000E-03, 8.36000E-03,0.00474,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5034_5313_3_161kv, branch_DALLAS_1_1_HUTCHINS_0_5034_5313_3_161kv ] */
  5034,  5371,'1 ', 3.30000E-03, 1.93400E-02,0.00966,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5034_5371_1_161kv, branch_DALLAS_1_1_SEAGOVILLE_0_5034_5371_1_161kv ] */
  5043,  5152,'1 ', 5.98000E-03, 3.50400E-02,0.01750,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5043_5152_1_161kv, branch_ROYSE_CITY_0_SACHSE_0_5043_5152_1_161kv ] */
  5043,  5284,'1 ', 7.58000E-03, 4.44500E-02,0.02220,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5043_5284_1_161kv, branch_ROYSE_CITY_0_QUINLAN_0_5043_5284_1_161kv ] */
  5044,  5153,'1 ', 3.10000E-03, 2.36000E-02,0.01239,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5044_5153_1_161kv, branch_BOYD_0_PARADISE_0_5044_5153_1_161kv ] */
  5044,  5153,'2 ', 3.10000E-03, 2.36000E-02,0.01239,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5044_5153_2_161kv, branch_BOYD_0_PARADISE_0_5044_5153_2_161kv ] */
  5044,  5185,'1 ', 3.20000E-03, 2.43100E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5044_5185_1_161kv, branch_BOYD_0_RHOME_0_5044_5185_1_161kv ] */
  5044,  5185,'2 ', 3.20000E-03, 2.43100E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5044_5185_2_161kv, branch_BOYD_0_RHOME_0_5044_5185_2_161kv ] */
  5045,  5120,'1 ', 1.27000E-03, 1.53900E-02,1.02213,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5045_5120_1_500kv, branch_STEPHENVIL_1_BROWNWOOD_0_5045_5120_1_500kv ] */
  5045,  5120,'2 ', 1.27000E-03, 1.53900E-02,1.02213,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5045_5120_2_500kv, branch_STEPHENVIL_1_BROWNWOOD_0_5045_5120_2_500kv ] */
  5045,  5260,'1 ', 5.00000E-04, 6.03000E-03,0.40075,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5045_5260_1_500kv, branch_STEPHENVIL_1_GLEN_ROSE__1_5045_5260_1_500kv ] */
  5045,  5413,'1 ', 5.50000E-04, 6.72000E-03,0.44670,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5045_5413_1_500kv, branch_STEPHENVIL_1_PALO_PINTO_1_5045_5413_1_500kv ] */
  5046,  5286,'1 ', 1.15000E-02, 5.06900E-02,0.02360,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5046_5286_1_161kv, branch_STEPHENVIL_2_DUBLIN_2_0_5046_5286_1_161kv ] */
  5047,  5179,'1 ', 5.40000E-04, 1.09700E-02,0.76512,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5047_5179_1_500kv, branch_MANSFIELD_0_CORSICANA__2_5047_5179_1_500kv ] */
  5047,  5260,'1 ', 7.80000E-04, 9.44000E-03,0.62704,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5047_5260_1_500kv, branch_MANSFIELD_0_GLEN_ROSE__1_5047_5260_1_500kv ] */
  5047,  5444,'1 ', 1.90000E-04, 2.35000E-03,0.15601,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5047_5444_1_500kv, branch_MANSFIELD_0_MIDLOTHIAN_1_5047_5444_1_500kv ] */
  5048,  5480,'1 ', 2.68000E-03, 2.03700E-02,0.01070,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5048_5480_1_161kv, branch_MANSFIELD_1_BURLESON_1_5048_5480_1_161kv ] */
  5048,  5480,'2 ', 2.68000E-03, 2.03700E-02,0.01070,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5048_5480_2_161kv, branch_MANSFIELD_1_BURLESON_1_5048_5480_2_161kv ] */
  5048,  5480,'3 ', 2.68000E-03, 2.03700E-02,0.01070,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5048_5480_3_161kv, branch_MANSFIELD_1_BURLESON_1_5048_5480_3_161kv ] */
  5048,  5480,'4 ', 2.68000E-03, 2.03700E-02,0.01070,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5048_5480_4_161kv, branch_MANSFIELD_1_BURLESON_1_5048_5480_4_161kv ] */
  5049,  5304,'1 ', 5.90000E-04, 7.13000E-03,0.47354,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5049_5304_1_500kv, branch_GREENVILLE_1_ALLEN_1_0_5049_5304_1_500kv ] */
  5049,  5350,'1 ', 7.00000E-04, 8.50000E-03,0.56460,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5049_5350_1_500kv, branch_GREENVILLE_1_GARLAND_1_0_5049_5350_1_500kv ] */
  5049,  8074,'1 ', 1.42000E-03, 2.90300E-02,2.02497,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5049_8074_1_500kv, branch_GREENVILLE_1_MT._ENTERP_1_5049_8074_1_500kv ] */
  5049,  8126,'1 ', 6.00000E-03, 1.00000E-02,0.83000,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5049_8126_1_500kv, branch_GREENVILLE_1_MOUNT_PLEA_1_5049_8126_1_500kv ] */
  5050,  5454,'1 ', 2.79000E-03, 2.12500E-02,0.01116,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5050_5454_1_161kv, branch_GREENVILLE_2_GREENVILLE_5_5050_5454_1_161kv ] */
  5050,  5454,'2 ', 2.79000E-03, 2.12500E-02,0.01116,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5050_5454_2_161kv, branch_GREENVILLE_2_GREENVILLE_5_5050_5454_2_161kv ] */
  5052,  8038,'1 ', 1.30000E-02, 5.40000E-02,0.02700,'                                        ', 186.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5052_8038_1_115kv, branch_GREENVILLE_4_SULPHUR_SP_1_5052_8038_1_115kv ] */
  5052,  8124,'1 ', 1.30000E-02, 5.40000E-02,0.02700,'                                        ', 186.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5052_8124_1_115kv, branch_GREENVILLE_4_CUMBY_0_5052_8124_1_115kv ] */
  5053,  5173,'1 ', 8.80000E-04, 6.47000E-03,0.00367,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5053_5173_1_161kv, branch_PLANO_4_0_PLANO_3_0_5053_5173_1_161kv ] */
  5053,  5173,'2 ', 8.80000E-04, 6.47000E-03,0.00367,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5053_5173_2_161kv, branch_PLANO_4_0_PLANO_3_0_5053_5173_2_161kv ] */
  5053,  5357,'1 ', 1.18000E-03, 8.95000E-03,0.00470,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5053_5357_1_161kv, branch_PLANO_4_0_ALLEN_2_0_5053_5357_1_161kv ] */
  5053,  5357,'2 ', 1.18000E-03, 8.95000E-03,0.00470,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5053_5357_2_161kv, branch_PLANO_4_0_ALLEN_2_0_5053_5357_2_161kv ] */
  5054,  5223,'1 ', 5.43000E-03, 3.06900E-02,0.01651,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5054_5223_1_161kv, branch_GROESBECK_0_MEXIA_0_5054_5223_1_161kv ] */
  5055,  5196,'1 ', 3.40000E-04, 4.10000E-03,0.27500,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5055_5196_1_500kv, branch_GRAHAM_0_BRYSON_1_0_5055_5196_1_500kv ] */
  5056,  5187,'1 ', 1.35500E-02, 5.76500E-02,0.02883,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5056_5187_1_161kv, branch_GRAHAM_1_OLNEY_2_0_5056_5187_1_161kv ] */
  5056,  5197,'1 ', 7.50000E-03, 4.39700E-02,0.02196,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5056_5197_1_161kv, branch_GRAHAM_1_BRYSON_1_1_5056_5197_1_161kv ] */
  5059,  5426,'1 ', 5.07000E-03, 2.86800E-02,0.01543,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5059_5426_1_161kv, branch_MABANK_2_0_KEMP_0_5059_5426_1_161kv ] */
  5059,  8148,'1 ', 3.96000E-03, 3.01200E-02,0.01581,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5059_8148_1_161kv, branch_MABANK_2_0_TRINIDAD_1_1_5059_8148_1_161kv ] */
  5060,  8065,'1 ', 7.19000E-03, 4.10600E-02,0.00617,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5060_8065_1_115kv, branch_MABANK_2_1_TRINIDAD_2_0_5060_8065_1_115kv ] */
  5063,  5304,'1 ', 7.80000E-04, 9.50000E-03,0.63080,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5063_5304_1_500kv, branch_ARLINGTON__1_ALLEN_1_0_5063_5304_1_500kv ] */
  5063,  5322,'1 ', 2.60000E-04, 3.14000E-03,0.20858,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5063_5322_1_500kv, branch_ARLINGTON__1_DALLAS_2_0_5063_5322_1_500kv ] */
  5063,  5401,'1 ', 5.00000E-04, 1.01600E-02,0.70838,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5063_5401_1_500kv, branch_ARLINGTON__1_GRANBURY_2_0_5063_5401_1_500kv ] */
  5064,  5125,'1 ', 9.50000E-04, 7.21000E-03,0.00379,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5064_5125_1_161kv, branch_ARLINGTON__2_ARLINGTON_14_5064_5125_1_161kv ] */
  5064,  5125,'2 ', 9.50000E-04, 7.21000E-03,0.00379,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5064_5125_2_161kv, branch_ARLINGTON__2_ARLINGTON_14_5064_5125_2_161kv ] */
  5064,  5125,'3 ', 9.50000E-04, 7.21000E-03,0.00379,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5064_5125_3_161kv, branch_ARLINGTON__2_ARLINGTON_14_5064_5125_3_161kv ] */
  5064,  5125,'4 ', 9.50000E-04, 7.21000E-03,0.00379,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5064_5125_4_161kv, branch_ARLINGTON__2_ARLINGTON_14_5064_5125_4_161kv ] */
  5064,  5143,'1 ', 8.40000E-04, 6.42000E-03,0.00337,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5064_5143_1_161kv, branch_ARLINGTON__2_FORT_WORT_12_5064_5143_1_161kv ] */
  5064,  5143,'2 ', 8.40000E-04, 6.42000E-03,0.00337,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5064_5143_2_161kv, branch_ARLINGTON__2_FORT_WORT_12_5064_5143_2_161kv ] */
  5064,  5143,'3 ', 8.40000E-04, 6.42000E-03,0.00337,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5064_5143_3_161kv, branch_ARLINGTON__2_FORT_WORT_12_5064_5143_3_161kv ] */
  5070,  5128,'1 ', 2.04000E-03, 9.02000E-03,0.00420,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5070_5128_1_161kv, branch_DALLAS_41_0_DALLAS_33_0_5070_5128_1_161kv ] */
  5070,  5425,'1 ', 1.11000E-03, 6.51000E-03,0.00325,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5070_5425_1_161kv, branch_DALLAS_41_0_DALLAS_40_0_5070_5425_1_161kv ] */
  5071,  5138,'1 ', 3.70000E-03, 2.16800E-02,0.01083,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5071_5138_1_161kv, branch_WACO_3_0_WACO_1_1_5071_5138_1_161kv ] */
  5071,  5359,'1 ', 4.59000E-03, 3.48800E-02,0.01831,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5071_5359_1_161kv, branch_WACO_3_0_RIESEL_1_1_5071_5359_1_161kv ] */
  5072,  5103,'1 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5072_5103_1_161kv, branch_DALLAS_19_0_RICHARDSON_3_5072_5103_1_161kv ] */
  5072,  5103,'2 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5072_5103_2_161kv, branch_DALLAS_19_0_RICHARDSON_3_5072_5103_2_161kv ] */
  5072,  5103,'3 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5072_5103_3_161kv, branch_DALLAS_19_0_RICHARDSON_3_5072_5103_3_161kv ] */
  5072,  5103,'4 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5072_5103_4_161kv, branch_DALLAS_19_0_RICHARDSON_3_5072_5103_4_161kv ] */
  5072,  5103,'5 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5072_5103_5_161kv, branch_DALLAS_19_0_RICHARDSON_3_5072_5103_5_161kv ] */
  5072,  5116,'1 ', 1.08000E-03, 7.90000E-03,0.00448,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5072_5116_1_161kv, branch_DALLAS_19_0_PLANO_7_0_5072_5116_1_161kv ] */
  5072,  5116,'2 ', 1.08000E-03, 7.90000E-03,0.00448,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5072_5116_2_161kv, branch_DALLAS_19_0_PLANO_7_0_5072_5116_2_161kv ] */
  5073,  5121,'1 ', 5.16000E-03, 2.27200E-02,0.01058,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5073_5121_1_161kv, branch_BANGS_0_BROWNWOOD_1_5073_5121_1_161kv ] */
  5073,  5484,'1 ', 1.11000E-02, 6.50500E-02,0.03248,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5073_5484_1_161kv, branch_BANGS_0_CROSS_PLAI_1_5073_5484_1_161kv ] */
  5074,  5147,'1 ', 4.30000E-03, 3.27200E-02,0.01718,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5074_5147_1_161kv, branch_PROSPER_0_PLANO_6_0_5074_5147_1_161kv ] */
  5074,  5331,'1 ', 3.69000E-03, 2.16100E-02,0.01079,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5074_5331_1_161kv, branch_PROSPER_0_CELINA_0_5074_5331_1_161kv ] */
  5075,  5267,'1 ', 2.19400E-02, 9.33300E-02,0.04668,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5075_5267_1_161kv, branch_EVANT_0_MC_GREGOR_0_5075_5267_1_161kv ] */
  5075,  5377,'1 ', 2.44900E-02, 1.07910E-01,0.05023,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5075_5377_1_161kv, branch_EVANT_0_KILLEEN_2_0_5075_5377_1_161kv ] */
  5076,  5227,'1 ', 5.33000E-03, 2.26800E-02,0.01134,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5076_5227_1_161kv, branch_TERRELL_1_0_TERRELL_2_0_5076_5227_1_161kv ] */
  5077,  8108,'1 ', 9.71000E-03, 5.83100E-02,0.00791,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5077_8108_1_115kv, branch_TERRELL_1_1_WILLS_POIN_1_5077_8108_1_115kv ] */
  5078,  5160,'1 ', 3.99000E-03, 1.75700E-02,0.00818,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5078_5160_1_161kv, branch_AUBREY_0_DENTON_2_0_5078_5160_1_161kv ] */
  5079,  5138,'1 ', 1.81000E-03, 1.37900E-02,0.00724,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5079_5138_1_161kv, branch_WACO_4_0_WACO_1_1_5079_5138_1_161kv ] */
  5079,  5138,'2 ', 1.81000E-03, 1.37900E-02,0.00724,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5079_5138_2_161kv, branch_WACO_4_0_WACO_1_1_5079_5138_2_161kv ] */
  5079,  5378,'1 ', 1.52000E-03, 8.91000E-03,0.00445,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5079_5378_1_161kv, branch_WACO_4_0_WACO_5_0_5079_5378_1_161kv ] */
  5080,  5142,'1 ', 5.53000E-03, 3.12700E-02,0.01682,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5080_5142_1_161kv, branch_LORENA_0_MOODY_0_5080_5142_1_161kv ] */
  5080,  5328,'1 ', 8.66000E-03, 3.81700E-02,0.01777,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5080_5328_1_161kv, branch_LORENA_0_RIESEL_2_0_5080_5328_1_161kv ] */
  5081,  5163,'1 ', 5.16000E-03, 3.02400E-02,0.01510,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5081_5163_1_161kv, branch_FORT_HOOD_0_NOLANVILLE_0_5081_5163_1_161kv ] */
  5081,  5221,'1 ', 5.17000E-03, 2.28000E-02,0.01061,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5081_5221_1_161kv, branch_FORT_HOOD_0_KILLEEN_1_0_5081_5221_1_161kv ] */
  5081,  5377,'1 ', 6.80000E-03, 3.90000E-02,0.00500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5081_5377_1_161kv, branch_FORT_HOOD_0_KILLEEN_2_0_5081_5377_1_161kv ] */
  5082,  5086,'1 ', 2.19000E-03, 1.28300E-02,0.00641,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5082_5086_1_161kv, branch_ARLINGTON_13_ARLINGTON_17_5082_5086_1_161kv ] */
  5082,  5330,'1 ', 2.14000E-03, 1.25300E-02,0.00625,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5082_5330_1_161kv, branch_ARLINGTON_13_ARLINGTON_12_5082_5330_1_161kv ] */
  5082,  5440,'1 ', 1.07000E-03, 6.05000E-03,0.00326,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5082_5440_1_161kv, branch_ARLINGTON_13_ARLINGTON_11_5082_5440_1_161kv ] */
  5083,  5295,'1 ', 7.00000E-05, 1.34000E-03,0.09371,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5083_5295_1_500kv, branch_MCKINNEY_3_0_MCKINNEY_1_0_5083_5295_1_500kv ] */
  5083,  5322,'1 ', 7.00000E-04, 8.53000E-03,0.56646,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5083_5322_1_500kv, branch_MCKINNEY_3_0_DALLAS_2_0_5083_5322_1_500kv ] */
  5083,  5464,'1 ', 2.00000E-04, 2.37000E-03,0.15714,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5083_5464_1_500kv, branch_MCKINNEY_3_0_FRISCO_2_0_5083_5464_1_500kv ] */
  5084,  5357,'1 ', 1.49000E-03, 1.13400E-02,0.00596,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5084_5357_1_161kv, branch_MCKINNEY_3_1_ALLEN_2_0_5084_5357_1_161kv ] */
  5084,  5357,'2 ', 1.49000E-03, 1.13400E-02,0.00596,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5084_5357_2_161kv, branch_MCKINNEY_3_1_ALLEN_2_0_5084_5357_2_161kv ] */
  5084,  5357,'3 ', 1.49000E-03, 1.13400E-02,0.00596,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5084_5357_3_161kv, branch_MCKINNEY_3_1_ALLEN_2_0_5084_5357_3_161kv ] */
  5085,  5157,'1 ', 2.29000E-03, 1.29300E-02,0.00695,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5085_5157_1_161kv, branch_DALLAS_38_0_DESOTO_0_5085_5157_1_161kv ] */
  5085,  5468,'1 ', 1.81000E-03, 7.97000E-03,0.00371,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5085_5468_1_161kv, branch_DALLAS_38_0_DALLAS_37_0_5085_5468_1_161kv ] */
  5086,  5177,'1 ', 2.88000E-03, 1.62900E-02,0.00876,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5086_5177_1_161kv, branch_ARLINGTON_17_ARLINGTON_16_5086_5177_1_161kv ] */
  5086,  5210,'1 ', 5.27000E-03, 2.32300E-02,0.01081,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5086_5210_1_161kv, branch_ARLINGTON_17_BEDFORD_2_0_5086_5210_1_161kv ] */
  5086,  5447,'1 ', 4.51000E-03, 1.91700E-02,0.00959,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5086_5447_1_161kv, branch_ARLINGTON_17_ARLINGTON__9_5086_5447_1_161kv ] */
  5087,  5257,'1 ', 5.96000E-03, 2.62600E-02,0.01222,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5087_5257_1_161kv, branch_MILFORD_0_ITALY_0_5087_5257_1_161kv ] */
  5087,  5345,'1 ', 5.69000E-03, 3.21700E-02,0.01731,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5087_5345_1_161kv, branch_MILFORD_0_HILLSBORO_0_5087_5345_1_161kv ] */
  5087,  5348,'1 ', 4.80000E-03, 2.81400E-02,0.01405,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5087_5348_1_161kv, branch_MILFORD_0_ITASCA_0_5087_5348_1_161kv ] */
  5088,  5290,'1 ', 3.28000E-03, 1.85100E-02,0.00996,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5088_5290_1_161kv, branch_CLIFTON_1_0_WHITNEY_0_5088_5290_1_161kv ] */
  5088,  5393,'1 ', 6.14000E-03, 3.60200E-02,0.01799,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5088_5393_1_161kv, branch_CLIFTON_1_0_CHINA_SPRI_1_5088_5393_1_161kv ] */
  5090,  5122,'1 ', 2.77000E-03, 1.22000E-02,0.00568,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5090_5122_1_161kv, branch_DALLAS_15_0_DALLAS_6_0_5090_5122_1_161kv ] */
  5090,  5230,'1 ', 1.89000E-03, 8.34000E-03,0.00388,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5090_5230_1_161kv, branch_DALLAS_15_0_DALLAS_28_0_5090_5230_1_161kv ] */
  5090,  5311,'1 ', 1.67000E-03, 9.80000E-03,0.00489,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5090_5311_1_161kv, branch_DALLAS_15_0_DALLAS_30_0_5090_5311_1_161kv ] */
  5091,  5171,'1 ', 3.11000E-03, 1.82300E-02,0.00910,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5091_5171_1_161kv, branch_FROST_0_MERTENS_0_5091_5171_1_161kv ] */
  5091,  5257,'1 ', 4.94000E-03, 2.89400E-02,0.01445,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5091_5257_1_161kv, branch_FROST_0_ITALY_0_5091_5257_1_161kv ] */
  5092,  5186,'1 ', 5.39000E-03, 3.16200E-02,0.01579,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5092_5186_1_161kv, branch_GRANDVIEW_0_VENUS_0_5092_5186_1_161kv ] */
  5092,  5453,'1 ', 8.49000E-03, 3.61100E-02,0.01806,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5092_5453_1_161kv, branch_GRANDVIEW_0_CLEBURNE_1_0_5092_5453_1_161kv ] */
  5092,  5475,'1 ', 4.72000E-03, 2.66500E-02,0.01434,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5092_5475_1_161kv, branch_GRANDVIEW_0_ALVARADO_0_5092_5475_1_161kv ] */
  5093,  5291,'1 ', 2.99000E-03, 1.75400E-02,0.00876,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5093_5291_1_161kv, branch_HASLET_0_FORT_WORT_18_5093_5291_1_161kv ] */
  5093,  5332,'1 ', 3.71000E-03, 2.17500E-02,0.01086,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5093_5332_1_161kv, branch_HASLET_0_FORT_WORTH_8_5093_5332_1_161kv ] */
  5093,  5434,'1 ', 1.50000E-03, 1.14100E-02,0.00599,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5093_5434_1_161kv, branch_HASLET_0_NEWARK_0_5093_5434_1_161kv ] */
  5093,  5434,'2 ', 1.50000E-03, 1.14100E-02,0.00599,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5093_5434_2_161kv, branch_HASLET_0_NEWARK_0_5093_5434_2_161kv ] */
  5094,  5381,'1 ', 3.29000E-03, 2.50000E-02,0.01312,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5094_5381_1_161kv, branch_BARDWELL_0_ENNIS_1_5094_5381_1_161kv ] */
  5094,  5485,'1 ', 2.37000E-03, 1.79900E-02,0.00945,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5094_5485_1_161kv, branch_BARDWELL_0_BLOOMING_G_1_5094_5485_1_161kv ] */
  5095,  5277,'1 ', 3.80000E-03, 1.67600E-02,0.00780,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5095_5277_1_161kv, branch_LAKE_DALLA_1_LITTLE_ELM_0_5095_5277_1_161kv ] */
  5095,  5341,'1 ', 2.57000E-03, 1.13400E-02,0.00528,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5095_5341_1_161kv, branch_LAKE_DALLA_1_LEWISVILLE_1_5095_5341_1_161kv ] */
  5096,  5305,'1 ', 1.76000E-03, 1.28900E-02,0.00730,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5096_5305_1_161kv, branch_PLANO_1_0_ALLEN_1_1_5096_5305_1_161kv ] */
  5096,  5305,'2 ', 1.76000E-03, 1.28900E-02,0.00730,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5096_5305_2_161kv, branch_PLANO_1_0_ALLEN_1_1_5096_5305_2_161kv ] */
  5096,  5305,'3 ', 1.76000E-03, 1.28900E-02,0.00730,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5096_5305_3_161kv, branch_PLANO_1_0_ALLEN_1_1_5096_5305_3_161kv ] */
  5096,  5412,'1 ', 2.34000E-03, 1.37300E-02,0.00686,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5096_5412_1_161kv, branch_PLANO_1_0_WYLIE_0_5096_5412_1_161kv ] */
  5097,  5125,'1 ', 7.80000E-04, 5.69000E-03,0.00322,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5097_5125_1_161kv, branch_EULESS_2_0_ARLINGTON_14_5097_5125_1_161kv ] */
  5097,  5125,'2 ', 7.80000E-04, 5.69000E-03,0.00322,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5097_5125_2_161kv, branch_EULESS_2_0_ARLINGTON_14_5097_5125_2_161kv ] */
  5098,  5453,'1 ', 5.29000E-03, 4.02600E-02,0.02114,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5098_5453_1_161kv, branch_FORT_WORT_17_CLEBURNE_1_0_5098_5453_1_161kv ] */
  5098,  5475,'1 ', 1.19100E-02, 5.06600E-02,0.02533,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5098_5475_1_161kv, branch_FORT_WORT_17_ALVARADO_0_5098_5475_1_161kv ] */
  5099,  5195,'1 ', 3.08000E-03, 1.74000E-02,0.00936,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5099_5195_1_161kv, branch_FLOWER_MOU_2_ARGYLE_0_5099_5195_1_161kv ] */
  5099,  5339,'1 ', 2.66000E-03, 1.56100E-02,0.00779,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5099_5339_1_161kv, branch_FLOWER_MOU_2_SOUTHLAKE_0_5099_5339_1_161kv ] */
  5100,  5229,'1 ', 5.70000E-04, 4.14000E-03,0.00235,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5100_5229_1_161kv, branch_DALLAS_11_0_DALLAS_13_0_5100_5229_1_161kv ] */
  5100,  5229,'2 ', 5.70000E-04, 4.14000E-03,0.00235,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5100_5229_2_161kv, branch_DALLAS_11_0_DALLAS_13_0_5100_5229_2_161kv ] */
  5100,  5250,'1 ', 1.24000E-03, 9.10000E-03,0.00516,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5100_5250_1_161kv, branch_DALLAS_11_0_DALLAS_5_0_5100_5250_1_161kv ] */
  5100,  5250,'2 ', 1.24000E-03, 9.10000E-03,0.00516,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5100_5250_2_161kv, branch_DALLAS_11_0_DALLAS_5_0_5100_5250_2_161kv ] */
  5100,  5250,'3 ', 1.24000E-03, 9.10000E-03,0.00516,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5100_5250_3_161kv, branch_DALLAS_11_0_DALLAS_5_0_5100_5250_3_161kv ] */
  5100,  5352,'1 ', 5.60000E-04, 4.26000E-03,0.00224,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5100_5352_1_161kv, branch_DALLAS_11_0_DALLAS_9_0_5100_5352_1_161kv ] */
  5100,  5352,'2 ', 5.60000E-04, 4.26000E-03,0.00224,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5100_5352_2_161kv, branch_DALLAS_11_0_DALLAS_9_0_5100_5352_2_161kv ] */
  5101,  5231,'1 ', 1.96800E-02, 8.67400E-02,0.04038,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5101_5231_1_161kv, branch_COMANCHE_0_HAMILTON_0_5101_5231_1_161kv ] */
  5102,  5304,'1 ', 2.30000E-04, 2.77000E-03,0.18414,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5102_5304_1_500kv, branch_RICHARDSON_2_ALLEN_1_0_5102_5304_1_500kv ] */
  5102,  5384,'1 ', 3.90000E-04, 4.70000E-03,0.31216,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5102_5384_1_500kv, branch_RICHARDSON_2_DALLAS_3_0_5102_5384_1_500kv ] */
  5102,  5464,'1 ', 2.80000E-04, 3.39000E-03,0.22498,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5102_5464_1_500kv, branch_RICHARDSON_2_FRISCO_2_0_5102_5464_1_500kv ] */
  5103,  5130,'1 ', 1.17000E-03, 8.56000E-03,0.00485,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5103_5130_1_161kv, branch_RICHARDSON_3_PLANO_5_0_5103_5130_1_161kv ] */
  5103,  5130,'2 ', 1.17000E-03, 8.56000E-03,0.00485,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5103_5130_2_161kv, branch_RICHARDSON_3_PLANO_5_0_5103_5130_2_161kv ] */
  5104,  5199,'1 ', 5.03000E-03, 2.84300E-02,0.01529,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5104_5199_1_161kv, branch_FORT_WORT_28_FORT_WORTH_4_5104_5199_1_161kv ] */
  5104,  5447,'1 ', 1.35000E-03, 1.02600E-02,0.00539,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5104_5447_1_161kv, branch_FORT_WORT_28_ARLINGTON__9_5104_5447_1_161kv ] */
  5104,  5447,'2 ', 1.35000E-03, 1.02600E-02,0.00539,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5104_5447_2_161kv, branch_FORT_WORT_28_ARLINGTON__9_5104_5447_2_161kv ] */
  5104,  5480,'1 ', 2.36000E-03, 1.79500E-02,0.00942,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5104_5480_1_161kv, branch_FORT_WORT_28_BURLESON_1_5104_5480_1_161kv ] */
  5104,  5480,'2 ', 2.36000E-03, 1.79500E-02,0.00942,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5104_5480_2_161kv, branch_FORT_WORT_28_BURLESON_1_5104_5480_2_161kv ] */
  5104,  5480,'3 ', 2.36000E-03, 1.79500E-02,0.00942,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5104_5480_3_161kv, branch_FORT_WORT_28_BURLESON_1_5104_5480_3_161kv ] */
  5104,  5480,'4 ', 2.36000E-03, 1.79500E-02,0.00942,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5104_5480_4_161kv, branch_FORT_WORT_28_BURLESON_1_5104_5480_4_161kv ] */
  5105,  5148,'1 ', 2.12000E-03, 9.00000E-03,0.00450,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5105_5148_1_161kv, branch_IRVING_1_0_IRVING_5_0_5105_5148_1_161kv ] */
  5105,  5253,'1 ', 6.04000E-03, 2.66400E-02,0.01240,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5105_5253_1_161kv, branch_IRVING_1_0_FLOWER_MOU_1_5105_5253_1_161kv ] */
  5105,  5422,'1 ', 3.54000E-03, 2.07400E-02,0.01036,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5105_5422_1_161kv, branch_IRVING_1_0_LEWSIVILLE_0_5105_5422_1_161kv ] */
  5108,  5266,'1 ', 1.44000E-03, 1.09800E-02,0.00577,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5108_5266_1_161kv, branch_DALLAS_44_0_CEDAR_HILL_0_5108_5266_1_161kv ] */
  5108,  5266,'2 ', 1.44000E-03, 1.09800E-02,0.00577,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5108_5266_2_161kv, branch_DALLAS_44_0_CEDAR_HILL_0_5108_5266_2_161kv ] */
  5108,  5353,'1 ', 1.06000E-03, 8.09000E-03,0.00425,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5108_5353_1_161kv, branch_DALLAS_44_0_DUNCANVILL_2_5108_5353_1_161kv ] */
  5108,  5353,'2 ', 1.06000E-03, 8.09000E-03,0.00425,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5108_5353_2_161kv, branch_DALLAS_44_0_DUNCANVILL_2_5108_5353_2_161kv ] */
  5108,  5449,'1 ', 1.50000E-03, 1.10200E-02,0.00625,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5108_5449_1_161kv, branch_DALLAS_44_0_GRAND_PRAI_4_5108_5449_1_161kv ] */
  5108,  5449,'2 ', 1.50000E-03, 1.10200E-02,0.00625,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5108_5449_2_161kv, branch_DALLAS_44_0_GRAND_PRAI_4_5108_5449_2_161kv ] */
  5108,  5449,'3 ', 1.50000E-03, 1.10200E-02,0.00625,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5108_5449_3_161kv, branch_DALLAS_44_0_GRAND_PRAI_4_5108_5449_3_161kv ] */
  5109,  5274,'1 ', 2.68000E-03, 1.51600E-02,0.00815,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5109_5274_1_161kv, branch_LANCASTER__1_WILMER_0_5109_5274_1_161kv ] */
  5109,  5333,'1 ', 2.13000E-03, 1.24700E-02,0.00623,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5109_5333_1_161kv, branch_LANCASTER__1_RED_OAK_0_5109_5333_1_161kv ] */
  5110,  5176,'1 ', 5.03000E-03, 2.84100E-02,0.01528,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5110_5176_1_161kv, branch_PALO_PINTO_8_GRAFORD_0_5110_5176_1_161kv ] */
  5110,  5200,'1 ', 4.50000E-03, 2.63800E-02,0.01317,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5110_5200_1_161kv, branch_PALO_PINTO_8_MINERAL_WE_1_5110_5200_1_161kv ] */
  5111,  5203,'1 ', 1.35000E-03, 7.92000E-03,0.00396,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5111_5203_1_161kv, branch_ADDISON_0_DALLAS_35_0_5111_5203_1_161kv ] */
  5111,  5289,'1 ', 8.90000E-04, 6.52000E-03,0.00370,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5111_5289_1_161kv, branch_ADDISON_0_DALLAS_26_0_5111_5289_1_161kv ] */
  5111,  5289,'2 ', 8.90000E-04, 6.52000E-03,0.00370,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5111_5289_2_161kv, branch_ADDISON_0_DALLAS_26_0_5111_5289_2_161kv ] */
  5111,  5372,'1 ', 1.19000E-03, 7.00000E-03,0.00350,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5111_5372_1_161kv, branch_ADDISON_0_DALLAS_31_0_5111_5372_1_161kv ] */
  5112,  5133,'1 ', 1.71400E-02, 7.28900E-02,0.03645,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5112_5133_1_161kv, branch_HICO_0_TOLAR_0_5112_5133_1_161kv ] */
  5112,  5191,'1 ', 8.00000E-03, 3.40200E-02,0.01701,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5112_5191_1_161kv, branch_HICO_0_MERIDIAN_0_5112_5191_1_161kv ] */
  5112,  5246,'1 ', 1.03800E-02, 4.41500E-02,0.02208,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5112_5246_1_161kv, branch_HICO_0_GLEN_ROSE__5_5112_5246_1_161kv ] */
  5112,  5286,'1 ', 1.80000E-02, 7.80000E-02,0.01200,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5112_5286_1_161kv, branch_HICO_0_DUBLIN_2_0_5112_5286_1_161kv ] */
  5113,  5195,'1 ', 6.74000E-03, 3.95000E-02,0.01972,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5113_5195_1_161kv, branch_KRUM_0_ARGYLE_0_5113_5195_1_161kv ] */
  5113,  5218,'1 ', 8.58000E-03, 3.78000E-02,0.01759,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5113_5218_1_161kv, branch_KRUM_0_JUSTIN_0_5113_5218_1_161kv ] */
  5113,  5220,'1 ', 5.67000E-03, 2.41000E-02,0.01205,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5113_5220_1_161kv, branch_KRUM_0_SANGER_0_5113_5220_1_161kv ] */
  5114,  5219,'1 ', 8.83000E-03, 3.89300E-02,0.01812,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5114_5219_1_161kv, branch_KAUFMAN_0_SCURRY_0_5114_5219_1_161kv ] */
  5114,  5222,'1 ', 5.13000E-03, 3.75500E-02,0.02128,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5114_5222_1_161kv, branch_KAUFMAN_0_MABANK_1_0_5114_5222_1_161kv ] */
  5114,  5227,'1 ', 5.00000E-03, 3.80300E-02,0.01997,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5114_5227_1_161kv, branch_KAUFMAN_0_TERRELL_2_0_5114_5227_1_161kv ] */
  5115,  5421,'1 ', 2.50000E-03, 1.41300E-02,0.00760,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5115_5421_1_161kv, branch_CADDO_MILL_1_JOSEPHINE_0_5115_5421_1_161kv ] */
  5115,  5454,'1 ', 3.97000E-03, 2.32600E-02,0.01161,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5115_5454_1_161kv, branch_CADDO_MILL_1_GREENVILLE_5_5115_5454_1_161kv ] */
  5116,  5224,'1 ', 1.99000E-03, 1.51400E-02,0.00795,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5116_5224_1_161kv, branch_PLANO_7_0_CARROLLTON_2_5116_5224_1_161kv ] */
  5116,  5224,'2 ', 1.99000E-03, 1.51400E-02,0.00795,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5116_5224_2_161kv, branch_PLANO_7_0_CARROLLTON_2_5116_5224_2_161kv ] */
  5117,  5216,'1 ', 1.57000E-03, 6.95000E-03,0.00323,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5117_5216_1_161kv, branch_FORT_WORT_25_FORT_WORT_26_5117_5216_1_161kv ] */
  5117,  5409,'1 ', 2.92000E-03, 1.28800E-02,0.00599,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5117_5409_1_161kv, branch_FORT_WORT_25_ARLINGTON__8_5117_5409_1_161kv ] */
  5118,  5334,'1 ', 1.32800E-02, 5.64600E-02,0.02824,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5118_5334_1_161kv, branch_BAIRD_0_CLYDE_0_5118_5334_1_161kv ] */
  5118,  5347,'1 ', 1.02300E-02, 4.35200E-02,0.02177,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5118_5347_1_161kv, branch_BAIRD_0_CISCO_0_5118_5347_1_161kv ] */
  5118,  5456,'1 ', 9.88000E-03, 5.79100E-02,0.02892,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5118_5456_1_161kv, branch_BAIRD_0_GORMAN_0_5118_5456_1_161kv ] */
  5119,  5205,'1 ', 6.04000E-03, 2.65800E-02,0.01237,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5119_5205_1_161kv, branch_PERRIN_0_POOLVILLE_1_5119_5205_1_161kv ] */
  5119,  5337,'1 ', 1.10300E-02, 4.69100E-02,0.02346,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5119_5337_1_161kv, branch_PERRIN_0_JACKSBORO__4_5119_5337_1_161kv ] */
  5120,  5239,'1 ', 8.70000E-04, 1.04900E-02,0.69666,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5120_5239_1_500kv, branch_BROWNWOOD_0_GOLDTHWAIT_1_5120_5239_1_500kv ] */
  5122,  5252,'1 ', 4.60000E-03, 1.95800E-02,0.00979,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5122_5252_1_161kv, branch_DALLAS_6_0_DALLAS_22_0_5122_5252_1_161kv ] */
  5122,  5308,'1 ', 4.69000E-03, 2.75200E-02,0.01374,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5122_5308_1_161kv, branch_DALLAS_6_0_SUNNYVALE_0_5122_5308_1_161kv ] */
  5123,  5159,'1 ', 7.99000E-03, 3.52100E-02,0.01639,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5123_5159_1_161kv, branch_MARLIN_0_ROSEBUD_0_5123_5159_1_161kv ] */
  5124,  8157,'1 ', 1.25600E-02, 5.59300E-02,0.00820,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5124_8157_1_115kv, branch_MARLIN_1_BREMOND_2_5124_8157_1_115kv ] */
  5125,  5330,'1 ', 8.70000E-04, 6.40000E-03,0.00362,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5125_5330_1_161kv, branch_ARLINGTON_14_ARLINGTON_12_5125_5330_1_161kv ] */
  5125,  5330,'2 ', 8.70000E-04, 6.40000E-03,0.00362,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5125_5330_2_161kv, branch_ARLINGTON_14_ARLINGTON_12_5125_5330_2_161kv ] */
  5126,  5252,'1 ', 2.30000E-03, 9.78000E-03,0.00489,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5126_5252_1_161kv, branch_DALLAS_8_0_DALLAS_22_0_5126_5252_1_161kv ] */
  5126,  5309,'1 ', 3.99000E-03, 1.75500E-02,0.00817,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5126_5309_1_161kv, branch_DALLAS_8_0_DALLAS_10_0_5126_5309_1_161kv ] */
  5126,  5386,'1 ', 2.59000E-03, 1.96900E-02,0.01034,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5126_5386_1_161kv, branch_DALLAS_8_0_RICHARDSON_1_5126_5386_1_161kv ] */
  5127,  5191,'1 ', 7.91000E-03, 3.48700E-02,0.01623,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5127_5191_1_161kv, branch_JONESBORO_0_MERIDIAN_0_5127_5191_1_161kv ] */
  5127,  5231,'1 ', 1.58500E-02, 6.74100E-02,0.03371,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5127_5231_1_161kv, branch_JONESBORO_0_HAMILTON_0_5127_5231_1_161kv ] */
  5127,  5314,'1 ', 1.30100E-02, 5.72900E-02,0.02667,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5127_5314_1_161kv, branch_JONESBORO_0_VALLEY_MIL_1_5127_5314_1_161kv ] */
  5128,  5214,'1 ', 1.43000E-03, 8.40000E-03,0.00420,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5128_5214_1_161kv, branch_DALLAS_33_0_DALLAS_32_0_5128_5214_1_161kv ] */
  5128,  5467,'1 ', 1.66000E-03, 9.74000E-03,0.00486,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5128_5467_1_161kv, branch_DALLAS_33_0_DALLAS_25_0_5128_5467_1_161kv ] */
  5129,  5226,'1 ', 9.64000E-03, 4.24900E-02,0.01978,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5129_5226_1_161kv, branch_GOLDTHWAIT_6_ZEPHYR_0_5129_5226_1_161kv ] */
  5129,  5240,'1 ', 1.19600E-02, 5.27200E-02,0.02454,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5129_5240_1_161kv, branch_GOLDTHWAIT_6_GOLDTHWAIT_2_5129_5240_1_161kv ] */
  5130,  5173,'1 ', 9.50000E-04, 6.93000E-03,0.00393,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5130_5173_1_161kv, branch_PLANO_5_0_PLANO_3_0_5130_5173_1_161kv ] */
  5130,  5173,'2 ', 9.50000E-04, 6.93000E-03,0.00393,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5130_5173_2_161kv, branch_PLANO_5_0_PLANO_3_0_5130_5173_2_161kv ] */
  5131,  5279,'1 ', 2.20000E-04, 2.71000E-03,0.18030,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5131_5279_1_500kv, branch_BELTON_0_TEMPLE_1_0_5131_5279_1_500kv ] */
  5131,  5410,'1 ', 1.80000E-04, 3.65000E-03,0.25434,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5131_5410_1_500kv, branch_BELTON_0_KILLEEN_3_0_5131_5410_1_500kv ] */
  5131,  6107,'1 ', 5.10000E-04, 1.03800E-02,0.72429,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5131_6107_1_500kv, branch_BELTON_0_ROCKDALE_1_0_5131_6107_1_500kv ] */
  5132,  5163,'1 ', 3.18000E-03, 1.86600E-02,0.00932,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5132_5163_1_161kv, branch_BELTON_1_NOLANVILLE_0_5132_5163_1_161kv ] */
  5134,  5155,'1 ', 6.70000E-03, 3.93000E-02,0.01962,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5134_5155_1_161kv, branch_BRECKENRID_1_STRAWN_0_5134_5155_1_161kv ] */
  5135,  5155,'1 ', 9.05000E-03, 5.30400E-02,0.02648,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5135_5155_1_161kv, branch_EASTLAND_0_STRAWN_0_5135_5155_1_161kv ] */
  5135,  5169,'1 ', 1.05500E-02, 4.48600E-02,0.02244,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5135_5169_1_161kv, branch_EASTLAND_0_DUBLIN_1_0_5135_5169_1_161kv ] */
  5135,  5264,'1 ', 7.51000E-03, 4.24400E-02,0.02283,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5135_5264_1_161kv, branch_EASTLAND_0_DE_LEON_0_5135_5264_1_161kv ] */
  5136,  5288,'1 ', 5.58000E-03, 3.15200E-02,0.01695,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5136_5288_1_161kv, branch_COOPER_0_WOLFE_CITY_0_5136_5288_1_161kv ] */
  5137,  5388,'1 ', 2.10000E-04, 2.53000E-03,0.16793,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5137_5388_1_500kv, branch_WACO_1_0_WACO_2_0_5137_5388_1_500kv ] */
  5137,  5451,'1 ', 1.14000E-03, 1.38300E-02,0.91863,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5137_5451_1_500kv, branch_WACO_1_0_COPPERAS_C_1_5137_5451_1_500kv ] */
  5139,  5183,'1 ', 1.87000E-03, 8.25000E-03,0.00384,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5139_5183_1_161kv, branch_DALLAS_42_0_CARROLLTON_3_5139_5183_1_161kv ] */
  5139,  5233,'1 ', 8.26000E-03, 3.63800E-02,0.01694,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5139_5233_1_161kv, branch_DALLAS_42_0_EULESS_1_0_5139_5233_1_161kv ] */
  5139,  5344,'1 ', 1.78000E-03, 7.85000E-03,0.00365,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5139_5344_1_161kv, branch_DALLAS_42_0_DALLAS_36_0_5139_5344_1_161kv ] */
  5140,  5466,'1 ', 1.43000E-03, 6.33000E-03,0.00295,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5140_5466_1_161kv, branch_GATESVILLE_1_GATESVILLE_3_5140_5466_1_161kv ] */
  5141,  5408,'1 ', 7.02000E-03, 3.09400E-02,0.01440,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5141_5408_1_161kv, branch_ANNA_0_FARMERSVIL_1_5141_5408_1_161kv ] */
  5142,  5466,'1 ', 1.63800E-02, 7.21700E-02,0.03359,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5142_5466_1_161kv, branch_MOODY_0_GATESVILLE_3_5142_5466_1_161kv ] */
  5143,  5216,'1 ', 3.11000E-03, 1.82600E-02,0.00912,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5143_5216_1_161kv, branch_FORT_WORT_12_FORT_WORT_26_5143_5216_1_161kv ] */
  5143,  5428,'1 ', 1.07000E-03, 8.11000E-03,0.00426,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5143_5428_1_161kv, branch_FORT_WORT_12_HURST_0_5143_5428_1_161kv ] */
  5143,  5428,'2 ', 1.07000E-03, 8.11000E-03,0.00426,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5143_5428_2_161kv, branch_FORT_WORT_12_HURST_0_5143_5428_2_161kv ] */
  5144,  5314,'1 ', 1.17800E-02, 5.01100E-02,0.02506,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5144_5314_1_161kv, branch_WACO_6_0_VALLEY_MIL_1_5144_5314_1_161kv ] */
  5144,  5389,'1 ', 4.73000E-03, 2.08400E-02,0.00970,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5144_5389_1_161kv, branch_WACO_6_0_WACO_2_1_5144_5389_1_161kv ] */
  5145,  5251,'1 ', 1.25000E-03, 9.17000E-03,0.00520,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5145_5251_1_161kv, branch_GRAND_PRAI_1_GRAND_PRAI_2_5145_5251_1_161kv ] */
  5145,  5251,'2 ', 1.25000E-03, 9.17000E-03,0.00520,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5145_5251_2_161kv, branch_GRAND_PRAI_1_GRAND_PRAI_2_5145_5251_2_161kv ] */
  5145,  5323,'1 ', 1.33000E-03, 9.73000E-03,0.00551,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5145_5323_1_161kv, branch_GRAND_PRAI_1_DALLAS_2_1_5145_5323_1_161kv ] */
  5145,  5323,'2 ', 1.33000E-03, 9.73000E-03,0.00551,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5145_5323_2_161kv, branch_GRAND_PRAI_1_DALLAS_2_1_5145_5323_2_161kv ] */
  5145,  5323,'3 ', 1.33000E-03, 9.73000E-03,0.00551,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5145_5323_3_161kv, branch_GRAND_PRAI_1_DALLAS_2_1_5145_5323_3_161kv ] */
  5146,  5149,'1 ', 4.82000E-03, 2.82600E-02,0.01411,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5146_5149_1_161kv, branch_ROWLETT_2_0_DALLAS_7_0_5146_5149_1_161kv ] */
  5146,  5152,'1 ', 9.60000E-04, 7.30000E-03,0.00383,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5146_5152_1_161kv, branch_ROWLETT_2_0_SACHSE_0_5146_5152_1_161kv ] */
  5146,  5152,'2 ', 9.60000E-04, 7.30000E-03,0.00383,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5146_5152_2_161kv, branch_ROWLETT_2_0_SACHSE_0_5146_5152_2_161kv ] */
  5146,  5336,'1 ', 1.05000E-03, 7.97000E-03,0.00418,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5146_5336_1_161kv, branch_ROWLETT_2_0_ROWLETT_1_0_5146_5336_1_161kv ] */
  5146,  5336,'2 ', 1.05000E-03, 7.97000E-03,0.00418,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5146_5336_2_161kv, branch_ROWLETT_2_0_ROWLETT_1_0_5146_5336_2_161kv ] */
  5146,  5336,'3 ', 1.05000E-03, 7.97000E-03,0.00418,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5146_5336_3_161kv, branch_ROWLETT_2_0_ROWLETT_1_0_5146_5336_3_161kv ] */
  5146,  5412,'1 ', 2.62000E-03, 1.53400E-02,0.00766,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5146_5412_1_161kv, branch_ROWLETT_2_0_WYLIE_0_5146_5412_1_161kv ] */
  5147,  5188,'1 ', 3.08000E-03, 1.31200E-02,0.00656,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5147_5188_1_161kv, branch_PLANO_6_0_CARROLLTON_1_5147_5188_1_161kv ] */
  5147,  5224,'1 ', 3.62000E-03, 2.12400E-02,0.01061,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5147_5224_1_161kv, branch_PLANO_6_0_CARROLLTON_2_5147_5224_1_161kv ] */
  5148,  5335,'1 ', 2.22000E-03, 9.45000E-03,0.00473,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5148_5335_1_161kv, branch_IRVING_5_0_IRVING_2_0_5148_5335_1_161kv ] */
  5148,  5457,'1 ', 6.12000E-03, 2.60100E-02,0.01301,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5148_5457_1_161kv, branch_IRVING_5_0_COLLEYVILL_1_5148_5457_1_161kv ] */
  5148,  5463,'1 ', 2.59000E-03, 1.14400E-02,0.00532,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5148_5463_1_161kv, branch_IRVING_5_0_IRVING_4_0_5148_5463_1_161kv ] */
  5149,  5294,'1 ', 1.16000E-03, 6.79000E-03,0.00339,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5149_5294_1_161kv, branch_DALLAS_7_0_DALLAS_12_0_5149_5294_1_161kv ] */
  5149,  5309,'1 ', 2.80000E-03, 1.23300E-02,0.00574,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5149_5309_1_161kv, branch_DALLAS_7_0_DALLAS_10_0_5149_5309_1_161kv ] */
  5150,  5197,'1 ', 1.86000E-03, 1.36400E-02,0.00773,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5150_5197_1_161kv, branch_BRYSON_2_0_BRYSON_1_1_5150_5197_1_161kv ] */
  5150,  5432,'1 ', 1.51600E-02, 1.15310E-01,0.06054,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5150_5432_1_161kv, branch_BRYSON_2_0_WEATHERFOR_3_5150_5432_1_161kv ] */
  5151,  5154,'1 ', 7.78000E-03, 3.43000E-02,0.01597,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5151_5154_1_161kv, branch_MORGAN_0_RIO_VISTA_0_5151_5154_1_161kv ] */
  5151,  5191,'1 ', 8.00000E-03, 3.52600E-02,0.01641,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5151_5191_1_161kv, branch_MORGAN_0_MERIDIAN_0_5151_5191_1_161kv ] */
  5151,  5407,'1 ', 8.14000E-03, 3.46500E-02,0.01733,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5151_5407_1_161kv, branch_MORGAN_0_CLIFTON_2_0_5151_5407_1_161kv ] */
  5152,  5181,'1 ', 1.34000E-03, 9.79000E-03,0.00555,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5152_5181_1_161kv, branch_SACHSE_0_GARLAND_2_0_5152_5181_1_161kv ] */
  5152,  5181,'2 ', 1.34000E-03, 9.79000E-03,0.00555,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5152_5181_2_161kv, branch_SACHSE_0_GARLAND_2_0_5152_5181_2_161kv ] */
  5153,  5205,'1 ', 4.18000E-03, 3.17700E-02,0.01668,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5153_5205_1_161kv, branch_PARADISE_0_POOLVILLE_1_5153_5205_1_161kv ] */
  5153,  5205,'2 ', 4.18000E-03, 3.17700E-02,0.01668,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5153_5205_2_161kv, branch_PARADISE_0_POOLVILLE_1_5153_5205_2_161kv ] */
  5154,  5247,'1 ', 7.20000E-03, 3.17400E-02,0.01477,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5154_5247_1_161kv, branch_RIO_VISTA_0_KOPPERL_0_5154_5247_1_161kv ] */
  5154,  5290,'1 ', 5.45000E-03, 3.19600E-02,0.01596,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5154_5290_1_161kv, branch_RIO_VISTA_0_WHITNEY_0_5154_5290_1_161kv ] */
  5156,  5456,'1 ', 6.59000E-03, 3.86600E-02,0.01930,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5156_5456_1_161kv, branch_MAY-00_GORMAN_0_5156_5456_1_161kv ] */
  5157,  5194,'1 ', 3.46000E-03, 1.47200E-02,0.00736,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5157_5194_1_161kv, branch_DESOTO_0_DUNCANVILL_1_5157_5194_1_161kv ] */
  5157,  5333,'1 ', 2.36000E-03, 1.79200E-02,0.00941,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5157_5333_1_161kv, branch_DESOTO_0_RED_OAK_0_5157_5333_1_161kv ] */
  5157,  5333,'2 ', 2.36000E-03, 1.79200E-02,0.00941,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5157_5333_2_161kv, branch_DESOTO_0_RED_OAK_0_5157_5333_2_161kv ] */
  5158,  5316,'1 ', 1.21000E-03, 8.90000E-03,0.00504,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5158_5316_1_161kv, branch_MESQUITE_2_0_MESQUITE_3_0_5158_5316_1_161kv ] */
  5158,  5316,'2 ', 1.21000E-03, 8.90000E-03,0.00504,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5158_5316_2_161kv, branch_MESQUITE_2_0_MESQUITE_3_0_5158_5316_2_161kv ] */
  5158,  5374,'1 ', 1.43000E-03, 1.04400E-02,0.00592,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5158_5374_1_161kv, branch_MESQUITE_2_0_BALCH_SPRI_1_5158_5374_1_161kv ] */
  5158,  5374,'2 ', 1.43000E-03, 1.04400E-02,0.00592,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5158_5374_2_161kv, branch_MESQUITE_2_0_BALCH_SPRI_1_5158_5374_2_161kv ] */
  5159,  5271,'1 ', 1.94700E-02, 8.57800E-02,0.03993,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5159_5271_1_161kv, branch_ROSEBUD_0_BARTLETT_0_5159_5271_1_161kv ] */
  5160,  5165,'1 ', 1.51000E-03, 8.88000E-03,0.00443,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5160_5165_1_161kv, branch_DENTON_2_0_DENTON_1_1_5160_5165_1_161kv ] */
  5161,  5181,'1 ', 5.45000E-03, 2.40100E-02,0.01118,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5161_5181_1_161kv, branch_DALLAS_4_0_GARLAND_2_0_5161_5181_1_161kv ] */
  5161,  5272,'1 ', 4.01000E-03, 1.70500E-02,0.00853,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5161_5272_1_161kv, branch_DALLAS_4_0_DALLAS_16_0_5161_5272_1_161kv ] */
  5161,  5316,'1 ', 1.44000E-03, 8.46000E-03,0.00422,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5161_5316_1_161kv, branch_DALLAS_4_0_MESQUITE_3_0_5161_5316_1_161kv ] */
  5161,  5356,'1 ', 4.87000E-03, 2.85600E-02,0.01426,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5161_5356_1_161kv, branch_DALLAS_4_0_GARLAND_3_0_5161_5356_1_161kv ] */
  5162,  5211,'1 ', 1.06600E-02, 4.69600E-02,0.02186,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5162_5211_1_161kv, branch_AXTELL_0_HUBBARD_0_5162_5211_1_161kv ] */
  5162,  5437,'1 ', 5.05000E-03, 2.22600E-02,0.01036,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5162_5437_1_161kv, branch_AXTELL_0_ELM_MOTT_0_5162_5437_1_161kv ] */
  5163,  5235,'1 ', 7.09000E-03, 3.01900E-02,0.01510,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5163_5235_1_161kv, branch_NOLANVILLE_0_SALADO_0_5163_5235_1_161kv ] */
  5164,  5204,'1 ', 5.70000E-04, 1.16400E-02,0.81214,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5164_5204_1_500kv, branch_DENTON_1_0_POOLVILLE_0_5164_5204_1_500kv ] */
  5164,  5464,'1 ', 1.80000E-04, 3.64000E-03,0.25416,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5164_5464_1_500kv, branch_DENTON_1_0_FRISCO_2_0_5164_5464_1_500kv ] */
  5165,  5175,'1 ', 1.26000E-03, 9.58000E-03,0.00503,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5165_5175_1_161kv, branch_DENTON_1_1_DENTON_3_0_5165_5175_1_161kv ] */
  5165,  5175,'2 ', 1.26000E-03, 9.58000E-03,0.00503,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5165_5175_2_161kv, branch_DENTON_1_1_DENTON_3_0_5165_5175_2_161kv ] */
  5165,  5175,'3 ', 1.26000E-03, 9.58000E-03,0.00503,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5165_5175_3_161kv, branch_DENTON_1_1_DENTON_3_0_5165_5175_3_161kv ] */
  5168,  5203,'1 ', 6.32000E-03, 2.78700E-02,0.01297,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5168_5203_1_161kv, branch_DALLAS_39_0_DALLAS_35_0_5168_5203_1_161kv ] */
  5168,  5245,'1 ', 8.21000E-03, 3.61600E-02,0.01683,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5168_5245_1_161kv, branch_DALLAS_39_0_GRAPEVINE_0_5168_5245_1_161kv ] */
  5168,  5311,'1 ', 1.62000E-03, 9.48000E-03,0.00473,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5168_5311_1_161kv, branch_DALLAS_39_0_DALLAS_30_0_5168_5311_1_161kv ] */
  5169,  5471,'1 ', 5.98000E-03, 2.63500E-02,0.01226,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5169_5471_1_161kv, branch_DUBLIN_1_0_MINGUS_0_5169_5471_1_161kv ] */
  5171,  5174,'1 ', 4.11000E-03, 2.40900E-02,0.01203,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5171_5174_1_161kv, branch_MERTENS_0_MALONE_0_5171_5174_1_161kv ] */
  5172,  5306,'1 ', 4.38000E-03, 2.47600E-02,0.01332,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5172_5306_1_161kv, branch_WEATHERFOR_1_ALEDO_2_0_5172_5306_1_161kv ] */
  5172,  5430,'1 ', 2.49000E-03, 1.46100E-02,0.00730,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5172_5430_1_161kv, branch_WEATHERFOR_1_WEATHERFOR_2_5172_5430_1_161kv ] */
  5173,  5203,'1 ', 3.75000E-03, 2.19900E-02,0.01098,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5173_5203_1_161kv, branch_PLANO_3_0_DALLAS_35_0_5173_5203_1_161kv ] */
  5174,  5474,'1 ', 5.47000E-03, 3.09400E-02,0.01664,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5174_5474_1_161kv, branch_MALONE_0_ABBOTT_0_5174_5474_1_161kv ] */
  5175,  5195,'1 ', 2.54000E-03, 1.43300E-02,0.00771,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5175_5195_1_161kv, branch_DENTON_3_0_ARGYLE_0_5175_5195_1_161kv ] */
  5175,  5370,'1 ', 1.92000E-03, 1.45700E-02,0.00765,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5175_5370_1_161kv, branch_DENTON_3_0_LEWISVILLE_4_5175_5370_1_161kv ] */
  5175,  5370,'2 ', 1.92000E-03, 1.45700E-02,0.00765,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5175_5370_2_161kv, branch_DENTON_3_0_LEWISVILLE_4_5175_5370_2_161kv ] */
  5177,  5186,'1 ', 5.55000E-03, 4.06900E-02,0.02305,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5177_5186_1_161kv, branch_ARLINGTON_16_VENUS_0_5177_5186_1_161kv ] */
  5177,  5186,'2 ', 5.55000E-03, 4.06900E-02,0.02305,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5177_5186_2_161kv, branch_ARLINGTON_16_VENUS_0_5177_5186_2_161kv ] */
  5177,  5287,'1 ', 4.83000E-03, 2.05400E-02,0.01027,'                                        ', 360.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5177_5287_1_161kv, branch_ARLINGTON_16_ARLINGTON_10_5177_5287_1_161kv ] */
  5178,  5258,'1 ', 5.17000E-03, 2.28100E-02,0.01062,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5178_5258_1_161kv, branch_ROCKWALL_1_0_FORNEY_0_5178_5258_1_161kv ] */
  5178,  5308,'1 ', 3.66000E-03, 2.14700E-02,0.01072,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5178_5308_1_161kv, branch_ROCKWALL_1_0_SUNNYVALE_0_5178_5308_1_161kv ] */
  5178,  5354,'1 ', 7.69000E-03, 3.27200E-02,0.01636,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5178_5354_1_161kv, branch_ROCKWALL_1_0_MESQUITE_1_0_5178_5354_1_161kv ] */
  5179,  5358,'1 ', 5.30000E-04, 1.09300E-02,0.76232,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5179_5358_1_500kv, branch_CORSICANA__2_RIESEL_1_0_5179_5358_1_500kv ] */
  5179,  5380,'1 ', 1.80000E-04, 4.00000E-03,0.34742,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5179_5380_1_500kv, branch_CORSICANA__2_ENNIS_0_5179_5380_1_500kv ] */
  5179,  8043,'1 ', 3.90000E-04, 7.98000E-03,0.55658,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5179_8043_1_500kv, branch_CORSICANA__2_FAIRFIELD__1_5179_8043_1_500kv ] */
  5179,  8057,'1 ', 4.50000E-04, 9.23000E-03,0.64362,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5179_8057_1_500kv, branch_CORSICANA__2_FAIRFIELD_10_5179_8057_1_500kv ] */
  5180,  5485,'1 ', 2.61000E-03, 1.98300E-02,0.01041,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5180_5485_1_161kv, branch_CORSICANA__3_BLOOMING_G_1_5180_5485_1_161kv ] */
  5182,  5314,'1 ', 1.25300E-02, 5.52200E-02,0.02570,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5182_5314_1_161kv, branch_GATESVILLE_2_VALLEY_MIL_1_5182_5314_1_161kv ] */
  5183,  5224,'1 ', 1.47000E-03, 8.31000E-03,0.00447,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5183_5224_1_161kv, branch_CARROLLTON_3_CARROLLTON_2_5183_5224_1_161kv ] */
  5184,  5373,'1 ', 6.81000E-03, 2.89600E-02,0.01448,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5184_5373_1_161kv, branch_FORT_WORT_19_HALTOM_CIT_1_5184_5373_1_161kv ] */
  5184,  5387,'1 ', 1.93000E-03, 1.13200E-02,0.00565,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5184_5387_1_161kv, branch_FORT_WORT_19_FORT_WORT_14_5184_5387_1_161kv ] */
  5185,  5218,'1 ', 3.52000E-03, 2.06600E-02,0.01032,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5185_5218_1_161kv, branch_RHOME_0_JUSTIN_0_5185_5218_1_161kv ] */
  5185,  5434,'1 ', 2.42000E-03, 1.84300E-02,0.00967,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5185_5434_1_161kv, branch_RHOME_0_NEWARK_0_5185_5434_1_161kv ] */
  5185,  5434,'2 ', 2.42000E-03, 1.84300E-02,0.00967,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5185_5434_2_161kv, branch_RHOME_0_NEWARK_0_5185_5434_2_161kv ] */
  5186,  5355,'1 ', 3.41000E-03, 2.49500E-02,0.01414,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5186_5355_1_161kv, branch_VENUS_0_MAYPEARL_0_5186_5355_1_161kv ] */
  5186,  5355,'2 ', 3.41000E-03, 2.49500E-02,0.01414,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5186_5355_2_161kv, branch_VENUS_0_MAYPEARL_0_5186_5355_2_161kv ] */
  5188,  5203,'1 ', 1.99000E-03, 1.12200E-02,0.00604,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5188_5203_1_161kv, branch_CARROLLTON_1_DALLAS_35_0_5188_5203_1_161kv ] */
  5188,  5234,'1 ', 3.44000E-03, 2.61800E-02,0.01374,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5188_5234_1_161kv, branch_CARROLLTON_1_FRISCO_1_0_5188_5234_1_161kv ] */
  5188,  5253,'1 ', 7.39000E-03, 3.14300E-02,0.01572,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5188_5253_1_161kv, branch_CARROLLTON_1_FLOWER_MOU_1_5188_5253_1_161kv ] */
  5189,  5230,'1 ', 7.70000E-04, 4.51000E-03,0.00225,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5189_5230_1_161kv, branch_DALLAS_20_0_DALLAS_28_0_5189_5230_1_161kv ] */
  5189,  5272,'1 ', 7.90000E-04, 3.46000E-03,0.00161,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5189_5272_1_161kv, branch_DALLAS_20_0_DALLAS_16_0_5189_5272_1_161kv ] */
  5189,  5352,'1 ', 1.01000E-03, 7.66000E-03,0.00402,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5189_5352_1_161kv, branch_DALLAS_20_0_DALLAS_9_0_5189_5352_1_161kv ] */
  5189,  5352,'2 ', 1.01000E-03, 7.66000E-03,0.00402,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5189_5352_2_161kv, branch_DALLAS_20_0_DALLAS_9_0_5189_5352_2_161kv ] */
  5190,  5255,'1 ', 1.06300E-02, 6.23100E-02,0.03111,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5190_5255_1_161kv, branch_GORDON_0_MILLSAP_0_5190_5255_1_161kv ] */
  5190,  5264,'1 ', 1.17700E-02, 6.90200E-02,0.03446,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5190_5264_1_161kv, branch_GORDON_0_DE_LEON_0_5190_5264_1_161kv ] */
  5190,  5430,'1 ', 1.25600E-02, 9.55600E-02,0.05017,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5190_5430_1_161kv, branch_GORDON_0_WEATHERFOR_2_5190_5430_1_161kv ] */
  5191,  5407,'1 ', 8.06000E-03, 3.55100E-02,0.01653,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5191_5407_1_161kv, branch_MERIDIAN_0_CLIFTON_2_0_5191_5407_1_161kv ] */
  5192,  5279,'1 ', 7.80000E-04, 9.41000E-03,0.62487,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5192_5279_1_500kv, branch_KILLEEN_4_0_TEMPLE_1_0_5192_5279_1_500kv ] */
  5193,  6316,'1 ', 6.74000E-03, 2.86600E-02,0.01433,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5193_6316_1_161kv, branch_KILLEEN_4_1_GEORGETOWN_4_5193_6316_1_161kv ] */
  5194,  5330,'1 ', 5.90000E-03, 3.45900E-02,0.01728,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5194_5330_1_161kv, branch_DUNCANVILL_1_ARLINGTON_12_5194_5330_1_161kv ] */
  5194,  5376,'1 ', 6.70000E-04, 5.10000E-03,0.00268,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5194_5376_1_161kv, branch_DUNCANVILL_1_DALLAS_43_0_5194_5376_1_161kv ] */
  5194,  5462,'1 ', 2.05000E-03, 1.20200E-02,0.00600,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5194_5462_1_161kv, branch_DUNCANVILL_1_DALLAS_34_0_5194_5462_1_161kv ] */
  5196,  5204,'1 ', 5.80000E-04, 7.08000E-03,0.47032,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5196_5204_1_500kv, branch_BRYSON_1_0_POOLVILLE_0_5196_5204_1_500kv ] */
  5197,  5337,'1 ', 7.02000E-03, 3.09300E-02,0.01440,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5197_5337_1_161kv, branch_BRYSON_1_1_JACKSBORO__4_5197_5337_1_161kv ] */
  5199,  5375,'1 ', 3.80000E-03, 1.61900E-02,0.00810,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5199_5375_1_161kv, branch_FORT_WORTH_4_FORT_WORTH_5_5199_5375_1_161kv ] */
  5199,  5438,'1 ', 1.04000E-03, 5.89000E-03,0.00317,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5199_5438_1_161kv, branch_FORT_WORTH_4_FORT_WORTH_9_5199_5438_1_161kv ] */
  5200,  5255,'1 ', 5.06000E-03, 2.96400E-02,0.01480,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5200_5255_1_161kv, branch_MINERAL_WE_1_MILLSAP_0_5200_5255_1_161kv ] */
  5201,  5276,'1 ', 3.65000E-03, 2.14200E-02,0.01070,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5201_5276_1_161kv, branch_COOLIDGE_0_MART_0_5201_5276_1_161kv ] */
  5201,  5327,'1 ', 4.94000E-03, 2.79200E-02,0.01502,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5201_5327_1_161kv, branch_COOLIDGE_0_MOUNT_CALM_0_5201_5327_1_161kv ] */
  5202,  5381,'1 ', 9.04000E-03, 3.84800E-02,0.01924,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5202_5381_1_161kv, branch_RICE_0_ENNIS_1_5202_5381_1_161kv ] */
  5202,  5426,'1 ', 1.12600E-02, 4.96200E-02,0.02310,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5202_5426_1_161kv, branch_RICE_0_KEMP_0_5202_5426_1_161kv ] */
  5204,  5361,'1 ', 1.10000E-04, 2.34000E-03,0.16342,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5204_5361_1_500kv, branch_POOLVILLE_0_BRIDGEPORT_0_5204_5361_1_500kv ] */
  5204,  5413,'1 ', 7.50000E-04, 9.06000E-03,0.60178,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5204_5413_1_500kv, branch_POOLVILLE_0_PALO_PINTO_1_5204_5413_1_500kv ] */
  5209,  5246,'1 ', 6.35000E-03, 2.79700E-02,0.01302,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5209_5246_1_161kv, branch_WALNUT_SPR_1_GLEN_ROSE__5_5209_5246_1_161kv ] */
  5209,  5247,'1 ', 6.64000E-03, 2.92700E-02,0.01362,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5209_5247_1_161kv, branch_WALNUT_SPR_1_KOPPERL_0_5209_5247_1_161kv ] */
  5210,  5233,'1 ', 1.99000E-03, 1.16400E-02,0.00581,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5210_5233_1_161kv, branch_BEDFORD_2_0_EULESS_1_0_5210_5233_1_161kv ] */
  5210,  5428,'1 ', 1.12000E-03, 6.34000E-03,0.00341,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5210_5428_1_161kv, branch_BEDFORD_2_0_HURST_0_5210_5428_1_161kv ] */
  5211,  5275,'1 ', 6.13000E-03, 2.70400E-02,0.01259,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5211_5275_1_161kv, branch_HUBBARD_0_DAWSON_0_5211_5275_1_161kv ] */
  5211,  5327,'1 ', 4.15000E-03, 2.34800E-02,0.01263,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5211_5327_1_161kv, branch_HUBBARD_0_MOUNT_CALM_0_5211_5327_1_161kv ] */
  5212,  5256,'1 ', 6.34000E-03, 4.82100E-02,0.02531,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5212_5256_1_161kv, branch_FERRIS_0_FORRESTON_0_5212_5256_1_161kv ] */
  5212,  5333,'1 ', 3.52000E-03, 2.67900E-02,0.01407,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5212_5333_1_161kv, branch_FERRIS_0_RED_OAK_0_5212_5333_1_161kv ] */
  5213,  5250,'1 ', 3.03000E-03, 2.22300E-02,0.01259,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5213_5250_1_161kv, branch_GARLAND_4_0_DALLAS_5_0_5213_5250_1_161kv ] */
  5214,  5229,'1 ', 3.74000E-03, 1.64700E-02,0.00767,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5214_5229_1_161kv, branch_DALLAS_32_0_DALLAS_13_0_5214_5229_1_161kv ] */
  5214,  5468,'1 ', 7.50000E-04, 5.70000E-03,0.00299,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5214_5468_1_161kv, branch_DALLAS_32_0_DALLAS_37_0_5214_5468_1_161kv ] */
  5215,  5277,'1 ', 6.71000E-03, 3.93100E-02,0.01963,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5215_5277_1_161kv, branch_PILOT_POIN_1_LITTLE_ELM_0_5215_5277_1_161kv ] */
  5216,  5442,'1 ', 8.70000E-04, 5.08000E-03,0.00254,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5216_5442_1_161kv, branch_FORT_WORT_26_FORT_WORT_27_5216_5442_1_161kv ] */
  5216,  5443,'1 ', 1.94000E-03, 8.52000E-03,0.00397,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5216_5443_1_161kv, branch_FORT_WORT_26_FORT_WORTH_3_5216_5443_1_161kv ] */
  5217,  5310,'1 ', 1.71000E-03, 7.55000E-03,0.00351,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5217_5310_1_161kv, branch_NORTH_RICH_2_FORT_WORT_24_5217_5310_1_161kv ] */
  5217,  5310,'2 ', 1.71000E-03, 7.55000E-03,0.00351,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5217_5310_2_161kv, branch_NORTH_RICH_2_FORT_WORT_24_5217_5310_2_161kv ] */
  5217,  5433,'1 ', 4.38000E-03, 1.93100E-02,0.00899,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5217_5433_1_161kv, branch_NORTH_RICH_2_FORT_WORT_23_5217_5433_1_161kv ] */
  5217,  5483,'1 ', 1.26000E-03, 9.22000E-03,0.00522,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5217_5483_1_161kv, branch_NORTH_RICH_2_NORTH_RICH_1_5217_5483_1_161kv ] */
  5217,  5483,'2 ', 1.26000E-03, 9.22000E-03,0.00522,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5217_5483_2_161kv, branch_NORTH_RICH_2_NORTH_RICH_1_5217_5483_2_161kv ] */
  5219,  5371,'1 ', 7.81000E-03, 3.32500E-02,0.01663,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5219_5371_1_161kv, branch_SCURRY_0_SEAGOVILLE_0_5219_5371_1_161kv ] */
  5221,  5411,'1 ', 8.03000E-03, 3.53600E-02,0.01646,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5221_5411_1_161kv, branch_KILLEEN_1_0_KILLEEN_3_1_5221_5411_1_161kv ] */
  5222,  5426,'1 ', 4.04000E-03, 3.07000E-02,0.01612,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5222_5426_1_161kv, branch_MABANK_1_0_KEMP_0_5222_5426_1_161kv ] */
  5222,  5426,'2 ', 4.04000E-03, 3.07000E-02,0.01612,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5222_5426_2_161kv, branch_MABANK_1_0_KEMP_0_5222_5426_2_161kv ] */
  5223,  5275,'1 ', 9.11000E-03, 5.34100E-02,0.02667,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5223_5275_1_161kv, branch_MEXIA_0_DAWSON_0_5223_5275_1_161kv ] */
  5224,  5307,'1 ', 1.71000E-03, 1.30300E-02,0.00684,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5224_5307_1_161kv, branch_CARROLLTON_2_THE_COLONY_0_5224_5307_1_161kv ] */
  5225,  5259,'1 ', 2.43000E-03, 1.42400E-02,0.00711,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5225_5259_1_161kv, branch_NEVADA_0_LAVON_0_5225_5259_1_161kv ] */
  5225,  5421,'1 ', 1.83000E-03, 1.34000E-02,0.00759,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5225_5421_1_161kv, branch_NEVADA_0_JOSEPHINE_0_5225_5421_1_161kv ] */
  5227,  5354,'1 ', 7.53000E-03, 4.41200E-02,0.02203,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5227_5354_1_161kv, branch_TERRELL_2_0_MESQUITE_1_0_5227_5354_1_161kv ] */
  5228,  5313,'1 ', 1.55000E-03, 1.18300E-02,0.00621,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5228_5313_1_161kv, branch_DALLAS_14_0_HUTCHINS_0_5228_5313_1_161kv ] */
  5228,  5313,'2 ', 1.55000E-03, 1.18300E-02,0.00621,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5228_5313_2_161kv, branch_DALLAS_14_0_HUTCHINS_0_5228_5313_2_161kv ] */
  5228,  5313,'3 ', 1.55000E-03, 1.18300E-02,0.00621,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5228_5313_3_161kv, branch_DALLAS_14_0_HUTCHINS_0_5228_5313_3_161kv ] */
  5228,  5349,'1 ', 1.30000E-03, 9.88000E-03,0.00519,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5228_5349_1_161kv, branch_DALLAS_14_0_LANCASTER__2_5228_5349_1_161kv ] */
  5229,  5309,'1 ', 2.70000E-03, 1.58200E-02,0.00790,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5229_5309_1_161kv, branch_DALLAS_13_0_DALLAS_10_0_5229_5309_1_161kv ] */
  5230,  5478,'1 ', 5.68000E-03, 2.41700E-02,0.01209,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5230_5478_1_161kv, branch_DALLAS_28_0_IRVING_3_0_5230_5478_1_161kv ] */
  5231,  5286,'1 ', 1.94500E-02, 8.57200E-02,0.03990,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5231_5286_1_161kv, branch_HAMILTON_0_DUBLIN_2_0_5231_5286_1_161kv ] */
  5232,  5251,'1 ', 6.34000E-03, 2.79200E-02,0.01300,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5232_5251_1_161kv, branch_ARLINGTON_15_GRAND_PRAI_2_5232_5251_1_161kv ] */
  5232,  5440,'1 ', 2.56000E-03, 1.08800E-02,0.00544,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5232_5440_1_161kv, branch_ARLINGTON_15_ARLINGTON_11_5232_5440_1_161kv ] */
  5232,  5442,'1 ', 6.17000E-03, 2.71600E-02,0.01264,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5232_5442_1_161kv, branch_ARLINGTON_15_FORT_WORT_27_5232_5442_1_161kv ] */
  5233,  5339,'1 ', 5.32000E-03, 2.34300E-02,0.01091,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5233_5339_1_161kv, branch_EULESS_1_0_SOUTHLAKE_0_5233_5339_1_161kv ] */
  5234,  5296,'1 ', 4.08000E-03, 3.10200E-02,0.01628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5234_5296_1_161kv, branch_FRISCO_1_0_MCKINNEY_1_1_5234_5296_1_161kv ] */
  5234,  5296,'2 ', 4.08000E-03, 3.10200E-02,0.01628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5234_5296_2_161kv, branch_FRISCO_1_0_MCKINNEY_1_1_5234_5296_2_161kv ] */
  5235,  5271,'1 ', 1.40100E-02, 6.17500E-02,0.02875,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5235_5271_1_161kv, branch_SALADO_0_BARTLETT_0_5235_5271_1_161kv ] */
  5235,  5411,'1 ', 7.17000E-03, 3.05200E-02,0.01526,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5235_5411_1_161kv, branch_SALADO_0_KILLEEN_3_1_5235_5411_1_161kv ] */
  5236,  5394,'1 ', 1.22000E-03, 1.48500E-02,0.98624,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5236_5394_1_500kv, branch_OLNEY_1_0_ALBANY_1_0_5236_5394_1_500kv ] */
  5239,  5451,'1 ', 6.50000E-04, 7.91000E-03,0.52569,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5239_5451_1_500kv, branch_GOLDTHWAIT_1_COPPERAS_C_1_5239_5451_1_500kv ] */
  5239,  6210,'1 ', 1.19000E-03, 1.44700E-02,0.96116,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5239_6210_1_500kv, branch_GOLDTHWAIT_1_MARBLE_FAL_4_5239_6210_1_500kv ] */
  5244,  5306,'1 ', 7.07000E-03, 4.14300E-02,0.02069,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5244_5306_1_161kv, branch_FORT_WORT_15_ALEDO_2_0_5244_5306_1_161kv ] */
  5244,  5442,'1 ', 5.08000E-03, 2.15800E-02,0.01079,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5244_5442_1_161kv, branch_FORT_WORT_15_FORT_WORT_27_5244_5442_1_161kv ] */
  5245,  5254,'1 ', 7.31000E-03, 3.21900E-02,0.01498,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5245_5254_1_161kv, branch_GRAPEVINE_0_ROANOKE_0_5245_5254_1_161kv ] */
  5245,  5339,'1 ', 3.45000E-03, 1.46900E-02,0.00734,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5245_5339_1_161kv, branch_GRAPEVINE_0_SOUTHLAKE_0_5245_5339_1_161kv ] */
  5246,  5261,'1 ', 3.10000E-03, 1.81700E-02,0.00907,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5246_5261_1_161kv, branch_GLEN_ROSE__5_GLEN_ROSE__2_5246_5261_1_161kv ] */
  5248,  5428,'1 ', 1.90000E-03, 1.11200E-02,0.00555,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5248_5428_1_161kv, branch_BEDFORD_1_0_HURST_0_5248_5428_1_161kv ] */
  5248,  5457,'1 ', 1.98000E-03, 8.75000E-03,0.00407,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5248_5457_1_161kv, branch_BEDFORD_1_0_COLLEYVILL_1_5248_5457_1_161kv ] */
  5248,  5483,'1 ', 3.48000E-03, 1.53100E-02,0.00713,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5248_5483_1_161kv, branch_BEDFORD_1_0_NORTH_RICH_1_5248_5483_1_161kv ] */
  5249,  5292,'1 ', 1.80000E-03, 1.37000E-02,0.00720,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5249_5292_1_161kv, branch_FORT_WORT_22_FORT_WORT_20_5249_5292_1_161kv ] */
  5249,  5292,'2 ', 1.80000E-03, 1.37000E-02,0.00720,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5249_5292_2_161kv, branch_FORT_WORT_22_FORT_WORT_20_5249_5292_2_161kv ] */
  5250,  5385,'1 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5250_5385_1_161kv, branch_DALLAS_5_0_DALLAS_3_1_5250_5385_1_161kv ] */
  5250,  5385,'2 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5250_5385_2_161kv, branch_DALLAS_5_0_DALLAS_3_1_5250_5385_2_161kv ] */
  5250,  5385,'3 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5250_5385_3_161kv, branch_DALLAS_5_0_DALLAS_3_1_5250_5385_3_161kv ] */
  5250,  5385,'4 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5250_5385_4_161kv, branch_DALLAS_5_0_DALLAS_3_1_5250_5385_4_161kv ] */
  5251,  5478,'1 ', 1.29000E-03, 9.45000E-03,0.00536,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5251_5478_1_161kv, branch_GRAND_PRAI_2_IRVING_3_0_5251_5478_1_161kv ] */
  5251,  5478,'2 ', 1.29000E-03, 9.45000E-03,0.00536,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5251_5478_2_161kv, branch_GRAND_PRAI_2_IRVING_3_0_5251_5478_2_161kv ] */
  5252,  5340,'1 ', 5.58000E-03, 2.37000E-02,0.01185,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5252_5340_1_161kv, branch_DALLAS_22_0_DALLAS_29_0_5252_5340_1_161kv ] */
  5252,  5436,'1 ', 1.33000E-03, 5.85000E-03,0.00272,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5252_5436_1_161kv, branch_DALLAS_22_0_DALLAS_18_0_5252_5436_1_161kv ] */
  5253,  5370,'1 ', 1.26000E-03, 9.56000E-03,0.00502,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5253_5370_1_161kv, branch_FLOWER_MOU_1_LEWISVILLE_4_5253_5370_1_161kv ] */
  5253,  5370,'2 ', 1.26000E-03, 9.56000E-03,0.00502,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5253_5370_2_161kv, branch_FLOWER_MOU_1_LEWISVILLE_4_5253_5370_2_161kv ] */
  5254,  5332,'1 ', 7.65000E-03, 3.37300E-02,0.01570,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5254_5332_1_161kv, branch_ROANOKE_0_FORT_WORTH_8_5254_5332_1_161kv ] */
  5254,  5420,'1 ', 2.02000E-03, 1.53300E-02,0.00805,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5254_5420_1_161kv, branch_ROANOKE_0_FORT_WORTH_2_5254_5420_1_161kv ] */
  5254,  5420,'2 ', 2.02000E-03, 1.53300E-02,0.00805,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5254_5420_2_161kv, branch_ROANOKE_0_FORT_WORTH_2_5254_5420_2_161kv ] */
  5254,  5457,'1 ', 6.34000E-03, 2.79200E-02,0.01299,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5254_5457_1_161kv, branch_ROANOKE_0_COLLEYVILL_1_5254_5457_1_161kv ] */
  5256,  5257,'1 ', 2.07000E-03, 1.17000E-02,0.00629,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5256_5257_1_161kv, branch_FORRESTON_0_ITALY_0_5256_5257_1_161kv ] */
  5256,  5427,'1 ', 4.74000E-03, 2.77700E-02,0.01387,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5256_5427_1_161kv, branch_FORRESTON_0_WAXAHACHIE_2_5256_5427_1_161kv ] */
  5256,  5439,'1 ', 3.70000E-03, 2.81300E-02,0.01477,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5256_5439_1_161kv, branch_FORRESTON_0_WAXAHACHIE_1_5256_5439_1_161kv ] */
  5258,  5308,'1 ', 3.32000E-03, 1.94700E-02,0.00972,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5258_5308_1_161kv, branch_FORNEY_0_SUNNYVALE_0_5258_5308_1_161kv ] */
  5259,  5412,'1 ', 2.33000E-03, 1.36500E-02,0.00681,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5259_5412_1_161kv, branch_LAVON_0_WYLIE_0_5259_5412_1_161kv ] */
  5260,  5317,'1 ', 4.00000E-05, 8.80000E-04,0.07608,'                                        ',4352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5260_5317_1_500kv, branch_GLEN_ROSE__1_GRANBURY_1_0_5260_5317_1_500kv ] */
  5264,  5471,'1 ', 6.64000E-03, 3.75400E-02,0.02019,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5264_5471_1_161kv, branch_DE_LEON_0_MINGUS_0_5264_5471_1_161kv ] */
  5265,  5483,'1 ', 1.03000E-03, 7.85000E-03,0.00412,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5265_5483_1_161kv, branch_KELLER_1_0_NORTH_RICH_1_5265_5483_1_161kv ] */
  5265,  5483,'2 ', 1.03000E-03, 7.85000E-03,0.00412,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5265_5483_2_161kv, branch_KELLER_1_0_NORTH_RICH_1_5265_5483_2_161kv ] */
  5265,  5483,'3 ', 1.03000E-03, 7.85000E-03,0.00412,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5265_5483_3_161kv, branch_KELLER_1_0_NORTH_RICH_1_5265_5483_3_161kv ] */
  5266,  5287,'1 ', 2.20000E-03, 1.28700E-02,0.00643,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5266_5287_1_161kv, branch_CEDAR_HILL_0_ARLINGTON_10_5266_5287_1_161kv ] */
  5267,  5466,'1 ', 8.68000E-03, 3.82300E-02,0.01779,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5267_5466_1_161kv, branch_MC_GREGOR_0_GATESVILLE_3_5267_5466_1_161kv ] */
  5267,  5470,'1 ', 1.22900E-02, 5.41500E-02,0.02521,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5267_5470_1_161kv, branch_MC_GREGOR_0_WOODWAY_0_5267_5470_1_161kv ] */
  5268,  5288,'1 ', 7.91000E-03, 3.36500E-02,0.01683,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5268_5288_1_161kv, branch_COMMERCE_0_WOLFE_CITY_0_5268_5288_1_161kv ] */
  5269,  5427,'1 ', 3.25000E-03, 2.37800E-02,0.01347,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5269_5427_1_161kv, branch_MIDLOTHIAN_3_WAXAHACHIE_2_5269_5427_1_161kv ] */
  5269,  5445,'1 ', 1.70000E-03, 1.24800E-02,0.00707,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5269_5445_1_161kv, branch_MIDLOTHIAN_3_MIDLOTHIAN_2_5269_5445_1_161kv ] */
  5269,  5445,'2 ', 1.70000E-03, 1.24800E-02,0.00707,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5269_5445_2_161kv, branch_MIDLOTHIAN_3_MIDLOTHIAN_2_5269_5445_2_161kv ] */
  5270,  5389,'1 ', 7.93000E-03, 4.64600E-02,0.02320,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5270_5389_1_161kv, branch_WEST_0_WACO_2_1_5270_5389_1_161kv ] */
  5270,  5437,'1 ', 8.85000E-03, 3.76200E-02,0.01882,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5270_5437_1_161kv, branch_WEST_0_ELM_MOTT_0_5270_5437_1_161kv ] */
  5270,  5474,'1 ', 5.13000E-03, 3.00400E-02,0.01500,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5270_5474_1_161kv, branch_WEST_0_ABBOTT_0_5270_5474_1_161kv ] */
  5271,  5390,'1 ', 7.59000E-03, 3.34600E-02,0.01557,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5271_5390_1_161kv, branch_BARTLETT_0_ROGERS_0_5271_5390_1_161kv ] */
  5272,  5467,'1 ', 1.08000E-03, 4.76000E-03,0.00222,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5272_5467_1_161kv, branch_DALLAS_16_0_DALLAS_25_0_5272_5467_1_161kv ] */
  5273,  5339,'1 ', 6.49000E-03, 2.76300E-02,0.01382,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5273_5339_1_161kv, branch_COPPELL_0_SOUTHLAKE_0_5273_5339_1_161kv ] */
  5273,  5422,'1 ', 2.04000E-03, 1.19500E-02,0.00597,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5273_5422_1_161kv, branch_COPPELL_0_LEWSIVILLE_0_5273_5422_1_161kv ] */
  5274,  5329,'1 ', 4.78000E-03, 2.80100E-02,0.01399,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5274_5329_1_161kv, branch_WILMER_0_DALLAS_17_0_5274_5329_1_161kv ] */
  5274,  5374,'1 ', 5.68000E-03, 2.41800E-02,0.01209,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5274_5374_1_161kv, branch_WILMER_0_BALCH_SPRI_1_5274_5374_1_161kv ] */
  5275,  5476,'1 ', 1.07500E-02, 6.30000E-02,0.03146,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5275_5476_1_161kv, branch_DAWSON_0_CORSICANA__1_5275_5476_1_161kv ] */
  5276,  5359,'1 ', 5.42000E-03, 3.06200E-02,0.01647,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5276_5359_1_161kv, branch_MART_0_RIESEL_1_1_5276_5359_1_161kv ] */
  5277,  5315,'1 ', 9.53000E-03, 4.19900E-02,0.01955,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5277_5315_1_161kv, branch_LITTLE_ELM_0_DENTON_6_0_5277_5315_1_161kv ] */
  5278,  5280,'1 ', 2.02000E-03, 1.18400E-02,0.00591,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5278_5280_1_161kv, branch_TEMPLE_2_0_TEMPLE_1_1_5278_5280_1_161kv ] */
  5278,  5390,'1 ', 6.46000E-03, 2.84800E-02,0.01326,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5278_5390_1_161kv, branch_TEMPLE_2_0_ROGERS_0_5278_5390_1_161kv ] */
  5279,  5358,'1 ', 7.40000E-04, 9.01000E-03,0.59830,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5279_5358_1_500kv, branch_TEMPLE_1_0_RIESEL_1_0_5279_5358_1_500kv ] */
  5280,  5461,'1 ', 2.46000E-03, 1.87100E-02,0.00982,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5280_5461_1_161kv, branch_TEMPLE_1_1_TEMPLE_3_0_5280_5461_1_161kv ] */
  5284,  5454,'1 ', 3.77000E-03, 2.75900E-02,0.01564,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5284_5454_1_161kv, branch_QUINLAN_0_GREENVILLE_5_5284_5454_1_161kv ] */
  5289,  5436,'1 ', 4.80000E-04, 3.67000E-03,0.00192,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5289_5436_1_161kv, branch_DALLAS_26_0_DALLAS_18_0_5289_5436_1_161kv ] */
  5289,  5436,'2 ', 4.80000E-04, 3.67000E-03,0.00192,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5289_5436_2_161kv, branch_DALLAS_26_0_DALLAS_18_0_5289_5436_2_161kv ] */
  5290,  5345,'1 ', 6.13000E-03, 3.59300E-02,0.01794,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5290_5345_1_161kv, branch_WHITNEY_0_HILLSBORO_0_5290_5345_1_161kv ] */
  5291,  5292,'1 ', 2.67000E-03, 1.56300E-02,0.00780,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5291_5292_1_161kv, branch_FORT_WORT_18_FORT_WORT_20_5291_5292_1_161kv ] */
  5291,  5429,'1 ', 5.44000E-03, 2.40000E-02,0.01117,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5291_5429_1_161kv, branch_FORT_WORT_18_FORT_WORT_10_5291_5429_1_161kv ] */
  5291,  5438,'1 ', 6.99000E-03, 3.08400E-02,0.01436,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5291_5438_1_161kv, branch_FORT_WORT_18_FORT_WORTH_9_5291_5438_1_161kv ] */
  5292,  5312,'1 ', 4.00000E-03, 1.70400E-02,0.00852,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5292_5312_1_161kv, branch_FORT_WORT_20_AZLE_0_5292_5312_1_161kv ] */
  5293,  5338,'1 ', 4.04000E-03, 3.07200E-02,0.01613,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5293_5338_1_161kv, branch_JOSHUA_0_GRANBURY_3_0_5293_5338_1_161kv ] */
  5293,  5338,'2 ', 4.04000E-03, 3.07200E-02,0.01613,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5293_5338_2_161kv, branch_JOSHUA_0_GRANBURY_3_0_5293_5338_2_161kv ] */
  5293,  5402,'1 ', 3.55000E-03, 2.60300E-02,0.01475,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5293_5402_1_161kv, branch_JOSHUA_0_GRANBURY_2_1_5293_5402_1_161kv ] */
  5293,  5402,'2 ', 3.55000E-03, 2.60300E-02,0.01475,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5293_5402_2_161kv, branch_JOSHUA_0_GRANBURY_2_1_5293_5402_2_161kv ] */
  5295,  5304,'1 ', 1.10000E-04, 1.34000E-03,0.08928,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5295_5304_1_500kv, branch_MCKINNEY_1_0_ALLEN_1_0_5295_5304_1_500kv ] */
  5295,  5444,'1 ', 6.90000E-04, 1.40400E-02,0.97894,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5295_5444_1_500kv, branch_MCKINNEY_1_0_MIDLOTHIAN_1_5295_5444_1_500kv ] */
  5296,  5400,'1 ', 2.14000E-03, 1.56600E-02,0.00887,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5296_5400_1_161kv, branch_MCKINNEY_1_1_MCKINNEY_2_0_5296_5400_1_161kv ] */
  5307,  5341,'1 ', 1.11000E-03, 8.47000E-03,0.00445,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5307_5341_1_161kv, branch_THE_COLONY_0_LEWISVILLE_1_5307_5341_1_161kv ] */
  5307,  5341,'2 ', 1.11000E-03, 8.47000E-03,0.00445,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5307_5341_2_161kv, branch_THE_COLONY_0_LEWISVILLE_1_5307_5341_2_161kv ] */
  5308,  5351,'1 ', 1.60000E-03, 1.17400E-02,0.00665,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5308_5351_1_161kv, branch_SUNNYVALE_0_GARLAND_1_1_5308_5351_1_161kv ] */
  5308,  5351,'2 ', 1.60000E-03, 1.17400E-02,0.00665,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5308_5351_2_161kv, branch_SUNNYVALE_0_GARLAND_1_1_5308_5351_2_161kv ] */
  5310,  5339,'1 ', 5.96000E-03, 2.62600E-02,0.01222,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5310_5339_1_161kv, branch_FORT_WORT_24_SOUTHLAKE_0_5310_5339_1_161kv ] */
  5310,  5379,'1 ', 1.62000E-03, 7.12000E-03,0.00331,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5310_5379_1_161kv, branch_FORT_WORT_24_FORT_WORT_29_5310_5379_1_161kv ] */
  5310,  5438,'1 ', 4.21000E-03, 2.46800E-02,0.01232,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5310_5438_1_161kv, branch_FORT_WORT_24_FORT_WORTH_9_5310_5438_1_161kv ] */
  5316,  5354,'1 ', 5.17000E-03, 2.27800E-02,0.01061,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5316_5354_1_161kv, branch_MESQUITE_3_0_MESQUITE_1_0_5316_5354_1_161kv ] */
  5317,  5388,'1 ', 1.28000E-03, 1.54800E-02,1.02824,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5317_5388_1_500kv, branch_GRANBURY_1_0_WACO_2_0_5317_5388_1_500kv ] */
  5317,  5401,'1 ', 5.00000E-05, 1.11000E-03,0.09678,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5317_5401_1_500kv, branch_GRANBURY_1_0_GRANBURY_2_0_5317_5401_1_500kv ] */
  5317,  5401,'2 ', 5.00000E-05, 1.11000E-03,0.09678,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5317_5401_2_500kv, branch_GRANBURY_1_0_GRANBURY_2_0_5317_5401_2_500kv ] */
  5318,  5473,'1 ', 2.42000E-03, 1.84400E-02,0.00968,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5318_5473_1_161kv, branch_GRANBURY_1_1_NEMO_0_5318_5473_1_161kv ] */
  5318,  5473,'2 ', 2.42000E-03, 1.84400E-02,0.00968,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5318_5473_2_161kv, branch_GRANBURY_1_1_NEMO_0_5318_5473_2_161kv ] */
  5322,  5384,'1 ', 3.10000E-04, 3.76000E-03,0.24969,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5322_5384_1_500kv, branch_DALLAS_2_0_DALLAS_3_0_5322_5384_1_500kv ] */
  5322,  5448,'1 ', 1.40000E-04, 1.64000E-03,0.10912,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5322_5448_1_500kv, branch_DALLAS_2_0_GRAND_PRAI_3_5322_5448_1_500kv ] */
  5323,  5376,'1 ', 1.21000E-03, 8.87000E-03,0.00503,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5323_5376_1_161kv, branch_DALLAS_2_1_DALLAS_43_0_5323_5376_1_161kv ] */
  5323,  5376,'2 ', 1.21000E-03, 8.87000E-03,0.00503,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5323_5376_2_161kv, branch_DALLAS_2_1_DALLAS_43_0_5323_5376_2_161kv ] */
  5323,  5425,'1 ', 2.65000E-03, 2.01800E-02,0.01059,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5323_5425_1_161kv, branch_DALLAS_2_1_DALLAS_40_0_5323_5425_1_161kv ] */
  5323,  5425,'2 ', 2.65000E-03, 2.01800E-02,0.01059,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5323_5425_2_161kv, branch_DALLAS_2_1_DALLAS_40_0_5323_5425_2_161kv ] */
  5328,  5446,'1 ', 8.71000E-03, 3.70400E-02,0.01852,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5328_5446_1_161kv, branch_RIESEL_2_0_HEWITT_0_5328_5446_1_161kv ] */
  5330,  5433,'1 ', 2.93000E-03, 2.22600E-02,0.01169,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5330_5433_1_161kv, branch_ARLINGTON_12_FORT_WORT_23_5330_5433_1_161kv ] */
  5331,  5400,'1 ', 4.73000E-03, 2.77400E-02,0.01385,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5331_5400_1_161kv, branch_CELINA_0_MCKINNEY_2_0_5331_5400_1_161kv ] */
  5331,  5450,'1 ', 7.79000E-03, 3.43400E-02,0.01599,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5331_5450_1_161kv, branch_CELINA_0_MELISSA_0_5331_5450_1_161kv ] */
  5332,  5429,'1 ', 3.13000E-03, 1.37900E-02,0.00642,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5332_5429_1_161kv, branch_FORT_WORTH_8_FORT_WORT_10_5332_5429_1_161kv ] */
  5333,  5427,'1 ', 4.78000E-03, 3.63600E-02,0.01909,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5333_5427_1_161kv, branch_RED_OAK_0_WAXAHACHIE_2_5333_5427_1_161kv ] */
  5333,  5427,'2 ', 4.78000E-03, 3.63600E-02,0.01909,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5333_5427_2_161kv, branch_RED_OAK_0_WAXAHACHIE_2_5333_5427_2_161kv ] */
  5334,  5484,'1 ', 1.11100E-02, 6.51100E-02,0.03251,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5334_5484_1_161kv, branch_CLYDE_0_CROSS_PLAI_1_5334_5484_1_161kv ] */
  5335,  5372,'1 ', 4.58000E-03, 2.01900E-02,0.00940,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5335_5372_1_161kv, branch_IRVING_2_0_DALLAS_31_0_5335_5372_1_161kv ] */
  5335,  5425,'1 ', 2.32000E-03, 1.69700E-02,0.00961,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5335_5425_1_161kv, branch_IRVING_2_0_DALLAS_40_0_5335_5425_1_161kv ] */
  5336,  5351,'1 ', 1.18000E-03, 8.99000E-03,0.00472,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5336_5351_1_161kv, branch_ROWLETT_1_0_GARLAND_1_1_5336_5351_1_161kv ] */
  5336,  5351,'2 ', 1.18000E-03, 8.99000E-03,0.00472,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5336_5351_2_161kv, branch_ROWLETT_1_0_GARLAND_1_1_5336_5351_2_161kv ] */
  5336,  5351,'3 ', 1.18000E-03, 8.99000E-03,0.00472,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5336_5351_3_161kv, branch_ROWLETT_1_0_GARLAND_1_1_5336_5351_3_161kv ] */
  5338,  5481,'1 ', 3.37000E-03, 2.56100E-02,0.01345,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5338_5481_1_161kv, branch_GRANBURY_3_0_FORT_WORT_21_5338_5481_1_161kv ] */
  5338,  5481,'2 ', 3.37000E-03, 2.56100E-02,0.01345,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5338_5481_2_161kv, branch_GRANBURY_3_0_FORT_WORT_21_5338_5481_2_161kv ] */
  5340,  5462,'1 ', 4.37000E-03, 2.55900E-02,0.01278,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5340_5462_1_161kv, branch_DALLAS_29_0_DALLAS_34_0_5340_5462_1_161kv ] */
  5340,  5467,'1 ', 8.20000E-04, 3.48000E-03,0.00174,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5340_5467_1_161kv, branch_DALLAS_29_0_DALLAS_25_0_5340_5467_1_161kv ] */
  5341,  5422,'1 ', 1.26000E-03, 9.25000E-03,0.00524,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5341_5422_1_161kv, branch_LEWISVILLE_1_LEWSIVILLE_0_5341_5422_1_161kv ] */
  5341,  5422,'2 ', 1.26000E-03, 9.25000E-03,0.00524,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5341_5422_2_161kv, branch_LEWISVILLE_1_LEWSIVILLE_0_5341_5422_2_161kv ] */
  5341,  5465,'1 ', 3.07000E-03, 2.25200E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5341_5465_1_161kv, branch_LEWISVILLE_1_FRISCO_2_1_5341_5465_1_161kv ] */
  5341,  5465,'2 ', 3.07000E-03, 2.25200E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5341_5465_2_161kv, branch_LEWISVILLE_1_FRISCO_2_1_5341_5465_2_161kv ] */
  5341,  5465,'3 ', 3.07000E-03, 2.25200E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5341_5465_3_161kv, branch_LEWISVILLE_1_FRISCO_2_1_5341_5465_3_161kv ] */
  5341,  5465,'4 ', 3.07000E-03, 2.25200E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5341_5465_4_161kv, branch_LEWISVILLE_1_FRISCO_2_1_5341_5465_4_161kv ] */
  5344,  5372,'1 ', 1.86000E-03, 8.21000E-03,0.00382,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5344_5372_1_161kv, branch_DALLAS_36_0_DALLAS_31_0_5344_5372_1_161kv ] */
  5344,  5482,'1 ', 3.85000E-03, 1.69500E-02,0.00789,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5344_5482_1_161kv, branch_DALLAS_36_0_DALLAS_23_0_5344_5482_1_161kv ] */
  5346,  5375,'1 ', 1.03000E-03, 6.05000E-03,0.00302,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5346_5375_1_161kv, branch_FORT_WORTH_7_FORT_WORTH_5_5346_5375_1_161kv ] */
  5346,  5441,'1 ', 1.68000E-03, 1.27700E-02,0.00670,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5346_5441_1_161kv, branch_FORT_WORTH_7_FORT_WORT_13_5346_5441_1_161kv ] */
  5346,  5441,'2 ', 1.68000E-03, 1.27700E-02,0.00670,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5346_5441_2_161kv, branch_FORT_WORTH_7_FORT_WORT_13_5346_5441_2_161kv ] */
  5346,  5443,'1 ', 7.00000E-04, 5.12000E-03,0.00290,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5346_5443_1_161kv, branch_FORT_WORTH_7_FORT_WORTH_3_5346_5443_1_161kv ] */
  5346,  5443,'2 ', 7.00000E-04, 5.12000E-03,0.00290,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5346_5443_2_161kv, branch_FORT_WORTH_7_FORT_WORTH_3_5346_5443_2_161kv ] */
  5348,  5355,'1 ', 8.10000E-03, 3.57000E-02,0.01662,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5348_5355_1_161kv, branch_ITASCA_0_MAYPEARL_0_5348_5355_1_161kv ] */
  5349,  5462,'1 ', 2.35000E-03, 1.32600E-02,0.00713,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5349_5462_1_161kv, branch_LANCASTER__2_DALLAS_34_0_5349_5462_1_161kv ] */
  5350,  5448,'1 ', 6.10000E-04, 7.34000E-03,0.48762,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5350_5448_1_500kv, branch_GARLAND_1_0_GRAND_PRAI_3_5350_5448_1_500kv ] */
  5350,  5464,'1 ', 5.30000E-04, 6.45000E-03,0.42860,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5350_5464_1_500kv, branch_GARLAND_1_0_FRISCO_2_0_5350_5464_1_500kv ] */
  5351,  5431,'1 ', 4.63000E-03, 2.71400E-02,0.01355,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5351_5431_1_161kv, branch_GARLAND_1_1_ROCKWALL_2_0_5351_5431_1_161kv ] */
  5353,  5376,'1 ', 1.00000E-03, 7.00000E-03,0.00500,'                                        ', 350.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5353_5376_1_161kv, branch_DUNCANVILL_2_DALLAS_43_0_5353_5376_1_161kv ] */
  5353,  5376,'2 ', 1.00000E-03, 7.00000E-03,0.00500,'                                        ', 350.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5353_5376_2_161kv, branch_DUNCANVILL_2_DALLAS_43_0_5353_5376_2_161kv ] */
  5353,  5468,'1 ', 1.84000E-03, 1.40200E-02,0.00736,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5353_5468_1_161kv, branch_DUNCANVILL_2_DALLAS_37_0_5353_5468_1_161kv ] */
  5355,  5445,'1 ', 3.32000E-03, 2.52600E-02,0.01326,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5355_5445_1_161kv, branch_MAYPEARL_0_MIDLOTHIAN_2_5355_5445_1_161kv ] */
  5355,  5445,'2 ', 3.32000E-03, 2.52600E-02,0.01326,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5355_5445_2_161kv, branch_MAYPEARL_0_MIDLOTHIAN_2_5355_5445_2_161kv ] */
  5356,  5386,'1 ', 1.00000E-03, 5.67000E-03,0.00305,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5356_5386_1_161kv, branch_GARLAND_3_0_RICHARDSON_1_5356_5386_1_161kv ] */
  5356,  5431,'1 ', 5.71000E-03, 3.23000E-02,0.01737,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5356_5431_1_161kv, branch_GARLAND_3_0_ROCKWALL_2_0_5356_5431_1_161kv ] */
  5357,  5386,'1 ', 3.24000E-03, 2.37500E-02,0.01346,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5357_5386_1_161kv, branch_ALLEN_2_0_RICHARDSON_1_5357_5386_1_161kv ] */
  5358,  8155,'1 ', 3.70000E-04, 7.50000E-03,0.52342,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5358_8155_1_500kv, branch_RIESEL_1_0_BREMOND_0_5358_8155_1_500kv ] */
  5373,  5433,'1 ', 2.40000E-03, 1.40700E-02,0.00702,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5373_5433_1_161kv, branch_HALTOM_CIT_1_FORT_WORT_23_5373_5433_1_161kv ] */
  5374,  5385,'1 ', 1.28000E-03, 9.39000E-03,0.00532,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5374_5385_1_161kv, branch_BALCH_SPRI_1_DALLAS_3_1_5374_5385_1_161kv ] */
  5374,  5385,'2 ', 1.28000E-03, 9.39000E-03,0.00532,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5374_5385_2_161kv, branch_BALCH_SPRI_1_DALLAS_3_1_5374_5385_2_161kv ] */
  5374,  5385,'3 ', 1.28000E-03, 9.39000E-03,0.00532,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5374_5385_3_161kv, branch_BALCH_SPRI_1_DALLAS_3_1_5374_5385_3_161kv ] */
  5377,  5477,'1 ', 3.28000E-03, 1.92500E-02,0.00961,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5377_5477_1_161kv, branch_KILLEEN_2_0_HARKER_HEI_1_5377_5477_1_161kv ] */
  5378,  5470,'1 ', 2.67000E-03, 1.17900E-02,0.00549,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5378_5470_1_161kv, branch_WACO_5_0_WOODWAY_0_5378_5470_1_161kv ] */
  5379,  5442,'1 ', 3.83000E-03, 2.24800E-02,0.01122,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5379_5442_1_161kv, branch_FORT_WORT_29_FORT_WORT_27_5379_5442_1_161kv ] */
  5380,  5384,'1 ', 2.60000E-04, 5.90000E-03,0.51266,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5380_5384_1_500kv, branch_ENNIS_0_DALLAS_3_0_5380_5384_1_500kv ] */
  5381,  5439,'1 ', 2.75000E-03, 2.09300E-02,0.01099,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5381_5439_1_161kv, branch_ENNIS_1_WAXAHACHIE_1_5381_5439_1_161kv ] */
  5381,  5439,'2 ', 2.75000E-03, 2.09300E-02,0.01099,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5381_5439_2_161kv, branch_ENNIS_1_WAXAHACHIE_1_5381_5439_2_161kv ] */
  5387,  5429,'1 ', 3.62000E-03, 1.59700E-02,0.00743,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5387_5429_1_161kv, branch_FORT_WORT_14_FORT_WORT_10_5387_5429_1_161kv ] */
  5387,  5469,'1 ', 9.50000E-04, 7.22000E-03,0.00379,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5387_5469_1_161kv, branch_FORT_WORT_14_FORT_WORT_11_5387_5469_1_161kv ] */
  5388,  8067,'1 ', 6.20000E-04, 1.26700E-02,0.88350,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5388_8067_1_500kv, branch_WACO_2_0_JEWETT_1_0_5388_8067_1_500kv ] */
  5389,  5393,'1 ', 7.09000E-03, 4.15300E-02,0.02074,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5389_5393_1_161kv, branch_WACO_2_1_CHINA_SPRI_1_5389_5393_1_161kv ] */
  5390,  5458,'1 ', 6.69000E-03, 2.94800E-02,0.01372,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5390_5458_1_161kv, branch_ROGERS_0_HOLLAND_0_5390_5458_1_161kv ] */
  5391,  5459,'1 ', 9.12000E-03, 5.20600E-02,0.00782,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5391_5459_1_115kv, branch_ROGERS_1_HOLLAND_1_5391_5459_1_115kv ] */
  5407,  5470,'1 ', 1.77900E-02, 7.83800E-02,0.03648,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5407_5470_1_161kv, branch_CLIFTON_2_0_WOODWAY_0_5407_5470_1_161kv ] */
  5408,  5421,'1 ', 5.43000E-03, 2.39200E-02,0.01113,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5408_5421_1_161kv, branch_FARMERSVIL_1_JOSEPHINE_0_5408_5421_1_161kv ] */
  5409,  5447,'1 ', 1.89000E-03, 1.06800E-02,0.00574,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5409_5447_1_161kv, branch_ARLINGTON__8_ARLINGTON__9_5409_5447_1_161kv ] */
  5410,  5451,'1 ', 4.00000E-04, 4.90000E-03,0.32555,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5410_5451_1_500kv, branch_KILLEEN_3_0_COPPERAS_C_1_5410_5451_1_500kv ] */
  5411,  5477,'1 ', 3.31000E-03, 1.94200E-02,0.00970,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5411_5477_1_161kv, branch_KILLEEN_3_1_HARKER_HEI_1_5411_5477_1_161kv ] */
  5411,  6316,'1 ', 8.33000E-03, 3.54300E-02,0.01772,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5411_6316_1_161kv, branch_KILLEEN_3_1_GEORGETOWN_4_5411_6316_1_161kv ] */
  5414,  5471,'1 ', 1.04900E-02, 4.46200E-02,0.02231,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5414_5471_1_161kv, branch_PALO_PINTO_2_MINGUS_0_5414_5471_1_161kv ] */
  5430,  5432,'1 ', 3.43000E-03, 2.60800E-02,0.01369,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5430_5432_1_161kv, branch_WEATHERFOR_2_WEATHERFOR_3_5430_5432_1_161kv ] */
  5435,  5471,'1 ', 1.19300E-02, 5.07600E-02,0.02538,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5435_5471_1_161kv, branch_SANTO_0_MINGUS_0_5435_5471_1_161kv ] */
  5443,  5469,'1 ', 2.05000E-03, 9.02000E-03,0.00420,'                                        ', 380.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5443_5469_1_161kv, branch_FORT_WORTH_3_FORT_WORT_11_5443_5469_1_161kv ] */
  5446,  5470,'1 ', 4.45000E-03, 1.96100E-02,0.00913,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5446_5470_1_161kv, branch_HEWITT_0_WOODWAY_0_5446_5470_1_161kv ] */
  5448,  5479,'1 ', 3.90000E-04, 4.71000E-03,0.31303,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5448_5479_1_500kv, branch_GRAND_PRAI_3_BURLESON_0_5448_5479_1_500kv ] */
  5459,  6140,'1 ', 1.04200E-02, 4.64400E-02,0.00681,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_5459_6140_1_115kv, branch_HOLLAND_1_JARRELL_0_5459_6140_1_115kv ] */
  5459,  6325,'1 ', 1.66900E-02, 7.43500E-02,0.01090,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5459_6325_1_115kv, branch_HOLLAND_1_BUCKHOLTS_0_5459_6325_1_115kv ] */
  5463,  5478,'1 ', 1.06000E-03, 6.01000E-03,0.00323,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5463_5478_1_161kv, branch_IRVING_4_0_IRVING_3_0_5463_5478_1_161kv ] */
  5467,  5482,'1 ', 1.66000E-03, 9.71000E-03,0.00485,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_5467_5482_1_161kv, branch_DALLAS_25_0_DALLAS_23_0_5467_5482_1_161kv ] */
  6001,  6281,'1 ', 2.58000E-03, 1.47300E-02,0.00221,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6001_6281_1_115kv, branch_CONVERSE_0_UNIVERSAL__1_6001_6281_1_115kv ] */
  6001,  6283,'1 ', 1.46200E-02, 3.57600E-02,0.00468,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6001_6283_1_115kv, branch_CONVERSE_0_SAINT_HEDW_1_6001_6283_1_115kv ] */
  6001,  6312,'1 ', 7.77000E-03, 3.46200E-02,0.00508,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6001_6312_1_115kv, branch_CONVERSE_0_SAN_ANTON_80_6001_6312_1_115kv ] */
  6002,  6060,'1 ', 9.91000E-03, 5.94900E-02,0.00807,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6002_6060_1_115kv, branch_SAN_ANTON_63_SAN_ANTON_36_6002_6060_1_115kv ] */
  6002,  6291,'1 ', 1.99000E-03, 1.28500E-02,0.00245,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6002_6291_1_115kv, branch_SAN_ANTON_63_SAN_ANTON_61_6002_6291_1_115kv ] */
  6002,  6291,'2 ', 1.99000E-03, 1.28500E-02,0.00245,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6002_6291_2_115kv, branch_SAN_ANTON_63_SAN_ANTON_61_6002_6291_2_115kv ] */
  6002,  6332,'1 ', 7.46000E-03, 3.32600E-02,0.00488,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6002_6332_1_115kv, branch_SAN_ANTON_63_HELOTES_0_6002_6332_1_115kv ] */
  6003,  6101,'1 ', 5.00000E-04, 5.00000E-03,0.33000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6003_6101_1_500kv, branch_BASTROP_0_WINCHESTER_0_6003_6101_1_500kv ] */
  6003,  6107,'1 ', 6.50000E-04, 7.91000E-03,0.52580,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6003_6107_1_500kv, branch_BASTROP_0_ROCKDALE_1_0_6003_6107_1_500kv ] */
  6003,  6292,'1 ', 2.00000E-04, 4.09000E-03,0.28512,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6003_6292_1_500kv, branch_BASTROP_0_CEDAR_CREE_1_6003_6292_1_500kv ] */
  6004,  6102,'1 ', 1.97000E-03, 2.05000E-02,0.06986,'                                        ',1400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6004_6102_1_230kv, branch_BASTROP_1_WINCHESTER_1_6004_6102_1_230kv ] */
  6005,  6012,'1 ', 8.33000E-03, 5.69000E-02,0.00968,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6005_6012_1_115kv, branch_BASTROP_2_PAIGE_0_6005_6012_1_115kv ] */
  6005,  6012,'2 ', 8.33000E-03, 5.69000E-02,0.00968,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6005_6012_2_115kv, branch_BASTROP_2_PAIGE_0_6005_6012_2_115kv ] */
  6005,  6117,'1 ', 7.72000E-03, 4.98400E-02,0.00951,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6005_6117_1_115kv, branch_BASTROP_2_SMITHVILLE_0_6005_6117_1_115kv ] */
  6005,  6117,'2 ', 7.72000E-03, 4.98400E-02,0.00951,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6005_6117_2_115kv, branch_BASTROP_2_SMITHVILLE_0_6005_6117_2_115kv ] */
  6011,  6068,'1 ', 4.33000E-03, 3.01300E-02,0.00493,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6011_6068_1_115kv, branch_MARION_2_0_MARION_1_2_6011_6068_1_115kv ] */
  6011,  6163,'1 ', 3.29000E-03, 2.12800E-02,0.00406,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6011_6163_1_115kv, branch_MARION_2_0_SEGUIN_1_2_6011_6163_1_115kv ] */
  6012,  6027,'1 ', 6.46000E-03, 4.50300E-02,0.00736,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6012_6027_1_115kv, branch_PAIGE_0_ELGIN_0_6012_6027_1_115kv ] */
  6012,  6027,'2 ', 6.46000E-03, 4.50300E-02,0.00736,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6012_6027_2_115kv, branch_PAIGE_0_ELGIN_0_6012_6027_2_115kv ] */
  6013,  6026,'1 ', 5.18000E-03, 3.34600E-02,0.00638,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6013_6026_1_115kv, branch_SAN_ANTON_59_SAN_ANTON_68_6013_6026_1_115kv ] */
  6013,  6128,'1 ', 5.50000E-03, 3.30000E-02,0.00448,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6013_6128_1_115kv, branch_SAN_ANTON_59_SAN_ANTON_49_6013_6128_1_115kv ] */
  6013,  6168,'1 ', 3.98000E-03, 1.74000E-02,0.00265,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6013_6168_1_115kv, branch_SAN_ANTON_59_SAN_ANTON_62_6013_6168_1_115kv ] */
  6013,  6225,'1 ', 8.20000E-03, 4.68100E-02,0.00703,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6013_6225_1_115kv, branch_SAN_ANTON_59_SAN_ANTON_39_6013_6225_1_115kv ] */
  6014,  6096,'1 ', 2.36700E-02, 5.78500E-02,0.00758,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6014_6096_1_115kv, branch_WAELDER_0_LULING_0_6014_6096_1_115kv ] */
  6014,  6133,'1 ', 1.05900E-02, 4.63600E-02,0.00706,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6014_6133_1_115kv, branch_WAELDER_0_FLATONIA_0_6014_6133_1_115kv ] */
  6014,  6139,'1 ', 9.75000E-03, 5.85100E-02,0.00794,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6014_6139_1_115kv, branch_WAELDER_0_RED_ROCK_0_6014_6139_1_115kv ] */
  6015,  6112,'1 ', 1.99000E-02, 4.86300E-02,0.00637,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6015_6112_1_115kv, branch_ATASCOSA_0_NATALIA_0_6015_6112_1_115kv ] */
  6015,  6236,'1 ', 9.85000E-03, 4.08600E-02,0.00693,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6015_6236_1_115kv, branch_ATASCOSA_0_SAN_ANTON_72_6015_6236_1_115kv ] */
  6016,  6168,'1 ', 3.78000E-03, 2.63000E-02,0.00430,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6016_6168_1_115kv, branch_SAN_ANTON_57_SAN_ANTON_62_6016_6168_1_115kv ] */
  6016,  6168,'2 ', 3.78000E-03, 2.63000E-02,0.00430,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6016_6168_2_115kv, branch_SAN_ANTON_57_SAN_ANTON_62_6016_6168_2_115kv ] */
  6016,  6199,'1 ', 2.08000E-03, 1.42100E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6016_6199_1_115kv, branch_SAN_ANTON_57_SAN_ANTON_53_6016_6199_1_115kv ] */
  6016,  6199,'2 ', 2.08000E-03, 1.42100E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6016_6199_2_115kv, branch_SAN_ANTON_57_SAN_ANTON_53_6016_6199_2_115kv ] */
  6016,  6199,'3 ', 2.08000E-03, 1.42100E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6016_6199_3_115kv, branch_SAN_ANTON_57_SAN_ANTON_53_6016_6199_3_115kv ] */
  6016,  6356,'1 ', 3.15000E-03, 1.30600E-02,0.00222,'                                        ', 400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6016_6356_1_115kv, branch_SAN_ANTON_57_SAN_ANTON_48_6016_6356_1_115kv ] */
  6017,  6068,'1 ', 4.27000E-03, 2.75900E-02,0.00526,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6017_6068_1_115kv, branch_CIBOLO_0_MARION_1_2_6017_6068_1_115kv ] */
  6017,  6068,'2 ', 4.27000E-03, 2.75900E-02,0.00526,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6017_6068_2_115kv, branch_CIBOLO_0_MARION_1_2_6017_6068_2_115kv ] */
  6017,  6068,'3 ', 4.27000E-03, 2.75900E-02,0.00526,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6017_6068_3_115kv, branch_CIBOLO_0_MARION_1_2_6017_6068_3_115kv ] */
  6017,  6159,'1 ', 2.33000E-03, 1.59300E-02,0.00271,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6017_6159_1_115kv, branch_CIBOLO_0_SCHERTZ_0_6017_6159_1_115kv ] */
  6017,  6159,'2 ', 2.33000E-03, 1.59300E-02,0.00271,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6017_6159_2_115kv, branch_CIBOLO_0_SCHERTZ_0_6017_6159_2_115kv ] */
  6017,  6159,'3 ', 2.33000E-03, 1.59300E-02,0.00271,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6017_6159_3_115kv, branch_CIBOLO_0_SCHERTZ_0_6017_6159_3_115kv ] */
  6018,  6160,'1 ', 1.76000E-03, 1.20100E-02,0.00204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6018_6160_1_115kv, branch_AUSTIN_6_0_AUSTIN_8_0_6018_6160_1_115kv ] */
  6018,  6160,'2 ', 1.76000E-03, 1.20100E-02,0.00204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6018_6160_2_115kv, branch_AUSTIN_6_0_AUSTIN_8_0_6018_6160_2_115kv ] */
  6018,  6160,'3 ', 1.76000E-03, 1.20100E-02,0.00204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6018_6160_3_115kv, branch_AUSTIN_6_0_AUSTIN_8_0_6018_6160_3_115kv ] */
  6018,  6256,'1 ', 2.61000E-03, 1.68700E-02,0.00322,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6018_6256_1_115kv, branch_AUSTIN_6_0_AUSTIN_2_2_6018_6256_1_115kv ] */
  6018,  6256,'2 ', 2.61000E-03, 1.68700E-02,0.00322,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6018_6256_2_115kv, branch_AUSTIN_6_0_AUSTIN_2_2_6018_6256_2_115kv ] */
  6018,  6256,'3 ', 2.61000E-03, 1.68700E-02,0.00322,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6018_6256_3_115kv, branch_AUSTIN_6_0_AUSTIN_2_2_6018_6256_3_115kv ] */
  6019,  6040,'1 ', 8.00000E-04, 5.18000E-03,0.00099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6019_6040_1_115kv, branch_AUSTIN_25_0_AUSTIN_3_2_6019_6040_1_115kv ] */
  6019,  6040,'2 ', 8.00000E-04, 5.18000E-03,0.00099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6019_6040_2_115kv, branch_AUSTIN_25_0_AUSTIN_3_2_6019_6040_2_115kv ] */
  6019,  6040,'3 ', 8.00000E-04, 5.18000E-03,0.00099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6019_6040_3_115kv, branch_AUSTIN_25_0_AUSTIN_3_2_6019_6040_3_115kv ] */
  6019,  6113,'1 ', 1.54000E-03, 9.95000E-03,0.00190,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6019_6113_1_115kv, branch_AUSTIN_25_0_AUSTIN_20_0_6019_6113_1_115kv ] */
  6019,  6113,'2 ', 1.54000E-03, 9.95000E-03,0.00190,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6019_6113_2_115kv, branch_AUSTIN_25_0_AUSTIN_20_0_6019_6113_2_115kv ] */
  6019,  6306,'1 ', 1.05800E-02, 2.58600E-02,0.00339,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6019_6306_1_115kv, branch_AUSTIN_25_0_AUSTIN_11_0_6019_6306_1_115kv ] */
  6019,  6313,'1 ', 5.38000E-03, 3.67200E-02,0.00625,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6019_6313_1_115kv, branch_AUSTIN_25_0_AUSTIN_33_0_6019_6313_1_115kv ] */
  6019,  6313,'2 ', 5.38000E-03, 3.67200E-02,0.00625,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6019_6313_2_115kv, branch_AUSTIN_25_0_AUSTIN_33_0_6019_6313_2_115kv ] */
  6020,  6212,'1 ', 3.52000E-03, 1.46000E-02,0.00248,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6020_6212_1_115kv, branch_HORSESHOE__1_MARBLE_FAL_6_6020_6212_1_115kv ] */
  6020,  6252,'1 ', 1.08200E-02, 4.48700E-02,0.00761,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6020_6252_1_115kv, branch_HORSESHOE__1_JOHNSON_CI_1_6020_6252_1_115kv ] */
  6021,  6118,'1 ', 1.30000E-04, 1.61000E-03,0.10699,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6021_6118_1_500kv, branch_LEANDER_1_0_CEDAR_PARK_0_6021_6118_1_500kv ] */
  6021,  6210,'1 ', 5.30000E-04, 6.43000E-03,0.42698,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6021_6210_1_500kv, branch_LEANDER_1_0_MARBLE_FAL_4_6021_6210_1_500kv ] */
  6022,  6315,'1 ', 4.30000E-03, 3.07100E-02,0.05598,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6022_6315_1_230kv, branch_LEANDER_1_1_GEORGETOWN_3_6022_6315_1_230kv ] */
  6022,  6350,'1 ', 2.57000E-03, 1.83700E-02,0.03349,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6022_6350_1_230kv, branch_LEANDER_1_1_AUSTIN_1_1_6022_6350_1_230kv ] */
  6023,  6120,'1 ', 7.76000E-03, 3.39200E-02,0.00517,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6023_6120_1_115kv, branch_LEANDER_1_2_CEDAR_PARK_2_6023_6120_1_115kv ] */
  6023,  6262,'1 ', 6.66000E-03, 4.63900E-02,0.00758,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6023_6262_1_115kv, branch_LEANDER_1_2_LIBERTY_HI_1_6023_6262_1_115kv ] */
  6023,  6262,'2 ', 6.66000E-03, 4.63900E-02,0.00758,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6023_6262_2_115kv, branch_LEANDER_1_2_LIBERTY_HI_1_6023_6262_2_115kv ] */
  6024,  6181,'1 ', 1.20500E-02, 5.37200E-02,0.00788,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6024_6181_1_115kv, branch_AUSTIN_10_0_MANOR_0_6024_6181_1_115kv ] */
  6024,  6219,'1 ', 4.00000E-03, 2.40300E-02,0.00326,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6024_6219_1_115kv, branch_AUSTIN_10_0_AUSTIN_17_0_6024_6219_1_115kv ] */
  6024,  6330,'1 ', 7.75000E-03, 4.65300E-02,0.00631,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6024_6330_1_115kv, branch_AUSTIN_10_0_AUSTIN_9_0_6024_6330_1_115kv ] */
  6025,  6060,'1 ', 7.24000E-03, 4.13400E-02,0.00621,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6025_6060_1_115kv, branch_SAN_ANTON_44_SAN_ANTON_36_6025_6060_1_115kv ] */
  6025,  6121,'1 ', 3.99000E-03, 2.27700E-02,0.00342,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6025_6121_1_115kv, branch_SAN_ANTON_44_SAN_ANTON_37_6025_6121_1_115kv ] */
  6025,  6337,'1 ', 3.73000E-03, 2.59800E-02,0.00425,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6025_6337_1_115kv, branch_SAN_ANTON_44_SAN_ANTON_43_6025_6337_1_115kv ] */
  6025,  6337,'2 ', 3.73000E-03, 2.59800E-02,0.00425,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6025_6337_2_115kv, branch_SAN_ANTON_44_SAN_ANTON_43_6025_6337_2_115kv ] */
  6025,  6352,'1 ', 8.08000E-03, 1.94200E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6025_6352_1_115kv, branch_SAN_ANTON_44_SAN_ANTON_40_6025_6352_1_115kv ] */
  6026,  6182,'1 ', 5.98000E-03, 4.08800E-02,0.00695,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6026_6182_1_115kv, branch_SAN_ANTON_68_SAN_ANTON_54_6026_6182_1_115kv ] */
  6026,  6236,'1 ', 3.21000E-03, 2.07400E-02,0.00396,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6026_6236_1_115kv, branch_SAN_ANTON_68_SAN_ANTON_72_6026_6236_1_115kv ] */
  6026,  6236,'2 ', 3.21000E-03, 2.07400E-02,0.00396,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6026_6236_2_115kv, branch_SAN_ANTON_68_SAN_ANTON_72_6026_6236_2_115kv ] */
  6027,  6181,'1 ', 7.09000E-03, 4.94000E-02,0.00808,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6027_6181_1_115kv, branch_ELGIN_0_MANOR_0_6027_6181_1_115kv ] */
  6028,  6126,'1 ', 2.39000E-03, 1.66200E-02,0.00272,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6028_6126_1_115kv, branch_AUSTIN_31_0_AUSTIN_34_0_6028_6126_1_115kv ] */
  6028,  6126,'2 ', 2.39000E-03, 1.66200E-02,0.00272,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6028_6126_2_115kv, branch_AUSTIN_31_0_AUSTIN_34_0_6028_6126_2_115kv ] */
  6028,  6223,'1 ', 2.61000E-03, 1.81600E-02,0.00297,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6028_6223_1_115kv, branch_AUSTIN_31_0_AUSTIN_27_1_6028_6223_1_115kv ] */
  6028,  6223,'2 ', 2.61000E-03, 1.81600E-02,0.00297,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6028_6223_2_115kv, branch_AUSTIN_31_0_AUSTIN_27_1_6028_6223_2_115kv ] */
  6028,  6289,'1 ', 9.80000E-03, 5.59600E-02,0.00841,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6028_6289_1_115kv, branch_AUSTIN_31_0_AUSTIN_26_0_6028_6289_1_115kv ] */
  6029,  6221,'1 ', 2.67800E-02, 1.11070E-01,0.01885,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6029_6221_1_115kv, branch_RUNGE_0_FALLS_CITY_0_6029_6221_1_115kv ] */
  6029,  6329,'1 ', 1.88600E-02, 7.82600E-02,0.01328,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6029_6329_1_115kv, branch_RUNGE_0_NORDHEIM_0_6029_6329_1_115kv ] */
  6030,  6172,'1 ', 3.07000E-03, 2.19500E-02,0.04002,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6030_6172_1_230kv, branch_YOAKUM_0_CUERO_2_0_6030_6172_1_230kv ] */
  6030,  6188,'1 ', 1.10700E-02, 7.91100E-02,0.14424,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6030_6188_1_230kv, branch_YOAKUM_0_COLUMBUS_0_6030_6188_1_230kv ] */
  6030,  7274,'1 ', 7.90000E-03, 5.64600E-02,0.10294,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6030_7274_1_230kv, branch_YOAKUM_0_VICTORIA_3_0_6030_7274_1_230kv ] */
  6031,  6173,'1 ', 3.35300E-02, 8.19700E-02,0.01073,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6031_6173_1_115kv, branch_YOAKUM_1_CUERO_2_1_6031_6173_1_115kv ] */
  6032,  6207,'1 ', 1.09200E-02, 4.52800E-02,0.00768,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6032_6207_1_115kv, branch_AUSTIN_37_0_LEANDER_2_0_6032_6207_1_115kv ] */
  6032,  6217,'1 ', 3.79000E-03, 2.16400E-02,0.00325,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6032_6217_1_115kv, branch_AUSTIN_37_0_AUSTIN_36_0_6032_6217_1_115kv ] */
  6033,  6107,'1 ', 3.90000E-04, 8.03000E-03,0.56039,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6033_6107_1_500kv, branch_PFLUGERVIL_1_ROCKDALE_1_0_6033_6107_1_500kv ] */
  6033,  6342,'1 ', 1.10000E-04, 1.35000E-03,0.08960,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6033_6342_1_500kv, branch_PFLUGERVIL_1_ROUND_ROCK_9_6033_6342_1_500kv ] */
  6034,  6108,'1 ', 4.98000E-03, 4.86500E-02,0.09360,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6034_6108_1_230kv, branch_PFLUGERVIL_2_ROCKDALE_1_1_6034_6108_1_230kv ] */
  6034,  6119,'1 ', 3.07000E-03, 2.19400E-02,0.04000,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6034_6119_1_230kv, branch_PFLUGERVIL_2_CEDAR_PARK_1_6034_6119_1_230kv ] */
  6034,  6255,'1 ', 3.38000E-03, 2.41300E-02,0.04400,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6034_6255_1_230kv, branch_PFLUGERVIL_2_AUSTIN_2_1_6034_6255_1_230kv ] */
  6034,  6343,'1 ', 8.20000E-04, 7.98000E-03,0.01535,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6034_6343_1_230kv, branch_PFLUGERVIL_2_ROUND_ROC_10_6034_6343_1_230kv ] */
  6035,  6061,'1 ', 4.46000E-03, 3.04900E-02,0.00519,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6035_6061_1_115kv, branch_PFLUGERVIL_3_AUSTIN_7_0_6035_6061_1_115kv ] */
  6035,  6061,'2 ', 4.46000E-03, 3.04900E-02,0.00519,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6035_6061_2_115kv, branch_PFLUGERVIL_3_AUSTIN_7_0_6035_6061_2_115kv ] */
  6035,  6123,'1 ', 4.73000E-03, 3.05600E-02,0.00583,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6035_6123_1_115kv, branch_PFLUGERVIL_3_AUSTIN_5_0_6035_6123_1_115kv ] */
  6035,  6123,'2 ', 4.73000E-03, 3.05600E-02,0.00583,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6035_6123_2_115kv, branch_PFLUGERVIL_3_AUSTIN_5_0_6035_6123_2_115kv ] */
  6035,  6306,'1 ', 9.18000E-03, 5.24100E-02,0.00787,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6035_6306_1_115kv, branch_PFLUGERVIL_3_AUSTIN_11_0_6035_6306_1_115kv ] */
  6036,  6067,'1 ', 1.72000E-03, 1.78900E-02,0.06095,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6036_6067_1_230kv, branch_SAN_ANTON_12_MARION_1_1_6036_6067_1_230kv ] */
  6036,  6142,'1 ', 1.23000E-03, 1.27500E-02,0.04344,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6036_6142_1_230kv, branch_SAN_ANTON_12_SAN_ANTONI_2_6036_6142_1_230kv ] */
  6036,  6142,'2 ', 1.23000E-03, 1.27500E-02,0.04344,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6036_6142_2_230kv, branch_SAN_ANTON_12_SAN_ANTONI_2_6036_6142_2_230kv ] */
  6036,  6287,'1 ', 2.03000E-03, 1.98400E-02,0.03818,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6036_6287_1_230kv, branch_SAN_ANTON_12_SAN_ANTON_45_6036_6287_1_230kv ] */
  6036,  6334,'1 ', 3.52000E-03, 2.51500E-02,0.04586,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6036_6334_1_230kv, branch_SAN_ANTON_12_SAN_ANTON_65_6036_6334_1_230kv ] */
  6037,  6094,'1 ', 2.28000E-03, 1.55500E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6037_6094_1_115kv, branch_SAN_ANTON_13_SAN_ANTON_15_6037_6094_1_115kv ] */
  6037,  6094,'2 ', 2.28000E-03, 1.55500E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6037_6094_2_115kv, branch_SAN_ANTON_13_SAN_ANTON_15_6037_6094_2_115kv ] */
  6037,  6220,'1 ', 2.45000E-03, 1.67200E-02,0.00284,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6037_6220_1_115kv, branch_SAN_ANTON_13_SAN_ANTON_14_6037_6220_1_115kv ] */
  6037,  6220,'2 ', 2.45000E-03, 1.67200E-02,0.00284,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6037_6220_2_115kv, branch_SAN_ANTON_13_SAN_ANTON_14_6037_6220_2_115kv ] */
  6037,  6220,'3 ', 2.45000E-03, 1.67200E-02,0.00284,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6037_6220_3_115kv, branch_SAN_ANTON_13_SAN_ANTON_14_6037_6220_3_115kv ] */
  6038,  6066,'1 ', 1.05000E-03, 1.27800E-02,0.84902,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6038_6066_1_500kv, branch_AUSTIN_3_0_MARION_1_0_6038_6066_1_500kv ] */
  6038,  6254,'1 ', 2.40000E-04, 2.95000E-03,0.19592,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6038_6254_1_500kv, branch_AUSTIN_3_0_AUSTIN_2_0_6038_6254_1_500kv ] */
  6038,  6349,'1 ', 1.70000E-04, 2.00000E-03,0.13292,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6038_6349_1_500kv, branch_AUSTIN_3_0_AUSTIN_1_0_6038_6349_1_500kv ] */
  6039,  6222,'1 ', 1.29000E-03, 9.19000E-03,0.01675,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6039_6222_1_230kv, branch_AUSTIN_3_1_AUSTIN_27_0_6039_6222_1_230kv ] */
  6040,  6224,'1 ', 9.27000E-03, 3.84600E-02,0.00653,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6040_6224_1_115kv, branch_AUSTIN_3_2_AUSTIN_23_0_6040_6224_1_115kv ] */
  6043,  6236,'1 ', 3.90000E-03, 2.66500E-02,0.00453,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6043_6236_1_115kv, branch_SAN_ANTON_67_SAN_ANTON_72_6043_6236_1_115kv ] */
  6043,  6236,'2 ', 3.90000E-03, 2.66500E-02,0.00453,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6043_6236_2_115kv, branch_SAN_ANTON_67_SAN_ANTON_72_6043_6236_2_115kv ] */
  6043,  6335,'1 ', 2.17000E-03, 1.50900E-02,0.00247,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6043_6335_1_115kv, branch_SAN_ANTON_67_SAN_ANTON_66_6043_6335_1_115kv ] */
  6043,  6335,'2 ', 2.17000E-03, 1.50900E-02,0.00247,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6043_6335_2_115kv, branch_SAN_ANTON_67_SAN_ANTON_66_6043_6335_2_115kv ] */
  6044,  6203,'1 ', 6.17000E-03, 2.69600E-02,0.00411,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6044_6203_1_115kv, branch_SAN_ANTON_20_SAN_ANTON_18_6044_6203_1_115kv ] */
  6044,  6204,'1 ', 2.68000E-03, 1.11100E-02,0.00189,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6044_6204_1_115kv, branch_SAN_ANTON_20_SAN_ANTON_35_6044_6204_1_115kv ] */
  6044,  6284,'1 ', 5.93000E-03, 2.59600E-02,0.00395,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6044_6284_1_115kv, branch_SAN_ANTON_20_SAN_ANTON_17_6044_6284_1_115kv ] */
  6044,  6323,'1 ', 2.10000E-03, 1.43200E-02,0.00244,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6044_6323_1_115kv, branch_SAN_ANTON_20_SAN_ANTON_41_6044_6323_1_115kv ] */
  6044,  6323,'2 ', 2.10000E-03, 1.43200E-02,0.00244,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6044_6323_2_115kv, branch_SAN_ANTON_20_SAN_ANTON_41_6044_6323_2_115kv ] */
  6045,  6066,'1 ', 5.90000E-04, 7.14000E-03,0.47436,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6045_6066_1_500kv, branch_SAN_ANTON_21_MARION_1_0_6045_6066_1_500kv ] */
  6045,  6210,'1 ', 1.42000E-03, 1.72700E-02,1.14708,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6045_6210_1_500kv, branch_SAN_ANTON_21_MARBLE_FAL_4_6045_6210_1_500kv ] */
  6045,  6234,'1 ', 3.10000E-04, 3.70000E-03,0.24613,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6045_6234_1_500kv, branch_SAN_ANTON_21_SAN_ANTON_70_6045_6234_1_500kv ] */
  6046,  6198,'1 ', 1.41000E-03, 1.00400E-02,0.01830,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6046_6198_1_230kv, branch_SAN_ANTON_22_SAN_ANTON_52_6046_6198_1_230kv ] */
  6046,  6285,'1 ', 2.96000E-03, 2.89100E-02,0.05562,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6046_6285_1_230kv, branch_SAN_ANTON_22_BOERNE_2_0_6046_6285_1_230kv ] */
  6047,  6150,'1 ', 3.35000E-03, 2.33700E-02,0.00382,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6047_6150_1_115kv, branch_SAN_ANTON_23_SAN_ANTON_50_6047_6150_1_115kv ] */
  6047,  6150,'2 ', 3.35000E-03, 2.33700E-02,0.00382,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6047_6150_2_115kv, branch_SAN_ANTON_23_SAN_ANTON_50_6047_6150_2_115kv ] */
  6047,  6291,'1 ', 1.87000E-03, 1.20600E-02,0.00230,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6047_6291_1_115kv, branch_SAN_ANTON_23_SAN_ANTON_61_6047_6291_1_115kv ] */
  6047,  6291,'2 ', 1.87000E-03, 1.20600E-02,0.00230,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6047_6291_2_115kv, branch_SAN_ANTON_23_SAN_ANTON_61_6047_6291_2_115kv ] */
  6055,  6226,'1 ', 1.80000E-02, 1.08070E-01,0.01467,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6055_6226_1_115kv, branch_BERGHEIM_0_BLANCO_0_6055_6226_1_115kv ] */
  6055,  6286,'1 ', 8.82000E-03, 5.04000E-02,0.00757,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6055_6286_1_115kv, branch_BERGHEIM_0_BOERNE_2_1_6055_6286_1_115kv ] */
  6056,  6066,'1 ', 1.40000E-04, 1.65000E-03,0.10973,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6056_6066_1_500kv, branch_NEW_BRAUNF_9_MARION_1_0_6056_6066_1_500kv ] */
  6056,  6161,'1 ', 1.10000E-04, 2.27000E-03,0.15827,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6056_6161_1_500kv, branch_NEW_BRAUNF_9_SEGUIN_1_0_6056_6161_1_500kv ] */
  6056,  6298,'1 ', 8.00000E-05, 1.00000E-03,0.06674,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6056_6298_1_500kv, branch_NEW_BRAUNF_9_NEW_BRAUNF_1_6056_6298_1_500kv ] */
  6057,  6067,'1 ', 1.00000E-03, 9.77000E-03,0.01879,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6057_6067_1_230kv, branch_NEW_BRAUN_10_MARION_1_1_6057_6067_1_230kv ] */
  6057,  6177,'1 ', 6.28000E-03, 6.13900E-02,0.11812,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6057_6177_1_230kv, branch_NEW_BRAUN_10_SAN_ANTON_73_6057_6177_1_230kv ] */
  6058,  6124,'1 ', 6.13000E-03, 4.26900E-02,0.00698,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6058_6124_1_115kv, branch_NEW_BRAUN_11_NEW_BRAUN_12_6058_6124_1_115kv ] */
  6058,  6124,'2 ', 6.13000E-03, 4.26900E-02,0.00698,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6058_6124_2_115kv, branch_NEW_BRAUN_11_NEW_BRAUN_12_6058_6124_2_115kv ] */
  6058,  6124,'3 ', 6.13000E-03, 4.26900E-02,0.00698,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6058_6124_3_115kv, branch_NEW_BRAUN_11_NEW_BRAUN_12_6058_6124_3_115kv ] */
  6058,  6300,'1 ', 2.93000E-03, 1.89500E-02,0.00362,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6058_6300_1_115kv, branch_NEW_BRAUN_11_NEW_BRAUNF_3_6058_6300_1_115kv ] */
  6059,  6357,'1 ', 1.70900E-02, 7.08900E-02,0.01203,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6059_6357_1_115kv, branch_D_HANIS_0_DEVINE_0_6059_6357_1_115kv ] */
  6060,  6157,'1 ', 9.69000E-03, 5.53500E-02,0.00832,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6060_6157_1_115kv, branch_SAN_ANTON_36_BOERNE_1_0_6060_6157_1_115kv ] */
  6060,  6314,'1 ', 6.48000E-03, 2.88900E-02,0.00424,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6060_6314_1_115kv, branch_SAN_ANTON_36_BULVERDE_0_6060_6314_1_115kv ] */
  6061,  6219,'1 ', 9.59000E-03, 2.34500E-02,0.00307,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6061_6219_1_115kv, branch_AUSTIN_7_0_AUSTIN_17_0_6061_6219_1_115kv ] */
  6061,  6224,'1 ', 1.25700E-02, 3.07400E-02,0.00403,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6061_6224_1_115kv, branch_AUSTIN_7_0_AUSTIN_23_0_6061_6224_1_115kv ] */
  6062,  6075,'1 ', 6.00000E-04, 7.26000E-03,0.48242,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6062_6075_1_500kv, branch_BRENHAM_0_LA_GRANGE_0_6062_6075_1_500kv ] */
  6062,  6107,'1 ', 1.00000E-03, 1.00000E-02,0.33000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6062_6107_1_500kv, branch_BRENHAM_0_ROCKDALE_1_0_6062_6107_1_500kv ] */
  6062,  7199,'1 ', 9.70000E-04, 1.17300E-02,0.77933,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6062_7199_1_500kv, branch_BRENHAM_0_CYPRESS_1_0_6062_7199_1_500kv ] */
  6062,  7199,'2 ', 9.70000E-04, 1.17300E-02,0.77933,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6062_7199_2_500kv, branch_BRENHAM_0_CYPRESS_1_0_6062_7199_2_500kv ] */
  6063,  6192,'1 ', 4.19000E-03, 4.09100E-02,0.07872,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6063_6192_1_230kv, branch_BRENHAM_1_CALDWELL_0_6063_6192_1_230kv ] */
  6063,  8094,'1 ', 3.84000E-03, 3.75300E-02,0.07222,'                                        ', 800.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6063_8094_1_230kv, branch_BRENHAM_1_COLLEGE_ST_1_6063_8094_1_230kv ] */
  6064,  6341,'1 ', 1.34200E-02, 5.86900E-02,0.00894,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6064_6341_1_115kv, branch_BRENHAM_2_CHAPPELL_H_1_6064_6341_1_115kv ] */
  6065,  6262,'1 ', 7.81000E-03, 4.46100E-02,0.00670,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6065_6262_1_115kv, branch_BERTRAM_0_LIBERTY_HI_1_6065_6262_1_115kv ] */
  6067,  6279,'1 ', 2.89000E-03, 2.06200E-02,0.03760,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6067_6279_1_230kv, branch_MARION_1_1_SEGUIN_2_0_6067_6279_1_230kv ] */
  6075,  6101,'1 ', 3.40000E-04, 4.13000E-03,0.27429,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6075_6101_1_500kv, branch_LA_GRANGE_0_WINCHESTER_0_6075_6101_1_500kv ] */
  6075,  7018,'1 ', 1.54000E-03, 1.86500E-02,1.23907,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6075_7018_1_500kv, branch_LA_GRANGE_0_NURSERY_0_6075_7018_1_500kv ] */
  6076,  6102,'1 ', 3.51000E-03, 2.50700E-02,0.04571,'                                        ', 850.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6076_6102_1_230kv, branch_LA_GRANGE_1_WINCHESTER_1_6076_6102_1_230kv ] */
  6076,  6188,'1 ', 5.28000E-03, 3.77400E-02,0.06880,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6076_6188_1_230kv, branch_LA_GRANGE_1_COLUMBUS_0_6076_6188_1_230kv ] */
  6077,  6135,'1 ', 1.11400E-02, 4.62100E-02,0.00784,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6077_6135_1_115kv, branch_LA_GRANGE_2_FAYETTEVIL_1_6077_6135_1_115kv ] */
  6077,  6311,'1 ', 1.03300E-02, 4.60500E-02,0.00675,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6077_6311_1_115kv, branch_LA_GRANGE_2_NEW_ULM_0_6077_6311_1_115kv ] */
  6081,  6156,'1 ', 4.12000E-03, 1.83800E-02,0.00270,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6081_6156_1_115kv, branch_MARBLE_FAL_1_MARBLE_FA_11_6081_6156_1_115kv ] */
  6081,  6212,'1 ', 5.81000E-03, 2.41000E-02,0.00409,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6081_6212_1_115kv, branch_MARBLE_FAL_1_MARBLE_FAL_6_6081_6212_1_115kv ] */
  6084,  6136,'1 ', 5.36000E-03, 3.65900E-02,0.00622,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6084_6136_1_115kv, branch_ROUND_ROCK_1_GEORGETOWN_2_6084_6136_1_115kv ] */
  6084,  6355,'1 ', 3.17000E-03, 1.38600E-02,0.00211,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6084_6355_1_115kv, branch_ROUND_ROCK_1_ROUND_ROC_13_6084_6355_1_115kv ] */
