@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 36,     0,     1, 60.00     / PSS(R)E-36.2    MON, MAR 31 2025  20:22
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
SWDRATNAM,  1, "RATE1 ", 0, "MVA", "SWD RATING SET 1                "
SWDRATNAM,  2, "RATE2 ", 0, "MVA", "SWD RATING SET 2                "
SWDRATNAM,  3, "RATE3 ", 0, "MVA", "SWD RATING SET 3                "
SWDRATNAM,  4, "RATE4 ", 0, "MVA", "SWD RATING SET 4                "
SWDRATNAM,  5, "RATE5 ", 0, "MVA", "SWD RATING SET 5                "
SWDRATNAM,  6, "RATE6 ", 0, "MVA", "SWD RATING SET 6                "
SWDRATNAM,  7, "RATE7 ", 0, "MVA", "SWD RATING SET 7                "
SWDRATNAM,  8, "RATE8 ", 0, "MVA", "SWD RATING SET 8                "
SWDRATNAM,  9, "RATE9 ", 0, "MVA", "SWD RATING SET 9                "
SWDRATNAM, 10, "RATE10", 0, "MVA", "SWD RATING SET 10               "
SWDRATNAM, 11, "RATE11", 0, "MVA", "SWD RATING SET 11               "
SWDRATNAM, 12, "RATE12", 0, "MVA", "SWD RATING SET 12               "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  6091,  6176,'1 ', 1.96500E-02, 4.80400E-02,0.00629,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6091_6176_1_115kv, branch_WIMBERLEY_0_AUSTIN_39_0_6091_6176_1_115kv ] */
  6091,  6251,'1 ', 6.26000E-03, 3.57800E-02,0.00538,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6091_6251_1_115kv, branch_WIMBERLEY_0_CANYON_LAK_1_6091_6251_1_115kv ] */
  6092,  6265,'1 ', 3.06600E-02, 1.34150E-01,0.02043,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6092_6265_1_115kv, branch_GONZALES_0_CUERO_1_0_6092_6265_1_115kv ] */
  6092,  6340,'1 ', 2.12300E-02, 9.28900E-02,0.01415,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6092_6340_1_115kv, branch_GONZALES_0_NIXON_0_6092_6340_1_115kv ] */
  6093,  6094,'1 ', 1.07700E-02, 2.58800E-02,0.00351,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6093_6094_1_115kv, branch_SAN_ANTON_11_SAN_ANTON_15_6093_6094_1_115kv ] */
  6093,  6191,'1 ', 5.37000E-03, 2.22900E-02,0.00378,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6093_6191_1_115kv, branch_SAN_ANTON_11_SAN_ANTON_42_6093_6191_1_115kv ] */
  6094,  6352,'1 ', 3.12000E-03, 2.17100E-02,0.00355,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6094_6352_1_115kv, branch_SAN_ANTON_15_SAN_ANTON_40_6094_6352_1_115kv ] */
  6094,  6352,'2 ', 3.12000E-03, 2.17100E-02,0.00355,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6094_6352_2_115kv, branch_SAN_ANTON_15_SAN_ANTON_40_6094_6352_2_115kv ] */
  6095,  6116,'1 ', 2.71200E-02, 6.62800E-02,0.00868,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6095_6116_1_115kv, branch_HUTTO_0_TAYLOR_0_6095_6116_1_115kv ] */
  6095,  6353,'1 ', 4.42000E-03, 3.01800E-02,0.00514,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6095_6353_1_115kv, branch_HUTTO_0_ROUND_ROCK_8_6095_6353_1_115kv ] */
  6095,  6353,'2 ', 4.42000E-03, 3.01800E-02,0.00514,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6095_6353_2_115kv, branch_HUTTO_0_ROUND_ROCK_8_6095_6353_2_115kv ] */
  6095,  6358,'1 ', 9.76000E-03, 4.04800E-02,0.00687,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6095_6358_1_115kv, branch_HUTTO_0_GEORGETOWN_1_6095_6358_1_115kv ] */
  6096,  6196,'1 ', 2.15600E-02, 8.94200E-02,0.01517,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6096_6196_1_115kv, branch_LULING_0_DALE_0_6096_6196_1_115kv ] */
  6096,  6202,'1 ', 1.77400E-02, 1.01290E-01,0.01522,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6096_6202_1_115kv, branch_LULING_0_MARTINDALE_0_6096_6202_1_115kv ] */
  6096,  6340,'1 ', 2.27100E-02, 1.36340E-01,0.01850,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6096_6340_1_115kv, branch_LULING_0_NIXON_0_6096_6340_1_115kv ] */
  6097,  6220,'1 ', 3.66000E-03, 2.50000E-02,0.00425,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6097_6220_1_115kv, branch_SAN_ANTON_32_SAN_ANTON_14_6097_6220_1_115kv ] */
  6097,  6220,'2 ', 3.66000E-03, 2.50000E-02,0.00425,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6097_6220_2_115kv, branch_SAN_ANTON_32_SAN_ANTON_14_6097_6220_2_115kv ] */
  6097,  6225,'1 ', 1.04400E-02, 4.56900E-02,0.00696,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6097_6225_1_115kv, branch_SAN_ANTON_32_SAN_ANTON_39_6097_6225_1_115kv ] */
  6098,  6123,'1 ', 3.17000E-03, 2.04800E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6098_6123_1_115kv, branch_AUSTIN_12_0_AUSTIN_5_0_6098_6123_1_115kv ] */
  6098,  6123,'2 ', 3.17000E-03, 2.04800E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6098_6123_2_115kv, branch_AUSTIN_12_0_AUSTIN_5_0_6098_6123_2_115kv ] */
  6098,  6208,'1 ', 6.91000E-03, 1.69100E-02,0.00221,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6098_6208_1_115kv, branch_AUSTIN_12_0_AUSTIN_15_0_6098_6208_1_115kv ] */
  6098,  6289,'1 ', 5.52000E-03, 2.41500E-02,0.00368,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6098_6289_1_115kv, branch_AUSTIN_12_0_AUSTIN_26_0_6098_6289_1_115kv ] */
  6099,  6204,'1 ', 2.66000E-03, 1.51900E-02,0.00228,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6099_6204_1_115kv, branch_SAN_ANTON_16_SAN_ANTON_35_6099_6204_1_115kv ] */
  6099,  6225,'1 ', 3.10000E-03, 1.76900E-02,0.00266,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6099_6225_1_115kv, branch_SAN_ANTON_16_SAN_ANTON_39_6099_6225_1_115kv ] */
  6099,  6310,'1 ', 6.67000E-03, 2.76700E-02,0.00470,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6099_6310_1_115kv, branch_SAN_ANTON_16_SAN_ANTON_56_6099_6310_1_115kv ] */
  6100,  6128,'1 ', 1.67100E-02, 1.00340E-01,0.01362,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6100_6128_1_115kv, branch_ADKINS_0_SAN_ANTON_49_6100_6128_1_115kv ] */
  6100,  6180,'1 ', 9.56000E-03, 4.18000E-02,0.00637,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6100_6180_1_115kv, branch_ADKINS_0_LA_VERNIA_0_6100_6180_1_115kv ] */
  6100,  6283,'1 ', 5.66000E-03, 3.23000E-02,0.00485,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6100_6283_1_115kv, branch_ADKINS_0_SAINT_HEDW_1_6100_6283_1_115kv ] */
  6103,  6117,'1 ', 8.62000E-03, 6.00500E-02,0.00982,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6103_6117_1_115kv, branch_WINCHESTER_2_SMITHVILLE_0_6103_6117_1_115kv ] */
  6103,  6117,'2 ', 8.62000E-03, 6.00500E-02,0.00982,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6103_6117_2_115kv, branch_WINCHESTER_2_SMITHVILLE_0_6103_6117_2_115kv ] */
  6103,  6183,'1 ', 1.17700E-02, 5.14900E-02,0.00784,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6103_6183_1_115kv, branch_WINCHESTER_2_GIDDINGS_0_6103_6183_1_115kv ] */
  6107,  8082,'1 ', 1.13000E-03, 1.36800E-02,0.90909,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6107_8082_1_500kv, branch_ROCKDALE_1_0_FRANKLIN_0_6107_8082_1_500kv ] */
  6108,  6192,'1 ', 4.93000E-03, 3.52400E-02,0.06426,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6108_6192_1_230kv, branch_ROCKDALE_1_1_CALDWELL_0_6108_6192_1_230kv ] */
  6109,  6338,'1 ', 3.88800E-02, 9.50400E-02,0.01244,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6109_6338_1_115kv, branch_ROCKDALE_1_2_ROCKDALE_2_0_6109_6338_1_115kv ] */
  6113,  6175,'1 ', 7.80000E-04, 5.01000E-03,0.00096,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6113_6175_1_115kv, branch_AUSTIN_20_0_AUSTIN_16_0_6113_6175_1_115kv ] */
  6113,  6175,'2 ', 7.80000E-04, 5.01000E-03,0.00096,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6113_6175_2_115kv, branch_AUSTIN_20_0_AUSTIN_16_0_6113_6175_2_115kv ] */
  6113,  6345,'1 ', 2.58000E-03, 1.12900E-02,0.00172,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6113_6345_1_115kv, branch_AUSTIN_20_0_AUSTIN_14_0_6113_6345_1_115kv ] */
  6114,  6204,'1 ', 1.02900E-02, 4.58500E-02,0.00672,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6114_6204_1_115kv, branch_SAN_ANTON_60_SAN_ANTON_35_6114_6204_1_115kv ] */
  6114,  6261,'1 ', 5.16000E-03, 3.09700E-02,0.00420,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6114_6261_1_115kv, branch_SAN_ANTON_60_LACKLAND_A_1_6114_6261_1_115kv ] */
  6115,  6159,'1 ', 4.32000E-03, 2.95400E-02,0.00503,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6115_6159_1_115kv, branch_SAN_ANTON_69_SCHERTZ_0_6115_6159_1_115kv ] */
  6115,  6159,'2 ', 4.32000E-03, 2.95400E-02,0.00503,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6115_6159_2_115kv, branch_SAN_ANTON_69_SCHERTZ_0_6115_6159_2_115kv ] */
  6115,  6191,'1 ', 8.50000E-03, 3.71800E-02,0.00566,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6115_6191_1_115kv, branch_SAN_ANTON_69_SAN_ANTON_42_6115_6191_1_115kv ] */
  6115,  6225,'1 ', 9.50000E-03, 5.70700E-02,0.00774,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6115_6225_1_115kv, branch_SAN_ANTON_69_SAN_ANTON_39_6115_6225_1_115kv ] */
  6115,  6250,'1 ', 3.13000E-03, 1.39400E-02,0.00204,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6115_6250_1_115kv, branch_SAN_ANTON_69_SAN_ANTON_78_6115_6250_1_115kv ] */
  6116,  6181,'1 ', 1.11900E-02, 6.39200E-02,0.00961,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6116_6181_1_115kv, branch_TAYLOR_0_MANOR_0_6116_6181_1_115kv ] */
  6118,  6349,'1 ', 9.00000E-05, 1.82000E-03,0.12727,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6118_6349_1_500kv, branch_CEDAR_PARK_0_AUSTIN_1_0_6118_6349_1_500kv ] */
  6119,  6354,'1 ', 9.50000E-04, 9.25000E-03,0.01779,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6119_6354_1_230kv, branch_CEDAR_PARK_1_ROUND_ROC_12_6119_6354_1_230kv ] */
  6120,  6290,'1 ', 3.36000E-03, 2.29700E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6120_6290_1_115kv, branch_CEDAR_PARK_2_AUSTIN_21_0_6120_6290_1_115kv ] */
  6120,  6290,'2 ', 3.36000E-03, 2.29700E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6120_6290_2_115kv, branch_CEDAR_PARK_2_AUSTIN_21_0_6120_6290_2_115kv ] */
  6121,  6174,'1 ', 5.87000E-03, 3.35100E-02,0.00504,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6121_6174_1_115kv, branch_SAN_ANTON_37_SAN_ANTON_10_6121_6174_1_115kv ] */
  6121,  6179,'1 ', 2.39000E-02, 5.84200E-02,0.00765,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6121_6179_1_115kv, branch_SAN_ANTON_37_SAN_ANTON_58_6121_6179_1_115kv ] */
  6121,  6220,'1 ', 3.20000E-03, 2.18700E-02,0.00372,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6121_6220_1_115kv, branch_SAN_ANTON_37_SAN_ANTON_14_6121_6220_1_115kv ] */
  6121,  6220,'2 ', 3.20000E-03, 2.18700E-02,0.00372,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6121_6220_2_115kv, branch_SAN_ANTON_37_SAN_ANTON_14_6121_6220_2_115kv ] */
  6122,  6327,'1 ', 3.10900E-02, 7.60200E-02,0.00995,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6122_6327_1_115kv, branch_HALLETTSVI_1_WEIMAR_0_6122_6327_1_115kv ] */
  6122,  7337,'1 ', 2.32200E-02, 1.32640E-01,0.01993,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6122_7337_1_115kv, branch_HALLETTSVI_1_EDNA_0_6122_7337_1_115kv ] */
  6123,  6233,'1 ', 4.05000E-03, 2.31500E-02,0.00348,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6123_6233_1_115kv, branch_AUSTIN_5_0_AUSTIN_4_0_6123_6233_1_115kv ] */
  6124,  6131,'1 ', 1.84200E-02, 7.64400E-02,0.01297,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6124_6131_1_115kv, branch_NEW_BRAUN_12_SPRING_BRA_1_6124_6131_1_115kv ] */
  6124,  6191,'1 ', 8.35000E-03, 5.39300E-02,0.01029,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6124_6191_1_115kv, branch_NEW_BRAUN_12_SAN_ANTON_42_6124_6191_1_115kv ] */
  6124,  6314,'1 ', 1.90600E-02, 8.33800E-02,0.01270,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6124_6314_1_115kv, branch_NEW_BRAUN_12_BULVERDE_0_6124_6314_1_115kv ] */
  6125,  6180,'1 ', 5.99000E-03, 2.48200E-02,0.00421,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6125_6180_1_115kv, branch_SUTHERLAND_1_LA_VERNIA_0_6125_6180_1_115kv ] */
  6125,  6322,'1 ', 1.84500E-02, 8.06900E-02,0.01229,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6125_6322_1_115kv, branch_SUTHERLAND_1_FLORESVILL_2_6125_6322_1_115kv ] */
  6126,  6130,'1 ', 3.94000E-03, 1.75500E-02,0.00257,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6126_6130_1_115kv, branch_AUSTIN_34_0_MANCHACA_0_6126_6130_1_115kv ] */
  6126,  6176,'1 ', 7.18000E-03, 5.00400E-02,0.00818,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6126_6176_1_115kv, branch_AUSTIN_34_0_AUSTIN_39_0_6126_6176_1_115kv ] */
  6126,  6176,'2 ', 7.18000E-03, 5.00400E-02,0.00818,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6126_6176_2_115kv, branch_AUSTIN_34_0_AUSTIN_39_0_6126_6176_2_115kv ] */
  6126,  6313,'1 ', 9.18000E-03, 5.51000E-02,0.00748,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6126_6313_1_115kv, branch_AUSTIN_34_0_AUSTIN_33_0_6126_6313_1_115kv ] */
  6127,  6237,'1 ', 1.44100E-02, 8.23300E-02,0.01237,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6127_6237_1_115kv, branch_CAMERON_0_BURLINGTON_0_6127_6237_1_115kv ] */
  6127,  6338,'1 ', 1.29900E-02, 7.41800E-02,0.01115,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6127_6338_1_115kv, branch_CAMERON_0_ROCKDALE_2_0_6127_6338_1_115kv ] */
  6127,  8102,'1 ', 3.51200E-02, 8.58500E-02,0.01124,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6127_8102_1_115kv, branch_CAMERON_0_CALVERT_0_6127_8102_1_115kv ] */
  6128,  6276,'1 ', 1.61900E-02, 3.95700E-02,0.00518,'                                        ', 200.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6128_6276_1_115kv, branch_SAN_ANTON_49_VON_ORMY_0_6128_6276_1_115kv ] */
  6129,  6309,'1 ', 2.45200E-02, 1.07240E-01,0.01633,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6129_6309_1_115kv, branch_MEDINA_0_HONDO_1_6129_6309_1_115kv ] */
  6129,  6336,'1 ', 1.25100E-02, 7.51300E-02,0.01020,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6129_6336_1_115kv, branch_MEDINA_0_BANDERA_0_6129_6336_1_115kv ] */
  6130,  6230,'1 ', 4.10000E-03, 3.50000E-02,0.00580,'                                        ', 230.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6130_6230_1_115kv, branch_MANCHACA_0_SAN_MARCOS_2_6130_6230_1_115kv ] */
  6130,  6231,'1 ', 5.25000E-03, 2.33900E-02,0.00343,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6130_6231_1_115kv, branch_MANCHACA_0_BUDA_0_6130_6231_1_115kv ] */
  6131,  6251,'1 ', 2.57900E-02, 6.30500E-02,0.00826,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6131_6251_1_115kv, branch_SPRING_BRA_1_CANYON_LAK_1_6131_6251_1_115kv ] */
  6132,  6137,'1 ', 9.31000E-03, 5.59200E-02,0.00759,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6132_6137_1_115kv, branch_AUSTIN_19_0_AUSTIN_35_0_6132_6137_1_115kv ] */
  6132,  6175,'1 ', 3.41000E-03, 1.49100E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6132_6175_1_115kv, branch_AUSTIN_19_0_AUSTIN_16_0_6132_6175_1_115kv ] */
  6133,  6190,'1 ', 1.46200E-02, 6.06500E-02,0.01029,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6133_6190_1_115kv, branch_FLATONIA_0_SHINER_0_6133_6190_1_115kv ] */
  6134,  6140,'1 ', 1.10200E-02, 4.81800E-02,0.00734,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6134_6140_1_115kv, branch_GRANGER_0_JARRELL_0_6134_6140_1_115kv ] */
  6134,  6358,'1 ', 1.52900E-02, 6.68800E-02,0.01019,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6134_6358_1_115kv, branch_GRANGER_0_GEORGETOWN_1_6134_6358_1_115kv ] */
  6135,  6195,'1 ', 1.80000E-02, 7.46700E-02,0.01267,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6135_6195_1_115kv, branch_FAYETTEVIL_1_INDUSTRY_0_6135_6195_1_115kv ] */
  6136,  6358,'1 ', 9.74000E-03, 4.33900E-02,0.00636,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6136_6358_1_115kv, branch_GEORGETOWN_2_GEORGETOWN_1_6136_6358_1_115kv ] */
  6137,  6184,'1 ', 1.80100E-02, 4.32600E-02,0.00587,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6137_6184_1_115kv, branch_AUSTIN_35_0_AUSTIN_32_0_6137_6184_1_115kv ] */
  6137,  6217,'1 ', 7.79000E-03, 1.90600E-02,0.00250,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6137_6217_1_115kv, branch_AUSTIN_35_0_AUSTIN_36_0_6137_6217_1_115kv ] */
  6138,  6157,'1 ', 3.76200E-02, 9.19600E-02,0.01204,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6138_6157_1_115kv, branch_PIPE_CREEK_0_BOERNE_1_0_6138_6157_1_115kv ] */
  6138,  6286,'1 ', 2.05100E-02, 9.14000E-02,0.01340,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6138_6286_1_115kv, branch_PIPE_CREEK_0_BOERNE_2_1_6138_6286_1_115kv ] */
  6139,  6339,'1 ', 1.78100E-02, 1.01720E-01,0.01528,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6139_6339_1_115kv, branch_RED_ROCK_0_CEDAR_CREE_7_6139_6339_1_115kv ] */
  6141,  6161,'1 ', 5.20000E-04, 6.27000E-03,0.41630,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6141_6161_1_500kv, branch_SAN_ANTONI_1_SEGUIN_1_0_6141_6161_1_500kv ] */
  6141,  6197,'1 ', 1.40000E-04, 3.18000E-03,0.27573,'                                        ',4352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6141_6197_1_500kv, branch_SAN_ANTONI_1_SAN_ANTON_51_6141_6197_1_500kv ] */
  6141,  6239,'1 ', 2.50000E-04, 3.04000E-03,0.20218,'                                        ',2400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6141_6239_1_500kv, branch_SAN_ANTONI_1_ELMENDORF_0_6141_6239_1_500kv ] */
  6142,  6162,'1 ', 5.33000E-03, 3.80500E-02,0.06937,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6142_6162_1_230kv, branch_SAN_ANTONI_2_SEGUIN_1_1_6142_6162_1_230kv ] */
  6143,  6284,'1 ', 6.13000E-03, 4.27300E-02,0.00699,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6143_6284_1_115kv, branch_SAN_ANTONI_3_SAN_ANTON_17_6143_6284_1_115kv ] */
  6143,  6284,'2 ', 6.13000E-03, 4.27300E-02,0.00699,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6143_6284_2_115kv, branch_SAN_ANTONI_3_SAN_ANTON_17_6143_6284_2_115kv ] */
  6143,  6312,'1 ', 2.14000E-03, 1.49100E-02,0.00244,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6143_6312_1_115kv, branch_SAN_ANTONI_3_SAN_ANTON_80_6143_6312_1_115kv ] */
  6143,  6312,'2 ', 2.14000E-03, 1.49100E-02,0.00244,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6143_6312_2_115kv, branch_SAN_ANTONI_3_SAN_ANTON_80_6143_6312_2_115kv ] */
  6143,  6312,'3 ', 2.14000E-03, 1.49100E-02,0.00244,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6143_6312_3_115kv, branch_SAN_ANTONI_3_SAN_ANTON_80_6143_6312_3_115kv ] */
  6143,  6312,'4 ', 2.14000E-03, 1.49100E-02,0.00244,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6143_6312_4_115kv, branch_SAN_ANTONI_3_SAN_ANTON_80_6143_6312_4_115kv ] */
  6150,  6356,'1 ', 4.08000E-03, 2.63400E-02,0.00503,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6150_6356_1_115kv, branch_SAN_ANTON_50_SAN_ANTON_48_6150_6356_1_115kv ] */
  6150,  6356,'2 ', 4.08000E-03, 2.63400E-02,0.00503,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6150_6356_2_115kv, branch_SAN_ANTON_50_SAN_ANTON_48_6150_6356_2_115kv ] */
  6151,  6190,'1 ', 1.48800E-02, 6.63200E-02,0.00972,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6151_6190_1_115kv, branch_SCHULENBUR_1_SHINER_0_6151_6190_1_115kv ] */
  6151,  6311,'1 ', 2.05300E-02, 9.14800E-02,0.01341,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6151_6311_1_115kv, branch_SCHULENBUR_1_NEW_ULM_0_6151_6311_1_115kv ] */
  6151,  6327,'1 ', 5.05600E-02, 1.23590E-01,0.01618,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6151_6327_1_115kv, branch_SCHULENBUR_1_WEIMAR_0_6151_6327_1_115kv ] */
  6152,  6177,'1 ', 5.04000E-03, 3.60000E-02,0.06563,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6152_6177_1_230kv, branch_SAN_ANTON_33_SAN_ANTON_73_6152_6177_1_230kv ] */
  6152,  6198,'1 ', 2.48000E-03, 2.42900E-02,0.04673,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6152_6198_1_230kv, branch_SAN_ANTON_33_SAN_ANTON_52_6152_6198_1_230kv ] */
  6153,  6241,'1 ', 4.40000E-03, 3.06700E-02,0.00501,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6153_6241_1_115kv, branch_SAN_ANTON_34_ELMENDORF_2_6153_6241_1_115kv ] */
  6153,  6241,'2 ', 4.40000E-03, 3.06700E-02,0.00501,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6153_6241_2_115kv, branch_SAN_ANTON_34_ELMENDORF_2_6153_6241_2_115kv ] */
  6153,  6324,'1 ', 6.12000E-03, 4.18000E-02,0.00711,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6153_6324_1_115kv, branch_SAN_ANTON_34_SAN_ANTON_79_6153_6324_1_115kv ] */
  6153,  6324,'2 ', 6.12000E-03, 4.18000E-02,0.00711,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6153_6324_2_115kv, branch_SAN_ANTON_34_SAN_ANTON_79_6153_6324_2_115kv ] */
  6154,  6176,'1 ', 1.18800E-02, 4.92800E-02,0.00836,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6154_6176_1_115kv, branch_DRIPPING_S_1_AUSTIN_39_0_6154_6176_1_115kv ] */
  6154,  6252,'1 ', 2.19900E-02, 9.12000E-02,0.01548,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6154_6252_1_115kv, branch_DRIPPING_S_1_JOHNSON_CI_1_6154_6252_1_115kv ] */
  6155,  6284,'1 ', 9.73000E-03, 5.55900E-02,0.00835,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6155_6284_1_115kv, branch_SAN_ANTON_38_SAN_ANTON_17_6155_6284_1_115kv ] */
  6156,  6282,'1 ', 8.73000E-03, 5.96100E-02,0.01014,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6156_6282_1_115kv, branch_MARBLE_FA_11_SPICEWOOD_0_6156_6282_1_115kv ] */
  6158,  6341,'1 ', 2.81600E-02, 6.88400E-02,0.00901,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6158_6341_1_115kv, branch_WASHINGTON_0_CHAPPELL_H_1_6158_6341_1_115kv ] */
  6158,  8104,'1 ', 9.16000E-03, 5.23200E-02,0.00786,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6158_8104_1_115kv, branch_WASHINGTON_0_NAVASOTA_0_6158_8104_1_115kv ] */
  6159,  6281,'1 ', 2.06000E-03, 9.03000E-03,0.00138,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6159_6281_1_115kv, branch_SCHERTZ_0_UNIVERSAL__1_6159_6281_1_115kv ] */
  6160,  6175,'1 ', 2.16000E-03, 1.47900E-02,0.00252,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6160_6175_1_115kv, branch_AUSTIN_8_0_AUSTIN_16_0_6160_6175_1_115kv ] */
  6160,  6175,'2 ', 2.16000E-03, 1.47900E-02,0.00252,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6160_6175_2_115kv, branch_AUSTIN_8_0_AUSTIN_16_0_6160_6175_2_115kv ] */
  6160,  6233,'1 ', 5.26000E-03, 2.34200E-02,0.00343,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6160_6233_1_115kv, branch_AUSTIN_8_0_AUSTIN_4_0_6160_6233_1_115kv ] */
  6160,  6330,'1 ', 7.19000E-03, 3.14600E-02,0.00479,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6160_6330_1_115kv, branch_AUSTIN_8_0_AUSTIN_9_0_6160_6330_1_115kv ] */
  6161,  7018,'1 ', 8.40000E-04, 1.71200E-02,1.19421,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6161_7018_1_500kv, branch_SEGUIN_1_0_NURSERY_0_6161_7018_1_500kv ] */
  6162,  6277,'1 ', 5.06000E-03, 3.61400E-02,0.06590,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6162_6277_1_230kv, branch_SEGUIN_1_1_KYLE_0_6162_6277_1_230kv ] */
  6162,  6279,'1 ', 8.70000E-04, 6.24000E-03,0.01138,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6162_6279_1_230kv, branch_SEGUIN_1_1_SEGUIN_2_0_6162_6279_1_230kv ] */
  6163,  6280,'1 ', 4.95000E-03, 2.05300E-02,0.00348,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6163_6280_1_115kv, branch_SEGUIN_1_2_SEGUIN_2_1_6163_6280_1_115kv ] */
  6168,  6209,'1 ', 1.80400E-02, 7.48200E-02,0.01270,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6168_6209_1_115kv, branch_SAN_ANTON_62_MICO_0_6168_6209_1_115kv ] */
  6168,  6261,'1 ', 2.95000E-03, 7.22000E-03,0.00094,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6168_6261_1_115kv, branch_SAN_ANTON_62_LACKLAND_A_1_6168_6261_1_115kv ] */
  6169,  6239,'1 ', 6.50000E-04, 7.82000E-03,0.51936,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6169_6239_1_500kv, branch_SAN_ANTON_75_ELMENDORF_0_6169_6239_1_500kv ] */
  6170,  6235,'1 ', 1.50000E-03, 1.46400E-02,0.02816,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6170_6235_1_230kv, branch_SAN_ANTON_76_SAN_ANTON_71_6170_6235_1_230kv ] */
  6170,  6308,'1 ', 3.43000E-03, 2.44800E-02,0.04463,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6170_6308_1_230kv, branch_SAN_ANTON_76_HONDO_0_6170_6308_1_230kv ] */
  6170,  6334,'1 ', 3.57000E-03, 2.55200E-02,0.04652,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6170_6334_1_230kv, branch_SAN_ANTON_76_SAN_ANTON_65_6170_6334_1_230kv ] */
  6171,  6236,'1 ', 7.23000E-03, 5.03500E-02,0.00823,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6171_6236_1_115kv, branch_SAN_ANTON_77_SAN_ANTON_72_6171_6236_1_115kv ] */
  6173,  6265,'1 ', 3.45000E-03, 1.42900E-02,0.00242,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6173_6265_1_115kv, branch_CUERO_2_1_CUERO_1_0_6173_6265_1_115kv ] */
  6173,  7020,'1 ', 3.85800E-02, 9.43200E-02,0.01235,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6173_7020_1_115kv, branch_CUERO_2_1_NURSERY_2_6173_7020_1_115kv ] */
  6174,  6203,'1 ', 8.29000E-03, 2.02500E-02,0.00265,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6174_6203_1_115kv, branch_SAN_ANTON_10_SAN_ANTON_18_6174_6203_1_115kv ] */
  6174,  6250,'1 ', 2.58000E-03, 1.47600E-02,0.00222,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6174_6250_1_115kv, branch_SAN_ANTON_10_SAN_ANTON_78_6174_6250_1_115kv ] */
  6174,  6320,'1 ', 3.72000E-03, 2.40400E-02,0.00459,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6174_6320_1_115kv, branch_SAN_ANTON_10_SAN_ANTON_81_6174_6320_1_115kv ] */
  6174,  6320,'2 ', 3.72000E-03, 2.40400E-02,0.00459,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6174_6320_2_115kv, branch_SAN_ANTON_10_SAN_ANTON_81_6174_6320_2_115kv ] */
  6175,  6194,'1 ', 1.29700E-02, 5.38100E-02,0.00913,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6175_6194_1_115kv, branch_AUSTIN_16_0_AUSTIN_18_0_6175_6194_1_115kv ] */
  6175,  6289,'1 ', 1.18100E-02, 2.88700E-02,0.00378,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6175_6289_1_115kv, branch_AUSTIN_16_0_AUSTIN_26_0_6175_6289_1_115kv ] */
  6176,  6230,'1 ', 2.30000E-03, 1.60000E-02,0.00260,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6176_6230_1_115kv, branch_AUSTIN_39_0_SAN_MARCOS_2_6176_6230_1_115kv ] */
  6177,  6235,'1 ', 2.02000E-03, 1.44100E-02,0.02628,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6177_6235_1_230kv, branch_SAN_ANTON_73_SAN_ANTON_71_6177_6235_1_230kv ] */
  6177,  6287,'1 ', 3.17000E-03, 2.26600E-02,0.04132,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6177_6287_1_230kv, branch_SAN_ANTON_73_SAN_ANTON_45_6177_6287_1_230kv ] */
  6177,  6299,'1 ', 6.82000E-03, 6.66500E-02,0.12825,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6177_6299_1_230kv, branch_SAN_ANTON_73_NEW_BRAUNF_2_6177_6299_1_230kv ] */
  6177,  6308,'1 ', 5.46000E-03, 3.90100E-02,0.07112,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6177_6308_1_230kv, branch_SAN_ANTON_73_HONDO_0_6177_6308_1_230kv ] */
  6177,  6334,'1 ', 7.30000E-04, 7.18000E-03,0.01381,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6177_6334_1_230kv, branch_SAN_ANTON_73_SAN_ANTON_65_6177_6334_1_230kv ] */
  6178,  6209,'1 ', 9.15000E-03, 4.07900E-02,0.00598,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6178_6209_1_115kv, branch_SAN_ANTON_74_MICO_0_6178_6209_1_115kv ] */
  6178,  6332,'1 ', 3.69000E-03, 2.38300E-02,0.00455,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6178_6332_1_115kv, branch_SAN_ANTON_74_HELOTES_0_6178_6332_1_115kv ] */
  6179,  6291,'1 ', 3.23000E-03, 1.94000E-02,0.00263,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6179_6291_1_115kv, branch_SAN_ANTON_58_SAN_ANTON_61_6179_6291_1_115kv ] */
  6182,  6201,'1 ', 4.97000E-03, 2.17200E-02,0.00331,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6182_6201_1_115kv, branch_SAN_ANTON_54_SAN_ANTON_47_6182_6201_1_115kv ] */
  6183,  6206,'1 ', 1.28900E-02, 7.36300E-02,0.01106,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6183_6206_1_115kv, branch_GIDDINGS_0_LEXINGTON_0_6183_6206_1_115kv ] */
  6184,  6185,'1 ', 1.25800E-02, 3.07700E-02,0.00403,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6184_6185_1_115kv, branch_AUSTIN_32_0_AUSTIN_38_0_6184_6185_1_115kv ] */
  6184,  6205,'1 ', 9.04000E-03, 4.02900E-02,0.00591,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6184_6205_1_115kv, branch_AUSTIN_32_0_AUSTIN_29_0_6184_6205_1_115kv ] */
  6184,  6219,'1 ', 2.32300E-02, 5.67800E-02,0.00744,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6184_6219_1_115kv, branch_AUSTIN_32_0_AUSTIN_17_0_6184_6219_1_115kv ] */
  6185,  6313,'1 ', 1.41600E-02, 3.46100E-02,0.00453,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6185_6313_1_115kv, branch_AUSTIN_38_0_AUSTIN_33_0_6185_6313_1_115kv ] */
  6186,  6187,'1 ', 1.75000E-03, 1.13100E-02,0.00216,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6186_6187_1_115kv, branch_AUSTIN_30_0_AUSTIN_28_0_6186_6187_1_115kv ] */
  6186,  6187,'2 ', 1.75000E-03, 1.13100E-02,0.00216,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6186_6187_2_115kv, branch_AUSTIN_30_0_AUSTIN_28_0_6186_6187_2_115kv ] */
  6186,  6351,'1 ', 1.69000E-03, 1.18000E-02,0.00193,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6186_6351_1_115kv, branch_AUSTIN_30_0_AUSTIN_1_2_6186_6351_1_115kv ] */
  6186,  6351,'2 ', 1.69000E-03, 1.18000E-02,0.00193,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6186_6351_2_115kv, branch_AUSTIN_30_0_AUSTIN_1_2_6186_6351_2_115kv ] */
  6187,  6219,'1 ', 7.52000E-03, 3.29300E-02,0.00502,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6187_6219_1_115kv, branch_AUSTIN_28_0_AUSTIN_17_0_6187_6219_1_115kv ] */
  6187,  6289,'1 ', 6.37000E-03, 2.64300E-02,0.00449,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6187_6289_1_115kv, branch_AUSTIN_28_0_AUSTIN_26_0_6187_6289_1_115kv ] */
  6188,  7305,'1 ', 7.56000E-03, 5.40100E-02,0.09846,'                                        ', 460.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6188_7305_1_230kv, branch_COLUMBUS_0_WHARTON_1_1_6188_7305_1_230kv ] */
  6189,  6327,'1 ', 1.84200E-02, 1.10580E-01,0.01501,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6189_6327_1_115kv, branch_COLUMBUS_1_WEIMAR_0_6189_6327_1_115kv ] */
  6193,  6206,'1 ', 1.50700E-02, 9.04600E-02,0.01228,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6193_6206_1_115kv, branch_CALDWELL_1_LEXINGTON_0_6193_6206_1_115kv ] */
  6193,  6326,'1 ', 3.48800E-02, 8.52500E-02,0.01116,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6193_6326_1_115kv, branch_CALDWELL_1_SOMERVILLE_0_6193_6326_1_115kv ] */
  6194,  6196,'1 ', 1.99400E-02, 8.26800E-02,0.01403,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6194_6196_1_115kv, branch_AUSTIN_18_0_DALE_0_6194_6196_1_115kv ] */
  6194,  6231,'1 ', 8.15000E-03, 3.56700E-02,0.00543,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6194_6231_1_115kv, branch_AUSTIN_18_0_BUDA_0_6194_6231_1_115kv ] */
  6194,  6232,'1 ', 5.93000E-03, 4.13400E-02,0.00676,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6194_6232_1_115kv, branch_AUSTIN_18_0_DEL_VALLE_0_6194_6232_1_115kv ] */
  6195,  7314,'1 ', 1.46500E-02, 6.07800E-02,0.01031,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6195_7314_1_115kv, branch_INDUSTRY_0_BELLVILLE_0_6195_7314_1_115kv ] */
  6197,  6234,'1 ', 2.50000E-04, 3.00000E-03,0.19905,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6197_6234_1_500kv, branch_SAN_ANTON_51_SAN_ANTON_70_6197_6234_1_500kv ] */
  6197,  6333,'1 ', 1.20000E-04, 1.44000E-03,0.09542,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6197_6333_1_500kv, branch_SAN_ANTON_51_SAN_ANTON_64_6197_6333_1_500kv ] */
  6198,  6287,'1 ', 9.20000E-04, 9.01000E-03,0.01734,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6198_6287_1_230kv, branch_SAN_ANTON_52_SAN_ANTON_45_6198_6287_1_230kv ] */
  6199,  6337,'1 ', 2.18000E-03, 1.48700E-02,0.00253,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6199_6337_1_115kv, branch_SAN_ANTON_53_SAN_ANTON_43_6199_6337_1_115kv ] */
  6199,  6337,'2 ', 2.18000E-03, 1.48700E-02,0.00253,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6199_6337_2_115kv, branch_SAN_ANTON_53_SAN_ANTON_43_6199_6337_2_115kv ] */
  6200,  6225,'1 ', 2.52000E-03, 1.51300E-02,0.00205,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6200_6225_1_115kv, branch_SAN_ANTON_19_SAN_ANTON_39_6200_6225_1_115kv ] */
  6200,  6275,'1 ', 2.86000E-03, 1.63200E-02,0.00245,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6200_6275_1_115kv, branch_SAN_ANTON_19_SAN_ANTON_31_6200_6275_1_115kv ] */
  6200,  6284,'1 ', 7.97000E-03, 3.55500E-02,0.00521,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6200_6284_1_115kv, branch_SAN_ANTON_19_SAN_ANTON_17_6200_6284_1_115kv ] */
  6201,  6203,'1 ', 1.89400E-02, 4.63100E-02,0.00606,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6201_6203_1_115kv, branch_SAN_ANTON_47_SAN_ANTON_18_6201_6203_1_115kv ] */
  6201,  6356,'1 ', 5.18000E-03, 2.95600E-02,0.00444,'                                        ', 245.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6201_6356_1_115kv, branch_SAN_ANTON_47_SAN_ANTON_48_6201_6356_1_115kv ] */
  6202,  6280,'1 ', 2.83500E-02, 6.93100E-02,0.00908,'                                        ', 115.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6202_6280_1_115kv, branch_MARTINDALE_0_SEGUIN_2_1_6202_6280_1_115kv ] */
  6202,  6340,'1 ', 1.50900E-02, 8.62100E-02,0.01295,'                                        ', 115.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6202_6340_1_115kv, branch_MARTINDALE_0_NIXON_0_6202_6340_1_115kv ] */
  6204,  6337,'1 ', 5.39000E-03, 3.23600E-02,0.00439,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6204_6337_1_115kv, branch_SAN_ANTON_35_SAN_ANTON_43_6204_6337_1_115kv ] */
  6205,  6223,'1 ', 2.32000E-03, 1.50100E-02,0.00286,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6205_6223_1_115kv, branch_AUSTIN_29_0_AUSTIN_27_1_6205_6223_1_115kv ] */
  6205,  6223,'2 ', 2.32000E-03, 1.50100E-02,0.00286,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6205_6223_2_115kv, branch_AUSTIN_29_0_AUSTIN_27_1_6205_6223_2_115kv ] */
  6207,  6282,'1 ', 1.02700E-02, 4.49300E-02,0.00684,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6207_6282_1_115kv, branch_LEANDER_2_0_SPICEWOOD_0_6207_6282_1_115kv ] */
  6207,  6313,'1 ', 9.60000E-03, 5.76500E-02,0.00782,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6207_6313_1_115kv, branch_LEANDER_2_0_AUSTIN_33_0_6207_6313_1_115kv ] */
  6208,  6331,'1 ', 2.18000E-03, 1.52000E-02,0.00249,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6208_6331_1_115kv, branch_AUSTIN_15_0_AUSTIN_22_0_6208_6331_1_115kv ] */
  6208,  6331,'2 ', 2.18000E-03, 1.52000E-02,0.00249,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6208_6331_2_115kv, branch_AUSTIN_15_0_AUSTIN_22_0_6208_6331_2_115kv ] */
  6208,  6353,'1 ', 1.08000E-02, 4.81200E-02,0.00706,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6208_6353_1_115kv, branch_AUSTIN_15_0_ROUND_ROCK_8_6208_6353_1_115kv ] */
  6209,  6309,'1 ', 1.80000E-02, 7.80000E-02,0.01200,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6209_6309_1_115kv, branch_MICO_0_HONDO_1_6209_6309_1_115kv ] */
  6210,  6292,'1 ', 1.14000E-03, 1.37700E-02,0.91489,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6210_6292_1_500kv, branch_MARBLE_FAL_4_CEDAR_CREE_1_6210_6292_1_500kv ] */
  6211,  6359,'1 ', 3.67000E-03, 2.62400E-02,0.04784,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6211_6359_1_230kv, branch_MARBLE_FAL_5_BURNET_0_6211_6359_1_230kv ] */
  6218,  6231,'1 ', 2.08400E-02, 9.11900E-02,0.01389,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6218_6231_1_115kv, branch_LOCKHART_0_BUDA_0_6218_6231_1_115kv ] */
  6218,  6278,'1 ', 9.85000E-03, 4.08400E-02,0.00693,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6218_6278_1_115kv, branch_LOCKHART_0_KYLE_1_6218_6278_1_115kv ] */
  6219,  6345,'1 ', 4.08000E-03, 2.33200E-02,0.00350,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6219_6345_1_115kv, branch_AUSTIN_17_0_AUSTIN_14_0_6219_6345_1_115kv ] */
  6221,  6322,'1 ', 1.60500E-02, 9.63400E-02,0.01307,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6221_6322_1_115kv, branch_FALLS_CITY_0_FLORESVILL_2_6221_6322_1_115kv ] */
  6222,  6229,'1 ', 3.75000E-03, 3.66900E-02,0.07059,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6222_6229_1_230kv, branch_AUSTIN_27_0_SAN_MARCOS_1_6222_6229_1_230kv ] */
  6222,  6255,'1 ', 1.67000E-03, 1.63500E-02,0.03146,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6222_6255_1_230kv, branch_AUSTIN_27_0_AUSTIN_2_1_6222_6255_1_230kv ] */
  6222,  6293,'1 ', 2.33000E-03, 2.28000E-02,0.04388,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6222_6293_1_230kv, branch_AUSTIN_27_0_CEDAR_CREE_2_6222_6293_1_230kv ] */
  6222,  6354,'1 ', 4.91000E-03, 3.50800E-02,0.06396,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6222_6354_1_230kv, branch_AUSTIN_27_0_ROUND_ROC_12_6222_6354_1_230kv ] */
  6223,  6227,'1 ', 2.31000E-03, 1.61300E-02,0.00264,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6223_6227_1_115kv, branch_AUSTIN_27_1_AUSTIN_24_0_6223_6227_1_115kv ] */
  6223,  6227,'2 ', 2.31000E-03, 1.61300E-02,0.00264,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6223_6227_2_115kv, branch_AUSTIN_27_1_AUSTIN_24_0_6223_6227_2_115kv ] */
  6224,  6331,'1 ', 4.67000E-03, 1.93800E-02,0.00329,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6224_6331_1_115kv, branch_AUSTIN_23_0_AUSTIN_22_0_6224_6331_1_115kv ] */
  6225,  6307,'1 ', 6.69000E-03, 2.98000E-02,0.00437,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6225_6307_1_115kv, branch_SAN_ANTON_39_SAN_ANTON_55_6225_6307_1_115kv ] */
  6227,  6238,'1 ', 2.32000E-03, 1.61600E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6227_6238_1_115kv, branch_AUSTIN_24_0_AUSTIN_13_0_6227_6238_1_115kv ] */
  6227,  6238,'2 ', 2.32000E-03, 1.61600E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6227_6238_2_115kv, branch_AUSTIN_24_0_AUSTIN_13_0_6227_6238_2_115kv ] */
  6227,  6330,'1 ', 1.47200E-02, 3.60000E-02,0.00471,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6227_6330_1_115kv, branch_AUSTIN_24_0_AUSTIN_9_0_6227_6330_1_115kv ] */
  6228,  6298,'1 ', 2.20000E-04, 2.62000E-03,0.17409,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6228_6298_1_500kv, branch_SAN_MARCOS_0_NEW_BRAUNF_1_6228_6298_1_500kv ] */
  6229,  6277,'1 ', 1.47000E-03, 1.43400E-02,0.02760,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6229_6277_1_230kv, branch_SAN_MARCOS_1_KYLE_0_6229_6277_1_230kv ] */
  6230,  6278,'1 ', 9.00000E-03, 5.40400E-02,0.00733,'                                        ', 140.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6230_6278_1_115kv, branch_SAN_MARCOS_2_KYLE_1_6230_6278_1_115kv ] */
  6232,  6294,'1 ', 2.52000E-03, 1.62900E-02,0.00311,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6232_6294_1_115kv, branch_DEL_VALLE_0_CEDAR_CREE_3_6232_6294_1_115kv ] */
  6232,  6294,'2 ', 2.52000E-03, 1.62900E-02,0.00311,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6232_6294_2_115kv, branch_DEL_VALLE_0_CEDAR_CREE_3_6232_6294_2_115kv ] */
  6237,  6325,'1 ', 1.41800E-02, 5.88300E-02,0.00998,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6237_6325_1_115kv, branch_BURLINGTON_0_BUCKHOLTS_0_6237_6325_1_115kv ] */
  6237,  8102,'1 ', 2.38300E-02, 1.43080E-01,0.01942,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6237_8102_1_115kv, branch_BURLINGTON_0_CALVERT_0_6237_8102_1_115kv ] */
  6238,  6345,'1 ', 3.83000E-03, 2.29800E-02,0.00312,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6238_6345_1_115kv, branch_AUSTIN_13_0_AUSTIN_14_0_6238_6345_1_115kv ] */
  6239,  7414,'1 ', 1.50000E-03, 1.90000E-02,1.24000,'                                        ',2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6239_7414_1_500kv, branch_ELMENDORF_0_VICTORIA_1_0_6239_7414_1_500kv ] */
  6240,  6287,'1 ', 2.18000E-03, 2.12800E-02,0.04095,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6240_6287_1_230kv, branch_ELMENDORF_1_SAN_ANTON_45_6240_6287_1_230kv ] */
  6240,  6321,'1 ', 4.73000E-03, 3.38100E-02,0.06164,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6240_6321_1_230kv, branch_ELMENDORF_1_FLORESVILL_1_6240_6321_1_230kv ] */
  6253,  6329,'1 ', 1.56400E-02, 6.48800E-02,0.01101,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6253_6329_1_115kv, branch_YORKTOWN_0_NORDHEIM_0_6253_6329_1_115kv ] */
  6254,  6292,'1 ', 7.00000E-05, 1.42000E-03,0.09917,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6254_6292_1_500kv, branch_AUSTIN_2_0_CEDAR_CREE_1_6254_6292_1_500kv ] */
  6262,  6319,'1 ', 1.21400E-02, 7.28700E-02,0.00989,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6262_6319_1_115kv, branch_LIBERTY_HI_1_GEORGETOWN_7_6262_6319_1_115kv ] */
  6263,  6321,'1 ', 3.95000E-03, 3.86300E-02,0.07433,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6263_6321_1_230kv, branch_KENEDY_0_FLORESVILL_1_6263_6321_1_230kv ] */
  6263,  7274,'1 ', 4.52000E-03, 4.69800E-02,0.16009,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6263_7274_1_230kv, branch_KENEDY_0_VICTORIA_3_0_6263_7274_1_230kv ] */
  6275,  6324,'1 ', 4.58000E-03, 2.95500E-02,0.00564,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6275_6324_1_115kv, branch_SAN_ANTON_31_SAN_ANTON_79_6275_6324_1_115kv ] */
  6275,  6324,'2 ', 4.58000E-03, 2.95500E-02,0.00564,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6275_6324_2_115kv, branch_SAN_ANTON_31_SAN_ANTON_79_6275_6324_2_115kv ] */
  6279,  6299,'1 ', 2.18000E-03, 2.13500E-02,0.04107,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6279_6299_1_230kv, branch_SEGUIN_2_0_NEW_BRAUNF_2_6279_6299_1_230kv ] */
  6286,  6328,'1 ', 3.31000E-02, 8.09200E-02,0.01060,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6286_6328_1_115kv, branch_BOERNE_2_1_COMFORT_0_6286_6328_1_115kv ] */
  6288,  6307,'1 ', 1.99000E-03, 1.35600E-02,0.00231,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6288_6307_1_115kv, branch_SAN_ANTON_46_SAN_ANTON_55_6288_6307_1_115kv ] */
  6288,  6307,'2 ', 1.99000E-03, 1.35600E-02,0.00231,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6288_6307_2_115kv, branch_SAN_ANTON_46_SAN_ANTON_55_6288_6307_2_115kv ] */
  6288,  6323,'1 ', 1.30000E-03, 8.86000E-03,0.00151,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6288_6323_1_115kv, branch_SAN_ANTON_46_SAN_ANTON_41_6288_6323_1_115kv ] */
  6288,  6323,'2 ', 1.30000E-03, 8.86000E-03,0.00151,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6288_6323_2_115kv, branch_SAN_ANTON_46_SAN_ANTON_41_6288_6323_2_115kv ] */
  6290,  6331,'1 ', 1.75000E-03, 1.21800E-02,0.00199,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6290_6331_1_115kv, branch_AUSTIN_21_0_AUSTIN_22_0_6290_6331_1_115kv ] */
  6290,  6331,'2 ', 1.75000E-03, 1.21800E-02,0.00199,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6290_6331_2_115kv, branch_AUSTIN_21_0_AUSTIN_22_0_6290_6331_2_115kv ] */
  6294,  6339,'1 ', 1.12900E-02, 2.71200E-02,0.00368,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6294_6339_1_115kv, branch_CEDAR_CREE_3_CEDAR_CREE_7_6294_6339_1_115kv ] */
  6310,  6312,'1 ', 2.22000E-03, 1.54800E-02,0.00253,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6310_6312_1_115kv, branch_SAN_ANTON_56_SAN_ANTON_80_6310_6312_1_115kv ] */
  6310,  6312,'2 ', 2.22000E-03, 1.54800E-02,0.00253,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6310_6312_2_115kv, branch_SAN_ANTON_56_SAN_ANTON_80_6310_6312_2_115kv ] */
  6312,  6320,'1 ', 1.48000E-03, 1.00800E-02,0.00171,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6312_6320_1_115kv, branch_SAN_ANTON_80_SAN_ANTON_81_6312_6320_1_115kv ] */
  6312,  6320,'2 ', 1.48000E-03, 1.00800E-02,0.00171,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6312_6320_2_115kv, branch_SAN_ANTON_80_SAN_ANTON_81_6312_6320_2_115kv ] */
  6315,  6343,'1 ', 5.42000E-03, 3.87000E-02,0.07055,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6315_6343_1_230kv, branch_GEORGETOWN_3_ROUND_ROC_10_6315_6343_1_230kv ] */
  6320,  6324,'1 ', 5.53000E-03, 2.41600E-02,0.00368,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6320_6324_1_115kv, branch_SAN_ANTON_81_SAN_ANTON_79_6320_6324_1_115kv ] */
  6326,  8140,'1 ', 2.70600E-02, 6.61500E-02,0.00866,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6326_8140_1_115kv, branch_SOMERVILLE_0_COLLEGE_ST_4_6326_8140_1_115kv ] */
  6328,  6336,'1 ', 2.00900E-02, 1.20650E-01,0.01637,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_6328_6336_1_115kv, branch_COMFORT_0_BANDERA_0_6328_6336_1_115kv ] */
  6341,  7202,'1 ', 1.40500E-02, 6.26200E-02,0.00918,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6341_7202_1_115kv, branch_CHAPPELL_H_1_HEMPSTEAD_0_6341_7202_1_115kv ] */
  6343,  6350,'1 ', 2.92000E-03, 2.08600E-02,0.03803,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6343_6350_1_230kv, branch_ROUND_ROC_10_AUSTIN_1_1_6343_6350_1_230kv ] */
  6343,  6354,'1 ', 1.11000E-03, 7.90000E-03,0.01439,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6343_6354_1_230kv, branch_ROUND_ROC_10_ROUND_ROC_12_6343_6354_1_230kv ] */
  6344,  6353,'1 ', 2.11000E-03, 1.44000E-02,0.00245,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6344_6353_1_115kv, branch_ROUND_ROC_11_ROUND_ROCK_8_6344_6353_1_115kv ] */
  6344,  6353,'2 ', 2.11000E-03, 1.44000E-02,0.00245,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6344_6353_2_115kv, branch_ROUND_ROC_11_ROUND_ROCK_8_6344_6353_2_115kv ] */
  6350,  6359,'1 ', 8.16000E-03, 5.82700E-02,0.10623,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_6350_6359_1_230kv, branch_AUSTIN_1_1_BURNET_0_6350_6359_1_230kv ] */
  7001,  7044,'1 ', 7.53000E-03, 4.30000E-02,0.00646,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7001_7044_1_115kv, branch_INEZ_0_VICTORIA_2_2_7001_7044_1_115kv ] */
  7001,  7149,'1 ', 2.67100E-02, 6.53000E-02,0.00855,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7001_7149_1_115kv, branch_INEZ_0_BLOOMINGTO_1_7001_7149_1_115kv ] */
  7001,  7337,'1 ', 4.31400E-02, 1.03620E-01,0.01406,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7001_7337_1_115kv, branch_INEZ_0_EDNA_0_7001_7337_1_115kv ] */
  7002,  7104,'1 ', 3.00000E-05, 7.00000E-04,0.04887,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7002_7104_1_500kv, branch_PASADENA_2_0_DEER_PARK_0_7002_7104_1_500kv ] */
  7002,  7227,'1 ', 3.60000E-04, 7.31000E-03,0.51017,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7002_7227_1_500kv, branch_PASADENA_2_0_HOUSTON_90_0_7002_7227_1_500kv ] */
  7002,  7366,'1 ', 1.60000E-04, 1.89000E-03,0.12566,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7002_7366_1_500kv, branch_PASADENA_2_0_CHANNELVIE_1_7002_7366_1_500kv ] */
  7003,  7264,'1 ', 2.25000E-03, 1.60800E-02,0.02932,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7003_7264_1_230kv, branch_PASADENA_2_1_PASADENA_3_1_7003_7264_1_230kv ] */
  7004,  7075,'1 ', 1.99000E-03, 1.38600E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7004_7075_1_115kv, branch_PASADENA_2_2_HOUSTON_10_0_7004_7075_1_115kv ] */
  7004,  7075,'2 ', 1.99000E-03, 1.38600E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7004_7075_2_115kv, branch_PASADENA_2_2_HOUSTON_10_0_7004_7075_2_115kv ] */
  7004,  7075,'3 ', 1.99000E-03, 1.38600E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7004_7075_3_115kv, branch_PASADENA_2_2_HOUSTON_10_0_7004_7075_3_115kv ] */
  7004,  7106,'1 ', 2.10000E-03, 1.35300E-02,0.00258,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7004_7106_1_115kv, branch_PASADENA_2_2_DEER_PARK_2_7004_7106_1_115kv ] */
  7004,  7106,'2 ', 2.10000E-03, 1.35300E-02,0.00258,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7004_7106_2_115kv, branch_PASADENA_2_2_DEER_PARK_2_7004_7106_2_115kv ] */
  7004,  7106,'3 ', 2.10000E-03, 1.35300E-02,0.00258,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7004_7106_3_115kv, branch_PASADENA_2_2_DEER_PARK_2_7004_7106_3_115kv ] */
  7004,  7106,'4 ', 2.10000E-03, 1.35300E-02,0.00258,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7004_7106_4_115kv, branch_PASADENA_2_2_DEER_PARK_2_7004_7106_4_115kv ] */
  7004,  7345,'1 ', 5.91000E-03, 4.03500E-02,0.00687,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7004_7345_1_115kv, branch_PASADENA_2_2_HOUSTON_19_0_7004_7345_1_115kv ] */
  7004,  7345,'2 ', 5.91000E-03, 4.03500E-02,0.00687,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7004_7345_2_115kv, branch_PASADENA_2_2_HOUSTON_19_0_7004_7345_2_115kv ] */
  7004,  7345,'3 ', 5.91000E-03, 4.03500E-02,0.00687,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7004_7345_3_115kv, branch_PASADENA_2_2_HOUSTON_19_0_7004_7345_3_115kv ] */
  7010,  7182,'1 ', 1.89600E-02, 1.13850E-01,0.01545,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7010_7182_1_115kv, branch_PRAIRIE_VI_1_PATTISON_0_7010_7182_1_115kv ] */
  7010,  7202,'1 ', 5.53000E-03, 2.29400E-02,0.00389,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7010_7202_1_115kv, branch_PRAIRIE_VI_1_HEMPSTEAD_0_7010_7202_1_115kv ] */
  7010,  7233,'1 ', 4.25000E-03, 1.76300E-02,0.00299,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7010_7233_1_115kv, branch_PRAIRIE_VI_1_WALLER_0_7010_7233_1_115kv ] */
  7011,  7254,'1 ', 8.99000E-03, 4.00800E-02,0.00588,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7011_7254_1_115kv, branch_CONROE_1_0_CONROE_3_0_7011_7254_1_115kv ] */
  7011,  7300,'1 ', 5.67000E-03, 2.48000E-02,0.00378,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7011_7300_1_115kv, branch_CONROE_1_0_CONROE_2_0_7011_7300_1_115kv ] */
  7012,  7116,'1 ', 5.31000E-03, 3.62700E-02,0.00617,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7012_7116_1_115kv, branch_SIMONTON_0_WALLIS_0_7012_7116_1_115kv ] */
  7012,  7343,'1 ', 6.03000E-03, 4.19800E-02,0.00686,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7012_7343_1_115kv, branch_SIMONTON_0_KATY_3_2_7012_7343_1_115kv ] */
  7013,  7201,'1 ', 4.33000E-03, 3.02000E-02,0.00494,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7013_7201_1_115kv, branch_HOUSTON_80_0_CYPRESS_1_2_7013_7201_1_115kv ] */
  7013,  7201,'2 ', 4.33000E-03, 3.02000E-02,0.00494,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7013_7201_2_115kv, branch_HOUSTON_80_0_CYPRESS_1_2_7013_7201_2_115kv ] */
  7013,  7425,'1 ', 3.00000E-03, 2.09100E-02,0.00342,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7013_7425_1_115kv, branch_HOUSTON_80_0_HOUSTON_86_0_7013_7425_1_115kv ] */
  7014,  7100,'1 ', 4.76000E-03, 3.24900E-02,0.00553,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7014_7100_1_115kv, branch_HOUSTON_1_0_HOUSTON_18_0_7014_7100_1_115kv ] */
  7014,  7100,'2 ', 4.76000E-03, 3.24900E-02,0.00553,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7014_7100_2_115kv, branch_HOUSTON_1_0_HOUSTON_18_0_7014_7100_2_115kv ] */
  7014,  7124,'1 ', 1.60600E-02, 3.85700E-02,0.00523,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7014_7124_1_115kv, branch_HOUSTON_1_0_HOUSTON_34_0_7014_7124_1_115kv ] */
  7014,  7217,'1 ', 4.15000E-03, 2.37100E-02,0.00356,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7014_7217_1_115kv, branch_HOUSTON_1_0_HOUSTON_23_0_7014_7217_1_115kv ] */
  7016,  7365,'1 ', 6.80000E-03, 4.64200E-02,0.00790,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7016_7365_1_115kv, branch_HOUSTON_9_0_HOUSTON_20_0_7016_7365_1_115kv ] */
  7016,  7365,'2 ', 6.80000E-03, 4.64200E-02,0.00790,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7016_7365_2_115kv, branch_HOUSTON_9_0_HOUSTON_20_0_7016_7365_2_115kv ] */
  7016,  7365,'3 ', 6.80000E-03, 4.64200E-02,0.00790,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7016_7365_3_115kv, branch_HOUSTON_9_0_HOUSTON_20_0_7016_7365_3_115kv ] */
  7016,  7365,'4 ', 6.80000E-03, 4.64200E-02,0.00790,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7016_7365_4_115kv, branch_HOUSTON_9_0_HOUSTON_20_0_7016_7365_4_115kv ] */
  7016,  7368,'1 ', 2.00000E-03, 1.36900E-02,0.00233,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7016_7368_1_115kv, branch_HOUSTON_9_0_CHANNELVIE_7_7016_7368_1_115kv ] */
  7016,  7368,'2 ', 2.00000E-03, 1.36900E-02,0.00233,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7016_7368_2_115kv, branch_HOUSTON_9_0_CHANNELVIE_7_7016_7368_2_115kv ] */
  7016,  7368,'3 ', 2.00000E-03, 1.36900E-02,0.00233,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7016_7368_3_115kv, branch_HOUSTON_9_0_CHANNELVIE_7_7016_7368_3_115kv ] */
  7016,  7402,'1 ', 3.14000E-03, 2.14400E-02,0.00365,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7016_7402_1_115kv, branch_HOUSTON_9_0_HOUSTON_6_2_7016_7402_1_115kv ] */
  7016,  7402,'2 ', 3.14000E-03, 2.14400E-02,0.00365,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7016_7402_2_115kv, branch_HOUSTON_9_0_HOUSTON_6_2_7016_7402_2_115kv ] */
  7017,  7089,'1 ', 4.40000E-03, 1.82600E-02,0.00310,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7017_7089_1_115kv, branch_HOUSTON_73_0_HOUSTON_82_0_7017_7089_1_115kv ] */
  7017,  7183,'1 ', 7.37000E-03, 4.42200E-02,0.00600,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7017_7183_1_115kv, branch_HOUSTON_73_0_HOUSTON_77_0_7017_7183_1_115kv ] */
  7017,  7229,'1 ', 6.04000E-03, 4.12900E-02,0.00702,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7017_7229_1_115kv, branch_HOUSTON_73_0_HOUSTON_90_2_7017_7229_1_115kv ] */
  7017,  7229,'2 ', 6.04000E-03, 4.12900E-02,0.00702,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7017_7229_2_115kv, branch_HOUSTON_73_0_HOUSTON_90_2_7017_7229_2_115kv ] */
  7017,  7229,'3 ', 6.04000E-03, 4.12900E-02,0.00702,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7017_7229_3_115kv, branch_HOUSTON_73_0_HOUSTON_90_2_7017_7229_3_115kv ] */
  7017,  7241,'1 ', 3.82000E-03, 1.66900E-02,0.00254,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7017_7241_1_115kv, branch_HOUSTON_73_0_HOUSTON_70_0_7017_7241_1_115kv ] */
  7017,  7385,'1 ', 2.98000E-03, 1.92200E-02,0.00367,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7017_7385_1_115kv, branch_HOUSTON_73_0_HOUSTON_75_0_7017_7385_1_115kv ] */
  7017,  7385,'2 ', 2.98000E-03, 1.92200E-02,0.00367,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7017_7385_2_115kv, branch_HOUSTON_73_0_HOUSTON_75_0_7017_7385_2_115kv ] */
  7018,  7042,'1 ', 2.20000E-04, 2.65000E-03,0.17583,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7018_7042_1_500kv, branch_NURSERY_0_VICTORIA_2_0_7018_7042_1_500kv ] */
  7018,  7414,'1 ', 3.90000E-04, 4.68000E-03,0.31080,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7018_7414_1_500kv, branch_NURSERY_0_VICTORIA_1_0_7018_7414_1_500kv ] */
  7019,  7043,'1 ', 2.25000E-03, 1.60700E-02,0.02930,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7019_7043_1_230kv, branch_NURSERY_1_VICTORIA_2_1_7019_7043_1_230kv ] */
  7019,  7274,'1 ', 3.32000E-03, 2.36800E-02,0.04318,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7019_7274_1_230kv, branch_NURSERY_1_VICTORIA_3_0_7019_7274_1_230kv ] */
  7026,  7072,'1 ', 3.20000E-03, 2.06700E-02,0.00394,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7026_7072_1_115kv, branch_BACLIFF_0_DICKINSON_0_7026_7072_1_115kv ] */
  7026,  7072,'2 ', 3.20000E-03, 2.06700E-02,0.00394,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7026_7072_2_115kv, branch_BACLIFF_0_DICKINSON_0_7026_7072_2_115kv ] */
  7026,  7259,'1 ', 1.12500E-02, 7.26500E-02,0.01386,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7026_7259_1_115kv, branch_BACLIFF_0_HOUSTON_13_0_7026_7259_1_115kv ] */
  7026,  7273,'1 ', 5.48000E-03, 3.82000E-02,0.00624,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7026_7273_1_115kv, branch_BACLIFF_0_TEXAS_CITY_3_7026_7273_1_115kv ] */
  7026,  7273,'2 ', 5.48000E-03, 3.82000E-02,0.00624,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7026_7273_2_115kv, branch_BACLIFF_0_TEXAS_CITY_3_7026_7273_2_115kv ] */
  7027,  7157,'1 ', 2.28000E-03, 1.55900E-02,0.00265,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7027_7157_1_115kv, branch_SPRING_1_0_SPRING_2_1_7027_7157_1_115kv ] */
  7027,  7157,'2 ', 2.28000E-03, 1.55900E-02,0.00265,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7027_7157_2_115kv, branch_SPRING_1_0_SPRING_2_1_7027_7157_2_115kv ] */
  7027,  7234,'1 ', 4.31000E-03, 1.88600E-02,0.00287,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7027_7234_1_115kv, branch_SPRING_1_0_PORTER_0_7027_7234_1_115kv ] */
  7027,  7245,'1 ', 9.74000E-03, 4.25900E-02,0.00649,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7027_7245_1_115kv, branch_SPRING_1_0_HOUSTON_54_0_7027_7245_1_115kv ] */
  7027,  7431,'1 ', 1.50000E-02, 6.68700E-02,0.00981,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7027_7431_1_115kv, branch_SPRING_1_0_CONROE_6_0_7027_7431_1_115kv ] */
  7028,  7147,'1 ', 1.10000E-03, 7.68000E-03,0.00126,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7028_7147_1_115kv, branch_HOUSTON_72_0_HOUSTON_78_0_7028_7147_1_115kv ] */
  7028,  7147,'2 ', 1.10000E-03, 7.68000E-03,0.00126,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7028_7147_2_115kv, branch_HOUSTON_72_0_HOUSTON_78_0_7028_7147_2_115kv ] */
  7028,  7220,'1 ', 3.81000E-03, 2.28900E-02,0.00311,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7028_7220_1_115kv, branch_HOUSTON_72_0_HOUSTON_84_0_7028_7220_1_115kv ] */
  7028,  7240,'1 ', 6.42000E-03, 1.56800E-02,0.00205,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7028_7240_1_115kv, branch_HOUSTON_72_0_HOUSTON_63_0_7028_7240_1_115kv ] */
  7028,  7330,'1 ', 1.18300E-02, 2.84100E-02,0.00385,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7028_7330_1_115kv, branch_HOUSTON_72_0_HOUSTON_60_0_7028_7330_1_115kv ] */
  7029,  7274,'1 ', 4.98000E-03, 3.55600E-02,0.06482,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7029_7274_1_230kv, branch_PORT_LAVAC_1_VICTORIA_3_0_7029_7274_1_230kv ] */
  7029,  7407,'1 ', 3.74000E-03, 2.66900E-02,0.04866,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7029_7407_1_230kv, branch_PORT_LAVAC_1_POINT_COMF_2_7029_7407_1_230kv ] */
  7029,  7415,'1 ', 2.21000E-03, 1.57900E-02,0.02879,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7029_7415_1_230kv, branch_PORT_LAVAC_1_VICTORIA_1_1_7029_7415_1_230kv ] */
  7035,  7040,'1 ', 7.56000E-03, 5.40200E-02,0.09848,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7035_7040_1_230kv, branch_CONROE_5_0_DAYTON_0_7035_7040_1_230kv ] */
  7035,  7056,'1 ', 2.17000E-03, 1.54700E-02,0.02821,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7035_7056_1_230kv, branch_CONROE_5_0_SPRING_8_0_7035_7056_1_230kv ] */
  7035,  7390,'1 ', 1.54000E-03, 1.50500E-02,0.02896,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7035_7390_1_230kv, branch_CONROE_5_0_WILLIS_1_1_7035_7390_1_230kv ] */
  7035,  8031,'1 ', 5.26000E-03, 5.14600E-02,0.09901,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7035_8031_1_230kv, branch_CONROE_5_0_SHIRO_1_7035_8031_1_230kv ] */
  7036,  7128,'1 ', 5.00000E-03, 2.22800E-02,0.00327,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7036_7128_1_115kv, branch_CONROE_5_1_CONROE_7_0_7036_7128_1_115kv ] */
  7036,  7431,'1 ', 4.48000E-03, 3.12300E-02,0.00511,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7036_7431_1_115kv, branch_CONROE_5_1_CONROE_6_0_7036_7431_1_115kv ] */
  7036,  7431,'2 ', 4.48000E-03, 3.12300E-02,0.00511,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7036_7431_2_115kv, branch_CONROE_5_1_CONROE_6_0_7036_7431_2_115kv ] */
  7037,  7047,'1 ', 2.40000E-04, 2.93000E-03,0.19466,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7037_7047_1_500kv, branch_SUGAR_LAND_5_KATY_1_0_7037_7047_1_500kv ] */
  7037,  7428,'1 ', 6.00000E-04, 1.23200E-02,0.85919,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7037_7428_1_500kv, branch_SUGAR_LAND_5_FREEPORT_2_0_7037_7428_1_500kv ] */
  7038,  7126,'1 ', 8.90000E-04, 9.24000E-03,0.03147,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7038_7126_1_230kv, branch_SUGAR_LAND_6_SUGAR_LAND_3_7038_7126_1_230kv ] */
  7038,  7126,'2 ', 8.90000E-04, 9.24000E-03,0.03147,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7038_7126_2_230kv, branch_SUGAR_LAND_6_SUGAR_LAND_3_7038_7126_2_230kv ] */
  7038,  7184,'1 ', 2.47000E-03, 2.41900E-02,0.04653,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7038_7184_1_230kv, branch_SUGAR_LAND_6_MISSOURI_C_2_7038_7184_1_230kv ] */
  7038,  7409,'1 ', 6.00000E-04, 6.22000E-03,0.02121,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7038_7409_1_230kv, branch_SUGAR_LAND_6_KATY_2_0_7038_7409_1_230kv ] */
  7038,  7409,'2 ', 6.00000E-04, 6.22000E-03,0.02121,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7038_7409_2_230kv, branch_SUGAR_LAND_6_KATY_2_0_7038_7409_2_230kv ] */
  7039,  7101,'1 ', 2.85000E-03, 1.98800E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7039_7101_1_115kv, branch_SUGAR_LAND_7_HOUSTON_88_0_7039_7101_1_115kv ] */
  7039,  7101,'2 ', 2.85000E-03, 1.98800E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7039_7101_2_115kv, branch_SUGAR_LAND_7_HOUSTON_88_0_7039_7101_2_115kv ] */
  7039,  7101,'3 ', 2.85000E-03, 1.98800E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7039_7101_3_115kv, branch_SUGAR_LAND_7_HOUSTON_88_0_7039_7101_3_115kv ] */
  7039,  7397,'1 ', 2.90400E-02, 6.97700E-02,0.00947,'                                        ', 240.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7039_7397_1_115kv, branch_SUGAR_LAND_7_ROSENBERG_0_7039_7397_1_115kv ] */
  7040,  7077,'1 ', 2.08000E-03, 2.15900E-02,0.07357,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7040_7077_1_230kv, branch_DAYTON_0_BAYTOWN_2_1_7040_7077_1_230kv ] */
  7040,  7077,'2 ', 2.08000E-03, 2.15900E-02,0.07357,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7040_7077_2_230kv, branch_DAYTON_0_BAYTOWN_2_1_7040_7077_2_230kv ] */
  7041,  7238,'1 ', 1.37300E-02, 6.12100E-02,0.00898,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7041_7238_1_115kv, branch_DAYTON_1_LIBERTY_0_7041_7238_1_115kv ] */
  7041,  7394,'1 ', 7.76000E-03, 5.30300E-02,0.00902,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7041_7394_1_115kv, branch_DAYTON_1_HUFFMAN_0_7041_7394_1_115kv ] */
  7041,  7394,'2 ', 7.76000E-03, 5.30300E-02,0.00902,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7041_7394_2_115kv, branch_DAYTON_1_HUFFMAN_0_7041_7394_2_115kv ] */
  7042,  7058,'1 ', 6.00000E-04, 7.31000E-03,0.48578,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7042_7058_1_500kv, branch_VICTORIA_2_0_POINT_COMF_4_7042_7058_1_500kv ] */
  7044,  7416,'1 ', 1.97400E-02, 4.82400E-02,0.00632,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7044_7416_1_115kv, branch_VICTORIA_2_2_VICTORIA_1_2_7044_7416_1_115kv ] */
  7047,  7199,'1 ', 2.40000E-04, 2.94000E-03,0.19535,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7047_7199_1_500kv, branch_KATY_1_0_CYPRESS_1_0_7047_7199_1_500kv ] */
  7048,  7228,'1 ', 6.80000E-04, 6.65000E-03,0.01279,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7048_7228_1_230kv, branch_KATY_1_1_HOUSTON_90_1_7048_7228_1_230kv ] */
  7048,  7342,'1 ', 1.34000E-03, 1.30900E-02,0.02519,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7048_7342_1_230kv, branch_KATY_1_1_KATY_3_1_7048_7342_1_230kv ] */
  7049,  7089,'1 ', 6.71000E-03, 4.67700E-02,0.00764,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7049_7089_1_115kv, branch_KATY_1_2_HOUSTON_82_0_7049_7089_1_115kv ] */
  7049,  7315,'1 ', 4.36000E-03, 3.03900E-02,0.00497,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7049_7315_1_115kv, branch_KATY_1_2_KATY_4_0_7049_7315_1_115kv ] */
  7049,  7315,'2 ', 4.36000E-03, 3.03900E-02,0.00497,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7049_7315_2_115kv, branch_KATY_1_2_KATY_4_0_7049_7315_2_115kv ] */
  7049,  7315,'3 ', 4.36000E-03, 3.03900E-02,0.00497,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7049_7315_3_115kv, branch_KATY_1_2_KATY_4_0_7049_7315_3_115kv ] */
  7050,  7090,'1 ', 3.51000E-03, 2.26900E-02,0.00433,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7050_7090_1_115kv, branch_MAGNOLIA_2_0_PINEHURST_0_7050_7090_1_115kv ] */
  7050,  7090,'2 ', 3.51000E-03, 2.26900E-02,0.00433,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7050_7090_2_115kv, branch_MAGNOLIA_2_0_PINEHURST_0_7050_7090_2_115kv ] */
  7050,  7251,'1 ', 1.09300E-02, 4.78100E-02,0.00728,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7050_7251_1_115kv, branch_MAGNOLIA_2_0_HOCKLEY_0_7050_7251_1_115kv ] */
  7051,  7086,'1 ', 1.06300E-02, 4.65000E-02,0.00708,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7051_7086_1_115kv, branch_HOUSTON_29_0_HOUSTON_16_0_7051_7086_1_115kv ] */
  7051,  7181,'1 ', 6.31000E-03, 3.60500E-02,0.00542,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7051_7181_1_115kv, branch_HOUSTON_29_0_HOUSTON_58_0_7051_7181_1_115kv ] */
  7051,  7276,'1 ', 3.83000E-03, 1.67600E-02,0.00255,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7051_7276_1_115kv, branch_HOUSTON_29_0_HOUSTON_36_0_7051_7276_1_115kv ] */
  7051,  7365,'1 ', 1.82000E-03, 1.24300E-02,0.00211,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7051_7365_1_115kv, branch_HOUSTON_29_0_HOUSTON_20_0_7051_7365_1_115kv ] */
  7051,  7365,'2 ', 1.82000E-03, 1.24300E-02,0.00211,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7051_7365_2_115kv, branch_HOUSTON_29_0_HOUSTON_20_0_7051_7365_2_115kv ] */
  7052,  7053,'1 ', 9.39000E-03, 6.41300E-02,0.01091,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7052_7053_1_115kv, branch_MISSOURI_C_1_RICHMOND_1_0_7052_7053_1_115kv ] */
  7052,  7053,'2 ', 9.39000E-03, 6.41300E-02,0.01091,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7052_7053_2_115kv, branch_MISSOURI_C_1_RICHMOND_1_0_7052_7053_2_115kv ] */
  7052,  7053,'3 ', 9.39000E-03, 6.41300E-02,0.01091,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7052_7053_3_115kv, branch_MISSOURI_C_1_RICHMOND_1_0_7052_7053_3_115kv ] */
  7052,  7183,'1 ', 8.58000E-03, 3.82200E-02,0.00560,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7052_7183_1_115kv, branch_MISSOURI_C_1_HOUSTON_77_0_7052_7183_1_115kv ] */
  7052,  7221,'1 ', 9.69000E-03, 4.02000E-02,0.00682,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7052_7221_1_115kv, branch_MISSOURI_C_1_HOUSTON_83_0_7052_7221_1_115kv ] */
  7052,  7256,'1 ', 2.56000E-03, 1.65500E-02,0.00316,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7052_7256_1_115kv, branch_MISSOURI_C_1_HOUSTON_59_0_7052_7256_1_115kv ] */
  7052,  7256,'2 ', 2.56000E-03, 1.65500E-02,0.00316,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7052_7256_2_115kv, branch_MISSOURI_C_1_HOUSTON_59_0_7052_7256_2_115kv ] */
  7053,  7348,'1 ', 2.16000E-03, 1.50700E-02,0.00246,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7053_7348_1_115kv, branch_RICHMOND_1_0_THOMPSONS_2_7053_7348_1_115kv ] */
  7053,  7348,'2 ', 2.16000E-03, 1.50700E-02,0.00246,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7053_7348_2_115kv, branch_RICHMOND_1_0_THOMPSONS_2_7053_7348_2_115kv ] */
  7053,  7348,'3 ', 2.16000E-03, 1.50700E-02,0.00246,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7053_7348_3_115kv, branch_RICHMOND_1_0_THOMPSONS_2_7053_7348_3_115kv ] */
  7054,  7086,'1 ', 1.03500E-02, 6.21700E-02,0.00844,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7054_7086_1_115kv, branch_HOUSTON_11_0_HOUSTON_16_0_7054_7086_1_115kv ] */
  7054,  7243,'1 ', 5.58000E-03, 3.60100E-02,0.00687,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7054_7243_1_115kv, branch_HOUSTON_11_0_CROSBY_0_7054_7243_1_115kv ] */
  7054,  7387,'1 ', 5.66000E-03, 3.23000E-02,0.00485,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7054_7387_1_115kv, branch_HOUSTON_11_0_HUMBLE_1_0_7054_7387_1_115kv ] */
  7055,  7124,'1 ', 3.57000E-03, 2.43900E-02,0.00415,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7055_7124_1_115kv, branch_HOUSTON_33_0_HOUSTON_34_0_7055_7124_1_115kv ] */
  7055,  7124,'2 ', 3.57000E-03, 2.43900E-02,0.00415,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7055_7124_2_115kv, branch_HOUSTON_33_0_HOUSTON_34_0_7055_7124_2_115kv ] */
  7055,  7188,'1 ', 1.40000E-03, 9.78000E-03,0.00160,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7055_7188_1_115kv, branch_HOUSTON_33_0_HOUSTON_4_2_7055_7188_1_115kv ] */
  7055,  7188,'2 ', 1.40000E-03, 9.78000E-03,0.00160,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7055_7188_2_115kv, branch_HOUSTON_33_0_HOUSTON_4_2_7055_7188_2_115kv ] */
  7055,  7188,'3 ', 1.40000E-03, 9.78000E-03,0.00160,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7055_7188_3_115kv, branch_HOUSTON_33_0_HOUSTON_4_2_7055_7188_3_115kv ] */
  7055,  7188,'4 ', 1.40000E-03, 9.78000E-03,0.00160,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7055_7188_4_115kv, branch_HOUSTON_33_0_HOUSTON_4_2_7055_7188_4_115kv ] */
  7055,  7250,'1 ', 1.46000E-03, 1.00100E-02,0.00170,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7055_7250_1_115kv, branch_HOUSTON_33_0_HOUSTON_32_0_7055_7250_1_115kv ] */
  7055,  7250,'2 ', 1.46000E-03, 1.00100E-02,0.00170,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7055_7250_2_115kv, branch_HOUSTON_33_0_HOUSTON_32_0_7055_7250_2_115kv ] */
  7056,  7156,'1 ', 2.87000E-03, 2.04700E-02,0.03732,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7056_7156_1_230kv, branch_SPRING_8_0_SPRING_2_0_7056_7156_1_230kv ] */
  7056,  7160,'1 ', 1.87000E-03, 1.94400E-02,0.06623,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7056_7160_1_230kv, branch_SPRING_8_0_HOUSTON_5_1_7056_7160_1_230kv ] */
  7056,  7420,'1 ', 1.30000E-03, 9.30000E-03,0.01695,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7056_7420_1_230kv, branch_SPRING_8_0_MAGNOLIA_1_0_7056_7420_1_230kv ] */
  7057,  7215,'1 ', 2.23000E-03, 1.55700E-02,0.00254,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7057_7215_1_115kv, branch_SPRING_8_1_SPRING_5_0_7057_7215_1_115kv ] */
  7057,  7215,'2 ', 2.23000E-03, 1.55700E-02,0.00254,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7057_7215_2_115kv, branch_SPRING_8_1_SPRING_5_0_7057_7215_2_115kv ] */
  7058,  7095,'1 ', 6.40000E-04, 7.71000E-03,0.51240,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7058_7095_1_500kv, branch_POINT_COMF_4_WADSWORTH_0_7058_7095_1_500kv ] */
  7058,  7304,'1 ', 1.00000E-03, 1.00000E-02,0.67000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7058_7304_1_500kv, branch_POINT_COMF_4_WHARTON_1_0_7058_7304_1_500kv ] */
  7058,  7406,'1 ', 6.00000E-05, 7.30000E-04,0.04856,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7058_7406_1_500kv, branch_POINT_COMF_4_POINT_COMF_1_7058_7406_1_500kv ] */
  7059,  7407,'1 ', 6.20000E-04, 4.44000E-03,0.00809,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7059_7407_1_230kv, branch_POINT_COMF_5_POINT_COMF_2_7059_7407_1_230kv ] */
  7060,  7129,'1 ', 1.19100E-02, 5.30600E-02,0.00778,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7060_7129_1_115kv, branch_POINT_COMF_6_LOLITA_0_7060_7129_1_115kv ] */
  7067,  7245,'1 ', 8.29000E-03, 4.73400E-02,0.00711,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7067_7245_1_115kv, branch_HOUSTON_28_0_HOUSTON_54_0_7067_7245_1_115kv ] */
  7067,  7291,'1 ', 7.48000E-03, 4.27400E-02,0.00642,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7067_7291_1_115kv, branch_HOUSTON_28_0_HUMBLE_2_0_7067_7291_1_115kv ] */
  7067,  7344,'1 ', 1.00200E-02, 2.44900E-02,0.00321,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7067_7344_1_115kv, branch_HOUSTON_28_0_HOUSTON_37_0_7067_7344_1_115kv ] */
  7068,  7305,'1 ', 2.10000E-03, 2.05000E-02,0.03945,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7068_7305_1_230kv, branch_EL_CAMPO_0_WHARTON_1_1_7068_7305_1_230kv ] */
  7069,  7413,'1 ', 1.31200E-02, 5.84600E-02,0.00857,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7069_7413_1_115kv, branch_EL_CAMPO_1_WHARTON_2_0_7069_7413_1_115kv ] */
  7070,  7100,'1 ', 6.21000E-03, 4.32400E-02,0.00707,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7070_7100_1_115kv, branch_HOUSTON_12_0_HOUSTON_18_0_7070_7100_1_115kv ] */
  7070,  7257,'1 ', 6.19000E-03, 3.53800E-02,0.00532,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7070_7257_1_115kv, branch_HOUSTON_12_0_PEARLAND_1_0_7070_7257_1_115kv ] */
  7070,  7317,'1 ', 5.28000E-03, 3.60700E-02,0.00614,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7070_7317_1_115kv, branch_HOUSTON_12_0_FRIENDSWOO_1_7070_7317_1_115kv ] */
  7070,  7398,'1 ', 2.38000E-03, 1.06300E-02,0.00156,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7070_7398_1_115kv, branch_HOUSTON_12_0_PASADENA_5_0_7070_7398_1_115kv ] */
  7071,  7123,'1 ', 1.19000E-02, 2.85800E-02,0.00388,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7071_7123_1_115kv, branch_PORT_O_CON_1_SEADRIFT_0_7071_7123_1_115kv ] */
  7071,  7408,'1 ', 3.48200E-02, 8.51100E-02,0.01114,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7071_7408_1_115kv, branch_PORT_O_CON_1_POINT_COMF_3_7071_7408_1_115kv ] */
  7072,  7084,'1 ', 3.44000E-03, 2.39500E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7072_7084_1_115kv, branch_DICKINSON_0_LEAGUE_CIT_2_7072_7084_1_115kv ] */
  7072,  7084,'2 ', 3.44000E-03, 2.39500E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7072_7084_2_115kv, branch_DICKINSON_0_LEAGUE_CIT_2_7072_7084_2_115kv ] */
  7073,  7171,'1 ', 2.20000E-03, 1.57500E-02,0.02871,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7073_7171_1_230kv, branch_GALVESTON__1_TEXAS_CITY_1_7073_7171_1_230kv ] */
  7073,  7205,'1 ', 4.02000E-03, 3.92900E-02,0.07559,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7073_7205_1_230kv, branch_GALVESTON__1_BAYTOWN_1_1_7073_7205_1_230kv ] */
  7074,  7405,'1 ', 4.99000E-03, 2.06700E-02,0.00351,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7074_7405_1_115kv, branch_GALVESTON__2_GALVESTON__3_7074_7405_1_115kv ] */
  7075,  7387,'1 ', 1.16700E-02, 7.97600E-02,0.01357,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7075_7387_1_115kv, branch_HOUSTON_10_0_HUMBLE_1_0_7075_7387_1_115kv ] */
  7075,  7387,'2 ', 1.16700E-02, 7.97600E-02,0.01357,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7075_7387_2_115kv, branch_HOUSTON_10_0_HUMBLE_1_0_7075_7387_2_115kv ] */
  7075,  7398,'1 ', 5.92000E-03, 3.82300E-02,0.00729,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7075_7398_1_115kv, branch_HOUSTON_10_0_PASADENA_5_0_7075_7398_1_115kv ] */
  7075,  7398,'2 ', 5.92000E-03, 3.82300E-02,0.00729,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7075_7398_2_115kv, branch_HOUSTON_10_0_PASADENA_5_0_7075_7398_2_115kv ] */
  7076,  7204,'1 ', 1.40000E-04, 1.72000E-03,0.11430,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7076_7204_1_500kv, branch_BAYTOWN_2_0_BAYTOWN_1_0_7076_7204_1_500kv ] */
  7076,  7422,'1 ', 6.10000E-04, 7.41000E-03,0.49226,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7076_7422_1_500kv, branch_BAYTOWN_2_0_ALVIN_0_7076_7422_1_500kv ] */
  7077,  7282,'1 ', 1.25000E-03, 8.96000E-03,0.01633,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7077_7282_1_230kv, branch_BAYTOWN_2_1_BAYTOWN_3_0_7077_7282_1_230kv ] */
  7078,  7206,'1 ', 8.28000E-03, 3.69200E-02,0.00541,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7078_7206_1_115kv, branch_BAYTOWN_2_2_BAYTOWN_1_2_7078_7206_1_115kv ] */
  7078,  7279,'1 ', 2.73000E-03, 1.86300E-02,0.00317,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7078_7279_1_115kv, branch_BAYTOWN_2_2_MONT_BELVI_2_7078_7279_1_115kv ] */
  7078,  7279,'2 ', 2.73000E-03, 1.86300E-02,0.00317,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7078_7279_2_115kv, branch_BAYTOWN_2_2_MONT_BELVI_2_7078_7279_2_115kv ] */
  7083,  7105,'1 ', 2.33000E-03, 2.28000E-02,0.04386,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7083_7105_1_230kv, branch_LEAGUE_CIT_1_DEER_PARK_1_7083_7105_1_230kv ] */
  7083,  7171,'1 ', 1.93000E-03, 1.88500E-02,0.03628,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7083_7171_1_230kv, branch_LEAGUE_CIT_1_TEXAS_CITY_1_7083_7171_1_230kv ] */
  7083,  7184,'1 ', 6.06000E-03, 4.32600E-02,0.07887,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7083_7184_1_230kv, branch_LEAGUE_CIT_1_MISSOURI_C_2_7083_7184_1_230kv ] */
  7083,  7264,'1 ', 1.30000E-03, 1.27200E-02,0.02448,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7083_7264_1_230kv, branch_LEAGUE_CIT_1_PASADENA_3_1_7083_7264_1_230kv ] */
  7083,  7423,'1 ', 1.73000E-03, 1.23500E-02,0.02252,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7083_7423_1_230kv, branch_LEAGUE_CIT_1_ALVIN_1_7083_7423_1_230kv ] */
  7085,  7244,'1 ', 1.05700E-02, 7.36700E-02,0.01204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7085_7244_1_115kv, branch_LIVERPOOL_0_MANVEL_0_7085_7244_1_115kv ] */
  7085,  7244,'2 ', 1.05700E-02, 7.36700E-02,0.01204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7085_7244_2_115kv, branch_LIVERPOOL_0_MANVEL_0_7085_7244_2_115kv ] */
  7085,  7412,'1 ', 3.05000E-03, 2.12500E-02,0.00347,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7085_7412_1_115kv, branch_LIVERPOOL_0_DANBURY_0_7085_7412_1_115kv ] */
  7085,  7412,'2 ', 3.05000E-03, 2.12500E-02,0.00347,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7085_7412_2_115kv, branch_LIVERPOOL_0_DANBURY_0_7085_7412_2_115kv ] */
  7086,  7222,'1 ', 5.49000E-03, 2.27900E-02,0.00387,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7086_7222_1_115kv, branch_HOUSTON_16_0_HOUSTON_24_0_7086_7222_1_115kv ] */
  7086,  7419,'1 ', 1.00300E-02, 6.48000E-02,0.01236,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7086_7419_1_115kv, branch_HOUSTON_16_0_LA_PORTE_0_7086_7419_1_115kv ] */
  7086,  7419,'2 ', 1.00300E-02, 6.48000E-02,0.01236,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7086_7419_2_115kv, branch_HOUSTON_16_0_LA_PORTE_0_7086_7419_2_115kv ] */
  7087,  7127,'1 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7127_1_115kv, branch_SUGAR_LAND_1_SUGAR_LAND_4_7087_7127_1_115kv ] */
  7087,  7127,'2 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7127_2_115kv, branch_SUGAR_LAND_1_SUGAR_LAND_4_7087_7127_2_115kv ] */
  7087,  7127,'3 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7127_3_115kv, branch_SUGAR_LAND_1_SUGAR_LAND_4_7087_7127_3_115kv ] */
  7087,  7127,'4 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7127_4_115kv, branch_SUGAR_LAND_1_SUGAR_LAND_4_7087_7127_4_115kv ] */
  7087,  7127,'5 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7127_5_115kv, branch_SUGAR_LAND_1_SUGAR_LAND_4_7087_7127_5_115kv ] */
  7087,  7127,'6 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7127_6_115kv, branch_SUGAR_LAND_1_SUGAR_LAND_4_7087_7127_6_115kv ] */
  7087,  7127,'7 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7127_7_115kv, branch_SUGAR_LAND_1_SUGAR_LAND_4_7087_7127_7_115kv ] */
  7087,  7127,'8 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7127_8_115kv, branch_SUGAR_LAND_1_SUGAR_LAND_4_7087_7127_8_115kv ] */
  7087,  7127,'9 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7127_9_115kv, branch_SUGAR_LAND_1_SUGAR_LAND_4_7087_7127_9_115kv ] */
  7087,  7221,'1 ', 4.12000E-03, 2.87200E-02,0.00469,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7221_1_115kv, branch_SUGAR_LAND_1_HOUSTON_83_0_7087_7221_1_115kv ] */
  7087,  7221,'2 ', 4.12000E-03, 2.87200E-02,0.00469,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7221_2_115kv, branch_SUGAR_LAND_1_HOUSTON_83_0_7087_7221_2_115kv ] */
  7087,  7221,'3 ', 4.12000E-03, 2.87200E-02,0.00469,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7221_3_115kv, branch_SUGAR_LAND_1_HOUSTON_83_0_7087_7221_3_115kv ] */
  7087,  7336,'1 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7336_1_115kv, branch_SUGAR_LAND_1_STAFFORD_0_7087_7336_1_115kv ] */
  7087,  7336,'2 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7336_2_115kv, branch_SUGAR_LAND_1_STAFFORD_0_7087_7336_2_115kv ] */
  7087,  7336,'3 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7336_3_115kv, branch_SUGAR_LAND_1_STAFFORD_0_7087_7336_3_115kv ] */
  7087,  7336,'4 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7336_4_115kv, branch_SUGAR_LAND_1_STAFFORD_0_7087_7336_4_115kv ] */
  7087,  7336,'5 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7087_7336_5_115kv, branch_SUGAR_LAND_1_STAFFORD_0_7087_7336_5_115kv ] */
  7088,  7116,'1 ', 1.89400E-02, 8.43900E-02,0.01238,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7088_7116_1_115kv, branch_RICHMOND_2_0_WALLIS_0_7088_7116_1_115kv ] */
  7088,  7147,'1 ', 1.80200E-02, 7.47500E-02,0.01268,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7088_7147_1_115kv, branch_RICHMOND_2_0_HOUSTON_78_0_7088_7147_1_115kv ] */
  7088,  7237,'1 ', 1.24900E-02, 5.46600E-02,0.00832,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7088_7237_1_115kv, branch_RICHMOND_2_0_FULSHEAR_0_7088_7237_1_115kv ] */
  7089,  7388,'1 ', 6.79000E-03, 2.81800E-02,0.00478,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7089_7388_1_115kv, branch_HOUSTON_82_0_HOUSTON_68_0_7089_7388_1_115kv ] */
  7089,  7427,'1 ', 5.70000E-03, 2.49200E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7089_7427_1_115kv, branch_HOUSTON_82_0_HOUSTON_87_0_7089_7427_1_115kv ] */
  7090,  7421,'1 ', 3.01000E-03, 2.05500E-02,0.00350,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7090_7421_1_115kv, branch_PINEHURST_0_MAGNOLIA_1_1_7090_7421_1_115kv ] */
  7090,  7421,'2 ', 3.01000E-03, 2.05500E-02,0.00350,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7090_7421_2_115kv, branch_PINEHURST_0_MAGNOLIA_1_1_7090_7421_2_115kv ] */
  7091,  7226,'1 ', 7.30000E-03, 4.38600E-02,0.00595,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7091_7226_1_115kv, branch_PEARLAND_2_0_HOUSTON_35_0_7091_7226_1_115kv ] */
  7091,  7259,'1 ', 5.87000E-03, 4.09100E-02,0.00669,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7091_7259_1_115kv, branch_PEARLAND_2_0_HOUSTON_13_0_7091_7259_1_115kv ] */
  7091,  7259,'2 ', 5.87000E-03, 4.09100E-02,0.00669,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7091_7259_2_115kv, branch_PEARLAND_2_0_HOUSTON_13_0_7091_7259_2_115kv ] */
  7091,  7418,'1 ', 2.25600E-02, 5.42000E-02,0.00736,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7091_7418_1_115kv, branch_PEARLAND_2_0_HOUSTON_65_0_7091_7418_1_115kv ] */
  7092,  7216,'1 ', 5.95000E-03, 1.45400E-02,0.00190,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7092_7216_1_115kv, branch_HOUSTON_47_0_HOUSTON_46_0_7092_7216_1_115kv ] */
  7092,  7250,'1 ', 4.37000E-03, 1.81300E-02,0.00308,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7092_7250_1_115kv, branch_HOUSTON_47_0_HOUSTON_32_0_7092_7250_1_115kv ] */
  7092,  7258,'1 ', 2.24000E-03, 9.80000E-03,0.00149,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7092_7258_1_115kv, branch_HOUSTON_47_0_HOUSTON_56_0_7092_7258_1_115kv ] */
  7092,  7330,'1 ', 4.14000E-03, 1.84600E-02,0.00271,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7092_7330_1_115kv, branch_HOUSTON_47_0_HOUSTON_60_0_7092_7330_1_115kv ] */
  7092,  7384,'1 ', 3.56000E-03, 2.03600E-02,0.00306,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7092_7384_1_115kv, branch_HOUSTON_47_0_HOUSTON_44_0_7092_7384_1_115kv ] */
  7093,  7221,'1 ', 2.37000E-03, 1.53000E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7093_7221_1_115kv, branch_HOUSTON_79_0_HOUSTON_83_0_7093_7221_1_115kv ] */
  7093,  7221,'2 ', 2.37000E-03, 1.53000E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7093_7221_2_115kv, branch_HOUSTON_79_0_HOUSTON_83_0_7093_7221_2_115kv ] */
  7093,  7225,'1 ', 9.90000E-03, 4.33100E-02,0.00660,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7093_7225_1_115kv, branch_HOUSTON_79_0_HOUSTON_81_0_7093_7225_1_115kv ] */
  7093,  7241,'1 ', 8.31000E-03, 2.03000E-02,0.00266,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7093_7241_1_115kv, branch_HOUSTON_79_0_HOUSTON_70_0_7093_7241_1_115kv ] */
  7093,  7258,'1 ', 1.58900E-02, 3.81800E-02,0.00518,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7093_7258_1_115kv, branch_HOUSTON_79_0_HOUSTON_56_0_7093_7258_1_115kv ] */
  7094,  7276,'1 ', 3.41000E-03, 1.41400E-02,0.00240,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7094_7276_1_115kv, branch_HOUSTON_49_0_HOUSTON_36_0_7094_7276_1_115kv ] */
  7094,  7388,'1 ', 1.02900E-02, 2.47100E-02,0.00335,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7094_7388_1_115kv, branch_HOUSTON_49_0_HOUSTON_68_0_7094_7388_1_115kv ] */
  7095,  7304,'1 ', 7.10000E-04, 8.55000E-03,0.56788,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7095_7304_1_500kv, branch_WADSWORTH_0_WHARTON_1_0_7095_7304_1_500kv ] */
  7095,  7422,'1 ', 1.00000E-03, 1.00000E-02,0.66000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7095_7422_1_500kv, branch_WADSWORTH_0_ALVIN_0_7095_7422_1_500kv ] */
  7096,  7261,'1 ', 2.70000E-03, 1.92800E-02,0.03515,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7096_7261_1_230kv, branch_WADSWORTH_1_BAY_CITY_0_7096_7261_1_230kv ] */
  7097,  7153,'1 ', 3.40800E-02, 8.33100E-02,0.01091,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7097_7153_1_115kv, branch_WADSWORTH_2_PALACIOS_0_7097_7153_1_115kv ] */
  7100,  7103,'1 ', 1.99000E-03, 1.38400E-02,0.00226,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7100_7103_1_115kv, branch_HOUSTON_18_0_HOUSTON_22_0_7100_7103_1_115kv ] */
  7100,  7103,'2 ', 1.99000E-03, 1.38400E-02,0.00226,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7100_7103_2_115kv, branch_HOUSTON_18_0_HOUSTON_22_0_7100_7103_2_115kv ] */
  7100,  7144,'1 ', 1.74000E-03, 1.21200E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7100_7144_1_115kv, branch_HOUSTON_18_0_HOUSTON_14_0_7100_7144_1_115kv ] */
  7100,  7144,'2 ', 1.74000E-03, 1.21200E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7100_7144_2_115kv, branch_HOUSTON_18_0_HOUSTON_14_0_7100_7144_2_115kv ] */
  7100,  7144,'3 ', 1.74000E-03, 1.21200E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7100_7144_3_115kv, branch_HOUSTON_18_0_HOUSTON_14_0_7100_7144_3_115kv ] */
  7100,  7144,'4 ', 1.74000E-03, 1.21200E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7100_7144_4_115kv, branch_HOUSTON_18_0_HOUSTON_14_0_7100_7144_4_115kv ] */
  7100,  7222,'1 ', 1.95000E-03, 1.33100E-02,0.00226,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7100_7222_1_115kv, branch_HOUSTON_18_0_HOUSTON_24_0_7100_7222_1_115kv ] */
  7100,  7222,'2 ', 1.95000E-03, 1.33100E-02,0.00226,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7100_7222_2_115kv, branch_HOUSTON_18_0_HOUSTON_24_0_7100_7222_2_115kv ] */
  7101,  7183,'1 ', 8.37000E-03, 3.72900E-02,0.00547,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7101_7183_1_115kv, branch_HOUSTON_88_0_HOUSTON_77_0_7101_7183_1_115kv ] */
  7101,  7386,'1 ', 9.72000E-03, 4.25400E-02,0.00648,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7101_7386_1_115kv, branch_HOUSTON_88_0_HOUSTON_71_0_7101_7386_1_115kv ] */
  7102,  7177,'1 ', 3.70000E-03, 2.39000E-02,0.00456,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7102_7177_1_115kv, branch_TOMBALL_1_0_SPRING_7_2_7102_7177_1_115kv ] */
  7102,  7177,'2 ', 3.70000E-03, 2.39000E-02,0.00456,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7102_7177_2_115kv, branch_TOMBALL_1_0_SPRING_7_2_7102_7177_2_115kv ] */
  7102,  7290,'1 ', 5.51000E-03, 2.28500E-02,0.00388,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7102_7290_1_115kv, branch_TOMBALL_1_0_SPRING_6_0_7102_7290_1_115kv ] */
  7103,  7255,'1 ', 5.98000E-03, 2.61400E-02,0.00398,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7103_7255_1_115kv, branch_HOUSTON_22_0_HOUSTON_39_0_7103_7255_1_115kv ] */
  7103,  7381,'1 ', 1.91000E-02, 4.66900E-02,0.00611,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7103_7381_1_115kv, branch_HOUSTON_22_0_HOUSTON_15_0_7103_7381_1_115kv ] */
  7104,  7130,'1 ', 5.00000E-05, 1.02000E-03,0.07092,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7104_7130_1_500kv, branch_DEER_PARK_0_LAPORTE_0_7104_7130_1_500kv ] */
  7105,  7187,'1 ', 2.43000E-03, 2.37300E-02,0.04566,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7105_7187_1_230kv, branch_DEER_PARK_1_HOUSTON_4_1_7105_7187_1_230kv ] */
  7105,  7205,'1 ', 2.02000E-03, 1.97900E-02,0.03807,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7105_7205_1_230kv, branch_DEER_PARK_1_BAYTOWN_1_1_7105_7205_1_230kv ] */
  7105,  7332,'1 ', 7.40000E-04, 7.25000E-03,0.01395,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7105_7332_1_230kv, branch_DEER_PARK_1_PASADENA_1_1_7105_7332_1_230kv ] */
  7116,  7340,'1 ', 1.40900E-02, 6.16000E-02,0.00938,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7116_7340_1_115kv, branch_WALLIS_0_SEALY_0_7116_7340_1_115kv ] */
  7116,  7364,'1 ', 2.89700E-02, 6.95900E-02,0.00944,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7116_7364_1_115kv, branch_WALLIS_0_EAST_BERNA_1_7116_7364_1_115kv ] */
  7117,  7242,'1 ', 2.14000E-03, 1.49200E-02,0.00244,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7117_7242_1_115kv, branch_HOUSTON_67_0_HOUSTON_55_0_7117_7242_1_115kv ] */
  7117,  7242,'2 ', 2.14000E-03, 1.49200E-02,0.00244,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7117_7242_2_115kv, branch_HOUSTON_67_0_HOUSTON_55_0_7117_7242_2_115kv ] */
  7117,  7292,'1 ', 2.08000E-03, 1.42400E-02,0.00242,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7117_7292_1_115kv, branch_HOUSTON_67_0_HOUSTON_69_0_7117_7292_1_115kv ] */
  7117,  7292,'2 ', 2.08000E-03, 1.42400E-02,0.00242,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7117_7292_2_115kv, branch_HOUSTON_67_0_HOUSTON_69_0_7117_7292_2_115kv ] */
  7117,  7395,'1 ', 4.04000E-03, 2.76100E-02,0.00470,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7117_7395_1_115kv, branch_HOUSTON_67_0_HOUSTON_53_0_7117_7395_1_115kv ] */
  7117,  7395,'2 ', 4.04000E-03, 2.76100E-02,0.00470,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7117_7395_2_115kv, branch_HOUSTON_67_0_HOUSTON_53_0_7117_7395_2_115kv ] */
  7118,  7177,'1 ', 2.72000E-03, 1.85600E-02,0.00316,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7118_7177_1_115kv, branch_SPRING_4_0_SPRING_7_2_7118_7177_1_115kv ] */
  7118,  7177,'2 ', 2.72000E-03, 1.85600E-02,0.00316,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7118_7177_2_115kv, branch_SPRING_4_0_SPRING_7_2_7118_7177_2_115kv ] */
  7118,  7404,'1 ', 5.50000E-03, 3.75900E-02,0.00640,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7118_7404_1_115kv, branch_SPRING_4_0_HOUSTON_57_0_7118_7404_1_115kv ] */
  7119,  7144,'1 ', 1.76000E-03, 1.22900E-02,0.00201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7119_7144_1_115kv, branch_SOUTH_HOUS_1_HOUSTON_14_0_7119_7144_1_115kv ] */
  7119,  7144,'2 ', 1.76000E-03, 1.22900E-02,0.00201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7119_7144_2_115kv, branch_SOUTH_HOUS_1_HOUSTON_14_0_7119_7144_2_115kv ] */
  7119,  7259,'1 ', 1.19200E-02, 2.86500E-02,0.00389,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7119_7259_1_115kv, branch_SOUTH_HOUS_1_HOUSTON_13_0_7119_7259_1_115kv ] */
  7119,  7318,'1 ', 4.42000E-03, 1.97100E-02,0.00289,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7119_7318_1_115kv, branch_SOUTH_HOUS_1_HOUSTON_17_0_7119_7318_1_115kv ] */
  7120,  7248,'1 ', 6.45000E-03, 3.68700E-02,0.00554,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7120_7248_1_115kv, branch_HOUSTON_3_0_HOUSTON_74_0_7120_7248_1_115kv ] */
  7120,  7396,'1 ', 2.89000E-03, 2.01600E-02,0.00330,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7120_7396_1_115kv, branch_HOUSTON_3_0_HOUSTON_91_0_7120_7396_1_115kv ] */
  7120,  7396,'2 ', 2.89000E-03, 2.01600E-02,0.00330,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7120_7396_2_115kv, branch_HOUSTON_3_0_HOUSTON_91_0_7120_7396_2_115kv ] */
  7120,  7427,'1 ', 1.59000E-03, 1.02400E-02,0.00195,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7120_7427_1_115kv, branch_HOUSTON_3_0_HOUSTON_87_0_7120_7427_1_115kv ] */
  7120,  7427,'2 ', 1.59000E-03, 1.02400E-02,0.00195,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7120_7427_2_115kv, branch_HOUSTON_3_0_HOUSTON_87_0_7120_7427_2_115kv ] */
  7123,  7153,'1 ', 6.26000E-02, 1.53020E-01,0.02004,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7123_7153_1_115kv, branch_SEADRIFT_0_PALACIOS_0_7123_7153_1_115kv ] */
  7124,  7180,'1 ', 6.90000E-03, 1.68700E-02,0.00221,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7124_7180_1_115kv, branch_HOUSTON_34_0_HOUSTON_48_0_7124_7180_1_115kv ] */
  7125,  7331,'1 ', 5.70000E-04, 6.96000E-03,0.46259,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7125_7331_1_500kv, branch_SUGAR_LAND_2_PASADENA_1_0_7125_7331_1_500kv ] */
  7125,  7346,'1 ', 6.00000E-05, 1.28000E-03,0.11073,'                                        ',4352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7125_7346_1_500kv, branch_SUGAR_LAND_2_THOMPSONS_0_7125_7346_1_500kv ] */
  7126,  7305,'1 ', 6.91000E-03, 4.93400E-02,0.08995,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7126_7305_1_230kv, branch_SUGAR_LAND_3_WHARTON_1_1_7126_7305_1_230kv ] */
  7126,  7332,'1 ', 5.92000E-03, 4.22800E-02,0.07708,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7126_7332_1_230kv, branch_SUGAR_LAND_3_PASADENA_1_1_7126_7332_1_230kv ] */
  7126,  7423,'1 ', 6.12000E-03, 4.37500E-02,0.07976,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7126_7423_1_230kv, branch_SUGAR_LAND_3_ALVIN_1_7126_7423_1_230kv ] */
  7128,  7391,'1 ', 5.67000E-03, 3.87200E-02,0.00659,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7128_7391_1_115kv, branch_CONROE_7_0_WILLIS_1_2_7128_7391_1_115kv ] */
  7129,  7277,'1 ', 1.22000E-02, 7.32800E-02,0.00994,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7129_7277_1_115kv, branch_LOLITA_0_GANADO_0_7129_7277_1_115kv ] */
  7129,  7303,'1 ', 2.39600E-02, 5.75500E-02,0.00781,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7129_7303_1_115kv, branch_LOLITA_0_BLESSING_0_7129_7303_1_115kv ] */
  7130,  7263,'1 ', 1.50000E-04, 1.82000E-03,0.12090,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7130_7263_1_500kv, branch_LAPORTE_0_PASADENA_3_0_7130_7263_1_500kv ] */
  7131,  7160,'1 ', 4.84000E-03, 4.73100E-02,0.09103,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7131_7160_1_230kv, branch_LAPORTE_1_HOUSTON_5_1_7131_7160_1_230kv ] */
  7131,  7278,'1 ', 2.30000E-03, 1.64400E-02,0.02997,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7131_7278_1_230kv, branch_LAPORTE_1_MONT_BELVI_1_7131_7278_1_230kv ] */
  7131,  7401,'1 ', 2.48000E-03, 1.77100E-02,0.03228,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7131_7401_1_230kv, branch_LAPORTE_1_HOUSTON_6_1_7131_7401_1_230kv ] */
  7132,  7283,'1 ', 3.06000E-03, 1.98000E-02,0.00378,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7132_7283_1_115kv, branch_LAPORTE_2_BAYTOWN_3_1_7132_7283_1_115kv ] */
  7132,  7419,'1 ', 1.82000E-03, 1.24600E-02,0.00212,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7132_7419_1_115kv, branch_LAPORTE_2_LA_PORTE_0_7132_7419_1_115kv ] */
  7132,  7419,'2 ', 1.82000E-03, 1.24600E-02,0.00212,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7132_7419_2_115kv, branch_LAPORTE_2_LA_PORTE_0_7132_7419_2_115kv ] */
  7132,  7419,'3 ', 1.82000E-03, 1.24600E-02,0.00212,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7132_7419_3_115kv, branch_LAPORTE_2_LA_PORTE_0_7132_7419_3_115kv ] */
  7143,  7173,'1 ', 7.56000E-03, 4.32000E-02,0.00649,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7143_7173_1_115kv, branch_NEW_CANEY_0_KINGWOOD_2_0_7143_7173_1_115kv ] */
  7143,  7234,'1 ', 6.93000E-03, 4.15900E-02,0.00564,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7143_7234_1_115kv, branch_NEW_CANEY_0_PORTER_0_7143_7234_1_115kv ] */
  7143,  7238,'1 ', 3.37100E-02, 1.47470E-01,0.02246,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7143_7238_1_115kv, branch_NEW_CANEY_0_LIBERTY_0_7143_7238_1_115kv ] */
  7143,  7300,'1 ', 9.16000E-03, 5.23100E-02,0.00786,'                                        ', 245.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7143_7300_1_115kv, branch_NEW_CANEY_0_CONROE_2_0_7143_7300_1_115kv ] */
  7144,  7272,'1 ', 4.79000E-03, 3.33700E-02,0.00546,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7144_7272_1_115kv, branch_HOUSTON_14_0_HOUSTON_25_0_7144_7272_1_115kv ] */
  7144,  7272,'2 ', 4.79000E-03, 3.33700E-02,0.00546,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7144_7272_2_115kv, branch_HOUSTON_14_0_HOUSTON_25_0_7144_7272_2_115kv ] */
  7144,  7333,'1 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7144_7333_1_115kv, branch_HOUSTON_14_0_PASADENA_1_2_7144_7333_1_115kv ] */
  7144,  7333,'2 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7144_7333_2_115kv, branch_HOUSTON_14_0_PASADENA_1_2_7144_7333_2_115kv ] */
  7144,  7333,'3 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7144_7333_3_115kv, branch_HOUSTON_14_0_PASADENA_1_2_7144_7333_3_115kv ] */
  7144,  7333,'4 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7144_7333_4_115kv, branch_HOUSTON_14_0_PASADENA_1_2_7144_7333_4_115kv ] */
  7144,  7333,'5 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7144_7333_5_115kv, branch_HOUSTON_14_0_PASADENA_1_2_7144_7333_5_115kv ] */
  7144,  7333,'6 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7144_7333_6_115kv, branch_HOUSTON_14_0_PASADENA_1_2_7144_7333_6_115kv ] */
  7145,  7234,'1 ', 1.04000E-02, 6.24300E-02,0.00847,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7145_7234_1_115kv, branch_HOUSTON_2_0_PORTER_0_7145_7234_1_115kv ] */
  7145,  7243,'1 ', 1.34800E-02, 5.59100E-02,0.00949,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7145_7243_1_115kv, branch_HOUSTON_2_0_CROSBY_0_7145_7243_1_115kv ] */
  7145,  7381,'1 ', 6.45000E-03, 3.87600E-02,0.00526,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7145_7381_1_115kv, branch_HOUSTON_2_0_HOUSTON_15_0_7145_7381_1_115kv ] */
  7145,  7404,'1 ', 1.13900E-02, 6.84100E-02,0.00928,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7145_7404_1_115kv, branch_HOUSTON_2_0_HOUSTON_57_0_7145_7404_1_115kv ] */
  7147,  7336,'1 ', 1.71000E-03, 1.16500E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7147_7336_1_115kv, branch_HOUSTON_78_0_STAFFORD_0_7147_7336_1_115kv ] */
  7147,  7336,'2 ', 1.71000E-03, 1.16500E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7147_7336_2_115kv, branch_HOUSTON_78_0_STAFFORD_0_7147_7336_2_115kv ] */
  7147,  7336,'3 ', 1.71000E-03, 1.16500E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7147_7336_3_115kv, branch_HOUSTON_78_0_STAFFORD_0_7147_7336_3_115kv ] */
  7147,  7336,'4 ', 1.71000E-03, 1.16500E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7147_7336_4_115kv, branch_HOUSTON_78_0_STAFFORD_0_7147_7336_4_115kv ] */
  7147,  7386,'1 ', 2.25000E-03, 1.53900E-02,0.00262,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7147_7386_1_115kv, branch_HOUSTON_78_0_HOUSTON_71_0_7147_7386_1_115kv ] */
  7147,  7386,'2 ', 2.25000E-03, 1.53900E-02,0.00262,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7147_7386_2_115kv, branch_HOUSTON_78_0_HOUSTON_71_0_7147_7386_2_115kv ] */
  7148,  7178,'1 ', 2.25000E-03, 1.56500E-02,0.00256,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7148_7178_1_115kv, branch_HOUSTON_40_0_HOUSTON_41_0_7148_7178_1_115kv ] */
  7148,  7178,'2 ', 2.25000E-03, 1.56500E-02,0.00256,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7148_7178_2_115kv, branch_HOUSTON_40_0_HOUSTON_41_0_7148_7178_2_115kv ] */
  7148,  7245,'1 ', 8.01000E-03, 4.57700E-02,0.00688,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7148_7245_1_115kv, branch_HOUSTON_40_0_HOUSTON_54_0_7148_7245_1_115kv ] */
  7148,  7298,'1 ', 7.78000E-03, 3.40200E-02,0.00518,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7148_7298_1_115kv, branch_HOUSTON_40_0_HOUSTON_62_0_7148_7298_1_115kv ] */
  7148,  7365,'1 ', 4.30000E-03, 2.93800E-02,0.00500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7148_7365_1_115kv, branch_HOUSTON_40_0_HOUSTON_20_0_7148_7365_1_115kv ] */
  7148,  7365,'2 ', 4.30000E-03, 2.93800E-02,0.00500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7148_7365_2_115kv, branch_HOUSTON_40_0_HOUSTON_20_0_7148_7365_2_115kv ] */
  7149,  7408,'1 ', 1.35000E-02, 7.71000E-02,0.01159,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7149_7408_1_115kv, branch_BLOOMINGTO_1_POINT_COMF_3_7149_7408_1_115kv ] */
  7150,  7390,'1 ', 1.03000E-03, 1.07600E-02,0.03665,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7150_7390_1_230kv, branch_WILLIS_2_0_WILLIS_1_1_7150_7390_1_230kv ] */
  7150,  7390,'2 ', 1.03000E-03, 1.07600E-02,0.03665,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7150_7390_2_230kv, branch_WILLIS_2_0_WILLIS_1_1_7150_7390_2_230kv ] */
  7150,  7420,'1 ', 5.20000E-03, 3.71500E-02,0.06773,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7150_7420_1_230kv, branch_WILLIS_2_0_MAGNOLIA_1_0_7150_7420_1_230kv ] */
  7150,  8004,'1 ', 1.03200E-02, 1.00900E-01,0.19415,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7150_8004_1_230kv, branch_WILLIS_2_0_LUFKIN_3_0_7150_8004_1_230kv ] */
  7151,  7254,'1 ', 4.77000E-03, 3.07800E-02,0.00587,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7151_7254_1_115kv, branch_WILLIS_2_1_CONROE_3_0_7151_7254_1_115kv ] */
  7152,  7330,'1 ', 1.93000E-03, 1.24900E-02,0.00238,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7152_7330_1_115kv, branch_HOUSTON_51_0_HOUSTON_60_0_7152_7330_1_115kv ] */
  7152,  7330,'2 ', 1.93000E-03, 1.24900E-02,0.00238,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7152_7330_2_115kv, branch_HOUSTON_51_0_HOUSTON_60_0_7152_7330_2_115kv ] */
  7152,  7399,'1 ', 1.47000E-03, 9.50000E-03,0.00181,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7152_7399_1_115kv, branch_HOUSTON_51_0_HOUSTON_45_0_7152_7399_1_115kv ] */
  7152,  7399,'2 ', 1.47000E-03, 9.50000E-03,0.00181,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7152_7399_2_115kv, branch_HOUSTON_51_0_HOUSTON_45_0_7152_7399_2_115kv ] */
  7154,  7157,'1 ', 6.54000E-03, 4.55300E-02,0.00744,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7154_7157_1_115kv, branch_CONROE_4_0_SPRING_2_1_7154_7157_1_115kv ] */
  7154,  7157,'2 ', 6.54000E-03, 4.55300E-02,0.00744,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7154_7157_2_115kv, branch_CONROE_4_0_SPRING_2_1_7154_7157_2_115kv ] */
  7154,  7300,'1 ', 4.82000E-03, 2.75300E-02,0.00414,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7154_7300_1_115kv, branch_CONROE_4_0_CONROE_2_0_7154_7300_1_115kv ] */
  7154,  7411,'1 ', 4.39000E-03, 2.63400E-02,0.00357,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7154_7411_1_115kv, branch_CONROE_4_0_SPRING_3_0_7154_7411_1_115kv ] */
  7155,  7258,'1 ', 3.56000E-03, 2.03200E-02,0.00305,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7155_7258_1_115kv, branch_HOUSTON_52_0_HOUSTON_56_0_7155_7258_1_115kv ] */
  7155,  7316,'1 ', 7.16000E-03, 3.19300E-02,0.00468,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7155_7316_1_115kv, branch_HOUSTON_52_0_HOUSTON_38_0_7155_7316_1_115kv ] */
  7156,  7176,'1 ', 9.40000E-04, 9.75000E-03,0.03322,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7156_7176_1_230kv, branch_SPRING_2_0_SPRING_7_1_7156_7176_1_230kv ] */
  7156,  7367,'1 ', 2.53000E-03, 2.63000E-02,0.08960,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7156_7367_1_230kv, branch_SPRING_2_0_CHANNELVIE_2_7156_7367_1_230kv ] */
  7156,  7367,'2 ', 2.53000E-03, 2.63000E-02,0.08960,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7156_7367_2_230kv, branch_SPRING_2_0_CHANNELVIE_2_7156_7367_2_230kv ] */
  7157,  7295,'1 ', 3.26000E-03, 2.27200E-02,0.00371,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7157_7295_1_115kv, branch_SPRING_2_1_HOUSTON_42_0_7157_7295_1_115kv ] */
  7157,  7295,'2 ', 3.26000E-03, 2.27200E-02,0.00371,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7157_7295_2_115kv, branch_SPRING_2_1_HOUSTON_42_0_7157_7295_2_115kv ] */
  7158,  7173,'1 ', 4.59000E-03, 1.90300E-02,0.00323,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7158_7173_1_115kv, branch_KINGWOOD_1_0_KINGWOOD_2_0_7158_7173_1_115kv ] */
  7158,  7291,'1 ', 9.74000E-03, 4.26000E-02,0.00649,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7158_7291_1_115kv, branch_KINGWOOD_1_0_HUMBLE_2_0_7158_7291_1_115kv ] */
  7158,  7394,'1 ', 2.64000E-03, 1.70400E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7158_7394_1_115kv, branch_KINGWOOD_1_0_HUFFMAN_0_7158_7394_1_115kv ] */
  7158,  7394,'2 ', 2.64000E-03, 1.70400E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7158_7394_2_115kv, branch_KINGWOOD_1_0_HUFFMAN_0_7158_7394_2_115kv ] */
  7159,  7175,'1 ', 8.00000E-05, 1.68000E-03,0.11713,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7159_7175_1_500kv, branch_HOUSTON_5_0_SPRING_7_0_7159_7175_1_500kv ] */
  7159,  7199,'1 ', 1.90000E-04, 2.30000E-03,0.15283,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7159_7199_1_500kv, branch_HOUSTON_5_0_CYPRESS_1_0_7159_7199_1_500kv ] */
  7159,  7227,'1 ', 1.30000E-04, 2.71000E-03,0.18901,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7159_7227_1_500kv, branch_HOUSTON_5_0_HOUSTON_90_0_7159_7227_1_500kv ] */
  7160,  7187,'1 ', 2.62000E-03, 2.56200E-02,0.04929,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7160_7187_1_230kv, branch_HOUSTON_5_1_HOUSTON_4_1_7160_7187_1_230kv ] */
  7161,  7292,'2 ', 1.43000E-03, 9.99000E-03,0.00163,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7161_7292_2_115kv, branch_HOUSTON_5_2_HOUSTON_69_0_7161_7292_2_115kv ] */
  7161,  7292,'3 ', 1.43000E-03, 9.99000E-03,0.00163,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7161_7292_3_115kv, branch_HOUSTON_5_2_HOUSTON_69_0_7161_7292_3_115kv ] */
  7161,  7292,'4 ', 1.43000E-03, 9.99000E-03,0.00163,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7161_7292_4_115kv, branch_HOUSTON_5_2_HOUSTON_69_0_7161_7292_4_115kv ] */
  7171,  7252,'1 ', 7.52000E-03, 5.37200E-02,0.09795,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7171_7252_1_230kv, branch_TEXAS_CITY_1_ANGLETON_0_7171_7252_1_230kv ] */
  7172,  7232,'1 ', 3.01000E-03, 2.09500E-02,0.00342,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7172_7232_1_115kv, branch_TEXAS_CITY_2_LA_MARQUE_0_7172_7232_1_115kv ] */
  7172,  7232,'2 ', 3.01000E-03, 2.09500E-02,0.00342,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7172_7232_2_115kv, branch_TEXAS_CITY_2_LA_MARQUE_0_7172_7232_2_115kv ] */
  7173,  7387,'1 ', 4.15000E-03, 2.36800E-02,0.00356,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7173_7387_1_115kv, branch_KINGWOOD_2_0_HUMBLE_1_0_7173_7387_1_115kv ] */
  7174,  7231,'1 ', 2.09000E-03, 1.42600E-02,0.00243,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7174_7231_1_115kv, branch_HOUSTON_8_0_HOUSTON_7_0_7174_7231_1_115kv ] */
  7174,  7231,'2 ', 2.09000E-03, 1.42600E-02,0.00243,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7174_7231_2_115kv, branch_HOUSTON_8_0_HOUSTON_7_0_7174_7231_2_115kv ] */
  7174,  7257,'1 ', 8.38000E-03, 5.03100E-02,0.00683,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7174_7257_1_115kv, branch_HOUSTON_8_0_PEARLAND_1_0_7174_7257_1_115kv ] */
  7174,  7301,'1 ', 1.78000E-03, 1.15200E-02,0.00220,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7174_7301_1_115kv, branch_HOUSTON_8_0_WEBSTER_0_7174_7301_1_115kv ] */
  7175,  7389,'1 ', 5.60000E-04, 6.84000E-03,0.45463,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7175_7389_1_500kv, branch_SPRING_7_0_WILLIS_1_0_7175_7389_1_500kv ] */
  7176,  7200,'1 ', 1.90000E-03, 1.35900E-02,0.02477,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7176_7200_1_230kv, branch_SPRING_7_1_CYPRESS_1_1_7176_7200_1_230kv ] */
  7176,  7409,'1 ', 5.13000E-03, 3.66600E-02,0.06684,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7176_7409_1_230kv, branch_SPRING_7_1_KATY_2_0_7176_7409_1_230kv ] */
  7177,  7319,'1 ', 2.47000E-03, 1.68600E-02,0.00287,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7177_7319_1_115kv, branch_SPRING_7_2_HOUSTON_66_0_7177_7319_1_115kv ] */
  7177,  7319,'2 ', 2.47000E-03, 1.68600E-02,0.00287,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7177_7319_2_115kv, branch_SPRING_7_2_HOUSTON_66_0_7177_7319_2_115kv ] */
  7178,  7295,'1 ', 5.41000E-03, 2.40900E-02,0.00353,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7178_7295_1_115kv, branch_HOUSTON_41_0_HOUSTON_42_0_7178_7295_1_115kv ] */
  7178,  7404,'1 ', 7.77000E-03, 1.89800E-02,0.00249,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7178_7404_1_115kv, branch_HOUSTON_41_0_HOUSTON_57_0_7178_7404_1_115kv ] */
  7179,  7244,'1 ', 9.45000E-03, 4.21300E-02,0.00618,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7179_7244_1_115kv, branch_FRESNO_0_MANVEL_0_7179_7244_1_115kv ] */
  7179,  7257,'1 ', 1.42900E-02, 5.93000E-02,0.01006,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7179_7257_1_115kv, branch_FRESNO_0_PEARLAND_1_0_7179_7257_1_115kv ] */
  7179,  7336,'1 ', 9.94000E-03, 4.12100E-02,0.00699,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7179_7336_1_115kv, branch_FRESNO_0_STAFFORD_0_7179_7336_1_115kv ] */
  7180,  7216,'1 ', 4.37000E-03, 1.06900E-02,0.00140,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7180_7216_1_115kv, branch_HOUSTON_48_0_HOUSTON_46_0_7180_7216_1_115kv ] */
  7180,  7298,'1 ', 2.99000E-03, 2.08600E-02,0.00341,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7180_7298_1_115kv, branch_HOUSTON_48_0_HOUSTON_62_0_7180_7298_1_115kv ] */
  7180,  7298,'2 ', 2.99000E-03, 2.08600E-02,0.00341,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7180_7298_2_115kv, branch_HOUSTON_48_0_HOUSTON_62_0_7180_7298_2_115kv ] */
  7180,  7388,'1 ', 3.28000E-03, 2.12100E-02,0.00405,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7180_7388_1_115kv, branch_HOUSTON_48_0_HOUSTON_68_0_7180_7388_1_115kv ] */
  7180,  7388,'2 ', 3.28000E-03, 2.12100E-02,0.00405,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7180_7388_2_115kv, branch_HOUSTON_48_0_HOUSTON_68_0_7180_7388_2_115kv ] */
  7180,  7399,'1 ', 2.26000E-03, 1.45700E-02,0.00278,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7180_7399_1_115kv, branch_HOUSTON_48_0_HOUSTON_45_0_7180_7399_1_115kv ] */
  7180,  7399,'2 ', 2.26000E-03, 1.45700E-02,0.00278,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7180_7399_2_115kv, branch_HOUSTON_48_0_HOUSTON_45_0_7180_7399_2_115kv ] */
  7181,  7242,'1 ', 1.94000E-03, 1.35500E-02,0.00221,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7181_7242_1_115kv, branch_HOUSTON_58_0_HOUSTON_55_0_7181_7242_1_115kv ] */
  7181,  7385,'1 ', 1.04500E-02, 2.55300E-02,0.00334,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7181_7385_1_115kv, branch_HOUSTON_58_0_HOUSTON_75_0_7181_7385_1_115kv ] */
  7182,  7237,'1 ', 1.32700E-02, 7.57900E-02,0.01139,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7182_7237_1_115kv, branch_PATTISON_0_FULSHEAR_0_7182_7237_1_115kv ] */
  7183,  7417,'1 ', 8.81000E-03, 2.15300E-02,0.00282,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7183_7417_1_115kv, branch_HOUSTON_77_0_HOUSTON_64_0_7183_7417_1_115kv ] */
  7184,  7347,'1 ', 4.70000E-04, 4.92000E-03,0.01676,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7184_7347_1_230kv, branch_MISSOURI_C_2_THOMPSONS_1_7184_7347_1_230kv ] */
  7184,  7347,'2 ', 4.70000E-04, 4.92000E-03,0.01676,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7184_7347_2_230kv, branch_MISSOURI_C_2_THOMPSONS_1_7184_7347_2_230kv ] */
  7184,  7347,'3 ', 4.70000E-04, 4.92000E-03,0.01676,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7184_7347_3_230kv, branch_MISSOURI_C_2_THOMPSONS_1_7184_7347_3_230kv ] */
  7185,  7383,'1 ', 6.07000E-03, 4.22700E-02,0.00691,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7185_7383_1_115kv, branch_MISSOURI_C_3_ROSHARON_0_7185_7383_1_115kv ] */
  7185,  7383,'2 ', 6.07000E-03, 4.22700E-02,0.00691,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7185_7383_2_115kv, branch_MISSOURI_C_3_ROSHARON_0_7185_7383_2_115kv ] */
  7186,  7341,'1 ', 3.10000E-04, 6.39000E-03,0.44587,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7186_7341_1_500kv, branch_HOUSTON_4_0_KATY_3_0_7186_7341_1_500kv ] */
  7186,  7346,'1 ', 2.60000E-04, 5.32000E-03,0.37115,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7186_7346_1_500kv, branch_HOUSTON_4_0_THOMPSONS_0_7186_7346_1_500kv ] */
  7187,  7401,'1 ', 1.92000E-03, 1.87800E-02,0.03613,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7187_7401_1_230kv, branch_HOUSTON_4_1_HOUSTON_6_1_7187_7401_1_230kv ] */
  7188,  7255,'1 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7188_7255_1_115kv, branch_HOUSTON_4_2_HOUSTON_39_0_7188_7255_1_115kv ] */
  7188,  7255,'2 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7188_7255_2_115kv, branch_HOUSTON_4_2_HOUSTON_39_0_7188_7255_2_115kv ] */
  7188,  7255,'3 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7188_7255_3_115kv, branch_HOUSTON_4_2_HOUSTON_39_0_7188_7255_3_115kv ] */
  7188,  7255,'4 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7188_7255_4_115kv, branch_HOUSTON_4_2_HOUSTON_39_0_7188_7255_4_115kv ] */
  7188,  7255,'5 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7188_7255_5_115kv, branch_HOUSTON_4_2_HOUSTON_39_0_7188_7255_5_115kv ] */
  7188,  7255,'6 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7188_7255_6_115kv, branch_HOUSTON_4_2_HOUSTON_39_0_7188_7255_6_115kv ] */
  7188,  7255,'7 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7188_7255_7_115kv, branch_HOUSTON_4_2_HOUSTON_39_0_7188_7255_7_115kv ] */
  7188,  7255,'8 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7188_7255_8_115kv, branch_HOUSTON_4_2_HOUSTON_39_0_7188_7255_8_115kv ] */
  7198,  7201,'1 ', 3.28000E-03, 2.24100E-02,0.00381,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7198_7201_1_115kv, branch_TOMBALL_2_0_CYPRESS_1_2_7198_7201_1_115kv ] */
  7198,  7201,'2 ', 3.28000E-03, 2.24100E-02,0.00381,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7198_7201_2_115kv, branch_TOMBALL_2_0_CYPRESS_1_2_7198_7201_2_115kv ] */
  7198,  7225,'1 ', 1.11900E-02, 7.79800E-02,0.01275,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7198_7225_1_115kv, branch_TOMBALL_2_0_HOUSTON_81_0_7198_7225_1_115kv ] */
  7199,  7331,'1 ', 4.00000E-04, 8.19000E-03,0.57112,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7199_7331_1_500kv, branch_CYPRESS_1_0_PASADENA_1_0_7199_7331_1_500kv ] */
  7200,  7420,'1 ', 2.31000E-03, 2.25500E-02,0.04338,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7200_7420_1_230kv, branch_CYPRESS_1_1_MAGNOLIA_1_0_7200_7420_1_230kv ] */
  7203,  7247,'1 ', 6.76000E-03, 3.86400E-02,0.00581,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7203_7247_1_115kv, branch_WEST_COLUM_1_DAMON_0_7203_7247_1_115kv ] */
  7203,  7313,'1 ', 1.80000E-02, 7.80000E-02,0.01200,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7203_7313_1_115kv, branch_WEST_COLUM_1_LAKE_JACKS_2_7203_7313_1_115kv ] */
  7203,  7393,'1 ', 3.63700E-02, 8.89100E-02,0.01164,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7203_7393_1_115kv, branch_WEST_COLUM_1_VAN_VLECK_0_7203_7393_1_115kv ] */
  7203,  7426,'1 ', 3.59600E-02, 8.79200E-02,0.01151,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7203_7426_1_115kv, branch_WEST_COLUM_1_BRAZORIA_0_7203_7426_1_115kv ] */
  7204,  7263,'1 ', 1.80000E-04, 2.18000E-03,0.14491,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7204_7263_1_500kv, branch_BAYTOWN_1_0_PASADENA_3_0_7204_7263_1_500kv ] */
  7204,  7428,'1 ', 1.15000E-03, 1.39900E-02,0.92975,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7204_7428_1_500kv, branch_BAYTOWN_1_0_FREEPORT_2_0_7204_7428_1_500kv ] */
  7205,  7282,'1 ', 7.90000E-04, 8.22000E-03,0.02799,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7205_7282_1_230kv, branch_BAYTOWN_1_1_BAYTOWN_3_0_7205_7282_1_230kv ] */
  7206,  7294,'1 ', 6.80000E-03, 3.90000E-02,0.00580,'                                        ', 100.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7206_7294_1_115kv, branch_BAYTOWN_1_2_PORT_BOLIV_1_7206_7294_1_115kv ] */
  7213,  7273,'1 ', 1.61500E-02, 3.94700E-02,0.00517,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7213_7273_1_115kv, branch_SANTA_FE_1_0_TEXAS_CITY_3_7213_7273_1_115kv ] */
  7213,  7293,'1 ', 8.80000E-03, 3.85100E-02,0.00586,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7213_7293_1_115kv, branch_SANTA_FE_1_0_SANTA_FE_2_0_7213_7293_1_115kv ] */
  7213,  7363,'1 ', 6.86000E-03, 3.91600E-02,0.00588,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7213_7363_1_115kv, branch_SANTA_FE_1_0_GALVESTON__4_7213_7363_1_115kv ] */
  7214,  7257,'1 ', 9.67000E-03, 4.22900E-02,0.00644,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7214_7257_1_115kv, branch_HOUSTON_27_0_PEARLAND_1_0_7214_7257_1_115kv ] */
  7214,  7297,'1 ', 7.55000E-03, 3.36500E-02,0.00493,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7214_7297_1_115kv, branch_HOUSTON_27_0_HOUSTON_50_0_7214_7297_1_115kv ] */
  7214,  7345,'1 ', 2.76000E-03, 1.88800E-02,0.00321,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7214_7345_1_115kv, branch_HOUSTON_27_0_HOUSTON_19_0_7214_7345_1_115kv ] */
  7214,  7345,'2 ', 2.76000E-03, 1.88800E-02,0.00321,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7214_7345_2_115kv, branch_HOUSTON_27_0_HOUSTON_19_0_7214_7345_2_115kv ] */
  7215,  7411,'1 ', 2.53000E-03, 1.72900E-02,0.00294,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7215_7411_1_115kv, branch_SPRING_5_0_SPRING_3_0_7215_7411_1_115kv ] */
  7215,  7431,'1 ', 4.65000E-03, 2.07500E-02,0.00304,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7215_7431_1_115kv, branch_SPRING_5_0_CONROE_6_0_7215_7431_1_115kv ] */
  7216,  7382,'1 ', 7.25000E-03, 3.23400E-02,0.00474,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7216_7382_1_115kv, branch_HOUSTON_46_0_HOUSTON_31_0_7216_7382_1_115kv ] */
  7216,  7386,'1 ', 7.94000E-03, 4.76900E-02,0.00647,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7216_7386_1_115kv, branch_HOUSTON_46_0_HOUSTON_71_0_7216_7386_1_115kv ] */
  7217,  7249,'1 ', 1.92000E-03, 1.15200E-02,0.00156,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7217_7249_1_115kv, branch_HOUSTON_23_0_HOUSTON_26_0_7217_7249_1_115kv ] */
  7217,  7276,'1 ', 1.30800E-02, 3.19700E-02,0.00419,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7217_7276_1_115kv, branch_HOUSTON_23_0_HOUSTON_36_0_7217_7276_1_115kv ] */
  7218,  7421,'1 ', 7.97000E-03, 3.30700E-02,0.00561,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7218_7421_1_115kv, branch_MONTGOMERY_0_MAGNOLIA_1_1_7218_7421_1_115kv ] */
  7218,  8009,'1 ', 2.27700E-02, 5.56700E-02,0.00729,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7218_8009_1_115kv, branch_MONTGOMERY_0_PLANTERSVI_1_7218_8009_1_115kv ] */
  7219,  7230,'1 ', 9.54000E-03, 4.17500E-02,0.00636,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7219_7230_1_115kv, branch_HUNGERFORD_0_BEASLEY_0_7219_7230_1_115kv ] */
  7219,  7237,'1 ', 1.74700E-02, 7.64100E-02,0.01164,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7219_7237_1_115kv, branch_HUNGERFORD_0_FULSHEAR_0_7219_7237_1_115kv ] */
  7219,  7413,'1 ', 5.80000E-03, 3.96300E-02,0.00674,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7219_7413_1_115kv, branch_HUNGERFORD_0_WHARTON_2_0_7219_7413_1_115kv ] */
  7219,  7413,'2 ', 5.80000E-03, 3.96300E-02,0.00674,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7219_7413_2_115kv, branch_HUNGERFORD_0_WHARTON_2_0_7219_7413_2_115kv ] */
  7220,  7221,'1 ', 1.46000E-03, 9.97000E-03,0.00170,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7220_7221_1_115kv, branch_HOUSTON_84_0_HOUSTON_83_0_7220_7221_1_115kv ] */
  7220,  7221,'2 ', 1.46000E-03, 9.97000E-03,0.00170,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7220_7221_2_115kv, branch_HOUSTON_84_0_HOUSTON_83_0_7220_7221_2_115kv ] */
  7220,  7396,'1 ', 6.51000E-03, 4.44800E-02,0.00757,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7220_7396_1_115kv, branch_HOUSTON_84_0_HOUSTON_91_0_7220_7396_1_115kv ] */
  7221,  7296,'1 ', 6.52000E-03, 2.84900E-02,0.00434,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7221_7296_1_115kv, branch_HOUSTON_83_0_HOUSTON_85_0_7221_7296_1_115kv ] */
  7222,  7338,'1 ', 6.15000E-03, 1.50300E-02,0.00197,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7222_7338_1_115kv, branch_HOUSTON_24_0_HOUSTON_21_0_7222_7338_1_115kv ] */
  7222,  7362,'1 ', 1.11400E-02, 4.87300E-02,0.00742,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7222_7362_1_115kv, branch_HOUSTON_24_0_HOUSTON_61_0_7222_7362_1_115kv ] */
  7223,  7292,'1 ', 2.00000E-03, 1.39300E-02,0.00228,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7223_7292_1_115kv, branch_HOUSTON_76_0_HOUSTON_69_0_7223_7292_1_115kv ] */
  7223,  7292,'2 ', 2.00000E-03, 1.39300E-02,0.00228,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7223_7292_2_115kv, branch_HOUSTON_76_0_HOUSTON_69_0_7223_7292_2_115kv ] */
  7223,  7404,'1 ', 6.80000E-03, 2.97800E-02,0.00454,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7223_7404_1_115kv, branch_HOUSTON_76_0_HOUSTON_57_0_7223_7404_1_115kv ] */
  7223,  7425,'1 ', 5.66000E-03, 3.22900E-02,0.00485,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7223_7425_1_115kv, branch_HOUSTON_76_0_HOUSTON_86_0_7223_7425_1_115kv ] */
  7224,  7248,'1 ', 7.05000E-03, 4.02700E-02,0.00605,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7224_7248_1_115kv, branch_HOUSTON_43_0_HOUSTON_74_0_7224_7248_1_115kv ] */
  7224,  7384,'1 ', 4.29000E-03, 1.04900E-02,0.00137,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7224_7384_1_115kv, branch_HOUSTON_43_0_HOUSTON_44_0_7224_7384_1_115kv ] */
  7224,  7417,'1 ', 4.79000E-03, 2.87400E-02,0.00390,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7224_7417_1_115kv, branch_HOUSTON_43_0_HOUSTON_64_0_7224_7417_1_115kv ] */
  7225,  7246,'1 ', 6.62000E-03, 2.74700E-02,0.00466,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7225_7246_1_115kv, branch_HOUSTON_81_0_HOUSTON_89_0_7225_7246_1_115kv ] */
  7225,  7395,'1 ', 8.09000E-03, 4.61800E-02,0.00694,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7225_7395_1_115kv, branch_HOUSTON_81_0_HOUSTON_53_0_7225_7395_1_115kv ] */
  7226,  7240,'1 ', 7.01000E-03, 3.06700E-02,0.00467,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7226_7240_1_115kv, branch_HOUSTON_35_0_HOUSTON_63_0_7226_7240_1_115kv ] */
  7226,  7250,'1 ', 6.36000E-03, 3.63300E-02,0.00546,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7226_7250_1_115kv, branch_HOUSTON_35_0_HOUSTON_32_0_7226_7250_1_115kv ] */
  7226,  7272,'1 ', 5.04000E-03, 2.24400E-02,0.00329,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7226_7272_1_115kv, branch_HOUSTON_35_0_HOUSTON_25_0_7226_7272_1_115kv ] */
  7226,  7338,'1 ', 1.14500E-02, 2.79800E-02,0.00366,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7226_7338_1_115kv, branch_HOUSTON_35_0_HOUSTON_21_0_7226_7338_1_115kv ] */
  7227,  7422,'1 ', 4.80000E-04, 9.74000E-03,0.67927,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7227_7422_1_500kv, branch_HOUSTON_90_0_ALVIN_0_7227_7422_1_500kv ] */
  7228,  7409,'1 ', 1.60000E-03, 1.14300E-02,0.02083,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7228_7409_1_230kv, branch_HOUSTON_90_1_KATY_2_0_7228_7409_1_230kv ] */
  7230,  7397,'1 ', 1.03300E-02, 4.60600E-02,0.00675,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7230_7397_1_115kv, branch_BEASLEY_0_ROSENBERG_0_7230_7397_1_115kv ] */
  7231,  7265,'1 ', 3.27000E-03, 2.23300E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7231_7265_1_115kv, branch_HOUSTON_7_0_PASADENA_3_2_7231_7265_1_115kv ] */
  7231,  7265,'2 ', 3.27000E-03, 2.23300E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7231_7265_2_115kv, branch_HOUSTON_7_0_PASADENA_3_2_7231_7265_2_115kv ] */
  7231,  7265,'3 ', 3.27000E-03, 2.23300E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7231_7265_3_115kv, branch_HOUSTON_7_0_PASADENA_3_2_7231_7265_3_115kv ] */
  7231,  7265,'4 ', 3.27000E-03, 2.23300E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7231_7265_4_115kv, branch_HOUSTON_7_0_PASADENA_3_2_7231_7265_4_115kv ] */
  7231,  7403,'1 ', 1.87000E-03, 1.27500E-02,0.00217,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7231_7403_1_115kv, branch_HOUSTON_7_0_PASADENA_4_0_7231_7403_1_115kv ] */
  7231,  7403,'2 ', 1.87000E-03, 1.27500E-02,0.00217,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7231_7403_2_115kv, branch_HOUSTON_7_0_PASADENA_4_0_7231_7403_2_115kv ] */
  7232,  7273,'1 ', 1.98000E-03, 1.37600E-02,0.00225,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7232_7273_1_115kv, branch_LA_MARQUE_0_TEXAS_CITY_3_7232_7273_1_115kv ] */
  7233,  7251,'1 ', 1.46400E-02, 3.58000E-02,0.00469,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7233_7251_1_115kv, branch_WALLER_0_HOCKLEY_0_7233_7251_1_115kv ] */
  7235,  7251,'1 ', 1.13200E-02, 4.95200E-02,0.00754,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7235_7251_1_115kv, branch_CYPRESS_2_0_HOCKLEY_0_7235_7251_1_115kv ] */
  7235,  7315,'1 ', 5.51000E-03, 3.84100E-02,0.00628,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7235_7315_1_115kv, branch_CYPRESS_2_0_KATY_4_0_7235_7315_1_115kv ] */
  7235,  7315,'2 ', 5.51000E-03, 3.84100E-02,0.00628,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7235_7315_2_115kv, branch_CYPRESS_2_0_KATY_4_0_7235_7315_2_115kv ] */
  7236,  7245,'1 ', 6.42000E-03, 2.66200E-02,0.00452,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7236_7245_1_115kv, branch_HOUSTON_30_0_HOUSTON_54_0_7236_7245_1_115kv ] */
  7236,  7292,'1 ', 1.11300E-02, 4.61800E-02,0.00784,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7236_7292_1_115kv, branch_HOUSTON_30_0_HOUSTON_69_0_7236_7292_1_115kv ] */
  7236,  7411,'1 ', 1.49700E-02, 6.20800E-02,0.01054,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7236_7411_1_115kv, branch_HOUSTON_30_0_SPRING_3_0_7236_7411_1_115kv ] */
  7237,  7247,'1 ', 3.47500E-02, 1.52020E-01,0.02315,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7237_7247_1_115kv, branch_FULSHEAR_0_DAMON_0_7237_7247_1_115kv ] */
  7238,  7392,'1 ', 6.80000E-03, 3.90000E-02,0.00500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7238_7392_1_115kv, branch_LIBERTY_0_BAYTOWN_4_0_7238_7392_1_115kv ] */
  7239,  7294,'1 ', 5.93100E-02, 1.44970E-01,0.01898,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7239_7294_1_115kv, branch_WINNIE_0_PORT_BOLIV_1_7239_7294_1_115kv ] */
  7239,  7392,'1 ', 3.65800E-02, 8.94200E-02,0.01171,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7239_7392_1_115kv, branch_WINNIE_0_BAYTOWN_4_0_7239_7392_1_115kv ] */
  7241,  7362,'1 ', 2.81000E-03, 1.60600E-02,0.00241,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7241_7362_1_115kv, branch_HOUSTON_70_0_HOUSTON_61_0_7241_7362_1_115kv ] */
  7242,  7295,'1 ', 1.41700E-02, 3.40600E-02,0.00462,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7242_7295_1_115kv, branch_HOUSTON_55_0_HOUSTON_42_0_7242_7295_1_115kv ] */
  7242,  7319,'1 ', 4.93000E-03, 3.18700E-02,0.00608,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7242_7319_1_115kv, branch_HOUSTON_55_0_HOUSTON_66_0_7242_7319_1_115kv ] */
  7242,  7319,'2 ', 4.93000E-03, 3.18700E-02,0.00608,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7242_7319_2_115kv, branch_HOUSTON_55_0_HOUSTON_66_0_7242_7319_2_115kv ] */
  7243,  7260,'1 ', 5.09000E-03, 3.28600E-02,0.00627,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7243_7260_1_115kv, branch_CROSBY_0_CHANNELVI_15_7243_7260_1_115kv ] */
  7243,  7260,'2 ', 5.09000E-03, 3.28600E-02,0.00627,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7243_7260_2_115kv, branch_CROSBY_0_CHANNELVI_15_7243_7260_2_115kv ] */
  7244,  7272,'1 ', 1.17700E-02, 5.24500E-02,0.00769,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7244_7272_1_115kv, branch_MANVEL_0_HOUSTON_25_0_7244_7272_1_115kv ] */
  7246,  7251,'1 ', 1.35100E-02, 7.71900E-02,0.01160,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7246_7251_1_115kv, branch_HOUSTON_89_0_HOCKLEY_0_7246_7251_1_115kv ] */
  7246,  7410,'1 ', 9.19000E-03, 6.40400E-02,0.01047,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7246_7410_1_115kv, branch_HOUSTON_89_0_KATY_2_1_7246_7410_1_115kv ] */
  7246,  7410,'2 ', 9.19000E-03, 6.40400E-02,0.01047,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7246_7410_2_115kv, branch_HOUSTON_89_0_KATY_2_1_7246_7410_2_115kv ] */
  7246,  7425,'1 ', 7.24000E-03, 1.74100E-02,0.00236,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7246_7425_1_115kv, branch_HOUSTON_89_0_HOUSTON_86_0_7246_7425_1_115kv ] */
  7247,  7339,'1 ', 1.44100E-02, 5.97900E-02,0.01015,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7247_7339_1_115kv, branch_DAMON_0_NEEDVILLE_0_7247_7339_1_115kv ] */
  7248,  7362,'1 ', 4.06000E-03, 1.77700E-02,0.00271,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7248_7362_1_115kv, branch_HOUSTON_74_0_HOUSTON_61_0_7248_7362_1_115kv ] */
  7248,  7386,'1 ', 2.47000E-03, 1.59600E-02,0.00304,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7248_7386_1_115kv, branch_HOUSTON_74_0_HOUSTON_71_0_7248_7386_1_115kv ] */
  7248,  7386,'2 ', 2.47000E-03, 1.59600E-02,0.00304,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7248_7386_2_115kv, branch_HOUSTON_74_0_HOUSTON_71_0_7248_7386_2_115kv ] */
  7249,  7255,'1 ', 4.06000E-03, 2.77600E-02,0.00472,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7249_7255_1_115kv, branch_HOUSTON_26_0_HOUSTON_39_0_7249_7255_1_115kv ] */
  7249,  7255,'2 ', 4.06000E-03, 2.77600E-02,0.00472,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7249_7255_2_115kv, branch_HOUSTON_26_0_HOUSTON_39_0_7249_7255_2_115kv ] */
  7249,  7344,'1 ', 3.83000E-03, 2.61500E-02,0.00445,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7249_7344_1_115kv, branch_HOUSTON_26_0_HOUSTON_37_0_7249_7344_1_115kv ] */
  7249,  7344,'2 ', 3.83000E-03, 2.61500E-02,0.00445,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7249_7344_2_115kv, branch_HOUSTON_26_0_HOUSTON_37_0_7249_7344_2_115kv ] */
  7249,  7382,'1 ', 1.68200E-02, 4.11300E-02,0.00539,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7249_7382_1_115kv, branch_HOUSTON_26_0_HOUSTON_31_0_7249_7382_1_115kv ] */
  7250,  7276,'1 ', 4.04000E-03, 2.61000E-02,0.00498,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7250_7276_1_115kv, branch_HOUSTON_32_0_HOUSTON_36_0_7250_7276_1_115kv ] */
  7250,  7276,'2 ', 4.04000E-03, 2.61000E-02,0.00498,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7250_7276_2_115kv, branch_HOUSTON_32_0_HOUSTON_36_0_7250_7276_2_115kv ] */
  7252,  7312,'1 ', 1.33000E-03, 1.29700E-02,0.02495,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7252_7312_1_230kv, branch_ANGLETON_0_LAKE_JACKS_1_7252_7312_1_230kv ] */
  7252,  7327,'1 ', 5.93000E-03, 4.23500E-02,0.07721,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7252_7327_1_230kv, branch_ANGLETON_0_NEWGULF_0_7252_7327_1_230kv ] */
  7252,  7347,'1 ', 3.63000E-03, 3.54700E-02,0.06824,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7252_7347_1_230kv, branch_ANGLETON_0_THOMPSONS_1_7252_7347_1_230kv ] */
  7253,  7313,'1 ', 1.05600E-02, 4.70400E-02,0.00690,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7253_7313_1_115kv, branch_ANGLETON_1_LAKE_JACKS_2_7253_7313_1_115kv ] */
  7253,  7412,'1 ', 6.65000E-03, 4.29500E-02,0.00819,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7253_7412_1_115kv, branch_ANGLETON_1_DANBURY_0_7253_7412_1_115kv ] */
  7253,  7412,'2 ', 6.65000E-03, 4.29500E-02,0.00819,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7253_7412_2_115kv, branch_ANGLETON_1_DANBURY_0_7253_7412_2_115kv ] */
  7255,  7258,'1 ', 2.42000E-03, 1.65500E-02,0.00282,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7255_7258_1_115kv, branch_HOUSTON_39_0_HOUSTON_56_0_7255_7258_1_115kv ] */
  7255,  7258,'2 ', 2.42000E-03, 1.65500E-02,0.00282,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7255_7258_2_115kv, branch_HOUSTON_39_0_HOUSTON_56_0_7255_7258_2_115kv ] */
  7255,  7399,'1 ', 1.04000E-03, 6.73000E-03,0.00128,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7255_7399_1_115kv, branch_HOUSTON_39_0_HOUSTON_45_0_7255_7399_1_115kv ] */
  7255,  7399,'2 ', 1.04000E-03, 6.73000E-03,0.00128,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7255_7399_2_115kv, branch_HOUSTON_39_0_HOUSTON_45_0_7255_7399_2_115kv ] */
  7255,  7399,'3 ', 1.04000E-03, 6.73000E-03,0.00128,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7255_7399_3_115kv, branch_HOUSTON_39_0_HOUSTON_45_0_7255_7399_3_115kv ] */
  7255,  7399,'4 ', 1.04000E-03, 6.73000E-03,0.00128,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7255_7399_4_115kv, branch_HOUSTON_39_0_HOUSTON_45_0_7255_7399_4_115kv ] */
  7256,  7297,'1 ', 9.26000E-03, 2.26300E-02,0.00296,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7256_7297_1_115kv, branch_HOUSTON_59_0_HOUSTON_50_0_7256_7297_1_115kv ] */
  7257,  7317,'1 ', 4.52000E-03, 3.08800E-02,0.00525,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7257_7317_1_115kv, branch_PEARLAND_1_0_FRIENDSWOO_1_7257_7317_1_115kv ] */
  7257,  7317,'2 ', 4.52000E-03, 3.08800E-02,0.00525,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7257_7317_2_115kv, branch_PEARLAND_1_0_FRIENDSWOO_1_7257_7317_2_115kv ] */
  7259,  7403,'1 ', 4.79000E-03, 3.33500E-02,0.00545,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7259_7403_1_115kv, branch_HOUSTON_13_0_PASADENA_4_0_7259_7403_1_115kv ] */
  7259,  7403,'2 ', 4.79000E-03, 3.33500E-02,0.00545,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7259_7403_2_115kv, branch_HOUSTON_13_0_PASADENA_4_0_7259_7403_2_115kv ] */
  7260,  7368,'1 ', 2.63000E-03, 1.83300E-02,0.00300,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7260_7368_1_115kv, branch_CHANNELVI_15_CHANNELVIE_7_7260_7368_1_115kv ] */
  7260,  7368,'2 ', 2.63000E-03, 1.83300E-02,0.00300,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7260_7368_2_115kv, branch_CHANNELVI_15_CHANNELVIE_7_7260_7368_2_115kv ] */
  7260,  7368,'3 ', 2.63000E-03, 1.83300E-02,0.00300,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7260_7368_3_115kv, branch_CHANNELVI_15_CHANNELVIE_7_7260_7368_3_115kv ] */
  7261,  7429,'1 ', 4.50000E-03, 4.39800E-02,0.08462,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7261_7429_1_230kv, branch_BAY_CITY_0_FREEPORT_2_1_7261_7429_1_230kv ] */
  7262,  7302,'1 ', 1.42700E-02, 6.36200E-02,0.00933,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7262_7302_1_115kv, branch_BAY_CITY_1_SWEENY_0_7262_7302_1_115kv ] */
  7264,  7332,'1 ', 2.58000E-03, 1.84100E-02,0.03356,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7264_7332_1_230kv, branch_PASADENA_3_1_PASADENA_1_1_7264_7332_1_230kv ] */
  7271,  7315,'1 ', 1.05500E-02, 4.37700E-02,0.00743,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7271_7315_1_115kv, branch_BROOKSHIRE_0_KATY_4_0_7271_7315_1_115kv ] */
  7271,  7340,'1 ', 1.04500E-02, 4.33600E-02,0.00736,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7271_7340_1_115kv, branch_BROOKSHIRE_0_SEALY_0_7271_7340_1_115kv ] */
  7272,  7316,'1 ', 3.54000E-03, 2.02300E-02,0.00304,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7272_7316_1_115kv, branch_HOUSTON_25_0_HOUSTON_38_0_7272_7316_1_115kv ] */
  7273,  7405,'1 ', 1.20500E-02, 6.88100E-02,0.01034,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7273_7405_1_115kv, branch_TEXAS_CITY_3_GALVESTON__3_7273_7405_1_115kv ] */
  7276,  7395,'1 ', 3.44000E-03, 2.06400E-02,0.00280,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7276_7395_1_115kv, branch_HOUSTON_36_0_HOUSTON_53_0_7276_7395_1_115kv ] */
  7277,  7337,'1 ', 2.83200E-02, 6.92300E-02,0.00906,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7277_7337_1_115kv, branch_GANADO_0_EDNA_0_7277_7337_1_115kv ] */
  7278,  7367,'1 ', 2.41000E-03, 1.72000E-02,0.03135,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7278_7367_1_230kv, branch_MONT_BELVI_1_CHANNELVIE_2_7278_7367_1_230kv ] */
  7279,  7392,'1 ', 5.55000E-03, 2.43100E-02,0.00370,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7279_7392_1_115kv, branch_MONT_BELVI_2_BAYTOWN_4_0_7279_7392_1_115kv ] */
  7282,  7332,'1 ', 2.76000E-03, 1.97300E-02,0.03596,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7282_7332_1_230kv, branch_BAYTOWN_3_0_PASADENA_1_1_7282_7332_1_230kv ] */
  7282,  7367,'1 ', 1.69000E-03, 1.20500E-02,0.02197,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7282_7367_1_230kv, branch_BAYTOWN_3_0_CHANNELVIE_2_7282_7367_1_230kv ] */
  7290,  7411,'1 ', 2.85000E-03, 1.70900E-02,0.00232,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7290_7411_1_115kv, branch_SPRING_6_0_SPRING_3_0_7290_7411_1_115kv ] */
  7291,  7295,'1 ', 8.38000E-03, 3.47400E-02,0.00590,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7291_7295_1_115kv, branch_HUMBLE_2_0_HOUSTON_42_0_7291_7295_1_115kv ] */
  7293,  7424,'1 ', 6.50000E-03, 2.89400E-02,0.00424,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7293_7424_1_115kv, branch_SANTA_FE_2_0_ALVIN_2_7293_7424_1_115kv ] */
  7294,  7405,'1 ', 2.29000E-02, 1.37510E-01,0.01866,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7294_7405_1_115kv, branch_PORT_BOLIV_1_GALVESTON__3_7294_7405_1_115kv ] */
  7296,  7427,'1 ', 4.50000E-03, 1.10000E-02,0.00144,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7296_7427_1_115kv, branch_HOUSTON_85_0_HOUSTON_87_0_7296_7427_1_115kv ] */
  7297,  7316,'1 ', 3.94000E-03, 1.75800E-02,0.00258,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7297_7316_1_115kv, branch_HOUSTON_50_0_HOUSTON_38_0_7297_7316_1_115kv ] */
  7297,  7384,'1 ', 4.23000E-03, 1.85000E-02,0.00282,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7297_7384_1_115kv, branch_HOUSTON_50_0_HOUSTON_44_0_7297_7384_1_115kv ] */
  7298,  7362,'1 ', 1.31900E-02, 3.22200E-02,0.00422,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7298_7362_1_115kv, branch_HOUSTON_62_0_HOUSTON_61_0_7298_7362_1_115kv ] */
  7298,  7395,'1 ', 3.38000E-03, 1.48000E-02,0.00225,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7298_7395_1_115kv, branch_HOUSTON_62_0_HOUSTON_53_0_7298_7395_1_115kv ] */
  7299,  7364,'1 ', 1.22800E-02, 7.01100E-02,0.01053,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7299_7364_1_115kv, branch_EAGLE_LAKE_0_EAST_BERNA_1_7299_7364_1_115kv ] */
  7299,  7413,'1 ', 1.45900E-02, 6.50000E-02,0.00953,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7299_7413_1_115kv, branch_EAGLE_LAKE_0_WHARTON_2_0_7299_7413_1_115kv ] */
  7301,  7318,'1 ', 1.18200E-02, 5.16800E-02,0.00787,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7301_7318_1_115kv, branch_WEBSTER_0_HOUSTON_17_0_7301_7318_1_115kv ] */
  7302,  7426,'1 ', 2.52500E-02, 6.17300E-02,0.00808,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7302_7426_1_115kv, branch_SWEENY_0_BRAZORIA_0_7302_7426_1_115kv ] */
  7303,  7393,'1 ', 7.29600E-02, 1.78360E-01,0.02335,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7303_7393_1_115kv, branch_BLESSING_0_VAN_VLECK_0_7303_7393_1_115kv ] */
  7304,  7341,'1 ', 7.10000E-04, 8.64000E-03,0.57375,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7304_7341_1_500kv, branch_WHARTON_1_0_KATY_3_0_7304_7341_1_500kv ] */
  7305,  7327,'1 ', 2.20000E-03, 1.56800E-02,0.02859,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7305_7327_1_230kv, branch_WHARTON_1_1_NEWGULF_0_7305_7327_1_230kv ] */
  7306,  7413,'1 ', 6.27000E-03, 4.37100E-02,0.00714,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7306_7413_1_115kv, branch_WHARTON_1_2_WHARTON_2_0_7306_7413_1_115kv ] */
  7306,  7413,'2 ', 6.27000E-03, 4.37100E-02,0.00714,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7306_7413_2_115kv, branch_WHARTON_1_2_WHARTON_2_0_7306_7413_2_115kv ] */
  7312,  7321,'1 ', 1.43000E-03, 1.40000E-02,0.02693,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7312_7321_1_230kv, branch_LAKE_JACKS_1_FREEPORT_1_1_7312_7321_1_230kv ] */
  7312,  7429,'1 ', 8.80000E-04, 8.62000E-03,0.01659,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7312_7429_1_230kv, branch_LAKE_JACKS_1_FREEPORT_2_1_7312_7429_1_230kv ] */
  7313,  7430,'1 ', 5.41000E-03, 3.09000E-02,0.00464,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7313_7430_1_115kv, branch_LAKE_JACKS_2_FREEPORT_2_2_7313_7430_1_115kv ] */
  7314,  7340,'1 ', 1.91600E-02, 7.94900E-02,0.01349,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7314_7340_1_115kv, branch_BELLVILLE_0_SEALY_0_7314_7340_1_115kv ] */
  7316,  7383,'1 ', 1.21700E-02, 7.86100E-02,0.01500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7316_7383_1_115kv, branch_HOUSTON_38_0_ROSHARON_0_7316_7383_1_115kv ] */
  7316,  7383,'2 ', 1.21700E-02, 7.86100E-02,0.01500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7316_7383_2_115kv, branch_HOUSTON_38_0_ROSHARON_0_7316_7383_2_115kv ] */
  7317,  7424,'1 ', 4.57000E-03, 2.94900E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7317_7424_1_115kv, branch_FRIENDSWOO_1_ALVIN_2_7317_7424_1_115kv ] */
  7317,  7424,'2 ', 4.57000E-03, 2.94900E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7317_7424_2_115kv, branch_FRIENDSWOO_1_ALVIN_2_7317_7424_2_115kv ] */
  7317,  7424,'3 ', 4.57000E-03, 2.94900E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7317_7424_3_115kv, branch_FRIENDSWOO_1_ALVIN_2_7317_7424_3_115kv ] */
  7317,  7424,'4 ', 4.57000E-03, 2.94900E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7317_7424_4_115kv, branch_FRIENDSWOO_1_ALVIN_2_7317_7424_4_115kv ] */
  7318,  7382,'1 ', 9.12000E-03, 4.06300E-02,0.00596,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7318_7382_1_115kv, branch_HOUSTON_17_0_HOUSTON_31_0_7318_7382_1_115kv ] */
  7320,  7422,'1 ', 6.60000E-04, 8.06000E-03,0.53536,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7320_7422_1_500kv, branch_FREEPORT_1_0_ALVIN_0_7320_7422_1_500kv ] */
  7322,  7380,'1 ', 5.78000E-03, 2.52700E-02,0.00385,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7322_7380_1_115kv, branch_FREEPORT_1_2_FREEPORT_3_0_7322_7380_1_115kv ] */
  7328,  7339,'1 ', 1.19900E-02, 5.34100E-02,0.00783,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7328_7339_1_115kv, branch_NEWGULF_1_NEEDVILLE_0_7328_7339_1_115kv ] */
  7330,  7362,'1 ', 7.19000E-03, 1.75800E-02,0.00230,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7330_7362_1_115kv, branch_HOUSTON_60_0_HOUSTON_61_0_7330_7362_1_115kv ] */
  7331,  7400,'1 ', 8.00000E-05, 1.68000E-03,0.11713,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7331_7400_1_500kv, branch_PASADENA_1_0_HOUSTON_6_0_7331_7400_1_500kv ] */
  7332,  7401,'1 ', 1.04000E-03, 1.01700E-02,0.01957,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7332_7401_1_230kv, branch_PASADENA_1_1_HOUSTON_6_1_7332_7401_1_230kv ] */
  7336,  7418,'1 ', 3.61000E-03, 2.46300E-02,0.00419,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7336_7418_1_115kv, branch_STAFFORD_0_HOUSTON_65_0_7336_7418_1_115kv ] */
  7336,  7418,'2 ', 3.61000E-03, 2.46300E-02,0.00419,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7336_7418_2_115kv, branch_STAFFORD_0_HOUSTON_65_0_7336_7418_2_115kv ] */
  7338,  7345,'1 ', 2.30000E-03, 1.60200E-02,0.00262,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7338_7345_1_115kv, branch_HOUSTON_21_0_HOUSTON_19_0_7338_7345_1_115kv ] */
  7338,  7345,'2 ', 2.30000E-03, 1.60200E-02,0.00262,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7338_7345_2_115kv, branch_HOUSTON_21_0_HOUSTON_19_0_7338_7345_2_115kv ] */
  7342,  7409,'1 ', 5.60000E-04, 5.83000E-03,0.01986,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7342_7409_1_230kv, branch_KATY_3_1_KATY_2_0_7342_7409_1_230kv ] */
  7342,  7409,'2 ', 5.60000E-04, 5.83000E-03,0.01986,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7342_7409_2_230kv, branch_KATY_3_1_KATY_2_0_7342_7409_2_230kv ] */
  7344,  7404,'1 ', 9.03000E-03, 3.74500E-02,0.00635,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7344_7404_1_115kv, branch_HOUSTON_37_0_HOUSTON_57_0_7344_7404_1_115kv ] */
  7345,  7382,'1 ', 4.39000E-03, 2.83300E-02,0.00541,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7345_7382_1_115kv, branch_HOUSTON_19_0_HOUSTON_31_0_7345_7382_1_115kv ] */
  7345,  7382,'2 ', 4.39000E-03, 2.83300E-02,0.00541,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7345_7382_2_115kv, branch_HOUSTON_19_0_HOUSTON_31_0_7345_7382_2_115kv ] */
  7363,  7380,'1 ', 3.22400E-02, 1.33750E-01,0.02270,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7363_7380_1_115kv, branch_GALVESTON__4_FREEPORT_3_0_7363_7380_1_115kv ] */
  7365,  7381,'1 ', 3.43000E-03, 1.42300E-02,0.00241,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7365_7381_1_115kv, branch_HOUSTON_20_0_HOUSTON_15_0_7365_7381_1_115kv ] */
  7366,  7400,'1 ', 1.40000E-04, 1.68000E-03,0.11182,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7366_7400_1_500kv, branch_CHANNELVIE_1_HOUSTON_6_0_7366_7400_1_500kv ] */
  7385,  7404,'1 ', 6.74000E-03, 3.84600E-02,0.00578,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7385_7404_1_115kv, branch_HOUSTON_75_0_HOUSTON_57_0_7385_7404_1_115kv ] */
  7389,  8030,'1 ', 5.40000E-04, 6.51000E-03,0.43275,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7389_8030_1_500kv, branch_WILLIS_1_0_SHIRO_0_7389_8030_1_500kv ] */
  7389,  8067,'1 ', 1.00000E-03, 1.00000E-02,0.66000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7389_8067_1_500kv, branch_WILLIS_1_0_JEWETT_1_0_7389_8067_1_500kv ] */
  7396,  7410,'1 ', 2.93000E-03, 1.89200E-02,0.00361,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7396_7410_1_115kv, branch_HOUSTON_91_0_KATY_2_1_7396_7410_1_115kv ] */
  7396,  7410,'2 ', 2.93000E-03, 1.89200E-02,0.00361,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7396_7410_2_115kv, branch_HOUSTON_91_0_KATY_2_1_7396_7410_2_115kv ] */
  7396,  7410,'3 ', 2.93000E-03, 1.89200E-02,0.00361,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7396_7410_3_115kv, branch_HOUSTON_91_0_KATY_2_1_7396_7410_3_115kv ] */
  7398,  7403,'1 ', 2.18000E-03, 1.40800E-02,0.00269,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7398_7403_1_115kv, branch_PASADENA_5_0_PASADENA_4_0_7398_7403_1_115kv ] */
  7398,  7403,'2 ', 2.18000E-03, 1.40800E-02,0.00269,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7398_7403_2_115kv, branch_PASADENA_5_0_PASADENA_4_0_7398_7403_2_115kv ] */
  7399,  7417,'1 ', 5.04000E-03, 3.50800E-02,0.00573,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7399_7417_1_115kv, branch_HOUSTON_45_0_HOUSTON_64_0_7399_7417_1_115kv ] */
  7399,  7417,'2 ', 5.04000E-03, 3.50800E-02,0.00573,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7399_7417_2_115kv, branch_HOUSTON_45_0_HOUSTON_64_0_7399_7417_2_115kv ] */
  7401,  7409,'1 ', 4.83000E-03, 4.71700E-02,0.09075,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7401_7409_1_230kv, branch_HOUSTON_6_1_KATY_2_0_7401_7409_1_230kv ] */
  7403,  7419,'1 ', 5.04000E-03, 3.44500E-02,0.00586,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7403_7419_1_115kv, branch_PASADENA_4_0_LA_PORTE_0_7403_7419_1_115kv ] */
  7403,  7419,'2 ', 5.04000E-03, 3.44500E-02,0.00586,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7403_7419_2_115kv, branch_PASADENA_4_0_LA_PORTE_0_7403_7419_2_115kv ] */
  7406,  7414,'1 ', 3.40000E-04, 4.10000E-03,0.27500,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_7406_7414_1_500kv, branch_POINT_COMF_1_VICTORIA_1_0_7406_7414_1_500kv ] */
  7409,  7420,'1 ', 5.02000E-03, 4.90400E-02,0.09435,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7409_7420_1_230kv, branch_KATY_2_0_MAGNOLIA_1_0_7409_7420_1_230kv ] */
  7417,  7418,'1 ', 2.78000E-03, 1.93700E-02,0.00317,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7417_7418_1_115kv, branch_HOUSTON_64_0_HOUSTON_65_0_7417_7418_1_115kv ] */
  7417,  7418,'2 ', 2.78000E-03, 1.93700E-02,0.00317,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7417_7418_2_115kv, branch_HOUSTON_64_0_HOUSTON_65_0_7417_7418_2_115kv ] */
  7432,  8003,'1 ', 2.96600E-02, 7.25100E-02,0.00949,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7432_8003_1_115kv, branch_MADISONVIL_1_CENTERVILL_1_7432_8003_1_115kv ] */
  7432,  8037,'1 ', 1.36000E-02, 5.94800E-02,0.00906,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7432_8037_1_115kv, branch_MADISONVIL_1_MIDWAY_0_7432_8037_1_115kv ] */
  7432,  8141,'1 ', 3.47100E-02, 2.08400E-01,0.02828,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_7432_8141_1_115kv, branch_MADISONVIL_1_HEARNE_0_7432_8141_1_115kv ] */
  8001,  8003,'1 ', 1.46400E-02, 6.07300E-02,0.01031,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8001_8003_1_115kv, branch_NORMANGEE_0_CENTERVILL_1_8001_8003_1_115kv ] */
  8001,  8010,'1 ', 1.07600E-02, 4.46700E-02,0.00758,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8001_8010_1_115kv, branch_NORMANGEE_0_MARQUEZ_0_8001_8010_1_115kv ] */
  8002,  8028,'1 ', 1.93900E-02, 4.65900E-02,0.00632,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8002_8028_1_115kv, branch_ARP_0_OVERTON_0_8002_8028_1_115kv ] */
  8002,  8100,'1 ', 5.88000E-03, 3.35500E-02,0.00504,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8002_8100_1_115kv, branch_ARP_0_TYLER_2_0_8002_8100_1_115kv ] */
  8004,  8097,'1 ', 7.30000E-03, 5.21500E-02,0.09507,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8004_8097_1_230kv, branch_LUFKIN_3_0_CUSHING_1_0_8004_8097_1_230kv ] */
  8005,  8023,'1 ', 3.79000E-03, 2.58800E-02,0.00440,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8005_8023_1_115kv, branch_LUFKIN_3_1_LUFKIN_1_0_8005_8023_1_115kv ] */
  8005,  8023,'2 ', 3.79000E-03, 2.58800E-02,0.00440,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8005_8023_2_115kv, branch_LUFKIN_3_1_LUFKIN_1_0_8005_8023_2_115kv ] */
  8005,  8137,'1 ', 2.18200E-02, 9.54400E-02,0.01454,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8005_8137_1_115kv, branch_LUFKIN_3_1_POLLOK_0_8005_8137_1_115kv ] */
  8006,  8007,'1 ', 7.68000E-03, 4.61300E-02,0.00626,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8006_8007_1_115kv, branch_FLINT_0_BULLARD_0_8006_8007_1_115kv ] */
  8006,  8134,'1 ', 6.67000E-03, 2.97300E-02,0.00436,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8006_8134_1_115kv, branch_FLINT_0_TYLER_7_1_8006_8134_1_115kv ] */
  8007,  8017,'1 ', 6.29000E-03, 3.77400E-02,0.00512,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8007_8017_1_115kv, branch_BULLARD_0_FRANKSTON_0_8007_8017_1_115kv ] */
  8008,  8053,'1 ', 1.56700E-02, 9.40700E-02,0.01277,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8008_8053_1_115kv, branch_CHANDLER_0_ATHENS_1_0_8008_8053_1_115kv ] */
  8008,  8081,'1 ', 2.51400E-02, 6.14300E-02,0.00804,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8008_8081_1_115kv, branch_CHANDLER_0_TYLER_9_0_8008_8081_1_115kv ] */
  8009,  8104,'1 ', 1.18700E-02, 6.77700E-02,0.01018,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8009_8104_1_115kv, branch_PLANTERSVI_1_NAVASOTA_0_8009_8104_1_115kv ] */
  8010,  8086,'1 ', 1.46000E-02, 8.34000E-02,0.01253,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8010_8086_1_115kv, branch_MARQUEZ_0_FRANKLIN_4_8010_8086_1_115kv ] */
  8010,  8103,'1 ', 7.35000E-03, 4.41100E-02,0.00599,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8010_8103_1_115kv, branch_MARQUEZ_0_JEWETT_2_0_8010_8103_1_115kv ] */
  8011,  8045,'1 ', 6.06000E-03, 3.91400E-02,0.00747,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8011_8045_1_115kv, branch_TENNESSEE__1_FAIRFIELD__3_8011_8045_1_115kv ] */
  8011,  8045,'2 ', 6.06000E-03, 3.91400E-02,0.00747,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8011_8045_2_115kv, branch_TENNESSEE__1_FAIRFIELD__3_8011_8045_2_115kv ] */
  8011,  8072,'1 ', 7.22000E-03, 5.03100E-02,0.00822,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8011_8072_1_115kv, branch_TENNESSEE__1_PALESTINE__2_8011_8072_1_115kv ] */
  8012,  8032,'1 ', 8.61000E-03, 3.76800E-02,0.00574,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8012_8032_1_115kv, branch_ANDERSON_0_SHIRO_2_8012_8032_1_115kv ] */
  8012,  8104,'1 ', 1.36100E-02, 5.95300E-02,0.00907,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8012_8104_1_115kv, branch_ANDERSON_0_NAVASOTA_0_8012_8104_1_115kv ] */
  8013,  8026,'1 ', 1.79300E-02, 1.07650E-01,0.01461,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8013_8026_1_115kv, branch_MINEOLA_0_LINDALE_0_8013_8026_1_115kv ] */
  8013,  8039,'1 ', 2.16400E-02, 1.29940E-01,0.01763,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8013_8039_1_115kv, branch_MINEOLA_0_VAN_0_8013_8039_1_115kv ] */
  8013,  8136,'1 ', 1.35400E-02, 5.92300E-02,0.00902,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8013_8136_1_115kv, branch_MINEOLA_0_YANTIS_0_8013_8136_1_115kv ] */
  8014,  8037,'1 ', 1.89900E-02, 8.30800E-02,0.01265,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8014_8037_1_115kv, branch_LOVELADY_0_MIDWAY_0_8014_8037_1_115kv ] */
  8014,  8118,'1 ', 1.48100E-02, 8.89300E-02,0.01207,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8014_8118_1_115kv, branch_LOVELADY_0_CROCKETT_0_8014_8118_1_115kv ] */
  8015,  8111,'1 ', 2.13900E-02, 5.22800E-02,0.00685,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8015_8111_1_115kv, branch_HUNTINGTON_0_LUFKIN_2_0_8015_8111_1_115kv ] */
  8015,  8150,'1 ', 9.49000E-03, 5.42200E-02,0.00815,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8015_8150_1_115kv, branch_HUNTINGTON_0_ZAVALLA_0_8015_8150_1_115kv ] */
  8016,  8122,'1 ', 3.38800E-02, 8.28200E-02,0.01084,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8016_8122_1_115kv, branch_BRYAN_4_0_BRYAN_5_0_8016_8122_1_115kv ] */
  8016,  8152,'1 ', 3.75000E-03, 1.64100E-02,0.00250,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8016_8152_1_115kv, branch_BRYAN_4_0_BRYAN_2_0_8016_8152_1_115kv ] */
  8017,  8040,'1 ', 1.45800E-02, 8.75200E-02,0.01188,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8017_8040_1_115kv, branch_FRANKSTON_0_MURCHISON_0_8017_8040_1_115kv ] */
  8018,  8127,'1 ', 8.39000E-03, 8.20500E-02,0.15788,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8018_8127_1_230kv, branch_TYLER_4_0_MOUNT_PLEA_2_8018_8127_1_230kv ] */
  8018,  8133,'1 ', 9.30000E-04, 9.05000E-03,0.01742,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8018_8133_1_230kv, branch_TYLER_4_0_TYLER_7_0_8018_8133_1_230kv ] */
  8019,  8052,'1 ', 6.43000E-03, 2.66400E-02,0.00452,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8019_8052_1_115kv, branch_TYLER_4_1_TYLER_8_0_8019_8052_1_115kv ] */
  8019,  8100,'1 ', 6.80000E-03, 4.30000E-02,0.00580,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8019_8100_1_115kv, branch_TYLER_4_1_TYLER_2_0_8019_8100_1_115kv ] */
  8019,  8135,'1 ', 2.12000E-03, 1.48000E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8019_8135_1_115kv, branch_TYLER_4_1_TYLER_6_0_8019_8135_1_115kv ] */
  8019,  8135,'2 ', 2.12000E-03, 1.48000E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8019_8135_2_115kv, branch_TYLER_4_1_TYLER_6_0_8019_8135_2_115kv ] */
  8020,  8029,'1 ', 1.83300E-02, 8.17000E-02,0.01198,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8020_8029_1_115kv, branch_BEN_WHEELE_1_GRAND_SALI_1_8020_8029_1_115kv ] */
  8020,  8040,'1 ', 2.25300E-02, 9.34400E-02,0.01586,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8020_8040_1_115kv, branch_BEN_WHEELE_1_MURCHISON_0_8020_8040_1_115kv ] */
  8020,  8153,'1 ', 1.36100E-02, 8.17300E-02,0.01109,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8020_8153_1_115kv, branch_BEN_WHEELE_1_CANTON_0_8020_8153_1_115kv ] */
  8020,  8154,'1 ', 4.85200E-02, 1.18600E-01,0.01553,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8020_8154_1_115kv, branch_BEN_WHEELE_1_TYLER_5_0_8020_8154_1_115kv ] */
  8021,  8022,'1 ', 6.06800E-02, 1.48320E-01,0.01942,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8021_8022_1_115kv, branch_GARRISON_0_ETOILE_0_8021_8022_1_115kv ] */
  8021,  8041,'1 ', 1.10900E-02, 4.85000E-02,0.00739,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8021_8041_1_115kv, branch_GARRISON_0_NACOGDOCHE_2_8021_8041_1_115kv ] */
  8021,  8119,'1 ', 1.57300E-02, 6.52600E-02,0.01107,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8021_8119_1_115kv, branch_GARRISON_0_HENDERSON__1_8021_8119_1_115kv ] */
  8022,  8150,'1 ', 5.25900E-02, 1.28550E-01,0.01683,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8022_8150_1_115kv, branch_ETOILE_0_ZAVALLA_0_8022_8150_1_115kv ] */
  8023,  8111,'1 ', 5.48000E-03, 3.54200E-02,0.00676,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8023_8111_1_115kv, branch_LUFKIN_1_0_LUFKIN_2_0_8023_8111_1_115kv ] */
  8023,  8111,'2 ', 5.48000E-03, 3.54200E-02,0.00676,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8023_8111_2_115kv, branch_LUFKIN_1_0_LUFKIN_2_0_8023_8111_2_115kv ] */
  8025,  8055,'1 ', 4.21100E-02, 1.02940E-01,0.01348,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8025_8055_1_115kv, branch_PALESTINE__1_RUSK_0_8025_8055_1_115kv ] */
  8025,  8121,'1 ', 3.37500E-02, 8.25100E-02,0.01080,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8025_8121_1_115kv, branch_PALESTINE__1_JACKSONVIL_7_8025_8121_1_115kv ] */
  8025,  8151,'1 ', 2.86800E-02, 1.72200E-01,0.02337,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8025_8151_1_115kv, branch_PALESTINE__1_GRAPELAND_0_8025_8151_1_115kv ] */
  8026,  8154,'1 ', 2.05300E-02, 5.01800E-02,0.00657,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8026_8154_1_115kv, branch_LINDALE_0_TYLER_5_0_8026_8154_1_115kv ] */
  8027,  8100,'1 ', 7.32000E-03, 3.20300E-02,0.00488,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8027_8100_1_115kv, branch_WHITEHOUSE_0_TYLER_2_0_8027_8100_1_115kv ] */
  8027,  8134,'1 ', 4.35000E-03, 2.97400E-02,0.00506,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8027_8134_1_115kv, branch_WHITEHOUSE_0_TYLER_7_1_8027_8134_1_115kv ] */
  8028,  8146,'1 ', 2.83800E-02, 6.93600E-02,0.00908,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8028_8146_1_115kv, branch_OVERTON_0_HENDERSON__2_8028_8146_1_115kv ] */
  8029,  8073,'1 ', 2.00200E-02, 8.75600E-02,0.01333,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8029_8073_1_115kv, branch_GRAND_SALI_1_EMORY_0_8029_8073_1_115kv ] */
  8030,  8158,'1 ', 6.90000E-04, 8.40000E-03,0.55816,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8030_8158_1_500kv, branch_SHIRO_0_BRYAN_1_0_8030_8158_1_500kv ] */
  8032,  8143,'1 ', 1.70000E-02, 7.57600E-02,0.01111,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8032_8143_1_115kv, branch_SHIRO_2_IOLA_0_8032_8143_1_115kv ] */
  8038,  8066,'1 ', 1.22700E-02, 5.46700E-02,0.00802,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8038_8066_1_115kv, branch_SULPHUR_SP_1_DIKE_0_8038_8066_1_115kv ] */
  8038,  8124,'1 ', 1.14300E-02, 6.86100E-02,0.00931,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8038_8124_1_115kv, branch_SULPHUR_SP_1_CUMBY_0_8038_8124_1_115kv ] */
  8039,  8081,'1 ', 1.34200E-02, 7.66700E-02,0.01152,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8039_8081_1_115kv, branch_VAN_0_TYLER_9_0_8039_8081_1_115kv ] */
  8040,  8072,'1 ', 2.14200E-02, 9.54700E-02,0.01400,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8040_8072_1_115kv, branch_MURCHISON_0_PALESTINE__2_8040_8072_1_115kv ] */
  8040,  8109,'1 ', 1.50000E-02, 8.80000E-02,0.01200,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8040_8109_1_115kv, branch_MURCHISON_0_ATHENS_2_0_8040_8109_1_115kv ] */
  8041,  8063,'1 ', 2.12700E-02, 5.10900E-02,0.00693,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8041_8063_1_115kv, branch_NACOGDOCHE_2_NACOGDOCHE_3_8041_8063_1_115kv ] */
  8042,  8111,'1 ', 2.45200E-02, 5.99200E-02,0.00785,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8042_8111_1_115kv, branch_DIBOLL_0_LUFKIN_2_0_8042_8111_1_115kv ] */
  8042,  8118,'1 ', 2.73500E-02, 1.64230E-01,0.02229,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8042_8118_1_115kv, branch_DIBOLL_0_CROCKETT_0_8042_8118_1_115kv ] */
  8043,  8067,'1 ', 4.00000E-04, 8.19000E-03,0.57108,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8043_8067_1_500kv, branch_FAIRFIELD__1_JEWETT_1_0_8043_8067_1_500kv ] */
  8044,  8147,'1 ', 2.45000E-03, 2.39900E-02,0.04616,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8044_8147_1_230kv, branch_FAIRFIELD__2_TRINIDAD_1_0_8044_8147_1_230kv ] */
  8045,  8091,'1 ', 2.27200E-02, 9.94100E-02,0.01514,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8045_8091_1_115kv, branch_FAIRFIELD__3_WORTHAM_0_8045_8091_1_115kv ] */
  8045,  8144,'1 ', 1.43400E-02, 8.60900E-02,0.01168,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8045_8144_1_115kv, branch_FAIRFIELD__3_STREETMAN_0_8045_8144_1_115kv ] */
  8052,  8081,'1 ', 1.89100E-02, 4.62200E-02,0.00605,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8052_8081_1_115kv, branch_TYLER_8_0_TYLER_9_0_8052_8081_1_115kv ] */
  8053,  8065,'1 ', 2.29000E-02, 1.00220E-01,0.01526,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8053_8065_1_115kv, branch_ATHENS_1_0_TRINIDAD_2_0_8053_8065_1_115kv ] */
  8053,  8153,'1 ', 1.81800E-02, 1.03830E-01,0.01560,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8053_8153_1_115kv, branch_ATHENS_1_0_CANTON_0_8053_8153_1_115kv ] */
  8054,  8092,'1 ', 9.62000E-03, 5.77500E-02,0.00784,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8054_8092_1_115kv, branch_BUFFALO_0_OAKWOOD_0_8054_8092_1_115kv ] */
  8054,  8132,'1 ', 1.21100E-02, 6.91400E-02,0.01039,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8054_8132_1_115kv, branch_BUFFALO_0_TEAGUE_0_8054_8132_1_115kv ] */
  8055,  8098,'1 ', 1.10000E-02, 7.80000E-02,0.01300,'                                        ', 220.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8055_8098_1_115kv, branch_RUSK_0_CUSHING_1_1_8055_8098_1_115kv ] */
  8055,  8121,'1 ', 2.80700E-02, 6.86300E-02,0.00899,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8055_8121_1_115kv, branch_RUSK_0_JACKSONVIL_7_8055_8121_1_115kv ] */
  8056,  8089,'1 ', 7.10000E-03, 4.05500E-02,0.00609,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8056_8089_1_115kv, branch_WINONA_0_TYLER_3_0_8056_8089_1_115kv ] */
  8056,  8138,'1 ', 7.77000E-03, 4.66400E-02,0.00633,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8056_8138_1_115kv, branch_WINONA_0_TYLER_1_0_8056_8138_1_115kv ] */
  8057,  8112,'1 ', 1.30000E-03, 1.58100E-02,1.05006,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8057_8112_1_500kv, branch_FAIRFIELD_10_JACKSONVIL_1_8057_8112_1_500kv ] */
  8058,  8068,'1 ', 4.54000E-03, 4.43800E-02,0.08540,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8058_8068_1_230kv, branch_FAIRFIELD_11_JEWETT_1_1_8058_8068_1_230kv ] */
  8058,  8147,'1 ', 3.21000E-03, 3.14200E-02,0.06046,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8058_8147_1_230kv, branch_FAIRFIELD_11_TRINIDAD_1_0_8058_8147_1_230kv ] */
  8059,  8064,'1 ', 4.22000E-03, 1.88100E-02,0.00276,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8059_8064_1_115kv, branch_FAIRFIELD_12_FAIRFIELD_15_8059_8064_1_115kv ] */
  8062,  8098,'1 ', 4.45000E-03, 1.94400E-02,0.00296,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8062_8098_1_115kv, branch_CUSHING_2_0_CUSHING_1_1_8062_8098_1_115kv ] */
  8062,  8119,'1 ', 1.51600E-02, 6.75600E-02,0.00991,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8062_8119_1_115kv, branch_CUSHING_2_0_HENDERSON__1_8062_8119_1_115kv ] */
  8063,  8101,'1 ', 1.76400E-02, 1.05950E-01,0.01438,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8063_8101_1_115kv, branch_NACOGDOCHE_3_ALTO_0_8063_8101_1_115kv ] */
  8063,  8125,'1 ', 3.52900E-02, 8.62500E-02,0.01129,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8063_8125_1_115kv, branch_NACOGDOCHE_3_NACOGDOCHE_1_8063_8125_1_115kv ] */
  8064,  8144,'1 ', 1.68300E-02, 6.98200E-02,0.01185,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8064_8144_1_115kv, branch_FAIRFIELD_15_STREETMAN_0_8064_8144_1_115kv ] */
  8065,  8149,'1 ', 2.26000E-03, 1.45900E-02,0.00278,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8065_8149_1_115kv, branch_TRINIDAD_2_0_TRINIDAD_1_2_8065_8149_1_115kv ] */
  8065,  8149,'2 ', 2.26000E-03, 1.45900E-02,0.00278,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8065_8149_2_115kv, branch_TRINIDAD_2_0_TRINIDAD_1_2_8065_8149_2_115kv ] */
  8066,  8093,'1 ', 4.29300E-02, 1.91310E-01,0.02805,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8066_8093_1_115kv, branch_DIKE_0_COOKVILLE_0_8066_8093_1_115kv ] */
  8066,  8142,'1 ', 1.06400E-02, 4.74000E-02,0.00695,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8066_8142_1_115kv, branch_DIKE_0_MOUNT_VERN_1_8066_8142_1_115kv ] */
  8068,  8083,'1 ', 3.29000E-03, 3.21600E-02,0.06187,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8068_8083_1_230kv, branch_JEWETT_1_1_FRANKLIN_1_8068_8083_1_230kv ] */
  8069,  8103,'1 ', 1.04800E-02, 4.67300E-02,0.00685,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8069_8103_1_115kv, branch_JEWETT_1_2_JEWETT_2_0_8069_8103_1_115kv ] */
  8073,  8108,'1 ', 1.75100E-02, 1.00030E-01,0.01503,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8073_8108_1_115kv, branch_EMORY_0_WILLS_POIN_1_8073_8108_1_115kv ] */
  8073,  8136,'1 ', 1.50000E-02, 8.80000E-02,0.01200,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8073_8136_1_115kv, branch_EMORY_0_YANTIS_0_8073_8136_1_115kv ] */
  8075,  8097,'1 ', 4.45000E-03, 3.18100E-02,0.05799,'                                        ', 740.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8075_8097_1_230kv, branch_MT._ENTERP_2_CUSHING_1_0_8075_8097_1_230kv ] */
  8076,  8119,'1 ', 5.91000E-03, 4.12000E-02,0.00674,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8076_8119_1_115kv, branch_MT._ENTERP_3_HENDERSON__1_8076_8119_1_115kv ] */
  8076,  8119,'2 ', 5.91000E-03, 4.12000E-02,0.00674,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8076_8119_2_115kv, branch_MT._ENTERP_3_HENDERSON__1_8076_8119_2_115kv ] */
  8082,  8155,'1 ', 1.60000E-04, 3.37000E-03,0.23512,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8082_8155_1_500kv, branch_FRANKLIN_0_BREMOND_0_8082_8155_1_500kv ] */
  8089,  8135,'1 ', 5.21000E-03, 3.62800E-02,0.00593,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8089_8135_1_115kv, branch_TYLER_3_0_TYLER_6_0_8089_8135_1_115kv ] */
  8089,  8135,'2 ', 5.21000E-03, 3.62800E-02,0.00593,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8089_8135_2_115kv, branch_TYLER_3_0_TYLER_6_0_8089_8135_2_115kv ] */
  8090,  8092,'1 ', 1.56900E-02, 8.96100E-02,0.01347,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8090_8092_1_115kv, branch_ELKHART_0_OAKWOOD_0_8090_8092_1_115kv ] */
  8090,  8151,'1 ', 1.33900E-02, 8.04100E-02,0.01091,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8090_8151_1_115kv, branch_ELKHART_0_GRAPELAND_0_8090_8151_1_115kv ] */
  8091,  8109,'1 ', 7.88800E-02, 1.92840E-01,0.02525,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8091_8109_1_115kv, branch_WORTHAM_0_ATHENS_2_0_8091_8109_1_115kv ] */
  8093,  8106,'1 ', 1.80000E-02, 7.80000E-02,0.01200,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8093_8106_1_115kv, branch_COOKVILLE_0_MOUNT_PLEA_8_8093_8106_1_115kv ] */
  8093,  8128,'1 ', 1.79500E-02, 7.85400E-02,0.01196,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8093_8128_1_115kv, branch_COOKVILLE_0_MOUNT_PLEA_3_8093_8128_1_115kv ] */
  8094,  8139,'1 ', 6.90000E-04, 6.79000E-03,0.01307,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8094_8139_1_230kv, branch_COLLEGE_ST_1_COLLEGE_ST_3_8094_8139_1_230kv ] */
  8094,  8159,'1 ', 2.39000E-03, 2.33600E-02,0.04495,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8094_8159_1_230kv, branch_COLLEGE_ST_1_BRYAN_1_1_8094_8159_1_230kv ] */
  8095,  8140,'1 ', 1.06600E-02, 2.60400E-02,0.00341,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8095_8140_1_115kv, branch_COLLEGE_ST_2_COLLEGE_ST_4_8095_8140_1_115kv ] */
  8096,  8110,'1 ', 4.48000E-02, 1.07620E-01,0.01460,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8096_8110_1_115kv, branch_EDGEWOOD_0_POINT_0_8096_8110_1_115kv ] */
  8096,  8153,'1 ', 1.28000E-02, 7.68600E-02,0.01043,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8096_8153_1_115kv, branch_EDGEWOOD_0_CANTON_0_8096_8153_1_115kv ] */
  8097,  8113,'1 ', 1.94000E-03, 1.38600E-02,0.02527,'                                        ', 800.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8097_8113_1_230kv, branch_CUSHING_1_0_JACKSONVIL_2_8097_8113_1_230kv ] */
  8100,  8138,'1 ', 1.58200E-02, 3.80100E-02,0.00516,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8100_8138_1_115kv, branch_TYLER_2_0_TYLER_1_0_8100_8138_1_115kv ] */
  8101,  8137,'1 ', 1.47200E-02, 8.84100E-02,0.01200,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8101_8137_1_115kv, branch_ALTO_0_POLLOK_0_8101_8137_1_115kv ] */
  8102,  8157,'1 ', 7.42000E-03, 3.30900E-02,0.00485,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8102_8157_1_115kv, branch_CALVERT_0_BREMOND_2_8102_8157_1_115kv ] */
  8105,  8127,'1 ', 2.76000E-03, 2.69600E-02,0.05188,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8105_8127_1_230kv, branch_MOUNT_PLEA_7_MOUNT_PLEA_2_8105_8127_1_230kv ] */
  8106,  8142,'1 ', 1.90700E-02, 8.50100E-02,0.01247,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8106_8142_1_115kv, branch_MOUNT_PLEA_8_MOUNT_VERN_1_8106_8142_1_115kv ] */
  8107,  8128,'1 ', 1.22300E-02, 5.35200E-02,0.00815,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8107_8128_1_115kv, branch_SCROGGINS_0_MOUNT_PLEA_3_8107_8128_1_115kv ] */
  8107,  8145,'1 ', 1.84900E-02, 8.08600E-02,0.01231,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8107_8145_1_115kv, branch_SCROGGINS_0_COMO_0_8107_8145_1_115kv ] */
  8108,  8153,'1 ', 1.30000E-02, 5.40000E-02,0.02700,'                                        ', 186.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8108_8153_1_115kv, branch_WILLS_POIN_1_CANTON_0_8108_8153_1_115kv ] */
  8109,  8123,'1 ', 6.27000E-03, 3.58000E-02,0.00538,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8109_8123_1_115kv, branch_ATHENS_2_0_MALAKOFF_0_8109_8123_1_115kv ] */
  8110,  8124,'1 ', 9.17000E-03, 5.50400E-02,0.00747,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8110_8124_1_115kv, branch_POINT_0_CUMBY_0_8110_8124_1_115kv ] */
  8111,  8125,'1 ', 1.47400E-02, 8.85000E-02,0.01201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8111_8125_1_115kv, branch_LUFKIN_2_0_NACOGDOCHE_1_8111_8125_1_115kv ] */
  8113,  8133,'1 ', 3.00000E-03, 3.12000E-02,0.10631,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8113_8133_1_230kv, branch_JACKSONVIL_2_TYLER_7_0_8113_8133_1_230kv ] */
  8113,  8133,'2 ', 3.00000E-03, 3.12000E-02,0.10631,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8113_8133_2_230kv, branch_JACKSONVIL_2_TYLER_7_0_8113_8133_2_230kv ] */
  8114,  8121,'1 ', 1.14800E-02, 7.84300E-02,0.01334,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8114_8121_1_115kv, branch_JACKSONVIL_3_JACKSONVIL_7_8114_8121_1_115kv ] */
  8118,  8151,'1 ', 1.92400E-02, 1.15550E-01,0.01568,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8118_8151_1_115kv, branch_CROCKETT_0_GRAPELAND_0_8118_8151_1_115kv ] */
  8120,  8122,'1 ', 3.38200E-02, 8.26800E-02,0.01083,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8120_8122_1_115kv, branch_BRYAN_3_0_BRYAN_5_0_8120_8122_1_115kv ] */
  8120,  8140,'1 ', 1.21600E-02, 7.30100E-02,0.00991,'                                        ', 170.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8120_8140_1_115kv, branch_BRYAN_3_0_COLLEGE_ST_4_8120_8140_1_115kv ] */
  8120,  8141,'1 ', 1.66000E-02, 6.88500E-02,0.01168,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8120_8141_1_115kv, branch_BRYAN_3_0_HEARNE_0_8120_8141_1_115kv ] */
  8120,  8143,'1 ', 1.65900E-02, 7.25400E-02,0.01105,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8120_8143_1_115kv, branch_BRYAN_3_0_IOLA_0_8120_8143_1_115kv ] */
  8123,  8149,'1 ', 4.74000E-03, 2.71100E-02,0.00407,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8123_8149_1_115kv, branch_MALAKOFF_0_TRINIDAD_1_2_8123_8149_1_115kv ] */
  8132,  8144,'1 ', 2.49400E-02, 1.03450E-01,0.01756,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8132_8144_1_115kv, branch_TEAGUE_0_STREETMAN_0_8132_8144_1_115kv ] */
  8133,  8147,'1 ', 7.02000E-03, 6.86500E-02,0.13208,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8133_8147_1_230kv, branch_TYLER_7_0_TRINIDAD_1_0_8133_8147_1_230kv ] */
  8135,  8154,'1 ', 8.95000E-03, 3.99100E-02,0.00585,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8135_8154_1_115kv, branch_TYLER_6_0_TYLER_5_0_8135_8154_1_115kv ] */
  8136,  8145,'1 ', 1.05700E-02, 4.62300E-02,0.00704,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8136_8145_1_115kv, branch_YANTIS_0_COMO_0_8136_8145_1_115kv ] */
  8138,  8146,'1 ', 2.10300E-02, 1.20140E-01,0.01805,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8138_8146_1_115kv, branch_TYLER_1_0_HENDERSON__2_8138_8146_1_115kv ] */
  8152,  8160,'1 ', 5.38000E-03, 3.75100E-02,0.00613,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8152_8160_1_115kv, branch_BRYAN_2_0_BRYAN_1_2_8152_8160_1_115kv ] */
  8152,  8160,'2 ', 5.38000E-03, 3.75100E-02,0.00613,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8152_8160_2_115kv, branch_BRYAN_2_0_BRYAN_1_2_8152_8160_2_115kv ] */
  8155,  8158,'1 ', 5.00000E-04, 5.00000E-03,0.33000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000 /* [ line_8155_8158_1_500kv, branch_BREMOND_0_BRYAN_1_0_8155_8158_1_500kv ] */
  8156,  8159,'1 ', 6.21000E-03, 4.43400E-02,0.08084,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000 /* [ line_8156_8159_1_230kv, branch_BREMOND_1_BRYAN_1_1_8156_8159_1_230kv ] */
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X, 'RATING SET NAME'                       , STAT,NSTAT,  MET,STYPE,'NAME'
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2, SBASE1-2,     R2-3,       X2-3, SBASE2-3,     R3-1,       X3-1, SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1, NOMV1,   ANG1, RATE1-1, RATE1-2, RATE1-3, RATE1-4, RATE1-5, RATE1-6, RATE1-7, RATE1-8, RATE1-9,RATE1-10,RATE1-11,RATE1-12,COD1,CONT1,NOD1,  RMA1,   RMI1,   VMA1,   VMI1, NTP1,TAB1, CR1,    CX1,  CNXA1
@!WINDV2, NOMV2,   ANG2, RATE2-1, RATE2-2, RATE2-3, RATE2-4, RATE2-5, RATE2-6, RATE2-7, RATE2-8, RATE2-9,RATE2-10,RATE2-11,RATE2-12,COD2,CONT2,NOD2,  RMA2,   RMI2,   VMA2,   VMI2, NTP2,TAB2, CR2,    CX2,  CNXA2
@!WINDV3, NOMV3,   ANG3, RATE3-1, RATE3-2, RATE3-3, RATE3-4, RATE3-5, RATE3-6, RATE3-7, RATE3-8, RATE3-9,RATE3-10,RATE3-11,RATE3-12,COD3,CONT3,NOD3,  RMA3,   RMI3,   VMA3,   VMI3, NTP3,TAB3, CR3,    CX3,  CNXA3
  1004,  1003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-03, 1.15820E-01, 100.00
1.00000,230.000,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1004_1003_1_230kv, xfmr_O_DONNELL__2_O_DONNELL__1_1004_1003_1_230kv ] */
  1006,  1005,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.02000E-03, 1.47070E-01, 100.00
1.00000, 13.800,  0.000,   42.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1006_1005_1_13.8kv, xfmr_BIG_SPRING_9_BIG_SPRING_8_1006_1005_1_13.8kv ] */
  1009,  1008,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.55000E-03, 9.47100E-02, 100.00
1.00000, 13.800,  0.000,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1009_1008_1_13.8kv, xfmr_IRAAN_2_1_IRAAN_2_0_1009_1008_1_13.8kv ] */
  1011,  1010,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-03, 3.24600E-01, 100.00
1.00000, 22.000,  0.000,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1011_1010_1_22kv, xfmr_PRESIDIO_1_1_PRESIDIO_1_0_1011_1010_1_22kv ] */
  1021,  1020,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.27000E-03, 7.81200E-02, 100.00
1.00000, 13.800,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1021_1020_1_13.8kv, xfmr_BIG_SPRING_2_BIG_SPRING_1_1021_1020_1_13.8kv ] */
  1023,  1022,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.35000E-03, 1.17330E-01, 100.00
1.00000, 13.800,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1023_1022_1_13.8kv, xfmr_O_DONNELL__4_O_DONNELL__3_1023_1022_1_13.8kv ] */
  1026,  1025,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-03, 1.80460E-01, 100.00
1.00000, 13.800,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1026_1025_1_13.8kv, xfmr_BIG_SPRIN_15_BIG_SPRIN_14_1026_1025_1_13.8kv ] */
  1033,  1032,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-03, 6.75800E-02, 100.00
1.00000,230.000,  0.000,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1033_1032_1_230kv, xfmr_MCCAMEY_1_1_MCCAMEY_1_0_1033_1032_1_230kv ] */
  1035,  1034,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38000E-03, 8.49600E-02, 100.00
1.00000, 13.800,  0.000,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1035_1034_1_13.8kv, xfmr_BIG_SPRING_7_BIG_SPRING_6_1035_1034_1_13.8kv ] */
  1039,  1038,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01000E-03, 8.59100E-02, 100.00
1.00000, 22.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1039_1038_1_22kv, xfmr_FORT_STOCK_2_FORT_STOCK_1_1039_1038_1_22kv ] */
  1042,  1041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.19000E-03, 1.11230E-01, 100.00
1.00000, 13.800,  0.000,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1042_1041_1_13.8kv, xfmr_FORSAN_1_FORSAN_0_1042_1041_1_13.8kv ] */
  1043,  1041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.28440E-01, 100.00
1.00000, 13.800,  0.000,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1043_1041_1_13.8kv, xfmr_FORSAN_2_FORSAN_0_1043_1041_1_13.8kv ] */
  1048,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.35000E-03, 6.57600E-02, 100.00
1.00000, 18.000,  0.000,  390.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1048_1047_1_18kv, xfmr_MONAHANS_1_1_MONAHANS_1_0_1048_1047_1_18kv ] */
  1049,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.76000E-03, 1.17830E-01, 100.00
1.00000, 18.000,  0.000,  390.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1049_1047_1_18kv, xfmr_MONAHANS_1_2_MONAHANS_1_0_1049_1047_1_18kv ] */
  1050,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.13000E-03, 9.94100E-02, 100.00
1.00000, 18.000,  0.000,  124.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1050_1047_1_18kv, xfmr_MONAHANS_1_3_MONAHANS_1_0_1050_1047_1_18kv ] */
  1051,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-03, 1.28300E-01, 100.00
1.00000, 18.000,  0.000,  117.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1051_1047_1_18kv, xfmr_MONAHANS_1_4_MONAHANS_1_0_1051_1047_1_18kv ] */
  1052,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.68000E-03, 8.26000E-02, 100.00
1.00000, 18.000,  0.000,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1052_1047_1_18kv, xfmr_MONAHANS_1_5_MONAHANS_1_0_1052_1047_1_18kv ] */
  1053,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-03, 8.80800E-02, 100.00
1.00000,230.000,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1053_1047_1_230kv, xfmr_MONAHANS_1_6_MONAHANS_1_0_1053_1047_1_230kv ] */
  1057,  1056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15000E-03, 1.31200E-01, 100.00
1.00000, 18.000,  0.000,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1057_1056_1_18kv, xfmr_LENORAH_1_LENORAH_0_1057_1056_1_18kv ] */
  1059,  1058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.65500E-02, 4.61870E-01, 100.00
1.00000, 22.000,  0.000,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1059_1058_1_22kv, xfmr_IRAAN_3_1_IRAAN_3_0_1059_1058_1_22kv ] */
  1060,  1058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.94000E-03, 3.88540E-01, 100.00
1.00000, 22.000,  0.000,   27.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1060_1058_1_22kv, xfmr_IRAAN_3_2_IRAAN_3_0_1060_1058_1_22kv ] */
  1062,  1061,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63000E-02, 3.17870E-01, 100.00
1.00000, 13.800,  0.000,   29.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1062_1061_1_13.8kv, xfmr_BIG_SPRIN_11_BIG_SPRIN_10_1062_1061_1_13.8kv ] */
  1063,  1061,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.67000E-03, 1.04090E-01, 100.00
1.00000, 13.800,  0.000,  260.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1063_1061_1_13.8kv, xfmr_BIG_SPRIN_12_BIG_SPRIN_10_1063_1061_1_13.8kv ] */
  1066,  1065,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.08000E-03, 1.23150E-01, 100.00
1.00000, 13.800,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1066_1065_1_13.8kv, xfmr_BIG_SPRING_5_BIG_SPRING_4_1066_1065_1_13.8kv ] */
  1070,  1069,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.97000E-03, 7.00000E-02, 100.00
1.00000, 13.800,  0.000,  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1070_1069_1_13.8kv, xfmr_IRAAN_1_1_IRAAN_1_0_1070_1069_1_13.8kv ] */
  1072,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.29000E-03, 8.55100E-02, 100.00
1.00000, 18.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1072_1071_1_18kv, xfmr_ODESSA_1_1_ODESSA_1_0_1072_1071_1_18kv ] */
  1073,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.99000E-03, 1.42540E-01, 100.00
1.00000, 18.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1073_1071_1_18kv, xfmr_ODESSA_1_2_ODESSA_1_0_1073_1071_1_18kv ] */
  1074,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.75000E-03, 1.24530E-01, 100.00
1.00000, 18.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1074_1071_1_18kv, xfmr_ODESSA_1_3_ODESSA_1_0_1074_1071_1_18kv ] */
  1075,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.73000E-03, 9.96700E-02, 100.00
1.00000, 18.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1075_1071_1_18kv, xfmr_ODESSA_1_4_ODESSA_1_0_1075_1071_1_18kv ] */
  1076,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41000E-03, 4.93700E-02, 100.00
1.00000, 18.000,  0.000,  230.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1076_1071_1_18kv, xfmr_ODESSA_1_5_ODESSA_1_0_1076_1071_1_18kv ] */
  1077,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.41000E-03, 1.20470E-01, 100.00
1.00000, 18.000,  0.000,  230.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1077_1071_1_18kv, xfmr_ODESSA_1_6_ODESSA_1_0_1077_1071_1_18kv ] */
  1078,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.33000E-03, 1.90870E-01, 100.00
1.00000, 18.000,  0.000,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1078_1071_1_18kv, xfmr_ODESSA_1_7_ODESSA_1_0_1078_1071_1_18kv ] */
  1079,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 4.60000E-02, 100.00
1.00000,500.000,  0.000, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1079_1071_1_500kv, xfmr_ODESSA_1_8_ODESSA_1_0_1079_1071_1_500kv ] */
  1080,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20600E-02, 2.02080E-01, 100.00
1.00000, 18.000,  0.000,  136.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1080_1071_1_18kv, xfmr_ODESSA_1_9_ODESSA_1_0_1080_1071_1_18kv ] */
  1081,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-03, 6.65000E-02, 100.00
1.00000,230.000,  0.000,  350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_1081_1071_1_230kv, xfmr_ODESSA_1_10_ODESSA_1_0_1081_1071_1_230kv ] */
  2003,  2002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.98600E-02, 100.00
1.00000,161.000,  0.000,  981.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2003_2002_1_161kv, xfmr_SAVOY_1_SAVOY_0_2003_2002_1_161kv ] */
  2004,  2002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.46600E-02, 100.00
1.00000, 13.800,  0.000,  635.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2004_2002_1_13.8kv, xfmr_SAVOY_2_SAVOY_0_2004_2002_1_13.8kv ] */
  2005,  2002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04, 1.71400E-02, 100.00
1.00000, 13.800,  0.000,  645.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2005_2002_1_13.8kv, xfmr_SAVOY_3_SAVOY_0_2005_2002_1_13.8kv ] */
  2006,  2002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.67900E-02, 100.00
1.00000, 13.800,  0.000,  636.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2006_2002_1_13.8kv, xfmr_SAVOY_4_SAVOY_0_2006_2002_1_13.8kv ] */
  2012,  2011,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-04, 3.54600E-02, 100.00
1.00000,161.000,  0.000,  461.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2012_2011_1_161kv, xfmr_PANHANDLE__3_PANHANDLE__2_2012_2011_1_161kv ] */
  2013,  2011,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 2.89700E-02, 100.00
1.00000, 18.000,  0.000,  412.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2013_2011_1_18kv, xfmr_PANHANDLE__4_PANHANDLE__2_2013_2011_1_18kv ] */
  2018,  2017,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-04, 5.04500E-02, 100.00
1.00000,161.000,  0.000,  271.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2018_2017_1_161kv, xfmr_PANHANDLE__8_PANHANDLE__7_2018_2017_1_161kv ] */
  2019,  2017,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.18200E-02, 100.00
1.00000, 20.000,  0.000,  454.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2019_2017_1_20kv, xfmr_PANHANDLE__9_PANHANDLE__7_2019_2017_1_20kv ] */
  2022,  2021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 1.88800E-02, 100.00
1.00000,161.000,  0.000,  867.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2022_2021_1_161kv, xfmr_PARIS_2_1_PARIS_2_0_2022_2021_1_161kv ] */
  2023,  2021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-04, 3.40600E-02, 100.00
1.00000, 13.800,  0.000,  319.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2023_2021_1_13.8kv, xfmr_PARIS_2_2_PARIS_2_0_2023_2021_1_13.8kv ] */
  2024,  2021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.42500E-02, 100.00
1.00000, 13.800,  0.000,  391.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2024_2021_1_13.8kv, xfmr_PARIS_2_3_PARIS_2_0_2024_2021_1_13.8kv ] */
  2042,  2041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.16000E-03, 7.84600E-02, 100.00
1.00000, 18.000,  0.000,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2042_2041_1_18kv, xfmr_PANHANDLE__6_PANHANDLE__5_2042_2041_1_18kv ] */
  2055,  2054,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 7.42000E-03, 100.00
1.00000,161.000,  0.000, 1095.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2055_2054_1_161kv, xfmr_WICHITA_FA_2_WICHITA_FA_1_2055_2054_1_161kv ] */
  2055,  2054,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 7.42000E-03, 100.00
1.00000,161.000,  0.000, 1095.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2055_2054_2_161kv, xfmr_WICHITA_FA_2_WICHITA_FA_1_2055_2054_2_161kv ] */
  2056,  2054,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-04, 6.32300E-02, 100.00
1.00000, 18.000,  0.000,  227.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2056_2054_1_18kv, xfmr_WICHITA_FA_3_WICHITA_FA_1_2056_2054_1_18kv ] */
  2057,  2054,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.32100E-02, 100.00
1.00000, 18.000,  0.000, 1001.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2057_2054_1_18kv, xfmr_WICHITA_FA_4_WICHITA_FA_1_2057_2054_1_18kv ] */
  2059,  2058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.37000E-03, 1.00850E-01, 100.00
1.00000, 13.800,  0.000,   99.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2059_2058_1_13.8kv, xfmr_WHITE_DEER_1_WHITE_DEER_0_2059_2058_1_13.8kv ] */
  2062,  2061,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-03, 4.10300E-02, 100.00
1.00000, 18.000,  0.000,  223.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2062_2061_1_18kv, xfmr_VERNON_1_1_VERNON_1_0_2062_2061_1_18kv ] */
  2071,  2070,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.29000E-03, 5.70800E-02, 100.00
1.00000, 18.000,  0.000,  249.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2071_2070_1_18kv, xfmr_ARCHER_2_1_ARCHER_2_0_2071_2070_1_18kv ] */
  2074,  2073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-03, 4.46700E-02, 100.00
1.00000,115.000,  0.000,  144.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2074_2073_1_115kv, xfmr_JAYTON_1_JAYTON_0_2074_2073_1_115kv ] */
  2076,  2073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47000E-03, 7.38900E-02, 100.00
1.00000, 24.000,  0.000,   64.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2076_2073_1_24kv, xfmr_JAYTON_3_JAYTON_0_2076_2073_1_24kv ] */
  2075,  2074,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30300E-02, 2.93080E-01, 100.00
1.00000,115.000,  0.000,   19.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_2075_2074_1_115kv, xfmr_JAYTON_2_JAYTON_1_2075_2074_1_115kv ] */
  2078,  2077,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-03, 7.13900E-02, 100.00
1.00000, 13.800,  0.000,  189.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2078_2077_1_13.8kv, xfmr_MUENSTER_1_1_MUENSTER_1_0_2078_2077_1_13.8kv ] */
  2083,  2082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.01000E-03, 1.43090E-01, 100.00
1.00000, 20.000,  0.000,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2083_2082_1_20kv, xfmr_WICHITA_FA_6_WICHITA_FA_5_2083_2082_1_20kv ] */
  2084,  2082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.14000E-03, 1.80220E-01, 100.00
1.00000, 20.000,  0.000,   82.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2084_2082_1_20kv, xfmr_WICHITA_FA_7_WICHITA_FA_5_2084_2082_1_20kv ] */
  2085,  2082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-03, 7.23800E-02, 100.00
1.00000, 20.000,  0.000,   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2085_2082_1_20kv, xfmr_WICHITA_FA_8_WICHITA_FA_5_2085_2082_1_20kv ] */
  2089,  2088,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.59000E-03, 1.23980E-01, 100.00
1.00000, 24.000,  0.000,   84.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2089_2088_1_24kv, xfmr_ARCHER_1_1_ARCHER_1_0_2089_2088_1_24kv ] */
  2094,  2093,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-03, 1.03370E-01, 100.00
1.00000, 13.800,  0.000,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2094_2093_1_13.8kv, xfmr_PANHANDLE_11_PANHANDLE_10_2094_2093_1_13.8kv ] */
  2095,  2093,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.49000E-03, 5.10100E-02, 100.00
1.00000, 13.800,  0.000,  164.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2095_2093_1_13.8kv, xfmr_PANHANDLE_12_PANHANDLE_10_2095_2093_1_13.8kv ] */
  2097,  2096,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04, 7.29000E-03, 100.00
1.00000,230.000,  0.000,  836.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2097_2096_1_230kv, xfmr_RALLS_1_1_RALLS_1_0_2097_2096_1_230kv ] */
  2099,  2096,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 3.47700E-02, 100.00
1.00000, 18.000,  0.000,  237.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2099_2096_1_18kv, xfmr_RALLS_1_3_RALLS_1_0_2099_2096_1_18kv ] */
  2100,  2096,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-04, 4.23500E-02, 100.00
1.00000, 18.000,  0.000,  386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2100_2096_1_18kv, xfmr_RALLS_1_4_RALLS_1_0_2100_2096_1_18kv ] */
  2098,  2097,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.83000E-03, 1.33030E-01, 100.00
1.00000,161.000,  0.000,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_2098_2097_1_161kv, xfmr_RALLS_1_2_RALLS_1_1_2098_2097_1_161kv ] */
  2102,  2101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.16000E-03, 100.00
1.00000,161.000,  0.000, 1072.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2102_2101_1_161kv, xfmr_SHERMAN_1_1_SHERMAN_1_0_2102_2101_1_161kv ] */
  2103,  2101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.25200E-02, 100.00
1.00000, 20.000,  0.000,  542.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2103_2101_1_20kv, xfmr_SHERMAN_1_2_SHERMAN_1_0_2103_2101_1_20kv ] */
  2104,  2101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.64000E-02, 100.00
1.00000, 20.000,  0.000,  542.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2104_2101_1_20kv, xfmr_SHERMAN_1_3_SHERMAN_1_0_2104_2101_1_20kv ] */
  2105,  2101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-04, 2.58800E-02, 100.00
1.00000, 20.000,  0.000,  544.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2105_2101_1_20kv, xfmr_SHERMAN_1_4_SHERMAN_1_0_2105_2101_1_20kv ] */
  2114,  2113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.65000E-03, 100.00
1.00000,161.000,  0.000,  924.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2114_2113_1_161kv, xfmr_PARIS_1_1_PARIS_1_0_2114_2113_1_161kv ] */
  2115,  2113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-04, 3.84300E-02, 100.00
1.00000, 13.800,  0.000,  410.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2115_2113_1_13.8kv, xfmr_PARIS_1_2_PARIS_1_0_2115_2113_1_13.8kv ] */
  2116,  2113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 2.00300E-02, 100.00
1.00000, 13.800,  0.000,  402.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2116_2113_1_13.8kv, xfmr_PARIS_1_3_PARIS_1_0_2116_2113_1_13.8kv ] */
  2117,  2113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 4.45000E-02, 100.00
1.00000, 13.800,  0.000,  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2117_2113_1_13.8kv, xfmr_PARIS_1_4_PARIS_1_0_2117_2113_1_13.8kv ] */
  2118,  2113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-04, 4.92800E-02, 100.00
1.00000, 13.800,  0.000,  391.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2118_2113_1_13.8kv, xfmr_PARIS_1_5_PARIS_1_0_2118_2113_1_13.8kv ] */
  2119,  2113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 2.43800E-02, 100.00
1.00000, 13.800,  0.000,  389.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2119_2113_1_13.8kv, xfmr_PARIS_1_6_PARIS_1_0_2119_2113_1_13.8kv ] */
  2120,  2113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-04, 4.73600E-02, 100.00
1.00000, 13.800,  0.000,  392.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2120_2113_1_13.8kv, xfmr_PARIS_1_7_PARIS_1_0_2120_2113_1_13.8kv ] */
  2128,  2127,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-04, 6.24200E-02, 100.00
1.00000,161.000,  0.000,  308.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_2128_2127_1_161kv, xfmr_MIAMI_1_MIAMI_0_2128_2127_1_161kv ] */
  2131,  2130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78000E-03, 7.69900E-02, 100.00
1.00000,115.000,  0.000,  214.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_2131_2130_1_115kv, xfmr_HASKELL_1_HASKELL_0_2131_2130_1_115kv ] */
  2132,  2131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.83000E-03, 2.52420E-01, 100.00
1.00000,115.000,  0.000,   24.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_2132_2131_1_115kv, xfmr_HASKELL_2_HASKELL_1_2132_2131_1_115kv ] */
  3002,  3001,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-03, 6.93400E-02, 100.00
1.00000,115.000,  0.000,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3002_3001_1_115kv, xfmr_KERRVILLE_1_KERRVILLE_0_3002_3001_1_115kv ] */
  3002,  3001,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-03, 6.93400E-02, 100.00
1.00000,115.000,  0.000,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3002_3001_2_115kv, xfmr_KERRVILLE_1_KERRVILLE_0_3002_3001_2_115kv ] */
  3004,  3003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.24000E-03, 1.01040E-01, 100.00
1.00000, 18.000,  0.000,   51.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3004_3003_1_18kv, xfmr_SWEETWATER_5_SWEETWATER_4_3004_3003_1_18kv ] */
  3017,  3016,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89000E-03, 7.27700E-02, 100.00
1.00000, 18.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3017_3016_1_18kv, xfmr_BLACKWELL_1_BLACKWELL_0_3017_3016_1_18kv ] */
  3019,  3018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-04, 3.89700E-02, 100.00
1.00000,115.000,  0.000,  142.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3019_3018_1_115kv, xfmr_CHRISTOVAL_1_CHRISTOVAL_0_3019_3018_1_115kv ] */
  3019,  3018,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.89700E-02, 100.00
1.00000,115.000,  0.000,  142.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3019_3018_2_115kv, xfmr_CHRISTOVAL_1_CHRISTOVAL_0_3019_3018_2_115kv ] */
  3020,  3018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33000E-03, 6.77900E-02, 100.00
1.00000, 13.800,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3020_3018_1_13.8kv, xfmr_CHRISTOVAL_2_CHRISTOVAL_0_3020_3018_1_13.8kv ] */
  3027,  3026,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.58000E-03, 1.13010E-01, 100.00
1.00000,115.000,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3027_3026_1_115kv, xfmr_ABILENE_2_1_ABILENE_2_0_3027_3026_1_115kv ] */
  3028,  3026,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-04, 3.22800E-02, 100.00
1.00000, 18.000,  0.000,  270.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3028_3026_1_18kv, xfmr_ABILENE_2_2_ABILENE_2_0_3028_3026_1_18kv ] */
  3034,  3033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.93000E-03, 1.72010E-01, 100.00
1.00000, 22.000,  0.000,  125.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3034_3033_1_22kv, xfmr_SNYDER_1_1_SNYDER_1_0_3034_3033_1_22kv ] */
  3038,  3037,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11000E-03, 1.62100E-01, 100.00
1.00000,115.000,  0.000,   82.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3038_3037_1_115kv, xfmr_ROSCOE_2_1_ROSCOE_2_0_3038_3037_1_115kv ] */
  3039,  3037,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-04, 3.07900E-02, 100.00
1.00000, 13.800,  0.000,  280.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3039_3037_1_13.8kv, xfmr_ROSCOE_2_2_ROSCOE_2_0_3039_3037_1_13.8kv ] */
  3042,  3041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.22000E-03, 1.85450E-01, 100.00
1.00000,115.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3042_3041_1_115kv, xfmr_SILVER_1_SILVER_0_3042_3041_1_115kv ] */
  3043,  3041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.05000E-03, 1.48970E-01, 100.00
1.00000, 13.800,  0.000,   57.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3043_3041_1_13.8kv, xfmr_SILVER_2_SILVER_0_3043_3041_1_13.8kv ] */
  3044,  3041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.54000E-03, 1.04870E-01, 100.00
1.00000, 13.800,  0.000,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3044_3041_1_13.8kv, xfmr_SILVER_3_SILVER_0_3044_3041_1_13.8kv ] */
  3045,  3041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-04, 5.89500E-02, 100.00
1.00000, 13.800,  0.000,  550.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3045_3041_1_13.8kv, xfmr_SILVER_4_SILVER_0_3045_3041_1_13.8kv ] */
  3047,  3046,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38000E-03, 1.41420E-01, 100.00
1.00000,115.000,  0.000,  290.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3047_3046_1_115kv, xfmr_ROSCOE_5_1_ROSCOE_5_0_3047_3046_1_115kv ] */
  3048,  3046,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.60000E-02, 100.00
1.00000,500.000,  0.000, 1500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3048_3046_1_500kv, xfmr_ROSCOE_5_2_ROSCOE_5_0_3048_3046_1_500kv ] */
  3048,  3046,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.60000E-02, 100.00
1.00000,500.000,  0.000, 1500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3048_3046_2_500kv, xfmr_ROSCOE_5_2_ROSCOE_5_0_3048_3046_2_500kv ] */
  3051,  3050,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.47000E-03, 9.03800E-02, 100.00
1.00000,115.000,  0.000,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3051_3050_1_115kv, xfmr_DEL_RIO_1_DEL_RIO_0_3051_3050_1_115kv ] */
  3051,  3050,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.47000E-03, 9.03800E-02, 100.00
1.00000,115.000,  0.000,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3051_3050_2_115kv, xfmr_DEL_RIO_1_DEL_RIO_0_3051_3050_2_115kv ] */
  3054,  3053,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.22000E-03, 1.66430E-01, 100.00
1.00000,115.000,  0.000,  103.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3054_3053_1_115kv, xfmr_WINGATE_1_WINGATE_0_3054_3053_1_115kv ] */
  3055,  3053,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-04, 2.94400E-02, 100.00
1.00000, 13.800,  0.000,  330.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3055_3053_1_13.8kv, xfmr_WINGATE_2_WINGATE_0_3055_3053_1_13.8kv ] */
  3056,  3053,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-04, 5.56000E-02, 100.00
1.00000, 13.800,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3056_3053_1_13.8kv, xfmr_WINGATE_3_WINGATE_0_3056_3053_1_13.8kv ] */
  3057,  3053,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52000E-03, 5.39900E-02, 100.00
1.00000, 13.800,  0.000,  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3057_3053_1_13.8kv, xfmr_WINGATE_4_WINGATE_0_3057_3053_1_13.8kv ] */
  3059,  3058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78000E-03, 1.35000E-01, 100.00
1.00000,115.000,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3059_3058_1_115kv, xfmr_STERLING_C_2_STERLING_C_1_3059_3058_1_115kv ] */
  3060,  3058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.05000E-03, 1.14000E-01, 100.00
1.00000, 18.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3060_3058_1_18kv, xfmr_STERLING_C_3_STERLING_C_1_3060_3058_1_18kv ] */
  3061,  3058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32000E-03, 8.14000E-02, 100.00
1.00000, 18.000,  0.000,  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3061_3058_1_18kv, xfmr_STERLING_C_4_STERLING_C_1_3061_3058_1_18kv ] */
  3062,  3058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-03, 4.11300E-02, 100.00
1.00000, 18.000,  0.000,  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3062_3058_1_18kv, xfmr_STERLING_C_5_STERLING_C_1_3062_3058_1_18kv ] */
  3063,  3058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-03, 5.85000E-02, 100.00
1.00000, 18.000,  0.000,  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3063_3058_1_18kv, xfmr_STERLING_C_6_STERLING_C_1_3063_3058_1_18kv ] */
  3065,  3064,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.56000E-03, 1.78140E-01, 100.00
1.00000, 18.000,  0.000,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3065_3064_1_18kv, xfmr_ROSCOE_4_1_ROSCOE_4_0_3065_3064_1_18kv ] */
  3068,  3067,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17000E-03, 4.82400E-02, 100.00
1.00000, 20.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3068_3067_1_20kv, xfmr_TRENT_1_1_TRENT_1_0_3068_3067_1_20kv ] */
  3071,  3070,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.37000E-03, 6.34300E-02, 100.00
1.00000, 24.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3071_3070_1_24kv, xfmr_NOLAN_1_NOLAN_0_3071_3070_1_24kv ] */
  3074,  3073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-03, 5.88200E-02, 100.00
1.00000, 13.800,  0.000,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3074_3073_1_13.8kv, xfmr_BRACKETTVI_4_BRACKETTVI_3_3074_3073_1_13.8kv ] */
  3079,  3078,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-03, 5.91300E-02, 100.00
1.00000,161.000,  0.000,  166.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3079_3078_1_161kv, xfmr_HERMLEIGH_1_HERMLEIGH_0_3079_3078_1_161kv ] */
  3081,  3078,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.02000E-03, 6.06600E-02, 100.00
1.00000, 20.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3081_3078_1_20kv, xfmr_HERMLEIGH_3_HERMLEIGH_0_3081_3078_1_20kv ] */
  3080,  3079,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.42000E-03, 1.23250E-01, 100.00
1.00000,115.000,  0.000,   90.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_3080_3079_1_115kv, xfmr_HERMLEIGH_2_HERMLEIGH_1_3080_3079_1_115kv ] */
  3083,  3082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-03, 6.40000E-02, 100.00
1.00000,115.000,  0.000,  143.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3083_3082_1_115kv, xfmr_MERKEL_1_1_MERKEL_1_0_3083_3082_1_115kv ] */
  3084,  3082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.71000E-03, 9.99800E-02, 100.00
1.00000, 13.800,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3084_3082_1_13.8kv, xfmr_MERKEL_1_2_MERKEL_1_0_3084_3082_1_13.8kv ] */
  3086,  3085,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-03, 2.15800E-01, 100.00
1.00000, 13.200,  0.000,   77.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3086_3085_1_13.2kv, xfmr_LORAINE_1_1_LORAINE_1_0_3086_3085_1_13.2kv ] */
  3087,  3085,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.31000E-03, 1.95070E-01, 100.00
1.00000, 13.200,  0.000,   83.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3087_3085_1_13.2kv, xfmr_LORAINE_1_2_LORAINE_1_0_3087_3085_1_13.2kv ] */
  3089,  3088,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-04, 2.04200E-02, 100.00
1.00000,161.000,  0.000,  411.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3089_3088_1_161kv, xfmr_ABILENE_1_1_ABILENE_1_0_3089_3088_1_161kv ] */
  3092,  3088,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52000E-03, 8.46000E-02, 100.00
1.00000, 13.800,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3092_3088_1_13.8kv, xfmr_ABILENE_1_4_ABILENE_1_0_3092_3088_1_13.8kv ] */
  3090,  3089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.80000E-04, 2.57400E-02, 100.00
1.00000,161.000,  0.000,  277.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_3090_3089_1_161kv, xfmr_ABILENE_1_2_ABILENE_1_1_3090_3089_1_161kv ] */
  3091,  3090,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.27000E-03, 3.47400E-02, 100.00
1.00000,115.000,  0.000,  268.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_3091_3090_1_115kv, xfmr_ABILENE_1_3_ABILENE_1_2_3091_3090_1_115kv ] */
  3095,  3094,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.52000E-03, 1.61840E-01, 100.00
1.00000, 18.000,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3095_3094_1_18kv, xfmr_MERKEL_2_1_MERKEL_2_0_3095_3094_1_18kv ] */
  3097,  3096,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39000E-03, 6.15500E-02, 100.00
1.00000,115.000,  0.000,  162.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3097_3096_1_115kv, xfmr_FLUVANNA_2_1_FLUVANNA_2_0_3097_3096_1_115kv ] */
  3097,  3096,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39000E-03, 6.15500E-02, 100.00
1.00000,115.000,  0.000,  162.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3097_3096_2_115kv, xfmr_FLUVANNA_2_1_FLUVANNA_2_0_3097_3096_2_115kv ] */
  3098,  3096,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-03, 1.34000E-01, 100.00
1.00000, 13.800,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3098_3096_1_13.8kv, xfmr_FLUVANNA_2_2_FLUVANNA_2_0_3098_3096_1_13.8kv ] */
  3105,  3104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.65000E-03, 2.23300E-01, 100.00
1.00000, 13.200,  0.000,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3105_3104_1_13.2kv, xfmr_BUCHANAN_D_2_BUCHANAN_D_1_3105_3104_1_13.2kv ] */
  3106,  3104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-03, 2.20220E-01, 100.00
1.00000, 13.200,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3106_3104_1_13.2kv, xfmr_BUCHANAN_D_3_BUCHANAN_D_1_3106_3104_1_13.2kv ] */
  3110,  3109,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.05000E-03, 2.20600E-01, 100.00
1.00000, 13.800,  0.000,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3110_3109_1_13.8kv, xfmr_FLUVANNA_1_1_FLUVANNA_1_0_3110_3109_1_13.8kv ] */
  3112,  3111,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16900E-02, 2.54890E-01, 100.00
1.00000, 18.000,  0.000,   90.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3112_3111_1_18kv, xfmr_STERLING_C_8_STERLING_C_7_3112_3111_1_18kv ] */
  3113,  3111,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.58000E-03, 2.55190E-01, 100.00
1.00000, 18.000,  0.000,   90.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3113_3111_1_18kv, xfmr_STERLING_C_9_STERLING_C_7_3113_3111_1_18kv ] */
  3117,  3116,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.58000E-03, 1.13110E-01, 100.00
1.00000, 13.800,  0.000,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3117_3116_1_13.8kv, xfmr_SYNDER_1_SYNDER_0_3117_3116_1_13.8kv ] */
  3118,  3116,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.53000E-03, 7.80800E-02, 100.00
1.00000, 13.800,  0.000,  139.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3118_3116_1_13.8kv, xfmr_SYNDER_2_SYNDER_0_3118_3116_1_13.8kv ] */
  3120,  3119,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.48000E-03, 9.08200E-02, 100.00
