@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 36,     0,     1, 60.00     / PSS(R)E-36.2    MON, MAR 31 2025  20:22
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
SWDRATNAM,  1, "RATE1 ", 0, "MVA", "SWD RATING SET 1                "
SWDRATNAM,  2, "RATE2 ", 0, "MVA", "SWD RATING SET 2                "
SWDRATNAM,  3, "RATE3 ", 0, "MVA", "SWD RATING SET 3                "
SWDRATNAM,  4, "RATE4 ", 0, "MVA", "SWD RATING SET 4                "
SWDRATNAM,  5, "RATE5 ", 0, "MVA", "SWD RATING SET 5                "
SWDRATNAM,  6, "RATE6 ", 0, "MVA", "SWD RATING SET 6                "
SWDRATNAM,  7, "RATE7 ", 0, "MVA", "SWD RATING SET 7                "
SWDRATNAM,  8, "RATE8 ", 0, "MVA", "SWD RATING SET 8                "
SWDRATNAM,  9, "RATE9 ", 0, "MVA", "SWD RATING SET 9                "
SWDRATNAM, 10, "RATE10", 0, "MVA", "SWD RATING SET 10               "
SWDRATNAM, 11, "RATE11", 0, "MVA", "SWD RATING SET 11               "
SWDRATNAM, 12, "RATE12", 0, "MVA", "SWD RATING SET 12               "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
1.00000, 13.800,  0.000,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3120_3119_1_13.8kv, xfmr_BRACKETTVI_2_BRACKETTVI_1_3120_3119_1_13.8kv ] */
  3122,  3121,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.65000E-03, 1.05460E-01, 100.00
1.00000, 18.000,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_3122_3121_1_18kv, xfmr_ROSCOE_1_1_ROSCOE_1_0_3122_3121_1_18kv ] */
  3134,  3133,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.91000E-03, 2.01530E-01, 100.00
1.00000,161.000,  0.000,   83.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_3134_3133_1_161kv, xfmr_SNYDER_2_1_SNYDER_2_0_3134_3133_1_161kv ] */
  3135,  3134,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.01400E-02, 2.24180E-01, 100.00
1.00000,161.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_3135_3134_1_161kv, xfmr_SNYDER_2_2_SNYDER_2_1_3135_3134_1_161kv ] */
  3136,  3135,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.79000E-03, 2.29700E-01, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_3136_3135_1_115kv, xfmr_SNYDER_2_3_SNYDER_2_2_3136_3135_1_115kv ] */
  4005,  4004,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69000E-03, 6.28500E-02, 100.00
1.00000,115.000,  0.000,  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4005_4004_1_115kv, xfmr_LAREDO_7_1_LAREDO_7_0_4005_4004_1_115kv ] */
  4010,  4009,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.42000E-03, 6.94400E-02, 100.00
1.00000, 20.000,  0.000,  131.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4010_4009_1_20kv, xfmr_SARITA_3_1_SARITA_3_0_4010_4009_1_20kv ] */
  4010,  4009,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15000E-03, 6.94400E-02, 100.00
1.00000, 20.000,  0.000,  131.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4010_4009_2_20kv, xfmr_SARITA_3_1_SARITA_3_0_4010_4009_2_20kv ] */
  4015,  4014,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 3.63700E-02, 100.00
1.00000,115.000,  0.000,  321.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4015_4014_1_115kv, xfmr_EAGLE_PASS_1_EAGLE_PASS_0_4015_4014_1_115kv ] */
  4015,  4014,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 3.63700E-02, 100.00
1.00000,115.000,  0.000,  321.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4015_4014_2_115kv, xfmr_EAGLE_PASS_1_EAGLE_PASS_0_4015_4014_2_115kv ] */
  4025,  4024,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-03, 4.47700E-02, 100.00
1.00000,115.000,  0.000,  260.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4025_4024_1_115kv, xfmr_CHRISTINE_1_CHRISTINE_0_4025_4024_1_115kv ] */
  4026,  4024,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-03, 6.65800E-02, 100.00
1.00000, 13.800,  0.000,  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4026_4024_1_13.8kv, xfmr_CHRISTINE_2_CHRISTINE_0_4026_4024_1_13.8kv ] */
  4026,  4024,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-03, 6.65800E-02, 100.00
1.00000, 13.800,  0.000,  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4026_4024_2_13.8kv, xfmr_CHRISTINE_2_CHRISTINE_0_4026_4024_2_13.8kv ] */
  4029,  4028,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-04, 4.46800E-02, 100.00
1.00000,115.000,  0.000,  148.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4029_4028_1_115kv, xfmr_FANNIN_1_FANNIN_0_4029_4028_1_115kv ] */
  4029,  4028,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-04, 4.46800E-02, 100.00
1.00000,115.000,  0.000,  148.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4029_4028_2_115kv, xfmr_FANNIN_1_FANNIN_0_4029_4028_2_115kv ] */
  4030,  4028,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.95000E-02, 100.00
1.00000, 13.800,  0.000,  230.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4030_4028_1_13.8kv, xfmr_FANNIN_2_FANNIN_0_4030_4028_1_13.8kv ] */
  4030,  4028,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.95000E-02, 100.00
1.00000, 13.800,  0.000,  230.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4030_4028_2_13.8kv, xfmr_FANNIN_2_FANNIN_0_4030_4028_2_13.8kv ] */
  4030,  4028,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.95000E-02, 100.00
1.00000, 13.800,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4030_4028_3_13.8kv, xfmr_FANNIN_2_FANNIN_0_4030_4028_3_13.8kv ] */
  4040,  4039,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-04, 2.87100E-02, 100.00
1.00000,115.000,  0.000,  384.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4040_4039_1_115kv, xfmr_MISSION_4_1_MISSION_4_0_4040_4039_1_115kv ] */
  4040,  4039,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-04, 2.87100E-02, 100.00
1.00000,115.000,  0.000,  384.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4040_4039_2_115kv, xfmr_MISSION_4_1_MISSION_4_0_4040_4039_2_115kv ] */
  4042,  4041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 3.54600E-02, 100.00
1.00000,115.000,  0.000,  442.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4042_4041_1_115kv, xfmr_SAN_JUAN_1_SAN_JUAN_0_4042_4041_1_115kv ] */
  4042,  4041,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 3.54600E-02, 100.00
1.00000,115.000,  0.000,  442.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4042_4041_2_115kv, xfmr_SAN_JUAN_1_SAN_JUAN_0_4042_4041_2_115kv ] */
  4042,  4041,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 3.54600E-02, 100.00
1.00000,115.000,  0.000,  442.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4042_4041_3_115kv, xfmr_SAN_JUAN_1_SAN_JUAN_0_4042_4041_3_115kv ] */
  4045,  4044,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.53000E-03, 1.61590E-01, 100.00
1.00000, 13.800,  0.000,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4045_4044_1_13.8kv, xfmr_FALCON_HEI_2_FALCON_HEI_1_4045_4044_1_13.8kv ] */
  4046,  4044,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.69000E-03, 2.45800E-01, 100.00
1.00000, 13.800,  0.000,   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4046_4044_1_13.8kv, xfmr_FALCON_HEI_3_FALCON_HEI_1_4046_4044_1_13.8kv ] */
  4047,  4044,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.57000E-03, 9.15700E-02, 100.00
1.00000, 13.800,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4047_4044_1_13.8kv, xfmr_FALCON_HEI_4_FALCON_HEI_1_4047_4044_1_13.8kv ] */
  4050,  4049,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89000E-03, 7.96200E-02, 100.00
1.00000, 13.800,  0.000,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4050_4049_1_13.8kv, xfmr_SEBASTIAN__3_SEBASTIAN__2_4050_4049_1_13.8kv ] */
  4050,  4049,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89000E-03, 7.96200E-02, 100.00
1.00000, 13.800,  0.000,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4050_4049_2_13.8kv, xfmr_SEBASTIAN__3_SEBASTIAN__2_4050_4049_2_13.8kv ] */
  4052,  4051,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.06000E-03, 1.68790E-01, 100.00
1.00000, 18.000,  0.000,  100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4052_4051_1_18kv, xfmr_BISHOP_1_BISHOP_0_4052_4051_1_18kv ] */
  4057,  4056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-04, 3.26300E-02, 100.00
1.00000,115.000,  0.000,  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4057_4056_1_115kv, xfmr_GREGORY_1_GREGORY_0_4057_4056_1_115kv ] */
  4058,  4056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36000E-03, 5.83300E-02, 100.00
1.00000, 13.800,  0.000,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4058_4056_1_13.8kv, xfmr_GREGORY_2_GREGORY_0_4058_4056_1_13.8kv ] */
  4059,  4056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.97000E-03, 4.93500E-02, 100.00
1.00000, 13.800,  0.000,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4059_4056_1_13.8kv, xfmr_GREGORY_3_GREGORY_0_4059_4056_1_13.8kv ] */
  4060,  4056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13000E-03, 8.41700E-02, 100.00
1.00000, 13.800,  0.000,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4060_4056_1_13.8kv, xfmr_GREGORY_4_GREGORY_0_4060_4056_1_13.8kv ] */
  4061,  4056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-03, 5.74400E-02, 100.00
1.00000, 13.800,  0.000,  259.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4061_4056_1_13.8kv, xfmr_GREGORY_5_GREGORY_0_4061_4056_1_13.8kv ] */
  4062,  4056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.87000E-03, 7.18000E-02, 100.00
1.00000, 13.800,  0.000,  264.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4062_4056_1_13.8kv, xfmr_GREGORY_6_GREGORY_0_4062_4056_1_13.8kv ] */
  4063,  4056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-04, 5.84100E-02, 100.00
1.00000, 13.800,  0.000,  260.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4063_4056_1_13.8kv, xfmr_GREGORY_7_GREGORY_0_4063_4056_1_13.8kv ] */
  4065,  4064,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.15000E-03, 1.91470E-01, 100.00
1.00000, 18.000,  0.000,  100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4065_4064_1_18kv, xfmr_CORPUS_CH_17_CORPUS_CH_16_4065_4064_1_18kv ] */
  4071,  4070,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-03, 4.29200E-02, 100.00
1.00000,115.000,  0.000,  353.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4071_4070_1_115kv, xfmr_BROWNSVILL_4_BROWNSVILL_3_4071_4070_1_115kv ] */
  4071,  4070,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-03, 4.29200E-02, 100.00
1.00000,115.000,  0.000,  353.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4071_4070_2_115kv, xfmr_BROWNSVILL_4_BROWNSVILL_3_4071_4070_2_115kv ] */
  4074,  4073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-04, 1.71700E-02, 100.00
1.00000,115.000,  0.000,  397.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4074_4073_1_115kv, xfmr_MISSION_1_1_MISSION_1_0_4074_4073_1_115kv ] */
  4074,  4073,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-04, 1.71700E-02, 100.00
1.00000,115.000,  0.000,  397.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4074_4073_2_115kv, xfmr_MISSION_1_1_MISSION_1_0_4074_4073_2_115kv ] */
  4075,  4073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-03, 6.31800E-02, 100.00
1.00000, 24.000,  0.000,  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4075_4073_1_24kv, xfmr_MISSION_1_2_MISSION_1_0_4075_4073_1_24kv ] */
  4076,  4073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-03, 5.99400E-02, 100.00
1.00000, 24.000,  0.000,  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4076_4073_1_24kv, xfmr_MISSION_1_3_MISSION_1_0_4076_4073_1_24kv ] */
  4077,  4073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-03, 6.81700E-02, 100.00
1.00000, 24.000,  0.000,  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4077_4073_1_24kv, xfmr_MISSION_1_4_MISSION_1_0_4077_4073_1_24kv ] */
  4081,  4080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12000E-03, 6.02400E-02, 100.00
1.00000,115.000,  0.000,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4081_4080_1_115kv, xfmr_CORPUS_CH_19_CORPUS_CH_18_4081_4080_1_115kv ] */
  4081,  4080,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12000E-03, 6.02400E-02, 100.00
1.00000,115.000,  0.000,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4081_4080_2_115kv, xfmr_CORPUS_CH_19_CORPUS_CH_18_4081_4080_2_115kv ] */
  4082,  4080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-03, 5.05300E-02, 100.00
1.00000, 13.800,  0.000,  342.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4082_4080_1_13.8kv, xfmr_CORPUS_CH_20_CORPUS_CH_18_4082_4080_1_13.8kv ] */
  4083,  4080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-03, 4.65500E-02, 100.00
1.00000, 13.800,  0.000,  342.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4083_4080_1_13.8kv, xfmr_CORPUS_CH_21_CORPUS_CH_18_4083_4080_1_13.8kv ] */
  4084,  4080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-04, 2.53800E-02, 100.00
1.00000, 13.800,  0.000,  338.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4084_4080_1_13.8kv, xfmr_CORPUS_CH_22_CORPUS_CH_18_4084_4080_1_13.8kv ] */
  4085,  4080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-04, 2.17600E-02, 100.00
1.00000, 13.800,  0.000,  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4085_4080_1_13.8kv, xfmr_CORPUS_CH_23_CORPUS_CH_18_4085_4080_1_13.8kv ] */
  4090,  4089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.45100E-02, 5.87640E-01, 100.00
1.00000, 13.800,  0.000,   28.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4090_4089_1_13.8kv, xfmr_SANTA_ROSA_2_SANTA_ROSA_1_4090_4089_1_13.8kv ] */
  4091,  4089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.27000E-03, 2.00360E-01, 100.00
1.00000, 13.800,  0.000,   37.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4091_4089_1_13.8kv, xfmr_SANTA_ROSA_3_SANTA_ROSA_1_4091_4089_1_13.8kv ] */
  4092,  4089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-03, 1.25390E-01, 100.00
1.00000, 13.800,  0.000,   48.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4092_4089_1_13.8kv, xfmr_SANTA_ROSA_4_SANTA_ROSA_1_4092_4089_1_13.8kv ] */
  4093,  4089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40500E-02, 2.42960E-01, 100.00
1.00000, 13.800,  0.000,   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4093_4089_1_13.8kv, xfmr_SANTA_ROSA_5_SANTA_ROSA_1_4093_4089_1_13.8kv ] */
  4094,  4089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.38000E-03, 9.21500E-02, 100.00
1.00000, 13.800,  0.000,   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4094_4089_1_13.8kv, xfmr_SANTA_ROSA_6_SANTA_ROSA_1_4094_4089_1_13.8kv ] */
  4095,  4089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-03, 1.86650E-01, 100.00
1.00000, 13.800,  0.000,   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4095_4089_1_13.8kv, xfmr_SANTA_ROSA_7_SANTA_ROSA_1_4095_4089_1_13.8kv ] */
  4096,  4089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24800E-02, 2.94420E-01, 100.00
1.00000, 13.800,  0.000,   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4096_4089_1_13.8kv, xfmr_SANTA_ROSA_8_SANTA_ROSA_1_4096_4089_1_13.8kv ] */
  4097,  4089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.25000E-03, 2.11510E-01, 100.00
1.00000, 13.800,  0.000,   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4097_4089_1_13.8kv, xfmr_SANTA_ROSA_9_SANTA_ROSA_1_4097_4089_1_13.8kv ] */
  4098,  4089,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04100E-02, 2.24750E-01, 100.00
1.00000, 13.800,  0.000,   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4098_4089_1_13.8kv, xfmr_SANTA_ROS_10_SANTA_ROSA_1_4098_4089_1_13.8kv ] */
  4105,  4104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.85000E-03, 8.87100E-02, 100.00
1.00000, 18.000,  0.000,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4105_4104_1_18kv, xfmr_TAFT_2_1_TAFT_2_0_4105_4104_1_18kv ] */
  4105,  4104,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.85000E-03, 8.87100E-02, 100.00
1.00000, 18.000,  0.000,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4105_4104_2_18kv, xfmr_TAFT_2_1_TAFT_2_0_4105_4104_2_18kv ] */
  4114,  4113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-04, 1.87400E-02, 100.00
1.00000,115.000,  0.000,  387.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4114_4113_1_115kv, xfmr_LAREDO_1_1_LAREDO_1_0_4114_4113_1_115kv ] */
  4115,  4113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.01000E-03, 5.40500E-02, 100.00
1.00000, 13.800,  0.000,  180.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4115_4113_1_13.8kv, xfmr_LAREDO_1_2_LAREDO_1_0_4115_4113_1_13.8kv ] */
  4116,  4113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.62000E-03, 5.68600E-02, 100.00
1.00000, 13.800,  0.000,  180.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4116_4113_1_13.8kv, xfmr_LAREDO_1_3_LAREDO_1_0_4116_4113_1_13.8kv ] */
  4132,  4131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 1.67900E-02, 100.00
1.00000,115.000,  0.000,  246.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4132_4131_1_115kv, xfmr_PEARSALL_1_PEARSALL_0_4132_4131_1_115kv ] */
  4132,  4131,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 1.67900E-02, 100.00
1.00000,115.000,  0.000,  246.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4132_4131_2_115kv, xfmr_PEARSALL_1_PEARSALL_0_4132_4131_2_115kv ] */
  4133,  4131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.99000E-03, 7.15900E-02, 100.00
1.00000, 20.000,  0.000,  101.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4133_4131_1_20kv, xfmr_PEARSALL_2_PEARSALL_0_4133_4131_1_20kv ] */
  4134,  4131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.98000E-03, 1.47410E-01, 100.00
1.00000, 20.000,  0.000,  103.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4134_4131_1_20kv, xfmr_PEARSALL_3_PEARSALL_0_4134_4131_1_20kv ] */
  4135,  4131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.14000E-03, 1.40140E-01, 100.00
1.00000, 20.000,  0.000,  103.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4135_4131_1_20kv, xfmr_PEARSALL_4_PEARSALL_0_4135_4131_1_20kv ] */
  4136,  4131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15000E-03, 1.84090E-01, 100.00
1.00000, 20.000,  0.000,  105.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4136_4131_1_20kv, xfmr_PEARSALL_5_PEARSALL_0_4136_4131_1_20kv ] */
  4137,  4131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.18000E-03, 8.04400E-02, 100.00
1.00000, 20.000,  0.000,  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4137_4131_1_20kv, xfmr_PEARSALL_6_PEARSALL_0_4137_4131_1_20kv ] */
  4138,  4131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 3.76200E-02, 100.00
1.00000, 20.000,  0.000,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4138_4131_1_20kv, xfmr_PEARSALL_7_PEARSALL_0_4138_4131_1_20kv ] */
  4141,  4140,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-04, 3.22300E-02, 100.00
1.00000,115.000,  0.000,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4141_4140_1_115kv, xfmr_SARITA_1_1_SARITA_1_0_4141_4140_1_115kv ] */
  4142,  4140,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-04, 2.78900E-02, 100.00
1.00000, 13.800,  0.000,  168.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4142_4140_1_13.8kv, xfmr_SARITA_1_2_SARITA_1_0_4142_4140_1_13.8kv ] */
  4147,  4146,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.23000E-02, 100.00
1.00000,115.000,  0.000,  459.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4147_4146_1_115kv, xfmr_LAREDO_4_1_LAREDO_4_0_4147_4146_1_115kv ] */
  4152,  4151,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-03, 8.36200E-02, 100.00
1.00000,115.000,  0.000,   78.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4152_4151_1_115kv, xfmr_ARMSTRONG__2_ARMSTRONG__1_4152_4151_1_115kv ] */
  4152,  4151,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-03, 8.36200E-02, 100.00
1.00000,115.000,  0.000,   78.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4152_4151_2_115kv, xfmr_ARMSTRONG__2_ARMSTRONG__1_4152_4151_2_115kv ] */
  4153,  4151,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-04, 1.61200E-02, 100.00
1.00000, 18.000,  0.000,  381.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4153_4151_1_18kv, xfmr_ARMSTRONG__3_ARMSTRONG__1_4153_4151_1_18kv ] */
  4159,  4158,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-04, 2.51100E-02, 100.00
1.00000,115.000,  0.000,  620.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4159_4158_1_115kv, xfmr_CORPUS_CHR_2_CORPUS_CHR_1_4159_4158_1_115kv ] */
  4159,  4158,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-04, 2.51100E-02, 100.00
1.00000,115.000,  0.000,  620.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4159_4158_2_115kv, xfmr_CORPUS_CHR_2_CORPUS_CHR_1_4159_4158_2_115kv ] */
  4160,  4158,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-04, 2.41900E-02, 100.00
1.00000, 13.800,  0.000,  298.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4160_4158_1_13.8kv, xfmr_CORPUS_CHR_3_CORPUS_CHR_1_4160_4158_1_13.8kv ] */
  4161,  4158,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-04, 5.92800E-02, 100.00
1.00000, 13.800,  0.000,  296.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4161_4158_1_13.8kv, xfmr_CORPUS_CHR_4_CORPUS_CHR_1_4161_4158_1_13.8kv ] */
  4162,  4158,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01000E-03, 5.86700E-02, 100.00
1.00000, 13.800,  0.000,  293.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4162_4158_1_13.8kv, xfmr_CORPUS_CHR_5_CORPUS_CHR_1_4162_4158_1_13.8kv ] */
  4163,  4158,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-03, 1.50660E-01, 100.00
1.00000, 13.800,  0.000,   74.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4163_4158_1_13.8kv, xfmr_CORPUS_CHR_6_CORPUS_CHR_1_4163_4158_1_13.8kv ] */
  4166,  4165,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-03, 9.20600E-02, 100.00
1.00000, 13.800,  0.000,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4166_4165_1_13.8kv, xfmr_SARITA_2_1_SARITA_2_0_4166_4165_1_13.8kv ] */
  4166,  4165,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-03, 9.20600E-02, 100.00
1.00000, 13.800,  0.000,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4166_4165_2_13.8kv, xfmr_SARITA_2_1_SARITA_2_0_4166_4165_2_13.8kv ] */
  4177,  4176,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-03, 1.12740E-01, 100.00
1.00000, 13.800,  0.000,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4177_4176_1_13.8kv, xfmr_BRUNI_1_1_BRUNI_1_0_4177_4176_1_13.8kv ] */
  4177,  4176,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-03, 1.12740E-01, 100.00
1.00000, 13.800,  0.000,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_4177_4176_2_13.8kv, xfmr_BRUNI_1_1_BRUNI_1_0_4177_4176_2_13.8kv ] */
  4182,  4181,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.21000E-03, 9.30600E-02, 100.00
1.00000,115.000,  0.000,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4182_4181_1_115kv, xfmr_TAFT_1_1_TAFT_1_0_4182_4181_1_115kv ] */
  4184,  4183,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-03, 6.13400E-02, 100.00
1.00000,115.000,  0.000,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4184_4183_1_115kv, xfmr_SAN_PERLIT_2_SAN_PERLIT_1_4184_4183_1_115kv ] */
  4193,  4192,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.39600E-02, 100.00
1.00000,115.000,  0.000,  438.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4193_4192_1_115kv, xfmr_BROWNSVILL_2_BROWNSVILL_1_4193_4192_1_115kv ] */
  4193,  4192,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.39600E-02, 100.00
1.00000,115.000,  0.000,  438.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4193_4192_2_115kv, xfmr_BROWNSVILL_2_BROWNSVILL_1_4193_4192_2_115kv ] */
  4193,  4192,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.39600E-02, 100.00
1.00000,115.000,  0.000,  438.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4193_4192_3_115kv, xfmr_BROWNSVILL_2_BROWNSVILL_1_4193_4192_3_115kv ] */
  4196,  4195,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 5.76000E-03, 100.00
1.00000,230.000,  0.000, 1233.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_4196_4195_1_230kv, xfmr_OILTON_1_OILTON_0_4196_4195_1_230kv ] */
  4197,  4196,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-04, 3.23600E-02, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_4197_4196_1_115kv, xfmr_OILTON_2_OILTON_1_4197_4196_1_115kv ] */
  5016,  5015,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04, 1.41700E-02, 100.00
1.00000,161.000,  0.000, 1206.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5016_5015_1_161kv, xfmr_KELLER_2_1_KELLER_2_0_5016_5015_1_161kv ] */
  5016,  5015,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04, 1.41700E-02, 100.00
1.00000,161.000,  0.000, 1206.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5016_5015_2_161kv, xfmr_KELLER_2_1_KELLER_2_0_5016_5015_2_161kv ] */
  5019,  5018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 2.59800E-02, 100.00
1.00000,161.000,  0.000,  590.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5019_5018_1_161kv, xfmr_JACKSBORO__2_JACKSBORO__1_5019_5018_1_161kv ] */
  5020,  5018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-04, 3.32600E-02, 100.00
1.00000, 13.800,  0.000,  557.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5020_5018_1_13.8kv, xfmr_JACKSBORO__3_JACKSBORO__1_5020_5018_1_13.8kv ] */
  5022,  5021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 1.00500E-02, 100.00
1.00000,161.000,  0.000, 1375.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5022_5021_1_161kv, xfmr_ALEDO_1_1_ALEDO_1_0_5022_5021_1_161kv ] */
  5022,  5021,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 1.00500E-02, 100.00
1.00000,161.000,  0.000, 1375.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5022_5021_2_161kv, xfmr_ALEDO_1_1_ALEDO_1_0_5022_5021_2_161kv ] */
  5023,  5021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 2.69300E-02, 100.00
1.00000, 13.800,  0.000,  245.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5023_5021_1_13.8kv, xfmr_ALEDO_1_2_ALEDO_1_0_5023_5021_1_13.8kv ] */
  5034,  5033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-05, 5.46000E-03, 100.00
1.00000,161.000,  0.000, 1209.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5034_5033_1_161kv, xfmr_DALLAS_1_1_DALLAS_1_0_5034_5033_1_161kv ] */
  5035,  5033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-04, 7.95800E-02, 100.00
1.00000, 13.200,  0.000,  243.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5035_5033_1_13.2kv, xfmr_DALLAS_1_2_DALLAS_1_0_5035_5033_1_13.2kv ] */
  5036,  5033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-04, 5.00600E-02, 100.00
1.00000, 13.200,  0.000,  255.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5036_5033_1_13.2kv, xfmr_DALLAS_1_3_DALLAS_1_0_5036_5033_1_13.2kv ] */
  5037,  5033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04, 1.21600E-02, 100.00
1.00000, 13.200,  0.000,  985.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5037_5033_1_13.2kv, xfmr_DALLAS_1_4_DALLAS_1_0_5037_5033_1_13.2kv ] */
  5038,  5033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 1.25500E-02, 100.00
1.00000, 13.200,  0.000,  989.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5038_5033_1_13.2kv, xfmr_DALLAS_1_5_DALLAS_1_0_5038_5033_1_13.2kv ] */
  5039,  5033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 5.52000E-03, 100.00
1.00000, 13.200,  0.000,  994.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5039_5033_1_13.2kv, xfmr_DALLAS_1_6_DALLAS_1_0_5039_5033_1_13.2kv ] */
  5040,  5033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 1.64300E-02, 100.00
1.00000, 13.200,  0.000,  993.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5040_5033_1_13.2kv, xfmr_DALLAS_1_7_DALLAS_1_0_5040_5033_1_13.2kv ] */
  5041,  5033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.14200E-02, 100.00
1.00000, 13.200,  0.000, 1001.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5041_5033_1_13.2kv, xfmr_DALLAS_1_8_DALLAS_1_0_5041_5033_1_13.2kv ] */
  5042,  5033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 1.34500E-02, 100.00
1.00000, 13.200,  0.000,  988.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5042_5033_1_13.2kv, xfmr_DALLAS_1_9_DALLAS_1_0_5042_5033_1_13.2kv ] */
  5046,  5045,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 2.11400E-02, 100.00
1.00000,161.000,  0.000,  550.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5046_5045_1_161kv, xfmr_STEPHENVIL_2_STEPHENVIL_1_5046_5045_1_161kv ] */
  5048,  5047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 1.25300E-02, 100.00
1.00000,161.000,  0.000, 1354.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5048_5047_1_161kv, xfmr_MANSFIELD_1_MANSFIELD_0_5048_5047_1_161kv ] */
  5050,  5049,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.50000E-02, 100.00
1.00000,161.000,  0.000,  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5050_5049_1_161kv, xfmr_GREENVILLE_2_GREENVILLE_1_5050_5049_1_161kv ] */
  5051,  5049,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.63300E-02, 100.00
1.00000, 22.000,  0.000,  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5051_5049_1_22kv, xfmr_GREENVILLE_3_GREENVILLE_1_5051_5049_1_22kv ] */
  5052,  5049,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-04, 4.99000E-02, 100.00
1.00000,115.000,  0.000,  308.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5052_5049_1_115kv, xfmr_GREENVILLE_4_GREENVILLE_1_5052_5049_1_115kv ] */
  5056,  5055,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-04, 1.20900E-02, 100.00
1.00000,161.000,  0.000,  913.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5056_5055_1_161kv, xfmr_GRAHAM_1_GRAHAM_0_5056_5055_1_161kv ] */
  5057,  5055,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-04, 1.32400E-02, 100.00
1.00000, 13.800,  0.000, 1036.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5057_5055_1_13.8kv, xfmr_GRAHAM_2_GRAHAM_0_5057_5055_1_13.8kv ] */
  5058,  5055,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 1.92800E-02, 100.00
1.00000, 13.800,  0.000, 1023.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5058_5055_1_13.8kv, xfmr_GRAHAM_3_GRAHAM_0_5058_5055_1_13.8kv ] */
  5060,  5059,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.78000E-03, 7.81100E-02, 100.00
1.00000,115.000,  0.000,  151.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5060_5059_1_115kv, xfmr_MABANK_2_1_MABANK_2_0_5060_5059_1_115kv ] */
  5061,  5060,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.05000E-03, 1.34640E-01, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_5061_5060_1_115kv, xfmr_MABANK_2_2_MABANK_2_1_5061_5060_1_115kv ] */
  5062,  5061,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.97000E-03, 1.78190E-01, 100.00
1.00000,115.000,  0.000,  100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_5062_5061_1_115kv, xfmr_MABANK_2_3_MABANK_2_2_5062_5061_1_115kv ] */
  5064,  5063,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.01000E-03, 100.00
1.00000,161.000,  0.000, 1277.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5064_5063_1_161kv, xfmr_ARLINGTON__2_ARLINGTON__1_5064_5063_1_161kv ] */
  5064,  5063,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.01000E-03, 100.00
1.00000,161.000,  0.000, 1277.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5064_5063_2_161kv, xfmr_ARLINGTON__2_ARLINGTON__1_5064_5063_2_161kv ] */
  5065,  5063,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.75400E-02, 100.00
1.00000, 13.800,  0.000,  290.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5065_5063_1_13.8kv, xfmr_ARLINGTON__3_ARLINGTON__1_5065_5063_1_13.8kv ] */
  5066,  5063,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42000E-03, 9.16500E-02, 100.00
1.00000, 13.800,  0.000,  213.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5066_5063_1_13.8kv, xfmr_ARLINGTON__4_ARLINGTON__1_5066_5063_1_13.8kv ] */
  5067,  5063,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 1.07600E-02, 100.00
1.00000, 13.800,  0.000, 1078.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5067_5063_1_13.8kv, xfmr_ARLINGTON__5_ARLINGTON__1_5067_5063_1_13.8kv ] */
  5068,  5063,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 1.13000E-02, 100.00
1.00000, 13.800,  0.000, 1073.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5068_5063_1_13.8kv, xfmr_ARLINGTON__6_ARLINGTON__1_5068_5063_1_13.8kv ] */
  5069,  5063,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.20200E-02, 100.00
1.00000, 13.800,  0.000, 1079.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5069_5063_1_13.8kv, xfmr_ARLINGTON__7_ARLINGTON__1_5069_5063_1_13.8kv ] */
  5077,  5076,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-03, 6.51900E-02, 100.00
1.00000,115.000,  0.000,  260.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5077_5076_1_115kv, xfmr_TERRELL_1_1_TERRELL_1_0_5077_5076_1_115kv ] */
  5084,  5083,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.14600E-02, 100.00
1.00000,161.000,  0.000, 1295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5084_5083_1_161kv, xfmr_MCKINNEY_3_1_MCKINNEY_3_0_5084_5083_1_161kv ] */
  5089,  5088,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.82000E-03, 9.41800E-02, 100.00
1.00000, 13.800,  0.000,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5089_5088_1_13.8kv, xfmr_CLIFTON_1_1_CLIFTON_1_0_5089_5088_1_13.8kv ] */
  5103,  5102,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.14000E-02, 100.00
1.00000,161.000,  0.000, 1345.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5103_5102_1_161kv, xfmr_RICHARDSON_3_RICHARDSON_2_5103_5102_1_161kv ] */
  5103,  5102,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.14000E-02, 100.00
1.00000,161.000,  0.000, 1345.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5103_5102_2_161kv, xfmr_RICHARDSON_3_RICHARDSON_2_5103_5102_2_161kv ] */
  5106,  5105,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.09000E-03, 1.97510E-01, 100.00
1.00000, 13.800,  0.000,   82.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5106_5105_1_13.8kv, xfmr_IRVING_1_1_IRVING_1_0_5106_5105_1_13.8kv ] */
  5107,  5105,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.66000E-03, 1.95270E-01, 100.00
1.00000, 13.800,  0.000,   75.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5107_5105_1_13.8kv, xfmr_IRVING_1_2_IRVING_1_0_5107_5105_1_13.8kv ] */
  5121,  5120,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-04, 4.59900E-02, 100.00
1.00000,161.000,  0.000,  298.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5121_5120_1_161kv, xfmr_BROWNWOOD_1_BROWNWOOD_0_5121_5120_1_161kv ] */
  5124,  5123,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.66000E-03, 7.28600E-02, 100.00
1.00000,115.000,  0.000,  214.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5124_5123_1_115kv, xfmr_MARLIN_1_MARLIN_0_5124_5123_1_115kv ] */
  5132,  5131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 1.82100E-02, 100.00
1.00000,161.000,  0.000,  981.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5132_5131_1_161kv, xfmr_BELTON_1_BELTON_0_5132_5131_1_161kv ] */
  5138,  5137,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 9.20000E-03, 100.00
1.00000,161.000,  0.000,  945.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5138_5137_1_161kv, xfmr_WACO_1_1_WACO_1_0_5138_5137_1_161kv ] */
  5165,  5164,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 4.85000E-03, 100.00
1.00000,161.000,  0.000, 1379.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5165_5164_1_161kv, xfmr_DENTON_1_1_DENTON_1_0_5165_5164_1_161kv ] */
  5166,  5164,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-04, 2.71800E-02, 100.00
1.00000, 13.800,  0.000,  579.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5166_5164_1_13.8kv, xfmr_DENTON_1_2_DENTON_1_0_5166_5164_1_13.8kv ] */
  5167,  5164,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-03, 9.02800E-02, 100.00
1.00000, 13.800,  0.000,  215.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5167_5164_1_13.8kv, xfmr_DENTON_1_3_DENTON_1_0_5167_5164_1_13.8kv ] */
  5170,  5169,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-03, 6.57500E-02, 100.00
1.00000, 18.000,  0.000,  222.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5170_5169_1_18kv, xfmr_DUBLIN_1_1_DUBLIN_1_0_5170_5169_1_18kv ] */
  5180,  5179,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.54100E-02, 100.00
1.00000,161.000,  0.000,  946.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5180_5179_1_161kv, xfmr_CORSICANA__3_CORSICANA__2_5180_5179_1_161kv ] */
  5193,  5192,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.30200E-02, 100.00
1.00000,161.000,  0.000,  890.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5193_5192_1_161kv, xfmr_KILLEEN_4_1_KILLEEN_4_0_5193_5192_1_161kv ] */
  5197,  5196,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 3.16400E-02, 100.00
1.00000,161.000,  0.000,  305.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5197_5196_1_161kv, xfmr_BRYSON_1_1_BRYSON_1_0_5197_5196_1_161kv ] */
  5198,  5196,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-04, 1.11600E-02, 100.00
1.00000, 18.000,  0.000,  594.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5198_5196_1_18kv, xfmr_BRYSON_1_2_BRYSON_1_0_5198_5196_1_18kv ] */
  5205,  5204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-05, 8.58000E-03, 100.00
1.00000,161.000,  0.000, 1134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5205_5204_1_161kv, xfmr_POOLVILLE_1_POOLVILLE_0_5205_5204_1_161kv ] */
  5206,  5204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04, 1.98300E-02, 100.00
1.00000, 13.800,  0.000,  903.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5206_5204_1_13.8kv, xfmr_POOLVILLE_2_POOLVILLE_0_5206_5204_1_13.8kv ] */
  5207,  5204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.06600E-02, 100.00
1.00000, 13.800,  0.000,  915.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5207_5204_1_13.8kv, xfmr_POOLVILLE_3_POOLVILLE_0_5207_5204_1_13.8kv ] */
  5208,  5204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.34100E-02, 100.00
1.00000, 13.800,  0.000,  913.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5208_5204_1_13.8kv, xfmr_POOLVILLE_4_POOLVILLE_0_5208_5204_1_13.8kv ] */
  5237,  5236,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-04, 4.30400E-02, 100.00
1.00000,161.000,  0.000,  287.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5237_5236_1_161kv, xfmr_OLNEY_1_1_OLNEY_1_0_5237_5236_1_161kv ] */
  5238,  5236,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 9.76000E-03, 100.00
1.00000, 18.000,  0.000,  826.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5238_5236_1_18kv, xfmr_OLNEY_1_2_OLNEY_1_0_5238_5236_1_18kv ] */
  5240,  5239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-04, 3.64100E-02, 100.00
1.00000,161.000,  0.000,  477.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5240_5239_1_161kv, xfmr_GOLDTHWAIT_2_GOLDTHWAIT_1_5240_5239_1_161kv ] */
  5243,  5239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-04, 2.60200E-02, 100.00
1.00000, 13.800,  0.000,  584.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5243_5239_1_13.8kv, xfmr_GOLDTHWAIT_5_GOLDTHWAIT_1_5243_5239_1_13.8kv ] */
  5241,  5240,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.70000E-04, 4.25000E-02, 100.00
1.00000,115.000,  0.000,  204.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5241_5240_1_115kv, xfmr_GOLDTHWAIT_3_GOLDTHWAIT_2_5241_5240_1_115kv ] */
  5242,  5241,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84500E-02, 4.74820E-01, 100.00
1.00000,115.000,  0.000,   24.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_5242_5241_1_115kv, xfmr_GOLDTHWAIT_4_GOLDTHWAIT_3_5242_5241_1_115kv ] */
  5261,  5260,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-04, 2.80400E-02, 100.00
1.00000,161.000,  0.000,  375.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5261_5260_1_161kv, xfmr_GLEN_ROSE__2_GLEN_ROSE__1_5261_5260_1_161kv ] */
  5262,  5260,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 6.32000E-03, 100.00
1.00000, 13.800,  0.000, 1450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5262_5260_1_13.8kv, xfmr_GLEN_ROSE__3_GLEN_ROSE__1_5262_5260_1_13.8kv ] */
  5263,  5260,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-05, 4.51000E-03, 100.00
1.00000, 13.800,  0.000, 1450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5263_5260_1_13.8kv, xfmr_GLEN_ROSE__4_GLEN_ROSE__1_5263_5260_1_13.8kv ] */
  5280,  5279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 6.35000E-03, 100.00
1.00000,161.000,  0.000, 1112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5280_5279_1_161kv, xfmr_TEMPLE_1_1_TEMPLE_1_0_5280_5279_1_161kv ] */
  5281,  5279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.97700E-02, 100.00
1.00000, 13.800,  0.000,  942.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5281_5279_1_13.8kv, xfmr_TEMPLE_1_2_TEMPLE_1_0_5281_5279_1_13.8kv ] */
  5282,  5279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.67200E-02, 100.00
1.00000, 13.800,  0.000,  940.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5282_5279_1_13.8kv, xfmr_TEMPLE_1_3_TEMPLE_1_0_5282_5279_1_13.8kv ] */
  5283,  5279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.27900E-02, 100.00
1.00000, 13.800,  0.000,  935.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5283_5279_1_13.8kv, xfmr_TEMPLE_1_4_TEMPLE_1_0_5283_5279_1_13.8kv ] */
  5296,  5295,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 7.09000E-03, 100.00
1.00000,161.000,  0.000, 1233.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5296_5295_1_161kv, xfmr_MCKINNEY_1_1_MCKINNEY_1_0_5296_5295_1_161kv ] */
  5297,  5295,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-04, 6.24800E-02, 100.00
1.00000, 13.800,  0.000,  223.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5297_5295_1_13.8kv, xfmr_MCKINNEY_1_2_MCKINNEY_1_0_5297_5295_1_13.8kv ] */
  5298,  5295,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04, 1.08200E-02, 100.00
1.00000, 13.800,  0.000,  525.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5298_5295_1_13.8kv, xfmr_MCKINNEY_1_3_MCKINNEY_1_0_5298_5295_1_13.8kv ] */
  5299,  5295,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.22700E-02, 100.00
1.00000, 13.800,  0.000,  524.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5299_5295_1_13.8kv, xfmr_MCKINNEY_1_4_MCKINNEY_1_0_5299_5295_1_13.8kv ] */
  5300,  5295,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.84800E-02, 100.00
1.00000, 13.800,  0.000,  519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5300_5295_1_13.8kv, xfmr_MCKINNEY_1_5_MCKINNEY_1_0_5300_5295_1_13.8kv ] */
  5301,  5295,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 3.08800E-02, 100.00
1.00000, 13.800,  0.000,  403.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5301_5295_1_13.8kv, xfmr_MCKINNEY_1_6_MCKINNEY_1_0_5301_5295_1_13.8kv ] */
  5302,  5295,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.76300E-02, 100.00
1.00000, 13.800,  0.000, 1123.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5302_5295_1_13.8kv, xfmr_MCKINNEY_1_7_MCKINNEY_1_0_5302_5295_1_13.8kv ] */
  5303,  5295,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 1.31500E-02, 100.00
1.00000, 13.800,  0.000, 1117.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5303_5295_1_13.8kv, xfmr_MCKINNEY_1_8_MCKINNEY_1_0_5303_5295_1_13.8kv ] */
  5305,  5304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 1.04700E-02, 100.00
1.00000,161.000,  0.000, 1239.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5305_5304_1_161kv, xfmr_ALLEN_1_1_ALLEN_1_0_5305_5304_1_161kv ] */
  5318,  5317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 1.55500E-02, 100.00
1.00000,161.000,  0.000, 1106.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5318_5317_1_161kv, xfmr_GRANBURY_1_1_GRANBURY_1_0_5318_5317_1_161kv ] */
  5319,  5317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.89300E-02, 100.00
1.00000, 13.200,  0.000,  925.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5319_5317_1_13.2kv, xfmr_GRANBURY_1_2_GRANBURY_1_0_5319_5317_1_13.2kv ] */
  5320,  5317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-04, 2.09200E-02, 100.00
1.00000, 13.200,  0.000,  917.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5320_5317_1_13.2kv, xfmr_GRANBURY_1_3_GRANBURY_1_0_5320_5317_1_13.2kv ] */
  5321,  5317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.81100E-02, 100.00
1.00000, 13.200,  0.000,  921.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5321_5317_1_13.2kv, xfmr_GRANBURY_1_4_GRANBURY_1_0_5321_5317_1_13.2kv ] */
  5323,  5322,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04, 1.24900E-02, 100.00
1.00000,161.000,  0.000, 1334.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5323_5322_1_161kv, xfmr_DALLAS_2_1_DALLAS_2_0_5323_5322_1_161kv ] */
  5323,  5322,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04, 1.24900E-02, 100.00
1.00000,161.000,  0.000, 1334.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5323_5322_2_161kv, xfmr_DALLAS_2_1_DALLAS_2_0_5323_5322_2_161kv ] */
  5324,  5322,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 2.06900E-02, 100.00
1.00000, 13.800,  0.000,  952.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5324_5322_1_13.8kv, xfmr_DALLAS_2_2_DALLAS_2_0_5324_5322_1_13.8kv ] */
  5325,  5322,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 2.07000E-02, 100.00
1.00000, 13.800,  0.000,  945.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5325_5322_1_13.8kv, xfmr_DALLAS_2_3_DALLAS_2_0_5325_5322_1_13.8kv ] */
  5326,  5322,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 7.11000E-03, 100.00
1.00000, 13.800,  0.000,  953.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5326_5322_1_13.8kv, xfmr_DALLAS_2_4_DALLAS_2_0_5326_5322_1_13.8kv ] */
  5342,  5341,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02600E-02, 2.51060E-01, 100.00
1.00000, 13.800,  0.000,   49.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5342_5341_1_13.8kv, xfmr_LEWISVILLE_2_LEWISVILLE_1_5342_5341_1_13.8kv ] */
  5343,  5341,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.10000E-04, 4.83500E-02, 100.00
1.00000, 13.800,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5343_5341_1_13.8kv, xfmr_LEWISVILLE_3_LEWISVILLE_1_5343_5341_1_13.8kv ] */
  5351,  5350,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 9.06000E-03, 100.00
1.00000,161.000,  0.000, 1258.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5351_5350_1_161kv, xfmr_GARLAND_1_1_GARLAND_1_0_5351_5350_1_161kv ] */
  5351,  5350,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 9.06000E-03, 100.00
1.00000,161.000,  0.000, 1258.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5351_5350_2_161kv, xfmr_GARLAND_1_1_GARLAND_1_0_5351_5350_2_161kv ] */
  5359,  5358,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.82800E-02, 100.00
1.00000,161.000,  0.000, 1057.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5359_5358_1_161kv, xfmr_RIESEL_1_1_RIESEL_1_0_5359_5358_1_161kv ] */
  5360,  5358,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04, 1.12000E-02, 100.00
1.00000, 13.800,  0.000, 1333.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5360_5358_1_13.8kv, xfmr_RIESEL_1_2_RIESEL_1_0_5360_5358_1_13.8kv ] */
  5362,  5361,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-04, 1.75500E-02, 100.00
1.00000,161.000,  0.000,  646.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5362_5361_1_161kv, xfmr_BRIDGEPORT_1_BRIDGEPORT_0_5362_5361_1_161kv ] */
  5363,  5361,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-04, 3.29500E-02, 100.00
1.00000, 13.800,  0.000,  282.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5363_5361_1_13.8kv, xfmr_BRIDGEPORT_2_BRIDGEPORT_0_5363_5361_1_13.8kv ] */
  5364,  5361,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 9.48000E-03, 100.00
1.00000, 13.800,  0.000,  798.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5364_5361_1_13.8kv, xfmr_BRIDGEPORT_3_BRIDGEPORT_0_5364_5361_1_13.8kv ] */
  5365,  5361,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.97300E-02, 100.00
1.00000, 13.800,  0.000,  787.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5365_5361_1_13.8kv, xfmr_BRIDGEPORT_4_BRIDGEPORT_0_5365_5361_1_13.8kv ] */
  5366,  5361,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-04, 2.24400E-02, 100.00
1.00000, 13.800,  0.000,  795.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5366_5361_1_13.8kv, xfmr_BRIDGEPORT_5_BRIDGEPORT_0_5366_5361_1_13.8kv ] */
  5367,  5361,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 2.17800E-02, 100.00
1.00000, 13.800,  0.000,  809.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5367_5361_1_13.8kv, xfmr_BRIDGEPORT_6_BRIDGEPORT_0_5367_5361_1_13.8kv ] */
  5368,  5361,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.44900E-02, 100.00
1.00000, 13.800,  0.000,  798.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5368_5361_1_13.8kv, xfmr_BRIDGEPORT_7_BRIDGEPORT_0_5368_5361_1_13.8kv ] */
  5369,  5361,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-04, 2.36200E-02, 100.00
1.00000, 13.800,  0.000,  796.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5369_5361_1_13.8kv, xfmr_BRIDGEPORT_8_BRIDGEPORT_0_5369_5361_1_13.8kv ] */
  5381,  5380,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04, 9.82000E-03, 100.00
1.00000,161.000,  0.000, 1057.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5381_5380_1_161kv, xfmr_ENNIS_1_ENNIS_0_5381_5380_1_161kv ] */
  5382,  5380,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.43600E-02, 100.00
1.00000, 13.800,  0.000,  786.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5382_5380_1_13.8kv, xfmr_ENNIS_2_ENNIS_0_5382_5380_1_13.8kv ] */
  5383,  5380,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-04, 1.63600E-02, 100.00
1.00000, 13.800,  0.000,  787.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5383_5380_1_13.8kv, xfmr_ENNIS_3_ENNIS_0_5383_5380_1_13.8kv ] */
  5385,  5384,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-05, 4.92000E-03, 100.00
1.00000,161.000,  0.000, 1346.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5385_5384_1_161kv, xfmr_DALLAS_3_1_DALLAS_3_0_5385_5384_1_161kv ] */
  5385,  5384,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-05, 4.92000E-03, 100.00
1.00000,161.000,  0.000, 1346.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5385_5384_2_161kv, xfmr_DALLAS_3_1_DALLAS_3_0_5385_5384_2_161kv ] */
  5389,  5388,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 6.66000E-03, 100.00
1.00000,161.000,  0.000, 1064.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5389_5388_1_161kv, xfmr_WACO_2_1_WACO_2_0_5389_5388_1_161kv ] */
  5391,  5390,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-03, 1.09840E-01, 100.00
1.00000,115.000,  0.000,   65.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5391_5390_1_115kv, xfmr_ROGERS_1_ROGERS_0_5391_5390_1_115kv ] */
  5392,  5391,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42700E-02, 3.08970E-01, 100.00
1.00000,115.000,  0.000,   50.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_5392_5391_1_115kv, xfmr_ROGERS_2_ROGERS_1_5392_5391_1_115kv ] */
  5395,  5394,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-05, 5.27000E-03, 100.00
1.00000,230.000,  0.000, 1163.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5395_5394_1_230kv, xfmr_ALBANY_1_1_ALBANY_1_0_5395_5394_1_230kv ] */
  5399,  5394,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-05, 1.06900E-02, 100.00
1.00000, 13.800,  0.000,  645.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5399_5394_1_13.8kv, xfmr_ALBANY_1_5_ALBANY_1_0_5399_5394_1_13.8kv ] */
  5396,  5395,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-04, 4.37300E-02, 100.00
1.00000,161.000,  0.000,  320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_5396_5395_1_161kv, xfmr_ALBANY_1_2_ALBANY_1_1_5396_5395_1_161kv ] */
  5397,  5396,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.33000E-03, 6.52000E-02, 100.00
1.00000,115.000,  0.000,  168.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5397_5396_1_115kv, xfmr_ALBANY_1_3_ALBANY_1_2_5397_5396_1_115kv ] */
  5398,  5397,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.99900E-02, 7.82380E-01, 100.00
1.00000,115.000,  0.000,   21.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_5398_5397_1_115kv, xfmr_ALBANY_1_4_ALBANY_1_3_5398_5397_1_115kv ] */
  5402,  5401,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.36900E-02, 100.00
1.00000,161.000,  0.000, 1174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5402_5401_1_161kv, xfmr_GRANBURY_2_1_GRANBURY_2_0_5402_5401_1_161kv ] */
  5403,  5401,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 2.95600E-02, 100.00
1.00000, 18.000,  0.000,  426.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5403_5401_1_18kv, xfmr_GRANBURY_2_2_GRANBURY_2_0_5403_5401_1_18kv ] */
  5404,  5401,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.99900E-02, 100.00
1.00000, 18.000,  0.000,  435.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5404_5401_1_18kv, xfmr_GRANBURY_2_3_GRANBURY_2_0_5404_5401_1_18kv ] */
  5405,  5401,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.01800E-02, 100.00
1.00000, 18.000,  0.000,  440.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5405_5401_1_18kv, xfmr_GRANBURY_2_4_GRANBURY_2_0_5405_5401_1_18kv ] */
  5406,  5401,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 2.86600E-02, 100.00
1.00000, 18.000,  0.000,  433.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5406_5401_1_18kv, xfmr_GRANBURY_2_5_GRANBURY_2_0_5406_5401_1_18kv ] */
  5411,  5410,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04, 1.56400E-02, 100.00
1.00000,161.000,  0.000, 1041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5411_5410_1_161kv, xfmr_KILLEEN_3_1_KILLEEN_3_0_5411_5410_1_161kv ] */
  5414,  5413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.22000E-03, 5.95200E-02, 100.00
1.00000,161.000,  0.000,  315.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5414_5413_1_161kv, xfmr_PALO_PINTO_2_PALO_PINTO_1_5414_5413_1_161kv ] */
  5415,  5413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 3.18600E-02, 100.00
1.00000, 13.800,  0.000,  561.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5415_5413_1_13.8kv, xfmr_PALO_PINTO_3_PALO_PINTO_1_5415_5413_1_13.8kv ] */
  5416,  5413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 3.22200E-02, 100.00
1.00000, 13.800,  0.000,  559.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5416_5413_1_13.8kv, xfmr_PALO_PINTO_4_PALO_PINTO_1_5416_5413_1_13.8kv ] */
  5417,  5413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 2.84000E-02, 100.00
1.00000, 13.800,  0.000,  574.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5417_5413_1_13.8kv, xfmr_PALO_PINTO_5_PALO_PINTO_1_5417_5413_1_13.8kv ] */
  5418,  5413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 2.74800E-02, 100.00
1.00000, 13.800,  0.000,  551.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5418_5413_1_13.8kv, xfmr_PALO_PINTO_6_PALO_PINTO_1_5418_5413_1_13.8kv ] */
  5419,  5413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.61100E-02, 100.00
1.00000, 13.800,  0.000,  561.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5419_5413_1_13.8kv, xfmr_PALO_PINTO_7_PALO_PINTO_1_5419_5413_1_13.8kv ] */
  5423,  5422,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.34000E-03, 9.83600E-02, 100.00
1.00000, 13.800,  0.000,   94.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5423_5422_1_13.8kv, xfmr_LEWSIVILLE_1_LEWSIVILLE_0_5423_5422_1_13.8kv ] */
  5424,  5422,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.26000E-03, 1.65410E-01, 100.00
1.00000, 13.800,  0.000,   77.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5424_5422_1_13.8kv, xfmr_LEWSIVILLE_2_LEWSIVILLE_0_5424_5422_1_13.8kv ] */
  5445,  5444,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.57100E-02, 100.00
1.00000,161.000,  0.000, 1266.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5445_5444_1_161kv, xfmr_MIDLOTHIAN_2_MIDLOTHIAN_1_5445_5444_1_161kv ] */
  5449,  5448,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-05, 8.05000E-03, 100.00
1.00000,161.000,  0.000, 1267.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5449_5448_1_161kv, xfmr_GRAND_PRAI_4_GRAND_PRAI_3_5449_5448_1_161kv ] */
  5452,  5451,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-04, 1.07300E-02, 100.00
1.00000,161.000,  0.000,  960.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5452_5451_1_161kv, xfmr_COPPERAS_C_2_COPPERAS_C_1_5452_5451_1_161kv ] */
  5459,  5458,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38000E-03, 1.16710E-01, 100.00
1.00000,115.000,  0.000,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_5459_5458_1_115kv, xfmr_HOLLAND_1_HOLLAND_0_5459_5458_1_115kv ] */
  5460,  5459,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90500E-02, 3.47140E-01, 100.00
1.00000,115.000,  0.000,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_5460_5459_1_115kv, xfmr_HOLLAND_2_HOLLAND_1_5460_5459_1_115kv ] */
  5465,  5464,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 9.76000E-03, 100.00
1.00000,161.000,  0.000, 1284.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5465_5464_1_161kv, xfmr_FRISCO_2_1_FRISCO_2_0_5465_5464_1_161kv ] */
  5480,  5479,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 1.50500E-02, 100.00
1.00000,161.000,  0.000,  961.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_5480_5479_1_161kv, xfmr_BURLESON_1_BURLESON_0_5480_5479_1_161kv ] */
  6004,  6003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.76300E-02, 100.00
1.00000,230.000,  0.000, 1117.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6004_6003_1_230kv, xfmr_BASTROP_1_BASTROP_0_6004_6003_1_230kv ] */
  6006,  6003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.24100E-02, 100.00
1.00000, 13.800,  0.000,  788.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6006_6003_1_13.8kv, xfmr_BASTROP_3_BASTROP_0_6006_6003_1_13.8kv ] */
  6007,  6003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04, 8.01000E-03, 100.00
1.00000, 13.800,  0.000, 1069.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6007_6003_1_13.8kv, xfmr_BASTROP_4_BASTROP_0_6007_6003_1_13.8kv ] */
  6008,  6003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.44500E-02, 100.00
1.00000, 13.800,  0.000,  754.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6008_6003_1_13.8kv, xfmr_BASTROP_5_BASTROP_0_6008_6003_1_13.8kv ] */
  6009,  6003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04, 2.41800E-02, 100.00
1.00000, 13.800,  0.000,  758.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6009_6003_1_13.8kv, xfmr_BASTROP_6_BASTROP_0_6009_6003_1_13.8kv ] */
  6010,  6003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 1.68300E-02, 100.00
1.00000, 13.800,  0.000,  758.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6010_6003_1_13.8kv, xfmr_BASTROP_7_BASTROP_0_6010_6003_1_13.8kv ] */
  6005,  6004,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.34000E-03, 5.85300E-02, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6005_6004_1_115kv, xfmr_BASTROP_2_BASTROP_1_6005_6004_1_115kv ] */
  6005,  6004,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.34000E-03, 5.85300E-02, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6005_6004_2_115kv, xfmr_BASTROP_2_BASTROP_1_6005_6004_2_115kv ] */
  6022,  6021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04, 1.73300E-02, 100.00
1.00000,230.000,  0.000,  948.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6022_6021_1_230kv, xfmr_LEANDER_1_1_LEANDER_1_0_6022_6021_1_230kv ] */
  6023,  6022,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 2.78300E-02, 100.00
1.00000,115.000,  0.000,  438.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6023_6022_1_115kv, xfmr_LEANDER_1_2_LEANDER_1_1_6023_6022_1_115kv ] */
  6031,  6030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.19000E-03, 1.36300E-01, 100.00
1.00000,115.000,  0.000,  124.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6031_6030_1_115kv, xfmr_YOAKUM_1_YOAKUM_0_6031_6030_1_115kv ] */
  6034,  6033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 9.44000E-03, 100.00
1.00000,230.000,  0.000, 1058.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6034_6033_1_230kv, xfmr_PFLUGERVIL_2_PFLUGERVIL_1_6034_6033_1_230kv ] */
  6035,  6034,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-04, 1.61800E-02, 100.00
1.00000,115.000,  0.000,  540.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6035_6034_1_115kv, xfmr_PFLUGERVIL_3_PFLUGERVIL_2_6035_6034_1_115kv ] */
  6035,  6034,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-04, 1.61800E-02, 100.00
1.00000,115.000,  0.000,  540.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6035_6034_2_115kv, xfmr_PFLUGERVIL_3_PFLUGERVIL_2_6035_6034_2_115kv ] */
  6037,  6036,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04, 1.83000E-02, 100.00
1.00000,115.000,  0.000,  467.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6037_6036_1_115kv, xfmr_SAN_ANTON_13_SAN_ANTON_12_6037_6036_1_115kv ] */
  6037,  6036,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04, 1.83000E-02, 100.00
1.00000,115.000,  0.000,  467.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6037_6036_2_115kv, xfmr_SAN_ANTON_13_SAN_ANTON_12_6037_6036_2_115kv ] */
  6037,  6036,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04, 1.83000E-02, 100.00
1.00000,115.000,  0.000,  467.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6037_6036_3_115kv, xfmr_SAN_ANTON_13_SAN_ANTON_12_6037_6036_3_115kv ] */
  6039,  6038,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.33000E-02, 100.00
1.00000,230.000,  0.000, 1269.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6039_6038_1_230kv, xfmr_AUSTIN_3_1_AUSTIN_3_0_6039_6038_1_230kv ] */
  6041,  6038,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-04, 2.00900E-02, 100.00
1.00000, 13.800,  0.000,  296.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6041_6038_1_13.8kv, xfmr_AUSTIN_3_3_AUSTIN_3_0_6041_6038_1_13.8kv ] */
  6042,  6038,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-04, 3.10200E-02, 100.00
1.00000, 13.800,  0.000,  479.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6042_6038_1_13.8kv, xfmr_AUSTIN_3_4_AUSTIN_3_0_6042_6038_1_13.8kv ] */
  6040,  6039,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-04, 3.44000E-02, 100.00
1.00000,115.000,  0.000,  271.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6040_6039_1_115kv, xfmr_AUSTIN_3_2_AUSTIN_3_1_6040_6039_1_115kv ] */
  6040,  6039,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-04, 3.44000E-02, 100.00
1.00000,115.000,  0.000,  271.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6040_6039_2_115kv, xfmr_AUSTIN_3_2_AUSTIN_3_1_6040_6039_2_115kv ] */
  6046,  6045,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 7.30000E-03, 100.00
1.00000,230.000,  0.000, 1198.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6046_6045_1_230kv, xfmr_SAN_ANTON_22_SAN_ANTON_21_6046_6045_1_230kv ] */
  6048,  6045,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-03, 7.77500E-02, 100.00
1.00000, 13.800,  0.000,  233.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6048_6045_1_13.8kv, xfmr_SAN_ANTON_24_SAN_ANTON_21_6048_6045_1_13.8kv ] */
  6049,  6045,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-04, 4.41400E-02, 100.00
1.00000, 13.800,  0.000,  283.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6049_6045_1_13.8kv, xfmr_SAN_ANTON_25_SAN_ANTON_21_6049_6045_1_13.8kv ] */
  6050,  6045,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 4.36700E-02, 100.00
1.00000, 13.800,  0.000,  256.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6050_6045_1_13.8kv, xfmr_SAN_ANTON_26_SAN_ANTON_21_6050_6045_1_13.8kv ] */
  6051,  6045,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-04, 2.54000E-02, 100.00
1.00000, 13.800,  0.000,  351.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6051_6045_1_13.8kv, xfmr_SAN_ANTON_27_SAN_ANTON_21_6051_6045_1_13.8kv ] */
  6052,  6045,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-04, 3.40400E-02, 100.00
1.00000, 13.800,  0.000,  342.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6052_6045_1_13.8kv, xfmr_SAN_ANTON_28_SAN_ANTON_21_6052_6045_1_13.8kv ] */
  6053,  6045,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 2.92200E-02, 100.00
1.00000, 13.800,  0.000,  352.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6053_6045_1_13.8kv, xfmr_SAN_ANTON_29_SAN_ANTON_21_6053_6045_1_13.8kv ] */
  6054,  6045,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-04, 5.56700E-02, 100.00
1.00000, 13.800,  0.000,  338.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6054_6045_1_13.8kv, xfmr_SAN_ANTON_30_SAN_ANTON_21_6054_6045_1_13.8kv ] */
  6047,  6046,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 4.18000E-02, 100.00
1.00000,115.000,  0.000,  320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6047_6046_1_115kv, xfmr_SAN_ANTON_23_SAN_ANTON_22_6047_6046_1_115kv ] */
  6047,  6046,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 4.18000E-02, 100.00
1.00000,115.000,  0.000,  320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6047_6046_2_115kv, xfmr_SAN_ANTON_23_SAN_ANTON_22_6047_6046_2_115kv ] */
  6057,  6056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-04, 1.09500E-02, 100.00
1.00000,230.000,  0.000, 1171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6057_6056_1_230kv, xfmr_NEW_BRAUN_10_NEW_BRAUNF_9_6057_6056_1_230kv ] */
  6058,  6057,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-04, 2.17300E-02, 100.00
1.00000,115.000,  0.000,  328.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6058_6057_1_115kv, xfmr_NEW_BRAUN_11_NEW_BRAUN_10_6058_6057_1_115kv ] */
  6058,  6057,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-04, 2.17300E-02, 100.00
1.00000,115.000,  0.000,  328.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6058_6057_2_115kv, xfmr_NEW_BRAUN_11_NEW_BRAUN_10_6058_6057_2_115kv ] */
  6063,  6062,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04, 7.45000E-03, 100.00
1.00000,230.000,  0.000, 1206.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6063_6062_1_230kv, xfmr_BRENHAM_1_BRENHAM_0_6063_6062_1_230kv ] */
  6064,  6063,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-03, 4.09600E-02, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6064_6063_1_115kv, xfmr_BRENHAM_2_BRENHAM_1_6064_6063_1_115kv ] */
  6067,  6066,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 8.14000E-03, 100.00
1.00000,230.000,  0.000, 1115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6067_6066_1_230kv, xfmr_MARION_1_1_MARION_1_0_6067_6066_1_230kv ] */
  6069,  6066,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-04, 1.21500E-02, 100.00
1.00000, 18.000,  0.000,  667.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6069_6066_1_18kv, xfmr_MARION_1_3_MARION_1_0_6069_6066_1_18kv ] */
  6070,  6066,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-04, 2.94400E-02, 100.00
1.00000, 18.000,  0.000,  677.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6070_6066_1_18kv, xfmr_MARION_1_4_MARION_1_0_6070_6066_1_18kv ] */
  6071,  6066,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.64000E-03, 100.00
1.00000, 18.000,  0.000,  670.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6071_6066_1_18kv, xfmr_MARION_1_5_MARION_1_0_6071_6066_1_18kv ] */
  6072,  6066,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 2.41900E-02, 100.00
1.00000, 18.000,  0.000,  679.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6072_6066_1_18kv, xfmr_MARION_1_6_MARION_1_0_6072_6066_1_18kv ] */
  6073,  6066,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.61600E-02, 100.00
1.00000, 18.000,  0.000,  664.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6073_6066_1_18kv, xfmr_MARION_1_7_MARION_1_0_6073_6066_1_18kv ] */
  6074,  6066,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 1.60200E-02, 100.00
1.00000, 18.000,  0.000,  666.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6074_6066_1_18kv, xfmr_MARION_1_8_MARION_1_0_6074_6066_1_18kv ] */
  6068,  6067,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-03, 4.32000E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6068_6067_1_115kv, xfmr_MARION_1_2_MARION_1_1_6068_6067_1_115kv ] */
  6068,  6067,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-03, 4.32000E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6068_6067_2_115kv, xfmr_MARION_1_2_MARION_1_1_6068_6067_2_115kv ] */
  6076,  6075,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.50700E-02, 100.00
1.00000,230.000,  0.000, 1058.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6076_6075_1_230kv, xfmr_LA_GRANGE_1_LA_GRANGE_0_6076_6075_1_230kv ] */
  6078,  6075,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.16400E-02, 100.00
1.00000, 22.000,  0.000, 1159.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6078_6075_1_22kv, xfmr_LA_GRANGE_3_LA_GRANGE_0_6078_6075_1_22kv ] */
  6079,  6075,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-05, 5.42000E-03, 100.00
1.00000, 22.000,  0.000, 1165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6079_6075_1_22kv, xfmr_LA_GRANGE_4_LA_GRANGE_0_6079_6075_1_22kv ] */
  6080,  6075,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 7.40000E-03, 100.00
1.00000, 22.000,  0.000, 1152.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6080_6075_1_22kv, xfmr_LA_GRANGE_5_LA_GRANGE_0_6080_6075_1_22kv ] */
  6077,  6076,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-04, 2.51000E-02, 100.00
1.00000,115.000,  0.000,  176.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6077_6076_1_115kv, xfmr_LA_GRANGE_2_LA_GRANGE_1_6077_6076_1_115kv ] */
  6082,  6081,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.02000E-03, 1.16500E-01, 100.00
1.00000, 13.800,  0.000,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6082_6081_1_13.8kv, xfmr_MARBLE_FAL_2_MARBLE_FAL_1_6082_6081_1_13.8kv ] */
  6083,  6081,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.31000E-03, 2.53100E-01, 100.00
1.00000, 13.800,  0.000,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6083_6081_1_13.8kv, xfmr_MARBLE_FAL_3_MARBLE_FAL_1_6083_6081_1_13.8kv ] */
  6085,  6084,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08800E-02, 4.52980E-01, 100.00
1.00000, 13.800,  0.000,   31.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6085_6084_1_13.8kv, xfmr_ROUND_ROCK_2_ROUND_ROCK_1_6085_6084_1_13.8kv ] */
  6086,  6084,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.67000E-03, 2.13090E-01, 100.00
1.00000, 13.800,  0.000,   41.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6086_6084_1_13.8kv, xfmr_ROUND_ROCK_3_ROUND_ROCK_1_6086_6084_1_13.8kv ] */
  6087,  6084,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52900E-02, 2.83400E-01, 100.00
1.00000, 13.800,  0.000,   43.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6087_6084_1_13.8kv, xfmr_ROUND_ROCK_4_ROUND_ROCK_1_6087_6084_1_13.8kv ] */
  6088,  6084,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.92000E-03, 9.45000E-02, 100.00
1.00000, 13.800,  0.000,   25.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6088_6084_1_13.8kv, xfmr_ROUND_ROCK_5_ROUND_ROCK_1_6088_6084_1_13.8kv ] */
  6089,  6084,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.58000E-03, 2.56700E-01, 100.00
1.00000, 13.800,  0.000,   25.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6089_6084_1_13.8kv, xfmr_ROUND_ROCK_6_ROUND_ROCK_1_6089_6084_1_13.8kv ] */
  6090,  6084,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13000E-03, 9.90700E-02, 100.00
1.00000, 13.800,  0.000,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6090_6084_1_13.8kv, xfmr_ROUND_ROCK_7_ROUND_ROCK_1_6090_6084_1_13.8kv ] */
  6102,  6101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 8.50000E-03, 100.00
1.00000,230.000,  0.000, 1307.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6102_6101_1_230kv, xfmr_WINCHESTER_1_WINCHESTER_0_6102_6101_1_230kv ] */
  6104,  6101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 2.42300E-02, 100.00
1.00000, 13.800,  0.000,  378.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6104_6101_1_13.8kv, xfmr_WINCHESTER_3_WINCHESTER_0_6104_6101_1_13.8kv ] */
  6105,  6101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 3.89800E-02, 100.00
1.00000, 13.800,  0.000,  368.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6105_6101_1_13.8kv, xfmr_WINCHESTER_4_WINCHESTER_0_6105_6101_1_13.8kv ] */
  6106,  6101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-04, 9.63000E-03, 100.00
1.00000, 13.800,  0.000,  560.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6106_6101_1_13.8kv, xfmr_WINCHESTER_5_WINCHESTER_0_6106_6101_1_13.8kv ] */
  6103,  6102,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02000E-03, 4.50600E-02, 100.00
1.00000,115.000,  0.000,  439.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6103_6102_1_115kv, xfmr_WINCHESTER_2_WINCHESTER_1_6103_6102_1_115kv ] */
  6108,  6107,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-04, 4.37400E-02, 100.00
1.00000,230.000,  0.000,  380.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6108_6107_1_230kv, xfmr_ROCKDALE_1_1_ROCKDALE_1_0_6108_6107_1_230kv ] */
  6110,  6107,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04, 1.07900E-02, 100.00
1.00000, 13.800,  0.000, 1181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6110_6107_1_13.8kv, xfmr_ROCKDALE_1_3_ROCKDALE_1_0_6110_6107_1_13.8kv ] */
  6111,  6107,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 1.06900E-02, 100.00
1.00000, 13.800,  0.000, 1208.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6111_6107_1_13.8kv, xfmr_ROCKDALE_1_4_ROCKDALE_1_0_6111_6107_1_13.8kv ] */
  6109,  6108,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52000E-03, 1.03670E-01, 100.00
1.00000,115.000,  0.000,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6109_6108_1_115kv, xfmr_ROCKDALE_1_2_ROCKDALE_1_1_6109_6108_1_115kv ] */
  6119,  6118,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.21900E-02, 100.00
1.00000,230.000,  0.000, 1133.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6119_6118_1_230kv, xfmr_CEDAR_PARK_1_CEDAR_PARK_0_6119_6118_1_230kv ] */
  6120,  6119,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 2.89000E-02, 100.00
1.00000,115.000,  0.000,  350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6120_6119_1_115kv, xfmr_CEDAR_PARK_2_CEDAR_PARK_1_6120_6119_1_115kv ] */
  6120,  6119,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 2.89000E-02, 100.00
1.00000,115.000,  0.000,  350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6120_6119_2_115kv, xfmr_CEDAR_PARK_2_CEDAR_PARK_1_6120_6119_2_115kv ] */
  6142,  6141,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 9.09000E-03, 100.00
1.00000,230.000,  0.000, 1326.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6142_6141_1_230kv, xfmr_SAN_ANTONI_2_SAN_ANTONI_1_6142_6141_1_230kv ] */
  6142,  6141,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 9.09000E-03, 100.00
1.00000,230.000,  0.000, 1326.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6142_6141_2_230kv, xfmr_SAN_ANTONI_2_SAN_ANTONI_1_6142_6141_2_230kv ] */
  6144,  6141,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-03, 4.77800E-02, 100.00
1.00000, 13.800,  0.000,  265.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6144_6141_1_13.8kv, xfmr_SAN_ANTONI_4_SAN_ANTONI_1_6144_6141_1_13.8kv ] */
  6145,  6141,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.78800E-02, 100.00
1.00000, 13.800,  0.000, 1093.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6145_6141_1_13.8kv, xfmr_SAN_ANTONI_5_SAN_ANTONI_1_6145_6141_1_13.8kv ] */
  6146,  6141,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.72200E-02, 100.00
1.00000, 13.800,  0.000, 1090.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6146_6141_1_13.8kv, xfmr_SAN_ANTONI_6_SAN_ANTONI_1_6146_6141_1_13.8kv ] */
  6147,  6141,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.49300E-02, 100.00
1.00000, 13.800,  0.000, 1332.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6147_6141_1_13.8kv, xfmr_SAN_ANTONI_7_SAN_ANTONI_1_6147_6141_1_13.8kv ] */
  6148,  6141,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.14000E-03, 100.00
1.00000, 13.800,  0.000, 1248.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6148_6141_1_13.8kv, xfmr_SAN_ANTONI_8_SAN_ANTONI_1_6148_6141_1_13.8kv ] */
  6149,  6141,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-05, 4.74000E-03, 100.00
1.00000, 13.800,  0.000, 1255.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6149_6141_1_13.8kv, xfmr_SAN_ANTONI_9_SAN_ANTONI_1_6149_6141_1_13.8kv ] */
  6143,  6142,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.15900E-02, 100.00
1.00000,115.000,  0.000,  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6143_6142_1_115kv, xfmr_SAN_ANTONI_3_SAN_ANTONI_2_6143_6142_1_115kv ] */
  6143,  6142,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.15900E-02, 100.00
1.00000,115.000,  0.000,  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6143_6142_2_115kv, xfmr_SAN_ANTONI_3_SAN_ANTONI_2_6143_6142_2_115kv ] */
  6143,  6142,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.15900E-02, 100.00
1.00000,115.000,  0.000,  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6143_6142_3_115kv, xfmr_SAN_ANTONI_3_SAN_ANTONI_2_6143_6142_3_115kv ] */
  6153,  6152,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.86000E-03, 1.09930E-01, 100.00
1.00000,115.000,  0.000,  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6153_6152_1_115kv, xfmr_SAN_ANTON_34_SAN_ANTON_33_6153_6152_1_115kv ] */
  6162,  6161,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.68500E-02, 100.00
1.00000,230.000,  0.000, 1132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6162_6161_1_230kv, xfmr_SEGUIN_1_1_SEGUIN_1_0_6162_6161_1_230kv ] */
  6164,  6161,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.65200E-02, 100.00
1.00000, 13.800,  0.000,  880.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6164_6161_1_13.8kv, xfmr_SEGUIN_1_3_SEGUIN_1_0_6164_6161_1_13.8kv ] */
  6165,  6161,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 1.84100E-02, 100.00
1.00000, 13.800,  0.000,  879.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6165_6161_1_13.8kv, xfmr_SEGUIN_1_4_SEGUIN_1_0_6165_6161_1_13.8kv ] */
  6166,  6161,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 7.75000E-03, 100.00
1.00000, 13.800,  0.000,  880.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6166_6161_1_13.8kv, xfmr_SEGUIN_1_5_SEGUIN_1_0_6166_6161_1_13.8kv ] */
  6167,  6161,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.44700E-02, 100.00
1.00000, 13.800,  0.000,  883.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6167_6161_1_13.8kv, xfmr_SEGUIN_1_6_SEGUIN_1_0_6167_6161_1_13.8kv ] */
  6163,  6162,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09000E-03, 4.27500E-02, 100.00
1.00000,115.000,  0.000,  184.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6163_6162_1_115kv, xfmr_SEGUIN_1_2_SEGUIN_1_1_6163_6162_1_115kv ] */
  6170,  6169,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.77900E-02, 100.00
1.00000,230.000,  0.000, 1108.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6170_6169_1_230kv, xfmr_SAN_ANTON_76_SAN_ANTON_75_6170_6169_1_230kv ] */
  6171,  6170,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-04, 3.43700E-02, 100.00
1.00000,115.000,  0.000,  297.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6171_6170_1_115kv, xfmr_SAN_ANTON_77_SAN_ANTON_76_6171_6170_1_115kv ] */
  6173,  6172,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-03, 5.71700E-02, 100.00
1.00000,115.000,  0.000,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6173_6172_1_115kv, xfmr_CUERO_2_1_CUERO_2_0_6173_6172_1_115kv ] */
  6178,  6177,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20000E-04, 4.25100E-02, 100.00
1.00000,115.000,  0.000,  172.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6178_6177_1_115kv, xfmr_SAN_ANTON_74_SAN_ANTON_73_6178_6177_1_115kv ] */
  6178,  6177,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20000E-04, 4.25100E-02, 100.00
1.00000,115.000,  0.000,  172.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6178_6177_2_115kv, xfmr_SAN_ANTON_74_SAN_ANTON_73_6178_6177_2_115kv ] */
  6189,  6188,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.27000E-03, 6.06700E-02, 100.00
1.00000,115.000,  0.000,  178.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6189_6188_1_115kv, xfmr_COLUMBUS_1_COLUMBUS_0_6189_6188_1_115kv ] */
  6193,  6192,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-03, 6.45100E-02, 100.00
1.00000,115.000,  0.000,  125.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6193_6192_1_115kv, xfmr_CALDWELL_1_CALDWELL_0_6193_6192_1_115kv ] */
  6198,  6197,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04, 1.41300E-02, 100.00
1.00000,230.000,  0.000, 1372.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6198_6197_1_230kv, xfmr_SAN_ANTON_52_SAN_ANTON_51_6198_6197_1_230kv ] */
  6199,  6198,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-04, 1.69300E-02, 100.00
1.00000,115.000,  0.000,  420.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6199_6198_1_115kv, xfmr_SAN_ANTON_53_SAN_ANTON_52_6199_6198_1_115kv ] */
  6199,  6198,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-04, 1.69300E-02, 100.00
1.00000,115.000,  0.000,  420.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6199_6198_2_115kv, xfmr_SAN_ANTON_53_SAN_ANTON_52_6199_6198_2_115kv ] */
  6199,  6198,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-04, 1.69300E-02, 100.00
1.00000,115.000,  0.000,  420.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6199_6198_3_115kv, xfmr_SAN_ANTON_53_SAN_ANTON_52_6199_6198_3_115kv ] */
  6211,  6210,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.63900E-02, 100.00
1.00000,230.000,  0.000,  978.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6211_6210_1_230kv, xfmr_MARBLE_FAL_5_MARBLE_FAL_4_6211_6210_1_230kv ] */
  6213,  6210,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-04, 4.47800E-02, 100.00
1.00000, 13.800,  0.000,  363.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6213_6210_1_13.8kv, xfmr_MARBLE_FAL_7_MARBLE_FAL_4_6213_6210_1_13.8kv ] */
  6214,  6210,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-04, 2.75700E-02, 100.00
1.00000, 13.800,  0.000,  718.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6214_6210_1_13.8kv, xfmr_MARBLE_FAL_8_MARBLE_FAL_4_6214_6210_1_13.8kv ] */
  6215,  6210,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 7.10000E-03, 100.00
1.00000, 13.800,  0.000,  721.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6215_6210_1_13.8kv, xfmr_MARBLE_FAL_9_MARBLE_FAL_4_6215_6210_1_13.8kv ] */
  6216,  6210,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.59600E-02, 100.00
1.00000, 13.800,  0.000,  710.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6216_6210_1_13.8kv, xfmr_MARBLE_FA_10_MARBLE_FAL_4_6216_6210_1_13.8kv ] */
  6212,  6211,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-04, 3.32800E-02, 100.00
1.00000,115.000,  0.000,  381.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6212_6211_1_115kv, xfmr_MARBLE_FAL_6_MARBLE_FAL_5_6212_6211_1_115kv ] */
  6223,  6222,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.71000E-02, 100.00
1.00000,115.000,  0.000,  457.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6223_6222_1_115kv, xfmr_AUSTIN_27_1_AUSTIN_27_0_6223_6222_1_115kv ] */
  6223,  6222,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.71000E-02, 100.00
1.00000,115.000,  0.000,  457.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6223_6222_2_115kv, xfmr_AUSTIN_27_1_AUSTIN_27_0_6223_6222_2_115kv ] */
  6223,  6222,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.71000E-02, 100.00
1.00000,115.000,  0.000,  457.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6223_6222_3_115kv, xfmr_AUSTIN_27_1_AUSTIN_27_0_6223_6222_3_115kv ] */
  6229,  6228,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 1.31300E-02, 100.00
1.00000,230.000,  0.000, 1208.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6229_6228_1_230kv, xfmr_SAN_MARCOS_1_SAN_MARCOS_0_6229_6228_1_230kv ] */
  6230,  6229,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-04, 3.60200E-02, 100.00
1.00000,115.000,  0.000,  350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6230_6229_1_115kv, xfmr_SAN_MARCOS_2_SAN_MARCOS_1_6230_6229_1_115kv ] */
  6230,  6229,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-04, 3.60200E-02, 100.00
1.00000,115.000,  0.000,  350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6230_6229_2_115kv, xfmr_SAN_MARCOS_2_SAN_MARCOS_1_6230_6229_2_115kv ] */
  6235,  6234,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-05, 4.75000E-03, 100.00
1.00000,230.000,  0.000, 1190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6235_6234_1_230kv, xfmr_SAN_ANTON_71_SAN_ANTON_70_6235_6234_1_230kv ] */
  6236,  6235,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-04, 2.96200E-02, 100.00
1.00000,115.000,  0.000,  406.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6236_6235_1_115kv, xfmr_SAN_ANTON_72_SAN_ANTON_71_6236_6235_1_115kv ] */
  6236,  6235,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-04, 2.96200E-02, 100.00
1.00000,115.000,  0.000,  406.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6236_6235_2_115kv, xfmr_SAN_ANTON_72_SAN_ANTON_71_6236_6235_2_115kv ] */
  6240,  6239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 1.26400E-02, 100.00
1.00000,230.000,  0.000, 1194.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6240_6239_1_230kv, xfmr_ELMENDORF_1_ELMENDORF_0_6240_6239_1_230kv ] */
  6242,  6239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-04, 4.71300E-02, 100.00
1.00000, 13.800,  0.000,  380.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6242_6239_1_13.8kv, xfmr_ELMENDORF_3_ELMENDORF_0_6242_6239_1_13.8kv ] */
  6243,  6239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.93400E-02, 100.00
1.00000, 13.800,  0.000,  690.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6243_6239_1_13.8kv, xfmr_ELMENDORF_4_ELMENDORF_0_6243_6239_1_13.8kv ] */
  6244,  6239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.63700E-02, 100.00
1.00000, 13.800,  0.000,  957.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6244_6239_1_13.8kv, xfmr_ELMENDORF_5_ELMENDORF_0_6244_6239_1_13.8kv ] */
  6245,  6239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.38300E-02, 100.00
1.00000, 13.800,  0.000,  965.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6245_6239_1_13.8kv, xfmr_ELMENDORF_6_ELMENDORF_0_6245_6239_1_13.8kv ] */
  6246,  6239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 7.11000E-03, 100.00
1.00000, 13.800,  0.000,  967.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6246_6239_1_13.8kv, xfmr_ELMENDORF_7_ELMENDORF_0_6246_6239_1_13.8kv ] */
  6247,  6239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 8.67000E-03, 100.00
1.00000, 13.800,  0.000,  694.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6247_6239_1_13.8kv, xfmr_ELMENDORF_8_ELMENDORF_0_6247_6239_1_13.8kv ] */
  6248,  6239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-04, 1.74900E-02, 100.00
1.00000, 13.800,  0.000,  689.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6248_6239_1_13.8kv, xfmr_ELMENDORF_9_ELMENDORF_0_6248_6239_1_13.8kv ] */
  6249,  6239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-04, 2.53100E-02, 100.00
1.00000, 13.800,  0.000,  685.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6249_6239_1_13.8kv, xfmr_ELMENDORF_10_ELMENDORF_0_6249_6239_1_13.8kv ] */
  6241,  6240,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-03, 5.08800E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6241_6240_1_115kv, xfmr_ELMENDORF_2_ELMENDORF_1_6241_6240_1_115kv ] */
  6241,  6240,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-03, 5.08800E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6241_6240_2_115kv, xfmr_ELMENDORF_2_ELMENDORF_1_6241_6240_2_115kv ] */
  6255,  6254,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-05, 4.81000E-03, 100.00
1.00000,230.000,  0.000, 1350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6255_6254_1_230kv, xfmr_AUSTIN_2_1_AUSTIN_2_0_6255_6254_1_230kv ] */
  6257,  6254,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 1.14700E-02, 100.00
1.00000, 13.800,  0.000,  726.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6257_6254_1_13.8kv, xfmr_AUSTIN_2_3_AUSTIN_2_0_6257_6254_1_13.8kv ] */
  6258,  6254,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 2.18600E-02, 100.00
1.00000, 13.800,  0.000,  731.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6258_6254_1_13.8kv, xfmr_AUSTIN_2_4_AUSTIN_2_0_6258_6254_1_13.8kv ] */
  6259,  6254,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-04, 2.14200E-02, 100.00
1.00000, 13.800,  0.000,  333.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6259_6254_1_13.8kv, xfmr_AUSTIN_2_5_AUSTIN_2_0_6259_6254_1_13.8kv ] */
  6260,  6254,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-04, 1.03800E-02, 100.00
1.00000, 13.800,  0.000,  914.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6260_6254_1_13.8kv, xfmr_AUSTIN_2_6_AUSTIN_2_0_6260_6254_1_13.8kv ] */
  6256,  6255,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-04, 4.83500E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6256_6255_1_115kv, xfmr_AUSTIN_2_2_AUSTIN_2_1_6256_6255_1_115kv ] */
  6256,  6255,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-04, 4.83500E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6256_6255_2_115kv, xfmr_AUSTIN_2_2_AUSTIN_2_1_6256_6255_2_115kv ] */
  6264,  6263,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-04, 3.31900E-02, 100.00
1.00000,115.000,  0.000,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6264_6263_1_115kv, xfmr_KENEDY_1_KENEDY_0_6264_6263_1_115kv ] */
  6266,  6265,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-03, 2.40520E-01, 100.00
1.00000, 13.800,  0.000,   29.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6266_6265_1_13.8kv, xfmr_CUERO_1_1_CUERO_1_0_6266_6265_1_13.8kv ] */
  6267,  6265,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.92700E-02, 5.51790E-01, 100.00
1.00000, 13.800,  0.000,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6267_6265_1_13.8kv, xfmr_CUERO_1_2_CUERO_1_0_6267_6265_1_13.8kv ] */
  6268,  6265,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.22000E-03, 1.74070E-01, 100.00
1.00000, 13.800,  0.000,   30.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6268_6265_1_13.8kv, xfmr_CUERO_1_3_CUERO_1_0_6268_6265_1_13.8kv ] */
  6269,  6265,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.07000E-02, 5.90110E-01, 100.00
1.00000, 13.800,  0.000,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6269_6265_1_13.8kv, xfmr_CUERO_1_4_CUERO_1_0_6269_6265_1_13.8kv ] */
  6270,  6265,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82500E-02, 3.24240E-01, 100.00
1.00000, 13.800,  0.000,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6270_6265_1_13.8kv, xfmr_CUERO_1_5_CUERO_1_0_6270_6265_1_13.8kv ] */
  6271,  6265,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.36000E-03, 1.39200E-01, 100.00
1.00000, 13.800,  0.000,   42.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6271_6265_1_13.8kv, xfmr_CUERO_1_6_CUERO_1_0_6271_6265_1_13.8kv ] */
  6272,  6265,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.55000E-03, 1.90540E-01, 100.00
1.00000, 13.800,  0.000,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6272_6265_1_13.8kv, xfmr_CUERO_1_7_CUERO_1_0_6272_6265_1_13.8kv ] */
  6273,  6265,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.63000E-03, 2.62160E-01, 100.00
1.00000, 13.800,  0.000,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6273_6265_1_13.8kv, xfmr_CUERO_1_8_CUERO_1_0_6273_6265_1_13.8kv ] */
  6274,  6265,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.02000E-03, 4.17500E-01, 100.00
1.00000, 13.800,  0.000,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_6274_6265_1_13.8kv, xfmr_CUERO_1_9_CUERO_1_0_6274_6265_1_13.8kv ] */
  6278,  6277,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-04, 2.83100E-02, 100.00
1.00000,115.000,  0.000,  331.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6278_6277_1_115kv, xfmr_KYLE_1_KYLE_0_6278_6277_1_115kv ] */
  6280,  6279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-03, 3.71800E-02, 100.00
1.00000,115.000,  0.000,  163.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6280_6279_1_115kv, xfmr_SEGUIN_2_1_SEGUIN_2_0_6280_6279_1_115kv ] */
  6286,  6285,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-04, 2.36000E-02, 100.00
1.00000,115.000,  0.000,  311.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6286_6285_1_115kv, xfmr_BOERNE_2_1_BOERNE_2_0_6286_6285_1_115kv ] */
  6288,  6287,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 3.85500E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6288_6287_1_115kv, xfmr_SAN_ANTON_46_SAN_ANTON_45_6288_6287_1_115kv ] */
  6288,  6287,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 3.85500E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6288_6287_2_115kv, xfmr_SAN_ANTON_46_SAN_ANTON_45_6288_6287_2_115kv ] */
  6293,  6292,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.41100E-02, 100.00
1.00000,230.000,  0.000, 1210.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6293_6292_1_230kv, xfmr_CEDAR_CREE_2_CEDAR_CREE_1_6293_6292_1_230kv ] */
  6295,  6292,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 8.96000E-03, 100.00
1.00000, 13.800,  0.000,  756.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6295_6292_1_13.8kv, xfmr_CEDAR_CREE_4_CEDAR_CREE_1_6295_6292_1_13.8kv ] */
  6296,  6292,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 7.66000E-03, 100.00
1.00000, 13.800,  0.000,  762.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6296_6292_1_13.8kv, xfmr_CEDAR_CREE_5_CEDAR_CREE_1_6296_6292_1_13.8kv ] */
  6297,  6292,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 2.08400E-02, 100.00
1.00000, 13.800,  0.000,  765.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6297_6292_1_13.8kv, xfmr_CEDAR_CREE_6_CEDAR_CREE_1_6297_6292_1_13.8kv ] */
  6294,  6293,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-04, 2.42700E-02, 100.00
1.00000,115.000,  0.000,  217.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6294_6293_1_115kv, xfmr_CEDAR_CREE_3_CEDAR_CREE_2_6294_6293_1_115kv ] */
  6299,  6298,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.93900E-02, 100.00
1.00000,230.000,  0.000,  994.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6299_6298_1_230kv, xfmr_NEW_BRAUNF_2_NEW_BRAUNF_1_6299_6298_1_230kv ] */
  6301,  6298,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-04, 2.54100E-02, 100.00
1.00000, 22.000,  0.000,  225.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6301_6298_1_22kv, xfmr_NEW_BRAUNF_4_NEW_BRAUNF_1_6301_6298_1_22kv ] */
  6302,  6298,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 2.16200E-02, 100.00
1.00000, 22.000,  0.000,  897.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6302_6298_1_22kv, xfmr_NEW_BRAUNF_5_NEW_BRAUNF_1_6302_6298_1_22kv ] */
  6303,  6298,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 7.33000E-03, 100.00
1.00000, 22.000,  0.000,  887.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6303_6298_1_22kv, xfmr_NEW_BRAUNF_6_NEW_BRAUNF_1_6303_6298_1_22kv ] */
  6304,  6298,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.81600E-02, 100.00
1.00000, 22.000,  0.000,  896.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6304_6298_1_22kv, xfmr_NEW_BRAUNF_7_NEW_BRAUNF_1_6304_6298_1_22kv ] */
  6305,  6298,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 2.18800E-02, 100.00
1.00000, 22.000,  0.000,  904.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6305_6298_1_22kv, xfmr_NEW_BRAUNF_8_NEW_BRAUNF_1_6305_6298_1_22kv ] */
  6300,  6299,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89000E-03, 6.69200E-02, 100.00
1.00000,115.000,  0.000,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6300_6299_1_115kv, xfmr_NEW_BRAUNF_3_NEW_BRAUNF_2_6300_6299_1_115kv ] */
  6309,  6308,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-04, 6.27100E-02, 100.00
1.00000,115.000,  0.000,  122.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6309_6308_1_115kv, xfmr_HONDO_1_HONDO_0_6309_6308_1_115kv ] */
  6316,  6315,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-03, 7.65000E-02, 100.00
1.00000,161.000,  0.000,  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6316_6315_1_161kv, xfmr_GEORGETOWN_4_GEORGETOWN_3_6316_6315_1_161kv ] */
  6317,  6316,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.81000E-03, 6.78300E-02, 100.00
1.00000,161.000,  0.000,  189.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_6317_6316_1_161kv, xfmr_GEORGETOWN_5_GEORGETOWN_4_6317_6316_1_161kv ] */
  6318,  6317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.92000E-03, 8.01400E-02, 100.00
1.00000,161.000,  0.000,  198.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_6318_6317_1_161kv, xfmr_GEORGETOWN_6_GEORGETOWN_5_6318_6317_1_161kv ] */
  6319,  6318,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-03, 5.81200E-02, 100.00
1.00000,115.000,  0.000,  163.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_6319_6318_1_115kv, xfmr_GEORGETOWN_7_GEORGETOWN_6_6319_6318_1_115kv ] */
  6322,  6321,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.14000E-03, 3.05700E-02, 100.00
1.00000,115.000,  0.000,  249.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6322_6321_1_115kv, xfmr_FLORESVILL_2_FLORESVILL_1_6322_6321_1_115kv ] */
  6334,  6333,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04, 1.66500E-02, 100.00
1.00000,230.000,  0.000, 1094.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6334_6333_1_230kv, xfmr_SAN_ANTON_65_SAN_ANTON_64_6334_6333_1_230kv ] */
  6335,  6334,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-04, 3.43500E-02, 100.00
1.00000,115.000,  0.000,  271.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6335_6334_1_115kv, xfmr_SAN_ANTON_66_SAN_ANTON_65_6335_6334_1_115kv ] */
  6343,  6342,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.67900E-02, 100.00
1.00000,230.000,  0.000, 1137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6343_6342_1_230kv, xfmr_ROUND_ROC_10_ROUND_ROCK_9_6343_6342_1_230kv ] */
  6344,  6343,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 1.61100E-02, 100.00
1.00000,115.000,  0.000,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6344_6343_1_115kv, xfmr_ROUND_ROC_11_ROUND_ROC_10_6344_6343_1_115kv ] */
  6344,  6343,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 1.61100E-02, 100.00
1.00000,115.000,  0.000,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6344_6343_2_115kv, xfmr_ROUND_ROC_11_ROUND_ROC_10_6344_6343_2_115kv ] */
  6350,  6349,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.22900E-02, 100.00
1.00000,230.000,  0.000, 1150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_6350_6349_1_230kv, xfmr_AUSTIN_1_1_AUSTIN_1_0_6350_6349_1_230kv ] */
  6351,  6350,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-03, 6.63700E-02, 100.00
1.00000,115.000,  0.000,  155.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6351_6350_1_115kv, xfmr_AUSTIN_1_2_AUSTIN_1_1_6351_6350_1_115kv ] */
  6351,  6350,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-03, 6.63700E-02, 100.00
1.00000,115.000,  0.000,  155.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6351_6350_2_115kv, xfmr_AUSTIN_1_2_AUSTIN_1_1_6351_6350_2_115kv ] */
  6355,  6354,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-04, 2.75300E-02, 100.00
1.00000,115.000,  0.000,  193.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6355_6354_1_115kv, xfmr_ROUND_ROC_13_ROUND_ROC_12_6355_6354_1_115kv ] */
  6355,  6354,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-04, 2.75300E-02, 100.00
1.00000,115.000,  0.000,  193.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6355_6354_2_115kv, xfmr_ROUND_ROC_13_ROUND_ROC_12_6355_6354_2_115kv ] */
  6360,  6359,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.88000E-03, 1.08620E-01, 100.00
1.00000,115.000,  0.000,  136.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_6360_6359_1_115kv, xfmr_BURNET_1_BURNET_0_6360_6359_1_115kv ] */
  7003,  7002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.49000E-02, 100.00
1.00000,230.000,  0.000, 1299.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7003_7002_1_230kv, xfmr_PASADENA_2_1_PASADENA_2_0_7003_7002_1_230kv ] */
  7005,  7002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-04, 2.49300E-02, 100.00
1.00000, 13.800,  0.000,  630.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7005_7002_1_13.8kv, xfmr_PASADENA_2_3_PASADENA_2_0_7005_7002_1_13.8kv ] */
  7006,  7002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04, 1.41700E-02, 100.00
1.00000, 13.800,  0.000,  626.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7006_7002_1_13.8kv, xfmr_PASADENA_2_4_PASADENA_2_0_7006_7002_1_13.8kv ] */
  7007,  7002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 2.13500E-02, 100.00
1.00000, 13.800,  0.000,  639.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7007_7002_1_13.8kv, xfmr_PASADENA_2_5_PASADENA_2_0_7007_7002_1_13.8kv ] */
  7008,  7002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-04, 2.24500E-02, 100.00
1.00000, 13.800,  0.000,  629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7008_7002_1_13.8kv, xfmr_PASADENA_2_6_PASADENA_2_0_7008_7002_1_13.8kv ] */
  7009,  7002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-04, 2.49900E-02, 100.00
1.00000, 13.800,  0.000,  625.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7009_7002_1_13.8kv, xfmr_PASADENA_2_7_PASADENA_2_0_7009_7002_1_13.8kv ] */
  7004,  7003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-04, 3.51200E-02, 100.00
1.00000,115.000,  0.000,  386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7004_7003_1_115kv, xfmr_PASADENA_2_2_PASADENA_2_1_7004_7003_1_115kv ] */
  7004,  7003,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-04, 3.51200E-02, 100.00
1.00000,115.000,  0.000,  386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7004_7003_2_115kv, xfmr_PASADENA_2_2_PASADENA_2_1_7004_7003_2_115kv ] */
  7004,  7003,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-04, 3.51200E-02, 100.00
1.00000,115.000,  0.000,  386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7004_7003_3_115kv, xfmr_PASADENA_2_2_PASADENA_2_1_7004_7003_3_115kv ] */
  7015,  7014,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.81000E-03, 2.16650E-01, 100.00
1.00000, 18.000,  0.000,   43.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_7015_7014_1_18kv, xfmr_HOUSTON_1_1_HOUSTON_1_0_7015_7014_1_18kv ] */
  7019,  7018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-04, 4.34100E-02, 100.00
1.00000,230.000,  0.000,  383.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7019_7018_1_230kv, xfmr_NURSERY_1_NURSERY_0_7019_7018_1_230kv ] */
  7021,  7018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-04, 5.32100E-02, 100.00
1.00000, 18.000,  0.000,  311.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7021_7018_1_18kv, xfmr_NURSERY_3_NURSERY_0_7021_7018_1_18kv ] */
  7022,  7018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-04, 5.66700E-02, 100.00
1.00000, 18.000,  0.000,  328.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7022_7018_1_18kv, xfmr_NURSERY_4_NURSERY_0_7022_7018_1_18kv ] */
  7023,  7018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 3.48600E-02, 100.00
1.00000, 18.000,  0.000,  326.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7023_7018_1_18kv, xfmr_NURSERY_5_NURSERY_0_7023_7018_1_18kv ] */
  7024,  7018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.16600E-02, 100.00
1.00000, 18.000,  0.000,  456.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7024_7018_1_18kv, xfmr_NURSERY_6_NURSERY_0_7024_7018_1_18kv ] */
  7025,  7018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-04, 7.00200E-02, 100.00
1.00000, 18.000,  0.000,  223.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7025_7018_1_18kv, xfmr_NURSERY_7_NURSERY_0_7025_7018_1_18kv ] */
  7020,  7019,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-04, 4.31900E-02, 100.00
1.00000,115.000,  0.000,  244.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7020_7019_1_115kv, xfmr_NURSERY_2_NURSERY_1_7020_7019_1_115kv ] */
  7030,  7029,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-03, 8.55800E-02, 100.00
1.00000,115.000,  0.000,  126.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7030_7029_1_115kv, xfmr_PORT_LAVAC_2_PORT_LAVAC_1_7030_7029_1_115kv ] */
  7031,  7029,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.16000E-03, 1.85600E-01, 100.00
1.00000, 13.800,  0.000,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7031_7029_1_13.8kv, xfmr_PORT_LAVAC_3_PORT_LAVAC_1_7031_7029_1_13.8kv ] */
  7032,  7029,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.98000E-03, 2.31960E-01, 100.00
1.00000, 13.800,  0.000,   73.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7032_7029_1_13.8kv, xfmr_PORT_LAVAC_4_PORT_LAVAC_1_7032_7029_1_13.8kv ] */
  7033,  7029,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.66000E-03, 2.14390E-01, 100.00
1.00000, 13.800,  0.000,   84.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7033_7029_1_13.8kv, xfmr_PORT_LAVAC_5_PORT_LAVAC_1_7033_7029_1_13.8kv ] */
  7034,  7029,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.62000E-03, 3.06030E-01, 100.00
1.00000, 13.800,  0.000,   63.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7034_7029_1_13.8kv, xfmr_PORT_LAVAC_6_PORT_LAVAC_1_7034_7029_1_13.8kv ] */
  7036,  7035,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.03900E-02, 100.00
1.00000,115.000,  0.000,  368.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7036_7035_1_115kv, xfmr_CONROE_5_1_CONROE_5_0_7036_7035_1_115kv ] */
  7038,  7037,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 9.95000E-03, 100.00
1.00000,230.000,  0.000, 1055.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7038_7037_1_230kv, xfmr_SUGAR_LAND_6_SUGAR_LAND_5_7038_7037_1_230kv ] */
  7039,  7038,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-04, 2.61800E-02, 100.00
1.00000,115.000,  0.000,  420.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7039_7038_1_115kv, xfmr_SUGAR_LAND_7_SUGAR_LAND_6_7039_7038_1_115kv ] */
  7039,  7038,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-04, 2.61800E-02, 100.00
1.00000,115.000,  0.000,  420.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7039_7038_2_115kv, xfmr_SUGAR_LAND_7_SUGAR_LAND_6_7039_7038_2_115kv ] */
  7041,  7040,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 3.36200E-02, 100.00
1.00000,115.000,  0.000,  337.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7041_7040_1_115kv, xfmr_DAYTON_1_DAYTON_0_7041_7040_1_115kv ] */
  7041,  7040,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 3.36200E-02, 100.00
1.00000,115.000,  0.000,  337.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7041_7040_2_115kv, xfmr_DAYTON_1_DAYTON_0_7041_7040_2_115kv ] */
  7043,  7042,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 9.08000E-03, 100.00
1.00000,230.000,  0.000, 1048.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7043_7042_1_230kv, xfmr_VICTORIA_2_1_VICTORIA_2_0_7043_7042_1_230kv ] */
  7045,  7042,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.95100E-02, 100.00
1.00000, 20.000,  0.000,  729.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7045_7042_1_20kv, xfmr_VICTORIA_2_3_VICTORIA_2_0_7045_7042_1_20kv ] */
  7046,  7042,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.00000E-03, 100.00
1.00000, 20.000,  0.000,  716.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7046_7042_1_20kv, xfmr_VICTORIA_2_4_VICTORIA_2_0_7046_7042_1_20kv ] */
  7044,  7043,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24000E-03, 5.61600E-02, 100.00
1.00000,115.000,  0.000,  137.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7044_7043_1_115kv, xfmr_VICTORIA_2_2_VICTORIA_2_1_7044_7043_1_115kv ] */
  7048,  7047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 8.19000E-03, 100.00
1.00000,230.000,  0.000, 1125.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7048_7047_1_230kv, xfmr_KATY_1_1_KATY_1_0_7048_7047_1_230kv ] */
  7049,  7048,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-04, 2.65300E-02, 100.00
1.00000,115.000,  0.000,  466.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7049_7048_1_115kv, xfmr_KATY_1_2_KATY_1_1_7049_7048_1_115kv ] */
  7049,  7048,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-04, 2.65300E-02, 100.00
1.00000,115.000,  0.000,  466.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7049_7048_2_115kv, xfmr_KATY_1_2_KATY_1_1_7049_7048_2_115kv ] */
  7057,  7056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-03, 4.97600E-02, 100.00
1.00000,115.000,  0.000,  377.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7057_7056_1_115kv, xfmr_SPRING_8_1_SPRING_8_0_7057_7056_1_115kv ] */
  7059,  7058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.60300E-02, 100.00
1.00000,230.000,  0.000,  605.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7059_7058_1_230kv, xfmr_POINT_COMF_5_POINT_COMF_4_7059_7058_1_230kv ] */
  7061,  7058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.44900E-02, 100.00
1.00000, 13.800,  0.000,  535.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7061_7058_1_13.8kv, xfmr_POINT_COMF_7_POINT_COMF_4_7061_7058_1_13.8kv ] */
  7062,  7058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.23900E-02, 100.00
1.00000, 13.800,  0.000,  531.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7062_7058_1_13.8kv, xfmr_POINT_COMF_8_POINT_COMF_4_7062_7058_1_13.8kv ] */
  7063,  7058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-04, 2.41700E-02, 100.00
1.00000, 13.800,  0.000,  527.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7063_7058_1_13.8kv, xfmr_POINT_COMF_9_POINT_COMF_4_7063_7058_1_13.8kv ] */
  7064,  7058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 1.85100E-02, 100.00
1.00000, 13.800,  0.000,  530.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7064_7058_1_13.8kv, xfmr_POINT_COM_10_POINT_COMF_4_7064_7058_1_13.8kv ] */
  7065,  7058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 2.03500E-02, 100.00
1.00000, 13.800,  0.000,  520.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7065_7058_1_13.8kv, xfmr_POINT_COM_11_POINT_COMF_4_7065_7058_1_13.8kv ] */
  7066,  7058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.18800E-02, 100.00
1.00000, 13.800,  0.000,  542.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7066_7058_1_13.8kv, xfmr_POINT_COM_12_POINT_COMF_4_7066_7058_1_13.8kv ] */
  7060,  7059,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.68000E-03, 5.94800E-02, 100.00
1.00000,115.000,  0.000,  188.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7060_7059_1_115kv, xfmr_POINT_COMF_6_POINT_COMF_5_7060_7059_1_115kv ] */
  7069,  7068,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-03, 7.15400E-02, 100.00
1.00000,115.000,  0.000,  145.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7069_7068_1_115kv, xfmr_EL_CAMPO_1_EL_CAMPO_0_7069_7068_1_115kv ] */
  7074,  7073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-04, 3.77600E-02, 100.00
1.00000,115.000,  0.000,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7074_7073_1_115kv, xfmr_GALVESTON__2_GALVESTON__1_7074_7073_1_115kv ] */
  7077,  7076,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-05, 4.59000E-03, 100.00
1.00000,230.000,  0.000, 1233.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7077_7076_1_230kv, xfmr_BAYTOWN_2_1_BAYTOWN_2_0_7077_7076_1_230kv ] */
  7079,  7076,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.67500E-02, 100.00
1.00000, 13.800,  0.000,  855.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7079_7076_1_13.8kv, xfmr_BAYTOWN_2_3_BAYTOWN_2_0_7079_7076_1_13.8kv ] */
  7080,  7076,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 2.14700E-02, 100.00
1.00000, 13.800,  0.000,  857.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7080_7076_1_13.8kv, xfmr_BAYTOWN_2_4_BAYTOWN_2_0_7080_7076_1_13.8kv ] */
  7081,  7076,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.16600E-02, 100.00
1.00000, 13.800,  0.000,  863.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7081_7076_1_13.8kv, xfmr_BAYTOWN_2_5_BAYTOWN_2_0_7081_7076_1_13.8kv ] */
  7082,  7076,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 1.71900E-02, 100.00
1.00000, 13.800,  0.000,  847.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7082_7076_1_13.8kv, xfmr_BAYTOWN_2_6_BAYTOWN_2_0_7082_7076_1_13.8kv ] */
  7078,  7077,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-03, 4.56200E-02, 100.00
1.00000,115.000,  0.000,  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7078_7077_1_115kv, xfmr_BAYTOWN_2_2_BAYTOWN_2_1_7078_7077_1_115kv ] */
  7084,  7083,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.00300E-02, 100.00
1.00000,115.000,  0.000,  355.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7084_7083_1_115kv, xfmr_LEAGUE_CIT_2_LEAGUE_CIT_1_7084_7083_1_115kv ] */
  7084,  7083,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.00300E-02, 100.00
1.00000,115.000,  0.000,  355.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7084_7083_2_115kv, xfmr_LEAGUE_CIT_2_LEAGUE_CIT_1_7084_7083_2_115kv ] */
  7096,  7095,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.32600E-02, 100.00
1.00000,230.000,  0.000,  846.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7096_7095_1_230kv, xfmr_WADSWORTH_1_WADSWORTH_0_7096_7095_1_230kv ] */
  7098,  7095,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 2.98600E-02, 100.00
1.00000, 13.800,  0.000, 1600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7098_7095_1_13.8kv, xfmr_WADSWORTH_3_WADSWORTH_0_7098_7095_1_13.8kv ] */
  7099,  7095,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.10300E-02, 100.00
1.00000, 13.800,  0.000, 1600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7099_7095_1_13.8kv, xfmr_WADSWORTH_4_WADSWORTH_0_7099_7095_1_13.8kv ] */
  7097,  7096,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.70000E-04, 5.17300E-02, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7097_7096_1_115kv, xfmr_WADSWORTH_2_WADSWORTH_1_7097_7096_1_115kv ] */
  7105,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04, 1.19400E-02, 100.00
1.00000,230.000,  0.000, 1312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7105_7104_1_230kv, xfmr_DEER_PARK_1_DEER_PARK_0_7105_7104_1_230kv ] */
  7107,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.01200E-02, 100.00
1.00000, 24.000,  0.000,  592.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7107_7104_1_24kv, xfmr_DEER_PARK_3_DEER_PARK_0_7107_7104_1_24kv ] */
  7108,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-04, 4.54000E-02, 100.00
1.00000, 24.000,  0.000,  335.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7108_7104_1_24kv, xfmr_DEER_PARK_4_DEER_PARK_0_7108_7104_1_24kv ] */
  7109,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-04, 3.76700E-02, 100.00
1.00000, 24.000,  0.000,  339.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7109_7104_1_24kv, xfmr_DEER_PARK_5_DEER_PARK_0_7109_7104_1_24kv ] */
  7110,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-04, 1.89500E-02, 100.00
1.00000, 24.000,  0.000,  731.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7110_7104_1_24kv, xfmr_DEER_PARK_6_DEER_PARK_0_7110_7104_1_24kv ] */
  7111,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.94200E-02, 100.00
1.00000, 24.000,  0.000,  743.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7111_7104_1_24kv, xfmr_DEER_PARK_7_DEER_PARK_0_7111_7104_1_24kv ] */
  7112,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.17500E-02, 100.00
1.00000, 24.000,  0.000,  740.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7112_7104_1_24kv, xfmr_DEER_PARK_8_DEER_PARK_0_7112_7104_1_24kv ] */
  7113,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 2.27000E-02, 100.00
1.00000, 24.000,  0.000,  748.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7113_7104_1_24kv, xfmr_DEER_PARK_9_DEER_PARK_0_7113_7104_1_24kv ] */
  7114,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-04, 1.09800E-02, 100.00
1.00000, 24.000,  0.000,  752.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7114_7104_1_24kv, xfmr_DEER_PARK_10_DEER_PARK_0_7114_7104_1_24kv ] */
  7115,  7104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.09800E-02, 100.00
1.00000, 24.000,  0.000,  744.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7115_7104_1_24kv, xfmr_DEER_PARK_11_DEER_PARK_0_7115_7104_1_24kv ] */
  7106,  7105,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-04, 3.34500E-02, 100.00
1.00000,115.000,  0.000,  354.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7106_7105_1_115kv, xfmr_DEER_PARK_2_DEER_PARK_1_7106_7105_1_115kv ] */
  7106,  7105,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-04, 3.34500E-02, 100.00
1.00000,115.000,  0.000,  354.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7106_7105_2_115kv, xfmr_DEER_PARK_2_DEER_PARK_1_7106_7105_2_115kv ] */
  7121,  7120,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-03, 1.85290E-01, 100.00
1.00000, 18.000,  0.000,   41.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_7121_7120_1_18kv, xfmr_HOUSTON_3_1_HOUSTON_3_0_7121_7120_1_18kv ] */
  7122,  7120,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.62000E-03, 1.92980E-01, 100.00
1.00000, 18.000,  0.000,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_7122_7120_1_18kv, xfmr_HOUSTON_3_2_HOUSTON_3_0_7122_7120_1_18kv ] */
  7126,  7125,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 1.32600E-02, 100.00
1.00000,230.000,  0.000, 1358.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7126_7125_1_230kv, xfmr_SUGAR_LAND_3_SUGAR_LAND_2_7126_7125_1_230kv ] */
  7126,  7125,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 1.32600E-02, 100.00
1.00000,230.000,  0.000, 1358.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7126_7125_2_230kv, xfmr_SUGAR_LAND_3_SUGAR_LAND_2_7126_7125_2_230kv ] */
  7127,  7126,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.17800E-02, 100.00
1.00000,115.000,  0.000,  512.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7127_7126_1_115kv, xfmr_SUGAR_LAND_4_SUGAR_LAND_3_7127_7126_1_115kv ] */
  7127,  7126,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.17800E-02, 100.00
1.00000,115.000,  0.000,  512.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7127_7126_2_115kv, xfmr_SUGAR_LAND_4_SUGAR_LAND_3_7127_7126_2_115kv ] */
  7127,  7126,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.17800E-02, 100.00
1.00000,115.000,  0.000,  512.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7127_7126_3_115kv, xfmr_SUGAR_LAND_4_SUGAR_LAND_3_7127_7126_3_115kv ] */
  7127,  7126,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.17800E-02, 100.00
1.00000,115.000,  0.000,  512.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7127_7126_4_115kv, xfmr_SUGAR_LAND_4_SUGAR_LAND_3_7127_7126_4_115kv ] */
  7131,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.43400E-02, 100.00
1.00000,230.000,  0.000, 1373.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7131_7130_1_230kv, xfmr_LAPORTE_1_LAPORTE_0_7131_7130_1_230kv ] */
  7133,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-04, 5.35800E-02, 100.00
1.00000, 13.800,  0.000,  295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7133_7130_1_13.8kv, xfmr_LAPORTE_3_LAPORTE_0_7133_7130_1_13.8kv ] */
  7134,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.34700E-02, 100.00
1.00000, 13.800,  0.000,  776.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7134_7130_1_13.8kv, xfmr_LAPORTE_4_LAPORTE_0_7134_7130_1_13.8kv ] */
  7135,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.69200E-02, 100.00
1.00000, 13.800,  0.000,  767.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7135_7130_1_13.8kv, xfmr_LAPORTE_5_LAPORTE_0_7135_7130_1_13.8kv ] */
  7136,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.86000E-02, 100.00
1.00000, 13.800,  0.000,  768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7136_7130_1_13.8kv, xfmr_LAPORTE_6_LAPORTE_0_7136_7130_1_13.8kv ] */
  7137,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 1.92800E-02, 100.00
1.00000, 13.800,  0.000,  781.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7137_7130_1_13.8kv, xfmr_LAPORTE_7_LAPORTE_0_7137_7130_1_13.8kv ] */
  7138,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 6.97000E-03, 100.00
1.00000, 13.800,  0.000, 1053.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7138_7130_1_13.8kv, xfmr_LAPORTE_8_LAPORTE_0_7138_7130_1_13.8kv ] */
  7139,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-03, 4.66000E-02, 100.00
1.00000, 13.800,  0.000,  357.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7139_7130_1_13.8kv, xfmr_LAPORTE_9_LAPORTE_0_7139_7130_1_13.8kv ] */
  7140,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 3.93700E-02, 100.00
1.00000, 13.800,  0.000,  360.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7140_7130_1_13.8kv, xfmr_LAPORTE_10_LAPORTE_0_7140_7130_1_13.8kv ] */
  7141,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 2.58400E-02, 100.00
1.00000, 13.800,  0.000,  368.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7141_7130_1_13.8kv, xfmr_LAPORTE_11_LAPORTE_0_7141_7130_1_13.8kv ] */
  7142,  7130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-04, 3.41300E-02, 100.00
1.00000, 13.800,  0.000,  363.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7142_7130_1_13.8kv, xfmr_LAPORTE_12_LAPORTE_0_7142_7130_1_13.8kv ] */
  7132,  7131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09000E-03, 3.35200E-02, 100.00
1.00000,115.000,  0.000,  446.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7132_7131_1_115kv, xfmr_LAPORTE_2_LAPORTE_1_7132_7131_1_115kv ] */
  7132,  7131,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09000E-03, 3.35200E-02, 100.00
1.00000,115.000,  0.000,  446.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7132_7131_2_115kv, xfmr_LAPORTE_2_LAPORTE_1_7132_7131_2_115kv ] */
  7146,  7145,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.56000E-03, 2.12850E-01, 100.00
1.00000, 13.800,  0.000,   25.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_7146_7145_1_13.8kv, xfmr_HOUSTON_2_1_HOUSTON_2_0_7146_7145_1_13.8kv ] */
  7151,  7150,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-03, 4.28100E-02, 100.00
1.00000,115.000,  0.000,  151.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7151_7150_1_115kv, xfmr_WILLIS_2_1_WILLIS_2_0_7151_7150_1_115kv ] */
  7157,  7156,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.24600E-02, 100.00
1.00000,115.000,  0.000,  424.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7157_7156_1_115kv, xfmr_SPRING_2_1_SPRING_2_0_7157_7156_1_115kv ] */
  7157,  7156,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.24600E-02, 100.00
1.00000,115.000,  0.000,  424.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7157_7156_2_115kv, xfmr_SPRING_2_1_SPRING_2_0_7157_7156_2_115kv ] */
  7157,  7156,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.24600E-02, 100.00
1.00000,115.000,  0.000,  424.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7157_7156_3_115kv, xfmr_SPRING_2_1_SPRING_2_0_7157_7156_3_115kv ] */
  7160,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 5.04000E-03, 100.00
1.00000,230.000,  0.000, 1310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7160_7159_1_230kv, xfmr_HOUSTON_5_1_HOUSTON_5_0_7160_7159_1_230kv ] */
  7162,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.60300E-02, 100.00
1.00000, 18.000,  0.000,  491.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7162_7159_1_18kv, xfmr_HOUSTON_5_3_HOUSTON_5_0_7162_7159_1_18kv ] */
  7163,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 2.48900E-02, 100.00
1.00000, 18.000,  0.000,  498.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7163_7159_1_18kv, xfmr_HOUSTON_5_4_HOUSTON_5_0_7163_7159_1_18kv ] */
  7164,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 1.80400E-02, 100.00
1.00000, 18.000,  0.000,  498.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7164_7159_1_18kv, xfmr_HOUSTON_5_5_HOUSTON_5_0_7164_7159_1_18kv ] */
  7165,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 1.62400E-02, 100.00
1.00000, 18.000,  0.000,  512.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7165_7159_1_18kv, xfmr_HOUSTON_5_6_HOUSTON_5_0_7165_7159_1_18kv ] */
  7166,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 2.91000E-02, 100.00
1.00000, 18.000,  0.000,  507.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7166_7159_1_18kv, xfmr_HOUSTON_5_7_HOUSTON_5_0_7166_7159_1_18kv ] */
  7167,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-04, 3.53500E-02, 100.00
1.00000, 18.000,  0.000,  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7167_7159_1_18kv, xfmr_HOUSTON_5_8_HOUSTON_5_0_7167_7159_1_18kv ] */
  7168,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 2.34700E-02, 100.00
1.00000, 18.000,  0.000,  418.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7168_7159_1_18kv, xfmr_HOUSTON_5_9_HOUSTON_5_0_7168_7159_1_18kv ] */
  7169,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.91600E-02, 100.00
1.00000, 18.000,  0.000,  416.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7169_7159_1_18kv, xfmr_HOUSTON_5_10_HOUSTON_5_0_7169_7159_1_18kv ] */
  7170,  7159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.24200E-02, 100.00
1.00000, 18.000,  0.000, 1042.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7170_7159_1_18kv, xfmr_HOUSTON_5_11_HOUSTON_5_0_7170_7159_1_18kv ] */
  7161,  7160,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 2.00200E-02, 100.00
1.00000,115.000,  0.000,  418.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7161_7160_1_115kv, xfmr_HOUSTON_5_2_HOUSTON_5_1_7161_7160_1_115kv ] */
  7161,  7160,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 2.00200E-02, 100.00
1.00000,115.000,  0.000,  418.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7161_7160_2_115kv, xfmr_HOUSTON_5_2_HOUSTON_5_1_7161_7160_2_115kv ] */
  7161,  7160,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 2.00200E-02, 100.00
1.00000,115.000,  0.000,  418.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7161_7160_3_115kv, xfmr_HOUSTON_5_2_HOUSTON_5_1_7161_7160_3_115kv ] */
  7161,  7292,     0,'1 ', 1, 1, 1, 0.00000E+00, 1.63000E-03,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-03, 9.99000E-03, 100.00
1.00000,115.000,  0.000,  221.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_7161_7292_1_115kv, xfmr_HOUSTON_5_2_HOUSTON_69_0_7161_7292_1_115kv ] */
  7172,  7171,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.74200E-02, 100.00
1.00000,115.000,  0.000,  352.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7172_7171_1_115kv, xfmr_TEXAS_CITY_2_TEXAS_CITY_1_7172_7171_1_115kv ] */
  7176,  7175,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.24200E-02, 100.00
1.00000,230.000,  0.000, 1292.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7176_7175_1_230kv, xfmr_SPRING_7_1_SPRING_7_0_7176_7175_1_230kv ] */
  7176,  7175,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.24200E-02, 100.00
1.00000,230.000,  0.000, 1292.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7176_7175_2_230kv, xfmr_SPRING_7_1_SPRING_7_0_7176_7175_2_230kv ] */
  7177,  7176,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-03, 4.49000E-02, 100.00
1.00000,115.000,  0.000,  439.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7177_7176_1_115kv, xfmr_SPRING_7_2_SPRING_7_1_7177_7176_1_115kv ] */
  7177,  7176,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-03, 4.49000E-02, 100.00
1.00000,115.000,  0.000,  439.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7177_7176_2_115kv, xfmr_SPRING_7_2_SPRING_7_1_7177_7176_2_115kv ] */
  7177,  7176,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-03, 4.49000E-02, 100.00
1.00000,115.000,  0.000,  439.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7177_7176_3_115kv, xfmr_SPRING_7_2_SPRING_7_1_7177_7176_3_115kv ] */
  7185,  7184,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-04, 3.21000E-02, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7185_7184_1_115kv, xfmr_MISSOURI_C_3_MISSOURI_C_2_7185_7184_1_115kv ] */
  7185,  7184,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-04, 3.21000E-02, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7185_7184_2_115kv, xfmr_MISSOURI_C_3_MISSOURI_C_2_7185_7184_2_115kv ] */
  7185,  7184,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-04, 3.21000E-02, 100.00
1.00000,115.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7185_7184_3_115kv, xfmr_MISSOURI_C_3_MISSOURI_C_2_7185_7184_3_115kv ] */
  7187,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 9.07000E-03, 100.00
1.00000,230.000,  0.000, 1600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7187_7186_1_230kv, xfmr_HOUSTON_4_1_HOUSTON_4_0_7187_7186_1_230kv ] */
  7187,  7186,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 9.07000E-03, 100.00
1.00000,230.000,  0.000, 1600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7187_7186_2_230kv, xfmr_HOUSTON_4_1_HOUSTON_4_0_7187_7186_2_230kv ] */
  7189,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-04, 4.22200E-02, 100.00
1.00000, 13.800,  0.000,  264.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7189_7186_1_13.8kv, xfmr_HOUSTON_4_3_HOUSTON_4_0_7189_7186_1_13.8kv ] */
  7190,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-04, 5.34300E-02, 100.00
1.00000, 13.800,  0.000,  337.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7190_7186_1_13.8kv, xfmr_HOUSTON_4_4_HOUSTON_4_0_7190_7186_1_13.8kv ] */
  7191,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.09400E-02, 100.00
1.00000, 13.800,  0.000,  258.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7191_7186_1_13.8kv, xfmr_HOUSTON_4_5_HOUSTON_4_0_7191_7186_1_13.8kv ] */
  7192,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-04, 3.65900E-02, 100.00
1.00000, 13.800,  0.000,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7192_7186_1_13.8kv, xfmr_HOUSTON_4_6_HOUSTON_4_0_7192_7186_1_13.8kv ] */
  7193,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-04, 2.71300E-02, 100.00
1.00000, 13.800,  0.000,  256.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7193_7186_1_13.8kv, xfmr_HOUSTON_4_7_HOUSTON_4_0_7193_7186_1_13.8kv ] */
  7194,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.50800E-02, 100.00
1.00000, 13.800,  0.000,  861.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7194_7186_1_13.8kv, xfmr_HOUSTON_4_8_HOUSTON_4_0_7194_7186_1_13.8kv ] */
  7195,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.74800E-02, 100.00
1.00000, 13.800,  0.000,  863.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7195_7186_1_13.8kv, xfmr_HOUSTON_4_9_HOUSTON_4_0_7195_7186_1_13.8kv ] */
  7196,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.40000E-03, 100.00
1.00000, 13.800,  0.000,  866.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7196_7186_1_13.8kv, xfmr_HOUSTON_4_10_HOUSTON_4_0_7196_7186_1_13.8kv ] */
  7197,  7186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 6.04000E-03, 100.00
1.00000, 13.800,  0.000,  867.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7197_7186_1_13.8kv, xfmr_HOUSTON_4_11_HOUSTON_4_0_7197_7186_1_13.8kv ] */
  7188,  7187,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.83900E-02, 100.00
1.00000,115.000,  0.000,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7188_7187_1_115kv, xfmr_HOUSTON_4_2_HOUSTON_4_1_7188_7187_1_115kv ] */
  7188,  7187,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.83900E-02, 100.00
1.00000,115.000,  0.000,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7188_7187_2_115kv, xfmr_HOUSTON_4_2_HOUSTON_4_1_7188_7187_2_115kv ] */
  7188,  7187,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.83900E-02, 100.00
1.00000,115.000,  0.000,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7188_7187_3_115kv, xfmr_HOUSTON_4_2_HOUSTON_4_1_7188_7187_3_115kv ] */
  7188,  7187,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-04, 1.83900E-02, 100.00
1.00000,115.000,  0.000,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7188_7187_4_115kv, xfmr_HOUSTON_4_2_HOUSTON_4_1_7188_7187_4_115kv ] */
  7200,  7199,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.41200E-02, 100.00
1.00000,230.000,  0.000, 1344.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7200_7199_1_230kv, xfmr_CYPRESS_1_1_CYPRESS_1_0_7200_7199_1_230kv ] */
  7201,  7200,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-04, 3.83400E-02, 100.00
1.00000,115.000,  0.000,  213.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7201_7200_1_115kv, xfmr_CYPRESS_1_2_CYPRESS_1_1_7201_7200_1_115kv ] */
  7201,  7200,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-04, 3.83400E-02, 100.00
1.00000,115.000,  0.000,  213.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7201_7200_2_115kv, xfmr_CYPRESS_1_2_CYPRESS_1_1_7201_7200_2_115kv ] */
  7201,  7200,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-04, 3.83400E-02, 100.00
1.00000,115.000,  0.000,  213.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7201_7200_3_115kv, xfmr_CYPRESS_1_2_CYPRESS_1_1_7201_7200_3_115kv ] */
  7205,  7204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 1.01500E-02, 100.00
1.00000,230.000,  0.000, 1324.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7205_7204_1_230kv, xfmr_BAYTOWN_1_1_BAYTOWN_1_0_7205_7204_1_230kv ] */
  7207,  7204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-04, 2.46300E-02, 100.00
1.00000, 18.000,  0.000,  243.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7207_7204_1_18kv, xfmr_BAYTOWN_1_3_BAYTOWN_1_0_7207_7204_1_18kv ] */
  7208,  7204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.23000E-03, 100.00
1.00000, 18.000,  0.000, 1265.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7208_7204_1_18kv, xfmr_BAYTOWN_1_4_BAYTOWN_1_0_7208_7204_1_18kv ] */
  7209,  7204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-05, 6.39000E-03, 100.00
1.00000, 18.000,  0.000, 1260.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7209_7204_1_18kv, xfmr_BAYTOWN_1_5_BAYTOWN_1_0_7209_7204_1_18kv ] */
  7210,  7204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-04, 2.18800E-02, 100.00
1.00000, 18.000,  0.000,  664.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7210_7204_1_18kv, xfmr_BAYTOWN_1_6_BAYTOWN_1_0_7210_7204_1_18kv ] */
  7211,  7204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.57300E-02, 100.00
1.00000, 18.000,  0.000,  656.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7211_7204_1_18kv, xfmr_BAYTOWN_1_7_BAYTOWN_1_0_7211_7204_1_18kv ] */
  7212,  7204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-04, 2.55700E-02, 100.00
1.00000, 18.000,  0.000,  669.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7212_7204_1_18kv, xfmr_BAYTOWN_1_8_BAYTOWN_1_0_7212_7204_1_18kv ] */
  7206,  7205,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.29000E-03, 9.20300E-02, 100.00
1.00000,115.000,  0.000,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7206_7205_1_115kv, xfmr_BAYTOWN_1_2_BAYTOWN_1_1_7206_7205_1_115kv ] */
  7228,  7227,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.09800E-02, 100.00
1.00000,230.000,  0.000, 1259.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7228_7227_1_230kv, xfmr_HOUSTON_90_1_HOUSTON_90_0_7228_7227_1_230kv ] */
  7229,  7228,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 1.80100E-02, 100.00
1.00000,115.000,  0.000,  467.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7229_7228_1_115kv, xfmr_HOUSTON_90_2_HOUSTON_90_1_7229_7228_1_115kv ] */
  7229,  7228,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 1.80100E-02, 100.00
1.00000,115.000,  0.000,  467.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7229_7228_2_115kv, xfmr_HOUSTON_90_2_HOUSTON_90_1_7229_7228_2_115kv ] */
  7229,  7228,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 1.80100E-02, 100.00
1.00000,115.000,  0.000,  467.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7229_7228_3_115kv, xfmr_HOUSTON_90_2_HOUSTON_90_1_7229_7228_3_115kv ] */
  7253,  7252,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-04, 3.23900E-02, 100.00
1.00000,115.000,  0.000,  198.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7253_7252_1_115kv, xfmr_ANGLETON_1_ANGLETON_0_7253_7252_1_115kv ] */
  7262,  7261,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-04, 2.47800E-02, 100.00
1.00000,115.000,  0.000,  305.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7262_7261_1_115kv, xfmr_BAY_CITY_1_BAY_CITY_0_7262_7261_1_115kv ] */
  7264,  7263,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 8.19000E-03, 100.00
1.00000,230.000,  0.000, 1362.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7264_7263_1_230kv, xfmr_PASADENA_3_1_PASADENA_3_0_7264_7263_1_230kv ] */
  7264,  7263,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 8.19000E-03, 100.00
1.00000,230.000,  0.000, 1362.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7264_7263_2_230kv, xfmr_PASADENA_3_1_PASADENA_3_0_7264_7263_2_230kv ] */
  7266,  7263,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 7.71000E-03, 100.00
1.00000, 13.800,  0.000,  983.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7266_7263_1_13.8kv, xfmr_PASADENA_3_3_PASADENA_3_0_7266_7263_1_13.8kv ] */
  7267,  7263,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-04, 4.47800E-02, 100.00
1.00000, 13.800,  0.000,  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7267_7263_1_13.8kv, xfmr_PASADENA_3_4_PASADENA_3_0_7267_7263_1_13.8kv ] */
  7268,  7263,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.39900E-02, 100.00
1.00000, 13.800,  0.000,  438.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7268_7263_1_13.8kv, xfmr_PASADENA_3_5_PASADENA_3_0_7268_7263_1_13.8kv ] */
  7269,  7263,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-04, 4.03100E-02, 100.00
1.00000, 13.800,  0.000,  440.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7269_7263_1_13.8kv, xfmr_PASADENA_3_6_PASADENA_3_0_7269_7263_1_13.8kv ] */
  7270,  7263,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.20300E-02, 100.00
1.00000, 13.800,  0.000,  701.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7270_7263_1_13.8kv, xfmr_PASADENA_3_7_PASADENA_3_0_7270_7263_1_13.8kv ] */
  7265,  7264,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.23000E-02, 100.00
1.00000,115.000,  0.000,  461.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7265_7264_1_115kv, xfmr_PASADENA_3_2_PASADENA_3_1_7265_7264_1_115kv ] */
  7265,  7264,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.23000E-02, 100.00
1.00000,115.000,  0.000,  461.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7265_7264_2_115kv, xfmr_PASADENA_3_2_PASADENA_3_1_7265_7264_2_115kv ] */
  7275,  7274,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.48000E-03, 1.25380E-01, 100.00
1.00000,115.000,  0.000,  143.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7275_7274_1_115kv, xfmr_VICTORIA_3_1_VICTORIA_3_0_7275_7274_1_115kv ] */
  7279,  7278,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.31000E-03, 7.99500E-02, 100.00
1.00000,115.000,  0.000,  172.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7279_7278_1_115kv, xfmr_MONT_BELVI_2_MONT_BELVI_1_7279_7278_1_115kv ] */
  7280,  7278,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-03, 1.04840E-01, 100.00
1.00000, 13.800,  0.000,   87.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7280_7278_1_13.8kv, xfmr_MONT_BELVI_3_MONT_BELVI_1_7280_7278_1_13.8kv ] */
  7281,  7278,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69000E-03, 1.28690E-01, 100.00
1.00000, 13.800,  0.000,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7281_7278_1_13.8kv, xfmr_MONT_BELVI_4_MONT_BELVI_1_7281_7278_1_13.8kv ] */
  7283,  7282,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.54000E-03, 7.06300E-02, 100.00
1.00000,115.000,  0.000,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7283_7282_1_115kv, xfmr_BAYTOWN_3_1_BAYTOWN_3_0_7283_7282_1_115kv ] */
  7284,  7282,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-03, 2.62570E-01, 100.00
1.00000, 13.200,  0.000,   70.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7284_7282_1_13.2kv, xfmr_BAYTOWN_3_2_BAYTOWN_3_0_7284_7282_1_13.2kv ] */
  7285,  7282,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37000E-03, 8.95700E-02, 100.00
1.00000, 13.200,  0.000,   93.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7285_7282_1_13.2kv, xfmr_BAYTOWN_3_3_BAYTOWN_3_0_7285_7282_1_13.2kv ] */
  7286,  7282,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.45000E-03, 2.06110E-01, 100.00
1.00000, 13.200,  0.000,   93.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7286_7282_1_13.2kv, xfmr_BAYTOWN_3_4_BAYTOWN_3_0_7286_7282_1_13.2kv ] */
  7287,  7282,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.28000E-03, 1.78410E-01, 100.00
1.00000, 13.200,  0.000,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7287_7282_1_13.2kv, xfmr_BAYTOWN_3_5_BAYTOWN_3_0_7287_7282_1_13.2kv ] */
  7288,  7282,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.67000E-03, 1.90010E-01, 100.00
1.00000, 13.200,  0.000,   93.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7288_7282_1_13.2kv, xfmr_BAYTOWN_3_6_BAYTOWN_3_0_7288_7282_1_13.2kv ] */
  7289,  7282,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.55000E-03, 7.08300E-02, 100.00
1.00000, 13.200,  0.000,  124.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7289_7282_1_13.2kv, xfmr_BAYTOWN_3_7_BAYTOWN_3_0_7289_7282_1_13.2kv ] */
  7305,  7304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 1.24100E-02, 100.00
1.00000,230.000,  0.000, 1160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7305_7304_1_230kv, xfmr_WHARTON_1_1_WHARTON_1_0_7305_7304_1_230kv ] */
  7307,  7304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-04, 2.16900E-02, 100.00
1.00000, 24.000,  0.000,  473.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7307_7304_1_24kv, xfmr_WHARTON_1_3_WHARTON_1_0_7307_7304_1_24kv ] */
  7308,  7304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 2.06200E-02, 100.00
1.00000, 24.000,  0.000,  459.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7308_7304_1_24kv, xfmr_WHARTON_1_4_WHARTON_1_0_7308_7304_1_24kv ] */
  7309,  7304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-04, 4.00100E-02, 100.00
1.00000, 24.000,  0.000,  454.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7309_7304_1_24kv, xfmr_WHARTON_1_5_WHARTON_1_0_7309_7304_1_24kv ] */
  7310,  7304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-04, 3.79700E-02, 100.00
1.00000, 24.000,  0.000,  464.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7310_7304_1_24kv, xfmr_WHARTON_1_6_WHARTON_1_0_7310_7304_1_24kv ] */
  7311,  7304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.17200E-02, 100.00
1.00000, 24.000,  0.000,  729.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7311_7304_1_24kv, xfmr_WHARTON_1_7_WHARTON_1_0_7311_7304_1_24kv ] */
  7306,  7305,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-04, 4.74400E-02, 100.00
1.00000,115.000,  0.000,  305.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7306_7305_1_115kv, xfmr_WHARTON_1_2_WHARTON_1_1_7306_7305_1_115kv ] */
  7313,  7312,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.70000E-04, 6.61400E-02, 100.00
1.00000,115.000,  0.000,  168.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7313_7312_1_115kv, xfmr_LAKE_JACKS_2_LAKE_JACKS_1_7313_7312_1_115kv ] */
  7321,  7320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-04, 1.68200E-02, 100.00
1.00000,230.000,  0.000, 1000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7321_7320_1_230kv, xfmr_FREEPORT_1_1_FREEPORT_1_0_7321_7320_1_230kv ] */
  7323,  7320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.13400E-02, 100.00
1.00000, 13.800,  0.000,  584.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7323_7320_1_13.8kv, xfmr_FREEPORT_1_3_FREEPORT_1_0_7323_7320_1_13.8kv ] */
  7324,  7320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-04, 2.88400E-02, 100.00
1.00000, 13.800,  0.000,  577.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7324_7320_1_13.8kv, xfmr_FREEPORT_1_4_FREEPORT_1_0_7324_7320_1_13.8kv ] */
  7325,  7320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.89900E-02, 100.00
1.00000, 13.800,  0.000,  581.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7325_7320_1_13.8kv, xfmr_FREEPORT_1_5_FREEPORT_1_0_7325_7320_1_13.8kv ] */
  7326,  7320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 1.41300E-02, 100.00
1.00000, 13.800,  0.000,  568.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7326_7320_1_13.8kv, xfmr_FREEPORT_1_6_FREEPORT_1_0_7326_7320_1_13.8kv ] */
  7322,  7321,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.98000E-03, 7.21400E-02, 100.00
1.00000,115.000,  0.000,  128.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7322_7321_1_115kv, xfmr_FREEPORT_1_2_FREEPORT_1_1_7322_7321_1_115kv ] */
  7328,  7327,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-03, 4.27100E-02, 100.00
1.00000,115.000,  0.000,  172.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7328_7327_1_115kv, xfmr_NEWGULF_1_NEWGULF_0_7328_7327_1_115kv ] */
  7329,  7327,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-03, 4.80700E-02, 100.00
1.00000, 13.800,  0.000,  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7329_7327_1_13.8kv, xfmr_NEWGULF_2_NEWGULF_0_7329_7327_1_13.8kv ] */
  7332,  7331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.69900E-02, 100.00
1.00000,230.000,  0.000, 1122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7332_7331_1_230kv, xfmr_PASADENA_1_1_PASADENA_1_0_7332_7331_1_230kv ] */
  7334,  7331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-04, 4.14000E-02, 100.00
1.00000, 20.000,  0.000,  244.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7334_7331_1_20kv, xfmr_PASADENA_1_3_PASADENA_1_0_7334_7331_1_20kv ] */
  7335,  7331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 9.30000E-03, 100.00
1.00000, 20.000,  0.000, 1106.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7335_7331_1_20kv, xfmr_PASADENA_1_4_PASADENA_1_0_7335_7331_1_20kv ] */
  7333,  7332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-04, 3.88600E-02, 100.00
1.00000,115.000,  0.000,  280.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7333_7332_1_115kv, xfmr_PASADENA_1_2_PASADENA_1_1_7333_7332_1_115kv ] */
  7333,  7332,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-04, 3.88600E-02, 100.00
1.00000,115.000,  0.000,  280.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7333_7332_2_115kv, xfmr_PASADENA_1_2_PASADENA_1_1_7333_7332_2_115kv ] */
  7333,  7332,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-04, 3.88600E-02, 100.00
1.00000,115.000,  0.000,  280.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7333_7332_3_115kv, xfmr_PASADENA_1_2_PASADENA_1_1_7333_7332_3_115kv ] */
  7342,  7341,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 1.25200E-02, 100.00
1.00000,230.000,  0.000, 1311.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7342_7341_1_230kv, xfmr_KATY_3_1_KATY_3_0_7342_7341_1_230kv ] */
  7343,  7342,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-03, 8.32000E-02, 100.00
1.00000,115.000,  0.000,  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7343_7342_1_115kv, xfmr_KATY_3_2_KATY_3_1_7343_7342_1_115kv ] */
  7343,  7342,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-03, 8.32000E-02, 100.00
1.00000,115.000,  0.000,  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7343_7342_2_115kv, xfmr_KATY_3_2_KATY_3_1_7343_7342_2_115kv ] */
  7347,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 9.86000E-03, 100.00
1.00000,230.000,  0.000, 1271.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7347_7346_1_230kv, xfmr_THOMPSONS_1_THOMPSONS_0_7347_7346_1_230kv ] */
  7347,  7346,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 9.86000E-03, 100.00
1.00000,230.000,  0.000, 1271.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7347_7346_2_230kv, xfmr_THOMPSONS_1_THOMPSONS_0_7347_7346_2_230kv ] */
  7349,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 5.63000E-03, 100.00
1.00000, 13.800,  0.000, 1019.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7349_7346_1_13.8kv, xfmr_THOMPSONS_3_THOMPSONS_0_7349_7346_1_13.8kv ] */
  7350,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.34600E-02, 100.00
1.00000, 13.800,  0.000, 1021.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7350_7346_1_13.8kv, xfmr_THOMPSONS_4_THOMPSONS_0_7350_7346_1_13.8kv ] */
  7351,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 1.78400E-02, 100.00
1.00000, 13.800,  0.000, 1018.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7351_7346_1_13.8kv, xfmr_THOMPSONS_5_THOMPSONS_0_7351_7346_1_13.8kv ] */
  7352,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 1.65500E-02, 100.00
1.00000, 13.800,  0.000, 1025.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7352_7346_1_13.8kv, xfmr_THOMPSONS_6_THOMPSONS_0_7352_7346_1_13.8kv ] */
  7353,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.20300E-02, 100.00
1.00000, 13.800,  0.000, 1225.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7353_7346_1_13.8kv, xfmr_THOMPSONS_7_THOMPSONS_0_7353_7346_1_13.8kv ] */
  7354,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-05, 6.71000E-03, 100.00
1.00000, 13.800,  0.000, 1222.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7354_7346_1_13.8kv, xfmr_THOMPSONS_8_THOMPSONS_0_7354_7346_1_13.8kv ] */
  7355,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-05, 6.77000E-03, 100.00
1.00000, 13.800,  0.000, 1218.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7355_7346_1_13.8kv, xfmr_THOMPSONS_9_THOMPSONS_0_7355_7346_1_13.8kv ] */
  7356,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04, 6.09000E-03, 100.00
1.00000, 13.800,  0.000, 1219.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7356_7346_1_13.8kv, xfmr_THOMPSONS_10_THOMPSONS_0_7356_7346_1_13.8kv ] */
  7357,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-04, 4.06700E-02, 100.00
1.00000, 13.800,  0.000,  287.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7357_7346_1_13.8kv, xfmr_THOMPSONS_11_THOMPSONS_0_7357_7346_1_13.8kv ] */
  7358,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 2.12900E-02, 100.00
1.00000, 13.800,  0.000,  835.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7358_7346_1_13.8kv, xfmr_THOMPSONS_12_THOMPSONS_0_7358_7346_1_13.8kv ] */
  7359,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.06000E-03, 100.00
1.00000, 13.800,  0.000,  846.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7359_7346_1_13.8kv, xfmr_THOMPSONS_13_THOMPSONS_0_7359_7346_1_13.8kv ] */
  7360,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.51400E-02, 100.00
1.00000, 13.800,  0.000,  845.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7360_7346_1_13.8kv, xfmr_THOMPSONS_14_THOMPSONS_0_7360_7346_1_13.8kv ] */
  7361,  7346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 2.46400E-02, 100.00
1.00000, 13.800,  0.000,  471.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7361_7346_1_13.8kv, xfmr_THOMPSONS_15_THOMPSONS_0_7361_7346_1_13.8kv ] */
  7348,  7347,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-04, 2.69800E-02, 100.00
1.00000,115.000,  0.000,  407.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7348_7347_1_115kv, xfmr_THOMPSONS_2_THOMPSONS_1_7348_7347_1_115kv ] */
  7348,  7347,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-04, 2.69800E-02, 100.00
1.00000,115.000,  0.000,  407.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7348_7347_2_115kv, xfmr_THOMPSONS_2_THOMPSONS_1_7348_7347_2_115kv ] */
  7367,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.36600E-02, 100.00
1.00000,230.000,  0.000, 1249.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7367_7366_1_230kv, xfmr_CHANNELVIE_2_CHANNELVIE_1_7367_7366_1_230kv ] */
  7367,  7366,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.36600E-02, 100.00
1.00000,230.000,  0.000, 1249.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7367_7366_2_230kv, xfmr_CHANNELVIE_2_CHANNELVIE_1_7367_7366_2_230kv ] */
  7369,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-04, 3.24300E-02, 100.00
1.00000, 18.000,  0.000,  494.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7369_7366_1_18kv, xfmr_CHANNELVIE_8_CHANNELVIE_1_7369_7366_1_18kv ] */
  7370,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-04, 4.11800E-02, 100.00
1.00000, 18.000,  0.000,  480.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7370_7366_1_18kv, xfmr_CHANNELVIE_9_CHANNELVIE_1_7370_7366_1_18kv ] */
  7371,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-04, 3.40400E-02, 100.00
1.00000, 18.000,  0.000,  469.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7371_7366_1_18kv, xfmr_CHANNELVI_10_CHANNELVIE_1_7371_7366_1_18kv ] */
  7372,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-04, 3.16200E-02, 100.00
1.00000, 18.000,  0.000,  485.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7372_7366_1_18kv, xfmr_CHANNELVI_11_CHANNELVIE_1_7372_7366_1_18kv ] */
  7373,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 1.18400E-02, 100.00
1.00000, 18.000,  0.000,  491.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7373_7366_1_18kv, xfmr_CHANNELVI_12_CHANNELVIE_1_7373_7366_1_18kv ] */
  7374,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-04, 2.55000E-02, 100.00
1.00000, 18.000,  0.000,  487.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7374_7366_1_18kv, xfmr_CHANNELVI_13_CHANNELVIE_1_7374_7366_1_18kv ] */
  7375,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-04, 2.70800E-02, 100.00
1.00000, 18.000,  0.000,  712.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7375_7366_1_18kv, xfmr_CHANNELVI_14_CHANNELVIE_1_7375_7366_1_18kv ] */
  7376,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-04, 2.49800E-02, 100.00
1.00000, 18.000,  0.000,  713.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7376_7366_1_18kv, xfmr_CHANNELVIE_3_CHANNELVIE_1_7376_7366_1_18kv ] */
  7377,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 1.89800E-02, 100.00
1.00000, 18.000,  0.000,  705.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7377_7366_1_18kv, xfmr_CHANNELVIE_4_CHANNELVIE_1_7377_7366_1_18kv ] */
  7378,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.38400E-02, 100.00
1.00000, 18.000,  0.000,  694.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7378_7366_1_18kv, xfmr_CHANNELVIE_5_CHANNELVIE_1_7378_7366_1_18kv ] */
  7379,  7366,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 2.20200E-02, 100.00
1.00000, 18.000,  0.000,  700.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7379_7366_1_18kv, xfmr_CHANNELVIE_6_CHANNELVIE_1_7379_7366_1_18kv ] */
  7368,  7367,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-04, 3.72600E-02, 100.00
1.00000,115.000,  0.000,  392.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7368_7367_1_115kv, xfmr_CHANNELVIE_7_CHANNELVIE_2_7368_7367_1_115kv ] */
  7368,  7367,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-04, 3.72600E-02, 100.00
1.00000,115.000,  0.000,  392.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7368_7367_2_115kv, xfmr_CHANNELVIE_7_CHANNELVIE_2_7368_7367_2_115kv ] */
  7368,  7367,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-04, 3.72600E-02, 100.00
1.00000,115.000,  0.000,  392.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7368_7367_3_115kv, xfmr_CHANNELVIE_7_CHANNELVIE_2_7368_7367_3_115kv ] */
  7390,  7389,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.13100E-02, 100.00
1.00000,230.000,  0.000, 1278.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7390_7389_1_230kv, xfmr_WILLIS_1_1_WILLIS_1_0_7390_7389_1_230kv ] */
  7391,  7390,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-03, 4.40000E-02, 100.00
1.00000,115.000,  0.000,  127.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7391_7390_1_115kv, xfmr_WILLIS_1_2_WILLIS_1_1_7391_7390_1_115kv ] */
  7401,  7400,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 7.86000E-03, 100.00
1.00000,230.000,  0.000, 1297.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7401_7400_1_230kv, xfmr_HOUSTON_6_1_HOUSTON_6_0_7401_7400_1_230kv ] */
  7402,  7401,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-04, 3.22300E-02, 100.00
1.00000,115.000,  0.000,  423.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7402_7401_1_115kv, xfmr_HOUSTON_6_2_HOUSTON_6_1_7402_7401_1_115kv ] */
  7407,  7406,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.44100E-02, 100.00
1.00000,230.000,  0.000, 1026.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7407_7406_1_230kv, xfmr_POINT_COMF_2_POINT_COMF_1_7407_7406_1_230kv ] */
  7408,  7407,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18000E-03, 8.05700E-02, 100.00
1.00000,115.000,  0.000,  143.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7408_7407_1_115kv, xfmr_POINT_COMF_3_POINT_COMF_2_7408_7407_1_115kv ] */
  7410,  7409,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-04, 3.92300E-02, 100.00
1.00000,115.000,  0.000,  248.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7410_7409_1_115kv, xfmr_KATY_2_1_KATY_2_0_7410_7409_1_115kv ] */
  7410,  7409,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-04, 3.92300E-02, 100.00
1.00000,115.000,  0.000,  248.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7410_7409_2_115kv, xfmr_KATY_2_1_KATY_2_0_7410_7409_2_115kv ] */
  7410,  7409,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-04, 3.92300E-02, 100.00
1.00000,115.000,  0.000,  248.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7410_7409_3_115kv, xfmr_KATY_2_1_KATY_2_0_7410_7409_3_115kv ] */
  7415,  7414,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-04, 4.37200E-02, 100.00
1.00000,230.000,  0.000,  239.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7415_7414_1_230kv, xfmr_VICTORIA_1_1_VICTORIA_1_0_7415_7414_1_230kv ] */
  7416,  7415,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.28000E-03, 9.70300E-02, 100.00
1.00000,115.000,  0.000,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7416_7415_1_115kv, xfmr_VICTORIA_1_2_VICTORIA_1_1_7416_7415_1_115kv ] */
  7421,  7420,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-03, 6.84100E-02, 100.00
1.00000,115.000,  0.000,  161.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7421_7420_1_115kv, xfmr_MAGNOLIA_1_1_MAGNOLIA_1_0_7421_7420_1_115kv ] */
  7421,  7420,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-03, 6.84100E-02, 100.00
1.00000,115.000,  0.000,  161.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7421_7420_2_115kv, xfmr_MAGNOLIA_1_1_MAGNOLIA_1_0_7421_7420_2_115kv ] */
  7423,  7422,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 8.97000E-03, 100.00
1.00000,230.000,  0.000, 1350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7423_7422_1_230kv, xfmr_ALVIN_1_ALVIN_0_7423_7422_1_230kv ] */
  7424,  7423,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-03, 4.35300E-02, 100.00
1.00000,115.000,  0.000,  213.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7424_7423_1_115kv, xfmr_ALVIN_2_ALVIN_1_7424_7423_1_115kv ] */
  7424,  7423,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-03, 4.35300E-02, 100.00
1.00000,115.000,  0.000,  213.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7424_7423_2_115kv, xfmr_ALVIN_2_ALVIN_1_7424_7423_2_115kv ] */
  7424,  7423,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-03, 4.35300E-02, 100.00
1.00000,115.000,  0.000,  213.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7424_7423_3_115kv, xfmr_ALVIN_2_ALVIN_1_7424_7423_3_115kv ] */
  7429,  7428,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.25800E-02, 100.00
1.00000,230.000,  0.000,  927.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_7429_7428_1_230kv, xfmr_FREEPORT_2_1_FREEPORT_2_0_7429_7428_1_230kv ] */
  7430,  7429,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.14000E-03, 8.88700E-02, 100.00
1.00000,115.000,  0.000,  133.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_7430_7429_1_115kv, xfmr_FREEPORT_2_2_FREEPORT_2_1_7430_7429_1_115kv ] */
  8005,  8004,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.24400E-02, 100.00
1.00000,115.000,  0.000,  459.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8005_8004_1_115kv, xfmr_LUFKIN_3_1_LUFKIN_3_0_8005_8004_1_115kv ] */
  8005,  8004,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.24400E-02, 100.00
1.00000,115.000,  0.000,  459.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8005_8004_2_115kv, xfmr_LUFKIN_3_1_LUFKIN_3_0_8005_8004_2_115kv ] */
  8019,  8018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-03, 3.65800E-02, 100.00
1.00000,115.000,  0.000,  360.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8019_8018_1_115kv, xfmr_TYLER_4_1_TYLER_4_0_8019_8018_1_115kv ] */
  8019,  8018,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-03, 3.65800E-02, 100.00
1.00000,115.000,  0.000,  360.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8019_8018_2_115kv, xfmr_TYLER_4_1_TYLER_4_0_8019_8018_2_115kv ] */
  8024,  8023,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10500E-02, 1.87990E-01, 100.00
1.00000, 13.800,  0.000,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00 /* [ transformer_8024_8023_1_13.8kv, xfmr_LUFKIN_1_1_LUFKIN_1_0_8024_8023_1_13.8kv ] */
  8031,  8030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-05, 8.28000E-03, 100.00
1.00000,230.000,  0.000, 1036.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8031_8030_1_230kv, xfmr_SHIRO_1_SHIRO_0_8031_8030_1_230kv ] */
  8033,  8030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 2.16800E-02, 100.00
1.00000, 13.800,  0.000,  826.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8033_8030_1_13.8kv, xfmr_SHIRO_3_SHIRO_0_8033_8030_1_13.8kv ] */
  8034,  8030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.72100E-02, 100.00
1.00000, 13.800,  0.000,  818.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8034_8030_1_13.8kv, xfmr_SHIRO_4_SHIRO_0_8034_8030_1_13.8kv ] */
  8035,  8030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.53600E-02, 100.00
1.00000, 13.800,  0.000,  830.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8035_8030_1_13.8kv, xfmr_SHIRO_5_SHIRO_0_8035_8030_1_13.8kv ] */
  8036,  8030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.61500E-02, 100.00
1.00000, 13.800,  0.000,  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8036_8030_1_13.8kv, xfmr_SHIRO_6_SHIRO_0_8036_8030_1_13.8kv ] */
  8032,  8031,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-04, 3.42500E-02, 100.00
1.00000,115.000,  0.000,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8032_8031_1_115kv, xfmr_SHIRO_2_SHIRO_1_8032_8031_1_115kv ] */
  8044,  8043,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-05, 8.81000E-03, 100.00
1.00000,230.000,  0.000, 1072.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8044_8043_1_230kv, xfmr_FAIRFIELD__2_FAIRFIELD__1_8044_8043_1_230kv ] */
  8046,  8043,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 1.35600E-02, 100.00
1.00000, 18.000,  0.000,  606.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8046_8043_1_18kv, xfmr_FAIRFIELD__4_FAIRFIELD__1_8046_8043_1_18kv ] */
  8047,  8043,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-04, 1.15600E-02, 100.00
1.00000, 18.000,  0.000,  613.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8047_8043_1_18kv, xfmr_FAIRFIELD__5_FAIRFIELD__1_8047_8043_1_18kv ] */
  8048,  8043,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-04, 2.69100E-02, 100.00
1.00000, 18.000,  0.000,  598.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8048_8043_1_18kv, xfmr_FAIRFIELD__6_FAIRFIELD__1_8048_8043_1_18kv ] */
  8049,  8043,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-04, 9.03000E-03, 100.00
1.00000, 18.000,  0.000,  608.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8049_8043_1_18kv, xfmr_FAIRFIELD__7_FAIRFIELD__1_8049_8043_1_18kv ] */
  8050,  8043,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-04, 1.82000E-02, 100.00
1.00000, 18.000,  0.000,  618.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8050_8043_1_18kv, xfmr_FAIRFIELD__8_FAIRFIELD__1_8050_8043_1_18kv ] */
  8051,  8043,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 8.31000E-03, 100.00
1.00000, 18.000,  0.000,  608.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8051_8043_1_18kv, xfmr_FAIRFIELD__9_FAIRFIELD__1_8051_8043_1_18kv ] */
  8045,  8044,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-04, 2.40200E-02, 100.00
1.00000,115.000,  0.000,  388.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8045_8044_1_115kv, xfmr_FAIRFIELD__3_FAIRFIELD__2_8045_8044_1_115kv ] */
  8058,  8057,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 2.06400E-02, 100.00
1.00000,230.000,  0.000,  491.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8058_8057_1_230kv, xfmr_FAIRFIELD_11_FAIRFIELD_10_8058_8057_1_230kv ] */
  8060,  8057,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 9.77000E-03, 100.00
1.00000, 13.800,  0.000, 1157.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8060_8057_1_13.8kv, xfmr_FAIRFIELD_13_FAIRFIELD_10_8060_8057_1_13.8kv ] */
  8061,  8057,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-04, 1.17900E-02, 100.00
1.00000, 13.800,  0.000, 1152.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8061_8057_1_13.8kv, xfmr_FAIRFIELD_14_FAIRFIELD_10_8061_8057_1_13.8kv ] */
  8059,  8058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.91000E-03, 6.53100E-02, 100.00
1.00000,115.000,  0.000,  143.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8059_8058_1_115kv, xfmr_FAIRFIELD_12_FAIRFIELD_11_8059_8058_1_115kv ] */
  8068,  8067,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-04, 3.43400E-02, 100.00
1.00000,230.000,  0.000,  285.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8068_8067_1_230kv, xfmr_JEWETT_1_1_JEWETT_1_0_8068_8067_1_230kv ] */
  8070,  8067,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.45200E-02, 100.00
1.00000, 13.800,  0.000, 1325.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8070_8067_1_13.8kv, xfmr_JEWETT_1_3_JEWETT_1_0_8070_8067_1_13.8kv ] */
  8071,  8067,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-04, 1.04900E-02, 100.00
1.00000, 13.800,  0.000, 1314.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8071_8067_1_13.8kv, xfmr_JEWETT_1_4_JEWETT_1_0_8071_8067_1_13.8kv ] */
  8069,  8068,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-04, 5.40700E-02, 100.00
1.00000,115.000,  0.000,  143.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8069_8068_1_115kv, xfmr_JEWETT_1_2_JEWETT_1_1_8069_8068_1_115kv ] */
  8075,  8074,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 2.98100E-02, 100.00
1.00000,230.000,  0.000,  550.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8075_8074_1_230kv, xfmr_MT._ENTERP_2_MT._ENTERP_1_8075_8074_1_230kv ] */
  8075,  8074,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 2.98100E-02, 100.00
1.00000,230.000,  0.000,  550.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8075_8074_2_230kv, xfmr_MT._ENTERP_2_MT._ENTERP_1_8075_8074_2_230kv ] */
  8077,  8074,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 1.86400E-02, 100.00
1.00000, 13.800,  0.000,  806.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8077_8074_1_13.8kv, xfmr_MT._ENTERP_4_MT._ENTERP_1_8077_8074_1_13.8kv ] */
  8078,  8074,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.96400E-02, 100.00
1.00000, 13.800,  0.000,  818.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8078_8074_1_13.8kv, xfmr_MT._ENTERP_5_MT._ENTERP_1_8078_8074_1_13.8kv ] */
  8079,  8074,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.53000E-02, 100.00
1.00000, 13.800,  0.000,  818.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8079_8074_1_13.8kv, xfmr_MT._ENTERP_6_MT._ENTERP_1_8079_8074_1_13.8kv ] */
  8080,  8074,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.76200E-02, 100.00
1.00000, 13.800,  0.000,  814.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8080_8074_1_13.8kv, xfmr_MT._ENTERP_7_MT._ENTERP_1_8080_8074_1_13.8kv ] */
  8076,  8075,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-04, 4.03300E-02, 100.00
1.00000,115.000,  0.000,  320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8076_8075_1_115kv, xfmr_MT._ENTERP_3_MT._ENTERP_2_8076_8075_1_115kv ] */
  8083,  8082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04, 1.57400E-02, 100.00
1.00000,230.000,  0.000, 1134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8083_8082_1_230kv, xfmr_FRANKLIN_1_FRANKLIN_0_8083_8082_1_230kv ] */
  8087,  8082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 8.88000E-03, 100.00
1.00000, 18.000,  0.000, 1315.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8087_8082_1_18kv, xfmr_FRANKLIN_5_FRANKLIN_0_8087_8082_1_18kv ] */
  8088,  8082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 5.91000E-03, 100.00
1.00000, 18.000,  0.000, 1307.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8088_8082_1_18kv, xfmr_FRANKLIN_6_FRANKLIN_0_8088_8082_1_18kv ] */
  8084,  8083,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.36000E-03, 6.30500E-02, 100.00
1.00000,161.000,  0.000,  184.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8084_8083_1_161kv, xfmr_FRANKLIN_2_FRANKLIN_1_8084_8083_1_161kv ] */
  8085,  8084,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.20000E-04, 2.49800E-02, 100.00
1.00000,161.000,  0.000,  231.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_8085_8084_1_161kv, xfmr_FRANKLIN_3_FRANKLIN_2_8085_8084_1_161kv ] */
  8086,  8085,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84000E-03, 6.65800E-02, 100.00
1.00000,115.000,  0.000,  205.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_8086_8085_1_115kv, xfmr_FRANKLIN_4_FRANKLIN_3_8086_8085_1_115kv ] */
  8095,  8094,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-04, 3.01700E-02, 100.00
1.00000,115.000,  0.000,  317.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8095_8094_1_115kv, xfmr_COLLEGE_ST_2_COLLEGE_ST_1_8095_8094_1_115kv ] */
  8098,  8097,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.73000E-03, 1.00510E-01, 100.00
1.00000,115.000,  0.000,  117.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8098_8097_1_115kv, xfmr_CUSHING_1_1_CUSHING_1_0_8098_8097_1_115kv ] */
  8099,  8097,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.03000E-03, 9.70000E-02, 100.00
1.00000, 13.800,  0.000,  184.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8099_8097_1_13.8kv, xfmr_CUSHING_1_2_CUSHING_1_0_8099_8097_1_13.8kv ] */
  8106,  8105,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.80000E-04, 5.86900E-02, 100.00
1.00000,115.000,  0.000,  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8106_8105_1_115kv, xfmr_MOUNT_PLEA_8_MOUNT_PLEA_7_8106_8105_1_115kv ] */
  8113,  8112,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-05, 4.81000E-03, 100.00
1.00000,230.000,  0.000, 1290.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8113_8112_1_230kv, xfmr_JACKSONVIL_2_JACKSONVIL_1_8113_8112_1_230kv ] */
  8115,  8112,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.10000E-04, 4.51400E-02, 100.00
1.00000, 13.800,  0.000,  273.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8115_8112_1_13.8kv, xfmr_JACKSONVIL_4_JACKSONVIL_1_8115_8112_1_13.8kv ] */
  8116,  8112,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-04, 1.29800E-02, 100.00
1.00000, 13.800,  0.000, 1026.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8116_8112_1_13.8kv, xfmr_JACKSONVIL_5_JACKSONVIL_1_8116_8112_1_13.8kv ] */
  8117,  8112,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.11800E-02, 100.00
1.00000, 13.800,  0.000, 1034.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8117_8112_1_13.8kv, xfmr_JACKSONVIL_6_JACKSONVIL_1_8117_8112_1_13.8kv ] */
  8114,  8113,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-04, 3.15500E-02, 100.00
1.00000,115.000,  0.000,  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8114_8113_1_115kv, xfmr_JACKSONVIL_3_JACKSONVIL_2_8114_8113_1_115kv ] */
  8127,  8126,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 7.97000E-03, 100.00
1.00000,230.000,  0.000, 1175.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8127_8126_1_230kv, xfmr_MOUNT_PLEA_2_MOUNT_PLEA_1_8127_8126_1_230kv ] */
  8127,  8126,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-04, 7.97000E-03, 100.00
1.00000,230.000,  0.000, 1175.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8127_8126_2_230kv, xfmr_MOUNT_PLEA_2_MOUNT_PLEA_1_8127_8126_2_230kv ] */
  8129,  8126,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-05, 4.87000E-03, 100.00
1.00000, 18.000,  0.000, 1190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8129_8126_1_18kv, xfmr_MOUNT_PLEA_4_MOUNT_PLEA_1_8129_8126_1_18kv ] */
  8130,  8126,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.21500E-02, 100.00
1.00000, 18.000,  0.000, 1192.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8130_8126_1_18kv, xfmr_MOUNT_PLEA_5_MOUNT_PLEA_1_8130_8126_1_18kv ] */
  8131,  8126,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 6.21000E-03, 100.00
1.00000, 18.000,  0.000, 1173.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8131_8126_1_18kv, xfmr_MOUNT_PLEA_6_MOUNT_PLEA_1_8131_8126_1_18kv ] */
  8128,  8127,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-04, 2.17800E-02, 100.00
1.00000,115.000,  0.000,  286.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8128_8127_1_115kv, xfmr_MOUNT_PLEA_3_MOUNT_PLEA_2_8128_8127_1_115kv ] */
  8134,  8133,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-04, 3.52600E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8134_8133_1_115kv, xfmr_TYLER_7_1_TYLER_7_0_8134_8133_1_115kv ] */
  8134,  8133,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-04, 3.52600E-02, 100.00
1.00000,115.000,  0.000,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8134_8133_2_115kv, xfmr_TYLER_7_1_TYLER_7_0_8134_8133_2_115kv ] */
  8140,  8139,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-04, 2.51700E-02, 100.00
1.00000,115.000,  0.000,  365.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8140_8139_1_115kv, xfmr_COLLEGE_ST_4_COLLEGE_ST_3_8140_8139_1_115kv ] */
  8148,  8147,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-04, 3.63500E-02, 100.00
1.00000,161.000,  0.000,  201.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8148_8147_1_161kv, xfmr_TRINIDAD_1_1_TRINIDAD_1_0_8148_8147_1_161kv ] */
  8148,  8147,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-04, 3.63500E-02, 100.00
1.00000,161.000,  0.000,  201.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8148_8147_2_161kv, xfmr_TRINIDAD_1_1_TRINIDAD_1_0_8148_8147_2_161kv ] */
  8149,  8148,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.59000E-03, 6.86000E-02, 100.00
1.00000,115.000,  0.000,  254.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00 /* [ transformer_8149_8148_1_115kv, xfmr_TRINIDAD_1_2_TRINIDAD_1_1_8149_8148_1_115kv ] */
  8156,  8155,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-04, 4.75300E-02, 100.00
1.00000,230.000,  0.000,  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8156_8155_1_230kv, xfmr_BREMOND_1_BREMOND_0_8156_8155_1_230kv ] */
  8157,  8156,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-03, 6.67800E-02, 100.00
1.00000,115.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8157_8156_1_115kv, xfmr_BREMOND_2_BREMOND_1_8157_8156_1_115kv ] */
  8159,  8158,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 1.36400E-02, 100.00
1.00000,230.000,  0.000, 1204.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00 /* [ transformer_8159_8158_1_230kv, xfmr_BRYAN_1_1_BRYAN_1_0_8159_8158_1_230kv ] */
  8160,  8159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-04, 5.00800E-02, 100.00
1.00000,115.000,  0.000,  377.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8160_8159_1_115kv, xfmr_BRYAN_1_2_BRYAN_1_1_8160_8159_1_115kv ] */
  8160,  8159,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-04, 5.00800E-02, 100.00
1.00000,115.000,  0.000,  377.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 230.00 /* [ transformer_8160_8159_2_115kv, xfmr_BRYAN_1_2_BRYAN_1_1_8160_8159_2_115kv ] */
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,    PDES,     PTOL,    'ARNAME'
   1,     0,    0.000,    1.000,'FAR WEST    ' /* [ area_1, area_FAR_WEST_1 ] */
   2,     0,    0.000,    1.000,'NORTH       ' /* [ area_2, area_NORTH_2 ] */
   3,     0,    0.000,    1.000,'WEST        ' /* [ area_3, area_WEST_3 ] */
   4,     0,    0.000,    1.000,'SOUTH       ' /* [ area_4, area_SOUTH_4 ] */
   5,     0,    0.000,    1.000,'NORTH CENTRA' /* [ area_5, area_NORTH_CENTRA_5 ] */
   6,     0,    0.000,    1.000,'SOUTH CENTRA' /* [ area_6, area_SOUTH_CENTRA_6 ] */
   7,     0,    0.000,    1.000,'COAST       ' /* [ area_7, area_COAST_7 ] */
   8,     0,    0.000,    1.000,'EAST        ' /* [ area_8, area_EAST_8 ] */
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,    RDC,     SETVL,    VSCHD,    VCMOD,    RCOMP,   DELTI,METER   DCVMIN,CCCITMX,CCCACC
@! IPR,NBR,  ANMXR,  ANMNR,   RCR,    XCR,   EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,NDR,   IFR,   ITR,'IDR', XCAPR
@! IPI,NBI,  ANMXI,  ANMNI,   RCI,    XCI,   EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,NDI,   IFI,   ITI,'IDI', XCAPI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,  RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,  DCSET,  ACSET,  ALOSS,  BLOSS,MINLOSS,  SMAX,   IMAX,   PWF,     MAXQ,   MINQ, VSREG,NREG, RMPCT
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,  T1,   Re(F1), Im(F1),   T2,   Re(F2), Im(F2),   T3,   Re(F3), Im(F3),   T4,   Re(F4), Im(F4),   T5,   Re(F5), Im(F5),   T6,   Re(F6), Im(F6)
@!    T7,   Re(F7), Im(F7),   T8,   Re(F8), Im(F8),   T9,   Re(F9), Im(F9),   T10, Re(F10),Im(F10),   T11, Re(F11),Im(F11),   T12, Re(F12),Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,   VCMOD, VCONVN
@!  IB, N,  ANGMX,  ANGMN,   RC,     XC,     EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,   SETVL,   DCPF,  MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2, RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,  RDC,      LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'BAY CITY    ' /* [ zone_1, zone_BAY_CITY_1 ] */
   2,'GALVESTON   ' /* [ zone_2, zone_GALVESTON_2 ] */
   3,'HOUSTON     ' /* [ zone_3, zone_HOUSTON_3 ] */
   4,'EAST HOUSTON' /* [ zone_4, zone_EAST_HOUSTON_4 ] */
   5,'SPRING      ' /* [ zone_5, zone_SPRING_5 ] */
   6,'VICTORIA    ' /* [ zone_6, zone_VICTORIA_6 ] */
   7,'AGGIELAND   ' /* [ zone_7, zone_AGGIELAND_7 ] */
   8,'TYLER       ' /* [ zone_8, zone_TYLER_8 ] */
   9,'FAR WEST TEX' /* [ zone_9, zone_FAR_WEST_TEX_9 ] */
  10,'PANHANDLE   ' /* [ zone_10, zone_PANHANDLE_10 ] */
  11,'RED RIVER   ' /* [ zone_11, zone_RED_RIVER_11 ] */
  12,'JACKSBORO   ' /* [ zone_12, zone_JACKSBORO_12 ] */
  13,'WACO        ' /* [ zone_13, zone_WACO_13 ] */
  14,'CORSICANA   ' /* [ zone_14, zone_CORSICANA_14 ] */
  15,'CENTRAL TEXA' /* [ zone_15, zone_CENTRAL_TEXA_15 ] */
  16,'DALLAS      ' /* [ zone_16, zone_DALLAS_16 ] */
  17,'FORT WORTH  ' /* [ zone_17, zone_FORT_WORTH_17 ] */
  18,'GLEN ROSE   ' /* [ zone_18, zone_GLEN_ROSE_18 ] */
  19,'MCALLEN     ' /* [ zone_19, zone_MCALLEN_19 ] */
  20,'LAREDO      ' /* [ zone_20, zone_LAREDO_20 ] */
  21,'CORPUS CHRIS' /* [ zone_21, zone_CORPUS_CHRIS_21 ] */
  22,'SAN MARCOS  ' /* [ zone_22, zone_SAN_MARCOS_22 ] */
  23,'AUSTIN      ' /* [ zone_23, zone_AUSTIN_23 ] */
  24,'GONZALES    ' /* [ zone_24, zone_GONZALES_24 ] */
  25,'BASTROP     ' /* [ zone_25, zone_BASTROP_25 ] */
  26,'SAN ANTONIO ' /* [ zone_26, zone_SAN_ANTONIO_26 ] */
  27,'ABILENE     ' /* [ zone_27, zone_ABILENE_27 ] */
  28,'HILL COUNTRY' /* [ zone_28, zone_HILL_COUNTRY_28 ] */
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID',PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'1           '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,PDES,   QDES,  VSET,   SHMX,   TRMX,   VTMN,   VTMX,   VSMX,    IMX,   LINX,   RMPCT,OWNER,  SET1,    SET2,VSREF, FCREG,NREG,   'MNAME'
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!   I,'ID',MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,NREG, RMPCT,   'RMIDNT',     BINIT,               'N A M E'                  ,S1,N1,    B1, S2,N2,    B2, S3,N3,    B3, S4,N4,    B4, S5,N5,    B5, S6,N6,    B6, S7,N7,    B7, S8,N8,    B8
  1007,'1 ',   2,  0,  1,1.03000,1.03000,  1007,   0, 100.0,'            ',   0.16,'                                        ', 1, 1, -15.00, 1, 1,  15.00 /* [ switched_shunt_1007_1_115kv, swsh_VAN_HORN_0_1007_1_115kv ] */
  1010,'1 ',   2,  0,  1,1.03000,1.03000,  1010,   0, 100.0,'            ',  -2.12,'                                        ', 1, 1, -10.00, 1, 1,  10.00 /* [ switched_shunt_1010_1_115kv, swsh_PRESIDIO_1_0_1010_1_115kv ] */
  1012,'1 ',   2,  0,  1,1.03000,1.03000,  1012,   0, 100.0,'            ',   9.50,'                                        ', 1, 1,   9.50 /* [ switched_shunt_1012_1_115kv, swsh_SANDERSON_0_1012_1_115kv ] */
  1016,'1 ',   2,  0,  1,1.03000,1.03000,  1016,   0, 100.0,'            ',  30.00,'                                        ', 1, 1,  30.00 /* [ switched_shunt_1016_1_115kv, swsh_GARDEN_CIT_1_1016_1_115kv ] */
  1019,'1 ',   2,  0,  1,1.03000,1.03000,  1019,   0, 100.0,'            ', 142.98,'                                        ', 1, 1, 142.98 /* [ switched_shunt_1019_1_115kv, swsh_MIDLAND_4_0_1019_1_115kv ] */
  1020,'1 ',   2,  0,  1,1.03000,1.03000,  1020,   0, 100.0,'            ',  76.73,'                                        ', 1, 1,  76.73 /* [ switched_shunt_1020_1_115kv, swsh_BIG_SPRING_1_1020_1_115kv ] */
  1027,'1 ',   2,  0,  1,1.03000,1.03000,  1027,   0, 100.0,'            ',  75.00,'                                        ', 1, 1,  75.00 /* [ switched_shunt_1027_1_115kv, swsh_MIDLAND_2_0_1027_1_115kv ] */
  1029,'1 ',   2,  0,  1,1.03000,1.03000,  1029,   0, 100.0,'            ',  40.00,'                                        ', 1, 1,  40.00 /* [ switched_shunt_1029_1_115kv, swsh_MIDLAND_3_0_1029_1_115kv ] */
  1030,'1 ',   2,  0,  1,1.03000,1.03000,  1030,   0, 100.0,'            ',   0.00,'                                        ', 1, 1,  15.00 /* [ switched_shunt_1030_1_115kv, swsh_ALPINE_0_1030_1_115kv ] */
  1033,'1 ',   2,  0,  1,1.03000,1.03000,  1033,   0, 100.0,'            ',  50.00,'                                        ', 1, 1,  50.00 /* [ switched_shunt_1033_1_230kv, swsh_MCCAMEY_1_1_1033_1_230kv ] */
  1046,'1 ',   2,  0,  1,1.03000,1.03000,  1046,   0, 100.0,'            ',  12.00,'                                        ', 1, 1,  12.00 /* [ switched_shunt_1046_1_115kv, swsh_OZONA_0_1046_1_115kv ] */
  1056,'1 ',   2,  0,  1,1.03000,1.03000,  1056,   0, 100.0,'            ',  67.82,'                                        ', 1, 1,  80.00 /* [ switched_shunt_1056_1_115kv, swsh_LENORAH_0_1056_1_115kv ] */
  1081,'1 ',   2,  0,  1,1.03000,1.03000,  1081,   0, 100.0,'            ',  67.43,'                                        ', 1, 1, 140.00 /* [ switched_shunt_1081_1_230kv, swsh_ODESSA_1_10_1081_1_230kv ] */
  1083,'1 ',   2,  0,  1,1.03000,1.03000,  1083,   0, 100.0,'            ',  26.15,'                                        ', 1, 1,  26.15 /* [ switched_shunt_1083_1_115kv, swsh_FORT_STOCK_4_1083_1_115kv ] */
  1086,'1 ',   2,  0,  1,1.03000,1.03000,  1086,   0, 100.0,'            ',  30.00,'                                        ', 1, 1,  30.00 /* [ switched_shunt_1086_1_115kv, swsh_PECOS_0_1086_1_115kv ] */
  1087,'1 ',   2,  0,  1,1.03000,1.03000,  1087,   0, 100.0,'            ',   9.36,'                                        ', 1, 1,  50.00 /* [ switched_shunt_1087_1_115kv, swsh_SHEFFIELD_0_1087_1_115kv ] */
  2009,'1 ',   2,  0,  1,1.03000,1.03000,  2009,   0, 100.0,'            ', 106.23,'                                        ', 1, 1, 120.00 /* [ switched_shunt_2009_1_161kv, swsh_IOWA_PARK_0_2009_1_161kv ] */
  2010,'1 ',   2,  0,  1,1.03000,1.03000,  2010,   0, 100.0,'            ',  29.37,'                                        ', 1, 1, 100.00 /* [ switched_shunt_2010_1_161kv, swsh_VERNON_2_0_2010_1_161kv ] */
  2017,'1 ',   2,  0,  1,1.03000,1.03000,  2017,   0, 100.0,'            ',-100.00,'                                        ', 1, 1,-100.00 /* [ switched_shunt_2017_1_500kv, swsh_PANHANDLE__7_2017_1_500kv ] */
  2063,'1 ',   2,  0,  1,1.03000,1.03000,  2063,   0, 100.0,'            ',  40.00,'                                        ', 1, 1,  40.00 /* [ switched_shunt_2063_1_161kv, swsh_DENISON_2_0_2063_1_161kv ] */
  2065,'1 ',   2,  0,  1,1.03000,1.03000,  2065,   0, 100.0,'            ',  96.15,'                                        ', 1, 1, 100.00 /* [ switched_shunt_2065_1_161kv, swsh_GAINESVILL_1_2065_1_161kv ] */
  2069,'1 ',   2,  0,  1,1.03000,1.03000,  2069,   0, 100.0,'            ', 120.00,'                                        ', 1, 1, 120.00 /* [ switched_shunt_2069_1_161kv, swsh_HOWE_0_2069_1_161kv ] */
  2096,'1 ',   2,  0,  1,1.03000,1.03000,  2096,   0, 100.0,'            ', -86.94,'                                        ', 1, 1,-200.00 /* [ switched_shunt_2096_1_500kv, swsh_RALLS_1_0_2096_1_500kv ] */
  2110,'1 ',   2,  0,  1,1.03000,1.03000,  2110,   0, 100.0,'            ',  43.90,'                                        ', 1, 1,  50.00 /* [ switched_shunt_2110_1_161kv, swsh_MUENSTER_2_0_2110_1_161kv ] */
  2127,'1 ',   3,  0,  1,0.00000,0.00000,  2127,   0, 100.0,'            ',-200.00,'                                        ', 1, 1,-200.00 /* [ switched_shunt_2127_1_500kv, swsh_MIAMI_0_2127_1_500kv ] */
  2132,'1 ',   2,  0,  1,1.03000,1.03000,  2132,   0, 100.0,'            ',  10.00,'                                        ', 1, 1,  10.00 /* [ switched_shunt_2132_1_115kv, swsh_HASKELL_2_2132_1_115kv ] */
  3013,'1 ',   2,  0,  1,1.03000,1.03000,  3013,   0, 100.0,'            ',  65.00,'                                        ', 1, 1,  65.00 /* [ switched_shunt_3013_1_115kv, swsh_ABILENE_4_0_3013_1_115kv ] */
  3019,'1 ',   2,  0,  1,1.03000,1.03000,  3019,   0, 100.0,'            ',  26.94,'                                        ', 1, 1,  50.00 /* [ switched_shunt_3019_1_115kv, swsh_CHRISTOVAL_1_3019_1_115kv ] */
  3023,'1 ',   2,  0,  1,1.03000,1.03000,  3023,   0, 100.0,'            ',  50.00,'                                        ', 1, 1,  50.00 /* [ switched_shunt_3023_1_115kv, swsh_STAMFORD_0_3023_1_115kv ] */
  3030,'1 ',   2,  0,  1,1.03000,1.03000,  3030,   0, 100.0,'            ',  80.00,'                                        ', 1, 1,  80.00 /* [ switched_shunt_3030_1_115kv, swsh_SAN_ANGELO_1_3030_1_115kv ] */
  3046,'1 ',   2,  0,  1,1.03000,1.03000,  3046,   0, 100.0,'            ', 187.51,'                                        ', 1, 1, 200.00 /* [ switched_shunt_3046_1_230kv, swsh_ROSCOE_5_0_3046_1_230kv ] */
  3047,'1 ',   2,  0,  1,1.03000,1.03000,  3047,   0, 100.0,'            ', 102.82,'                                        ', 1, 1, 200.00 /* [ switched_shunt_3047_1_115kv, swsh_ROSCOE_5_1_3047_1_115kv ] */
  3050,'1 ',   2,  0,  1,1.03000,1.03000,  3050,   0, 100.0,'            ',  37.65,'                                        ', 1, 1,  65.00 /* [ switched_shunt_3050_1_230kv, swsh_DEL_RIO_0_3050_1_230kv ] */
  3051,'1 ',   2,  0,  1,1.03000,1.03000,  3051,   0, 100.0,'            ',  20.00,'                                        ', 1, 1,  20.00 /* [ switched_shunt_3051_1_115kv, swsh_DEL_RIO_1_3051_1_115kv ] */
  3088,'1 ',   2,  0,  1,1.03000,1.03000,  3088,   0, 100.0,'            ',  57.52,'                                        ', 1, 1, 200.00 /* [ switched_shunt_3088_1_230kv, swsh_ABILENE_1_0_3088_1_230kv ] */
  3091,'1 ',   2,  0,  1,1.02000,1.02000,  3091,   0, 100.0,'            ',  61.99,'                                        ', 1, 1, 180.00 /* [ switched_shunt_3091_1_115kv, swsh_ABILENE_1_3_3091_1_115kv ] */
  3124,'1 ',   2,  0,  1,1.03000,1.03000,  3124,   0, 100.0,'            ',  45.00,'                                        ', 1, 1,  45.00 /* [ switched_shunt_3124_1_115kv, swsh_FREDERICKS_1_3124_1_115kv ] */
  3126,'1 ',   2,  0,  1,1.03000,1.03000,  3126,   0, 100.0,'            ',  40.03,'                                        ', 1, 1,  45.00 /* [ switched_shunt_3126_1_115kv, swsh_SABINAL_0_3126_1_115kv ] */
  3142,'1 ',   2,  0,  1,1.03000,1.03000,  3142,   0, 100.0,'            ',  27.19,'                                        ', 1, 1,  30.00 /* [ switched_shunt_3142_1_115kv, swsh_GOODFELLOW_1_3142_1_115kv ] */
  3143,'1 ',   2,  0,  1,1.03000,1.03000,  3143,   0, 100.0,'            ',  17.00,'                                        ', 1, 1,  17.00 /* [ switched_shunt_3143_1_115kv, swsh_SANTA_ANNA_0_3143_1_115kv ] */
  3146,'1 ',   2,  0,  1,1.03000,1.03000,  3146,   0, 100.0,'            ',  14.81,'                                        ', 1, 1,  15.00 /* [ switched_shunt_3146_1_115kv, swsh_JUNCTION_0_3146_1_115kv ] */
  3147,'1 ',   2,  0,  1,1.03000,1.03000,  3147,   0, 100.0,'            ',  32.11,'                                        ', 1, 1,  35.00 /* [ switched_shunt_3147_1_115kv, swsh_LAMPASAS_0_3147_1_115kv ] */
  4005,'1 ',   2,  0,  1,1.03000,1.03000,  4005,   0, 100.0,'            ',  70.00,'                                        ', 1, 1,  70.00 /* [ switched_shunt_4005_1_115kv, swsh_LAREDO_7_1_4005_1_115kv ] */
  4012,'1 ',   2,  0,  1,1.03000,1.03000,  4012,   0, 100.0,'            ',  50.00,'                                        ', 1, 1,  50.00 /* [ switched_shunt_4012_1_115kv, swsh_PROGRESO_0_4012_1_115kv ] */
  4015,'1 ',   2,  0,  1,1.03000,1.03000,  4015,   0, 100.0,'            ',  51.66,'                                        ', 1, 1,  75.00 /* [ switched_shunt_4015_1_115kv, swsh_EAGLE_PASS_1_4015_1_115kv ] */
  4037,'1 ',   2,  0,  1,1.03000,1.03000,  4037,   0, 100.0,'            ',  65.00,'                                        ', 1, 1,  65.00 /* [ switched_shunt_4037_1_115kv, swsh_SINTON_0_4037_1_115kv ] */
  4040,'1 ',   2,  0,  1,1.03000,1.03000,  4040,   0, 100.0,'            ', 415.55,'                                        ', 1, 1, 415.55 /* [ switched_shunt_4040_1_115kv, swsh_MISSION_4_1_4040_1_115kv ] */
  4066,'1 ',   2,  0,  1,1.03000,1.03000,  4066,   0, 100.0,'            ', 145.13,'                                        ', 1, 1, 145.13 /* [ switched_shunt_4066_1_115kv, swsh_WESLACO_0_4066_1_115kv ] */
  4086,'1 ',   2,  0,  1,1.03000,1.03000,  4086,   0, 100.0,'            ', 102.93,'                                        ', 1, 1, 102.93 /* [ switched_shunt_4086_1_115kv, swsh_RIO_HONDO_0_4086_1_115kv ] */
  4087,'1 ',   2,  0,  1,1.03000,1.03000,  4087,   0, 100.0,'            ', 120.00,'                                        ', 1, 1, 120.00 /* [ switched_shunt_4087_1_115kv, swsh_CORPUS_CH_25_4087_1_115kv ] */
  4088,'1 ',   2,  0,  1,1.03000,1.03000,  4088,   0, 100.0,'            ', 296.15,'                                        ', 1, 1, 300.00 /* [ switched_shunt_4088_1_115kv, swsh_PHARR_0_4088_1_115kv ] */
  4103,'1 ',   2,  0,  1,1.03000,1.03000,  4103,   0, 100.0,'            ', 120.00,'                                        ', 1, 1, 120.00 /* [ switched_shunt_4103_1_115kv, swsh_EDINBURG_1_0_4103_1_115kv ] */
  4121,'1 ',   2,  0,  1,1.03000,1.03000,  4121,   0, 100.0,'            ',  50.00,'                                        ', 1, 1,  50.00 /* [ switched_shunt_4121_1_115kv, swsh_SANTA_MARI_1_4121_1_115kv ] */
  4122,'1 ',   2,  0,  1,1.03000,1.03000,  4122,   0, 100.0,'            ', 150.00,'                                        ', 1, 1, 150.00 /* [ switched_shunt_4122_1_115kv, swsh_MCALLEN_1_0_4122_1_115kv ] */
  4127,'1 ',   2,  0,  1,1.03000,1.03000,  4127,   0, 100.0,'            ',  70.00,'                                        ', 1, 1,  70.00 /* [ switched_shunt_4127_1_115kv, swsh_ALICE_0_4127_1_115kv ] */
  4128,'1 ',   2,  0,  1,1.03000,1.03000,  4128,   0, 100.0,'            ',  70.00,'                                        ', 1, 1,  70.00 /* [ switched_shunt_4128_1_115kv, swsh_RIO_GRANDE_1_4128_1_115kv ] */
  4130,'1 ',   2,  0,  1,1.03000,1.03000,  4130,   0, 100.0,'            ',  23.13,'                                        ', 1, 1,  25.00 /* [ switched_shunt_4130_1_115kv, swsh_FREER_0_4130_1_115kv ] */
  4131,'1 ',   2,  0,  1,1.03000,1.03000,  4131,   0, 100.0,'            ',  65.34,'                                        ', 1, 1, 111.69 /* [ switched_shunt_4131_1_230kv, swsh_PEARSALL_0_4131_1_230kv ] */
  4141,'1 ',   2,  0,  1,1.03000,1.03000,  4141,   0, 100.0,'            ',  97.86,'                                        ', 1, 1, 120.00 /* [ switched_shunt_4141_1_115kv, swsh_SARITA_1_1_4141_1_115kv ] */
  4147,'1 ',   2,  0,  1,1.03000,1.03000,  4147,   0, 100.0,'            ', 100.00,'                                        ', 1, 1, 100.00 /* [ switched_shunt_4147_1_115kv, swsh_LAREDO_4_1_4147_1_115kv ] */
  4171,'1 ',   2,  0,  1,1.03000,1.03000,  4171,   0, 100.0,'            ', 100.00,'                                        ', 1, 1, 100.00 /* [ switched_shunt_4171_1_115kv, swsh_SAN_BENITO_0_4171_1_115kv ] */
  4174,'1 ',   2,  0,  1,1.03000,1.03000,  4174,   0, 100.0,'            ',  85.00,'                                        ', 1, 1,  85.00 /* [ switched_shunt_4174_1_115kv, swsh_LYTLE_0_4174_1_115kv ] */
  4175,'1 ',   2,  0,  1,1.03000,1.03000,  4175,   0, 100.0,'            ',  25.07,'                                        ', 1, 1,  30.00 /* [ switched_shunt_4175_1_115kv, swsh_LAREDO_2_0_4175_1_115kv ] */
  4178,'1 ',   2,  0,  1,1.03000,1.03000,  4178,   0, 100.0,'            ',  43.21,'                                        ', 1, 1,  44.77 /* [ switched_shunt_4178_1_115kv, swsh_GOLIAD_0_4178_1_115kv ] */
  4185,'1 ',   2,  0,  1,1.03000,1.03000,  4185,   0, 100.0,'            ',  20.63,'                                        ', 1, 1,  20.63 /* [ switched_shunt_4185_1_115kv, swsh_ZAPATA_0_4185_1_115kv ] */
  4186,'1 ',   2,  0,  1,1.03000,1.03000,  4186,   0, 100.0,'            ',  53.80,'                                        ', 1, 1,  53.80 /* [ switched_shunt_4186_1_115kv, swsh_SANTA_ROS_11_4186_1_115kv ] */
  4188,'1 ',   2,  0,  1,1.03000,1.03000,  4188,   0, 100.0,'            ',   0.00,'                                        ', 1, 1,   8.00 /* [ switched_shunt_4188_1_115kv, swsh_QUEMADO_0_4188_1_115kv ] */
  4196,'1 ',   2,  0,  1,1.03000,1.03000,  4196,   0, 100.0,'            ',   0.00,'                                        ', 1, 1, 200.00 /* [ switched_shunt_4196_1_230kv, swsh_OILTON_1_4196_1_230kv ] */
  4197,'1 ',   2,  0,  1,1.03000,1.03000,  4197,   0, 100.0,'            ',  14.91,'                                        ', 1, 1, 150.00 /* [ switched_shunt_4197_1_115kv, swsh_OILTON_2_4197_1_115kv ] */
  5013,'1 ',   2,  0,  1,1.03000,1.03000,  5013,   0, 100.0,'            ',  31.43,'                                        ', 1, 1,  60.00 /* [ switched_shunt_5013_1_161kv, swsh_EARLY_0_5013_1_161kv ] */
  5061,'1 ',   2,  0,  1,1.03000,1.03000,  5061,   0, 100.0,'            ',  34.66,'                                        ', 1, 1,  37.54 /* [ switched_shunt_5061_1_115kv, swsh_MABANK_2_2_5061_1_115kv ] */
  5077,'1 ',   2,  0,  1,1.03000,1.03000,  5077,   0, 100.0,'            ',  77.36,'                                        ', 1, 1,  84.71 /* [ switched_shunt_5077_1_115kv, swsh_TERRELL_1_1_5077_1_115kv ] */
  5090,'1 ',   2,  0,  1,1.03000,1.03000,  5090,   0, 100.0,'            ', 175.00,'                                        ', 1, 1, 175.00 /* [ switched_shunt_5090_1_161kv, swsh_DALLAS_15_0_5090_1_161kv ] */
  5093,'1 ',   2,  0,  1,1.03000,1.03000,  5093,   0, 100.0,'            ', 215.00,'                                        ', 1, 1, 215.00 /* [ switched_shunt_5093_1_161kv, swsh_HASLET_0_5093_1_161kv ] */
  5098,'1 ',   2,  0,  1,1.03000,1.03000,  5098,   0, 100.0,'            ', 250.00,'                                        ', 1, 1, 250.00 /* [ switched_shunt_5098_1_161kv, swsh_FORT_WORT_17_5098_1_161kv ] */
  5099,'1 ',   2,  0,  1,1.03000,1.03000,  5099,   0, 100.0,'            ', 177.86,'                                        ', 1, 1, 200.00 /* [ switched_shunt_5099_1_161kv, swsh_FLOWER_MOU_2_5099_1_161kv ] */
  5108,'1 ',   2,  0,  1,1.03000,1.03000,  5108,   0, 100.0,'            ', 437.23,'                                        ', 1, 1, 437.23 /* [ switched_shunt_5108_1_161kv, swsh_DALLAS_44_0_5108_1_161kv ] */
  5121,'1 ',   2,  0,  1,1.03000,1.03000,  5121,   0, 100.0,'            ',   6.87,'                                        ', 1, 1,  30.00 /* [ switched_shunt_5121_1_161kv, swsh_BROWNWOOD_1_5121_1_161kv ] */
  5139,'1 ',   2,  0,  1,1.03000,1.03000,  5139,   0, 100.0,'            ', 270.00,'                                        ', 1, 1, 270.00 /* [ switched_shunt_5139_1_161kv, swsh_DALLAS_42_0_5139_1_161kv ] */
  5161,'1 ',   2,  0,  1,1.03000,1.03000,  5161,   0, 100.0,'            ', 210.00,'                                        ', 1, 1, 210.00 /* [ switched_shunt_5161_1_161kv, swsh_DALLAS_4_0_5161_1_161kv ] */
  5172,'1 ',   2,  0,  1,1.03000,1.03000,  5172,   0, 100.0,'            ', 200.00,'                                        ', 1, 1, 200.00 /* [ switched_shunt_5172_1_161kv, swsh_WEATHERFOR_1_5172_1_161kv ] */
  5191,'1 ',   2,  0,  1,1.03000,1.03000,  5191,   0, 100.0,'            ',  60.00,'                                        ', 1, 1,  60.00 /* [ switched_shunt_5191_1_161kv, swsh_MERIDIAN_0_5191_1_161kv ] */
  5217,'1 ',   2,  0,  1,1.03000,1.03000,  5217,   0, 100.0,'            ', 438.77,'                                        ', 1, 1, 438.77 /* [ switched_shunt_5217_1_161kv, swsh_NORTH_RICH_2_5217_1_161kv ] */
  5219,'1 ',   2,  0,  1,1.03000,1.03000,  5219,   0, 100.0,'            ',  30.53,'                                        ', 1, 1,  30.53 /* [ switched_shunt_5219_1_161kv, swsh_SCURRY_0_5219_1_161kv ] */
  5264,'1 ',   2,  0,  1,1.03000,1.03000,  5264,   0, 100.0,'            ',  55.67,'                                        ', 1, 1,  90.14 /* [ switched_shunt_5264_1_161kv, swsh_DE_LEON_0_5264_1_161kv ] */
  5289,'1 ',   2,  0,  1,1.03000,1.03000,  5289,   0, 100.0,'            ', 250.00,'                                        ', 1, 1, 250.00 /* [ switched_shunt_5289_1_161kv, swsh_DALLAS_26_0_5289_1_161kv ] */
  5316,'1 ',   2,  0,  1,1.03000,1.03000,  5316,   0, 100.0,'            ', 471.17,'                                        ', 1, 1, 471.17 /* [ switched_shunt_5316_1_161kv, swsh_MESQUITE_3_0_5316_1_161kv ] */
  5339,'1 ',   2,  0,  1,1.03000,1.03000,  5339,   0, 100.0,'            ', 200.00,'                                        ', 1, 1, 200.00 /* [ switched_shunt_5339_1_161kv, swsh_SOUTHLAKE_0_5339_1_161kv ] */
  5346,'1 ',   2,  0,  1,1.03000,1.03000,  5346,   0, 100.0,'            ', 260.00,'                                        ', 1, 1, 260.00 /* [ switched_shunt_5346_1_161kv, swsh_FORT_WORTH_7_5346_1_161kv ] */
  5378,'1 ',   2,  0,  1,1.03000,1.03000,  5378,   0, 100.0,'            ', 113.05,'                                        ', 1, 1, 113.05 /* [ switched_shunt_5378_1_161kv, swsh_WACO_5_0_5378_1_161kv ] */
  5386,'1 ',   2,  0,  1,1.03000,1.03000,  5386,   0, 100.0,'            ', 160.00,'                                        ', 1, 1, 160.00 /* [ switched_shunt_5386_1_161kv, swsh_RICHARDSON_1_5386_1_161kv ] */
  5411,'1 ',   2,  0,  1,1.03000,1.03000,  5411,   0, 100.0,'            ', 174.61,'                                        ', 1, 1, 174.61 /* [ switched_shunt_5411_1_161kv, swsh_KILLEEN_3_1_5411_1_161kv ] */
  5421,'1 ',   2,  0,  1,1.03000,1.03000,  5421,   0, 100.0,'            ', 167.52,'                                        ', 1, 1, 167.52 /* [ switched_shunt_5421_1_161kv, swsh_JOSEPHINE_0_5421_1_161kv ] */
  5422,'1 ',   2,  0,  1,1.03000,1.03000,  5422,   0, 100.0,'            ', 479.28,'                                        ', 1, 1, 479.28 /* [ switched_shunt_5422_1_161kv, swsh_LEWSIVILLE_0_5422_1_161kv ] */
  5440,'1 ',   2,  0,  1,1.03000,1.03000,  5440,   0, 100.0,'            ', 200.00,'                                        ', 1, 1, 200.00 /* [ switched_shunt_5440_1_161kv, swsh_ARLINGTON_11_5440_1_161kv ] */
  5478,'1 ',   2,  0,  1,1.03000,1.03000,  5478,   0, 100.0,'            ', 120.00,'                                        ', 1, 1, 120.00 /* [ switched_shunt_5478_1_161kv, swsh_IRVING_3_0_5478_1_161kv ] */
  5482,'1 ',   2,  0,  1,1.03000,1.03000,  5482,   0, 100.0,'            ', 260.00,'                                        ', 1, 1, 260.00 /* [ switched_shunt_5482_1_161kv, swsh_DALLAS_23_0_5482_1_161kv ] */
  6001,'1 ',   2,  0,  1,1.03000,1.03000,  6001,   0, 100.0,'            ', 231.29,'                                        ', 1, 1, 284.76 /* [ switched_shunt_6001_1_115kv, swsh_CONVERSE_0_6001_1_115kv ] */
  6012,'1 ',   2,  0,  1,1.03000,1.03000,  6012,   0, 100.0,'            ',  67.06,'                                        ', 1, 1, 100.00 /* [ switched_shunt_6012_1_115kv, swsh_PAIGE_0_6012_1_115kv ] */
  6024,'1 ',   2,  0,  1,1.03000,1.03000,  6024,   0, 100.0,'            ', 250.00,'                                        ', 1, 1, 250.00 /* [ switched_shunt_6024_1_115kv, swsh_AUSTIN_10_0_6024_1_115kv ] */
  6025,'1 ',   2,  0,  1,1.03000,1.03000,  6025,   0, 100.0,'            ', 364.42,'                                        ', 1, 1, 431.38 /* [ switched_shunt_6025_1_115kv, swsh_SAN_ANTON_44_6025_1_115kv ] */
  6091,'1 ',   2,  0,  1,1.03000,1.03000,  6091,   0, 100.0,'            ',  80.00,'                                        ', 1, 1,  80.00 /* [ switched_shunt_6091_1_115kv, swsh_WIMBERLEY_0_6091_1_115kv ] */
  6092,'1 ',   2,  0,  1,1.03000,1.03000,  6092,   0, 100.0,'            ',  39.11,'                                        ', 1, 1,  50.00 /* [ switched_shunt_6092_1_115kv, swsh_GONZALES_0_6092_1_115kv ] */
  6096,'1 ',   2,  0,  1,1.03000,1.03000,  6096,   0, 100.0,'            ',  72.21,'                                        ', 1, 1,  90.00 /* [ switched_shunt_6096_1_115kv, swsh_LULING_0_6096_1_115kv ] */
  6103,'1 ',   2,  0,  1,1.03000,1.03000,  6103,   0, 100.0,'            ',  25.84,'                                        ', 1, 1, 105.00 /* [ switched_shunt_6103_1_115kv, swsh_WINCHESTER_2_6103_1_115kv ] */
  6127,'1 ',   2,  0,  1,1.03000,1.03000,  6127,   0, 100.0,'            ',   9.38,'                                        ', 1, 1,   9.38 /* [ switched_shunt_6127_1_115kv, swsh_CAMERON_0_6127_1_115kv ] */
  6151,'1 ',   2,  0,  1,1.03000,1.03000,  6151,   0, 100.0,'            ',  39.36,'                                        ', 1, 1,  80.00 /* [ switched_shunt_6151_1_115kv, swsh_SCHULENBUR_1_6151_1_115kv ] */
  6158,'1 ',   2,  0,  1,1.03000,1.03000,  6158,   0, 100.0,'            ',  66.74,'                                        ', 1, 1,  66.90 /* [ switched_shunt_6158_1_115kv, swsh_WASHINGTON_0_6158_1_115kv ] */
  6177,'1 ',   2,  0,  1,1.03000,1.03000,  6177,   0, 100.0,'            ', 389.76,'                                        ', 1, 1, 467.97 /* [ switched_shunt_6177_1_230kv, swsh_SAN_ANTON_73_6177_1_230kv ] */
  6207,'1 ',   2,  0,  1,1.03000,1.03000,  6207,   0, 100.0,'            ', 161.80,'                                        ', 1, 1, 176.64 /* [ switched_shunt_6207_1_115kv, swsh_LEANDER_2_0_6207_1_115kv ] */
  6221,'1 ',   2,  0,  1,1.03000,1.03000,  6221,   0, 100.0,'            ',  55.77,'                                        ', 1, 1, 100.00 /* [ switched_shunt_6221_1_115kv, swsh_FALLS_CITY_0_6221_1_115kv ] */
  6229,'1 ',   2,  0,  1,1.03000,1.03000,  6229,   0, 100.0,'            ', 317.88,'                                        ', 1, 1, 351.53 /* [ switched_shunt_6229_1_230kv, swsh_SAN_MARCOS_1_6229_1_230kv ] */
  6286,'1 ',   2,  0,  1,1.03000,1.03000,  6286,   0, 100.0,'            ',  90.86,'                                        ', 1, 1, 107.31 /* [ switched_shunt_6286_1_115kv, swsh_BOERNE_2_1_6286_1_115kv ] */
  6320,'1 ',   2,  0,  1,1.03000,1.03000,  6320,   0, 100.0,'            ', 221.36,'                                        ', 1, 1, 221.36 /* [ switched_shunt_6320_1_115kv, swsh_SAN_ANTON_81_6320_1_115kv ] */
  6331,'1 ',   2,  0,  1,1.03000,1.03000,  6331,   0, 100.0,'            ', 147.19,'                                        ', 1, 1, 147.19 /* [ switched_shunt_6331_1_115kv, swsh_AUSTIN_22_0_6331_1_115kv ] */
  6356,'1 ',   2,  0,  1,1.03000,1.03000,  6356,   0, 100.0,'            ', 358.56,'                                        ', 1, 1, 408.09 /* [ switched_shunt_6356_1_115kv, swsh_SAN_ANTON_48_6356_1_115kv ] */
  6358,'1 ',   2,  0,  1,1.03000,1.03000,  6358,   0, 100.0,'            ', 157.27,'                                        ', 1, 1, 160.00 /* [ switched_shunt_6358_1_115kv, swsh_GEORGETOWN_1_6358_1_115kv ] */
  7028,'1 ',   2,  0,  1,1.02000,1.02000,  7028,   0, 100.0,'            ', 481.69,'                                        ', 1, 1, 481.69 /* [ switched_shunt_7028_1_115kv, swsh_HOUSTON_72_0_7028_1_115kv ] */
  7075,'1 ',   2,  0,  1,1.03000,1.03000,  7075,   0, 100.0,'            ', 342.50,'                                        ', 1, 1, 342.50 /* [ switched_shunt_7075_1_115kv, swsh_HOUSTON_10_0_7075_1_115kv ] */
  7089,'1 ',   2,  0,  1,1.03000,1.03000,  7089,   0, 100.0,'            ', 316.53,'                                        ', 1, 1, 316.53 /* [ switched_shunt_7089_1_115kv, swsh_HOUSTON_82_0_7089_1_115kv ] */
  7091,'1 ',   2,  0,  1,1.03000,1.03000,  7091,   0, 100.0,'            ', 307.42,'                                        ', 1, 1, 307.42 /* [ switched_shunt_7091_1_115kv, swsh_PEARLAND_2_0_7091_1_115kv ] */
  7145,'1 ',   2,  0,  1,1.03000,1.03000,  7145,   0, 100.0,'            ', 318.43,'                                        ', 1, 1, 349.04 /* [ switched_shunt_7145_1_115kv, swsh_HOUSTON_2_0_7145_1_115kv ] */
  7150,'1 ',   2,  0,  1,1.03000,1.03000,  7150,   0, 100.0,'            ', 144.47,'                                        ', 1, 1, 200.00 /* [ switched_shunt_7150_1_230kv, swsh_WILLIS_2_0_7150_1_230kv ] */
  7183,'1 ',   2,  0,  1,1.03000,1.03000,  7183,   0, 100.0,'            ', 452.86,'                                        ', 1, 1, 465.80 /* [ switched_shunt_7183_1_115kv, swsh_HOUSTON_77_0_7183_1_115kv ] */
  7198,'1 ',   2,  0,  1,1.03000,1.03000,  7198,   0, 100.0,'            ', 230.79,'                                        ', 1, 1, 268.11 /* [ switched_shunt_7198_1_115kv, swsh_TOMBALL_2_0_7198_1_115kv ] */
  7235,'1 ',   2,  0,  1,1.03000,1.03000,  7235,   0, 100.0,'            ', 221.10,'                                        ', 1, 1, 246.78 /* [ switched_shunt_7235_1_115kv, swsh_CYPRESS_2_0_7235_1_115kv ] */
  7236,'1 ',   2,  0,  1,1.03000,1.03000,  7236,   0, 100.0,'            ', 250.43,'                                        ', 1, 1, 273.18 /* [ switched_shunt_7236_1_115kv, swsh_HOUSTON_30_0_7236_1_115kv ] */
  7238,'1 ',   2,  0,  1,1.03000,1.03000,  7238,   0, 100.0,'            ',  88.80,'                                        ', 1, 1,  88.80 /* [ switched_shunt_7238_1_115kv, swsh_LIBERTY_0_7238_1_115kv ] */
  7262,'1 ',   2,  0,  1,1.03000,1.03000,  7262,   0, 100.0,'            ',  57.39,'                                        ', 1, 1,  70.93 /* [ switched_shunt_7262_1_115kv, swsh_BAY_CITY_1_7262_1_115kv ] */
  7273,'1 ',   2,  0,  1,1.03000,1.03000,  7273,   0, 100.0,'            ', 220.32,'                                        ', 1, 1, 249.70 /* [ switched_shunt_7273_1_115kv, swsh_TEXAS_CITY_3_7273_1_115kv ] */
  7276,'1 ',   2,  0,  1,1.03000,1.03000,  7276,   0, 100.0,'            ', 457.62,'                                        ', 1, 1, 457.62 /* [ switched_shunt_7276_1_115kv, swsh_HOUSTON_36_0_7276_1_115kv ] */
  7277,'1 ',   2,  0,  1,1.03000,1.03000,  7277,   0, 100.0,'            ',  28.81,'                                        ', 1, 1,  50.67 /* [ switched_shunt_7277_1_115kv, swsh_GANADO_0_7277_1_115kv ] */
  7294,'1 ',   2,  0,  1,1.03000,1.03000,  7294,   0, 100.0,'            ',  30.00,'                                        ', 1, 1,  30.00 /* [ switched_shunt_7294_1_115kv, swsh_PORT_BOLIV_1_7294_1_115kv ] */
  7300,'1 ',   2,  0,  1,1.03000,1.03000,  7300,   0, 100.0,'            ', 198.22,'                                        ', 1, 1, 233.72 /* [ switched_shunt_7300_1_115kv, swsh_CONROE_2_0_7300_1_115kv ] */
  7397,'1 ',   2,  0,  1,1.03000,1.03000,  7397,   0, 100.0,'            ', 100.00,'                                        ', 1, 1, 100.00 /* [ switched_shunt_7397_1_115kv, swsh_ROSENBERG_0_7397_1_115kv ] */
  8003,'1 ',   2,  0,  1,1.03000,1.03000,  8003,   0, 100.0,'            ',  35.70,'                                        ', 1, 1,  40.00 /* [ switched_shunt_8003_1_115kv, swsh_CENTERVILL_1_8003_1_115kv ] */
  8005,'1 ',   2,  0,  1,1.03000,1.03000,  8005,   0, 100.0,'            ', 124.11,'                                        ', 1, 1, 175.00 /* [ switched_shunt_8005_1_115kv, swsh_LUFKIN_3_1_8005_1_115kv ] */
  8006,'1 ',   2,  0,  1,1.03000,1.03000,  8006,   0, 100.0,'            ',  71.00,'                                        ', 1, 1,  71.00 /* [ switched_shunt_8006_1_115kv, swsh_FLINT_0_8006_1_115kv ] */
  8013,'1 ',   2,  0,  1,1.03000,1.03000,  8013,   0, 100.0,'            ',  50.00,'                                        ', 1, 1,  50.00 /* [ switched_shunt_8013_1_115kv, swsh_MINEOLA_0_8013_1_115kv ] */
  8016,'1 ',   2,  0,  1,1.03000,1.03000,  8016,   0, 100.0,'            ',  56.38,'                                        ', 1, 1,  65.00 /* [ switched_shunt_8016_1_115kv, swsh_BRYAN_4_0_8016_1_115kv ] */
  8019,'1 ',   2,  0,  1,1.03000,1.03000,  8019,   0, 100.0,'            ', 172.54,'                                        ', 1, 1, 204.01 /* [ switched_shunt_8019_1_115kv, swsh_TYLER_4_1_8019_1_115kv ] */
  8022,'1 ',   2,  0,  1,1.03000,1.03000,  8022,   0, 100.0,'            ',  16.68,'                                        ', 1, 1,  16.68 /* [ switched_shunt_8022_1_115kv, swsh_ETOILE_0_8022_1_115kv ] */
  8025,'1 ',   2,  0,  1,1.03000,1.03000,  8025,   0, 100.0,'            ',  51.21,'                                        ', 1, 1,  51.21 /* [ switched_shunt_8025_1_115kv, swsh_PALESTINE__1_8025_1_115kv ] */
  8041,'1 ',   2,  0,  1,1.03000,1.03000,  8041,   0, 100.0,'            ',  50.00,'                                        ', 1, 1,  50.00 /* [ switched_shunt_8041_1_115kv, swsh_NACOGDOCHE_2_8041_1_115kv ] */
  8091,'1 ',   2,  0,  1,1.03000,1.03000,  8091,   0, 100.0,'            ',  33.31,'                                        ', 1, 1,  35.00 /* [ switched_shunt_8091_1_115kv, swsh_WORTHAM_0_8091_1_115kv ] */
  8093,'1 ',   2,  0,  1,1.03000,1.03000,  8093,   0, 100.0,'            ',   0.00,'                                        ', 1, 1,  43.91 /* [ switched_shunt_8093_1_115kv, swsh_COOKVILLE_0_8093_1_115kv ] */
  8107,'1 ',   2,  0,  1,1.03000,1.03000,  8107,   0, 100.0,'            ',  30.00,'                                        ', 1, 1,  30.00 /* [ switched_shunt_8107_1_115kv, swsh_SCROGGINS_0_8107_1_115kv ] */
  8110,'1 ',   2,  0,  1,1.03000,1.03000,  8110,   0, 100.0,'            ',  40.00,'                                        ', 1, 1,  40.00 /* [ switched_shunt_8110_1_115kv, swsh_POINT_0_8110_1_115kv ] */
  8120,'1 ',   2,  0,  1,1.03000,1.03000,  8120,   0, 100.0,'            ',  91.16,'                                        ', 1, 1, 150.00 /* [ switched_shunt_8120_1_115kv, swsh_BRYAN_3_0_8120_1_115kv ] */
  8125,'1 ',   2,  0,  1,1.03000,1.03000,  8125,   0, 100.0,'            ',  30.00,'                                        ', 1, 1,  30.00 /* [ switched_shunt_8125_1_115kv, swsh_NACOGDOCHE_1_8125_1_115kv ] */
  8138,'1 ',   2,  0,  1,1.03000,1.03000,  8138,   0, 100.0,'            ',  58.33,'                                        ', 1, 1,  81.54 /* [ switched_shunt_8138_1_115kv, swsh_TYLER_1_0_8138_1_115kv ] */
  8151,'1 ',   2,  0,  1,1.03000,1.03000,  8151,   0, 100.0,'            ',  46.06,'                                        ', 1, 1,  50.00 /* [ switched_shunt_8151_1_115kv, swsh_GRAPELAND_0_8151_1_115kv ] */
  8159,'1 ',   2,  0,  1,1.03000,1.03000,  8159,   0, 100.0,'            ',  90.89,'                                        ', 1, 1, 200.00 /* [ switched_shunt_8159_1_230kv, swsh_BRYAN_1_1_8159_1_230kv ] */
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,                'N A M E'                 ,TC,BC,  MBASE,RATEKV,PC,  PSET,     H,      A,      B,      D,      E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN LOAD TYPE DATA
@! 'NAME', 'DESCRIPTION'
0 / END OF LOAD TYPE DATA, BEGIN INTERFACE DATA
@! '               NAME                  ',   I,TYPE,RATMAX1, RATMAX2, RATMAX3, RATMAX4, RATMAX5, RATMAX6 ,RATMAX7, RATMAX8, RATMAX9, RATMAX10,RATMAX11,RATMAX12,RATMIN1, RATMIN2, RATMIN3, RATMIN4, RATMIN5, RATMIN6 ,RATMIN7, RATMIN8, RATMIN9, RATMIN10,RATMIN11,RATMIN12
0 / END OF INTERFACE DATA, BEGIN INTERFACE ELEMENT DATA
@!                        'NAME'           TYPE,  IBUS,   JBUS,   KBUS, 'DEVNAMEID',DIRECTION, METER, WF
0 / END OF INTERFACE ELEMENT DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
