<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<pssStudyCase xmlns="http://www.ieee.org/odm/Schema/2008" id="ODM_StudyCase">
    <schemaVersion>V0.8</schemaVersion>
    <contentInfo>
        <originalDataFormat>BPA</originalDataFormat>
        <adapterProviderName>www.interpss.org</adapterProviderName>
        <adapterProviderVersion>1.00</adapterProviderVersion>
    </contentInfo>
    <networkCategory>Transmission</networkCategory>
    <analysisCategory>TransientStability</analysisCategory>
    <dstabNet id="Base_Case_from_BPA_loadflow_format">
        <nvPairList/>
        <basePower unit="MVA" value="100.0"/>
        <busList>
            <dstabBus id="Bus1" zoneNumber="1" zoneName="DC" offLine="false" name="ANSH-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="11.51"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.004712" im="0.040643"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus2" zoneNumber="1" zoneName="DC" offLine="false" name="ANSHHLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="3001.0" im="1557.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus3" zoneNumber="1" zoneName="gz" offLine="false" name="BAHE-KAI" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="5.4"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.002186" im="0.01124"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus4" zoneNumber="1" zoneName="DC" offLine="false" name="BEIJIAO1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-1686.0" im="927.2"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus5" zoneNumber="1" zoneName="GD" offLine="false" name="BOLUO0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="488.3" im="128.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.7" im="5.21"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="5.65E-4" im="0.016477"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus6" zoneNumber="1" zoneName="GX" offLine="false" name="BS-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="361.6" im="252.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.59" im="-5.1"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.002139" im="0.039049"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus7" zoneNumber="1" zoneName="GD" offLine="false" name="DAYW50P" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="561.2" im="190.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-0.65" im="0.696"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.012063"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus8" zoneNumber="1" zoneName="GD" offLine="false" name="DONGG0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1661.0" im="711.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.99" im="1.8"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="1.3E-4" im="0.011027"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus9" zoneNumber="1" zoneName="GD" offLine="false" name="DONGG20H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1881.0" im="718.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="11.86" im="9.59"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="1.46E-4" im="0.007893"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus10" zoneNumber="1" zoneName="DC" offLine="false" name="GD-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-2794.0" im="1603.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus11" zoneNumber="1" zoneName="DC" offLine="false" name="GD01-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-4781.0" im="2914.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus12" zoneNumber="1" zoneName="GD" offLine="false" name="HONGM0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1341.0" im="475.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.41" im="3.38"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="1.36E-4" im="0.01037"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus13" zoneNumber="1" zoneName="GD" offLine="false" name="HUICH50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="454.0" im="147.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.11" im="-1.1"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="3.09E-4" im="0.018197"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus14" zoneNumber="1" zoneName="DC" offLine="false" name="HUIZ-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="16.5"/>
            </dstabBus>
            <dstabBus id="Bus15" zoneNumber="1" zoneName="DC" offLine="false" name="HUIZHLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-2821.0" im="1603.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus16" zoneNumber="1" zoneName="GD" offLine="false" name="HUIZXN0P" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.009183"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus17" zoneNumber="1" zoneName="GD" offLine="false" name="KAIP0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="251.8" im="102.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.79" im="1.98"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001627" im="0.035617"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus18" zoneNumber="1" zoneName="GX" offLine="false" name="KGZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-1.91"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="1.18"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus19" zoneNumber="1" zoneName="GD" offLine="false" name="LONGG0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="843.1" im="307.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.832" im="9.65"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="3.63E-4" im="0.007712"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus20" zoneNumber="1" zoneName="GD" offLine="false" name="MAOM0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="636.2" im="157.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-0.61" im="15.86"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001275" im="0.011152"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus21" zoneNumber="1" zoneName="GD" offLine="false" name="MEIZH0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="918.4" im="291.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.03" im="13.8"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="8.58E-4" im="0.007388"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus22" zoneNumber="1" zoneName="GD" offLine="false" name="NANSHA0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="687.5" im="260.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.14" im="2.66"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="5.47E-4" im="0.018368"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus23" zoneNumber="1" zoneName="GD" offLine="false" name="PENGC0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1410.0" im="533.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.68" im="5.85"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="2.4E-4" im="0.010319"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus24" zoneNumber="1" zoneName="GX" offLine="false" name="PG2-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="400.1" im="203.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.72" im="0.298"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001059" im="0.06478"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus25" zoneNumber="1" zoneName="GD" offLine="false" name="SANX50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1142.0" im="262.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-5.52" im="12.72"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="3.61E-4" im="0.005853"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus26" zoneNumber="1" zoneName="GX" offLine="false" name="SC-BS1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus27" zoneNumber="1" zoneName="GX" offLine="false" name="SC-BS2" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus28" zoneNumber="1" zoneName="GX" offLine="false" name="SC-BST" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus29" zoneNumber="1" zoneName="GX" offLine="false" name="SC-HC1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus30" zoneNumber="1" zoneName="GX" offLine="false" name="SC-HC2" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus31" zoneNumber="1" zoneName="GX" offLine="false" name="SC-PG1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus32" zoneNumber="1" zoneName="GX" offLine="false" name="SC-PG2" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus33" zoneNumber="1" zoneName="GD" offLine="false" name="SHENZ0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1781.0" im="588.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.55" im="11.68"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="3.66E-4" im="0.007457"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus34" zoneNumber="1" zoneName="GD" offLine="false" name="SHIPAI0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1351.0" im="428.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.07" im="4.13"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="4.7E-5" im="0.008822"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus35" zoneNumber="1" zoneName="GD" offLine="false" name="SHUNDE0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1351.0" im="509.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.01" im="6.59"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="6.12E-4" im="0.00994"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus36" zoneNumber="1" zoneName="DC" offLine="false" name="TSQD-M1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1802.0" im="917.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus37" zoneNumber="1" zoneName="GD" offLine="false" name="XINHUI0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="582.5" im="172.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.32" im="8.41"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="7.92E-4" im="0.0075"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus38" zoneNumber="1" zoneName="DC" offLine="false" name="XRENHLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="3001.0" im="1557.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus39" zoneNumber="1" zoneName="GD" offLine="false" name="XUNENG1P" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.007346"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus40" zoneNumber="1" zoneName="DC" offLine="false" name="YN01-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="20.95"/>
            </dstabBus>
            <dstabBus id="Bus41" zoneNumber="1" zoneName="DC" offLine="false" name="YN01HLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="5001.0" im="2749.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus42" zoneNumber="1" zoneName="GD" offLine="false" name="ZENGC0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1105.0" im="392.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.84" im="6.26"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="6.82E-4" im="0.011298"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus43" zoneNumber="1" zoneName="GD" offLine="false" name="ZHONGS0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1131.0" im="379.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.3" im="3.08"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="2.76E-4" im="0.010312"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus44" zoneNumber="1" zoneName="DC" offLine="false" name="ZQ-HLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-2835.0" im="1619.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus45" zoneNumber="1" zoneName="yn" offLine="false" name="baofengg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="87.29" im="81.36"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.79" im="-4.81"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="6.54E-4" im="0.022738"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus46" zoneNumber="1" zoneName="yn" offLine="false" name="caopug" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="144.8" im="126.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.9" im="-5.23"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="5.35E-4" im="0.022613"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus47" zoneNumber="1" zoneName="yn" offLine="false" name="dacs500g" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="16.77" im="4.73"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-1.62"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="5.4E-5" im="0.013306"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus48" zoneNumber="1" zoneName="yn" offLine="false" name="dianxig" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="267.8" im="110.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.93" im="3.79"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001171" im="0.019748"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus49" zoneNumber="1" zoneName="yn" offLine="false" name="jinganqg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-3.82"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.01"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus50" zoneNumber="1" zoneName="yn" offLine="false" name="luopingg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="82.5" im="59.01"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.497" im="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="7.33E-4" im="0.017978"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus51" zoneNumber="1" zoneName="yn" offLine="false" name="qujingbg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="315.6" im="255.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.07" im="2.95"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001757" im="0.013291"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus52" zoneNumber="1" zoneName="yn" offLine="false" name="yuxig" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="156.3" im="120.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.28" im="-1.17"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="6.63E-4" im="0.033036"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus53" zoneNumber="1" zoneName="DC" offLine="false" name="BAIHD0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1418.0" im="522.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.86" im="21.22"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="2.99E-4" im="0.010507"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus54" zoneNumber="1" zoneName="GD" offLine="false" name="BEIJ0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="8.914" im="3.193"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0422" im="-1.09"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.168112" im="1.35711"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus55" zoneNumber="1" zoneName="DC" offLine="false" name="BEIJIAO" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1849.0" im="467.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.65" im="12.63"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="3.21E-4" im="0.0079"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus56" zoneNumber="1" zoneName="GX" offLine="false" name="DUSHAN-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="404.5" im="146.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.74" im="0.86"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.034373"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus57" zoneNumber="1" zoneName="GD" offLine="false" name="EQG001" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="6325.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="1454.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1047.0" im="1580.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="25.61" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>228.3</H>
                            <D>0.0</D>
                            <xl>8.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.0242</xd>
                            <xq>0.0231</xq>
                            <xd1>0.0035</xd1>
                            <Td01 unit="Sec" value="6.61"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0058</xq1>
                            <Tq01 unit="Sec" value="1.14"/>
                            <xd11>0.0025</xd11>
                            <Td011 unit="Sec" value="0.0758"/>
                            <xq11>0.0024</xq11>
                            <Tq011 unit="Sec" value="0.2695"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus58" zoneNumber="1" zoneName="GX" offLine="false" name="EQG002" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.5"/>
                <voltage unit="PU" value="0.985"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="634.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.985"/>
                        <qLimit unit="MVAR" min="0.0" max="239.9" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="234.4" im="139.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.21" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="13.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>13.382</H>
                            <D>0.0</D>
                            <xl>0.04199</xl>
                            <ra>0.0</ra>
                            <xd>0.1309</xd>
                            <xq>0.0871</xq>
                            <xd1>0.0442</xd1>
                            <Td01 unit="Sec" value="6.56"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0687</xq1>
                            <Tq01 unit="Sec" value="0.16"/>
                            <xd11>0.0299</xd11>
                            <Td011 unit="Sec" value="0.0708"/>
                            <xq11>0.0367</xq11>
                            <Tq011 unit="Sec" value="0.1196"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.03"/>
                            <KA>50.0</KA>
                            <VRMAX>2.148</VRMAX>
                            <VRMIN>-2.148</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.5"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.715"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>2.0</E1>
                            <SE1>0.267</SE1>
                            <E2>1.5</E2>
                            <SE2>0.074</SE2>
                            <TA unit="Sec" value="0.03"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus59" zoneNumber="1" zoneName="GX" offLine="false" name="EQG003" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="570.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="175.7" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="152.8" im="79.42"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.755" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="10.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>27.375</H>
                            <D>0.0</D>
                            <xl>0.04959</xl>
                            <ra>0.0</ra>
                            <xd>0.1672</xd>
                            <xq>0.1089</xq>
                            <xd1>0.0522</xd1>
                            <Td01 unit="Sec" value="4.44"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq11>0.0376</xq11>
                            <Tq011 unit="Sec" value="0.1"/>
                            <xd11>0.0376</xd11>
                            <Td011 unit="Sec" value="0.07"/>
                        </eq11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.02"/>
                            <KA>25.0</KA>
                            <VRMAX>5.49</VRMAX>
                            <VRMIN>-5.49</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.5"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.715"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>4.5</E1>
                            <SE1>0.95</SE1>
                            <E2>3.375</E2>
                            <SE2>0.22</SE2>
                            <TA unit="Sec" value="0.03"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus60" zoneNumber="1" zoneName="GD" offLine="false" name="EQG004" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="26.0"/>
                <voltage unit="PU" value="1.006"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="5764.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.006"/>
                        <qLimit unit="MVAR" min="0.0" max="1500.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="2488.0" im="1059.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="20.93" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="7130.0"/>
                        <ratedVoltage unit="KV" value="26.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>3.3022</H>
                            <D>0.0</D>
                            <xl>0.304855</xl>
                            <ra>0.0</ra>
                            <xd>2.103</xd>
                            <xq>2.004</xq>
                            <xd1>0.3209</xd1>
                            <Td01 unit="Sec" value="7.95"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>1.162</xq1>
                            <Tq01 unit="Sec" value="0.76"/>
                            <xd11>0.2567</xd11>
                            <Td011 unit="Sec" value="0.026"/>
                            <xq11>0.2638</xq11>
                            <Tq011 unit="Sec" value="0.174"/>
                        </eq11Ed11MachModel>
                        <excIEEE1981ST1>
                            <desc>IEEE1981 ST1 Type excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.03"/>
                            <Ka>20.0</Ka>
                            <Ta unit="Sec" value="0.05"/>
                            <Vrmax>5.56</Vrmax>
                            <Vrmin>-4.73</Vrmin>
                            <VIMAX>10.0</VIMAX>
                            <VIMIN>-10.0</VIMIN>
                            <TB unit="Sec" value="0.2"/>
                            <TC unit="Sec" value="0.2"/>
                            <KF>0.01</KF>
                            <TF unit="Sec" value="0.5"/>
                            <KC>0.1</KC>
                        </excIEEE1981ST1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus61" zoneNumber="1" zoneName="gz" offLine="false" name="EQG005" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="24.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2660.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="316.8" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="104.0" im="52.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-0.87"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="24.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>88.61</H>
                            <D>0.0</D>
                            <xl>0.0060</xl>
                            <ra>0.0</ra>
                            <xd>0.0541</xd>
                            <xq>0.0425</xq>
                            <xd1>0.0101</xd1>
                            <Td01 unit="Sec" value="6.7"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0171</xq1>
                            <Tq01 unit="Sec" value="1.8"/>
                            <xd11>0.0079</xd11>
                            <Td011 unit="Sec" value="3.05"/>
                            <xq11>0.0081</xq11>
                            <Tq011 unit="Sec" value="0.0675"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.03"/>
                            <KA>20.0</KA>
                            <VRMAX>5.0478000000000005</VRMAX>
                            <VRMIN>-5.0478000000000005</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.65"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.715"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>4.7</E1>
                            <SE1>0.267</SE1>
                            <E2>3.5250000000000004</E2>
                            <SE2>0.074</SE2>
                            <TA unit="Sec" value="0.03"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus62" zoneNumber="1" zoneName="GX" offLine="false" name="EQG006" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="0.999"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2674.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.999"/>
                        <qLimit unit="MVAR" min="0.0" max="916.7" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1212.0" im="873.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.19" im="0.222"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>95.857</H>
                            <D>0.0</D>
                            <xl>0.0062699999999999995</xl>
                            <ra>0.0</ra>
                            <xd>0.0254</xd>
                            <xq>0.0197</xq>
                            <xd1>0.0066</xd1>
                            <Td01 unit="Sec" value="5.16"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0111</xq1>
                            <Tq01 unit="Sec" value="8.5"/>
                            <xd11>0.0051</xd11>
                            <Td011 unit="Sec" value="0.0663"/>
                            <xq11>0.0051</xq11>
                            <Tq011 unit="Sec" value="0.1305"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.03"/>
                            <KA>20.0</KA>
                            <VRMAX>5.0478000000000005</VRMAX>
                            <VRMIN>-5.0478000000000005</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.65"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.715"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>4.7</E1>
                            <SE1>0.267</SE1>
                            <E2>3.5250000000000004</E2>
                            <SE2>0.074</SE2>
                            <TA unit="Sec" value="0.03"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus63" zoneNumber="1" zoneName="GD" offLine="false" name="EQG007" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1194.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="559.9" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="658.5" im="256.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.21" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="15.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>46.206</H>
                            <D>0.0</D>
                            <xl>0.0032</xl>
                            <ra>0.0</ra>
                            <xd>0.1281</xd>
                            <xq>0.123</xq>
                            <xd1>0.0152</xd1>
                            <Td01 unit="Sec" value="11.71"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0265</xq1>
                            <Tq01 unit="Sec" value="3.09"/>
                            <xd11>0.0099</xd11>
                            <Td011 unit="Sec" value="0.085"/>
                            <xq11>0.0105</xq11>
                            <Tq011 unit="Sec" value="0.0898"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.03"/>
                            <KA>20.0</KA>
                            <VRMAX>5.10024</VRMAX>
                            <VRMIN>-5.10024</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.65"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.715"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>4.74</E1>
                            <SE1>0.297</SE1>
                            <E2>3.555</E2>
                            <SE2>0.076</SE2>
                            <TA unit="Sec" value="0.03"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus64" zoneNumber="1" zoneName="gz" offLine="false" name="EQG009" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="0.989"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2160.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.989"/>
                        <qLimit unit="MVAR" min="0.0" max="236.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="546.2" im="423.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.0" im="1.64"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="2590.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>5.3162</H>
                            <D>0.0</D>
                            <xl>0.1787</xl>
                            <ra>0.0</ra>
                            <xd>1.049</xd>
                            <xq>0.777</xq>
                            <xd1>0.2564</xd1>
                            <Td01 unit="Sec" value="7.47"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.5413</xq1>
                            <Tq01 unit="Sec" value="2.24"/>
                            <xd11>0.1891</xd11>
                            <Td011 unit="Sec" value="0.0964"/>
                            <xq11>0.2072</xq11>
                            <Tq011 unit="Sec" value="0.4644"/>
                        </eq11Ed11MachModel>
                        <excBPATypeFV>
                            <desc>BPA Eeciter FV type, excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.02"/>
                            <Ka>1.0</Ka>
                            <Ta unit="Sec" value="0.01"/>
                            <Vrmax>5.43</Vrmax>
                            <Vrmin>4.89</Vrmin>
                            <K>30.0</K>
                            <KV>0</KV>
                            <T1 unit="Sec" value="0.6"/>
                            <T2 unit="Sec" value="3.6"/>
                            <VA1MAX>0.0</VA1MAX>
                            <VA1MIN>0.0</VA1MIN>
                            <T3 unit="Sec" value="0.1"/>
                            <T4 unit="Sec" value="0.01"/>
                            <VAMAX>10.0</VAMAX>
                            <VAMIN>-10.0</VAMIN>
                            <KF>0.01</KF>
                            <TF unit="Sec" value="100.0"/>
                            <KC>0.0</KC>
                        </excBPATypeFV>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus65" zoneNumber="1" zoneName="GD" offLine="false" name="EQG010" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1355.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="116.4" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="15.0" im="10.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="0.06"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="1665.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>3.4054</H>
                            <D>0.0</D>
                            <xl>0.3135</xl>
                            <ra>0.0</ra>
                            <xd>1.21</xd>
                            <xq>0.75</xq>
                            <xd1>0.33</xd1>
                            <Td01 unit="Sec" value="9.19"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq11>0.245</xq11>
                            <Tq011 unit="Sec" value="0.22"/>
                            <xd11>0.222</xd11>
                            <Td011 unit="Sec" value="0.1"/>
                        </eq11MachModel>
                        <excBPATypeFJ>
                            <desc>BPA FJ Type Exciter, excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.0020"/>
                            <Ka>330.0</Ka>
                            <Ta unit="Sec" value="0.02"/>
                            <Vrmax>5.3</Vrmax>
                            <Vrmin>-3.6</Vrmin>
                            <EFDMAX>4.8</EFDMAX>
                            <EFDMIN>-3.0</EFDMIN>
                            <TB unit="Sec" value="15.0"/>
                            <TC unit="Sec" value="1.0"/>
                            <KF>1.0E-4</KF>
                            <TF unit="Sec" value="100.0"/>
                            <KC>0.1</KC>
                        </excBPATypeFJ>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus66" zoneNumber="1" zoneName="GD" offLine="false" name="EQG011" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1488.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="486.9" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="442.5" im="172.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.2" im="-0.98"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>54.116</H>
                            <D>0.0</D>
                            <xl>0.0039</xl>
                            <ra>1.0E-4</ra>
                            <xd>0.0889</xd>
                            <xq>0.0709</xq>
                            <xd1>0.0165</xd1>
                            <Td01 unit="Sec" value="5.05"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0266</xq1>
                            <Tq01 unit="Sec" value="3.84"/>
                            <xd11>0.0122</xd11>
                            <Td011 unit="Sec" value="1.45"/>
                            <xq11>0.012</xq11>
                            <Tq011 unit="Sec" value="3.02"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus67" zoneNumber="1" zoneName="GX" offLine="false" name="EQG012" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="704.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="253.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="481.1" im="239.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.87" im="0.222"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="10.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>31.103</H>
                            <D>0.0</D>
                            <xl>0.0017</xl>
                            <ra>0.0</ra>
                            <xd>0.147</xd>
                            <xq>0.1236</xq>
                            <xd1>0.0256</xd1>
                            <Td01 unit="Sec" value="4.95"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0476</xq1>
                            <Tq01 unit="Sec" value="5.29"/>
                            <xd11>0.0182</xd11>
                            <Td011 unit="Sec" value="0.0777"/>
                            <xq11>0.0182</xq11>
                            <Tq011 unit="Sec" value="0.1402"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.03"/>
                            <KA>20.0</KA>
                            <VRMAX>5.37</VRMAX>
                            <VRMIN>-5.37</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.25"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.715"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>5.0</E1>
                            <SE1>0.267</SE1>
                            <E2>3.75</E2>
                            <SE2>0.074</SE2>
                            <TA unit="Sec" value="0.03"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus68" zoneNumber="1" zoneName="GD" offLine="false" name="EQG013" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1084.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="54.44" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="12.0" im="8.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="0.063"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="1332.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>3.4054</H>
                            <D>0.0</D>
                            <xl>0.3135</xl>
                            <ra>0.0</ra>
                            <xd>1.21</xd>
                            <xq>0.75</xq>
                            <xd1>0.33</xd1>
                            <Td01 unit="Sec" value="9.19"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq11>0.245</xq11>
                            <Tq011 unit="Sec" value="0.22"/>
                            <xd11>0.222</xd11>
                            <Td011 unit="Sec" value="0.1"/>
                        </eq11MachModel>
                        <excBPATypeFJ>
                            <desc>BPA FJ Type Exciter, excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.0020"/>
                            <Ka>330.0</Ka>
                            <Ta unit="Sec" value="0.02"/>
                            <Vrmax>5.3</Vrmax>
                            <Vrmin>-3.6</Vrmin>
                            <EFDMAX>4.8</EFDMAX>
                            <EFDMIN>-3.0</EFDMIN>
                            <TB unit="Sec" value="15.0"/>
                            <TC unit="Sec" value="1.0"/>
                            <KF>1.0E-4</KF>
                            <TF unit="Sec" value="100.0"/>
                            <KC>0.1</KC>
                        </excBPATypeFJ>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus69" zoneNumber="1" zoneName="GX" offLine="false" name="EQG014" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.8"/>
                <voltage unit="PU" value="1.0070000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1831.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0070000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="649.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="464.2" im="181.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-3.02" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="13.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>55.11</H>
                            <D>0.0</D>
                            <xl>0.01083</xl>
                            <ra>0.0</ra>
                            <xd>0.0625</xd>
                            <xq>0.0522</xq>
                            <xd1>0.0114</xd1>
                            <Td01 unit="Sec" value="6.36"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0208</xq1>
                            <Tq01 unit="Sec" value="0.32"/>
                            <xd11>0.0087</xd11>
                            <Td011 unit="Sec" value="0.0591"/>
                            <xq11>0.0087</xq11>
                            <Tq011 unit="Sec" value="0.1364"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.03"/>
                            <KA>20.0</KA>
                            <VRMAX>5.380000000000001</VRMAX>
                            <VRMIN>-5.380000000000001</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.65"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.715"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>5.0</E1>
                            <SE1>0.297</SE1>
                            <E2>3.75</E2>
                            <SE2>0.076</SE2>
                            <TA unit="Sec" value="0.03"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus70" zoneNumber="1" zoneName="GD" offLine="false" name="EQG015" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.8"/>
                <voltage unit="PU" value="0.994"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="842.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.994"/>
                        <qLimit unit="MVAR" min="0.0" max="236.2" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="258.2" im="150.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.94" im="-0.22"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="13.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>35.216</H>
                            <D>0.0</D>
                            <xl>0.0091</xl>
                            <ra>0.0</ra>
                            <xd>0.1481</xd>
                            <xq>0.1312</xq>
                            <xd1>0.0235</xd1>
                            <Td01 unit="Sec" value="2.79"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0467</xq1>
                            <Tq01 unit="Sec" value="2.26"/>
                            <xd11>0.0165</xd11>
                            <Td011 unit="Sec" value="0.1013"/>
                            <xq11>0.0168</xq11>
                            <Tq011 unit="Sec" value="0.5725"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.0"/>
                            <KA>40.0</KA>
                            <VRMAX>8.25</VRMAX>
                            <VRMIN>-8.25</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="2.0"/>
                            <KF>0.03</KF>
                            <TF unit="Sec" value="0.35"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>5.5</E1>
                            <SE1>0.86</SE1>
                            <E2>4.125</E2>
                            <SE2>0.5</SE2>
                            <TA unit="Sec" value="0.05"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus71" zoneNumber="1" zoneName="GD" offLine="false" name="EQG016" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="26.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2931.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="569.7" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="599.7" im="284.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.82" im="-4.06"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="3450.0"/>
                        <ratedVoltage unit="KV" value="26.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>3.3357</H>
                            <D>0.0</D>
                            <xl>0.33107499999999995</xl>
                            <ra>0.0</ra>
                            <xd>2.18</xd>
                            <xq>2.073</xq>
                            <xd1>0.3485</xd1>
                            <Td01 unit="Sec" value="6.33"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.8349</xq1>
                            <Tq01 unit="Sec" value="0.73"/>
                            <xd11>0.2588</xd11>
                            <Td011 unit="Sec" value="0.03"/>
                            <xq11>0.2588</xq11>
                            <Tq011 unit="Sec" value="0.204"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus72" zoneNumber="1" zoneName="GX" offLine="false" name="EQG017" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.008"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="6008.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.008"/>
                        <qLimit unit="MVAR" min="0.0" max="1179.0" active="false"/>
                    </equivGen>
                </genData>
                <shuntY unit="PU" re="0.0" im="15.05"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>325.56</H>
                            <D>0.0</D>
                            <xl>0.0015</xl>
                            <ra>0.0</ra>
                            <xd>0.0134</xd>
                            <xq>0.0084</xq>
                            <xd1>0.0040</xd1>
                            <Td01 unit="Sec" value="9.6"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0068</xq1>
                            <Tq01 unit="Sec" value="2.79"/>
                            <xd11>0.0028</xd11>
                            <Td011 unit="Sec" value="0.0746"/>
                            <xq11>0.0033</xq11>
                            <Tq011 unit="Sec" value="0.1472"/>
                        </eq11Ed11MachModel>
                        <excBPATypeFJ>
                            <desc>BPA FJ Type Exciter, excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.0"/>
                            <Ka>30.0</Ka>
                            <Ta unit="Sec" value="0.04"/>
                            <Vrmax>5.0</Vrmax>
                            <Vrmin>-5.0</Vrmin>
                            <EFDMAX>4.03</EFDMAX>
                            <EFDMIN>-3.22</EFDMIN>
                            <TB unit="Sec" value="0.01"/>
                            <TC unit="Sec" value="0.01"/>
                            <KF>0.01</KF>
                            <TF unit="Sec" value="0.7"/>
                            <KC>0.0</KC>
                        </excBPATypeFJ>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus73" zoneNumber="1" zoneName="GD" offLine="false" name="EQG018" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.8"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="714.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="299.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="432.5" im="177.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.99" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="13.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>27.412</H>
                            <D>0.0</D>
                            <xl>0.0146</xl>
                            <ra>0.0</ra>
                            <xd>0.1768</xd>
                            <xq>0.1736</xq>
                            <xd1>0.0243</xd1>
                            <Td01 unit="Sec" value="7.07"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0456</xq1>
                            <Tq01 unit="Sec" value="0.84"/>
                            <xd11>0.0174</xd11>
                            <Td011 unit="Sec" value="0.0853"/>
                            <xq11>0.0189</xq11>
                            <Tq011 unit="Sec" value="0.3467"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.0"/>
                            <KA>40.0</KA>
                            <VRMAX>8.25</VRMAX>
                            <VRMIN>-8.25</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="2.0"/>
                            <KF>0.03</KF>
                            <TF unit="Sec" value="0.35"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>5.5</E1>
                            <SE1>0.86</SE1>
                            <E2>4.125</E2>
                            <SE2>0.5</SE2>
                            <TA unit="Sec" value="0.05"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus74" zoneNumber="1" zoneName="GD" offLine="false" name="EQG019" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.01"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="3968.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.01"/>
                        <qLimit unit="MVAR" min="0.0" max="565.5" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="818.6" im="401.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.13" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>150.0</H>
                            <D>0.0</D>
                            <xl>0.0010</xl>
                            <ra>0.0</ra>
                            <xd>0.0419</xd>
                            <xq>0.0407</xq>
                            <xd1>0.0053</xd1>
                            <Td01 unit="Sec" value="4.91"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0131</xq1>
                            <Tq01 unit="Sec" value="1.21"/>
                            <xd11>0.0037</xd11>
                            <Td011 unit="Sec" value="0.0634"/>
                            <xq11>0.0038</xq11>
                            <Tq011 unit="Sec" value="0.3653"/>
                        </eq11Ed11MachModel>
                        <excIEEE1981ST1>
                            <desc>IEEE1981 ST1 Type excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.03"/>
                            <Ka>50.0</Ka>
                            <Ta unit="Sec" value="0.05"/>
                            <Vrmax>5.48</Vrmax>
                            <Vrmin>-4.65</Vrmin>
                            <VIMAX>10.0</VIMAX>
                            <VIMIN>-10.0</VIMIN>
                            <TB unit="Sec" value="0.2"/>
                            <TC unit="Sec" value="0.2"/>
                            <KF>0.01</KF>
                            <TF unit="Sec" value="0.5"/>
                            <KC>0.0</KC>
                        </excIEEE1981ST1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus75" zoneNumber="1" zoneName="GD" offLine="false" name="EQG020" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2632.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="1178.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1768.0" im="688.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.29" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>97.035</H>
                            <D>0.0</D>
                            <xl>3.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.059</xd>
                            <xq>0.0573</xq>
                            <xd1>0.0087</xd1>
                            <Td01 unit="Sec" value="7.13"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0182</xq1>
                            <Tq01 unit="Sec" value="1.22"/>
                            <xd11>0.0062</xd11>
                            <Td011 unit="Sec" value="0.0567"/>
                            <xq11>0.0063</xq11>
                            <Tq011 unit="Sec" value="0.1607"/>
                        </eq11Ed11MachModel>
                        <excIEEE1981ST1>
                            <desc>IEEE1981 ST1 Type excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.03"/>
                            <Ka>50.0</Ka>
                            <Ta unit="Sec" value="0.05"/>
                            <Vrmax>5.48</Vrmax>
                            <Vrmin>-4.65</Vrmin>
                            <VIMAX>10.0</VIMAX>
                            <VIMIN>-10.0</VIMIN>
                            <TB unit="Sec" value="0.2"/>
                            <TC unit="Sec" value="0.2"/>
                            <KF>0.01</KF>
                            <TF unit="Sec" value="0.5"/>
                            <KC>0.1</KC>
                        </excIEEE1981ST1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus76" zoneNumber="1" zoneName="GD" offLine="false" name="EQG021" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="26.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="8144.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="1244.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="3076.0" im="1526.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.22" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="26.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>304.16</H>
                            <D>0.0</D>
                            <xl>4.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.02</xd>
                            <xq>0.0192</xq>
                            <xd1>0.0027</xd1>
                            <Td01 unit="Sec" value="4.67"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0051</xq1>
                            <Tq01 unit="Sec" value="1.45"/>
                            <xd11>0.0019</xd11>
                            <Td011 unit="Sec" value="0.0501"/>
                            <xq11>0.0019</xq11>
                            <Tq011 unit="Sec" value="0.1904"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus77" zoneNumber="1" zoneName="GD" offLine="false" name="EQG022" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.8"/>
                <voltage unit="PU" value="1.002"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2288.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.002"/>
                        <qLimit unit="MVAR" min="0.0" max="834.5" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1524.0" im="597.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.6" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="15.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>82.744</H>
                            <D>0.0</D>
                            <xl>0.0027</xl>
                            <ra>0.0</ra>
                            <xd>0.0684</xd>
                            <xq>0.0673</xq>
                            <xd1>0.0083</xd1>
                            <Td01 unit="Sec" value="8.21"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.016</xq1>
                            <Tq01 unit="Sec" value="2.09"/>
                            <xd11>0.0053</xd11>
                            <Td011 unit="Sec" value="0.1182"/>
                            <xq11>0.0054</xq11>
                            <Tq011 unit="Sec" value="0.6441"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.0"/>
                            <KA>40.0</KA>
                            <VRMAX>8.25</VRMAX>
                            <VRMIN>-8.25</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="2.0"/>
                            <KF>0.03</KF>
                            <TF unit="Sec" value="0.35"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>5.5</E1>
                            <SE1>0.86</SE1>
                            <E2>4.125</E2>
                            <SE2>0.5</SE2>
                            <TA unit="Sec" value="0.05"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus78" zoneNumber="1" zoneName="GD" offLine="false" name="EQG023" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0050000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="4819.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0050000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="1330.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1394.0" im="683.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.6" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>186.74</H>
                            <D>0.0</D>
                            <xl>4.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.0309</xd>
                            <xq>0.0302</xq>
                            <xd1>0.0042</xd1>
                            <Td01 unit="Sec" value="6.43"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0096</xq1>
                            <Tq01 unit="Sec" value="1.09"/>
                            <xd11>0.0033</xd11>
                            <Td011 unit="Sec" value="0.0349"/>
                            <xq11>0.0034</xq11>
                            <Tq011 unit="Sec" value="0.2073"/>
                        </eq11Ed11MachModel>
                        <excIEEE1981ST1>
                            <desc>IEEE1981 ST1 Type excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.03"/>
                            <Ka>12.4</Ka>
                            <Ta unit="Sec" value="0.03"/>
                            <Vrmax>3.72</Vrmax>
                            <Vrmin>0.0</Vrmin>
                            <VIMAX>3.72</VIMAX>
                            <VIMIN>0.0</VIMIN>
                            <TB unit="Sec" value="0.0"/>
                            <TC unit="Sec" value="0.0"/>
                            <KF>0.1</KF>
                            <TF unit="Sec" value="1.0"/>
                            <KC>0.0</KC>
                        </excIEEE1981ST1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus79" zoneNumber="1" zoneName="GD" offLine="false" name="EQG024" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2987.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="550.1" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="649.9" im="245.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.36" im="-3.72"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>96.816</H>
                            <D>0.0</D>
                            <xl>0.0047</xl>
                            <ra>1.0E-4</ra>
                            <xd>0.0576</xd>
                            <xq>0.0561</xq>
                            <xd1>0.0080</xd1>
                            <Td01 unit="Sec" value="8.14"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0122</xq1>
                            <Tq01 unit="Sec" value="0.87"/>
                            <xd11>0.0059</xd11>
                            <Td011 unit="Sec" value="0.0436"/>
                            <xq11>0.0059</xq11>
                            <Tq011 unit="Sec" value="0.0721"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus80" zoneNumber="1" zoneName="GX" offLine="false" name="EQG025" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0170000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2020.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0170000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="771.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="314.9" im="263.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.28" im="-0.016"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>106.27</H>
                            <D>0.0</D>
                            <xl>0.0022</xl>
                            <ra>0.0</ra>
                            <xd>0.0508</xd>
                            <xq>0.0321</xq>
                            <xd1>0.0133</xd1>
                            <Td01 unit="Sec" value="9.45"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0291</xq1>
                            <Tq01 unit="Sec" value="14.0"/>
                            <xd11>0.0087</xd11>
                            <Td011 unit="Sec" value="0.0544"/>
                            <xq11>0.0090</xq11>
                            <Tq011 unit="Sec" value="0.0846"/>
                        </eq11Ed11MachModel>
                        <excIEEE1981ST1>
                            <desc>IEEE1981 ST1 Type excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.0"/>
                            <Ka>20.0</Ka>
                            <Ta unit="Sec" value="0.03"/>
                            <Vrmax>5.3</Vrmax>
                            <Vrmin>-5.11</Vrmin>
                            <VIMAX>5.3</VIMAX>
                            <VIMIN>-5.11</VIMIN>
                            <TB unit="Sec" value="0.0"/>
                            <TC unit="Sec" value="0.0"/>
                            <KF>0.0</KF>
                            <TF unit="Sec" value="0.0"/>
                            <KC>0.0</KC>
                        </excIEEE1981ST1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus81" zoneNumber="1" zoneName="GX" offLine="false" name="EQG026" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.02"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2202.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.02"/>
                        <qLimit unit="MVAR" min="0.0" max="720.3" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="0.0" im="31.23"/>
                    </equivLoad>
                </loadData>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>87.32</H>
                            <D>0.0</D>
                            <xl>0.0018</xl>
                            <ra>0.0</ra>
                            <xd>0.0395</xd>
                            <xq>0.0278</xq>
                            <xd1>0.0132</xd1>
                            <Td01 unit="Sec" value="8.14"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0277</xq1>
                            <Tq01 unit="Sec" value="0.48"/>
                            <xd11>0.0084</xd11>
                            <Td011 unit="Sec" value="0.0721"/>
                            <xq11>0.0091</xq11>
                            <Tq011 unit="Sec" value="0.1411"/>
                        </eq11Ed11MachModel>
                        <excIEEE1981ST1>
                            <desc>IEEE1981 ST1 Type excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.02"/>
                            <Ka>58.37</Ka>
                            <Ta unit="Sec" value="0.03"/>
                            <Vrmax>6.06</Vrmax>
                            <Vrmin>-4.15</Vrmin>
                            <VIMAX>6.06</VIMAX>
                            <VIMIN>-4.15</VIMIN>
                            <TB unit="Sec" value="0.0"/>
                            <TC unit="Sec" value="0.0"/>
                            <KF>0.0</KF>
                            <TF unit="Sec" value="0.0"/>
                            <KC>0.0</KC>
                        </excIEEE1981ST1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus82" zoneNumber="1" zoneName="gz" offLine="false" name="EQG027" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="24.0"/>
                <voltage unit="PU" value="1.0050000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="3350.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0050000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="686.6" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="144.0" im="72.0"/>
                    </equivLoad>
                </loadData>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="24.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>115.92</H>
                            <D>0.0</D>
                            <xl>0.0046</xl>
                            <ra>0.0</ra>
                            <xd>0.043</xd>
                            <xq>0.0341</xq>
                            <xd1>0.0079</xd1>
                            <Td01 unit="Sec" value="6.7"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0132</xq1>
                            <Tq01 unit="Sec" value="1.8"/>
                            <xd11>0.0062</xd11>
                            <Td011 unit="Sec" value="3.05"/>
                            <xq11>0.0063</xq11>
                            <Tq011 unit="Sec" value="0.0675"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.03"/>
                            <KA>30.0</KA>
                            <VRMAX>5.4</VRMAX>
                            <VRMIN>-5.4</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.5"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.75"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>5.0</E1>
                            <SE1>0.3</SE1>
                            <E2>3.75</E2>
                            <SE2>0.08</SE2>
                            <TA unit="Sec" value="0.05"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus83" zoneNumber="1" zoneName="GD" offLine="false" name="EQG028" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="22.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="4859.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="1265.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1761.0" im="684.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="13.6" im="-4.98"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="22.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>180.73</H>
                            <D>0.0</D>
                            <xl>0.0011</xl>
                            <ra>0.0</ra>
                            <xd>0.0334</xd>
                            <xq>0.0323</xq>
                            <xd1>0.0046</xd1>
                            <Td01 unit="Sec" value="8.55"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0087</xq1>
                            <Tq01 unit="Sec" value="1.6"/>
                            <xd11>0.0031</xd11>
                            <Td011 unit="Sec" value="0.0868"/>
                            <xq11>0.0033</xq11>
                            <Tq011 unit="Sec" value="0.2803"/>
                        </eq11Ed11MachModel>
                        <excIEEE1981ST1>
                            <desc>IEEE1981 ST1 Type excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.01"/>
                            <Ka>0.1</Ka>
                            <Ta unit="Sec" value="0.02"/>
                            <Vrmax>8.4</Vrmax>
                            <Vrmin>0.0</Vrmin>
                            <VIMAX>28.4</VIMAX>
                            <VIMIN>-25.0</VIMIN>
                            <TB unit="Sec" value="0.02"/>
                            <TC unit="Sec" value="0.125"/>
                            <KF>0.1</KF>
                            <TF unit="Sec" value="1.0"/>
                            <KC>0.0</KC>
                        </excIEEE1981ST1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus84" zoneNumber="1" zoneName="gz" offLine="false" name="EQG029" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.049"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="3570.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.049"/>
                        <qLimit unit="MVAR" min="0.0" max="880.8" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="700.0" im="442.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.3" im="0.129"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>146.11</H>
                            <D>0.0</D>
                            <xl>0.0016</xl>
                            <ra>0.0</ra>
                            <xd>0.0388</xd>
                            <xq>0.0354</xq>
                            <xd1>0.0044</xd1>
                            <Td01 unit="Sec" value="7.58"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0111</xq1>
                            <Tq01 unit="Sec" value="1.92"/>
                            <xd11>0.0036</xd11>
                            <Td011 unit="Sec" value="0.0357"/>
                            <xq11>0.0037</xq11>
                            <Tq011 unit="Sec" value="0.1907"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus85" zoneNumber="1" zoneName="y1" offLine="false" name="EQG030" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="0.997"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1352.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.997"/>
                        <qLimit unit="MVAR" min="0.0" max="350.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="95.33" im="49.14"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.03" im="-2.15"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>54.684</H>
                            <D>0.0</D>
                            <xl>0.0015</xl>
                            <ra>6.0E-4</ra>
                            <xd>0.1125</xd>
                            <xq>0.109</xq>
                            <xd1>0.0167</xd1>
                            <Td01 unit="Sec" value="6.31"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0324</xq1>
                            <Tq01 unit="Sec" value="1.55"/>
                            <xd11>0.0116</xd11>
                            <Td011 unit="Sec" value="0.0317"/>
                            <xq11>0.013</xq11>
                            <Tq011 unit="Sec" value="0.0583"/>
                        </eq11Ed11MachModel>
                        <excBPATypeFV>
                            <desc>BPA Eeciter FV type, excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.02"/>
                            <Ka>1.0</Ka>
                            <Ta unit="Sec" value="0.01"/>
                            <Vrmax>7.48</Vrmax>
                            <Vrmin>-2.7</Vrmin>
                            <K>500.0</K>
                            <KV>0</KV>
                            <T1 unit="Sec" value="1.0"/>
                            <T2 unit="Sec" value="10.0"/>
                            <VA1MAX>0.0</VA1MAX>
                            <VA1MIN>0.0</VA1MIN>
                            <T3 unit="Sec" value="0.1"/>
                            <T4 unit="Sec" value="0.1"/>
                            <VAMAX>10.0</VAMAX>
                            <VAMIN>-10.0</VAMIN>
                            <KF>0.0</KF>
                            <TF unit="Sec" value="1.0"/>
                            <KC>0.099</KC>
                        </excBPATypeFV>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus86" zoneNumber="1" zoneName="gz" offLine="false" name="EQG031" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.8"/>
                <voltage unit="PU" value="1.0050000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2210.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0050000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="598.1" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="593.9" im="327.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.53" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="15.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>105.8</H>
                            <D>0.0</D>
                            <xl>0.0034</xl>
                            <ra>0.0</ra>
                            <xd>0.0425</xd>
                            <xq>0.0294</xq>
                            <xd1>0.0112</xd1>
                            <Td01 unit="Sec" value="7.62"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0245</xq1>
                            <Tq01 unit="Sec" value="5.1"/>
                            <xd11>0.0069</xd11>
                            <Td011 unit="Sec" value="0.0492"/>
                            <xq11>0.0081</xq11>
                            <Tq011 unit="Sec" value="0.0617"/>
                        </eq11Ed11MachModel>
                        <excBPATypeFV>
                            <desc>BPA Eeciter FV type, excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.01"/>
                            <Ka>2.4</Ka>
                            <Ta unit="Sec" value="0.01"/>
                            <Vrmax>6.0</Vrmax>
                            <Vrmin>-5.0</Vrmin>
                            <K>48.0</K>
                            <KV>0</KV>
                            <T1 unit="Sec" value="1.0"/>
                            <T2 unit="Sec" value="4.0"/>
                            <VA1MAX>0.0</VA1MAX>
                            <VA1MIN>0.0</VA1MIN>
                            <T3 unit="Sec" value="2.0"/>
                            <T4 unit="Sec" value="2.0"/>
                            <VAMAX>10.0</VAMAX>
                            <VAMIN>-10.0</VAMIN>
                            <KF>0.0</KF>
                            <TF unit="Sec" value="1.0"/>
                            <KC>0.09</KC>
                        </excBPATypeFV>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus87" zoneNumber="1" zoneName="yn" offLine="false" name="EQG032" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1200.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="223.5" active="false"/>
                    </equivGen>
                </genData>
                <shuntY unit="PU" re="0.0" im="0.04"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="1334.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>4.4003</H>
                            <D>0.0</D>
                            <xl>0.134</xl>
                            <ra>0.0</ra>
                            <xd>0.987</xd>
                            <xq>0.69</xq>
                            <xd1>0.33</xd1>
                            <Td01 unit="Sec" value="12.1"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.2</xq1>
                            <Tq01 unit="Sec" value="0.09"/>
                            <xd11>0.2</xd11>
                            <Td011 unit="Sec" value="0.109"/>
                            <xq11>0.198</xq11>
                            <Tq011 unit="Sec" value="0.086"/>
                        </eq11Ed11MachModel>
                        <excBPATypeFV>
                            <desc>BPA Eeciter FV type, excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.02"/>
                            <Ka>1.0</Ka>
                            <Ta unit="Sec" value="0.01"/>
                            <Vrmax>5.43</Vrmax>
                            <Vrmin>4.89</Vrmin>
                            <K>300.0</K>
                            <KV>0</KV>
                            <T1 unit="Sec" value="0.6"/>
                            <T2 unit="Sec" value="3.6"/>
                            <VA1MAX>0.0</VA1MAX>
                            <VA1MIN>0.0</VA1MIN>
                            <T3 unit="Sec" value="0.1"/>
                            <T4 unit="Sec" value="0.01"/>
                            <VAMAX>10.0</VAMAX>
                            <VAMIN>-10.0</VAMIN>
                            <KF>0.01</KF>
                            <TF unit="Sec" value="100.0"/>
                            <KC>0.0</KC>
                        </excBPATypeFV>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus88" zoneNumber="1" zoneName="yn" offLine="false" name="EQG033" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0090000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="5339.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0090000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="876.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="228.1" im="158.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="6.59"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="6750.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>3.7276</H>
                            <D>0.0</D>
                            <xl>0.0473</xl>
                            <ra>0.0</ra>
                            <xd>0.891</xd>
                            <xq>0.6075</xq>
                            <xd1>0.2903</xd1>
                            <Td01 unit="Sec" value="5.02"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq11>0.2363</xq11>
                            <Tq011 unit="Sec" value="0.1074"/>
                            <xd11>0.1958</xd11>
                            <Td011 unit="Sec" value="0.0471"/>
                        </eq11MachModel>
                        <excBPATypeFV>
                            <desc>BPA Eeciter FV type, excId-1</desc>
                            <loadRc>-0.05</loadRc>
                            <loadXc>-0.04</loadXc>
                            <transTr unit="Sec" value="0.02"/>
                            <Ka>1.0</Ka>
                            <Ta unit="Sec" value="0.01"/>
                            <Vrmax>5.75</Vrmax>
                            <Vrmin>-3.4</Vrmin>
                            <K>7.817</K>
                            <KV>0</KV>
                            <T1 unit="Sec" value="1.0E-4"/>
                            <T2 unit="Sec" value="1.0"/>
                            <VA1MAX>0.0</VA1MAX>
                            <VA1MIN>0.0</VA1MIN>
                            <T3 unit="Sec" value="8.147"/>
                            <T4 unit="Sec" value="0.0010"/>
                            <VAMAX>10.0</VAMAX>
                            <VAMIN>-10.0</VAMIN>
                            <KF>0.0</KF>
                            <TF unit="Sec" value="0.0"/>
                            <KC>0.064</KC>
                        </excBPATypeFV>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus89" zoneNumber="1" zoneName="yn" offLine="false" name="EQG034" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.8"/>
                <voltage unit="PU" value="0.999"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2735.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.999"/>
                        <qLimit unit="MVAR" min="0.0" max="615.8" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="36.04" im="19.41"/>
                    </equivLoad>
                </loadData>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="3100.0"/>
                        <ratedVoltage unit="KV" value="15.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>4.6797</H>
                            <D>0.0</D>
                            <xl>0.279775</xl>
                            <ra>0.0</ra>
                            <xd>1.014</xd>
                            <xq>0.6758</xq>
                            <xd1>0.2945</xd1>
                            <Td01 unit="Sec" value="9.33"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.4675</xq1>
                            <Tq01 unit="Sec" value="0.55"/>
                            <xd11>0.2077</xd11>
                            <Td011 unit="Sec" value="0.111"/>
                            <xq11>0.2139</xq11>
                            <Tq011 unit="Sec" value="0.197"/>
                        </eq11Ed11MachModel>
                        <excBPATypeFV>
                            <desc>BPA Eeciter FV type, excId-1</desc>
                            <loadRc>-0.0</loadRc>
                            <loadXc>-0.04</loadXc>
                            <transTr unit="Sec" value="0.02"/>
                            <Ka>1.0</Ka>
                            <Ta unit="Sec" value="0.01"/>
                            <Vrmax>5.75</Vrmax>
                            <Vrmin>-3.4</Vrmin>
                            <K>7.817</K>
                            <KV>0</KV>
                            <T1 unit="Sec" value="1.0E-4"/>
                            <T2 unit="Sec" value="1.0"/>
                            <VA1MAX>0.0</VA1MAX>
                            <VA1MIN>0.0</VA1MIN>
                            <T3 unit="Sec" value="8.147"/>
                            <T4 unit="Sec" value="0.0010"/>
                            <VAMAX>10.0</VAMAX>
                            <VAMIN>-10.0</VAMIN>
                            <KF>0.0</KF>
                            <TF unit="Sec" value="0.0"/>
                            <KC>0.064</KC>
                        </excBPATypeFV>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus90" zoneNumber="1" zoneName="gz" offLine="false" name="EQG035" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="0.997"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="5010.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.997"/>
                        <qLimit unit="MVAR" min="0.0" max="1020.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1036.0" im="771.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.49" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>214.69</H>
                            <D>0.0</D>
                            <xl>0.0024</xl>
                            <ra>0.0</ra>
                            <xd>0.0254</xd>
                            <xq>0.0211</xq>
                            <xd1>0.0039</xd1>
                            <Td01 unit="Sec" value="7.19"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0090</xq1>
                            <Tq01 unit="Sec" value="1.61"/>
                            <xd11>0.0032</xd11>
                            <Td011 unit="Sec" value="0.0853"/>
                            <xq11>0.0033</xq11>
                            <Tq011 unit="Sec" value="0.3962"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus91" zoneNumber="1" zoneName="y1" offLine="false" name="EQG036" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0170000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2026.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0170000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="706.4" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="779.2" im="781.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.0" im="0.626"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="10.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>93.731</H>
                            <D>0.0</D>
                            <xl>0.0028</xl>
                            <ra>0.0</ra>
                            <xd>0.0409</xd>
                            <xq>0.0298</xq>
                            <xd1>0.0097</xd1>
                            <Td01 unit="Sec" value="5.67"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0192</xq1>
                            <Tq01 unit="Sec" value="13.0"/>
                            <xd11>0.0070</xd11>
                            <Td011 unit="Sec" value="0.0632"/>
                            <xq11>0.0072</xq11>
                            <Tq011 unit="Sec" value="0.155"/>
                        </eq11Ed11MachModel>
                        <excIEEE1981ST1>
                            <desc>IEEE1981 ST1 Type excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.025"/>
                            <Ka>20.0</Ka>
                            <Ta unit="Sec" value="0.025"/>
                            <Vrmax>4.0</Vrmax>
                            <Vrmin>-3.0</Vrmin>
                            <VIMAX>10.0</VIMAX>
                            <VIMIN>-10.0</VIMIN>
                            <TB unit="Sec" value="0.02"/>
                            <TC unit="Sec" value="0.02"/>
                            <KF>0.0</KF>
                            <TF unit="Sec" value="0.5"/>
                            <KC>0.0</KC>
                        </excIEEE1981ST1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus92" zoneNumber="1" zoneName="yn" offLine="false" name="EQG037" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2100.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="425.8" active="false"/>
                    </equivGen>
                </genData>
                <shuntY unit="PU" re="0.0" im="0.113"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="2334.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>4.3599</H>
                            <D>0.0</D>
                            <xl>0.15</xl>
                            <ra>0.0</ra>
                            <xd>1.015</xd>
                            <xq>0.73</xq>
                            <xd1>0.305</xd1>
                            <Td01 unit="Sec" value="12.6"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.6</xq1>
                            <Tq01 unit="Sec" value="0.06"/>
                            <xd11>0.228</xd11>
                            <Td011 unit="Sec" value="0.118"/>
                            <xq11>0.241</xq11>
                            <Tq011 unit="Sec" value="0.304"/>
                        </eq11Ed11MachModel>
                        <excBPATypeFJ>
                            <desc>BPA FJ Type Exciter, excId-1</desc>
                            <loadRc>0.0</loadRc>
                            <loadXc>0.0</loadXc>
                            <transTr unit="Sec" value="0.0"/>
                            <Ka>30.0</Ka>
                            <Ta unit="Sec" value="0.04"/>
                            <Vrmax>5.0</Vrmax>
                            <Vrmin>-5.0</Vrmin>
                            <EFDMAX>4.03</EFDMAX>
                            <EFDMIN>-3.22</EFDMIN>
                            <TB unit="Sec" value="0.01"/>
                            <TC unit="Sec" value="0.01"/>
                            <KF>0.01</KF>
                            <TF unit="Sec" value="0.7"/>
                            <KC>0.0</KC>
                        </excBPATypeFJ>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus93" zoneNumber="1" zoneName="yn" offLine="false" name="EQG038" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0230000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2151.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0230000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="586.1" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="296.4" im="294.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-0.44" im="1.88"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="10.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>100.75</H>
                            <D>0.0</D>
                            <xl>9.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.0251</xd>
                            <xq>0.0174</xq>
                            <xd1>0.0082</xd1>
                            <Td01 unit="Sec" value="5.8"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq11>0.0076</xq11>
                            <Tq011 unit="Sec" value="0.2016"/>
                            <xd11>0.0073</xd11>
                            <Td011 unit="Sec" value="0.0905"/>
                        </eq11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.04"/>
                            <KA>5.0</KA>
                            <VRMAX>3.228</VRMAX>
                            <VRMIN>-3.228</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.9"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.7"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>3.0</E1>
                            <SE1>0.267</SE1>
                            <E2>2.25</E2>
                            <SE2>0.076</SE2>
                            <TA unit="Sec" value="0.04"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus94" zoneNumber="1" zoneName="y1" offLine="false" name="EQG039" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.01"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2222.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.01"/>
                        <qLimit unit="MVAR" min="0.0" max="637.3" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="551.1" im="562.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.95" im="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>102.91</H>
                            <D>0.0</D>
                            <xl>0.0011</xl>
                            <ra>6.0E-4</ra>
                            <xd>0.0305</xd>
                            <xq>0.0218</xq>
                            <xd1>0.0077</xd1>
                            <Td01 unit="Sec" value="6.08"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.014</xq1>
                            <Tq01 unit="Sec" value="29.0"/>
                            <xd11>0.0066</xd11>
                            <Td011 unit="Sec" value="0.0811"/>
                            <xq11>0.0073</xq11>
                            <Tq011 unit="Sec" value="0.18"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.04"/>
                            <KA>20.0</KA>
                            <VRMAX>3.228</VRMAX>
                            <VRMIN>-3.228</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.9"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.7"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>3.0</E1>
                            <SE1>0.267</SE1>
                            <E2>2.25</E2>
                            <SE2>0.076</SE2>
                            <TA unit="Sec" value="0.04"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus95" zoneNumber="1" zoneName="GD" offLine="false" name="GAOM0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="796.5" im="254.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.23" im="4.18"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="5.95E-4" im="0.012919"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus96" zoneNumber="1" zoneName="GD" offLine="false" name="GAOME0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="366.7" im="121.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.59" im="1.11"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="7.4E-4" im="0.032881"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus97" zoneNumber="1" zoneName="GX" offLine="false" name="GG-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="180.1" im="129.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.5" im="2.44"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="2.27E-4" im="0.015968"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus98" zoneNumber="1" zoneName="GX" offLine="false" name="GL-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="322.9" im="191.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.98" im="-5.27"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001212" im="0.056226"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus99" zoneNumber="1" zoneName="GD" offLine="false" name="GUANGN0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1232.0" im="501.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.8" im="6.79"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="3.47E-4" im="0.012262"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus100" zoneNumber="1" zoneName="gz" offLine="false" name="GUIY" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="973.1" im="323.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-5.31" im="7.07"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001224" im="0.00848"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus101" zoneNumber="1" zoneName="GX" offLine="false" name="HC-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="340.5" im="125.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.855" im="-3.67"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.002179" im="0.054093"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus102" zoneNumber="1" zoneName="GD" offLine="false" name="HEY50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="193.7" im="41.69"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.684" im="3.03"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001727" im="0.026739"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus103" zoneNumber="1" zoneName="GD" offLine="false" name="HUADU0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="965.9" im="224.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.84" im="5.73"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="7.24E-4" im="0.008439"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus104" zoneNumber="1" zoneName="gz" offLine="false" name="HUISHUI" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="468.4" im="181.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.56" im="-1.99"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001591" im="0.025494"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus105" zoneNumber="1" zoneName="GD" offLine="false" name="HUIZ0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1020.0" im="300.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="11.41" im="15.07"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="6.67E-4" im="0.006432"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus106" zoneNumber="1" zoneName="GX" offLine="false" name="HZ-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="237.0" im="109.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.02" im="-1.46"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001198" im="0.069124"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus107" zoneNumber="1" zoneName="GD" offLine="false" name="JIANGM0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="570.2" im="194.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.59" im="3.34"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="4.06E-4" im="0.01834"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus108" zoneNumber="1" zoneName="GX" offLine="false" name="LB-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="161.2" im="103.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.98" im="2.37"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="2.85E-4" im="0.012095"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus109" zoneNumber="1" zoneName="GX" offLine="false" name="LD-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="316.4" im="138.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.31" im="0.17"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001566" im="0.063973"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus110" zoneNumber="1" zoneName="gz" offLine="false" name="LIPING" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="209.3" im="94.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.974" im="-3.12"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="8.0E-6" im="0.067544"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus111" zoneNumber="1" zoneName="GX" offLine="false" name="LT-5G" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="0.0" im="1983.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-1.04"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.002754"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus112" zoneNumber="1" zoneName="GD" offLine="false" name="LUODO0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1465.0" im="638.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.33" im="-2.03"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="5.09E-4" im="0.012526"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus113" zoneNumber="1" zoneName="GX" offLine="false" name="NN-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1096.0" im="560.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.79" im="2.75"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="8.96E-4" im="0.032838"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus114" zoneNumber="1" zoneName="GX" offLine="false" name="PG-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="352.5" im="174.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.68" im="-5.77"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="4.58E-4" im="0.046526"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus115" zoneNumber="1" zoneName="gz" offLine="false" name="QDONG" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="800.0" im="237.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.35" im="11.59"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001721" im="0.014523"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus116" zoneNumber="1" zoneName="gz" offLine="false" name="QDONG3" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="800.0" im="588.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.18" im="-1.45"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001957" im="0.031397"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus117" zoneNumber="1" zoneName="GD" offLine="false" name="QINGY50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="0.0" im="56.28"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="0.32"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001843" im="0.032693"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus118" zoneNumber="1" zoneName="GD" offLine="false" name="SHAJ50P" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-1.59"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.003466"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus119" zoneNumber="1" zoneName="GX" offLine="false" name="ST-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="678.4" im="318.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.2" im="-4.97"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="5.32E-4" im="0.026251"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus120" zoneNumber="1" zoneName="GX" offLine="false" name="TSQB-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="0.0" im="14.71"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-3.32"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="-5.0E-5" im="0.008358"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus121" zoneNumber="1" zoneName="GX" offLine="false" name="TSQD-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="80.0" im="0.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-1.07"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="-0.42464"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus122" zoneNumber="1" zoneName="DC" offLine="false" name="TSQD-M" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="35.0" im="23.43"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="13.04"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="3.41E-4" im="0.006936"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus123" zoneNumber="1" zoneName="GX" offLine="false" name="WZ-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="335.4" im="123.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.58" im="-0.96"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="9.55E-4" im="0.025024"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus124" zoneNumber="1" zoneName="gz" offLine="false" name="XINREN" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="378.3" im="251.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.11" im="0.48"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.002888" im="0.056188"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus125" zoneNumber="1" zoneName="DC" offLine="false" name="XREN-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="18.98"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001726" im="0.009604"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus126" zoneNumber="1" zoneName="GD" offLine="false" name="YANGJ50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="525.6" im="161.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.19" im="4.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="8.76E-4" im="0.009552"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus127" zoneNumber="1" zoneName="GX" offLine="false" name="YL-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="769.2" im="399.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.6" im="-0.35"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="7.87E-4" im="0.016347"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus128" zoneNumber="1" zoneName="GX" offLine="false" name="YT-5G" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-0.5"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.008133"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus129" zoneNumber="1" zoneName="GD" offLine="false" name="ZENGD0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="30.81"/>
            </dstabBus>
            <dstabBus id="Bus130" zoneNumber="1" zoneName="GD" offLine="false" name="ZHAOQ0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="985.2" im="350.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.37" im="6.41"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="7.96E-4" im="0.012386"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus131" zoneNumber="1" zoneName="DC" offLine="false" name="ZQ-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="16.14"/>
            </dstabBus>
            <dstabBus id="Bus132" zoneNumber="1" zoneName="yn" offLine="false" name="changkg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="98.4" im="83.35"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="10.07" im="-1.16"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="9.63E-4" im="0.010377"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus133" zoneNumber="1" zoneName="yn" offLine="false" name="hongheg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="618.3" im="489.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.42" im="0.07"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="8.25E-4" im="0.017664"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus134" zoneNumber="1" zoneName="gz" offLine="false" name="kaiguan" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="710.1" im="299.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-3.29" im="6.47"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="4.44E-4" im="0.00591"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus135" zoneNumber="1" zoneName="yn" offLine="false" name="kunxibg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="164.4" im="141.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.51" im="-3.87"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001492" im="0.038619"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus136" zoneNumber="1" zoneName="yn" offLine="false" name="lixianjg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="86.34" im="17.24"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.6" im="9.55"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="9.51E-4" im="0.011758"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus137" zoneNumber="1" zoneName="xn" offLine="false" name="manw500g" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="14.7" im="6.917"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.25" im="-0.99"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.00844"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus138" zoneNumber="1" zoneName="yn" offLine="false" name="qidiang" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="27.68" im="19.43"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="10.02" im="-1.08"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="4.79E-4" im="0.021345"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus139" zoneNumber="1" zoneName="yn" offLine="false" name="wenshang" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="338.2" im="243.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.0" im="2.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.001241" im="0.033159"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus140" zoneNumber="1" zoneName="yn" offLine="false" name="xiaowang" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-5.04"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" re="0.0" im="0.00875"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus141" zoneNumber="1" zoneName="GX" offLine="false" name="GG1S" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.04"/>
                <angle unit="DEG" value="0.0"/>
                <genData>
                    <equivGen code="Swing">
                        <power unit="MVA" re="0.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.04"/>
                        <desiredAngle unit="DEG" value="0.0"/>
                        <qLimit unit="MVAR" min="0.0" max="300.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="42.84" im="150.0"/>
                    </equivLoad>
                </loadData>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="667.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>2.1724</H>
                            <D>0.0</D>
                            <xl>0.26789999999999997</xl>
                            <ra>0.0</ra>
                            <xd>1.822</xd>
                            <xq>1.802</xq>
                            <xd1>0.282</xd1>
                            <Td01 unit="Sec" value="5.36"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.451</xq1>
                            <Tq01 unit="Sec" value="1.7"/>
                            <xd11>0.236</xd11>
                            <Td011 unit="Sec" value="0.04"/>
                            <xq11>0.236</xq11>
                            <Tq011 unit="Sec" value="0.27"/>
                        </eq11Ed11MachModel>
                        <excIEEE1968Type1>
                            <desc>IEEE1968 Type1, machId#1</desc>
                            <TR unit="Sec" value="0.03"/>
                            <KA>20.0</KA>
                            <VRMAX>5.0478000000000005</VRMAX>
                            <VRMIN>-5.0478000000000005</VRMIN>
                            <KE>1.0</KE>
                            <TE unit="Sec" value="0.65"/>
                            <KF>0.04</KF>
                            <TF unit="Sec" value="0.715"/>
                            <EFDMIN>0.0</EFDMIN>
                            <E1>4.7</E1>
                            <SE1>0.267</SE1>
                            <E2>3.5250000000000004</E2>
                            <SE2>0.074</SE2>
                            <TA unit="Sec" value="0.03"/>
                        </excIEEE1968Type1>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
        </busList>
        <branchList>
            <dstabLine circuitId="0" id="Bus4_to_Bus55_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus4"/>
                <toBus idRef="Bus55"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus15_to_Bus14_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus15"/>
                <toBus idRef="Bus14"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="3.19E-4"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus36_to_Bus122_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus36"/>
                <toBus idRef="Bus122"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="3.19E-4"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus38_to_Bus125_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus38"/>
                <toBus idRef="Bus125"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="3.19E-4"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus41_to_Bus40_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus41"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="3.19E-4"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus2_to_Bus1_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus2"/>
                <toBus idRef="Bus1"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="3.19E-4"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus44_to_Bus131_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus44"/>
                <toBus idRef="Bus131"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus11_to_Bus129_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus11"/>
                <toBus idRef="Bus129"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus10_to_Bus53_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus10"/>
                <toBus idRef="Bus53"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </dstabLine>
            <dstabXfr circuitId="0" id="Bus126_to_Bus57_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus57"/>
                <z unit="PU" re="9.0E-5" im="0.01085"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus57_to_Bus20_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus57"/>
                <toBus idRef="Bus20"/>
                <z unit="PU" re="2.5E-4" im="0.00447"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus54_to_Bus55_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus54"/>
                <toBus idRef="Bus55"/>
                <z unit="PU" re="0.0" im="0.01039"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="0.9565"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="230.0"/>
                </xfrInfo>
                <z0 unit="PU" re="0.0" im="0.008658"/>
                <xfrZeroSeq>
                    <conectionLocation>BetweenBus1nBus2</conectionLocation>
                </xfrZeroSeq>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus53_to_Bus75_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus53"/>
                <toBus idRef="Bus75"/>
                <z unit="PU" re="3.0E-5" im="0.02484"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus23_to_Bus75_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus23"/>
                <toBus idRef="Bus75"/>
                <z unit="PU" re="0.0" im="0.03138"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus96_to_Bus73_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus96"/>
                <toBus idRef="Bus73"/>
                <z unit="PU" re="0.03492" im="0.2564"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="13.8"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus22_to_Bus78_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus22"/>
                <toBus idRef="Bus78"/>
                <z unit="PU" re="0.0" im="0.03457"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus5_to_Bus66_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus66"/>
                <z unit="PU" re="0.00231" im="0.038"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus37_to_Bus79_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus79"/>
                <z unit="PU" re="2.4E-4" im="0.00857"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus78_to_Bus118_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus78"/>
                <toBus idRef="Bus118"/>
                <z unit="PU" re="0.0" im="0.00268"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0053"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus60_to_Bus7_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus60"/>
                <toBus idRef="Bus7"/>
                <z unit="PU" re="0.0" im="0.00707"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.994"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus77_to_Bus9_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus77"/>
                <toBus idRef="Bus9"/>
                <z unit="PU" re="0.0" im="0.02981"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus65_to_Bus39_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus65"/>
                <toBus idRef="Bus39"/>
                <z unit="PU" re="0.0" im="0.0081"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus77_to_Bus12_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus77"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="0.0" im="0.0435"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus68_to_Bus16_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus68"/>
                <toBus idRef="Bus16"/>
                <z unit="PU" re="0.0" im="0.0101"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus76_to_Bus21_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus76"/>
                <toBus idRef="Bus21"/>
                <z unit="PU" re="8.0E-5" im="0.0066"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus60_to_Bus33_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus60"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="0.0" im="0.01716"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus63_to_Bus95_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus63"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="0.0" im="0.02005"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus76_to_Bus105_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus76"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="4.0E-5" im="0.00772"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus79_to_Bus17_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus79"/>
                <toBus idRef="Bus17"/>
                <z unit="PU" re="9.4E-4" im="0.08912"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus70_to_Bus112_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus70"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0039" im="0.07447"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus71_to_Bus33_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus71"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="1.8E-4" im="0.01242"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus71_to_Bus19_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus71"/>
                <toBus idRef="Bus19"/>
                <z unit="PU" re="0.0" im="0.01085"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus73_to_Bus130_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus73"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="0.00144" im="0.04207"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus83_to_Bus25_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus83"/>
                <toBus idRef="Bus25"/>
                <z unit="PU" re="2.6E-4" im="0.00665"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="22.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus77_to_Bus42_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus77"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="3.3E-4" im="0.01855"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus83_to_Bus35_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus83"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="0.0" im="0.02377"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="22.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus83_to_Bus43_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus83"/>
                <toBus idRef="Bus43"/>
                <z unit="PU" re="0.0" im="0.02525"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="22.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus78_to_Bus99_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus78"/>
                <toBus idRef="Bus99"/>
                <z unit="PU" re="0.0" im="0.02016"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus66_to_Bus102_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus66"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="1.1E-4" im="0.03621"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus74_to_Bus103_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus74"/>
                <toBus idRef="Bus103"/>
                <z unit="PU" re="8.6E-4" im="0.01119"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus79_to_Bus107_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus79"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" re="0.00146" im="0.06189"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus70_to_Bus117_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus70"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="0.0015" im="0.04527"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus72_to_Bus111_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus72"/>
                <toBus idRef="Bus111"/>
                <z unit="PU" re="0.0" im="9.0E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0396"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus72_to_Bus128_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus72"/>
                <toBus idRef="Bus128"/>
                <z unit="PU" re="0.0" im="0.00797"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0375"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus89_to_Bus137_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus89"/>
                <toBus idRef="Bus137"/>
                <z unit="PU" re="1.0E-5" im="0.00932"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0489"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus89_to_Bus47_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus89"/>
                <toBus idRef="Bus47"/>
                <z unit="PU" re="1.6E-4" im="0.01342"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0489"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus141_to_Bus97_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus141"/>
                <toBus idRef="Bus97"/>
                <z unit="PU" re="0.0" im="0.02168"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus86_to_Bus100_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus86"/>
                <toBus idRef="Bus100"/>
                <z unit="PU" re="0.00262" im="0.02772"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus80_to_Bus120_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus80"/>
                <toBus idRef="Bus120"/>
                <z unit="PU" re="0.0" im="0.00937"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0509"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus125_to_Bus82_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus125"/>
                <toBus idRef="Bus82"/>
                <z unit="PU" re="1.6E-4" im="0.00617"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="24.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus94_to_Bus132_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus94"/>
                <toBus idRef="Bus132"/>
                <z unit="PU" re="0.0" im="0.03097"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus85_to_Bus138_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus85"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="0.0" im="0.06693"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus50_to_Bus85_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus85"/>
                <z unit="PU" re="1.4E-4" im="0.01119"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus48_to_Bus93_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus48"/>
                <toBus idRef="Bus93"/>
                <z unit="PU" re="0.0" im="0.02573"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus87_to_Bus49_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus87"/>
                <toBus idRef="Bus49"/>
                <z unit="PU" re="0.0" im="0.01"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0476"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus92_to_Bus140_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus92"/>
                <toBus idRef="Bus140"/>
                <z unit="PU" re="0.0" im="0.0058"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0476"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus81_to_Bus120_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus81"/>
                <toBus idRef="Bus120"/>
                <z unit="PU" re="0.0" im="0.20871"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus122_to_Bus81_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus122"/>
                <toBus idRef="Bus81"/>
                <z unit="PU" re="2.6E-4" im="0.01093"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="230.0"/>
                    <toRatedVoltage unit="KV" value="18.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus1_to_Bus84_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus84"/>
                <z unit="PU" re="0.00123" im="0.03008"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus134_to_Bus84_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus134"/>
                <toBus idRef="Bus84"/>
                <z unit="PU" re="1.4E-4" im="0.0096"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus61_to_Bus3_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus61"/>
                <toBus idRef="Bus3"/>
                <z unit="PU" re="2.7E-4" im="0.00852"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="24.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus58_to_Bus6_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus58"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" re="0.0" im="0.04161"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus106_to_Bus59_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus59"/>
                <z unit="PU" re="0.01525" im="0.1945"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus123_to_Bus59_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus123"/>
                <toBus idRef="Bus59"/>
                <z unit="PU" re="3.0E-5" im="0.03502"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus127_to_Bus62_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus127"/>
                <toBus idRef="Bus62"/>
                <z unit="PU" re="0.0" im="0.0264"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="18.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus67_to_Bus98_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus67"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="2.2E-4" im="0.08082"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus64_to_Bus115_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus64"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="0.00397" im="0.06171"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus116_to_Bus64_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus64"/>
                <z unit="PU" re="2.0E-4" im="0.0105"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus90_to_Bus100_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus90"/>
                <toBus idRef="Bus100"/>
                <z unit="PU" re="3.9E-4" im="0.00796"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus67_to_Bus109_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus67"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="0.00444" im="0.13183"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus67_to_Bus119_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus67"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0" im="0.04553"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus115_to_Bus86_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus115"/>
                <toBus idRef="Bus86"/>
                <z unit="PU" re="0.00841" im="0.10345"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="15.8"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus90_to_Bus115_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus90"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="2.9E-4" im="0.01465"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus80_to_Bus124_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus80"/>
                <toBus idRef="Bus124"/>
                <z unit="PU" re="5.1E-4" im="0.04968"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus121_to_Bus122_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus121"/>
                <toBus idRef="Bus122"/>
                <z unit="PU" re="0.0" im="0.016"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="230.0"/>
                </xfrInfo>
                <z0 unit="PU" re="0.0" im="0.015349"/>
                <xfrZeroSeq>
                    <conectionLocation>BetweenBus1nBus2</conectionLocation>
                </xfrZeroSeq>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus133_to_Bus91_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus91"/>
                <z unit="PU" re="0.0" im="0.01478"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus88_to_Bus136_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus88"/>
                <toBus idRef="Bus136"/>
                <z unit="PU" re="0.0" im="0.00632"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus51_to_Bus94_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus51"/>
                <toBus idRef="Bus94"/>
                <z unit="PU" re="0.0" im="0.02493"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus120_to_Bus122_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus122"/>
                <z unit="PU" re="0.00136" im="0.01518"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="230.0"/>
                </xfrInfo>
                <z0 unit="PU" re="0.0" im="0.046573"/>
                <xfrZeroSeq>
                    <conectionLocation>BetweenBus1nBus2</conectionLocation>
                </xfrZeroSeq>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus62_to_Bus113_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus62"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="1.8E-4" im="0.0201"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus69_to_Bus101_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus69"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" re="0.00627" im="0.08843"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus86_to_Bus104_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus86"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" re="2.7E-4" im="0.03958"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus91_to_Bus139_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus91"/>
                <toBus idRef="Bus139"/>
                <z unit="PU" re="1.1E-4" im="0.05963"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus108_to_Bus69_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus69"/>
                <z unit="PU" re="0.0" im="0.01284"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="13.8"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus97_to_Bus69_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus97"/>
                <toBus idRef="Bus69"/>
                <z unit="PU" re="0.00464" im="0.1211"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="13.8"/>
                </xfrInfo>
            </dstabXfr>
            <dstabLine circuitId="3" id="Bus20_to_Bus126_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus20"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" re="0.01322" im="0.13338"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.469449" im="0.819585"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus5_to_Bus102_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="0.00845" im="0.09104"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.257613" im="0.484791"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus7_to_Bus33_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus7"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="0.0" im="0.04454"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="0.1423"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus34_to_Bus8_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus34"/>
                <toBus idRef="Bus8"/>
                <z unit="PU" re="0.0" im="0.02128"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.011553" im="0.063746"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus21_to_Bus102_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus21"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="0.00136" im="0.01814"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.011707" im="0.043214"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus13_to_Bus105_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus13"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="1.5E-4" im="0.02015"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.019827" im="0.1029"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus21_to_Bus105_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus21"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="0.00289" im="0.03846"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.101575" im="0.206085"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus37_to_Bus107_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" re="0.0" im="0.02679"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.01764"/>
                <lineInfo/>
                <z0 unit="PU" re="0.015407" im="0.076599"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus17_to_Bus126_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" re="0.00307" im="0.09007"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.188044" im="0.342293"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus53_to_Bus23_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus53"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" re="9.0E-5" im="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.11444"/>
                <lineInfo/>
                <z0 unit="PU" re="6.3E-4" im="0.00236"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.03903"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus53_to_Bus23_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus53"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" re="9.0E-5" im="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.11444"/>
                <lineInfo/>
                <z0 unit="PU" re="6.3E-4" im="0.00236"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.03903"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus19_to_Bus33_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus19"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="3.4E-4" im="0.00385"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.004171" im="0.011569"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus117_to_Bus112_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus117"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.01213" im="0.12108"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="1.05057" im="1.1593"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus54_to_Bus42_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus54"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="3.6E-4" im="0.00444"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.50362"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0029" im="0.01052"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.17188"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus54_to_Bus42_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus54"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="3.6E-4" im="0.00444"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.50362"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0029" im="0.01052"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.17188"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus131_to_Bus130_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus131"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="9.0E-5" im="0.0019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.24232"/>
                <lineInfo/>
                <z0 unit="PU" re="7.32E-4" im="0.00601"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.082392"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.082392"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus131_to_Bus130_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus131"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="9.0E-5" im="0.0019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.24232"/>
                <lineInfo/>
                <z0 unit="PU" re="7.32E-4" im="0.00601"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.082392"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.082392"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus5_to_Bus102_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="6.3E-4" im="0.00925"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.06854"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01061" im="0.04608"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.20198"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus5_to_Bus102_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="6.3E-4" im="0.00925"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.06854"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01061" im="0.04608"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.20198"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus5_to_Bus13_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="4.5E-4" im="0.00553"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.62952"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00354" im="0.01315"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.21477"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus5_to_Bus13_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="4.5E-4" im="0.00553"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.62952"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00354" im="0.01315"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.21477"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus5_to_Bus34_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" re="2.7E-4" im="0.00372"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.42754"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00426" im="0.01841"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.08081"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus5_to_Bus34_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" re="2.7E-4" im="0.00372"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.42754"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00426" im="0.01841"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.08081"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus7_to_Bus105_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus7"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="5.4E-4" im="0.00553"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.62952"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00562" im="0.02086"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.21433"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus8_to_Bus13_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="4.5E-4" im="0.0058"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.67496"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00671" im="0.02912"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.12756"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus8_to_Bus13_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="4.5E-4" im="0.0058"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.67496"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00671" im="0.02912"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.12756"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus8_to_Bus105_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="5.4E-4" im="0.00517"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.58388"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00517" im="0.01932"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.19867"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus8_to_Bus105_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="5.4E-4" im="0.00517"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.58388"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00517" im="0.01932"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.19867"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus8_to_Bus19_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus19"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00154" im="0.00571"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09371"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus8_to_Bus19_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus19"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00154" im="0.00571"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09371"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus96_to_Bus130_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus96"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="1.8E-4" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.29238"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0029" im="0.01261"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.05524"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus96_to_Bus130_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus96"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="1.8E-4" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.29238"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0029" im="0.01261"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.05524"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus99_to_Bus118_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus99"/>
                <toBus idRef="Bus118"/>
                <z unit="PU" re="3.6E-4" im="0.00426"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.49216"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00281" im="0.01025"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.16791"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus99_to_Bus118_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus99"/>
                <toBus idRef="Bus118"/>
                <z unit="PU" re="3.6E-4" im="0.00426"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.49216"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00281" im="0.01025"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.16791"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus12_to_Bus9_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus12"/>
                <toBus idRef="Bus9"/>
                <z unit="PU" re="9.0E-5" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.43726"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00145" im="0.00952"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09768"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus12_to_Bus9_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus12"/>
                <toBus idRef="Bus9"/>
                <z unit="PU" re="9.0E-5" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.43726"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00145" im="0.00952"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09768"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus103_to_Bus54_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="2.7E-4" im="0.00299"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.34332"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0019" im="0.00717"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.1172"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus103_to_Bus54_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="2.7E-4" im="0.00299"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.34332"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0019" im="0.00717"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.1172"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus103_to_Bus5_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="9.1E-4" im="0.01333"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.54108"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01533" im="0.06649"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.29128"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus103_to_Bus5_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="9.1E-4" im="0.01333"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.54108"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01533" im="0.06649"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.29128"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus16_to_Bus5_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus16"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="1.8E-4" im="0.00172"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.1947"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00172" im="0.00644"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.06626"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus16_to_Bus13_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus16"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="1.8E-4" im="0.00345"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.40064"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00227" im="0.00834"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.13671"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus16_to_Bus13_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus16"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="1.8E-4" im="0.00345"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.40064"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00227" im="0.00834"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.13671"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus107_to_Bus95_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="3.6E-4" im="0.00517"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.59536"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00336" im="0.01243"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.20308"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus107_to_Bus95_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="3.6E-4" im="0.00517"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.59536"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00336" im="0.01243"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.20308"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus107_to_Bus35_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="2.7E-4" im="0.00308"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.35478"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0020" im="0.00735"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.12105"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus107_to_Bus35_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="2.7E-4" im="0.00308"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.35478"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0020" im="0.00735"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.12105"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus17_to_Bus107_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" re="4.5E-4" im="0.00599"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.68686"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0039" im="0.01433"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.23428"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus17_to_Bus107_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" re="4.5E-4" im="0.00599"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.68686"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0039" im="0.01433"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.23428"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus17_to_Bus22_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="7.3E-4" im="0.00989"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.14748"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01143" im="0.04952"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.21686"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus17_to_Bus22_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="7.3E-4" im="0.00989"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.14748"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01143" im="0.04952"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.21686"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus112_to_Bus54_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="3.6E-4" im="0.00372"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.42358"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00381" im="0.01406"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.14421"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus112_to_Bus54_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="2.7E-4" im="0.00372"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.42358"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00236" im="0.0088"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.14454"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus112_to_Bus95_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00154" im="0.00571"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09371"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus112_to_Bus95_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00154" im="0.00571"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09371"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus22_to_Bus99_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus22"/>
                <toBus idRef="Bus99"/>
                <z unit="PU" re="3.6E-4" im="0.00481"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.54948"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00308" im="0.01143"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.18743"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus22_to_Bus99_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus22"/>
                <toBus idRef="Bus99"/>
                <z unit="PU" re="3.6E-4" im="0.00481"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.54948"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00308" im="0.01143"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.18743"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus23_to_Bus33_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus23"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="1.8E-4" im="0.00263"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.29768"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00172" im="0.00617"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.10154"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus23_to_Bus33_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus23"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="1.8E-4" im="0.00263"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.29768"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00172" im="0.00617"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.10154"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus25_to_Bus22_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus25"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="4.5E-4" im="0.00635"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.73118"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00726" im="0.03156"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.13814"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus25_to_Bus22_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus25"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="4.5E-4" im="0.00635"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.73118"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00726" im="0.03156"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.13814"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus118_to_Bus23_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus118"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" re="4.5E-4" im="0.00635"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.72126"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00408" im="0.01506"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.24608"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus118_to_Bus23_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus118"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" re="2.7E-4" im="0.00363"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.41212"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00236" im="0.00862"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.14057"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus34_to_Bus8_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus34"/>
                <toBus idRef="Bus8"/>
                <z unit="PU" re="9.0E-5" im="0.00163"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27982"/>
                <lineInfo/>
                <z0 unit="PU" re="9.1E-4" im="0.00608"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.06251"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus34_to_Bus8_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus34"/>
                <toBus idRef="Bus8"/>
                <z unit="PU" re="9.0E-5" im="0.00163"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27982"/>
                <lineInfo/>
                <z0 unit="PU" re="9.1E-4" im="0.00608"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.06251"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus35_to_Bus22_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus35"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="4.5E-4" im="0.00544"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.61806"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00354" im="0.01288"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.21091"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus35_to_Bus22_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus35"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="4.5E-4" im="0.00544"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.61806"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00354" im="0.01288"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.21091"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus37_to_Bus43_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus43"/>
                <z unit="PU" re="2.7E-4" im="0.0039"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.45004"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00444" im="0.01941"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.085"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus37_to_Bus43_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus43"/>
                <z unit="PU" re="2.7E-4" im="0.0039"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.45004"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00444" im="0.01941"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.085"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus39_to_Bus54_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus39"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="0.0010" im="0.01034"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.16754"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01043" im="0.03864"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.39745"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus39_to_Bus42_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus39"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="8.2E-4" im="0.00816"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9272"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00825" im="0.03075"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.31565"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus39_to_Bus42_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus39"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="8.2E-4" im="0.00816"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9272"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00825" im="0.03075"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.31565"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus126_to_Bus17_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus17"/>
                <z unit="PU" re="6.3E-4" im="0.00871"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.996"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00562" im="0.02077"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.33979"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus126_to_Bus17_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus17"/>
                <z unit="PU" re="6.3E-4" im="0.00871"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.996"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00562" im="0.02077"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.33979"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus42_to_Bus12_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="9.0E-5" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.43726"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00145" im="0.00952"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09768"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus42_to_Bus12_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="9.0E-5" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.43726"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00145" im="0.00952"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09768"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus42_to_Bus129_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus129"/>
                <z unit="PU" re="9.0E-5" im="0.00154"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.17176"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0010" im="0.00354"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.05854"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus42_to_Bus129_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus129"/>
                <z unit="PU" re="1.8E-4" im="0.00154"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.17176"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00154" im="0.00571"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.05843"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus129_to_Bus12_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="2.7E-4" im="0.00426"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.49502"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0049" im="0.02132"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09349"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus129_to_Bus12_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="2.7E-4" im="0.00426"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.49502"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0049" im="0.02132"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09349"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus129_to_Bus34_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" re="3.6E-4" im="0.00499"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.57242"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00327" im="0.01188"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.19525"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus129_to_Bus34_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" re="4.5E-4" im="0.00508"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.57242"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00508" im="0.01896"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.19481"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus130_to_Bus95_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus130"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="2.7E-4" im="0.00435"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.50626"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00499" im="0.02186"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0957"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus130_to_Bus95_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus130"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="2.7E-4" im="0.00435"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.50626"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00499" im="0.02186"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0957"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus43_to_Bus25_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus25"/>
                <z unit="PU" re="3.6E-4" im="0.00753"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.31176"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00444" im="0.02848"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.29293"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus43_to_Bus25_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus25"/>
                <z unit="PU" re="3.6E-4" im="0.00753"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.31176"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00444" im="0.02848"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.29293"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus43_to_Bus35_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00154" im="0.00571"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09371"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus43_to_Bus35_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00154" im="0.00571"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.09371"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus14_to_Bus5_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus14"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="3.0E-4" im="0.0054"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.051"/>
                <lineInfo/>
                <z0 unit="PU" re="0.002409" im="0.016963"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.01734"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.01734"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus14_to_Bus5_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus14"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="3.0E-4" im="0.0054"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.051"/>
                <lineInfo/>
                <z0 unit="PU" re="0.002409" im="0.016963"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.01734"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.01734"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus46_to_Bus135_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="0.0" im="0.04169"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.052409" im="0.166755"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus50_to_Bus138_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="0.00158" im="0.10016"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.421805" im="0.607647"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus1_to_Bus134_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="0.00213" im="0.02013"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.022226" im="0.065176"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus100_to_Bus104_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" re="0.01547" im="0.11913"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.332955" im="0.520861"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus100_to_Bus115_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="4.8E-4" im="0.00715"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.005039" im="0.022668"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus106_to_Bus123_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus123"/>
                <z unit="PU" re="0.00802" im="0.08714"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.11217" im="0.382034"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus97_to_Bus108_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus97"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" re="0.00437" im="0.12642"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.091545" im="0.374132"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus109_to_Bus119_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0024" im="0.05959"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.049371" im="0.194225"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus113_to_Bus127_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus113"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" re="0.00454" im="0.0903"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.206901" im="0.476506"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus114_to_Bus24_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus24"/>
                <z unit="PU" re="0.00888" im="0.11065"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.402306" im="0.929547"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus139_to_Bus133_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus139"/>
                <toBus idRef="Bus133"/>
                <z unit="PU" re="0.0062" im="0.12205"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.437306" im="0.741088"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus1_to_Bus134_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="4.0E-5" im="0.00101"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.11894"/>
                <lineInfo/>
                <z0 unit="PU" re="3.24E-4" im="0.003199"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.04044"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.04044"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus1_to_Bus134_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="4.0E-5" im="0.00101"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.11894"/>
                <lineInfo/>
                <z0 unit="PU" re="3.24E-4" im="0.003199"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.04044"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.04044"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus3_to_Bus104_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" re="9.0E-4" im="0.0129"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.374"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0084" im="0.0294"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.482"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.482"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus3_to_Bus125_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus125"/>
                <z unit="PU" re="7.0E-4" im="0.0093"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9894"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0060" im="0.0021"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.3471"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.3471"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus3_to_Bus125_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus125"/>
                <z unit="PU" re="7.0E-4" im="0.0093"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9894"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0060" im="0.0021"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.3471"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.3471"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus3_to_Bus134_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="6.0E-4" im="0.0066"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7256"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0043" im="0.015"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.2468"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.2468"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus100_to_Bus134_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="0.0012" im="0.0121"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.3284"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0080" im="0.028"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.4589"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.4589"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus100_to_Bus134_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="0.0012" im="0.0119"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.306"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0080" im="0.028"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.4589"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.4589"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus104_to_Bus134_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="7.0E-4" im="0.0097"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0224"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0062" im="0.0219"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.3586"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.3586"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus104_to_Bus134_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="7.0E-4" im="0.0097"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0224"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0062" im="0.0219"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.3586"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.3586"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus115_to_Bus104_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus115"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" re="7.0E-4" im="0.0105"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.1212"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0068" im="0.024"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.3933"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.3933"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus116_to_Bus115_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="6.0E-4" im="0.0092"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.8794"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0054" im="0.0188"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.3085"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.3085"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus116_to_Bus115_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="6.0E-4" im="0.0092"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.8794"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0054" im="0.0188"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.3085"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.3085"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus120_to_Bus124_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus124"/>
                <z unit="PU" re="3.0E-4" im="0.0031"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.335"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0056" im="0.0248"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.356"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.356"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus125_to_Bus124_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus125"/>
                <toBus idRef="Bus124"/>
                <z unit="PU" re="3.0E-4" im="0.0030"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.335"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0020" im="0.0070"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.1157"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.1157"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus40_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus40"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="2.0E-4" im="0.0015"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.3912"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00148" im="0.00437"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.133008"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.133008"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus40_to_Bus135_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus40"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="2.0E-4" im="0.0015"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.3912"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00148" im="0.00437"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.133008"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.133008"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus45_to_Bus138_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus45"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="4.0E-4" im="0.0064"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7082"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00319" im="0.02001"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.240788"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.240788"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus45_to_Bus138_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus45"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="4.0E-4" im="0.0064"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7082"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00319" im="0.02001"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.240788"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.240788"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus46_to_Bus45_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="4.0E-4" im="0.0053"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.5664"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00316" im="0.01641"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.192576"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.192576"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus46_to_Bus45_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="4.0E-4" im="0.0053"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.5664"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00316" im="0.01641"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.192576"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.192576"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus46_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="2.7E-4" im="0.0043"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.47"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00215" im="0.01344"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.1598"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.1598"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus46_to_Bus135_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="2.2E-4" im="0.0035"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.3752"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00175" im="0.01094"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.127568"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.127568"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus132_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="4.5E-4" im="0.0071"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7882"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00359" im="0.02219"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.267988"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.267988"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus132_to_Bus135_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="4.4E-4" im="0.0068"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7594"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00351" im="0.02123"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.258196"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.258196"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus132_to_Bus138_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="4.0E-4" im="0.0063"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.6934"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00319" im="0.01969"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.235756"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.235756"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus132_to_Bus51_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus51"/>
                <z unit="PU" re="8.0E-4" im="0.0122"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.531"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00638" im="0.03807"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.52054"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.52054"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus132_to_Bus51_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus51"/>
                <z unit="PU" re="8.0E-4" im="0.0122"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.531"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00638" im="0.03807"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.52054"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.52054"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus47_to_Bus45_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus47"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="0.0024" im="0.0277"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.033"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01882" im="0.08499"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="1.03122"/>
                <y0ShuntToSide unit="PU" re="0.0" im="1.03122"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus47_to_Bus45_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus47"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="0.0023" im="0.0266"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.915"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01804" im="0.08163"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.9911"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.9911"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus48_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus48"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="0.00136" im="0.0209"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.362"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01085" im="0.06525"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.80308"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.80308"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus48_to_Bus135_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus48"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="0.00124" im="0.019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.1542"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00989" im="0.05931"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.732428"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.732428"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus133_to_Bus138_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="0.0011" im="0.0162"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.8302"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00876" im="0.05047"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.622268"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.622268"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus133_to_Bus138_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="0.0011" im="0.0162"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.8302"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00876" im="0.05047"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.622268"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.622268"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus136_to_Bus52_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus52"/>
                <z unit="PU" re="9.0E-4" im="0.0141"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5916"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00718" im="0.04405"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.541144"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.541144"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus136_to_Bus52_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus52"/>
                <z unit="PU" re="9.0E-4" im="0.0141"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5916"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00718" im="0.04405"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.541144"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.541144"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus137_to_Bus46_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus137"/>
                <toBus idRef="Bus46"/>
                <z unit="PU" re="0.0020" im="0.0237"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.5962"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01571" im="0.07286"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.882708"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.882708"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus137_to_Bus46_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus137"/>
                <toBus idRef="Bus46"/>
                <z unit="PU" re="0.0020" im="0.0237"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.5962"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01571" im="0.07286"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.882708"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.882708"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus138_to_Bus50_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus138"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" re="0.0010" im="0.0156"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.7654"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00798" im="0.04873"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.600236"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.600236"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus138_to_Bus50_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus138"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" re="0.0010" im="0.0156"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.7654"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00798" im="0.04873"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.600236"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.600236"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus51_to_Bus50_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus51"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" re="6.0E-4" im="0.0083"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0286"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00476" im="0.02577"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.349724"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.349724"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus51_to_Bus50_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus51"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" re="6.0E-4" im="0.0083"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0286"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00476" im="0.02577"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.349724"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.349724"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus52_to_Bus45_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus52"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="5.0E-4" im="0.0077"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.8526"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00399" im="0.02404"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.289884"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.289884"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus52_to_Bus45_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus52"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="5.0E-4" im="0.0077"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.8526"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00399" im="0.02404"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.289884"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.289884"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus126_to_Bus96_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus96"/>
                <z unit="PU" re="9.1E-4" im="0.01324"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.51858"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01506" im="0.06567"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-2.412"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.28698"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus126_to_Bus96_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus96"/>
                <z unit="PU" re="9.1E-4" im="0.01324"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.51858"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01506" im="0.06567"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-2.412"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.28698"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus20_to_Bus126_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus20"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" re="0.00109" im="0.01488"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.6941"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00961" im="0.03537"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-1.327"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.57793"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus20_to_Bus126_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus20"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" re="0.00109" im="0.01488"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.6941"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00961" im="0.03537"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-1.633"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.57793"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus103_to_Bus130_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="0.0010" im="0.01388"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5973"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01587" im="0.06902"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-2.397"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.30186"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus103_to_Bus130_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="0.0010" im="0.01388"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5973"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01587" im="0.06902"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-2.397"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.30186"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus103_to_Bus117_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="6.3E-4" im="0.01379"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3964"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00807" im="0.05206"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-2.693"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.53504"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus103_to_Bus117_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="6.3E-4" im="0.01379"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3964"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00807" im="0.05206"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-2.693"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.53504"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus120_to_Bus31_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus31"/>
                <z unit="PU" re="0.0029" im="0.0321"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.4696"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01663" im="0.07373"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.36636"/>
                <y0ShuntToSide unit="PU" re="0.0" im="1.06121"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus120_to_Bus32_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus32"/>
                <z unit="PU" re="0.0029" im="0.0321"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.4696"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01663" im="0.07373"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.36636"/>
                <y0ShuntToSide unit="PU" re="0.0" im="1.06121"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus31_to_Bus114_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus31"/>
                <toBus idRef="Bus114"/>
                <z unit="PU" re="0.0" im="-0.0127"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="-0.02939"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus32_to_Bus114_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus32"/>
                <toBus idRef="Bus114"/>
                <z unit="PU" re="0.0" im="-0.0127"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="-0.02939"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.69485"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus26_to_Bus6_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus26"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" re="0.0" im="-0.0107"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="-0.06937"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus27_to_Bus6_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus27"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" re="0.0" im="-0.0107"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="-0.06937"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.82017"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus114_to_Bus108_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" re="0.0017" im="0.019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.0396"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00978" im="0.04354"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.62384"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.06065"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus114_to_Bus108_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" re="0.0017" im="0.019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.0396"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00978" im="0.04354"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.62384"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.06065"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus108_to_Bus123_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus123"/>
                <z unit="PU" re="0.0022" im="0.0245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.6382"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01265" im="0.05627"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.80693"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.12243"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus108_to_Bus123_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus123"/>
                <z unit="PU" re="0.0022" im="0.0245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.6382"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01265" im="0.05627"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.80693"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.12243"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus123_to_Bus112_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus123"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0019" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3278"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01116" im="0.04977"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.71199"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.02749"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus123_to_Bus112_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus123"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0019" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3278"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01116" im="0.04977"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.71199"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.02749"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus50_to_Bus121_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus121"/>
                <z unit="PU" re="8.0E-4" im="0.0088"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9532"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00457" im="0.02026"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.29158"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.29158"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus121_to_Bus28_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus121"/>
                <toBus idRef="Bus28"/>
                <z unit="PU" re="0.0015" im="0.0216"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3698"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01081" im="0.04986"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.08896"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.72245"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus28_to_Bus6_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus28"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" re="0.0" im="-0.0106"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="-0.02478"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.63349"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus50_to_Bus26_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus26"/>
                <z unit="PU" re="0.0017" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.5796"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01773" im="0.13885"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.10179"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.92197"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus50_to_Bus27_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus27"/>
                <z unit="PU" re="0.0017" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.5796"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01773" im="0.13885"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.10179"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.92197"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus6_to_Bus24_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus6"/>
                <toBus idRef="Bus24"/>
                <z unit="PU" re="8.0E-4" im="0.0116"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2632"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00576" im="0.02672"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-0.21529"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.38508"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus6_to_Bus24_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus6"/>
                <toBus idRef="Bus24"/>
                <z unit="PU" re="8.0E-4" im="0.0116"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2632"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00576" im="0.02672"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-0.21529"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.38508"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus24_to_Bus113_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus24"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="8.0E-4" im="0.0116"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2632"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00576" im="0.02672"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.38508"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.21529"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus24_to_Bus113_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus24"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="8.0E-4" im="0.0116"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2632"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00576" im="0.02672"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.38508"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.21529"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus113_to_Bus127_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus113"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" re="0.0014" im="0.0203"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.2134"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0101" im="0.04668"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.67475"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.10373"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus113_to_Bus127_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus113"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" re="0.0014" im="0.0203"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.2134"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0101" im="0.04668"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.67475"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.10373"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus127_to_Bus20_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus127"/>
                <toBus idRef="Bus20"/>
                <z unit="PU" re="0.0010" im="0.0146"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5762"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00719" im="0.0334"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-0.06628"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.4805"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus127_to_Bus20_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus127"/>
                <toBus idRef="Bus20"/>
                <z unit="PU" re="0.0010" im="0.0146"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5762"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00719" im="0.0334"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-0.06628"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.4805"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus121_to_Bus120_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus121"/>
                <toBus idRef="Bus120"/>
                <z unit="PU" re="1.0E-4" im="0.0020"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.2216"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00106" im="0.00471"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0678"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0678"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus56_to_Bus29_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus56"/>
                <toBus idRef="Bus29"/>
                <z unit="PU" re="0.0016" im="0.0235"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.571"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01173" im="0.05419"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.7838"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.7838"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus56_to_Bus30_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus56"/>
                <toBus idRef="Bus30"/>
                <z unit="PU" re="0.0016" im="0.0235"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.571"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01173" im="0.05419"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.7838"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.7838"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus29_to_Bus101_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus29"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" re="0.0" im="-0.0157"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="-0.03652"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus30_to_Bus101_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus30"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" re="0.0" im="-0.0157"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" re="0.0" im="-0.03652"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.0"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus101_to_Bus109_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus101"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="0.0010" im="0.0154"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.6768"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00765" im="0.03541"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.51117"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.12672"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus101_to_Bus109_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus101"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="0.0010" im="0.0154"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.6768"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00765" im="0.03541"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.51117"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.12672"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus109_to_Bus106_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus106"/>
                <z unit="PU" re="0.0014" im="0.021"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.2916"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01046" im="0.04832"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.6986"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0607"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus109_to_Bus106_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus106"/>
                <z unit="PU" re="0.0014" im="0.021"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.2916"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01046" im="0.04832"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.6986"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0607"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus106_to_Bus112_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0018" im="0.026"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.8282"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0129" im="0.05969"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.27334"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.27334"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus106_to_Bus112_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0018" im="0.026"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.8282"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0129" im="0.05969"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.27334"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.27334"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus110_to_Bus98_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus110"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="0.0011" im="0.0137"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.843"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01249" im="0.09797"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.10029"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.10029"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus110_to_Bus98_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus110"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="0.0011" im="0.0137"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.843"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01249" im="0.09797"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.10029"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.10029"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus98_to_Bus117_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus98"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="0.0018" im="0.0225"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.7026"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01821" im="0.14268"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.94672"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.94672"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus98_to_Bus117_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus98"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="0.0018" im="0.0225"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.7026"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01821" im="0.14268"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.94672"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.94672"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus111_to_Bus101_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" re="0.0011" im="0.0167"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.822"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00831" im="0.03846"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.55547"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.16668"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus111_to_Bus119_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0020" im="0.0286"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.1296"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01428" im="0.06593"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.40477"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.33769"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus111_to_Bus119_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0020" im="0.0286"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.1296"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01428" im="0.06593"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.40477"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.33769"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus111_to_Bus114_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus114"/>
                <z unit="PU" re="0.0016" im="0.024"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.6268"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01199" im="0.05536"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.16294"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.16294"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus109_to_Bus98_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="0.0010" im="0.0145"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5762"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00719" im="0.0333"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.4805"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.01874"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus109_to_Bus98_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="0.0010" im="0.0145"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5762"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00719" im="0.0333"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.4805"/>
                <y0ShuntToSide unit="PU" re="0.0" im="-0.01874"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus114_to_Bus128_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus128"/>
                <z unit="PU" re="9.0E-4" im="0.0102"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0862"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00521" im="0.02328"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.33226"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.33226"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus128_to_Bus119_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus128"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0019" im="0.0221"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3722"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01137" im="0.05061"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.72555"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.04106"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus119_to_Bus108_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus119"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" re="9.0E-4" im="0.0102"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0862"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00521" im="0.02328"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.33226"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.33226"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus119_to_Bus109_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus119"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="2.0E-4" im="0.0040"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.4246"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00193" im="0.00912"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.12949"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.12949"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus119_to_Bus109_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus119"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="2.0E-4" im="0.0040"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.4246"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00193" im="0.00912"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.12949"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.12949"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus114_to_Bus113_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="9.0E-4" im="0.0104"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.1084"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00531" im="0.02355"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.33904"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.33904"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus108_to_Bus97_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus97"/>
                <z unit="PU" re="7.0E-4" im="0.0089"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9422"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00451" im="0.02022"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.28818"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.28818"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus97_to_Bus127_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus97"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" re="6.0E-4" im="0.0073"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7758"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00372" im="0.01669"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.23733"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.23733"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus139_to_Bus18_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus139"/>
                <toBus idRef="Bus18"/>
                <z unit="PU" re="0.0019" im="0.0122"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="5.0714"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0196" im="0.1418"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="1.021"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus18_to_Bus113_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus18"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="7.0E-4" im="0.013"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.4292"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0063" im="0.0299"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.4346"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus133_to_Bus139_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus139"/>
                <z unit="PU" re="7.9E-4" im="0.01383"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.51926"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00633" im="0.0434"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.226956"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.516548"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus133_to_Bus139_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus139"/>
                <z unit="PU" re="7.9E-4" im="0.01383"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.51926"/>
                <lineInfo/>
                <z0 unit="PU" re="0.00633" im="0.0434"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.226956"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.516548"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus140_to_Bus40_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus140"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0015" im="0.0181"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.842"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0118" im="0.05572"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.18054"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.18054"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus140_to_Bus40_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus140"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0015" im="0.0181"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.842"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0118" im="0.05572"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.18054"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.18054"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus140_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus140"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="0.0014" im="0.0171"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.6268"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01102" im="0.05269"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.10744"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.10744"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus49_to_Bus40_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus49"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0017" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.595"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01343" im="0.06739"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.261528"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.261528"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus49_to_Bus40_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus49"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0017" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.595"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01343" im="0.06739"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.261528"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.261528"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus136_to_Bus133_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus133"/>
                <z unit="PU" re="0.0014" im="0.0165"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.4424"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01099" im="0.05071"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.42772"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.42772"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus136_to_Bus133_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus133"/>
                <z unit="PU" re="0.0014" im="0.0165"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.4424"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01099" im="0.05071"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.42772"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.42772"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus125_to_Bus56_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus125"/>
                <toBus idRef="Bus56"/>
                <z unit="PU" re="0.0015" im="0.0194"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.9064"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0132" im="0.0611"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="0.1022"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.1022"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus116_to_Bus110_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus110"/>
                <z unit="PU" re="8.7E-4" im="0.011"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3052"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01" im="0.0353"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-0.0617"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.5784"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus116_to_Bus110_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus110"/>
                <z unit="PU" re="8.7E-4" im="0.011"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3052"/>
                <lineInfo/>
                <z0 unit="PU" re="0.01" im="0.0353"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-0.0617"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.5784"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus104_to_Bus56_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus56"/>
                <z unit="PU" re="8.0E-4" im="0.0114"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2092"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0074" im="0.0259"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-0.9425"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.4242"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus104_to_Bus56_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus56"/>
                <z unit="PU" re="8.0E-4" im="0.0114"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2092"/>
                <lineInfo/>
                <z0 unit="PU" re="0.0074" im="0.0259"/>
                <y0ShuntFromSide unit="PU" re="0.0" im="-0.9425"/>
                <y0ShuntToSide unit="PU" re="0.0" im="0.4242"/>
            </dstabLine>
        </branchList>
        <hasLoadflowData>false</hasLoadflowData>
        <positiveSeqDataOnly>false</positiveSeqDataOnly>
        <saturatedMachineParameter>false</saturatedMachineParameter>
    </dstabNet>
</pssStudyCase>
