0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33.4    THU, JUN 27 2013   0:33
TASMO MODEL; OUTPUT GENERATED 2012-09-18 09:41:33
SWINGBUS 1520 FOR 2012LPBL-1:2013-06-01:1:203--1-0-0-0
     1,'JUDY515S    ',  69.0000,1,  26,  99,  17,1.04943, -15.2869,1.10000,0.90000,1.10000,0.90000
     2,'MAYERTH     ', 138.0000,1,  40,  99,  17,1.02776, -12.0092,1.10000,0.90000,1.10000,0.90000
     3,'COLINTO7    ', 138.0000,1,  27,  99,  17,1.02940, -12.8855,1.10000,0.90000,1.10000,0.90000
     4,'WESTLOC7    ', 138.0000,1,  27,  99,  17,1.02940, -10.9004,1.10000,0.90000,1.10000,0.90000
     5,'CLYDE  7    ', 138.0000,1,  27,  99,  17,1.02809, -11.2125,1.10000,0.90000,1.10000,0.90000
     6,'DICKSOA9    ',   4.1600,1,  39,  99,   7,1.04534, -15.3632,1.10000,0.90000,1.10000,0.90000
     7,'BOYLE  7    ', 138.0000,1,  27,  99,  17,1.03255, -13.5414,1.10000,0.90000,1.10000,0.90000
     8,'WHI 3647    ', 138.0000,1,  26,  99,  17,1.03584, -13.2425,1.10000,0.90000,1.10000,0.90000
     9,'WHITECO7    ', 138.0000,1,  26,  99,  17,1.03607, -13.5878,1.10000,0.90000,1.10000,0.90000
    10,'WHITECO8    ',  69.0000,1,  26,  99,  17,1.05994, -12.8644,1.10000,0.90000,1.10000,0.90000
    12,'FOX CREE    ', 138.0000,1,  24,  99,  17,1.03915, -15.3440,1.10000,0.90000,1.10000,0.90000
    13,'KAYBOB 7    ', 138.0000,1,  24,  99,  17,1.02460, -14.5774,1.10000,0.90000,1.10000,0.90000
    14,'WESGEN 9    ',  13.8000,2,  27,  99,   4,1.02500,  -7.3623,1.10000,0.90000,1.10000,0.90000
    15,'MTN COA7    ', 138.0000,1,  29,  99,  17,1.04479, -11.9516,1.10000,0.90000,1.10000,0.90000
    16,'FLATBUS7    ', 138.0000,1,  27,  99,  17,1.03245, -10.3219,1.10000,0.90000,1.10000,0.90000
    17,'COLD CR7    ', 138.0000,1,  29,  99,  17,1.05169, -12.3314,1.10000,0.90000,1.10000,0.90000
    18,'GULF RO7    ', 138.0000,1,  29,  99,  17,1.02440, -11.4068,1.10000,0.90000,1.10000,0.90000
    19,'WESGEN T    ', 138.0000,1,  27,  99,  17,1.03376, -10.2246,1.10000,0.90000,1.10000,0.90000
    20,'EDSON  7    ', 138.0000,1,  29,  99,  17,1.02861, -10.8727,1.10000,0.90000,1.10000,0.90000
    21,'WESGEN 7    ', 138.0000,1,  27,  99,   4,1.03494,  -9.8761,1.10000,0.90000,1.10000,0.90000
    26,'ENTWIST7    ', 138.0000,1,  40,  99,  17,1.01932, -10.3590,1.10000,0.90000,1.10000,0.90000
    27,'WABAMUN8    ',  69.0000,1,  40,  99,  17,1.02245,  -8.1901,1.10000,0.90000,1.10000,0.90000
    31,'FINCAST7    ', 138.0000,1,  52,  99,  17,1.01255, -20.1316,1.10000,0.90000,1.10000,0.90000
    32,'ONOWAY 8    ',  69.0000,1,  40,  99,  17,1.02303,  -8.2191,1.10000,0.90000,1.10000,0.90000
    33,'BRAZEAA9    ',  13.2000,2,  30,  99,  17,1.01212, -12.4843,1.10000,0.90000,1.10000,0.90000
    35,'LODGEPO7    ', 138.0000,1,  30,  99,  17,1.01215, -11.3351,1.10000,0.90000,1.10000,0.90000
    36,'BRAZEAU7    ', 138.0000,1,  30,  99,  17,1.02344, -11.0135,1.10000,0.90000,1.10000,0.90000
    37,'HRT EXP7    ', 138.0000,1,  32,  99,  25,1.02347, -13.9366,1.10000,0.90000,1.10000,0.90000
    38,'BRAZ OUT    ', 138.0000,1,  30,  99,  17,1.01980, -11.7543,1.10000,0.90000,1.10000,0.90000
    39,'CYNTHIA7    ', 138.0000,1,  30,  99,  17,1.01557, -12.5175,1.10000,0.90000,1.10000,0.90000
    40,'N CALDE7    ', 138.0000,1,  60,  99,  17,1.02672,  -9.8498,1.10000,0.90000,1.10000,0.90000
    41,'N BARRH7    ', 138.0000,1,  40,  99,  17,1.03133, -10.4956,1.10000,0.90000,1.10000,0.90000
    42,'AMOCO BR    ', 138.0000,1,  30,  99,  17,1.01759, -12.9695,1.10000,0.90000,1.10000,0.90000
    43,'SCOTF_4     ', 138.0000,2,  33,  99,  29,1.03000,  -9.8794,1.10000,0.90000,1.10000,0.90000
    44,'FT ASBN7    ', 138.0000,1,  40,  99,  17,1.03879, -12.3541,1.10000,0.90000,1.10000,0.90000
    47,'SHERWOO7    ', 138.0000,1,  60,  99,  17,1.02152, -10.0809,1.10000,0.90000,1.10000,0.90000
    48,'DIAM SH7    ', 138.0000,1,  33,  99,  17,1.03090,  -9.7876,1.10000,0.90000,1.10000,0.90000
    49,'KEYSTON7    ', 138.0000,1,  30,  99,  17,1.01873,  -6.6809,1.10000,0.90000,1.10000,0.90000
    50,'RIVERSID    ', 138.0000,2,  33,  99, 211,1.02557,  -9.8323,1.10000,0.90000,1.10000,0.90000
    51,'W PEMBI7    ', 138.0000,1,  30,  99,  17,1.01456, -13.0138,1.10000,0.90000,1.10000,0.90000
    52,'BLUERIDG    ', 138.0000,1,  26,  99,  17,1.03069, -13.2634,1.10000,0.90000,1.10000,0.90000
    53,'SANDYPT7    ', 138.0000,1,  48,  99,  17,1.02790, -21.8139,1.10000,0.90000,1.10000,0.90000
    55,'GULF OI7    ', 138.0000,1,  60,  99,  17,1.02479, -10.0114,1.10000,0.90000,1.10000,0.90000
    56,'IPPL ED7    ', 138.0000,1,  60,  99,  17,1.02560,  -9.9782,1.10000,0.90000,1.10000,0.90000
    57,'LAMOURE4    ', 240.0000,1,  33,  99,  17,1.04103,  -8.6102,1.10000,0.90000,1.10000,0.90000
    58,'FORT SA7    ', 138.0000,1,  60,  99,  17,1.02370,  -9.6634,1.10000,0.90000,1.10000,0.90000
    59,'REDWATE7    ', 138.0000,1,  33,  99,  17,1.01560, -10.1831,1.10000,0.90000,1.10000,0.90000
    60,'BEAMER 7    ', 138.0000,1,  33,  99,  17,1.02348,  -9.9971,1.10000,0.90000,1.10000,0.90000
    61,'UN CARB9    ', 138.0000,2,  33,  99, 191,1.02527,  -9.4979,1.10000,0.90000,1.10000,0.90000
    62,'SHERRIT7    ', 138.0000,1,  33,  99,  17,1.02358,  -9.6288,1.10000,0.90000,1.10000,0.90000
    63,'LAMOURE7    ', 138.0000,1,  33,  99,  17,1.02480,  -9.4700,1.10000,0.90000,1.10000,0.90000
    64,'BANFF  7    ', 138.0000,1,  44,  99,  17,1.02115, -19.6531,1.10000,0.90000,1.10000,0.90000
    65,'BARDO  7    ', 138.0000,1,  31,  99,  17,1.02484, -12.3076,1.10000,0.90000,1.10000,0.90000
    66,'IOL 737L    ', 138.0000,1,  60,  99,  17,1.02413, -10.0477,1.10000,0.90000,1.10000,0.90000
    67,'BRUDERH7    ', 138.0000,1,  33,  99,  17,1.02144,  -9.7531,1.10000,0.90000,1.10000,0.90000
    68,'N HOLDE7    ', 138.0000,1,  56,  99,  17,1.03559, -12.9968,1.10000,0.90000,1.10000,0.90000
    69,'IOL 738L    ', 138.0000,1,  60,  99,  17,1.01913, -10.3583,1.10000,0.90000,1.10000,0.90000
    70,'CAMROSE7    ', 138.0000,1,  31,  99,  17,1.01849, -12.4934,1.10000,0.90000,1.10000,0.90000
    71,'JARROW 8    ',  69.0000,1,  32,  99,  17,1.05065, -14.2605,1.10000,0.90000,1.10000,0.90000
    72,'JARROW 7    ', 138.0000,1,  32,  99,  17,1.03256, -14.2369,1.10000,0.90000,1.10000,0.90000
    73,'HARDIST7    ', 138.0000,1,  32,  99,  17,1.02371, -13.8973,1.10000,0.90000,1.10000,0.90000
    74,'METIS647    ', 138.0000,1,  37,  99,  17,1.02416, -15.2895,1.10000,0.90000,1.10000,0.90000
    75,'HUGHEND7    ', 138.0000,1,  37,  99,  17,1.01950, -14.8319,1.10000,0.90000,1.10000,0.90000
    76,'IPPL ST7    ', 138.0000,1,  56,  99,  17,1.05158, -11.8062,1.10000,0.90000,1.10000,0.90000
    77,'WAINWRI8    ',  69.0000,1,  32,  99,  17,1.05189, -14.3720,1.10000,0.90000,1.10000,0.90000
    78,'SEDGEWI7    ', 138.0000,1,  32,  99,  17,1.03920, -12.5243,1.10000,0.90000,1.10000,0.90000
    79,'BUFFALO7    ', 138.0000,1,  32,  99,  17,1.03141, -16.0157,1.10000,0.90000,1.10000,0.90000
    80,'BUCKLAK7    ', 138.0000,1,  30,  99,  17,1.00982,  -9.7703,1.10000,0.90000,1.10000,0.90000
    81,'BIGSTON4    ', 240.0000,1,  31,  99,  17,1.03753,  -8.6771,1.10000,0.90000,1.10000,0.90000
    82,'CHEVRON7    ', 138.0000,1,  24,  99,  17,1.02435, -14.5861,1.10000,0.90000,1.10000,0.90000
    83,'RBCUPIL7    ', 138.0000,1,  17,  99,  21,1.08618, -10.4483,1.10000,0.90000,1.10000,0.90000
    85,'MILLAR 7    ', 138.0000,1,  26,  99,  17,1.01500, -13.9271,1.10000,0.90000,1.10000,0.90000
    86,'PROVOST7    ', 138.0000,1,  37,  99,  17,1.01593, -15.6565,1.10000,0.90000,1.10000,0.90000
    87,'METIS644    ', 240.0000,1,  37,  99,  17,1.06009, -13.6976,1.10000,0.90000,1.10000,0.90000
    88,'BICKERD7    ', 138.0000,1,  29,  99,  17,1.03434, -10.4657,1.10000,0.90000,1.10000,0.90000
    89,'E EDMON7    ', 138.0000,1,  60,  99,  17,1.02636,  -9.9384,1.10000,0.90000,1.10000,0.90000
    90,'BICKERD4    ', 240.0000,1,  29,  99,  17,1.08389,  -8.7630,1.10000,0.90000,1.10000,0.90000
    91,'NISKU  7    ', 138.0000,1,  60,  99,  17,1.02172, -11.8192,1.10000,0.90000,1.10000,0.90000
    93,'WETASKI7    ', 138.0000,1,  31,  99,  17,1.02719, -11.8120,1.10000,0.90000,1.10000,0.90000
    94,'ERVICK 7    ', 138.0000,1,  31,  99,  17,1.01935, -12.3975,1.10000,0.90000,1.10000,0.90000
    95,'PONOKA 7    ', 138.0000,1,  31,  99,  17,1.01337, -13.3787,1.10000,0.90000,1.10000,0.90000
    96,'DEVON  7    ', 138.0000,1,  60,  99,  17,1.01563, -11.8345,1.10000,0.90000,1.10000,0.90000
    97,'ECKVILL7    ', 138.0000,1,  35,  99,  17,1.01308, -12.6030,1.10000,0.90000,1.10000,0.90000
    98,'RIMBEY 7    ', 138.0000,1,  35,  99,  17,1.00400, -13.0149,1.10000,0.90000,1.10000,0.90000
    99,'BENALTO7    ', 138.0000,1,  35,  99,  17,1.01965, -12.2926,1.10000,0.90000,1.10000,0.90000
   100,'ROCKY M7    ', 138.0000,1,  38,  99,  17,1.00207, -14.3383,1.10000,0.90000,1.10000,0.90000
   101,'COOKING7    ', 138.0000,1,  60,  99,  17,1.02200, -11.4681,1.10000,0.90000,1.10000,0.90000
   102,'BIGHORN1    ',  13.8000,2,  34,  99,  17,0.98358, -12.7137,1.10000,0.90000,1.10000,0.90000
   103,'BIG HOR7    ', 138.0000,1,  34,  99,  17,1.00325, -12.7137,1.10000,0.90000,1.10000,0.90000
   104,'STRACHA7    ', 138.0000,1,  38,  99,  17,1.00324, -15.1291,1.10000,0.90000,1.10000,0.90000
   105,'PIGEON 7    ', 138.0000,1,  31,  99,  17,1.02115, -11.7956,1.10000,0.90000,1.10000,0.90000
   106,'DEERLAN7    ', 138.0000,1,  33,  99,  17,1.01983,  -9.6036,1.10000,0.90000,1.10000,0.90000
   107,'SUNDRE 7    ', 138.0000,1,  38,  99,  17,0.97921, -16.6064,1.10000,0.90000,1.10000,0.90000
   108,'BIGHORN2    ',  13.8000,2,  34,  99,  17,0.97200,  -9.2463,1.10000,0.90000,1.10000,0.90000
   109,'DEERLAN4    ', 240.0000,1,  33,  99,  17,1.05398,  -8.8464,1.10000,0.90000,1.10000,0.90000
   110,'IPL EDM7    ', 138.0000,1,  60,  99,  17,1.02559,  -9.9792,1.10000,0.90000,1.10000,0.90000
   111,'SANDHIL7    ', 138.0000,1,  48,  99,  17,1.02788, -21.8305,1.10000,0.90000,1.10000,0.90000
   112,'SUNKEN7     ', 138.0000,1,  37,  99,  17,1.02403, -15.2889,1.10000,0.90000,1.10000,0.90000
   113,'BLACKFA7    ', 138.0000,1,  35,  99,  17,1.01402, -13.9826,1.10000,0.90000,1.10000,0.90000
   114,'LACOMBE7    ', 138.0000,1,  35,  99,  17,1.01087, -13.9247,1.10000,0.90000,1.10000,0.90000
   115,'S RED DE    ', 138.0000,1,  35,  99,  17,1.01519, -13.7242,1.10000,0.90000,1.10000,0.90000
   116,'W LACOMB    ', 138.0000,1,  35,  99,  17,1.01267, -13.8549,1.10000,0.90000,1.10000,0.90000
   117,'RED DE A    ', 138.0000,1,  35,  99,  17,1.01345, -13.5126,1.10000,0.90000,1.10000,0.90000
   118,'RED DE B    ', 138.0000,1,  35,  99,  17,1.01345, -13.5126,1.10000,0.90000,1.10000,0.90000
   119,'N RED D7    ', 138.0000,1,  35,  99,  17,1.01940, -13.9103,1.10000,0.90000,1.10000,0.90000
   120,'INNISFA7    ', 138.0000,1,  39,  99,  17,1.00471, -14.8354,1.10000,0.90000,1.10000,0.90000
   121,'OLDS   7    ', 138.0000,1,  39,  99,  17,0.99344, -16.4573,1.10000,0.90000,1.10000,0.90000
   122,'MADDEN 7    ', 138.0000,1,  39,  99,  17,0.99466, -17.6880,1.10000,0.90000,1.10000,0.90000
   123,'DIDSBURY    ', 138.0000,1,  39,  99,  17,0.99390, -17.0083,1.10000,0.90000,1.10000,0.90000
   124,'HARMATT7    ', 138.0000,1,  39,  99,  17,0.99155, -17.0495,1.10000,0.90000,1.10000,0.90000
   125,'YASAA7      ', 138.0000,1,  60,  99,  17,1.02518,  -9.9916,1.10000,0.90000,1.10000,0.90000
   126,'SHELL H7    ', 138.0000,1,  39,  99,  17,0.99214, -17.0644,1.10000,0.90000,1.10000,0.90000
   127,'BEDDING2    ', 138.0000,1,   6,  99,   3,1.02334, -17.8922,1.10000,0.90000,1.10000,0.90000
   128,'ELLERSLI    ', 240.0000,1,  60,  99,  17,1.04476,  -5.6045,1.10000,0.90000,1.10000,0.90000
   130,'SUND#3GN    ',  20.0000,2,  40,  99,  17,1.01600,   1.1239,1.10000,0.90000,1.10000,0.90000
   131,'SUNDANA8    ',  69.0000,1,  40,  99,  17,1.01083,  -6.7277,1.10000,0.90000,1.10000,0.90000
   132,'SUNDANC7    ', 138.0000,1,  40,  99,  17,1.02340,  -4.8044,1.10000,0.90000,1.10000,0.90000
   133,'WABAMUN4    ', 240.0000,1,  40,  99,  17,1.06857,  -6.2799,1.10000,0.90000,1.10000,0.90000
   134,'WABAMUN7    ', 138.0000,1,  40,  99,  17,1.02516,  -8.4081,1.10000,0.90000,1.10000,0.90000
   135,'SUNDANC4    ', 240.0000,1,  40,  99,  17,1.07663,  -5.1847,1.10000,0.90000,1.10000,0.90000
   136,'E EDMON4    ', 240.0000,1,  60,  99,  17,1.03825,  -6.5475,1.10000,0.90000,1.10000,0.90000
   137,'N CALDE4    ', 240.0000,1,  60,  99,  17,1.04326,  -7.8664,1.10000,0.90000,1.10000,0.90000
   138,'N BARRH4    ', 240.0000,1,  40,  99,  17,1.09637,  -8.9888,1.10000,0.90000,1.10000,0.90000
   141,'DALEHUR7    ', 138.0000,1,  29,  99,  17,1.04545, -11.9101,1.10000,0.90000,1.10000,0.90000
   142,'KINGMAN7    ', 138.0000,1,  31,  99,  17,1.02171, -12.4335,1.10000,0.90000,1.10000,0.90000
   144,'ALGAR  7    ', 138.0000,1,  61,  99,   1,1.06906,  -5.6867,1.10000,0.90000,1.10000,0.90000
   147,'GAETZ  4    ', 240.0000,1,  35,  99,  17,1.03914, -11.9313,1.10000,0.90000,1.10000,0.90000
   148,'GAETZ  7    ', 138.0000,1,  35,  99,  17,1.02423, -13.8844,1.10000,0.90000,1.10000,0.90000
   150,'WILLESD4    ', 240.0000,1,  30,  99,  17,1.05703,  -9.7313,1.10000,0.90000,1.10000,0.90000
   151,'BRAZ#1 9    ',  13.8000,2,  30,  99,  17,0.98000,  -4.8292,1.10000,0.90000,1.10000,0.90000
   152,'RED DEE4    ', 240.0000,1,  35,  99,  17,1.04921, -11.9526,1.10000,0.90000,1.10000,0.90000
   153,'BRAZEAU4    ', 240.0000,1,  30,  99,  17,1.05725,  -9.2983,1.10000,0.90000,1.10000,0.90000
   154,'BRAZ#2 9    ',  13.8000,2,  30,  99,  17,0.98662,  -9.2983,1.10000,0.90000,1.10000,0.90000
   155,'BENALTO4    ', 240.0000,1,  35,  99,  17,1.05350, -10.2412,1.10000,0.90000,1.10000,0.90000
   156,'E CROSS4    ', 240.0000,1,  57,  99,  17,1.04897, -14.6636,1.10000,0.90000,1.10000,0.90000
   157,'COCHIN 8    ',  69.0000,1,  32,  99, 241,1.05182, -14.3748,1.10000,0.90000,1.10000,0.90000
   158,'LANGDON2    ', 500.0000,1,   6,  99,  17,1.04617, -12.7515,1.10000,0.90000,1.10000,0.90000
   159,'LANGDON4    ', 240.0000,1,   6,  99,  17,1.05400, -14.3718,1.10000,0.90000,1.10000,0.90000
   160,'JANET  4    ', 240.0000,1,   6,  99,  17,1.04135, -15.3959,1.10000,0.90000,1.10000,0.90000
   161,'SARCEE 4    ', 240.0000,1,   6,  99,  17,1.02978, -16.2329,1.10000,0.90000,1.10000,0.90000
   162,'E CALGAR    ', 240.0000,1,   6,  99,  17,1.03285, -16.1269,1.10000,0.90000,1.10000,0.90000
   163,'SAGITAW4    ', 240.0000,1,  26,  99,  17,1.05804, -11.5804,1.10000,0.90000,1.10000,0.90000
   164,'SAGITAW7    ', 138.0000,1,  26,  99,  17,1.03676, -12.9259,1.10000,0.90000,1.10000,0.90000
   165,'PEIGAN 4    ', 240.0000,1,  53,  99, 191,1.06099, -13.3831,1.10000,0.90000,1.10000,0.90000
   166,'PEIGAN 7    ', 138.0000,1,  53,  99, 191,1.01296, -10.7477,1.10000,0.90000,1.10000,0.90000
   167,'N LETHB4    ', 240.0000,1,  54,  99,  17,1.06698, -14.8770,1.10000,0.90000,1.10000,0.90000
   168,'SUNSHIN8    ',  69.0000,1,  44,  99,  17,1.00528, -24.2137,1.10000,0.90000,1.10000,0.90000
   169,'CAN CEM7    ', 138.0000,1,  44,  99,  17,1.02165, -18.9075,1.10000,0.90000,1.10000,0.90000
   170,'COCHRAN7    ', 138.0000,1,  44,  99,  17,1.00651, -19.1646,1.10000,0.90000,1.10000,0.90000
   171,'SEEBE  7    ', 138.0000,1,  44,  99, 191,1.02200, -18.3696,1.10000,0.90000,1.10000,0.90000
   172,'HORS GEN    ',  12.0000,2,  44,  99,  17,1.02640, -15.2968,1.10000,0.90000,1.10000,0.90000
   173,'BRETV A7    ', 138.0000,1,  60,  99,  17,1.02479, -10.0099,1.10000,0.90000,1.10000,0.90000
   174,'SPRAY G1    ',  13.2000,2,  44,  99,  17,1.02531, -19.0681,1.10000,0.90000,1.10000,0.90000
   175,'CASCADE7    ', 138.0000,1,  44,  99, 194,1.02294, -19.5575,1.10000,0.90000,1.10000,0.90000
   176,'CASCADE9    ',  13.2000,2,  44,  99, 194,1.03764, -19.5102,1.10000,0.90000,1.10000,0.90000
   177,'AIRDRIE     ', 138.0000,1,  57,  99,  17,1.01511, -17.8437,1.10000,0.90000,1.10000,0.90000
   178,'BANFF  8    ',  69.0000,1,  44,  99,  17,1.00760, -24.0693,1.10000,0.90000,1.10000,0.90000
   179,'MARIANA7    ', 138.0000,1,  61,  99,   1,1.07151,  -6.0334,1.10000,0.90000,1.10000,0.90000
   180,'GHOST  7    ', 138.0000,1,  44,  99,  17,1.01209, -18.3876,1.10000,0.90000,1.10000,0.90000
   181,'GHOST A9    ',  13.2000,2,  44,  99,  17,1.00000, -14.0143,1.10000,0.90000,1.10000,0.90000
   183,'BEARSPWB    ',  13.2000,2,  44,  99,  17,1.04844, -18.0694,1.10000,0.90000,1.10000,0.90000
   184,'BEARSPAW    ', 138.0000,1,  44,  99,  17,1.01189, -19.0271,1.10000,0.90000,1.10000,0.90000
   187,'BEDDING1    ', 240.0000,1,   6,  99,   3,1.03576, -16.2089,1.10000,0.90000,1.10000,0.90000
   188,'ANG COCA    ',  25.0000,1,  44,  99,  17,1.04706, -20.2528,1.10000,0.90000,1.10000,0.90000
   189,'ANG COCB    ',  13.8000,2,  44,  99,  17,1.00011, -22.3549,1.10000,0.90000,1.10000,0.90000
   190,'SPRAY G2    ',  13.2000,2,  44,  99,  17,1.02531, -19.0681,1.10000,0.90000,1.10000,0.90000
   191,'ANG COCH    ', 138.0000,1,  44,  99,  17,1.00474, -19.1971,1.10000,0.90000,1.10000,0.90000
   192,'NELSON L    ', 138.0000,1,  31,  99,  17,1.01038, -13.5220,1.10000,0.90000,1.10000,0.90000
   193,'KANANAS7    ', 138.0000,1,  44,  99,  17,1.02289, -18.3119,1.10000,0.90000,1.10000,0.90000
   194,'LAKE LO8    ',  69.0000,1,  44,  99,  17,0.98546, -24.6288,1.10000,0.90000,1.10000,0.90000
   195,'RUNDLE S    ', 138.0000,1,  44,  99,  17,1.02542, -19.1439,1.10000,0.90000,1.10000,0.90000
   196,'KANANAS9    ',  12.0000,2,  44,  99,  17,1.04786, -14.7914,1.10000,0.90000,1.10000,0.90000
   197,'RUNDLE G    ',  13.8000,2,  44,  99,  17,1.04761, -19.2302,1.10000,0.90000,1.10000,0.90000
   198,'BALZAC 7    ', 138.0000,1,   6,  99,  17,1.02347, -17.9190,1.10000,0.90000,1.10000,0.90000
   199,'SHELL J7    ', 138.0000,1,  44,  99,  17,1.00976, -18.6410,1.10000,0.90000,1.10000,0.90000
   201,'JUMPPND7    ', 138.0000,1,  44,  99,  17,1.01702, -18.6140,1.10000,0.90000,1.10000,0.90000
   202,'SARCEE 7    ', 138.0000,1,   6,  99,  17,1.01613, -18.4808,1.10000,0.90000,1.10000,0.90000
   203,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.04191, -18.5508,1.10000,0.90000,1.10000,0.90000
   204,'MCMILLA4    ', 240.0000,1,  61,  99,   1,1.11749,  -5.3571,1.10000,0.90000,1.10000,0.90000
   205,'AMOCO R7    ', 138.0000,1,  38,  99,  17,0.97933, -16.4089,1.10000,0.90000,1.10000,0.90000
   207,'JANET  7    ', 138.0000,1,   6,  99,  17,1.02518, -18.0483,1.10000,0.90000,1.10000,0.90000
   208,'ENMX2S 7    ', 138.0000,1,   6,  99,   3,1.01183, -18.8566,1.10000,0.90000,1.10000,0.90000
   209,'BRETONA1    ', 138.0000,1,  60,  99,  17,1.02331, -10.5256,1.10000,0.90000,1.10000,0.90000
   210,'SJPC_TP     ', 138.0000,1,  44,  99,  17,1.00995, -18.6326,1.10000,0.90000,1.10000,0.90000
   211,'MOUNT A7    ', 138.0000,1,  44,  99,  17,1.02491, -18.7180,1.10000,0.90000,1.10000,0.90000
   213,'HAIGRIVE    ', 138.0000,1,  17,  99,   1,1.09723, -13.1505,1.10000,0.90000,1.10000,0.90000
   214,'POCATEA9    ',  13.8000,2,  44,  99,  17,0.98032, -17.2862,1.10000,0.90000,1.10000,0.90000
   215,'TEX.W.P7    ', 138.0000,1,  30,  99,  17,1.01344, -12.3294,1.10000,0.90000,1.10000,0.90000
   216,'BARRIER7    ', 138.0000,1,  44,  99,  17,1.02398, -18.4464,1.10000,0.90000,1.10000,0.90000
   217,'SJP_CRK     ', 138.0000,1,  44,  99,  17,1.00989, -18.6351,1.10000,0.90000,1.10000,0.90000
   218,'BLACKMUD    ', 138.0000,1,  60,  99,  17,1.01929, -11.8703,1.10000,0.90000,1.10000,0.90000
   219,'KILLARN7    ', 138.0000,1,  37,  99,  17,1.01280, -18.3663,1.10000,0.90000,1.10000,0.90000
   220,'HAYTER 7    ', 138.0000,1,  37,  99,  17,0.99834, -18.9624,1.10000,0.90000,1.10000,0.90000
   221,'CRR-W1      ', 240.0000,1,  53,  99,  58,1.05264, -12.7844,1.10000,0.90000,1.10000,0.90000
   222,'BARRIER9    ',  13.2000,2,  44,  99,  17,1.03000, -14.1648,1.10000,0.90000,1.10000,0.90000
   223,'PINCHER8    ',  69.0000,1,  53,  99,  17,1.02273, -11.6239,1.10000,0.90000,1.10000,0.90000
   224,'PINCHER7    ', 138.0000,1,  53,  99,  17,1.05377, -11.5564,1.10000,0.90000,1.10000,0.90000
   225,'WARE JCT    ', 240.0000,1,  47,  99,  17,1.07610, -15.9958,1.10000,0.90000,1.10000,0.90000
   226,'DRYWOOD8    ',  69.0000,1,  55,  99,  17,1.02445, -12.9004,1.10000,0.90000,1.10000,0.90000
   227,'SHELL WA    ',  69.0000,1,  55,  99,  17,1.00911, -13.0979,1.10000,0.90000,1.10000,0.90000
   228,'YARROW 8    ',  69.0000,1,  55,  99,  17,1.02442, -12.9012,1.10000,0.90000,1.10000,0.90000
   229,'170AL-TA    ', 138.0000,1,  53,  99,  17,1.05444, -11.9381,1.10000,0.90000,1.10000,0.90000
   230,'OLDMAN D    ', 138.0000,1,  53,  99,   1,1.05818, -10.9531,1.10000,0.90000,1.10000,0.90000
   231,'N SHELL8    ',  69.0000,1,  55,  99,  17,1.00788, -13.1498,1.10000,0.90000,1.10000,0.90000
   232,'COLEMAN7    ', 138.0000,1,  53,  99,  17,1.05124, -12.3951,1.10000,0.90000,1.10000,0.90000
   233,'DRYWOOD7    ', 138.0000,1,  55,  99,  17,1.04613, -11.8328,1.10000,0.90000,1.10000,0.90000
   234,'CASTRIV1    ', 138.0000,1,  53,  99,  44,1.05385, -11.5444,1.10000,0.90000,1.10000,0.90000
   235,'STAVELY7    ', 138.0000,1,  49,  99,  17,1.00857, -17.8595,1.10000,0.90000,1.10000,0.90000
   236,'HIGH RI8    ',  69.0000,1,  46,  99,  17,1.06843, -20.5269,1.10000,0.90000,1.10000,0.90000
   237,'FORT MA7    ', 138.0000,1,  53,  99,  17,1.01186, -16.4349,1.10000,0.90000,1.10000,0.90000
   238,'BLACK D7    ', 138.0000,1,  46,  99,  17,1.00579, -20.0753,1.10000,0.90000,1.10000,0.90000
   239,'OKOTOKS7    ', 138.0000,1,  46,  99,  17,1.01413, -19.5575,1.10000,0.90000,1.10000,0.90000
   240,'MAGCAN 7    ', 138.0000,1,  46,  99,  17,1.01640, -19.7770,1.10000,0.90000,1.10000,0.90000
   241,'BLACK D8    ',  69.0000,1,  46,  99,  17,1.03824, -21.1980,1.10000,0.90000,1.10000,0.90000
   242,'HIGH RI7    ', 138.0000,1,  46,  99,  17,1.01075, -19.7953,1.10000,0.90000,1.10000,0.90000
   243,'HARTELL7    ', 138.0000,1,  46,  99,  17,1.00703, -20.0187,1.10000,0.90000,1.10000,0.90000
   244,'VULCAN 7    ', 138.0000,1,  49,  99,  17,1.01281, -18.3016,1.10000,0.90000,1.10000,0.90000
   245,'GLENWOO8    ',  69.0000,1,  55,  99, 191,1.01758, -13.5980,1.10000,0.90000,1.10000,0.90000
   246,'SPRING 8    ',  69.0000,1,  55,  99,  17,1.01360, -14.3283,1.10000,0.90000,1.10000,0.90000
   247,'CAVALIER    ', 138.0000,1,  45,  99,  42,1.03499, -19.8689,1.10000,0.90000,1.10000,0.90000
   248,'MAHKESES    ', 138.0000,2,  28,  99,  36,1.04000,  -9.0315,1.10000,0.90000,1.10000,0.90000
   249,'878S        ', 138.0000,1,  19,  99,   1,1.08321, -19.2497,1.10000,0.90000,1.10000,0.90000
   250,'DUCHESS7    ', 138.0000,1,  47,  99,  17,1.01627, -18.3911,1.10000,0.90000,1.10000,0.90000
   251,'GARDN1      ', 138.0000,1,  55,  99,  10,1.01710, -15.6404,1.10000,0.90000,1.10000,0.90000
   252,'CARSELA7    ', 138.0000,1,  45,  99,  17,1.02075, -17.2797,1.10000,0.90000,1.10000,0.90000
   253,'BLACKIE7    ', 138.0000,1,  45,  99,  17,1.01893, -18.6059,1.10000,0.90000,1.10000,0.90000
   254,'GLEICHE7    ', 138.0000,1,  45,  99, 191,1.02723, -19.5548,1.10000,0.90000,1.10000,0.90000
   255,'CHINOOK9    ',  34.5000,2,  53,  99,  17,0.98906,  -9.8607,1.10000,0.90000,1.10000,0.90000
   256,'BROOKS 7    ', 138.0000,1,  47,  99,  17,1.02128, -18.1436,1.10000,0.90000,1.10000,0.90000
   257,'LIMESTO7    ', 138.0000,1,  38,  99,  17,0.96704, -17.0271,1.10000,0.90000,1.10000,0.90000
   258,'ELLERSLI    ', 500.0000,1,  60,  99,  17,1.05910,  -0.3726,1.10000,0.90000,1.10000,0.90000
   259,'STRATHM7    ', 138.0000,1,  45,  99,  17,1.03531, -19.6886,1.10000,0.90000,1.10000,0.90000
   260,'JENNER 4    ', 240.0000,1,  48,  99,  17,1.07298, -18.4640,1.10000,0.90000,1.10000,0.90000
   262,'DOME EM4    ', 240.0000,1,  48,  99,  17,1.07000, -20.4656,1.10000,0.90000,1.10000,0.90000
   263,'EMP LIQ7    ', 138.0000,1,  48,  99,  17,1.02745, -21.7738,1.10000,0.90000,1.10000,0.90000
   264,'COWLEY 8    ',  69.0000,1,  53,  99,  17,1.03484, -10.7527,1.10000,0.90000,1.10000,0.90000
   265,'US WIND9    ',  34.5000,2,  53,  99,  17,0.98898,  -9.9674,1.10000,0.90000,1.10000,0.90000
   266,'EMPRESA7    ', 138.0000,1,  48,  99,  17,1.02804, -21.8359,1.10000,0.90000,1.10000,0.90000
   267,'DOME EM7    ', 138.0000,1,  48,  99,  17,1.02806, -21.8064,1.10000,0.90000,1.10000,0.90000
   268,'DOME EA9    ',  13.8000,2,  48,  99,  17,1.03147, -21.2899,1.10000,0.90000,1.10000,0.90000
   269,'BURDETT7    ', 138.0000,1,  52,  99,  17,1.00841, -21.3100,1.10000,0.90000,1.10000,0.90000
   270,'SUFFIEL7    ', 138.0000,1,   4,  99,  17,1.00470, -22.0812,1.10000,0.90000,1.10000,0.90000
   271,'BULLS H7    ', 138.0000,1,   4,  99,  17,1.02127, -22.4136,1.10000,0.90000,1.10000,0.90000
   272,'TABER  7    ', 138.0000,1,  52,  99,  17,1.01578, -19.8225,1.10000,0.90000,1.10000,0.90000
   274,'VAUXHAL7    ', 138.0000,1,  52,  99,  17,1.00918, -19.9319,1.10000,0.90000,1.10000,0.90000
   275,'TILLEY 7    ', 138.0000,1,  47,  99,  17,1.01672, -20.3939,1.10000,0.90000,1.10000,0.90000
   276,'W BROOK7    ', 138.0000,1,  47,  99,  17,1.02392, -17.8143,1.10000,0.90000,1.10000,0.90000
   277,'WESTFLD7    ', 138.0000,1,  52,  99,  17,1.00771, -21.3621,1.10000,0.90000,1.10000,0.90000
   278,'WARNER 8    ',  69.0000,1,  55,  99,  17,0.98998, -17.0300,1.10000,0.90000,1.10000,0.90000
   279,'STAVELEY    ', 138.0000,1,  49,  99,  17,1.01098, -17.7398,1.10000,0.90000,1.10000,0.90000
   280,'STIRLIN8    ',  69.0000,1,  55,  99,  17,1.01811, -16.8836,1.10000,0.90000,1.10000,0.90000
   282,'HEARTLAK    ', 240.0000,1,  27,  99,   1,1.11430,  -7.3121,1.10000,0.90000,1.10000,0.90000
   283,'CANMORE7    ', 138.0000,1,  44,  99,  17,1.02596, -19.1805,1.10000,0.90000,1.10000,0.90000
   284,'BUTTE7      ', 138.0000,1,   4,  99,  17,1.01834, -22.5407,1.10000,0.90000,1.10000,0.90000
   285,'BAYMAG      ', 138.0000,1,  44,  99,  17,1.02291, -18.9807,1.10000,0.90000,1.10000,0.90000
   286,'ENCHANT7    ', 138.0000,1,  52,  99,  17,1.00901, -19.5071,1.10000,0.90000,1.10000,0.90000
   287,'DOME EB9    ',  13.8000,2,  48,  99,  17,1.02947, -22.5925,1.10000,0.90000,1.10000,0.90000
   288,'DOME EC9    ',  13.8000,2,  48,  99,  17,1.02000, -21.0046,1.10000,0.90000,1.10000,0.90000
   289,'DOME EM9    ',  13.8000,2,  48,  99,  17,1.01928, -21.2293,1.10000,0.90000,1.10000,0.90000
   290,'BALZ COG    ', 138.0000,1,   6,  99,  42,1.02470, -17.9186,1.10000,0.90000,1.10000,0.90000
   291,'CONRAD 7    ', 138.0000,1,  52,  99,  17,1.00797, -20.0475,1.10000,0.90000,1.10000,0.90000
   292,'JENNER7     ', 138.0000,1,  48,  99,  17,1.01569, -22.4832,1.10000,0.90000,1.10000,0.90000
   293,'STIRLIN7    ', 138.0000,1,  55,  99,  17,1.01041, -16.9617,1.10000,0.90000,1.10000,0.90000
   295,'DRYCREEK    ', 138.0000,1,  57,  99,  17,1.01854, -17.9405,1.10000,0.90000,1.10000,0.90000
   296,'GOOSEL7     ', 138.0000,1,  53,  99,  17,1.05378, -11.5580,1.10000,0.90000,1.10000,0.90000
   297,'WAINWRI7    ', 138.0000,1,  32,  99,  17,1.01563, -14.6629,1.10000,0.90000,1.10000,0.90000
   298,'ALB NEWS    ', 240.0000,1,  26,  99,  17,1.04591, -12.3957,1.10000,0.90000,1.10000,0.90000
   299,'SUND866S    ',  69.0000,1,  40,  99,  17,1.01225,  -7.2421,1.10000,0.90000,1.10000,0.90000
   300,'KEEP320P    ',  69.0000,1,  40,  99,  17,1.01378,  -7.1958,1.10000,0.90000,1.10000,0.90000
   301,'KEEPHIL8    ',  69.0000,1,  40,  99,  17,1.01225,  -7.2421,1.10000,0.90000,1.10000,0.90000
   302,'MARION 7    ', 138.0000,1,  40,  99,  17,1.02342,  -4.6400,1.10000,0.90000,1.10000,0.90000
   303,'STELCO 1    ', 138.0000,1,  60,  99,  17,1.02754,  -9.9915,1.10000,0.90000,1.10000,0.90000
   304,'PLAMOND7    ', 138.0000,1,  27,  99,  17,1.03224, -13.3019,1.10000,0.90000,1.10000,0.90000
   305,'LAC LA 7    ', 138.0000,1,  27,  99,  17,1.02675, -12.2490,1.10000,0.90000,1.10000,0.90000
   306,'WINEFRE7    ', 138.0000,1,  27,  99,  17,1.03562,  -7.4026,1.10000,0.90000,1.10000,0.90000
   308,'FLATLK-2    ', 138.0000,1,  27,  99,  17,1.03918, -13.8650,1.10000,0.90000,1.10000,0.90000
   309,'MCMILLA7    ', 138.0000,1,  61,  99,   1,1.08633,  -5.6899,1.10000,0.90000,1.10000,0.90000
   310,'SPRAY  S    ', 138.0000,1,  44,  99,  17,1.02531, -19.0681,1.10000,0.90000,1.10000,0.90000
   311,'LEDUC1      ', 138.0000,1,  60,  99,  17,1.01053, -12.2071,1.10000,0.90000,1.10000,0.90000
   312,'E CROSS7    ', 138.0000,1,  57,  99,  17,1.00472, -16.2139,1.10000,0.90000,1.10000,0.90000
   313,'JOSEPH1     ', 240.0000,1,  33,  99,  17,1.03602,  -8.9832,1.10000,0.90000,1.10000,0.90000
   314,'JOSEPH2     ', 138.0000,1,  33,  99,  17,1.03188,  -9.8032,1.10000,0.90000,1.10000,0.90000
   315,'HUSSAR      ', 138.0000,1,  45,  99,  17,1.03160, -20.0614,1.10000,0.90000,1.10000,0.90000
   316,'LAURATP     ',  69.0000,1,  26,  99,  17,1.04225, -14.5645,1.10000,0.90000,1.10000,0.90000
   317,'CARSONA8    ',  69.0000,1,  26,  99,  17,1.04215, -14.5679,1.10000,0.90000,1.10000,0.90000
   318,'W CROSSF    ', 138.0000,1,  57,  99,  17,1.00505, -16.9555,1.10000,0.90000,1.10000,0.90000
   319,'COALSPU8    ',  69.0000,1,  29,  99,  17,1.01922, -11.5363,1.10000,0.90000,1.10000,0.90000
   320,'CHAPPIC7    ', 138.0000,1,   4,  99,  17,1.02049, -22.3455,1.10000,0.90000,1.10000,0.90000
   321,'HEARTLAK    ', 138.0000,1,  27,  99,   1,1.02790,  -8.4416,1.10000,0.90000,1.10000,0.90000
   322,'CARSON 8    ',  69.0000,1,  26,  99,  17,1.04302, -14.4007,1.10000,0.90000,1.10000,0.90000
   323,'CADOMIN8    ',  69.0000,1,  29,  99,  17,1.01885, -11.5845,1.10000,0.90000,1.10000,0.90000
   324,'COALSPU7    ', 138.0000,1,  29,  99,  17,1.02329, -11.5074,1.10000,0.90000,1.10000,0.90000
   325,'PEGAS.L8    ',  69.0000,1,  26,  99,  17,1.04226, -14.4911,1.10000,0.90000,1.10000,0.90000
   326,'COAL VA7    ', 138.0000,1,  29,  99,  17,1.01948, -11.6997,1.10000,0.90000,1.10000,0.90000
   328,'MACLEOD1    ', 138.0000,1,  53,  99,  19,1.01361,  -9.8194,1.10000,0.90000,1.10000,0.90000
   329,'POCATER7    ', 138.0000,1,  44,  99,  17,1.02524, -17.2428,1.10000,0.90000,1.10000,0.90000
   330,'P C BRA7    ', 138.0000,1,  30,  99,  17,1.01050, -12.9464,1.10000,0.90000,1.10000,0.90000
   331,'VIOL GR7    ', 138.0000,1,  30,  99,  17,1.00887, -10.1393,1.10000,0.90000,1.10000,0.90000
   332,'DVPL IA9    ',  13.8000,2,  30,  99,   4,1.04763,  -7.4919,1.10000,0.90000,1.10000,0.90000
   333,'QUENSTWN    ', 138.0000,1,  45,  99,  17,1.02359, -18.9223,1.10000,0.90000,1.10000,0.90000
   334,'SUMMER04    ', 138.0000,1,  53,  99,  17,1.05799, -10.9679,1.10000,0.90000,1.10000,0.90000
   336,'SUMMER01    ', 138.0000,1,  53,  99,  19,1.05926, -10.5243,1.10000,0.90000,1.10000,0.90000
   337,'ESSO JU8    ',  69.0000,1,  26,  99,  17,1.04672, -15.1550,1.10000,0.90000,1.10000,0.90000
   340,'NAMAKA 7    ', 138.0000,1,  45,  99,  17,1.03351, -19.8780,1.10000,0.90000,1.10000,0.90000
   342,'SUND#4GN    ',  20.0000,2,  40,  99,  17,1.01500,   0.5623,1.10000,0.90000,1.10000,0.90000
   343,'TABERW1     ', 138.0000,1,  52,  99, 421,1.01281, -19.7819,1.10000,0.90000,1.10000,0.90000
   344,'WARLOW7     ', 138.0000,1,  48,  99,  17,1.01477, -22.5601,1.10000,0.90000,1.10000,0.90000
   345,'SUND#5GN    ',  20.0000,2,  40,  99,  17,1.01500,   1.2587,1.10000,0.90000,1.10000,0.90000
   346,'GOOSEL4     ', 240.0000,1,  53,  99,  17,1.05340, -12.8175,1.10000,0.90000,1.10000,0.90000
   347,'LUNDBRE8    ',  69.0000,1,  53,  99,  17,1.03510, -10.7929,1.10000,0.90000,1.10000,0.90000
   348,'LEISMER4    ', 240.0000,1,  61,  99,  17,1.12180,  -5.8937,1.10000,0.90000,1.10000,0.90000
   350,'SUND#6GN    ',  20.0000,2,  40,  99,  17,1.01500,   2.4960,1.10000,0.90000,1.10000,0.90000
   353,'SUND204S    ',  69.0000,1,  40,  99,  17,1.01036,  -6.7339,1.10000,0.90000,1.10000,0.90000
   356,'BON GLE7    ', 138.0000,1,  31,  99,  17,1.01936, -11.8837,1.10000,0.90000,1.10000,0.90000
   357,'STALBE7     ', 138.0000,1,  60,  99,  17,1.02089, -10.4793,1.10000,0.90000,1.10000,0.90000
   358,'SODER1      ', 138.0000,1,  53,  99, 231,1.01122,  -9.9908,1.10000,0.90000,1.10000,0.90000
   359,'ACHESON     ', 138.0000,1,  60,  99,  17,1.01666, -11.3168,1.10000,0.90000,1.10000,0.90000
   360,'STONY P7    ', 138.0000,1,  40,  99,  17,1.01296, -10.8465,1.10000,0.90000,1.10000,0.90000
   361,'EDGERTO8    ',  69.0000,4,  37,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   362,'EDGERTO7    ', 138.0000,1,  37,  99,  17,1.02516, -17.8578,1.10000,0.90000,1.10000,0.90000
   363,'NW CARD7    ', 138.0000,1,  60,  99,  17,1.02588, -10.4794,1.10000,0.90000,1.10000,0.90000
   364,'CARVEL01    ', 138.0000,1,  40,  99,  17,1.01566, -10.0577,1.10000,0.90000,1.10000,0.90000
   365,'BUFORD 7    ', 138.0000,1,  31,  99,  17,1.01249, -12.1678,1.10000,0.90000,1.10000,0.90000
   366,'VISCOUNT    ', 138.0000,1,  60,  99,  17,1.02586, -10.0300,1.10000,0.90000,1.10000,0.90000
   368,'CHEVIOT1    ', 138.0000,1,  29,  99,  17,1.01973, -11.7321,1.10000,0.90000,1.10000,0.90000
   369,'CHRISLK1    ', 240.0000,1,  61,  99,  17,1.11976,  -5.9608,1.10000,0.90000,1.10000,0.90000
   370,'SHELL C7    ', 138.0000,1,  38,  99,  17,0.98315, -16.0393,1.10000,0.90000,1.10000,0.90000
   372,'WAB27398    ',  69.0000,1,  40,  99,  17,1.02234,  -8.1931,1.10000,0.90000,1.10000,0.90000
   373,'IPL HAR7    ', 138.0000,1,  32,  99,  17,1.02340, -13.9114,1.10000,0.90000,1.10000,0.90000
   374,'BIGSTON7    ', 138.0000,1,  31,  99,  17,1.03370, -11.1662,1.10000,0.90000,1.10000,0.90000
   375,'POCATER9    ',  25.0000,1,  44,  99,  17,0.98274, -17.3367,1.10000,0.90000,1.10000,0.90000
   376,'INTERLB9    ',  25.0000,1,  44,  99,  17,0.98252, -17.3344,1.10000,0.90000,1.10000,0.90000
   377,'INTERLA9    ',   4.1600,2,  44,  99,  17,1.00268, -17.3344,1.10000,0.90000,1.10000,0.90000
   378,'STELCO 2    ', 138.0000,1,  60,  99,  17,1.02757,  -9.9922,1.10000,0.90000,1.10000,0.90000
   379,'THREE A9    ',  25.0000,1,  44,  99,  17,0.99596, -20.4821,1.10000,0.90000,1.10000,0.90000
   380,'RUNDLE 9    ',  25.0000,1,  44,  99,  17,0.99633, -20.4844,1.10000,0.90000,1.10000,0.90000
   381,'THREE S9    ',   6.9000,2,  44,  99,  17,1.04180, -20.4821,1.10000,0.90000,1.10000,0.90000
   382,'SHELL RA    ', 138.0000,1,  38,  99,  17,0.98324, -16.0694,1.10000,0.90000,1.10000,0.90000
   383,'NOVA ST1    ', 138.0000,2,  35,  99,  17,1.01800, -14.3642,1.10000,0.90000,1.10000,0.90000
   384,'UC PRENT    ', 138.0000,1,  35,  99,  17,1.02023, -14.8498,1.10000,0.90000,1.10000,0.90000
   385,'SHELL SC    ', 138.0000,1,  38,  99,  17,0.98731, -15.5744,1.10000,0.90000,1.10000,0.90000
   386,'SHELL EA    ', 138.0000,1,  38,  99,  17,0.97808, -16.6665,1.10000,0.90000,1.10000,0.90000
   387,'COMINCO7    ', 138.0000,1,  35,  99,  17,1.01757, -14.5149,1.10000,0.90000,1.10000,0.90000
   388,'ELLIS  7    ', 138.0000,1,  35,  99,  17,1.02023, -14.8444,1.10000,0.90000,1.10000,0.90000
   389,'HILLRIDG    ', 138.0000,1,  54,  99,  10,1.01456, -17.6837,1.10000,0.90000,1.10000,0.90000
   391,'ALBCHEM7    ', 138.0000,1,  33,  99,  17,1.02269,  -9.7621,1.10000,0.90000,1.10000,0.90000
   392,'ALPAC1      ', 138.0000,1,  27,  99, 301,1.05255, -14.0360,1.10000,0.90000,1.10000,0.90000
   394,'ASTOTIN     ', 138.0000,1,  33,  99,  17,1.02144,  -9.7532,1.10000,0.90000,1.10000,0.90000
   395,'NITON  7    ', 138.0000,1,  29,  99,  17,1.01687, -11.0793,1.10000,0.90000,1.10000,0.90000
   397,'PINEDAL7    ', 138.0000,1,  29,  99,  17,1.01880, -11.1300,1.10000,0.90000,1.10000,0.90000
   398,'BROOKFLD    ', 138.0000,1,  35,  99,  17,1.01774, -14.3761,1.10000,0.90000,1.10000,0.90000
   399,'BASSAN7     ', 138.0000,1,  47,  99,  17,1.01732, -18.4600,1.10000,0.90000,1.10000,0.90000
   400,'MONARCH7    ', 138.0000,1,  54,  99,  17,1.01073, -16.3414,1.10000,0.90000,1.10000,0.90000
   401,'HAYS   7    ', 138.0000,1,  52,  99,  17,1.01358, -20.1762,1.10000,0.90000,1.10000,0.90000
   402,'KETTLES1    ', 138.0000,1,  53,  99, 192,1.04346, -11.1989,1.10000,0.90000,1.10000,0.90000
   403,'KEEP#3GN    ',  22.0000,2,  40,  99,  17,0.97685,   4.4809,1.10000,0.90000,1.10000,0.90000
   405,'CONKLIN2    ', 240.0000,2,  61,  99, 251,1.11811,  -5.5564,1.10000,0.90000,1.10000,0.90000
   406,'CHIN CH7    ', 138.0000,1,  54,  99,  17,1.01369, -16.9687,1.10000,0.90000,1.10000,0.90000
   407,'CHIN CH9    ',  13.8000,2,  54,  99,  17,1.02756, -14.8104,1.10000,0.90000,1.10000,0.90000
   408,'WHITEGE9    ',  12.5000,2,  26,  99,  17,1.02671,  -8.9339,1.10000,0.90000,1.10000,0.90000
   409,'KETTLES     ', 138.0000,1,  53,  99,  17,1.04346, -11.2003,1.10000,0.90000,1.10000,0.90000
   410,'WHITEGE8    ',  69.0000,1,  26,  99,  17,1.06090, -12.7633,1.10000,0.90000,1.10000,0.90000
   411,'CHEV KG7    ', 138.0000,1,  24,  99,  17,1.02433, -14.5879,1.10000,0.90000,1.10000,0.90000
   412,'BENBOW 7    ', 138.0000,1,  24,  99,  17,1.02468, -14.5691,1.10000,0.90000,1.10000,0.90000
   413,'RAY RES8    ',  69.0000,1,  55,  99,  17,1.02042, -15.4890,1.10000,0.90000,1.10000,0.90000
   414,'RAY RES9    ',  13.8000,2,  55,  99,  17,1.02000, -14.5782,1.10000,0.90000,1.10000,0.90000
   415,'MARLBOR1    ', 138.0000,1,  29,  99,  17,1.03095, -11.5157,1.10000,0.90000,1.10000,0.90000
   417,'WAUP1       ', 138.0000,1,  27,  99,  17,1.03787, -13.8270,1.10000,0.90000,1.10000,0.90000
   420,'KEEPHIL4    ', 240.0000,1,  40,  99,  17,1.05542,   0.2691,1.10000,0.90000,1.10000,0.90000
   421,'KEEPHIL5    ', 240.0000,1,  40,  99,  17,1.05790,   1.0650,1.10000,0.90000,1.10000,0.90000
   422,'KEEP#1GN    ',  19.0000,2,  40,  99,  17,1.00000,   8.7216,1.10000,0.90000,1.10000,0.90000
   423,'KEEPHIL7    ', 138.0000,1,  40,  99,  17,1.02784,  -4.0453,1.10000,0.90000,1.10000,0.90000
   424,'KEEP#2GN    ',  19.0000,2,  40,  99,  17,1.00000,   8.8918,1.10000,0.90000,1.10000,0.90000
   425,'NOSE CR7    ', 138.0000,1,  57,  99,  17,1.00764, -17.3380,1.10000,0.90000,1.10000,0.90000
   428,'SG_B1       ', 138.0000,1,  60,  99, 321,1.01782, -11.1081,1.10000,0.90000,1.10000,0.90000
   429,'SUND BL8    ',  69.0000,1,  40,  99,  17,1.01085,  -6.7314,1.10000,0.90000,1.10000,0.90000
   430,'W BROOK4    ', 240.0000,1,  47,  99,  17,1.07650, -16.3635,1.10000,0.90000,1.10000,0.90000
   431,'KEEP_3      ', 138.0000,1,  40,  99,  17,1.02769,  -4.0522,1.10000,0.90000,1.10000,0.90000
   437,'TMPL2GA7    ', 138.0000,1,  40,  99,  17,1.02170,  -9.4747,1.10000,0.90000,1.10000,0.90000
   438,'CAN LIQ7    ', 138.0000,1,  60,  99,  17,1.02240, -10.1109,1.10000,0.90000,1.10000,0.90000
   440,'TRUE WEL    ', 138.0000,1,  31,  99,  17,1.02680, -11.8469,1.10000,0.90000,1.10000,0.90000
   444,'SPRINGB7    ', 138.0000,1,  44,  99,  17,1.01525, -18.6393,1.10000,0.90000,1.10000,0.90000
   445,'CUTNG L7    ', 138.0000,1,  47,  99,  17,1.01806, -18.3046,1.10000,0.90000,1.10000,0.90000
   446,'VICTR A     ',  13.8000,1,  33,  99,  17,0.97624, -13.8530,1.10000,0.90000,1.10000,0.90000
   447,'BELLYIA9    ',   4.1600,1,  55,  99,   8,1.05020, -13.3988,1.10000,0.90000,1.10000,0.90000
   448,'MARY IA9    ',   4.1600,1,  55,  99,   8,1.01610, -14.6740,1.10000,0.90000,1.10000,0.90000
   449,'WATERIA9    ',   4.1600,1,  55,  99,   8,1.04182, -11.2728,1.10000,0.90000,1.10000,0.90000
   450,'IRRICAN1    ',   4.1600,2,  55,  99,  17,1.04788, -17.6615,1.10000,0.90000,1.10000,0.90000
   451,'MONTANA1    ', 240.0000,1,  55,  99, 381,1.06951, -14.9790,1.10000,0.90000,1.10000,0.90000
   459,'ROSEVAL1    ', 138.0000,1,  40,  99,  17,1.02714,  -4.1389,1.10000,0.90000,1.10000,0.90000
   464,'W CASCAD    ',  25.0000,4,  44,  99, 194,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   468,'LEISMER7    ', 138.0000,1,  61,  99,  17,1.03672,  -6.2069,1.10000,0.90000,1.10000,0.90000
   478,'BANFF  9    ',  25.0000,1,  44,  99,  17,0.99351, -23.3990,1.10000,0.90000,1.10000,0.90000
   479,'RUNDLE H    ',  13.8000,2,  44,  99,  17,1.02070, -19.5909,1.10000,0.90000,1.10000,0.90000
   483,'TUCUMAN7    ', 138.0000,1,  32,  99,  17,1.02135, -13.7512,1.10000,0.90000,1.10000,0.90000
   484,'CLIPPER7    ', 138.0000,1,  32,  99,  41,1.02340, -13.9111,1.10000,0.90000,1.10000,0.90000
   488,'CHERHIL1    ', 240.0000,1,  40,  99,  17,1.08886,  -7.2756,1.10000,0.90000,1.10000,0.90000
   490,'GENES 39    ',  22.0000,2,  40,  99,   5,1.01100,   9.6375,1.10000,0.90000,1.10000,0.90000
   491,'GENES 19    ',  20.5000,2,  40,  99,   5,1.00700,   9.5816,1.10000,0.90000,1.10000,0.90000
   492,'GENES 29    ',  20.5000,2,  40,  99,   5,1.01000,   9.6028,1.10000,0.90000,1.10000,0.90000
   497,'ROSS 8      ',  14.4000,1,  60,  99,   5,1.00311,  -8.8388,1.10000,0.90000,1.10000,0.90000
   498,'ROSS 9      ',  14.4000,1,  60,  99,   5,1.00311,  -8.8388,1.10000,0.90000,1.10000,0.90000
   499,'ROSS 109    ',  14.4000,1,  60,  99,   5,1.00311,  -8.8388,1.10000,0.90000,1.10000,0.90000
   500,'KEEPHIL1    ', 138.0000,1,  40,  99,  17,1.02784,  -4.0453,1.10000,0.90000,1.10000,0.90000
   502,'HARDIST8    ',  69.0000,1,  60,  99,   5,1.05341,  -8.0898,1.10000,0.90000,1.10000,0.90000
   503,'SUMMIT_7    ', 138.0000,1,  57,  99,   3,1.00799, -17.3028,1.10000,0.90000,1.10000,0.90000
   505,'JASPER 4    ', 240.0000,1,  60,  99,   5,1.04482,  -7.1258,1.10000,0.90000,1.10000,0.90000
   506,'BELLAMY4    ', 240.0000,1,  60,  99,   5,1.04868,  -6.2606,1.10000,0.90000,1.10000,0.90000
   507,'ROSSDALE    ',  69.0000,1,  60,  99,   5,1.04673,  -8.8388,1.10000,0.90000,1.10000,0.90000
   508,'HIGHFEED    ',  14.4000,1,  60,  99,   5,1.04673,  -8.8388,1.10000,0.90000,1.10000,0.90000
   509,'ARGYLL W    ', 240.0000,1,  60,  99,   5,1.04846,  -6.2586,1.10000,0.90000,1.10000,0.90000
   510,'KEEPHIL3    ', 500.0000,1,  40,  99,  17,1.06059,   1.8823,1.10000,0.90000,1.10000,0.90000
   511,'SUMMERS1    ', 240.0000,1,  60,  99,   5,1.04469,  -5.6159,1.10000,0.90000,1.10000,0.90000
   512,'DOME   4    ', 240.0000,1,  60,  99,   5,1.04436,  -5.2868,1.10000,0.90000,1.10000,0.90000
   513,'LAMBTON4    ', 240.0000,1,  60,  99,   5,1.03924,  -6.3155,1.10000,0.90000,1.10000,0.90000
   514,'CLOVERB4    ', 240.0000,1,  60,  99,   5,1.03916,  -6.8372,1.10000,0.90000,1.10000,0.90000
   515,'BROADMO7    ', 138.0000,1,  60,  99,  17,1.02341, -10.0652,1.10000,0.90000,1.10000,0.90000
   516,'CLOVERB8    ',  69.0000,1,  60,  99,   5,1.05637,  -7.9413,1.10000,0.90000,1.10000,0.90000
   518,'ARGYLL E    ', 240.0000,1,  60,  99,   5,1.04833,  -6.1640,1.10000,0.90000,1.10000,0.90000
   519,'CASTLEDN    ', 240.0000,1,  60,  99,   5,1.04223,  -8.1762,1.10000,0.90000,1.10000,0.90000
   520,'VICTORIA    ', 240.0000,1,  60,  99,   5,1.04170,  -8.2221,1.10000,0.90000,1.10000,0.90000
   521,'PETROLIA    ', 240.0000,1,  60,  99,   5,1.04534,  -6.2381,1.10000,0.90000,1.10000,0.90000
   523,'MEADOWL2    ',  69.0000,1,  60,  99,   5,1.04474,  -8.9483,1.10000,0.90000,1.10000,0.90000
   525,'GENESEE4    ', 500.0000,1,  40,  99,   5,1.06273,   2.4059,1.10000,0.90000,1.10000,0.90000
   526,'GENESEE7    ', 138.0000,1,  40,  99,   5,0.99068,   2.1178,1.10000,0.90000,1.10000,0.90000
   527,'JASPER 8    ',  69.0000,1,  60,  99,   5,1.08723,  -8.0008,1.10000,0.90000,1.10000,0.90000
   528,'KENNDALE    ',  69.0000,1,  60,  99,   5,1.05444,  -8.0178,1.10000,0.90000,1.10000,0.90000
   529,'MEADOWL1    ',  69.0000,1,  60,  99,   5,1.08474,  -8.0900,1.10000,0.90000,1.10000,0.90000
   530,'NAMAO  8    ',  69.0000,1,  60,  99,   5,1.05321,  -8.0771,1.10000,0.90000,1.10000,0.90000
   532,'STRACONA    ',  69.0000,1,  60,  99,   5,1.03264,  -8.9216,1.10000,0.90000,1.10000,0.90000
   533,'VICTORIA    ',  69.0000,1,  60,  99,   5,1.04638,  -8.8766,1.10000,0.90000,1.10000,0.90000
   534,'WOODCRF1    ',  69.0000,1,  60,  99,   5,1.08414,  -8.1085,1.10000,0.90000,1.10000,0.90000
   535,'GARNEAU8    ',  69.0000,1,  60,  99,   5,1.04551,  -8.8999,1.10000,0.90000,1.10000,0.90000
   537,'FIBERGL7    ', 138.0000,1,  60,  99,   5,1.02226, -10.1174,1.10000,0.90000,1.10000,0.90000
   538,'ATP 5R 7    ', 138.0000,1,  60,  99,   5,1.01988, -10.3151,1.10000,0.90000,1.10000,0.90000
   539,'WOODCRF2    ',  69.0000,1,  60,  99,   5,1.04509,  -8.9284,1.10000,0.90000,1.10000,0.90000
   540,'CELANES7    ', 138.0000,1,  60,  99,   5,1.02606,  -9.8893,1.10000,0.90000,1.10000,0.90000
   541,'ATP 4R 7    ', 138.0000,1,  60,  99,   5,1.01993, -10.3125,1.10000,0.90000,1.10000,0.90000
   542,'LAMBTON8    ',  69.0000,1,  60,  99,   5,1.04322,  -8.1912,1.10000,0.90000,1.10000,0.90000
   545,'EAST IN4    ', 240.0000,1,  60,  99,   5,1.03864,  -6.4488,1.10000,0.90000,1.10000,0.90000
   546,'EAST IN2    ', 240.0000,1,  60,  99,   5,1.03939,  -6.3757,1.10000,0.90000,1.10000,0.90000
   547,'ENMX54S7    ', 138.0000,1,   6,  99,   3,1.01047, -18.9995,1.10000,0.90000,1.10000,0.90000
   549,'INLANDCT    ', 138.0000,1,  60,  99,   5,1.02471,  -9.9422,1.10000,0.90000,1.10000,0.90000
   550,'ENMX22S7    ', 138.0000,1,   6,  99,   3,1.01127, -18.9777,1.10000,0.90000,1.10000,0.90000
   551,'ENMX28S7    ', 138.0000,1,   6,  99,   3,1.01590, -18.5064,1.10000,0.90000,1.10000,0.90000
   552,'ENMX21S7    ', 138.0000,1,   6,  99,   3,1.00972, -18.8831,1.10000,0.90000,1.10000,0.90000
   553,'ENMX21S8    ',  69.0000,1,   6,  99,   3,1.04013, -19.7935,1.10000,0.90000,1.10000,0.90000
   554,'ENMX15S8    ',  69.0000,1,   6,  99,   3,1.03500, -19.8495,1.10000,0.90000,1.10000,0.90000
   555,'ENMX14S7    ', 138.0000,1,   6,  99,   3,1.01567, -19.2186,1.10000,0.90000,1.10000,0.90000
   556,'ENMX34S8    ',  69.0000,1,   6,  99,   3,1.03118, -19.9373,1.10000,0.90000,1.10000,0.90000
   557,'ENMX16S8    ',  69.0000,1,   6,  99,   3,1.02799, -19.8026,1.10000,0.90000,1.10000,0.90000
   558,'ENMX27S8    ',  69.0000,1,   6,  99,   3,1.02207, -19.6344,1.10000,0.90000,1.10000,0.90000
   559,'ENMX13S7    ', 138.0000,1,   6,  99,   3,1.01130, -19.0207,1.10000,0.90000,1.10000,0.90000
   560,'ENMX13S8    ',  69.0000,1,   6,  99,   3,1.01820, -19.3526,1.10000,0.90000,1.10000,0.90000
   561,'ENMX11S7    ', 138.0000,1,   6,  99,   3,1.01334, -18.9218,1.10000,0.90000,1.10000,0.90000
   564,'ENMX36S7    ', 138.0000,1,   6,  99,   3,1.01366, -19.0921,1.10000,0.90000,1.10000,0.90000
   566,'ENMX20S7    ', 138.0000,1,   6,  99,   3,1.00880, -19.0563,1.10000,0.90000,1.10000,0.90000
   567,'ENMX1S 7    ', 138.0000,1,   6,  99,   3,1.00959, -19.0682,1.10000,0.90000,1.10000,0.90000
   568,'ENMX5S 7    ', 138.0000,1,   6,  99,   3,1.00972, -19.0531,1.10000,0.90000,1.10000,0.90000
   569,'ENMX3S 7    ', 138.0000,1,   6,  99,   3,1.00995, -19.0720,1.10000,0.90000,1.10000,0.90000
   571,'ENMX43S7    ', 138.0000,1,   6,  99,   3,1.00807, -19.1129,1.10000,0.90000,1.10000,0.90000
   572,'ENMX39S7    ', 138.0000,1,   6,  99,   3,1.01629, -18.5356,1.10000,0.90000,1.10000,0.90000
   573,'ENMX38S7    ', 138.0000,1,   6,  99,   3,1.01883, -18.4074,1.10000,0.90000,1.10000,0.90000
   574,'ENMX37S7    ', 138.0000,1,   6,  99,   3,1.02232, -18.2148,1.10000,0.90000,1.10000,0.90000
   576,'ENMX47S7    ', 138.0000,1,   6,  99,   3,1.02105, -18.0653,1.10000,0.90000,1.10000,0.90000
   577,'ENMX23S7    ', 138.0000,1,   6,  99,   3,1.01464, -18.6626,1.10000,0.90000,1.10000,0.90000
   578,'ENMX23S8    ',  69.0000,1,   6,  99,   3,1.02854, -19.2619,1.10000,0.90000,1.10000,0.90000
   579,'ENMX31S7    ', 138.0000,1,   6,  99,   3,1.01241, -18.8646,1.10000,0.90000,1.10000,0.90000
   581,'ENMX12S7    ', 138.0000,1,   6,  99,   3,1.01163, -18.8678,1.10000,0.90000,1.10000,0.90000
   582,'ENMX10S8    ',  69.0000,1,   6,  99,   3,1.01620, -19.3055,1.10000,0.90000,1.10000,0.90000
   583,'ENMX32S7    ', 138.0000,1,   6,  99,   3,1.00923, -19.0636,1.10000,0.90000,1.10000,0.90000
   585,'ENMX9S 7    ', 138.0000,1,   6,  99,   3,1.01152, -18.8995,1.10000,0.90000,1.10000,0.90000
   586,'ENMX30S7    ', 138.0000,1,   6,  99,   3,1.01133, -18.8392,1.10000,0.90000,1.10000,0.90000
   587,'ENMX6S7     ', 138.0000,1,   6,  99,   3,1.00904, -19.0160,1.10000,0.90000,1.10000,0.90000
   588,'ENMX8S 7    ', 138.0000,1,   6,  99,   3,1.00958, -19.0725,1.10000,0.90000,1.10000,0.90000
   589,'ENMX26S7    ', 138.0000,1,   6,  99,   3,1.01164, -18.9123,1.10000,0.90000,1.10000,0.90000
   590,'ENMX24S7    ', 138.0000,1,   6,  99,   3,1.01630, -18.6229,1.10000,0.90000,1.10000,0.90000
   591,'ENMX40S7    ', 138.0000,1,   6,  99,   3,1.00802, -19.1243,1.10000,0.90000,1.10000,0.90000
   592,'ENMX41S7    ', 138.0000,1,   6,  99,   3,1.00776, -19.1238,1.10000,0.90000,1.10000,0.90000
   593,'9.62TAP     ',  69.0000,1,   6,  99,   3,1.02048, -19.2919,1.10000,0.90000,1.10000,0.90000
   594,'ENMX33S7    ', 138.0000,1,   6,  99,   3,1.00754, -19.1557,1.10000,0.90000,1.10000,0.90000
   595,'ENMX59S8    ',  69.0000,1,   6,  99,   3,1.02048, -19.2919,1.10000,0.90000,1.10000,0.90000
   596,'ENMX7S7     ', 138.0000,1,   6,  99,   3,1.01392, -18.9417,1.10000,0.90000,1.10000,0.90000
   597,'ENMX28S8    ',  69.0000,1,   6,  99,   3,1.01672, -19.0097,1.10000,0.90000,1.10000,0.90000
   599,'ENMX36S8    ',  69.0000,1,   6,  99,   3,1.02276, -19.5558,1.10000,0.90000,1.10000,0.90000
   601,'2.83 TAP    ', 138.0000,1,   6,  99,   3,1.01084, -18.9810,1.10000,0.90000,1.10000,0.90000
   602,'GHOSTPI3    ', 138.0000,1,  42,  99,   1,1.09531, -12.5284,1.10000,0.90000,1.10000,0.90000
   603,'GHOSTPI1    ', 138.0000,1,  42,  99, 371,1.09647, -12.4439,1.10000,0.90000,1.10000,0.90000
   605,'WATSON C    ', 138.0000,1,  29,  99,  17,1.05140, -12.3639,1.10000,0.90000,1.10000,0.90000
   610,'KEEPHIL2    ', 500.0000,1,  40,  99,  17,1.06059,   1.8823,1.10000,0.90000,1.10000,0.90000
   637,'ALPACTAP    ', 138.0000,1,  27,  99,  17,1.03924, -13.8625,1.10000,0.90000,1.10000,0.90000
   648,'HANSMAN9    ', 138.0000,1,  37,  99,  17,1.02464, -15.2825,1.10000,0.90000,1.10000,0.90000
   649,'HANSMAN7    ', 240.0000,1,  37,  99,  17,1.06000, -13.6890,1.10000,0.90000,1.10000,0.90000
   651,'ELKRIVE7    ', 138.0000,1,  30,  99,  17,1.01664, -12.9386,1.10000,0.90000,1.10000,0.90000
   656,'RUSSEL1     ', 138.0000,1,  53,  99,  17,1.05384, -11.5450,1.10000,0.90000,1.10000,0.90000
   664,'PIPER CR    ', 138.0000,1,  35,  99,  17,1.01334, -13.8774,1.10000,0.90000,1.10000,0.90000
   666,'DOVER       ', 240.0000,1,  58,  99,   1,1.11496,  -1.9523,1.10000,0.90000,1.10000,0.90000
   670,'TAYLOR 8    ',  69.0000,1,  55,  99,   8,1.01491, -15.0982,1.10000,0.90000,1.10000,0.90000
   674,'CYPRES1     ', 138.0000,1,  48,  99,  17,1.03012, -21.7558,1.10000,0.90000,1.10000,0.90000
   677,'CYPRES2     ', 240.0000,1,  48,  99,  17,1.06916, -20.4585,1.10000,0.90000,1.10000,0.90000
   679,'LETH111S    ', 138.0000,1,  54,  99,  11,1.01000, -16.2854,1.10000,0.90000,1.10000,0.90000
   680,'SOUTHRI9    ', 138.0000,2,   4,  99,  17,1.02000, -22.3507,1.10000,0.90000,1.10000,0.90000
   690,'COALDAL7    ', 138.0000,1,  54,  99,  17,1.01090, -17.2866,1.10000,0.90000,1.10000,0.90000
   691,'LETH241S    ', 138.0000,1,  54,  99,  11,1.01111, -16.2704,1.10000,0.90000,1.10000,0.90000
   692,'N LETHB7    ', 138.0000,1,  54,  99,  17,1.01212, -16.1960,1.10000,0.90000,1.10000,0.90000
   693,'MAGRATH8    ',  69.0000,1,  55,  99,  17,1.01332, -15.1141,1.10000,0.90000,1.10000,0.90000
   694,'MAGRATH7    ', 138.0000,1,  55,  99,  17,1.01696, -15.7676,1.10000,0.90000,1.10000,0.90000
   696,'LETH146S    ', 138.0000,1,  54,  99,  11,1.01074, -16.2915,1.10000,0.90000,1.10000,0.90000
   697,'LETH593S    ', 138.0000,1,  54,  99,  11,1.01008, -16.3096,1.10000,0.90000,1.10000,0.90000
   698,'LETH674S    ', 138.0000,1,  54,  99,  11,1.01009, -16.2699,1.10000,0.90000,1.10000,0.90000
   699,'RIVERBN7    ', 138.0000,1,  54,  99,  17,1.01081, -16.2291,1.10000,0.90000,1.10000,0.90000
   715,'CLIPP_TP    ', 138.0000,1,  32,  99,  17,1.02341, -13.9109,1.10000,0.90000,1.10000,0.90000
   716,'LAKESEN7    ', 138.0000,1,  42,  99, 391,1.07173, -17.6550,1.10000,0.90000,1.10000,0.90000
   718,'WESWOOD     ', 138.0000,1,  60,  99,  17,1.02242,  -9.7859,1.10000,0.90000,1.10000,0.90000
   723,'BILBY 1     ', 138.0000,1,  40,  99, 441,1.01391, -10.5262,1.10000,0.90000,1.10000,0.90000
   729,'SUMMITTP    ', 138.0000,1,  57,  99,  17,1.00810, -17.3188,1.10000,0.90000,1.10000,0.90000
   734,'SHELL A1    ', 138.0000,1,  33,  99,  40,1.02914,  -9.9187,1.10000,0.90000,1.10000,0.90000
   735,'SHELL TP    ', 138.0000,1,  33,  99,  17,1.02897,  -9.9183,1.10000,0.90000,1.10000,0.90000
   739,'ARD_01      ', 138.0000,1,  53,  99, 190,1.01318,  -9.3035,1.10000,0.90000,1.10000,0.90000
   748,'608AL_TP    ', 138.0000,1,  53,  99,  17,1.01357,  -9.8324,1.10000,0.90000,1.10000,0.90000
   750,'761L_TP     ', 138.0000,1,  33,  99,  17,1.02606,  -9.8891,1.10000,0.90000,1.10000,0.90000
   759,'WINTHV      ', 138.0000,1,  43,  99,  10,1.07945, -13.3494,1.10000,0.90000,1.10000,0.90000
   764,'1058JOIN    ', 240.0000,1,  60,  99,  17,1.04005,  -6.2103,1.10000,0.90000,1.10000,0.90000
   766,'BAUERTAP    ', 138.0000,1,  13,  99,   1,1.03127, -16.4237,1.10000,0.90000,1.10000,0.90000
   771,'AMELIA1     ', 240.0000,1,  33,  99,  17,1.04265,  -8.9352,1.10000,0.90000,1.10000,0.90000
   779,'PADDLE R    ', 138.0000,1,  40,  99,  17,1.01787, -10.8084,1.10000,0.90000,1.10000,0.90000
   780,'SYLV_138    ', 138.0000,1,  35,  99,  17,1.01572, -12.9364,1.10000,0.90000,1.10000,0.90000
   785,'1059A_TP    ', 240.0000,1,  60,  99,  17,1.03864,  -6.4488,1.10000,0.90000,1.10000,0.90000
   794,'MAGRATH9    ', 138.0000,1,  55,  99,  17,1.01692, -15.7683,1.10000,0.90000,1.10000,0.90000
   795,'LINDB_TP    ', 138.0000,1,  28,  99,   1,1.04515, -15.0559,1.10000,0.90000,1.10000,0.90000
   799,'CHARD_TP    ', 138.0000,1,  61,  99,  41,1.03194,  -6.5423,1.10000,0.90000,1.10000,0.90000
   800,'PRIM TAP    ', 138.0000,1,  28,  99,   1,1.03801,  -9.3002,1.10000,0.90000,1.10000,0.90000
   803,'803/804N    ', 138.0000,1,  31,  99,  17,1.03102, -11.4390,1.10000,0.90000,1.10000,0.90000
   804,'803/804X    ', 138.0000,1,  31,  99,  17,1.03365, -11.1801,1.10000,0.90000,1.10000,0.90000
   807,'521L TAP    ',  69.0000,1,  40,  99,  17,1.01083,  -6.7282,1.10000,0.90000,1.10000,0.90000
   808,'505L TAP    ',  69.0000,1,  40,  99,  17,1.01089,  -6.7302,1.10000,0.90000,1.10000,0.90000
   809,'EXPRESTP    ', 138.0000,1,  37,  99,  17,1.02350, -13.9357,1.10000,0.90000,1.10000,0.90000
   810,'AMOCOTAP    ', 138.0000,1,  57,  99,  17,1.00926, -17.4062,1.10000,0.90000,1.10000,0.90000
   811,'521AL TP    ',  69.0000,1,  40,  99,  17,1.01085,  -6.7314,1.10000,0.90000,1.10000,0.90000
   812,'BUCK TAP    ', 138.0000,1,  30,  99,  17,1.00990,  -9.7709,1.10000,0.90000,1.10000,0.90000
   813,'ELKRIVTP    ', 138.0000,1,  30,  99,  17,1.01711, -12.9190,1.10000,0.90000,1.10000,0.90000
   814,'KILRY TP    ', 138.0000,1,  37,  99,  17,1.01996, -17.1280,1.10000,0.90000,1.10000,0.90000
   815,'TWP TAP7    ', 138.0000,1,  30,  99,  17,1.01367, -12.3192,1.10000,0.90000,1.10000,0.90000
   816,'LINE  TP    ', 138.0000,1,  15,  99,  17,1.03749, -13.7793,1.10000,0.90000,1.10000,0.90000
   817,'ELKFRD T    ', 138.0000,1,  15,  99,  17,1.02710, -14.9792,1.10000,0.90000,1.10000,0.90000
   818,'GR HL TP    ', 138.0000,1,  15,  99,  17,1.02675, -15.0291,1.10000,0.90000,1.10000,0.90000
   819,'BRITT TP    ', 138.0000,1,  15,  99,  17,1.02498, -15.9332,1.10000,0.90000,1.10000,0.90000
   820,'FICKL TP    ', 138.0000,1,  29,  99,  17,1.04740, -12.0763,1.10000,0.90000,1.10000,0.90000
   821,'708ALTAP    ', 138.0000,1,  33,  99,  17,1.02516,  -9.8445,1.10000,0.90000,1.10000,0.90000
   823,'725BL       ', 138.0000,1,  53,  99,  17,1.01327, -16.0597,1.10000,0.90000,1.10000,0.90000
   825,'CGETAP      ', 138.0000,1,  20,  99,   1,1.09315, -24.2158,1.10000,0.90000,1.10000,0.90000
   826,'831A TAP    ', 138.0000,1,  47,  99,  17,1.01806, -18.3043,1.10000,0.90000,1.10000,0.90000
   828,'PURSPRW4    ', 138.0000,1,  52,  99,  17,1.01249, -19.8398,1.10000,0.90000,1.10000,0.90000
   830,'MARLBTAP    ', 138.0000,1,  29,  99,  17,1.03173, -11.4726,1.10000,0.90000,1.10000,0.90000
   832,'788_TP      ', 138.0000,1,  27,  99,  17,1.02599, -11.2624,1.10000,0.90000,1.10000,0.90000
   834,'CHIN_CHT    ', 138.0000,1,  54,  99,  17,1.01326, -18.0978,1.10000,0.90000,1.10000,0.90000
   837,'SODGLTAP    ', 138.0000,1,  53,  99,  17,1.01257, -10.5453,1.10000,0.90000,1.10000,0.90000
   839,'600AL TA    ', 138.0000,1,   4,  99,  17,1.01887, -22.5178,1.10000,0.90000,1.10000,0.90000
   844,'ASBNE TP    ', 138.0000,1,  40,  99,   1,1.03880, -12.3529,1.10000,0.90000,1.10000,0.90000
   851,'MUSKEG T    ', 240.0000,4,  59,  99,   9,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   857,'KSP4        ', 138.0000,1,  42,  99,   1,1.06480, -17.0694,1.10000,0.90000,1.10000,0.90000
   858,'THOMP02     ', 138.0000,1,  27,  99, 321,1.02573, -11.2740,1.10000,0.90000,1.10000,0.90000
   862,'PV-TAP7     ', 138.0000,1,  13,  99,   1,1.03777, -18.6042,1.10000,0.90000,1.10000,0.90000
   863,'RAYRS TP    ',  69.0000,1,  55,  99,  17,1.01981, -15.5722,1.10000,0.90000,1.10000,0.90000
   869,'CHIN CH     ', 138.0000,1,  54,  99,  17,1.01253, -17.0325,1.10000,0.90000,1.10000,0.90000
   876,'514BL TP    ',  69.0000,1,  53,  99,  17,1.03484, -10.7574,1.10000,0.90000,1.10000,0.90000
   877,'BASNTAP     ', 138.0000,1,  47,  99,  17,1.02189, -18.2440,1.10000,0.90000,1.10000,0.90000
   878,'JFISH01     ', 240.0000,1,  61,  99,  17,1.11976,  -5.9401,1.10000,0.90000,1.10000,0.90000
   879,'SC_240      ', 240.0000,1,  61,  99, 321,1.11968,  -5.8949,1.10000,0.90000,1.10000,0.90000
   880,'WL_TAP      ', 138.0000,4,  27,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   881,'RAVEN TP    ', 138.0000,1,  38,  99,  17,0.98390, -16.0363,1.10000,0.90000,1.10000,0.90000
   882,'SCHRA TP    ', 138.0000,1,  38,  99,  17,0.98732, -15.5731,1.10000,0.90000,1.10000,0.90000
   883,'EAGLE TP    ', 138.0000,1,  38,  99,  17,0.97927, -16.6085,1.10000,0.90000,1.10000,0.90000
   886,'MAG TAP7    ', 138.0000,1,  46,  99,  17,1.01453, -19.7306,1.10000,0.90000,1.10000,0.90000
   887,'CAN L TP    ', 138.0000,1,  60,  99,  17,1.02272, -10.0981,1.10000,0.90000,1.10000,0.90000
   888,'106S TAP    ', 138.0000,1,  40,  99,  17,1.01788, -10.8082,1.10000,0.90000,1.10000,0.90000
   890,'AMOCO TP    ', 138.0000,1,  38,  99,  17,0.98621, -15.9796,1.10000,0.90000,1.10000,0.90000
   891,'904AL TP    ', 240.0000,1,  60,  99,  17,1.03891,  -6.3909,1.10000,0.90000,1.10000,0.90000
   892,'WAIN TP7    ', 138.0000,1,  32,  99,  17,1.02469, -14.2322,1.10000,0.90000,1.10000,0.90000
   893,'908 TP      ', 240.0000,1,  60,  99,  17,1.03940,  -6.3753,1.10000,0.90000,1.10000,0.90000
   895,'515S TAP    ',  69.0000,1,  26,  99,  17,1.04970, -15.2852,1.10000,0.90000,1.10000,0.90000
   896,'PEG.LK.T    ',  69.0000,1,  26,  99,  17,1.04227, -14.4899,1.10000,0.90000,1.10000,0.90000
   897,'GENESE T    ', 138.0000,1,  40,  99,  17,1.02823,  -4.0550,1.10000,0.90000,1.10000,0.90000
   898,'GENSTR T    ', 138.0000,1,  60,  99,  17,1.02663,  -9.8633,1.10000,0.90000,1.10000,0.90000
   899,'TRUE W T    ', 138.0000,1,  31,  99,  17,1.02680, -11.8469,1.10000,0.90000,1.10000,0.90000
   900,'JUMP TP1    ', 138.0000,1,  44,  99,  17,1.01092, -18.5906,1.10000,0.90000,1.10000,0.90000
   901,'MCBRIDE1    ', 138.0000,1,  53,  99,  44,1.01512, -15.6419,1.10000,0.90000,1.10000,0.90000
   902,'BCKSP_01    ', 240.0000,1,  61,  99,  17,1.11968,  -5.8948,1.10000,0.90000,1.10000,0.90000
   905,'105S TAP    ', 138.0000,1,  40,  99,  17,1.01391, -10.5261,1.10000,0.90000,1.10000,0.90000
   909,'DALEH TP    ', 138.0000,1,  29,  99,  17,1.04545, -11.9101,1.10000,0.90000,1.10000,0.90000
   910,'OBED TAP    ', 138.0000,1,  29,  99,  17,1.04549, -11.9074,1.10000,0.90000,1.10000,0.90000
   911,'EMPLIQTP    ', 138.0000,1,  48,  99,  17,1.02816, -21.7185,1.10000,0.90000,1.10000,0.90000
   912,'740L JNC    ', 138.0000,1,  29,  99,  17,1.02329, -11.5073,1.10000,0.90000,1.10000,0.90000
   913,'G.ROBB T    ', 138.0000,1,  29,  99,  17,1.02507, -11.3685,1.10000,0.90000,1.10000,0.90000
   914,'CADOM TP    ',  69.0000,1,  29,  99,  17,1.01887, -11.5843,1.10000,0.90000,1.10000,0.90000
   915,'CHEV TP     ', 138.0000,1,  29,  99,  17,1.01974, -11.7319,1.10000,0.90000,1.10000,0.90000
   916,'MONAR TP    ', 138.0000,1,  54,  99,  17,1.01177, -16.2877,1.10000,0.90000,1.10000,0.90000
   918,'CASS01      ', 240.0000,1,  47,  99,  17,1.07729, -16.0027,1.10000,0.90000,1.10000,0.90000
   920,'ROUND01     ', 240.0000,1,  61,  99,  17,1.11814,  -6.5305,1.10000,0.90000,1.10000,0.90000
   923,'W.CASC T    ', 138.0000,1,  44,  99,  17,1.02292, -19.5576,1.10000,0.90000,1.10000,0.90000
   924,'CH KGT T    ', 138.0000,1,  24,  99,  17,1.02435, -14.5861,1.10000,0.90000,1.10000,0.90000
   925,'JUMP TP2    ', 138.0000,1,  44,  99,  17,1.01706, -18.6099,1.10000,0.90000,1.10000,0.90000
   928,'ENCH TAP    ', 138.0000,1,  52,  99,  17,1.01279, -19.3170,1.10000,0.90000,1.10000,0.90000
   931,'746L NO     ', 138.0000,1,  60,  99,  17,1.02213,  -9.9387,1.10000,0.90000,1.10000,0.90000
   932,'CAR.LK.T    ',  69.0000,1,  26,  99,  17,1.04238, -14.5594,1.10000,0.90000,1.10000,0.90000
   933,'AIRD TAP    ', 138.0000,1,  57,  99,  17,1.00565, -16.9356,1.10000,0.90000,1.10000,0.90000
   934,'FLAT TAP    ', 138.0000,1,  27,  99,  17,1.02976, -10.8614,1.10000,0.90000,1.10000,0.90000
   935,'CAR.CR.T    ',  69.0000,1,  26,  99,  17,1.04316, -14.3948,1.10000,0.90000,1.10000,0.90000
   936,'808AL_TP    ', 138.0000,1,  33,  99,  17,1.01812,  -9.9105,1.10000,0.90000,1.10000,0.90000
   938,'STEL TAP    ', 138.0000,1,  60,  99,  17,1.02750,  -9.9906,1.10000,0.90000,1.10000,0.90000
   939,'RVBD TAP    ', 138.0000,1,  53,  99,  17,1.01038, -16.2569,1.10000,0.90000,1.10000,0.90000
   940,'KPH MU T    ',  69.0000,1,  40,  99,  17,1.01225,  -7.2421,1.10000,0.90000,1.10000,0.90000
   942,'LAURALK     ',  69.0000,1,  26,  99,  17,1.04225, -14.5646,1.10000,0.90000,1.10000,0.90000
   943,'MILO 1      ', 240.0000,1,  47,  99,  17,1.07447, -15.4172,1.10000,0.90000,1.10000,0.90000
   944,'638S TAP    ',  69.0000,1,  26,  99,  17,1.04751, -15.1333,1.10000,0.90000,1.10000,0.90000
   946,'KING TAP    ', 138.0000,1,  31,  99,  17,1.02238, -12.4007,1.10000,0.90000,1.10000,0.90000
   947,'GAINTAP2    ', 138.0000,1,  40,  99,  17,1.02172,  -9.4741,1.10000,0.90000,1.10000,0.90000
   948,'808_BNDY    ', 138.0000,1,  33,  99,  17,1.01742,  -9.9360,1.10000,0.90000,1.10000,0.90000
   950,'742L JCT    ', 138.0000,1,  44,  99,  17,1.02177, -18.8952,1.10000,0.90000,1.10000,0.90000
   951,'COCHIN T    ',  69.0000,1,  32,  99,  17,1.05188, -14.3714,1.10000,0.90000,1.10000,0.90000
   952,'DIAM TAP    ', 138.0000,1,  33,  99,  17,1.03091,  -9.7871,1.10000,0.90000,1.10000,0.90000
   953,'FIBE TAP    ', 138.0000,1,  60,  99,  17,1.02246, -10.1089,1.10000,0.90000,1.10000,0.90000
   954,'ABEE_01     ', 138.0000,1,  33,  99,  17,1.01626, -10.2047,1.10000,0.90000,1.10000,0.90000
   955,'PDMAKER1    ', 240.0000,1,  60,  99,   5,1.04440,  -7.2787,1.10000,0.90000,1.10000,0.90000
   956,'758L JCT    ', 138.0000,1,  35,  99,  17,1.01441, -12.5463,1.10000,0.90000,1.10000,0.90000
   957,'166L JNC    ', 138.0000,1,  39,  99,  17,0.99254, -17.0457,1.10000,0.90000,1.10000,0.90000
   958,'521L 234    ',  69.0000,1,  40,  99,  17,1.01089,  -6.7302,1.10000,0.90000,1.10000,0.90000
   959,'133L JNC    ',  69.0000,1,  40,  99,  17,1.01379,  -7.1955,1.10000,0.90000,1.10000,0.90000
   960,'HART TAP    ', 138.0000,1,  46,  99,  17,1.00703, -20.0186,1.10000,0.90000,1.10000,0.90000
   961,'746L JNC    ', 138.0000,1,  33,  99,  17,1.02208,  -9.9374,1.10000,0.90000,1.10000,0.90000
   962,'KAYBOBTP    ', 138.0000,1,  24,  99,  17,1.02463, -14.5743,1.10000,0.90000,1.10000,0.90000
   964,'WHITE TP    ', 138.0000,1,  40,  99,  17,1.02400,  -8.7746,1.10000,0.90000,1.10000,0.90000
   965,'54L JNC     ', 138.0000,1,  44,  99,  17,1.02535, -19.1910,1.10000,0.90000,1.10000,0.90000
   968,'INNISFA4    ', 240.0000,1,  39,  99,  17,1.00812, -14.8354,1.10000,0.90000,1.10000,0.90000
   970,'746L JCT    ', 138.0000,1,  60,  99,  17,1.02367, -10.0596,1.10000,0.90000,1.10000,0.90000
   974,'PIKE_01     ', 240.0000,1,  61,  99,  17,1.12129,  -6.3546,1.10000,0.90000,1.10000,0.90000
   975,'COMINTAP    ', 138.0000,1,  35,  99,  17,1.01827, -14.4839,1.10000,0.90000,1.10000,0.90000
   982,'MADDEN T    ', 138.0000,1,  39,  99,  17,0.99748, -17.5777,1.10000,0.90000,1.10000,0.90000
   983,'MARION T    ', 138.0000,1,  40,  99,  17,1.02389,  -4.6199,1.10000,0.90000,1.10000,0.90000
   984,'HIGHVL T    ', 138.0000,1,  40,  99,  17,1.02721,  -4.1355,1.10000,0.90000,1.10000,0.90000
   986,'133-522T    ',  69.0000,1,  40,  99,  17,1.01378,  -7.1958,1.10000,0.90000,1.10000,0.90000
   987,'CIL TAP7    ', 138.0000,1,  60,  99,  17,1.02003, -10.3027,1.10000,0.90000,1.10000,0.90000
   988,'CROSSF T    ', 240.0000,1,  57,  99,  17,1.04897, -14.6636,1.10000,0.90000,1.10000,0.90000
   989,'703ALTAP    ', 138.0000,1,  37,  99,  17,1.02405, -15.2875,1.10000,0.90000,1.10000,0.90000
   993,'2739STAP    ',  69.0000,1,  40,  99,  17,1.02234,  -8.1926,1.10000,0.90000,1.10000,0.90000
   995,'W.GRN TP    ', 240.0000,1,  30,  99,  17,1.05705,  -9.7289,1.10000,0.90000,1.10000,0.90000
  1006,'GERMAIN1    ', 138.0000,1,  58,  99,   1,1.02794,  -8.1295,1.10000,0.90000,1.10000,0.90000
  1007,'HEIS_TP8    ', 138.0000,1,  36,  99,   1,1.06160, -10.8107,1.10000,0.90000,1.10000,0.90000
  1010,'CHARD_01    ', 138.0000,1,  61,  99,  41,1.03192,  -6.5436,1.10000,0.90000,1.10000,0.90000
  1018,'BASSET 7    ', 138.0000,1,  17,  99,   1,1.09638, -12.5998,1.10000,0.90000,1.10000,0.90000
  1020,'HIGH LV7    ', 138.0000,1,  18,  99,   1,1.08300, -13.8397,1.10000,0.90000,1.10000,0.90000
  1022,'BLUMNOR7    ', 138.0000,1,  18,  99,   1,1.08046, -14.2014,1.10000,0.90000,1.10000,0.90000
  1023,'SULPH PT    ', 138.0000,1,  17,  99,   1,1.09241, -11.6917,1.10000,0.90000,1.10000,0.90000
  1026,'ZAMA LK7    ', 138.0000,1,  17,  99,   1,1.09210, -11.9425,1.10000,0.90000,1.10000,0.90000
  1027,'RBW LAK8    ',  69.0000,1,  17,  99,   1,1.04355, -10.4624,1.10000,0.90000,1.10000,0.90000
  1028,'RBW LAK7    ', 138.0000,1,  17,  99,   1,1.08624, -10.4624,1.10000,0.90000,1.10000,0.90000
  1029,'RBW LAK9    ',  25.0000,1,  17,  99,   1,1.00326, -12.0142,1.10000,0.90000,1.10000,0.90000
  1031,'RBW 1       ',  14.4000,2,  17,  99,   1,1.01993, -10.6826,1.10000,0.90000,1.10000,0.90000
  1032,'RBW 2       ',  14.4000,2,  17,  99,   1,1.02000, -10.6906,1.10000,0.90000,1.10000,0.90000
  1033,'RBW 3       ',  14.4000,2,  17,  99,   1,1.00007, -10.4624,1.10000,0.90000,1.10000,0.90000
  1034,'CHINCHA7    ', 138.0000,1,  17,  99,   1,1.09758, -13.8212,1.10000,0.90000,1.10000,0.90000
  1035,'RBW 4       ',  13.8000,2,  17,  99,  21,1.04200,  -7.6091,1.10000,0.90000,1.10000,0.90000
  1036,'KEG RVR7    ', 138.0000,1,  17,  99,   1,1.09647, -15.0024,1.10000,0.90000,1.10000,0.90000
  1037,'RBW5        ',  14.4000,2,  17,  99,  21,1.02000, -10.5083,1.10000,0.90000,1.10000,0.90000
  1038,'OSB-TAP7    ', 138.0000,1,  18,  99,   1,1.08476, -13.9662,1.10000,0.90000,1.10000,0.90000
  1039,'MELITO7     ', 138.0000,1,  18,  99,   1,1.08476, -13.9664,1.10000,0.90000,1.10000,0.90000
  1044,'KEMP RV7    ', 138.0000,1,  17,  99,   1,1.09921, -15.5424,1.10000,0.90000,1.10000,0.90000
  1050,'HOTCHKS7    ', 138.0000,1,  19,  99,   1,1.10200, -16.6066,1.10000,0.90000,1.10000,0.90000
  1052,'HAMBURG7    ', 138.0000,1,  19,  99,   1,1.10173, -14.7564,1.10000,0.90000,1.10000,0.90000
  1053,'RING CK7    ', 138.0000,1,  19,  99,   1,1.09706, -13.8214,1.10000,0.90000,1.10000,0.90000
  1054,'ARCENC1     ', 138.0000,1,  17,  99,   1,1.09000, -10.7101,1.10000,0.90000,1.10000,0.90000
  1055,'CADOTTE7    ', 138.0000,1,  19,  99,   1,1.09290, -17.8038,1.10000,0.90000,1.10000,0.90000
  1060,'NORCEN 7    ', 138.0000,1,  19,  99,   1,1.08174, -18.4337,1.10000,0.90000,1.10000,0.90000
  1065,'LUBICON7    ', 138.0000,1,  19,  99,   1,1.07651, -18.5990,1.10000,0.90000,1.10000,0.90000
  1070,'CRANBER7    ', 138.0000,1,  19,  99,   1,1.08000, -18.9038,1.10000,0.90000,1.10000,0.90000
  1075,'SEAL LK7    ', 138.0000,1,  19,  99,   1,1.07683, -18.3615,1.10000,0.90000,1.10000,0.90000
  1080,'WESLY C4    ', 240.0000,1,  19,  99,   1,1.11443, -16.0803,1.10000,0.90000,1.10000,0.90000
  1082,'WESLY C7    ', 138.0000,1,  19,  99,   1,1.09698, -16.8461,1.10000,0.90000,1.10000,0.90000
  1083,'CARMON 7    ', 138.0000,1,  19,  99,   1,1.09303, -17.0212,1.10000,0.90000,1.10000,0.90000
  1085,'PEACE RV    ', 138.0000,1,  19,  99,   1,1.10180, -18.4918,1.10000,0.90000,1.10000,0.90000
  1087,'DAISHOW8    ',  13.8000,2,  19,  99,  33,1.07711, -17.5913,1.10000,0.90000,1.10000,0.90000
  1088,'DAISHOW7    ', 138.0000,1,  19,  99,   1,1.08535, -18.0221,1.10000,0.90000,1.10000,0.90000
  1089,'DAISHOW9    ',  13.8000,2,  19,  34,  33,1.07711, -17.5913,1.10000,0.90000,1.10000,0.90000
  1090,'MEIKLE1     ', 138.0000,1,  19,  99,   1,1.10215, -16.5845,1.10000,0.90000,1.10000,0.90000
  1100,'RYCROFT7    ', 138.0000,1,  20,  99,   1,1.09582, -25.3894,1.10000,0.90000,1.10000,0.90000
  1101,'GPEP7       ', 138.0000,2,  20,  99,  30,1.09314, -24.2150,1.10000,0.90000,1.10000,0.90000
  1102,'BOUCH C7    ', 138.0000,1,  19,  99,   1,1.10044, -23.4445,1.10000,0.90000,1.10000,0.90000
  1104,'KSIT RV7    ', 138.0000,1,  20,  99,   1,1.09214, -26.8112,1.10000,0.90000,1.10000,0.90000
  1105,'FRIEDEN7    ', 138.0000,1,  19,  99,   1,1.10324, -22.6642,1.10000,0.90000,1.10000,0.90000
  1106,'FRIEDEN8    ',  69.0000,1,  19,  99,   1,1.10215, -23.0276,1.10000,0.90000,1.10000,0.90000
  1107,'HINES C8    ',  69.0000,1,  19,  99,   1,1.08854, -23.4854,1.10000,0.90000,1.10000,0.90000
  1108,'EUREKA 8    ',  69.0000,1,  19,  99,   1,1.08039, -23.8891,1.10000,0.90000,1.10000,0.90000
  1109,'MERCER 7    ', 138.0000,1,  20,  99,   1,1.09697, -25.4104,1.10000,0.90000,1.10000,0.90000
  1110,'MERC TAP    ', 138.0000,1,  20,  99,   1,1.09766, -25.3798,1.10000,0.90000,1.10000,0.90000
  1113,'BAUER1      ', 138.0000,1,  13,  99,   1,1.03114, -16.4295,1.10000,0.90000,1.10000,0.90000
  1114,'UPDIKE1     ', 138.0000,1,  20,  99,   1,1.09212, -28.8940,1.10000,0.90000,1.10000,0.90000
  1117,'CLAIR  L    ', 138.0000,1,  20,  99,   1,1.09757, -25.4122,1.10000,0.90000,1.10000,0.90000
  1118,'POPLAR 7    ', 138.0000,1,  20,  99,   1,1.09526, -28.0831,1.10000,0.90000,1.10000,0.90000
  1119,'GOODFAR7    ', 138.0000,1,  20,  99,   1,1.09717, -28.6473,1.10000,0.90000,1.10000,0.90000
  1120,'LOWE1       ', 138.0000,1,  20,  99, 451,1.09526, -28.0832,1.10000,0.90000,1.10000,0.90000
  1121,'CRYST L7    ', 138.0000,1,  20,  99,   1,1.09875, -25.2194,1.10000,0.90000,1.10000,0.90000
  1123,'SADHL TP    ', 138.0000,1,  20,  99,   1,1.09376, -27.6941,1.10000,0.90000,1.10000,0.90000
  1124,'SADDLE 7    ', 138.0000,1,  20,  99,   1,1.08905, -27.8915,1.10000,0.90000,1.10000,0.90000
  1126,'FLYINGS7    ', 138.0000,1,  20,  99,   1,1.09337, -24.5649,1.10000,0.90000,1.10000,0.90000
  1132,'WAP JCT7    ', 138.0000,1,  20,  99,   1,1.08997, -25.7594,1.10000,0.90000,1.10000,0.90000
  1134,'ELMWORT7    ', 138.0000,1,  20,  99,   1,1.08727, -27.5572,1.10000,0.90000,1.10000,0.90000
  1135,'WAPITI 7    ', 138.0000,1,  20,  99,   1,1.08683, -25.9065,1.10000,0.90000,1.10000,0.90000
  1137,'AWTAP       ', 138.0000,1,  20,  99,   1,1.09124, -23.8081,1.10000,0.90000,1.10000,0.90000
  1138,'BCTAP       ', 138.0000,1,  20,  99,   1,1.09106, -23.7875,1.10000,0.90000,1.10000,0.90000
  1139,'ALBRIGHT    ', 138.0000,1,  20,  99,   1,1.09107, -23.8145,1.10000,0.90000,1.10000,0.90000
  1140,'P&G    7    ', 138.0000,1,  20,  99,   1,1.09096, -23.7857,1.10000,0.90000,1.10000,0.90000
  1142,'BEARCK1     ', 138.0000,1,  20,  99,  43,1.09114, -23.7846,1.10000,0.90000,1.10000,0.90000
  1143,'BIG MTN7    ', 138.0000,1,  20,  99,   1,1.09368, -23.8123,1.10000,0.90000,1.10000,0.90000
  1144,'DOME CU7    ', 138.0000,1,  22,  99,   1,1.07058, -22.8392,1.10000,0.90000,1.10000,0.90000
  1145,'BRDGE C7    ', 138.0000,1,  20,  99,   1,1.09414, -23.7182,1.10000,0.90000,1.10000,0.90000
  1146,'P&G 8       ',  13.8000,2,  20,  34,  39,1.08666, -23.6778,1.10000,0.90000,1.10000,0.90000
  1147,'HR MILN7    ', 138.0000,1,  22,  99,   1,1.05678, -21.6015,1.10000,0.90000,1.10000,0.90000
  1148,'HR MILN9    ',  15.0000,2,  22,  99,   1,1.02600, -20.5085,1.10000,0.90000,1.10000,0.90000
  1149,'KAKWA1      ', 138.0000,1,  22,  99,   1,1.06432, -21.3802,1.10000,0.90000,1.10000,0.90000
  1150,'DONNELL7    ', 138.0000,1,  19,  99,   1,1.10666, -18.9087,1.10000,0.90000,1.10000,0.90000
  1151,'TAP7L487    ', 138.0000,1,  23,  99,   1,1.10934, -18.9020,1.10000,0.90000,1.10000,0.90000
  1153,'TRIANGL7    ', 138.0000,1,  23,  99,   1,1.10892, -18.9872,1.10000,0.90000,1.10000,0.90000
  1155,'VALLEYV7    ', 138.0000,1,  23,  99,   1,1.10966, -18.6637,1.10000,0.90000,1.10000,0.90000
  1156,'VV PROP8    ',  69.0000,1,  23,  99,   1,1.05015, -18.9838,1.10000,0.90000,1.10000,0.90000
  1160,'BEZANSON    ', 138.0000,1,  20,  99,   1,1.09864, -24.1009,1.10000,0.90000,1.10000,0.90000
  1163,'L. SMOKY    ', 240.0000,1,  23,  99,   1,1.08858, -16.5376,1.10000,0.90000,1.10000,0.90000
  1164,'L.SMOKY7    ', 138.0000,1,  23,  99,   1,1.11059, -18.5318,1.10000,0.90000,1.10000,0.90000
  1165,'STURGEO7    ', 138.0000,1,  23,  99,   1,1.11052, -18.5344,1.10000,0.90000,1.10000,0.90000
  1166,'STURGEO8    ',  69.0000,1,  23,  99,   1,1.05062, -18.9620,1.10000,0.90000,1.10000,0.90000
  1167,'STURGEA9    ',  14.4000,2,  23,  99,   1,1.05049, -18.9731,1.10000,0.90000,1.10000,0.90000
  1168,'STURGEB9    ',   4.2000,2,  23,  99,   1,0.99708, -18.9779,1.10000,0.90000,1.10000,0.90000
  1169,'STURGEO9    ',  25.0000,1,  23,  99,   1,1.05966, -19.0103,1.10000,0.90000,1.10000,0.90000
  1170,'SIMONET7    ', 138.0000,1,  22,  99,   1,1.08826, -20.3072,1.10000,0.90000,1.10000,0.90000
  1171,'VALLEYG1    ',  13.8000,2,  23,  99,   1,1.06396, -18.5530,1.10000,0.90000,1.10000,0.90000
  1172,'STURG_1     ', 138.0000,1,  23,  99,   1,1.11047, -18.5302,1.10000,0.90000,1.10000,0.90000
  1173,'VALLEYG2    ',  13.8000,2,  23,  99,   1,1.02602, -18.4872,1.10000,0.90000,1.10000,0.90000
  1175,'FOX CRK7    ', 138.0000,1,  24,  99,   1,1.04775, -16.2185,1.10000,0.90000,1.10000,0.90000
  1180,'GOOSE R7    ', 138.0000,1,  23,  99,   1,1.09618, -17.3729,1.10000,0.90000,1.10000,0.90000
  1185,'HIGH PR8    ',  69.0000,1,  21,  99,   1,1.02572, -18.8967,1.10000,0.90000,1.10000,0.90000
  1200,'RUTH LK4    ', 240.0000,1,  59,  99,   1,1.10414,  -0.9207,1.10000,0.90000,1.10000,0.90000
  1201,'RUTH LK8    ',  69.0000,1,  59,  99,   1,1.06816,  -2.6712,1.10000,0.90000,1.10000,0.90000
  1202,'RUTH LA7    ', 138.0000,1,  59,  99,   1,1.10337,  -3.9434,1.10000,0.90000,1.10000,0.90000
  1203,'RUTH LK7    ', 138.0000,1,  59,  99,   1,1.10049,  -4.1022,1.10000,0.90000,1.10000,0.90000
  1205,'SYNC_UE6    ', 240.0000,2,  59,  99,   9,1.10000,  -0.8588,1.10000,0.90000,1.10000,0.90000
  1208,'TARSLDB     ', 240.0000,2,  59, 999,  10,1.10500,  -0.6369,1.10000,0.90000,1.10000,0.90000
  1222,'PARS CR7    ', 138.0000,1,  59,  99,   1,1.09204,  -4.2984,1.10000,0.90000,1.10000,0.90000
  1224,'HANGSTO7    ', 138.0000,1,  59,  99,   1,1.08623,  -4.2269,1.10000,0.90000,1.10000,0.90000
  1226,'WABASCA4    ', 240.0000,1,  58,  99,   1,1.10426, -10.9989,1.10000,0.90000,1.10000,0.90000
  1227,'CROWLK7     ', 138.0000,1,  61,  99,   1,1.08556,  -5.7194,1.10000,0.90000,1.10000,0.90000
  1228,'MITS E.4    ', 240.0000,1,  21,  99,   1,1.08863, -12.8064,1.10000,0.90000,1.10000,0.90000
  1229,'MITS E.7    ', 138.0000,1,  21,  99,   1,1.07607, -14.4289,1.10000,0.90000,1.10000,0.90000
  1230,'AEC MILL    ', 138.0000,1,  21,  99,   1,1.07333, -14.5565,1.10000,0.90000,1.10000,0.90000
  1231,'AEC  #19    ',  13.8000,1,  21,  99,   1,1.04172, -16.3542,1.10000,0.90000,1.10000,0.90000
  1232,'AEC  #29    ',  13.8000,1,  21,  99,   1,1.04169, -16.3566,1.10000,0.90000,1.10000,0.90000
  1234,'OTAUWAU7    ', 138.0000,1,  21,  99,   1,1.07590, -14.4422,1.10000,0.90000,1.10000,0.90000
  1235,'OTAUWAU8    ',  69.0000,1,  21,  99,   1,1.07125, -15.4685,1.10000,0.90000,1.10000,0.90000
  1236,'MUSKEG7     ', 240.0000,2,  59, 999,  40,1.09020,  -1.8492,1.10000,0.90000,1.10000,0.90000
  1238,'7LA36TAP    ', 138.0000,1,  59,  99,   1,1.07879,  -4.8985,1.10000,0.90000,1.10000,0.90000
  1239,'GREGOIRE    ', 138.0000,1,  59,  99,   1,1.07836,  -4.9267,1.10000,0.90000,1.10000,0.90000
  1240,'SWAN RV8    ',  69.0000,1,  26,  99,   1,1.03711, -16.8812,1.10000,0.90000,1.10000,0.90000
  1241,'LONGLK19    ', 138.0000,2,  61,  99,  99,1.00000,   0.6197,1.10000,0.90000,1.10000,0.90000
  1242,'KINOSIS2    ', 138.0000,1,  61,  99,   1,1.01298,  -1.3841,1.10000,0.90000,1.10000,0.90000
  1243,'EDITH L7    ', 138.0000,1,  26,  99,   1,1.06258, -15.5194,1.10000,0.90000,1.10000,0.90000
  1244,'EDITH L8    ',  69.0000,1,  26,  99,   1,1.05031, -16.5468,1.10000,0.90000,1.10000,0.90000
  1245,'KINOSIS1    ', 240.0000,1,  61,  99,   1,1.10625,  -3.4047,1.10000,0.90000,1.10000,0.90000
  1248,'SWANHIL8    ',  69.0000,1,  26,  99,   1,1.04616, -16.5052,1.10000,0.90000,1.10000,0.90000
  1250,'SWANDIV8    ',  69.0000,1,  26,  99,   1,1.04792, -16.5404,1.10000,0.90000,1.10000,0.90000
  1251,'HORMIN9     ', 240.0000,1,  58,  99, 261,1.10889,  -2.0975,1.10000,0.90000,1.10000,0.90000
  1254,'FREEMAN8    ',  69.0000,1,  26,  99,   1,1.05189, -16.2853,1.10000,0.90000,1.10000,0.90000
  1260,'LOU CR.4    ', 240.0000,1,  26,  99,   1,1.07077, -13.7341,1.10000,0.90000,1.10000,0.90000
  1261,'LOU CR.7    ', 138.0000,1,  26,  99,   1,1.07827, -15.0231,1.10000,0.90000,1.10000,0.90000
  1262,'HORUP9      ', 240.0000,2,  58,  99, 261,1.11009,  -2.0154,1.10000,0.90000,1.10000,0.90000
  1263,'JOSLYN4     ', 240.0000,1,  58,  99,   1,1.10869,  -2.1063,1.10000,0.90000,1.10000,0.90000
  1266,'SARAH L7    ', 138.0000,1,  26,  99,   1,1.07047, -15.0618,1.10000,0.90000,1.10000,0.90000
  1267,'SARAH L8    ',  69.0000,1,  26,  99,   1,1.05504, -16.0970,1.10000,0.90000,1.10000,0.90000
  1270,'ESSO JU7    ', 138.0000,1,  26,  99,   1,1.07462, -15.1148,1.10000,0.90000,1.10000,0.90000
  1271,'MORSE RV    ', 138.0000,1,  26,  99,   1,1.07470, -15.1115,1.10000,0.90000,1.10000,0.90000
  1272,'FIELDGA7    ', 138.0000,1,  26,  99,   1,1.07192, -15.1520,1.10000,0.90000,1.10000,0.90000
  1274,'MACKAY2     ', 240.0000,2,  58,  99,   1,1.11446,  -1.8271,1.10000,0.90000,1.10000,0.90000
  1275,'VIRGINI7    ', 138.0000,1,  26,  99,   1,1.08006, -15.8812,1.10000,0.90000,1.10000,0.90000
  1276,'S-SHINE1    ', 240.0000,1,  61,  99,   1,1.11679,  -2.9722,1.10000,0.90000,1.10000,0.90000
  1277,'BLK_FLY1    ', 240.0000,1,  59,  99,   1,1.11670,  -2.9682,1.10000,0.90000,1.10000,0.90000
  1278,'KINUSO 8    ',  69.0000,1,  21,  99,   1,1.04321, -17.2011,1.10000,0.90000,1.10000,0.90000
  1280,'BRINT02     ', 240.0000,1,  58,  99,   1,1.11176, -10.2420,1.10000,0.90000,1.10000,0.90000
  1281,'SLAVE L8    ',  69.0000,1,  21,  99,   1,1.05875, -16.0233,1.10000,0.90000,1.10000,0.90000
  1284,'NARROWS     ', 138.0000,1,  19,  99,   1,1.06512, -16.5667,1.10000,0.90000,1.10000,0.90000
  1285,'NIPISI 7    ', 138.0000,1,  19,  99,   1,1.05427, -18.2256,1.10000,0.90000,1.10000,0.90000
  1286,'S-SHINE4    ', 240.0000,1,  61,  99,   1,1.11679,  -2.9722,1.10000,0.90000,1.10000,0.90000
  1288,'LIVOCK01    ', 240.0000,1,  58,  99,   1,1.11458,  -8.1201,1.10000,0.90000,1.10000,0.90000
  1289,'JACKPINE    ', 240.0000,1,  59,  99, 481,1.08931,  -1.9273,1.10000,0.90000,1.10000,0.90000
  1290,'HORSERV7    ', 138.0000,1,  58,  99,   1,1.06787,  -6.0049,1.10000,0.90000,1.10000,0.90000
  1293,'ALGAR-17    ', 138.0000,1,  61, 999,   1,1.11151,  -4.8963,1.10000,0.90000,1.10000,0.90000
  1294,'MARIA-17    ', 138.0000,1,  61, 999,   1,1.09480,  -5.6840,1.10000,0.90000,1.10000,0.90000
  1300,'WOLF LK7    ', 138.0000,1,  28,  99,   1,1.04705,  -9.4038,1.10000,0.90000,1.10000,0.90000
  1301,'FOSTERCK    ', 138.0000,2,  28,  99,  63,1.05000,  -8.0593,1.10000,0.90000,1.10000,0.90000
  1302,'PRIM_25     ', 138.0000,2,  28, 999,   1,1.01988,  -8.7664,1.10000,0.90000,1.10000,0.90000
  1303,'MAHIHKA7    ', 138.0000,1,  28,  99,   1,1.03281,  -9.8223,1.10000,0.90000,1.10000,0.90000
  1304,'MAHNO1      ', 138.0000,1,  28,  99,  36,1.03286,  -9.8247,1.10000,0.90000,1.10000,0.90000
  1310,'LEMING 7    ', 138.0000,1,  28,  99,   1,1.03353,  -9.9334,1.10000,0.90000,1.10000,0.90000
  1312,'MARG LK4    ', 240.0000,1,  28,  99,   1,1.07671,  -8.8626,1.10000,0.90000,1.10000,0.90000
  1313,'MARG LK7    ', 138.0000,1,  28,  99,   1,1.07082,  -9.9445,1.10000,0.90000,1.10000,0.90000
  1314,'BRIKER1     ', 138.0000,1,  13,  99,   1,1.03661, -18.6625,1.10000,0.90000,1.10000,0.90000
  1315,'LACOREY7    ', 138.0000,1,  28,  99,   1,1.06025, -11.6158,1.10000,0.90000,1.10000,0.90000
  1320,'ETHEL L7    ', 138.0000,1,  28,  99,   1,1.02826, -10.8677,1.10000,0.90000,1.10000,0.90000
  1321,'ETHEL L8    ',  69.0000,1,  28,  99,   1,1.08938, -13.0082,1.10000,0.90000,1.10000,0.90000
  1332,'GRND CTR    ', 138.0000,1,  28,  99,   1,1.03401, -11.9304,1.10000,0.90000,1.10000,0.90000
  1344,'BONNY  7    ', 138.0000,1,  28,  99,   1,1.05829, -13.5297,1.10000,0.90000,1.10000,0.90000
  1345,'BONNY  8    ',  69.0000,1,  28,  99,   1,1.07355, -14.5725,1.10000,0.90000,1.10000,0.90000
  1346,'BONN SVC    ', 138.0000,2,  28,  99,   1,1.06032, -13.5802,1.10000,0.90000,1.10000,0.90000
  1348,'WHITFISH    ', 240.0000,1,  28,  99,   1,1.09371,  -8.3044,1.10000,0.90000,1.10000,0.90000
  1350,'WHITBY 7    ', 138.0000,1,  56,  99,   1,1.03827, -13.6389,1.10000,0.90000,1.10000,0.90000
  1357,'VILNA  7    ', 138.0000,1,  56,  99,   1,1.03702, -13.7565,1.10000,0.90000,1.10000,0.90000
  1362,'WILLINGD    ',  69.0000,1,  56,  99,   1,1.04282, -14.8811,1.10000,0.90000,1.10000,0.90000
  1367,'VEGREVL7    ', 138.0000,1,  56,  99,   1,1.03440, -14.2780,1.10000,0.90000,1.10000,0.90000
  1368,'VEGREVL8    ',  69.0000,1,  56,  99,   1,1.03864, -14.4492,1.10000,0.90000,1.10000,0.90000
  1371,'ST. PAU8    ',  69.0000,1,  56,  99,   1,1.04484, -15.5859,1.10000,0.90000,1.10000,0.90000
  1377,'IRISH C7    ', 138.0000,1,  13,  99,   1,1.03308, -16.1320,1.10000,0.90000,1.10000,0.90000
  1383,'VERMILO7    ', 138.0000,1,  13,  99,   1,1.03297, -16.7944,1.10000,0.90000,1.10000,0.90000
  1384,'VERMILO8    ',  69.0000,1,  13,  99,   1,1.05885, -17.5545,1.10000,0.90000,1.10000,0.90000
  1388,'KITSCOT8    ',  69.0000,1,  13,  99,   1,1.04004, -18.4798,1.10000,0.90000,1.10000,0.90000
  1393,'HILL   7    ', 138.0000,1,  13,  99,   1,1.04635, -18.7901,1.10000,0.90000,1.10000,0.90000
  1394,'HILL   8    ',  69.0000,1,  13,  99,   1,1.03220, -18.9453,1.10000,0.90000,1.10000,0.90000
  1400,'HEISLER8    ',  69.0000,1,  36,  99,   1,1.04507, -11.3020,1.10000,0.90000,1.10000,0.90000
  1401,'BIGKNIF8    ',  69.0000,1,  36,  99,   1,1.04945, -11.5491,1.10000,0.90000,1.10000,0.90000
  1402,'SALTCR1     ', 240.0000,1,  59,  99,   1,1.11038,  -2.7919,1.10000,0.90000,1.10000,0.90000
  1403,'PAINTRT4    ', 240.0000,1,  36,  99,   1,1.05832, -10.9942,1.10000,0.90000,1.10000,0.90000
  1404,'CASTOR 8    ',  69.0000,1,  42,  99,   1,1.06487, -14.4565,1.10000,0.90000,1.10000,0.90000
  1405,'SALTCR2     ', 138.0000,1,  59,  99,   1,1.08709,  -3.8863,1.10000,0.90000,1.10000,0.90000
  1406,'SULLV LK    ',  69.0000,1,  42,  99,   1,1.07911, -16.0080,1.10000,0.90000,1.10000,0.90000
  1407,'6L17TAP     ',  69.0000,1,  42,  99,   7,1.06487, -14.4565,1.10000,0.90000,1.10000,0.90000
  1408,'HANNA  8    ',  69.0000,1,  42,  99,   1,1.06042, -16.8857,1.10000,0.90000,1.10000,0.90000
  1409,'QUIGL1      ', 138.0000,1,  61,  99,   1,1.01191,  -1.4733,1.10000,0.90000,1.10000,0.90000
  1411,'WADDELL7    ', 138.0000,1,  61,  99,   1,1.02910,  -6.7224,1.10000,0.90000,1.10000,0.90000
  1419,'932_HVA     ', 240.0000,1,  42,  99,   1,1.09811, -16.5392,1.10000,0.90000,1.10000,0.90000
  1420,'WEASEL1     ', 138.0000,1,  33,  99,   1,1.01670, -10.1334,1.10000,0.90000,1.10000,0.90000
  1421,'963_LV      ', 138.0000,1,  42,  99,   1,1.07681, -13.8323,1.10000,0.90000,1.10000,0.90000
  1422,'NEVIS  4    ', 240.0000,1,  42,  99,   1,1.05425, -11.2992,1.10000,0.90000,1.10000,0.90000
  1423,'NEVIS  7    ', 138.0000,1,  42,  99,   1,1.09647, -11.9412,1.10000,0.90000,1.10000,0.90000
  1424,'NEVIS  8    ',  69.0000,1,  42,  99,   1,1.08910, -12.6388,1.10000,0.90000,1.10000,0.90000
  1425,'EYRE_TAP    ', 138.0000,1,  37,  99,   1,1.03378, -15.7472,1.10000,0.90000,1.10000,0.90000
  1427,'NILREM3     ', 240.0000,1,  42,  99,   1,1.08535, -13.0010,1.10000,0.90000,1.10000,0.90000
  1428,'769_HVR     ', 138.0000,1,  42,  99,   1,1.08531, -12.3167,1.10000,0.90000,1.10000,0.90000
  1429,'948S_HV     ', 138.0000,1,  42,  99,   1,1.09619, -12.2923,1.10000,0.90000,1.10000,0.90000
  1431,'SWITCH_H    ', 240.0000,1,  43,  99,   1,1.06345, -10.3673,1.10000,0.90000,1.10000,0.90000
  1433,'3 HILLS7    ', 138.0000,1,  42,  99,   1,1.08880, -12.9931,1.10000,0.90000,1.10000,0.90000
  1435,'HALKIRK1    ', 240.0000,1,  43,  99, 501,1.07016, -10.2067,1.10000,0.90000,1.10000,0.90000
  1436,'954S_HV     ', 138.0000,1,  42,  99,   1,1.08384, -13.5956,1.10000,0.90000,1.10000,0.90000
  1437,'MARION 8    ',  69.0000,1,  42,  99,   1,1.06097, -12.4823,1.10000,0.90000,1.10000,0.90000
  1438,'959S_HV     ', 240.0000,1,  42,  99,   1,1.08000, -15.9888,1.10000,0.90000,1.10000,0.90000
  1439,'STETTLE8    ',  69.0000,1,  42,  99,   1,1.07298, -12.6526,1.10000,0.90000,1.10000,0.90000
  1440,'946S_HV     ', 240.0000,1,  42,  99,   1,1.07175, -13.7487,1.10000,0.90000,1.10000,0.90000
  1442,'BIG VAL8    ',  69.0000,1,  42,  99,   1,1.06490, -12.8478,1.10000,0.90000,1.10000,0.90000
  1444,'LINDBER7    ', 138.0000,1,  28,  99,   1,1.04360, -15.1779,1.10000,0.90000,1.10000,0.90000
  1447,'963S_HV     ', 240.0000,1,  42,  99,   1,1.07373, -13.7869,1.10000,0.90000,1.10000,0.90000
  1448,'MICH. C7    ', 138.0000,1,  42,  99,   1,1.07785, -14.0150,1.10000,0.90000,1.10000,0.90000
  1449,'MICH. C8    ',  69.0000,1,  42,  99,   1,1.04248, -14.4680,1.10000,0.90000,1.10000,0.90000
  1451,'EYRE7       ', 138.0000,1,  37,  99,   1,1.03058, -15.8987,1.10000,0.90000,1.10000,0.90000
  1452,'CVD_TAP     ', 138.0000,1,  48,  99,   1,1.03189, -20.9657,1.10000,0.90000,1.10000,0.90000
  1453,'KSP_TAP     ', 138.0000,1,  48,  99,   1,1.03349, -20.8827,1.10000,0.90000,1.10000,0.90000
  1454,'BINDLOS7    ', 138.0000,1,  48,  99,  17,1.03193, -20.9722,1.10000,0.90000,1.10000,0.90000
  1455,'LLOYD  7    ', 138.0000,1,  13,  99,   1,1.04680, -18.8377,1.10000,0.90000,1.10000,0.90000
  1456,'CAVDISH1    ', 138.0000,1,  48,  99,   1,1.03099, -21.0045,1.10000,0.90000,1.10000,0.90000
  1458,'LOYALIS7    ', 138.0000,1,  42,  99, 391,1.07304, -16.9837,1.10000,0.90000,1.10000,0.90000
  1459,'EXCEL7      ', 138.0000,1,  42,  99, 391,1.06479, -17.0702,1.10000,0.90000,1.10000,0.90000
  1460,'WINT HI7    ', 138.0000,1,  43,  99,   1,1.07923, -13.5129,1.10000,0.90000,1.10000,0.90000
  1463,'BULLPON7    ', 138.0000,1,  43,  99,   1,1.07784, -13.8868,1.10000,0.90000,1.10000,0.90000
  1464,'HEISLER7    ', 138.0000,1,  36,  99,   1,1.06147, -10.8374,1.10000,0.90000,1.10000,0.90000
  1465,'CORONAT8    ',  69.0000,1,  42,  99,   1,1.06128, -16.3030,1.10000,0.90000,1.10000,0.90000
  1466,'CORO JCT    ',  69.0000,1,  42,  99,   4,1.06505, -16.2385,1.10000,0.90000,1.10000,0.90000
  1468,'VETERAN8    ',  69.0000,4,  42,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1469,'BAT RV79    ', 240.0000,1,  36,  99,   1,1.05614, -10.1168,1.10000,0.90000,1.10000,0.90000
  1470,'VETERAN7    ', 138.0000,1,  42,  99,   1,1.07192, -17.4917,1.10000,0.90000,1.10000,0.90000
  1471,'MONITOR7    ', 138.0000,1,  42,  99,   1,1.07306, -16.9751,1.10000,0.90000,1.10000,0.90000
  1472,'MONITOR8    ',  69.0000,1,  42,  99,   1,1.10996, -17.6339,1.10000,0.90000,1.10000,0.90000
  1473,'MCNEILL     ', 138.0000,1,  48,  34,   1,1.02842, -22.1274,1.10000,0.90000,1.10000,0.90000
  1474,'OYEN   7    ', 138.0000,1,  42,  99,   1,1.06227, -17.4355,1.10000,0.90000,1.10000,0.90000
  1475,'OYEN   8    ',  69.0000,1,  42,  99,   1,1.04946, -18.4039,1.10000,0.90000,1.10000,0.90000
  1476,'YOUNGST8    ',  69.0000,1,  42,  99,   1,1.04286, -18.0506,1.10000,0.90000,1.10000,0.90000
  1477,'RIBSTON1    ', 138.0000,1,  42,  99,   1,1.07179, -17.6089,1.10000,0.90000,1.10000,0.90000
  1478,'RICHDAL8    ',  69.0000,1,  42,  99,   1,1.05334, -17.3544,1.10000,0.90000,1.10000,0.90000
  1479,'AEC TAP     ',  69.0000,1,  42,  99,   1,1.04252, -18.0768,1.10000,0.90000,1.10000,0.90000
  1480,'AEC EXP     ',  69.0000,1,  42,  99,  25,1.04114, -18.1018,1.10000,0.90000,1.10000,0.90000
  1481,'SHEER 14    ', 240.0000,1,  43,  99,   1,1.06978, -13.5306,1.10000,0.90000,1.10000,0.90000
  1482,'SHEER 1     ',  19.0000,2,  43,  99,   1,1.03000, -10.2784,1.10000,0.90000,1.10000,0.90000
  1483,'KIRBY1      ', 138.0000,1,  27,  99,   1,1.03555,  -7.3754,1.10000,0.90000,1.10000,0.90000
  1484,'ANDERSO4    ', 240.0000,1,  43,  99,   1,1.07040, -13.6160,1.10000,0.90000,1.10000,0.90000
  1485,'ANDERSON    ', 138.0000,1,  43,  99,   1,1.07465, -13.8263,1.10000,0.90000,1.10000,0.90000
  1486,'SHEER 24    ', 240.0000,1,  43,  99,   1,1.06980, -13.5272,1.10000,0.90000,1.10000,0.90000
  1487,'SHEER 29    ',  19.0000,2,  43,  99,   1,1.03000, -10.1520,1.10000,0.90000,1.10000,0.90000
  1488,'MANNIX 8    ',  69.0000,1,  36,  99,   1,1.04970, -11.5791,1.10000,0.90000,1.10000,0.90000
  1489,'BAT RV80    ', 240.0000,1,  36,  99,   1,1.05615, -10.1417,1.10000,0.90000,1.10000,0.90000
  1490,'JAROW TP    ', 138.0000,1,  32,  99,   1,1.03273, -14.2362,1.10000,0.90000,1.10000,0.90000
  1491,'BAT. RV7    ', 138.0000,1,  36,  99,   1,1.06970,  -9.8204,1.10000,0.90000,1.10000,0.90000
  1492,'BAT. RV8    ',  69.0000,1,  36,  99,   1,1.04948, -11.5425,1.10000,0.90000,1.10000,0.90000
  1493,'BAT #1      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1494,'BAT #2      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1495,'BAT #3      ',  16.0000,2,  36,  99,   1,1.05045,  -8.8031,1.10000,0.90000,1.10000,0.90000
  1496,'BAT #4      ',  16.0000,2,  36,  99,   1,1.05000,  -5.0428,1.10000,0.90000,1.10000,0.90000
  1497,'BAT #5      ',  21.0000,2,  36,  99,   1,1.04505,  -4.4406,1.10000,0.90000,1.10000,0.90000
  1498,'BIGFOOT8    ',  69.0000,1,  36,  99,   1,1.04709, -11.6390,1.10000,0.90000,1.10000,0.90000
  1499,'CORDEL 4    ', 240.0000,1,  42,  99,   1,1.05631, -10.1442,1.10000,0.90000,1.10000,0.90000
  1501,'NATAL  7    ', 138.0000,1,  15,  99,   2,1.04973, -12.5478,1.10000,0.90000,1.10000,0.90000
  1503,'LINE CRE    ', 138.0000,1,  15,  34,   2,1.03678, -13.8179,1.10000,0.90000,1.10000,0.90000
  1504,'GR HL CO    ', 138.0000,1,  15,  34,   2,1.02609, -15.1031,1.10000,0.90000,1.10000,0.90000
  1505,'BRITT CK    ', 138.0000,1,  15,  34,   2,1.02346, -16.0262,1.10000,0.90000,1.10000,0.90000
  1506,'ELKFORD7    ', 138.0000,1,  15,  34,   2,1.02689, -14.9910,1.10000,0.90000,1.10000,0.90000
  1507,'CRANBROO    ', 500.0000,1,  15,  99,   2,1.06326,  -6.0135,1.10000,0.90000,1.10000,0.90000
  1520,'WSCC GEN    ', 500.0000,3,  15,  99,   2,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1603,'KEARL240    ', 240.0000,1,  59,  99,  36,1.11462,  -3.0015,1.10000,0.90000,1.10000,0.90000
  1610,'MCCLE_01    ', 240.0000,1,  59,  99,  36,1.11464,  -2.9980,1.10000,0.90000,1.10000,0.90000
  1622,'TWR_RD1     ', 138.0000,1,  59,  99,   1,1.08923,  -4.3101,1.10000,0.90000,1.10000,0.90000
  1623,'ENGSTRM1    ', 138.0000,1,  61,  99,   1,1.01192,  -1.4753,1.10000,0.90000,1.10000,0.90000
  1628,'MOON LA7    ', 138.0000,1,  30,  99,  17,1.01245, -10.4680,1.10000,0.90000,1.10000,0.90000
  1675,'7LA47_TP    ', 138.0000,1,  59,  99,   1,1.09796,  -4.1815,1.10000,0.90000,1.10000,0.90000
  1680,'BITUMONT    ', 240.0000,1,  59,  99,   1,1.11086,  -2.4069,1.10000,0.90000,1.10000,0.90000
  1681,'KEARL72A    ',  69.0000,1,  59,  99,  36,1.04059,  -6.1225,1.10000,0.90000,1.10000,0.90000
  1682,'KEARL72B    ',  69.0000,1,  59,  99,  36,1.04579,  -3.1238,1.10000,0.90000,1.10000,0.90000
  1683,'KEARL13A    ',  13.8000,1,  59,  99,  36,1.01814,  -3.9637,1.10000,0.90000,1.10000,0.90000
  1684,'KEARL13B    ',  13.8000,1,  59,  99,  36,0.97650,  -5.8855,1.10000,0.90000,1.10000,0.90000
  1686,'DOGRIB01    ', 138.0000,1,  59,  99,   1,1.09747,  -4.2017,1.10000,0.90000,1.10000,0.90000
  1949,'ILAKE_01    ', 240.0000,1,  27,  99,  17,1.12130,  -6.8050,1.10000,0.90000,1.10000,0.90000
  2017,'SJP_CRK1    ',  13.8000,2,  44,  99,  17,0.96806, -19.2053,1.10000,0.90000,1.10000,0.90000
  2018,'SJP_CRK2    ',  13.8000,2,  44,  99,  17,0.96806, -19.2053,1.10000,0.90000,1.10000,0.90000
  2053,'SANDYPA9    ',   4.7000,1,  48,  99,  17,1.02762, -21.8455,1.10000,0.90000,1.10000,0.90000
  2060,'ESSO RA9    ',  13.8000,1,  33,  99,  17,1.00153, -12.1186,1.10000,0.90000,1.10000,0.90000
  2062,'SHERRIT9    ',  13.8000,1,  33,  99,  17,1.00153, -11.7361,1.10000,0.90000,1.10000,0.90000
  2063,'SHERIT 9    ',  13.8000,1,  33,  99,  17,1.01094, -10.9287,1.10000,0.90000,1.10000,0.90000
  2085,'MILLARA9    ',  13.8000,2,  26,  99,  17,0.96910, -17.9392,1.10000,0.90000,1.10000,0.90000
  2089,'E EDMOA9    ',  25.0000,1,  60,  99,  17,1.02148, -12.4766,1.10000,0.90000,1.10000,0.90000
  2103,'BIG HOR9    ',  25.0000,1,  34,  99,  17,1.03902, -13.8121,1.10000,0.90000,1.10000,0.90000
  2125,'YASAB7      ',  13.8000,1,  60,  99,  17,1.01099, -11.4165,1.10000,0.90000,1.10000,0.90000
  2131,'SUNDANA9    ',   4.1600,1,  40,  99,  17,1.01083,  -6.7277,1.10000,0.90000,1.10000,0.90000
  2135,'SUNDANB9    ',   4.1600,1,  40,  99,  17,1.07663,  -5.1847,1.10000,0.90000,1.10000,0.90000
  2144,'SUNDAND9    ',   4.1600,1,  40,  99,  17,1.07663,  -5.1847,1.10000,0.90000,1.10000,0.90000
  2169,'CAN CEM8    ',   4.1600,1,  44,  99,  17,1.01498, -19.8510,1.10000,0.90000,1.10000,0.90000
  2173,'BRETV B7    ',   4.1600,1,  60,  99,  17,1.01144, -11.3350,1.10000,0.90000,1.10000,0.90000
  2198,'BALZACA8    ',  25.0000,1,   6,  99,  17,1.03268, -19.1870,1.10000,0.90000,1.10000,0.90000
  2208,'ENMX2SB9    ',  13.2000,1,   6,  99,   3,1.04045, -20.4838,1.10000,0.90000,1.10000,0.90000
  2218,'BLACKMUD    ',  25.0000,1,  60,  99,  17,1.04304, -12.9505,1.10000,0.90000,1.10000,0.90000
  2221,'CRR-W3      ',  34.5000,1,  53,  99,  58,1.01858, -11.5276,1.10000,0.90000,1.10000,0.90000
  2230,'OLDMAN R    ',  13.8000,2,  53,  99,   1,1.03000,  -6.3519,1.10000,0.90000,1.10000,0.90000
  2231,'N SHELL9    ',  25.0000,1,  55,  99,  17,1.05065, -13.5887,1.10000,0.90000,1.10000,0.90000
  2234,'CASTRIV2    ',  25.0000,2,  53,  99,  44,1.05492,  -9.0995,1.10000,0.90000,1.10000,0.90000
  2242,'HIGH RA9    ',  25.0000,1,  46,  99,  17,1.06118, -21.9347,1.10000,0.90000,1.10000,0.90000
  2251,'GARDN2      ',  25.0000,1,  55,  99,  10,1.00023, -13.0959,1.10000,0.90000,1.10000,0.90000
  2260,'JENNERA9    ',  25.0000,1,  48,  99,  17,1.02330, -21.4576,1.10000,0.90000,1.10000,0.90000
  2266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.02111, -24.4261,1.10000,0.90000,1.10000,0.90000
  2269,'BURDETT8    ',  25.0000,1,  52,  99,  17,1.04049, -22.8017,1.10000,0.90000,1.10000,0.90000
  2284,'BUTTE9      ',   4.1600,1,   4,  99,  17,1.04439, -23.4347,1.10000,0.90000,1.10000,0.90000
  2297,'WAINWRI9    ',  25.0000,1,  32,  99,  17,1.03494, -16.0728,1.10000,0.90000,1.10000,0.90000
  2298,'ALB NEWA    ',  13.8000,1,  26,  99,  17,0.99425, -15.3882,1.10000,0.90000,1.10000,0.90000
  2311,'LEDUC2      ',  25.0000,1,  60,  99,  17,1.04396, -14.0679,1.10000,0.90000,1.10000,0.90000
  2315,'HUSSAR19    ',   4.1600,1,  45,  99,  17,1.03519, -20.8349,1.10000,0.90000,1.10000,0.90000
  2336,'SUMV8       ',  34.5000,2,  53,  99,  19,1.00000,  -8.2912,1.10000,0.90000,1.10000,0.90000
  2340,'NAMAKA 9    ',  25.0000,1,  45,  99,  17,0.98616, -21.6935,1.10000,0.90000,1.10000,0.90000
  2344,'WARLOW9     ',   4.1600,1,  48,  99,  17,1.05057, -23.5167,1.10000,0.90000,1.10000,0.90000
  2357,'STALBE19    ',  25.0000,1,  60,  99,  17,1.03931, -13.2154,1.10000,0.90000,1.10000,0.90000
  2358,'SODER3      ',  25.0000,1,  53,  99, 231,0.97097,  -5.4216,1.10000,0.90000,1.10000,0.90000
  2364,'CARVEL02    ',  25.0000,1,  40,  99,  17,1.00968, -11.6362,1.10000,0.90000,1.10000,0.90000
  2366,'VISCOUNT    ',  25.0000,1,  60,  99,  17,1.00950, -11.4421,1.10000,0.90000,1.10000,0.90000
  2368,'CHEVIOT3    ',  69.0000,1,  29,  99,  17,1.01348, -12.8085,1.10000,0.90000,1.10000,0.90000
  2369,'CHRISLK2    ',  25.0000,1,  61,  99,  17,1.03210,  -8.3189,1.10000,0.90000,1.10000,0.90000
  2370,'CHRISLK3    ',  25.0000,1,  61,  99,  17,1.03650,  -9.0079,1.10000,0.90000,1.10000,0.90000
  2373,'IPL HAA8    ',   4.1600,1,  32,  99,  17,1.01314, -14.9221,1.10000,0.90000,1.10000,0.90000
  2384,'UNION A9    ',  13.8000,1,  35,  99,  17,0.97869, -18.8168,1.10000,0.90000,1.10000,0.90000
  2389,'HILLRIDG    ',  25.0000,2,  54,  99,  10,1.00000, -14.6074,1.10000,0.90000,1.10000,0.90000
  2392,'ALPAC2      ',  13.8000,2,  27,  99, 301,0.99873, -13.6234,1.10000,0.90000,1.10000,0.90000
  2397,'PINEDAL1    ',  25.0000,1,  29,  99,  17,1.02379, -14.5741,1.10000,0.90000,1.10000,0.90000
  2399,'BASSAN9     ',  25.0000,1,  47,  99,  17,1.05356, -21.1555,1.10000,0.90000,1.10000,0.90000
  2402,'KETTLES2    ',  34.5000,2,  53,  99, 192,1.00000,  -5.8031,1.10000,0.90000,1.10000,0.90000
  2415,'MARLBOR2    ',   4.1600,1,  29,  99,  17,1.01355, -11.9877,1.10000,0.90000,1.10000,0.90000
  2417,'WAUP3       ',  25.0000,1,  27,  99,  17,1.04501, -17.5591,1.10000,0.90000,1.10000,0.90000
  2423,'KEEPHIA9    ',   4.1600,1,  40,  99,  17,1.02784,  -4.0453,1.10000,0.90000,1.10000,0.90000
  2488,'CHERHIL2    ',  25.0000,1,  40,  99,  17,1.03942,  -7.2756,1.10000,0.90000,1.10000,0.90000
  2503,'SUMMITG3    ',  13.8000,2,  57,  99,   3,1.00787, -17.3157,1.10000,0.90000,1.10000,0.90000
  2514,'CLOVERB5    ',  25.0000,1,  60,  99,   5,1.06107,  -7.3692,1.10000,0.90000,1.10000,0.90000
  2515,'BROADMO9    ',  25.0000,1,  60,  99,  17,1.03867, -11.9776,1.10000,0.90000,1.10000,0.90000
  2550,'ENMX2299    ',  13.2000,1,   6,  99,   3,1.00788, -20.5309,1.10000,0.90000,1.10000,0.90000
  2551,'ENMX2899    ',  13.2000,1,   6,  99,   3,1.02800, -20.3956,1.10000,0.90000,1.10000,0.90000
  2555,'ENMX1499    ',  25.0000,1,   6,  99,   3,1.04114, -21.3678,1.10000,0.90000,1.10000,0.90000
  2556,'ENMX3499    ',  13.2000,1,   6,  99,   3,1.02747, -20.8475,1.10000,0.90000,1.10000,0.90000
  2559,'ENMX1399    ',  13.2000,1,   6,  99,   3,1.02431, -20.1455,1.10000,0.90000,1.10000,0.90000
  2561,'ENMX1199    ',  25.0000,1,   6,  99,   3,1.03691, -21.1079,1.10000,0.90000,1.10000,0.90000
  2564,'ENMX3699    ',  13.2000,1,   6,  99,   3,1.03043, -19.6814,1.10000,0.90000,1.10000,0.90000
  2567,'ENMX1SB9    ',  13.2000,1,   6,  99,   3,1.00245, -20.5216,1.10000,0.90000,1.10000,0.90000
  2568,'ENMX5SB9    ',  13.2000,1,   6,  99,   3,1.01992, -20.4964,1.10000,0.90000,1.10000,0.90000
  2571,'ENMX4399    ',  13.2000,1,   6,  99,   3,1.00575, -19.6481,1.10000,0.90000,1.10000,0.90000
  2572,'ENMX3999    ',  25.0000,1,   6,  99,   3,1.04319, -20.4248,1.10000,0.90000,1.10000,0.90000
  2573,'ENMX3899    ',  13.2000,1,   6,  99,   3,1.02135, -19.3837,1.10000,0.90000,1.10000,0.90000
  2576,'ENMX47S8    ',  25.0000,1,   6,  99,   3,1.03444, -20.0483,1.10000,0.90000,1.10000,0.90000
  2578,'ENMX2399    ',  13.2000,1,   6,  99,   3,1.03371, -19.4626,1.10000,0.90000,1.10000,0.90000
  2579,'ENMX3199    ',  13.2000,1,   6,  99,   3,1.04017, -20.3958,1.10000,0.90000,1.10000,0.90000
  2582,'ENMX1099    ',  13.2000,1,   6,  99,   3,1.03001, -20.4202,1.10000,0.90000,1.10000,0.90000
  2585,'ENMX9SB9    ',  13.2000,1,   6,  99,   3,1.03162, -20.4801,1.10000,0.90000,1.10000,0.90000
  2588,'ENMX8SB9    ',  25.0000,1,   6,  99,   3,1.01426, -20.5409,1.10000,0.90000,1.10000,0.90000
  2589,'ENMX26S6    ',  25.0000,1,   6,  99,   3,1.04172, -19.8156,1.10000,0.90000,1.10000,0.90000
  2598,'ENMX23B9    ',  13.2000,1,   6,  99,   3,1.03833, -21.4355,1.10000,0.90000,1.10000,0.90000
  2605,'WATSON C    ',   4.1600,1,  29,  99,  17,0.99758, -12.7506,1.10000,0.90000,1.10000,0.90000
  2610,'GHOSTPI4    ',  34.5000,1,  42,  99, 371,1.00616, -11.1093,1.10000,0.90000,1.10000,0.90000
  2611,'GHOSTPH1    ',  34.5000,1,  42,  99, 371,1.02951, -10.8737,1.10000,0.90000,1.10000,0.90000
  2612,'GHOSTPH2    ',  34.5000,1,  42,  99, 371,1.01061, -10.6723,1.10000,0.90000,1.10000,0.90000
  2613,'GHOSTPH3    ',  34.5000,1,  42,  99, 371,1.00658, -11.1405,1.10000,0.90000,1.10000,0.90000
  2614,'GHOSTPH4    ',  34.5000,1,  42,  99, 371,1.00657, -11.1546,1.10000,0.90000,1.10000,0.90000
  2615,'GHOSTPH5    ',  34.5000,1,  42,  99, 371,1.00618, -11.1120,1.10000,0.90000,1.10000,0.90000
  2621,'GHOSTPL1    ',   0.6900,2,  42,  99, 371,1.00000,  -7.9878,1.10000,0.90000,1.10000,0.90000
  2622,'GHOSTPL2    ',   0.6900,2,  42,  99, 371,1.00000,  -9.3849,1.10000,0.90000,1.10000,0.90000
  2623,'GHOSTPL3    ',   0.6900,2,  42,  99, 371,1.00656, -11.1424,1.10000,0.90000,1.10000,0.90000
  2624,'GHOSTPL4    ',   0.6900,2,  42,  99, 371,1.00655, -11.1567,1.10000,0.90000,1.10000,0.90000
  2625,'GHOSTPL5    ',   0.6900,2,  42,  99, 371,1.00616, -11.1141,1.10000,0.90000,1.10000,0.90000
  2648,'HANSMSV     ',  18.0000,1,  37,  99,  17,1.00380, -13.6238,1.10000,0.90000,1.10000,0.90000
  2690,'COALDAL8    ',  25.0000,1,  54,  99,  17,1.03874, -19.1928,1.10000,0.90000,1.10000,0.90000
  2716,'LAKESEN8    ',   4.1600,1,  42,  99, 391,1.02378, -17.9847,1.10000,0.90000,1.10000,0.90000
  2738,'ARD_02      ',  34.5000,1,  53,  99, 190,1.02600,  -9.3035,1.10000,0.90000,1.10000,0.90000
  2739,'ARD_05      ',  34.5000,1,  53,  99, 190,1.02388,  -3.6374,1.10000,0.90000,1.10000,0.90000
  2763,'ARD_D1      ',   0.4800,2,  53,  99, 190,1.02240,  -3.7529,1.10000,0.90000,1.10000,0.90000
  2764,'ARD_D2      ',   0.4800,2,  53,  99, 190,1.02388,  -3.6374,1.10000,0.90000,1.10000,0.90000
  2766,'ARD_D3      ',   0.4800,2,  53,  99, 190,1.02388,  -3.6374,1.10000,0.90000,1.10000,0.90000
  2771,'AMELIA2     ',  25.0000,1,  33,  99,  17,1.03423,  -9.0287,1.10000,0.90000,1.10000,0.90000
  2779,'PADDLE R    ',   4.1600,1,  40,  99,  17,0.99931, -11.3991,1.10000,0.90000,1.10000,0.90000
  2780,'SYLV_25A    ',  25.0000,1,  35,  99,  17,1.03968, -13.9748,1.10000,0.90000,1.10000,0.90000
  2787,'ARD_D4      ',  34.5000,1,  53,  99, 190,1.02388,  -3.6374,1.10000,0.90000,1.10000,0.90000
  2789,'ARD_D5      ',  34.5000,1,  53,  99, 190,1.02388,  -3.6374,1.10000,0.90000,1.10000,0.90000
  2834,'SHELL B1    ',  34.5000,1,  33,  99,  40,1.02191, -10.6661,1.10000,0.90000,1.10000,0.90000
  2856,'SC_25       ',  25.0000,1,  61,  99, 321,1.03453,  -5.8949,1.10000,0.90000,1.10000,0.90000
  2858,'THOMP03     ',   4.1600,1,  27,  99, 321,1.02489, -12.5844,1.10000,0.90000,1.10000,0.90000
  2878,'JFISH02     ',  25.0000,1,  61,  99,  17,1.02974,  -6.0916,1.10000,0.90000,1.10000,0.90000
  2879,'JFISH03     ',  25.0000,1,  61,  99,  17,1.02974,  -6.0916,1.10000,0.90000,1.10000,0.90000
  2901,'MCBRIDE2    ',  25.0000,2,  53,  99,  44,1.00214,  -8.7307,1.10000,0.90000,1.10000,0.90000
  2902,'BCKSP_02    ', 138.0000,1,  61,  99,  17,1.03006,  -5.8948,1.10000,0.90000,1.10000,0.90000
  2920,'ROUND02     ',  25.0000,1,  61,  99,  17,1.03380,  -7.3460,1.10000,0.90000,1.10000,0.90000
  2921,'ROUND03     ',  25.0000,1,  61,  99,  17,1.03385,  -7.3403,1.10000,0.90000,1.10000,0.90000
  2934,'SHELL B2    ',  34.5000,1,  33,  99,  40,1.02191, -10.6722,1.10000,0.90000,1.10000,0.90000
  2949,'ILAKE_02    ', 138.0000,1,  27,  99,  17,1.03560,  -7.3726,1.10000,0.90000,1.10000,0.90000
  2954,'ABEE_02     ',   4.1600,2,  33,  99,  17,1.01518, -11.2940,1.10000,0.90000,1.10000,0.90000
  2974,'PIKE_02     ', 138.0000,1,  61,  99,  17,1.03154,  -6.3546,1.10000,0.90000,1.10000,0.90000
  3017,'COLD CA9    ',  25.0000,1,  29,  99,  17,1.04598, -13.8629,1.10000,0.90000,1.10000,0.90000
  3020,'EDSON A9    ',  25.0000,1,  29,  99,  17,1.04544, -12.4841,1.10000,0.90000,1.10000,0.90000
  3036,'BRAZEAU8    ',  25.0000,1,  30,  99,  17,1.01902, -11.4626,1.10000,0.90000,1.10000,0.90000
  3038,'BRAZEAB9    ',  25.0000,1,  30,  99,  17,1.03368, -13.0153,1.10000,0.90000,1.10000,0.90000
  3040,'N CALDA9    ',  25.0000,1,  60,  99,  17,1.01097, -12.1777,1.10000,0.90000,1.10000,0.90000
  3041,'N BARRH9    ',  25.0000,1,  40,  99,  17,1.01694, -12.0794,1.10000,0.90000,1.10000,0.90000
  3047,'SHERWOA9    ',  25.0000,1,  60,  99,  17,1.02772, -11.5081,1.10000,0.90000,1.10000,0.90000
  3053,'SANDYPB9    ',   4.7000,1,  48,  99,  17,1.02760, -21.8469,1.10000,0.90000,1.10000,0.90000
  3055,'GULF OA9    ',  13.8000,1,  60,  99,  17,1.00930, -11.5369,1.10000,0.90000,1.10000,0.90000
  3056,'IPPL EA9    ',   4.1600,1,  60,  99,  17,1.01638, -10.8974,1.10000,0.90000,1.10000,0.90000
  3058,'FORT SB9    ',  25.0000,1,  60,  99,  17,1.04038, -12.4237,1.10000,0.90000,1.10000,0.90000
  3059,'REDWATA9    ',  25.0000,1,  33,  99,  17,1.03298, -12.8692,1.10000,0.90000,1.10000,0.90000
  3060,'ESS0 RED    ',  13.8000,1,  33,  99,  17,0.98806, -13.3227,1.10000,0.90000,1.10000,0.90000
  3062,'SHERIT G    ',   4.1600,2,  33,  99,  17,1.02298, -11.9143,1.10000,0.90000,1.10000,0.90000
  3067,'BRUDERH8    ',  25.0000,1,  33,  99,  17,1.04168, -11.1893,1.10000,0.90000,1.10000,0.90000
  3069,'IOL   A9    ',  13.8000,2,  60,  99,  17,1.00277, -12.4478,1.10000,0.90000,1.10000,0.90000
  3070,'CAMROSA9    ',  25.0000,1,  31,  99,  17,1.04207, -13.4746,1.10000,0.90000,1.10000,0.90000
  3072,'JARROW 9    ',  25.0000,1,  32,  99,  17,1.04197, -14.9787,1.10000,0.90000,1.10000,0.90000
  3076,'IPPL ST9    ',   4.1600,1,  56,  99,  17,1.00659, -12.6180,1.10000,0.90000,1.10000,0.90000
  3079,'BUFFALO8    ',  25.0000,1,  32,  99,  17,1.03997, -18.4995,1.10000,0.90000,1.10000,0.90000
  3085,'MILLARB9    ',  13.8000,2,  26,  99,  17,1.00286, -17.2977,1.10000,0.90000,1.10000,0.90000
  3089,'E EDMOB9    ',  25.0000,1,  60,  99,  17,1.02182, -12.4465,1.10000,0.90000,1.10000,0.90000
  3091,'NISKU A9    ',  25.0000,1,  60,  99,  17,1.04380, -14.1000,1.10000,0.90000,1.10000,0.90000
  3093,'WETASKI9    ',  25.0000,1,  31,  99,  17,1.03601, -13.0090,1.10000,0.90000,1.10000,0.90000
  3100,'ROCKY A9    ',  25.0000,1,  38,  99,  17,1.04715, -15.6525,1.10000,0.90000,1.10000,0.90000
  3107,'SUNDREA9    ',  25.0000,1,  38,  99,  17,1.02369, -19.0958,1.10000,0.90000,1.10000,0.90000
  3110,'ENBRIDGE    ',   4.1600,1,  60,  99,  17,1.01857, -10.6668,1.10000,0.90000,1.10000,0.90000
  3112,'SUNKEN8     ',   4.1600,1,  37,  99,  17,1.02493, -16.4841,1.10000,0.90000,1.10000,0.90000
  3113,'BLACKFA8    ',  25.0000,1,  35,  99,  17,1.03901, -16.1089,1.10000,0.90000,1.10000,0.90000
  3119,'N RED D8    ',  25.0000,1,  35,  99,  17,1.01906, -16.0797,1.10000,0.90000,1.10000,0.90000
  3120,'INNISFB9    ',  25.0000,1,  39,  99,  17,1.04534, -15.3632,1.10000,0.90000,1.10000,0.90000
  3121,'OLDS  A9    ',  25.0000,1,  39,  99,  17,1.05022, -17.8691,1.10000,0.90000,1.10000,0.90000
  3124,'HARMATA9    ',  25.0000,1,  39,  99,  17,1.01296, -18.2106,1.10000,0.90000,1.10000,0.90000
  3131,'SUNDANE9    ',   4.1600,1,  40,  99,  17,1.01083,  -6.7277,1.10000,0.90000,1.10000,0.90000
  3144,'SUNDANK9    ',   4.1600,1,  40,  99,  17,1.07663,  -5.1847,1.10000,0.90000,1.10000,0.90000
  3150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.04078, -10.6722,1.10000,0.90000,1.10000,0.90000
  3159,'LANGDOA9    ',  20.0000,1,   6,  99,  17,1.04542, -14.3370,1.10000,0.90000,1.10000,0.90000
  3168,'SUNSHIA9    ',  25.0000,1,  44,  99,  17,1.00772, -24.4714,1.10000,0.90000,1.10000,0.90000
  3169,'CAN CEA9    ',   4.1600,1,  44,  99,  17,1.04729, -19.7280,1.10000,0.90000,1.10000,0.90000
  3171,'SEEBE  9    ',  25.0000,1,  44,  99, 191,1.00690, -19.5117,1.10000,0.90000,1.10000,0.90000
  3173,'BRETV C7    ',   4.1600,1,  60,  99,  17,1.00664, -11.8082,1.10000,0.90000,1.10000,0.90000
  3180,'GHOST  9    ',  25.0000,1,  44,  99,  17,1.04049, -19.0663,1.10000,0.90000,1.10000,0.90000
  3181,'GHOST G9    ',   2.3000,2,  44,  99,  17,1.01523, -14.0143,1.10000,0.90000,1.10000,0.90000
  3187,'CECST       ',  13.8000,2,   6,  99, 200,1.03000, -15.9205,1.10000,0.90000,1.10000,0.90000
  3192,'NELS LK     ',  25.0000,1,  31,  99,  17,1.00627, -15.4798,1.10000,0.90000,1.10000,0.90000
  3194,'LAKE LA9    ',  25.0000,1,  44,  99,  17,1.04679, -25.2696,1.10000,0.90000,1.10000,0.90000
  3199,'SHELL B9    ',   4.1600,1,  44,  99,  17,1.00632, -20.0525,1.10000,0.90000,1.10000,0.90000
  3208,'ENMX2SC9    ',  13.2000,1,   6,  99,   3,1.03642, -20.3227,1.10000,0.90000,1.10000,0.90000
  3215,'TEX.W.A9    ',  25.0000,1,  30,  99,  17,1.03353, -13.6127,1.10000,0.90000,1.10000,0.90000
  3218,'BLACKMD3    ',  25.0000,1,  60,  99,  17,1.04299, -12.9496,1.10000,0.90000,1.10000,0.90000
  3227,'SHEL GA9    ',   4.1600,1,  55,  99,  17,1.03342, -15.2193,1.10000,0.90000,1.10000,0.90000
  3234,'CASTRIV3    ',  25.0000,2,  53,  99,  44,1.05385, -11.5444,1.10000,0.90000,1.10000,0.90000
  3239,'OKOTOKS8    ',  25.0000,1,  46,  99,  17,1.04035, -20.6350,1.10000,0.90000,1.10000,0.90000
  3242,'HIGH RB9    ',   4.1600,1,  46,  99,  17,1.02258, -20.6687,1.10000,0.90000,1.10000,0.90000
  3247,'CAVAL_A     ',  13.8000,2,  45,  99,  42,1.01528, -19.9212,1.10000,0.90000,1.10000,0.90000
  3251,'CARSELA2    ',  13.8000,2,  45,  99,  43,1.02088, -17.2014,1.10000,0.90000,1.10000,0.90000
  3252,'CARSELA9    ',  25.0000,1,  45,  99,  17,1.03815, -18.9414,1.10000,0.90000,1.10000,0.90000
  3256,'BROOKSA9    ',  25.0000,1,  47,  99,  17,1.03758, -19.7913,1.10000,0.90000,1.10000,0.90000
  3259,'STRATHM2    ',  25.0000,1,  45,  99,  17,1.04651, -21.4366,1.10000,0.90000,1.10000,0.90000
  3260,'JENNERB9    ',  25.0000,1,  48,  99,  17,1.02430, -21.9663,1.10000,0.90000,1.10000,0.90000
  3263,'EMPRESA9    ',   6.9000,2,  48,  99,  17,0.99493, -23.8314,1.10000,0.90000,1.10000,0.90000
  3266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.02072, -24.5144,1.10000,0.90000,1.10000,0.90000
  3270,'SUFFIEL8    ',  25.0000,1,   4,  99,  17,1.05057, -26.0936,1.10000,0.90000,1.10000,0.90000
  3272,'TABER A9    ',  25.0000,1,  52,  99,  17,1.05921, -22.6089,1.10000,0.90000,1.10000,0.90000
  3275,'TILLEY 8    ',  25.0000,1,  47,  99,  17,1.05091, -24.0155,1.10000,0.90000,1.10000,0.90000
  3283,'CANMORE8    ',  25.0000,1,  44,  99,  17,1.01494, -20.0376,1.10000,0.90000,1.10000,0.90000
  3284,'BUTTE8      ',  25.0000,1,   4,  99,  17,1.04615, -23.2169,1.10000,0.90000,1.10000,0.90000
  3285,'BAYMAGA     ',  13.8000,1,  44,  99,  17,0.98851, -19.2115,1.10000,0.90000,1.10000,0.90000
  3290,'BALZ 3      ',  13.8000,2,   6,  99,  42,1.02476, -17.4886,1.10000,0.90000,1.10000,0.90000
  3295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.03629, -18.7805,1.10000,0.90000,1.10000,0.90000
  3297,'WAINWRI1    ',  25.0000,1,  32,  99,  17,1.04803, -16.1256,1.10000,0.90000,1.10000,0.90000
  3298,'ALB NEWB    ',  13.8000,1,  26,  99,  17,0.99522, -15.2976,1.10000,0.90000,1.10000,0.90000
  3315,'HUSSAR29    ',   4.1600,1,  45,  99,  17,1.04137, -20.2201,1.10000,0.90000,1.10000,0.90000
  3328,'MACLEOD3    ',  34.5000,1,  53,  99,  19,1.00455,  -9.8297,1.10000,0.90000,1.10000,0.90000
  3330,'P C BRB9    ',   4.1600,1,  30,  99,  17,1.00455, -13.4489,1.10000,0.90000,1.10000,0.90000
  3331,'VIOL GA9    ',  25.0000,1,  30,  99,  17,1.04531, -12.3386,1.10000,0.90000,1.10000,0.90000
  3336,'SUMV5       ',  34.5000,2,  53,  99,  19,1.05923, -10.5271,1.10000,0.90000,1.10000,0.90000
  3340,'NAMAKA 8    ',  25.0000,1,  45,  99,  17,1.04924, -21.7138,1.10000,0.90000,1.10000,0.90000
  3343,'TABERW3     ',  25.0000,1,  52,  99, 421,1.02243, -19.8585,1.10000,0.90000,1.10000,0.90000
  3344,'FT ASBN8    ',  25.0000,1,  40,  99,  17,1.02407, -12.3541,1.10000,0.90000,1.10000,0.90000
  3356,'BON GLA9    ',  25.0000,1,  31,  99,  17,1.01600, -11.8837,1.10000,0.90000,1.10000,0.90000
  3358,'SODER4      ',  25.0000,1,  53,  99, 231,0.96912,  -4.8420,1.10000,0.90000,1.10000,0.90000
  3359,'ACHESON3    ',  25.0000,1,  60,  99,  17,1.04448, -14.0307,1.10000,0.90000,1.10000,0.90000
  3360,'STONY A9    ',  25.0000,1,  40,  99,  17,1.03202, -12.2275,1.10000,0.90000,1.10000,0.90000
  3363,'NW2 CARD    ',  25.0000,1,  60,  99,  17,1.04188, -11.0781,1.10000,0.90000,1.10000,0.90000
  3370,'SHELL A9    ',  25.0000,1,  38,  99,  17,1.02349, -18.2276,1.10000,0.90000,1.10000,0.90000
  3372,'WAB273A9    ',  25.0000,1,  40,  99,  17,0.97010,  -8.4867,1.10000,0.90000,1.10000,0.90000
  3373,'IPL HAA9    ',   4.1600,1,  32,  99,  17,1.01536, -14.7159,1.10000,0.90000,1.10000,0.90000
  3391,'ALBCHEM8    ',  13.8000,1,  33,  99,  17,0.96253,  -9.7621,1.10000,0.90000,1.10000,0.90000
  3392,'ALPAC3      ',  25.0000,1,  27,  99, 301,1.03619, -13.6234,1.10000,0.90000,1.10000,0.90000
  3402,'KETTLES3    ',  34.5000,2,  53,  99, 192,1.01795, -11.2052,1.10000,0.90000,1.10000,0.90000
  3411,'CHEV KA9    ',   4.1600,1,  24,  99,  17,1.01815, -16.2436,1.10000,0.90000,1.10000,0.90000
  3415,'MARLBOR3    ',   4.1600,1,  29,  99,  17,1.01353, -11.9888,1.10000,0.90000,1.10000,0.90000
  3423,'KEEPHIB9    ',   4.1600,1,  40,  99,  17,1.02784,  -4.0453,1.10000,0.90000,1.10000,0.90000
  3438,'CAN LIQ8    ',   4.1600,2,  60,  99,  17,0.97906, -13.8670,1.10000,0.90000,1.10000,0.90000
  3447,'BELLYIP9    ',  25.0000,1,  55,  99,   8,1.05020, -13.3988,1.10000,0.90000,1.10000,0.90000
  3448,'MARY IPP    ',  25.0000,1,  55,  99,   8,1.01366, -14.6740,1.10000,0.90000,1.10000,0.90000
  3449,'WATERIP9    ',  25.0000,1,  55,  99,   8,1.03932, -11.2728,1.10000,0.90000,1.10000,0.90000
  3450,'IRRICAN2    ',  25.0000,1,  55,  99,  17,1.02956, -17.5789,1.10000,0.90000,1.10000,0.90000
  3483,'TUCUMAN8    ',  25.0000,1,  32,  99,  17,1.04080, -15.2429,1.10000,0.90000,1.10000,0.90000
  3503,'SUMMITG2    ',  13.8000,2,  57,  99,   3,1.00787, -17.3157,1.10000,0.90000,1.10000,0.90000
  3547,'ENMX54S9    ',  25.0000,1,   6,  99,   3,1.04339, -20.2979,1.10000,0.90000,1.10000,0.90000
  3550,'ENMX22B9    ',  13.2000,1,   6,  99,   3,1.00587, -20.7030,1.10000,0.90000,1.10000,0.90000
  3551,'ENMX28B9    ',  13.2000,1,   6,  99,   3,1.03543, -19.7130,1.10000,0.90000,1.10000,0.90000
  3552,'ENMX2199    ',  13.2000,1,   6,  99,   3,1.02076, -20.2957,1.10000,0.90000,1.10000,0.90000
  3554,'ENMX1599    ',  13.2000,1,   6,  99,   3,1.02791, -21.1315,1.10000,0.90000,1.10000,0.90000
  3555,'ENMX14B9    ',  13.2000,1,   6,  99,   3,1.02987, -20.7065,1.10000,0.90000,1.10000,0.90000
  3556,'ENMX34B9    ',  13.2000,1,   6,  99,   3,1.02940, -21.2970,1.10000,0.90000,1.10000,0.90000
  3557,'ENMX1699    ',  13.2000,1,   6,  99,   3,1.03395, -20.4541,1.10000,0.90000,1.10000,0.90000
  3558,'ENMX2799    ',  13.2000,1,   6,  99,   3,1.03076, -20.0443,1.10000,0.90000,1.10000,0.90000
  3559,'ENMX13B9    ',  13.2000,1,   6,  99,   3,1.02007, -19.9466,1.10000,0.90000,1.10000,0.90000
  3561,'ENMX11B9    ',  13.2000,1,   6,  99,   3,1.02388, -21.1188,1.10000,0.90000,1.10000,0.90000
  3566,'ENMX2099    ',  13.2000,1,   6,  99,   3,1.02446, -21.3600,1.10000,0.90000,1.10000,0.90000
  3567,'ENMX1SC9    ',  13.2000,1,   6,  99,   3,1.00058, -20.5263,1.10000,0.90000,1.10000,0.90000
  3568,'ENMX5SC9    ',  13.2000,1,   6,  99,   3,1.01992, -20.4964,1.10000,0.90000,1.10000,0.90000
  3569,'ENMX3SB9    ',  13.2000,1,   6,  99,   3,1.02004, -20.0056,1.10000,0.90000,1.10000,0.90000
  3570,'ENMX5SD9    ',  25.0000,1,   6,  99,   3,1.01181, -22.1032,1.10000,0.90000,1.10000,0.90000
  3571,'ENMX43B9    ',  13.2000,1,   6,  99,   3,1.01016, -20.4592,1.10000,0.90000,1.10000,0.90000
  3572,'ENMX39B9    ',  13.2000,1,   6,  99,   3,1.03360, -21.0190,1.10000,0.90000,1.10000,0.90000
  3573,'ENMX38B9    ',  13.2000,1,   6,  99,   3,1.03244, -19.9404,1.10000,0.90000,1.10000,0.90000
  3574,'ENMX3799    ',  13.2000,1,   6,  99,   3,1.04003, -19.3825,1.10000,0.90000,1.10000,0.90000
  3579,'ENMX31B9    ',  13.2000,1,   6,  99,   3,1.02242, -21.1313,1.10000,0.90000,1.10000,0.90000
  3581,'ENMX1299    ',  13.2000,1,   6,  99,   3,1.02310, -19.6528,1.10000,0.90000,1.10000,0.90000
  3582,'ENMX10B9    ',  13.2000,1,   6,  99,   3,1.03245, -20.2556,1.10000,0.90000,1.10000,0.90000
  3583,'ENMX3299    ',  13.8000,1,   6,  99,   3,1.02295, -20.6895,1.10000,0.90000,1.10000,0.90000
  3585,'ENMX9SC9    ',  13.2000,1,   6,  99,   3,1.04049, -20.8116,1.10000,0.90000,1.10000,0.90000
  3586,'ENMX3099    ',  13.2000,1,   6,  99,   3,1.02802, -20.7221,1.10000,0.90000,1.10000,0.90000
  3587,'P861_1      ',  25.0000,1,   6,  99,   3,1.04002, -20.1001,1.10000,0.90000,1.10000,0.90000
  3588,'ENMX8SB6    ',  13.2000,1,   6,  99,   3,0.99392, -20.2731,1.10000,0.90000,1.10000,0.90000
  3589,'ENMX26S9    ',  25.0000,1,   6,  99,   3,1.03917, -19.8200,1.10000,0.90000,1.10000,0.90000
  3590,'ENMX24S8    ',  25.0000,1,   6,  99,   3,1.04274, -21.3326,1.10000,0.90000,1.10000,0.90000
  3591,'ENMX4099    ',  13.2000,1,   6,  99,   3,1.02476, -20.3722,1.10000,0.90000,1.10000,0.90000
  3592,'ENMX4199    ',  13.2000,1,   6,  99,   3,1.03774, -20.7752,1.10000,0.90000,1.10000,0.90000
  3594,'ENMX3399    ',  13.2000,1,   6,  99,   3,1.02309, -20.8775,1.10000,0.90000,1.10000,0.90000
  3596,'ENMX7S8     ',  25.0000,1,   6,  99,   3,1.03664, -20.4257,1.10000,0.90000,1.10000,0.90000
  3651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,1.00364, -15.0143,1.10000,0.90000,1.10000,0.90000
  3738,'ARD_03      ',  34.5000,1,  53,  99, 190,1.02600,  -9.3035,1.10000,0.90000,1.10000,0.90000
  3739,'ARD_06      ',  34.5000,1,  53,  99, 190,1.02367,  -3.1715,1.10000,0.90000,1.10000,0.90000
  3771,'AMELIA3     ',  25.0000,1,  33,  99,  17,1.03453,  -9.0108,1.10000,0.90000,1.10000,0.90000
  3901,'MCBRIDE3    ',  25.0000,2,  53,  99,  44,1.01510, -15.6442,1.10000,0.90000,1.10000,0.90000
  4001,'JUDY CA9    ',   4.1600,1,  26,  99,  17,1.04424, -15.3494,1.10000,0.90000,1.10000,0.90000
  4002,'MAYERTH9    ',  25.0000,1,  40,  99,  17,1.04598, -13.6230,1.10000,0.90000,1.10000,0.90000
  4003,'COLINTO9    ',  25.0000,1,  27,  99,  17,1.03773, -13.6668,1.10000,0.90000,1.10000,0.90000
  4004,'WESTLOC9    ',  25.0000,1,  27,  99,  17,1.04629, -12.6290,1.10000,0.90000,1.10000,0.90000
  4005,'CLYDE  9    ',  25.0000,1,  27,  99,  17,1.03714, -12.4985,1.10000,0.90000,1.10000,0.90000
  4006,'DICKSON9    ',  25.0000,1,  39,  99,   7,1.04534, -15.3632,1.10000,0.90000,1.10000,0.90000
  4007,'BOYLE  9    ',  25.0000,1,  27,  99,  17,1.03475, -15.4639,1.10000,0.90000,1.10000,0.90000
  4008,'WHI 3649    ',  25.0000,1,  26,  99,  17,1.04140, -14.8698,1.10000,0.90000,1.10000,0.90000
  4009,'WHI 268S    ',  25.0000,1,  26,  99,  17,1.04549, -16.0586,1.10000,0.90000,1.10000,0.90000
  4013,'KAYBOB 9    ',   4.1600,1,  24,  99,  17,1.02816, -16.7876,1.10000,0.90000,1.10000,0.90000
  4015,'MTN COA9    ',  25.0000,1,  29,  99,  17,1.08777, -12.4169,1.10000,0.90000,1.10000,0.90000
  4016,'FLATBUS9    ',  25.0000,1,  27,  99,  17,1.04302, -11.3451,1.10000,0.90000,1.10000,0.90000
  4017,'COLD CR9    ',  25.0000,1,  29,  99,  17,1.04549, -13.8872,1.10000,0.90000,1.10000,0.90000
  4018,'GULF RO9    ',   4.1600,1,  29,  99,  17,1.00560, -12.5772,1.10000,0.90000,1.10000,0.90000
  4020,'EDSON  9    ',  25.0000,1,  29,  99,  17,1.04559, -12.4695,1.10000,0.90000,1.10000,0.90000
  4025,'ENTWIST9    ',  25.0000,1,  40,  99,  17,1.03536, -10.9614,1.10000,0.90000,1.10000,0.90000
  4027,'WABAMUA9    ',   2.3000,1,  40,  99,  17,0.99438,  -8.4995,1.10000,0.90000,1.10000,0.90000
  4028,'MOON LA9    ',  25.0000,1,  30,  99,  17,1.04182, -13.3864,1.10000,0.90000,1.10000,0.90000
  4031,'FINCAST9    ',  25.0000,1,  52,  99,  17,1.00499, -21.6077,1.10000,0.90000,1.10000,0.90000
  4032,'ONOWAY 9    ',  25.0000,4,  40,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4035,'LODGEPO9    ',  25.0000,1,  30,  99,  17,1.04270, -13.0201,1.10000,0.90000,1.10000,0.90000
  4036,'BRAZEAU9    ',   4.1600,1,  30,  99,  17,0.93088, -21.6219,1.10000,0.90000,1.10000,0.90000
  4037,'HRT EXP9    ',   4.1600,1,  32,  99,  25,1.00640, -15.1518,1.10000,0.90000,1.10000,0.90000
  4038,'LODGEP10    ',  25.0000,1,  30,  99,  17,1.03376, -13.3080,1.10000,0.90000,1.10000,0.90000
  4039,'CYNTHIA9    ',  25.0000,1,  30,  99,  17,1.05302, -14.6321,1.10000,0.90000,1.10000,0.90000
  4040,'N CALDE9    ',  25.0000,1,  60,  99,  17,1.00040, -12.1373,1.10000,0.90000,1.10000,0.90000
  4042,'HBOG BRA    ',  25.0000,1,  30,  99,  17,1.04234, -14.1966,1.10000,0.90000,1.10000,0.90000
  4047,'SHERWOO9    ',  25.0000,1,  60,  99,  17,1.02653, -11.7040,1.10000,0.90000,1.10000,0.90000
  4048,'DIAM SH9    ',  13.8000,1,  33,  99,  17,1.05623,  -9.8874,1.10000,0.90000,1.10000,0.90000
  4049,'KEYSTON9    ',  25.0000,1,  30,  99,  17,1.04046,  -7.8223,1.10000,0.90000,1.10000,0.90000
  4050,'KEYSTO10    ',  25.0000,1,  30,  99,  17,1.01171,  -8.6276,1.10000,0.90000,1.10000,0.90000
  4051,'W PEMBI9    ',   4.1600,1,  30,  99,  17,1.03533, -15.2028,1.10000,0.90000,1.10000,0.90000
  4052,'BLUERDGE    ',  13.8000,2,  26,  99,  17,1.02079, -15.7729,1.10000,0.90000,1.10000,0.90000
  4053,'SANDYPT9    ',  13.8000,1,  48,  99,  17,1.02761, -21.8463,1.10000,0.90000,1.10000,0.90000
  4055,'GULF OI9    ',  13.8000,1,  60,  99,  17,1.01215, -11.2364,1.10000,0.90000,1.10000,0.90000
  4056,'IPPL ED9    ',   4.1600,1,  60,  99,  17,1.02595, -11.2271,1.10000,0.90000,1.10000,0.90000
  4058,'FORT SA9    ',  25.0000,1,  60,  99,  17,1.04287, -11.0534,1.10000,0.90000,1.10000,0.90000
  4059,'REDWATE9    ',  25.0000,1,  33,  99,  17,1.03317, -12.8516,1.10000,0.90000,1.10000,0.90000
  4060,'SYNC RED    ',  13.8000,2,  33,  99,  17,0.98929, -12.1833,1.10000,0.90000,1.10000,0.90000
  4062,'SHERRITT    ',   4.1600,1,  33,  99,  17,1.01997, -11.8265,1.10000,0.90000,1.10000,0.90000
  4066,'IOL    9    ',  13.8000,1,  60,  99,  17,1.00415, -12.0154,1.10000,0.90000,1.10000,0.90000
  4067,'BRUDERH9    ',  25.0000,1,  33,  99,  17,1.04690, -11.7145,1.10000,0.90000,1.10000,0.90000
  4068,'N HOLDE9    ',  25.0000,1,  56,  99,  17,1.04176, -13.9719,1.10000,0.90000,1.10000,0.90000
  4070,'CAMROSE9    ',  25.0000,1,  31,  99,  17,1.04264, -13.4058,1.10000,0.90000,1.10000,0.90000
  4073,'HARDIST9    ',  25.0000,1,  32,  99,  17,0.99079, -17.9030,1.10000,0.90000,1.10000,0.90000
  4074,'METIS649    ',  25.0000,1,  37,  99,  17,1.03576, -16.4753,1.10000,0.90000,1.10000,0.90000
  4075,'HUGHEND9    ',  25.0000,1,  37,  99,  17,1.04332, -18.4065,1.10000,0.90000,1.10000,0.90000
  4076,'ENB ST3     ',   4.1600,1,  56,  99,  17,1.01784, -12.6215,1.10000,0.90000,1.10000,0.90000
  4078,'SEDGEWI9    ',  25.0000,1,  32,  99,  17,1.02716, -14.8323,1.10000,0.90000,1.10000,0.90000
  4079,'BUFFALO9    ',  25.0000,1,  32,  99,  17,1.04173, -18.4012,1.10000,0.90000,1.10000,0.90000
  4080,'BUCKLAK9    ',  25.0000,2,  30,  99,  17,1.00000,  -9.7666,1.10000,0.90000,1.10000,0.90000
  4082,'CHEVRON9    ',  13.8000,1,  24,  99,  17,1.04853, -14.5969,1.10000,0.90000,1.10000,0.90000
  4085,'MILLAR 9    ',  13.8000,2,  26,  99,  17,1.06416, -13.9271,1.10000,0.90000,1.10000,0.90000
  4086,'PROVOST9    ',  25.0000,1,  37,  99,  17,1.04800, -18.3609,1.10000,0.90000,1.10000,0.90000
  4089,'E EDMOC9    ',  25.0000,1,  60,  99,  17,1.02174, -12.4495,1.10000,0.90000,1.10000,0.90000
  4090,'PONOKA 8    ',  25.0000,1,  31,  99,  17,1.03643, -14.5098,1.10000,0.90000,1.10000,0.90000
  4091,'NISKU  9    ',  25.0000,1,  60,  99,  17,1.04346, -14.1324,1.10000,0.90000,1.10000,0.90000
  4092,'DEVON 8     ',  25.0000,1,  60,  99,  17,1.02458, -11.9073,1.10000,0.90000,1.10000,0.90000
  4093,'WETASKAW    ',  25.0000,1,  31,  99,  17,1.03603, -13.0095,1.10000,0.90000,1.10000,0.90000
  4094,'ERVICK 9    ',  25.0000,1,  31,  99,  17,1.05849, -14.3111,1.10000,0.90000,1.10000,0.90000
  4095,'PONOKA 9    ',  25.0000,1,  31,  99,  17,1.04937, -14.4166,1.10000,0.90000,1.10000,0.90000
  4096,'DEVON  9    ',  25.0000,1,  60,  99,  17,1.02678, -13.9324,1.10000,0.90000,1.10000,0.90000
  4097,'ECKVILL9    ',  25.0000,1,  35,  99,  17,1.04500, -15.3094,1.10000,0.90000,1.10000,0.90000
  4098,'RIMBEY 9    ',  25.0000,1,  35,  99,  17,1.04859, -16.7407,1.10000,0.90000,1.10000,0.90000
  4099,'BENALTO9    ',  25.0000,1,  35,  99,  17,1.04719, -13.0096,1.10000,0.90000,1.10000,0.90000
  4100,'ROCKY M9    ',  25.0000,1,  38,  99,  17,1.04708, -15.6594,1.10000,0.90000,1.10000,0.90000
  4101,'COOKING9    ',  25.0000,1,  60,  99,  17,1.03491, -13.6388,1.10000,0.90000,1.10000,0.90000
  4104,'STRACHA9    ',  25.0000,1,  38,  99,  17,1.04535, -18.8208,1.10000,0.90000,1.10000,0.90000
  4105,'PIGEON 9    ',  25.0000,1,  31,  99,  17,1.03273, -14.0572,1.10000,0.90000,1.10000,0.90000
  4107,'SUNDRE 9    ',  25.0000,1,  38,  99,  17,1.02856, -20.2215,1.10000,0.90000,1.10000,0.90000
  4110,'IPL EDM9    ',   4.1600,1,  60,  99,  17,0.98735, -10.9360,1.10000,0.90000,1.10000,0.90000
  4111,'SANDHIL9    ',  13.8000,2,  48,  99,  17,1.02158, -24.3246,1.10000,0.90000,1.10000,0.90000
  4112,'SUNKEN9     ',   4.1600,1,  37,  99,  17,1.02484, -16.4935,1.10000,0.90000,1.10000,0.90000
  4113,'BLACKFA9    ',  25.0000,1,  35,  99,  17,1.04065, -16.0220,1.10000,0.90000,1.10000,0.90000
  4114,'LACOMBE9    ',  25.0000,1,  35,  99,  17,1.09616, -15.4127,1.10000,0.90000,1.10000,0.90000
  4117,'RED DEE9    ',  25.0000,1,  35,  99,  17,1.04078, -15.0234,1.10000,0.90000,1.10000,0.90000
  4120,'INNISFA9    ',  25.0000,1,  39,  99,  17,1.04144, -15.7499,1.10000,0.90000,1.10000,0.90000
  4121,'OLDS   9    ',  25.0000,1,  39,  99,  17,1.05146, -17.7555,1.10000,0.90000,1.10000,0.90000
  4122,'MADDEN 9    ',  25.0000,1,  39,  99,  17,1.03721, -19.8904,1.10000,0.90000,1.10000,0.90000
  4123,'TPI_25      ',  25.0000,1,  39,  99,  53,1.00878, -16.6439,1.10000,0.90000,1.10000,0.90000
  4124,'HARMATT9    ',  25.0000,1,  39,  99,  17,1.00878, -16.6439,1.10000,0.90000,1.10000,0.90000
  4125,'YASAC7      ',  13.8000,1,  60,  99,  17,1.01110, -11.4037,1.10000,0.90000,1.10000,0.90000
  4126,'SHELL H9    ',   4.1600,1,  39,  99,  17,1.02977, -18.1643,1.10000,0.90000,1.10000,0.90000
  4127,'TPI_14      ',  13.8000,2,  39,  99,  53,1.01914, -14.9948,1.10000,0.90000,1.10000,0.90000
  4128,'TPI_G2      ',  13.8000,2,  39,  99,  53,0.98417, -16.6439,1.10000,0.90000,1.10000,0.90000
  4131,'SUNDANF9    ',   4.1600,1,  40,  99,  17,1.01083,  -6.7277,1.10000,0.90000,1.10000,0.90000
  4132,'SUNDANL9    ',   4.1600,1,  40,  99,  17,1.06992,  -4.8044,1.10000,0.90000,1.10000,0.90000
  4134,'WABAMUN9    ',   4.1600,1,  40,  99,  17,0.99819,  -8.6055,1.10000,0.90000,1.10000,0.90000
  4135,'SUNDANJ9    ',   4.1600,1,  40,  99,  17,1.07663,  -5.1847,1.10000,0.90000,1.10000,0.90000
  4141,'DALEHUR9    ',  25.0000,1,  29,  99,  17,1.04393, -11.9312,1.10000,0.90000,1.10000,0.90000
  4142,'KINGMAN9    ',   4.1600,1,  31,  99,  17,1.03783, -13.4249,1.10000,0.90000,1.10000,0.90000
  4144,'SUNDANG9    ',   4.1600,1,  40,  99,  17,1.07663,  -5.1847,1.10000,0.90000,1.10000,0.90000
  4150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.03531, -10.9201,1.10000,0.90000,1.10000,0.90000
  4157,'COCHIN 9    ',   4.1600,1,  32,  99, 241,1.07212, -14.4366,1.10000,0.90000,1.10000,0.90000
  4158,'LANGDOB9    ',  20.0000,1,   6,  99,  17,1.02642, -14.7844,1.10000,0.90000,1.10000,0.90000
  4159,'LANGDON9    ',  20.0000,1,   6,  99,  17,1.04551, -14.3370,1.10000,0.90000,1.10000,0.90000
  4169,'CAN CEM9    ',   4.1600,1,  44,  99,  17,1.04729, -19.7280,1.10000,0.90000,1.10000,0.90000
  4170,'COCHRAN9    ',  25.0000,1,  44,  99,  17,1.03473, -19.6253,1.10000,0.90000,1.10000,0.90000
  4177,'AIRDRIE9    ',  25.0000,1,  57,  99,  17,1.03520, -18.4420,1.10000,0.90000,1.10000,0.90000
  4178,'AIRDRIE8    ',  25.0000,1,  57,  99,  17,1.03917, -20.1140,1.10000,0.90000,1.10000,0.90000
  4183,'BEARSPWA    ',  25.0000,1,  44,  99,  17,1.05025, -18.6769,1.10000,0.90000,1.10000,0.90000
  4187,'CECGT       ',  18.0000,2,   6,  34, 200,1.03000, -16.0686,1.10000,0.90000,1.10000,0.90000
  4191,'ANG COC9    ',   4.1600,1,  44,  99,  17,1.00194, -21.8558,1.10000,0.90000,1.10000,0.90000
  4194,'LAKE LO9    ',  25.0000,1,  44,  99,  17,1.04664, -25.2644,1.10000,0.90000,1.10000,0.90000
  4198,'BALZACA9    ',  25.0000,1,   6,  99,  17,1.03251, -19.2043,1.10000,0.90000,1.10000,0.90000
  4199,'SHELL J9    ',   4.1600,1,  44,  99,  17,1.00610, -20.0802,1.10000,0.90000,1.10000,0.90000
  4201,'JUMPPND9    ',   4.1600,1,  44,  99,  17,1.00169, -20.0814,1.10000,0.90000,1.10000,0.90000
  4205,'AMOCO R9    ',   4.1600,2,  38,  99,  17,0.97745, -17.6087,1.10000,0.90000,1.10000,0.90000
  4208,'ENMX2SD9    ',  13.2000,1,   6,  99,   3,1.04046, -20.6778,1.10000,0.90000,1.10000,0.90000
  4209,'BRETONA2    ',  25.0000,1,  60,  99,  17,1.02693, -12.3551,1.10000,0.90000,1.10000,0.90000
  4211,'MOUNT A9    ',  25.0000,1,  44,  99,  17,1.03545, -19.0391,1.10000,0.90000,1.10000,0.90000
  4215,'TEX.W.P9    ',  25.0000,1,  30,  99,  17,1.03345, -13.6216,1.10000,0.90000,1.10000,0.90000
  4219,'KILLARN9    ',  25.0000,1,  37,  99,  17,1.02076, -22.4254,1.10000,0.90000,1.10000,0.90000
  4220,'HAYTER 9    ',  25.0000,1,  37,  99,  17,1.05016, -23.2386,1.10000,0.90000,1.10000,0.90000
  4224,'PINCHER9    ',  25.0000,2,  53,  99,  17,1.03932, -11.2728,1.10000,0.90000,1.10000,0.90000
  4226,'PALMER R    ',   4.1600,2,  55,  99,  17,1.07032, -12.9594,1.10000,0.90000,1.10000,0.90000
  4227,'SHEL GE9    ',   4.1600,1,  55,  99,  17,1.00045, -13.9373,1.10000,0.90000,1.10000,0.90000
  4228,'YARROW 9    ',   2.4000,1,  55,  99,  17,1.01912, -12.9793,1.10000,0.90000,1.10000,0.90000
  4231,'N. SHEL9    ',   4.1600,1,  55,  99,  17,1.05656, -14.4115,1.10000,0.90000,1.10000,0.90000
  4232,'COLEMAN9    ',  25.0000,1,  53,  99,  17,1.05162, -13.5887,1.10000,0.90000,1.10000,0.90000
  4235,'STAVELY9    ',  25.0000,2,  49,  99,  17,1.05002, -19.6498,1.10000,0.90000,1.10000,0.90000
  4237,'FORT MA9    ',  25.0000,2,  53,  99,  17,1.04693, -18.2177,1.10000,0.90000,1.10000,0.90000
  4238,'BLACK D9    ',  25.0000,1,  46,  99,  17,1.04641, -21.8359,1.10000,0.90000,1.10000,0.90000
  4239,'OKOTOKS9    ',  25.0000,1,  46,  99,  17,1.04531, -21.0918,1.10000,0.90000,1.10000,0.90000
  4241,'BLACK D1    ',  25.0000,1,  46,  99,  17,1.01216, -23.0171,1.10000,0.90000,1.10000,0.90000
  4242,'HIGH RI9    ',  25.0000,1,  46,  99,  17,1.06218, -21.9372,1.10000,0.90000,1.10000,0.90000
  4243,'HARTELL9    ',   4.1600,1,  46,  99,  17,1.05233, -20.0626,1.10000,0.90000,1.10000,0.90000
  4244,'VULCAN 9    ',  25.0000,1,  49,  99,  17,1.04987, -20.1283,1.10000,0.90000,1.10000,0.90000
  4245,'GLENWOO9    ',  25.0000,2,  55,  99, 191,1.05020, -13.3988,1.10000,0.90000,1.10000,0.90000
  4246,'SPRING 9    ',  25.0000,2,  55,  99,  17,1.01366, -14.6740,1.10000,0.90000,1.10000,0.90000
  4247,'CAVAL_B     ',  13.8000,2,  45,  99,  42,1.04000, -19.4631,1.10000,0.90000,1.10000,0.90000
  4249,'878S-T      ',  25.0000,1,  19,  99,   1,1.04342, -19.9903,1.10000,0.90000,1.10000,0.90000
  4250,'DUCHESS9    ',  25.0000,1,  47,  99,  17,1.02711, -20.0648,1.10000,0.90000,1.10000,0.90000
  4251,'CARSELA1    ',  13.8000,2,  45,  99,  43,1.03000, -10.1517,1.10000,0.90000,1.10000,0.90000
  4252,'CARSLAND    ',  13.8000,1,  45,  99,  17,0.97874, -21.1823,1.10000,0.90000,1.10000,0.90000
  4254,'GLEICHE9    ',  25.0000,1,  45,  99, 191,1.04616, -21.3095,1.10000,0.90000,1.10000,0.90000
  4256,'BROOKS 9    ',  25.0000,1,  47,  99,  17,1.03765, -19.7849,1.10000,0.90000,1.10000,0.90000
  4257,'LIMESTA9    ',  25.0000,1,  38,  99,  17,1.05011, -18.0089,1.10000,0.90000,1.10000,0.90000
  4258,'LIMESTO9    ',  13.8000,1,  38,  99,  17,1.00164, -18.6516,1.10000,0.90000,1.10000,0.90000
  4259,'STRATHM9    ',  25.0000,1,  45,  99,  17,1.05122, -21.3432,1.10000,0.90000,1.10000,0.90000
  4260,'JENNERC9    ',  25.0000,1,  48,  99,  17,1.02325, -21.4944,1.10000,0.90000,1.10000,0.90000
  4263,'EMP LIQ9    ',   6.9000,2,  48,  99,  17,0.99493, -23.8314,1.10000,0.90000,1.10000,0.90000
  4264,'COWLEY N    ',  25.0000,2,  53,  99,  17,0.98863,  -9.9992,1.10000,0.90000,1.10000,0.90000
  4266,'EMPRESS9    ',  25.0000,1,  48,  99,  17,1.04497, -23.5563,1.10000,0.90000,1.10000,0.90000
  4269,'BURDETT9    ',  25.0000,1,  52,  99,  17,1.03952, -22.7980,1.10000,0.90000,1.10000,0.90000
  4270,'SUFFIEL9    ',  25.0000,1,   4,  99,  17,1.04893, -23.6231,1.10000,0.90000,1.10000,0.90000
  4271,'BULLS H9    ',  25.0000,1,   4,  99,  17,1.04774, -23.4561,1.10000,0.90000,1.10000,0.90000
  4272,'TABER  9    ',  25.0000,1,  52,  99,  17,1.06470, -22.0481,1.10000,0.90000,1.10000,0.90000
  4274,'VAUXHAL9    ',  25.0000,1,  52,  99,  17,1.05877, -22.1353,1.10000,0.90000,1.10000,0.90000
  4275,'TILLEY 9    ',  25.0000,1,  47,  99,  17,1.04747, -24.2755,1.10000,0.90000,1.10000,0.90000
  4276,'W BROOK9    ',  25.0000,1,  47,  99,  17,1.04509, -19.2323,1.10000,0.90000,1.10000,0.90000
  4277,'WESTFIE9    ',  25.0000,1,  52,  99,  17,1.06330, -21.9159,1.10000,0.90000,1.10000,0.90000
  4278,'WARNER 9    ',  25.0000,1,  55,  99,  17,1.04331, -18.0709,1.10000,0.90000,1.10000,0.90000
  4280,'STIRLIN9    ',  25.0000,1,  55,  99,  17,1.00840, -17.1575,1.10000,0.90000,1.10000,0.90000
  4283,'CANMORE9    ',  25.0000,1,  44,  99,  17,1.01041, -20.3589,1.10000,0.90000,1.10000,0.90000
  4285,'BAYMAGB     ',  13.8000,1,  44,  99,  17,0.98851, -19.2118,1.10000,0.90000,1.10000,0.90000
  4286,'ENCHANT9    ',  25.0000,1,  52,  99,  17,1.05298, -21.0048,1.10000,0.90000,1.10000,0.90000
  4290,'BALZ 1&2    ',  13.8000,2,   6,  99,  42,0.97989, -17.9752,1.10000,0.90000,1.10000,0.90000
  4291,'CONRAD 9    ',  25.0000,1,  52,  99,  17,1.04822, -21.8491,1.10000,0.90000,1.10000,0.90000
  4295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.04352, -18.7914,1.10000,0.90000,1.10000,0.90000
  4298,'ALB NEWC    ',  13.8000,1,  26,  99,  17,0.99541, -15.2769,1.10000,0.90000,1.10000,0.90000
  4299,'SUNDANN9    ',   4.1600,1,  40,  99,  17,0.99916,  -8.0209,1.10000,0.90000,1.10000,0.90000
  4301,'KEEPHIC9    ',   4.1600,1,  40,  99,  17,0.96670,  -7.4935,1.10000,0.90000,1.10000,0.90000
  4302,'MARIONA9    ',  25.0000,1,  40,  99,  17,0.98597,  -5.8488,1.10000,0.90000,1.10000,0.90000
  4303,'STELCOA9    ',  34.5000,1,  60,  99,  17,1.05701, -12.0927,1.10000,0.90000,1.10000,0.90000
  4304,'PLAMOND9    ',  25.0000,1,  27,  99,  17,1.04015, -14.7504,1.10000,0.90000,1.10000,0.90000
  4305,'LAC LA 9    ',  25.0000,1,  27,  99,  17,1.04453, -13.8808,1.10000,0.90000,1.10000,0.90000
  4306,'WINEFRE9    ',  25.0000,1,  27,  99,  17,1.03878,  -8.1496,1.10000,0.90000,1.10000,0.90000
  4308,'FLATLK-3    ',   4.1600,1,  27,  99,  17,1.03012, -14.7627,1.10000,0.90000,1.10000,0.90000
  4309,'WINEFRE8    ',  25.0000,1,  27,  99,  17,1.03830,  -8.1110,1.10000,0.90000,1.10000,0.90000
  4312,'E CROSS9    ',  25.0000,1,  57,  99,  17,1.03549, -19.2041,1.10000,0.90000,1.10000,0.90000
  4317,'CARSONA9    ',   2.4000,1,  26,  99,  17,1.03512, -14.7996,1.10000,0.90000,1.10000,0.90000
  4318,'WEST CRO    ',  25.0000,1,  57,  99,  17,1.03744, -17.0384,1.10000,0.90000,1.10000,0.90000
  4320,'CHAPPIC9    ',  25.0000,1,   4,  99,  17,1.04125, -24.7935,1.10000,0.90000,1.10000,0.90000
  4322,'CARSON 9    ',   2.4000,1,  26,  99,  17,1.02171, -15.8668,1.10000,0.90000,1.10000,0.90000
  4323,'CADOMIN9    ',  25.0000,1,  29,  99,  17,1.03875, -11.8488,1.10000,0.90000,1.10000,0.90000
  4325,'PEGAS.L9    ',  25.0000,1,  26,  99,  17,1.01412, -17.0469,1.10000,0.90000,1.10000,0.90000
  4326,'COAL VA9    ',  13.8000,1,  29,  99,  17,1.01678, -13.1146,1.10000,0.90000,1.10000,0.90000
  4328,'MACLEOD2    ',  34.5000,1,  53,  99,  19,0.99981,  -6.1102,1.10000,0.90000,1.10000,0.90000
  4330,'P C BRA9    ',   4.1600,1,  30,  99,  17,1.00467, -13.4360,1.10000,0.90000,1.10000,0.90000
  4331,'VIOL GR9    ',  25.0000,1,  30,  99,  17,1.05612, -10.8455,1.10000,0.90000,1.10000,0.90000
  4332,'DVPL IP9    ',  25.0000,1,  30,  99,   4,1.05612, -10.8455,1.10000,0.90000,1.10000,0.90000
  4336,'SUMV9       ',  34.5000,2,  53,  99,  19,1.03000,  -7.2002,1.10000,0.90000,1.10000,0.90000
  4337,'ESSO JU9    ',   4.1600,1,  26,  99,  17,1.00472, -16.0431,1.10000,0.90000,1.10000,0.90000
  4340,'SUMV6       ',  34.5000,2,  53,  99,  19,1.02850, -10.5454,1.10000,0.90000,1.10000,0.90000
  4343,'TABERW2     ',  25.0000,1,  52,  99, 421,1.00575, -16.3736,1.10000,0.90000,1.10000,0.90000
  4344,'FT ASBN9    ',  25.0000,1,  40,  99,  17,1.05080, -15.6710,1.10000,0.90000,1.10000,0.90000
  4347,'LUNDBRE9    ',   4.1600,1,  53,  99,  17,0.98517, -10.8492,1.10000,0.90000,1.10000,0.90000
  4348,'LEISMER9    ',  25.0000,1,  61,  99,  17,1.03996,  -6.9405,1.10000,0.90000,1.10000,0.90000
  4353,'SUND821S    ',  25.0000,1,  40,  99,  17,0.96635,  -8.3837,1.10000,0.90000,1.10000,0.90000
  4357,'STALBE9     ',  25.0000,1,  60,  99,  17,1.04016, -12.2178,1.10000,0.90000,1.10000,0.90000
  4358,'SODER2      ',  25.0000,1,  53,  99, 231,0.98138,  -6.8619,1.10000,0.90000,1.10000,0.90000
  4359,'ACHESON9    ',  25.0000,1,  60,  99,  17,1.02281, -13.0681,1.10000,0.90000,1.10000,0.90000
  4360,'STONY P9    ',  25.0000,1,  40,  99,  17,1.03213, -12.2169,1.10000,0.90000,1.10000,0.90000
  4361,'EDGERTO9    ',  25.0000,1,  37,  99,  17,1.04308, -19.4812,1.10000,0.90000,1.10000,0.90000
  4363,'NW CARD9    ',  25.0000,1,  60,  99,  17,1.04266, -11.0402,1.10000,0.90000,1.10000,0.90000
  4365,'BUFORD 9    ',  25.0000,1,  31,  99,  17,1.06511, -14.1143,1.10000,0.90000,1.10000,0.90000
  4370,'SHELL C9    ',  25.0000,1,  38,  99,  17,1.01181, -15.0478,1.10000,0.90000,1.10000,0.90000
  4372,'WAB27399    ',  25.0000,1,  40,  99,  17,0.96711,  -9.1531,1.10000,0.90000,1.10000,0.90000
  4373,'IPL HAR9    ',   4.1600,1,  32,  99,  17,1.01561, -14.6915,1.10000,0.90000,1.10000,0.90000
  4382,'RAVEN RV    ',   4.1600,1,  38,  99,  17,1.01759, -17.5226,1.10000,0.90000,1.10000,0.90000
  4384,'UNION C9    ',  13.8000,2,  35,  99,  17,0.96625, -17.4785,1.10000,0.90000,1.10000,0.90000
  4385,'SCHRA CR    ',   4.1600,1,  38,  99,  17,1.01329, -16.6686,1.10000,0.90000,1.10000,0.90000
  4386,'EAGLE CR    ',   4.1600,1,  38,  99,  17,0.97636, -18.0906,1.10000,0.90000,1.10000,0.90000
  4387,'COMINCO9    ',   4.1600,1,  35,  99,  17,1.04110, -15.5591,1.10000,0.90000,1.10000,0.90000
  4388,'ELLIS2 9    ',  13.8000,1,  35,  99,  17,1.04200, -16.2647,1.10000,0.90000,1.10000,0.90000
  4391,'ALBCHEM9    ',  13.8000,1,  33,  99,  17,0.96253,  -9.7621,1.10000,0.90000,1.10000,0.90000
  4394,'ASTOTIN9    ',  13.8000,1,  33,  99,  17,1.02144,  -9.7532,1.10000,0.90000,1.10000,0.90000
  4395,'NITON  9    ',  25.0000,1,  29,  99,  17,1.03446, -12.7714,1.10000,0.90000,1.10000,0.90000
  4398,'BROOKFLD    ',   4.1600,1,  35,  99,  17,1.01762, -15.4300,1.10000,0.90000,1.10000,0.90000
  4400,'MONARCH9    ',  25.0000,1,  54,  99,  17,1.04923, -17.1199,1.10000,0.90000,1.10000,0.90000
  4401,'HAYS   9    ',  25.0000,1,  52,  99,  17,1.03093, -25.2134,1.10000,0.90000,1.10000,0.90000
  4411,'CHEV KG9    ',   4.1600,1,  24,  99,  17,1.01717, -16.3272,1.10000,0.90000,1.10000,0.90000
  4412,'BENBOW 9    ',  25.0000,1,  24,  99,  17,1.02207, -19.7741,1.10000,0.90000,1.10000,0.90000
  4423,'KEEPHIL9    ',  25.0000,1,  40,  99,  17,0.96235,  -5.5759,1.10000,0.90000,1.10000,0.90000
  4425,'NOSE CR9    ',   4.1600,1,  57,  99,  17,0.95977, -19.5747,1.10000,0.90000,1.10000,0.90000
  4428,'SG_B2       ',  25.0000,1,  60,  99, 321,1.01782, -11.1081,1.10000,0.90000,1.10000,0.90000
  4429,'SUND BL9    ',   2.4000,1,  40,  99,  17,1.00594,  -7.1414,1.10000,0.90000,1.10000,0.90000
  4431,'KEEP_SS3    ',  13.8000,1,  40,  99,  17,1.02177,  -4.6429,1.10000,0.90000,1.10000,0.90000
  4437,'TMPL2GA9    ',   4.1600,1,  40,  99,  17,1.00822, -10.7192,1.10000,0.90000,1.10000,0.90000
  4438,'CAN LIQ9    ',  13.8000,1,  60,  99,  17,1.01425, -10.9219,1.10000,0.90000,1.10000,0.90000
  4444,'SPRINGB9    ',  25.0000,1,  44,  99,  17,1.04799, -20.3717,1.10000,0.90000,1.10000,0.90000
  4445,'CUTNG L9    ',  25.0000,1,  47,  99,  17,1.02596, -20.1530,1.10000,0.90000,1.10000,0.90000
  4446,'VICTR TR    ',   4.1600,1,  33,  99,  17,0.95993, -15.4517,1.10000,0.90000,1.10000,0.90000
  4459,'ROSEVAL2    ',  25.0000,1,  40,  99,  17,1.02074,  -4.5317,1.10000,0.90000,1.10000,0.90000
  4483,'TUCUMAN9    ',  25.0000,1,  32,  99,  17,1.04091, -15.2272,1.10000,0.90000,1.10000,0.90000
  4484,'CLIPPER9    ',   4.1600,1,  32,  99,  41,1.00373, -14.6249,1.10000,0.90000,1.10000,0.90000
  4503,'SUMMITG1    ',  13.8000,2,  57,  99,   3,1.00786, -17.3161,1.10000,0.90000,1.10000,0.90000
  4514,'CLOVERB6    ',  25.0000,1,  60,  99,   5,1.06107,  -7.3692,1.10000,0.90000,1.10000,0.90000
  4550,'ENMX22C9    ',  13.2000,1,   6,  99,   3,1.00877, -20.4429,1.10000,0.90000,1.10000,0.90000
  4552,'ENMX21S9    ',  13.2000,1,   6,  99,   3,1.01914, -19.8231,1.10000,0.90000,1.10000,0.90000
  4554,'ENMX15S9    ',  13.2000,1,   6,  99,   3,1.02865, -20.4222,1.10000,0.90000,1.10000,0.90000
  4555,'ENMX14C9    ',  13.2000,1,   6,  99,   3,1.03773, -20.7065,1.10000,0.90000,1.10000,0.90000
  4556,'ENMX34C9    ',  13.2000,1,   6,  99,   3,1.02763, -22.0588,1.10000,0.90000,1.10000,0.90000
  4557,'ENMX16S9    ',  13.2000,1,   6,  99,   3,1.03397, -20.4528,1.10000,0.90000,1.10000,0.90000
  4558,'ENMX27S9    ',  13.2000,1,   6,  99,   3,1.03557, -20.2242,1.10000,0.90000,1.10000,0.90000
  4559,'ENMX13S9    ',  13.2000,1,   6,  99,   3,1.02207, -20.4256,1.10000,0.90000,1.10000,0.90000
  4561,'ENMX11S9    ',  13.2000,1,   6,  99,   3,1.02029, -21.4402,1.10000,0.90000,1.10000,0.90000
  4564,'ENMX36S9    ',  13.2000,1,   6,  99,   3,1.04047, -19.7076,1.10000,0.90000,1.10000,0.90000
  4566,'ENMX20S9    ',  13.2000,1,   6,  99,   3,1.02442, -21.3621,1.10000,0.90000,1.10000,0.90000
  4567,'ENMX1SD9    ',  13.2000,1,   6,  99,   3,1.00063, -20.5094,1.10000,0.90000,1.10000,0.90000
  4568,'ENMX5SE9    ',  13.2000,1,   6,  99,   3,1.01243, -20.1345,1.10000,0.90000,1.10000,0.90000
  4569,'ENMX3S99    ',  13.2000,1,   6,  99,   3,1.02289, -21.6381,1.10000,0.90000,1.10000,0.90000
  4570,'ENMX5SG9    ',  25.0000,1,   6,  99,   3,1.01095, -20.5686,1.10000,0.90000,1.10000,0.90000
  4571,'ENMX43C9    ',  13.2000,1,   6,  99,   3,1.00948, -19.9278,1.10000,0.90000,1.10000,0.90000
  4572,'ENMX39C9    ',  13.2000,1,   6,  99,   3,1.04102, -21.7395,1.10000,0.90000,1.10000,0.90000
  4573,'ENMX38S9    ',  13.2000,1,   6,  99,   3,1.02749, -19.7451,1.10000,0.90000,1.10000,0.90000
  4574,'ENMX37S9    ',  13.2000,1,   6,  99,   3,1.02334, -20.0574,1.10000,0.90000,1.10000,0.90000
  4577,'ENMX 23A    ',  13.2000,1,   6,  99,   3,1.03867, -20.8160,1.10000,0.90000,1.10000,0.90000
  4579,'ENMX31S9    ',  13.2000,1,   6,  99,   3,1.02136, -21.1550,1.10000,0.90000,1.10000,0.90000
  4581,'ENMX12S9    ',  13.2000,1,   6,  99,   3,1.02133, -20.4681,1.10000,0.90000,1.10000,0.90000
  4582,'ENMX10C9    ',  13.2000,1,   6,  99,   3,1.02844, -20.0049,1.10000,0.90000,1.10000,0.90000
  4583,'ENMX32S9    ',  13.8000,1,   6,  99,   3,1.02236, -20.7439,1.10000,0.90000,1.10000,0.90000
  4584,'ENMX36C9    ',  25.0000,1,   6,  99,   3,1.03723, -21.1192,1.10000,0.90000,1.10000,0.90000
  4585,'ENMX9S99    ',  13.2000,1,   6,  99,   3,1.04045, -20.5962,1.10000,0.90000,1.10000,0.90000
  4586,'ENMX30S9    ',  13.2000,1,   6,  99,   3,1.04092, -19.5007,1.10000,0.90000,1.10000,0.90000
  4587,'ENMX6S9     ',  13.2000,1,   6,  99,   3,1.04022, -20.0368,1.10000,0.90000,1.10000,0.90000
  4588,'ENMX8SD9    ',  13.2000,1,   6,  99,   3,1.02533, -20.1099,1.10000,0.90000,1.10000,0.90000
  4590,'ENMX24S9    ',  25.0000,1,   6,  99,   3,1.04403, -21.3957,1.10000,0.90000,1.10000,0.90000
  4591,'ENMX40S9    ',  13.2000,1,   6,  99,   3,1.02842, -20.6719,1.10000,0.90000,1.10000,0.90000
  4592,'ENMX41S9    ',  13.2000,1,   6,  99,   3,1.03760, -20.8483,1.10000,0.90000,1.10000,0.90000
  4594,'ENMX33S9    ',  13.2000,1,   6,  99,   3,1.02073, -21.1094,1.10000,0.90000,1.10000,0.90000
  4596,'ENMX7S9     ',  25.0000,1,   6,  99,   3,1.01531, -20.4206,1.10000,0.90000,1.10000,0.90000
  4651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,0.99520, -15.7606,1.10000,0.90000,1.10000,0.90000
  4670,'TAYLOR 9    ',  13.8000,2,  55,  99,   8,1.03000, -14.4374,1.10000,0.90000,1.10000,0.90000
  4690,'COALDAL9    ',  25.0000,1,  54,  99,  17,1.04353, -18.6291,1.10000,0.90000,1.10000,0.90000
  4692,'N LETHB9    ',  25.0000,1,  54,  99,  17,1.04303, -17.6558,1.10000,0.90000,1.10000,0.90000
  4699,'RIVERBN9    ',  25.0000,1,  54,  99,  17,1.01079, -17.1785,1.10000,0.90000,1.10000,0.90000
  4718,'WESWOOD8    ',  25.0000,1,  60,  99,  17,1.03356, -12.0457,1.10000,0.90000,1.10000,0.90000
  4723,'BILBY 2     ',   4.1600,1,  40,  99, 441,1.00338, -11.5791,1.10000,0.90000,1.10000,0.90000
  4735,'ARD_04      ',   1.0000,2,  53,  99, 190,1.02600,  -9.3035,1.10000,0.90000,1.10000,0.90000
  4740,'ARD_07      ',   1.0000,2,  53,  99, 190,1.00000,   2.1841,1.10000,0.90000,1.10000,0.90000
  4780,'SYLV_25B    ',  25.0000,1,  35,  99,  17,1.03988, -13.9548,1.10000,0.90000,1.10000,0.90000
  4820,'FICKLE 9    ',  25.0000,1,  29,  99,  17,1.03864, -13.8300,1.10000,0.90000,1.10000,0.90000
  4888,'ENMX8SE9    ',  13.2000,1,   6,  99,   3,1.02813, -20.1310,1.10000,0.90000,1.10000,0.90000
  4901,'MCBRIDE4    ',  25.0000,2,  53,  99,  44,1.01510, -15.6443,1.10000,0.90000,1.10000,0.90000
  4942,'LAURALK     ',  25.0000,1,  26,  99,  17,1.03127, -15.5055,1.10000,0.90000,1.10000,0.90000
  4986,'JENNERD9    ',  25.0000,1,  48,  99,  17,1.02339, -21.4486,1.10000,0.90000,1.10000,0.90000
  4990,'ENMX8S99    ',  25.0000,1,   6,  99,   3,1.01496, -20.4709,1.10000,0.90000,1.10000,0.90000
  4991,'ENMX10S9    ',  13.2000,1,   6,  99,   3,1.03211, -20.8627,1.10000,0.90000,1.10000,0.90000
  4992,'ENMX1S99    ',  13.2000,1,   6,  99,   3,0.99640, -20.5649,1.10000,0.90000,1.10000,0.90000
  4993,'ENMX39S9    ',  25.0000,1,   6,  99,   3,1.04746, -21.1696,1.10000,0.90000,1.10000,0.90000
  4994,'ENMX14S9    ',  25.0000,1,   6,  99,   3,1.04366, -21.1605,1.10000,0.90000,1.10000,0.90000
  4995,'ENMX2S99    ',  13.2000,1,   6,  99,   3,1.03865, -20.6586,1.10000,0.90000,1.10000,0.90000
  4996,'E EDMOD9    ',  25.0000,1,  60,  99,  17,1.02177, -12.4519,1.10000,0.90000,1.10000,0.90000
  4997,'ESSO RB9    ',  13.8000,2,  33,  99,  17,0.98677, -12.4212,1.10000,0.90000,1.10000,0.90000
  4998,'ESSO RC9    ',  13.8000,1,  33,  99,  17,0.98996, -12.4259,1.10000,0.90000,1.10000,0.90000
  5053,'204ST1      ', 138.0000,1,  48, 999,  17,1.02764, -21.8427,1.10000,0.90000,1.10000,0.90000
  5060,'ESSO RD9    ',  13.8000,1,  33, 999,  17,0.96872, -10.2933,1.10000,0.90000,1.10000,0.90000
  5089,'E EDMOE9    ',  25.0000,1,  60, 999,  17,1.04380, -10.2037,1.10000,0.90000,1.10000,0.90000
  5158,'102ST1      ', 240.0000,1,   6, 999,  17,1.05208, -14.7844,1.10000,0.90000,1.10000,0.90000
  5159,'102ST4      ', 240.0000,1,   6, 999,  17,1.04437, -14.3459,1.10000,0.90000,1.10000,0.90000
  5161,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.04191, -18.5508,1.10000,0.90000,1.10000,0.90000
  5242,'65ST1       ',  69.0000,1,  46, 999,  17,1.06704, -20.6687,1.10000,0.90000,1.10000,0.90000
  5247,'CAV T101    ', 138.0000,1,  45, 999,  42,1.09030, -19.8566,1.10000,0.90000,1.10000,0.90000
  5251,'WYNDHAM     ', 138.0000,1,  45,  99,  43,1.02124, -17.1648,1.10000,0.90000,1.10000,0.90000
  5260,'JENNERE9    ', 240.0000,1,  48, 999,  17,1.02977, -18.8201,1.10000,0.90000,1.10000,0.90000
  5262,'163ST2      ', 240.0000,1,  48, 999,  17,1.05607, -20.5925,1.10000,0.90000,1.10000,0.90000
  5290,'BALZ T1     ', 138.0000,1,   6, 999,  42,1.02612, -17.9045,1.10000,0.90000,1.10000,0.90000
  5329,'MCLEOD10    ',   0.4800,2,  53,  99,  19,0.99981,  -6.1102,1.10000,0.90000,1.10000,0.90000
  5339,'SUMV11      ', 138.0000,1,  53, 999,  19,1.02849, -10.5458,1.10000,0.90000,1.10000,0.90000
  5340,'SUM12       ', 138.0000,1,  53, 999,  19,1.02983,  -7.1287,1.10000,0.90000,1.10000,0.90000
  5343,'TABERW4     ',  25.0000,1,  52,  99, 421,1.02239, -19.8595,1.10000,0.90000,1.10000,0.90000
  5505,'JASPERT1    ',  69.0000,1,  60, 999,   5,1.08748,  -7.9183,1.10000,0.90000,1.10000,0.90000
  5506,'BELLTX1     ',  69.0000,1,  60, 999,   5,1.04614,  -8.7510,1.10000,0.90000,1.10000,0.90000
  5545,'EASTINT1    ',  25.0000,1,  60,  99,   5,1.04283,  -7.9801,1.10000,0.90000,1.10000,0.90000
  5546,'EAST IN3    ',  25.0000,1,  60,  99,   5,1.04361,  -7.9045,1.10000,0.90000,1.10000,0.90000
  5550,'22.1TR      ', 138.0000,1,   6, 999,   3,1.00812, -19.0557,1.10000,0.90000,1.10000,0.90000
  5561,'ENMX11C9    ',  25.0000,1,   6,  99,   3,1.03862, -21.2043,1.10000,0.90000,1.10000,0.90000
  5571,'43.1TR      ', 138.0000,1,   6, 999,   3,1.00686, -19.1027,1.10000,0.90000,1.10000,0.90000
  5583,'ENMX32SS    ',  13.8000,1,   6,  99,   3,1.04043, -20.5369,1.10000,0.90000,1.10000,0.90000
  5603,'T9901       ', 240.0000,1,  59, 999,  36,1.04683,  -3.1689,1.10000,0.90000,1.10000,0.90000
  6060,'ESSO RE9    ',  13.8000,1,  33, 999,  17,1.02046, -10.2187,1.10000,0.90000,1.10000,0.90000
  6089,'E EDMON9    ',  25.0000,1,  60, 999,  17,1.04375, -10.2123,1.10000,0.90000,1.10000,0.90000
  6131,'SUNDANC8    ',  69.0000,1,  40, 999,  17,1.01083,  -6.7277,1.10000,0.90000,1.10000,0.90000
  6135,'SUNDANH9    ',   4.1600,1,  40, 999,  17,1.07663,  -5.1847,1.10000,0.90000,1.10000,0.90000
  6144,'SUNDANM9    ',   4.1600,1,  40, 999,  17,1.07663,  -5.1847,1.10000,0.90000,1.10000,0.90000
  6260,'JENNER 9    ', 240.0000,1,  48, 999,  17,1.02971, -18.8581,1.10000,0.90000,1.10000,0.90000
  6262,'163ST1      ', 240.0000,1,  48, 999,  17,1.04351, -20.5219,1.10000,0.90000,1.10000,0.90000
  6329,'MCLEOD11    ',   0.4800,2,  53,  99,  19,0.99981,  -6.1102,1.10000,0.90000,1.10000,0.90000
  6343,'TABERW5     ',  25.0000,1,  52,  99, 421,1.00605, -14.4587,1.10000,0.90000,1.10000,0.90000
  6506,'BELLTX2     ',  69.0000,1,  60, 999,   5,1.04614,  -8.7510,1.10000,0.90000,1.10000,0.90000
  6550,'22.3TR      ', 138.0000,1,   6, 999,   3,1.00758, -19.0720,1.10000,0.90000,1.10000,0.90000
  6571,'43.2TR      ', 138.0000,1,   6, 999,   3,1.00653, -19.1027,1.10000,0.90000,1.10000,0.90000
  6603,'T9902       ', 240.0000,1,  59, 999,  36,1.08574,  -3.1238,1.10000,0.90000,1.10000,0.90000
  7329,'MCLEOD12    ',   0.4800,2,  53,  99,  19,0.99981,  -6.1102,1.10000,0.90000,1.10000,0.90000
  7526,'GENTC1A     ', 500.0000,1,  40, 999,   5,1.04244,   2.2620,1.10000,0.90000,1.10000,0.90000
  7550,'ENMX22SA    ',  13.2000,1,   6,  99,   3,1.03361, -20.6531,1.10000,0.90000,1.10000,0.90000
  8526,'GENTC2A     ', 500.0000,1,  40, 999,   5,1.04244,   2.2620,1.10000,0.90000,1.10000,0.90000
  9550,'ENMX22S9    ',  13.2000,1,   6,  99,   3,1.00587, -20.7030,1.10000,0.90000,1.10000,0.90000
  9556,'ENMX34S9    ',  13.2000,1,   6,  99,   3,1.00356, -19.9416,1.10000,0.90000,1.10000,0.90000
  9568,'ENMX5SF9    ',  13.2000,1,   6,  99,   3,1.01243, -20.1345,1.10000,0.90000,1.10000,0.90000
  9571,'ENMX43S9    ',  13.2000,1,   6,  99,   3,1.00524, -19.6590,1.10000,0.90000,1.10000,0.90000
  9999,'MONGREL1    ',  13.8000,4,   9,  99,  99,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10022,'832S701T    ', 138.0000,1,  18, 999,   1,1.07220, -14.9911,1.10000,0.90000,1.10000,0.90000
 10023,'828S701T    ', 138.0000,1,  17, 999,   1,1.08959, -11.9582,1.10000,0.90000,1.10000,0.90000
 10026,'795S701T    ', 138.0000,1,  17, 999,   1,1.08546, -12.5658,1.10000,0.90000,1.10000,0.90000
 10028,'791S701T    ', 138.0000,1,  17, 999,   1,1.06202, -10.5971,1.10000,0.90000,1.10000,0.90000
 10034,'779S701T    ', 138.0000,1,  17, 999,   1,1.09658, -13.9138,1.10000,0.90000,1.10000,0.90000
 10044,'797S701T    ', 138.0000,1,  17, 999,   1,1.09550, -15.8883,1.10000,0.90000,1.10000,0.90000
 10050,'788S701T    ', 138.0000,1,  19, 999,   1,1.06646, -17.3337,1.10000,0.90000,1.10000,0.90000
 10052,'855S701T    ', 138.0000,1,  19, 999,   1,1.09514, -15.3529,1.10000,0.90000,1.10000,0.90000
 10053,'853S701T    ', 138.0000,1,  19, 999,   1,1.07279, -15.0621,1.10000,0.90000,1.10000,0.90000
 10055,'783S701T    ', 138.0000,1,  19, 999,   1,1.09112, -17.9611,1.10000,0.90000,1.10000,0.90000
 10060,'812S701T    ', 138.0000,1,  19, 999,   1,1.04521, -21.8649,1.10000,0.90000,1.10000,0.90000
 10075,'SEAL LK6    ', 138.0000,1,  19, 999,   1,1.14111, -19.2567,1.10000,0.90000,1.10000,0.90000
 10080,'834S901T    ', 240.0000,1,  19, 999,   1,1.09563, -16.9034,1.10000,0.90000,1.10000,0.90000
 10085,'793S701T    ', 138.0000,1,  19, 999,   1,1.09425, -19.1825,1.10000,0.90000,1.10000,0.90000
 10100,'730S701T    ', 138.0000,1,  20, 999,   1,1.06648, -28.0735,1.10000,0.90000,1.10000,0.90000
 10102,'829S701T    ', 138.0000,1,  19, 999,   1,1.10100, -23.3688,1.10000,0.90000,1.10000,0.90000
 10105,'800S701T    ', 138.0000,1,  19, 999,   1,1.10034, -23.1237,1.10000,0.90000,1.10000,0.90000
 10107,'724S601T    ',  69.0000,1,  19, 999,   1,1.08506, -23.7846,1.10000,0.90000,1.10000,0.90000
 10108,'861S601T    ',  69.0000,1,  19, 999,   1,1.06009, -25.6238,1.10000,0.90000,1.10000,0.90000
 10118,'790S701T    ', 138.0000,1,  20, 999,   1,1.09722, -27.9222,1.10000,0.90000,1.10000,0.90000
 10121,'722S701T    ', 138.0000,1,  20, 999,   1,1.08609, -26.4067,1.10000,0.90000,1.10000,0.90000
 10126,'749S701T    ', 138.0000,1,  20, 999,   1,1.09269, -25.7252,1.10000,0.90000,1.10000,0.90000
 10135,'823S701T    ', 138.0000,1,  20, 999,   1,1.05847, -28.5132,1.10000,0.90000,1.10000,0.90000
 10142,'679STMP     ', 138.0000,1,  20, 999,  43,1.09257, -23.6687,1.10000,0.90000,1.10000,0.90000
 10144,'810S701T    ', 138.0000,1,  22, 999,   1,1.04042, -25.5135,1.10000,0.90000,1.10000,0.90000
 10147,'740S702T    ', 138.0000,1,  22, 999,   1,1.06917, -21.8140,1.10000,0.90000,1.10000,0.90000
 10155,'794S701T    ', 138.0000,1,  23, 999,   1,1.10027, -19.5365,1.10000,0.90000,1.10000,0.90000
 10160,'862S701T    ', 138.0000,1,  20, 999,   1,1.07144, -26.4817,1.10000,0.90000,1.10000,0.90000
 10163,'813S901T    ', 240.0000,1,  23, 999,   1,1.11337, -18.6325,1.10000,0.90000,1.10000,0.90000
 10165,'734S701T    ', 138.0000,1,  23, 999,   1,1.10574, -19.0103,1.10000,0.90000,1.10000,0.90000
 10166,'734S603T    ',  69.0000,1,  23, 999,   1,1.05042, -18.9798,1.10000,0.90000,1.10000,0.90000
 10185,'787S601T    ',  69.0000,1,  21, 999,   1,1.06336, -20.3191,1.10000,0.90000,1.10000,0.90000
 10200,'848S901T    ', 240.0000,1,  59, 999,   1,1.10807,  -2.7404,1.10000,0.90000,1.10000,0.90000
 10201,'848S704T    ', 138.0000,1,  59, 999,   1,1.07274,  -2.3386,1.10000,0.90000,1.10000,0.90000
 10204,'885ST1      ', 240.0000,1,  61, 999,   1,1.12752,  -5.7157,1.10000,0.90000,1.10000,0.90000
 10205,'800S702T    ', 138.0000,1,  19, 999,   1,1.10228, -23.0545,1.10000,0.90000,1.10000,0.90000
 10222,'718S701T    ', 138.0000,1,  59, 999,   1,1.07454,  -5.8808,1.10000,0.90000,1.10000,0.90000
 10226,'720S901T    ', 240.0000,1,  58, 999,   1,1.03344, -10.8033,1.10000,0.90000,1.10000,0.90000
 10227,'CROWLK17    ', 138.0000,1,  61, 999,   1,1.07462,  -5.7137,1.10000,0.90000,1.10000,0.90000
 10228,'732S901T    ', 240.0000,1,  21, 999,   1,1.05273, -14.5214,1.10000,0.90000,1.10000,0.90000
 10230,'844S701T    ', 138.0000,1,  21, 999,   1,1.09664, -15.4474,1.10000,0.90000,1.10000,0.90000
 10239,'883STRMP    ', 138.0000,1,  59, 999,   1,1.08951,  -4.8311,1.10000,0.90000,1.10000,0.90000
 10243,'739S701T    ', 138.0000,1,  26, 999,   1,1.04962, -16.6252,1.10000,0.90000,1.10000,0.90000
 10245,'KINOSIS5    ', 240.0000,1,  61, 999,   1,1.04796,  -1.2030,1.10000,0.90000,1.10000,0.90000
 10250,'854S601T    ',  69.0000,1,  26, 999,   1,1.02104, -19.0266,1.10000,0.90000,1.10000,0.90000
 10260,'809S901T    ', 240.0000,1,  26, 999,   1,1.05356, -15.1319,1.10000,0.90000,1.10000,0.90000
 10266,'743S701T    ', 138.0000,1,  26, 999,   1,1.05296, -16.1922,1.10000,0.90000,1.10000,0.90000
 10270,'785S701T    ', 138.0000,1,  26, 999,   1,1.08543, -15.1189,1.10000,0.90000,1.10000,0.90000
 10272,'824S701T    ', 138.0000,1,  26, 999,   1,1.04520, -17.6166,1.10000,0.90000,1.10000,0.90000
 10278,'727S601T    ',  69.0000,1,  21, 999,   1,1.02543, -18.7090,1.10000,0.90000,1.10000,0.90000
 10282,'898ST1      ', 240.0000,1,  27, 999,   1,1.06819,  -8.5113,1.10000,0.90000,1.10000,0.90000
 10285,'796S701T    ', 138.0000,1,  19, 999,   1,1.10105, -19.0123,1.10000,0.90000,1.10000,0.90000
 10288,'LIVOCK02    ', 240.0000,1,  58, 999,   1,1.02568,  -8.1208,1.10000,0.90000,1.10000,0.90000
 10312,'826S901T    ', 240.0000,1,  28, 999,   1,1.04957,  -9.8876,1.10000,0.90000,1.10000,0.90000
 10320,'717S703T    ', 138.0000,1,  28, 999,   1,1.08661, -13.2018,1.10000,0.90000,1.10000,0.90000
 10321,'717S601T    ',  69.0000,1,  28, 999,   1,0.98017, -21.8871,1.10000,0.90000,1.10000,0.90000
 10345,'700S604T    ',  69.0000,1,  28, 999,   1,1.05052, -16.5409,1.10000,0.90000,1.10000,0.90000
 10362,'711S601T    ',  69.0000,1,  56, 999,   1,1.09770, -14.8811,1.10000,0.90000,1.10000,0.90000
 10367,'709S701T    ', 138.0000,1,  56, 999,   1,1.02456, -15.2250,1.10000,0.90000,1.10000,0.90000
 10368,'709S603T    ',  69.0000,1,  56, 999,   1,1.03864, -14.4492,1.10000,0.90000,1.10000,0.90000
 10371,'707S601T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10383,'710S701T    ', 138.0000,1,  13, 999,   1,1.05895, -17.5152,1.10000,0.90000,1.10000,0.90000
 10393,'751S701T    ', 138.0000,1,  13, 999,   1,1.03255, -18.8461,1.10000,0.90000,1.10000,0.90000
 10408,'763S601T    ',  69.0000,1,  42, 999,   1,1.05682, -19.3086,1.10000,0.90000,1.10000,0.90000
 10419,'932S_M      ', 240.0000,1,  42, 999,   1,1.09388, -17.6790,1.10000,0.90000,1.10000,0.90000
 10422,'766S901T    ', 240.0000,1,  42, 999,   1,1.05047, -11.9994,1.10000,0.90000,1.10000,0.90000
 10423,'766S701T    ', 138.0000,1,  42, 999,   1,1.08910, -12.6388,1.10000,0.90000,1.10000,0.90000
 10438,'959S_M      ', 240.0000,1,  42, 999,   1,1.08006, -18.9102,1.10000,0.90000,1.10000,0.90000
 10442,'778S601T    ',  69.0000,1,  42, 999,   1,1.09789, -14.7542,1.10000,0.90000,1.10000,0.90000
 10444,'969ST1      ', 138.0000,1,  28, 999,   1,1.09893, -15.2345,1.10000,0.90000,1.10000,0.90000
 10447,'963S_M      ', 240.0000,1,  42, 999,   1,1.07705, -13.9116,1.10000,0.90000,1.10000,0.90000
 10448,'802S701T    ', 138.0000,1,  42, 999,   1,1.04455, -14.5338,1.10000,0.90000,1.10000,0.90000
 10460,'804S701T    ', 138.0000,1,  43, 999,   1,1.05720, -15.6172,1.10000,0.90000,1.10000,0.90000
 10463,'803S701T    ', 138.0000,1,  43, 999,   1,1.07961, -15.8172,1.10000,0.90000,1.10000,0.90000
 10464,'764S701T    ', 138.0000,1,  36, 999,   1,1.04055, -11.2865,1.10000,0.90000,1.10000,0.90000
 10465,'773S601T    ',  69.0000,1,  42, 999,   1,1.08117, -16.9619,1.10000,0.90000,1.10000,0.90000
 10471,'774S701T    ', 138.0000,1,  42, 999,   1,1.10996, -17.6339,1.10000,0.90000,1.10000,0.90000
 10474,'767S701T    ', 138.0000,1,  42, 999,   1,1.04922, -18.4101,1.10000,0.90000,1.10000,0.90000
 10475,'767S602T    ',  69.0000,4,  42, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10478,'776S601T    ',  69.0000,1,  42, 999,   1,1.04782, -17.8485,1.10000,0.90000,1.10000,0.90000
 10480,'YE-601T     ',  69.0000,1,  42, 999,  25,1.03244, -18.9590,1.10000,0.90000,1.10000,0.90000
 10482,'807S904T    ', 240.0000,1,  43, 999,   1,1.03862, -13.5306,1.10000,0.90000,1.10000,0.90000
 10484,'801S901T    ', 240.0000,1,  43, 999,   1,1.07269, -13.8182,1.10000,0.90000,1.10000,0.90000
 10485,'801S701T    ', 138.0000,1,  43, 999,   1,1.02775, -15.7278,1.10000,0.90000,1.10000,0.90000
 10487,'807S905T    ', 240.0000,1,  43, 999,   1,1.05921, -13.5272,1.10000,0.90000,1.10000,0.90000
 10491,'757S701T    ', 138.0000,1,  36, 999,   1,1.05152, -11.5496,1.10000,0.90000,1.10000,0.90000
 10623,'2060S701    ', 138.0000,1,  61, 999,   1,1.08994,  -1.4711,1.10000,0.90000,1.10000,0.90000
 10624,'2060S702    ', 138.0000,1,  61, 999,   1,1.08994,  -1.4711,1.10000,0.90000,1.10000,0.90000
 10769,'769S701T    ', 138.0000,1,  42, 999,   1,1.06273, -12.9384,1.10000,0.90000,1.10000,0.90000
 11002,'GARDNG2     ',   0.5750,2,  55,  99,  10,1.00000, -12.2407,1.10000,0.90000,1.10000,0.90000
 11020,'786S702T    ', 138.0000,1,  18, 999,   1,1.09209, -15.2238,1.10000,0.90000,1.10000,0.90000
 11026,'795S702T    ', 138.0000,1,  17, 999,   1,1.08548, -12.5709,1.10000,0.90000,1.10000,0.90000
 11028,'791S702T    ', 138.0000,1,  17, 999,   1,1.06209, -10.7724,1.10000,0.90000,1.10000,0.90000
 11080,'834S902T    ', 240.0000,1,  19, 999,   1,1.09555, -16.8947,1.10000,0.90000,1.10000,0.90000
 11121,'722S702T    ', 138.0000,1,  20, 999,   1,1.08182, -26.7995,1.10000,0.90000,1.10000,0.90000
 11144,'810S702T    ', 138.0000,1,  22, 999,   1,1.04042, -25.5135,1.10000,0.90000,1.10000,0.90000
 11147,'740S703T    ', 138.0000,1,  22, 999,   1,1.07541, -23.7189,1.10000,0.90000,1.10000,0.90000
 11163,'813S902T    ', 240.0000,1,  23, 999,   1,1.11337, -18.6325,1.10000,0.90000,1.10000,0.90000
 11185,'787S602T    ',  69.0000,1,  21, 999,   1,1.06329, -20.3260,1.10000,0.90000,1.10000,0.90000
 11200,'848S902T    ', 240.0000,1,  59, 999,   1,1.10823,  -2.7285,1.10000,0.90000,1.10000,0.90000
 11201,'848S703T    ', 138.0000,1,  59, 999,   1,1.07106,  -2.2703,1.10000,0.90000,1.10000,0.90000
 11222,'718S702T    ', 138.0000,1,  59, 999,   1,1.07468,  -5.8668,1.10000,0.90000,1.10000,0.90000
 11228,'732S902T    ', 240.0000,1,  21, 999,   1,1.05245, -14.5538,1.10000,0.90000,1.10000,0.90000
 11230,'844S702T    ', 138.0000,1,  21, 999,   1,1.09662, -15.4485,1.10000,0.90000,1.10000,0.90000
 11234,'729S702T    ', 138.0000,1,  21, 999,   1,1.07131, -15.4546,1.10000,0.90000,1.10000,0.90000
 11240,'735S602T    ',  69.0000,1,  26, 999,   1,1.02709, -18.7610,1.10000,0.90000,1.10000,0.90000
 11260,'809S902T    ', 240.0000,1,  26, 999,   1,1.05356, -15.1325,1.10000,0.90000,1.10000,0.90000
 11285,'796S702T    ', 138.0000,1,  19, 999,   1,1.09685, -19.3568,1.10000,0.90000,1.10000,0.90000
 11312,'826S902T    ', 240.0000,1,  28, 999,   1,1.04920,  -9.9091,1.10000,0.90000,1.10000,0.90000
 11321,'717S602T    ',  69.0000,1,  28, 999,   1,0.98822, -21.0811,1.10000,0.90000,1.10000,0.90000
 11344,'700S702T    ', 138.0000,1,  28, 999,   1,1.07056, -14.3880,1.10000,0.90000,1.10000,0.90000
 11345,'700S605T    ',  69.0000,1,  28, 999,   1,1.05686, -16.0143,1.10000,0.90000,1.10000,0.90000
 11362,'711S602T    ',  69.0000,1,  56, 999,   1,1.04282, -14.8811,1.10000,0.90000,1.10000,0.90000
 11368,'709S604T    ',  69.0000,1,  56, 999,   1,1.03864, -14.4492,1.10000,0.90000,1.10000,0.90000
 11371,'707S602T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 11393,'751S702T    ', 138.0000,1,  13, 999,   1,1.08308, -21.1139,1.10000,0.90000,1.10000,0.90000
 11402,'977S901T    ', 240.0000,1,  59, 999,   1,1.08575,  -4.0287,1.10000,0.90000,1.10000,0.90000
 11409,'QUIG2       ',  25.0000,1,  61,  99,   1,1.03694,  -2.0522,1.10000,0.90000,1.10000,0.90000
 12028,'791S703T    ', 138.0000,1,  17, 999,   1,1.04355, -10.4624,1.10000,0.90000,1.10000,0.90000
 12358,'SODER5      ',   0.5750,2,  53,  99, 231,1.00000,  -4.4472,1.10000,0.90000,1.10000,0.90000
 12371,'707S603T    ',  69.0000,1,  56, 999,   1,1.08328, -17.1418,1.10000,0.90000,1.10000,0.90000
 13020,'EDSON 8     ',  13.8000,1,  29,  99,  17,0.95040, -12.4841,1.10000,0.90000,1.10000,0.90000
 13358,'SODER6      ',   0.5750,2,  53,  99, 231,1.00000,  -3.8350,1.10000,0.90000,1.10000,0.90000
 13491,'757S702T    ', 138.0000,1,  36, 999,   1,1.06970,  -9.8204,1.10000,0.90000,1.10000,0.90000
 14010,'CHARD_02    ',   4.1600,1,  61,  99,  41,1.02135,  -7.5746,1.10000,0.90000,1.10000,0.90000
 14055,'LLOYD  9    ',  25.0000,1,  13,  99,   1,1.06038, -19.5046,1.10000,0.90000,1.10000,0.90000
 14236,'MUSKEG8     ',  69.0000,1,  59,  99,  40,1.04491,  -2.3542,1.10000,0.90000,1.10000,0.90000
 14370,'SHELLC8     ',  13.8000,2,  38,  99,  17,1.02000, -13.5409,1.10000,0.90000,1.10000,0.90000
 14406,'SALTCR3     ',  25.0000,1,  59,  99,   1,1.04232,  -4.0287,1.10000,0.90000,1.10000,0.90000
 14491,'757S705T    ', 138.0000,1,  36, 999,   1,1.09721,  -9.8204,1.10000,0.90000,1.10000,0.90000
 15343,'TABERW6     ',   0.4000,2,  52,  99, 421,1.02239, -19.8595,1.10000,0.90000,1.10000,0.90000
 15491,'BR5 AUX1    ',   4.1600,1,  36,  99,   1,1.05150,  -9.8204,1.10000,0.90000,1.10000,0.90000
 16020,'HIGH LV6    ',  15.0000,1,  18,  99,   1,0.98244, -13.6841,1.10000,0.90000,1.10000,0.90000
 16118,'POPLAR-4    ',  13.8000,2,  20,  99,   1,1.02027, -28.0030,1.10000,0.90000,1.10000,0.90000
 16147,'MILNERA9    ',  25.0000,1,  22,  99,   1,1.02968, -23.5455,1.10000,0.90000,1.10000,0.90000
 16201,'RUTHLK10    ',  25.0000,1,  59,  99,   1,1.11506,  -3.2962,1.10000,0.90000,1.10000,0.90000
 16343,'TABERW7     ',   0.4000,2,  52,  99, 421,1.00000, -12.6129,1.10000,0.90000,1.10000,0.90000
 16491,'BR5 AUX2    ',   4.1600,1,  36,  99,   1,1.05150,  -9.8204,1.10000,0.90000,1.10000,0.90000
 16492,'STNA AUX    ',   2.4000,1,  36,  99,   1,1.00575, -11.5425,1.10000,0.90000,1.10000,0.90000
 16834,'SHELL M3    ',  13.8000,2,  33,  99,  40,1.02191, -10.6661,1.10000,0.90000,1.10000,0.90000
 17054,'ARCENC2     ',  15.0000,1,  17,  99,   1,1.12017, -10.9237,1.10000,0.90000,1.10000,0.90000
 17075,'SEAL LK8    ',  25.0000,1,  19,  99,   1,1.08370, -20.1685,1.10000,0.90000,1.10000,0.90000
 17106,'FRIEDEN6    ',  25.0000,1,  19,  99,   1,1.02994, -23.0545,1.10000,0.90000,1.10000,0.90000
 17118,'POPLAR 3    ',  25.0000,1,  20,  99,   1,1.03773, -29.4030,1.10000,0.90000,1.10000,0.90000
 17120,'LOWE2       ',  13.8000,2,  20,  99, 451,1.09526, -28.0832,1.10000,0.90000,1.10000,0.90000
 17121,'CRYST L1    ',  25.0000,1,  20,  99,   1,1.04159, -26.3308,1.10000,0.90000,1.10000,0.90000
 17147,'MILNERB9    ',  14.4000,1,  22,  99,   1,1.03060, -23.7189,1.10000,0.90000,1.10000,0.90000
 17163,'LSMOKR17    ',  34.5000,1,  23,  99,   1,0.99976, -18.3981,1.10000,0.90000,1.10000,0.90000
 17201,'RUTH LK6    ',  25.0000,1,  59,  99,   1,1.04471,  -3.2135,1.10000,0.90000,1.10000,0.90000
 17204,'MCMILLA9    ',  25.0000,1,  61,  99,   1,1.02410,  -5.6924,1.10000,0.90000,1.10000,0.90000
 17282,'HEARTLAK    ',  25.0000,1,  27,  99,   1,0.97022,  -8.4882,1.10000,0.90000,1.10000,0.90000
 17288,'LIVOCK05    ',  25.0000,1,  58,  99,   1,0.98465,  -8.1208,1.10000,0.90000,1.10000,0.90000
 17438,'LANFSV      ',  34.5000,1,  42,  99,   1,0.98617, -15.9223,1.10000,0.90000,1.10000,0.90000
 17454,'BINDLOS8    ',   4.1600,1,  48,  99,  17,1.01342, -21.0601,1.10000,0.90000,1.10000,0.90000
 17458,'LOYALIS8    ',   4.1600,1,  42,  99, 391,1.07160, -17.1208,1.10000,0.90000,1.10000,0.90000
 17459,'EXCEL8      ',   4.1600,1,  42,  99, 391,1.01986, -17.1272,1.10000,0.90000,1.10000,0.90000
 17834,'SHELL M2    ',  13.8000,2,  33,  99,  40,1.02191, -10.6722,1.10000,0.90000,1.10000,0.90000
 18006,'GERMAIN2    ',  25.0000,1,  58,  99,   1,1.03695,  -8.1295,1.10000,0.90000,1.10000,0.90000
 18020,'HGHLVL/2    ',  25.0000,1,  18,  99,   1,1.04589, -15.1163,1.10000,0.90000,1.10000,0.90000
 18022,'BLUMNOR8    ',  25.0000,1,  18,  99,   1,1.04031, -14.9562,1.10000,0.90000,1.10000,0.90000
 18026,'ZAMA 2      ',  25.0000,1,  17,  99,   1,1.04018, -12.5436,1.10000,0.90000,1.10000,0.90000
 18044,'KEMP RA9    ',   4.1600,1,  17,  99,   1,1.04986, -15.8883,1.10000,0.90000,1.10000,0.90000
 18054,'ARCENC3     ',  15.0000,2,  17,  99,   1,1.10022, -10.8887,1.10000,0.90000,1.10000,0.90000
 18055,'CADOTTA9    ',   4.1600,1,  19,  99,   1,1.04566, -17.9611,1.10000,0.90000,1.10000,0.90000
 18070,'CRANBER8    ',  15.0000,1,  19,  99,   1,1.06328, -18.9826,1.10000,0.90000,1.10000,0.90000
 18085,'PEACE/29    ',  25.0000,1,  19,  99,   1,1.03846, -19.1890,1.10000,0.90000,1.10000,0.90000
 18113,'BAUER2      ',   4.1600,1,  13,  99,   1,1.04998, -17.6206,1.10000,0.90000,1.10000,0.90000
 18118,'POPLAR 2    ',  25.0000,1,  20,  99,   1,1.04307, -28.7139,1.10000,0.90000,1.10000,0.90000
 18121,'CRYST L9    ',  25.0000,1,  20,  99,   1,1.03775, -26.6981,1.10000,0.90000,1.10000,0.90000
 18126,'FLYSHT/2    ',  25.0000,1,  20,  99,   1,1.03808, -25.5176,1.10000,0.90000,1.10000,0.90000
 18142,'BEARCK2     ',  13.8000,2,  20,  99,  43,1.05000, -23.6432,1.10000,0.90000,1.10000,0.90000
 18144,'DOME CU8    ',  25.0000,1,  22,  99,   1,0.99836, -25.3863,1.10000,0.90000,1.10000,0.90000
 18147,'MILNERC9    ',  14.4000,1,  22,  99,   1,1.02462, -21.8140,1.10000,0.90000,1.10000,0.90000
 18155,'VALLEYV8    ',  25.0000,1,  23,  99,   1,1.04377, -19.4920,1.10000,0.90000,1.10000,0.90000
 18163,'LSMOKR29    ',  25.0000,1,  23,  99,   1,1.06458, -18.6325,1.10000,0.90000,1.10000,0.90000
 18175,'FOXCRK/2    ',  25.0000,1,  24,  99,   1,1.04332, -17.4696,1.10000,0.90000,1.10000,0.90000
 18200,'RUTH LA9    ',  14.4000,1,  59,  99,   1,1.02298,  -2.7285,1.10000,0.90000,1.10000,0.90000
 18201,'RUTH LK1    ',  25.0000,1,  59,  99,   1,1.10031,  -3.1402,1.10000,0.90000,1.10000,0.90000
 18224,'HANGSTO1    ',  25.0000,1,  59,  99,   1,1.03999,  -5.6071,1.10000,0.90000,1.10000,0.90000
 18226,'WABASCA8    ',  25.0000,1,  58,  99,   1,1.03790, -12.9481,1.10000,0.90000,1.10000,0.90000
 18227,'CROWLK19    ',  25.0000,1,  61,  99,   1,1.02984,  -5.7137,1.10000,0.90000,1.10000,0.90000
 18228,'MITSU R2    ',  25.0000,1,  21,  99,   1,1.03097, -14.5538,1.10000,0.90000,1.10000,0.90000
 18234,'OTAUWA/3    ',  25.0000,1,  21,  99,   1,1.04776, -15.8843,1.10000,0.90000,1.10000,0.90000
 18239,'GREGOIRE    ',   4.1600,1,  59,  99,   1,1.03811,  -5.4132,1.10000,0.90000,1.10000,0.90000
 18242,'KINOSIS4    ',  25.0000,1,  61,  99,   1,1.05462,  -6.2286,1.10000,0.90000,1.10000,0.90000
 18244,'HOME OIL    ',  25.0000,1,  26,  99,   1,1.04278, -18.2539,1.10000,0.90000,1.10000,0.90000
 18250,'SWANDIA9    ',   4.1600,1,  26,  99,   1,0.98161, -18.6947,1.10000,0.90000,1.10000,0.90000
 18254,'FREEMAN9    ',   4.1600,1,  26,  99,   1,1.00461, -16.6014,1.10000,0.90000,1.10000,0.90000
 18260,'LOU CR1.    ',  25.0000,1,  26,  99,   1,1.03206, -15.1325,1.10000,0.90000,1.10000,0.90000
 18263,'JOSLYN9     ',  25.0000,1,  58,  99,   1,1.09966,  -2.9664,1.10000,0.90000,1.10000,0.90000
 18266,'SARHLK/2    ',  25.0000,1,  26,  99,   1,1.04867, -16.5116,1.10000,0.90000,1.10000,0.90000
 18270,'ESSO #29    ',   6.9000,1,  26,  99,   1,1.04020, -15.1189,1.10000,0.90000,1.10000,0.90000
 18276,'S-SHINE6    ',  25.0000,1,  61,  99,   1,1.04155,  -3.0953,1.10000,0.90000,1.10000,0.90000
 18285,'NIPISI 2    ',  25.0000,1,  19,  99,   1,1.03919, -20.5144,1.10000,0.90000,1.10000,0.90000
 18288,'LIVOCK03    ', 138.0000,1,  58,  99,   1,1.02741,  -8.1213,1.10000,0.90000,1.10000,0.90000
 18293,'ALGAR-39    ',   4.1600,1,  61,  99,   1,1.03263,  -7.8660,1.10000,0.90000,1.10000,0.90000
 18303,'MAHIHKA9    ',  25.0000,1,  28,  34,   1,1.02736, -13.2469,1.10000,0.90000,1.10000,0.90000
 18304,'P624_LV2    ',  25.0000,1,  28,  99,  36,1.03961,  -9.8289,1.10000,0.90000,1.10000,0.90000
 18310,'LEM703T     ',  25.0000,1,  28,  99,   1,0.95600, -13.3882,1.10000,0.90000,1.10000,0.90000
 18312,'MRGLK R2    ',  25.0000,1,  28,  99,   1,1.02779,  -9.9091,1.10000,0.90000,1.10000,0.90000
 18332,'GRNCTR/2    ',  25.0000,1,  28,  99,   1,1.04416, -12.9190,1.10000,0.90000,1.10000,0.90000
 18362,'WILLING2    ',  25.0000,1,  56,  99,   1,1.04309, -14.8811,1.10000,0.90000,1.10000,0.90000
 18393,'HILL   9    ',  25.0000,1,  13,  99,   1,1.03849, -21.0643,1.10000,0.90000,1.10000,0.90000
 18403,'PAINTRT2    ',  25.0000,1,  36,  99,   1,1.04326, -12.4089,1.10000,0.90000,1.10000,0.90000
 18420,'WEASEL2     ',   4.1600,2,  33,  99,   1,1.01379, -10.8650,1.10000,0.90000,1.10000,0.90000
 18433,'3HILLS/3    ',  25.0000,1,  42,  99,   1,1.03929, -15.3873,1.10000,0.90000,1.10000,0.90000
 18444,'LINDBER8    ',  25.0000,1,  28,  99,   1,1.05314, -15.2345,1.10000,0.90000,1.10000,0.90000
 18448,'MICH. C9    ',  25.0000,1,  42,  99,   1,1.03304, -15.0567,1.10000,0.90000,1.10000,0.90000
 18471,'MONITOA9    ',  25.0000,1,  42,  99,   1,1.03578, -19.2277,1.10000,0.90000,1.10000,0.90000
 18477,'RIBSTON7    ',   4.1600,1,  42,  99,   1,1.06350, -18.1877,1.10000,0.90000,1.10000,0.90000
 18482,'SH#1 AA9    ',   4.1600,1,  43,  99,   1,1.01743, -13.5306,1.10000,0.90000,1.10000,0.90000
 18487,'SH#2 AA9    ',   4.1600,1,  43,  99,   1,1.03759, -13.5272,1.10000,0.90000,1.10000,0.90000
 18488,'MANNIX7     ',  25.0000,1,  36,  99,   1,0.98588, -11.8518,1.10000,0.90000,1.10000,0.90000
 18491,'STNB AUX    ',   4.1600,1,  36,  99,   1,1.10163,  -9.8204,1.10000,0.90000,1.10000,0.90000
 18498,'BIGFOOA9    ',   6.9000,1,  36,  99,   1,1.00346, -11.6390,1.10000,0.90000,1.10000,0.90000
 18623,'ENGSTRM4    ',  25.0000,1,  61,  99,   1,1.04452,  -1.4711,1.10000,0.90000,1.10000,0.90000
 18624,'ENGSTRM5    ',  25.0000,1,  61,  99,   1,1.04452,  -1.4711,1.10000,0.90000,1.10000,0.90000
 18834,'SHELL M1    ',  13.8000,2,  33,  99,  40,1.02191, -10.6661,1.10000,0.90000,1.10000,0.90000
 19020,'HGHLVL/1    ',  25.0000,1,  18,  99,   1,1.04314, -14.3520,1.10000,0.90000,1.10000,0.90000
 19022,'BLUMNOR9    ',  25.0000,1,  18,  99,   1,1.04125, -14.6501,1.10000,0.90000,1.10000,0.90000
 19023,'SULPHUR9    ',  25.0000,1,  17,  99,   1,1.04803, -12.2260,1.10000,0.90000,1.10000,0.90000
 19026,'ZAMA 1      ',  25.0000,1,  17,  99,   1,1.04015, -12.5426,1.10000,0.90000,1.10000,0.90000
 19028,'RBW_LK9B    ',  25.0000,1,  17,  99,   1,1.01784, -10.7724,1.10000,0.90000,1.10000,0.90000
 19034,'CHINCHA9    ',   4.1600,1,  17,  99,   1,1.03672, -14.0064,1.10000,0.90000,1.10000,0.90000
 19039,'MELITO8     ',  25.0000,1,  18,  99,   1,1.03409, -14.0964,1.10000,0.90000,1.10000,0.90000
 19044,'KEMP RV9    ',  25.0000,1,  17,  99,   1,1.03923, -15.8813,1.10000,0.90000,1.10000,0.90000
 19050,'HOTCHKS9    ',  25.0000,1,  19,  99,   1,1.03925, -18.0726,1.10000,0.90000,1.10000,0.90000
 19052,'HAMBURG9    ',  25.0000,1,  19,  99,   1,1.03679, -15.9565,1.10000,0.90000,1.10000,0.90000
 19053,'RING CK1    ',  25.0000,1,  19,  99,   1,1.03856, -14.9941,1.10000,0.90000,1.10000,0.90000
 19055,'CADOTTE9    ',  25.0000,1,  19,  99,   1,1.04569, -17.9581,1.10000,0.90000,1.10000,0.90000
 19060,'NORCEN 9    ',  25.0000,1,  19,  99,   1,1.03920, -21.6808,1.10000,0.90000,1.10000,0.90000
 19070,'CRANBER9    ',  25.0000,1,  19,  99,   1,1.07588, -20.1756,1.10000,0.90000,1.10000,0.90000
 19075,'SEAL LK9    ',  25.0000,1,  19,  99,   1,1.03706, -19.7067,1.10000,0.90000,1.10000,0.90000
 19080,'WESLY C9    ',  25.0000,1,  19,  99,   1,1.04432, -16.8940,1.10000,0.90000,1.10000,0.90000
 19083,'CARMON 9    ',  25.0000,1,  19,  99,   1,1.04578, -18.4462,1.10000,0.90000,1.10000,0.90000
 19085,'PEACE/19    ',  25.0000,1,  19,  99,   1,1.04249, -19.1453,1.10000,0.90000,1.10000,0.90000
 19100,'RYCROFT9    ',  25.0000,1,  20,  99,   1,1.02128, -27.9590,1.10000,0.90000,1.10000,0.90000
 19102,'BOUCH C9    ',  14.4000,1,  19,  99,   1,1.04083, -24.1329,1.10000,0.90000,1.10000,0.90000
 19104,'KSIT RV9    ',  25.0000,1,  20,  99,   1,1.04542, -29.8608,1.10000,0.90000,1.10000,0.90000
 19105,'FRIEDEN9    ',  25.0000,1,  19,  99,   1,1.03899, -24.0822,1.10000,0.90000,1.10000,0.90000
 19106,'FRIEDEN5    ',  69.0000,1,  19,  99,   1,1.10034, -23.1237,1.10000,0.90000,1.10000,0.90000
 19107,'HINES C9    ',  25.0000,1,  19,  99,   1,1.03975, -23.7936,1.10000,0.90000,1.10000,0.90000
 19108,'EUREKA R    ',  25.0000,1,  19,  99,   1,1.04664, -25.6021,1.10000,0.90000,1.10000,0.90000
 19109,'MERCER 9    ',  25.0000,1,  20,  99,   1,1.04340, -26.1719,1.10000,0.90000,1.10000,0.90000
 19114,'UPDIKE2     ',  25.0000,1,  20,  99,   1,1.04234, -30.3544,1.10000,0.90000,1.10000,0.90000
 19118,'POPLAR 1    ',  25.0000,1,  20,  99,   1,1.04277, -28.7561,1.10000,0.90000,1.10000,0.90000
 19119,'GOODFAR9    ',  25.0000,1,  20,  99,   1,1.04296, -30.6702,1.10000,0.90000,1.10000,0.90000
 19124,'SADDLE 9    ',  25.0000,1,  20,  99,   1,1.01053, -29.8359,1.10000,0.90000,1.10000,0.90000
 19126,'FLYSHT/1    ',  25.0000,1,  20,  99,   1,1.04772, -25.6321,1.10000,0.90000,1.10000,0.90000
 19134,'ELMWORT9    ',  25.0000,1,  20,  99,   1,1.04516, -29.6919,1.10000,0.90000,1.10000,0.90000
 19135,'WAPITI 9    ',  25.0000,1,  20,  99,   1,1.04570, -28.4144,1.10000,0.90000,1.10000,0.90000
 19139,'ALBRIGH9    ',  25.0000,1,  20,  99,   1,1.04723, -26.5901,1.10000,0.90000,1.10000,0.90000
 19142,'BEARCK3     ',  13.8000,2,  20,  99,  43,1.05000, -22.2586,1.10000,0.90000,1.10000,0.90000
 19144,'DOME CU9    ',  25.0000,1,  22,  99,   1,1.03823, -25.3932,1.10000,0.90000,1.10000,0.90000
 19145,'BRDGE C9    ',  25.0000,2,  20,  99,   1,1.00452, -24.7226,1.10000,0.90000,1.10000,0.90000
 19147,'MILNER/9    ',  25.0000,1,  22,  99,   1,1.02466, -21.8040,1.10000,0.90000,1.10000,0.90000
 19150,'DONNELL9    ',  25.0000,1,  19,  99,   1,1.04071, -19.5584,1.10000,0.90000,1.10000,0.90000
 19153,'TRIANGL9    ',  25.0000,1,  23,  99,   1,1.04899, -19.3016,1.10000,0.90000,1.10000,0.90000
 19155,'VALLEYV9    ',  25.0000,1,  23,  99,   1,1.05605, -19.3624,1.10000,0.90000,1.10000,0.90000
 19156,'VV PROP9    ',   2.4000,1,  23,  99,   1,0.99668, -19.8734,1.10000,0.90000,1.10000,0.90000
 19160,'BEZANSO9    ',  25.0000,1,  20,  99,   1,1.04152, -26.3023,1.10000,0.90000,1.10000,0.90000
 19163,'LSMOKR19    ',  25.0000,1,  23,  99,   1,1.06458, -18.6325,1.10000,0.90000,1.10000,0.90000
 19165,'STURGE10    ',  25.0000,1,  23,  99,   1,1.04886, -20.0214,1.10000,0.90000,1.10000,0.90000
 19170,'SIMONET9    ',  25.0000,1,  22,  99,   1,1.04104, -22.3661,1.10000,0.90000,1.10000,0.90000
 19175,'FOXCRK/1    ',  25.0000,1,  24,  99,   1,1.04213, -17.6652,1.10000,0.90000,1.10000,0.90000
 19180,'GOOSE R9    ',  25.0000,1,  23,  99,   1,1.09592, -18.2815,1.10000,0.90000,1.10000,0.90000
 19185,'HIGH PR9    ',  25.0000,1,  21,  99,   1,1.04053, -20.2189,1.10000,0.90000,1.10000,0.90000
 19200,'RUTH LB9    ',  14.4000,1,  59,  99,   1,1.02284,  -2.7404,1.10000,0.90000,1.10000,0.90000
 19201,'RUTH LK9    ',  25.0000,1,  59,  99,   1,1.04293,  -3.4890,1.10000,0.90000,1.10000,0.90000
 19222,'PARS CR9    ',  25.0000,1,  59,  99,   1,1.03731,  -5.7731,1.10000,0.90000,1.10000,0.90000
 19224,'HANGSTO9    ',  25.0000,1,  59,  99,   1,1.04246,  -5.3761,1.10000,0.90000,1.10000,0.90000
 19226,'WABASCA9    ',  25.0000,1,  58,  99,   1,1.02973, -10.8136,1.10000,0.90000,1.10000,0.90000
 19227,'CROWLK9     ',   4.1600,1,  61,  99,   1,1.02951,  -5.7466,1.10000,0.90000,1.10000,0.90000
 19228,'MITSU R1    ',  25.0000,1,  21,  99,   1,1.03124, -14.5214,1.10000,0.90000,1.10000,0.90000
 19234,'OTAUWA/1    ',  25.0000,1,  21,  99,   1,1.04379, -15.6923,1.10000,0.90000,1.10000,0.90000
 19239,'GREGOIRE    ',  25.0000,1,  59,  99,   1,1.04411,  -4.8311,1.10000,0.90000,1.10000,0.90000
 19240,'SWAN RV9    ',  25.0000,1,  26,  99,   1,1.04593, -18.7390,1.10000,0.90000,1.10000,0.90000
 19242,'KINOSIS3    ',  25.0000,1,  61,  99,   1,0.96735,  -1.2030,1.10000,0.90000,1.10000,0.90000
 19244,'EDITH L9    ',  25.0000,1,  26,  99,   1,0.99593, -17.6098,1.10000,0.90000,1.10000,0.90000
 19248,'SWANHIL9    ',   2.4000,1,  26,  99,   1,1.00158, -16.6051,1.10000,0.90000,1.10000,0.90000
 19250,'SWANDIV9    ',  25.0000,1,  26,  99,   1,0.97850, -19.0266,1.10000,0.90000,1.10000,0.90000
 19260,'LOU CR.9    ',  25.0000,1,  26,  99,   1,1.03206, -15.1319,1.10000,0.90000,1.10000,0.90000
 19266,'SARHLK/1    ',  25.0000,1,  26,  99,   1,1.04362, -17.7076,1.10000,0.90000,1.10000,0.90000
 19270,'ESSO #19    ',  25.0000,1,  26,  99,   1,1.03482, -15.6564,1.10000,0.90000,1.10000,0.90000
 19271,'MORSE R9    ',  25.0000,1,  26,  99,   1,1.04048, -16.0898,1.10000,0.90000,1.10000,0.90000
 19272,'FIELDGA9    ',  25.0000,1,  26,  99,   1,1.04081, -17.4592,1.10000,0.90000,1.10000,0.90000
 19275,'VIRGINI9    ',  25.0000,1,  26,  99,   1,1.04336, -17.5421,1.10000,0.90000,1.10000,0.90000
 19276,'S-SHINE3    ',  25.0000,1,  61,  99,   1,1.04130,  -3.1216,1.10000,0.90000,1.10000,0.90000
 19278,'KINUSO 9    ',  25.0000,1,  21,  99,   1,1.05796, -18.5765,1.10000,0.90000,1.10000,0.90000
 19280,'BRINT03     ',  25.0000,1,  58,  99,   1,1.03833, -11.1714,1.10000,0.90000,1.10000,0.90000
 19281,'SLAVE L9    ',  25.0000,1,  21,  99,   1,1.08827, -17.3395,1.10000,0.90000,1.10000,0.90000
 19285,'NIPISI 1    ',  25.0000,1,  19,  99,   1,1.04703, -19.8115,1.10000,0.90000,1.10000,0.90000
 19287,'MARIA-29    ',   4.1600,1,  61,  99,   1,1.03927,  -6.6624,1.10000,0.90000,1.10000,0.90000
 19288,'MARIA-39    ',  25.0000,1,  61,  99,   1,1.03620,  -6.9126,1.10000,0.90000,1.10000,0.90000
 19289,'BRINT04     ',  25.0000,1,  58,  99,   1,1.04662, -11.0771,1.10000,0.90000,1.10000,0.90000
 19290,'HORSERV9    ',  25.0000,1,  58,  99,   1,1.03535,  -7.9236,1.10000,0.90000,1.10000,0.90000
 19293,'ALGAR-29    ',  25.0000,1,  61,  99,   1,1.04127,  -7.1052,1.10000,0.90000,1.10000,0.90000
 19300,'WOLF LK9    ',  25.0000,1,  28,  99,   1,1.04067,  -9.8513,1.10000,0.90000,1.10000,0.90000
 19303,'MAHIHKB9    ',  25.0000,1,  28,  34,   1,1.04186,  -9.8223,1.10000,0.90000,1.10000,0.90000
 19304,'P624_LV1    ',  25.0000,1,  28,  99,  36,1.03960,  -9.8289,1.10000,0.90000,1.10000,0.90000
 19310,'LEMING 9    ',  25.0000,1,  28,  34,   1,1.04487, -12.9493,1.10000,0.90000,1.10000,0.90000
 19312,'MRGLK R1    ',  25.0000,1,  28,  99,   1,1.02815,  -9.8876,1.10000,0.90000,1.10000,0.90000
 19314,'BRIKER2     ',  25.0000,1,  13,  99,   1,1.04888, -20.3463,1.10000,0.90000,1.10000,0.90000
 19315,'LACOREY9    ',  25.0000,1,  28,  99,   1,1.04416, -14.2858,1.10000,0.90000,1.10000,0.90000
 19321,'ETHEL L9    ',  25.0000,1,  28,  99,   1,1.04791, -20.5159,1.10000,0.90000,1.10000,0.90000
 19332,'GRNCTR/1    ',  25.0000,1,  28,  99,   1,1.04471, -12.8348,1.10000,0.90000,1.10000,0.90000
 19344,'BONNY  9    ',  25.0000,1,  28,  99,   1,1.02548, -14.4336,1.10000,0.90000,1.10000,0.90000
 19357,'VILNA  9    ',  25.0000,1,  56,  99,   1,1.04053, -15.2432,1.10000,0.90000,1.10000,0.90000
 19362,'WILLING1    ',  25.0000,1,  56,  99,   1,1.04539, -14.8811,1.10000,0.90000,1.10000,0.90000
 19367,'VEGREVL9    ',  25.0000,1,  56,  99,   1,1.04567, -16.1901,1.10000,0.90000,1.10000,0.90000
 19371,'ST. PAU9    ',  25.0000,1,  56,  99,   1,1.04545, -16.9632,1.10000,0.90000,1.10000,0.90000
 19377,'IRISH C9    ',  25.0000,1,  13,  99,   1,1.04555, -18.9860,1.10000,0.90000,1.10000,0.90000
 19383,'VERMILA9    ',  25.0000,1,  13,  99,   1,1.04941, -17.9599,1.10000,0.90000,1.10000,0.90000
 19388,'KITSCOT9    ',  25.0000,1,  13,  99,   1,1.04542, -19.6744,1.10000,0.90000,1.10000,0.90000
 19400,'HEISLER9    ',  25.0000,1,  36,  99,   1,1.03878, -12.0795,1.10000,0.90000,1.10000,0.90000
 19401,'BIGKNIF9    ',   4.1600,1,  36,  99,   1,1.00373, -11.7408,1.10000,0.90000,1.10000,0.90000
 19404,'CASTOR 9    ',  25.0000,1,  42,  99,   1,1.04381, -15.7598,1.10000,0.90000,1.10000,0.90000
 19408,'HANNA  9    ',  25.0000,1,  42,  99,   1,1.04119, -19.1484,1.10000,0.90000,1.10000,0.90000
 19411,'WADDELL9    ',  25.0000,1,  61,  99,   1,1.03084,  -8.5107,1.10000,0.90000,1.10000,0.90000
 19419,'932_LV      ', 138.0000,1,  42,  99,   1,1.07312, -16.9625,1.10000,0.90000,1.10000,0.90000
 19423,'NEVIS  9    ',  25.0000,1,  42,  99,   1,1.02720, -14.1999,1.10000,0.90000,1.10000,0.90000
 19427,'NILREM5     ', 138.0000,1,  42,  99,   1,1.01956, -13.6326,1.10000,0.90000,1.10000,0.90000
 19429,'948S_LV     ',  25.0000,1,  42,  99,   1,1.03506, -12.7796,1.10000,0.90000,1.10000,0.90000
 19433,'3HILLS/1    ',  25.0000,1,  42,  99,   1,1.03310, -12.9931,1.10000,0.90000,1.10000,0.90000
 19435,'HALKIRK2    ',  34.5000,1,  43,  99, 501,1.05000,  -8.6055,1.10000,0.90000,1.10000,0.90000
 19436,'954S_LV     ',  25.0000,1,  42,  99,   1,1.03290, -14.1617,1.10000,0.90000,1.10000,0.90000
 19437,'MARION 9    ',  25.0000,1,  42,  99,   1,1.00802, -14.9028,1.10000,0.90000,1.10000,0.90000
 19438,'959S_LV     ', 138.0000,1,  42,  99,   1,1.06478, -17.0679,1.10000,0.90000,1.10000,0.90000
 19439,'STETTLE9    ',  25.0000,1,  42,  99,   1,1.03106, -13.1815,1.10000,0.90000,1.10000,0.90000
 19442,'BIG VAL9    ',  25.0000,1,  42,  99,   1,1.04038, -14.6283,1.10000,0.90000,1.10000,0.90000
 19444,'LINDBER9    ',   4.1600,1,  28,  99,   1,1.04630, -15.9144,1.10000,0.90000,1.10000,0.90000
 19447,'963S_T      ',  25.0000,1,  42,  99,   1,1.03397, -13.9116,1.10000,0.90000,1.10000,0.90000
 19448,'MICH.C19    ',  25.0000,1,  42,  99,   1,1.03304, -15.0569,1.10000,0.90000,1.10000,0.90000
 19451,'EYRE9       ',   6.9000,1,  37,  99,   1,0.94310, -17.5529,1.10000,0.90000,1.10000,0.90000
 19456,'CAVDISH2    ',   6.9000,1,  48,  99,   1,1.03203, -22.7195,1.10000,0.90000,1.10000,0.90000
 19460,'WINT HI9    ',  25.0000,1,  43,  99,   1,1.03340, -15.5009,1.10000,0.90000,1.10000,0.90000
 19463,'BULLPON9    ',  25.0000,1,  43,  99,   1,1.04097, -15.7078,1.10000,0.90000,1.10000,0.90000
 19465,'CORONAT9    ',  25.0000,1,  42,  99,   1,1.04210, -17.6298,1.10000,0.90000,1.10000,0.90000
 19468,'VETERAN9    ',  25.0000,1,  42,  99,   1,1.03839, -18.7994,1.10000,0.90000,1.10000,0.90000
 19471,'MONITOR9    ',  25.0000,1,  42,  99,   1,1.03636, -18.9519,1.10000,0.90000,1.10000,0.90000
 19474,'OYEN   9    ',  25.0000,1,  42,  99,   1,1.03599, -20.2431,1.10000,0.90000,1.10000,0.90000
 19476,'YOUNGST9    ',  25.0000,1,  42,  99,   1,1.04183, -18.7736,1.10000,0.90000,1.10000,0.90000
 19478,'RICHDAL9    ',  25.0000,1,  42,  99,   1,1.04223, -17.8107,1.10000,0.90000,1.10000,0.90000
 19480,'AEC EXP9    ',   4.1600,1,  42,  99,  25,1.01116, -18.9697,1.10000,0.90000,1.10000,0.90000
 19482,'SH#1 AU9    ',   4.1600,1,  43,  99,   1,1.01743, -13.5306,1.10000,0.90000,1.10000,0.90000
 19483,'KIRBY2      ',  13.8000,1,  27,  99,   1,1.00985,  -7.4232,1.10000,0.90000,1.10000,0.90000
 19484,'KIRBY3      ',  13.8000,1,  27,  99,   1,1.00985,  -7.4232,1.10000,0.90000,1.10000,0.90000
 19485,'ANDERSO9    ',  25.0000,1,  43,  99,   1,0.98562, -15.6582,1.10000,0.90000,1.10000,0.90000
 19487,'SH#2 AU9    ',   4.1600,1,  43,  99,   1,1.03759, -13.5272,1.10000,0.90000,1.10000,0.90000
 19498,'BIGFOOT9    ',  25.0000,1,  36,  99,   1,0.99396, -12.6010,1.10000,0.90000,1.10000,0.90000
 19622,'TWR_RD2     ',  25.0000,1,  59,  99,   1,1.04352,  -5.3917,1.10000,0.90000,1.10000,0.90000
 19623,'ENGSTRM2    ',  25.0000,1,  61,  99,   1,1.04441,  -1.4834,1.10000,0.90000,1.10000,0.90000
 19624,'ENGSTRM3    ',  25.0000,1,  61,  99,   1,1.04441,  -1.4834,1.10000,0.90000,1.10000,0.90000
 19686,'DOGRIB02    ',  25.0000,1,  59,  99,   1,1.04006,  -5.3539,1.10000,0.90000,1.10000,0.90000
 19769,'769S_T      ',  25.0000,1,  42,  99,   1,1.01845, -12.9384,1.10000,0.90000,1.10000,0.90000
 19834,'SHELL C1    ',  13.8000,2,  33,  99,  40,0.97748, -10.6661,1.10000,0.90000,1.10000,0.90000
 20000,'BC BORDE    ', 138.0000,2,  17,  99,   1,1.05076,  -7.9026,1.10000,0.90000,1.10000,0.90000
 20134,'ELMWORTH    ',   6.9000,2,  20,  99,   1,1.05009, -29.7006,1.10000,0.90000,1.10000,0.90000
 20202,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.04191, -18.5508,1.10000,0.90000,1.10000,0.90000
 25021,'HARD 1 9    ',  14.4000,1,  60,  99,   5,1.02411,  -9.4961,1.10000,0.90000,1.10000,0.90000
 25022,'HARD 2 9    ',  14.4000,1,  60,  99,   5,1.02433,  -9.4727,1.10000,0.90000,1.10000,0.90000
 25023,'HARD 3 9    ',  14.4000,1,  60,  99,   5,1.02216,  -9.6965,1.10000,0.90000,1.10000,0.90000
 25051,'JASP 1 9    ',  14.4000,1,  60,  99,   5,0.99751, -10.5971,1.10000,0.90000,1.10000,0.90000
 25052,'JASP 2 9    ',  14.4000,1,  60,  99,   5,0.99755, -10.5924,1.10000,0.90000,1.10000,0.90000
 25053,'JASP TX3    ',  14.4000,1,  60, 999,   5,1.03866,  -7.7185,1.10000,0.90000,1.10000,0.90000
 25054,'JASP TX4    ',  14.4000,1,  60, 999,   5,1.03891,  -7.6935,1.10000,0.90000,1.10000,0.90000
 25055,'JASP 5 9    ',  14.4000,1,  60,  99,   5,0.99750, -10.5978,1.10000,0.90000,1.10000,0.90000
 25056,'JASP 6 9    ',  14.4000,1,  60,  99,   5,0.99750, -10.5978,1.10000,0.90000,1.10000,0.90000
 25071,'ROSS R1C    ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25072,'ROSS R2     ',  14.4000,1,  60,  99,   5,1.01797, -12.4316,1.10000,0.90000,1.10000,0.90000
 25073,'ROSS R3     ',  14.4000,1,  60,  99,   5,1.01795, -12.4311,1.10000,0.90000,1.10000,0.90000
 25074,'ROSS R4C    ',  14.4000,1,  60,  99,   5,1.01653, -11.8247,1.10000,0.90000,1.10000,0.90000
 25075,'ROSS R1     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25076,'ROSS R4     ',  14.4000,1,  60,  99,   5,1.01653, -11.8247,1.10000,0.90000,1.10000,0.90000
 25077,'ROSS 1 9    ',  14.4000,1,  60,  99,   5,1.00903, -13.2544,1.10000,0.90000,1.10000,0.90000
 25078,'ROSS 2      ',  14.4000,1,  60,  99,   5,1.00903, -13.2544,1.10000,0.90000,1.10000,0.90000
 25111,'SUMMERS2    ',  25.0000,1,  60,  99,   5,1.04791,  -7.4292,1.10000,0.90000,1.10000,0.90000
 25112,'SUMMERS3    ',  25.0000,1,  60,  99,   5,1.04802,  -7.4189,1.10000,0.90000,1.10000,0.90000
 25121,'DOME 1 9    ',  14.4000,1,  60,  99,   5,1.00520,  -7.5511,1.10000,0.90000,1.10000,0.90000
 25122,'DOME 2 9    ',  14.4000,1,  60,  99,   5,1.00520,  -7.5510,1.10000,0.90000,1.10000,0.90000
 25123,'DOME T19    ',  14.4000,1,  60, 999,   5,1.03825,  -5.6427,1.10000,0.90000,1.10000,0.90000
 25124,'DOME T29    ',  14.4000,1,  60, 999,   5,1.03999,  -5.5475,1.10000,0.90000,1.10000,0.90000
 25127,'DOME 7 9    ',  14.4000,1,  60,  99,   5,1.00325,  -6.9331,1.10000,0.90000,1.10000,0.90000
 25128,'DOME 8 9    ',  14.4000,1,  60,  99,   5,1.00333,  -6.9234,1.10000,0.90000,1.10000,0.90000
 25131,'LAMB 1      ',  14.4000,1,  60,  99,   5,1.00109,  -8.2190,1.10000,0.90000,1.10000,0.90000
 25132,'LAMB 2      ',  14.4000,1,  60,  99,   5,1.00109,  -8.2190,1.10000,0.90000,1.10000,0.90000
 25133,'LAMB 3      ',  14.4000,1,  60,  99,   5,1.00086,  -8.2403,1.10000,0.90000,1.10000,0.90000
 25134,'LAMB 4      ',  14.4000,1,  60,  99,   5,1.00086,  -8.2403,1.10000,0.90000,1.10000,0.90000
 25135,'LAMB TX1    ',  14.4000,1,  60, 999,   5,1.03878,  -6.3621,1.10000,0.90000,1.10000,0.90000
 25136,'LAMB TX2    ',  14.4000,1,  60, 999,   5,1.03878,  -6.3621,1.10000,0.90000,1.10000,0.90000
 25191,'CASTLE 1    ',  14.4000,1,  60,  99,   5,1.00163, -10.0372,1.10000,0.90000,1.10000,0.90000
 25192,'CASTLE 2    ',  14.4000,1,  60,  99,   5,1.00175, -10.0270,1.10000,0.90000,1.10000,0.90000
 25193,'CASTLTX1    ',  14.4000,1,  60, 999,   5,1.03842,  -8.5675,1.10000,0.90000,1.10000,0.90000
 25194,'CASTLTX2    ',  14.4000,1,  60, 999,   5,1.03850,  -8.5595,1.10000,0.90000,1.10000,0.90000
 25197,'CASTLE 7    ',  14.4000,1,  60,  99,   5,0.99221, -10.0204,1.10000,0.90000,1.10000,0.90000
 25198,'CASTLE 8    ',  14.4000,1,  60,  99,   5,1.00168, -10.0334,1.10000,0.90000,1.10000,0.90000
 25211,'PET 2       ',  14.4000,1,  60,  99,   5,1.00421,  -8.9931,1.10000,0.90000,1.10000,0.90000
 25212,'PET 1       ',  14.4000,1,  60,  99,   5,0.99526,  -8.9408,1.10000,0.90000,1.10000,0.90000
 25213,'PET T1      ',  14.4000,1,  60, 999,   5,1.04523,  -6.2490,1.10000,0.90000,1.10000,0.90000
 25214,'PET T2      ',  14.4000,1,  60, 999,   5,1.04526,  -6.2464,1.10000,0.90000,1.10000,0.90000
 25217,'PET 8       ',  14.4000,1,  60,  99,   5,1.00165,  -8.3232,1.10000,0.90000,1.10000,0.90000
 25218,'PET 7       ',  14.4000,1,  60,  99,   5,1.00296,  -8.1935,1.10000,0.90000,1.10000,0.90000
 25261,'GENE SS1    ',   6.9000,1,  40,  99,   5,0.97642,   0.6323,1.10000,0.90000,1.10000,0.90000
 25262,'GENE SS2    ',   6.9000,1,  40,  99,   5,0.99068,   2.1178,1.10000,0.90000,1.10000,0.90000
 25263,'GENE SS3    ',  13.8000,1,  40,  99,   5,0.99068,   2.1178,1.10000,0.90000,1.10000,0.90000
 25281,'KENN 1      ',  14.4000,1,  60,  99,   5,0.99712, -10.9972,1.10000,0.90000,1.10000,0.90000
 25282,'KENN 2      ',  14.4000,1,  60,  99,   5,0.99712, -10.9972,1.10000,0.90000,1.10000,0.90000
 25283,'KENN 3      ',  14.4000,1,  60,  99,   5,1.00039, -10.9639,1.10000,0.90000,1.10000,0.90000
 25284,'KENN 4      ',  14.4000,1,  60,  99,   5,1.00039, -10.9639,1.10000,0.90000,1.10000,0.90000
 25285,'KENN R1C    ',  14.4000,1,  60,  99,   5,1.00392, -10.2472,1.10000,0.90000,1.10000,0.90000
 25286,'KENN R1     ',  14.4000,1,  60,  99,   5,1.00392, -10.2472,1.10000,0.90000,1.10000,0.90000
 25287,'KENN R2C    ',  14.4000,1,  60,  99,   5,1.00718, -10.2187,1.10000,0.90000,1.10000,0.90000
 25288,'KENN R2     ',  14.4000,1,  60,  99,   5,1.00718, -10.2187,1.10000,0.90000,1.10000,0.90000
 25291,'MEAD 1      ',  14.4000,1,  60,  99,   5,0.98790, -10.1845,1.10000,0.90000,1.10000,0.90000
 25292,'MEAD 2      ',  14.4000,1,  60,  99,   5,1.04000, -10.0678,1.10000,0.90000,1.10000,0.90000
 25293,'MEAD 3      ',  14.4000,1,  60,  99,   5,1.03215, -10.8589,1.10000,0.90000,1.10000,0.90000
 25294,'MEAD R1C    ',  14.4000,1,  60,  99,   5,0.99500,  -9.3966,1.10000,0.90000,1.10000,0.90000
 25295,'MEAD R2C    ',  14.4000,1,  60,  99,   5,1.04694,  -9.3350,1.10000,0.90000,1.10000,0.90000
 25296,'MEAD R3C    ',  14.4000,1,  60,  99,   5,1.03894, -10.1367,1.10000,0.90000,1.10000,0.90000
 25297,'MEAD R1     ',  14.4000,1,  60,  99,   5,0.99500,  -9.3966,1.10000,0.90000,1.10000,0.90000
 25298,'MEAD R2     ',  14.4000,1,  60,  99,   5,1.04694,  -9.3350,1.10000,0.90000,1.10000,0.90000
 25299,'MEAD R3     ',  14.4000,1,  60,  99,   5,1.03894, -10.1367,1.10000,0.90000,1.10000,0.90000
 25301,'NAMAO 19    ',  14.4000,1,  60,  99,   5,1.00589,  -9.4082,1.10000,0.90000,1.10000,0.90000
 25302,'NAMAO 29    ',  14.4000,1,  60,  99,   5,1.00687,  -9.2864,1.10000,0.90000,1.10000,0.90000
 25303,'NAMAO 39    ',  14.4000,1,  60,  99,   5,1.00639,  -9.3546,1.10000,0.90000,1.10000,0.90000
 25321,'STRAT 19    ',  14.4000,1,  60,  99,   5,0.97468, -10.4761,1.10000,0.90000,1.10000,0.90000
 25322,'STRAT 29    ',  14.4000,1,  60,  99,   5,0.97725, -10.1965,1.10000,0.90000,1.10000,0.90000
 25323,'STRAT 39    ',  14.4000,1,  60,  99,   5,0.97502, -10.4213,1.10000,0.90000,1.10000,0.90000
 25331,'VIC R1      ',  14.4000,1,  60,  99,   5,1.03934, -12.5781,1.10000,0.90000,1.10000,0.90000
 25332,'VIC R2      ',  14.4000,1,  60,  99,   5,1.03934, -12.5781,1.10000,0.90000,1.10000,0.90000
 25333,'VIC R3C     ',  14.4000,1,  60,  99,   5,1.03856, -11.3955,1.10000,0.90000,1.10000,0.90000
 25334,'VIC R4C     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25335,'VIC R3      ',  14.4000,1,  60,  99,   5,1.03856, -11.3955,1.10000,0.90000,1.10000,0.90000
 25336,'VIC R4      ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25337,'VIC 1       ',  14.4000,1,  60,  99,   5,1.03934, -12.5781,1.10000,0.90000,1.10000,0.90000
 25338,'VIC 2       ',  14.4000,1,  60,  99,   5,1.03934, -12.5781,1.10000,0.90000,1.10000,0.90000
 25341,'WOOD 1      ',  14.4000,1,  60,  99,   5,0.99930,  -9.5182,1.10000,0.90000,1.10000,0.90000
 25342,'WOOD 2      ',  14.4000,1,  60,  99,   5,0.99880, -10.4893,1.10000,0.90000,1.10000,0.90000
 25343,'WOOD 3      ',  14.4000,1,  60,  99,   5,0.99927,  -9.5203,1.10000,0.90000,1.10000,0.90000
 25351,'GARN 1 9    ',  14.4000,1,  60,  99,   5,1.00141, -13.9237,1.10000,0.90000,1.10000,0.90000
 25352,'GARN 2 9    ',  14.4000,1,  60,  99,   5,0.97326, -15.5705,1.10000,0.90000,1.10000,0.90000
 25353,'GARN 3 9    ',  14.4000,1,  60,  99,   5,1.00353, -13.7229,1.10000,0.90000,1.10000,0.90000
 25371,'FIBERGL9    ',  13.8000,1,  60,  99,   5,0.99246, -12.9384,1.10000,0.90000,1.10000,0.90000
 25381,'ATP 5R 9    ',  13.8000,1,  60,  99,   5,1.00331, -11.9420,1.10000,0.90000,1.10000,0.90000
 25401,'CELANEA9    ',  13.8000,1,  60,  99,   5,1.02499,  -9.9943,1.10000,0.90000,1.10000,0.90000
 25402,'CELANES9    ',   6.9000,1,  60,  99,   5,1.02453, -10.0343,1.10000,0.90000,1.10000,0.90000
 25411,'ATP 4R 9    ',   4.1600,1,  60,  99,   5,1.02499, -12.6072,1.10000,0.90000,1.10000,0.90000
 25491,'INLAND 1    ',   4.1600,1,  60,  99,   5,0.99066, -13.1853,1.10000,0.90000,1.10000,0.90000
 25492,'INLAND 2    ',   4.1600,1,  60,  99,   5,0.99145, -13.1215,1.10000,0.90000,1.10000,0.90000
 25516,'CB_GTG1     ',  13.8000,2,  60,  99,   5,1.01224,  -7.9537,1.10000,0.90000,1.10000,0.90000
 26516,'CB_GTG2     ',  13.8000,2,  60,  99,   5,1.01223,  -7.9553,1.10000,0.90000,1.10000,0.90000
 26955,'PDMAKER2    ',  25.0000,1,  60,  99,   5,1.03855,  -8.3601,1.10000,0.90000,1.10000,0.90000
 26956,'PDMAKER3    ',  25.0000,1,  60,  99,   5,1.03859,  -8.3569,1.10000,0.90000,1.10000,0.90000
 27516,'CB_GTG3     ',  13.8000,2,  60,  99,   5,1.01222,  -7.9556,1.10000,0.90000,1.10000,0.90000
 28516,'CB_SS       ',   4.1600,1,  60,  99,   5,1.01224,  -7.9532,1.10000,0.90000,1.10000,0.90000
 29202,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.04191, -18.5508,1.10000,0.90000,1.10000,0.90000
 36791,'LETH111A    ',  13.8000,1,  54,  99,  11,1.01452, -17.1326,1.10000,0.90000,1.10000,0.90000
 36792,'LETH111B    ',  13.8000,1,  54,  99,  11,1.01458, -17.1258,1.10000,0.90000,1.10000,0.90000
 36793,'LETH111C    ',  13.8000,1,  54,  99,  11,1.01551, -18.6209,1.10000,0.90000,1.10000,0.90000
 36911,'LTH241S1    ',  13.8000,1,  54,  99,  11,0.99689, -17.5867,1.10000,0.90000,1.10000,0.90000
 36912,'LTH241S2    ',  13.8000,1,  54,  99,  11,0.99347, -17.3245,1.10000,0.90000,1.10000,0.90000
 36961,'LTH146S1    ',  13.8000,1,  54,  99,  11,0.99580, -17.1032,1.10000,0.90000,1.10000,0.90000
 36962,'LTH146S2    ',  13.8000,1,  54,  99,  11,0.99433, -17.8107,1.10000,0.90000,1.10000,0.90000
 36971,'LTH593S1    ',  13.8000,1,  54,  99,  11,0.99811, -16.9085,1.10000,0.90000,1.10000,0.90000
 36972,'LTH593S2    ',  13.8000,1,  54,  99,  11,0.99906, -18.0094,1.10000,0.90000,1.10000,0.90000
 36981,'LTH674S1    ',  13.8000,1,  54,  99,  11,1.00562, -17.2739,1.10000,0.90000,1.10000,0.90000
 36982,'LTH674S2    ',  13.8000,1,  54,  99,  11,1.03108, -17.2602,1.10000,0.90000,1.10000,0.90000
 40001,'RD14S-B1    ',  25.0000,1,  35,  99,  15,1.03498, -15.5370,1.10000,0.90000,1.10000,0.90000
 40002,'RD14S-B2    ',  25.0000,1,  35,  99,  15,1.03566, -15.7984,1.10000,0.90000,1.10000,0.90000
 40003,'RD15S-B1    ',  25.0000,1,  35,  99,  15,1.03864, -15.4316,1.10000,0.90000,1.10000,0.90000
 40004,'RD15S-B2    ',  25.0000,1,  35,  99,  15,1.04025, -15.8386,1.10000,0.90000,1.10000,0.90000
 40005,'RD17S-A9    ',  25.0000,1,  35,  99,  15,1.03722, -15.1939,1.10000,0.90000,1.10000,0.90000
 40006,'RD17S-B9    ',  25.0000,1,  35,  99,  15,1.03716, -15.1989,1.10000,0.90000,1.10000,0.90000
 50001,'STEEN R9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50002,'GAR RIV9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50006,'STOWEC9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50007,'TOUCHW9     ',  25.0000,4,  27,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50008,'NARROW9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50009,'FOX RES9    ',  25.0000,4,  18,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50011,'PALISAD9    ',  25.0000,4,  29,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60787,'WINTLV1     ',  34.5000,1,  43,  99,  10,0.99829, -10.3519,1.10000,0.90000,1.10000,0.90000
 60788,'WINTCF1     ',  34.5000,1,  43,  99,  10,1.01049,  -8.2033,1.10000,0.90000,1.10000,0.90000
 60789,'WINTG1      ',   0.6900,2,  43,  99,  10,1.00000,  -5.4079,1.10000,0.90000,1.10000,0.90000
 60790,'WINTCF2     ',  34.5000,1,  43,  99,  10,1.00228,  -9.9818,1.10000,0.90000,1.10000,0.90000
 60791,'WINTG2      ',   0.6900,2,  43,  99,  10,1.00000,  -8.6302,1.10000,0.90000,1.10000,0.90000
 60792,'WINTCF3     ',  34.5000,1,  43,  99,  10,0.99859, -10.3741,1.10000,0.90000,1.10000,0.90000
 60793,'WINTG3      ',   0.6900,2,  43,  99,  10,0.99859, -10.3742,1.10000,0.90000,1.10000,0.90000
 60843,'WINTLV2     ',  34.5000,1,  43,  99,  10,1.00133, -13.3666,1.10000,0.90000,1.10000,0.90000
 60845,'WINTCF4     ',  34.5000,1,  43,  99,  10,1.00143, -13.3734,1.10000,0.90000,1.10000,0.90000
 60846,'WINTG4      ',   0.6900,2,  43,  99,  10,1.00143, -13.3735,1.10000,0.90000,1.10000,0.90000
 60847,'WINTCF5     ',  34.5000,1,  43,  99,  10,1.00166, -13.3863,1.10000,0.90000,1.10000,0.90000
 60848,'WINTG5      ',   0.6900,2,  43,  99,  10,1.00166, -13.3864,1.10000,0.90000,1.10000,0.90000
 60849,'WINTCF6     ',  34.5000,1,  43,  99,  10,1.00158, -13.3836,1.10000,0.90000,1.10000,0.90000
 60850,'WINTG6      ',   0.6900,2,  43,  99,  10,1.00157, -13.3836,1.10000,0.90000,1.10000,0.90000
 64435,'HALKRIK8    ',   0.4800,1,  43,  99, 501,1.09497,  -8.8510,1.10000,0.90000,1.10000,0.90000
 65435,'HALKRIK7    ',   0.4800,1,  43,  99, 501,1.09497,  -8.8510,1.10000,0.90000,1.10000,0.90000
 66221,'CRR-W4      ',  34.5000,1,  53,  99,  58,1.01857, -11.2970,1.10000,0.90000,1.10000,0.90000
 66328,'MACLEOD4    ',   1.0000,2,  53,  99,  19,1.00465,  -9.8413,1.10000,0.90000,1.10000,0.90000
 66435,'HALKIRK6    ',   0.6900,2,  43,  99, 501,1.05870,  -6.2768,1.10000,0.90000,1.10000,0.90000
 67221,'CRR-W5      ',   0.4000,2,  53,  99,  58,1.00000, -10.4218,1.10000,0.90000,1.10000,0.90000
 67328,'MACLEOD5    ',   1.0000,2,  53,  99,  19,1.00000,   0.3241,1.10000,0.90000,1.10000,0.90000
 67435,'HALKIRK4    ',   0.6900,2,  43,  99, 501,1.05024,  -8.6181,1.10000,0.90000,1.10000,0.90000
 68328,'MACLEOD6    ',  34.5000,1,  53,  99,  19,1.00472,  -9.8352,1.10000,0.90000,1.10000,0.90000
 68435,'HALKIRK5    ',  34.5000,1,  43,  99, 501,1.05580,  -8.2702,1.10000,0.90000,1.10000,0.90000
 69328,'MACLEOD7    ',  34.5000,1,  53,  99,  19,1.00750,  -4.2355,1.10000,0.90000,1.10000,0.90000
 69435,'HALKIRK3    ',  34.5000,1,  43,  99, 501,1.05024,  -8.6181,1.10000,0.90000,1.10000,0.90000
 70201,'GEN_GT1     ',  13.8000,1,  46,  99,  99,1.02392, -17.8143,1.10000,0.90000,1.10000,0.90000
 89344,'SEC 605T    ',  25.0000,1,  28,  99,   1,1.05375, -16.3199,1.10000,0.90000,1.10000,0.90000
 90000,'1201L       ', 500.0000,1,  15,  99,  17,1.07542,  -8.3358,1.10000,0.90000,1.10000,0.90000
 99310,'SEC 701T    ',  25.0000,1,  28,  99,   1,1.04039, -14.2726,1.10000,0.90000,1.10000,0.90000
 99344,'SEC 6049    ',  25.0000,1,  28,  99,   1,1.05278, -16.3640,1.10000,0.90000,1.10000,0.90000
 99367,'SEC 603T    ',  25.0000,1,  56,  99,   1,1.04514, -14.4492,1.10000,0.90000,1.10000,0.90000
 99393,'TER 70A9    ',  25.0000,1,  13,  99,   1,1.04124, -19.2279,1.10000,0.90000,1.10000,0.90000
 99419,'932S_T      ',  25.0000,1,  42,  99,   1,1.05012, -17.6790,1.10000,0.90000,1.10000,0.90000
 99438,'959S_T      ',  25.0000,1,  42,  99,   1,1.03685, -18.9102,1.10000,0.90000,1.10000,0.90000
 99448,'TER 7019    ',  34.0000,1,  42,  99,   1,1.01574, -14.5338,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    14,'99',1,  27,  99,     0.052,     0.026,     0.000,     0.000,     0.000,     0.000,   4,1,0
    33,'99',1,  30,  99,     3.020,     1.510,     0.000,     0.000,     0.000,     0.000,  17,1,0
    43,'37',1,  33,  37,   195.055,    97.527,     0.000,     0.000,     0.000,     0.000,  29,1,0
    43,'99',1,  33,  99,    30.765,    15.384,     0.000,     0.000,     0.000,     0.000,  29,1,0
    50,'37',1,  33,  37,    14.700,     7.350,     0.000,     0.000,     0.000,     0.000, 211,1,0
    50,'99',1,  33,  99,     8.885,     4.443,     0.000,     0.000,     0.000,     0.000, 211,1,0
    61,'37',1,  33,  37,    32.187,    16.093,     0.000,     0.000,     0.000,     0.000, 191,1,0
    61,'99',1,  33,  99,    35.908,    17.955,     0.000,     0.000,     0.000,     0.000, 191,1,0
    79,'99',1,  32,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
    80,'99',1,  30,  99,     0.034,     0.017,     0.000,     0.000,     0.000,     0.000,  17,1,0
   127,'99',1,   6,  99,     6.607,     3.304,     0.000,     0.000,     0.000,     0.000,   3,1,0
   130,'36',1,  40,  36,    20.100,    10.100,     0.000,     0.000,     0.000,     0.000,  17,1,0
   165,'99',1,  53,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 191,1,0
   176,'99',1,  44,  99,     0.443,     0.222,     0.000,     0.000,     0.000,     0.000, 194,1,0
   180,'99',1,  44,  99,     5.150,     2.576,     0.000,     0.000,     0.000,     0.000,  17,1,0
   188,'99',1,  44,  99,     5.247,     2.624,     0.000,     0.000,     0.000,     0.000,  17,1,0
   189,'99',1,  44,  99,     9.116,     4.559,     0.000,     0.000,     0.000,     0.000,  17,1,0
   197,'99',1,  44,  99,     0.146,     0.073,     0.000,     0.000,     0.000,     0.000,  17,1,0
   214,'99',1,  44,  99,     0.091,     0.046,     0.000,     0.000,     0.000,     0.000,  17,1,0
   222,'99',1,  44,  99,     0.044,     0.022,     0.000,     0.000,     0.000,     0.000,  17,1,0
   234,'99',1,  53,  99,     0.020,     0.010,     0.000,     0.000,     0.000,     0.000,  44,1,0
   239,'99',1,  46,  99,     6.048,     3.024,     0.000,     0.000,     0.000,     0.000,  17,1,0
   248,'37',1,  28,  37,    23.643,    11.822,     0.000,     0.000,     0.000,     0.000,  36,1,0
   255,'99',1,  53,  99,     0.037,     0.019,     0.000,     0.000,     0.000,     0.000,  17,1,0
   265,'99',1,  53,  99,     0.037,     0.019,     0.000,     0.000,     0.000,     0.000,  17,1,0
   268,'99',1,  48,  99,     3.030,     1.515,     0.000,     0.000,     0.000,     0.000,  17,1,0
   271,'99',1,   4,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   274,'99',1,  52,  99,    10.318,     5.160,     0.000,     0.000,     0.000,     0.000,  17,1,0
   287,'99',1,  48,  99,     4.329,     2.165,     0.000,     0.000,     0.000,     0.000,  17,1,0
   288,'99',1,  48,  99,     2.164,     1.082,     0.000,     0.000,     0.000,     0.000,  17,1,0
   289,'99',1,  48,  99,     2.814,     1.407,     0.000,     0.000,     0.000,     0.000,  17,1,0
   296,'99',1,  53,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
   305,'99',1,  27,  99,     8.763,     4.382,     0.000,     0.000,     0.000,     0.000,  17,1,0
   330,'99',1,  30,  99,    16.816,     8.408,     0.000,     0.000,     0.000,     0.000,  17,1,0
   342,'36',1,  40,  36,    20.600,    10.300,     0.000,     0.000,     0.000,     0.000,  17,1,0
   345,'36',1,  40,  36,    21.400,    10.700,     0.000,     0.000,     0.000,     0.000,  17,1,0
   346,'99',1,  53,  99,     0.008,     0.004,     0.000,     0.000,     0.000,     0.000,  17,1,0
   348,'99',1,  61,  99,     0.786,     0.393,     0.000,     0.000,     0.000,     0.000,  17,1,0
   350,'36',1,  40,  36,    24.400,    12.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
   375,'99',1,  44,  99,     0.145,     0.072,     0.000,     0.000,     0.000,     0.000,  17,1,0
   380,'99',1,  44,  99,     2.191,     1.096,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'37',1,  35,  37,    45.707,    22.853,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'99',1,  35,  99,    71.396,    35.700,     0.000,     0.000,     0.000,     0.000,  17,1,0
   403,'36',1,  40,  36,    14.000,     7.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   405,'36',1,  61,  36,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000, 251,1,0
   405,'37',1,  61,  37,     9.052,     4.526,     0.000,     0.000,     0.000,     0.000, 251,1,0
   407,'99',1,  54,  99,     0.007,     0.003,     0.000,     0.000,     0.000,     0.000,  17,1,0
   414,'99',1,  55,  99,     0.005,     0.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
   422,'36',1,  40,  36,    23.100,    11.600,     0.000,     0.000,     0.000,     0.000,  17,1,0
   424,'36',1,  40,  36,    23.500,    11.700,     0.000,     0.000,     0.000,     0.000,  17,1,0
   440,'99',1,  31,  99,     0.007,     0.003,     0.000,     0.000,     0.000,     0.000,  17,1,0
   478,'99',1,  44,  99,    14.353,     7.177,     0.000,     0.000,     0.000,     0.000,  17,1,0
   479,'99',1,  44,  99,     0.146,     0.073,     0.000,     0.000,     0.000,     0.000,  17,1,0
   490,'36',1,  40,  36,    39.100,    19.600,     0.000,     0.000,     0.000,     0.000,   5,1,0
   491,'36',1,  40,  36,    28.700,    14.400,     0.000,     0.000,     0.000,     0.000,   5,1,0
   492,'36',1,  40,  36,    28.500,    14.300,     0.000,     0.000,     0.000,     0.000,   5,1,0
   666,'99',1,  58,  99,     0.388,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1,0
   680,'37',1,   4,  37,    71.385,    35.692,     0.000,     0.000,     0.000,     0.000,  17,1,0
  1029,'99',1,  17,  99,    11.376,     5.689,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1031,'99',1,  17,  99,     6.357,     3.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1032,'99',1,  17,  99,    15.726,     7.864,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1050,'99',1,  19,  99,     1.769,     0.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'34',1,  19,  34,    27.000,    12.000,     0.000,     0.000,     0.000,     0.000,  33,1,0
  1101,'37',1,  20,  37,     3.701,     1.851,     0.000,     0.000,     0.000,     0.000,  30,1,0
  1146,'37',1,  20,  37,    14.816,     7.408,     0.000,     0.000,     0.000,     0.000,  39,1,0
  1148,'36',1,  22,  36,     9.000,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1167,'99',1,  23,  99,     0.019,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1168,'99',1,  23,  99,     0.025,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1171,'99',1,  23,  99,     0.293,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1173,'35',1,  23,  35,     1.894,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1173,'99',1,  23,  99,     0.293,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1200,'99',1,  59,  99,     0.151,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1205,'37',1,  59,  37,   390.422,   195.211,     0.000,     0.000,     0.000,     0.000,   9,1,0
  1208,'37',1,  59,  37,   334.379,   167.189,     0.000,     0.000,     0.000,     0.000,  10,1,0
  1208,'99',1,  59,  99,     0.003,     0.002,     0.000,     0.000,     0.000,     0.000,  10,1,0
  1224,'99',1,  59,  99,     7.460,     3.730,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1231,'99',1,  21,  99,    23.834,    11.918,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1232,'99',1,  21,  99,    23.834,    11.918,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1236,'35',1,  59,  35,     2.506,     0.000,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1236,'37',1,  59,  37,    25.703,    12.851,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1236,'99',1,  59,  99,     0.388,     0.194,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1241,'37',1,  61,  37,    94.278,    47.139,     0.000,     0.000,     0.000,     0.000,  99,1,0
  1251,'37',1,  58,  37,    61.554,    30.777,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1251,'99',1,  58,  99,     6.896,     3.448,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1262,'37',1,  58,  37,    19.438,     9.719,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1262,'99',1,  58,  99,     1.543,     0.771,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1274,'37',1,  58,  37,     9.212,     4.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1289,'37',1,  59,  37,    67.761,    33.881,     0.000,     0.000,     0.000,     0.000, 481,1,0
  1301,'36',1,  28,  36,     2.600,     1.400,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'37',1,  28,  37,    38.666,    19.333,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'99',1,  28,  99,     4.819,     2.410,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1302,'37',1,  28,  37,    73.175,    36.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1383,'99',1,  13,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1471,'99',1,  42,  99,     6.910,     3.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1473,'34',1,  48,  34,    31.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1474,'99',1,  42,  99,     8.843,     4.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1482,'36',1,  43,  36,     6.700,     3.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1484,'99',1,  43,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1487,'36',1,  43,  36,     8.800,     4.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1495,'35',1,  36,  35,    32.292,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1495,'36',1,  36,  36,     3.400,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1496,'36',1,  36,  36,     8.600,     4.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1497,'36',1,  36,  36,    16.500,     8.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1503,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1504,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1505,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1506,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1681,'99',1,  59,  99,    26.497,    13.250,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1683,'99',1,  59,  99,     7.227,     3.614,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1684,'99',1,  59,  99,    26.497,    13.250,     0.000,     0.000,     0.000,     0.000,  36,1,0
  2017,'99',1,  44,  99,     3.441,     1.720,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2018,'99',1,  44,  99,     3.441,     1.720,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2053,'99',1,  48,  99,     3.098,     1.549,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2060,'99',1,  33,  99,    12.333,     6.167,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2062,'99',1,  33,  99,     8.021,     4.011,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2063,'99',1,  33,  99,     8.223,     4.112,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2085,'99',1,  26,  99,    28.316,    14.159,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2089,'99',1,  60,  99,    12.399,     6.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2103,'99',1,  34,  99,     1.809,     0.905,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2125,'99',1,  60,  99,     9.373,     4.687,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2169,'99',1,  44,  99,     4.969,     2.485,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2173,'99',1,  60,  99,     4.983,     2.492,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2198,'99',1,   6,  99,     6.378,     3.189,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2208,'99',1,   6,  99,     7.150,     3.575,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2218,'99',1,  60,  99,     5.453,     2.727,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2231,'99',1,  55,  99,     2.123,     1.062,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2242,'99',1,  46,  99,    10.855,     5.428,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2260,'99',1,  48,  99,    12.689,     6.345,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2266,'99',1,  48,  99,     3.391,     1.695,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2269,'99',1,  52,  99,     7.602,     3.801,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2284,'99',1,   4,  99,     2.343,     1.172,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2297,'99',1,  32,  99,     7.563,     3.782,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2298,'99',1,  26,  99,    32.688,    16.345,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2311,'99',1,  60,  99,    13.179,     6.590,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2315,'99',1,  45,  99,     2.876,     1.438,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2340,'99',1,  45,  99,     6.755,     3.378,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2344,'99',1,  48,  99,     2.318,     1.159,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2357,'99',1,  60,  99,     8.880,     4.440,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2364,'99',1,  40,  99,     7.526,     3.764,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2366,'99',1,  60,  99,     6.768,     3.384,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2368,'99',1,  29,  99,     5.329,     2.665,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2369,'99',1,  61,  99,    11.747,     5.874,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2370,'99',1,  61,  99,    15.572,     7.787,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2373,'99',1,  32,  99,     3.817,     1.909,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2384,'99',1,  35,  99,    32.822,    16.412,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2389,'99',1,  54,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000,  10,1,0
  2392,'37',1,  27,  37,    53.563,    26.782,     0.000,     0.000,     0.000,     0.000, 301,1,0
  2397,'99',1,  29,  99,    11.460,     5.731,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2399,'99',1,  47,  99,     9.487,     4.744,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2402,'99',1,  53,  99,     0.029,     0.015,     0.000,     0.000,     0.000,     0.000, 192,1,0
  2415,'99',1,  29,  99,     1.652,     0.826,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2417,'99',1,  27,  99,    13.875,     6.938,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2503,'99',1,  57,  99,     0.102,     0.051,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2514,'99',1,  60,  99,     3.186,     1.593,     0.000,     0.000,     0.000,     0.000,   5,1,0
  2515,'99',1,  60,  99,     9.786,     4.893,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2550,'99',1,   6,  99,     8.557,     4.279,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2551,'99',1,   6,  99,     7.759,     3.880,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2555,'99',1,   6,  99,     9.284,     4.642,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2556,'99',1,   6,  99,     2.505,     1.252,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2559,'99',1,   6,  99,     4.665,     2.333,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2561,'99',1,   6,  99,     9.241,     4.621,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2564,'99',1,   6,  99,     2.408,     1.204,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2567,'99',1,   6,  99,    13.483,     6.742,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2568,'99',1,   6,  99,     6.183,     3.092,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2571,'99',1,   6,  99,     2.359,     1.180,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2572,'99',1,   6,  99,     7.851,     3.926,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2573,'99',1,   6,  99,     4.319,     2.160,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2576,'99',1,   6,  99,    14.342,     7.171,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2578,'99',1,   6,  99,     1.054,     0.527,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2579,'99',1,   6,  99,     6.259,     3.130,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2582,'99',1,   6,  99,     2.984,     1.492,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2585,'99',1,   6,  99,     6.536,     3.268,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2588,'99',1,   6,  99,    11.219,     5.610,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2589,'99',1,   6,  99,     7.098,     3.549,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2598,'99',1,   6,  99,    11.379,     5.690,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2605,'99',1,  29,  99,     1.359,     0.679,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2621,'99',1,  42,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2622,'99',1,  42,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2623,'99',1,  42,  99,     0.009,     0.005,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2624,'99',1,  42,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2625,'99',1,  42,  99,     0.016,     0.008,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2690,'99',1,  54,  99,     9.717,     4.859,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2716,'99',1,  42,  99,     1.161,     0.580,     0.000,     0.000,     0.000,     0.000, 391,1,0
  2763,'99',1,  53,  99,     0.196,     0.098,     0.000,     0.000,     0.000,     0.000, 190,1,0
  2771,'99',1,  33,  99,     0.457,     0.228,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2779,'99',1,  40,  99,     2.078,     1.039,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2780,'99',1,  35,  99,     3.616,     1.808,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2834,'99',1,  33,  99,    17.804,     8.903,     0.000,     0.000,     0.000,     0.000,  40,1,0
  2858,'99',1,  27,  99,     4.910,     2.456,     0.000,     0.000,     0.000,     0.000, 321,1,0
  2878,'99',1,  61,  99,     0.735,     0.368,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2879,'99',1,  61,  99,     0.735,     0.368,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2901,'99',1,  53,  99,     0.009,     0.004,     0.000,     0.000,     0.000,     0.000,  44,1,0
  2920,'99',1,  61,  99,     4.549,     2.275,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2921,'99',1,  61,  99,     4.549,     2.275,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2934,'99',1,  33,  99,    17.804,     8.903,     0.000,     0.000,     0.000,     0.000,  40,1,0
  3017,'99',1,  29,  99,     7.937,     3.969,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3020,'99',1,  29,  99,    10.113,     5.057,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3036,'99',1,  30,  99,     5.816,     2.908,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3038,'99',1,  30,  99,     3.438,     1.719,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3040,'99',1,  60,  99,    13.757,     6.879,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3041,'99',1,  40,  99,     5.915,     2.958,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3047,'99',1,  60,  99,     9.483,     4.742,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3053,'99',1,  48,  99,     3.098,     1.549,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3055,'99',1,  60,  99,     9.026,     4.513,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3056,'99',1,  60,  99,     4.434,     2.217,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3058,'99',1,  60,  99,    17.212,     8.607,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3059,'99',1,  33,  99,    16.582,     8.291,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3060,'99',1,  33,  99,    12.333,     6.167,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3062,'99',1,  33,  99,     5.675,     2.837,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3067,'99',1,  33,  99,     7.309,     3.655,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3069,'99',1,  60,  99,    18.392,     9.197,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3070,'99',1,  31,  99,     6.015,     3.008,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3072,'99',1,  32,  99,     1.996,     0.998,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3076,'99',1,  56,  99,     2.859,     1.429,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3079,'99',1,  32,  99,     9.005,     4.503,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3085,'99',1,  26,  99,    16.005,     8.003,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3089,'99',1,  60,  99,    12.399,     6.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3091,'99',1,  60,  99,    14.260,     7.131,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3093,'99',1,  31,  99,     7.298,     3.649,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3100,'99',1,  38,  99,     8.432,     4.216,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3107,'99',1,  38,  99,    12.022,     6.011,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3110,'99',1,  60,  99,     1.115,     0.558,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3112,'99',1,  37,  99,     4.265,     2.133,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3113,'99',1,  35,  99,     7.500,     3.750,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3119,'99',1,  35,  99,     7.753,     3.877,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3120,'99',1,  39,  99,     3.716,     1.858,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3121,'99',1,  39,  99,     9.003,     4.502,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3124,'99',1,  39,  99,     5.397,     2.699,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3150,'99',1,  30,  99,     4.882,     2.441,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3168,'99',1,  44,  99,     0.517,     0.259,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3169,'99',1,  44,  99,     4.823,     2.412,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3171,'99',1,  44,  99,     4.347,     2.174,     0.000,     0.000,     0.000,     0.000, 191,1,0
  3173,'99',1,  60,  99,     6.605,     3.303,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3180,'99',1,  44,  99,     1.669,     0.834,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3187,'35',1,   6,  35,    18.124,     0.000,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3187,'37',1,   6,  37,     0.013,     0.007,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3187,'99',1,   6,  99,     0.596,     0.298,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3192,'99',1,  31,  99,     7.045,     3.523,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3194,'99',1,  44,  99,     1.365,     0.682,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3199,'99',1,  44,  99,     5.072,     2.536,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3208,'99',1,   6,  99,     6.006,     3.003,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3215,'99',1,  30,  99,     5.531,     2.766,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3218,'99',1,  60,  99,     5.453,     2.727,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3227,'99',1,  55,  99,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3239,'99',1,  46,  99,     5.385,     2.693,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3247,'37',1,  45,  37,     0.829,     0.415,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3251,'37',1,  45,  37,     0.325,     0.163,     0.000,     0.000,     0.000,     0.000,  43,1,0
  3252,'99',1,  45,  99,     6.922,     3.461,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3256,'99',1,  47,  99,    10.322,     5.161,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3259,'99',1,  45,  99,     6.544,     3.272,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3260,'99',1,  48,  99,    12.689,     6.345,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3263,'99',1,  48,  99,     2.472,     1.236,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3266,'99',1,  48,  99,     3.391,     1.695,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3270,'99',1,   4,  99,    21.299,    10.650,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3272,'99',1,  52,  99,    14.513,     7.257,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3275,'99',1,  47,  99,    13.389,     6.695,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3283,'99',1,  44,  99,     2.897,     1.449,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3284,'99',1,   4,  99,     2.408,     1.204,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3285,'99',1,  44,  99,     0.692,     0.346,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3290,'35',1,   6,  35,     3.380,     0.000,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3290,'37',1,   6,  37,     0.815,     0.408,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3295,'99',1,  57,  99,     4.180,     2.090,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3297,'99',1,  32,  99,     7.563,     3.782,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3298,'99',1,  26,  99,    31.727,    15.865,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3315,'99',1,  45,  99,     0.589,     0.295,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3330,'99',1,  30,  99,     1.932,     0.966,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3331,'99',1,  30,  99,    11.501,     5.751,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3336,'99',1,  53,  99,     0.024,     0.012,     0.000,     0.000,     0.000,     0.000,  19,1,0
  3340,'99',1,  45,  99,     6.755,     3.378,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3343,'99',1,  52,  99,     0.004,     0.002,     0.000,     0.000,     0.000,     0.000, 421,1,0
  3359,'99',1,  60,  99,    13.572,     6.787,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3360,'99',1,  40,  99,     8.373,     4.187,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3363,'99',1,  60,  99,     2.058,     1.029,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'37',1,  38,  37,     3.748,     1.874,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'99',1,  38,  99,    10.664,     5.332,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3372,'99',1,  40,  99,     0.514,     0.257,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3373,'99',1,  32,  99,     3.933,     1.966,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3402,'99',1,  53,  99,     0.029,     0.015,     0.000,     0.000,     0.000,     0.000, 192,1,0
  3411,'99',1,  24,  99,     6.537,     3.269,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3415,'99',1,  29,  99,     1.652,     0.826,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3438,'99',1,  60,  99,     2.475,     1.237,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3483,'99',1,  32,  99,     7.537,     3.769,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3503,'99',1,  57,  99,     0.102,     0.051,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3547,'99',1,   6,  99,     5.684,     2.842,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3550,'99',1,   6,  99,     9.508,     4.754,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3551,'99',1,   6,  99,     6.096,     3.048,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3552,'99',1,   6,  99,     6.427,     3.214,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3554,'99',1,   6,  99,     6.818,     3.409,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3555,'99',1,   6,  99,     6.189,     3.095,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3556,'99',1,   6,  99,     4.862,     2.431,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3557,'99',1,   6,  99,     3.385,     1.693,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3558,'99',1,   6,  99,     2.137,     1.068,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3559,'99',1,   6,  99,     3.762,     1.881,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3561,'99',1,   6,  99,     9.241,     4.621,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3566,'99',1,   6,  99,    14.233,     7.117,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3567,'99',1,   6,  99,    13.483,     6.742,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3568,'99',1,   6,  99,     6.183,     3.092,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3569,'99',1,   6,  99,     4.063,     2.032,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3570,'99',1,   6,  99,    20.096,    10.049,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3571,'99',1,   6,  99,     5.552,     2.776,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3572,'99',1,   6,  99,    10.330,     5.166,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3573,'99',1,   6,  99,     6.239,     3.120,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3574,'99',1,   6,  99,     8.114,     4.057,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3579,'99',1,   6,  99,     9.910,     4.956,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3581,'99',1,   6,  99,     3.410,     1.705,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3582,'99',1,   6,  99,     4.869,     2.435,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3583,'99',1,   6,  99,     6.602,     3.301,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3585,'99',1,   6,  99,     7.625,     3.813,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3586,'99',1,   6,  99,     7.916,     3.958,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3587,'99',1,   6,  99,     4.742,     2.371,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3588,'99',1,   6,  99,     6.829,     3.415,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3589,'99',1,   6,  99,     7.098,     3.549,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3590,'99',1,   6,  99,    12.003,     6.002,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3591,'99',1,   6,  99,     5.166,     2.583,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3592,'99',1,   6,  99,     7.111,     3.556,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3594,'99',1,   6,  99,     7.499,     3.750,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3596,'99',1,   6,  99,     6.388,     3.194,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3651,'99',1,  30,  99,     5.263,     2.632,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3771,'99',1,  33,  99,     0.374,     0.187,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3901,'99',1,  53,  99,     0.009,     0.004,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4001,'99',1,  26,  99,     0.133,     0.066,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4002,'99',1,  40,  99,     5.900,     2.950,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4003,'99',1,  27,  99,     5.605,     2.803,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4004,'99',1,  27,  99,     6.327,     3.164,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4005,'99',1,  27,  99,     4.823,     2.412,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4007,'99',1,  27,  99,     7.062,     3.531,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4008,'99',1,  26,  99,     5.979,     2.990,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4009,'99',1,  26,  99,     9.094,     4.547,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4013,'99',1,  24,  99,     5.335,     2.668,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4015,'99',1,  29,  99,     3.357,     1.679,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4016,'99',1,  27,  99,     2.863,     1.432,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4017,'99',1,  29,  99,     7.937,     3.969,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4018,'99',1,  29,  99,     2.418,     1.209,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4020,'99',1,  29,  99,    10.113,     5.057,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4025,'99',1,  40,  99,     2.989,     1.495,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4027,'99',1,  40,  99,     0.490,     0.245,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4028,'99',1,  30,  99,    15.081,     7.541,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4031,'99',1,  52,  99,     5.341,     2.671,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4032,'99',1,  40,  99,     3.914,     1.957,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4035,'99',1,  30,  99,     5.975,     2.988,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4036,'99',1,  30,  99,     8.545,     4.273,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4037,'99',1,  32,  99,     3.111,     1.556,     0.000,     0.000,     0.000,     0.000,  25,1,0
  4038,'99',1,  30,  99,     7.605,     3.803,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4039,'99',1,  30,  99,    11.943,     5.972,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4040,'99',1,  60,  99,    13.757,     6.879,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4042,'99',1,  30,  99,     4.510,     2.255,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4047,'99',1,  60,  99,     9.483,     4.742,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4048,'99',1,  33,  99,     0.209,     0.105,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4049,'99',1,  30,  99,     4.410,     2.205,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4050,'99',1,  30,  99,     7.195,     3.598,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4051,'99',1,  30,  99,     4.655,     2.328,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4052,'99',1,  26,  99,    12.111,     6.056,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4053,'99',1,  48,  99,     2.656,     1.328,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4055,'99',1,  60,  99,     9.026,     4.513,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4056,'99',1,  60,  99,     4.434,     2.217,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4058,'99',1,  60,  99,     8.477,     4.239,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4059,'99',1,  33,  99,    16.582,     8.291,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4060,'99',1,  33,  99,     5.920,     2.960,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4062,'99',1,  33,  99,     6.688,     3.344,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4066,'99',1,  60,  99,    24.200,    12.101,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4067,'99',1,  33,  99,     7.309,     3.655,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4068,'99',1,  56,  99,     3.697,     1.849,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4070,'99',1,  31,  99,     6.015,     3.008,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4073,'99',1,  32,  99,    19.012,     9.507,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4074,'99',1,  37,  99,     7.511,     3.756,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4075,'99',1,  37,  99,    13.143,     6.572,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4076,'99',1,  56,  99,     2.859,     1.429,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4078,'99',1,  32,  99,     8.703,     4.352,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4079,'99',1,  32,  99,     9.005,     4.503,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4080,'37',1,  30,  37,     0.004,     0.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4086,'99',1,  37,  99,    16.823,     8.412,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4089,'99',1,  60,  99,    12.399,     6.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4090,'99',1,  31,  99,     5.682,     2.841,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4091,'99',1,  60,  99,    14.260,     7.131,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4092,'99',1,  60,  99,     0.236,     0.118,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4093,'99',1,  31,  99,     7.298,     3.649,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4094,'99',1,  31,  99,     7.775,     3.888,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4095,'99',1,  31,  99,     3.788,     1.894,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4096,'99',1,  60,  99,     7.646,     3.823,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4097,'99',1,  35,  99,     9.660,     4.831,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4098,'99',1,  35,  99,    13.130,     6.566,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4099,'99',1,  35,  99,     2.618,     1.309,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4100,'99',1,  38,  99,     8.432,     4.216,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4101,'99',1,  60,  99,     7.846,     3.923,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4104,'99',1,  38,  99,     9.279,     4.640,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4105,'99',1,  31,  99,     8.357,     4.179,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4107,'99',1,  38,  99,    12.022,     6.011,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4110,'99',1,  60,  99,     2.071,     1.035,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4111,'99',1,  48,  99,     6.228,     3.114,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4112,'99',1,  37,  99,     4.265,     2.133,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4113,'99',1,  35,  99,     7.500,     3.750,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4114,'99',1,  35,  99,     6.603,     3.302,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4117,'99',1,  35,  99,     5.477,     2.739,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4120,'99',1,  39,  99,     6.327,     3.164,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4121,'99',1,  39,  99,     8.310,     4.156,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4122,'99',1,  39,  99,     8.387,     4.194,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4124,'99',1,  39,  99,     5.397,     2.699,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4125,'99',1,  60,  99,     9.373,     4.687,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4126,'99',1,  39,  99,     3.822,     1.911,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4134,'99',1,  40,  99,     0.490,     0.245,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4141,'99',1,  29,  99,     1.178,     0.589,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4142,'99',1,  31,  99,     3.606,     1.804,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4150,'99',1,  30,  99,     5.967,     2.984,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4157,'99',1,  32,  99,     0.073,     0.037,     0.000,     0.000,     0.000,     0.000, 241,1,0
  4169,'99',1,  44,  99,     4.823,     2.412,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4170,'99',1,  44,  99,     3.995,     1.997,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4177,'99',1,  57,  99,     4.495,     2.247,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4178,'99',1,  57,  99,    11.558,     5.779,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4183,'99',1,  44,  99,     2.217,     1.109,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4187,'35',1,   6,  35,    53.494,     0.000,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4187,'37',1,   6,  37,     0.021,     0.010,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4187,'99',1,   6,  99,     0.933,     0.466,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4191,'99',1,  44,  99,     9.116,     4.559,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4194,'99',1,  44,  99,     1.365,     0.682,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4198,'99',1,   6,  99,     6.378,     3.189,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4199,'99',1,  44,  99,     5.072,     2.536,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4201,'99',1,  44,  99,     6.184,     3.093,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4208,'99',1,   6,  99,     7.436,     3.718,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4209,'99',1,  60,  99,     9.079,     4.540,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4211,'99',1,  44,  99,     1.006,     0.503,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4215,'99',1,  30,  99,     5.531,     2.766,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4219,'99',1,  37,  99,    19.882,     9.942,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4220,'99',1,  37,  99,    26.442,    13.222,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4224,'99',1,  53,  99,     1.041,     0.521,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4226,'99',1,  55,  99,     0.136,     0.068,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4227,'99',1,  55,  99,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4228,'99',1,  55,  99,     0.117,     0.059,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4231,'99',1,  55,  99,     4.482,     2.242,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4232,'99',1,  53,  99,     4.604,     2.302,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4235,'99',1,  49,  99,     6.481,     3.241,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4237,'99',1,  53,  99,     6.641,     3.321,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4238,'99',1,  46,  99,     6.453,     3.227,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4239,'99',1,  46,  99,     5.385,     2.693,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4241,'99',1,  46,  99,     6.453,     3.227,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4242,'99',1,  46,  99,    10.855,     5.428,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4243,'99',1,  46,  99,     0.094,     0.047,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4244,'99',1,  49,  99,     6.571,     3.286,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4245,'99',1,  55,  99,     0.119,     0.059,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4246,'99',1,  55,  99,     1.242,     0.621,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4247,'35',1,  45,  35,     3.167,     0.000,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4247,'37',1,  45,  37,     1.244,     0.622,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4249,'99',1,  19,  99,     2.201,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4250,'99',1,  47,  99,     6.187,     3.094,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4251,'37',1,  45,  37,     0.325,     0.163,     0.000,     0.000,     0.000,     0.000,  43,1,0
  4252,'99',1,  45,  99,    18.718,     9.360,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4254,'99',1,  45,  99,     7.337,     3.669,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4256,'99',1,  47,  99,    10.322,     5.161,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4257,'99',1,  38,  99,     3.642,     1.821,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4258,'99',1,  38,  99,    11.980,     5.991,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4259,'99',1,  45,  99,     6.544,     3.272,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4260,'99',1,  48,  99,    12.689,     6.345,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4263,'99',1,  48,  99,     2.472,     1.236,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4264,'99',1,  53,  99,     0.078,     0.039,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4266,'99',1,  48,  99,     6.515,     3.258,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4269,'99',1,  52,  99,     7.602,     3.801,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4270,'99',1,   4,  99,     5.325,     2.663,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4271,'99',1,   4,  99,     3.896,     1.948,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4272,'99',1,  52,  99,    14.513,     7.257,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4274,'99',1,  52,  99,    12.944,     6.473,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4275,'99',1,  47,  99,    13.389,     6.695,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4276,'99',1,  47,  99,     5.178,     2.589,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4277,'99',1,  52,  99,     2.015,     1.008,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4278,'99',1,  55,  99,     3.483,     1.742,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4280,'99',1,  55,  99,     0.888,     0.444,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4283,'99',1,  44,  99,     4.532,     2.266,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4285,'99',1,  44,  99,     0.692,     0.346,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4286,'99',1,  52,  99,     7.652,     3.826,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4290,'37',1,   6,  37,     0.815,     0.408,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4291,'99',1,  52,  99,     9.878,     4.939,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4295,'99',1,  57,  99,     4.180,     2.090,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4298,'99',1,  26,  99,    31.727,    15.865,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4299,'99',1,  40,  99,     1.234,     0.617,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4301,'99',1,  40,  99,     0.325,     0.162,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4302,'99',1,  40,  99,     6.078,     3.039,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4303,'99',1,  60,  99,    17.702,     8.852,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4304,'99',1,  27,  99,     5.498,     2.749,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4305,'99',1,  27,  99,     6.152,     3.076,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4306,'99',1,  27,  99,     3.025,     1.512,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4308,'99',1,  27,  99,     3.261,     1.631,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4309,'99',1,  27,  99,     3.551,     1.776,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4312,'99',1,  57,  99,    10.288,     5.145,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4317,'99',1,  26,  99,     0.332,     0.166,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4318,'99',1,  57,  99,     8.390,     4.196,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4320,'99',1,   4,  99,     6.523,     3.262,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4322,'99',1,  26,  99,     1.959,     0.979,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4323,'99',1,  29,  99,     0.192,     0.096,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4325,'99',1,  26,  99,     8.020,     4.010,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4326,'99',1,  29,  99,     7.360,     3.680,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4330,'99',1,  30,  99,     1.932,     0.966,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4331,'99',1,  30,  99,    10.683,     5.342,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4336,'99',1,  53,  99,     0.136,     0.068,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4337,'99',1,  26,  99,     1.393,     0.696,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4340,'99',1,  53,  99,     0.112,     0.056,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4343,'99',1,  52,  99,     0.004,     0.002,     0.000,     0.000,     0.000,     0.000, 421,1,0
  4344,'99',1,  40,  99,    12.316,     6.159,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4347,'99',1,  53,  99,     0.052,     0.026,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4348,'99',1,  61,  99,     5.385,     2.693,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4353,'99',1,  40,  99,     2.574,     1.287,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4357,'99',1,  60,  99,    10.853,     5.427,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4358,'99',1,  53,  99,     0.027,     0.014,     0.000,     0.000,     0.000,     0.000, 231,1,0
  4359,'99',1,  60,  99,     8.318,     4.159,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4360,'99',1,  40,  99,     8.373,     4.187,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4361,'99',1,  37,  99,     5.860,     2.930,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4363,'99',1,  60,  99,     2.058,     1.029,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4365,'99',1,  31,  99,     6.941,     3.471,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4370,'37',1,  38,  37,     3.748,     1.874,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4372,'99',1,  40,  99,     1.043,     0.522,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4373,'99',1,  32,  99,     3.817,     1.909,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4382,'99',1,  38,  99,     4.285,     2.143,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4384,'99',1,  35,  99,    22.319,    11.160,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4385,'99',1,  38,  99,     6.492,     3.246,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4386,'99',1,  38,  99,     6.121,     3.061,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4387,'99',1,  35,  99,     6.083,     3.042,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4388,'99',1,  35,  99,    20.704,    10.353,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4395,'99',1,  29,  99,     6.164,     3.082,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4398,'99',1,  35,  99,     4.333,     2.167,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4400,'99',1,  54,  99,     3.884,     1.942,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4401,'99',1,  52,  99,    25.117,    12.560,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4411,'99',1,  24,  99,     6.537,     3.269,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4412,'99',1,  24,  99,    25.818,    12.910,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4423,'99',1,  40,  99,     3.587,     1.794,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4425,'99',1,  57,  99,     9.240,     4.620,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4429,'99',1,  40,  99,     0.106,     0.053,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4431,'99',1,  40,  99,     9.952,     4.976,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4437,'99',1,  40,  99,     2.421,     1.210,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4438,'99',1,  60,  99,     4.949,     2.475,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4444,'99',1,  44,  99,     6.558,     3.280,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4445,'99',1,  47,  99,     6.657,     3.329,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4446,'99',1,  33,  99,     5.418,     2.709,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4459,'99',1,  40,  99,     2.755,     1.378,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4483,'99',1,  32,  99,     7.537,     3.769,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4484,'99',1,  32,  99,     2.398,     1.199,     0.000,     0.000,     0.000,     0.000,  41,1,0
  4503,'99',1,  57,  99,     0.105,     0.052,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4514,'99',1,  60,  99,     3.186,     1.593,     0.000,     0.000,     0.000,     0.000,   5,1,0
  4550,'99',1,   6,  99,     8.082,     4.041,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4552,'99',1,   6,  99,     4.285,     2.142,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4554,'99',1,   6,  99,     3.063,     1.532,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4555,'99',1,   6,  99,     6.189,     3.095,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4556,'99',1,   6,  99,     7.367,     3.684,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4557,'99',1,   6,  99,     3.385,     1.693,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4558,'99',1,   6,  99,     3.075,     1.538,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4559,'99',1,   6,  99,     6.622,     3.311,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4561,'99',1,   6,  99,    10.848,     5.425,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4564,'99',1,   6,  99,     2.890,     1.445,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4566,'99',1,   6,  99,    14.233,     7.117,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4567,'99',1,   6,  99,    13.483,     6.742,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4568,'99',1,   6,  99,     4.637,     2.319,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4569,'99',1,   6,  99,    10.985,     5.493,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4570,'99',1,   6,  99,     9.790,     4.896,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4571,'99',1,   6,  99,     3.609,     1.804,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4572,'99',1,   6,  99,    12.810,     6.405,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4573,'99',1,   6,  99,     5.439,     2.720,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4574,'99',1,   6,  99,     8.114,     4.057,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4577,'99',1,   6,  99,     8.640,     4.320,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4579,'99',1,   6,  99,     9.910,     4.956,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4581,'99',1,   6,  99,     6.924,     3.462,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4582,'99',1,   6,  99,     3.612,     1.806,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4583,'99',1,   6,  99,     6.802,     3.401,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4584,'99',1,   6,  99,     9.632,     4.816,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4585,'99',1,   6,  99,     7.625,     3.813,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4586,'99',1,   6,  99,     2.928,     1.464,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4587,'99',1,   6,  99,     4.742,     2.371,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4588,'99',1,   6,  99,    13.170,     6.585,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4590,'99',1,   6,  99,    12.003,     6.002,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4591,'99',1,   6,  99,     6.314,     3.157,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4592,'99',1,   6,  99,     7.111,     3.556,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4594,'99',1,   6,  99,     8.456,     4.228,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4596,'99',1,   6,  99,     6.388,     3.194,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4651,'99',1,  30,  99,     7.112,     3.556,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4670,'99',1,  55,  99,     0.047,     0.024,     0.000,     0.000,     0.000,     0.000,   8,1,0
  4690,'99',1,  54,  99,     6.752,     3.376,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4692,'99',1,  54,  99,     9.164,     4.582,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4699,'99',1,  54,  99,     3.487,     1.744,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4718,'99',1,  60,  99,    11.494,     5.747,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4723,'99',1,  40,  99,     2.305,     1.153,     0.000,     0.000,     0.000,     0.000, 441,1,0
  4780,'99',1,  35,  99,     3.616,     1.808,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4820,'99',1,  29,  99,     6.052,     3.026,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4888,'99',1,   6,  99,     6.829,     3.415,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4901,'99',1,  53,  99,     0.009,     0.004,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4942,'99',1,  26,  99,     2.510,     1.255,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4986,'99',1,  48,  99,    12.689,     6.345,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4990,'99',1,   6,  99,    10.731,     5.366,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4991,'99',1,   6,  99,     4.241,     2.121,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4992,'99',1,   6,  99,    13.483,     6.742,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4993,'99',1,   6,  99,    14.398,     7.200,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4994,'99',1,   6,  99,     9.284,     4.642,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4995,'99',1,   6,  99,     8.008,     4.004,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4996,'99',1,  60,  99,    12.399,     6.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4998,'99',1,  33,  99,     8.386,     4.193,     0.000,     0.000,     0.000,     0.000,  17,1,0
  5339,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5340,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5505,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5545,'99',1,  60,  99,     8.940,     4.470,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5546,'99',1,  60,  99,     8.940,     4.470,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5561,'99',1,   6,  99,    10.849,     5.425,     0.000,     0.000,     0.000,     0.000,   3,1,0
  5583,'99',1,   6,  99,     6.602,     3.301,     0.000,     0.000,     0.000,     0.000,   3,1,0
  6506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  7550,'99',1,   6,  99,    11.885,     5.943,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9550,'99',1,   6,  99,     9.508,     4.754,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9568,'99',1,   6,  99,     4.637,     2.319,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9571,'99',1,   6,  99,     2.359,     1.180,     0.000,     0.000,     0.000,     0.000,   3,1,0
 10022,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10034,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10050,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10053,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10060,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10085,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10100,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10107,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10108,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10126,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10135,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10155,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10160,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10166,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10226,'SC',1,  58, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10272,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10278,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10320,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10367,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10408,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10422,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10460,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10463,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10475,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10484,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10485,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11002,'99',1,  55,  99,     0.015,     0.008,     0.000,     0.000,     0.000,     0.000,  10,1,0
 11020,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11234,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11240,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11344,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11362,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11393,'SC',1,  13, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11409,'99',1,  61,  99,     5.457,     2.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12028,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13491,'SC',1,  36, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14010,'99',1,  61,  99,     3.789,     1.895,     0.000,     0.000,     0.000,     0.000,  41,1,0
 14055,'99',1,  13,  99,     5.961,     2.981,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14236,'37',1,  59,  37,    23.366,    11.683,     0.000,     0.000,     0.000,     0.000,  40,1,0
 16147,'99',1,  22,  99,     8.635,     4.318,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16201,'99',1,  59,  99,     5.909,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17075,'99',1,  19,  99,    13.184,     6.593,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17118,'99',1,  20,  99,     7.440,     3.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17121,'99',1,  20,  99,     8.215,     4.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17201,'99',1,  59,  99,     3.939,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17454,'99',1,  48,  99,     0.302,     0.151,     0.000,     0.000,     0.000,     0.000,  17,1,0
 17458,'99',1,  42,  99,     0.528,     0.264,     0.000,     0.000,     0.000,     0.000, 391,1,0
 17459,'99',1,  42,  99,     0.199,     0.099,     0.000,     0.000,     0.000,     0.000, 391,1,0
 18020,'99',1,  18,  99,     2.953,     1.477,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18022,'99',1,  18,  99,     2.139,     1.070,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18026,'99',1,  17,  99,     1.721,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18085,'99',1,  19,  99,     4.167,     2.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18113,'99',1,  13,  99,     5.320,     2.660,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18118,'99',1,  20,  99,     5.580,     2.790,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18121,'99',1,  20,  99,    10.890,     5.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18126,'99',1,  20,  99,     7.993,     3.997,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18142,'35',1,  20,  35,     9.301,     0.000,     0.000,     0.000,     0.000,     0.000,  43,1,0
 18142,'37',1,  20,  37,     0.354,     0.177,     0.000,     0.000,     0.000,     0.000,  43,1,0
 18155,'99',1,  23,  99,     2.205,     1.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18175,'99',1,  24,  99,     8.776,     4.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18201,'99',1,  59,  99,     3.939,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18224,'99',1,  59,  99,     8.548,     4.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18226,'99',1,  58,  99,    14.433,     7.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18234,'99',1,  21,  99,     8.962,     4.481,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18239,'99',1,  59,  99,     1.788,     0.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18242,'99',1,  61,  99,    17.694,     8.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18244,'99',1,  26,  99,    17.939,     8.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18250,'99',1,  26,  99,     5.547,     2.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18254,'99',1,  26,  99,     0.677,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18263,'99',1,  58,  99,     5.573,     2.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18266,'99',1,  26,  99,     9.784,     4.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18276,'99',1,  61,  99,     0.894,     0.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18285,'99',1,  19,  99,    19.276,     9.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18293,'99',1,  61,  99,     7.315,     3.658,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'37',1,  28,  37,    18.914,     9.457,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'99',1,  28,  99,     0.576,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'37',1,  28,  37,    22.461,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'99',1,  28,  99,     3.072,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18332,'99',1,  28,  99,     6.216,     3.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18393,'99',1,  13,  99,    13.827,     6.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18403,'99',1,  36,  99,    11.997,     5.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18433,'99',1,  42,  99,    14.406,     7.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18448,'99',1,  42,  99,     8.657,     4.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18471,'99',1,  42,  99,     7.066,     3.534,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18477,'99',1,  42,  99,     2.256,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18488,'99',1,  36,  99,     0.400,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19020,'99',1,  18,  99,     2.416,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19022,'99',1,  18,  99,     2.139,     1.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19023,'99',1,  17,  99,     3.637,     1.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19026,'99',1,  17,  99,     1.721,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19034,'99',1,  17,  99,     0.396,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19039,'99',1,  18,  99,     0.464,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19044,'99',1,  17,  99,     0.705,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19050,'99',1,  19,  99,     2.246,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19052,'99',1,  19,  99,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19053,'99',1,  19,  99,     6.890,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19055,'99',1,  19,  99,     0.281,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19060,'99',1,  19,  99,     7.404,     3.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19070,'99',1,  19,  99,     6.326,     3.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19075,'99',1,  19,  99,     4.164,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19083,'99',1,  19,  99,    10.495,     5.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19085,'99',1,  19,  99,     4.166,     2.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19100,'99',1,  20,  99,     7.337,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19102,'99',1,  19,  99,     5.015,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19104,'99',1,  20,  99,    20.681,    10.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19105,'99',1,  19,  99,     3.341,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19107,'99',1,  19,  99,     0.505,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19108,'99',1,  19,  99,     2.685,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19109,'99',1,  20,  99,     5.399,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19114,'99',1,  20,  99,    10.247,     5.124,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19118,'99',1,  20,  99,     6.059,     3.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19119,'99',1,  20,  99,    14.583,     7.292,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19124,'99',1,  20,  99,    14.110,     7.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19126,'99',1,  20,  99,     7.993,     3.997,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19134,'99',1,  20,  99,    15.703,     7.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19135,'99',1,  20,  99,     6.973,     3.487,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19139,'99',1,  20,  99,    23.070,    11.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19142,'37',1,  20,  37,     0.354,     0.177,     0.000,     0.000,     0.000,     0.000,  43,1,0
 19144,'99',1,  22,  99,    11.950,     5.976,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19145,'35',1,  20,  35,     0.312,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19145,'99',1,  20,  99,     7.907,     3.954,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19147,'99',1,  22,  99,     0.925,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19150,'99',1,  19,  99,     4.895,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19153,'99',1,  23,  99,     1.980,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19155,'99',1,  23,  99,     3.449,     1.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19156,'99',1,  23,  99,     0.778,     0.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19160,'99',1,  20,  99,     5.342,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19165,'99',1,  23,  99,     9.406,     4.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19170,'99',1,  22,  99,     4.847,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19175,'99',1,  24,  99,     8.776,     4.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19180,'99',1,  23,  99,     2.694,     1.347,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19185,'99',1,  21,  99,     4.484,     2.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19201,'99',1,  59,  99,     5.909,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19222,'99',1,  59,  99,    18.007,     9.004,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19224,'99',1,  59,  99,     8.548,     4.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19227,'99',1,  61,  99,     0.098,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19234,'99',1,  21,  99,     9.328,     4.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19240,'99',1,  26,  99,    11.098,     5.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19244,'99',1,  26,  99,     7.688,     3.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19248,'99',1,  26,  99,     0.068,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19266,'99',1,  26,  99,     9.784,     4.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19270,'99',1,  26,  99,     3.843,     1.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19271,'99',1,  26,  99,     5.626,     2.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19272,'99',1,  26,  99,    14.020,     7.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19275,'99',1,  26,  99,    11.803,     5.902,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19276,'99',1,  61,  99,     0.894,     0.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19278,'99',1,  21,  99,     1.176,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19280,'99',1,  58,  99,     6.381,     3.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19281,'99',1,  21,  99,     4.888,     2.444,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19285,'99',1,  19,  99,    13.958,     6.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19287,'99',1,  61,  99,     3.375,     1.687,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19288,'99',1,  61,  99,     6.267,     3.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19289,'99',1,  58,  99,     6.381,     3.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19290,'99',1,  58,  99,    12.940,     6.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19293,'99',1,  61,  99,     7.315,     3.658,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19300,'99',1,  28,  99,     3.105,     1.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'37',1,  28,  37,    22.461,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'99',1,  28,  99,     3.072,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19314,'99',1,  13,  99,     4.413,     2.207,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19315,'99',1,  28,  99,    16.619,     8.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'37',1,  28,  37,     7.093,     3.546,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'99',1,  28,  99,    15.793,     7.897,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19332,'99',1,  28,  99,     6.216,     3.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19344,'99',1,  28,  99,     4.305,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19357,'99',1,  56,  99,     9.809,     4.905,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19367,'99',1,  56,  99,    10.067,     5.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19371,'99',1,  56,  99,     6.090,     3.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19377,'99',1,  13,  99,    16.228,     8.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19383,'99',1,  13,  99,    10.751,     5.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19388,'99',1,  13,  99,     2.119,     1.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19400,'99',1,  36,  99,     4.517,     2.259,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19401,'99',1,  36,  99,     0.277,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19404,'99',1,  42,  99,     1.997,     0.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19408,'99',1,  42,  99,     2.932,     1.466,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19411,'99',1,  61,  99,    12.101,     6.051,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19423,'99',1,  42,  99,     5.480,     2.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19429,'99',1,  42,  99,     2.354,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19436,'99',1,  42,  99,     2.772,     1.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19437,'99',1,  42,  99,     3.769,     1.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19439,'99',1,  42,  99,     4.161,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19442,'99',1,  42,  99,     3.080,     1.540,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19444,'99',1,  28,  99,     3.605,     1.803,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19448,'99',1,  42,  99,     8.657,     4.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19451,'99',1,  37,  99,     8.894,     4.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19456,'99',1,  48,  99,    10.326,     5.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19460,'99',1,  43,  99,     4.785,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19463,'99',1,  43,  99,     8.469,     4.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19465,'99',1,  42,  99,     3.647,     1.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19468,'99',1,  42,  99,     3.982,     1.991,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19471,'99',1,  42,  99,     2.483,     1.241,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19474,'99',1,  42,  99,     3.779,     1.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19476,'99',1,  42,  99,     1.068,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19478,'99',1,  42,  99,     0.723,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19480,'99',1,  42,  99,     2.159,     1.079,     0.000,     0.000,     0.000,     0.000,  25,1,0
 19483,'99',1,  27,  99,     0.603,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19484,'99',1,  27,  99,     0.603,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19485,'99',1,  43,  99,     4.050,     2.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19498,'99',1,  36,  99,     3.966,     1.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19622,'99',1,  59,  99,     7.374,     3.688,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19623,'99',1,  61,  99,     0.116,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19624,'99',1,  61,  99,     0.116,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19686,'99',1,  59,  99,     8.233,     4.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20000,'35',1,  17,  35,     0.243,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20000,'37',1,  17,  37,    24.722,    12.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20134,'99',1,  20,  99,     0.043,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25021,'99',1,  60,  99,     8.822,     4.412,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25022,'99',1,  60,  99,     8.822,     4.412,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25023,'99',1,  60,  99,     9.090,     4.545,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25051,'99',1,  60,  99,    13.880,     6.940,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25052,'99',1,  60,  99,    13.880,     6.940,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25055,'99',1,  60,  99,    13.880,     6.940,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25056,'99',1,  60,  99,    13.880,     6.940,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25077,'99',1,  60,  99,    30.210,    15.106,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25078,'99',1,  60,  99,    30.210,    15.106,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25111,'99',1,  60,  99,    10.645,     5.323,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25112,'99',1,  60,  99,    10.645,     5.323,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25121,'99',1,  60,  99,    13.279,     6.640,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25122,'99',1,  60,  99,    13.279,     6.640,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25127,'99',1,  60,  99,     9.616,     4.808,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25128,'99',1,  60,  99,     9.616,     4.808,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25131,'99',1,  60,  99,     6.953,     3.477,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25132,'99',1,  60,  99,     6.953,     3.477,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25133,'99',1,  60,  99,     6.953,     3.477,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25134,'99',1,  60,  99,     6.953,     3.477,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25191,'99',1,  60,  99,     7.569,     3.785,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25192,'99',1,  60,  99,     7.569,     3.785,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25197,'99',1,  60,  99,     7.569,     3.785,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25198,'99',1,  60,  99,     7.569,     3.785,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25211,'99',1,  60,  99,    10.543,     5.272,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25212,'99',1,  60,  99,    10.179,     5.090,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25217,'99',1,  60,  99,     7.998,     3.999,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25218,'99',1,  60,  99,     7.634,     3.817,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25261,'99',1,  40,  99,     6.206,     3.103,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25281,'99',1,  60,  99,     6.523,     3.262,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25282,'99',1,  60,  99,     6.523,     3.262,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25283,'99',1,  60,  99,     6.523,     3.262,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25284,'99',1,  60,  99,     6.523,     3.262,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25291,'99',1,  60,  99,     7.194,     3.597,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25292,'99',1,  60,  99,     7.412,     3.706,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25293,'99',1,  60,  99,     7.194,     3.597,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25301,'99',1,  60,  99,     7.690,     3.845,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25302,'99',1,  60,  99,     7.464,     3.732,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25303,'99',1,  60,  99,     7.464,     3.732,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25321,'99',1,  60,  99,     7.831,     3.916,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25322,'99',1,  60,  99,     7.831,     3.916,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25323,'99',1,  60,  99,     8.069,     4.035,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25337,'99',1,  60,  99,    31.262,    15.632,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25338,'99',1,  60,  99,    31.262,    15.632,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25341,'99',1,  60,  99,     8.691,     4.346,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25342,'99',1,  60,  99,     8.955,     4.478,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25343,'99',1,  60,  99,     8.691,     4.346,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25351,'99',1,  60,  99,    12.896,     6.448,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'37',1,  60,  37,     4.270,     2.135,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'99',1,  60,  99,    12.517,     6.259,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25353,'99',1,  60,  99,    12.517,     6.259,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25371,'99',1,  60,  99,    10.217,     5.109,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25381,'99',1,  60,  99,     8.621,     4.311,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25401,'99',1,  60,  99,     0.296,     0.148,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25402,'99',1,  60,  99,     0.099,     0.049,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25411,'99',1,  60,  99,     8.926,     4.464,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25491,'99',1,  60,  99,    11.494,     5.747,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25492,'99',1,  60,  99,    11.494,     5.747,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25516,'99',1,  60,  99,     0.110,     0.055,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26516,'99',1,  60,  99,     0.194,     0.097,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26955,'99',1,  60,  99,     6.237,     3.119,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26956,'99',1,  60,  99,     6.237,     3.119,     0.000,     0.000,     0.000,     0.000,   5,1,0
 27516,'99',1,  60,  99,     0.194,     0.097,     0.000,     0.000,     0.000,     0.000,   5,1,0
 28516,'99',1,  60,  99,     0.026,     0.013,     0.000,     0.000,     0.000,     0.000,   5,1,0
 36791,'99',1,  54,  99,     6.263,     3.132,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36792,'99',1,  54,  99,     6.263,     3.132,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36793,'99',1,  54,  99,     6.453,     3.227,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36911,'99',1,  54,  99,     5.610,     2.805,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36912,'99',1,  54,  99,     4.590,     2.295,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36961,'99',1,  54,  99,     5.215,     2.608,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36962,'99',1,  54,  99,     9.686,     4.843,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36971,'99',1,  54,  99,     2.486,     1.243,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36972,'99',1,  54,  99,     7.457,     3.729,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36981,'99',1,  54,  99,     4.328,     2.164,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36982,'99',1,  54,  99,     4.328,     2.164,     0.000,     0.000,     0.000,     0.000,  11,1,0
 40001,'99',1,  35,  99,     9.225,     4.613,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40002,'99',1,  35,  99,    10.403,     5.202,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40003,'99',1,  35,  99,    11.483,     5.742,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40004,'99',1,  35,  99,    11.483,     5.742,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40005,'99',1,  35,  99,     5.525,     2.763,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40006,'99',1,  35,  99,     5.525,     2.763,     0.000,     0.000,     0.000,     0.000,  15,1,0
 60789,'99',1,  43,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60791,'99',1,  43,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60793,'99',1,  43,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60846,'99',1,  43,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60848,'99',1,  43,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60850,'99',1,  43,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 66328,'99',1,  53,  99,     0.048,     0.024,     0.000,     0.000,     0.000,     0.000,  19,1,0
 66435,'99',1,  43,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 501,1,0
 67328,'99',1,  53,  99,     0.033,     0.017,     0.000,     0.000,     0.000,     0.000,  19,1,0
 67435,'99',1,  43,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 501,1,0
 89344,'99',1,  28,  99,     2.739,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'37',1,  28,  37,    23.643,    11.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'99',1,  28,  99,     3.165,     1.582,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99344,'99',1,  28,  99,     2.739,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99393,'99',1,  13,  99,     3.457,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  1089,'1 ',0,     0.000,    36.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    14,'1 ',    13.877,    -3.327,     8.200,    -5.600,1.02500,     0,    21.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     6.000,   4,1.0000
    33,'1 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    33,'2 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    43,'1 ',    -0.437,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'2 ',    -0.437,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'3 ',    -0.437,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'4 ',    -0.437,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'G1',    96.000,    33.996,    41.900,   -28.400,1.03000,     0,    96.100, 1.66000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.000,     0.000,  29,1.0000
    43,'G2',    -0.874,    -4.100,    -4.100,    -4.100,1.03000,     0,     9.000, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.000,  29,1.0000
    43,'GT',    99.400,    35.200,    48.100,   -32.700,1.03000,     0,   110.400, 4.00000E-3, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.400,    20.000,  29,1.0000
    43,'M1',    -1.312,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M2',    -1.312,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M3',    -1.312,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M4',    -1.312,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M5',    -1.312,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M6',    -2.623,     0.000,     0.000,     0.000,1.03000,     0,    25.600, 0.00000E+0, 2.33000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -25.600,  29,1.0000
    43,'ST',    10.000,     2.347,    46.300,   -31.400,1.03000,     0,   106.300, 3.84000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.700,    10.000,  29,1.0000
    50,'1 ',    38.549,    31.000,    31.000,   -21.100,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    20.000, 211,1.0000
    61,'G1',    94.410,    48.200,    48.200,   -32.700,1.05000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.500,     0.000, 191,1.0000
    61,'G2',     4.100,    -8.964,    48.200,   -32.700,1.05000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    99.500,     0.000, 191,1.0000
    61,'GT',    30.400,   -28.700,    42.300,   -28.700,1.05000,     0,    97.000, 4.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    17.000, 191,1.0000
    61,'M1',    -1.469,     0.000,     0.000,    -5.800,1.05000,     0,     9.900, 6.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.698, 191,1.0000
    61,'M2',    -1.837,     0.000,     0.000,     0.000,1.05000,     0,    12.500, 5.50000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.520, 191,1.0000
    61,'ST',    14.300,   -15.000,    23.800,   -15.000,1.05000,     0,    50.600, 5.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.500,    12.000, 191,1.0000
   102,'1 ',    13.200,    -2.025,    28.600,   -19.400,0.97300,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,  17,1.0000
   108,'2 ',    26.367,    -5.376,    28.600,   -19.400,0.97200,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,  17,1.0000
   130,'3A',   271.192,    -0.797,   188.900,  -128.200,1.01600,     0,   483.300, 5.10000E-3, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   395.000,   155.500,  17,1.0000
   151,'1 ',    90.202,   -18.713,    80.200,   -54.400,0.98000,     0,   184.000, 2.00000E-3, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,     0.000,  17,1.0000
   154,'2 ',    45.100,    16.889,    90.200,   -61.200,0.98000,     0,   207.000, 2.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   190.000,    -3.100,  17,1.0000
   172,'1 ',     5.600,    -1.800,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,  17,1.0000
   172,'2 ',     3.400,    -1.100,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.400,     0.000,  17,1.0000
   172,'3 ',     3.400,    -1.100,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.400,     0.000,  17,1.0000
   172,'4 ',     1.763,    -1.800,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,  17,1.0000
   174,'1 ',     0.000,     0.000,    31.600,   -18.000,1.04663,     0,    54.600, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,  17,1.0000
   176,'1 ',     1.230,     8.700,     8.700,    -5.900,1.04775,     0,    20.000, 1.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,    -0.500, 194,1.0000
   176,'2 ',    15.000,     6.662,     9.600,    -5.800,1.04775,     0,    20.000, 1.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -2.000, 194,1.0000
   181,'2 ',    16.200,     0.757,     7.800,    -5.300,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.200,     0.000,  17,1.0000
   181,'3 ',    18.000,     0.841,     8.700,    -5.900,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,  17,1.0000
   181,'4A',    14.577,     0.681,    12.800,    -8.700,1.00000,     0,    31.100, 1.00000E-3, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.500,    -0.500,  17,1.0000
   183,'1 ',    13.563,    -5.300,     7.800,    -5.300,1.01500,     0,    18.000, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.400,     0.000,  17,1.0000
   189,'1 ',    -6.305,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   189,'2 ',    -6.305,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   190,'2A',     0.000,     0.000,    27.100,   -18.400,1.00000,     0,    62.200, 1.00000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,     0.000,  17,1.0000
   196,'1 ',     5.000,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'2 ',     5.000,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'3 ',     7.112,     2.994,     4.900,    -3.300,1.04786,     0,    11.300, 2.00000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  17,1.0000
   197,'2 ',     0.000,     5.659,    15.300,   -10.400,1.04761,     0,    35.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    -1.000,  17,1.0000
   214,'1 ',     0.000,     0.000,     6.500,    -4.400,1.03415,     0,    15.000, 2.00000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.100,     0.000,  17,1.0000
   222,'1 ',     9.744,     0.734,     4.900,    -3.300,1.03000,     0,    11.300, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  17,1.0000
   248,'1 ',   100.800,    27.044,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   248,'2 ',    32.500,     8.719,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   255,'1 ',     2.225,     0.000,     0.000,     0.000,1.02560,     0,    14.000, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,  17,1.0000
   265,'1 ',     1.962,     0.000,     0.000,     0.000,1.02551,     0,    13.800, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.100,     0.000,  17,1.0000
   268,'1 ',    -2.245,     0.000,     0.000,     0.000,1.00000,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   268,'E1',    -0.225,    -0.112,     0.000,     0.000,1.00000,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -2.600,  17,1.0000
   268,'F1',    -0.674,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   268,'F2',    -0.674,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   287,'1 ',   -13.696,     0.000,     0.000,     0.000,1.01747,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   287,'E2',    -0.721,     0.000,     0.000,     0.000,1.01747,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -2.600,  17,1.0000
   288,'1 ',    -2.245,     0.000,     0.000,     0.000,1.00723,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   289,'1 ',    -1.796,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   289,'2 ',    -1.796,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   332,'1 ',     6.895,    -1.018,     5.500,    -3.700,1.04763,     0,    12.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,   4,1.0000
   342,'4A',   278.790,    17.636,   181.000,  -123.000,1.01500,     0,   483.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   430.000,   169.000,  17,1.0000
   345,'5A',   312.239,    20.924,   181.000,  -123.000,1.01500,     0,   483.700, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   435.400,   150.000,  17,1.0000
   350,'6A',   331.364,    26.248,   210.000,   -50.000,1.01500,     0,   472.800, 2.00000E-3, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   425.000,   150.000,  17,1.0000
   377,'1 ',     0.000,     0.000,     2.400,    -1.600,1.03085,     0,     5.600, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
   381,'1 ',     0.000,     0.000,     1.700,    -1.200,1.04255,     0,     4.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     0.000,  17,1.0000
   383,'1 ',   106.214,   -27.880,    48.000,   -37.000,1.01800,     0,   165.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.000,    55.000,  17,1.0000
   383,'2 ',    57.000,    -2.402,    53.000,   -47.000,1.01800,     0,   171.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   163.000,    57.000,  17,1.0000
   383,'3 ',    50.000,    -2.107,    35.000,   -43.000,1.01800,     0,   157.000, 7.50000E-3, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   133.000,    50.000,  17,1.0000
   403,'3 ',   154.000,   -99.900,   310.400,   -99.900,1.03500,   610,   586.000, 4.00000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   498.000,   142.000,  17,1.0000
   405,'1 ',    81.900,   -24.700,    25.800,   -24.700,1.05000,     0,    93.900, 3.30000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,     8.000, 251,1.0000
   407,'1 ',     4.266,     1.444,     6.000,    -4.100,1.02756,     0,    13.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     0.000,  17,1.0000
   408,'1 ',    24.351,     6.451,    15.400,   -10.500,1.02671,     0,    35.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.800,     0.000,  17,1.0000
   414,'1 ',     4.824,    -0.361,    10.000,    -6.800,1.02000,     0,    22.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.600,     0.000,  17,1.0000
   422,'1A',   369.714,    20.629,   208.000,  -110.000,1.00000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   164.000,  17,1.0000
   424,'2A',   371.500,    21.593,   208.000,  -110.000,1.00000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   199.000,  17,1.0000
   450,'1 ',     0.011,     1.596,     2.400,    -1.600,1.04788,     0,     7.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.300,     0.000,  17,1.0000
   479,'1 ',     0.000,     0.000,     8.700,    -5.900,1.04761,     0,    20.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -1.000,  17,1.0000
   490,'3 ',   453.378,   130.466,   255.400,  -173.300,1.01100,     0,   586.000, 1.89000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   527.400,   142.000,   5,1.0000
   491,'1 ',   363.690,    68.317,   138.400,   -34.400,1.00700,     0,   482.400, 1.89000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   123.600,   5,1.0000
   492,'2A',   363.041,    49.135,   208.000,  -112.000,1.01000,     0,   482.400, 1.85000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   200.000,   5,1.0000
   680,'1 ',    56.300,     5.334,    27.200,   -18.500,1.02000,     0,    62.500, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.300,     0.000,  17,1.0000
   680,'10',    17.653,     1.673,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.900,    12.000,  17,1.0000
   680,'11',     0.000,     0.000,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.900,    12.000,  17,1.0000
   680,'12',     0.000,     0.000,    18.600,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.300,     4.000,  17,1.0000
   680,'14',     0.000,     0.000,    27.700,   -12.600,1.02000,     0,    67.500, 1.40000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,    17.000,  17,1.0000
   680,'15',     0.000,     0.000,    22.000,   -14.100,1.02000,     0,    71.200, 5.30000E-3, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.000,    17.000,  17,1.0000
   680,'3 ',     0.000,     0.000,    18.500,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.300,     4.000,  17,1.0000
   680,'9 ',     0.000,     0.000,    19.600,   -13.300,1.02000,     0,    44.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.400,     0.000,  17,1.0000
  1031,'1 ',     0.000,     0.000,    13.900,    -9.500,1.02000,     0,    32.000, 3.50000E-3, 7.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,     4.000,   1,1.0000
  1032,'2 ',     6.829,     0.033,    25.000,   -18.000,1.02000,     0,    49.000, 7.20000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.100,     4.000,   1,1.0000
  1033,'3 ',     0.000,     0.000,     9.500,    -6.400,1.02000,     0,    21.700, 4.50000E-3, 9.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.000,   1,1.0000
  1035,'4 ',    33.723,   -17.300,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     9.000,  21,1.0000
  1037,'5 ',    23.988,    -6.351,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     2.000,  21,1.0000
  1087,'2 ',     5.000,    -9.200,    13.400,    -9.200,1.00000,     0,    29.500, 6.00000E-3, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.100,     5.000,  33,1.0000
  1089,'1A',    29.031,   -13.900,    20.500,   -13.900,1.00000,     0,    47.100, 9.30000E-3, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     2.270,  33,1.0000
  1101,'2 ',    16.139,    -9.500,    13.900,    -9.500,1.05000,     0,    32.000, 3.10000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     0.000,  30,1.0000
  1146,'1A',    15.280,   -16.200,    30.000,   -16.200,1.01000,     0,    57.900, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,    10.000,  39,1.0000
  1148,'1 ',    28.518,   -29.719,    72.600,   -49.300,1.02600,     0,   167.000, 3.00000E-3, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.100,     0.000,   1,1.0000
  1167,'1 ',     0.000,     0.000,     5.400,    -3.700,1.03000,     0,    12.500, 4.50000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.300,     0.750,   1,1.0000
  1168,'2 ',     0.000,     0.000,     4.100,    -3.700,1.00000,     0,     9.400, 5.00000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.750,   1,1.0000
  1171,'1 ',     0.000,     0.000,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.700,     9.000,   1,1.0000
  1173,'2 ',     2.000,   -17.300,    25.500,   -17.300,1.00000,     0,    72.000, 5.00000E-4, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     2.000,   1,1.0000
  1205,'1 ',   100.000,    12.838,    44.800,   -30.400,1.10000,     0,   102.800, 4.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,    16.450,   9,1.0000
  1205,'11',    22.000,     2.824,    27.000,   -13.000,1.10000,     0,    33.800, 4.50000E-3, 1.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     2.000,   9,1.0000
  1205,'12',    86.000,    11.040,    39.700,   -30.000,1.10000,     0,    93.800, 3.40000E-3, 1.36000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.000,    23.000,   9,1.0000
  1205,'15',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,   9,1.0000
  1205,'16',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -10.000,   9,1.0000
  1205,'18',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.950,   9,1.0000
  1205,'19',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'1B',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'1C',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'2 ',   100.000,    12.838,    39.800,   -27.000,1.10000,     0,   102.800, 4.00000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   9,1.0000
  1205,'20',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     6.200, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,   9,1.0000
  1205,'21',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'22',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -5.400,   9,1.0000
  1205,'3 ',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'3B',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'4 ',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     4.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -3.880,   9,1.0000
  1205,'5 ',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     9.200, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.357,   9,1.0000
  1205,'G1',    53.000,     6.804,    27.900,   -18.900,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G2',    48.734,     6.256,    27.900,   -18.900,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G3',    20.000,    13.900,    13.900,    -9.500,1.10000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G4',    10.000,    22.566,    27.900,   -18.900,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G5',    20.000,    20.000,    20.000,    -7.500,1.10000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G6',     3.000,     6.770,    32.700,   -22.200,1.10000,     0,    75.000, 5.00000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.500,     3.000,   9,1.0000
  1205,'M1',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.779,   9,1.0000
  1208,'1 ',    85.000,    23.298,    83.000,   -22.000,1.10500,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'2 ',    85.000,    23.298,    83.000,   -22.000,1.10500,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'G1',    34.400,     9.429,    16.700,   -11.300,1.10500,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,     1.500,  10,1.0000
  1208,'G2',    34.400,     9.429,    16.700,   -11.300,1.10500,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,     8.074,  10,1.0000
  1208,'G3',    68.800,    18.857,    33.300,   -22.600,1.10500,     0,    76.500, 2.84000E-3, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.800,     0.000,  10,1.0000
  1208,'G4',    81.000,    22.201,    39.200,   -26.600,1.10500,     0,    90.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.000,     0.000,  10,1.0000
  1208,'G5',   130.500,    35.769,    63.200,   -42.900,1.10500,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G6',   103.743,    28.435,    63.200,   -42.900,1.10500,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G7',    25.300,     6.187,    55.500,   -17.500,1.10500,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    86.800,     0.000,  10,1.0000
  1208,'G8',    28.200,     6.897,    46.000,   -31.200,1.10500,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    15.000,  10,1.0000
  1208,'G9',    28.200,     6.897,    46.000,   -31.200,1.10500,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    15.000,  10,1.0000
  1236,'1 ',   101.000,   -31.000,    45.600,   -31.000,1.08000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1236,'2 ',    36.000,   -31.000,    45.600,   -31.000,1.08000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1241,'11',     0.000,    -2.000,    -2.000,    -2.000,1.00000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'12',     0.000,    -2.000,    -2.000,    -2.000,1.00000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'21',     0.000,    -3.600,    -3.600,    -3.600,1.00000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'22',     0.000,    -3.600,    -3.600,    -3.600,1.00000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'G1',    80.000,    -5.492,    33.200,   -23.500,1.00000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G2',    80.000,    -5.492,    29.200,   -24.200,1.00000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G3',    11.500,    -0.789,     7.000,    -4.000,1.00000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.500,     0.000,  99,1.0000
  1241,'G4',     1.584,    -0.109,     7.000,    -4.000,1.00000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.500,     0.000,  99,1.0000
  1241,'M1',     0.000,   -15.700,   -15.700,   -15.700,1.00000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1241,'M2',     0.000,   -15.700,   -15.700,   -15.700,1.00000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1262,'1A',    -0.188,     0.000,     0.000,     0.000,1.00000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'1B',    -0.188,     0.000,     0.000,     0.000,1.00000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'5 ',    15.900,    -5.600,    10.000,    -5.600,1.00000,     0,    18.800, 3.60000E-3, 1.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.900,     0.000, 261,1.0000
  1262,'51',    -0.094,    -7.200,     0.000,    -7.200,1.00000,     0,    14.100, 8.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.600, 261,1.0000
  1262,'G1',    82.396,   -26.100,    57.900,   -26.100,1.00000,     0,   103.000, 4.50000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     4.490, 261,1.0000
  1262,'M1',    -0.188,     0.000,     0.000,     0.000,1.00000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1274,'1 ',   153.536,   -51.300,    75.600,   -51.300,1.11000,     0,   184.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,     0.000,   1,1.0000
  1301,'1 ',    49.000,    13.806,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1301,'2 ',    14.427,     4.065,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1302,'1 ',    85.607,   -31.100,    45.800,   -31.100,1.01800,     0,    98.000, 7.30000E-2, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.500,    19.000,   1,1.0000
  1346,'1 ',     0.000,     0.000,     5.000,   -15.000,1.03239,     0,    50.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
  1482,'1 ',   158.765,   -73.699,   178.800,  -126.000,1.03000,     0,   453.000, 2.60000E-3, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1487,'2 ',   166.651,   -72.491,   179.700,  -116.600,1.03000,     0,   453.000, 2.60000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1495,'3 ',    59.400,   -47.000,    76.000,   -47.000,1.01000,     0,   183.300, 9.00000E-4, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.600,    60.000,   1,1.0000
  1496,'4 ',   116.600,   -39.827,    78.000,   -42.000,1.05000,     0,   176.500, 9.00000E-4, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.300,    60.000,   1,1.0000
  1497,'5 ',   277.000,   -98.200,   157.700,   -98.200,1.00000,     0,   438.600, 3.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   407.000,   140.000,   1,1.0000
  1520,'1 ',   152.120,   -21.607, 16050.000,-18900.000,1.05000,     0, 42064.000, 1.20000E-1, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 56230.000,     0.000,   2,1.0000
  1520,'2 ',   230.176,   -32.693, 40109.000,-28523.002,1.05000,     0, 60096.602, 1.20000E-1, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 84906.000,     0.000,   2,1.0000
  1520,'3 ',     7.760,    -1.102,  1605.600, -1170.300,1.05000,     0,  1870.900, 1.20000E-1, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2641.000,-87991.203,   2,1.0000
  2017,'M1',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     8.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.868,  17,1.0000
  2018,'M2',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     8.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.868,  17,1.0000
  2085,'1 ',    -4.470,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  2230,'1 ',    16.100,     4.429,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.100,     5.000,   1,1.0000
  2230,'2 ',    14.091,     3.877,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.100,     5.000,   1,1.0000
  2234,'1 ',     9.822,     0.000,     0.000,     0.000,1.02500,     0,    21.100, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.100,     0.000,  44,1.0000
  2266,'1 ',   -18.467,     0.000,     0.000,     0.000,1.00000,     0,    20.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  2336,'1 ',    20.055,    -4.764,    20.100,   -20.100,1.00000,     0,    46.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.400,     0.000,  19,1.0000
  2389,'1 ',    13.089,    -4.846,    14.500,   -14.500,1.00000,     0,    30.000, 4.93000E-3, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
  2392,'1 ',    43.800,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'2 ',    12.862,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'3 ',     0.000,     0.000,     9.600,    -6.500,1.04000,     0,    22.100, 2.52000E-3, 3.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.900,     0.000, 301,1.0000
  2392,'4 ',    28.000,    13.177,    19.900,   -11.800,1.04000,     0,    37.800, 1.80000E-3, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.100,    10.000, 301,1.0000
  2402,'1 ',     1.800,    -0.771,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'2 ',    14.400,    -6.170,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.000, 192,1.0000
  2402,'3 ',     1.800,    -0.771,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'4 ',     6.269,    -2.686,     6.100,    -6.100,1.00000,     0,    12.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000, 192,1.0000
  2503,'G3',     0.000,     0.000,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.500,     0.000,   3,1.0000
  2621,'G1',    16.000,     4.495,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2622,'G2',     6.600,    -4.055,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2623,'G3',     3.300,    -2.126,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     0.600, 371,1.0000
  2624,'G4',     4.400,    -3.012,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.750, 371,1.0000
  2625,'G5',     5.500,    -2.710,    10.100,   -10.100,1.00000,     0,    20.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.800,     0.975, 371,1.0000
  2763,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2764,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2766,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2901,'1 ',    25.011,    -8.800,    -8.800,    -8.800,1.00000,     0,    27.900, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.400,     0.000,  44,1.0000
  2954,'M1',    -1.359,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  2954,'M2',    -1.319,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  2954,'M3',    -1.319,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  3062,'1 ',    -1.261,     0.000,     0.000,     0.000,1.00000,     0,     3.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.700,  17,1.0000
  3069,'1 ',    -6.025,     0.000,     0.000,    -3.800,1.04052,     0,    10.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.440,  17,1.0000
  3085,'1 ',    -4.470,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'2 ',    -4.470,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'3 ',    -4.470,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3181,'1 ',     1.000,     0.210,     0.500,    -0.400,1.02834,     0,     1.200, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.100,     0.000,  17,1.0000
  3187,'2 ',    24.000,    41.438,    68.700,   -49.200,1.03000,     0,   157.600, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.800,    24.000, 200,1.0000
  3234,'2 ',     4.900,     0.000,     0.000,     0.000,1.02500,     0,    18.500, 1.00000E-4, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.500,     0.000,  44,1.0000
  3247,'1 ',    60.000,    11.976,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  42,1.0000
  3251,'2 ',    30.700,     6.957,    14.400,   -16.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  43,1.0000
  3263,'1 ',    -5.448,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  3266,'2 ',   -18.467,     0.000,     0.000,     0.000,1.00000,     0,    26.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  3290,'1 ',    10.000,    31.000,    31.000,   -21.100,1.04000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  3336,'2 ',    24.000,    -9.282,    13.100,   -13.100,1.03000,     0,    30.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.000,     0.000,  19,1.0000
  3402,'1 ',     0.700,    -0.559,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'2 ',     1.900,    -1.517,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'3 ',     0.700,    -0.559,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'4 ',     1.900,    -1.517,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'5 ',     0.700,    -0.559,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'6 ',     6.100,    -4.870,     7.800,    -7.800,1.00000,     0,    16.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.200,     0.000, 192,1.0000
  3438,'5 ',    -6.560,    -3.800,    -3.800,    -3.800,1.00000,     0,     8.300, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.444,  17,1.0000
  3503,'G2',     0.000,     0.000,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.500,     0.000,   3,1.0000
  3901,'2 ',     4.300,    -3.300,    -3.300,    -3.300,1.00000,     0,    10.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.900,     0.000,  44,1.0000
  3901,'3 ',     4.300,    -4.200,    -4.200,    -4.200,1.00000,     0,    13.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.500,     0.000,  44,1.0000
  4052,'1 ',    -1.713,     0.000,     0.000,     0.000,0.99067,     0,     3.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.400,  17,1.0000
  4060,'1 ',    -6.653,    -7.300,    -7.300,    -7.300,1.02752,     0,    15.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4080,'1 ',     0.004,    -0.327,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.800,     0.000,  17,1.0000
  4080,'2 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     0.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.800,     0.000,  17,1.0000
  4080,'3 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.800,     0.000,  17,1.0000
  4085,'1 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'2 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'3 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4111,'1 ',   -25.844,     0.000,     0.900,     0.000,1.00000,     0,    40.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -40.890,  17,1.0000
  4127,'G1',     6.974,    -4.200,     7.300,    -4.200,1.00000,     0,    15.000, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  53,1.0000
  4128,'G2',     0.000,     0.000,     5.900,    -3.300,1.00000,     0,    15.000, 0.00000E+0, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.300,     0.000,  53,1.0000
  4187,'1 ',    58.000,    -7.884,    97.200,   -69.600,1.03000,     0,   262.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.700,    58.000, 200,1.0000
  4205,'1 ',    -1.211,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.000,  17,1.0000
  4205,'2 ',    -1.211,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4224,'DG',     2.018,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4226,'1 ',     0.000,     0.000,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.300,  17,1.0000
  4226,'2 ',     0.000,     0.000,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.300,  17,1.0000
  4235,'DG',     1.500,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
  4237,'DG',     1.500,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
  4245,'DG',     0.650,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4246,'DG',     0.000,     1.417,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000, -9999.000,   2,1.0000
  4247,'2 ',    10.000,    18.001,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  4247,'3 ',     0.000,     0.000,    10.900,    -7.200,1.04000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,     0.000,  42,1.0000
  4251,'1 ',    62.880,     6.228,    13.600,   -15.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  43,1.0000
  4263,'1 ',    -5.448,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  4264,'1 ',     4.853,     0.000,     0.000,     0.000,1.00000,     0,    21.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     0.000,  17,1.0000
  4290,'2 ',    60.000,    29.461,    31.000,   -21.100,1.03000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  42,1.0000
  4290,'3 ',    22.000,    10.802,    12.800,    -8.700,1.03000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,     0.000,  42,1.0000
  4336,'4 ',    17.242,    -3.436,     4.900,    -7.000,1.03000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,  19,1.0000
  4340,'3 ',    12.200,   -12.300,     8.500,   -12.300,1.00000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.000,     0.000,  19,1.0000
  4384,'1 ',    -6.129,     0.000,     0.000,     0.000,1.00000,     0,    10.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.000,  17,1.0000
  4384,'2 ',    -4.767,     0.000,     0.000,     0.000,1.00000,     0,     8.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  4503,'G1',     0.000,     0.000,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.500,     0.000,   3,1.0000
  4670,'1 ',     3.369,     4.023,     6.100,    -4.100,1.03000,     0,    13.900, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.700,     3.000,   8,1.0000
  4735,'G2',    14.500,    -8.274,    22.300,   -22.300,1.00000,     0,    36.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.700,     0.000, 190,1.0000
  4740,'G1',    28.262,    -7.738,    20.400,   -20.400,1.00000,     0,    33.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.500,     0.000, 190,1.0000
  4901,'4 ',     8.300,    -9.200,    -9.200,    -9.200,1.00000,     0,    29.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.200,     0.000,  44,1.0000
  4997,'1 ',    -4.094,    -4.700,    -4.700,    -4.700,1.03184,     0,     9.700, 0.00000E+0, 2.25140E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.700,  17,1.0000
  5329,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  6329,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  7329,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
 11002,'1 ',    10.823,    -3.397,    14.500,   -14.500,1.00000,     0,    30.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
 12358,'1 ',    13.600,   -12.192,    16.700,   -16.700,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 13358,'2 ',    13.600,   -10.156,    17.400,   -17.400,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 14370,'1 ',     9.740,    -5.196,     5.200,    -6.200,1.02000,     0,    28.000, 2.10000E-3, 1.97400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     1.000,  17,1.0000
 15343,'1 ',    11.800,    -4.635,    21.700,   -18.100,1.00000,     0,    46.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.800,     0.019, 421,1.0000
 16118,'1 ',     0.001,   -17.300,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     0.000,   1,1.0000
 16343,'1 ',    23.735,    -7.151,    20.500,   -17.100,1.00000,     0,    44.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.018, 421,1.0000
 16834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 17120,'1 ',     0.000,     0.000,    35.400,   -17.500,0.99300,     0,    88.000, 1.70000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.200,     9.000, 451,1.0000
 17834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 18054,'1A',     0.000,    23.566,    50.000,   -30.000,1.09000,  1054,    50.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000
 18142,'1 ',    10.000,     6.135,    26.800,   -18.200,1.05000,     0,    68.200, 5.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.000,    10.000,  43,1.0000
 18420,'M1',    -0.777,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18420,'M2',    -0.755,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18420,'M3',    -0.755,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 19142,'2 ',    15.231,     9.837,    18.700,   -12.700,1.05000,     0,    42.900, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.600,    10.000,  43,1.0000
 19145,'1 ',     1.800,     2.900,     2.900,    -2.000,1.05000,     0,     8.800, 3.20000E-3, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.800,   1,1.0000
 19834,'1 ',     0.000,     0.000,    11.200,    -9.500,1.00000,     0,    21.200, 0.00000E+0, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.900,  40,1.0000
 20000,'1 ',    52.200,   -18.100,    25.300,   -18.100,1.00000,     0,    58.000, 4.63100E-2, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.200,    15.000,  23,1.0000
 20000,'2 ',     7.000,   -12.500,    11.300,   -12.500,1.00000,     0,    32.900, 1.80000E-3, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     7.000,  23,1.0000
 20134,'5 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'6 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'7 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'8 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'9 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 25516,'G1',     0.000,     0.000,    38.500,   -13.600,1.01000,     0,    67.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.900,     0.000,   5,1.0000
 26516,'G2',     0.000,     0.000,    62.000,   -26.000,1.01000,     0,   117.600, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,   5,1.0000
 27516,'G3',     0.000,     0.000,    60.900,   -24.900,1.01000,     0,   127.300, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.800,    20.360,   5,1.0000
 60789,'G1',    16.000,    -5.142,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750,  10,1.0000
 60791,'G2',     7.000,    -1.485,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.675,  10,1.0000
 60793,'G3',     3.100,    -1.539,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 6.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     0.600,  10,1.0000
 60846,'G4',     4.200,    -2.555,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.750,  10,1.0000
 60848,'G5',     3.800,    -2.473,     7.000,    -6.800,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 60850,'G6',     3.800,    -1.591,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 66328,'G2',    13.800,    -0.813,     7.900,   -11.400,1.00000,     0,    39.800, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.800,     0.000,  19,1.0000
 66435,'G2',    39.000,     0.000,     0.000,     0.000,1.00000,     0,    77.900, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    73.800,     0.000, 501,1.0000
 67221,'G1',    20.015,   -30.496,    52.500,   -52.500,1.00000,     0,    92.400, 0.00000E+0, 7.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.900,     0.000,  58,1.0000
 67328,'G1',    23.969,    -2.936,     5.500,    -7.900,1.00000,     0,    27.500, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.200,     0.000,  19,1.0000
 67435,'G1',    19.200,     0.000,     0.000,     0.000,1.00000,     0,    79.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.600,     0.000, 501,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,   895,'15', 1.52200E-1, 9.59900E-2,   0.00140,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.83,  17,1.0000
     2,    26,'99', 5.18200E-2, 1.18340E-1,   0.03019,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.29,  17,1.0000
     2,   164,'99', 3.82700E-2, 8.55800E-2,   0.02199,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.82,  17,1.0000
     3,     5,'23', 7.07400E-2, 1.57740E-1,   0.04078,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.49,  17,1.0000
     3,     7,'10', 3.91300E-2, 8.74300E-2,   0.02250,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.56,  17,1.0000
     4,     5,'23', 2.35500E-2, 5.07100E-2,   0.01347,   72.00,   72.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.47,  17,1.0000
     4,   934,'23', 2.04000E-3, 4.39000E-3,   0.00117,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.77,  17,1.0000
     5,   363,'92', 4.38500E-2, 9.77100E-2,   0.02543,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.72,  17,1.0000
     7,   417,'33', 3.31700E-2, 6.38500E-2,   0.01696,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.65,  17,1.0000
     8,     9,'97', 1.23600E-2, 2.76700E-2,   0.00712,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.46,  17,1.0000
     8,   164,'98', 9.37000E-3, 2.10200E-2,   0.00537,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.27,  17,1.0000
     9,    12,'99', 7.14000E-2, 1.59620E-1,   0.04105,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.61,  17,1.0000
    10,   410,'03', 2.53000E-3, 8.66000E-3,   0.00019,   56.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  17,1.0000
    10,   935,'26', 8.55400E-2, 1.76060E-1,   0.00335,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.81,  17,1.0000
    12,   412,'20', 2.98000E-2, 6.60500E-2,   0.01658,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.69,  17,1.0000
    12,  1175,'99', 1.82500E-2, 4.08200E-2,   0.01048,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.00,   1,1.0000
    13,   962,'64', 0.00000E+0, 1.07000E-3,   0.00027,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.54,  17,1.0000
    15,   909,'45', 8.02000E-3, 2.69100E-2,   0.00674,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.53,  17,1.0000
    16,    19,'24', 3.22900E-2, 6.95300E-2,   0.01848,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.67,  17,1.0000
    17,   605,'15', 2.04000E-2, 4.62900E-2,   0.01173,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,  17,1.0000
    17,   820,'47', 1.59400E-2, 3.70100E-2,   0.00890,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.22,  17,1.0000
    17,   910,'45', 1.48700E-2, 5.68400E-2,   0.01610,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.58,  17,1.0000
    18,   913,'40', 1.52200E-2, 3.44200E-2,   0.00873,   89.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.55,  17,1.0000
    19,    21,'24', 1.94000E-2, 4.24000E-2,   0.01120,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,  23,1.0000
    19,   934,'24', 4.84400E-2, 1.04290E-1,   0.02772,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.36,  17,1.0000
    20,    39,'02', 8.00300E-2, 1.77580E-1,   0.04678,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.24,  17,1.0000
    20,    88,'40', 1.35200E-2, 3.05400E-2,   0.00748,  112.00,  135.00,  135.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,  17,1.0000
    20,    88,'71', 1.04900E-2, 4.00300E-2,   0.01139,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.61,  17,1.0000
    20,   397,'90', 3.58900E-2, 6.68300E-2,   0.01634,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.35,  17,1.0000
    26,   888,'44', 4.56000E-2, 8.54000E-2,   0.02070,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.31,  17,1.0000
    26,   947,'56', 1.21300E-2, 4.00100E-2,   0.01071,  126.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
    26,  1628,'72', 1.14500E-2, 4.25800E-2,   0.01233,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    27,    32,'23', 2.27080E-1, 2.55270E-1,   0.00445,   24.00,   24.00,   24.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.93,  17,1.0000
    27,   959,'33', 1.61810E-1, 2.25530E-1,   0.00390,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.21,  17,1.0000
    27,   993,'24', 3.66000E-3, 5.04000E-3,   0.00009,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
    31,   269,'12', 3.50600E-2, 7.78200E-2,   0.02044,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,  17,1.0000
    31,   272,'10', 1.55300E-2, 3.44600E-2,   0.00900,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    31,   828,'07', 1.52300E-2, 3.27700E-2,   0.00876,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,  17,1.0000
    35,    36,'02', 3.48400E-2, 7.78300E-2,   0.02006,  119.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.84,  17,1.0000
    35,   331,'36', 2.55600E-2, 5.73000E-2,   0.01480,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.76,  17,1.0000
    35,   815,'02', 2.37800E-2, 5.28100E-2,   0.01391,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.29,  17,1.0000
    36,    38,'01', 1.93200E-2, 4.32700E-2,   0.01111,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.08,  17,1.0000
    37,   809,'03', 3.30000E-4, 7.40000E-4,   0.00019,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.29,  17,1.0000
    38,   813,'01', 3.70500E-2, 8.25300E-2,   0.02099,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.91,  17,1.0000
    39,   330,'28', 1.79200E-2, 4.15800E-2,   0.01002,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.86,  17,1.0000
    39,   815,'02', 6.56000E-3, 1.45600E-2,   0.00383,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,  17,1.0000
    40,    63,'26', 2.22600E-2, 8.37900E-2,   0.02352,  169.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.63,  17,1.0000
    40,   366,'98', 6.34000E-3, 1.42100E-2,   0.00367,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.61,  17,1.0000
    40,   898,'47', 0.00000E+0, 3.80000E-4,   0.00010,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
    41,   844,'30', 3.62600E-2, 7.92700E-2,   0.02083,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
    41,   934,'23', 4.83800E-2, 1.04170E-1,   0.02768,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.05,  17,1.0000
    42,    51,'44', 1.42000E-2, 3.32000E-2,   0.00781,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.37,  17,1.0000
    42,   813,'01', 2.62000E-3, 5.81000E-3,   0.00148,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.97,  17,1.0000
    43,   314,'56', 6.10000E-4, 4.06000E-3,   0.00102,  229.00,  275.00,  303.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,  17,1.0000
    43,   314,'57', 6.70000E-4, 4.12000E-3,   0.00123,  246.00,  287.00,  316.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,  17,1.0000
    43,   734,'01', 6.10000E-4, 3.82000E-3,   0.00633,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.55,  29,1.0000
    43,   734,'03', 7.90000E-4, 4.85000E-3,   0.00813,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.99,  29,1.0000
    44,   844,'88', 0.00000E+0, 1.90000E-4,   0.00005,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.08,  17,1.0000
    47,   515,'36', 5.41000E-3, 1.20800E-2,   0.00312,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.77,  17,1.0000
    47,   961,'00', 9.60000E-3, 2.14800E-2,   0.00554,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.48,  17,1.0000
    48,   952,'06', 1.96000E-3, 4.38000E-3,   0.00112,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.73,  17,1.0000
    49,   423,'34', 2.21500E-2, 7.20800E-2,   0.01967,  158.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.44,  17,1.0000
    49,   812,'35', 4.25700E-2, 9.54400E-2,   0.02463,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.20,  17,1.0000
    50,   821,'08', 3.20000E-4, 1.90000E-3,   0.00034,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
    51,   330,'41', 3.03300E-2, 7.00200E-2,   0.01687,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.84,  17,1.0000
    52,   164,'26', 2.09500E-2, 5.46000E-2,   0.01353,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.23,  17,1.0000
    53,   267,'69', 8.60000E-4, 2.00000E-3,   0.00049,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.77,  17,1.0000
    55,    56,'05', 2.07000E-3, 4.65000E-3,   0.00120,  119.00,  113.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.83,  17,1.0000
    55,   173,'06', 1.56000E-3, 3.50000E-3,   0.00090,  120.00,  146.00,  161.00,  0.00000,  0.00045,  0.00000,  0.00045,1,1,   1.38,  17,1.0000
    56,    89,'65', 9.70000E-4, 3.00000E-3,   0.00080,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,  17,1.0000
    56,   110,'41', 0.00000E+0, 5.50000E-4,   0.00014,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.23,  17,1.0000
    57,   109,'42', 1.93000E-3, 2.54200E-2,   0.06278,  457.00,  457.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.22,  17,1.0000
    57,   313,'97', 5.80000E-4, 7.38000E-3,   0.01855,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
    57,   514,'21', 1.68000E-3, 1.93800E-2,   0.04846,  417.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.73,  17,1.0000
    57,   519,'20', 2.18000E-3, 2.22300E-2,   0.05341,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.94,  17,1.0000
    58,    61,'07', 4.57000E-3, 1.01500E-2,   0.00263,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.02,  17,1.0000
    58,    62,'09', 1.45000E-3, 3.25000E-3,   0.00083,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.28,  17,1.0000
    58,   718,'94', 4.63000E-3, 1.03700E-2,   0.00268,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.09,  17,1.0000
    58,   952,'06', 1.24200E-2, 2.78700E-2,   0.00717,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.01,  17,1.0000
    59,    60,'35', 1.38900E-2, 3.10700E-2,   0.00798,   96.00,   94.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.27,  17,1.0000
    59,   936,'08', 1.53000E-2, 3.44000E-2,   0.00820,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    60,   735,'07', 4.22000E-3, 9.46000E-3,   0.00244,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,  17,1.0000
    60,   821,'08', 2.13000E-3, 7.74000E-3,   0.00223,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,  17,1.0000
    61,    63,'61', 2.27000E-3, 8.74000E-3,   0.00241,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.31,  17,1.0000
    61,    63,'87', 2.60000E-3, 9.90000E-3,   0.00277,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.09,  17,1.0000
    62,    63,'81', 1.95000E-3, 6.72000E-3,   0.00182,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
    63,   750,'61', 2.58000E-2, 6.76900E-2,   0.01775,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.97,  17,1.0000
    63,   821,'08', 7.11000E-3, 2.58400E-2,   0.00743,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.66,  17,1.0000
    64,   923,'54', 3.78000E-3, 1.18200E-2,   0.00349,   96.00,   96.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.08,  17,1.0000
    65,    68,'74', 4.03700E-2, 9.03300E-2,   0.02321,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.66,  17,1.0000
    65,   101,'74', 3.07200E-2, 6.87300E-2,   0.01766,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.14,  17,1.0000
    65,   946,'30', 1.13300E-2, 2.43900E-2,   0.00648,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.84,  17,1.0000
    66,    89,'37', 3.76000E-3, 1.03100E-2,   0.00261,  103.00,  135.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.03,  17,1.0000
    67,   106,'15', 4.84000E-3, 1.84900E-2,   0.00522,  141.00,  163.00,  179.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.68,  17,1.0000
    67,   391,'73', 1.84000E-3, 6.22000E-3,   0.00168,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.52,  17,1.0000
    67,   394,'46', 1.26000E-3, 4.56000E-3,   0.00124,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.41,  17,1.0000
    68,    76,'01', 5.41100E-2, 1.20920E-1,   0.03110,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.77,  17,1.0000
    68,  1367,'77', 3.88300E-2, 8.46200E-2,   0.02218,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000
    69,   987,'38', 1.66000E-3, 4.83000E-3,   0.00125,  111.00,  141.00,  155.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,  17,1.0000
    70,    94,'29', 1.32700E-2, 2.91400E-2,   0.00779,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.78,  17,1.0000
    70,   946,'30', 2.20700E-2, 4.78400E-2,   0.01266,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.25,  17,1.0000
    71,   951,'61', 3.95030E-1, 3.48290E-1,   0.00600,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.12,  17,1.0000
    72,   892,'04', 2.25200E-2, 4.42600E-2,   0.01095,   75.00,   79.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.01,  17,1.0000
    72,  1490,'04', 4.40000E-4, 8.70000E-4,   0.00021,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    73,    78,'02', 8.08200E-2, 1.80340E-1,   0.04660,   87.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.62,  17,1.0000
    73,   483,'81', 1.18000E-3, 4.56000E-3,   0.00127,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.87,  17,1.0000
    73,   715,'69', 1.05000E-3, 2.31000E-3,   0.00058,   86.00,  115.00,  126.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.89,  17,1.0000
    73,   809,'03', 1.26000E-3, 2.81000E-3,   0.00073,   83.00,   83.00,   91.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.11,  17,1.0000
    74,   648,'85', 1.90000E-4, 1.11000E-3,   0.00052,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
    74,   814,'49', 2.22100E-2, 4.83800E-2,   0.01274,  121.00,  149.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,  17,1.0000
    74,   989,'03', 3.70000E-4, 8.50000E-4,   0.00021,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    75,   809,'03', 3.28300E-2, 7.37000E-2,   0.01897,  121.00,  145.00,  159.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.05,  17,1.0000
    75,   989,'03', 3.17900E-2, 7.26300E-2,   0.01824,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,  17,1.0000
    76,  1007,'01', 2.45800E-2, 7.74600E-2,   0.02093,  139.92,  179.21,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.01,   1,1.0000
    77,   361,'17', 4.31980E-1, 3.75170E-1,   0.00667,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  38.40,  17,1.0000
    77,   951,'61', 3.63100E-2, 3.20200E-2,   0.00055,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.23,  17,1.0000
    78,  1491,'02', 1.04790E-1, 2.29540E-1,   0.06175,   95.83,  110.21,  110.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.09,   1,1.0000
    79,   766,'29', 1.75900E-2, 3.93300E-2,   0.01031,  109.25,  139.92,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
    79,  1490,'50', 3.62200E-2, 8.14200E-2,   0.02025,  183.04,  183.04,  183.04,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.34,   1,1.0000
    80,   812,'35', 1.84400E-2, 4.01500E-2,   0.00583,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.15,  17,1.0000
    81,   128,'14', 5.28000E-3, 3.03900E-2,   0.11800,  481.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.02,  17,1.0000
    81,   147,'14', 9.34000E-3, 5.34800E-2,   0.20893,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.89,  17,1.0000
    82,   924,'64', 0.00000E+0, 2.30000E-4,   0.00006,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.09,  17,1.0000
    83,  1028,'29', 2.30000E-4, 7.30000E-4,   0.00020,  102.54,  102.54,  102.54,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
    85,   164,'25', 9.15000E-3, 3.59900E-2,   0.00961,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,  17,1.0000
    86,   648,'15', 2.45400E-2, 5.30900E-2,   0.01403,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,  17,1.0000
    87,   649,'54', 5.00000E-5, 2.90000E-4,   0.00125,  333.00,  333.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
    88,   820,'47', 6.88600E-2, 1.59960E-1,   0.03850,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.33,  17,1.0000
    88,   830,'54', 5.68000E-3, 3.20600E-2,   0.00615,  263.00,  263.00,  289.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.03,  17,1.0000
    88,   910,'45', 3.73600E-2, 1.42820E-1,   0.04050,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.24,  17,1.0000
    88,   913,'40', 4.98300E-2, 1.12750E-1,   0.02726,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.41,  17,1.0000
    89,    91,'80', 2.88800E-2, 7.94000E-2,   0.02607,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.21,  17,1.0000
    89,   125,'15', 1.82000E-3, 4.07000E-3,   0.00105,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.61,  17,1.0000
    89,   209,'97', 1.31600E-2, 2.95300E-2,   0.00769,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.69,  17,1.0000
    89,   750,'61', 1.48000E-3, 9.44000E-3,   0.00240,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  17,1.0000
    89,   938,'22', 8.90000E-4, 3.41000E-3,   0.00097,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.42,  17,1.0000
    89,   970,'31', 1.66000E-3, 6.52000E-3,   0.00172,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.61,  17,1.0000
    89,   987,'38', 6.44000E-3, 1.88200E-2,   0.00490,  111.00,  141.00,  141.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,  17,1.0000
    90,   135,'73', 1.69100E-2, 8.95300E-2,   0.35556,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.72,  17,1.0000
    90,   135,'74', 1.81100E-2, 8.95500E-2,   0.35557,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 144.70,  17,1.0000
    91,    93,'58', 4.54200E-2, 1.13550E-1,   0.02916,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.93,  17,1.0000
    91,   218,'04', 6.08000E-3, 1.31000E-2,   0.00350,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,  17,1.0000
    93,    95,'16', 4.50900E-2, 1.02880E-1,   0.02558,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.06,  17,1.0000
    93,   803,'04', 3.89000E-3, 1.25700E-2,   0.00347,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.11,  17,1.0000
    93,   899,'29', 2.19000E-3, 4.90000E-3,   0.00126,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.95,  17,1.0000
    94,   899,'29', 3.72900E-2, 8.05100E-2,   0.02127,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.41,  17,1.0000
    95,   116,'80', 3.15600E-2, 6.17100E-2,   0.01789,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,  17,1.0000
    95,   192,'83', 2.10000E-2, 4.60000E-2,   0.01200,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    96,   218,'39', 1.94900E-2, 4.19600E-2,   0.01122,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,  17,1.0000
    96,   311,'38', 3.26900E-2, 7.32400E-2,   0.01888,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.17,  17,1.0000
    96,   359,'39', 1.74300E-2, 5.45100E-2,   0.01526,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.57,  17,1.0000
    97,   956,'58', 6.27000E-3, 1.39200E-2,   0.00363,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.54,  17,1.0000
    98,   956,'57', 3.68600E-2, 8.19800E-2,   0.02131,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.57,  17,1.0000
    99,   100,'17', 6.09400E-2, 1.31420E-1,   0.03489,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.30,  17,1.0000
    99,   780,'37', 1.12300E-2, 3.71000E-2,   0.01054,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.27,  17,1.0000
    99,   882,'48', 3.56400E-2, 1.36020E-1,   0.03859,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.60,  17,1.0000
    99,   956,'57', 1.13200E-2, 2.51700E-2,   0.00655,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   100,   104,'70', 4.68900E-2, 1.02080E-1,   0.02682,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.98,  17,1.0000
   101,   209,'74', 2.62900E-2, 5.93400E-2,   0.01506,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.21,  17,1.0000
   103,   104,'18', 3.49500E-2, 1.67370E-1,   0.07914,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.46,  17,1.0000
   104,   890,'19', 3.28600E-2, 7.28900E-2,   0.01826,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.56,  17,1.0000
   105,   356,'37', 8.92000E-3, 2.00000E-2,   0.00515,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.96,  17,1.0000
   105,   374,'05', 3.48200E-2, 7.80600E-2,   0.02015,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.01,  17,1.0000
   106,   936,'08', 1.12000E-2, 2.51000E-2,   0.00650,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   107,   370,'19', 1.29300E-2, 2.88100E-2,   0.00721,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.79,  17,1.0000
   107,   883,'19', 0.00000E+0, 4.30000E-4,   0.00011,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.17,  17,1.0000
   109,   771,'43', 9.70000E-4, 1.24400E-2,   0.03124,  457.00,  457.00,  457.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.27,  17,1.0000
   109,  1348,'60', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   109,  1348,'61', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   111,   267,'71', 3.80000E-4, 1.44000E-3,   0.00040,  120.00,  120.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   112,   989,'03', 0.00000E+0, 3.00000E-4,   0.00008,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   113,   116,'80', 1.31700E-2, 3.01300E-2,   0.00749,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.74,  17,1.0000
   113,   119,'80', 1.22100E-2, 2.94100E-2,   0.00670,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.91,  17,1.0000
   114,   116,'80', 1.38900E-2, 2.58700E-2,   0.00630,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.81,  17,1.0000
   115,   117,'80', 2.36000E-3, 8.35000E-3,   0.00423,  174.00,  215.00,  237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.92,  17,1.0000
   115,   119,'80', 4.25000E-3, 1.10200E-2,   0.00427,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   117,   118,'51', 0.00000E+0, 1.00000E-4,   0.00000,  280.00,  280.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
   118,   120,'80', 1.42000E-2, 4.93300E-2,   0.02094,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.16,  17,1.0000
   118,   664,'55', 1.11000E-2, 2.41000E-2,   0.00630,  120.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.54,  17,1.0000
   118,   780,'48', 1.25800E-2, 4.15400E-2,   0.01176,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.17,  17,1.0000
   119,   148,'68', 4.63000E-3, 1.49900E-2,   0.00404,  180.00,  220.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.07,  17,1.0000
   119,   148,'78', 4.55000E-3, 1.47300E-2,   0.00396,  180.00,  242.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.96,  17,1.0000
   120,   121,'80', 3.18800E-2, 7.29500E-2,   0.01812,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.41,  17,1.0000
   121,   123,'80', 1.66400E-2, 3.80600E-2,   0.00945,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.81,  17,1.0000
   122,   982,'89', 1.69300E-2, 3.13700E-2,   0.00772,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.96,  17,1.0000
   123,   957,'66', 8.18000E-3, 1.81600E-2,   0.00478,   81.00,  122.00,  134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.39,  17,1.0000
   123,   982,'80', 2.07400E-2, 4.74400E-2,   0.01179,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.47,  17,1.0000
   124,   883,'19', 3.48900E-2, 7.62100E-2,   0.01909,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.84,  17,1.0000
   124,   957,'66', 1.00800E-2, 2.24000E-2,   0.00589,   78.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.96,  17,1.0000
   125,   173,'05', 1.56000E-3, 3.49000E-3,   0.00009,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,  17,1.0000
   126,   957,'66', 4.82000E-3, 1.08100E-2,   0.00279,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   127,   198,'81', 5.50000E-4, 2.80000E-3,   0.00180,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,   3,1.0000
   127,   561,'83', 4.25000E-3, 2.30400E-2,   0.01149,  313.00,  375.00,  413.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   3,1.0000
   127,   572,'82', 3.80000E-3, 1.90600E-2,   0.01243,  287.00,  350.00,  350.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.04,   3,1.0000
   127,   576,'71', 4.11000E-3, 2.40000E-2,   0.01081,  328.00,  406.00,  447.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.49,  17,1.0000
   128,   136,'46', 1.97000E-3, 1.11100E-2,   0.04582,  494.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.48,  17,1.0000
   128,   152,'10', 1.77600E-2, 9.51400E-2,   0.36805,  466.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.89,  17,1.0000
   128,   511,'57', 1.00000E-5, 1.30000E-4,   0.00031,  594.00,  713.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   128,   512,'09', 5.20000E-4, 3.10000E-3,   0.01131,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,  17,1.0000
   128,   514,'47', 2.58000E-3, 1.61000E-2,   0.05745,  493.00,  611.00,  733.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.38,  17,1.0000
   128,   518,'56', 9.10000E-4, 6.24000E-3,   0.01774,  419.00,  517.00,  620.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.17,   5,1.0000
   128,   521,'08', 1.17000E-3, 6.26000E-3,   0.02438,  505.00,  648.00,  778.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,  17,1.0000
   128,   893,'08', 1.59000E-3, 9.13000E-3,   0.03563,  505.00,  648.00,  777.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.08,  17,1.0000
   131,   807,'12', 0.00000E+0, 3.50000E-4,   0.00001,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.04,  17,1.0000
   131,   958,'34', 0.00000E+0, 8.90000E-4,   0.00002,   42.00,   51.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,  17,1.0000
   132,   983,'67', 1.07100E-2, 2.45500E-2,   0.00611,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.53,  17,1.0000
   133,   135,'02', 2.21000E-3, 1.53800E-2,   0.04791,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.01,  17,1.0000
   133,   137,'05', 7.86000E-3, 5.34200E-2,   0.12038,  299.00,  437.00,  524.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.66,  17,1.0000
   134,   364,'96', 2.96400E-2, 6.68200E-2,   0.01782,  121.00,  149.00,  164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.93,  17,1.0000
   134,   964,'56', 4.77000E-3, 1.57100E-2,   0.00421,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.31,  17,1.0000
   135,   155,'22', 1.76300E-2, 9.73800E-2,   0.37099,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.14,  17,1.0000
   135,   155,'26', 1.79200E-2, 9.72100E-2,   0.37189,  481.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.72,  17,1.0000
   135,   163,'19', 1.16700E-2, 6.57800E-2,   0.25760,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.85,  17,1.0000
   135,   163,'89', 1.17600E-2, 6.54600E-2,   0.25437,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.25,  17,1.0000
   135,   488,'46', 5.62000E-3, 3.31500E-2,   0.11613,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.00,  17,1.0000
   135,   505,'45', 8.94000E-3, 4.85900E-2,   0.19665,  481.00,  581.00,  581.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.82,   5,1.0000
   136,   514,'15', 5.80000E-4, 4.94000E-3,   0.01164,  492.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.86,  17,1.0000
   136,   785,'59', 4.00000E-4, 2.12000E-3,   0.00849,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.28,  17,1.0000
   136,   893,'08', 3.70000E-4, 2.14000E-3,   0.00835,  499.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,  17,1.0000
   137,   519,'20', 9.60000E-4, 6.48000E-3,   0.01457,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.07,  17,1.0000
   137,   955,'30', 9.70000E-4, 8.22000E-3,   0.01928,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.73,   5,1.0000
   138,   488,'13', 5.25000E-3, 2.79500E-2,   0.10408,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   138,  1228,'13', 2.02300E-2, 1.08280E-1,   0.35368,  332.00,  332.00,  405.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 159.61,   1,1.0000
   141,   909,'45', 0.00000E+0, 1.00000E-4,   0.00001,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   142,   946,'32', 9.64000E-3, 2.07700E-2,   0.00552,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.38,  17,1.0000
   144,  1238,'36', 3.06900E-2, 6.68400E-2,   0.01461,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
   144,  1290,'38', 2.39300E-2, 5.34400E-2,   0.01656,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000
   147,   152,'14', 1.89000E-3, 1.08700E-2,   0.04236,  466.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.81,  17,1.0000
   148,   383,'56', 1.00500E-2, 3.26100E-2,   0.00912,  154.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   383,'93', 1.00600E-2, 3.26200E-2,   0.00913,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   384,'59', 1.41100E-2, 4.58100E-2,   0.01232,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.44,  17,1.0000
   150,   995,'95', 0.00000E+0, 4.20000E-4,   0.00097,  481.00,  581.00,  697.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
   152,   155,'00', 3.08000E-3, 1.92300E-2,   0.07413,  584.00,  705.00,  776.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.63,  17,1.0000
   152,   160,'25', 1.67900E-2, 9.69500E-2,   0.34640,  466.00,  559.00,  671.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.13,  17,1.0000
   152,   160,'29', 1.68000E-2, 9.69200E-2,   0.34635,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.08,  17,1.0000
   152,   988,'01', 9.55000E-3, 5.94000E-2,   0.22910,  408.00,  494.00,  494.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.57,  17,1.0000
   152,  1422,'12', 7.90000E-3, 4.16000E-2,   0.15797,  499.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.69,  17,1.0000
   153,   995,'95', 3.86000E-3, 2.43200E-2,   0.09232,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.15,  17,1.0000
   155,   161,'06', 1.71900E-2, 9.75900E-2,   0.35521,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.53,  17,1.0000
   155,   161,'28', 1.52600E-2, 9.76000E-2,   0.35374,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.51,  17,1.0000
   155,   187,'18', 1.69400E-2, 9.49200E-2,   0.37130,  447.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.93,  17,1.0000
   155,   420,'03', 1.45500E-2, 9.07700E-2,   0.35573,  448.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.52,  17,1.0000
   155,   420,'90', 1.45200E-2, 9.04600E-2,   0.35596,  466.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.36,  17,1.0000
   155,   995,'95', 7.56000E-3, 4.50300E-2,   0.17424,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.53,  17,1.0000
   156,   988,'01', 0.00000E+0, 1.00000E-4,   0.00002,  481.00,  581.00,  639.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   157,   951,'61', 8.50000E-2, 7.38200E-2,   0.00131,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.56,  17,1.0000
   158, 90000,'01', 1.94000E-3, 2.67300E-2,   2.67263, 1222.00, 2474.00, 3216.00,  0.00000, -1.22450,  0.00000,  0.00000,1,1, 211.50,  17,1.0000
   159,   160,'36', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,  17,1.0000
   159,   160,'37', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.99,  17,1.0000
   159,   943,'24', 1.32800E-2, 7.27900E-2,   0.29020,  547.00,  624.00,  749.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   159,   943,'27', 1.24400E-2, 7.26500E-2,   0.29103,  576.00,  624.00,  624.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   160,   162,'17', 1.14000E-3, 9.73000E-3,   0.02254,  478.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.57,  17,1.0000
   160,   165,'11', 1.89900E-2, 1.08230E-1,   0.38592,  341.00,  407.00,  488.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.20,  17,1.0000
   160,   187,'32', 3.27000E-3, 2.50900E-2,   0.06789,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.83,  17,1.0000
   160,   988,'01', 5.22000E-3, 3.79800E-2,   0.11584,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.55,  17,1.0000
   161,   162,'16', 1.49000E-3, 1.01000E-2,   0.02258,  408.00,  494.00,  543.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.81,  17,1.0000
   163,   298,'07', 3.42000E-3, 1.81300E-2,   0.07237,  594.00,  624.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.54,  17,1.0000
   163,  1260,'38', 6.82000E-3, 4.04300E-2,   0.16872,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.04,   1,1.0000
   163,  1260,'39', 6.87000E-3, 4.03700E-2,   0.16872,  594.00,  624.00,  748.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
   165,   167,'67', 6.49000E-3, 3.98400E-2,   0.15708,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   167,'68', 6.46000E-3, 3.98600E-2,   0.15707,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   346,'55', 3.30000E-3, 2.01900E-2,   0.07971,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   165,   346,'56', 3.30000E-3, 2.02100E-2,   0.07970,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   166,   409,'16', 2.69600E-2, 6.07000E-2,   0.01550,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.82,  17,1.0000
   166,   748,'08', 1.22900E-2, 2.74800E-2,   0.00711,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.85,  17,1.0000
   166,   837,'03', 4.94000E-3, 1.06800E-2,   0.00285,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   167,   451,'40', 1.49000E-3, 1.26300E-2,   0.02981,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.04,  17,1.0000
   167,   943,'36', 1.02500E-2, 7.13700E-2,   0.21223,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.51,  17,1.0000
   168,   178,'51', 4.50400E-2, 8.93000E-2,   0.00183,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.94,  17,1.0000
   168,   194,'51', 5.23790E-1, 4.67850E-1,   0.00806,   22.00,   27.00,   29.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.93,  17,1.0000
   169,   950,'42', 0.00000E+0, 1.53000E-3,   0.00037,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   170,   184,'60', 1.91800E-2, 4.77000E-2,   0.01014,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.04,  17,1.0000
   170,   191,'33', 7.12000E-3, 2.37000E-2,   0.00591,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.13,  17,1.0000
   171,   180,'56', 2.12400E-2, 7.01600E-2,   0.01858,  108.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.19, 191,1.0000
   171,   193,'87', 3.13000E-3, 7.16000E-3,   0.00178,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.79,  17,1.0000
   171,   216,'58', 1.01500E-2, 2.32100E-2,   0.00578,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
   171,   329,'77', 3.28000E-2, 1.33650E-1,   0.03330,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.08,  17,1.0000
   171,   925,'03', 2.44800E-2, 6.61300E-2,   0.01447,   80.00,  116.00,  128.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.88,  17,1.0000
   171,   950,'54', 1.15400E-2, 3.13600E-2,   0.00720,  112.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.55,  17,1.0000
   175,   923,'54', 0.00000E+0, 2.90000E-4,   0.00006,  130.00,  160.00,  176.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,  17,1.0000
   177,   295,'31', 1.44600E-2, 3.24100E-2,   0.00843,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.87,  17,1.0000
   177,   810,'88', 1.15400E-2, 2.56300E-2,   0.00674,  121.00,  142.00,  156.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.52,  17,1.0000
   179,  1227,'38', 4.23700E-2, 9.22800E-2,   0.02049,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000
   179,  1290,'21', 1.99100E-2, 4.44700E-2,   0.01377,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000
   180,   191,'59', 1.26200E-2, 4.76300E-2,   0.01319,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.55,  17,1.0000
   180,   310,'13', 3.51500E-2, 1.41970E-1,   0.07963,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.93,  17,1.0000
   180,   900,'50', 3.97000E-3, 2.63900E-2,   0.00673,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,  17,1.0000
   180,   982,'80', 4.71800E-2, 1.07920E-1,   0.02681,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   184,   552,'50', 1.13900E-2, 2.83500E-2,   0.00596,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.06,  17,1.0000
   184,   564,'81', 2.14000E-3, 8.12000E-3,   0.00233,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.39,   3,1.0000
   195,   310,'84', 3.03000E-3, 6.93000E-3,   0.00172,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,  17,1.0000
   195,   965,'85', 2.39000E-3, 5.48000E-3,   0.00136,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,  17,1.0000
   198,   290,'02', 6.90000E-4, 4.23000E-3,   0.00371,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,  42,1.0000
   198,   295,'11', 1.23100E-2, 2.76500E-2,   0.00717,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.96,  17,1.0000
   199,   210,'50', 8.60000E-4, 1.93000E-3,   0.00049,   98.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.77,  17,1.0000
   201,   925,'3A', 0.00000E+0, 1.20000E-3,   0.00031,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
   202,   444,'03', 2.40500E-2, 6.10700E-2,   0.01521,   97.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.66,  17,1.0000
   202,   551,'80', 1.30000E-4, 7.10000E-4,   0.00040,  260.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.42,   3,1.0000
   202,   552,'80', 1.90000E-3, 1.18000E-2,   0.00330,  230.00,  275.00,  275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.89,   3,1.0000
   202,   581,'32', 3.28000E-3, 2.22300E-2,   0.00544,  191.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,  17,1.0000
   202,   586,'81', 4.48000E-3, 1.83800E-2,   0.00545,  155.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.78,   3,1.0000
   202,   596,'82', 2.05000E-3, 2.19900E-2,   0.00792,  268.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.25,   3,1.0000
   202,   900,'50', 1.33100E-2, 8.85000E-2,   0.02259,   58.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.83,  17,1.0000
   204,   666,'07', 1.74800E-2, 1.09180E-1,   0.43289,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 169.40,   1,1.0000
   204,   920,'55', 6.81000E-3, 4.69200E-2,   0.17131,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.46,   1,1.0000
   205,   257,'64', 3.55300E-2, 8.23000E-2,   0.01991,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,  17,1.0000
   205,   890,'19', 2.01000E-2, 4.68200E-2,   0.01109,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.76,  17,1.0000
   207,   239,'27', 3.91100E-2, 8.42200E-2,   0.02237,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.67,  17,1.0000
   207,   252,'50', 2.17800E-2, 9.69600E-2,   0.02582,   89.00,  109.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.17,  17,1.0000
   207,   259,'65', 4.45100E-2, 9.98000E-2,   0.02576,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.05,  17,1.0000
   207,   574,'82', 1.02000E-3, 5.19000E-3,   0.00332,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.25,   3,1.0000
   207,   577,'80', 2.37000E-3, 2.01400E-2,   0.00517,  255.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.87,   3,1.0000
   207,   590,'83', 2.09000E-3, 1.05300E-2,   0.00684,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.26,   3,1.0000
   208,   568,'82', 9.60000E-4, 5.03000E-3,   0.00300,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.03,   3,1.0000
   208,   577,'80', 1.22000E-3, 1.04300E-2,   0.00268,  260.00,  321.00,  321.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   3,1.0000
   208,   581,'33', 1.32000E-3, 8.87000E-3,   0.00221,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   208,   585,'81', 1.18000E-3, 6.28000E-3,   0.00371,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.75,   3,1.0000
   208,   601,'83', 5.50000E-4, 5.40000E-3,   0.00219,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.66,   3,1.0000
   210,   217,'50', 3.90000E-4, 8.80000E-4,   0.00023,  120.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.35,  17,1.0000
   210,   900,'50', 2.58000E-3, 5.78000E-3,   0.00149,   98.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,  17,1.0000
   211,   216,'90', 1.45200E-2, 3.32200E-2,   0.02624,   81.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.83,  17,1.0000
   211,   310,'76', 1.80000E-2, 5.41200E-2,   0.05626,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,  17,1.0000
   213,  1018,'64', 2.11400E-2, 4.60500E-2,   0.01207,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.38,   1,1.0000
   213,  1034,'64', 2.65500E-2, 5.78400E-2,   0.01469,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.09,   1,1.0000
   215,   815,'02', 9.70000E-4, 2.17000E-3,   0.00056,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.86,  17,1.0000
   219,   220,'48', 2.35200E-2, 5.30700E-2,   0.01347,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  17,1.0000
   219,   814,'49', 2.02200E-2, 4.54000E-2,   0.01169,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.02,  17,1.0000
   221,   346,'71', 4.70000E-4, 5.83000E-3,   0.02274,  831.00,  831.00,  831.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,  17,1.0000
   221,   346,'72', 4.70000E-4, 5.83000E-3,   0.02274,  967.00, 1203.00, 1203.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,  17,1.0000
   223,   227,'85', 1.30890E-1, 2.95760E-1,   0.00465,   41.00,   53.00,   58.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.82,  17,1.0000
   223,   876,'14', 1.35170E-1, 1.87450E-1,   0.00329,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.41,  17,1.0000
   224,   296,'13', 5.40000E-4, 1.24000E-3,   0.00031,  119.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
   224,   656,'12', 5.64000E-3, 1.99700E-2,   0.00465,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.48,  17,1.0000
   225,   260,'44', 8.09000E-3, 4.63300E-2,   0.18088,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.58,  17,1.0000
   225,   260,'51', 8.83000E-3, 4.67900E-2,   0.18748,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.61,  17,1.0000
   225,   430,'31', 4.08000E-3, 2.34100E-2,   0.09130,  592.00,  665.00,  798.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.31,  17,1.0000
