0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33.4    THU, JUN 27 2013   0:35
TASMO MODEL; OUTPUT GENERATED 2012-09-18 09:32:20
SWINGBUS 1520 FOR 2012LPBL-1:2013-03-01:1:503--1-0-0-0
     1,'JUDY515S    ',  69.0000,1,  26,  99,  17,1.04536, -19.2821,1.10000,0.90000,1.10000,0.90000
     2,'MAYERTH     ', 138.0000,1,  40,  99,  17,1.03058, -16.3806,1.10000,0.90000,1.10000,0.90000
     3,'COLINTO7    ', 138.0000,1,  27,  99,  17,1.02956, -17.8443,1.10000,0.90000,1.10000,0.90000
     4,'WESTLOC7    ', 138.0000,1,  27,  99,  17,1.02699, -15.7878,1.10000,0.90000,1.10000,0.90000
     5,'CLYDE  7    ', 138.0000,1,  27,  99,  17,1.02666, -16.1480,1.10000,0.90000,1.10000,0.90000
     6,'DICKSOA9    ',   4.1600,1,  39,  99,   7,1.04036, -21.0447,1.10000,0.90000,1.10000,0.90000
     7,'BOYLE  7    ', 138.0000,1,  27,  99,  17,1.03621, -18.3999,1.10000,0.90000,1.10000,0.90000
     8,'WHI 3647    ', 138.0000,1,  26,  99,  17,1.03513, -17.2726,1.10000,0.90000,1.10000,0.90000
     9,'WHITECO7    ', 138.0000,1,  26,  99,  17,1.03491, -17.6515,1.10000,0.90000,1.10000,0.90000
    10,'WHITECO8    ',  69.0000,1,  26,  99,  17,1.05852, -17.0678,1.10000,0.90000,1.10000,0.90000
    12,'FOX CREE    ', 138.0000,1,  24,  99,  17,1.03708, -19.4658,1.10000,0.90000,1.10000,0.90000
    13,'KAYBOB 7    ', 138.0000,1,  24,  99,  17,1.02399, -18.8319,1.10000,0.90000,1.10000,0.90000
    14,'WESGEN 9    ',  13.8000,2,  27,  99,   4,1.02500, -12.7404,1.10000,0.90000,1.10000,0.90000
    15,'MTN COA7    ', 138.0000,1,  29,  99,  17,1.04148, -16.6945,1.10000,0.90000,1.10000,0.90000
    16,'FLATBUS7    ', 138.0000,1,  27,  99,  17,1.02984, -15.3345,1.10000,0.90000,1.10000,0.90000
    17,'COLD CR7    ', 138.0000,1,  29,  99,  17,1.04675, -17.1487,1.10000,0.90000,1.10000,0.90000
    18,'GULF RO7    ', 138.0000,1,  29,  99,  17,1.02540, -15.9640,1.10000,0.90000,1.10000,0.90000
    19,'WESGEN T    ', 138.0000,1,  27,  99,  17,1.03132, -15.2308,1.10000,0.90000,1.10000,0.90000
    20,'EDSON  7    ', 138.0000,1,  29,  99,  17,1.03478, -15.5996,1.10000,0.90000,1.10000,0.90000
    21,'WESGEN 7    ', 138.0000,1,  27,  99,   4,1.03254, -14.9308,1.10000,0.90000,1.10000,0.90000
    26,'ENTWIST7    ', 138.0000,1,  40,  99,  17,1.02775, -15.1917,1.10000,0.90000,1.10000,0.90000
    27,'WABAMUN8    ',  69.0000,1,  40,  99,  17,1.03637, -12.8884,1.10000,0.90000,1.10000,0.90000
    31,'FINCAST7    ', 138.0000,1,  52,  99,  17,1.01183, -20.0279,1.10000,0.90000,1.10000,0.90000
    32,'ONOWAY 8    ',  69.0000,1,  40,  99,  17,1.03696, -12.9174,1.10000,0.90000,1.10000,0.90000
    33,'BRAZEAA9    ',  13.2000,2,  30,  99,  17,1.02857, -18.1851,1.10000,0.90000,1.10000,0.90000
    35,'LODGEPO7    ', 138.0000,1,  30,  99,  17,1.02515, -16.6833,1.10000,0.90000,1.10000,0.90000
    36,'BRAZEAU7    ', 138.0000,1,  30,  99,  17,1.04155, -16.6796,1.10000,0.90000,1.10000,0.90000
    37,'HRT EXP7    ', 138.0000,1,  32,  99,  25,1.04122, -19.6752,1.10000,0.90000,1.10000,0.90000
    38,'BRAZ OUT    ', 138.0000,1,  30,  99,  17,1.03791, -17.3173,1.10000,0.90000,1.10000,0.90000
    39,'CYNTHIA7    ', 138.0000,1,  30,  99,  17,1.03002, -17.6701,1.10000,0.90000,1.10000,0.90000
    40,'N CALDE7    ', 138.0000,1,  60,  99,  17,1.03037, -14.7642,1.10000,0.90000,1.10000,0.90000
    41,'N BARRH7    ', 138.0000,1,  40,  99,  17,1.03147, -14.9842,1.10000,0.90000,1.10000,0.90000
    42,'AMOCO BR    ', 138.0000,1,  30,  99,  17,1.03614, -18.3008,1.10000,0.90000,1.10000,0.90000
    43,'SCOTF_4     ', 138.0000,2,  33,  99,  29,1.03000, -13.9008,1.10000,0.90000,1.10000,0.90000
    44,'FT ASBN7    ', 138.0000,1,  40,  99,  17,1.03547, -16.6605,1.10000,0.90000,1.10000,0.90000
    47,'SHERWOO7    ', 138.0000,1,  60,  99,  17,1.02128, -14.5407,1.10000,0.90000,1.10000,0.90000
    48,'DIAM SH7    ', 138.0000,1,  33,  99,  17,1.03169, -13.8749,1.10000,0.90000,1.10000,0.90000
    49,'KEYSTON7    ', 138.0000,1,  30,  99,  17,1.02600, -11.8896,1.10000,0.90000,1.10000,0.90000
    50,'RIVERSID    ', 138.0000,2,  33,  99, 211,1.02922, -14.0530,1.10000,0.90000,1.10000,0.90000
    51,'W PEMBI7    ', 138.0000,1,  30,  99,  17,1.03267, -18.2788,1.10000,0.90000,1.10000,0.90000
    52,'BLUERIDG    ', 138.0000,1,  26,  99,  17,1.03021, -17.2776,1.10000,0.90000,1.10000,0.90000
    53,'SANDYPT7    ', 138.0000,1,  48,  99,  17,1.04108, -18.7427,1.10000,0.90000,1.10000,0.90000
    55,'GULF OI7    ', 138.0000,1,  60,  99,  17,1.02593, -14.4230,1.10000,0.90000,1.10000,0.90000
    56,'IPPL ED7    ', 138.0000,1,  60,  99,  17,1.02661, -14.3953,1.10000,0.90000,1.10000,0.90000
    57,'LAMOURE4    ', 240.0000,1,  33,  99,  17,1.04089, -12.9636,1.10000,0.90000,1.10000,0.90000
    58,'FORT SA7    ', 138.0000,1,  60,  99,  17,1.02778, -13.9281,1.10000,0.90000,1.10000,0.90000
    59,'REDWATE7    ', 138.0000,1,  33,  99,  17,1.02387, -14.4286,1.10000,0.90000,1.10000,0.90000
    60,'BEAMER 7    ', 138.0000,1,  33,  99,  17,1.02675, -14.1366,1.10000,0.90000,1.10000,0.90000
    61,'UN CARB9    ', 138.0000,2,  33,  99, 191,1.03000, -13.7256,1.10000,0.90000,1.10000,0.90000
    62,'SHERRIT7    ', 138.0000,1,  33,  99,  17,1.02831, -13.9070,1.10000,0.90000,1.10000,0.90000
    63,'LAMOURE7    ', 138.0000,1,  33,  99,  17,1.03076, -13.7705,1.10000,0.90000,1.10000,0.90000
    64,'BANFF  7    ', 138.0000,1,  44,  99,  17,1.01777, -24.0545,1.10000,0.90000,1.10000,0.90000
    65,'BARDO  7    ', 138.0000,1,  31,  99,  17,1.02055, -16.2979,1.10000,0.90000,1.10000,0.90000
    66,'IOL 737L    ', 138.0000,1,  60,  99,  17,1.02508, -14.4675,1.10000,0.90000,1.10000,0.90000
    67,'BRUDERH7    ', 138.0000,1,  33,  99,  17,1.04223, -14.1729,1.10000,0.90000,1.10000,0.90000
    68,'N HOLDE7    ', 138.0000,1,  56,  99,  17,1.03460, -15.9326,1.10000,0.90000,1.10000,0.90000
    69,'IOL 738L    ', 138.0000,1,  60,  99,  17,1.02041, -14.7617,1.10000,0.90000,1.10000,0.90000
    70,'CAMROSE7    ', 138.0000,1,  31,  99,  17,1.01093, -17.0725,1.10000,0.90000,1.10000,0.90000
    71,'JARROW 8    ',  69.0000,1,  32,  99,  17,1.06102, -18.4651,1.10000,0.90000,1.10000,0.90000
    72,'JARROW 7    ', 138.0000,1,  32,  99,  17,1.04267, -18.4485,1.10000,0.90000,1.10000,0.90000
    73,'HARDIST7    ', 138.0000,1,  32,  99,  17,1.04147, -19.6932,1.10000,0.90000,1.10000,0.90000
    74,'METIS647    ', 138.0000,1,  37,  99,  17,1.04029, -18.0596,1.10000,0.90000,1.10000,0.90000
    75,'HUGHEND7    ', 138.0000,1,  37,  99,  17,1.03671, -19.0711,1.10000,0.90000,1.10000,0.90000
    76,'IPPL ST7    ', 138.0000,1,  56,  99,  17,1.06269, -12.0678,1.10000,0.90000,1.10000,0.90000
    77,'WAINWRI8    ',  69.0000,1,  32,  99,  17,1.06247, -18.5739,1.10000,0.90000,1.10000,0.90000
    78,'SEDGEWI7    ', 138.0000,1,  32,  99,  17,1.04541, -16.1853,1.10000,0.90000,1.10000,0.90000
    79,'BUFFALO7    ', 138.0000,1,  32,  99,  17,1.04175, -20.3837,1.10000,0.90000,1.10000,0.90000
    80,'BUCKLAK7    ', 138.0000,1,  30,  99,  17,1.01793, -15.0135,1.10000,0.90000,1.10000,0.90000
    81,'BIGSTON4    ', 240.0000,1,  31,  99,  17,1.02333, -12.9877,1.10000,0.90000,1.10000,0.90000
    82,'CHEVRON7    ', 138.0000,1,  24,  99,  17,1.02374, -18.8404,1.10000,0.90000,1.10000,0.90000
    83,'RBCUPIL7    ', 138.0000,1,  17,  99,  21,1.08645, -21.6375,1.10000,0.90000,1.10000,0.90000
    85,'MILLAR 7    ', 138.0000,1,  26,  99,  17,1.01781, -17.7524,1.10000,0.90000,1.10000,0.90000
    86,'PROVOST7    ', 138.0000,1,  37,  99,  17,1.03125, -18.4373,1.10000,0.90000,1.10000,0.90000
    87,'METIS644    ', 240.0000,1,  37,  99,  17,1.06008, -15.3551,1.10000,0.90000,1.10000,0.90000
    88,'BICKERD7    ', 138.0000,1,  29,  99,  17,1.03518, -15.0299,1.10000,0.90000,1.10000,0.90000
    89,'E EDMON7    ', 138.0000,1,  60,  99,  17,1.02724, -14.3617,1.10000,0.90000,1.10000,0.90000
    90,'BICKERD4    ', 240.0000,1,  29,  99,  17,1.09989, -13.1959,1.10000,0.90000,1.10000,0.90000
    91,'NISKU  7    ', 138.0000,1,  60,  99,  17,1.01247, -17.0102,1.10000,0.90000,1.10000,0.90000
    93,'WETASKI7    ', 138.0000,1,  31,  99,  17,1.02733, -16.8156,1.10000,0.90000,1.10000,0.90000
    94,'ERVICK 7    ', 138.0000,1,  31,  99,  17,1.01274, -17.1230,1.10000,0.90000,1.10000,0.90000
    95,'PONOKA 7    ', 138.0000,1,  31,  99,  17,1.01202, -18.2164,1.10000,0.90000,1.10000,0.90000
    96,'DEVON  7    ', 138.0000,1,  60,  99,  17,1.00625, -17.1847,1.10000,0.90000,1.10000,0.90000
    97,'ECKVILL7    ', 138.0000,1,  35,  99,  17,1.02604, -17.2837,1.10000,0.90000,1.10000,0.90000
    98,'RIMBEY 7    ', 138.0000,1,  35,  99,  17,1.01444, -17.7737,1.10000,0.90000,1.10000,0.90000
    99,'BENALTO7    ', 138.0000,1,  35,  99,  17,1.03384, -16.9363,1.10000,0.90000,1.10000,0.90000
   100,'ROCKY M7    ', 138.0000,1,  38,  99,  17,1.00950, -18.4344,1.10000,0.90000,1.10000,0.90000
   101,'COOKING7    ', 138.0000,1,  60,  99,  17,1.01839, -15.7081,1.10000,0.90000,1.10000,0.90000
   102,'BIGHORN1    ',  13.8000,2,  34,  99,  17,0.98785, -14.0998,1.10000,0.90000,1.10000,0.90000
   103,'BIG HOR7    ', 138.0000,1,  34,  99,  17,1.00760, -14.0998,1.10000,0.90000,1.10000,0.90000
   104,'STRACHA7    ', 138.0000,1,  38,  99,  17,1.01007, -18.6082,1.10000,0.90000,1.10000,0.90000
   105,'PIGEON 7    ', 138.0000,1,  31,  99,  17,1.01972, -16.9682,1.10000,0.90000,1.10000,0.90000
   106,'DEERLAN7    ', 138.0000,1,  33,  99,  17,1.03920, -14.0119,1.10000,0.90000,1.10000,0.90000
   107,'SUNDRE 7    ', 138.0000,1,  38,  99,  17,0.98215, -21.0532,1.10000,0.90000,1.10000,0.90000
   108,'BIGHORN2    ',  13.8000,2,  34,  99,  17,0.97200,  -7.8168,1.10000,0.90000,1.10000,0.90000
   109,'DEERLAN4    ', 240.0000,1,  33,  99,  17,1.05008, -13.2273,1.10000,0.90000,1.10000,0.90000
   110,'IPL EDM7    ', 138.0000,1,  60,  99,  17,1.02660, -14.3959,1.10000,0.90000,1.10000,0.90000
   111,'SANDHIL7    ', 138.0000,1,  48,  99,  17,1.04106, -18.7590,1.10000,0.90000,1.10000,0.90000
   112,'SUNKEN7     ', 138.0000,1,  37,  99,  17,1.04016, -18.0763,1.10000,0.90000,1.10000,0.90000
   113,'BLACKFA7    ', 138.0000,1,  35,  99,  17,1.01782, -18.4559,1.10000,0.90000,1.10000,0.90000
   114,'LACOMBE7    ', 138.0000,1,  35,  99,  17,1.01190, -18.5637,1.10000,0.90000,1.10000,0.90000
   115,'S RED DE    ', 138.0000,1,  35,  99,  17,1.02514, -18.1321,1.10000,0.90000,1.10000,0.90000
   116,'W LACOMB    ', 138.0000,1,  35,  99,  17,1.01440, -18.4696,1.10000,0.90000,1.10000,0.90000
   117,'RED DE A    ', 138.0000,1,  35,  99,  17,1.02646, -17.9600,1.10000,0.90000,1.10000,0.90000
   118,'RED DE B    ', 138.0000,1,  35,  99,  17,1.02646, -17.9600,1.10000,0.90000,1.10000,0.90000
   119,'N RED D7    ', 138.0000,1,  35,  99,  17,1.02653, -18.1927,1.10000,0.90000,1.10000,0.90000
   120,'INNISFA7    ', 138.0000,1,  39,  99,  17,1.00815, -19.7218,1.10000,0.90000,1.10000,0.90000
   121,'OLDS   7    ', 138.0000,1,  39,  99,  17,0.99182, -21.4850,1.10000,0.90000,1.10000,0.90000
   122,'MADDEN 7    ', 138.0000,1,  39,  99,  17,0.98985, -22.8970,1.10000,0.90000,1.10000,0.90000
   123,'DIDSBURY    ', 138.0000,1,  39,  99,  17,0.99197, -22.0175,1.10000,0.90000,1.10000,0.90000
   124,'HARMATT7    ', 138.0000,1,  39,  99,  17,0.99117, -21.8917,1.10000,0.90000,1.10000,0.90000
   125,'YASAA7      ', 138.0000,1,  60,  99,  17,1.02628, -14.4056,1.10000,0.90000,1.10000,0.90000
   126,'SHELL H7    ', 138.0000,1,  39,  99,  17,0.99092, -21.9979,1.10000,0.90000,1.10000,0.90000
   127,'BEDDING2    ', 138.0000,1,   6,  99,   3,1.02647, -22.2499,1.10000,0.90000,1.10000,0.90000
   128,'ELLERSLI    ', 240.0000,1,  60,  99,  17,1.03901,  -9.8271,1.10000,0.90000,1.10000,0.90000
   130,'SUND#3GN    ',  20.0000,2,  40,  99,  17,1.00000,  -1.9795,1.10000,0.90000,1.10000,0.90000
   131,'SUNDANA8    ',  69.0000,1,  40,  99,  17,1.02648, -11.2115,1.10000,0.90000,1.10000,0.90000
   132,'SUNDANC7    ', 138.0000,1,  40,  99,  17,1.04254,  -9.4139,1.10000,0.90000,1.10000,0.90000
   133,'WABAMUN4    ', 240.0000,1,  40,  99,  17,1.07019, -10.6558,1.10000,0.90000,1.10000,0.90000
   134,'WABAMUN7    ', 138.0000,1,  40,  99,  17,1.04022, -13.1872,1.10000,0.90000,1.10000,0.90000
   135,'SUNDANC4    ', 240.0000,1,  40,  99,  17,1.08308,  -9.3497,1.10000,0.90000,1.10000,0.90000
   136,'E EDMON4    ', 240.0000,1,  60,  99,  17,1.03160, -10.8280,1.10000,0.90000,1.10000,0.90000
   137,'N CALDE4    ', 240.0000,1,  60,  99,  17,1.04152, -12.5635,1.10000,0.90000,1.10000,0.90000
   138,'N BARRH4    ', 240.0000,1,  40,  99,  17,1.10108, -13.2402,1.10000,0.90000,1.10000,0.90000
   141,'DALEHUR7    ', 138.0000,1,  29,  99,  17,1.04213, -16.6531,1.10000,0.90000,1.10000,0.90000
   142,'KINGMAN7    ', 138.0000,1,  31,  99,  17,1.01609, -16.6292,1.10000,0.90000,1.10000,0.90000
   144,'ALGAR  7    ', 138.0000,1,  61,  99,   1,1.05836,  -9.9613,1.10000,0.90000,1.10000,0.90000
   147,'GAETZ  4    ', 240.0000,1,  35,  99,  17,1.02831, -16.0419,1.10000,0.90000,1.10000,0.90000
   148,'GAETZ  7    ', 138.0000,1,  35,  99,  17,1.03110, -17.9957,1.10000,0.90000,1.10000,0.90000
   150,'WILLESD4    ', 240.0000,1,  30,  99,  17,1.05002, -15.3250,1.10000,0.90000,1.10000,0.90000
   151,'BRAZ#1 9    ',  13.8000,2,  30,  99,  17,0.98000, -13.8557,1.10000,0.90000,1.10000,0.90000
   152,'RED DEE4    ', 240.0000,1,  35,  99,  17,1.04177, -16.0476,1.10000,0.90000,1.10000,0.90000
   153,'BRAZEAU4    ', 240.0000,1,  30,  99,  17,1.04235, -15.3901,1.10000,0.90000,1.10000,0.90000
   154,'BRAZ#2 9    ',  13.8000,2,  30,  99,  17,0.97271, -15.3901,1.10000,0.90000,1.10000,0.90000
   155,'BENALTO4    ', 240.0000,1,  35,  99,  17,1.06137, -14.9138,1.10000,0.90000,1.10000,0.90000
   156,'E CROSS4    ', 240.0000,1,  57,  99,  17,1.04173, -18.5971,1.10000,0.90000,1.10000,0.90000
   157,'COCHIN 8    ',  69.0000,1,  32,  99, 241,1.06244, -18.5760,1.10000,0.90000,1.10000,0.90000
   158,'LANGDON2    ', 500.0000,1,   6,  99,  17,1.05718, -15.5768,1.10000,0.90000,1.10000,0.90000
   159,'LANGDON4    ', 240.0000,1,   6,  99,  17,1.05400, -17.5724,1.10000,0.90000,1.10000,0.90000
   160,'JANET  4    ', 240.0000,1,   6,  99,  17,1.04458, -19.2829,1.10000,0.90000,1.10000,0.90000
   161,'SARCEE 4    ', 240.0000,1,   6,  99,  17,1.03727, -21.0176,1.10000,0.90000,1.10000,0.90000
   162,'E CALGAR    ', 240.0000,1,   6,  99,  17,1.03635, -20.5512,1.10000,0.90000,1.10000,0.90000
   163,'SAGITAW4    ', 240.0000,1,  26,  99,  17,1.07943, -15.5413,1.10000,0.90000,1.10000,0.90000
   164,'SAGITAW7    ', 138.0000,1,  26,  99,  17,1.03679, -16.9155,1.10000,0.90000,1.10000,0.90000
   165,'PEIGAN 4    ', 240.0000,1,  53,  99, 191,1.04915, -15.9193,1.10000,0.90000,1.10000,0.90000
   166,'PEIGAN 7    ', 138.0000,1,  53,  99, 191,1.02711, -13.7219,1.10000,0.90000,1.10000,0.90000
   167,'N LETHB4    ', 240.0000,1,  54,  99,  17,1.05146, -17.0364,1.10000,0.90000,1.10000,0.90000
   168,'SUNSHIN8    ',  69.0000,1,  44,  99,  17,0.99194, -30.3985,1.10000,0.90000,1.10000,0.90000
   169,'CAN CEM7    ', 138.0000,1,  44,  99,  17,1.02029, -23.6356,1.10000,0.90000,1.10000,0.90000
   170,'COCHRAN7    ', 138.0000,1,  44,  99,  17,0.99545, -24.8281,1.10000,0.90000,1.10000,0.90000
   171,'SEEBE  7    ', 138.0000,1,  44,  99, 191,1.01943, -23.3430,1.10000,0.90000,1.10000,0.90000
   172,'HORS GEN    ',  12.0000,2,  44,  99,  17,1.02500, -21.3887,1.10000,0.90000,1.10000,0.90000
   173,'BRETV A7    ', 138.0000,1,  60,  99,  17,1.02593, -14.4218,1.10000,0.90000,1.10000,0.90000
   174,'SPRAY G1    ',  13.2000,2,  44,  99,  17,1.04663, -19.7742,1.10000,0.90000,1.10000,0.90000
   175,'CASCADE7    ', 138.0000,1,  44,  99, 194,1.02052, -23.9174,1.10000,0.90000,1.10000,0.90000
   176,'CASCADE9    ',  13.2000,2,  44,  99, 194,1.03634, -22.8017,1.10000,0.90000,1.10000,0.90000
   177,'AIRDRIE     ', 138.0000,1,  57,  99,  17,1.00814, -21.5473,1.10000,0.90000,1.10000,0.90000
   178,'BANFF  8    ',  69.0000,1,  44,  99,  17,0.99665, -30.1580,1.10000,0.90000,1.10000,0.90000
   179,'MARIANA7    ', 138.0000,1,  61,  99,   1,1.06441, -10.4360,1.10000,0.90000,1.10000,0.90000
   180,'GHOST  7    ', 138.0000,1,  44,  99,  17,1.00573, -23.8747,1.10000,0.90000,1.10000,0.90000
   181,'GHOST A9    ',  13.2000,2,  44,  99,  17,1.00000, -22.1188,1.10000,0.90000,1.10000,0.90000
   183,'BEARSPWB    ',  13.2000,2,  44,  99,  17,1.03639, -24.1222,1.10000,0.90000,1.10000,0.90000
   184,'BEARSPAW    ', 138.0000,1,  44,  99,  17,1.00133, -24.5827,1.10000,0.90000,1.10000,0.90000
   187,'BEDDING1    ', 240.0000,1,   6,  99,   3,1.04078, -20.0083,1.10000,0.90000,1.10000,0.90000
   188,'ANG COCA    ',  25.0000,1,  44,  99,  17,1.04472, -26.4315,1.10000,0.90000,1.10000,0.90000
   189,'ANG COCB    ',  13.8000,2,  44,  99,  17,0.99861, -28.6215,1.10000,0.90000,1.10000,0.90000
   190,'SPRAY G2    ',  13.2000,2,  44,  99,  17,1.02627, -23.4350,1.10000,0.90000,1.10000,0.90000
   191,'ANG COCH    ', 138.0000,1,  44,  99,  17,0.99427, -24.8721,1.10000,0.90000,1.10000,0.90000
   192,'NELSON L    ', 138.0000,1,  31,  99,  17,1.00862, -18.3753,1.10000,0.90000,1.10000,0.90000
   193,'KANANAS7    ', 138.0000,1,  44,  99,  17,1.01993, -23.3118,1.10000,0.90000,1.10000,0.90000
   194,'LAKE LO8    ',  69.0000,1,  44,  99,  17,0.96331, -30.9375,1.10000,0.90000,1.10000,0.90000
   195,'RUNDLE S    ', 138.0000,1,  44,  99,  17,1.02584, -23.5169,1.10000,0.90000,1.10000,0.90000
   196,'KANANAS9    ',  12.0000,2,  44,  99,  17,1.03387, -21.3571,1.10000,0.90000,1.10000,0.90000
   197,'RUNDLE G    ',  13.8000,2,  44,  99,  17,1.04761, -21.3030,1.10000,0.90000,1.10000,0.90000
   198,'BALZAC 7    ', 138.0000,1,   6,  99,  17,1.02693, -22.1730,1.10000,0.90000,1.10000,0.90000
   199,'SHELL J7    ', 138.0000,1,  44,  99,  17,1.00287, -24.0659,1.10000,0.90000,1.10000,0.90000
   201,'JUMPPND7    ', 138.0000,1,  44,  99,  17,1.01115, -23.7321,1.10000,0.90000,1.10000,0.90000
   202,'SARCEE 7    ', 138.0000,1,   6,  99,  17,1.00528, -23.8064,1.10000,0.90000,1.10000,0.90000
   203,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.05819, -23.8922,1.10000,0.90000,1.10000,0.90000
   204,'MCMILLA4    ', 240.0000,1,  61,  99,   1,1.09753,  -9.8354,1.10000,0.90000,1.10000,0.90000
   205,'AMOCO R7    ', 138.0000,1,  38,  99,  17,0.98546, -20.3745,1.10000,0.90000,1.10000,0.90000
   207,'JANET  7    ', 138.0000,1,   6,  99,  17,1.01251, -22.6447,1.10000,0.90000,1.10000,0.90000
   208,'ENMX2S 7    ', 138.0000,1,   6,  99,   3,1.00680, -24.2354,1.10000,0.90000,1.10000,0.90000
   209,'BRETONA1    ', 138.0000,1,  60,  99,  17,1.02168, -14.9266,1.10000,0.90000,1.10000,0.90000
   211,'MOUNT A7    ', 138.0000,1,  44,  99,  17,1.02430, -23.4097,1.10000,0.90000,1.10000,0.90000
   213,'HAIGRIVE    ', 138.0000,1,  17,  99,   1,1.10409, -22.7001,1.10000,0.90000,1.10000,0.90000
   214,'POCATEA9    ',  13.8000,2,  44,  99,  17,1.00397, -20.5383,1.10000,0.90000,1.10000,0.90000
   215,'TEX.W.P7    ', 138.0000,1,  30,  99,  17,1.02750, -17.5272,1.10000,0.90000,1.10000,0.90000
   216,'BARRIER7    ', 138.0000,1,  44,  99,  17,1.02207, -23.3364,1.10000,0.90000,1.10000,0.90000
   218,'BLACKMUD    ', 138.0000,1,  60,  99,  17,1.00943, -17.1231,1.10000,0.90000,1.10000,0.90000
   219,'KILLARN7    ', 138.0000,1,  37,  99,  17,1.03097, -21.4215,1.10000,0.90000,1.10000,0.90000
   220,'HAYTER 7    ', 138.0000,1,  37,  99,  17,1.01720, -21.9802,1.10000,0.90000,1.10000,0.90000
   221,'CRR-W1      ', 240.0000,1,  53,  99,  58,1.04322, -15.3419,1.10000,0.90000,1.10000,0.90000
   222,'BARRIER9    ',  13.2000,2,  44,  99,  17,1.03000, -20.8796,1.10000,0.90000,1.10000,0.90000
   223,'PINCHER8    ',  69.0000,1,  53,  99,  17,1.02367, -14.4321,1.10000,0.90000,1.10000,0.90000
   224,'PINCHER7    ', 138.0000,1,  53,  99,  17,1.05016, -14.2952,1.10000,0.90000,1.10000,0.90000
   225,'WARE JCT    ', 240.0000,1,  47,  99,  17,1.07509, -13.6237,1.10000,0.90000,1.10000,0.90000
   226,'DRYWOOD8    ',  69.0000,1,  55,  99,  17,1.03358, -15.8212,1.10000,0.90000,1.10000,0.90000
   227,'SHELL WA    ',  69.0000,1,  55,  99,  17,1.01704, -15.9052,1.10000,0.90000,1.10000,0.90000
   228,'YARROW 8    ',  69.0000,1,  55,  99,  17,1.03340, -15.8260,1.10000,0.90000,1.10000,0.90000
   229,'170AL-TA    ', 138.0000,1,  53,  99,  17,1.05104, -14.6334,1.10000,0.90000,1.10000,0.90000
   230,'OLDMAN D    ', 138.0000,1,  53,  99,   1,1.05371, -13.8134,1.10000,0.90000,1.10000,0.90000
   231,'N SHELL8    ',  69.0000,1,  55,  99,  17,1.01604, -15.9469,1.10000,0.90000,1.10000,0.90000
   232,'COLEMAN7    ', 138.0000,1,  53,  99,  17,1.04794, -15.0891,1.10000,0.90000,1.10000,0.90000
   233,'DRYWOOD7    ', 138.0000,1,  55,  99,  17,1.03856, -14.5760,1.10000,0.90000,1.10000,0.90000
   234,'CASTRIV1    ', 138.0000,1,  53,  99,  44,1.05038, -14.2414,1.10000,0.90000,1.10000,0.90000
   235,'STAVELY7    ', 138.0000,1,  49,  99,  17,1.00341, -20.7601,1.10000,0.90000,1.10000,0.90000
   236,'HIGH RI8    ',  69.0000,1,  46,  99,  17,1.04859, -24.8545,1.10000,0.90000,1.10000,0.90000
   237,'FORT MA7    ', 138.0000,1,  53,  99,  17,1.00882, -19.0265,1.10000,0.90000,1.10000,0.90000
   238,'BLACK D7    ', 138.0000,1,  46,  99,  17,0.98759, -24.3036,1.10000,0.90000,1.10000,0.90000
   239,'OKOTOKS7    ', 138.0000,1,  46,  99,  17,0.99699, -23.9064,1.10000,0.90000,1.10000,0.90000
   240,'MAGCAN 7    ', 138.0000,1,  46,  99,  17,0.99936, -24.0356,1.10000,0.90000,1.10000,0.90000
   241,'BLACK D8    ',  69.0000,1,  46,  99,  17,1.01188, -25.6567,1.10000,0.90000,1.10000,0.90000
   242,'HIGH RI7    ', 138.0000,1,  46,  99,  17,0.99395, -23.9629,1.10000,0.90000,1.10000,0.90000
   243,'HARTELL7    ', 138.0000,1,  46,  99,  17,0.98909, -24.2354,1.10000,0.90000,1.10000,0.90000
   244,'VULCAN 7    ', 138.0000,1,  49,  99,  17,1.00819, -21.3375,1.10000,0.90000,1.10000,0.90000
   245,'GLENWOO8    ',  69.0000,1,  55,  99, 191,1.01679, -16.7160,1.10000,0.90000,1.10000,0.90000
   246,'SPRING 8    ',  69.0000,1,  55,  99,  17,1.01242, -17.3585,1.10000,0.90000,1.10000,0.90000
   247,'CAVALIER    ', 138.0000,1,  45,  99,  42,1.02986, -19.7012,1.10000,0.90000,1.10000,0.90000
   248,'MAHKESES    ', 138.0000,2,  28,  99,  36,1.04000, -13.3469,1.10000,0.90000,1.10000,0.90000
   249,'878S        ', 138.0000,1,  19,  99,   1,1.08257, -24.1270,1.10000,0.90000,1.10000,0.90000
   250,'DUCHESS7    ', 138.0000,1,  47,  99,  17,1.00840, -17.7570,1.10000,0.90000,1.10000,0.90000
   251,'GARDN1      ', 138.0000,1,  55,  99,  10,1.01201, -18.1345,1.10000,0.90000,1.10000,0.90000
   252,'CARSELA7    ', 138.0000,1,  45,  99,  17,1.01184, -21.3096,1.10000,0.90000,1.10000,0.90000
   253,'BLACKIE7    ', 138.0000,1,  45,  99,  17,1.01557, -21.7676,1.10000,0.90000,1.10000,0.90000
   254,'GLEICHE7    ', 138.0000,1,  45,  99, 191,1.02073, -20.4305,1.10000,0.90000,1.10000,0.90000
   255,'CHINOOK9    ',  34.5000,2,  53,  99,  17,0.98801, -13.1908,1.10000,0.90000,1.10000,0.90000
   256,'BROOKS 7    ', 138.0000,1,  47,  99,  17,1.01408, -17.4816,1.10000,0.90000,1.10000,0.90000
   257,'LIMESTO7    ', 138.0000,1,  38,  99,  17,0.97348, -20.9732,1.10000,0.90000,1.10000,0.90000
   258,'ELLERSLI    ', 500.0000,1,  60,  99,  17,1.05736,  -3.5540,1.10000,0.90000,1.10000,0.90000
   259,'STRATHM7    ', 138.0000,1,  45,  99,  17,1.01826, -21.0624,1.10000,0.90000,1.10000,0.90000
   260,'JENNER 4    ', 240.0000,1,  48,  99,  17,1.07476, -15.8558,1.10000,0.90000,1.10000,0.90000
   262,'DOME EM4    ', 240.0000,1,  48,  99,  17,1.07406, -17.6303,1.10000,0.90000,1.10000,0.90000
   263,'EMP LIQ7    ', 138.0000,1,  48,  99,  17,1.03953, -18.9932,1.10000,0.90000,1.10000,0.90000
   264,'COWLEY 8    ',  69.0000,1,  53,  99,  17,1.03407, -13.7048,1.10000,0.90000,1.10000,0.90000
   265,'US WIND9    ',  34.5000,2,  53,  99,  17,0.98772, -13.5052,1.10000,0.90000,1.10000,0.90000
   266,'EMPRESA7    ', 138.0000,1,  48,  99,  17,1.04147, -18.7359,1.10000,0.90000,1.10000,0.90000
   267,'DOME EM7    ', 138.0000,1,  48,  99,  17,1.04123, -18.7357,1.10000,0.90000,1.10000,0.90000
   268,'DOME EA9    ',  13.8000,2,  48,  99,  17,1.04704, -18.7300,1.10000,0.90000,1.10000,0.90000
   269,'BURDETT7    ', 138.0000,1,  52,  99,  17,1.00870, -20.4314,1.10000,0.90000,1.10000,0.90000
   270,'SUFFIEL7    ', 138.0000,1,   4,  99,  17,0.99556, -19.8828,1.10000,0.90000,1.10000,0.90000
   271,'BULLS H7    ', 138.0000,1,   4,  99,  17,1.02106, -19.9699,1.10000,0.90000,1.10000,0.90000
   272,'TABER  7    ', 138.0000,1,  52,  99,  17,1.01465, -20.1671,1.10000,0.90000,1.10000,0.90000
   274,'VAUXHAL7    ', 138.0000,1,  52,  99,  17,1.00566, -19.7182,1.10000,0.90000,1.10000,0.90000
   275,'TILLEY 7    ', 138.0000,1,  47,  99,  17,0.99716, -18.7355,1.10000,0.90000,1.10000,0.90000
   276,'W BROOK7    ', 138.0000,1,  47,  99,  17,1.01713, -17.0972,1.10000,0.90000,1.10000,0.90000
   277,'WESTFLD7    ', 138.0000,1,  52,  99,  17,1.00778, -20.4933,1.10000,0.90000,1.10000,0.90000
   278,'WARNER 8    ',  69.0000,1,  55,  99,  17,0.99656, -19.5980,1.10000,0.90000,1.10000,0.90000
   279,'STAVELEY    ', 138.0000,1,  49,  99,  17,1.00631, -20.6205,1.10000,0.90000,1.10000,0.90000
   280,'STIRLIN8    ',  69.0000,1,  55,  99,  17,1.02900, -19.4469,1.10000,0.90000,1.10000,0.90000
   282,'HEARTLAK    ', 240.0000,1,  27,  99,   1,1.08900, -12.6727,1.10000,0.90000,1.10000,0.90000
   283,'CANMORE7    ', 138.0000,1,  44,  99,  17,1.02526, -23.6795,1.10000,0.90000,1.10000,0.90000
   284,'BUTTE7      ', 138.0000,1,   4,  99,  17,1.01803, -20.1009,1.10000,0.90000,1.10000,0.90000
   285,'BAYMAG      ', 138.0000,1,  44,  99,  17,1.02173, -23.6442,1.10000,0.90000,1.10000,0.90000
   286,'ENCHANT7    ', 138.0000,1,  52,  99,  17,1.00398, -19.1300,1.10000,0.90000,1.10000,0.90000
   287,'DOME EB9    ',  13.8000,2,  48,  99,  17,1.04467, -19.7264,1.10000,0.90000,1.10000,0.90000
   288,'DOME EC9    ',  13.8000,2,  48,  99,  17,1.03556, -18.3735,1.10000,0.90000,1.10000,0.90000
   289,'DOME EM9    ',  13.8000,2,  48,  99,  17,1.03453, -18.6856,1.10000,0.90000,1.10000,0.90000
   290,'BALZ COG    ', 138.0000,1,   6,  99,  42,1.02955, -22.0280,1.10000,0.90000,1.10000,0.90000
   291,'CONRAD 7    ', 138.0000,1,  52,  99,  17,1.00741, -19.8294,1.10000,0.90000,1.10000,0.90000
   292,'JENNER7     ', 138.0000,1,  48,  99,  17,1.01917, -19.6931,1.10000,0.90000,1.10000,0.90000
   293,'STIRLIN7    ', 138.0000,1,  55,  99,  17,1.00246, -19.0610,1.10000,0.90000,1.10000,0.90000
   295,'DRYCREEK    ', 138.0000,1,  57,  99,  17,1.01651, -21.9725,1.10000,0.90000,1.10000,0.90000
   296,'GOOSEL7     ', 138.0000,1,  53,  99,  17,1.05016, -14.2972,1.10000,0.90000,1.10000,0.90000
   297,'WAINWRI7    ', 138.0000,1,  32,  99,  17,1.02662, -19.6789,1.10000,0.90000,1.10000,0.90000
   298,'ALB NEWS    ', 240.0000,1,  26,  99,  17,1.07003, -16.1835,1.10000,0.90000,1.10000,0.90000
   299,'SUND866S    ',  69.0000,1,  40,  99,  17,1.02649, -11.8184,1.10000,0.90000,1.10000,0.90000
   300,'KEEP320P    ',  69.0000,1,  40,  99,  17,1.02856, -11.7578,1.10000,0.90000,1.10000,0.90000
   301,'KEEPHIL8    ',  69.0000,1,  40,  99,  17,1.02649, -11.8185,1.10000,0.90000,1.10000,0.90000
   302,'MARION 7    ', 138.0000,1,  40,  99,  17,1.03922,  -9.4015,1.10000,0.90000,1.10000,0.90000
   303,'STELCO 1    ', 138.0000,1,  60,  99,  17,1.02851, -14.4096,1.10000,0.90000,1.10000,0.90000
   304,'PLAMOND7    ', 138.0000,1,  27,  99,  17,1.03810, -18.2489,1.10000,0.90000,1.10000,0.90000
   305,'LAC LA 7    ', 138.0000,1,  27,  99,  17,1.03141, -17.4440,1.10000,0.90000,1.10000,0.90000
   306,'WINEFRE7    ', 138.0000,1,  27,  99,  17,1.04042, -15.3239,1.10000,0.90000,1.10000,0.90000
   308,'FLATLK-2    ', 138.0000,1,  27,  99,  17,1.04720, -18.5762,1.10000,0.90000,1.10000,0.90000
   309,'MCMILLA7    ', 138.0000,1,  61,  99,   1,1.08380, -10.1773,1.10000,0.90000,1.10000,0.90000
   310,'SPRAY  S    ', 138.0000,1,  44,  99,  17,1.02627, -23.4350,1.10000,0.90000,1.10000,0.90000
   311,'LEDUC1      ', 138.0000,1,  60,  99,  17,0.99974, -17.6607,1.10000,0.90000,1.10000,0.90000
   312,'E CROSS7    ', 138.0000,1,  57,  99,  17,1.01709, -20.0715,1.10000,0.90000,1.10000,0.90000
   313,'JOSEPH1     ', 240.0000,1,  33,  99,  17,1.03705, -13.2614,1.10000,0.90000,1.10000,0.90000
   314,'JOSEPH2     ', 138.0000,1,  33,  99,  17,1.03222, -13.8663,1.10000,0.90000,1.10000,0.90000
   315,'HUSSAR      ', 138.0000,1,  45,  99,  17,1.02291, -20.3497,1.10000,0.90000,1.10000,0.90000
   316,'LAURATP     ',  69.0000,1,  26,  99,  17,1.04038, -18.6290,1.10000,0.90000,1.10000,0.90000
   317,'CARSONA8    ',  69.0000,1,  26,  99,  17,1.04034, -18.6301,1.10000,0.90000,1.10000,0.90000
   318,'W CROSSF    ', 138.0000,1,  57,  99,  17,1.00963, -20.5834,1.10000,0.90000,1.10000,0.90000
   319,'COALSPU8    ',  69.0000,1,  29,  99,  17,1.04844, -16.0914,1.10000,0.90000,1.10000,0.90000
   320,'CHAPPIC7    ', 138.0000,1,   4,  99,  17,1.02265, -19.5563,1.10000,0.90000,1.10000,0.90000
   321,'HEARTLAK    ', 138.0000,1,  27,  99,   1,1.03642, -14.3073,1.10000,0.90000,1.10000,0.90000
   322,'CARSON 8    ',  69.0000,1,  26,  99,  17,1.04123, -18.4828,1.10000,0.90000,1.10000,0.90000
   323,'CADOMIN8    ',  69.0000,1,  29,  99,  17,1.04773, -16.1448,1.10000,0.90000,1.10000,0.90000
   324,'COALSPU7    ', 138.0000,1,  29,  99,  17,1.02461, -16.0516,1.10000,0.90000,1.10000,0.90000
   325,'PEGAS.L8    ',  69.0000,1,  26,  99,  17,1.04045, -18.5650,1.10000,0.90000,1.10000,0.90000
   326,'COAL VA7    ', 138.0000,1,  29,  99,  17,1.02122, -16.2260,1.10000,0.90000,1.10000,0.90000
   328,'MACLEOD1    ', 138.0000,1,  53,  99,  19,1.02584, -12.9140,1.10000,0.90000,1.10000,0.90000
   329,'POCATER7    ', 138.0000,1,  44,  99,  17,1.02833, -21.3372,1.10000,0.90000,1.10000,0.90000
   330,'P C BRA7    ', 138.0000,1,  30,  99,  17,1.02773, -18.0712,1.10000,0.90000,1.10000,0.90000
   331,'VIOL GR7    ', 138.0000,1,  30,  99,  17,1.01742, -15.3938,1.10000,0.90000,1.10000,0.90000
   332,'DVPL IA9    ',  13.8000,2,  30,  99,   4,1.04763, -12.5209,1.10000,0.90000,1.10000,0.90000
   333,'QUENSTWN    ', 138.0000,1,  45,  99,  17,1.01806, -20.5847,1.10000,0.90000,1.10000,0.90000
   334,'SUMMER04    ', 138.0000,1,  53,  99,  17,1.05358, -13.8183,1.10000,0.90000,1.10000,0.90000
   336,'SUMMER01    ', 138.0000,1,  53,  99,  19,1.05516, -13.3160,1.10000,0.90000,1.10000,0.90000
   337,'ESSO JU8    ',  69.0000,1,  26,  99,  17,1.04323, -19.1650,1.10000,0.90000,1.10000,0.90000
   340,'NAMAKA 7    ', 138.0000,1,  45,  99,  17,1.02767, -20.0476,1.10000,0.90000,1.10000,0.90000
   342,'SUND#4GN    ',  20.0000,2,  40,  99,  17,1.00000,  -2.9148,1.10000,0.90000,1.10000,0.90000
   343,'TABERW1     ', 138.0000,1,  52,  99, 421,1.01234, -19.5472,1.10000,0.90000,1.10000,0.90000
   344,'WARLOW7     ', 138.0000,1,  48,  99,  17,1.01826, -19.7695,1.10000,0.90000,1.10000,0.90000
   345,'SUND#5GN    ',  20.0000,2,  40,  99,  17,1.00000,  -2.9415,1.10000,0.90000,1.10000,0.90000
   346,'GOOSEL4     ', 240.0000,1,  53,  99,  17,1.04385, -15.3853,1.10000,0.90000,1.10000,0.90000
   347,'LUNDBRE8    ',  69.0000,1,  53,  99,  17,1.03440, -13.7431,1.10000,0.90000,1.10000,0.90000
   348,'LEISMER4    ', 240.0000,1,  61,  99,  17,1.08584,  -8.9393,1.10000,0.90000,1.10000,0.90000
   350,'SUND#6GN    ',  20.0000,2,  40,  99,  17,1.00000,  -0.0254,1.10000,0.90000,1.10000,0.90000
   353,'SUND204S    ',  69.0000,1,  40,  99,  17,1.02601, -11.2177,1.10000,0.90000,1.10000,0.90000
   356,'BON GLE7    ', 138.0000,1,  31,  99,  17,1.01641, -17.1013,1.10000,0.90000,1.10000,0.90000
   357,'STALBE7     ', 138.0000,1,  60,  99,  17,1.02077, -15.5593,1.10000,0.90000,1.10000,0.90000
   358,'SODER1      ', 138.0000,1,  53,  99, 231,1.02766, -13.0531,1.10000,0.90000,1.10000,0.90000
   359,'ACHESON     ', 138.0000,1,  60,  99,  17,1.01020, -16.6476,1.10000,0.90000,1.10000,0.90000
   360,'STONY P7    ', 138.0000,1,  40,  99,  17,1.00860, -16.1551,1.10000,0.90000,1.10000,0.90000
   361,'EDGERTO8    ',  69.0000,4,  37,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   362,'EDGERTO7    ', 138.0000,1,  37,  99,  17,1.04228, -21.4996,1.10000,0.90000,1.10000,0.90000
   363,'NW CARD7    ', 138.0000,1,  60,  99,  17,1.02633, -15.4538,1.10000,0.90000,1.10000,0.90000
   364,'CARVEL01    ', 138.0000,1,  40,  99,  17,1.01727, -15.2025,1.10000,0.90000,1.10000,0.90000
   365,'BUFORD 7    ', 138.0000,1,  31,  99,  17,1.00437, -17.5439,1.10000,0.90000,1.10000,0.90000
   366,'VISCOUNT    ', 138.0000,1,  60,  99,  17,1.02833, -14.9746,1.10000,0.90000,1.10000,0.90000
   368,'CHEVIOT1    ', 138.0000,1,  29,  99,  17,1.02113, -16.2721,1.10000,0.90000,1.10000,0.90000
   369,'CHRISLK1    ', 240.0000,1,  61,  99,  17,1.08214,  -8.6321,1.10000,0.90000,1.10000,0.90000
   370,'SHELL C7    ', 138.0000,1,  38,  99,  17,0.98833, -20.3059,1.10000,0.90000,1.10000,0.90000
   372,'WAB27398    ',  69.0000,1,  40,  99,  17,1.03622, -12.8924,1.10000,0.90000,1.10000,0.90000
   373,'IPL HAR7    ', 138.0000,1,  32,  99,  17,1.04117, -19.7060,1.10000,0.90000,1.10000,0.90000
   374,'BIGSTON7    ', 138.0000,1,  31,  99,  17,1.03907, -16.1419,1.10000,0.90000,1.10000,0.90000
   375,'POCATER9    ',  25.0000,1,  44,  99,  17,1.00681, -20.2813,1.10000,0.90000,1.10000,0.90000
   376,'INTERLB9    ',  25.0000,1,  44,  99,  17,1.00993, -19.8904,1.10000,0.90000,1.10000,0.90000
   377,'INTERLA9    ',   4.1600,2,  44,  99,  17,1.03085, -19.1518,1.10000,0.90000,1.10000,0.90000
   378,'STELCO 2    ', 138.0000,1,  60,  99,  17,1.02855, -14.4103,1.10000,0.90000,1.10000,0.90000
   379,'THREE A9    ',  25.0000,1,  44,  99,  17,1.03892, -24.4647,1.10000,0.90000,1.10000,0.90000
   380,'RUNDLE 9    ',  25.0000,1,  44,  99,  17,1.03930, -24.4670,1.10000,0.90000,1.10000,0.90000
   381,'THREE S9    ',   6.9000,2,  44,  99,  17,1.08673, -24.4647,1.10000,0.90000,1.10000,0.90000
   382,'SHELL RA    ', 138.0000,1,  38,  99,  17,0.98867, -20.2414,1.10000,0.90000,1.10000,0.90000
   383,'NOVA ST1    ', 138.0000,2,  35,  99,  17,1.02146, -18.1091,1.10000,0.90000,1.10000,0.90000
   384,'UC PRENT    ', 138.0000,1,  35,  99,  17,1.02503, -18.6593,1.10000,0.90000,1.10000,0.90000
   385,'SHELL SC    ', 138.0000,1,  38,  99,  17,0.99381, -19.8887,1.10000,0.90000,1.10000,0.90000
   386,'SHELL EA    ', 138.0000,1,  38,  99,  17,0.98107, -21.1133,1.10000,0.90000,1.10000,0.90000
   387,'COMINCO7    ', 138.0000,1,  35,  99,  17,1.02140, -18.2685,1.10000,0.90000,1.10000,0.90000
   388,'ELLIS  7    ', 138.0000,1,  35,  99,  17,1.02495, -18.6483,1.10000,0.90000,1.10000,0.90000
   389,'HILLRIDG    ', 138.0000,1,  54,  99,  10,1.01362, -19.0024,1.10000,0.90000,1.10000,0.90000
   391,'ALBCHEM7    ', 138.0000,1,  33,  99,  17,1.04111, -14.1359,1.10000,0.90000,1.10000,0.90000
   392,'ALPAC1      ', 138.0000,1,  27,  99, 301,1.06414, -18.4371,1.10000,0.90000,1.10000,0.90000
   394,'ASTOTIN     ', 138.0000,1,  33,  99,  17,1.04223, -14.1730,1.10000,0.90000,1.10000,0.90000
   395,'NITON  7    ', 138.0000,1,  29,  99,  17,1.02351, -15.8654,1.10000,0.90000,1.10000,0.90000
   397,'PINEDAL7    ', 138.0000,1,  29,  99,  17,1.02498, -15.8964,1.10000,0.90000,1.10000,0.90000
   398,'BROOKFLD    ', 138.0000,1,  35,  99,  17,1.02119, -18.1211,1.10000,0.90000,1.10000,0.90000
   399,'BASSAN7     ', 138.0000,1,  47,  99,  17,1.00984, -18.3386,1.10000,0.90000,1.10000,0.90000
   400,'MONARCH7    ', 138.0000,1,  54,  99,  17,1.00983, -18.7933,1.10000,0.90000,1.10000,0.90000
   401,'HAYS   7    ', 138.0000,1,  52,  99,  17,1.00831, -19.8268,1.10000,0.90000,1.10000,0.90000
   402,'KETTLES1    ', 138.0000,1,  53,  99, 192,1.04400, -13.9776,1.10000,0.90000,1.10000,0.90000
   403,'KEEP#3GN    ',  22.0000,2,  40,  99,  17,0.98394,   6.8116,1.10000,0.90000,1.10000,0.90000
   405,'CONKLIN2    ', 240.0000,2,  61,  99, 251,1.07939,  -8.0020,1.10000,0.90000,1.10000,0.90000
   406,'CHIN CH7    ', 138.0000,1,  54,  99,  17,1.00846, -19.0042,1.10000,0.90000,1.10000,0.90000
   407,'CHIN CH9    ',  13.8000,2,  54,  99,  17,1.02756, -17.1604,1.10000,0.90000,1.10000,0.90000
   408,'WHITEGE9    ',  12.5000,2,  26,  99,  17,1.02671, -13.5069,1.10000,0.90000,1.10000,0.90000
   409,'KETTLES     ', 138.0000,1,  53,  99,  17,1.04401, -13.9790,1.10000,0.90000,1.10000,0.90000
   410,'WHITEGE8    ',  69.0000,1,  26,  99,  17,1.05948, -16.9774,1.10000,0.90000,1.10000,0.90000
   411,'CHEV KG7    ', 138.0000,1,  24,  99,  17,1.02373, -18.8421,1.10000,0.90000,1.10000,0.90000
   412,'BENBOW 7    ', 138.0000,1,  24,  99,  17,1.02407, -18.8239,1.10000,0.90000,1.10000,0.90000
   413,'RAY RES8    ',  69.0000,1,  55,  99,  17,1.02735, -18.0541,1.10000,0.90000,1.10000,0.90000
   414,'RAY RES9    ',  13.8000,2,  55,  99,  17,1.02000, -17.1669,1.10000,0.90000,1.10000,0.90000
   415,'MARLBOR1    ', 138.0000,1,  29,  99,  17,1.02994, -16.0922,1.10000,0.90000,1.10000,0.90000
   417,'WAUP1       ', 138.0000,1,  27,  99,  17,1.04538, -18.5787,1.10000,0.90000,1.10000,0.90000
   420,'KEEPHIL4    ', 240.0000,1,  40,  99,  17,1.07011,  -5.4361,1.10000,0.90000,1.10000,0.90000
   421,'KEEPHIL5    ', 240.0000,1,  40,  99,  17,1.06520,  -3.1716,1.10000,0.90000,1.10000,0.90000
   422,'KEEP#1GN    ',  19.0000,2,  40,  99,  17,1.03000,  -2.9603,1.10000,0.90000,1.10000,0.90000
   423,'KEEPHIL7    ', 138.0000,1,  40,  99,  17,1.03595,  -9.1533,1.10000,0.90000,1.10000,0.90000
   424,'KEEP#2GN    ',  19.0000,2,  40,  99,  17,1.03000,   2.2800,1.10000,0.90000,1.10000,0.90000
   425,'NOSE CR7    ', 138.0000,1,  57,  99,  17,1.00826, -20.8004,1.10000,0.90000,1.10000,0.90000
   429,'SUND BL8    ',  69.0000,1,  40,  99,  17,1.02648, -11.2168,1.10000,0.90000,1.10000,0.90000
   430,'W BROOK4    ', 240.0000,1,  47,  99,  17,1.07133, -15.4568,1.10000,0.90000,1.10000,0.90000
   431,'KEEP_3      ', 138.0000,1,  40,  99,  17,1.03581,  -9.1600,1.10000,0.90000,1.10000,0.90000
   437,'TMPL2GA7    ', 138.0000,1,  40,  99,  17,1.03327, -14.2761,1.10000,0.90000,1.10000,0.90000
   438,'CAN LIQ7    ', 138.0000,1,  60,  99,  17,1.02300, -14.5427,1.10000,0.90000,1.10000,0.90000
   440,'TRUE WEL    ', 138.0000,1,  31,  99,  17,1.02655, -16.8349,1.10000,0.90000,1.10000,0.90000
   444,'SPRINGB7    ', 138.0000,1,  44,  99,  17,1.00649, -23.8761,1.10000,0.90000,1.10000,0.90000
   445,'CUTNG L7    ', 138.0000,1,  47,  99,  17,1.01033, -17.6641,1.10000,0.90000,1.10000,0.90000
   446,'VICTR A     ',  13.8000,1,  33,  99,  17,0.98318, -17.6043,1.10000,0.90000,1.10000,0.90000
   447,'BELLYIA9    ',   4.1600,1,  55,  99,   8,1.04959, -17.1945,1.10000,0.90000,1.10000,0.90000
   448,'MARY IA9    ',   4.1600,1,  55,  99,   8,1.01350, -18.4332,1.10000,0.90000,1.10000,0.90000
   449,'WATERIA9    ',   4.1600,1,  55,  99,   8,1.04704, -14.6422,1.10000,0.90000,1.10000,0.90000
   450,'IRRICAN1    ',   4.1600,2,  55,  99,  17,1.04788, -20.7339,1.10000,0.90000,1.10000,0.90000
   451,'MONTANA1    ', 240.0000,1,  55,  99, 381,1.05542, -16.9620,1.10000,0.90000,1.10000,0.90000
   459,'ROSEVAL1    ', 138.0000,1,  40,  99,  17,1.03636,  -9.1945,1.10000,0.90000,1.10000,0.90000
   464,'W CASCAD    ',  25.0000,4,  44,  99, 194,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   468,'LEISMER7    ', 138.0000,1,  61,  99,  17,1.08381,  -9.2075,1.10000,0.90000,1.10000,0.90000
   478,'BANFF  9    ',  25.0000,1,  44,  99,  17,1.02385, -29.0622,1.10000,0.90000,1.10000,0.90000
   479,'RUNDLE H    ',  13.8000,2,  44,  99,  17,1.02246, -23.8387,1.10000,0.90000,1.10000,0.90000
   483,'TUCUMAN7    ', 138.0000,1,  32,  99,  17,1.04189, -19.7141,1.10000,0.90000,1.10000,0.90000
   484,'CLIPPER7    ', 138.0000,1,  32,  99,  41,1.04118, -19.7058,1.10000,0.90000,1.10000,0.90000
   488,'CHERHIL1    ', 240.0000,1,  40,  99,  17,1.09436, -11.4866,1.10000,0.90000,1.10000,0.90000
   490,'GENES 39    ',  22.0000,2,  40,  99,   5,1.04000,   6.9203,1.10000,0.90000,1.10000,0.90000
   491,'GENES 19    ',  20.5000,2,  40,  99,   5,1.04000,   7.2425,1.10000,0.90000,1.10000,0.90000
   492,'GENES 29    ',  20.5000,2,  40,  99,   5,1.04000,   7.5537,1.10000,0.90000,1.10000,0.90000
   497,'ROSS 8      ',  14.4000,1,  60,  99,   5,1.00245, -13.9906,1.10000,0.90000,1.10000,0.90000
   498,'ROSS 9      ',  14.4000,1,  60,  99,   5,1.00245, -13.9906,1.10000,0.90000,1.10000,0.90000
   499,'ROSS 109    ',  14.4000,1,  60,  99,   5,1.00245, -13.9906,1.10000,0.90000,1.10000,0.90000
   500,'KEEPHIL1    ', 138.0000,1,  40,  99,  17,1.03595,  -9.1533,1.10000,0.90000,1.10000,0.90000
   502,'HARDIST8    ',  69.0000,1,  60,  99,   5,1.04125, -11.9394,1.10000,0.90000,1.10000,0.90000
   503,'SUMMIT_7    ', 138.0000,1,  57,  99,   3,1.00865, -20.7654,1.10000,0.90000,1.10000,0.90000
   505,'JASPER 4    ', 240.0000,1,  60,  99,   5,1.04549, -11.8081,1.10000,0.90000,1.10000,0.90000
   506,'BELLAMY4    ', 240.0000,1,  60,  99,   5,1.04066, -10.6623,1.10000,0.90000,1.10000,0.90000
   507,'ROSSDALE    ',  69.0000,1,  60,  99,   5,1.04604, -13.9906,1.10000,0.90000,1.10000,0.90000
   508,'HIGHFEED    ',  14.4000,1,  60,  99,   5,1.04604, -13.9906,1.10000,0.90000,1.10000,0.90000
   509,'ARGYLL W    ', 240.0000,1,  60,  99,   5,1.04076, -10.6626,1.10000,0.90000,1.10000,0.90000
   510,'KEEPHIL3    ', 500.0000,1,  40,  99,  17,1.06172,  -0.8204,1.10000,0.90000,1.10000,0.90000
   511,'SUMMERS1    ', 240.0000,1,  60,  99,   5,1.03891,  -9.8403,1.10000,0.90000,1.10000,0.90000
   512,'DOME   4    ', 240.0000,1,  60,  99,   5,1.03968,  -9.6259,1.10000,0.90000,1.10000,0.90000
   513,'LAMBTON4    ', 240.0000,1,  60,  99,   5,1.03192, -10.6312,1.10000,0.90000,1.10000,0.90000
   514,'CLOVERB4    ', 240.0000,1,  60,  99,   5,1.03337, -11.0714,1.10000,0.90000,1.10000,0.90000
   515,'BROADMO7    ', 138.0000,1,  60,  99,  17,1.02382, -14.5058,1.10000,0.90000,1.10000,0.90000
   516,'CLOVERB8    ',  69.0000,1,  60,  99,   5,1.04693, -11.7269,1.10000,0.90000,1.10000,0.90000
   518,'ARGYLL E    ', 240.0000,1,  60,  99,   5,1.04066, -10.5396,1.10000,0.90000,1.10000,0.90000
   519,'CASTLEDN    ', 240.0000,1,  60,  99,   5,1.04018, -12.8837,1.10000,0.90000,1.10000,0.90000
   520,'VICTORIA    ', 240.0000,1,  60,  99,   5,1.03965, -12.9600,1.10000,0.90000,1.10000,0.90000
   521,'PETROLIA    ', 240.0000,1,  60,  99,   5,1.04009, -10.6517,1.10000,0.90000,1.10000,0.90000
   523,'MEADOWL2    ',  69.0000,1,  60,  99,   5,1.04275, -14.1315,1.10000,0.90000,1.10000,0.90000
   525,'GENESEE4    ', 500.0000,1,  40,  99,   5,1.06532,  -0.3086,1.10000,0.90000,1.10000,0.90000
   526,'GENESEE7    ', 138.0000,1,  40,  99,   5,0.98751,  -0.5730,1.10000,0.90000,1.10000,0.90000
   527,'JASPER 8    ',  69.0000,1,  60,  99,   5,1.08179, -13.1741,1.10000,0.90000,1.10000,0.90000
   528,'KENNDALE    ',  69.0000,1,  60,  99,   5,1.04378, -11.8284,1.10000,0.90000,1.10000,0.90000
   529,'MEADOWL1    ',  69.0000,1,  60,  99,   5,1.07763, -13.2976,1.10000,0.90000,1.10000,0.90000
   530,'NAMAO  8    ',  69.0000,1,  60,  99,   5,1.04177, -11.9072,1.10000,0.90000,1.10000,0.90000
   532,'STRACONA    ',  69.0000,1,  60,  99,   5,1.02434, -14.7069,1.10000,0.90000,1.10000,0.90000
   533,'VICTORIA    ',  69.0000,1,  60,  99,   5,1.04524, -14.0286,1.10000,0.90000,1.10000,0.90000
   534,'WOODCRF1    ',  69.0000,1,  60,  99,   5,1.07646, -13.3309,1.10000,0.90000,1.10000,0.90000
   535,'GARNEAU8    ',  69.0000,1,  60,  99,   5,1.04418, -14.0665,1.10000,0.90000,1.10000,0.90000
   537,'FIBERGL7    ', 138.0000,1,  60,  99,   5,1.02278, -14.5529,1.10000,0.90000,1.10000,0.90000
   538,'ATP 5R 7    ', 138.0000,1,  60,  99,   5,1.02115, -14.7185,1.10000,0.90000,1.10000,0.90000
   539,'WOODCRF2    ',  69.0000,1,  60,  99,   5,1.04293, -14.1124,1.10000,0.90000,1.10000,0.90000
   540,'CELANES7    ', 138.0000,1,  60,  99,   5,1.02748, -14.2919,1.10000,0.90000,1.10000,0.90000
   541,'ATP 4R 7    ', 138.0000,1,  60,  99,   5,1.02120, -14.7162,1.10000,0.90000,1.10000,0.90000
   542,'LAMBTON8    ',  69.0000,1,  60,  99,   5,1.04121, -13.5839,1.10000,0.90000,1.10000,0.90000
   545,'EAST IN4    ', 240.0000,1,  60,  99,   5,1.03164, -10.7481,1.10000,0.90000,1.10000,0.90000
   546,'EAST IN2    ', 240.0000,1,  60,  99,   5,1.03283, -10.6496,1.10000,0.90000,1.10000,0.90000
   547,'ENMX54S7    ', 138.0000,1,   6,  99,   3,0.99827, -24.3346,1.10000,0.90000,1.10000,0.90000
   549,'INLANDCT    ', 138.0000,1,  60,  99,   5,1.02928, -14.8212,1.10000,0.90000,1.10000,0.90000
   550,'ENMX22S7    ', 138.0000,1,   6,  99,   3,1.00249, -24.1809,1.10000,0.90000,1.10000,0.90000
   551,'ENMX28S7    ', 138.0000,1,   6,  99,   3,1.00512, -23.8403,1.10000,0.90000,1.10000,0.90000
   552,'ENMX21S7    ', 138.0000,1,   6,  99,   3,1.00200, -24.3783,1.10000,0.90000,1.10000,0.90000
   553,'ENMX21S8    ',  69.0000,1,   6,  99,   3,1.02880, -25.5835,1.10000,0.90000,1.10000,0.90000
   554,'ENMX15S8    ',  69.0000,1,   6,  99,   3,1.02315, -25.6739,1.10000,0.90000,1.10000,0.90000
   555,'ENMX14S7    ', 138.0000,1,   6,  99,   3,1.00458, -24.7126,1.10000,0.90000,1.10000,0.90000
   556,'ENMX34S8    ',  69.0000,1,   6,  99,   3,1.01883, -25.7914,1.10000,0.90000,1.10000,0.90000
   557,'ENMX16S8    ',  69.0000,1,   6,  99,   3,1.01629, -25.6243,1.10000,0.90000,1.10000,0.90000
   558,'ENMX27S8    ',  69.0000,1,   6,  99,   3,1.01252, -25.4026,1.10000,0.90000,1.10000,0.90000
   559,'ENMX13S7    ', 138.0000,1,   6,  99,   3,1.00328, -24.3628,1.10000,0.90000,1.10000,0.90000
   560,'ENMX13S8    ',  69.0000,1,   6,  99,   3,1.01232, -24.9813,1.10000,0.90000,1.10000,0.90000
   561,'ENMX11S7    ', 138.0000,1,   6,  99,   3,1.00620, -24.1388,1.10000,0.90000,1.10000,0.90000
   564,'ENMX36S7    ', 138.0000,1,   6,  99,   3,1.00255, -24.6249,1.10000,0.90000,1.10000,0.90000
   566,'ENMX20S7    ', 138.0000,1,   6,  99,   3,1.00061, -24.5498,1.10000,0.90000,1.10000,0.90000
   567,'ENMX1S 7    ', 138.0000,1,   6,  99,   3,1.00164, -24.5308,1.10000,0.90000,1.10000,0.90000
   568,'ENMX5S 7    ', 138.0000,1,   6,  99,   3,1.00201, -24.5062,1.10000,0.90000,1.10000,0.90000
   569,'ENMX3S 7    ', 138.0000,1,   6,  99,   3,1.00175, -24.5066,1.10000,0.90000,1.10000,0.90000
   571,'ENMX43S7    ', 138.0000,1,   6,  99,   3,0.99659, -24.6653,1.10000,0.90000,1.10000,0.90000
   572,'ENMX39S7    ', 138.0000,1,   6,  99,   3,1.00862, -23.3688,1.10000,0.90000,1.10000,0.90000
   573,'ENMX38S7    ', 138.0000,1,   6,  99,   3,1.00889, -23.1780,1.10000,0.90000,1.10000,0.90000
   574,'ENMX37S7    ', 138.0000,1,   6,  99,   3,1.01039, -22.9004,1.10000,0.90000,1.10000,0.90000
   576,'ENMX47S7    ', 138.0000,1,   6,  99,   3,1.02317, -22.4862,1.10000,0.90000,1.10000,0.90000
   577,'ENMX23S7    ', 138.0000,1,   6,  99,   3,1.00556, -23.8278,1.10000,0.90000,1.10000,0.90000
   578,'ENMX23S8    ',  69.0000,1,   6,  99,   3,1.03568, -24.7996,1.10000,0.90000,1.10000,0.90000
   579,'ENMX31S7    ', 138.0000,1,   6,  99,   3,1.00416, -24.1628,1.10000,0.90000,1.10000,0.90000
   581,'ENMX12S7    ', 138.0000,1,   6,  99,   3,1.00363, -24.2931,1.10000,0.90000,1.10000,0.90000
   582,'ENMX10S8    ',  69.0000,1,   6,  99,   3,1.01156, -24.9159,1.10000,0.90000,1.10000,0.90000
   583,'ENMX32S7    ', 138.0000,1,   6,  99,   3,0.99791, -24.4962,1.10000,0.90000,1.10000,0.90000
   585,'ENMX9S 7    ', 138.0000,1,   6,  99,   3,1.00473, -24.2679,1.10000,0.90000,1.10000,0.90000
   586,'ENMX30S7    ', 138.0000,1,   6,  99,   3,0.99868, -24.3194,1.10000,0.90000,1.10000,0.90000
   587,'ENMX6S7     ', 138.0000,1,   6,  99,   3,0.99592, -24.5582,1.10000,0.90000,1.10000,0.90000
   588,'ENMX8S 7    ', 138.0000,1,   6,  99,   3,1.00158, -24.5362,1.10000,0.90000,1.10000,0.90000
   589,'ENMX26S7    ', 138.0000,1,   6,  99,   3,0.99929, -24.1713,1.10000,0.90000,1.10000,0.90000
   590,'ENMX24S7    ', 138.0000,1,   6,  99,   3,1.00534, -23.6891,1.10000,0.90000,1.10000,0.90000
   591,'ENMX40S7    ', 138.0000,1,   6,  99,   3,0.99559, -24.6377,1.10000,0.90000,1.10000,0.90000
   592,'ENMX41S7    ', 138.0000,1,   6,  99,   3,0.99481, -24.6864,1.10000,0.90000,1.10000,0.90000
   593,'9.62TAP     ',  69.0000,1,   6,  99,   3,1.01988, -24.8776,1.10000,0.90000,1.10000,0.90000
   594,'ENMX33S7    ', 138.0000,1,   6,  99,   3,0.99515, -24.7372,1.10000,0.90000,1.10000,0.90000
   595,'ENMX59S8    ',  69.0000,1,   6,  99,   3,1.01988, -24.8776,1.10000,0.90000,1.10000,0.90000
   596,'ENMX7S7     ', 138.0000,1,   6,  99,   3,1.00256, -24.4329,1.10000,0.90000,1.10000,0.90000
   597,'ENMX28S8    ',  69.0000,1,   6,  99,   3,1.01019, -24.5007,1.10000,0.90000,1.10000,0.90000
   599,'ENMX36S8    ',  69.0000,1,   6,  99,   3,1.01146, -25.3019,1.10000,0.90000,1.10000,0.90000
   601,'2.83 TAP    ', 138.0000,1,   6,  99,   3,1.00399, -24.3884,1.10000,0.90000,1.10000,0.90000
   602,'GHOSTPI3    ', 138.0000,1,  42,  99,   1,1.07407, -13.0721,1.10000,0.90000,1.10000,0.90000
   603,'GHOSTPI1    ', 138.0000,1,  42,  99, 371,1.07438, -12.9399,1.10000,0.90000,1.10000,0.90000
   605,'WATSON C    ', 138.0000,1,  29,  99,  17,1.04650, -17.1793,1.10000,0.90000,1.10000,0.90000
   610,'KEEPHIL2    ', 500.0000,1,  40,  99,  17,1.06172,  -0.8204,1.10000,0.90000,1.10000,0.90000
   637,'ALPACTAP    ', 138.0000,1,  27,  99,  17,1.04724, -18.5744,1.10000,0.90000,1.10000,0.90000
   648,'HANSMAN9    ', 138.0000,1,  37,  99,  17,1.04062, -18.0467,1.10000,0.90000,1.10000,0.90000
   649,'HANSMAN7    ', 240.0000,1,  37,  99,  17,1.06000, -15.3410,1.10000,0.90000,1.10000,0.90000
   651,'ELKRIVE7    ', 138.0000,1,  30,  99,  17,1.03527, -18.2807,1.10000,0.90000,1.10000,0.90000
   656,'RUSSEL1     ', 138.0000,1,  53,  99,  17,1.05038, -14.2423,1.10000,0.90000,1.10000,0.90000
   664,'PIPER CR    ', 138.0000,1,  35,  99,  17,1.02192, -18.1377,1.10000,0.90000,1.10000,0.90000
   666,'DOVER       ', 240.0000,1,  58,  99,   1,1.11066,  -5.4048,1.10000,0.90000,1.10000,0.90000
   670,'TAYLOR 8    ',  69.0000,1,  55,  99,   8,1.02330, -17.8267,1.10000,0.90000,1.10000,0.90000
   674,'CYPRES1     ', 138.0000,1,  48,  99,  17,1.04432, -18.5507,1.10000,0.90000,1.10000,0.90000
   677,'CYPRES2     ', 240.0000,1,  48,  99,  17,1.07302, -17.6073,1.10000,0.90000,1.10000,0.90000
   679,'LETH111S    ', 138.0000,1,  54,  99,  11,1.00807, -18.7652,1.10000,0.90000,1.10000,0.90000
   680,'SOUTHRI9    ', 138.0000,2,   4,  99,  17,1.02000, -19.6566,1.10000,0.90000,1.10000,0.90000
   690,'COALDAL7    ', 138.0000,1,  54,  99,  17,1.00986, -19.1226,1.10000,0.90000,1.10000,0.90000
   691,'LETH241S    ', 138.0000,1,  54,  99,  11,1.01079, -18.6972,1.10000,0.90000,1.10000,0.90000
   692,'N LETHB7    ', 138.0000,1,  54,  99,  17,1.01248, -18.5802,1.10000,0.90000,1.10000,0.90000
   693,'MAGRATH8    ',  69.0000,1,  55,  99,  17,1.02227, -17.8650,1.10000,0.90000,1.10000,0.90000
   694,'MAGRATH7    ', 138.0000,1,  55,  99,  17,1.01162, -18.2682,1.10000,0.90000,1.10000,0.90000
   696,'LETH146S    ', 138.0000,1,  54,  99,  11,1.01006, -18.7362,1.10000,0.90000,1.10000,0.90000
   697,'LETH593S    ', 138.0000,1,  54,  99,  11,1.00826, -18.7961,1.10000,0.90000,1.10000,0.90000
   698,'LETH674S    ', 138.0000,1,  54,  99,  11,1.00669, -18.8181,1.10000,0.90000,1.10000,0.90000
   699,'RIVERBN7    ', 138.0000,1,  54,  99,  17,1.00774, -18.7479,1.10000,0.90000,1.10000,0.90000
   715,'CLIPP_TP    ', 138.0000,1,  32,  99,  17,1.04118, -19.7056,1.10000,0.90000,1.10000,0.90000
   716,'LAKESEN7    ', 138.0000,1,  42,  99, 391,1.06540, -21.7850,1.10000,0.90000,1.10000,0.90000
   718,'WESWOOD     ', 138.0000,1,  60,  99,  17,1.02548, -14.0944,1.10000,0.90000,1.10000,0.90000
   723,'BILBY 1     ', 138.0000,1,  40,  99, 441,1.01209, -15.7625,1.10000,0.90000,1.10000,0.90000
   729,'SUMMITTP    ', 138.0000,1,  57,  99,  17,1.00859, -20.7863,1.10000,0.90000,1.10000,0.90000
   734,'SHELL A1    ', 138.0000,1,  33,  99,  40,1.02967, -13.9544,1.10000,0.90000,1.10000,0.90000
   735,'SHELL TP    ', 138.0000,1,  33,  99,  17,1.02972, -13.9629,1.10000,0.90000,1.10000,0.90000
   739,'ARD_01      ', 138.0000,1,  53,  99, 190,1.02403, -12.4774,1.10000,0.90000,1.10000,0.90000
   748,'608AL_TP    ', 138.0000,1,  53,  99,  17,1.02583, -12.9258,1.10000,0.90000,1.10000,0.90000
   750,'761L_TP     ', 138.0000,1,  33,  99,  17,1.02748, -14.2918,1.10000,0.90000,1.10000,0.90000
   759,'WINTHV      ', 138.0000,1,  43,  99,  10,1.06823, -11.0427,1.10000,0.90000,1.10000,0.90000
   764,'1058JOIN    ', 240.0000,1,  60,  99,  17,1.03295, -10.5120,1.10000,0.90000,1.10000,0.90000
   766,'BAUERTAP    ', 138.0000,1,  13,  99,   1,1.04109, -20.9032,1.10000,0.90000,1.10000,0.90000
   771,'AMELIA1     ', 240.0000,1,  33,  99,  17,1.04191, -13.2494,1.10000,0.90000,1.10000,0.90000
   779,'PADDLE R    ', 138.0000,1,  40,  99,  17,1.02543, -15.6114,1.10000,0.90000,1.10000,0.90000
   780,'SYLV_138    ', 138.0000,1,  35,  99,  17,1.02886, -17.5143,1.10000,0.90000,1.10000,0.90000
   785,'1059A_TP    ', 240.0000,1,  60,  99,  17,1.03164, -10.7481,1.10000,0.90000,1.10000,0.90000
   794,'MAGRATH9    ', 138.0000,1,  55,  99,  17,1.01160, -18.2689,1.10000,0.90000,1.10000,0.90000
   795,'LINDB_TP    ', 138.0000,1,  28,  99,   1,1.04390, -19.9041,1.10000,0.90000,1.10000,0.90000
   799,'CHARD_TP    ', 138.0000,1,  61,  99,  41,1.07936,  -9.5128,1.10000,0.90000,1.10000,0.90000
   800,'PRIM TAP    ', 138.0000,1,  28,  99,   1,1.05310, -14.3311,1.10000,0.90000,1.10000,0.90000
   803,'803/804N    ', 138.0000,1,  31,  99,  17,1.03419, -16.4266,1.10000,0.90000,1.10000,0.90000
   804,'803/804X    ', 138.0000,1,  31,  99,  17,1.03893, -16.1579,1.10000,0.90000,1.10000,0.90000
   807,'521L TAP    ',  69.0000,1,  40,  99,  17,1.02648, -11.2120,1.10000,0.90000,1.10000,0.90000
   808,'505L TAP    ',  69.0000,1,  40,  99,  17,1.02653, -11.2149,1.10000,0.90000,1.10000,0.90000
   809,'EXPRESTP    ', 138.0000,1,  37,  99,  17,1.04124, -19.6743,1.10000,0.90000,1.10000,0.90000
   810,'AMOCOTAP    ', 138.0000,1,  57,  99,  17,1.00851, -20.9117,1.10000,0.90000,1.10000,0.90000
   811,'521AL TP    ',  69.0000,1,  40,  99,  17,1.02648, -11.2168,1.10000,0.90000,1.10000,0.90000
   812,'BUCK TAP    ', 138.0000,1,  30,  99,  17,1.01825, -15.0196,1.10000,0.90000,1.10000,0.90000
   813,'ELKRIVTP    ', 138.0000,1,  30,  99,  17,1.03570, -18.2630,1.10000,0.90000,1.10000,0.90000
   814,'KILRY TP    ', 138.0000,1,  37,  99,  17,1.03700, -20.2283,1.10000,0.90000,1.10000,0.90000
   815,'TWP TAP7    ', 138.0000,1,  30,  99,  17,1.02775, -17.5164,1.10000,0.90000,1.10000,0.90000
   816,'LINE  TP    ', 138.0000,1,  15,  99,  17,1.03559, -16.6323,1.10000,0.90000,1.10000,0.90000
   817,'ELKFRD T    ', 138.0000,1,  15,  99,  17,1.02535, -18.0853,1.10000,0.90000,1.10000,0.90000
   818,'GR HL TP    ', 138.0000,1,  15,  99,  17,1.02501, -18.1483,1.10000,0.90000,1.10000,0.90000
   819,'BRITT TP    ', 138.0000,1,  15,  99,  17,1.02442, -19.3496,1.10000,0.90000,1.10000,0.90000
   820,'FICKL TP    ', 138.0000,1,  29,  99,  17,1.04301, -16.8652,1.10000,0.90000,1.10000,0.90000
   821,'708ALTAP    ', 138.0000,1,  33,  99,  17,1.02886, -14.0544,1.10000,0.90000,1.10000,0.90000
   823,'725BL       ', 138.0000,1,  53,  99,  17,1.01094, -18.6453,1.10000,0.90000,1.10000,0.90000
   825,'CGETAP      ', 138.0000,1,  20,  99,   1,1.09106, -27.2600,1.10000,0.90000,1.10000,0.90000
   826,'831A TAP    ', 138.0000,1,  47,  99,  17,1.01034, -17.6637,1.10000,0.90000,1.10000,0.90000
   828,'PURSPRW4    ', 138.0000,1,  52,  99,  17,1.01198, -19.6203,1.10000,0.90000,1.10000,0.90000
   830,'MARLBTAP    ', 138.0000,1,  29,  99,  17,1.03170, -16.0061,1.10000,0.90000,1.10000,0.90000
   832,'788_TP      ', 138.0000,1,  27,  99,  17,1.03209, -16.6293,1.10000,0.90000,1.10000,0.90000
   834,'CHIN_CHT    ', 138.0000,1,  54,  99,  17,1.01236, -19.3861,1.10000,0.90000,1.10000,0.90000
   837,'SODGLTAP    ', 138.0000,1,  53,  99,  17,1.02733, -13.5433,1.10000,0.90000,1.10000,0.90000
   839,'600AL TA    ', 138.0000,1,   4,  99,  17,1.01857, -20.0773,1.10000,0.90000,1.10000,0.90000
   841,'OTAU_TP     ', 138.0000,1,  21,  99,   1,1.09062, -18.5155,1.10000,0.90000,1.10000,0.90000
   844,'ASBNE TP    ', 138.0000,1,  40,  99,   1,1.03548, -16.6591,1.10000,0.90000,1.10000,0.90000
   851,'MUSKEG T    ', 240.0000,4,  59,  99,   9,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   856,'KSP3        ', 138.0000,1,  42,  99,   1,1.06323, -21.0829,1.10000,0.90000,1.10000,0.90000
   857,'KSP4        ', 138.0000,1,  42,  99,   1,1.04491, -20.8742,1.10000,0.90000,1.10000,0.90000
   858,'THOMP02     ', 138.0000,1,  27,  99, 321,1.03189, -16.6384,1.10000,0.90000,1.10000,0.90000
   862,'PV-TAP7     ', 138.0000,1,  13,  99,   1,1.05693, -23.0416,1.10000,0.90000,1.10000,0.90000
   863,'RAYRS TP    ',  69.0000,1,  55,  99,  17,1.02740, -18.1499,1.10000,0.90000,1.10000,0.90000
   869,'CHIN CH     ', 138.0000,1,  54,  99,  17,1.00719, -19.0526,1.10000,0.90000,1.10000,0.90000
   876,'514BL TP    ',  69.0000,1,  53,  99,  17,1.03407, -13.7088,1.10000,0.90000,1.10000,0.90000
   877,'BASNTAP     ', 138.0000,1,  47,  99,  17,1.01482, -18.1067,1.10000,0.90000,1.10000,0.90000
   878,'JFISH01     ', 240.0000,1,  61,  99,  17,1.08181,  -8.5329,1.10000,0.90000,1.10000,0.90000
   881,'RAVEN TP    ', 138.0000,1,  38,  99,  17,0.98931, -20.2094,1.10000,0.90000,1.10000,0.90000
   882,'SCHRA TP    ', 138.0000,1,  38,  99,  17,0.99382, -19.8874,1.10000,0.90000,1.10000,0.90000
   883,'EAGLE TP    ', 138.0000,1,  38,  99,  17,0.98222, -21.0575,1.10000,0.90000,1.10000,0.90000
   886,'MAG TAP7    ', 138.0000,1,  46,  99,  17,0.99752, -23.9893,1.10000,0.90000,1.10000,0.90000
   887,'CAN L TP    ', 138.0000,1,  60,  99,  17,1.02328, -14.5325,1.10000,0.90000,1.10000,0.90000
   888,'106S TAP    ', 138.0000,1,  40,  99,  17,1.02543, -15.6111,1.10000,0.90000,1.10000,0.90000
   890,'AMOCO TP    ', 138.0000,1,  38,  99,  17,0.99204, -19.9708,1.10000,0.90000,1.10000,0.90000
   891,'904AL TP    ', 240.0000,1,  60,  99,  17,1.03177, -10.6972,1.10000,0.90000,1.10000,0.90000
   892,'WAIN TP7    ', 138.0000,1,  32,  99,  17,1.03797, -19.1623,1.10000,0.90000,1.10000,0.90000
   893,'908 TP      ', 240.0000,1,  60,  99,  17,1.03285, -10.6491,1.10000,0.90000,1.10000,0.90000
   895,'515S TAP    ',  69.0000,1,  26,  99,  17,1.04560, -19.2806,1.10000,0.90000,1.10000,0.90000
   896,'PEG.LK.T    ',  69.0000,1,  26,  99,  17,1.04046, -18.5638,1.10000,0.90000,1.10000,0.90000
   897,'GENESE T    ', 138.0000,1,  40,  99,  17,1.03634,  -9.1630,1.10000,0.90000,1.10000,0.90000
   898,'GENSTR T    ', 138.0000,1,  60,  99,  17,1.03027, -14.7783,1.10000,0.90000,1.10000,0.90000
   899,'TRUE W T    ', 138.0000,1,  31,  99,  17,1.02655, -16.8349,1.10000,0.90000,1.10000,0.90000
   900,'JUMP TP1    ', 138.0000,1,  44,  99,  17,1.00395, -24.0168,1.10000,0.90000,1.10000,0.90000
   901,'MCBRIDE1    ', 138.0000,1,  53,  99,  44,1.01377, -18.2352,1.10000,0.90000,1.10000,0.90000
   905,'105S TAP    ', 138.0000,1,  40,  99,  17,1.01209, -15.7624,1.10000,0.90000,1.10000,0.90000
   909,'DALEH TP    ', 138.0000,1,  29,  99,  17,1.04213, -16.6531,1.10000,0.90000,1.10000,0.90000
   910,'OBED TAP    ', 138.0000,1,  29,  99,  17,1.04218, -16.6505,1.10000,0.90000,1.10000,0.90000
   911,'EMPLIQTP    ', 138.0000,1,  48,  99,  17,1.04014, -18.9456,1.10000,0.90000,1.10000,0.90000
   912,'740L JNC    ', 138.0000,1,  29,  99,  17,1.02461, -16.0516,1.10000,0.90000,1.10000,0.90000
   913,'G.ROBB T    ', 138.0000,1,  29,  99,  17,1.02623, -15.9194,1.10000,0.90000,1.10000,0.90000
   914,'CADOM TP    ',  69.0000,1,  29,  99,  17,1.04776, -16.1446,1.10000,0.90000,1.10000,0.90000
   915,'CHEV TP     ', 138.0000,1,  29,  99,  17,1.02114, -16.2719,1.10000,0.90000,1.10000,0.90000
   916,'MONAR TP    ', 138.0000,1,  54,  99,  17,1.01119, -18.7256,1.10000,0.90000,1.10000,0.90000
   918,'CASS01      ', 240.0000,1,  47,  99,  17,1.07627, -13.6306,1.10000,0.90000,1.10000,0.90000
   920,'ROUND01     ', 240.0000,1,  61,  99,  17,1.09505, -11.4844,1.10000,0.90000,1.10000,0.90000
   923,'W.CASC T    ', 138.0000,1,  44,  99,  17,1.02050, -23.9189,1.10000,0.90000,1.10000,0.90000
   924,'CH KGT T    ', 138.0000,1,  24,  99,  17,1.02374, -18.8404,1.10000,0.90000,1.10000,0.90000
   925,'JUMP TP2    ', 138.0000,1,  44,  99,  17,1.01119, -23.7281,1.10000,0.90000,1.10000,0.90000
   928,'ENCH TAP    ', 138.0000,1,  52,  99,  17,1.00794, -18.9324,1.10000,0.90000,1.10000,0.90000
   931,'746L NO     ', 138.0000,1,  60,  99,  17,1.02353, -14.3230,1.10000,0.90000,1.10000,0.90000
   932,'CAR.LK.T    ',  69.0000,1,  26,  99,  17,1.04049, -18.6250,1.10000,0.90000,1.10000,0.90000
   933,'AIRD TAP    ', 138.0000,1,  57,  99,  17,1.01041, -20.5559,1.10000,0.90000,1.10000,0.90000
   934,'FLAT TAP    ', 138.0000,1,  27,  99,  17,1.02744, -15.7378,1.10000,0.90000,1.10000,0.90000
   935,'CAR.CR.T    ',  69.0000,1,  26,  99,  17,1.04137, -18.4769,1.10000,0.90000,1.10000,0.90000
   936,'808AL_TP    ', 138.0000,1,  33,  99,  17,1.03286, -14.2434,1.10000,0.90000,1.10000,0.90000
   938,'STEL TAP    ', 138.0000,1,  60,  99,  17,1.02848, -14.4089,1.10000,0.90000,1.10000,0.90000
   939,'RVBD TAP    ', 138.0000,1,  53,  99,  17,1.00740, -18.7797,1.10000,0.90000,1.10000,0.90000
   940,'KPH MU T    ',  69.0000,1,  40,  99,  17,1.02649, -11.8184,1.10000,0.90000,1.10000,0.90000
   942,'LAURALK     ',  69.0000,1,  26,  99,  17,1.04038, -18.6291,1.10000,0.90000,1.10000,0.90000
   943,'MILO 1      ', 240.0000,1,  47,  99,  17,1.06753, -16.5929,1.10000,0.90000,1.10000,0.90000
   944,'638S TAP    ',  69.0000,1,  26,  99,  17,1.04398, -19.1443,1.10000,0.90000,1.10000,0.90000
   946,'KING TAP    ', 138.0000,1,  31,  99,  17,1.01687, -16.5920,1.10000,0.90000,1.10000,0.90000
   947,'GAINTAP2    ', 138.0000,1,  40,  99,  17,1.03328, -14.2755,1.10000,0.90000,1.10000,0.90000
   948,'808_BNDY    ', 138.0000,1,  33,  99,  17,1.03224, -14.2679,1.10000,0.90000,1.10000,0.90000
   950,'742L JCT    ', 138.0000,1,  44,  99,  17,1.02040, -23.6240,1.10000,0.90000,1.10000,0.90000
   951,'COCHIN T    ',  69.0000,1,  32,  99,  17,1.06246, -18.5733,1.10000,0.90000,1.10000,0.90000
   952,'DIAM TAP    ', 138.0000,1,  33,  99,  17,1.03170, -13.8744,1.10000,0.90000,1.10000,0.90000
   953,'FIBE TAP    ', 138.0000,1,  60,  99,  17,1.02300, -14.5439,1.10000,0.90000,1.10000,0.90000
   954,'ABEE_01     ', 138.0000,1,  33,  99,  17,1.03129, -14.5091,1.10000,0.90000,1.10000,0.90000
   955,'PDMAKER1    ', 240.0000,1,  60,  99,   5,1.04457, -11.9660,1.10000,0.90000,1.10000,0.90000
   956,'758L JCT    ', 138.0000,1,  35,  99,  17,1.02753, -17.2225,1.10000,0.90000,1.10000,0.90000
   957,'166L JNC    ', 138.0000,1,  39,  99,  17,0.99131, -21.9798,1.10000,0.90000,1.10000,0.90000
   958,'521L 234    ',  69.0000,1,  40,  99,  17,1.02653, -11.2149,1.10000,0.90000,1.10000,0.90000
   959,'133L JNC    ',  69.0000,1,  40,  99,  17,1.02858, -11.7574,1.10000,0.90000,1.10000,0.90000
   960,'HART TAP    ', 138.0000,1,  46,  99,  17,0.98909, -24.2353,1.10000,0.90000,1.10000,0.90000
   961,'746L JNC    ', 138.0000,1,  33,  99,  17,1.02348, -14.3217,1.10000,0.90000,1.10000,0.90000
   962,'KAYBOBTP    ', 138.0000,1,  24,  99,  17,1.02402, -18.8289,1.10000,0.90000,1.10000,0.90000
   964,'WHITE TP    ', 138.0000,1,  40,  99,  17,1.03786, -13.5605,1.10000,0.90000,1.10000,0.90000
   965,'54L JNC     ', 138.0000,1,  44,  99,  17,1.02512, -23.6021,1.10000,0.90000,1.10000,0.90000
   968,'INNISFA4    ', 240.0000,1,  39,  99,  17,1.01156, -19.7218,1.10000,0.90000,1.10000,0.90000
   970,'746L JCT    ', 138.0000,1,  60,  99,  17,1.02417, -14.4975,1.10000,0.90000,1.10000,0.90000
   975,'COMINTAP    ', 138.0000,1,  35,  99,  17,1.02203, -18.2405,1.10000,0.90000,1.10000,0.90000
   982,'MADDEN T    ', 138.0000,1,  39,  99,  17,0.99342, -22.7616,1.10000,0.90000,1.10000,0.90000
   983,'MARION T    ', 138.0000,1,  40,  99,  17,1.03968,  -9.3823,1.10000,0.90000,1.10000,0.90000
   984,'HIGHVL T    ', 138.0000,1,  40,  99,  17,1.03642,  -9.1919,1.10000,0.90000,1.10000,0.90000
   986,'133-522T    ',  69.0000,1,  40,  99,  17,1.02856, -11.7578,1.10000,0.90000,1.10000,0.90000
   987,'CIL TAP7    ', 138.0000,1,  60,  99,  17,1.02128, -14.7073,1.10000,0.90000,1.10000,0.90000
   988,'CROSSF T    ', 240.0000,1,  57,  99,  17,1.04173, -18.5971,1.10000,0.90000,1.10000,0.90000
   989,'703ALTAP    ', 138.0000,1,  37,  99,  17,1.04018, -18.0747,1.10000,0.90000,1.10000,0.90000
   993,'2739STAP    ',  69.0000,1,  40,  99,  17,1.03623, -12.8917,1.10000,0.90000,1.10000,0.90000
   995,'W.GRN TP    ', 240.0000,1,  30,  99,  17,1.05005, -15.3226,1.10000,0.90000,1.10000,0.90000
  1006,'GERMAIN1    ', 138.0000,1,  58,  99,   1,1.04169, -12.1033,1.10000,0.90000,1.10000,0.90000
  1010,'CHARD_01    ', 138.0000,1,  61,  99,  41,1.07933,  -9.5142,1.10000,0.90000,1.10000,0.90000
  1018,'BASSET 7    ', 138.0000,1,  17,  99,   1,1.10175, -22.5111,1.10000,0.90000,1.10000,0.90000
  1020,'HIGH LV7    ', 138.0000,1,  18,  99,   1,1.08300, -23.7472,1.10000,0.90000,1.10000,0.90000
  1022,'BLUMNOR7    ', 138.0000,1,  18,  99,   1,1.07387, -24.3666,1.10000,0.90000,1.10000,0.90000
  1023,'SULPH PT    ', 138.0000,1,  17,  99,   1,1.09150, -22.5335,1.10000,0.90000,1.10000,0.90000
  1026,'ZAMA LK7    ', 138.0000,1,  17,  99,   1,1.09051, -22.8217,1.10000,0.90000,1.10000,0.90000
  1027,'RBW LAK8    ',  69.0000,1,  17,  99,   1,1.04380, -21.6531,1.10000,0.90000,1.10000,0.90000
  1028,'RBW LAK7    ', 138.0000,1,  17,  99,   1,1.08650, -21.6531,1.10000,0.90000,1.10000,0.90000
  1029,'RBW LAK9    ',  25.0000,1,  17,  99,   1,1.00494, -24.6893,1.10000,0.90000,1.10000,0.90000
  1031,'RBW 1       ',  14.4000,2,  17,  99,   1,1.01997, -23.3698,1.10000,0.90000,1.10000,0.90000
  1032,'RBW 2       ',  14.4000,2,  17,  99,   1,1.02000, -23.3758,1.10000,0.90000,1.10000,0.90000
  1033,'RBW 3       ',  14.4000,2,  17,  99,   1,1.00031, -21.6531,1.10000,0.90000,1.10000,0.90000
  1034,'CHINCHA7    ', 138.0000,1,  17,  99,   1,1.10620, -22.9163,1.10000,0.90000,1.10000,0.90000
  1035,'RBW 4       ',  13.8000,2,  17,  99,  21,1.04219, -18.4361,1.10000,0.90000,1.10000,0.90000
  1036,'KEG RVR7    ', 138.0000,1,  17,  99,   1,1.10795, -23.2441,1.10000,0.90000,1.10000,0.90000
  1037,'RBW5        ',  14.4000,2,  17,  99,  21,1.02000, -23.2638,1.10000,0.90000,1.10000,0.90000
  1038,'OSB-TAP7    ', 138.0000,1,  18,  99,   1,1.08583, -23.7189,1.10000,0.90000,1.10000,0.90000
  1039,'MELITO7     ', 138.0000,1,  18,  99,   1,1.08582, -23.7191,1.10000,0.90000,1.10000,0.90000
  1044,'KEMP RV7    ', 138.0000,1,  17,  99,   1,1.11293, -23.3022,1.10000,0.90000,1.10000,0.90000
  1050,'HOTCHKS7    ', 138.0000,1,  19,  99,   1,1.12056, -23.3067,1.10000,0.90000,1.10000,0.90000
  1052,'HAMBURG7    ', 138.0000,1,  19,  99,   1,1.11313, -23.5412,1.10000,0.90000,1.10000,0.90000
  1053,'RING CK7    ', 138.0000,1,  19,  99,   1,1.10561, -23.3010,1.10000,0.90000,1.10000,0.90000
  1054,'ARCENC1     ', 138.0000,1,  17,  99,   1,1.09000, -21.7956,1.10000,0.90000,1.10000,0.90000
  1055,'CADOTTE7    ', 138.0000,1,  19,  99,   1,1.10889, -23.8283,1.10000,0.90000,1.10000,0.90000
  1060,'NORCEN 7    ', 138.0000,1,  19,  99,   1,1.09629, -23.9969,1.10000,0.90000,1.10000,0.90000
  1065,'LUBICON7    ', 138.0000,1,  19,  99,   1,1.09042, -23.7541,1.10000,0.90000,1.10000,0.90000
  1070,'CRANBER7    ', 138.0000,1,  19,  99,   1,1.08000, -23.7559,1.10000,0.90000,1.10000,0.90000
  1075,'SEAL LK7    ', 138.0000,1,  19,  99,   1,1.09139, -23.4821,1.10000,0.90000,1.10000,0.90000
  1080,'WESLY C4    ', 240.0000,1,  19,  99,   1,1.12023, -20.8611,1.10000,0.90000,1.10000,0.90000
  1082,'WESLY C7    ', 138.0000,1,  19,  99,   1,1.11255, -21.9234,1.10000,0.90000,1.10000,0.90000
  1083,'CARMON 7    ', 138.0000,1,  19,  99,   1,1.10862, -22.0950,1.10000,0.90000,1.10000,0.90000
  1085,'PEACE RV    ', 138.0000,1,  19,  99,   1,1.11074, -23.3969,1.10000,0.90000,1.10000,0.90000
  1087,'DAISHOW8    ',  13.8000,2,  19,  99,  33,1.09030, -21.1226,1.10000,0.90000,1.10000,0.90000
  1088,'DAISHOW7    ', 138.0000,1,  19,  99,   1,1.09652, -22.6827,1.10000,0.90000,1.10000,0.90000
  1089,'DAISHOW9    ',  13.8000,2,  19,  34,  33,1.09030, -21.1226,1.10000,0.90000,1.10000,0.90000
  1090,'MEIKLE1     ', 138.0000,1,  19,  99,   1,1.12067, -23.2859,1.10000,0.90000,1.10000,0.90000
  1100,'RYCROFT7    ', 138.0000,1,  20,  99,   1,1.07775, -28.8918,1.10000,0.90000,1.10000,0.90000
  1101,'GPEP7       ', 138.0000,2,  20,  99,  30,1.09105, -27.2595,1.10000,0.90000,1.10000,0.90000
  1102,'BOUCH C7    ', 138.0000,1,  19,  99,   1,1.09019, -27.5221,1.10000,0.90000,1.10000,0.90000
  1104,'KSIT RV7    ', 138.0000,1,  20,  99,   1,1.05394, -29.9178,1.10000,0.90000,1.10000,0.90000
  1105,'FRIEDEN7    ', 138.0000,1,  19,  99,   1,1.09551, -26.9483,1.10000,0.90000,1.10000,0.90000
  1106,'FRIEDEN8    ',  69.0000,1,  19,  99,   1,1.09266, -27.4514,1.10000,0.90000,1.10000,0.90000
  1107,'HINES C8    ',  69.0000,1,  19,  99,   1,1.07221, -28.0054,1.10000,0.90000,1.10000,0.90000
  1108,'EUREKA 8    ',  69.0000,1,  19,  99,   1,1.06194, -28.4908,1.10000,0.90000,1.10000,0.90000
  1109,'MERCER 7    ', 138.0000,1,  20,  99,   1,1.09522, -28.6324,1.10000,0.90000,1.10000,0.90000
  1110,'MERC TAP    ', 138.0000,1,  20,  99,   1,1.09624, -28.5891,1.10000,0.90000,1.10000,0.90000
  1113,'BAUER1      ', 138.0000,1,  13,  99,   1,1.04097, -20.9089,1.10000,0.90000,1.10000,0.90000
  1114,'UPDIKE1     ', 138.0000,1,  20,  99,   1,1.08671, -31.2095,1.10000,0.90000,1.10000,0.90000
  1117,'CLAIR  L    ', 138.0000,1,  20,  99,   1,1.09676, -28.6254,1.10000,0.90000,1.10000,0.90000
  1118,'POPLAR 7    ', 138.0000,1,  20,  99,   1,1.08920, -30.1892,1.10000,0.90000,1.10000,0.90000
  1119,'GOODFAR7    ', 138.0000,1,  20,  99,   1,1.09150, -30.9726,1.10000,0.90000,1.10000,0.90000
  1120,'LOWE1       ', 138.0000,1,  20,  99, 451,1.08893, -30.1648,1.10000,0.90000,1.10000,0.90000
  1121,'CRYST L7    ', 138.0000,1,  20,  99,   1,1.09593, -28.4051,1.10000,0.90000,1.10000,0.90000
  1123,'SADHL TP    ', 138.0000,1,  20,  99,   1,1.08880, -29.9988,1.10000,0.90000,1.10000,0.90000
  1124,'SADDLE 7    ', 138.0000,1,  20,  99,   1,1.08416, -30.1938,1.10000,0.90000,1.10000,0.90000
  1126,'FLYINGS7    ', 138.0000,1,  20,  99,   1,1.09057, -27.6345,1.10000,0.90000,1.10000,0.90000
  1132,'WAP JCT7    ', 138.0000,1,  20,  99,   1,1.08659, -28.6523,1.10000,0.90000,1.10000,0.90000
  1134,'ELMWORT7    ', 138.0000,1,  20,  99,   1,1.08241, -30.1408,1.10000,0.90000,1.10000,0.90000
  1135,'WAPITI 7    ', 138.0000,1,  20,  99,   1,1.08357, -28.7952,1.10000,0.90000,1.10000,0.90000
  1137,'AWTAP       ', 138.0000,1,  20,  99,   1,1.09177, -26.7759,1.10000,0.90000,1.10000,0.90000
  1138,'BCTAP       ', 138.0000,1,  20,  99,   1,1.09173, -26.7635,1.10000,0.90000,1.10000,0.90000
  1139,'ALBRIGHT    ', 138.0000,1,  20,  99,   1,1.09167, -26.7800,1.10000,0.90000,1.10000,0.90000
  1140,'P&G    7    ', 138.0000,1,  20,  99,   1,1.09166, -26.7624,1.10000,0.90000,1.10000,0.90000
  1142,'BEARCK1     ', 138.0000,1,  20,  99,  43,1.09180, -26.7619,1.10000,0.90000,1.10000,0.90000
  1143,'BIG MTN7    ', 138.0000,1,  20,  99,   1,1.09302, -26.7740,1.10000,0.90000,1.10000,0.90000
  1144,'DOME CU7    ', 138.0000,1,  22,  99,   1,1.06990, -24.2879,1.10000,0.90000,1.10000,0.90000
  1145,'BRDGE C7    ', 138.0000,1,  20,  99,   1,1.09346, -26.6939,1.10000,0.90000,1.10000,0.90000
  1146,'P&G 8       ',  13.8000,2,  20,  34,  39,1.06961, -26.6942,1.10000,0.90000,1.10000,0.90000
  1147,'HR MILN7    ', 138.0000,1,  22,  99,   1,1.05790, -21.9322,1.10000,0.90000,1.10000,0.90000
  1148,'HR MILN9    ',  15.0000,2,  22,  99,   1,1.02600, -18.8017,1.10000,0.90000,1.10000,0.90000
  1149,'KAKWA1      ', 138.0000,1,  22,  99,   1,1.06486, -22.0796,1.10000,0.90000,1.10000,0.90000
  1150,'DONNELL7    ', 138.0000,1,  19,  99,   1,1.10644, -23.3938,1.10000,0.90000,1.10000,0.90000
  1151,'TAP7L487    ', 138.0000,1,  23,  99,   1,1.10663, -23.1533,1.10000,0.90000,1.10000,0.90000
  1153,'TRIANGL7    ', 138.0000,1,  23,  99,   1,1.10528, -23.2761,1.10000,0.90000,1.10000,0.90000
  1155,'VALLEYV7    ', 138.0000,1,  23,  99,   1,1.10427, -22.4794,1.10000,0.90000,1.10000,0.90000
  1156,'VV PROP8    ',  69.0000,1,  23,  99,   1,1.10295, -23.0911,1.10000,0.90000,1.10000,0.90000
  1160,'BEZANSON    ', 138.0000,1,  20,  99,   1,1.09661, -27.4328,1.10000,0.90000,1.10000,0.90000
  1163,'L. SMOKY    ', 240.0000,1,  23,  99,   1,1.10498, -20.4188,1.10000,0.90000,1.10000,0.90000
  1164,'L.SMOKY7    ', 138.0000,1,  23,  99,   1,1.10500, -22.2214,1.10000,0.90000,1.10000,0.90000
  1165,'STURGEO7    ', 138.0000,1,  23,  99,   1,1.10492, -22.2245,1.10000,0.90000,1.10000,0.90000
  1166,'STURGEO8    ',  69.0000,1,  23,  99,   1,1.10336, -23.0726,1.10000,0.90000,1.10000,0.90000
  1167,'STURGEA9    ',  14.4000,2,  23,  99,   1,1.10323, -23.0838,1.10000,0.90000,1.10000,0.90000
  1168,'STURGEB9    ',   4.2000,2,  23,  99,   1,1.04714, -23.0886,1.10000,0.90000,1.10000,0.90000
  1169,'STURGEO9    ',  25.0000,1,  23,  99,   1,1.05674, -23.1749,1.10000,0.90000,1.10000,0.90000
  1170,'SIMONET7    ', 138.0000,1,  22,  99,   1,1.08623, -22.4925,1.10000,0.90000,1.10000,0.90000
  1171,'VALLEYG1    ',  13.8000,2,  23,  99,   1,1.03228, -22.1563,1.10000,0.90000,1.10000,0.90000
  1172,'STURG_1     ', 138.0000,1,  23,  99,   1,1.10477, -22.2181,1.10000,0.90000,1.10000,0.90000
  1173,'VALLEYG2    ',  13.8000,2,  23,  99,   1,1.02037, -22.1578,1.10000,0.90000,1.10000,0.90000
  1175,'FOX CRK7    ', 138.0000,1,  24,  99,   1,1.04453, -20.2768,1.10000,0.90000,1.10000,0.90000
  1180,'GOOSE R7    ', 138.0000,1,  23,  99,   1,1.08898, -21.1589,1.10000,0.90000,1.10000,0.90000
  1185,'HIGH PR8    ',  69.0000,1,  21,  99,   1,1.04494, -23.1862,1.10000,0.90000,1.10000,0.90000
  1200,'RUTH LK4    ', 240.0000,1,  59,  99,   1,1.10058,  -4.1337,1.10000,0.90000,1.10000,0.90000
  1201,'RUTH LK8    ',  69.0000,1,  59,  99,   1,1.06007,  -6.2747,1.10000,0.90000,1.10000,0.90000
  1202,'RUTH LA7    ', 138.0000,1,  59,  99,   1,1.08804,  -7.9138,1.10000,0.90000,1.10000,0.90000
  1203,'RUTH LK7    ', 138.0000,1,  59,  99,   1,1.07954,  -7.9929,1.10000,0.90000,1.10000,0.90000
  1205,'SYNC_UE6    ', 240.0000,2,  59,  99,   9,1.10000,  -4.0768,1.10000,0.90000,1.10000,0.90000
  1208,'TARSLDB     ', 240.0000,2,  59, 999,  10,1.10000,  -3.7731,1.10000,0.90000,1.10000,0.90000
  1222,'PARS CR7    ', 138.0000,1,  59,  99,   1,1.07318,  -8.3653,1.10000,0.90000,1.10000,0.90000
  1224,'HANGSTO7    ', 138.0000,1,  59,  99,   1,1.07200,  -8.3048,1.10000,0.90000,1.10000,0.90000
  1226,'WABASCA4    ', 240.0000,1,  58,  99,   1,1.11164, -15.1581,1.10000,0.90000,1.10000,0.90000
  1227,'CROWLK7     ', 138.0000,1,  61,  99,   1,1.08275, -10.2041,1.10000,0.90000,1.10000,0.90000
  1228,'MITS E.4    ', 240.0000,1,  21,  99,   1,1.09842, -16.8859,1.10000,0.90000,1.10000,0.90000
  1229,'MITS E.7    ', 138.0000,1,  21,  99,   1,1.09078, -18.4739,1.10000,0.90000,1.10000,0.90000
  1230,'AEC MILL    ', 138.0000,1,  21,  99,   1,1.08870, -18.5711,1.10000,0.90000,1.10000,0.90000
  1231,'AEC  #19    ',  13.8000,1,  21,  99,   1,1.03930, -19.9841,1.10000,0.90000,1.10000,0.90000
  1232,'AEC  #29    ',  13.8000,1,  21,  99,   1,1.03928, -19.9860,1.10000,0.90000,1.10000,0.90000
  1234,'OTAUWAU7    ', 138.0000,1,  21,  99,   1,1.09051, -18.5056,1.10000,0.90000,1.10000,0.90000
  1235,'OTAUWAU8    ',  69.0000,1,  21,  99,   1,1.08194, -19.7546,1.10000,0.90000,1.10000,0.90000
  1236,'MUSKEG7     ', 240.0000,2,  59, 999,  40,1.08917,  -5.2858,1.10000,0.90000,1.10000,0.90000
  1238,'7LA36TAP    ', 138.0000,1,  59,  99,   1,1.06600,  -9.0668,1.10000,0.90000,1.10000,0.90000
  1239,'GREGOIRE    ', 138.0000,1,  59,  99,   1,1.06547,  -9.0991,1.10000,0.90000,1.10000,0.90000
  1240,'SWAN RV8    ',  69.0000,1,  26,  99,   1,1.03339, -20.8116,1.10000,0.90000,1.10000,0.90000
  1241,'LONGLK19    ', 138.0000,2,  61,  99,  99,1.06324,  -6.5173,1.10000,0.90000,1.10000,0.90000
  1242,'KINOSIS2    ', 138.0000,1,  61,  99,   1,1.05312,  -6.8384,1.10000,0.90000,1.10000,0.90000
  1243,'EDITH L7    ', 138.0000,1,  26,  99,   1,1.04830, -19.7751,1.10000,0.90000,1.10000,0.90000
  1244,'EDITH L8    ',  69.0000,1,  26,  99,   1,1.03988, -20.5405,1.10000,0.90000,1.10000,0.90000
  1245,'KINOSIS1    ', 240.0000,1,  61,  99,   1,1.09367,  -7.3514,1.10000,0.90000,1.10000,0.90000
  1248,'SWANHIL8    ',  69.0000,1,  26,  99,   1,1.04118, -20.4133,1.10000,0.90000,1.10000,0.90000
  1250,'SWANDIV8    ',  69.0000,1,  26,  99,   1,1.03838, -20.5108,1.10000,0.90000,1.10000,0.90000
  1251,'HORMIN9     ', 240.0000,1,  58,  99, 261,1.10497,  -5.5651,1.10000,0.90000,1.10000,0.90000
  1254,'FREEMAN8    ',  69.0000,1,  26,  99,   1,1.04468, -20.1952,1.10000,0.90000,1.10000,0.90000
  1260,'LOU CR.4    ', 240.0000,1,  26,  99,   1,1.09585, -17.6974,1.10000,0.90000,1.10000,0.90000
  1261,'LOU CR.7    ', 138.0000,1,  26,  99,   1,1.06826, -18.9590,1.10000,0.90000,1.10000,0.90000
  1262,'HORUP9      ', 240.0000,2,  58,  99, 261,1.10612,  -5.4921,1.10000,0.90000,1.10000,0.90000
  1263,'JOSLYN4     ', 240.0000,1,  58,  99,   1,1.10482,  -5.5641,1.10000,0.90000,1.10000,0.90000
  1266,'SARAH L7    ', 138.0000,1,  26,  99,   1,1.06224, -18.9531,1.10000,0.90000,1.10000,0.90000
  1267,'SARAH L8    ',  69.0000,1,  26,  99,   1,1.04885, -19.9805,1.10000,0.90000,1.10000,0.90000
  1270,'ESSO JU7    ', 138.0000,1,  26,  99,   1,1.06497, -19.0415,1.10000,0.90000,1.10000,0.90000
  1271,'MORSE RV    ', 138.0000,1,  26,  99,   1,1.06505, -19.0382,1.10000,0.90000,1.10000,0.90000
  1272,'FIELDGA7    ', 138.0000,1,  26,  99,   1,1.06240, -19.0794,1.10000,0.90000,1.10000,0.90000
  1274,'MACKAY2     ', 240.0000,2,  58,  99,   1,1.11014,  -5.2805,1.10000,0.90000,1.10000,0.90000
  1275,'VIRGINI7    ', 138.0000,1,  26,  99,   1,1.07111, -19.7665,1.10000,0.90000,1.10000,0.90000
  1276,'S-SHINE1    ', 240.0000,1,  61,  99,   1,1.10564,  -6.4799,1.10000,0.90000,1.10000,0.90000
  1277,'BLK_FLY1    ', 240.0000,1,  59,  99,   1,1.10551,  -6.4788,1.10000,0.90000,1.10000,0.90000
  1278,'KINUSO 8    ',  69.0000,1,  21,  99,   1,1.04798, -21.4380,1.10000,0.90000,1.10000,0.90000
  1280,'BRINT02     ', 240.0000,1,  58,  99,   1,1.11640, -14.3806,1.10000,0.90000,1.10000,0.90000
  1281,'SLAVE L8    ',  69.0000,1,  21,  99,   1,1.06474, -20.3631,1.10000,0.90000,1.10000,0.90000
  1284,'NARROWS     ', 138.0000,1,  19,  99,   1,1.07943, -20.9888,1.10000,0.90000,1.10000,0.90000
  1285,'NIPISI 7    ', 138.0000,1,  19,  99,   1,1.06864, -22.9542,1.10000,0.90000,1.10000,0.90000
  1286,'S-SHINE4    ', 240.0000,1,  61,  99,   1,1.10564,  -6.4799,1.10000,0.90000,1.10000,0.90000
  1288,'LIVOCK01    ', 240.0000,1,  58,  99,   1,1.11652, -12.0939,1.10000,0.90000,1.10000,0.90000
  1289,'JACKPINE    ', 240.0000,1,  59,  99, 481,1.08854,  -5.3422,1.10000,0.90000,1.10000,0.90000
  1290,'HORSERV7    ', 138.0000,1,  58,  99,   1,1.05914, -10.3501,1.10000,0.90000,1.10000,0.90000
  1293,'ALGAR-17    ', 138.0000,1,  61, 999,   1,1.11209,  -9.1545,1.10000,0.90000,1.10000,0.90000
  1294,'MARIA-17    ', 138.0000,1,  61, 999,   1,1.09892, -10.0537,1.10000,0.90000,1.10000,0.90000
  1300,'WOLF LK7    ', 138.0000,1,  28,  99,   1,1.05885, -14.3063,1.10000,0.90000,1.10000,0.90000
  1301,'FOSTERCK    ', 138.0000,2,  28,  99,  63,1.05000, -12.5075,1.10000,0.90000,1.10000,0.90000
  1302,'PRIM_25     ', 138.0000,2,  28, 999,   1,1.05000, -14.2640,1.10000,0.90000,1.10000,0.90000
  1303,'MAHIHKA7    ', 138.0000,1,  28,  99,   1,1.03941, -14.5114,1.10000,0.90000,1.10000,0.90000
  1304,'MAHNO1      ', 138.0000,1,  28,  99,  36,1.03946, -14.5138,1.10000,0.90000,1.10000,0.90000
  1310,'LEMING 7    ', 138.0000,1,  28,  99,   1,1.03634, -14.4466,1.10000,0.90000,1.10000,0.90000
  1312,'MARG LK4    ', 240.0000,1,  28,  99,   1,1.06173, -13.4887,1.10000,0.90000,1.10000,0.90000
  1313,'MARG LK7    ', 138.0000,1,  28,  99,   1,1.07597, -14.6399,1.10000,0.90000,1.10000,0.90000
  1314,'BRIKER1     ', 138.0000,1,  13,  99,   1,1.05560, -23.1050,1.10000,0.90000,1.10000,0.90000
  1315,'LACOREY7    ', 138.0000,1,  28,  99,   1,1.06211, -16.3619,1.10000,0.90000,1.10000,0.90000
  1320,'ETHEL L7    ', 138.0000,1,  28,  99,   1,1.02924, -15.4692,1.10000,0.90000,1.10000,0.90000
  1321,'ETHEL L8    ',  69.0000,1,  28,  99,   1,1.09204, -17.5247,1.10000,0.90000,1.10000,0.90000
  1332,'GRND CTR    ', 138.0000,1,  28,  99,   1,1.03140, -16.7008,1.10000,0.90000,1.10000,0.90000
  1344,'BONNY  7    ', 138.0000,1,  28,  99,   1,1.05543, -18.3662,1.10000,0.90000,1.10000,0.90000
  1345,'BONNY  8    ',  69.0000,1,  28,  99,   1,1.06304, -19.8186,1.10000,0.90000,1.10000,0.90000
  1346,'BONN SVC    ', 138.0000,2,  28,  99,   1,1.05746, -18.4166,1.10000,0.90000,1.10000,0.90000
  1348,'WHITFISH    ', 240.0000,1,  28,  99,   1,1.07604, -12.8394,1.10000,0.90000,1.10000,0.90000
  1350,'WHITBY 7    ', 138.0000,1,  56,  99,   1,1.03692, -18.3694,1.10000,0.90000,1.10000,0.90000
  1357,'VILNA  7    ', 138.0000,1,  56,  99,   1,1.03519, -18.4353,1.10000,0.90000,1.10000,0.90000
  1362,'WILLINGD    ',  69.0000,1,  56,  99,   1,1.03123, -19.4218,1.10000,0.90000,1.10000,0.90000
  1367,'VEGREVL7    ', 138.0000,1,  56,  99,   1,1.03125, -18.1177,1.10000,0.90000,1.10000,0.90000
  1368,'VEGREVL8    ',  69.0000,1,  56,  99,   1,1.03364, -18.5687,1.10000,0.90000,1.10000,0.90000
  1371,'ST. PAU8    ',  69.0000,1,  56,  99,   1,1.02055, -21.0145,1.10000,0.90000,1.10000,0.90000
  1377,'IRISH C7    ', 138.0000,1,  13,  99,   1,1.03336, -20.9804,1.10000,0.90000,1.10000,0.90000
  1383,'VERMILO7    ', 138.0000,1,  13,  99,   1,1.04221, -21.4086,1.10000,0.90000,1.10000,0.90000
  1384,'VERMILO8    ',  69.0000,1,  13,  99,   1,1.05545, -22.2342,1.10000,0.90000,1.10000,0.90000
  1388,'KITSCOT8    ',  69.0000,1,  13,  99,   1,1.04935, -23.5707,1.10000,0.90000,1.10000,0.90000
  1393,'HILL   7    ', 138.0000,1,  13,  99,   1,1.06917, -23.7841,1.10000,0.90000,1.10000,0.90000
  1394,'HILL   8    ',  69.0000,1,  13,  99,   1,1.05637, -24.2438,1.10000,0.90000,1.10000,0.90000
  1400,'HEISLER8    ',  69.0000,1,  36,  99,   1,1.02453, -13.8056,1.10000,0.90000,1.10000,0.90000
  1401,'BIGKNIF8    ',  69.0000,1,  36,  99,   1,1.03940, -13.5470,1.10000,0.90000,1.10000,0.90000
  1402,'SALTCR1     ', 240.0000,1,  59,  99,   1,1.09617,  -6.4301,1.10000,0.90000,1.10000,0.90000
  1403,'PAINTRT4    ', 240.0000,1,  36,  99,   1,1.05826, -12.6160,1.10000,0.90000,1.10000,0.90000
  1404,'CASTOR 8    ',  69.0000,1,  42,  99,   1,1.05356, -16.4291,1.10000,0.90000,1.10000,0.90000
  1405,'SALTCR2     ', 138.0000,1,  59,  99,   1,1.07323,  -7.8610,1.10000,0.90000,1.10000,0.90000
  1406,'SULLV LK    ',  69.0000,1,  42,  99,   1,1.06867, -17.9102,1.10000,0.90000,1.10000,0.90000
  1407,'6L17TAP     ',  69.0000,1,  42,  99,   7,1.05356, -16.4291,1.10000,0.90000,1.10000,0.90000
  1408,'HANNA  8    ',  69.0000,1,  42,  99,   1,1.05800, -18.6090,1.10000,0.90000,1.10000,0.90000
  1409,'QUIGL1      ', 138.0000,1,  61,  99,   1,1.05231,  -6.8981,1.10000,0.90000,1.10000,0.90000
  1411,'WADDELL7    ', 138.0000,1,  61,  99,   1,1.07686,  -9.6661,1.10000,0.90000,1.10000,0.90000
  1420,'WEASEL1     ', 138.0000,1,  33,  99,   1,1.03168, -14.4450,1.10000,0.90000,1.10000,0.90000
  1422,'NEVIS  4    ', 240.0000,1,  42,  99,   1,1.04768, -13.9579,1.10000,0.90000,1.10000,0.90000
  1423,'NEVIS  7    ', 138.0000,1,  42,  99,   1,1.08179, -14.1288,1.10000,0.90000,1.10000,0.90000
  1424,'NEVIS  8    ',  69.0000,1,  42,  99,   1,1.04491, -16.1763,1.10000,0.90000,1.10000,0.90000
  1425,'EYRE_TAP    ', 138.0000,1,  37,  99,   1,1.04500, -18.7958,1.10000,0.90000,1.10000,0.90000
  1430,'DELBURN8    ',  69.0000,1,  42,  99,   1,1.03476, -16.4187,1.10000,0.90000,1.10000,0.90000
  1431,'SWITCH_H    ', 240.0000,1,  43,  99,   1,1.05972, -11.4337,1.10000,0.90000,1.10000,0.90000
  1432,'DELB JCT    ',  69.0000,1,  42,  99,   1,1.03773, -16.2927,1.10000,0.90000,1.10000,0.90000
  1433,'3 HILLS7    ', 138.0000,1,  42,  99,   1,1.06963, -13.4077,1.10000,0.90000,1.10000,0.90000
  1435,'HALKIRK1    ', 240.0000,1,  43,  99, 501,1.06050, -11.1491,1.10000,0.90000,1.10000,0.90000
  1436,'954S_HV     ', 138.0000,1,  42,  99,   1,1.06849, -13.4104,1.10000,0.90000,1.10000,0.90000
  1437,'MARION 8    ',  69.0000,1,  42,  99,   1,1.02033, -15.6179,1.10000,0.90000,1.10000,0.90000
  1439,'STETTLE8    ',  69.0000,1,  42,  99,   1,1.01851, -16.3725,1.10000,0.90000,1.10000,0.90000
  1440,'946S_HV     ', 240.0000,1,  42,  99,   1,1.07195, -10.2646,1.10000,0.90000,1.10000,0.90000
  1442,'BIG VAL8    ',  69.0000,1,  42,  99,   1,1.00856, -16.6111,1.10000,0.90000,1.10000,0.90000
  1444,'LINDBER7    ', 138.0000,1,  28,  99,   1,1.04223, -20.0312,1.10000,0.90000,1.10000,0.90000
  1448,'MICH. C7    ', 138.0000,1,  42,  99,   1,1.06711, -13.1828,1.10000,0.90000,1.10000,0.90000
  1449,'MICH. C8    ',  69.0000,1,  42,  99,   1,1.04804, -14.2413,1.10000,0.90000,1.10000,0.90000
  1451,'EYRE7       ', 138.0000,1,  37,  99,   1,1.04227, -18.9270,1.10000,0.90000,1.10000,0.90000
  1452,'CVD_TAP     ', 138.0000,1,  48,  99,   1,1.03787, -19.6595,1.10000,0.90000,1.10000,0.90000
  1453,'KSP_TAP     ', 138.0000,1,  48,  99,   1,1.03915, -19.5891,1.10000,0.90000,1.10000,0.90000
  1454,'BINDLOS7    ', 138.0000,1,  48,  99,  17,1.03773, -19.6737,1.10000,0.90000,1.10000,0.90000
  1455,'LLOYD  7    ', 138.0000,1,  13,  99,   1,1.06878, -23.7426,1.10000,0.90000,1.10000,0.90000
  1456,'CAVDISH1    ', 138.0000,1,  48,  99,   1,1.03718, -19.6894,1.10000,0.90000,1.10000,0.90000
  1458,'LOYALIS7    ', 138.0000,1,  42,  99, 391,1.06633, -21.1293,1.10000,0.90000,1.10000,0.90000
  1459,'EXCEL7      ', 138.0000,1,  42,  99, 391,1.04490, -20.8749,1.10000,0.90000,1.10000,0.90000
  1460,'WINT HI7    ', 138.0000,1,  43,  99,   1,1.06852, -11.3289,1.10000,0.90000,1.10000,0.90000
  1463,'BULLPON7    ', 138.0000,1,  43,  99,   1,1.06757, -11.3500,1.10000,0.90000,1.10000,0.90000
  1465,'CORONAT8    ',  69.0000,1,  42,  99,   1,1.04732, -18.2435,1.10000,0.90000,1.10000,0.90000
  1466,'CORO JCT    ',  69.0000,1,  42,  99,   4,1.05181, -18.1678,1.10000,0.90000,1.10000,0.90000
  1468,'VETERAN8    ',  69.0000,4,  42,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1469,'BAT RV79    ', 240.0000,1,  36,  99,   1,1.05617, -11.7345,1.10000,0.90000,1.10000,0.90000
  1470,'VETERAN7    ', 138.0000,1,  42,  99,   1,1.06527, -21.6355,1.10000,0.90000,1.10000,0.90000
  1471,'MONITOR7    ', 138.0000,1,  42,  99,   1,1.06660, -21.1102,1.10000,0.90000,1.10000,0.90000
  1472,'MONITOR8    ',  69.0000,1,  42,  99,   1,1.08543, -21.8374,1.10000,0.90000,1.10000,0.90000
  1473,'MCNEILL     ', 138.0000,1,  48,  34,   1,1.04697, -18.0016,1.10000,0.90000,1.10000,0.90000
  1474,'OYEN   7    ', 138.0000,1,  42,  99,   1,1.04310, -20.8482,1.10000,0.90000,1.10000,0.90000
  1475,'OYEN   8    ',  69.0000,1,  42,  99,   1,1.07565, -21.9883,1.10000,0.90000,1.10000,0.90000
  1476,'YOUNGST8    ',  69.0000,1,  42,  99,   1,1.05893, -21.1247,1.10000,0.90000,1.10000,0.90000
  1477,'RIBSTON1    ', 138.0000,1,  42,  99,   1,1.06533, -21.7446,1.10000,0.90000,1.10000,0.90000
  1478,'RICHDAL8    ',  69.0000,1,  42,  99,   1,1.05585, -19.5866,1.10000,0.90000,1.10000,0.90000
  1479,'AEC TAP     ',  69.0000,1,  42,  99,   1,1.05889, -21.1684,1.10000,0.90000,1.10000,0.90000
  1480,'AEC EXP     ',  69.0000,1,  42,  99,  25,1.05754, -21.1923,1.10000,0.90000,1.10000,0.90000
  1481,'SHEER 14    ', 240.0000,1,  43,  99,   1,1.07159, -10.1298,1.10000,0.90000,1.10000,0.90000
  1482,'SHEER 1     ',  19.0000,2,  43,  99,   1,1.03000,  -4.7147,1.10000,0.90000,1.10000,0.90000
  1483,'KIRBY1      ', 138.0000,1,  27,  99,   1,1.04042, -15.3240,1.10000,0.90000,1.10000,0.90000
  1484,'ANDERSO4    ', 240.0000,1,  43,  99,   1,1.07186, -10.2641,1.10000,0.90000,1.10000,0.90000
  1485,'ANDERSON    ', 138.0000,1,  43,  99,   1,1.06448, -10.8435,1.10000,0.90000,1.10000,0.90000
  1486,'SHEER 24    ', 240.0000,1,  43,  99,   1,1.07160, -10.1277,1.10000,0.90000,1.10000,0.90000
  1487,'SHEER 29    ',  19.0000,2,  43,  99,   1,1.03000,  -4.6508,1.10000,0.90000,1.10000,0.90000
  1488,'MANNIX 8    ',  69.0000,1,  36,  99,   1,1.03894, -13.5862,1.10000,0.90000,1.10000,0.90000
  1489,'BAT RV80    ', 240.0000,1,  36,  99,   1,1.05638, -11.7483,1.10000,0.90000,1.10000,0.90000
  1490,'JAROW TP    ', 138.0000,1,  32,  99,   1,1.04279, -18.4335,1.10000,0.90000,1.10000,0.90000
  1491,'BAT. RV7    ', 138.0000,1,  36,  99,   1,1.07122, -10.6610,1.10000,0.90000,1.10000,0.90000
  1492,'BAT. RV8    ',  69.0000,1,  36,  99,   1,1.03997, -13.5067,1.10000,0.90000,1.10000,0.90000
  1493,'BAT #1      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1494,'BAT #2      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1495,'BAT #3      ',  16.0000,2,  36,  99,   1,1.01000,  -5.0364,1.10000,0.90000,1.10000,0.90000
  1496,'BAT #4      ',  16.0000,2,  36,  99,   1,1.05000,  -4.6626,1.10000,0.90000,1.10000,0.90000
  1497,'BAT #5      ',  21.0000,2,  36,  99,   1,1.02377,  -7.9704,1.10000,0.90000,1.10000,0.90000
  1498,'BIGFOOT8    ',  69.0000,1,  36,  99,   1,1.03825, -13.5779,1.10000,0.90000,1.10000,0.90000
  1499,'CORDEL 4    ', 240.0000,1,  42,  99,   1,1.05634, -11.7523,1.10000,0.90000,1.10000,0.90000
  1501,'NATAL  7    ', 138.0000,1,  15,  99,   2,1.04792, -15.1836,1.10000,0.90000,1.10000,0.90000
  1503,'LINE CRE    ', 138.0000,1,  15,  34,   2,1.03489, -16.6711,1.10000,0.90000,1.10000,0.90000
  1504,'GR HL CO    ', 138.0000,1,  15,  34,   2,1.02434, -18.2225,1.10000,0.90000,1.10000,0.90000
  1505,'BRITT CK    ', 138.0000,1,  15,  34,   2,1.02290, -19.4428,1.10000,0.90000,1.10000,0.90000
  1506,'ELKFORD7    ', 138.0000,1,  15,  34,   2,1.02514, -18.0972,1.10000,0.90000,1.10000,0.90000
  1507,'CRANBROO    ', 500.0000,1,  15,  99,   2,1.06455,  -7.3484,1.10000,0.90000,1.10000,0.90000
  1520,'WSCC GEN    ', 500.0000,3,  15,  99,   2,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1603,'KEARL240    ', 240.0000,1,  59,  99,  36,1.10772,  -6.3746,1.10000,0.90000,1.10000,0.90000
  1610,'MCCLE_01    ', 240.0000,1,  59,  99,  36,1.10774,  -6.3716,1.10000,0.90000,1.10000,0.90000
  1622,'TWR_RD1     ', 138.0000,1,  59,  99,   1,1.07162,  -8.3974,1.10000,0.90000,1.10000,0.90000
  1628,'MOON LA7    ', 138.0000,1,  30,  99,  17,1.02068, -15.4727,1.10000,0.90000,1.10000,0.90000
  1675,'7LA47_TP    ', 138.0000,1,  59,  99,   1,1.07744,  -8.1123,1.10000,0.90000,1.10000,0.90000
  1680,'BITUMONT    ', 240.0000,1,  59,  99,   1,1.10597,  -5.8360,1.10000,0.90000,1.10000,0.90000
  1681,'KEARL72A    ',  69.0000,1,  59,  99,  36,1.03878,  -9.0449,1.10000,0.90000,1.10000,0.90000
  1682,'KEARL72B    ',  69.0000,1,  59,  99,  36,1.02700,  -6.4823,1.10000,0.90000,1.10000,0.90000
  1683,'KEARL13A    ',  13.8000,1,  59,  99,  36,1.01318,  -7.2006,1.10000,0.90000,1.10000,0.90000
  1684,'KEARL13B    ',  13.8000,1,  59,  99,  36,0.96208,  -8.9054,1.10000,0.90000,1.10000,0.90000
  1686,'DOGRIB01    ', 138.0000,1,  59,  99,   1,1.07694,  -8.1333,1.10000,0.90000,1.10000,0.90000
  2053,'SANDYPA9    ',   4.7000,1,  48,  99,  17,1.04081, -18.7723,1.10000,0.90000,1.10000,0.90000
  2060,'ESSO RA9    ',  13.8000,1,  33,  99,  17,1.00837, -15.8925,1.10000,0.90000,1.10000,0.90000
  2062,'SHERRIT9    ',  13.8000,1,  33,  99,  17,1.00823, -15.8153,1.10000,0.90000,1.10000,0.90000
  2063,'SHERIT 9    ',  13.8000,1,  33,  99,  17,1.01675, -15.0874,1.10000,0.90000,1.10000,0.90000
  2085,'MILLARA9    ',  13.8000,2,  26,  99,  17,0.97847, -21.0846,1.10000,0.90000,1.10000,0.90000
  2089,'E EDMOA9    ',  25.0000,1,  60,  99,  17,1.01768, -17.3228,1.10000,0.90000,1.10000,0.90000
  2103,'BIG HOR9    ',  25.0000,1,  34,  99,  17,1.04322, -15.2209,1.10000,0.90000,1.10000,0.90000
  2125,'YASAB7      ',  13.8000,1,  60,  99,  17,1.01525, -15.5130,1.10000,0.90000,1.10000,0.90000
  2131,'SUNDANA9    ',   4.1600,1,  40,  99,  17,1.02648, -11.2115,1.10000,0.90000,1.10000,0.90000
  2135,'SUNDANB9    ',   4.1600,1,  40,  99,  17,1.08308,  -9.3497,1.10000,0.90000,1.10000,0.90000
  2144,'SUNDAND9    ',   4.1600,1,  40,  99,  17,1.08308,  -9.3497,1.10000,0.90000,1.10000,0.90000
  2169,'CAN CEM8    ',   4.1600,1,  44,  99,  17,1.01426, -24.5161,1.10000,0.90000,1.10000,0.90000
  2173,'BRETV B7    ',   4.1600,1,  60,  99,  17,1.01401, -15.6019,1.10000,0.90000,1.10000,0.90000
  2198,'BALZACA8    ',  25.0000,1,   6,  99,  17,1.03229, -23.8033,1.10000,0.90000,1.10000,0.90000
  2208,'ENMX2SB9    ',  13.2000,1,   6,  99,   3,1.03793, -26.5633,1.10000,0.90000,1.10000,0.90000
  2218,'BLACKMUD    ',  25.0000,1,  60,  99,  17,1.03981, -18.7571,1.10000,0.90000,1.10000,0.90000
  2221,'CRR-W3      ',  34.5000,1,  53,  99,  58,1.01418, -13.6523,1.10000,0.90000,1.10000,0.90000
  2230,'OLDMAN R    ',  13.8000,2,  53,  99,   1,1.02541, -11.9370,1.10000,0.90000,1.10000,0.90000
  2231,'N SHELL9    ',  25.0000,1,  55,  99,  17,1.05414, -16.2635,1.10000,0.90000,1.10000,0.90000
  2234,'CASTRIV2    ',  25.0000,2,  53,  99,  44,1.05134, -10.8136,1.10000,0.90000,1.10000,0.90000
  2242,'HIGH RA9    ',  25.0000,1,  46,  99,  17,1.04823, -26.8771,1.10000,0.90000,1.10000,0.90000
  2251,'GARDN2      ',  25.0000,1,  55,  99,  10,0.99885, -15.3693,1.10000,0.90000,1.10000,0.90000
  2260,'JENNERA9    ',  25.0000,1,  48,  99,  17,1.02675, -18.6726,1.10000,0.90000,1.10000,0.90000
  2266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.02241, -21.3718,1.10000,0.90000,1.10000,0.90000
  2269,'BURDETT8    ',  25.0000,1,  52,  99,  17,1.04249, -21.7554,1.10000,0.90000,1.10000,0.90000
  2284,'BUTTE9      ',   4.1600,1,   4,  99,  17,1.03089, -21.0035,1.10000,0.90000,1.10000,0.90000
  2297,'WAINWRI9    ',  25.0000,1,  32,  99,  17,1.05615, -21.3544,1.10000,0.90000,1.10000,0.90000
  2298,'ALB NEWA    ',  13.8000,1,  26,  99,  17,1.01470, -18.5499,1.10000,0.90000,1.10000,0.90000
  2311,'LEDUC2      ',  25.0000,1,  60,  99,  17,1.04963, -20.4974,1.10000,0.90000,1.10000,0.90000
  2315,'HUSSAR19    ',   4.1600,1,  45,  99,  17,1.03239, -21.7444,1.10000,0.90000,1.10000,0.90000
  2336,'SUMV8       ',  34.5000,2,  53,  99,  19,1.00000, -10.8810,1.10000,0.90000,1.10000,0.90000
  2340,'NAMAKA 9    ',  25.0000,1,  45,  99,  17,1.00798, -21.7069,1.10000,0.90000,1.10000,0.90000
  2344,'WARLOW9     ',   4.1600,1,  48,  99,  17,1.05421, -20.7197,1.10000,0.90000,1.10000,0.90000
  2357,'STALBE19    ',  25.0000,1,  60,  99,  17,1.04539, -18.8759,1.10000,0.90000,1.10000,0.90000
  2358,'SODER3      ',  25.0000,1,  53,  99, 231,0.99859,  -7.6191,1.10000,0.90000,1.10000,0.90000
  2364,'CARVEL02    ',  25.0000,1,  40,  99,  17,1.02782, -17.5445,1.10000,0.90000,1.10000,0.90000
  2366,'VISCOUNT    ',  25.0000,1,  60,  99,  17,1.00358, -17.1944,1.10000,0.90000,1.10000,0.90000
  2368,'CHEVIOT3    ',  69.0000,1,  29,  99,  17,1.01505, -17.3265,1.10000,0.90000,1.10000,0.90000
  2369,'CHRISLK2    ',  25.0000,1,  61,  99,  17,1.04972, -10.8140,1.10000,0.90000,1.10000,0.90000
  2370,'CHRISLK3    ',  25.0000,1,  61,  99,  17,1.04136, -11.5209,1.10000,0.90000,1.10000,0.90000
  2373,'IPL HAA8    ',   4.1600,1,  32,  99,  17,1.03158, -20.6332,1.10000,0.90000,1.10000,0.90000
  2384,'UNION A9    ',  13.8000,1,  35,  99,  17,0.97379, -22.4325,1.10000,0.90000,1.10000,0.90000
  2389,'HILLRIDG    ',  25.0000,2,  54,  99,  10,1.00000, -16.1458,1.10000,0.90000,1.10000,0.90000
  2392,'ALPAC2      ',  13.8000,2,  27,  99, 301,1.01358, -16.7897,1.10000,0.90000,1.10000,0.90000
  2397,'PINEDAL1    ',  25.0000,1,  29,  99,  17,1.04150, -19.4479,1.10000,0.90000,1.10000,0.90000
  2399,'BASSAN9     ',  25.0000,1,  47,  99,  17,1.04316, -21.2620,1.10000,0.90000,1.10000,0.90000
  2402,'KETTLES2    ',  34.5000,2,  53,  99, 192,1.00000,  -8.7774,1.10000,0.90000,1.10000,0.90000
  2415,'MARLBOR2    ',   4.1600,1,  29,  99,  17,1.02017, -17.0567,1.10000,0.90000,1.10000,0.90000
  2417,'WAUP3       ',  25.0000,1,  27,  99,  17,1.03534, -21.5881,1.10000,0.90000,1.10000,0.90000
  2423,'KEEPHIA9    ',   4.1600,1,  40,  99,  17,1.03595,  -9.1533,1.10000,0.90000,1.10000,0.90000
  2488,'CHERHIL2    ',  25.0000,1,  40,  99,  17,1.04468, -11.4866,1.10000,0.90000,1.10000,0.90000
  2503,'SUMMITG3    ',  13.8000,2,  57,  99,   3,1.00000, -19.7612,1.10000,0.90000,1.10000,0.90000
  2514,'CLOVERB5    ',  25.0000,1,  60,  99,   5,1.05295, -11.8240,1.10000,0.90000,1.10000,0.90000
  2515,'BROADMO9    ',  25.0000,1,  60,  99,  17,1.03321, -16.9591,1.10000,0.90000,1.10000,0.90000
  2550,'ENMX2299    ',  13.2000,1,   6,  99,   3,1.00801, -26.4916,1.10000,0.90000,1.10000,0.90000
  2551,'ENMX2899    ',  13.2000,1,   6,  99,   3,1.01913, -26.9440,1.10000,0.90000,1.10000,0.90000
  2555,'ENMX1499    ',  25.0000,1,   6,  99,   3,1.03074, -28.2452,1.10000,0.90000,1.10000,0.90000
  2556,'ENMX3499    ',  13.2000,1,   6,  99,   3,1.02474, -27.0268,1.10000,0.90000,1.10000,0.90000
  2559,'ENMX1399    ',  13.2000,1,   6,  99,   3,1.02093, -26.1844,1.10000,0.90000,1.10000,0.90000
  2561,'ENMX1199    ',  25.0000,1,   6,  99,   3,1.02904, -27.5008,1.10000,0.90000,1.10000,0.90000
  2564,'ENMX3699    ',  13.2000,1,   6,  99,   3,1.01681, -25.4363,1.10000,0.90000,1.10000,0.90000
  2567,'ENMX1SB9    ',  13.2000,1,   6,  99,   3,0.98804, -26.6235,1.10000,0.90000,1.10000,0.90000
  2568,'ENMX5SB9    ',  13.2000,1,   6,  99,   3,1.01226, -26.5296,1.10000,0.90000,1.10000,0.90000
  2571,'ENMX4399    ',  13.2000,1,   6,  99,   3,0.99771, -25.4504,1.10000,0.90000,1.10000,0.90000
  2572,'ENMX3999    ',  25.0000,1,   6,  99,   3,1.03698, -26.0586,1.10000,0.90000,1.10000,0.90000
  2573,'ENMX3899    ',  13.2000,1,   6,  99,   3,1.02090, -24.4824,1.10000,0.90000,1.10000,0.90000
  2576,'ENMX47S8    ',  25.0000,1,   6,  99,   3,1.03435, -25.2329,1.10000,0.90000,1.10000,0.90000
  2578,'ENMX2399    ',  13.2000,1,   6,  99,   3,1.03241, -25.1032,1.10000,0.90000,1.10000,0.90000
  2579,'ENMX3199    ',  13.2000,1,   6,  99,   3,1.03023, -26.4434,1.10000,0.90000,1.10000,0.90000
  2582,'ENMX1099    ',  13.2000,1,   6,  99,   3,1.03240, -26.5606,1.10000,0.90000,1.10000,0.90000
  2585,'ENMX9SB9    ',  13.2000,1,   6,  99,   3,1.02058, -26.8346,1.10000,0.90000,1.10000,0.90000
  2588,'ENMX8SB9    ',  25.0000,1,   6,  99,   3,1.00609, -26.8203,1.10000,0.90000,1.10000,0.90000
  2589,'ENMX26S6    ',  25.0000,1,   6,  99,   3,1.03132, -25.4894,1.10000,0.90000,1.10000,0.90000
  2598,'ENMX23B9    ',  13.2000,1,   6,  99,   3,1.03120, -28.1484,1.10000,0.90000,1.10000,0.90000
  2605,'WATSON C    ',   4.1600,1,  29,  99,  17,1.00525, -17.5291,1.10000,0.90000,1.10000,0.90000
  2610,'GHOSTPI4    ',  34.5000,1,  42,  99, 371,1.00173, -11.3252,1.10000,0.90000,1.10000,0.90000
  2611,'GHOSTPH1    ',  34.5000,1,  42,  99, 371,1.01585, -10.3506,1.10000,0.90000,1.10000,0.90000
  2612,'GHOSTPH2    ',  34.5000,1,  42,  99, 371,1.01185, -10.5794,1.10000,0.90000,1.10000,0.90000
  2613,'GHOSTPH3    ',  34.5000,1,  42,  99, 371,1.00215, -11.3563,1.10000,0.90000,1.10000,0.90000
  2614,'GHOSTPH4    ',  34.5000,1,  42,  99, 371,1.00215, -11.3704,1.10000,0.90000,1.10000,0.90000
  2615,'GHOSTPH5    ',  34.5000,1,  42,  99, 371,1.00176, -11.3279,1.10000,0.90000,1.10000,0.90000
  2621,'GHOSTPL1    ',   0.6900,2,  42,  99, 371,1.00000,  -7.6816,1.10000,0.90000,1.10000,0.90000
  2622,'GHOSTPL2    ',   0.6900,2,  42,  99, 371,1.00000,  -8.0873,1.10000,0.90000,1.10000,0.90000
  2623,'GHOSTPL3    ',   0.6900,2,  42,  99, 371,1.00213, -11.3583,1.10000,0.90000,1.10000,0.90000
  2624,'GHOSTPL4    ',   0.6900,2,  42,  99, 371,1.00212, -11.3725,1.10000,0.90000,1.10000,0.90000
  2625,'GHOSTPL5    ',   0.6900,2,  42,  99, 371,1.00173, -11.3299,1.10000,0.90000,1.10000,0.90000
  2648,'HANSMSV     ',  18.0000,1,  37,  99,  17,1.04205, -15.3202,1.10000,0.90000,1.10000,0.90000
  2690,'COALDAL8    ',  25.0000,1,  54,  99,  17,1.03668, -21.1149,1.10000,0.90000,1.10000,0.90000
  2716,'LAKESEN8    ',   4.1600,1,  42,  99, 391,1.01834, -22.0530,1.10000,0.90000,1.10000,0.90000
  2738,'ARD_02      ',  34.5000,1,  53,  99, 190,1.02403, -12.4774,1.10000,0.90000,1.10000,0.90000
  2739,'ARD_05      ',  34.5000,1,  53,  99, 190,1.03897,  -8.1141,1.10000,0.90000,1.10000,0.90000
  2763,'ARD_D1      ',   0.4800,2,  53,  99, 190,1.03786,  -8.1991,1.10000,0.90000,1.10000,0.90000
  2764,'ARD_D2      ',   0.4800,2,  53,  99, 190,1.03897,  -8.1141,1.10000,0.90000,1.10000,0.90000
  2766,'ARD_D3      ',   0.4800,2,  53,  99, 190,1.03897,  -8.1141,1.10000,0.90000,1.10000,0.90000
  2771,'AMELIA2     ',  25.0000,1,  33,  99,  17,1.03439, -13.2494,1.10000,0.90000,1.10000,0.90000
  2779,'PADDLE R    ',   4.1600,1,  40,  99,  17,1.00746, -16.1285,1.10000,0.90000,1.10000,0.90000
  2780,'SYLV_25A    ',  25.0000,1,  35,  99,  17,1.03543, -19.0214,1.10000,0.90000,1.10000,0.90000
  2787,'ARD_D4      ',  34.5000,1,  53,  99, 190,1.03897,  -8.1141,1.10000,0.90000,1.10000,0.90000
  2789,'ARD_D5      ',  34.5000,1,  53,  99, 190,1.03897,  -8.1141,1.10000,0.90000,1.10000,0.90000
  2834,'SHELL B1    ',  34.5000,1,  33,  99,  40,1.02285, -14.6568,1.10000,0.90000,1.10000,0.90000
  2858,'THOMP03     ',   4.1600,1,  27,  99, 321,1.02087, -17.6901,1.10000,0.90000,1.10000,0.90000
  2878,'JFISH02     ',  25.0000,1,  61,  99,  17,1.04544,  -8.5329,1.10000,0.90000,1.10000,0.90000
  2879,'JFISH03     ',  25.0000,1,  61,  99,  17,1.04544,  -8.5329,1.10000,0.90000,1.10000,0.90000
  2901,'MCBRIDE2    ',  25.0000,2,  53,  99,  44,1.01656, -11.1950,1.10000,0.90000,1.10000,0.90000
  2920,'ROUND02     ',  25.0000,1,  61,  99,  17,1.03754, -12.2583,1.10000,0.90000,1.10000,0.90000
  2921,'ROUND03     ',  25.0000,1,  61,  99,  17,1.03758, -12.2529,1.10000,0.90000,1.10000,0.90000
  2934,'SHELL B2    ',  34.5000,1,  33,  99,  40,1.02285, -14.6625,1.10000,0.90000,1.10000,0.90000
  2954,'ABEE_02     ',   4.1600,2,  33,  99,  17,1.01758, -15.5071,1.10000,0.90000,1.10000,0.90000
  3017,'COLD CA9    ',  25.0000,1,  29,  99,  17,1.04883, -19.1213,1.10000,0.90000,1.10000,0.90000
  3020,'EDSON A9    ',  25.0000,1,  29,  99,  17,1.04968, -17.3874,1.10000,0.90000,1.10000,0.90000
  3036,'BRAZEAU8    ',  25.0000,1,  30,  99,  17,1.00958, -17.1008,1.10000,0.90000,1.10000,0.90000
  3038,'BRAZEAB9    ',  25.0000,1,  30,  99,  17,1.04170, -18.5869,1.10000,0.90000,1.10000,0.90000
  3040,'N CALDA9    ',  25.0000,1,  60,  99,  17,1.01047, -18.5231,1.10000,0.90000,1.10000,0.90000
  3041,'N BARRH9    ',  25.0000,1,  40,  99,  17,1.01719, -17.4492,1.10000,0.90000,1.10000,0.90000
  3047,'SHERWOA9    ',  25.0000,1,  60,  99,  17,1.01676, -16.9464,1.10000,0.90000,1.10000,0.90000
  3053,'SANDYPB9    ',   4.7000,1,  48,  99,  17,1.04080, -18.7736,1.10000,0.90000,1.10000,0.90000
  3055,'GULF OA9    ',  13.8000,1,  60,  99,  17,1.01304, -15.6910,1.10000,0.90000,1.10000,0.90000
  3056,'IPPL EA9    ',   4.1600,1,  60,  99,  17,1.01798, -15.2519,1.10000,0.90000,1.10000,0.90000
  3058,'FORT SB9    ',  25.0000,1,  60,  99,  17,1.03876, -17.1763,1.10000,0.90000,1.10000,0.90000
  3059,'REDWATA9    ',  25.0000,1,  33,  99,  17,1.03917, -17.2985,1.10000,0.90000,1.10000,0.90000
  3060,'ESS0 RED    ',  13.8000,1,  33,  99,  17,0.99523, -17.0699,1.10000,0.90000,1.10000,0.90000
  3062,'SHERIT G    ',   4.1600,2,  33,  99,  17,1.02824, -16.1434,1.10000,0.90000,1.10000,0.90000
  3067,'BRUDERH8    ',  25.0000,1,  33,  99,  17,1.03558, -15.7947,1.10000,0.90000,1.10000,0.90000
  3069,'IOL   A9    ',  13.8000,2,  60,  99,  17,1.00451, -16.8020,1.10000,0.90000,1.10000,0.90000
  3070,'CAMROSA9    ',  25.0000,1,  31,  99,  17,1.04074, -18.6421,1.10000,0.90000,1.10000,0.90000
  3072,'JARROW 9    ',  25.0000,1,  32,  99,  17,1.05002, -19.3817,1.10000,0.90000,1.10000,0.90000
  3076,'IPPL ST9    ',   4.1600,1,  56,  99,  17,1.01933, -12.6738,1.10000,0.90000,1.10000,0.90000
  3079,'BUFFALO8    ',  25.0000,1,  32,  99,  17,1.03990, -22.6646,1.10000,0.90000,1.10000,0.90000
  3085,'MILLARB9    ',  13.8000,2,  26,  99,  17,1.00964, -20.5930,1.10000,0.90000,1.10000,0.90000
  3089,'E EDMOB9    ',  25.0000,1,  60,  99,  17,1.01810, -17.2875,1.10000,0.90000,1.10000,0.90000
  3091,'NISKU A9    ',  25.0000,1,  60,  99,  17,1.04635, -20.4980,1.10000,0.90000,1.10000,0.90000
  3093,'WETASKI9    ',  25.0000,1,  31,  99,  17,1.02930, -18.6460,1.10000,0.90000,1.10000,0.90000
  3100,'ROCKY A9    ',  25.0000,1,  38,  99,  17,1.03743, -20.1521,1.10000,0.90000,1.10000,0.90000
  3107,'SUNDREA9    ',  25.0000,1,  38,  99,  17,1.05136, -23.7153,1.10000,0.90000,1.10000,0.90000
  3110,'ENBRIDGE    ',   4.1600,1,  60,  99,  17,1.02228, -14.8186,1.10000,0.90000,1.10000,0.90000
  3112,'SUNKEN8     ',   4.1600,1,  37,  99,  17,1.02671, -19.3970,1.10000,0.90000,1.10000,0.90000
  3113,'BLACKFA8    ',  25.0000,1,  35,  99,  17,1.03565, -21.2265,1.10000,0.90000,1.10000,0.90000
  3119,'N RED D8    ',  25.0000,1,  35,  99,  17,1.01400, -21.4309,1.10000,0.90000,1.10000,0.90000
  3120,'INNISFB9    ',  25.0000,1,  39,  99,  17,1.04036, -21.0447,1.10000,0.90000,1.10000,0.90000
  3121,'OLDS  A9    ',  25.0000,1,  39,  99,  17,1.04301, -23.3888,1.10000,0.90000,1.10000,0.90000
  3124,'HARMATA9    ',  25.0000,1,  39,  99,  17,1.05059, -23.0891,1.10000,0.90000,1.10000,0.90000
  3131,'SUNDANE9    ',   4.1600,1,  40,  99,  17,1.02648, -11.2115,1.10000,0.90000,1.10000,0.90000
  3144,'SUNDANK9    ',   4.1600,1,  40,  99,  17,1.08308,  -9.3497,1.10000,0.90000,1.10000,0.90000
  3150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.04650, -16.2767,1.10000,0.90000,1.10000,0.90000
  3159,'LANGDOA9    ',  20.0000,1,   6,  99,  17,1.05852, -17.5727,1.10000,0.90000,1.10000,0.90000
  3168,'SUNSHIA9    ',  25.0000,1,  44,  99,  17,0.99855, -31.3639,1.10000,0.90000,1.10000,0.90000
  3169,'CAN CEA9    ',   4.1600,1,  44,  99,  17,1.03350, -24.4013,1.10000,0.90000,1.10000,0.90000
  3171,'SEEBE  9    ',  25.0000,1,  44,  99, 191,1.01310, -24.7847,1.10000,0.90000,1.10000,0.90000
  3173,'BRETV C7    ',   4.1600,1,  60,  99,  17,1.00974, -16.0224,1.10000,0.90000,1.10000,0.90000
  3180,'GHOST  9    ',  25.0000,1,  44,  99,  17,1.03434, -24.5159,1.10000,0.90000,1.10000,0.90000
  3181,'GHOST G9    ',   2.3000,2,  44,  99,  17,1.01523, -22.1188,1.10000,0.90000,1.10000,0.90000
  3187,'CECST       ',  13.8000,2,   6,  99, 200,1.03000, -17.6402,1.10000,0.90000,1.10000,0.90000
  3192,'NELS LK     ',  25.0000,1,  31,  99,  17,1.02057, -20.5720,1.10000,0.90000,1.10000,0.90000
  3194,'LAKE LA9    ',  25.0000,1,  44,  99,  17,1.04740, -31.8147,1.10000,0.90000,1.10000,0.90000
  3199,'SHELL B9    ',   4.1600,1,  44,  99,  17,1.00036, -25.3850,1.10000,0.90000,1.10000,0.90000
  3208,'ENMX2SC9    ',  13.2000,1,   6,  99,   3,1.03211, -26.3322,1.10000,0.90000,1.10000,0.90000
  3215,'TEX.W.A9    ',  25.0000,1,  30,  99,  17,1.07411, -18.8017,1.10000,0.90000,1.10000,0.90000
  3218,'BLACKMD3    ',  25.0000,1,  60,  99,  17,1.03974, -18.7557,1.10000,0.90000,1.10000,0.90000
  3227,'SHEL GA9    ',   4.1600,1,  55,  99,  17,1.03063, -17.8988,1.10000,0.90000,1.10000,0.90000
  3234,'CASTRIV3    ',  25.0000,2,  53,  99,  44,1.05038, -14.2414,1.10000,0.90000,1.10000,0.90000
  3239,'OKOTOKS8    ',  25.0000,1,  46,  99,  17,1.03016, -25.5704,1.10000,0.90000,1.10000,0.90000
  3242,'HIGH RB9    ',   4.1600,1,  46,  99,  17,1.00322, -25.0277,1.10000,0.90000,1.10000,0.90000
  3247,'CAVAL_A     ',  13.8000,2,  45,  99,  42,1.00990, -19.5876,1.10000,0.90000,1.10000,0.90000
  3251,'CARSELA2    ',  13.8000,2,  45,  99,  43,1.01207, -21.2404,1.10000,0.90000,1.10000,0.90000
  3252,'CARSELA9    ',  25.0000,1,  45,  99,  17,1.03095, -23.8800,1.10000,0.90000,1.10000,0.90000
  3256,'BROOKSA9    ',  25.0000,1,  47,  99,  17,1.03915, -19.4690,1.10000,0.90000,1.10000,0.90000
  3259,'STRATHM2    ',  25.0000,1,  45,  99,  17,1.03488, -23.2790,1.10000,0.90000,1.10000,0.90000
  3260,'JENNERB9    ',  25.0000,1,  48,  99,  17,1.02780, -19.1795,1.10000,0.90000,1.10000,0.90000
  3263,'EMPRESA9    ',   6.9000,2,  48,  99,  17,0.99636, -20.7975,1.10000,0.90000,1.10000,0.90000
  3266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.02201, -21.4616,1.10000,0.90000,1.10000,0.90000
  3270,'SUFFIEL8    ',  25.0000,1,   4,  99,  17,1.05546, -23.8060,1.10000,0.90000,1.10000,0.90000
  3272,'TABER A9    ',  25.0000,1,  52,  99,  17,1.05833, -22.9170,1.10000,0.90000,1.10000,0.90000
  3275,'TILLEY 8    ',  25.0000,1,  47,  99,  17,1.04664, -22.1107,1.10000,0.90000,1.10000,0.90000
  3283,'CANMORE8    ',  25.0000,1,  44,  99,  17,1.06182, -24.7667,1.10000,0.90000,1.10000,0.90000
  3284,'BUTTE8      ',  25.0000,1,   4,  99,  17,1.04523, -20.8315,1.10000,0.90000,1.10000,0.90000
  3285,'BAYMAGA     ',  13.8000,1,  44,  99,  17,0.98729, -23.8821,1.10000,0.90000,1.10000,0.90000
  3290,'BALZ 3      ',  13.8000,2,   6,  99,  42,1.02839, -16.6501,1.10000,0.90000,1.10000,0.90000
  3295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.04081, -23.2537,1.10000,0.90000,1.10000,0.90000
  3297,'WAINWRI1    ',  25.0000,1,  32,  99,  17,1.04248, -21.5066,1.10000,0.90000,1.10000,0.90000
  3298,'ALB NEWB    ',  13.8000,1,  26,  99,  17,1.01546, -18.4788,1.10000,0.90000,1.10000,0.90000
  3315,'HUSSAR29    ',   4.1600,1,  45,  99,  17,1.03127, -20.6414,1.10000,0.90000,1.10000,0.90000
  3328,'MACLEOD3    ',  34.5000,1,  53,  99,  19,1.00668, -12.9267,1.10000,0.90000,1.10000,0.90000
  3330,'P C BRB9    ',   4.1600,1,  30,  99,  17,1.03372, -18.5835,1.10000,0.90000,1.10000,0.90000
  3331,'VIOL GA9    ',  25.0000,1,  30,  99,  17,1.04554, -18.3622,1.10000,0.90000,1.10000,0.90000
  3336,'SUMV5       ',  34.5000,2,  53,  99,  19,1.05513, -13.3193,1.10000,0.90000,1.10000,0.90000
  3340,'NAMAKA 8    ',  25.0000,1,  45,  99,  17,1.03192, -21.7669,1.10000,0.90000,1.10000,0.90000
  3343,'TABERW3     ',  25.0000,1,  52,  99, 421,1.02196, -19.6236,1.10000,0.90000,1.10000,0.90000
  3344,'FT ASBN8    ',  25.0000,1,  40,  99,  17,1.00904, -16.6605,1.10000,0.90000,1.10000,0.90000
  3356,'BON GLA9    ',  25.0000,1,  31,  99,  17,1.01306, -17.1013,1.10000,0.90000,1.10000,0.90000
  3358,'SODER4      ',  25.0000,1,  53,  99, 231,1.00969, -10.1199,1.10000,0.90000,1.10000,0.90000
  3359,'ACHESON3    ',  25.0000,1,  60,  99,  17,1.04495, -20.5325,1.10000,0.90000,1.10000,0.90000
  3360,'STONY A9    ',  25.0000,1,  40,  99,  17,1.03153, -18.3253,1.10000,0.90000,1.10000,0.90000
  3363,'NW2 CARD    ',  25.0000,1,  60,  99,  17,1.03826, -16.4324,1.10000,0.90000,1.10000,0.90000
  3370,'SHELL A9    ',  25.0000,1,  38,  99,  17,1.04452, -22.3293,1.10000,0.90000,1.10000,0.90000
  3372,'WAB273A9    ',  25.0000,1,  40,  99,  17,0.98222, -13.2860,1.10000,0.90000,1.10000,0.90000
  3373,'IPL HAA9    ',   4.1600,1,  32,  99,  17,1.03365, -20.4441,1.10000,0.90000,1.10000,0.90000
  3391,'ALBCHEM8    ',  13.8000,1,  33,  99,  17,0.96848, -14.1359,1.10000,0.90000,1.10000,0.90000
  3392,'ALPAC3      ',  25.0000,1,  27,  99, 301,1.03892, -16.7897,1.10000,0.90000,1.10000,0.90000
  3402,'KETTLES3    ',  34.5000,2,  53,  99, 192,1.03105, -13.9838,1.10000,0.90000,1.10000,0.90000
  3411,'CHEV KA9    ',   4.1600,1,  24,  99,  17,1.04364, -20.3766,1.10000,0.90000,1.10000,0.90000
  3415,'MARLBOR3    ',   4.1600,1,  29,  99,  17,1.02014, -17.0589,1.10000,0.90000,1.10000,0.90000
  3423,'KEEPHIB9    ',   4.1600,1,  40,  99,  17,1.03595,  -9.1533,1.10000,0.90000,1.10000,0.90000
  3438,'CAN LIQ8    ',   4.1600,2,  60,  99,  17,0.98277, -17.6416,1.10000,0.90000,1.10000,0.90000
  3447,'BELLYIP9    ',  25.0000,1,  55,  99,   8,1.04959, -17.1945,1.10000,0.90000,1.10000,0.90000
  3448,'MARY IPP    ',  25.0000,1,  55,  99,   8,1.01107, -18.4332,1.10000,0.90000,1.10000,0.90000
  3449,'WATERIP9    ',  25.0000,1,  55,  99,   8,1.04453, -14.6422,1.10000,0.90000,1.10000,0.90000
  3450,'IRRICAN2    ',  25.0000,1,  55,  99,  17,1.03555, -20.7183,1.10000,0.90000,1.10000,0.90000
  3483,'TUCUMAN8    ',  25.0000,1,  32,  99,  17,1.04887, -21.2070,1.10000,0.90000,1.10000,0.90000
  3503,'SUMMITG2    ',  13.8000,2,  57,  99,   3,1.00000, -20.1184,1.10000,0.90000,1.10000,0.90000
  3547,'ENMX54S9    ',  25.0000,1,   6,  99,   3,1.03051, -26.2542,1.10000,0.90000,1.10000,0.90000
  3550,'ENMX22B9    ',  13.2000,1,   6,  99,   3,1.00479, -26.7511,1.10000,0.90000,1.10000,0.90000
  3551,'ENMX28B9    ',  13.2000,1,   6,  99,   3,1.03678, -25.7383,1.10000,0.90000,1.10000,0.90000
  3552,'ENMX2199    ',  13.2000,1,   6,  99,   3,1.01720, -26.5920,1.10000,0.90000,1.10000,0.90000
  3554,'ENMX1599    ',  13.2000,1,   6,  99,   3,1.02320, -27.5212,1.10000,0.90000,1.10000,0.90000
  3555,'ENMX14B9    ',  13.2000,1,   6,  99,   3,1.02205, -27.1449,1.10000,0.90000,1.10000,0.90000
  3556,'ENMX34B9    ',  13.2000,1,   6,  99,   3,1.02467, -27.6423,1.10000,0.90000,1.10000,0.90000
  3557,'ENMX1699    ',  13.2000,1,   6,  99,   3,1.02488, -26.6566,1.10000,0.90000,1.10000,0.90000
  3558,'ENMX2799    ',  13.2000,1,   6,  99,   3,1.03090, -26.1381,1.10000,0.90000,1.10000,0.90000
  3559,'ENMX13B9    ',  13.2000,1,   6,  99,   3,1.01821, -25.8595,1.10000,0.90000,1.10000,0.90000
  3561,'ENMX11B9    ',  13.2000,1,   6,  99,   3,1.02305, -27.5193,1.10000,0.90000,1.10000,0.90000
  3566,'ENMX2099    ',  13.2000,1,   6,  99,   3,1.02040, -27.6347,1.10000,0.90000,1.10000,0.90000
  3567,'ENMX1SC9    ',  13.2000,1,   6,  99,   3,0.98773, -26.6238,1.10000,0.90000,1.10000,0.90000
  3568,'ENMX5SC9    ',  13.2000,1,   6,  99,   3,1.01226, -26.5296,1.10000,0.90000,1.10000,0.90000
  3569,'ENMX3SB9    ',  13.2000,1,   6,  99,   3,1.01949, -25.9591,1.10000,0.90000,1.10000,0.90000
  3570,'ENMX5SD9    ',  25.0000,1,   6,  99,   3,1.00880, -28.6709,1.10000,0.90000,1.10000,0.90000
  3571,'ENMX43B9    ',  13.2000,1,   6,  99,   3,0.99774, -26.6521,1.10000,0.90000,1.10000,0.90000
  3572,'ENMX39B9    ',  13.2000,1,   6,  99,   3,1.02635, -26.9906,1.10000,0.90000,1.10000,0.90000
  3573,'ENMX38B9    ',  13.2000,1,   6,  99,   3,1.02355, -25.2310,1.10000,0.90000,1.10000,0.90000
  3574,'ENMX3799    ',  13.2000,1,   6,  99,   3,1.03069, -25.0607,1.10000,0.90000,1.10000,0.90000
  3579,'ENMX31B9    ',  13.2000,1,   6,  99,   3,1.02120, -27.5530,1.10000,0.90000,1.10000,0.90000
  3581,'ENMX1299    ',  13.2000,1,   6,  99,   3,1.01759, -25.4638,1.10000,0.90000,1.10000,0.90000
  3582,'ENMX10B9    ',  13.2000,1,   6,  99,   3,1.02945, -26.3171,1.10000,0.90000,1.10000,0.90000
  3583,'ENMX3299    ',  13.8000,1,   6,  99,   3,1.02588, -27.0166,1.10000,0.90000,1.10000,0.90000
  3585,'ENMX9SC9    ',  13.2000,1,   6,  99,   3,1.03313, -27.3787,1.10000,0.90000,1.10000,0.90000
  3586,'ENMX3099    ',  13.2000,1,   6,  99,   3,1.02057, -27.5339,1.10000,0.90000,1.10000,0.90000
  3587,'P861_1      ',  25.0000,1,   6,  99,   3,1.03094, -26.4092,1.10000,0.90000,1.10000,0.90000
  3588,'ENMX8SB6    ',  13.2000,1,   6,  99,   3,0.98727, -26.4014,1.10000,0.90000,1.10000,0.90000
  3589,'ENMX26S9    ',  25.0000,1,   6,  99,   3,1.02877, -25.4958,1.10000,0.90000,1.10000,0.90000
  3590,'ENMX24S8    ',  25.0000,1,   6,  99,   3,1.02941, -28.2164,1.10000,0.90000,1.10000,0.90000
  3591,'ENMX4099    ',  13.2000,1,   6,  99,   3,1.02421, -26.6765,1.10000,0.90000,1.10000,0.90000
  3592,'ENMX4199    ',  13.2000,1,   6,  99,   3,1.02993, -27.3313,1.10000,0.90000,1.10000,0.90000
  3594,'ENMX3399    ',  13.2000,1,   6,  99,   3,1.01715, -27.6497,1.10000,0.90000,1.10000,0.90000
  3596,'ENMX7S8     ',  25.0000,1,   6,  99,   3,1.02863, -26.7334,1.10000,0.90000,1.10000,0.90000
  3651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,0.99757, -20.2206,1.10000,0.90000,1.10000,0.90000
  3738,'ARD_03      ',  34.5000,1,  53,  99, 190,1.02403, -12.4774,1.10000,0.90000,1.10000,0.90000
  3739,'ARD_06      ',  34.5000,1,  53,  99, 190,1.03734,  -7.7259,1.10000,0.90000,1.10000,0.90000
  3771,'AMELIA3     ',  25.0000,1,  33,  99,  17,1.03453, -13.2494,1.10000,0.90000,1.10000,0.90000
  3901,'MCBRIDE3    ',  25.0000,2,  53,  99,  44,1.01372, -18.2406,1.10000,0.90000,1.10000,0.90000
  4001,'JUDY CA9    ',   4.1600,1,  26,  99,  17,1.04028, -19.3357,1.10000,0.90000,1.10000,0.90000
  4002,'MAYERTH9    ',  25.0000,1,  40,  99,  17,1.04351, -18.4626,1.10000,0.90000,1.10000,0.90000
  4003,'COLINTO9    ',  25.0000,1,  27,  99,  17,1.04509, -19.0612,1.10000,0.90000,1.10000,0.90000
  4004,'WESTLOC9    ',  25.0000,1,  27,  99,  17,1.04364, -18.6293,1.10000,0.90000,1.10000,0.90000
  4005,'CLYDE  9    ',  25.0000,1,  27,  99,  17,1.03920, -17.6869,1.10000,0.90000,1.10000,0.90000
  4006,'DICKSON9    ',  25.0000,1,  39,  99,   7,1.04036, -21.0447,1.10000,0.90000,1.10000,0.90000
  4007,'BOYLE  9    ',  25.0000,1,  27,  99,  17,1.04578, -20.7810,1.10000,0.90000,1.10000,0.90000
  4008,'WHI 3649    ',  25.0000,1,  26,  99,  17,1.04741, -19.4207,1.10000,0.90000,1.10000,0.90000
  4009,'WHI 268S    ',  25.0000,1,  26,  99,  17,1.04244, -20.2760,1.10000,0.90000,1.10000,0.90000
  4013,'KAYBOB 9    ',   4.1600,1,  24,  99,  17,1.02858, -20.9430,1.10000,0.90000,1.10000,0.90000
  4015,'MTN COA9    ',  25.0000,1,  29,  99,  17,1.08432, -17.1583,1.10000,0.90000,1.10000,0.90000
  4016,'FLATBUS9    ',  25.0000,1,  27,  99,  17,1.03944, -16.4416,1.10000,0.90000,1.10000,0.90000
  4017,'COLD CR9    ',  25.0000,1,  29,  99,  17,1.04819, -19.1529,1.10000,0.90000,1.10000,0.90000
  4018,'GULF RO9    ',   4.1600,1,  29,  99,  17,1.01700, -17.3557,1.10000,0.90000,1.10000,0.90000
  4020,'EDSON  9    ',  25.0000,1,  29,  99,  17,1.04985, -17.3712,1.10000,0.90000,1.10000,0.90000
  4025,'ENTWIST9    ',  25.0000,1,  40,  99,  17,1.04153, -16.0240,1.10000,0.90000,1.10000,0.90000
  4027,'WABAMUA9    ',   2.3000,1,  40,  99,  17,1.00896, -13.0956,1.10000,0.90000,1.10000,0.90000
  4028,'MOON LA9    ',  25.0000,1,  30,  99,  17,1.04818, -18.5655,1.10000,0.90000,1.10000,0.90000
  4031,'FINCAST9    ',  25.0000,1,  52,  99,  17,1.00142, -21.7678,1.10000,0.90000,1.10000,0.90000
  4032,'ONOWAY 9    ',  25.0000,4,  40,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4035,'LODGEPO9    ',  25.0000,1,  30,  99,  17,1.04228, -18.4482,1.10000,0.90000,1.10000,0.90000
  4036,'BRAZEAU9    ',   4.1600,1,  30,  99,  17,1.01170, -17.0642,1.10000,0.90000,1.10000,0.90000
  4037,'HRT EXP9    ',   4.1600,1,  32,  99,  25,1.02456, -20.8203,1.10000,0.90000,1.10000,0.90000
  4038,'LODGEP10    ',  25.0000,1,  30,  99,  17,1.04590, -18.7506,1.10000,0.90000,1.10000,0.90000
  4039,'CYNTHIA9    ',  25.0000,1,  30,  99,  17,1.08751, -19.7188,1.10000,0.90000,1.10000,0.90000
  4040,'N CALDE9    ',  25.0000,1,  60,  99,  17,0.98726, -18.5504,1.10000,0.90000,1.10000,0.90000
  4042,'HBOG BRA    ',  25.0000,1,  30,  99,  17,1.04194, -19.4313,1.10000,0.90000,1.10000,0.90000
  4047,'SHERWOO9    ',  25.0000,1,  60,  99,  17,1.02708, -17.2135,1.10000,0.90000,1.10000,0.90000
  4048,'DIAM SH9    ',  13.8000,1,  33,  99,  17,1.05686, -13.9907,1.10000,0.90000,1.10000,0.90000
  4049,'KEYSTON9    ',  25.0000,1,  30,  99,  17,1.04524, -13.2693,1.10000,0.90000,1.10000,0.90000
  4050,'KEYSTO10    ',  25.0000,1,  30,  99,  17,1.02582, -14.1962,1.10000,0.90000,1.10000,0.90000
  4051,'W PEMBI9    ',   4.1600,1,  30,  99,  17,1.04118, -20.4428,1.10000,0.90000,1.10000,0.90000
  4052,'BLUERDGE    ',  13.8000,2,  26,  99,  17,1.03219, -19.9140,1.10000,0.90000,1.10000,0.90000
  4053,'SANDYPT9    ',  13.8000,1,  48,  99,  17,1.04080, -18.7731,1.10000,0.90000,1.10000,0.90000
  4055,'GULF OI9    ',  13.8000,1,  60,  99,  17,1.01540, -15.4418,1.10000,0.90000,1.10000,0.90000
  4056,'IPPL ED9    ',   4.1600,1,  60,  99,  17,1.02779, -15.5590,1.10000,0.90000,1.10000,0.90000
  4058,'FORT SA9    ',  25.0000,1,  60,  99,  17,1.03130, -15.5995,1.10000,0.90000,1.10000,0.90000
  4059,'REDWATE9    ',  25.0000,1,  33,  99,  17,1.02587, -17.3531,1.10000,0.90000,1.10000,0.90000
  4060,'SYNC RED    ',  13.8000,2,  33,  99,  17,0.99476, -15.9785,1.10000,0.90000,1.10000,0.90000
  4062,'SHERRITT    ',   4.1600,1,  33,  99,  17,1.02532, -16.0407,1.10000,0.90000,1.10000,0.90000
  4066,'IOL    9    ',  13.8000,1,  60,  99,  17,1.00569, -16.3700,1.10000,0.90000,1.10000,0.90000
  4067,'BRUDERH9    ',  25.0000,1,  33,  99,  17,1.04604, -16.2825,1.10000,0.90000,1.10000,0.90000
  4068,'N HOLDE9    ',  25.0000,1,  56,  99,  17,1.04213, -17.3639,1.10000,0.90000,1.10000,0.90000
  4070,'CAMROSE9    ',  25.0000,1,  31,  99,  17,1.04170, -18.5316,1.10000,0.90000,1.10000,0.90000
  4073,'HARDIST9    ',  25.0000,1,  32,  99,  17,1.00848, -23.6397,1.10000,0.90000,1.10000,0.90000
  4074,'METIS649    ',  25.0000,1,  37,  99,  17,1.03804, -19.3244,1.10000,0.90000,1.10000,0.90000
  4075,'HUGHEND9    ',  25.0000,1,  37,  99,  17,1.03763, -22.4343,1.10000,0.90000,1.10000,0.90000
  4076,'ENB ST3     ',   4.1600,1,  56,  99,  17,1.01809, -12.6915,1.10000,0.90000,1.10000,0.90000
  4078,'SEDGEWI9    ',  25.0000,1,  32,  99,  17,1.03843, -18.9134,1.10000,0.90000,1.10000,0.90000
  4079,'BUFFALO9    ',  25.0000,1,  32,  99,  17,1.04192, -22.5209,1.10000,0.90000,1.10000,0.90000
  4080,'BUCKLAK9    ',  25.0000,2,  30,  99,  17,1.00526, -14.9982,1.10000,0.90000,1.10000,0.90000
  4082,'CHEVRON9    ',  13.8000,1,  24,  99,  17,1.06066, -18.8515,1.10000,0.90000,1.10000,0.90000
  4085,'MILLAR 9    ',  13.8000,2,  26,  99,  17,1.06710, -17.7524,1.10000,0.90000,1.10000,0.90000
  4086,'PROVOST9    ',  25.0000,1,  37,  99,  17,1.04821, -21.3576,1.10000,0.90000,1.10000,0.90000
  4089,'E EDMOC9    ',  25.0000,1,  60,  99,  17,1.01800, -17.2910,1.10000,0.90000,1.10000,0.90000
  4091,'NISKU  9    ',  25.0000,1,  60,  99,  17,1.04579, -20.5484,1.10000,0.90000,1.10000,0.90000
  4092,'DEVON 8     ',  25.0000,1,  60,  99,  17,1.02716, -17.2772,1.10000,0.90000,1.10000,0.90000
  4093,'WETASKAW    ',  25.0000,1,  31,  99,  17,1.02933, -18.6467,1.10000,0.90000,1.10000,0.90000
  4094,'ERVICK 9    ',  25.0000,1,  31,  99,  17,1.05256, -20.1005,1.10000,0.90000,1.10000,0.90000
  4095,'PONOKA 9    ',  25.0000,1,  31,  99,  17,1.05210, -22.1388,1.10000,0.90000,1.10000,0.90000
  4096,'DEVON  9    ',  25.0000,1,  60,  99,  17,1.03001, -19.9321,1.10000,0.90000,1.10000,0.90000
  4097,'ECKVILL9    ',  25.0000,1,  35,  99,  17,1.04277, -20.2281,1.10000,0.90000,1.10000,0.90000
  4098,'RIMBEY 9    ',  25.0000,1,  35,  99,  17,1.03733, -22.2916,1.10000,0.90000,1.10000,0.90000
  4099,'BENALTO9    ',  25.0000,1,  35,  99,  17,1.03417, -17.8436,1.10000,0.90000,1.10000,0.90000
  4100,'ROCKY M9    ',  25.0000,1,  38,  99,  17,1.03733, -20.1612,1.10000,0.90000,1.10000,0.90000
  4101,'COOKING9    ',  25.0000,1,  60,  99,  17,1.03607, -18.5589,1.10000,0.90000,1.10000,0.90000
  4104,'STRACHA9    ',  25.0000,1,  38,  99,  17,1.04596, -22.8170,1.10000,0.90000,1.10000,0.90000
  4105,'PIGEON 9    ',  25.0000,1,  31,  99,  17,1.03448, -19.5028,1.10000,0.90000,1.10000,0.90000
  4107,'SUNDRE 9    ',  25.0000,1,  38,  99,  17,1.06534, -25.1377,1.10000,0.90000,1.10000,0.90000
  4110,'IPL EDM9    ',   4.1600,1,  60,  99,  17,0.99222, -14.9833,1.10000,0.90000,1.10000,0.90000
  4111,'SANDHIL9    ',  13.8000,2,  48,  99,  17,1.03506, -21.1644,1.10000,0.90000,1.10000,0.90000
  4112,'SUNKEN9     ',   4.1600,1,  37,  99,  17,1.02661, -19.4073,1.10000,0.90000,1.10000,0.90000
  4113,'BLACKFA9    ',  25.0000,1,  35,  99,  17,1.03748, -21.1115,1.10000,0.90000,1.10000,0.90000
  4114,'LACOMBE9    ',  25.0000,1,  35,  99,  17,1.04058, -20.6090,1.10000,0.90000,1.10000,0.90000
  4117,'RED DEE9    ',  25.0000,1,  35,  99,  17,1.03348, -20.1884,1.10000,0.90000,1.10000,0.90000
  4120,'INNISFA9    ',  25.0000,1,  39,  99,  17,1.04353, -21.9708,1.10000,0.90000,1.10000,0.90000
  4121,'OLDS   9    ',  25.0000,1,  39,  99,  17,1.04471, -23.2349,1.10000,0.90000,1.10000,0.90000
  4122,'MADDEN 9    ',  25.0000,1,  39,  99,  17,1.03528, -25.6641,1.10000,0.90000,1.10000,0.90000
  4123,'TPI_25      ',  25.0000,1,  39,  99,  53,1.03757, -21.7272,1.10000,0.90000,1.10000,0.90000
  4124,'HARMATT9    ',  25.0000,1,  39,  99,  17,1.03757, -21.7272,1.10000,0.90000,1.10000,0.90000
  4125,'YASAC7      ',  13.8000,1,  60,  99,  17,1.01533, -15.5031,1.10000,0.90000,1.10000,0.90000
  4126,'SHELL H9    ',   4.1600,1,  39,  99,  17,1.02878, -23.0689,1.10000,0.90000,1.10000,0.90000
  4127,'TPI_14      ',  13.8000,2,  39,  99,  53,1.00000, -20.1285,1.10000,0.90000,1.10000,0.90000
  4128,'TPI_G2      ',  13.8000,2,  39,  99,  53,0.98816, -21.7272,1.10000,0.90000,1.10000,0.90000
  4131,'SUNDANF9    ',   4.1600,1,  40,  99,  17,1.02648, -11.2115,1.10000,0.90000,1.10000,0.90000
  4132,'SUNDANL9    ',   4.1600,1,  40,  99,  17,1.08993,  -9.4139,1.10000,0.90000,1.10000,0.90000
  4134,'WABAMUN9    ',   4.1600,1,  40,  99,  17,1.01351, -13.3191,1.10000,0.90000,1.10000,0.90000
  4135,'SUNDANJ9    ',   4.1600,1,  40,  99,  17,1.08308,  -9.3497,1.10000,0.90000,1.10000,0.90000
  4141,'DALEHUR9    ',  25.0000,1,  29,  99,  17,1.04062, -16.6740,1.10000,0.90000,1.10000,0.90000
  4142,'KINGMAN9    ',   4.1600,1,  31,  99,  17,1.03056, -17.7684,1.10000,0.90000,1.10000,0.90000
  4144,'SUNDANG9    ',   4.1600,1,  40,  99,  17,1.08308,  -9.3497,1.10000,0.90000,1.10000,0.90000
  4150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.04145, -16.5264,1.10000,0.90000,1.10000,0.90000
  4157,'COCHIN 9    ',   4.1600,1,  32,  99, 241,1.08329, -18.6068,1.10000,0.90000,1.10000,0.90000
  4158,'LANGDOB9    ',  20.0000,1,   6,  99,  17,1.02738, -18.0785,1.10000,0.90000,1.10000,0.90000
  4159,'LANGDON9    ',  20.0000,1,   6,  99,  17,1.05852, -17.5727,1.10000,0.90000,1.10000,0.90000
  4169,'CAN CEM9    ',   4.1600,1,  44,  99,  17,1.03350, -24.4013,1.10000,0.90000,1.10000,0.90000
  4170,'COCHRAN9    ',  25.0000,1,  44,  99,  17,1.03387, -25.6990,1.10000,0.90000,1.10000,0.90000
  4177,'AIRDRIE9    ',  25.0000,1,  57,  99,  17,1.04193, -22.5657,1.10000,0.90000,1.10000,0.90000
  4178,'AIRDRIE8    ',  25.0000,1,  57,  99,  17,1.04161, -25.2854,1.10000,0.90000,1.10000,0.90000
  4183,'BEARSPWA    ',  25.0000,1,  44,  99,  17,1.04830, -24.9569,1.10000,0.90000,1.10000,0.90000
  4187,'CECGT       ',  18.0000,2,   6,  34, 200,1.03000, -17.5782,1.10000,0.90000,1.10000,0.90000
  4191,'ANG COC9    ',   4.1600,1,  44,  99,  17,0.99838, -28.0358,1.10000,0.90000,1.10000,0.90000
  4194,'LAKE LO9    ',  25.0000,1,  44,  99,  17,1.04719, -31.8076,1.10000,0.90000,1.10000,0.90000
  4198,'BALZACA9    ',  25.0000,1,   6,  99,  17,1.03205, -23.8257,1.10000,0.90000,1.10000,0.90000
  4199,'SHELL J9    ',   4.1600,1,  44,  99,  17,1.00016, -25.4109,1.10000,0.90000,1.10000,0.90000
  4201,'JUMPPND9    ',   4.1600,1,  44,  99,  17,0.99616, -25.1707,1.10000,0.90000,1.10000,0.90000
  4205,'AMOCO R9    ',   4.1600,2,  38,  99,  17,0.98387, -21.3052,1.10000,0.90000,1.10000,0.90000
  4208,'ENMX2SD9    ',  13.2000,1,   6,  99,   3,1.03414, -26.8454,1.10000,0.90000,1.10000,0.90000
  4209,'BRETONA2    ',  25.0000,1,  60,  99,  17,1.01400, -17.8124,1.10000,0.90000,1.10000,0.90000
  4211,'MOUNT A9    ',  25.0000,1,  44,  99,  17,1.03426, -23.7817,1.10000,0.90000,1.10000,0.90000
  4215,'TEX.W.P9    ',  25.0000,1,  30,  99,  17,1.07402, -18.8105,1.10000,0.90000,1.10000,0.90000
  4219,'KILLARN9    ',  25.0000,1,  37,  99,  17,1.04100, -25.2970,1.10000,0.90000,1.10000,0.90000
  4220,'HAYTER 9    ',  25.0000,1,  37,  99,  17,1.04358, -26.1890,1.10000,0.90000,1.10000,0.90000
  4224,'PINCHER9    ',  25.0000,2,  53,  99,  17,1.04453, -14.6422,1.10000,0.90000,1.10000,0.90000
  4226,'PALMER R    ',   4.1600,2,  55,  99,  17,1.07055, -15.7817,1.10000,0.90000,1.10000,0.90000
  4227,'SHEL GE9    ',   4.1600,1,  55,  99,  17,1.00881, -16.6948,1.10000,0.90000,1.10000,0.90000
  4228,'YARROW 9    ',   2.4000,1,  55,  99,  17,1.02398, -16.2634,1.10000,0.90000,1.10000,0.90000
  4231,'N. SHEL9    ',   4.1600,1,  55,  99,  17,1.05471, -17.0117,1.10000,0.90000,1.10000,0.90000
  4232,'COLEMAN9    ',  25.0000,1,  53,  99,  17,1.04292, -16.7693,1.10000,0.90000,1.10000,0.90000
  4235,'STAVELY9    ',  25.0000,2,  49,  99,  17,1.04090, -22.8847,1.10000,0.90000,1.10000,0.90000
  4237,'FORT MA9    ',  25.0000,2,  53,  99,  17,1.05121, -21.1134,1.10000,0.90000,1.10000,0.90000
  4238,'BLACK D9    ',  25.0000,1,  46,  99,  17,1.03517, -26.4513,1.10000,0.90000,1.10000,0.90000
  4239,'OKOTOKS9    ',  25.0000,1,  46,  99,  17,1.04181, -26.3457,1.10000,0.90000,1.10000,0.90000
  4241,'BLACK D1    ',  25.0000,1,  46,  99,  17,1.01991, -27.7494,1.10000,0.90000,1.10000,0.90000
  4242,'HIGH RI9    ',  25.0000,1,  46,  99,  17,1.04960, -26.8795,1.10000,0.90000,1.10000,0.90000
  4243,'HARTELL9    ',   4.1600,1,  46,  99,  17,1.03221, -24.4086,1.10000,0.90000,1.10000,0.90000
  4244,'VULCAN 9    ',  25.0000,1,  49,  99,  17,1.04124, -23.5000,1.10000,0.90000,1.10000,0.90000
  4245,'GLENWOO9    ',  25.0000,2,  55,  99, 191,1.04959, -17.1945,1.10000,0.90000,1.10000,0.90000
  4246,'SPRING 9    ',  25.0000,2,  55,  99,  17,1.01107, -18.4332,1.10000,0.90000,1.10000,0.90000
  4247,'CAVAL_B     ',  13.8000,2,  45,  99,  42,1.04000, -13.5104,1.10000,0.90000,1.10000,0.90000
  4249,'878S-T      ',  25.0000,1,  19,  99,   1,1.04804, -24.9792,1.10000,0.90000,1.10000,0.90000
  4250,'DUCHESS9    ',  25.0000,1,  47,  99,  17,1.00778, -19.5679,1.10000,0.90000,1.10000,0.90000
  4251,'CARSELA1    ',  13.8000,2,  45,  99,  43,1.03000, -14.4556,1.10000,0.90000,1.10000,0.90000
  4252,'CARSLAND    ',  13.8000,1,  45,  99,  17,0.98147, -25.3291,1.10000,0.90000,1.10000,0.90000
  4254,'GLEICHE9    ',  25.0000,1,  45,  99, 191,1.04296, -22.7568,1.10000,0.90000,1.10000,0.90000
  4256,'BROOKS 9    ',  25.0000,1,  47,  99,  17,1.03923, -19.4612,1.10000,0.90000,1.10000,0.90000
  4257,'LIMESTA9    ',  25.0000,1,  38,  99,  17,1.03827, -21.9177,1.10000,0.90000,1.10000,0.90000
  4258,'LIMESTO9    ',  13.8000,1,  38,  99,  17,0.99523, -22.5904,1.10000,0.90000,1.10000,0.90000
  4259,'STRATHM9    ',  25.0000,1,  45,  99,  17,1.04026, -23.2048,1.10000,0.90000,1.10000,0.90000
  4260,'JENNERC9    ',  25.0000,1,  48,  99,  17,1.02671, -18.7091,1.10000,0.90000,1.10000,0.90000
  4263,'EMP LIQ9    ',   6.9000,2,  48,  99,  17,0.99636, -20.7975,1.10000,0.90000,1.10000,0.90000
  4264,'COWLEY N    ',  25.0000,2,  53,  99,  17,0.98794, -12.7988,1.10000,0.90000,1.10000,0.90000
  4266,'EMPRESS9    ',  25.0000,1,  48,  99,  17,1.04778, -20.2595,1.10000,0.90000,1.10000,0.90000
  4269,'BURDETT9    ',  25.0000,1,  52,  99,  17,1.04151, -21.7521,1.10000,0.90000,1.10000,0.90000
  4270,'SUFFIEL9    ',  25.0000,1,   4,  99,  17,1.03926, -21.4315,1.10000,0.90000,1.10000,0.90000
  4271,'BULLS H9    ',  25.0000,1,   4,  99,  17,1.04455, -21.2815,1.10000,0.90000,1.10000,0.90000
  4272,'TABER  9    ',  25.0000,1,  52,  99,  17,1.06376, -22.3637,1.10000,0.90000,1.10000,0.90000
  4274,'VAUXHAL9    ',  25.0000,1,  52,  99,  17,1.04564, -21.5661,1.10000,0.90000,1.10000,0.90000
  4275,'TILLEY 9    ',  25.0000,1,  47,  99,  17,1.04140, -22.4497,1.10000,0.90000,1.10000,0.90000
  4276,'W BROOK9    ',  25.0000,1,  47,  99,  17,1.03896, -18.4329,1.10000,0.90000,1.10000,0.90000
  4277,'WESTFIE9    ',  25.0000,1,  52,  99,  17,1.06203, -21.1700,1.10000,0.90000,1.10000,0.90000
  4278,'WARNER 9    ',  25.0000,1,  55,  99,  17,1.04839, -20.7864,1.10000,0.90000,1.10000,0.90000
  4280,'STIRLIN9    ',  25.0000,1,  55,  99,  17,1.02122, -20.4876,1.10000,0.90000,1.10000,0.90000
  4283,'CANMORE9    ',  25.0000,1,  44,  99,  17,1.02973, -25.2518,1.10000,0.90000,1.10000,0.90000
  4285,'BAYMAGB     ',  13.8000,1,  44,  99,  17,0.98729, -23.8824,1.10000,0.90000,1.10000,0.90000
  4286,'ENCHANT9    ',  25.0000,1,  52,  99,  17,1.04696, -20.6948,1.10000,0.90000,1.10000,0.90000
  4290,'BALZ 1&2    ',  13.8000,2,   6,  99,  42,1.03000, -21.1486,1.10000,0.90000,1.10000,0.90000
  4291,'CONRAD 9    ',  25.0000,1,  52,  99,  17,1.03508, -21.6468,1.10000,0.90000,1.10000,0.90000
  4295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.03638, -23.2991,1.10000,0.90000,1.10000,0.90000
  4298,'ALB NEWC    ',  13.8000,1,  26,  99,  17,1.01561, -18.4626,1.10000,0.90000,1.10000,0.90000
  4299,'SUNDANN9    ',   4.1600,1,  40,  99,  17,1.01061, -12.8209,1.10000,0.90000,1.10000,0.90000
  4301,'KEEPHIC9    ',   4.1600,1,  40,  99,  17,0.97906, -12.1943,1.10000,0.90000,1.10000,0.90000
  4302,'MARIONA9    ',  25.0000,1,  40,  99,  17,1.00164, -10.5621,1.10000,0.90000,1.10000,0.90000
  4303,'STELCOA9    ',  34.5000,1,  60,  99,  17,1.06173, -16.1678,1.10000,0.90000,1.10000,0.90000
  4304,'PLAMOND9    ',  25.0000,1,  27,  99,  17,1.04072, -20.1737,1.10000,0.90000,1.10000,0.90000
  4305,'LAC LA 9    ',  25.0000,1,  27,  99,  17,1.04414, -19.5278,1.10000,0.90000,1.10000,0.90000
  4306,'WINEFRE9    ',  25.0000,1,  27,  99,  17,1.03963, -16.4562,1.10000,0.90000,1.10000,0.90000
  4308,'FLATLK-3    ',   4.1600,1,  27,  99,  17,1.02766, -19.2338,1.10000,0.90000,1.10000,0.90000
  4309,'WINEFRE8    ',  25.0000,1,  27,  99,  17,1.03930, -16.3976,1.10000,0.90000,1.10000,0.90000
  4312,'E CROSS9    ',  25.0000,1,  57,  99,  17,1.04401, -23.4112,1.10000,0.90000,1.10000,0.90000
  4317,'CARSONA9    ',   2.4000,1,  26,  99,  17,1.03496, -18.7107,1.10000,0.90000,1.10000,0.90000
  4318,'WEST CRO    ',  25.0000,1,  57,  99,  17,1.04187, -20.6948,1.10000,0.90000,1.10000,0.90000
  4320,'CHAPPIC9    ',  25.0000,1,   4,  99,  17,1.01981, -21.8434,1.10000,0.90000,1.10000,0.90000
  4322,'CARSON 9    ',   2.4000,1,  26,  99,  17,1.01991, -19.9483,1.10000,0.90000,1.10000,0.90000
  4323,'CADOMIN9    ',  25.0000,1,  29,  99,  17,1.04107, -16.5029,1.10000,0.90000,1.10000,0.90000
  4325,'PEGAS.L9    ',  25.0000,1,  26,  99,  17,1.01321, -21.0354,1.10000,0.90000,1.10000,0.90000
  4326,'COAL VA9    ',  13.8000,1,  29,  99,  17,1.02613, -17.4987,1.10000,0.90000,1.10000,0.90000
  4328,'MACLEOD2    ',  34.5000,1,  53,  99,  19,1.00872,  -9.6296,1.10000,0.90000,1.10000,0.90000
  4330,'P C BRA9    ',   4.1600,1,  30,  99,  17,1.03385, -18.5704,1.10000,0.90000,1.10000,0.90000
  4331,'VIOL GR9    ',  25.0000,1,  30,  99,  17,1.04669, -16.6099,1.10000,0.90000,1.10000,0.90000
  4332,'DVPL IP9    ',  25.0000,1,  30,  99,   4,1.04669, -16.6099,1.10000,0.90000,1.10000,0.90000
  4336,'SUMV9       ',  34.5000,2,  53,  99,  19,1.03000,  -9.4143,1.10000,0.90000,1.10000,0.90000
  4337,'ESSO JU9    ',   4.1600,1,  26,  99,  17,0.99552, -20.0094,1.10000,0.90000,1.10000,0.90000
  4340,'SUMV6       ',  34.5000,2,  53,  99,  19,1.03559, -13.3297,1.10000,0.90000,1.10000,0.90000
  4343,'TABERW2     ',  25.0000,1,  52,  99, 421,1.00356, -15.3069,1.10000,0.90000,1.10000,0.90000
  4344,'FT ASBN9    ',  25.0000,1,  40,  99,  17,1.04238, -20.3984,1.10000,0.90000,1.10000,0.90000
  4347,'LUNDBRE9    ',   4.1600,1,  53,  99,  17,0.98475, -13.7784,1.10000,0.90000,1.10000,0.90000
  4348,'LEISMER9    ',  25.0000,1,  61,  99,  17,1.04481,  -9.7728,1.10000,0.90000,1.10000,0.90000
  4353,'SUND821S    ',  25.0000,1,  40,  99,  17,0.98153, -12.8422,1.10000,0.90000,1.10000,0.90000
  4357,'STALBE9     ',  25.0000,1,  60,  99,  17,1.04973, -17.6582,1.10000,0.90000,1.10000,0.90000
  4358,'SODER2      ',  25.0000,1,  53,  99, 231,1.00969, -10.1199,1.10000,0.90000,1.10000,0.90000
  4359,'ACHESON9    ',  25.0000,1,  60,  99,  17,1.02133, -19.1751,1.10000,0.90000,1.10000,0.90000
  4360,'STONY P9    ',  25.0000,1,  40,  99,  17,1.03171, -18.3086,1.10000,0.90000,1.10000,0.90000
  4361,'EDGERTO9    ',  25.0000,1,  37,  99,  17,1.04582, -23.2905,1.10000,0.90000,1.10000,0.90000
  4363,'NW CARD9    ',  25.0000,1,  60,  99,  17,1.03931, -16.3672,1.10000,0.90000,1.10000,0.90000
  4365,'BUFORD 9    ',  25.0000,1,  31,  99,  17,1.05162, -19.9171,1.10000,0.90000,1.10000,0.90000
  4370,'SHELL C9    ',  25.0000,1,  38,  99,  17,1.01493, -19.1151,1.10000,0.90000,1.10000,0.90000
  4372,'WAB27399    ',  25.0000,1,  40,  99,  17,0.97656, -14.1825,1.10000,0.90000,1.10000,0.90000
  4373,'IPL HAR9    ',   4.1600,1,  32,  99,  17,1.03388, -20.4218,1.10000,0.90000,1.10000,0.90000
  4382,'RAVEN RV    ',   4.1600,1,  38,  99,  17,1.01149, -21.6443,1.10000,0.90000,1.10000,0.90000
  4384,'UNION C9    ',  13.8000,2,  35,  99,  17,0.97204, -21.1375,1.10000,0.90000,1.10000,0.90000
  4385,'SCHRA CR    ',   4.1600,1,  38,  99,  17,1.00801, -20.9468,1.10000,0.90000,1.10000,0.90000
  4386,'EAGLE CR    ',   4.1600,1,  38,  99,  17,1.00405, -22.4807,1.10000,0.90000,1.10000,0.90000
  4387,'COMINCO9    ',   4.1600,1,  35,  99,  17,1.04616, -19.2067,1.10000,0.90000,1.10000,0.90000
  4388,'ELLIS2 9    ',  13.8000,1,  35,  99,  17,1.03446, -20.0393,1.10000,0.90000,1.10000,0.90000
  4391,'ALBCHEM9    ',  13.8000,1,  33,  99,  17,0.96848, -14.1359,1.10000,0.90000,1.10000,0.90000
  4394,'ASTOTIN9    ',  13.8000,1,  33,  99,  17,1.04223, -14.1730,1.10000,0.90000,1.10000,0.90000
  4395,'NITON  9    ',  25.0000,1,  29,  99,  17,1.04004, -17.6580,1.10000,0.90000,1.10000,0.90000
  4398,'BROOKFLD    ',   4.1600,1,  35,  99,  17,1.01046, -19.2096,1.10000,0.90000,1.10000,0.90000
  4400,'MONARCH9    ',  25.0000,1,  54,  99,  17,1.05932, -19.7673,1.10000,0.90000,1.10000,0.90000
  4401,'HAYS   9    ',  25.0000,1,  52,  99,  17,1.02346, -25.0228,1.10000,0.90000,1.10000,0.90000
  4411,'CHEV KG9    ',   4.1600,1,  24,  99,  17,1.04272, -20.4539,1.10000,0.90000,1.10000,0.90000
  4412,'BENBOW 9    ',  25.0000,1,  24,  99,  17,1.04083, -23.5233,1.10000,0.90000,1.10000,0.90000
  4423,'KEEPHIL9    ',  25.0000,1,  40,  99,  17,0.96760, -10.8943,1.10000,0.90000,1.10000,0.90000
  4425,'NOSE CR9    ',   4.1600,1,  57,  99,  17,0.96666, -22.4206,1.10000,0.90000,1.10000,0.90000
  4429,'SUND BL9    ',   2.4000,1,  40,  99,  17,1.01821, -11.8935,1.10000,0.90000,1.10000,0.90000
  4431,'KEEP_SS3    ',  13.8000,1,  40,  99,  17,1.02991,  -9.7416,1.10000,0.90000,1.10000,0.90000
  4437,'TMPL2GA9    ',   4.1600,1,  40,  99,  17,1.02130, -15.3669,1.10000,0.90000,1.10000,0.90000
  4438,'CAN LIQ9    ',  13.8000,1,  60,  99,  17,1.01643, -15.1956,1.10000,0.90000,1.10000,0.90000
  4444,'SPRINGB9    ',  25.0000,1,  44,  99,  17,1.03343, -26.1146,1.10000,0.90000,1.10000,0.90000
  4445,'CUTNG L9    ',  25.0000,1,  47,  99,  17,1.00398, -19.9038,1.10000,0.90000,1.10000,0.90000
  4446,'VICTR TR    ',   4.1600,1,  33,  99,  17,0.96652, -19.2181,1.10000,0.90000,1.10000,0.90000
  4459,'ROSEVAL2    ',  25.0000,1,  40,  99,  17,1.03088,  -9.4905,1.10000,0.90000,1.10000,0.90000
  4483,'TUCUMAN9    ',  25.0000,1,  32,  99,  17,1.04898, -21.1913,1.10000,0.90000,1.10000,0.90000
  4484,'CLIPPER9    ',   4.1600,1,  32,  99,  41,1.00940, -20.3486,1.10000,0.90000,1.10000,0.90000
  4503,'SUMMITG1    ',  13.8000,2,  57,  99,   3,1.00000, -19.4529,1.10000,0.90000,1.10000,0.90000
  4514,'CLOVERB6    ',  25.0000,1,  60,  99,   5,1.05295, -11.8240,1.10000,0.90000,1.10000,0.90000
  4550,'ENMX22C9    ',  13.2000,1,   6,  99,   3,1.00049, -26.3589,1.10000,0.90000,1.10000,0.90000
  4552,'ENMX21S9    ',  13.2000,1,   6,  99,   3,1.01876, -25.8456,1.10000,0.90000,1.10000,0.90000
  4554,'ENMX15S9    ',  13.2000,1,   6,  99,   3,1.02093, -26.4952,1.10000,0.90000,1.10000,0.90000
  4555,'ENMX14C9    ',  13.2000,1,   6,  99,   3,1.03425, -27.0658,1.10000,0.90000,1.10000,0.90000
  4556,'ENMX34C9    ',  13.2000,1,   6,  99,   3,1.02582, -28.6899,1.10000,0.90000,1.10000,0.90000
  4557,'ENMX16S9    ',  13.2000,1,   6,  99,   3,1.02490, -26.6546,1.10000,0.90000,1.10000,0.90000
  4558,'ENMX27S9    ',  13.2000,1,   6,  99,   3,1.02753, -26.4637,1.10000,0.90000,1.10000,0.90000
  4559,'ENMX13S9    ',  13.2000,1,   6,  99,   3,1.02357, -26.6436,1.10000,0.90000,1.10000,0.90000
  4561,'ENMX11S9    ',  13.2000,1,   6,  99,   3,1.02369, -28.0219,1.10000,0.90000,1.10000,0.90000
  4564,'ENMX36S9    ',  13.2000,1,   6,  99,   3,1.03317, -25.4636,1.10000,0.90000,1.10000,0.90000
  4566,'ENMX20S9    ',  13.2000,1,   6,  99,   3,1.02036, -27.6375,1.10000,0.90000,1.10000,0.90000
  4567,'ENMX1SD9    ',  13.2000,1,   6,  99,   3,0.98698, -26.6029,1.10000,0.90000,1.10000,0.90000
  4568,'ENMX5SE9    ',  13.2000,1,   6,  99,   3,1.00480, -26.0230,1.10000,0.90000,1.10000,0.90000
  4569,'ENMX3S99    ',  13.2000,1,   6,  99,   3,1.01747, -28.5496,1.10000,0.90000,1.10000,0.90000
  4570,'ENMX5SG9    ',  25.0000,1,   6,  99,   3,1.00564, -26.5975,1.10000,0.90000,1.10000,0.90000
  4571,'ENMX43C9    ',  13.2000,1,   6,  99,   3,0.99998, -25.8639,1.10000,0.90000,1.10000,0.90000
  4572,'ENMX39C9    ',  13.2000,1,   6,  99,   3,1.03466, -28.0619,1.10000,0.90000,1.10000,0.90000
  4573,'ENMX38S9    ',  13.2000,1,   6,  99,   3,1.01950, -24.9678,1.10000,0.90000,1.10000,0.90000
  4574,'ENMX37S9    ',  13.2000,1,   6,  99,   3,1.02029, -26.3307,1.10000,0.90000,1.10000,0.90000
  4577,'ENMX 23A    ',  13.2000,1,   6,  99,   3,1.03466, -27.2539,1.10000,0.90000,1.10000,0.90000
  4579,'ENMX31S9    ',  13.2000,1,   6,  99,   3,1.01974, -27.5900,1.10000,0.90000,1.10000,0.90000
  4581,'ENMX12S9    ',  13.2000,1,   6,  99,   3,1.01765, -26.6938,1.10000,0.90000,1.10000,0.90000
  4582,'ENMX10C9    ',  13.2000,1,   6,  99,   3,1.03336, -25.9455,1.10000,0.90000,1.10000,0.90000
  4583,'ENMX32S9    ',  13.8000,1,   6,  99,   3,1.03097, -27.1021,1.10000,0.90000,1.10000,0.90000
  4584,'ENMX36C9    ',  25.0000,1,   6,  99,   3,1.03191, -27.3634,1.10000,0.90000,1.10000,0.90000
  4585,'ENMX9S99    ',  13.2000,1,   6,  99,   3,1.03513, -27.0228,1.10000,0.90000,1.10000,0.90000
  4586,'ENMX30S9    ',  13.2000,1,   6,  99,   3,1.02964, -25.4242,1.10000,0.90000,1.10000,0.90000
  4587,'ENMX6S9     ',  13.2000,1,   6,  99,   3,1.03194, -26.2630,1.10000,0.90000,1.10000,0.90000
  4588,'ENMX8SD9    ',  13.2000,1,   6,  99,   3,1.01993, -26.1702,1.10000,0.90000,1.10000,0.90000
  4590,'ENMX24S9    ',  25.0000,1,   6,  99,   3,1.03000, -28.3294,1.10000,0.90000,1.10000,0.90000
  4591,'ENMX40S9    ',  13.2000,1,   6,  99,   3,1.01851, -27.1719,1.10000,0.90000,1.10000,0.90000
  4592,'ENMX41S9    ',  13.2000,1,   6,  99,   3,1.03597, -27.4504,1.10000,0.90000,1.10000,0.90000
  4594,'ENMX33S9    ',  13.2000,1,   6,  99,   3,1.01917, -28.0491,1.10000,0.90000,1.10000,0.90000
  4596,'ENMX7S9     ',  25.0000,1,   6,  99,   3,1.01363, -26.7265,1.10000,0.90000,1.10000,0.90000
  4651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,1.00453, -20.7474,1.10000,0.90000,1.10000,0.90000
  4670,'TAYLOR 9    ',  13.8000,2,  55,  99,   8,1.03000, -17.0899,1.10000,0.90000,1.10000,0.90000
  4690,'COALDAL9    ',  25.0000,1,  54,  99,  17,1.04176, -20.5254,1.10000,0.90000,1.10000,0.90000
  4692,'N LETHB9    ',  25.0000,1,  54,  99,  17,1.04883, -20.7141,1.10000,0.90000,1.10000,0.90000
  4699,'RIVERBN9    ',  25.0000,1,  54,  99,  17,1.02663, -20.2483,1.10000,0.90000,1.10000,0.90000
  4718,'WESWOOD8    ',  25.0000,1,  60,  99,  17,1.03214, -16.7557,1.10000,0.90000,1.10000,0.90000
  4723,'BILBY 2     ',   4.1600,1,  40,  99, 441,1.00430, -16.5435,1.10000,0.90000,1.10000,0.90000
  4735,'ARD_04      ',   1.0000,2,  53,  99, 190,1.02403, -12.4774,1.10000,0.90000,1.10000,0.90000
  4740,'ARD_07      ',   1.0000,2,  53,  99, 190,1.00000,  -3.4608,1.10000,0.90000,1.10000,0.90000
  4780,'SYLV_25B    ',  25.0000,1,  35,  99,  17,1.03572, -18.9922,1.10000,0.90000,1.10000,0.90000
  4820,'FICKLE 9    ',  25.0000,1,  29,  99,  17,1.04154, -19.0805,1.10000,0.90000,1.10000,0.90000
  4888,'ENMX8SE9    ',  13.2000,1,   6,  99,   3,1.01381, -26.2060,1.10000,0.90000,1.10000,0.90000
  4901,'MCBRIDE4    ',  25.0000,2,  53,  99,  44,1.01372, -18.2408,1.10000,0.90000,1.10000,0.90000
  4942,'LAURALK     ',  25.0000,1,  26,  99,  17,1.03092, -19.4332,1.10000,0.90000,1.10000,0.90000
  4986,'JENNERD9    ',  25.0000,1,  48,  99,  17,1.02684, -18.6641,1.10000,0.90000,1.10000,0.90000
  4990,'ENMX8S99    ',  25.0000,1,   6,  99,   3,1.00722, -26.7104,1.10000,0.90000,1.10000,0.90000
  4991,'ENMX10S9    ',  13.2000,1,   6,  99,   3,1.03199, -27.2211,1.10000,0.90000,1.10000,0.90000
  4992,'ENMX1S99    ',  13.2000,1,   6,  99,   3,0.99163, -26.6448,1.10000,0.90000,1.10000,0.90000
  4993,'ENMX39S9    ',  25.0000,1,   6,  99,   3,1.03871, -27.2072,1.10000,0.90000,1.10000,0.90000
  4994,'ENMX14S9    ',  25.0000,1,   6,  99,   3,1.03618, -27.7987,1.10000,0.90000,1.10000,0.90000
  4995,'ENMX2S99    ',  13.2000,1,   6,  99,   3,1.03520, -26.8160,1.10000,0.90000,1.10000,0.90000
  4996,'E EDMOD9    ',  25.0000,1,  60,  99,  17,1.01803, -17.2939,1.10000,0.90000,1.10000,0.90000
  4997,'ESSO RB9    ',  13.8000,2,  33,  99,  17,0.99333, -16.1609,1.10000,0.90000,1.10000,0.90000
  4998,'ESSO RC9    ',  13.8000,1,  33,  99,  17,0.99633, -16.1770,1.10000,0.90000,1.10000,0.90000
  5053,'204ST1      ', 138.0000,1,  48, 999,  17,1.04083, -18.7697,1.10000,0.90000,1.10000,0.90000
  5060,'ESSO RD9    ',  13.8000,1,  33, 999,  17,0.97220, -14.3935,1.10000,0.90000,1.10000,0.90000
  5089,'E EDMOE9    ',  25.0000,1,  60, 999,  17,1.04402, -14.6695,1.10000,0.90000,1.10000,0.90000
  5158,'102ST1      ', 240.0000,1,   6, 999,  17,1.05307, -18.0785,1.10000,0.90000,1.10000,0.90000
  5159,'102ST4      ', 240.0000,1,   6, 999,  17,1.05408, -17.5726,1.10000,0.90000,1.10000,0.90000
  5161,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.05819, -23.8922,1.10000,0.90000,1.10000,0.90000
  5242,'65ST1       ',  69.0000,1,  46, 999,  17,1.04683, -25.0277,1.10000,0.90000,1.10000,0.90000
  5247,'CAV T101    ', 138.0000,1,  45, 999,  42,1.08478, -19.4982,1.10000,0.90000,1.10000,0.90000
  5251,'WYNDHAM     ', 138.0000,1,  45,  99,  43,1.01246, -21.2002,1.10000,0.90000,1.10000,0.90000
  5260,'JENNERE9    ', 240.0000,1,  48, 999,  17,1.03174, -16.1914,1.10000,0.90000,1.10000,0.90000
  5262,'163ST2      ', 240.0000,1,  48, 999,  17,1.07318, -17.7670,1.10000,0.90000,1.10000,0.90000
  5290,'BALZ T1     ', 138.0000,1,   6, 999,  42,1.03209, -21.8315,1.10000,0.90000,1.10000,0.90000
  5329,'MCLEOD10    ',   0.4800,2,  53,  99,  19,1.00872,  -9.6296,1.10000,0.90000,1.10000,0.90000
  5339,'SUMV11      ', 138.0000,1,  53, 999,  19,1.03559, -13.3300,1.10000,0.90000,1.10000,0.90000
  5340,'SUM12       ', 138.0000,1,  53, 999,  19,1.02969,  -9.3299,1.10000,0.90000,1.10000,0.90000
  5343,'TABERW4     ',  25.0000,1,  52,  99, 421,1.02191, -19.6246,1.10000,0.90000,1.10000,0.90000
  5505,'JASPERT1    ',  69.0000,1,  60, 999,   5,1.08258, -13.0444,1.10000,0.90000,1.10000,0.90000
  5506,'BELLTX1     ',  69.0000,1,  60, 999,   5,1.04597, -13.8751,1.10000,0.90000,1.10000,0.90000
  5545,'EASTINT1    ',  25.0000,1,  60,  99,   5,1.02592, -13.2283,1.10000,0.90000,1.10000,0.90000
  5546,'EAST IN3    ',  25.0000,1,  60,  99,   5,1.02716, -13.1237,1.10000,0.90000,1.10000,0.90000
  5550,'22.1TR      ', 138.0000,1,   6, 999,   3,0.99787, -24.2951,1.10000,0.90000,1.10000,0.90000
  5561,'ENMX11C9    ',  25.0000,1,   6,  99,   3,1.03160, -27.5650,1.10000,0.90000,1.10000,0.90000
  5571,'43.1TR      ', 138.0000,1,   6, 999,   3,0.99487, -24.6536,1.10000,0.90000,1.10000,0.90000
  5583,'ENMX32SS    ',  13.8000,1,   6,  99,   3,1.03318, -26.7754,1.10000,0.90000,1.10000,0.90000
  5603,'T9901       ', 240.0000,1,  59, 999,  36,1.04068,  -6.5185,1.10000,0.90000,1.10000,0.90000
  6060,'ESSO RE9    ',  13.8000,1,  33, 999,  17,1.02405, -14.3222,1.10000,0.90000,1.10000,0.90000
  6089,'E EDMON9    ',  25.0000,1,  60, 999,  17,1.04395, -14.6795,1.10000,0.90000,1.10000,0.90000
  6131,'SUNDANC8    ',  69.0000,1,  40, 999,  17,1.02648, -11.2115,1.10000,0.90000,1.10000,0.90000
  6135,'SUNDANH9    ',   4.1600,1,  40, 999,  17,1.08308,  -9.3497,1.10000,0.90000,1.10000,0.90000
  6144,'SUNDANM9    ',   4.1600,1,  40, 999,  17,1.08308,  -9.3497,1.10000,0.90000,1.10000,0.90000
  6260,'JENNER 9    ', 240.0000,1,  48, 999,  17,1.03169, -16.2292,1.10000,0.90000,1.10000,0.90000
  6262,'163ST1      ', 240.0000,1,  48, 999,  17,1.06027, -17.7079,1.10000,0.90000,1.10000,0.90000
  6329,'MCLEOD11    ',   0.4800,2,  53,  99,  19,1.00872,  -9.6296,1.10000,0.90000,1.10000,0.90000
  6343,'TABERW5     ',  25.0000,1,  52,  99, 421,1.00557, -12.9543,1.10000,0.90000,1.10000,0.90000
  6506,'BELLTX2     ',  69.0000,1,  60, 999,   5,1.04597, -13.8751,1.10000,0.90000,1.10000,0.90000
  6550,'22.3TR      ', 138.0000,1,   6, 999,   3,0.99705, -24.3182,1.10000,0.90000,1.10000,0.90000
  6571,'43.2TR      ', 138.0000,1,   6, 999,   3,0.99439, -24.6531,1.10000,0.90000,1.10000,0.90000
  6603,'T9902       ', 240.0000,1,  59, 999,  36,1.06623,  -6.4823,1.10000,0.90000,1.10000,0.90000
  7329,'MCLEOD12    ',   0.4800,2,  53,  99,  19,1.00872,  -9.6296,1.10000,0.90000,1.10000,0.90000
  7526,'GENTC1A     ', 500.0000,1,  40, 999,   5,1.03898,  -0.4407,1.10000,0.90000,1.10000,0.90000
  7550,'ENMX22SA    ',  13.2000,1,   6,  99,   3,1.03512, -26.6777,1.10000,0.90000,1.10000,0.90000
  8526,'GENTC2A     ', 500.0000,1,  40, 999,   5,1.03898,  -0.4407,1.10000,0.90000,1.10000,0.90000
  9550,'ENMX22S9    ',  13.2000,1,   6,  99,   3,1.00479, -26.7511,1.10000,0.90000,1.10000,0.90000
  9556,'ENMX34S9    ',  13.2000,1,   6,  99,   3,0.97824, -25.7955,1.10000,0.90000,1.10000,0.90000
  9568,'ENMX5SF9    ',  13.2000,1,   6,  99,   3,1.00480, -26.0230,1.10000,0.90000,1.10000,0.90000
  9571,'ENMX43S9    ',  13.2000,1,   6,  99,   3,0.99699, -25.4660,1.10000,0.90000,1.10000,0.90000
  9999,'MONGREL1    ',  13.8000,4,   9,  99,  99,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10022,'832S701T    ', 138.0000,1,  18, 999,   1,1.05705, -25.9596,1.10000,0.90000,1.10000,0.90000
 10023,'828S701T    ', 138.0000,1,  17, 999,   1,1.08838, -22.8268,1.10000,0.90000,1.10000,0.90000
 10026,'795S701T    ', 138.0000,1,  17, 999,   1,1.08260, -23.5616,1.10000,0.90000,1.10000,0.90000
 10028,'791S701T    ', 138.0000,1,  17, 999,   1,1.06282, -23.3657,1.10000,0.90000,1.10000,0.90000
 10034,'779S701T    ', 138.0000,1,  17, 999,   1,1.10527, -23.0017,1.10000,0.90000,1.10000,0.90000
 10044,'797S701T    ', 138.0000,1,  17, 999,   1,1.10829, -23.7277,1.10000,0.90000,1.10000,0.90000
 10050,'788S701T    ', 138.0000,1,  19, 999,   1,1.07850, -24.4900,1.10000,0.90000,1.10000,0.90000
 10052,'855S701T    ', 138.0000,1,  19, 999,   1,1.10664, -24.1212,1.10000,0.90000,1.10000,0.90000
 10053,'853S701T    ', 138.0000,1,  19, 999,   1,1.11035, -24.4385,1.10000,0.90000,1.10000,0.90000
 10055,'783S701T    ', 138.0000,1,  19, 999,   1,1.10439, -24.2179,1.10000,0.90000,1.10000,0.90000
 10060,'812S701T    ', 138.0000,1,  19, 999,   1,1.05641, -27.6679,1.10000,0.90000,1.10000,0.90000
 10075,'SEAL LK6    ', 138.0000,1,  19, 999,   1,1.13217, -24.3859,1.10000,0.90000,1.10000,0.90000
 10080,'834S901T    ', 240.0000,1,  19, 999,   1,1.11111, -22.0029,1.10000,0.90000,1.10000,0.90000
 10085,'793S701T    ', 138.0000,1,  19, 999,   1,1.09915, -24.4407,1.10000,0.90000,1.10000,0.90000
 10100,'730S701T    ', 138.0000,1,  20, 999,   1,1.06691, -32.3333,1.10000,0.90000,1.10000,0.90000
 10102,'829S701T    ', 138.0000,1,  19, 999,   1,1.09073, -27.4485,1.10000,0.90000,1.10000,0.90000
 10105,'800S701T    ', 138.0000,1,  19, 999,   1,1.10076, -27.6343,1.10000,0.90000,1.10000,0.90000
 10107,'724S601T    ',  69.0000,1,  19, 999,   1,1.06400, -28.7150,1.10000,0.90000,1.10000,0.90000
 10108,'861S601T    ',  69.0000,1,  19, 999,   1,1.03707, -30.6328,1.10000,0.90000,1.10000,0.90000
 10118,'790S701T    ', 138.0000,1,  20, 999,   1,1.09109, -30.0328,1.10000,0.90000,1.10000,0.90000
 10121,'722S701T    ', 138.0000,1,  20, 999,   1,1.10135, -29.9534,1.10000,0.90000,1.10000,0.90000
 10126,'749S701T    ', 138.0000,1,  20, 999,   1,1.08149, -29.5992,1.10000,0.90000,1.10000,0.90000
 10135,'823S701T    ', 138.0000,1,  20, 999,   1,1.05609, -31.3216,1.10000,0.90000,1.10000,0.90000
 10142,'679STMP     ', 138.0000,1,  20, 999,  43,1.09321, -26.6835,1.10000,0.90000,1.10000,0.90000
 10144,'810S701T    ', 138.0000,1,  22, 999,   1,1.03762, -27.1385,1.10000,0.90000,1.10000,0.90000
 10147,'740S702T    ', 138.0000,1,  22, 999,   1,1.07161, -22.0193,1.10000,0.90000,1.10000,0.90000
 10155,'794S701T    ', 138.0000,1,  23, 999,   1,1.09191, -23.6243,1.10000,0.90000,1.10000,0.90000
 10160,'862S701T    ', 138.0000,1,  20, 999,   1,1.06471, -30.2075,1.10000,0.90000,1.10000,0.90000
 10163,'813S901T    ', 240.0000,1,  23, 999,   1,1.10807, -22.3094,1.10000,0.90000,1.10000,0.90000
 10165,'734S701T    ', 138.0000,1,  23, 999,   1,1.10268, -23.1749,1.10000,0.90000,1.10000,0.90000
 10166,'734S603T    ',  69.0000,1,  23, 999,   1,1.10315, -23.0905,1.10000,0.90000,1.10000,0.90000
 10185,'787S601T    ',  69.0000,1,  21, 999,   1,1.07902, -24.9597,1.10000,0.90000,1.10000,0.90000
 10200,'848S901T    ', 240.0000,1,  59, 999,   1,1.09963,  -6.3594,1.10000,0.90000,1.10000,0.90000
 10201,'848S704T    ', 138.0000,1,  59, 999,   1,1.06334,  -5.8724,1.10000,0.90000,1.10000,0.90000
 10204,'885ST1      ', 240.0000,1,  61, 999,   1,1.12472, -10.2053,1.10000,0.90000,1.10000,0.90000
 10205,'800S702T    ', 138.0000,1,  19, 999,   1,1.09275, -27.4907,1.10000,0.90000,1.10000,0.90000
 10222,'718S701T    ', 138.0000,1,  59, 999,   1,1.04686, -10.7532,1.10000,0.90000,1.10000,0.90000
 10226,'720S901T    ', 240.0000,1,  58, 999,   1,1.06981, -15.0920,1.10000,0.90000,1.10000,0.90000
 10227,'CROWLK17    ', 138.0000,1,  61, 999,   1,1.08276, -10.1978,1.10000,0.90000,1.10000,0.90000
 10228,'732S901T    ', 240.0000,1,  21, 999,   1,1.06685, -18.5691,1.10000,0.90000,1.10000,0.90000
 10230,'844S701T    ', 138.0000,1,  21, 999,   1,1.09201, -19.2727,1.10000,0.90000,1.10000,0.90000
 10239,'883STRMP    ', 138.0000,1,  59, 999,   1,1.08752,  -8.9889,1.10000,0.90000,1.10000,0.90000
 10243,'739S701T    ', 138.0000,1,  26, 999,   1,1.03953, -20.5836,1.10000,0.90000,1.10000,0.90000
 10245,'KINOSIS5    ', 240.0000,1,  61, 999,   1,1.09427,  -6.7801,1.10000,0.90000,1.10000,0.90000
 10250,'854S601T    ',  69.0000,1,  26, 999,   1,1.01147, -23.0129,1.10000,0.90000,1.10000,0.90000
 10260,'809S901T    ', 240.0000,1,  26, 999,   1,1.04521, -19.0639,1.10000,0.90000,1.10000,0.90000
 10266,'743S701T    ', 138.0000,1,  26, 999,   1,1.04715, -20.0882,1.10000,0.90000,1.10000,0.90000
 10270,'785S701T    ', 138.0000,1,  26, 999,   1,1.08666, -19.0456,1.10000,0.90000,1.10000,0.90000
 10272,'824S701T    ', 138.0000,1,  26, 999,   1,1.02896, -22.1569,1.10000,0.90000,1.10000,0.90000
 10278,'727S601T    ',  69.0000,1,  21, 999,   1,1.02430, -23.4202,1.10000,0.90000,1.10000,0.90000
 10282,'898ST1      ', 240.0000,1,  27, 999,   1,1.07722, -14.4104,1.10000,0.90000,1.10000,0.90000
 10285,'796S701T    ', 138.0000,1,  19, 999,   1,1.09296, -23.7453,1.10000,0.90000,1.10000,0.90000
 10288,'LIVOCK02    ', 240.0000,1,  58, 999,   1,1.03941, -12.0946,1.10000,0.90000,1.10000,0.90000
 10312,'826S901T    ', 240.0000,1,  28, 999,   1,1.05431, -14.5766,1.10000,0.90000,1.10000,0.90000
 10320,'717S703T    ', 138.0000,1,  28, 999,   1,1.08941, -17.7102,1.10000,0.90000,1.10000,0.90000
 10321,'717S601T    ',  69.0000,1,  28, 999,   1,0.98768, -25.9927,1.10000,0.90000,1.10000,0.90000
 10345,'700S604T    ',  69.0000,1,  28, 999,   1,1.02793, -22.8071,1.10000,0.90000,1.10000,0.90000
 10362,'711S601T    ',  69.0000,1,  56, 999,   1,1.08550, -19.4218,1.10000,0.90000,1.10000,0.90000
 10367,'709S701T    ', 138.0000,1,  56, 999,   1,1.01591, -19.5522,1.10000,0.90000,1.10000,0.90000
 10368,'709S603T    ',  69.0000,1,  56, 999,   1,1.03364, -18.5687,1.10000,0.90000,1.10000,0.90000
 10371,'707S601T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10383,'710S701T    ', 138.0000,1,  13, 999,   1,1.05513, -22.1968,1.10000,0.90000,1.10000,0.90000
 10393,'751S701T    ', 138.0000,1,  13, 999,   1,1.05448, -24.1957,1.10000,0.90000,1.10000,0.90000
 10408,'763S601T    ',  69.0000,1,  42, 999,   1,1.04301, -22.0945,1.10000,0.90000,1.10000,0.90000
 10422,'766S901T    ', 240.0000,1,  42, 999,   1,1.03573, -14.1445,1.10000,0.90000,1.10000,0.90000
 10423,'766S701T    ', 138.0000,1,  42, 999,   1,1.05024, -16.0161,1.10000,0.90000,1.10000,0.90000
 10430,'760S601T    ',  69.0000,1,  42, 999,   1,0.99869, -19.5311,1.10000,0.90000,1.10000,0.90000
 10439,'769S601T    ',  69.0000,1,  42, 999,   1,0.99797, -18.1923,1.10000,0.90000,1.10000,0.90000
 10442,'778S601T    ',  69.0000,1,  42, 999,   1,1.03340, -19.0532,1.10000,0.90000,1.10000,0.90000
 10444,'969ST1      ', 138.0000,1,  28, 999,   1,1.09744, -20.0907,1.10000,0.90000,1.10000,0.90000
 10448,'802S701T    ', 138.0000,1,  42, 999,   1,1.05072, -14.3943,1.10000,0.90000,1.10000,0.90000
 10460,'804S701T    ', 138.0000,1,  43, 999,   1,1.04567, -13.5219,1.10000,0.90000,1.10000,0.90000
 10463,'803S701T    ', 138.0000,1,  43, 999,   1,1.07079, -13.1704,1.10000,0.90000,1.10000,0.90000
 10465,'773S601T    ',  69.0000,1,  42, 999,   1,1.09394, -18.9926,1.10000,0.90000,1.10000,0.90000
 10471,'774S701T    ', 138.0000,1,  42, 999,   1,1.08543, -21.8374,1.10000,0.90000,1.10000,0.90000
 10474,'767S701T    ', 138.0000,1,  42, 999,   1,1.07473, -22.0067,1.10000,0.90000,1.10000,0.90000
 10475,'767S602T    ',  69.0000,4,  42, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10478,'776S601T    ',  69.0000,1,  42, 999,   1,1.04458, -20.5836,1.10000,0.90000,1.10000,0.90000
 10480,'YE-601T     ',  69.0000,1,  42, 999,  25,1.04905, -22.0131,1.10000,0.90000,1.10000,0.90000
 10482,'807S904T    ', 240.0000,1,  43, 999,   1,1.04038, -10.1298,1.10000,0.90000,1.10000,0.90000
 10484,'801S901T    ', 240.0000,1,  43, 999,   1,1.06247, -10.8211,1.10000,0.90000,1.10000,0.90000
 10485,'801S701T    ', 138.0000,1,  43, 999,   1,1.01673, -12.8545,1.10000,0.90000,1.10000,0.90000
 10487,'807S905T    ', 240.0000,1,  43, 999,   1,1.06099, -10.1277,1.10000,0.90000,1.10000,0.90000
 10491,'757S701T    ', 138.0000,1,  36, 999,   1,1.04227, -13.5700,1.10000,0.90000,1.10000,0.90000
 11002,'GARDNG2     ',   0.5750,2,  55,  99,  10,1.00000, -14.4541,1.10000,0.90000,1.10000,0.90000
 11020,'786S702T    ', 138.0000,1,  18, 999,   1,1.10405, -26.0871,1.10000,0.90000,1.10000,0.90000
 11026,'795S702T    ', 138.0000,1,  17, 999,   1,1.08261, -23.5677,1.10000,0.90000,1.10000,0.90000
 11028,'791S702T    ', 138.0000,1,  17, 999,   1,1.06283, -23.5270,1.10000,0.90000,1.10000,0.90000
 11080,'834S902T    ', 240.0000,1,  19, 999,   1,1.11104, -21.9908,1.10000,0.90000,1.10000,0.90000
 11121,'722S702T    ', 138.0000,1,  20, 999,   1,1.10736, -30.4255,1.10000,0.90000,1.10000,0.90000
 11144,'810S702T    ', 138.0000,1,  22, 999,   1,1.03762, -27.1385,1.10000,0.90000,1.10000,0.90000
 11147,'740S703T    ', 138.0000,1,  22, 999,   1,1.08202, -24.8737,1.10000,0.90000,1.10000,0.90000
 11163,'813S902T    ', 240.0000,1,  23, 999,   1,1.10807, -22.3094,1.10000,0.90000,1.10000,0.90000
 11185,'787S602T    ',  69.0000,1,  21, 999,   1,1.07892, -24.9682,1.10000,0.90000,1.10000,0.90000
 11200,'848S902T    ', 240.0000,1,  59, 999,   1,1.09979,  -6.3448,1.10000,0.90000,1.10000,0.90000
 11201,'848S703T    ', 138.0000,1,  59, 999,   1,1.06412,  -5.7643,1.10000,0.90000,1.10000,0.90000
 11222,'718S702T    ', 138.0000,1,  59, 999,   1,1.04708, -10.7320,1.10000,0.90000,1.10000,0.90000
 11228,'732S902T    ', 240.0000,1,  21, 999,   1,1.06740, -18.5918,1.10000,0.90000,1.10000,0.90000
 11230,'844S702T    ', 138.0000,1,  21, 999,   1,1.09200, -19.2736,1.10000,0.90000,1.10000,0.90000
 11234,'729S702T    ', 138.0000,1,  21, 999,   1,1.08205, -19.7375,1.10000,0.90000,1.10000,0.90000
 11240,'735S602T    ',  69.0000,1,  26, 999,   1,0.99634, -22.2774,1.10000,0.90000,1.10000,0.90000
 11260,'809S902T    ', 240.0000,1,  26, 999,   1,1.04521, -19.0643,1.10000,0.90000,1.10000,0.90000
 11285,'796S702T    ', 138.0000,1,  19, 999,   1,1.10038, -24.0680,1.10000,0.90000,1.10000,0.90000
 11312,'826S902T    ', 240.0000,1,  28, 999,   1,1.05402, -14.5983,1.10000,0.90000,1.10000,0.90000
 11321,'717S602T    ',  69.0000,1,  28, 999,   1,0.99541, -25.2274,1.10000,0.90000,1.10000,0.90000
 11344,'700S702T    ', 138.0000,1,  28, 999,   1,1.06861, -19.6278,1.10000,0.90000,1.10000,0.90000
 11345,'700S605T    ',  69.0000,1,  28, 999,   1,1.03753, -22.0002,1.10000,0.90000,1.10000,0.90000
 11362,'711S602T    ',  69.0000,1,  56, 999,   1,1.03123, -19.4218,1.10000,0.90000,1.10000,0.90000
 11368,'709S604T    ',  69.0000,1,  56, 999,   1,1.03364, -18.5687,1.10000,0.90000,1.10000,0.90000
 11371,'707S602T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 11393,'751S702T    ', 138.0000,1,  13, 999,   1,1.07076, -26.9777,1.10000,0.90000,1.10000,0.90000
 11402,'977S901T    ', 240.0000,1,  59, 999,   1,1.07201,  -8.0475,1.10000,0.90000,1.10000,0.90000
 11409,'QUIG2       ',  25.0000,1,  61,  99,   1,1.03522,  -7.3420,1.10000,0.90000,1.10000,0.90000
 11439,'769S602T    ',  69.0000,1,  42, 999,   1,0.99797, -18.1923,1.10000,0.90000,1.10000,0.90000
 12028,'791S703T    ', 138.0000,1,  17, 999,   1,1.04380, -21.6531,1.10000,0.90000,1.10000,0.90000
 12358,'SODER5      ',   0.5750,2,  53,  99, 231,1.02487,  -5.8231,1.10000,0.90000,1.10000,0.90000
 12371,'707S603T    ',  69.0000,1,  56, 999,   1,1.04575, -23.7141,1.10000,0.90000,1.10000,0.90000
 13020,'EDSON 8     ',  13.8000,1,  29,  99,  17,0.99969, -17.3874,1.10000,0.90000,1.10000,0.90000
 13358,'SODER6      ',   0.5750,2,  53,  99, 231,1.05359, -10.1199,1.10000,0.90000,1.10000,0.90000
 13491,'757S702T    ', 138.0000,1,  36, 999,   1,1.07122, -10.6610,1.10000,0.90000,1.10000,0.90000
 14010,'CHARD_02    ',   4.1600,1,  61,  99,  41,1.06849, -10.6385,1.10000,0.90000,1.10000,0.90000
 14055,'LLOYD  9    ',  25.0000,1,  13,  99,   1,1.05720, -24.8588,1.10000,0.90000,1.10000,0.90000
 14236,'MUSKEG8     ',  69.0000,1,  59,  99,  40,1.04537,  -5.6497,1.10000,0.90000,1.10000,0.90000
 14370,'SHELLC8     ',  13.8000,2,  38,  99,  17,1.02054, -17.4764,1.10000,0.90000,1.10000,0.90000
 14406,'SALTCR3     ',  25.0000,1,  59,  99,   1,1.02913,  -8.0475,1.10000,0.90000,1.10000,0.90000
 14491,'757S705T    ', 138.0000,1,  36, 999,   1,1.07139, -10.6610,1.10000,0.90000,1.10000,0.90000
 15343,'TABERW6     ',   0.4000,2,  52,  99, 421,1.02191, -19.6246,1.10000,0.90000,1.10000,0.90000
 15491,'BR5 AUX1    ',   4.1600,1,  36,  99,   1,1.02675, -10.6610,1.10000,0.90000,1.10000,0.90000
 16020,'HIGH LV6    ',  15.0000,1,  18,  99,   1,0.98333, -23.5941,1.10000,0.90000,1.10000,0.90000
 16118,'POPLAR-4    ',  13.8000,2,  20,  99,   1,1.02000, -29.6741,1.10000,0.90000,1.10000,0.90000
 16147,'MILNERA9    ',  25.0000,1,  22,  99,   1,1.03651, -24.6227,1.10000,0.90000,1.10000,0.90000
 16201,'RUTHLK10    ',  25.0000,1,  59,  99,   1,1.06093,  -7.0880,1.10000,0.90000,1.10000,0.90000
 16343,'TABERW7     ',   0.4000,2,  52,  99, 421,1.00000, -10.6695,1.10000,0.90000,1.10000,0.90000
 16491,'BR5 AUX2    ',   4.1600,1,  36,  99,   1,1.02675, -10.6610,1.10000,0.90000,1.10000,0.90000
 16492,'STNA AUX    ',   2.4000,1,  36,  99,   1,0.99664, -13.5067,1.10000,0.90000,1.10000,0.90000
 16834,'SHELL M3    ',  13.8000,2,  33,  99,  40,1.02285, -14.6568,1.10000,0.90000,1.10000,0.90000
 17054,'ARCENC2     ',  15.0000,1,  17,  99,   1,1.05986, -21.8388,1.10000,0.90000,1.10000,0.90000
 17075,'SEAL LK8    ',  25.0000,1,  19,  99,   1,1.07507, -25.3066,1.10000,0.90000,1.10000,0.90000
 17106,'FRIEDEN6    ',  25.0000,1,  19,  99,   1,1.03385, -27.4907,1.10000,0.90000,1.10000,0.90000
 17118,'POPLAR 3    ',  25.0000,1,  20,  99,   1,1.04241, -31.4649,1.10000,0.90000,1.10000,0.90000
 17120,'LOWE2       ',  13.8000,2,  20,  99, 451,1.05797, -28.8704,1.10000,0.90000,1.10000,0.90000
 17121,'CRYST L1    ',  25.0000,1,  20,  99,   1,1.05647, -29.8540,1.10000,0.90000,1.10000,0.90000
 17147,'MILNERB9    ',  14.4000,1,  22,  99,   1,1.03694, -24.8737,1.10000,0.90000,1.10000,0.90000
 17163,'LSMOKR17    ',  34.5000,1,  23,  99,   1,1.03667, -22.1751,1.10000,0.90000,1.10000,0.90000
 17201,'RUTH LK6    ',  25.0000,1,  59,  99,   1,1.03859,  -6.9253,1.10000,0.90000,1.10000,0.90000
 17204,'MCMILLA9    ',  25.0000,1,  61,  99,   1,1.02155, -10.1819,1.10000,0.90000,1.10000,0.90000
 17282,'HEARTLAK    ',  25.0000,1,  27,  99,   1,0.97842, -14.3873,1.10000,0.90000,1.10000,0.90000
 17288,'LIVOCK05    ',  25.0000,1,  58,  99,   1,0.99783, -12.0946,1.10000,0.90000,1.10000,0.90000
 17454,'BINDLOS8    ',   4.1600,1,  48,  99,  17,1.04418, -19.9324,1.10000,0.90000,1.10000,0.90000
 17458,'LOYALIS8    ',   4.1600,1,  42,  99, 391,1.06224, -21.5205,1.10000,0.90000,1.10000,0.90000
 17459,'EXCEL8      ',   4.1600,1,  42,  99, 391,1.00087, -20.9257,1.10000,0.90000,1.10000,0.90000
 17834,'SHELL M2    ',  13.8000,2,  33,  99,  40,1.02285, -14.6625,1.10000,0.90000,1.10000,0.90000
 18006,'GERMAIN2    ',  25.0000,1,  58,  99,   1,1.03988, -12.1033,1.10000,0.90000,1.10000,0.90000
 18020,'HGHLVL/2    ',  25.0000,1,  18,  99,   1,1.03528, -25.9071,1.10000,0.90000,1.10000,0.90000
 18022,'BLUMNOR8    ',  25.0000,1,  18,  99,   1,1.03821, -25.8886,1.10000,0.90000,1.10000,0.90000
 18026,'ZAMA 2      ',  25.0000,1,  17,  99,   1,1.03742, -23.5351,1.10000,0.90000,1.10000,0.90000
 18044,'KEMP RA9    ',   4.1600,1,  17,  99,   1,1.06211, -23.7277,1.10000,0.90000,1.10000,0.90000
 18055,'CADOTTA9    ',   4.1600,1,  19,  99,   1,1.05837, -24.2179,1.10000,0.90000,1.10000,0.90000
 18070,'CRANBER8    ',  15.0000,1,  19,  99,   1,0.95463, -23.5321,1.10000,0.90000,1.10000,0.90000
 18085,'PEACE/29    ',  25.0000,1,  19,  99,   1,1.04319, -24.4504,1.10000,0.90000,1.10000,0.90000
 18113,'BAUER2      ',   4.1600,1,  13,  99,   1,1.04846, -22.1178,1.10000,0.90000,1.10000,0.90000
 18118,'POPLAR 2    ',  25.0000,1,  20,  99,   1,1.03736, -30.8114,1.10000,0.90000,1.10000,0.90000
 18121,'CRYST L9    ',  25.0000,1,  20,  99,   1,1.06254, -30.2953,1.10000,0.90000,1.10000,0.90000
 18126,'FLYSHT/2    ',  25.0000,1,  20,  99,   1,1.03922, -29.2130,1.10000,0.90000,1.10000,0.90000
 18142,'BEARCK2     ',  13.8000,2,  20,  99,  43,1.05000, -26.4722,1.10000,0.90000,1.10000,0.90000
 18144,'DOME CU8    ',  25.0000,1,  22,  99,   1,0.99576, -27.0027,1.10000,0.90000,1.10000,0.90000
 18147,'MILNERC9    ',  14.4000,1,  22,  99,   1,1.02696, -22.0193,1.10000,0.90000,1.10000,0.90000
 18155,'VALLEYV8    ',  25.0000,1,  23,  99,   1,1.03581, -23.5656,1.10000,0.90000,1.10000,0.90000
 18163,'LSMOKR29    ',  25.0000,1,  23,  99,   1,1.03921, -22.2754,1.10000,0.90000,1.10000,0.90000
 18175,'FOXCRK/2    ',  25.0000,1,  24,  99,   1,1.03866, -21.6537,1.10000,0.90000,1.10000,0.90000
 18200,'RUTH LA9    ',  14.4000,1,  59,  99,   1,1.01519,  -6.3448,1.10000,0.90000,1.10000,0.90000
 18201,'RUTH LK1    ',  25.0000,1,  59,  99,   1,1.09124,  -6.8062,1.10000,0.90000,1.10000,0.90000
 18224,'HANGSTO1    ',  25.0000,1,  59,  99,   1,1.03632, -10.6749,1.10000,0.90000,1.10000,0.90000
 18226,'WABASCA8    ',  25.0000,1,  58,  99,   1,1.04085, -17.4740,1.10000,0.90000,1.10000,0.90000
 18227,'CROWLK19    ',  25.0000,1,  61,  99,   1,1.03765, -10.1978,1.10000,0.90000,1.10000,0.90000
 18228,'MITSU R2    ',  25.0000,1,  21,  99,   1,1.02570, -18.5492,1.10000,0.90000,1.10000,0.90000
 18234,'OTAUWA/3    ',  25.0000,1,  21,  99,   1,1.04294, -20.2073,1.10000,0.90000,1.10000,0.90000
 18239,'GREGOIRE    ',   4.1600,1,  59,  99,   1,1.03526,  -9.6595,1.10000,0.90000,1.10000,0.90000
 18242,'KINOSIS4    ',  25.0000,1,  61,  99,   1,1.03541, -10.4287,1.10000,0.90000,1.10000,0.90000
 18244,'HOME OIL    ',  25.0000,1,  26,  99,   1,1.04239, -22.2563,1.10000,0.90000,1.10000,0.90000
 18250,'SWANDIA9    ',   4.1600,1,  26,  99,   1,0.97245, -22.6788,1.10000,0.90000,1.10000,0.90000
 18254,'FREEMAN9    ',   4.1600,1,  26,  99,   1,0.99978, -20.3214,1.10000,0.90000,1.10000,0.90000
 18260,'LOU CR1.    ',  25.0000,1,  26,  99,   1,1.02388, -19.0643,1.10000,0.90000,1.10000,0.90000
 18263,'JOSLYN9     ',  25.0000,1,  58,  99,   1,1.04677,  -6.7061,1.10000,0.90000,1.10000,0.90000
 18266,'SARHLK/2    ',  25.0000,1,  26,  99,   1,1.04176, -20.2929,1.10000,0.90000,1.10000,0.90000
 18270,'ESSO #29    ',   6.9000,1,  26,  99,   1,1.04138, -19.0456,1.10000,0.90000,1.10000,0.90000
 18276,'S-SHINE6    ',  25.0000,1,  61,  99,   1,1.03232,  -6.4799,1.10000,0.90000,1.10000,0.90000
 18285,'NIPISI 2    ',  25.0000,1,  19,  99,   1,1.04268, -25.2076,1.10000,0.90000,1.10000,0.90000
 18288,'LIVOCK03    ', 138.0000,1,  58,  99,   1,1.04116, -12.0951,1.10000,0.90000,1.10000,0.90000
 18293,'ALGAR-39    ',   4.1600,1,  61,  99,   1,1.03232, -12.1877,1.10000,0.90000,1.10000,0.90000
 18303,'MAHIHKA9    ',  25.0000,1,  28,  34,   1,1.04269, -18.1490,1.10000,0.90000,1.10000,0.90000
 18304,'P624_LV2    ',  25.0000,1,  28,  99,  36,1.04018, -14.5180,1.10000,0.90000,1.10000,0.90000
 18310,'LEM703T     ',  25.0000,1,  28,  99,   1,0.95640, -18.1081,1.10000,0.90000,1.10000,0.90000
 18312,'MRGLK R2    ',  25.0000,1,  28,  99,   1,1.03250, -14.5983,1.10000,0.90000,1.10000,0.90000
 18332,'GRNCTR/2    ',  25.0000,1,  28,  99,   1,1.03614, -18.2034,1.10000,0.90000,1.10000,0.90000
 18362,'WILLING2    ',  25.0000,1,  56,  99,   1,1.04385, -19.4218,1.10000,0.90000,1.10000,0.90000
 18393,'HILL   9    ',  25.0000,1,  13,  99,   1,1.02688, -26.9089,1.10000,0.90000,1.10000,0.90000
 18403,'PAINTRT2    ',  25.0000,1,  36,  99,   1,1.05312, -14.0808,1.10000,0.90000,1.10000,0.90000
 18420,'WEASEL2     ',   4.1600,2,  33,  99,   1,1.00691, -15.1119,1.10000,0.90000,1.10000,0.90000
 18433,'3HILLS/3    ',  25.0000,1,  42,  99,   1,1.04349, -16.4712,1.10000,0.90000,1.10000,0.90000
 18444,'LINDBER8    ',  25.0000,1,  28,  99,   1,1.05171, -20.0907,1.10000,0.90000,1.10000,0.90000
 18448,'MICH. C9    ',  25.0000,1,  42,  99,   1,1.04214, -14.3858,1.10000,0.90000,1.10000,0.90000
 18471,'MONITOA9    ',  25.0000,1,  42,  99,   1,1.03893, -23.4728,1.10000,0.90000,1.10000,0.90000
 18477,'RIBSTON7    ',   4.1600,1,  42,  99,   1,1.09196, -22.2543,1.10000,0.90000,1.10000,0.90000
 18482,'SH#1 AA9    ',   4.1600,1,  43,  99,   1,1.01915, -10.1298,1.10000,0.90000,1.10000,0.90000
 18487,'SH#2 AA9    ',   4.1600,1,  43,  99,   1,1.03933, -10.1277,1.10000,0.90000,1.10000,0.90000
 18488,'MANNIX7     ',  25.0000,1,  36,  99,   1,0.98704, -13.9721,1.10000,0.90000,1.10000,0.90000
 18491,'STNB AUX    ',   4.1600,1,  36,  99,   1,1.10320, -10.6610,1.10000,0.90000,1.10000,0.90000
 18498,'BIGFOOA9    ',   6.9000,1,  36,  99,   1,0.99499, -13.5779,1.10000,0.90000,1.10000,0.90000
 18834,'SHELL M1    ',  13.8000,2,  33,  99,  40,1.02285, -14.6568,1.10000,0.90000,1.10000,0.90000
 19020,'HGHLVL/1    ',  25.0000,1,  18,  99,   1,1.03941, -24.6184,1.10000,0.90000,1.10000,0.90000
 19022,'BLUMNOR9    ',  25.0000,1,  18,  99,   1,1.04086, -25.2500,1.10000,0.90000,1.10000,0.90000
 19023,'SULPHUR9    ',  25.0000,1,  17,  99,   1,1.03358, -23.1218,1.10000,0.90000,1.10000,0.90000
 19026,'ZAMA 1      ',  25.0000,1,  17,  99,   1,1.03739, -23.5340,1.10000,0.90000,1.10000,0.90000
 19028,'RBW_LK9B    ',  25.0000,1,  17,  99,   1,1.01854, -23.5270,1.10000,0.90000,1.10000,0.90000
 19034,'CHINCHA9    ',   4.1600,1,  17,  99,   1,1.04501, -23.0871,1.10000,0.90000,1.10000,0.90000
 19039,'MELITO8     ',  25.0000,1,  18,  99,   1,1.00915, -23.8558,1.10000,0.90000,1.10000,0.90000
 19044,'KEMP RV9    ',  25.0000,1,  17,  99,   1,1.04071, -23.7190,1.10000,0.90000,1.10000,0.90000
 19050,'HOTCHKS9    ',  25.0000,1,  19,  99,   1,1.04539, -25.7056,1.10000,0.90000,1.10000,0.90000
 19052,'HAMBURG9    ',  25.0000,1,  19,  99,   1,1.04124, -24.7081,1.10000,0.90000,1.10000,0.90000
 19053,'RING CK1    ',  25.0000,1,  19,  99,   1,1.04219, -24.4099,1.10000,0.90000,1.10000,0.90000
 19055,'CADOTTE9    ',  25.0000,1,  19,  99,   1,1.05846, -24.2103,1.10000,0.90000,1.10000,0.90000
 19060,'NORCEN 9    ',  25.0000,1,  19,  99,   1,1.04400, -27.4703,1.10000,0.90000,1.10000,0.90000
 19070,'CRANBER9    ',  25.0000,1,  19,  99,   1,1.02950, -25.2997,1.10000,0.90000,1.10000,0.90000
 19075,'SEAL LK9    ',  25.0000,1,  19,  99,   1,1.03861, -24.7832,1.10000,0.90000,1.10000,0.90000
 19080,'WESLY C9    ',  25.0000,1,  19,  99,   1,1.05908, -21.9917,1.10000,0.90000,1.10000,0.90000
 19083,'CARMON 9    ',  25.0000,1,  19,  99,   1,1.04130, -23.4919,1.10000,0.90000,1.10000,0.90000
 19085,'PEACE/19    ',  25.0000,1,  19,  99,   1,1.04077, -24.3843,1.10000,0.90000,1.10000,0.90000
 19100,'RYCROFT9    ',  25.0000,1,  20,  99,   1,1.02146, -32.1851,1.10000,0.90000,1.10000,0.90000
 19102,'BOUCH C9    ',  14.4000,1,  19,  99,   1,1.03780, -28.1911,1.10000,0.90000,1.10000,0.90000
 19104,'KSIT RV9    ',  25.0000,1,  20,  99,   1,1.03610, -33.2427,1.10000,0.90000,1.10000,0.90000
 19105,'FRIEDEN9    ',  25.0000,1,  19,  99,   1,1.03414, -29.0767,1.10000,0.90000,1.10000,0.90000
 19106,'FRIEDEN5    ',  69.0000,1,  19,  99,   1,1.10076, -27.6343,1.10000,0.90000,1.10000,0.90000
 19107,'HINES C9    ',  25.0000,1,  19,  99,   1,1.03855, -28.7363,1.10000,0.90000,1.10000,0.90000
 19108,'EUREKA R    ',  25.0000,1,  19,  99,   1,1.04385, -30.6059,1.10000,0.90000,1.10000,0.90000
 19109,'MERCER 9    ',  25.0000,1,  20,  99,   1,1.03820, -29.7274,1.10000,0.90000,1.10000,0.90000
 19114,'UPDIKE2     ',  25.0000,1,  20,  99,   1,1.03776, -32.6083,1.10000,0.90000,1.10000,0.90000
 19118,'POPLAR 1    ',  25.0000,1,  20,  99,   1,1.03726, -30.8340,1.10000,0.90000,1.10000,0.90000
 19119,'GOODFAR9    ',  25.0000,1,  20,  99,   1,1.03645, -33.0898,1.10000,0.90000,1.10000,0.90000
 19124,'SADDLE 9    ',  25.0000,1,  20,  99,   1,1.03800, -32.1154,1.10000,0.90000,1.10000,0.90000
 19126,'FLYSHT/1    ',  25.0000,1,  20,  99,   1,1.03738, -29.4404,1.10000,0.90000,1.10000,0.90000
 19134,'ELMWORT9    ',  25.0000,1,  20,  99,   1,1.03770, -32.2363,1.10000,0.90000,1.10000,0.90000
 19135,'WAPITI 9    ',  25.0000,1,  20,  99,   1,1.03704, -31.2259,1.10000,0.90000,1.10000,0.90000
 19139,'ALBRIGH9    ',  25.0000,1,  20,  99,   1,1.03689, -28.6285,1.10000,0.90000,1.10000,0.90000
 19142,'BEARCK3     ',  13.8000,2,  20,  99,  43,1.05000, -25.9498,1.10000,0.90000,1.10000,0.90000
 19144,'DOME CU9    ',  25.0000,1,  22,  99,   1,1.04548, -27.0100,1.10000,0.90000,1.10000,0.90000
 19145,'BRDGE C9    ',  25.0000,2,  20,  99,   1,0.99719, -27.5392,1.10000,0.90000,1.10000,0.90000
 19147,'MILNER/9    ',  25.0000,1,  22,  99,   1,1.02697, -22.0152,1.10000,0.90000,1.10000,0.90000
 19150,'DONNELL9    ',  25.0000,1,  19,  99,   1,1.04400, -24.3379,1.10000,0.90000,1.10000,0.90000
 19153,'TRIANGL9    ',  25.0000,1,  23,  99,   1,1.04349, -23.7895,1.10000,0.90000,1.10000,0.90000
 19155,'VALLEYV9    ',  25.0000,1,  23,  99,   1,1.04856, -23.3951,1.10000,0.90000,1.10000,0.90000
 19156,'VV PROP9    ',   2.4000,1,  23,  99,   1,1.04842, -23.8383,1.10000,0.90000,1.10000,0.90000
 19160,'BEZANSO9    ',  25.0000,1,  20,  99,   1,1.03530, -29.9975,1.10000,0.90000,1.10000,0.90000
 19163,'LSMOKR19    ',  25.0000,1,  23,  99,   1,1.03921, -22.2754,1.10000,0.90000,1.10000,0.90000
 19165,'STURGE10    ',  25.0000,1,  23,  99,   1,1.04361, -23.7020,1.10000,0.90000,1.10000,0.90000
 19170,'SIMONET9    ',  25.0000,1,  22,  99,   1,1.03948, -24.5106,1.10000,0.90000,1.10000,0.90000
 19175,'FOXCRK/1    ',  25.0000,1,  24,  99,   1,1.04874, -21.8354,1.10000,0.90000,1.10000,0.90000
 19180,'GOOSE R9    ',  25.0000,1,  23,  99,   1,1.08868, -22.0675,1.10000,0.90000,1.10000,0.90000
 19185,'HIGH PR9    ',  25.0000,1,  21,  99,   1,1.04577, -24.8343,1.10000,0.90000,1.10000,0.90000
 19200,'RUTH LB9    ',  14.4000,1,  59,  99,   1,1.01505,  -6.3594,1.10000,0.90000,1.10000,0.90000
 19201,'RUTH LK9    ',  25.0000,1,  59,  99,   1,1.03954,  -7.2563,1.10000,0.90000,1.10000,0.90000
 19222,'PARS CR9    ',  25.0000,1,  59,  99,   1,1.03628, -10.5895,1.10000,0.90000,1.10000,0.90000
 19224,'HANGSTO9    ',  25.0000,1,  59,  99,   1,1.04175, -10.1431,1.10000,0.90000,1.10000,0.90000
 19226,'WABASCA9    ',  25.0000,1,  58,  99,   1,1.03158, -15.0953,1.10000,0.90000,1.10000,0.90000
 19227,'CROWLK9     ',   4.1600,1,  61,  99,   1,1.03728, -10.2339,1.10000,0.90000,1.10000,0.90000
 19228,'MITSU R1    ',  25.0000,1,  21,  99,   1,1.04508, -18.5691,1.10000,0.90000,1.10000,0.90000
 19234,'OTAUWA/1    ',  25.0000,1,  21,  99,   1,1.04308, -19.9349,1.10000,0.90000,1.10000,0.90000
 19239,'GREGOIRE    ',  25.0000,1,  59,  99,   1,1.04220,  -8.9889,1.10000,0.90000,1.10000,0.90000
 19240,'SWAN RV9    ',  25.0000,1,  26,  99,   1,1.04479, -22.2598,1.10000,0.90000,1.10000,0.90000
 19242,'KINOSIS3    ',  25.0000,1,  61,  99,   1,0.99421,  -6.7495,1.10000,0.90000,1.10000,0.90000
 19244,'EDITH L9    ',  25.0000,1,  26,  99,   1,0.98711, -21.4906,1.10000,0.90000,1.10000,0.90000
 19248,'SWANHIL9    ',   2.4000,1,  26,  99,   1,0.99645, -20.5492,1.10000,0.90000,1.10000,0.90000
 19250,'SWANDIV9    ',  25.0000,1,  26,  99,   1,0.96932, -23.0129,1.10000,0.90000,1.10000,0.90000
 19260,'LOU CR.9    ',  25.0000,1,  26,  99,   1,1.02388, -19.0639,1.10000,0.90000,1.10000,0.90000
 19266,'SARHLK/1    ',  25.0000,1,  26,  99,   1,1.04528, -21.4824,1.10000,0.90000,1.10000,0.90000
 19270,'ESSO #19    ',  25.0000,1,  26,  99,   1,1.03601, -19.5800,1.10000,0.90000,1.10000,0.90000
 19271,'MORSE R9    ',  25.0000,1,  26,  99,   1,1.04467, -19.6839,1.10000,0.90000,1.10000,0.90000
 19272,'FIELDGA9    ',  25.0000,1,  26,  99,   1,1.04357, -21.9592,1.10000,0.90000,1.10000,0.90000
 19275,'VIRGINI9    ',  25.0000,1,  26,  99,   1,1.04197, -21.3341,1.10000,0.90000,1.10000,0.90000
 19276,'S-SHINE3    ',  25.0000,1,  61,  99,   1,1.03233,  -6.4799,1.10000,0.90000,1.10000,0.90000
 19278,'KINUSO 9    ',  25.0000,1,  21,  99,   1,1.06345, -23.2452,1.10000,0.90000,1.10000,0.90000
 19280,'BRINT03     ',  25.0000,1,  58,  99,   1,1.04721, -15.4811,1.10000,0.90000,1.10000,0.90000
 19281,'SLAVE L9    ',  25.0000,1,  21,  99,   1,1.09914, -22.3249,1.10000,0.90000,1.10000,0.90000
 19285,'NIPISI 1    ',  25.0000,1,  19,  99,   1,1.03926, -24.5490,1.10000,0.90000,1.10000,0.90000
 19287,'MARIA-29    ',   4.1600,1,  61,  99,   1,1.04219, -11.1234,1.10000,0.90000,1.10000,0.90000
 19288,'MARIA-39    ',  25.0000,1,  61,  99,   1,1.04528, -11.3972,1.10000,0.90000,1.10000,0.90000
 19289,'BRINT04     ',  25.0000,1,  58,  99,   1,1.05946, -15.3506,1.10000,0.90000,1.10000,0.90000
 19290,'HORSERV9    ',  25.0000,1,  58,  99,   1,1.04923, -12.1935,1.10000,0.90000,1.10000,0.90000
 19293,'ALGAR-29    ',  25.0000,1,  61,  99,   1,1.04120, -11.4101,1.10000,0.90000,1.10000,0.90000
 19300,'WOLF LK9    ',  25.0000,1,  28,  99,   1,1.04257, -14.6520,1.10000,0.90000,1.10000,0.90000
 19303,'MAHIHKB9    ',  25.0000,1,  28,  34,   1,1.03760, -14.5114,1.10000,0.90000,1.10000,0.90000
 19304,'P624_LV1    ',  25.0000,1,  28,  99,  36,1.04017, -14.5180,1.10000,0.90000,1.10000,0.90000
 19310,'LEMING 9    ',  25.0000,1,  28,  34,   1,1.04571, -17.6417,1.10000,0.90000,1.10000,0.90000
 19312,'MRGLK R1    ',  25.0000,1,  28,  99,   1,1.03280, -14.5766,1.10000,0.90000,1.10000,0.90000
 19314,'BRIKER2     ',  25.0000,1,  13,  99,   1,1.04426, -25.0346,1.10000,0.90000,1.10000,0.90000
 19315,'LACOREY9    ',  25.0000,1,  28,  99,   1,1.04567, -19.0510,1.10000,0.90000,1.10000,0.90000
 19321,'ETHEL L9    ',  25.0000,1,  28,  99,   1,1.04085, -24.6905,1.10000,0.90000,1.10000,0.90000
 19332,'GRNCTR/1    ',  25.0000,1,  28,  99,   1,1.03700, -18.0750,1.10000,0.90000,1.10000,0.90000
 19344,'BONNY  9    ',  25.0000,1,  28,  99,   1,1.02339, -19.6951,1.10000,0.90000,1.10000,0.90000
 19357,'VILNA  9    ',  25.0000,1,  56,  99,   1,1.04097, -20.2741,1.10000,0.90000,1.10000,0.90000
 19362,'WILLING1    ',  25.0000,1,  56,  99,   1,1.04028, -19.4218,1.10000,0.90000,1.10000,0.90000
 19367,'VEGREVL9    ',  25.0000,1,  56,  99,   1,1.04347, -21.0298,1.10000,0.90000,1.10000,0.90000
 19371,'ST. PAU9    ',  25.0000,1,  56,  99,   1,1.04119, -23.4007,1.10000,0.90000,1.10000,0.90000
 19377,'IRISH C9    ',  25.0000,1,  13,  99,   1,1.04257, -24.6245,1.10000,0.90000,1.10000,0.90000
 19383,'VERMILA9    ',  25.0000,1,  13,  99,   1,1.03934, -22.7975,1.10000,0.90000,1.10000,0.90000
 19388,'KITSCOT9    ',  25.0000,1,  13,  99,   1,1.04083, -25.4200,1.10000,0.90000,1.10000,0.90000
 19400,'HEISLER9    ',  25.0000,1,  36,  99,   1,1.01326, -15.7173,1.10000,0.90000,1.10000,0.90000
 19401,'BIGKNIF9    ',   4.1600,1,  36,  99,   1,0.99403, -13.7455,1.10000,0.90000,1.10000,0.90000
 19404,'CASTOR 9    ',  25.0000,1,  42,  99,   1,1.03829, -18.3097,1.10000,0.90000,1.10000,0.90000
 19408,'HANNA  9    ',  25.0000,1,  42,  99,   1,1.04072, -21.8618,1.10000,0.90000,1.10000,0.90000
 19411,'WADDELL9    ',  25.0000,1,  61,  99,   1,1.04714, -11.2782,1.10000,0.90000,1.10000,0.90000
 19423,'NEVIS  9    ',  25.0000,1,  42,  99,   1,1.02042, -18.2345,1.10000,0.90000,1.10000,0.90000
 19430,'DELBURN9    ',  25.0000,1,  42,  99,   1,1.03658, -19.3758,1.10000,0.90000,1.10000,0.90000
 19433,'3HILLS/1    ',  25.0000,1,  42,  99,   1,1.04124, -13.4394,1.10000,0.90000,1.10000,0.90000
 19435,'HALKIRK2    ',  34.5000,1,  43,  99, 501,1.01863,  -8.8998,1.10000,0.90000,1.10000,0.90000
 19436,'954S_LV     ',  25.0000,1,  42,  99,   1,1.03751, -14.1221,1.10000,0.90000,1.10000,0.90000
 19437,'MARION 9    ',  25.0000,1,  42,  99,   1,0.99737, -18.6760,1.10000,0.90000,1.10000,0.90000
 19439,'STETTLE9    ',  25.0000,1,  42,  99,   1,1.02917, -18.0980,1.10000,0.90000,1.10000,0.90000
 19442,'BIG VAL9    ',  25.0000,1,  42,  99,   1,1.03545, -18.8909,1.10000,0.90000,1.10000,0.90000
 19444,'LINDBER9    ',   4.1600,1,  28,  99,   1,1.04450, -20.8057,1.10000,0.90000,1.10000,0.90000
 19448,'MICH.C19    ',  25.0000,1,  42,  99,   1,1.04214, -14.3860,1.10000,0.90000,1.10000,0.90000
 19451,'EYRE9       ',   6.9000,1,  37,  99,   1,0.98560, -20.2607,1.10000,0.90000,1.10000,0.90000
 19456,'CAVDISH2    ',   6.9000,1,  48,  99,   1,1.04282, -20.9961,1.10000,0.90000,1.10000,0.90000
 19460,'WINT HI9    ',  25.0000,1,  43,  99,   1,1.03215, -13.4004,1.10000,0.90000,1.10000,0.90000
 19463,'BULLPON9    ',  25.0000,1,  43,  99,   1,1.03880, -13.0673,1.10000,0.90000,1.10000,0.90000
 19465,'CORONAT9    ',  25.0000,1,  42,  99,   1,1.04038, -19.7534,1.10000,0.90000,1.10000,0.90000
 19468,'VETERAN9    ',  25.0000,1,  42,  99,   1,1.06178, -23.0812,1.10000,0.90000,1.10000,0.90000
 19471,'MONITOR9    ',  25.0000,1,  42,  99,   1,1.04392, -23.2959,1.10000,0.90000,1.10000,0.90000
 19474,'OYEN   9    ',  25.0000,1,  42,  99,   1,1.04431, -24.2078,1.10000,0.90000,1.10000,0.90000
 19476,'YOUNGST9    ',  25.0000,1,  42,  99,   1,1.03564, -22.0950,1.10000,0.90000,1.10000,0.90000
 19478,'RICHDAL9    ',  25.0000,1,  42,  99,   1,1.03944, -20.5071,1.10000,0.90000,1.10000,0.90000
 19480,'AEC EXP9    ',   4.1600,1,  42,  99,  25,1.04014, -22.0233,1.10000,0.90000,1.10000,0.90000
 19482,'SH#1 AU9    ',   4.1600,1,  43,  99,   1,1.01915, -10.1298,1.10000,0.90000,1.10000,0.90000
 19483,'KIRBY2      ',  13.8000,1,  27,  99,   1,1.01505, -15.3240,1.10000,0.90000,1.10000,0.90000
 19484,'KIRBY3      ',  13.8000,1,  27,  99,   1,1.01505, -15.3240,1.10000,0.90000,1.10000,0.90000
 19485,'ANDERSO9    ',  25.0000,1,  43,  99,   1,0.97509, -12.7808,1.10000,0.90000,1.10000,0.90000
 19487,'SH#2 AU9    ',   4.1600,1,  43,  99,   1,1.03933, -10.1277,1.10000,0.90000,1.10000,0.90000
 19498,'BIGFOOT9    ',  25.0000,1,  36,  99,   1,0.98812, -14.2800,1.10000,0.90000,1.10000,0.90000
 19622,'TWR_RD2     ',  25.0000,1,  59,  99,   1,1.04283,  -9.9547,1.10000,0.90000,1.10000,0.90000
 19686,'DOGRIB02    ',  25.0000,1,  59,  99,   1,1.04134,  -9.2894,1.10000,0.90000,1.10000,0.90000
 19834,'SHELL C1    ',  13.8000,2,  33,  99,  40,0.97838, -14.6568,1.10000,0.90000,1.10000,0.90000
 20000,'BC BORDE    ', 138.0000,2,  17,  99,   1,1.05723, -20.7044,1.10000,0.90000,1.10000,0.90000
 20134,'ELMWORTH    ',   6.9000,2,  20,  99,   1,1.03835, -32.2029,1.10000,0.90000,1.10000,0.90000
 20202,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.05819, -23.8922,1.10000,0.90000,1.10000,0.90000
 25021,'HARD 1 9    ',  14.4000,1,  60,  99,   5,1.00245, -14.2898,1.10000,0.90000,1.10000,0.90000
 25022,'HARD 2 9    ',  14.4000,1,  60,  99,   5,1.00284, -14.2503,1.10000,0.90000,1.10000,0.90000
 25023,'HARD 3 9    ',  14.4000,1,  60,  99,   5,1.02458, -14.6290,1.10000,0.90000,1.10000,0.90000
 25051,'JASP 1 9    ',  14.4000,1,  60,  99,   5,0.99410, -17.3648,1.10000,0.90000,1.10000,0.90000
 25052,'JASP 2 9    ',  14.4000,1,  60,  99,   5,0.99418, -17.3571,1.10000,0.90000,1.10000,0.90000
 25053,'JASP TX3    ',  14.4000,1,  60, 999,   5,1.03502, -12.7392,1.10000,0.90000,1.10000,0.90000
 25054,'JASP TX4    ',  14.4000,1,  60, 999,   5,1.03546, -12.6997,1.10000,0.90000,1.10000,0.90000
 25055,'JASP 5 9    ',  14.4000,1,  60,  99,   5,0.99408, -17.3660,1.10000,0.90000,1.10000,0.90000
 25056,'JASP 6 9    ',  14.4000,1,  60,  99,   5,0.99408, -17.3660,1.10000,0.90000,1.10000,0.90000
 25071,'ROSS R1C    ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25072,'ROSS R2     ',  14.4000,1,  60,  99,   5,1.00626, -18.6319,1.10000,0.90000,1.10000,0.90000
 25073,'ROSS R3     ',  14.4000,1,  60,  99,   5,1.00624, -18.6312,1.10000,0.90000,1.10000,0.90000
 25074,'ROSS R4C    ',  14.4000,1,  60,  99,   5,1.00862, -17.8306,1.10000,0.90000,1.10000,0.90000
 25075,'ROSS R1     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25076,'ROSS R4     ',  14.4000,1,  60,  99,   5,1.00862, -17.8306,1.10000,0.90000,1.10000,0.90000
 25077,'ROSS 1 9    ',  14.4000,1,  60,  99,   5,0.99538, -19.7077,1.10000,0.90000,1.10000,0.90000
 25078,'ROSS 2      ',  14.4000,1,  60,  99,   5,0.99538, -19.7077,1.10000,0.90000,1.10000,0.90000
 25111,'SUMMERS2    ',  25.0000,1,  60,  99,   5,1.04374, -12.2795,1.10000,0.90000,1.10000,0.90000
 25112,'SUMMERS3    ',  25.0000,1,  60,  99,   5,1.04388, -12.2656,1.10000,0.90000,1.10000,0.90000
 25121,'DOME 1 9    ',  14.4000,1,  60,  99,   5,0.99789, -12.8926,1.10000,0.90000,1.10000,0.90000
 25122,'DOME 2 9    ',  14.4000,1,  60,  99,   5,0.99790, -12.8924,1.10000,0.90000,1.10000,0.90000
 25123,'DOME T19    ',  14.4000,1,  60, 999,   5,1.03073, -10.1317,1.10000,0.90000,1.10000,0.90000
 25124,'DOME T29    ',  14.4000,1,  60, 999,   5,1.03334,  -9.9967,1.10000,0.90000,1.10000,0.90000
 25127,'DOME 7 9    ',  14.4000,1,  60,  99,   5,0.99080, -11.9924,1.10000,0.90000,1.10000,0.90000
 25128,'DOME 8 9    ',  14.4000,1,  60,  99,   5,0.99091, -11.9784,1.10000,0.90000,1.10000,0.90000
 25131,'LAMB 1      ',  14.4000,1,  60,  99,   5,0.99660, -14.0734,1.10000,0.90000,1.10000,0.90000
 25132,'LAMB 2      ',  14.4000,1,  60,  99,   5,0.99660, -14.0734,1.10000,0.90000,1.10000,0.90000
 25133,'LAMB 3      ',  14.4000,1,  60,  99,   5,0.99616, -14.1126,1.10000,0.90000,1.10000,0.90000
 25134,'LAMB 4      ',  14.4000,1,  60,  99,   5,0.99616, -14.1126,1.10000,0.90000,1.10000,0.90000
 25135,'LAMB TX1    ',  14.4000,1,  60, 999,   5,1.03106, -10.7141,1.10000,0.90000,1.10000,0.90000
 25136,'LAMB TX2    ',  14.4000,1,  60, 999,   5,1.03106, -10.7141,1.10000,0.90000,1.10000,0.90000
 25191,'CASTLE 1    ',  14.4000,1,  60,  99,   5,0.99641, -16.0000,1.10000,0.90000,1.10000,0.90000
 25192,'CASTLE 2    ',  14.4000,1,  60,  99,   5,0.99662, -15.9826,1.10000,0.90000,1.10000,0.90000
 25193,'CASTLTX1    ',  14.4000,1,  60, 999,   5,1.03355, -13.5326,1.10000,0.90000,1.10000,0.90000
 25194,'CASTLTX2    ',  14.4000,1,  60, 999,   5,1.03369, -13.5192,1.10000,0.90000,1.10000,0.90000
 25197,'CASTLE 7    ',  14.4000,1,  60,  99,   5,0.99673, -15.9713,1.10000,0.90000,1.10000,0.90000
 25198,'CASTLE 8    ',  14.4000,1,  60,  99,   5,0.99650, -15.9935,1.10000,0.90000,1.10000,0.90000
 25211,'PET 2       ',  14.4000,1,  60,  99,   5,0.99495, -14.6547,1.10000,0.90000,1.10000,0.90000
 25212,'PET 1       ',  14.4000,1,  60,  99,   5,0.99586, -14.5774,1.10000,0.90000,1.10000,0.90000
 25213,'PET T1      ',  14.4000,1,  60, 999,   5,1.03992, -10.6673,1.10000,0.90000,1.10000,0.90000
 25214,'PET T2      ',  14.4000,1,  60, 999,   5,1.03997, -10.6634,1.10000,0.90000,1.10000,0.90000
 25217,'PET 8       ',  14.4000,1,  60,  99,   5,0.99626, -13.6693,1.10000,0.90000,1.10000,0.90000
 25218,'PET 7       ',  14.4000,1,  60,  99,   5,0.99824, -13.4796,1.10000,0.90000,1.10000,0.90000
 25261,'GENE SS1    ',   6.9000,1,  40,  99,   5,0.97446,  -1.9335,1.10000,0.90000,1.10000,0.90000
 25262,'GENE SS2    ',   6.9000,1,  40,  99,   5,0.98751,  -0.5730,1.10000,0.90000,1.10000,0.90000
 25263,'GENE SS3    ',  13.8000,1,  40,  99,   5,0.98751,  -0.5730,1.10000,0.90000,1.10000,0.90000
 25281,'KENN 1      ',  14.4000,1,  60,  99,   5,0.99175, -16.1813,1.10000,0.90000,1.10000,0.90000
 25282,'KENN 2      ',  14.4000,1,  60,  99,   5,0.99175, -16.1813,1.10000,0.90000,1.10000,0.90000
 25283,'KENN 3      ',  14.4000,1,  60,  99,   5,0.98422, -16.2240,1.10000,0.90000,1.10000,0.90000
 25284,'KENN 4      ',  14.4000,1,  60,  99,   5,0.98422, -16.2240,1.10000,0.90000,1.10000,0.90000
 25285,'KENN R1C    ',  14.4000,1,  60,  99,   5,1.00188, -15.0733,1.10000,0.90000,1.10000,0.90000
 25286,'KENN R1     ',  14.4000,1,  60,  99,   5,1.00188, -15.0733,1.10000,0.90000,1.10000,0.90000
 25287,'KENN R2C    ',  14.4000,1,  60,  99,   5,0.99444, -15.0991,1.10000,0.90000,1.10000,0.90000
 25288,'KENN R2     ',  14.4000,1,  60,  99,   5,0.99444, -15.0991,1.10000,0.90000,1.10000,0.90000
 25291,'MEAD 1      ',  14.4000,1,  60,  99,   5,0.98871, -16.4460,1.10000,0.90000,1.10000,0.90000
 25292,'MEAD 2      ',  14.4000,1,  60,  99,   5,1.03221, -16.3210,1.10000,0.90000,1.10000,0.90000
 25293,'MEAD 3      ',  14.4000,1,  60,  99,   5,1.02998, -17.0217,1.10000,0.90000,1.10000,0.90000
 25294,'MEAD R1C    ',  14.4000,1,  60,  99,   5,0.99963, -15.2535,1.10000,0.90000,1.10000,0.90000
 25295,'MEAD R2C    ',  14.4000,1,  60,  99,   5,1.04298, -15.1931,1.10000,0.90000,1.10000,0.90000
 25296,'MEAD R3C    ',  14.4000,1,  60,  99,   5,1.04044, -15.9219,1.10000,0.90000,1.10000,0.90000
 25297,'MEAD R1     ',  14.4000,1,  60,  99,   5,0.99963, -15.2535,1.10000,0.90000,1.10000,0.90000
 25298,'MEAD R2     ',  14.4000,1,  60,  99,   5,1.04298, -15.1931,1.10000,0.90000,1.10000,0.90000
 25299,'MEAD R3     ',  14.4000,1,  60,  99,   5,1.04044, -15.9219,1.10000,0.90000,1.10000,0.90000
 25301,'NAMAO 19    ',  14.4000,1,  60,  99,   5,0.99773, -13.8917,1.10000,0.90000,1.10000,0.90000
 25302,'NAMAO 29    ',  14.4000,1,  60,  99,   5,0.99923, -13.7091,1.10000,0.90000,1.10000,0.90000
 25303,'NAMAO 39    ',  14.4000,1,  60,  99,   5,0.99850, -13.8113,1.10000,0.90000,1.10000,0.90000
 25321,'STRAT 19    ',  14.4000,1,  60,  99,   5,0.95804, -17.1431,1.10000,0.90000,1.10000,0.90000
 25322,'STRAT 29    ',  14.4000,1,  60,  99,   5,0.96219, -16.7015,1.10000,0.90000,1.10000,0.90000
 25323,'STRAT 39    ',  14.4000,1,  60,  99,   5,0.95860, -17.0567,1.10000,0.90000,1.10000,0.90000
 25331,'VIC R1      ',  14.4000,1,  60,  99,   5,1.03720, -19.1693,1.10000,0.90000,1.10000,0.90000
 25332,'VIC R2      ',  14.4000,1,  60,  99,   5,1.03720, -19.1693,1.10000,0.90000,1.10000,0.90000
 25333,'VIC R3C     ',  14.4000,1,  60,  99,   5,1.04623, -17.4855,1.10000,0.90000,1.10000,0.90000
 25334,'VIC R4C     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25335,'VIC R3      ',  14.4000,1,  60,  99,   5,1.04623, -17.4855,1.10000,0.90000,1.10000,0.90000
 25336,'VIC R4      ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25337,'VIC 1       ',  14.4000,1,  60,  99,   5,1.03720, -19.1693,1.10000,0.90000,1.10000,0.90000
 25338,'VIC 2       ',  14.4000,1,  60,  99,   5,1.03720, -19.1693,1.10000,0.90000,1.10000,0.90000
 25341,'WOOD 1      ',  14.4000,1,  60,  99,   5,1.00228, -15.6167,1.10000,0.90000,1.10000,0.90000
 25342,'WOOD 2      ',  14.4000,1,  60,  99,   5,0.99310, -16.6200,1.10000,0.90000,1.10000,0.90000
 25343,'WOOD 3      ',  14.4000,1,  60,  99,   5,1.00224, -15.6201,1.10000,0.90000,1.10000,0.90000
 25351,'GARN 1 9    ',  14.4000,1,  60,  99,   5,0.99741, -19.3104,1.10000,0.90000,1.10000,0.90000
 25352,'GARN 2 9    ',  14.4000,1,  60,  99,   5,0.98124, -26.4143,1.10000,0.90000,1.10000,0.90000
 25353,'GARN 3 9    ',  14.4000,1,  60,  99,   5,0.99965, -19.1001,1.10000,0.90000,1.10000,0.90000
 25371,'FIBERGL9    ',  13.8000,1,  60,  99,   5,0.99092, -17.5480,1.10000,0.90000,1.10000,0.90000
 25381,'ATP 5R 9    ',  13.8000,1,  60,  99,   5,1.00609, -16.1937,1.10000,0.90000,1.10000,0.90000
 25401,'CELANEA9    ',  13.8000,1,  60,  99,   5,1.02656, -14.3812,1.10000,0.90000,1.10000,0.90000
 25402,'CELANES9    ',   6.9000,1,  60,  99,   5,1.02618, -14.4152,1.10000,0.90000,1.10000,0.90000
 25411,'ATP 4R 9    ',   4.1600,1,  60,  99,   5,1.02879, -16.7737,1.10000,0.90000,1.10000,0.90000
 25491,'INLAND 1    ',   4.1600,1,  60,  99,   5,1.01169, -16.5211,1.10000,0.90000,1.10000,0.90000
 25492,'INLAND 2    ',   4.1600,1,  60,  99,   5,1.01209, -16.4883,1.10000,0.90000,1.10000,0.90000
 25516,'CB_GTG1     ',  13.8000,2,  60,  99,   5,1.01000, -10.9719,1.10000,0.90000,1.10000,0.90000
 26516,'CB_GTG2     ',  13.8000,2,  60,  99,   5,1.01000,  -9.0627,1.10000,0.90000,1.10000,0.90000
 26955,'PDMAKER2    ',  25.0000,1,  60,  99,   5,1.05267, -13.2678,1.10000,0.90000,1.10000,0.90000
 26956,'PDMAKER3    ',  25.0000,1,  60,  99,   5,1.05271, -13.2638,1.10000,0.90000,1.10000,0.90000
 27516,'CB_GTG3     ',  13.8000,2,  60,  99,   5,1.01000,  -9.6565,1.10000,0.90000,1.10000,0.90000
 28516,'CB_SS       ',   4.1600,1,  60,  99,   5,1.00323, -11.7349,1.10000,0.90000,1.10000,0.90000
 29202,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.05819, -23.8922,1.10000,0.90000,1.10000,0.90000
 36791,'LETH111A    ',  13.8000,1,  54,  99,  11,1.01437, -20.0733,1.10000,0.90000,1.10000,0.90000
 36792,'LETH111B    ',  13.8000,1,  54,  99,  11,1.01446, -20.0627,1.10000,0.90000,1.10000,0.90000
 36793,'LETH111C    ',  13.8000,1,  54,  99,  11,1.01767, -22.4572,1.10000,0.90000,1.10000,0.90000
 36911,'LTH241S1    ',  13.8000,1,  54,  99,  11,0.99651, -20.6137,1.10000,0.90000,1.10000,0.90000
 36912,'LTH241S2    ',  13.8000,1,  54,  99,  11,0.99435, -20.2299,1.10000,0.90000,1.10000,0.90000
 36961,'LTH146S1    ',  13.8000,1,  54,  99,  11,0.99253, -19.7855,1.10000,0.90000,1.10000,0.90000
 36962,'LTH146S2    ',  13.8000,1,  54,  99,  11,0.99478, -20.7053,1.10000,0.90000,1.10000,0.90000
 36971,'LTH593S1    ',  13.8000,1,  54,  99,  11,0.99302, -19.7420,1.10000,0.90000,1.10000,0.90000
 36972,'LTH593S2    ',  13.8000,1,  54,  99,  11,0.99267, -21.5060,1.10000,0.90000,1.10000,0.90000
 36981,'LTH674S1    ',  13.8000,1,  54,  99,  11,1.00121, -20.5783,1.10000,0.90000,1.10000,0.90000
 36982,'LTH674S2    ',  13.8000,1,  54,  99,  11,1.03792, -20.5545,1.10000,0.90000,1.10000,0.90000
 40001,'RD14S-B1    ',  25.0000,1,  35,  99,  15,1.03219, -20.7081,1.10000,0.90000,1.10000,0.90000
 40002,'RD14S-B2    ',  25.0000,1,  35,  99,  15,1.03219, -21.0636,1.10000,0.90000,1.10000,0.90000
 40003,'RD15S-B1    ',  25.0000,1,  35,  99,  15,1.03342, -20.6800,1.10000,0.90000,1.10000,0.90000
 40004,'RD15S-B2    ',  25.0000,1,  35,  99,  15,1.03246, -21.2956,1.10000,0.90000,1.10000,0.90000
 40005,'RD17S-A9    ',  25.0000,1,  35,  99,  15,1.03617, -20.3686,1.10000,0.90000,1.10000,0.90000
 40006,'RD17S-B9    ',  25.0000,1,  35,  99,  15,1.03606, -20.3772,1.10000,0.90000,1.10000,0.90000
 50001,'STEEN R9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50002,'GAR RIV9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50006,'STOWEC9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50007,'TOUCHW9     ',  25.0000,4,  27,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50008,'NARROW9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50009,'FOX RES9    ',  25.0000,4,  18,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50011,'PALISAD9    ',  25.0000,4,  29,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60787,'WINTLV1     ',  34.5000,1,  43,  99,  10,0.99905,  -6.1358,1.10000,0.90000,1.10000,0.90000
 60788,'WINTCF1     ',  34.5000,1,  43,  99,  10,1.01095,  -3.9768,1.10000,0.90000,1.10000,0.90000
 60789,'WINTG1      ',   0.6900,2,  43,  99,  10,1.00000,  -1.1794,1.10000,0.90000,1.10000,0.90000
 60790,'WINTCF2     ',  34.5000,1,  43,  99,  10,1.00638,  -5.3370,1.10000,0.90000,1.10000,0.90000
 60791,'WINTG2      ',   0.6900,2,  43,  99,  10,1.00000,  -2.5595,1.10000,0.90000,1.10000,0.90000
 60792,'WINTCF3     ',  34.5000,1,  43,  99,  10,1.00507,  -5.5898,1.10000,0.90000,1.10000,0.90000
 60793,'WINTG3      ',   0.6900,2,  43,  99,  10,1.00000,  -3.9278,1.10000,0.90000,1.10000,0.90000
 60843,'WINTLV2     ',  34.5000,1,  43,  99,  10,1.00301, -11.0601,1.10000,0.90000,1.10000,0.90000
 60845,'WINTCF4     ',  34.5000,1,  43,  99,  10,1.00311, -11.0669,1.10000,0.90000,1.10000,0.90000
 60846,'WINTG4      ',   0.6900,2,  43,  99,  10,1.00311, -11.0671,1.10000,0.90000,1.10000,0.90000
 60847,'WINTCF5     ',  34.5000,1,  43,  99,  10,1.00334, -11.0798,1.10000,0.90000,1.10000,0.90000
 60848,'WINTG5      ',   0.6900,2,  43,  99,  10,1.00334, -11.0800,1.10000,0.90000,1.10000,0.90000
 60849,'WINTCF6     ',  34.5000,1,  43,  99,  10,1.00326, -11.0771,1.10000,0.90000,1.10000,0.90000
 60850,'WINTG6      ',   0.6900,2,  43,  99,  10,1.00325, -11.0772,1.10000,0.90000,1.10000,0.90000
 64435,'HALKRIK8    ',   0.4800,1,  43,  99, 501,1.07195,  -9.1998,1.10000,0.90000,1.10000,0.90000
 65435,'HALKRIK7    ',   0.4800,1,  43,  99, 501,1.07195,  -9.1998,1.10000,0.90000,1.10000,0.90000
 66221,'CRR-W4      ',  34.5000,1,  53,  99,  58,1.01509, -13.4212,1.10000,0.90000,1.10000,0.90000
 66328,'MACLEOD4    ',   1.0000,2,  53,  99,  19,1.00676, -12.9410,1.10000,0.90000,1.10000,0.90000
 66435,'HALKIRK6    ',   0.6900,2,  43,  99, 501,1.03004,  -5.5791,1.10000,0.90000,1.10000,0.90000
 67221,'CRR-W5      ',   0.4000,2,  53,  99,  58,1.00000, -12.3147,1.10000,0.90000,1.10000,0.90000
 67328,'MACLEOD5    ',   1.0000,2,  53,  99,  19,1.00000,  -3.8009,1.10000,0.90000,1.10000,0.90000
 67435,'HALKIRK4    ',   0.6900,2,  43,  99, 501,1.01887,  -8.9124,1.10000,0.90000,1.10000,0.90000
 68328,'MACLEOD6    ',  34.5000,1,  53,  99,  19,1.00684, -12.9330,1.10000,0.90000,1.10000,0.90000
 68435,'HALKIRK5    ',  34.5000,1,  43,  99, 501,1.02641,  -8.4114,1.10000,0.90000,1.10000,0.90000
 69328,'MACLEOD7    ',  34.5000,1,  53,  99,  19,1.01325,  -7.9036,1.10000,0.90000,1.10000,0.90000
 69435,'HALKIRK3    ',  34.5000,1,  43,  99, 501,1.01887,  -8.9124,1.10000,0.90000,1.10000,0.90000
 70201,'GEN_GT1     ',  13.8000,1,  46,  99,  99,1.01713, -17.0972,1.10000,0.90000,1.10000,0.90000
 89344,'SEC 605T    ',  25.0000,1,  28,  99,   1,1.08215, -22.4674,1.10000,0.90000,1.10000,0.90000
 90000,'1201L       ', 500.0000,1,  15,  99,  17,1.07924, -10.1835,1.10000,0.90000,1.10000,0.90000
 99310,'SEC 701T    ',  25.0000,1,  28,  99,   1,1.04008, -19.0485,1.10000,0.90000,1.10000,0.90000
 99344,'SEC 6049    ',  25.0000,1,  28,  99,   1,1.08058, -22.5357,1.10000,0.90000,1.10000,0.90000
 99367,'SEC 603T    ',  25.0000,1,  56,  99,   1,1.04010, -18.5687,1.10000,0.90000,1.10000,0.90000
 99393,'TER 70A9    ',  25.0000,1,  13,  99,   1,1.03697, -24.6929,1.10000,0.90000,1.10000,0.90000
 99448,'TER 7019    ',  34.0000,1,  42,  99,   1,1.02175, -14.3943,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    14,'99',1,  27,  99,     0.067,     0.033,     0.000,     0.000,     0.000,     0.000,   4,1,0
    33,'99',1,  30,  99,     3.713,     1.865,     0.000,     0.000,     0.000,     0.000,  17,1,0
    43,'37',1,  33,  37,   181.648,    90.824,     0.000,     0.000,     0.000,     0.000,  29,1,0
    50,'37',1,  33,  37,    15.777,     7.889,     0.000,     0.000,     0.000,     0.000, 211,1,0
    50,'99',1,  33,  99,     8.785,     4.412,     0.000,     0.000,     0.000,     0.000, 211,1,0
    61,'37',1,  33,  37,    34.015,    17.008,     0.000,     0.000,     0.000,     0.000, 191,1,0
    61,'99',1,  33,  99,    31.557,    15.846,     0.000,     0.000,     0.000,     0.000, 191,1,0
    79,'99',1,  32,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
    80,'99',1,  30,  99,     0.054,     0.027,     0.000,     0.000,     0.000,     0.000,  17,1,0
   127,'99',1,   6,  99,     9.902,     4.973,     0.000,     0.000,     0.000,     0.000,   3,1,0
   130,'36',1,  40,  36,    21.900,    11.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   165,'99',1,  53,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 191,1,0
   167,'99',1,  54,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
   172,'99',1,  44,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
   176,'99',1,  44,  99,     0.131,     0.066,     0.000,     0.000,     0.000,     0.000, 194,1,0
   180,'99',1,  44,  99,     4.806,     2.413,     0.000,     0.000,     0.000,     0.000,  17,1,0
   183,'99',1,  44,  99,     0.003,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
   188,'99',1,  44,  99,     7.755,     3.895,     0.000,     0.000,     0.000,     0.000,  17,1,0
   189,'99',1,  44,  99,    10.565,     5.305,     0.000,     0.000,     0.000,     0.000,  17,1,0
   197,'99',1,  44,  99,     0.011,     0.006,     0.000,     0.000,     0.000,     0.000,  17,1,0
   199,'99',1,  44,  99,     5.166,     2.594,     0.000,     0.000,     0.000,     0.000,  17,1,0
   214,'99',1,  44,  99,     0.038,     0.019,     0.000,     0.000,     0.000,     0.000,  17,1,0
   222,'99',1,  44,  99,     0.020,     0.010,     0.000,     0.000,     0.000,     0.000,  17,1,0
   234,'99',1,  53,  99,     0.057,     0.029,     0.000,     0.000,     0.000,     0.000,  44,1,0
   239,'99',1,  46,  99,     6.113,     3.070,     0.000,     0.000,     0.000,     0.000,  17,1,0
   248,'37',1,  28,  37,    24.992,    12.496,     0.000,     0.000,     0.000,     0.000,  36,1,0
   255,'99',1,  53,  99,     0.037,     0.018,     0.000,     0.000,     0.000,     0.000,  17,1,0
   265,'99',1,  53,  99,     0.037,     0.018,     0.000,     0.000,     0.000,     0.000,  17,1,0
   268,'99',1,  48,  99,     4.220,     2.119,     0.000,     0.000,     0.000,     0.000,  17,1,0
   271,'99',1,   4,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   274,'99',1,  52,  99,    10.165,     5.105,     0.000,     0.000,     0.000,     0.000,  17,1,0
   287,'99',1,  48,  99,     6.029,     3.027,     0.000,     0.000,     0.000,     0.000,  17,1,0
   288,'99',1,  48,  99,     3.014,     1.514,     0.000,     0.000,     0.000,     0.000,  17,1,0
   289,'99',1,  48,  99,     3.919,     1.968,     0.000,     0.000,     0.000,     0.000,  17,1,0
   296,'99',1,  53,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   305,'99',1,  27,  99,     9.526,     4.783,     0.000,     0.000,     0.000,     0.000,  17,1,0
   330,'99',1,  30,  99,    10.881,     5.464,     0.000,     0.000,     0.000,     0.000,  17,1,0
   342,'36',1,  40,  36,    22.000,    11.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   345,'36',1,  40,  36,    21.100,    10.600,     0.000,     0.000,     0.000,     0.000,  17,1,0
   348,'99',1,  61,  99,     0.687,     0.345,     0.000,     0.000,     0.000,     0.000,  17,1,0
   350,'36',1,  40,  36,    26.100,    13.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   375,'99',1,  44,  99,     0.096,     0.048,     0.000,     0.000,     0.000,     0.000,  17,1,0
   380,'99',1,  44,  99,     1.669,     0.838,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'35',1,  35,  35,    55.912,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'37',1,  35,  37,    55.544,    27.772,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'99',1,  35,  99,    66.827,    33.557,     0.000,     0.000,     0.000,     0.000,  17,1,0
   403,'36',1,  40,  36,    39.900,    19.900,     0.000,     0.000,     0.000,     0.000,  17,1,0
   405,'36',1,  61,  36,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000, 251,1,0
   405,'37',1,  61,  37,     7.765,     3.883,     0.000,     0.000,     0.000,     0.000, 251,1,0
   407,'99',1,  54,  99,     0.019,     0.010,     0.000,     0.000,     0.000,     0.000,  17,1,0
   408,'99',1,  26,  99,     0.074,     0.038,     0.000,     0.000,     0.000,     0.000,  17,1,0
   414,'99',1,  55,  99,     0.021,     0.010,     0.000,     0.000,     0.000,     0.000,  17,1,0
   422,'35',1,  40,  35,    49.505,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   422,'36',1,  40,  36,     7.800,     3.900,     0.000,     0.000,     0.000,     0.000,  17,1,0
   424,'36',1,  40,  36,    22.100,    11.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   440,'99',1,  31,  99,     0.020,     0.010,     0.000,     0.000,     0.000,     0.000,  17,1,0
   478,'99',1,  44,  99,    19.693,     9.889,     0.000,     0.000,     0.000,     0.000,  17,1,0
   479,'99',1,  44,  99,     0.011,     0.006,     0.000,     0.000,     0.000,     0.000,  17,1,0
   490,'36',1,  40,  36,    40.800,    20.400,     0.000,     0.000,     0.000,     0.000,   5,1,0
   491,'36',1,  40,  36,    30.700,    15.400,     0.000,     0.000,     0.000,     0.000,   5,1,0
   492,'36',1,  40,  36,    31.200,    15.600,     0.000,     0.000,     0.000,     0.000,   5,1,0
   666,'99',1,  58,  99,     0.344,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1,0
   680,'37',1,   4,  37,   104.574,    52.287,     0.000,     0.000,     0.000,     0.000,  17,1,0
  1029,'99',1,  17,  99,    10.652,     5.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1031,'99',1,  17,  99,     5.953,     2.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1032,'35',1,  17,  35,     2.823,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1032,'99',1,  17,  99,    14.726,     7.394,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1035,'99',1,  17,  99,     0.024,     0.012,     0.000,     0.000,     0.000,     0.000,  21,1,0
  1037,'99',1,  17,  99,     0.004,     0.002,     0.000,     0.000,     0.000,     0.000,  21,1,0
  1050,'99',1,  19,  99,     2.861,     1.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'34',1,  19,  34,    27.000,    12.000,     0.000,     0.000,     0.000,     0.000,  33,1,0
  1101,'37',1,  20,  37,     4.886,     2.443,     0.000,     0.000,     0.000,     0.000,  30,1,0
  1146,'37',1,  20,  37,    13.078,     6.539,     0.000,     0.000,     0.000,     0.000,  39,1,0
  1148,'36',1,  22,  36,    11.300,     5.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1167,'99',1,  23,  99,     0.021,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1168,'99',1,  23,  99,     0.028,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1171,'35',1,  23,  35,     8.693,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1171,'99',1,  23,  99,     0.274,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1173,'35',1,  23,  35,     1.771,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1173,'99',1,  23,  99,     0.274,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1205,'35',1,  59,  35,    13.295,     0.000,     0.000,     0.000,     0.000,     0.000,   9,1,0
  1205,'37',1,  59,  37,   387.891,   193.945,     0.000,     0.000,     0.000,     0.000,   9,1,0
  1208,'35',1,  59,  35,    13.321,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
  1208,'37',1,  59,  37,   349.333,   174.666,     0.000,     0.000,     0.000,     0.000,  10,1,0
  1224,'99',1,  59,  99,     6.876,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1231,'99',1,  21,  99,    18.578,     9.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1232,'99',1,  21,  99,    18.578,     9.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1236,'35',1,  59,  35,    31.119,     0.000,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1236,'37',1,  59,  37,    18.514,     9.257,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1236,'99',1,  59,  99,     0.344,     0.173,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1241,'37',1,  61,  37,    82.135,    41.068,     0.000,     0.000,     0.000,     0.000,  99,1,0
  1251,'37',1,  58,  37,    64.193,    32.097,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1251,'99',1,  58,  99,     4.394,     2.206,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1262,'37',1,  58,  37,    20.271,    10.136,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1262,'99',1,  58,  99,     0.983,     0.494,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1274,'37',1,  58,  37,     9.063,     4.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1289,'37',1,  59,  37,    48.809,    24.404,     0.000,     0.000,     0.000,     0.000, 481,1,0
  1301,'36',1,  28,  36,     2.600,     1.400,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'37',1,  28,  37,    33.149,    16.575,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'99',1,  28,  99,     4.550,     2.285,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1302,'37',1,  28,  37,    70.495,    35.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1471,'99',1,  42,  99,     7.912,     3.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1473,'34',1,  48,  34,   -48.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1474,'99',1,  42,  99,     8.610,     4.324,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1482,'36',1,  43,  36,    10.600,     5.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1487,'36',1,  43,  36,    12.200,     6.100,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1495,'36',1,  36,  36,     7.900,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1496,'36',1,  36,  36,     9.800,     4.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1497,'36',1,  36,  36,    14.500,     7.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1503,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1504,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1505,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1506,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1681,'99',1,  59,  99,    22.496,    11.296,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1683,'99',1,  59,  99,     6.135,     3.081,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1684,'99',1,  59,  99,    22.496,    11.296,     0.000,     0.000,     0.000,     0.000,  36,1,0
  2053,'99',1,  48,  99,     2.980,     1.496,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2060,'99',1,  33,  99,    10.300,     5.172,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2062,'99',1,  33,  99,     7.347,     3.689,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2063,'99',1,  33,  99,     7.546,     3.789,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2085,'99',1,  26,  99,    23.704,    11.903,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2089,'99',1,  60,  99,    14.423,     7.242,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2103,'99',1,  34,  99,     1.862,     0.935,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2125,'99',1,  60,  99,     7.324,     3.678,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2169,'99',1,  44,  99,     4.627,     2.323,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2173,'99',1,  60,  99,     4.454,     2.237,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2198,'99',1,   6,  99,     8.225,     4.130,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2208,'99',1,   6,  99,    10.063,     5.053,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2218,'99',1,  60,  99,     8.244,     4.140,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2230,'99',1,  53,  99,     0.006,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2231,'99',1,  55,  99,     1.552,     0.779,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2242,'99',1,  46,  99,    14.545,     7.304,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2260,'99',1,  48,  99,    12.001,     6.026,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2266,'99',1,  48,  99,     3.342,     1.678,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2269,'99',1,  52,  99,     6.763,     3.396,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2284,'99',1,   4,  99,     2.305,     1.158,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2297,'99',1,  32,  99,     9.385,     4.713,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2298,'99',1,  26,  99,    26.755,    13.435,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2311,'99',1,  60,  99,    20.522,    10.305,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2315,'99',1,  45,  99,     5.190,     2.606,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2340,'99',1,  45,  99,     6.113,     3.069,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2344,'99',1,  48,  99,     2.318,     1.164,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2357,'99',1,  60,  99,    10.960,     5.504,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2364,'99',1,  40,  99,    11.661,     5.856,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2366,'99',1,  60,  99,    10.601,     5.323,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2368,'99',1,  29,  99,     5.236,     2.629,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2369,'99',1,  61,  99,    11.225,     5.637,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2370,'99',1,  61,  99,    14.880,     7.472,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2373,'99',1,  32,  99,     3.627,     1.821,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2384,'99',1,  35,  99,    30.851,    15.492,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2389,'99',1,  54,  99,     0.037,     0.019,     0.000,     0.000,     0.000,     0.000,  10,1,0
  2392,'37',1,  27,  37,    50.058,    25.029,     0.000,     0.000,     0.000,     0.000, 301,1,0
  2397,'99',1,  29,  99,    12.247,     6.150,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2399,'99',1,  47,  99,    10.113,     5.078,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2402,'99',1,  53,  99,     0.029,     0.015,     0.000,     0.000,     0.000,     0.000, 192,1,0
  2415,'99',1,  29,  99,     3.437,     1.726,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2417,'99',1,  27,  99,    10.899,     5.473,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2503,'99',1,  57,  99,     0.069,     0.035,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2514,'99',1,  60,  99,     4.448,     2.233,     0.000,     0.000,     0.000,     0.000,   5,1,0
  2515,'99',1,  60,  99,    12.492,     6.273,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2550,'99',1,   6,  99,    12.432,     6.242,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2551,'99',1,   6,  99,    12.322,     6.188,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2555,'99',1,   6,  99,    14.717,     7.390,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2556,'99',1,   6,  99,     3.313,     1.664,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2559,'99',1,   6,  99,     7.394,     3.713,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2561,'99',1,   6,  99,    13.850,     6.955,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2564,'99',1,   6,  99,     3.243,     1.628,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2567,'99',1,   6,  99,    18.983,     9.532,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2568,'99',1,   6,  99,     8.493,     4.265,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2571,'99',1,   6,  99,     3.383,     1.699,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2572,'99',1,   6,  99,    11.136,     5.592,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2573,'99',1,   6,  99,     5.646,     2.835,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2576,'99',1,   6,  99,    19.793,     9.939,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2578,'99',1,   6,  99,     1.626,     0.816,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2579,'99',1,   6,  99,     9.106,     4.573,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2582,'99',1,   6,  99,     4.346,     2.182,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2585,'99',1,   6,  99,    10.371,     5.208,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2588,'99',1,   6,  99,    17.312,     8.693,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2589,'99',1,   6,  99,    10.196,     5.120,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2598,'99',1,   6,  99,    17.556,     8.815,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2605,'99',1,  29,  99,     1.248,     0.627,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2621,'99',1,  42,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2622,'99',1,  42,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2623,'99',1,  42,  99,     0.009,     0.005,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2624,'99',1,  42,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2625,'99',1,  42,  99,     0.016,     0.008,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2690,'99',1,  54,  99,    10.126,     5.085,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2716,'99',1,  42,  99,     0.933,     0.469,     0.000,     0.000,     0.000,     0.000, 391,1,0
  2763,'99',1,  53,  99,     0.149,     0.075,     0.000,     0.000,     0.000,     0.000, 190,1,0
  2779,'99',1,  40,  99,     1.848,     0.928,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2780,'99',1,  35,  99,     5.231,     2.627,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2834,'99',1,  33,  99,    16.755,     8.413,     0.000,     0.000,     0.000,     0.000,  40,1,0
  2858,'99',1,  27,  99,     3.900,     1.958,     0.000,     0.000,     0.000,     0.000, 321,1,0
  2901,'99',1,  53,  99,     0.020,     0.010,     0.000,     0.000,     0.000,     0.000,  44,1,0
  2920,'99',1,  61,  99,     4.347,     2.183,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2921,'99',1,  61,  99,     4.347,     2.183,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2934,'99',1,  33,  99,    16.755,     8.413,     0.000,     0.000,     0.000,     0.000,  40,1,0
  3017,'99',1,  29,  99,    10.325,     5.185,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3020,'99',1,  29,  99,    11.335,     5.692,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3036,'99',1,  30,  99,     5.353,     2.688,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3038,'99',1,  30,  99,     3.585,     1.800,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3040,'99',1,  60,  99,    22.543,    11.320,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3041,'99',1,  40,  99,     9.132,     4.586,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3047,'99',1,  60,  99,    15.810,     7.939,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3053,'99',1,  48,  99,     2.980,     1.496,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3055,'99',1,  60,  99,     7.540,     3.786,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3056,'99',1,  60,  99,     4.143,     2.081,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3058,'99',1,  60,  99,    20.302,    10.195,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3059,'99',1,  33,  99,    17.969,     9.023,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3060,'99',1,  33,  99,    10.300,     5.172,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3062,'99',1,  33,  99,     5.564,     2.794,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3067,'99',1,  33,  99,     8.174,     4.105,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3069,'99',1,  60,  99,    17.829,     8.953,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3070,'99',1,  31,  99,     9.657,     4.849,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3072,'99',1,  32,  99,     2.563,     1.287,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3076,'99',1,  56,  99,     2.184,     1.097,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3079,'99',1,  32,  99,     8.252,     4.144,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3085,'99',1,  26,  99,    13.398,     6.728,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3089,'99',1,  60,  99,    14.423,     7.242,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3091,'99',1,  60,  99,    22.205,    11.150,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3093,'99',1,  31,  99,    11.089,     5.568,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3100,'99',1,  38,  99,    10.864,     5.455,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3107,'99',1,  38,  99,    13.588,     6.823,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3110,'99',1,  60,  99,     0.689,     0.346,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3112,'99',1,  37,  99,     4.736,     2.378,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3113,'99',1,  35,  99,     9.777,     4.909,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3119,'99',1,  35,  99,    11.602,     5.826,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3120,'99',1,  39,  99,     9.302,     4.671,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3121,'99',1,  39,  99,    12.038,     6.045,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3124,'99',1,  39,  99,     5.990,     3.008,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3150,'99',1,  30,  99,     4.993,     2.507,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3168,'99',1,  44,  99,     1.917,     0.963,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3169,'99',1,  44,  99,     4.491,     2.255,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3171,'99',1,  44,  99,     5.573,     2.799,     0.000,     0.000,     0.000,     0.000, 191,1,0
  3173,'99',1,  60,  99,     5.904,     2.965,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3180,'99',1,  44,  99,     1.557,     0.782,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3187,'37',1,   6,  37,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3187,'99',1,   6,  99,     0.144,     0.072,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3192,'99',1,  31,  99,     7.858,     3.946,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3194,'99',1,  44,  99,     1.875,     0.942,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3199,'99',1,  44,  99,     4.681,     2.350,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3208,'99',1,   6,  99,     8.453,     4.245,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3215,'99',1,  30,  99,     5.934,     2.980,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3218,'99',1,  60,  99,     8.244,     4.140,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3227,'99',1,  55,  99,     3.824,     1.920,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3239,'99',1,  46,  99,     8.203,     4.119,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3247,'37',1,  45,  37,     1.135,     0.568,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3251,'37',1,  45,  37,     0.351,     0.176,     0.000,     0.000,     0.000,     0.000,  43,1,0
  3252,'99',1,  45,  99,    10.421,     5.233,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3256,'99',1,  47,  99,    12.533,     6.294,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3259,'99',1,  45,  99,     8.156,     4.095,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3260,'99',1,  48,  99,    12.001,     6.026,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3263,'99',1,  48,  99,     2.110,     1.060,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3266,'99',1,  48,  99,     3.342,     1.678,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3270,'99',1,   4,  99,    21.005,    10.547,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3272,'99',1,  52,  99,    14.297,     7.179,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3275,'99',1,  47,  99,    12.347,     6.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3283,'99',1,  44,  99,     4.032,     2.025,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3284,'99',1,   4,  99,     2.599,     1.305,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3285,'99',1,  44,  99,     0.711,     0.357,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3290,'37',1,   6,  37,     1.117,     0.558,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3295,'99',1,  57,  99,     6.459,     3.244,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3297,'99',1,  32,  99,     9.385,     4.713,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3298,'99',1,  26,  99,    25.968,    13.040,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3315,'99',1,  45,  99,     1.063,     0.534,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3330,'99',1,  30,  99,     2.086,     1.048,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3331,'99',1,  30,  99,    15.656,     7.862,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3336,'99',1,  53,  99,     0.028,     0.014,     0.000,     0.000,     0.000,     0.000,  19,1,0
  3340,'99',1,  45,  99,     6.113,     3.069,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3343,'99',1,  52,  99,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000, 421,1,0
  3359,'99',1,  60,  99,    19.685,     9.885,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3360,'99',1,  40,  99,    13.256,     6.656,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3363,'99',1,  60,  99,     3.354,     1.684,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'37',1,  38,  37,     3.316,     1.658,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'99',1,  38,  99,    10.542,     5.293,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3372,'99',1,  40,  99,     0.707,     0.355,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3373,'99',1,  32,  99,     3.737,     1.877,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3402,'99',1,  53,  99,     0.029,     0.015,     0.000,     0.000,     0.000,     0.000, 192,1,0
  3411,'99',1,  24,  99,     6.359,     3.193,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3415,'99',1,  29,  99,     3.437,     1.726,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3438,'99',1,  60,  99,     1.998,     1.003,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3483,'99',1,  32,  99,     7.661,     3.847,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3503,'99',1,  57,  99,     0.069,     0.035,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3547,'99',1,   6,  99,     8.165,     4.100,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3550,'99',1,   6,  99,    13.813,     6.936,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3551,'99',1,   6,  99,     9.682,     4.862,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3552,'99',1,   6,  99,     9.849,     4.946,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3554,'99',1,   6,  99,     9.552,     4.796,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3555,'99',1,   6,  99,     9.811,     4.927,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3556,'99',1,   6,  99,     6.432,     3.230,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3557,'99',1,   6,  99,     5.237,     2.630,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3558,'99',1,   6,  99,     3.766,     1.891,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3559,'99',1,   6,  99,     5.963,     2.994,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3561,'99',1,   6,  99,    13.850,     6.955,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3566,'99',1,   6,  99,    18.604,     9.342,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3567,'99',1,   6,  99,    18.983,     9.532,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3568,'99',1,   6,  99,     8.493,     4.265,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3569,'99',1,   6,  99,     6.201,     3.114,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3570,'99',1,   6,  99,    27.602,    13.860,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3571,'99',1,   6,  99,     7.960,     3.997,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3572,'99',1,   6,  99,    14.653,     7.358,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3573,'99',1,   6,  99,     8.155,     4.095,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3574,'99',1,   6,  99,    14.528,     7.295,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3579,'99',1,   6,  99,    14.418,     7.240,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3581,'99',1,   6,  99,     4.999,     2.510,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3582,'99',1,   6,  99,     7.091,     3.561,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3583,'99',1,   6,  99,     9.920,     4.981,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3585,'99',1,   6,  99,    12.100,     6.076,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3586,'99',1,   6,  99,    12.997,     6.526,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3587,'99',1,   6,  99,     7.849,     3.941,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3588,'99',1,   6,  99,    10.538,     5.292,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3589,'99',1,   6,  99,    10.196,     5.120,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3590,'99',1,   6,  99,    19.250,     9.667,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3591,'99',1,   6,  99,     8.175,     4.105,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3592,'99',1,   6,  99,    10.987,     5.517,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3594,'99',1,   6,  99,    12.237,     6.145,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3596,'99',1,   6,  99,     9.613,     4.827,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3651,'99',1,  30,  99,     5.109,     2.565,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3901,'99',1,  53,  99,     0.020,     0.010,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4001,'99',1,  26,  99,     0.113,     0.057,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4002,'99',1,  40,  99,     7.620,     3.826,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4003,'99',1,  27,  99,     8.692,     4.365,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4004,'99',1,  27,  99,    10.240,     5.142,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4005,'99',1,  27,  99,     5.744,     2.884,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4007,'99',1,  27,  99,     8.768,     4.403,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4008,'99',1,  26,  99,     7.842,     3.938,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4009,'99',1,  26,  99,     9.622,     4.832,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4013,'99',1,  24,  99,     5.095,     2.559,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4015,'99',1,  29,  99,     3.326,     1.670,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4016,'99',1,  27,  99,     3.081,     1.548,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4017,'99',1,  29,  99,    10.325,     5.185,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4018,'99',1,  29,  99,     2.877,     1.445,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4020,'99',1,  29,  99,    11.335,     5.692,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4025,'99',1,  40,  99,     4.189,     2.104,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4027,'99',1,  40,  99,     0.337,     0.169,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4028,'99',1,  30,  99,    16.211,     8.140,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4031,'99',1,  52,  99,     6.271,     3.149,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4032,'99',1,  40,  99,     5.264,     2.632,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4035,'99',1,  30,  99,     6.417,     3.222,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4036,'99',1,  30,  99,     0.319,     0.161,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4037,'99',1,  32,  99,     3.037,     1.525,     0.000,     0.000,     0.000,     0.000,  25,1,0
  4038,'99',1,  30,  99,     8.167,     4.101,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4039,'99',1,  30,  99,    11.909,     5.980,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4040,'99',1,  60,  99,    22.543,    11.320,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4042,'99',1,  30,  99,     4.312,     2.165,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4047,'99',1,  60,  99,    15.810,     7.939,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4048,'99',1,  33,  99,     0.243,     0.122,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4049,'99',1,  30,  99,     5.393,     2.708,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4050,'99',1,  30,  99,     8.800,     4.419,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4051,'99',1,  30,  99,     4.770,     2.395,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4052,'99',1,  26,  99,    12.957,     6.506,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4053,'99',1,  48,  99,     2.554,     1.282,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4055,'99',1,  60,  99,     7.540,     3.786,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4056,'99',1,  60,  99,     4.143,     2.081,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4058,'99',1,  60,  99,     9.999,     5.021,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4059,'99',1,  33,  99,    17.969,     9.023,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4060,'99',1,  33,  99,     4.944,     2.483,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4062,'99',1,  33,  99,     6.558,     3.293,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4066,'99',1,  60,  99,    23.459,    11.780,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4067,'99',1,  33,  99,     8.174,     4.105,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4068,'99',1,  56,  99,     5.400,     2.712,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4070,'99',1,  31,  99,     9.657,     4.849,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4073,'99',1,  32,  99,    19.398,     9.740,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4074,'99',1,  37,  99,     8.263,     4.149,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4075,'99',1,  37,  99,    12.816,     6.435,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4076,'99',1,  56,  99,     2.184,     1.097,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4078,'99',1,  32,  99,    10.355,     5.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4079,'99',1,  32,  99,     8.252,     4.144,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4080,'37',1,  30,  37,     0.004,     0.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4086,'99',1,  37,  99,    18.215,     9.147,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4089,'99',1,  60,  99,    14.423,     7.242,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4091,'99',1,  60,  99,    22.205,    11.150,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4092,'99',1,  60,  99,     0.302,     0.152,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4093,'99',1,  31,  99,    11.089,     5.568,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4094,'99',1,  31,  99,    12.102,     6.077,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4095,'99',1,  31,  99,    13.857,     6.958,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4096,'99',1,  60,  99,     9.763,     4.903,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4097,'99',1,  35,  99,    10.754,     5.400,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4098,'99',1,  35,  99,    16.104,     8.086,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4099,'99',1,  35,  99,     3.403,     1.709,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4100,'99',1,  38,  99,    10.864,     5.455,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4101,'99',1,  60,  99,    10.157,     5.101,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4104,'99',1,  38,  99,    10.658,     5.352,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4105,'99',1,  31,  99,     9.312,     4.676,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4107,'99',1,  38,  99,    13.588,     6.823,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4110,'99',1,  60,  99,     1.279,     0.642,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4111,'99',1,  48,  99,     5.964,     2.995,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4112,'99',1,  37,  99,     4.736,     2.378,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4113,'99',1,  35,  99,     9.777,     4.909,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4114,'99',1,  35,  99,     9.060,     4.549,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4117,'99',1,  35,  99,     8.237,     4.137,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4120,'99',1,  39,  99,    15.838,     7.953,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4121,'99',1,  39,  99,    11.112,     5.580,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4122,'99',1,  39,  99,    10.376,     5.210,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4124,'99',1,  39,  99,     5.990,     3.008,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4125,'99',1,  60,  99,     7.324,     3.678,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4126,'99',1,  39,  99,     3.713,     1.864,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4134,'99',1,  40,  99,     0.337,     0.169,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4141,'99',1,  29,  99,     1.148,     0.576,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4142,'99',1,  31,  99,     4.093,     2.055,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4150,'99',1,  30,  99,     6.103,     3.065,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4157,'99',1,  32,  99,     0.037,     0.019,     0.000,     0.000,     0.000,     0.000, 241,1,0
  4169,'99',1,  44,  99,     4.491,     2.255,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4170,'99',1,  44,  99,     7.567,     3.800,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4177,'99',1,  57,  99,     7.551,     3.792,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4178,'99',1,  57,  99,    19.417,     9.750,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4183,'99',1,  44,  99,     2.971,     1.492,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4187,'37',1,   6,  37,     0.019,     0.010,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4187,'99',1,   6,  99,     0.226,     0.113,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4191,'99',1,  44,  99,    10.565,     5.305,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4194,'99',1,  44,  99,     1.875,     0.942,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4198,'99',1,   6,  99,     8.225,     4.130,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4199,'99',1,  44,  99,     4.681,     2.350,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4201,'99',1,  44,  99,     5.995,     3.010,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4208,'99',1,   6,  99,    10.466,     5.255,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4209,'99',1,  60,  99,    14.116,     7.088,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4211,'99',1,  44,  99,     1.167,     0.586,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4215,'99',1,  30,  99,     5.934,     2.980,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4219,'99',1,  37,  99,    19.709,     9.897,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4220,'99',1,  37,  99,    25.688,    12.899,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4224,'99',1,  53,  99,     2.714,     1.363,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4226,'35',1,  55,  35,     0.193,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4226,'99',1,  55,  99,     0.138,     0.070,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4227,'99',1,  55,  99,     3.824,     1.920,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4228,'99',1,  55,  99,     0.666,     0.334,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4231,'99',1,  55,  99,     3.850,     1.934,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4232,'99',1,  53,  99,     6.416,     3.222,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4235,'99',1,  49,  99,     7.585,     3.809,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4237,'99',1,  53,  99,     7.798,     3.916,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4238,'99',1,  46,  99,     7.561,     3.797,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4239,'99',1,  46,  99,     8.203,     4.119,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4241,'99',1,  46,  99,     7.561,     3.797,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4242,'99',1,  46,  99,    14.545,     7.304,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4243,'99',1,  46,  99,     0.358,     0.180,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4244,'99',1,  49,  99,     7.685,     3.859,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4245,'99',1,  55,  99,     1.897,     0.952,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4246,'99',1,  55,  99,     3.839,     1.928,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4247,'37',1,  45,  37,     1.703,     0.852,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4249,'99',1,  19,  99,     2.527,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4250,'99',1,  47,  99,     6.584,     3.306,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4251,'37',1,  45,  37,     0.351,     0.176,     0.000,     0.000,     0.000,     0.000,  43,1,0
  4252,'99',1,  45,  99,    18.916,     9.499,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4254,'99',1,  45,  99,     9.550,     4.796,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4256,'99',1,  47,  99,    12.533,     6.294,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4257,'99',1,  38,  99,     3.551,     1.783,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4258,'99',1,  38,  99,    11.775,     5.913,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4259,'99',1,  45,  99,     8.156,     4.095,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4260,'99',1,  48,  99,    12.001,     6.026,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4263,'99',1,  48,  99,     2.110,     1.060,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4264,'99',1,  53,  99,     0.075,     0.038,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4266,'99',1,  48,  99,     5.933,     2.980,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4269,'99',1,  52,  99,     6.763,     3.396,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4270,'99',1,   4,  99,     5.251,     2.637,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4271,'99',1,   4,  99,     4.891,     2.456,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4272,'99',1,  52,  99,    14.297,     7.179,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4274,'99',1,  52,  99,    10.552,     5.299,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4275,'99',1,  47,  99,    12.347,     6.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4276,'99',1,  47,  99,     4.816,     2.418,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4277,'99',1,  52,  99,     2.463,     1.237,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4278,'99',1,  55,  99,     4.026,     2.022,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4280,'99',1,  55,  99,     3.782,     1.899,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4283,'99',1,  44,  99,     6.307,     3.167,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4285,'99',1,  44,  99,     0.711,     0.357,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4286,'99',1,  52,  99,     7.909,     3.972,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4290,'37',1,   6,  37,     1.117,     0.558,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4291,'99',1,  52,  99,     9.953,     4.998,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4295,'99',1,  57,  99,     6.459,     3.244,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4298,'99',1,  26,  99,    25.968,    13.040,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4299,'99',1,  40,  99,     1.630,     0.819,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4301,'99',1,  40,  99,     0.499,     0.251,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4302,'99',1,  40,  99,     6.021,     3.023,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4303,'99',1,  60,  99,    14.546,     7.304,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4304,'99',1,  27,  99,     7.357,     3.694,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4305,'99',1,  27,  99,     7.893,     3.964,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4306,'99',1,  27,  99,     4.610,     2.315,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4308,'99',1,  27,  99,     2.372,     1.191,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4309,'99',1,  27,  99,     5.412,     2.718,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4312,'99',1,  57,  99,    11.730,     5.890,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4317,'99',1,  26,  99,     0.115,     0.058,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4318,'99',1,  57,  99,    11.542,     5.796,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4320,'99',1,   4,  99,     6.132,     3.080,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4322,'99',1,  26,  99,     1.952,     0.980,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4323,'99',1,  29,  99,     0.277,     0.139,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4325,'99',1,  26,  99,     7.733,     3.883,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4326,'99',1,  29,  99,     6.650,     3.339,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4330,'99',1,  30,  99,     2.086,     1.048,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4331,'99',1,  30,  99,    14.703,     7.383,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4336,'99',1,  53,  99,     0.102,     0.051,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4337,'99',1,  26,  99,     1.316,     0.661,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4340,'99',1,  53,  99,     0.074,     0.037,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4343,'99',1,  52,  99,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000, 421,1,0
  4344,'99',1,  40,  99,    13.724,     6.891,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4347,'99',1,  53,  99,     0.033,     0.016,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4348,'99',1,  61,  99,     4.319,     2.169,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4353,'99',1,  40,  99,     2.614,     1.313,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4357,'99',1,  60,  99,    13.396,     6.727,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4358,'99',1,  53,  99,     0.056,     0.028,     0.000,     0.000,     0.000,     0.000, 231,1,0
  4359,'99',1,  60,  99,    12.065,     6.058,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4360,'99',1,  40,  99,    13.256,     6.656,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4361,'99',1,  37,  99,     6.511,     3.270,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4363,'99',1,  60,  99,     3.354,     1.684,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4365,'99',1,  31,  99,     8.295,     4.166,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4370,'37',1,  38,  37,     3.316,     1.658,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4372,'99',1,  40,  99,     1.435,     0.721,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4373,'99',1,  32,  99,     3.627,     1.821,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4382,'99',1,  38,  99,     4.185,     2.102,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4384,'99',1,  35,  99,    20.978,    10.534,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4385,'99',1,  38,  99,     6.363,     3.195,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4386,'99',1,  38,  99,     5.916,     2.971,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4387,'99',1,  35,  99,     5.511,     2.768,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4388,'99',1,  35,  99,    19.981,    10.033,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4395,'99',1,  29,  99,     6.609,     3.319,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4398,'99',1,  35,  99,     4.415,     2.217,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4400,'99',1,  54,  99,     4.962,     2.492,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4401,'99',1,  52,  99,    25.587,    12.849,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4411,'99',1,  24,  99,     6.359,     3.193,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4412,'99',1,  24,  99,    24.048,    12.076,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4423,'99',1,  40,  99,     4.135,     2.077,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4425,'99',1,  57,  99,     6.744,     3.387,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4429,'99',1,  40,  99,     0.180,     0.090,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4431,'99',1,  40,  99,     9.955,     4.999,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4437,'99',1,  40,  99,     2.174,     1.092,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4438,'99',1,  60,  99,     3.996,     2.006,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4444,'99',1,  44,  99,     8.284,     4.160,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4445,'99',1,  47,  99,     7.915,     3.974,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4446,'99',1,  33,  99,     5.547,     2.786,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4459,'99',1,  40,  99,     2.116,     1.063,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4483,'99',1,  32,  99,     7.661,     3.847,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4484,'99',1,  32,  99,     2.183,     1.096,     0.000,     0.000,     0.000,     0.000,  41,1,0
  4503,'99',1,  57,  99,     0.071,     0.036,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4514,'99',1,  60,  99,     4.448,     2.233,     0.000,     0.000,     0.000,     0.000,   5,1,0
  4550,'99',1,   6,  99,    11.741,     5.896,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4552,'99',1,   6,  99,     6.566,     3.297,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4554,'99',1,   6,  99,     4.291,     2.155,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4555,'99',1,   6,  99,     9.811,     4.927,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4556,'99',1,   6,  99,     9.745,     4.894,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4557,'99',1,   6,  99,     5.237,     2.630,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4558,'99',1,   6,  99,     5.419,     2.721,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4559,'99',1,   6,  99,    10.494,     5.270,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4561,'99',1,   6,  99,    16.259,     8.164,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4564,'99',1,   6,  99,     3.891,     1.954,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4566,'99',1,   6,  99,    18.604,     9.342,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4567,'99',1,   6,  99,    18.983,     9.532,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4568,'99',1,   6,  99,     6.370,     3.198,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4569,'99',1,   6,  99,    16.765,     8.418,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4570,'99',1,   6,  99,    13.447,     6.752,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4571,'99',1,   6,  99,     5.174,     2.598,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4572,'99',1,   6,  99,    18.170,     9.124,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4573,'99',1,   6,  99,     7.109,     3.570,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4574,'99',1,   6,  99,    14.528,     7.295,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4577,'99',1,   6,  99,    13.329,     6.693,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4579,'99',1,   6,  99,    14.418,     7.240,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4581,'99',1,   6,  99,    10.149,     5.097,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4582,'99',1,   6,  99,     5.261,     2.642,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4583,'99',1,   6,  99,    10.220,     5.132,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4584,'99',1,   6,  99,    12.971,     6.514,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4585,'99',1,   6,  99,    12.100,     6.076,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4586,'99',1,   6,  99,     4.807,     2.414,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4587,'99',1,   6,  99,     7.849,     3.941,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4588,'99',1,   6,  99,    20.323,    10.205,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4590,'99',1,   6,  99,    19.250,     9.667,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4591,'99',1,   6,  99,     9.991,     5.017,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4592,'99',1,   6,  99,    10.987,     5.517,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4594,'99',1,   6,  99,    13.799,     6.929,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4596,'99',1,   6,  99,     9.613,     4.827,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4651,'99',1,  30,  99,     6.472,     3.250,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4670,'99',1,  55,  99,     0.028,     0.014,     0.000,     0.000,     0.000,     0.000,   8,1,0
  4690,'99',1,  54,  99,     7.036,     3.533,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4692,'99',1,  54,  99,    13.643,     6.851,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4699,'99',1,  54,  99,     5.453,     2.738,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4718,'99',1,  60,  99,    13.557,     6.808,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4723,'99',1,  40,  99,     1.708,     0.858,     0.000,     0.000,     0.000,     0.000, 441,1,0
  4780,'99',1,  35,  99,     5.231,     2.627,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4820,'99',1,  29,  99,     7.726,     3.880,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4888,'99',1,   6,  99,    10.538,     5.291,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4901,'99',1,  53,  99,     0.021,     0.010,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4942,'99',1,  26,  99,     2.141,     1.075,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4986,'99',1,  48,  99,    12.001,     6.026,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4990,'99',1,   6,  99,    16.560,     8.315,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4991,'99',1,   6,  99,     6.176,     3.101,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4992,'99',1,   6,  99,    18.983,     9.532,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4993,'99',1,   6,  99,    20.903,    10.497,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4994,'99',1,   6,  99,    14.717,     7.390,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4995,'99',1,   6,  99,    11.271,     5.660,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4996,'99',1,  60,  99,    14.423,     7.242,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4998,'99',1,  33,  99,     7.004,     3.517,     0.000,     0.000,     0.000,     0.000,  17,1,0
  5339,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5340,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5505,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5545,'99',1,  60,  99,    14.147,     7.104,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5546,'99',1,  60,  99,    14.147,     7.104,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5561,'99',1,   6,  99,    16.259,     8.165,     0.000,     0.000,     0.000,     0.000,   3,1,0
  5583,'99',1,   6,  99,     9.920,     4.981,     0.000,     0.000,     0.000,     0.000,   3,1,0
  6506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  7550,'99',1,   6,  99,    17.266,     8.670,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9550,'99',1,   6,  99,    13.813,     6.936,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9568,'99',1,   6,  99,     6.370,     3.198,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9571,'99',1,   6,  99,     3.383,     1.699,     0.000,     0.000,     0.000,     0.000,   3,1,0
 10022,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10034,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10050,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10053,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10060,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10085,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10100,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10107,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10108,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10126,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10135,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10155,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10160,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10166,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10226,'SC',1,  58, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10272,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10278,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10320,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10367,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10408,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10422,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10430,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10460,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10463,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10475,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10484,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10485,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11002,'99',1,  55,  99,     0.026,     0.013,     0.000,     0.000,     0.000,     0.000,  10,1,0
 11020,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11234,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11240,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11344,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11362,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11393,'SC',1,  13, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11409,'99',1,  61,  99,     4.165,     2.092,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12028,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13491,'SC',1,  36, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14010,'99',1,  61,  99,     4.526,     2.273,     0.000,     0.000,     0.000,     0.000,  41,1,0
 14055,'99',1,  13,  99,     9.962,     5.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14236,'37',1,  59,  37,    16.830,     8.415,     0.000,     0.000,     0.000,     0.000,  40,1,0
 16147,'99',1,  22,  99,    12.355,     6.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16201,'99',1,  59,  99,     6.975,     3.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17075,'99',1,  19,  99,    13.105,     6.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17118,'99',1,  20,  99,     7.238,     3.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17120,'99',1,  20,  99,     0.061,     0.030,     0.000,     0.000,     0.000,     0.000, 451,1,0
 17121,'99',1,  20,  99,    11.057,     5.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17201,'99',1,  59,  99,     4.650,     2.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17454,'99',1,  48,  99,     0.947,     0.475,     0.000,     0.000,     0.000,     0.000,  17,1,0
 17458,'99',1,  42,  99,     1.484,     0.745,     0.000,     0.000,     0.000,     0.000, 391,1,0
 17459,'99',1,  42,  99,     0.170,     0.086,     0.000,     0.000,     0.000,     0.000, 391,1,0
 18020,'99',1,  18,  99,     5.005,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18022,'99',1,  18,  99,     4.226,     2.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18026,'99',1,  17,  99,     2.034,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18085,'99',1,  19,  99,     6.377,     3.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18113,'99',1,  13,  99,     5.385,     2.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18118,'99',1,  20,  99,     5.429,     2.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18121,'99',1,  20,  99,    14.656,     7.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18126,'99',1,  20,  99,    13.358,     6.708,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18142,'35',1,  20,  35,     7.336,     0.000,     0.000,     0.000,     0.000,     0.000,  43,1,0
 18142,'37',1,  20,  37,     0.346,     0.173,     0.000,     0.000,     0.000,     0.000,  43,1,0
 18155,'99',1,  23,  99,     2.856,     1.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18175,'99',1,  24,  99,     9.587,     4.814,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18201,'99',1,  59,  99,     4.650,     2.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18224,'99',1,  59,  99,    13.273,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18226,'99',1,  58,  99,    17.311,     8.693,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18234,'99',1,  21,  99,    10.508,     5.277,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18239,'99',1,  59,  99,     2.050,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18242,'99',1,  61,  99,    18.637,     9.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18244,'99',1,  26,  99,    16.225,     8.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18250,'99',1,  26,  99,     5.481,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18254,'99',1,  26,  99,     0.267,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18263,'99',1,  58,  99,     6.724,     3.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18266,'99',1,  26,  99,     8.914,     4.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18285,'99',1,  19,  99,    19.102,     9.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18293,'99',1,  61,  99,     7.474,     3.753,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'37',1,  28,  37,    19.994,     9.997,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'99',1,  28,  99,     1.381,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'37',1,  28,  37,    23.742,    11.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'99',1,  28,  99,     3.401,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18332,'99',1,  28,  99,     9.352,     4.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18393,'99',1,  13,  99,    18.759,     9.420,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18403,'99',1,  36,  99,    12.667,     6.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18433,'99',1,  42,  99,    17.661,     8.869,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18448,'99',1,  42,  99,    10.191,     5.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18471,'99',1,  42,  99,     7.467,     3.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18477,'99',1,  42,  99,     2.093,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18488,'99',1,  36,  99,     0.554,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19020,'99',1,  18,  99,     4.095,     2.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19022,'99',1,  18,  99,     4.226,     2.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19023,'99',1,  17,  99,     3.997,     2.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19026,'99',1,  17,  99,     2.034,     1.021,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19034,'99',1,  17,  99,     0.371,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19039,'99',1,  18,  99,     0.490,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19044,'99',1,  17,  99,     0.889,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19050,'99',1,  19,  99,     3.759,     1.887,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19052,'99',1,  19,  99,     2.979,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19053,'99',1,  19,  99,     6.543,     3.285,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19055,'99',1,  19,  99,     0.715,     0.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19060,'99',1,  19,  99,     8.113,     4.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19070,'99',1,  19,  99,     7.051,     3.541,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19075,'99',1,  19,  99,     4.138,     2.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19083,'99',1,  19,  99,    10.586,     5.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19085,'99',1,  19,  99,     6.377,     3.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19100,'99',1,  20,  99,     9.486,     4.764,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19102,'99',1,  19,  99,     4.785,     2.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19104,'99',1,  20,  99,    20.932,    10.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19105,'99',1,  19,  99,     5.141,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19107,'99',1,  19,  99,     1.157,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19108,'99',1,  19,  99,     3.189,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19109,'99',1,  20,  99,     7.713,     3.873,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19114,'99',1,  20,  99,     9.724,     4.883,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19118,'99',1,  20,  99,     5.759,     2.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19119,'99',1,  20,  99,    15.090,     7.577,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19124,'99',1,  20,  99,    13.823,     6.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19126,'99',1,  20,  99,    13.358,     6.708,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19134,'99',1,  20,  99,    15.440,     7.753,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19135,'99',1,  20,  99,     6.724,     3.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19139,'99',1,  20,  99,    14.917,     7.491,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19142,'35',1,  20,  35,     1.828,     0.000,     0.000,     0.000,     0.000,     0.000,  43,1,0
 19142,'37',1,  20,  37,     0.346,     0.173,     0.000,     0.000,     0.000,     0.000,  43,1,0
 19144,'99',1,  22,  99,    12.696,     6.375,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19145,'35',1,  20,  35,     1.182,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19145,'99',1,  20,  99,     5.897,     2.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19147,'99',1,  22,  99,     0.381,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19150,'99',1,  19,  99,     7.090,     3.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19153,'99',1,  23,  99,     3.206,     1.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19155,'99',1,  23,  99,     4.467,     2.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19156,'99',1,  23,  99,     0.722,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19160,'99',1,  20,  99,     6.175,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19165,'99',1,  23,  99,     9.253,     4.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19170,'99',1,  22,  99,     4.736,     2.378,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19175,'99',1,  24,  99,     9.587,     4.814,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19180,'99',1,  23,  99,     2.658,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19185,'99',1,  21,  99,     5.780,     2.902,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19201,'99',1,  59,  99,     6.975,     3.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19222,'99',1,  59,  99,    26.017,    13.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19224,'99',1,  59,  99,    13.273,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19227,'99',1,  61,  99,     0.109,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19234,'99',1,  21,  99,    10.937,     5.492,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19240,'99',1,  26,  99,     8.594,     4.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19244,'99',1,  26,  99,     6.954,     3.492,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19248,'99',1,  26,  99,     0.091,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19266,'99',1,  26,  99,     8.914,     4.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19270,'99',1,  26,  99,     3.829,     1.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19271,'99',1,  26,  99,     3.659,     1.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19272,'99',1,  26,  99,    17.080,     8.577,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19275,'99',1,  26,  99,    10.968,     5.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19278,'99',1,  21,  99,     1.552,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19280,'99',1,  58,  99,     7.606,     3.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19281,'99',1,  21,  99,     7.317,     3.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19285,'99',1,  19,  99,    13.833,     6.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19287,'99',1,  61,  99,     3.714,     1.865,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19288,'99',1,  61,  99,     6.897,     3.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19289,'99',1,  58,  99,     7.606,     3.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19290,'99',1,  58,  99,    12.760,     6.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19293,'99',1,  61,  99,     7.474,     3.753,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19300,'99',1,  28,  99,     2.405,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'37',1,  28,  37,    23.742,    11.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'99',1,  28,  99,     3.401,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19314,'99',1,  13,  99,     5.027,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19315,'99',1,  28,  99,    16.793,     8.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'37',1,  28,  37,     7.498,     3.749,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'99',1,  28,  99,    14.561,     7.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19332,'99',1,  28,  99,     9.352,     4.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19344,'99',1,  28,  99,     6.332,     3.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19357,'99',1,  56,  99,    12.045,     6.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19367,'99',1,  56,  99,    15.075,     7.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19371,'99',1,  56,  99,     9.954,     4.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19377,'99',1,  13,  99,    20.546,    10.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19383,'99',1,  13,  99,    13.052,     6.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19388,'99',1,  13,  99,     3.316,     1.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19400,'99',1,  36,  99,     5.128,     2.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19401,'99',1,  36,  99,     0.282,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19404,'99',1,  42,  99,     2.802,     1.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19408,'99',1,  42,  99,     4.357,     2.188,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19411,'99',1,  61,  99,    11.238,     5.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19423,'99',1,  42,  99,     7.191,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19430,'99',1,  42,  99,     3.266,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19436,'99',1,  42,  99,     3.522,     1.769,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19437,'99',1,  42,  99,     4.371,     2.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19439,'99',1,  42,  99,     6.343,     3.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19442,'99',1,  42,  99,     3.517,     1.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19444,'99',1,  28,  99,     3.779,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19448,'99',1,  42,  99,    10.191,     5.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19451,'99',1,  37,  99,     7.808,     3.921,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19456,'99',1,  48,  99,     7.999,     4.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19460,'99',1,  43,  99,     4.884,     2.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19463,'99',1,  43,  99,     7.827,     3.930,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19465,'99',1,  42,  99,     4.250,     2.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19468,'99',1,  42,  99,     4.342,     2.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19471,'99',1,  42,  99,     2.623,     1.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19474,'99',1,  42,  99,     4.742,     2.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19476,'99',1,  42,  99,     1.387,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19478,'99',1,  42,  99,     1.459,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19480,'99',1,  42,  99,     2.134,     1.071,     0.000,     0.000,     0.000,     0.000,  25,1,0
 19485,'99',1,  43,  99,     4.198,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19498,'99',1,  36,  99,     2.854,     1.433,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19622,'99',1,  59,  99,    10.655,     5.350,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19686,'99',1,  59,  99,     8.283,     4.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20000,'37',1,  17,  37,    26.847,    13.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20134,'99',1,  20,  99,     0.040,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25021,'99',1,  60,  99,    14.266,     7.164,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25022,'99',1,  60,  99,    14.266,     7.164,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25023,'99',1,  60,  99,    14.698,     7.381,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25051,'99',1,  60,  99,    21.723,    10.908,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25052,'99',1,  60,  99,    21.723,    10.908,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25055,'99',1,  60,  99,    21.723,    10.908,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25056,'99',1,  60,  99,    21.723,    10.908,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25077,'99',1,  60,  99,    38.604,    19.385,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25078,'99',1,  60,  99,    38.604,    19.385,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25111,'99',1,  60,  99,    14.294,     7.178,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25112,'99',1,  60,  99,    14.294,     7.178,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25121,'99',1,  60,  99,    18.767,     9.424,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25122,'99',1,  60,  99,    18.767,     9.424,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25127,'99',1,  60,  99,    13.590,     6.824,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25128,'99',1,  60,  99,    13.590,     6.824,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25131,'99',1,  60,  99,    12.192,     6.122,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25132,'99',1,  60,  99,    12.192,     6.122,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25133,'99',1,  60,  99,    12.192,     6.122,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25134,'99',1,  60,  99,    12.192,     6.122,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25191,'99',1,  60,  99,    12.460,     6.257,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25192,'99',1,  60,  99,    12.460,     6.257,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25197,'99',1,  60,  99,    12.460,     6.257,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25198,'99',1,  60,  99,    12.460,     6.257,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25211,'99',1,  60,  99,    14.954,     7.509,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25212,'99',1,  60,  99,    14.438,     7.250,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25217,'99',1,  60,  99,    11.344,     5.696,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25218,'99',1,  60,  99,    10.829,     5.437,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25261,'99',1,  40,  99,     5.654,     2.839,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25281,'99',1,  60,  99,     9.565,     4.803,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25282,'99',1,  60,  99,     9.565,     4.803,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25283,'99',1,  60,  99,     9.565,     4.803,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25284,'99',1,  60,  99,     9.565,     4.803,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25291,'99',1,  60,  99,    10.949,     5.498,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25292,'99',1,  60,  99,    11.280,     5.664,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25293,'99',1,  60,  99,    10.949,     5.498,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25301,'99',1,  60,  99,    11.142,     5.595,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25302,'99',1,  60,  99,    10.814,     5.430,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25303,'99',1,  60,  99,    10.814,     5.430,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25321,'99',1,  60,  99,    11.965,     6.008,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25322,'99',1,  60,  99,    11.965,     6.008,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25323,'99',1,  60,  99,    12.328,     6.190,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25337,'99',1,  60,  99,    43.898,    22.043,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25338,'99',1,  60,  99,    43.898,    22.043,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25341,'99',1,  60,  99,    13.768,     6.914,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25342,'99',1,  60,  99,    14.186,     7.123,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25343,'99',1,  60,  99,    13.768,     6.914,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25351,'99',1,  60,  99,    13.390,     6.724,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'37',1,  60,  37,    15.564,     7.782,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'99',1,  60,  99,    12.996,     6.526,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25353,'99',1,  60,  99,    12.996,     6.526,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25371,'99',1,  60,  99,    10.837,     5.442,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25381,'99',1,  60,  99,     7.849,     3.942,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25401,'99',1,  60,  99,     0.252,     0.127,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25402,'99',1,  60,  99,     0.084,     0.042,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25411,'99',1,  60,  99,     8.045,     4.040,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25491,'99',1,  60,  99,     6.183,     3.105,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25492,'99',1,  60,  99,     6.183,     3.105,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25516,'99',1,  60,  99,     0.072,     0.036,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26516,'99',1,  60,  99,     0.127,     0.064,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26955,'99',1,  60,  99,     7.732,     3.882,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26956,'99',1,  60,  99,     7.732,     3.882,     0.000,     0.000,     0.000,     0.000,   5,1,0
 27516,'99',1,  60,  99,     0.127,     0.064,     0.000,     0.000,     0.000,     0.000,   5,1,0
 28516,'99',1,  60,  99,     0.017,     0.009,     0.000,     0.000,     0.000,     0.000,   5,1,0
 36791,'99',1,  54,  99,     9.711,     4.877,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36792,'99',1,  54,  99,     9.711,     4.877,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36793,'99',1,  54,  99,    10.006,     5.024,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36911,'99',1,  54,  99,     8.211,     4.123,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36912,'99',1,  54,  99,     6.718,     3.374,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36961,'99',1,  54,  99,     6.717,     3.373,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36962,'99',1,  54,  99,    12.474,     6.264,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36971,'99',1,  54,  99,     3.908,     1.963,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36972,'99',1,  54,  99,    11.725,     5.888,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36981,'99',1,  54,  99,     7.477,     3.755,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36982,'99',1,  54,  99,     7.477,     3.755,     0.000,     0.000,     0.000,     0.000,  11,1,0
 40001,'99',1,  35,  99,    14.324,     7.193,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40002,'99',1,  35,  99,    16.153,     8.111,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40003,'99',1,  35,  99,    17.332,     8.703,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40004,'99',1,  35,  99,    17.332,     8.703,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40005,'99',1,  35,  99,     9.447,     4.744,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40006,'99',1,  35,  99,     9.447,     4.744,     0.000,     0.000,     0.000,     0.000,  15,1,0
 60789,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60791,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60793,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60846,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60848,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60850,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 66328,'99',1,  53,  99,     0.064,     0.032,     0.000,     0.000,     0.000,     0.000,  19,1,0
 66435,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000, 501,1,0
 67328,'99',1,  53,  99,     0.044,     0.022,     0.000,     0.000,     0.000,     0.000,  19,1,0
 67435,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000, 501,1,0
 89344,'99',1,  28,  99,     4.029,     2.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'37',1,  28,  37,    24.992,    12.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'99',1,  28,  99,     3.504,     1.760,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99344,'99',1,  28,  99,     4.029,     2.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99393,'99',1,  13,  99,     4.690,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  1089,'1 ',0,     0.000,    36.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    14,'1 ',    12.100,    -2.577,     8.200,    -5.600,1.02500,     0,    21.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     6.000,   4,1.0000
    33,'1 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    33,'2 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    43,'1 ',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'2 ',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'3 ',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'4 ',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'G1',    96.000,    -3.403,    41.900,   -28.400,1.03000,     0,    96.100, 1.66000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.000,     0.000,  29,1.0000
    43,'G2',     0.000,    -4.100,    -4.100,    -4.100,1.03000,     0,     9.000, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -9.000,  29,1.0000
    43,'GT',    85.703,    -3.038,    48.100,   -32.700,1.03000,     0,   110.400, 4.00000E-3, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.400,    20.000,  29,1.0000
    43,'M1',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M2',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M3',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M4',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M5',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M6',     0.000,    -0.000,     0.000,     0.000,1.03000,     0,    25.600, 0.00000E+0, 2.33000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -25.600,  29,1.0000
    43,'ST',     0.000,     0.000,    46.300,   -31.400,1.03000,     0,   106.300, 3.84000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.700,    10.000,  29,1.0000
    50,'1 ',    29.099,    31.000,    31.000,   -21.100,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    20.000, 211,1.0000
    61,'G1',    99.500,    14.256,    48.200,   -32.700,1.03000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.500,     0.000, 191,1.0000
    61,'G2',    20.630,     2.956,    48.200,   -32.700,1.03000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.500,     0.000, 191,1.0000
    61,'GT',    49.500,   -28.700,    42.300,   -28.700,1.03000,     0,    97.000, 4.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    17.000, 191,1.0000
    61,'M1',    -1.236,     0.000,     0.000,    -5.800,1.03000,     0,     9.900, 6.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.698, 191,1.0000
    61,'M2',    -1.545,     0.000,     0.000,     0.000,1.03000,     0,    12.500, 5.50000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.520, 191,1.0000
    61,'ST',    23.300,   -15.000,    23.800,   -15.000,1.03000,     0,    50.600, 5.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.500,    12.000, 191,1.0000
   102,'1 ',    24.000,    -3.187,    28.600,   -19.400,0.97300,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,  17,1.0000
   108,'2 ',    48.052,    -6.263,    28.600,   -19.400,0.97200,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,  17,1.0000
   130,'3A',   303.238,    28.643,   188.900,  -128.200,1.00000,     0,   483.300, 5.10000E-3, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   395.000,   155.500,  17,1.0000
   151,'1 ',    30.665,   -15.074,    80.200,   -54.400,0.98000,     0,   184.000, 2.00000E-3, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,     0.000,  17,1.0000
   154,'2 ',    15.300,    27.747,    90.200,   -61.200,0.98000,     0,   207.000, 2.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   190.000,    -3.100,  17,1.0000
   172,'1 ',     5.600,     0.753,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,  17,1.0000
   172,'2 ',     3.353,     0.451,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.400,     0.000,  17,1.0000
   172,'3 ',     1.700,     0.423,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,  17,1.0000
   172,'4 ',     2.800,     0.696,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     0.000,  17,1.0000
   174,'1 ',    29.799,     9.104,    31.600,   -18.000,1.04663,     0,    54.600, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  17,1.0000
   176,'1 ',     9.348,     8.700,     8.700,    -5.900,1.04775,     0,    20.000, 1.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,    -0.500, 194,1.0000
   176,'2 ',     4.700,     7.231,     9.600,    -5.800,1.04775,     0,    20.000, 1.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -2.000, 194,1.0000
   181,'2 ',    16.200,     4.713,     7.800,    -5.300,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.200,     0.000,  17,1.0000
   181,'3 ',     3.443,     1.002,     8.700,    -5.900,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,  17,1.0000
   181,'4A',     8.400,     2.915,    12.800,    -8.700,1.00000,     0,    31.100, 1.00000E-3, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,    -0.500,  17,1.0000
   183,'1 ',     8.170,    -5.300,     7.800,    -5.300,1.01500,     0,    18.000, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.400,     0.000,  17,1.0000
   189,'1 ',    -7.611,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   189,'2 ',    -7.611,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   190,'2A',    16.700,   -10.569,    27.100,   -18.400,1.00000,     0,    62.200, 1.00000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,     0.000,  17,1.0000
   196,'1 ',     5.000,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'2 ',     4.355,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'3 ',     5.200,     4.784,     4.900,    -3.300,1.04786,     0,    11.300, 2.00000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,  17,1.0000
   197,'2 ',    10.200,     5.228,    15.300,   -10.400,1.04761,     0,    35.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    -1.000,  17,1.0000
   214,'1 ',     4.106,     6.500,     6.500,    -4.400,1.03415,     0,    15.000, 2.00000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.100,     0.000,  17,1.0000
   222,'1 ',     5.599,     0.896,     4.900,    -3.300,1.03000,     0,    11.300, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  17,1.0000
   248,'1 ',   100.800,     9.944,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   248,'2 ',    53.740,     5.301,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   255,'1 ',     1.294,     0.000,     0.000,     0.000,1.02560,     0,    14.000, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,  17,1.0000
   265,'1 ',     0.524,     0.000,     0.000,     0.000,1.02551,     0,    13.800, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.100,     0.000,  17,1.0000
   268,'1 ',    -3.257,     0.000,     0.000,     0.000,1.00000,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   268,'E1',    -0.326,    -0.163,     0.000,     0.000,1.00000,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -2.600,  17,1.0000
   268,'F1',    -0.977,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   268,'F2',    -0.977,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   287,'1 ',   -12.269,     0.000,     0.000,     0.000,1.01747,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   287,'E2',    -0.646,     0.000,     0.000,     0.000,1.01747,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -2.600,  17,1.0000
   288,'1 ',    -3.257,     0.000,     0.000,     0.000,1.00723,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   289,'1 ',    -2.606,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   289,'2 ',    -2.606,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   332,'1 ',     8.381,     0.078,     5.500,    -3.700,1.04763,     0,    12.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,   4,1.0000
   342,'4A',   303.750,     8.305,   181.000,  -123.000,1.00000,     0,   483.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   430.000,   169.000,  17,1.0000
   345,'5A',   303.090,     7.756,   181.000,  -123.000,1.00000,     0,   483.700, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   435.400,   150.000,  17,1.0000
   350,'6A',   389.033,    23.942,   210.000,   -50.000,1.00000,     0,   472.800, 2.00000E-3, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   425.000,   150.000,  17,1.0000
   377,'1 ',     0.804,    -0.053,     2.400,    -1.600,1.03085,     0,     5.600, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   381,'1 ',     0.000,     0.000,     1.700,    -1.200,1.04255,     0,     4.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     0.000,  17,1.0000
   383,'1 ',   158.000,   -37.000,    48.000,   -37.000,1.01800,     0,   165.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.000,    55.000,  17,1.0000
   383,'2 ',    57.000,   -47.000,    53.000,   -47.000,1.01800,     0,   171.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    57.000,  17,1.0000
   383,'3 ',    50.000,   -24.544,    35.000,   -43.000,1.01800,     0,   157.000, 7.50000E-3, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   133.000,    50.000,  17,1.0000
   403,'3 ',   462.040,   -99.900,   310.400,   -99.900,1.06000,   610,   586.000, 4.00000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   498.000,   142.000,  17,1.0000
   405,'1 ',    75.778,   -24.700,    25.800,   -24.700,1.05000,     0,    93.900, 3.30000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,     8.000, 251,1.0000
   407,'1 ',     3.670,     2.028,     6.000,    -4.100,1.02756,     0,    13.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     0.000,  17,1.0000
   408,'1 ',    22.161,     6.925,    15.400,   -10.500,1.02671,     0,    35.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.800,     0.000,  17,1.0000
   414,'1 ',     4.627,    -2.413,    10.000,    -6.800,1.02000,     0,    22.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.600,     0.000,  17,1.0000
   422,'1A',   164.000,    31.017,   208.000,  -110.000,1.03000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   164.000,  17,1.0000
   424,'2A',   348.000,    54.587,   208.000,  -110.000,1.03000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   199.000,  17,1.0000
   450,'1 ',     0.070,     1.068,     2.400,    -1.600,1.04788,     0,     7.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.300,     0.000,  17,1.0000
   479,'1 ',     3.700,     8.017,     8.700,    -5.900,1.04761,     0,    20.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -1.000,  17,1.0000
   490,'3 ',   473.815,   183.359,   255.400,  -173.300,1.04000,     0,   586.000, 1.89000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   527.400,   142.000,   5,1.0000
   491,'1 ',   402.360,   110.325,   138.400,   -34.400,1.04000,     0,   482.400, 1.89000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   123.600,   5,1.0000
   492,'2A',   412.835,   103.503,   208.000,  -112.000,1.04000,     0,   482.400, 1.85000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   200.000,   5,1.0000
   680,'1 ',    56.300,     8.326,    27.200,   -18.500,1.02000,     0,    62.500, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.300,     0.000,  17,1.0000
   680,'10',    31.900,     4.718,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.900,    12.000,  17,1.0000
   680,'11',    31.900,     4.718,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.900,    12.000,  17,1.0000
   680,'12',     5.161,     0.763,    18.600,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.300,     4.000,  17,1.0000
   680,'14',    17.000,     9.086,    27.700,   -12.600,1.02000,     0,    67.500, 1.40000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,    17.000,  17,1.0000
   680,'15',    17.000,     9.086,    22.000,   -14.100,1.02000,     0,    71.200, 5.30000E-3, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.000,    17.000,  17,1.0000
   680,'3 ',     4.000,     2.138,    18.500,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.300,     4.000,  17,1.0000
   680,'9 ',     0.000,     0.000,    19.600,   -13.300,1.02000,     0,    44.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.400,     0.000,  17,1.0000
  1031,'1 ',     0.000,     0.000,    13.900,    -9.500,1.02000,     0,    32.000, 3.50000E-3, 7.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,     4.000,   1,1.0000
  1032,'2 ',     4.000,    -2.474,    25.000,   -18.000,1.02000,     0,    49.000, 7.20000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.100,     4.000,   1,1.0000
  1033,'3 ',     0.000,     0.000,     9.500,    -6.400,1.02000,     0,    21.700, 4.50000E-3, 9.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.000,   1,1.0000
  1035,'4 ',    38.156,   -17.300,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     9.000,  21,1.0000
  1037,'5 ',    14.548,    -4.017,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     2.000,  21,1.0000
  1087,'2 ',     5.000,    -7.060,    13.400,    -9.200,1.00000,     0,    29.500, 6.00000E-3, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.100,     5.000,  33,1.0000
  1089,'1A',    36.756,   -13.900,    20.500,   -13.900,1.00000,     0,    47.100, 9.30000E-3, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     2.270,  33,1.0000
  1101,'2 ',    13.369,    -9.500,    13.900,    -9.500,1.05000,     0,    32.000, 3.10000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     0.000,  30,1.0000
  1146,'1A',    13.258,   -16.200,    30.000,   -16.200,1.01000,     0,    57.900, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,    10.000,  39,1.0000
  1148,'1 ',    71.200,   -30.825,    72.600,   -49.300,1.02600,     0,   167.000, 3.00000E-3, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.100,     0.000,   1,1.0000
  1167,'1 ',     0.000,     0.000,     5.400,    -3.700,1.03000,     0,    12.500, 4.50000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.300,     0.750,   1,1.0000
  1168,'2 ',     0.000,     0.000,     4.100,    -3.700,1.00000,     0,     9.400, 5.00000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.750,   1,1.0000
  1171,'1 ',     9.000,   -17.300,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     9.000,   1,1.0000
  1173,'2 ',     2.000,   -17.300,    25.500,   -17.300,1.00000,     0,    72.000, 5.00000E-4, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     2.000,   1,1.0000
  1205,'1 ',   100.000,    38.640,    44.800,   -30.400,1.10000,     0,   102.800, 4.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,    16.450,   9,1.0000
  1205,'11',    22.000,     8.501,    27.000,   -13.000,1.10000,     0,    33.800, 4.50000E-3, 1.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     2.000,   9,1.0000
  1205,'12',    86.000,    33.230,    39.700,   -30.000,1.10000,     0,    93.800, 3.40000E-3, 1.36000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.000,    23.000,   9,1.0000
  1205,'15',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,   9,1.0000
  1205,'16',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -10.000,   9,1.0000
  1205,'18',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.950,   9,1.0000
  1205,'19',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'1B',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'1C',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'2 ',   100.000,    38.640,    39.800,   -27.000,1.10000,     0,   102.800, 4.00000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   9,1.0000
  1205,'20',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     6.200, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,   9,1.0000
  1205,'21',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'22',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -5.400,   9,1.0000
  1205,'3 ',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'3B',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'4 ',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     4.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -3.880,   9,1.0000
  1205,'5 ',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     9.200, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.357,   9,1.0000
  1205,'G1',    53.000,    20.479,    27.900,   -18.900,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G2',    53.000,    20.479,    27.900,   -18.900,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G3',    20.000,     7.728,    13.900,    -9.500,1.10000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G4',    10.000,    21.901,    27.900,   -18.900,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G5',    20.000,    20.000,    20.000,    -7.500,1.10000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G6',     3.500,     7.665,    32.700,   -22.200,1.10000,     0,    75.000, 5.00000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.500,     3.000,   9,1.0000
  1205,'M1',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1208,'1 ',    85.000,     8.872,    83.000,   -22.000,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'2 ',    85.000,     8.872,    83.000,   -22.000,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'G1',    31.500,     3.288,    16.700,   -11.300,1.10000,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,     1.500,  10,1.0000
  1208,'G2',    34.400,     3.526,    16.700,   -11.300,1.10000,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.400,     8.074,  10,1.0000
  1208,'G3',    68.800,     7.181,    33.300,   -22.600,1.10000,     0,    76.500, 2.84000E-3, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.800,     0.000,  10,1.0000
  1208,'G4',    81.000,     8.455,    39.200,   -26.600,1.10000,     0,    90.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.000,     0.000,  10,1.0000
  1208,'G5',   130.500,    13.622,    63.200,   -42.900,1.10000,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G6',   130.500,    13.622,    63.200,   -42.900,1.10000,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G7',    86.800,     9.060,    55.500,   -17.500,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.800,     0.000,  10,1.0000
  1208,'G8',    15.000,     1.566,    46.000,   -31.200,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.000,    15.000,  10,1.0000
  1208,'G9',    39.300,     8.393,    46.000,   -31.200,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    15.000,  10,1.0000
  1236,'1 ',   101.000,   -31.000,    45.600,   -31.000,1.08000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1236,'2 ',    36.000,   -31.000,    45.600,   -31.000,1.08000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1241,'11',     0.000,    -2.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'12',     0.000,    -2.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'21',     0.000,    -3.600,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'22',     0.000,    -3.600,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'G1',    80.000,    33.200,    33.200,   -23.500,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G2',    26.185,    29.200,    29.200,   -24.200,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G3',     8.000,     0.323,     7.000,    -4.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.500,     0.000,  99,1.0000
  1241,'G4',     8.000,     0.323,     7.000,    -4.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.500,     0.000,  99,1.0000
  1241,'M1',     0.000,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1241,'M2',     0.000,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1262,'1A',    -0.125,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'1B',    -0.125,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'5 ',    15.900,    -5.600,    10.000,    -5.600,1.10000,     0,    18.800, 3.60000E-3, 1.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.900,     0.000, 261,1.0000
  1262,'51',    -0.062,    -7.200,     0.000,    -7.200,1.10000,     0,    14.100, 8.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.600, 261,1.0000
  1262,'G1',    74.254,   -26.100,    57.900,   -26.100,1.10000,     0,   103.000, 4.50000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     4.490, 261,1.0000
  1262,'M1',    -0.125,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1274,'1 ',   151.222,   -51.300,    75.600,   -51.300,1.10000,     0,   184.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,     0.000,   1,1.0000
  1301,'1 ',    49.000,     4.242,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1301,'2 ',    12.020,     1.041,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1302,'1 ',    71.299,    23.376,    45.800,   -31.100,1.05000,     0,    98.000, 7.30000E-2, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.500,    19.000,   1,1.0000
  1346,'1 ',     0.000,     0.000,     5.000,   -15.000,1.03239,     0,    50.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
  1482,'1 ',   261.971,   -36.357,   178.800,  -126.000,1.03000,     0,   453.000, 2.60000E-3, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1487,'2 ',   266.622,   -37.508,   179.700,  -116.600,1.03000,     0,   453.000, 2.60000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1495,'3 ',   136.529,   -16.663,    76.000,   -47.000,1.01000,     0,   183.300, 9.00000E-4, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.600,    60.000,   1,1.0000
  1496,'4 ',   141.429,    34.450,    78.000,   -42.000,1.05000,     0,   176.500, 9.00000E-4, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.300,    60.000,   1,1.0000
  1497,'5 ',   178.800,   -98.200,   157.700,   -98.200,1.00000,     0,   438.600, 3.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   407.000,   140.000,   1,1.0000
  1520,'1 ',   380.599,    65.209, 16050.000,-18900.000,1.05000,     0, 42064.000, 1.20000E-1, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0, 56230.000,     0.000,   2,1.0000
  1520,'2 ',   461.970,   -54.425, 40109.000,-28523.002,1.05000,     0, 60096.602, 1.20000E-1, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 84906.000,     0.000,   2,1.0000
  1520,'3 ',    15.669,    -1.846,  1605.600, -1170.300,1.05000,     0,  1870.900, 1.20000E-1, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2641.000,-87991.203,   2,1.0000
  2085,'1 ',    -3.898,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  2230,'1 ',    12.385,     7.800,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.100,     5.000,   1,1.0000
  2230,'2 ',     6.200,     6.490,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.100,     5.000,   1,1.0000
  2234,'1 ',    13.674,     0.000,     0.000,     0.000,1.02500,     0,    21.100, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.100,     0.000,  44,1.0000
  2266,'1 ',   -18.957,     0.000,     0.000,     0.000,1.00000,     0,    20.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  2336,'1 ',    21.858,    -2.738,    20.100,   -20.100,1.00000,     0,    46.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.400,     0.000,  19,1.0000
  2389,'1 ',    12.168,    -4.621,    14.500,   -14.500,1.00000,     0,    30.000, 4.93000E-3, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
  2392,'1 ',    43.800,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'2 ',    17.420,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'3 ',    15.000,     5.535,     9.600,    -6.500,1.04000,     0,    22.100, 2.52000E-3, 3.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.900,     0.000, 301,1.0000
  2392,'4 ',    28.000,    10.332,    19.900,   -11.800,1.04000,     0,    37.800, 1.80000E-3, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.100,    10.000, 301,1.0000
  2402,'1 ',     1.800,    -0.815,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'2 ',    14.400,    -6.521,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.000, 192,1.0000
  2402,'3 ',     1.800,    -0.815,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'4 ',     5.389,    -2.440,     6.100,    -6.100,1.00000,     0,    12.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000, 192,1.0000
  2503,'G3',     7.552,    -3.991,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  2621,'G1',    14.000,    -6.352,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2622,'G2',    13.131,    -5.039,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2623,'G3',     4.000,    -2.316,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     0.600, 371,1.0000
  2624,'G4',     5.300,    -3.291,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.750, 371,1.0000
  2625,'G5',     6.700,    -2.820,    10.100,   -10.100,1.00000,     0,    20.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.800,     0.975, 371,1.0000
  2763,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2764,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2766,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2901,'1 ',    25.903,    -8.800,    -8.800,    -8.800,1.00000,     0,    27.900, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.400,     0.000,  44,1.0000
  2954,'M1',    -1.251,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  2954,'M2',    -1.214,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  2954,'M3',    -1.214,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  3062,'1 ',    -1.288,     0.000,     0.000,     0.000,1.00000,     0,     3.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.700,  17,1.0000
  3069,'1 ',    -6.084,     0.000,     0.000,    -3.800,1.04052,     0,    10.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.440,  17,1.0000
  3085,'1 ',    -3.898,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'2 ',    -3.898,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'3 ',    -3.898,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3181,'1 ',     0.000,     0.000,     0.500,    -0.400,1.02834,     0,     1.200, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.100,     0.000,  17,1.0000
  3187,'2 ',    38.914,    54.518,    68.700,   -49.200,1.03000,     0,   157.600, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.800,    24.000, 200,1.0000
  3234,'2 ',     6.800,     0.000,     0.000,     0.000,1.02500,     0,    18.500, 1.00000E-4, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.500,     0.000,  44,1.0000
  3247,'1 ',    55.000,    15.522,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  42,1.0000
  3251,'2 ',    29.700,     7.794,    14.400,   -16.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  43,1.0000
  3263,'1 ',    -4.845,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  3266,'2 ',   -18.957,     0.000,     0.000,     0.000,1.00000,     0,    26.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  3290,'1 ',    64.100,    31.000,    31.000,   -21.100,1.04000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  3336,'2 ',    22.000,    -6.620,    13.100,   -13.100,1.03000,     0,    30.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.000,     0.000,  19,1.0000
  3402,'1 ',     0.700,    -0.538,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'2 ',     1.900,    -1.460,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'3 ',     0.700,    -0.538,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'4 ',     1.900,    -1.460,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'5 ',     0.700,    -0.538,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'6 ',     5.800,    -4.458,     7.800,    -7.800,1.00000,     0,    16.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.200,     0.000, 192,1.0000
  3438,'5 ',    -5.517,    -3.800,    -3.800,    -3.800,1.00000,     0,     8.300, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.444,  17,1.0000
  3503,'G2',     4.829,    -3.906,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  3901,'2 ',     4.400,    -3.300,    -3.300,    -3.300,1.00000,     0,    10.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.900,     0.000,  44,1.0000
  3901,'3 ',     4.400,    -4.200,    -4.200,    -4.200,1.00000,     0,    13.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.500,     0.000,  44,1.0000
  4052,'1 ',    -1.909,     0.000,     0.000,     0.000,0.99067,     0,     3.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.400,  17,1.0000
  4060,'1 ',    -5.788,    -7.300,    -7.300,    -7.300,1.02752,     0,    15.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4080,'1 ',     0.004,    -0.900,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.800,     0.000,  17,1.0000
  4080,'2 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     0.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.800,     0.000,  17,1.0000
  4080,'3 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.800,     0.000,  17,1.0000
  4085,'1 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'2 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'3 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4111,'1 ',   -25.778,     0.000,     0.900,     0.000,1.00000,     0,    40.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -40.890,  17,1.0000
  4127,'G1',     6.532,    -3.329,     7.300,    -4.200,1.00000,     0,    15.000, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  53,1.0000
  4128,'G2',     0.000,     0.000,     5.900,    -3.300,1.00000,     0,    15.000, 0.00000E+0, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.300,     0.000,  53,1.0000
  4187,'1 ',    60.972,    83.376,    97.200,   -69.600,1.03000,     0,   262.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.700,    58.000, 200,1.0000
  4205,'1 ',    -0.951,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.000,  17,1.0000
  4205,'2 ',    -0.951,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4224,'DG',     1.249,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4226,'1 ',     0.300,    -1.100,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.200,     0.300,  17,1.0000
  4226,'2 ',     0.000,     0.000,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.300,  17,1.0000
  4235,'DG',     1.500,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
  4237,'DG',     0.006,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
  4245,'DG',     0.009,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4246,'DG',     0.000,    -0.537,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000, -9999.000,   2,1.0000
  4247,'2 ',    64.100,    19.327,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  4247,'3 ',    14.960,     4.511,    10.900,    -7.200,1.04000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.500,     0.000,  42,1.0000
  4251,'1 ',    60.157,    10.406,    13.600,   -15.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  43,1.0000
  4263,'1 ',    -4.845,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  4264,'1 ',     5.809,     0.000,     0.000,     0.000,1.00000,     0,    21.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     0.000,  17,1.0000
  4290,'2 ',    10.196,    30.863,    31.000,   -21.100,1.03000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  4290,'3 ',    22.000,    10.903,    12.800,    -8.700,1.03000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,     0.000,  42,1.0000
  4336,'4 ',    20.213,    -5.544,     4.900,    -7.000,1.03000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,  19,1.0000
  4340,'3 ',    14.400,   -12.300,     8.500,   -12.300,1.00000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    42.000,     0.000,  19,1.0000
  4384,'1 ',    -6.000,     0.000,     0.000,     0.000,1.00000,     0,    10.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.000,  17,1.0000
  4384,'2 ',    -4.667,     0.000,     0.000,     0.000,1.00000,     0,     8.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  4503,'G1',     9.870,    -4.034,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  4670,'1 ',     3.664,     1.729,     6.100,    -4.100,1.03000,     0,    13.900, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.700,     3.000,   8,1.0000
  4735,'G2',    11.500,   -11.601,    22.300,   -22.300,1.00000,     0,    36.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.700,     0.000, 190,1.0000
  4740,'G1',    22.427,   -11.937,    20.400,   -20.400,1.00000,     0,    33.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.500,     0.000, 190,1.0000
  4901,'4 ',     8.500,    -9.200,    -9.200,    -9.200,1.00000,     0,    29.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.200,     0.000,  44,1.0000
  4997,'1 ',    -3.562,    -4.700,    -4.700,    -4.700,1.03184,     0,     9.700, 0.00000E+0, 2.25140E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.700,  17,1.0000
  5329,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  6329,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  7329,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
 11002,'1 ',    11.737,    -2.463,    14.500,   -14.500,1.00000,     0,    30.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
 12358,'1 ',    27.000,   -16.700,    16.700,   -16.700,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 13358,'2 ',    13.200,   -11.531,    17.400,   -17.400,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.000,     0.000, 231,1.0000
 14370,'1 ',    10.600,    -6.200,     5.200,    -6.200,1.02000,     0,    28.000, 2.10000E-3, 1.97400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     1.000,  17,1.0000
 15343,'1 ',    14.600,    -8.091,    21.700,   -18.100,1.00000,     0,    46.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.800,     0.019, 421,1.0000
 16118,'1 ',     4.817,   -14.246,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     0.000,   1,1.0000
 16343,'1 ',    29.556,    -7.300,    20.500,   -17.100,1.00000,     0,    44.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.018, 421,1.0000
 16834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 17120,'1 ',    13.453,   -17.500,    35.400,   -17.500,0.99300,     0,    88.000, 1.70000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.200,     9.000, 451,1.0000
 17834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 18142,'1 ',    10.000,     5.754,    26.800,   -18.200,1.05000,     0,    68.200, 5.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.000,    10.000,  43,1.0000
 18420,'M1',    -0.699,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18420,'M2',    -0.678,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18420,'M3',    -0.678,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 19142,'2 ',    10.000,     9.510,    18.700,   -12.700,1.05000,     0,    42.900, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.600,    10.000,  43,1.0000
 19145,'1 ',     1.800,     2.900,     2.900,    -2.000,1.05000,     0,     8.800, 3.20000E-3, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.800,   1,1.0000
 19834,'1 ',     0.000,     0.000,    11.200,    -9.500,1.00000,     0,    21.200, 0.00000E+0, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.900,  40,1.0000
 20000,'1 ',    35.812,   -18.100,    25.300,   -18.100,1.00000,     0,    58.000, 4.63100E-2, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.200,    15.000,  23,1.0000
 20000,'2 ',     9.000,   -12.500,    11.300,   -12.500,1.00000,     0,    32.900, 1.80000E-3, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     7.000,  23,1.0000
 20134,'5 ',     0.148,    -1.100,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.400,     0.000,   1,1.0000
 20134,'6 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'7 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'8 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'9 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 25516,'G1',     6.628,     3.088,    38.500,   -13.600,1.01000,     0,    67.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.900,     0.000,   5,1.0000
 26516,'G2',    36.131,     5.347,    62.000,   -26.000,1.01000,     0,   117.600, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   5,1.0000
 27516,'G3',    27.535,     5.061,    60.900,   -24.900,1.01000,     0,   127.300, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    20.360,   5,1.0000
 60789,'G1',    16.000,    -5.295,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750,  10,1.0000
 60791,'G2',    14.400,    -3.383,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.675,  10,1.0000
 60793,'G3',     7.600,    -2.208,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 6.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.800,     0.600,  10,1.0000
 60846,'G4',     6.900,    -2.537,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.750,  10,1.0000
 60848,'G5',     6.200,    -2.686,     7.000,    -6.800,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 60850,'G6',     6.200,    -1.474,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 66328,'G2',    12.400,    -4.291,     7.900,   -11.400,1.00000,     0,    39.800, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.800,     0.000,  19,1.0000
 66435,'G2',    52.400,     0.000,     0.000,     0.000,1.00000,     0,    77.900, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    73.800,     0.000, 501,1.0000
 67221,'G1',    26.723,   -25.886,    52.500,   -52.500,1.00000,     0,    92.400, 0.00000E+0, 7.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.900,     0.000,  58,1.0000
 67328,'G1',    21.569,    -4.675,     5.500,    -7.900,1.00000,     0,    27.500, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.200,     0.000,  19,1.0000
 67435,'G1',    25.800,     0.000,     0.000,     0.000,1.00000,     0,    79.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.600,     0.000, 501,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,   895,'15', 1.52200E-1, 9.59900E-2,   0.00140,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.83,  17,1.0000
     2,    26,'99', 5.18200E-2, 1.18340E-1,   0.03019,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.29,  17,1.0000
     2,   164,'99', 3.82700E-2, 8.55800E-2,   0.02199,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.82,  17,1.0000
     3,     5,'23', 7.07400E-2, 1.57740E-1,   0.04078,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.49,  17,1.0000
     3,     7,'10', 3.91300E-2, 8.74300E-2,   0.02250,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.56,  17,1.0000
     4,     5,'23', 2.35500E-2, 5.07100E-2,   0.01347,   72.00,   72.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.47,  17,1.0000
     4,   934,'23', 2.04000E-3, 4.39000E-3,   0.00117,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.77,  17,1.0000
     5,   363,'92', 4.38500E-2, 9.77100E-2,   0.02543,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.72,  17,1.0000
     7,   417,'33', 3.31700E-2, 6.38500E-2,   0.01696,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.65,  17,1.0000
     8,     9,'97', 1.23600E-2, 2.76700E-2,   0.00712,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.46,  17,1.0000
     8,   164,'98', 9.37000E-3, 2.10200E-2,   0.00537,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.27,  17,1.0000
     9,    12,'99', 7.14000E-2, 1.59620E-1,   0.04105,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.61,  17,1.0000
    10,   410,'03', 2.53000E-3, 8.66000E-3,   0.00019,   56.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  17,1.0000
    10,   935,'26', 8.55400E-2, 1.76060E-1,   0.00335,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.81,  17,1.0000
    12,   412,'20', 2.98000E-2, 6.60500E-2,   0.01658,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.69,  17,1.0000
    12,  1175,'99', 1.82500E-2, 4.08200E-2,   0.01048,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.00,   1,1.0000
    13,   962,'64', 0.00000E+0, 1.07000E-3,   0.00027,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.54,  17,1.0000
    15,   909,'45', 8.02000E-3, 2.69100E-2,   0.00674,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.53,  17,1.0000
    16,    19,'24', 3.22900E-2, 6.95300E-2,   0.01848,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.67,  17,1.0000
    17,   605,'15', 2.04000E-2, 4.62900E-2,   0.01173,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,  17,1.0000
    17,   820,'47', 1.59400E-2, 3.70100E-2,   0.00890,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.22,  17,1.0000
    17,   910,'45', 1.48700E-2, 5.68400E-2,   0.01610,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.58,  17,1.0000
    18,   913,'40', 1.52200E-2, 3.44200E-2,   0.00873,   89.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.55,  17,1.0000
    19,    21,'24', 1.94000E-2, 4.24000E-2,   0.01120,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,  23,1.0000
    19,   934,'24', 4.84400E-2, 1.04290E-1,   0.02772,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.36,  17,1.0000
    20,    39,'02', 8.00300E-2, 1.77580E-1,   0.04678,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.24,  17,1.0000
    20,    88,'40', 1.35200E-2, 3.05400E-2,   0.00748,  112.00,  135.00,  135.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,  17,1.0000
    20,    88,'71', 1.04900E-2, 4.00300E-2,   0.01139,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.61,  17,1.0000
    20,   397,'90', 3.58900E-2, 6.68300E-2,   0.01634,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.35,  17,1.0000
    26,   888,'44', 4.56000E-2, 8.54000E-2,   0.02070,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.31,  17,1.0000
    26,   947,'56', 1.21300E-2, 4.00100E-2,   0.01071,  126.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
    26,  1628,'72', 1.14500E-2, 4.25800E-2,   0.01233,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    27,    32,'23', 2.27080E-1, 2.55270E-1,   0.00445,   24.00,   24.00,   24.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.93,  17,1.0000
    27,   959,'33', 1.61810E-1, 2.25530E-1,   0.00390,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.21,  17,1.0000
    27,   993,'24', 3.66000E-3, 5.04000E-3,   0.00009,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
    31,   269,'12', 3.50600E-2, 7.78200E-2,   0.02044,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,  17,1.0000
    31,   272,'10', 1.55300E-2, 3.44600E-2,   0.00900,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    31,   828,'07', 1.52300E-2, 3.27700E-2,   0.00876,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,  17,1.0000
    35,    36,'02', 3.48400E-2, 7.78300E-2,   0.02006,  119.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.84,  17,1.0000
    35,   331,'36', 2.55600E-2, 5.73000E-2,   0.01480,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.76,  17,1.0000
    35,   815,'02', 2.37800E-2, 5.28100E-2,   0.01391,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.29,  17,1.0000
    36,    38,'01', 1.93200E-2, 4.32700E-2,   0.01111,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.08,  17,1.0000
    37,   809,'03', 3.30000E-4, 7.40000E-4,   0.00019,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.29,  17,1.0000
    38,   813,'01', 3.70500E-2, 8.25300E-2,   0.02099,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.91,  17,1.0000
    39,   330,'28', 1.79200E-2, 4.15800E-2,   0.01002,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.86,  17,1.0000
    39,   815,'02', 6.56000E-3, 1.45600E-2,   0.00383,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,  17,1.0000
    40,    63,'26', 2.22600E-2, 8.37900E-2,   0.02352,  169.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.63,  17,1.0000
    40,   366,'98', 6.34000E-3, 1.42100E-2,   0.00367,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.61,  17,1.0000
    40,   898,'47', 0.00000E+0, 3.80000E-4,   0.00010,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
    41,   844,'30', 3.62600E-2, 7.92700E-2,   0.02083,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
    41,   934,'23', 4.83800E-2, 1.04170E-1,   0.02768,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.05,  17,1.0000
    42,    51,'44', 1.42000E-2, 3.32000E-2,   0.00781,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.37,  17,1.0000
    42,   813,'01', 2.62000E-3, 5.81000E-3,   0.00148,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.97,  17,1.0000
    43,   314,'56', 6.10000E-4, 4.06000E-3,   0.00102,  229.00,  275.00,  303.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,  17,1.0000
    43,   314,'57', 6.70000E-4, 4.12000E-3,   0.00123,  246.00,  287.00,  316.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,  17,1.0000
    43,   734,'01', 6.10000E-4, 3.82000E-3,   0.00633,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.55,  29,1.0000
    43,   734,'03', 7.90000E-4, 4.85000E-3,   0.00813,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.99,  29,1.0000
    44,   844,'88', 0.00000E+0, 1.90000E-4,   0.00005,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.08,  17,1.0000
    47,   515,'36', 5.41000E-3, 1.20800E-2,   0.00312,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.77,  17,1.0000
    47,   961,'00', 9.60000E-3, 2.14800E-2,   0.00554,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.48,  17,1.0000
    48,   952,'06', 1.96000E-3, 4.38000E-3,   0.00112,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.73,  17,1.0000
    49,   423,'34', 2.21500E-2, 7.20800E-2,   0.01967,  158.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.44,  17,1.0000
    49,   812,'35', 4.25700E-2, 9.54400E-2,   0.02463,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.20,  17,1.0000
    50,   821,'08', 3.20000E-4, 1.90000E-3,   0.00034,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
    51,   330,'41', 3.03300E-2, 7.00200E-2,   0.01687,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.84,  17,1.0000
    52,   164,'26', 2.09500E-2, 5.46000E-2,   0.01353,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.23,  17,1.0000
    53,   267,'69', 8.60000E-4, 2.00000E-3,   0.00049,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.77,  17,1.0000
    55,    56,'05', 2.07000E-3, 4.65000E-3,   0.00120,  119.00,  113.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.83,  17,1.0000
    55,   173,'06', 1.56000E-3, 3.50000E-3,   0.00090,  120.00,  146.00,  161.00,  0.00000,  0.00045,  0.00000,  0.00045,1,1,   1.38,  17,1.0000
    56,    89,'65', 9.70000E-4, 3.00000E-3,   0.00080,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,  17,1.0000
    56,   110,'41', 0.00000E+0, 5.50000E-4,   0.00014,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.23,  17,1.0000
    57,   109,'42', 1.93000E-3, 2.54200E-2,   0.06278,  457.00,  457.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.22,  17,1.0000
    57,   313,'97', 5.80000E-4, 7.38000E-3,   0.01855,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
    57,   514,'21', 1.68000E-3, 1.93800E-2,   0.04846,  417.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.73,  17,1.0000
    57,   519,'20', 2.18000E-3, 2.22300E-2,   0.05341,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.94,  17,1.0000
    58,    61,'07', 4.57000E-3, 1.01500E-2,   0.00263,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.02,  17,1.0000
    58,    62,'09', 1.45000E-3, 3.25000E-3,   0.00083,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.28,  17,1.0000
    58,   718,'94', 4.63000E-3, 1.03700E-2,   0.00268,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.09,  17,1.0000
    58,   952,'06', 1.24200E-2, 2.78700E-2,   0.00717,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.01,  17,1.0000
    59,    60,'35', 1.38900E-2, 3.10700E-2,   0.00798,   96.00,   94.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.27,  17,1.0000
    59,   936,'08', 1.53000E-2, 3.44000E-2,   0.00820,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    60,   735,'07', 4.22000E-3, 9.46000E-3,   0.00244,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,  17,1.0000
    60,   821,'08', 2.13000E-3, 7.74000E-3,   0.00223,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,  17,1.0000
    61,    63,'61', 2.27000E-3, 8.74000E-3,   0.00241,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.31,  17,1.0000
    61,    63,'87', 2.60000E-3, 9.90000E-3,   0.00277,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.09,  17,1.0000
    62,    63,'81', 1.95000E-3, 6.72000E-3,   0.00182,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
    63,   750,'61', 2.58000E-2, 6.76900E-2,   0.01775,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.97,  17,1.0000
    63,   821,'08', 7.11000E-3, 2.58400E-2,   0.00743,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.66,  17,1.0000
    64,   923,'54', 3.78000E-3, 1.18200E-2,   0.00349,   96.00,   96.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.08,  17,1.0000
    65,    68,'74', 4.03700E-2, 9.03300E-2,   0.02321,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.66,  17,1.0000
    65,   101,'74', 3.07200E-2, 6.87300E-2,   0.01766,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.14,  17,1.0000
    65,   946,'30', 1.13300E-2, 2.43900E-2,   0.00648,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.84,  17,1.0000
    66,    89,'37', 3.76000E-3, 1.03100E-2,   0.00261,  103.00,  135.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.03,  17,1.0000
    67,   106,'15', 4.84000E-3, 1.84900E-2,   0.00522,  141.00,  163.00,  179.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.68,  17,1.0000
    67,   391,'73', 1.84000E-3, 6.22000E-3,   0.00168,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.52,  17,1.0000
    67,   394,'46', 1.26000E-3, 4.56000E-3,   0.00124,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.41,  17,1.0000
    68,    76,'01', 5.41100E-2, 1.20920E-1,   0.03110,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.77,  17,1.0000
    68,  1367,'77', 3.88300E-2, 8.46200E-2,   0.02218,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000
    69,   987,'38', 1.66000E-3, 4.83000E-3,   0.00125,  111.00,  141.00,  155.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,  17,1.0000
    70,    94,'29', 1.32700E-2, 2.91400E-2,   0.00779,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.78,  17,1.0000
    70,   946,'30', 2.20700E-2, 4.78400E-2,   0.01266,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.25,  17,1.0000
    71,   951,'61', 3.95030E-1, 3.48290E-1,   0.00600,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.12,  17,1.0000
    72,   892,'04', 2.25200E-2, 4.42600E-2,   0.01095,   75.00,   79.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.01,  17,1.0000
    72,  1490,'04', 4.40000E-4, 8.70000E-4,   0.00021,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    73,    78,'02', 8.08200E-2, 1.80340E-1,   0.04660,   87.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.62,  17,1.0000
    73,   483,'81', 1.18000E-3, 4.56000E-3,   0.00127,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.87,  17,1.0000
    73,   715,'69', 1.05000E-3, 2.31000E-3,   0.00058,   86.00,  115.00,  126.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.89,  17,1.0000
    73,   809,'03', 1.26000E-3, 2.81000E-3,   0.00073,   83.00,   83.00,   91.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.11,  17,1.0000
    74,   648,'85', 1.90000E-4, 1.11000E-3,   0.00052,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
    74,   814,'49', 2.22100E-2, 4.83800E-2,   0.01274,  121.00,  149.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,  17,1.0000
    74,   989,'03', 3.70000E-4, 8.50000E-4,   0.00021,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    75,   809,'03', 3.28300E-2, 7.37000E-2,   0.01897,  121.00,  145.00,  159.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.05,  17,1.0000
    75,   989,'03', 3.17900E-2, 7.26300E-2,   0.01824,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,  17,1.0000
    76,  1491,'01', 1.38200E-2, 4.25400E-2,   0.01413,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.49,  17,1.0000
    77,   361,'17', 4.31980E-1, 3.75170E-1,   0.00667,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  38.40,  17,1.0000
    77,   951,'61', 3.63100E-2, 3.20200E-2,   0.00055,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.23,  17,1.0000
    78,  1491,'02', 1.04790E-1, 2.29540E-1,   0.06175,   95.83,  110.21,  110.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.09,   1,1.0000
    79,   766,'29', 1.75900E-2, 3.93300E-2,   0.01031,  109.25,  139.92,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
    79,  1490,'50', 3.62200E-2, 8.14200E-2,   0.02025,  183.04,  183.04,  183.04,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.34,   1,1.0000
    80,   812,'35', 1.84400E-2, 4.01500E-2,   0.00583,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.15,  17,1.0000
    81,   128,'14', 5.28000E-3, 3.03900E-2,   0.11800,  481.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.02,  17,1.0000
    81,   147,'14', 9.34000E-3, 5.34800E-2,   0.20893,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.89,  17,1.0000
    82,   924,'64', 0.00000E+0, 2.30000E-4,   0.00006,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.09,  17,1.0000
    83,  1028,'29', 2.30000E-4, 7.30000E-4,   0.00020,  102.54,  102.54,  102.54,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
    85,   164,'25', 9.15000E-3, 3.59900E-2,   0.00961,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,  17,1.0000
    86,   648,'15', 2.45400E-2, 5.30900E-2,   0.01403,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,  17,1.0000
    87,   649,'54', 5.00000E-5, 2.90000E-4,   0.00125,  333.00,  333.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
    88,   820,'47', 6.88600E-2, 1.59960E-1,   0.03850,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.33,  17,1.0000
    88,   830,'54', 5.68000E-3, 3.20600E-2,   0.00615,  263.00,  263.00,  289.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.03,  17,1.0000
    88,   910,'45', 3.73600E-2, 1.42820E-1,   0.04050,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.24,  17,1.0000
    88,   913,'40', 4.98300E-2, 1.12750E-1,   0.02726,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.41,  17,1.0000
    89,    91,'80', 2.88800E-2, 7.94000E-2,   0.02607,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.21,  17,1.0000
    89,   125,'15', 1.82000E-3, 4.07000E-3,   0.00105,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.61,  17,1.0000
    89,   209,'97', 1.31600E-2, 2.95300E-2,   0.00769,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.69,  17,1.0000
    89,   750,'61', 1.48000E-3, 9.44000E-3,   0.00240,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  17,1.0000
    89,   938,'22', 8.90000E-4, 3.41000E-3,   0.00097,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.42,  17,1.0000
    89,   970,'31', 1.66000E-3, 6.52000E-3,   0.00172,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.61,  17,1.0000
    89,   987,'38', 6.44000E-3, 1.88200E-2,   0.00490,  111.00,  141.00,  141.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,  17,1.0000
    90,   135,'73', 1.69100E-2, 8.95300E-2,   0.35556,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.72,  17,1.0000
    90,   135,'74', 1.81100E-2, 8.95500E-2,   0.35557,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 144.70,  17,1.0000
    91,    93,'58', 4.54200E-2, 1.13550E-1,   0.02916,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.93,  17,1.0000
    91,   218,'04', 6.08000E-3, 1.31000E-2,   0.00350,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,  17,1.0000
    93,    95,'16', 4.50900E-2, 1.02880E-1,   0.02558,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.06,  17,1.0000
    93,   803,'04', 3.89000E-3, 1.25700E-2,   0.00347,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.11,  17,1.0000
    93,   899,'29', 2.19000E-3, 4.90000E-3,   0.00126,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.95,  17,1.0000
    94,   899,'29', 3.72900E-2, 8.05100E-2,   0.02127,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.41,  17,1.0000
    95,   116,'80', 3.15600E-2, 6.17100E-2,   0.01789,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,  17,1.0000
    95,   192,'83', 2.10000E-2, 4.60000E-2,   0.01200,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    96,   218,'39', 1.94900E-2, 4.19600E-2,   0.01122,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,  17,1.0000
    96,   311,'38', 3.26900E-2, 7.32400E-2,   0.01888,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.17,  17,1.0000
    96,   359,'39', 1.74300E-2, 5.45100E-2,   0.01526,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.57,  17,1.0000
    97,   956,'58', 6.27000E-3, 1.39200E-2,   0.00363,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.54,  17,1.0000
    98,   956,'57', 3.68600E-2, 8.19800E-2,   0.02131,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.57,  17,1.0000
    99,   100,'17', 6.09400E-2, 1.31420E-1,   0.03489,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.30,  17,1.0000
    99,   780,'37', 1.12300E-2, 3.71000E-2,   0.01054,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.27,  17,1.0000
    99,   882,'48', 3.56400E-2, 1.36020E-1,   0.03859,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.60,  17,1.0000
    99,   956,'57', 1.13200E-2, 2.51700E-2,   0.00655,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   100,   104,'70', 4.68900E-2, 1.02080E-1,   0.02682,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.98,  17,1.0000
   101,   209,'74', 2.62900E-2, 5.93400E-2,   0.01506,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.21,  17,1.0000
   103,   104,'18', 3.49500E-2, 1.67370E-1,   0.07914,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.46,  17,1.0000
   104,   890,'19', 3.28600E-2, 7.28900E-2,   0.01826,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.56,  17,1.0000
   105,   356,'37', 8.92000E-3, 2.00000E-2,   0.00515,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.96,  17,1.0000
   105,   374,'05', 3.48200E-2, 7.80600E-2,   0.02015,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.01,  17,1.0000
   106,   936,'08', 1.12000E-2, 2.51000E-2,   0.00650,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   107,   370,'19', 1.29300E-2, 2.88100E-2,   0.00721,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.79,  17,1.0000
   107,   883,'19', 0.00000E+0, 4.30000E-4,   0.00011,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.17,  17,1.0000
   109,   771,'43', 9.70000E-4, 1.24400E-2,   0.03124,  457.00,  457.00,  457.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.27,  17,1.0000
   109,  1348,'60', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   109,  1348,'61', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   111,   267,'71', 3.80000E-4, 1.44000E-3,   0.00040,  120.00,  120.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   112,   989,'03', 0.00000E+0, 3.00000E-4,   0.00008,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   113,   116,'80', 1.31700E-2, 3.01300E-2,   0.00749,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.74,  17,1.0000
   113,   119,'80', 1.22100E-2, 2.94100E-2,   0.00670,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.91,  17,1.0000
   114,   116,'80', 1.38900E-2, 2.58700E-2,   0.00630,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.81,  17,1.0000
   115,   117,'80', 2.36000E-3, 8.35000E-3,   0.00423,  174.00,  215.00,  237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.92,  17,1.0000
   115,   119,'80', 4.25000E-3, 1.10200E-2,   0.00427,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   117,   118,'51', 0.00000E+0, 1.00000E-4,   0.00000,  280.00,  280.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
   118,   120,'80', 1.42000E-2, 4.93300E-2,   0.02094,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.16,  17,1.0000
   118,   664,'55', 1.11000E-2, 2.41000E-2,   0.00630,  120.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.54,  17,1.0000
   118,   780,'48', 1.25800E-2, 4.15400E-2,   0.01176,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.17,  17,1.0000
   119,   148,'68', 4.63000E-3, 1.49900E-2,   0.00404,  180.00,  220.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.07,  17,1.0000
   119,   148,'78', 4.55000E-3, 1.47300E-2,   0.00396,  180.00,  242.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.96,  17,1.0000
   120,   121,'80', 3.18800E-2, 7.29500E-2,   0.01812,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.41,  17,1.0000
   121,   123,'80', 1.66400E-2, 3.80600E-2,   0.00945,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.81,  17,1.0000
   122,   982,'89', 1.69300E-2, 3.13700E-2,   0.00772,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.96,  17,1.0000
   123,   957,'66', 8.18000E-3, 1.81600E-2,   0.00478,   81.00,  122.00,  134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.39,  17,1.0000
   123,   982,'80', 2.07400E-2, 4.74400E-2,   0.01179,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.47,  17,1.0000
   124,   883,'19', 3.48900E-2, 7.62100E-2,   0.01909,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.84,  17,1.0000
   124,   957,'66', 1.00800E-2, 2.24000E-2,   0.00589,   78.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.96,  17,1.0000
   125,   173,'05', 1.56000E-3, 3.49000E-3,   0.00009,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,  17,1.0000
   126,   957,'66', 4.82000E-3, 1.08100E-2,   0.00279,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   127,   198,'81', 5.50000E-4, 2.80000E-3,   0.00180,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,   3,1.0000
   127,   561,'83', 4.25000E-3, 2.30400E-2,   0.01149,  313.00,  375.00,  413.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   3,1.0000
   127,   572,'82', 3.80000E-3, 1.90600E-2,   0.01243,  287.00,  350.00,  350.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.04,   3,1.0000
   127,   576,'71', 4.11000E-3, 2.40000E-2,   0.01081,  328.00,  406.00,  447.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.49,  17,1.0000
   128,   136,'46', 1.97000E-3, 1.11100E-2,   0.04582,  494.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.48,  17,1.0000
   128,   152,'10', 1.77600E-2, 9.51400E-2,   0.36805,  466.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.89,  17,1.0000
   128,   511,'57', 1.00000E-5, 1.30000E-4,   0.00031,  594.00,  713.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   128,   512,'09', 5.20000E-4, 3.10000E-3,   0.01131,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,  17,1.0000
   128,   514,'47', 2.58000E-3, 1.61000E-2,   0.05745,  493.00,  611.00,  733.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.38,  17,1.0000
   128,   518,'56', 9.10000E-4, 6.24000E-3,   0.01774,  419.00,  517.00,  620.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.17,   5,1.0000
   128,   521,'08', 1.17000E-3, 6.26000E-3,   0.02438,  505.00,  648.00,  778.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,  17,1.0000
   128,   893,'08', 1.59000E-3, 9.13000E-3,   0.03563,  505.00,  648.00,  777.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.08,  17,1.0000
   131,   807,'12', 0.00000E+0, 3.50000E-4,   0.00001,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.04,  17,1.0000
   131,   958,'34', 0.00000E+0, 8.90000E-4,   0.00002,   42.00,   51.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,  17,1.0000
   132,   983,'67', 1.07100E-2, 2.45500E-2,   0.00611,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.53,  17,1.0000
   133,   135,'02', 2.21000E-3, 1.53800E-2,   0.04791,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.01,  17,1.0000
   133,   137,'05', 7.86000E-3, 5.34200E-2,   0.12038,  299.00,  437.00,  524.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.66,  17,1.0000
   134,   364,'96', 2.96400E-2, 6.68200E-2,   0.01782,  121.00,  149.00,  164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.93,  17,1.0000
   134,   964,'56', 4.77000E-3, 1.57100E-2,   0.00421,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.31,  17,1.0000
   135,   155,'22', 1.76300E-2, 9.73800E-2,   0.37099,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.14,  17,1.0000
   135,   155,'26', 1.79200E-2, 9.72100E-2,   0.37189,  481.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.72,  17,1.0000
   135,   163,'19', 1.16700E-2, 6.57800E-2,   0.25760,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.85,  17,1.0000
   135,   163,'89', 1.17600E-2, 6.54600E-2,   0.25437,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.25,  17,1.0000
   135,   488,'46', 5.62000E-3, 3.31500E-2,   0.11613,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.00,  17,1.0000
   135,   505,'45', 8.94000E-3, 4.85900E-2,   0.19665,  481.00,  581.00,  581.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.82,   5,1.0000
   136,   514,'15', 5.80000E-4, 4.94000E-3,   0.01164,  492.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.86,  17,1.0000
   136,   785,'59', 4.00000E-4, 2.12000E-3,   0.00849,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.28,  17,1.0000
   136,   893,'08', 3.70000E-4, 2.14000E-3,   0.00835,  499.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,  17,1.0000
   137,   519,'20', 9.60000E-4, 6.48000E-3,   0.01457,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.07,  17,1.0000
   137,   955,'30', 9.70000E-4, 8.22000E-3,   0.01928,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.73,   5,1.0000
   138,   488,'13', 5.25000E-3, 2.79500E-2,   0.10408,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   138,  1228,'13', 2.02300E-2, 1.08280E-1,   0.35368,  332.00,  332.00,  405.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 159.61,   1,1.0000
   141,   909,'45', 0.00000E+0, 1.00000E-4,   0.00001,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   142,   946,'32', 9.64000E-3, 2.07700E-2,   0.00552,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.38,  17,1.0000
   144,  1238,'36', 3.06900E-2, 6.68400E-2,   0.01461,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
   144,  1290,'38', 2.39300E-2, 5.34400E-2,   0.01656,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000
   147,   152,'14', 1.89000E-3, 1.08700E-2,   0.04236,  466.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.81,  17,1.0000
   148,   383,'56', 1.00500E-2, 3.26100E-2,   0.00912,  154.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   383,'93', 1.00600E-2, 3.26200E-2,   0.00913,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   384,'59', 1.41100E-2, 4.58100E-2,   0.01232,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.44,  17,1.0000
   150,   995,'95', 0.00000E+0, 4.20000E-4,   0.00097,  481.00,  581.00,  697.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
   152,   155,'00', 3.08000E-3, 1.92300E-2,   0.07413,  584.00,  705.00,  776.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.63,  17,1.0000
   152,   160,'25', 1.67900E-2, 9.69500E-2,   0.34640,  466.00,  559.00,  671.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.13,  17,1.0000
   152,   160,'29', 1.68000E-2, 9.69200E-2,   0.34635,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.08,  17,1.0000
   152,   988,'01', 9.55000E-3, 5.94000E-2,   0.22910,  408.00,  494.00,  494.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.57,  17,1.0000
   152,  1422,'12', 7.90000E-3, 4.16000E-2,   0.15797,  499.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.69,  17,1.0000
   153,   995,'95', 3.86000E-3, 2.43200E-2,   0.09232,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.15,  17,1.0000
   155,   161,'06', 1.71900E-2, 9.75900E-2,   0.35521,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.53,  17,1.0000
   155,   161,'28', 1.52600E-2, 9.76000E-2,   0.35374,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.51,  17,1.0000
   155,   187,'18', 1.69400E-2, 9.49200E-2,   0.37130,  447.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.93,  17,1.0000
   155,   420,'03', 1.45500E-2, 9.07700E-2,   0.35573,  448.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.52,  17,1.0000
   155,   420,'90', 1.45200E-2, 9.04600E-2,   0.35596,  466.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.36,  17,1.0000
   155,   995,'95', 7.56000E-3, 4.50300E-2,   0.17424,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.53,  17,1.0000
   156,   988,'01', 0.00000E+0, 1.00000E-4,   0.00002,  481.00,  581.00,  639.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   157,   951,'61', 8.50000E-2, 7.38200E-2,   0.00131,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.56,  17,1.0000
   158, 90000,'01', 1.94000E-3, 2.67300E-2,   2.67263, 1222.00, 2474.00, 3216.00,  0.00000, -1.22450,  0.00000,  0.00000,1,1, 211.50,  17,1.0000
   159,   160,'36', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,  17,1.0000
   159,   160,'37', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.99,  17,1.0000
   159,   943,'24', 1.32800E-2, 7.27900E-2,   0.29020,  547.00,  624.00,  749.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   159,   943,'27', 1.24400E-2, 7.26500E-2,   0.29103,  576.00,  624.00,  624.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   160,   162,'17', 1.14000E-3, 9.73000E-3,   0.02254,  478.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.57,  17,1.0000
   160,   165,'11', 1.89900E-2, 1.08230E-1,   0.38592,  341.00,  407.00,  488.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.20,  17,1.0000
   160,   187,'32', 3.27000E-3, 2.50900E-2,   0.06789,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.83,  17,1.0000
   160,   988,'01', 5.22000E-3, 3.79800E-2,   0.11584,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.55,  17,1.0000
   161,   162,'16', 1.49000E-3, 1.01000E-2,   0.02258,  408.00,  494.00,  543.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.81,  17,1.0000
   163,   298,'07', 3.42000E-3, 1.81300E-2,   0.07237,  594.00,  624.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.54,  17,1.0000
   163,  1260,'38', 6.82000E-3, 4.04300E-2,   0.16872,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.04,   1,1.0000
   163,  1260,'39', 6.87000E-3, 4.03700E-2,   0.16872,  594.00,  624.00,  748.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
   165,   167,'67', 6.49000E-3, 3.98400E-2,   0.15708,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   167,'68', 6.46000E-3, 3.98600E-2,   0.15707,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   346,'55', 3.30000E-3, 2.01900E-2,   0.07971,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   165,   346,'56', 3.30000E-3, 2.02100E-2,   0.07970,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   166,   409,'16', 2.69600E-2, 6.07000E-2,   0.01550,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.82,  17,1.0000
   166,   748,'08', 1.22900E-2, 2.74800E-2,   0.00711,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.85,  17,1.0000
   166,   837,'03', 4.94000E-3, 1.06800E-2,   0.00285,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   167,   451,'40', 1.49000E-3, 1.26300E-2,   0.02981,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.04,  17,1.0000
   167,   943,'36', 1.02500E-2, 7.13700E-2,   0.21223,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.51,  17,1.0000
   168,   178,'51', 4.50400E-2, 8.93000E-2,   0.00183,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.94,  17,1.0000
   168,   194,'51', 5.23790E-1, 4.67850E-1,   0.00806,   22.00,   27.00,   29.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.93,  17,1.0000
   169,   950,'42', 0.00000E+0, 1.53000E-3,   0.00037,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   170,   184,'60', 1.91800E-2, 4.77000E-2,   0.01014,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.04,  17,1.0000
   170,   191,'33', 7.12000E-3, 2.37000E-2,   0.00591,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.13,  17,1.0000
   171,   180,'56', 2.12400E-2, 7.01600E-2,   0.01858,  108.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.19, 191,1.0000
   171,   193,'87', 3.13000E-3, 7.16000E-3,   0.00178,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.79,  17,1.0000
   171,   216,'58', 1.01500E-2, 2.32100E-2,   0.00578,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
   171,   329,'77', 3.28000E-2, 1.33650E-1,   0.03330,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.08,  17,1.0000
   171,   925,'03', 2.44800E-2, 6.61300E-2,   0.01447,   80.00,  116.00,  128.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.88,  17,1.0000
   171,   950,'54', 1.15400E-2, 3.13600E-2,   0.00720,  112.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.55,  17,1.0000
   175,   923,'54', 0.00000E+0, 2.90000E-4,   0.00006,  130.00,  160.00,  176.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,  17,1.0000
   177,   295,'31', 1.44600E-2, 3.24100E-2,   0.00843,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.87,  17,1.0000
   177,   810,'88', 1.15400E-2, 2.56300E-2,   0.00674,  121.00,  142.00,  156.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.52,  17,1.0000
   179,  1227,'38', 4.23700E-2, 9.22800E-2,   0.02049,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000
   179,  1290,'21', 1.99100E-2, 4.44700E-2,   0.01377,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000
   180,   191,'59', 1.26200E-2, 4.76300E-2,   0.01319,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.55,  17,1.0000
   180,   310,'13', 3.51500E-2, 1.41970E-1,   0.07963,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.93,  17,1.0000
   180,   900,'50', 3.97000E-3, 2.63900E-2,   0.00673,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,  17,1.0000
   180,   982,'80', 4.71800E-2, 1.07920E-1,   0.02681,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   184,   552,'50', 1.13900E-2, 2.83500E-2,   0.00596,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.06,  17,1.0000
   184,   564,'81', 2.14000E-3, 8.12000E-3,   0.00233,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.39,   3,1.0000
   195,   310,'84', 3.03000E-3, 6.93000E-3,   0.00172,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,  17,1.0000
   195,   965,'85', 2.39000E-3, 5.48000E-3,   0.00136,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,  17,1.0000
   198,   290,'02', 6.90000E-4, 4.23000E-3,   0.00371,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,  42,1.0000
   198,   295,'11', 1.23100E-2, 2.76500E-2,   0.00717,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.96,  17,1.0000
   199,   900,'50', 3.44000E-3, 7.71000E-3,   0.00199,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.07,  17,1.0000
   201,   925,'3A', 0.00000E+0, 1.20000E-3,   0.00031,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
   202,   444,'03', 2.40500E-2, 6.10700E-2,   0.01521,   97.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.66,  17,1.0000
   202,   551,'80', 1.30000E-4, 7.10000E-4,   0.00040,  260.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.42,   3,1.0000
   202,   552,'80', 1.90000E-3, 1.18000E-2,   0.00330,  230.00,  275.00,  275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.89,   3,1.0000
   202,   581,'32', 3.28000E-3, 2.22300E-2,   0.00544,  191.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,  17,1.0000
   202,   586,'81', 4.48000E-3, 1.83800E-2,   0.00545,  155.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.78,   3,1.0000
   202,   596,'82', 2.05000E-3, 2.19900E-2,   0.00792,  268.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.25,   3,1.0000
   202,   900,'50', 1.33100E-2, 8.85000E-2,   0.02259,   58.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.83,  17,1.0000
   204,   666,'07', 1.74800E-2, 1.09180E-1,   0.43289,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 169.40,   1,1.0000
   204,   920,'55', 6.81000E-3, 4.69200E-2,   0.17131,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.46,   1,1.0000
   205,   257,'64', 3.55300E-2, 8.23000E-2,   0.01991,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,  17,1.0000
   205,   890,'19', 2.01000E-2, 4.68200E-2,   0.01109,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.76,  17,1.0000
   207,   239,'27', 3.91100E-2, 8.42200E-2,   0.02237,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.67,  17,1.0000
   207,   252,'50', 2.17800E-2, 9.69600E-2,   0.02582,   89.00,  109.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.17,  17,1.0000
   207,   259,'65', 4.45100E-2, 9.98000E-2,   0.02576,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.05,  17,1.0000
   207,   574,'82', 1.02000E-3, 5.19000E-3,   0.00332,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.25,   3,1.0000
   207,   577,'80', 2.37000E-3, 2.01400E-2,   0.00517,  255.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.87,   3,1.0000
   207,   590,'83', 2.09000E-3, 1.05300E-2,   0.00684,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.26,   3,1.0000
   208,   568,'82', 9.60000E-4, 5.03000E-3,   0.00300,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.03,   3,1.0000
   208,   577,'80', 1.22000E-3, 1.04300E-2,   0.00268,  260.00,  321.00,  321.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   3,1.0000
   208,   581,'33', 1.32000E-3, 8.87000E-3,   0.00221,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   208,   585,'81', 1.18000E-3, 6.28000E-3,   0.00371,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.75,   3,1.0000
   208,   601,'83', 5.50000E-4, 5.40000E-3,   0.00219,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.66,   3,1.0000
   211,   216,'90', 1.45200E-2, 3.32200E-2,   0.02624,   81.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.83,  17,1.0000
   211,   310,'76', 1.80000E-2, 5.41200E-2,   0.05626,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,  17,1.0000
   213,  1018,'64', 2.11400E-2, 4.60500E-2,   0.01207,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.38,   1,1.0000
   213,  1034,'64', 2.65500E-2, 5.78400E-2,   0.01469,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.09,   1,1.0000
   215,   815,'02', 9.70000E-4, 2.17000E-3,   0.00056,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.86,  17,1.0000
   219,   220,'48', 2.35200E-2, 5.30700E-2,   0.01347,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  17,1.0000
   219,   814,'49', 2.02200E-2, 4.54000E-2,   0.01169,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.02,  17,1.0000
   221,   346,'71', 4.70000E-4, 5.83000E-3,   0.02274,  831.00,  831.00,  831.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,  17,1.0000
   221,   346,'72', 4.70000E-4, 5.83000E-3,   0.02274,  967.00, 1203.00, 1203.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,  17,1.0000
   223,   227,'85', 1.30890E-1, 2.95760E-1,   0.00465,   41.00,   53.00,   58.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.82,  17,1.0000
   223,   876,'14', 1.35170E-1, 1.87450E-1,   0.00329,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.41,  17,1.0000
   224,   296,'13', 5.40000E-4, 1.24000E-3,   0.00031,  119.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
   224,   656,'12', 5.64000E-3, 1.99700E-2,   0.00465,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.48,  17,1.0000
   225,   260,'44', 8.09000E-3, 4.63300E-2,   0.18088,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.58,  17,1.0000
   225,   260,'51', 8.83000E-3, 4.67900E-2,   0.18748,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.61,  17,1.0000
   225,   430,'31', 4.08000E-3, 2.34100E-2,   0.09130,  592.00,  665.00,  798.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.31,  17,1.0000
   225,   918,'53', 2.41000E-3, 2.19200E-2,   0.10033, 1008.00, 1275.00, 1275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.31,  17,1.0000
   225,  1484,'34', 6.86000E-3, 3.74100E-2,   0.15428,  519.00,  663.00,  716.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.97,   1,1.0000
   225,  1484,'50', 6.86000E-3, 3.74000E-2,   0.15427,  519.00,  663.00,  716.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.99,   1,1.0000
   226,   227,'85', 7.16100E-2, 1.58570E-1,   0.00261,   57.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
   226,   228,'85', 1.54300E-2, 2.15400E-2,   0.00037,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,  17,1.0000
   226,   245,'46', 2.48800E-1, 3.34800E-1,   0.00620,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,  17,1.0000
   227,   231,'91', 8.22000E-3, 1.84000E-2,   0.00031,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.82,  17,1.0000
   229,   232,'70', 3.44000E-2, 1.05860E-1,   0.02473,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.73,  17,1.0000
   230,   334,'93', 4.80000E-4, 1.05000E-3,   0.00029,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.43,  17,1.0000
   232,  1501,'86', 3.47700E-2, 7.95000E-2,   0.01976,   99.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.97,  17,1.0000
   233,   296,'64', 3.47500E-2, 7.89000E-2,   0.02023,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.93,  17,1.0000
   234,   656,'13', 6.00000E-5, 1.20000E-4,   0.00003,  120.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,  17,1.0000
   235,   279,'97', 1.83800E-2, 4.11600E-2,   0.01063,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.25,  17,1.0000
   236,   241,'13', 3.04930E-1, 3.53160E-1,   0.00573,   16.00,   20.00,   22.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.63,  17,1.0000
   237,   279,'80', 5.64900E-2, 1.26380E-1,   0.03245,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.90,  17,1.0000
   237,   823,'25', 1.38000E-2, 3.10400E-2,   0.00796,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.21,  17,1.0000
   237,   916,'72', 3.64200E-2, 8.13500E-2,   0.02099,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.19,  17,1.0000
   238,   960,'12', 8.88000E-3, 2.00400E-2,   0.00505,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.58,  17,1.0000
   239,   886,'27', 7.56000E-3, 1.62800E-2,   0.00433,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.73,  17,1.0000
   240,   886,'27', 3.29000E-3, 7.51000E-3,   0.00187,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
   242,   253,'53', 4.60300E-2, 1.02230E-1,   0.02689,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.99,  17,1.0000
   242,   886,'27', 7.60000E-3, 1.63700E-2,   0.00435,  119.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.71,  17,1.0000
   242,   960,'12', 3.15400E-2, 7.12200E-2,   0.01795,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,  17,1.0000
   243,   960,'12', 0.00000E+0, 1.80000E-4,   0.00005,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.07,  17,1.0000
   244,   253,'61', 4.26100E-2, 9.52900E-2,   0.02431,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.20,  17,1.0000
   244,   279,'80', 3.81000E-2, 8.52100E-2,   0.02172,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,  17,1.0000
   245,   246,'25', 2.22410E-1, 2.10380E-1,   0.00313,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.77,  17,1.0000
   246,   693,'25', 2.75470E-1, 2.60800E-1,   0.00389,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.52,  17,1.0000
   247,   340,'01', 1.41000E-3, 8.69000E-3,   0.00762,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  42,1.0000
   248,  1310,'95', 2.72000E-3, 1.60300E-2,   0.00505,  190.71,  190.71,  248.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
   249,  1070,'94', 9.30400E-2, 2.08120E-1,   0.06482,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.61,   1,1.0000
   250,   826,'31', 1.41200E-2, 3.19000E-2,   0.00804,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.44,  17,1.0000
   251,   794,'91', 8.43000E-3, 1.84000E-2,   0.00480,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.36,  17,1.0000
   252,   253,'51', 3.72300E-2, 9.20400E-2,   0.02358,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.39,  17,1.0000
   252,  5251,'82', 9.00000E-4, 3.35000E-3,   0.00099,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.43,  43,1.0000
   253,   333,'52', 2.76000E-2, 6.30800E-2,   0.01566,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,  17,1.0000
   254,   333,'76', 3.16000E-2, 7.10600E-2,   0.01819,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.09,  17,1.0000
