0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33.4    THU, JUN 27 2013   0:31
TASMO MODEL; OUTPUT GENERATED 2012-09-17 17:52:35
SWINGBUS 1520 FOR 2012LPBL-1:2013-03-01:1:823--1-0-0-0
     1,'JUDY515S    ',  69.0000,1,  26,  99,  17,1.06394, -21.6284,1.10000,0.90000,1.10000,0.90000
     2,'MAYERTH     ', 138.0000,1,  40,  99,  17,1.03147, -19.5013,1.10000,0.90000,1.10000,0.90000
     3,'COLINTO7    ', 138.0000,1,  27,  99,  17,1.00732, -21.9955,1.10000,0.90000,1.10000,0.90000
     4,'WESTLOC7    ', 138.0000,1,  27,  99,  17,1.01838, -19.8348,1.10000,0.90000,1.10000,0.90000
     5,'CLYDE  7    ', 138.0000,1,  27,  99,  17,1.01192, -20.4468,1.10000,0.90000,1.10000,0.90000
     6,'DICKSOA9    ',   4.1600,1,  39,  99,   7,1.03286, -24.2754,1.10000,0.90000,1.10000,0.90000
     7,'BOYLE  7    ', 138.0000,1,  27,  99,  17,1.01159, -22.3950,1.10000,0.90000,1.10000,0.90000
     8,'WHI 3647    ', 138.0000,1,  26,  99,  17,1.04152, -19.9093,1.10000,0.90000,1.10000,0.90000
     9,'WHITECO7    ', 138.0000,1,  26,  99,  17,1.04085, -20.2150,1.10000,0.90000,1.10000,0.90000
    10,'WHITECO8    ',  69.0000,1,  26,  99,  17,1.06538, -19.3490,1.10000,0.90000,1.10000,0.90000
    12,'FOX CREE    ', 138.0000,1,  24,  99,  17,1.03980, -21.7731,1.10000,0.90000,1.10000,0.90000
    13,'KAYBOB 7    ', 138.0000,1,  24,  99,  17,1.02615, -21.5633,1.10000,0.90000,1.10000,0.90000
    14,'WESGEN 9    ',  13.8000,2,  27,  99,   4,1.02500, -16.6292,1.10000,0.90000,1.10000,0.90000
    15,'MTN COA7    ', 138.0000,1,  29,  99,  17,1.04427, -20.2730,1.10000,0.90000,1.10000,0.90000
    16,'FLATBUS7    ', 138.0000,1,  27,  99,  17,1.02332, -19.3716,1.10000,0.90000,1.10000,0.90000
    17,'COLD CR7    ', 138.0000,1,  29,  99,  17,1.04892, -20.7502,1.10000,0.90000,1.10000,0.90000
    18,'GULF RO7    ', 138.0000,1,  29,  99,  17,1.03095, -19.4080,1.10000,0.90000,1.10000,0.90000
    19,'WESGEN T    ', 138.0000,1,  27,  99,  17,1.02502, -19.2579,1.10000,0.90000,1.10000,0.90000
    20,'EDSON  7    ', 138.0000,1,  29,  99,  17,1.03937, -19.0311,1.10000,0.90000,1.10000,0.90000
    21,'WESGEN 7    ', 138.0000,1,  27,  99,   4,1.02706, -18.9543,1.10000,0.90000,1.10000,0.90000
    26,'ENTWIST7    ', 138.0000,1,  40,  99,  17,1.02181, -18.8525,1.10000,0.90000,1.10000,0.90000
    27,'WABAMUN8    ',  69.0000,1,  40,  99,  17,1.02362, -16.8767,1.10000,0.90000,1.10000,0.90000
    31,'FINCAST7    ', 138.0000,1,  52,  99,  17,1.01183, -18.4951,1.10000,0.90000,1.10000,0.90000
    32,'ONOWAY 8    ',  69.0000,1,  40,  99,  17,1.02420, -16.9057,1.10000,0.90000,1.10000,0.90000
    33,'BRAZEAA9    ',  13.2000,2,  30,  99,  17,1.02326, -20.9633,1.10000,0.90000,1.10000,0.90000
    35,'LODGEPO7    ', 138.0000,1,  30,  99,  17,1.01828, -20.0182,1.10000,0.90000,1.10000,0.90000
    36,'BRAZEAU7    ', 138.0000,1,  30,  99,  17,1.03317, -19.5761,1.10000,0.90000,1.10000,0.90000
    37,'HRT EXP7    ', 138.0000,1,  32,  99,  25,1.03130, -18.6884,1.10000,0.90000,1.10000,0.90000
    38,'BRAZ OUT    ', 138.0000,1,  30,  99,  17,1.03087, -20.2464,1.10000,0.90000,1.10000,0.90000
    39,'CYNTHIA7    ', 138.0000,1,  30,  99,  17,1.02708, -20.8958,1.10000,0.90000,1.10000,0.90000
    40,'N CALDE7    ', 138.0000,1,  60,  99,  17,1.00818, -19.8517,1.10000,0.90000,1.10000,0.90000
    41,'N BARRH7    ', 138.0000,1,  40,  99,  17,1.03746, -18.4150,1.10000,0.90000,1.10000,0.90000
    42,'AMOCO BR    ', 138.0000,1,  30,  99,  17,1.03153, -21.3046,1.10000,0.90000,1.10000,0.90000
    43,'SCOTF_4     ', 138.0000,2,  33,  99,  29,1.03000, -19.0979,1.10000,0.90000,1.10000,0.90000
    44,'FT ASBN7    ', 138.0000,1,  40,  99,  17,1.04853, -19.7799,1.10000,0.90000,1.10000,0.90000
    47,'SHERWOO7    ', 138.0000,1,  60,  99,  17,1.02004, -19.9024,1.10000,0.90000,1.10000,0.90000
    48,'DIAM SH7    ', 138.0000,1,  33,  99,  17,1.03016, -19.0520,1.10000,0.90000,1.10000,0.90000
    49,'KEYSTON7    ', 138.0000,1,  30,  99,  17,1.01908, -16.0231,1.10000,0.90000,1.10000,0.90000
    50,'RIVERSID    ', 138.0000,2,  33,  99, 211,1.02872, -19.2457,1.10000,0.90000,1.10000,0.90000
    51,'W PEMBI7    ', 138.0000,1,  30,  99,  17,1.02897, -21.3088,1.10000,0.90000,1.10000,0.90000
    52,'BLUERIDG    ', 138.0000,1,  26,  99,  17,1.03607, -20.0095,1.10000,0.90000,1.10000,0.90000
    53,'SANDYPT7    ', 138.0000,1,  48,  99,  17,1.03905, -15.7770,1.10000,0.90000,1.10000,0.90000
    55,'GULF OI7    ', 138.0000,1,  60,  99,  17,1.02572, -19.7755,1.10000,0.90000,1.10000,0.90000
    56,'IPPL ED7    ', 138.0000,1,  60,  99,  17,1.02654, -19.7414,1.10000,0.90000,1.10000,0.90000
    57,'LAMOURE4    ', 240.0000,1,  33,  99,  17,1.03303, -18.0393,1.10000,0.90000,1.10000,0.90000
    58,'FORT SA7    ', 138.0000,1,  60,  99,  17,1.02768, -19.1430,1.10000,0.90000,1.10000,0.90000
    59,'REDWATE7    ', 138.0000,1,  33,  99,  17,1.02032, -19.6089,1.10000,0.90000,1.10000,0.90000
    60,'BEAMER 7    ', 138.0000,1,  33,  99,  17,1.02574, -19.3378,1.10000,0.90000,1.10000,0.90000
    61,'UN CARB9    ', 138.0000,2,  33,  99, 191,1.03000, -18.9126,1.10000,0.90000,1.10000,0.90000
    62,'SHERRIT7    ', 138.0000,1,  33,  99,  17,1.02862, -19.1187,1.10000,0.90000,1.10000,0.90000
    63,'LAMOURE7    ', 138.0000,1,  33,  99,  17,1.03187, -18.9696,1.10000,0.90000,1.10000,0.90000
    64,'BANFF  7    ', 138.0000,1,  44,  99,  17,1.01959, -25.2085,1.10000,0.90000,1.10000,0.90000
    65,'BARDO  7    ', 138.0000,1,  31,  99,  17,1.00425, -19.6695,1.10000,0.90000,1.10000,0.90000
    66,'IOL 737L    ', 138.0000,1,  60,  99,  17,1.02502, -19.8136,1.10000,0.90000,1.10000,0.90000
    67,'BRUDERH7    ', 138.0000,1,  33,  99,  17,1.03064, -19.1695,1.10000,0.90000,1.10000,0.90000
    68,'N HOLDE7    ', 138.0000,1,  56,  99,  17,1.01215, -17.3783,1.10000,0.90000,1.10000,0.90000
    69,'IOL 738L    ', 138.0000,1,  60,  99,  17,1.02020, -20.1153,1.10000,0.90000,1.10000,0.90000
    70,'CAMROSE7    ', 138.0000,1,  31,  99,  17,0.99411, -21.0388,1.10000,0.90000,1.10000,0.90000
    71,'JARROW 8    ',  69.0000,1,  32,  99,  17,1.03850, -17.6615,1.10000,0.90000,1.10000,0.90000
    72,'JARROW 7    ', 138.0000,1,  32,  99,  17,1.02058, -17.6408,1.10000,0.90000,1.10000,0.90000
    73,'HARDIST7    ', 138.0000,1,  32,  99,  17,1.03148, -18.7240,1.10000,0.90000,1.10000,0.90000
    74,'METIS647    ', 138.0000,1,  37,  99,  17,1.03549, -16.1042,1.10000,0.90000,1.10000,0.90000
    75,'HUGHEND7    ', 138.0000,1,  37,  99,  17,1.02888, -17.6106,1.10000,0.90000,1.10000,0.90000
    76,'IPPL ST7    ', 138.0000,1,  56,  99,  17,1.04688, -10.4279,1.10000,0.90000,1.10000,0.90000
    77,'WAINWRI8    ',  69.0000,1,  32,  99,  17,1.03981, -17.7718,1.10000,0.90000,1.10000,0.90000
    78,'SEDGEWI7    ', 138.0000,1,  32,  99,  17,1.03064, -14.5564,1.10000,0.90000,1.10000,0.90000
    79,'BUFFALO7    ', 138.0000,1,  32,  99,  17,1.01348, -20.4692,1.10000,0.90000,1.10000,0.90000
    80,'BUCKLAK7    ', 138.0000,1,  30,  99,  17,1.00990, -18.7681,1.10000,0.90000,1.10000,0.90000
    81,'BIGSTON4    ', 240.0000,1,  31,  99,  17,1.02126, -17.2615,1.10000,0.90000,1.10000,0.90000
    82,'CHEVRON7    ', 138.0000,1,  24,  99,  17,1.02589, -21.5725,1.10000,0.90000,1.10000,0.90000
    83,'RBCUPIL7    ', 138.0000,1,  17,  99,  21,1.08630, -21.3051,1.10000,0.90000,1.10000,0.90000
    85,'MILLAR 7    ', 138.0000,1,  26,  99,  17,1.02806, -20.2213,1.10000,0.90000,1.10000,0.90000
    86,'PROVOST7    ', 138.0000,1,  37,  99,  17,1.02493, -16.5208,1.10000,0.90000,1.10000,0.90000
    87,'METIS644    ', 240.0000,1,  37,  99,  17,1.05998, -12.7668,1.10000,0.90000,1.10000,0.90000
    88,'BICKERD7    ', 138.0000,1,  29,  99,  17,1.04157, -18.4398,1.10000,0.90000,1.10000,0.90000
    89,'E EDMON7    ', 138.0000,1,  60,  99,  17,1.02725, -19.7041,1.10000,0.90000,1.10000,0.90000
    90,'BICKERD4    ', 240.0000,1,  29,  99,  17,1.08918, -16.6177,1.10000,0.90000,1.10000,0.90000
    91,'NISKU  7    ', 138.0000,1,  60,  99,  17,0.99808, -22.2634,1.10000,0.90000,1.10000,0.90000
    93,'WETASKI7    ', 138.0000,1,  31,  99,  17,1.01745, -21.3984,1.10000,0.90000,1.10000,0.90000
    94,'ERVICK 7    ', 138.0000,1,  31,  99,  17,0.99710, -21.2721,1.10000,0.90000,1.10000,0.90000
    95,'PONOKA 7    ', 138.0000,1,  31,  99,  17,0.99954, -22.1354,1.10000,0.90000,1.10000,0.90000
    96,'DEVON  7    ', 138.0000,1,  60,  99,  17,0.98678, -22.3854,1.10000,0.90000,1.10000,0.90000
    97,'ECKVILL7    ', 138.0000,1,  35,  99,  17,1.02731, -20.3804,1.10000,0.90000,1.10000,0.90000
    98,'RIMBEY 7    ', 138.0000,1,  35,  99,  17,1.01436, -20.9132,1.10000,0.90000,1.10000,0.90000
    99,'BENALTO7    ', 138.0000,1,  35,  99,  17,1.03611, -19.9989,1.10000,0.90000,1.10000,0.90000
   100,'ROCKY M7    ', 138.0000,1,  38,  99,  17,1.00547, -21.6090,1.10000,0.90000,1.10000,0.90000
   101,'COOKING7    ', 138.0000,1,  60,  99,  17,1.00793, -19.9963,1.10000,0.90000,1.10000,0.90000
   102,'BIGHORN1    ',  13.8000,2,  34,  99,  17,0.98513, -16.9060,1.10000,0.90000,1.10000,0.90000
   103,'BIG HOR7    ', 138.0000,1,  34,  99,  17,1.00483, -16.9060,1.10000,0.90000,1.10000,0.90000
   104,'STRACHA7    ', 138.0000,1,  38,  99,  17,1.00555, -21.6977,1.10000,0.90000,1.10000,0.90000
   105,'PIGEON 7    ', 138.0000,1,  31,  99,  17,1.00756, -21.8368,1.10000,0.90000,1.10000,0.90000
   106,'DEERLAN7    ', 138.0000,1,  33,  99,  17,1.03328, -19.0508,1.10000,0.90000,1.10000,0.90000
   107,'SUNDRE 7    ', 138.0000,1,  38,  99,  17,0.97608, -24.1794,1.10000,0.90000,1.10000,0.90000
   108,'BIGHORN2    ',  13.8000,2,  34,  99,  17,0.97200, -10.2252,1.10000,0.90000,1.10000,0.90000
   109,'DEERLAN4    ', 240.0000,1,  33,  99,  17,1.04477, -18.1431,1.10000,0.90000,1.10000,0.90000
   110,'IPL EDM7    ', 138.0000,1,  60,  99,  17,1.02654, -19.7419,1.10000,0.90000,1.10000,0.90000
   111,'SANDHIL7    ', 138.0000,1,  48,  99,  17,1.03902, -15.7939,1.10000,0.90000,1.10000,0.90000
   112,'SUNKEN7     ', 138.0000,1,  37,  99,  17,1.03531, -16.1275,1.10000,0.90000,1.10000,0.90000
   113,'BLACKFA7    ', 138.0000,1,  35,  99,  17,1.00773, -21.6005,1.10000,0.90000,1.10000,0.90000
   114,'LACOMBE7    ', 138.0000,1,  35,  99,  17,1.00067, -21.9792,1.10000,0.90000,1.10000,0.90000
   115,'S RED DE    ', 138.0000,1,  35,  99,  17,1.02105, -20.9909,1.10000,0.90000,1.10000,0.90000
   116,'W LACOMB    ', 138.0000,1,  35,  99,  17,1.00348, -21.8735,1.10000,0.90000,1.10000,0.90000
   117,'RED DE A    ', 138.0000,1,  35,  99,  17,1.02559, -20.7991,1.10000,0.90000,1.10000,0.90000
   118,'RED DE B    ', 138.0000,1,  35,  99,  17,1.02559, -20.7991,1.10000,0.90000,1.10000,0.90000
   119,'N RED D7    ', 138.0000,1,  35,  99,  17,1.01878, -21.0247,1.10000,0.90000,1.10000,0.90000
   120,'INNISFA7    ', 138.0000,1,  39,  99,  17,1.00361, -22.6853,1.10000,0.90000,1.10000,0.90000
   121,'OLDS   7    ', 138.0000,1,  39,  99,  17,0.98490, -24.4620,1.10000,0.90000,1.10000,0.90000
   122,'MADDEN 7    ', 138.0000,1,  39,  99,  17,0.98356, -25.6107,1.10000,0.90000,1.10000,0.90000
   123,'DIDSBURY    ', 138.0000,1,  39,  99,  17,0.98562, -24.9232,1.10000,0.90000,1.10000,0.90000
   124,'HARMATT7    ', 138.0000,1,  39,  99,  17,0.98483, -24.9011,1.10000,0.90000,1.10000,0.90000
   125,'YASAA7      ', 138.0000,1,  60,  99,  17,1.02613, -19.7548,1.10000,0.90000,1.10000,0.90000
   126,'SHELL H7    ', 138.0000,1,  39,  99,  17,0.98453, -24.9525,1.10000,0.90000,1.10000,0.90000
   127,'BEDDING2    ', 138.0000,1,   6,  99,   3,1.02225, -24.1991,1.10000,0.90000,1.10000,0.90000
   128,'ELLERSLI    ', 240.0000,1,  60,  99,  17,1.03962, -14.8594,1.10000,0.90000,1.10000,0.90000
   130,'SUND#3GN    ',  20.0000,2,  40,  99,  17,1.02000,  -4.9886,1.10000,0.90000,1.10000,0.90000
   131,'SUNDANA8    ',  69.0000,1,  40,  99,  17,1.01383, -14.8742,1.10000,0.90000,1.10000,0.90000
   132,'SUNDANC7    ', 138.0000,1,  40,  99,  17,1.02916, -13.0889,1.10000,0.90000,1.10000,0.90000
   133,'WABAMUN4    ', 240.0000,1,  40,  99,  17,1.06417, -14.4168,1.10000,0.90000,1.10000,0.90000
   134,'WABAMUN7    ', 138.0000,1,  40,  99,  17,1.03109, -17.1985,1.10000,0.90000,1.10000,0.90000
   135,'SUNDANC4    ', 240.0000,1,  40,  99,  17,1.07865, -12.7446,1.10000,0.90000,1.10000,0.90000
   136,'E EDMON4    ', 240.0000,1,  60,  99,  17,1.03165, -15.9729,1.10000,0.90000,1.10000,0.90000
   137,'N CALDE4    ', 240.0000,1,  60,  99,  17,1.03579, -17.4103,1.10000,0.90000,1.10000,0.90000
   138,'N BARRH4    ', 240.0000,1,  40,  99,  17,1.09575, -16.4847,1.10000,0.90000,1.10000,0.90000
   141,'DALEHUR7    ', 138.0000,1,  29,  99,  17,1.04513, -20.2199,1.10000,0.90000,1.10000,0.90000
   142,'KINGMAN7    ', 138.0000,1,  31,  99,  17,0.99956, -20.2018,1.10000,0.90000,1.10000,0.90000
   144,'ALGAR  7    ', 138.0000,1,  61,  99,   1,1.06302, -13.8274,1.10000,0.90000,1.10000,0.90000
   147,'GAETZ  4    ', 240.0000,1,  35,  99,  17,1.03413, -18.8326,1.10000,0.90000,1.10000,0.90000
   148,'GAETZ  7    ', 138.0000,1,  35,  99,  17,1.02192, -20.7134,1.10000,0.90000,1.10000,0.90000
   150,'WILLESD4    ', 240.0000,1,  30,  99,  17,1.05935, -18.1211,1.10000,0.90000,1.10000,0.90000
   151,'BRAZ#1 9    ',  13.8000,2,  30,  99,  17,0.98000, -15.7097,1.10000,0.90000,1.10000,0.90000
   152,'RED DEE4    ', 240.0000,1,  35,  99,  17,1.04173, -18.4960,1.10000,0.90000,1.10000,0.90000
   153,'BRAZEAU4    ', 240.0000,1,  30,  99,  17,1.05560, -18.0935,1.10000,0.90000,1.10000,0.90000
   154,'BRAZ#2 9    ',  13.8000,2,  30,  99,  17,0.98508, -18.0935,1.10000,0.90000,1.10000,0.90000
   155,'BENALTO4    ', 240.0000,1,  35,  99,  17,1.06355, -17.8596,1.10000,0.90000,1.10000,0.90000
   156,'E CROSS4    ', 240.0000,1,  57,  99,  17,1.03910, -20.5549,1.10000,0.90000,1.10000,0.90000
   157,'COCHIN 8    ',  69.0000,1,  32,  99, 241,1.03975, -17.7743,1.10000,0.90000,1.10000,0.90000
   158,'LANGDON2    ', 500.0000,1,   6,  99,  17,1.05617, -16.7059,1.10000,0.90000,1.10000,0.90000
   159,'LANGDON4    ', 240.0000,1,   6,  99,  17,1.05400, -18.8545,1.10000,0.90000,1.10000,0.90000
   160,'JANET  4    ', 240.0000,1,   6,  99,  17,1.05015, -21.0291,1.10000,0.90000,1.10000,0.90000
   161,'SARCEE 4    ', 240.0000,1,   6,  99,  17,1.05111, -23.3969,1.10000,0.90000,1.10000,0.90000
   162,'E CALGAR    ', 240.0000,1,   6,  99,  17,1.03968, -22.6006,1.10000,0.90000,1.10000,0.90000
   163,'SAGITAW4    ', 240.0000,1,  26,  99,  17,1.07596, -18.2436,1.10000,0.90000,1.10000,0.90000
   164,'SAGITAW7    ', 138.0000,1,  26,  99,  17,1.04384, -19.5954,1.10000,0.90000,1.10000,0.90000
   165,'PEIGAN 4    ', 240.0000,1,  53,  99, 191,1.02730, -15.5303,1.10000,0.90000,1.10000,0.90000
   166,'PEIGAN 7    ', 138.0000,1,  53,  99, 191,1.03266, -12.7417,1.10000,0.90000,1.10000,0.90000
   167,'N LETHB4    ', 240.0000,1,  54,  99,  17,1.02752, -16.6144,1.10000,0.90000,1.10000,0.90000
   168,'SUNSHIN8    ',  69.0000,1,  44,  99,  17,0.99941, -32.1400,1.10000,0.90000,1.10000,0.90000
   169,'CAN CEM7    ', 138.0000,1,  44,  99,  17,1.02139, -25.0133,1.10000,0.90000,1.10000,0.90000
   170,'COCHRAN7    ', 138.0000,1,  44,  99,  17,0.99060, -27.3154,1.10000,0.90000,1.10000,0.90000
   171,'SEEBE  7    ', 138.0000,1,  44,  99, 191,1.01920, -24.8810,1.10000,0.90000,1.10000,0.90000
   172,'HORS GEN    ',  12.0000,2,  44,  99,  17,1.02500, -22.9857,1.10000,0.90000,1.10000,0.90000
   173,'BRETV A7    ', 138.0000,1,  60,  99,  17,1.02571, -19.7745,1.10000,0.90000,1.10000,0.90000
   174,'SPRAY G1    ',  13.2000,2,  44,  99,  17,1.04663, -19.3941,1.10000,0.90000,1.10000,0.90000
   175,'CASCADE7    ', 138.0000,1,  44,  99, 194,1.02275, -25.0539,1.10000,0.90000,1.10000,0.90000
   176,'CASCADE9    ',  13.2000,2,  44,  99, 194,1.04775, -22.8750,1.10000,0.90000,1.10000,0.90000
   177,'AIRDRIE     ', 138.0000,1,  57,  99,  17,1.01191, -23.1811,1.10000,0.90000,1.10000,0.90000
   178,'BANFF  8    ',  69.0000,1,  44,  99,  17,1.00444, -31.8879,1.10000,0.90000,1.10000,0.90000
   179,'MARIANA7    ', 138.0000,1,  61,  99,   1,1.06427, -14.2630,1.10000,0.90000,1.10000,0.90000
   180,'GHOST  7    ', 138.0000,1,  44,  99,  17,1.00333, -26.0081,1.10000,0.90000,1.10000,0.90000
   181,'GHOST A9    ',  13.2000,2,  44,  99,  17,1.00000, -24.1091,1.10000,0.90000,1.10000,0.90000
   183,'BEARSPWB    ',  13.2000,2,  44,  99,  17,1.03122, -26.8890,1.10000,0.90000,1.10000,0.90000
   184,'BEARSPAW    ', 138.0000,1,  44,  99,  17,0.99702, -27.1710,1.10000,0.90000,1.10000,0.90000
   187,'BEDDING1    ', 240.0000,1,   6,  99,   3,1.04261, -21.6641,1.10000,0.90000,1.10000,0.90000
   188,'ANG COCA    ',  25.0000,1,  44,  99,  17,1.03627, -29.1832,1.10000,0.90000,1.10000,0.90000
   189,'ANG COCB    ',  13.8000,2,  44,  99,  17,1.00276, -31.5285,1.10000,0.90000,1.10000,0.90000
   190,'SPRAY G2    ',  13.2000,2,  44,  99,  17,1.02720, -24.6882,1.10000,0.90000,1.10000,0.90000
   191,'ANG COCH    ', 138.0000,1,  44,  99,  17,0.98935, -27.2988,1.10000,0.90000,1.10000,0.90000
   192,'NELSON L    ', 138.0000,1,  31,  99,  17,0.99557, -22.3192,1.10000,0.90000,1.10000,0.90000
   193,'KANANAS7    ', 138.0000,1,  44,  99,  17,1.01971, -24.8483,1.10000,0.90000,1.10000,0.90000
   194,'LAKE LO8    ',  69.0000,1,  44,  99,  17,0.96787, -32.7184,1.10000,0.90000,1.10000,0.90000
   195,'RUNDLE S    ', 138.0000,1,  44,  99,  17,1.02691, -24.7625,1.10000,0.90000,1.10000,0.90000
   196,'KANANAS9    ',  12.0000,2,  44,  99,  17,1.03366, -22.8214,1.10000,0.90000,1.10000,0.90000
   197,'RUNDLE G    ',  13.8000,2,  44,  99,  17,1.04761, -21.7137,1.10000,0.90000,1.10000,0.90000
   198,'BALZAC 7    ', 138.0000,1,   6,  99,  17,1.02300, -24.0702,1.10000,0.90000,1.10000,0.90000
   199,'SHELL J7    ', 138.0000,1,  44,  99,  17,1.00090, -26.3070,1.10000,0.90000,1.10000,0.90000
   201,'JUMPPND7    ', 138.0000,1,  44,  99,  17,1.01095, -25.6399,1.10000,0.90000,1.10000,0.90000
   202,'SARCEE 7    ', 138.0000,1,   6,  99,  17,1.00566, -26.3447,1.10000,0.90000,1.10000,0.90000
   203,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.05817, -26.4370,1.10000,0.90000,1.10000,0.90000
   204,'MCMILLA4    ', 240.0000,1,  61,  99,   1,1.11010, -13.5719,1.10000,0.90000,1.10000,0.90000
   205,'AMOCO R7    ', 138.0000,1,  38,  99,  17,0.98016, -23.5144,1.10000,0.90000,1.10000,0.90000
   207,'JANET  7    ', 138.0000,1,   6,  99,  17,1.01637, -24.8310,1.10000,0.90000,1.10000,0.90000
   208,'ENMX2S 7    ', 138.0000,1,   6,  99,   3,1.00879, -26.7746,1.10000,0.90000,1.10000,0.90000
   209,'BRETONA1    ', 138.0000,1,  60,  99,  17,1.01761, -19.9456,1.10000,0.90000,1.10000,0.90000
   211,'MOUNT A7    ', 138.0000,1,  44,  99,  17,1.02478, -24.7987,1.10000,0.90000,1.10000,0.90000
   213,'HAIGRIVE    ', 138.0000,1,  17,  99,   1,1.10234, -23.0815,1.10000,0.90000,1.10000,0.90000
   214,'POCATEA9    ',  13.8000,2,  44,  99,  17,1.00149, -19.6735,1.10000,0.90000,1.10000,0.90000
   215,'TEX.W.P7    ', 138.0000,1,  30,  99,  17,1.02356, -20.7838,1.10000,0.90000,1.10000,0.90000
   216,'BARRIER7    ', 138.0000,1,  44,  99,  17,1.02215, -24.8090,1.10000,0.90000,1.10000,0.90000
   218,'BLACKMUD    ', 138.0000,1,  60,  99,  17,0.99340, -22.3821,1.10000,0.90000,1.10000,0.90000
   219,'KILLARN7    ', 138.0000,1,  37,  99,  17,1.01568, -19.9875,1.10000,0.90000,1.10000,0.90000
   220,'HAYTER 7    ', 138.0000,1,  37,  99,  17,1.00046, -20.6085,1.10000,0.90000,1.10000,0.90000
   221,'CRR-W1      ', 240.0000,1,  53,  99,  58,1.02455, -14.9384,1.10000,0.90000,1.10000,0.90000
   222,'BARRIER9    ',  13.2000,2,  44,  99,  17,1.03000, -22.1316,1.10000,0.90000,1.10000,0.90000
   223,'PINCHER8    ',  69.0000,1,  53,  99,  17,1.03055, -14.1612,1.10000,0.90000,1.10000,0.90000
   224,'PINCHER7    ', 138.0000,1,  53,  99,  17,1.03664, -13.8089,1.10000,0.90000,1.10000,0.90000
   225,'WARE JCT    ', 240.0000,1,  47,  99,  17,1.06783, -10.5743,1.10000,0.90000,1.10000,0.90000
   226,'DRYWOOD8    ',  69.0000,1,  55,  99,  17,1.03084, -15.4555,1.10000,0.90000,1.10000,0.90000
   227,'SHELL WA    ',  69.0000,1,  55,  99,  17,1.01826, -15.5492,1.10000,0.90000,1.10000,0.90000
   228,'YARROW 8    ',  69.0000,1,  55,  99,  17,1.03070, -15.4594,1.10000,0.90000,1.10000,0.90000
   229,'170AL-TA    ', 138.0000,1,  53,  99,  17,1.04049, -14.4377,1.10000,0.90000,1.10000,0.90000
   230,'OLDMAN D    ', 138.0000,1,  53,  99,   1,1.03917, -13.3285,1.10000,0.90000,1.10000,0.90000
   231,'N SHELL8    ',  69.0000,1,  55,  99,  17,1.01731, -15.5888,1.10000,0.90000,1.10000,0.90000
   232,'COLEMAN7    ', 138.0000,1,  53,  99,  17,1.03940, -15.1874,1.10000,0.90000,1.10000,0.90000
   233,'DRYWOOD7    ', 138.0000,1,  55,  99,  17,1.02797, -14.1679,1.10000,0.90000,1.10000,0.90000
   234,'CASTRIV1    ', 138.0000,1,  53,  99,  44,1.03714, -13.8423,1.10000,0.90000,1.10000,0.90000
   235,'STAVELY7    ', 138.0000,1,  49,  99,  17,0.99627, -20.7230,1.10000,0.90000,1.10000,0.90000
   236,'HIGH RI8    ',  69.0000,1,  46,  99,  17,1.03550, -26.5813,1.10000,0.90000,1.10000,0.90000
   237,'FORT MA7    ', 138.0000,1,  53,  99,  17,1.00867, -18.4140,1.10000,0.90000,1.10000,0.90000
   238,'BLACK D7    ', 138.0000,1,  46,  99,  17,0.97582, -25.9209,1.10000,0.90000,1.10000,0.90000
   239,'OKOTOKS7    ', 138.0000,1,  46,  99,  17,0.99086, -25.6223,1.10000,0.90000,1.10000,0.90000
   240,'MAGCAN 7    ', 138.0000,1,  46,  99,  17,0.99110, -25.6716,1.10000,0.90000,1.10000,0.90000
   241,'BLACK D8    ',  69.0000,1,  46,  99,  17,0.99179, -27.5296,1.10000,0.90000,1.10000,0.90000
   242,'HIGH RI7    ', 138.0000,1,  46,  99,  17,0.98361, -25.5180,1.10000,0.90000,1.10000,0.90000
   243,'HARTELL7    ', 138.0000,1,  46,  99,  17,0.97760, -25.8403,1.10000,0.90000,1.10000,0.90000
   244,'VULCAN 7    ', 138.0000,1,  49,  99,  17,0.99798, -21.6437,1.10000,0.90000,1.10000,0.90000
   245,'GLENWOO8    ',  69.0000,1,  55,  99, 191,1.01558, -16.8633,1.10000,0.90000,1.10000,0.90000
   246,'SPRING 8    ',  69.0000,1,  55,  99,  17,1.00928, -17.6072,1.10000,0.90000,1.10000,0.90000
   247,'CAVALIER    ', 138.0000,1,  45,  99,  42,1.03903, -20.0075,1.10000,0.90000,1.10000,0.90000
   248,'MAHKESES    ', 138.0000,2,  28,  99,  36,1.04000, -17.1552,1.10000,0.90000,1.10000,0.90000
   249,'878S        ', 138.0000,1,  19,  99,   1,1.08194, -26.3452,1.10000,0.90000,1.10000,0.90000
   250,'DUCHESS7    ', 138.0000,1,  47,  99,  17,1.01576, -16.1358,1.10000,0.90000,1.10000,0.90000
   251,'GARDN1      ', 138.0000,1,  55,  99,  10,1.01452, -17.5417,1.10000,0.90000,1.10000,0.90000
   252,'CARSELA7    ', 138.0000,1,  45,  99,  17,1.00679, -22.8116,1.10000,0.90000,1.10000,0.90000
   253,'BLACKIE7    ', 138.0000,1,  45,  99,  17,1.00312, -22.4181,1.10000,0.90000,1.10000,0.90000
   254,'GLEICHE7    ', 138.0000,1,  45,  99, 191,1.02329, -20.7228,1.10000,0.90000,1.10000,0.90000
   255,'CHINOOK9    ',  34.5000,2,  53,  99,  17,0.99230, -13.3257,1.10000,0.90000,1.10000,0.90000
   256,'BROOKS 7    ', 138.0000,1,  47,  99,  17,1.02237, -15.8239,1.10000,0.90000,1.10000,0.90000
   257,'LIMESTO7    ', 138.0000,1,  38,  99,  17,0.96754, -24.1471,1.10000,0.90000,1.10000,0.90000
   258,'ELLERSLI    ', 500.0000,1,  60,  99,  17,1.04892,  -8.6683,1.10000,0.90000,1.10000,0.90000
   259,'STRATHM7    ', 138.0000,1,  45,  99,  17,1.02402, -22.0344,1.10000,0.90000,1.10000,0.90000
   260,'JENNER 4    ', 240.0000,1,  48,  99,  17,1.07539, -12.8392,1.10000,0.90000,1.10000,0.90000
   262,'DOME EM4    ', 240.0000,1,  48,  99,  17,1.08228, -14.5977,1.10000,0.90000,1.10000,0.90000
   263,'EMP LIQ7    ', 138.0000,1,  48,  99,  17,1.03681, -16.0771,1.10000,0.90000,1.10000,0.90000
   264,'COWLEY 8    ',  69.0000,1,  53,  99,  17,1.03878, -13.5994,1.10000,0.90000,1.10000,0.90000
   265,'US WIND9    ',  34.5000,2,  53,  99,  17,0.99205, -13.5729,1.10000,0.90000,1.10000,0.90000
   266,'EMPRESA7    ', 138.0000,1,  48,  99,  17,1.03891, -15.7558,1.10000,0.90000,1.10000,0.90000
   267,'DOME EM7    ', 138.0000,1,  48,  99,  17,1.03921, -15.7696,1.10000,0.90000,1.10000,0.90000
   268,'DOME EA9    ',  13.8000,2,  48,  99,  17,1.03023, -15.4944,1.10000,0.90000,1.10000,0.90000
   269,'BURDETT7    ', 138.0000,1,  52,  99,  17,1.00700, -18.6212,1.10000,0.90000,1.10000,0.90000
   270,'SUFFIEL7    ', 138.0000,1,   4,  99,  17,0.99739, -17.5567,1.10000,0.90000,1.10000,0.90000
   271,'BULLS H7    ', 138.0000,1,   4,  99,  17,1.02043, -17.3715,1.10000,0.90000,1.10000,0.90000
   272,'TABER  7    ', 138.0000,1,  52,  99,  17,1.01564, -18.8799,1.10000,0.90000,1.10000,0.90000
   274,'VAUXHAL7    ', 138.0000,1,  52,  99,  17,1.00916, -18.2808,1.10000,0.90000,1.10000,0.90000
   275,'TILLEY 7    ', 138.0000,1,  47,  99,  17,1.00259, -16.8116,1.10000,0.90000,1.10000,0.90000
   276,'W BROOK7    ', 138.0000,1,  47,  99,  17,1.02620, -15.3969,1.10000,0.90000,1.10000,0.90000
   277,'WESTFLD7    ', 138.0000,1,  52,  99,  17,1.00586, -18.6930,1.10000,0.90000,1.10000,0.90000
   278,'WARNER 8    ',  69.0000,1,  55,  99,  17,0.98751, -19.8313,1.10000,0.90000,1.10000,0.90000
   279,'STAVELEY    ', 138.0000,1,  49,  99,  17,0.99951, -20.5678,1.10000,0.90000,1.10000,0.90000
   280,'STIRLIN8    ',  69.0000,1,  55,  99,  17,1.02442, -19.6696,1.10000,0.90000,1.10000,0.90000
   282,'HEARTLAK    ', 240.0000,1,  27,  99,   1,1.10531, -16.7238,1.10000,0.90000,1.10000,0.90000
   283,'CANMORE7    ', 138.0000,1,  44,  99,  17,1.02630, -24.9671,1.10000,0.90000,1.10000,0.90000
   284,'BUTTE7      ', 138.0000,1,   4,  99,  17,1.01714, -17.5140,1.10000,0.90000,1.10000,0.90000
   285,'BAYMAG      ', 138.0000,1,  44,  99,  17,1.02278, -24.9995,1.10000,0.90000,1.10000,0.90000
   286,'ENCHANT7    ', 138.0000,1,  52,  99,  17,1.00845, -17.6348,1.10000,0.90000,1.10000,0.90000
   287,'DOME EB9    ',  13.8000,2,  48,  99,  17,1.02813, -16.7213,1.10000,0.90000,1.10000,0.90000
   288,'DOME EC9    ',  13.8000,2,  48,  99,  17,1.01902, -15.1902,1.10000,0.90000,1.10000,0.90000
   289,'DOME EM9    ',  13.8000,2,  48,  99,  17,1.01822, -15.4372,1.10000,0.90000,1.10000,0.90000
   290,'BALZ COG    ', 138.0000,1,   6,  99,  42,1.02575, -23.8622,1.10000,0.90000,1.10000,0.90000
   291,'CONRAD 7    ', 138.0000,1,  52,  99,  17,1.00684, -18.1935,1.10000,0.90000,1.10000,0.90000
   292,'JENNER7     ', 138.0000,1,  48,  99,  17,1.01861, -16.7991,1.10000,0.90000,1.10000,0.90000
   293,'STIRLIN7    ', 138.0000,1,  55,  99,  17,0.99926, -18.8667,1.10000,0.90000,1.10000,0.90000
   295,'DRYCREEK    ', 138.0000,1,  57,  99,  17,1.01561, -23.7692,1.10000,0.90000,1.10000,0.90000
   296,'GOOSEL7     ', 138.0000,1,  53,  99,  17,1.03669, -13.8031,1.10000,0.90000,1.10000,0.90000
   297,'WAINWRI7    ', 138.0000,1,  32,  99,  17,1.00559, -18.9400,1.10000,0.90000,1.10000,0.90000
   298,'ALB NEWS    ', 240.0000,1,  26,  99,  17,1.06768, -18.8262,1.10000,0.90000,1.10000,0.90000
   299,'SUND866S    ',  69.0000,1,  40,  99,  17,1.01417, -15.5705,1.10000,0.90000,1.10000,0.90000
   300,'KEEP320P    ',  69.0000,1,  40,  99,  17,1.01609, -15.5132,1.10000,0.90000,1.10000,0.90000
   301,'KEEPHIL8    ',  69.0000,1,  40,  99,  17,1.01417, -15.5706,1.10000,0.90000,1.10000,0.90000
   302,'MARION 7    ', 138.0000,1,  40,  99,  17,1.02850, -13.2823,1.10000,0.90000,1.10000,0.90000
   303,'STELCO 1    ', 138.0000,1,  60,  99,  17,1.02846, -19.7556,1.10000,0.90000,1.10000,0.90000
   304,'PLAMOND7    ', 138.0000,1,  27,  99,  17,1.01330, -22.0787,1.10000,0.90000,1.10000,0.90000
   305,'LAC LA 7    ', 138.0000,1,  27,  99,  17,1.00880, -21.2089,1.10000,0.90000,1.10000,0.90000
   306,'WINEFRE7    ', 138.0000,1,  27,  99,  17,1.04989, -19.6657,1.10000,0.90000,1.10000,0.90000
   308,'FLATLK-2    ', 138.0000,1,  27,  99,  17,1.02146, -22.4002,1.10000,0.90000,1.10000,0.90000
   309,'MCMILLA7    ', 138.0000,1,  61,  99,   1,1.08002, -13.9174,1.10000,0.90000,1.10000,0.90000
   310,'SPRAY  S    ', 138.0000,1,  44,  99,  17,1.02720, -24.6882,1.10000,0.90000,1.10000,0.90000
   311,'LEDUC1      ', 138.0000,1,  60,  99,  17,0.98004, -22.8584,1.10000,0.90000,1.10000,0.90000
   312,'E CROSS7    ', 138.0000,1,  57,  99,  17,1.03771, -21.8982,1.10000,0.90000,1.10000,0.90000
   313,'JOSEPH1     ', 240.0000,1,  33,  99,  17,1.03447, -18.3428,1.10000,0.90000,1.10000,0.90000
   314,'JOSEPH2     ', 138.0000,1,  33,  99,  17,1.03051, -19.0378,1.10000,0.90000,1.10000,0.90000
   315,'HUSSAR      ', 138.0000,1,  45,  99,  17,1.03554, -20.5736,1.10000,0.90000,1.10000,0.90000
   316,'LAURATP     ',  69.0000,1,  26,  99,  17,1.05276, -20.9574,1.10000,0.90000,1.10000,0.90000
   317,'CARSONA8    ',  69.0000,1,  26,  99,  17,1.05270, -20.9598,1.10000,0.90000,1.10000,0.90000
   318,'W CROSSF    ', 138.0000,1,  57,  99,  17,1.02333, -22.1697,1.10000,0.90000,1.10000,0.90000
   319,'COALSPU8    ',  69.0000,1,  29,  99,  17,1.03978, -19.5508,1.10000,0.90000,1.10000,0.90000
   320,'CHAPPIC7    ', 138.0000,1,   4,  99,  17,1.02183, -16.7808,1.10000,0.90000,1.10000,0.90000
   321,'HEARTLAK    ', 138.0000,1,  27,  99,   1,1.02063, -18.2888,1.10000,0.90000,1.10000,0.90000
   322,'CARSON 8    ',  69.0000,1,  26,  99,  17,1.05274, -20.8120,1.10000,0.90000,1.10000,0.90000
   323,'CADOMIN8    ',  69.0000,1,  29,  99,  17,1.03873, -19.6091,1.10000,0.90000,1.10000,0.90000
   324,'COALSPU7    ', 138.0000,1,  29,  99,  17,1.02999, -19.5024,1.10000,0.90000,1.10000,0.90000
   325,'PEGAS.L8    ',  69.0000,1,  26,  99,  17,1.05233, -20.8947,1.10000,0.90000,1.10000,0.90000
   326,'COAL VA7    ', 138.0000,1,  29,  99,  17,1.02639, -19.6857,1.10000,0.90000,1.10000,0.90000
   328,'MACLEOD1    ', 138.0000,1,  53,  99,  19,1.03204, -11.4635,1.10000,0.90000,1.10000,0.90000
   329,'POCATER7    ', 138.0000,1,  44,  99,  17,1.02650, -22.0621,1.10000,0.90000,1.10000,0.90000
   330,'P C BRA7    ', 138.0000,1,  30,  99,  17,1.02610, -21.1503,1.10000,0.90000,1.10000,0.90000
   331,'VIOL GR7    ', 138.0000,1,  30,  99,  17,1.00920, -19.1042,1.10000,0.90000,1.10000,0.90000
   332,'DVPL IA9    ',  13.8000,2,  30,  99,   4,1.04763, -17.1642,1.10000,0.90000,1.10000,0.90000
   333,'QUENSTWN    ', 138.0000,1,  45,  99,  17,1.01436, -20.7206,1.10000,0.90000,1.10000,0.90000
   334,'SUMMER04    ', 138.0000,1,  53,  99,  17,1.03908, -13.3279,1.10000,0.90000,1.10000,0.90000
   336,'SUMMER01    ', 138.0000,1,  53,  99,  19,1.04019, -12.7201,1.10000,0.90000,1.10000,0.90000
   337,'ESSO JU8    ',  69.0000,1,  26,  99,  17,1.06028, -21.5084,1.10000,0.90000,1.10000,0.90000
   340,'NAMAKA 7    ', 138.0000,1,  45,  99,  17,1.03603, -20.4510,1.10000,0.90000,1.10000,0.90000
   342,'SUND#4GN    ',  20.0000,2,  40,  99,  17,1.02000,  -5.7324,1.10000,0.90000,1.10000,0.90000
   343,'TABERW1     ', 138.0000,1,  52,  99, 421,1.01223, -17.8758,1.10000,0.90000,1.10000,0.90000
   344,'WARLOW7     ', 138.0000,1,  48,  99,  17,1.01760, -16.8800,1.10000,0.90000,1.10000,0.90000
   345,'SUND#5GN    ',  20.0000,2,  40,  99,  17,1.02000,  -5.6225,1.10000,0.90000,1.10000,0.90000
   346,'GOOSEL4     ', 240.0000,1,  53,  99,  17,1.02488, -14.9821,1.10000,0.90000,1.10000,0.90000
   347,'LUNDBRE8    ',  69.0000,1,  53,  99,  17,1.03864, -13.6439,1.10000,0.90000,1.10000,0.90000
   348,'LEISMER4    ', 240.0000,1,  61,  99,  17,1.10232, -12.6694,1.10000,0.90000,1.10000,0.90000
   350,'SUND#6GN    ',  20.0000,2,  40,  99,  17,1.02000,  -5.4601,1.10000,0.90000,1.10000,0.90000
   353,'SUND204S    ',  69.0000,1,  40,  99,  17,1.01330, -14.8811,1.10000,0.90000,1.10000,0.90000
   356,'BON GLE7    ', 138.0000,1,  31,  99,  17,1.00298, -22.0221,1.10000,0.90000,1.10000,0.90000
   357,'STALBE7     ', 138.0000,1,  60,  99,  17,0.99793, -20.6853,1.10000,0.90000,1.10000,0.90000
   358,'SODER1      ', 138.0000,1,  53,  99, 231,1.02965, -11.6634,1.10000,0.90000,1.10000,0.90000
   359,'ACHESON     ', 138.0000,1,  60,  99,  17,0.98770, -21.7461,1.10000,0.90000,1.10000,0.90000
   360,'STONY P7    ', 138.0000,1,  40,  99,  17,0.98710, -21.0564,1.10000,0.90000,1.10000,0.90000
   361,'EDGERTO8    ',  69.0000,4,  37,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   362,'EDGERTO7    ', 138.0000,1,  37,  99,  17,1.02299, -20.5043,1.10000,0.90000,1.10000,0.90000
   363,'NW CARD7    ', 138.0000,1,  60,  99,  17,1.00611, -20.2825,1.10000,0.90000,1.10000,0.90000
   364,'CARVEL01    ', 138.0000,1,  40,  99,  17,0.99948, -19.7931,1.10000,0.90000,1.10000,0.90000
   365,'BUFORD 7    ', 138.0000,1,  31,  99,  17,0.98665, -22.6503,1.10000,0.90000,1.10000,0.90000
   366,'VISCOUNT    ', 138.0000,1,  60,  99,  17,1.00628, -20.0161,1.10000,0.90000,1.10000,0.90000
   368,'CHEVIOT1    ', 138.0000,1,  29,  99,  17,1.02622, -19.7358,1.10000,0.90000,1.10000,0.90000
   369,'CHRISLK1    ', 240.0000,1,  61,  99,  17,1.10037, -12.3282,1.10000,0.90000,1.10000,0.90000
   370,'SHELL C7    ', 138.0000,1,  38,  99,  17,0.98350, -23.4306,1.10000,0.90000,1.10000,0.90000
   372,'WAB27398    ',  69.0000,1,  40,  99,  17,1.02343, -16.8818,1.10000,0.90000,1.10000,0.90000
   373,'IPL HAR7    ', 138.0000,1,  32,  99,  17,1.03113, -18.7396,1.10000,0.90000,1.10000,0.90000
   374,'BIGSTON7    ', 138.0000,1,  31,  99,  17,1.03325, -20.7661,1.10000,0.90000,1.10000,0.90000
   375,'POCATER9    ',  25.0000,1,  44,  99,  17,1.00301, -18.6560,1.10000,0.90000,1.10000,0.90000
   376,'INTERLB9    ',  25.0000,1,  44,  99,  17,1.01244, -17.2155,1.10000,0.90000,1.10000,0.90000
   377,'INTERLA9    ',   4.1600,2,  44,  99,  17,1.03085, -14.5946,1.10000,0.90000,1.10000,0.90000
   378,'STELCO 2    ', 138.0000,1,  60,  99,  17,1.02850, -19.7563,1.10000,0.90000,1.10000,0.90000
   379,'THREE A9    ',  25.0000,1,  44,  99,  17,1.03761, -25.9339,1.10000,0.90000,1.10000,0.90000
   380,'RUNDLE 9    ',  25.0000,1,  44,  99,  17,1.03800, -25.9362,1.10000,0.90000,1.10000,0.90000
   381,'THREE S9    ',   6.9000,2,  44,  99,  17,1.08537, -25.9339,1.10000,0.90000,1.10000,0.90000
   382,'SHELL RA    ', 138.0000,1,  38,  99,  17,0.98374, -23.3684,1.10000,0.90000,1.10000,0.90000
   383,'NOVA ST1    ', 138.0000,2,  35,  99,  17,1.01800, -20.7516,1.10000,0.90000,1.10000,0.90000
   384,'UC PRENT    ', 138.0000,1,  35,  99,  17,1.01980, -21.3396,1.10000,0.90000,1.10000,0.90000
   385,'SHELL SC    ', 138.0000,1,  38,  99,  17,0.98990, -23.0052,1.10000,0.90000,1.10000,0.90000
   386,'SHELL EA    ', 138.0000,1,  38,  99,  17,0.97492, -24.2428,1.10000,0.90000,1.10000,0.90000
   387,'COMINCO7    ', 138.0000,1,  35,  99,  17,1.01756, -20.9194,1.10000,0.90000,1.10000,0.90000
   388,'ELLIS  7    ', 138.0000,1,  35,  99,  17,1.01982, -21.3272,1.10000,0.90000,1.10000,0.90000
   389,'HILLRIDG    ', 138.0000,1,  54,  99,  10,1.01655, -17.9358,1.10000,0.90000,1.10000,0.90000
   391,'ALBCHEM7    ', 138.0000,1,  33,  99,  17,1.03066, -19.1548,1.10000,0.90000,1.10000,0.90000
   392,'ALPAC1      ', 138.0000,1,  27,  99, 301,1.03772, -22.0497,1.10000,0.90000,1.10000,0.90000
   394,'ASTOTIN     ', 138.0000,1,  33,  99,  17,1.03064, -19.1696,1.10000,0.90000,1.10000,0.90000
   395,'NITON  7    ', 138.0000,1,  29,  99,  17,1.02271, -19.4240,1.10000,0.90000,1.10000,0.90000
   397,'PINEDAL7    ', 138.0000,1,  29,  99,  17,1.02621, -19.4088,1.10000,0.90000,1.10000,0.90000
   398,'BROOKFLD    ', 138.0000,1,  35,  99,  17,1.01770, -20.7650,1.10000,0.90000,1.10000,0.90000
   399,'BASSAN7     ', 138.0000,1,  47,  99,  17,1.01490, -17.0844,1.10000,0.90000,1.10000,0.90000
   400,'MONARCH7    ', 138.0000,1,  54,  99,  17,1.01414, -18.3613,1.10000,0.90000,1.10000,0.90000
   401,'HAYS   7    ', 138.0000,1,  52,  99,  17,1.01291, -18.3318,1.10000,0.90000,1.10000,0.90000
   402,'KETTLES1    ', 138.0000,1,  53,  99, 192,1.03512, -13.3453,1.10000,0.90000,1.10000,0.90000
   403,'KEEP#3GN    ',  22.0000,2,  40,  99,  17,1.00155,  -0.0588,1.10000,0.90000,1.10000,0.90000
   405,'CONKLIN2    ', 240.0000,2,  61,  99, 251,1.10000, -11.6529,1.10000,0.90000,1.10000,0.90000
   406,'CHIN CH7    ', 138.0000,1,  54,  99,  17,1.00522, -18.7623,1.10000,0.90000,1.10000,0.90000
   407,'CHIN CH9    ',  13.8000,2,  54,  99,  17,1.00507, -18.7780,1.10000,0.90000,1.10000,0.90000
   408,'WHITEGE9    ',  12.5000,2,  26,  99,  17,1.02671, -15.4527,1.10000,0.90000,1.10000,0.90000
   409,'KETTLES     ', 138.0000,1,  53,  99,  17,1.03513, -13.3467,1.10000,0.90000,1.10000,0.90000
   410,'WHITEGE8    ',  69.0000,1,  26,  99,  17,1.06620, -19.2476,1.10000,0.90000,1.10000,0.90000
   411,'CHEV KG7    ', 138.0000,1,  24,  99,  17,1.02587, -21.5743,1.10000,0.90000,1.10000,0.90000
   412,'BENBOW 7    ', 138.0000,1,  24,  99,  17,1.02624, -21.5548,1.10000,0.90000,1.10000,0.90000
   413,'RAY RES8    ',  69.0000,1,  55,  99,  17,1.02265, -18.8010,1.10000,0.90000,1.10000,0.90000
   414,'RAY RES9    ',  13.8000,2,  55,  99,  17,1.02258, -18.8073,1.10000,0.90000,1.10000,0.90000
   415,'MARLBOR1    ', 138.0000,1,  29,  99,  17,1.03693, -19.2632,1.10000,0.90000,1.10000,0.90000
   417,'WAUP1       ', 138.0000,1,  27,  99,  17,1.01969, -22.4287,1.10000,0.90000,1.10000,0.90000
   420,'KEEPHIL4    ', 240.0000,1,  40,  99,  17,1.06741, -10.2123,1.10000,0.90000,1.10000,0.90000
   421,'KEEPHIL5    ', 240.0000,1,  40,  99,  17,1.06310,  -8.1247,1.10000,0.90000,1.10000,0.90000
   422,'KEEP#1GN    ',  19.0000,2,  40,  99,  17,1.03000,  -3.6836,1.10000,0.90000,1.10000,0.90000
   423,'KEEPHIL7    ', 138.0000,1,  40,  99,  17,1.03165, -13.4724,1.10000,0.90000,1.10000,0.90000
   424,'KEEP#2GN    ',  19.0000,2,  40,  99,  17,1.03000,  -8.1079,1.10000,0.90000,1.10000,0.90000
   425,'NOSE CR7    ', 138.0000,1,  57,  99,  17,1.01806, -22.2316,1.10000,0.90000,1.10000,0.90000
   429,'SUND BL8    ',  69.0000,1,  40,  99,  17,1.01383, -14.8804,1.10000,0.90000,1.10000,0.90000
   430,'W BROOK4    ', 240.0000,1,  47,  99,  17,1.05828, -13.5087,1.10000,0.90000,1.10000,0.90000
   431,'KEEP_3      ', 138.0000,1,  40,  99,  17,1.03150, -13.4792,1.10000,0.90000,1.10000,0.90000
   437,'TMPL2GA7    ', 138.0000,1,  40,  99,  17,1.02589, -18.1029,1.10000,0.90000,1.10000,0.90000
   438,'CAN LIQ7    ', 138.0000,1,  60,  99,  17,1.02236, -19.9088,1.10000,0.90000,1.10000,0.90000
   440,'TRUE WEL    ', 138.0000,1,  31,  99,  17,1.01634, -21.3936,1.10000,0.90000,1.10000,0.90000
   444,'SPRINGB7    ', 138.0000,1,  44,  99,  17,1.00612, -26.0967,1.10000,0.90000,1.10000,0.90000
   445,'CUTNG L7    ', 138.0000,1,  47,  99,  17,1.01800, -16.0307,1.10000,0.90000,1.10000,0.90000
   446,'VICTR A     ',  13.8000,1,  33,  99,  17,0.97996, -23.0295,1.10000,0.90000,1.10000,0.90000
   447,'BELLYIA9    ',   4.1600,1,  55,  99,   8,1.04447, -17.5763,1.10000,0.90000,1.10000,0.90000
   448,'MARY IA9    ',   4.1600,1,  55,  99,   8,1.00078, -18.9821,1.10000,0.90000,1.10000,0.90000
   449,'WATERIA9    ',   4.1600,1,  55,  99,   8,1.05623, -14.7240,1.10000,0.90000,1.10000,0.90000
   450,'IRRICAN1    ',   4.1600,2,  55,  99,  17,0.99424, -21.1573,1.10000,0.90000,1.10000,0.90000
   451,'MONTANA1    ', 240.0000,1,  55,  99, 381,1.03333, -16.5114,1.10000,0.90000,1.10000,0.90000
   459,'ROSEVAL1    ', 138.0000,1,  40,  99,  17,1.03112, -13.4539,1.10000,0.90000,1.10000,0.90000
   464,'W CASCAD    ',  25.0000,4,  44,  99, 194,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   468,'LEISMER7    ', 138.0000,1,  61,  99,  17,1.04763, -12.9610,1.10000,0.90000,1.10000,0.90000
   478,'BANFF  9    ',  25.0000,1,  44,  99,  17,1.03251, -30.7356,1.10000,0.90000,1.10000,0.90000
   479,'RUNDLE H    ',  13.8000,2,  44,  99,  17,1.02275, -25.1575,1.10000,0.90000,1.10000,0.90000
   483,'TUCUMAN7    ', 138.0000,1,  32,  99,  17,1.03014, -18.7455,1.10000,0.90000,1.10000,0.90000
   484,'CLIPPER7    ', 138.0000,1,  32,  99,  41,1.03113, -18.7393,1.10000,0.90000,1.10000,0.90000
   488,'CHERHIL1    ', 240.0000,1,  40,  99,  17,1.08947, -14.7989,1.10000,0.90000,1.10000,0.90000
   490,'GENES 39    ',  22.0000,2,  40,  99,   5,1.04000,   2.4027,1.10000,0.90000,1.10000,0.90000
   491,'GENES 19    ',  20.5000,2,  40,  99,   5,1.04000,   2.5860,1.10000,0.90000,1.10000,0.90000
   492,'GENES 29    ',  20.5000,2,  40,  99,   5,1.04000,   3.0510,1.10000,0.90000,1.10000,0.90000
   497,'ROSS 8      ',  14.4000,1,  60,  99,   5,0.99912, -19.3456,1.10000,0.90000,1.10000,0.90000
   498,'ROSS 9      ',  14.4000,1,  60,  99,   5,0.99912, -19.3456,1.10000,0.90000,1.10000,0.90000
   499,'ROSS 109    ',  14.4000,1,  60,  99,   5,0.99912, -19.3456,1.10000,0.90000,1.10000,0.90000
   500,'KEEPHIL1    ', 138.0000,1,  40,  99,  17,1.03165, -13.4724,1.10000,0.90000,1.10000,0.90000
   502,'HARDIST8    ',  69.0000,1,  60,  99,   5,1.04471, -17.9195,1.10000,0.90000,1.10000,0.90000
   503,'SUMMIT_7    ', 138.0000,1,  57,  99,   3,1.01848, -22.1967,1.10000,0.90000,1.10000,0.90000
   505,'JASPER 4    ', 240.0000,1,  60,  99,   5,1.04024, -16.6293,1.10000,0.90000,1.10000,0.90000
   506,'BELLAMY4    ', 240.0000,1,  60,  99,   5,1.03873, -15.7112,1.10000,0.90000,1.10000,0.90000
   507,'ROSSDALE    ',  69.0000,1,  60,  99,   5,1.04256, -19.3456,1.10000,0.90000,1.10000,0.90000
   508,'HIGHFEED    ',  14.4000,1,  60,  99,   5,1.04256, -19.3456,1.10000,0.90000,1.10000,0.90000
   509,'ARGYLL W    ', 240.0000,1,  60,  99,   5,1.03885, -15.7053,1.10000,0.90000,1.10000,0.90000
   510,'KEEPHIL3    ', 500.0000,1,  40,  99,  17,1.06000,  -5.9589,1.10000,0.90000,1.10000,0.90000
   511,'SUMMERS1    ', 240.0000,1,  60,  99,   5,1.03951, -14.8744,1.10000,0.90000,1.10000,0.90000
   512,'DOME   4    ', 240.0000,1,  60,  99,   5,1.03982, -14.6570,1.10000,0.90000,1.10000,0.90000
   513,'LAMBTON4    ', 240.0000,1,  60,  99,   5,1.03168, -15.7634,1.10000,0.90000,1.10000,0.90000
   514,'CLOVERB4    ', 240.0000,1,  60,  99,   5,1.03128, -16.2675,1.10000,0.90000,1.10000,0.90000
   515,'BROADMO7    ', 138.0000,1,  60,  99,  17,1.02325, -19.8652,1.10000,0.90000,1.10000,0.90000
   516,'CLOVERB8    ',  69.0000,1,  60,  99,   5,1.05152, -17.6819,1.10000,0.90000,1.10000,0.90000
   518,'ARGYLL E    ', 240.0000,1,  60,  99,   5,1.03911, -15.5866,1.10000,0.90000,1.10000,0.90000
   519,'CASTLEDN    ', 240.0000,1,  60,  99,   5,1.03363, -17.8461,1.10000,0.90000,1.10000,0.90000
   520,'VICTORIA    ', 240.0000,1,  60,  99,   5,1.03325, -17.9497,1.10000,0.90000,1.10000,0.90000
   521,'PETROLIA    ', 240.0000,1,  60,  99,   5,1.03822, -15.6484,1.10000,0.90000,1.10000,0.90000
   523,'MEADOWL2    ',  69.0000,1,  60,  99,   5,1.03861, -19.5040,1.10000,0.90000,1.10000,0.90000
   525,'GENESEE4    ', 500.0000,1,  40,  99,   5,1.06241,  -5.3630,1.10000,0.90000,1.10000,0.90000
   526,'GENESEE7    ', 138.0000,1,  40,  99,   5,0.99086,  -5.6053,1.10000,0.90000,1.10000,0.90000
   527,'JASPER 8    ',  69.0000,1,  60,  99,   5,1.07262, -18.2851,1.10000,0.90000,1.10000,0.90000
   528,'KENNDALE    ',  69.0000,1,  60,  99,   5,1.04768, -17.7963,1.10000,0.90000,1.10000,0.90000
   529,'MEADOWL1    ',  69.0000,1,  60,  99,   5,1.06737, -18.4308,1.10000,0.90000,1.10000,0.90000
   530,'NAMAO  8    ',  69.0000,1,  60,  99,   5,1.04525, -17.8854,1.10000,0.90000,1.10000,0.90000
   532,'STRACONA    ',  69.0000,1,  60,  99,   5,1.02044, -20.5298,1.10000,0.90000,1.10000,0.90000
   533,'VICTORIA    ',  69.0000,1,  60,  99,   5,1.04153, -19.3759,1.10000,0.90000,1.10000,0.90000
   534,'WOODCRF1    ',  69.0000,1,  60,  99,   5,1.06609, -18.4685,1.10000,0.90000,1.10000,0.90000
   535,'GARNEAU8    ',  69.0000,1,  60,  99,   5,1.04045, -19.4285,1.10000,0.90000,1.10000,0.90000
   537,'FIBERGL7    ', 138.0000,1,  60,  99,   5,1.02214, -19.9184,1.10000,0.90000,1.10000,0.90000
   538,'ATP 5R 7    ', 138.0000,1,  60,  99,   5,1.02096, -20.0712,1.10000,0.90000,1.10000,0.90000
   539,'WOODCRF2    ',  69.0000,1,  60,  99,   5,1.03870, -19.4840,1.10000,0.90000,1.10000,0.90000
   540,'CELANES7    ', 138.0000,1,  60,  99,   5,1.02756, -19.6165,1.10000,0.90000,1.10000,0.90000
   541,'ATP 4R 7    ', 138.0000,1,  60,  99,   5,1.02101, -20.0690,1.10000,0.90000,1.10000,0.90000
   542,'LAMBTON8    ',  69.0000,1,  60,  99,   5,1.04032, -19.2209,1.10000,0.90000,1.10000,0.90000
   545,'EAST IN4    ', 240.0000,1,  60,  99,   5,1.03153, -15.8890,1.10000,0.90000,1.10000,0.90000
   546,'EAST IN2    ', 240.0000,1,  60,  99,   5,1.03294, -15.7757,1.10000,0.90000,1.10000,0.90000
   547,'ENMX54S7    ', 138.0000,1,   6,  99,   3,0.99561, -26.8481,1.10000,0.90000,1.10000,0.90000
   549,'INLANDCT    ', 138.0000,1,  60,  99,   5,1.00640, -19.9384,1.10000,0.90000,1.10000,0.90000
   550,'ENMX22S7    ', 138.0000,1,   6,  99,   3,1.00007, -26.6158,1.10000,0.90000,1.10000,0.90000
   551,'ENMX28S7    ', 138.0000,1,   6,  99,   3,1.00531, -26.3820,1.10000,0.90000,1.10000,0.90000
   552,'ENMX21S7    ', 138.0000,1,   6,  99,   3,0.99845, -26.9355,1.10000,0.90000,1.10000,0.90000
   553,'ENMX21S8    ',  69.0000,1,   6,  99,   3,1.02920, -28.2418,1.10000,0.90000,1.10000,0.90000
   554,'ENMX15S8    ',  69.0000,1,   6,  99,   3,1.02413, -28.3505,1.10000,0.90000,1.10000,0.90000
   555,'ENMX14S7    ', 138.0000,1,   6,  99,   3,0.99966, -27.3038,1.10000,0.90000,1.10000,0.90000
   556,'ENMX34S8    ',  69.0000,1,   6,  99,   3,1.01993, -28.4887,1.10000,0.90000,1.10000,0.90000
   557,'ENMX16S8    ',  69.0000,1,   6,  99,   3,1.01861, -28.3187,1.10000,0.90000,1.10000,0.90000
   558,'ENMX27S8    ',  69.0000,1,   6,  99,   3,1.01711, -28.0841,1.10000,0.90000,1.10000,0.90000
   559,'ENMX13S7    ', 138.0000,1,   6,  99,   3,1.00142, -26.8674,1.10000,0.90000,1.10000,0.90000
   560,'ENMX13S8    ',  69.0000,1,   6,  99,   3,1.01968, -27.6214,1.10000,0.90000,1.10000,0.90000
   561,'ENMX11S7    ', 138.0000,1,   6,  99,   3,1.00274, -26.5750,1.10000,0.90000,1.10000,0.90000
   564,'ENMX36S7    ', 138.0000,1,   6,  99,   3,0.99826, -27.2295,1.10000,0.90000,1.10000,0.90000
   566,'ENMX20S7    ', 138.0000,1,   6,  99,   3,0.99870, -27.1285,1.10000,0.90000,1.10000,0.90000
   567,'ENMX1S 7    ', 138.0000,1,   6,  99,   3,1.00118, -27.0976,1.10000,0.90000,1.10000,0.90000
   568,'ENMX5S 7    ', 138.0000,1,   6,  99,   3,1.00176, -27.0684,1.10000,0.90000,1.10000,0.90000
   569,'ENMX3S 7    ', 138.0000,1,   6,  99,   3,1.00071, -27.0611,1.10000,0.90000,1.10000,0.90000
   571,'ENMX43S7    ', 138.0000,1,   6,  99,   3,0.99528, -27.2900,1.10000,0.90000,1.10000,0.90000
   572,'ENMX39S7    ', 138.0000,1,   6,  99,   3,1.00645, -25.6247,1.10000,0.90000,1.10000,0.90000
   573,'ENMX38S7    ', 138.0000,1,   6,  99,   3,1.00878, -25.4188,1.10000,0.90000,1.10000,0.90000
   574,'ENMX37S7    ', 138.0000,1,   6,  99,   3,1.01258, -25.1139,1.10000,0.90000,1.10000,0.90000
   576,'ENMX47S7    ', 138.0000,1,   6,  99,   3,1.01855, -24.4615,1.10000,0.90000,1.10000,0.90000
   577,'ENMX23S7    ', 138.0000,1,   6,  99,   3,1.00901, -26.2665,1.10000,0.90000,1.10000,0.90000
   578,'ENMX23S8    ',  69.0000,1,   6,  99,   3,1.01649, -27.3668,1.10000,0.90000,1.10000,0.90000
   579,'ENMX31S7    ', 138.0000,1,   6,  99,   3,1.00146, -26.6267,1.10000,0.90000,1.10000,0.90000
   581,'ENMX12S7    ', 138.0000,1,   6,  99,   3,1.00441, -26.8595,1.10000,0.90000,1.10000,0.90000
   582,'ENMX10S8    ',  69.0000,1,   6,  99,   3,1.01062, -27.6353,1.10000,0.90000,1.10000,0.90000
   583,'ENMX32S7    ', 138.0000,1,   6,  99,   3,0.99470, -27.0562,1.10000,0.90000,1.10000,0.90000
   585,'ENMX9S 7    ', 138.0000,1,   6,  99,   3,1.00454, -26.7860,1.10000,0.90000,1.10000,0.90000
   586,'ENMX30S7    ', 138.0000,1,   6,  99,   3,0.99725, -26.9308,1.10000,0.90000,1.10000,0.90000
   587,'ENMX6S7     ', 138.0000,1,   6,  99,   3,0.99371, -27.1945,1.10000,0.90000,1.10000,0.90000
   588,'ENMX8S 7    ', 138.0000,1,   6,  99,   3,1.00108, -27.1032,1.10000,0.90000,1.10000,0.90000
   589,'ENMX26S7    ', 138.0000,1,   6,  99,   3,0.99711, -26.6461,1.10000,0.90000,1.10000,0.90000
   590,'ENMX24S7    ', 138.0000,1,   6,  99,   3,1.00478, -26.0676,1.10000,0.90000,1.10000,0.90000
   591,'ENMX40S7    ', 138.0000,1,   6,  99,   3,0.99252, -27.2443,1.10000,0.90000,1.10000,0.90000
   592,'ENMX41S7    ', 138.0000,1,   6,  99,   3,0.99227, -27.3234,1.10000,0.90000,1.10000,0.90000
   593,'9.62TAP     ',  69.0000,1,   6,  99,   3,1.01268, -27.5440,1.10000,0.90000,1.10000,0.90000
   594,'ENMX33S7    ', 138.0000,1,   6,  99,   3,0.99328, -27.3742,1.10000,0.90000,1.10000,0.90000
   595,'ENMX59S8    ',  69.0000,1,   6,  99,   3,1.01268, -27.5440,1.10000,0.90000,1.10000,0.90000
   596,'ENMX7S7     ', 138.0000,1,   6,  99,   3,0.99957, -27.0322,1.10000,0.90000,1.10000,0.90000
   597,'ENMX28S8    ',  69.0000,1,   6,  99,   3,1.01709, -27.2297,1.10000,0.90000,1.10000,0.90000
   599,'ENMX36S8    ',  69.0000,1,   6,  99,   3,1.01566, -27.9950,1.10000,0.90000,1.10000,0.90000
   601,'2.83 TAP    ', 138.0000,1,   6,  99,   3,1.00418, -26.9334,1.10000,0.90000,1.10000,0.90000
   602,'GHOSTPI3    ', 138.0000,1,  42,  99,   1,1.05594, -11.8117,1.10000,0.90000,1.10000,0.90000
   603,'GHOSTPI1    ', 138.0000,1,  42,  99, 371,1.05618, -11.6643,1.10000,0.90000,1.10000,0.90000
   605,'WATSON C    ', 138.0000,1,  29,  99,  17,1.04866, -20.7810,1.10000,0.90000,1.10000,0.90000
   610,'KEEPHIL2    ', 500.0000,1,  40,  99,  17,1.06000,  -5.9589,1.10000,0.90000,1.10000,0.90000
   637,'ALPACTAP    ', 138.0000,1,  27,  99,  17,1.02149, -22.3986,1.10000,0.90000,1.10000,0.90000
   648,'HANSMAN9    ', 138.0000,1,  37,  99,  17,1.03561, -16.0801,1.10000,0.90000,1.10000,0.90000
   649,'HANSMAN7    ', 240.0000,1,  37,  99,  17,1.06000, -12.7507,1.10000,0.90000,1.10000,0.90000
   651,'ELKRIVE7    ', 138.0000,1,  30,  99,  17,1.03056, -21.2776,1.10000,0.90000,1.10000,0.90000
   656,'RUSSEL1     ', 138.0000,1,  53,  99,  17,1.03714, -13.8430,1.10000,0.90000,1.10000,0.90000
   664,'PIPER CR    ', 138.0000,1,  35,  99,  17,1.01958, -20.9347,1.10000,0.90000,1.10000,0.90000
   666,'DOVER       ', 240.0000,1,  58,  99,   1,1.11473,  -8.6640,1.10000,0.90000,1.10000,0.90000
   670,'TAYLOR 8    ',  69.0000,1,  55,  99,   8,1.02115, -18.1765,1.10000,0.90000,1.10000,0.90000
   674,'CYPRES1     ', 138.0000,1,  48,  99,  17,1.03987, -15.5210,1.10000,0.90000,1.10000,0.90000
   677,'CYPRES2     ', 240.0000,1,  48,  99,  17,1.08364, -14.5953,1.10000,0.90000,1.10000,0.90000
   679,'LETH111S    ', 138.0000,1,  54,  99,  11,1.01276, -18.3564,1.10000,0.90000,1.10000,0.90000
   680,'SOUTHRI9    ', 138.0000,2,   4,  99,  17,1.02000, -16.9208,1.10000,0.90000,1.10000,0.90000
   690,'COALDAL7    ', 138.0000,1,  54,  99,  17,1.01298, -18.5055,1.10000,0.90000,1.10000,0.90000
   691,'LETH241S    ', 138.0000,1,  54,  99,  11,1.01648, -18.3054,1.10000,0.90000,1.10000,0.90000
   692,'N LETHB7    ', 138.0000,1,  54,  99,  17,1.01855, -18.1771,1.10000,0.90000,1.10000,0.90000
   693,'MAGRATH8    ',  69.0000,1,  55,  99,  17,1.02109, -18.1738,1.10000,0.90000,1.10000,0.90000
   694,'MAGRATH7    ', 138.0000,1,  55,  99,  17,1.01376, -17.7637,1.10000,0.90000,1.10000,0.90000
   696,'LETH146S    ', 138.0000,1,  54,  99,  11,1.01555, -18.3423,1.10000,0.90000,1.10000,0.90000
   697,'LETH593S    ', 138.0000,1,  54,  99,  11,1.01289, -18.4032,1.10000,0.90000,1.10000,0.90000
   698,'LETH674S    ', 138.0000,1,  54,  99,  11,1.00980, -18.3508,1.10000,0.90000,1.10000,0.90000
   699,'RIVERBN7    ', 138.0000,1,  54,  99,  17,1.01139, -18.3118,1.10000,0.90000,1.10000,0.90000
   715,'CLIPP_TP    ', 138.0000,1,  32,  99,  17,1.03114, -18.7391,1.10000,0.90000,1.10000,0.90000
   716,'LAKESEN7    ', 138.0000,1,  42,  99, 391,1.05266, -19.9223,1.10000,0.90000,1.10000,0.90000
   718,'WESWOOD     ', 138.0000,1,  60,  99,  17,1.02498, -19.3441,1.10000,0.90000,1.10000,0.90000
   723,'BILBY 1     ', 138.0000,1,  40,  99, 441,0.99211, -20.5321,1.10000,0.90000,1.10000,0.90000
   729,'SUMMITTP    ', 138.0000,1,  57,  99,  17,1.01829, -22.2216,1.10000,0.90000,1.10000,0.90000
   734,'SHELL A1    ', 138.0000,1,  33,  99,  40,1.02929, -19.1509,1.10000,0.90000,1.10000,0.90000
   735,'SHELL TP    ', 138.0000,1,  33,  99,  17,1.02917, -19.1577,1.10000,0.90000,1.10000,0.90000
   739,'ARD_01      ', 138.0000,1,  53,  99, 190,1.03197, -10.8409,1.10000,0.90000,1.10000,0.90000
   748,'608AL_TP    ', 138.0000,1,  53,  99,  17,1.03205, -11.4841,1.10000,0.90000,1.10000,0.90000
   750,'761L_TP     ', 138.0000,1,  33,  99,  17,1.02756, -19.6163,1.10000,0.90000,1.10000,0.90000
   759,'WINTHV      ', 138.0000,1,  43,  99,  10,1.06155,  -8.6460,1.10000,0.90000,1.10000,0.90000
   764,'1058JOIN    ', 240.0000,1,  60,  99,  17,1.03283, -15.6293,1.10000,0.90000,1.10000,0.90000
   766,'BAUERTAP    ', 138.0000,1,  13,  99,   1,1.01131, -21.3874,1.10000,0.90000,1.10000,0.90000
   771,'AMELIA1     ', 240.0000,1,  33,  99,  17,1.03833, -18.2702,1.10000,0.90000,1.10000,0.90000
   779,'PADDLE R    ', 138.0000,1,  40,  99,  17,1.02222, -19.2203,1.10000,0.90000,1.10000,0.90000
   780,'SYLV_138    ', 138.0000,1,  35,  99,  17,1.02940, -20.4852,1.10000,0.90000,1.10000,0.90000
   785,'1059A_TP    ', 240.0000,1,  60,  99,  17,1.03153, -15.8890,1.10000,0.90000,1.10000,0.90000
   794,'MAGRATH9    ', 138.0000,1,  55,  99,  17,1.01377, -17.7627,1.10000,0.90000,1.10000,0.90000
   795,'LINDB_TP    ', 138.0000,1,  28,  99,   1,1.02186, -22.6456,1.10000,0.90000,1.10000,0.90000
   799,'CHARD_TP    ', 138.0000,1,  61,  99,  41,1.04288, -13.2924,1.10000,0.90000,1.10000,0.90000
   800,'PRIM TAP    ', 138.0000,1,  28,  99,   1,1.05776, -18.4234,1.10000,0.90000,1.10000,0.90000
   803,'803/804N    ', 138.0000,1,  31,  99,  17,1.02665, -21.0337,1.10000,0.90000,1.10000,0.90000
   804,'803/804X    ', 138.0000,1,  31,  99,  17,1.03302, -20.7825,1.10000,0.90000,1.10000,0.90000
   807,'521L TAP    ',  69.0000,1,  40,  99,  17,1.01382, -14.8748,1.10000,0.90000,1.10000,0.90000
   808,'505L TAP    ',  69.0000,1,  40,  99,  17,1.01389, -14.8781,1.10000,0.90000,1.10000,0.90000
   809,'EXPRESTP    ', 138.0000,1,  37,  99,  17,1.03132, -18.6875,1.10000,0.90000,1.10000,0.90000
   810,'AMOCOTAP    ', 138.0000,1,  57,  99,  17,1.01723, -22.3787,1.10000,0.90000,1.10000,0.90000
   811,'521AL TP    ',  69.0000,1,  40,  99,  17,1.01383, -14.8804,1.10000,0.90000,1.10000,0.90000
   812,'BUCK TAP    ', 138.0000,1,  30,  99,  17,1.01020, -18.7749,1.10000,0.90000,1.10000,0.90000
   813,'ELKRIVTP    ', 138.0000,1,  30,  99,  17,1.03097, -21.2607,1.10000,0.90000,1.10000,0.90000
   814,'KILRY TP    ', 138.0000,1,  37,  99,  17,1.02430, -18.7021,1.10000,0.90000,1.10000,0.90000
   815,'TWP TAP7    ', 138.0000,1,  30,  99,  17,1.02383, -20.7720,1.10000,0.90000,1.10000,0.90000
   816,'LINE  TP    ', 138.0000,1,  15,  99,  17,1.02944, -17.0077,1.10000,0.90000,1.10000,0.90000
   817,'ELKFRD T    ', 138.0000,1,  15,  99,  17,1.01976, -18.5435,1.10000,0.90000,1.10000,0.90000
   818,'GR HL TP    ', 138.0000,1,  15,  99,  17,1.01945, -18.6105,1.10000,0.90000,1.10000,0.90000
   819,'BRITT TP    ', 138.0000,1,  15,  99,  17,1.01988, -19.8966,1.10000,0.90000,1.10000,0.90000
   820,'FICKL TP    ', 138.0000,1,  29,  99,  17,1.04583, -20.4345,1.10000,0.90000,1.10000,0.90000
   821,'708ALTAP    ', 138.0000,1,  33,  99,  17,1.02836, -19.2490,1.10000,0.90000,1.10000,0.90000
   823,'725BL       ', 138.0000,1,  53,  99,  17,1.01144, -17.8071,1.10000,0.90000,1.10000,0.90000
   825,'CGETAP      ', 138.0000,1,  20,  99,   1,1.09040, -25.1329,1.10000,0.90000,1.10000,0.90000
   826,'831A TAP    ', 138.0000,1,  47,  99,  17,1.01801, -16.0303,1.10000,0.90000,1.10000,0.90000
   828,'PURSPRW4    ', 138.0000,1,  52,  99,  17,1.01186, -17.9663,1.10000,0.90000,1.10000,0.90000
   830,'MARLBTAP    ', 138.0000,1,  29,  99,  17,1.03780, -19.2160,1.10000,0.90000,1.10000,0.90000
   832,'788_TP      ', 138.0000,1,  27,  99,  17,1.01144, -20.4493,1.10000,0.90000,1.10000,0.90000
   834,'CHIN_CHT    ', 138.0000,1,  54,  99,  17,1.01487, -18.4661,1.10000,0.90000,1.10000,0.90000
   837,'SODGLTAP    ', 138.0000,1,  53,  99,  17,1.03193, -12.4531,1.10000,0.90000,1.10000,0.90000
   839,'600AL TA    ', 138.0000,1,   4,  99,  17,1.01773, -17.4883,1.10000,0.90000,1.10000,0.90000
   841,'OTAU_TP     ', 138.0000,1,  21,  99,   1,1.07817, -21.1096,1.10000,0.90000,1.10000,0.90000
   844,'ASBNE TP    ', 138.0000,1,  40,  99,   1,1.04854, -19.7785,1.10000,0.90000,1.10000,0.90000
   851,'MUSKEG T    ', 240.0000,4,  59,  99,   9,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   856,'KSP3        ', 138.0000,1,  42,  99,   1,1.05227, -19.0959,1.10000,0.90000,1.10000,0.90000
   857,'KSP4        ', 138.0000,1,  42,  99,   1,1.03477, -18.6310,1.10000,0.90000,1.10000,0.90000
   858,'THOMP02     ', 138.0000,1,  27,  99, 321,1.01125, -20.4582,1.10000,0.90000,1.10000,0.90000
   862,'PV-TAP7     ', 138.0000,1,  13,  99,   1,1.03018, -22.8589,1.10000,0.90000,1.10000,0.90000
   863,'RAYRS TP    ',  69.0000,1,  55,  99,  17,1.02265, -18.8003,1.10000,0.90000,1.10000,0.90000
   869,'CHIN CH     ', 138.0000,1,  54,  99,  17,1.00509, -18.7583,1.10000,0.90000,1.10000,0.90000
   876,'514BL TP    ',  69.0000,1,  53,  99,  17,1.03878, -13.6026,1.10000,0.90000,1.10000,0.90000
   877,'BASNTAP     ', 138.0000,1,  47,  99,  17,1.02019, -16.8407,1.10000,0.90000,1.10000,0.90000
   878,'JFISH01     ', 240.0000,1,  61,  99,  17,1.10042, -12.2217,1.10000,0.90000,1.10000,0.90000
   881,'RAVEN TP    ', 138.0000,1,  38,  99,  17,0.98442, -23.3343,1.10000,0.90000,1.10000,0.90000
   882,'SCHRA TP    ', 138.0000,1,  38,  99,  17,0.98991, -23.0038,1.10000,0.90000,1.10000,0.90000
   883,'EAGLE TP    ', 138.0000,1,  38,  99,  17,0.97614, -24.1833,1.10000,0.90000,1.10000,0.90000
   886,'MAG TAP7    ', 138.0000,1,  46,  99,  17,0.98927, -25.6253,1.10000,0.90000,1.10000,0.90000
   887,'CAN L TP    ', 138.0000,1,  60,  99,  17,1.02267, -19.8964,1.10000,0.90000,1.10000,0.90000
   888,'106S TAP    ', 138.0000,1,  40,  99,  17,1.02222, -19.2201,1.10000,0.90000,1.10000,0.90000
   890,'AMOCO TP    ', 138.0000,1,  38,  99,  17,0.98710, -23.0931,1.10000,0.90000,1.10000,0.90000
   891,'904AL TP    ', 240.0000,1,  60,  99,  17,1.03161, -15.8343,1.10000,0.90000,1.10000,0.90000
   892,'WAIN TP7    ', 138.0000,1,  32,  99,  17,1.01903, -18.3275,1.10000,0.90000,1.10000,0.90000
   893,'908 TP      ', 240.0000,1,  60,  99,  17,1.03295, -15.7750,1.10000,0.90000,1.10000,0.90000
   895,'515S TAP    ',  69.0000,1,  26,  99,  17,1.06419, -21.6269,1.10000,0.90000,1.10000,0.90000
   896,'PEG.LK.T    ',  69.0000,1,  26,  99,  17,1.05234, -20.8935,1.10000,0.90000,1.10000,0.90000
   897,'GENESE T    ', 138.0000,1,  40,  99,  17,1.03203, -13.4821,1.10000,0.90000,1.10000,0.90000
   898,'GENSTR T    ', 138.0000,1,  60,  99,  17,1.00806, -19.8681,1.10000,0.90000,1.10000,0.90000
   899,'TRUE W T    ', 138.0000,1,  31,  99,  17,1.01634, -21.3936,1.10000,0.90000,1.10000,0.90000
   900,'JUMP TP1    ', 138.0000,1,  44,  99,  17,1.00205, -26.2544,1.10000,0.90000,1.10000,0.90000
   901,'MCBRIDE1    ', 138.0000,1,  53,  99,  44,1.01417, -17.0763,1.10000,0.90000,1.10000,0.90000
   905,'105S TAP    ', 138.0000,1,  40,  99,  17,0.99211, -20.5320,1.10000,0.90000,1.10000,0.90000
   909,'DALEH TP    ', 138.0000,1,  29,  99,  17,1.04513, -20.2199,1.10000,0.90000,1.10000,0.90000
   910,'OBED TAP    ', 138.0000,1,  29,  99,  17,1.04518, -20.2166,1.10000,0.90000,1.10000,0.90000
   911,'EMPLIQTP    ', 138.0000,1,  48,  99,  17,1.03751, -16.0233,1.10000,0.90000,1.10000,0.90000
   912,'740L JNC    ', 138.0000,1,  29,  99,  17,1.02999, -19.5024,1.10000,0.90000,1.10000,0.90000
   913,'G.ROBB T    ', 138.0000,1,  29,  99,  17,1.03177, -19.3634,1.10000,0.90000,1.10000,0.90000
   914,'CADOM TP    ',  69.0000,1,  29,  99,  17,1.03877, -19.6088,1.10000,0.90000,1.10000,0.90000
   915,'CHEV TP     ', 138.0000,1,  29,  99,  17,1.02623, -19.7355,1.10000,0.90000,1.10000,0.90000
   916,'MONAR TP    ', 138.0000,1,  54,  99,  17,1.01575, -18.2830,1.10000,0.90000,1.10000,0.90000
   918,'CASS01      ', 240.0000,1,  47,  99,  17,1.06901, -10.5812,1.10000,0.90000,1.10000,0.90000
   920,'ROUND01     ', 240.0000,1,  61,  99,  17,1.10958, -15.3961,1.10000,0.90000,1.10000,0.90000
   923,'W.CASC T    ', 138.0000,1,  44,  99,  17,1.02272, -25.0567,1.10000,0.90000,1.10000,0.90000
   924,'CH KGT T    ', 138.0000,1,  24,  99,  17,1.02589, -21.5725,1.10000,0.90000,1.10000,0.90000
   925,'JUMP TP2    ', 138.0000,1,  44,  99,  17,1.01099, -25.6359,1.10000,0.90000,1.10000,0.90000
   928,'ENCH TAP    ', 138.0000,1,  52,  99,  17,1.01299, -17.4130,1.10000,0.90000,1.10000,0.90000
   931,'746L NO     ', 138.0000,1,  60,  99,  17,1.02265, -19.6288,1.10000,0.90000,1.10000,0.90000
   932,'CAR.LK.T    ',  69.0000,1,  26,  99,  17,1.05285, -20.9540,1.10000,0.90000,1.10000,0.90000
   933,'AIRD TAP    ', 138.0000,1,  57,  99,  17,1.02418, -22.1391,1.10000,0.90000,1.10000,0.90000
   934,'FLAT TAP    ', 138.0000,1,  27,  99,  17,1.01948, -19.7592,1.10000,0.90000,1.10000,0.90000
   935,'CAR.CR.T    ',  69.0000,1,  26,  99,  17,1.05291, -20.8052,1.10000,0.90000,1.10000,0.90000
   936,'808AL_TP    ', 138.0000,1,  33,  99,  17,1.02790, -19.3457,1.10000,0.90000,1.10000,0.90000
   938,'STEL TAP    ', 138.0000,1,  60,  99,  17,1.02843, -19.7548,1.10000,0.90000,1.10000,0.90000
   939,'RVBD TAP    ', 138.0000,1,  53,  99,  17,1.01104, -18.3365,1.10000,0.90000,1.10000,0.90000
   940,'KPH MU T    ',  69.0000,1,  40,  99,  17,1.01418, -15.5705,1.10000,0.90000,1.10000,0.90000
   942,'LAURALK     ',  69.0000,1,  26,  99,  17,1.05276, -20.9575,1.10000,0.90000,1.10000,0.90000
   943,'MILO 1      ', 240.0000,1,  47,  99,  17,1.05428, -16.0274,1.10000,0.90000,1.10000,0.90000
   944,'638S TAP    ',  69.0000,1,  26,  99,  17,1.06105, -21.4875,1.10000,0.90000,1.10000,0.90000
   946,'KING TAP    ', 138.0000,1,  31,  99,  17,1.00034, -20.1637,1.10000,0.90000,1.10000,0.90000
   947,'GAINTAP2    ', 138.0000,1,  40,  99,  17,1.02590, -18.1024,1.10000,0.90000,1.10000,0.90000
   948,'808_BNDY    ', 138.0000,1,  33,  99,  17,1.02722, -19.3708,1.10000,0.90000,1.10000,0.90000
   950,'742L JCT    ', 138.0000,1,  44,  99,  17,1.02147, -25.0056,1.10000,0.90000,1.10000,0.90000
   951,'COCHIN T    ',  69.0000,1,  32,  99,  17,1.03980, -17.7712,1.10000,0.90000,1.10000,0.90000
   952,'DIAM TAP    ', 138.0000,1,  33,  99,  17,1.03017, -19.0513,1.10000,0.90000,1.10000,0.90000
   953,'FIBE TAP    ', 138.0000,1,  60,  99,  17,1.02237, -19.9087,1.10000,0.90000,1.10000,0.90000
   954,'ABEE_01     ', 138.0000,1,  33,  99,  17,1.02606, -19.6366,1.10000,0.90000,1.10000,0.90000
   955,'PDMAKER1    ', 240.0000,1,  60,  99,   5,1.03921, -16.7941,1.10000,0.90000,1.10000,0.90000
   956,'758L JCT    ', 138.0000,1,  35,  99,  17,1.02898, -20.3121,1.10000,0.90000,1.10000,0.90000
   957,'166L JNC    ', 138.0000,1,  39,  99,  17,0.98494, -24.9330,1.10000,0.90000,1.10000,0.90000
   958,'521L 234    ',  69.0000,1,  40,  99,  17,1.01389, -14.8781,1.10000,0.90000,1.10000,0.90000
   959,'133L JNC    ',  69.0000,1,  40,  99,  17,1.01610, -15.5128,1.10000,0.90000,1.10000,0.90000
   960,'HART TAP    ', 138.0000,1,  46,  99,  17,0.97760, -25.8402,1.10000,0.90000,1.10000,0.90000
   961,'746L JNC    ', 138.0000,1,  33,  99,  17,1.02260, -19.6275,1.10000,0.90000,1.10000,0.90000
   962,'KAYBOBTP    ', 138.0000,1,  24,  99,  17,1.02618, -21.5602,1.10000,0.90000,1.10000,0.90000
   964,'WHITE TP    ', 138.0000,1,  40,  99,  17,1.02934, -17.5091,1.10000,0.90000,1.10000,0.90000
   965,'54L JNC     ', 138.0000,1,  44,  99,  17,1.02627, -24.8529,1.10000,0.90000,1.10000,0.90000
   968,'INNISFA4    ', 240.0000,1,  39,  99,  17,1.00361, -22.6853,1.10000,0.90000,1.10000,0.90000
   970,'746L JCT    ', 138.0000,1,  60,  99,  17,1.02366, -19.8563,1.10000,0.90000,1.10000,0.90000
   975,'COMINTAP    ', 138.0000,1,  35,  99,  17,1.01820, -20.8911,1.10000,0.90000,1.10000,0.90000
   982,'MADDEN T    ', 138.0000,1,  39,  99,  17,0.98775, -25.4541,1.10000,0.90000,1.10000,0.90000
   983,'MARION T    ', 138.0000,1,  40,  99,  17,1.02901, -13.2609,1.10000,0.90000,1.10000,0.90000
   984,'HIGHVL T    ', 138.0000,1,  40,  99,  17,1.03118, -13.4511,1.10000,0.90000,1.10000,0.90000
   986,'133-522T    ',  69.0000,1,  40,  99,  17,1.01609, -15.5132,1.10000,0.90000,1.10000,0.90000
   987,'CIL TAP7    ', 138.0000,1,  60,  99,  17,1.02110, -20.0597,1.10000,0.90000,1.10000,0.90000
   988,'CROSSF T    ', 240.0000,1,  57,  99,  17,1.03910, -20.5549,1.10000,0.90000,1.10000,0.90000
   989,'703ALTAP    ', 138.0000,1,  37,  99,  17,1.03533, -16.1257,1.10000,0.90000,1.10000,0.90000
   993,'2739STAP    ',  69.0000,1,  40,  99,  17,1.02344, -16.8809,1.10000,0.90000,1.10000,0.90000
   995,'W.GRN TP    ', 240.0000,1,  30,  99,  17,1.05938, -18.1185,1.10000,0.90000,1.10000,0.90000
  1006,'GERMAIN1    ', 138.0000,1,  58,  99,   1,1.04411, -14.9596,1.10000,0.90000,1.10000,0.90000
  1010,'CHARD_01    ', 138.0000,1,  61,  99,  41,1.04286, -13.2939,1.10000,0.90000,1.10000,0.90000
  1018,'BASSET 7    ', 138.0000,1,  17,  99,   1,1.10037, -22.7385,1.10000,0.90000,1.10000,0.90000
  1020,'HIGH LV7    ', 138.0000,1,  18,  99,   1,1.08300, -24.5930,1.10000,0.90000,1.10000,0.90000
  1022,'BLUMNOR7    ', 138.0000,1,  18,  99,   1,1.07045, -25.3447,1.10000,0.90000,1.10000,0.90000
  1023,'SULPH PT    ', 138.0000,1,  17,  99,   1,1.09131, -22.5448,1.10000,0.90000,1.10000,0.90000
  1026,'ZAMA LK7    ', 138.0000,1,  17,  99,   1,1.08955, -22.8768,1.10000,0.90000,1.10000,0.90000
  1027,'RBW LAK8    ',  69.0000,1,  17,  99,   1,1.04366, -21.3207,1.10000,0.90000,1.10000,0.90000
  1028,'RBW LAK7    ', 138.0000,1,  17,  99,   1,1.08635, -21.3207,1.10000,0.90000,1.10000,0.90000
  1029,'RBW LAK9    ',  25.0000,1,  17,  99,   1,1.00472, -23.2279,1.10000,0.90000,1.10000,0.90000
  1031,'RBW 1       ',  14.4000,2,  17,  99,   1,1.02006, -21.9927,1.10000,0.90000,1.10000,0.90000
  1032,'RBW 2       ',  14.4000,2,  17,  99,   1,1.02000, -21.9885,1.10000,0.90000,1.10000,0.90000
  1033,'RBW 3       ',  14.4000,2,  17,  99,   1,1.00017, -21.3207,1.10000,0.90000,1.10000,0.90000
  1034,'CHINCHA7    ', 138.0000,1,  17,  99,   1,1.10401, -23.4906,1.10000,0.90000,1.10000,0.90000
  1035,'RBW 4       ',  13.8000,2,  17,  99,  21,1.04203, -18.1108,1.10000,0.90000,1.10000,0.90000
  1036,'KEG RVR7    ', 138.0000,1,  17,  99,   1,1.10510, -24.1782,1.10000,0.90000,1.10000,0.90000
  1037,'RBW5        ',  14.4000,2,  17,  99,  21,1.02000, -21.9271,1.10000,0.90000,1.10000,0.90000
  1038,'OSB-TAP7    ', 138.0000,1,  18,  99,   1,1.08555, -24.5736,1.10000,0.90000,1.10000,0.90000
  1039,'MELITO7     ', 138.0000,1,  18,  99,   1,1.08555, -24.5738,1.10000,0.90000,1.10000,0.90000
  1044,'KEMP RV7    ', 138.0000,1,  17,  99,   1,1.10947, -24.3561,1.10000,0.90000,1.10000,0.90000
  1050,'HOTCHKS7    ', 138.0000,1,  19,  99,   1,1.11584, -24.6062,1.10000,0.90000,1.10000,0.90000
  1052,'HAMBURG7    ', 138.0000,1,  19,  99,   1,1.10966, -24.1221,1.10000,0.90000,1.10000,0.90000
  1053,'RING CK7    ', 138.0000,1,  19,  99,   1,1.10289, -23.6309,1.10000,0.90000,1.10000,0.90000
  1054,'ARCENC1     ', 138.0000,1,  17,  99,   1,1.09000, -21.5204,1.10000,0.90000,1.10000,0.90000
  1055,'CADOTTE7    ', 138.0000,1,  19,  99,   1,1.10534, -25.5129,1.10000,0.90000,1.10000,0.90000
  1060,'NORCEN 7    ', 138.0000,1,  19,  99,   1,1.09347, -25.9386,1.10000,0.90000,1.10000,0.90000
  1065,'LUBICON7    ', 138.0000,1,  19,  99,   1,1.08908, -25.8844,1.10000,0.90000,1.10000,0.90000
  1070,'CRANBER7    ', 138.0000,1,  19,  99,   1,1.08000, -25.9480,1.10000,0.90000,1.10000,0.90000
  1075,'SEAL LK7    ', 138.0000,1,  19,  99,   1,1.09187, -25.5086,1.10000,0.90000,1.10000,0.90000
  1080,'WESLY C4    ', 240.0000,1,  19,  99,   1,1.13760, -22.7043,1.10000,0.90000,1.10000,0.90000
  1082,'WESLY C7    ', 138.0000,1,  19,  99,   1,1.11875, -23.6759,1.10000,0.90000,1.10000,0.90000
  1083,'CARMON 7    ', 138.0000,1,  19,  99,   1,1.11453, -23.8586,1.10000,0.90000,1.10000,0.90000
  1085,'PEACE RV    ', 138.0000,1,  19,  99,   1,1.11229, -24.7613,1.10000,0.90000,1.10000,0.90000
  1087,'DAISHOW8    ',  13.8000,2,  19,  99,  33,1.09176, -22.6980,1.10000,0.90000,1.10000,0.90000
  1088,'DAISHOW7    ', 138.0000,1,  19,  99,   1,1.09781, -24.0867,1.10000,0.90000,1.10000,0.90000
  1089,'DAISHOW9    ',  13.8000,2,  19,  34,  33,1.09176, -22.6980,1.10000,0.90000,1.10000,0.90000
  1090,'MEIKLE1     ', 138.0000,1,  19,  99,   1,1.11616, -24.5890,1.10000,0.90000,1.10000,0.90000
  1100,'RYCROFT7    ', 138.0000,1,  20,  99,   1,1.07377, -28.1674,1.10000,0.90000,1.10000,0.90000
  1101,'GPEP7       ', 138.0000,2,  20,  99,  30,1.09039, -25.1326,1.10000,0.90000,1.10000,0.90000
  1102,'BOUCH C7    ', 138.0000,1,  19,  99,   1,1.08648, -27.6119,1.10000,0.90000,1.10000,0.90000
  1104,'KSIT RV7    ', 138.0000,1,  20,  99,   1,1.04857, -29.2460,1.10000,0.90000,1.10000,0.90000
  1105,'FRIEDEN7    ', 138.0000,1,  19,  99,   1,1.09186, -27.3136,1.10000,0.90000,1.10000,0.90000
  1106,'FRIEDEN8    ',  69.0000,1,  19,  99,   1,1.08783, -27.9091,1.10000,0.90000,1.10000,0.90000
  1107,'HINES C8    ',  69.0000,1,  19,  99,   1,1.06282, -28.5253,1.10000,0.90000,1.10000,0.90000
  1108,'EUREKA 8    ',  69.0000,1,  19,  99,   1,1.05055, -29.0884,1.10000,0.90000,1.10000,0.90000
  1109,'MERCER 7    ', 138.0000,1,  20,  99,   1,1.09438, -26.8226,1.10000,0.90000,1.10000,0.90000
  1110,'MERC TAP    ', 138.0000,1,  20,  99,   1,1.09566, -26.7694,1.10000,0.90000,1.10000,0.90000
  1113,'BAUER1      ', 138.0000,1,  13,  99,   1,1.01115, -21.3946,1.10000,0.90000,1.10000,0.90000
  1114,'UPDIKE1     ', 138.0000,1,  20,  99,   1,1.08974, -28.3111,1.10000,0.90000,1.10000,0.90000
  1117,'CLAIR  L    ', 138.0000,1,  20,  99,   1,1.09645, -26.8331,1.10000,0.90000,1.10000,0.90000
  1118,'POPLAR 7    ', 138.0000,1,  20,  99,   1,1.09453, -26.9561,1.10000,0.90000,1.10000,0.90000
  1119,'GOODFAR7    ', 138.0000,1,  20,  99,   1,1.09473, -28.0659,1.10000,0.90000,1.10000,0.90000
  1120,'LOWE1       ', 138.0000,1,  20,  99, 451,1.09447, -26.9014,1.10000,0.90000,1.10000,0.90000
  1121,'CRYST L7    ', 138.0000,1,  20,  99,   1,1.09478, -26.4878,1.10000,0.90000,1.10000,0.90000
  1123,'SADHL TP    ', 138.0000,1,  20,  99,   1,1.09306, -27.0327,1.10000,0.90000,1.10000,0.90000
  1124,'SADDLE 7    ', 138.0000,1,  20,  99,   1,1.08817, -27.2372,1.10000,0.90000,1.10000,0.90000
  1126,'FLYINGS7    ', 138.0000,1,  20,  99,   1,1.08966, -25.5279,1.10000,0.90000,1.10000,0.90000
  1132,'WAP JCT7    ', 138.0000,1,  20,  99,   1,1.08657, -26.3931,1.10000,0.90000,1.10000,0.90000
  1134,'ELMWORT7    ', 138.0000,1,  20,  99,   1,1.08411, -27.5913,1.10000,0.90000,1.10000,0.90000
  1135,'WAPITI 7    ', 138.0000,1,  20,  99,   1,1.08340, -26.5420,1.10000,0.90000,1.10000,0.90000
  1137,'AWTAP       ', 138.0000,1,  20,  99,   1,1.09262, -24.4516,1.10000,0.90000,1.10000,0.90000
  1138,'BCTAP       ', 138.0000,1,  20,  99,   1,1.09264, -24.4217,1.10000,0.90000,1.10000,0.90000
  1139,'ALBRIGHT    ', 138.0000,1,  20,  99,   1,1.09254, -24.4547,1.10000,0.90000,1.10000,0.90000
  1140,'P&G    7    ', 138.0000,1,  20,  99,   1,1.09257, -24.4206,1.10000,0.90000,1.10000,0.90000
  1142,'BEARCK1     ', 138.0000,1,  20,  99,  43,1.09274, -24.4157,1.10000,0.90000,1.10000,0.90000
  1143,'BIG MTN7    ', 138.0000,1,  20,  99,   1,1.09327, -24.5393,1.10000,0.90000,1.10000,0.90000
  1144,'DOME CU7    ', 138.0000,1,  22,  99,   1,1.06818, -19.7719,1.10000,0.90000,1.10000,0.90000
  1145,'BRDGE C7    ', 138.0000,1,  20,  99,   1,1.09373, -24.5159,1.10000,0.90000,1.10000,0.90000
  1146,'P&G 8       ',  13.8000,2,  20,  34,  39,1.06358, -24.3630,1.10000,0.90000,1.10000,0.90000
  1147,'HR MILN7    ', 138.0000,1,  22,  99,   1,1.05886, -15.7504,1.10000,0.90000,1.10000,0.90000
  1148,'HR MILN9    ',  15.0000,2,  22,  99,   1,1.02600,  -9.3517,1.10000,0.90000,1.10000,0.90000
  1149,'KAKWA1      ', 138.0000,1,  22,  99,   1,1.06476, -16.6432,1.10000,0.90000,1.10000,0.90000
  1150,'DONNELL7    ', 138.0000,1,  19,  99,   1,1.10579, -24.4912,1.10000,0.90000,1.10000,0.90000
  1151,'TAP7L487    ', 138.0000,1,  23,  99,   1,1.10575, -24.1091,1.10000,0.90000,1.10000,0.90000
  1153,'TRIANGL7    ', 138.0000,1,  23,  99,   1,1.10382, -24.2551,1.10000,0.90000,1.10000,0.90000
  1155,'VALLEYV7    ', 138.0000,1,  23,  99,   1,1.10387, -23.1711,1.10000,0.90000,1.10000,0.90000
  1156,'VV PROP8    ',  69.0000,1,  23,  99,   1,1.09795, -23.8661,1.10000,0.90000,1.10000,0.90000
  1160,'BEZANSON    ', 138.0000,1,  20,  99,   1,1.09683, -26.1539,1.10000,0.90000,1.10000,0.90000
  1163,'L. SMOKY    ', 240.0000,1,  23,  99,   1,1.10268, -21.8250,1.10000,0.90000,1.10000,0.90000
  1164,'L.SMOKY7    ', 138.0000,1,  23,  99,   1,1.10500, -22.8375,1.10000,0.90000,1.10000,0.90000
  1165,'STURGEO7    ', 138.0000,1,  23,  99,   1,1.10492, -22.8412,1.10000,0.90000,1.10000,0.90000
  1166,'STURGEO8    ',  69.0000,1,  23,  99,   1,1.09839, -23.8460,1.10000,0.90000,1.10000,0.90000
  1167,'STURGEA9    ',  14.4000,2,  23,  99,   1,1.09824, -23.8586,1.10000,0.90000,1.10000,0.90000
  1168,'STURGEB9    ',   4.2000,2,  23,  99,   1,1.04240, -23.8639,1.10000,0.90000,1.10000,0.90000
  1169,'STURGEO9    ',  25.0000,1,  23,  99,   1,1.05263, -23.9528,1.10000,0.90000,1.10000,0.90000
  1170,'SIMONET7    ', 138.0000,1,  22,  99,   1,1.08418, -20.0788,1.10000,0.90000,1.10000,0.90000
  1171,'VALLEYG1    ',  13.8000,2,  23,  99,   1,1.04123, -22.6967,1.10000,0.90000,1.10000,0.90000
  1172,'STURG_1     ', 138.0000,1,  23,  99,   1,1.10477, -22.8335,1.10000,0.90000,1.10000,0.90000
  1173,'VALLEYG2    ',  13.8000,2,  23,  99,   1,1.02943, -22.6591,1.10000,0.90000,1.10000,0.90000
  1175,'FOX CRK7    ', 138.0000,1,  24,  99,   1,1.04661, -22.2644,1.10000,0.90000,1.10000,0.90000
  1180,'GOOSE R7    ', 138.0000,1,  23,  99,   1,1.10129, -22.4715,1.10000,0.90000,1.10000,0.90000
  1185,'HIGH PR8    ',  69.0000,1,  21,  99,   1,1.04975, -24.9244,1.10000,0.90000,1.10000,0.90000
  1200,'RUTH LK4    ', 240.0000,1,  59,  99,   1,1.10740,  -7.4800,1.10000,0.90000,1.10000,0.90000
  1201,'RUTH LK8    ',  69.0000,1,  59,  99,   1,1.07046,  -9.8610,1.10000,0.90000,1.10000,0.90000
  1202,'RUTH LA7    ', 138.0000,1,  59,  99,   1,1.10075, -11.7283,1.10000,0.90000,1.10000,0.90000
  1203,'RUTH LK7    ', 138.0000,1,  59,  99,   1,1.09709, -11.9315,1.10000,0.90000,1.10000,0.90000
  1205,'SYNC_UE6    ', 240.0000,2,  59,  99,   9,1.10500,  -7.4181,1.10000,0.90000,1.10000,0.90000
  1208,'TARSLDB     ', 240.0000,2,  59, 999,  10,1.10800,  -7.1137,1.10000,0.90000,1.10000,0.90000
  1222,'PARS CR7    ', 138.0000,1,  59,  99,   1,1.08589, -12.2847,1.10000,0.90000,1.10000,0.90000
  1224,'HANGSTO7    ', 138.0000,1,  59,  99,   1,1.08378, -12.1845,1.10000,0.90000,1.10000,0.90000
  1226,'WABASCA4    ', 240.0000,1,  58,  99,   1,1.11023, -17.8528,1.10000,0.90000,1.10000,0.90000
  1227,'CROWLK7     ', 138.0000,1,  61,  99,   1,1.07920, -13.9476,1.10000,0.90000,1.10000,0.90000
  1228,'MITS E.4    ', 240.0000,1,  21,  99,   1,1.09562, -19.5224,1.10000,0.90000,1.10000,0.90000
  1229,'MITS E.7    ', 138.0000,1,  21,  99,   1,1.07828, -21.0699,1.10000,0.90000,1.10000,0.90000
  1230,'AEC MILL    ', 138.0000,1,  21,  99,   1,1.07653, -21.1536,1.10000,0.90000,1.10000,0.90000
  1231,'AEC  #19    ',  13.8000,1,  21,  99,   1,1.04063, -22.3387,1.10000,0.90000,1.10000,0.90000
  1232,'AEC  #29    ',  13.8000,1,  21,  99,   1,1.04061, -22.3402,1.10000,0.90000,1.10000,0.90000
  1234,'OTAUWAU7    ', 138.0000,1,  21,  99,   1,1.07793, -21.1062,1.10000,0.90000,1.10000,0.90000
  1235,'OTAUWAU8    ',  69.0000,1,  21,  99,   1,1.12042, -22.4777,1.10000,0.90000,1.10000,0.90000
  1236,'MUSKEG7     ', 240.0000,2,  59, 999,  40,1.10000,  -8.6016,1.10000,0.90000,1.10000,0.90000
  1238,'7LA36TAP    ', 138.0000,1,  59,  99,   1,1.07445, -12.9461,1.10000,0.90000,1.10000,0.90000
  1239,'GREGOIRE    ', 138.0000,1,  59,  99,   1,1.07368, -12.9886,1.10000,0.90000,1.10000,0.90000
  1240,'SWAN RV8    ',  69.0000,1,  26,  99,   1,1.05833, -23.2634,1.10000,0.90000,1.10000,0.90000
  1241,'LONGLK19    ', 138.0000,2,  61,  99,  99,1.08026,  -9.7486,1.10000,0.90000,1.10000,0.90000
  1242,'KINOSIS2    ', 138.0000,1,  61,  99,   1,1.06924, -10.2160,1.10000,0.90000,1.10000,0.90000
  1243,'EDITH L7    ', 138.0000,1,  26,  99,   1,1.07617, -22.1774,1.10000,0.90000,1.10000,0.90000
  1244,'EDITH L8    ',  69.0000,1,  26,  99,   1,1.06643, -22.9978,1.10000,0.90000,1.10000,0.90000
  1245,'KINOSIS1    ', 240.0000,1,  61,  99,   1,1.11046, -10.9409,1.10000,0.90000,1.10000,0.90000
  1248,'SWANHIL8    ',  69.0000,1,  26,  99,   1,1.06620, -22.8781,1.10000,0.90000,1.10000,0.90000
  1250,'SWANDIV8    ',  69.0000,1,  26,  99,   1,1.06453, -22.9734,1.10000,0.90000,1.10000,0.90000
  1251,'HORMIN9     ', 240.0000,1,  58,  99, 261,1.10411,  -8.7909,1.10000,0.90000,1.10000,0.90000
  1254,'FREEMAN8    ',  69.0000,1,  26,  99,   1,1.07018, -22.6673,1.10000,0.90000,1.10000,0.90000
  1260,'LOU CR.4    ', 240.0000,1,  26,  99,   1,1.09108, -20.0454,1.10000,0.90000,1.10000,0.90000
  1261,'LOU CR.7    ', 138.0000,1,  26,  99,   1,1.09782, -21.3392,1.10000,0.90000,1.10000,0.90000
  1262,'HORUP9      ', 240.0000,2,  58,  99, 261,1.10341,  -8.6846,1.10000,0.90000,1.10000,0.90000
  1263,'JOSLYN4     ', 240.0000,1,  58,  99,   1,1.10580,  -8.8164,1.10000,0.90000,1.10000,0.90000
  1266,'SARAH L7    ', 138.0000,1,  26,  99,   1,1.09040, -21.3799,1.10000,0.90000,1.10000,0.90000
  1267,'SARAH L8    ',  69.0000,1,  26,  99,   1,1.07397, -22.4576,1.10000,0.90000,1.10000,0.90000
  1270,'ESSO JU7    ', 138.0000,1,  26,  99,   1,1.09441, -21.4235,1.10000,0.90000,1.10000,0.90000
  1271,'MORSE RV    ', 138.0000,1,  26,  99,   1,1.09449, -21.4204,1.10000,0.90000,1.10000,0.90000
  1272,'FIELDGA7    ', 138.0000,1,  26,  99,   1,1.09168, -21.4660,1.10000,0.90000,1.10000,0.90000
  1274,'MACKAY2     ', 240.0000,2,  58,  99,   1,1.11424,  -8.5334,1.10000,0.90000,1.10000,0.90000
  1275,'VIRGINI7    ', 138.0000,1,  26,  99,   1,1.09600, -21.8320,1.10000,0.90000,1.10000,0.90000
  1276,'S-SHINE1    ', 240.0000,1,  61,  99,   1,1.12264, -10.0903,1.10000,0.90000,1.10000,0.90000
  1277,'BLK_FLY1    ', 240.0000,1,  59,  99,   1,1.12251, -10.0892,1.10000,0.90000,1.10000,0.90000
  1278,'KINUSO 8    ',  69.0000,1,  21,  99,   1,1.07106, -23.8193,1.10000,0.90000,1.10000,0.90000
  1280,'BRINT02     ', 240.0000,1,  58,  99,   1,1.11804, -17.1009,1.10000,0.90000,1.10000,0.90000
  1281,'SLAVE L8    ',  69.0000,1,  21,  99,   1,1.09788, -23.0392,1.10000,0.90000,1.10000,0.90000
  1284,'NARROWS     ', 138.0000,1,  19,  99,   1,1.07016, -23.4692,1.10000,0.90000,1.10000,0.90000
  1285,'NIPISI 7    ', 138.0000,1,  19,  99,   1,1.06182, -25.3309,1.10000,0.90000,1.10000,0.90000
  1286,'S-SHINE4    ', 240.0000,1,  61,  99,   1,1.12264, -10.0903,1.10000,0.90000,1.10000,0.90000
  1288,'LIVOCK01    ', 240.0000,1,  58,  99,   1,1.11910, -14.9501,1.10000,0.90000,1.10000,0.90000
  1289,'JACKPINE    ', 240.0000,1,  59,  99, 481,1.09922,  -8.6700,1.10000,0.90000,1.10000,0.90000
  1290,'HORSERV7    ', 138.0000,1,  58,  99,   1,1.06093, -14.2044,1.10000,0.90000,1.10000,0.90000
  1293,'ALGAR-17    ', 138.0000,1,  61, 999,   1,1.11714, -13.0056,1.10000,0.90000,1.10000,0.90000
  1294,'MARIA-17    ', 138.0000,1,  61, 999,   1,1.09887, -13.8555,1.10000,0.90000,1.10000,0.90000
  1300,'WOLF LK7    ', 138.0000,1,  28,  99,   1,1.06254, -18.3663,1.10000,0.90000,1.10000,0.90000
  1301,'FOSTERCK    ', 138.0000,2,  28,  99,  63,1.05000, -16.1859,1.10000,0.90000,1.10000,0.90000
  1302,'PRIM_25     ', 138.0000,2,  28, 999,   1,1.06000, -18.4871,1.10000,0.90000,1.10000,0.90000
  1303,'MAHIHKA7    ', 138.0000,1,  28,  99,   1,1.04038, -18.4833,1.10000,0.90000,1.10000,0.90000
  1304,'MAHNO1      ', 138.0000,1,  28,  99,  36,1.04044, -18.4857,1.10000,0.90000,1.10000,0.90000
  1310,'LEMING 7    ', 138.0000,1,  28,  99,   1,1.03574, -18.3528,1.10000,0.90000,1.10000,0.90000
  1312,'MARG LK4    ', 240.0000,1,  28,  99,   1,1.06517, -17.6591,1.10000,0.90000,1.10000,0.90000
  1313,'MARG LK7    ', 138.0000,1,  28,  99,   1,1.07775, -18.7102,1.10000,0.90000,1.10000,0.90000
  1314,'BRIKER1     ', 138.0000,1,  13,  99,   1,1.02857, -22.9353,1.10000,0.90000,1.10000,0.90000
  1315,'LACOREY7    ', 138.0000,1,  28,  99,   1,1.05640, -20.2067,1.10000,0.90000,1.10000,0.90000
  1320,'ETHEL L7    ', 138.0000,1,  28,  99,   1,1.02502, -19.3375,1.10000,0.90000,1.10000,0.90000
  1321,'ETHEL L8    ',  69.0000,1,  28,  99,   1,1.08446, -21.5523,1.10000,0.90000,1.10000,0.90000
  1332,'GRND CTR    ', 138.0000,1,  28,  99,   1,1.02239, -20.4894,1.10000,0.90000,1.10000,0.90000
  1344,'BONNY  7    ', 138.0000,1,  28,  99,   1,1.04008, -21.8128,1.10000,0.90000,1.10000,0.90000
  1345,'BONNY  8    ',  69.0000,1,  28,  99,   1,1.04044, -23.5000,1.10000,0.90000,1.10000,0.90000
  1346,'BONN SVC    ', 138.0000,2,  28,  99,   1,1.04208, -21.8632,1.10000,0.90000,1.10000,0.90000
  1348,'WHITFISH    ', 240.0000,1,  28,  99,   1,1.08157, -17.0943,1.10000,0.90000,1.10000,0.90000
  1350,'WHITBY 7    ', 138.0000,1,  56,  99,   1,1.01315, -21.5401,1.10000,0.90000,1.10000,0.90000
  1357,'VILNA  7    ', 138.0000,1,  56,  99,   1,1.01074, -21.5289,1.10000,0.90000,1.10000,0.90000
  1362,'WILLINGD    ',  69.0000,1,  56,  99,   1,1.00122, -21.9803,1.10000,0.90000,1.10000,0.90000
  1367,'VEGREVL7    ', 138.0000,1,  56,  99,   1,1.00420, -19.9776,1.10000,0.90000,1.10000,0.90000
  1368,'VEGREVL8    ',  69.0000,1,  56,  99,   1,1.00649, -20.6816,1.10000,0.90000,1.10000,0.90000
  1371,'ST. PAU8    ',  69.0000,1,  56,  99,   1,0.98591, -24.5134,1.10000,0.90000,1.10000,0.90000
  1377,'IRISH C7    ', 138.0000,1,  13,  99,   1,1.00587, -23.0947,1.10000,0.90000,1.10000,0.90000
  1383,'VERMILO7    ', 138.0000,1,  13,  99,   1,1.01137, -22.3467,1.10000,0.90000,1.10000,0.90000
  1384,'VERMILO8    ',  69.0000,1,  13,  99,   1,1.05769, -23.3344,1.10000,0.90000,1.10000,0.90000
  1388,'KITSCOT8    ',  69.0000,1,  13,  99,   1,1.03395, -24.3712,1.10000,0.90000,1.10000,0.90000
  1393,'HILL   7    ', 138.0000,1,  13,  99,   1,1.03925, -24.1983,1.10000,0.90000,1.10000,0.90000
  1394,'HILL   8    ',  69.0000,1,  13,  99,   1,1.03107, -24.7431,1.10000,0.90000,1.10000,0.90000
  1400,'HEISLER8    ',  69.0000,1,  36,  99,   1,1.01692, -11.7855,1.10000,0.90000,1.10000,0.90000
  1401,'BIGKNIF8    ',  69.0000,1,  36,  99,   1,1.03407, -11.4922,1.10000,0.90000,1.10000,0.90000
  1402,'SALTCR1     ', 240.0000,1,  59,  99,   1,1.11303, -10.0405,1.10000,0.90000,1.10000,0.90000
  1403,'PAINTRT4    ', 240.0000,1,  36,  99,   1,1.05336,  -9.3296,1.10000,0.90000,1.10000,0.90000
  1404,'CASTOR 8    ',  69.0000,1,  42,  99,   1,1.04155, -14.5833,1.10000,0.90000,1.10000,0.90000
  1405,'SALTCR2     ', 138.0000,1,  59,  99,   1,1.08632, -11.6859,1.10000,0.90000,1.10000,0.90000
  1406,'SULLV LK    ',  69.0000,1,  42,  99,   1,1.05419, -16.1643,1.10000,0.90000,1.10000,0.90000
  1407,'6L17TAP     ',  69.0000,1,  42,  99,   7,1.04155, -14.5833,1.10000,0.90000,1.10000,0.90000
  1408,'HANNA  8    ',  69.0000,1,  42,  99,   1,1.04338, -16.9005,1.10000,0.90000,1.10000,0.90000
  1409,'QUIGL1      ', 138.0000,1,  61,  99,   1,1.06849, -10.2716,1.10000,0.90000,1.10000,0.90000
  1411,'WADDELL7    ', 138.0000,1,  61,  99,   1,1.04023, -13.4603,1.10000,0.90000,1.10000,0.90000
  1420,'WEASEL1     ', 138.0000,1,  33,  99,   1,1.02653, -19.5620,1.10000,0.90000,1.10000,0.90000
  1422,'NEVIS  4    ', 240.0000,1,  42,  99,   1,1.03938, -13.3909,1.10000,0.90000,1.10000,0.90000
  1423,'NEVIS  7    ', 138.0000,1,  42,  99,   1,1.06761, -13.4497,1.10000,0.90000,1.10000,0.90000
  1424,'NEVIS  8    ',  69.0000,1,  42,  99,   1,1.04744, -15.6601,1.10000,0.90000,1.10000,0.90000
  1425,'EYRE_TAP    ', 138.0000,1,  37,  99,   1,1.03834, -16.8475,1.10000,0.90000,1.10000,0.90000
  1430,'DELBURN8    ',  69.0000,1,  42,  99,   1,1.03447, -15.8650,1.10000,0.90000,1.10000,0.90000
  1431,'SWITCH_H    ', 240.0000,1,  43,  99,   1,1.05658,  -7.9262,1.10000,0.90000,1.10000,0.90000
  1432,'DELB JCT    ',  69.0000,1,  42,  99,   1,1.03814, -15.7140,1.10000,0.90000,1.10000,0.90000
  1433,'3 HILLS7    ', 138.0000,1,  42,  99,   1,1.05101, -12.0845,1.10000,0.90000,1.10000,0.90000
  1435,'HALKIRK1    ', 240.0000,1,  43,  99, 501,1.06139,  -7.6725,1.10000,0.90000,1.10000,0.90000
  1436,'954S_HV     ', 138.0000,1,  42,  99,   1,1.05154, -11.8042,1.10000,0.90000,1.10000,0.90000
  1437,'MARION 8    ',  69.0000,1,  42,  99,   1,1.01361, -14.3654,1.10000,0.90000,1.10000,0.90000
  1439,'STETTLE8    ',  69.0000,1,  42,  99,   1,1.01304, -15.4976,1.10000,0.90000,1.10000,0.90000
  1440,'946S_HV     ', 240.0000,1,  42,  99,   1,1.06499,  -6.3092,1.10000,0.90000,1.10000,0.90000
  1442,'BIG VAL8    ',  69.0000,1,  42,  99,   1,1.00177, -15.7632,1.10000,0.90000,1.10000,0.90000
  1444,'LINDBER7    ', 138.0000,1,  28,  99,   1,1.01979, -22.7920,1.10000,0.90000,1.10000,0.90000
  1448,'MICH. C7    ', 138.0000,1,  42,  99,   1,1.05287, -11.2499,1.10000,0.90000,1.10000,0.90000
  1449,'MICH. C8    ',  69.0000,1,  42,  99,   1,1.04369, -12.4290,1.10000,0.90000,1.10000,0.90000
  1451,'EYRE7       ', 138.0000,1,  37,  99,   1,1.03498, -17.0055,1.10000,0.90000,1.10000,0.90000
  1452,'CVD_TAP     ', 138.0000,1,  48,  99,   1,1.03287, -16.9118,1.10000,0.90000,1.10000,0.90000
  1453,'KSP_TAP     ', 138.0000,1,  48,  99,   1,1.03431, -16.8351,1.10000,0.90000,1.10000,0.90000
  1454,'BINDLOS7    ', 138.0000,1,  48,  99,  17,1.03280, -16.9234,1.10000,0.90000,1.10000,0.90000
  1455,'LLOYD  7    ', 138.0000,1,  13,  99,   1,1.03933, -24.0633,1.10000,0.90000,1.10000,0.90000
  1456,'CAVDISH1    ', 138.0000,1,  48,  99,   1,1.03209, -16.9458,1.10000,0.90000,1.10000,0.90000
  1458,'LOYALIS7    ', 138.0000,1,  42,  99, 391,1.05515, -19.2007,1.10000,0.90000,1.10000,0.90000
  1459,'EXCEL7      ', 138.0000,1,  42,  99, 391,1.03478, -18.6316,1.10000,0.90000,1.10000,0.90000
  1460,'WINT HI7    ', 138.0000,1,  43,  99,   1,1.06160,  -8.9310,1.10000,0.90000,1.10000,0.90000
  1463,'BULLPON7    ', 138.0000,1,  43,  99,   1,1.06511,  -8.5129,1.10000,0.90000,1.10000,0.90000
  1465,'CORONAT8    ',  69.0000,1,  42,  99,   1,1.02835, -16.5489,1.10000,0.90000,1.10000,0.90000
  1466,'CORO JCT    ',  69.0000,1,  42,  99,   4,1.03374, -16.4582,1.10000,0.90000,1.10000,0.90000
  1468,'VETERAN8    ',  69.0000,4,  42,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1469,'BAT RV79    ', 240.0000,1,  36,  99,   1,1.05036,  -8.2266,1.10000,0.90000,1.10000,0.90000
  1470,'VETERAN7    ', 138.0000,1,  42,  99,   1,1.05281, -19.7603,1.10000,0.90000,1.10000,0.90000
  1471,'MONITOR7    ', 138.0000,1,  42,  99,   1,1.05546, -19.1799,1.10000,0.90000,1.10000,0.90000
  1472,'MONITOR8    ',  69.0000,1,  42,  99,   1,1.10162, -19.9688,1.10000,0.90000,1.10000,0.90000
  1473,'MCNEILL     ', 138.0000,1,  48,  34,   1,1.05577, -15.0107,1.10000,0.90000,1.10000,0.90000
  1474,'OYEN   7    ', 138.0000,1,  42,  99,   1,1.03303, -18.5834,1.10000,0.90000,1.10000,0.90000
  1475,'OYEN   8    ',  69.0000,1,  42,  99,   1,1.06186, -20.0948,1.10000,0.90000,1.10000,0.90000
  1476,'YOUNGST8    ',  69.0000,1,  42,  99,   1,1.04305, -19.3762,1.10000,0.90000,1.10000,0.90000
  1477,'RIBSTON1    ', 138.0000,1,  42,  99,   1,1.05268, -19.8778,1.10000,0.90000,1.10000,0.90000
  1478,'RICHDAL8    ',  69.0000,1,  42,  99,   1,1.04075, -17.8646,1.10000,0.90000,1.10000,0.90000
  1479,'AEC TAP     ',  69.0000,1,  42,  99,   1,1.04307, -19.4161,1.10000,0.90000,1.10000,0.90000
  1480,'AEC EXP     ',  69.0000,1,  42,  99,  25,1.04167, -19.4413,1.10000,0.90000,1.10000,0.90000
  1481,'SHEER 14    ', 240.0000,1,  43,  99,   1,1.06483,  -6.1315,1.10000,0.90000,1.10000,0.90000
  1482,'SHEER 1     ',  19.0000,2,  43,  99,   1,1.03000,   1.0627,1.10000,0.90000,1.10000,0.90000
  1483,'KIRBY1      ', 138.0000,1,  27,  99,   1,1.04990, -19.6658,1.10000,0.90000,1.10000,0.90000
  1484,'ANDERSO4    ', 240.0000,1,  43,  99,   1,1.06490,  -6.3087,1.10000,0.90000,1.10000,0.90000
  1485,'ANDERSON    ', 138.0000,1,  43,  99,   1,1.06787,  -7.4420,1.10000,0.90000,1.10000,0.90000
  1486,'SHEER 24    ', 240.0000,1,  43,  99,   1,1.06465,  -6.1318,1.10000,0.90000,1.10000,0.90000
  1487,'SHEER 29    ',  19.0000,2,  43,  99,   1,1.03000,   0.9132,1.10000,0.90000,1.10000,0.90000
  1488,'MANNIX 8    ',  69.0000,1,  36,  99,   1,1.03351, -11.5490,1.10000,0.90000,1.10000,0.90000
  1489,'BAT RV80    ', 240.0000,1,  36,  99,   1,1.05057,  -8.2638,1.10000,0.90000,1.10000,0.90000
  1490,'JAROW TP    ', 138.0000,1,  32,  99,   1,1.02064, -17.6262,1.10000,0.90000,1.10000,0.90000
  1491,'BAT. RV7    ', 138.0000,1,  36,  99,   1,1.05790,  -8.0299,1.10000,0.90000,1.10000,0.90000
  1492,'BAT. RV8    ',  69.0000,1,  36,  99,   1,1.03470, -11.4413,1.10000,0.90000,1.10000,0.90000
  1493,'BAT #1      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1494,'BAT #2      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1495,'BAT #3      ',  16.0000,2,  36,  99,   1,1.01000,  -1.7880,1.10000,0.90000,1.10000,0.90000
  1496,'BAT #4      ',  16.0000,2,  36,  99,   1,1.01000,  -0.6077,1.10000,0.90000,1.10000,0.90000
  1497,'BAT #5      ',  21.0000,2,  36,  99,   1,1.00000,   0.3106,1.10000,0.90000,1.10000,0.90000
  1498,'BIGFOOT8    ',  69.0000,1,  36,  99,   1,1.03281, -11.5202,1.10000,0.90000,1.10000,0.90000
  1499,'CORDEL 4    ', 240.0000,1,  42,  99,   1,1.05056,  -8.2647,1.10000,0.90000,1.10000,0.90000
  1501,'NATAL  7    ', 138.0000,1,  15,  99,   2,1.04136, -15.4845,1.10000,0.90000,1.10000,0.90000
  1503,'LINE CRE    ', 138.0000,1,  15,  34,   2,1.02873, -17.0469,1.10000,0.90000,1.10000,0.90000
  1504,'GR HL CO    ', 138.0000,1,  15,  34,   2,1.01878, -18.6856,1.10000,0.90000,1.10000,0.90000
  1505,'BRITT CK    ', 138.0000,1,  15,  34,   2,1.01836, -19.9906,1.10000,0.90000,1.10000,0.90000
  1506,'ELKFORD7    ', 138.0000,1,  15,  34,   2,1.01955, -18.5554,1.10000,0.90000,1.10000,0.90000
  1507,'CRANBROO    ', 500.0000,1,  15,  99,   2,1.06233,  -7.8166,1.10000,0.90000,1.10000,0.90000
  1520,'WSCC GEN    ', 500.0000,3,  15,  99,   2,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1603,'KEARL240    ', 240.0000,1,  59,  99,  36,1.10574,  -9.8212,1.10000,0.90000,1.10000,0.90000
  1610,'MCCLE_01    ', 240.0000,1,  59,  99,  36,1.10577,  -9.8174,1.10000,0.90000,1.10000,0.90000
  1622,'TWR_RD1     ', 138.0000,1,  59,  99,   1,1.08377, -12.3104,1.10000,0.90000,1.10000,0.90000
  1628,'MOON LA7    ', 138.0000,1,  30,  99,  17,1.01347, -19.1734,1.10000,0.90000,1.10000,0.90000
  1675,'7LA47_TP    ', 138.0000,1,  59,  99,   1,1.09375, -12.0530,1.10000,0.90000,1.10000,0.90000
  1680,'BITUMONT    ', 240.0000,1,  59,  99,   1,1.10595,  -9.1528,1.10000,0.90000,1.10000,0.90000
  1681,'KEARL72A    ',  69.0000,1,  59,  99,  36,1.04242, -13.1489,1.10000,0.90000,1.10000,0.90000
  1682,'KEARL72B    ',  69.0000,1,  59,  99,  36,1.02476,  -9.9575,1.10000,0.90000,1.10000,0.90000
  1683,'KEARL13A    ',  13.8000,1,  59,  99,  36,1.02143, -10.8455,1.10000,0.90000,1.10000,0.90000
  1684,'KEARL13B    ',  13.8000,1,  59,  99,  36,0.95371, -13.0518,1.10000,0.90000,1.10000,0.90000
  1686,'DOGRIB01    ', 138.0000,1,  59,  99,   1,1.09314, -12.0779,1.10000,0.90000,1.10000,0.90000
  2053,'SANDYPA9    ',   4.7000,1,  48,  99,  17,1.03877, -15.8080,1.10000,0.90000,1.10000,0.90000
  2060,'ESSO RA9    ',  13.8000,1,  33,  99,  17,1.00559, -21.2790,1.10000,0.90000,1.10000,0.90000
  2062,'SHERRIT9    ',  13.8000,1,  33,  99,  17,1.00932, -20.9632,1.10000,0.90000,1.10000,0.90000
  2063,'SHERIT 9    ',  13.8000,1,  33,  99,  17,1.01749, -20.2625,1.10000,0.90000,1.10000,0.90000
  2085,'MILLARA9    ',  13.8000,2,  26,  99,  17,0.99608, -22.7607,1.10000,0.90000,1.10000,0.90000
  2089,'E EDMOA9    ',  25.0000,1,  60,  99,  17,1.01319, -23.0926,1.10000,0.90000,1.10000,0.90000
  2103,'BIG HOR9    ',  25.0000,1,  34,  99,  17,1.04521, -18.1285,1.10000,0.90000,1.10000,0.90000
  2125,'YASAB7      ',  13.8000,1,  60,  99,  17,1.01386, -20.9910,1.10000,0.90000,1.10000,0.90000
  2131,'SUNDANA9    ',   4.1600,1,  40,  99,  17,1.01383, -14.8742,1.10000,0.90000,1.10000,0.90000
  2135,'SUNDANB9    ',   4.1600,1,  40,  99,  17,1.07865, -12.7446,1.10000,0.90000,1.10000,0.90000
  2144,'SUNDAND9    ',   4.1600,1,  40,  99,  17,1.07865, -12.7446,1.10000,0.90000,1.10000,0.90000
  2169,'CAN CEM8    ',   4.1600,1,  44,  99,  17,1.03139, -25.6036,1.10000,0.90000,1.10000,0.90000
  2173,'BRETV B7    ',   4.1600,1,  60,  99,  17,1.01084, -21.2475,1.10000,0.90000,1.10000,0.90000
  2198,'BALZACA8    ',  25.0000,1,   6,  99,  17,1.02629, -25.9028,1.10000,0.90000,1.10000,0.90000
  2208,'ENMX2SB9    ',  13.2000,1,   6,  99,   3,1.03673, -29.4091,1.10000,0.90000,1.10000,0.90000
  2218,'BLACKMUD    ',  25.0000,1,  60,  99,  17,1.03195, -24.4148,1.10000,0.90000,1.10000,0.90000
  2221,'CRR-W3      ',  34.5000,1,  53,  99,  58,1.00703, -13.2133,1.10000,0.90000,1.10000,0.90000
  2230,'OLDMAN R    ',  13.8000,2,  53,  99,   1,1.01138, -12.9882,1.10000,0.90000,1.10000,0.90000
  2231,'N SHELL9    ',  25.0000,1,  55,  99,  17,1.04272, -15.9168,1.10000,0.90000,1.10000,0.90000
  2234,'CASTRIV2    ',  25.0000,2,  53,  99,  44,1.03820, -11.1758,1.10000,0.90000,1.10000,0.90000
  2242,'HIGH RA9    ',  25.0000,1,  46,  99,  17,1.05894, -28.9431,1.10000,0.90000,1.10000,0.90000
  2251,'GARDN2      ',  25.0000,1,  55,  99,  10,0.99797, -12.9436,1.10000,0.90000,1.10000,0.90000
  2260,'JENNERA9    ',  25.0000,1,  48,  99,  17,1.02695, -15.7087,1.10000,0.90000,1.10000,0.90000
  2266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.01956, -18.4736,1.10000,0.90000,1.10000,0.90000
  2269,'BURDETT8    ',  25.0000,1,  52,  99,  17,1.03834, -20.1812,1.10000,0.90000,1.10000,0.90000
  2284,'BUTTE9      ',   4.1600,1,   4,  99,  17,1.02957, -18.4599,1.10000,0.90000,1.10000,0.90000
  2297,'WAINWRI9    ',  25.0000,1,  32,  99,  17,1.04449, -20.8997,1.10000,0.90000,1.10000,0.90000
  2298,'ALB NEWA    ',  13.8000,1,  26,  99,  17,1.03809, -20.8669,1.10000,0.90000,1.10000,0.90000
  2311,'LEDUC2      ',  25.0000,1,  60,  99,  17,1.03623, -26.3045,1.10000,0.90000,1.10000,0.90000
  2315,'HUSSAR19    ',   4.1600,1,  45,  99,  17,1.03008, -21.0307,1.10000,0.90000,1.10000,0.90000
  2336,'SUMV8       ',  34.5000,2,  53,  99,  19,1.00000, -10.2740,1.10000,0.90000,1.10000,0.90000
  2340,'NAMAKA 9    ',  25.0000,1,  45,  99,  17,1.02413, -22.5858,1.10000,0.90000,1.10000,0.90000
  2344,'WARLOW9     ',   4.1600,1,  48,  99,  17,1.05285, -17.8974,1.10000,0.90000,1.10000,0.90000
  2357,'STALBE19    ',  25.0000,1,  60,  99,  17,1.03022, -24.4292,1.10000,0.90000,1.10000,0.90000
  2358,'SODER3      ',  25.0000,1,  53,  99, 231,0.97737,  -3.8468,1.10000,0.90000,1.10000,0.90000
  2364,'CARVEL02    ',  25.0000,1,  40,  99,  17,1.00431, -22.6715,1.10000,0.90000,1.10000,0.90000
  2366,'VISCOUNT    ',  25.0000,1,  60,  99,  17,0.99978, -22.8149,1.10000,0.90000,1.10000,0.90000
  2368,'CHEVIOT3    ',  69.0000,1,  29,  99,  17,1.01945, -20.8586,1.10000,0.90000,1.10000,0.90000
  2369,'CHRISLK2    ',  25.0000,1,  61,  99,  17,1.03961, -14.6569,1.10000,0.90000,1.10000,0.90000
  2370,'CHRISLK3    ',  25.0000,1,  61,  99,  17,1.03075, -15.4133,1.10000,0.90000,1.10000,0.90000
  2373,'IPL HAA8    ',   4.1600,1,  32,  99,  17,1.04649, -19.7964,1.10000,0.90000,1.10000,0.90000
  2384,'UNION A9    ',  13.8000,1,  35,  99,  17,0.97938, -25.2083,1.10000,0.90000,1.10000,0.90000
  2389,'HILLRIDG    ',  25.0000,2,  54,  99,  10,1.00000, -13.9869,1.10000,0.90000,1.10000,0.90000
  2392,'ALPAC2      ',  13.8000,2,  27,  99, 301,0.99368, -19.7837,1.10000,0.90000,1.10000,0.90000
  2397,'PINEDAL1    ',  25.0000,1,  29,  99,  17,1.03925, -23.2822,1.10000,0.90000,1.10000,0.90000
  2399,'BASSAN9     ',  25.0000,1,  47,  99,  17,1.04673, -20.1682,1.10000,0.90000,1.10000,0.90000
  2402,'KETTLES2    ',  34.5000,2,  53,  99, 192,1.00000,  -7.9297,1.10000,0.90000,1.10000,0.90000
  2415,'MARLBOR2    ',   4.1600,1,  29,  99,  17,1.01895, -19.7839,1.10000,0.90000,1.10000,0.90000
  2417,'WAUP3       ',  25.0000,1,  27,  99,  17,1.02812, -26.0420,1.10000,0.90000,1.10000,0.90000
  2423,'KEEPHIA9    ',   4.1600,1,  40,  99,  17,1.03165, -13.4724,1.10000,0.90000,1.10000,0.90000
  2488,'CHERHIL2    ',  25.0000,1,  40,  99,  17,1.04000, -14.7989,1.10000,0.90000,1.10000,0.90000
  2503,'SUMMITG3    ',  13.8000,2,  57,  99,   3,1.00000, -19.8864,1.10000,0.90000,1.10000,0.90000
  2514,'CLOVERB5    ',  25.0000,1,  60,  99,   5,1.04924, -17.1824,1.10000,0.90000,1.10000,0.90000
  2515,'BROADMO9    ',  25.0000,1,  60,  99,  17,1.03070, -22.5105,1.10000,0.90000,1.10000,0.90000
  2550,'ENMX2299    ',  13.2000,1,   6,  99,   3,1.00134, -29.2905,1.10000,0.90000,1.10000,0.90000
  2551,'ENMX2899    ',  13.2000,1,   6,  99,   3,1.00954, -30.3455,1.10000,0.90000,1.10000,0.90000
  2555,'ENMX1499    ',  25.0000,1,   6,  99,   3,1.03153, -31.7414,1.10000,0.90000,1.10000,0.90000
  2556,'ENMX3499    ',  13.2000,1,   6,  99,   3,1.01783, -29.8632,1.10000,0.90000,1.10000,0.90000
  2559,'ENMX1399    ',  13.2000,1,   6,  99,   3,1.02167, -29.0150,1.10000,0.90000,1.10000,0.90000
  2561,'ENMX1199    ',  25.0000,1,   6,  99,   3,1.03561, -30.6629,1.10000,0.90000,1.10000,0.90000
  2564,'ENMX3699    ',  13.2000,1,   6,  99,   3,1.01063, -28.2210,1.10000,0.90000,1.10000,0.90000
  2567,'ENMX1SB9    ',  13.2000,1,   6,  99,   3,0.99560, -29.4110,1.10000,0.90000,1.10000,0.90000
  2568,'ENMX5SB9    ',  13.2000,1,   6,  99,   3,1.02295, -29.2700,1.10000,0.90000,1.10000,0.90000
  2571,'ENMX4399    ',  13.2000,1,   6,  99,   3,1.00120, -28.2115,1.10000,0.90000,1.10000,0.90000
  2572,'ENMX3999    ',  25.0000,1,   6,  99,   3,1.03990, -28.8100,1.10000,0.90000,1.10000,0.90000
  2573,'ENMX3899    ',  13.2000,1,   6,  99,   3,1.01864, -26.9315,1.10000,0.90000,1.10000,0.90000
  2576,'ENMX47S8    ',  25.0000,1,   6,  99,   3,1.03245, -27.5271,1.10000,0.90000,1.10000,0.90000
  2578,'ENMX2399    ',  13.2000,1,   6,  99,   3,1.03898, -27.7402,1.10000,0.90000,1.10000,0.90000
  2579,'ENMX3199    ',  13.2000,1,   6,  99,   3,1.03617, -29.3616,1.10000,0.90000,1.10000,0.90000
  2582,'ENMX1099    ',  13.2000,1,   6,  99,   3,1.04198, -29.5013,1.10000,0.90000,1.10000,0.90000
  2585,'ENMX9SB9    ',  13.2000,1,   6,  99,   3,1.02244, -29.7888,1.10000,0.90000,1.10000,0.90000
  2588,'ENMX8SB9    ',  25.0000,1,   6,  99,   3,1.00312, -29.6364,1.10000,0.90000,1.10000,0.90000
  2589,'ENMX26S6    ',  25.0000,1,   6,  99,   3,1.03352, -28.1902,1.10000,0.90000,1.10000,0.90000
  2598,'ENMX23B9    ',  13.2000,1,   6,  99,   3,1.04058, -31.5285,1.10000,0.90000,1.10000,0.90000
  2605,'WATSON C    ',   4.1600,1,  29,  99,  17,0.99524, -21.1429,1.10000,0.90000,1.10000,0.90000
  2610,'GHOSTPI4    ',  34.5000,1,  42,  99, 371,1.00289,  -9.9561,1.10000,0.90000,1.10000,0.90000
  2611,'GHOSTPH1    ',  34.5000,1,  42,  99, 371,1.01870,  -8.8192,1.10000,0.90000,1.10000,0.90000
  2612,'GHOSTPH2    ',  34.5000,1,  42,  99, 371,1.01260,  -9.2103,1.10000,0.90000,1.10000,0.90000
  2613,'GHOSTPH3    ',  34.5000,1,  42,  99, 371,1.00332,  -9.9872,1.10000,0.90000,1.10000,0.90000
  2614,'GHOSTPH4    ',  34.5000,1,  42,  99, 371,1.00331, -10.0013,1.10000,0.90000,1.10000,0.90000
  2615,'GHOSTPH5    ',  34.5000,1,  42,  99, 371,1.00292,  -9.9587,1.10000,0.90000,1.10000,0.90000
  2621,'GHOSTPL1    ',   0.6900,2,  42,  99, 371,1.00000,  -5.7734,1.10000,0.90000,1.10000,0.90000
  2622,'GHOSTPL2    ',   0.6900,2,  42,  99, 371,1.00000,  -6.7668,1.10000,0.90000,1.10000,0.90000
  2623,'GHOSTPL3    ',   0.6900,2,  42,  99, 371,1.00330,  -9.9886,1.10000,0.90000,1.10000,0.90000
  2624,'GHOSTPL4    ',   0.6900,2,  42,  99, 371,1.00329, -10.0029,1.10000,0.90000,1.10000,0.90000
  2625,'GHOSTPL5    ',   0.6900,2,  42,  99, 371,1.00290,  -9.9603,1.10000,0.90000,1.10000,0.90000
  2648,'HANSMSV     ',  18.0000,1,  37,  99,  17,1.07311, -12.7659,1.10000,0.90000,1.10000,0.90000
  2690,'COALDAL8    ',  25.0000,1,  54,  99,  17,1.03841, -20.6461,1.10000,0.90000,1.10000,0.90000
  2716,'LAKESEN8    ',   4.1600,1,  42,  99, 391,1.00573, -20.2342,1.10000,0.90000,1.10000,0.90000
  2738,'ARD_02      ',  34.5000,1,  53,  99, 190,1.03750,  -7.1206,1.10000,0.90000,1.10000,0.90000
  2739,'ARD_05      ',  34.5000,1,  53,  99, 190,1.04362,  -7.4303,1.10000,0.90000,1.10000,0.90000
  2763,'ARD_D1      ',   0.4800,2,  53,  99, 190,1.04236,  -7.5272,1.10000,0.90000,1.10000,0.90000
  2764,'ARD_D2      ',   0.4800,2,  53,  99, 190,1.04362,  -7.4303,1.10000,0.90000,1.10000,0.90000
  2766,'ARD_D3      ',   0.4800,2,  53,  99, 190,1.04362,  -7.4303,1.10000,0.90000,1.10000,0.90000
  2771,'AMELIA2     ',  25.0000,1,  33,  99,  17,1.03084, -18.2702,1.10000,0.90000,1.10000,0.90000
  2779,'PADDLE R    ',   4.1600,1,  40,  99,  17,1.00366, -19.8027,1.10000,0.90000,1.10000,0.90000
  2780,'SYLV_25A    ',  25.0000,1,  35,  99,  17,1.03360, -22.2227,1.10000,0.90000,1.10000,0.90000
  2787,'ARD_D4      ',  34.5000,1,  53,  99, 190,1.04362,  -7.4303,1.10000,0.90000,1.10000,0.90000
  2789,'ARD_D5      ',  34.5000,1,  53,  99, 190,1.04362,  -7.4303,1.10000,0.90000,1.10000,0.90000
  2834,'SHELL B1    ',  34.5000,1,  33,  99,  40,1.02233, -19.8717,1.10000,0.90000,1.10000,0.90000
  2858,'THOMP03     ',   4.1600,1,  27,  99, 321,1.01383, -21.4471,1.10000,0.90000,1.10000,0.90000
  2878,'JFISH02     ',  25.0000,1,  61,  99,  17,1.03780, -12.2217,1.10000,0.90000,1.10000,0.90000
  2879,'JFISH03     ',  25.0000,1,  61,  99,  17,1.03780, -12.2217,1.10000,0.90000,1.10000,0.90000
  2901,'MCBRIDE2    ',  25.0000,2,  53,  99,  44,1.00029,  -9.7662,1.10000,0.90000,1.10000,0.90000
  2920,'ROUND02     ',  25.0000,1,  61,  99,  17,1.03831, -16.2059,1.10000,0.90000,1.10000,0.90000
  2921,'ROUND03     ',  25.0000,1,  61,  99,  17,1.03836, -16.2002,1.10000,0.90000,1.10000,0.90000
  2934,'SHELL B2    ',  34.5000,1,  33,  99,  40,1.02232, -19.8776,1.10000,0.90000,1.10000,0.90000
  2954,'ABEE_02     ',   4.1600,2,  33,  99,  17,1.01222, -20.8064,1.10000,0.90000,1.10000,0.90000
  3017,'COLD CA9    ',  25.0000,1,  29,  99,  17,1.03427, -23.1283,1.10000,0.90000,1.10000,0.90000
  3020,'EDSON A9    ',  25.0000,1,  29,  99,  17,1.03513, -21.0431,1.10000,0.90000,1.10000,0.90000
  3036,'BRAZEAU8    ',  25.0000,1,  30,  99,  17,1.00129, -20.0168,1.10000,0.90000,1.10000,0.90000
  3038,'BRAZEAB9    ',  25.0000,1,  30,  99,  17,1.03332, -21.6430,1.10000,0.90000,1.10000,0.90000
  3040,'N CALDA9    ',  25.0000,1,  60,  99,  17,1.01774, -24.3106,1.10000,0.90000,1.10000,0.90000
  3041,'N BARRH9    ',  25.0000,1,  40,  99,  17,1.01771, -21.3722,1.10000,0.90000,1.10000,0.90000
  3047,'SHERWOA9    ',  25.0000,1,  60,  99,  17,1.02273, -22.7825,1.10000,0.90000,1.10000,0.90000
  3053,'SANDYPB9    ',   4.7000,1,  48,  99,  17,1.03876, -15.8094,1.10000,0.90000,1.10000,0.90000
  3055,'GULF OA9    ',  13.8000,1,  60,  99,  17,1.01009, -21.3142,1.10000,0.90000,1.10000,0.90000
  3056,'IPPL EA9    ',   4.1600,1,  60,  99,  17,1.01793, -20.6014,1.10000,0.90000,1.10000,0.90000
  3058,'FORT SB9    ',  25.0000,1,  60,  99,  17,1.03301, -22.8893,1.10000,0.90000,1.10000,0.90000
  3059,'REDWATA9    ',  25.0000,1,  33,  99,  17,1.03186, -22.8158,1.10000,0.90000,1.10000,0.90000
  3060,'ESS0 RED    ',  13.8000,1,  33,  99,  17,0.99210, -22.4876,1.10000,0.90000,1.10000,0.90000
  3062,'SHERIT G    ',   4.1600,2,  33,  99,  17,1.02763, -21.4468,1.10000,0.90000,1.10000,0.90000
  3067,'BRUDERH8    ',  25.0000,1,  33,  99,  17,1.03396, -21.0320,1.10000,0.90000,1.10000,0.90000
  3069,'IOL   A9    ',  13.8000,2,  60,  99,  17,1.00384, -22.2043,1.10000,0.90000,1.10000,0.90000
  3070,'CAMROSA9    ',  25.0000,1,  31,  99,  17,1.03259, -22.9527,1.10000,0.90000,1.10000,0.90000
  3072,'JARROW 9    ',  25.0000,1,  32,  99,  17,1.04579, -18.7694,1.10000,0.90000,1.10000,0.90000
  3076,'IPPL ST9    ',   4.1600,1,  56,  99,  17,1.00480, -10.9748,1.10000,0.90000,1.10000,0.90000
  3079,'BUFFALO8    ',  25.0000,1,  32,  99,  17,1.04754, -22.9468,1.10000,0.90000,1.10000,0.90000
  3085,'MILLARB9    ',  13.8000,2,  26,  99,  17,0.99846, -22.4653,1.10000,0.90000,1.10000,0.90000
  3089,'E EDMOB9    ',  25.0000,1,  60,  99,  17,1.01367, -23.0519,1.10000,0.90000,1.10000,0.90000
  3091,'NISKU A9    ',  25.0000,1,  60,  99,  17,1.05120, -26.3545,1.10000,0.90000,1.10000,0.90000
  3093,'WETASKI9    ',  25.0000,1,  31,  99,  17,1.02745, -23.6419,1.10000,0.90000,1.10000,0.90000
  3100,'ROCKY A9    ',  25.0000,1,  38,  99,  17,1.04303, -23.6214,1.10000,0.90000,1.10000,0.90000
  3107,'SUNDREA9    ',  25.0000,1,  38,  99,  17,1.04110, -27.1858,1.10000,0.90000,1.10000,0.90000
  3110,'ENBRIDGE    ',   4.1600,1,  60,  99,  17,1.02348, -20.0431,1.10000,0.90000,1.10000,0.90000
  3112,'SUNKEN8     ',   4.1600,1,  37,  99,  17,1.01882, -17.7552,1.10000,0.90000,1.10000,0.90000
  3113,'BLACKFA8    ',  25.0000,1,  35,  99,  17,1.04439, -24.9907,1.10000,0.90000,1.10000,0.90000
  3119,'N RED D8    ',  25.0000,1,  35,  99,  17,1.02221, -25.0167,1.10000,0.90000,1.10000,0.90000
  3120,'INNISFB9    ',  25.0000,1,  39,  99,  17,1.03286, -24.2754,1.10000,0.90000,1.10000,0.90000
  3121,'OLDS  A9    ',  25.0000,1,  39,  99,  17,1.04522, -26.7139,1.10000,0.90000,1.10000,0.90000
  3124,'HARMATA9    ',  25.0000,1,  39,  99,  17,1.04279, -26.2086,1.10000,0.90000,1.10000,0.90000
  3131,'SUNDANE9    ',   4.1600,1,  40,  99,  17,1.01383, -14.8742,1.10000,0.90000,1.10000,0.90000
  3144,'SUNDANK9    ',   4.1600,1,  40,  99,  17,1.07865, -12.7446,1.10000,0.90000,1.10000,0.90000
  3150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.04212, -19.1523,1.10000,0.90000,1.10000,0.90000
  3159,'LANGDOA9    ',  20.0000,1,   6,  99,  17,1.04846, -18.8278,1.10000,0.90000,1.10000,0.90000
  3168,'SUNSHIA9    ',  25.0000,1,  44,  99,  17,1.00630, -33.0892,1.10000,0.90000,1.10000,0.90000
  3169,'CAN CEA9    ',   4.1600,1,  44,  99,  17,1.03742, -25.5271,1.10000,0.90000,1.10000,0.90000
  3171,'SEEBE  9    ',  25.0000,1,  44,  99, 191,1.02386, -26.4419,1.10000,0.90000,1.10000,0.90000
  3173,'BRETV C7    ',   4.1600,1,  60,  99,  17,1.00546, -21.7746,1.10000,0.90000,1.10000,0.90000
  3180,'GHOST  9    ',  25.0000,1,  44,  99,  17,1.04287, -26.7532,1.10000,0.90000,1.10000,0.90000
  3181,'GHOST G9    ',   2.3000,2,  44,  99,  17,1.01523, -24.1091,1.10000,0.90000,1.10000,0.90000
  3187,'CECST       ',  13.8000,2,   6,  99, 200,1.03000, -18.1407,1.10000,0.90000,1.10000,0.90000
  3192,'NELS LK     ',  25.0000,1,  31,  99,  17,1.01252, -24.8960,1.10000,0.90000,1.10000,0.90000
  3194,'LAKE LA9    ',  25.0000,1,  44,  99,  17,1.03751, -33.7029,1.10000,0.90000,1.10000,0.90000
  3199,'SHELL B9    ',   4.1600,1,  44,  99,  17,1.01025, -27.6494,1.10000,0.90000,1.10000,0.90000
  3208,'ENMX2SC9    ',  13.2000,1,   6,  99,   3,1.03905, -29.1474,1.10000,0.90000,1.10000,0.90000
  3215,'TEX.W.A9    ',  25.0000,1,  30,  99,  17,1.04170, -22.2658,1.10000,0.90000,1.10000,0.90000
  3218,'BLACKMD3    ',  25.0000,1,  60,  99,  17,1.03186, -24.4132,1.10000,0.90000,1.10000,0.90000
  3227,'SHEL GA9    ',   4.1600,1,  55,  99,  17,1.02659, -17.4745,1.10000,0.90000,1.10000,0.90000
  3234,'CASTRIV3    ',  25.0000,2,  53,  99,  44,1.03714, -13.8423,1.10000,0.90000,1.10000,0.90000
  3239,'OKOTOKS8    ',  25.0000,1,  46,  99,  17,1.03381, -27.6479,1.10000,0.90000,1.10000,0.90000
  3242,'HIGH RB9    ',   4.1600,1,  46,  99,  17,0.99030, -26.7884,1.10000,0.90000,1.10000,0.90000
  3247,'CAVAL_A     ',  13.8000,2,  45,  99,  42,1.04000, -18.9670,1.10000,0.90000,1.10000,0.90000
  3251,'CARSELA2    ',  13.8000,2,  45,  99,  43,1.00709, -22.7445,1.10000,0.90000,1.10000,0.90000
  3252,'CARSELA9    ',  25.0000,1,  45,  99,  17,1.03853, -25.8886,1.10000,0.90000,1.10000,0.90000
  3256,'BROOKSA9    ',  25.0000,1,  47,  99,  17,1.03113, -18.1589,1.10000,0.90000,1.10000,0.90000
  3259,'STRATHM2    ',  25.0000,1,  45,  99,  17,1.03737, -24.5694,1.10000,0.90000,1.10000,0.90000
  3260,'JENNERB9    ',  25.0000,1,  48,  99,  17,1.02758, -16.2513,1.10000,0.90000,1.10000,0.90000
  3263,'EMPRESA9    ',   6.9000,2,  48,  99,  17,1.00425, -18.0755,1.10000,0.90000,1.10000,0.90000
  3266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.01915, -18.5663,1.10000,0.90000,1.10000,0.90000
  3270,'SUFFIEL8    ',  25.0000,1,   4,  99,  17,1.05529, -21.6756,1.10000,0.90000,1.10000,0.90000
  3272,'TABER A9    ',  25.0000,1,  52,  99,  17,1.05609, -21.9340,1.10000,0.90000,1.10000,0.90000
  3275,'TILLEY 8    ',  25.0000,1,  47,  99,  17,1.04995, -20.4056,1.10000,0.90000,1.10000,0.90000
  3283,'CANMORE8    ',  25.0000,1,  44,  99,  17,1.07500, -26.1685,1.10000,0.90000,1.10000,0.90000
  3284,'BUTTE8      ',  25.0000,1,   4,  99,  17,1.04342, -18.3354,1.10000,0.90000,1.10000,0.90000
  3285,'BAYMAGA     ',  13.8000,1,  44,  99,  17,1.00161, -25.2614,1.10000,0.90000,1.10000,0.90000
  3290,'BALZ 3      ',  13.8000,2,   6,  99,  42,1.02509, -18.5281,1.10000,0.90000,1.10000,0.90000
  3295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.03632, -25.3950,1.10000,0.90000,1.10000,0.90000
  3297,'WAINWRI1    ',  25.0000,1,  32,  99,  17,1.04396, -21.0254,1.10000,0.90000,1.10000,0.90000
  3298,'ALB NEWB    ',  13.8000,1,  26,  99,  17,1.03875, -20.8058,1.10000,0.90000,1.10000,0.90000
  3315,'HUSSAR29    ',   4.1600,1,  45,  99,  17,1.03368, -20.6676,1.10000,0.90000,1.10000,0.90000
  3328,'MACLEOD3    ',  34.5000,1,  53,  99,  19,1.01692, -10.2236,1.10000,0.90000,1.10000,0.90000
  3330,'P C BRB9    ',   4.1600,1,  30,  99,  17,1.01924, -21.7331,1.10000,0.90000,1.10000,0.90000
  3331,'VIOL GA9    ',  25.0000,1,  30,  99,  17,1.04495, -22.5525,1.10000,0.90000,1.10000,0.90000
  3336,'SUMV5       ',  34.5000,2,  53,  99,  19,1.04014, -12.7245,1.10000,0.90000,1.10000,0.90000
  3340,'NAMAKA 8    ',  25.0000,1,  45,  99,  17,1.03503, -22.6645,1.10000,0.90000,1.10000,0.90000
  3343,'TABERW3     ',  25.0000,1,  52,  99, 421,1.02184, -17.9524,1.10000,0.90000,1.10000,0.90000
  3344,'FT ASBN8    ',  25.0000,1,  40,  99,  17,1.02177, -19.7799,1.10000,0.90000,1.10000,0.90000
  3356,'BON GLA9    ',  25.0000,1,  31,  99,  17,1.02376, -22.0221,1.10000,0.90000,1.10000,0.90000
  3358,'SODER4      ',  25.0000,1,  53,  99, 231,0.96922,  -6.2874,1.10000,0.90000,1.10000,0.90000
  3359,'ACHESON3    ',  25.0000,1,  60,  99,  17,1.03421, -26.3404,1.10000,0.90000,1.10000,0.90000
  3360,'STONY A9    ',  25.0000,1,  40,  99,  17,1.03006, -23.6881,1.10000,0.90000,1.10000,0.90000
  3363,'NW2 CARD    ',  25.0000,1,  60,  99,  17,1.04058, -21.4860,1.10000,0.90000,1.10000,0.90000
  3370,'SHELL A9    ',  25.0000,1,  38,  99,  17,1.03783, -25.6089,1.10000,0.90000,1.10000,0.90000
  3372,'WAB273A9    ',  25.0000,1,  40,  99,  17,0.96908, -17.3749,1.10000,0.90000,1.10000,0.90000
  3373,'IPL HAA9    ',   4.1600,1,  32,  99,  17,1.03539, -19.6026,1.10000,0.90000,1.10000,0.90000
  3391,'ALBCHEM8    ',  13.8000,1,  33,  99,  17,0.95876, -19.1548,1.10000,0.90000,1.10000,0.90000
  3392,'ALPAC3      ',  25.0000,1,  27,  99, 301,1.04336, -19.7837,1.10000,0.90000,1.10000,0.90000
  3402,'KETTLES3    ',  34.5000,2,  53,  99, 192,1.03504, -13.3529,1.10000,0.90000,1.10000,0.90000
  3411,'CHEV KA9    ',   4.1600,1,  24,  99,  17,1.03162, -23.2640,1.10000,0.90000,1.10000,0.90000
  3415,'MARLBOR3    ',   4.1600,1,  29,  99,  17,1.01893, -19.7851,1.10000,0.90000,1.10000,0.90000
  3423,'KEEPHIB9    ',   4.1600,1,  40,  99,  17,1.03165, -13.4724,1.10000,0.90000,1.10000,0.90000
  3438,'CAN LIQ8    ',   4.1600,2,  60,  99,  17,0.97954, -23.5488,1.10000,0.90000,1.10000,0.90000
  3447,'BELLYIP9    ',  25.0000,1,  55,  99,   8,1.04447, -17.5763,1.10000,0.90000,1.10000,0.90000
  3448,'MARY IPP    ',  25.0000,1,  55,  99,   8,0.99838, -18.9821,1.10000,0.90000,1.10000,0.90000
  3449,'WATERIP9    ',  25.0000,1,  55,  99,   8,1.05370, -14.7240,1.10000,0.90000,1.10000,0.90000
  3450,'IRRICAN2    ',  25.0000,1,  55,  99,  17,0.99424, -21.1573,1.10000,0.90000,1.10000,0.90000
  3483,'TUCUMAN8    ',  25.0000,1,  32,  99,  17,1.04762, -20.4386,1.10000,0.90000,1.10000,0.90000
  3503,'SUMMITG2    ',  13.8000,2,  57,  99,   3,1.00000, -21.7525,1.10000,0.90000,1.10000,0.90000
  3547,'ENMX54S9    ',  25.0000,1,   6,  99,   3,1.03020, -29.1304,1.10000,0.90000,1.10000,0.90000
  3550,'ENMX22B9    ',  13.2000,1,   6,  99,   3,0.99755, -29.5928,1.10000,0.90000,1.10000,0.90000
  3551,'ENMX28B9    ',  13.2000,1,   6,  99,   3,1.03158, -28.7956,1.10000,0.90000,1.10000,0.90000
  3552,'ENMX2199    ',  13.2000,1,   6,  99,   3,1.01465, -29.6456,1.10000,0.90000,1.10000,0.90000
  3554,'ENMX1599    ',  13.2000,1,   6,  99,   3,1.01632, -30.3278,1.10000,0.90000,1.10000,0.90000
  3555,'ENMX14B9    ',  13.2000,1,   6,  99,   3,1.01714, -30.3485,1.10000,0.90000,1.10000,0.90000
  3556,'ENMX34B9    ',  13.2000,1,   6,  99,   3,1.01702, -30.5504,1.10000,0.90000,1.10000,0.90000
  3557,'ENMX1699    ',  13.2000,1,   6,  99,   3,1.01876, -29.5423,1.10000,0.90000,1.10000,0.90000
  3558,'ENMX2799    ',  13.2000,1,   6,  99,   3,1.01468, -28.9325,1.10000,0.90000,1.10000,0.90000
  3559,'ENMX13B9    ',  13.2000,1,   6,  99,   3,1.01966, -28.6305,1.10000,0.90000,1.10000,0.90000
  3561,'ENMX11B9    ',  13.2000,1,   6,  99,   3,1.01792, -30.6861,1.10000,0.90000,1.10000,0.90000
  3566,'ENMX2099    ',  13.2000,1,   6,  99,   3,1.01782, -30.8594,1.10000,0.90000,1.10000,0.90000
  3567,'ENMX1SC9    ',  13.2000,1,   6,  99,   3,0.99308, -29.4214,1.10000,0.90000,1.10000,0.90000
  3568,'ENMX5SC9    ',  13.2000,1,   6,  99,   3,1.02295, -29.2700,1.10000,0.90000,1.10000,0.90000
  3569,'ENMX3SB9    ',  13.2000,1,   6,  99,   3,1.02183, -28.8218,1.10000,0.90000,1.10000,0.90000
  3570,'ENMX5SD9    ',  25.0000,1,   6,  99,   3,1.00454, -31.6109,1.10000,0.90000,1.10000,0.90000
  3571,'ENMX43B9    ',  13.2000,1,   6,  99,   3,0.99883, -29.6284,1.10000,0.90000,1.10000,0.90000
  3572,'ENMX39B9    ',  13.2000,1,   6,  99,   3,1.02200, -30.0169,1.10000,0.90000,1.10000,0.90000
  3573,'ENMX38B9    ',  13.2000,1,   6,  99,   3,1.01987, -27.8032,1.10000,0.90000,1.10000,0.90000
  3574,'ENMX3799    ',  13.2000,1,   6,  99,   3,1.03645, -27.5751,1.10000,0.90000,1.10000,0.90000
  3579,'ENMX31B9    ',  13.2000,1,   6,  99,   3,1.02370, -30.7023,1.10000,0.90000,1.10000,0.90000
  3581,'ENMX1299    ',  13.2000,1,   6,  99,   3,1.02344, -28.1770,1.10000,0.90000,1.10000,0.90000
  3582,'ENMX10B9    ',  13.2000,1,   6,  99,   3,1.04604, -29.2245,1.10000,0.90000,1.10000,0.90000
  3583,'ENMX3299    ',  13.8000,1,   6,  99,   3,1.02112, -30.2440,1.10000,0.90000,1.10000,0.90000
  3585,'ENMX9SC9    ',  13.2000,1,   6,  99,   3,1.03346, -30.4283,1.10000,0.90000,1.10000,0.90000
  3586,'ENMX3099    ',  13.2000,1,   6,  99,   3,1.01686, -30.9276,1.10000,0.90000,1.10000,0.90000
  3587,'P861_1      ',  25.0000,1,   6,  99,   3,1.03597, -29.5218,1.10000,0.90000,1.10000,0.90000
  3588,'ENMX8SB6    ',  13.2000,1,   6,  99,   3,0.99315, -29.1370,1.10000,0.90000,1.10000,0.90000
  3589,'ENMX26S9    ',  25.0000,1,   6,  99,   3,1.03095, -28.1977,1.10000,0.90000,1.10000,0.90000
  3590,'ENMX24S8    ',  25.0000,1,   6,  99,   3,1.03485, -31.6302,1.10000,0.90000,1.10000,0.90000
  3591,'ENMX4099    ',  13.2000,1,   6,  99,   3,1.02330, -29.7056,1.10000,0.90000,1.10000,0.90000
  3592,'ENMX4199    ',  13.2000,1,   6,  99,   3,1.03743, -30.5320,1.10000,0.90000,1.10000,0.90000
  3594,'ENMX3399    ',  13.2000,1,   6,  99,   3,1.01771, -30.6577,1.10000,0.90000,1.10000,0.90000
  3596,'ENMX7S8     ',  25.0000,1,   6,  99,   3,1.03186, -29.8842,1.10000,0.90000,1.10000,0.90000
  3651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,0.99574, -22.9774,1.10000,0.90000,1.10000,0.90000
  3738,'ARD_03      ',  34.5000,1,  53,  99, 190,1.03581,  -6.7875,1.10000,0.90000,1.10000,0.90000
  3739,'ARD_06      ',  34.5000,1,  53,  99, 190,1.04510,  -7.1878,1.10000,0.90000,1.10000,0.90000
  3771,'AMELIA3     ',  25.0000,1,  33,  99,  17,1.03099, -18.2702,1.10000,0.90000,1.10000,0.90000
  3901,'MCBRIDE3    ',  25.0000,2,  53,  99,  44,0.99885, -12.4456,1.10000,0.90000,1.10000,0.90000
  4001,'JUDY CA9    ',   4.1600,1,  26,  99,  17,1.05876, -21.6835,1.10000,0.90000,1.10000,0.90000
  4002,'MAYERTH9    ',  25.0000,1,  40,  99,  17,1.03976, -22.0039,1.10000,0.90000,1.10000,0.90000
  4003,'COLINTO9    ',  25.0000,1,  27,  99,  17,1.03069, -23.5437,1.10000,0.90000,1.10000,0.90000
  4004,'WESTLOC9    ',  25.0000,1,  27,  99,  17,1.03898, -23.3939,1.10000,0.90000,1.10000,0.90000
  4005,'CLYDE  9    ',  25.0000,1,  27,  99,  17,1.03794, -22.4408,1.10000,0.90000,1.10000,0.90000
  4006,'DICKSON9    ',  25.0000,1,  39,  99,   7,1.03286, -24.2754,1.10000,0.90000,1.10000,0.90000
  4007,'BOYLE  9    ',  25.0000,1,  27,  99,  17,1.03000, -25.0736,1.10000,0.90000,1.10000,0.90000
  4008,'WHI 3649    ',  25.0000,1,  26,  99,  17,1.03648, -22.4817,1.10000,0.90000,1.10000,0.90000
  4009,'WHI 268S    ',  25.0000,1,  26,  99,  17,1.04618, -23.0460,1.10000,0.90000,1.10000,0.90000
  4013,'KAYBOB 9    ',   4.1600,1,  24,  99,  17,1.02310, -23.8006,1.10000,0.90000,1.10000,0.90000
  4015,'MTN COA9    ',  25.0000,1,  29,  99,  17,1.08576, -20.8744,1.10000,0.90000,1.10000,0.90000
  4016,'FLATBUS9    ',  25.0000,1,  27,  99,  17,1.04351, -20.6076,1.10000,0.90000,1.10000,0.90000
  4017,'COLD CR9    ',  25.0000,1,  29,  99,  17,1.03349, -23.1667,1.10000,0.90000,1.10000,0.90000
  4018,'GULF RO9    ',   4.1600,1,  29,  99,  17,1.00971, -20.7947,1.10000,0.90000,1.10000,0.90000
  4020,'EDSON  9    ',  25.0000,1,  29,  99,  17,1.03963, -21.0087,1.10000,0.90000,1.10000,0.90000
  4025,'ENTWIST9    ',  25.0000,1,  40,  99,  17,1.03341, -19.8932,1.10000,0.90000,1.10000,0.90000
  4027,'WABAMUA9    ',   2.3000,1,  40,  99,  17,0.99257, -17.4746,1.10000,0.90000,1.10000,0.90000
  4028,'MOON LA9    ',  25.0000,1,  30,  99,  17,1.03698, -22.6164,1.10000,0.90000,1.10000,0.90000
  4031,'FINCAST9    ',  25.0000,1,  52,  99,  17,1.00104, -20.2789,1.10000,0.90000,1.10000,0.90000
  4032,'ONOWAY 9    ',  25.0000,4,  40,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4035,'LODGEPO9    ',  25.0000,1,  30,  99,  17,1.03320, -21.9815,1.10000,0.90000,1.10000,0.90000
  4036,'BRAZEAU9    ',   4.1600,1,  30,  99,  17,1.00797, -19.5761,1.10000,0.90000,1.10000,0.90000
  4037,'HRT EXP9    ',   4.1600,1,  32,  99,  25,1.01362, -19.9496,1.10000,0.90000,1.10000,0.90000
  4038,'LODGEP10    ',  25.0000,1,  30,  99,  17,1.03638, -22.3195,1.10000,0.90000,1.10000,0.90000
  4039,'CYNTHIA9    ',  25.0000,1,  30,  99,  17,1.06392, -23.1034,1.10000,0.90000,1.10000,0.90000
  4040,'N CALDE9    ',  25.0000,1,  60,  99,  17,0.95424, -24.7081,1.10000,0.90000,1.10000,0.90000
  4042,'HBOG BRA    ',  25.0000,1,  30,  99,  17,1.03587, -22.5748,1.10000,0.90000,1.10000,0.90000
  4047,'SHERWOO9    ',  25.0000,1,  60,  99,  17,1.01907, -23.1862,1.10000,0.90000,1.10000,0.90000
  4048,'DIAM SH9    ',  13.8000,1,  33,  99,  17,1.05491, -19.2031,1.10000,0.90000,1.10000,0.90000
  4049,'KEYSTON9    ',  25.0000,1,  30,  99,  17,1.03540, -17.6662,1.10000,0.90000,1.10000,0.90000
  4050,'KEYSTO10    ',  25.0000,1,  30,  99,  17,1.01407, -18.7760,1.10000,0.90000,1.10000,0.90000
  4051,'W PEMBI9    ',   4.1600,1,  30,  99,  17,1.04253, -23.5954,1.10000,0.90000,1.10000,0.90000
  4052,'BLUERDGE    ',  13.8000,2,  26,  99,  17,1.03398, -23.0623,1.10000,0.90000,1.10000,0.90000
  4053,'SANDYPT9    ',  13.8000,1,  48,  99,  17,1.03876, -15.8088,1.10000,0.90000,1.10000,0.90000
  4055,'GULF OI9    ',  13.8000,1,  60,  99,  17,1.01297, -21.0111,1.10000,0.90000,1.10000,0.90000
  4056,'IPPL ED9    ',   4.1600,1,  60,  99,  17,1.02774, -20.9097,1.10000,0.90000,1.10000,0.90000
  4058,'FORT SA9    ',  25.0000,1,  60,  99,  17,1.04163, -21.0179,1.10000,0.90000,1.10000,0.90000
  4059,'REDWATE9    ',  25.0000,1,  33,  99,  17,1.03209, -22.7948,1.10000,0.90000,1.10000,0.90000
  4060,'SYNC RED    ',  13.8000,2,  33,  99,  17,0.99270, -21.3348,1.10000,0.90000,1.10000,0.90000
  4062,'SHERRITT    ',   4.1600,1,  33,  99,  17,1.02455, -21.3581,1.10000,0.90000,1.10000,0.90000
  4066,'IOL    9    ',  13.8000,1,  60,  99,  17,1.00504, -21.7822,1.10000,0.90000,1.10000,0.90000
  4067,'BRUDERH9    ',  25.0000,1,  33,  99,  17,1.05010, -21.6554,1.10000,0.90000,1.10000,0.90000
  4068,'N HOLDE9    ',  25.0000,1,  56,  99,  17,1.04017, -19.1989,1.10000,0.90000,1.10000,0.90000
  4070,'CAMROSE9    ',  25.0000,1,  31,  99,  17,1.03376, -22.8175,1.10000,0.90000,1.10000,0.90000
  4073,'HARDIST9    ',  25.0000,1,  32,  99,  17,0.99341, -23.1738,1.10000,0.90000,1.10000,0.90000
  4074,'METIS649    ',  25.0000,1,  37,  99,  17,1.03161, -17.5328,1.10000,0.90000,1.10000,0.90000
  4075,'HUGHEND9    ',  25.0000,1,  37,  99,  17,1.03956, -21.2474,1.10000,0.90000,1.10000,0.90000
  4076,'ENB ST3     ',   4.1600,1,  56,  99,  17,1.02863, -10.9638,1.10000,0.90000,1.10000,0.90000
  4078,'SEDGEWI9    ',  25.0000,1,  32,  99,  17,1.03731, -17.8269,1.10000,0.90000,1.10000,0.90000
  4079,'BUFFALO9    ',  25.0000,1,  32,  99,  17,1.04755, -22.9727,1.10000,0.90000,1.10000,0.90000
  4080,'BUCKLAK9    ',  25.0000,2,  30,  99,  17,1.01780, -18.7528,1.10000,0.90000,1.10000,0.90000
  4082,'CHEVRON9    ',  13.8000,1,  24,  99,  17,1.06288, -21.5836,1.10000,0.90000,1.10000,0.90000
  4085,'MILLAR 9    ',  13.8000,2,  26,  99,  17,1.06470, -20.2213,1.10000,0.90000,1.10000,0.90000
  4086,'PROVOST9    ',  25.0000,1,  37,  99,  17,1.05141, -19.7672,1.10000,0.90000,1.10000,0.90000
  4089,'E EDMOC9    ',  25.0000,1,  60,  99,  17,1.01356, -23.0560,1.10000,0.90000,1.10000,0.90000
  4091,'NISKU  9    ',  25.0000,1,  60,  99,  17,1.05051, -26.4142,1.10000,0.90000,1.10000,0.90000
  4092,'DEVON 8     ',  25.0000,1,  60,  99,  17,1.01937, -22.4978,1.10000,0.90000,1.10000,0.90000
  4093,'WETASKAW    ',  25.0000,1,  31,  99,  17,1.02748, -23.6427,1.10000,0.90000,1.10000,0.90000
  4094,'ERVICK 9    ',  25.0000,1,  31,  99,  17,1.07222, -24.6785,1.10000,0.90000,1.10000,0.90000
  4095,'PONOKA 9    ',  25.0000,1,  31,  99,  17,1.03777, -26.9196,1.10000,0.90000,1.10000,0.90000
  4096,'DEVON  9    ',  25.0000,1,  60,  99,  17,1.02182, -25.8313,1.10000,0.90000,1.10000,0.90000
  4097,'ECKVILL9    ',  25.0000,1,  35,  99,  17,1.03998, -23.6879,1.10000,0.90000,1.10000,0.90000
  4098,'RIMBEY 9    ',  25.0000,1,  35,  99,  17,1.04384, -25.9158,1.10000,0.90000,1.10000,0.90000
  4099,'BENALTO9    ',  25.0000,1,  35,  99,  17,1.03459, -21.0845,1.10000,0.90000,1.10000,0.90000
  4100,'ROCKY M9    ',  25.0000,1,  38,  99,  17,1.04292, -23.6321,1.10000,0.90000,1.10000,0.90000
  4101,'COOKING9    ',  25.0000,1,  60,  99,  17,1.04237, -23.5427,1.10000,0.90000,1.10000,0.90000
  4104,'STRACHA9    ',  25.0000,1,  38,  99,  17,1.03560, -26.3868,1.10000,0.90000,1.10000,0.90000
  4105,'PIGEON 9    ',  25.0000,1,  31,  99,  17,1.02936, -24.8520,1.10000,0.90000,1.10000,0.90000
  4107,'SUNDRE 9    ',  25.0000,1,  38,  99,  17,1.05228, -28.8038,1.10000,0.90000,1.10000,0.90000
  4110,'IPL EDM9    ',   4.1600,1,  60,  99,  17,0.99396, -20.1602,1.10000,0.90000,1.10000,0.90000
  4111,'SANDHIL9    ',  13.8000,2,  48,  99,  17,1.03260, -18.3072,1.10000,0.90000,1.10000,0.90000
  4112,'SUNKEN9     ',   4.1600,1,  37,  99,  17,1.01870, -17.7680,1.10000,0.90000,1.10000,0.90000
  4113,'BLACKFA9    ',  25.0000,1,  35,  99,  17,1.03101, -25.0219,1.10000,0.90000,1.10000,0.90000
  4114,'LACOMBE9    ',  25.0000,1,  35,  99,  17,1.10047, -24.2983,1.10000,0.90000,1.10000,0.90000
  4117,'RED DEE9    ',  25.0000,1,  35,  99,  17,1.03347, -23.5483,1.10000,0.90000,1.10000,0.90000
  4120,'INNISFA9    ',  25.0000,1,  39,  99,  17,1.03387, -25.3943,1.10000,0.90000,1.10000,0.90000
  4121,'OLDS   9    ',  25.0000,1,  39,  99,  17,1.03340, -26.5858,1.10000,0.90000,1.10000,0.90000
  4122,'MADDEN 9    ',  25.0000,1,  39,  99,  17,1.03282, -28.8577,1.10000,0.90000,1.10000,0.90000
  4123,'TPI_25      ',  25.0000,1,  39,  99,  53,1.03357, -24.9429,1.10000,0.90000,1.10000,0.90000
  4124,'HARMATT9    ',  25.0000,1,  39,  99,  17,1.03357, -24.9429,1.10000,0.90000,1.10000,0.90000
  4125,'YASAC7      ',  13.8000,1,  60,  99,  17,1.01396, -20.9800,1.10000,0.90000,1.10000,0.90000
  4126,'SHELL H9    ',   4.1600,1,  39,  99,  17,1.02139, -26.0999,1.10000,0.90000,1.10000,0.90000
  4127,'TPI_14      ',  13.8000,2,  39,  99,  53,1.00000, -23.4731,1.10000,0.90000,1.10000,0.90000
  4128,'TPI_G2      ',  13.8000,2,  39,  99,  53,1.00837, -24.9429,1.10000,0.90000,1.10000,0.90000
  4131,'SUNDANF9    ',   4.1600,1,  40,  99,  17,1.01383, -14.8742,1.10000,0.90000,1.10000,0.90000
  4132,'SUNDANL9    ',   4.1600,1,  40,  99,  17,1.07594, -13.0889,1.10000,0.90000,1.10000,0.90000
  4134,'WABAMUN9    ',   4.1600,1,  40,  99,  17,1.00215, -17.5759,1.10000,0.90000,1.10000,0.90000
  4135,'SUNDANJ9    ',   4.1600,1,  40,  99,  17,1.07865, -12.7446,1.10000,0.90000,1.10000,0.90000
  4141,'DALEHUR9    ',  25.0000,1,  29,  99,  17,1.04359, -20.2426,1.10000,0.90000,1.10000,0.90000
  4142,'KINGMAN9    ',   4.1600,1,  31,  99,  17,1.02707, -21.3351,1.10000,0.90000,1.10000,0.90000
  4144,'SUNDANG9    ',   4.1600,1,  40,  99,  17,1.07865, -12.7446,1.10000,0.90000,1.10000,0.90000
  4150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.05005, -19.3911,1.10000,0.90000,1.10000,0.90000
  4157,'COCHIN 9    ',   4.1600,1,  32,  99, 241,1.05997, -17.8229,1.10000,0.90000,1.10000,0.90000
  4158,'LANGDOB9    ',  20.0000,1,   6,  99,  17,1.02766, -19.3986,1.10000,0.90000,1.10000,0.90000
  4159,'LANGDON9    ',  20.0000,1,   6,  99,  17,1.04853, -18.8278,1.10000,0.90000,1.10000,0.90000
  4169,'CAN CEM9    ',   4.1600,1,  44,  99,  17,1.03742, -25.5271,1.10000,0.90000,1.10000,0.90000
  4170,'COCHRAN9    ',  25.0000,1,  44,  99,  17,1.03532, -28.3121,1.10000,0.90000,1.10000,0.90000
  4177,'AIRDRIE9    ',  25.0000,1,  57,  99,  17,1.03807, -24.3585,1.10000,0.90000,1.10000,0.90000
  4178,'AIRDRIE8    ',  25.0000,1,  57,  99,  17,1.03866, -27.5301,1.10000,0.90000,1.10000,0.90000
  4183,'BEARSPWA    ',  25.0000,1,  44,  99,  17,1.04728, -27.9087,1.10000,0.90000,1.10000,0.90000
  4187,'CECGT       ',  18.0000,2,   6,  34, 200,1.03000, -17.6909,1.10000,0.90000,1.10000,0.90000
  4191,'ANG COC9    ',   4.1600,1,  44,  99,  17,0.99931, -31.0604,1.10000,0.90000,1.10000,0.90000
  4194,'LAKE LO9    ',  25.0000,1,  44,  99,  17,1.03727, -33.6950,1.10000,0.90000,1.10000,0.90000
  4198,'BALZACA9    ',  25.0000,1,   6,  99,  17,1.02603, -25.9280,1.10000,0.90000,1.10000,0.90000
  4199,'SHELL J9    ',   4.1600,1,  44,  99,  17,0.99767, -27.7093,1.10000,0.90000,1.10000,0.90000
  4201,'JUMPPND9    ',   4.1600,1,  44,  99,  17,0.99614, -27.0676,1.10000,0.90000,1.10000,0.90000
  4205,'AMOCO R9    ',   4.1600,2,  38,  99,  17,0.97860, -24.4248,1.10000,0.90000,1.10000,0.90000
  4208,'ENMX2SD9    ',  13.2000,1,   6,  99,   3,1.03233, -29.7308,1.10000,0.90000,1.10000,0.90000
  4209,'BRETONA2    ',  25.0000,1,  60,  99,  17,1.02921, -23.3595,1.10000,0.90000,1.10000,0.90000
  4211,'MOUNT A9    ',  25.0000,1,  44,  99,  17,1.03442, -25.2013,1.10000,0.90000,1.10000,0.90000
  4215,'TEX.W.P9    ',  25.0000,1,  30,  99,  17,1.04161, -22.2762,1.10000,0.90000,1.10000,0.90000
  4219,'KILLARN9    ',  25.0000,1,  37,  99,  17,1.03485, -24.2674,1.10000,0.90000,1.10000,0.90000
  4220,'HAYTER 9    ',  25.0000,1,  37,  99,  17,1.04992, -25.0901,1.10000,0.90000,1.10000,0.90000
  4224,'PINCHER9    ',  25.0000,2,  53,  99,  17,1.05370, -14.7240,1.10000,0.90000,1.10000,0.90000
  4226,'PALMER R    ',   4.1600,2,  55,  99,  17,1.06803, -15.2077,1.10000,0.90000,1.10000,0.90000
  4227,'SHEL GE9    ',   4.1600,1,  55,  99,  17,0.99766, -16.3314,1.10000,0.90000,1.10000,0.90000
  4228,'YARROW 9    ',   2.4000,1,  55,  99,  17,1.02221, -15.8184,1.10000,0.90000,1.10000,0.90000
  4231,'N. SHEL9    ',   4.1600,1,  55,  99,  17,1.04452, -16.5604,1.10000,0.90000,1.10000,0.90000
  4232,'COLEMAN9    ',  25.0000,1,  53,  99,  17,1.04186, -17.1470,1.10000,0.90000,1.10000,0.90000
  4235,'STAVELY9    ',  25.0000,2,  49,  99,  17,1.04452, -23.0435,1.10000,0.90000,1.10000,0.90000
  4237,'FORT MA9    ',  25.0000,2,  53,  99,  17,1.04961, -21.1305,1.10000,0.90000,1.10000,0.90000
  4238,'BLACK D9    ',  25.0000,1,  46,  99,  17,1.04200, -28.4830,1.10000,0.90000,1.10000,0.90000
  4239,'OKOTOKS9    ',  25.0000,1,  46,  99,  17,1.04043, -28.6802,1.10000,0.90000,1.10000,0.90000
  4241,'BLACK D1    ',  25.0000,1,  46,  99,  17,1.03536, -29.8786,1.10000,0.90000,1.10000,0.90000
  4242,'HIGH RI9    ',  25.0000,1,  46,  99,  17,1.04578, -29.0393,1.10000,0.90000,1.10000,0.90000
  4243,'HARTELL9    ',   4.1600,1,  46,  99,  17,1.01917, -26.1142,1.10000,0.90000,1.10000,0.90000
  4244,'VULCAN 9    ',  25.0000,1,  49,  99,  17,1.03871, -24.2393,1.10000,0.90000,1.10000,0.90000
  4245,'GLENWOO9    ',  25.0000,2,  55,  99, 191,1.04447, -17.5763,1.10000,0.90000,1.10000,0.90000
  4246,'SPRING 9    ',  25.0000,2,  55,  99,  17,0.99838, -18.9821,1.10000,0.90000,1.10000,0.90000
  4247,'CAVAL_B     ',  13.8000,2,  45,  99,  42,1.04000, -12.8970,1.10000,0.90000,1.10000,0.90000
  4249,'878S-T      ',  25.0000,1,  19,  99,   1,1.03985, -27.3119,1.10000,0.90000,1.10000,0.90000
  4250,'DUCHESS9    ',  25.0000,1,  47,  99,  17,1.01256, -18.2023,1.10000,0.90000,1.10000,0.90000
  4251,'CARSELA1    ',  13.8000,2,  45,  99,  43,1.03000, -15.9188,1.10000,0.90000,1.10000,0.90000
  4252,'CARSLAND    ',  13.8000,1,  45,  99,  17,1.00288, -26.7620,1.10000,0.90000,1.10000,0.90000
  4254,'GLEICHE9    ',  25.0000,1,  45,  99, 191,1.04301, -23.2859,1.10000,0.90000,1.10000,0.90000
  4256,'BROOKS 9    ',  25.0000,1,  47,  99,  17,1.03122, -18.1497,1.10000,0.90000,1.10000,0.90000
  4257,'LIMESTA9    ',  25.0000,1,  38,  99,  17,1.04084, -25.1556,1.10000,0.90000,1.10000,0.90000
  4258,'LIMESTO9    ',  13.8000,1,  38,  99,  17,1.00177, -25.8112,1.10000,0.90000,1.10000,0.90000
  4259,'STRATHM9    ',  25.0000,1,  45,  99,  17,1.04260, -24.4846,1.10000,0.90000,1.10000,0.90000
  4260,'JENNERC9    ',  25.0000,1,  48,  99,  17,1.02687, -15.7477,1.10000,0.90000,1.10000,0.90000
  4263,'EMP LIQ9    ',   6.9000,2,  48,  99,  17,1.00425, -18.0755,1.10000,0.90000,1.10000,0.90000
  4264,'COWLEY N    ',  25.0000,2,  53,  99,  17,0.99237, -12.7756,1.10000,0.90000,1.10000,0.90000
  4266,'EMPRESS9    ',  25.0000,1,  48,  99,  17,1.04423, -17.3714,1.10000,0.90000,1.10000,0.90000
  4269,'BURDETT9    ',  25.0000,1,  52,  99,  17,1.03737, -20.1773,1.10000,0.90000,1.10000,0.90000
  4270,'SUFFIEL9    ',  25.0000,1,   4,  99,  17,1.04043, -19.1804,1.10000,0.90000,1.10000,0.90000
  4271,'BULLS H9    ',  25.0000,1,   4,  99,  17,1.04030, -19.0195,1.10000,0.90000,1.10000,0.90000
  4272,'TABER  9    ',  25.0000,1,  52,  99,  17,1.06216, -21.3179,1.10000,0.90000,1.10000,0.90000
  4274,'VAUXHAL9    ',  25.0000,1,  52,  99,  17,1.04788, -20.2672,1.10000,0.90000,1.10000,0.90000
  4275,'TILLEY 9    ',  25.0000,1,  47,  99,  17,1.04435, -20.7679,1.10000,0.90000,1.10000,0.90000
  4276,'W BROOK9    ',  25.0000,1,  47,  99,  17,1.04730, -16.8281,1.10000,0.90000,1.10000,0.90000
  4277,'WESTFIE9    ',  25.0000,1,  52,  99,  17,1.05869, -19.4946,1.10000,0.90000,1.10000,0.90000
  4278,'WARNER 9    ',  25.0000,1,  55,  99,  17,1.04675, -21.1947,1.10000,0.90000,1.10000,0.90000
  4280,'STIRLIN9    ',  25.0000,1,  55,  99,  17,0.99461, -21.1565,1.10000,0.90000,1.10000,0.90000
  4283,'CANMORE9    ',  25.0000,1,  44,  99,  17,1.02856, -26.7503,1.10000,0.90000,1.10000,0.90000
  4285,'BAYMAGB     ',  13.8000,1,  44,  99,  17,1.00161, -25.2618,1.10000,0.90000,1.10000,0.90000
  4286,'ENCHANT9    ',  25.0000,1,  52,  99,  17,1.04948, -19.4071,1.10000,0.90000,1.10000,0.90000
  4290,'BALZ 1&2    ',  13.8000,2,   6,  99,  42,1.02661, -20.5182,1.10000,0.90000,1.10000,0.90000
  4291,'CONRAD 9    ',  25.0000,1,  52,  99,  17,1.04501, -20.1794,1.10000,0.90000,1.10000,0.90000
  4295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.03173, -25.4530,1.10000,0.90000,1.10000,0.90000
  4298,'ALB NEWC    ',  13.8000,1,  26,  99,  17,1.03888, -20.7919,1.10000,0.90000,1.10000,0.90000
  4299,'SUNDANN9    ',   4.1600,1,  40,  99,  17,1.00047, -16.4026,1.10000,0.90000,1.10000,0.90000
  4301,'KEEPHIC9    ',   4.1600,1,  40,  99,  17,0.96628, -16.0557,1.10000,0.90000,1.10000,0.90000
  4302,'MARIONA9    ',  25.0000,1,  40,  99,  17,0.99005, -14.5728,1.10000,0.90000,1.10000,0.90000
  4303,'STELCOA9    ',  34.5000,1,  60,  99,  17,1.05919, -21.7484,1.10000,0.90000,1.10000,0.90000
  4304,'PLAMOND9    ',  25.0000,1,  27,  99,  17,1.03297, -24.2993,1.10000,0.90000,1.10000,0.90000
  4305,'LAC LA 9    ',  25.0000,1,  27,  99,  17,1.04117, -23.7146,1.10000,0.90000,1.10000,0.90000
  4306,'WINEFRE9    ',  25.0000,1,  27,  99,  17,1.03954, -20.4528,1.10000,0.90000,1.10000,0.90000
  4308,'FLATLK-3    ',   4.1600,1,  27,  99,  17,1.02890, -22.9500,1.10000,0.90000,1.10000,0.90000
  4309,'WINEFRE8    ',  25.0000,1,  27,  99,  17,1.03987, -20.4111,1.10000,0.90000,1.10000,0.90000
  4312,'E CROSS9    ',  25.0000,1,  57,  99,  17,1.04225, -25.4619,1.10000,0.90000,1.10000,0.90000
  4317,'CARSONA9    ',   2.4000,1,  26,  99,  17,1.04637, -21.1207,1.10000,0.90000,1.10000,0.90000
  4318,'WEST CRO    ',  25.0000,1,  57,  99,  17,1.03500, -22.2922,1.10000,0.90000,1.10000,0.90000
  4320,'CHAPPIC9    ',  25.0000,1,   4,  99,  17,1.01810, -19.1551,1.10000,0.90000,1.10000,0.90000
  4322,'CARSON 9    ',   2.4000,1,  26,  99,  17,1.02870, -22.4938,1.10000,0.90000,1.10000,0.90000
  4323,'CADOMIN9    ',  25.0000,1,  29,  99,  17,1.04384, -20.0661,1.10000,0.90000,1.10000,0.90000
  4325,'PEGAS.L9    ',  25.0000,1,  26,  99,  17,1.02357, -23.4844,1.10000,0.90000,1.10000,0.90000
  4326,'COAL VA9    ',  13.8000,1,  29,  99,  17,1.01831, -21.0270,1.10000,0.90000,1.10000,0.90000
  4328,'MACLEOD2    ',  34.5000,1,  53,  99,  19,1.00908,  -7.2170,1.10000,0.90000,1.10000,0.90000
  4330,'P C BRA9    ',   4.1600,1,  30,  99,  17,1.01939, -21.7182,1.10000,0.90000,1.10000,0.90000
  4331,'VIOL GR9    ',  25.0000,1,  30,  99,  17,1.04643, -20.9477,1.10000,0.90000,1.10000,0.90000
  4332,'DVPL IP9    ',  25.0000,1,  30,  99,   4,1.04643, -20.9477,1.10000,0.90000,1.10000,0.90000
  4336,'SUMV9       ',  34.5000,2,  53,  99,  19,1.03000,  -8.0959,1.10000,0.90000,1.10000,0.90000
  4337,'ESSO JU9    ',   4.1600,1,  26,  99,  17,0.99894, -22.3612,1.10000,0.90000,1.10000,0.90000
  4340,'SUMV6       ',  34.5000,2,  53,  99,  19,1.03684, -12.1700,1.10000,0.90000,1.10000,0.90000
  4343,'TABERW2     ',  25.0000,1,  52,  99, 421,1.00103, -12.6908,1.10000,0.90000,1.10000,0.90000
  4344,'FT ASBN9    ',  25.0000,1,  40,  99,  17,1.03887, -23.8570,1.10000,0.90000,1.10000,0.90000
  4347,'LUNDBRE9    ',   4.1600,1,  53,  99,  17,0.98741, -13.8009,1.10000,0.90000,1.10000,0.90000
  4348,'LEISMER9    ',  25.0000,1,  61,  99,  17,1.03443, -13.6558,1.10000,0.90000,1.10000,0.90000
  4353,'SUND821S    ',  25.0000,1,  40,  99,  17,0.96719, -16.7194,1.10000,0.90000,1.10000,0.90000
  4357,'STALBE9     ',  25.0000,1,  60,  99,  17,1.03721, -23.0465,1.10000,0.90000,1.10000,0.90000
  4358,'SODER2      ',  25.0000,1,  53,  99, 231,0.98586,  -7.1817,1.10000,0.90000,1.10000,0.90000
  4359,'ACHESON9    ',  25.0000,1,  60,  99,  17,1.02097, -24.6857,1.10000,0.90000,1.10000,0.90000
  4360,'STONY P9    ',  25.0000,1,  40,  99,  17,1.03027, -23.6676,1.10000,0.90000,1.10000,0.90000
  4361,'EDGERTO9    ',  25.0000,1,  37,  99,  17,1.04957, -22.5089,1.10000,0.90000,1.10000,0.90000
  4363,'NW CARD9    ',  25.0000,1,  60,  99,  17,1.02847, -21.4613,1.10000,0.90000,1.10000,0.90000
  4365,'BUFORD 9    ',  25.0000,1,  31,  99,  17,1.06395, -25.5421,1.10000,0.90000,1.10000,0.90000
  4370,'SHELL C9    ',  25.0000,1,  38,  99,  17,1.01221, -22.0530,1.10000,0.90000,1.10000,0.90000
  4372,'WAB27399    ',  25.0000,1,  40,  99,  17,0.96095, -18.5025,1.10000,0.90000,1.10000,0.90000
  4373,'IPL HAR9    ',   4.1600,1,  32,  99,  17,1.03566, -19.5764,1.10000,0.90000,1.10000,0.90000
  4382,'RAVEN RV    ',   4.1600,1,  38,  99,  17,1.00554, -24.8662,1.10000,0.90000,1.10000,0.90000
  4384,'UNION C9    ',  13.8000,2,  35,  99,  17,0.96632, -23.9037,1.10000,0.90000,1.10000,0.90000
  4385,'SCHRA CR    ',   4.1600,1,  38,  99,  17,1.00338, -24.1328,1.10000,0.90000,1.10000,0.90000
  4386,'EAGLE CR    ',   4.1600,1,  38,  99,  17,0.99688, -25.7033,1.10000,0.90000,1.10000,0.90000
  4387,'COMINCO9    ',   4.1600,1,  35,  99,  17,1.04213, -21.8711,1.10000,0.90000,1.10000,0.90000
  4388,'ELLIS2 9    ',  13.8000,1,  35,  99,  17,1.04132, -22.7743,1.10000,0.90000,1.10000,0.90000
  4391,'ALBCHEM9    ',  13.8000,1,  33,  99,  17,0.95876, -19.1548,1.10000,0.90000,1.10000,0.90000
  4394,'ASTOTIN9    ',  13.8000,1,  33,  99,  17,1.03064, -19.1696,1.10000,0.90000,1.10000,0.90000
  4395,'NITON  9    ',  25.0000,1,  29,  99,  17,1.03202, -21.3120,1.10000,0.90000,1.10000,0.90000
  4398,'BROOKFLD    ',   4.1600,1,  35,  99,  17,1.01625, -21.9476,1.10000,0.90000,1.10000,0.90000
  4400,'MONARCH9    ',  25.0000,1,  54,  99,  17,1.04878, -19.5256,1.10000,0.90000,1.10000,0.90000
  4401,'HAYS   9    ',  25.0000,1,  52,  99,  17,1.04096, -23.5797,1.10000,0.90000,1.10000,0.90000
  4411,'CHEV KG9    ',   4.1600,1,  24,  99,  17,1.04366, -23.3059,1.10000,0.90000,1.10000,0.90000
  4412,'BENBOW 9    ',  25.0000,1,  24,  99,  17,1.03949, -26.5770,1.10000,0.90000,1.10000,0.90000
  4423,'KEEPHIL9    ',  25.0000,1,  40,  99,  17,0.96004, -15.5484,1.10000,0.90000,1.10000,0.90000
  4425,'NOSE CR9    ',   4.1600,1,  57,  99,  17,0.98111, -23.3661,1.10000,0.90000,1.10000,0.90000
  4429,'SUND BL9    ',   2.4000,1,  40,  99,  17,1.00443, -15.6602,1.10000,0.90000,1.10000,0.90000
  4431,'KEEP_SS3    ',  13.8000,1,  40,  99,  17,1.02562, -14.0640,1.10000,0.90000,1.10000,0.90000
  4437,'TMPL2GA9    ',   4.1600,1,  40,  99,  17,1.01393, -19.2053,1.10000,0.90000,1.10000,0.90000
  4438,'CAN LIQ9    ',  13.8000,1,  60,  99,  17,1.01446, -20.6962,1.10000,0.90000,1.10000,0.90000
  4444,'SPRINGB9    ',  25.0000,1,  44,  99,  17,1.04091, -28.6316,1.10000,0.90000,1.10000,0.90000
  4445,'CUTNG L9    ',  25.0000,1,  47,  99,  17,1.00805, -18.6054,1.10000,0.90000,1.10000,0.90000
  4446,'VICTR TR    ',   4.1600,1,  33,  99,  17,0.96323, -24.6643,1.10000,0.90000,1.10000,0.90000
  4459,'ROSEVAL2    ',  25.0000,1,  40,  99,  17,1.02541, -13.7772,1.10000,0.90000,1.10000,0.90000
  4483,'TUCUMAN9    ',  25.0000,1,  32,  99,  17,1.04775, -20.4207,1.10000,0.90000,1.10000,0.90000
  4484,'CLIPPER9    ',   4.1600,1,  32,  99,  41,1.01020, -19.5651,1.10000,0.90000,1.10000,0.90000
  4503,'SUMMITG1    ',  13.8000,2,  57,  99,   3,1.00000, -19.3359,1.10000,0.90000,1.10000,0.90000
  4514,'CLOVERB6    ',  25.0000,1,  60,  99,   5,1.04924, -17.1824,1.10000,0.90000,1.10000,0.90000
  4550,'ENMX22C9    ',  13.2000,1,   6,  99,   3,1.00295, -29.1364,1.10000,0.90000,1.10000,0.90000
  4552,'ENMX21S9    ',  13.2000,1,   6,  99,   3,1.01181, -28.7276,1.10000,0.90000,1.10000,0.90000
  4554,'ENMX15S9    ',  13.2000,1,   6,  99,   3,1.01473, -29.2288,1.10000,0.90000,1.10000,0.90000
  4555,'ENMX14C9    ',  13.2000,1,   6,  99,   3,1.04148, -30.1479,1.10000,0.90000,1.10000,0.90000
  4556,'ENMX34C9    ',  13.2000,1,   6,  99,   3,1.01677, -31.7224,1.10000,0.90000,1.10000,0.90000
  4557,'ENMX16S9    ',  13.2000,1,   6,  99,   3,1.01878, -29.5400,1.10000,0.90000,1.10000,0.90000
  4558,'ENMX27S9    ',  13.2000,1,   6,  99,   3,1.01740, -29.3091,1.10000,0.90000,1.10000,0.90000
  4559,'ENMX13S9    ',  13.2000,1,   6,  99,   3,1.01720, -29.5592,1.10000,0.90000,1.10000,0.90000
  4561,'ENMX11S9    ',  13.2000,1,   6,  99,   3,1.01713, -31.3040,1.10000,0.90000,1.10000,0.90000
  4564,'ENMX36S9    ',  13.2000,1,   6,  99,   3,1.03344, -28.2424,1.10000,0.90000,1.10000,0.90000
  4566,'ENMX20S9    ',  13.2000,1,   6,  99,   3,1.01777, -30.8627,1.10000,0.90000,1.10000,0.90000
  4567,'ENMX1SD9    ',  13.2000,1,   6,  99,   3,0.99316, -29.3944,1.10000,0.90000,1.10000,0.90000
  4568,'ENMX5SE9    ',  13.2000,1,   6,  99,   3,1.01635, -28.7193,1.10000,0.90000,1.10000,0.90000
  4569,'ENMX3S99    ',  13.2000,1,   6,  99,   3,1.01898, -31.9992,1.10000,0.90000,1.10000,0.90000
  4570,'ENMX5SG9    ',  25.0000,1,   6,  99,   3,1.00361, -29.3441,1.10000,0.90000,1.10000,0.90000
  4571,'ENMX43C9    ',  13.2000,1,   6,  99,   3,1.00270, -28.6983,1.10000,0.90000,1.10000,0.90000
  4572,'ENMX39C9    ',  13.2000,1,   6,  99,   3,1.03897, -31.3342,1.10000,0.90000,1.10000,0.90000
  4573,'ENMX38S9    ',  13.2000,1,   6,  99,   3,1.01634, -27.4963,1.10000,0.90000,1.10000,0.90000
  4574,'ENMX37S9    ',  13.2000,1,   6,  99,   3,1.02371, -29.0297,1.10000,0.90000,1.10000,0.90000
  4577,'ENMX 23A    ',  13.2000,1,   6,  99,   3,1.03757, -30.3298,1.10000,0.90000,1.10000,0.90000
  4579,'ENMX31S9    ',  13.2000,1,   6,  99,   3,1.02197, -30.7479,1.10000,0.90000,1.10000,0.90000
  4581,'ENMX12S9    ',  13.2000,1,   6,  99,   3,1.02169, -29.5668,1.10000,0.90000,1.10000,0.90000
  4582,'ENMX10C9    ',  13.2000,1,   6,  99,   3,1.04405, -28.8022,1.10000,0.90000,1.10000,0.90000
  4583,'ENMX32S9    ',  13.8000,1,   6,  99,   3,1.01987, -30.3530,1.10000,0.90000,1.10000,0.90000
  4584,'ENMX36C9    ',  25.0000,1,   6,  99,   3,1.03569, -30.5028,1.10000,0.90000,1.10000,0.90000
  4585,'ENMX9S99    ',  13.2000,1,   6,  99,   3,1.03640, -30.0087,1.10000,0.90000,1.10000,0.90000
  4586,'ENMX30S9    ',  13.2000,1,   6,  99,   3,1.03217, -28.2786,1.10000,0.90000,1.10000,0.90000
  4587,'ENMX6S9     ',  13.2000,1,   6,  99,   3,1.03820, -29.2864,1.10000,0.90000,1.10000,0.90000
  4588,'ENMX8SD9    ',  13.2000,1,   6,  99,   3,1.01765, -28.9137,1.10000,0.90000,1.10000,0.90000
  4590,'ENMX24S9    ',  25.0000,1,   6,  99,   3,1.03516, -31.7741,1.10000,0.90000,1.10000,0.90000
  4591,'ENMX40S9    ',  13.2000,1,   6,  99,   3,1.02307, -30.3079,1.10000,0.90000,1.10000,0.90000
  4592,'ENMX41S9    ',  13.2000,1,   6,  99,   3,1.03438, -30.6777,1.10000,0.90000,1.10000,0.90000
  4594,'ENMX33S9    ',  13.2000,1,   6,  99,   3,1.01907, -31.1104,1.10000,0.90000,1.10000,0.90000
  4596,'ENMX7S9     ',  25.0000,1,   6,  99,   3,1.01080, -29.8763,1.10000,0.90000,1.10000,0.90000
  4651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,1.00003, -23.7498,1.10000,0.90000,1.10000,0.90000
  4670,'TAYLOR 9    ',  13.8000,2,  55,  99,   8,1.02110, -18.1815,1.10000,0.90000,1.10000,0.90000
  4690,'COALDAL9    ',  25.0000,1,  54,  99,  17,1.04397, -20.0120,1.10000,0.90000,1.10000,0.90000
  4692,'N LETHB9    ',  25.0000,1,  54,  99,  17,1.03731, -20.7476,1.10000,0.90000,1.10000,0.90000
  4699,'RIVERBN9    ',  25.0000,1,  54,  99,  17,1.04058, -20.0166,1.10000,0.90000,1.10000,0.90000
  4718,'WESWOOD8    ',  25.0000,1,  60,  99,  17,1.04083, -22.3350,1.10000,0.90000,1.10000,0.90000
  4723,'BILBY 2     ',   4.1600,1,  40,  99, 441,1.08474, -21.1928,1.10000,0.90000,1.10000,0.90000
  4735,'ARD_04      ',   1.0000,2,  53,  99, 190,1.00000,  -3.1893,1.10000,0.90000,1.10000,0.90000
  4740,'ARD_07      ',   1.0000,2,  53,  99, 190,1.00000,  -3.9102,1.10000,0.90000,1.10000,0.90000
  4780,'SYLV_25B    ',  25.0000,1,  35,  99,  17,1.03393, -22.1889,1.10000,0.90000,1.10000,0.90000
  4820,'FICKLE 9    ',  25.0000,1,  29,  99,  17,1.04314, -22.7684,1.10000,0.90000,1.10000,0.90000
  4888,'ENMX8SE9    ',  13.2000,1,   6,  99,   3,1.02060, -28.9217,1.10000,0.90000,1.10000,0.90000
  4901,'MCBRIDE4    ',  25.0000,2,  53,  99,  44,1.01408, -17.0859,1.10000,0.90000,1.10000,0.90000
  4942,'LAURALK     ',  25.0000,1,  26,  99,  17,1.04521, -21.5860,1.10000,0.90000,1.10000,0.90000
  4986,'JENNERD9    ',  25.0000,1,  48,  99,  17,1.02704, -15.7001,1.10000,0.90000,1.10000,0.90000
  4990,'ENMX8S99    ',  25.0000,1,   6,  99,   3,1.00438, -29.5142,1.10000,0.90000,1.10000,0.90000
  4991,'ENMX10S9    ',  13.2000,1,   6,  99,   3,1.04688, -30.2538,1.10000,0.90000,1.10000,0.90000
  4992,'ENMX1S99    ',  13.2000,1,   6,  99,   3,0.99854, -29.4375,1.10000,0.90000,1.10000,0.90000
  4993,'ENMX39S9    ',  25.0000,1,   6,  99,   3,1.04071, -30.2395,1.10000,0.90000,1.10000,0.90000
  4994,'ENMX14S9    ',  25.0000,1,   6,  99,   3,1.03151, -31.1109,1.10000,0.90000,1.10000,0.90000
  4995,'ENMX2S99    ',  13.2000,1,   6,  99,   3,1.03360, -29.6963,1.10000,0.90000,1.10000,0.90000
  4996,'E EDMOD9    ',  25.0000,1,  60,  99,  17,1.01360, -23.0592,1.10000,0.90000,1.10000,0.90000
  4997,'ESSO RB9    ',  13.8000,2,  33,  99,  17,0.99073, -21.5515,1.10000,0.90000,1.10000,0.90000
  4998,'ESSO RC9    ',  13.8000,1,  33,  99,  17,0.99380, -21.5634,1.10000,0.90000,1.10000,0.90000
  5053,'204ST1      ', 138.0000,1,  48, 999,  17,1.03879, -15.8052,1.10000,0.90000,1.10000,0.90000
  5060,'ESSO RD9    ',  13.8000,1,  33, 999,  17,0.97105, -19.6149,1.10000,0.90000,1.10000,0.90000
  5089,'E EDMOE9    ',  25.0000,1,  60, 999,  17,1.04335, -20.0546,1.10000,0.90000,1.10000,0.90000
  5158,'102ST1      ', 240.0000,1,   6, 999,  17,1.05335, -19.3986,1.10000,0.90000,1.10000,0.90000
  5159,'102ST4      ', 240.0000,1,   6, 999,  17,1.04662, -18.8346,1.10000,0.90000,1.10000,0.90000
  5161,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.05817, -26.4370,1.10000,0.90000,1.10000,0.90000
  5242,'65ST1       ',  69.0000,1,  46, 999,  17,1.03336, -26.7884,1.10000,0.90000,1.10000,0.90000
  5247,'CAV T101    ', 138.0000,1,  45, 999,  42,1.09474, -19.7472,1.10000,0.90000,1.10000,0.90000
  5251,'WYNDHAM     ', 138.0000,1,  45,  99,  43,1.00749, -22.7021,1.10000,0.90000,1.10000,0.90000
  5260,'JENNERE9    ', 240.0000,1,  48, 999,  17,1.03228, -13.1810,1.10000,0.90000,1.10000,0.90000
  5262,'163ST2      ', 240.0000,1,  48, 999,  17,1.05512, -14.7273,1.10000,0.90000,1.10000,0.90000
  5290,'BALZ T1     ', 138.0000,1,   6, 999,  42,1.02823, -23.5914,1.10000,0.90000,1.10000,0.90000
  5329,'MCLEOD10    ',   0.4800,2,  53,  99,  19,1.00908,  -7.2170,1.10000,0.90000,1.10000,0.90000
  5339,'SUMV11      ', 138.0000,1,  53, 999,  19,1.03594, -12.1578,1.10000,0.90000,1.10000,0.90000
  5340,'SUM12       ', 138.0000,1,  53, 999,  19,1.02979,  -7.9963,1.10000,0.90000,1.10000,0.90000
  5343,'TABERW4     ',  25.0000,1,  52,  99, 421,1.02180, -17.9534,1.10000,0.90000,1.10000,0.90000
  5505,'JASPERT1    ',  69.0000,1,  60, 999,   5,1.07373, -18.1273,1.10000,0.90000,1.10000,0.90000
  5506,'BELLTX1     ',  69.0000,1,  60, 999,   5,1.04281, -19.2182,1.10000,0.90000,1.10000,0.90000
  5545,'EASTINT1    ',  25.0000,1,  60,  99,   5,1.01987, -18.9445,1.10000,0.90000,1.10000,0.90000
  5546,'EAST IN3    ',  25.0000,1,  60,  99,   5,1.02134, -18.8223,1.10000,0.90000,1.10000,0.90000
  5550,'22.1TR      ', 138.0000,1,   6, 999,   3,0.99476, -26.7473,1.10000,0.90000,1.10000,0.90000
  5561,'ENMX11C9    ',  25.0000,1,   6,  99,   3,1.03420, -30.6338,1.10000,0.90000,1.10000,0.90000
  5571,'43.1TR      ', 138.0000,1,   6, 999,   3,0.99329, -27.2776,1.10000,0.90000,1.10000,0.90000
  5583,'ENMX32SS    ',  13.8000,1,   6,  99,   3,1.03629, -29.9347,1.10000,0.90000,1.10000,0.90000
  5603,'T9901       ', 240.0000,1,  59, 999,  36,1.05071,  -9.9992,1.10000,0.90000,1.10000,0.90000
  6060,'ESSO RE9    ',  13.8000,1,  33, 999,  17,1.02288, -19.5407,1.10000,0.90000,1.10000,0.90000
  6089,'E EDMON9    ',  25.0000,1,  60, 999,  17,1.04328, -20.0660,1.10000,0.90000,1.10000,0.90000
  6131,'SUNDANC8    ',  69.0000,1,  40, 999,  17,1.01383, -14.8742,1.10000,0.90000,1.10000,0.90000
  6135,'SUNDANH9    ',   4.1600,1,  40, 999,  17,1.07865, -12.7446,1.10000,0.90000,1.10000,0.90000
  6144,'SUNDANM9    ',   4.1600,1,  40, 999,  17,1.07865, -12.7446,1.10000,0.90000,1.10000,0.90000
  6260,'JENNER 9    ', 240.0000,1,  48, 999,  17,1.03220, -13.2210,1.10000,0.90000,1.10000,0.90000
  6262,'163ST1      ', 240.0000,1,  48, 999,  17,1.04273, -14.6595,1.10000,0.90000,1.10000,0.90000
  6329,'MCLEOD11    ',   0.4800,2,  53,  99,  19,1.00908,  -7.2170,1.10000,0.90000,1.10000,0.90000
  6343,'TABERW5     ',  25.0000,1,  52,  99, 421,1.00493,  -9.8383,1.10000,0.90000,1.10000,0.90000
  6506,'BELLTX2     ',  69.0000,1,  60, 999,   5,1.04281, -19.2182,1.10000,0.90000,1.10000,0.90000
  6550,'22.3TR      ', 138.0000,1,   6, 999,   3,0.99380, -26.7736,1.10000,0.90000,1.10000,0.90000
  6571,'43.2TR      ', 138.0000,1,   6, 999,   3,0.99272, -27.2766,1.10000,0.90000,1.10000,0.90000
  6603,'T9902       ', 240.0000,1,  59, 999,  36,1.06390,  -9.9575,1.10000,0.90000,1.10000,0.90000
  7329,'MCLEOD12    ',   0.4800,2,  53,  99,  19,1.00908,  -7.2170,1.10000,0.90000,1.10000,0.90000
  7526,'GENTC1A     ', 500.0000,1,  40, 999,   5,1.04238,  -5.4840,1.10000,0.90000,1.10000,0.90000
  7550,'ENMX22SA    ',  13.2000,1,   6,  99,   3,1.02850, -29.5067,1.10000,0.90000,1.10000,0.90000
  8526,'GENTC2A     ', 500.0000,1,  40, 999,   5,1.04238,  -5.4840,1.10000,0.90000,1.10000,0.90000
  9550,'ENMX22S9    ',  13.2000,1,   6,  99,   3,0.99755, -29.5928,1.10000,0.90000,1.10000,0.90000
  9556,'ENMX34S9    ',  13.2000,1,   6,  99,   3,0.98596, -28.4929,1.10000,0.90000,1.10000,0.90000
  9568,'ENMX5SF9    ',  13.2000,1,   6,  99,   3,1.01635, -28.7193,1.10000,0.90000,1.10000,0.90000
  9571,'ENMX43S9    ',  13.2000,1,   6,  99,   3,1.00037, -28.2296,1.10000,0.90000,1.10000,0.90000
  9999,'MONGREL1    ',  13.8000,4,   9,  99,  99,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10022,'832S701T    ', 138.0000,1,  18, 999,   1,1.04922, -27.3605,1.10000,0.90000,1.10000,0.90000
 10023,'828S701T    ', 138.0000,1,  17, 999,   1,1.08771, -22.8845,1.10000,0.90000,1.10000,0.90000
 10026,'795S701T    ', 138.0000,1,  17, 999,   1,1.08023, -23.7522,1.10000,0.90000,1.10000,0.90000
 10028,'791S701T    ', 138.0000,1,  17, 999,   1,1.06188, -21.9615,1.10000,0.90000,1.10000,0.90000
 10034,'779S701T    ', 138.0000,1,  17, 999,   1,1.10299, -23.5845,1.10000,0.90000,1.10000,0.90000
 10044,'797S701T    ', 138.0000,1,  17, 999,   1,1.10377, -24.8825,1.10000,0.90000,1.10000,0.90000
 10050,'788S701T    ', 138.0000,1,  19, 999,   1,1.06935, -26.1391,1.10000,0.90000,1.10000,0.90000
 10052,'855S701T    ', 138.0000,1,  19, 999,   1,1.10263, -24.7537,1.10000,0.90000,1.10000,0.90000
 10053,'853S701T    ', 138.0000,1,  19, 999,   1,1.10138, -24.8368,1.10000,0.90000,1.10000,0.90000
 10055,'783S701T    ', 138.0000,1,  19, 999,   1,1.10154, -25.8452,1.10000,0.90000,1.10000,0.90000
 10060,'812S701T    ', 138.0000,1,  19, 999,   1,1.04950, -29.9969,1.10000,0.90000,1.10000,0.90000
 10075,'SEAL LK6    ', 138.0000,1,  19, 999,   1,1.14112, -26.4586,1.10000,0.90000,1.10000,0.90000
 10080,'834S901T    ', 240.0000,1,  19, 999,   1,1.11694, -23.7484,1.10000,0.90000,1.10000,0.90000
 10085,'793S701T    ', 138.0000,1,  19, 999,   1,1.09830, -26.0229,1.10000,0.90000,1.10000,0.90000
 10100,'730S701T    ', 138.0000,1,  20, 999,   1,1.12452, -31.7870,1.10000,0.90000,1.10000,0.90000
 10102,'829S701T    ', 138.0000,1,  19, 999,   1,1.08705, -27.5342,1.10000,0.90000,1.10000,0.90000
 10105,'800S701T    ', 138.0000,1,  19, 999,   1,1.09522, -28.1512,1.10000,0.90000,1.10000,0.90000
 10107,'724S601T    ',  69.0000,1,  19, 999,   1,1.05265, -29.4136,1.10000,0.90000,1.10000,0.90000
 10108,'861S601T    ',  69.0000,1,  19, 999,   1,1.02145, -31.6205,1.10000,0.90000,1.10000,0.90000
 10118,'790S701T    ', 138.0000,1,  20, 999,   1,1.09655, -26.7897,1.10000,0.90000,1.10000,0.90000
 10121,'722S701T    ', 138.0000,1,  20, 999,   1,1.10884, -28.2840,1.10000,0.90000,1.10000,0.90000
 10126,'749S701T    ', 138.0000,1,  20, 999,   1,1.08799, -27.8459,1.10000,0.90000,1.10000,0.90000
 10135,'823S701T    ', 138.0000,1,  20, 999,   1,1.05477, -29.1833,1.10000,0.90000,1.10000,0.90000
 10142,'679STMP     ', 138.0000,1,  20, 999,  43,1.09384, -24.2162,1.10000,0.90000,1.10000,0.90000
 10144,'810S701T    ', 138.0000,1,  22, 999,   1,1.03432, -22.7749,1.10000,0.90000,1.10000,0.90000
 10147,'740S702T    ', 138.0000,1,  22, 999,   1,1.07274, -15.8232,1.10000,0.90000,1.10000,0.90000
 10155,'794S701T    ', 138.0000,1,  23, 999,   1,1.08987, -24.4719,1.10000,0.90000,1.10000,0.90000
 10160,'862S701T    ', 138.0000,1,  20, 999,   1,1.06245, -29.1509,1.10000,0.90000,1.10000,0.90000
 10163,'813S901T    ', 240.0000,1,  23, 999,   1,1.10698, -22.8965,1.10000,0.90000,1.10000,0.90000
 10165,'734S701T    ', 138.0000,1,  23, 999,   1,1.09840, -23.9528,1.10000,0.90000,1.10000,0.90000
 10166,'734S603T    ',  69.0000,1,  23, 999,   1,1.09816, -23.8660,1.10000,0.90000,1.10000,0.90000
 10185,'787S601T    ',  69.0000,1,  21, 999,   1,1.08102, -26.9516,1.10000,0.90000,1.10000,0.90000
 10200,'848S901T    ', 240.0000,1,  59, 999,   1,1.11021,  -9.9556,1.10000,0.90000,1.10000,0.90000
 10201,'848S704T    ', 138.0000,1,  59, 999,   1,1.07634,  -9.3967,1.10000,0.90000,1.10000,0.90000
 10204,'885ST1      ', 240.0000,1,  61, 999,   1,1.12094, -13.9444,1.10000,0.90000,1.10000,0.90000
 10205,'800S702T    ', 138.0000,1,  19, 999,   1,1.08789, -27.9567,1.10000,0.90000,1.10000,0.90000
 10222,'718S701T    ', 138.0000,1,  59, 999,   1,1.05496, -15.0591,1.10000,0.90000,1.10000,0.90000
 10226,'720S901T    ', 240.0000,1,  58, 999,   1,1.04122, -17.6605,1.10000,0.90000,1.10000,0.90000
 10227,'CROWLK17    ', 138.0000,1,  61, 999,   1,1.07922, -13.9407,1.10000,0.90000,1.10000,0.90000
 10228,'732S901T    ', 240.0000,1,  21, 999,   1,1.05526, -21.1523,1.10000,0.90000,1.10000,0.90000
 10230,'844S701T    ', 138.0000,1,  21, 999,   1,1.09213, -21.7427,1.10000,0.90000,1.10000,0.90000
 10239,'883STRMP    ', 138.0000,1,  59, 999,   1,1.08494, -12.8359,1.10000,0.90000,1.10000,0.90000
 10243,'739S701T    ', 138.0000,1,  26, 999,   1,1.06595, -23.0491,1.10000,0.90000,1.10000,0.90000
 10245,'KINOSIS5    ', 240.0000,1,  61, 999,   1,1.11096, -10.1369,1.10000,0.90000,1.10000,0.90000
 10250,'854S601T    ',  69.0000,1,  26, 999,   1,1.03664, -25.5142,1.10000,0.90000,1.10000,0.90000
 10260,'809S901T    ', 240.0000,1,  26, 999,   1,1.07371, -21.4473,1.10000,0.90000,1.10000,0.90000
 10266,'743S701T    ', 138.0000,1,  26, 999,   1,1.07152, -22.5764,1.10000,0.90000,1.10000,0.90000
 10270,'785S701T    ', 138.0000,1,  26, 999,   1,1.08354, -21.4274,1.10000,0.90000,1.10000,0.90000
 10272,'824S701T    ', 138.0000,1,  26, 999,   1,1.06342, -24.0249,1.10000,0.90000,1.10000,0.90000
 10278,'727S601T    ',  69.0000,1,  21, 999,   1,1.04293, -26.1268,1.10000,0.90000,1.10000,0.90000
 10282,'898ST1      ', 240.0000,1,  27, 999,   1,1.06125, -18.3811,1.10000,0.90000,1.10000,0.90000
 10285,'796S701T    ', 138.0000,1,  19, 999,   1,1.09685, -26.1651,1.10000,0.90000,1.10000,0.90000
 10288,'LIVOCK02    ', 240.0000,1,  58, 999,   1,1.04181, -14.9508,1.10000,0.90000,1.10000,0.90000
 10312,'826S901T    ', 240.0000,1,  28, 999,   1,1.05626, -18.6547,1.10000,0.90000,1.10000,0.90000
 10320,'717S703T    ', 138.0000,1,  28, 999,   1,1.08159, -21.7528,1.10000,0.90000,1.10000,0.90000
 10321,'717S601T    ',  69.0000,1,  28, 999,   1,0.97108, -30.7966,1.10000,0.90000,1.10000,0.90000
 10345,'700S604T    ',  69.0000,1,  28, 999,   1,0.99654, -27.3056,1.10000,0.90000,1.10000,0.90000
 10362,'711S601T    ',  69.0000,1,  56, 999,   1,1.05391, -21.9803,1.10000,0.90000,1.10000,0.90000
 10367,'709S701T    ', 138.0000,1,  56, 999,   1,0.98479, -21.8097,1.10000,0.90000,1.10000,0.90000
 10368,'709S603T    ',  69.0000,1,  56, 999,   1,1.00650, -20.6817,1.10000,0.90000,1.10000,0.90000
 10371,'707S601T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10383,'710S701T    ', 138.0000,1,  13, 999,   1,1.05788, -23.2879,1.10000,0.90000,1.10000,0.90000
 10393,'751S701T    ', 138.0000,1,  13, 999,   1,1.03096, -24.6816,1.10000,0.90000,1.10000,0.90000
 10408,'763S601T    ',  69.0000,1,  42, 999,   1,1.02120, -21.2203,1.10000,0.90000,1.10000,0.90000
 10422,'766S901T    ', 240.0000,1,  42, 999,   1,1.02165, -13.4551,1.10000,0.90000,1.10000,0.90000
 10423,'766S701T    ', 138.0000,1,  42, 999,   1,1.02438, -15.5219,1.10000,0.90000,1.10000,0.90000
 10430,'760S601T    ',  69.0000,1,  42, 999,   1,0.99031, -19.6656,1.10000,0.90000,1.10000,0.90000
 10439,'769S601T    ',  69.0000,1,  42, 999,   1,0.98831, -17.7012,1.10000,0.90000,1.10000,0.90000
 10442,'778S601T    ',  69.0000,1,  42, 999,   1,1.02271, -18.5341,1.10000,0.90000,1.10000,0.90000
 10444,'969ST1      ', 138.0000,1,  28, 999,   1,1.09481, -22.8595,1.10000,0.90000,1.10000,0.90000
 10448,'802S701T    ', 138.0000,1,  42, 999,   1,1.04601, -12.6000,1.10000,0.90000,1.10000,0.90000
 10460,'804S701T    ', 138.0000,1,  43, 999,   1,1.03641, -11.3708,1.10000,0.90000,1.10000,0.90000
 10463,'803S701T    ', 138.0000,1,  43, 999,   1,1.06895, -10.2855,1.10000,0.90000,1.10000,0.90000
 10465,'773S601T    ',  69.0000,1,  42, 999,   1,1.07223, -17.4634,1.10000,0.90000,1.10000,0.90000
 10471,'774S701T    ', 138.0000,1,  42, 999,   1,1.10162, -19.9688,1.10000,0.90000,1.10000,0.90000
 10474,'767S701T    ', 138.0000,1,  42, 999,   1,1.06102, -20.1224,1.10000,0.90000,1.10000,0.90000
 10475,'767S602T    ',  69.0000,4,  42, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10478,'776S601T    ',  69.0000,1,  42, 999,   1,1.02941, -18.8874,1.10000,0.90000,1.10000,0.90000
 10480,'YE-601T     ',  69.0000,1,  42, 999,  25,1.03291, -20.3047,1.10000,0.90000,1.10000,0.90000
 10482,'807S904T    ', 240.0000,1,  43, 999,   1,1.03381,  -6.1315,1.10000,0.90000,1.10000,0.90000
 10484,'801S901T    ', 240.0000,1,  43, 999,   1,1.06596,  -7.3981,1.10000,0.90000,1.10000,0.90000
 10485,'801S701T    ', 138.0000,1,  43, 999,   1,1.01613,  -9.8073,1.10000,0.90000,1.10000,0.90000
 10487,'807S905T    ', 240.0000,1,  43, 999,   1,1.05411,  -6.1318,1.10000,0.90000,1.10000,0.90000
 10491,'757S701T    ', 138.0000,1,  36, 999,   1,1.03725, -11.5272,1.10000,0.90000,1.10000,0.90000
 11002,'GARDNG2     ',   0.5750,2,  55,  99,  10,1.00000, -11.4284,1.10000,0.90000,1.10000,0.90000
 11020,'786S702T    ', 138.0000,1,  18, 999,   1,1.09810, -27.5190,1.10000,0.90000,1.10000,0.90000
 11026,'795S702T    ', 138.0000,1,  17, 999,   1,1.08025, -23.7593,1.10000,0.90000,1.10000,0.90000
 11028,'791S702T    ', 138.0000,1,  17, 999,   1,1.06183, -22.1057,1.10000,0.90000,1.10000,0.90000
 11080,'834S902T    ', 240.0000,1,  19, 999,   1,1.11692, -23.7373,1.10000,0.90000,1.10000,0.90000
 11121,'722S702T    ', 138.0000,1,  20, 999,   1,1.10203, -28.8837,1.10000,0.90000,1.10000,0.90000
 11144,'810S702T    ', 138.0000,1,  22, 999,   1,1.03432, -22.7749,1.10000,0.90000,1.10000,0.90000
 11147,'740S703T    ', 138.0000,1,  22, 999,   1,1.07646, -19.2656,1.10000,0.90000,1.10000,0.90000
 11163,'813S902T    ', 240.0000,1,  23, 999,   1,1.10698, -22.8965,1.10000,0.90000,1.10000,0.90000
 11185,'787S602T    ',  69.0000,1,  21, 999,   1,1.08091, -26.9614,1.10000,0.90000,1.10000,0.90000
 11200,'848S902T    ', 240.0000,1,  59, 999,   1,1.11040,  -9.9393,1.10000,0.90000,1.10000,0.90000
 11201,'848S703T    ', 138.0000,1,  59, 999,   1,1.07398,  -9.3037,1.10000,0.90000,1.10000,0.90000
 11222,'718S702T    ', 138.0000,1,  59, 999,   1,1.05522, -15.0342,1.10000,0.90000,1.10000,0.90000
 11228,'732S902T    ', 240.0000,1,  21, 999,   1,1.05425, -21.1930,1.10000,0.90000,1.10000,0.90000
 11230,'844S702T    ', 138.0000,1,  21, 999,   1,1.09212, -21.7435,1.10000,0.90000,1.10000,0.90000
 11234,'729S702T    ', 138.0000,1,  21, 999,   1,1.12061, -22.4588,1.10000,0.90000,1.10000,0.90000
 11240,'735S602T    ',  69.0000,1,  26, 999,   1,1.08814, -24.8364,1.10000,0.90000,1.10000,0.90000
 11260,'809S902T    ', 240.0000,1,  26, 999,   1,1.07371, -21.4478,1.10000,0.90000,1.10000,0.90000
 11285,'796S702T    ', 138.0000,1,  19, 999,   1,1.10419, -26.5054,1.10000,0.90000,1.10000,0.90000
 11312,'826S902T    ', 240.0000,1,  28, 999,   1,1.05590, -18.6754,1.10000,0.90000,1.10000,0.90000
 11321,'717S602T    ',  69.0000,1,  28, 999,   1,0.97940, -29.9540,1.10000,0.90000,1.10000,0.90000
 11344,'700S702T    ', 138.0000,1,  28, 999,   1,1.07822, -23.3060,1.10000,0.90000,1.10000,0.90000
 11345,'700S605T    ',  69.0000,1,  28, 999,   1,1.00847, -26.2703,1.10000,0.90000,1.10000,0.90000
 11362,'711S602T    ',  69.0000,1,  56, 999,   1,1.00122, -21.9803,1.10000,0.90000,1.10000,0.90000
 11368,'709S604T    ',  69.0000,1,  56, 999,   1,1.00650, -20.6817,1.10000,0.90000,1.10000,0.90000
 11371,'707S602T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 11393,'751S702T    ', 138.0000,1,  13, 999,   1,1.07197, -27.8443,1.10000,0.90000,1.10000,0.90000
 11402,'977S901T    ', 240.0000,1,  59, 999,   1,1.08471, -11.9034,1.10000,0.90000,1.10000,0.90000
 11409,'QUIG2       ',  25.0000,1,  61,  99,   1,1.03007, -10.7005,1.10000,0.90000,1.10000,0.90000
 11439,'769S602T    ',  69.0000,1,  42, 999,   1,0.98831, -17.7011,1.10000,0.90000,1.10000,0.90000
 12028,'791S703T    ', 138.0000,1,  17, 999,   1,1.04366, -21.3207,1.10000,0.90000,1.10000,0.90000
 12358,'SODER5      ',   0.5750,2,  53,  99, 231,1.00281,  -1.3765,1.10000,0.90000,1.10000,0.90000
 12371,'707S603T    ',  69.0000,1,  56, 999,   1,1.00190, -28.0205,1.10000,0.90000,1.10000,0.90000
 13020,'EDSON 8     ',  13.8000,1,  29,  99,  17,0.94103, -21.0431,1.10000,0.90000,1.10000,0.90000
 13358,'SODER6      ',   0.5750,2,  53,  99, 231,1.00000,  -5.9321,1.10000,0.90000,1.10000,0.90000
 13491,'757S702T    ', 138.0000,1,  36, 999,   1,1.05790,  -8.0299,1.10000,0.90000,1.10000,0.90000
 14010,'CHARD_02    ',   4.1600,1,  61,  99,  41,1.03169, -14.4975,1.10000,0.90000,1.10000,0.90000
 14055,'LLOYD  9    ',  25.0000,1,  13,  99,   1,1.11869, -25.2652,1.10000,0.90000,1.10000,0.90000
 14236,'MUSKEG8     ',  69.0000,1,  59,  99,  40,1.05496,  -9.0432,1.10000,0.90000,1.10000,0.90000
 14370,'SHELLC8     ',  13.8000,2,  38,  99,  17,1.02000, -20.2614,1.10000,0.90000,1.10000,0.90000
 14406,'SALTCR3     ',  25.0000,1,  59,  99,   1,1.04132, -11.9034,1.10000,0.90000,1.10000,0.90000
 14491,'757S705T    ', 138.0000,1,  36, 999,   1,1.05806,  -8.0299,1.10000,0.90000,1.10000,0.90000
 15343,'TABERW6     ',   0.4000,2,  52,  99, 421,1.02180, -17.9534,1.10000,0.90000,1.10000,0.90000
 15491,'BR5 AUX1    ',   4.1600,1,  36,  99,   1,1.01398,  -8.0299,1.10000,0.90000,1.10000,0.90000
 16020,'HIGH LV6    ',  15.0000,1,  18,  99,   1,1.00444, -24.4991,1.10000,0.90000,1.10000,0.90000
 16118,'POPLAR-4    ',  13.8000,2,  20,  99,   1,1.02038, -25.7296,1.10000,0.90000,1.10000,0.90000
 16147,'MILNERA9    ',  25.0000,1,  22,  99,   1,1.03152, -18.9602,1.10000,0.90000,1.10000,0.90000
 16201,'RUTHLK10    ',  25.0000,1,  59,  99,   1,1.08552, -10.6873,1.10000,0.90000,1.10000,0.90000
 16343,'TABERW7     ',   0.4000,2,  52,  99, 421,1.00000,  -7.0541,1.10000,0.90000,1.10000,0.90000
 16491,'BR5 AUX2    ',   4.1600,1,  36,  99,   1,1.01398,  -8.0299,1.10000,0.90000,1.10000,0.90000
 16492,'STNA AUX    ',   2.4000,1,  36,  99,   1,0.99159, -11.4413,1.10000,0.90000,1.10000,0.90000
 16834,'SHELL M3    ',  13.8000,2,  33,  99,  40,1.02233, -19.8717,1.10000,0.90000,1.10000,0.90000
 17054,'ARCENC2     ',  15.0000,1,  17,  99,   1,1.07223, -21.5985,1.10000,0.90000,1.10000,0.90000
 17075,'SEAL LK8    ',  25.0000,1,  19,  99,   1,1.08309, -27.4273,1.10000,0.90000,1.10000,0.90000
 17106,'FRIEDEN6    ',  25.0000,1,  19,  99,   1,1.02953, -27.9567,1.10000,0.90000,1.10000,0.90000
 17118,'POPLAR 3    ',  25.0000,1,  20,  99,   1,1.03647, -28.3321,1.10000,0.90000,1.10000,0.90000
 17120,'LOWE2       ',  13.8000,2,  20,  99, 451,1.06275, -23.1714,1.10000,0.90000,1.10000,0.90000
 17121,'CRYST L1    ',  25.0000,1,  20,  99,   1,1.06380, -28.1684,1.10000,0.90000,1.10000,0.90000
 17147,'MILNERB9    ',  14.4000,1,  22,  99,   1,1.03161, -19.2656,1.10000,0.90000,1.10000,0.90000
 17163,'LSMOKR17    ',  34.5000,1,  23,  99,   1,1.00289, -22.7209,1.10000,0.90000,1.10000,0.90000
 17201,'RUTH LK6    ',  25.0000,1,  59,  99,   1,1.03954, -10.4902,1.10000,0.90000,1.10000,0.90000
 17204,'MCMILLA9    ',  25.0000,1,  61,  99,   1,1.01813, -13.9211,1.10000,0.90000,1.10000,0.90000
 17282,'HEARTLAK    ',  25.0000,1,  27,  99,   1,0.97961, -18.3811,1.10000,0.90000,1.10000,0.90000
 17288,'LIVOCK05    ',  25.0000,1,  58,  99,   1,1.00014, -14.9508,1.10000,0.90000,1.10000,0.90000
 17454,'BINDLOS8    ',   4.1600,1,  48,  99,  17,1.03983, -17.1230,1.10000,0.90000,1.10000,0.90000
 17458,'LOYALIS8    ',   4.1600,1,  42,  99, 391,1.05074, -19.6298,1.10000,0.90000,1.10000,0.90000
 17459,'EXCEL8      ',   4.1600,1,  42,  99, 391,0.99138, -18.6608,1.10000,0.90000,1.10000,0.90000
 17834,'SHELL M2    ',  13.8000,2,  33,  99,  40,1.02232, -19.8776,1.10000,0.90000,1.10000,0.90000
 18006,'GERMAIN2    ',  25.0000,1,  58,  99,   1,1.04229, -14.9596,1.10000,0.90000,1.10000,0.90000
 18020,'HGHLVL/2    ',  25.0000,1,  18,  99,   1,1.04060, -27.2928,1.10000,0.90000,1.10000,0.90000
 18022,'BLUMNOR8    ',  25.0000,1,  18,  99,   1,1.03677, -27.2705,1.10000,0.90000,1.10000,0.90000
 18026,'ZAMA 2      ',  25.0000,1,  17,  99,   1,1.04549, -23.7208,1.10000,0.90000,1.10000,0.90000
 18044,'KEMP RA9    ',   4.1600,1,  17,  99,   1,1.05778, -24.8825,1.10000,0.90000,1.10000,0.90000
 18055,'CADOTTA9    ',   4.1600,1,  19,  99,   1,1.05564, -25.8452,1.10000,0.90000,1.10000,0.90000
 18070,'CRANBER8    ',  15.0000,1,  19,  99,   1,0.96933, -25.7651,1.10000,0.90000,1.10000,0.90000
 18085,'PEACE/29    ',  25.0000,1,  19,  99,   1,1.04243, -26.0345,1.10000,0.90000,1.10000,0.90000
 18113,'BAUER2      ',   4.1600,1,  13,  99,   1,1.04967, -22.8252,1.10000,0.90000,1.10000,0.90000
 18118,'POPLAR 2    ',  25.0000,1,  20,  99,   1,1.03555, -27.6168,1.10000,0.90000,1.10000,0.90000
 18121,'CRYST L9    ',  25.0000,1,  20,  99,   1,1.05767, -28.7287,1.10000,0.90000,1.10000,0.90000
 18126,'FLYSHT/2    ',  25.0000,1,  20,  99,   1,1.03500, -27.4282,1.10000,0.90000,1.10000,0.90000
 18142,'BEARCK2     ',  13.8000,2,  20,  99,  43,1.05000, -23.2375,1.10000,0.90000,1.10000,0.90000
 18144,'DOME CU8    ',  25.0000,1,  22,  99,   1,0.99266, -22.6316,1.10000,0.90000,1.10000,0.90000
 18147,'MILNERC9    ',  14.4000,1,  22,  99,   1,1.02804, -15.8232,1.10000,0.90000,1.10000,0.90000
 18155,'VALLEYV8    ',  25.0000,1,  23,  99,   1,1.04429, -24.4053,1.10000,0.90000,1.10000,0.90000
 18163,'LSMOKR29    ',  25.0000,1,  23,  99,   1,1.05846, -22.8965,1.10000,0.90000,1.10000,0.90000
 18175,'FOXCRK/2    ',  25.0000,1,  24,  99,   1,1.04016, -23.6997,1.10000,0.90000,1.10000,0.90000
 18200,'RUTH LA9    ',  14.4000,1,  59,  99,   1,1.02499,  -9.9393,1.10000,0.90000,1.10000,0.90000
 18201,'RUTH LK1    ',  25.0000,1,  59,  99,   1,1.10089, -10.3922,1.10000,0.90000,1.10000,0.90000
 18224,'HANGSTO1    ',  25.0000,1,  59,  99,   1,1.04030, -14.7921,1.10000,0.90000,1.10000,0.90000
 18226,'WABASCA8    ',  25.0000,1,  58,  99,   1,1.04655, -20.4462,1.10000,0.90000,1.10000,0.90000
 18227,'CROWLK19    ',  25.0000,1,  61,  99,   1,1.03425, -13.9407,1.10000,0.90000,1.10000,0.90000
 18228,'MITSU R2    ',  25.0000,1,  21,  99,   1,1.03274, -21.1930,1.10000,0.90000,1.10000,0.90000
 18234,'OTAUWA/3    ',  25.0000,1,  21,  99,   1,1.03997, -22.9559,1.10000,0.90000,1.10000,0.90000
 18239,'GREGOIRE    ',   4.1600,1,  59,  99,   1,1.03014, -13.7666,1.10000,0.90000,1.10000,0.90000
 18242,'KINOSIS4    ',  25.0000,1,  61,  99,   1,1.03949, -14.1966,1.10000,0.90000,1.10000,0.90000
 18244,'HOME OIL    ',  25.0000,1,  26,  99,   1,1.03502, -24.8531,1.10000,0.90000,1.10000,0.90000
 18250,'SWANDIA9    ',   4.1600,1,  26,  99,   1,0.99668, -25.1748,1.10000,0.90000,1.10000,0.90000
 18254,'FREEMAN9    ',   4.1600,1,  26,  99,   1,1.02406, -22.8051,1.10000,0.90000,1.10000,0.90000
 18260,'LOU CR1.    ',  25.0000,1,  26,  99,   1,1.05180, -21.4478,1.10000,0.90000,1.10000,0.90000
 18263,'JOSLYN9     ',  25.0000,1,  58,  99,   1,1.04491, -10.2354,1.10000,0.90000,1.10000,0.90000
 18266,'SARHLK/2    ',  25.0000,1,  26,  99,   1,1.04344, -22.7411,1.10000,0.90000,1.10000,0.90000
 18270,'ESSO #29    ',   6.9000,1,  26,  99,   1,1.03839, -21.4274,1.10000,0.90000,1.10000,0.90000
 18276,'S-SHINE6    ',  25.0000,1,  61,  99,   1,1.04468, -10.0903,1.10000,0.90000,1.10000,0.90000
 18285,'NIPISI 2    ',  25.0000,1,  19,  99,   1,1.04568, -27.7085,1.10000,0.90000,1.10000,0.90000
 18288,'LIVOCK03    ', 138.0000,1,  58,  99,   1,1.04358, -14.9514,1.10000,0.90000,1.10000,0.90000
 18293,'ALGAR-39    ',   4.1600,1,  61,  99,   1,1.03651, -16.0963,1.10000,0.90000,1.10000,0.90000
 18303,'MAHIHKA9    ',  25.0000,1,  28,  34,   1,1.04159, -22.3008,1.10000,0.90000,1.10000,0.90000
 18304,'P624_LV2    ',  25.0000,1,  28,  99,  36,1.04116, -18.4899,1.10000,0.90000,1.10000,0.90000
 18310,'LEM703T     ',  25.0000,1,  28,  99,   1,0.95291, -22.2932,1.10000,0.90000,1.10000,0.90000
 18312,'MRGLK R2    ',  25.0000,1,  28,  99,   1,1.03436, -18.6754,1.10000,0.90000,1.10000,0.90000
 18332,'GRNCTR/2    ',  25.0000,1,  28,  99,   1,1.04696, -22.2319,1.10000,0.90000,1.10000,0.90000
 18362,'WILLING2    ',  25.0000,1,  56,  99,   1,1.03746, -21.9803,1.10000,0.90000,1.10000,0.90000
 18393,'HILL   9    ',  25.0000,1,  13,  99,   1,1.02814, -27.7653,1.10000,0.90000,1.10000,0.90000
 18403,'PAINTRT2    ',  25.0000,1,  36,  99,   1,1.04640, -10.9707,1.10000,0.90000,1.10000,0.90000
 18420,'WEASEL2     ',   4.1600,2,  33,  99,   1,1.02379, -20.1641,1.10000,0.90000,1.10000,0.90000
 18433,'3HILLS/3    ',  25.0000,1,  42,  99,   1,1.04821, -15.7266,1.10000,0.90000,1.10000,0.90000
 18444,'LINDBER8    ',  25.0000,1,  28,  99,   1,1.04919, -22.8595,1.10000,0.90000,1.10000,0.90000
 18448,'MICH. C9    ',  25.0000,1,  42,  99,   1,1.03719, -12.6301,1.10000,0.90000,1.10000,0.90000
 18471,'MONITOA9    ',  25.0000,1,  42,  99,   1,1.04746, -21.7726,1.10000,0.90000,1.10000,0.90000
 18477,'RIBSTON7    ',   4.1600,1,  42,  99,   1,1.07843, -20.4398,1.10000,0.90000,1.10000,0.90000
 18482,'SH#1 AA9    ',   4.1600,1,  43,  99,   1,1.01271,  -6.1315,1.10000,0.90000,1.10000,0.90000
 18487,'SH#2 AA9    ',   4.1600,1,  43,  99,   1,1.03260,  -6.1318,1.10000,0.90000,1.10000,0.90000
 18488,'MANNIX7     ',  25.0000,1,  36,  99,   1,0.98107, -12.0231,1.10000,0.90000,1.10000,0.90000
 18491,'STNB AUX    ',   4.1600,1,  36,  99,   1,1.08948,  -8.0299,1.10000,0.90000,1.10000,0.90000
 18498,'BIGFOOA9    ',   6.9000,1,  36,  99,   1,0.98977, -11.5202,1.10000,0.90000,1.10000,0.90000
 18834,'SHELL M1    ',  13.8000,2,  33,  99,  40,1.02233, -19.8717,1.10000,0.90000,1.10000,0.90000
 19020,'HGHLVL/1    ',  25.0000,1,  18,  99,   1,1.03708, -25.6921,1.10000,0.90000,1.10000,0.90000
 19022,'BLUMNOR9    ',  25.0000,1,  18,  99,   1,1.03513, -26.4601,1.10000,0.90000,1.10000,0.90000
 19023,'SULPHUR9    ',  25.0000,1,  17,  99,   1,1.03249, -23.2265,1.10000,0.90000,1.10000,0.90000
 19026,'ZAMA 1      ',  25.0000,1,  17,  99,   1,1.04546, -23.7196,1.10000,0.90000,1.10000,0.90000
 19028,'RBW_LK9B    ',  25.0000,1,  17,  99,   1,1.01758, -22.1057,1.10000,0.90000,1.10000,0.90000
 19034,'CHINCHA9    ',   4.1600,1,  17,  99,   1,1.04276, -23.6784,1.10000,0.90000,1.10000,0.90000
 19039,'MELITO8     ',  25.0000,1,  18,  99,   1,1.03459, -24.7287,1.10000,0.90000,1.10000,0.90000
 19044,'KEMP RV9    ',  25.0000,1,  17,  99,   1,1.04700, -24.8718,1.10000,0.90000,1.10000,0.90000
 19050,'HOTCHKS9    ',  25.0000,1,  19,  99,   1,1.03856, -27.7272,1.10000,0.90000,1.10000,0.90000
 19052,'HAMBURG9    ',  25.0000,1,  19,  99,   1,1.04352, -25.3934,1.10000,0.90000,1.10000,0.90000
 19053,'RING CK1    ',  25.0000,1,  19,  99,   1,1.04446, -24.7985,1.10000,0.90000,1.10000,0.90000
 19055,'CADOTTE9    ',  25.0000,1,  19,  99,   1,1.05571, -25.8388,1.10000,0.90000,1.10000,0.90000
 19060,'NORCEN 9    ',  25.0000,1,  19,  99,   1,1.04345, -29.7779,1.10000,0.90000,1.10000,0.90000
 19070,'CRANBER9    ',  25.0000,1,  19,  99,   1,1.02749, -27.6895,1.10000,0.90000,1.10000,0.90000
 19075,'SEAL LK9    ',  25.0000,1,  19,  99,   1,1.03817, -26.8985,1.10000,0.90000,1.10000,0.90000
 19080,'WESLY C9    ',  25.0000,1,  19,  99,   1,1.07225, -23.7428,1.10000,0.90000,1.10000,0.90000
 19083,'CARMON 9    ',  25.0000,1,  19,  99,   1,1.03933, -25.3506,1.10000,0.90000,1.10000,0.90000
 19085,'PEACE/19    ',  25.0000,1,  19,  99,   1,1.04007, -25.9546,1.10000,0.90000,1.10000,0.90000
 19100,'RYCROFT9    ',  25.0000,1,  20,  99,   1,1.07656, -31.6313,1.10000,0.90000,1.10000,0.90000
 19102,'BOUCH C9    ',  14.4000,1,  19,  99,   1,1.04037, -28.3192,1.10000,0.90000,1.10000,0.90000
 19104,'KSIT RV9    ',  25.0000,1,  20,  99,   1,1.04083, -32.7664,1.10000,0.90000,1.10000,0.90000
 19105,'FRIEDEN9    ',  25.0000,1,  19,  99,   1,1.02548, -29.9213,1.10000,0.90000,1.10000,0.90000
 19106,'FRIEDEN5    ',  69.0000,1,  19,  99,   1,1.09522, -28.1512,1.10000,0.90000,1.10000,0.90000
 19107,'HINES C9    ',  25.0000,1,  19,  99,   1,1.04002, -29.4403,1.10000,0.90000,1.10000,0.90000
 19108,'EUREKA R    ',  25.0000,1,  19,  99,   1,1.03798, -31.5886,1.10000,0.90000,1.10000,0.90000
 19109,'MERCER 9    ',  25.0000,1,  20,  99,   1,1.03468, -28.1816,1.10000,0.90000,1.10000,0.90000
 19114,'UPDIKE2     ',  25.0000,1,  20,  99,   1,1.04019, -29.7614,1.10000,0.90000,1.10000,0.90000
 19118,'POPLAR 1    ',  25.0000,1,  20,  99,   1,1.03541, -27.6442,1.10000,0.90000,1.10000,0.90000
 19119,'GOODFAR9    ',  25.0000,1,  20,  99,   1,1.03852, -30.2843,1.10000,0.90000,1.10000,0.90000
 19124,'SADDLE 9    ',  25.0000,1,  20,  99,   1,1.04087, -29.2563,1.10000,0.90000,1.10000,0.90000
 19126,'FLYSHT/1    ',  25.0000,1,  20,  99,   1,1.04377, -27.6581,1.10000,0.90000,1.10000,0.90000
 19134,'ELMWORT9    ',  25.0000,1,  20,  99,   1,1.03431, -29.8614,1.10000,0.90000,1.10000,0.90000
 19135,'WAPITI 9    ',  25.0000,1,  20,  99,   1,1.03572, -29.0832,1.10000,0.90000,1.10000,0.90000
 19139,'ALBRIGH9    ',  25.0000,1,  20,  99,   1,1.03272, -25.8151,1.10000,0.90000,1.10000,0.90000
 19142,'BEARCK3     ',  13.8000,2,  20,  99,  43,1.05000, -22.6691,1.10000,0.90000,1.10000,0.90000
 19144,'DOME CU9    ',  25.0000,1,  22,  99,   1,1.04223, -22.6394,1.10000,0.90000,1.10000,0.90000
 19145,'BRDGE C9    ',  25.0000,2,  20,  99,   1,0.99799, -25.0066,1.10000,0.90000,1.10000,0.90000
 19147,'MILNER/9    ',  25.0000,1,  22,  99,   1,1.02805, -15.8197,1.10000,0.90000,1.10000,0.90000
 19150,'DONNELL9    ',  25.0000,1,  19,  99,   1,1.04196, -25.5783,1.10000,0.90000,1.10000,0.90000
 19153,'TRIANGL9    ',  25.0000,1,  23,  99,   1,1.04087, -24.8918,1.10000,0.90000,1.10000,0.90000
 19155,'VALLEYV9    ',  25.0000,1,  23,  99,   1,1.04690, -24.2112,1.10000,0.90000,1.10000,0.90000
 19156,'VV PROP9    ',   2.4000,1,  23,  99,   1,1.04297, -24.6775,1.10000,0.90000,1.10000,0.90000
 19160,'BEZANSO9    ',  25.0000,1,  20,  99,   1,1.03965, -28.9236,1.10000,0.90000,1.10000,0.90000
 19163,'LSMOKR19    ',  25.0000,1,  23,  99,   1,1.05846, -22.8965,1.10000,0.90000,1.10000,0.90000
 19165,'STURGE10    ',  25.0000,1,  23,  99,   1,1.05359, -24.3791,1.10000,0.90000,1.10000,0.90000
 19170,'SIMONET9    ',  25.0000,1,  22,  99,   1,1.04582, -22.2702,1.10000,0.90000,1.10000,0.90000
 19175,'FOXCRK/1    ',  25.0000,1,  24,  99,   1,1.03878, -23.9244,1.10000,0.90000,1.10000,0.90000
 19180,'GOOSE R9    ',  25.0000,1,  23,  99,   1,1.10039, -23.4376,1.10000,0.90000,1.10000,0.90000
 19185,'HIGH PR9    ',  25.0000,1,  21,  99,   1,1.03753, -26.8079,1.10000,0.90000,1.10000,0.90000
 19200,'RUTH LB9    ',  14.4000,1,  59,  99,   1,1.02481,  -9.9556,1.10000,0.90000,1.10000,0.90000
 19201,'RUTH LK9    ',  25.0000,1,  59,  99,   1,1.04300, -10.8854,1.10000,0.90000,1.10000,0.90000
 19222,'PARS CR9    ',  25.0000,1,  59,  99,   1,1.03824, -14.8682,1.10000,0.90000,1.10000,0.90000
 19224,'HANGSTO9    ',  25.0000,1,  59,  99,   1,1.04307, -14.3199,1.10000,0.90000,1.10000,0.90000
 19226,'WABASCA9    ',  25.0000,1,  58,  99,   1,1.02755, -17.6706,1.10000,0.90000,1.10000,0.90000
 19227,'CROWLK9     ',   4.1600,1,  61,  99,   1,1.03385, -13.9804,1.10000,0.90000,1.10000,0.90000
 19228,'MITSU R1    ',  25.0000,1,  21,  99,   1,1.01308, -21.1165,1.10000,0.90000,1.10000,0.90000
 19234,'OTAUWA/1    ',  25.0000,1,  21,  99,   1,1.04217, -22.6920,1.10000,0.90000,1.10000,0.90000
 19239,'GREGOIRE    ',  25.0000,1,  59,  99,   1,1.03973, -12.8359,1.10000,0.90000,1.10000,0.90000
 19240,'SWAN RV9    ',  25.0000,1,  26,  99,   1,1.03595, -24.8186,1.10000,0.90000,1.10000,0.90000
 19242,'KINOSIS3    ',  25.0000,1,  61,  99,   1,1.00938, -10.1062,1.10000,0.90000,1.10000,0.90000
 19244,'EDITH L9    ',  25.0000,1,  26,  99,   1,1.01213, -23.9681,1.10000,0.90000,1.10000,0.90000
 19248,'SWANHIL9    ',   2.4000,1,  26,  99,   1,1.02025, -23.0303,1.10000,0.90000,1.10000,0.90000
 19250,'SWANDIV9    ',  25.0000,1,  26,  99,   1,0.99345, -25.5142,1.10000,0.90000,1.10000,0.90000
 19260,'LOU CR.9    ',  25.0000,1,  26,  99,   1,1.05180, -21.4473,1.10000,0.90000,1.10000,0.90000
 19266,'SARHLK/1    ',  25.0000,1,  26,  99,   1,1.03771, -24.0019,1.10000,0.90000,1.10000,0.90000
 19270,'ESSO #19    ',  25.0000,1,  26,  99,   1,1.03322, -21.9457,1.10000,0.90000,1.10000,0.90000
 19271,'MORSE R9    ',  25.0000,1,  26,  99,   1,1.04234, -22.0629,1.10000,0.90000,1.10000,0.90000
 19272,'FIELDGA9    ',  25.0000,1,  26,  99,   1,1.03988, -23.8613,1.10000,0.90000,1.10000,0.90000
 19275,'VIRGINI9    ',  25.0000,1,  26,  99,   1,1.04102, -23.3435,1.10000,0.90000,1.10000,0.90000
 19276,'S-SHINE3    ',  25.0000,1,  61,  99,   1,1.04221, -10.0903,1.10000,0.90000,1.10000,0.90000
 19278,'KINUSO 9    ',  25.0000,1,  21,  99,   1,1.06435, -25.9223,1.10000,0.90000,1.10000,0.90000
 19280,'BRINT03     ',  25.0000,1,  58,  99,   1,1.04670, -18.4037,1.10000,0.90000,1.10000,0.90000
 19281,'SLAVE L9    ',  25.0000,1,  21,  99,   1,1.07158, -25.3064,1.10000,0.90000,1.10000,0.90000
 19285,'NIPISI 1    ',  25.0000,1,  19,  99,   1,1.04254, -27.0132,1.10000,0.90000,1.10000,0.90000
 19287,'MARIA-29    ',   4.1600,1,  61,  99,   1,1.04146, -14.9967,1.10000,0.90000,1.10000,0.90000
 19288,'MARIA-39    ',  25.0000,1,  61,  99,   1,1.04433, -15.2892,1.10000,0.90000,1.10000,0.90000
 19289,'BRINT04     ',  25.0000,1,  58,  99,   1,1.04909, -18.2709,1.10000,0.90000,1.10000,0.90000
 19290,'HORSERV9    ',  25.0000,1,  58,  99,   1,1.04938, -16.2081,1.10000,0.90000,1.10000,0.90000
 19293,'ALGAR-29    ',  25.0000,1,  61,  99,   1,1.04557, -15.3036,1.10000,0.90000,1.10000,0.90000
 19300,'WOLF LK9    ',  25.0000,1,  28,  99,   1,1.04625, -18.7103,1.10000,0.90000,1.10000,0.90000
 19303,'MAHIHKB9    ',  25.0000,1,  28,  34,   1,1.03858, -18.4833,1.10000,0.90000,1.10000,0.90000
 19304,'P624_LV1    ',  25.0000,1,  28,  99,  36,1.04115, -18.4899,1.10000,0.90000,1.10000,0.90000
 19310,'LEMING 9    ',  25.0000,1,  28,  34,   1,1.04245, -21.7893,1.10000,0.90000,1.10000,0.90000
 19312,'MRGLK R1    ',  25.0000,1,  28,  99,   1,1.03470, -18.6547,1.10000,0.90000,1.10000,0.90000
 19314,'BRIKER2     ',  25.0000,1,  13,  99,   1,1.04172, -25.1740,1.10000,0.90000,1.10000,0.90000
 19315,'LACOREY9    ',  25.0000,1,  28,  99,   1,1.04201, -23.2761,1.10000,0.90000,1.10000,0.90000
 19321,'ETHEL L9    ',  25.0000,1,  28,  99,   1,1.03882, -29.3635,1.10000,0.90000,1.10000,0.90000
 19332,'GRNCTR/1    ',  25.0000,1,  28,  99,   1,1.04798, -22.0828,1.10000,0.90000,1.10000,0.90000
 19344,'BONNY  9    ',  25.0000,1,  28,  99,   1,1.03247, -23.3859,1.10000,0.90000,1.10000,0.90000
 19357,'VILNA  9    ',  25.0000,1,  56,  99,   1,1.03506, -23.8484,1.10000,0.90000,1.10000,0.90000
 19362,'WILLING1    ',  25.0000,1,  56,  99,   1,1.04157, -21.9803,1.10000,0.90000,1.10000,0.90000
 19367,'VEGREVL9    ',  25.0000,1,  56,  99,   1,1.01877, -23.7134,1.10000,0.90000,1.10000,0.90000
 19371,'ST. PAU9    ',  25.0000,1,  56,  99,   1,1.04001, -27.6107,1.10000,0.90000,1.10000,0.90000
 19377,'IRISH C9    ',  25.0000,1,  13,  99,   1,1.01237, -27.4715,1.10000,0.90000,1.10000,0.90000
 19383,'VERMILA9    ',  25.0000,1,  13,  99,   1,1.04243, -23.9844,1.10000,0.90000,1.10000,0.90000
 19388,'KITSCOT9    ',  25.0000,1,  13,  99,   1,1.04288, -26.8090,1.10000,0.90000,1.10000,0.90000
 19400,'HEISLER9    ',  25.0000,1,  36,  99,   1,1.00254, -14.0019,1.10000,0.90000,1.10000,0.90000
 19401,'BIGKNIF9    ',   4.1600,1,  36,  99,   1,0.98974, -11.6141,1.10000,0.90000,1.10000,0.90000
 19404,'CASTOR 9    ',  25.0000,1,  42,  99,   1,1.03922, -16.9360,1.10000,0.90000,1.10000,0.90000
 19408,'HANNA  9    ',  25.0000,1,  42,  99,   1,1.03770, -20.9301,1.10000,0.90000,1.10000,0.90000
 19411,'WADDELL9    ',  25.0000,1,  61,  99,   1,1.03201, -15.1574,1.10000,0.90000,1.10000,0.90000
 19423,'NEVIS  9    ',  25.0000,1,  42,  99,   1,1.02617, -18.2047,1.10000,0.90000,1.10000,0.90000
 19430,'DELBURN9    ',  25.0000,1,  42,  99,   1,1.04015, -19.4746,1.10000,0.90000,1.10000,0.90000
 19433,'3HILLS/1    ',  25.0000,1,  42,  99,   1,1.04400, -12.1162,1.10000,0.90000,1.10000,0.90000
 19435,'HALKIRK2    ',  34.5000,1,  43,  99, 501,1.05000,  -5.5196,1.10000,0.90000,1.10000,0.90000
 19436,'954S_LV     ',  25.0000,1,  42,  99,   1,1.04060, -12.6842,1.10000,0.90000,1.10000,0.90000
 19437,'MARION 9    ',  25.0000,1,  42,  99,   1,0.99651, -17.9321,1.10000,0.90000,1.10000,0.90000
 19439,'STETTLE9    ',  25.0000,1,  42,  99,   1,1.03128, -17.5865,1.10000,0.90000,1.10000,0.90000
 19442,'BIG VAL9    ',  25.0000,1,  42,  99,   1,1.04338, -18.3494,1.10000,0.90000,1.10000,0.90000
 19444,'LINDBER9    ',   4.1600,1,  28,  99,   1,1.04105, -23.6715,1.10000,0.90000,1.10000,0.90000
 19448,'MICH.C19    ',  25.0000,1,  42,  99,   1,1.03719, -12.6303,1.10000,0.90000,1.10000,0.90000
 19451,'EYRE9       ',   6.9000,1,  37,  99,   1,0.97583, -18.6328,1.10000,0.90000,1.10000,0.90000
 19456,'CAVDISH2    ',   6.9000,1,  48,  99,   1,1.01339, -18.5031,1.10000,0.90000,1.10000,0.90000
 19460,'WINT HI9    ',  25.0000,1,  43,  99,   1,1.03293, -11.2355,1.10000,0.90000,1.10000,0.90000
 19463,'BULLPON9    ',  25.0000,1,  43,  99,   1,1.03698, -10.1852,1.10000,0.90000,1.10000,0.90000
 19465,'CORONAT9    ',  25.0000,1,  42,  99,   1,1.04345, -18.3952,1.10000,0.90000,1.10000,0.90000
 19468,'VETERAN9    ',  25.0000,1,  42,  99,   1,1.04639, -21.4797,1.10000,0.90000,1.10000,0.90000
 19471,'MONITOR9    ',  25.0000,1,  42,  99,   1,1.04516, -21.5539,1.10000,0.90000,1.10000,0.90000
 19474,'OYEN   9    ',  25.0000,1,  42,  99,   1,1.04326, -22.8883,1.10000,0.90000,1.10000,0.90000
 19476,'YOUNGST9    ',  25.0000,1,  42,  99,   1,1.03800, -20.5803,1.10000,0.90000,1.10000,0.90000
 19478,'RICHDAL9    ',  25.0000,1,  42,  99,   1,1.03671, -18.8089,1.10000,0.90000,1.10000,0.90000
 19480,'AEC EXP9    ',   4.1600,1,  42,  99,  25,1.03035, -20.3155,1.10000,0.90000,1.10000,0.90000
 19482,'SH#1 AU9    ',   4.1600,1,  43,  99,   1,1.01271,  -6.1315,1.10000,0.90000,1.10000,0.90000
 19483,'KIRBY2      ',  13.8000,1,  27,  99,   1,1.01195, -19.6658,1.10000,0.90000,1.10000,0.90000
 19484,'KIRBY3      ',  13.8000,1,  27,  99,   1,1.01195, -19.6658,1.10000,0.90000,1.10000,0.90000
 19485,'ANDERSO9    ',  25.0000,1,  43,  99,   1,0.97464,  -9.7204,1.10000,0.90000,1.10000,0.90000
 19487,'SH#2 AU9    ',   4.1600,1,  43,  99,   1,1.03260,  -6.1318,1.10000,0.90000,1.10000,0.90000
 19498,'BIGFOOT9    ',  25.0000,1,  36,  99,   1,0.98220, -12.3005,1.10000,0.90000,1.10000,0.90000
 19622,'TWR_RD2     ',  25.0000,1,  59,  99,   1,1.04095, -14.1565,1.10000,0.90000,1.10000,0.90000
 19686,'DOGRIB02    ',  25.0000,1,  59,  99,   1,1.04375, -13.4875,1.10000,0.90000,1.10000,0.90000
 19834,'SHELL C1    ',  13.8000,2,  33,  99,  40,0.97788, -19.8717,1.10000,0.90000,1.10000,0.90000
 20000,'BC BORDE    ', 138.0000,2,  17,  99,   1,1.05801, -19.8095,1.10000,0.90000,1.10000,0.90000
 20134,'ELMWORTH    ',   6.9000,2,  20,  99,   1,1.03918, -29.8712,1.10000,0.90000,1.10000,0.90000
 20202,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.05817, -26.4370,1.10000,0.90000,1.10000,0.90000
 25021,'HARD 1 9    ',  14.4000,1,  60,  99,   5,1.02745, -20.6515,1.10000,0.90000,1.10000,0.90000
 25022,'HARD 2 9    ',  14.4000,1,  60,  99,   5,1.02792, -20.6054,1.10000,0.90000,1.10000,0.90000
 25023,'HARD 3 9    ',  14.4000,1,  60,  99,   5,1.02336, -21.0478,1.10000,0.90000,1.10000,0.90000
 25051,'JASP 1 9    ',  14.4000,1,  60,  99,   5,0.99585, -23.2246,1.10000,0.90000,1.10000,0.90000
 25052,'JASP 2 9    ',  14.4000,1,  60,  99,   5,0.99595, -23.2153,1.10000,0.90000,1.10000,0.90000
 25053,'JASP TX3    ',  14.4000,1,  60, 999,   5,1.02762, -17.7236,1.10000,0.90000,1.10000,0.90000
 25054,'JASP TX4    ',  14.4000,1,  60, 999,   5,1.02814, -17.6771,1.10000,0.90000,1.10000,0.90000
 25055,'JASP 5 9    ',  14.4000,1,  60,  99,   5,0.99582, -23.2260,1.10000,0.90000,1.10000,0.90000
 25056,'JASP 6 9    ',  14.4000,1,  60,  99,   5,0.99582, -23.2260,1.10000,0.90000,1.10000,0.90000
 25071,'ROSS R1C    ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25072,'ROSS R2     ',  14.4000,1,  60,  99,   5,1.00902, -24.5952,1.10000,0.90000,1.10000,0.90000
 25073,'ROSS R3     ',  14.4000,1,  60,  99,   5,1.00900, -24.5945,1.10000,0.90000,1.10000,0.90000
 25074,'ROSS R4C    ',  14.4000,1,  60,  99,   5,1.01242, -23.6836,1.10000,0.90000,1.10000,0.90000
 25075,'ROSS R1     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25076,'ROSS R4     ',  14.4000,1,  60,  99,   5,1.01242, -23.6836,1.10000,0.90000,1.10000,0.90000
 25077,'ROSS 1 9    ',  14.4000,1,  60,  99,   5,0.99674, -25.8221,1.10000,0.90000,1.10000,0.90000
 25078,'ROSS 2      ',  14.4000,1,  60,  99,   5,0.99674, -25.8221,1.10000,0.90000,1.10000,0.90000
 25111,'SUMMERS2    ',  25.0000,1,  60,  99,   5,1.03962, -17.7737,1.10000,0.90000,1.10000,0.90000
 25112,'SUMMERS3    ',  25.0000,1,  60,  99,   5,1.03979, -17.7571,1.10000,0.90000,1.10000,0.90000
 25121,'DOME 1 9    ',  14.4000,1,  60,  99,   5,0.99174, -18.4811,1.10000,0.90000,1.10000,0.90000
 25122,'DOME 2 9    ',  14.4000,1,  60,  99,   5,0.99174, -18.4808,1.10000,0.90000,1.10000,0.90000
 25123,'DOME T19    ',  14.4000,1,  60, 999,   5,1.02929, -15.2447,1.10000,0.90000,1.10000,0.90000
 25124,'DOME T29    ',  14.4000,1,  60, 999,   5,1.03238, -15.0881,1.10000,0.90000,1.10000,0.90000
 25127,'DOME 7 9    ',  14.4000,1,  60,  99,   5,0.99532, -17.4216,1.10000,0.90000,1.10000,0.90000
 25128,'DOME 8 9    ',  14.4000,1,  60,  99,   5,0.99546, -17.4051,1.10000,0.90000,1.10000,0.90000
 25131,'LAMB 1      ',  14.4000,1,  60,  99,   5,0.99796, -19.9239,1.10000,0.90000,1.10000,0.90000
 25132,'LAMB 2      ',  14.4000,1,  60,  99,   5,0.99796, -19.9239,1.10000,0.90000,1.10000,0.90000
 25133,'LAMB 3      ',  14.4000,1,  60,  99,   5,0.99741, -19.9719,1.10000,0.90000,1.10000,0.90000
 25134,'LAMB 4      ',  14.4000,1,  60,  99,   5,0.99741, -19.9719,1.10000,0.90000,1.10000,0.90000
 25135,'LAMB TX1    ',  14.4000,1,  60, 999,   5,1.03062, -15.8629,1.10000,0.90000,1.10000,0.90000
 25136,'LAMB TX2    ',  14.4000,1,  60, 999,   5,1.03062, -15.8629,1.10000,0.90000,1.10000,0.90000
 25191,'CASTLE 1    ',  14.4000,1,  60,  99,   5,0.99142, -21.7543,1.10000,0.90000,1.10000,0.90000
 25192,'CASTLE 2    ',  14.4000,1,  60,  99,   5,0.99169, -21.7322,1.10000,0.90000,1.10000,0.90000
 25193,'CASTLTX1    ',  14.4000,1,  60, 999,   5,1.02524, -18.6547,1.10000,0.90000,1.10000,0.90000
 25194,'CASTLTX2    ',  14.4000,1,  60, 999,   5,1.02541, -18.6380,1.10000,0.90000,1.10000,0.90000
 25197,'CASTLE 7    ',  14.4000,1,  60,  99,   5,0.99183, -21.7180,1.10000,0.90000,1.10000,0.90000
 25198,'CASTLE 8    ',  14.4000,1,  60,  99,   5,0.99154, -21.7460,1.10000,0.90000,1.10000,0.90000
 25211,'PET 2       ',  14.4000,1,  60,  99,   5,0.99238, -20.5701,1.10000,0.90000,1.10000,0.90000
 25212,'PET 1       ',  14.4000,1,  60,  99,   5,0.99353, -20.4737,1.10000,0.90000,1.10000,0.90000
 25213,'PET T1      ',  14.4000,1,  60, 999,   5,1.03801, -15.6674,1.10000,0.90000,1.10000,0.90000
 25214,'PET T2      ',  14.4000,1,  60, 999,   5,1.03807, -15.6627,1.10000,0.90000,1.10000,0.90000
 25217,'PET 8       ',  14.4000,1,  60,  99,   5,0.99670, -19.3469,1.10000,0.90000,1.10000,0.90000
 25218,'PET 7       ',  14.4000,1,  60,  99,   5,0.99921, -19.1125,1.10000,0.90000,1.10000,0.90000
 25261,'GENE SS1    ',   6.9000,1,  40,  99,   5,0.97898,  -6.8491,1.10000,0.90000,1.10000,0.90000
 25262,'GENE SS2    ',   6.9000,1,  40,  99,   5,0.99086,  -5.6053,1.10000,0.90000,1.10000,0.90000
 25263,'GENE SS3    ',  13.8000,1,  40,  99,   5,0.99086,  -5.6053,1.10000,0.90000,1.10000,0.90000
 25281,'KENN 1      ',  14.4000,1,  60,  99,   5,0.98642, -22.9842,1.10000,0.90000,1.10000,0.90000
 25282,'KENN 2      ',  14.4000,1,  60,  99,   5,0.98642, -22.9842,1.10000,0.90000,1.10000,0.90000
 25283,'KENN 3      ',  14.4000,1,  60,  99,   5,0.98955, -22.9285,1.10000,0.90000,1.10000,0.90000
 25284,'KENN 4      ',  14.4000,1,  60,  99,   5,0.98955, -22.9285,1.10000,0.90000,1.10000,0.90000
 25285,'KENN R1C    ',  14.4000,1,  60,  99,   5,0.99852, -21.6548,1.10000,0.90000,1.10000,0.90000
 25286,'KENN R1     ',  14.4000,1,  60,  99,   5,0.99852, -21.6548,1.10000,0.90000,1.10000,0.90000
 25287,'KENN R2C    ',  14.4000,1,  60,  99,   5,1.00161, -21.6074,1.10000,0.90000,1.10000,0.90000
 25288,'KENN R2     ',  14.4000,1,  60,  99,   5,1.00161, -21.6074,1.10000,0.90000,1.10000,0.90000
 25291,'MEAD 1      ',  14.4000,1,  60,  99,   5,0.98139, -22.2691,1.10000,0.90000,1.10000,0.90000
 25292,'MEAD 2      ',  14.4000,1,  60,  99,   5,1.02565, -22.1104,1.10000,0.90000,1.10000,0.90000
 25293,'MEAD 3      ',  14.4000,1,  60,  99,   5,1.03013, -22.9781,1.10000,0.90000,1.10000,0.90000
 25294,'MEAD R1C    ',  14.4000,1,  60,  99,   5,0.99468, -20.8088,1.10000,0.90000,1.10000,0.90000
 25295,'MEAD R2C    ',  14.4000,1,  60,  99,   5,1.03873, -20.7318,1.10000,0.90000,1.10000,0.90000
 25296,'MEAD R3C    ',  14.4000,1,  60,  99,   5,1.04276, -21.6510,1.10000,0.90000,1.10000,0.90000
 25297,'MEAD R1     ',  14.4000,1,  60,  99,   5,0.99468, -20.8088,1.10000,0.90000,1.10000,0.90000
 25298,'MEAD R2     ',  14.4000,1,  60,  99,   5,1.03873, -20.7318,1.10000,0.90000,1.10000,0.90000
 25299,'MEAD R3     ',  14.4000,1,  60,  99,   5,1.04276, -21.6510,1.10000,0.90000,1.10000,0.90000
 25301,'NAMAO 19    ',  14.4000,1,  60,  99,   5,1.00699, -20.2175,1.10000,0.90000,1.10000,0.90000
 25302,'NAMAO 29    ',  14.4000,1,  60,  99,   5,0.99936, -20.0023,1.10000,0.90000,1.10000,0.90000
 25303,'NAMAO 39    ',  14.4000,1,  60,  99,   5,1.00790, -20.1226,1.10000,0.90000,1.10000,0.90000
 25321,'STRAT 19    ',  14.4000,1,  60,  99,   5,0.95023, -23.3933,1.10000,0.90000,1.10000,0.90000
 25322,'STRAT 29    ',  14.4000,1,  60,  99,   5,0.95514, -22.8722,1.10000,0.90000,1.10000,0.90000
 25323,'STRAT 39    ',  14.4000,1,  60,  99,   5,0.95090, -23.2914,1.10000,0.90000,1.10000,0.90000
 25331,'VIC R1      ',  14.4000,1,  60,  99,   5,1.03704, -25.1440,1.10000,0.90000,1.10000,0.90000
 25332,'VIC R2      ',  14.4000,1,  60,  99,   5,1.03704, -25.1440,1.10000,0.90000,1.10000,0.90000
 25333,'VIC R3C     ',  14.4000,1,  60,  99,   5,1.04809, -23.2456,1.10000,0.90000,1.10000,0.90000
 25334,'VIC R4C     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25335,'VIC R3      ',  14.4000,1,  60,  99,   5,1.04809, -23.2456,1.10000,0.90000,1.10000,0.90000
 25336,'VIC R4      ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25337,'VIC 1       ',  14.4000,1,  60,  99,   5,1.03704, -25.1440,1.10000,0.90000,1.10000,0.90000
 25338,'VIC 2       ',  14.4000,1,  60,  99,   5,1.03704, -25.1440,1.10000,0.90000,1.10000,0.90000
 25341,'WOOD 1      ',  14.4000,1,  60,  99,   5,0.99703, -21.2430,1.10000,0.90000,1.10000,0.90000
 25342,'WOOD 2      ',  14.4000,1,  60,  99,   5,0.99610, -22.4944,1.10000,0.90000,1.10000,0.90000
 25343,'WOOD 3      ',  14.4000,1,  60,  99,   5,0.99699, -21.2472,1.10000,0.90000,1.10000,0.90000
 25351,'GARN 1 9    ',  14.4000,1,  60,  99,   5,0.99484, -25.3718,1.10000,0.90000,1.10000,0.90000
 25352,'GARN 2 9    ',  14.4000,1,  60,  99,   5,0.95639, -32.6497,1.10000,0.90000,1.10000,0.90000
 25353,'GARN 3 9    ',  14.4000,1,  60,  99,   5,0.99749, -25.1310,1.10000,0.90000,1.10000,0.90000
 25371,'FIBERGL9    ',  13.8000,1,  60,  99,   5,0.98768, -23.1644,1.10000,0.90000,1.10000,0.90000
 25381,'ATP 5R 9    ',  13.8000,1,  60,  99,   5,1.00622, -21.5231,1.10000,0.90000,1.10000,0.90000
 25401,'CELANEA9    ',  13.8000,1,  60,  99,   5,1.02663, -19.7072,1.10000,0.90000,1.10000,0.90000
 25402,'CELANES9    ',   6.9000,1,  60,  99,   5,1.02624, -19.7417,1.10000,0.90000,1.10000,0.90000
 25411,'ATP 4R 9    ',   4.1600,1,  60,  99,   5,1.02653, -22.3245,1.10000,0.90000,1.10000,0.90000
 25491,'INLAND 1    ',   4.1600,1,  60,  99,   5,0.97706, -22.8030,1.10000,0.90000,1.10000,0.90000
 25492,'INLAND 2    ',   4.1600,1,  60,  99,   5,0.97773, -22.7469,1.10000,0.90000,1.10000,0.90000
 25516,'CB_GTG1     ',  13.8000,2,  60,  99,   5,1.00764, -17.6893,1.10000,0.90000,1.10000,0.90000
 26516,'CB_GTG2     ',  13.8000,2,  60,  99,   5,1.01000, -16.4139,1.10000,0.90000,1.10000,0.90000
 26955,'PDMAKER2    ',  25.0000,1,  60,  99,   5,1.03667, -18.3436,1.10000,0.90000,1.10000,0.90000
 26956,'PDMAKER3    ',  25.0000,1,  60,  99,   5,1.03673, -18.3389,1.10000,0.90000,1.10000,0.90000
 27516,'CB_GTG3     ',  13.8000,2,  60,  99,   5,1.01000, -16.1987,1.10000,0.90000,1.10000,0.90000
 28516,'CB_SS       ',   4.1600,1,  60,  99,   5,1.00764, -17.6890,1.10000,0.90000,1.10000,0.90000
 29202,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.05817, -26.4370,1.10000,0.90000,1.10000,0.90000
 36791,'LETH111A    ',  13.8000,1,  54,  99,  11,1.02419, -19.8117,1.10000,0.90000,1.10000,0.90000
 36792,'LETH111B    ',  13.8000,1,  54,  99,  11,1.02429, -19.8000,1.10000,0.90000,1.10000,0.90000
 36793,'LETH111C    ',  13.8000,1,  54,  99,  11,1.02659, -22.5343,1.10000,0.90000,1.10000,0.90000
 36911,'LTH241S1    ',  13.8000,1,  54,  99,  11,1.00526, -20.5214,1.10000,0.90000,1.10000,0.90000
 36912,'LTH241S2    ',  13.8000,1,  54,  99,  11,1.01008, -20.0547,1.10000,0.90000,1.10000,0.90000
 36961,'LTH146S1    ',  13.8000,1,  54,  99,  11,1.01086, -19.3618,1.10000,0.90000,1.10000,0.90000
 36962,'LTH146S2    ',  13.8000,1,  54,  99,  11,1.00714, -20.2548,1.10000,0.90000,1.10000,0.90000
 36971,'LTH593S1    ',  13.8000,1,  54,  99,  11,1.00787, -19.5886,1.10000,0.90000,1.10000,0.90000
 36972,'LTH593S2    ',  13.8000,1,  54,  99,  11,1.00802, -21.8200,1.10000,0.90000,1.10000,0.90000
 36981,'LTH674S1    ',  13.8000,1,  54,  99,  11,1.00715, -20.4994,1.10000,0.90000,1.10000,0.90000
 36982,'LTH674S2    ',  13.8000,1,  54,  99,  11,1.03072, -20.4705,1.10000,0.90000,1.10000,0.90000
 40001,'RD14S-B1    ',  25.0000,1,  35,  99,  15,1.03123, -24.0323,1.10000,0.90000,1.10000,0.90000
 40002,'RD14S-B2    ',  25.0000,1,  35,  99,  15,1.03254, -24.4390,1.10000,0.90000,1.10000,0.90000
 40003,'RD15S-B1    ',  25.0000,1,  35,  99,  15,1.02981, -24.0671,1.10000,0.90000,1.10000,0.90000
 40004,'RD15S-B2    ',  25.0000,1,  35,  99,  15,1.03321, -24.8171,1.10000,0.90000,1.10000,0.90000
 40005,'RD17S-A9    ',  25.0000,1,  35,  99,  15,1.02909, -23.6116,1.10000,0.90000,1.10000,0.90000
 40006,'RD17S-B9    ',  25.0000,1,  35,  99,  15,1.02895, -23.6220,1.10000,0.90000,1.10000,0.90000
 50001,'STEEN R9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50002,'GAR RIV9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50006,'STOWEC9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50007,'TOUCHW9     ',  25.0000,4,  27,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50008,'NARROW9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50009,'FOX RES9    ',  25.0000,4,  18,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50011,'PALISAD9    ',  25.0000,4,  29,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60787,'WINTLV1     ',  34.5000,1,  43,  99,  10,0.99661,  -3.7303,1.10000,0.90000,1.10000,0.90000
 60788,'WINTCF1     ',  34.5000,1,  43,  99,  10,1.00949,  -1.6049,1.10000,0.90000,1.10000,0.90000
 60789,'WINTG1      ',   0.6900,2,  43,  99,  10,1.00000,   1.1861,1.10000,0.90000,1.10000,0.90000
 60790,'WINTCF2     ',  34.5000,1,  43,  99,  10,1.00444,  -2.9531,1.10000,0.90000,1.10000,0.90000
 60791,'WINTG2      ',   0.6900,2,  43,  99,  10,1.00000,  -0.1841,1.10000,0.90000,1.10000,0.90000
 60792,'WINTCF3     ',  34.5000,1,  43,  99,  10,1.00299,  -3.2319,1.10000,0.90000,1.10000,0.90000
 60793,'WINTG3      ',   0.6900,2,  43,  99,  10,1.00000,  -1.6312,1.10000,0.90000,1.10000,0.90000
 60843,'WINTLV2     ',  34.5000,1,  43,  99,  10,0.99674,  -8.6636,1.10000,0.90000,1.10000,0.90000
 60845,'WINTCF4     ',  34.5000,1,  43,  99,  10,0.99684,  -8.6704,1.10000,0.90000,1.10000,0.90000
 60846,'WINTG4      ',   0.6900,2,  43,  99,  10,0.99684,  -8.6706,1.10000,0.90000,1.10000,0.90000
 60847,'WINTCF5     ',  34.5000,1,  43,  99,  10,0.99706,  -8.6833,1.10000,0.90000,1.10000,0.90000
 60848,'WINTG5      ',   0.6900,2,  43,  99,  10,0.99706,  -8.6835,1.10000,0.90000,1.10000,0.90000
 60849,'WINTCF6     ',  34.5000,1,  43,  99,  10,0.99698,  -8.6805,1.10000,0.90000,1.10000,0.90000
 60850,'WINTG6      ',   0.6900,2,  43,  99,  10,0.99698,  -8.6807,1.10000,0.90000,1.10000,0.90000
 64435,'HALKRIK8    ',   0.4800,1,  43,  99, 501,1.05572,  -5.5508,1.10000,0.90000,1.10000,0.90000
 65435,'HALKRIK7    ',   0.4800,1,  43,  99, 501,1.05572,  -5.5508,1.10000,0.90000,1.10000,0.90000
 66221,'CRR-W4      ',  34.5000,1,  53,  99,  58,1.00857, -13.0339,1.10000,0.90000,1.10000,0.90000
 66328,'MACLEOD4    ',   1.0000,2,  53,  99,  19,1.00000,  -8.5619,1.10000,0.90000,1.10000,0.90000
 66435,'HALKIRK6    ',   0.6900,2,  43,  99, 501,1.06119,  -2.3936,1.10000,0.90000,1.10000,0.90000
 67221,'CRR-W5      ',   0.4000,2,  53,  99,  58,1.00000, -11.9647,1.10000,0.90000,1.10000,0.90000
 67328,'MACLEOD5    ',   1.0000,2,  53,  99,  19,1.00000,   0.3682,1.10000,0.90000,1.10000,0.90000
 67435,'HALKIRK4    ',   0.6900,2,  43,  99, 501,1.05024,  -5.5322,1.10000,0.90000,1.10000,0.90000
 68328,'MACLEOD6    ',  34.5000,1,  53,  99,  19,1.01250,  -9.6504,1.10000,0.90000,1.10000,0.90000
 68435,'HALKIRK5    ',  34.5000,1,  43,  99, 501,1.05759,  -5.0616,1.10000,0.90000,1.10000,0.90000
 69328,'MACLEOD7    ',  34.5000,1,  53,  99,  19,1.01517,  -4.9778,1.10000,0.90000,1.10000,0.90000
 69435,'HALKIRK3    ',  34.5000,1,  43,  99, 501,1.05024,  -5.5322,1.10000,0.90000,1.10000,0.90000
 70201,'GEN_GT1     ',  13.8000,1,  46,  99,  99,1.02620, -15.3969,1.10000,0.90000,1.10000,0.90000
 89344,'SEC 605T    ',  25.0000,1,  28,  99,   1,1.05041, -26.8684,1.10000,0.90000,1.10000,0.90000
 90000,'1201L       ', 500.0000,1,  15,  99,  17,1.07699, -10.8752,1.10000,0.90000,1.10000,0.90000
 99310,'SEC 701T    ',  25.0000,1,  28,  99,   1,1.03528, -23.3098,1.10000,0.90000,1.10000,0.90000
 99344,'SEC 6049    ',  25.0000,1,  28,  99,   1,1.04841, -26.9570,1.10000,0.90000,1.10000,0.90000
 99367,'SEC 603T    ',  25.0000,1,  56,  99,   1,1.03690, -20.6817,1.10000,0.90000,1.10000,0.90000
 99393,'TER 70A9    ',  25.0000,1,  13,  99,   1,1.04353, -25.2803,1.10000,0.90000,1.10000,0.90000
 99448,'TER 7019    ',  34.0000,1,  42,  99,   1,1.01717, -12.6000,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    14,'99',1,  27,  99,     0.183,     0.092,     0.000,     0.000,     0.000,     0.000,   4,1,0
    33,'99',1,  30,  99,     3.030,     1.513,     0.000,     0.000,     0.000,     0.000,  17,1,0
    43,'37',1,  33,  37,   206.057,   103.028,     0.000,     0.000,     0.000,     0.000,  29,1,0
    43,'99',1,  33,  99,     5.019,     2.506,     0.000,     0.000,     0.000,     0.000,  29,1,0
    50,'37',1,  33,  37,    15.650,     7.825,     0.000,     0.000,     0.000,     0.000, 211,1,0
    50,'99',1,  33,  99,     9.213,     4.601,     0.000,     0.000,     0.000,     0.000, 211,1,0
    61,'37',1,  33,  37,    32.293,    16.146,     0.000,     0.000,     0.000,     0.000, 191,1,0
    61,'99',1,  33,  99,    34.752,    17.355,     0.000,     0.000,     0.000,     0.000, 191,1,0
    80,'99',1,  30,  99,     0.023,     0.012,     0.000,     0.000,     0.000,     0.000,  17,1,0
   127,'99',1,   6,  99,    11.866,     5.926,     0.000,     0.000,     0.000,     0.000,   3,1,0
   130,'36',1,  40,  36,    23.600,    11.800,     0.000,     0.000,     0.000,     0.000,  17,1,0
   165,'99',1,  53,  99,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 191,1,0
   167,'99',1,  54,  99,     0.003,     0.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
   176,'99',1,  44,  99,     0.008,     0.004,     0.000,     0.000,     0.000,     0.000, 194,1,0
   180,'99',1,  44,  99,     5.557,     2.775,     0.000,     0.000,     0.000,     0.000,  17,1,0
   188,'99',1,  44,  99,     9.249,     4.619,     0.000,     0.000,     0.000,     0.000,  17,1,0
   189,'99',1,  44,  99,    12.354,     6.170,     0.000,     0.000,     0.000,     0.000,  17,1,0
   199,'99',1,  44,  99,     5.785,     2.889,     0.000,     0.000,     0.000,     0.000,  17,1,0
   222,'99',1,  44,  99,     0.009,     0.005,     0.000,     0.000,     0.000,     0.000,  17,1,0
   234,'99',1,  53,  99,     0.068,     0.034,     0.000,     0.000,     0.000,     0.000,  44,1,0
   239,'99',1,  46,  99,     0.785,     0.392,     0.000,     0.000,     0.000,     0.000,  17,1,0
   248,'37',1,  28,  37,    26.630,    13.315,     0.000,     0.000,     0.000,     0.000,  36,1,0
   255,'99',1,  53,  99,     0.036,     0.018,     0.000,     0.000,     0.000,     0.000,  17,1,0
   265,'99',1,  53,  99,     0.036,     0.018,     0.000,     0.000,     0.000,     0.000,  17,1,0
   268,'99',1,  48,  99,     3.328,     1.662,     0.000,     0.000,     0.000,     0.000,  17,1,0
   271,'99',1,   4,  99,     0.003,     0.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
   274,'99',1,  52,  99,    11.274,     5.630,     0.000,     0.000,     0.000,     0.000,  17,1,0
   287,'99',1,  48,  99,     4.754,     2.374,     0.000,     0.000,     0.000,     0.000,  17,1,0
   288,'99',1,  48,  99,     2.377,     1.187,     0.000,     0.000,     0.000,     0.000,  17,1,0
   289,'99',1,  48,  99,     3.090,     1.543,     0.000,     0.000,     0.000,     0.000,  17,1,0
   296,'99',1,  53,  99,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
   305,'99',1,  27,  99,    10.420,     5.204,     0.000,     0.000,     0.000,     0.000,  17,1,0
   330,'99',1,  30,  99,     3.725,     1.860,     0.000,     0.000,     0.000,     0.000,  17,1,0
   342,'36',1,  40,  36,    24.300,    12.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
   345,'36',1,  40,  36,    22.300,    11.100,     0.000,     0.000,     0.000,     0.000,  17,1,0
   348,'99',1,  61,  99,     0.721,     0.360,     0.000,     0.000,     0.000,     0.000,  17,1,0
   350,'36',1,  40,  36,    24.000,    12.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   375,'99',1,  44,  99,     0.029,     0.015,     0.000,     0.000,     0.000,     0.000,  17,1,0
   380,'99',1,  44,  99,     2.069,     1.033,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'35',1,  35,  35,    21.927,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'37',1,  35,  37,    55.823,    27.912,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'99',1,  35,  99,    71.031,    35.472,     0.000,     0.000,     0.000,     0.000,  17,1,0
   403,'36',1,  40,  36,     4.700,     2.300,     0.000,     0.000,     0.000,     0.000,  17,1,0
   405,'36',1,  61,  36,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000, 251,1,0
   405,'37',1,  61,  37,     4.887,     2.443,     0.000,     0.000,     0.000,     0.000, 251,1,0
   407,'99',1,  54,  99,     0.030,     0.015,     0.000,     0.000,     0.000,     0.000,  17,1,0
   414,'99',1,  55,  99,     0.035,     0.017,     0.000,     0.000,     0.000,     0.000,  17,1,0
   422,'36',1,  40,  36,     6.700,     3.300,     0.000,     0.000,     0.000,     0.000,  17,1,0
   424,'35',1,  40,  35,    88.453,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   424,'36',1,  40,  36,    21.100,    10.500,     0.000,     0.000,     0.000,     0.000,  17,1,0
   440,'99',1,  31,  99,     0.008,     0.004,     0.000,     0.000,     0.000,     0.000,  17,1,0
   478,'99',1,  44,  99,    22.581,    11.277,     0.000,     0.000,     0.000,     0.000,  17,1,0
   490,'36',1,  40,  36,    43.500,    21.700,     0.000,     0.000,     0.000,     0.000,   5,1,0
   491,'36',1,  40,  36,    31.800,    15.900,     0.000,     0.000,     0.000,     0.000,   5,1,0
   492,'36',1,  40,  36,    14.800,     7.400,     0.000,     0.000,     0.000,     0.000,   5,1,0
   666,'99',1,  58,  99,     0.350,     0.175,     0.000,     0.000,     0.000,     0.000,   1,1,0
   680,'37',1,   4,  37,   116.553,    58.276,     0.000,     0.000,     0.000,     0.000,  17,1,0
  1029,'99',1,  17,  99,    10.180,     5.084,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1031,'99',1,  17,  99,     5.689,     2.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1032,'99',1,  17,  99,    14.072,     7.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1035,'99',1,  17,  99,     0.030,     0.015,     0.000,     0.000,     0.000,     0.000,  21,1,0
  1037,'99',1,  17,  99,     0.016,     0.008,     0.000,     0.000,     0.000,     0.000,  21,1,0
  1050,'99',1,  19,  99,     3.660,     1.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'34',1,  19,  34,    27.000,    12.000,     0.000,     0.000,     0.000,     0.000,  33,1,0
  1101,'37',1,  20,  37,     6.382,     3.191,     0.000,     0.000,     0.000,     0.000,  30,1,0
  1146,'37',1,  20,  37,    13.818,     6.909,     0.000,     0.000,     0.000,     0.000,  39,1,0
  1148,'36',1,  22,  36,    14.900,     7.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1167,'99',1,  23,  99,     0.023,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1168,'99',1,  23,  99,     0.031,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1171,'35',1,  23,  35,     7.733,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1171,'99',1,  23,  99,     0.293,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1173,'35',1,  23,  35,     0.769,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1173,'99',1,  23,  99,     0.293,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1205,'35',1,  59,  35,    15.071,     0.000,     0.000,     0.000,     0.000,     0.000,   9,1,0
  1205,'37',1,  59,  37,   391.207,   195.603,     0.000,     0.000,     0.000,     0.000,   9,1,0
  1208,'35',1,  59,  35,     8.758,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
  1208,'37',1,  59,  37,   334.823,   167.411,     0.000,     0.000,     0.000,     0.000,  10,1,0
  1224,'99',1,  59,  99,     9.663,     4.826,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1231,'99',1,  21,  99,    15.582,     7.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1232,'99',1,  21,  99,    15.582,     7.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1236,'35',1,  59,  35,    11.781,     0.000,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1236,'37',1,  59,  37,    22.898,    11.449,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1236,'99',1,  59,  99,     0.350,     0.175,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1241,'37',1,  61,  37,    81.233,    40.617,     0.000,     0.000,     0.000,     0.000,  99,1,0
  1251,'37',1,  58,  37,    57.100,    28.550,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1251,'99',1,  58,  99,     8.117,     4.053,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1262,'37',1,  58,  37,    19.522,     9.761,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1262,'99',1,  58,  99,     1.816,     0.907,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1274,'37',1,  58,  37,     9.158,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1289,'37',1,  59,  37,    60.369,    30.184,     0.000,     0.000,     0.000,     0.000, 481,1,0
  1301,'36',1,  28,  36,     2.600,     1.400,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'37',1,  28,  37,    32.885,    16.443,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'99',1,  28,  99,     4.688,     2.341,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1302,'37',1,  28,  37,    68.956,    34.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1302,'99',1,  28,  99,     1.522,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1471,'99',1,  42,  99,    10.333,     5.160,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1473,'34',1,  48,  34,   -61.240,   -61.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1474,'99',1,  42,  99,     9.756,     4.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1482,'36',1,  43,  36,    13.800,     6.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1487,'36',1,  43,  36,    14.800,     7.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1495,'36',1,  36,  36,     8.400,     4.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1496,'36',1,  36,  36,    10.900,     5.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1497,'36',1,  36,  36,    18.600,     9.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1503,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1504,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1505,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1506,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1681,'99',1,  59,  99,    28.409,    14.187,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1683,'99',1,  59,  99,     7.748,     3.869,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1684,'99',1,  59,  99,    28.409,    14.187,     0.000,     0.000,     0.000,     0.000,  36,1,0
  2053,'99',1,  48,  99,     3.111,     1.554,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2060,'99',1,  33,  99,    11.356,     5.671,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2062,'99',1,  33,  99,     7.110,     3.551,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2063,'99',1,  33,  99,     7.319,     3.655,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2085,'99',1,  26,  99,    18.719,     9.348,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2089,'99',1,  60,  99,    16.428,     8.204,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2103,'99',1,  34,  99,     2.018,     1.008,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2125,'99',1,  60,  99,     8.162,     4.076,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2169,'99',1,  44,  99,     3.110,     1.553,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2173,'99',1,  60,  99,     5.540,     2.767,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2198,'99',1,   6,  99,     9.156,     4.572,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2208,'99',1,   6,  99,    11.400,     5.693,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2218,'99',1,  60,  99,    10.140,     5.064,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2230,'35',1,  53,  35,     2.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2230,'99',1,  53,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2231,'99',1,  55,  99,     1.612,     0.805,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2242,'99',1,  46,  99,    17.535,     8.757,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2260,'99',1,  48,  99,    12.234,     6.110,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2266,'99',1,  48,  99,     3.552,     1.774,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2269,'99',1,  52,  99,     7.922,     3.956,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2284,'99',1,   4,  99,     2.410,     1.204,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2297,'99',1,  32,  99,    10.765,     5.376,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2298,'99',1,  26,  99,    24.064,    12.017,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2311,'99',1,  60,  99,    24.451,    12.210,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2315,'99',1,  45,  99,     1.678,     0.838,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2340,'99',1,  45,  99,     7.956,     3.973,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2344,'99',1,  48,  99,     2.477,     1.237,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2357,'99',1,  60,  99,    12.067,     6.026,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2364,'99',1,  40,  99,    13.757,     6.870,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2366,'99',1,  60,  99,    13.341,     6.662,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2368,'99',1,  29,  99,     5.627,     2.810,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2369,'99',1,  61,  99,    11.766,     5.876,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2370,'99',1,  61,  99,    15.597,     7.789,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2373,'99',1,  32,  99,     4.260,     2.127,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2384,'99',1,  35,  99,    32.019,    15.990,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2389,'99',1,  54,  99,     0.064,     0.032,     0.000,     0.000,     0.000,     0.000,  10,1,0
  2392,'37',1,  27,  37,    55.738,    27.869,     0.000,     0.000,     0.000,     0.000, 301,1,0
  2397,'99',1,  29,  99,    13.341,     6.663,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2399,'99',1,  47,  99,    10.756,     5.371,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2402,'99',1,  53,  99,     0.036,     0.018,     0.000,     0.000,     0.000,     0.000, 192,1,0
  2415,'99',1,  29,  99,     1.843,     0.920,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2417,'99',1,  27,  99,    12.985,     6.484,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2503,'99',1,  57,  99,     0.060,     0.030,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2514,'99',1,  60,  99,     5.377,     2.685,     0.000,     0.000,     0.000,     0.000,   5,1,0
  2515,'99',1,  60,  99,    13.428,     6.706,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2550,'99',1,   6,  99,    14.266,     7.124,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2551,'99',1,   6,  99,    15.590,     7.786,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2555,'99',1,   6,  99,    18.123,     9.051,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2556,'99',1,   6,  99,     3.691,     1.843,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2559,'99',1,   6,  99,     8.656,     4.323,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2561,'99',1,   6,  99,    16.596,     8.288,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2564,'99',1,   6,  99,     3.925,     1.960,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2567,'99',1,   6,  99,    21.351,    10.662,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2568,'99',1,   6,  99,     9.220,     4.604,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2571,'99',1,   6,  99,     3.955,     1.975,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2572,'99',1,   6,  99,    13.327,     6.655,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2573,'99',1,   6,  99,     6.534,     3.263,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2576,'99',1,   6,  99,    21.819,    10.896,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2578,'99',1,   6,  99,     1.928,     0.963,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2579,'99',1,   6,  99,    10.808,     5.398,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2582,'99',1,   6,  99,     4.911,     2.452,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2585,'99',1,   6,  99,    12.072,     6.029,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2588,'99',1,   6,  99,    19.132,     9.554,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2589,'99',1,   6,  99,    12.020,     6.002,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2598,'99',1,   6,  99,    20.821,    10.398,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2605,'99',1,  29,  99,     1.265,     0.632,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2621,'99',1,  42,  99,     0.009,     0.005,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2622,'99',1,  42,  99,     0.009,     0.005,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2623,'99',1,  42,  99,     0.007,     0.003,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2624,'99',1,  42,  99,     0.009,     0.005,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2625,'99',1,  42,  99,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2690,'99',1,  54,  99,    10.929,     5.458,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2716,'99',1,  42,  99,     1.060,     0.529,     0.000,     0.000,     0.000,     0.000, 391,1,0
  2763,'99',1,  53,  99,     0.171,     0.086,     0.000,     0.000,     0.000,     0.000, 190,1,0
  2779,'99',1,  40,  99,     2.066,     1.032,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2780,'99',1,  35,  99,     6.022,     3.008,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2834,'99',1,  33,  99,    17.179,     8.579,     0.000,     0.000,     0.000,     0.000,  40,1,0
  2858,'99',1,  27,  99,     3.614,     1.805,     0.000,     0.000,     0.000,     0.000, 321,1,0
  2901,'99',1,  53,  99,     0.035,     0.017,     0.000,     0.000,     0.000,     0.000,  44,1,0
  2920,'99',1,  61,  99,     4.556,     2.275,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2921,'99',1,  61,  99,     4.556,     2.275,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2934,'99',1,  33,  99,    17.179,     8.579,     0.000,     0.000,     0.000,     0.000,  40,1,0
  3017,'99',1,  29,  99,    12.152,     6.069,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3020,'99',1,  29,  99,    12.431,     6.208,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3036,'99',1,  30,  99,     5.510,     2.752,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3038,'99',1,  30,  99,     3.887,     1.941,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3040,'99',1,  60,  99,    27.329,    13.648,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3041,'99',1,  40,  99,    11.025,     5.506,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3047,'99',1,  60,  99,    19.243,     9.610,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3053,'99',1,  48,  99,     3.111,     1.554,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3055,'99',1,  60,  99,     9.119,     4.554,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3056,'99',1,  60,  99,     4.159,     2.077,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3058,'99',1,  60,  99,    23.276,    11.624,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3059,'99',1,  33,  99,    19.864,     9.920,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3060,'99',1,  33,  99,    11.356,     5.671,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3062,'99',1,  33,  99,     5.836,     2.915,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3067,'99',1,  33,  99,     9.378,     4.684,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3069,'99',1,  60,  99,    18.433,     9.205,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3070,'99',1,  31,  99,    11.630,     5.808,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3072,'99',1,  32,  99,     2.967,     1.482,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3076,'99',1,  56,  99,     1.914,     0.956,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3079,'99',1,  32,  99,     9.113,     4.551,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3085,'99',1,  26,  99,    10.580,     5.284,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3089,'99',1,  60,  99,    16.428,     8.204,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3091,'99',1,  60,  99,    26.456,    13.212,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3093,'99',1,  31,  99,    13.598,     6.791,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3100,'99',1,  38,  99,    12.903,     6.444,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3107,'99',1,  38,  99,    15.098,     7.539,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3110,'99',1,  60,  99,     0.491,     0.245,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3112,'99',1,  37,  99,     5.764,     2.879,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3113,'99',1,  35,  99,    12.243,     6.114,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3119,'99',1,  35,  99,    13.967,     6.975,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3120,'99',1,  39,  99,    11.047,     5.517,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3121,'99',1,  39,  99,    14.348,     7.165,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3124,'99',1,  39,  99,     6.450,     3.221,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3150,'99',1,  30,  99,     5.369,     2.681,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3168,'99',1,  44,  99,     1.914,     0.956,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3169,'99',1,  44,  99,     3.018,     1.507,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3171,'99',1,  44,  99,     6.169,     3.081,     0.000,     0.000,     0.000,     0.000, 191,1,0
  3173,'99',1,  60,  99,     7.344,     3.668,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3180,'99',1,  44,  99,     1.801,     0.899,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3187,'37',1,   6,  37,     0.012,     0.006,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3187,'99',1,   6,  99,     0.153,     0.077,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3192,'99',1,  31,  99,     8.945,     4.467,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3194,'99',1,  44,  99,     2.067,     1.032,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3199,'99',1,  44,  99,     4.857,     2.426,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3208,'99',1,   6,  99,     9.576,     4.782,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3215,'99',1,  30,  99,     6.503,     3.247,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3218,'99',1,  60,  99,    10.140,     5.064,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3227,'99',1,  55,  99,     3.704,     1.850,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3239,'99',1,  46,  99,    10.089,     5.039,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3247,'37',1,  45,  37,     1.078,     0.539,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3251,'37',1,  45,  37,     0.367,     0.183,     0.000,     0.000,     0.000,     0.000,  43,1,0
  3252,'99',1,  45,  99,    12.277,     6.131,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3256,'99',1,  47,  99,    14.549,     7.265,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3259,'99',1,  45,  99,     9.400,     4.695,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3260,'99',1,  48,  99,    12.234,     6.110,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3263,'99',1,  48,  99,     2.447,     1.222,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3266,'99',1,  48,  99,     3.552,     1.774,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3270,'99',1,   4,  99,    22.085,    11.029,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3272,'99',1,  52,  99,    15.856,     7.918,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3275,'99',1,  47,  99,    13.258,     6.621,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3283,'99',1,  44,  99,     4.571,     2.283,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3284,'99',1,   4,  99,     2.914,     1.455,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3285,'99',1,  44,  99,     0.786,     0.393,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3290,'37',1,   6,  37,     0.950,     0.475,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3295,'99',1,  57,  99,     8.153,     4.072,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3297,'99',1,  32,  99,    10.765,     5.376,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3298,'99',1,  26,  99,    23.357,    11.664,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3315,'99',1,  45,  99,     0.344,     0.172,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3330,'99',1,  30,  99,     2.309,     1.153,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3331,'99',1,  30,  99,    18.253,     9.115,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3336,'99',1,  53,  99,     0.036,     0.018,     0.000,     0.000,     0.000,     0.000,  19,1,0
  3340,'99',1,  45,  99,     7.956,     3.973,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3343,'99',1,  52,  99,     0.004,     0.002,     0.000,     0.000,     0.000,     0.000, 421,1,0
  3359,'99',1,  60,  99,    22.969,    11.471,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3360,'99',1,  40,  99,    16.104,     8.042,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3363,'99',1,  60,  99,     4.152,     2.073,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'37',1,  38,  37,     3.189,     1.595,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'99',1,  38,  99,    11.560,     5.773,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3372,'99',1,  40,  99,     0.863,     0.431,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3373,'99',1,  32,  99,     4.389,     2.192,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3402,'99',1,  53,  99,     0.036,     0.018,     0.000,     0.000,     0.000,     0.000, 192,1,0
  3411,'99',1,  24,  99,     6.851,     3.421,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3415,'99',1,  29,  99,     1.843,     0.920,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3438,'99',1,  60,  99,     2.403,     1.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3483,'99',1,  32,  99,     8.683,     4.336,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3503,'99',1,  57,  99,     0.060,     0.030,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3547,'99',1,   6,  99,     9.625,     4.807,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3550,'99',1,   6,  99,    15.851,     7.916,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3551,'99',1,   6,  99,    12.249,     6.117,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3552,'99',1,   6,  99,    11.913,     5.949,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3554,'99',1,   6,  99,    10.231,     5.109,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3555,'99',1,   6,  99,    12.082,     6.034,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3556,'99',1,   6,  99,     7.164,     3.578,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3557,'99',1,   6,  99,     6.229,     3.111,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3558,'99',1,   6,  99,     4.382,     2.189,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3559,'99',1,   6,  99,     6.981,     3.486,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3561,'99',1,   6,  99,    16.596,     8.288,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3566,'99',1,   6,  99,    22.260,    11.116,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3567,'99',1,   6,  99,    21.351,    10.662,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3568,'99',1,   6,  99,     9.220,     4.604,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3569,'99',1,   6,  99,     7.483,     3.737,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3570,'99',1,   6,  99,    29.964,    14.964,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3571,'99',1,   6,  99,     9.307,     4.648,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3572,'99',1,   6,  99,    17.535,     8.757,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3573,'99',1,   6,  99,     9.438,     4.713,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3574,'99',1,   6,  99,    16.572,     8.276,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3579,'99',1,   6,  99,    17.113,     8.546,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3581,'99',1,   6,  99,     5.629,     2.811,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3582,'99',1,   6,  99,     8.013,     4.001,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3583,'99',1,   6,  99,    12.376,     6.181,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3585,'99',1,   6,  99,    14.084,     7.033,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3586,'99',1,   6,  99,    15.970,     7.975,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3587,'99',1,   6,  99,     9.784,     4.886,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3588,'99',1,   6,  99,    11.645,     5.816,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3589,'99',1,   6,  99,    12.020,     6.002,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3590,'99',1,   6,  99,    23.350,    11.661,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3591,'99',1,   6,  99,     9.765,     4.877,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3592,'99',1,   6,  99,    13.178,     6.581,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3594,'99',1,   6,  99,    13.692,     6.837,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3596,'99',1,   6,  99,    11.782,     5.884,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3651,'99',1,  30,  99,     4.445,     2.220,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3901,'99',1,  53,  99,     0.035,     0.017,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4001,'99',1,  26,  99,     0.120,     0.060,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4002,'99',1,  40,  99,     9.135,     4.562,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4003,'99',1,  27,  99,    10.544,     5.266,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4004,'99',1,  27,  99,    12.513,     6.249,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4005,'99',1,  27,  99,     7.200,     3.595,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4007,'99',1,  27,  99,     9.370,     4.679,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4008,'99',1,  26,  99,     9.465,     4.727,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4009,'99',1,  26,  99,    10.475,     5.231,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4013,'99',1,  24,  99,     5.416,     2.705,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4015,'99',1,  29,  99,     4.329,     2.162,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4016,'99',1,  27,  99,     3.393,     1.695,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4017,'99',1,  29,  99,    12.152,     6.069,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4018,'99',1,  29,  99,     2.897,     1.447,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4020,'99',1,  29,  99,    12.431,     6.208,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4025,'99',1,  40,  99,     5.167,     2.580,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4027,'99',1,  40,  99,     0.945,     0.472,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4028,'99',1,  30,  99,    17.724,     8.851,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4031,'99',1,  52,  99,     6.427,     3.209,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4032,'99',1,  40,  99,     5.902,     2.951,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4035,'99',1,  30,  99,     7.029,     3.510,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4037,'99',1,  32,  99,     3.277,     1.636,     0.000,     0.000,     0.000,     0.000,  25,1,0
  4038,'99',1,  30,  99,     8.947,     4.468,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4039,'99',1,  30,  99,    12.741,     6.362,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4040,'99',1,  60,  99,    27.329,    13.648,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4042,'99',1,  30,  99,     4.797,     2.396,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4047,'99',1,  60,  99,    19.243,     9.610,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4048,'99',1,  33,  99,     0.316,     0.158,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4049,'99',1,  30,  99,     6.319,     3.155,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4050,'99',1,  30,  99,    10.309,     5.148,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4051,'99',1,  30,  99,     4.997,     2.496,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4052,'99',1,  26,  99,    15.193,     7.587,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4053,'99',1,  48,  99,     2.666,     1.332,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4055,'99',1,  60,  99,     9.119,     4.554,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4056,'99',1,  60,  99,     4.159,     2.077,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4058,'99',1,  60,  99,    11.464,     5.725,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4059,'99',1,  33,  99,    19.864,     9.920,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4060,'99',1,  33,  99,     5.451,     2.722,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4062,'99',1,  33,  99,     6.879,     3.435,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4066,'99',1,  60,  99,    24.254,    12.112,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4067,'99',1,  33,  99,     9.378,     4.684,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4068,'99',1,  56,  99,     6.550,     3.271,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4070,'99',1,  31,  99,    11.630,     5.808,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4073,'99',1,  32,  99,    21.331,    10.652,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4074,'99',1,  37,  99,     9.235,     4.612,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4075,'99',1,  37,  99,    13.610,     6.797,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4076,'99',1,  56,  99,     1.914,     0.956,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4078,'99',1,  32,  99,    11.985,     5.985,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4079,'99',1,  32,  99,     9.113,     4.551,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4080,'37',1,  30,  37,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4086,'99',1,  37,  99,    20.436,    10.205,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4089,'99',1,  60,  99,    16.428,     8.204,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4091,'99',1,  60,  99,    26.456,    13.212,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4092,'99',1,  60,  99,     0.361,     0.180,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4093,'99',1,  31,  99,    13.598,     6.791,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4094,'99',1,  31,  99,    14.430,     7.206,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4095,'99',1,  31,  99,    16.311,     8.146,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4096,'99',1,  60,  99,    11.686,     5.836,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4097,'99',1,  35,  99,    12.062,     6.024,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4098,'99',1,  35,  99,    17.725,     8.852,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4099,'99',1,  35,  99,     4.085,     2.040,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4100,'99',1,  38,  99,    12.903,     6.444,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4101,'99',1,  60,  99,    12.281,     6.133,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4104,'99',1,  38,  99,    11.702,     5.844,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4105,'99',1,  31,  99,    10.759,     5.373,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4107,'99',1,  38,  99,    15.098,     7.539,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4110,'99',1,  60,  99,     0.912,     0.456,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4111,'99',1,  48,  99,     6.420,     3.206,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4112,'99',1,  37,  99,     5.764,     2.879,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4113,'99',1,  35,  99,    12.243,     6.114,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4114,'99',1,  35,  99,    10.013,     5.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4117,'99',1,  35,  99,    10.093,     5.040,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4120,'99',1,  39,  99,    18.811,     9.394,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4121,'99',1,  39,  99,    13.244,     6.614,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4122,'99',1,  39,  99,    11.960,     5.972,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4124,'99',1,  39,  99,     6.450,     3.221,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4125,'99',1,  60,  99,     8.162,     4.076,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4126,'99',1,  39,  99,     3.925,     1.960,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4134,'99',1,  40,  99,     0.945,     0.472,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4141,'99',1,  29,  99,     1.293,     0.646,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4142,'99',1,  31,  99,     4.043,     2.019,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4150,'99',1,  30,  99,     6.562,     3.277,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4157,'99',1,  32,  99,     0.056,     0.028,     0.000,     0.000,     0.000,     0.000, 241,1,0
  4169,'99',1,  44,  99,     3.018,     1.507,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4170,'99',1,  44,  99,     8.693,     4.341,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4177,'99',1,  57,  99,     8.790,     4.390,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4178,'99',1,  57,  99,    22.603,    11.287,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4183,'99',1,  44,  99,     3.586,     1.791,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4187,'37',1,   6,  37,     0.018,     0.009,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4187,'99',1,   6,  99,     0.239,     0.120,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4191,'99',1,  44,  99,    12.354,     6.170,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4194,'99',1,  44,  99,     2.067,     1.032,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4198,'99',1,   6,  99,     9.156,     4.572,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4199,'99',1,  44,  99,     4.857,     2.426,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4201,'99',1,  44,  99,     5.947,     2.970,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4208,'99',1,   6,  99,    11.856,     5.921,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4209,'99',1,  60,  99,    17.294,     8.637,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4211,'99',1,  44,  99,     1.265,     0.632,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4215,'99',1,  30,  99,     6.503,     3.247,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4219,'99',1,  37,  99,    21.595,    10.784,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4220,'99',1,  37,  99,    27.761,    13.864,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4224,'99',1,  53,  99,     3.908,     1.952,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4226,'99',1,  55,  99,     0.144,     0.072,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4227,'99',1,  55,  99,     3.704,     1.850,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4228,'99',1,  55,  99,     0.544,     0.271,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4231,'99',1,  55,  99,     3.524,     1.760,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4232,'99',1,  53,  99,     7.343,     3.667,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4235,'99',1,  49,  99,     8.358,     4.174,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4237,'99',1,  53,  99,    10.018,     5.003,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4238,'99',1,  46,  99,     8.767,     4.378,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4239,'99',1,  46,  99,    10.089,     5.039,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4241,'99',1,  46,  99,     8.767,     4.378,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4242,'99',1,  46,  99,    17.535,     8.757,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4243,'99',1,  46,  99,     0.553,     0.276,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4244,'99',1,  49,  99,     8.998,     4.494,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4245,'99',1,  55,  99,     2.565,     1.281,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4246,'99',1,  55,  99,     4.868,     2.431,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4247,'37',1,  45,  37,     1.617,     0.808,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4249,'99',1,  19,  99,     2.859,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4250,'99',1,  47,  99,     7.606,     3.798,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4251,'37',1,  45,  37,     0.367,     0.183,     0.000,     0.000,     0.000,     0.000,  43,1,0
  4252,'99',1,  45,  99,    18.420,     9.198,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4254,'99',1,  45,  99,    10.549,     5.268,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4256,'99',1,  47,  99,    14.549,     7.265,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4257,'99',1,  38,  99,     3.744,     1.870,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4258,'99',1,  38,  99,    12.280,     6.133,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4259,'99',1,  45,  99,     9.400,     4.695,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4260,'99',1,  48,  99,    12.234,     6.110,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4263,'99',1,  48,  99,     2.447,     1.222,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4264,'99',1,  53,  99,     0.110,     0.055,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4266,'99',1,  48,  99,     6.255,     3.124,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4269,'99',1,  52,  99,     7.922,     3.956,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4270,'99',1,   4,  99,     5.521,     2.757,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4271,'99',1,   4,  99,     6.121,     3.057,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4272,'99',1,  52,  99,    15.856,     7.918,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4274,'99',1,  52,  99,    11.405,     5.696,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4275,'99',1,  47,  99,    13.258,     6.621,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4276,'99',1,  47,  99,     5.249,     2.621,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4277,'99',1,  52,  99,     2.906,     1.451,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4278,'99',1,  55,  99,     4.527,     2.261,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4280,'99',1,  55,  99,     5.142,     2.568,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4283,'99',1,  44,  99,     7.150,     3.571,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4285,'99',1,  44,  99,     0.786,     0.393,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4286,'99',1,  52,  99,     9.019,     4.504,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4290,'37',1,   6,  37,     0.950,     0.475,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4291,'99',1,  52,  99,    10.844,     5.416,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4295,'99',1,  57,  99,     8.153,     4.072,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4298,'99',1,  26,  99,    23.357,    11.664,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4299,'99',1,  40,  99,     1.323,     0.661,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4301,'99',1,  40,  99,     0.627,     0.314,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4302,'99',1,  40,  99,     6.548,     3.270,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4303,'99',1,  60,  99,    16.729,     8.354,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4304,'99',1,  27,  99,     8.062,     4.026,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4305,'99',1,  27,  99,     9.039,     4.514,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4306,'99',1,  27,  99,     3.193,     1.595,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4308,'99',1,  27,  99,     1.986,     0.992,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4309,'99',1,  27,  99,     3.748,     1.872,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4312,'99',1,  57,  99,    12.997,     6.491,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4317,'99',1,  26,  99,     0.235,     0.118,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4318,'99',1,  57,  99,    13.097,     6.541,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4320,'99',1,   4,  99,     6.349,     3.171,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4322,'99',1,  26,  99,     2.283,     1.140,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4323,'99',1,  29,  99,     0.348,     0.174,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4325,'99',1,  26,  99,     8.281,     4.135,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4326,'99',1,  29,  99,     7.077,     3.534,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4330,'99',1,  30,  99,     2.309,     1.153,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4331,'99',1,  30,  99,    17.295,     8.637,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4336,'99',1,  53,  99,     0.111,     0.056,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4337,'99',1,  26,  99,     1.373,     0.686,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4340,'99',1,  53,  99,     0.074,     0.037,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4343,'99',1,  52,  99,     0.004,     0.002,     0.000,     0.000,     0.000,     0.000, 421,1,0
  4344,'99',1,  40,  99,    14.919,     7.450,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4347,'99',1,  53,  99,     0.146,     0.073,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4348,'99',1,  61,  99,     5.017,     2.506,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4353,'99',1,  40,  99,     2.879,     1.438,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4357,'99',1,  60,  99,    14.749,     7.366,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4358,'99',1,  53,  99,     0.079,     0.040,     0.000,     0.000,     0.000,     0.000, 231,1,0
  4359,'99',1,  60,  99,    14.078,     7.030,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4360,'99',1,  40,  99,    16.104,     8.042,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4361,'99',1,  37,  99,     7.355,     3.673,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4363,'99',1,  60,  99,     4.152,     2.073,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4365,'99',1,  31,  99,     9.701,     4.845,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4370,'37',1,  38,  37,     3.189,     1.595,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4372,'99',1,  40,  99,     1.751,     0.875,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4373,'99',1,  32,  99,     4.260,     2.127,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4382,'99',1,  38,  99,     4.420,     2.207,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4384,'99',1,  35,  99,    21.773,    10.873,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4385,'99',1,  38,  99,     6.724,     3.358,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4386,'99',1,  38,  99,     6.234,     3.113,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4387,'99',1,  35,  99,     5.547,     2.770,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4388,'99',1,  35,  99,    21.072,    10.523,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4395,'99',1,  29,  99,     6.944,     3.468,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4398,'99',1,  35,  99,     4.856,     2.425,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4400,'99',1,  54,  99,     5.824,     2.908,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4401,'99',1,  52,  99,    26.740,    13.354,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4411,'99',1,  24,  99,     6.851,     3.421,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4412,'99',1,  24,  99,    25.715,    12.842,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4423,'99',1,  40,  99,     4.871,     2.432,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4425,'99',1,  57,  99,     4.837,     2.416,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4429,'99',1,  40,  99,     0.202,     0.101,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4431,'99',1,  40,  99,     9.926,     4.957,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4437,'99',1,  40,  99,     2.165,     1.081,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4438,'99',1,  60,  99,     4.806,     2.400,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4444,'99',1,  44,  99,     9.545,     4.767,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4445,'99',1,  47,  99,     9.206,     4.597,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4446,'99',1,  33,  99,     5.581,     2.787,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4459,'99',1,  40,  99,     2.287,     1.142,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4483,'99',1,  32,  99,     8.683,     4.336,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4484,'99',1,  32,  99,     2.813,     1.405,     0.000,     0.000,     0.000,     0.000,  41,1,0
  4503,'99',1,  57,  99,     0.061,     0.031,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4514,'99',1,  60,  99,     5.377,     2.685,     0.000,     0.000,     0.000,     0.000,   5,1,0
  4550,'99',1,   6,  99,    13.474,     6.729,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4552,'99',1,   6,  99,     7.942,     3.966,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4554,'99',1,   6,  99,     4.597,     2.295,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4555,'99',1,   6,  99,    12.082,     6.034,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4556,'99',1,   6,  99,    10.855,     5.421,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4557,'99',1,   6,  99,     6.229,     3.111,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4558,'99',1,   6,  99,     6.306,     3.149,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4559,'99',1,   6,  99,    12.287,     6.136,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4561,'99',1,   6,  99,    19.483,     9.729,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4564,'99',1,   6,  99,     4.710,     2.352,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4566,'99',1,   6,  99,    22.260,    11.116,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4567,'99',1,   6,  99,    21.351,    10.662,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4568,'99',1,   6,  99,     6.915,     3.453,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4569,'99',1,   6,  99,    20.232,    10.104,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4570,'99',1,   6,  99,    14.598,     7.290,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4571,'99',1,   6,  99,     6.050,     3.021,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4572,'99',1,   6,  99,    21.744,    10.858,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4573,'99',1,   6,  99,     8.228,     4.109,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4574,'99',1,   6,  99,    16.572,     8.276,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4577,'99',1,   6,  99,    15.809,     7.895,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4579,'99',1,   6,  99,    17.113,     8.546,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4581,'99',1,   6,  99,    11.429,     5.708,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4582,'99',1,   6,  99,     5.945,     2.969,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4583,'99',1,   6,  99,    12.752,     6.368,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4584,'99',1,   6,  99,    15.700,     7.840,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4585,'99',1,   6,  99,    14.084,     7.033,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4586,'99',1,   6,  99,     5.906,     2.950,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4587,'99',1,   6,  99,     9.784,     4.886,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4588,'99',1,   6,  99,    22.459,    11.216,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4590,'99',1,   6,  99,    23.350,    11.661,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4591,'99',1,   6,  99,    11.935,     5.960,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4592,'99',1,   6,  99,    13.178,     6.581,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4594,'99',1,   6,  99,    15.440,     7.710,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4596,'99',1,   6,  99,    11.782,     5.884,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4651,'99',1,  30,  99,     6.427,     3.209,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4670,'99',1,  55,  99,     0.024,     0.012,     0.000,     0.000,     0.000,     0.000,   8,1,0
  4690,'99',1,  54,  99,     7.595,     3.793,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4692,'99',1,  54,  99,    16.145,     8.062,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4699,'99',1,  54,  99,     6.228,     3.110,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4718,'99',1,  60,  99,    15.543,     7.762,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4723,'99',1,  40,  99,     1.684,     0.841,     0.000,     0.000,     0.000,     0.000, 441,1,0
  4780,'99',1,  35,  99,     6.022,     3.008,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4820,'99',1,  29,  99,     8.173,     4.081,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4888,'99',1,   6,  99,    11.645,     5.815,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4901,'99',1,  53,  99,     0.036,     0.018,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4942,'99',1,  26,  99,     1.716,     0.857,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4986,'99',1,  48,  99,    12.234,     6.110,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4990,'99',1,   6,  99,    18.300,     9.139,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4991,'99',1,   6,  99,     6.979,     3.485,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4992,'99',1,   6,  99,    21.351,    10.662,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4993,'99',1,   6,  99,    25.436,    12.702,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4994,'99',1,   6,  99,    18.123,     9.051,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4995,'99',1,   6,  99,    12.768,     6.376,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4996,'99',1,  60,  99,    16.428,     8.204,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4998,'99',1,  33,  99,     7.722,     3.856,     0.000,     0.000,     0.000,     0.000,  17,1,0
  5339,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5340,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5505,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5545,'99',1,  60,  99,    17.320,     8.650,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5546,'99',1,  60,  99,    17.320,     8.650,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5561,'99',1,   6,  99,    19.483,     9.729,     0.000,     0.000,     0.000,     0.000,   3,1,0
  5583,'99',1,   6,  99,    12.376,     6.181,     0.000,     0.000,     0.000,     0.000,   3,1,0
  6506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  7550,'99',1,   6,  99,    19.814,     9.895,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9550,'99',1,   6,  99,    15.851,     7.916,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9568,'99',1,   6,  99,     6.915,     3.453,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9571,'99',1,   6,  99,     3.955,     1.975,     0.000,     0.000,     0.000,     0.000,   3,1,0
 10022,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10034,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10050,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10053,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10060,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10085,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10100,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10107,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10108,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10126,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10135,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10155,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10160,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10166,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10226,'SC',1,  58, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10272,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10278,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10320,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10367,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10408,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10422,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10430,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10460,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10463,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10475,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10484,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10485,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11002,'99',1,  55,  99,     0.025,     0.013,     0.000,     0.000,     0.000,     0.000,  10,1,0
 11020,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11234,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11240,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11344,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11362,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11393,'SC',1,  13, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11409,'99',1,  61,  99,     3.984,     1.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12028,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13491,'SC',1,  36, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14010,'99',1,  61,  99,     4.520,     2.257,     0.000,     0.000,     0.000,     0.000,  41,1,0
 14055,'99',1,  13,  99,    12.020,     6.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14236,'37',1,  59,  37,    20.817,    10.408,     0.000,     0.000,     0.000,     0.000,  40,1,0
 16147,'99',1,  22,  99,    14.750,     7.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16201,'99',1,  59,  99,     7.418,     3.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17075,'99',1,  19,  99,    13.999,     6.991,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17118,'99',1,  20,  99,     7.761,     3.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17120,'99',1,  20,  99,     0.011,     0.006,     0.000,     0.000,     0.000,     0.000, 451,1,0
 17121,'99',1,  20,  99,    13.032,     6.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17201,'99',1,  59,  99,     4.945,     2.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17454,'99',1,  48,  99,     0.724,     0.362,     0.000,     0.000,     0.000,     0.000,  17,1,0
 17458,'99',1,  42,  99,     1.593,     0.796,     0.000,     0.000,     0.000,     0.000, 391,1,0
 17459,'99',1,  42,  99,     0.096,     0.048,     0.000,     0.000,     0.000,     0.000, 391,1,0
 18020,'99',1,  18,  99,     6.300,     3.146,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18022,'99',1,  18,  99,     5.289,     2.642,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18026,'99',1,  17,  99,     2.399,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18085,'99',1,  19,  99,     7.710,     3.850,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18113,'99',1,  13,  99,     6.400,     3.196,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18118,'99',1,  20,  99,     5.821,     2.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18121,'99',1,  20,  99,    17.274,     8.627,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18126,'99',1,  20,  99,    16.000,     7.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18142,'37',1,  20,  37,     0.378,     0.189,     0.000,     0.000,     0.000,     0.000,  43,1,0
 18155,'99',1,  23,  99,     3.237,     1.616,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18175,'99',1,  24,  99,    10.026,     5.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18201,'99',1,  59,  99,     4.945,     2.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18224,'99',1,  59,  99,    15.811,     7.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18226,'99',1,  58,  99,    19.650,     9.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18234,'99',1,  21,  99,    11.372,     5.679,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18239,'99',1,  59,  99,     2.824,     1.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18242,'99',1,  61,  99,    19.906,     9.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18244,'99',1,  26,  99,    17.281,     8.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18250,'99',1,  26,  99,     5.847,     2.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18254,'99',1,  26,  99,     0.306,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18263,'99',1,  58,  99,     8.346,     4.168,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18266,'99',1,  26,  99,     9.539,     4.764,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18285,'99',1,  19,  99,    20.293,    10.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18293,'99',1,  61,  99,     7.680,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'37',1,  28,  37,    21.304,    10.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'99',1,  28,  99,     1.124,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'37',1,  28,  37,    25.299,    12.649,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'99',1,  28,  99,     3.785,     1.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18332,'99',1,  28,  99,    11.098,     5.542,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18393,'99',1,  13,  99,    21.566,    10.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18403,'99',1,  36,  99,    14.033,     7.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18433,'99',1,  42,  99,    20.143,    10.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18448,'99',1,  42,  99,    11.599,     5.792,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18471,'99',1,  42,  99,     8.347,     4.169,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18477,'99',1,  42,  99,     2.252,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18488,'99',1,  36,  99,     0.673,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19020,'99',1,  18,  99,     5.154,     2.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19022,'99',1,  18,  99,     5.289,     2.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19023,'99',1,  17,  99,     4.625,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19026,'99',1,  17,  99,     2.398,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19034,'99',1,  17,  99,     0.406,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19039,'99',1,  18,  99,     0.556,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19044,'99',1,  17,  99,     1.091,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19050,'99',1,  19,  99,     4.806,     2.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19052,'99',1,  19,  99,     3.222,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19053,'99',1,  19,  99,     6.870,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19055,'99',1,  19,  99,     0.606,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19060,'99',1,  19,  99,     8.884,     4.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19070,'99',1,  19,  99,     7.937,     3.964,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19075,'99',1,  19,  99,     4.421,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19083,'99',1,  19,  99,    11.416,     5.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19085,'99',1,  19,  99,     7.710,     3.850,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19100,'99',1,  20,  99,    11.100,     5.543,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19102,'99',1,  19,  99,     5.022,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19104,'99',1,  20,  99,    21.888,    10.931,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19105,'99',1,  19,  99,     6.283,     3.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19107,'99',1,  19,  99,     1.420,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19108,'99',1,  19,  99,     3.672,     1.834,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19109,'99',1,  20,  99,     9.532,     4.760,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19114,'99',1,  20,  99,    10.132,     5.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19118,'99',1,  20,  99,     6.200,     3.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19119,'99',1,  20,  99,    15.887,     7.934,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19124,'99',1,  20,  99,    14.617,     7.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19126,'99',1,  20,  99,    16.000,     7.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19134,'99',1,  20,  99,    16.577,     8.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19135,'99',1,  20,  99,     7.018,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19139,'99',1,  20,  99,    10.834,     5.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19142,'37',1,  20,  37,     0.378,     0.189,     0.000,     0.000,     0.000,     0.000,  43,1,0
 19144,'99',1,  22,  99,    13.308,     6.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19145,'99',1,  20,  99,     5.751,     2.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19147,'99',1,  22,  99,     0.319,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19150,'99',1,  19,  99,     8.142,     4.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19153,'99',1,  23,  99,     3.960,     1.978,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19155,'99',1,  23,  99,     5.063,     2.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19156,'99',1,  23,  99,     0.777,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19160,'99',1,  20,  99,     6.655,     3.324,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19165,'99',1,  23,  99,     9.821,     4.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19170,'99',1,  22,  99,     5.113,     2.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19175,'99',1,  24,  99,    10.026,     5.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19180,'99',1,  23,  99,     2.889,     1.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19185,'99',1,  21,  99,     6.647,     3.320,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19201,'99',1,  59,  99,     7.418,     3.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19222,'99',1,  59,  99,    30.813,    15.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19224,'99',1,  59,  99,    15.811,     7.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19227,'99',1,  61,  99,     0.119,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19234,'99',1,  21,  99,    11.836,     5.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19240,'99',1,  26,  99,     9.236,     4.613,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19244,'99',1,  26,  99,     7.406,     3.698,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19248,'99',1,  26,  99,     0.107,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19266,'99',1,  26,  99,     9.539,     4.764,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19270,'99',1,  26,  99,     3.693,     1.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19271,'99',1,  26,  99,     3.845,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19272,'99',1,  26,  99,    15.082,     7.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19275,'99',1,  26,  99,    11.079,     5.533,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19278,'99',1,  21,  99,     1.879,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19280,'99',1,  58,  99,     9.012,     4.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19281,'99',1,  21,  99,     8.959,     4.474,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19285,'99',1,  19,  99,    14.694,     7.338,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19287,'99',1,  61,  99,     3.959,     1.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19288,'99',1,  61,  99,     7.352,     3.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19289,'99',1,  58,  99,     9.012,     4.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19290,'99',1,  58,  99,    13.894,     6.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19293,'99',1,  61,  99,     7.680,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19300,'99',1,  28,  99,     2.410,     1.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'37',1,  28,  37,    25.299,    12.649,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'99',1,  28,  99,     3.785,     1.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19314,'99',1,  13,  99,     5.821,     2.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19315,'99',1,  28,  99,    18.881,     9.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'37',1,  28,  37,     7.989,     3.995,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'99',1,  28,  99,    15.503,     7.742,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19332,'99',1,  28,  99,    11.098,     5.542,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19344,'99',1,  28,  99,     7.647,     3.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19357,'99',1,  56,  99,    14.411,     7.197,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19367,'99',1,  56,  99,    18.170,     9.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19371,'99',1,  56,  99,    11.959,     5.972,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19377,'99',1,  13,  99,    23.183,    11.577,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19383,'99',1,  13,  99,    15.380,     7.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19388,'99',1,  13,  99,     4.214,     2.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19400,'99',1,  36,  99,     5.838,     2.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19401,'99',1,  36,  99,     0.171,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19404,'99',1,  42,  99,     3.407,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19408,'99',1,  42,  99,     5.310,     2.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19411,'99',1,  61,  99,    11.499,     5.742,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19423,'99',1,  42,  99,     8.230,     4.110,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19430,'99',1,  42,  99,     3.951,     1.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19436,'99',1,  42,  99,     4.387,     2.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19437,'99',1,  42,  99,     4.998,     2.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19439,'99',1,  42,  99,     7.563,     3.777,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19442,'99',1,  42,  99,     3.921,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19444,'99',1,  28,  99,     4.267,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19448,'99',1,  42,  99,    11.599,     5.792,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19451,'99',1,  37,  99,     9.365,     4.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19456,'99',1,  48,  99,     9.025,     4.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19460,'99',1,  43,  99,     5.349,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19463,'99',1,  43,  99,     7.583,     3.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19465,'99',1,  42,  99,     4.991,     2.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19468,'99',1,  42,  99,     5.032,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19471,'99',1,  42,  99,     2.933,     1.465,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19474,'99',1,  42,  99,     5.771,     2.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19476,'99',1,  42,  99,     1.694,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19478,'99',1,  42,  99,     1.453,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19480,'99',1,  42,  99,     2.176,     1.087,     0.000,     0.000,     0.000,     0.000,  25,1,0
 19485,'99',1,  43,  99,     4.949,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19498,'99',1,  36,  99,     3.136,     1.566,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19622,'99',1,  59,  99,    12.619,     6.302,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19686,'99',1,  59,  99,    10.169,     5.079,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20000,'37',1,  17,  37,    29.826,    14.913,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20134,'99',1,  20,  99,     0.047,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25021,'99',1,  60,  99,    16.625,     8.302,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25022,'99',1,  60,  99,    16.625,     8.302,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25023,'99',1,  60,  99,    17.129,     8.554,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25051,'99',1,  60,  99,    25.212,    12.591,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25052,'99',1,  60,  99,    25.212,    12.591,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25055,'99',1,  60,  99,    25.212,    12.591,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25056,'99',1,  60,  99,    25.212,    12.591,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25077,'99',1,  60,  99,    44.205,    22.075,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25078,'99',1,  60,  99,    44.205,    22.075,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25111,'99',1,  60,  99,    16.930,     8.455,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25112,'99',1,  60,  99,    16.930,     8.455,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25121,'99',1,  60,  99,    21.828,    10.901,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25122,'99',1,  60,  99,    21.828,    10.901,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25127,'99',1,  60,  99,    15.806,     7.894,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25128,'99',1,  60,  99,    15.806,     7.894,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25131,'99',1,  60,  99,    14.611,     7.296,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25132,'99',1,  60,  99,    14.611,     7.296,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25133,'99',1,  60,  99,    14.611,     7.296,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25134,'99',1,  60,  99,    14.611,     7.296,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25191,'99',1,  60,  99,    15.300,     7.641,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25192,'99',1,  60,  99,    15.300,     7.641,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25197,'99',1,  60,  99,    15.300,     7.641,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25198,'99',1,  60,  99,    15.300,     7.641,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25211,'99',1,  60,  99,    18.125,     9.052,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25212,'99',1,  60,  99,    17.500,     8.739,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25217,'99',1,  60,  99,    13.750,     6.867,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25218,'99',1,  60,  99,    13.125,     6.555,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25261,'99',1,  40,  99,     5.211,     2.602,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25281,'99',1,  60,  99,    11.375,     5.680,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25282,'99',1,  60,  99,    11.375,     5.680,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25283,'99',1,  60,  99,    11.375,     5.680,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25284,'99',1,  60,  99,    11.375,     5.680,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25291,'99',1,  60,  99,    13.242,     6.613,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25292,'99',1,  60,  99,    13.643,     6.813,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25293,'99',1,  60,  99,    13.242,     6.613,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25301,'99',1,  60,  99,    13.133,     6.558,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25302,'99',1,  60,  99,    12.747,     6.366,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25303,'99',1,  60,  99,    12.747,     6.366,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25321,'99',1,  60,  99,    13.893,     6.938,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25322,'99',1,  60,  99,    13.893,     6.938,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25323,'99',1,  60,  99,    14.314,     7.148,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25337,'99',1,  60,  99,    49.560,    24.749,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25338,'99',1,  60,  99,    49.560,    24.749,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25341,'99',1,  60,  99,    16.307,     8.144,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25342,'99',1,  60,  99,    16.801,     8.390,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25343,'99',1,  60,  99,    16.307,     8.144,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25351,'99',1,  60,  99,    14.945,     7.464,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'37',1,  60,  37,    15.436,     7.718,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'99',1,  60,  99,    14.506,     7.244,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25353,'99',1,  60,  99,    14.506,     7.244,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25371,'99',1,  60,  99,    11.696,     5.841,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25381,'99',1,  60,  99,     7.724,     3.857,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25401,'99',1,  60,  99,     0.256,     0.128,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25402,'99',1,  60,  99,     0.085,     0.043,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25411,'99',1,  60,  99,     8.797,     4.393,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25491,'99',1,  60,  99,     9.835,     4.911,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25492,'99',1,  60,  99,     9.835,     4.911,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25516,'99',1,  60,  99,     0.065,     0.032,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26516,'99',1,  60,  99,     0.115,     0.057,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26955,'99',1,  60,  99,     8.946,     4.467,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26956,'99',1,  60,  99,     8.946,     4.467,     0.000,     0.000,     0.000,     0.000,   5,1,0
 27516,'35',1,  60,  35,     0.563,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
 27516,'99',1,  60,  99,     0.115,     0.057,     0.000,     0.000,     0.000,     0.000,   5,1,0
 28516,'99',1,  60,  99,     0.015,     0.008,     0.000,     0.000,     0.000,     0.000,   5,1,0
 36791,'99',1,  54,  99,    11.029,     5.507,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36792,'99',1,  54,  99,    11.029,     5.507,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36793,'99',1,  54,  99,    11.363,     5.674,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36911,'99',1,  54,  99,     9.690,     4.839,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36912,'99',1,  54,  99,     7.928,     3.959,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36961,'99',1,  54,  99,     6.599,     3.295,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36962,'99',1,  54,  99,    12.255,     6.120,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36971,'99',1,  54,  99,     4.935,     2.465,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36972,'99',1,  54,  99,    14.805,     7.394,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36981,'99',1,  54,  99,     9.144,     4.566,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36982,'99',1,  54,  99,     9.144,     4.566,     0.000,     0.000,     0.000,     0.000,  11,1,0
 40001,'99',1,  35,  99,    16.776,     8.378,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40002,'99',1,  35,  99,    18.918,     9.447,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40003,'99',1,  35,  99,    20.645,    10.310,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40004,'99',1,  35,  99,    20.645,    10.310,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40005,'99',1,  35,  99,    11.234,     5.610,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40006,'99',1,  35,  99,    11.234,     5.610,     0.000,     0.000,     0.000,     0.000,  15,1,0
 60789,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60791,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60793,'99',1,  43,  99,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60846,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60848,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60850,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 66328,'99',1,  53,  99,     0.074,     0.037,     0.000,     0.000,     0.000,     0.000,  19,1,0
 66435,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000, 501,1,0
 67328,'99',1,  53,  99,     0.052,     0.026,     0.000,     0.000,     0.000,     0.000,  19,1,0
 67435,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000, 501,1,0
 89344,'99',1,  28,  99,     4.866,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'37',1,  28,  37,    26.630,    13.315,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'99',1,  28,  99,     3.900,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99344,'99',1,  28,  99,     4.866,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99393,'99',1,  13,  99,     5.391,     2.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  1089,'1 ',0,     0.000,    36.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    14,'1 ',    12.968,    -0.839,     8.200,    -5.600,1.02500,     0,    21.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     6.000,   4,1.0000
    33,'1 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    33,'2 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    43,'1 ',    -0.071,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'2 ',    -0.071,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'3 ',    -0.071,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'4 ',    -0.071,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.000,  29,1.0000
    43,'G1',    96.000,    41.900,    41.900,   -28.400,1.03000,     0,    96.100, 1.66000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.000,     0.000,  29,1.0000
    43,'G2',    -0.142,    -4.100,    -4.100,    -4.100,1.03000,     0,     9.000, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.000,  29,1.0000
    43,'GT',    99.400,    48.100,    48.100,   -32.700,1.03000,     0,   110.400, 4.00000E-3, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.400,    20.000,  29,1.0000
    43,'M1',    -0.214,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M2',    -0.214,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M3',    -0.214,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M4',    -0.214,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M5',    -0.214,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M6',    -0.427,     0.000,     0.000,     0.000,1.03000,     0,    25.600, 0.00000E+0, 2.33000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -25.600,  29,1.0000
    43,'ST',    10.681,    28.373,    46.300,   -31.400,1.03000,     0,   106.300, 3.84000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.700,    10.000,  29,1.0000
    50,'1 ',    31.204,    31.000,    31.000,   -21.100,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    20.000, 211,1.0000
    61,'G1',    99.500,    -5.772,    48.200,   -32.700,1.03000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.500,     0.000, 191,1.0000
    61,'G2',    25.336,    -1.470,    48.200,   -32.700,1.03000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.500,     0.000, 191,1.0000
    61,'GT',    53.200,    33.387,    42.300,   -28.700,1.03000,     0,    97.000, 4.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    17.000, 191,1.0000
    61,'M1',    -1.290,    -0.075,     0.000,    -5.800,1.03000,     0,     9.900, 6.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.698, 191,1.0000
    61,'M2',    -1.612,     0.000,     0.000,     0.000,1.03000,     0,    12.500, 5.50000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.520, 191,1.0000
    61,'ST',    25.100,    15.752,    23.800,   -15.000,1.03000,     0,    50.600, 5.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.500,    12.000, 191,1.0000
   102,'1 ',    55.000,    -0.315,    28.600,   -19.400,0.97300,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,  17,1.0000
   108,'2 ',    51.010,    -4.826,    28.600,   -19.400,0.97200,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,  17,1.0000
   130,'3A',   333.980,    11.743,   188.900,  -128.200,1.02000,     0,   483.300, 5.10000E-3, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   395.000,   155.500,  17,1.0000
   151,'1 ',    47.673,    -7.663,    80.200,   -54.400,0.98000,     0,   184.000, 2.00000E-3, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,     0.000,  17,1.0000
   154,'2 ',    23.800,    41.030,    90.200,   -61.200,0.98000,     0,   207.000, 2.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   190.000,    -3.100,  17,1.0000
   172,'1 ',     5.600,     0.815,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,  17,1.0000
   172,'2 ',     3.084,     0.449,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.400,     0.000,  17,1.0000
   172,'3 ',     3.000,     0.716,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,  17,1.0000
   172,'4 ',     5.000,     1.193,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     0.000,  17,1.0000
   174,'1 ',    42.969,     9.275,    31.600,   -18.000,1.04663,     0,    54.600, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  17,1.0000
   176,'1 ',    18.000,     8.700,     8.700,    -5.900,1.04775,     0,    20.000, 1.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,    -0.500, 194,1.0000
   176,'2 ',     0.030,     3.988,     9.600,    -5.800,1.04775,     0,    20.000, 1.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,    -2.000, 194,1.0000
   181,'2 ',    16.200,     5.517,     7.800,    -5.300,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.200,     0.000,  17,1.0000
   181,'3 ',     5.027,     1.712,     8.700,    -5.900,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,  17,1.0000
   181,'4A',     9.100,     4.446,    12.800,    -8.700,1.00000,     0,    31.100, 1.00000E-3, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,    -0.500,  17,1.0000
   183,'1 ',     6.628,    -5.300,     7.800,    -5.300,1.01500,     0,    18.000, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.400,     0.000,  17,1.0000
   189,'1 ',    -8.532,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   189,'2 ',    -8.532,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   190,'2A',    23.300,   -10.254,    27.100,   -18.400,1.00000,     0,    62.200, 1.00000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,     0.000,  17,1.0000
   196,'1 ',     5.000,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'2 ',     4.690,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'3 ',    10.000,     4.900,     4.900,    -3.300,1.04786,     0,    11.300, 2.00000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,  17,1.0000
   197,'2 ',    13.946,     4.964,    15.300,   -10.400,1.04761,     0,    35.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    -1.000,  17,1.0000
   214,'1 ',    10.772,     6.500,     6.500,    -4.400,1.03415,     0,    15.000, 2.00000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.100,     0.000,  17,1.0000
   222,'1 ',     6.086,     0.882,     4.900,    -3.300,1.03000,     0,    11.300, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  17,1.0000
   248,'1 ',   100.800,    10.915,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   248,'2 ',    67.148,     7.271,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   255,'1 ',     0.711,     0.000,     0.000,     0.000,1.02560,     0,    14.000, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,  17,1.0000
   265,'1 ',     0.100,     0.000,     0.000,     0.000,1.02551,     0,    13.800, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.100,     0.000,  17,1.0000
   268,'1 ',    -2.463,     0.000,     0.000,     0.000,1.00000,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   268,'E1',    -0.246,    -0.123,     0.000,     0.000,1.00000,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -2.600,  17,1.0000
   268,'F1',    -0.739,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   268,'F2',    -0.739,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   287,'1 ',   -13.200,     0.000,     0.000,     0.000,1.01747,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   287,'E2',    -0.695,     0.000,     0.000,     0.000,1.01747,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -2.600,  17,1.0000
   288,'1 ',    -2.463,     0.000,     0.000,     0.000,1.00723,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   289,'1 ',    -1.970,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   289,'2 ',    -1.970,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   332,'1 ',     7.754,     0.089,     5.500,    -3.700,1.04763,     0,    12.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,   4,1.0000
   342,'4A',   344.042,     8.415,   181.000,  -123.000,1.02000,     0,   483.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   430.000,   169.000,  17,1.0000
   345,'5A',   347.310,    20.220,   181.000,  -123.000,1.02000,     0,   483.700, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   435.400,   150.000,  17,1.0000
   350,'6A',   318.507,    20.460,   210.000,   -50.000,1.02000,     0,   472.800, 2.00000E-3, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   425.000,   150.000,  17,1.0000
   377,'1 ',     2.847,    -0.328,     2.400,    -1.600,1.03085,     0,     5.600, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   381,'1 ',     0.000,     0.000,     1.700,    -1.200,1.04255,     0,     4.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     0.000,  17,1.0000
   383,'1 ',   158.000,   -33.118,    48.000,   -37.000,1.01800,     0,   165.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.000,    55.000,  17,1.0000
   383,'2 ',    57.000,   -11.948,    53.000,   -47.000,1.01800,     0,   171.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    57.000,  17,1.0000
   383,'3 ',    50.000,    -5.782,    35.000,   -43.000,1.01800,     0,   157.000, 7.50000E-3, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   133.000,    50.000,  17,1.0000
   403,'3 ',   331.041,    -8.474,   310.400,   -99.900,1.06000,   610,   586.000, 4.00000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   498.000,   142.000,  17,1.0000
   405,'1 ',    82.500,   -13.990,    25.800,   -24.700,1.10000,     0,    93.900, 3.30000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,     8.000, 251,1.0000
   407,'1 ',     0.000,     0.000,     6.000,    -4.100,1.02756,     0,    13.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.400,     0.000,  17,1.0000
   408,'1 ',    24.175,     4.650,    15.400,   -10.500,1.02671,     0,    35.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.800,     0.000,  17,1.0000
   414,'1 ',     0.000,     0.000,    10.000,    -6.800,1.02000,     0,    22.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.600,     0.000,  17,1.0000
   422,'1A',   287.670,    36.352,   208.000,  -110.000,1.03000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   164.000,  17,1.0000
   424,'2A',   199.000,    31.353,   208.000,  -110.000,1.03000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   199.000,  17,1.0000
   450,'1 ',     0.000,     0.000,     2.400,    -1.600,1.04788,     0,     7.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.300,     0.000,  17,1.0000
   479,'1 ',     5.000,     8.244,     8.700,    -5.900,1.04761,     0,    20.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -1.000,  17,1.0000
   490,'3 ',   507.231,   197.722,   255.400,  -173.300,1.04000,     0,   586.000, 1.89000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   527.400,   142.000,   5,1.0000
   491,'1 ',   421.921,   120.853,   138.400,   -34.400,1.04000,     0,   482.400, 1.89000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   123.600,   5,1.0000
   492,'2A',   421.999,   106.140,   208.000,  -112.000,1.04000,     0,   482.400, 1.85000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   200.000,   5,1.0000
   680,'1 ',    56.300,     8.278,    27.200,   -18.500,1.02000,     0,    62.500, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.300,     0.000,  17,1.0000
   680,'10',    31.900,     4.690,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.900,    12.000,  17,1.0000
   680,'11',    31.900,     4.690,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.900,    12.000,  17,1.0000
   680,'12',    30.490,     4.483,    18.600,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.300,     4.000,  17,1.0000
   680,'14',    17.000,    15.118,    27.700,   -12.600,1.02000,     0,    67.500, 1.40000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,    17.000,  17,1.0000
   680,'15',    17.000,    15.118,    22.000,   -14.100,1.02000,     0,    71.200, 5.30000E-3, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.000,    17.000,  17,1.0000
   680,'3 ',     4.800,     4.269,    18.500,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.300,     4.000,  17,1.0000
   680,'9 ',     0.000,     0.000,    19.600,   -13.300,1.02000,     0,    44.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.400,     0.000,  17,1.0000
  1031,'1 ',     0.000,     0.000,    13.900,    -9.500,1.02000,     0,    32.000, 3.50000E-3, 7.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,     4.000,   1,1.0000
  1032,'2 ',    14.166,    -9.744,    25.000,   -18.000,1.02000,     0,    49.000, 7.20000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.100,     4.000,   1,1.0000
  1033,'3 ',     0.000,     0.000,     9.500,    -6.400,1.02000,     0,    21.700, 4.50000E-3, 9.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.000,   1,1.0000
  1035,'4 ',    38.065,   -17.300,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     9.000,  21,1.0000
  1037,'5 ',     8.853,    -3.036,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     2.000,  21,1.0000
  1087,'2 ',     5.000,    -6.485,    13.400,    -9.200,1.00000,     0,    29.500, 6.00000E-3, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.100,     5.000,  33,1.0000
  1089,'1A',    35.617,   -13.900,    20.500,   -13.900,1.00000,     0,    47.100, 9.30000E-3, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     2.270,  33,1.0000
  1101,'2 ',     7.620,    -9.500,    13.900,    -9.500,1.05000,     0,    32.000, 3.10000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     0.000,  30,1.0000
  1146,'1A',    13.844,   -16.200,    30.000,   -16.200,1.01000,     0,    57.900, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,    10.000,  39,1.0000
  1148,'1 ',   139.713,   -28.836,    72.600,   -49.300,1.02600,     0,   167.000, 3.00000E-3, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.100,     0.000,   1,1.0000
  1167,'1 ',     0.000,     0.000,     5.400,    -3.700,1.03000,     0,    12.500, 4.50000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.300,     0.750,   1,1.0000
  1168,'2 ',     0.000,     0.000,     4.100,    -3.700,1.00000,     0,     9.400, 5.00000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.750,   1,1.0000
  1171,'1 ',     9.000,   -17.300,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     9.000,   1,1.0000
  1173,'2 ',     2.000,   -17.300,    25.500,   -17.300,1.00000,     0,    72.000, 5.00000E-4, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     2.000,   1,1.0000
  1205,'1 ',   100.000,    25.172,    44.800,   -30.400,1.10500,     0,   102.800, 4.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,    16.450,   9,1.0000
  1205,'11',    22.000,     5.538,    27.000,   -13.000,1.10500,     0,    33.800, 4.50000E-3, 1.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     2.000,   9,1.0000
  1205,'12',    86.000,    21.648,    39.700,   -30.000,1.10500,     0,    93.800, 3.40000E-3, 1.36000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.000,    23.000,   9,1.0000
  1205,'15',     0.000,     0.000,     0.000,     0.000,1.10500,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,   9,1.0000
  1205,'16',     0.000,     0.000,     0.000,     0.000,1.10500,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -10.000,   9,1.0000
  1205,'18',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.950,   9,1.0000
  1205,'19',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'1B',     0.000,     0.000,     0.000,     0.000,1.10500,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'1C',     0.000,     0.000,     0.000,     0.000,1.10500,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'2 ',   100.000,    25.172,    39.800,   -27.000,1.10500,     0,   102.800, 4.00000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   9,1.0000
  1205,'20',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     6.200, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,   9,1.0000
  1205,'21',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'22',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -5.400,   9,1.0000
  1205,'3 ',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'3B',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'4 ',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     4.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -3.880,   9,1.0000
  1205,'5 ',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     9.200, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.357,   9,1.0000
  1205,'G1',    53.000,    13.341,    27.900,   -18.900,1.10500,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G2',    53.000,    13.341,    27.900,   -18.900,1.10500,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G3',    20.000,     5.034,    13.900,    -9.500,1.10500,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G4',    10.000,    27.535,    27.900,   -18.900,1.10500,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G5',    20.000,    20.000,    20.000,    -7.500,1.10500,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G6',     3.000,     8.261,    32.700,   -22.200,1.10500,     0,    75.000, 5.00000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.500,     3.000,   9,1.0000
  1205,'M1',     0.000,     0.000,     0.000,     0.000,1.10500,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1208,'1 ',    85.000,    15.022,    83.000,   -22.000,1.10800,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'2 ',    47.800,     8.448,    83.000,   -22.000,1.10800,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'G1',    34.400,     6.079,    16.700,   -11.300,1.10800,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,     1.500,  10,1.0000
  1208,'G2',    34.400,     6.079,    16.700,   -11.300,1.10800,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,     8.074,  10,1.0000
  1208,'G3',    68.800,    12.159,    33.300,   -22.600,1.10800,     0,    76.500, 2.84000E-3, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.800,     0.000,  10,1.0000
  1208,'G4',    81.000,    14.315,    39.200,   -26.600,1.10800,     0,    90.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.000,     0.000,  10,1.0000
  1208,'G5',   130.500,    23.063,    63.200,   -42.900,1.10800,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G6',   130.500,    23.063,    63.200,   -42.900,1.10800,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G7',    86.800,    15.340,    55.500,   -17.500,1.10800,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.800,     0.000,  10,1.0000
  1208,'G8',    15.000,     2.651,    46.000,   -31.200,1.10800,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.000,    15.000,  10,1.0000
  1208,'G9',    39.800,    11.160,    46.000,   -31.200,1.10800,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    15.000,  10,1.0000
  1236,'1 ',   101.000,     4.455,    45.600,   -31.000,1.10000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1236,'2 ',    36.000,     1.588,    45.600,   -31.000,1.10000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1241,'11',     0.000,    -2.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'12',     0.000,    -2.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'21',     0.000,    -3.600,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'22',     0.000,    -3.600,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'G1',    80.000,    33.200,    33.200,   -23.500,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G2',    34.056,    29.200,    29.200,   -24.200,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G3',    10.000,     1.048,     7.000,    -4.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.500,     0.000,  99,1.0000
  1241,'G4',    10.000,     1.048,     7.000,    -4.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.500,     0.000,  99,1.0000
  1241,'M1',     0.000,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1241,'M2',     0.000,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1262,'1A',    -0.221,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'1B',    -0.221,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'5 ',    15.900,    -5.600,    10.000,    -5.600,1.10000,     0,    18.800, 3.60000E-3, 1.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.900,     0.000, 261,1.0000
  1262,'51',    -0.111,    -7.200,     0.000,    -7.200,1.10000,     0,    14.100, 8.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -11.600, 261,1.0000
  1262,'G1',    84.900,   -26.100,    57.900,   -26.100,1.10000,     0,   103.000, 4.50000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     4.490, 261,1.0000
  1262,'M1',    -0.221,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.750, 261,1.0000
  1274,'1 ',   160.004,   -51.300,    75.600,   -51.300,1.10000,     0,   184.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,     0.000,   1,1.0000
  1301,'1 ',    49.000,     0.996,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1301,'2 ',    16.020,     0.326,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1302,'1 ',    68.956,    43.427,    45.800,   -31.100,1.06000,     0,    98.000, 7.30000E-2, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.500,    19.000,   1,1.0000
  1346,'1 ',     0.000,     0.000,     5.000,   -15.000,1.03239,     0,    50.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
  1482,'1 ',   345.788,   -10.022,   178.800,  -126.000,1.03000,     0,   453.000, 2.60000E-3, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1487,'2 ',   342.181,   -30.868,   179.700,  -116.600,1.03000,     0,   453.000, 2.60000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1495,'3 ',   150.150,     0.876,    76.000,   -47.000,1.01000,     0,   183.300, 9.00000E-4, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.600,    60.000,   1,1.0000
  1496,'4 ',   163.908,     4.306,    78.000,   -42.000,1.01000,     0,   176.500, 9.00000E-4, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.300,    60.000,   1,1.0000
  1497,'5 ',   381.200,   -97.612,   157.700,   -98.200,1.00000,     0,   438.600, 3.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   407.000,   140.000,   1,1.0000
  1520,'1 ',   198.016,   -18.216, 16050.000,-18900.000,1.05000,     0, 42064.000, 1.20000E-1, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 56230.000,     0.000,   2,1.0000
  1520,'2 ',   299.601,   -27.562, 40109.000,-28523.002,1.05000,     0, 60096.602, 1.20000E-1, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 84906.000,     0.000,   2,1.0000
  1520,'3 ',    10.192,    -0.938,  1605.600, -1170.300,1.05000,     0,  1870.900, 1.20000E-1, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2641.000,-87991.203,   2,1.0000
  2085,'1 ',    -2.951,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  2230,'1 ',     5.000,     7.800,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.100,     5.000,   1,1.0000
  2230,'2 ',    14.000,     7.800,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.100,     5.000,   1,1.0000
  2234,'1 ',    10.374,     0.000,     0.000,     0.000,1.02500,     0,    21.100, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.100,     0.000,  44,1.0000
  2266,'1 ',   -19.320,     0.000,     0.000,     0.000,1.00000,     0,    20.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  2336,'1 ',    21.873,     4.588,    20.100,   -20.100,1.00000,     0,    46.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.400,     0.000,  19,1.0000
  2389,'1 ',    16.895,    -5.206,    14.500,   -14.500,1.00000,     0,    30.000, 4.93000E-3, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
  2392,'1 ',    43.800,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'2 ',    26.503,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'3 ',    16.000,     6.656,     9.600,    -6.500,1.04000,     0,    22.100, 2.52000E-3, 3.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.900,     0.000, 301,1.0000
  2392,'4 ',    28.000,    11.647,    19.900,   -11.800,1.04000,     0,    37.800, 1.80000E-3, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.100,    10.000, 301,1.0000
  2402,'1 ',     1.800,    -0.617,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'2 ',    14.400,    -4.939,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.000, 192,1.0000
  2402,'3 ',     1.800,    -0.617,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'4 ',     6.229,    -2.136,     6.100,    -6.100,1.00000,     0,    12.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000, 192,1.0000
  2503,'G3',    17.479,    -8.424,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  2621,'G1',    16.000,    -7.389,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2622,'G2',    12.844,    -5.251,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2623,'G3',    12.800,    -2.341,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     0.600, 371,1.0000
  2624,'G4',    16.000,    -3.488,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.750, 371,1.0000
  2625,'G5',    20.800,     0.425,    10.100,   -10.100,1.00000,     0,    20.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.800,     0.975, 371,1.0000
  2763,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2764,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2766,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2901,'1 ',    26.400,    -8.800,    -8.800,    -8.800,1.00000,     0,    27.900, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.400,     0.000,  44,1.0000
  2954,'M1',    -1.452,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  2954,'M2',    -1.409,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  2954,'M3',    -1.409,     0.000,     0.000,     0.000,1.00000,     0,     4.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -4.850,  17,1.0000
  3062,'1 ',    -1.296,     0.000,     0.000,     0.000,1.00000,     0,     3.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.700,  17,1.0000
  3069,'1 ',    -6.030,     0.000,     0.000,    -3.800,1.04052,     0,    10.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.440,  17,1.0000
  3085,'1 ',    -2.951,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'2 ',    -2.951,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'3 ',    -2.951,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3181,'1 ',     0.000,     0.000,     0.500,    -0.400,1.02834,     0,     1.200, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.100,     0.000,  17,1.0000
  3187,'2 ',    58.365,    36.071,    68.700,   -49.200,1.03000,     0,   157.600, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.800,    24.000, 200,1.0000
  3234,'2 ',     5.200,     0.000,     0.000,     0.000,1.02500,     0,    18.500, 1.00000E-4, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.500,     0.000,  44,1.0000
  3247,'1 ',    11.640,    14.889,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  3251,'2 ',    29.400,    10.543,    14.400,   -16.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  43,1.0000
  3263,'1 ',    -5.388,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  3266,'2 ',   -19.320,     0.000,     0.000,     0.000,1.00000,     0,    26.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  3290,'1 ',    62.100,    31.000,    31.000,   -21.100,1.04000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  3336,'2 ',    22.000,     0.140,    13.100,   -13.100,1.03000,     0,    30.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.000,     0.000,  19,1.0000
  3402,'1 ',     1.800,    -0.185,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'2 ',     5.200,    -0.536,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'3 ',     1.800,    -0.185,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'4 ',     5.200,    -0.536,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'5 ',     1.800,    -0.185,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'6 ',    16.200,    -1.669,     7.800,    -7.800,1.00000,     0,    16.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.200,     0.000, 192,1.0000
  3438,'5 ',    -6.362,    -3.800,    -3.800,    -3.800,1.00000,     0,     8.300, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.444,  17,1.0000
  3503,'G2',     3.111,    -8.111,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  3901,'2 ',     9.900,    -3.300,    -3.300,    -3.300,1.00000,     0,    10.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.900,     0.000,  44,1.0000
  3901,'3 ',     6.715,    -4.200,    -4.200,    -4.200,1.00000,     0,    13.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.500,     0.000,  44,1.0000
  4052,'1 ',    -2.146,     0.000,     0.000,     0.000,0.99067,     0,     3.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.400,  17,1.0000
  4060,'1 ',    -6.118,    -7.300,    -7.300,    -7.300,1.02752,     0,    15.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4080,'1 ',     0.001,    -0.900,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.800,     0.000,  17,1.0000
  4080,'2 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     0.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.800,     0.000,  17,1.0000
  4080,'3 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.800,     0.000,  17,1.0000
  4085,'1 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'2 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'3 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4111,'1 ',   -26.603,     0.000,     0.900,     0.000,1.00000,     0,    40.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -40.890,  17,1.0000
  4127,'G1',     6.033,    -2.372,     7.300,    -4.200,1.00000,     0,    15.000, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  53,1.0000
  4128,'G2',     0.000,     0.000,     5.900,    -3.300,1.00000,     0,    15.000, 0.00000E+0, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.300,     0.000,  53,1.0000
  4187,'1 ',   100.433,    55.733,    97.200,   -69.600,1.03000,     0,   262.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.700,    58.000, 200,1.0000
  4205,'1 ',    -0.920,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.000,  17,1.0000
  4205,'2 ',    -0.920,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4224,'DG',     0.364,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4226,'1 ',     0.570,    -1.100,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.200,     0.300,  17,1.0000
  4226,'2 ',     0.000,     0.000,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.300,  17,1.0000
  4235,'DG',     1.500,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
  4237,'DG',     0.005,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
  4245,'DG',     0.000,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000, -9999.000,   2,1.0000
  4246,'DG',     0.000,     1.698,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000, -9999.000,   2,1.0000
  4247,'2 ',    64.100,    12.721,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  4247,'3 ',    26.500,     5.259,    10.900,    -7.200,1.04000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.500,     0.000,  42,1.0000
  4251,'1 ',    60.304,    12.917,    13.600,   -15.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  43,1.0000
  4263,'1 ',    -5.388,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  4264,'1 ',     5.370,     0.000,     0.000,     0.000,1.00000,     0,    21.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     0.000,  17,1.0000
  4290,'2 ',    38.464,    31.000,    31.000,   -21.100,1.03000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  4290,'3 ',    24.000,    10.583,    12.800,    -8.700,1.03000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,     0.000,  42,1.0000
  4336,'4 ',    24.000,    -4.509,     4.900,    -7.000,1.03000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,  19,1.0000
  4340,'3 ',     2.212,   -12.300,     8.500,   -12.300,1.00000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     0.000,  19,1.0000
  4384,'1 ',    -5.971,     0.000,     0.000,     0.000,1.00000,     0,    10.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.000,  17,1.0000
  4384,'2 ',    -4.644,     0.000,     0.000,     0.000,1.00000,     0,     8.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  4503,'G1',    21.645,    -8.392,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  4670,'1 ',     0.000,     0.000,     6.100,    -4.100,1.03000,     0,    13.900, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.700,     3.000,   8,1.0000
  4735,'G2',    18.800,   -11.476,    22.300,   -22.300,1.00000,     0,    36.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.700,     0.000, 190,1.0000
  4740,'G1',    17.200,     0.710,    20.400,   -20.400,1.00000,     0,    33.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.500,     0.000, 190,1.0000
  4901,'4 ',    14.200,    -9.200,    -9.200,    -9.200,1.00000,     0,    29.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.200,     0.000,  44,1.0000
  4997,'1 ',    -3.765,    -4.700,    -4.700,    -4.700,1.03184,     0,     9.700, 0.00000E+0, 2.25140E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.700,  17,1.0000
  5329,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  6329,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  7329,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
 11002,'1 ',    19.587,    -2.723,    14.500,   -14.500,1.00000,     0,    30.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
 12358,'1 ',    36.000,   -16.700,    16.700,   -16.700,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 13358,'2 ',     4.300,    -9.577,    17.400,   -17.400,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 14370,'1 ',    11.630,    -5.400,     5.200,    -6.200,1.02000,     0,    28.000, 2.10000E-3, 1.97400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     1.000,  17,1.0000
 15343,'1 ',    17.800,    -6.402,    21.700,   -18.100,1.00000,     0,    46.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.800,     0.019, 421,1.0000
 16118,'1 ',    12.368,   -17.300,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     0.000,   1,1.0000
 16343,'1 ',    36.179,    -7.342,    20.500,   -17.100,1.00000,     0,    44.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.018, 421,1.0000
 16834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 17120,'1 ',    39.734,   -17.500,    35.400,   -17.500,0.99300,     0,    88.000, 1.70000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.200,     9.000, 451,1.0000
 17834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 18142,'1 ',    10.867,     5.404,    26.800,   -18.200,1.05000,     0,    68.200, 5.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.000,    10.000,  43,1.0000
 18420,'M1',    -0.652,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18420,'M2',    -0.633,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18420,'M3',    -0.633,     0.000,     0.000,     0.000,1.00000,     0,     3.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.762,   1,1.0000
 18834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 19142,'2 ',    16.686,     9.163,    18.700,   -12.700,1.05000,     0,    42.900, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.600,    10.000,  43,1.0000
 19145,'1 ',     2.686,     2.900,     2.900,    -2.000,1.05000,     0,     8.800, 3.20000E-3, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.800,   1,1.0000
 19834,'1 ',     0.000,     0.000,    11.200,    -9.500,1.00000,     0,    21.200, 0.00000E+0, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.900,  40,1.0000
 20000,'1 ',    48.400,   -18.100,    25.300,   -18.100,1.00000,     0,    58.000, 4.63100E-2, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.200,    15.000,  23,1.0000
 20000,'2 ',     7.000,   -12.500,    11.300,   -12.500,1.00000,     0,    32.900, 1.80000E-3, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     7.000,  23,1.0000
 20134,'5 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'6 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'7 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'8 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'9 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 25516,'G1',     0.000,     0.000,    38.500,   -13.600,1.01000,     0,    67.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.900,     0.000,   5,1.0000
 26516,'G2',    17.312,     1.676,    62.000,   -26.000,1.01000,     0,   117.600, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   5,1.0000
 27516,'G3',    20.360,     1.652,    60.900,   -24.900,1.01000,     0,   127.300, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    20.360,   5,1.0000
 60789,'G1',    16.000,    -4.805,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750,  10,1.0000
 60791,'G2',    14.400,    -2.794,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.675,  10,1.0000
 60793,'G3',     7.367,    -1.625,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 6.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.800,     0.600,  10,1.0000
 60846,'G4',     6.800,    -1.250,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.750,  10,1.0000
 60848,'G5',     6.100,    -1.654,     7.000,    -6.800,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 60850,'G6',     6.100,    -1.767,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 66328,'G2',     8.042,    -5.871,     7.900,   -11.400,1.00000,     0,    39.800, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,     0.000,  19,1.0000
 66435,'G2',    52.400,     0.000,     0.000,     0.000,1.00000,     0,    77.900, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    73.800,     0.000, 501,1.0000
 67221,'G1',    26.723,   -15.987,    52.500,   -52.500,1.00000,     0,    92.400, 0.00000E+0, 7.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.900,     0.000,  58,1.0000
 67328,'G1',    28.200,    -5.159,     5.500,    -7.900,1.00000,     0,    27.500, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.200,     0.000,  19,1.0000
 67435,'G1',    25.800,     0.000,     0.000,     0.000,1.00000,     0,    79.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.600,     0.000, 501,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,   895,'15', 1.52200E-1, 9.59900E-2,   0.00140,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.83,  17,1.0000
     2,    26,'99', 5.18200E-2, 1.18340E-1,   0.03019,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.29,  17,1.0000
     2,   164,'99', 3.82700E-2, 8.55800E-2,   0.02199,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.82,  17,1.0000
     3,     5,'23', 7.07400E-2, 1.57740E-1,   0.04078,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.49,  17,1.0000
     3,     7,'10', 3.91300E-2, 8.74300E-2,   0.02250,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.56,  17,1.0000
     4,     5,'23', 2.35500E-2, 5.07100E-2,   0.01347,   72.00,   72.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.47,  17,1.0000
     4,   934,'23', 2.04000E-3, 4.39000E-3,   0.00117,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.77,  17,1.0000
     5,   363,'92', 4.38500E-2, 9.77100E-2,   0.02543,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.72,  17,1.0000
     7,   417,'33', 3.31700E-2, 6.38500E-2,   0.01696,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.65,  17,1.0000
     8,     9,'97', 1.23600E-2, 2.76700E-2,   0.00712,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.46,  17,1.0000
     8,   164,'98', 9.37000E-3, 2.10200E-2,   0.00537,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.27,  17,1.0000
     9,    12,'99', 7.14000E-2, 1.59620E-1,   0.04105,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.61,  17,1.0000
    10,   410,'03', 2.53000E-3, 8.66000E-3,   0.00019,   56.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  17,1.0000
    10,   935,'26', 8.55400E-2, 1.76060E-1,   0.00335,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.81,  17,1.0000
    12,   412,'20', 2.98000E-2, 6.60500E-2,   0.01658,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.69,  17,1.0000
    12,  1175,'99', 1.82500E-2, 4.08200E-2,   0.01048,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.00,   1,1.0000
    13,   962,'64', 0.00000E+0, 1.07000E-3,   0.00027,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.54,  17,1.0000
    15,   909,'45', 8.02000E-3, 2.69100E-2,   0.00674,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.53,  17,1.0000
    16,    19,'24', 3.22900E-2, 6.95300E-2,   0.01848,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.67,  17,1.0000
    17,   605,'15', 2.04000E-2, 4.62900E-2,   0.01173,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,  17,1.0000
    17,   820,'47', 1.59400E-2, 3.70100E-2,   0.00890,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.22,  17,1.0000
    17,   910,'45', 1.48700E-2, 5.68400E-2,   0.01610,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.58,  17,1.0000
    18,   913,'40', 1.52200E-2, 3.44200E-2,   0.00873,   89.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.55,  17,1.0000
    19,    21,'24', 1.94000E-2, 4.24000E-2,   0.01120,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,  23,1.0000
    19,   934,'24', 4.84400E-2, 1.04290E-1,   0.02772,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.36,  17,1.0000
    20,    39,'02', 8.00300E-2, 1.77580E-1,   0.04678,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.24,  17,1.0000
    20,    88,'40', 1.35200E-2, 3.05400E-2,   0.00748,  112.00,  135.00,  135.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,  17,1.0000
    20,    88,'71', 1.04900E-2, 4.00300E-2,   0.01139,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.61,  17,1.0000
    20,   397,'90', 3.58900E-2, 6.68300E-2,   0.01634,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.35,  17,1.0000
    26,   888,'44', 4.56000E-2, 8.54000E-2,   0.02070,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.31,  17,1.0000
    26,   947,'56', 1.21300E-2, 4.00100E-2,   0.01071,  126.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
    26,  1628,'72', 1.14500E-2, 4.25800E-2,   0.01233,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    27,    32,'23', 2.27080E-1, 2.55270E-1,   0.00445,   24.00,   24.00,   24.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.93,  17,1.0000
    27,   959,'33', 1.61810E-1, 2.25530E-1,   0.00390,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.21,  17,1.0000
    27,   993,'24', 3.66000E-3, 5.04000E-3,   0.00009,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
    31,   269,'12', 3.50600E-2, 7.78200E-2,   0.02044,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,  17,1.0000
    31,   272,'10', 1.55300E-2, 3.44600E-2,   0.00900,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    31,   828,'07', 1.52300E-2, 3.27700E-2,   0.00876,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,  17,1.0000
    35,    36,'02', 3.48400E-2, 7.78300E-2,   0.02006,  119.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.84,  17,1.0000
    35,   331,'36', 2.55600E-2, 5.73000E-2,   0.01480,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.76,  17,1.0000
    35,   815,'02', 2.37800E-2, 5.28100E-2,   0.01391,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.29,  17,1.0000
    36,    38,'01', 1.93200E-2, 4.32700E-2,   0.01111,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.08,  17,1.0000
    37,   809,'03', 3.30000E-4, 7.40000E-4,   0.00019,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.29,  17,1.0000
    38,   813,'01', 3.70500E-2, 8.25300E-2,   0.02099,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.91,  17,1.0000
    39,   330,'28', 1.79200E-2, 4.15800E-2,   0.01002,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.86,  17,1.0000
    39,   815,'02', 6.56000E-3, 1.45600E-2,   0.00383,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,  17,1.0000
    40,    63,'26', 2.22600E-2, 8.37900E-2,   0.02352,  169.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.63,  17,1.0000
    40,   366,'98', 6.34000E-3, 1.42100E-2,   0.00367,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.61,  17,1.0000
    40,   898,'47', 0.00000E+0, 3.80000E-4,   0.00010,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
    41,   844,'30', 3.62600E-2, 7.92700E-2,   0.02083,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
    41,   934,'23', 4.83800E-2, 1.04170E-1,   0.02768,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.05,  17,1.0000
    42,    51,'44', 1.42000E-2, 3.32000E-2,   0.00781,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.37,  17,1.0000
    42,   813,'01', 2.62000E-3, 5.81000E-3,   0.00148,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.97,  17,1.0000
    43,   314,'56', 6.10000E-4, 4.06000E-3,   0.00102,  229.00,  275.00,  303.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,  17,1.0000
    43,   314,'57', 6.70000E-4, 4.12000E-3,   0.00123,  246.00,  287.00,  316.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,  17,1.0000
    43,   734,'01', 6.10000E-4, 3.82000E-3,   0.00633,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.55,  29,1.0000
    43,   734,'03', 7.90000E-4, 4.85000E-3,   0.00813,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.99,  29,1.0000
    44,   844,'88', 0.00000E+0, 1.90000E-4,   0.00005,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.08,  17,1.0000
    47,   515,'36', 5.41000E-3, 1.20800E-2,   0.00312,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.77,  17,1.0000
    47,   961,'00', 9.60000E-3, 2.14800E-2,   0.00554,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.48,  17,1.0000
    48,   952,'06', 1.96000E-3, 4.38000E-3,   0.00112,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.73,  17,1.0000
    49,   423,'34', 2.21500E-2, 7.20800E-2,   0.01967,  158.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.44,  17,1.0000
    49,   812,'35', 4.25700E-2, 9.54400E-2,   0.02463,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.20,  17,1.0000
    50,   821,'08', 3.20000E-4, 1.90000E-3,   0.00034,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
    51,   330,'41', 3.03300E-2, 7.00200E-2,   0.01687,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.84,  17,1.0000
    52,   164,'26', 2.09500E-2, 5.46000E-2,   0.01353,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.23,  17,1.0000
    53,   267,'69', 8.60000E-4, 2.00000E-3,   0.00049,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.77,  17,1.0000
    55,    56,'05', 2.07000E-3, 4.65000E-3,   0.00120,  119.00,  113.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.83,  17,1.0000
    55,   173,'06', 1.56000E-3, 3.50000E-3,   0.00090,  120.00,  146.00,  161.00,  0.00000,  0.00045,  0.00000,  0.00045,1,1,   1.38,  17,1.0000
    56,    89,'65', 9.70000E-4, 3.00000E-3,   0.00080,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,  17,1.0000
    56,   110,'41', 0.00000E+0, 5.50000E-4,   0.00014,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.23,  17,1.0000
    57,   109,'42', 1.93000E-3, 2.54200E-2,   0.06278,  457.00,  457.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.22,  17,1.0000
    57,   313,'97', 5.80000E-4, 7.38000E-3,   0.01855,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
    57,   514,'21', 1.68000E-3, 1.93800E-2,   0.04846,  417.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.73,  17,1.0000
    57,   519,'20', 2.18000E-3, 2.22300E-2,   0.05341,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.94,  17,1.0000
    58,    61,'07', 4.57000E-3, 1.01500E-2,   0.00263,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.02,  17,1.0000
    58,    62,'09', 1.45000E-3, 3.25000E-3,   0.00083,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.28,  17,1.0000
    58,   718,'94', 4.63000E-3, 1.03700E-2,   0.00268,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.09,  17,1.0000
    58,   952,'06', 1.24200E-2, 2.78700E-2,   0.00717,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.01,  17,1.0000
    59,    60,'35', 1.38900E-2, 3.10700E-2,   0.00798,   96.00,   94.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.27,  17,1.0000
    59,   936,'08', 1.53000E-2, 3.44000E-2,   0.00820,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    60,   735,'07', 4.22000E-3, 9.46000E-3,   0.00244,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,  17,1.0000
    60,   821,'08', 2.13000E-3, 7.74000E-3,   0.00223,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,  17,1.0000
    61,    63,'61', 2.27000E-3, 8.74000E-3,   0.00241,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.31,  17,1.0000
    61,    63,'87', 2.60000E-3, 9.90000E-3,   0.00277,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.09,  17,1.0000
    62,    63,'81', 1.95000E-3, 6.72000E-3,   0.00182,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
    63,   750,'61', 2.58000E-2, 6.76900E-2,   0.01775,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.97,  17,1.0000
    63,   821,'08', 7.11000E-3, 2.58400E-2,   0.00743,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.66,  17,1.0000
    64,   923,'54', 3.78000E-3, 1.18200E-2,   0.00349,   96.00,   96.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.08,  17,1.0000
    65,    68,'74', 4.03700E-2, 9.03300E-2,   0.02321,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.66,  17,1.0000
    65,   101,'74', 3.07200E-2, 6.87300E-2,   0.01766,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.14,  17,1.0000
    65,   946,'30', 1.13300E-2, 2.43900E-2,   0.00648,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.84,  17,1.0000
    66,    89,'37', 3.76000E-3, 1.03100E-2,   0.00261,  103.00,  135.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.03,  17,1.0000
    67,   106,'15', 4.84000E-3, 1.84900E-2,   0.00522,  141.00,  163.00,  179.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.68,  17,1.0000
    67,   391,'73', 1.84000E-3, 6.22000E-3,   0.00168,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.52,  17,1.0000
    67,   394,'46', 1.26000E-3, 4.56000E-3,   0.00124,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.41,  17,1.0000
    68,    76,'01', 5.41100E-2, 1.20920E-1,   0.03110,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.77,  17,1.0000
    68,  1367,'77', 3.88300E-2, 8.46200E-2,   0.02218,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000
    69,   987,'38', 1.66000E-3, 4.83000E-3,   0.00125,  111.00,  141.00,  155.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,  17,1.0000
    70,    94,'29', 1.32700E-2, 2.91400E-2,   0.00779,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.78,  17,1.0000
    70,   946,'30', 2.20700E-2, 4.78400E-2,   0.01266,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.25,  17,1.0000
    71,   951,'61', 3.95030E-1, 3.48290E-1,   0.00600,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.12,  17,1.0000
    72,   892,'04', 2.25200E-2, 4.42600E-2,   0.01095,   75.00,   79.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.01,  17,1.0000
    72,  1490,'04', 4.40000E-4, 8.70000E-4,   0.00021,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    73,    78,'02', 8.08200E-2, 1.80340E-1,   0.04660,   87.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.62,  17,1.0000
    73,   483,'81', 1.18000E-3, 4.56000E-3,   0.00127,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.87,  17,1.0000
    73,   715,'69', 1.05000E-3, 2.31000E-3,   0.00058,   86.00,  115.00,  126.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.89,  17,1.0000
    73,   809,'03', 1.26000E-3, 2.81000E-3,   0.00073,   83.00,   83.00,   91.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.11,  17,1.0000
    74,   648,'85', 1.90000E-4, 1.11000E-3,   0.00052,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
    74,   814,'49', 2.22100E-2, 4.83800E-2,   0.01274,  121.00,  149.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,  17,1.0000
    74,   989,'03', 3.70000E-4, 8.50000E-4,   0.00021,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    75,   809,'03', 3.28300E-2, 7.37000E-2,   0.01897,  121.00,  145.00,  159.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.05,  17,1.0000
    75,   989,'03', 3.17900E-2, 7.26300E-2,   0.01824,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,  17,1.0000
    76,  1491,'01', 1.38200E-2, 4.25400E-2,   0.01413,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.49,  17,1.0000
    77,   361,'17', 4.31980E-1, 3.75170E-1,   0.00667,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  38.40,  17,1.0000
    77,   951,'61', 3.63100E-2, 3.20200E-2,   0.00055,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.23,  17,1.0000
    78,  1491,'02', 1.04790E-1, 2.29540E-1,   0.06175,   95.83,  110.21,  110.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.09,   1,1.0000
    79,   766,'29', 1.75900E-2, 3.93300E-2,   0.01031,  109.25,  139.92,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
    79,  1490,'50', 3.62200E-2, 8.14200E-2,   0.02025,  183.04,  183.04,  183.04,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.34,   1,1.0000
    80,   812,'35', 1.84400E-2, 4.01500E-2,   0.00583,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.15,  17,1.0000
    81,   128,'14', 5.28000E-3, 3.03900E-2,   0.11800,  481.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.02,  17,1.0000
    81,   147,'14', 9.34000E-3, 5.34800E-2,   0.20893,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.89,  17,1.0000
    82,   924,'64', 0.00000E+0, 2.30000E-4,   0.00006,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.09,  17,1.0000
    83,  1028,'29', 2.30000E-4, 7.30000E-4,   0.00020,  102.54,  102.54,  102.54,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
    85,   164,'25', 9.15000E-3, 3.59900E-2,   0.00961,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,  17,1.0000
    86,   648,'15', 2.45400E-2, 5.30900E-2,   0.01403,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,  17,1.0000
    87,   649,'54', 5.00000E-5, 2.90000E-4,   0.00125,  333.00,  333.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
    88,   820,'47', 6.88600E-2, 1.59960E-1,   0.03850,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.33,  17,1.0000
    88,   830,'54', 5.68000E-3, 3.20600E-2,   0.00615,  263.00,  263.00,  289.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.03,  17,1.0000
    88,   910,'45', 3.73600E-2, 1.42820E-1,   0.04050,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.24,  17,1.0000
    88,   913,'40', 4.98300E-2, 1.12750E-1,   0.02726,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.41,  17,1.0000
    89,    91,'80', 2.88800E-2, 7.94000E-2,   0.02607,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.21,  17,1.0000
    89,   125,'15', 1.82000E-3, 4.07000E-3,   0.00105,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.61,  17,1.0000
    89,   209,'97', 1.31600E-2, 2.95300E-2,   0.00769,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.69,  17,1.0000
    89,   750,'61', 1.48000E-3, 9.44000E-3,   0.00240,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  17,1.0000
    89,   938,'22', 8.90000E-4, 3.41000E-3,   0.00097,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.42,  17,1.0000
    89,   970,'31', 1.66000E-3, 6.52000E-3,   0.00172,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.61,  17,1.0000
    89,   987,'38', 6.44000E-3, 1.88200E-2,   0.00490,  111.00,  141.00,  141.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,  17,1.0000
    90,   135,'73', 1.69100E-2, 8.95300E-2,   0.35556,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.72,  17,1.0000
    90,   135,'74', 1.81100E-2, 8.95500E-2,   0.35557,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 144.70,  17,1.0000
    91,    93,'58', 4.54200E-2, 1.13550E-1,   0.02916,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.93,  17,1.0000
    91,   218,'04', 6.08000E-3, 1.31000E-2,   0.00350,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,  17,1.0000
    93,    95,'16', 4.50900E-2, 1.02880E-1,   0.02558,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.06,  17,1.0000
    93,   803,'04', 3.89000E-3, 1.25700E-2,   0.00347,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.11,  17,1.0000
    93,   899,'29', 2.19000E-3, 4.90000E-3,   0.00126,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.95,  17,1.0000
    94,   899,'29', 3.72900E-2, 8.05100E-2,   0.02127,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.41,  17,1.0000
    95,   116,'80', 3.15600E-2, 6.17100E-2,   0.01789,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,  17,1.0000
    95,   192,'83', 2.10000E-2, 4.60000E-2,   0.01200,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    96,   218,'39', 1.94900E-2, 4.19600E-2,   0.01122,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,  17,1.0000
    96,   311,'38', 3.26900E-2, 7.32400E-2,   0.01888,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.17,  17,1.0000
    96,   359,'39', 1.74300E-2, 5.45100E-2,   0.01526,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.57,  17,1.0000
    97,   956,'58', 6.27000E-3, 1.39200E-2,   0.00363,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.54,  17,1.0000
    98,   956,'57', 3.68600E-2, 8.19800E-2,   0.02131,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.57,  17,1.0000
    99,   100,'17', 6.09400E-2, 1.31420E-1,   0.03489,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.30,  17,1.0000
    99,   780,'37', 1.12300E-2, 3.71000E-2,   0.01054,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.27,  17,1.0000
    99,   882,'48', 3.56400E-2, 1.36020E-1,   0.03859,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.60,  17,1.0000
    99,   956,'57', 1.13200E-2, 2.51700E-2,   0.00655,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   100,   104,'70', 4.68900E-2, 1.02080E-1,   0.02682,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.98,  17,1.0000
   101,   209,'74', 2.62900E-2, 5.93400E-2,   0.01506,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.21,  17,1.0000
   103,   104,'18', 3.49500E-2, 1.67370E-1,   0.07914,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.46,  17,1.0000
   104,   890,'19', 3.28600E-2, 7.28900E-2,   0.01826,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.56,  17,1.0000
   105,   356,'37', 8.92000E-3, 2.00000E-2,   0.00515,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.96,  17,1.0000
   105,   374,'05', 3.48200E-2, 7.80600E-2,   0.02015,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.01,  17,1.0000
   106,   936,'08', 1.12000E-2, 2.51000E-2,   0.00650,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   107,   370,'19', 1.29300E-2, 2.88100E-2,   0.00721,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.79,  17,1.0000
   107,   883,'19', 0.00000E+0, 4.30000E-4,   0.00011,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.17,  17,1.0000
   109,   771,'43', 9.70000E-4, 1.24400E-2,   0.03124,  457.00,  457.00,  457.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.27,  17,1.0000
   109,  1348,'60', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   109,  1348,'61', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   111,   267,'71', 3.80000E-4, 1.44000E-3,   0.00040,  120.00,  120.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   112,   989,'03', 0.00000E+0, 3.00000E-4,   0.00008,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   113,   116,'80', 1.31700E-2, 3.01300E-2,   0.00749,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.74,  17,1.0000
   113,   119,'80', 1.22100E-2, 2.94100E-2,   0.00670,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.91,  17,1.0000
   114,   116,'80', 1.38900E-2, 2.58700E-2,   0.00630,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.81,  17,1.0000
   115,   117,'80', 2.36000E-3, 8.35000E-3,   0.00423,  174.00,  215.00,  237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.92,  17,1.0000
   115,   119,'80', 4.25000E-3, 1.10200E-2,   0.00427,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   117,   118,'51', 0.00000E+0, 1.00000E-4,   0.00000,  280.00,  280.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
   118,   120,'80', 1.42000E-2, 4.93300E-2,   0.02094,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.16,  17,1.0000
   118,   664,'55', 1.11000E-2, 2.41000E-2,   0.00630,  120.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.54,  17,1.0000
   118,   780,'48', 1.25800E-2, 4.15400E-2,   0.01176,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.17,  17,1.0000
   119,   148,'68', 4.63000E-3, 1.49900E-2,   0.00404,  180.00,  220.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.07,  17,1.0000
   119,   148,'78', 4.55000E-3, 1.47300E-2,   0.00396,  180.00,  242.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.96,  17,1.0000
   120,   121,'80', 3.18800E-2, 7.29500E-2,   0.01812,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.41,  17,1.0000
   121,   123,'80', 1.66400E-2, 3.80600E-2,   0.00945,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.81,  17,1.0000
   122,   982,'89', 1.69300E-2, 3.13700E-2,   0.00772,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.96,  17,1.0000
   123,   957,'66', 8.18000E-3, 1.81600E-2,   0.00478,   81.00,  122.00,  134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.39,  17,1.0000
   123,   982,'80', 2.07400E-2, 4.74400E-2,   0.01179,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.47,  17,1.0000
   124,   883,'19', 3.48900E-2, 7.62100E-2,   0.01909,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.84,  17,1.0000
   124,   957,'66', 1.00800E-2, 2.24000E-2,   0.00589,   78.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.96,  17,1.0000
   125,   173,'05', 1.56000E-3, 3.49000E-3,   0.00009,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,  17,1.0000
   126,   957,'66', 4.82000E-3, 1.08100E-2,   0.00279,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   127,   198,'81', 5.50000E-4, 2.80000E-3,   0.00180,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,   3,1.0000
   127,   561,'83', 4.25000E-3, 2.30400E-2,   0.01149,  313.00,  375.00,  413.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   3,1.0000
   127,   572,'82', 3.80000E-3, 1.90600E-2,   0.01243,  287.00,  350.00,  350.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.04,   3,1.0000
   127,   576,'71', 4.11000E-3, 2.40000E-2,   0.01081,  328.00,  406.00,  447.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.49,  17,1.0000
   128,   136,'46', 1.97000E-3, 1.11100E-2,   0.04582,  494.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.48,  17,1.0000
   128,   152,'10', 1.77600E-2, 9.51400E-2,   0.36805,  466.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.89,  17,1.0000
   128,   511,'57', 1.00000E-5, 1.30000E-4,   0.00031,  594.00,  713.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   128,   512,'09', 5.20000E-4, 3.10000E-3,   0.01131,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,  17,1.0000
   128,   514,'47', 2.58000E-3, 1.61000E-2,   0.05745,  493.00,  611.00,  733.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.38,  17,1.0000
   128,   518,'56', 9.10000E-4, 6.24000E-3,   0.01774,  419.00,  517.00,  620.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.17,   5,1.0000
   128,   521,'08', 1.17000E-3, 6.26000E-3,   0.02438,  505.00,  648.00,  778.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,  17,1.0000
   128,   893,'08', 1.59000E-3, 9.13000E-3,   0.03563,  505.00,  648.00,  777.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.08,  17,1.0000
   131,   807,'12', 0.00000E+0, 3.50000E-4,   0.00001,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.04,  17,1.0000
   131,   958,'34', 0.00000E+0, 8.90000E-4,   0.00002,   42.00,   51.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,  17,1.0000
   132,   983,'67', 1.07100E-2, 2.45500E-2,   0.00611,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.53,  17,1.0000
   133,   135,'02', 2.21000E-3, 1.53800E-2,   0.04791,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.01,  17,1.0000
   133,   137,'05', 7.86000E-3, 5.34200E-2,   0.12038,  299.00,  437.00,  524.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.66,  17,1.0000
   134,   364,'96', 2.96400E-2, 6.68200E-2,   0.01782,  121.00,  149.00,  164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.93,  17,1.0000
   134,   964,'56', 4.77000E-3, 1.57100E-2,   0.00421,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.31,  17,1.0000
   135,   155,'22', 1.76300E-2, 9.73800E-2,   0.37099,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.14,  17,1.0000
   135,   155,'26', 1.79200E-2, 9.72100E-2,   0.37189,  481.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.72,  17,1.0000
   135,   163,'19', 1.16700E-2, 6.57800E-2,   0.25760,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.85,  17,1.0000
   135,   163,'89', 1.17600E-2, 6.54600E-2,   0.25437,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.25,  17,1.0000
   135,   488,'46', 5.62000E-3, 3.31500E-2,   0.11613,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.00,  17,1.0000
   135,   505,'45', 8.94000E-3, 4.85900E-2,   0.19665,  481.00,  581.00,  581.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.82,   5,1.0000
   136,   514,'15', 5.80000E-4, 4.94000E-3,   0.01164,  492.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.86,  17,1.0000
   136,   785,'59', 4.00000E-4, 2.12000E-3,   0.00849,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.28,  17,1.0000
   136,   893,'08', 3.70000E-4, 2.14000E-3,   0.00835,  499.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,  17,1.0000
   137,   519,'20', 9.60000E-4, 6.48000E-3,   0.01457,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.07,  17,1.0000
   137,   955,'30', 9.70000E-4, 8.22000E-3,   0.01928,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.73,   5,1.0000
   138,   488,'13', 5.25000E-3, 2.79500E-2,   0.10408,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   138,  1228,'13', 2.02300E-2, 1.08280E-1,   0.35368,  332.00,  332.00,  405.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 159.61,   1,1.0000
   141,   909,'45', 0.00000E+0, 1.00000E-4,   0.00001,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   142,   946,'32', 9.64000E-3, 2.07700E-2,   0.00552,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.38,  17,1.0000
   144,  1238,'36', 3.06900E-2, 6.68400E-2,   0.01461,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
   144,  1290,'38', 2.39300E-2, 5.34400E-2,   0.01656,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000
   147,   152,'14', 1.89000E-3, 1.08700E-2,   0.04236,  466.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.81,  17,1.0000
   148,   383,'56', 1.00500E-2, 3.26100E-2,   0.00912,  154.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   383,'93', 1.00600E-2, 3.26200E-2,   0.00913,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   384,'59', 1.41100E-2, 4.58100E-2,   0.01232,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.44,  17,1.0000
   150,   995,'95', 0.00000E+0, 4.20000E-4,   0.00097,  481.00,  581.00,  697.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
   152,   155,'00', 3.08000E-3, 1.92300E-2,   0.07413,  584.00,  705.00,  776.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.63,  17,1.0000
   152,   160,'25', 1.67900E-2, 9.69500E-2,   0.34640,  466.00,  559.00,  671.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.13,  17,1.0000
   152,   160,'29', 1.68000E-2, 9.69200E-2,   0.34635,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.08,  17,1.0000
   152,   988,'01', 9.55000E-3, 5.94000E-2,   0.22910,  408.00,  494.00,  494.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.57,  17,1.0000
   152,  1422,'12', 7.90000E-3, 4.16000E-2,   0.15797,  499.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.69,  17,1.0000
   153,   995,'95', 3.86000E-3, 2.43200E-2,   0.09232,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.15,  17,1.0000
   155,   161,'06', 1.71900E-2, 9.75900E-2,   0.35521,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.53,  17,1.0000
   155,   161,'28', 1.52600E-2, 9.76000E-2,   0.35374,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.51,  17,1.0000
   155,   187,'18', 1.69400E-2, 9.49200E-2,   0.37130,  447.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.93,  17,1.0000
   155,   420,'03', 1.45500E-2, 9.07700E-2,   0.35573,  448.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.52,  17,1.0000
   155,   420,'90', 1.45200E-2, 9.04600E-2,   0.35596,  466.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.36,  17,1.0000
   155,   995,'95', 7.56000E-3, 4.50300E-2,   0.17424,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.53,  17,1.0000
   156,   988,'01', 0.00000E+0, 1.00000E-4,   0.00002,  481.00,  581.00,  639.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   157,   951,'61', 8.50000E-2, 7.38200E-2,   0.00131,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.56,  17,1.0000
   158, 90000,'01', 1.94000E-3, 2.67300E-2,   2.67263, 1222.00, 2474.00, 3216.00,  0.00000, -1.22450,  0.00000,  0.00000,1,1, 211.50,  17,1.0000
   159,   160,'36', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,  17,1.0000
   159,   160,'37', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.99,  17,1.0000
   159,   943,'24', 1.32800E-2, 7.27900E-2,   0.29020,  547.00,  624.00,  749.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   159,   943,'27', 1.24400E-2, 7.26500E-2,   0.29103,  576.00,  624.00,  624.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   160,   162,'17', 1.14000E-3, 9.73000E-3,   0.02254,  478.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.57,  17,1.0000
   160,   165,'11', 1.89900E-2, 1.08230E-1,   0.38592,  341.00,  407.00,  488.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.20,  17,1.0000
   160,   187,'32', 3.27000E-3, 2.50900E-2,   0.06789,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.83,  17,1.0000
   160,   988,'01', 5.22000E-3, 3.79800E-2,   0.11584,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.55,  17,1.0000
   161,   162,'16', 1.49000E-3, 1.01000E-2,   0.02258,  408.00,  494.00,  543.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.81,  17,1.0000
   163,   298,'07', 3.42000E-3, 1.81300E-2,   0.07237,  594.00,  624.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.54,  17,1.0000
   163,  1260,'38', 6.82000E-3, 4.04300E-2,   0.16872,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.04,   1,1.0000
   163,  1260,'39', 6.87000E-3, 4.03700E-2,   0.16872,  594.00,  624.00,  748.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
   165,   167,'67', 6.49000E-3, 3.98400E-2,   0.15708,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   167,'68', 6.46000E-3, 3.98600E-2,   0.15707,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   346,'55', 3.30000E-3, 2.01900E-2,   0.07971,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   165,   346,'56', 3.30000E-3, 2.02100E-2,   0.07970,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   166,   409,'16', 2.69600E-2, 6.07000E-2,   0.01550,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.82,  17,1.0000
   166,   748,'08', 1.22900E-2, 2.74800E-2,   0.00711,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.85,  17,1.0000
   166,   837,'03', 4.94000E-3, 1.06800E-2,   0.00285,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   167,   451,'40', 1.49000E-3, 1.26300E-2,   0.02981,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.04,  17,1.0000
   167,   943,'36', 1.02500E-2, 7.13700E-2,   0.21223,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.51,  17,1.0000
   168,   178,'51', 4.50400E-2, 8.93000E-2,   0.00183,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.94,  17,1.0000
   168,   194,'51', 5.23790E-1, 4.67850E-1,   0.00806,   22.00,   27.00,   29.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.93,  17,1.0000
   169,   950,'42', 0.00000E+0, 1.53000E-3,   0.00037,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   170,   184,'60', 1.91800E-2, 4.77000E-2,   0.01014,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.04,  17,1.0000
   170,   191,'33', 7.12000E-3, 2.37000E-2,   0.00591,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.13,  17,1.0000
   171,   180,'56', 2.12400E-2, 7.01600E-2,   0.01858,  108.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.19, 191,1.0000
   171,   193,'87', 3.13000E-3, 7.16000E-3,   0.00178,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.79,  17,1.0000
   171,   216,'58', 1.01500E-2, 2.32100E-2,   0.00578,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
   171,   329,'77', 3.28000E-2, 1.33650E-1,   0.03330,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.08,  17,1.0000
   171,   925,'03', 2.44800E-2, 6.61300E-2,   0.01447,   80.00,  116.00,  128.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.88,  17,1.0000
   171,   950,'54', 1.15400E-2, 3.13600E-2,   0.00720,  112.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.55,  17,1.0000
   175,   923,'54', 0.00000E+0, 2.90000E-4,   0.00006,  130.00,  160.00,  176.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,  17,1.0000
   177,   295,'31', 1.44600E-2, 3.24100E-2,   0.00843,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.87,  17,1.0000
   177,   810,'88', 1.15400E-2, 2.56300E-2,   0.00674,  121.00,  142.00,  156.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.52,  17,1.0000
   179,  1227,'38', 4.23700E-2, 9.22800E-2,   0.02049,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000
   179,  1290,'21', 1.99100E-2, 4.44700E-2,   0.01377,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000
   180,   191,'59', 1.26200E-2, 4.76300E-2,   0.01319,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.55,  17,1.0000
   180,   310,'13', 3.51500E-2, 1.41970E-1,   0.07963,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.93,  17,1.0000
   180,   900,'50', 3.97000E-3, 2.63900E-2,   0.00673,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,  17,1.0000
   180,   982,'80', 4.71800E-2, 1.07920E-1,   0.02681,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   184,   552,'50', 1.13900E-2, 2.83500E-2,   0.00596,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.06,  17,1.0000
   184,   564,'81', 2.14000E-3, 8.12000E-3,   0.00233,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.39,   3,1.0000
   195,   310,'84', 3.03000E-3, 6.93000E-3,   0.00172,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,  17,1.0000
   195,   965,'85', 2.39000E-3, 5.48000E-3,   0.00136,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,  17,1.0000
   198,   290,'02', 6.90000E-4, 4.23000E-3,   0.00371,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,  42,1.0000
   198,   295,'11', 1.23100E-2, 2.76500E-2,   0.00717,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.96,  17,1.0000
   199,   900,'50', 3.44000E-3, 7.71000E-3,   0.00199,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.07,  17,1.0000
   201,   925,'3A', 0.00000E+0, 1.20000E-3,   0.00031,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
   202,   444,'03', 2.40500E-2, 6.10700E-2,   0.01521,   97.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.66,  17,1.0000
   202,   551,'80', 1.30000E-4, 7.10000E-4,   0.00040,  260.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.42,   3,1.0000
   202,   552,'80', 1.90000E-3, 1.18000E-2,   0.00330,  230.00,  275.00,  275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.89,   3,1.0000
   202,   581,'32', 3.28000E-3, 2.22300E-2,   0.00544,  191.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,  17,1.0000
   202,   586,'81', 4.48000E-3, 1.83800E-2,   0.00545,  155.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.78,   3,1.0000
   202,   596,'82', 2.05000E-3, 2.19900E-2,   0.00792,  268.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.25,   3,1.0000
   202,   900,'50', 1.33100E-2, 8.85000E-2,   0.02259,   58.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.83,  17,1.0000
   204,   666,'07', 1.74800E-2, 1.09180E-1,   0.43289,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 169.40,   1,1.0000
   204,   920,'55', 6.81000E-3, 4.69200E-2,   0.17131,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.46,   1,1.0000
   205,   257,'64', 3.55300E-2, 8.23000E-2,   0.01991,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,  17,1.0000
   205,   890,'19', 2.01000E-2, 4.68200E-2,   0.01109,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.76,  17,1.0000
   207,   239,'27', 3.91100E-2, 8.42200E-2,   0.02237,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.67,  17,1.0000
   207,   252,'50', 2.17800E-2, 9.69600E-2,   0.02582,   89.00,  109.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.17,  17,1.0000
   207,   259,'65', 4.45100E-2, 9.98000E-2,   0.02576,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.05,  17,1.0000
   207,   574,'82', 1.02000E-3, 5.19000E-3,   0.00332,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.25,   3,1.0000
   207,   577,'80', 2.37000E-3, 2.01400E-2,   0.00517,  255.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.87,   3,1.0000
   207,   590,'83', 2.09000E-3, 1.05300E-2,   0.00684,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.26,   3,1.0000
   208,   568,'82', 9.60000E-4, 5.03000E-3,   0.00300,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.03,   3,1.0000
   208,   577,'80', 1.22000E-3, 1.04300E-2,   0.00268,  260.00,  321.00,  321.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   3,1.0000
   208,   581,'33', 1.32000E-3, 8.87000E-3,   0.00221,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   208,   585,'81', 1.18000E-3, 6.28000E-3,   0.00371,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.75,   3,1.0000
   208,   601,'83', 5.50000E-4, 5.40000E-3,   0.00219,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.66,   3,1.0000
   211,   216,'90', 1.45200E-2, 3.32200E-2,   0.02624,   81.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.83,  17,1.0000
   211,   310,'76', 1.80000E-2, 5.41200E-2,   0.05626,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,  17,1.0000
   213,  1018,'64', 2.11400E-2, 4.60500E-2,   0.01207,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.38,   1,1.0000
   213,  1034,'64', 2.65500E-2, 5.78400E-2,   0.01469,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.09,   1,1.0000
   215,   815,'02', 9.70000E-4, 2.17000E-3,   0.00056,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.86,  17,1.0000
   219,   220,'48', 2.35200E-2, 5.30700E-2,   0.01347,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  17,1.0000
   219,   814,'49', 2.02200E-2, 4.54000E-2,   0.01169,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.02,  17,1.0000
   221,   346,'71', 4.70000E-4, 5.83000E-3,   0.02274,  831.00,  831.00,  831.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,  17,1.0000
   221,   346,'72', 4.70000E-4, 5.83000E-3,   0.02274,  967.00, 1203.00, 1203.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,  17,1.0000
   223,   227,'85', 1.30890E-1, 2.95760E-1,   0.00465,   41.00,   53.00,   58.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.82,  17,1.0000
   223,   876,'14', 1.35170E-1, 1.87450E-1,   0.00329,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.41,  17,1.0000
   224,   296,'13', 5.40000E-4, 1.24000E-3,   0.00031,  119.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
   224,   656,'12', 5.64000E-3, 1.99700E-2,   0.00465,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.48,  17,1.0000
   225,   260,'44', 8.09000E-3, 4.63300E-2,   0.18088,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.58,  17,1.0000
   225,   260,'51', 8.83000E-3, 4.67900E-2,   0.18748,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.61,  17,1.0000
   225,   430,'31', 4.08000E-3, 2.34100E-2,   0.09130,  592.00,  665.00,  798.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.31,  17,1.0000
   225,   918,'53', 2.41000E-3, 2.19200E-2,   0.10033, 1008.00, 1275.00, 1275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.31,  17,1.0000
   225,  1484,'34', 6.86000E-3, 3.74100E-2,   0.15428,  519.00,  663.00,  716.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.97,   1,1.0000
   225,  1484,'50', 6.86000E-3, 3.74000E-2,   0.15427,  519.00,  663.00,  716.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.99,   1,1.0000
   226,   227,'85', 7.16100E-2, 1.58570E-1,   0.00261,   57.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
   226,   228,'85', 1.54300E-2, 2.15400E-2,   0.00037,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,  17,1.0000
   226,   245,'46', 2.48800E-1, 3.34800E-1,   0.00620,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,  17,1.0000
   227,   231,'91', 8.22000E-3, 1.84000E-2,   0.00031,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.82,  17,1.0000
   229,   232,'70', 3.44000E-2, 1.05860E-1,   0.02473,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.73,  17,1.0000
   230,   334,'93', 4.80000E-4, 1.05000E-3,   0.00029,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.43,  17,1.0000
   232,  1501,'86', 3.47700E-2, 7.95000E-2,   0.01976,   99.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.97,  17,1.0000
   233,   296,'64', 3.47500E-2, 7.89000E-2,   0.02023,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.93,  17,1.0000
   234,   656,'13', 6.00000E-5, 1.20000E-4,   0.00003,  120.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,  17,1.0000
   235,   279,'97', 1.83800E-2, 4.11600E-2,   0.01063,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.25,  17,1.0000
   236,   241,'13', 3.04930E-1, 3.53160E-1,   0.00573,   16.00,   20.00,   22.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.63,  17,1.0000
   237,   279,'80', 5.64900E-2, 1.26380E-1,   0.03245,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.90,  17,1.0000
   237,   823,'25', 1.38000E-2, 3.10400E-2,   0.00796,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.21,  17,1.0000
   237,   916,'72', 3.64200E-2, 8.13500E-2,   0.02099,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.19,  17,1.0000
   238,   960,'12', 8.88000E-3, 2.00400E-2,   0.00505,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.58,  17,1.0000
   239,   886,'27', 7.56000E-3, 1.62800E-2,   0.00433,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.73,  17,1.0000
   240,   886,'27', 3.29000E-3, 7.51000E-3,   0.00187,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
   242,   253,'53', 4.60300E-2, 1.02230E-1,   0.02689,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.99,  17,1.0000
   242,   886,'27', 7.60000E-3, 1.63700E-2,   0.00435,  119.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.71,  17,1.0000
   242,   960,'12', 3.15400E-2, 7.12200E-2,   0.01795,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,  17,1.0000
   243,   960,'12', 0.00000E+0, 1.80000E-4,   0.00005,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.07,  17,1.0000
   244,   253,'61', 4.26100E-2, 9.52900E-2,   0.02431,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.20,  17,1.0000
   244,   279,'80', 3.81000E-2, 8.52100E-2,   0.02172,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,  17,1.0000
   245,   246,'25', 2.22410E-1, 2.10380E-1,   0.00313,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.77,  17,1.0000
   246,   693,'25', 2.75470E-1, 2.60800E-1,   0.00389,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.52,  17,1.0000
   247,   340,'01', 1.41000E-3, 8.69000E-3,   0.00762,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  42,1.0000
   248,  1310,'95', 2.72000E-3, 1.60300E-2,   0.00505,  190.71,  190.71,  248.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
   249,  1070,'94', 9.30400E-2, 2.08120E-1,   0.06482,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.61,   1,1.0000
   250,   826,'31', 1.41200E-2, 3.19000E-2,   0.00804,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.44,  17,1.0000
   251,   794,'91', 8.43000E-3, 1.84000E-2,   0.00480,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.36,  17,1.0000
   252,   253,'51', 3.72300E-2, 9.20400E-2,   0.02358,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.39,  17,1.0000
   252,  5251,'82', 9.00000E-4, 3.35000E-3,   0.00099,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.43,  43,1.0000
   253,   333,'52', 2.76000E-2, 6.30800E-2,   0.01566,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,  17,1.0000
   254,   333,'76', 3.16000E-2, 7.10600E-2,   0.01819,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.09,  17,1.0000
   254,   340,'33', 2.69700E-2, 5.91800E-2,   0.01549,  120.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,  17,1.0000
   256,   276,'14', 5.52000E-3, 2.22300E-2,   0.00566,  167.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.78,  17,1.0000
   256,   276,'27', 5.52000E-3, 2.22300E-2,   0.00566,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.86,  17,1.0000
   256,   401,'95', 6.55600E-2, 1.48020E-1,   0.03768,  119.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.61,  17,1.0000
   256,   826,'31', 1.24500E-2, 2.82500E-2,   0.00705,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   258,   525,'09', 3.50000E-4, 8.66000E-3,   0.84210, 2500.00, 2500.00, 3250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.51,  17,1.0000
