0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33.4    THU, JUN 27 2013   0:35
TASMO MODEL; OUTPUT GENERATED 2012-09-18 09:25:57
SWINGBUS 1520 FOR 2012LPBL-1:2012-12-01:1:203--1-0-0-0
     1,'JUDY515S    ',  69.0000,1,  26,  99,  17,1.05993,   2.9843,1.10000,0.90000,1.10000,0.90000
     2,'MAYERTH     ', 138.0000,1,  40,  99,  17,1.03105,   5.9135,1.10000,0.90000,1.10000,0.90000
     3,'COLINTO7    ', 138.0000,1,  27,  99,  17,1.03005,   4.5434,1.10000,0.90000,1.10000,0.90000
     4,'WESTLOC7    ', 138.0000,1,  27,  99,  17,1.03121,   6.8040,1.10000,0.90000,1.10000,0.90000
     5,'CLYDE  7    ', 138.0000,1,  27,  99,  17,1.03048,   6.3629,1.10000,0.90000,1.10000,0.90000
     6,'DICKSOA9    ',   4.1600,1,  39,  99,   7,1.04693,  -0.2526,1.10000,0.90000,1.10000,0.90000
     7,'BOYLE  7    ', 138.0000,1,  27,  99,  17,1.03457,   3.9021,1.10000,0.90000,1.10000,0.90000
     8,'WHI 3647    ', 138.0000,1,  26,  99,  17,1.03774,   5.0162,1.10000,0.90000,1.10000,0.90000
     9,'WHITECO7    ', 138.0000,1,  26,  99,  17,1.03748,   4.6760,1.10000,0.90000,1.10000,0.90000
    10,'WHITECO8    ',  69.0000,1,  26,  99,  17,1.06335,   5.4623,1.10000,0.90000,1.10000,0.90000
    11,'JUDY CR8    ',  69.0000,1,  26,  99,  17,1.06019,   2.9865,1.10000,0.90000,1.10000,0.90000
    12,'FOX CREE    ', 138.0000,1,  24,  99,  17,1.03790,   2.9908,1.10000,0.90000,1.10000,0.90000
    13,'KAYBOB 7    ', 138.0000,1,  24,  99,  17,1.02478,   3.7426,1.10000,0.90000,1.10000,0.90000
    14,'WESGEN 9    ',  13.8000,2,  27,  99,   4,1.02500,  10.9524,1.10000,0.90000,1.10000,0.90000
    15,'MTN COA7    ', 138.0000,1,  29,  99,  17,1.01964,   6.6362,1.10000,0.90000,1.10000,0.90000
    16,'FLATBUS7    ', 138.0000,1,  27,  99,  17,1.03398,   7.5198,1.10000,0.90000,1.10000,0.90000
    17,'COLD CR7    ', 138.0000,1,  29,  99,  17,1.01647,   6.4181,1.10000,0.90000,1.10000,0.90000
    18,'GULF RO7    ', 138.0000,1,  29,  99,  17,1.02283,   6.6863,1.10000,0.90000,1.10000,0.90000
    19,'WESGEN T    ', 138.0000,1,  27,  99,  17,1.03552,   7.6258,1.10000,0.90000,1.10000,0.90000
    20,'EDSON  7    ', 138.0000,1,  29,  99,  17,1.03457,   7.1089,1.10000,0.90000,1.10000,0.90000
    21,'WESGEN 7    ', 138.0000,1,  27,  99,   4,1.03678,   8.0322,1.10000,0.90000,1.10000,0.90000
    26,'ENTWIST7    ', 138.0000,1,  40,  99,  17,1.02541,   7.1613,1.10000,0.90000,1.10000,0.90000
    27,'WABAMUN8    ',  69.0000,1,  40,  99,  17,1.02670,   9.6250,1.10000,0.90000,1.10000,0.90000
    31,'FINCAST7    ', 138.0000,1,  52,  99,  17,1.00597,   3.5102,1.10000,0.90000,1.10000,0.90000
    32,'ONOWAY 8    ',  69.0000,1,  40,  99,  17,1.02729,   9.5960,1.10000,0.90000,1.10000,0.90000
    33,'BRAZEAA9    ',  13.2000,2,  30,  99,  17,1.02092,   3.9707,1.10000,0.90000,1.10000,0.90000
    35,'LODGEPO7    ', 138.0000,1,  30,  99,  17,1.02325,   5.3468,1.10000,0.90000,1.10000,0.90000
    36,'BRAZEAU7    ', 138.0000,1,  30,  99,  17,1.03258,   4.8079,1.10000,0.90000,1.10000,0.90000
    37,'HRT EXP7    ', 138.0000,1,  32,  99,  25,1.04368,   4.1527,1.10000,0.90000,1.10000,0.90000
    38,'BRAZ OUT    ', 138.0000,1,  30,  99,  17,1.02638,   4.4881,1.10000,0.90000,1.10000,0.90000
    39,'CYNTHIA7    ', 138.0000,1,  30,  99,  17,1.02843,   4.7828,1.10000,0.90000,1.10000,0.90000
    40,'N CALDE7    ', 138.0000,1,  60,  99,  17,1.03578,   7.5861,1.10000,0.90000,1.10000,0.90000
    41,'N BARRH7    ', 138.0000,1,  40,  99,  17,1.03517,   7.4680,1.10000,0.90000,1.10000,0.90000
    42,'AMOCO BR    ', 138.0000,1,  30,  99,  17,1.01793,   4.1034,1.10000,0.90000,1.10000,0.90000
    43,'SCOTF_4     ', 138.0000,2,  33,  99,  29,1.02208,   7.9944,1.10000,0.90000,1.10000,0.90000
    44,'FT ASBN7    ', 138.0000,1,  40,  99,  17,1.04543,   5.6616,1.10000,0.90000,1.10000,0.90000
    47,'SHERWOO7    ', 138.0000,1,  60,  99,  17,1.02572,   7.4249,1.10000,0.90000,1.10000,0.90000
    48,'DIAM SH7    ', 138.0000,1,  33,  99,  17,1.02281,   8.0243,1.10000,0.90000,1.10000,0.90000
    49,'KEYSTON7    ', 138.0000,1,  30,  99,  17,1.01726,  10.4962,1.10000,0.90000,1.10000,0.90000
    50,'RIVERSID    ', 138.0000,2,  33,  99, 211,1.02561,   7.7945,1.10000,0.90000,1.10000,0.90000
    51,'W PEMBI7    ', 138.0000,1,  30,  99,  17,1.01926,   4.1845,1.10000,0.90000,1.10000,0.90000
    52,'BLUERIDG    ', 138.0000,1,  26,  99,  17,1.03416,   5.0431,1.10000,0.90000,1.10000,0.90000
    53,'SANDYPT7    ', 138.0000,1,  48,  99,  17,1.02228,   3.1361,1.10000,0.90000,1.10000,0.90000
    55,'GULF OI7    ', 138.0000,1,  60,  99,  17,1.02981,   7.5311,1.10000,0.90000,1.10000,0.90000
    56,'IPPL ED7    ', 138.0000,1,  60,  99,  17,1.03053,   7.5608,1.10000,0.90000,1.10000,0.90000
    57,'LAMOURE4    ', 240.0000,1,  33,  99,  17,1.04666,   8.9592,1.10000,0.90000,1.10000,0.90000
    58,'FORT SA7    ', 138.0000,1,  60,  99,  17,1.02812,   7.8426,1.10000,0.90000,1.10000,0.90000
    59,'REDWATE7    ', 138.0000,1,  33,  99,  17,1.01845,   7.4339,1.10000,0.90000,1.10000,0.90000
    60,'BEAMER 7    ', 138.0000,1,  33,  99,  17,1.02089,   7.7026,1.10000,0.90000,1.10000,0.90000
    61,'UN CARB9    ', 138.0000,2,  33,  99, 191,1.03000,   7.9847,1.10000,0.90000,1.10000,0.90000
    62,'SHERRIT7    ', 138.0000,1,  33,  99,  17,1.02951,   7.8542,1.10000,0.90000,1.10000,0.90000
    63,'LAMOURE7    ', 138.0000,1,  33,  99,  17,1.03372,   7.9868,1.10000,0.90000,1.10000,0.90000
    64,'BANFF  7    ', 138.0000,1,  44,  99,  17,1.01889,  -5.2036,1.10000,0.90000,1.10000,0.90000
    65,'BARDO  7    ', 138.0000,1,  31,  99,  17,1.02261,   5.6576,1.10000,0.90000,1.10000,0.90000
    66,'IOL 737L    ', 138.0000,1,  60,  99,  17,1.02899,   7.4879,1.10000,0.90000,1.10000,0.90000
    67,'BRUDERH7    ', 138.0000,1,  33,  99,  17,1.03036,   7.7783,1.10000,0.90000,1.10000,0.90000
    68,'N HOLDE7    ', 138.0000,1,  56,  99,  17,1.03105,   5.8163,1.10000,0.90000,1.10000,0.90000
    69,'IOL 738L    ', 138.0000,1,  60,  99,  17,1.02435,   7.1959,1.10000,0.90000,1.10000,0.90000
    70,'CAMROSE7    ', 138.0000,1,  31,  99,  17,1.01617,   5.0337,1.10000,0.90000,1.10000,0.90000
    71,'JARROW 8    ',  69.0000,1,  32,  99,  17,1.06146,   5.3462,1.10000,0.90000,1.10000,0.90000
    72,'JARROW 7    ', 138.0000,1,  32,  99,  17,1.04327,   5.3788,1.10000,0.90000,1.10000,0.90000
    73,'HARDIST7    ', 138.0000,1,  32,  99,  17,1.04433,   4.1216,1.10000,0.90000,1.10000,0.90000
    74,'METIS647    ', 138.0000,1,  37,  99,  17,1.02230,   6.4964,1.10000,0.90000,1.10000,0.90000
    75,'HUGHEND7    ', 138.0000,1,  37,  99,  17,1.02875,   5.1074,1.10000,0.90000,1.10000,0.90000
    76,'IPPL ST7    ', 138.0000,1,  56,  99,  17,1.05091,   8.8065,1.10000,0.90000,1.10000,0.90000
    77,'WAINWRI8    ',  69.0000,1,  32,  99,  17,1.06245,   5.2309,1.10000,0.90000,1.10000,0.90000
    78,'SEDGEWI7    ', 138.0000,1,  32,  99,  17,1.04872,   7.8648,1.10000,0.90000,1.10000,0.90000
    79,'BUFFALO7    ', 138.0000,1,  32,  99,  17,1.03985,   3.1679,1.10000,0.90000,1.10000,0.90000
    80,'BUCKLAK7    ', 138.0000,1,  30,  99,  17,1.01935,   7.0501,1.10000,0.90000,1.10000,0.90000
    81,'BIGSTON4    ', 240.0000,1,  31,  99,  17,1.03314,   8.6761,1.10000,0.90000,1.10000,0.90000
    82,'CHEVRON7    ', 138.0000,1,  24,  99,  17,1.02453,   3.7337,1.10000,0.90000,1.10000,0.90000
    83,'RBCUPIL7    ', 138.0000,1,  17,  99,  21,1.08672,   5.7835,1.10000,0.90000,1.10000,0.90000
    85,'MILLAR 7    ', 138.0000,1,  26,  99,  17,1.02019,   4.4917,1.10000,0.90000,1.10000,0.90000
    86,'PROVOST7    ', 138.0000,1,  37,  99,  17,1.01233,   6.0855,1.10000,0.90000,1.10000,0.90000
    87,'METIS644    ', 240.0000,1,  37,  99,  17,1.06005,   9.4988,1.10000,0.90000,1.10000,0.90000
    88,'BICKERD7    ', 138.0000,1,  29,  99,  17,1.03475,   7.7061,1.10000,0.90000,1.10000,0.90000
    89,'E EDMON7    ', 138.0000,1,  60,  99,  17,1.03120,   7.5957,1.10000,0.90000,1.10000,0.90000
    90,'BICKERD4    ', 240.0000,1,  29,  99,  17,1.08467,   9.4783,1.10000,0.90000,1.10000,0.90000
    91,'NISKU  7    ', 138.0000,1,  60,  99,  17,1.02347,   5.4091,1.10000,0.90000,1.10000,0.90000
    93,'WETASKI7    ', 138.0000,1,  31,  99,  17,1.03082,   5.2668,1.10000,0.90000,1.10000,0.90000
    94,'ERVICK 7    ', 138.0000,1,  31,  99,  17,1.01812,   4.9984,1.10000,0.90000,1.10000,0.90000
    95,'PONOKA 7    ', 138.0000,1,  31,  99,  17,1.00796,   3.3947,1.10000,0.90000,1.10000,0.90000
    96,'DEVON  7    ', 138.0000,1,  60,  99,  17,1.01897,   5.4420,1.10000,0.90000,1.10000,0.90000
    97,'ECKVILL7    ', 138.0000,1,  35,  99,  17,1.02345,   2.6936,1.10000,0.90000,1.10000,0.90000
    98,'RIMBEY 7    ', 138.0000,1,  35,  99,  17,1.01323,   2.2466,1.10000,0.90000,1.10000,0.90000
    99,'BENALTO7    ', 138.0000,1,  35,  99,  17,1.03090,   3.0320,1.10000,0.90000,1.10000,0.90000
   100,'ROCKY M7    ', 138.0000,1,  38,  99,  17,1.00678,   0.9599,1.10000,0.90000,1.10000,0.90000
   101,'COOKING7    ', 138.0000,1,  60,  99,  17,1.02160,   6.2614,1.10000,0.90000,1.10000,0.90000
   102,'BIGHORN1    ',  13.8000,2,  34,  99,  17,0.98557,   3.0705,1.10000,0.90000,1.10000,0.90000
   103,'BIG HOR7    ', 138.0000,1,  34,  99,  17,1.00528,   3.0705,1.10000,0.90000,1.10000,0.90000
   104,'STRACHA7    ', 138.0000,1,  38,  99,  17,1.00667,   0.2887,1.10000,0.90000,1.10000,0.90000
   105,'PIGEON 7    ', 138.0000,1,  31,  99,  17,1.02783,   5.4378,1.10000,0.90000,1.10000,0.90000
   106,'DEERLAN7    ', 138.0000,1,  33,  99,  17,1.03587,   7.8530,1.10000,0.90000,1.10000,0.90000
   107,'SUNDRE 7    ', 138.0000,1,  38,  99,  17,0.98078,  -1.3477,1.10000,0.90000,1.10000,0.90000
   108,'BIGHORN2    ',  13.8000,2,  34,  99,  17,0.97200,   7.0510,1.10000,0.90000,1.10000,0.90000
   109,'DEERLAN4    ', 240.0000,1,  33,  99,  17,1.05885,   8.7594,1.10000,0.90000,1.10000,0.90000
   110,'IPL EDM7    ', 138.0000,1,  60,  99,  17,1.03053,   7.5602,1.10000,0.90000,1.10000,0.90000
   111,'SANDHIL7    ', 138.0000,1,  48,  99,  17,1.02224,   3.1175,1.10000,0.90000,1.10000,0.90000
   112,'SUNKEN7     ', 138.0000,1,  37,  99,  17,1.02229,   6.4753,1.10000,0.90000,1.10000,0.90000
   113,'BLACKFA7    ', 138.0000,1,  35,  99,  17,1.00512,   2.6636,1.10000,0.90000,1.10000,0.90000
   114,'LACOMBE7    ', 138.0000,1,  35,  99,  17,1.00227,   2.7348,1.10000,0.90000,1.10000,0.90000
   115,'S RED DE    ', 138.0000,1,  35,  99,  17,1.01292,   2.8093,1.10000,0.90000,1.10000,0.90000
   116,'W LACOMB    ', 138.0000,1,  35,  99,  17,1.00452,   2.8214,1.10000,0.90000,1.10000,0.90000
   117,'RED DE A    ', 138.0000,1,  35,  99,  17,1.01595,   2.9515,1.10000,0.90000,1.10000,0.90000
   118,'RED DE B    ', 138.0000,1,  35,  99,  17,1.01595,   2.9515,1.10000,0.90000,1.10000,0.90000
   119,'N RED D7    ', 138.0000,1,  35,  99,  17,1.01120,   2.7663,1.10000,0.90000,1.10000,0.90000
   120,'INNISFA7    ', 138.0000,1,  39,  99,  17,1.00121,   0.9991,1.10000,0.90000,1.10000,0.90000
   121,'OLDS   7    ', 138.0000,1,  39,  99,  17,0.98913,  -1.1088,1.10000,0.90000,1.10000,0.90000
   122,'MADDEN 7    ', 138.0000,1,  39,  99,  17,0.99053,  -2.8090,1.10000,0.90000,1.10000,0.90000
   123,'DIDSBURY    ', 138.0000,1,  39,  99,  17,0.99069,  -1.8570,1.10000,0.90000,1.10000,0.90000
   124,'HARMATT7    ', 138.0000,1,  39,  99,  17,0.98989,  -1.8927,1.10000,0.90000,1.10000,0.90000
   125,'YASAA7      ', 138.0000,1,  60,  99,  17,1.03016,   7.5487,1.10000,0.90000,1.10000,0.90000
   126,'SHELL H7    ', 138.0000,1,  39,  99,  17,0.98965,  -1.9097,1.10000,0.90000,1.10000,0.90000
   127,'BEDDING2    ', 138.0000,1,   6,  99,   3,1.03289,  -1.5312,1.10000,0.90000,1.10000,0.90000
   128,'ELLERSLI    ', 240.0000,1,  60,  99,  17,1.04782,  11.8654,1.10000,0.90000,1.10000,0.90000
   130,'SUND#3GN    ',  20.0000,2,  40,  99,  17,1.02000,  20.9254,1.10000,0.90000,1.10000,0.90000
   131,'SUNDANA8    ',  69.0000,1,  40,  99,  17,1.01359,  11.3182,1.10000,0.90000,1.10000,0.90000
   132,'SUNDANC7    ', 138.0000,1,  40,  99,  17,1.02836,  13.1291,1.10000,0.90000,1.10000,0.90000
   133,'WABAMUN4    ', 240.0000,1,  40,  99,  17,1.06962,  11.8350,1.10000,0.90000,1.10000,0.90000
   134,'WABAMUN7    ', 138.0000,1,  40,  99,  17,1.03236,   9.3780,1.10000,0.90000,1.10000,0.90000
   135,'SUNDANC4    ', 240.0000,1,  40,  99,  17,1.07875,  13.1814,1.10000,0.90000,1.10000,0.90000
   136,'E EDMON4    ', 240.0000,1,  60,  99,  17,1.04202,  10.9042,1.10000,0.90000,1.10000,0.90000
   137,'N CALDE4    ', 240.0000,1,  60,  99,  17,1.04408,   9.7220,1.10000,0.90000,1.10000,0.90000
   138,'N BARRH4    ', 240.0000,1,  40,  99,  17,1.09702,   9.1154,1.10000,0.90000,1.10000,0.90000
   141,'DALEHUR7    ', 138.0000,1,  29,  99,  17,1.02031,   6.6799,1.10000,0.90000,1.10000,0.90000
   142,'KINGMAN7    ', 138.0000,1,  31,  99,  17,1.01931,   5.3795,1.10000,0.90000,1.10000,0.90000
   144,'ALGAR  7    ', 138.0000,1,  61,  99,   1,1.07711,  11.4518,1.10000,0.90000,1.10000,0.90000
   147,'GAETZ  4    ', 240.0000,1,  35,  99,  17,1.03456,   5.2632,1.10000,0.90000,1.10000,0.90000
   148,'GAETZ  7    ', 138.0000,1,  35,  99,  17,1.01259,   2.9043,1.10000,0.90000,1.10000,0.90000
   150,'WILLESD4    ', 240.0000,1,  30,  99,  17,1.06395,   5.8786,1.10000,0.90000,1.10000,0.90000
   151,'BRAZ#1 9    ',  13.8000,2,  30,  99,  17,1.02500,   5.8191,1.10000,0.90000,1.10000,0.90000
   152,'RED DEE4    ', 240.0000,1,  35,  99,  17,1.04419,   5.3602,1.10000,0.90000,1.10000,0.90000
   153,'BRAZEAU4    ', 240.0000,1,  30,  99,  17,1.06451,   5.6058,1.10000,0.90000,1.10000,0.90000
   154,'BRAZ#2 9    ',  13.8000,2,  30,  99,  17,0.99339,   5.6058,1.10000,0.90000,1.10000,0.90000
   155,'BENALTO4    ', 240.0000,1,  35,  99,  17,1.06021,   6.6939,1.10000,0.90000,1.10000,0.90000
   156,'E CROSS4    ', 240.0000,1,  57,  99,  17,1.04724,   1.9400,1.10000,0.90000,1.10000,0.90000
   157,'COCHIN 8    ',  69.0000,1,  32,  99, 241,1.06232,   5.2274,1.10000,0.90000,1.10000,0.90000
   158,'LANGDON2    ', 500.0000,1,   6,  99,  17,1.04633,   1.1517,1.10000,0.90000,1.10000,0.90000
   159,'LANGDON4    ', 240.0000,1,   6,  99,  17,1.05400,   1.3284,1.10000,0.90000,1.10000,0.90000
   160,'JANET  4    ', 240.0000,1,   6,  99,  17,1.04229,   0.8105,1.10000,0.90000,1.10000,0.90000
   161,'SARCEE 4    ', 240.0000,1,   6,  99,  17,1.03722,  -0.0968,1.10000,0.90000,1.10000,0.90000
   162,'E CALGAR    ', 240.0000,1,   6,  99,  17,1.02922,   0.0891,1.10000,0.90000,1.10000,0.90000
   163,'SAGITAW4    ', 240.0000,1,  26,  99,  17,1.05925,   6.6908,1.10000,0.90000,1.10000,0.90000
   164,'SAGITAW7    ', 138.0000,1,  26,  99,  17,1.03959,   5.3500,1.10000,0.90000,1.10000,0.90000
   165,'PEIGAN 4    ', 240.0000,1,  53,  99, 191,1.04120,   6.3133,1.10000,0.90000,1.10000,0.90000
   166,'PEIGAN 7    ', 138.0000,1,  53,  99, 191,1.02102,   9.0671,1.10000,0.90000,1.10000,0.90000
   167,'N LETHB4    ', 240.0000,1,  54,  99,  17,1.04615,   5.1781,1.10000,0.90000,1.10000,0.90000
   168,'SUNSHIN8    ',  69.0000,1,  44,  99,  17,0.98909, -10.7858,1.10000,0.90000,1.10000,0.90000
   169,'CAN CEM7    ', 138.0000,1,  44,  99,  17,1.02017,  -4.5499,1.10000,0.90000,1.10000,0.90000
   170,'COCHRAN7    ', 138.0000,1,  44,  99,  17,1.00522,  -4.0745,1.10000,0.90000,1.10000,0.90000
   171,'SEEBE  7    ', 138.0000,1,  44,  99, 191,1.01960,  -4.1380,1.10000,0.90000,1.10000,0.90000
   172,'HORS GEN    ',  12.0000,2,  44,  99,  17,1.02500,  -2.6550,1.10000,0.90000,1.10000,0.90000
   173,'BRETV A7    ', 138.0000,1,  60,  99,  17,1.02978,   7.5310,1.10000,0.90000,1.10000,0.90000
   174,'SPRAY G1    ',  13.2000,2,  44,  99,  17,1.04663,  -2.2925,1.10000,0.90000,1.10000,0.90000
   175,'CASCADE7    ', 138.0000,1,  44,  99, 194,1.02117,  -5.0877,1.10000,0.90000,1.10000,0.90000
   176,'CASCADE9    ',  13.2000,2,  44,  99, 194,1.03592,  -5.0887,1.10000,0.90000,1.10000,0.90000
   177,'AIRDRIE     ', 138.0000,1,  57,  99,  17,1.02491,  -1.3630,1.10000,0.90000,1.10000,0.90000
   178,'BANFF  8    ',  69.0000,1,  44,  99,  17,0.99412, -10.5329,1.10000,0.90000,1.10000,0.90000
   179,'MARIANA7    ', 138.0000,1,  61,  99,   1,1.07945,  10.9376,1.10000,0.90000,1.10000,0.90000
   180,'GHOST  7    ', 138.0000,1,  44,  99,  17,1.00982,  -3.9805,1.10000,0.90000,1.10000,0.90000
   181,'GHOST A9    ',  13.2000,2,  44,  99,  17,1.00000,  -3.7335,1.10000,0.90000,1.10000,0.90000
   183,'BEARSPWB    ',  13.2000,2,  44,  99,  17,1.05094,  -3.0312,1.10000,0.90000,1.10000,0.90000
   184,'BEARSPAW    ', 138.0000,1,  44,  99,  17,1.01477,  -3.3313,1.10000,0.90000,1.10000,0.90000
   187,'BEDDING1    ', 240.0000,1,   6,  99,   3,1.03992,   0.1998,1.10000,0.90000,1.10000,0.90000
   188,'ANG COCA    ',  25.0000,1,  44,  99,  17,1.04282,  -5.6063,1.10000,0.90000,1.10000,0.90000
   189,'ANG COCB    ',  13.8000,2,  44,  99,  17,1.00594,  -8.2227,1.10000,0.90000,1.10000,0.90000
   190,'SPRAY G2    ',  13.2000,2,  44,  99,  17,1.02633,  -4.4703,1.10000,0.90000,1.10000,0.90000
   191,'ANG COCH    ', 138.0000,1,  44,  99,  17,1.00216,  -4.3980,1.10000,0.90000,1.10000,0.90000
   192,'NELSON L    ', 138.0000,1,  31,  99,  17,1.00450,   3.2321,1.10000,0.90000,1.10000,0.90000
   193,'KANANAS7    ', 138.0000,1,  44,  99,  17,1.02000,  -4.1222,1.10000,0.90000,1.10000,0.90000
   194,'LAKE LO8    ',  69.0000,1,  44,  99,  17,0.95415, -11.4147,1.10000,0.90000,1.10000,0.90000
   195,'RUNDLE S    ', 138.0000,1,  44,  99,  17,1.02585,  -4.5621,1.10000,0.90000,1.10000,0.90000
   196,'KANANAS9    ',  12.0000,2,  44,  99,  17,1.03363,  -2.9869,1.10000,0.90000,1.10000,0.90000
   197,'RUNDLE G    ',  13.8000,2,  44,  99,  17,1.04761,  -3.2729,1.10000,0.90000,1.10000,0.90000
   198,'BALZAC 7    ', 138.0000,1,   6,  99,  17,1.03311,  -1.5015,1.10000,0.90000,1.10000,0.90000
   199,'SHELL J7    ', 138.0000,1,  44,  99,  17,1.00811,  -3.8794,1.10000,0.90000,1.10000,0.90000
   201,'JUMPPND7    ', 138.0000,1,  44,  99,  17,1.01497,  -3.7791,1.10000,0.90000,1.10000,0.90000
   202,'SARCEE 7    ', 138.0000,1,   6,  99,  17,1.01609,  -2.5521,1.10000,0.90000,1.10000,0.90000
   203,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.06990,  -2.6265,1.10000,0.90000,1.10000,0.90000
   204,'MCMILLA4    ', 240.0000,1,  61,  99,   1,1.12248,  11.8222,1.10000,0.90000,1.10000,0.90000
   205,'AMOCO R7    ', 138.0000,1,  38,  99,  17,0.98255,  -1.0544,1.10000,0.90000,1.10000,0.90000
   207,'JANET  7    ', 138.0000,1,   6,  99,  17,1.02064,  -1.7291,1.10000,0.90000,1.10000,0.90000
   208,'ENMX2S 7    ', 138.0000,1,   6,  99,   3,1.01911,  -2.8945,1.10000,0.90000,1.10000,0.90000
   209,'BRETONA1    ', 138.0000,1,  60,  99,  17,1.02595,   7.0562,1.10000,0.90000,1.10000,0.90000
   211,'MOUNT A7    ', 138.0000,1,  44,  99,  17,1.02413,  -4.3555,1.10000,0.90000,1.10000,0.90000
   213,'HAIGRIVE    ', 138.0000,1,  17,  99,   1,1.10024,   3.3045,1.10000,0.90000,1.10000,0.90000
   214,'POCATEA9    ',  13.8000,2,  44,  99,  17,0.97416,  -3.5560,1.10000,0.90000,1.10000,0.90000
   215,'TEX.W.P7    ', 138.0000,1,  30,  99,  17,1.02676,   4.8726,1.10000,0.90000,1.10000,0.90000
   216,'BARRIER7    ', 138.0000,1,  44,  99,  17,1.02192,  -4.2208,1.10000,0.90000,1.10000,0.90000
   218,'BLACKMUD    ', 138.0000,1,  60,  99,  17,1.02105,   5.3546,1.10000,0.90000,1.10000,0.90000
   219,'KILLARN7    ', 138.0000,1,  37,  99,  17,1.00966,   2.9190,1.10000,0.90000,1.10000,0.90000
   220,'HAYTER 7    ', 138.0000,1,  37,  99,  17,0.99498,   2.3140,1.10000,0.90000,1.10000,0.90000
   221,'CRR-W1      ', 240.0000,1,  53,  99,  58,1.03551,   6.9959,1.10000,0.90000,1.10000,0.90000
   222,'BARRIER9    ',  13.2000,2,  44,  99,  17,1.03000,  -3.3244,1.10000,0.90000,1.10000,0.90000
   223,'PINCHER8    ',  69.0000,1,  53,  99,  17,1.01263,   8.6429,1.10000,0.90000,1.10000,0.90000
   224,'PINCHER7    ', 138.0000,1,  53,  99,  17,1.04095,   8.1612,1.10000,0.90000,1.10000,0.90000
   225,'WARE JCT    ', 240.0000,1,  47,  99,  17,1.07455,   9.6819,1.10000,0.90000,1.10000,0.90000
   226,'DRYWOOD8    ',  69.0000,1,  55,  99,  17,1.01828,   6.8095,1.10000,0.90000,1.10000,0.90000
   227,'SHELL WA    ',  69.0000,1,  55,  99,  17,1.00170,   6.8082,1.10000,0.90000,1.10000,0.90000
   228,'YARROW 8    ',  69.0000,1,  55,  99,  17,1.01819,   6.8069,1.10000,0.90000,1.10000,0.90000
   229,'170AL-TA    ', 138.0000,1,  53,  99,  17,1.04612,   5.3774,1.10000,0.90000,1.10000,0.90000
   230,'OLDMAN D    ', 138.0000,1,  53,  99,   1,1.04440,   8.8401,1.10000,0.90000,1.10000,0.90000
   231,'N SHELL8    ',  69.0000,1,  55,  99,  17,1.00051,   6.7572,1.10000,0.90000,1.10000,0.90000
   232,'COLEMAN7    ', 138.0000,1,  53,  99,  17,1.03825,   2.3234,1.10000,0.90000,1.10000,0.90000
   233,'DRYWOOD7    ', 138.0000,1,  55,  99,  17,1.03165,   7.9183,1.10000,0.90000,1.10000,0.90000
   234,'CASTRIV1    ', 138.0000,1,  53,  99,  44,1.04023,   7.8458,1.10000,0.90000,1.10000,0.90000
   235,'STAVELY7    ', 138.0000,1,  49,  99,  17,0.99976,   1.6557,1.10000,0.90000,1.10000,0.90000
   236,'HIGH RI8    ',  69.0000,1,  46,  99,  17,1.05500,  -3.4066,1.10000,0.90000,1.10000,0.90000
   237,'FORT MA7    ', 138.0000,1,  53,  99,  17,1.00599,   3.9529,1.10000,0.90000,1.10000,0.90000
   238,'BLACK D7    ', 138.0000,1,  46,  99,  17,0.99369,  -2.8445,1.10000,0.90000,1.10000,0.90000
   239,'OKOTOKS7    ', 138.0000,1,  46,  99,  17,1.00569,  -2.5145,1.10000,0.90000,1.10000,0.90000
   240,'MAGCAN 7    ', 138.0000,1,  46,  99,  17,1.00688,  -2.6073,1.10000,0.90000,1.10000,0.90000
   241,'BLACK D8    ',  69.0000,1,  46,  99,  17,1.01734,  -4.2248,1.10000,0.90000,1.10000,0.90000
   242,'HIGH RI7    ', 138.0000,1,  46,  99,  17,1.00022,  -2.4978,1.10000,0.90000,1.10000,0.90000
   243,'HARTELL7    ', 138.0000,1,  46,  99,  17,0.99523,  -2.7749,1.10000,0.90000,1.10000,0.90000
   244,'VULCAN 7    ', 138.0000,1,  49,  99,  17,1.00346,   0.6641,1.10000,0.90000,1.10000,0.90000
   245,'GLENWOO8    ',  69.0000,1,  55,  99, 191,1.00638,   5.8329,1.10000,0.90000,1.10000,0.90000
   246,'SPRING 8    ',  69.0000,1,  55,  99,  17,1.00481,   5.0855,1.10000,0.90000,1.10000,0.90000
   247,'CAVALIER    ', 138.0000,1,  45,  99,  42,1.03529,  -0.7050,1.10000,0.90000,1.10000,0.90000
   248,'MAHKESES    ', 138.0000,2,  28,  99,  36,1.04000,   9.6212,1.10000,0.90000,1.10000,0.90000
   249,'878S        ', 138.0000,1,  19,  99,   1,1.08230,  -1.9017,1.10000,0.90000,1.10000,0.90000
   250,'DUCHESS7    ', 138.0000,1,  47,  99,  17,1.00654,   4.7531,1.10000,0.90000,1.10000,0.90000
   251,'GARDN1      ', 138.0000,1,  55,  99,  10,1.00889,   4.9522,1.10000,0.90000,1.10000,0.90000
   252,'CARSELA7    ', 138.0000,1,  45,  99,  17,1.01372,   0.0458,1.10000,0.90000,1.10000,0.90000
   253,'BLACKIE7    ', 138.0000,1,  45,  99,  17,1.01029,  -0.2083,1.10000,0.90000,1.10000,0.90000
   254,'GLEICHE7    ', 138.0000,1,  45,  99, 191,1.02323,  -0.3693,1.10000,0.90000,1.10000,0.90000
   255,'CHINOOK9    ',  34.5000,2,  53,  99,  17,0.98653,  11.2322,1.10000,0.90000,1.10000,0.90000
   256,'BROOKS 7    ', 138.0000,1,  47,  99,  17,1.01165,   5.0068,1.10000,0.90000,1.10000,0.90000
   257,'LIMESTO7    ', 138.0000,1,  38,  99,  17,0.96989,  -1.6871,1.10000,0.90000,1.10000,0.90000
   258,'ELLERSLI    ', 500.0000,1,  60,  99,  17,1.05522,  17.2848,1.10000,0.90000,1.10000,0.90000
   259,'STRATHM7    ', 138.0000,1,  45,  99,  17,1.03319,  -1.5225,1.10000,0.90000,1.10000,0.90000
   260,'JENNER 4    ', 240.0000,1,  48,  99,  17,1.07697,   6.9376,1.10000,0.90000,1.10000,0.90000
   262,'DOME EM4    ', 240.0000,1,  48,  99,  17,1.07979,   4.6513,1.10000,0.90000,1.10000,0.90000
   263,'EMP LIQ7    ', 138.0000,1,  48,  99,  17,1.02030,   2.9291,1.10000,0.90000,1.10000,0.90000
   264,'COWLEY 8    ',  69.0000,1,  53,  99,  17,1.03205,  10.1739,1.10000,0.90000,1.10000,0.90000
   265,'US WIND9    ',  34.5000,2,  53,  99,  17,0.98611,  10.6984,1.10000,0.90000,1.10000,0.90000
   266,'EMPRESA7    ', 138.0000,1,  48,  99,  17,1.02202,   3.1476,1.10000,0.90000,1.10000,0.90000
   267,'DOME EM7    ', 138.0000,1,  48,  99,  17,1.02244,   3.1438,1.10000,0.90000,1.10000,0.90000
   268,'DOME EA9    ',  13.8000,2,  48,  99,  17,1.03808,   3.2524,1.10000,0.90000,1.10000,0.90000
   269,'BURDETT7    ', 138.0000,1,  52,  99,  17,1.00303,   2.3653,1.10000,0.90000,1.10000,0.90000
   270,'SUFFIEL7    ', 138.0000,1,   4,  99,  17,1.00038,   1.5002,1.10000,0.90000,1.10000,0.90000
   271,'BULLS H7    ', 138.0000,1,   4,  99,  17,1.02019,   1.4201,1.10000,0.90000,1.10000,0.90000
   272,'TABER  7    ', 138.0000,1,  52,  99,  17,1.00906,   3.0811,1.10000,0.90000,1.10000,0.90000
   274,'VAUXHAL7    ', 138.0000,1,  52,  99,  17,1.00083,   3.0969,1.10000,0.90000,1.10000,0.90000
   275,'TILLEY 7    ', 138.0000,1,  47,  99,  17,1.00862,   2.9084,1.10000,0.90000,1.10000,0.90000
   276,'W BROOK7    ', 138.0000,1,  47,  99,  17,1.01457,   5.3620,1.10000,0.90000,1.10000,0.90000
   277,'WESTFLD7    ', 138.0000,1,  52,  99,  17,1.00204,   2.2998,1.10000,0.90000,1.10000,0.90000
   278,'WARNER 8    ',  69.0000,1,  55,  99,  17,0.97871,   2.8176,1.10000,0.90000,1.10000,0.90000
   279,'STAVELEY    ', 138.0000,1,  49,  99,  17,1.00243,   1.7869,1.10000,0.90000,1.10000,0.90000
   280,'STIRLIN8    ',  69.0000,1,  55,  99,  17,1.01214,   2.9723,1.10000,0.90000,1.10000,0.90000
   282,'HEARTLAK    ', 240.0000,1,  27,  99,   1,1.10940,   9.3992,1.10000,0.90000,1.10000,0.90000
   283,'CANMORE7    ', 138.0000,1,  44,  99,  17,1.02545,  -4.6843,1.10000,0.90000,1.10000,0.90000
   284,'BUTTE7      ', 138.0000,1,   4,  99,  17,1.01716,   1.2886,1.10000,0.90000,1.10000,0.90000
   285,'BAYMAG      ', 138.0000,1,  44,  99,  17,1.02172,  -4.5830,1.10000,0.90000,1.10000,0.90000
   286,'ENCHANT7    ', 138.0000,1,  52,  99,  17,0.99902,   3.5181,1.10000,0.90000,1.10000,0.90000
   287,'DOME EB9    ',  13.8000,2,  48,  99,  17,1.03518,   2.3487,1.10000,0.90000,1.10000,0.90000
   288,'DOME EC9    ',  13.8000,2,  48,  99,  17,1.04007,   3.7169,1.10000,0.90000,1.10000,0.90000
   289,'DOME EM9    ',  13.8000,2,  48,  99,  17,1.03874,   3.3257,1.10000,0.90000,1.10000,0.90000
   290,'BALZ COG    ', 138.0000,1,   6,  99,  42,1.03446,  -1.4188,1.10000,0.90000,1.10000,0.90000
   291,'CONRAD 7    ', 138.0000,1,  52,  99,  17,1.00155,   4.2984,1.10000,0.90000,1.10000,0.90000
   292,'JENNER7     ', 138.0000,1,  48,  99,  17,1.00674,   2.8659,1.10000,0.90000,1.10000,0.90000
   293,'STIRLIN7    ', 138.0000,1,  55,  99,  17,0.99594,   3.5270,1.10000,0.90000,1.10000,0.90000
   295,'DRYCREEK    ', 138.0000,1,  57,  99,  17,1.02803,  -1.5031,1.10000,0.90000,1.10000,0.90000
   296,'GOOSEL7     ', 138.0000,1,  53,  99,  17,1.04104,   8.1773,1.10000,0.90000,1.10000,0.90000
   297,'WAINWRI7    ', 138.0000,1,  32,  99,  17,1.02955,   4.2252,1.10000,0.90000,1.10000,0.90000
   298,'ALB NEWS    ', 240.0000,1,  26,  99,  17,1.04703,   5.8697,1.10000,0.90000,1.10000,0.90000
   299,'SUND866S    ',  69.0000,1,  40,  99,  17,1.01449,  10.7060,1.10000,0.90000,1.10000,0.90000
   300,'KEEP320P    ',  69.0000,1,  40,  99,  17,1.01659,  10.7683,1.10000,0.90000,1.10000,0.90000
   301,'KEEPHIL8    ',  69.0000,1,  40,  99,  17,1.01449,  10.7059,1.10000,0.90000,1.10000,0.90000
   302,'MARION 7    ', 138.0000,1,  40,  99,  17,1.02449,  13.1582,1.10000,0.90000,1.10000,0.90000
   303,'STELCO 1    ', 138.0000,1,  60,  99,  17,1.03260,   7.5546,1.10000,0.90000,1.10000,0.90000
   304,'PLAMOND7    ', 138.0000,1,  27,  99,  17,1.03516,   3.9774,1.10000,0.90000,1.10000,0.90000
   305,'LAC LA 7    ', 138.0000,1,  27,  99,  17,1.03015,   4.7885,1.10000,0.90000,1.10000,0.90000
   306,'WINEFRE7    ', 138.0000,1,  27,  99,  17,1.03037,   7.1641,1.10000,0.90000,1.10000,0.90000
   308,'FLATLK-2    ', 138.0000,1,  27,  99,  17,1.04214,   3.6090,1.10000,0.90000,1.10000,0.90000
   309,'MCMILLA7    ', 138.0000,1,  61,  99,   1,1.07904,  11.5304,1.10000,0.90000,1.10000,0.90000
   310,'SPRAY  S    ', 138.0000,1,  44,  99,  17,1.02633,  -4.4703,1.10000,0.90000,1.10000,0.90000
   312,'E CROSS7    ', 138.0000,1,  57,  99,  17,1.01516,   0.3562,1.10000,0.90000,1.10000,0.90000
   313,'JOSEPH1     ', 240.0000,1,  33,  99,  17,1.05236,   8.6648,1.10000,0.90000,1.10000,0.90000
   314,'JOSEPH2     ', 138.0000,1,  33,  99,  17,1.02209,   8.0512,1.10000,0.90000,1.10000,0.90000
   315,'HUSSAR      ', 138.0000,1,  45,  99,  17,1.03388,  -0.9400,1.10000,0.90000,1.10000,0.90000
   316,'LAURATP     ',  69.0000,1,  26,  99,  17,1.05000,   3.7623,1.10000,0.90000,1.10000,0.90000
   317,'CARSONA8    ',  69.0000,1,  26,  99,  17,1.04995,   3.7606,1.10000,0.90000,1.10000,0.90000
   318,'W CROSSF    ', 138.0000,1,  57,  99,  17,1.01582,  -0.3943,1.10000,0.90000,1.10000,0.90000
   319,'COALSPU8    ',  69.0000,1,  29,  99,  17,1.03132,   6.5417,1.10000,0.90000,1.10000,0.90000
   320,'CHAPPIC7    ', 138.0000,1,   4,  99,  17,1.01902,   1.7145,1.10000,0.90000,1.10000,0.90000
   321,'HEARTLAK    ', 138.0000,1,  27,  99,   1,1.04072,   7.7973,1.10000,0.90000,1.10000,0.90000
   322,'CARSON 8    ',  69.0000,1,  26,  99,  17,1.05031,   3.9290,1.10000,0.90000,1.10000,0.90000
   323,'CADOMIN8    ',  69.0000,1,  29,  99,  17,1.03082,   6.4916,1.10000,0.90000,1.10000,0.90000
   324,'COALSPU7    ', 138.0000,1,  29,  99,  17,1.02146,   6.5748,1.10000,0.90000,1.10000,0.90000
   325,'PEGAS.L8    ',  69.0000,1,  26,  99,  17,1.04981,   3.8387,1.10000,0.90000,1.10000,0.90000
   326,'COAL VA7    ', 138.0000,1,  29,  99,  17,1.01711,   6.3601,1.10000,0.90000,1.10000,0.90000
   328,'MACLEOD1    ', 138.0000,1,  53,  99,  19,1.01971,  10.0667,1.10000,0.90000,1.10000,0.90000
   329,'POCATER7    ', 138.0000,1,  44,  99,  17,1.01886,  -3.5054,1.10000,0.90000,1.10000,0.90000
   330,'P C BRA7    ', 138.0000,1,  30,  99,  17,1.02441,   4.5109,1.10000,0.90000,1.10000,0.90000
   331,'VIOL GR7    ', 138.0000,1,  30,  99,  17,1.02029,   6.6434,1.10000,0.90000,1.10000,0.90000
   332,'DVPL IA9    ',  13.8000,2,  30,  99,   4,1.04763,   9.4208,1.10000,0.90000,1.10000,0.90000
   333,'QUENSTWN    ', 138.0000,1,  45,  99,  17,1.01611,   0.5122,1.10000,0.90000,1.10000,0.90000
   334,'SUMMER04    ', 138.0000,1,  53,  99,  17,1.04432,   8.8408,1.10000,0.90000,1.10000,0.90000
   336,'SUMMER01    ', 138.0000,1,  53,  99,  19,1.04659,   9.6833,1.10000,0.90000,1.10000,0.90000
   337,'ESSO JU8    ',  69.0000,1,  26,  99,  17,1.05655,   3.1298,1.10000,0.90000,1.10000,0.90000
   340,'NAMAKA 7    ', 138.0000,1,  45,  99,  17,1.03357,  -0.8523,1.10000,0.90000,1.10000,0.90000
   342,'SUND#4GN    ',  20.0000,2,  40,  99,  17,1.02000,  19.3505,1.10000,0.90000,1.10000,0.90000
   343,'TABERW1     ', 138.0000,1,  52,  99, 421,1.00700,   4.6800,1.10000,0.90000,1.10000,0.90000
   344,'WARLOW7     ', 138.0000,1,  48,  99,  17,1.00582,   2.7886,1.10000,0.90000,1.10000,0.90000
   345,'SUND#5GN    ',  20.0000,2,  40,  99,  17,1.02000,  19.9801,1.10000,0.90000,1.10000,0.90000
   346,'GOOSEL4     ', 240.0000,1,  53,  99,  17,1.03604,   6.9397,1.10000,0.90000,1.10000,0.90000
   347,'LUNDBRE8    ',  69.0000,1,  53,  99,  17,1.03248,  10.1331,1.10000,0.90000,1.10000,0.90000
   348,'LEISMER4    ', 240.0000,1,  61,  99,  17,1.11523,  12.8940,1.10000,0.90000,1.10000,0.90000
   350,'SUND#6GN    ',  20.0000,2,  40,  99,  17,1.02000,  22.4435,1.10000,0.90000,1.10000,0.90000
   353,'SUND204S    ',  69.0000,1,  40,  99,  17,1.01305,  11.3111,1.10000,0.90000,1.10000,0.90000
   356,'BON GLE7    ', 138.0000,1,  31,  99,  17,1.02592,   5.3923,1.10000,0.90000,1.10000,0.90000
   357,'STALBE7     ', 138.0000,1,  60,  99,  17,1.02828,   6.9252,1.10000,0.90000,1.10000,0.90000
   358,'SODER1      ', 138.0000,1,  53,  99, 231,1.01917,  10.1591,1.10000,0.90000,1.10000,0.90000
   359,'ACHESON     ', 138.0000,1,  60,  99,  17,1.01954,   5.9844,1.10000,0.90000,1.10000,0.90000
   360,'STONY P7    ', 138.0000,1,  40,  99,  17,1.01542,   6.5238,1.10000,0.90000,1.10000,0.90000
   361,'EDGERTO8    ',  69.0000,4,  37,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   362,'EDGERTO7    ', 138.0000,1,  37,  99,  17,1.02524,   2.8452,1.10000,0.90000,1.10000,0.90000
   363,'NW CARD7    ', 138.0000,1,  60,  99,  17,1.03172,   6.9826,1.10000,0.90000,1.10000,0.90000
   364,'CARVEL01    ', 138.0000,1,  40,  99,  17,1.01927,   7.4461,1.10000,0.90000,1.10000,0.90000
   365,'BUFORD 7    ', 138.0000,1,  31,  99,  17,1.01861,   5.2552,1.10000,0.90000,1.10000,0.90000
   366,'VISCOUNT    ', 138.0000,1,  60,  99,  17,1.03396,   7.4042,1.10000,0.90000,1.10000,0.90000
   368,'CHEVIOT1    ', 138.0000,1,  29,  99,  17,1.01743,   6.3287,1.10000,0.90000,1.10000,0.90000
   369,'CHRISLK1    ', 240.0000,1,  61,  99,  17,1.11149,  13.2097,1.10000,0.90000,1.10000,0.90000
   370,'SHELL C7    ', 138.0000,1,  38,  99,  17,0.98658,  -0.7205,1.10000,0.90000,1.10000,0.90000
   372,'WAB27398    ',  69.0000,1,  40,  99,  17,1.02655,   9.6209,1.10000,0.90000,1.10000,0.90000
   373,'IPL HAR7    ', 138.0000,1,  32,  99,  17,1.04394,   4.1049,1.10000,0.90000,1.10000,0.90000
   374,'BIGSTON7    ', 138.0000,1,  31,  99,  17,1.04171,   5.9348,1.10000,0.90000,1.10000,0.90000
   375,'POCATER9    ',  25.0000,1,  44,  99,  17,0.97646,  -3.6158,1.10000,0.90000,1.10000,0.90000
   376,'INTERLB9    ',  25.0000,1,  44,  99,  17,0.97625,  -3.6135,1.10000,0.90000,1.10000,0.90000
   377,'INTERLA9    ',   4.1600,2,  44,  99,  17,0.99627,  -3.6135,1.10000,0.90000,1.10000,0.90000
   378,'STELCO 2    ', 138.0000,1,  60,  99,  17,1.03263,   7.5542,1.10000,0.90000,1.10000,0.90000
   379,'THREE A9    ',  25.0000,1,  44,  99,  17,1.01387,  -4.5664,1.10000,0.90000,1.10000,0.90000
   380,'RUNDLE 9    ',  25.0000,1,  44,  99,  17,1.02469,  -5.3132,1.10000,0.90000,1.10000,0.90000
   381,'THREE S9    ',   6.9000,2,  44,  99,  17,1.04332,  -4.0443,1.10000,0.90000,1.10000,0.90000
   382,'SHELL RA    ', 138.0000,1,  38,  99,  17,0.98664,  -0.7394,1.10000,0.90000,1.10000,0.90000
   383,'NOVA ST1    ', 138.0000,2,  35,  99,  17,1.00305,   2.3658,1.10000,0.90000,1.10000,0.90000
   384,'UC PRENT    ', 138.0000,1,  35,  99,  17,0.99717,   2.0065,1.10000,0.90000,1.10000,0.90000
   385,'SHELL SC    ', 138.0000,1,  38,  99,  17,0.99181,  -0.2508,1.10000,0.90000,1.10000,0.90000
   386,'SHELL EA    ', 138.0000,1,  38,  99,  17,0.97969,  -1.4067,1.10000,0.90000,1.10000,0.90000
   387,'COMINCO7    ', 138.0000,1,  35,  99,  17,1.00091,   2.2453,1.10000,0.90000,1.10000,0.90000
   388,'ELLIS  7    ', 138.0000,1,  35,  99,  17,0.99719,   2.0091,1.10000,0.90000,1.10000,0.90000
   389,'HILLRIDG    ', 138.0000,1,  54,  99,  10,1.01125,   4.4110,1.10000,0.90000,1.10000,0.90000
   391,'ALBCHEM7    ', 138.0000,1,  33,  99,  17,1.02944,   7.8110,1.10000,0.90000,1.10000,0.90000
   392,'ALPAC1      ', 138.0000,1,  27,  99, 301,1.05665,   3.7039,1.10000,0.90000,1.10000,0.90000
   394,'ASTOTIN     ', 138.0000,1,  33,  99,  17,1.03036,   7.7782,1.10000,0.90000,1.10000,0.90000
   395,'NITON  7    ', 138.0000,1,  29,  99,  17,1.02252,   6.6907,1.10000,0.90000,1.10000,0.90000
   397,'PINEDAL7    ', 138.0000,1,  29,  99,  17,1.02462,   6.7369,1.10000,0.90000,1.10000,0.90000
   398,'BROOKFLD    ', 138.0000,1,  35,  99,  17,1.00279,   2.3538,1.10000,0.90000,1.10000,0.90000
   399,'BASSAN7     ', 138.0000,1,  47,  99,  17,1.00727,   3.7981,1.10000,0.90000,1.10000,0.90000
   400,'MONARCH7    ', 138.0000,1,  54,  99,  17,1.00637,   3.9949,1.10000,0.90000,1.10000,0.90000
   401,'HAYS   7    ', 138.0000,1,  52,  99,  17,1.00394,   2.8669,1.10000,0.90000,1.10000,0.90000
   402,'KETTLES1    ', 138.0000,1,  53,  99, 192,1.03566,   8.6674,1.10000,0.90000,1.10000,0.90000
   403,'KEEP#3GN    ',  22.0000,2,  40,  99,  17,1.01154,  27.5030,1.10000,0.90000,1.10000,0.90000
   405,'CONKLIN2    ', 240.0000,2,  61,  99, 251,1.10924,  13.7619,1.10000,0.90000,1.10000,0.90000
   406,'CHIN CH7    ', 138.0000,1,  54,  99,  17,1.00034,   3.5888,1.10000,0.90000,1.10000,0.90000
   407,'CHIN CH9    ',  13.8000,2,  54,  99,  17,1.00014,   3.5681,1.10000,0.90000,1.10000,0.90000
   408,'WHITEGE9    ',  12.5000,2,  26,  99,  17,1.02671,   9.3714,1.10000,0.90000,1.10000,0.90000
   409,'KETTLES     ', 138.0000,1,  53,  99,  17,1.03567,   8.6655,1.10000,0.90000,1.10000,0.90000
   410,'WHITEGE8    ',  69.0000,1,  26,  99,  17,1.06422,   5.5635,1.10000,0.90000,1.10000,0.90000
   411,'CHEV KG7    ', 138.0000,1,  24,  99,  17,1.02451,   3.7320,1.10000,0.90000,1.10000,0.90000
   412,'BENBOW 7    ', 138.0000,1,  24,  99,  17,1.02486,   3.7502,1.10000,0.90000,1.10000,0.90000
   413,'RAY RES8    ',  69.0000,1,  55,  99,  17,1.01326,   3.7940,1.10000,0.90000,1.10000,0.90000
   414,'RAY RES9    ',  13.8000,2,  55,  99,  17,1.01318,   3.7857,1.10000,0.90000,1.10000,0.90000
   415,'MARLBOR1    ', 138.0000,1,  29,  99,  17,1.03264,   6.7640,1.10000,0.90000,1.10000,0.90000
   417,'WAUP1       ', 138.0000,1,  27,  99,  17,1.04079,   3.6198,1.10000,0.90000,1.10000,0.90000
   420,'KEEPHIL4    ', 240.0000,1,  40,  99,  17,1.05890,  17.3368,1.10000,0.90000,1.10000,0.90000
   421,'KEEPHIL5    ', 240.0000,1,  40,  99,  17,1.05834,  18.5457,1.10000,0.90000,1.10000,0.90000
   422,'KEEP#1GN    ',  19.0000,2,  40,  99,  17,1.00000,  25.7422,1.10000,0.90000,1.10000,0.90000
   423,'KEEPHIL7    ', 138.0000,1,  40,  99,  17,1.02040,  13.4664,1.10000,0.90000,1.10000,0.90000
   424,'KEEP#2GN    ',  19.0000,2,  40,  99,  17,1.00000,  24.4283,1.10000,0.90000,1.10000,0.90000
   425,'NOSE CR7    ', 138.0000,1,  57,  99,  17,1.01928,  -0.7551,1.10000,0.90000,1.10000,0.90000
   429,'SUND BL8    ',  69.0000,1,  40,  99,  17,1.01357,  11.3118,1.10000,0.90000,1.10000,0.90000
   430,'W BROOK4    ', 240.0000,1,  47,  99,  17,1.06496,   7.1351,1.10000,0.90000,1.10000,0.90000
   431,'KEEP_3      ', 138.0000,1,  40,  99,  17,1.02027,  13.4600,1.10000,0.90000,1.10000,0.90000
   437,'TMPL2GA7    ', 138.0000,1,  40,  99,  17,1.02840,   8.1781,1.10000,0.90000,1.10000,0.90000
   438,'CAN LIQ7    ', 138.0000,1,  60,  99,  17,1.02720,   7.4216,1.10000,0.90000,1.10000,0.90000
   440,'TRUE WEL    ', 138.0000,1,  31,  99,  17,1.03015,   5.2498,1.10000,0.90000,1.10000,0.90000
   444,'SPRINGB7    ', 138.0000,1,  44,  99,  17,1.01398,  -3.2984,1.10000,0.90000,1.10000,0.90000
   445,'CUTNG L7    ', 138.0000,1,  47,  99,  17,1.00847,   4.8462,1.10000,0.90000,1.10000,0.90000
   446,'VICTR A     ',  13.8000,1,  33,  99,  17,0.97333,   3.7988,1.10000,0.90000,1.10000,0.90000
   447,'BELLYIA9    ',   4.1600,1,  55,  99,   8,1.03922,   5.4082,1.10000,0.90000,1.10000,0.90000
   448,'MARY IA9    ',   4.1600,1,  55,  99,   8,0.99637,   4.3105,1.10000,0.90000,1.10000,0.90000
   449,'WATERIA9    ',   4.1600,1,  55,  99,   8,1.04182,   8.5713,1.10000,0.90000,1.10000,0.90000
   450,'IRRICAN1    ',   4.1600,2,  55,  99,  17,1.01169,   1.9306,1.10000,0.90000,1.10000,0.90000
   451,'MONTANA1    ', 240.0000,1,  55,  99, 381,1.05024,   5.1094,1.10000,0.90000,1.10000,0.90000
   459,'ROSEVAL1    ', 138.0000,1,  40,  99,  17,1.02091,  13.4159,1.10000,0.90000,1.10000,0.90000
   464,'W CASCAD    ',  25.0000,4,  44,  99, 194,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   468,'LEISMER7    ', 138.0000,1,  61,  99,  17,1.04377,  12.5693,1.10000,0.90000,1.10000,0.90000
   478,'BANFF  9    ',  25.0000,1,  44,  99,  17,1.03439,  -9.4027,1.10000,0.90000,1.10000,0.90000
   479,'RUNDLE H    ',  13.8000,2,  44,  99,  17,1.01742,  -4.8424,1.10000,0.90000,1.10000,0.90000
   483,'TUCUMAN7    ', 138.0000,1,  32,  99,  17,1.04354,   4.1245,1.10000,0.90000,1.10000,0.90000
   484,'CLIPPER7    ', 138.0000,1,  32,  99,  41,1.04393,   4.1046,1.10000,0.90000,1.10000,0.90000
   488,'CHERHIL1    ', 240.0000,1,  40,  99,  17,1.08991,  10.9338,1.10000,0.90000,1.10000,0.90000
   490,'GENES 39    ',  22.0000,2,  40,  99,   5,1.02000,  21.3854,1.10000,0.90000,1.10000,0.90000
   491,'GENES 19    ',  20.5000,2,  40,  99,   5,1.02000,  28.4753,1.10000,0.90000,1.10000,0.90000
   492,'GENES 29    ',  20.5000,2,  40,  99,   5,1.02000,  28.5973,1.10000,0.90000,1.10000,0.90000
   497,'ROSS 8      ',  14.4000,1,  60,  99,   5,1.00789,   8.5925,1.10000,0.90000,1.10000,0.90000
   498,'ROSS 9      ',  14.4000,1,  60,  99,   5,1.00789,   8.5925,1.10000,0.90000,1.10000,0.90000
   499,'ROSS 109    ',  14.4000,1,  60,  99,   5,1.00789,   8.5925,1.10000,0.90000,1.10000,0.90000
   500,'KEEPHIL1    ', 138.0000,1,  40,  99,  17,1.02040,  13.4664,1.10000,0.90000,1.10000,0.90000
   502,'HARDIST8    ',  69.0000,1,  60,  99,   5,1.04434,   9.0409,1.10000,0.90000,1.10000,0.90000
   503,'SUMMIT_7    ', 138.0000,1,  57,  99,   3,1.01924,  -0.7352,1.10000,0.90000,1.10000,0.90000
   505,'JASPER 4    ', 240.0000,1,  60,  99,   5,1.04566,  10.4696,1.10000,0.90000,1.10000,0.90000
   506,'BELLAMY4    ', 240.0000,1,  60,  99,   5,1.05067,  11.2168,1.10000,0.90000,1.10000,0.90000
   507,'ROSSDALE    ',  69.0000,1,  60,  99,   5,1.05171,   8.5925,1.10000,0.90000,1.10000,0.90000
   508,'HIGHFEED    ',  14.4000,1,  60,  99,   5,1.05171,   8.5925,1.10000,0.90000,1.10000,0.90000
   509,'ARGYLL W    ', 240.0000,1,  60,  99,   5,1.05045,  11.2211,1.10000,0.90000,1.10000,0.90000
   510,'KEEPHIL3    ', 500.0000,1,  40,  99,  17,1.05814,  19.7929,1.10000,0.90000,1.10000,0.90000
   511,'SUMMERS1    ', 240.0000,1,  60,  99,   5,1.04775,  11.8535,1.10000,0.90000,1.10000,0.90000
   512,'DOME   4    ', 240.0000,1,  60,  99,   5,1.04734,  12.1477,1.10000,0.90000,1.10000,0.90000
   513,'LAMBTON4    ', 240.0000,1,  60,  99,   5,1.04251,  11.1272,1.10000,0.90000,1.10000,0.90000
   514,'CLOVERB4    ', 240.0000,1,  60,  99,   5,1.04386,  10.6023,1.10000,0.90000,1.10000,0.90000
   515,'BROADMO7    ', 138.0000,1,  60,  99,  17,1.02809,   7.4613,1.10000,0.90000,1.10000,0.90000
   516,'CLOVERB8    ',  69.0000,1,  60,  99,   5,1.04866,   9.2226,1.10000,0.90000,1.10000,0.90000
   518,'ARGYLL E    ', 240.0000,1,  60,  99,   5,1.05048,  11.3121,1.10000,0.90000,1.10000,0.90000
   519,'CASTLEDN    ', 240.0000,1,  60,  99,   5,1.04408,   9.3728,1.10000,0.90000,1.10000,0.90000
   520,'VICTORIA    ', 240.0000,1,  60,  99,   5,1.04374,   9.3181,1.10000,0.90000,1.10000,0.90000
   521,'PETROLIA    ', 240.0000,1,  60,  99,   5,1.04740,  11.2587,1.10000,0.90000,1.10000,0.90000
   523,'MEADOWL2    ',  69.0000,1,  60,  99,   5,1.04913,   8.4750,1.10000,0.90000,1.10000,0.90000
   525,'GENESEE4    ', 500.0000,1,  40,  99,   5,1.06167,  20.0642,1.10000,0.90000,1.10000,0.90000
   526,'GENESEE7    ', 138.0000,1,  40,  99,   5,0.98953,  19.7609,1.10000,0.90000,1.10000,0.90000
   527,'JASPER 8    ',  69.0000,1,  60,  99,   5,1.08623,   9.4403,1.10000,0.90000,1.10000,0.90000
   528,'KENNDALE    ',  69.0000,1,  60,  99,   5,1.04631,   9.1368,1.10000,0.90000,1.10000,0.90000
   529,'MEADOWL1    ',  69.0000,1,  60,  99,   5,1.08298,   9.3350,1.10000,0.90000,1.10000,0.90000
   530,'NAMAO  8    ',  69.0000,1,  60,  99,   5,1.04482,   9.0710,1.10000,0.90000,1.10000,0.90000
   532,'STRACONA    ',  69.0000,1,  60,  99,   5,1.02516,   8.2177,1.10000,0.90000,1.10000,0.90000
   533,'VICTORIA    ',  69.0000,1,  60,  99,   5,1.05126,   8.5595,1.10000,0.90000,1.10000,0.90000
   534,'WOODCRF1    ',  69.0000,1,  60,  99,   5,1.08268,   9.3222,1.10000,0.90000,1.10000,0.90000
   535,'GARNEAU8    ',  69.0000,1,  60,  99,   5,1.05019,   8.5309,1.10000,0.90000,1.10000,0.90000
   537,'FIBERGL7    ', 138.0000,1,  60,  99,   5,1.02703,   7.4136,1.10000,0.90000,1.10000,0.90000
   538,'ATP 5R 7    ', 138.0000,1,  60,  99,   5,1.02511,   7.2400,1.10000,0.90000,1.10000,0.90000
   539,'WOODCRF2    ',  69.0000,1,  60,  99,   5,1.04979,   8.4966,1.10000,0.90000,1.10000,0.90000
   540,'CELANES7    ', 138.0000,1,  60,  99,   5,1.03140,   7.6410,1.10000,0.90000,1.10000,0.90000
   541,'ATP 4R 7    ', 138.0000,1,  60,  99,   5,1.02515,   7.2421,1.10000,0.90000,1.10000,0.90000
   542,'LAMBTON8    ',  69.0000,1,  60,  99,   5,1.03715,   9.0422,1.10000,0.90000,1.10000,0.90000
   545,'EAST IN4    ', 240.0000,1,  60,  99,   5,1.04216,  10.9977,1.10000,0.90000,1.10000,0.90000
   546,'EAST IN2    ', 240.0000,1,  60,  99,   5,1.04299,  11.0777,1.10000,0.90000,1.10000,0.90000
   549,'INLANDCT    ', 138.0000,1,  60,  99,   5,1.03417,   7.5096,1.10000,0.90000,1.10000,0.90000
   550,'ENMX22S7    ', 138.0000,1,   6,  99,   3,1.01558,  -2.8932,1.10000,0.90000,1.10000,0.90000
   551,'ENMX28S7    ', 138.0000,1,   6,  99,   3,1.01607,  -2.5778,1.10000,0.90000,1.10000,0.90000
   552,'ENMX21S7    ', 138.0000,1,   6,  99,   3,1.01518,  -3.0254,1.10000,0.90000,1.10000,0.90000
   553,'ENMX21S8    ',  69.0000,1,   6,  99,   3,1.04811,  -3.8962,1.10000,0.90000,1.10000,0.90000
   554,'ENMX15S8    ',  69.0000,1,   6,  99,   3,1.04322,  -3.9548,1.10000,0.90000,1.10000,0.90000
   555,'ENMX14S7    ', 138.0000,1,   6,  99,   3,1.01931,  -3.3581,1.10000,0.90000,1.10000,0.90000
   556,'ENMX34S8    ',  69.0000,1,   6,  99,   3,1.03985,  -4.0259,1.10000,0.90000,1.10000,0.90000
   557,'ENMX16S8    ',  69.0000,1,   6,  99,   3,1.03661,  -3.9164,1.10000,0.90000,1.10000,0.90000
   558,'ENMX27S8    ',  69.0000,1,   6,  99,   3,1.03323,  -3.7611,1.10000,0.90000,1.10000,0.90000
   559,'ENMX13S7    ', 138.0000,1,   6,  99,   3,1.01672,  -3.0139,1.10000,0.90000,1.10000,0.90000
   560,'ENMX13S8    ',  69.0000,1,   6,  99,   3,1.03253,  -3.4561,1.10000,0.90000,1.10000,0.90000
   561,'ENMX11S7    ', 138.0000,1,   6,  99,   3,1.01913,  -2.8804,1.10000,0.90000,1.10000,0.90000
   564,'ENMX36S7    ', 138.0000,1,   6,  99,   3,1.01656,  -3.3075,1.10000,0.90000,1.10000,0.90000
   566,'ENMX20S7    ', 138.0000,1,   6,  99,   3,1.01454,  -3.1373,1.10000,0.90000,1.10000,0.90000
   567,'ENMX1S 7    ', 138.0000,1,   6,  99,   3,1.01553,  -3.1099,1.10000,0.90000,1.10000,0.90000
   568,'ENMX5S 7    ', 138.0000,1,   6,  99,   3,1.01579,  -3.0921,1.10000,0.90000,1.10000,0.90000
   569,'ENMX3S 7    ', 138.0000,1,   6,  99,   3,1.01565,  -3.1015,1.10000,0.90000,1.10000,0.90000
   571,'ENMX43S7    ', 138.0000,1,   6,  99,   3,1.01411,  -3.1026,1.10000,0.90000,1.10000,0.90000
   572,'ENMX39S7    ', 138.0000,1,   6,  99,   3,1.01932,  -2.3151,1.10000,0.90000,1.10000,0.90000
   573,'ENMX38S7    ', 138.0000,1,   6,  99,   3,1.01899,  -2.1534,1.10000,0.90000,1.10000,0.90000
   574,'ENMX37S7    ', 138.0000,1,   6,  99,   3,1.01953,  -1.9276,1.10000,0.90000,1.10000,0.90000
   576,'ENMX47S7    ', 138.0000,1,   6,  99,   3,1.03083,  -1.6870,1.10000,0.90000,1.10000,0.90000
   577,'ENMX23S7    ', 138.0000,1,   6,  99,   3,1.01705,  -2.5920,1.10000,0.90000,1.10000,0.90000
   578,'ENMX23S8    ',  69.0000,1,   6,  99,   3,1.05083,  -3.2817,1.10000,0.90000,1.10000,0.90000
   579,'ENMX31S7    ', 138.0000,1,   6,  99,   3,1.01658,  -2.8779,1.10000,0.90000,1.10000,0.90000
   581,'ENMX12S7    ', 138.0000,1,   6,  99,   3,1.01777,  -2.8344,1.10000,0.90000,1.10000,0.90000
   582,'ENMX10S8    ',  69.0000,1,   6,  99,   3,1.02765,  -3.3048,1.10000,0.90000,1.10000,0.90000
   583,'ENMX32S7    ', 138.0000,1,   6,  99,   3,1.01253,  -3.0602,1.10000,0.90000,1.10000,0.90000
   585,'ENMX9S 7    ', 138.0000,1,   6,  99,   3,1.01628,  -2.9871,1.10000,0.90000,1.10000,0.90000
   586,'ENMX30S7    ', 138.0000,1,   6,  99,   3,1.01257,  -2.9098,1.10000,0.90000,1.10000,0.90000
   587,'ENMX6S7     ', 138.0000,1,   6,  99,   3,1.01142,  -3.0714,1.10000,0.90000,1.10000,0.90000
   588,'ENMX8S 7    ', 138.0000,1,   6,  99,   3,1.01550,  -3.1137,1.10000,0.90000,1.10000,0.90000
   589,'ENMX26S7    ', 138.0000,1,   6,  99,   3,1.01266,  -2.9238,1.10000,0.90000,1.10000,0.90000
   590,'ENMX24S7    ', 138.0000,1,   6,  99,   3,1.01664,  -2.5283,1.10000,0.90000,1.10000,0.90000
   591,'ENMX40S7    ', 138.0000,1,   6,  99,   3,1.01138,  -3.1417,1.10000,0.90000,1.10000,0.90000
   592,'ENMX41S7    ', 138.0000,1,   6,  99,   3,1.01135,  -3.1555,1.10000,0.90000,1.10000,0.90000
   593,'9.62TAP     ',  69.0000,1,   6,  99,   3,1.03564,  -3.2989,1.10000,0.90000,1.10000,0.90000
   594,'ENMX33S7    ', 138.0000,1,   6,  99,   3,1.01267,  -3.1614,1.10000,0.90000,1.10000,0.90000
   595,'ENMX59S8    ',  69.0000,1,   6,  99,   3,1.03564,  -3.2989,1.10000,0.90000,1.10000,0.90000
   596,'ENMX7S7     ', 138.0000,1,   6,  99,   3,1.01588,  -3.1090,1.10000,0.90000,1.10000,0.90000
   597,'ENMX28S8    ',  69.0000,1,   6,  99,   3,1.02406,  -3.0018,1.10000,0.90000,1.10000,0.90000
   599,'ENMX36S8    ',  69.0000,1,   6,  99,   3,1.02975,  -3.6822,1.10000,0.90000,1.10000,0.90000
   601,'2.83 TAP    ', 138.0000,1,   6,  99,   3,1.01719,  -3.0114,1.10000,0.90000,1.10000,0.90000
   602,'GHOSTPI3    ', 138.0000,1,  42,  99,   1,1.08261,  12.8900,1.10000,0.90000,1.10000,0.90000
   603,'GHOSTPI1    ', 138.0000,1,  42,  99, 371,1.08330,  13.0932,1.10000,0.90000,1.10000,0.90000
   605,'WATSON C    ', 138.0000,1,  29,  99,  17,1.01628,   6.3897,1.10000,0.90000,1.10000,0.90000
   610,'KEEPHIL2    ', 500.0000,1,  40,  99,  17,1.05814,  19.7929,1.10000,0.90000,1.10000,0.90000
   637,'ALPACTAP    ', 138.0000,1,  27,  99,  17,1.04221,   3.6122,1.10000,0.90000,1.10000,0.90000
   648,'HANSMAN9    ', 138.0000,1,  37,  99,  17,1.02241,   6.5094,1.10000,0.90000,1.10000,0.90000
   649,'HANSMAN7    ', 240.0000,1,  37,  99,  17,1.06000,   9.5141,1.10000,0.90000,1.10000,0.90000
   651,'ELKRIVE7    ', 138.0000,1,  30,  99,  17,1.01749,   4.0830,1.10000,0.90000,1.10000,0.90000
   656,'RUSSEL1     ', 138.0000,1,  53,  99,  17,1.04022,   7.8442,1.10000,0.90000,1.10000,0.90000
   664,'PIPER CR    ', 138.0000,1,  35,  99,  17,1.00963,   2.6625,1.10000,0.90000,1.10000,0.90000
   666,'DOVER       ', 240.0000,1,  58,  99,   1,1.11734,  15.8313,1.10000,0.90000,1.10000,0.90000
   670,'TAYLOR 8    ',  69.0000,1,  55,  99,   8,1.01374,   4.3843,1.10000,0.90000,1.10000,0.90000
   674,'CYPRES1     ', 138.0000,1,  48,  99,  17,1.02258,   3.3520,1.10000,0.90000,1.10000,0.90000
   677,'CYPRES2     ', 240.0000,1,  48,  99,  17,1.08012,   4.6635,1.10000,0.90000,1.10000,0.90000
   679,'LETH111S    ', 138.0000,1,  54,  99,  11,1.00542,   4.0631,1.10000,0.90000,1.10000,0.90000
   680,'SOUTHRI9    ', 138.0000,2,   4,  99,  17,1.02000,   1.5256,1.10000,0.90000,1.10000,0.90000
   690,'COALDAL7    ', 138.0000,1,  54,  99,  17,1.00533,   3.7728,1.10000,0.90000,1.10000,0.90000
   691,'LETH241S    ', 138.0000,1,  54,  99,  11,1.00736,   4.0675,1.10000,0.90000,1.10000,0.90000
   692,'N LETHB7    ', 138.0000,1,  54,  99,  17,1.00862,   4.1455,1.10000,0.90000,1.10000,0.90000
   693,'MAGRATH8    ',  69.0000,1,  55,  99,  17,1.01368,   4.3872,1.10000,0.90000,1.10000,0.90000
   694,'MAGRATH7    ', 138.0000,1,  55,  99,  17,1.00792,   4.7301,1.10000,0.90000,1.10000,0.90000
   696,'LETH146S    ', 138.0000,1,  54,  99,  11,1.00678,   4.0469,1.10000,0.90000,1.10000,0.90000
   697,'LETH593S    ', 138.0000,1,  54,  99,  11,1.00555,   4.0377,1.10000,0.90000,1.10000,0.90000
   698,'LETH674S    ', 138.0000,1,  54,  99,  11,1.00454,   4.1253,1.10000,0.90000,1.10000,0.90000
   699,'RIVERBN7    ', 138.0000,1,  54,  99,  17,1.00518,   4.1525,1.10000,0.90000,1.10000,0.90000
   715,'CLIPP_TP    ', 138.0000,1,  32,  99,  17,1.04395,   4.1053,1.10000,0.90000,1.10000,0.90000
   716,'LAKESEN7    ', 138.0000,1,  42,  99, 391,1.03753,   1.8969,1.10000,0.90000,1.10000,0.90000
   718,'WESWOOD     ', 138.0000,1,  60,  99,  17,1.02667,   7.7156,1.10000,0.90000,1.10000,0.90000
   723,'BILBY 1     ', 138.0000,1,  40,  99, 441,1.01689,   6.9024,1.10000,0.90000,1.10000,0.90000
   729,'SUMMITTP    ', 138.0000,1,  57,  99,  17,1.01937,  -0.7510,1.10000,0.90000,1.10000,0.90000
   734,'SHELL A1    ', 138.0000,1,  33,  99,  40,1.02169,   7.9378,1.10000,0.90000,1.10000,0.90000
   735,'SHELL TP    ', 138.0000,1,  33,  99,  17,1.02171,   7.9290,1.10000,0.90000,1.10000,0.90000
   739,'ARD_01      ', 138.0000,1,  53,  99, 190,1.01825,  10.5269,1.10000,0.90000,1.10000,0.90000
   748,'608AL_TP    ', 138.0000,1,  53,  99,  17,1.01970,  10.0498,1.10000,0.90000,1.10000,0.90000
   750,'761L_TP     ', 138.0000,1,  33,  99,  17,1.03140,   7.6412,1.10000,0.90000,1.10000,0.90000
   759,'WINTHV      ', 138.0000,1,  43,  99,  10,1.07629,  15.7555,1.10000,0.90000,1.10000,0.90000
   764,'1058JOIN    ', 240.0000,1,  60,  99,  17,1.04328,  11.2364,1.10000,0.90000,1.10000,0.90000
   771,'AMELIA1     ', 240.0000,1,  33,  99,  17,1.05476,   8.6979,1.10000,0.90000,1.10000,0.90000
   779,'PADDLE R    ', 138.0000,1,  40,  99,  17,1.02394,   6.8565,1.10000,0.90000,1.10000,0.90000
   780,'SYLV_138    ', 138.0000,1,  35,  99,  17,1.02257,   2.9069,1.10000,0.90000,1.10000,0.90000
   785,'1059A_TP    ', 240.0000,1,  60,  99,  17,1.04216,  10.9977,1.10000,0.90000,1.10000,0.90000
   794,'MAGRATH9    ', 138.0000,1,  55,  99,  17,1.00792,   4.7309,1.10000,0.90000,1.10000,0.90000
   795,'LINDB_TP    ', 138.0000,1,  28,  99,   1,1.03067,   2.8975,1.10000,0.90000,1.10000,0.90000
   799,'CHARD_TP    ', 138.0000,1,  61,  99,  41,1.03856,  12.2114,1.10000,0.90000,1.10000,0.90000
   800,'PRIM TAP    ', 138.0000,1,  28,  99,   1,1.03007,   8.8538,1.10000,0.90000,1.10000,0.90000
   801,'787LSKP1    ', 138.0000,1,  35,  99,  17,1.01249,   2.8944,1.10000,0.90000,1.10000,0.90000
   802,'787LSKP2    ', 138.0000,1,  35,  99,  17,1.01122,   2.7681,1.10000,0.90000,1.10000,0.90000
   803,'803/804N    ', 138.0000,1,  31,  99,  17,1.03719,   5.6525,1.10000,0.90000,1.10000,0.90000
   804,'803/804X    ', 138.0000,1,  31,  99,  17,1.04158,   5.9191,1.10000,0.90000,1.10000,0.90000
   807,'521L TAP    ',  69.0000,1,  40,  99,  17,1.01359,  11.3176,1.10000,0.90000,1.10000,0.90000
   808,'505L TAP    ',  69.0000,1,  40,  99,  17,1.01365,  11.3149,1.10000,0.90000,1.10000,0.90000
   809,'EXPRESTP    ', 138.0000,1,  37,  99,  17,1.04370,   4.1535,1.10000,0.90000,1.10000,0.90000
   810,'AMOCOTAP    ', 138.0000,1,  57,  99,  17,1.02028,  -0.8526,1.10000,0.90000,1.10000,0.90000
   811,'521AL TP    ',  69.0000,1,  40,  99,  17,1.01357,  11.3118,1.10000,0.90000,1.10000,0.90000
   812,'BUCK TAP    ', 138.0000,1,  30,  99,  17,1.01981,   7.0495,1.10000,0.90000,1.10000,0.90000
   813,'ELKRIVTP    ', 138.0000,1,  30,  99,  17,1.01793,   4.1013,1.10000,0.90000,1.10000,0.90000
   814,'KILRY TP    ', 138.0000,1,  37,  99,  17,1.01790,   4.1933,1.10000,0.90000,1.10000,0.90000
   815,'TWP TAP7    ', 138.0000,1,  30,  99,  17,1.02686,   4.8772,1.10000,0.90000,1.10000,0.90000
   816,'LINE  TP    ', 138.0000,1,  15,  99,  17,1.02204,  -0.9372,1.10000,0.90000,1.10000,0.90000
   817,'ELKFRD T    ', 138.0000,1,  15,  99,  17,1.01390,  -1.9921,1.10000,0.90000,1.10000,0.90000
   818,'GR HL TP    ', 138.0000,1,  15,  99,  17,1.01366,  -2.0341,1.10000,0.90000,1.10000,0.90000
   819,'BRITT TP    ', 138.0000,1,  15,  99,  17,1.01402,  -2.7244,1.10000,0.90000,1.10000,0.90000
   820,'FICKL TP    ', 138.0000,1,  29,  99,  17,1.01829,   6.5458,1.10000,0.90000,1.10000,0.90000
   821,'708ALTAP    ', 138.0000,1,  33,  99,  17,1.02521,   7.7865,1.10000,0.90000,1.10000,0.90000
   823,'725BL       ', 138.0000,1,  53,  99,  17,1.00796,   4.5702,1.10000,0.90000,1.10000,0.90000
   825,'CGETAP      ', 138.0000,1,  20,  99,   1,1.09536,  -4.8627,1.10000,0.90000,1.10000,0.90000
   826,'831A TAP    ', 138.0000,1,  47,  99,  17,1.00847,   4.8465,1.10000,0.90000,1.10000,0.90000
   828,'PURSPRW4    ', 138.0000,1,  52,  99,  17,1.00656,   4.5262,1.10000,0.90000,1.10000,0.90000
   830,'MARLBTAP    ', 138.0000,1,  29,  99,  17,1.03262,   6.7703,1.10000,0.90000,1.10000,0.90000
   832,'788_TP      ', 138.0000,1,  27,  99,  17,1.03217,   5.5620,1.10000,0.90000,1.10000,0.90000
   834,'CHIN_CHT    ', 138.0000,1,  54,  99,  17,1.00811,   3.7424,1.10000,0.90000,1.10000,0.90000
   837,'SODGLTAP    ', 138.0000,1,  53,  99,  17,1.02060,   9.3594,1.10000,0.90000,1.10000,0.90000
   839,'600AL TA    ', 138.0000,1,   4,  99,  17,1.01770,   1.3124,1.10000,0.90000,1.10000,0.90000
   841,'OTAU_TP     ', 138.0000,1,  21,  99,   1,1.07532,   3.4274,1.10000,0.90000,1.10000,0.90000
   844,'ASBNE TP    ', 138.0000,1,  40,  99,   1,1.04545,   5.6631,1.10000,0.90000,1.10000,0.90000
   851,'MUSKEG T    ', 240.0000,4,  59,  99,   9,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   856,'KSP3        ', 138.0000,1,  42,  99,   1,1.03676,   2.5106,1.10000,0.90000,1.10000,0.90000
   857,'KSP4        ', 138.0000,1,  42,  99,   1,1.01781,   2.0179,1.10000,0.90000,1.10000,0.90000
   858,'THOMP02     ', 138.0000,1,  27,  99, 321,1.03192,   5.5509,1.10000,0.90000,1.10000,0.90000
   862,'PV-TAP7     ', 138.0000,1,  13,  99,   1,1.04638,   0.7796,1.10000,0.90000,1.10000,0.90000
   863,'RAYRS TP    ',  69.0000,1,  55,  99,  17,1.01327,   3.7948,1.10000,0.90000,1.10000,0.90000
   869,'CHIN CH     ', 138.0000,1,  54,  99,  17,1.00021,   3.5929,1.10000,0.90000,1.10000,0.90000
   871,'943TAPA     ', 240.0000,1,  33,  99,  17,1.05476,   8.6979,1.10000,0.90000,1.10000,0.90000
   876,'514BL TP    ',  69.0000,1,  53,  99,  17,1.03205,  10.1658,1.10000,0.90000,1.10000,0.90000
   877,'BASNTAP     ', 138.0000,1,  47,  99,  17,1.01215,   4.0277,1.10000,0.90000,1.10000,0.90000
   881,'RAVEN TP    ', 138.0000,1,  38,  99,  17,0.98730,  -0.7061,1.10000,0.90000,1.10000,0.90000
   882,'SCHRA TP    ', 138.0000,1,  38,  99,  17,0.99183,  -0.2494,1.10000,0.90000,1.10000,0.90000
   883,'EAGLE TP    ', 138.0000,1,  38,  99,  17,0.98084,  -1.3507,1.10000,0.90000,1.10000,0.90000
   886,'MAG TAP7    ', 138.0000,1,  46,  99,  17,1.00502,  -2.5609,1.10000,0.90000,1.10000,0.90000
   887,'CAN L TP    ', 138.0000,1,  60,  99,  17,1.02749,   7.4329,1.10000,0.90000,1.10000,0.90000
   888,'106S TAP    ', 138.0000,1,  40,  99,  17,1.02394,   6.8567,1.10000,0.90000,1.10000,0.90000
   890,'AMOCO TP    ', 138.0000,1,  38,  99,  17,0.98956,  -0.6270,1.10000,0.90000,1.10000,0.90000
   891,'904AL TP    ', 240.0000,1,  60,  99,  17,1.04232,  11.0541,1.10000,0.90000,1.10000,0.90000
   892,'WAIN TP7    ', 138.0000,1,  32,  99,  17,1.03957,   4.6889,1.10000,0.90000,1.10000,0.90000
   893,'908 TP      ', 240.0000,1,  60,  99,  17,1.04300,  11.0780,1.10000,0.90000,1.10000,0.90000
   895,'515S TAP    ',  69.0000,1,  26,  99,  17,1.06022,   2.9860,1.10000,0.90000,1.10000,0.90000
   896,'PEG.LK.T    ',  69.0000,1,  26,  99,  17,1.04982,   3.8398,1.10000,0.90000,1.10000,0.90000
   897,'GENESE T    ', 138.0000,1,  40,  99,  17,1.02078,  13.4567,1.10000,0.90000,1.10000,0.90000
   898,'GENSTR T    ', 138.0000,1,  60,  99,  17,1.03569,   7.5729,1.10000,0.90000,1.10000,0.90000
   899,'TRUE W T    ', 138.0000,1,  31,  99,  17,1.03015,   5.2498,1.10000,0.90000,1.10000,0.90000
   900,'JUMP TP1    ', 138.0000,1,  44,  99,  17,1.00931,  -3.8251,1.10000,0.90000,1.10000,0.90000
   901,'MCBRIDE1    ', 138.0000,1,  53,  99,  44,1.01053,   5.2793,1.10000,0.90000,1.10000,0.90000
   905,'105S TAP    ', 138.0000,1,  40,  99,  17,1.01689,   6.9025,1.10000,0.90000,1.10000,0.90000
   909,'DALEH TP    ', 138.0000,1,  29,  99,  17,1.02031,   6.6799,1.10000,0.90000,1.10000,0.90000
   910,'OBED TAP    ', 138.0000,1,  29,  99,  17,1.02036,   6.6828,1.10000,0.90000,1.10000,0.90000
   911,'EMPLIQTP    ', 138.0000,1,  48,  99,  17,1.02090,   2.9761,1.10000,0.90000,1.10000,0.90000
   912,'740L JNC    ', 138.0000,1,  29,  99,  17,1.02146,   6.5748,1.10000,0.90000,1.10000,0.90000
   913,'G.ROBB T    ', 138.0000,1,  29,  99,  17,1.02356,   6.7272,1.10000,0.90000,1.10000,0.90000
   914,'CADOM TP    ',  69.0000,1,  29,  99,  17,1.03085,   6.4917,1.10000,0.90000,1.10000,0.90000
   915,'CHEV TP     ', 138.0000,1,  29,  99,  17,1.01743,   6.3290,1.10000,0.90000,1.10000,0.90000
   916,'MONAR TP    ', 138.0000,1,  54,  99,  17,1.00762,   4.0582,1.10000,0.90000,1.10000,0.90000
   918,'CASS01      ', 240.0000,1,  47,  99,  17,1.07573,   9.6750,1.10000,0.90000,1.10000,0.90000
   920,'ROUND01     ', 240.0000,1,  61,  99,  17,1.11762,  10.3974,1.10000,0.90000,1.10000,0.90000
   923,'W.CASC T    ', 138.0000,1,  44,  99,  17,1.02114,  -5.0878,1.10000,0.90000,1.10000,0.90000
   924,'CH KGT T    ', 138.0000,1,  24,  99,  17,1.02453,   3.7337,1.10000,0.90000,1.10000,0.90000
   925,'JUMP TP2    ', 138.0000,1,  44,  99,  17,1.01501,  -3.7749,1.10000,0.90000,1.10000,0.90000
   928,'ENCH TAP    ', 138.0000,1,  52,  99,  17,1.00360,   3.7433,1.10000,0.90000,1.10000,0.90000
   931,'746L NO     ', 138.0000,1,  60,  99,  17,1.02636,   7.5650,1.10000,0.90000,1.10000,0.90000
   932,'CAR.LK.T    ',  69.0000,1,  26,  99,  17,1.05013,   3.7672,1.10000,0.90000,1.10000,0.90000
   933,'AIRD TAP    ', 138.0000,1,  57,  99,  17,1.01648,  -0.3719,1.10000,0.90000,1.10000,0.90000
   934,'FLAT TAP    ', 138.0000,1,  27,  99,  17,1.03164,   6.8589,1.10000,0.90000,1.10000,0.90000
   935,'CAR.CR.T    ',  69.0000,1,  26,  99,  17,1.05045,   3.9347,1.10000,0.90000,1.10000,0.90000
   938,'STEL TAP    ', 138.0000,1,  60,  99,  17,1.03256,   7.5551,1.10000,0.90000,1.10000,0.90000
   939,'RVBD TAP    ', 138.0000,1,  53,  99,  17,1.00498,   4.1236,1.10000,0.90000,1.10000,0.90000
   940,'KPH MU T    ',  69.0000,1,  40,  99,  17,1.01449,  10.7060,1.10000,0.90000,1.10000,0.90000
   942,'LAURALK     ',  69.0000,1,  26,  99,  17,1.05000,   3.7622,1.10000,0.90000,1.10000,0.90000
   943,'MILO 1      ', 240.0000,1,  47,  99,  17,1.06268,   4.8183,1.10000,0.90000,1.10000,0.90000
   944,'638S TAP    ',  69.0000,1,  26,  99,  17,1.05734,   3.1514,1.10000,0.90000,1.10000,0.90000
   946,'KING TAP    ', 138.0000,1,  31,  99,  17,1.02005,   5.4150,1.10000,0.90000,1.10000,0.90000
   947,'GAINTAP2    ', 138.0000,1,  40,  99,  17,1.02841,   8.1786,1.10000,0.90000,1.10000,0.90000
   950,'742L JCT    ', 138.0000,1,  44,  99,  17,1.02030,  -4.5369,1.10000,0.90000,1.10000,0.90000
   951,'COCHIN T    ',  69.0000,1,  32,  99,  17,1.06244,   5.2315,1.10000,0.90000,1.10000,0.90000
   952,'DIAM TAP    ', 138.0000,1,  33,  99,  17,1.02282,   8.0250,1.10000,0.90000,1.10000,0.90000
   953,'FIBE TAP    ', 138.0000,1,  60,  99,  17,1.02723,   7.4221,1.10000,0.90000,1.10000,0.90000
   955,'PDMAKER1    ', 240.0000,1,  60,  99,   5,1.04523,  10.3145,1.10000,0.90000,1.10000,0.90000
   956,'758L JCT    ', 138.0000,1,  35,  99,  17,1.02496,   2.7560,1.10000,0.90000,1.10000,0.90000
   957,'166L JNC    ', 138.0000,1,  39,  99,  17,0.99004,  -1.8915,1.10000,0.90000,1.10000,0.90000
   958,'521L 234    ',  69.0000,1,  40,  99,  17,1.01365,  11.3149,1.10000,0.90000,1.10000,0.90000
   959,'133L JNC    ',  69.0000,1,  40,  99,  17,1.01660,  10.7688,1.10000,0.90000,1.10000,0.90000
   960,'HART TAP    ', 138.0000,1,  46,  99,  17,0.99523,  -2.7749,1.10000,0.90000,1.10000,0.90000
   961,'746L JNC    ', 138.0000,1,  33,  99,  17,1.02631,   7.5663,1.10000,0.90000,1.10000,0.90000
   962,'KAYBOBTP    ', 138.0000,1,  24,  99,  17,1.02481,   3.7453,1.10000,0.90000,1.10000,0.90000
   964,'WHITE TP    ', 138.0000,1,  40,  99,  17,1.03101,   8.9659,1.10000,0.90000,1.10000,0.90000
   965,'54L JNC     ', 138.0000,1,  44,  99,  17,1.02524,  -4.6448,1.10000,0.90000,1.10000,0.90000
   970,'746L JCT    ', 138.0000,1,  60,  99,  17,1.02838,   7.4685,1.10000,0.90000,1.10000,0.90000
   975,'COMINTAP    ', 138.0000,1,  35,  99,  17,1.00156,   2.2747,1.10000,0.90000,1.10000,0.90000
   982,'MADDEN T    ', 138.0000,1,  39,  99,  17,0.99392,  -2.6792,1.10000,0.90000,1.10000,0.90000
   983,'MARION T    ', 138.0000,1,  40,  99,  17,1.02498,  13.1795,1.10000,0.90000,1.10000,0.90000
   984,'HIGHVL T    ', 138.0000,1,  40,  99,  17,1.02097,  13.4188,1.10000,0.90000,1.10000,0.90000
   986,'133-522T    ',  69.0000,1,  40,  99,  17,1.01659,  10.7684,1.10000,0.90000,1.10000,0.90000
   987,'CIL TAP7    ', 138.0000,1,  60,  99,  17,1.02524,   7.2509,1.10000,0.90000,1.10000,0.90000
   988,'CROSSF T    ', 240.0000,1,  57,  99,  17,1.04724,   1.9400,1.10000,0.90000,1.10000,0.90000
   989,'703ALTAP    ', 138.0000,1,  37,  99,  17,1.02231,   6.4768,1.10000,0.90000,1.10000,0.90000
   993,'2739STAP    ',  69.0000,1,  40,  99,  17,1.02656,   9.6217,1.10000,0.90000,1.10000,0.90000
   995,'W.GRN TP    ', 240.0000,1,  30,  99,  17,1.06398,   5.8811,1.10000,0.90000,1.10000,0.90000
  1006,'GERMAIN1    ', 138.0000,1,  58,  99,   1,1.03873,   9.5453,1.10000,0.90000,1.10000,0.90000
  1010,'CHARD_01    ', 138.0000,1,  61,  99,  41,1.03853,  12.2098,1.10000,0.90000,1.10000,0.90000
  1018,'BASSET 7    ', 138.0000,1,  17,  99,   1,1.09871,   3.8047,1.10000,0.90000,1.10000,0.90000
  1020,'HIGH LV7    ', 138.0000,1,  18,  99,   1,1.08300,   2.2269,1.10000,0.90000,1.10000,0.90000
  1022,'BLUMNOR7    ', 138.0000,1,  18,  99,   1,1.07555,   1.6710,1.10000,0.90000,1.10000,0.90000
  1023,'SULPH PT    ', 138.0000,1,  17,  99,   1,1.09140,   4.4571,1.10000,0.90000,1.10000,0.90000
  1026,'ZAMA LK7    ', 138.0000,1,  17,  99,   1,1.08975,   4.1317,1.10000,0.90000,1.10000,0.90000
  1027,'RBW LAK8    ',  69.0000,1,  17,  99,   1,1.04406,   5.7674,1.10000,0.90000,1.10000,0.90000
  1028,'RBW LAK7    ', 138.0000,1,  17,  99,   1,1.08677,   5.7674,1.10000,0.90000,1.10000,0.90000
  1029,'RBW LAK9    ',  25.0000,1,  17,  99,   1,1.00545,   2.6045,1.10000,0.90000,1.10000,0.90000
  1031,'RBW 1       ',  14.4000,2,  17,  99,   1,1.01984,   3.9470,1.10000,0.90000,1.10000,0.90000
  1032,'RBW 2       ',  14.4000,2,  17,  99,   1,1.02000,   3.9392,1.10000,0.90000,1.10000,0.90000
  1033,'RBW 3       ',  14.4000,2,  17,  99,   1,1.00055,   5.7674,1.10000,0.90000,1.10000,0.90000
  1034,'CHINCHA7    ', 138.0000,1,  17,  99,   1,1.10143,   2.6982,1.10000,0.90000,1.10000,0.90000
  1035,'RBW 4       ',  13.8000,2,  17,  99,  21,1.04238,   9.0577,1.10000,0.90000,1.10000,0.90000
  1036,'KEG RVR7    ', 138.0000,1,  17,  99,   1,1.10182,   1.6408,1.10000,0.90000,1.10000,0.90000
  1037,'RBW5        ',  14.4000,2,  17,  99,  21,1.02000,   4.0707,1.10000,0.90000,1.10000,0.90000
  1038,'OSB-TAP7    ', 138.0000,1,  18,  99,   1,1.08524,   2.1526,1.10000,0.90000,1.10000,0.90000
  1039,'MELITO7     ', 138.0000,1,  18,  99,   1,1.08524,   2.1524,1.10000,0.90000,1.10000,0.90000
  1044,'KEMP RV7    ', 138.0000,1,  17,  99,   1,1.10564,   1.2171,1.10000,0.90000,1.10000,0.90000
  1050,'HOTCHKS7    ', 138.0000,1,  19,  99,   1,1.11083,   0.4232,1.10000,0.90000,1.10000,0.90000
  1052,'HAMBURG7    ', 138.0000,1,  19,  99,   1,1.10632,   1.8725,1.10000,0.90000,1.10000,0.90000
  1053,'RING CK7    ', 138.0000,1,  19,  99,   1,1.10020,   2.6805,1.10000,0.90000,1.10000,0.90000
  1054,'ARCENC1     ', 138.0000,1,  17,  99,   1,1.09000,   5.5336,1.10000,0.90000,1.10000,0.90000
  1055,'CADOTTE7    ', 138.0000,1,  19,  99,   1,1.09770,  -0.6448,1.10000,0.90000,1.10000,0.90000
  1060,'NORCEN 7    ', 138.0000,1,  19,  99,   1,1.08426,  -1.1775,1.10000,0.90000,1.10000,0.90000
  1065,'LUBICON7    ', 138.0000,1,  19,  99,   1,1.07865,  -1.2114,1.10000,0.90000,1.10000,0.90000
  1070,'CRANBER7    ', 138.0000,1,  19,  99,   1,1.08000,  -1.5192,1.10000,0.90000,1.10000,0.90000
  1075,'SEAL LK7    ', 138.0000,1,  19,  99,   1,1.08276,  -0.9744,1.10000,0.90000,1.10000,0.90000
  1080,'WESLY C4    ', 240.0000,1,  19,  99,   1,1.11526,   1.5047,1.10000,0.90000,1.10000,0.90000
  1082,'WESLY C7    ', 138.0000,1,  19,  99,   1,1.11371,   0.6043,1.10000,0.90000,1.10000,0.90000
  1083,'CARMON 7    ', 138.0000,1,  19,  99,   1,1.10958,   0.4247,1.10000,0.90000,1.10000,0.90000
  1085,'PEACE RV    ', 138.0000,1,  19,  99,   1,1.10839,  -0.8543,1.10000,0.90000,1.10000,0.90000
  1087,'DAISHOW8    ',  13.8000,2,  19,  99,  33,1.00000,   0.1515,1.10000,0.90000,1.10000,0.90000
  1088,'DAISHOW7    ', 138.0000,1,  19,  99,   1,1.09800,  -0.4902,1.10000,0.90000,1.10000,0.90000
  1089,'DAISHOW9    ',  13.8000,2,  19,  34,  33,1.00000,   0.1515,1.10000,0.90000,1.10000,0.90000
  1090,'MEIKLE1     ', 138.0000,1,  19,  99,   1,1.11111,   0.4429,1.10000,0.90000,1.10000,0.90000
  1100,'RYCROFT7    ', 138.0000,1,  20,  99,   1,1.09666,  -7.0526,1.10000,0.90000,1.10000,0.90000
  1101,'GPEP7       ', 138.0000,2,  20,  99,  30,1.09535,  -4.8619,1.10000,0.90000,1.10000,0.90000
  1102,'BOUCH C7    ', 138.0000,1,  19,  99,   1,1.10153,  -5.4292,1.10000,0.90000,1.10000,0.90000
  1104,'KSIT RV7    ', 138.0000,1,  20,  99,   1,1.09150,  -8.5207,1.10000,0.90000,1.10000,0.90000
  1105,'FRIEDEN7    ', 138.0000,1,  19,  99,   1,1.10429,  -4.7619,1.10000,0.90000,1.10000,0.90000
  1106,'FRIEDEN8    ',  69.0000,1,  19,  99,   1,1.10099,  -5.2943,1.10000,0.90000,1.10000,0.90000
  1107,'HINES C8    ',  69.0000,1,  19,  99,   1,1.07882,  -5.8643,1.10000,0.90000,1.10000,0.90000
  1108,'EUREKA 8    ',  69.0000,1,  19,  99,   1,1.06684,  -6.4100,1.10000,0.90000,1.10000,0.90000
  1109,'MERCER 7    ', 138.0000,1,  20,  99,   1,1.10154,  -6.5082,1.10000,0.90000,1.10000,0.90000
  1110,'MERC TAP    ', 138.0000,1,  20,  99,   1,1.10263,  -6.4627,1.10000,0.90000,1.10000,0.90000
  1114,'UPDIKE1     ', 138.0000,1,  20,  99,   1,1.08922,  -9.3422,1.10000,0.90000,1.10000,0.90000
  1117,'CLAIR  L    ', 138.0000,1,  20,  99,   1,1.10320,  -6.5364,1.10000,0.90000,1.10000,0.90000
  1118,'POPLAR 7    ', 138.0000,1,  20,  99,   1,1.09066,  -8.4587,1.10000,0.90000,1.10000,0.90000
  1119,'GOODFAR7    ', 138.0000,1,  20,  99,   1,1.09412,  -9.1009,1.10000,0.90000,1.10000,0.90000
  1120,'LOWE1       ', 138.0000,1,  20,  99, 451,1.09028,  -8.4477,1.10000,0.90000,1.10000,0.90000
  1121,'CRYST L7    ', 138.0000,1,  20,  99,   1,1.10204,  -6.1603,1.10000,0.90000,1.10000,0.90000
  1123,'SADHL TP    ', 138.0000,1,  20,  99,   1,1.09105,  -8.2044,1.10000,0.90000,1.10000,0.90000
  1124,'SADDLE 7    ', 138.0000,1,  20,  99,   1,1.08624,  -8.4058,1.10000,0.90000,1.10000,0.90000
  1126,'FLYINGS7    ', 138.0000,1,  20,  99,   1,1.09535,  -5.2674,1.10000,0.90000,1.10000,0.90000
  1132,'WAP JCT7    ', 138.0000,1,  20,  99,   1,1.09111,  -6.3970,1.10000,0.90000,1.10000,0.90000
  1134,'ELMWORT7    ', 138.0000,1,  20,  99,   1,1.08641,  -8.0958,1.10000,0.90000,1.10000,0.90000
  1135,'WAPITI 7    ', 138.0000,1,  20,  99,   1,1.08819,  -6.5366,1.10000,0.90000,1.10000,0.90000
  1137,'AWTAP       ', 138.0000,1,  20,  99,   1,1.09425,  -4.3819,1.10000,0.90000,1.10000,0.90000
  1138,'BCTAP       ', 138.0000,1,  20,  99,   1,1.09417,  -4.3661,1.10000,0.90000,1.10000,0.90000
  1139,'ALBRIGHT    ', 138.0000,1,  20,  99,   1,1.09410,  -4.3878,1.10000,0.90000,1.10000,0.90000
  1140,'P&G    7    ', 138.0000,1,  20,  99,   1,1.09410,  -4.3648,1.10000,0.90000,1.10000,0.90000
  1142,'BEARCK1     ', 138.0000,1,  20,  99,  43,1.09423,  -4.3639,1.10000,0.90000,1.10000,0.90000
  1143,'BIG MTN7    ', 138.0000,1,  20,  99,   1,1.09617,  -4.3716,1.10000,0.90000,1.10000,0.90000
  1144,'DOME CU7    ', 138.0000,1,  22,  99,   1,1.07208,  -1.6282,1.10000,0.90000,1.10000,0.90000
  1145,'BRDGE C7    ', 138.0000,1,  20,  99,   1,1.09657,  -4.2878,1.10000,0.90000,1.10000,0.90000
  1146,'P&G 8       ',  13.8000,2,  20,  34,  39,1.06524,  -4.2123,1.10000,0.90000,1.10000,0.90000
  1147,'HR MILN7    ', 138.0000,1,  22,  99,   1,1.05930,   0.8954,1.10000,0.90000,1.10000,0.90000
  1148,'HR MILN9    ',  15.0000,2,  22,  99,   1,1.02600,   4.2985,1.10000,0.90000,1.10000,0.90000
  1149,'KAKWA1      ', 138.0000,1,  22,  99,   1,1.06599,   0.6871,1.10000,0.90000,1.10000,0.90000
  1150,'DONNELL7    ', 138.0000,1,  19,  99,   1,1.10556,  -0.9378,1.10000,0.90000,1.10000,0.90000
  1151,'TAP7L487    ', 138.0000,1,  23,  99,   1,1.10596,  -0.7498,1.10000,0.90000,1.10000,0.90000
  1153,'TRIANGL7    ', 138.0000,1,  23,  99,   1,1.10448,  -0.8781,1.10000,0.90000,1.10000,0.90000
  1155,'VALLEYV7    ', 138.0000,1,  23,  99,   1,1.10411,  -0.1546,1.10000,0.90000,1.10000,0.90000
  1156,'VV PROP8    ',  69.0000,1,  23,  99,   1,1.04418,  -0.5795,1.10000,0.90000,1.10000,0.90000
  1160,'BEZANSON    ', 138.0000,1,  20,  99,   1,1.10136,  -5.3134,1.10000,0.90000,1.10000,0.90000
  1163,'L. SMOKY    ', 240.0000,1,  23,  99,   1,1.09207,   1.7956,1.10000,0.90000,1.10000,0.90000
  1164,'L.SMOKY7    ', 138.0000,1,  23,  99,   1,1.10500,   0.0855,1.10000,0.90000,1.10000,0.90000
  1165,'STURGEO7    ', 138.0000,1,  23,  99,   1,1.10493,   0.0824,1.10000,0.90000,1.10000,0.90000
  1166,'STURGEO8    ',  69.0000,1,  23,  99,   1,1.04460,  -0.5594,1.10000,0.90000,1.10000,0.90000
  1167,'STURGEA9    ',  14.4000,2,  23,  99,   1,1.04444,  -0.5742,1.10000,0.90000,1.10000,0.90000
  1168,'STURGEB9    ',   4.2000,2,  23,  99,   1,0.99132,  -0.5804,1.10000,0.90000,1.10000,0.90000
  1169,'STURGEO9    ',  25.0000,1,  23,  99,   1,1.05365,  -0.6295,1.10000,0.90000,1.10000,0.90000
  1170,'SIMONET7    ', 138.0000,1,  22,  99,   1,1.08629,   0.0274,1.10000,0.90000,1.10000,0.90000
  1171,'VALLEYG1    ',  13.8000,2,  23,  99,   1,1.05870,   0.0607,1.10000,0.90000,1.10000,0.90000
  1172,'STURG_1     ', 138.0000,1,  23,  99,   1,1.10500,   0.0853,1.10000,0.90000,1.10000,0.90000
  1173,'VALLEYG2    ',  13.8000,2,  23,  99,   1,1.05860,   0.0499,1.10000,0.90000,1.10000,0.90000
  1175,'FOX CRK7    ', 138.0000,1,  24,  99,   1,1.04492,   2.1403,1.10000,0.90000,1.10000,0.90000
  1180,'GOOSE R7    ', 138.0000,1,  23,  99,   1,1.09926,   1.0931,1.10000,0.90000,1.10000,0.90000
  1185,'HIGH PR8    ',  69.0000,1,  21,  99,   1,1.00942,  -0.9840,1.10000,0.90000,1.10000,0.90000
  1200,'RUTH LK4    ', 240.0000,1,  59,  99,   1,1.11158,  16.9457,1.10000,0.90000,1.10000,0.90000
  1201,'RUTH LK8    ',  69.0000,1,  59,  99,   1,1.04172,  15.1071,1.10000,0.90000,1.10000,0.90000
  1202,'RUTH LA7    ', 138.0000,1,  59,  99,   1,1.06258,  14.1303,1.10000,0.90000,1.10000,0.90000
  1203,'RUTH LK7    ', 138.0000,1,  59,  99,   1,1.07724,  13.8563,1.10000,0.90000,1.10000,0.90000
  1205,'SYNC_UE6    ', 240.0000,2,  59,  99,   9,1.11261,  16.9936,1.10000,0.90000,1.10000,0.90000
  1208,'TARSLDB     ', 240.0000,2,  59, 999,  10,1.11000,  17.2513,1.10000,0.90000,1.10000,0.90000
  1222,'PARS CR7    ', 138.0000,1,  59,  99,   1,1.06715,  13.5356,1.10000,0.90000,1.10000,0.90000
  1224,'HANGSTO7    ', 138.0000,1,  59,  99,   1,1.07618,  13.4390,1.10000,0.90000,1.10000,0.90000
  1226,'WABASCA4    ', 240.0000,1,  58,  99,   1,1.10184,   6.6794,1.10000,0.90000,1.10000,0.90000
  1227,'CROWLK7     ', 138.0000,1,  61,  99,   1,1.07925,  11.4931,1.10000,0.90000,1.10000,0.90000
  1228,'MITS E.4    ', 240.0000,1,  21,  99,   1,1.08782,   5.1287,1.10000,0.90000,1.10000,0.90000
  1229,'MITS E.7    ', 138.0000,1,  21,  99,   1,1.07547,   3.4659,1.10000,0.90000,1.10000,0.90000
  1230,'AEC MILL    ', 138.0000,1,  21,  99,   1,1.07289,   3.3454,1.10000,0.90000,1.10000,0.90000
  1231,'AEC  #19    ',  13.8000,1,  21,  99,   1,1.04239,   1.6511,1.10000,0.90000,1.10000,0.90000
  1232,'AEC  #29    ',  13.8000,1,  21,  99,   1,1.04236,   1.6488,1.10000,0.90000,1.10000,0.90000
  1234,'OTAUWAU7    ', 138.0000,1,  21,  99,   1,1.07522,   3.4360,1.10000,0.90000,1.10000,0.90000
  1235,'OTAUWAU8    ',  69.0000,1,  21,  99,   1,1.06836,   2.3013,1.10000,0.90000,1.10000,0.90000
  1236,'MUSKEG7     ', 240.0000,2,  59, 999,  40,1.10000,  15.8337,1.10000,0.90000,1.10000,0.90000
  1238,'7LA36TAP    ', 138.0000,1,  59,  99,   1,1.07663,  12.5299,1.10000,0.90000,1.10000,0.90000
  1239,'GREGOIRE    ', 138.0000,1,  59,  99,   1,1.07621,  12.5023,1.10000,0.90000,1.10000,0.90000
  1240,'SWAN RV8    ',  69.0000,1,  26,  99,   1,1.04752,   1.1757,1.10000,0.90000,1.10000,0.90000
  1241,'LONGLK19    ', 138.0000,2,  61,  99,  99,1.08268,  15.8319,1.10000,0.90000,1.10000,0.90000
  1242,'KINOSIS2    ', 138.0000,1,  61,  99,   1,1.07149,  15.2708,1.10000,0.90000,1.10000,0.90000
  1243,'EDITH L7    ', 138.0000,1,  26,  99,   1,1.07076,   2.3528,1.10000,0.90000,1.10000,0.90000
  1244,'EDITH L8    ',  69.0000,1,  26,  99,   1,1.05784,   1.3834,1.10000,0.90000,1.10000,0.90000
  1245,'KINOSIS1    ', 240.0000,1,  61,  99,   1,1.11316,  14.4046,1.10000,0.90000,1.10000,0.90000
  1248,'SWANHIL8    ',  69.0000,1,  26,  99,   1,1.05796,   1.5998,1.10000,0.90000,1.10000,0.90000
  1250,'SWANDIV8    ',  69.0000,1,  26,  99,   1,1.05654,   1.4337,1.10000,0.90000,1.10000,0.90000
  1251,'HORMIN9     ', 240.0000,1,  58,  99, 261,1.10558,  15.6238,1.10000,0.90000,1.10000,0.90000
  1254,'FREEMAN8    ',  69.0000,1,  26,  99,   1,1.06355,   1.8039,1.10000,0.90000,1.10000,0.90000
  1260,'LOU CR.4    ', 240.0000,1,  26,  99,   1,1.07057,   4.4848,1.10000,0.90000,1.10000,0.90000
  1261,'LOU CR.7    ', 138.0000,1,  26,  99,   1,1.09361,   3.1764,1.10000,0.90000,1.10000,0.90000
  1262,'HORUP9      ', 240.0000,2,  58,  99, 261,1.10502,  15.7269,1.10000,0.90000,1.10000,0.90000
  1263,'JOSLYN4     ', 240.0000,1,  58,  99,   1,1.10723,  15.6097,1.10000,0.90000,1.10000,0.90000
  1266,'SARAH L7    ', 138.0000,1,  26,  99,   1,1.08596,   3.1926,1.10000,0.90000,1.10000,0.90000
  1267,'SARAH L8    ',  69.0000,1,  26,  99,   1,1.06839,   2.0575,1.10000,0.90000,1.10000,0.90000
  1270,'ESSO JU7    ', 138.0000,1,  26,  99,   1,1.08998,   3.0989,1.10000,0.90000,1.10000,0.90000
  1271,'MORSE RV    ', 138.0000,1,  26,  99,   1,1.09006,   3.1022,1.10000,0.90000,1.10000,0.90000
  1272,'FIELDGA7    ', 138.0000,1,  26,  99,   1,1.08702,   3.0655,1.10000,0.90000,1.10000,0.90000
  1274,'MACKAY2     ', 240.0000,2,  58,  99,   1,1.11687,  15.9664,1.10000,0.90000,1.10000,0.90000
  1275,'VIRGINI7    ', 138.0000,1,  26,  99,   1,1.09208,   2.4048,1.10000,0.90000,1.10000,0.90000
  1276,'S-SHINE1    ', 240.0000,1,  61,  99,   1,1.11712,  15.0581,1.10000,0.90000,1.10000,0.90000
  1277,'BLK_FLY1    ', 240.0000,1,  59,  99,   1,1.11699,  15.0592,1.10000,0.90000,1.10000,0.90000
  1278,'KINUSO 8    ',  69.0000,1,  21,  99,   1,1.03953,   0.7037,1.10000,0.90000,1.10000,0.90000
  1280,'BRINT02     ', 240.0000,1,  58,  99,   1,1.10936,   7.3852,1.10000,0.90000,1.10000,0.90000
  1281,'SLAVE L8    ',  69.0000,1,  21,  99,   1,1.05346,   1.7299,1.10000,0.90000,1.10000,0.90000
  1284,'NARROWS     ', 138.0000,1,  19,  99,   1,1.06505,   1.1360,1.10000,0.90000,1.10000,0.90000
  1285,'NIPISI 7    ', 138.0000,1,  19,  99,   1,1.05483,  -0.6771,1.10000,0.90000,1.10000,0.90000
  1288,'LIVOCK01    ', 240.0000,1,  58,  99,   1,1.11334,   9.5548,1.10000,0.90000,1.10000,0.90000
  1289,'JACKPINE    ', 240.0000,1,  59,  99, 481,1.09905,  15.7512,1.10000,0.90000,1.10000,0.90000
  1290,'HORSERV7    ', 138.0000,1,  58,  99,   1,1.08291,  10.8642,1.10000,0.90000,1.10000,0.90000
  1293,'ALGAR-17    ', 138.0000,1,  61, 999,   1,1.10684,  12.1155,1.10000,0.90000,1.10000,0.90000
  1294,'MARIA-17    ', 138.0000,1,  61, 999,   1,1.09189,  11.3127,1.10000,0.90000,1.10000,0.90000
  1300,'WOLF LK7    ', 138.0000,1,  28,  99,   1,1.03617,   8.8075,1.10000,0.90000,1.10000,0.90000
  1301,'FOSTERCK    ', 138.0000,2,  28,  99,  63,1.05000,  10.9525,1.10000,0.90000,1.10000,0.90000
  1302,'PRIM_25     ', 138.0000,2,  28, 999,   1,1.01800,   9.1932,1.10000,0.90000,1.10000,0.90000
  1303,'MAHIHKA7    ', 138.0000,1,  28,  99,   1,1.02629,   8.4588,1.10000,0.90000,1.10000,0.90000
  1304,'MAHNO1      ', 138.0000,1,  28,  99,  36,1.02634,   8.4564,1.10000,0.90000,1.10000,0.90000
  1310,'LEMING 7    ', 138.0000,1,  28,  99,   1,1.02835,   8.4338,1.10000,0.90000,1.10000,0.90000
  1312,'MARG LK4    ', 240.0000,1,  28,  99,   1,1.09331,   8.9695,1.10000,0.90000,1.10000,0.90000
  1313,'MARG LK7    ', 138.0000,1,  28,  99,   1,1.04846,   8.2189,1.10000,0.90000,1.10000,0.90000
  1314,'BRIKER1     ', 138.0000,1,  13,  99,   1,1.04497,   0.7125,1.10000,0.90000,1.10000,0.90000
  1315,'LACOREY7    ', 138.0000,1,  28,  99,   1,1.03944,   6.4217,1.10000,0.90000,1.10000,0.90000
  1320,'ETHEL L7    ', 138.0000,1,  28,  99,   1,1.02039,   7.4020,1.10000,0.90000,1.10000,0.90000
  1321,'ETHEL L8    ',  69.0000,1,  28,  99,   1,1.08075,   5.2531,1.10000,0.90000,1.10000,0.90000
  1332,'GRND CTR    ', 138.0000,1,  28,  99,   1,1.02181,   6.1685,1.10000,0.90000,1.10000,0.90000
  1344,'BONNY  7    ', 138.0000,1,  28,  99,   1,1.04141,   4.3870,1.10000,0.90000,1.10000,0.90000
  1345,'BONNY  8    ',  69.0000,1,  28,  99,   1,1.05153,   2.9859,1.10000,0.90000,1.10000,0.90000
  1346,'BONN SVC    ', 138.0000,2,  28,  99,   1,1.04341,   4.3365,1.10000,0.90000,1.10000,0.90000
  1348,'WHITFISH    ', 240.0000,1,  28,  99,   1,1.10007,   9.3640,1.10000,0.90000,1.10000,0.90000
  1350,'WHITBY 7    ', 138.0000,1,  56,  99,   1,1.03107,   4.0135,1.10000,0.90000,1.10000,0.90000
  1357,'VILNA  7    ', 138.0000,1,  56,  99,   1,1.02950,   3.9349,1.10000,0.90000,1.10000,0.90000
  1362,'WILLINGD    ',  69.0000,1,  56,  99,   1,1.02411,   2.8642,1.10000,0.90000,1.10000,0.90000
  1367,'VEGREVL7    ', 138.0000,1,  56,  99,   1,1.02731,   4.0891,1.10000,0.90000,1.10000,0.90000
  1368,'VEGREVL8    ',  69.0000,1,  56,  99,   1,1.02848,   3.6507,1.10000,0.90000,1.10000,0.90000
  1371,'ST. PAU8    ',  69.0000,1,  56,  99,   1,1.01597,   1.7167,1.10000,0.90000,1.10000,0.90000
  1377,'IRISH C7    ', 138.0000,1,  13,  99,   1,1.02286,   1.9543,1.10000,0.90000,1.10000,0.90000
  1383,'VERMILO7    ', 138.0000,1,  13,  99,   1,1.03660,   1.7744,1.10000,0.90000,1.10000,0.90000
  1384,'VERMILO8    ',  69.0000,1,  13,  99,   1,1.04523,   0.9931,1.10000,0.90000,1.10000,0.90000
  1388,'KITSCOT8    ',  69.0000,1,  13,  99,   1,1.04125,  -0.2608,1.10000,0.90000,1.10000,0.90000
  1393,'HILL   7    ', 138.0000,1,  13,  99,   1,1.06346,  -0.3663,1.10000,0.90000,1.10000,0.90000
  1394,'HILL   8    ',  69.0000,1,  13,  99,   1,1.05084,  -0.8438,1.10000,0.90000,1.10000,0.90000
  1400,'HEISLER8    ',  69.0000,1,  36,  99,   1,1.02512,  10.4400,1.10000,0.90000,1.10000,0.90000
  1401,'BIGKNIF8    ',  69.0000,1,  36,  99,   1,1.04052,  10.7070,1.10000,0.90000,1.10000,0.90000
  1402,'SALTCR1     ', 240.0000,1,  59,  99,   1,1.10928,  15.0989,1.10000,0.90000,1.10000,0.90000
  1403,'PAINTRT4    ', 240.0000,1,  36,  99,   1,1.06288,  12.4910,1.10000,0.90000,1.10000,0.90000
  1404,'CASTOR 8    ',  69.0000,1,  42,  99,   1,1.05041,   7.9556,1.10000,0.90000,1.10000,0.90000
  1405,'SALTCR2     ', 138.0000,1,  59,  99,   1,1.07931,  13.8151,1.10000,0.90000,1.10000,0.90000
  1406,'SULLV LK    ',  69.0000,1,  42,  99,   1,1.06256,   6.5406,1.10000,0.90000,1.10000,0.90000
  1407,'6L17TAP     ',  69.0000,1,  42,  99,   7,1.05041,   7.9556,1.10000,0.90000,1.10000,0.90000
  1408,'HANNA  8    ',  69.0000,1,  42,  99,   1,1.04900,   6.1423,1.10000,0.90000,1.10000,0.90000
  1409,'QUIGL1      ', 138.0000,1,  61,  99,   1,1.07090,  15.2247,1.10000,0.90000,1.10000,0.90000
  1411,'WADDELL7    ', 138.0000,1,  61,  99,   1,1.03565,  12.0288,1.10000,0.90000,1.10000,0.90000
  1422,'NEVIS  4    ', 240.0000,1,  42,  99,   1,1.04987,   9.5653,1.10000,0.90000,1.10000,0.90000
  1423,'NEVIS  7    ', 138.0000,1,  42,  99,   1,1.08235,  10.0226,1.10000,0.90000,1.10000,0.90000
  1424,'NEVIS  8    ',  69.0000,1,  42,  99,   1,1.04755,   8.1368,1.10000,0.90000,1.10000,0.90000
  1425,'EYRE_TAP    ', 138.0000,1,  37,  99,   1,1.02446,   5.5695,1.10000,0.90000,1.10000,0.90000
  1430,'DELBURN8    ',  69.0000,1,  42,  99,   1,1.03788,   7.9124,1.10000,0.90000,1.10000,0.90000
  1431,'SWITCH_H    ', 240.0000,1,  43,  99,   1,1.06752,  13.6956,1.10000,0.90000,1.10000,0.90000
  1432,'DELB JCT    ',  69.0000,1,  42,  99,   1,1.04071,   8.0332,1.10000,0.90000,1.10000,0.90000
  1433,'3 HILLS7    ', 138.0000,1,  42,  99,   1,1.07847,  12.6322,1.10000,0.90000,1.10000,0.90000
  1435,'HALKIRK1    ', 240.0000,1,  43,  99, 501,1.07121,  14.0386,1.10000,0.90000,1.10000,0.90000
  1436,'954S_HV     ', 138.0000,1,  42,  99,   1,1.07685,  12.7806,1.10000,0.90000,1.10000,0.90000
  1437,'MARION 8    ',  69.0000,1,  42,  99,   1,1.02273,   8.6845,1.10000,0.90000,1.10000,0.90000
  1439,'STETTLE8    ',  69.0000,1,  42,  99,   1,1.02232,   7.9874,1.10000,0.90000,1.10000,0.90000
  1442,'BIG VAL8    ',  69.0000,1,  42,  99,   1,1.01142,   7.7309,1.10000,0.90000,1.10000,0.90000
  1444,'LINDBER7    ', 138.0000,1,  28,  99,   1,1.02741,   2.7020,1.10000,0.90000,1.10000,0.90000
  1448,'MICH. C7    ', 138.0000,1,  42,  99,   1,1.07552,  13.1837,1.10000,0.90000,1.10000,0.90000
  1449,'MICH. C8    ',  69.0000,1,  42,  99,   1,1.04592,  11.7277,1.10000,0.90000,1.10000,0.90000
  1451,'EYRE7       ', 138.0000,1,  37,  99,   1,1.02088,   5.4010,1.10000,0.90000,1.10000,0.90000
  1452,'CVD_TAP     ', 138.0000,1,  48,  99,   1,1.01604,   2.4465,1.10000,0.90000,1.10000,0.90000
  1453,'KSP_TAP     ', 138.0000,1,  48,  99,   1,1.01756,   2.5283,1.10000,0.90000,1.10000,0.90000
  1454,'BINDLOS7    ', 138.0000,1,  48,  99,  17,1.01572,   2.4239,1.10000,0.90000,1.10000,0.90000
  1455,'LLOYD  7    ', 138.0000,1,  13,  99,   1,1.06277,  -0.3074,1.10000,0.90000,1.10000,0.90000
  1456,'CAVDISH1    ', 138.0000,1,  48,  99,   1,1.01529,   2.4132,1.10000,0.90000,1.10000,0.90000
  1458,'LOYALIS7    ', 138.0000,1,  42,  99, 391,1.03995,   2.6154,1.10000,0.90000,1.10000,0.90000
  1459,'EXCEL7      ', 138.0000,1,  42,  99, 391,1.01772,   2.0131,1.10000,0.90000,1.10000,0.90000
  1460,'WINT HI7    ', 138.0000,1,  43,  99,   1,1.07705,  15.3218,1.10000,0.90000,1.10000,0.90000
  1463,'BULLPON7    ', 138.0000,1,  43,  99,   1,1.07808,  14.6233,1.10000,0.90000,1.10000,0.90000
  1465,'CORONAT8    ',  69.0000,1,  42,  99,   1,1.03943,   6.1861,1.10000,0.90000,1.10000,0.90000
  1466,'CORO JCT    ',  69.0000,1,  42,  99,   4,1.04427,   6.2679,1.10000,0.90000,1.10000,0.90000
  1468,'VETERAN8    ',  69.0000,4,  42,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1469,'BAT RV79    ', 240.0000,1,  36,  99,   1,1.06214,  13.4518,1.10000,0.90000,1.10000,0.90000
  1470,'VETERAN7    ', 138.0000,1,  42,  99,   1,1.03764,   2.0571,1.10000,0.90000,1.10000,0.90000
  1471,'MONITOR7    ', 138.0000,1,  42,  99,   1,1.04030,   2.6383,1.10000,0.90000,1.10000,0.90000
  1472,'MONITOR8    ',  69.0000,1,  42,  99,   1,1.05738,   1.8040,1.10000,0.90000,1.10000,0.90000
  1473,'MCNEILL     ', 138.0000,1,  48,  34,   1,1.02365,   3.5663,1.10000,0.90000,1.10000,0.90000
  1474,'OYEN   7    ', 138.0000,1,  42,  99,   1,1.01609,   1.9892,1.10000,0.90000,1.10000,0.90000
  1475,'OYEN   8    ',  69.0000,1,  42,  99,   1,1.04308,   1.0648,1.10000,0.90000,1.10000,0.90000
  1476,'YOUNGST8    ',  69.0000,1,  42,  99,   1,1.03729,   2.7862,1.10000,0.90000,1.10000,0.90000
  1477,'RIBSTON1    ', 138.0000,1,  42,  99,   1,1.03757,   1.9422,1.10000,0.90000,1.10000,0.90000
  1478,'RICHDAL8    ',  69.0000,1,  42,  99,   1,1.04249,   4.8793,1.10000,0.90000,1.10000,0.90000
  1479,'AEC TAP     ',  69.0000,1,  42,  99,   1,1.03684,   2.7172,1.10000,0.90000,1.10000,0.90000
  1480,'AEC EXP     ',  69.0000,1,  42,  99,  25,1.03547,   2.6923,1.10000,0.90000,1.10000,0.90000
  1481,'SHEER 14    ', 240.0000,1,  43,  99,   1,1.07580,  14.1577,1.10000,0.90000,1.10000,0.90000
  1482,'SHEER 1     ',  19.0000,2,  43,  99,   1,1.03000,  20.6874,1.10000,0.90000,1.10000,0.90000
  1483,'KIRBY1      ', 138.0000,1,  27,  99,   1,1.03037,   7.1640,1.10000,0.90000,1.10000,0.90000
  1484,'ANDERSO4    ', 240.0000,1,  43,  99,   1,1.07583,  14.0006,1.10000,0.90000,1.10000,0.90000
  1485,'ANDERSON    ', 138.0000,1,  43,  99,   1,1.07623,  14.1545,1.10000,0.90000,1.10000,0.90000
  1486,'SHEER 24    ', 240.0000,1,  43,  99,   1,1.07584,  14.1654,1.10000,0.90000,1.10000,0.90000
  1487,'SHEER 29    ',  19.0000,2,  43,  99,   1,1.03000,  21.0098,1.10000,0.90000,1.10000,0.90000
  1488,'MANNIX 8    ',  69.0000,1,  36,  99,   1,1.04009,  10.6683,1.10000,0.90000,1.10000,0.90000
  1489,'BAT RV80    ', 240.0000,1,  36,  99,   1,1.06232,  13.4215,1.10000,0.90000,1.10000,0.90000
  1490,'JAROW TP    ', 138.0000,1,  32,  99,   1,1.04336,   5.3933,1.10000,0.90000,1.10000,0.90000
  1491,'BAT. RV7    ', 138.0000,1,  36,  99,   1,1.07548,  13.6596,1.10000,0.90000,1.10000,0.90000
  1492,'BAT. RV8    ',  69.0000,1,  36,  99,   1,1.04108,  10.7468,1.10000,0.90000,1.10000,0.90000
  1493,'BAT #1      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1494,'BAT #2      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1495,'BAT #3      ',  16.0000,2,  36,  99,   1,1.01000,  18.2239,1.10000,0.90000,1.10000,0.90000
  1496,'BAT #4      ',  16.0000,2,  36,  99,   1,1.05000,  18.9377,1.10000,0.90000,1.10000,0.90000
  1497,'BAT #5      ',  21.0000,2,  36,  99,   1,1.00000,  20.6282,1.10000,0.90000,1.10000,0.90000
  1498,'BIGFOOT8    ',  69.0000,1,  36,  99,   1,1.03853,  10.6435,1.10000,0.90000,1.10000,0.90000
  1499,'CORDEL 4    ', 240.0000,1,  42,  99,   1,1.06229,  13.4208,1.10000,0.90000,1.10000,0.90000
  1501,'NATAL  7    ', 138.0000,1,  15,  99,   2,1.03228,   0.1803,1.10000,0.90000,1.10000,0.90000
  1503,'LINE CRE    ', 138.0000,1,  15,  34,   2,1.02133,  -0.9770,1.10000,0.90000,1.10000,0.90000
  1504,'GR HL CO    ', 138.0000,1,  15,  34,   2,1.01299,  -2.1100,1.10000,0.90000,1.10000,0.90000
  1505,'BRITT CK    ', 138.0000,1,  15,  34,   2,1.01249,  -2.8194,1.10000,0.90000,1.10000,0.90000
  1506,'ELKFORD7    ', 138.0000,1,  15,  34,   2,1.01368,  -2.0042,1.10000,0.90000,1.10000,0.90000
  1507,'CRANBROO    ', 500.0000,1,  15,  99,   2,1.06981,   0.3660,1.10000,0.90000,1.10000,0.90000
  1520,'WSCC GEN    ', 500.0000,3,  15,  99,   2,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1603,'KEARL240    ', 240.0000,1,  59,  99,  36,1.10573,  14.5165,1.10000,0.90000,1.10000,0.90000
  1610,'MCCLE_01    ', 240.0000,1,  59,  99,  36,1.10577,  14.5206,1.10000,0.90000,1.10000,0.90000
  1622,'TWR_RD1     ', 138.0000,1,  59,  99,   1,1.06938,  13.4506,1.10000,0.90000,1.10000,0.90000
  1628,'MOON LA7    ', 138.0000,1,  30,  99,  17,1.02002,   6.7418,1.10000,0.90000,1.10000,0.90000
  1680,'BITUMONT    ', 240.0000,1,  59,  99,   1,1.10690,  15.2441,1.10000,0.90000,1.10000,0.90000
  1681,'KEARL72A    ',  69.0000,1,  59,  99,  36,1.03871,  10.8525,1.10000,0.90000,1.10000,0.90000
  1682,'KEARL72B    ',  69.0000,1,  59,  99,  36,1.02455,  14.3670,1.10000,0.90000,1.10000,0.90000
  1683,'KEARL13A    ',  13.8000,1,  59,  99,  36,1.02037,  13.3917,1.10000,0.90000,1.10000,0.90000
  1684,'KEARL13B    ',  13.8000,1,  59,  99,  36,0.95043,  10.9598,1.10000,0.90000,1.10000,0.90000
  2053,'SANDYPA9    ',   4.7000,1,  48,  99,  17,1.02199,   3.1041,1.10000,0.90000,1.10000,0.90000
  2060,'ESSO RA9    ',  13.8000,1,  33,  99,  17,0.99840,   5.5228,1.10000,0.90000,1.10000,0.90000
  2062,'SHERRIT9    ',  13.8000,1,  33,  99,  17,1.00895,   5.8978,1.10000,0.90000,1.10000,0.90000
  2063,'SHERIT 9    ',  13.8000,1,  33,  99,  17,1.01769,   6.6443,1.10000,0.90000,1.10000,0.90000
  2085,'MILLARA9    ',  13.8000,2,  26,  99,  17,0.97984,   1.0602,1.10000,0.90000,1.10000,0.90000
  2089,'E EDMOA9    ',  25.0000,1,  60,  99,  17,1.01330,   4.9853,1.10000,0.90000,1.10000,0.90000
  2103,'BIG HOR9    ',  25.0000,1,  34,  99,  17,1.04549,   1.8340,1.10000,0.90000,1.10000,0.90000
  2125,'YASAB7      ',  13.8000,1,  60,  99,  17,1.01846,   6.3758,1.10000,0.90000,1.10000,0.90000
  2131,'SUNDANA9    ',   4.1600,1,  40,  99,  17,1.01359,  11.3182,1.10000,0.90000,1.10000,0.90000
  2135,'SUNDANB9    ',   4.1600,1,  40,  99,  17,1.07875,  13.1814,1.10000,0.90000,1.10000,0.90000
  2144,'SUNDAND9    ',   4.1600,1,  40,  99,  17,1.07875,  13.1814,1.10000,0.90000,1.10000,0.90000
  2169,'CAN CEM8    ',   4.1600,1,  44,  99,  17,1.01299,  -5.5429,1.10000,0.90000,1.10000,0.90000
  2173,'BRETV B7    ',   4.1600,1,  60,  99,  17,1.01558,   6.1310,1.10000,0.90000,1.10000,0.90000
  2198,'BALZACA8    ',  25.0000,1,   6,  99,  17,1.04247,  -2.7630,1.10000,0.90000,1.10000,0.90000
  2208,'ENMX2SB9    ',  13.2000,1,   6,  99,   3,1.03561,  -4.6948,1.10000,0.90000,1.10000,0.90000
  2218,'BLACKMUD    ',  25.0000,1,  60,  99,  17,1.02810,   3.8742,1.10000,0.90000,1.10000,0.90000
  2221,'CRR-W3      ',  34.5000,1,  53,  99,  58,1.01022,   9.2112,1.10000,0.90000,1.10000,0.90000
  2230,'OLDMAN R    ',  13.8000,2,  53,  99,   1,1.01626,   9.1596,1.10000,0.90000,1.10000,0.90000
  2231,'N SHELL9    ',  25.0000,1,  55,  99,  17,1.02432,   6.3149,1.10000,0.90000,1.10000,0.90000
  2234,'CASTRIV2    ',  25.0000,2,  53,  99,  44,1.04004,  13.2495,1.10000,0.90000,1.10000,0.90000
  2242,'HIGH RA9    ',  25.0000,1,  46,  99,  17,1.04536,  -5.0713,1.10000,0.90000,1.10000,0.90000
  2251,'GARDN2      ',  25.0000,1,  55,  99,  10,0.99655,   9.6333,1.10000,0.90000,1.10000,0.90000
  2260,'JENNERA9    ',  25.0000,1,  48,  99,  17,1.02737,   3.9705,1.10000,0.90000,1.10000,0.90000
  2266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.01472,   0.3927,1.10000,0.90000,1.10000,0.90000
  2269,'BURDETT8    ',  25.0000,1,  52,  99,  17,1.03439,   0.8211,1.10000,0.90000,1.10000,0.90000
  2284,'BUTTE9      ',   4.1600,1,   4,  99,  17,1.03087,   0.4623,1.10000,0.90000,1.10000,0.90000
  2297,'WAINWRI9    ',  25.0000,1,  32,  99,  17,1.06121,   2.7353,1.10000,0.90000,1.10000,0.90000
  2298,'ALB NEWA    ',  13.8000,1,  26,  99,  17,1.00849,   2.9327,1.10000,0.90000,1.10000,0.90000
  2315,'HUSSAR19    ',   4.1600,1,  45,  99,  17,1.03031,  -1.2072,1.10000,0.90000,1.10000,0.90000
  2336,'SUMV8       ',  34.5000,2,  53,  99,  19,1.00000,  13.4715,1.10000,0.90000,1.10000,0.90000
  2340,'NAMAKA 9    ',  25.0000,1,  45,  99,  17,1.01028,  -2.8433,1.10000,0.90000,1.10000,0.90000
  2344,'WARLOW9     ',   4.1600,1,  48,  99,  17,1.04125,   1.8272,1.10000,0.90000,1.10000,0.90000
  2357,'STALBE19    ',  25.0000,1,  60,  99,  17,1.03493,   4.2682,1.10000,0.90000,1.10000,0.90000
  2358,'SODER3      ',  25.0000,1,  53,  99, 231,0.97348,  18.1248,1.10000,0.90000,1.10000,0.90000
  2364,'CARVEL02    ',  25.0000,1,  40,  99,  17,1.02101,   5.4376,1.10000,0.90000,1.10000,0.90000
  2366,'VISCOUNT    ',  25.0000,1,  60,  99,  17,1.02595,   5.6414,1.10000,0.90000,1.10000,0.90000
  2368,'CHEVIOT3    ',  69.0000,1,  29,  99,  17,1.00996,   5.1358,1.10000,0.90000,1.10000,0.90000
  2369,'CHRISLK2    ',  25.0000,1,  61,  99,  17,1.03670,  10.8278,1.10000,0.90000,1.10000,0.90000
  2370,'CHRISLK3    ',  25.0000,1,  61,  99,  17,1.04119,  10.1326,1.10000,0.90000,1.10000,0.90000
  2373,'IPL HAA8    ',   4.1600,1,  32,  99,  17,1.02272,   3.2882,1.10000,0.90000,1.10000,0.90000
  2384,'UNION A9    ',  13.8000,1,  35,  99,  17,0.95340,  -2.2548,1.10000,0.90000,1.10000,0.90000
  2389,'HILLRIDG    ',  25.0000,2,  54,  99,  10,1.00000,   9.5192,1.10000,0.90000,1.10000,0.90000
  2392,'ALPAC2      ',  13.8000,2,  27,  99, 301,1.00013,   5.0481,1.10000,0.90000,1.10000,0.90000
  2397,'PINEDAL1    ',  25.0000,1,  29,  99,  17,1.03031,   3.3532,1.10000,0.90000,1.10000,0.90000
  2399,'BASSAN9     ',  25.0000,1,  47,  99,  17,1.04101,   0.9117,1.10000,0.90000,1.10000,0.90000
  2402,'KETTLES2    ',  34.5000,2,  53,  99, 192,1.00000,  15.4944,1.10000,0.90000,1.10000,0.90000
  2415,'MARLBOR2    ',   4.1600,1,  29,  99,  17,1.01951,   6.7249,1.10000,0.90000,1.10000,0.90000
  2417,'WAUP3       ',  25.0000,1,  27,  99,  17,1.03610,  -0.0303,1.10000,0.90000,1.10000,0.90000
  2423,'KEEPHIA9    ',   4.1600,1,  40,  99,  17,1.02039,  13.4647,1.10000,0.90000,1.10000,0.90000
  2488,'CHERHIL2    ',  25.0000,1,  40,  99,  17,1.03601,  10.4901,1.10000,0.90000,1.10000,0.90000
  2503,'SUMMITG3    ',  13.8000,2,  57,  99,   3,1.01908,  -0.7517,1.10000,0.90000,1.10000,0.90000
  2514,'CLOVERB5    ',  25.0000,1,  60,  99,   5,1.06484,   9.9675,1.10000,0.90000,1.10000,0.90000
  2515,'BROADMO9    ',  25.0000,1,  60,  99,  17,1.03130,   5.5930,1.10000,0.90000,1.10000,0.90000
  2550,'ENMX2299    ',  13.2000,1,   6,  99,   3,1.01955,  -4.5915,1.10000,0.90000,1.10000,0.90000
  2551,'ENMX2899    ',  13.2000,1,   6,  99,   3,1.03071,  -4.9546,1.10000,0.90000,1.10000,0.90000
  2555,'ENMX1499    ',  25.0000,1,   6,  99,   3,1.03328,  -5.8135,1.10000,0.90000,1.10000,0.90000
  2556,'ENMX3499    ',  13.2000,1,   6,  99,   3,1.03759,  -4.7993,1.10000,0.90000,1.10000,0.90000
  2559,'ENMX1399    ',  13.2000,1,   6,  99,   3,1.03435,  -4.2974,1.10000,0.90000,1.10000,0.90000
  2561,'ENMX1199    ',  25.0000,1,   6,  99,   3,1.03440,  -5.2764,1.10000,0.90000,1.10000,0.90000
  2564,'ENMX3699    ',  13.2000,1,   6,  99,   3,1.03290,  -3.9427,1.10000,0.90000,1.10000,0.90000
  2567,'ENMX1SB9    ',  13.2000,1,   6,  99,   3,0.99810,  -4.5684,1.10000,0.90000,1.10000,0.90000
  2568,'ENMX5SB9    ',  13.2000,1,   6,  99,   3,1.03317,  -4.4795,1.10000,0.90000,1.10000,0.90000
  2571,'ENMX4399    ',  13.2000,1,   6,  99,   3,1.01787,  -3.6747,1.10000,0.90000,1.10000,0.90000
  2572,'ENMX3999    ',  25.0000,1,   6,  99,   3,1.03335,  -4.4584,1.10000,0.90000,1.10000,0.90000
  2573,'ENMX3899    ',  13.2000,1,   6,  99,   3,1.03501,  -3.0987,1.10000,0.90000,1.10000,0.90000
  2576,'ENMX47S8    ',  25.0000,1,   6,  99,   3,1.04025,  -3.4650,1.10000,0.90000,1.10000,0.90000
  2578,'ENMX2399    ',  13.2000,1,   6,  99,   3,1.04188,  -3.4932,1.10000,0.90000,1.10000,0.90000
  2579,'ENMX3199    ',  13.2000,1,   6,  99,   3,1.03712,  -4.4341,1.10000,0.90000,1.10000,0.90000
  2582,'ENMX1099    ',  13.2000,1,   6,  99,   3,1.04187,  -4.3956,1.10000,0.90000,1.10000,0.90000
  2585,'ENMX9SB9    ',  13.2000,1,   6,  99,   3,1.03429,  -4.7652,1.10000,0.90000,1.10000,0.90000
  2588,'ENMX8SB9    ',  25.0000,1,   6,  99,   3,1.01150,  -4.6254,1.10000,0.90000,1.10000,0.90000
  2589,'ENMX26S6    ',  25.0000,1,   6,  99,   3,1.03514,  -3.9128,1.10000,0.90000,1.10000,0.90000
  2598,'ENMX23B9    ',  13.2000,1,   6,  99,   3,1.03915,  -5.5779,1.10000,0.90000,1.10000,0.90000
  2605,'WATSON C    ',   4.1600,1,  29,  99,  17,1.00081,   6.0881,1.10000,0.90000,1.10000,0.90000
  2610,'GHOSTPI4    ',  34.5000,1,  42,  99, 371,1.00859,  15.6341,1.10000,0.90000,1.10000,0.90000
  2611,'GHOSTPH1    ',  34.5000,1,  42,  99, 371,1.02678,  16.4741,1.10000,0.90000,1.10000,0.90000
  2612,'GHOSTPH2    ',  34.5000,1,  42,  99, 371,1.02290,  16.3283,1.10000,0.90000,1.10000,0.90000
  2613,'GHOSTPH3    ',  34.5000,1,  42,  99, 371,1.01727,  16.7390,1.10000,0.90000,1.10000,0.90000
  2614,'GHOSTPH4    ',  34.5000,1,  42,  99, 371,1.00901,  15.5888,1.10000,0.90000,1.10000,0.90000
  2615,'GHOSTPH5    ',  34.5000,1,  42,  99, 371,1.00862,  15.6314,1.10000,0.90000,1.10000,0.90000
  2621,'GHOSTPL1    ',   0.6900,2,  42,  99, 371,1.02000,  19.3565,1.10000,0.90000,1.10000,0.90000
  2622,'GHOSTPL2    ',   0.6900,2,  42,  99, 371,1.02000,  19.1945,1.10000,0.90000,1.10000,0.90000
  2623,'GHOSTPL3    ',   0.6900,2,  42,  99, 371,1.00000,  19.4536,1.10000,0.90000,1.10000,0.90000
  2624,'GHOSTPL4    ',   0.6900,2,  42,  99, 371,1.00899,  15.5870,1.10000,0.90000,1.10000,0.90000
  2625,'GHOSTPL5    ',   0.6900,2,  42,  99, 371,1.00860,  15.6296,1.10000,0.90000,1.10000,0.90000
  2648,'HANSMSV     ',  18.0000,1,  37,  99,  17,1.02908,   9.5500,1.10000,0.90000,1.10000,0.90000
  2690,'COALDAL8    ',  25.0000,1,  54,  99,  17,1.04489,   1.7709,1.10000,0.90000,1.10000,0.90000
  2716,'LAKESEN8    ',   4.1600,1,  42,  99, 391,0.99119,   1.5760,1.10000,0.90000,1.10000,0.90000
  2738,'ARD_02      ',  34.5000,1,  53,  99, 190,1.03114,  10.5269,1.10000,0.90000,1.10000,0.90000
  2739,'ARD_05      ',  34.5000,1,  53,  99, 190,1.03508,  15.2725,1.10000,0.90000,1.10000,0.90000
  2763,'ARD_D1      ',   0.4800,2,  53,  99, 190,1.03289,  15.1027,1.10000,0.90000,1.10000,0.90000
  2764,'ARD_D2      ',   0.4800,2,  53,  99, 190,1.03508,  15.2725,1.10000,0.90000,1.10000,0.90000
  2766,'ARD_D3      ',   0.4800,2,  53,  99, 190,1.03508,  15.2725,1.10000,0.90000,1.10000,0.90000
  2771,'AMELIA2     ',  25.0000,1,  33,  99,  17,1.03453,   8.6979,1.10000,0.90000,1.10000,0.90000
  2779,'PADDLE R    ',   4.1600,1,  40,  99,  17,1.00676,   6.4119,1.10000,0.90000,1.10000,0.90000
  2780,'SYLV_25A    ',  25.0000,1,  35,  99,  17,1.04376,   1.5920,1.10000,0.90000,1.10000,0.90000
  2787,'ARD_D4      ',  34.5000,1,  53,  99, 190,1.03508,  15.2725,1.10000,0.90000,1.10000,0.90000
  2789,'ARD_D5      ',  34.5000,1,  53,  99, 190,1.03508,  15.2725,1.10000,0.90000,1.10000,0.90000
  2834,'SHELL B1    ',  34.5000,1,  33,  99,  40,1.04089,   7.2276,1.10000,0.90000,1.10000,0.90000
  2858,'THOMP03     ',   4.1600,1,  27,  99, 321,1.01848,   4.2677,1.10000,0.90000,1.10000,0.90000
  2901,'MCBRIDE2    ',  25.0000,2,  53,  99,  44,0.99624,  12.6455,1.10000,0.90000,1.10000,0.90000
  2920,'ROUND02     ',  25.0000,1,  61,  99,  17,1.03306,   9.5563,1.10000,0.90000,1.10000,0.90000
  2921,'ROUND03     ',  25.0000,1,  61,  99,  17,1.03311,   9.5622,1.10000,0.90000,1.10000,0.90000
  2934,'SHELL B2    ',  34.5000,1,  33,  99,  40,1.04088,   7.2218,1.10000,0.90000,1.10000,0.90000
  3017,'COLD CA9    ',  25.0000,1,  29,  99,  17,1.03566,   4.8916,1.10000,0.90000,1.10000,0.90000
  3020,'EDSON A9    ',  25.0000,1,  29,  99,  17,1.03828,   5.4476,1.10000,0.90000,1.10000,0.90000
  3036,'BRAZEAU8    ',  25.0000,1,  30,  99,  17,1.00071,   4.3666,1.10000,0.90000,1.10000,0.90000
  3038,'BRAZEAB9    ',  25.0000,1,  30,  99,  17,1.04004,   3.1986,1.10000,0.90000,1.10000,0.90000
  3040,'N CALDA9    ',  25.0000,1,  60,  99,  17,1.02515,   4.6334,1.10000,0.90000,1.10000,0.90000
  3041,'N BARRH9    ',  25.0000,1,  40,  99,  17,1.01421,   5.2845,1.10000,0.90000,1.10000,0.90000
  3047,'SHERWOA9    ',  25.0000,1,  60,  99,  17,1.02866,   5.6938,1.10000,0.90000,1.10000,0.90000
  3053,'SANDYPB9    ',   4.7000,1,  48,  99,  17,1.02198,   3.1028,1.10000,0.90000,1.10000,0.90000
  3055,'GULF OA9    ',  13.8000,1,  60,  99,  17,1.01682,   6.2548,1.10000,0.90000,1.10000,0.90000
  3056,'IPPL EA9    ',   4.1600,1,  60,  99,  17,1.02166,   6.6801,1.10000,0.90000,1.10000,0.90000
  3058,'FORT SB9    ',  25.0000,1,  60,  99,  17,1.04104,   4.7520,1.10000,0.90000,1.10000,0.90000
  3059,'REDWATA9    ',  25.0000,1,  33,  99,  17,1.03168,   4.3818,1.10000,0.90000,1.10000,0.90000
  3060,'ESS0 RED    ',  13.8000,1,  33,  99,  17,0.98500,   4.3236,1.10000,0.90000,1.10000,0.90000
  3062,'SHERIT G    ',   4.1600,2,  33,  99,  17,1.02897,   5.5715,1.10000,0.90000,1.10000,0.90000
  3067,'BRUDERH8    ',  25.0000,1,  33,  99,  17,1.03310,   5.8636,1.10000,0.90000,1.10000,0.90000
  3069,'IOL   A9    ',  13.8000,2,  60,  99,  17,1.00816,   5.1321,1.10000,0.90000,1.10000,0.90000
  3070,'CAMROSA9    ',  25.0000,1,  31,  99,  17,1.03645,   3.7465,1.10000,0.90000,1.10000,0.90000
  3072,'JARROW 9    ',  25.0000,1,  32,  99,  17,1.04013,   4.4238,1.10000,0.90000,1.10000,0.90000
  3076,'IPPL ST9    ',   4.1600,1,  56,  99,  17,1.00771,   8.1674,1.10000,0.90000,1.10000,0.90000
  3079,'BUFFALO8    ',  25.0000,1,  32,  99,  17,1.03636,   0.7312,1.10000,0.90000,1.10000,0.90000
  3085,'MILLARB9    ',  13.8000,2,  26,  99,  17,0.99824,   1.5180,1.10000,0.90000,1.10000,0.90000
  3089,'E EDMOB9    ',  25.0000,1,  60,  99,  17,1.01365,   5.0164,1.10000,0.90000,1.10000,0.90000
  3091,'NISKU A9    ',  25.0000,1,  60,  99,  17,1.04025,   2.6593,1.10000,0.90000,1.10000,0.90000
  3093,'WETASKI9    ',  25.0000,1,  31,  99,  17,1.02255,   3.6215,1.10000,0.90000,1.10000,0.90000
  3100,'ROCKY A9    ',  25.0000,1,  38,  99,  17,1.04898,  -0.6345,1.10000,0.90000,1.10000,0.90000
  3107,'SUNDREA9    ',  25.0000,1,  38,  99,  17,1.05100,  -3.9213,1.10000,0.90000,1.10000,0.90000
  3110,'ENBRIDGE    ',   4.1600,1,  60,  99,  17,1.02670,   7.1855,1.10000,0.90000,1.10000,0.90000
  3112,'SUNKEN8     ',   4.1600,1,  37,  99,  17,1.00913,   5.1561,1.10000,0.90000,1.10000,0.90000
  3113,'BLACKFA8    ',  25.0000,1,  35,  99,  17,1.03555,  -0.1111,1.10000,0.90000,1.10000,0.90000
  3119,'N RED D8    ',  25.0000,1,  35,  99,  17,1.01814,   0.1452,1.10000,0.90000,1.10000,0.90000
  3120,'INNISFB9    ',  25.0000,1,  39,  99,  17,1.04693,  -0.2526,1.10000,0.90000,1.10000,0.90000
  3121,'OLDS  A9    ',  25.0000,1,  39,  99,  17,1.04243,  -2.8150,1.10000,0.90000,1.10000,0.90000
  3124,'HARMATA9    ',  25.0000,1,  39,  99,  17,1.04913,  -3.1044,1.10000,0.90000,1.10000,0.90000
  3131,'SUNDANE9    ',   4.1600,1,  40,  99,  17,1.01359,  11.3182,1.10000,0.90000,1.10000,0.90000
  3144,'SUNDANK9    ',   4.1600,1,  40,  99,  17,1.07875,  13.1814,1.10000,0.90000,1.10000,0.90000
  3150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.04711,   4.8919,1.10000,0.90000,1.10000,0.90000
  3159,'LANGDOA9    ',  20.0000,1,   6,  99,  17,1.04931,   1.3528,1.10000,0.90000,1.10000,0.90000
  3168,'SUNSHIA9    ',  25.0000,1,  44,  99,  17,0.99838, -11.5133,1.10000,0.90000,1.10000,0.90000
  3169,'CAN CEA9    ',   4.1600,1,  44,  99,  17,1.04530,  -5.4133,1.10000,0.90000,1.10000,0.90000
  3171,'SEEBE  9    ',  25.0000,1,  44,  99, 191,1.01501,  -5.4196,1.10000,0.90000,1.10000,0.90000
  3173,'BRETV C7    ',   4.1600,1,  60,  99,  17,1.01046,   5.6306,1.10000,0.90000,1.10000,0.90000
  3180,'GHOST  9    ',  25.0000,1,  44,  99,  17,1.04988,  -4.7009,1.10000,0.90000,1.10000,0.90000
  3181,'GHOST G9    ',   2.3000,2,  44,  99,  17,1.01523,  -3.7335,1.10000,0.90000,1.10000,0.90000
  3187,'CECST       ',  13.8000,2,   6,  99, 200,1.03000,   0.7563,1.10000,0.90000,1.10000,0.90000
  3192,'NELS LK     ',  25.0000,1,  31,  99,  17,1.02520,   0.9823,1.10000,0.90000,1.10000,0.90000
  3194,'LAKE LA9    ',  25.0000,1,  44,  99,  17,1.04935, -12.4588,1.10000,0.90000,1.10000,0.90000
  3199,'SHELL B9    ',   4.1600,1,  44,  99,  17,1.00540,  -5.2218,1.10000,0.90000,1.10000,0.90000
  3208,'ENMX2SC9    ',  13.2000,1,   6,  99,   3,1.03409,  -4.5166,1.10000,0.90000,1.10000,0.90000
  3215,'TEX.W.A9    ',  25.0000,1,  30,  99,  17,1.05483,   4.3066,1.10000,0.90000,1.10000,0.90000
  3218,'BLACKMD3    ',  25.0000,1,  60,  99,  17,1.02804,   3.8754,1.10000,0.90000,1.10000,0.90000
  3227,'SHEL GA9    ',   4.1600,1,  55,  99,  17,1.01347,   4.6729,1.10000,0.90000,1.10000,0.90000
  3234,'CASTRIV3    ',  25.0000,2,  53,  99,  44,1.04069,   8.5074,1.10000,0.90000,1.10000,0.90000
  3239,'OKOTOKS8    ',  25.0000,1,  46,  99,  17,1.02734,  -4.0200,1.10000,0.90000,1.10000,0.90000
  3242,'HIGH RB9    ',   4.1600,1,  46,  99,  17,1.00931,  -3.5832,1.10000,0.90000,1.10000,0.90000
  3247,'CAVAL_A     ',  13.8000,2,  45,  99,  42,1.01548,  -0.6804,1.10000,0.90000,1.10000,0.90000
  3251,'CARSELA2    ',  13.8000,2,  45,  99,  43,1.01392,   0.1196,1.10000,0.90000,1.10000,0.90000
  3252,'CARSELA9    ',  25.0000,1,  45,  99,  17,1.03206,  -2.0686,1.10000,0.90000,1.10000,0.90000
  3256,'BROOKSA9    ',  25.0000,1,  47,  99,  17,1.02462,   3.0674,1.10000,0.90000,1.10000,0.90000
  3259,'STRATHM2    ',  25.0000,1,  45,  99,  17,1.04078,  -3.6027,1.10000,0.90000,1.10000,0.90000
  3260,'JENNERB9    ',  25.0000,1,  48,  99,  17,1.01531,   3.3853,1.10000,0.90000,1.10000,0.90000
  3263,'EMPRESA9    ',   6.9000,2,  48,  99,  17,1.00103,   1.2291,1.10000,0.90000,1.10000,0.90000
  3266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.01430,   0.2987,1.10000,0.90000,1.10000,0.90000
  3270,'SUFFIEL8    ',  25.0000,1,   4,  99,  17,1.04423,  -2.6654,1.10000,0.90000,1.10000,0.90000
  3272,'TABER A9    ',  25.0000,1,  52,  99,  17,1.06398,   0.1459,1.10000,0.90000,1.10000,0.90000
  3275,'TILLEY 8    ',  25.0000,1,  47,  99,  17,1.03967,  -0.9560,1.10000,0.90000,1.10000,0.90000
  3283,'CANMORE8    ',  25.0000,1,  44,  99,  17,1.06406,  -5.5840,1.10000,0.90000,1.10000,0.90000
  3284,'BUTTE8      ',  25.0000,1,   4,  99,  17,1.04375,   0.4994,1.10000,0.90000,1.10000,0.90000
  3285,'BAYMAGA     ',  13.8000,1,  44,  99,  17,0.98740,  -4.8086,1.10000,0.90000,1.10000,0.90000
  3290,'BALZ 3      ',  13.8000,2,   6,  99,  42,1.03317,   2.0869,1.10000,0.90000,1.10000,0.90000
  3295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.04440,  -2.4913,1.10000,0.90000,1.10000,0.90000
  3297,'WAINWRI1    ',  25.0000,1,  32,  99,  17,1.03465,   2.5597,1.10000,0.90000,1.10000,0.90000
  3298,'ALB NEWB    ',  13.8000,1,  26,  99,  17,1.00946,   3.0216,1.10000,0.90000,1.10000,0.90000
  3315,'HUSSAR29    ',   4.1600,1,  45,  99,  17,1.03240,  -0.9950,1.10000,0.90000,1.10000,0.90000
  3328,'MACLEOD3    ',  34.5000,1,  53,  99,  19,1.01114,  10.3446,1.10000,0.90000,1.10000,0.90000
  3330,'P C BRB9    ',   4.1600,1,  30,  99,  17,1.01863,   4.0332,1.10000,0.90000,1.10000,0.90000
  3331,'VIOL GA9    ',  25.0000,1,  30,  99,  17,1.03538,   3.6505,1.10000,0.90000,1.10000,0.90000
  3336,'SUMV5       ',  34.5000,2,  53,  99,  19,1.04654,   9.6783,1.10000,0.90000,1.10000,0.90000
  3340,'NAMAKA 8    ',  25.0000,1,  45,  99,  17,1.03416,  -2.9163,1.10000,0.90000,1.10000,0.90000
  3343,'TABERW3     ',  25.0000,1,  52,  99, 421,1.00399,   7.4458,1.10000,0.90000,1.10000,0.90000
  3344,'FT ASBN8    ',  25.0000,1,  40,  99,  17,1.00716,   5.6616,1.10000,0.90000,1.10000,0.90000
  3356,'BON GLA9    ',  25.0000,1,  31,  99,  17,1.02253,   5.3923,1.10000,0.90000,1.10000,0.90000
  3358,'SODER4      ',  25.0000,1,  53,  99, 231,0.96737,  15.7120,1.10000,0.90000,1.10000,0.90000
  3359,'ACHESON3    ',  25.0000,1,  60,  99,  17,1.04899,   2.4970,1.10000,0.90000,1.10000,0.90000
  3360,'STONY A9    ',  25.0000,1,  40,  99,  17,1.03060,   4.7813,1.10000,0.90000,1.10000,0.90000
  3363,'NW2 CARD    ',  25.0000,1,  60,  99,  17,1.04556,   6.1727,1.10000,0.90000,1.10000,0.90000
  3370,'SHELL A9    ',  25.0000,1,  38,  99,  17,1.04400,  -2.6262,1.10000,0.90000,1.10000,0.90000
  3372,'WAB273A9    ',  25.0000,1,  40,  99,  17,0.97305,   9.2259,1.10000,0.90000,1.10000,0.90000
  3373,'IPL HAA9    ',   4.1600,1,  32,  99,  17,1.02452,   3.4546,1.10000,0.90000,1.10000,0.90000
  3391,'ALBCHEM8    ',  13.8000,1,  33,  99,  17,0.96889,   7.8110,1.10000,0.90000,1.10000,0.90000
  3392,'ALPAC3      ',  25.0000,1,  27,  99, 301,1.03763,   5.0481,1.10000,0.90000,1.10000,0.90000
  3402,'KETTLES3    ',  34.5000,2,  53,  99, 192,1.02237,   9.4773,1.10000,0.90000,1.10000,0.90000
  3411,'CHEV KA9    ',   4.1600,1,  24,  99,  17,1.01860,   2.1020,1.10000,0.90000,1.10000,0.90000
  3415,'MARLBOR3    ',   4.1600,1,  29,  99,  17,1.01951,   6.7248,1.10000,0.90000,1.10000,0.90000
  3423,'KEEPHIB9    ',   4.1600,1,  40,  99,  17,1.02039,  13.4647,1.10000,0.90000,1.10000,0.90000
  3438,'CAN LIQ8    ',   4.1600,2,  60,  99,  17,0.98591,   4.0913,1.10000,0.90000,1.10000,0.90000
  3447,'BELLYIP9    ',  25.0000,1,  55,  99,   8,1.03922,   5.4082,1.10000,0.90000,1.10000,0.90000
  3448,'MARY IPP    ',  25.0000,1,  55,  99,   8,0.99398,   4.3105,1.10000,0.90000,1.10000,0.90000
  3449,'WATERIP9    ',  25.0000,1,  55,  99,   8,1.03932,   8.5713,1.10000,0.90000,1.10000,0.90000
  3450,'IRRICAN2    ',  25.0000,1,  55,  99,  17,1.01169,   1.9306,1.10000,0.90000,1.10000,0.90000
  3483,'TUCUMAN8    ',  25.0000,1,  32,  99,  17,1.04013,   2.8269,1.10000,0.90000,1.10000,0.90000
  3503,'SUMMITG2    ',  13.8000,2,  57,  99,   3,1.01908,  -0.7517,1.10000,0.90000,1.10000,0.90000
  3550,'ENMX22B9    ',  13.2000,1,   6,  99,   3,1.01729,  -4.7802,1.10000,0.90000,1.10000,0.90000
  3551,'ENMX28B9    ',  13.2000,1,   6,  99,   3,1.04252,  -4.0645,1.10000,0.90000,1.10000,0.90000
  3552,'ENMX2199    ',  13.2000,1,   6,  99,   3,1.03001,  -4.6994,1.10000,0.90000,1.10000,0.90000
  3554,'ENMX1599    ',  13.2000,1,   6,  99,   3,1.03639,  -5.2055,1.10000,0.90000,1.10000,0.90000
  3555,'ENMX14B9    ',  13.2000,1,   6,  99,   3,1.03126,  -5.0560,1.10000,0.90000,1.10000,0.90000
  3556,'ENMX34B9    ',  13.2000,1,   6,  99,   3,1.04032,  -5.1794,1.10000,0.90000,1.10000,0.90000
  3557,'ENMX1699    ',  13.2000,1,   6,  99,   3,1.04166,  -4.6613,1.10000,0.90000,1.10000,0.90000
  3558,'ENMX2799    ',  13.2000,1,   6,  99,   3,1.04058,  -4.3087,1.10000,0.90000,1.10000,0.90000
  3559,'ENMX13B9    ',  13.2000,1,   6,  99,   3,1.03042,  -4.0700,1.10000,0.90000,1.10000,0.90000
  3561,'ENMX11B9    ',  13.2000,1,   6,  99,   3,1.03398,  -5.2888,1.10000,0.90000,1.10000,0.90000
  3566,'ENMX2099    ',  13.2000,1,   6,  99,   3,1.02995,  -5.4722,1.10000,0.90000,1.10000,0.90000
  3567,'ENMX1SC9    ',  13.2000,1,   6,  99,   3,0.99839,  -4.5669,1.10000,0.90000,1.10000,0.90000
  3568,'ENMX5SC9    ',  13.2000,1,   6,  99,   3,1.03317,  -4.4795,1.10000,0.90000,1.10000,0.90000
  3569,'ENMX3SB9    ',  13.2000,1,   6,  99,   3,1.03082,  -4.1903,1.10000,0.90000,1.10000,0.90000
  3570,'ENMX5SD9    ',  25.0000,1,   6,  99,   3,1.01017,  -6.0722,1.10000,0.90000,1.10000,0.90000
  3571,'ENMX43B9    ',  13.2000,1,   6,  99,   3,1.02162,  -4.5429,1.10000,0.90000,1.10000,0.90000
  3572,'ENMX39B9    ',  13.2000,1,   6,  99,   3,1.03348,  -5.0785,1.10000,0.90000,1.10000,0.90000
  3573,'ENMX38B9    ',  13.2000,1,   6,  99,   3,1.03313,  -3.6372,1.10000,0.90000,1.10000,0.90000
  3574,'ENMX3799    ',  13.2000,1,   6,  99,   3,1.03406,  -3.3890,1.10000,0.90000,1.10000,0.90000
  3579,'ENMX31B9    ',  13.2000,1,   6,  99,   3,1.03921,  -5.1822,1.10000,0.90000,1.10000,0.90000
  3581,'ENMX1299    ',  13.2000,1,   6,  99,   3,1.02853,  -3.6966,1.10000,0.90000,1.10000,0.90000
  3582,'ENMX10B9    ',  13.2000,1,   6,  99,   3,1.03765,  -4.2345,1.10000,0.90000,1.10000,0.90000
  3583,'ENMX3299    ',  13.8000,1,   6,  99,   3,1.03790,  -5.8495,1.10000,0.90000,1.10000,0.90000
  3585,'ENMX9SC9    ',  13.2000,1,   6,  99,   3,1.03634,  -5.1387,1.10000,0.90000,1.10000,0.90000
  3586,'ENMX3099    ',  13.2000,1,   6,  99,   3,1.03118,  -5.2439,1.10000,0.90000,1.10000,0.90000
  3587,'P861_1      ',  25.0000,1,   6,  99,   3,1.03413,  -4.3639,1.10000,0.90000,1.10000,0.90000
  3588,'ENMX8SB6    ',  13.2000,1,   6,  99,   3,0.99960,  -4.3294,1.10000,0.90000,1.10000,0.90000
  3589,'ENMX26S9    ',  25.0000,1,   6,  99,   3,1.03260,  -3.9176,1.10000,0.90000,1.10000,0.90000
  3590,'ENMX24S8    ',  25.0000,1,   6,  99,   3,1.03448,  -6.0282,1.10000,0.90000,1.10000,0.90000
  3591,'ENMX4099    ',  13.2000,1,   6,  99,   3,1.03335,  -4.5609,1.10000,0.90000,1.10000,0.90000
  3592,'ENMX4199    ',  13.2000,1,   6,  99,   3,1.03199,  -4.8920,1.10000,0.90000,1.10000,0.90000
  3594,'ENMX3399    ',  13.2000,1,   6,  99,   3,1.03460,  -4.9020,1.10000,0.90000,1.10000,0.90000
  3596,'ENMX7S8     ',  25.0000,1,   6,  99,   3,1.03914,  -4.5455,1.10000,0.90000,1.10000,0.90000
  3651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,0.99703,   2.4928,1.10000,0.90000,1.10000,0.90000
  3738,'ARD_03      ',  34.5000,1,  53,  99, 190,1.03114,  10.5269,1.10000,0.90000,1.10000,0.90000
  3739,'ARD_06      ',  34.5000,1,  53,  99, 190,1.03385,  15.6867,1.10000,0.90000,1.10000,0.90000
  3901,'MCBRIDE3    ',  25.0000,2,  53,  99,  44,0.99533,   9.4785,1.10000,0.90000,1.10000,0.90000
  4001,'JUDY CA9    ',   4.1600,1,  26,  99,  17,1.05467,   2.9205,1.10000,0.90000,1.10000,0.90000
  4002,'MAYERTH9    ',  25.0000,1,  40,  99,  17,1.04306,   3.7420,1.10000,0.90000,1.10000,0.90000
  4003,'COLINTO9    ',  25.0000,1,  27,  99,  17,1.04626,   3.3814,1.10000,0.90000,1.10000,0.90000
  4004,'WESTLOC9    ',  25.0000,1,  27,  99,  17,1.03965,   4.3201,1.10000,0.90000,1.10000,0.90000
  4005,'CLYDE  9    ',  25.0000,1,  27,  99,  17,1.04242,   4.7614,1.10000,0.90000,1.10000,0.90000
  4006,'DICKSON9    ',  25.0000,1,  39,  99,   7,1.04693,  -0.2526,1.10000,0.90000,1.10000,0.90000
  4007,'BOYLE  9    ',  25.0000,1,  27,  99,  17,1.03742,   2.0386,1.10000,0.90000,1.10000,0.90000
  4008,'WHI 3649    ',  25.0000,1,  26,  99,  17,1.04782,   2.6655,1.10000,0.90000,1.10000,0.90000
  4009,'WHI 268S    ',  25.0000,1,  26,  99,  17,1.04354,   1.9139,1.10000,0.90000,1.10000,0.90000
  4011,'JUDY CR9    ',  25.0000,1,  26,  99,  17,1.04496,   2.9820,1.10000,0.90000,1.10000,0.90000
  4013,'KAYBOB 9    ',   4.1600,1,  24,  99,  17,1.02510,   1.8094,1.10000,0.90000,1.10000,0.90000
  4015,'MTN COA9    ',  25.0000,1,  29,  99,  17,1.08843,   6.1684,1.10000,0.90000,1.10000,0.90000
  4016,'FLATBUS9    ',  25.0000,1,  27,  99,  17,1.04334,   6.3836,1.10000,0.90000,1.10000,0.90000
  4017,'COLD CR9    ',  25.0000,1,  29,  99,  17,1.03518,   4.8675,1.10000,0.90000,1.10000,0.90000
  4018,'GULF RO9    ',   4.1600,1,  29,  99,  17,1.00952,   5.4270,1.10000,0.90000,1.10000,0.90000
  4020,'EDSON  9    ',  25.0000,1,  29,  99,  17,1.03843,   5.4626,1.10000,0.90000,1.10000,0.90000
  4025,'ENTWIST9    ',  25.0000,1,  40,  99,  17,1.03877,   6.2877,1.10000,0.90000,1.10000,0.90000
  4027,'WABAMUA9    ',   2.3000,1,  40,  99,  17,1.00000,   9.4617,1.10000,0.90000,1.10000,0.90000
  4028,'MOON LA9    ',  25.0000,1,  30,  99,  17,1.04452,   3.3772,1.10000,0.90000,1.10000,0.90000
  4031,'FINCAST9    ',  25.0000,1,  52,  99,  17,0.99172,   1.3983,1.10000,0.90000,1.10000,0.90000
  4032,'ONOWAY 9    ',  25.0000,4,  40,  99,  17,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4035,'LODGEPO9    ',  25.0000,1,  30,  99,  17,1.03658,   1.0643,1.10000,0.90000,1.10000,0.90000
  4036,'BRAZEAU9    ',   4.1600,1,  30,  99,  17,0.92019,  -7.0059,1.10000,0.90000,1.10000,0.90000
  4037,'HRT EXP9    ',   4.1600,1,  32,  99,  25,1.02725,   3.0287,1.10000,0.90000,1.10000,0.90000
  4039,'CYNTHIA9    ',  25.0000,1,  30,  99,  17,1.06415,   2.4771,1.10000,0.90000,1.10000,0.90000
  4040,'N CALDE9    ',  25.0000,1,  60,  99,  17,1.00168,   4.6122,1.10000,0.90000,1.10000,0.90000
  4042,'HBOG BRA    ',  25.0000,1,  30,  99,  17,1.03242,   2.8536,1.10000,0.90000,1.10000,0.90000
  4047,'SHERWOO9    ',  25.0000,1,  60,  99,  17,1.02698,   5.4552,1.10000,0.90000,1.10000,0.90000
  4048,'DIAM SH9    ',  13.8000,1,  33,  99,  17,1.04737,   7.8730,1.10000,0.90000,1.10000,0.90000
  4049,'KEYSTON9    ',  25.0000,1,  30,  99,  17,1.03565,   6.7909,1.10000,0.90000,1.10000,0.90000
  4051,'W PEMBI9    ',   4.1600,1,  30,  99,  17,1.04045,   2.0246,1.10000,0.90000,1.10000,0.90000
  4052,'BLUERDGE    ',  13.8000,2,  26,  99,  17,1.02658,   2.7791,1.10000,0.90000,1.10000,0.90000
  4053,'SANDYPT9    ',  13.8000,1,  48,  99,  17,1.02198,   3.1034,1.10000,0.90000,1.10000,0.90000
  4055,'GULF OI9    ',  13.8000,1,  60,  99,  17,1.01921,   6.5057,1.10000,0.90000,1.10000,0.90000
  4056,'IPPL ED9    ',   4.1600,1,  60,  99,  17,1.03142,   6.3643,1.10000,0.90000,1.10000,0.90000
  4058,'FORT SA9    ',  25.0000,1,  60,  99,  17,1.03256,   6.2507,1.10000,0.90000,1.10000,0.90000
  4059,'REDWATE9    ',  25.0000,1,  33,  99,  17,1.03190,   4.4018,1.10000,0.90000,1.10000,0.90000
  4060,'SYNC RED    ',  13.8000,2,  33,  99,  17,0.98629,   5.4400,1.10000,0.90000,1.10000,0.90000
  4062,'SHERRITT    ',   4.1600,1,  33,  99,  17,1.02596,   5.6650,1.10000,0.90000,1.10000,0.90000
  4066,'IOL    9    ',  13.8000,1,  60,  99,  17,1.00922,   5.5501,1.10000,0.90000,1.10000,0.90000
  4067,'BRUDERH9    ',  25.0000,1,  33,  99,  17,1.03894,   5.2223,1.10000,0.90000,1.10000,0.90000
  4068,'N HOLDE9    ',  25.0000,1,  56,  99,  17,1.03857,   4.3810,1.10000,0.90000,1.10000,0.90000
  4070,'CAMROSE9    ',  25.0000,1,  31,  99,  17,1.03721,   3.8369,1.10000,0.90000,1.10000,0.90000
  4073,'HARDIST9    ',  25.0000,1,  32,  99,  17,1.00626,  -0.2791,1.10000,0.90000,1.10000,0.90000
  4074,'METIS649    ',  25.0000,1,  37,  99,  17,1.03142,   5.0763,1.10000,0.90000,1.10000,0.90000
  4075,'HUGHEND9    ',  25.0000,1,  37,  99,  17,1.04150,   1.6579,1.10000,0.90000,1.10000,0.90000
  4076,'ENB ST3     ',   4.1600,1,  56,  99,  17,1.01892,   8.1646,1.10000,0.90000,1.10000,0.90000
  4078,'SEDGEWI9    ',  25.0000,1,  32,  99,  17,1.03246,   5.1936,1.10000,0.90000,1.10000,0.90000
  4079,'BUFFALO9    ',  25.0000,1,  32,  99,  17,1.03846,   0.8851,1.10000,0.90000,1.10000,0.90000
  4080,'BUCKLAK9    ',  25.0000,2,  30,  99,  17,1.02727,   7.0657,1.10000,0.90000,1.10000,0.90000
  4082,'CHEVRON9    ',  13.8000,1,  24,  99,  17,1.04872,   3.7229,1.10000,0.90000,1.10000,0.90000
  4085,'MILLAR 9    ',  13.8000,2,  26,  99,  17,1.06960,   4.4917,1.10000,0.90000,1.10000,0.90000
  4086,'PROVOST9    ',  25.0000,1,  37,  99,  17,1.03990,   2.9755,1.10000,0.90000,1.10000,0.90000
  4089,'E EDMOC9    ',  25.0000,1,  60,  99,  17,1.01357,   5.0133,1.10000,0.90000,1.10000,0.90000
  4091,'NISKU  9    ',  25.0000,1,  60,  99,  17,1.03982,   2.6199,1.10000,0.90000,1.10000,0.90000
  4092,'DEVON 8     ',  25.0000,1,  60,  99,  17,1.01573,   5.3552,1.10000,0.90000,1.10000,0.90000
  4093,'WETASKAW    ',  25.0000,1,  31,  99,  17,1.02257,   3.6208,1.10000,0.90000,1.10000,0.90000
  4094,'ERVICK 9    ',  25.0000,1,  31,  99,  17,1.06556,   2.6478,1.10000,0.90000,1.10000,0.90000
  4095,'PONOKA 9    ',  25.0000,1,  31,  99,  17,1.06336,  -0.0807,1.10000,0.90000,1.10000,0.90000
  4096,'DEVON  9    ',  25.0000,1,  60,  99,  17,1.01604,   2.9894,1.10000,0.90000,1.10000,0.90000
  4097,'ECKVILL9    ',  25.0000,1,  35,  99,  17,1.03958,  -0.3078,1.10000,0.90000,1.10000,0.90000
  4098,'RIMBEY 9    ',  25.0000,1,  35,  99,  17,1.04118,  -1.8627,1.10000,0.90000,1.10000,0.90000
  4099,'BENALTO9    ',  25.0000,1,  35,  99,  17,1.04443,   2.1680,1.10000,0.90000,1.10000,0.90000
  4100,'ROCKY M9    ',  25.0000,1,  38,  99,  17,1.04890,  -0.6429,1.10000,0.90000,1.10000,0.90000
  4101,'COOKING9    ',  25.0000,1,  60,  99,  17,1.03915,   3.3855,1.10000,0.90000,1.10000,0.90000
  4104,'STRACHA9    ',  25.0000,1,  38,  99,  17,1.04414,  -3.7937,1.10000,0.90000,1.10000,0.90000
  4105,'PIGEON 9    ',  25.0000,1,  31,  99,  17,1.02985,   2.8884,1.10000,0.90000,1.10000,0.90000
  4107,'SUNDRE 9    ',  25.0000,1,  38,  99,  17,1.06573,  -5.2936,1.10000,0.90000,1.10000,0.90000
  4110,'IPL EDM9    ',   4.1600,1,  60,  99,  17,0.99674,   7.0395,1.10000,0.90000,1.10000,0.90000
  4111,'SANDHIL9    ',  13.8000,2,  48,  99,  17,1.01538,   0.4004,1.10000,0.90000,1.10000,0.90000
  4112,'SUNKEN9     ',   4.1600,1,  37,  99,  17,1.00903,   5.1458,1.10000,0.90000,1.10000,0.90000
  4113,'BLACKFA9    ',  25.0000,1,  35,  99,  17,1.03626,  -0.0651,1.10000,0.90000,1.10000,0.90000
  4114,'LACOMBE9    ',  25.0000,1,  35,  99,  17,1.04525,   0.8640,1.10000,0.90000,1.10000,0.90000
  4117,'RED DEE9    ',  25.0000,1,  35,  99,  17,1.03913,   1.0447,1.10000,0.90000,1.10000,0.90000
  4120,'INNISFA9    ',  25.0000,1,  39,  99,  17,1.03716,  -1.1823,1.10000,0.90000,1.10000,0.90000
  4121,'OLDS   9    ',  25.0000,1,  39,  99,  17,1.04394,  -2.6774,1.10000,0.90000,1.10000,0.90000
  4122,'MADDEN 9    ',  25.0000,1,  39,  99,  17,1.03759,  -5.4456,1.10000,0.90000,1.10000,0.90000
  4123,'TPI_25      ',  25.0000,1,  39,  99,  53,1.03683,  -1.7721,1.10000,0.90000,1.10000,0.90000
  4124,'HARMATT9    ',  25.0000,1,  39,  99,  17,1.03683,  -1.7721,1.10000,0.90000,1.10000,0.90000
  4125,'YASAC7      ',  13.8000,1,  60,  99,  17,1.01855,   6.3863,1.10000,0.90000,1.10000,0.90000
  4126,'SHELL H9    ',   4.1600,1,  39,  99,  17,1.02751,  -2.9788,1.10000,0.90000,1.10000,0.90000
  4127,'TPI_14      ',  13.8000,2,  39,  99,  53,1.00000,  -0.2110,1.10000,0.90000,1.10000,0.90000
  4128,'TPI_G2      ',  13.8000,2,  39,  99,  53,0.98745,  -1.7721,1.10000,0.90000,1.10000,0.90000
  4131,'SUNDANF9    ',   4.1600,1,  40,  99,  17,1.01359,  11.3182,1.10000,0.90000,1.10000,0.90000
  4132,'SUNDANL9    ',   4.1600,1,  40,  99,  17,1.07510,  13.1291,1.10000,0.90000,1.10000,0.90000
  4134,'WABAMUN9    ',   4.1600,1,  40,  99,  17,1.00614,   9.2743,1.10000,0.90000,1.10000,0.90000
  4135,'SUNDANJ9    ',   4.1600,1,  40,  99,  17,1.07875,  13.1814,1.10000,0.90000,1.10000,0.90000
  4141,'DALEHUR9    ',  25.0000,1,  29,  99,  17,1.03916,   6.6567,1.10000,0.90000,1.10000,0.90000
  4142,'KINGMAN9    ',   4.1600,1,  31,  99,  17,1.03448,   4.3002,1.10000,0.90000,1.10000,0.90000
  4144,'SUNDANG9    ',   4.1600,1,  40,  99,  17,1.07875,  13.1814,1.10000,0.90000,1.10000,0.90000
  4150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.04148,   4.6318,1.10000,0.90000,1.10000,0.90000
  4157,'COCHIN 9    ',   4.1600,1,  32,  99, 241,1.08237,   5.1249,1.10000,0.90000,1.10000,0.90000
  4158,'LANGDOB9    ',  20.0000,1,   6,  99,  17,1.02493,   1.3738,1.10000,0.90000,1.10000,0.90000
  4159,'LANGDON9    ',  20.0000,1,   6,  99,  17,1.04937,   1.3527,1.10000,0.90000,1.10000,0.90000
  4169,'CAN CEM9    ',   4.1600,1,  44,  99,  17,1.04530,  -5.4133,1.10000,0.90000,1.10000,0.90000
  4170,'COCHRAN9    ',  25.0000,1,  44,  99,  17,1.02720,  -4.6701,1.10000,0.90000,1.10000,0.90000
  4177,'AIRDRIE9    ',  25.0000,1,  57,  99,  17,1.04375,  -2.0984,1.10000,0.90000,1.10000,0.90000
  4178,'AIRDRIE8    ',  25.0000,1,  57,  99,  17,1.04329,  -4.1726,1.10000,0.90000,1.10000,0.90000
  4183,'BEARSPWA    ',  25.0000,1,  44,  99,  17,1.04553,  -3.6967,1.10000,0.90000,1.10000,0.90000
  4187,'CECGT       ',  18.0000,2,   6,  34, 200,1.03000,   0.7581,1.10000,0.90000,1.10000,0.90000
  4191,'ANG COC9    ',   4.1600,1,  44,  99,  17,1.00510,  -7.6786,1.10000,0.90000,1.10000,0.90000
  4194,'LAKE LO9    ',  25.0000,1,  44,  99,  17,1.04909, -12.4504,1.10000,0.90000,1.10000,0.90000
  4198,'BALZACA9    ',  25.0000,1,   6,  99,  17,1.04229,  -2.7802,1.10000,0.90000,1.10000,0.90000
  4199,'SHELL J9    ',   4.1600,1,  44,  99,  17,1.00519,  -5.2481,1.10000,0.90000,1.10000,0.90000
  4201,'JUMPPND9    ',   4.1600,1,  44,  99,  17,0.99944,  -5.2671,1.10000,0.90000,1.10000,0.90000
  4205,'AMOCO R9    ',   4.1600,2,  38,  99,  17,0.98087,  -2.0761,1.10000,0.90000,1.10000,0.90000
  4208,'ENMX2SD9    ',  13.2000,1,   6,  99,   3,1.03772,  -4.9105,1.10000,0.90000,1.10000,0.90000
  4209,'BRETONA2    ',  25.0000,1,  60,  99,  17,1.02444,   4.7406,1.10000,0.90000,1.10000,0.90000
  4211,'MOUNT A9    ',  25.0000,1,  44,  99,  17,1.04305,  -4.8153,1.10000,0.90000,1.10000,0.90000
  4215,'TEX.W.P9    ',  25.0000,1,  30,  99,  17,1.05479,   4.3027,1.10000,0.90000,1.10000,0.90000
  4219,'KILLARN9    ',  25.0000,1,  37,  99,  17,1.02839,  -1.3830,1.10000,0.90000,1.10000,0.90000
  4220,'HAYTER 9    ',  25.0000,1,  37,  99,  17,1.04567,  -2.0376,1.10000,0.90000,1.10000,0.90000
  4224,'PINCHER9    ',  25.0000,2,  53,  99,  17,1.03932,   8.5713,1.10000,0.90000,1.10000,0.90000
  4226,'PALMER R    ',   4.1600,2,  55,  99,  17,1.06375,   6.7404,1.10000,0.90000,1.10000,0.90000
  4227,'SHEL GE9    ',   4.1600,1,  55,  99,  17,0.99305,   5.9633,1.10000,0.90000,1.10000,0.90000
  4228,'YARROW 9    ',   2.4000,1,  55,  99,  17,1.01116,   6.5709,1.10000,0.90000,1.10000,0.90000
  4231,'N. SHEL9    ',   4.1600,1,  55,  99,  17,1.03694,   5.5354,1.10000,0.90000,1.10000,0.90000
  4232,'COLEMAN9    ',  25.0000,1,  53,  99,  17,1.05199,   0.8006,1.10000,0.90000,1.10000,0.90000
  4235,'STAVELY9    ',  25.0000,2,  49,  99,  17,1.03875,  -0.3254,1.10000,0.90000,1.10000,0.90000
  4237,'FORT MA9    ',  25.0000,2,  53,  99,  17,1.04286,   1.8049,1.10000,0.90000,1.10000,0.90000
  4238,'BLACK D9    ',  25.0000,1,  46,  99,  17,1.04117,  -5.0335,1.10000,0.90000,1.10000,0.90000
  4239,'OKOTOKS9    ',  25.0000,1,  46,  99,  17,1.02984,  -4.6612,1.10000,0.90000,1.10000,0.90000
  4241,'BLACK D1    ',  25.0000,1,  46,  99,  17,1.02501,  -6.3612,1.10000,0.90000,1.10000,0.90000
  4242,'HIGH RI9    ',  25.0000,1,  46,  99,  17,1.04655,  -5.0737,1.10000,0.90000,1.10000,0.90000
  4243,'HARTELL9    ',   4.1600,1,  46,  99,  17,1.03861,  -2.9490,1.10000,0.90000,1.10000,0.90000
  4244,'VULCAN 9    ',  25.0000,1,  49,  99,  17,1.03576,  -1.5593,1.10000,0.90000,1.10000,0.90000
  4245,'GLENWOO9    ',  25.0000,2,  55,  99, 191,1.03922,   5.4082,1.10000,0.90000,1.10000,0.90000
  4246,'SPRING 9    ',  25.0000,2,  55,  99,  17,0.99398,   4.3105,1.10000,0.90000,1.10000,0.90000
  4247,'CAVAL_B     ',  13.8000,2,  45,  99,  42,1.04000,   2.0666,1.10000,0.90000,1.10000,0.90000
  4249,'878S-T      ',  25.0000,1,  19,  99,   1,1.04728,  -2.8039,1.10000,0.90000,1.10000,0.90000
  4250,'DUCHESS9    ',  25.0000,1,  47,  99,  17,1.00598,   2.9426,1.10000,0.90000,1.10000,0.90000
  4251,'CARSELA1    ',  13.8000,2,  45,  99,  43,1.03000,   7.2789,1.10000,0.90000,1.10000,0.90000
  4252,'CARSLAND    ',  13.8000,1,  45,  99,  17,0.98575,  -3.7661,1.10000,0.90000,1.10000,0.90000
  4254,'GLEICHE9    ',  25.0000,1,  45,  99, 191,1.03699,  -2.5776,1.10000,0.90000,1.10000,0.90000
  4256,'BROOKS 9    ',  25.0000,1,  47,  99,  17,1.02469,   3.0750,1.10000,0.90000,1.10000,0.90000
  4257,'LIMESTA9    ',  25.0000,1,  38,  99,  17,1.04282,  -2.7438,1.10000,0.90000,1.10000,0.90000
  4258,'LIMESTO9    ',  13.8000,1,  38,  99,  17,1.00442,  -3.3275,1.10000,0.90000,1.10000,0.90000
  4259,'STRATHM9    ',  25.0000,1,  45,  99,  17,1.03309,  -3.4909,1.10000,0.90000,1.10000,0.90000
  4260,'JENNERC9    ',  25.0000,1,  48,  99,  17,1.01431,   3.8592,1.10000,0.90000,1.10000,0.90000
  4263,'EMP LIQ9    ',   6.9000,2,  48,  99,  17,1.00103,   1.2291,1.10000,0.90000,1.10000,0.90000
  4264,'COWLEY N    ',  25.0000,2,  53,  99,  17,0.98615,  11.9325,1.10000,0.90000,1.10000,0.90000
  4266,'EMPRESS9    ',  25.0000,1,  48,  99,  17,1.03974,   1.5059,1.10000,0.90000,1.10000,0.90000
  4269,'BURDETT9    ',  25.0000,1,  52,  99,  17,1.03343,   0.8250,1.10000,0.90000,1.10000,0.90000
  4270,'SUFFIEL9    ',  25.0000,1,   4,  99,  17,1.04379,  -0.0986,1.10000,0.90000,1.10000,0.90000
  4271,'BULLS H9    ',  25.0000,1,   4,  99,  17,1.04223,  -0.0266,1.10000,0.90000,1.10000,0.90000
  4272,'TABER  9    ',  25.0000,1,  52,  99,  17,1.05559,   0.6752,1.10000,0.90000,1.10000,0.90000
  4274,'VAUXHAL9    ',  25.0000,1,  52,  99,  17,1.05324,   1.1921,1.10000,0.90000,1.10000,0.90000
  4275,'TILLEY 9    ',  25.0000,1,  47,  99,  17,1.03595,  -1.2344,1.10000,0.90000,1.10000,0.90000
  4276,'W BROOK9    ',  25.0000,1,  47,  99,  17,1.03503,   3.8950,1.10000,0.90000,1.10000,0.90000
  4277,'WESTFIE9    ',  25.0000,1,  52,  99,  17,1.05551,   1.5779,1.10000,0.90000,1.10000,0.90000
  4278,'WARNER 9    ',  25.0000,1,  55,  99,  17,1.04871,   1.5711,1.10000,0.90000,1.10000,0.90000
  4280,'STIRLIN9    ',  25.0000,1,  55,  99,  17,1.01206,   1.9314,1.10000,0.90000,1.10000,0.90000
  4283,'CANMORE9    ',  25.0000,1,  44,  99,  17,1.03292,  -5.9842,1.10000,0.90000,1.10000,0.90000
  4285,'BAYMAGB     ',  13.8000,1,  44,  99,  17,0.98740,  -4.8089,1.10000,0.90000,1.10000,0.90000
  4286,'ENCHANT9    ',  25.0000,1,  52,  99,  17,1.05297,   1.7623,1.10000,0.90000,1.10000,0.90000
  4290,'BALZ 1&2    ',  13.8000,2,   6,  99,  42,0.98892,  -1.3949,1.10000,0.90000,1.10000,0.90000
  4291,'CONRAD 9    ',  25.0000,1,  52,  99,  17,1.03941,   2.3062,1.10000,0.90000,1.10000,0.90000
  4295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.03872,  -2.5289,1.10000,0.90000,1.10000,0.90000
  4298,'ALB NEWC    ',  13.8000,1,  26,  99,  17,1.00965,   3.0418,1.10000,0.90000,1.10000,0.90000
  4299,'SUNDANN9    ',   4.1600,1,  40,  99,  17,0.99946,   9.7591,1.10000,0.90000,1.10000,0.90000
  4301,'KEEPHIC9    ',   4.1600,1,  40,  99,  17,0.96655,  10.2189,1.10000,0.90000,1.10000,0.90000
  4302,'MARIONA9    ',  25.0000,1,  40,  99,  17,0.98624,  11.8753,1.10000,0.90000,1.10000,0.90000
  4303,'STELCOA9    ',  34.5000,1,  60,  99,  17,1.07094,   6.2492,1.10000,0.90000,1.10000,0.90000
  4304,'PLAMOND9    ',  25.0000,1,  27,  99,  17,1.04101,   2.3395,1.10000,0.90000,1.10000,0.90000
  4305,'LAC LA 9    ',  25.0000,1,  27,  99,  17,1.04420,   2.8182,1.10000,0.90000,1.10000,0.90000
  4306,'WINEFRE9    ',  25.0000,1,  27,  99,  17,1.04333,   6.0807,1.10000,0.90000,1.10000,0.90000
  4308,'FLATLK-3    ',   4.1600,1,  27,  99,  17,1.03060,   2.4742,1.10000,0.90000,1.10000,0.90000
  4309,'WINEFRE8    ',  25.0000,1,  27,  99,  17,1.02950,   6.1099,1.10000,0.90000,1.10000,0.90000
  4312,'E CROSS9    ',  25.0000,1,  57,  99,  17,1.04221,  -2.9776,1.10000,0.90000,1.10000,0.90000
  4317,'CARSONA9    ',   2.4000,1,  26,  99,  17,1.04407,   3.6393,1.10000,0.90000,1.10000,0.90000
  4318,'WEST CRO    ',  25.0000,1,  57,  99,  17,1.04845,  -0.4865,1.10000,0.90000,1.10000,0.90000
  4320,'CHAPPIC9    ',  25.0000,1,   4,  99,  17,1.01461,  -0.7154,1.10000,0.90000,1.10000,0.90000
  4322,'CARSON 9    ',   2.4000,1,  26,  99,  17,1.02960,   2.5273,1.10000,0.90000,1.10000,0.90000
  4323,'CADOMIN9    ',  25.0000,1,  29,  99,  17,1.04413,   6.1918,1.10000,0.90000,1.10000,0.90000
  4325,'PEGAS.L9    ',  25.0000,1,  26,  99,  17,1.02398,   1.5085,1.10000,0.90000,1.10000,0.90000
  4326,'COAL VA9    ',  13.8000,1,  29,  99,  17,1.01855,   4.7632,1.10000,0.90000,1.10000,0.90000
  4328,'MACLEOD2    ',  34.5000,1,  53,  99,  19,1.00131,  14.3886,1.10000,0.90000,1.10000,0.90000
  4330,'P C BRA9    ',   4.1600,1,  30,  99,  17,1.01875,   4.0454,1.10000,0.90000,1.10000,0.90000
  4331,'VIOL GR9    ',  25.0000,1,  30,  99,  17,1.05916,   5.4679,1.10000,0.90000,1.10000,0.90000
  4332,'DVPL IP9    ',  25.0000,1,  30,  99,   4,1.05916,   5.4679,1.10000,0.90000,1.10000,0.90000
  4336,'SUMV9       ',  34.5000,2,  53,  99,  19,1.03000,  14.3063,1.10000,0.90000,1.10000,0.90000
  4337,'ESSO JU9    ',   4.1600,1,  26,  99,  17,0.99509,   2.2482,1.10000,0.90000,1.10000,0.90000
  4340,'SUMV6       ',  34.5000,2,  53,  99,  19,1.02005,  11.8758,1.10000,0.90000,1.10000,0.90000
  4343,'TABERW2     ',  25.0000,1,  52,  99, 421,0.99697,  10.3800,1.10000,0.90000,1.10000,0.90000
  4344,'FT ASBN9    ',  25.0000,1,  40,  99,  17,1.03713,   1.7041,1.10000,0.90000,1.10000,0.90000
  4347,'LUNDBRE9    ',   4.1600,1,  53,  99,  17,0.98322,  10.1244,1.10000,0.90000,1.10000,0.90000
  4348,'LEISMER9    ',  25.0000,1,  61,  99,  17,1.03360,  11.8222,1.10000,0.90000,1.10000,0.90000
  4353,'SUND821S    ',  25.0000,1,  40,  99,  17,0.96630,   9.4147,1.10000,0.90000,1.10000,0.90000
  4357,'STALBE9     ',  25.0000,1,  60,  99,  17,1.03475,   5.2341,1.10000,0.90000,1.10000,0.90000
  4358,'SODER2      ',  25.0000,1,  53,  99, 231,0.98046,  14.7914,1.10000,0.90000,1.10000,0.90000
  4359,'ACHESON9    ',  25.0000,1,  60,  99,  17,1.02015,   3.6966,1.10000,0.90000,1.10000,0.90000
  4360,'STONY P9    ',  25.0000,1,  40,  99,  17,1.03074,   4.7947,1.10000,0.90000,1.10000,0.90000
  4361,'EDGERTO9    ',  25.0000,1,  37,  99,  17,1.03991,   0.9234,1.10000,0.90000,1.10000,0.90000
  4363,'NW CARD9    ',  25.0000,1,  60,  99,  17,1.03374,   6.2259,1.10000,0.90000,1.10000,0.90000
  4365,'BUFORD 9    ',  25.0000,1,  31,  99,  17,1.06678,   2.8956,1.10000,0.90000,1.10000,0.90000
  4370,'SHELL C9    ',  25.0000,1,  38,  99,  17,1.01404,   0.4264,1.10000,0.90000,1.10000,0.90000
  4372,'WAB27399    ',  25.0000,1,  40,  99,  17,0.96743,   8.3257,1.10000,0.90000,1.10000,0.90000
  4373,'IPL HAR9    ',   4.1600,1,  32,  99,  17,1.02472,   3.4743,1.10000,0.90000,1.10000,0.90000
  4382,'RAVEN RV    ',   4.1600,1,  38,  99,  17,1.00886,  -2.2000,1.10000,0.90000,1.10000,0.90000
  4384,'UNION C9    ',  13.8000,2,  35,  99,  17,0.95432,  -0.7598,1.10000,0.90000,1.10000,0.90000
  4385,'SCHRA CR    ',   4.1600,1,  38,  99,  17,1.00570,  -1.3399,1.10000,0.90000,1.10000,0.90000
  4386,'EAGLE CR    ',   4.1600,1,  38,  99,  17,1.00264,  -2.7790,1.10000,0.90000,1.10000,0.90000
  4387,'COMINCO9    ',   4.1600,1,  35,  99,  17,1.03729,   1.2563,1.10000,0.90000,1.10000,0.90000
  4388,'ELLIS2 9    ',  13.8000,1,  35,  99,  17,1.04242,   0.4461,1.10000,0.90000,1.10000,0.90000
  4391,'ALBCHEM9    ',  13.8000,1,  33,  99,  17,0.96889,   7.8110,1.10000,0.90000,1.10000,0.90000
  4394,'ASTOTIN9    ',  13.8000,1,  33,  99,  17,1.03036,   7.7782,1.10000,0.90000,1.10000,0.90000
  4395,'NITON  9    ',  25.0000,1,  29,  99,  17,1.03140,   4.7674,1.10000,0.90000,1.10000,0.90000
  4398,'BROOKFLD    ',   4.1600,1,  35,  99,  17,1.01297,   1.3066,1.10000,0.90000,1.10000,0.90000
  4400,'MONARCH9    ',  25.0000,1,  54,  99,  17,1.05643,   3.0889,1.10000,0.90000,1.10000,0.90000
  4401,'HAYS   9    ',  25.0000,1,  52,  99,  17,1.01742,  -2.4800,1.10000,0.90000,1.10000,0.90000
  4411,'CHEV KG9    ',   4.1600,1,  24,  99,  17,1.01764,   2.0198,1.10000,0.90000,1.10000,0.90000
  4412,'BENBOW 9    ',  25.0000,1,  24,  99,  17,1.02405,  -1.2968,1.10000,0.90000,1.10000,0.90000
  4423,'KEEPHIL9    ',  25.0000,1,  40,  99,  17,0.95038,  11.4676,1.10000,0.90000,1.10000,0.90000
  4425,'NOSE CR9    ',   4.1600,1,  57,  99,  17,0.97649,  -1.2064,1.10000,0.90000,1.10000,0.90000
  4429,'SUND BL9    ',   2.4000,1,  40,  99,  17,1.00048,  10.2297,1.10000,0.90000,1.10000,0.90000
  4431,'KEEP_SS3    ',  13.8000,1,  40,  99,  17,1.01483,  12.9135,1.10000,0.90000,1.10000,0.90000
  4437,'TMPL2GA9    ',   4.1600,1,  40,  99,  17,1.01910,   7.3212,1.10000,0.90000,1.10000,0.90000
  4438,'CAN LIQ9    ',  13.8000,1,  60,  99,  17,1.01999,   6.7075,1.10000,0.90000,1.10000,0.90000
  4444,'SPRINGB9    ',  25.0000,1,  44,  99,  17,1.04424,  -5.2562,1.10000,0.90000,1.10000,0.90000
  4445,'CUTNG L9    ',  25.0000,1,  47,  99,  17,1.00801,   3.1460,1.10000,0.90000,1.10000,0.90000
  4446,'VICTR TR    ',   4.1600,1,  33,  99,  17,0.95724,   2.2170,1.10000,0.90000,1.10000,0.90000
  4459,'ROSEVAL2    ',  25.0000,1,  40,  99,  17,1.01505,  13.0729,1.10000,0.90000,1.10000,0.90000
  4483,'TUCUMAN9    ',  25.0000,1,  32,  99,  17,1.04022,   2.8405,1.10000,0.90000,1.10000,0.90000
  4484,'CLIPPER9    ',   4.1600,1,  32,  99,  41,1.00675,   1.7502,1.10000,0.90000,1.10000,0.90000
  4503,'SUMMITG1    ',  13.8000,2,  57,  99,   3,1.01907,  -0.7522,1.10000,0.90000,1.10000,0.90000
  4514,'CLOVERB6    ',  25.0000,1,  60,  99,   5,1.06484,   9.9675,1.10000,0.90000,1.10000,0.90000
  4550,'ENMX22C9    ',  13.2000,1,   6,  99,   3,1.02055,  -4.4951,1.10000,0.90000,1.10000,0.90000
  4552,'ENMX21S9    ',  13.2000,1,   6,  99,   3,1.02941,  -4.1378,1.10000,0.90000,1.10000,0.90000
  4554,'ENMX15S9    ',  13.2000,1,   6,  99,   3,1.03695,  -4.5136,1.10000,0.90000,1.10000,0.90000
  4555,'ENMX14C9    ',  13.2000,1,   6,  99,   3,1.03920,  -5.0567,1.10000,0.90000,1.10000,0.90000
  4556,'ENMX34C9    ',  13.2000,1,   6,  99,   3,1.03991,  -5.8230,1.10000,0.90000,1.10000,0.90000
  4557,'ENMX16S9    ',  13.2000,1,   6,  99,   3,1.04168,  -4.6598,1.10000,0.90000,1.10000,0.90000
  4558,'ENMX27S9    ',  13.2000,1,   6,  99,   3,1.03809,  -4.5500,1.10000,0.90000,1.10000,0.90000
  4559,'ENMX13S9    ',  13.2000,1,   6,  99,   3,1.03190,  -4.6179,1.10000,0.90000,1.10000,0.90000
  4561,'ENMX11S9    ',  13.2000,1,   6,  99,   3,1.03647,  -5.6421,1.10000,0.90000,1.10000,0.90000
  4564,'ENMX36S9    ',  13.2000,1,   6,  99,   3,1.03648,  -3.9795,1.10000,0.90000,1.10000,0.90000
  4566,'ENMX20S9    ',  13.2000,1,   6,  99,   3,1.02991,  -5.4742,1.10000,0.90000,1.10000,0.90000
  4567,'ENMX1SD9    ',  13.2000,1,   6,  99,   3,0.99762,  -4.5523,1.10000,0.90000,1.10000,0.90000
  4568,'ENMX5SE9    ',  13.2000,1,   6,  99,   3,1.02600,  -4.1305,1.10000,0.90000,1.10000,0.90000
  4569,'ENMX3S99    ',  13.2000,1,   6,  99,   3,1.03041,  -6.1054,1.10000,0.90000,1.10000,0.90000
  4570,'ENMX5SG9    ',  25.0000,1,   6,  99,   3,1.00906,  -4.5730,1.10000,0.90000,1.10000,0.90000
  4571,'ENMX43C9    ',  13.2000,1,   6,  99,   3,1.02140,  -3.9741,1.10000,0.90000,1.10000,0.90000
  4572,'ENMX39C9    ',  13.2000,1,   6,  99,   3,1.03351,  -5.8838,1.10000,0.90000,1.10000,0.90000
  4573,'ENMX38S9    ',  13.2000,1,   6,  99,   3,1.03519,  -3.4484,1.10000,0.90000,1.10000,0.90000
  4574,'ENMX37S9    ',  13.2000,1,   6,  99,   3,1.03525,  -4.2378,1.10000,0.90000,1.10000,0.90000
  4577,'ENMX 23A    ',  13.2000,1,   6,  99,   3,1.03238,  -4.9571,1.10000,0.90000,1.10000,0.90000
  4579,'ENMX31S9    ',  13.2000,1,   6,  99,   3,1.03811,  -5.2064,1.10000,0.90000,1.10000,0.90000
  4581,'ENMX12S9    ',  13.2000,1,   6,  99,   3,1.03238,  -4.5943,1.10000,0.90000,1.10000,0.90000
  4582,'ENMX10C9    ',  13.2000,1,   6,  99,   3,1.04018,  -3.9893,1.10000,0.90000,1.10000,0.90000
  4583,'ENMX32S9    ',  13.8000,1,   6,  99,   3,1.03782,  -5.8570,1.10000,0.90000,1.10000,0.90000
  4584,'ENMX36C9    ',  25.0000,1,   6,  99,   3,1.03851,  -5.4964,1.10000,0.90000,1.10000,0.90000
  4585,'ENMX9S99    ',  13.2000,1,   6,  99,   3,1.03662,  -4.8956,1.10000,0.90000,1.10000,0.90000
  4586,'ENMX30S9    ',  13.2000,1,   6,  99,   3,1.03388,  -3.7380,1.10000,0.90000,1.10000,0.90000
  4587,'ENMX6S9     ',  13.2000,1,   6,  99,   3,1.03434,  -4.3043,1.10000,0.90000,1.10000,0.90000
  4588,'ENMX8SD9    ',  13.2000,1,   6,  99,   3,1.03121,  -4.1641,1.10000,0.90000,1.10000,0.90000
  4590,'ENMX24S9    ',  25.0000,1,   6,  99,   3,1.03529,  -6.1125,1.10000,0.90000,1.10000,0.90000
  4591,'ENMX40S9    ',  13.2000,1,   6,  99,   3,1.03649,  -4.9026,1.10000,0.90000,1.10000,0.90000
  4592,'ENMX41S9    ',  13.2000,1,   6,  99,   3,1.03233,  -4.9690,1.10000,0.90000,1.10000,0.90000
  4594,'ENMX33S9    ',  13.2000,1,   6,  99,   3,1.03218,  -5.1365,1.10000,0.90000,1.10000,0.90000
  4596,'ENMX7S9     ',  25.0000,1,   6,  99,   3,1.02400,  -4.5406,1.10000,0.90000,1.10000,0.90000
  4651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,0.99456,   1.1330,1.10000,0.90000,1.10000,0.90000
  4670,'TAYLOR 9    ',  13.8000,2,  55,  99,   8,1.01366,   4.3760,1.10000,0.90000,1.10000,0.90000
  4690,'COALDAL9    ',  25.0000,1,  54,  99,  17,1.03669,   2.3273,1.10000,0.90000,1.10000,0.90000
  4692,'N LETHB9    ',  25.0000,1,  54,  99,  17,1.04856,   2.3380,1.10000,0.90000,1.10000,0.90000
  4699,'RIVERBN9    ',  25.0000,1,  54,  99,  17,1.02685,   2.9126,1.10000,0.90000,1.10000,0.90000
  4718,'WESWOOD8    ',  25.0000,1,  60,  99,  17,1.03486,   5.1836,1.10000,0.90000,1.10000,0.90000
  4723,'BILBY 2     ',   4.1600,1,  40,  99, 441,1.00889,   6.1015,1.10000,0.90000,1.10000,0.90000
  4735,'ARD_04      ',   1.0000,2,  53,  99, 190,1.03114,  10.5269,1.10000,0.90000,1.10000,0.90000
  4740,'ARD_07      ',   1.0000,2,  53,  99, 190,1.00000,  20.3093,1.10000,0.90000,1.10000,0.90000
  4780,'SYLV_25B    ',  25.0000,1,  35,  99,  17,1.04401,   1.6174,1.10000,0.90000,1.10000,0.90000
  4820,'FICKLE 9    ',  25.0000,1,  29,  99,  17,1.04150,   4.2823,1.10000,0.90000,1.10000,0.90000
  4888,'ENMX8SE9    ',  13.2000,1,   6,  99,   3,1.03402,  -4.1855,1.10000,0.90000,1.10000,0.90000
  4901,'MCBRIDE4    ',  25.0000,2,  53,  99,  44,1.01043,   5.2688,1.10000,0.90000,1.10000,0.90000
  4942,'LAURALK     ',  25.0000,1,  26,  99,  17,1.03880,   2.8091,1.10000,0.90000,1.10000,0.90000
  4986,'JENNERD9    ',  25.0000,1,  48,  99,  17,1.02746,   3.9794,1.10000,0.90000,1.10000,0.90000
  4990,'ENMX8S99    ',  25.0000,1,   6,  99,   3,1.00384,  -4.5771,1.10000,0.90000,1.10000,0.90000
  4991,'ENMX10S9    ',  13.2000,1,   6,  99,   3,1.03750,  -4.8282,1.10000,0.90000,1.10000,0.90000
  4992,'ENMX1S99    ',  13.2000,1,   6,  99,   3,1.00251,  -4.5812,1.10000,0.90000,1.10000,0.90000
  4993,'ENMX39S9    ',  25.0000,1,   6,  99,   3,1.03875,  -5.4196,1.10000,0.90000,1.10000,0.90000
  4994,'ENMX14S9    ',  25.0000,1,   6,  99,   3,1.03587,  -5.6126,1.10000,0.90000,1.10000,0.90000
  4995,'ENMX2S99    ',  13.2000,1,   6,  99,   3,1.03359,  -4.8888,1.10000,0.90000,1.10000,0.90000
  4996,'E EDMOD9    ',  25.0000,1,  60,  99,  17,1.01360,   5.0108,1.10000,0.90000,1.10000,0.90000
  4997,'ESSO RB9    ',  13.8000,2,  33,  99,  17,0.98360,   5.1999,1.10000,0.90000,1.10000,0.90000
  4998,'ESSO RC9    ',  13.8000,1,  33,  99,  17,0.98686,   5.1984,1.10000,0.90000,1.10000,0.90000
  5053,'204ST1      ', 138.0000,1,  48, 999,  17,1.02202,   3.1070,1.10000,0.90000,1.10000,0.90000
  5060,'ESSO RD9    ',  13.8000,1,  33, 999,  17,0.96620,   7.4000,1.10000,0.90000,1.10000,0.90000
  5089,'E EDMOE9    ',  25.0000,1,  60, 999,  17,1.03613,   7.3230,1.10000,0.90000,1.10000,0.90000
  5158,'102ST1      ', 240.0000,1,   6, 999,  17,1.05055,   1.3738,1.10000,0.90000,1.10000,0.90000
  5159,'102ST4      ', 240.0000,1,   6, 999,  17,1.04725,   1.3465,1.10000,0.90000,1.10000,0.90000
  5161,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.06990,  -2.6265,1.10000,0.90000,1.10000,0.90000
  5242,'65ST1       ',  69.0000,1,  46, 999,  17,1.05320,  -3.5832,1.10000,0.90000,1.10000,0.90000
  5247,'CAV T101    ', 138.0000,1,  45, 999,  42,1.09053,  -0.6147,1.10000,0.90000,1.10000,0.90000
  5251,'WYNDHAM     ', 138.0000,1,  45,  99,  43,1.01432,   0.1617,1.10000,0.90000,1.10000,0.90000
  5260,'JENNERE9    ', 240.0000,1,  48, 999,  17,1.03364,   6.5846,1.10000,0.90000,1.10000,0.90000
  5262,'163ST2      ', 240.0000,1,  48, 999,  17,1.06537,   4.4936,1.10000,0.90000,1.10000,0.90000
  5290,'BALZ T1     ', 138.0000,1,   6, 999,  42,1.03572,  -1.3082,1.10000,0.90000,1.10000,0.90000
  5329,'MCLEOD10    ',   0.4800,2,  53,  99,  19,1.00131,  14.3886,1.10000,0.90000,1.10000,0.90000
  5339,'SUMV11      ', 138.0000,1,  53, 999,  19,1.01919,  11.9245,1.10000,0.90000,1.10000,0.90000
  5340,'SUM12       ', 138.0000,1,  53, 999,  19,1.02989,  14.4054,1.10000,0.90000,1.10000,0.90000
  5343,'TABERW4     ',  25.0000,1,  52,  99, 421,1.00498,   8.1291,1.10000,0.90000,1.10000,0.90000
  5505,'JASPERT1    ',  69.0000,1,  60, 999,   5,1.08664,   9.5375,1.10000,0.90000,1.10000,0.90000
  5506,'BELLTX1     ',  69.0000,1,  60, 999,   5,1.05128,   8.6823,1.10000,0.90000,1.10000,0.90000
  5545,'EASTINT1    ',  25.0000,1,  60,  99,   5,1.04276,   9.1181,1.10000,0.90000,1.10000,0.90000
  5546,'EAST IN3    ',  25.0000,1,  60,  99,   5,1.04362,   9.2012,1.10000,0.90000,1.10000,0.90000
  5550,'22.1TR      ', 138.0000,1,   6, 999,   3,1.01213,  -2.9782,1.10000,0.90000,1.10000,0.90000
  5561,'ENMX11C9    ',  25.0000,1,   6,  99,   3,1.03533,  -5.4154,1.10000,0.90000,1.10000,0.90000
  5571,'43.1TR      ', 138.0000,1,   6, 999,   3,1.01282,  -3.0922,1.10000,0.90000,1.10000,0.90000
  5603,'T9901       ', 240.0000,1,  59, 999,  36,1.05044,  14.3213,1.10000,0.90000,1.10000,0.90000
  6060,'ESSO RE9    ',  13.8000,1,  33, 999,  17,1.01781,   7.4742,1.10000,0.90000,1.10000,0.90000
  6089,'E EDMON9    ',  25.0000,1,  60, 999,  17,1.03607,   7.3143,1.10000,0.90000,1.10000,0.90000
  6131,'SUNDANC8    ',  69.0000,1,  40, 999,  17,1.01359,  11.3182,1.10000,0.90000,1.10000,0.90000
  6135,'SUNDANH9    ',   4.1600,1,  40, 999,  17,1.07875,  13.1814,1.10000,0.90000,1.10000,0.90000
  6144,'SUNDANM9    ',   4.1600,1,  40, 999,  17,1.07875,  13.1814,1.10000,0.90000,1.10000,0.90000
  6260,'JENNER 9    ', 240.0000,1,  48, 999,  17,1.02115,   6.5378,1.10000,0.90000,1.10000,0.90000
  6262,'163ST1      ', 240.0000,1,  48, 999,  17,1.06577,   4.5540,1.10000,0.90000,1.10000,0.90000
  6329,'MCLEOD11    ',   0.4800,2,  53,  99,  19,1.00131,  14.3886,1.10000,0.90000,1.10000,0.90000
  6343,'TABERW5     ',  25.0000,1,  52,  99, 421,1.00319,  13.4761,1.10000,0.90000,1.10000,0.90000
  6506,'BELLTX2     ',  69.0000,1,  60, 999,   5,1.05128,   8.6823,1.10000,0.90000,1.10000,0.90000
  6550,'22.3TR      ', 138.0000,1,   6, 999,   3,1.01154,  -2.9959,1.10000,0.90000,1.10000,0.90000
  6571,'43.2TR      ', 138.0000,1,   6, 999,   3,1.01246,  -3.0921,1.10000,0.90000,1.10000,0.90000
  6603,'T9902       ', 240.0000,1,  59, 999,  36,1.06368,  14.3670,1.10000,0.90000,1.10000,0.90000
  7329,'MCLEOD12    ',   0.4800,2,  53,  99,  19,1.00131,  14.3886,1.10000,0.90000,1.10000,0.90000
  7526,'GENTC1A     ', 500.0000,1,  40, 999,   5,1.04132,  19.9127,1.10000,0.90000,1.10000,0.90000
  7550,'ENMX22SA    ',  13.2000,1,   6,  99,   3,1.04288,  -4.7259,1.10000,0.90000,1.10000,0.90000
  8526,'GENTC2A     ', 500.0000,1,  40, 999,   5,1.04132,  19.9127,1.10000,0.90000,1.10000,0.90000
  9550,'ENMX22S9    ',  13.2000,1,   6,  99,   3,1.01729,  -4.7802,1.10000,0.90000,1.10000,0.90000
  9556,'ENMX34S9    ',  13.2000,1,   6,  99,   3,0.99842,  -4.0301,1.10000,0.90000,1.10000,0.90000
  9568,'ENMX5SF9    ',  13.2000,1,   6,  99,   3,1.02600,  -4.1305,1.10000,0.90000,1.10000,0.90000
  9571,'ENMX43S9    ',  13.2000,1,   6,  99,   3,1.01732,  -3.6863,1.10000,0.90000,1.10000,0.90000
  9999,'MONGREL1    ',  13.8000,4,   9,  99,  99,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10022,'832S701T    ', 138.0000,1,  18, 999,   1,1.06093,   0.2805,1.10000,0.90000,1.10000,0.90000
 10023,'828S701T    ', 138.0000,1,  17, 999,   1,1.08774,   4.1123,1.10000,0.90000,1.10000,0.90000
 10026,'795S701T    ', 138.0000,1,  17, 999,   1,1.08064,   3.2767,1.10000,0.90000,1.10000,0.90000
 10028,'791S701T    ', 138.0000,1,  17, 999,   1,1.06410,   3.9993,1.10000,0.90000,1.10000,0.90000
 10034,'779S701T    ', 138.0000,1,  17, 999,   1,1.10038,   2.6018,1.10000,0.90000,1.10000,0.90000
 10044,'797S701T    ', 138.0000,1,  17, 999,   1,1.10067,   0.7573,1.10000,0.90000,1.10000,0.90000
 10050,'788S701T    ', 138.0000,1,  19, 999,   1,1.07005,  -0.6925,1.10000,0.90000,1.10000,0.90000
 10052,'855S701T    ', 138.0000,1,  19, 999,   1,1.09954,   1.2618,1.10000,0.90000,1.10000,0.90000
 10053,'853S701T    ', 138.0000,1,  19, 999,   1,1.08690,   1.4141,1.10000,0.90000,1.10000,0.90000
 10055,'783S701T    ', 138.0000,1,  19, 999,   1,1.09372,  -0.9942,1.10000,0.90000,1.10000,0.90000
 10060,'812S701T    ', 138.0000,1,  19, 999,   1,1.04005,  -5.2831,1.10000,0.90000,1.10000,0.90000
 10075,'SEAL LK6    ', 138.0000,1,  19, 999,   1,1.12782,  -1.9865,1.10000,0.90000,1.10000,0.90000
 10080,'834S901T    ', 240.0000,1,  19, 999,   1,1.11189,   0.5365,1.10000,0.90000,1.10000,0.90000
 10085,'793S701T    ', 138.0000,1,  19, 999,   1,1.09793,  -1.8027,1.10000,0.90000,1.10000,0.90000
 10100,'730S701T    ', 138.0000,1,  20, 999,   1,1.08586, -10.4849,1.10000,0.90000,1.10000,0.90000
 10102,'829S701T    ', 138.0000,1,  19, 999,   1,1.10208,  -5.3548,1.10000,0.90000,1.10000,0.90000
 10105,'800S701T    ', 138.0000,1,  19, 999,   1,1.09900,  -5.4201,1.10000,0.90000,1.10000,0.90000
 10107,'724S601T    ',  69.0000,1,  19, 999,   1,1.07178,  -6.4718,1.10000,0.90000,1.10000,0.90000
 10108,'861S601T    ',  69.0000,1,  19, 999,   1,1.03830,  -8.8546,1.10000,0.90000,1.10000,0.90000
 10118,'790S701T    ', 138.0000,1,  20, 999,   1,1.09264,  -8.2952,1.10000,0.90000,1.10000,0.90000
 10121,'722S701T    ', 138.0000,1,  20, 999,   1,1.09735,  -7.6194,1.10000,0.90000,1.10000,0.90000
 10126,'749S701T    ', 138.0000,1,  20, 999,   1,1.07957,  -6.8331,1.10000,0.90000,1.10000,0.90000
 10135,'823S701T    ', 138.0000,1,  20, 999,   1,1.06148,  -8.9910,1.10000,0.90000,1.10000,0.90000
 10142,'679STMP     ', 138.0000,1,  20, 999,  43,1.09530,  -4.2756,1.10000,0.90000,1.10000,0.90000
 10144,'810S701T    ', 138.0000,1,  22, 999,   1,1.04130,  -4.3502,1.10000,0.90000,1.10000,0.90000
 10147,'740S702T    ', 138.0000,1,  22, 999,   1,1.07212,   0.7222,1.10000,0.90000,1.10000,0.90000
 10155,'794S701T    ', 138.0000,1,  23, 999,   1,1.09149,  -1.3270,1.10000,0.90000,1.10000,0.90000
 10160,'862S701T    ', 138.0000,1,  20, 999,   1,1.06644,  -8.3393,1.10000,0.90000,1.10000,0.90000
 10163,'813S901T    ', 240.0000,1,  23, 999,   1,1.10781,   0.0002,1.10000,0.90000,1.10000,0.90000
 10165,'734S701T    ', 138.0000,1,  23, 999,   1,1.09947,  -0.6295,1.10000,0.90000,1.10000,0.90000
 10166,'734S603T    ',  69.0000,1,  23, 999,   1,1.04434,  -0.5829,1.10000,0.90000,1.10000,0.90000
 10185,'787S601T    ',  69.0000,1,  21, 999,   1,1.03937,  -3.0180,1.10000,0.90000,1.10000,0.90000
 10200,'848S901T    ', 240.0000,1,  59, 999,   1,1.08121,  15.0354,1.10000,0.90000,1.10000,0.90000
 10201,'848S704T    ', 138.0000,1,  59, 999,   1,1.04575,  15.4338,1.10000,0.90000,1.10000,0.90000
 10204,'885ST1      ', 240.0000,1,  61, 999,   1,1.12055,  11.5122,1.10000,0.90000,1.10000,0.90000
 10205,'800S702T    ', 138.0000,1,  19, 999,   1,1.10107,  -5.3362,1.10000,0.90000,1.10000,0.90000
 10222,'718S701T    ', 138.0000,1,  59, 999,   1,1.04336,  11.3522,1.10000,0.90000,1.10000,0.90000
 10226,'720S901T    ', 240.0000,1,  58, 999,   1,1.03117,   6.8750,1.10000,0.90000,1.10000,0.90000
 10227,'CROWLK17    ', 138.0000,1,  61, 999,   1,1.07927,  11.4999,1.10000,0.90000,1.10000,0.90000
 10228,'732S901T    ', 240.0000,1,  21, 999,   1,1.05216,   3.3715,1.10000,0.90000,1.10000,0.90000
 10230,'844S701T    ', 138.0000,1,  21, 999,   1,1.09677,   2.5053,1.10000,0.90000,1.10000,0.90000
 10239,'883STRMP    ', 138.0000,1,  59, 999,   1,1.07647,  12.5979,1.10000,0.90000,1.10000,0.90000
 10240,'735S601T    ',  69.0000,1,  26, 999,   1,1.00949,  -2.1494,1.10000,0.90000,1.10000,0.90000
 10243,'739S701T    ', 138.0000,1,  26, 999,   1,1.05719,   1.3374,1.10000,0.90000,1.10000,0.90000
 10245,'KINOSIS5    ', 240.0000,1,  61, 999,   1,1.11323,  15.3637,1.10000,0.90000,1.10000,0.90000
 10250,'854S601T    ',  69.0000,1,  26, 999,   1,1.02915,  -1.0768,1.10000,0.90000,1.10000,0.90000
 10260,'809S901T    ', 240.0000,1,  26, 999,   1,1.06825,   3.0656,1.10000,0.90000,1.10000,0.90000
 10266,'743S701T    ', 138.0000,1,  26, 999,   1,1.06562,   1.9218,1.10000,0.90000,1.10000,0.90000
 10270,'785S701T    ', 138.0000,1,  26, 999,   1,1.08994,   3.0949,1.10000,0.90000,1.10000,0.90000
 10272,'824S701T    ', 138.0000,1,  26, 999,   1,1.05448,   0.1245,1.10000,0.90000,1.10000,0.90000
 10278,'727S601T    ',  69.0000,1,  21, 999,   1,1.01689,  -1.2147,1.10000,0.90000,1.10000,0.90000
 10282,'898ST1      ', 240.0000,1,  27, 999,   1,1.08108,   7.6905,1.10000,0.90000,1.10000,0.90000
 10285,'796S701T    ', 138.0000,1,  19, 999,   1,1.08981,  -1.4935,1.10000,0.90000,1.10000,0.90000
 10288,'LIVOCK02    ', 240.0000,1,  58, 999,   1,1.03645,   9.5541,1.10000,0.90000,1.10000,0.90000
 10312,'826S901T    ', 240.0000,1,  28, 999,   1,1.02679,   8.2597,1.10000,0.90000,1.10000,0.90000
 10320,'717S703T    ', 138.0000,1,  28, 999,   1,1.07799,   5.0588,1.10000,0.90000,1.10000,0.90000
 10321,'717S601T    ',  69.0000,1,  28, 999,   1,0.97180,  -3.6407,1.10000,0.90000,1.10000,0.90000
 10345,'700S604T    ',  69.0000,1,  28, 999,   1,1.01856,   0.1361,1.10000,0.90000,1.10000,0.90000
 10362,'711S601T    ',  69.0000,1,  56, 999,   1,1.07478,   2.5808,1.10000,0.90000,1.10000,0.90000
 10367,'709S701T    ', 138.0000,1,  56, 999,   1,1.01293,   2.7290,1.10000,0.90000,1.10000,0.90000
 10368,'709S603T    ',  69.0000,1,  56, 999,   1,1.02848,   3.6507,1.10000,0.90000,1.10000,0.90000
 10371,'707S601T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10383,'710S701T    ', 138.0000,1,  13, 999,   1,1.04489,   1.0267,1.10000,0.90000,1.10000,0.90000
 10393,'751S701T    ', 138.0000,1,  13, 999,   1,1.04879,  -0.8204,1.10000,0.90000,1.10000,0.90000
 10408,'763S601T    ',  69.0000,1,  42, 999,   1,1.03613,   2.7309,1.10000,0.90000,1.10000,0.90000
 10422,'766S901T    ', 240.0000,1,  42, 999,   1,1.03612,  10.0644,1.10000,0.90000,1.10000,0.90000
 10423,'766S701T    ', 138.0000,1,  42, 999,   1,1.05266,   8.2837,1.10000,0.90000,1.10000,0.90000
 10430,'760S601T    ',  69.0000,1,  42, 999,   1,1.00353,   4.9432,1.10000,0.90000,1.10000,0.90000
 10439,'769S601T    ',  69.0000,1,  42, 999,   1,1.00647,   6.5767,1.10000,0.90000,1.10000,0.90000
 10442,'778S601T    ',  69.0000,1,  42, 999,   1,1.03383,   5.0715,1.10000,0.90000,1.10000,0.90000
 10444,'969ST1      ', 138.0000,1,  28, 999,   1,1.09179,   2.6061,1.10000,0.90000,1.10000,0.90000
 10448,'802S701T    ', 138.0000,1,  42, 999,   1,1.04888,  11.5175,1.10000,0.90000,1.10000,0.90000
 10460,'804S701T    ', 138.0000,1,  43, 999,   1,1.05317,  13.0427,1.10000,0.90000,1.10000,0.90000
 10463,'803S701T    ', 138.0000,1,  43, 999,   1,1.08497,  13.1706,1.10000,0.90000,1.10000,0.90000
 10465,'773S601T    ',  69.0000,1,  42, 999,   1,1.08495,   5.3715,1.10000,0.90000,1.10000,0.90000
 10471,'774S701T    ', 138.0000,1,  42, 999,   1,1.05738,   1.8040,1.10000,0.90000,1.10000,0.90000
 10474,'767S701T    ', 138.0000,1,  42, 999,   1,1.04171,   1.0924,1.10000,0.90000,1.10000,0.90000
 10475,'767S602T    ',  69.0000,4,  42, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 10478,'776S601T    ',  69.0000,1,  42, 999,   1,1.03249,   3.9793,1.10000,0.90000,1.10000,0.90000
 10480,'YE-601T     ',  69.0000,1,  42, 999,  25,1.02682,   1.8362,1.10000,0.90000,1.10000,0.90000
 10482,'807S904T    ', 240.0000,1,  43, 999,   1,1.04447,  14.1577,1.10000,0.90000,1.10000,0.90000
 10484,'801S901T    ', 240.0000,1,  43, 999,   1,1.07442,  14.1486,1.10000,0.90000,1.10000,0.90000
 10485,'801S701T    ', 138.0000,1,  43, 999,   1,1.02493,  11.8680,1.10000,0.90000,1.10000,0.90000
 10487,'807S905T    ', 240.0000,1,  43, 999,   1,1.06518,  14.1654,1.10000,0.90000,1.10000,0.90000
 10491,'757S701T    ', 138.0000,1,  36, 999,   1,1.04332,  10.6760,1.10000,0.90000,1.10000,0.90000
 11002,'GARDNG2     ',   0.5750,2,  55,  99,  10,1.00000,  11.1588,1.10000,0.90000,1.10000,0.90000
 11020,'786S702T    ', 138.0000,1,  18, 999,   1,1.08519,   0.2480,1.10000,0.90000,1.10000,0.90000
 11026,'795S702T    ', 138.0000,1,  17, 999,   1,1.08065,   3.2697,1.10000,0.90000,1.10000,0.90000
 11028,'791S702T    ', 138.0000,1,  17, 999,   1,1.06424,   3.8273,1.10000,0.90000,1.10000,0.90000
 11080,'834S902T    ', 240.0000,1,  19, 999,   1,1.11188,   0.5469,1.10000,0.90000,1.10000,0.90000
 11121,'722S702T    ', 138.0000,1,  20, 999,   1,1.09197,  -8.1041,1.10000,0.90000,1.10000,0.90000
 11144,'810S702T    ', 138.0000,1,  22, 999,   1,1.04130,  -4.3502,1.10000,0.90000,1.10000,0.90000
 11147,'740S703T    ', 138.0000,1,  22, 999,   1,1.07003,  -1.9195,1.10000,0.90000,1.10000,0.90000
 11163,'813S902T    ', 240.0000,1,  23, 999,   1,1.10781,   0.0002,1.10000,0.90000,1.10000,0.90000
 11185,'787S602T    ',  69.0000,1,  21, 999,   1,1.03927,  -3.0278,1.10000,0.90000,1.10000,0.90000
 11200,'848S902T    ', 240.0000,1,  59, 999,   1,1.08126,  15.0478,1.10000,0.90000,1.10000,0.90000
 11201,'848S703T    ', 138.0000,1,  59, 999,   1,1.03710,  15.3843,1.10000,0.90000,1.10000,0.90000
 11222,'718S702T    ', 138.0000,1,  59, 999,   1,1.04356,  11.3717,1.10000,0.90000,1.10000,0.90000
 11228,'732S902T    ', 240.0000,1,  21, 999,   1,1.05188,   3.3383,1.10000,0.90000,1.10000,0.90000
 11230,'844S702T    ', 138.0000,1,  21, 999,   1,1.09676,   2.5042,1.10000,0.90000,1.10000,0.90000
 11234,'729S702T    ', 138.0000,1,  21, 999,   1,1.06845,   2.3168,1.10000,0.90000,1.10000,0.90000
 11240,'735S602T    ',  69.0000,1,  26, 999,   1,1.01363,  -1.7597,1.10000,0.90000,1.10000,0.90000
 11260,'809S902T    ', 240.0000,1,  26, 999,   1,1.06825,   3.0650,1.10000,0.90000,1.10000,0.90000
 11285,'796S702T    ', 138.0000,1,  19, 999,   1,1.09720,  -1.8265,1.10000,0.90000,1.10000,0.90000
 11312,'826S902T    ', 240.0000,1,  28, 999,   1,1.02660,   8.2457,1.10000,0.90000,1.10000,0.90000
 11321,'717S602T    ',  69.0000,1,  28, 999,   1,0.98542,  -2.7867,1.10000,0.90000,1.10000,0.90000
 11344,'700S702T    ', 138.0000,1,  28, 999,   1,1.08348,   3.2386,1.10000,0.90000,1.10000,0.90000
 11345,'700S605T    ',  69.0000,1,  28, 999,   1,1.02758,   0.9046,1.10000,0.90000,1.10000,0.90000
 11362,'711S602T    ',  69.0000,1,  56, 999,   1,1.01957,   2.4442,1.10000,0.90000,1.10000,0.90000
 11368,'709S604T    ',  69.0000,1,  56, 999,   1,1.02848,   3.6507,1.10000,0.90000,1.10000,0.90000
 11371,'707S602T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 11393,'751S702T    ', 138.0000,1,  13, 999,   1,1.06924,  -3.2286,1.10000,0.90000,1.10000,0.90000
 11402,'977S901T    ', 240.0000,1,  59, 999,   1,1.07715,  13.6422,1.10000,0.90000,1.10000,0.90000
 11409,'QUIG2       ',  25.0000,1,  61,  99,   1,1.03315,  14.8719,1.10000,0.90000,1.10000,0.90000
 11439,'769S602T    ',  69.0000,1,  42, 999,   1,1.00647,   6.5768,1.10000,0.90000,1.10000,0.90000
 12028,'791S703T    ', 138.0000,1,  17, 999,   1,1.04406,   5.7674,1.10000,0.90000,1.10000,0.90000
 12358,'SODER5      ',   0.5750,2,  53,  99, 231,1.00000,  20.6058,1.10000,0.90000,1.10000,0.90000
 12371,'707S603T    ',  69.0000,1,  56, 999,   1,1.04535,  -0.5914,1.10000,0.90000,1.10000,0.90000
 13020,'EDSON 8     ',  13.8000,1,  29,  99,  17,0.94389,   5.4476,1.10000,0.90000,1.10000,0.90000
 13358,'SODER6      ',   0.5750,2,  53,  99, 231,1.00000,  16.1080,1.10000,0.90000,1.10000,0.90000
 13491,'757S702T    ', 138.0000,1,  36, 999,   1,1.06484,  13.6596,1.10000,0.90000,1.10000,0.90000
 14010,'CHARD_02    ',   4.1600,1,  61,  99,  41,1.02660,  10.9223,1.10000,0.90000,1.10000,0.90000
 14055,'LLOYD  9    ',  25.0000,1,  13,  99,   1,1.05395,  -1.1686,1.10000,0.90000,1.10000,0.90000
 14236,'MUSKEG8     ',  69.0000,1,  59,  99,  40,1.05400,  15.2997,1.10000,0.90000,1.10000,0.90000
 14370,'SHELLC8     ',  13.8000,2,  38,  99,  17,1.02000,   1.9763,1.10000,0.90000,1.10000,0.90000
 14406,'SALTCR3     ',  25.0000,1,  59,  99,   1,1.03407,  13.6422,1.10000,0.90000,1.10000,0.90000
 14491,'757S705T    ', 138.0000,1,  36, 999,   1,1.07565,  13.6596,1.10000,0.90000,1.10000,0.90000
 15343,'TABERW6     ',   0.4000,2,  52,  99, 421,1.00000,   9.5484,1.10000,0.90000,1.10000,0.90000
 15491,'BR5 AUX1    ',   4.1600,1,  36,  99,   1,1.03083,  13.6596,1.10000,0.90000,1.10000,0.90000
 16020,'HIGH LV6    ',  15.0000,1,  18,  99,   1,0.99480,   2.3478,1.10000,0.90000,1.10000,0.90000
 16118,'POPLAR-4    ',  13.8000,2,  20,  99,   1,1.02000,  -7.7505,1.10000,0.90000,1.10000,0.90000
 16147,'MILNERA9    ',  25.0000,1,  22,  99,   1,1.02494,  -1.6806,1.10000,0.90000,1.10000,0.90000
 16201,'RUTHLK10    ',  25.0000,1,  59,  99,   1,1.04622,  14.2003,1.10000,0.90000,1.10000,0.90000
 16343,'TABERW7     ',   0.4000,2,  52,  99, 421,1.00000,  16.5126,1.10000,0.90000,1.10000,0.90000
 16491,'BR5 AUX2    ',   4.1600,1,  36,  99,   1,1.03083,  13.6596,1.10000,0.90000,1.10000,0.90000
 16492,'STNA AUX    ',   2.4000,1,  36,  99,   1,0.99770,  10.7468,1.10000,0.90000,1.10000,0.90000
 16834,'SHELL M3    ',  13.8000,2,  33,  99,  40,1.04089,   7.2276,1.10000,0.90000,1.10000,0.90000
 17054,'ARCENC2     ',  15.0000,1,  17,  99,   1,1.04727,   5.5260,1.10000,0.90000,1.10000,0.90000
 17075,'SEAL LK8    ',  25.0000,1,  19,  99,   1,1.06975,  -3.0198,1.10000,0.90000,1.10000,0.90000
 17106,'FRIEDEN6    ',  25.0000,1,  19,  99,   1,1.02853,  -5.3362,1.10000,0.90000,1.10000,0.90000
 17118,'POPLAR 3    ',  25.0000,1,  20,  99,   1,1.04349,  -9.7690,1.10000,0.90000,1.10000,0.90000
 17120,'LOWE2       ',  13.8000,2,  20,  99, 451,1.05908,  -8.2495,1.10000,0.90000,1.10000,0.90000
 17121,'CRYST L1    ',  25.0000,1,  20,  99,   1,1.05256,  -7.5259,1.10000,0.90000,1.10000,0.90000
 17147,'MILNERB9    ',  14.4000,1,  22,  99,   1,1.02544,  -1.9195,1.10000,0.90000,1.10000,0.90000
 17163,'LSMOKR17    ',  34.5000,1,  23,  99,   1,1.03799,   0.1292,1.10000,0.90000,1.10000,0.90000
 17201,'RUTH LK6    ',  25.0000,1,  59,  99,   1,1.04001,  14.2509,1.10000,0.90000,1.10000,0.90000
 17204,'MCMILLA9    ',  25.0000,1,  61,  99,   1,1.01777,  11.5355,1.10000,0.90000,1.10000,0.90000
 17282,'HEARTLAK    ',  25.0000,1,  27,  99,   1,0.98192,   7.7136,1.10000,0.90000,1.10000,0.90000
 17288,'LIVOCK05    ',  25.0000,1,  58,  99,   1,0.99499,   9.5541,1.10000,0.90000,1.10000,0.90000
 17454,'BINDLOS8    ',   4.1600,1,  48,  99,  17,1.02009,   1.9708,1.10000,0.90000,1.10000,0.90000
 17458,'LOYALIS8    ',   4.1600,1,  42,  99, 391,1.03505,   2.1337,1.10000,0.90000,1.10000,0.90000
 17459,'EXCEL8      ',   4.1600,1,  42,  99, 391,0.97130,   1.5919,1.10000,0.90000,1.10000,0.90000
 17834,'SHELL M2    ',  13.8000,2,  33,  99,  40,1.04088,   7.2218,1.10000,0.90000,1.10000,0.90000
 18006,'GERMAIN2    ',  25.0000,1,  58,  99,   1,1.03693,   9.5453,1.10000,0.90000,1.10000,0.90000
 18020,'HGHLVL/2    ',  25.0000,1,  18,  99,   1,1.03976,   0.4027,1.10000,0.90000,1.10000,0.90000
 18022,'BLUMNOR8    ',  25.0000,1,  18,  99,   1,1.04204,   0.3423,1.10000,0.90000,1.10000,0.90000
 18026,'ZAMA 2      ',  25.0000,1,  17,  99,   1,1.03553,   3.3073,1.10000,0.90000,1.10000,0.90000
 18044,'KEMP RA9    ',   4.1600,1,  17,  99,   1,1.05481,   0.7573,1.10000,0.90000,1.10000,0.90000
 18055,'CADOTTA9    ',   4.1600,1,  19,  99,   1,1.04815,  -0.9942,1.10000,0.90000,1.10000,0.90000
 18070,'CRANBER8    ',  15.0000,1,  19,  99,   1,1.05309,  -1.5696,1.10000,0.90000,1.10000,0.90000
 18085,'PEACE/29    ',  25.0000,1,  19,  99,   1,1.04201,  -1.8115,1.10000,0.90000,1.10000,0.90000
 18118,'POPLAR 2    ',  25.0000,1,  20,  99,   1,1.03861,  -9.0962,1.10000,0.90000,1.10000,0.90000
 18121,'CRYST L9    ',  25.0000,1,  20,  99,   1,1.04772,  -7.9789,1.10000,0.90000,1.10000,0.90000
 18126,'FLYSHT/2    ',  25.0000,1,  20,  99,   1,1.03676,  -6.5263,1.10000,0.90000,1.10000,0.90000
 18142,'BEARCK2     ',  13.8000,2,  20,  99,  43,1.05000,  -4.2808,1.10000,0.90000,1.10000,0.90000
 18144,'DOME CU8    ',  25.0000,1,  22,  99,   1,0.99923,  -4.2207,1.10000,0.90000,1.10000,0.90000
 18147,'MILNERC9    ',  14.4000,1,  22,  99,   1,1.02745,   0.7222,1.10000,0.90000,1.10000,0.90000
 18155,'VALLEYV8    ',  25.0000,1,  23,  99,   1,1.03540,  -1.2670,1.10000,0.90000,1.10000,0.90000
 18163,'LSMOKR29    ',  25.0000,1,  23,  99,   1,1.05926,   0.0002,1.10000,0.90000,1.10000,0.90000
 18175,'FOXCRK/2    ',  25.0000,1,  24,  99,   1,1.03844,   0.7046,1.10000,0.90000,1.10000,0.90000
 18200,'RUTH LA9    ',  14.4000,1,  59,  99,   1,0.99809,  15.0478,1.10000,0.90000,1.10000,0.90000
 18201,'RUTH LK1    ',  25.0000,1,  59,  99,   1,1.08035,  14.1921,1.10000,0.90000,1.10000,0.90000
 18224,'HANGSTO1    ',  25.0000,1,  59,  99,   1,1.03539,  12.1498,1.10000,0.90000,1.10000,0.90000
 18226,'WABASCA8    ',  25.0000,1,  58,  99,   1,1.04421,   4.1817,1.10000,0.90000,1.10000,0.90000
 18227,'CROWLK19    ',  25.0000,1,  61,  99,   1,1.03430,  11.4999,1.10000,0.90000,1.10000,0.90000
 18228,'MITSU R2    ',  25.0000,1,  21,  99,   1,1.03042,   3.3383,1.10000,0.90000,1.10000,0.90000
 18234,'OTAUWA/3    ',  25.0000,1,  21,  99,   1,1.04547,   1.8440,1.10000,0.90000,1.10000,0.90000
 18239,'GREGOIRE    ',   4.1600,1,  59,  99,   1,1.02568,  12.0158,1.10000,0.90000,1.10000,0.90000
 18242,'KINOSIS4    ',  25.0000,1,  61,  99,   1,1.03471,  11.3836,1.10000,0.90000,1.10000,0.90000
 18244,'HOME OIL    ',  25.0000,1,  26,  99,   1,1.03274,  -0.0492,1.10000,0.90000,1.10000,0.90000
 18250,'SWANDIA9    ',   4.1600,1,  26,  99,   1,0.98944,  -0.7416,1.10000,0.90000,1.10000,0.90000
 18254,'FREEMAN9    ',   4.1600,1,  26,  99,   1,1.01697,   1.5991,1.10000,0.90000,1.10000,0.90000
 18260,'LOU CR1.    ',  25.0000,1,  26,  99,   1,1.04645,   3.0650,1.10000,0.90000,1.10000,0.90000
 18263,'JOSLYN9     ',  25.0000,1,  58,  99,   1,1.03708,  14.2512,1.10000,0.90000,1.10000,0.90000
 18266,'SARHLK/2    ',  25.0000,1,  26,  99,   1,1.03923,   1.8373,1.10000,0.90000,1.10000,0.90000
 18270,'ESSO #29    ',   6.9000,1,  26,  99,   1,1.04453,   3.0949,1.10000,0.90000,1.10000,0.90000
 18285,'NIPISI 2    ',  25.0000,1,  19,  99,   1,1.03932,  -3.0033,1.10000,0.90000,1.10000,0.90000
 18288,'LIVOCK03    ', 138.0000,1,  58,  99,   1,1.03820,   9.5535,1.10000,0.90000,1.10000,0.90000
 18293,'ALGAR-39    ',   4.1600,1,  61,  99,   1,1.03378,   9.6318,1.10000,0.90000,1.10000,0.90000
 18303,'MAHIHKA9    ',  25.0000,1,  28,  34,   1,1.03763,   4.5437,1.10000,0.90000,1.10000,0.90000
 18304,'P624_LV2    ',  25.0000,1,  28,  99,  36,1.03905,   8.4521,1.10000,0.90000,1.10000,0.90000
 18310,'LEM703T     ',  25.0000,1,  28,  99,   1,0.96843,   4.5444,1.10000,0.90000,1.10000,0.90000
 18312,'MRGLK R2    ',  25.0000,1,  28,  99,   1,1.00565,   8.2457,1.10000,0.90000,1.10000,0.90000
 18332,'GRNCTR/2    ',  25.0000,1,  28,  99,   1,1.03977,   4.8747,1.10000,0.90000,1.10000,0.90000
 18362,'WILLING2    ',  25.0000,1,  56,  99,   1,1.03859,   2.4837,1.10000,0.90000,1.10000,0.90000
 18393,'HILL   9    ',  25.0000,1,  13,  99,   1,1.02534,  -3.1671,1.10000,0.90000,1.10000,0.90000
 18403,'PAINTRT2    ',  25.0000,1,  36,  99,   1,1.04633,  10.9467,1.10000,0.90000,1.10000,0.90000
 18433,'3HILLS/3    ',  25.0000,1,  42,  99,   1,1.04474,   9.7969,1.10000,0.90000,1.10000,0.90000
 18444,'LINDBER8    ',  25.0000,1,  28,  99,   1,1.04630,   2.6061,1.10000,0.90000,1.10000,0.90000
 18448,'MICH. C9    ',  25.0000,1,  42,  99,   1,1.03990,  12.0021,1.10000,0.90000,1.10000,0.90000
 18471,'MONITOA9    ',  25.0000,1,  42,  99,   1,1.04401,   0.0928,1.10000,0.90000,1.10000,0.90000
 18477,'RIBSTON7    ',   4.1600,1,  42,  99,   1,1.06335,   1.4167,1.10000,0.90000,1.10000,0.90000
 18482,'SH#1 AA9    ',   4.1600,1,  43,  99,   1,1.02315,  14.1577,1.10000,0.90000,1.10000,0.90000
 18487,'SH#2 AA9    ',   4.1600,1,  43,  99,   1,1.04345,  14.1654,1.10000,0.90000,1.10000,0.90000
 18488,'MANNIX7     ',  25.0000,1,  36,  99,   1,0.98776,  10.2426,1.10000,0.90000,1.10000,0.90000
 18491,'STNB AUX    ',   4.1600,1,  36,  99,   1,1.09662,  13.6596,1.10000,0.90000,1.10000,0.90000
 18498,'BIGFOOA9    ',   6.9000,1,  36,  99,   1,0.99526,  10.6435,1.10000,0.90000,1.10000,0.90000
 18834,'SHELL M1    ',  13.8000,2,  33,  99,  40,1.04089,   7.2276,1.10000,0.90000,1.10000,0.90000
 19020,'HGHLVL/1    ',  25.0000,1,  18,  99,   1,1.04078,   1.4850,1.10000,0.90000,1.10000,0.90000
 19022,'BLUMNOR9    ',  25.0000,1,  18,  99,   1,1.03298,   0.8831,1.10000,0.90000,1.10000,0.90000
 19023,'SULPHUR9    ',  25.0000,1,  17,  99,   1,1.04545,   3.7651,1.10000,0.90000,1.10000,0.90000
 19026,'ZAMA 1      ',  25.0000,1,  17,  99,   1,1.03549,   3.3085,1.10000,0.90000,1.10000,0.90000
 19028,'RBW_LK9B    ',  25.0000,1,  17,  99,   1,1.01989,   3.8273,1.10000,0.90000,1.10000,0.90000
 19034,'CHINCHA9    ',   4.1600,1,  17,  99,   1,1.04027,   2.5055,1.10000,0.90000,1.10000,0.90000
 19039,'MELITO8     ',  25.0000,1,  18,  99,   1,1.02122,   1.9841,1.10000,0.90000,1.10000,0.90000
 19044,'KEMP RV9    ',  25.0000,1,  17,  99,   1,1.04409,   0.7667,1.10000,0.90000,1.10000,0.90000
 19050,'HOTCHKS9    ',  25.0000,1,  19,  99,   1,1.04441,  -1.8367,1.10000,0.90000,1.10000,0.90000
 19052,'HAMBURG9    ',  25.0000,1,  19,  99,   1,1.04735,   0.6436,1.10000,0.90000,1.10000,0.90000
 19053,'RING CK1    ',  25.0000,1,  19,  99,   1,1.04146,   1.4689,1.10000,0.90000,1.10000,0.90000
 19055,'CADOTTE9    ',  25.0000,1,  19,  99,   1,1.04822,  -0.9874,1.10000,0.90000,1.10000,0.90000
 19060,'NORCEN 9    ',  25.0000,1,  19,  99,   1,1.04028,  -5.0613,1.10000,0.90000,1.10000,0.90000
 19070,'CRANBER9    ',  25.0000,1,  19,  99,   1,1.02735,  -3.2707,1.10000,0.90000,1.10000,0.90000
 19075,'SEAL LK9    ',  25.0000,1,  19,  99,   1,1.02858,  -2.4476,1.10000,0.90000,1.10000,0.90000
 19080,'WESLY C9    ',  25.0000,1,  19,  99,   1,1.05985,   0.5468,1.10000,0.90000,1.10000,0.90000
 19083,'CARMON 9    ',  25.0000,1,  19,  99,   1,1.04152,  -1.0407,1.10000,0.90000,1.10000,0.90000
 19085,'PEACE/19    ',  25.0000,1,  19,  99,   1,1.03956,  -1.7515,1.10000,0.90000,1.10000,0.90000
 19100,'RYCROFT9    ',  25.0000,1,  20,  99,   1,1.03961, -10.3374,1.10000,0.90000,1.10000,0.90000
 19102,'BOUCH C9    ',  14.4000,1,  19,  99,   1,1.04198,  -6.1065,1.10000,0.90000,1.10000,0.90000
 19104,'KSIT RV9    ',  25.0000,1,  20,  99,   1,1.04275, -11.7449,1.10000,0.90000,1.10000,0.90000
 19105,'FRIEDEN9    ',  25.0000,1,  19,  99,   1,1.03464,  -6.8026,1.10000,0.90000,1.10000,0.90000
 19106,'FRIEDEN5    ',  69.0000,1,  19,  99,   1,1.09900,  -5.4201,1.10000,0.90000,1.10000,0.90000
 19107,'HINES C9    ',  25.0000,1,  19,  99,   1,1.03977,  -6.4900,1.10000,0.90000,1.10000,0.90000
 19108,'EUREKA R    ',  25.0000,1,  19,  99,   1,1.04513,  -8.8238,1.10000,0.90000,1.10000,0.90000
 19109,'MERCER 9    ',  25.0000,1,  20,  99,   1,1.03303,  -7.6855,1.10000,0.90000,1.10000,0.90000
 19114,'UPDIKE2     ',  25.0000,1,  20,  99,   1,1.03993, -10.7678,1.10000,0.90000,1.10000,0.90000
 19118,'POPLAR 1    ',  25.0000,1,  20,  99,   1,1.03823,  -9.1458,1.10000,0.90000,1.10000,0.90000
 19119,'GOODFAR9    ',  25.0000,1,  20,  99,   1,1.03922, -11.1995,1.10000,0.90000,1.10000,0.90000
 19124,'SADDLE 9    ',  25.0000,1,  20,  99,   1,1.01384, -10.3929,1.10000,0.90000,1.10000,0.90000
 19126,'FLYSHT/1    ',  25.0000,1,  20,  99,   1,1.03533,  -6.7071,1.10000,0.90000,1.10000,0.90000
 19134,'ELMWORT9    ',  25.0000,1,  20,  99,   1,1.03821, -10.2079,1.10000,0.90000,1.10000,0.90000
 19135,'WAPITI 9    ',  25.0000,1,  20,  99,   1,1.03598,  -8.8981,1.10000,0.90000,1.10000,0.90000
 19139,'ALBRIGH9    ',  25.0000,1,  20,  99,   1,1.04140,  -6.9893,1.10000,0.90000,1.10000,0.90000
 19142,'BEARCK3     ',  13.8000,2,  20,  99,  43,1.05000,  -3.1714,1.10000,0.90000,1.10000,0.90000
 19144,'DOME CU9    ',  25.0000,1,  22,  99,   1,1.03914,  -4.2276,1.10000,0.90000,1.10000,0.90000
 19145,'BRDGE C9    ',  25.0000,2,  20,  99,   1,1.00946,  -4.7907,1.10000,0.90000,1.10000,0.90000
 19147,'MILNER/9    ',  25.0000,1,  22,  99,   1,1.02748,   0.7303,1.10000,0.90000,1.10000,0.90000
 19150,'DONNELL9    ',  25.0000,1,  19,  99,   1,1.04406,  -1.7991,1.10000,0.90000,1.10000,0.90000
 19153,'TRIANGL9    ',  25.0000,1,  23,  99,   1,1.04245,  -1.4207,1.10000,0.90000,1.10000,0.90000
 19155,'VALLEYV9    ',  25.0000,1,  23,  99,   1,1.04821,  -1.0922,1.10000,0.90000,1.10000,0.90000
 19156,'VV PROP9    ',   2.4000,1,  23,  99,   1,0.99185,  -1.3934,1.10000,0.90000,1.10000,0.90000
 19160,'BEZANSO9    ',  25.0000,1,  20,  99,   1,1.03718,  -8.1098,1.10000,0.90000,1.10000,0.90000
 19163,'LSMOKR19    ',  25.0000,1,  23,  99,   1,1.05926,   0.0002,1.10000,0.90000,1.10000,0.90000
 19165,'STURGE10    ',  25.0000,1,  23,  99,   1,1.03213,  -1.5110,1.10000,0.90000,1.10000,0.90000
 19170,'SIMONET9    ',  25.0000,1,  22,  99,   1,1.03718,  -2.2042,1.10000,0.90000,1.10000,0.90000
 19175,'FOXCRK/1    ',  25.0000,1,  24,  99,   1,1.03707,   0.4799,1.10000,0.90000,1.10000,0.90000
 19180,'GOOSE R9    ',  25.0000,1,  23,  99,   1,1.09885,   0.1716,1.10000,0.90000,1.10000,0.90000
 19185,'HIGH PR9    ',  25.0000,1,  21,  99,   1,1.03747,  -2.8738,1.10000,0.90000,1.10000,0.90000
 19200,'RUTH LB9    ',  14.4000,1,  59,  99,   1,0.99804,  15.0354,1.10000,0.90000,1.10000,0.90000
 19201,'RUTH LK9    ',  25.0000,1,  59,  99,   1,1.03875,  14.0027,1.10000,0.90000,1.10000,0.90000
 19222,'PARS CR9    ',  25.0000,1,  59,  99,   1,1.03266,  11.5016,1.10000,0.90000,1.10000,0.90000
 19224,'HANGSTO9    ',  25.0000,1,  59,  99,   1,1.03319,  11.7175,1.10000,0.90000,1.10000,0.90000
 19226,'WABASCA9    ',  25.0000,1,  58,  99,   1,1.02747,   6.8647,1.10000,0.90000,1.10000,0.90000
 19227,'CROWLK9     ',   4.1600,1,  61,  99,   1,1.03390,  11.4606,1.10000,0.90000,1.10000,0.90000
 19228,'MITSU R1    ',  25.0000,1,  21,  99,   1,1.03069,   3.3715,1.10000,0.90000,1.10000,0.90000
 19234,'OTAUWA/1    ',  25.0000,1,  21,  99,   1,1.04174,   2.0562,1.10000,0.90000,1.10000,0.90000
 19239,'GREGOIRE    ',  25.0000,1,  59,  99,   1,1.03161,  12.5979,1.10000,0.90000,1.10000,0.90000
 19240,'SWAN RV9    ',  25.0000,1,  26,  99,   1,1.03857,  -1.7244,1.10000,0.90000,1.10000,0.90000
 19242,'KINOSIS3    ',  25.0000,1,  61,  99,   1,1.01144,  15.3943,1.10000,0.90000,1.10000,0.90000
 19244,'EDITH L9    ',  25.0000,1,  26,  99,   1,0.99983,   0.0369,1.10000,0.90000,1.10000,0.90000
 19248,'SWANHIL9    ',   2.4000,1,  26,  99,   1,1.01229,   1.4416,1.10000,0.90000,1.10000,0.90000
 19250,'SWANDIV9    ',  25.0000,1,  26,  99,   1,0.98627,  -1.0768,1.10000,0.90000,1.10000,0.90000
 19260,'LOU CR.9    ',  25.0000,1,  26,  99,   1,1.04645,   3.0656,1.10000,0.90000,1.10000,0.90000
 19266,'SARHLK/1    ',  25.0000,1,  26,  99,   1,1.03828,   0.4983,1.10000,0.90000,1.10000,0.90000
 19270,'ESSO #19    ',  25.0000,1,  26,  99,   1,1.03910,   2.5553,1.10000,0.90000,1.10000,0.90000
 19271,'MORSE R9    ',  25.0000,1,  26,  99,   1,1.03826,   2.4728,1.10000,0.90000,1.10000,0.90000
 19272,'FIELDGA9    ',  25.0000,1,  26,  99,   1,1.03772,   0.3132,1.10000,0.90000,1.10000,0.90000
 19275,'VIRGINI9    ',  25.0000,1,  26,  99,   1,1.04273,   0.8025,1.10000,0.90000,1.10000,0.90000
 19276,'S-SHINE3    ',  25.0000,1,  61,  99,   1,1.03119,  15.0581,1.10000,0.90000,1.10000,0.90000
 19278,'KINUSO 9    ',  25.0000,1,  21,  99,   1,1.04958,  -1.0454,1.10000,0.90000,1.10000,0.90000
 19280,'BRINT03     ',  25.0000,1,  58,  99,   1,1.04108,   5.7239,1.10000,0.90000,1.10000,0.90000
 19281,'SLAVE L9    ',  25.0000,1,  21,  99,   1,1.07757,  -0.0326,1.10000,0.90000,1.10000,0.90000
 19285,'NIPISI 1    ',  25.0000,1,  19,  99,   1,1.03603,  -2.3233,1.10000,0.90000,1.10000,0.90000
 19287,'MARIA-29    ',   4.1600,1,  61,  99,   1,1.03576,  10.2625,1.10000,0.90000,1.10000,0.90000
 19288,'MARIA-39    ',  25.0000,1,  61,  99,   1,1.03891,   9.9938,1.10000,0.90000,1.10000,0.90000
 19289,'BRINT04     ',  25.0000,1,  58,  99,   1,1.04768,   5.9220,1.10000,0.90000,1.10000,0.90000
 19290,'HORSERV9    ',  25.0000,1,  58,  99,   1,1.03790,   8.8220,1.10000,0.90000,1.10000,0.90000
 19293,'ALGAR-29    ',  25.0000,1,  61,  99,   1,1.04086,  10.2652,1.10000,0.90000,1.10000,0.90000
 19300,'WOLF LK9    ',  25.0000,1,  28,  99,   1,1.04197,   8.4845,1.10000,0.90000,1.10000,0.90000
 19303,'MAHIHKB9    ',  25.0000,1,  28,  34,   1,1.03529,   8.4588,1.10000,0.90000,1.10000,0.90000
 19304,'P624_LV1    ',  25.0000,1,  28,  99,  36,1.03904,   8.4521,1.10000,0.90000,1.10000,0.90000
 19310,'LEMING 9    ',  25.0000,1,  28,  34,   1,1.03366,   4.8770,1.10000,0.90000,1.10000,0.90000
 19312,'MRGLK R1    ',  25.0000,1,  28,  99,   1,1.00584,   8.2597,1.10000,0.90000,1.10000,0.90000
 19314,'BRIKER2     ',  25.0000,1,  13,  99,   1,1.03965,  -1.3096,1.10000,0.90000,1.10000,0.90000
 19315,'LACOREY9    ',  25.0000,1,  28,  99,   1,1.03842,   3.4525,1.10000,0.90000,1.10000,0.90000
 19321,'ETHEL L9    ',  25.0000,1,  28,  99,   1,1.04315,  -2.2368,1.10000,0.90000,1.10000,0.90000
 19332,'GRNCTR/1    ',  25.0000,1,  28,  99,   1,1.04050,   4.9851,1.10000,0.90000,1.10000,0.90000
 19344,'BONNY  9    ',  25.0000,1,  28,  99,   1,1.03770,   3.1774,1.10000,0.90000,1.10000,0.90000
 19357,'VILNA  9    ',  25.0000,1,  56,  99,   1,1.03539,   2.1036,1.10000,0.90000,1.10000,0.90000
 19362,'WILLING1    ',  25.0000,1,  56,  99,   1,1.03578,   2.5206,1.10000,0.90000,1.10000,0.90000
 19367,'VEGREVL9    ',  25.0000,1,  56,  99,   1,1.03531,   1.3304,1.10000,0.90000,1.10000,0.90000
 19371,'ST. PAU9    ',  25.0000,1,  56,  99,   1,1.04058,  -0.3246,1.10000,0.90000,1.10000,0.90000
 19377,'IRISH C9    ',  25.0000,1,  13,  99,   1,1.03650,  -1.8180,1.10000,0.90000,1.10000,0.90000
 19383,'VERMILA9    ',  25.0000,1,  13,  99,   1,1.03915,   0.4729,1.10000,0.90000,1.10000,0.90000
 19388,'KITSCOT9    ',  25.0000,1,  13,  99,   1,1.03722,  -2.2589,1.10000,0.90000,1.10000,0.90000
 19400,'HEISLER9    ',  25.0000,1,  36,  99,   1,1.01319,   8.4612,1.10000,0.90000,1.10000,0.90000
 19401,'BIGKNIF9    ',   4.1600,1,  36,  99,   1,0.99644,  10.6367,1.10000,0.90000,1.10000,0.90000
 19404,'CASTOR 9    ',  25.0000,1,  42,  99,   1,1.03523,   6.0732,1.10000,0.90000,1.10000,0.90000
 19408,'HANNA  9    ',  25.0000,1,  42,  99,   1,1.03992,   2.9582,1.10000,0.90000,1.10000,0.90000
 19411,'WADDELL9    ',  25.0000,1,  61,  99,   1,1.03712,  10.2142,1.10000,0.90000,1.10000,0.90000
 19423,'NEVIS  9    ',  25.0000,1,  42,  99,   1,1.03120,   6.2631,1.10000,0.90000,1.10000,0.90000
 19430,'DELBURN9    ',  25.0000,1,  42,  99,   1,1.04151,   5.0911,1.10000,0.90000,1.10000,0.90000
 19433,'3HILLS/1    ',  25.0000,1,  42,  99,   1,1.03945,  12.6005,1.10000,0.90000,1.10000,0.90000
 19435,'HALKIRK2    ',  34.5000,1,  43,  99, 501,1.05000,  16.8300,1.10000,0.90000,1.10000,0.90000
 19436,'954S_LV     ',  25.0000,1,  42,  99,   1,1.03375,  11.9413,1.10000,0.90000,1.10000,0.90000
 19437,'MARION 9    ',  25.0000,1,  42,  99,   1,1.00831,   5.3533,1.10000,0.90000,1.10000,0.90000
 19439,'STETTLE9    ',  25.0000,1,  42,  99,   1,1.03769,   6.6495,1.10000,0.90000,1.10000,0.90000
 19442,'BIG VAL9    ',  25.0000,1,  42,  99,   1,1.04224,   5.2485,1.10000,0.90000,1.10000,0.90000
 19444,'LINDBER9    ',   4.1600,1,  28,  99,   1,1.03461,   1.4459,1.10000,0.90000,1.10000,0.90000
 19448,'MICH.C19    ',  25.0000,1,  42,  99,   1,1.03990,  12.0019,1.10000,0.90000,1.10000,0.90000
 19451,'EYRE9       ',   6.9000,1,  37,  99,   1,0.96132,   3.6554,1.10000,0.90000,1.10000,0.90000
 19456,'CAVDISH2    ',   6.9000,1,  48,  99,   1,1.01920,   0.9573,1.10000,0.90000,1.10000,0.90000
 19460,'WINT HI9    ',  25.0000,1,  43,  99,   1,1.02946,  13.1689,1.10000,0.90000,1.10000,0.90000
 19463,'BULLPON9    ',  25.0000,1,  43,  99,   1,1.03937,  13.2526,1.10000,0.90000,1.10000,0.90000
 19465,'CORONAT9    ',  25.0000,1,  42,  99,   1,1.03760,   4.5431,1.10000,0.90000,1.10000,0.90000
 19468,'VETERAN9    ',  25.0000,1,  42,  99,   1,1.03074,   0.2887,1.10000,0.90000,1.10000,0.90000
 19471,'MONITOR9    ',  25.0000,1,  42,  99,   1,1.03951,   0.1248,1.10000,0.90000,1.10000,0.90000
 19474,'OYEN   9    ',  25.0000,1,  42,  99,   1,1.03628,  -1.6798,1.10000,0.90000,1.10000,0.90000
 19476,'YOUNGST9    ',  25.0000,1,  42,  99,   1,1.03983,   1.6606,1.10000,0.90000,1.10000,0.90000
 19478,'RICHDAL9    ',  25.0000,1,  42,  99,   1,1.03970,   4.0483,1.10000,0.90000,1.10000,0.90000
 19480,'AEC EXP9    ',   4.1600,1,  42,  99,  25,1.02428,   1.8255,1.10000,0.90000,1.10000,0.90000
 19482,'SH#1 AU9    ',   4.1600,1,  43,  99,   1,1.02315,  14.1577,1.10000,0.90000,1.10000,0.90000
 19483,'KIRBY2      ',  13.8000,1,  27,  99,   1,1.00524,   7.1640,1.10000,0.90000,1.10000,0.90000
 19484,'KIRBY3      ',  13.8000,1,  27,  99,   1,1.00524,   7.1640,1.10000,0.90000,1.10000,0.90000
 19485,'ANDERSO9    ',  25.0000,1,  43,  99,   1,0.98306,  11.9520,1.10000,0.90000,1.10000,0.90000
 19487,'SH#2 AU9    ',   4.1600,1,  43,  99,   1,1.04345,  14.1654,1.10000,0.90000,1.10000,0.90000
 19498,'BIGFOOT9    ',  25.0000,1,  36,  99,   1,0.98512,   9.6105,1.10000,0.90000,1.10000,0.90000
 19622,'TWR_RD2     ',  25.0000,1,  59,  99,   1,1.03108,  11.9903,1.10000,0.90000,1.10000,0.90000
 19834,'SHELL C1    ',  13.8000,2,  33,  99,  40,0.99563,   7.2276,1.10000,0.90000,1.10000,0.90000
 20000,'BC BORDE    ', 138.0000,2,  17,  99,   1,1.04850,   8.6866,1.10000,0.90000,1.10000,0.90000
 20134,'ELMWORTH    ',   6.9000,2,  20,  99,   1,1.04309, -10.2179,1.10000,0.90000,1.10000,0.90000
 20202,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.06990,  -2.6265,1.10000,0.90000,1.10000,0.90000
 25021,'HARD 1 9    ',  14.4000,1,  60,  99,   5,1.01040,   7.1593,1.10000,0.90000,1.10000,0.90000
 25022,'HARD 2 9    ',  14.4000,1,  60,  99,   5,1.01070,   7.1907,1.10000,0.90000,1.10000,0.90000
 25023,'HARD 3 9    ',  14.4000,1,  60,  99,   5,1.03347,   6.8894,1.10000,0.90000,1.10000,0.90000
 25051,'JASP 1 9    ',  14.4000,1,  60,  99,   5,1.00194,   6.4472,1.10000,0.90000,1.10000,0.90000
 25052,'JASP 2 9    ',  14.4000,1,  60,  99,   5,1.00199,   6.4527,1.10000,0.90000,1.10000,0.90000
 25053,'JASP TX3    ',  14.4000,1,  60, 999,   5,1.03841,   9.7860,1.10000,0.90000,1.10000,0.90000
 25054,'JASP TX4    ',  14.4000,1,  60, 999,   5,1.03871,   9.8149,1.10000,0.90000,1.10000,0.90000
 25055,'JASP 5 9    ',  14.4000,1,  60,  99,   5,1.00192,   6.4464,1.10000,0.90000,1.10000,0.90000
 25056,'JASP 6 9    ',  14.4000,1,  60,  99,   5,1.00192,   6.4464,1.10000,0.90000,1.10000,0.90000
 25071,'ROSS R1C    ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25072,'ROSS R2     ',  14.4000,1,  60,  99,   5,1.01172,   4.9217,1.10000,0.90000,1.10000,0.90000
 25073,'ROSS R3     ',  14.4000,1,  60,  99,   5,1.01171,   4.9222,1.10000,0.90000,1.10000,0.90000
 25074,'ROSS R4C    ',  14.4000,1,  60,  99,   5,1.01421,   5.5556,1.10000,0.90000,1.10000,0.90000
 25075,'ROSS R1     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25076,'ROSS R4     ',  14.4000,1,  60,  99,   5,1.01421,   5.5556,1.10000,0.90000,1.10000,0.90000
 25077,'ROSS 1 9    ',  14.4000,1,  60,  99,   5,1.00338,   4.0840,1.10000,0.90000,1.10000,0.90000
 25078,'ROSS 2      ',  14.4000,1,  60,  99,   5,1.00338,   4.0840,1.10000,0.90000,1.10000,0.90000
 25111,'SUMMERS2    ',  25.0000,1,  60,  99,   5,1.04855,   9.8067,1.10000,0.90000,1.10000,0.90000
 25112,'SUMMERS3    ',  25.0000,1,  60,  99,   5,1.04867,   9.8182,1.10000,0.90000,1.10000,0.90000
 25121,'DOME 1 9    ',  14.4000,1,  60,  99,   5,0.99536,   9.5333,1.10000,0.90000,1.10000,0.90000
 25122,'DOME 2 9    ',  14.4000,1,  60,  99,   5,0.99536,   9.5334,1.10000,0.90000,1.10000,0.90000
 25123,'DOME T19    ',  14.4000,1,  60, 999,   5,1.04022,  11.7388,1.10000,0.90000,1.10000,0.90000
 25124,'DOME T29    ',  14.4000,1,  60, 999,   5,1.04227,  11.8481,1.10000,0.90000,1.10000,0.90000
 25127,'DOME 7 9    ',  14.4000,1,  60,  99,   5,0.99453,  10.2491,1.10000,0.90000,1.10000,0.90000
 25128,'DOME 8 9    ',  14.4000,1,  60,  99,   5,0.99462,  10.2604,1.10000,0.90000,1.10000,0.90000
 25131,'LAMB 1      ',  14.4000,1,  60,  99,   5,0.99945,   8.7617,1.10000,0.90000,1.10000,0.90000
 25132,'LAMB 2      ',  14.4000,1,  60,  99,   5,0.99945,   8.7617,1.10000,0.90000,1.10000,0.90000
 25133,'LAMB 3      ',  14.4000,1,  60,  99,   5,0.99916,   8.7350,1.10000,0.90000,1.10000,0.90000
 25134,'LAMB 4      ',  14.4000,1,  60,  99,   5,0.99916,   8.7350,1.10000,0.90000,1.10000,0.90000
 25135,'LAMB TX1    ',  14.4000,1,  60, 999,   5,1.04193,  11.0696,1.10000,0.90000,1.10000,0.90000
 25136,'LAMB TX2    ',  14.4000,1,  60, 999,   5,1.04193,  11.0696,1.10000,0.90000,1.10000,0.90000
 25191,'CASTLE 1    ',  14.4000,1,  60,  99,   5,0.99813,   6.9827,1.10000,0.90000,1.10000,0.90000
 25192,'CASTLE 2    ',  14.4000,1,  60,  99,   5,0.99828,   6.9959,1.10000,0.90000,1.10000,0.90000
 25193,'CASTLTX1    ',  14.4000,1,  60, 999,   5,1.03910,   8.8722,1.10000,0.90000,1.10000,0.90000
 25194,'CASTLTX2    ',  14.4000,1,  60, 999,   5,1.03920,   8.8825,1.10000,0.90000,1.10000,0.90000
 25197,'CASTLE 7    ',  14.4000,1,  60,  99,   5,0.99836,   7.0045,1.10000,0.90000,1.10000,0.90000
 25198,'CASTLE 8    ',  14.4000,1,  60,  99,   5,0.99819,   6.9876,1.10000,0.90000,1.10000,0.90000
 25211,'PET 2       ',  14.4000,1,  60,  99,   5,1.00131,   8.0497,1.10000,0.90000,1.10000,0.90000
 25212,'PET 1       ',  14.4000,1,  60,  99,   5,1.00201,   8.1110,1.10000,0.90000,1.10000,0.90000
 25213,'PET T1      ',  14.4000,1,  60, 999,   5,1.04727,  11.2460,1.10000,0.90000,1.10000,0.90000
 25214,'PET T2      ',  14.4000,1,  60, 999,   5,1.04730,  11.2491,1.10000,0.90000,1.10000,0.90000
 25217,'PET 8       ',  14.4000,1,  60,  99,   5,1.00007,   8.8334,1.10000,0.90000,1.10000,0.90000
 25218,'PET 7       ',  14.4000,1,  60,  99,   5,1.00162,   8.9848,1.10000,0.90000,1.10000,0.90000
 25261,'GENE SS1    ',   6.9000,1,  40,  99,   5,0.97449,  18.1949,1.10000,0.90000,1.10000,0.90000
 25262,'GENE SS2    ',   6.9000,1,  40,  99,   5,0.98953,  19.7609,1.10000,0.90000,1.10000,0.90000
 25263,'GENE SS3    ',  13.8000,1,  40,  99,   5,0.98953,  19.7609,1.10000,0.90000,1.10000,0.90000
 25281,'KENN 1      ',  14.4000,1,  60,  99,   5,0.99398,   5.6663,1.10000,0.90000,1.10000,0.90000
 25282,'KENN 2      ',  14.4000,1,  60,  99,   5,0.99398,   5.6663,1.10000,0.90000,1.10000,0.90000
 25283,'KENN 3      ',  14.4000,1,  60,  99,   5,0.98685,   5.6348,1.10000,0.90000,1.10000,0.90000
 25284,'KENN 4      ',  14.4000,1,  60,  99,   5,0.98685,   5.6348,1.10000,0.90000,1.10000,0.90000
 25285,'KENN R1C    ',  14.4000,1,  60,  99,   5,1.00194,   6.5434,1.10000,0.90000,1.10000,0.90000
 25286,'KENN R1     ',  14.4000,1,  60,  99,   5,1.00194,   6.5434,1.10000,0.90000,1.10000,0.90000
 25287,'KENN R2C    ',  14.4000,1,  60,  99,   5,0.99487,   6.5245,1.10000,0.90000,1.10000,0.90000
 25288,'KENN R2     ',  14.4000,1,  60,  99,   5,0.99487,   6.5245,1.10000,0.90000,1.10000,0.90000
 25291,'MEAD 1      ',  14.4000,1,  60,  99,   5,0.99045,   6.7570,1.10000,0.90000,1.10000,0.90000
 25292,'MEAD 2      ',  14.4000,1,  60,  99,   5,1.03304,   6.8553,1.10000,0.90000,1.10000,0.90000
 25293,'MEAD 3      ',  14.4000,1,  60,  99,   5,1.03159,   6.1083,1.10000,0.90000,1.10000,0.90000
 25294,'MEAD R1C    ',  14.4000,1,  60,  99,   5,0.99929,   7.7298,1.10000,0.90000,1.10000,0.90000
 25295,'MEAD R2C    ',  14.4000,1,  60,  99,   5,1.04177,   7.7771,1.10000,0.90000,1.10000,0.90000
 25296,'MEAD R3C    ',  14.4000,1,  60,  99,   5,1.04007,   7.0056,1.10000,0.90000,1.10000,0.90000
 25297,'MEAD R1     ',  14.4000,1,  60,  99,   5,0.99929,   7.7298,1.10000,0.90000,1.10000,0.90000
 25298,'MEAD R2     ',  14.4000,1,  60,  99,   5,1.04177,   7.7771,1.10000,0.90000,1.10000,0.90000
 25299,'MEAD R3     ',  14.4000,1,  60,  99,   5,1.04007,   7.0056,1.10000,0.90000,1.10000,0.90000
 25301,'NAMAO 19    ',  14.4000,1,  60,  99,   5,0.99567,   7.5196,1.10000,0.90000,1.10000,0.90000
 25302,'NAMAO 29    ',  14.4000,1,  60,  99,   5,0.99681,   7.6618,1.10000,0.90000,1.10000,0.90000
 25303,'NAMAO 39    ',  14.4000,1,  60,  99,   5,0.99625,   7.5822,1.10000,0.90000,1.10000,0.90000
 25321,'STRAT 19    ',  14.4000,1,  60,  99,   5,0.96558,   6.4550,1.10000,0.90000,1.10000,0.90000
 25322,'STRAT 29    ',  14.4000,1,  60,  99,   5,0.96850,   6.7725,1.10000,0.90000,1.10000,0.90000
 25323,'STRAT 39    ',  14.4000,1,  60,  99,   5,0.96597,   6.5171,1.10000,0.90000,1.10000,0.90000
 25331,'VIC R1      ',  14.4000,1,  60,  99,   5,1.04245,   4.7296,1.10000,0.90000,1.10000,0.90000
 25332,'VIC R2      ',  14.4000,1,  60,  99,   5,1.04245,   4.7296,1.10000,0.90000,1.10000,0.90000
 25333,'VIC R3C     ',  14.4000,1,  60,  99,   5,1.05228,   5.9868,1.10000,0.90000,1.10000,0.90000
 25334,'VIC R4C     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25335,'VIC R3      ',  14.4000,1,  60,  99,   5,1.05228,   5.9868,1.10000,0.90000,1.10000,0.90000
 25336,'VIC R4      ',  14.4000,4,  60,  99,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25337,'VIC 1       ',  14.4000,1,  60,  99,   5,1.04245,   4.7296,1.10000,0.90000,1.10000,0.90000
 25338,'VIC 2       ',  14.4000,1,  60,  99,   5,1.04245,   4.7296,1.10000,0.90000,1.10000,0.90000
 25341,'WOOD 1      ',  14.4000,1,  60,  99,   5,0.99617,   7.7347,1.10000,0.90000,1.10000,0.90000
 25342,'WOOD 2      ',  14.4000,1,  60,  99,   5,0.99838,   6.7592,1.10000,0.90000,1.10000,0.90000
 25343,'WOOD 3      ',  14.4000,1,  60,  99,   5,0.99615,   7.7323,1.10000,0.90000,1.10000,0.90000
 25351,'GARN 1 9    ',  14.4000,1,  60,  99,   5,0.99623,   5.9553,1.10000,0.90000,1.10000,0.90000
 25352,'GARN 2 9    ',  14.4000,1,  60,  99,   5,0.99179,  -5.2835,1.10000,0.90000,1.10000,0.90000
 25353,'GARN 3 9    ',  14.4000,1,  60,  99,   5,0.99712,   6.0548,1.10000,0.90000,1.10000,0.90000
 25371,'FIBERGL9    ',  13.8000,1,  60,  99,   5,0.99725,   4.6087,1.10000,0.90000,1.10000,0.90000
 25381,'ATP 5R 9    ',  13.8000,1,  60,  99,   5,1.01144,   5.8991,1.10000,0.90000,1.10000,0.90000
 25401,'CELANEA9    ',  13.8000,1,  60,  99,   5,1.03035,   7.5388,1.10000,0.90000,1.10000,0.90000
 25402,'CELANES9    ',   6.9000,1,  60,  99,   5,1.02990,   7.4998,1.10000,0.90000,1.10000,0.90000
 25411,'ATP 4R 9    ',   4.1600,1,  60,  99,   5,1.03187,   5.0964,1.10000,0.90000,1.10000,0.90000
 25491,'INLAND 1    ',   4.1600,1,  60,  99,   5,1.00731,   4.9501,1.10000,0.90000,1.10000,0.90000
 25492,'INLAND 2    ',   4.1600,1,  60,  99,   5,1.00792,   5.0000,1.10000,0.90000,1.10000,0.90000
 25516,'CB_GTG1     ',  13.8000,2,  60,  99,   5,1.00475,   9.2000,1.10000,0.90000,1.10000,0.90000
 26516,'CB_GTG2     ',  13.8000,2,  60,  99,   5,1.01000,   9.1984,1.10000,0.90000,1.10000,0.90000
 26955,'PDMAKER2    ',  25.0000,1,  60,  99,   5,1.04674,   9.1638,1.10000,0.90000,1.10000,0.90000
 26956,'PDMAKER3    ',  25.0000,1,  60,  99,   5,1.04678,   9.1672,1.10000,0.90000,1.10000,0.90000
 27516,'CB_GTG3     ',  13.8000,2,  60,  99,   5,1.00473,   9.1966,1.10000,0.90000,1.10000,0.90000
 28516,'CB_SS       ',   4.1600,1,  60,  99,   5,1.00475,   9.2009,1.10000,0.90000,1.10000,0.90000
 29202,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.06990,  -2.6265,1.10000,0.90000,1.10000,0.90000
 36791,'LETH111A    ',  13.8000,1,  54,  99,  11,1.01507,   3.0874,1.10000,0.90000,1.10000,0.90000
 36792,'LETH111B    ',  13.8000,1,  54,  99,  11,1.01514,   3.0953,1.10000,0.90000,1.10000,0.90000
 36793,'LETH111C    ',  13.8000,1,  54,  99,  11,1.01630,   1.3307,1.10000,0.90000,1.10000,0.90000
 36911,'LTH241S1    ',  13.8000,1,  54,  99,  11,0.99232,   2.6639,1.10000,0.90000,1.10000,0.90000
 36912,'LTH241S2    ',  13.8000,1,  54,  99,  11,0.98910,   2.9437,1.10000,0.90000,1.10000,0.90000
 36961,'LTH146S1    ',  13.8000,1,  54,  99,  11,0.99137,   3.1862,1.10000,0.90000,1.10000,0.90000
 36962,'LTH146S2    ',  13.8000,1,  54,  99,  11,0.98941,   2.4351,1.10000,0.90000,1.10000,0.90000
 36971,'LTH593S1    ',  13.8000,1,  54,  99,  11,0.99300,   3.3710,1.10000,0.90000,1.10000,0.90000
 36972,'LTH593S2    ',  13.8000,1,  54,  99,  11,0.99870,   2.1418,1.10000,0.90000,1.10000,0.90000
 36981,'LTH674S1    ',  13.8000,1,  54,  99,  11,1.00432,   2.8595,1.10000,0.90000,1.10000,0.90000
 36982,'LTH674S2    ',  13.8000,1,  54,  99,  11,1.02881,   2.8767,1.10000,0.90000,1.10000,0.90000
 40001,'RD14S-B1    ',  25.0000,1,  35,  99,  15,1.04097,   0.7638,1.10000,0.90000,1.10000,0.90000
 40002,'RD14S-B2    ',  25.0000,1,  35,  99,  15,1.03693,   0.4629,1.10000,0.90000,1.10000,0.90000
 40003,'RD15S-B1    ',  25.0000,1,  35,  99,  15,1.03958,   0.8294,1.10000,0.90000,1.10000,0.90000
 40004,'RD15S-B2    ',  25.0000,1,  35,  99,  15,1.04035,   0.3554,1.10000,0.90000,1.10000,0.90000
 40005,'RD17S-A9    ',  25.0000,1,  35,  99,  15,1.03637,   1.0437,1.10000,0.90000,1.10000,0.90000
 40006,'RD17S-B9    ',  25.0000,1,  35,  99,  15,1.04233,   1.0375,1.10000,0.90000,1.10000,0.90000
 50001,'STEEN R9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50002,'GAR RIV9    ',  25.0000,4,  58,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50006,'STOWEC9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50007,'TOUCHW9     ',  25.0000,4,  27,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50008,'NARROW9     ',  14.4000,4,  19,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50009,'FOX RES9    ',  25.0000,4,  18,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50011,'PALISAD9    ',  25.0000,4,  29,  99,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60787,'WINTLV1     ',  34.5000,1,  43,  99,  10,1.00000,  21.2855,1.10000,0.90000,1.10000,0.90000
 60788,'WINTCF1     ',  34.5000,1,  43,  99,  10,1.01151,  23.4574,1.10000,0.90000,1.10000,0.90000
 60789,'WINTG1      ',   0.6900,2,  43,  99,  10,1.00000,  26.2570,1.10000,0.90000,1.10000,0.90000
 60790,'WINTCF2     ',  34.5000,1,  43,  99,  10,1.00714,  22.0926,1.10000,0.90000,1.10000,0.90000
 60791,'WINTG2      ',   0.6900,2,  43,  99,  10,1.00000,  24.8733,1.10000,0.90000,1.10000,0.90000
 60792,'WINTCF3     ',  34.5000,1,  43,  99,  10,1.00943,  22.2365,1.10000,0.90000,1.10000,0.90000
 60793,'WINTG3      ',   0.6900,2,  43,  99,  10,1.00000,  25.0271,1.10000,0.90000,1.10000,0.90000
 60843,'WINTLV2     ',  34.5000,1,  43,  99,  10,1.00106,  17.6645,1.10000,0.90000,1.10000,0.90000
 60845,'WINTCF4     ',  34.5000,1,  43,  99,  10,1.00580,  18.2047,1.10000,0.90000,1.10000,0.90000
 60846,'WINTG4      ',   0.6900,2,  43,  99,  10,1.00000,  20.7238,1.10000,0.90000,1.10000,0.90000
 60847,'WINTCF5     ',  34.5000,1,  43,  99,  10,1.00139,  17.6448,1.10000,0.90000,1.10000,0.90000
 60848,'WINTG5      ',   0.6900,2,  43,  99,  10,1.00139,  17.6445,1.10000,0.90000,1.10000,0.90000
 60849,'WINTCF6     ',  34.5000,1,  43,  99,  10,1.00131,  17.6475,1.10000,0.90000,1.10000,0.90000
 60850,'WINTG6      ',   0.6900,2,  43,  99,  10,1.00130,  17.6473,1.10000,0.90000,1.10000,0.90000
 64435,'HALKRIK8    ',   0.4800,1,  43,  99, 501,1.03632,  16.9047,1.10000,0.90000,1.10000,0.90000
 65435,'HALKRIK7    ',   0.4800,1,  43,  99, 501,1.03632,  16.9047,1.10000,0.90000,1.10000,0.90000
 66221,'CRR-W4      ',  34.5000,1,  53,  99,  58,1.01211,   9.4530,1.10000,0.90000,1.10000,0.90000
 66328,'MACLEOD4    ',   1.0000,2,  53,  99,  19,1.00000,  10.7455,1.10000,0.90000,1.10000,0.90000
 66435,'HALKIRK6    ',   0.6900,2,  43,  99, 501,1.06386,  20.8991,1.10000,0.90000,1.10000,0.90000
 67221,'CRR-W5      ',   0.4000,2,  53,  99,  58,1.00000,  10.8467,1.10000,0.90000,1.10000,0.90000
 67328,'MACLEOD5    ',   1.0000,2,  53,  99,  19,1.00000,  21.9559,1.10000,0.90000,1.10000,0.90000
 67435,'HALKIRK4    ',   0.6900,2,  43,  99, 501,1.05024,  16.8173,1.10000,0.90000,1.10000,0.90000
 68328,'MACLEOD6    ',  34.5000,1,  53,  99,  19,1.00788,  10.4971,1.10000,0.90000,1.10000,0.90000
 68435,'HALKIRK5    ',  34.5000,1,  43,  99, 501,1.05964,  17.4362,1.10000,0.90000,1.10000,0.90000
 69328,'MACLEOD7    ',  34.5000,1,  53,  99,  19,1.00962,  16.6002,1.10000,0.90000,1.10000,0.90000
 69435,'HALKIRK3    ',  34.5000,1,  43,  99, 501,1.05024,  16.8175,1.10000,0.90000,1.10000,0.90000
 70201,'GEN_GT1     ',  13.8000,1,  46,  99,  99,1.01457,   5.3620,1.10000,0.90000,1.10000,0.90000
 89344,'SEC 605T    ',  25.0000,1,  28,  99,   1,1.04754,   0.4596,1.10000,0.90000,1.10000,0.90000
 90000,'1201L       ', 500.0000,1,  15,  99,  17,1.08152,   0.5502,1.10000,0.90000,1.10000,0.90000
 99310,'SEC 701T    ',  25.0000,1,  28,  99,   1,1.03859,   3.4183,1.10000,0.90000,1.10000,0.90000
 99344,'SEC 6049    ',  25.0000,1,  28,  99,   1,1.04610,   0.3945,1.10000,0.90000,1.10000,0.90000
 99367,'SEC 603T    ',  25.0000,1,  56,  99,   1,1.03491,   3.6507,1.10000,0.90000,1.10000,0.90000
 99393,'TER 70A9    ',  25.0000,1,  13,  99,   1,1.03817,  -1.2676,1.10000,0.90000,1.10000,0.90000
 99448,'TER 7019    ',  34.0000,1,  42,  99,   1,1.01995,  11.5175,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
     9,'99',1,  26,  99,     0.125,     0.062,     0.000,     0.000,     0.000,     0.000,  17,1,0
    14,'99',1,  27,  99,     0.053,     0.027,     0.000,     0.000,     0.000,     0.000,   4,1,0
    33,'99',1,  30,  99,     2.173,     1.087,     0.000,     0.000,     0.000,     0.000,  17,1,0
    43,'37',1,  33,  37,   238.686,   119.342,     0.000,     0.000,     0.000,     0.000,  29,1,0
    50,'37',1,  33,  37,    13.647,     6.824,     0.000,     0.000,     0.000,     0.000, 211,1,0
    50,'99',1,  33,  99,     8.654,     4.330,     0.000,     0.000,     0.000,     0.000, 211,1,0
    61,'37',1,  33,  37,    38.461,    19.230,     0.000,     0.000,     0.000,     0.000, 191,1,0
    61,'99',1,  33,  99,    33.495,    16.759,     0.000,     0.000,     0.000,     0.000, 191,1,0
    79,'99',1,  32,  99,     0.004,     0.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
    80,'99',1,  30,  99,     0.393,     0.197,     0.000,     0.000,     0.000,     0.000,  17,1,0
   106,'99',1,  33,  99,     5.380,     2.692,     0.000,     0.000,     0.000,     0.000,  17,1,0
   127,'99',1,   6,  99,     5.530,     2.767,     0.000,     0.000,     0.000,     0.000,   3,1,0
   130,'36',1,  40,  36,    23.600,    11.800,     0.000,     0.000,     0.000,     0.000,  17,1,0
   167,'99',1,  54,  99,     0.005,     0.003,     0.000,     0.000,     0.000,     0.000,  17,1,0
   176,'99',1,  44,  99,     0.394,     0.197,     0.000,     0.000,     0.000,     0.000, 194,1,0
   180,'99',1,  44,  99,     1.737,     0.869,     0.000,     0.000,     0.000,     0.000,  17,1,0
   183,'99',1,  44,  99,     0.005,     0.002,     0.000,     0.000,     0.000,     0.000,  17,1,0
   188,'99',1,  44,  99,     5.967,     2.985,     0.000,     0.000,     0.000,     0.000,  17,1,0
   189,'99',1,  44,  99,    11.116,     5.562,     0.000,     0.000,     0.000,     0.000,  17,1,0
   197,'99',1,  44,  99,     0.200,     0.100,     0.000,     0.000,     0.000,     0.000,  17,1,0
   199,'99',1,  44,  99,     6.612,     3.308,     0.000,     0.000,     0.000,     0.000,  17,1,0
   214,'99',1,  44,  99,     0.103,     0.051,     0.000,     0.000,     0.000,     0.000,  17,1,0
   222,'99',1,  44,  99,     0.065,     0.033,     0.000,     0.000,     0.000,     0.000,  17,1,0
   234,'99',1,  53,  99,     0.095,     0.048,     0.000,     0.000,     0.000,     0.000,  44,1,0
   248,'37',1,  28,  37,    27.219,    13.610,     0.000,     0.000,     0.000,     0.000,  36,1,0
   255,'99',1,  53,  99,     0.031,     0.016,     0.000,     0.000,     0.000,     0.000,  17,1,0
   265,'99',1,  53,  99,     0.031,     0.016,     0.000,     0.000,     0.000,     0.000,  17,1,0
   268,'99',1,  48,  99,     5.433,     2.718,     0.000,     0.000,     0.000,     0.000,  17,1,0
   271,'99',1,   4,  99,     0.008,     0.004,     0.000,     0.000,     0.000,     0.000,  17,1,0
   274,'99',1,  52,  99,    10.445,     5.226,     0.000,     0.000,     0.000,     0.000,  17,1,0
   287,'99',1,  48,  99,     7.761,     3.883,     0.000,     0.000,     0.000,     0.000,  17,1,0
   288,'99',1,  48,  99,     3.880,     1.942,     0.000,     0.000,     0.000,     0.000,  17,1,0
   289,'99',1,  48,  99,     5.045,     2.524,     0.000,     0.000,     0.000,     0.000,  17,1,0
   296,'99',1,  53,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
   305,'99',1,  27,  99,     9.163,     4.585,     0.000,     0.000,     0.000,     0.000,  17,1,0
   342,'36',1,  40,  36,    21.900,    10.900,     0.000,     0.000,     0.000,     0.000,  17,1,0
   345,'36',1,  40,  36,    21.800,    10.900,     0.000,     0.000,     0.000,     0.000,  17,1,0
   348,'99',1,  61,  99,     0.613,     0.307,     0.000,     0.000,     0.000,     0.000,  17,1,0
   350,'36',1,  40,  36,    26.400,    13.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
   365,'99',1,  31,  99,     4.676,     2.340,     0.000,     0.000,     0.000,     0.000,  17,1,0
   375,'99',1,  44,  99,     0.169,     0.084,     0.000,     0.000,     0.000,     0.000,  17,1,0
   380,'99',1,  44,  99,     1.855,     0.928,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'37',1,  35,  37,    56.694,    28.347,     0.000,     0.000,     0.000,     0.000,  17,1,0
   383,'99',1,  35,  99,    73.301,    36.676,     0.000,     0.000,     0.000,     0.000,  17,1,0
   403,'36',1,  40,  36,    42.300,    21.200,     0.000,     0.000,     0.000,     0.000,  17,1,0
   405,'36',1,  61,  36,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000, 251,1,0
   405,'37',1,  61,  37,     7.695,     3.848,     0.000,     0.000,     0.000,     0.000, 251,1,0
   407,'99',1,  54,  99,     0.040,     0.020,     0.000,     0.000,     0.000,     0.000,  17,1,0
   408,'99',1,  26,  99,     0.090,     0.045,     0.000,     0.000,     0.000,     0.000,  17,1,0
   414,'99',1,  55,  99,     0.044,     0.022,     0.000,     0.000,     0.000,     0.000,  17,1,0
   422,'36',1,  40,  36,    23.100,    11.500,     0.000,     0.000,     0.000,     0.000,  17,1,0
   424,'36',1,  40,  36,    19.600,     9.800,     0.000,     0.000,     0.000,     0.000,  17,1,0
   440,'99',1,  31,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  17,1,0
   478,'99',1,  44,  99,    15.507,     7.759,     0.000,     0.000,     0.000,     0.000,  17,1,0
   479,'99',1,  44,  99,     0.200,     0.100,     0.000,     0.000,     0.000,     0.000,  17,1,0
   490,'35',1,  40,  35,    53.692,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
   490,'36',1,  40,  36,     9.400,     4.700,     0.000,     0.000,     0.000,     0.000,   5,1,0
   491,'36',1,  40,  36,    24.600,    12.300,     0.000,     0.000,     0.000,     0.000,   5,1,0
   492,'36',1,  40,  36,    25.000,    12.500,     0.000,     0.000,     0.000,     0.000,   5,1,0
   589,'99',1,   6,  99,     4.968,     2.486,     0.000,     0.000,     0.000,     0.000,   3,1,0
   666,'99',1,  58,  99,     0.417,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1,0
   680,'35',1,   4,  35,     9.219,     0.000,     0.000,     0.000,     0.000,     0.000,  17,1,0
   680,'37',1,   4,  37,    85.378,    42.689,     0.000,     0.000,     0.000,     0.000,  17,1,0
  1029,'99',1,  17,  99,    11.243,     5.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1031,'99',1,  17,  99,     6.283,     3.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1032,'35',1,  17,  35,     3.389,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1032,'99',1,  17,  99,    15.543,     7.777,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1035,'99',1,  17,  99,     0.097,     0.049,     0.000,     0.000,     0.000,     0.000,  21,1,0
  1037,'99',1,  17,  99,     0.005,     0.003,     0.000,     0.000,     0.000,     0.000,  21,1,0
  1050,'99',1,  19,  99,     2.274,     1.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'34',1,  19,  34,    27.000,    12.000,     0.000,     0.000,     0.000,     0.000,  33,1,0
  1101,'37',1,  20,  37,     3.778,     1.889,     0.000,     0.000,     0.000,     0.000,  30,1,0
  1146,'37',1,  20,  37,    13.842,     6.921,     0.000,     0.000,     0.000,     0.000,  39,1,0
  1148,'36',1,  22,  36,    11.600,     5.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1167,'99',1,  23,  99,     0.025,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1168,'99',1,  23,  99,     0.033,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1171,'99',1,  23,  99,     0.314,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1173,'99',1,  23,  99,     0.314,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1205,'37',1,  59,  37,   360.472,   180.236,     0.000,     0.000,     0.000,     0.000,   9,1,0
  1208,'37',1,  59,  37,   329.730,   164.864,     0.000,     0.000,     0.000,     0.000,  10,1,0
  1231,'99',1,  21,  99,    22.469,    11.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1232,'99',1,  21,  99,    22.469,    11.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1236,'37',1,  59,  37,    27.662,    13.831,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1236,'99',1,  59,  99,     0.417,     0.209,     0.000,     0.000,     0.000,     0.000,  40,1,0
  1241,'37',1,  61,  37,    83.109,    41.554,     0.000,     0.000,     0.000,     0.000,  99,1,0
  1251,'37',1,  58,  37,    73.249,    36.624,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1262,'37',1,  58,  37,    23.131,    11.566,     0.000,     0.000,     0.000,     0.000, 261,1,0
  1274,'37',1,  58,  37,     8.871,     4.436,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1289,'37',1,  59,  37,    72.928,    36.464,     0.000,     0.000,     0.000,     0.000, 481,1,0
  1301,'36',1,  28,  36,     2.600,     1.400,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'37',1,  28,  37,    36.807,    18.404,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1301,'99',1,  28,  99,     4.661,     2.332,     0.000,     0.000,     0.000,     0.000,  63,1,0
  1302,'37',1,  28,  37,    75.613,    37.806,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1383,'99',1,  13,  99,     4.563,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1471,'99',1,  42,  99,     9.024,     4.515,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1473,'34',1,  48,  34,   -18.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1474,'99',1,  42,  99,    10.666,     5.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1482,'36',1,  43,  36,    12.600,     6.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1487,'36',1,  43,  36,    14.400,     7.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1495,'36',1,  36,  36,     6.800,     3.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1496,'36',1,  36,  36,     9.000,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1497,'36',1,  36,  36,    17.500,     8.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1503,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1504,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1505,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1506,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,1,0
  1681,'99',1,  59,  99,    31.165,    15.593,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1683,'99',1,  59,  99,     8.499,     4.253,     0.000,     0.000,     0.000,     0.000,  36,1,0
  1684,'99',1,  59,  99,    31.165,    15.593,     0.000,     0.000,     0.000,     0.000,  36,1,0
  2053,'99',1,  48,  99,     3.102,     1.552,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2060,'99',1,  33,  99,    12.595,     6.302,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2062,'99',1,  33,  99,     7.545,     3.775,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2063,'99',1,  33,  99,     7.749,     3.877,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2085,'99',1,  26,  99,    24.588,    12.302,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2089,'99',1,  60,  99,    12.557,     6.283,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2103,'99',1,  34,  99,     2.043,     1.022,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2125,'99',1,  60,  99,     7.810,     3.908,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2169,'99',1,  44,  99,     5.213,     2.608,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2173,'99',1,  60,  99,     5.312,     2.658,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2198,'99',1,   6,  99,     6.466,     3.235,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2208,'99',1,   6,  99,     8.014,     4.010,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2218,'99',1,  60,  99,     7.290,     3.647,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2230,'35',1,  53,  35,     2.686,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2230,'99',1,  53,  99,     0.006,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2231,'99',1,  55,  99,     2.109,     1.055,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2242,'99',1,  46,  99,    12.727,     6.368,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2260,'99',1,  48,  99,    12.674,     6.341,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2266,'99',1,  48,  99,     3.520,     1.761,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2269,'99',1,  52,  99,     7.781,     3.893,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2284,'99',1,   4,  99,     2.108,     1.055,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2297,'99',1,  32,  99,     8.409,     4.207,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2298,'99',1,  26,  99,    32.990,    16.506,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2315,'99',1,  45,  99,     0.979,     0.490,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2340,'99',1,  45,  99,     7.395,     3.700,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2344,'99',1,  48,  99,     2.289,     1.145,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2357,'99',1,  60,  99,     8.544,     4.275,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2364,'99',1,  40,  99,     9.835,     4.921,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2366,'99',1,  60,  99,     8.756,     4.381,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2368,'99',1,  29,  99,     5.872,     2.938,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2369,'99',1,  61,  99,    11.975,     5.992,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2370,'99',1,  61,  99,    15.874,     7.942,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2373,'99',1,  32,  99,     3.137,     1.570,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2384,'99',1,  35,  99,    33.567,    16.795,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2389,'99',1,  54,  99,     0.037,     0.019,     0.000,     0.000,     0.000,     0.000,  10,1,0
  2392,'37',1,  27,  37,    55.478,    27.739,     0.000,     0.000,     0.000,     0.000, 301,1,0
  2397,'99',1,  29,  99,    11.396,     5.702,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2399,'99',1,  47,  99,     9.938,     4.973,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2402,'99',1,  53,  99,     0.040,     0.020,     0.000,     0.000,     0.000,     0.000, 192,1,0
  2415,'99',1,  29,  99,     0.138,     0.069,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2417,'99',1,  27,  99,    13.328,     6.669,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2423,'99',1,  40,  99,     0.006,     0.003,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2488,'99',1,  40,  99,     2.200,     1.101,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2503,'99',1,  57,  99,     0.133,     0.066,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2514,'99',1,  60,  99,     3.832,     1.917,     0.000,     0.000,     0.000,     0.000,   5,1,0
  2515,'99',1,  60,  99,     9.421,     4.714,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2550,'99',1,   6,  99,     9.426,     4.716,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2551,'99',1,   6,  99,     9.718,     4.862,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2555,'99',1,   6,  99,    10.652,     5.329,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2556,'99',1,   6,  99,     2.164,     1.083,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2559,'99',1,   6,  99,     5.375,     2.689,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2561,'99',1,   6,  99,    10.225,     5.116,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2564,'99',1,   6,  99,     2.611,     1.306,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2567,'99',1,   6,  99,    13.415,     6.712,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2568,'99',1,   6,  99,     6.018,     3.011,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2571,'99',1,   6,  99,     2.552,     1.277,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2572,'99',1,   6,  99,     8.762,     4.384,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2573,'99',1,   6,  99,     4.184,     2.093,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2576,'99',1,   6,  99,    13.133,     6.571,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2578,'99',1,   6,  99,     1.161,     0.581,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2579,'99',1,   6,  99,     6.413,     3.209,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2582,'99',1,   6,  99,     2.987,     1.494,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2585,'99',1,   6,  99,     7.409,     3.707,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2588,'99',1,   6,  99,    11.492,     5.750,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2589,'99',1,   6,  99,     7.680,     3.843,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2598,'99',1,   6,  99,    12.533,     6.271,     0.000,     0.000,     0.000,     0.000,   3,1,0
  2605,'99',1,  29,  99,     1.066,     0.533,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2621,'99',1,  42,  99,     0.011,     0.005,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2622,'99',1,  42,  99,     0.011,     0.005,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2623,'99',1,  42,  99,     0.008,     0.004,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2624,'99',1,  42,  99,     0.011,     0.005,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2625,'99',1,  42,  99,     0.013,     0.007,     0.000,     0.000,     0.000,     0.000, 371,1,0
  2690,'99',1,  54,  99,    10.336,     5.171,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2716,'99',1,  42,  99,     1.059,     0.530,     0.000,     0.000,     0.000,     0.000, 391,1,0
  2763,'99',1,  53,  99,     0.295,     0.148,     0.000,     0.000,     0.000,     0.000, 190,1,0
  2779,'99',1,  40,  99,     1.585,     0.793,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2780,'99',1,  35,  99,     4.628,     2.316,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2834,'99',1,  33,  99,    17.543,     8.777,     0.000,     0.000,     0.000,     0.000,  40,1,0
  2858,'99',1,  27,  99,     4.747,     2.375,     0.000,     0.000,     0.000,     0.000, 321,1,0
  2901,'99',1,  53,  99,     0.037,     0.019,     0.000,     0.000,     0.000,     0.000,  44,1,0
  2920,'99',1,  61,  99,     4.686,     2.345,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2921,'99',1,  61,  99,     4.686,     2.345,     0.000,     0.000,     0.000,     0.000,  17,1,0
  2934,'99',1,  33,  99,    17.543,     8.777,     0.000,     0.000,     0.000,     0.000,  40,1,0
  3017,'99',1,  29,  99,     7.755,     3.880,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3020,'99',1,  29,  99,    10.289,     5.148,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3036,'99',1,  30,  99,     5.510,     2.757,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3038,'99',1,  30,  99,     3.560,     1.781,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3040,'99',1,  60,  99,    18.063,     9.038,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3041,'99',1,  40,  99,     8.170,     4.088,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3047,'99',1,  60,  99,    11.561,     5.784,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3053,'99',1,  48,  99,     3.102,     1.552,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3055,'99',1,  60,  99,     7.646,     3.826,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3056,'99',1,  60,  99,     4.291,     2.147,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3058,'99',1,  60,  99,    19.365,     9.689,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3059,'99',1,  33,  99,    18.869,     9.441,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3060,'99',1,  33,  99,    12.595,     6.302,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3062,'99',1,  33,  99,     5.719,     2.861,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3067,'99',1,  33,  99,     9.631,     4.819,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3069,'99',1,  60,  99,    18.292,     9.152,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3070,'99',1,  31,  99,     7.831,     3.918,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3072,'99',1,  32,  99,     2.626,     1.314,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3076,'99',1,  56,  99,     2.252,     1.127,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3079,'99',1,  32,  99,     8.769,     4.387,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3085,'99',1,  26,  99,    13.898,     6.953,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3089,'99',1,  60,  99,    12.557,     6.283,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3091,'99',1,  60,  99,    17.162,     8.587,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3093,'99',1,  31,  99,     9.818,     4.912,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3100,'99',1,  38,  99,    10.295,     5.151,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3107,'99',1,  38,  99,    13.112,     6.561,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3110,'99',1,  60,  99,     0.616,     0.308,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3112,'99',1,  37,  99,     4.570,     2.286,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3113,'99',1,  35,  99,     9.788,     4.897,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3119,'99',1,  35,  99,     9.174,     4.590,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3120,'99',1,  39,  99,     8.904,     4.455,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3121,'99',1,  39,  99,    10.753,     5.380,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3124,'99',1,  39,  99,     6.045,     3.024,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3150,'99',1,  30,  99,     5.185,     2.594,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3168,'99',1,  44,  99,     1.440,     0.721,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3169,'99',1,  44,  99,     5.059,     2.531,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3171,'99',1,  44,  99,     4.964,     2.484,     0.000,     0.000,     0.000,     0.000, 191,1,0
  3173,'99',1,  60,  99,     7.041,     3.523,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3180,'99',1,  44,  99,     1.763,     0.882,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3187,'35',1,   6,  35,    13.727,     0.000,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3187,'37',1,   6,  37,     0.064,     0.032,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3187,'99',1,   6,  99,     0.595,     0.298,     0.000,     0.000,     0.000,     0.000, 200,1,0
  3192,'99',1,  31,  99,     7.978,     3.992,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3194,'99',1,  44,  99,     2.244,     1.123,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3199,'99',1,  44,  99,     4.812,     2.407,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3208,'99',1,   6,  99,     6.732,     3.368,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3215,'99',1,  30,  99,     2.523,     1.262,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3218,'99',1,  60,  99,     7.290,     3.647,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3227,'99',1,  55,  99,     3.967,     1.985,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3239,'99',1,  46,  99,     7.368,     3.686,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3247,'37',1,  45,  37,     0.842,     0.421,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3251,'37',1,  45,  37,     0.369,     0.185,     0.000,     0.000,     0.000,     0.000,  43,1,0
  3252,'99',1,  45,  99,     8.647,     4.326,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3256,'99',1,  47,  99,    11.884,     5.946,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3259,'99',1,  45,  99,     7.729,     3.867,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3260,'99',1,  48,  99,    12.674,     6.341,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3263,'99',1,  48,  99,     2.044,     1.023,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3266,'99',1,  48,  99,     3.520,     1.761,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3270,'99',1,   4,  99,    21.883,    10.949,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3272,'99',1,  52,  99,    15.450,     7.730,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3275,'99',1,  47,  99,    14.020,     7.015,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3283,'99',1,  44,  99,     3.344,     1.673,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3284,'99',1,   4,  99,     2.801,     1.402,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3285,'99',1,  44,  99,     0.674,     0.337,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3290,'37',1,   6,  37,     1.018,     0.509,     0.000,     0.000,     0.000,     0.000,  42,1,0
  3295,'99',1,  57,  99,     5.002,     2.503,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3297,'99',1,  32,  99,     8.409,     4.207,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3298,'99',1,  26,  99,    32.020,    16.021,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3315,'99',1,  45,  99,     0.201,     0.100,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3330,'99',1,  30,  99,     1.888,     0.945,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3331,'99',1,  30,  99,    15.481,     7.746,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3336,'99',1,  53,  99,     0.042,     0.021,     0.000,     0.000,     0.000,     0.000,  19,1,0
  3340,'99',1,  45,  99,     7.395,     3.700,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3343,'99',1,  52,  99,     0.008,     0.004,     0.000,     0.000,     0.000,     0.000, 421,1,0
  3359,'99',1,  60,  99,    17.731,     8.872,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3360,'99',1,  40,  99,    10.575,     5.291,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3363,'99',1,  60,  99,     2.810,     1.406,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'37',1,  38,  37,     3.003,     1.502,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3370,'99',1,  38,  99,    10.019,     5.013,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3372,'99',1,  40,  99,     0.696,     0.348,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3373,'99',1,  32,  99,     3.232,     1.617,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3402,'99',1,  53,  99,     0.040,     0.020,     0.000,     0.000,     0.000,     0.000, 192,1,0
  3411,'99',1,  24,  99,     6.440,     3.222,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3415,'99',1,  29,  99,     0.138,     0.069,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3423,'99',1,  40,  99,     0.006,     0.003,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3438,'99',1,  60,  99,     2.202,     1.102,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3483,'99',1,  32,  99,     6.535,     3.270,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3503,'99',1,  57,  99,     0.133,     0.066,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3550,'99',1,   6,  99,    10.473,     5.240,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3551,'99',1,   6,  99,     7.635,     3.820,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3552,'99',1,   6,  99,     7.683,     3.844,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3554,'99',1,   6,  99,     6.759,     3.382,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3555,'99',1,   6,  99,     7.101,     3.553,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3556,'99',1,   6,  99,     4.202,     2.102,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3557,'99',1,   6,  99,     3.936,     1.969,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3558,'99',1,   6,  99,     2.920,     1.461,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3559,'99',1,   6,  99,     4.334,     2.169,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3561,'99',1,   6,  99,    10.225,     5.116,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3566,'99',1,   6,  99,    14.586,     7.298,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3567,'99',1,   6,  99,    13.415,     6.712,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3568,'99',1,   6,  99,     6.018,     3.011,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3569,'99',1,   6,  99,     4.789,     2.396,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3570,'99',1,   6,  99,    19.558,     9.786,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3571,'99',1,   6,  99,     6.006,     3.005,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3572,'99',1,   6,  99,    11.529,     5.769,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3573,'99',1,   6,  99,     6.044,     3.024,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3574,'99',1,   6,  99,    10.074,     5.041,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3579,'99',1,   6,  99,    10.154,     5.081,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3581,'99',1,   6,  99,     3.791,     1.897,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3582,'99',1,   6,  99,     4.873,     2.438,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3583,'99',1,   6,  99,    11.270,     5.639,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3585,'99',1,   6,  99,     8.644,     4.325,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3586,'99',1,   6,  99,     9.794,     4.900,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3587,'99',1,   6,  99,     5.676,     2.840,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3588,'99',1,   6,  99,     6.995,     3.500,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3589,'99',1,   6,  99,     7.680,     3.843,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3590,'99',1,   6,  99,    15.391,     7.701,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3591,'99',1,   6,  99,     5.906,     2.955,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3592,'99',1,   6,  99,     7.525,     3.765,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3594,'99',1,   6,  99,     7.657,     3.831,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3596,'99',1,   6,  99,     6.210,     3.107,     0.000,     0.000,     0.000,     0.000,   3,1,0
  3651,'99',1,  30,  99,     4.058,     2.030,     0.000,     0.000,     0.000,     0.000,  17,1,0
  3901,'99',1,  53,  99,     0.037,     0.019,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4001,'99',1,  26,  99,     0.138,     0.069,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4002,'99',1,  40,  99,     7.947,     3.976,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4003,'99',1,  27,  99,     8.312,     4.159,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4004,'99',1,  27,  99,     9.059,     4.533,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4005,'99',1,  27,  99,     6.018,     3.011,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4007,'99',1,  27,  99,     6.876,     3.440,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4008,'99',1,  26,  99,     8.607,     4.306,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4009,'99',1,  26,  99,    10.162,     5.084,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4013,'99',1,  24,  99,     4.681,     2.342,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4015,'99',1,  29,  99,     3.379,     1.691,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4016,'99',1,  27,  99,     3.187,     1.595,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4017,'99',1,  29,  99,     7.755,     3.880,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4018,'99',1,  29,  99,     2.592,     1.297,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4020,'99',1,  29,  99,    10.289,     5.148,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4025,'99',1,  40,  99,     4.375,     2.189,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4027,'99',1,  40,  99,     0.261,     0.131,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4028,'99',1,  30,  99,    17.560,     8.786,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4031,'99',1,  52,  99,     7.496,     3.751,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4032,'99',1,  40,  99,     4.610,     2.305,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4035,'99',1,  30,  99,    15.096,     7.553,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4036,'99',1,  30,  99,     9.478,     4.742,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4037,'99',1,  32,  99,     2.995,     1.499,     0.000,     0.000,     0.000,     0.000,  25,1,0
  4039,'99',1,  30,  99,    13.328,     6.669,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4040,'99',1,  60,  99,    18.063,     9.038,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4042,'99',1,  30,  99,     4.596,     2.300,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4047,'99',1,  60,  99,    11.561,     5.784,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4048,'99',1,  33,  99,     0.312,     0.156,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4049,'99',1,  30,  99,    14.575,     7.293,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4051,'99',1,  30,  99,     4.637,     2.320,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4052,'99',1,  26,  99,    11.006,     5.507,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4053,'99',1,  48,  99,     2.659,     1.330,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4055,'99',1,  60,  99,     7.646,     3.826,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4056,'99',1,  60,  99,     4.291,     2.147,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4058,'99',1,  60,  99,     9.538,     4.772,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4059,'99',1,  33,  99,    18.869,     9.441,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4060,'99',1,  33,  99,     6.046,     3.025,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4062,'99',1,  33,  99,     6.740,     3.372,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4066,'99',1,  60,  99,    24.069,    12.043,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4067,'99',1,  33,  99,     9.631,     4.819,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4068,'99',1,  56,  99,     5.377,     2.690,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4070,'99',1,  31,  99,     7.831,     3.918,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4073,'99',1,  32,  99,    21.636,    10.825,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4074,'99',1,  37,  99,     8.948,     4.477,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4075,'99',1,  37,  99,    12.931,     6.470,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4076,'99',1,  56,  99,     2.252,     1.127,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4078,'99',1,  32,  99,    10.212,     5.109,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4079,'99',1,  32,  99,     8.769,     4.387,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4080,'37',1,  30,  37,     0.058,     0.029,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4086,'99',1,  37,  99,    19.126,     9.570,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4089,'99',1,  60,  99,    12.557,     6.283,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4091,'99',1,  60,  99,    17.162,     8.587,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4092,'99',1,  60,  99,     0.277,     0.139,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4093,'99',1,  31,  99,     9.818,     4.912,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4094,'99',1,  31,  99,     9.724,     4.865,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4095,'99',1,  31,  99,    12.245,     6.127,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4096,'99',1,  60,  99,     8.966,     4.486,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4097,'99',1,  35,  99,    10.900,     5.454,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4098,'99',1,  35,  99,    14.684,     7.347,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4099,'99',1,  35,  99,     3.223,     1.613,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4100,'99',1,  38,  99,    10.295,     5.151,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4101,'99',1,  60,  99,    10.309,     5.158,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4104,'99',1,  38,  99,    10.284,     5.146,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4105,'99',1,  31,  99,     9.515,     4.761,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4107,'99',1,  38,  99,    13.112,     6.561,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4110,'99',1,  60,  99,     1.143,     0.572,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4111,'99',1,  48,  99,     6.631,     3.318,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4112,'99',1,  37,  99,     4.570,     2.286,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4113,'99',1,  35,  99,     9.788,     4.897,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4114,'99',1,  35,  99,     8.140,     4.073,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4117,'99',1,  35,  99,     6.925,     3.465,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4120,'99',1,  39,  99,    15.161,     7.586,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4121,'99',1,  39,  99,     9.926,     4.966,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4122,'99',1,  39,  99,     9.914,     4.960,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4124,'99',1,  39,  99,     6.045,     3.024,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4125,'99',1,  60,  99,     7.810,     3.908,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4126,'99',1,  39,  99,     3.697,     1.850,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4134,'99',1,  40,  99,     0.261,     0.131,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4141,'99',1,  29,  99,     1.252,     0.627,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4142,'99',1,  31,  99,     3.904,     1.954,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4150,'99',1,  30,  99,     6.337,     3.171,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4157,'99',1,  32,  99,     0.123,     0.062,     0.000,     0.000,     0.000,     0.000, 241,1,0
  4169,'99',1,  44,  99,     5.059,     2.531,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4170,'99',1,  44,  99,     5.127,     2.565,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4177,'99',1,  57,  99,     5.638,     2.821,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4178,'99',1,  57,  99,    14.497,     7.254,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4183,'99',1,  44,  99,     2.439,     1.220,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4187,'35',1,   6,  35,    42.248,     0.000,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4187,'37',1,   6,  37,     0.100,     0.050,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4187,'99',1,   6,  99,     0.931,     0.466,     0.000,     0.000,     0.000,     0.000, 200,1,0
  4191,'99',1,  44,  99,    11.116,     5.562,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4194,'99',1,  44,  99,     2.244,     1.123,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4198,'99',1,   6,  99,     6.466,     3.235,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4199,'99',1,  44,  99,     4.812,     2.407,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4201,'99',1,  44,  99,     6.245,     3.125,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4208,'99',1,   6,  99,     8.335,     4.170,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4209,'99',1,  60,  99,    11.492,     5.750,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4211,'99',1,  44,  99,     1.445,     0.723,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4215,'99',1,  30,  99,     2.523,     1.262,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4219,'99',1,  37,  99,    21.443,    10.729,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4220,'99',1,  37,  99,    26.703,    13.361,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4224,'99',1,  53,  99,     1.310,     0.655,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4226,'99',1,  55,  99,     0.157,     0.079,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4227,'99',1,  55,  99,     3.967,     1.985,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4228,'99',1,  55,  99,     0.349,     0.175,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4231,'99',1,  55,  99,     4.279,     2.141,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4232,'99',1,  53,  99,     5.715,     2.859,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4235,'99',1,  49,  99,     7.033,     3.519,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4237,'99',1,  53,  99,     7.879,     3.943,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4238,'99',1,  46,  99,     7.798,     3.902,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4239,'99',1,  46,  99,     7.368,     3.686,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4241,'99',1,  46,  99,     7.798,     3.902,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4242,'99',1,  46,  99,    12.727,     6.368,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4243,'99',1,  46,  99,     0.365,     0.183,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4244,'99',1,  49,  99,     7.823,     3.914,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4245,'99',1,  55,  99,     1.685,     0.843,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4246,'99',1,  55,  99,     2.734,     1.368,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4247,'37',1,  45,  37,     1.263,     0.632,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4249,'99',1,  19,  99,     2.672,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4250,'99',1,  47,  99,     6.559,     3.282,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4251,'37',1,  45,  37,     0.369,     0.185,     0.000,     0.000,     0.000,     0.000,  43,1,0
  4252,'99',1,  45,  99,    18.050,     9.031,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4254,'99',1,  45,  99,     9.122,     4.564,     0.000,     0.000,     0.000,     0.000, 191,1,0
  4256,'99',1,  47,  99,    11.884,     5.946,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4257,'99',1,  38,  99,     3.941,     1.972,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4258,'99',1,  38,  99,    12.167,     6.088,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4259,'99',1,  45,  99,     7.729,     3.867,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4260,'99',1,  48,  99,    12.674,     6.341,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4263,'99',1,  48,  99,     2.044,     1.023,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4264,'99',1,  53,  99,     0.081,     0.041,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4266,'99',1,  48,  99,     6.149,     3.077,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4269,'99',1,  52,  99,     7.781,     3.893,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4270,'99',1,   4,  99,     5.471,     2.737,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4271,'99',1,   4,  99,     5.380,     2.692,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4272,'99',1,  52,  99,    15.450,     7.730,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4274,'99',1,  52,  99,    11.040,     5.524,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4275,'99',1,  47,  99,    14.020,     7.015,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4276,'99',1,  47,  99,     5.258,     2.631,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4277,'99',1,  52,  99,     2.597,     1.300,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4278,'99',1,  55,  99,     4.069,     2.036,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4280,'99',1,  55,  99,     3.709,     1.856,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4283,'99',1,  44,  99,     5.231,     2.617,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4285,'99',1,  44,  99,     0.674,     0.337,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4286,'99',1,  52,  99,     8.993,     4.500,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4290,'37',1,   6,  37,     1.018,     0.509,     0.000,     0.000,     0.000,     0.000,  42,1,0
  4291,'99',1,  52,  99,    10.764,     5.386,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4295,'99',1,  57,  99,     5.002,     2.503,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4298,'99',1,  26,  99,    32.020,    16.021,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4299,'99',1,  40,  99,     1.504,     0.753,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4301,'99',1,  40,  99,     0.630,     0.315,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4302,'99',1,  40,  99,     6.460,     3.232,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4303,'99',1,  60,  99,    10.379,     5.193,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4304,'99',1,  27,  99,     6.241,     3.123,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4305,'99',1,  27,  99,     7.454,     3.729,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4306,'99',1,  27,  99,     4.440,     2.222,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4308,'99',1,  27,  99,     4.136,     2.070,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4309,'99',1,  27,  99,     5.212,     2.608,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4312,'99',1,  57,  99,    11.665,     5.837,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4317,'99',1,  26,  99,     0.176,     0.088,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4318,'99',1,  57,  99,     9.581,     4.794,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4320,'99',1,   4,  99,     6.459,     3.232,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4322,'99',1,  26,  99,     1.901,     0.951,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4323,'99',1,  29,  99,     0.223,     0.112,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4325,'99',1,  26,  99,     7.437,     3.721,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4326,'99',1,  29,  99,     8.255,     4.130,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4330,'99',1,  30,  99,     1.888,     0.945,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4331,'99',1,  30,  99,    14.468,     7.239,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4336,'99',1,  53,  99,     0.132,     0.066,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4337,'99',1,  26,  99,     1.409,     0.705,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4340,'99',1,  53,  99,     0.090,     0.045,     0.000,     0.000,     0.000,     0.000,  19,1,0
  4343,'99',1,  52,  99,     0.009,     0.004,     0.000,     0.000,     0.000,     0.000, 421,1,0
  4344,'99',1,  40,  99,    14.416,     7.213,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4347,'99',1,  53,  99,     0.008,     0.004,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4348,'99',1,  61,  99,     5.448,     2.726,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4353,'99',1,  40,  99,     2.966,     1.484,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4357,'99',1,  60,  99,    10.443,     5.225,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4358,'99',1,  53,  99,     0.049,     0.025,     0.000,     0.000,     0.000,     0.000, 231,1,0
  4359,'99',1,  60,  99,    10.868,     5.438,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4360,'99',1,  40,  99,    10.575,     5.291,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4361,'99',1,  37,  99,     6.916,     3.460,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4363,'99',1,  60,  99,     2.810,     1.406,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4365,'99',1,  31,  99,     8.484,     4.245,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4370,'37',1,  38,  37,     3.003,     1.502,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4372,'99',1,  40,  99,     1.413,     0.707,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4373,'99',1,  32,  99,     3.137,     1.570,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4382,'99',1,  38,  99,     4.337,     2.170,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4384,'99',1,  35,  99,    22.825,    11.420,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4385,'99',1,  38,  99,     6.522,     3.263,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4386,'99',1,  38,  99,     5.920,     2.962,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4387,'99',1,  35,  99,     5.576,     2.790,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4388,'99',1,  35,  99,    22.835,    11.425,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4395,'99',1,  29,  99,     7.069,     3.537,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4398,'99',1,  35,  99,     4.266,     2.135,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4400,'99',1,  54,  99,     4.587,     2.295,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4401,'99',1,  52,  99,    26.058,    13.038,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4411,'99',1,  24,  99,     6.440,     3.222,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4412,'99',1,  24,  99,    25.090,    12.554,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4423,'99',1,  40,  99,     4.592,     2.297,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4425,'99',1,  57,  99,     1.938,     0.970,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4429,'99',1,  40,  99,     0.279,     0.140,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4431,'99',1,  40,  99,     9.080,     4.543,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4437,'99',1,  40,  99,     1.696,     0.849,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4438,'99',1,  60,  99,     4.404,     2.203,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4444,'99',1,  44,  99,     7.376,     3.691,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4445,'99',1,  47,  99,     6.017,     3.010,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4446,'99',1,  33,  99,     5.330,     2.667,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4459,'99',1,  40,  99,     2.378,     1.190,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4483,'99',1,  32,  99,     6.535,     3.270,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4484,'99',1,  32,  99,     8.090,     4.048,     0.000,     0.000,     0.000,     0.000,  41,1,0
  4503,'99',1,  57,  99,     0.137,     0.068,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4514,'99',1,  60,  99,     3.832,     1.917,     0.000,     0.000,     0.000,     0.000,   5,1,0
  4550,'99',1,   6,  99,     8.902,     4.454,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4552,'99',1,   6,  99,     5.122,     2.563,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4554,'99',1,   6,  99,     3.037,     1.519,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4555,'99',1,   6,  99,     7.101,     3.553,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4556,'99',1,   6,  99,     6.366,     3.185,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4557,'99',1,   6,  99,     3.936,     1.969,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4558,'99',1,   6,  99,     4.203,     2.103,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4559,'99',1,   6,  99,     7.628,     3.817,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4561,'99',1,   6,  99,    12.003,     6.006,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4564,'99',1,   6,  99,     3.133,     1.568,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4566,'99',1,   6,  99,    14.586,     7.298,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4567,'99',1,   6,  99,    13.415,     6.712,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4568,'99',1,   6,  99,     4.513,     2.258,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4569,'99',1,   6,  99,    12.948,     6.478,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4570,'99',1,   6,  99,     9.528,     4.767,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4571,'99',1,   6,  99,     3.904,     1.953,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4572,'99',1,   6,  99,    14.296,     7.153,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4573,'99',1,   6,  99,     5.269,     2.636,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4574,'99',1,   6,  99,    10.074,     5.041,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4577,'99',1,   6,  99,     9.516,     4.761,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4579,'99',1,   6,  99,    10.154,     5.081,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4581,'99',1,   6,  99,     7.697,     3.851,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4582,'99',1,   6,  99,     3.615,     1.809,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4583,'99',1,   6,  99,    11.270,     5.639,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4584,'99',1,   6,  99,    10.443,     5.225,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4585,'99',1,   6,  99,     8.644,     4.325,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4586,'99',1,   6,  99,     3.622,     1.812,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4587,'99',1,   6,  99,     5.676,     2.840,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4588,'99',1,   6,  99,    13.490,     6.750,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4590,'99',1,   6,  99,    15.391,     7.701,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4591,'99',1,   6,  99,     7.219,     3.612,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4592,'99',1,   6,  99,     7.525,     3.765,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4594,'99',1,   6,  99,     8.635,     4.320,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4596,'99',1,   6,  99,     6.210,     3.107,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4651,'99',1,  30,  99,     7.437,     3.721,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4670,'99',1,  55,  99,     0.040,     0.020,     0.000,     0.000,     0.000,     0.000,   8,1,0
  4690,'99',1,  54,  99,     7.182,     3.594,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4692,'99',1,  54,  99,    11.508,     5.758,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4699,'99',1,  54,  99,     4.493,     2.248,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4718,'99',1,  60,  99,    12.947,     6.478,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4723,'99',1,  40,  99,     1.768,     0.885,     0.000,     0.000,     0.000,     0.000, 441,1,0
  4780,'99',1,  35,  99,     4.628,     2.316,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4820,'99',1,  29,  99,     7.896,     3.951,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4888,'99',1,   6,  99,     6.995,     3.500,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4901,'99',1,  53,  99,     0.039,     0.019,     0.000,     0.000,     0.000,     0.000,  44,1,0
  4942,'99',1,  26,  99,     2.580,     1.291,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4986,'99',1,  48,  99,    12.674,     6.341,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4990,'99',1,   6,  99,    10.992,     5.500,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4991,'99',1,   6,  99,     4.244,     2.123,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4992,'99',1,   6,  99,    13.415,     6.712,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4993,'99',1,   6,  99,    16.772,     8.392,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4994,'99',1,   6,  99,    10.652,     5.329,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4995,'99',1,   6,  99,     8.976,     4.491,     0.000,     0.000,     0.000,     0.000,   3,1,0
  4996,'99',1,  60,  99,    12.557,     6.283,     0.000,     0.000,     0.000,     0.000,  17,1,0
  4998,'99',1,  33,  99,     8.565,     4.285,     0.000,     0.000,     0.000,     0.000,  17,1,0
  5339,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5340,'SC',1,  53, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,1,0
  5505,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5545,'99',1,  60,  99,    11.010,     5.509,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5546,'99',1,  60,  99,    11.010,     5.509,     0.000,     0.000,     0.000,     0.000,   5,1,0
  5561,'99',1,   6,  99,    12.003,     6.006,     0.000,     0.000,     0.000,     0.000,   3,1,0
  6506,'SC',1,  60, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   5,1,0
  7550,'99',1,   6,  99,    13.092,     6.550,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9550,'99',1,   6,  99,    10.473,     5.240,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9568,'99',1,   6,  99,     4.513,     2.258,     0.000,     0.000,     0.000,     0.000,   3,1,0
  9571,'99',1,   6,  99,     2.552,     1.277,     0.000,     0.000,     0.000,     0.000,   3,1,0
 10022,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10034,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10050,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10053,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10060,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10085,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10100,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10107,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10108,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10126,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10135,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10155,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10160,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10166,'SC',1,  23, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10226,'SC',1,  58, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10240,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10272,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10278,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10320,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10345,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10367,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10371,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10408,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10422,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10430,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10439,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10460,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10463,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10475,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10484,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 10485,'SC',1,  43, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11002,'99',1,  55,  99,     0.019,     0.010,     0.000,     0.000,     0.000,     0.000,  10,1,0
 11020,'SC',1,  18, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11026,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11121,'SC',1,  20, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11144,'SC',1,  22, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11185,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11222,'SC',1,  59, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11230,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11234,'SC',1,  21, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11240,'SC',1,  26, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11285,'SC',1,  19, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11321,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11344,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11345,'SC',1,  28, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11362,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11368,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11371,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11393,'SC',1,  13, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11409,'99',1,  61,  99,     3.294,     1.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11439,'SC',1,  42, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12028,'SC',1,  17, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12371,'SC',1,  56, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13491,'SC',1,  36, 999,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14010,'99',1,  61,  99,     4.791,     2.397,     0.000,     0.000,     0.000,     0.000,  41,1,0
 14055,'99',1,  13,  99,     7.619,     3.812,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14236,'37',1,  59,  37,    25.148,    12.574,     0.000,     0.000,     0.000,     0.000,  40,1,0
 16147,'99',1,  22,  99,    11.535,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16201,'99',1,  59,  99,     7.568,     3.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17075,'99',1,  19,  99,    14.577,     7.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17118,'99',1,  20,  99,     7.465,     3.735,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17120,'35',1,  20,  35,     7.165,     0.000,     0.000,     0.000,     0.000,     0.000, 451,1,0
 17120,'99',1,  20,  99,     0.129,     0.065,     0.000,     0.000,     0.000,     0.000, 451,1,0
 17121,'99',1,  20,  99,    10.334,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17201,'99',1,  59,  99,     5.045,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17454,'99',1,  48,  99,     1.586,     0.794,     0.000,     0.000,     0.000,     0.000,  17,1,0
 17458,'99',1,  42,  99,     1.736,     0.869,     0.000,     0.000,     0.000,     0.000, 391,1,0
 17459,'99',1,  42,  99,     1.336,     0.668,     0.000,     0.000,     0.000,     0.000, 391,1,0
 18020,'99',1,  18,  99,     4.268,     2.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18022,'99',1,  18,  99,     3.708,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18026,'99',1,  17,  99,     2.345,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18085,'99',1,  19,  99,     5.775,     2.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18118,'99',1,  20,  99,     5.598,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18121,'99',1,  20,  99,    13.699,     6.854,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18126,'99',1,  20,  99,    10.567,     5.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18142,'35',1,  20,  35,     9.629,     0.000,     0.000,     0.000,     0.000,     0.000,  43,1,0
 18142,'37',1,  20,  37,     0.371,     0.186,     0.000,     0.000,     0.000,     0.000,  43,1,0
 18155,'99',1,  23,  99,     2.923,     1.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18175,'99',1,  24,  99,     9.996,     5.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18201,'99',1,  59,  99,     5.045,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18224,'99',1,  59,  99,    12.640,     6.324,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18226,'99',1,  58,  99,    18.823,     9.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18234,'99',1,  21,  99,     9.866,     4.936,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18239,'99',1,  59,  99,     1.745,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18242,'99',1,  61,  99,    18.259,     9.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18244,'99',1,  26,  99,    15.403,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18250,'99',1,  26,  99,     5.693,     2.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18254,'99',1,  26,  99,     0.449,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18263,'99',1,  58,  99,     7.867,     3.936,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18266,'99',1,  26,  99,     9.422,     4.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18285,'99',1,  19,  99,    19.603,     9.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18293,'99',1,  61,  99,     6.100,     3.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'37',1,  28,  37,    21.775,    10.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18303,'99',1,  28,  99,     1.076,     0.538,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'37',1,  28,  37,    25.858,    12.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18310,'99',1,  28,  99,     3.776,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18332,'99',1,  28,  99,     8.092,     4.049,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18362,'99',1,  56,  99,     0.543,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18393,'99',1,  13,  99,    16.698,     8.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18403,'99',1,  36,  99,    13.191,     6.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18433,'99',1,  42,  99,    16.659,     8.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18448,'99',1,  42,  99,     9.963,     4.985,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18471,'99',1,  42,  99,     8.138,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18477,'99',1,  42,  99,     2.047,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1,0
 18488,'99',1,  36,  99,     0.612,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19020,'99',1,  18,  99,     3.492,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19022,'99',1,  18,  99,     3.708,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19023,'99',1,  17,  99,     4.695,     2.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19026,'99',1,  17,  99,     2.344,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19034,'99',1,  17,  99,     0.415,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19039,'99',1,  18,  99,     0.606,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19044,'99',1,  17,  99,     0.947,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19050,'99',1,  19,  99,     3.485,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19052,'99',1,  19,  99,     3.097,     1.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19053,'99',1,  19,  99,     7.125,     3.565,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19055,'99',1,  19,  99,     0.628,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19060,'99',1,  19,  99,     8.831,     4.419,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19070,'99',1,  19,  99,     7.981,     3.993,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19075,'99',1,  19,  99,     4.603,     2.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19083,'99',1,  19,  99,    11.117,     5.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19085,'99',1,  19,  99,     5.774,     2.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19100,'99',1,  20,  99,     9.797,     4.902,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19102,'99',1,  19,  99,     4.945,     2.474,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19104,'99',1,  20,  99,    21.796,    10.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19105,'99',1,  19,  99,     4.903,     2.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19107,'99',1,  19,  99,     1.004,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19108,'99',1,  19,  99,     3.659,     1.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19109,'99',1,  20,  99,     8.216,     4.111,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19114,'99',1,  20,  99,     9.953,     4.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19118,'99',1,  20,  99,     6.128,     3.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19119,'99',1,  20,  99,    15.032,     7.521,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19124,'99',1,  20,  99,    14.339,     7.175,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19126,'99',1,  20,  99,    10.567,     5.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19134,'99',1,  20,  99,    15.511,     7.761,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19135,'99',1,  20,  99,     6.593,     3.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19139,'99',1,  20,  99,    21.344,    10.679,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19142,'37',1,  20,  37,     0.371,     0.186,     0.000,     0.000,     0.000,     0.000,  43,1,0
 19144,'99',1,  22,  99,    12.191,     6.100,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19145,'99',1,  20,  99,     6.261,     3.133,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19147,'99',1,  22,  99,     0.758,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19150,'99',1,  19,  99,     6.463,     3.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19153,'99',1,  23,  99,     3.382,     1.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19155,'99',1,  23,  99,     4.571,     2.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19156,'99',1,  23,  99,     0.705,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19160,'99',1,  20,  99,     6.773,     3.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19165,'99',1,  23,  99,     9.771,     4.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19170,'99',1,  22,  99,     5.225,     2.614,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19175,'99',1,  24,  99,     9.996,     5.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19180,'99',1,  23,  99,     2.747,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19185,'99',1,  21,  99,     6.167,     3.086,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19201,'99',1,  59,  99,     7.568,     3.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19222,'99',1,  59,  99,    23.574,    11.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19224,'99',1,  59,  99,    12.640,     6.324,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19227,'99',1,  61,  99,     0.118,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19234,'99',1,  21,  99,    10.269,     5.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19240,'99',1,  26,  99,     8.552,     4.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19244,'99',1,  26,  99,    10.269,     5.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19248,'99',1,  26,  99,     0.110,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19266,'99',1,  26,  99,     9.422,     4.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19270,'99',1,  26,  99,     3.889,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19271,'99',1,  26,  99,     3.737,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19272,'99',1,  26,  99,    17.114,     8.563,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19275,'99',1,  26,  99,    11.650,     5.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19278,'99',1,  21,  99,     1.479,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19280,'99',1,  58,  99,    11.273,     5.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19281,'99',1,  21,  99,     6.449,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19285,'99',1,  19,  99,    14.196,     7.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19287,'99',1,  61,  99,     3.600,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19288,'99',1,  61,  99,     6.686,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19289,'99',1,  58,  99,    11.273,     5.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19290,'99',1,  58,  99,    13.859,     6.934,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19293,'99',1,  61,  99,     6.100,     3.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19300,'99',1,  28,  99,     2.244,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'37',1,  28,  37,    25.858,    12.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19310,'99',1,  28,  99,     3.776,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19314,'99',1,  13,  99,     5.226,     2.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19315,'99',1,  28,  99,    17.703,     8.858,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'37',1,  28,  37,     8.166,     4.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19321,'99',1,  28,  99,    14.452,     7.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19332,'99',1,  28,  99,     8.092,     4.049,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19344,'99',1,  28,  99,     5.917,     2.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19357,'99',1,  56,  99,    11.866,     5.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19362,'99',1,  56,  99,     0.543,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19367,'99',1,  56,  99,    14.196,     7.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19371,'99',1,  56,  99,     8.471,     4.239,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19377,'99',1,  13,  99,    20.808,    10.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19383,'99',1,  13,  99,    12.377,     6.193,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19388,'99',1,  13,  99,     3.521,     1.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19400,'99',1,  36,  99,     5.310,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19401,'99',1,  36,  99,     0.100,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19404,'99',1,  42,  99,     2.788,     1.395,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19408,'99',1,  42,  99,     4.183,     2.093,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19411,'99',1,  61,  99,    12.432,     6.220,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19423,'99',1,  42,  99,     6.594,     3.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19430,'99',1,  42,  99,     3.140,     1.571,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19436,'99',1,  42,  99,     4.128,     2.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19437,'99',1,  42,  99,     4.767,     2.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19439,'99',1,  42,  99,     4.977,     2.490,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19442,'99',1,  42,  99,     3.842,     1.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19444,'99',1,  28,  99,     6.043,     3.024,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19448,'99',1,  42,  99,     9.963,     4.985,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19451,'99',1,  37,  99,     9.762,     4.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19456,'99',1,  48,  99,     8.526,     4.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19460,'99',1,  43,  99,     5.152,     2.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19463,'99',1,  43,  99,     6.342,     3.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19465,'99',1,  42,  99,     4.548,     2.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19468,'99',1,  42,  99,     5.025,     2.514,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19471,'99',1,  42,  99,     2.859,     1.431,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19474,'99',1,  42,  99,     5.575,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19476,'99',1,  42,  99,     1.558,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19478,'99',1,  42,  99,     1.285,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19480,'99',1,  42,  99,     2.132,     1.067,     0.000,     0.000,     0.000,     0.000,  25,1,0
 19485,'99',1,  43,  99,     4.864,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19498,'99',1,  36,  99,     4.186,     2.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
 19622,'99',1,  59,  99,     9.757,     4.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20000,'37',1,  17,  37,    31.952,    15.976,     0.000,     0.000,     0.000,     0.000,   1,1,0
 20134,'99',1,  20,  99,     0.048,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1,0
 25021,'99',1,  60,  99,    11.546,     5.777,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25022,'99',1,  60,  99,    11.546,     5.777,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25023,'99',1,  60,  99,    11.896,     5.952,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25051,'99',1,  60,  99,    16.012,     8.012,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25052,'99',1,  60,  99,    16.012,     8.012,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25055,'99',1,  60,  99,    16.012,     8.012,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25056,'99',1,  60,  99,    16.012,     8.012,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25077,'99',1,  60,  99,    30.527,    15.274,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25078,'99',1,  60,  99,    30.527,    15.274,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25111,'99',1,  60,  99,    12.058,     6.033,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25112,'99',1,  60,  99,    12.058,     6.033,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25121,'99',1,  60,  99,    15.358,     7.684,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25122,'99',1,  60,  99,    15.358,     7.684,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25127,'99',1,  60,  99,    11.121,     5.565,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25128,'99',1,  60,  99,    11.121,     5.565,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25131,'99',1,  60,  99,     8.653,     4.329,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25132,'99',1,  60,  99,     8.653,     4.329,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25133,'99',1,  60,  99,     8.653,     4.329,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25134,'99',1,  60,  99,     8.653,     4.329,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25191,'99',1,  60,  99,     9.703,     4.855,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25192,'99',1,  60,  99,     9.703,     4.855,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25197,'99',1,  60,  99,     9.703,     4.855,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25198,'99',1,  60,  99,     9.703,     4.855,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25211,'99',1,  60,  99,    12.267,     6.138,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25212,'99',1,  60,  99,    11.844,     5.926,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25217,'99',1,  60,  99,     9.306,     4.656,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25218,'99',1,  60,  99,     8.883,     4.444,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25261,'99',1,  40,  99,     6.521,     3.263,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25281,'99',1,  60,  99,     7.588,     3.797,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25282,'99',1,  60,  99,     7.588,     3.797,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25283,'99',1,  60,  99,     7.588,     3.797,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25284,'99',1,  60,  99,     7.588,     3.797,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25291,'99',1,  60,  99,     8.944,     4.475,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25292,'99',1,  60,  99,     9.215,     4.611,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25293,'99',1,  60,  99,     8.944,     4.475,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25301,'99',1,  60,  99,     8.801,     4.404,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25302,'99',1,  60,  99,     8.542,     4.274,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25303,'99',1,  60,  99,     8.542,     4.274,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25321,'99',1,  60,  99,     8.733,     4.370,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25322,'99',1,  60,  99,     8.733,     4.370,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25323,'99',1,  60,  99,     8.998,     4.502,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25337,'99',1,  60,  99,    32.570,    16.296,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25338,'99',1,  60,  99,    32.570,    16.296,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25341,'99',1,  60,  99,     9.744,     4.875,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25342,'99',1,  60,  99,    10.039,     5.023,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25343,'99',1,  60,  99,     9.744,     4.875,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25351,'99',1,  60,  99,     6.849,     3.427,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'37',1,  60,  37,    24.904,    12.452,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25352,'99',1,  60,  99,     6.647,     3.326,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25353,'99',1,  60,  99,     6.647,     3.326,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25371,'99',1,  60,  99,    10.255,     5.131,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25381,'99',1,  60,  99,     7.200,     3.603,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25401,'99',1,  60,  99,     0.291,     0.146,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25402,'99',1,  60,  99,     0.097,     0.049,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25411,'99',1,  60,  99,     8.446,     4.226,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25491,'99',1,  60,  99,     9.310,     4.658,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25492,'99',1,  60,  99,     9.310,     4.658,     0.000,     0.000,     0.000,     0.000,   5,1,0
 25516,'99',1,  60,  99,     0.196,     0.098,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26516,'99',1,  60,  99,     0.345,     0.172,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26955,'99',1,  60,  99,     6.747,     3.376,     0.000,     0.000,     0.000,     0.000,   5,1,0
 26956,'99',1,  60,  99,     6.747,     3.376,     0.000,     0.000,     0.000,     0.000,   5,1,0
 27516,'99',1,  60,  99,     0.345,     0.172,     0.000,     0.000,     0.000,     0.000,   5,1,0
 28516,'99',1,  60,  99,     0.047,     0.023,     0.000,     0.000,     0.000,     0.000,   5,1,0
 36791,'99',1,  54,  99,     7.229,     3.617,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36792,'99',1,  54,  99,     7.229,     3.617,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36793,'99',1,  54,  99,     7.448,     3.727,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36911,'99',1,  54,  99,     5.932,     2.968,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36912,'99',1,  54,  99,     4.854,     2.429,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36961,'99',1,  54,  99,     5.484,     2.744,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36962,'99',1,  54,  99,    10.185,     5.096,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36971,'99',1,  54,  99,     2.742,     1.372,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36972,'99',1,  54,  99,     8.227,     4.116,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36981,'99',1,  54,  99,     5.381,     2.693,     0.000,     0.000,     0.000,     0.000,  11,1,0
 36982,'99',1,  54,  99,     5.381,     2.693,     0.000,     0.000,     0.000,     0.000,  11,1,0
 40001,'99',1,  35,  99,    11.129,     5.568,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40002,'99',1,  35,  99,    12.549,     6.279,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40003,'99',1,  35,  99,    13.223,     6.616,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40004,'99',1,  35,  99,    13.223,     6.616,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40005,'99',1,  35,  99,     6.728,     3.367,     0.000,     0.000,     0.000,     0.000,  15,1,0
 40006,'99',1,  35,  99,     6.728,     3.367,     0.000,     0.000,     0.000,     0.000,  15,1,0
 60789,'99',1,  43,  99,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60791,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60793,'99',1,  43,  99,     0.001,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60846,'99',1,  43,  99,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60848,'99',1,  43,  99,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 60850,'99',1,  43,  99,     0.002,     0.001,     0.000,     0.000,     0.000,     0.000,  10,1,0
 66328,'99',1,  53,  99,     0.059,     0.030,     0.000,     0.000,     0.000,     0.000,  19,1,0
 66435,'99',1,  43,  99,     0.003,     0.002,     0.000,     0.000,     0.000,     0.000, 501,1,0
 67328,'99',1,  53,  99,     0.041,     0.021,     0.000,     0.000,     0.000,     0.000,  19,1,0
 67435,'99',1,  43,  99,     0.003,     0.002,     0.000,     0.000,     0.000,     0.000, 501,1,0
 89344,'99',1,  28,  99,     3.766,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'37',1,  28,  37,    27.219,    13.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99310,'99',1,  28,  99,     3.890,     1.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99344,'99',1,  28,  99,     3.766,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
 99393,'99',1,  13,  99,     4.174,     2.089,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  1089,'1 ',0,     0.000,    36.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    14,'1 ',    16.139,    -3.885,     8.200,    -5.600,1.02500,     0,    21.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     6.000,   4,1.0000
    33,'1 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    33,'2 ',     0.000,     0.000,     4.100,    -2.800,1.02200,     0,     9.300, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,    -0.500,  17,1.0000
    43,'1 ',     0.000,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'2 ',     0.000,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'3 ',     0.000,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'4 ',     0.000,     0.000,     0.000,     0.000,1.03000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'G1',    96.000,    41.900,    41.900,   -28.400,1.03000,     0,    96.100, 1.66000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.000,     0.000,  29,1.0000
    43,'G2',     0.000,    -4.100,    -4.100,    -4.100,1.03000,     0,     9.000, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -9.000,  29,1.0000
    43,'GT',    99.400,    48.100,    48.100,   -32.700,1.03000,     0,   110.400, 4.00000E-3, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.400,    20.000,  29,1.0000
    43,'M1',     0.000,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M2',     0.000,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M3',     0.000,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M4',     0.000,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M5',     0.000,     0.000,     0.000,     0.000,1.03000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M6',     0.000,     0.000,     0.000,     0.000,1.03000,     0,    25.600, 0.00000E+0, 2.33000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -25.600,  29,1.0000
    43,'ST',    43.786,    46.300,    46.300,   -31.400,1.03000,     0,   106.300, 3.84000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.700,    10.000,  29,1.0000
    50,'1 ',    33.373,    31.000,    31.000,   -21.100,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    20.000, 211,1.0000
    61,'G1',    82.640,   -32.700,    48.200,   -32.700,1.03000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.500,     0.000, 191,1.0000
    61,'G2',     2.900,    -4.017,    48.200,   -32.700,1.03000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    99.500,     0.000, 191,1.0000
    61,'GT',    21.600,   -28.700,    42.300,   -28.700,1.03000,     0,    97.000, 4.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    17.000, 191,1.0000
    61,'M1',    -1.307,    -2.596,     0.000,    -5.800,1.03000,     0,     9.900, 6.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.698, 191,1.0000
    61,'M2',    -1.634,     0.000,     0.000,     0.000,1.03000,     0,    12.500, 5.50000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -12.520, 191,1.0000
    61,'ST',    12.000,   -15.000,    23.800,   -15.000,1.03000,     0,    50.600, 5.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.500,    12.000, 191,1.0000
   102,'1 ',    55.000,    -1.382,    28.600,   -19.400,0.97300,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,  17,1.0000
   108,'2 ',    30.325,    -6.157,    28.600,   -19.400,0.97200,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,  17,1.0000
   130,'3A',   333.526,    11.486,   188.900,  -128.200,1.02000,     0,   483.300, 5.10000E-3, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   395.000,   155.500,  17,1.0000
   151,'1 ',     5.309,    36.636,    80.200,   -54.400,1.02500,     0,   184.000, 2.00000E-3, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,     0.000,  17,1.0000
   154,'2 ',     2.500,    20.884,    90.200,   -61.200,0.98000,     0,   207.000, 2.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   190.000,    -3.100,  17,1.0000
   172,'1 ',     5.600,     0.975,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,  17,1.0000
   172,'2 ',     1.206,     0.210,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.400,     0.000,  17,1.0000
   172,'3 ',     3.000,     0.340,     1.600,    -1.100,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,  17,1.0000
   172,'4 ',     4.500,     0.511,     2.700,    -1.800,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     0.000,  17,1.0000
   174,'1 ',    17.852,     8.872,    31.600,   -18.000,1.04663,     0,    54.600, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  17,1.0000
   176,'1 ',     0.800,     8.700,     8.700,    -5.900,1.04775,     0,    20.000, 1.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,    -0.500, 194,1.0000
   176,'2 ',     0.000,     3.635,     9.600,    -5.800,1.04775,     0,    20.000, 1.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -2.000, 194,1.0000
   181,'2 ',     2.868,     3.413,     7.800,    -5.300,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.200,     0.000,  17,1.0000
   181,'3 ',     0.800,     1.915,     8.700,    -5.900,1.00000,     0,    15.000, 2.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000,  17,1.0000
   181,'4A',     1.200,     2.872,    12.800,    -8.700,1.00000,     0,    31.100, 1.00000E-3, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,    -0.500,  17,1.0000
   183,'1 ',     5.848,    -5.300,     7.800,    -5.300,1.01500,     0,    18.000, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.400,     0.000,  17,1.0000
   189,'1 ',    -7.797,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   189,'2 ',    -7.797,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   190,'2A',    10.700,   -10.799,    27.100,   -18.400,1.00000,     0,    62.200, 1.00000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,     0.000,  17,1.0000
   196,'1 ',     5.000,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'2 ',     0.511,     1.900,     1.900,    -1.300,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   196,'3 ',     9.000,     4.214,     4.900,    -3.300,1.04786,     0,    11.300, 2.00000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,  17,1.0000
   197,'2 ',     6.231,     5.375,    15.300,   -10.400,1.04761,     0,    35.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    -1.000,  17,1.0000
   214,'1 ',     0.000,     6.500,     6.500,    -4.400,1.03415,     0,    15.000, 2.00000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.100,     0.000,  17,1.0000
   222,'1 ',     2.127,     0.983,     4.900,    -3.300,1.03000,     0,    11.300, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  17,1.0000
   248,'1 ',   100.800,    37.829,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   248,'2 ',    73.515,    27.589,    48.800,   -33.100,1.04000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    16.000,  36,1.0000
   255,'1 ',     2.613,     0.000,     0.000,     0.000,1.02560,     0,    14.000, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,  17,1.0000
   265,'1 ',     1.310,     0.000,     0.000,     0.000,1.02551,     0,    13.800, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.100,     0.000,  17,1.0000
   268,'1 ',    -4.083,     0.000,     0.000,     0.000,1.00000,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   268,'E1',    -0.408,    -0.204,     0.000,     0.000,1.00000,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -2.600,  17,1.0000
   268,'F1',    -1.225,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   268,'F2',    -1.225,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   287,'1 ',   -12.010,     0.000,     0.000,     0.000,1.01747,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   287,'E2',    -0.632,     0.000,     0.000,     0.000,1.01747,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -2.600,  17,1.0000
   288,'1 ',    -4.083,     0.000,     0.000,     0.000,1.00723,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   289,'1 ',    -3.266,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   289,'2 ',    -3.266,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   332,'1 ',     8.144,    -1.328,     5.500,    -3.700,1.04763,     0,    12.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,   4,1.0000
   342,'4A',   301.028,    27.645,   181.000,  -123.000,1.02000,     0,   483.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   430.000,   169.000,  17,1.0000
   345,'5A',   330.851,    30.515,   181.000,  -123.000,1.02000,     0,   483.700, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   435.400,   150.000,  17,1.0000
   350,'6A',   398.812,    42.534,   210.000,   -50.000,1.02000,     0,   472.800, 2.00000E-3, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   425.000,   150.000,  17,1.0000
   377,'1 ',     0.000,    -0.782,     2.400,    -1.600,1.03085,     0,     5.600, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
   381,'1 ',     0.540,    -1.200,     1.700,    -1.200,1.04255,     0,     4.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.000,  17,1.0000
   383,'1 ',   105.981,    48.000,    48.000,   -37.000,1.01800,     0,   165.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.000,    55.000,  17,1.0000
   383,'2 ',    57.000,    18.854,    53.000,   -47.000,1.01800,     0,   171.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   163.000,    57.000,  17,1.0000
   383,'3 ',    50.000,    16.539,    35.000,   -43.000,1.01800,     0,   157.000, 7.50000E-3, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   133.000,    50.000,  17,1.0000
   403,'3 ',   492.378,   -99.900,   310.400,   -99.900,1.03500,   610,   586.000, 4.00000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   498.000,   142.000,  17,1.0000
   405,'1 ',    80.900,   -24.700,    25.800,   -24.700,1.05000,     0,    93.900, 3.30000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,     8.000, 251,1.0000
   407,'1 ',     0.000,     0.000,     6.000,    -4.100,1.02756,     0,    13.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.400,     0.000,  17,1.0000
   408,'1 ',    24.331,     5.367,    15.400,   -10.500,1.02671,     0,    35.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.800,     0.000,  17,1.0000
   414,'1 ',     0.000,     0.000,    10.000,    -6.800,1.02000,     0,    22.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.600,     0.000,  17,1.0000
   422,'1A',   368.834,    12.564,   208.000,  -110.000,1.00000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   164.000,  17,1.0000
   424,'2A',   306.929,     4.392,   208.000,  -110.000,1.00000,     0,   477.000, 5.07000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   415.000,   199.000,  17,1.0000
   450,'1 ',     0.000,     0.000,     2.400,    -1.600,1.04788,     0,     7.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.300,     0.000,  17,1.0000
   479,'1 ',     2.200,     8.700,     8.700,    -5.900,1.04761,     0,    20.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -1.000,  17,1.0000
   490,'3 ',   141.200,    98.048,   255.400,  -173.300,1.02000,     0,   586.000, 1.89000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   527.400,   142.000,   5,1.0000
   491,'1 ',   422.000,   112.268,   138.400,   -34.400,1.02000,     0,   482.400, 1.89000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   123.600,   5,1.0000
   492,'2A',   422.000,   109.587,   208.000,  -112.000,1.02000,     0,   482.400, 1.85000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   422.000,   200.000,   5,1.0000
   680,'1 ',    56.300,    14.666,    27.200,   -18.500,1.02000,     0,    62.500, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.300,     0.000,  17,1.0000
   680,'10',    31.900,     8.310,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.900,    12.000,  17,1.0000
   680,'11',    12.000,     3.126,    15.400,   -10.500,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.900,    12.000,  17,1.0000
   680,'12',     4.000,     2.959,    18.600,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.300,     4.000,  17,1.0000
   680,'14',    17.000,    12.574,    27.700,   -12.600,1.02000,     0,    67.500, 1.40000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,    17.000,  17,1.0000
   680,'15',    17.000,    12.574,    22.000,   -14.100,1.02000,     0,    71.200, 5.30000E-3, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.000,    17.000,  17,1.0000
   680,'3 ',     4.000,     2.959,    18.500,   -12.600,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.300,     4.000,  17,1.0000
   680,'9 ',     0.000,     0.000,    19.600,   -13.300,1.02000,     0,    44.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.400,     0.000,  17,1.0000
  1031,'1 ',     0.000,     0.000,    13.900,    -9.500,1.02000,     0,    32.000, 3.50000E-3, 7.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,     4.000,   1,1.0000
  1032,'2 ',     4.000,    11.809,    25.000,   -18.000,1.02000,     0,    49.000, 7.20000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.100,     4.000,   1,1.0000
  1033,'3 ',     0.000,     0.000,     9.500,    -6.400,1.02000,     0,    21.700, 4.50000E-3, 9.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.000,   1,1.0000
  1035,'4 ',    39.128,   -17.300,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     9.000,  21,1.0000
  1037,'5 ',    17.265,    -3.656,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     2.000,  21,1.0000
  1087,'2 ',     5.000,    -9.200,    13.400,    -9.200,1.00000,     0,    29.500, 6.00000E-3, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.100,     5.000,  33,1.0000
  1089,'1A',    30.047,    -5.916,    20.500,   -13.900,1.00000,     0,    47.100, 9.30000E-3, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     2.270,  33,1.0000
  1101,'2 ',    16.547,    -9.500,    13.900,    -9.500,1.05000,     0,    32.000, 3.10000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     0.000,  30,1.0000
  1146,'1A',    14.892,   -16.200,    30.000,   -16.200,1.01000,     0,    57.900, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,    10.000,  39,1.0000
  1148,'1 ',    76.904,   -32.269,    72.600,   -49.300,1.02600,     0,   167.000, 3.00000E-3, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.100,     0.000,   1,1.0000
  1167,'1 ',     0.000,     0.000,     5.400,    -3.700,1.03000,     0,    12.500, 4.50000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.300,     0.750,   1,1.0000
  1168,'2 ',     0.000,     0.000,     4.100,    -3.700,1.00000,     0,     9.400, 5.00000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.750,   1,1.0000
  1171,'1 ',     0.000,     0.000,    25.500,   -17.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.700,     9.000,   1,1.0000
  1173,'2 ',     0.000,     0.000,    25.500,   -17.300,1.00000,     0,    72.000, 5.00000E-4, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.700,     2.000,   1,1.0000
  1205,'1 ',   100.000,    44.800,    44.800,   -30.400,1.12000,     0,   102.800, 4.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,    16.450,   9,1.0000
  1205,'11',    22.000,    27.000,    27.000,   -13.000,1.12000,     0,    33.800, 4.50000E-3, 1.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     2.000,   9,1.0000
  1205,'12',    86.000,    39.700,    39.700,   -30.000,1.12000,     0,    93.800, 3.40000E-3, 1.36000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.000,    23.000,   9,1.0000
  1205,'15',     0.000,     0.000,     0.000,     0.000,1.12000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,   9,1.0000
  1205,'16',     0.000,     0.000,     0.000,     0.000,1.12000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -10.000,   9,1.0000
  1205,'18',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.950,   9,1.0000
  1205,'19',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'1B',     0.000,     0.000,     0.000,     0.000,1.12000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'1C',     0.000,     0.000,     0.000,     0.000,1.12000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'2 ',   100.000,    39.800,    39.800,   -27.000,1.12000,     0,   102.800, 4.00000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   9,1.0000
  1205,'20',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     6.200, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,   9,1.0000
  1205,'21',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'22',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -5.400,   9,1.0000
  1205,'3 ',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'3B',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'4 ',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     4.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -3.880,   9,1.0000
  1205,'5 ',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     9.200, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.357,   9,1.0000
  1205,'G1',    53.000,    27.900,    27.900,   -18.900,1.12000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G2',    34.855,    27.900,    27.900,   -18.900,1.12000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G3',    20.000,    13.900,    13.900,    -9.500,1.12000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G4',    10.000,    18.927,    27.900,   -18.900,1.12000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.000,    10.000,   9,1.0000
  1205,'G5',    20.000,    20.000,    20.000,    -7.500,1.12000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,    20.000,   9,1.0000
  1205,'G6',     3.800,     7.192,    32.700,   -22.200,1.12000,     0,    75.000, 5.00000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.500,     3.000,   9,1.0000
  1205,'M1',     0.000,     0.000,     0.000,     0.000,1.12000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1208,'1 ',    85.000,     2.534,    83.000,   -22.000,1.11000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'2 ',    85.000,     2.534,    83.000,   -22.000,1.11000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     1.400,  10,1.0000
  1208,'G1',    34.400,     1.026,    16.700,   -11.300,1.11000,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,     1.500,  10,1.0000
  1208,'G2',    10.000,     0.298,    16.700,   -11.300,1.11000,     0,    38.300, 1.30000E-3, 1.34600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,     8.074,  10,1.0000
  1208,'G3',    68.800,     2.051,    33.300,   -22.600,1.11000,     0,    76.500, 2.84000E-3, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.800,     0.000,  10,1.0000
  1208,'G4',    81.000,     2.415,    39.200,   -26.600,1.11000,     0,    90.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.000,     0.000,  10,1.0000
  1208,'G5',   130.500,     3.891,    63.200,   -42.900,1.11000,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G6',   130.500,     3.891,    63.200,   -42.900,1.11000,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    80.000,  10,1.0000
  1208,'G7',    12.785,     0.268,    55.500,   -17.500,1.11000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    86.800,     0.000,  10,1.0000
  1208,'G8',    32.500,     7.612,    46.000,   -31.200,1.11000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    15.000,  10,1.0000
  1208,'G9',    32.500,     7.612,    46.000,   -31.200,1.11000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.000,    15.000,  10,1.0000
  1236,'1 ',   101.000,     5.780,    45.600,   -31.000,1.10000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1236,'2 ',    46.101,     2.638,    45.600,   -31.000,1.10000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.000,    36.000,  40,1.0000
  1241,'11',     0.000,    -2.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'12',     0.000,    -2.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'21',     0.000,    -3.600,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'22',     0.000,    -3.600,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'G1',    80.000,    33.200,    33.200,   -23.500,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G2',    40.945,    29.200,    29.200,   -24.200,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G3',    10.000,     0.422,     7.000,    -4.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.500,     0.000,  99,1.0000
  1241,'G4',    10.000,     0.422,     7.000,    -4.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.500,     0.000,  99,1.0000
  1241,'M1',     0.000,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1241,'M2',     0.000,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1262,'1A',     0.000,     0.000,     0.000,     0.000,1.08000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'1B',     0.000,     0.000,     0.000,     0.000,1.08000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'5 ',    15.900,    -5.600,    10.000,    -5.600,1.08000,     0,    18.800, 3.60000E-3, 1.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.900,     0.000, 261,1.0000
  1262,'51',     0.000,    -7.200,     0.000,    -7.200,1.08000,     0,    14.100, 8.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.600, 261,1.0000
  1262,'G1',    84.758,   -26.100,    57.900,   -26.100,1.08000,     0,   103.000, 4.50000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     4.490, 261,1.0000
  1262,'M1',     0.000,     0.000,     0.000,     0.000,1.08000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -12.750, 261,1.0000
  1274,'1 ',   166.122,   -51.300,    75.600,   -51.300,1.08000,     0,   184.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,     0.000,   1,1.0000
  1301,'1 ',    49.000,    14.313,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1301,'2 ',    24.482,     7.151,    23.700,   -16.100,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,     0.000,  63,1.0000
  1302,'1 ',    82.783,    -7.028,    45.800,   -31.100,1.01800,     0,    98.000, 7.30000E-2, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.500,    19.000,   1,1.0000
  1346,'1 ',     0.000,     0.000,     5.000,   -15.000,1.03239,     0,    50.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
  1482,'1 ',   313.425,    -8.173,   178.800,  -126.000,1.03000,     0,   453.000, 2.60000E-3, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1487,'2 ',   329.692,    -5.854,   179.700,  -116.600,1.03000,     0,   453.000, 2.60000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   408.000,   143.885,   1,1.0000
  1495,'3 ',   111.213,   -23.524,    76.000,   -47.000,1.01000,     0,   183.300, 9.00000E-4, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.600,    60.000,   1,1.0000
  1496,'4 ',   125.227,    28.240,    78.000,   -42.000,1.05000,     0,   176.500, 9.00000E-4, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.300,    60.000,   1,1.0000
  1497,'5 ',   319.759,   -80.399,   157.700,   -98.200,1.00000,     0,   438.600, 3.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   407.000,   140.000,   1,1.0000
  1520,'1 ',   -11.832,   -27.433, 16050.000,-18900.000,1.05000,     0, 42064.000, 1.20000E-1, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 56230.000,     0.000,   2,1.0000
  1520,'2 ',   -16.904,   -39.193, 40109.000,-28523.002,1.05000,     0, 60096.602, 1.20000E-1, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 84906.000,     0.000,   2,1.0000
  1520,'3 ',    -0.526,    -1.220,  1605.600, -1170.300,1.05000,     0,  1870.900, 1.20000E-1, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2641.000,-87991.203,   2,1.0000
  2085,'1 ',    -3.937,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  2230,'1 ',     5.000,     7.800,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.100,     5.000,   1,1.0000
  2230,'2 ',     5.000,     5.839,     7.800,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.100,     5.000,   1,1.0000
  2234,'1 ',    21.100,     0.000,     0.000,     0.000,1.02500,     0,    21.100, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.100,     0.000,  44,1.0000
  2266,'1 ',   -19.445,     0.000,     0.000,     0.000,1.00000,     0,    20.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  2336,'1 ',    33.900,     1.735,    20.100,   -20.100,1.00000,     0,    46.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.400,     0.000,  19,1.0000
  2389,'1 ',    21.772,    -3.722,    14.500,   -14.500,1.00000,     0,    30.000, 4.93000E-3, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
  2392,'1 ',    43.800,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'2 ',    20.628,    21.200,    21.200,   -14.400,1.04000,     0,    48.700, 1.30000E-3, 2.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,    10.000, 301,1.0000
  2392,'3 ',    15.000,     5.507,     9.600,    -6.500,1.04000,     0,    22.100, 2.52000E-3, 3.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.900,     0.000, 301,1.0000
  2392,'4 ',    30.000,    11.015,    19.900,   -11.800,1.04000,     0,    37.800, 1.80000E-3, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.100,    10.000, 301,1.0000
  2402,'1 ',     1.800,    -0.467,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'2 ',    14.400,    -3.740,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.000, 192,1.0000
  2402,'3 ',     1.800,    -0.467,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'4 ',    12.600,    -3.272,     6.100,    -6.100,1.00000,     0,    12.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000, 192,1.0000
  2503,'G3',     0.000,    -4.958,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.500,     0.000,   3,1.0000
  2621,'G1',    16.000,    -3.742,     7.800,    -7.800,1.02000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2622,'G2',    16.000,    -2.510,     7.800,    -7.800,1.02000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750, 371,1.0000
  2623,'G3',    11.377,    -5.453,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.800,     0.600, 371,1.0000
  2624,'G4',     8.500,    -3.865,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.750, 371,1.0000
  2625,'G5',    10.600,    -2.544,    10.100,   -10.100,1.00000,     0,    20.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.800,     0.975, 371,1.0000
  2763,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2764,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2766,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 190,1.0000
  2901,'1 ',    26.400,    -8.800,    -8.800,    -8.800,1.00000,     0,    27.900, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.400,     0.000,  44,1.0000
  3062,'1 ',    -1.289,     0.000,     0.000,     0.000,1.00000,     0,     3.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.700,  17,1.0000
  3069,'1 ',    -6.077,     0.000,     0.000,    -3.800,1.04052,     0,    10.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.440,  17,1.0000
  3085,'1 ',    -3.937,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'2 ',    -3.937,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'3 ',    -3.937,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3181,'1 ',     0.000,     0.000,     0.500,    -0.400,1.02834,     0,     1.200, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.100,     0.000,  17,1.0000
  3187,'2 ',    24.000,    37.685,    68.700,   -49.200,1.03000,     0,   157.600, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.800,    24.000, 200,1.0000
  3234,'2 ',     2.676,     0.000,     0.000,     0.000,1.02500,     0,    18.500, 1.00000E-4, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.500,     0.000,  44,1.0000
  3247,'1 ',    60.000,    17.267,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  42,1.0000
  3251,'2 ',    31.000,     7.674,    14.400,   -16.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  43,1.0000
  3263,'1 ',    -4.570,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  3266,'2 ',   -19.445,     0.000,     0.000,     0.000,1.00000,     0,    26.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  3290,'1 ',    42.947,    31.000,    31.000,   -21.100,1.04000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  3336,'2 ',    25.000,    -8.376,    13.100,   -13.100,1.03000,     0,    30.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.000,     0.000,  19,1.0000
  3402,'1 ',     1.800,    -0.900,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  3402,'2 ',     1.923,    -2.600,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.400,     0.000, 192,1.0000
  3402,'3 ',     1.000,    -0.555,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'4 ',     2.700,    -1.499,     2.600,    -2.600,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'5 ',     1.000,    -0.555,     0.900,    -0.900,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'6 ',     8.600,    -4.773,     7.800,    -7.800,1.00000,     0,    16.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.200,     0.000, 192,1.0000
  3438,'5 ',    -5.920,    -3.800,    -3.800,    -3.800,1.00000,     0,     8.300, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.444,  17,1.0000
  3503,'G2',     0.000,    -4.838,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.500,     0.000,   3,1.0000
  3901,'2 ',     9.900,    -3.300,    -3.300,    -3.300,1.00000,     0,    10.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.900,     0.000,  44,1.0000
  3901,'3 ',     5.058,    -4.200,    -4.200,    -4.200,1.00000,     0,    13.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.500,     0.000,  44,1.0000
  4052,'1 ',    -1.579,     0.000,     0.000,     0.000,0.99067,     0,     3.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.400,  17,1.0000
  4060,'1 ',    -6.891,    -7.300,    -7.300,    -7.300,1.02752,     0,    15.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4080,'1 ',     0.058,    -0.900,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.800,     0.000,  17,1.0000
  4080,'2 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     0.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.800,     0.000,  17,1.0000
  4080,'3 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.800,     0.000,  17,1.0000
  4085,'1 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'2 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'3 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4111,'1 ',   -27.905,     0.000,     0.900,     0.000,1.00000,     0,    40.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -40.890,  17,1.0000
  4127,'G1',     6.382,    -3.149,     7.300,    -4.200,1.00000,     0,    15.000, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  53,1.0000
  4128,'G2',     0.000,     0.000,     5.900,    -3.300,1.00000,     0,    15.000, 0.00000E+0, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.300,     0.000,  53,1.0000
  4187,'1 ',    58.000,    57.606,    97.200,   -69.600,1.03000,     0,   262.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.700,    58.000, 200,1.0000
  4205,'1 ',    -1.038,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.000,  17,1.0000
  4205,'2 ',    -1.038,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4224,'DG',     2.726,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4226,'1 ',     0.000,     0.000,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.300,  17,1.0000
  4226,'2 ',     0.000,     0.000,     1.500,    -1.100,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.300,  17,1.0000
  4235,'DG',     1.500,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
  4237,'DG',     1.500,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
  4245,'DG',     0.022,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4246,'DG',     0.000,     2.306,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000, -9999.000,   2,1.0000
  4247,'2 ',    36.339,    17.775,    31.000,   -21.100,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  42,1.0000
  4247,'3 ',     3.200,     4.006,    10.900,    -7.200,1.04000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,     0.000,  42,1.0000
  4251,'1 ',    63.537,     9.773,    13.600,   -15.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.100,    10.000,  43,1.0000
  4263,'1 ',    -4.570,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  4264,'1 ',    11.170,     0.000,     0.000,     0.000,1.00000,     0,    21.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     0.000,  17,1.0000
  4290,'2 ',    60.000,    27.715,    31.000,   -21.100,1.03000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    10.000,  42,1.0000
  4290,'3 ',    25.000,    11.548,    12.800,    -8.700,1.03000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.500,     0.000,  42,1.0000
  4336,'4 ',    24.000,    -3.071,     4.900,    -7.000,1.03000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,  19,1.0000
  4340,'3 ',    10.800,   -12.300,     8.500,   -12.300,1.00000,     0,    60.000, 4.93000E-3, 1.15980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     0.000,  19,1.0000
  4384,'1 ',    -6.357,     0.000,     0.000,     0.000,1.00000,     0,    10.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.000,  17,1.0000
  4384,'2 ',    -4.944,     0.000,     0.000,     0.000,1.00000,     0,     8.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  4503,'G1',     0.000,    -4.916,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.500,     0.000,   3,1.0000
  4670,'1 ',     0.000,     0.000,     6.100,    -4.100,1.03000,     0,    13.900, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.700,     3.000,   8,1.0000
  4735,'G2',    12.500,   -11.250,    22.300,   -22.300,1.00000,     0,    36.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.700,     0.000, 190,1.0000
  4740,'G1',    24.361,   -10.869,    20.400,   -20.400,1.00000,     0,    33.700, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.500,     0.000, 190,1.0000
  4901,'4 ',    13.600,    -9.200,    -9.200,    -9.200,1.00000,     0,    29.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.200,     0.000,  44,1.0000
  4997,'1 ',    -4.240,    -4.700,    -4.700,    -4.700,1.03184,     0,     9.700, 0.00000E+0, 2.25140E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.700,  17,1.0000
  5329,'D3',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  6329,'D2',     0.000,     0.000,     4.000,    -4.000,1.04000,     0,     4.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
  7329,'D1',     0.000,     0.000,     2.000,    -2.000,1.04000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  19,1.0000
 11002,'1 ',    19.832,    -1.685,    14.500,   -14.500,1.00000,     0,    30.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
 12358,'1 ',    36.000,   -15.596,    16.700,   -16.700,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 13358,'2 ',     5.000,    -8.061,    17.400,   -17.400,1.00000,     0,    36.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 14370,'1 ',    10.000,    -6.045,     5.200,    -6.200,1.02000,     0,    28.000, 2.10000E-3, 1.97400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     1.000,  17,1.0000
 15343,'1 ',    19.200,    -6.130,    21.700,   -18.100,1.00000,     0,    46.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.800,     0.019, 421,1.0000
 16118,'1 ',     6.855,   -15.150,    25.500,   -17.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.700,     0.000,   1,1.0000
 16343,'1 ',    39.600,    -6.277,    20.500,   -17.100,1.00000,     0,    44.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.018, 421,1.0000
 16834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 17120,'1 ',     9.000,   -17.500,    35.400,   -17.500,0.99300,     0,    88.000, 1.70000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.200,     9.000, 451,1.0000
 17834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 18142,'1 ',    10.000,     4.627,    26.800,   -18.200,1.05000,     0,    68.200, 5.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.000,    10.000,  43,1.0000
 18834,'1 ',     0.000,     0.000,     6.500,    -4.700,1.00000,     0,    14.900, 9.00000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.050,  40,1.0000
 19142,'2 ',    12.057,     8.358,    18.700,   -12.700,1.05000,     0,    42.900, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.600,    10.000,  43,1.0000
 19145,'1 ',     3.035,     2.900,     2.900,    -2.000,1.05000,     0,     8.800, 3.20000E-3, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.800,   1,1.0000
 19834,'1 ',     0.000,     0.000,    11.200,    -9.500,1.00000,     0,    21.200, 0.00000E+0, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.900,  40,1.0000
 20000,'1 ',    52.200,   -18.100,    25.300,   -18.100,1.00000,     0,    58.000, 4.63100E-2, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.200,    15.000,  23,1.0000
 20000,'2 ',    19.273,   -12.500,    11.300,   -12.500,1.00000,     0,    32.900, 1.80000E-3, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     7.000,  23,1.0000
 20134,'5 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'6 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'7 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'8 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 20134,'9 ',     0.000,     0.000,     1.600,    -1.100,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     0.000,   1,1.0000
 25516,'G1',     0.000,     4.609,    38.500,   -13.600,1.01000,     0,    67.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    43.900,     0.000,   5,1.0000
 26516,'G2',     0.094,     4.053,    62.000,   -26.000,1.01000,     0,   117.600, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   5,1.0000
 27516,'G3',     0.000,     7.082,    60.900,   -24.900,1.01000,     0,   127.300, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.800,    20.360,   5,1.0000
 60789,'G1',    16.000,    -5.485,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750,  10,1.0000
 60791,'G2',    14.400,    -3.611,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.675,  10,1.0000
 60793,'G3',    12.800,    -3.827,     6.200,    -6.200,1.00000,     0,    12.800, 0.00000E+0, 6.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.800,     0.600,  10,1.0000
 60846,'G4',    14.500,    -3.446,     7.800,    -7.800,1.00000,     0,    16.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.750,  10,1.0000
 60848,'G5',     9.300,    -2.715,     7.000,    -6.800,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 60850,'G6',     9.300,    -4.010,     7.000,    -7.000,1.00000,     0,    14.400, 0.00000E+0, 5.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.675,  10,1.0000
 66328,'G2',     1.718,    -3.512,     7.900,   -11.400,1.00000,     0,    39.800, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,     0.000,  19,1.0000
 66435,'G2',    68.300,     0.000,     0.000,     0.000,1.00000,     0,    77.900, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    73.800,     0.000, 501,1.0000
 67221,'G1',    34.803,   -22.157,    52.500,   -52.500,1.00000,     0,    92.400, 0.00000E+0, 7.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.900,     0.000,  58,1.0000
 67328,'G1',    28.200,    -3.495,     5.500,    -7.900,1.00000,     0,    27.500, 5.54000E-3, 1.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.200,     0.000,  19,1.0000
 67435,'G1',    33.800,     0.000,     0.000,     0.000,1.00000,     0,    79.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.600,     0.000, 501,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,   895,'15', 1.52200E-1, 9.59900E-2,   0.00140,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.83,  17,1.0000
     2,    26,'99', 5.18200E-2, 1.18340E-1,   0.03019,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.29,  17,1.0000
     2,   164,'99', 3.82700E-2, 8.55800E-2,   0.02199,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.82,  17,1.0000
     3,     5,'23', 7.07400E-2, 1.57740E-1,   0.04078,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.49,  17,1.0000
     3,     7,'10', 3.91300E-2, 8.74300E-2,   0.02250,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.56,  17,1.0000
     4,     5,'23', 2.35500E-2, 5.07100E-2,   0.01347,   72.00,   72.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.47,  17,1.0000
     4,   934,'23', 2.04000E-3, 4.39000E-3,   0.00117,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.77,  17,1.0000
     5,   363,'92', 4.38500E-2, 9.77100E-2,   0.02543,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.72,  17,1.0000
     7,   417,'33', 3.31700E-2, 6.38500E-2,   0.01696,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.65,  17,1.0000
     8,     9,'97', 1.23600E-2, 2.76700E-2,   0.00712,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.46,  17,1.0000
     8,   164,'98', 9.37000E-3, 2.10200E-2,   0.00537,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.27,  17,1.0000
     9,    12,'99', 7.14000E-2, 1.59620E-1,   0.04105,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.61,  17,1.0000
    10,   410,'03', 2.53000E-3, 8.66000E-3,   0.00019,   56.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  17,1.0000
    10,   935,'26', 8.55400E-2, 1.76060E-1,   0.00335,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.81,  17,1.0000
    11,   895,'15', 0.00000E+0, 3.40000E-4,   0.00001,   31.00,   38.00,   42.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,  17,1.0000
    11,   944,'26', 2.35100E-2, 4.85900E-2,   0.00091,   42.00,   50.00,   55.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.11,  17,1.0000
    12,   412,'20', 2.98000E-2, 6.60500E-2,   0.01658,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.69,  17,1.0000
    12,  1175,'99', 1.82500E-2, 4.08200E-2,   0.01048,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.00,   1,1.0000
    13,   962,'64', 0.00000E+0, 1.07000E-3,   0.00027,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.54,  17,1.0000
    15,   909,'45', 8.02000E-3, 2.69100E-2,   0.00674,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.53,  17,1.0000
    16,    19,'24', 3.22900E-2, 6.95300E-2,   0.01848,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.67,  17,1.0000
    17,   605,'15', 2.04000E-2, 4.62900E-2,   0.01173,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,  17,1.0000
    17,   820,'47', 1.59400E-2, 3.70100E-2,   0.00890,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.22,  17,1.0000
    17,   910,'45', 1.48700E-2, 5.68400E-2,   0.01610,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.58,  17,1.0000
    18,   913,'40', 1.52200E-2, 3.44200E-2,   0.00873,   89.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.55,  17,1.0000
    19,    21,'24', 1.94000E-2, 4.24000E-2,   0.01120,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,  23,1.0000
    19,   934,'24', 4.84400E-2, 1.04290E-1,   0.02772,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.36,  17,1.0000
    20,    39,'02', 8.00300E-2, 1.77580E-1,   0.04678,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.24,  17,1.0000
    20,    88,'40', 1.35200E-2, 3.05400E-2,   0.00748,  112.00,  135.00,  135.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,  17,1.0000
    20,    88,'71', 1.04900E-2, 4.00300E-2,   0.01139,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.61,  17,1.0000
    20,   397,'90', 3.58900E-2, 6.68300E-2,   0.01634,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.35,  17,1.0000
    26,   888,'44', 4.56000E-2, 8.54000E-2,   0.02070,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.31,  17,1.0000
    26,   947,'56', 1.21300E-2, 4.00100E-2,   0.01071,  126.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
    26,  1628,'72', 1.14500E-2, 4.25800E-2,   0.01233,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    27,    32,'23', 2.27080E-1, 2.55270E-1,   0.00445,   24.00,   24.00,   24.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.93,  17,1.0000
    27,   959,'33', 1.61810E-1, 2.25530E-1,   0.00390,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.21,  17,1.0000
    27,   993,'24', 3.66000E-3, 5.04000E-3,   0.00009,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
    31,   269,'12', 3.50600E-2, 7.78200E-2,   0.02044,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,  17,1.0000
    31,   272,'10', 1.55300E-2, 3.44600E-2,   0.00900,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    31,   828,'07', 1.52300E-2, 3.27700E-2,   0.00876,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,  17,1.0000
    35,    36,'02', 3.48400E-2, 7.78300E-2,   0.02006,  119.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.84,  17,1.0000
    35,   331,'36', 2.55600E-2, 5.73000E-2,   0.01480,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.76,  17,1.0000
    35,   815,'02', 2.37800E-2, 5.28100E-2,   0.01391,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.29,  17,1.0000
    36,    38,'01', 1.93200E-2, 4.32700E-2,   0.01111,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.08,  17,1.0000
    37,   809,'03', 3.30000E-4, 7.40000E-4,   0.00019,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.29,  17,1.0000
    38,   813,'01', 3.70500E-2, 8.25300E-2,   0.02099,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.91,  17,1.0000
    39,   330,'28', 1.79200E-2, 4.15800E-2,   0.01002,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.86,  17,1.0000
    39,   815,'02', 6.56000E-3, 1.45600E-2,   0.00383,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,  17,1.0000
    40,    63,'26', 2.22600E-2, 8.37900E-2,   0.02352,  169.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.63,  17,1.0000
    40,   366,'98', 6.34000E-3, 1.42100E-2,   0.00367,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.61,  17,1.0000
    40,   898,'47', 0.00000E+0, 3.80000E-4,   0.00010,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
    41,   844,'30', 3.62600E-2, 7.92700E-2,   0.02083,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
    41,   934,'23', 4.83800E-2, 1.04170E-1,   0.02768,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.05,  17,1.0000
    42,    51,'44', 1.42000E-2, 3.32000E-2,   0.00781,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.37,  17,1.0000
    42,   813,'01', 2.62000E-3, 5.81000E-3,   0.00148,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.97,  17,1.0000
    43,   314,'56', 6.10000E-4, 4.06000E-3,   0.00102,  229.00,  275.00,  303.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,  17,1.0000
    43,   314,'57', 6.70000E-4, 4.12000E-3,   0.00123,  246.00,  287.00,  316.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,  17,1.0000
    43,   734,'01', 6.10000E-4, 3.82000E-3,   0.00633,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.55,  29,1.0000
    43,   734,'03', 7.90000E-4, 4.85000E-3,   0.00813,  216.00,  277.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.99,  29,1.0000
    44,   844,'88', 0.00000E+0, 1.90000E-4,   0.00005,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.08,  17,1.0000
    47,   515,'36', 5.41000E-3, 1.20800E-2,   0.00312,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.77,  17,1.0000
    47,   961,'00', 9.60000E-3, 2.14800E-2,   0.00554,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.48,  17,1.0000
    48,   952,'06', 1.96000E-3, 4.38000E-3,   0.00112,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.73,  17,1.0000
    49,   423,'34', 2.21500E-2, 7.20800E-2,   0.01967,  158.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.44,  17,1.0000
    49,   812,'35', 4.25700E-2, 9.54400E-2,   0.02463,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.20,  17,1.0000
    50,   821,'08', 3.20000E-4, 1.90000E-3,   0.00034,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
    51,   330,'41', 3.03300E-2, 7.00200E-2,   0.01687,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.84,  17,1.0000
    52,   164,'26', 2.09500E-2, 5.46000E-2,   0.01353,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.23,  17,1.0000
    53,   267,'69', 8.60000E-4, 2.00000E-3,   0.00049,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.77,  17,1.0000
    55,    56,'05', 2.07000E-3, 4.65000E-3,   0.00120,  119.00,  113.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.83,  17,1.0000
    55,   173,'06', 1.56000E-3, 3.50000E-3,   0.00090,  120.00,  146.00,  161.00,  0.00000,  0.00045,  0.00000,  0.00045,1,1,   1.38,  17,1.0000
    56,    89,'65', 9.70000E-4, 3.00000E-3,   0.00080,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,  17,1.0000
    56,   110,'41', 0.00000E+0, 5.50000E-4,   0.00014,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.23,  17,1.0000
    57,   109,'42', 1.93000E-3, 2.54200E-2,   0.06278,  457.00,  457.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.22,  17,1.0000
    57,   313,'97', 5.80000E-4, 7.38000E-3,   0.01855,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
    57,   514,'21', 1.68000E-3, 1.93800E-2,   0.04846,  417.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.73,  17,1.0000
    57,   519,'20', 2.18000E-3, 2.22300E-2,   0.05341,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.94,  17,1.0000
    58,    61,'07', 4.57000E-3, 1.01500E-2,   0.00263,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.02,  17,1.0000
    58,    62,'09', 1.45000E-3, 3.25000E-3,   0.00083,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.28,  17,1.0000
    58,   718,'94', 4.63000E-3, 1.03700E-2,   0.00268,  119.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.09,  17,1.0000
    58,   952,'06', 1.24200E-2, 2.78700E-2,   0.00717,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.01,  17,1.0000
    59,    60,'35', 1.38900E-2, 3.10700E-2,   0.00798,   96.00,   94.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.27,  17,1.0000
    59,   106,'08', 2.65500E-2, 5.95300E-2,   0.01536,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.65,  17,1.0000
    60,   735,'07', 4.22000E-3, 9.46000E-3,   0.00244,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,  17,1.0000
    60,   821,'08', 2.13000E-3, 7.74000E-3,   0.00223,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,  17,1.0000
    61,    63,'61', 2.27000E-3, 8.74000E-3,   0.00241,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.31,  17,1.0000
    61,    63,'87', 2.60000E-3, 9.90000E-3,   0.00277,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.09,  17,1.0000
    62,    63,'81', 1.95000E-3, 6.72000E-3,   0.00182,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
    63,   750,'61', 2.58000E-2, 6.76900E-2,   0.01775,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.97,  17,1.0000
    63,   821,'08', 7.11000E-3, 2.58400E-2,   0.00743,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.66,  17,1.0000
    64,   923,'54', 3.78000E-3, 1.18200E-2,   0.00349,   96.00,   96.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.08,  17,1.0000
    65,    68,'74', 4.03700E-2, 9.03300E-2,   0.02321,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.66,  17,1.0000
    65,   101,'74', 3.07200E-2, 6.87300E-2,   0.01766,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.14,  17,1.0000
    65,   946,'30', 1.13300E-2, 2.43900E-2,   0.00648,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.84,  17,1.0000
    66,    89,'37', 3.76000E-3, 1.03100E-2,   0.00261,  103.00,  135.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.03,  17,1.0000
    67,   106,'15', 4.84000E-3, 1.84900E-2,   0.00522,  141.00,  163.00,  179.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.68,  17,1.0000
    67,   391,'73', 1.84000E-3, 6.22000E-3,   0.00168,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.52,  17,1.0000
    67,   394,'46', 1.26000E-3, 4.56000E-3,   0.00124,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.41,  17,1.0000
    68,    76,'01', 5.41100E-2, 1.20920E-1,   0.03110,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.77,  17,1.0000
    68,  1367,'77', 3.88300E-2, 8.46200E-2,   0.02218,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000
    69,   987,'38', 1.66000E-3, 4.83000E-3,   0.00125,  111.00,  141.00,  155.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,  17,1.0000
    70,    94,'29', 1.32700E-2, 2.91400E-2,   0.00779,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.78,  17,1.0000
    70,   946,'30', 2.20700E-2, 4.78400E-2,   0.01266,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.25,  17,1.0000
    71,   951,'61', 3.95030E-1, 3.48290E-1,   0.00600,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.12,  17,1.0000
    72,   892,'04', 2.25200E-2, 4.42600E-2,   0.01095,   75.00,   79.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.01,  17,1.0000
    72,  1490,'04', 4.40000E-4, 8.70000E-4,   0.00021,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    73,    78,'02', 8.08200E-2, 1.80340E-1,   0.04660,   87.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.62,  17,1.0000
    73,   483,'81', 1.18000E-3, 4.56000E-3,   0.00127,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.87,  17,1.0000
    73,   715,'69', 1.05000E-3, 2.31000E-3,   0.00058,   86.00,  115.00,  126.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.89,  17,1.0000
    73,   809,'03', 1.26000E-3, 2.81000E-3,   0.00073,   83.00,   83.00,   91.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.11,  17,1.0000
    74,   648,'85', 1.90000E-4, 1.11000E-3,   0.00052,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
    74,   814,'49', 2.22100E-2, 4.83800E-2,   0.01274,  121.00,  149.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,  17,1.0000
    74,   989,'03', 3.70000E-4, 8.50000E-4,   0.00021,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    75,   809,'03', 3.28300E-2, 7.37000E-2,   0.01897,  121.00,  145.00,  159.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.05,  17,1.0000
    75,   989,'03', 3.17900E-2, 7.26300E-2,   0.01824,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,  17,1.0000
    76,  1491,'01', 5.90700E-2, 1.84730E-1,   0.05394,   95.80,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.13,   1,1.0000
    77,   361,'17', 4.31980E-1, 3.75170E-1,   0.00667,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  38.40,  17,1.0000
    77,   951,'61', 3.63100E-2, 3.20200E-2,   0.00055,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.23,  17,1.0000
    78,  1491,'02', 1.04790E-1, 2.29540E-1,   0.06175,   95.83,  110.21,  110.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.09,   1,1.0000
    79,  1383,'29', 3.86500E-2, 8.64500E-2,   0.02152,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.58,   1,1.0000
    79,  1490,'50', 3.62200E-2, 8.14200E-2,   0.02025,  183.04,  183.04,  183.04,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.34,   1,1.0000
    80,   812,'35', 1.84400E-2, 4.01500E-2,   0.00583,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.15,  17,1.0000
    81,   128,'14', 5.28000E-3, 3.03900E-2,   0.11800,  481.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.02,  17,1.0000
    81,   147,'14', 9.34000E-3, 5.34800E-2,   0.20893,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.89,  17,1.0000
    82,   924,'64', 0.00000E+0, 2.30000E-4,   0.00006,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.09,  17,1.0000
    83,  1028,'29', 2.30000E-4, 7.30000E-4,   0.00020,  102.54,  102.54,  102.54,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
    85,   164,'25', 9.15000E-3, 3.59900E-2,   0.00961,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,  17,1.0000
    86,   648,'15', 2.45400E-2, 5.30900E-2,   0.01403,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,  17,1.0000
    87,   649,'54', 5.00000E-5, 2.90000E-4,   0.00125,  333.00,  333.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
    88,   820,'47', 6.88600E-2, 1.59960E-1,   0.03850,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.33,  17,1.0000
    88,   830,'54', 5.68000E-3, 3.20600E-2,   0.00615,  263.00,  263.00,  289.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.03,  17,1.0000
    88,   910,'45', 3.73600E-2, 1.42820E-1,   0.04050,  172.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.24,  17,1.0000
    88,   913,'40', 4.98300E-2, 1.12750E-1,   0.02726,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.41,  17,1.0000
    89,    91,'80', 2.88800E-2, 7.94000E-2,   0.02607,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.21,  17,1.0000
    89,   125,'15', 1.82000E-3, 4.07000E-3,   0.00105,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.61,  17,1.0000
    89,   209,'97', 1.31600E-2, 2.95300E-2,   0.00769,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.69,  17,1.0000
    89,   750,'61', 1.48000E-3, 9.44000E-3,   0.00240,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  17,1.0000
    89,   938,'22', 8.90000E-4, 3.41000E-3,   0.00097,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.42,  17,1.0000
    89,   970,'31', 1.66000E-3, 6.52000E-3,   0.00172,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.61,  17,1.0000
    89,   987,'38', 6.44000E-3, 1.88200E-2,   0.00490,  111.00,  141.00,  141.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,  17,1.0000
    90,   135,'73', 1.69100E-2, 8.95300E-2,   0.35556,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.72,  17,1.0000
    90,   135,'74', 1.81100E-2, 8.95500E-2,   0.35557,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 144.70,  17,1.0000
    91,    93,'58', 4.54200E-2, 1.13550E-1,   0.02916,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.93,  17,1.0000
    91,   218,'04', 6.08000E-3, 1.31000E-2,   0.00350,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,  17,1.0000
    93,    95,'16', 4.50900E-2, 1.02880E-1,   0.02558,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.06,  17,1.0000
    93,   803,'04', 3.89000E-3, 1.25700E-2,   0.00347,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.11,  17,1.0000
    93,   899,'29', 2.19000E-3, 4.90000E-3,   0.00126,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.95,  17,1.0000
    94,   899,'29', 3.72900E-2, 8.05100E-2,   0.02127,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.41,  17,1.0000
    95,   116,'80', 3.15600E-2, 6.17100E-2,   0.01789,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,  17,1.0000
    95,   192,'83', 2.10000E-2, 4.60000E-2,   0.01200,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    96,   218,'39', 1.94900E-2, 4.19600E-2,   0.01122,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,  17,1.0000
    96,   359,'39', 1.74300E-2, 5.45100E-2,   0.01526,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.57,  17,1.0000
    96,   365,'38', 2.14800E-2, 4.81300E-2,   0.01241,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.17,  17,1.0000
    97,   956,'58', 6.27000E-3, 1.39200E-2,   0.00363,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.54,  17,1.0000
    98,   956,'57', 3.68600E-2, 8.19800E-2,   0.02131,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.57,  17,1.0000
    99,   100,'17', 6.09400E-2, 1.31420E-1,   0.03489,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.30,  17,1.0000
    99,   780,'37', 1.12300E-2, 3.71000E-2,   0.01054,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.27,  17,1.0000
    99,   882,'48', 3.56400E-2, 1.36020E-1,   0.03859,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.60,  17,1.0000
    99,   956,'57', 1.13200E-2, 2.51700E-2,   0.00655,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   100,   104,'70', 4.68900E-2, 1.02080E-1,   0.02682,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.98,  17,1.0000
   101,   209,'74', 2.62900E-2, 5.93400E-2,   0.01506,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.21,  17,1.0000
   103,   104,'18', 3.49500E-2, 1.67370E-1,   0.07914,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.46,  17,1.0000
   104,   890,'19', 3.28600E-2, 7.28900E-2,   0.01826,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.56,  17,1.0000
   105,   356,'37', 8.92000E-3, 2.00000E-2,   0.00515,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.96,  17,1.0000
   105,   374,'05', 3.48200E-2, 7.80600E-2,   0.02015,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.01,  17,1.0000
   107,   370,'19', 1.29300E-2, 2.88100E-2,   0.00721,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.79,  17,1.0000
   107,   883,'19', 0.00000E+0, 4.30000E-4,   0.00011,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.17,  17,1.0000
   109,   871,'43', 9.10000E-4, 1.17100E-2,   0.02940,  457.00,  457.00,  457.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.37,  17,1.0000
   109,  1348,'60', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   109,  1348,'61', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   111,   267,'71', 3.80000E-4, 1.44000E-3,   0.00040,  120.00,  120.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   112,   989,'03', 0.00000E+0, 3.00000E-4,   0.00008,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   113,   116,'80', 1.31700E-2, 3.01300E-2,   0.00749,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.74,  17,1.0000
   113,   119,'80', 1.22100E-2, 2.94100E-2,   0.00670,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.91,  17,1.0000
   114,   116,'80', 1.38900E-2, 2.58700E-2,   0.00630,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.81,  17,1.0000
   115,   117,'80', 2.36000E-3, 8.35000E-3,   0.00423,  174.00,  215.00,  237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.92,  17,1.0000
   115,   119,'80', 4.25000E-3, 1.10200E-2,   0.00427,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   117,   118,'51', 0.00000E+0, 1.00000E-4,   0.00000,  280.00,  280.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
   118,   120,'80', 1.42000E-2, 4.93300E-2,   0.02094,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.16,  17,1.0000
   118,   664,'55', 1.11000E-2, 2.41000E-2,   0.00630,  120.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.54,  17,1.0000
   118,   780,'48', 1.25800E-2, 4.15400E-2,   0.01176,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.17,  17,1.0000
   119,   802,'78', 2.00000E-5, 1.00000E-4,   0.00002,  180.00,  242.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,  17,1.0000
   120,   121,'80', 3.18800E-2, 7.29500E-2,   0.01812,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.41,  17,1.0000
   121,   123,'80', 1.66400E-2, 3.80600E-2,   0.00945,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.81,  17,1.0000
   122,   982,'89', 1.69300E-2, 3.13700E-2,   0.00772,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.96,  17,1.0000
   123,   957,'66', 8.18000E-3, 1.81600E-2,   0.00478,   81.00,  122.00,  134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.39,  17,1.0000
   123,   982,'80', 2.07400E-2, 4.74400E-2,   0.01179,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.47,  17,1.0000
   124,   883,'19', 3.48900E-2, 7.62100E-2,   0.01909,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.84,  17,1.0000
   124,   957,'66', 1.00800E-2, 2.24000E-2,   0.00589,   78.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.96,  17,1.0000
   125,   173,'05', 1.56000E-3, 3.49000E-3,   0.00009,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,  17,1.0000
   126,   957,'66', 4.82000E-3, 1.08100E-2,   0.00279,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   127,   198,'81', 5.50000E-4, 2.80000E-3,   0.00180,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,   3,1.0000
   127,   561,'83', 4.25000E-3, 2.30400E-2,   0.01149,  313.00,  375.00,  413.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   3,1.0000
   127,   572,'82', 3.80000E-3, 1.90600E-2,   0.01243,  287.00,  350.00,  350.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.04,   3,1.0000
   127,   576,'71', 4.11000E-3, 2.40000E-2,   0.01081,  328.00,  406.00,  447.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.49,  17,1.0000
   128,   136,'46', 1.97000E-3, 1.11100E-2,   0.04582,  494.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.48,  17,1.0000
   128,   152,'10', 1.77600E-2, 9.51400E-2,   0.36805,  466.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.89,  17,1.0000
   128,   511,'57', 1.00000E-5, 1.30000E-4,   0.00031,  594.00,  713.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   128,   512,'09', 5.20000E-4, 3.10000E-3,   0.01131,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,  17,1.0000
   128,   514,'47', 2.58000E-3, 1.61000E-2,   0.05745,  493.00,  611.00,  733.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.38,  17,1.0000
   128,   518,'56', 9.10000E-4, 6.24000E-3,   0.01774,  419.00,  517.00,  620.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.17,   5,1.0000
   128,   521,'08', 1.17000E-3, 6.26000E-3,   0.02438,  505.00,  648.00,  778.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,  17,1.0000
   128,   893,'08', 1.59000E-3, 9.13000E-3,   0.03563,  505.00,  648.00,  777.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.08,  17,1.0000
   131,   807,'12', 0.00000E+0, 3.50000E-4,   0.00001,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.04,  17,1.0000
   131,   958,'34', 0.00000E+0, 8.90000E-4,   0.00002,   42.00,   51.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,  17,1.0000
   132,   983,'67', 1.07100E-2, 2.45500E-2,   0.00611,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.53,  17,1.0000
   133,   135,'02', 2.21000E-3, 1.53800E-2,   0.04791,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.01,  17,1.0000
   133,   137,'05', 7.86000E-3, 5.34200E-2,   0.12038,  299.00,  437.00,  524.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.66,  17,1.0000
   134,   364,'96', 2.96400E-2, 6.68200E-2,   0.01782,  121.00,  149.00,  164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.93,  17,1.0000
   134,   964,'56', 4.77000E-3, 1.57100E-2,   0.00421,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.31,  17,1.0000
   135,   155,'22', 1.76300E-2, 9.73800E-2,   0.37099,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.14,  17,1.0000
   135,   155,'26', 1.79200E-2, 9.72100E-2,   0.37189,  481.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.72,  17,1.0000
   135,   163,'19', 1.16700E-2, 6.57800E-2,   0.25760,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.85,  17,1.0000
   135,   163,'89', 1.17600E-2, 6.54600E-2,   0.25437,  489.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.25,  17,1.0000
   135,   488,'46', 5.62000E-3, 3.31500E-2,   0.11613,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.00,  17,1.0000
   135,   505,'45', 8.94000E-3, 4.85900E-2,   0.19665,  481.00,  581.00,  581.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.82,   5,1.0000
   136,   514,'15', 5.80000E-4, 4.94000E-3,   0.01164,  492.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.86,  17,1.0000
   136,   785,'59', 4.00000E-4, 2.12000E-3,   0.00849,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.28,  17,1.0000
   136,   893,'08', 3.70000E-4, 2.14000E-3,   0.00835,  499.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,  17,1.0000
   137,   519,'20', 9.60000E-4, 6.48000E-3,   0.01457,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.07,  17,1.0000
   137,   955,'30', 9.70000E-4, 8.22000E-3,   0.01928,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.73,   5,1.0000
   138,   488,'13', 5.25000E-3, 2.79500E-2,   0.10408,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   138,  1228,'13', 2.02300E-2, 1.08280E-1,   0.35368,  332.00,  332.00,  405.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 159.61,   1,1.0000
   141,   909,'45', 0.00000E+0, 1.00000E-4,   0.00001,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   142,   946,'32', 9.64000E-3, 2.07700E-2,   0.00552,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.38,  17,1.0000
   144,  1238,'36', 3.06900E-2, 6.68400E-2,   0.01461,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
   144,  1290,'38', 2.39300E-2, 5.34400E-2,   0.01656,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000
   147,   152,'14', 1.89000E-3, 1.08700E-2,   0.04236,  466.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.81,  17,1.0000
   148,   383,'56', 1.00500E-2, 3.26100E-2,   0.00912,  154.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   383,'93', 1.00600E-2, 3.26200E-2,   0.00913,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   384,'59', 1.41100E-2, 4.58100E-2,   0.01232,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.44,  17,1.0000
   148,   801,'78', 1.70000E-4, 5.50000E-4,   0.00015,  180.00,  242.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.22,  17,1.0000
   150,   995,'95', 0.00000E+0, 4.20000E-4,   0.00097,  481.00,  581.00,  697.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
   152,   155,'00', 3.08000E-3, 1.92300E-2,   0.07413,  584.00,  705.00,  776.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.63,  17,1.0000
   152,   160,'25', 1.67900E-2, 9.69500E-2,   0.34640,  466.00,  559.00,  671.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.13,  17,1.0000
   152,   160,'29', 1.68000E-2, 9.69200E-2,   0.34635,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.08,  17,1.0000
   152,   988,'01', 9.55000E-3, 5.94000E-2,   0.22910,  408.00,  494.00,  494.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.57,  17,1.0000
   152,  1422,'12', 7.90000E-3, 4.16000E-2,   0.15797,  499.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.69,  17,1.0000
   153,   995,'95', 3.86000E-3, 2.43200E-2,   0.09232,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.15,  17,1.0000
   155,   161,'06', 1.71900E-2, 9.75900E-2,   0.35521,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.53,  17,1.0000
   155,   161,'28', 1.52600E-2, 9.76000E-2,   0.35374,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.51,  17,1.0000
   155,   187,'18', 1.69400E-2, 9.49200E-2,   0.37130,  447.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.93,  17,1.0000
   155,   420,'03', 1.45500E-2, 9.07700E-2,   0.35573,  448.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.52,  17,1.0000
   155,   420,'90', 1.45200E-2, 9.04600E-2,   0.35596,  466.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.36,  17,1.0000
   155,   995,'95', 7.56000E-3, 4.50300E-2,   0.17424,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.53,  17,1.0000
   156,   988,'01', 0.00000E+0, 1.00000E-4,   0.00002,  481.00,  581.00,  639.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   157,   951,'61', 8.50000E-2, 7.38200E-2,   0.00131,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.56,  17,1.0000
   158, 90000,'01', 1.94000E-3, 2.67300E-2,   2.67263, 1222.00, 2474.00, 3216.00,  0.00000, -1.22450,  0.00000,  0.00000,1,1, 211.50,  17,1.0000
   159,   160,'36', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,  17,1.0000
   159,   160,'37', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.99,  17,1.0000
   159,   943,'24', 1.32800E-2, 7.27900E-2,   0.29020,  547.00,  624.00,  749.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   159,   943,'27', 1.24400E-2, 7.26500E-2,   0.29103,  576.00,  624.00,  624.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   160,   162,'17', 1.14000E-3, 9.73000E-3,   0.02254,  478.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.57,  17,1.0000
   160,   165,'11', 1.89900E-2, 1.08230E-1,   0.38592,  341.00,  407.00,  488.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.20,  17,1.0000
   160,   187,'32', 3.27000E-3, 2.50900E-2,   0.06789,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.83,  17,1.0000
   160,   988,'01', 5.22000E-3, 3.79800E-2,   0.11584,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.55,  17,1.0000
   161,   162,'16', 1.49000E-3, 1.01000E-2,   0.02258,  408.00,  494.00,  543.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.81,  17,1.0000
   163,   298,'07', 3.42000E-3, 1.81300E-2,   0.07237,  594.00,  624.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.54,  17,1.0000
   163,  1260,'38', 6.82000E-3, 4.04300E-2,   0.16872,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.04,   1,1.0000
   163,  1260,'39', 6.87000E-3, 4.03700E-2,   0.16872,  594.00,  624.00,  748.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
   165,   167,'67', 6.49000E-3, 3.98400E-2,   0.15708,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   167,'68', 6.46000E-3, 3.98600E-2,   0.15707,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.39,  17,1.0000
   165,   346,'55', 3.30000E-3, 2.01900E-2,   0.07971,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   165,   346,'56', 3.30000E-3, 2.02100E-2,   0.07970,  611.00,  751.00,  901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.13,  17,1.0000
   166,   409,'16', 2.69600E-2, 6.07000E-2,   0.01550,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.82,  17,1.0000
   166,   748,'08', 1.22900E-2, 2.74800E-2,   0.00711,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.85,  17,1.0000
   166,   837,'03', 4.94000E-3, 1.06800E-2,   0.00285,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   167,   451,'40', 1.49000E-3, 1.26300E-2,   0.02981,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.04,  17,1.0000
   167,   943,'36', 1.02500E-2, 7.13700E-2,   0.21223,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.51,  17,1.0000
   168,   178,'51', 4.50400E-2, 8.93000E-2,   0.00183,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.94,  17,1.0000
   168,   194,'51', 5.23790E-1, 4.67850E-1,   0.00806,   22.00,   27.00,   29.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.93,  17,1.0000
   169,   950,'42', 0.00000E+0, 1.53000E-3,   0.00037,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   170,   184,'60', 1.91800E-2, 4.77000E-2,   0.01014,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.04,  17,1.0000
   170,   191,'33', 7.12000E-3, 2.37000E-2,   0.00591,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.13,  17,1.0000
   171,   180,'56', 2.12400E-2, 7.01600E-2,   0.01858,  108.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.19, 191,1.0000
   171,   193,'87', 3.13000E-3, 7.16000E-3,   0.00178,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.79,  17,1.0000
   171,   216,'58', 1.01500E-2, 2.32100E-2,   0.00578,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
   171,   329,'77', 3.28000E-2, 1.33650E-1,   0.03330,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.08,  17,1.0000
   171,   925,'03', 2.44800E-2, 6.61300E-2,   0.01447,   80.00,  116.00,  128.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.88,  17,1.0000
   171,   950,'54', 1.15400E-2, 3.13600E-2,   0.00720,  112.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.55,  17,1.0000
   175,   923,'54', 0.00000E+0, 2.90000E-4,   0.00006,  130.00,  160.00,  176.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,  17,1.0000
   177,   295,'31', 1.44600E-2, 3.24100E-2,   0.00843,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.87,  17,1.0000
   177,   810,'88', 1.15400E-2, 2.56300E-2,   0.00674,  121.00,  142.00,  156.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.52,  17,1.0000
   179,  1227,'38', 4.23700E-2, 9.22800E-2,   0.02049,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000
   179,  1290,'21', 1.99100E-2, 4.44700E-2,   0.01377,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000
   180,   191,'59', 1.26200E-2, 4.76300E-2,   0.01319,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.55,  17,1.0000
   180,   310,'13', 3.51500E-2, 1.41970E-1,   0.07963,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.93,  17,1.0000
   180,   900,'50', 3.97000E-3, 2.63900E-2,   0.00673,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,  17,1.0000
   180,   982,'80', 4.71800E-2, 1.07920E-1,   0.02681,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   184,   552,'50', 1.13900E-2, 2.83500E-2,   0.00596,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.06,  17,1.0000
   184,   564,'81', 2.14000E-3, 8.12000E-3,   0.00233,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.39,   3,1.0000
   195,   310,'84', 3.03000E-3, 6.93000E-3,   0.00172,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,  17,1.0000
   195,   965,'85', 2.39000E-3, 5.48000E-3,   0.00136,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,  17,1.0000
   198,   290,'02', 6.90000E-4, 4.23000E-3,   0.00371,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,  42,1.0000
   198,   295,'11', 1.23100E-2, 2.76500E-2,   0.00717,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.96,  17,1.0000
   199,   900,'50', 3.44000E-3, 7.71000E-3,   0.00199,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.07,  17,1.0000
   201,   925,'3A', 0.00000E+0, 1.20000E-3,   0.00031,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
   202,   444,'03', 2.40500E-2, 6.10700E-2,   0.01521,   97.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.66,  17,1.0000
   202,   551,'80', 1.30000E-4, 7.10000E-4,   0.00040,  260.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.42,   3,1.0000
   202,   552,'80', 1.90000E-3, 1.18000E-2,   0.00330,  230.00,  275.00,  275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.89,   3,1.0000
   202,   581,'32', 3.28000E-3, 2.22300E-2,   0.00544,  191.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,  17,1.0000
   202,   586,'81', 4.48000E-3, 1.83800E-2,   0.00545,  155.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.78,   3,1.0000
   202,   596,'82', 2.05000E-3, 2.19900E-2,   0.00792,  268.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.25,   3,1.0000
   202,   900,'50', 1.33100E-2, 8.85000E-2,   0.02259,   58.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.83,  17,1.0000
   204,   666,'07', 1.74800E-2, 1.09180E-1,   0.43289,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 169.40,   1,1.0000
   204,   920,'55', 6.81000E-3, 4.69200E-2,   0.17131,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.46,   1,1.0000
   205,   257,'64', 3.55300E-2, 8.23000E-2,   0.01991,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,  17,1.0000
   205,   890,'19', 2.01000E-2, 4.68200E-2,   0.01109,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.76,  17,1.0000
   207,   239,'27', 3.91100E-2, 8.42200E-2,   0.02237,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.67,  17,1.0000
   207,   252,'50', 2.17800E-2, 9.69600E-2,   0.02582,   89.00,  109.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.17,  17,1.0000
   207,   259,'65', 4.45100E-2, 9.98000E-2,   0.02576,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.05,  17,1.0000
   207,   574,'82', 1.02000E-3, 5.19000E-3,   0.00332,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.25,   3,1.0000
   207,   577,'80', 2.37000E-3, 2.01400E-2,   0.00517,  255.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.87,   3,1.0000
   207,   590,'83', 2.09000E-3, 1.05300E-2,   0.00684,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.26,   3,1.0000
   208,   568,'82', 9.60000E-4, 5.03000E-3,   0.00300,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.03,   3,1.0000
   208,   577,'80', 1.22000E-3, 1.04300E-2,   0.00268,  260.00,  321.00,  321.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   3,1.0000
   208,   581,'33', 1.32000E-3, 8.87000E-3,   0.00221,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   208,   585,'81', 1.18000E-3, 6.28000E-3,   0.00371,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.75,   3,1.0000
   208,   601,'83', 5.50000E-4, 5.40000E-3,   0.00219,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.66,   3,1.0000
   211,   216,'90', 1.45200E-2, 3.32200E-2,   0.02624,   81.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.83,  17,1.0000
   211,   310,'76', 1.80000E-2, 5.41200E-2,   0.05626,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,  17,1.0000
   213,  1018,'64', 2.11400E-2, 4.60500E-2,   0.01207,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.38,   1,1.0000
   213,  1034,'64', 2.65500E-2, 5.78400E-2,   0.01469,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.09,   1,1.0000
   215,   815,'02', 9.70000E-4, 2.17000E-3,   0.00056,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.86,  17,1.0000
   219,   220,'48', 2.35200E-2, 5.30700E-2,   0.01347,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  17,1.0000
   219,   814,'49', 2.02200E-2, 4.54000E-2,   0.01169,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.02,  17,1.0000
   221,   346,'71', 4.70000E-4, 5.83000E-3,   0.02274,  831.00,  831.00,  831.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,  17,1.0000
   221,   346,'72', 4.70000E-4, 5.83000E-3,   0.02274,  967.00, 1203.00, 1203.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,  17,1.0000
   223,   227,'85', 1.30890E-1, 2.95760E-1,   0.00465,   41.00,   53.00,   58.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.82,  17,1.0000
   223,   876,'14', 1.35170E-1, 1.87450E-1,   0.00329,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.41,  17,1.0000
   224,   296,'13', 5.40000E-4, 1.24000E-3,   0.00031,  119.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
   224,   656,'12', 5.64000E-3, 1.99700E-2,   0.00465,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.48,  17,1.0000
   225,   260,'44', 8.09000E-3, 4.63300E-2,   0.18088,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.58,  17,1.0000
   225,   260,'51', 8.83000E-3, 4.67900E-2,   0.18748,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.61,  17,1.0000
   225,   430,'31', 4.08000E-3, 2.34100E-2,   0.09130,  592.00,  665.00,  798.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.31,  17,1.0000
   225,   918,'53', 2.41000E-3, 2.19200E-2,   0.10033, 1008.00, 1275.00, 1275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.31,  17,1.0000
   225,  1484,'34', 6.86000E-3, 3.74100E-2,   0.15428,  519.00,  663.00,  716.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.97,   1,1.0000
   225,  1484,'50', 6.86000E-3, 3.74000E-2,   0.15427,  519.00,  663.00,  716.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.99,   1,1.0000
   226,   227,'85', 7.16100E-2, 1.58570E-1,   0.00261,   57.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
   226,   228,'85', 1.54300E-2, 2.15400E-2,   0.00037,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,  17,1.0000
   226,   245,'46', 2.48800E-1, 3.34800E-1,   0.00620,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,  17,1.0000
   227,   231,'91', 8.22000E-3, 1.84000E-2,   0.00031,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.82,  17,1.0000
   229,   232,'70', 3.44000E-2, 1.05860E-1,   0.02473,  121.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.73,  17,1.0000
   230,   334,'93', 4.80000E-4, 1.05000E-3,   0.00029,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.43,  17,1.0000
   232,  1501,'86', 3.47700E-2, 7.95000E-2,   0.01976,   99.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.97,  17,1.0000
   233,   296,'64', 3.47500E-2, 7.89000E-2,   0.02023,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.93,  17,1.0000
   234,   656,'13', 6.00000E-5, 1.20000E-4,   0.00003,  120.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,  17,1.0000
   235,   279,'97', 1.83800E-2, 4.11600E-2,   0.01063,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.25,  17,1.0000
   236,   241,'13', 3.04930E-1, 3.53160E-1,   0.00573,   16.00,   20.00,   22.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.63,  17,1.0000
   237,   279,'80', 5.64900E-2, 1.26380E-1,   0.03245,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.90,  17,1.0000
   237,   823,'25', 1.38000E-2, 3.10400E-2,   0.00796,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.21,  17,1.0000
   237,   916,'72', 3.64200E-2, 8.13500E-2,   0.02099,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.19,  17,1.0000
   238,   960,'12', 8.88000E-3, 2.00400E-2,   0.00505,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.58,  17,1.0000
   239,   886,'27', 7.56000E-3, 1.62800E-2,   0.00433,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.73,  17,1.0000
   240,   886,'27', 3.29000E-3, 7.51000E-3,   0.00187,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
   242,   253,'53', 4.60300E-2, 1.02230E-1,   0.02689,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.99,  17,1.0000
   242,   886,'27', 7.60000E-3, 1.63700E-2,   0.00435,  119.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.71,  17,1.0000
   242,   960,'12', 3.15400E-2, 7.12200E-2,   0.01795,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,  17,1.0000
   243,   960,'12', 0.00000E+0, 1.80000E-4,   0.00005,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.07,  17,1.0000
   244,   253,'61', 4.26100E-2, 9.52900E-2,   0.02431,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.20,  17,1.0000
   244,   279,'80', 3.81000E-2, 8.52100E-2,   0.02172,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,  17,1.0000
   245,   246,'25', 2.22410E-1, 2.10380E-1,   0.00313,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.77,  17,1.0000
   246,   693,'25', 2.75470E-1, 2.60800E-1,   0.00389,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.52,  17,1.0000
   247,   340,'01', 1.41000E-3, 8.69000E-3,   0.00762,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  42,1.0000
   248,  1310,'95', 2.72000E-3, 1.60300E-2,   0.00505,  190.71,  190.71,  248.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
   249,  1070,'94', 9.30400E-2, 2.08120E-1,   0.06482,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.61,   1,1.0000
   250,   826,'31', 1.41200E-2, 3.19000E-2,   0.00804,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.44,  17,1.0000
   251,   794,'91', 8.43000E-3, 1.84000E-2,   0.00480,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.36,  17,1.0000
   252,   253,'51', 3.72300E-2, 9.20400E-2,   0.02358,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.39,  17,1.0000
   252,  5251,'82', 9.00000E-4, 3.35000E-3,   0.00099,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.43,  43,1.0000
   253,   333,'52', 2.76000E-2, 6.30800E-2,   0.01566,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,  17,1.0000
   254,   333,'76', 3.16000E-2, 7.10600E-2,   0.01819,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.09,  17,1.0000
   254,   340,'33', 2.69700E-2, 5.91800E-2,   0.01549,  120.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,  17,1.0000
   256,   276,'14', 5.52000E-3, 2.22300E-2,   0.00566,  167.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.78,  17,1.0000
   256,   276,'27', 5.52000E-3, 2.22300E-2,   0.00566,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.86,  17,1.0000
   256,   401,'95', 6.55600E-2, 1.48020E-1,   0.03768,  119.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.61,  17,1.0000
   256,   826,'31', 1.24500E-2, 2.82500E-2,   0.00705,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   258,   525,'09', 3.50000E-4, 8.66000E-3,   0.84210, 2500.00, 2500.00, 3250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.51,  17,1.0000
   258,   610,'02', 3.70000E-4, 8.97000E-3,   0.87474, 2598.00, 2598.00, 3377.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.71,  17,1.0000
   259,   340,'33', 2.02500E-2, 4.44500E-2,   0.01164,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,  17,1.0000
   260,   262,'02', 9.82000E-3, 5.19800E-2,   0.20829,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.68,  17,1.0000
   260,   677,'45', 9.36000E-3, 4.96300E-2,   0.19869,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.98,  17,1.0000
   262,   677,'11', 5.00000E-4, 2.75000E-3,   0.01062,  550.00,  679.00,  815.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.18,  17,1.0000
   263,   911,'60', 3.24000E-3, 7.05000E-3,   0.00184,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.82,  17,1.0000
   264,   876,'14', 0.00000E+0, 1.00000E-3,   0.00002,   45.00,   55.00,   61.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.06,  17,1.0000
   266,   267,'60', 9.10000E-4, 1.98000E-3,   0.00052,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.79,  17,1.0000
   266,   674,'68', 2.80000E-3, 7.33000E-3,   0.00194,  121.00,  149.00,  164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.94,  17,1.0000
   267,   674,'69', 2.77000E-3, 1.06500E-2,   0.00300,  177.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.39,  17,1.0000
   267,   911,'60', 5.02000E-3, 1.08200E-2,   0.00287,  120.00,  148.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.37,  17,1.0000
   269,   271,'79', 7.49100E-2, 1.67480E-1,   0.04306,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.10,  17,1.0000
   269,   277,'22', 2.26000E-2, 5.06800E-2,   0.01308,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.15,  17,1.0000
   270,   275,'00', 5.05300E-2, 1.17330E-1,   0.02849,   69.00,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,  17,1.0000
   270,   680,'92', 4.62000E-2, 1.05600E-1,   0.02630,   67.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.11,  17,1.0000
