 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


    1,'Millstone   ', 345.0000,2,   3,   1,   1,1.01999998, -60.778336, 1.10000, 0.90000, 1.10000, 0.90000
    2,'New Haven ~1', 345.0000,2,   3,   1,   1,1.01562691, -64.311005, 1.10000, 0.90000, 1.10000, 0.90000
    3,'Bridgeport~2', 345.0000,2,   3,   1,   1,1.01999998, -61.997859, 1.10000, 0.90000, 1.10000, 0.90000
    4,'Milford Po~2', 345.0000,2,   3,   1,   1,1.01999998, -62.887095, 1.10000, 0.90000, 1.10000, 0.90000
    5,'Lake Road ~2', 345.0000,2,   3,   1,   1,1.01999998, -70.677445, 1.10000, 0.90000, 1.10000, 0.90000
    6,'Bridgeport~1', 345.0000,2,   3,   1,   1,1.01999283, -61.986911, 1.10000, 0.90000, 1.10000, 0.90000
    7,'Middletown  ', 345.0000,2,   3,   1,   1,1.01511335, -67.034338, 1.10000, 0.90000, 1.10000, 0.90000
    8,'Waterbury ~1', 138.0000,2,   3,   1,   1,0.97945863, -68.497693, 1.10000, 0.90000, 1.10000, 0.90000
    9,'A L Pierce  ', 138.0000,2,   3,   1,   1,1.00013614, -67.324150, 1.10000, 0.90000, 1.10000, 0.90000
   10,'Montville ~1', 230.0000,2,   3,   1,   1,1.01999998, -64.164559, 1.10000, 0.90000, 1.10000, 0.90000
   11,'Wheelabrat~2', 138.0000,2,   3,   1,   1,1.01540661, -62.624966, 1.10000, 0.90000, 1.10000, 0.90000
   12,'GenConn De~1', 345.0000,1,   3,   1,   1,1.01568580, -63.557786, 1.10000, 0.90000, 1.10000, 0.90000
   13,'Algonquin ~1', 138.0000,2,   3,   1,   1,0.99779046, -72.955518, 1.10000, 0.90000, 1.10000, 0.90000
   14,'Devon Stat~1', 138.0000,2,   3,   1,   1,1.01934409, -63.484764, 1.10000, 0.90000, 1.10000, 0.90000
   15,'Wallingfor~1', 138.0000,2,   3,   1,   1,1.00018811, -67.327101, 1.10000, 0.90000, 1.10000, 0.90000
   16,'CT Resourc~1', 138.0000,2,   3,   1,   1,0.98552620, -71.162641, 1.10000, 0.90000, 1.10000, 0.90000
   17,'Capital Di~1', 138.0000,2,   3,   1,   1,0.97656244, -71.502703, 1.10000, 0.90000, 1.10000, 0.90000
   18,'South Meadow', 138.0000,2,   3,   1,   1,0.98572826, -71.149281, 1.10000, 0.90000, 1.10000, 0.90000
   19,'Shepaug     ',  69.0000,2,   3,   1,   1,0.98956603, -66.899995, 1.10000, 0.90000, 1.10000, 0.90000
   20,'Exeter Ene~1', 138.0000,2,   3,   1,   1,0.97856712, -72.018655, 1.10000, 0.90000, 1.10000, 0.90000
   21,'Stevenson   ', 138.0000,2,   3,   1,   1,0.99276161, -66.285634, 1.10000, 0.90000, 1.10000, 0.90000
   22,'Pfizer Gro~1', 138.0000,1,   3,   1,   1,1.01035452, -64.341680, 1.10000, 0.90000, 1.10000, 0.90000
   23,'Pratt & Wh~1', 138.0000,2,   3,   1,   1,0.98233706, -71.081191, 1.10000, 0.90000, 1.10000, 0.90000
   24,'UCONN Coge~1', 138.0000,1,   3,   1,   1,0.98307878, -72.165600, 1.10000, 0.90000, 1.10000, 0.90000
   25,'Rocky Rive~1',  69.0000,2,   3,   1,   1,0.98415726, -69.153350, 1.10000, 0.90000, 1.10000, 0.90000
   26,'Waterside ~1', 138.0000,2,   3,   1,   1,1.00798213, -63.367702, 1.10000, 0.90000, 1.10000, 0.90000
   27,'Branford    ',  69.0000,2,   3,   1,   1,0.98742169, -67.460180, 1.10000, 0.90000, 1.10000, 0.90000
   28,'Franklin D~1', 138.0000,2,   3,   1,   1,0.97098351, -71.912521, 1.10000, 0.90000, 1.10000, 0.90000
   29,'Torrington~1',  69.0000,2,   3,   1,   1,0.96850973, -72.746357, 1.10000, 0.90000, 1.10000, 0.90000
   30,'Kimberly C~1',  69.0000,2,   3,   1,   1,0.98289317, -68.945890, 1.10000, 0.90000, 1.10000, 0.90000
   31,'Cos Cob     ', 138.0000,2,   3,   1,   1,0.99373358, -64.520713, 1.10000, 0.90000, 1.10000, 0.90000
   32,'Canal       ', 345.0000,2,  16,   1,   1,1.01999998, -72.818484, 1.10000, 0.90000, 1.10000, 0.90000
   33,'Stony Brook ', 345.0000,2,  16,   1,   1,1.01999998, -69.489238, 1.10000, 0.90000, 1.10000, 0.90000
   34,'Bear Swamp  ', 345.0000,2,  16,   1,   1,1.01999998, -67.212804, 1.10000, 0.90000, 1.10000, 0.90000
   35,'Berkshire ~1', 138.0000,2,  16,   1,   1,1.01999998, -72.454715, 1.10000, 0.90000, 1.10000, 0.90000
   36,'ANP Bellin~1', 345.0000,2,  16,   1,   1,1.01999998, -74.335182, 1.10000, 0.90000, 1.10000, 0.90000
   37,'ANP Blacks~1', 345.0000,2,  16,   1,   1,1.01999998, -73.547354, 1.10000, 0.90000, 1.10000, 0.90000
   38,'Mystic Gen~1', 345.0000,2,  16,   1,   1,1.01999998, -76.101169, 1.10000, 0.90000, 1.10000, 0.90000
   39,'Fore River~1', 345.0000,2,  16,   1,   1,1.01999998, -76.007240, 1.10000, 0.90000, 1.10000, 0.90000
   40,'Kendall Sq~1', 345.0000,2,  16,   1,   1,1.01999998, -76.162196, 1.10000, 0.90000, 1.10000, 0.90000
   41,'Brayton Po~1', 345.0000,2,  16,   1,   1,1.01999998, -72.849452, 1.10000, 0.90000, 1.10000, 0.90000
   42,'Northfield~1', 345.0000,2,  16,   1,   1,1.01999998, -69.561440, 1.10000, 0.90000, 1.10000, 0.90000
   43,'Millennium~1', 138.0000,2,  16,   1,   1,1.00648105, -73.462106, 1.10000, 0.90000, 1.10000, 0.90000
   44,'Dighton Po~1', 138.0000,2,  16,   1,   1,1.01851952, -75.696289, 1.10000, 0.90000, 1.10000, 0.90000
   45,'Mount Tom   ', 138.0000,2,  16,   1,   1,1.00858808, -72.720423, 1.10000, 0.90000, 1.10000, 0.90000
   46,'Milford Po~1', 345.0000,1,  16,   1,   1,1.01633680, -74.040617, 1.10000, 0.90000, 1.10000, 0.90000
   47,'Bellingham~1', 345.0000,2,  16,   1,   1,1.01823986, -73.970054, 1.10000, 0.90000, 1.10000, 0.90000
   48,'Masspower   ', 345.0000,1,  16,   1,   1,1.01851916, -69.791918, 1.10000, 0.90000, 1.10000, 0.90000
   49,'Potter Sta~1', 345.0000,1,  16,   1,   1,1.01931572, -76.069190, 1.10000, 0.90000, 1.10000, 0.90000
   50,'M Street Jet', 138.0000,2,  16,   1,   1,1.00083053, -78.041639, 1.10000, 0.90000, 1.10000, 0.90000
   51,'Cabot       ', 138.0000,2,  16,   1,   1,1.01999998, -72.847130, 1.10000, 0.90000, 1.10000, 0.90000
   52,'Essential ~1', 138.0000,2,  16,   1,   1,1.01454961, -72.097284, 1.10000, 0.90000, 1.10000, 0.90000
   53,'Tanner Str~1', 138.0000,2,  16,   1,   1,0.97778934, -78.099907, 1.10000, 0.90000, 1.10000, 0.90000
   54,'Wheelabrat~9', 138.0000,2,  16,   1,   1,0.99597079, -78.642245, 1.10000, 0.90000, 1.10000, 0.90000
   55,'Covanta Ha~1', 138.0000,1,  16,   1,   1,0.98593307, -77.628255, 1.10000, 0.90000, 1.10000, 0.90000
   56,'Exelon Med~1', 138.0000,2,  16,   1,   1,1.01140118, -75.665553, 1.10000, 0.90000, 1.10000, 0.90000
   57,'Exelon Fra~1',  69.0000,2,  16,   1,   1,0.98837799, -78.231443, 1.10000, 0.90000, 1.10000, 0.90000
   58,'Pittsfield~1', 138.0000,2,  16,   1,   1,0.99904865, -68.813780, 1.10000, 0.90000, 1.10000, 0.90000
   59,'Wheelabrat~5', 138.0000,2,  16,   1,   1,0.98507535, -77.798880, 1.10000, 0.90000, 1.10000, 0.90000
   60,'SEMASS Res~1', 138.0000,2,  16,   1,   1,1.00485742, -75.741819, 1.10000, 0.90000, 1.10000, 0.90000
   61,'Hadley Falls',  69.0000,2,  16,   1,   1,0.99574929, -73.980607, 1.10000, 0.90000, 1.10000, 0.90000
   62,'Cobble Mou~1',  69.0000,2,  16,   1,   1,0.99183744, -75.368460, 1.10000, 0.90000, 1.10000, 0.90000
   63,'General El~1', 138.0000,2,  16,   1,   1,0.99071747, -78.980763, 1.10000, 0.90000, 1.10000, 0.90000
   64,'Deer Islan~1',  69.0000,2,  16,   1,   1,0.99161947, -79.361764, 1.10000, 0.90000, 1.10000, 0.90000
   65,'Medical Ar~1', 138.0000,2,  16,   1,   1,0.99966508, -78.119660, 1.10000, 0.90000, 1.10000, 0.90000
   66,'Dartmouth ~1',  69.0000,2,  16,   1,   1,0.99091303, -76.902684, 1.10000, 0.90000, 1.10000, 0.90000
   67,'Cleary Flood', 138.0000,2,  16,   1,   1,1.01621282, -75.877760, 1.10000, 0.90000, 1.10000, 0.90000
   68,'Boott Hydr~1',  69.0000,2,  16,   1,   1,0.96100008, -79.513948, 1.10000, 0.90000, 1.10000, 0.90000
   69,'Waters River', 138.0000,2,  16,   1,   1,0.97693658, -79.276045, 1.10000, 0.90000, 1.10000, 0.90000
   70,'Mass Inst ~1', 138.0000,1,  16,   1,   1,0.99715042, -78.244038, 1.10000, 0.90000, 1.10000, 0.90000
   71,'Doreen      ',  69.0000,2,  16,   1,   1,0.99316198, -70.171383, 1.10000, 0.90000, 1.10000, 0.90000
   72,'Woodland R~1', 138.0000,1,  16,   1,   1,0.98024845, -72.760742, 1.10000, 0.90000, 1.10000, 0.90000
   73,'Cabot Holy~1', 138.0000,1,  16,   1,   1,0.99346095, -73.984896, 1.10000, 0.90000, 1.10000, 0.90000
   74,'Bucksport ~1', 345.0000,1,  14,   1,   1,1.01697922, -78.178038, 1.10000, 0.90000, 1.10000, 0.90000
   75,'Westbrook ~1', 230.0000,2,  14,   1,   1,1.01999998, -76.854115, 1.10000, 0.90000, 1.10000, 0.90000
   76,'Rumford Po~1', 345.0000,1,  14,   1,   1,1.02196550, -74.779793, 1.10000, 0.90000, 1.10000, 0.90000
   77,'Maine Inde~1', 345.0000,2,  14,   1,   1,1.01999998, -77.405202, 1.10000, 0.90000, 1.10000, 0.90000
   78,'Great Lake~1', 138.0000,2,  14,   1,   1,1.01999998, -77.176309, 1.10000, 0.90000, 1.10000, 0.90000
   79,'Rumford Co~1', 138.0000,2,  14,   1,   1,1.01999998, -75.099726, 1.10000, 0.90000, 1.10000, 0.90000
   80,'Millinocke~1', 230.0000,1,  14,   1,   1,1.02273440, -77.742108, 1.10000, 0.90000, 1.10000, 0.90000
   81,'East Milli~1', 138.0000,1,  14,   1,   1,1.01817489, -77.586441, 1.10000, 0.90000, 1.10000, 0.90000
   82,'Stetson Wi~1', 138.0000,2,  14,   1,   1,1.01999998, -78.022631, 1.10000, 0.90000, 1.10000, 0.90000
   83,'Androscogg~1', 138.0000,2,  14,   1,   1,1.01999998, -78.211335, 1.10000, 0.90000, 1.10000, 0.90000
   84,'William F ~2', 345.0000,2,  14,   1,   1,1.01999998, -76.138455, 1.10000, 0.90000, 1.10000, 0.90000
   85,'Somerset P~1', 138.0000,2,  14,   1,   1,0.99289107, -81.316756, 1.10000, 0.90000, 1.10000, 0.90000
   86,'ReEnergy S~1', 138.0000,2,  14,   1,   1,1.01999998, -75.782861, 1.10000, 0.90000, 1.10000, 0.90000
   87,'Rumford Fa~1', 138.0000,2,  14,   1,   1,1.01999998, -75.309147, 1.10000, 0.90000, 1.10000, 0.90000
   88,'Mars Hill ~1',  69.0000,2,  14,   1,   1,1.01999998, -79.990791, 1.10000, 0.90000, 1.10000, 0.90000
   89,'ReEnergy L~1', 138.0000,2,  14,   1,   1,1.00819314, -78.835730, 1.10000, 0.90000, 1.10000, 0.90000
   90,'ReEnergy A~1', 138.0000,2,  14,   1,   1,1.01999998, -80.178921, 1.10000, 0.90000, 1.10000, 0.90000
   91,'ReEnergy F~1',  69.0000,2,  14,   1,   1,1.01695430, -82.285372, 1.10000, 0.90000, 1.10000, 0.90000
   92,'Cape Gas T~1', 138.0000,1,  14,   1,   1,0.99538934, -79.277084, 1.10000, 0.90000, 1.10000, 0.90000
   93,'Harris Hydro', 138.0000,2,  14,   1,   1,1.01999998, -79.005645, 1.10000, 0.90000, 1.10000, 0.90000
   94,'Anson Aben~1', 138.0000,2,  14,   1,   1,0.98725724, -80.800796, 1.10000, 0.90000, 1.10000, 0.90000
   95,'Red Shield~1',  69.0000,2,  14,   1,   1,0.99374306, -81.027190, 1.10000, 0.90000, 1.10000, 0.90000
   96,'Charles E ~1', 138.0000,2,  14,   1,   1,0.99339521, -78.866220, 1.10000, 0.90000, 1.10000, 0.90000
   97,'Indeck Jon~1', 138.0000,1,  14,   1,   1,1.00841653, -82.247130, 1.10000, 0.90000, 1.10000, 0.90000
   98,'Indeck Wes~1', 138.0000,2,  14,   1,   1,1.01091111, -78.899770, 1.10000, 0.90000, 1.10000, 0.90000
   99,'Caribou Ge~1',  69.0000,2,  14,   1,   1,1.00514090, -83.517299, 1.10000, 0.90000, 1.10000, 0.90000
  100,'Stetson Wi~2', 138.0000,2,  14,   1,   1,1.01999998, -77.972347, 1.10000, 0.90000, 1.10000, 0.90000
  101,'Penobscot ~1',  69.0000,2,  14,   1,   1,0.99863642, -80.478610, 1.10000, 0.90000, 1.10000, 0.90000
  102,'Androscogg~2', 138.0000,2,  14,   1,   1,1.01999998, -77.925457, 1.10000, 0.90000, 1.10000, 0.90000
  103,'Domtar - W~1', 138.0000,1,  14,   1,   1,1.01705110, -82.479309, 1.10000, 0.90000, 1.10000, 0.90000
  104,'Twin River~1',  69.0000,2,  14,   1,   1,1.01999998, -82.259807, 1.10000, 0.90000, 1.10000, 0.90000
  105,'Seabrook    ', 345.0000,2,  22,   1,   1,1.01777387, -74.008904, 1.10000, 0.90000, 1.10000, 0.90000
  106,'Newington   ', 345.0000,2,  22,   1,   1,1.01999998, -74.207369, 1.10000, 0.90000, 1.10000, 0.90000
  107,'Granite Ri~1', 345.0000,2,  22,   1,   1,1.01999998, -75.096386, 1.10000, 0.90000, 1.10000, 0.90000
  108,'Essential ~2', 345.0000,2,  22,   1,   1,1.01999998, -74.267871, 1.10000, 0.90000, 1.10000, 0.90000
  109,'Schiller    ', 138.0000,2,  22,   1,   1,1.01584065, -75.488398, 1.10000, 0.90000, 1.10000, 0.90000
  110,'Merrimack   ', 345.0000,2,  22,   1,   1,1.01999998, -75.325737, 1.10000, 0.90000, 1.10000, 0.90000
  111,'Berlin Gor~1', 345.0000,1,  22,   1,   1,1.02391708, -74.751400, 1.10000, 0.90000, 1.10000, 0.90000
  112,'Pinetree P~1',  69.0000,2,  22,   1,   1,1.00188899, -80.653777, 1.10000, 0.90000, 1.10000, 0.90000
  113,'Lempster W~1',  69.0000,2,  22,   1,   1,1.00854588, -76.098402, 1.10000, 0.90000, 1.10000, 0.90000
  114,'Bridgewate~1',  69.0000,2,  22,   1,   1,0.96689886, -82.223197, 1.10000, 0.90000, 1.10000, 0.90000
  115,'Springfiel~1',  69.0000,2,  22,   1,   1,1.00408959, -77.475573, 1.10000, 0.90000, 1.10000, 0.90000
  116,'Rhode Isla~1', 138.0000,2,  30,   1,   1,1.01999998, -74.795510, 1.10000, 0.90000, 1.10000, 0.90000
  117,'Tiverton P~1', 138.0000,2,  30,   1,   1,1.00851429, -74.600453, 1.10000, 0.90000, 1.10000, 0.90000
  118,'Manchester~1', 138.0000,2,  30,   1,   1,1.01999998, -75.509292, 1.10000, 0.90000, 1.10000, 0.90000
  119,'Ocean Stat~1', 345.0000,2,  30,   1,   1,1.01999998, -72.543678, 1.10000, 0.90000, 1.10000, 0.90000
  120,'Ocean Stat~2', 138.0000,2,  30,   1,   1,1.01999998, -73.639165, 1.10000, 0.90000, 1.10000, 0.90000
  121,'Pawtucket ~1', 138.0000,1,  30,   1,   1,1.01115513, -76.033379, 1.10000, 0.90000, 1.10000, 0.90000
  122,'Ridgewood ~1', 138.0000,1,  30,   1,   1,1.01922882, -74.797074, 1.10000, 0.90000, 1.10000, 0.90000
  123,'J C McNeil  ', 138.0000,1,  35,   1,   1,1.00005579, -69.135305, 1.10000, 0.90000, 1.10000, 0.90000
  124,'Berlin 5    ',  69.0000,2,  35,   1,   1,0.98912221, -78.783678, 1.10000, 0.90000, 1.10000, 0.90000
  125,'Bellows Fa~1', 138.0000,2,  35,   1,   1,0.98781013, -76.252348, 1.10000, 0.90000, 1.10000, 0.90000
  126,'Wilder      ',  69.0000,2,  35,   1,   1,1.00217390, -75.515514, 1.10000, 0.90000, 1.10000, 0.90000
  127,'Vernon Dam  ', 138.0000,1,  35,   1,   1,0.99598491, -73.847957, 1.10000, 0.90000, 1.10000, 0.90000
  128,'Harriman    ',  69.0000,2,  35,   1,   1,1.01999998, -72.573772, 1.10000, 0.90000, 1.10000, 0.90000
  129,'Burlington~2',  69.0000,2,  35,   1,   1,0.99220824, -71.365915, 1.10000, 0.90000, 1.10000, 0.90000
  130,'Sheldon Sp~1',  69.0000,2,  35,   1,   1,0.96619099, -76.060946, 1.10000, 0.90000, 1.10000, 0.90000
  131,'Ryegate Po~1',  69.0000,2,  35,   1,   1,0.96438181, -78.983071, 1.10000, 0.90000, 1.10000, 0.90000
  132,'9001010101  ',  69.0000,1,   3,   1,   1,0.96987855, -66.350841, 1.10000, 0.90000, 1.10000, 0.90000
  133,'9001010102  ',  69.0000,1,   3,   1,   1,0.96861655, -66.375355, 1.10000, 0.90000, 1.10000, 0.90000
  134,'9001010201  ',  69.0000,1,   3,   1,   1,0.97275460, -66.323445, 1.10000, 0.90000, 1.10000, 0.90000
  135,'9001010202  ',  69.0000,1,   3,   1,   1,0.97598714, -65.938298, 1.10000, 0.90000, 1.10000, 0.90000
  136,'9001010300  ',  69.0000,1,   3,   1,   1,0.97561437, -66.162950, 1.10000, 0.90000, 1.10000, 0.90000
  137,'9001010400  ',  69.0000,1,   3,   1,   1,0.97224927, -66.553138, 1.10000, 0.90000, 1.10000, 0.90000
  138,'9001010500  ',  69.0000,1,   3,   1,   1,0.97367531, -66.535666, 1.10000, 0.90000, 1.10000, 0.90000
  139,'9001010600  ', 138.0000,1,   3,   1,   1,0.99237823, -64.592211, 1.10000, 0.90000, 1.10000, 0.90000
  140,'9001010700  ',  69.0000,1,   3,   1,   1,0.97910297, -65.863248, 1.10000, 0.90000, 1.10000, 0.90000
  141,'9001010800  ',  69.0000,1,   3,   1,   1,0.97855926, -65.923668, 1.10000, 0.90000, 1.10000, 0.90000
  142,'9001010900  ',  69.0000,1,   3,   1,   1,0.97710574, -65.979183, 1.10000, 0.90000, 1.10000, 0.90000
  143,'9001011000  ',  69.0000,1,   3,   1,   1,0.97968221, -65.849499, 1.10000, 0.90000, 1.10000, 0.90000
  144,'9001011100  ',  69.0000,1,   3,   1,   1,0.97969854, -65.857394, 1.10000, 0.90000, 1.10000, 0.90000
  145,'9001011200  ',  69.0000,1,   3,   1,   1,0.97443640, -66.425536, 1.10000, 0.90000, 1.10000, 0.90000
  146,'9001011300  ',  69.0000,1,   3,   1,   1,0.97249234, -66.554736, 1.10000, 0.90000, 1.10000, 0.90000
  147,'9001020100  ', 138.0000,1,   3,   1,   1,0.98652208, -64.795990, 1.10000, 0.90000, 1.10000, 0.90000
  148,'9001020200  ',  69.0000,1,   3,   1,   1,0.97164762, -65.855987, 1.10000, 0.90000, 1.10000, 0.90000
  149,'9001020300  ',  69.0000,1,   3,   1,   1,0.97356510, -65.920519, 1.10000, 0.90000, 1.10000, 0.90000
  150,'9001020400  ',  69.0000,1,   3,   1,   1,0.97388619, -65.843932, 1.10000, 0.90000, 1.10000, 0.90000
  151,'9001020500  ',  69.0000,1,   3,   1,   1,0.97558689, -65.923661, 1.10000, 0.90000, 1.10000, 0.90000
  152,'9001020600  ',  69.0000,1,   3,   1,   1,0.97535348, -65.870857, 1.10000, 0.90000, 1.10000, 0.90000
  153,'9001020700  ',  69.0000,1,   3,   1,   1,0.97617036, -65.801079, 1.10000, 0.90000, 1.10000, 0.90000
  154,'9001020800  ',  69.0000,1,   3,   1,   1,0.97597480, -65.829807, 1.10000, 0.90000, 1.10000, 0.90000
  155,'9001020900  ', 138.0000,1,   3,   1,   1,0.98752898, -64.544366, 1.10000, 0.90000, 1.10000, 0.90000
  156,'9001021000  ',  69.0000,1,   3,   1,   1,0.97679931, -65.779919, 1.10000, 0.90000, 1.10000, 0.90000
  157,'9001021100  ',  69.0000,1,   3,   1,   1,0.97754306, -65.770419, 1.10000, 0.90000, 1.10000, 0.90000
  158,'9001021200  ',  69.0000,1,   3,   1,   1,0.97664595, -65.799966, 1.10000, 0.90000, 1.10000, 0.90000
  159,'9001021300  ',  69.0000,1,   3,   1,   1,0.97614998, -65.873637, 1.10000, 0.90000, 1.10000, 0.90000
  160,'9001021400  ',  69.0000,1,   3,   1,   1,0.97673965, -65.992024, 1.10000, 0.90000, 1.10000, 0.90000
  161,'9001021500  ',  69.0000,1,   3,   1,   1,0.97673339, -65.975495, 1.10000, 0.90000, 1.10000, 0.90000
  162,'9001021600  ', 138.0000,1,   3,   1,   1,0.98710197, -64.754039, 1.10000, 0.90000, 1.10000, 0.90000
  163,'9001021700  ',  69.0000,1,   3,   1,   1,0.97606009, -65.969730, 1.10000, 0.90000, 1.10000, 0.90000
  164,'9001021801  ',  69.0000,1,   3,   1,   1,0.97686124, -65.787119, 1.10000, 0.90000, 1.10000, 0.90000
  165,'9001021802  ',  69.0000,1,   3,   1,   1,0.97582829, -65.955988, 1.10000, 0.90000, 1.10000, 0.90000
  166,'9001021900  ',  69.0000,1,   3,   1,   1,0.97560120, -65.975420, 1.10000, 0.90000, 1.10000, 0.90000
  167,'9001022000  ',  69.0000,1,   3,   1,   1,0.97554213, -65.973678, 1.10000, 0.90000, 1.10000, 0.90000
  168,'9001022100  ',  69.0000,1,   3,   1,   1,0.97629851, -65.951050, 1.10000, 0.90000, 1.10000, 0.90000
  169,'9001022200  ',  69.0000,1,   3,   1,   1,0.97718996, -65.939664, 1.10000, 0.90000, 1.10000, 0.90000
  170,'9001022300  ', 138.0000,1,   3,   1,   1,1.00767577, -63.382291, 1.10000, 0.90000, 1.10000, 0.90000
  171,'9001022400  ',  69.0000,1,   3,   1,   1,0.97573411, -65.958638, 1.10000, 0.90000, 1.10000, 0.90000
  172,'9001030100  ', 138.0000,1,   3,   1,   1,0.98939520, -64.420295, 1.10000, 0.90000, 1.10000, 0.90000
  173,'9001030200  ',  69.0000,1,   3,   1,   1,0.98223162, -65.396985, 1.10000, 0.90000, 1.10000, 0.90000
  174,'9001030300  ',  69.0000,1,   3,   1,   1,0.97926366, -65.661388, 1.10000, 0.90000, 1.10000, 0.90000
  175,'9001030400  ',  69.0000,1,   3,   1,   1,0.97745031, -65.816639, 1.10000, 0.90000, 1.10000, 0.90000
  176,'9001030500  ',  69.0000,1,   3,   1,   1,0.97852260, -65.697800, 1.10000, 0.90000, 1.10000, 0.90000
  177,'9001035100  ',  69.0000,1,   3,   1,   1,0.97936618, -65.653916, 1.10000, 0.90000, 1.10000, 0.90000
  178,'9001035200  ',  69.0000,1,   3,   1,   1,0.97566390, -65.608325, 1.10000, 0.90000, 1.10000, 0.90000
  179,'9001035300  ', 138.0000,1,   3,   1,   1,0.99003166, -64.354705, 1.10000, 0.90000, 1.10000, 0.90000
  180,'9001035400  ',  69.0000,1,   3,   1,   1,0.97732282, -65.592458, 1.10000, 0.90000, 1.10000, 0.90000
  181,'9001042500  ',  69.0000,1,   3,   1,   1,0.98632652, -64.909562, 1.10000, 0.90000, 1.10000, 0.90000
  182,'9001042600  ',  69.0000,1,   3,   1,   1,0.98620933, -64.913339, 1.10000, 0.90000, 1.10000, 0.90000
  183,'9001042700  ', 138.0000,1,   3,   1,   1,0.99531513, -63.952414, 1.10000, 0.90000, 1.10000, 0.90000
  184,'9001042800  ',  69.0000,1,   3,   1,   1,0.98488843, -64.971771, 1.10000, 0.90000, 1.10000, 0.90000
  185,'9001042900  ',  69.0000,1,   3,   1,   1,0.98222709, -65.022568, 1.10000, 0.90000, 1.10000, 0.90000
  186,'9001043000  ',  69.0000,1,   3,   1,   1,0.98261195, -65.018470, 1.10000, 0.90000, 1.10000, 0.90000
  187,'9001043100  ', 138.0000,1,   3,   1,   1,0.99171716, -64.236413, 1.10000, 0.90000, 1.10000, 0.90000
  188,'9001043200  ',  69.0000,1,   3,   1,   1,0.98257834, -65.076997, 1.10000, 0.90000, 1.10000, 0.90000
  189,'9001043300  ',  69.0000,1,   3,   1,   1,0.98364455, -65.036802, 1.10000, 0.90000, 1.10000, 0.90000
  190,'9001043400  ',  69.0000,1,   3,   1,   1,0.98458093, -64.998361, 1.10000, 0.90000, 1.10000, 0.90000
  191,'9001043500  ',  69.0000,1,   3,   1,   1,0.98867363, -64.853445, 1.10000, 0.90000, 1.10000, 0.90000
  192,'9001043600  ',  69.0000,1,   3,   1,   1,0.98667842, -64.901714, 1.10000, 0.90000, 1.10000, 0.90000
  193,'9001043700  ', 138.0000,1,   3,   1,   1,0.99433374, -64.018202, 1.10000, 0.90000, 1.10000, 0.90000
  194,'9001043800  ', 138.0000,1,   3,   1,   1,0.99391150, -64.041698, 1.10000, 0.90000, 1.10000, 0.90000
  195,'9001043900  ',  69.0000,1,   3,   1,   1,0.98144734, -65.105356, 1.10000, 0.90000, 1.10000, 0.90000
  196,'9001044000  ',  69.0000,1,   3,   1,   1,0.98266584, -65.094414, 1.10000, 0.90000, 1.10000, 0.90000
  197,'9001044100  ',  69.0000,1,   3,   1,   1,0.98337889, -65.091477, 1.10000, 0.90000, 1.10000, 0.90000
  198,'9001044200  ', 138.0000,1,   3,   1,   1,0.99524438, -63.962071, 1.10000, 0.90000, 1.10000, 0.90000
  199,'9001044300  ', 138.0000,1,   3,   1,   1,0.99639833, -63.895074, 1.10000, 0.90000, 1.10000, 0.90000
  200,'9001044400  ',  69.0000,1,   3,   1,   1,0.97954845, -65.353046, 1.10000, 0.90000, 1.10000, 0.90000
  201,'9001044500  ',  69.0000,1,   3,   1,   1,0.97881156, -65.386050, 1.10000, 0.90000, 1.10000, 0.90000
  202,'9001044600  ',  69.0000,1,   3,   1,   1,0.97789168, -65.397770, 1.10000, 0.90000, 1.10000, 0.90000
  203,'9001045101  ',  69.0000,1,   3,   1,   1,0.98206902, -65.161746, 1.10000, 0.90000, 1.10000, 0.90000
  204,'9001045102  ', 138.0000,1,   3,   1,   1,0.98696291, -64.924069, 1.10000, 0.90000, 1.10000, 0.90000
  205,'9001045200  ',  69.0000,1,   3,   1,   1,0.98359311, -65.140805, 1.10000, 0.90000, 1.10000, 0.90000
  206,'9001045300  ',  69.0000,1,   3,   1,   1,0.98478436, -65.021147, 1.10000, 0.90000, 1.10000, 0.90000
  207,'9001045400  ',  69.0000,1,   3,   1,   1,0.98223877, -65.002255, 1.10000, 0.90000, 1.10000, 0.90000
  208,'9001050100  ', 138.0000,1,   3,   1,   1,0.99749357, -63.819054, 1.10000, 0.90000, 1.10000, 0.90000
  209,'9001050200  ', 138.0000,1,   3,   1,   1,0.99897701, -63.727584, 1.10000, 0.90000, 1.10000, 0.90000
  210,'9001050300  ', 138.0000,1,   3,   1,   1,1.00106835, -63.593562, 1.10000, 0.90000, 1.10000, 0.90000
  211,'9001050400  ', 138.0000,1,   3,   1,   1,0.99858665, -63.773722, 1.10000, 0.90000, 1.10000, 0.90000
  212,'9001050500  ', 138.0000,1,   3,   1,   1,1.00070572, -63.656646, 1.10000, 0.90000, 1.10000, 0.90000
  213,'9001050600  ', 138.0000,1,   3,   1,   1,1.00442672, -63.441078, 1.10000, 0.90000, 1.10000, 0.90000
  214,'9001055100  ', 138.0000,1,   3,   1,   1,0.99185210, -64.537255, 1.10000, 0.90000, 1.10000, 0.90000
  215,'9001055200  ', 138.0000,1,   3,   1,   1,0.99706131, -64.098286, 1.10000, 0.90000, 1.10000, 0.90000
  216,'9001060100  ',  69.0000,1,   3,   1,   1,1.00299060, -64.194189, 1.10000, 0.90000, 1.10000, 0.90000
  217,'9001060200  ',  69.0000,1,   3,   1,   1,1.00278580, -64.137826, 1.10000, 0.90000, 1.10000, 0.90000
  218,'9001060300  ',  69.0000,1,   3,   1,   1,1.00088024, -64.175938, 1.10000, 0.90000, 1.10000, 0.90000
  219,'9001060400  ', 138.0000,1,   3,   1,   1,1.00293970, -63.655847, 1.10000, 0.90000, 1.10000, 0.90000
  220,'9001060500  ', 138.0000,1,   3,   1,   1,1.00970531, -63.111255, 1.10000, 0.90000, 1.10000, 0.90000
  221,'9001060600  ', 138.0000,1,   3,   1,   1,1.00898135, -63.174838, 1.10000, 0.90000, 1.10000, 0.90000
  222,'9001060700  ', 345.0000,1,   3,   1,   1,1.01792026, -62.001213, 1.10000, 0.90000, 1.10000, 0.90000
  223,'9001060800  ',  69.0000,1,   3,   1,   1,1.00546002, -63.700817, 1.10000, 0.90000, 1.10000, 0.90000
  224,'9001060900  ',  69.0000,1,   3,   1,   1,1.00726485, -63.390835, 1.10000, 0.90000, 1.10000, 0.90000
  225,'9001061000  ', 138.0000,1,   3,   1,   1,1.00991690, -63.130421, 1.10000, 0.90000, 1.10000, 0.90000
  226,'9001061100  ',  69.0000,1,   3,   1,   1,1.00687337, -63.495645, 1.10000, 0.90000, 1.10000, 0.90000
  227,'9001061200  ',  69.0000,1,   3,   1,   1,1.00761402, -63.475714, 1.10000, 0.90000, 1.10000, 0.90000
  228,'9001061300  ', 138.0000,1,   3,   1,   1,1.01116180, -63.025878, 1.10000, 0.90000, 1.10000, 0.90000
  229,'9001061400  ',  69.0000,1,   3,   1,   1,1.00584865, -63.695298, 1.10000, 0.90000, 1.10000, 0.90000
  230,'9001061500  ', 138.0000,1,   3,   1,   1,1.01209879, -62.896794, 1.10000, 0.90000, 1.10000, 0.90000
  231,'9001061600  ', 138.0000,1,   3,   1,   1,1.01023626, -63.062051, 1.10000, 0.90000, 1.10000, 0.90000
  232,'9001070100  ', 138.0000,1,   3,   1,   1,1.01329303, -62.795837, 1.10000, 0.90000, 1.10000, 0.90000
  233,'9001070200  ',  69.0000,1,   3,   1,   1,1.00673783, -63.693010, 1.10000, 0.90000, 1.10000, 0.90000
  234,'9001070300  ', 345.0000,1,   3,   1,   1,1.01931691, -62.002661, 1.10000, 0.90000, 1.10000, 0.90000
  235,'9001070400  ',  69.0000,1,   3,   1,   1,1.01584446, -62.219151, 1.10000, 0.90000, 1.10000, 0.90000
  236,'9001070500  ',  69.0000,1,   3,   1,   1,1.01622367, -62.194528, 1.10000, 0.90000, 1.10000, 0.90000
  237,'9001070600  ', 345.0000,1,   3,   1,   1,1.01982784, -62.050220, 1.10000, 0.90000, 1.10000, 0.90000
  238,'9001070900  ',  69.0000,1,   3,   1,   1,1.00421107, -63.763538, 1.10000, 0.90000, 1.10000, 0.90000
  239,'9001071000  ', 230.0000,1,   3,   1,   1,1.01693392, -62.067438, 1.10000, 0.90000, 1.10000, 0.90000
  240,'9001071100  ', 138.0000,1,   3,   1,   1,1.01276374, -62.922428, 1.10000, 0.90000, 1.10000, 0.90000
  241,'9001071200  ', 138.0000,1,   3,   1,   1,1.01285505, -62.933138, 1.10000, 0.90000, 1.10000, 0.90000
  242,'9001071300  ',  69.0000,1,   3,   1,   1,1.00459754, -63.755827, 1.10000, 0.90000, 1.10000, 0.90000
  243,'9001071400  ', 138.0000,1,   3,   1,   1,1.01193428, -63.113475, 1.10000, 0.90000, 1.10000, 0.90000
  244,'9001071600  ',  69.0000,1,   3,   1,   1,1.00627518, -63.731710, 1.10000, 0.90000, 1.10000, 0.90000
  245,'9001071900  ',  69.0000,1,   3,   1,   1,1.00317359, -63.884009, 1.10000, 0.90000, 1.10000, 0.90000
  246,'9001072000  ', 138.0000,1,   3,   1,   1,1.01132739, -63.191462, 1.10000, 0.90000, 1.10000, 0.90000
  247,'9001072100  ', 138.0000,1,   3,   1,   1,1.01141334, -63.050569, 1.10000, 0.90000, 1.10000, 0.90000
  248,'9001072200  ', 138.0000,1,   3,   1,   1,1.01052940, -63.304987, 1.10000, 0.90000, 1.10000, 0.90000
  249,'9001072300  ', 138.0000,1,   3,   1,   1,1.01007783, -63.371328, 1.10000, 0.90000, 1.10000, 0.90000
  250,'9001072400  ',  69.0000,1,   3,   1,   1,1.00497925, -64.196736, 1.10000, 0.90000, 1.10000, 0.90000
  251,'9001072500  ', 138.0000,1,   3,   1,   1,1.00924814, -63.481595, 1.10000, 0.90000, 1.10000, 0.90000
  252,'9001072600  ', 138.0000,1,   3,   1,   1,1.00822771, -63.624626, 1.10000, 0.90000, 1.10000, 0.90000
  253,'9001072700  ',  69.0000,1,   3,   1,   1,1.00405741, -64.280379, 1.10000, 0.90000, 1.10000, 0.90000
  254,'9001072800  ',  69.0000,1,   3,   1,   1,1.00449800, -64.249213, 1.10000, 0.90000, 1.10000, 0.90000
  255,'9001072900  ', 138.0000,1,   3,   1,   1,1.01109445, -63.131042, 1.10000, 0.90000, 1.10000, 0.90000
  256,'9001073000  ',  69.0000,1,   3,   1,   1,1.00544810, -64.235730, 1.10000, 0.90000, 1.10000, 0.90000
  257,'9001073100  ',  69.0000,1,   3,   1,   1,1.00576615, -64.250469, 1.10000, 0.90000, 1.10000, 0.90000
  258,'9001073200  ',  69.0000,1,   3,   1,   1,1.00683463, -64.162244, 1.10000, 0.90000, 1.10000, 0.90000
  259,'9001073300  ',  69.0000,1,   3,   1,   1,1.00670338, -64.153488, 1.10000, 0.90000, 1.10000, 0.90000
  260,'9001073400  ',  69.0000,1,   3,   1,   1,1.00638294, -64.077263, 1.10000, 0.90000, 1.10000, 0.90000
  261,'9001073500  ',  69.0000,1,   3,   1,   1,1.00662172, -64.019384, 1.10000, 0.90000, 1.10000, 0.90000
  262,'9001073600  ',  69.0000,1,   3,   1,   1,1.00645101, -64.020299, 1.10000, 0.90000, 1.10000, 0.90000
  263,'9001073700  ', 138.0000,1,   3,   1,   1,1.01281106, -63.053533, 1.10000, 0.90000, 1.10000, 0.90000
  264,'9001073800  ',  69.0000,1,   3,   1,   1,1.00630498, -63.954517, 1.10000, 0.90000, 1.10000, 0.90000
  265,'9001073900  ', 138.0000,1,   3,   1,   1,1.01261079, -62.990962, 1.10000, 0.90000, 1.10000, 0.90000
  266,'9001074000  ',  69.0000,1,   3,   1,   1,1.01129603, -63.073997, 1.10000, 0.90000, 1.10000, 0.90000
  267,'9001074300  ', 138.0000,1,   3,   1,   1,1.01313841, -63.017607, 1.10000, 0.90000, 1.10000, 0.90000
  268,'9001074400  ', 138.0000,1,   3,   1,   1,1.01465106, -63.079201, 1.10000, 0.90000, 1.10000, 0.90000
  269,'9001080100  ',  69.0000,1,   3,   1,   1,1.00719941, -64.164108, 1.10000, 0.90000, 1.10000, 0.90000
  270,'9001080200  ',  69.0000,1,   3,   1,   1,1.00624204, -64.173070, 1.10000, 0.90000, 1.10000, 0.90000
  271,'9001080400  ', 138.0000,1,   3,   1,   1,1.01523662, -63.288738, 1.10000, 0.90000, 1.10000, 0.90000
  272,'9001080500  ', 138.0000,1,   3,   1,   1,1.01455438, -63.513260, 1.10000, 0.90000, 1.10000, 0.90000
  273,'9001080600  ', 138.0000,1,   3,   1,   1,1.01608372, -63.416872, 1.10000, 0.90000, 1.10000, 0.90000
  274,'9001080700  ',  69.0000,1,   3,   1,   1,1.00899208, -64.151903, 1.10000, 0.90000, 1.10000, 0.90000
  275,'9001080800  ', 138.0000,1,   3,   1,   1,1.01904440, -63.497953, 1.10000, 0.90000, 1.10000, 0.90000
  276,'9001080900  ',  69.0000,1,   3,   1,   1,1.00805807, -64.151944, 1.10000, 0.90000, 1.10000, 0.90000
  277,'9001081000  ',  69.0000,1,   3,   1,   1,1.00692511, -64.217473, 1.10000, 0.90000, 1.10000, 0.90000
  278,'9001081100  ',  69.0000,1,   3,   1,   1,1.00896454, -64.159963, 1.10000, 0.90000, 1.10000, 0.90000
  279,'9001081200  ',  69.0000,1,   3,   1,   1,1.00989127, -64.096940, 1.10000, 0.90000, 1.10000, 0.90000
  280,'9001081300  ', 138.0000,1,   3,   1,   1,1.01241434, -63.955351, 1.10000, 0.90000, 1.10000, 0.90000
  281,'9001090100  ', 138.0000,1,   3,   1,   1,1.00166237, -64.872242, 1.10000, 0.90000, 1.10000, 0.90000
  282,'9001090200  ', 138.0000,1,   3,   1,   1,1.00456631, -64.398411, 1.10000, 0.90000, 1.10000, 0.90000
  283,'9001090300  ',  69.0000,1,   3,   1,   1,1.00245285, -64.414223, 1.10000, 0.90000, 1.10000, 0.90000
  284,'9001090400  ',  69.0000,1,   3,   1,   1,0.99910802, -64.538376, 1.10000, 0.90000, 1.10000, 0.90000
  285,'9001090500  ',  69.0000,1,   3,   1,   1,1.00196517, -64.487661, 1.10000, 0.90000, 1.10000, 0.90000
  286,'9001090600  ',  69.0000,1,   3,   1,   1,1.00088000, -64.500038, 1.10000, 0.90000, 1.10000, 0.90000
  287,'9001090700  ', 138.0000,1,   3,   1,   1,1.00589085, -64.324584, 1.10000, 0.90000, 1.10000, 0.90000
  288,'9001100100  ', 138.0000,1,   3,   1,   1,0.99887770, -65.280961, 1.10000, 0.90000, 1.10000, 0.90000
  289,'9001100200  ', 138.0000,1,   3,   1,   1,0.99681157, -65.609131, 1.10000, 0.90000, 1.10000, 0.90000
  290,'9001100300  ', 138.0000,1,   3,   1,   1,0.99450469, -65.972845, 1.10000, 0.90000, 1.10000, 0.90000
  291,'9001105100  ',  69.0000,1,   3,   1,   1,0.99796999, -64.192761, 1.10000, 0.90000, 1.10000, 0.90000
  292,'9001105200  ', 138.0000,1,   3,   1,   1,0.99813920, -65.222801, 1.10000, 0.90000, 1.10000, 0.90000
  293,'9001110100  ', 138.0000,1,   3,   1,   1,1.00205219, -65.271391, 1.10000, 0.90000, 1.10000, 0.90000
  294,'9001110201  ', 138.0000,1,   3,   1,   1,1.00382841, -65.054745, 1.10000, 0.90000, 1.10000, 0.90000
  295,'9001110202  ', 345.0000,1,   3,   1,   1,1.01746202, -63.299236, 1.10000, 0.90000, 1.10000, 0.90000
  296,'9001110301  ', 138.0000,1,   3,   1,   1,1.00576258, -64.623965, 1.10000, 0.90000, 1.10000, 0.90000
  297,'9001110302  ', 138.0000,1,   3,   1,   1,1.00976992, -64.104754, 1.10000, 0.90000, 1.10000, 0.90000
  298,'9001110400  ', 138.0000,1,   3,   1,   1,1.00757778, -64.232950, 1.10000, 0.90000, 1.10000, 0.90000
  299,'9001110500  ',  69.0000,1,   3,   1,   1,0.99129534, -65.856991, 1.10000, 0.90000, 1.10000, 0.90000
  300,'9001110600  ', 138.0000,1,   3,   1,   1,1.00458491, -64.689152, 1.10000, 0.90000, 1.10000, 0.90000
  301,'9001200100  ',  69.0000,1,   3,   1,   1,0.97307247, -67.868400, 1.10000, 0.90000, 1.10000, 0.90000
  302,'9001200200  ', 138.0000,1,   3,   1,   1,0.98635560, -66.513058, 1.10000, 0.90000, 1.10000, 0.90000
  303,'9001200301  ',  69.0000,1,   3,   1,   1,0.97687042, -67.325981, 1.10000, 0.90000, 1.10000, 0.90000
  304,'9001200302  ', 138.0000,1,   3,   1,   1,0.98802835, -66.328793, 1.10000, 0.90000, 1.10000, 0.90000
  305,'9001205100  ',  69.0000,1,   3,   1,   1,0.96588719, -67.970505, 1.10000, 0.90000, 1.10000, 0.90000
  306,'9001205200  ',  69.0000,1,   3,   1,   1,0.96682817, -68.026444, 1.10000, 0.90000, 1.10000, 0.90000
  307,'9001205300  ',  69.0000,1,   3,   1,   1,0.96979988, -67.913015, 1.10000, 0.90000, 1.10000, 0.90000
  308,'9001210100  ',  69.0000,1,   3,   1,   1,0.96955353, -68.461110, 1.10000, 0.90000, 1.10000, 0.90000
  309,'9001210200  ', 138.0000,1,   3,   1,   1,0.98321670, -66.837246, 1.10000, 0.90000, 1.10000, 0.90000
  310,'9001210300  ', 138.0000,1,   3,   1,   1,0.98377609, -66.828668, 1.10000, 0.90000, 1.10000, 0.90000
  311,'9001210400  ', 345.0000,1,   3,   1,   1,1.00216317, -64.800921, 1.10000, 0.90000, 1.10000, 0.90000
  312,'9001210500  ', 138.0000,1,   3,   1,   1,0.97735894, -66.080605, 1.10000, 0.90000, 1.10000, 0.90000
  313,'9001210600  ',  69.0000,1,   3,   1,   1,0.96760678, -68.635321, 1.10000, 0.90000, 1.10000, 0.90000
  314,'9001210701  ',  69.0000,1,   3,   1,   1,0.96837473, -68.475925, 1.10000, 0.90000, 1.10000, 0.90000
  315,'9001210702  ',  69.0000,1,   3,   1,   1,0.96642417, -68.701198, 1.10000, 0.90000, 1.10000, 0.90000
  316,'9001210800  ',  69.0000,1,   3,   1,   1,0.96310532, -68.813063, 1.10000, 0.90000, 1.10000, 0.90000
  317,'9001210900  ',  69.0000,1,   3,   1,   1,0.96652001, -68.636701, 1.10000, 0.90000, 1.10000, 0.90000
  318,'9001211000  ',  69.0000,1,   3,   1,   1,0.96818882, -68.595679, 1.10000, 0.90000, 1.10000, 0.90000
  319,'9001211100  ', 138.0000,1,   3,   1,   1,0.98083794, -67.210373, 1.10000, 0.90000, 1.10000, 0.90000
  320,'9001211200  ', 138.0000,1,   3,   1,   1,0.98224473, -67.023629, 1.10000, 0.90000, 1.10000, 0.90000
  321,'9001211300  ',  69.0000,1,   3,   1,   1,0.97239834, -67.444662, 1.10000, 0.90000, 1.10000, 0.90000
  322,'9001211400  ',  69.0000,1,   3,   1,   1,0.97327608, -67.432163, 1.10000, 0.90000, 1.10000, 0.90000
  323,'9001220100  ',  69.0000,1,   3,   1,   1,0.96421129, -68.746271, 1.10000, 0.90000, 1.10000, 0.90000
  324,'9001220200  ',  69.0000,1,   3,   1,   1,0.96154976, -68.770320, 1.10000, 0.90000, 1.10000, 0.90000
  325,'9001220300  ',  69.0000,1,   3,   1,   1,0.96792042, -68.510588, 1.10000, 0.90000, 1.10000, 0.90000
  326,'9001230100  ',  69.0000,1,   3,   1,   1,0.98468041, -67.055177, 1.10000, 0.90000, 1.10000, 0.90000
  327,'9001230200  ',  69.0000,1,   3,   1,   1,0.98109150, -67.200066, 1.10000, 0.90000, 1.10000, 0.90000
  328,'9001230300  ',  69.0000,1,   3,   1,   1,0.97864348, -67.293428, 1.10000, 0.90000, 1.10000, 0.90000
  329,'9001230400  ',  69.0000,1,   3,   1,   1,0.99239820, -65.450506, 1.10000, 0.90000, 1.10000, 0.90000
  330,'9001230501  ',  69.0000,1,   3,   1,   1,0.97766298, -67.458097, 1.10000, 0.90000, 1.10000, 0.90000
  331,'9001230502  ',  69.0000,1,   3,   1,   1,0.98051995, -67.385287, 1.10000, 0.90000, 1.10000, 0.90000
  332,'9001240100  ',  69.0000,1,   3,   1,   1,0.97880125, -65.207085, 1.10000, 0.90000, 1.10000, 0.90000
  333,'9001240200  ', 138.0000,1,   3,   1,   1,0.99230748, -65.833093, 1.10000, 0.90000, 1.10000, 0.90000
  334,'9001245100  ',  69.0000,1,   3,   1,   1,0.97143966, -67.121703, 1.10000, 0.90000, 1.10000, 0.90000
  335,'9001245200  ',  69.0000,1,   3,   1,   1,0.97215587, -67.112455, 1.10000, 0.90000, 1.10000, 0.90000
  336,'9001245300  ', 138.0000,1,   3,   1,   1,0.97901016, -65.765672, 1.10000, 0.90000, 1.10000, 0.90000
  337,'9001245400  ',  69.0000,1,   3,   1,   1,0.97636449, -66.355882, 1.10000, 0.90000, 1.10000, 0.90000
  338,'9001245500  ', 138.0000,1,   3,   1,   1,0.98005760, -65.594152, 1.10000, 0.90000, 1.10000, 0.90000
  339,'9001245600  ',  69.0000,1,   3,   1,   1,0.97607172, -66.744609, 1.10000, 0.90000, 1.10000, 0.90000
  340,'9001257100  ',  69.0000,1,   3,   1,   1,0.97636479, -69.016282, 1.10000, 0.90000, 1.10000, 0.90000
  341,'9001257200  ', 138.0000,1,   3,   1,   1,1.01185882, -63.057345, 1.10000, 0.90000, 1.10000, 0.90000
  342,'9003330100  ',  69.0000,1,   3,   1,   1,0.96133155, -75.153473, 1.10000, 0.90000, 1.10000, 0.90000
  343,'9003400100  ', 138.0000,1,   3,   1,   1,0.98143393, -69.870390, 1.10000, 0.90000, 1.10000, 0.90000
  344,'9003400200  ', 138.0000,1,   3,   1,   1,0.98595095, -69.407973, 1.10000, 0.90000, 1.10000, 0.90000
  345,'9003400300  ', 138.0000,1,   3,   1,   1,0.98192030, -70.082044, 1.10000, 0.90000, 1.10000, 0.90000
  346,'9003405100  ', 138.0000,1,   3,   1,   1,0.97554499, -71.116633, 1.10000, 0.90000, 1.10000, 0.90000
  347,'9003405200  ',  69.0000,1,   3,   1,   1,0.96954179, -71.686148, 1.10000, 0.90000, 1.10000, 0.90000
  348,'9003405300  ',  69.0000,1,   3,   1,   1,0.96844727, -71.728721, 1.10000, 0.90000, 1.10000, 0.90000
  349,'9003405401  ', 138.0000,1,   3,   1,   1,0.97626978, -71.047607, 1.10000, 0.90000, 1.10000, 0.90000
  350,'9003405402  ', 345.0000,1,   3,   1,   1,1.00134110, -67.808854, 1.10000, 0.90000, 1.10000, 0.90000
  351,'9003405500  ', 138.0000,1,   3,   1,   1,0.97495633, -71.165175, 1.10000, 0.90000, 1.10000, 0.90000
  352,'9003405600  ', 138.0000,1,   3,   1,   1,0.97328562, -71.285059, 1.10000, 0.90000, 1.10000, 0.90000
  353,'9003405700  ',  69.0000,1,   3,   1,   1,0.96665472, -71.912227, 1.10000, 0.90000, 1.10000, 0.90000
  354,'9003405800  ',  69.0000,1,   3,   1,   1,0.96567196, -72.224886, 1.10000, 0.90000, 1.10000, 0.90000
  355,'9003405900  ', 138.0000,1,   3,   1,   1,0.97551429, -71.129371, 1.10000, 0.90000, 1.10000, 0.90000
  356,'9003406001  ', 138.0000,1,   3,   1,   1,0.97577202, -71.120636, 1.10000, 0.90000, 1.10000, 0.90000
  357,'9003406002  ', 138.0000,1,   3,   1,   1,0.97615004, -71.104714, 1.10000, 0.90000, 1.10000, 0.90000
  358,'9003406100  ',  69.0000,1,   3,   1,   1,0.96802384, -72.116949, 1.10000, 0.90000, 1.10000, 0.90000
  359,'9003410101  ',  69.0000,1,   3,   1,   1,0.96624106, -71.787371, 1.10000, 0.90000, 1.10000, 0.90000
  360,'9003410102  ',  69.0000,1,   3,   1,   1,0.95776701, -73.642458, 1.10000, 0.90000, 1.10000, 0.90000
  361,'9003415300  ',  69.0000,1,   3,   1,   1,0.97142649, -71.355758, 1.10000, 0.90000, 1.10000, 0.90000
  362,'9003415400  ', 138.0000,1,   3,   1,   1,0.97897100, -70.141098, 1.10000, 0.90000, 1.10000, 0.90000
  363,'9003415500  ',  69.0000,1,   3,   1,   1,0.97257590, -71.389124, 1.10000, 0.90000, 1.10000, 0.90000
  364,'9003415600  ', 138.0000,1,   3,   1,   1,0.97981119, -70.504266, 1.10000, 0.90000, 1.10000, 0.90000
  365,'9003415700  ', 138.0000,1,   3,   1,   1,0.97933370, -70.530227, 1.10000, 0.90000, 1.10000, 0.90000
  366,'9003415800  ',  69.0000,1,   3,   1,   1,0.97157127, -71.571981, 1.10000, 0.90000, 1.10000, 0.90000
  367,'9003415900  ',  69.0000,1,   3,   1,   1,0.97042561, -71.662768, 1.10000, 0.90000, 1.10000, 0.90000
  368,'9003416000  ',  69.0000,1,   3,   1,   1,0.96922708, -71.728734, 1.10000, 0.90000, 1.10000, 0.90000
  369,'9003416100  ',  69.0000,1,   3,   1,   1,0.96911043, -71.763527, 1.10000, 0.90000, 1.10000, 0.90000
  370,'9003416200  ',  69.0000,1,   3,   1,   1,0.96918827, -71.782413, 1.10000, 0.90000, 1.10000, 0.90000
  371,'9003416300  ', 138.0000,1,   3,   1,   1,0.97760361, -70.257129, 1.10000, 0.90000, 1.10000, 0.90000
  372,'9003416400  ',  69.0000,1,   3,   1,   1,0.96929926, -71.515748, 1.10000, 0.90000, 1.10000, 0.90000
  373,'9003416500  ',  69.0000,1,   3,   1,   1,0.96836412, -71.697759, 1.10000, 0.90000, 1.10000, 0.90000
  374,'9003416600  ',  69.0000,1,   3,   1,   1,0.96930176, -71.688395, 1.10000, 0.90000, 1.10000, 0.90000
  375,'9003416700  ',  69.0000,1,   3,   1,   1,0.96835917, -71.867647, 1.10000, 0.90000, 1.10000, 0.90000
  376,'9003416800  ',  69.0000,1,   3,   1,   1,0.96876907, -71.831884, 1.10000, 0.90000, 1.10000, 0.90000
  377,'9003417100  ',  69.0000,1,   3,   1,   1,0.97150445, -71.374425, 1.10000, 0.90000, 1.10000, 0.90000
  378,'9003417200  ',  69.0000,1,   3,   1,   1,0.96897209, -71.841740, 1.10000, 0.90000, 1.10000, 0.90000
  379,'9003417300  ',  69.0000,1,   3,   1,   1,0.96848887, -71.885808, 1.10000, 0.90000, 1.10000, 0.90000
  380,'9003417400  ',  69.0000,1,   3,   1,   1,0.96761990, -71.894742, 1.10000, 0.90000, 1.10000, 0.90000
  381,'9003417500  ',  69.0000,1,   3,   1,   1,0.96799999, -71.973023, 1.10000, 0.90000, 1.10000, 0.90000
  382,'9003420400  ',  69.0000,1,   3,   1,   1,0.96700799, -71.771389, 1.10000, 0.90000, 1.10000, 0.90000
  383,'9003420500  ', 138.0000,1,   3,   1,   1,0.97578931, -71.086888, 1.10000, 0.90000, 1.10000, 0.90000
  384,'9003420600  ', 138.0000,1,   3,   1,   1,0.97542530, -71.125444, 1.10000, 0.90000, 1.10000, 0.90000
  385,'9003420700  ',  69.0000,1,   3,   1,   1,0.96845430, -71.694132, 1.10000, 0.90000, 1.10000, 0.90000
  386,'9003430100  ', 138.0000,1,   3,   1,   1,0.97221583, -70.954280, 1.10000, 0.90000, 1.10000, 0.90000
  387,'9003430201  ',  69.0000,1,   3,   1,   1,0.96999538, -71.243053, 1.10000, 0.90000, 1.10000, 0.90000
  388,'9003430202  ',  69.0000,1,   3,   1,   1,0.97156602, -71.001838, 1.10000, 0.90000, 1.10000, 0.90000
  389,'9003430203  ',  69.0000,1,   3,   1,   1,0.97499835, -70.412953, 1.10000, 0.90000, 1.10000, 0.90000
  390,'9003430301  ', 138.0000,1,   3,   1,   1,0.98535818, -68.997007, 1.10000, 0.90000, 1.10000, 0.90000
  391,'9003430302  ', 138.0000,1,   3,   1,   1,0.98369813, -69.085690, 1.10000, 0.90000, 1.10000, 0.90000
  392,'9003430400  ',  69.0000,1,   3,   1,   1,0.97338301, -70.510905, 1.10000, 0.90000, 1.10000, 0.90000
  393,'9003430500  ',  69.0000,1,   3,   1,   1,0.97160113, -70.591385, 1.10000, 0.90000, 1.10000, 0.90000
  394,'9003430601  ',  69.0000,1,   3,   1,   1,0.96931744, -71.582882, 1.10000, 0.90000, 1.10000, 0.90000
  395,'9003430602  ', 138.0000,1,   3,   1,   1,0.97185707, -70.985111, 1.10000, 0.90000, 1.10000, 0.90000
  396,'9003460100  ', 138.0000,1,   3,   1,   1,0.97731602, -71.121155, 1.10000, 0.90000, 1.10000, 0.90000
  397,'9003460202  ', 345.0000,1,   3,   1,   1,1.00031900, -67.665120, 1.10000, 0.90000, 1.10000, 0.90000
  398,'9003460203  ',  69.0000,1,   3,   1,   1,0.97020888, -72.165190, 1.10000, 0.90000, 1.10000, 0.90000
  399,'9003460204  ',  69.0000,1,   3,   1,   1,0.96795362, -72.353444, 1.10000, 0.90000, 1.10000, 0.90000
  400,'9003460301  ',  69.0000,1,   3,   1,   1,0.96815860, -72.435802, 1.10000, 0.90000, 1.10000, 0.90000
  401,'9003460302  ',  69.0000,1,   3,   1,   1,0.96727502, -72.634206, 1.10000, 0.90000, 1.10000, 0.90000
  402,'9003462101  ',  69.0000,1,   3,   1,   1,0.96585065, -72.895556, 1.10000, 0.90000, 1.10000, 0.90000
  403,'9003462102  ',  69.0000,1,   3,   1,   1,0.96438414, -72.919161, 1.10000, 0.90000, 1.10000, 0.90000
  404,'9003462201  ', 138.0000,1,   3,   1,   1,0.97431982, -71.570834, 1.10000, 0.90000, 1.10000, 0.90000
  405,'9003462202  ',  69.0000,1,   3,   1,   1,0.96586782, -72.882920, 1.10000, 0.90000, 1.10000, 0.90000
  406,'9003464101  ',  69.0000,1,   3,   1,   1,0.95192611, -74.416161, 1.10000, 0.90000, 1.10000, 0.90000
  407,'9003464102  ',  69.0000,1,   3,   1,   1,0.95408905, -74.091358, 1.10000, 0.90000, 1.10000, 0.90000
  408,'9003466101  ',  69.0000,1,   3,   1,   1,0.96024066, -74.038718, 1.10000, 0.90000, 1.10000, 0.90000
  409,'9003466102  ',  69.0000,1,   3,   1,   1,0.96211356, -73.722794, 1.10000, 0.90000, 1.10000, 0.90000
  410,'9003466201  ',  69.0000,1,   3,   1,   1,0.96205801, -74.574669, 1.10000, 0.90000, 1.10000, 0.90000
  411,'9003466202  ',  69.0000,1,   3,   1,   1,0.95540738, -74.483862, 1.10000, 0.90000, 1.10000, 0.90000
  412,'9003466300  ',  69.0000,1,   3,   1,   1,0.95965338, -74.423094, 1.10000, 0.90000, 1.10000, 0.90000
  413,'9003466400  ',  69.0000,1,   3,   1,   1,0.95847833, -74.438359, 1.10000, 0.90000, 1.10000, 0.90000
  414,'9003468101  ',  69.0000,1,   3,   1,   1,0.96325773, -75.124397, 1.10000, 0.90000, 1.10000, 0.90000
  415,'9003468102  ',  69.0000,1,   3,   1,   1,0.96745914, -74.795776, 1.10000, 0.90000, 1.10000, 0.90000
  416,'9003470100  ', 138.0000,1,   3,   1,   1,0.99580681, -73.278504, 1.10000, 0.90000, 1.10000, 0.90000
  417,'9003471100  ',  69.0000,1,   3,   1,   1,0.96262598, -73.288640, 1.10000, 0.90000, 1.10000, 0.90000
  418,'9003471200  ',  69.0000,1,   3,   1,   1,0.96492314, -73.283360, 1.10000, 0.90000, 1.10000, 0.90000
  419,'9003471300  ',  69.0000,1,   3,   1,   1,0.96362275, -73.187902, 1.10000, 0.90000, 1.10000, 0.90000
  420,'9003471400  ',  69.0000,1,   3,   1,   1,0.96476495, -73.705336, 1.10000, 0.90000, 1.10000, 0.90000
  421,'9003471500  ',  69.0000,1,   3,   1,   1,0.96812558, -73.676445, 1.10000, 0.90000, 1.10000, 0.90000
  422,'9003473100  ',  69.0000,1,   3,   1,   1,0.96359915, -73.275226, 1.10000, 0.90000, 1.10000, 0.90000
  423,'9003473400  ',  69.0000,1,   3,   1,   1,0.96768868, -73.270649, 1.10000, 0.90000, 1.10000, 0.90000
  424,'9003473501  ', 138.0000,1,   3,   1,   1,0.99506867, -73.276038, 1.10000, 0.90000, 1.10000, 0.90000
  425,'9003473502  ',  69.0000,1,   3,   1,   1,0.98302770, -73.922400, 1.10000, 0.90000, 1.10000, 0.90000
  426,'9003473601  ', 138.0000,1,   3,   1,   1,0.99521279, -72.980428, 1.10000, 0.90000, 1.10000, 0.90000
  427,'9003473602  ',  69.0000,1,   3,   1,   1,0.97021323, -73.423557, 1.10000, 0.90000, 1.10000, 0.90000
  428,'9003473700  ',  69.0000,1,   3,   1,   1,0.96545303, -73.187471, 1.10000, 0.90000, 1.10000, 0.90000
  429,'9003473800  ',  69.0000,1,   3,   1,   1,0.96738529, -72.988645, 1.10000, 0.90000, 1.10000, 0.90000
  430,'9003476100  ',  69.0000,1,   3,   1,   1,0.99224347, -73.501831, 1.10000, 0.90000, 1.10000, 0.90000
  431,'9003476200  ',  69.0000,1,   3,   1,   1,0.99090767, -73.514678, 1.10000, 0.90000, 1.10000, 0.90000
  432,'9003476300  ', 138.0000,1,   3,   1,   1,0.99573666, -73.126403, 1.10000, 0.90000, 1.10000, 0.90000
  433,'9003477101  ', 138.0000,1,   3,   1,   1,1.00803089, -72.926121, 1.10000, 0.90000, 1.10000, 0.90000
  434,'9003477102  ', 138.0000,1,   3,   1,   1,1.01361036, -72.679169, 1.10000, 0.90000, 1.10000, 0.90000
  435,'9003477200  ',  69.0000,1,   3,   1,   1,0.97739530, -75.006084, 1.10000, 0.90000, 1.10000, 0.90000
  436,'9003480300  ',  69.0000,1,   3,   1,   1,0.99770427, -73.577100, 1.10000, 0.90000, 1.10000, 0.90000
  437,'9003480400  ',  69.0000,1,   3,   1,   1,0.99836946, -73.591962, 1.10000, 0.90000, 1.10000, 0.90000
  438,'9003480500  ',  69.0000,1,   3,   1,   1,1.00011456, -73.596176, 1.10000, 0.90000, 1.10000, 0.90000
  439,'9003480600  ',  69.0000,1,   3,   1,   1,0.99533528, -73.684456, 1.10000, 0.90000, 1.10000, 0.90000
  440,'9003480700  ',  69.0000,1,   3,   1,   1,0.99632490, -73.713423, 1.10000, 0.90000, 1.10000, 0.90000
  441,'9003480800  ',  69.0000,1,   3,   1,   1,0.98908073, -73.841366, 1.10000, 0.90000, 1.10000, 0.90000
  442,'9003480900  ',  69.0000,1,   3,   1,   1,0.98405349, -73.657265, 1.10000, 0.90000, 1.10000, 0.90000
  443,'9003481000  ',  69.0000,1,   3,   1,   1,0.98677880, -73.852944, 1.10000, 0.90000, 1.10000, 0.90000
  444,'9003481100  ',  69.0000,1,   3,   1,   1,0.99161255, -73.809169, 1.10000, 0.90000, 1.10000, 0.90000
  445,'9003481200  ',  69.0000,1,   3,   1,   1,0.99364662, -73.734952, 1.10000, 0.90000, 1.10000, 0.90000
  446,'9003481300  ', 138.0000,1,   3,   1,   1,0.99725044, -73.010774, 1.10000, 0.90000, 1.10000, 0.90000
  447,'9003484100  ', 138.0000,1,   3,   1,   1,0.99528050, -73.015248, 1.10000, 0.90000, 1.10000, 0.90000
  448,'9003484200  ',  69.0000,1,   3,   1,   1,0.96245348, -74.153199, 1.10000, 0.90000, 1.10000, 0.90000
  449,'9003487100  ',  69.0000,1,   3,   1,   1,0.96066773, -73.781370, 1.10000, 0.90000, 1.10000, 0.90000
  450,'9003487201  ',  69.0000,1,   3,   1,   1,0.96114123, -73.069575, 1.10000, 0.90000, 1.10000, 0.90000
  451,'9003487202  ',  69.0000,1,   3,   1,   1,0.95967001, -73.232168, 1.10000, 0.90000, 1.10000, 0.90000
  452,'9003487300  ',  69.0000,1,   3,   1,   1,0.96247172, -73.336499, 1.10000, 0.90000, 1.10000, 0.90000
  453,'9003487400  ',  69.0000,1,   3,   1,   1,0.96039236, -73.415272, 1.10000, 0.90000, 1.10000, 0.90000
  454,'9003487500  ',  69.0000,1,   3,   1,   1,0.96167547, -72.820472, 1.10000, 0.90000, 1.10000, 0.90000
  455,'9003490100  ',  69.0000,1,   3,   1,   1,0.96974033, -71.142000, 1.10000, 0.90000, 1.10000, 0.90000
  456,'9003490302  ', 138.0000,1,   3,   1,   1,0.97874749, -69.716711, 1.10000, 0.90000, 1.10000, 0.90000
  457,'9003492100  ', 345.0000,1,   3,   1,   1,1.01104605, -67.975060, 1.10000, 0.90000, 1.10000, 0.90000
  458,'9003492200  ', 138.0000,1,   3,   1,   1,0.98296845, -70.920702, 1.10000, 0.90000, 1.10000, 0.90000
  459,'9003492300  ',  69.0000,1,   3,   1,   1,0.97211957, -72.256004, 1.10000, 0.90000, 1.10000, 0.90000
  460,'9003492400  ', 138.0000,1,   3,   1,   1,0.98202819, -70.928045, 1.10000, 0.90000, 1.10000, 0.90000
  461,'9003492500  ',  69.0000,1,   3,   1,   1,0.97100616, -71.331552, 1.10000, 0.90000, 1.10000, 0.90000
  462,'9003492600  ',  69.0000,1,   3,   1,   1,0.96962959, -71.272587, 1.10000, 0.90000, 1.10000, 0.90000
  463,'9003494100  ',  69.0000,1,   3,   1,   1,0.96596396, -70.921618, 1.10000, 0.90000, 1.10000, 0.90000
  464,'9003494201  ',  69.0000,1,   3,   1,   1,0.97208458, -71.213779, 1.10000, 0.90000, 1.10000, 0.90000
  465,'9003494202  ', 138.0000,1,   3,   1,   1,0.97832114, -69.769665, 1.10000, 0.90000, 1.10000, 0.90000
  466,'9003494300  ',  69.0000,1,   3,   1,   1,0.97057903, -71.795124, 1.10000, 0.90000, 1.10000, 0.90000
  467,'9003494400  ', 138.0000,1,   3,   1,   1,0.98128760, -70.924780, 1.10000, 0.90000, 1.10000, 0.90000
  468,'9003494500  ',  69.0000,1,   3,   1,   1,0.97081530, -72.050737, 1.10000, 0.90000, 1.10000, 0.90000
  469,'9003494600  ',  69.0000,1,   3,   1,   1,0.96789384, -72.029966, 1.10000, 0.90000, 1.10000, 0.90000
  470,'9003496100  ', 138.0000,1,   3,   1,   1,0.97900462, -71.246974, 1.10000, 0.90000, 1.10000, 0.90000
  471,'9003496200  ',  69.0000,1,   3,   1,   1,0.96696293, -72.206267, 1.10000, 0.90000, 1.10000, 0.90000
  472,'9003496300  ',  69.0000,1,   3,   1,   1,0.96639061, -72.388257, 1.10000, 0.90000, 1.10000, 0.90000
  473,'9003496400  ',  69.0000,1,   3,   1,   1,0.96705610, -72.323227, 1.10000, 0.90000, 1.10000, 0.90000
  474,'9003496500  ',  69.0000,1,   3,   1,   1,0.96566647, -72.557127, 1.10000, 0.90000, 1.10000, 0.90000
  475,'9003496600  ',  69.0000,1,   3,   1,   1,0.96806091, -72.228151, 1.10000, 0.90000, 1.10000, 0.90000
  476,'9003496700  ',  69.0000,1,   3,   1,   1,0.96668285, -72.423945, 1.10000, 0.90000, 1.10000, 0.90000
  477,'9003496800  ',  69.0000,1,   3,   1,   1,0.96640956, -72.413727, 1.10000, 0.90000, 1.10000, 0.90000
  478,'9003496900  ',  69.0000,1,   3,   1,   1,0.96683335, -72.504275, 1.10000, 0.90000, 1.10000, 0.90000
  479,'9003497000  ',  69.0000,1,   3,   1,   1,0.96459192, -72.679121, 1.10000, 0.90000, 1.10000, 0.90000
  480,'9003497100  ',  69.0000,1,   3,   1,   1,0.96637309, -72.509766, 1.10000, 0.90000, 1.10000, 0.90000
  481,'9003497200  ',  69.0000,1,   3,   1,   1,0.96524894, -72.672523, 1.10000, 0.90000, 1.10000, 0.90000
  482,'9003497300  ',  69.0000,1,   3,   1,   1,0.96543252, -73.004101, 1.10000, 0.90000, 1.10000, 0.90000
  483,'9003497400  ',  69.0000,1,   3,   1,   1,0.96451098, -72.761944, 1.10000, 0.90000, 1.10000, 0.90000
  484,'9003497500  ',  69.0000,1,   3,   1,   1,0.96403813, -72.935048, 1.10000, 0.90000, 1.10000, 0.90000
  485,'9003497600  ',  69.0000,1,   3,   1,   1,0.96543223, -72.634212, 1.10000, 0.90000, 1.10000, 0.90000
  486,'9003497700  ',  69.0000,1,   3,   1,   1,0.96623355, -72.675214, 1.10000, 0.90000, 1.10000, 0.90000
  487,'9003500100  ',  69.0000,1,   3,   1,   1,0.97060055, -72.356558, 1.10000, 0.90000, 1.10000, 0.90000
  488,'9003500200  ',  69.0000,1,   3,   1,   1,0.97121668, -72.348308, 1.10000, 0.90000, 1.10000, 0.90000
  489,'9003500300  ',  69.0000,1,   3,   1,   1,0.97090149, -72.352836, 1.10000, 0.90000, 1.10000, 0.90000
  490,'9003500400  ', 138.0000,1,   3,   1,   1,0.98222554, -71.320528, 1.10000, 0.90000, 1.10000, 0.90000
  491,'9003500500  ', 138.0000,1,   3,   1,   1,0.98122305, -71.401452, 1.10000, 0.90000, 1.10000, 0.90000
  492,'9003500700  ', 138.0000,1,   3,   1,   1,0.98254490, -71.362971, 1.10000, 0.90000, 1.10000, 0.90000
  493,'9003500900  ', 138.0000,1,   3,   1,   1,0.97725302, -71.692138, 1.10000, 0.90000, 1.10000, 0.90000
  494,'9003501200  ', 138.0000,1,   3,   1,   1,0.97608238, -71.774333, 1.10000, 0.90000, 1.10000, 0.90000
  495,'9003501300  ', 138.0000,1,   3,   1,   1,0.97647673, -71.746472, 1.10000, 0.90000, 1.10000, 0.90000
  496,'9003501400  ',  69.0000,1,   3,   1,   1,0.97001117, -72.443527, 1.10000, 0.90000, 1.10000, 0.90000
  497,'9003501500  ', 138.0000,1,   3,   1,   1,0.97541136, -71.822103, 1.10000, 0.90000, 1.10000, 0.90000
  498,'9003501700  ', 138.0000,1,   3,   1,   1,0.97842646, -71.608537, 1.10000, 0.90000, 1.10000, 0.90000
  499,'9003501800  ',  69.0000,1,   3,   1,   1,0.97060579, -72.434696, 1.10000, 0.90000, 1.10000, 0.90000
  500,'9003502100  ', 138.0000,1,   3,   1,   1,0.98021930, -71.478032, 1.10000, 0.90000, 1.10000, 0.90000
  501,'9003502300  ', 138.0000,1,   3,   1,   1,0.98045903, -71.205849, 1.10000, 0.90000, 1.10000, 0.90000
  502,'9003502400  ',  69.0000,1,   3,   1,   1,0.97020864, -72.402635, 1.10000, 0.90000, 1.10000, 0.90000
  503,'9003502500  ', 138.0000,1,   3,   1,   1,0.98465276, -71.143407, 1.10000, 0.90000, 1.10000, 0.90000
  504,'9003502600  ', 138.0000,1,   3,   1,   1,0.98008698, -71.250129, 1.10000, 0.90000, 1.10000, 0.90000
  505,'9003502700  ',  69.0000,1,   3,   1,   1,0.96985859, -72.382226, 1.10000, 0.90000, 1.10000, 0.90000
  506,'9003502800  ',  69.0000,1,   3,   1,   1,0.97599953, -71.946556, 1.10000, 0.90000, 1.10000, 0.90000
  507,'9003502900  ',  69.0000,1,   3,   1,   1,0.97041339, -72.332168, 1.10000, 0.90000, 1.10000, 0.90000
  508,'9003503000  ',  69.0000,1,   3,   1,   1,0.97098088, -72.340193, 1.10000, 0.90000, 1.10000, 0.90000
  509,'9003503100  ', 138.0000,1,   3,   1,   1,0.97635698, -71.503891, 1.10000, 0.90000, 1.10000, 0.90000
  510,'9003503300  ',  69.0000,1,   3,   1,   1,0.96759146, -72.505614, 1.10000, 0.90000, 1.10000, 0.90000
  511,'9003503500  ',  69.0000,1,   3,   1,   1,0.96991050, -72.444217, 1.10000, 0.90000, 1.10000, 0.90000
  512,'9003503700  ',  69.0000,1,   3,   1,   1,0.96718454, -72.557284, 1.10000, 0.90000, 1.10000, 0.90000
  513,'9003503800  ',  69.0000,1,   3,   1,   1,0.96554649, -72.591093, 1.10000, 0.90000, 1.10000, 0.90000
  514,'9003503900  ', 138.0000,1,   3,   1,   1,0.97468477, -71.868186, 1.10000, 0.90000, 1.10000, 0.90000
  515,'9003504000  ', 138.0000,1,   3,   1,   1,0.97494888, -71.849779, 1.10000, 0.90000, 1.10000, 0.90000
  516,'9003504100  ',  69.0000,1,   3,   1,   1,0.97022247, -72.333274, 1.10000, 0.90000, 1.10000, 0.90000
  517,'9003504200  ', 138.0000,1,   3,   1,   1,0.97627872, -71.498236, 1.10000, 0.90000, 1.10000, 0.90000
  518,'9003504300  ',  69.0000,1,   3,   1,   1,0.96806479, -72.438534, 1.10000, 0.90000, 1.10000, 0.90000
  519,'9003504500  ', 138.0000,1,   3,   1,   1,0.97983867, -71.284335, 1.10000, 0.90000, 1.10000, 0.90000
  520,'9003504800  ',  69.0000,1,   3,   1,   1,0.97021818, -72.283981, 1.10000, 0.90000, 1.10000, 0.90000
  521,'9003504900  ', 138.0000,1,   3,   1,   1,0.97922212, -71.316519, 1.10000, 0.90000, 1.10000, 0.90000
  522,'9003510100  ',  69.0000,1,   3,   1,   1,0.97131056, -72.347324, 1.10000, 0.90000, 1.10000, 0.90000
  523,'9003510200  ',  69.0000,1,   3,   1,   1,0.98046082, -71.564878, 1.10000, 0.90000, 1.10000, 0.90000
  524,'9003510300  ',  69.0000,1,   3,   1,   1,0.97084808, -72.509049, 1.10000, 0.90000, 1.10000, 0.90000
  525,'9003510400  ', 138.0000,1,   3,   1,   1,0.98054492, -71.195406, 1.10000, 0.90000, 1.10000, 0.90000
  526,'9003510500  ',  69.0000,1,   3,   1,   1,0.97136199, -72.068318, 1.10000, 0.90000, 1.10000, 0.90000
  527,'9003510600  ', 138.0000,1,   3,   1,   1,0.98200339, -71.098984, 1.10000, 0.90000, 1.10000, 0.90000
  528,'9003510700  ',  69.0000,1,   3,   1,   1,0.97623575, -71.624062, 1.10000, 0.90000, 1.10000, 0.90000
  529,'9003510800  ', 138.0000,1,   3,   1,   1,0.98290908, -71.018552, 1.10000, 0.90000, 1.10000, 0.90000
  530,'9003510900  ', 138.0000,1,   3,   1,   1,0.97837758, -70.347335, 1.10000, 0.90000, 1.10000, 0.90000
  531,'9003511000  ', 138.0000,1,   3,   1,   1,0.97772652, -70.415624, 1.10000, 0.90000, 1.10000, 0.90000
  532,'9003511100  ',  69.0000,1,   3,   1,   1,0.97155774, -71.999715, 1.10000, 0.90000, 1.10000, 0.90000
  533,'9003511200  ',  69.0000,1,   3,   1,   1,0.97053128, -72.119708, 1.10000, 0.90000, 1.10000, 0.90000
  534,'9003511300  ',  69.0000,1,   3,   1,   1,0.97012502, -72.180947, 1.10000, 0.90000, 1.10000, 0.90000
  535,'9003511400  ',  69.0000,1,   3,   1,   1,0.96999371, -72.266530, 1.10000, 0.90000, 1.10000, 0.90000
  536,'9003514101  ',  69.0000,1,   3,   1,   1,0.96053469, -73.088591, 1.10000, 0.90000, 1.10000, 0.90000
  537,'9003514102  ', 138.0000,1,   3,   1,   1,0.97305274, -71.471981, 1.10000, 0.90000, 1.10000, 0.90000
  538,'9003514200  ',  69.0000,1,   3,   1,   1,0.96345723, -72.745756, 1.10000, 0.90000, 1.10000, 0.90000
  539,'9003514300  ', 138.0000,1,   3,   1,   1,0.96424145, -71.308958, 1.10000, 0.90000, 1.10000, 0.90000
  540,'9003514400  ',  69.0000,1,   3,   1,   1,0.96252668, -72.678568, 1.10000, 0.90000, 1.10000, 0.90000
  541,'9003514500  ',  69.0000,1,   3,   1,   1,0.96369129, -72.621795, 1.10000, 0.90000, 1.10000, 0.90000
  542,'9003514600  ',  69.0000,1,   3,   1,   1,0.96442634, -72.560603, 1.10000, 0.90000, 1.10000, 0.90000
  543,'9003514700  ',  69.0000,1,   3,   1,   1,0.96361172, -72.618052, 1.10000, 0.90000, 1.10000, 0.90000
  544,'9003514800  ',  69.0000,1,   3,   1,   1,0.96274406, -72.633229, 1.10000, 0.90000, 1.10000, 0.90000
  545,'9003514900  ',  69.0000,1,   3,   1,   1,0.95975381, -73.096411, 1.10000, 0.90000, 1.10000, 0.90000
  546,'9003515000  ', 138.0000,1,   3,   1,   1,0.96525425, -71.171643, 1.10000, 0.90000, 1.10000, 0.90000
  547,'9003515101  ', 138.0000,1,   3,   1,   1,0.97274822, -71.379841, 1.10000, 0.90000, 1.10000, 0.90000
  548,'9003515102  ', 138.0000,1,   3,   1,   1,0.97360158, -71.274137, 1.10000, 0.90000, 1.10000, 0.90000
  549,'9003515200  ',  69.0000,1,   3,   1,   1,0.96152151, -72.645066, 1.10000, 0.90000, 1.10000, 0.90000
  550,'9003520100  ', 138.0000,1,   3,   1,   1,0.97606868, -70.966246, 1.10000, 0.90000, 1.10000, 0.90000
  551,'9003520201  ',  69.0000,1,   3,   1,   1,0.97089916, -71.096621, 1.10000, 0.90000, 1.10000, 0.90000
  552,'9003520202  ', 138.0000,1,   3,   1,   1,0.98025817, -70.383023, 1.10000, 0.90000, 1.10000, 0.90000
  553,'9003520301  ', 138.0000,1,   3,   1,   1,0.97965580, -70.224003, 1.10000, 0.90000, 1.10000, 0.90000
  554,'9003520302  ',  69.0000,1,   3,   1,   1,0.97746426, -71.500551, 1.10000, 0.90000, 1.10000, 0.90000
  555,'9003520400  ', 138.0000,1,   3,   1,   1,0.98175704, -70.012540, 1.10000, 0.90000, 1.10000, 0.90000
  556,'9003520501  ', 138.0000,1,   3,   1,   1,0.98437673, -69.744011, 1.10000, 0.90000, 1.10000, 0.90000
  557,'9003524100  ',  69.0000,1,   3,   1,   1,0.97596735, -70.627530, 1.10000, 0.90000, 1.10000, 0.90000
  558,'9003524200  ', 138.0000,1,   3,   1,   1,0.97783494, -69.787355, 1.10000, 0.90000, 1.10000, 0.90000
  559,'9003524300  ', 138.0000,1,   3,   1,   1,1.00395596, -72.498176, 1.10000, 0.90000, 1.10000, 0.90000
  560,'9003524400  ',  69.0000,1,   3,   1,   1,0.96911323, -72.780604, 1.10000, 0.90000, 1.10000, 0.90000
  561,'9003524501  ',  69.0000,1,   3,   1,   1,0.96741813, -72.530913, 1.10000, 0.90000, 1.10000, 0.90000
  562,'9003524502  ',  69.0000,1,   3,   1,   1,0.96681523, -72.610273, 1.10000, 0.90000, 1.10000, 0.90000
  563,'9003524600  ', 138.0000,1,   3,   1,   1,0.97614229, -71.532981, 1.10000, 0.90000, 1.10000, 0.90000
  564,'9003524700  ',  69.0000,1,   3,   1,   1,0.96993643, -72.260977, 1.10000, 0.90000, 1.10000, 0.90000
  565,'9003980000  ',  69.0000,1,   3,   1,   1,0.98341340, -74.163417, 1.10000, 0.90000, 1.10000, 0.90000
  566,'9005250100  ',  69.0000,1,   3,   1,   1,0.96547782, -68.041511, 1.10000, 0.90000, 1.10000, 0.90000
  567,'9005253100  ',  69.0000,1,   3,   1,   1,0.98078471, -69.487408, 1.10000, 0.90000, 1.10000, 0.90000
  568,'9005253200  ',  69.0000,1,   3,   1,   1,0.97913539, -69.180254, 1.10000, 0.90000, 1.10000, 0.90000
  569,'9005253300  ', 138.0000,1,   3,   1,   1,0.97883356, -67.812720, 1.10000, 0.90000, 1.10000, 0.90000
  570,'9005253400  ',  69.0000,1,   3,   1,   1,0.97868806, -68.987991, 1.10000, 0.90000, 1.10000, 0.90000
  571,'9005253500  ',  69.0000,1,   3,   1,   1,0.97483623, -69.874270, 1.10000, 0.90000, 1.10000, 0.90000
  572,'9005253600  ',  69.0000,1,   3,   1,   1,0.98241782, -69.115210, 1.10000, 0.90000, 1.10000, 0.90000
  573,'9005260200  ',  69.0000,1,   3,   1,   1,0.94251347, -77.245942, 1.10000, 0.90000, 1.10000, 0.90000
  574,'9005261100  ',  69.0000,1,   3,   1,   1,0.93889767, -77.868849, 1.10000, 0.90000, 1.10000, 0.90000
  575,'9005262100  ',  69.0000,1,   3,   1,   1,0.94254816, -78.046243, 1.10000, 0.90000, 1.10000, 0.90000
  576,'9005263200  ',  69.0000,1,   3,   1,   1,0.94890660, -77.480430, 1.10000, 0.90000, 1.10000, 0.90000
  577,'9005265100  ',  69.0000,1,   3,   1,   1,0.96398664, -70.728658, 1.10000, 0.90000, 1.10000, 0.90000
  578,'9005266100  ',  69.0000,1,   3,   1,   1,0.96799630, -70.411935, 1.10000, 0.90000, 1.10000, 0.90000
  579,'9005267100  ',  69.0000,1,   3,   1,   1,0.96005601, -71.109564, 1.10000, 0.90000, 1.10000, 0.90000
  580,'9005268100  ',  69.0000,1,   3,   1,   1,0.98361498, -66.986281, 1.10000, 0.90000, 1.10000, 0.90000
  581,'9005290100  ',  69.0000,1,   3,   1,   1,0.94656914, -74.578050, 1.10000, 0.90000, 1.10000, 0.90000
  582,'9005293100  ',  69.0000,1,   3,   1,   1,0.94517577, -76.073581, 1.10000, 0.90000, 1.10000, 0.90000
  583,'9005296100  ',  69.0000,1,   3,   1,   1,0.95609188, -76.849867, 1.10000, 0.90000, 1.10000, 0.90000
  584,'9005298300  ', 138.0000,1,   3,   1,   1,0.97061902, -71.840367, 1.10000, 0.90000, 1.10000, 0.90000
  585,'9005298400  ', 138.0000,1,   3,   1,   1,0.97053367, -71.701222, 1.10000, 0.90000, 1.10000, 0.90000
  586,'9005300100  ',  69.0000,1,   3,   1,   1,0.95799881, -72.308727, 1.10000, 0.90000, 1.10000, 0.90000
  587,'9005300400  ',  69.0000,1,   3,   1,   1,0.96018344, -72.623988, 1.10000, 0.90000, 1.10000, 0.90000
  588,'9005300500  ',  69.0000,1,   3,   1,   1,0.95513666, -71.463518, 1.10000, 0.90000, 1.10000, 0.90000
  589,'9005303100  ',  69.0000,1,   3,   1,   1,0.95803690, -71.783396, 1.10000, 0.90000, 1.10000, 0.90000
  590,'9005306100  ', 138.0000,1,   3,   1,   1,0.97716051, -73.817133, 1.10000, 0.90000, 1.10000, 0.90000
  591,'9005310100  ',  69.0000,1,   3,   1,   1,0.96626467, -73.115946, 1.10000, 0.90000, 1.10000, 0.90000
  592,'9005310200  ',  69.0000,1,   3,   1,   1,0.96598798, -72.983822, 1.10000, 0.90000, 1.10000, 0.90000
  593,'9005310300  ',  69.0000,1,   3,   1,   1,0.96703333, -72.962936, 1.10000, 0.90000, 1.10000, 0.90000
  594,'9005310400  ',  69.0000,1,   3,   1,   1,0.96669453, -73.033799, 1.10000, 0.90000, 1.10000, 0.90000
  595,'9005310500  ',  69.0000,1,   3,   1,   1,0.96624857, -73.137693, 1.10000, 0.90000, 1.10000, 0.90000
  596,'9005310601  ',  69.0000,1,   3,   1,   1,0.96311027, -73.289986, 1.10000, 0.90000, 1.10000, 0.90000
  597,'9005310602  ',  69.0000,1,   3,   1,   1,0.96587479, -73.244162, 1.10000, 0.90000, 1.10000, 0.90000
  598,'9005310700  ', 138.0000,1,   3,   1,   1,0.97264695, -74.184590, 1.10000, 0.90000, 1.10000, 0.90000
  599,'9005310801  ',  69.0000,1,   3,   1,   1,0.96770281, -72.843571, 1.10000, 0.90000, 1.10000, 0.90000
  600,'9005310803  ',  69.0000,1,   3,   1,   1,0.96299642, -72.731324, 1.10000, 0.90000, 1.10000, 0.90000
  601,'9005310804  ',  69.0000,1,   3,   1,   1,0.96183968, -72.749178, 1.10000, 0.90000, 1.10000, 0.90000
  602,'9005320100  ',  69.0000,1,   3,   1,   1,0.94634920, -76.035633, 1.10000, 0.90000, 1.10000, 0.90000
  603,'9005320200  ',  69.0000,1,   3,   1,   1,0.95135146, -76.146494, 1.10000, 0.90000, 1.10000, 0.90000
  604,'9005342100  ',  69.0000,1,   3,   1,   1,0.95892775, -71.289048, 1.10000, 0.90000, 1.10000, 0.90000
  605,'9005349100  ',  69.0000,1,   3,   1,   1,0.95974630, -71.399867, 1.10000, 0.90000, 1.10000, 0.90000
  606,'9005349200  ',  69.0000,1,   3,   1,   1,0.96071678, -71.588401, 1.10000, 0.90000, 1.10000, 0.90000
  607,'9005360100  ',  69.0000,1,   3,   1,   1,0.96163970, -70.718324, 1.10000, 0.90000, 1.10000, 0.90000
  608,'9005360200  ', 138.0000,1,   3,   1,   1,0.96834505, -69.985889, 1.10000, 0.90000, 1.10000, 0.90000
  609,'9005360300  ', 138.0000,1,   3,   1,   1,0.96912360, -69.939095, 1.10000, 0.90000, 1.10000, 0.90000
  610,'9005360400  ',  69.0000,1,   3,   1,   1,0.96138728, -70.431388, 1.10000, 0.90000, 1.10000, 0.90000
  611,'9005362101  ',  69.0000,1,   3,   1,   1,0.97270679, -68.998981, 1.10000, 0.90000, 1.10000, 0.90000
  612,'9005362102  ',  69.0000,1,   3,   1,   1,0.96740168, -69.738397, 1.10000, 0.90000, 1.10000, 0.90000
  613,'9005425300  ', 138.0000,1,   3,   1,   1,0.97064680, -71.506418, 1.10000, 0.90000, 1.10000, 0.90000
  614,'9005425400  ',  69.0000,1,   3,   1,   1,0.95601809, -70.577000, 1.10000, 0.90000, 1.10000, 0.90000
  615,'9005425500  ', 138.0000,1,   3,   1,   1,0.97185856, -71.401937, 1.10000, 0.90000, 1.10000, 0.90000
  616,'9005425600  ',  69.0000,1,   3,   1,   1,0.93965143, -77.326996, 1.10000, 0.90000, 1.10000, 0.90000
  617,'9007541100  ',  69.0000,1,   3,   1,   1,0.97344708, -70.316237, 1.10000, 0.90000, 1.10000, 0.90000
  618,'9007541200  ',  69.0000,1,   3,   1,   1,0.96991044, -70.924042, 1.10000, 0.90000, 1.10000, 0.90000
  619,'9007541300  ',  69.0000,1,   3,   1,   1,0.97201961, -70.826610, 1.10000, 0.90000, 1.10000, 0.90000
  620,'9007541401  ',  69.0000,1,   3,   1,   1,0.97518033, -70.488823, 1.10000, 0.90000, 1.10000, 0.90000
  621,'9007541402  ',  69.0000,1,   3,   1,   1,0.96824694, -70.979872, 1.10000, 0.90000, 1.10000, 0.90000
  622,'9007541500  ',  69.0000,1,   3,   1,   1,0.97317129, -70.313533, 1.10000, 0.90000, 1.10000, 0.90000
  623,'9007541600  ',  69.0000,1,   3,   1,   1,0.97383708, -70.310131, 1.10000, 0.90000, 1.10000, 0.90000
  624,'9007541700  ', 138.0000,1,   3,   1,   1,0.98634303, -69.004438, 1.10000, 0.90000, 1.10000, 0.90000
  625,'9007542000  ', 138.0000,1,   3,   1,   1,0.98726863, -68.883626, 1.10000, 0.90000, 1.10000, 0.90000
  626,'9007542100  ',  69.0000,1,   3,   1,   1,0.98053312, -69.395384, 1.10000, 0.90000, 1.10000, 0.90000
  627,'9007542200  ',  69.0000,1,   3,   1,   1,0.98183894, -69.436796, 1.10000, 0.90000, 1.10000, 0.90000
  628,'9007550100  ', 138.0000,1,   3,   1,   1,0.98580772, -69.635165, 1.10000, 0.90000, 1.10000, 0.90000
  629,'9007550201  ',  69.0000,1,   3,   1,   1,0.98828900, -68.450872, 1.10000, 0.90000, 1.10000, 0.90000
  630,'9007550202  ',  69.0000,1,   3,   1,   1,0.98810846, -68.642691, 1.10000, 0.90000, 1.10000, 0.90000
  631,'9007560100  ',  69.0000,1,   3,   1,   1,0.98731530, -68.941225, 1.10000, 0.90000, 1.10000, 0.90000
  632,'9007560200  ', 138.0000,1,   3,   1,   1,0.98550415, -69.159046, 1.10000, 0.90000, 1.10000, 0.90000
  633,'9007570100  ',  69.0000,1,   3,   1,   1,0.96214539, -71.418548, 1.10000, 0.90000, 1.10000, 0.90000
  634,'9007570200  ', 138.0000,1,   3,   1,   1,0.98178989, -69.440013, 1.10000, 0.90000, 1.10000, 0.90000
  635,'9007570300  ', 138.0000,1,   3,   1,   1,0.98319632, -69.332499, 1.10000, 0.90000, 1.10000, 0.90000
  636,'9007580100  ',  69.0000,1,   3,   1,   1,0.98213905, -69.428914, 1.10000, 0.90000, 1.10000, 0.90000
  637,'9007585100  ',  69.0000,1,   3,   1,   1,0.97329003, -69.343714, 1.10000, 0.90000, 1.10000, 0.90000
  638,'9007590100  ', 138.0000,1,   3,   1,   1,0.98997051, -68.012305, 1.10000, 0.90000, 1.10000, 0.90000
  639,'9007595101  ', 138.0000,1,   3,   1,   1,0.99470901, -66.878364, 1.10000, 0.90000, 1.10000, 0.90000
  640,'9007595102  ', 138.0000,1,   3,   1,   1,0.99349725, -67.012318, 1.10000, 0.90000, 1.10000, 0.90000
  641,'9007600100  ',  69.0000,1,   3,   1,   1,0.98265779, -67.836858, 1.10000, 0.90000, 1.10000, 0.90000
  642,'9007610100  ',  69.0000,1,   3,   1,   1,0.98442769, -67.304561, 1.10000, 0.90000, 1.10000, 0.90000
  643,'9007610200  ', 138.0000,1,   3,   1,   1,0.99387538, -66.438295, 1.10000, 0.90000, 1.10000, 0.90000
  644,'9007610300  ',  69.0000,1,   3,   1,   1,0.98357928, -67.269474, 1.10000, 0.90000, 1.10000, 0.90000
  645,'9007610400  ',  69.0000,1,   3,   1,   1,0.98390210, -67.306091, 1.10000, 0.90000, 1.10000, 0.90000
  646,'9007620100  ', 138.0000,1,   3,   1,   1,0.99408543, -66.555665, 1.10000, 0.90000, 1.10000, 0.90000
  647,'9007630100  ', 138.0000,1,   3,   1,   1,0.99549425, -66.457727, 1.10000, 0.90000, 1.10000, 0.90000
  648,'9007640100  ',  69.0000,1,   3,   1,   1,0.97869450, -68.134415, 1.10000, 0.90000, 1.10000, 0.90000
  649,'9007670100  ',  69.0000,1,   3,   1,   1,0.98822570, -66.759731, 1.10000, 0.90000, 1.10000, 0.90000
  650,'9007670200  ', 138.0000,1,   3,   1,   1,0.99880278, -65.880323, 1.10000, 0.90000, 1.10000, 0.90000
  651,'9007680100  ', 138.0000,1,   3,   1,   1,0.99392724, -66.475041, 1.10000, 0.90000, 1.10000, 0.90000
  652,'9007680200  ', 138.0000,1,   3,   1,   1,0.98883402, -68.711321, 1.10000, 0.90000, 1.10000, 0.90000
  653,'9009120100  ', 138.0000,1,   3,   1,   1,1.00164282, -65.386036, 1.10000, 0.90000, 1.10000, 0.90000
  654,'9009120200  ', 138.0000,1,   3,   1,   1,1.00023961, -65.494172, 1.10000, 0.90000, 1.10000, 0.90000
  655,'9009125100  ', 138.0000,1,   3,   1,   1,1.00013196, -65.620346, 1.10000, 0.90000, 1.10000, 0.90000
  656,'9009125200  ',  69.0000,1,   3,   1,   1,0.99158835, -66.386290, 1.10000, 0.90000, 1.10000, 0.90000
  657,'9009125300  ', 138.0000,1,   3,   1,   1,0.99904412, -65.644538, 1.10000, 0.90000, 1.10000, 0.90000
  658,'9009125400  ', 138.0000,1,   3,   1,   1,0.99748844, -65.815696, 1.10000, 0.90000, 1.10000, 0.90000
  659,'9009130101  ', 138.0000,1,   3,   1,   1,0.99112058, -66.552421, 1.10000, 0.90000, 1.10000, 0.90000
  660,'9009130102  ', 138.0000,1,   3,   1,   1,0.99495041, -66.108855, 1.10000, 0.90000, 1.10000, 0.90000
  661,'9009130200  ', 138.0000,1,   3,   1,   1,0.99493539, -66.071746, 1.10000, 0.90000, 1.10000, 0.90000
  662,'9009140100  ',  69.0000,1,   3,   1,   1,0.98993558, -66.991752, 1.10000, 0.90000, 1.10000, 0.90000
  663,'9009140200  ', 138.0000,1,   3,   1,   1,0.99988151, -66.014229, 1.10000, 0.90000, 1.10000, 0.90000
  664,'9009140300  ', 138.0000,1,   3,   1,   1,0.99825764, -66.099921, 1.10000, 0.90000, 1.10000, 0.90000
  665,'9009140400  ',  69.0000,1,   3,   1,   1,0.99463314, -66.398892, 1.10000, 0.90000, 1.10000, 0.90000
  666,'9009140500  ',  69.0000,1,   3,   1,   1,0.99247617, -66.698129, 1.10000, 0.90000, 1.10000, 0.90000
  667,'9009140600  ',  69.0000,1,   3,   1,   1,0.99192548, -66.707910, 1.10000, 0.90000, 1.10000, 0.90000
  668,'9009140700  ',  69.0000,1,   3,   1,   1,0.99008000, -66.973871, 1.10000, 0.90000, 1.10000, 0.90000
  669,'9009140800  ', 138.0000,1,   3,   1,   1,0.99841744, -66.070346, 1.10000, 0.90000, 1.10000, 0.90000
  670,'9009140900  ',  69.0000,1,   3,   1,   1,0.98987150, -66.959220, 1.10000, 0.90000, 1.10000, 0.90000
  671,'9009141000  ',  69.0000,1,   3,   1,   1,0.98929089, -66.964869, 1.10000, 0.90000, 1.10000, 0.90000
  672,'9009141100  ',  69.0000,1,   3,   1,   1,0.99218923, -66.695274, 1.10000, 0.90000, 1.10000, 0.90000
  673,'9009141200  ',  69.0000,1,   3,   1,   1,0.99115086, -66.893548, 1.10000, 0.90000, 1.10000, 0.90000
  674,'9009141300  ',  69.0000,1,   3,   1,   1,0.99063969, -67.013568, 1.10000, 0.90000, 1.10000, 0.90000
  675,'9009141400  ', 138.0000,1,   3,   1,   1,0.99733174, -66.147520, 1.10000, 0.90000, 1.10000, 0.90000
  676,'9009141500  ',  69.0000,1,   3,   1,   1,0.99057120, -67.073878, 1.10000, 0.90000, 1.10000, 0.90000
  677,'9009141600  ',  69.0000,1,   3,   1,   1,0.98929435, -66.979717, 1.10000, 0.90000, 1.10000, 0.90000
  678,'9009141800  ',  69.0000,1,   3,   1,   1,0.99023879, -67.056618, 1.10000, 0.90000, 1.10000, 0.90000
  679,'9009141900  ',  69.0000,1,   3,   1,   1,0.99142021, -67.023560, 1.10000, 0.90000, 1.10000, 0.90000
  680,'9009142000  ', 138.0000,1,   3,   1,   1,0.99808902, -66.158264, 1.10000, 0.90000, 1.10000, 0.90000
  681,'9009142100  ', 138.0000,1,   3,   1,   1,0.99827343, -66.158319, 1.10000, 0.90000, 1.10000, 0.90000
  682,'9009142200  ', 138.0000,1,   3,   1,   1,0.99889851, -66.099149, 1.10000, 0.90000, 1.10000, 0.90000
  683,'9009142300  ', 138.0000,1,   3,   1,   1,0.99893081, -66.137371, 1.10000, 0.90000, 1.10000, 0.90000
  684,'9009142400  ', 138.0000,1,   3,   1,   1,0.99804902, -66.213138, 1.10000, 0.90000, 1.10000, 0.90000
  685,'9009142500  ', 138.0000,1,   3,   1,   1,0.99749482, -66.292744, 1.10000, 0.90000, 1.10000, 0.90000
  686,'9009142601  ',  69.0000,1,   3,   1,   1,0.98656988, -67.403305, 1.10000, 0.90000, 1.10000, 0.90000
  687,'9009142603  ',  69.0000,1,   3,   1,   1,0.98654073, -67.370862, 1.10000, 0.90000, 1.10000, 0.90000
  688,'9009142604  ', 138.0000,1,   3,   1,   1,0.99876791, -66.233014, 1.10000, 0.90000, 1.10000, 0.90000
  689,'9009142700  ', 345.0000,1,   3,   1,   1,1.01503181, -64.399060, 1.10000, 0.90000, 1.10000, 0.90000
  690,'9009142800  ',  69.0000,1,   3,   1,   1,0.99321777, -66.707118, 1.10000, 0.90000, 1.10000, 0.90000
  691,'9009150100  ',  69.0000,1,   3,   1,   1,1.00734484, -64.736451, 1.10000, 0.90000, 1.10000, 0.90000
  692,'9009150200  ',  69.0000,1,   3,   1,   1,1.00577044, -64.790280, 1.10000, 0.90000, 1.10000, 0.90000
  693,'9009150300  ',  69.0000,1,   3,   1,   1,1.01079881, -64.068219, 1.10000, 0.90000, 1.10000, 0.90000
  694,'9009150400  ',  69.0000,1,   3,   1,   1,1.01007164, -64.074565, 1.10000, 0.90000, 1.10000, 0.90000
  695,'9009150500  ',  69.0000,1,   3,   1,   1,1.00795317, -64.159710, 1.10000, 0.90000, 1.10000, 0.90000
  696,'9009150600  ', 138.0000,1,   3,   1,   1,1.01593590, -63.781440, 1.10000, 0.90000, 1.10000, 0.90000
  697,'9009150700  ',  69.0000,1,   3,   1,   1,1.00605857, -64.647413, 1.10000, 0.90000, 1.10000, 0.90000
  698,'9009150800  ', 138.0000,1,   3,   1,   1,1.00974917, -64.560690, 1.10000, 0.90000, 1.10000, 0.90000
  699,'9009150900  ',  69.0000,1,   3,   1,   1,1.00587165, -64.799296, 1.10000, 0.90000, 1.10000, 0.90000
  700,'9009151000  ',  69.0000,1,   3,   1,   1,1.00473869, -64.807922, 1.10000, 0.90000, 1.10000, 0.90000
  701,'9009151100  ', 138.0000,1,   3,   1,   1,1.00716269, -64.912117, 1.10000, 0.90000, 1.10000, 0.90000
  702,'9009151200  ', 138.0000,1,   3,   1,   1,1.00580597, -65.075037, 1.10000, 0.90000, 1.10000, 0.90000
  703,'9009154100  ', 138.0000,1,   3,   1,   1,0.99964255, -65.889100, 1.10000, 0.90000, 1.10000, 0.90000
  704,'9009154200  ', 138.0000,1,   3,   1,   1,1.00196207, -65.574761, 1.10000, 0.90000, 1.10000, 0.90000
  705,'9009154500  ',  69.0000,1,   3,   1,   1,0.99177796, -66.687979, 1.10000, 0.90000, 1.10000, 0.90000
  706,'9009154600  ', 138.0000,1,   3,   1,   1,1.00105834, -65.704193, 1.10000, 0.90000, 1.10000, 0.90000
  707,'9009154700  ', 138.0000,1,   3,   1,   1,1.00404656, -65.289730, 1.10000, 0.90000, 1.10000, 0.90000
  708,'9009154800  ',  69.0000,1,   3,   1,   1,0.99751073, -66.086117, 1.10000, 0.90000, 1.10000, 0.90000
  709,'9009154900  ',  69.0000,1,   3,   1,   1,0.99637932, -66.199874, 1.10000, 0.90000, 1.10000, 0.90000
  710,'9009155000  ',  69.0000,1,   3,   1,   1,0.99513876, -66.329866, 1.10000, 0.90000, 1.10000, 0.90000
  711,'9009155100  ',  69.0000,1,   3,   1,   1,0.99583054, -66.205591, 1.10000, 0.90000, 1.10000, 0.90000
  712,'9009157100  ',  69.0000,1,   3,   1,   1,0.99860930, -65.979675, 1.10000, 0.90000, 1.10000, 0.90000
  713,'9009157200  ',  69.0000,1,   3,   1,   1,1.00140953, -65.570683, 1.10000, 0.90000, 1.10000, 0.90000
  714,'9009157300  ',  69.0000,1,   3,   1,   1,0.99467921, -65.899735, 1.10000, 0.90000, 1.10000, 0.90000
  715,'9009157400  ',  69.0000,1,   3,   1,   1,0.99501878, -66.356244, 1.10000, 0.90000, 1.10000, 0.90000
  716,'9009160100  ',  69.0000,1,   3,   1,   1,0.99357969, -66.529034, 1.10000, 0.90000, 1.10000, 0.90000
  717,'9009160200  ',  69.0000,1,   3,   1,   1,0.98577541, -67.139933, 1.10000, 0.90000, 1.10000, 0.90000
  718,'9009161100  ',  69.0000,1,   3,   1,   1,0.97557789, -68.697933, 1.10000, 0.90000, 1.10000, 0.90000
  719,'9009165100  ', 138.0000,1,   3,   1,   1,0.99598670, -66.532299, 1.10000, 0.90000, 1.10000, 0.90000
  720,'9009165200  ',  69.0000,1,   3,   1,   1,0.99044639, -67.156824, 1.10000, 0.90000, 1.10000, 0.90000
  721,'9009165300  ',  69.0000,1,   3,   1,   1,0.98986864, -67.399733, 1.10000, 0.90000, 1.10000, 0.90000
  722,'9009165400  ',  69.0000,1,   3,   1,   1,0.99015981, -67.157166, 1.10000, 0.90000, 1.10000, 0.90000
  723,'9009165500  ',  69.0000,1,   3,   1,   1,0.99003875, -67.133431, 1.10000, 0.90000, 1.10000, 0.90000
  724,'9009165600  ', 138.0000,1,   3,   1,   1,0.99633169, -66.776690, 1.10000, 0.90000, 1.10000, 0.90000
  725,'9009165700  ',  69.0000,1,   3,   1,   1,0.99038881, -67.106499, 1.10000, 0.90000, 1.10000, 0.90000
  726,'9009165801  ', 138.0000,1,   3,   1,   1,0.99706376, -66.748420, 1.10000, 0.90000, 1.10000, 0.90000
  727,'9009165802  ',  69.0000,1,   3,   1,   1,0.98832357, -67.555926, 1.10000, 0.90000, 1.10000, 0.90000
  728,'9009165900  ',  69.0000,1,   3,   1,   1,0.97712648, -68.778024, 1.10000, 0.90000, 1.10000, 0.90000
  729,'9009166001  ',  69.0000,1,   3,   1,   1,0.98813808, -67.709564, 1.10000, 0.90000, 1.10000, 0.90000
  730,'9009166002  ', 138.0000,1,   3,   1,   1,0.99745375, -67.441629, 1.10000, 0.90000, 1.10000, 0.90000
  731,'9009167100  ', 138.0000,1,   3,   1,   1,0.99588722, -67.107292, 1.10000, 0.90000, 1.10000, 0.90000
  732,'9009167201  ', 138.0000,1,   3,   1,   1,0.99500942, -66.738755, 1.10000, 0.90000, 1.10000, 0.90000
  733,'9009167202  ',  69.0000,1,   3,   1,   1,0.98513991, -68.120571, 1.10000, 0.90000, 1.10000, 0.90000
  734,'9009167300  ', 138.0000,1,   3,   1,   1,0.99501812, -66.816319, 1.10000, 0.90000, 1.10000, 0.90000
  735,'9009170100  ',  69.0000,1,   3,   1,   1,0.98241383, -69.555682, 1.10000, 0.90000, 1.10000, 0.90000
  736,'9009170200  ',  69.0000,1,   3,   1,   1,0.98204553, -69.561317, 1.10000, 0.90000, 1.10000, 0.90000
  737,'9009170300  ',  69.0000,1,   3,   1,   1,0.98149812, -69.570989, 1.10000, 0.90000, 1.10000, 0.90000
  738,'9009170400  ', 138.0000,1,   3,   1,   1,0.98666722, -68.966264, 1.10000, 0.90000, 1.10000, 0.90000
  739,'9009170500  ',  69.0000,1,   3,   1,   1,0.98012054, -69.388370, 1.10000, 0.90000, 1.10000, 0.90000
  740,'9009170600  ', 138.0000,1,   3,   1,   1,0.98953456, -68.497782, 1.10000, 0.90000, 1.10000, 0.90000
  741,'9009170700  ', 138.0000,1,   3,   1,   1,0.98910081, -68.528804, 1.10000, 0.90000, 1.10000, 0.90000
  742,'9009170800  ', 138.0000,1,   3,   1,   1,0.99063838, -68.414030, 1.10000, 0.90000, 1.10000, 0.90000
  743,'9009170900  ', 138.0000,1,   3,   1,   1,0.98883849, -68.549882, 1.10000, 0.90000, 1.10000, 0.90000
  744,'9009171000  ',  69.0000,1,   3,   1,   1,0.98285723, -69.516771, 1.10000, 0.90000, 1.10000, 0.90000
  745,'9009171100  ',  69.0000,1,   3,   1,   1,0.98324686, -69.341501, 1.10000, 0.90000, 1.10000, 0.90000
  746,'9009171200  ',  69.0000,1,   3,   1,   1,0.98382604, -69.344882, 1.10000, 0.90000, 1.10000, 0.90000
  747,'9009171300  ',  69.0000,1,   3,   1,   1,0.98157531, -69.564493, 1.10000, 0.90000, 1.10000, 0.90000
  748,'9009171400  ',  69.0000,1,   3,   1,   1,0.98193699, -69.559241, 1.10000, 0.90000, 1.10000, 0.90000
  749,'9009171500  ',  69.0000,1,   3,   1,   1,0.98316735, -69.542903, 1.10000, 0.90000, 1.10000, 0.90000
  750,'9009171600  ', 345.0000,1,   3,   1,   1,1.00512731, -66.718005, 1.10000, 0.90000, 1.10000, 0.90000
  751,'9009171700  ',  69.0000,1,   3,   1,   1,0.98249888, -69.569151, 1.10000, 0.90000, 1.10000, 0.90000
  752,'9009175100  ', 138.0000,1,   3,   1,   1,0.99829078, -67.533939, 1.10000, 0.90000, 1.10000, 0.90000
  753,'9009175200  ',  69.0000,1,   3,   1,   1,0.98731154, -68.220653, 1.10000, 0.90000, 1.10000, 0.90000
  754,'9009175300  ',  69.0000,1,   3,   1,   1,0.98597258, -68.328468, 1.10000, 0.90000, 1.10000, 0.90000
  755,'9009175400  ', 138.0000,1,   3,   1,   1,0.99734044, -67.640757, 1.10000, 0.90000, 1.10000, 0.90000
  756,'9009175500  ',  69.0000,1,   3,   1,   1,0.99252719, -67.960492, 1.10000, 0.90000, 1.10000, 0.90000
  757,'9009175600  ', 138.0000,1,   3,   1,   1,0.99518090, -67.881678, 1.10000, 0.90000, 1.10000, 0.90000
  758,'9009175700  ', 138.0000,1,   3,   1,   1,0.99308139, -68.126581, 1.10000, 0.90000, 1.10000, 0.90000
  759,'9009175800  ', 138.0000,1,   3,   1,   1,0.99578851, -67.759479, 1.10000, 0.90000, 1.10000, 0.90000
  760,'9009175900  ',  69.0000,1,   3,   1,   1,0.98398274, -68.346226, 1.10000, 0.90000, 1.10000, 0.90000
  761,'9009176000  ',  69.0000,1,   3,   1,   1,0.98290008, -68.445934, 1.10000, 0.90000, 1.10000, 0.90000
  762,'9009180100  ',  69.0000,1,   3,   1,   1,0.99234772, -66.744732, 1.10000, 0.90000, 1.10000, 0.90000
  763,'9009180200  ',  69.0000,1,   3,   1,   1,0.99424297, -66.696866, 1.10000, 0.90000, 1.10000, 0.90000
  764,'9009180300  ',  69.0000,1,   3,   1,   1,0.99338228, -66.708374, 1.10000, 0.90000, 1.10000, 0.90000
  765,'9009180400  ',  69.0000,1,   3,   1,   1,0.98619670, -67.448623, 1.10000, 0.90000, 1.10000, 0.90000
  766,'9009180500  ', 138.0000,1,   3,   1,   1,0.99728900, -66.422490, 1.10000, 0.90000, 1.10000, 0.90000
  767,'9009180601  ', 138.0000,1,   3,   1,   1,0.99633682, -66.549156, 1.10000, 0.90000, 1.10000, 0.90000
  768,'9009180602  ', 138.0000,1,   3,   1,   1,0.99564940, -66.686702, 1.10000, 0.90000, 1.10000, 0.90000
  769,'9009184100  ',  69.0000,1,   3,   1,   1,0.98710042, -67.329676, 1.10000, 0.90000, 1.10000, 0.90000
  770,'9009184200  ',  69.0000,1,   3,   1,   1,0.98557568, -67.455092, 1.10000, 0.90000, 1.10000, 0.90000
  771,'9009184300  ',  69.0000,1,   3,   1,   1,0.98579931, -67.425777, 1.10000, 0.90000, 1.10000, 0.90000
  772,'9009184400  ',  69.0000,1,   3,   1,   1,0.98620570, -67.335727, 1.10000, 0.90000, 1.10000, 0.90000
  773,'9009184500  ',  69.0000,1,   3,   1,   1,0.98656064, -67.402281, 1.10000, 0.90000, 1.10000, 0.90000
  774,'9009184600  ',  69.0000,1,   3,   1,   1,0.98469144, -67.456854, 1.10000, 0.90000, 1.10000, 0.90000
  775,'9009184700  ',  69.0000,1,   3,   1,   1,0.98580009, -67.574292, 1.10000, 0.90000, 1.10000, 0.90000
  776,'9009186100  ',  69.0000,1,   3,   1,   1,0.98612654, -67.424957, 1.10000, 0.90000, 1.10000, 0.90000
  777,'9009186200  ',  69.0000,1,   3,   1,   1,0.97854728, -68.518238, 1.10000, 0.90000, 1.10000, 0.90000
  778,'9009190100  ',  69.0000,1,   3,   1,   1,0.97913474, -67.608464, 1.10000, 0.90000, 1.10000, 0.90000
  779,'9009190200  ',  69.0000,1,   3,   1,   1,0.98128253, -67.561281, 1.10000, 0.90000, 1.10000, 0.90000
  780,'9009190301  ', 138.0000,1,   3,   1,   1,0.99113804, -66.857409, 1.10000, 0.90000, 1.10000, 0.90000
  781,'9009190302  ', 138.0000,1,   3,   1,   1,0.99205369, -66.827746, 1.10000, 0.90000, 1.10000, 0.90000
  782,'9009190303  ',  69.0000,1,   3,   1,   1,0.97682726, -68.640628, 1.10000, 0.90000, 1.10000, 0.90000
  783,'9009194100  ',  69.0000,1,   3,   1,   1,0.97771198, -67.542614, 1.10000, 0.90000, 1.10000, 0.90000
  784,'9009194201  ',  69.0000,1,   3,   1,   1,0.97983903, -68.187609, 1.10000, 0.90000, 1.10000, 0.90000
  785,'9009194202  ',  69.0000,1,   3,   1,   1,0.97893220, -68.197362, 1.10000, 0.90000, 1.10000, 0.90000
  786,'9009341100  ', 138.0000,1,   3,   1,   1,0.98708421, -67.053272, 1.10000, 0.90000, 1.10000, 0.90000
  787,'9009343101  ', 138.0000,1,   3,   1,   1,0.98585802, -68.860089, 1.10000, 0.90000, 1.10000, 0.90000
  788,'9009343102  ', 138.0000,1,   3,   1,   1,0.98879230, -68.493479, 1.10000, 0.90000, 1.10000, 0.90000
  789,'9009343200  ', 138.0000,1,   3,   1,   1,0.98223358, -69.093176, 1.10000, 0.90000, 1.10000, 0.90000
  790,'9009343300  ', 138.0000,1,   3,   1,   1,0.99213403, -68.094363, 1.10000, 0.90000, 1.10000, 0.90000
  791,'9009343400  ',  69.0000,1,   3,   1,   1,0.98179281, -68.620213, 1.10000, 0.90000, 1.10000, 0.90000
  792,'9009344100  ',  69.0000,1,   3,   1,   1,0.95342171, -71.469556, 1.10000, 0.90000, 1.10000, 0.90000
  793,'9009344200  ', 138.0000,1,   3,   1,   1,0.97804785, -68.283915, 1.10000, 0.90000, 1.10000, 0.90000
  794,'9009345100  ', 138.0000,1,   3,   1,   1,0.98112267, -68.091816, 1.10000, 0.90000, 1.10000, 0.90000
  795,'9009345201  ', 138.0000,1,   3,   1,   1,0.98263025, -67.775790, 1.10000, 0.90000, 1.10000, 0.90000
  796,'9009345202  ',  69.0000,1,   3,   1,   1,0.98182291, -68.210586, 1.10000, 0.90000, 1.10000, 0.90000
  797,'9009345300  ',  69.0000,1,   3,   1,   1,0.97442245, -68.475399, 1.10000, 0.90000, 1.10000, 0.90000
  798,'9009345400  ',  69.0000,1,   3,   1,   1,0.97213286, -68.575133, 1.10000, 0.90000, 1.10000, 0.90000
  799,'9009346101  ', 138.0000,1,   3,   1,   1,0.98805076, -66.841679, 1.10000, 0.90000, 1.10000, 0.90000
  800,'9009346102  ', 138.0000,1,   3,   1,   1,0.98677993, -66.970121, 1.10000, 0.90000, 1.10000, 0.90000
  801,'9009347100  ',  69.0000,1,   3,   1,   1,0.98074949, -68.538326, 1.10000, 0.90000, 1.10000, 0.90000
  802,'9009347200  ',  69.0000,1,   3,   1,   1,0.98088801, -68.408292, 1.10000, 0.90000, 1.10000, 0.90000
  803,'9009348111  ',  69.0000,1,   3,   1,   1,0.98656267, -66.941994, 1.10000, 0.90000, 1.10000, 0.90000
  804,'9009348122  ', 138.0000,1,   3,   1,   1,0.98124564, -67.786595, 1.10000, 0.90000, 1.10000, 0.90000
  805,'9009348123  ',  69.0000,1,   3,   1,   1,0.97655779, -67.912912, 1.10000, 0.90000, 1.10000, 0.90000
  806,'9009348124  ',  69.0000,1,   3,   1,   1,0.98020005, -67.954406, 1.10000, 0.90000, 1.10000, 0.90000
  807,'9009348125  ',  69.0000,1,   3,   1,   1,0.98201662, -67.708287, 1.10000, 0.90000, 1.10000, 0.90000
  808,'9009350100  ', 138.0000,1,   3,   1,   1,0.97757488, -68.663496, 1.10000, 0.90000, 1.10000, 0.90000
  809,'9009350200  ',  69.0000,1,   3,   1,   1,0.96861309, -69.955959, 1.10000, 0.90000, 1.10000, 0.90000
  810,'9009350300  ',  69.0000,1,   3,   1,   1,0.96832937, -69.980390, 1.10000, 0.90000, 1.10000, 0.90000
  811,'9009350400  ', 138.0000,1,   3,   1,   1,0.97803760, -68.630028, 1.10000, 0.90000, 1.10000, 0.90000
  812,'9009350500  ',  69.0000,1,   3,   1,   1,0.97201514, -69.577949, 1.10000, 0.90000, 1.10000, 0.90000
  813,'9009350800  ',  69.0000,1,   3,   1,   1,0.96773249, -70.030374, 1.10000, 0.90000, 1.10000, 0.90000
  814,'9009350900  ',  69.0000,1,   3,   1,   1,0.96592379, -70.159621, 1.10000, 0.90000, 1.10000, 0.90000
  815,'9009351000  ',  69.0000,1,   3,   1,   1,0.96654284, -70.120867, 1.10000, 0.90000, 1.10000, 0.90000
  816,'9009351100  ',  69.0000,1,   3,   1,   1,0.96310794, -70.337595, 1.10000, 0.90000, 1.10000, 0.90000
  817,'9009351200  ',  69.0000,1,   3,   1,   1,0.96795893, -70.022826, 1.10000, 0.90000, 1.10000, 0.90000
  818,'9009351300  ',  69.0000,1,   3,   1,   1,0.96781433, -70.040189, 1.10000, 0.90000, 1.10000, 0.90000
  819,'9009351400  ',  69.0000,1,   3,   1,   1,0.97096246, -69.708084, 1.10000, 0.90000, 1.10000, 0.90000
  820,'9009351500  ',  69.0000,1,   3,   1,   1,0.96972132, -69.872644, 1.10000, 0.90000, 1.10000, 0.90000
  821,'9009351601  ',  69.0000,1,   3,   1,   1,0.97537524, -68.884445, 1.10000, 0.90000, 1.10000, 0.90000
  822,'9009351602  ',  69.0000,1,   3,   1,   1,0.97141868, -69.507850, 1.10000, 0.90000, 1.10000, 0.90000
  823,'9009351700  ', 138.0000,1,   3,   1,   1,0.97906458, -68.506709, 1.10000, 0.90000, 1.10000, 0.90000
  824,'9009351800  ', 138.0000,1,   3,   1,   1,0.97759652, -68.530525, 1.10000, 0.90000, 1.10000, 0.90000
  825,'9009351900  ', 138.0000,1,   3,   1,   1,0.97712624, -68.661119, 1.10000, 0.90000, 1.10000, 0.90000
  826,'9009352000  ', 138.0000,1,   3,   1,   1,0.97664279, -68.609619, 1.10000, 0.90000, 1.10000, 0.90000
  827,'9009352100  ',  69.0000,1,   3,   1,   1,0.96284825, -70.331544, 1.10000, 0.90000, 1.10000, 0.90000
  828,'9009352200  ',  69.0000,1,   3,   1,   1,0.96371144, -70.327207, 1.10000, 0.90000, 1.10000, 0.90000
  829,'9009352300  ', 138.0000,1,   3,   1,   1,0.97039098, -69.858758, 1.10000, 0.90000, 1.10000, 0.90000
  830,'9009352400  ',  69.0000,1,   3,   1,   1,0.96193212, -70.355709, 1.10000, 0.90000, 1.10000, 0.90000
  831,'9009352500  ',  69.0000,1,   3,   1,   1,0.96281832, -70.350477, 1.10000, 0.90000, 1.10000, 0.90000
  832,'9009352600  ',  69.0000,1,   3,   1,   1,0.96490681, -70.255565, 1.10000, 0.90000, 1.10000, 0.90000
  833,'9009352701  ',  69.0000,1,   3,   1,   1,0.96486622, -70.258768, 1.10000, 0.90000, 1.10000, 0.90000
  834,'9009352702  ',  69.0000,1,   3,   1,   1,0.96598035, -70.239002, 1.10000, 0.90000, 1.10000, 0.90000
  835,'9009352800  ', 138.0000,1,   3,   1,   1,0.97864956, -69.245988, 1.10000, 0.90000, 1.10000, 0.90000
  836,'9009361100  ',  69.0000,1,   3,   1,   1,0.96397746, -70.314947, 1.10000, 0.90000, 1.10000, 0.90000
  837,'9009361200  ',  69.0000,1,   3,   1,   1,0.96087605, -70.453504, 1.10000, 0.90000, 1.10000, 0.90000
  838,'9009361300  ',  69.0000,1,   3,   1,   1,0.95702690, -70.497845, 1.10000, 0.90000, 1.10000, 0.90000
  839,'9009361401  ', 138.0000,1,   3,   1,   1,0.99775666, -66.133361, 1.10000, 0.90000, 1.10000, 0.90000
  840,'9009361402  ', 138.0000,1,   3,   1,   1,0.99797612, -66.153374, 1.10000, 0.90000, 1.10000, 0.90000
  841,'9009361500  ', 138.0000,1,   3,   1,   1,1.00011730, -65.860919, 1.10000, 0.90000, 1.10000, 0.90000
  842,'9011650100  ', 138.0000,1,   3,   1,   1,0.99970889, -65.983794, 1.10000, 0.90000, 1.10000, 0.90000
  843,'9011660101  ',  69.0000,1,   3,   1,   1,0.99454498, -66.227468, 1.10000, 0.90000, 1.10000, 0.90000
  844,'9011660102  ',  69.0000,1,   3,   1,   1,0.99909961, -65.916981, 1.10000, 0.90000, 1.10000, 0.90000
  845,'9011690300  ', 138.0000,1,   3,   1,   1,1.00958478, -64.984687, 1.10000, 0.90000, 1.10000, 0.90000
  846,'9011690400  ',  69.0000,1,   3,   1,   1,1.00725305, -65.204531, 1.10000, 0.90000, 1.10000, 0.90000
  847,'9011690500  ',  69.0000,1,   3,   1,   1,1.00713956, -65.223560, 1.10000, 0.90000, 1.10000, 0.90000
  848,'9011690700  ',  69.0000,1,   3,   1,   1,1.00768936, -65.158891, 1.10000, 0.90000, 1.10000, 0.90000
  849,'9011690800  ',  69.0000,1,   3,   1,   1,1.00812447, -65.116414, 1.10000, 0.90000, 1.10000, 0.90000
  850,'9011690900  ', 138.0000,1,   3,   1,   1,1.01049948, -64.449371, 1.10000, 0.90000, 1.10000, 0.90000
  851,'9011693300  ', 138.0000,1,   3,   1,   1,1.01032519, -64.875746, 1.10000, 0.90000, 1.10000, 0.90000
  852,'9011693400  ', 138.0000,1,   3,   1,   1,1.00976837, -64.951281, 1.10000, 0.90000, 1.10000, 0.90000
  853,'9011693500  ', 138.0000,1,   3,   1,   1,1.01080310, -64.583755, 1.10000, 0.90000, 1.10000, 0.90000
  854,'9011693600  ',  69.0000,1,   3,   1,   1,1.01043546, -65.220506, 1.10000, 0.90000, 1.10000, 0.90000
  855,'9011693700  ',  69.0000,1,   3,   1,   1,1.00735486, -65.315890, 1.10000, 0.90000, 1.10000, 0.90000
  856,'9011695201  ', 138.0000,1,   3,   1,   1,1.00357711, -66.135820, 1.10000, 0.90000, 1.10000, 0.90000
  857,'9011695202  ', 138.0000,1,   3,   1,   1,1.00093079, -66.349113, 1.10000, 0.90000, 1.10000, 0.90000
  858,'9011696100  ', 138.0000,1,   3,   1,   1,0.99269217, -67.787456, 1.10000, 0.90000, 1.10000, 0.90000
  859,'9011696200  ',  69.0000,1,   3,   1,   1,0.97405183, -69.840679, 1.10000, 0.90000, 1.10000, 0.90000
  860,'9011696300  ', 138.0000,1,   3,   1,   1,0.99372017, -67.654376, 1.10000, 0.90000, 1.10000, 0.90000
  861,'9011696400  ', 138.0000,1,   3,   1,   1,0.99486196, -67.520682, 1.10000, 0.90000, 1.10000, 0.90000
  862,'9011696500  ',  69.0000,1,   3,   1,   1,0.97606570, -69.691589, 1.10000, 0.90000, 1.10000, 0.90000
  863,'9011696600  ', 138.0000,1,   3,   1,   1,0.99702013, -67.345105, 1.10000, 0.90000, 1.10000, 0.90000
  864,'9011696700  ', 138.0000,1,   3,   1,   1,0.99854422, -67.157787, 1.10000, 0.90000, 1.10000, 0.90000
  865,'9011696800  ',  69.0000,1,   3,   1,   1,0.98253149, -68.820091, 1.10000, 0.90000, 1.10000, 0.90000
  866,'9011697000  ',  69.0000,1,   3,   1,   1,0.98334229, -68.813787, 1.10000, 0.90000, 1.10000, 0.90000
  867,'9011700100  ',  69.0000,1,   3,   1,   1,0.99069542, -68.561712, 1.10000, 0.90000, 1.10000, 0.90000
  868,'9011701100  ', 138.0000,1,   3,   1,   1,1.00296700, -66.737498, 1.10000, 0.90000, 1.10000, 0.90000
  869,'9011701200  ', 138.0000,1,   3,   1,   1,1.00743699, -65.841118, 1.10000, 0.90000, 1.10000, 0.90000
  870,'9011702100  ',  69.0000,1,   3,   1,   1,0.99244803, -66.109360, 1.10000, 0.90000, 1.10000, 0.90000
  871,'9011702300  ',  69.0000,1,   3,   1,   1,1.00354350, -65.773062, 1.10000, 0.90000, 1.10000, 0.90000
  872,'9011702400  ',  69.0000,1,   3,   1,   1,1.00932980, -64.912636, 1.10000, 0.90000, 1.10000, 0.90000
  873,'9011702500  ',  69.0000,1,   3,   1,   1,1.01024354, -64.902254, 1.10000, 0.90000, 1.10000, 0.90000
  874,'9011702600  ', 345.0000,1,   3,   1,   1,1.01664948, -62.166900, 1.10000, 0.90000, 1.10000, 0.90000
  875,'9011702700  ', 345.0000,1,   3,   1,   1,1.01611269, -62.490958, 1.10000, 0.90000, 1.10000, 0.90000
  876,'9011702800  ', 138.0000,1,   3,   1,   1,1.00452495, -65.089223, 1.10000, 0.90000, 1.10000, 0.90000
  877,'9011702900  ',  69.0000,1,   3,   1,   1,0.99348587, -66.096294, 1.10000, 0.90000, 1.10000, 0.90000
  878,'9011703000  ', 138.0000,1,   3,   1,   1,1.00179112, -65.514792, 1.10000, 0.90000, 1.10000, 0.90000
  879,'9011705101  ',  69.0000,1,   3,   1,   1,0.99026346, -67.605240, 1.10000, 0.90000, 1.10000, 0.90000
  880,'9011705102  ', 138.0000,1,   3,   1,   1,0.99173832, -67.200551, 1.10000, 0.90000, 1.10000, 0.90000
  881,'9011705200  ', 138.0000,1,   3,   1,   1,0.99580401, -66.506378, 1.10000, 0.90000, 1.10000, 0.90000
  882,'9011705300  ', 138.0000,1,   3,   1,   1,0.99948895, -65.882325, 1.10000, 0.90000, 1.10000, 0.90000
  883,'9011705400  ',  69.0000,1,   3,   1,   1,0.99041891, -67.284624, 1.10000, 0.90000, 1.10000, 0.90000
  884,'9011707100  ', 138.0000,1,   3,   1,   1,0.99611288, -68.216494, 1.10000, 0.90000, 1.10000, 0.90000
  885,'9011708100  ',  69.0000,1,   3,   1,   1,0.97630048, -69.996496, 1.10000, 0.90000, 1.10000, 0.90000
  886,'9011709100  ',  69.0000,1,   3,   1,   1,0.97958899, -69.939764, 1.10000, 0.90000, 1.10000, 0.90000
  887,'9011709200  ', 138.0000,1,   3,   1,   1,0.98941678, -68.191605, 1.10000, 0.90000, 1.10000, 0.90000
  888,'9011710100  ', 138.0000,1,   3,   1,   1,0.99169612, -67.923759, 1.10000, 0.90000, 1.10000, 0.90000
  889,'9011711100  ',  69.0000,1,   3,   1,   1,0.97858685, -70.119016, 1.10000, 0.90000, 1.10000, 0.90000
  890,'9011712100  ',  69.0000,1,   3,   1,   1,0.97296625, -70.213259, 1.10000, 0.90000, 1.10000, 0.90000
  891,'9011713100  ', 138.0000,1,   3,   1,   1,0.99287647, -67.898385, 1.10000, 0.90000, 1.10000, 0.90000
  892,'9011714101  ',  69.0000,1,   3,   1,   1,0.96566015, -68.927824, 1.10000, 0.90000, 1.10000, 0.90000
  893,'9011714103  ',  69.0000,1,   3,   1,   1,0.96956432, -68.772116, 1.10000, 0.90000, 1.10000, 0.90000
  894,'9011714104  ',  69.0000,1,   3,   1,   1,0.97845644, -68.436405, 1.10000, 0.90000, 1.10000, 0.90000
  895,'9011715100  ', 138.0000,1,   3,   1,   1,0.99713594, -66.652517, 1.10000, 0.90000, 1.10000, 0.90000
  896,'9011716101  ', 138.0000,1,   3,   1,   1,1.00512183, -65.421567, 1.10000, 0.90000, 1.10000, 0.90000
  897,'9011716102  ',  69.0000,1,   3,   1,   1,0.99661189, -65.961917, 1.10000, 0.90000, 1.10000, 0.90000
  898,'9011870100  ', 138.0000,1,   3,   1,   1,0.98610777, -68.874678, 1.10000, 0.90000, 1.10000, 0.90000
  899,'9011870200  ',  69.0000,1,   3,   1,   1,1.00699532, -65.003894, 1.10000, 0.90000, 1.10000, 0.90000
  900,'9011870300  ', 138.0000,1,   3,   1,   1,1.00949776, -65.023872, 1.10000, 0.90000, 1.10000, 0.90000
  901,'9011870501  ', 138.0000,1,   3,   1,   1,1.00242877, -66.633447, 1.10000, 0.90000, 1.10000, 0.90000
  902,'9011870502  ', 138.0000,1,   3,   1,   1,1.00729740, -65.885705, 1.10000, 0.90000, 1.10000, 0.90000
  903,'9011870701  ',  69.0000,1,   3,   1,   1,1.00598264, -65.063105, 1.10000, 0.90000, 1.10000, 0.90000
  904,'9011870703  ',  69.0000,1,   3,   1,   1,1.00446129, -65.526519, 1.10000, 0.90000, 1.10000, 0.90000
  905,'9011870704  ',  69.0000,1,   3,   1,   1,1.00757921, -65.267286, 1.10000, 0.90000, 1.10000, 0.90000
  906,'9011980000  ', 230.0000,1,   3,   1,   1,1.01724625, -63.983416, 1.10000, 0.90000, 1.10000, 0.90000
  907,'9013526101  ',  69.0000,1,   3,   1,   1,0.96101213, -68.971469, 1.10000, 0.90000, 1.10000, 0.90000
  908,'9013526102  ',  69.0000,1,   3,   1,   1,0.97380167, -70.782302, 1.10000, 0.90000, 1.10000, 0.90000
  909,'9013528100  ',  69.0000,1,   3,   1,   1,0.96584845, -70.782036, 1.10000, 0.90000, 1.10000, 0.90000
  910,'9013529100  ', 138.0000,1,   3,   1,   1,0.96737742, -70.919493, 1.10000, 0.90000, 1.10000, 0.90000
  911,'9013530100  ',  69.0000,1,   3,   1,   1,0.95466387, -73.661357, 1.10000, 0.90000, 1.10000, 0.90000
  912,'9013530200  ',  69.0000,1,   3,   1,   1,0.95557314, -73.653441, 1.10000, 0.90000, 1.10000, 0.90000
  913,'9013530301  ',  69.0000,1,   3,   1,   1,0.95739424, -73.619754, 1.10000, 0.90000, 1.10000, 0.90000
  914,'9013530302  ',  69.0000,1,   3,   1,   1,0.95837086, -73.398750, 1.10000, 0.90000, 1.10000, 0.90000
  915,'9013530400  ',  69.0000,1,   3,   1,   1,0.95664448, -73.585036, 1.10000, 0.90000, 1.10000, 0.90000
  916,'9013530500  ',  69.0000,1,   3,   1,   1,0.95959997, -73.283695, 1.10000, 0.90000, 1.10000, 0.90000
  917,'9013530600  ',  69.0000,1,   3,   1,   1,0.95925444, -73.462523, 1.10000, 0.90000, 1.10000, 0.90000
  918,'9013533101  ',  69.0000,1,   3,   1,   1,0.96003348, -73.885305, 1.10000, 0.90000, 1.10000, 0.90000
  919,'9013533102  ',  69.0000,1,   3,   1,   1,0.95770818, -73.509433, 1.10000, 0.90000, 1.10000, 0.90000
  920,'9013535100  ',  69.0000,1,   3,   1,   1,0.96257508, -73.846202, 1.10000, 0.90000, 1.10000, 0.90000
  921,'9013535200  ',  69.0000,1,   3,   1,   1,0.96117026, -74.001760, 1.10000, 0.90000, 1.10000, 0.90000
  922,'9013538100  ',  69.0000,1,   3,   1,   1,0.99051231, -73.538728, 1.10000, 0.90000, 1.10000, 0.90000
  923,'9013538201  ',  69.0000,1,   3,   1,   1,0.97617841, -73.906902, 1.10000, 0.90000, 1.10000, 0.90000
  924,'9013538202  ',  69.0000,1,   3,   1,   1,0.97367567, -73.938983, 1.10000, 0.90000, 1.10000, 0.90000
  925,'9013840100  ',  69.0000,1,   3,   1,   1,0.98393083, -73.012864, 1.10000, 0.90000, 1.10000, 0.90000
  926,'9013850100  ',  69.0000,1,   3,   1,   1,0.96229631, -73.451998, 1.10000, 0.90000, 1.10000, 0.90000
  927,'9013850200  ', 138.0000,1,   3,   1,   1,0.97411335, -70.156787, 1.10000, 0.90000, 1.10000, 0.90000
  928,'9013860100  ',  69.0000,1,   3,   1,   1,0.97388953, -70.807232, 1.10000, 0.90000, 1.10000, 0.90000
  929,'9013881100  ', 138.0000,1,   3,   1,   1,0.98657292, -71.971472, 1.10000, 0.90000, 1.10000, 0.90000
  930,'9013881200  ', 138.0000,1,   3,   1,   1,0.98326451, -72.154064, 1.10000, 0.90000, 1.10000, 0.90000
  931,'9013881300  ', 138.0000,1,   3,   1,   1,0.98155969, -72.237290, 1.10000, 0.90000, 1.10000, 0.90000
  932,'9013881500  ',  69.0000,1,   3,   1,   1,0.97796732, -71.118211, 1.10000, 0.90000, 1.10000, 0.90000
  933,'9013890100  ',  69.0000,1,   3,   1,   1,0.96025366, -74.574061, 1.10000, 0.90000, 1.10000, 0.90000
  934,'9013890201  ',  69.0000,1,   3,   1,   1,0.98209882, -73.865655, 1.10000, 0.90000, 1.10000, 0.90000
  935,'9013890202  ',  69.0000,1,   3,   1,   1,0.96482015, -74.494175, 1.10000, 0.90000, 1.10000, 0.90000
  936,'9015800300  ', 138.0000,1,   3,   1,   1,0.98019844, -69.587586, 1.10000, 0.90000, 1.10000, 0.90000
  937,'9015800400  ', 138.0000,1,   3,   1,   1,0.98160964, -69.451098, 1.10000, 0.90000, 1.10000, 0.90000
  938,'9015800500  ',  69.0000,1,   3,   1,   1,0.97869545, -70.687772, 1.10000, 0.90000, 1.10000, 0.90000
  939,'9015800600  ',  69.0000,1,   3,   1,   1,0.97393721, -70.804500, 1.10000, 0.90000, 1.10000, 0.90000
  940,'9015800700  ',  69.0000,1,   3,   1,   1,0.97481757, -70.792192, 1.10000, 0.90000, 1.10000, 0.90000
  941,'9015815000  ', 138.0000,1,   3,   1,   1,0.99157476, -71.820546, 1.10000, 0.90000, 1.10000, 0.90000
  942,'9015820000  ',  69.0000,1,   3,   1,   1,0.99116027, -71.938722, 1.10000, 0.90000, 1.10000, 0.90000
  943,'9015825000  ',  69.0000,1,   3,   1,   1,0.97664768, -70.141951, 1.10000, 0.90000, 1.10000, 0.90000
  944,'9015830100  ',  69.0000,1,   3,   1,   1,0.98738199, -72.000774, 1.10000, 0.90000, 1.10000, 0.90000
  945,'9015900100  ', 138.0000,1,   3,   1,   1,1.01032543, -72.556020, 1.10000, 0.90000, 1.10000, 0.90000
  946,'9015900200  ',  69.0000,1,   3,   1,   1,0.99834168, -72.617349, 1.10000, 0.90000, 1.10000, 0.90000
  947,'9015901100  ',  69.0000,1,   3,   1,   1,0.99481118, -73.032228, 1.10000, 0.90000, 1.10000, 0.90000
  948,'9015902200  ',  69.0000,1,   3,   1,   1,0.98919195, -71.988828, 1.10000, 0.90000, 1.10000, 0.90000
  949,'9015902500  ', 138.0000,1,   3,   1,   1,1.00427616, -71.413869, 1.10000, 0.90000, 1.10000, 0.90000
  950,'9015903100  ', 138.0000,1,   3,   1,   1,1.00975585, -71.868254, 1.10000, 0.90000, 1.10000, 0.90000
  951,'9015903200  ', 138.0000,1,   3,   1,   1,1.01163161, -71.700956, 1.10000, 0.90000, 1.10000, 0.90000
  952,'9015904100  ',  69.0000,1,   3,   1,   1,0.99959695, -72.669374, 1.10000, 0.90000, 1.10000, 0.90000
  953,'9015904400  ', 138.0000,1,   3,   1,   1,1.00888813, -71.249999, 1.10000, 0.90000, 1.10000, 0.90000
  954,'9015904500  ',  69.0000,1,   3,   1,   1,0.98981512, -71.997543, 1.10000, 0.90000, 1.10000, 0.90000
  955,'9015905100  ', 138.0000,1,   3,   1,   1,1.00611567, -71.243777, 1.10000, 0.90000, 1.10000, 0.90000
  956,'9015906100  ',  69.0000,1,   3,   1,   1,0.98323399, -71.128729, 1.10000, 0.90000, 1.10000, 0.90000
  957,'9015907100  ',  69.0000,1,   3,   1,   1,0.98303795, -71.567262, 1.10000, 0.90000, 1.10000, 0.90000
  958,'9015907200  ',  69.0000,1,   3,   1,   1,0.98104328, -71.406704, 1.10000, 0.90000, 1.10000, 0.90000
  959,'9015907300  ',  69.0000,1,   3,   1,   1,0.98200101, -70.867721, 1.10000, 0.90000, 1.10000, 0.90000
  960,'9015908100  ', 138.0000,1,   3,   1,   1,0.97829092, -72.065401, 1.10000, 0.90000, 1.10000, 0.90000
  961,'23001010100 ',  69.0000,1,  14,   1,   1,0.99000382, -79.365890, 1.10000, 0.90000, 1.10000, 0.90000
  962,'23001010200 ',  69.0000,1,  14,   1,   1,0.98554015, -79.996111, 1.10000, 0.90000, 1.10000, 0.90000
  963,'23001010300 ', 138.0000,1,  14,   1,   1,0.99386591, -78.834603, 1.10000, 0.90000, 1.10000, 0.90000
  964,'23001010400 ',  69.0000,1,  14,   1,   1,0.99124026, -79.281127, 1.10000, 0.90000, 1.10000, 0.90000
  965,'23001010500 ',  69.0000,1,  14,   1,   1,0.98890740, -79.420770, 1.10000, 0.90000, 1.10000, 0.90000
  966,'23001010600 ',  69.0000,1,  14,   1,   1,0.98833174, -79.372536, 1.10000, 0.90000, 1.10000, 0.90000
  967,'23001010700 ', 345.0000,1,  14,   1,   1,1.01477861, -76.446503, 1.10000, 0.90000, 1.10000, 0.90000
  968,'23001010800 ', 138.0000,1,  14,   1,   1,0.99483752, -78.763904, 1.10000, 0.90000, 1.10000, 0.90000
  969,'23001020100 ', 138.0000,1,  14,   1,   1,0.99298304, -78.878317, 1.10000, 0.90000, 1.10000, 0.90000
  970,'23001020200 ', 138.0000,1,  14,   1,   1,0.99337238, -78.889607, 1.10000, 0.90000, 1.10000, 0.90000
  971,'23001020300 ', 138.0000,1,  14,   1,   1,0.99205279, -78.844774, 1.10000, 0.90000, 1.10000, 0.90000
  972,'23001020400 ', 138.0000,1,  14,   1,   1,0.99229544, -78.884040, 1.10000, 0.90000, 1.10000, 0.90000
  973,'23001020500 ',  69.0000,1,  14,   1,   1,0.98549604, -79.571506, 1.10000, 0.90000, 1.10000, 0.90000
  974,'23001020600 ', 138.0000,1,  14,   1,   1,0.99066097, -79.045704, 1.10000, 0.90000, 1.10000, 0.90000
  975,'23001020700 ',  69.0000,1,  14,   1,   1,0.98542482, -79.701314, 1.10000, 0.90000, 1.10000, 0.90000
  976,'23001020800 ', 138.0000,1,  14,   1,   1,0.99242461, -78.590718, 1.10000, 0.90000, 1.10000, 0.90000
  977,'23001020900 ', 138.0000,1,  14,   1,   1,0.99382913, -78.954152, 1.10000, 0.90000, 1.10000, 0.90000
  978,'23001030100 ', 138.0000,1,  14,   1,   1,0.99054420, -79.089349, 1.10000, 0.90000, 1.10000, 0.90000
  979,'23001030200 ', 138.0000,1,  14,   1,   1,0.98946625, -79.162541, 1.10000, 0.90000, 1.10000, 0.90000
  980,'23001040000 ', 138.0000,1,  14,   1,   1,0.99354905, -78.925240, 1.10000, 0.90000, 1.10000, 0.90000
  981,'23001041000 ',  69.0000,1,  14,   1,   1,0.98002291, -80.062590, 1.10000, 0.90000, 1.10000, 0.90000
  982,'23001041500 ',  69.0000,1,  14,   1,   1,0.98081148, -80.184911, 1.10000, 0.90000, 1.10000, 0.90000
  983,'23001042000 ', 138.0000,1,  14,   1,   1,0.99858838, -79.048573, 1.10000, 0.90000, 1.10000, 0.90000
  984,'23001043000 ',  69.0000,1,  14,   1,   1,0.99472535, -79.954994, 1.10000, 0.90000, 1.10000, 0.90000
  985,'23001044000 ',  69.0000,1,  14,   1,   1,0.99538505, -79.918910, 1.10000, 0.90000, 1.10000, 0.90000
  986,'23001045000 ',  69.0000,1,  14,   1,   1,0.98876989, -79.956674, 1.10000, 0.90000, 1.10000, 0.90000
  987,'23001046000 ', 138.0000,1,  14,   1,   1,0.99534690, -79.018916, 1.10000, 0.90000, 1.10000, 0.90000
  988,'23001046500 ',  69.0000,1,  14,   1,   1,0.97536087, -80.614052, 1.10000, 0.90000, 1.10000, 0.90000
  989,'23003950100 ',  69.0000,1,  14,   1,   1,0.99147809, -83.222208, 1.10000, 0.90000, 1.10000, 0.90000
  990,'23003950200 ',  69.0000,1,  14,   1,   1,0.99530500, -83.169520, 1.10000, 0.90000, 1.10000, 0.90000
  991,'23003950300 ',  69.0000,1,  14,   1,   1,1.00717247, -82.896920, 1.10000, 0.90000, 1.10000, 0.90000
  992,'23003950400 ',  69.0000,1,  14,   1,   1,1.00684011, -82.555308, 1.10000, 0.90000, 1.10000, 0.90000
  993,'23003950600 ', 138.0000,1,  14,   1,   1,1.01420128, -81.280679, 1.10000, 0.90000, 1.10000, 0.90000
  994,'23003950700 ', 138.0000,1,  14,   1,   1,1.01839411, -80.458303, 1.10000, 0.90000, 1.10000, 0.90000
  995,'23003950900 ', 138.0000,1,  14,   1,   1,1.01952052, -80.241431, 1.10000, 0.90000, 1.10000, 0.90000
  996,'23003951000 ',  69.0000,1,  14,   1,   1,1.00027573, -83.029501, 1.10000, 0.90000, 1.10000, 0.90000
  997,'23003951100 ',  69.0000,1,  14,   1,   1,1.00610316, -81.732728, 1.10000, 0.90000, 1.10000, 0.90000
  998,'23003951200 ',  69.0000,1,  14,   1,   1,1.00023973, -83.396227, 1.10000, 0.90000, 1.10000, 0.90000
  999,'23003951300 ',  69.0000,1,  14,   1,   1,0.99916166, -83.674073, 1.10000, 0.90000, 1.10000, 0.90000
 1000,'23003951400 ',  69.0000,1,  14,   1,   1,1.00155163, -83.284110, 1.10000, 0.90000, 1.10000, 0.90000
 1001,'23003951600 ',  69.0000,1,  14,   1,   1,0.99946564, -83.523877, 1.10000, 0.90000, 1.10000, 0.90000
 1002,'23003951700 ',  69.0000,1,  14,   1,   1,1.00817442, -82.267340, 1.10000, 0.90000, 1.10000, 0.90000
 1003,'23003951800 ',  69.0000,1,  14,   1,   1,0.99991190, -82.858104, 1.10000, 0.90000, 1.10000, 0.90000
 1004,'23003951900 ',  69.0000,1,  14,   1,   1,1.00737154, -81.970015, 1.10000, 0.90000, 1.10000, 0.90000
 1005,'23003952000 ', 230.0000,1,  14,   1,   1,1.01680636, -79.944694, 1.10000, 0.90000, 1.10000, 0.90000
 1006,'23003952100 ',  69.0000,1,  14,   1,   1,1.01474428, -80.692155, 1.10000, 0.90000, 1.10000, 0.90000
 1007,'23003952300 ',  69.0000,1,  14,   1,   1,0.99330741, -81.165337, 1.10000, 0.90000, 1.10000, 0.90000
 1008,'23003952400 ',  69.0000,1,  14,   1,   1,0.98400933, -80.753812, 1.10000, 0.90000, 1.10000, 0.90000
 1009,'23003952500 ', 138.0000,1,  14,   1,   1,0.99948585, -79.289767, 1.10000, 0.90000, 1.10000, 0.90000
 1010,'23003952600 ',  69.0000,1,  14,   1,   1,0.98726565, -80.637890, 1.10000, 0.90000, 1.10000, 0.90000
 1011,'23003952700 ', 138.0000,1,  14,   1,   1,1.01364505, -79.242099, 1.10000, 0.90000, 1.10000, 0.90000
 1012,'23003952900 ',  69.0000,1,  14,   1,   1,0.99888247, -79.468056, 1.10000, 0.90000, 1.10000, 0.90000
 1013,'23005000100 ', 138.0000,1,  14,   1,   1,1.00636744, -77.853399, 1.10000, 0.90000, 1.10000, 0.90000
 1014,'23005000200 ',  69.0000,1,  14,   1,   1,0.99700642, -79.034789, 1.10000, 0.90000, 1.10000, 0.90000
 1015,'23005000300 ',  69.0000,1,  14,   1,   1,0.99388087, -79.279338, 1.10000, 0.90000, 1.10000, 0.90000
 1016,'23005000500 ',  69.0000,1,  14,   1,   1,0.99601358, -79.124067, 1.10000, 0.90000, 1.10000, 0.90000
 1017,'23005000600 ',  69.0000,1,  14,   1,   1,0.99476731, -79.207627, 1.10000, 0.90000, 1.10000, 0.90000
 1018,'23005001000 ',  69.0000,1,  14,   1,   1,0.99529666, -79.200387, 1.10000, 0.90000, 1.10000, 0.90000
 1019,'23005001100 ',  69.0000,1,  14,   1,   1,0.99696267, -79.163511, 1.10000, 0.90000, 1.10000, 0.90000
 1020,'23005001200 ',  69.0000,1,  14,   1,   1,0.99686438, -79.164365, 1.10000, 0.90000, 1.10000, 0.90000
 1021,'23005001300 ',  69.0000,1,  14,   1,   1,0.99581617, -79.192471, 1.10000, 0.90000, 1.10000, 0.90000
 1022,'23005001500 ',  69.0000,1,  14,   1,   1,0.99521136, -79.180976, 1.10000, 0.90000, 1.10000, 0.90000
 1023,'23005001700 ',  69.0000,1,  14,   1,   1,0.99330145, -79.278702, 1.10000, 0.90000, 1.10000, 0.90000
 1024,'23005001800 ', 138.0000,1,  14,   1,   1,1.00648320, -77.775405, 1.10000, 0.90000, 1.10000, 0.90000
 1025,'23005001900 ',  69.0000,1,  14,   1,   1,0.99440020, -79.267549, 1.10000, 0.90000, 1.10000, 0.90000
 1026,'23005002001 ',  69.0000,1,  14,   1,   1,0.99359220, -79.360822, 1.10000, 0.90000, 1.10000, 0.90000
 1027,'23005002002 ',  69.0000,1,  14,   1,   1,0.99581319, -79.158901, 1.10000, 0.90000, 1.10000, 0.90000
 1028,'23005002101 ',  69.0000,1,  14,   1,   1,0.99093080, -79.585282, 1.10000, 0.90000, 1.10000, 0.90000
 1029,'23005002102 ', 138.0000,1,  14,   1,   1,1.00396967, -77.955531, 1.10000, 0.90000, 1.10000, 0.90000
 1030,'23005002200 ', 138.0000,1,  14,   1,   1,1.00608110, -77.817349, 1.10000, 0.90000, 1.10000, 0.90000
 1031,'23005002300 ', 345.0000,1,  14,   1,   1,1.01801169, -76.242629, 1.10000, 0.90000, 1.10000, 0.90000
 1032,'23005002400 ', 138.0000,1,  14,   1,   1,1.00514150, -78.039822, 1.10000, 0.90000, 1.10000, 0.90000
 1033,'23005002501 ', 345.0000,1,  14,   1,   1,1.01895285, -76.193834, 1.10000, 0.90000, 1.10000, 0.90000
 1034,'23005002502 ',  69.0000,1,  14,   1,   1,0.98661292, -79.770592, 1.10000, 0.90000, 1.10000, 0.90000
 1035,'23005002600 ', 138.0000,1,  14,   1,   1,0.99970424, -78.745504, 1.10000, 0.90000, 1.10000, 0.90000
 1036,'23005002700 ',  69.0000,1,  14,   1,   1,0.98871917, -79.754705, 1.10000, 0.90000, 1.10000, 0.90000
 1037,'23005002800 ', 138.0000,1,  14,   1,   1,1.00212657, -78.577706, 1.10000, 0.90000, 1.10000, 0.90000
 1038,'23005002900 ', 230.0000,1,  14,   1,   1,1.01959479, -76.889693, 1.10000, 0.90000, 1.10000, 0.90000
 1039,'23005003000 ', 138.0000,1,  14,   1,   1,1.00106049, -78.676095, 1.10000, 0.90000, 1.10000, 0.90000
 1040,'23005003100 ', 138.0000,1,  14,   1,   1,0.99898416, -78.723565, 1.10000, 0.90000, 1.10000, 0.90000
 1041,'23005003200 ',  69.0000,1,  14,   1,   1,0.99126428, -79.421679, 1.10000, 0.90000, 1.10000, 0.90000
 1042,'23005003300 ',  69.0000,1,  14,   1,   1,0.99349397, -79.297827, 1.10000, 0.90000, 1.10000, 0.90000
 1043,'23005003400 ', 138.0000,1,  14,   1,   1,0.99939150, -78.666875, 1.10000, 0.90000, 1.10000, 0.90000
 1044,'23005003500 ', 138.0000,1,  14,   1,   1,0.99528182, -79.278559, 1.10000, 0.90000, 1.10000, 0.90000
 1045,'23005003701 ', 138.0000,1,  14,   1,   1,1.00046587, -78.530831, 1.10000, 0.90000, 1.10000, 0.90000
 1046,'23005003702 ',  69.0000,1,  14,   1,   1,0.98967016, -79.464347, 1.10000, 0.90000, 1.10000, 0.90000
 1047,'23005004001 ', 138.0000,1,  14,   1,   1,1.00137925, -78.652893, 1.10000, 0.90000, 1.10000, 0.90000
 1048,'23005004002 ', 138.0000,1,  14,   1,   1,0.99871725, -78.836584, 1.10000, 0.90000, 1.10000, 0.90000
 1049,'23005004100 ',  69.0000,1,  14,   1,   1,0.98534745, -80.021444, 1.10000, 0.90000, 1.10000, 0.90000
 1050,'23005004200 ',  69.0000,1,  14,   1,   1,0.99723834, -78.582460, 1.10000, 0.90000, 1.10000, 0.90000
 1051,'23005004401 ',  69.0000,1,  14,   1,   1,0.99500388, -78.700998, 1.10000, 0.90000, 1.10000, 0.90000
 1052,'23005004402 ',  69.0000,1,  14,   1,   1,0.99958241, -78.601182, 1.10000, 0.90000, 1.10000, 0.90000
 1053,'23005004501 ',  69.0000,1,  14,   1,   1,0.99256480, -79.124798, 1.10000, 0.90000, 1.10000, 0.90000
 1054,'23005004502 ', 138.0000,1,  14,   1,   1,1.00047112, -78.534444, 1.10000, 0.90000, 1.10000, 0.90000
 1055,'23005004600 ',  69.0000,1,  14,   1,   1,0.99309295, -78.867457, 1.10000, 0.90000, 1.10000, 0.90000
 1056,'23005004701 ', 138.0000,1,  14,   1,   1,0.99456364, -78.671485, 1.10000, 0.90000, 1.10000, 0.90000
 1057,'23005004702 ', 138.0000,1,  14,   1,   1,0.99655485, -78.560993, 1.10000, 0.90000, 1.10000, 0.90000
 1058,'23005004801 ', 138.0000,1,  14,   1,   1,0.99196678, -78.813450, 1.10000, 0.90000, 1.10000, 0.90000
 1059,'23005004802 ',  69.0000,1,  14,   1,   1,0.98046881, -80.184502, 1.10000, 0.90000, 1.10000, 0.90000
 1060,'23005004803 ',  69.0000,1,  14,   1,   1,0.98365915, -80.043322, 1.10000, 0.90000, 1.10000, 0.90000
 1061,'23005011100 ', 345.0000,1,  14,   1,   1,1.01534724, -77.026297, 1.10000, 0.90000, 1.10000, 0.90000
 1062,'23005011201 ',  69.0000,1,  14,   1,   1,0.98832035, -79.808431, 1.10000, 0.90000, 1.10000, 0.90000
 1063,'23005011202 ', 138.0000,1,  14,   1,   1,0.99513203, -79.210025, 1.10000, 0.90000, 1.10000, 0.90000
 1064,'23005011300 ',  69.0000,1,  14,   1,   1,0.99029809, -79.656849, 1.10000, 0.90000, 1.10000, 0.90000
 1065,'23005011500 ', 138.0000,1,  14,   1,   1,0.99640250, -78.609105, 1.10000, 0.90000, 1.10000, 0.90000
 1066,'23005012000 ',  69.0000,1,  14,   1,   1,0.96875459, -80.685107, 1.10000, 0.90000, 1.10000, 0.90000
 1067,'23005013000 ',  69.0000,1,  14,   1,   1,0.96298379, -80.738765, 1.10000, 0.90000, 1.10000, 0.90000
 1068,'23005014000 ',  69.0000,1,  14,   1,   1,0.95555902, -81.253016, 1.10000, 0.90000, 1.10000, 0.90000
 1069,'23005015000 ',  69.0000,1,  14,   1,   1,0.96728283, -80.571671, 1.10000, 0.90000, 1.10000, 0.90000
 1070,'23005016000 ',  69.0000,1,  14,   1,   1,0.95921373, -80.967713, 1.10000, 0.90000, 1.10000, 0.90000
 1071,'23005016500 ',  69.0000,1,  14,   1,   1,0.95637238, -81.384402, 1.10000, 0.90000, 1.10000, 0.90000
 1072,'23005017001 ',  69.0000,1,  14,   1,   1,0.96979469, -81.141001, 1.10000, 0.90000, 1.10000, 0.90000
 1073,'23005017002 ', 138.0000,1,  14,   1,   1,0.99097991, -79.264045, 1.10000, 0.90000, 1.10000, 0.90000
 1074,'23005017101 ', 138.0000,1,  14,   1,   1,0.99891531, -78.786874, 1.10000, 0.90000, 1.10000, 0.90000
 1075,'23005017102 ', 138.0000,1,  14,   1,   1,0.99812943, -78.923355, 1.10000, 0.90000, 1.10000, 0.90000
 1076,'23005017301 ', 230.0000,1,  14,   1,   1,1.01627815, -77.151467, 1.10000, 0.90000, 1.10000, 0.90000
 1077,'23005017303 ',  69.0000,1,  14,   1,   1,0.99142867, -79.330783, 1.10000, 0.90000, 1.10000, 0.90000
 1078,'23005017304 ',  69.0000,1,  14,   1,   1,0.98634839, -79.598704, 1.10000, 0.90000, 1.10000, 0.90000
 1079,'23007970101 ',  69.0000,1,  14,   1,   1,0.99321920, -79.066352, 1.10000, 0.90000, 1.10000, 0.90000
 1080,'23007970102 ',  69.0000,1,  14,   1,   1,1.00347030, -77.010048, 1.10000, 0.90000, 1.10000, 0.90000
 1081,'23007970601 ',  69.0000,1,  14,   1,   1,1.00560629, -76.816487, 1.10000, 0.90000, 1.10000, 0.90000
 1082,'23007970602 ',  69.0000,1,  14,   1,   1,0.99818641, -77.648507, 1.10000, 0.90000, 1.10000, 0.90000
 1083,'23007971000 ',  69.0000,1,  14,   1,   1,0.98593080, -79.242216, 1.10000, 0.90000, 1.10000, 0.90000
 1084,'23007971100 ',  69.0000,1,  14,   1,   1,0.97742325, -79.675796, 1.10000, 0.90000, 1.10000, 0.90000
 1085,'23007971200 ',  69.0000,1,  14,   1,   1,0.98335552, -79.603778, 1.10000, 0.90000, 1.10000, 0.90000
 1086,'23007971300 ',  69.0000,1,  14,   1,   1,0.99843466, -79.144435, 1.10000, 0.90000, 1.10000, 0.90000
 1087,'23007971400 ', 138.0000,1,  14,   1,   1,1.01882434, -78.131497, 1.10000, 0.90000, 1.10000, 0.90000
 1088,'23009965100 ',  69.0000,1,  14,   1,   1,0.96635491, -81.721704, 1.10000, 0.90000, 1.10000, 0.90000
 1089,'23009965200 ',  69.0000,1,  14,   1,   1,0.98475534, -81.344630, 1.10000, 0.90000, 1.10000, 0.90000
 1090,'23009965300 ', 138.0000,1,  14,   1,   1,1.00872791, -79.444013, 1.10000, 0.90000, 1.10000, 0.90000
 1091,'23009965400 ',  69.0000,1,  14,   1,   1,0.99452877, -80.628840, 1.10000, 0.90000, 1.10000, 0.90000
 1092,'23009965503 ', 138.0000,1,  14,   1,   1,0.98242325, -81.117068, 1.10000, 0.90000, 1.10000, 0.90000
 1093,'23009965504 ', 138.0000,1,  14,   1,   1,0.98630655, -80.835139, 1.10000, 0.90000, 1.10000, 0.90000
 1094,'23009965700 ',  69.0000,1,  14,   1,   1,0.95888978, -82.882706, 1.10000, 0.90000, 1.10000, 0.90000
 1095,'23009965800 ',  69.0000,1,  14,   1,   1,0.96386331, -83.966917, 1.10000, 0.90000, 1.10000, 0.90000
 1096,'23009965900 ', 138.0000,1,  14,   1,   1,0.97837889, -81.620665, 1.10000, 0.90000, 1.10000, 0.90000
 1097,'23009966000 ',  69.0000,1,  14,   1,   1,0.96467334, -83.041044, 1.10000, 0.90000, 1.10000, 0.90000
 1098,'23009966100 ',  69.0000,1,  14,   1,   1,0.95823032, -83.603981, 1.10000, 0.90000, 1.10000, 0.90000
 1099,'23009966200 ',  69.0000,1,  14,   1,   1,0.95167303, -83.808675, 1.10000, 0.90000, 1.10000, 0.90000
 1100,'23009966300 ',  69.0000,1,  14,   1,   1,0.97822428, -81.815605, 1.10000, 0.90000, 1.10000, 0.90000
 1101,'23009966400 ',  69.0000,1,  14,   1,   1,0.99835867, -80.471206, 1.10000, 0.90000, 1.10000, 0.90000
 1102,'23009966500 ',  69.0000,1,  14,   1,   1,0.98214149, -81.544905, 1.10000, 0.90000, 1.10000, 0.90000
 1103,'23009966600 ',  69.0000,1,  14,   1,   1,0.97092766, -82.476160, 1.10000, 0.90000, 1.10000, 0.90000
 1104,'23009966700 ',  69.0000,1,  14,   1,   1,0.97023880, -82.747762, 1.10000, 0.90000, 1.10000, 0.90000
 1105,'23011010100 ',  69.0000,1,  14,   1,   1,0.95838904, -83.540208, 1.10000, 0.90000, 1.10000, 0.90000
 1106,'23011010200 ', 138.0000,1,  14,   1,   1,0.97971499, -80.931212, 1.10000, 0.90000, 1.10000, 0.90000
 1107,'23011010300 ',  69.0000,1,  14,   1,   1,0.95773542, -83.218157, 1.10000, 0.90000, 1.10000, 0.90000
 1108,'23011010400 ',  69.0000,1,  14,   1,   1,0.95534205, -83.425064, 1.10000, 0.90000, 1.10000, 0.90000
 1109,'23011010500 ',  69.0000,1,  14,   1,   1,0.95486337, -83.771034, 1.10000, 0.90000, 1.10000, 0.90000
 1110,'23011010600 ', 138.0000,1,  14,   1,   1,0.97310174, -81.923188, 1.10000, 0.90000, 1.10000, 0.90000
 1111,'23011010700 ',  69.0000,1,  14,   1,   1,0.95444322, -83.538364, 1.10000, 0.90000, 1.10000, 0.90000
 1112,'23011010801 ',  69.0000,1,  14,   1,   1,0.95765090, -83.091608, 1.10000, 0.90000, 1.10000, 0.90000
 1113,'23011010802 ',  69.0000,1,  14,   1,   1,0.95306337, -83.819774, 1.10000, 0.90000, 1.10000, 0.90000
 1114,'23011010900 ',  69.0000,1,  14,   1,   1,0.95086277, -84.228192, 1.10000, 0.90000, 1.10000, 0.90000
 1115,'23011011000 ',  69.0000,1,  14,   1,   1,0.95242476, -84.186111, 1.10000, 0.90000, 1.10000, 0.90000
 1116,'23011012000 ',  69.0000,1,  14,   1,   1,0.96884638, -81.438319, 1.10000, 0.90000, 1.10000, 0.90000
 1117,'23011013000 ',  69.0000,1,  14,   1,   1,0.96523041, -82.001346, 1.10000, 0.90000, 1.10000, 0.90000
 1118,'23011014000 ',  69.0000,1,  14,   1,   1,0.95914525, -82.733371, 1.10000, 0.90000, 1.10000, 0.90000
 1119,'23011014500 ',  69.0000,1,  14,   1,   1,0.99127573, -79.966885, 1.10000, 0.90000, 1.10000, 0.90000
 1120,'23011015000 ',  69.0000,1,  14,   1,   1,0.98611462, -80.031212, 1.10000, 0.90000, 1.10000, 0.90000
 1121,'23011015500 ',  69.0000,1,  14,   1,   1,0.98118323, -81.217465, 1.10000, 0.90000, 1.10000, 0.90000
 1122,'23011016000 ',  69.0000,1,  14,   1,   1,0.97141767, -82.094865, 1.10000, 0.90000, 1.10000, 0.90000
 1123,'23011017000 ',  69.0000,1,  14,   1,   1,0.96593630, -82.673122, 1.10000, 0.90000, 1.10000, 0.90000
 1124,'23011018000 ',  69.0000,1,  14,   1,   1,0.95849228, -83.587445, 1.10000, 0.90000, 1.10000, 0.90000
 1125,'23011019000 ', 138.0000,1,  14,   1,   1,0.97319007, -81.946014, 1.10000, 0.90000, 1.10000, 0.90000
 1126,'23011020000 ',  69.0000,1,  14,   1,   1,0.96055472, -83.428193, 1.10000, 0.90000, 1.10000, 0.90000
 1127,'23011020500 ',  69.0000,1,  14,   1,   1,0.96958488, -82.761505, 1.10000, 0.90000, 1.10000, 0.90000
 1128,'23011021000 ', 138.0000,1,  14,   1,   1,0.98335057, -81.766660, 1.10000, 0.90000, 1.10000, 0.90000
 1129,'23011022000 ', 138.0000,1,  14,   1,   1,0.97779500, -82.091367, 1.10000, 0.90000, 1.10000, 0.90000
 1130,'23011023001 ', 138.0000,1,  14,   1,   1,0.97356367, -82.314243, 1.10000, 0.90000, 1.10000, 0.90000
 1131,'23011023002 ', 138.0000,1,  14,   1,   1,0.97200179, -82.397708, 1.10000, 0.90000, 1.10000, 0.90000
 1132,'23011024101 ', 138.0000,1,  14,   1,   1,0.97581154, -82.157839, 1.10000, 0.90000, 1.10000, 0.90000
 1133,'23011024102 ', 138.0000,1,  14,   1,   1,0.97380954, -82.251522, 1.10000, 0.90000, 1.10000, 0.90000
 1134,'23011024200 ', 138.0000,1,  14,   1,   1,0.97214311, -82.338436, 1.10000, 0.90000, 1.10000, 0.90000
 1135,'23011025000 ',  69.0000,1,  14,   1,   1,0.96395290, -82.979879, 1.10000, 0.90000, 1.10000, 0.90000
 1136,'23013970200 ', 138.0000,1,  14,   1,   1,0.97835529, -81.340579, 1.10000, 0.90000, 1.10000, 0.90000
 1137,'23013970300 ',  69.0000,1,  14,   1,   1,0.95341915, -83.022712, 1.10000, 0.90000, 1.10000, 0.90000
 1138,'23013970400 ', 138.0000,1,  14,   1,   1,0.97598088, -81.413512, 1.10000, 0.90000, 1.10000, 0.90000
 1139,'23013970500 ', 138.0000,1,  14,   1,   1,0.97559291, -81.510378, 1.10000, 0.90000, 1.10000, 0.90000
 1140,'23013970600 ',  69.0000,1,  14,   1,   1,0.95270550, -84.467399, 1.10000, 0.90000, 1.10000, 0.90000
 1141,'23013970700 ', 138.0000,1,  14,   1,   1,0.97390872, -81.608555, 1.10000, 0.90000, 1.10000, 0.90000
 1142,'23013970800 ',  69.0000,1,  14,   1,   1,0.95173514, -84.422873, 1.10000, 0.90000, 1.10000, 0.90000
 1143,'23013970900 ',  69.0000,1,  14,   1,   1,0.95165783, -82.921830, 1.10000, 0.90000, 1.10000, 0.90000
 1144,'23013971000 ',  69.0000,1,  14,   1,   1,0.95465195, -82.831343, 1.10000, 0.90000, 1.10000, 0.90000
 1145,'23013971100 ',  69.0000,1,  14,   1,   1,0.95993841, -83.412189, 1.10000, 0.90000, 1.10000, 0.90000
 1146,'23015975100 ', 138.0000,1,  14,   1,   1,0.97251660, -81.984707, 1.10000, 0.90000, 1.10000, 0.90000
 1147,'23015975200 ', 138.0000,1,  14,   1,   1,0.97720253, -81.141486, 1.10000, 0.90000, 1.10000, 0.90000
 1148,'23015975300 ', 138.0000,1,  14,   1,   1,0.97912663, -80.903440, 1.10000, 0.90000, 1.10000, 0.90000
 1149,'23015975400 ', 138.0000,1,  14,   1,   1,0.98166192, -80.618758, 1.10000, 0.90000, 1.10000, 0.90000
 1150,'23015975500 ', 138.0000,1,  14,   1,   1,0.98446739, -80.313298, 1.10000, 0.90000, 1.10000, 0.90000
 1151,'23015975600 ', 138.0000,1,  14,   1,   1,0.97926074, -80.857822, 1.10000, 0.90000, 1.10000, 0.90000
 1152,'23015975700 ', 138.0000,1,  14,   1,   1,0.98061824, -80.694614, 1.10000, 0.90000, 1.10000, 0.90000
 1153,'23015975800 ', 138.0000,1,  14,   1,   1,0.98202431, -80.524181, 1.10000, 0.90000, 1.10000, 0.90000
 1154,'23015976200 ', 138.0000,1,  14,   1,   1,0.98405975, -80.316912, 1.10000, 0.90000, 1.10000, 0.90000
 1155,'23017965100 ', 138.0000,1,  14,   1,   1,1.00131691, -76.951206, 1.10000, 0.90000, 1.10000, 0.90000
 1156,'23017965400 ', 138.0000,1,  14,   1,   1,1.01273549, -75.881298, 1.10000, 0.90000, 1.10000, 0.90000
 1157,'23017965500 ', 345.0000,1,  14,   1,   1,1.02197468, -74.978928, 1.10000, 0.90000, 1.10000, 0.90000
 1158,'23017965600 ',  69.0000,1,  14,   1,   1,1.01339781, -76.027826, 1.10000, 0.90000, 1.10000, 0.90000
 1159,'23017965700 ', 138.0000,1,  14,   1,   1,1.01556206, -78.269057, 1.10000, 0.90000, 1.10000, 0.90000
 1160,'23017965800 ', 138.0000,1,  14,   1,   1,1.00967431, -78.264180, 1.10000, 0.90000, 1.10000, 0.90000
 1161,'23017965900 ',  69.0000,1,  14,   1,   1,1.00697768, -76.792814, 1.10000, 0.90000, 1.10000, 0.90000
 1162,'23017966000 ',  69.0000,1,  14,   1,   1,0.99483293, -76.965502, 1.10000, 0.90000, 1.10000, 0.90000
 1163,'23017966100 ', 138.0000,1,  14,   1,   1,1.00466621, -78.197565, 1.10000, 0.90000, 1.10000, 0.90000
 1164,'23017966200 ', 138.0000,1,  14,   1,   1,1.00139832, -78.129509, 1.10000, 0.90000, 1.10000, 0.90000
 1165,'23017966300 ',  69.0000,1,  14,   1,   1,0.98342079, -79.563036, 1.10000, 0.90000, 1.10000, 0.90000
 1166,'23017966400 ',  69.0000,1,  14,   1,   1,0.97663224, -80.012272, 1.10000, 0.90000, 1.10000, 0.90000
 1167,'23017966500 ', 138.0000,1,  14,   1,   1,1.00115895, -77.830347, 1.10000, 0.90000, 1.10000, 0.90000
 1168,'23017966600 ',  69.0000,1,  14,   1,   1,0.97706801, -79.593950, 1.10000, 0.90000, 1.10000, 0.90000
 1169,'23017966700 ',  69.0000,1,  14,   1,   1,0.96275944, -81.210266, 1.10000, 0.90000, 1.10000, 0.90000
 1170,'23017966800 ',  69.0000,1,  14,   1,   1,0.94144309, -82.356577, 1.10000, 0.90000, 1.10000, 0.90000
 1171,'23017966900 ',  69.0000,1,  14,   1,   1,0.94721073, -82.175912, 1.10000, 0.90000, 1.10000, 0.90000
 1172,'23019000200 ', 138.0000,1,  14,   1,   1,1.00112891, -79.776992, 1.10000, 0.90000, 1.10000, 0.90000
 1173,'23019000300 ', 138.0000,1,  14,   1,   1,1.00240290, -79.680557, 1.10000, 0.90000, 1.10000, 0.90000
 1174,'23019000400 ', 138.0000,1,  14,   1,   1,1.00094688, -79.789389, 1.10000, 0.90000, 1.10000, 0.90000
 1175,'23019000500 ', 138.0000,1,  14,   1,   1,1.00092340, -79.790994, 1.10000, 0.90000, 1.10000, 0.90000
 1176,'23019000600 ',  69.0000,1,  14,   1,   1,0.99563545, -80.524549, 1.10000, 0.90000, 1.10000, 0.90000
 1177,'23019000700 ', 345.0000,1,  14,   1,   1,1.01719117, -77.823421, 1.10000, 0.90000, 1.10000, 0.90000
 1178,'23019000900 ',  69.0000,1,  14,   1,   1,0.98592567, -81.160064, 1.10000, 0.90000, 1.10000, 0.90000
 1179,'23019002000 ', 138.0000,1,  14,   1,   1,0.99624139, -80.337068, 1.10000, 0.90000, 1.10000, 0.90000
 1180,'23019003000 ',  69.0000,1,  14,   1,   1,0.99891162, -80.344499, 1.10000, 0.90000, 1.10000, 0.90000
 1181,'23019004100 ',  69.0000,1,  14,   1,   1,0.99448967, -80.494271, 1.10000, 0.90000, 1.10000, 0.90000
 1182,'23019004200 ',  69.0000,1,  14,   1,   1,0.99573946, -80.379585, 1.10000, 0.90000, 1.10000, 0.90000
 1183,'23019004300 ',  69.0000,1,  14,   1,   1,1.00003326, -80.066968, 1.10000, 0.90000, 1.10000, 0.90000
 1184,'23019005000 ', 138.0000,1,  14,   1,   1,1.00438333, -79.499509, 1.10000, 0.90000, 1.10000, 0.90000
 1185,'23019006100 ',  69.0000,1,  14,   1,   1,0.99394244, -80.887861, 1.10000, 0.90000, 1.10000, 0.90000
 1186,'23019006200 ',  69.0000,1,  14,   1,   1,0.99356622, -80.826621, 1.10000, 0.90000, 1.10000, 0.90000
 1187,'23019006300 ',  69.0000,1,  14,   1,   1,0.99281472, -80.957290, 1.10000, 0.90000, 1.10000, 0.90000
 1188,'23019007100 ',  69.0000,1,  14,   1,   1,0.99043894, -81.180329, 1.10000, 0.90000, 1.10000, 0.90000
 1189,'23019007200 ', 138.0000,1,  14,   1,   1,1.00276101, -79.646576, 1.10000, 0.90000, 1.10000, 0.90000
 1190,'23019008001 ',  69.0000,1,  14,   1,   1,0.98872632, -81.305786, 1.10000, 0.90000, 1.10000, 0.90000
 1191,'23019009000 ', 138.0000,1,  14,   1,   1,0.99843282, -79.952009, 1.10000, 0.90000, 1.10000, 0.90000
 1192,'23019010000 ', 138.0000,1,  14,   1,   1,0.99552947, -80.196625, 1.10000, 0.90000, 1.10000, 0.90000
 1193,'23019011000 ', 138.0000,1,  14,   1,   1,0.98926318, -80.680797, 1.10000, 0.90000, 1.10000, 0.90000
 1194,'23019012000 ',  69.0000,1,  14,   1,   1,0.99768966, -80.215340, 1.10000, 0.90000, 1.10000, 0.90000
 1195,'23019012500 ', 138.0000,1,  14,   1,   1,0.98293412, -81.167755, 1.10000, 0.90000, 1.10000, 0.90000
 1196,'23019013000 ',  69.0000,1,  14,   1,   1,0.96128941, -83.070414, 1.10000, 0.90000, 1.10000, 0.90000
 1197,'23019013500 ',  69.0000,1,  14,   1,   1,0.97976744, -81.418983, 1.10000, 0.90000, 1.10000, 0.90000
 1198,'23019014000 ',  69.0000,1,  14,   1,   1,0.96256387, -82.766600, 1.10000, 0.90000, 1.10000, 0.90000
 1199,'23019015000 ', 138.0000,1,  14,   1,   1,0.97452092, -81.783456, 1.10000, 0.90000, 1.10000, 0.90000
 1200,'23019015500 ',  69.0000,1,  14,   1,   1,0.96564049, -82.376938, 1.10000, 0.90000, 1.10000, 0.90000
 1201,'23019018000 ',  69.0000,1,  14,   1,   1,0.97628868, -81.533710, 1.10000, 0.90000, 1.10000, 0.90000
 1202,'23019020500 ', 138.0000,1,  14,   1,   1,0.97734874, -81.519353, 1.10000, 0.90000, 1.10000, 0.90000
 1203,'23019021500 ',  69.0000,1,  14,   1,   1,0.98815608, -80.747780, 1.10000, 0.90000, 1.10000, 0.90000
 1204,'23019022500 ',  69.0000,1,  14,   1,   1,0.99622935, -80.252954, 1.10000, 0.90000, 1.10000, 0.90000
 1205,'23019024500 ',  69.0000,1,  14,   1,   1,0.99872822, -79.799996, 1.10000, 0.90000, 1.10000, 0.90000
 1206,'23019025500 ',  69.0000,1,  14,   1,   1,1.01726878, -78.523844, 1.10000, 0.90000, 1.10000, 0.90000
 1207,'23019026500 ',  69.0000,1,  14,   1,   1,1.01184368, -77.874661, 1.10000, 0.90000, 1.10000, 0.90000
 1208,'23019027000 ', 138.0000,1,  14,   1,   1,1.01123321, -78.529424, 1.10000, 0.90000, 1.10000, 0.90000
 1209,'23019028000 ',  69.0000,1,  14,   1,   1,1.00381351, -79.448938, 1.10000, 0.90000, 1.10000, 0.90000
 1210,'23019028500 ',  69.0000,1,  14,   1,   1,1.00595820, -79.162022, 1.10000, 0.90000, 1.10000, 0.90000
 1211,'23019029000 ', 138.0000,1,  14,   1,   1,1.01376450, -79.305545, 1.10000, 0.90000, 1.10000, 0.90000
 1212,'23019030000 ', 138.0000,1,  14,   1,   1,1.01995444, -77.179649, 1.10000, 0.90000, 1.10000, 0.90000
 1213,'23019031000 ', 138.0000,1,  14,   1,   1,1.01786435, -77.610401, 1.10000, 0.90000, 1.10000, 0.90000
 1214,'23019031100 ', 138.0000,1,  14,   1,   1,1.00010288, -79.822973, 1.10000, 0.90000, 1.10000, 0.90000
 1215,'23019031200 ', 138.0000,1,  14,   1,   1,0.97568655, -81.654044, 1.10000, 0.90000, 1.10000, 0.90000
 1216,'23019031300 ',  69.0000,1,  14,   1,   1,0.97759771, -81.529332, 1.10000, 0.90000, 1.10000, 0.90000
 1217,'23019940000 ',  69.0000,1,  14,   1,   1,1.00446188, -79.453009, 1.10000, 0.90000, 1.10000, 0.90000
 1218,'23021960301 ',  69.0000,1,  14,   1,   1,0.99444443, -81.138413, 1.10000, 0.90000, 1.10000, 0.90000
 1219,'23021960302 ', 138.0000,1,  14,   1,   1,1.01463842, -79.398319, 1.10000, 0.90000, 1.10000, 0.90000
 1220,'23021960400 ',  69.0000,1,  14,   1,   1,0.98250490, -81.799602, 1.10000, 0.90000, 1.10000, 0.90000
 1221,'23021960500 ',  69.0000,1,  14,   1,   1,0.96799469, -82.306846, 1.10000, 0.90000, 1.10000, 0.90000
 1222,'23021960600 ',  69.0000,1,  14,   1,   1,0.97330713, -82.202419, 1.10000, 0.90000, 1.10000, 0.90000
 1223,'23021960700 ', 138.0000,1,  14,   1,   1,0.98062009, -81.172482, 1.10000, 0.90000, 1.10000, 0.90000
 1224,'23021960800 ', 138.0000,1,  14,   1,   1,1.00234425, -78.582761, 1.10000, 0.90000, 1.10000, 0.90000
 1225,'23021960900 ', 138.0000,1,  14,   1,   1,1.00742614, -78.215235, 1.10000, 0.90000, 1.10000, 0.90000
 1226,'23023970100 ',  69.0000,1,  14,   1,   1,0.94662744, -84.357296, 1.10000, 0.90000, 1.10000, 0.90000
 1227,'23023970200 ',  69.0000,1,  14,   1,   1,0.97329962, -80.514946, 1.10000, 0.90000, 1.10000, 0.90000
 1228,'23023970301 ',  69.0000,1,  14,   1,   1,0.98115534, -80.262810, 1.10000, 0.90000, 1.10000, 0.90000
 1229,'23023970302 ',  69.0000,1,  14,   1,   1,0.98516321, -80.136690, 1.10000, 0.90000, 1.10000, 0.90000
 1230,'23023970400 ',  69.0000,1,  14,   1,   1,0.98012006, -80.517617, 1.10000, 0.90000, 1.10000, 0.90000
 1231,'23023970500 ', 138.0000,1,  14,   1,   1,0.99187976, -79.584148, 1.10000, 0.90000, 1.10000, 0.90000
 1232,'23023970600 ', 138.0000,1,  14,   1,   1,0.99169236, -79.591156, 1.10000, 0.90000, 1.10000, 0.90000
 1233,'23023970700 ',  69.0000,1,  14,   1,   1,0.98443061, -80.229806, 1.10000, 0.90000, 1.10000, 0.90000
 1234,'23025965301 ',  69.0000,1,  14,   1,   1,0.98371369, -80.893646, 1.10000, 0.90000, 1.10000, 0.90000
 1235,'23025965302 ',  69.0000,1,  14,   1,   1,0.97612721, -80.996311, 1.10000, 0.90000, 1.10000, 0.90000
 1236,'23025965600 ',  69.0000,1,  14,   1,   1,0.96694142, -82.823004, 1.10000, 0.90000, 1.10000, 0.90000
 1237,'23025965700 ', 138.0000,1,  14,   1,   1,0.97221005, -82.130580, 1.10000, 0.90000, 1.10000, 0.90000
 1238,'23025965800 ',  69.0000,1,  14,   1,   1,0.96532977, -82.760364, 1.10000, 0.90000, 1.10000, 0.90000
 1239,'23025965900 ', 138.0000,1,  14,   1,   1,0.96999007, -82.467082, 1.10000, 0.90000, 1.10000, 0.90000
 1240,'23025966000 ', 138.0000,1,  14,   1,   1,0.97927630, -81.854858, 1.10000, 0.90000, 1.10000, 0.90000
 1241,'23025966100 ',  69.0000,1,  14,   1,   1,0.96204227, -82.913333, 1.10000, 0.90000, 1.10000, 0.90000
 1242,'23025966200 ',  69.0000,1,  14,   1,   1,0.97261369, -82.464002, 1.10000, 0.90000, 1.10000, 0.90000
 1243,'23025966300 ',  69.0000,1,  14,   1,   1,0.98768443, -80.230947, 1.10000, 0.90000, 1.10000, 0.90000
 1244,'23025966400 ',  69.0000,1,  14,   1,   1,0.98459184, -80.989337, 1.10000, 0.90000, 1.10000, 0.90000
 1245,'23025966500 ', 138.0000,1,  14,   1,   1,0.98566693, -81.097773, 1.10000, 0.90000, 1.10000, 0.90000
 1246,'23025966600 ', 138.0000,1,  14,   1,   1,0.97074234, -82.591214, 1.10000, 0.90000, 1.10000, 0.90000
 1247,'23025966700 ', 138.0000,1,  14,   1,   1,0.97164917, -82.595606, 1.10000, 0.90000, 1.10000, 0.90000
 1248,'23025966800 ', 138.0000,1,  14,   1,   1,0.98355293, -81.783374, 1.10000, 0.90000, 1.10000, 0.90000
 1249,'23025966900 ', 138.0000,1,  14,   1,   1,0.98433286, -81.042100, 1.10000, 0.90000, 1.10000, 0.90000
 1250,'23025967000 ',  69.0000,1,  14,   1,   1,0.96666604, -82.468708, 1.10000, 0.90000, 1.10000, 0.90000
 1251,'23027041000 ',  69.0000,1,  14,   1,   1,1.00083566, -80.174639, 1.10000, 0.90000, 1.10000, 0.90000
 1252,'23027042000 ', 345.0000,1,  14,   1,   1,1.01628137, -78.256496, 1.10000, 0.90000, 1.10000, 0.90000
 1253,'23027043000 ', 138.0000,1,  14,   1,   1,0.99318975, -80.271730, 1.10000, 0.90000, 1.10000, 0.90000
 1254,'23027044000 ', 138.0000,1,  14,   1,   1,0.98486000, -80.874952, 1.10000, 0.90000, 1.10000, 0.90000
 1255,'23027045000 ',  69.0000,1,  14,   1,   1,0.95831865, -82.641696, 1.10000, 0.90000, 1.10000, 0.90000
 1256,'23027046001 ', 138.0000,1,  14,   1,   1,0.97517526, -81.800996, 1.10000, 0.90000, 1.10000, 0.90000
 1257,'23027046002 ', 138.0000,1,  14,   1,   1,0.97799069, -81.535732, 1.10000, 0.90000, 1.10000, 0.90000
 1258,'23027047000 ',  69.0000,1,  14,   1,   1,0.99150622, -80.675599, 1.10000, 0.90000, 1.10000, 0.90000
 1259,'23029955100 ',  69.0000,1,  14,   1,   1,1.01116657, -80.761939, 1.10000, 0.90000, 1.10000, 0.90000
 1260,'23029955300 ',  69.0000,1,  14,   1,   1,1.01098871, -81.743540, 1.10000, 0.90000, 1.10000, 0.90000
 1261,'23029955400 ', 138.0000,1,  14,   1,   1,1.01413751, -80.867234, 1.10000, 0.90000, 1.10000, 0.90000
 1262,'23029955500 ',  69.0000,1,  14,   1,   1,1.00449383, -83.096614, 1.10000, 0.90000, 1.10000, 0.90000
 1263,'23029955600 ',  69.0000,1,  14,   1,   1,0.99293143, -83.389097, 1.10000, 0.90000, 1.10000, 0.90000
 1264,'23029955700 ',  69.0000,1,  14,   1,   1,0.98837638, -83.580881, 1.10000, 0.90000, 1.10000, 0.90000
 1265,'23029955800 ', 138.0000,1,  14,   1,   1,1.00509048, -82.989838, 1.10000, 0.90000, 1.10000, 0.90000
 1266,'23029955900 ',  69.0000,1,  14,   1,   1,1.00571048, -82.713693, 1.10000, 0.90000, 1.10000, 0.90000
 1267,'23029956100 ',  69.0000,1,  14,   1,   1,0.99882978, -83.182381, 1.10000, 0.90000, 1.10000, 0.90000
 1268,'23029956200 ',  69.0000,1,  14,   1,   1,1.00457442, -82.996340, 1.10000, 0.90000, 1.10000, 0.90000
 1269,'23029956300 ', 138.0000,1,  14,   1,   1,1.00704896, -82.307318, 1.10000, 0.90000, 1.10000, 0.90000
 1270,'23029956400 ',  69.0000,1,  14,   1,   1,0.97790718, -83.896791, 1.10000, 0.90000, 1.10000, 0.90000
 1271,'23029956500 ',  69.0000,1,  14,   1,   1,0.96473289, -84.310079, 1.10000, 0.90000, 1.10000, 0.90000
 1272,'23031005100 ',  69.0000,1,  14,   1,   1,0.97541851, -79.741728, 1.10000, 0.90000, 1.10000, 0.90000
 1273,'23031005200 ', 138.0000,1,  14,   1,   1,0.99215502, -78.780570, 1.10000, 0.90000, 1.10000, 0.90000
 1274,'23031005300 ', 138.0000,1,  14,   1,   1,0.98964179, -78.802283, 1.10000, 0.90000, 1.10000, 0.90000
 1275,'23031005400 ',  69.0000,1,  14,   1,   1,0.97590786, -80.044196, 1.10000, 0.90000, 1.10000, 0.90000
 1276,'23031006101 ',  69.0000,1,  14,   1,   1,0.98035580, -79.899765, 1.10000, 0.90000, 1.10000, 0.90000
 1277,'23031006102 ',  69.0000,1,  14,   1,   1,0.97924048, -79.996685, 1.10000, 0.90000, 1.10000, 0.90000
 1278,'23031020000 ', 138.0000,1,  14,   1,   1,0.98998445, -79.395806, 1.10000, 0.90000, 1.10000, 0.90000
 1279,'23031021000 ', 138.0000,1,  14,   1,   1,0.98376900, -79.776234, 1.10000, 0.90000, 1.10000, 0.90000
 1280,'23031022000 ',  69.0000,1,  14,   1,   1,0.96254218, -81.437541, 1.10000, 0.90000, 1.10000, 0.90000
 1281,'23031022500 ',  69.0000,1,  14,   1,   1,0.95522976, -81.744032, 1.10000, 0.90000, 1.10000, 0.90000
 1282,'23031023000 ',  69.0000,1,  14,   1,   1,0.96215886, -81.401245, 1.10000, 0.90000, 1.10000, 0.90000
 1283,'23031023500 ', 138.0000,1,  14,   1,   1,0.96919012, -80.854516, 1.10000, 0.90000, 1.10000, 0.90000
 1284,'23031024000 ', 138.0000,1,  14,   1,   1,0.97593534, -80.334274, 1.10000, 0.90000, 1.10000, 0.90000
 1285,'23031024500 ',  69.0000,1,  14,   1,   1,0.97398460, -79.886726, 1.10000, 0.90000, 1.10000, 0.90000
 1286,'23031025100 ', 138.0000,1,  14,   1,   1,0.99028242, -78.620894, 1.10000, 0.90000, 1.10000, 0.90000
 1287,'23031025201 ',  69.0000,1,  14,   1,   1,0.97733343, -80.042891, 1.10000, 0.90000, 1.10000, 0.90000
 1288,'23031025202 ', 138.0000,1,  14,   1,   1,0.98811358, -78.865244, 1.10000, 0.90000, 1.10000, 0.90000
 1289,'23031025300 ', 138.0000,1,  14,   1,   1,0.98778069, -78.804134, 1.10000, 0.90000, 1.10000, 0.90000
 1290,'23031025400 ',  69.0000,1,  14,   1,   1,0.97145736, -80.290957, 1.10000, 0.90000, 1.10000, 0.90000
 1291,'23031026000 ',  69.0000,1,  14,   1,   1,0.97571212, -79.921997, 1.10000, 0.90000, 1.10000, 0.90000
 1292,'23031027000 ', 138.0000,1,  14,   1,   1,0.98765403, -78.682659, 1.10000, 0.90000, 1.10000, 0.90000
 1293,'23031028001 ',  69.0000,1,  14,   1,   1,0.97270554, -79.781958, 1.10000, 0.90000, 1.10000, 0.90000
 1294,'23031028002 ', 138.0000,1,  14,   1,   1,0.98813534, -78.508202, 1.10000, 0.90000, 1.10000, 0.90000
 1295,'23031029000 ',  69.0000,1,  14,   1,   1,0.97347361, -79.578370, 1.10000, 0.90000, 1.10000, 0.90000
 1296,'23031030100 ',  69.0000,1,  14,   1,   1,0.96580583, -79.981597, 1.10000, 0.90000, 1.10000, 0.90000
 1297,'23031030201 ', 138.0000,1,  14,   1,   1,0.97911954, -78.540106, 1.10000, 0.90000, 1.10000, 0.90000
 1298,'23031030202 ', 138.0000,1,  14,   1,   1,0.98074424, -78.440884, 1.10000, 0.90000, 1.10000, 0.90000
 1299,'23031030203 ',  69.0000,1,  14,   1,   1,0.96582592, -80.048991, 1.10000, 0.90000, 1.10000, 0.90000
 1300,'23031030300 ', 138.0000,1,  14,   1,   1,0.98497444, -78.110235, 1.10000, 0.90000, 1.10000, 0.90000
 1301,'23031031000 ',  69.0000,1,  14,   1,   1,0.96304482, -80.673741, 1.10000, 0.90000, 1.10000, 0.90000
 1302,'23031032000 ',  69.0000,1,  14,   1,   1,0.96964848, -79.747766, 1.10000, 0.90000, 1.10000, 0.90000
 1303,'23031033000 ',  69.0000,1,  14,   1,   1,0.96411532, -80.177617, 1.10000, 0.90000, 1.10000, 0.90000
 1304,'23031034001 ', 138.0000,1,  14,   1,   1,0.99111402, -78.115931, 1.10000, 0.90000, 1.10000, 0.90000
 1305,'23031034002 ',  69.0000,1,  14,   1,   1,0.97550392, -79.468001, 1.10000, 0.90000, 1.10000, 0.90000
 1306,'23031035000 ',  69.0000,1,  14,   1,   1,0.98316061, -77.886874, 1.10000, 0.90000, 1.10000, 0.90000
 1307,'23031036001 ', 138.0000,1,  14,   1,   1,1.00226521, -76.908920, 1.10000, 0.90000, 1.10000, 0.90000
 1308,'23031036002 ',  69.0000,1,  14,   1,   1,0.97619057, -78.075168, 1.10000, 0.90000, 1.10000, 0.90000
 1309,'23031037000 ', 138.0000,1,  14,   1,   1,1.01164329, -75.517092, 1.10000, 0.90000, 1.10000, 0.90000
 1310,'23031038001 ', 138.0000,1,  14,   1,   1,1.00741446, -76.355067, 1.10000, 0.90000, 1.10000, 0.90000
 1311,'23031038002 ',  69.0000,1,  14,   1,   1,1.00819325, -75.847058, 1.10000, 0.90000, 1.10000, 0.90000
 1312,'25001010100 ',  69.0000,1,  16,   1,   1,0.95729601, -77.415598, 1.10000, 0.90000, 1.10000, 0.90000
 1313,'25001010206 ',  69.0000,1,  16,   1,   1,0.94894028, -80.612843, 1.10000, 0.90000, 1.10000, 0.90000
 1314,'25001010208 ',  69.0000,1,  16,   1,   1,0.95185226, -77.485409, 1.10000, 0.90000, 1.10000, 0.90000
 1315,'25001010304 ',  69.0000,1,  16,   1,   1,0.95072085, -80.554855, 1.10000, 0.90000, 1.10000, 0.90000
 1316,'25001010306 ',  69.0000,1,  16,   1,   1,0.95210242, -80.517057, 1.10000, 0.90000, 1.10000, 0.90000
 1317,'25001010400 ',  69.0000,1,  16,   1,   1,0.95939791, -80.057139, 1.10000, 0.90000, 1.10000, 0.90000
 1318,'25001010500 ',  69.0000,1,  16,   1,   1,0.95769536, -80.106433, 1.10000, 0.90000, 1.10000, 0.90000
 1319,'25001010600 ',  69.0000,1,  16,   1,   1,0.95624983, -79.144981, 1.10000, 0.90000, 1.10000, 0.90000
 1320,'25001010700 ',  69.0000,1,  16,   1,   1,0.95414662, -79.172575, 1.10000, 0.90000, 1.10000, 0.90000
 1321,'25001010800 ',  69.0000,1,  16,   1,   1,0.96408397, -78.440980, 1.10000, 0.90000, 1.10000, 0.90000
 1322,'25001010900 ',  69.0000,1,  16,   1,   1,0.95852911, -78.941817, 1.10000, 0.90000, 1.10000, 0.90000
 1323,'25001011002 ', 138.0000,1,  16,   1,   1,0.97968042, -77.042177, 1.10000, 0.90000, 1.10000, 0.90000
 1324,'25001011100 ',  69.0000,1,  16,   1,   1,0.96190661, -78.882524, 1.10000, 0.90000, 1.10000, 0.90000
 1325,'25001011200 ',  69.0000,1,  16,   1,   1,0.96713364, -78.341990, 1.10000, 0.90000, 1.10000, 0.90000
 1326,'25001011300 ',  69.0000,1,  16,   1,   1,0.96754283, -78.423631, 1.10000, 0.90000, 1.10000, 0.90000
 1327,'25001011400 ',  69.0000,1,  16,   1,   1,0.97066265, -78.228288, 1.10000, 0.90000, 1.10000, 0.90000
 1328,'25001011500 ',  69.0000,1,  16,   1,   1,0.97390693, -78.196104, 1.10000, 0.90000, 1.10000, 0.90000
 1329,'25001011600 ',  69.0000,1,  16,   1,   1,0.97598898, -77.941720, 1.10000, 0.90000, 1.10000, 0.90000
 1330,'25001011700 ',  69.0000,1,  16,   1,   1,0.97776675, -77.729117, 1.10000, 0.90000, 1.10000, 0.90000
 1331,'25001011801 ',  69.0000,1,  16,   1,   1,0.96920592, -78.408748, 1.10000, 0.90000, 1.10000, 0.90000
 1332,'25001011802 ',  69.0000,1,  16,   1,   1,0.97104836, -78.376072, 1.10000, 0.90000, 1.10000, 0.90000
 1333,'25001012001 ', 138.0000,1,  16,   1,   1,0.98467433, -76.718304, 1.10000, 0.90000, 1.10000, 0.90000
 1334,'25001012002 ',  69.0000,1,  16,   1,   1,0.98017114, -77.450056, 1.10000, 0.90000, 1.10000, 0.90000
 1335,'25001012101 ',  69.0000,1,  16,   1,   1,0.98298085, -77.131537, 1.10000, 0.90000, 1.10000, 0.90000
 1336,'25001012102 ',  69.0000,1,  16,   1,   1,0.98002052, -77.158796, 1.10000, 0.90000, 1.10000, 0.90000
 1337,'25001012200 ',  69.0000,1,  16,   1,   1,0.98211658, -76.923742, 1.10000, 0.90000, 1.10000, 0.90000
 1338,'25001012502 ',  69.0000,1,  16,   1,   1,0.97781217, -77.310768, 1.10000, 0.90000, 1.10000, 0.90000
 1339,'25001012601 ',  69.0000,1,  16,   1,   1,0.97780848, -77.357582, 1.10000, 0.90000, 1.10000, 0.90000
 1340,'25001012602 ', 138.0000,1,  16,   1,   1,0.99314290, -75.887595, 1.10000, 0.90000, 1.10000, 0.90000
 1341,'25001012700 ',  69.0000,1,  16,   1,   1,0.97731298, -77.342112, 1.10000, 0.90000, 1.10000, 0.90000
 1342,'25001012800 ',  69.0000,1,  16,   1,   1,0.97683179, -77.370177, 1.10000, 0.90000, 1.10000, 0.90000
 1343,'25001012900 ',  69.0000,1,  16,   1,   1,0.97855413, -77.282696, 1.10000, 0.90000, 1.10000, 0.90000
 1344,'25001013002 ',  69.0000,1,  16,   1,   1,0.96644610, -77.956699, 1.10000, 0.90000, 1.10000, 0.90000
 1345,'25001013100 ',  69.0000,1,  16,   1,   1,0.98107147, -77.154111, 1.10000, 0.90000, 1.10000, 0.90000
 1346,'25001013200 ',  69.0000,1,  16,   1,   1,0.96986467, -77.902160, 1.10000, 0.90000, 1.10000, 0.90000
 1347,'25001013300 ',  69.0000,1,  16,   1,   1,1.00312436, -75.162557, 1.10000, 0.90000, 1.10000, 0.90000
 1348,'25001013400 ', 138.0000,1,  16,   1,   1,0.99806881, -75.572935, 1.10000, 0.90000, 1.10000, 0.90000
 1349,'25001013500 ', 138.0000,1,  16,   1,   1,0.99454153, -75.817053, 1.10000, 0.90000, 1.10000, 0.90000
 1350,'25001013600 ', 138.0000,1,  16,   1,   1,0.99275863, -75.922634, 1.10000, 0.90000, 1.10000, 0.90000
 1351,'25001013700 ', 345.0000,1,  16,   1,   1,1.01893663, -72.939474, 1.10000, 0.90000, 1.10000, 0.90000
 1352,'25001013800 ', 138.0000,1,  16,   1,   1,1.00269675, -75.363686, 1.10000, 0.90000, 1.10000, 0.90000
 1353,'25001013900 ',  69.0000,1,  16,   1,   1,0.99111527, -76.617217, 1.10000, 0.90000, 1.10000, 0.90000
 1354,'25001014002 ',  69.0000,1,  16,   1,   1,0.98719412, -76.778361, 1.10000, 0.90000, 1.10000, 0.90000
 1355,'25001014100 ', 138.0000,1,  16,   1,   1,0.99537683, -75.763156, 1.10000, 0.90000, 1.10000, 0.90000
 1356,'25001014300 ',  69.0000,1,  16,   1,   1,0.95464522, -78.974445, 1.10000, 0.90000, 1.10000, 0.90000
 1357,'25001014402 ',  69.0000,1,  16,   1,   1,0.95704669, -78.929270, 1.10000, 0.90000, 1.10000, 0.90000
 1358,'25001014500 ', 138.0000,1,  16,   1,   1,0.98295188, -76.548000, 1.10000, 0.90000, 1.10000, 0.90000
 1359,'25001014600 ', 138.0000,1,  16,   1,   1,0.98210531, -76.608276, 1.10000, 0.90000, 1.10000, 0.90000
 1360,'25001014700 ', 138.0000,1,  16,   1,   1,0.98152530, -76.652966, 1.10000, 0.90000, 1.10000, 0.90000
 1361,'25001014800 ', 138.0000,1,  16,   1,   1,0.98116827, -76.683367, 1.10000, 0.90000, 1.10000, 0.90000
 1362,'25001014900 ', 138.0000,1,  16,   1,   1,0.98102355, -76.825920, 1.10000, 0.90000, 1.10000, 0.90000
 1363,'25001015001 ',  69.0000,1,  16,   1,   1,0.97791344, -77.019843, 1.10000, 0.90000, 1.10000, 0.90000
 1364,'25001015002 ',  69.0000,1,  16,   1,   1,0.97597677, -77.032513, 1.10000, 0.90000, 1.10000, 0.90000
 1365,'25001015100 ', 138.0000,1,  16,   1,   1,0.98474258, -76.426627, 1.10000, 0.90000, 1.10000, 0.90000
 1366,'25001015200 ',  69.0000,1,  16,   1,   1,0.97283393, -77.704112, 1.10000, 0.90000, 1.10000, 0.90000
 1367,'25001015300 ', 345.0000,1,  16,   1,   1,1.01247752, -73.569149, 1.10000, 0.90000, 1.10000, 0.90000
 1368,'25003900100 ', 138.0000,1,  16,   1,   1,0.99522209, -68.968040, 1.10000, 0.90000, 1.10000, 0.90000
 1369,'25003900200 ', 138.0000,1,  16,   1,   1,0.99464673, -69.021787, 1.10000, 0.90000, 1.10000, 0.90000
 1370,'25003900300 ', 138.0000,1,  16,   1,   1,0.99421757, -69.075315, 1.10000, 0.90000, 1.10000, 0.90000
 1371,'25003900400 ',  69.0000,1,  16,   1,   1,0.99057585, -70.323348, 1.10000, 0.90000, 1.10000, 0.90000
 1372,'25003900500 ',  69.0000,1,  16,   1,   1,0.97972131, -70.535097, 1.10000, 0.90000, 1.10000, 0.90000
 1373,'25003900600 ',  69.0000,1,  16,   1,   1,0.98301083, -70.304496, 1.10000, 0.90000, 1.10000, 0.90000
 1374,'25003900700 ',  69.0000,1,  16,   1,   1,0.98024333, -70.389293, 1.10000, 0.90000, 1.10000, 0.90000
 1375,'25003900800 ', 138.0000,1,  16,   1,   1,0.99469084, -68.811601, 1.10000, 0.90000, 1.10000, 0.90000
 1376,'25003900900 ',  69.0000,1,  16,   1,   1,0.98243445, -70.368994, 1.10000, 0.90000, 1.10000, 0.90000
 1377,'25003901100 ',  69.0000,1,  16,   1,   1,0.98971182, -70.404203, 1.10000, 0.90000, 1.10000, 0.90000
 1378,'25003911100 ',  69.0000,1,  16,   1,   1,0.98794949, -70.687718, 1.10000, 0.90000, 1.10000, 0.90000
 1379,'25003912100 ',  69.0000,1,  16,   1,   1,0.98699993, -70.792377, 1.10000, 0.90000, 1.10000, 0.90000
 1380,'25003913100 ', 138.0000,1,  16,   1,   1,0.99455702, -68.491709, 1.10000, 0.90000, 1.10000, 0.90000
 1381,'25003914100 ', 138.0000,1,  16,   1,   1,0.97939509, -72.956973, 1.10000, 0.90000, 1.10000, 0.90000
 1382,'25003920101 ', 138.0000,1,  16,   1,   1,0.98495334, -71.815505, 1.10000, 0.90000, 1.10000, 0.90000
 1383,'25003920102 ',  69.0000,1,  16,   1,   1,0.97115672, -73.131047, 1.10000, 0.90000, 1.10000, 0.90000
 1384,'25003921300 ', 138.0000,1,  16,   1,   1,0.99125117, -71.432830, 1.10000, 0.90000, 1.10000, 0.90000
 1385,'25003921400 ',  69.0000,1,  16,   1,   1,0.98289454, -71.740236, 1.10000, 0.90000, 1.10000, 0.90000
 1386,'25003921500 ', 138.0000,1,  16,   1,   1,0.98672563, -71.694132, 1.10000, 0.90000, 1.10000, 0.90000
 1387,'25003922100 ',  69.0000,1,  16,   1,   1,0.98372281, -71.500121, 1.10000, 0.90000, 1.10000, 0.90000
 1388,'25003922200 ',  69.0000,1,  16,   1,   1,0.98394948, -71.563806, 1.10000, 0.90000, 1.10000, 0.90000
 1389,'25003922300 ',  69.0000,1,  16,   1,   1,0.98378563, -71.442167, 1.10000, 0.90000, 1.10000, 0.90000
 1390,'25003923100 ',  69.0000,1,  16,   1,   1,0.98532331, -71.084463, 1.10000, 0.90000, 1.10000, 0.90000
 1391,'25003924100 ',  69.0000,1,  16,   1,   1,0.96578020, -74.570516, 1.10000, 0.90000, 1.10000, 0.90000
 1392,'25003925100 ',  69.0000,1,  16,   1,   1,0.95556623, -76.172455, 1.10000, 0.90000, 1.10000, 0.90000
 1393,'25003926100 ',  69.0000,1,  16,   1,   1,0.94716865, -76.933871, 1.10000, 0.90000, 1.10000, 0.90000
 1394,'25003931100 ',  69.0000,1,  16,   1,   1,0.98457676, -71.748945, 1.10000, 0.90000, 1.10000, 0.90000
 1395,'25003931300 ',  69.0000,1,  16,   1,   1,0.99612403, -71.229891, 1.10000, 0.90000, 1.10000, 0.90000
 1396,'25003931400 ',  69.0000,1,  16,   1,   1,0.98152649, -70.878123, 1.10000, 0.90000, 1.10000, 0.90000
 1397,'25003932200 ',  69.0000,1,  16,   1,   1,0.98442990, -70.848671, 1.10000, 0.90000, 1.10000, 0.90000
 1398,'25003932300 ',  69.0000,1,  16,   1,   1,0.98332191, -70.853541, 1.10000, 0.90000, 1.10000, 0.90000
 1399,'25003933200 ',  69.0000,1,  16,   1,   1,0.96045071, -76.725496, 1.10000, 0.90000, 1.10000, 0.90000
 1400,'25003933300 ',  69.0000,1,  16,   1,   1,0.95142895, -77.062210, 1.10000, 0.90000, 1.10000, 0.90000
 1401,'25003933400 ',  69.0000,1,  16,   1,   1,0.96206468, -76.669106, 1.10000, 0.90000, 1.10000, 0.90000
 1402,'25003934200 ',  69.0000,1,  16,   1,   1,0.96487677, -74.585556, 1.10000, 0.90000, 1.10000, 0.90000
 1403,'25003934300 ',  69.0000,1,  16,   1,   1,0.95210510, -76.273446, 1.10000, 0.90000, 1.10000, 0.90000
 1404,'25003935100 ',  69.0000,1,  16,   1,   1,0.97750211, -70.566277, 1.10000, 0.90000, 1.10000, 0.90000
 1405,'25003935200 ',  69.0000,1,  16,   1,   1,0.99158531, -70.225300, 1.10000, 0.90000, 1.10000, 0.90000
 1406,'25003935300 ', 138.0000,1,  16,   1,   1,0.98884100, -71.563922, 1.10000, 0.90000, 1.10000, 0.90000
 1407,'25005600100 ',  69.0000,1,  16,   1,   1,0.96934140, -79.600315, 1.10000, 0.90000, 1.10000, 0.90000
 1408,'25005600202 ', 138.0000,1,  16,   1,   1,0.99648863, -76.903900, 1.10000, 0.90000, 1.10000, 0.90000
 1409,'25005600203 ',  69.0000,1,  16,   1,   1,0.98349708, -78.005009, 1.10000, 0.90000, 1.10000, 0.90000
 1410,'25005600204 ',  69.0000,1,  16,   1,   1,0.98989582, -77.788464, 1.10000, 0.90000, 1.10000, 0.90000
 1411,'25005610100 ', 138.0000,1,  16,   1,   1,0.99017674, -77.314770, 1.10000, 0.90000, 1.10000, 0.90000
 1412,'25005610202 ', 138.0000,1,  16,   1,   1,0.99144554, -77.251516, 1.10000, 0.90000, 1.10000, 0.90000
 1413,'25005610203 ', 138.0000,1,  16,   1,   1,0.99342608, -77.296383, 1.10000, 0.90000, 1.10000, 0.90000
 1414,'25005610204 ', 138.0000,1,  16,   1,   1,0.99189621, -77.455056, 1.10000, 0.90000, 1.10000, 0.90000
 1415,'25005611101 ', 138.0000,1,  16,   1,   1,0.99715316, -76.980521, 1.10000, 0.90000, 1.10000, 0.90000
 1416,'25005611102 ', 138.0000,1,  16,   1,   1,1.00866950, -76.315568, 1.10000, 0.90000, 1.10000, 0.90000
 1417,'25005611201 ',  69.0000,1,  16,   1,   1,0.99002546, -78.283564, 1.10000, 0.90000, 1.10000, 0.90000
 1418,'25005611202 ', 138.0000,1,  16,   1,   1,0.99463820, -77.116510, 1.10000, 0.90000, 1.10000, 0.90000
 1419,'25005612100 ', 138.0000,1,  16,   1,   1,0.99913961, -76.735024, 1.10000, 0.90000, 1.10000, 0.90000
 1420,'25005612200 ', 138.0000,1,  16,   1,   1,1.00386548, -76.562425, 1.10000, 0.90000, 1.10000, 0.90000
 1421,'25005613100 ', 345.0000,1,  16,   1,   1,1.01126480, -75.110552, 1.10000, 0.90000, 1.10000, 0.90000
 1422,'25005613300 ', 138.0000,1,  16,   1,   1,1.01139128, -76.166588, 1.10000, 0.90000, 1.10000, 0.90000
 1423,'25005613400 ', 138.0000,1,  16,   1,   1,1.01328146, -76.059539, 1.10000, 0.90000, 1.10000, 0.90000
 1424,'25005613600 ',  69.0000,1,  16,   1,   1,0.99633300, -77.648473, 1.10000, 0.90000, 1.10000, 0.90000
 1425,'25005613700 ', 138.0000,1,  16,   1,   1,1.01150906, -76.151459, 1.10000, 0.90000, 1.10000, 0.90000
 1426,'25005613800 ',  69.0000,1,  16,   1,   1,0.99550712, -77.766792, 1.10000, 0.90000, 1.10000, 0.90000
 1427,'25005613901 ',  69.0000,1,  16,   1,   1,1.00699890, -76.902712, 1.10000, 0.90000, 1.10000, 0.90000
 1428,'25005613902 ', 138.0000,1,  16,   1,   1,1.01571858, -75.901276, 1.10000, 0.90000, 1.10000, 0.90000
 1429,'25005614000 ',  69.0000,1,  16,   1,   1,0.99449253, -77.804549, 1.10000, 0.90000, 1.10000, 0.90000
 1430,'25005614101 ',  69.0000,1,  16,   1,   1,1.00292671, -76.940517, 1.10000, 0.90000, 1.10000, 0.90000
 1431,'25005614102 ',  69.0000,1,  16,   1,   1,0.99811113, -77.052983, 1.10000, 0.90000, 1.10000, 0.90000
 1432,'25005615100 ',  69.0000,1,  16,   1,   1,1.00996268, -76.414531, 1.10000, 0.90000, 1.10000, 0.90000
 1433,'25005616100 ',  69.0000,1,  16,   1,   1,1.00737906, -76.418957, 1.10000, 0.90000, 1.10000, 0.90000
 1434,'25005617101 ', 138.0000,1,  16,   1,   1,1.00161898, -75.607599, 1.10000, 0.90000, 1.10000, 0.90000
 1435,'25005617102 ',  69.0000,1,  16,   1,   1,0.98612547, -76.819226, 1.10000, 0.90000, 1.10000, 0.90000
 1436,'25005630101 ',  69.0000,1,  16,   1,   1,0.98373318, -77.685465, 1.10000, 0.90000, 1.10000, 0.90000
 1437,'25005630102 ', 138.0000,1,  16,   1,   1,0.99044299, -76.963316, 1.10000, 0.90000, 1.10000, 0.90000
 1438,'25005630200 ',  69.0000,1,  16,   1,   1,0.97978258, -78.010794, 1.10000, 0.90000, 1.10000, 0.90000
 1439,'25005630300 ', 138.0000,1,  16,   1,   1,0.99229008, -76.871225, 1.10000, 0.90000, 1.10000, 0.90000
 1440,'25005630400 ', 138.0000,1,  16,   1,   1,0.99362606, -76.807868, 1.10000, 0.90000, 1.10000, 0.90000
 1441,'25005631100 ',  69.0000,1,  16,   1,   1,0.99629563, -76.833092, 1.10000, 0.90000, 1.10000, 0.90000
 1442,'25005631200 ', 138.0000,1,  16,   1,   1,0.99615324, -76.669058, 1.10000, 0.90000, 1.10000, 0.90000
 1443,'25005631300 ',  69.0000,1,  16,   1,   1,0.98338526, -78.138778, 1.10000, 0.90000, 1.10000, 0.90000
 1444,'25005631400 ', 138.0000,1,  16,   1,   1,0.99771380, -76.976806, 1.10000, 0.90000, 1.10000, 0.90000
 1445,'25005631500 ',  69.0000,1,  16,   1,   1,0.98723578, -77.886689, 1.10000, 0.90000, 1.10000, 0.90000
 1446,'25005631600 ',  69.0000,1,  16,   1,   1,0.98591912, -78.014653, 1.10000, 0.90000, 1.10000, 0.90000
 1447,'25005631700 ', 138.0000,1,  16,   1,   1,0.99893630, -76.920914, 1.10000, 0.90000, 1.10000, 0.90000
 1448,'25005631800 ', 138.0000,1,  16,   1,   1,0.99744475, -76.501192, 1.10000, 0.90000, 1.10000, 0.90000
 1449,'25005632100 ',  69.0000,1,  16,   1,   1,0.98813009, -78.175033, 1.10000, 0.90000, 1.10000, 0.90000
 1450,'25005632200 ',  69.0000,1,  16,   1,   1,1.00325334, -76.982283, 1.10000, 0.90000, 1.10000, 0.90000
 1451,'25005633100 ', 138.0000,1,  16,   1,   1,0.99999565, -76.206162, 1.10000, 0.90000, 1.10000, 0.90000
 1452,'25005633200 ', 138.0000,1,  16,   1,   1,1.00447559, -75.708515, 1.10000, 0.90000, 1.10000, 0.90000
 1453,'25005640100 ', 138.0000,1,  16,   1,   1,1.00413203, -75.049750, 1.10000, 0.90000, 1.10000, 0.90000
 1454,'25005640200 ', 138.0000,1,  16,   1,   1,1.00577915, -74.942072, 1.10000, 0.90000, 1.10000, 0.90000
 1455,'25005640300 ',  69.0000,1,  16,   1,   1,1.00035071, -75.463632, 1.10000, 0.90000, 1.10000, 0.90000
 1456,'25005640400 ', 138.0000,1,  16,   1,   1,1.00556374, -74.966223, 1.10000, 0.90000, 1.10000, 0.90000
 1457,'25005640500 ', 138.0000,1,  16,   1,   1,1.00543070, -74.982568, 1.10000, 0.90000, 1.10000, 0.90000
 1458,'25005640600 ',  69.0000,1,  16,   1,   1,0.99721271, -75.610187, 1.10000, 0.90000, 1.10000, 0.90000
 1459,'25005640700 ',  69.0000,1,  16,   1,   1,0.99302834, -76.053385, 1.10000, 0.90000, 1.10000, 0.90000
 1460,'25005640800 ',  69.0000,1,  16,   1,   1,0.99340868, -76.048713, 1.10000, 0.90000, 1.10000, 0.90000
 1461,'25005640901 ',  69.0000,1,  16,   1,   1,0.98407704, -77.437495, 1.10000, 0.90000, 1.10000, 0.90000
 1462,'25005641000 ', 138.0000,1,  16,   1,   1,1.00549376, -74.987267, 1.10000, 0.90000, 1.10000, 0.90000
 1463,'25005641101 ',  69.0000,1,  16,   1,   1,0.98412919, -77.438929, 1.10000, 0.90000, 1.10000, 0.90000
 1464,'25005641200 ', 138.0000,1,  16,   1,   1,1.00486016, -75.019581, 1.10000, 0.90000, 1.10000, 0.90000
 1465,'25005641300 ',  69.0000,1,  16,   1,   1,0.99103791, -76.212262, 1.10000, 0.90000, 1.10000, 0.90000
 1466,'25005641400 ',  69.0000,1,  16,   1,   1,0.99165696, -76.160072, 1.10000, 0.90000, 1.10000, 0.90000
 1467,'25005641500 ',  69.0000,1,  16,   1,   1,0.99106658, -76.166602, 1.10000, 0.90000, 1.10000, 0.90000
 1468,'25005641600 ',  69.0000,1,  16,   1,   1,0.99091518, -76.168514, 1.10000, 0.90000, 1.10000, 0.90000
 1469,'25005641700 ',  69.0000,1,  16,   1,   1,0.98963010, -76.294634, 1.10000, 0.90000, 1.10000, 0.90000
 1470,'25005641800 ',  69.0000,1,  16,   1,   1,0.98683316, -76.860201, 1.10000, 0.90000, 1.10000, 0.90000
 1471,'25005641900 ',  69.0000,1,  16,   1,   1,0.98696935, -76.858500, 1.10000, 0.90000, 1.10000, 0.90000
 1472,'25005642000 ', 138.0000,1,  16,   1,   1,1.00486577, -75.019069, 1.10000, 0.90000, 1.10000, 0.90000
 1473,'25005642100 ',  69.0000,1,  16,   1,   1,0.98989487, -76.689371, 1.10000, 0.90000, 1.10000, 0.90000
 1474,'25005642200 ',  69.0000,1,  16,   1,   1,0.98399758, -77.023797, 1.10000, 0.90000, 1.10000, 0.90000
 1475,'25005642300 ',  69.0000,1,  16,   1,   1,0.98321366, -77.047840, 1.10000, 0.90000, 1.10000, 0.90000
 1476,'25005642400 ',  69.0000,1,  16,   1,   1,0.98275608, -77.052641, 1.10000, 0.90000, 1.10000, 0.90000
 1477,'25005642500 ', 345.0000,1,  16,   1,   1,1.01653504, -73.269700, 1.10000, 0.90000, 1.10000, 0.90000
 1478,'25005644101 ',  69.0000,1,  16,   1,   1,0.98793763, -76.800505, 1.10000, 0.90000, 1.10000, 0.90000
 1479,'25005644102 ',  69.0000,1,  16,   1,   1,0.98540217, -76.835947, 1.10000, 0.90000, 1.10000, 0.90000
 1480,'25005644200 ', 138.0000,1,  16,   1,   1,1.00851250, -74.952980, 1.10000, 0.90000, 1.10000, 0.90000
 1481,'25005645101 ', 138.0000,1,  16,   1,   1,1.00900447, -74.702920, 1.10000, 0.90000, 1.10000, 0.90000
 1482,'25005645102 ', 138.0000,1,  16,   1,   1,1.00943744, -75.232375, 1.10000, 0.90000, 1.10000, 0.90000
 1483,'25005645103 ',  69.0000,1,  16,   1,   1,1.00366235, -75.035673, 1.10000, 0.90000, 1.10000, 0.90000
 1484,'25005646101 ', 138.0000,1,  16,   1,   1,1.00085104, -75.348475, 1.10000, 0.90000, 1.10000, 0.90000
 1485,'25005646103 ', 138.0000,1,  16,   1,   1,0.99942607, -75.414912, 1.10000, 0.90000, 1.10000, 0.90000
 1486,'25005646104 ',  69.0000,1,  16,   1,   1,0.99187899, -76.095964, 1.10000, 0.90000, 1.10000, 0.90000
 1487,'25005650101 ',  69.0000,1,  16,   1,   1,0.97905529, -77.717697, 1.10000, 0.90000, 1.10000, 0.90000
 1488,'25005650102 ',  69.0000,1,  16,   1,   1,0.97969544, -77.684215, 1.10000, 0.90000, 1.10000, 0.90000
 1489,'25005650201 ', 138.0000,1,  16,   1,   1,0.99554962, -76.007807, 1.10000, 0.90000, 1.10000, 0.90000
 1490,'25005650202 ',  69.0000,1,  16,   1,   1,0.97737318, -77.832096, 1.10000, 0.90000, 1.10000, 0.90000
 1491,'25005650300 ', 138.0000,1,  16,   1,   1,0.99423581, -76.125846, 1.10000, 0.90000, 1.10000, 0.90000
 1492,'25005650400 ', 138.0000,1,  16,   1,   1,0.99365962, -76.154915, 1.10000, 0.90000, 1.10000, 0.90000
 1493,'25005650500 ',  69.0000,1,  16,   1,   1,0.97690797, -77.836720, 1.10000, 0.90000, 1.10000, 0.90000
 1494,'25005650600 ',  69.0000,1,  16,   1,   1,0.97911292, -77.568430, 1.10000, 0.90000, 1.10000, 0.90000
 1495,'25005650700 ',  69.0000,1,  16,   1,   1,0.97876441, -77.576086, 1.10000, 0.90000, 1.10000, 0.90000
 1496,'25005650800 ',  69.0000,1,  16,   1,   1,0.97827333, -77.581571, 1.10000, 0.90000, 1.10000, 0.90000
 1497,'25005650900 ',  69.0000,1,  16,   1,   1,0.97770029, -77.590751, 1.10000, 0.90000, 1.10000, 0.90000
 1498,'25005651001 ',  69.0000,1,  16,   1,   1,0.97927725, -77.514799, 1.10000, 0.90000, 1.10000, 0.90000
 1499,'25005651002 ',  69.0000,1,  16,   1,   1,0.98144853, -77.450698, 1.10000, 0.90000, 1.10000, 0.90000
 1500,'25005651100 ',  69.0000,1,  16,   1,   1,0.97877944, -77.528248, 1.10000, 0.90000, 1.10000, 0.90000
 1501,'25005651200 ',  69.0000,1,  16,   1,   1,0.97885853, -77.563567, 1.10000, 0.90000, 1.10000, 0.90000
 1502,'25005651300 ',  69.0000,1,  16,   1,   1,0.97932190, -77.522039, 1.10000, 0.90000, 1.10000, 0.90000
 1503,'25005651400 ',  69.0000,1,  16,   1,   1,0.97968417, -77.513631, 1.10000, 0.90000, 1.10000, 0.90000
 1504,'25005651500 ',  69.0000,1,  16,   1,   1,0.98036855, -77.495702, 1.10000, 0.90000, 1.10000, 0.90000
 1505,'25005651600 ',  69.0000,1,  16,   1,   1,0.97992516, -77.477411, 1.10000, 0.90000, 1.10000, 0.90000
 1506,'25005651700 ',  69.0000,1,  16,   1,   1,0.97962832, -77.494753, 1.10000, 0.90000, 1.10000, 0.90000
 1507,'25005651800 ',  69.0000,1,  16,   1,   1,0.97980881, -77.495709, 1.10000, 0.90000, 1.10000, 0.90000
 1508,'25005651900 ', 138.0000,1,  16,   1,   1,0.99095535, -76.165816, 1.10000, 0.90000, 1.10000, 0.90000
 1509,'25005652000 ',  69.0000,1,  16,   1,   1,0.98064637, -77.406349, 1.10000, 0.90000, 1.10000, 0.90000
 1510,'25005652100 ',  69.0000,1,  16,   1,   1,0.98041064, -77.413344, 1.10000, 0.90000, 1.10000, 0.90000
 1511,'25005652200 ',  69.0000,1,  16,   1,   1,0.98019117, -77.437761, 1.10000, 0.90000, 1.10000, 0.90000
 1512,'25005652300 ',  69.0000,1,  16,   1,   1,0.98034537, -77.421608, 1.10000, 0.90000, 1.10000, 0.90000
 1513,'25005652400 ',  69.0000,1,  16,   1,   1,0.98015773, -77.436607, 1.10000, 0.90000, 1.10000, 0.90000
 1514,'25005652500 ',  69.0000,1,  16,   1,   1,0.98010939, -77.439715, 1.10000, 0.90000, 1.10000, 0.90000
 1515,'25005652600 ',  69.0000,1,  16,   1,   1,0.98034126, -77.434640, 1.10000, 0.90000, 1.10000, 0.90000
 1516,'25005652700 ',  69.0000,1,  16,   1,   1,0.97999138, -77.451477, 1.10000, 0.90000, 1.10000, 0.90000
 1517,'25005652800 ',  69.0000,1,  16,   1,   1,0.97923625, -77.487998, 1.10000, 0.90000, 1.10000, 0.90000
 1518,'25005653101 ', 138.0000,1,  16,   1,   1,0.99624896, -75.718862, 1.10000, 0.90000, 1.10000, 0.90000
 1519,'25005653102 ',  69.0000,1,  16,   1,   1,0.98952514, -76.907083, 1.10000, 0.90000, 1.10000, 0.90000
 1520,'25005653203 ',  69.0000,1,  16,   1,   1,0.98086309, -77.378721, 1.10000, 0.90000, 1.10000, 0.90000
 1521,'25005653204 ',  69.0000,1,  16,   1,   1,0.98351234, -77.158154, 1.10000, 0.90000, 1.10000, 0.90000
 1522,'25005653301 ',  69.0000,1,  16,   1,   1,0.97842342, -77.417612, 1.10000, 0.90000, 1.10000, 0.90000
 1523,'25005653304 ',  69.0000,1,  16,   1,   1,0.98209035, -76.932464, 1.10000, 0.90000, 1.10000, 0.90000
 1524,'25005654100 ',  69.0000,1,  16,   1,   1,0.97870564, -77.728325, 1.10000, 0.90000, 1.10000, 0.90000
 1525,'25005654200 ',  69.0000,1,  16,   1,   1,0.97822607, -77.771758, 1.10000, 0.90000, 1.10000, 0.90000
 1526,'25005655100 ', 138.0000,1,  16,   1,   1,0.99179912, -76.136474, 1.10000, 0.90000, 1.10000, 0.90000
 1527,'25005655200 ',  69.0000,1,  16,   1,   1,0.98081762, -77.471332, 1.10000, 0.90000, 1.10000, 0.90000
 1528,'25005655300 ', 138.0000,1,  16,   1,   1,0.99184883, -76.132847, 1.10000, 0.90000, 1.10000, 0.90000
 1529,'25005655400 ',  69.0000,1,  16,   1,   1,0.97799730, -77.537523, 1.10000, 0.90000, 1.10000, 0.90000
 1530,'25005985500 ',  69.0000,1,  16,   1,   1,0.98637420, -76.878868, 1.10000, 0.90000, 1.10000, 0.90000
 1531,'25005985600 ',  69.0000,1,  16,   1,   1,0.97106934, -79.541111, 1.10000, 0.90000, 1.10000, 0.90000
 1532,'25007200100 ', 138.0000,1,  16,   1,   1,0.97539300, -77.190078, 1.10000, 0.90000, 1.10000, 0.90000
 1533,'25007200200 ',  69.0000,1,  16,   1,   1,0.95853007, -79.323474, 1.10000, 0.90000, 1.10000, 0.90000
 1534,'25007200300 ',  69.0000,1,  16,   1,   1,0.95230216, -79.503928, 1.10000, 0.90000, 1.10000, 0.90000
 1535,'25007200400 ',  69.0000,1,  16,   1,   1,0.95468348, -79.271688, 1.10000, 0.90000, 1.10000, 0.90000
 1536,'25009201100 ',  69.0000,1,  16,   1,   1,0.98845434, -79.255787, 1.10000, 0.90000, 1.10000, 0.90000
 1537,'25009202101 ',  69.0000,1,  16,   1,   1,0.96733272, -81.236801, 1.10000, 0.90000, 1.10000, 0.90000
 1538,'25009202102 ',  69.0000,1,  16,   1,   1,0.96775323, -81.232177, 1.10000, 0.90000, 1.10000, 0.90000
 1539,'25009202200 ',  69.0000,1,  16,   1,   1,0.96592987, -81.253836, 1.10000, 0.90000, 1.10000, 0.90000
 1540,'25009203100 ',  69.0000,1,  16,   1,   1,0.96577597, -81.122068, 1.10000, 0.90000, 1.10000, 0.90000
 1541,'25009203200 ',  69.0000,1,  16,   1,   1,0.96365982, -81.245100, 1.10000, 0.90000, 1.10000, 0.90000
 1542,'25009203301 ',  69.0000,1,  16,   1,   1,0.96268135, -81.280720, 1.10000, 0.90000, 1.10000, 0.90000
 1543,'25009203302 ',  69.0000,1,  16,   1,   1,0.96203858, -81.286628, 1.10000, 0.90000, 1.10000, 0.90000
 1544,'25009204101 ',  69.0000,1,  16,   1,   1,0.96576434, -81.076907, 1.10000, 0.90000, 1.10000, 0.90000
 1545,'25009204102 ', 138.0000,1,  16,   1,   1,0.98122799, -79.608491, 1.10000, 0.90000, 1.10000, 0.90000
 1546,'25009204200 ',  69.0000,1,  16,   1,   1,0.96469563, -81.087275, 1.10000, 0.90000, 1.10000, 0.90000
 1547,'25009204300 ',  69.0000,1,  16,   1,   1,0.96488899, -81.092254, 1.10000, 0.90000, 1.10000, 0.90000
 1548,'25009204400 ',  69.0000,1,  16,   1,   1,0.96369058, -81.109753, 1.10000, 0.90000, 1.10000, 0.90000
 1549,'25009204500 ',  69.0000,1,  16,   1,   1,0.96474475, -81.081258, 1.10000, 0.90000, 1.10000, 0.90000
 1550,'25009204600 ',  69.0000,1,  16,   1,   1,0.96535552, -81.011036, 1.10000, 0.90000, 1.10000, 0.90000
 1551,'25009204701 ', 138.0000,1,  16,   1,   1,0.98281020, -79.516031, 1.10000, 0.90000, 1.10000, 0.90000
 1552,'25009204702 ',  69.0000,1,  16,   1,   1,0.96328986, -81.072372, 1.10000, 0.90000, 1.10000, 0.90000
 1553,'25009205100 ',  69.0000,1,  16,   1,   1,0.96987188, -81.081299, 1.10000, 0.90000, 1.10000, 0.90000
 1554,'25009205200 ', 138.0000,1,  16,   1,   1,0.98640072, -79.240672, 1.10000, 0.90000, 1.10000, 0.90000
 1555,'25009205300 ', 138.0000,1,  16,   1,   1,0.98535442, -79.279392, 1.10000, 0.90000, 1.10000, 0.90000
 1556,'25009205400 ',  69.0000,1,  16,   1,   1,0.97532904, -80.279687, 1.10000, 0.90000, 1.10000, 0.90000
 1557,'25009205500 ',  69.0000,1,  16,   1,   1,0.98776817, -79.401680, 1.10000, 0.90000, 1.10000, 0.90000
 1558,'25009205600 ',  69.0000,1,  16,   1,   1,0.98762405, -79.378881, 1.10000, 0.90000, 1.10000, 0.90000
 1559,'25009205700 ',  69.0000,1,  16,   1,   1,0.98802400, -79.374182, 1.10000, 0.90000, 1.10000, 0.90000
 1560,'25009205800 ', 138.0000,1,  16,   1,   1,0.99401915, -78.779860, 1.10000, 0.90000, 1.10000, 0.90000
 1561,'25009205900 ', 138.0000,1,  16,   1,   1,0.99267918, -78.872060, 1.10000, 0.90000, 1.10000, 0.90000
 1562,'25009206000 ', 138.0000,1,  16,   1,   1,0.99204463, -78.911368, 1.10000, 0.90000, 1.10000, 0.90000
 1563,'25009206100 ', 138.0000,1,  16,   1,   1,0.99138784, -78.953073, 1.10000, 0.90000, 1.10000, 0.90000
 1564,'25009206200 ',  69.0000,1,  16,   1,   1,0.97970945, -80.083565, 1.10000, 0.90000, 1.10000, 0.90000
 1565,'25009206300 ',  69.0000,1,  16,   1,   1,0.97960168, -80.084781, 1.10000, 0.90000, 1.10000, 0.90000
 1566,'25009206400 ',  69.0000,1,  16,   1,   1,0.97809696, -80.163745, 1.10000, 0.90000, 1.10000, 0.90000
 1567,'25009206500 ',  69.0000,1,  16,   1,   1,0.97872454, -80.160432, 1.10000, 0.90000, 1.10000, 0.90000
 1568,'25009206600 ',  69.0000,1,  16,   1,   1,0.97818857, -80.167064, 1.10000, 0.90000, 1.10000, 0.90000
 1569,'25009206700 ',  69.0000,1,  16,   1,   1,0.98254418, -79.878086, 1.10000, 0.90000, 1.10000, 0.90000
 1570,'25009206800 ', 138.0000,1,  16,   1,   1,0.98839390, -79.127742, 1.10000, 0.90000, 1.10000, 0.90000
 1571,'25009206900 ',  69.0000,1,  16,   1,   1,0.98288518, -79.874582, 1.10000, 0.90000, 1.10000, 0.90000
 1572,'25009207000 ', 138.0000,1,  16,   1,   1,0.99078804, -78.989485, 1.10000, 0.90000, 1.10000, 0.90000
 1573,'25009207100 ',  69.0000,1,  16,   1,   1,0.98825264, -79.360712, 1.10000, 0.90000, 1.10000, 0.90000
 1574,'25009207200 ', 138.0000,1,  16,   1,   1,0.98980963, -79.047261, 1.10000, 0.90000, 1.10000, 0.90000
 1575,'25009208101 ',  69.0000,1,  16,   1,   1,0.98532122, -79.489783, 1.10000, 0.90000, 1.10000, 0.90000
 1576,'25009208102 ', 138.0000,1,  16,   1,   1,0.99625301, -78.594891, 1.10000, 0.90000, 1.10000, 0.90000
 1577,'25009208200 ',  69.0000,1,  16,   1,   1,0.98633766, -79.477898, 1.10000, 0.90000, 1.10000, 0.90000
 1578,'25009208300 ',  69.0000,1,  16,   1,   1,0.97761083, -80.216549, 1.10000, 0.90000, 1.10000, 0.90000
 1579,'25009208400 ', 138.0000,1,  16,   1,   1,0.99128324, -78.783971, 1.10000, 0.90000, 1.10000, 0.90000
 1580,'25009209100 ',  69.0000,1,  16,   1,   1,0.97533780, -80.345100, 1.10000, 0.90000, 1.10000, 0.90000
 1581,'25009209200 ',  69.0000,1,  16,   1,   1,0.95867544, -81.015387, 1.10000, 0.90000, 1.10000, 0.90000
 1582,'25009210100 ',  69.0000,1,  16,   1,   1,0.96250361, -80.971285, 1.10000, 0.90000, 1.10000, 0.90000
 1583,'25009210200 ',  69.0000,1,  16,   1,   1,0.97328705, -80.438503, 1.10000, 0.90000, 1.10000, 0.90000
 1584,'25009210300 ', 138.0000,1,  16,   1,   1,0.98318368, -79.327490, 1.10000, 0.90000, 1.10000, 0.90000
 1585,'25009210400 ',  69.0000,1,  16,   1,   1,0.96493030, -80.923596, 1.10000, 0.90000, 1.10000, 0.90000
 1586,'25009210500 ', 138.0000,1,  16,   1,   1,0.98371524, -79.332914, 1.10000, 0.90000, 1.10000, 0.90000
 1587,'25009210600 ',  69.0000,1,  16,   1,   1,0.96555817, -80.925236, 1.10000, 0.90000, 1.10000, 0.90000
 1588,'25009210700 ',  69.0000,1,  16,   1,   1,0.96377039, -81.020339, 1.10000, 0.90000, 1.10000, 0.90000
 1589,'25009210800 ',  69.0000,1,  16,   1,   1,0.96438164, -80.967972, 1.10000, 0.90000, 1.10000, 0.90000
 1590,'25009210900 ',  69.0000,1,  16,   1,   1,0.96578878, -80.886597, 1.10000, 0.90000, 1.10000, 0.90000
 1591,'25009211100 ',  69.0000,1,  16,   1,   1,0.97007358, -80.246533, 1.10000, 0.90000, 1.10000, 0.90000
 1592,'25009211200 ', 138.0000,1,  16,   1,   1,0.98113793, -79.408879, 1.10000, 0.90000, 1.10000, 0.90000
 1593,'25009211300 ', 138.0000,1,  16,   1,   1,0.98324990, -78.496215, 1.10000, 0.90000, 1.10000, 0.90000
 1594,'25009211401 ',  69.0000,1,  16,   1,   1,0.96765167, -80.215716, 1.10000, 0.90000, 1.10000, 0.90000
 1595,'25009211402 ',  69.0000,1,  16,   1,   1,0.96902955, -80.279195, 1.10000, 0.90000, 1.10000, 0.90000
 1596,'25009212100 ',  69.0000,1,  16,   1,   1,0.96723348, -80.011684, 1.10000, 0.90000, 1.10000, 0.90000
 1597,'25009213100 ', 138.0000,1,  16,   1,   1,0.98229033, -77.939903, 1.10000, 0.90000, 1.10000, 0.90000
 1598,'25009214100 ', 138.0000,1,  16,   1,   1,0.98811746, -78.158674, 1.10000, 0.90000, 1.10000, 0.90000
 1599,'25009215101 ',  69.0000,1,  16,   1,   1,0.96746707, -80.201536, 1.10000, 0.90000, 1.10000, 0.90000
 1600,'25009215102 ', 138.0000,1,  16,   1,   1,0.98907143, -78.077026, 1.10000, 0.90000, 1.10000, 0.90000
 1601,'25009216100 ', 138.0000,1,  16,   1,   1,0.98517793, -78.345418, 1.10000, 0.90000, 1.10000, 0.90000
 1602,'25009217100 ', 138.0000,1,  16,   1,   1,0.98321867, -78.478163, 1.10000, 0.90000, 1.10000, 0.90000
 1603,'25009217201 ',  69.0000,1,  16,   1,   1,0.96945810, -80.204275, 1.10000, 0.90000, 1.10000, 0.90000
 1604,'25009217202 ',  69.0000,1,  16,   1,   1,0.96972579, -80.161306, 1.10000, 0.90000, 1.10000, 0.90000
 1605,'25009217300 ', 138.0000,1,  16,   1,   1,0.97424781, -79.419609, 1.10000, 0.90000, 1.10000, 0.90000
 1606,'25009217400 ',  69.0000,1,  16,   1,   1,0.96828514, -80.214821, 1.10000, 0.90000, 1.10000, 0.90000
 1607,'25009217500 ',  69.0000,1,  16,   1,   1,0.96714640, -80.231323, 1.10000, 0.90000, 1.10000, 0.90000
 1608,'25009217600 ',  69.0000,1,  16,   1,   1,0.96565127, -80.395916, 1.10000, 0.90000, 1.10000, 0.90000
 1609,'25009218100 ',  69.0000,1,  16,   1,   1,0.95885044, -80.501129, 1.10000, 0.90000, 1.10000, 0.90000
 1610,'25009220101 ',  69.0000,1,  16,   1,   1,0.95891559, -80.654781, 1.10000, 0.90000, 1.10000, 0.90000
 1611,'25009220102 ',  69.0000,1,  16,   1,   1,0.95751202, -80.675613, 1.10000, 0.90000, 1.10000, 0.90000
 1612,'25009221100 ',  69.0000,1,  16,   1,   1,0.95819336, -80.595932, 1.10000, 0.90000, 1.10000, 0.90000
 1613,'25009221300 ', 138.0000,1,  16,   1,   1,0.97281367, -79.205647, 1.10000, 0.90000, 1.10000, 0.90000
 1614,'25009221400 ',  69.0000,1,  16,   1,   1,0.96188599, -80.466008, 1.10000, 0.90000, 1.10000, 0.90000
 1615,'25009221500 ', 138.0000,1,  16,   1,   1,0.97198296, -79.276284, 1.10000, 0.90000, 1.10000, 0.90000
 1616,'25009221600 ',  69.0000,1,  16,   1,   1,0.96033812, -80.571063, 1.10000, 0.90000, 1.10000, 0.90000
 1617,'25009221700 ',  69.0000,1,  16,   1,   1,0.96114093, -80.548469, 1.10000, 0.90000, 1.10000, 0.90000
 1618,'25009221800 ',  69.0000,1,  16,   1,   1,0.96039653, -80.559643, 1.10000, 0.90000, 1.10000, 0.90000
 1619,'25009221901 ',  69.0000,1,  16,   1,   1,0.95923358, -80.520793, 1.10000, 0.90000, 1.10000, 0.90000
 1620,'25009221902 ',  69.0000,1,  16,   1,   1,0.95869696, -80.581602, 1.10000, 0.90000, 1.10000, 0.90000
 1621,'25009222100 ',  69.0000,1,  16,   1,   1,0.97925472, -78.520989, 1.10000, 0.90000, 1.10000, 0.90000
 1622,'25009223100 ',  69.0000,1,  16,   1,   1,0.98337209, -78.491250, 1.10000, 0.90000, 1.10000, 0.90000
 1623,'25009223200 ',  69.0000,1,  16,   1,   1,0.98486197, -78.475916, 1.10000, 0.90000, 1.10000, 0.90000
 1624,'25009223300 ', 345.0000,1,  16,   1,   1,1.00840986, -75.927101, 1.10000, 0.90000, 1.10000, 0.90000
 1625,'25009250100 ', 138.0000,1,  16,   1,   1,0.98035043, -78.135998, 1.10000, 0.90000, 1.10000, 0.90000
 1626,'25009250200 ', 138.0000,1,  16,   1,   1,0.98072892, -77.998329, 1.10000, 0.90000, 1.10000, 0.90000
 1627,'25009250300 ', 138.0000,1,  16,   1,   1,0.98094690, -77.983692, 1.10000, 0.90000, 1.10000, 0.90000
 1628,'25009250400 ', 138.0000,1,  16,   1,   1,0.98120779, -77.965803, 1.10000, 0.90000, 1.10000, 0.90000
 1629,'25009250500 ',  69.0000,1,  16,   1,   1,0.97548532, -78.630388, 1.10000, 0.90000, 1.10000, 0.90000
 1630,'25009250600 ',  69.0000,1,  16,   1,   1,0.97586656, -78.624637, 1.10000, 0.90000, 1.10000, 0.90000
 1631,'25009250700 ', 138.0000,1,  16,   1,   1,0.98126179, -78.073085, 1.10000, 0.90000, 1.10000, 0.90000
 1632,'25009250800 ', 138.0000,1,  16,   1,   1,0.98227733, -78.002420, 1.10000, 0.90000, 1.10000, 0.90000
 1633,'25009250900 ',  69.0000,1,  16,   1,   1,0.97643870, -78.602295, 1.10000, 0.90000, 1.10000, 0.90000
 1634,'25009251000 ', 138.0000,1,  16,   1,   1,0.98084933, -78.101130, 1.10000, 0.90000, 1.10000, 0.90000
 1635,'25009251100 ',  69.0000,1,  16,   1,   1,0.97524399, -78.620231, 1.10000, 0.90000, 1.10000, 0.90000
 1636,'25009251200 ',  69.0000,1,  16,   1,   1,0.97503406, -78.622956, 1.10000, 0.90000, 1.10000, 0.90000
 1637,'25009251300 ', 138.0000,1,  16,   1,   1,0.97978425, -78.172403, 1.10000, 0.90000, 1.10000, 0.90000
 1638,'25009251400 ',  69.0000,1,  16,   1,   1,0.97319013, -79.015890, 1.10000, 0.90000, 1.10000, 0.90000
 1639,'25009251500 ',  69.0000,1,  16,   1,   1,0.97320807, -79.029612, 1.10000, 0.90000, 1.10000, 0.90000
 1640,'25009251600 ',  69.0000,1,  16,   1,   1,0.97705251, -78.628762, 1.10000, 0.90000, 1.10000, 0.90000
 1641,'25009251700 ', 138.0000,1,  16,   1,   1,0.98350412, -77.789277, 1.10000, 0.90000, 1.10000, 0.90000
 1642,'25009251800 ', 138.0000,1,  16,   1,   1,0.98273605, -77.705771, 1.10000, 0.90000, 1.10000, 0.90000
 1643,'25009252101 ',  69.0000,1,  16,   1,   1,0.97327125, -78.992545, 1.10000, 0.90000, 1.10000, 0.90000
 1644,'25009252102 ',  69.0000,1,  16,   1,   1,0.96858424, -79.164331, 1.10000, 0.90000, 1.10000, 0.90000
 1645,'25009252201 ',  69.0000,1,  16,   1,   1,0.96886426, -79.156613, 1.10000, 0.90000, 1.10000, 0.90000
 1646,'25009252202 ',  69.0000,1,  16,   1,   1,0.95932424, -79.729447, 1.10000, 0.90000, 1.10000, 0.90000
 1647,'25009252300 ', 138.0000,1,  16,   1,   1,0.97941017, -78.012809, 1.10000, 0.90000, 1.10000, 0.90000
 1648,'25009252400 ', 138.0000,1,  16,   1,   1,0.98160219, -77.939903, 1.10000, 0.90000, 1.10000, 0.90000
 1649,'25009252501 ',  69.0000,1,  16,   1,   1,0.97327995, -78.806081, 1.10000, 0.90000, 1.10000, 0.90000
 1650,'25009252502 ', 138.0000,1,  16,   1,   1,0.98283303, -77.859225, 1.10000, 0.90000, 1.10000, 0.90000
 1651,'25009252601 ', 138.0000,1,  16,   1,   1,0.98587435, -77.704515, 1.10000, 0.90000, 1.10000, 0.90000
 1652,'25009252602 ',  69.0000,1,  16,   1,   1,0.98582673, -77.955162, 1.10000, 0.90000, 1.10000, 0.90000
 1653,'25009252603 ',  69.0000,1,  16,   1,   1,0.98503816, -77.964786, 1.10000, 0.90000, 1.10000, 0.90000
 1654,'25009253100 ', 138.0000,1,  16,   1,   1,0.98513895, -77.666853, 1.10000, 0.90000, 1.10000, 0.90000
 1655,'25009253201 ', 345.0000,1,  16,   1,   1,0.99985111, -75.666509, 1.10000, 0.90000, 1.10000, 0.90000
 1656,'25009253202 ',  69.0000,1,  16,   1,   1,0.97647852, -78.616666, 1.10000, 0.90000, 1.10000, 0.90000
 1657,'25009253203 ',  69.0000,1,  16,   1,   1,0.97800320, -78.732929, 1.10000, 0.90000, 1.10000, 0.90000
 1658,'25009253204 ',  69.0000,1,  16,   1,   1,0.97171277, -79.398401, 1.10000, 0.90000, 1.10000, 0.90000
 1659,'25009253205 ',  69.0000,1,  16,   1,   1,0.97468334, -79.116622, 1.10000, 0.90000, 1.10000, 0.90000
 1660,'25009254100 ', 138.0000,1,  16,   1,   1,0.98211235, -77.876676, 1.10000, 0.90000, 1.10000, 0.90000
 1661,'25009254200 ',  69.0000,1,  16,   1,   1,0.97155541, -79.139175, 1.10000, 0.90000, 1.10000, 0.90000
 1662,'25009254301 ',  69.0000,1,  16,   1,   1,0.96639645, -79.728996, 1.10000, 0.90000, 1.10000, 0.90000
 1663,'25009254302 ',  69.0000,1,  16,   1,   1,0.96954024, -79.433953, 1.10000, 0.90000, 1.10000, 0.90000
 1664,'25009254401 ',  69.0000,1,  16,   1,   1,0.96974063, -79.398688, 1.10000, 0.90000, 1.10000, 0.90000
 1665,'25009254402 ', 345.0000,1,  16,   1,   1,1.00007677, -75.528580, 1.10000, 0.90000, 1.10000, 0.90000
 1666,'25009254403 ',  69.0000,1,  16,   1,   1,0.96751535, -79.655408, 1.10000, 0.90000, 1.10000, 0.90000
 1667,'25009260100 ', 138.0000,1,  16,   1,   1,0.98795730, -77.405974, 1.10000, 0.90000, 1.10000, 0.90000
 1668,'25009260200 ',  69.0000,1,  16,   1,   1,0.98204827, -78.091008, 1.10000, 0.90000, 1.10000, 0.90000
 1669,'25009260301 ',  69.0000,1,  16,   1,   1,0.98021847, -78.216683, 1.10000, 0.90000, 1.10000, 0.90000
 1670,'25009260302 ', 138.0000,1,  16,   1,   1,0.99142218, -77.029255, 1.10000, 0.90000, 1.10000, 0.90000
 1671,'25009260401 ',  69.0000,1,  16,   1,   1,0.96090323, -80.075314, 1.10000, 0.90000, 1.10000, 0.90000
 1672,'25009260402 ',  69.0000,1,  16,   1,   1,0.98522317, -77.904721, 1.10000, 0.90000, 1.10000, 0.90000
 1673,'25009260500 ', 138.0000,1,  16,   1,   1,0.98950791, -77.227726, 1.10000, 0.90000, 1.10000, 0.90000
 1674,'25009260600 ', 138.0000,1,  16,   1,   1,0.98880982, -77.311246, 1.10000, 0.90000, 1.10000, 0.90000
 1675,'25009260700 ',  69.0000,1,  16,   1,   1,0.98667949, -77.863590, 1.10000, 0.90000, 1.10000, 0.90000
 1676,'25009260800 ',  69.0000,1,  16,   1,   1,0.98315877, -78.067505, 1.10000, 0.90000, 1.10000, 0.90000
 1677,'25009260900 ',  69.0000,1,  16,   1,   1,0.98511595, -77.994128, 1.10000, 0.90000, 1.10000, 0.90000
 1678,'25009261000 ',  69.0000,1,  16,   1,   1,0.98227787, -78.082169, 1.10000, 0.90000, 1.10000, 0.90000
 1679,'25009261101 ',  69.0000,1,  16,   1,   1,0.97783667, -78.313487, 1.10000, 0.90000, 1.10000, 0.90000
 1680,'25009261102 ', 345.0000,1,  16,   1,   1,1.00097942, -75.591336, 1.10000, 0.90000, 1.10000, 0.90000
 1681,'25009262100 ', 138.0000,1,  16,   1,   1,0.99446899, -76.708099, 1.10000, 0.90000, 1.10000, 0.90000
 1682,'25009263100 ',  69.0000,1,  16,   1,   1,0.98389214, -78.245670, 1.10000, 0.90000, 1.10000, 0.90000
 1683,'25009264100 ', 138.0000,1,  16,   1,   1,0.98603880, -77.659736, 1.10000, 0.90000, 1.10000, 0.90000
 1684,'25009265101 ', 138.0000,1,  16,   1,   1,0.98389614, -77.818749, 1.10000, 0.90000, 1.10000, 0.90000
 1685,'25009265102 ',  69.0000,1,  16,   1,   1,0.97597522, -78.438794, 1.10000, 0.90000, 1.10000, 0.90000
 1686,'25009266100 ', 138.0000,1,  16,   1,   1,0.99794400, -76.355996, 1.10000, 0.90000, 1.10000, 0.90000
 1687,'25009266200 ', 138.0000,1,  16,   1,   1,1.00001860, -76.224501, 1.10000, 0.90000, 1.10000, 0.90000
 1688,'25009266300 ', 138.0000,1,  16,   1,   1,1.00001180, -76.174395, 1.10000, 0.90000, 1.10000, 0.90000
 1689,'25009266400 ', 138.0000,1,  16,   1,   1,1.00201905, -76.093758, 1.10000, 0.90000, 1.10000, 0.90000
 1690,'25009267101 ',  69.0000,1,  16,   1,   1,0.98778218, -77.566347, 1.10000, 0.90000, 1.10000, 0.90000
 1691,'25009267102 ', 138.0000,1,  16,   1,   1,1.00374079, -75.896925, 1.10000, 0.90000, 1.10000, 0.90000
 1692,'25009268100 ',  69.0000,1,  16,   1,   1,0.98786938, -78.055456, 1.10000, 0.90000, 1.10000, 0.90000
 1693,'25009268200 ', 345.0000,1,  16,   1,   1,1.01141810, -75.052502, 1.10000, 0.90000, 1.10000, 0.90000
 1694,'25009268300 ', 345.0000,1,  16,   1,   1,1.01076031, -75.195451, 1.10000, 0.90000, 1.10000, 0.90000
 1695,'25009268400 ',  69.0000,1,  16,   1,   1,0.99050730, -77.759156, 1.10000, 0.90000, 1.10000, 0.90000
 1696,'25009269100 ', 345.0000,1,  16,   1,   1,1.01004195, -75.404674, 1.10000, 0.90000, 1.10000, 0.90000
 1697,'25009270100 ', 345.0000,1,  16,   1,   1,1.00910938, -75.700940, 1.10000, 0.90000, 1.10000, 0.90000
 1698,'25011040100 ', 138.0000,1,  16,   1,   1,1.00068605, -71.754252, 1.10000, 0.90000, 1.10000, 0.90000
 1699,'25011040200 ', 138.0000,1,  16,   1,   1,0.99989223, -72.997326, 1.10000, 0.90000, 1.10000, 0.90000
 1700,'25011040300 ', 138.0000,1,  16,   1,   1,1.00162268, -72.891813, 1.10000, 0.90000, 1.10000, 0.90000
 1701,'25011040400 ', 138.0000,1,  16,   1,   1,0.99908918, -72.943408, 1.10000, 0.90000, 1.10000, 0.90000
 1702,'25011040501 ', 138.0000,1,  16,   1,   1,0.99461615, -73.418605, 1.10000, 0.90000, 1.10000, 0.90000
 1703,'25011040502 ', 138.0000,1,  16,   1,   1,0.99253303, -73.636017, 1.10000, 0.90000, 1.10000, 0.90000
 1704,'25011040600 ',  69.0000,1,  16,   1,   1,0.98651171, -73.619173, 1.10000, 0.90000, 1.10000, 0.90000
 1705,'25011040701 ', 138.0000,1,  16,   1,   1,1.01930058, -72.847902, 1.10000, 0.90000, 1.10000, 0.90000
 1706,'25011040702 ',  69.0000,1,  16,   1,   1,0.99468488, -73.418619, 1.10000, 0.90000, 1.10000, 0.90000
 1707,'25011040800 ',  69.0000,1,  16,   1,   1,0.98350120, -74.753046, 1.10000, 0.90000, 1.10000, 0.90000
 1708,'25011040900 ',  69.0000,1,  16,   1,   1,0.99640787, -74.635157, 1.10000, 0.90000, 1.10000, 0.90000
 1709,'25011041000 ',  69.0000,1,  16,   1,   1,0.99989378, -73.119941, 1.10000, 0.90000, 1.10000, 0.90000
 1710,'25011041100 ', 138.0000,1,  16,   1,   1,1.00200009, -72.606325, 1.10000, 0.90000, 1.10000, 0.90000
 1711,'25011041200 ',  69.0000,1,  16,   1,   1,0.99845737, -74.248241, 1.10000, 0.90000, 1.10000, 0.90000
 1712,'25011041300 ', 138.0000,1,  16,   1,   1,1.01896381, -72.879683, 1.10000, 0.90000, 1.10000, 0.90000
 1713,'25011041400 ',  69.0000,1,  16,   1,   1,0.99809504, -74.153779, 1.10000, 0.90000, 1.10000, 0.90000
 1714,'25011041501 ',  69.0000,1,  16,   1,   1,0.98685896, -74.287467, 1.10000, 0.90000, 1.10000, 0.90000
 1715,'25011041502 ',  69.0000,1,  16,   1,   1,0.99307632, -73.831627, 1.10000, 0.90000, 1.10000, 0.90000
 1716,'25013800101 ',  69.0000,1,  16,   1,   1,1.00252771, -72.395286, 1.10000, 0.90000, 1.10000, 0.90000
 1717,'25013800102 ',  69.0000,1,  16,   1,   1,1.00132704, -72.425994, 1.10000, 0.90000, 1.10000, 0.90000
 1718,'25013800201 ', 138.0000,1,  16,   1,   1,1.00913429, -71.774715, 1.10000, 0.90000, 1.10000, 0.90000
 1719,'25013800202 ', 345.0000,1,  16,   1,   1,1.01838613, -69.812204, 1.10000, 0.90000, 1.10000, 0.90000
 1720,'25013800300 ',  69.0000,1,  16,   1,   1,0.99827564, -73.233828, 1.10000, 0.90000, 1.10000, 0.90000
 1721,'25013800400 ',  69.0000,1,  16,   1,   1,0.99351531, -73.508490, 1.10000, 0.90000, 1.10000, 0.90000
 1722,'25013800500 ',  69.0000,1,  16,   1,   1,0.99315411, -73.540818, 1.10000, 0.90000, 1.10000, 0.90000
 1723,'25013800600 ',  69.0000,1,  16,   1,   1,0.99167299, -73.650189, 1.10000, 0.90000, 1.10000, 0.90000
 1724,'25013800700 ',  69.0000,1,  16,   1,   1,0.99016660, -73.789512, 1.10000, 0.90000, 1.10000, 0.90000
 1725,'25013800800 ',  69.0000,1,  16,   1,   1,0.99417847, -73.544595, 1.10000, 0.90000, 1.10000, 0.90000
 1726,'25013800900 ',  69.0000,1,  16,   1,   1,0.99560994, -73.434622, 1.10000, 0.90000, 1.10000, 0.90000
 1727,'25013801101 ', 138.0000,1,  16,   1,   1,1.01275492, -72.097284, 1.10000, 0.90000, 1.10000, 0.90000
 1728,'25013801102 ',  69.0000,1,  16,   1,   1,1.00392365, -73.070409, 1.10000, 0.90000, 1.10000, 0.90000
 1729,'25013801200 ',  69.0000,1,  16,   1,   1,0.99585032, -73.430442, 1.10000, 0.90000, 1.10000, 0.90000
 1730,'25013801300 ', 138.0000,1,  16,   1,   1,1.01058710, -71.980222, 1.10000, 0.90000, 1.10000, 0.90000
 1731,'25013801401 ', 138.0000,1,  16,   1,   1,1.01002562, -71.524819, 1.10000, 0.90000, 1.10000, 0.90000
 1732,'25013801402 ',  69.0000,1,  16,   1,   1,1.00049567, -72.759997, 1.10000, 0.90000, 1.10000, 0.90000
 1733,'25013801501 ',  69.0000,1,  16,   1,   1,0.99883002, -72.917413, 1.10000, 0.90000, 1.10000, 0.90000
 1734,'25013801502 ', 138.0000,1,  16,   1,   1,1.00895452, -71.646034, 1.10000, 0.90000, 1.10000, 0.90000
 1735,'25013801503 ', 138.0000,1,  16,   1,   1,1.01642811, -70.825517, 1.10000, 0.90000, 1.10000, 0.90000
 1736,'25013801601 ',  69.0000,1,  16,   1,   1,0.99762034, -73.123780, 1.10000, 0.90000, 1.10000, 0.90000
 1737,'25013801602 ',  69.0000,1,  16,   1,   1,1.00255787, -72.413877, 1.10000, 0.90000, 1.10000, 0.90000
 1738,'25013801603 ', 138.0000,1,  16,   1,   1,1.01549220, -70.880636, 1.10000, 0.90000, 1.10000, 0.90000
 1739,'25013801604 ',  69.0000,1,  16,   1,   1,0.99915975, -72.798157, 1.10000, 0.90000, 1.10000, 0.90000
 1740,'25013801605 ',  69.0000,1,  16,   1,   1,0.99579328, -73.158580, 1.10000, 0.90000, 1.10000, 0.90000
 1741,'25013801700 ',  69.0000,1,  16,   1,   1,0.99831522, -73.168538, 1.10000, 0.90000, 1.10000, 0.90000
 1742,'25013801800 ',  69.0000,1,  16,   1,   1,0.99767065, -73.269946, 1.10000, 0.90000, 1.10000, 0.90000
 1743,'25013801901 ',  69.0000,1,  16,   1,   1,0.99901581, -73.333077, 1.10000, 0.90000, 1.10000, 0.90000
 1744,'25013801902 ',  69.0000,1,  16,   1,   1,0.99720013, -73.334553, 1.10000, 0.90000, 1.10000, 0.90000
 1745,'25013802000 ',  69.0000,1,  16,   1,   1,1.00188065, -73.234784, 1.10000, 0.90000, 1.10000, 0.90000
 1746,'25013802100 ',  69.0000,1,  16,   1,   1,0.99992245, -73.258710, 1.10000, 0.90000, 1.10000, 0.90000
 1747,'25013802200 ',  69.0000,1,  16,   1,   1,0.99799764, -73.379666, 1.10000, 0.90000, 1.10000, 0.90000
 1748,'25013802300 ',  69.0000,1,  16,   1,   1,0.99646467, -73.416249, 1.10000, 0.90000, 1.10000, 0.90000
 1749,'25013802400 ',  69.0000,1,  16,   1,   1,0.99747658, -73.178039, 1.10000, 0.90000, 1.10000, 0.90000
 1750,'25013802500 ',  69.0000,1,  16,   1,   1,0.99590236, -73.306207, 1.10000, 0.90000, 1.10000, 0.90000
 1751,'25013802601 ',  69.0000,1,  16,   1,   1,0.99593139, -73.426726, 1.10000, 0.90000, 1.10000, 0.90000
 1752,'25013802602 ',  69.0000,1,  16,   1,   1,0.99655139, -73.448719, 1.10000, 0.90000, 1.10000, 0.90000
 1753,'25013810100 ', 138.0000,1,  16,   1,   1,0.99260461, -72.943927, 1.10000, 0.90000, 1.10000, 0.90000
 1754,'25013810200 ',  69.0000,1,  16,   1,   1,0.98054636, -74.502679, 1.10000, 0.90000, 1.10000, 0.90000
 1755,'25013810300 ',  69.0000,1,  16,   1,   1,0.98214936, -74.246567, 1.10000, 0.90000, 1.10000, 0.90000
 1756,'25013810403 ',  69.0000,1,  16,   1,   1,1.00049758, -72.415913, 1.10000, 0.90000, 1.10000, 0.90000
 1757,'25013810404 ',  69.0000,1,  16,   1,   1,0.98986244, -73.415484, 1.10000, 0.90000, 1.10000, 0.90000
 1758,'25013810412 ',  69.0000,1,  16,   1,   1,1.00066161, -72.368313, 1.10000, 0.90000, 1.10000, 0.90000
 1759,'25013810414 ',  69.0000,1,  16,   1,   1,0.99461049, -73.015357, 1.10000, 0.90000, 1.10000, 0.90000
 1760,'25013810601 ', 138.0000,1,  16,   1,   1,1.00760317, -71.799106, 1.10000, 0.90000, 1.10000, 0.90000
 1761,'25013810602 ', 230.0000,1,  16,   1,   1,1.01433408, -70.107452, 1.10000, 0.90000, 1.10000, 0.90000
 1762,'25013810700 ', 138.0000,1,  16,   1,   1,1.01041639, -71.606843, 1.10000, 0.90000, 1.10000, 0.90000
 1763,'25013810800 ',  69.0000,1,  16,   1,   1,0.99359143, -73.536515, 1.10000, 0.90000, 1.10000, 0.90000
 1764,'25013810901 ', 138.0000,1,  16,   1,   1,1.00575995, -71.956521, 1.10000, 0.90000, 1.10000, 0.90000
 1765,'25013810902 ', 138.0000,1,  16,   1,   1,1.00598490, -71.955995, 1.10000, 0.90000, 1.10000, 0.90000
 1766,'25013811000 ', 138.0000,1,  16,   1,   1,1.00561905, -71.941276, 1.10000, 0.90000, 1.10000, 0.90000
 1767,'25013811101 ',  69.0000,1,  16,   1,   1,0.99129844, -73.792927, 1.10000, 0.90000, 1.10000, 0.90000
 1768,'25013811102 ', 138.0000,1,  16,   1,   1,1.00413120, -72.034351, 1.10000, 0.90000, 1.10000, 0.90000
 1769,'25013811200 ',  69.0000,1,  16,   1,   1,0.99460387, -73.493300, 1.10000, 0.90000, 1.10000, 0.90000
 1770,'25013811301 ', 138.0000,1,  16,   1,   1,1.00816667, -71.942417, 1.10000, 0.90000, 1.10000, 0.90000
 1771,'25013811302 ', 345.0000,1,  16,   1,   1,1.01897657, -69.630527, 1.10000, 0.90000, 1.10000, 0.90000
 1772,'25013811400 ', 138.0000,1,  16,   1,   1,1.00779665, -72.078863, 1.10000, 0.90000, 1.10000, 0.90000
 1773,'25013811500 ',  69.0000,1,  16,   1,   1,0.99747485, -73.951906, 1.10000, 0.90000, 1.10000, 0.90000
 1774,'25013811600 ', 138.0000,1,  16,   1,   1,0.99342930, -73.984377, 1.10000, 0.90000, 1.10000, 0.90000
 1775,'25013811700 ',  69.0000,1,  16,   1,   1,0.99572027, -73.982068, 1.10000, 0.90000, 1.10000, 0.90000
 1776,'25013811800 ',  69.0000,1,  16,   1,   1,0.99436748, -74.028302, 1.10000, 0.90000, 1.10000, 0.90000
 1777,'25013811900 ',  69.0000,1,  16,   1,   1,0.99213797, -74.133295, 1.10000, 0.90000, 1.10000, 0.90000
 1778,'25013812001 ',  69.0000,1,  16,   1,   1,0.99372870, -74.031307, 1.10000, 0.90000, 1.10000, 0.90000
 1779,'25013812002 ',  69.0000,1,  16,   1,   1,0.99071503, -73.922639, 1.10000, 0.90000, 1.10000, 0.90000
 1780,'25013812101 ',  69.0000,1,  16,   1,   1,0.99214989, -72.905733, 1.10000, 0.90000, 1.10000, 0.90000
 1781,'25013812103 ',  69.0000,1,  16,   1,   1,0.99536526, -72.755209, 1.10000, 0.90000, 1.10000, 0.90000
 1782,'25013812104 ',  69.0000,1,  16,   1,   1,0.98981613, -73.928663, 1.10000, 0.90000, 1.10000, 0.90000
 1783,'25013812201 ',  69.0000,1,  16,   1,   1,0.98832315, -73.953798, 1.10000, 0.90000, 1.10000, 0.90000
 1784,'25013812202 ', 138.0000,1,  16,   1,   1,1.00304079, -72.095980, 1.10000, 0.90000, 1.10000, 0.90000
 1785,'25013812300 ', 138.0000,1,  16,   1,   1,1.01347041, -72.148661, 1.10000, 0.90000, 1.10000, 0.90000
 1786,'25013812401 ', 138.0000,1,  16,   1,   1,0.98339194, -73.718723, 1.10000, 0.90000, 1.10000, 0.90000
 1787,'25013812403 ',  69.0000,1,  16,   1,   1,0.98577398, -74.070410, 1.10000, 0.90000, 1.10000, 0.90000
 1788,'25013812404 ',  69.0000,1,  16,   1,   1,0.98692101, -74.000428, 1.10000, 0.90000, 1.10000, 0.90000
 1789,'25013812500 ', 138.0000,1,  16,   1,   1,0.98296762, -73.675632, 1.10000, 0.90000, 1.10000, 0.90000
 1790,'25013812600 ',  69.0000,1,  16,   1,   1,0.97123432, -75.357621, 1.10000, 0.90000, 1.10000, 0.90000
 1791,'25013812701 ',  69.0000,1,  16,   1,   1,0.97350317, -75.247989, 1.10000, 0.90000, 1.10000, 0.90000
 1792,'25013812702 ', 138.0000,1,  16,   1,   1,0.98112279, -73.813404, 1.10000, 0.90000, 1.10000, 0.90000
 1793,'25013812800 ',  69.0000,1,  16,   1,   1,0.96423435, -75.931111, 1.10000, 0.90000, 1.10000, 0.90000
 1794,'25013812901 ',  69.0000,1,  16,   1,   1,0.97497529, -75.389743, 1.10000, 0.90000, 1.10000, 0.90000
 1795,'25013812902 ',  69.0000,1,  16,   1,   1,0.97972214, -75.617277, 1.10000, 0.90000, 1.10000, 0.90000
 1796,'25013812903 ',  69.0000,1,  16,   1,   1,0.97868490, -75.634660, 1.10000, 0.90000, 1.10000, 0.90000
 1797,'25013813000 ',  69.0000,1,  16,   1,   1,0.97960711, -76.005491, 1.10000, 0.90000, 1.10000, 0.90000
 1798,'25013813101 ',  69.0000,1,  16,   1,   1,0.97016281, -75.308669, 1.10000, 0.90000, 1.10000, 0.90000
 1799,'25013813102 ',  69.0000,1,  16,   1,   1,0.97376209, -75.675388, 1.10000, 0.90000, 1.10000, 0.90000
 1800,'25013813204 ',  69.0000,1,  16,   1,   1,0.98591262, -74.352859, 1.10000, 0.90000, 1.10000, 0.90000
 1801,'25013813205 ', 138.0000,1,  16,   1,   1,1.01899588, -72.488442, 1.10000, 0.90000, 1.10000, 0.90000
 1802,'25013813206 ',  69.0000,1,  16,   1,   1,0.98720068, -74.336152, 1.10000, 0.90000, 1.10000, 0.90000
 1803,'25013813207 ',  69.0000,1,  16,   1,   1,0.98558694, -74.265521, 1.10000, 0.90000, 1.10000, 0.90000
 1804,'25013813208 ',  69.0000,1,  16,   1,   1,1.00487411, -73.271066, 1.10000, 0.90000, 1.10000, 0.90000
 1805,'25013813209 ', 138.0000,1,  16,   1,   1,1.01199853, -72.246148, 1.10000, 0.90000, 1.10000, 0.90000
 1806,'25013813301 ',  69.0000,1,  16,   1,   1,1.00265229, -73.335113, 1.10000, 0.90000, 1.10000, 0.90000
 1807,'25013813303 ',  69.0000,1,  16,   1,   1,0.99765456, -73.475302, 1.10000, 0.90000, 1.10000, 0.90000
 1808,'25013813304 ',  69.0000,1,  16,   1,   1,0.99865180, -73.477256, 1.10000, 0.90000, 1.10000, 0.90000
 1809,'25013813401 ',  69.0000,1,  16,   1,   1,0.99373347, -73.165977, 1.10000, 0.90000, 1.10000, 0.90000
 1810,'25013813403 ',  69.0000,1,  16,   1,   1,0.99521708, -73.093734, 1.10000, 0.90000, 1.10000, 0.90000
 1811,'25013813404 ',  69.0000,1,  16,   1,   1,0.99226242, -73.322723, 1.10000, 0.90000, 1.10000, 0.90000
 1812,'25013813500 ',  69.0000,1,  16,   1,   1,0.97493976, -74.252120, 1.10000, 0.90000, 1.10000, 0.90000
 1813,'25013813601 ', 138.0000,1,  16,   1,   1,0.99831361, -72.397669, 1.10000, 0.90000, 1.10000, 0.90000
 1814,'25013813602 ',  69.0000,1,  16,   1,   1,0.98189807, -73.960458, 1.10000, 0.90000, 1.10000, 0.90000
 1815,'25013813701 ',  69.0000,1,  16,   1,   1,0.98122376, -74.526612, 1.10000, 0.90000, 1.10000, 0.90000
 1816,'25013813702 ',  69.0000,1,  16,   1,   1,0.98193312, -74.361554, 1.10000, 0.90000, 1.10000, 0.90000
 1817,'25013813801 ',  69.0000,1,  16,   1,   1,0.98141068, -74.584067, 1.10000, 0.90000, 1.10000, 0.90000
 1818,'25013813802 ',  69.0000,1,  16,   1,   1,0.98143321, -74.567579, 1.10000, 0.90000, 1.10000, 0.90000
 1819,'25015820101 ', 138.0000,1,  16,   1,   1,0.98396099, -73.694155, 1.10000, 0.90000, 1.10000, 0.90000
 1820,'25015820102 ',  69.0000,1,  16,   1,   1,0.97408754, -75.270556, 1.10000, 0.90000, 1.10000, 0.90000
 1821,'25015820202 ',  69.0000,1,  16,   1,   1,0.98306030, -73.643154, 1.10000, 0.90000, 1.10000, 0.90000
 1822,'25015820203 ', 138.0000,1,  16,   1,   1,0.99061358, -73.141880, 1.10000, 0.90000, 1.10000, 0.90000
 1823,'25015820204 ',  69.0000,1,  16,   1,   1,0.97691667, -74.222867, 1.10000, 0.90000, 1.10000, 0.90000
 1824,'25015820300 ',  69.0000,1,  16,   1,   1,0.97826827, -74.534146, 1.10000, 0.90000, 1.10000, 0.90000
 1825,'25015820400 ',  69.0000,1,  16,   1,   1,0.97502756, -74.655853, 1.10000, 0.90000, 1.10000, 0.90000
 1826,'25015820500 ', 138.0000,1,  16,   1,   1,0.98571807, -73.343008, 1.10000, 0.90000, 1.10000, 0.90000
 1827,'25015820600 ', 138.0000,1,  16,   1,   1,0.98606288, -73.321002, 1.10000, 0.90000, 1.10000, 0.90000
 1828,'25015820700 ', 138.0000,1,  16,   1,   1,0.98700404, -73.261770, 1.10000, 0.90000, 1.10000, 0.90000
 1829,'25015820801 ', 138.0000,1,  16,   1,   1,0.98987508, -73.073653, 1.10000, 0.90000, 1.10000, 0.90000
 1830,'25015820802 ',  69.0000,1,  16,   1,   1,0.98311049, -73.712399, 1.10000, 0.90000, 1.10000, 0.90000
 1831,'25015820900 ', 138.0000,1,  16,   1,   1,0.99574399, -72.715690, 1.10000, 0.90000, 1.10000, 0.90000
 1832,'25015821000 ', 138.0000,1,  16,   1,   1,1.00724530, -71.757353, 1.10000, 0.90000, 1.10000, 0.90000
 1833,'25015821100 ',  69.0000,1,  16,   1,   1,0.99383056, -74.052863, 1.10000, 0.90000, 1.10000, 0.90000
 1834,'25015821200 ',  69.0000,1,  16,   1,   1,0.99457109, -73.923055, 1.10000, 0.90000, 1.10000, 0.90000
 1835,'25015821300 ',  69.0000,1,  16,   1,   1,0.99585211, -73.896220, 1.10000, 0.90000, 1.10000, 0.90000
 1836,'25015821400 ',  69.0000,1,  16,   1,   1,0.97594202, -74.874788, 1.10000, 0.90000, 1.10000, 0.90000
 1837,'25015821500 ',  69.0000,1,  16,   1,   1,0.98027319, -74.826006, 1.10000, 0.90000, 1.10000, 0.90000
 1838,'25015821601 ', 138.0000,1,  16,   1,   1,1.00248718, -73.067499, 1.10000, 0.90000, 1.10000, 0.90000
 1839,'25015821602 ', 138.0000,1,  16,   1,   1,1.00217509, -73.097620, 1.10000, 0.90000, 1.10000, 0.90000
 1840,'25015821700 ',  69.0000,1,  16,   1,   1,0.98102182, -74.661843, 1.10000, 0.90000, 1.10000, 0.90000
 1841,'25015821901 ',  69.0000,1,  16,   1,   1,0.97847897, -75.595345, 1.10000, 0.90000, 1.10000, 0.90000
 1842,'25015821903 ',  69.0000,1,  16,   1,   1,0.97863007, -75.601629, 1.10000, 0.90000, 1.10000, 0.90000
 1843,'25015821904 ',  69.0000,1,  16,   1,   1,0.97815990, -75.601028, 1.10000, 0.90000, 1.10000, 0.90000
 1844,'25015822000 ',  69.0000,1,  16,   1,   1,0.97918409, -75.589649, 1.10000, 0.90000, 1.10000, 0.90000
 1845,'25015822200 ', 138.0000,1,  16,   1,   1,1.00347567, -73.053538, 1.10000, 0.90000, 1.10000, 0.90000
 1846,'25015822300 ',  69.0000,1,  16,   1,   1,0.99319702, -74.133070, 1.10000, 0.90000, 1.10000, 0.90000
 1847,'25015822401 ',  69.0000,1,  16,   1,   1,0.98866910, -74.351465, 1.10000, 0.90000, 1.10000, 0.90000
 1848,'25015822402 ',  69.0000,1,  16,   1,   1,0.99027264, -74.329937, 1.10000, 0.90000, 1.10000, 0.90000
 1849,'25015822500 ',  69.0000,1,  16,   1,   1,0.98623747, -73.728450, 1.10000, 0.90000, 1.10000, 0.90000
 1850,'25015822601 ',  69.0000,1,  16,   1,   1,0.98427600, -73.166858, 1.10000, 0.90000, 1.10000, 0.90000
 1851,'25015822603 ',  69.0000,1,  16,   1,   1,0.97796249, -74.708268, 1.10000, 0.90000, 1.10000, 0.90000
 1852,'25015822605 ',  69.0000,1,  16,   1,   1,0.98108816, -74.560333, 1.10000, 0.90000, 1.10000, 0.90000
 1853,'25015822606 ',  69.0000,1,  16,   1,   1,0.98234981, -74.544138, 1.10000, 0.90000, 1.10000, 0.90000
 1854,'25015822700 ',  69.0000,1,  16,   1,   1,0.98473734, -72.117912, 1.10000, 0.90000, 1.10000, 0.90000
 1855,'25017300100 ',  69.0000,1,  16,   1,   1,0.95715016, -78.345289, 1.10000, 0.90000, 1.10000, 0.90000
 1856,'25017301101 ',  69.0000,1,  16,   1,   1,0.95587456, -79.344163, 1.10000, 0.90000, 1.10000, 0.90000
 1857,'25017301102 ',  69.0000,1,  16,   1,   1,0.95703208, -79.154803, 1.10000, 0.90000, 1.10000, 0.90000
 1858,'25017310100 ',  69.0000,1,  16,   1,   1,0.96067280, -79.622070, 1.10000, 0.90000, 1.10000, 0.90000
 1859,'25017310200 ', 138.0000,1,  16,   1,   1,0.97657305, -78.020097, 1.10000, 0.90000, 1.10000, 0.90000
 1860,'25017310300 ',  69.0000,1,  16,   1,   1,0.96067816, -79.546569, 1.10000, 0.90000, 1.10000, 0.90000
 1861,'25017310400 ',  69.0000,1,  16,   1,   1,0.96111339, -79.552750, 1.10000, 0.90000, 1.10000, 0.90000
 1862,'25017310500 ',  69.0000,1,  16,   1,   1,0.96058267, -79.521058, 1.10000, 0.90000, 1.10000, 0.90000
 1863,'25017310601 ',  69.0000,1,  16,   1,   1,0.95638043, -80.141710, 1.10000, 0.90000, 1.10000, 0.90000
 1864,'25017310602 ',  69.0000,1,  16,   1,   1,0.95973045, -79.576751, 1.10000, 0.90000, 1.10000, 0.90000
 1865,'25017310700 ',  69.0000,1,  16,   1,   1,0.95976305, -79.735369, 1.10000, 0.90000, 1.10000, 0.90000
 1866,'25017311100 ',  69.0000,1,  16,   1,   1,0.96119964, -79.625601, 1.10000, 0.90000, 1.10000, 0.90000
 1867,'25017311200 ', 138.0000,1,  16,   1,   1,0.97662270, -78.137904, 1.10000, 0.90000, 1.10000, 0.90000
 1868,'25017311300 ',  69.0000,1,  16,   1,   1,0.96029890, -79.751290, 1.10000, 0.90000, 1.10000, 0.90000
 1869,'25017311400 ',  69.0000,1,  16,   1,   1,0.95884657, -79.926143, 1.10000, 0.90000, 1.10000, 0.90000
 1870,'25017311500 ',  69.0000,1,  16,   1,   1,0.95999748, -79.754732, 1.10000, 0.90000, 1.10000, 0.90000
 1871,'25017311600 ',  69.0000,1,  16,   1,   1,0.96125859, -79.891534, 1.10000, 0.90000, 1.10000, 0.90000
 1872,'25017311700 ',  69.0000,1,  16,   1,   1,0.96303171, -79.748264, 1.10000, 0.90000, 1.10000, 0.90000
 1873,'25017311800 ', 138.0000,1,  16,   1,   1,0.97726709, -78.117864, 1.10000, 0.90000, 1.10000, 0.90000
 1874,'25017311900 ',  69.0000,1,  16,   1,   1,0.96431577, -79.623115, 1.10000, 0.90000, 1.10000, 0.90000
 1875,'25017312000 ',  69.0000,1,  16,   1,   1,0.96468592, -79.616920, 1.10000, 0.90000, 1.10000, 0.90000
 1876,'25017312100 ',  69.0000,1,  16,   1,   1,0.96416038, -79.629801, 1.10000, 0.90000, 1.10000, 0.90000
 1877,'25017312200 ',  69.0000,1,  16,   1,   1,0.96304190, -79.823287, 1.10000, 0.90000, 1.10000, 0.90000
 1878,'25017312300 ',  69.0000,1,  16,   1,   1,0.96484107, -79.799853, 1.10000, 0.90000, 1.10000, 0.90000
 1879,'25017312400 ',  69.0000,1,  16,   1,   1,0.95991838, -79.640361, 1.10000, 0.90000, 1.10000, 0.90000
 1880,'25017312501 ',  69.0000,1,  16,   1,   1,0.96592081, -79.566356, 1.10000, 0.90000, 1.10000, 0.90000
 1881,'25017312502 ',  69.0000,1,  16,   1,   1,0.96511185, -79.576765, 1.10000, 0.90000, 1.10000, 0.90000
 1882,'25017313101 ',  69.0000,1,  16,   1,   1,0.95073134, -80.413982, 1.10000, 0.90000, 1.10000, 0.90000
 1883,'25017313102 ',  69.0000,1,  16,   1,   1,0.95259231, -80.192609, 1.10000, 0.90000, 1.10000, 0.90000
 1884,'25017314101 ',  69.0000,1,  16,   1,   1,0.96044117, -79.572564, 1.10000, 0.90000, 1.10000, 0.90000
 1885,'25017314102 ',  69.0000,1,  16,   1,   1,0.96173501, -79.553467, 1.10000, 0.90000, 1.10000, 0.90000
 1886,'25017314200 ',  69.0000,1,  16,   1,   1,0.96367091, -79.462161, 1.10000, 0.90000, 1.10000, 0.90000
 1887,'25017314301 ', 138.0000,1,  16,   1,   1,0.97785032, -77.952143, 1.10000, 0.90000, 1.10000, 0.90000
 1888,'25017314302 ',  69.0000,1,  16,   1,   1,0.96784222, -79.207170, 1.10000, 0.90000, 1.10000, 0.90000
 1889,'25017315100 ', 138.0000,1,  16,   1,   1,0.97861630, -78.042329, 1.10000, 0.90000, 1.10000, 0.90000
 1890,'25017315200 ',  69.0000,1,  16,   1,   1,0.97075856, -79.233043, 1.10000, 0.90000, 1.10000, 0.90000
 1891,'25017315401 ',  69.0000,1,  16,   1,   1,0.96319878, -79.869869, 1.10000, 0.90000, 1.10000, 0.90000
 1892,'25017315402 ',  69.0000,1,  16,   1,   1,0.96479726, -79.858640, 1.10000, 0.90000, 1.10000, 0.90000
 1893,'25017315403 ',  69.0000,1,  16,   1,   1,0.97845417, -79.535818, 1.10000, 0.90000, 1.10000, 0.90000
 1894,'25017315500 ', 138.0000,1,  16,   1,   1,0.98456323, -78.725717, 1.10000, 0.90000, 1.10000, 0.90000
 1895,'25017316101 ', 138.0000,1,  16,   1,   1,0.98349494, -78.767722, 1.10000, 0.90000, 1.10000, 0.90000
 1896,'25017316102 ',  69.0000,1,  16,   1,   1,0.96207112, -80.169543, 1.10000, 0.90000, 1.10000, 0.90000
 1897,'25017316201 ',  69.0000,1,  16,   1,   1,0.96143728, -81.521415, 1.10000, 0.90000, 1.10000, 0.90000
 1898,'25017316202 ',  69.0000,1,  16,   1,   1,0.96318722, -81.445191, 1.10000, 0.90000, 1.10000, 0.90000
 1899,'25017316300 ', 138.0000,1,  16,   1,   1,0.97371244, -79.227722, 1.10000, 0.90000, 1.10000, 0.90000
 1900,'25017316400 ',  69.0000,1,  16,   1,   1,0.95916939, -80.188839, 1.10000, 0.90000, 1.10000, 0.90000
 1901,'25017316500 ',  69.0000,1,  16,   1,   1,0.96267635, -80.060076, 1.10000, 0.90000, 1.10000, 0.90000
 1902,'25017317101 ', 138.0000,1,  16,   1,   1,0.96279669, -79.340980, 1.10000, 0.90000, 1.10000, 0.90000
 1903,'25017317102 ',  69.0000,1,  16,   1,   1,0.95995981, -80.081974, 1.10000, 0.90000, 1.10000, 0.90000
 1904,'25017317103 ',  69.0000,1,  16,   1,   1,0.95999563, -79.993489, 1.10000, 0.90000, 1.10000, 0.90000
 1905,'25017317201 ',  69.0000,1,  16,   1,   1,0.95743877, -80.010564, 1.10000, 0.90000, 1.10000, 0.90000
 1906,'25017317202 ',  69.0000,1,  16,   1,   1,0.95652372, -80.017661, 1.10000, 0.90000, 1.10000, 0.90000
 1907,'25017317203 ',  69.0000,1,  16,   1,   1,0.96047378, -79.967814, 1.10000, 0.90000, 1.10000, 0.90000
 1908,'25017317301 ',  69.0000,1,  16,   1,   1,0.95639080, -80.016424, 1.10000, 0.90000, 1.10000, 0.90000
 1909,'25017317302 ',  69.0000,1,  16,   1,   1,0.95610166, -80.018630, 1.10000, 0.90000, 1.10000, 0.90000
 1910,'25017318100 ',  69.0000,1,  16,   1,   1,0.95761037, -79.909163, 1.10000, 0.90000, 1.10000, 0.90000
 1911,'25017318200 ',  69.0000,1,  16,   1,   1,0.96122032, -79.625471, 1.10000, 0.90000, 1.10000, 0.90000
 1912,'25017318300 ',  69.0000,1,  16,   1,   1,0.95925879, -79.615738, 1.10000, 0.90000, 1.10000, 0.90000
 1913,'25017318400 ', 138.0000,1,  16,   1,   1,0.96429616, -79.210599, 1.10000, 0.90000, 1.10000, 0.90000
 1914,'25017320102 ', 138.0000,1,  16,   1,   1,0.99649888, -75.533956, 1.10000, 0.90000, 1.10000, 0.90000
 1915,'25017320103 ',  69.0000,1,  16,   1,   1,0.99347687, -76.683927, 1.10000, 0.90000, 1.10000, 0.90000
 1916,'25017320104 ', 138.0000,1,  16,   1,   1,1.00468957, -75.723650, 1.10000, 0.90000, 1.10000, 0.90000
 1917,'25017321100 ',  69.0000,1,  16,   1,   1,0.96796674, -78.813894, 1.10000, 0.90000, 1.10000, 0.90000
 1918,'25017321200 ',  69.0000,1,  16,   1,   1,0.96957564, -78.575295, 1.10000, 0.90000, 1.10000, 0.90000
 1919,'25017321300 ', 138.0000,1,  16,   1,   1,0.98564035, -76.757700, 1.10000, 0.90000, 1.10000, 0.90000
 1920,'25017321400 ', 345.0000,1,  16,   1,   1,1.00534451, -74.167125, 1.10000, 0.90000, 1.10000, 0.90000
 1921,'25017321500 ', 138.0000,1,  16,   1,   1,0.98404729, -77.019255, 1.10000, 0.90000, 1.10000, 0.90000
 1922,'25017321600 ', 138.0000,1,  16,   1,   1,0.98148245, -77.332945, 1.10000, 0.90000, 1.10000, 0.90000
 1923,'25017322100 ', 138.0000,1,  16,   1,   1,0.97876275, -77.666989, 1.10000, 0.90000, 1.10000, 0.90000
 1924,'25017322200 ', 138.0000,1,  16,   1,   1,0.98205459, -77.134378, 1.10000, 0.90000, 1.10000, 0.90000
 1925,'25017322300 ', 138.0000,1,  16,   1,   1,0.98059171, -77.212604, 1.10000, 0.90000, 1.10000, 0.90000
 1926,'25017322400 ',  69.0000,1,  16,   1,   1,0.97507024, -77.630871, 1.10000, 0.90000, 1.10000, 0.90000
 1927,'25017323100 ',  69.0000,1,  16,   1,   1,0.96443236, -79.019907, 1.10000, 0.90000, 1.10000, 0.90000
 1928,'25017324101 ',  69.0000,1,  16,   1,   1,0.96448493, -79.213139, 1.10000, 0.90000, 1.10000, 0.90000
 1929,'25017324102 ',  69.0000,1,  16,   1,   1,0.96571046, -79.142884, 1.10000, 0.90000, 1.10000, 0.90000
 1930,'25017325100 ', 345.0000,1,  16,   1,   1,0.99969155, -74.741961, 1.10000, 0.90000, 1.10000, 0.90000
 1931,'25017326101 ', 138.0000,1,  16,   1,   1,0.97841364, -77.543343, 1.10000, 0.90000, 1.10000, 0.90000
 1932,'25017326102 ', 138.0000,1,  16,   1,   1,0.97591335, -77.855673, 1.10000, 0.90000, 1.10000, 0.90000
 1933,'25017327101 ',  69.0000,1,  16,   1,   1,0.96193093, -79.429861, 1.10000, 0.90000, 1.10000, 0.90000
 1934,'25017327102 ',  69.0000,1,  16,   1,   1,0.96275061, -79.358527, 1.10000, 0.90000, 1.10000, 0.90000
 1935,'25017327103 ',  69.0000,1,  16,   1,   1,0.96769971, -78.385710, 1.10000, 0.90000, 1.10000, 0.90000
 1936,'25017328100 ',  69.0000,1,  16,   1,   1,0.95644313, -80.075157, 1.10000, 0.90000, 1.10000, 0.90000
 1937,'25017330100 ',  69.0000,1,  16,   1,   1,0.97403193, -80.162495, 1.10000, 0.90000, 1.10000, 0.90000
 1938,'25017330200 ',  69.0000,1,  16,   1,   1,0.97715914, -80.068655, 1.10000, 0.90000, 1.10000, 0.90000
 1939,'25017331101 ', 138.0000,1,  16,   1,   1,0.98817635, -78.597910, 1.10000, 0.90000, 1.10000, 0.90000
 1940,'25017331102 ', 345.0000,1,  16,   1,   1,1.01089787, -76.538731, 1.10000, 0.90000, 1.10000, 0.90000
 1941,'25017331200 ', 138.0000,1,  16,   1,   1,0.98702109, -78.654150, 1.10000, 0.90000, 1.10000, 0.90000
 1942,'25017331300 ', 138.0000,1,  16,   1,   1,0.98849910, -78.659471, 1.10000, 0.90000, 1.10000, 0.90000
 1943,'25017332100 ',  69.0000,1,  16,   1,   1,0.96552294, -80.326904, 1.10000, 0.90000, 1.10000, 0.90000
 1944,'25017332200 ',  69.0000,1,  16,   1,   1,0.96958977, -80.213298, 1.10000, 0.90000, 1.10000, 0.90000
 1945,'25017332300 ',  69.0000,1,  16,   1,   1,0.96796954, -80.289099, 1.10000, 0.90000, 1.10000, 0.90000
 1946,'25017332400 ', 138.0000,1,  16,   1,   1,0.97978306, -78.872450, 1.10000, 0.90000, 1.10000, 0.90000
 1947,'25017333100 ',  69.0000,1,  16,   1,   1,0.96822679, -80.321262, 1.10000, 0.90000, 1.10000, 0.90000
 1948,'25017333200 ',  69.0000,1,  16,   1,   1,0.96756446, -80.415382, 1.10000, 0.90000, 1.10000, 0.90000
 1949,'25017333300 ',  69.0000,1,  16,   1,   1,0.96607727, -80.444158, 1.10000, 0.90000, 1.10000, 0.90000
 1950,'25017333400 ', 138.0000,1,  16,   1,   1,0.98738337, -78.827876, 1.10000, 0.90000, 1.10000, 0.90000
 1951,'25017333501 ', 138.0000,1,  16,   1,   1,0.98585081, -78.858017, 1.10000, 0.90000, 1.10000, 0.90000
 1952,'25017333502 ',  69.0000,1,  16,   1,   1,0.97207290, -80.349840, 1.10000, 0.90000, 1.10000, 0.90000
 1953,'25017333600 ', 345.0000,1,  16,   1,   1,1.01154947, -76.548218, 1.10000, 0.90000, 1.10000, 0.90000
 1954,'25017334100 ',  69.0000,1,  16,   1,   1,0.97216195, -80.319220, 1.10000, 0.90000, 1.10000, 0.90000
 1955,'25017334200 ',  69.0000,1,  16,   1,   1,0.97110194, -80.334308, 1.10000, 0.90000, 1.10000, 0.90000
 1956,'25017334300 ',  69.0000,1,  16,   1,   1,0.97902107, -79.836859, 1.10000, 0.90000, 1.10000, 0.90000
 1957,'25017334400 ',  69.0000,1,  16,   1,   1,0.97527862, -80.241445, 1.10000, 0.90000, 1.10000, 0.90000
 1958,'25017335100 ', 138.0000,1,  16,   1,   1,0.98640007, -79.087594, 1.10000, 0.90000, 1.10000, 0.90000
 1959,'25017335200 ', 138.0000,1,  16,   1,   1,0.98714226, -79.050328, 1.10000, 0.90000, 1.10000, 0.90000
 1960,'25017335301 ', 138.0000,1,  16,   1,   1,0.98837316, -78.986295, 1.10000, 0.90000, 1.10000, 0.90000
 1961,'25017335302 ',  69.0000,1,  16,   1,   1,0.97096807, -80.381826, 1.10000, 0.90000, 1.10000, 0.90000
 1962,'25017335400 ', 138.0000,1,  16,   1,   1,0.98949540, -78.920534, 1.10000, 0.90000, 1.10000, 0.90000
 1963,'25017336100 ', 138.0000,1,  16,   1,   1,0.99117380, -78.811838, 1.10000, 0.90000, 1.10000, 0.90000
 1964,'25017336200 ',  69.0000,1,  16,   1,   1,0.98493731, -79.512165, 1.10000, 0.90000, 1.10000, 0.90000
 1965,'25017336300 ',  69.0000,1,  16,   1,   1,0.98667711, -79.476703, 1.10000, 0.90000, 1.10000, 0.90000
 1966,'25017336401 ', 138.0000,1,  16,   1,   1,0.99329299, -78.676423, 1.10000, 0.90000, 1.10000, 0.90000
 1967,'25017336402 ',  69.0000,1,  16,   1,   1,0.98605305, -79.360719, 1.10000, 0.90000, 1.10000, 0.90000
 1968,'25017337101 ',  69.0000,1,  16,   1,   1,0.98488206, -79.340399, 1.10000, 0.90000, 1.10000, 0.90000
 1969,'25017337102 ',  69.0000,1,  16,   1,   1,0.97990084, -79.650613, 1.10000, 0.90000, 1.10000, 0.90000
 1970,'25017337201 ',  69.0000,1,  16,   1,   1,0.98203230, -79.599489, 1.10000, 0.90000, 1.10000, 0.90000
 1971,'25017337202 ',  69.0000,1,  16,   1,   1,0.97048861, -80.466821, 1.10000, 0.90000, 1.10000, 0.90000
 1972,'25017337300 ', 138.0000,1,  16,   1,   1,0.99052423, -78.663828, 1.10000, 0.90000, 1.10000, 0.90000
 1973,'25017338100 ', 138.0000,1,  16,   1,   1,0.98938257, -78.724911, 1.10000, 0.90000, 1.10000, 0.90000
 1974,'25017338200 ', 138.0000,1,  16,   1,   1,0.98851717, -78.769457, 1.10000, 0.90000, 1.10000, 0.90000
 1975,'25017338300 ',  69.0000,1,  16,   1,   1,0.98392391, -79.299972, 1.10000, 0.90000, 1.10000, 0.90000
 1976,'25017338400 ',  69.0000,1,  16,   1,   1,0.98483312, -79.290532, 1.10000, 0.90000, 1.10000, 0.90000
 1977,'25017338500 ',  69.0000,1,  16,   1,   1,0.98279017, -79.498942, 1.10000, 0.90000, 1.10000, 0.90000
 1978,'25017339100 ', 138.0000,1,  16,   1,   1,0.99421328, -78.434935, 1.10000, 0.90000, 1.10000, 0.90000
 1979,'25017339200 ',  69.0000,1,  16,   1,   1,0.98526567, -79.312259, 1.10000, 0.90000, 1.10000, 0.90000
 1980,'25017339300 ',  69.0000,1,  16,   1,   1,0.98519152, -79.322675, 1.10000, 0.90000, 1.10000, 0.90000
 1981,'25017339400 ',  69.0000,1,  16,   1,   1,0.98534852, -79.322361, 1.10000, 0.90000, 1.10000, 0.90000
 1982,'25017339500 ', 138.0000,1,  16,   1,   1,0.99713743, -78.234353, 1.10000, 0.90000, 1.10000, 0.90000
 1983,'25017339600 ', 138.0000,1,  16,   1,   1,0.99892890, -78.089403, 1.10000, 0.90000, 1.10000, 0.90000
 1984,'25017339700 ', 138.0000,1,  16,   1,   1,0.99876040, -78.104996, 1.10000, 0.90000, 1.10000, 0.90000
 1985,'25017339801 ', 230.0000,1,  16,   1,   1,1.00895035, -77.123826, 1.10000, 0.90000, 1.10000, 0.90000
 1986,'25017339802 ', 230.0000,1,  16,   1,   1,1.00840449, -77.165756, 1.10000, 0.90000, 1.10000, 0.90000
 1987,'25017339900 ',  69.0000,1,  16,   1,   1,0.99976683, -78.033286, 1.10000, 0.90000, 1.10000, 0.90000
 1988,'25017340000 ',  69.0000,1,  16,   1,   1,0.99933875, -78.039248, 1.10000, 0.90000, 1.10000, 0.90000
 1989,'25017340100 ',  69.0000,1,  16,   1,   1,0.97684610, -80.526516, 1.10000, 0.90000, 1.10000, 0.90000
 1990,'25017341101 ',  69.0000,1,  16,   1,   1,0.97732008, -80.524563, 1.10000, 0.90000, 1.10000, 0.90000
 1991,'25017341102 ',  69.0000,1,  16,   1,   1,0.97778201, -80.517658, 1.10000, 0.90000, 1.10000, 0.90000
 1992,'25017341200 ',  69.0000,1,  16,   1,   1,0.97799617, -80.474306, 1.10000, 0.90000, 1.10000, 0.90000
 1993,'25017341300 ', 138.0000,1,  16,   1,   1,0.99614275, -78.473102, 1.10000, 0.90000, 1.10000, 0.90000
 1994,'25017341400 ', 138.0000,1,  16,   1,   1,0.99702871, -78.402758, 1.10000, 0.90000, 1.10000, 0.90000
 1995,'25017341500 ',  69.0000,1,  16,   1,   1,0.97807246, -80.457053, 1.10000, 0.90000, 1.10000, 0.90000
 1996,'25017341600 ', 138.0000,1,  16,   1,   1,0.99471688, -78.575801, 1.10000, 0.90000, 1.10000, 0.90000
 1997,'25017341700 ',  69.0000,1,  16,   1,   1,0.97647887, -80.535983, 1.10000, 0.90000, 1.10000, 0.90000
 1998,'25017341800 ',  69.0000,1,  16,   1,   1,0.97713876, -80.527404, 1.10000, 0.90000, 1.10000, 0.90000
 1999,'25017341901 ', 138.0000,1,  16,   1,   1,0.99704736, -78.367098, 1.10000, 0.90000, 1.10000, 0.90000
 2000,'25017341902 ', 138.0000,1,  16,   1,   1,0.99640810, -78.408427, 1.10000, 0.90000, 1.10000, 0.90000
 2001,'25017342101 ',  69.0000,1,  16,   1,   1,0.99057841, -79.089472, 1.10000, 0.90000, 1.10000, 0.90000
 2002,'25017342102 ', 138.0000,1,  16,   1,   1,0.99770725, -78.325529, 1.10000, 0.90000, 1.10000, 0.90000
 2003,'25017342201 ',  69.0000,1,  16,   1,   1,0.99095422, -79.079923, 1.10000, 0.90000, 1.10000, 0.90000
 2004,'25017342202 ',  69.0000,1,  16,   1,   1,0.99054313, -79.083557, 1.10000, 0.90000, 1.10000, 0.90000
 2005,'25017342300 ', 138.0000,1,  16,   1,   1,0.99771351, -78.348649, 1.10000, 0.90000, 1.10000, 0.90000
 2006,'25017342400 ', 345.0000,1,  16,   1,   1,1.01926017, -76.149294, 1.10000, 0.90000, 1.10000, 0.90000
 2007,'25017342500 ', 138.0000,1,  16,   1,   1,0.99884349, -78.254925, 1.10000, 0.90000, 1.10000, 0.90000
 2008,'25017342600 ',  69.0000,1,  16,   1,   1,0.99121052, -79.081132, 1.10000, 0.90000, 1.10000, 0.90000
 2009,'25017350103 ', 138.0000,1,  16,   1,   1,1.00196433, -77.935566, 1.10000, 0.90000, 1.10000, 0.90000
 2010,'25017350104 ', 345.0000,1,  16,   1,   1,1.01944661, -76.146740, 1.10000, 0.90000, 1.10000, 0.90000
 2011,'25017350200 ', 138.0000,1,  16,   1,   1,1.00023973, -78.026080, 1.10000, 0.90000, 1.10000, 0.90000
 2012,'25017350300 ', 138.0000,1,  16,   1,   1,0.99990189, -78.033313, 1.10000, 0.90000, 1.10000, 0.90000
 2013,'25017350400 ', 138.0000,1,  16,   1,   1,0.99914563, -78.069117, 1.10000, 0.90000, 1.10000, 0.90000
 2014,'25017350500 ', 138.0000,1,  16,   1,   1,0.99884391, -78.085407, 1.10000, 0.90000, 1.10000, 0.90000
 2015,'25017350600 ',  69.0000,1,  16,   1,   1,0.99216253, -78.783097, 1.10000, 0.90000, 1.10000, 0.90000
 2016,'25017350700 ',  69.0000,1,  16,   1,   1,0.99132401, -78.791594, 1.10000, 0.90000, 1.10000, 0.90000
 2017,'25017350800 ', 138.0000,1,  16,   1,   1,0.99867696, -78.094081, 1.10000, 0.90000, 1.10000, 0.90000
 2018,'25017350900 ', 138.0000,1,  16,   1,   1,0.99731946, -78.155164, 1.10000, 0.90000, 1.10000, 0.90000
 2019,'25017351000 ', 138.0000,1,  16,   1,   1,0.99776518, -78.150929, 1.10000, 0.90000, 1.10000, 0.90000
 2020,'25017351100 ', 138.0000,1,  16,   1,   1,0.99884576, -78.103671, 1.10000, 0.90000, 1.10000, 0.90000
 2021,'25017351203 ', 138.0000,1,  16,   1,   1,0.99760890, -78.185353, 1.10000, 0.90000, 1.10000, 0.90000
 2022,'25017351204 ',  69.0000,1,  16,   1,   1,0.98718250, -79.386005, 1.10000, 0.90000, 1.10000, 0.90000
 2023,'25017351300 ', 138.0000,1,  16,   1,   1,0.99851024, -78.134967, 1.10000, 0.90000, 1.10000, 0.90000
 2024,'25017351403 ', 138.0000,1,  16,   1,   1,1.00126958, -77.974273, 1.10000, 0.90000, 1.10000, 0.90000
 2025,'25017351404 ', 138.0000,1,  16,   1,   1,1.00070739, -78.006566, 1.10000, 0.90000, 1.10000, 0.90000
 2026,'25017351500 ', 345.0000,1,  16,   1,   1,1.01976657, -76.154137, 1.10000, 0.90000, 1.10000, 0.90000
 2027,'25017352101 ',  69.0000,1,  16,   1,   1,0.99297762, -78.919817, 1.10000, 0.90000, 1.10000, 0.90000
 2028,'25017352102 ',  69.0000,1,  16,   1,   1,0.99332798, -78.902516, 1.10000, 0.90000, 1.10000, 0.90000
 2029,'25017352200 ', 138.0000,1,  16,   1,   1,0.99744231, -78.210481, 1.10000, 0.90000, 1.10000, 0.90000
 2030,'25017352300 ', 230.0000,1,  16,   1,   1,1.00941873, -76.988601, 1.10000, 0.90000, 1.10000, 0.90000
 2031,'25017352400 ', 345.0000,1,  16,   1,   1,1.01954949, -76.196607, 1.10000, 0.90000, 1.10000, 0.90000
 2032,'25017352500 ', 138.0000,1,  16,   1,   1,0.99722219, -78.219736, 1.10000, 0.90000, 1.10000, 0.90000
 2033,'25017352600 ', 138.0000,1,  16,   1,   1,0.99751949, -78.204846, 1.10000, 0.90000, 1.10000, 0.90000
 2034,'25017352700 ',  69.0000,1,  16,   1,   1,0.99285829, -78.693553, 1.10000, 0.90000, 1.10000, 0.90000
 2035,'25017352800 ',  69.0000,1,  16,   1,   1,0.99276042, -78.694325, 1.10000, 0.90000, 1.10000, 0.90000
 2036,'25017352900 ',  69.0000,1,  16,   1,   1,0.98579842, -79.426699, 1.10000, 0.90000, 1.10000, 0.90000
 2037,'25017353000 ', 138.0000,1,  16,   1,   1,0.99676919, -78.242556, 1.10000, 0.90000, 1.10000, 0.90000
 2038,'25017353101 ', 345.0000,1,  16,   1,   1,1.01923382, -76.220287, 1.10000, 0.90000, 1.10000, 0.90000
 2039,'25017353102 ', 138.0000,1,  16,   1,   1,0.99698019, -78.251346, 1.10000, 0.90000, 1.10000, 0.90000
 2040,'25017353200 ', 138.0000,1,  16,   1,   1,0.99593574, -78.314123, 1.10000, 0.90000, 1.10000, 0.90000
 2041,'25017353300 ',  69.0000,1,  16,   1,   1,0.98476613, -79.486757, 1.10000, 0.90000, 1.10000, 0.90000
 2042,'25017353400 ',  69.0000,1,  16,   1,   1,0.98512518, -79.488478, 1.10000, 0.90000, 1.10000, 0.90000
 2043,'25017353500 ',  69.0000,1,  16,   1,   1,0.98573238, -79.456451, 1.10000, 0.90000, 1.10000, 0.90000
 2044,'25017353600 ', 138.0000,1,  16,   1,   1,0.99686396, -78.211649, 1.10000, 0.90000, 1.10000, 0.90000
 2045,'25017353700 ',  69.0000,1,  16,   1,   1,0.98640943, -79.420784, 1.10000, 0.90000, 1.10000, 0.90000
 2046,'25017353800 ', 138.0000,1,  16,   1,   1,0.99626321, -78.268893, 1.10000, 0.90000, 1.10000, 0.90000
 2047,'25017353900 ', 138.0000,1,  16,   1,   1,0.99526495, -78.328951, 1.10000, 0.90000, 1.10000, 0.90000
 2048,'25017354000 ', 138.0000,1,  16,   1,   1,0.99618638, -78.252473, 1.10000, 0.90000, 1.10000, 0.90000
 2049,'25017354100 ',  69.0000,1,  16,   1,   1,0.98704463, -79.260404, 1.10000, 0.90000, 1.10000, 0.90000
 2050,'25017354200 ', 138.0000,1,  16,   1,   1,0.99471748, -78.337393, 1.10000, 0.90000, 1.10000, 0.90000
 2051,'25017354300 ', 138.0000,1,  16,   1,   1,0.99516499, -78.205639, 1.10000, 0.90000, 1.10000, 0.90000
 2052,'25017354400 ',  69.0000,1,  16,   1,   1,0.98697251, -79.261210, 1.10000, 0.90000, 1.10000, 0.90000
 2053,'25017354500 ',  69.0000,1,  16,   1,   1,0.98720556, -79.257536, 1.10000, 0.90000, 1.10000, 0.90000
 2054,'25017354600 ', 138.0000,1,  16,   1,   1,0.99666798, -78.143306, 1.10000, 0.90000, 1.10000, 0.90000
 2055,'25017354700 ',  69.0000,1,  16,   1,   1,0.99330574, -78.748311, 1.10000, 0.90000, 1.10000, 0.90000
 2056,'25017354800 ', 138.0000,1,  16,   1,   1,0.99707824, -78.151270, 1.10000, 0.90000, 1.10000, 0.90000
 2057,'25017354900 ', 345.0000,1,  16,   1,   1,1.01506305, -76.219010, 1.10000, 0.90000, 1.10000, 0.90000
 2058,'25017355000 ',  69.0000,1,  16,   1,   1,0.99207807, -78.814140, 1.10000, 0.90000, 1.10000, 0.90000
 2059,'25017356100 ',  69.0000,1,  16,   1,   1,0.99093837, -78.873809, 1.10000, 0.90000, 1.10000, 0.90000
 2060,'25017356300 ',  69.0000,1,  16,   1,   1,0.98931903, -78.975749, 1.10000, 0.90000, 1.10000, 0.90000
 2061,'25017356400 ',  69.0000,1,  16,   1,   1,0.98646748, -79.227476, 1.10000, 0.90000, 1.10000, 0.90000
 2062,'25017356500 ', 138.0000,1,  16,   1,   1,0.96907490, -80.370365, 1.10000, 0.90000, 1.10000, 0.90000
 2063,'25017356601 ', 138.0000,1,  16,   1,   1,0.99426359, -78.245520, 1.10000, 0.90000, 1.10000, 0.90000
 2064,'25017356602 ',  69.0000,1,  16,   1,   1,0.97642428, -79.877334, 1.10000, 0.90000, 1.10000, 0.90000
 2065,'25017356701 ',  69.0000,1,  16,   1,   1,0.98863375, -78.984123, 1.10000, 0.90000, 1.10000, 0.90000
 2066,'25017356702 ', 138.0000,1,  16,   1,   1,0.99496680, -78.209819, 1.10000, 0.90000, 1.10000, 0.90000
 2067,'25017357100 ',  69.0000,1,  16,   1,   1,0.98780072, -79.035978, 1.10000, 0.90000, 1.10000, 0.90000
 2068,'25017357200 ', 138.0000,1,  16,   1,   1,0.99558794, -78.198802, 1.10000, 0.90000, 1.10000, 0.90000
 2069,'25017357300 ', 138.0000,1,  16,   1,   1,0.99401700, -78.249823, 1.10000, 0.90000, 1.10000, 0.90000
 2070,'25017357400 ', 138.0000,1,  16,   1,   1,0.99314862, -78.282342, 1.10000, 0.90000, 1.10000, 0.90000
 2071,'25017357500 ',  69.0000,1,  16,   1,   1,0.98761612, -79.037180, 1.10000, 0.90000, 1.10000, 0.90000
 2072,'25017357600 ',  69.0000,1,  16,   1,   1,0.98732477, -79.039502, 1.10000, 0.90000, 1.10000, 0.90000
 2073,'25017357700 ', 138.0000,1,  16,   1,   1,0.99334919, -78.311356, 1.10000, 0.90000, 1.10000, 0.90000
 2074,'25017357800 ', 138.0000,1,  16,   1,   1,0.99400657, -78.278421, 1.10000, 0.90000, 1.10000, 0.90000
 2075,'25017358100 ', 138.0000,1,  16,   1,   1,0.96878350, -80.383615, 1.10000, 0.90000, 1.10000, 0.90000
 2076,'25017358300 ', 138.0000,1,  16,   1,   1,0.96885145, -80.376416, 1.10000, 0.90000, 1.10000, 0.90000
 2077,'25017358400 ',  69.0000,1,  16,   1,   1,0.96719849, -80.390541, 1.10000, 0.90000, 1.10000, 0.90000
 2078,'25017358500 ',  69.0000,1,  16,   1,   1,0.96099490, -81.029683, 1.10000, 0.90000, 1.10000, 0.90000
 2079,'25017358600 ', 138.0000,1,  16,   1,   1,0.98296845, -78.680938, 1.10000, 0.90000, 1.10000, 0.90000
 2080,'25017358700 ', 138.0000,1,  16,   1,   1,0.98155421, -78.762012, 1.10000, 0.90000, 1.10000, 0.90000
 2081,'25017359100 ', 138.0000,1,  16,   1,   1,0.97578782, -79.191822, 1.10000, 0.90000, 1.10000, 0.90000
 2082,'25017359300 ', 138.0000,1,  16,   1,   1,0.97256923, -79.204069, 1.10000, 0.90000, 1.10000, 0.90000
 2083,'25017360100 ',  69.0000,1,  16,   1,   1,0.97391421, -79.642301, 1.10000, 0.90000, 1.10000, 0.90000
 2084,'25017360200 ', 138.0000,1,  16,   1,   1,0.98408508, -78.395641, 1.10000, 0.90000, 1.10000, 0.90000
 2085,'25017361100 ', 138.0000,1,  16,   1,   1,0.97886825, -78.530865, 1.10000, 0.90000, 1.10000, 0.90000
 2086,'25017361200 ', 138.0000,1,  16,   1,   1,0.97218406, -78.528850, 1.10000, 0.90000, 1.10000, 0.90000
 2087,'25017361300 ', 138.0000,1,  16,   1,   1,0.97563070, -78.892967, 1.10000, 0.90000, 1.10000, 0.90000
 2088,'25017362100 ',  69.0000,1,  16,   1,   1,0.96291202, -79.721749, 1.10000, 0.90000, 1.10000, 0.90000
 2089,'25017363102 ', 138.0000,1,  16,   1,   1,0.96652377, -79.004928, 1.10000, 0.90000, 1.10000, 0.90000
 2090,'25017363103 ', 138.0000,1,  16,   1,   1,0.96818972, -78.851781, 1.10000, 0.90000, 1.10000, 0.90000
 2091,'25017363104 ', 138.0000,1,  16,   1,   1,0.97121274, -78.588662, 1.10000, 0.90000, 1.10000, 0.90000
 2092,'25017363201 ',  69.0000,1,  16,   1,   1,0.96371931, -79.362625, 1.10000, 0.90000, 1.10000, 0.90000
 2093,'25017363202 ', 138.0000,1,  16,   1,   1,0.97029722, -78.690541, 1.10000, 0.90000, 1.10000, 0.90000
 2094,'25017364101 ', 138.0000,1,  16,   1,   1,0.97433269, -78.341669, 1.10000, 0.90000, 1.10000, 0.90000
 2095,'25017364102 ', 138.0000,1,  16,   1,   1,0.97578776, -78.291125, 1.10000, 0.90000, 1.10000, 0.90000
 2096,'25017365100 ', 138.0000,1,  16,   1,   1,0.97895777, -78.172731, 1.10000, 0.90000, 1.10000, 0.90000
 2097,'25017365201 ', 138.0000,1,  16,   1,   1,0.98230380, -77.801455, 1.10000, 0.90000, 1.10000, 0.90000
 2098,'25017365202 ', 138.0000,1,  16,   1,   1,0.98470503, -77.543028, 1.10000, 0.90000, 1.10000, 0.90000
 2099,'25017366100 ',  69.0000,1,  16,   1,   1,0.96387249, -80.435053, 1.10000, 0.90000, 1.10000, 0.90000
 2100,'25017366201 ',  69.0000,1,  16,   1,   1,0.95903152, -80.675579, 1.10000, 0.90000, 1.10000, 0.90000
 2101,'25017366202 ',  69.0000,1,  16,   1,   1,0.96090913, -80.650355, 1.10000, 0.90000, 1.10000, 0.90000
 2102,'25017367100 ',  69.0000,1,  16,   1,   1,0.98335791, -79.006103, 1.10000, 0.90000, 1.10000, 0.90000
 2103,'25017367200 ',  69.0000,1,  16,   1,   1,0.97562701, -79.633155, 1.10000, 0.90000, 1.10000, 0.90000
 2104,'25017368101 ',  69.0000,1,  16,   1,   1,0.96990693, -80.263848, 1.10000, 0.90000, 1.10000, 0.90000
 2105,'25017368102 ', 138.0000,1,  16,   1,   1,0.99032402, -78.194150, 1.10000, 0.90000, 1.10000, 0.90000
 2106,'25017368200 ', 345.0000,1,  16,   1,   1,1.01146138, -76.011550, 1.10000, 0.90000, 1.10000, 0.90000
 2107,'25017368300 ',  69.0000,1,  16,   1,   1,0.98380071, -79.039769, 1.10000, 0.90000, 1.10000, 0.90000
 2108,'25017368400 ', 138.0000,1,  16,   1,   1,0.98833096, -78.348342, 1.10000, 0.90000, 1.10000, 0.90000
 2109,'25017368500 ',  69.0000,1,  16,   1,   1,0.97736430, -79.490288, 1.10000, 0.90000, 1.10000, 0.90000
 2110,'25017368600 ', 138.0000,1,  16,   1,   1,0.98738486, -78.402567, 1.10000, 0.90000, 1.10000, 0.90000
 2111,'25017368700 ',  69.0000,1,  16,   1,   1,0.97842199, -79.486846, 1.10000, 0.90000, 1.10000, 0.90000
 2112,'25017368800 ',  69.0000,1,  16,   1,   1,0.97918820, -79.449853, 1.10000, 0.90000, 1.10000, 0.90000
 2113,'25017368901 ',  69.0000,1,  16,   1,   1,0.98137408, -79.322218, 1.10000, 0.90000, 1.10000, 0.90000
 2114,'25017368902 ',  69.0000,1,  16,   1,   1,0.98075867, -79.344252, 1.10000, 0.90000, 1.10000, 0.90000
 2115,'25017369000 ', 138.0000,1,  16,   1,   1,0.99284232, -78.336853, 1.10000, 0.90000, 1.10000, 0.90000
 2116,'25017369100 ',  69.0000,1,  16,   1,   1,0.98143333, -79.405129, 1.10000, 0.90000, 1.10000, 0.90000
 2117,'25017370101 ', 138.0000,1,  16,   1,   1,0.99012142, -78.394876, 1.10000, 0.90000, 1.10000, 0.90000
 2118,'25017370102 ', 138.0000,1,  16,   1,   1,0.98898149, -78.435516, 1.10000, 0.90000, 1.10000, 0.90000
 2119,'25017370201 ', 138.0000,1,  16,   1,   1,0.99227458, -78.459510, 1.10000, 0.90000, 1.10000, 0.90000
 2120,'25017370202 ', 138.0000,1,  16,   1,   1,0.99147373, -78.344647, 1.10000, 0.90000, 1.10000, 0.90000
 2121,'25017370300 ', 138.0000,1,  16,   1,   1,0.99332184, -78.408407, 1.10000, 0.90000, 1.10000, 0.90000
 2122,'25017370400 ', 138.0000,1,  16,   1,   1,0.99156678, -78.490833, 1.10000, 0.90000, 1.10000, 0.90000
 2123,'25017373100 ',  69.0000,1,  16,   1,   1,0.98105121, -79.464914, 1.10000, 0.90000, 1.10000, 0.90000
 2124,'25017373200 ', 138.0000,1,  16,   1,   1,0.98853469, -78.439060, 1.10000, 0.90000, 1.10000, 0.90000
 2125,'25017373300 ',  69.0000,1,  16,   1,   1,0.97731280, -79.545619, 1.10000, 0.90000, 1.10000, 0.90000
 2126,'25017373400 ',  69.0000,1,  16,   1,   1,0.97745746, -79.583233, 1.10000, 0.90000, 1.10000, 0.90000
 2127,'25017373500 ',  69.0000,1,  16,   1,   1,0.97759050, -79.588786, 1.10000, 0.90000, 1.10000, 0.90000
 2128,'25017373600 ',  69.0000,1,  16,   1,   1,0.97634959, -79.766275, 1.10000, 0.90000, 1.10000, 0.90000
 2129,'25017373700 ',  69.0000,1,  16,   1,   1,0.97575355, -79.658912, 1.10000, 0.90000, 1.10000, 0.90000
 2130,'25017373800 ',  69.0000,1,  16,   1,   1,0.97560233, -79.759555, 1.10000, 0.90000, 1.10000, 0.90000
 2131,'25017373900 ',  69.0000,1,  16,   1,   1,0.97472572, -79.748968, 1.10000, 0.90000, 1.10000, 0.90000
 2132,'25017374000 ',  69.0000,1,  16,   1,   1,0.97448665, -79.691758, 1.10000, 0.90000, 1.10000, 0.90000
 2133,'25017374100 ', 138.0000,1,  16,   1,   1,0.98641837, -78.443657, 1.10000, 0.90000, 1.10000, 0.90000
 2134,'25017374200 ',  69.0000,1,  16,   1,   1,0.97560143, -79.683828, 1.10000, 0.90000, 1.10000, 0.90000
 2135,'25017374300 ',  69.0000,1,  16,   1,   1,0.97523457, -79.540866, 1.10000, 0.90000, 1.10000, 0.90000
 2136,'25017374400 ',  69.0000,1,  16,   1,   1,0.97580254, -79.565468, 1.10000, 0.90000, 1.10000, 0.90000
 2137,'25017374500 ',  69.0000,1,  16,   1,   1,0.97717732, -79.535920, 1.10000, 0.90000, 1.10000, 0.90000
 2138,'25017374600 ',  69.0000,1,  16,   1,   1,0.97728282, -79.523578, 1.10000, 0.90000, 1.10000, 0.90000
 2139,'25017374700 ',  69.0000,1,  16,   1,   1,0.97629511, -79.543563, 1.10000, 0.90000, 1.10000, 0.90000
 2140,'25017374800 ',  69.0000,1,  16,   1,   1,0.97530043, -79.563555, 1.10000, 0.90000, 1.10000, 0.90000
 2141,'25017382100 ',  69.0000,1,  16,   1,   1,0.96975416, -79.881070, 1.10000, 0.90000, 1.10000, 0.90000
 2142,'25017382200 ', 138.0000,1,  16,   1,   1,0.98602748, -78.217352, 1.10000, 0.90000, 1.10000, 0.90000
 2143,'25017382300 ',  69.0000,1,  16,   1,   1,0.96916556, -79.933656, 1.10000, 0.90000, 1.10000, 0.90000
 2144,'25017382400 ',  69.0000,1,  16,   1,   1,0.97884512, -78.777339, 1.10000, 0.90000, 1.10000, 0.90000
 2145,'25017382500 ', 138.0000,1,  16,   1,   1,0.98707330, -78.091213, 1.10000, 0.90000, 1.10000, 0.90000
 2146,'25017382601 ',  69.0000,1,  16,   1,   1,0.98408830, -78.426452, 1.10000, 0.90000, 1.10000, 0.90000
 2147,'25017382602 ',  69.0000,1,  16,   1,   1,0.98241937, -78.523925, 1.10000, 0.90000, 1.10000, 0.90000
 2148,'25017383101 ',  69.0000,1,  16,   1,   1,0.98755318, -78.270935, 1.10000, 0.90000, 1.10000, 0.90000
 2149,'25017383102 ',  69.0000,1,  16,   1,   1,0.98553294, -78.329839, 1.10000, 0.90000, 1.10000, 0.90000
 2150,'25017383200 ', 138.0000,1,  16,   1,   1,0.99442035, -76.745180, 1.10000, 0.90000, 1.10000, 0.90000
 2151,'25017383300 ',  69.0000,1,  16,   1,   1,0.98083276, -78.085680, 1.10000, 0.90000, 1.10000, 0.90000
 2152,'25017383400 ', 138.0000,1,  16,   1,   1,0.99200702, -76.966588, 1.10000, 0.90000, 1.10000, 0.90000
 2153,'25017383501 ', 138.0000,1,  16,   1,   1,0.99085391, -77.048646, 1.10000, 0.90000, 1.10000, 0.90000
 2154,'25017383502 ',  69.0000,1,  16,   1,   1,0.98429447, -78.129332, 1.10000, 0.90000, 1.10000, 0.90000
 2155,'25017383600 ', 138.0000,1,  16,   1,   1,0.98970068, -77.118894, 1.10000, 0.90000, 1.10000, 0.90000
 2156,'25017383700 ', 138.0000,1,  16,   1,   1,0.98484641, -78.219825, 1.10000, 0.90000, 1.10000, 0.90000
 2157,'25017383800 ',  69.0000,1,  16,   1,   1,0.96450323, -80.436098, 1.10000, 0.90000, 1.10000, 0.90000
 2158,'25017383901 ', 138.0000,1,  16,   1,   1,0.98743254, -77.216176, 1.10000, 0.90000, 1.10000, 0.90000
 2159,'25017383902 ', 138.0000,1,  16,   1,   1,0.98916608, -76.988957, 1.10000, 0.90000, 1.10000, 0.90000
 2160,'25017384001 ', 138.0000,1,  16,   1,   1,0.99126595, -76.727654, 1.10000, 0.90000, 1.10000, 0.90000
 2161,'25017384002 ', 138.0000,1,  16,   1,   1,0.99358070, -76.608071, 1.10000, 0.90000, 1.10000, 0.90000
 2162,'25017385100 ', 138.0000,1,  16,   1,   1,0.99755681, -76.352745, 1.10000, 0.90000, 1.10000, 0.90000
 2163,'25017385201 ', 138.0000,1,  16,   1,   1,0.99874175, -76.330164, 1.10000, 0.90000, 1.10000, 0.90000
 2164,'25017385202 ', 138.0000,1,  16,   1,   1,0.99711412, -76.495571, 1.10000, 0.90000, 1.10000, 0.90000
 2165,'25017386100 ',  69.0000,1,  16,   1,   1,0.98561555, -78.274221, 1.10000, 0.90000, 1.10000, 0.90000
 2166,'25017387100 ',  69.0000,1,  16,   1,   1,0.99329609, -77.369972, 1.10000, 0.90000, 1.10000, 0.90000
 2167,'25017387201 ', 138.0000,1,  16,   1,   1,1.00288510, -75.992876, 1.10000, 0.90000, 1.10000, 0.90000
 2168,'25017387202 ', 138.0000,1,  16,   1,   1,1.00581074, -75.656243, 1.10000, 0.90000, 1.10000, 0.90000
 2169,'25017388100 ',  69.0000,1,  16,   1,   1,0.95501494, -79.964460, 1.10000, 0.90000, 1.10000, 0.90000
 2170,'25017388200 ', 138.0000,1,  16,   1,   1,0.97852618, -77.320337, 1.10000, 0.90000, 1.10000, 0.90000
 2171,'25017388300 ',  69.0000,1,  16,   1,   1,0.96070772, -79.549793, 1.10000, 0.90000, 1.10000, 0.90000
 2172,'25019950100 ', 138.0000,1,  16,   1,   1,0.97538489, -76.969702, 1.10000, 0.90000, 1.10000, 0.90000
 2173,'25019950200 ',  69.0000,1,  16,   1,   1,0.96103609, -78.424533, 1.10000, 0.90000, 1.10000, 0.90000
 2174,'25019950307 ',  69.0000,1,  16,   1,   1,0.96111023, -78.442612, 1.10000, 0.90000, 1.10000, 0.90000
 2175,'25019950400 ',  69.0000,1,  16,   1,   1,0.95856798, -78.484187, 1.10000, 0.90000, 1.10000, 0.90000
 2176,'25019950500 ',  69.0000,1,  16,   1,   1,0.95734560, -78.501304, 1.10000, 0.90000, 1.10000, 0.90000
 2177,'25021400100 ',  69.0000,1,  16,   1,   1,0.98363274, -79.550872, 1.10000, 0.90000, 1.10000, 0.90000
 2178,'25021400200 ',  69.0000,1,  16,   1,   1,0.98346001, -79.588096, 1.10000, 0.90000, 1.10000, 0.90000
 2179,'25021400300 ',  69.0000,1,  16,   1,   1,0.98761672, -78.982682, 1.10000, 0.90000, 1.10000, 0.90000
 2180,'25021400400 ',  69.0000,1,  16,   1,   1,0.98257011, -79.628879, 1.10000, 0.90000, 1.10000, 0.90000
 2181,'25021400500 ',  69.0000,1,  16,   1,   1,0.98247039, -79.638810, 1.10000, 0.90000, 1.10000, 0.90000
 2182,'25021400600 ',  69.0000,1,  16,   1,   1,0.98018450, -79.762314, 1.10000, 0.90000, 1.10000, 0.90000
 2183,'25021400700 ',  69.0000,1,  16,   1,   1,0.98285043, -79.644418, 1.10000, 0.90000, 1.10000, 0.90000
 2184,'25021400800 ',  69.0000,1,  16,   1,   1,0.98297495, -79.631809, 1.10000, 0.90000, 1.10000, 0.90000
 2185,'25021400900 ', 138.0000,1,  16,   1,   1,0.99894494, -78.158920, 1.10000, 0.90000, 1.10000, 0.90000
 2186,'25021401000 ',  69.0000,1,  16,   1,   1,0.98318392, -79.627452, 1.10000, 0.90000, 1.10000, 0.90000
 2187,'25021401100 ',  69.0000,1,  16,   1,   1,0.97942263, -79.769527, 1.10000, 0.90000, 1.10000, 0.90000
 2188,'25021401200 ',  69.0000,1,  16,   1,   1,0.97464079, -79.743702, 1.10000, 0.90000, 1.10000, 0.90000
 2189,'25021402101 ',  69.0000,1,  16,   1,   1,0.96943915, -80.045050, 1.10000, 0.90000, 1.10000, 0.90000
 2190,'25021402102 ',  69.0000,1,  16,   1,   1,0.97564095, -79.645668, 1.10000, 0.90000, 1.10000, 0.90000
 2191,'25021402200 ',  69.0000,1,  16,   1,   1,0.97963452, -79.348848, 1.10000, 0.90000, 1.10000, 0.90000
 2192,'25021402300 ',  69.0000,1,  16,   1,   1,0.97841513, -79.373382, 1.10000, 0.90000, 1.10000, 0.90000
 2193,'25021402400 ', 138.0000,1,  16,   1,   1,0.98726481, -78.361326, 1.10000, 0.90000, 1.10000, 0.90000
 2194,'25021402500 ',  69.0000,1,  16,   1,   1,0.97226036, -79.817447, 1.10000, 0.90000, 1.10000, 0.90000
 2195,'25021403100 ',  69.0000,1,  16,   1,   1,0.97531486, -79.332593, 1.10000, 0.90000, 1.10000, 0.90000
 2196,'25021403300 ', 138.0000,1,  16,   1,   1,0.98921704, -78.046188, 1.10000, 0.90000, 1.10000, 0.90000
 2197,'25021403400 ',  69.0000,1,  16,   1,   1,0.97688907, -79.263751, 1.10000, 0.90000, 1.10000, 0.90000
 2198,'25021403500 ', 138.0000,1,  16,   1,   1,0.98637164, -78.410428, 1.10000, 0.90000, 1.10000, 0.90000
 2199,'25021404100 ',  69.0000,1,  16,   1,   1,0.97562462, -79.481921, 1.10000, 0.90000, 1.10000, 0.90000
 2200,'25021404201 ',  69.0000,1,  16,   1,   1,0.97387666, -79.447463, 1.10000, 0.90000, 1.10000, 0.90000
 2201,'25021404202 ',  69.0000,1,  16,   1,   1,0.97521633, -79.432470, 1.10000, 0.90000, 1.10000, 0.90000
 2202,'25021404301 ',  69.0000,1,  16,   1,   1,0.97617966, -79.250849, 1.10000, 0.90000, 1.10000, 0.90000
 2203,'25021404302 ', 138.0000,1,  16,   1,   1,0.98587161, -78.298789, 1.10000, 0.90000, 1.10000, 0.90000
 2204,'25021404400 ',  69.0000,1,  16,   1,   1,0.97643322, -79.264475, 1.10000, 0.90000, 1.10000, 0.90000
 2205,'25021405100 ', 138.0000,1,  16,   1,   1,0.99292386, -77.478183, 1.10000, 0.90000, 1.10000, 0.90000
 2206,'25021406101 ', 138.0000,1,  16,   1,   1,0.99674153, -76.937122, 1.10000, 0.90000, 1.10000, 0.90000
 2207,'25021406102 ', 138.0000,1,  16,   1,   1,0.99803191, -76.708058, 1.10000, 0.90000, 1.10000, 0.90000
 2208,'25021407100 ', 138.0000,1,  16,   1,   1,1.00185990, -76.464610, 1.10000, 0.90000, 1.10000, 0.90000
 2209,'25021408101 ', 138.0000,1,  16,   1,   1,1.00764382, -75.892766, 1.10000, 0.90000, 1.10000, 0.90000
 2210,'25021408102 ', 230.0000,1,  16,   1,   1,1.01412725, -75.281471, 1.10000, 0.90000, 1.10000, 0.90000
 2211,'25021409101 ', 138.0000,1,  16,   1,   1,1.00130939, -76.262272, 1.10000, 0.90000, 1.10000, 0.90000
 2212,'25021409102 ', 138.0000,1,  16,   1,   1,1.00320387, -76.079449, 1.10000, 0.90000, 1.10000, 0.90000
 2213,'25021410100 ',  69.0000,1,  16,   1,   1,0.98237610, -77.985044, 1.10000, 0.90000, 1.10000, 0.90000
 2214,'25021410300 ',  69.0000,1,  16,   1,   1,0.98236120, -77.925157, 1.10000, 0.90000, 1.10000, 0.90000
 2215,'25021410400 ',  69.0000,1,  16,   1,   1,0.97937483, -78.097660, 1.10000, 0.90000, 1.10000, 0.90000
 2216,'25021411100 ', 138.0000,1,  16,   1,   1,0.99865341, -76.492013, 1.10000, 0.90000, 1.10000, 0.90000
 2217,'25021411200 ',  69.0000,1,  16,   1,   1,0.98582566, -78.662175, 1.10000, 0.90000, 1.10000, 0.90000
 2218,'25021411301 ',  69.0000,1,  16,   1,   1,0.97778744, -79.338767, 1.10000, 0.90000, 1.10000, 0.90000
 2219,'25021411302 ', 138.0000,1,  16,   1,   1,0.99999583, -76.415904, 1.10000, 0.90000, 1.10000, 0.90000
 2220,'25021412100 ',  69.0000,1,  16,   1,   1,0.97402394, -79.840424, 1.10000, 0.90000, 1.10000, 0.90000
 2221,'25021412200 ',  69.0000,1,  16,   1,   1,0.97124738, -79.882949, 1.10000, 0.90000, 1.10000, 0.90000
 2222,'25021412300 ', 138.0000,1,  16,   1,   1,0.98845130, -78.291467, 1.10000, 0.90000, 1.10000, 0.90000
 2223,'25021413100 ', 138.0000,1,  16,   1,   1,0.99091262, -78.055197, 1.10000, 0.90000, 1.10000, 0.90000
 2224,'25021413200 ',  69.0000,1,  16,   1,   1,0.97248608, -79.949085, 1.10000, 0.90000, 1.10000, 0.90000
 2225,'25021413300 ',  69.0000,1,  16,   1,   1,0.97647291, -79.660858, 1.10000, 0.90000, 1.10000, 0.90000
 2226,'25021413401 ',  69.0000,1,  16,   1,   1,0.97791606, -79.553631, 1.10000, 0.90000, 1.10000, 0.90000
 2227,'25021413402 ', 138.0000,1,  16,   1,   1,0.99239862, -77.839834, 1.10000, 0.90000, 1.10000, 0.90000
 2228,'25021413500 ', 345.0000,1,  16,   1,   1,1.01216435, -75.527522, 1.10000, 0.90000, 1.10000, 0.90000
 2229,'25021414100 ',  69.0000,1,  16,   1,   1,0.98319077, -78.310154, 1.10000, 0.90000, 1.10000, 0.90000
 2230,'25021414200 ', 138.0000,1,  16,   1,   1,0.99013698, -77.708053, 1.10000, 0.90000, 1.10000, 0.90000
 2231,'25021414300 ', 138.0000,1,  16,   1,   1,0.99064618, -77.779011, 1.10000, 0.90000, 1.10000, 0.90000
 2232,'25021415101 ',  69.0000,1,  16,   1,   1,0.98443311, -78.837254, 1.10000, 0.90000, 1.10000, 0.90000
 2233,'25021415102 ',  69.0000,1,  16,   1,   1,0.98317420, -78.927125, 1.10000, 0.90000, 1.10000, 0.90000
 2234,'25021415200 ', 345.0000,1,  16,   1,   1,1.01155770, -75.756265, 1.10000, 0.90000, 1.10000, 0.90000
 2235,'25021415300 ', 138.0000,1,  16,   1,   1,0.99203050, -78.035656, 1.10000, 0.90000, 1.10000, 0.90000
 2236,'25021416101 ', 138.0000,1,  16,   1,   1,0.99382967, -78.251947, 1.10000, 0.90000, 1.10000, 0.90000
 2237,'25021416102 ', 138.0000,1,  16,   1,   1,0.98998702, -78.223015, 1.10000, 0.90000, 1.10000, 0.90000
 2238,'25021416200 ', 138.0000,1,  16,   1,   1,0.99133241, -78.357590, 1.10000, 0.90000, 1.10000, 0.90000
 2239,'25021416300 ',  69.0000,1,  16,   1,   1,0.98466045, -79.063340, 1.10000, 0.90000, 1.10000, 0.90000
 2240,'25021416400 ',  69.0000,1,  16,   1,   1,0.99137086, -78.763918, 1.10000, 0.90000, 1.10000, 0.90000
 2241,'25021417100 ', 138.0000,1,  16,   1,   1,0.99973738, -78.040498, 1.10000, 0.90000, 1.10000, 0.90000
 2242,'25021417200 ', 138.0000,1,  16,   1,   1,0.99845445, -78.107489, 1.10000, 0.90000, 1.10000, 0.90000
 2243,'25021417300 ', 138.0000,1,  16,   1,   1,0.99816233, -78.165566, 1.10000, 0.90000, 1.10000, 0.90000
 2244,'25021417400 ',  69.0000,1,  16,   1,   1,0.99310809, -78.655352, 1.10000, 0.90000, 1.10000, 0.90000
 2245,'25021417501 ',  69.0000,1,  16,   1,   1,0.99228555, -78.734698, 1.10000, 0.90000, 1.10000, 0.90000
 2246,'25021417502 ', 138.0000,1,  16,   1,   1,0.99900019, -78.119954, 1.10000, 0.90000, 1.10000, 0.90000
 2247,'25021417601 ', 138.0000,1,  16,   1,   1,0.99993205, -78.067505, 1.10000, 0.90000, 1.10000, 0.90000
 2248,'25021417602 ', 138.0000,1,  16,   1,   1,1.00123465, -77.959281, 1.10000, 0.90000, 1.10000, 0.90000
 2249,'25021417701 ', 138.0000,1,  16,   1,   1,1.00233042, -77.898144, 1.10000, 0.90000, 1.10000, 0.90000
 2250,'25021417702 ', 138.0000,1,  16,   1,   1,1.00307918, -77.825026, 1.10000, 0.90000, 1.10000, 0.90000
 2251,'25021417801 ',  69.0000,1,  16,   1,   1,1.00283277, -77.916367, 1.10000, 0.90000, 1.10000, 0.90000
 2252,'25021417802 ',  69.0000,1,  16,   1,   1,1.00243604, -77.920396, 1.10000, 0.90000, 1.10000, 0.90000
 2253,'25021417901 ', 345.0000,1,  16,   1,   1,1.01886916, -76.034178, 1.10000, 0.90000, 1.10000, 0.90000
 2254,'25021417902 ',  69.0000,1,  16,   1,   1,0.99957770, -78.264310, 1.10000, 0.90000, 1.10000, 0.90000
 2255,'25021418002 ', 138.0000,1,  16,   1,   1,0.99454826, -78.345220, 1.10000, 0.90000, 1.10000, 0.90000
 2256,'25021418003 ',  69.0000,1,  16,   1,   1,0.99028146, -78.825362, 1.10000, 0.90000, 1.10000, 0.90000
 2257,'25021418004 ', 138.0000,1,  16,   1,   1,1.00082898, -77.904052, 1.10000, 0.90000, 1.10000, 0.90000
 2258,'25021418101 ', 138.0000,1,  16,   1,   1,1.00096357, -77.973740, 1.10000, 0.90000, 1.10000, 0.90000
 2259,'25021418102 ',  69.0000,1,  16,   1,   1,0.99518585, -78.588901, 1.10000, 0.90000, 1.10000, 0.90000
 2260,'25021418200 ', 138.0000,1,  16,   1,   1,0.99643207, -78.133505, 1.10000, 0.90000, 1.10000, 0.90000
 2261,'25021419100 ',  69.0000,1,  16,   1,   1,0.98494738, -79.068230, 1.10000, 0.90000, 1.10000, 0.90000
 2262,'25021419200 ', 138.0000,1,  16,   1,   1,0.99451882, -78.333657, 1.10000, 0.90000, 1.10000, 0.90000
 2263,'25021419300 ', 138.0000,1,  16,   1,   1,0.99460417, -78.320666, 1.10000, 0.90000, 1.10000, 0.90000
 2264,'25021419400 ', 345.0000,1,  16,   1,   1,1.01937354, -76.061267, 1.10000, 0.90000, 1.10000, 0.90000
 2265,'25021419500 ',  69.0000,1,  16,   1,   1,0.99024653, -78.718620, 1.10000, 0.90000, 1.10000, 0.90000
 2266,'25021419600 ',  69.0000,1,  16,   1,   1,0.98017067, -79.391455, 1.10000, 0.90000, 1.10000, 0.90000
 2267,'25021419700 ',  69.0000,1,  16,   1,   1,0.97896188, -79.406509, 1.10000, 0.90000, 1.10000, 0.90000
 2268,'25021419800 ', 138.0000,1,  16,   1,   1,0.99048191, -78.461764, 1.10000, 0.90000, 1.10000, 0.90000
 2269,'25021420100 ',  69.0000,1,  16,   1,   1,0.97902346, -79.310326, 1.10000, 0.90000, 1.10000, 0.90000
 2270,'25021420201 ',  69.0000,1,  16,   1,   1,0.98076689, -79.245371, 1.10000, 0.90000, 1.10000, 0.90000
 2271,'25021420202 ',  69.0000,1,  16,   1,   1,0.98277402, -79.121000, 1.10000, 0.90000, 1.10000, 0.90000
 2272,'25021420301 ',  69.0000,1,  16,   1,   1,0.97742712, -79.362727, 1.10000, 0.90000, 1.10000, 0.90000
 2273,'25021420302 ',  69.0000,1,  16,   1,   1,0.97869271, -79.334730, 1.10000, 0.90000, 1.10000, 0.90000
 2274,'25021421100 ',  69.0000,1,  16,   1,   1,0.97348362, -79.482864, 1.10000, 0.90000, 1.10000, 0.90000
 2275,'25021421200 ',  69.0000,1,  16,   1,   1,0.97518295, -79.442866, 1.10000, 0.90000, 1.10000, 0.90000
 2276,'25021422100 ',  69.0000,1,  16,   1,   1,0.96674871, -80.395322, 1.10000, 0.90000, 1.10000, 0.90000
 2277,'25021422200 ',  69.0000,1,  16,   1,   1,0.96873492, -80.342272, 1.10000, 0.90000, 1.10000, 0.90000
 2278,'25021422301 ',  69.0000,1,  16,   1,   1,0.98468888, -79.050998, 1.10000, 0.90000, 1.10000, 0.90000
 2279,'25021422302 ',  69.0000,1,  16,   1,   1,0.97214860, -80.147373, 1.10000, 0.90000, 1.10000, 0.90000
 2280,'25021422400 ', 138.0000,1,  16,   1,   1,0.99377459, -78.357303, 1.10000, 0.90000, 1.10000, 0.90000
 2281,'25021422501 ',  69.0000,1,  16,   1,   1,0.98716462, -78.903657, 1.10000, 0.90000, 1.10000, 0.90000
 2282,'25021422502 ',  69.0000,1,  16,   1,   1,0.98851573, -78.889723, 1.10000, 0.90000, 1.10000, 0.90000
 2283,'25021422600 ',  69.0000,1,  16,   1,   1,0.99202299, -78.693553, 1.10000, 0.90000, 1.10000, 0.90000
 2284,'25021422700 ',  69.0000,1,  16,   1,   1,0.99692708, -78.425332, 1.10000, 0.90000, 1.10000, 0.90000
 2285,'25021422800 ',  69.0000,1,  16,   1,   1,0.99980259, -78.255738, 1.10000, 0.90000, 1.10000, 0.90000
 2286,'25021423100 ',  69.0000,1,  16,   1,   1,0.97439420, -79.692625, 1.10000, 0.90000, 1.10000, 0.90000
 2287,'25021440100 ',  69.0000,1,  16,   1,   1,0.98536026, -77.557508, 1.10000, 0.90000, 1.10000, 0.90000
 2288,'25021441202 ',  69.0000,1,  16,   1,   1,0.99121416, -76.933946, 1.10000, 0.90000, 1.10000, 0.90000
 2289,'25021441203 ',  69.0000,1,  16,   1,   1,0.98680317, -77.476851, 1.10000, 0.90000, 1.10000, 0.90000
 2290,'25021441204 ', 138.0000,1,  16,   1,   1,1.00306153, -76.035455, 1.10000, 0.90000, 1.10000, 0.90000
 2291,'25021442101 ', 138.0000,1,  16,   1,   1,1.00577676, -75.870588, 1.10000, 0.90000, 1.10000, 0.90000
 2292,'25021442102 ', 138.0000,1,  16,   1,   1,1.00870597, -75.618582, 1.10000, 0.90000, 1.10000, 0.90000
 2293,'25021442103 ',  69.0000,1,  16,   1,   1,1.00629377, -75.851976, 1.10000, 0.90000, 1.10000, 0.90000
 2294,'25021442201 ',  69.0000,1,  16,   1,   1,0.99502426, -76.570970, 1.10000, 0.90000, 1.10000, 0.90000
 2295,'25021442202 ',  69.0000,1,  16,   1,   1,0.99776912, -76.738480, 1.10000, 0.90000, 1.10000, 0.90000
 2296,'25021443101 ', 138.0000,1,  16,   1,   1,1.01171219, -75.360988, 1.10000, 0.90000, 1.10000, 0.90000
 2297,'25021443102 ', 138.0000,1,  16,   1,   1,1.01140475, -74.958218, 1.10000, 0.90000, 1.10000, 0.90000
 2298,'25021456101 ', 138.0000,1,  16,   1,   1,0.98471594, -78.554620, 1.10000, 0.90000, 1.10000, 0.90000
 2299,'25021456102 ', 138.0000,1,  16,   1,   1,0.98499370, -78.577488, 1.10000, 0.90000, 1.10000, 0.90000
 2300,'25021456200 ', 138.0000,1,  16,   1,   1,0.98578197, -78.581818, 1.10000, 0.90000, 1.10000, 0.90000
 2301,'25021456301 ',  69.0000,1,  16,   1,   1,0.98058420, -79.124743, 1.10000, 0.90000, 1.10000, 0.90000
 2302,'25021456302 ',  69.0000,1,  16,   1,   1,0.97939861, -79.151258, 1.10000, 0.90000, 1.10000, 0.90000
 2303,'25021456401 ', 138.0000,1,  16,   1,   1,0.99173659, -77.814733, 1.10000, 0.90000, 1.10000, 0.90000
 2304,'25021456402 ',  69.0000,1,  16,   1,   1,0.97452134, -79.277145, 1.10000, 0.90000, 1.10000, 0.90000
 2305,'25021457100 ',  69.0000,1,  16,   1,   1,0.97658628, -79.388061, 1.10000, 0.90000, 1.10000, 0.90000
 2306,'25021457200 ', 138.0000,1,  16,   1,   1,0.98711979, -78.331403, 1.10000, 0.90000, 1.10000, 0.90000
 2307,'25023500101 ',  69.0000,1,  16,   1,   1,0.98558092, -79.445905, 1.10000, 0.90000, 1.10000, 0.90000
 2308,'25023500103 ',  69.0000,1,  16,   1,   1,0.98239380, -79.305484, 1.10000, 0.90000, 1.10000, 0.90000
 2309,'25023500104 ',  69.0000,1,  16,   1,   1,0.98381472, -79.469968, 1.10000, 0.90000, 1.10000, 0.90000
 2310,'25023501101 ',  69.0000,1,  16,   1,   1,0.98314679, -79.295955, 1.10000, 0.90000, 1.10000, 0.90000
 2311,'25023501102 ', 138.0000,1,  16,   1,   1,1.00064516, -77.887666, 1.10000, 0.90000, 1.10000, 0.90000
 2312,'25023501201 ',  69.0000,1,  16,   1,   1,0.98376667, -79.299111, 1.10000, 0.90000, 1.10000, 0.90000
 2313,'25023501202 ',  69.0000,1,  16,   1,   1,0.98089558, -79.421631, 1.10000, 0.90000, 1.10000, 0.90000
 2314,'25023502101 ', 138.0000,1,  16,   1,   1,0.98241103, -78.629329, 1.10000, 0.90000, 1.10000, 0.90000
 2315,'25023502102 ',  69.0000,1,  16,   1,   1,0.97181875, -79.648106, 1.10000, 0.90000, 1.10000, 0.90000
 2316,'25023502200 ', 138.0000,1,  16,   1,   1,0.98139668, -78.697761, 1.10000, 0.90000, 1.10000, 0.90000
 2317,'25023503101 ', 138.0000,1,  16,   1,   1,0.98990220, -78.251456, 1.10000, 0.90000, 1.10000, 0.90000
 2318,'25023503102 ', 138.0000,1,  16,   1,   1,0.98815978, -78.276720, 1.10000, 0.90000, 1.10000, 0.90000
 2319,'25023504101 ', 138.0000,1,  16,   1,   1,0.98222411, -78.420100, 1.10000, 0.90000, 1.10000, 0.90000
 2320,'25023504102 ', 138.0000,1,  16,   1,   1,0.98342150, -78.272342, 1.10000, 0.90000, 1.10000, 0.90000
 2321,'25023505101 ',  69.0000,1,  16,   1,   1,0.96697879, -79.992853, 1.10000, 0.90000, 1.10000, 0.90000
 2322,'25023505102 ',  69.0000,1,  16,   1,   1,0.96991193, -79.916417, 1.10000, 0.90000, 1.10000, 0.90000
 2323,'25023505200 ', 138.0000,1,  16,   1,   1,0.98331761, -78.219381, 1.10000, 0.90000, 1.10000, 0.90000
 2324,'25023506101 ',  69.0000,1,  16,   1,   1,0.97313434, -79.346014, 1.10000, 0.90000, 1.10000, 0.90000
 2325,'25023506102 ', 138.0000,1,  16,   1,   1,0.98501331, -78.091937, 1.10000, 0.90000, 1.10000, 0.90000
 2326,'25023506202 ',  69.0000,1,  16,   1,   1,0.97457993, -78.778302, 1.10000, 0.90000, 1.10000, 0.90000
 2327,'25023506203 ',  69.0000,1,  16,   1,   1,0.97615546, -78.758563, 1.10000, 0.90000, 1.10000, 0.90000
 2328,'25023506204 ',  69.0000,1,  16,   1,   1,0.97472668, -78.773268, 1.10000, 0.90000, 1.10000, 0.90000
 2329,'25023507101 ',  69.0000,1,  16,   1,   1,0.97993916, -78.449709, 1.10000, 0.90000, 1.10000, 0.90000
 2330,'25023507103 ',  69.0000,1,  16,   1,   1,0.98312813, -78.283359, 1.10000, 0.90000, 1.10000, 0.90000
 2331,'25023507104 ',  69.0000,1,  16,   1,   1,0.98047096, -78.357610, 1.10000, 0.90000, 1.10000, 0.90000
 2332,'25023508101 ', 138.0000,1,  16,   1,   1,0.98638290, -77.945149, 1.10000, 0.90000, 1.10000, 0.90000
 2333,'25023508102 ', 138.0000,1,  16,   1,   1,0.98624164, -77.861718, 1.10000, 0.90000, 1.10000, 0.90000
 2334,'25023508200 ', 138.0000,1,  16,   1,   1,0.98823315, -77.774674, 1.10000, 0.90000, 1.10000, 0.90000
 2335,'25023509101 ', 138.0000,1,  16,   1,   1,0.99318385, -77.017370, 1.10000, 0.90000, 1.10000, 0.90000
 2336,'25023509102 ', 345.0000,1,  16,   1,   1,1.01194477, -75.277195, 1.10000, 0.90000, 1.10000, 0.90000
 2337,'25023510100 ',  69.0000,1,  16,   1,   1,0.97421837, -79.396175, 1.10000, 0.90000, 1.10000, 0.90000
 2338,'25023510200 ',  69.0000,1,  16,   1,   1,0.97073984, -79.522164, 1.10000, 0.90000, 1.10000, 0.90000
 2339,'25023510300 ',  69.0000,1,  16,   1,   1,0.97405511, -79.455918, 1.10000, 0.90000, 1.10000, 0.90000
 2340,'25023510400 ',  69.0000,1,  16,   1,   1,0.97303593, -79.505499, 1.10000, 0.90000, 1.10000, 0.90000
 2341,'25023510501 ', 138.0000,1,  16,   1,   1,0.98206550, -78.583259, 1.10000, 0.90000, 1.10000, 0.90000
 2342,'25023510502 ', 138.0000,1,  16,   1,   1,0.98282915, -78.539375, 1.10000, 0.90000, 1.10000, 0.90000
 2343,'25023510503 ', 138.0000,1,  16,   1,   1,0.98478907, -78.504815, 1.10000, 0.90000, 1.10000, 0.90000
 2344,'25023510600 ', 138.0000,1,  16,   1,   1,0.98521507, -78.438733, 1.10000, 0.90000, 1.10000, 0.90000
 2345,'25023510700 ',  69.0000,1,  16,   1,   1,0.97311789, -79.497193, 1.10000, 0.90000, 1.10000, 0.90000
 2346,'25023510800 ',  69.0000,1,  16,   1,   1,0.97239089, -79.527390, 1.10000, 0.90000, 1.10000, 0.90000
 2347,'25023510900 ',  69.0000,1,  16,   1,   1,0.97205549, -79.536603, 1.10000, 0.90000, 1.10000, 0.90000
 2348,'25023511000 ',  69.0000,1,  16,   1,   1,0.97118938, -79.571772, 1.10000, 0.90000, 1.10000, 0.90000
 2349,'25023511100 ',  69.0000,1,  16,   1,   1,0.97058284, -79.551493, 1.10000, 0.90000, 1.10000, 0.90000
 2350,'25023511200 ', 138.0000,1,  16,   1,   1,0.97632897, -78.499084, 1.10000, 0.90000, 1.10000, 0.90000
 2351,'25023511301 ', 138.0000,1,  16,   1,   1,0.97670358, -78.467617, 1.10000, 0.90000, 1.10000, 0.90000
 2352,'25023511302 ',  69.0000,1,  16,   1,   1,0.97312349, -79.218631, 1.10000, 0.90000, 1.10000, 0.90000
 2353,'25023511400 ',  69.0000,1,  16,   1,   1,0.97363490, -79.410737, 1.10000, 0.90000, 1.10000, 0.90000
 2354,'25023511500 ',  69.0000,1,  16,   1,   1,0.97406197, -79.405034, 1.10000, 0.90000, 1.10000, 0.90000
 2355,'25023511600 ', 138.0000,1,  16,   1,   1,0.97749901, -78.408891, 1.10000, 0.90000, 1.10000, 0.90000
 2356,'25023511701 ', 138.0000,1,  16,   1,   1,0.98472565, -78.409417, 1.10000, 0.90000, 1.10000, 0.90000
 2357,'25023511702 ', 345.0000,1,  16,   1,   1,1.00952089, -75.617386, 1.10000, 0.90000, 1.10000, 0.90000
 2358,'25023520100 ', 138.0000,1,  16,   1,   1,0.97821051, -78.383620, 1.10000, 0.90000, 1.10000, 0.90000
 2359,'25023520201 ',  69.0000,1,  16,   1,   1,0.97208083, -79.455058, 1.10000, 0.90000, 1.10000, 0.90000
 2360,'25023520202 ', 138.0000,1,  16,   1,   1,0.97703713, -78.480547, 1.10000, 0.90000, 1.10000, 0.90000
 2361,'25023521101 ',  69.0000,1,  16,   1,   1,0.97378582, -78.859021, 1.10000, 0.90000, 1.10000, 0.90000
 2362,'25023521102 ',  69.0000,1,  16,   1,   1,0.97382510, -78.861794, 1.10000, 0.90000, 1.10000, 0.90000
 2363,'25023521201 ', 138.0000,1,  16,   1,   1,0.97951847, -78.291842, 1.10000, 0.90000, 1.10000, 0.90000
 2364,'25023521202 ', 138.0000,1,  16,   1,   1,0.98052824, -78.209996, 1.10000, 0.90000, 1.10000, 0.90000
 2365,'25023522101 ',  69.0000,1,  16,   1,   1,0.97342688, -78.853291, 1.10000, 0.90000, 1.10000, 0.90000
 2366,'25023522102 ', 138.0000,1,  16,   1,   1,0.98369133, -77.964909, 1.10000, 0.90000, 1.10000, 0.90000
 2367,'25023523100 ', 138.0000,1,  16,   1,   1,0.98400456, -77.901688, 1.10000, 0.90000, 1.10000, 0.90000
 2368,'25023523201 ', 138.0000,1,  16,   1,   1,0.98026550, -78.187272, 1.10000, 0.90000, 1.10000, 0.90000
 2369,'25023523202 ',  69.0000,1,  16,   1,   1,0.97768003, -78.489795, 1.10000, 0.90000, 1.10000, 0.90000
 2370,'25023524101 ', 138.0000,1,  16,   1,   1,0.99512345, -76.977639, 1.10000, 0.90000, 1.10000, 0.90000
 2371,'25023524102 ',  69.0000,1,  16,   1,   1,0.98162222, -78.337714, 1.10000, 0.90000, 1.10000, 0.90000
 2372,'25023525101 ', 138.0000,1,  16,   1,   1,0.99685901, -76.891790, 1.10000, 0.90000, 1.10000, 0.90000
 2373,'25023525104 ', 138.0000,1,  16,   1,   1,0.99292803, -77.112733, 1.10000, 0.90000, 1.10000, 0.90000
 2374,'25023525203 ', 138.0000,1,  16,   1,   1,0.98691005, -77.662898, 1.10000, 0.90000, 1.10000, 0.90000
 2375,'25023525204 ',  69.0000,1,  16,   1,   1,0.98029476, -78.402594, 1.10000, 0.90000, 1.10000, 0.90000
 2376,'25023525300 ', 138.0000,1,  16,   1,   1,0.99360412, -76.978978, 1.10000, 0.90000, 1.10000, 0.90000
 2377,'25023526100 ', 138.0000,1,  16,   1,   1,0.98719907, -77.611002, 1.10000, 0.90000, 1.10000, 0.90000
 2378,'25023530100 ', 345.0000,1,  16,   1,   1,1.01218474, -74.901576, 1.10000, 0.90000, 1.10000, 0.90000
 2379,'25023530200 ',  69.0000,1,  16,   1,   1,0.98875105, -77.233313, 1.10000, 0.90000, 1.10000, 0.90000
 2380,'25023530300 ',  69.0000,1,  16,   1,   1,0.99026269, -77.188480, 1.10000, 0.90000, 1.10000, 0.90000
 2381,'25023530400 ', 138.0000,1,  16,   1,   1,0.99730664, -76.600694, 1.10000, 0.90000, 1.10000, 0.90000
 2382,'25023530500 ', 138.0000,1,  16,   1,   1,0.99680537, -76.543157, 1.10000, 0.90000, 1.10000, 0.90000
 2383,'25023530600 ', 138.0000,1,  16,   1,   1,0.99869817, -76.312706, 1.10000, 0.90000, 1.10000, 0.90000
 2384,'25023530700 ', 138.0000,1,  16,   1,   1,0.99724686, -76.380762, 1.10000, 0.90000, 1.10000, 0.90000
 2385,'25023530801 ', 138.0000,1,  16,   1,   1,0.99811852, -76.138714, 1.10000, 0.90000, 1.10000, 0.90000
 2386,'25023530802 ',  69.0000,1,  16,   1,   1,0.99196136, -76.758410, 1.10000, 0.90000, 1.10000, 0.90000
 2387,'25023530901 ',  69.0000,1,  16,   1,   1,0.99457723, -76.317365, 1.10000, 0.90000, 1.10000, 0.90000
 2388,'25023530902 ', 138.0000,1,  16,   1,   1,0.99977517, -75.843814, 1.10000, 0.90000, 1.10000, 0.90000
 2389,'25023540101 ', 138.0000,1,  16,   1,   1,0.99761856, -76.419155, 1.10000, 0.90000, 1.10000, 0.90000
 2390,'25023540102 ',  69.0000,1,  16,   1,   1,0.99605912, -76.679139, 1.10000, 0.90000, 1.10000, 0.90000
 2391,'25023540103 ', 138.0000,1,  16,   1,   1,0.99982846, -76.048419, 1.10000, 0.90000, 1.10000, 0.90000
 2392,'25023541100 ', 138.0000,1,  16,   1,   1,0.99919021, -75.998798, 1.10000, 0.90000, 1.10000, 0.90000
 2393,'25023542101 ', 138.0000,1,  16,   1,   1,0.99969625, -76.237602, 1.10000, 0.90000, 1.10000, 0.90000
 2394,'25023542102 ',  69.0000,1,  16,   1,   1,0.99326885, -76.886408, 1.10000, 0.90000, 1.10000, 0.90000
 2395,'25023542200 ', 138.0000,1,  16,   1,   1,0.99498999, -76.779338, 1.10000, 0.90000, 1.10000, 0.90000
 2396,'25023542300 ', 138.0000,1,  16,   1,   1,0.99658644, -76.569228, 1.10000, 0.90000, 1.10000, 0.90000
 2397,'25023543100 ',  69.0000,1,  16,   1,   1,0.97560388, -78.322039, 1.10000, 0.90000, 1.10000, 0.90000
 2398,'25023544100 ',  69.0000,1,  16,   1,   1,0.99026531, -77.156365, 1.10000, 0.90000, 1.10000, 0.90000
 2399,'25023544200 ',  69.0000,1,  16,   1,   1,0.99575168, -76.371098, 1.10000, 0.90000, 1.10000, 0.90000
 2400,'25023545100 ', 138.0000,1,  16,   1,   1,1.00287318, -75.823788, 1.10000, 0.90000, 1.10000, 0.90000
 2401,'25023545200 ', 138.0000,1,  16,   1,   1,1.00167012, -75.861231, 1.10000, 0.90000, 1.10000, 0.90000
 2402,'25023545300 ',  69.0000,1,  16,   1,   1,0.99594015, -76.271630, 1.10000, 0.90000, 1.10000, 0.90000
 2403,'25023545400 ', 138.0000,1,  16,   1,   1,0.99813533, -75.668462, 1.10000, 0.90000, 1.10000, 0.90000
 2404,'25023560100 ', 138.0000,1,  16,   1,   1,0.99298185, -76.055700, 1.10000, 0.90000, 1.10000, 0.90000
 2405,'25023561100 ', 138.0000,1,  16,   1,   1,0.99525404, -75.887069, 1.10000, 0.90000, 1.10000, 0.90000
 2406,'25023561200 ',  69.0000,1,  16,   1,   1,0.97956926, -78.393045, 1.10000, 0.90000, 1.10000, 0.90000
 2407,'25025000100 ',  69.0000,1,  16,   1,   1,0.98083502, -79.714373, 1.10000, 0.90000, 1.10000, 0.90000
 2408,'25025000201 ',  69.0000,1,  16,   1,   1,0.97814083, -79.608799, 1.10000, 0.90000, 1.10000, 0.90000
 2409,'25025000202 ',  69.0000,1,  16,   1,   1,0.97844428, -79.605056, 1.10000, 0.90000, 1.10000, 0.90000
 2410,'25025000301 ',  69.0000,1,  16,   1,   1,0.97766888, -79.604762, 1.10000, 0.90000, 1.10000, 0.90000
 2411,'25025000302 ',  69.0000,1,  16,   1,   1,0.97824305, -79.773563, 1.10000, 0.90000, 1.10000, 0.90000
 2412,'25025000401 ',  69.0000,1,  16,   1,   1,0.97930759, -79.750983, 1.10000, 0.90000, 1.10000, 0.90000
 2413,'25025000402 ',  69.0000,1,  16,   1,   1,0.97855264, -79.771856, 1.10000, 0.90000, 1.10000, 0.90000
 2414,'25025000502 ',  69.0000,1,  16,   1,   1,0.97792864, -79.772429, 1.10000, 0.90000, 1.10000, 0.90000
 2415,'25025000503 ',  69.0000,1,  16,   1,   1,0.97916508, -79.752601, 1.10000, 0.90000, 1.10000, 0.90000
 2416,'25025000504 ',  69.0000,1,  16,   1,   1,0.97894478, -79.752929, 1.10000, 0.90000, 1.10000, 0.90000
 2417,'25025000601 ', 138.0000,1,  16,   1,   1,0.98960072, -78.554067, 1.10000, 0.90000, 1.10000, 0.90000
 2418,'25025000602 ', 138.0000,1,  16,   1,   1,0.99020326, -78.552899, 1.10000, 0.90000, 1.10000, 0.90000
 2419,'25025000701 ', 138.0000,1,  16,   1,   1,0.99091357, -78.533201, 1.10000, 0.90000, 1.10000, 0.90000
 2420,'25025000703 ', 138.0000,1,  16,   1,   1,0.99248588, -78.478600, 1.10000, 0.90000, 1.10000, 0.90000
 2421,'25025000704 ', 138.0000,1,  16,   1,   1,0.99170506, -78.509172, 1.10000, 0.90000, 1.10000, 0.90000
 2422,'25025000802 ', 138.0000,1,  16,   1,   1,0.99310595, -78.460746, 1.10000, 0.90000, 1.10000, 0.90000
 2423,'25025000803 ', 138.0000,1,  16,   1,   1,0.99362063, -78.428788, 1.10000, 0.90000, 1.10000, 0.90000
 2424,'25025010103 ',  69.0000,1,  16,   1,   1,0.98478293, -79.481539, 1.10000, 0.90000, 1.10000, 0.90000
 2425,'25025010104 ',  69.0000,1,  16,   1,   1,0.98770434, -79.271640, 1.10000, 0.90000, 1.10000, 0.90000
 2426,'25025010203 ',  69.0000,1,  16,   1,   1,0.98613894, -79.389795, 1.10000, 0.90000, 1.10000, 0.90000
 2427,'25025010204 ',  69.0000,1,  16,   1,   1,0.98480070, -79.472782, 1.10000, 0.90000, 1.10000, 0.90000
 2428,'25025010300 ', 138.0000,1,  16,   1,   1,0.99946731, -78.126996, 1.10000, 0.90000, 1.10000, 0.90000
 2429,'25025010403 ',  69.0000,1,  16,   1,   1,0.98704511, -79.323392, 1.10000, 0.90000, 1.10000, 0.90000
 2430,'25025010404 ',  69.0000,1,  16,   1,   1,0.98647749, -79.354948, 1.10000, 0.90000, 1.10000, 0.90000
 2431,'25025010405 ', 138.0000,1,  16,   1,   1,0.99629986, -78.301610, 1.10000, 0.90000, 1.10000, 0.90000
 2432,'25025010408 ',  69.0000,1,  16,   1,   1,0.98609996, -79.390014, 1.10000, 0.90000, 1.10000, 0.90000
 2433,'25025010500 ',  69.0000,1,  16,   1,   1,0.98793656, -79.294774, 1.10000, 0.90000, 1.10000, 0.90000
 2434,'25025010600 ',  69.0000,1,  16,   1,   1,0.98876220, -79.227155, 1.10000, 0.90000, 1.10000, 0.90000
 2435,'25025010701 ',  69.0000,1,  16,   1,   1,0.98802853, -79.243513, 1.10000, 0.90000, 1.10000, 0.90000
 2436,'25025010702 ',  69.0000,1,  16,   1,   1,0.99036038, -79.151593, 1.10000, 0.90000, 1.10000, 0.90000
 2437,'25025010801 ',  69.0000,1,  16,   1,   1,0.99106830, -79.093194, 1.10000, 0.90000, 1.10000, 0.90000
 2438,'25025010802 ',  69.0000,1,  16,   1,   1,0.98816085, -79.241894, 1.10000, 0.90000, 1.10000, 0.90000
 2439,'25025020101 ',  69.0000,1,  16,   1,   1,0.99091649, -79.075839, 1.10000, 0.90000, 1.10000, 0.90000
 2440,'25025020200 ',  69.0000,1,  16,   1,   1,0.99130052, -79.056721, 1.10000, 0.90000, 1.10000, 0.90000
 2441,'25025020301 ', 138.0000,1,  16,   1,   1,0.99961013, -78.106867, 1.10000, 0.90000, 1.10000, 0.90000
 2442,'25025020302 ',  69.0000,1,  16,   1,   1,0.99120575, -79.057746, 1.10000, 0.90000, 1.10000, 0.90000
 2443,'25025020303 ',  69.0000,1,  16,   1,   1,0.99159306, -79.017796, 1.10000, 0.90000, 1.10000, 0.90000
 2444,'25025030100 ',  69.0000,1,  16,   1,   1,0.99141443, -79.013698, 1.10000, 0.90000, 1.10000, 0.90000
 2445,'25025030200 ',  69.0000,1,  16,   1,   1,0.99148595, -79.012803, 1.10000, 0.90000, 1.10000, 0.90000
 2446,'25025030300 ',  69.0000,1,  16,   1,   1,0.99166185, -78.987005, 1.10000, 0.90000, 1.10000, 0.90000
 2447,'25025030400 ',  69.0000,1,  16,   1,   1,0.99151009, -79.007435, 1.10000, 0.90000, 1.10000, 0.90000
 2448,'25025030500 ',  69.0000,1,  16,   1,   1,0.98986375, -79.153908, 1.10000, 0.90000, 1.10000, 0.90000
 2449,'25025040100 ',  69.0000,1,  16,   1,   1,0.99235260, -78.969377, 1.10000, 0.90000, 1.10000, 0.90000
 2450,'25025040200 ',  69.0000,1,  16,   1,   1,0.99018824, -79.167281, 1.10000, 0.90000, 1.10000, 0.90000
 2451,'25025040300 ', 138.0000,1,  16,   1,   1,1.00114608, -78.026804, 1.10000, 0.90000, 1.10000, 0.90000
 2452,'25025040401 ', 138.0000,1,  16,   1,   1,1.00055945, -78.059035, 1.10000, 0.90000, 1.10000, 0.90000
 2453,'25025040600 ', 138.0000,1,  16,   1,   1,1.00202298, -77.970106, 1.10000, 0.90000, 1.10000, 0.90000
 2454,'25025040801 ',  69.0000,1,  16,   1,   1,0.98988712, -79.187069, 1.10000, 0.90000, 1.10000, 0.90000
 2455,'25025050101 ',  69.0000,1,  16,   1,   1,0.99055862, -79.139947, 1.10000, 0.90000, 1.10000, 0.90000
 2456,'25025050200 ',  69.0000,1,  16,   1,   1,0.98850858, -79.319431, 1.10000, 0.90000, 1.10000, 0.90000
 2457,'25025050300 ',  69.0000,1,  16,   1,   1,0.98891813, -79.253601, 1.10000, 0.90000, 1.10000, 0.90000
 2458,'25025050400 ',  69.0000,1,  16,   1,   1,0.98793358, -79.351942, 1.10000, 0.90000, 1.10000, 0.90000
 2459,'25025050500 ',  69.0000,1,  16,   1,   1,0.98829603, -79.313926, 1.10000, 0.90000, 1.10000, 0.90000
 2460,'25025050600 ',  69.0000,1,  16,   1,   1,0.98838222, -79.312560, 1.10000, 0.90000, 1.10000, 0.90000
 2461,'25025050700 ',  69.0000,1,  16,   1,   1,0.98842800, -79.319731, 1.10000, 0.90000, 1.10000, 0.90000
 2462,'25025050901 ', 138.0000,1,  16,   1,   1,1.00088191, -78.037766, 1.10000, 0.90000, 1.10000, 0.90000
 2463,'25025051000 ',  69.0000,1,  16,   1,   1,0.98739731, -79.339040, 1.10000, 0.90000, 1.10000, 0.90000
 2464,'25025051101 ',  69.0000,1,  16,   1,   1,0.98689270, -79.679129, 1.10000, 0.90000, 1.10000, 0.90000
 2465,'25025051200 ',  69.0000,1,  16,   1,   1,0.98740214, -79.390314, 1.10000, 0.90000, 1.10000, 0.90000
 2466,'25025060101 ',  69.0000,1,  16,   1,   1,0.99351776, -78.815971, 1.10000, 0.90000, 1.10000, 0.90000
 2467,'25025060200 ',  69.0000,1,  16,   1,   1,0.99319702, -78.839248, 1.10000, 0.90000, 1.10000, 0.90000
 2468,'25025060301 ',  69.0000,1,  16,   1,   1,0.99328846, -78.838046, 1.10000, 0.90000, 1.10000, 0.90000
 2469,'25025060400 ',  69.0000,1,  16,   1,   1,0.99284565, -78.843667, 1.10000, 0.90000, 1.10000, 0.90000
 2470,'25025060501 ',  69.0000,1,  16,   1,   1,0.99353778, -78.835471, 1.10000, 0.90000, 1.10000, 0.90000
 2471,'25025060600 ', 138.0000,1,  16,   1,   1,0.99964410, -78.103923, 1.10000, 0.90000, 1.10000, 0.90000
 2472,'25025060700 ',  69.0000,1,  16,   1,   1,0.99399000, -78.795767, 1.10000, 0.90000, 1.10000, 0.90000
 2473,'25025060800 ',  69.0000,1,  16,   1,   1,0.99348056, -78.824112, 1.10000, 0.90000, 1.10000, 0.90000
 2474,'25025061000 ',  69.0000,1,  16,   1,   1,0.99318653, -78.827719, 1.10000, 0.90000, 1.10000, 0.90000
 2475,'25025061101 ',  69.0000,1,  16,   1,   1,0.98296529, -79.894020, 1.10000, 0.90000, 1.10000, 0.90000
 2476,'25025061200 ', 345.0000,1,  16,   1,   1,1.01891315, -76.210008, 1.10000, 0.90000, 1.10000, 0.90000
 2477,'25025070101 ', 138.0000,1,  16,   1,   1,0.99824011, -78.192190, 1.10000, 0.90000, 1.10000, 0.90000
 2478,'25025070200 ', 138.0000,1,  16,   1,   1,0.99846625, -78.178912, 1.10000, 0.90000, 1.10000, 0.90000
 2479,'25025070300 ',  69.0000,1,  16,   1,   1,0.98960632, -79.163149, 1.10000, 0.90000, 1.10000, 0.90000
 2480,'25025070402 ',  69.0000,1,  16,   1,   1,0.99055499, -79.150302, 1.10000, 0.90000, 1.10000, 0.90000
 2481,'25025070500 ', 138.0000,1,  16,   1,   1,0.99847502, -78.178871, 1.10000, 0.90000, 1.10000, 0.90000
 2482,'25025070600 ',  69.0000,1,  16,   1,   1,0.98875457, -79.210052, 1.10000, 0.90000, 1.10000, 0.90000
 2483,'25025070700 ',  69.0000,1,  16,   1,   1,0.98882192, -79.223815, 1.10000, 0.90000, 1.10000, 0.90000
 2484,'25025070800 ',  69.0000,1,  16,   1,   1,0.98851615, -79.212613, 1.10000, 0.90000, 1.10000, 0.90000
 2485,'25025070900 ',  69.0000,1,  16,   1,   1,0.98845565, -79.256825, 1.10000, 0.90000, 1.10000, 0.90000
 2486,'25025071101 ', 138.0000,1,  16,   1,   1,0.99752754, -78.251708, 1.10000, 0.90000, 1.10000, 0.90000
 2487,'25025071201 ', 138.0000,1,  16,   1,   1,0.99862719, -78.170771, 1.10000, 0.90000, 1.10000, 0.90000
 2488,'25025080100 ', 138.0000,1,  16,   1,   1,0.99716491, -78.268183, 1.10000, 0.90000, 1.10000, 0.90000
 2489,'25025080300 ',  69.0000,1,  16,   1,   1,0.98779047, -79.287281, 1.10000, 0.90000, 1.10000, 0.90000
 2490,'25025080401 ',  69.0000,1,  16,   1,   1,0.98792720, -79.285731, 1.10000, 0.90000, 1.10000, 0.90000
 2491,'25025080500 ',  69.0000,1,  16,   1,   1,0.98761863, -79.288442, 1.10000, 0.90000, 1.10000, 0.90000
 2492,'25025080601 ',  69.0000,1,  16,   1,   1,0.98575914, -79.381312, 1.10000, 0.90000, 1.10000, 0.90000
 2493,'25025080801 ',  69.0000,1,  16,   1,   1,0.98526210, -79.465419, 1.10000, 0.90000, 1.10000, 0.90000
 2494,'25025080900 ',  69.0000,1,  16,   1,   1,0.98462760, -79.517711, 1.10000, 0.90000, 1.10000, 0.90000
 2495,'25025081001 ', 138.0000,1,  16,   1,   1,0.99940687, -78.130964, 1.10000, 0.90000, 1.10000, 0.90000
 2496,'25025081100 ',  69.0000,1,  16,   1,   1,0.98308146, -79.619440, 1.10000, 0.90000, 1.10000, 0.90000
 2497,'25025081200 ',  69.0000,1,  16,   1,   1,0.98259151, -79.624091, 1.10000, 0.90000, 1.10000, 0.90000
 2498,'25025081300 ',  69.0000,1,  16,   1,   1,0.98057419, -79.620157, 1.10000, 0.90000, 1.10000, 0.90000
 2499,'25025081400 ',  69.0000,1,  16,   1,   1,0.98030168, -79.609782, 1.10000, 0.90000, 1.10000, 0.90000
 2500,'25025081500 ',  69.0000,1,  16,   1,   1,0.98031360, -79.605370, 1.10000, 0.90000, 1.10000, 0.90000
 2501,'25025081700 ',  69.0000,1,  16,   1,   1,0.98093444, -79.602283, 1.10000, 0.90000, 1.10000, 0.90000
 2502,'25025081800 ',  69.0000,1,  16,   1,   1,0.98065603, -79.606196, 1.10000, 0.90000, 1.10000, 0.90000
 2503,'25025081900 ',  69.0000,1,  16,   1,   1,0.98001850, -79.608232, 1.10000, 0.90000, 1.10000, 0.90000
 2504,'25025082000 ',  69.0000,1,  16,   1,   1,0.98158836, -79.938608, 1.10000, 0.90000, 1.10000, 0.90000
 2505,'25025082100 ',  69.0000,1,  16,   1,   1,0.98339421, -79.510621, 1.10000, 0.90000, 1.10000, 0.90000
 2506,'25025090100 ',  69.0000,1,  16,   1,   1,0.98493636, -79.413599, 1.10000, 0.90000, 1.10000, 0.90000
 2507,'25025090200 ',  69.0000,1,  16,   1,   1,0.98462534, -79.442907, 1.10000, 0.90000, 1.10000, 0.90000
 2508,'25025090300 ',  69.0000,1,  16,   1,   1,0.98514992, -79.420880, 1.10000, 0.90000, 1.10000, 0.90000
 2509,'25025090400 ',  69.0000,1,  16,   1,   1,0.98189569, -79.935753, 1.10000, 0.90000, 1.10000, 0.90000
 2510,'25025090600 ',  69.0000,1,  16,   1,   1,0.98220819, -79.933335, 1.10000, 0.90000, 1.10000, 0.90000
 2511,'25025090700 ', 138.0000,1,  16,   1,   1,0.99768263, -78.212114, 1.10000, 0.90000, 1.10000, 0.90000
 2512,'25025090901 ',  69.0000,1,  16,   1,   1,0.98919022, -78.974288, 1.10000, 0.90000, 1.10000, 0.90000
 2513,'25025091001 ', 138.0000,1,  16,   1,   1,0.99703437, -78.228704, 1.10000, 0.90000, 1.10000, 0.90000
 2514,'25025091100 ',  69.0000,1,  16,   1,   1,0.99119604, -78.817350, 1.10000, 0.90000, 1.10000, 0.90000
 2515,'25025091200 ', 138.0000,1,  16,   1,   1,0.99712765, -78.234633, 1.10000, 0.90000, 1.10000, 0.90000
 2516,'25025091300 ',  69.0000,1,  16,   1,   1,0.98249680, -79.928506, 1.10000, 0.90000, 1.10000, 0.90000
 2517,'25025091400 ',  69.0000,1,  16,   1,   1,0.98227000, -79.931238, 1.10000, 0.90000, 1.10000, 0.90000
 2518,'25025091500 ', 138.0000,1,  16,   1,   1,0.99689215, -78.242583, 1.10000, 0.90000, 1.10000, 0.90000
 2519,'25025091600 ', 138.0000,1,  16,   1,   1,0.99685711, -78.239455, 1.10000, 0.90000, 1.10000, 0.90000
 2520,'25025091700 ',  69.0000,1,  16,   1,   1,0.98541725, -79.438269, 1.10000, 0.90000, 1.10000, 0.90000
 2521,'25025091800 ',  69.0000,1,  16,   1,   1,0.98513752, -79.440380, 1.10000, 0.90000, 1.10000, 0.90000
 2522,'25025091900 ',  69.0000,1,  16,   1,   1,0.98507714, -79.439000, 1.10000, 0.90000, 1.10000, 0.90000
 2523,'25025092000 ',  69.0000,1,  16,   1,   1,0.98581797, -79.429861, 1.10000, 0.90000, 1.10000, 0.90000
 2524,'25025092101 ', 138.0000,1,  16,   1,   1,0.99669486, -78.241470, 1.10000, 0.90000, 1.10000, 0.90000
 2525,'25025092200 ',  69.0000,1,  16,   1,   1,0.98556405, -79.432525, 1.10000, 0.90000, 1.10000, 0.90000
 2526,'25025092300 ', 138.0000,1,  16,   1,   1,0.99526906, -78.339586, 1.10000, 0.90000, 1.10000, 0.90000
 2527,'25025092400 ', 138.0000,1,  16,   1,   1,0.99480003, -78.363334, 1.10000, 0.90000, 1.10000, 0.90000
 2528,'25025100100 ',  69.0000,1,  16,   1,   1,0.98480725, -79.363246, 1.10000, 0.90000, 1.10000, 0.90000
 2529,'25025100200 ',  69.0000,1,  16,   1,   1,0.98463386, -79.341895, 1.10000, 0.90000, 1.10000, 0.90000
 2530,'25025100300 ',  69.0000,1,  16,   1,   1,0.98693925, -79.039728, 1.10000, 0.90000, 1.10000, 0.90000
 2531,'25025100400 ',  69.0000,1,  16,   1,   1,0.98730445, -79.035117, 1.10000, 0.90000, 1.10000, 0.90000
 2532,'25025100500 ', 138.0000,1,  16,   1,   1,0.99573737, -78.314177, 1.10000, 0.90000, 1.10000, 0.90000
 2533,'25025100601 ',  69.0000,1,  16,   1,   1,0.98668092, -79.255261, 1.10000, 0.90000, 1.10000, 0.90000
 2534,'25025100603 ',  69.0000,1,  16,   1,   1,0.98726565, -79.248820, 1.10000, 0.90000, 1.10000, 0.90000
 2535,'25025100700 ', 138.0000,1,  16,   1,   1,0.99708086, -78.248102, 1.10000, 0.90000, 1.10000, 0.90000
 2536,'25025100800 ', 138.0000,1,  16,   1,   1,0.99478751, -78.282157, 1.10000, 0.90000, 1.10000, 0.90000
 2537,'25025100900 ', 138.0000,1,  16,   1,   1,0.99325991, -78.335078, 1.10000, 0.90000, 1.10000, 0.90000
 2538,'25025101001 ',  69.0000,1,  16,   1,   1,0.98399174, -79.297670, 1.10000, 0.90000, 1.10000, 0.90000
 2539,'25025101002 ', 138.0000,1,  16,   1,   1,0.99223524, -78.368272, 1.10000, 0.90000, 1.10000, 0.90000
 2540,'25025101101 ',  69.0000,1,  16,   1,   1,0.98460561, -79.314062, 1.10000, 0.90000, 1.10000, 0.90000
 2541,'25025101102 ', 138.0000,1,  16,   1,   1,0.99179989, -78.393947, 1.10000, 0.90000, 1.10000, 0.90000
 2542,'25025110103 ',  69.0000,1,  16,   1,   1,0.98056078, -79.378478, 1.10000, 0.90000, 1.10000, 0.90000
 2543,'25025110201 ',  69.0000,1,  16,   1,   1,0.98152828, -79.297458, 1.10000, 0.90000, 1.10000, 0.90000
 2544,'25025110301 ', 138.0000,1,  16,   1,   1,0.99104893, -78.430441, 1.10000, 0.90000, 1.10000, 0.90000
 2545,'25025110401 ',  69.0000,1,  16,   1,   1,0.98147494, -79.318099, 1.10000, 0.90000, 1.10000, 0.90000
 2546,'25025110403 ', 138.0000,1,  16,   1,   1,0.98589051, -78.625224, 1.10000, 0.90000, 1.10000, 0.90000
 2547,'25025110501 ', 138.0000,1,  16,   1,   1,0.98491746, -78.683991, 1.10000, 0.90000, 1.10000, 0.90000
 2548,'25025110502 ', 138.0000,1,  16,   1,   1,0.98528808, -78.664791, 1.10000, 0.90000, 1.10000, 0.90000
 2549,'25025110601 ',  69.0000,1,  16,   1,   1,0.97993827, -79.354825, 1.10000, 0.90000, 1.10000, 0.90000
 2550,'25025110607 ',  69.0000,1,  16,   1,   1,0.98045838, -79.347530, 1.10000, 0.90000, 1.10000, 0.90000
 2551,'25025120103 ',  69.0000,1,  16,   1,   1,0.98209667, -79.610383, 1.10000, 0.90000, 1.10000, 0.90000
 2552,'25025120104 ',  69.0000,1,  16,   1,   1,0.98195165, -79.373369, 1.10000, 0.90000, 1.10000, 0.90000
 2553,'25025120105 ',  69.0000,1,  16,   1,   1,0.97953075, -79.398777, 1.10000, 0.90000, 1.10000, 0.90000
 2554,'25025120201 ', 138.0000,1,  16,   1,   1,0.99427456, -78.390375, 1.10000, 0.90000, 1.10000, 0.90000
 2555,'25025120301 ',  69.0000,1,  16,   1,   1,0.98118633, -79.624385, 1.10000, 0.90000, 1.10000, 0.90000
 2556,'25025120400 ', 138.0000,1,  16,   1,   1,0.99440926, -78.386625, 1.10000, 0.90000, 1.10000, 0.90000
 2557,'25025120500 ',  69.0000,1,  16,   1,   1,0.98240989, -79.626284, 1.10000, 0.90000, 1.10000, 0.90000
 2558,'25025120600 ',  69.0000,1,  16,   1,   1,0.98201543, -79.625109, 1.10000, 0.90000, 1.10000, 0.90000
 2559,'25025120700 ',  69.0000,1,  16,   1,   1,0.98220181, -79.622643, 1.10000, 0.90000, 1.10000, 0.90000
 2560,'25025130100 ',  69.0000,1,  16,   1,   1,0.96869010, -80.062036, 1.10000, 0.90000, 1.10000, 0.90000
 2561,'25025130200 ',  69.0000,1,  16,   1,   1,0.97073454, -80.018863, 1.10000, 0.90000, 1.10000, 0.90000
 2562,'25025130300 ', 138.0000,1,  16,   1,   1,0.98453963, -78.703382, 1.10000, 0.90000, 1.10000, 0.90000
 2563,'25025130402 ',  69.0000,1,  16,   1,   1,0.97035784, -80.033834, 1.10000, 0.90000, 1.10000, 0.90000
 2564,'25025130404 ',  69.0000,1,  16,   1,   1,0.97618628, -79.603976, 1.10000, 0.90000, 1.10000, 0.90000
 2565,'25025130406 ',  69.0000,1,  16,   1,   1,0.97670281, -79.594954, 1.10000, 0.90000, 1.10000, 0.90000
 2566,'25025140102 ',  69.0000,1,  16,   1,   1,0.98087674, -79.361122, 1.10000, 0.90000, 1.10000, 0.90000
 2567,'25025140105 ',  69.0000,1,  16,   1,   1,0.98028880, -79.383614, 1.10000, 0.90000, 1.10000, 0.90000
 2568,'25025140106 ',  69.0000,1,  16,   1,   1,0.98139232, -79.297383, 1.10000, 0.90000, 1.10000, 0.90000
 2569,'25025140107 ',  69.0000,1,  16,   1,   1,0.97964758, -79.444136, 1.10000, 0.90000, 1.10000, 0.90000
 2570,'25025140201 ', 138.0000,1,  16,   1,   1,0.98868382, -78.348417, 1.10000, 0.90000, 1.10000, 0.90000
 2571,'25025140202 ',  69.0000,1,  16,   1,   1,0.98010117, -79.388259, 1.10000, 0.90000, 1.10000, 0.90000
 2572,'25025140300 ', 138.0000,1,  16,   1,   1,0.98889989, -78.418973, 1.10000, 0.90000, 1.10000, 0.90000
 2573,'25025140400 ', 138.0000,1,  16,   1,   1,0.98742980, -78.521808, 1.10000, 0.90000, 1.10000, 0.90000
 2574,'25025160101 ',  69.0000,1,  16,   1,   1,0.98816937, -79.331315, 1.10000, 0.90000, 1.10000, 0.90000
 2575,'25025160200 ',  69.0000,1,  16,   1,   1,0.99068373, -79.136546, 1.10000, 0.90000, 1.10000, 0.90000
 2576,'25025160300 ', 138.0000,1,  16,   1,   1,1.00094652, -78.080277, 1.10000, 0.90000, 1.10000, 0.90000
 2577,'25025160400 ', 138.0000,1,  16,   1,   1,1.00020385, -78.143006, 1.10000, 0.90000, 1.10000, 0.90000
 2578,'25025160501 ', 138.0000,1,  16,   1,   1,0.99962384, -78.187689, 1.10000, 0.90000, 1.10000, 0.90000
 2579,'25025160502 ', 138.0000,1,  16,   1,   1,0.99875337, -78.227345, 1.10000, 0.90000, 1.10000, 0.90000
 2580,'25025160601 ', 138.0000,1,  16,   1,   1,0.99919236, -78.222660, 1.10000, 0.90000, 1.10000, 0.90000
 2581,'25025160602 ', 138.0000,1,  16,   1,   1,0.99902749, -78.235152, 1.10000, 0.90000, 1.10000, 0.90000
 2582,'25025170100 ',  69.0000,1,  16,   1,   1,0.98405498, -79.847958, 1.10000, 0.90000, 1.10000, 0.90000
 2583,'25025170200 ',  69.0000,1,  16,   1,   1,0.98337227, -79.858838, 1.10000, 0.90000, 1.10000, 0.90000
 2584,'25025170300 ', 138.0000,1,  16,   1,   1,0.99720663, -78.469735, 1.10000, 0.90000, 1.10000, 0.90000
 2585,'25025170400 ',  69.0000,1,  16,   1,   1,0.98767269, -79.430667, 1.10000, 0.90000, 1.10000, 0.90000
 2586,'25025170501 ',  69.0000,1,  16,   1,   1,0.98706859, -79.439178, 1.10000, 0.90000, 1.10000, 0.90000
 2587,'25025170502 ',  69.0000,1,  16,   1,   1,0.99017733, -79.231055, 1.10000, 0.90000, 1.10000, 0.90000
 2588,'25025170601 ',  69.0000,1,  16,   1,   1,0.98529553, -79.789894, 1.10000, 0.90000, 1.10000, 0.90000
 2589,'25025170701 ',  69.0000,1,  16,   1,   1,0.98897618, -79.339628, 1.10000, 0.90000, 1.10000, 0.90000
 2590,'25025170702 ',  69.0000,1,  16,   1,   1,0.98841155, -79.345051, 1.10000, 0.90000, 1.10000, 0.90000
 2591,'25025170800 ',  69.0000,1,  16,   1,   1,0.98888260, -79.362905, 1.10000, 0.90000, 1.10000, 0.90000
 2592,'25025180101 ',  69.0000,1,  16,   1,   1,0.98914719, -79.376087, 1.10000, 0.90000, 1.10000, 0.90000
 2593,'25025180200 ',  69.0000,1,  16,   1,   1,0.98740703, -79.651385, 1.10000, 0.90000, 1.10000, 0.90000
 2594,'25025180301 ',  69.0000,1,  16,   1,   1,0.98806828, -79.606517, 1.10000, 0.90000, 1.10000, 0.90000
 2595,'25025180400 ',  69.0000,1,  16,   1,   1,0.98932844, -79.515430, 1.10000, 0.90000, 1.10000, 0.90000
 2596,'25025180500 ',  69.0000,1,  16,   1,   1,0.98957437, -79.512828, 1.10000, 0.90000, 1.10000, 0.90000
 2597,'25025980101 ',  69.0000,1,  16,   1,   1,0.99137712, -79.367058, 1.10000, 0.90000, 1.10000, 0.90000
 2598,'25025980300 ', 138.0000,1,  16,   1,   1,0.99453622, -78.376277, 1.10000, 0.90000, 1.10000, 0.90000
 2599,'25025980700 ',  69.0000,1,  16,   1,   1,0.97829211, -79.507254, 1.10000, 0.90000, 1.10000, 0.90000
 2600,'25025981000 ',  69.0000,1,  16,   1,   1,0.97993261, -79.393292, 1.10000, 0.90000, 1.10000, 0.90000
 2601,'25025981100 ', 138.0000,1,  16,   1,   1,0.99126881, -78.420387, 1.10000, 0.90000, 1.10000, 0.90000
 2602,'25025981201 ',  69.0000,1,  16,   1,   1,0.99269891, -78.844753, 1.10000, 0.90000, 1.10000, 0.90000
 2603,'25025981202 ', 138.0000,1,  16,   1,   1,1.00047016, -78.061583, 1.10000, 0.90000, 1.10000, 0.90000
 2604,'25025981300 ',  69.0000,1,  16,   1,   1,0.98653001, -79.485131, 1.10000, 0.90000, 1.10000, 0.90000
 2605,'25025981501 ',  69.0000,1,  16,   1,   1,0.99369347, -78.872634, 1.10000, 0.90000, 1.10000, 0.90000
 2606,'25025981502 ', 345.0000,1,  16,   1,   1,1.01844144, -76.230778, 1.10000, 0.90000, 1.10000, 0.90000
 2607,'25025981600 ',  69.0000,1,  16,   1,   1,0.98724526, -79.653816, 1.10000, 0.90000, 1.10000, 0.90000
 2608,'25025981700 ',  69.0000,1,  16,   1,   1,0.99045849, -79.100557, 1.10000, 0.90000, 1.10000, 0.90000
 2609,'25025981800 ',  69.0000,1,  16,   1,   1,0.98315477, -79.623320, 1.10000, 0.90000, 1.10000, 0.90000
 2610,'25025990101 ',  69.0000,1,  16,   1,   1,0.99263924, -78.845614, 1.10000, 0.90000, 1.10000, 0.90000
 2611,'25027700100 ',  69.0000,1,  16,   1,   1,0.96649760, -77.039889, 1.10000, 0.90000, 1.10000, 0.90000
 2612,'25027701100 ', 138.0000,1,  16,   1,   1,0.98244822, -76.108573, 1.10000, 0.90000, 1.10000, 0.90000
 2613,'25027702200 ',  69.0000,1,  16,   1,   1,0.97281218, -75.028685, 1.10000, 0.90000, 1.10000, 0.90000
 2614,'25027703100 ', 138.0000,1,  16,   1,   1,0.99071461, -73.849576, 1.10000, 0.90000, 1.10000, 0.90000
 2615,'25027703200 ',  69.0000,1,  16,   1,   1,0.97765082, -74.966333, 1.10000, 0.90000, 1.10000, 0.90000
 2616,'25027703300 ',  69.0000,1,  16,   1,   1,0.97964174, -75.028201, 1.10000, 0.90000, 1.10000, 0.90000
 2617,'25027704200 ',  69.0000,1,  16,   1,   1,0.97186822, -75.860691, 1.10000, 0.90000, 1.10000, 0.90000
 2618,'25027705100 ', 138.0000,1,  16,   1,   1,0.98380780, -75.168417, 1.10000, 0.90000, 1.10000, 0.90000
 2619,'25027706100 ',  69.0000,1,  16,   1,   1,0.95863914, -77.521664, 1.10000, 0.90000, 1.10000, 0.90000
 2620,'25027707100 ',  69.0000,1,  16,   1,   1,0.95614135, -78.050470, 1.10000, 0.90000, 1.10000, 0.90000
 2621,'25027707200 ',  69.0000,1,  16,   1,   1,0.95726794, -78.101963, 1.10000, 0.90000, 1.10000, 0.90000
 2622,'25027707300 ', 138.0000,1,  16,   1,   1,0.98185635, -75.720365, 1.10000, 0.90000, 1.10000, 0.90000
 2623,'25027707400 ', 138.0000,1,  16,   1,   1,0.98205918, -75.573659, 1.10000, 0.90000, 1.10000, 0.90000
 2624,'25027707500 ',  69.0000,1,  16,   1,   1,0.95905215, -78.262780, 1.10000, 0.90000, 1.10000, 0.90000
 2625,'25027708100 ', 345.0000,1,  16,   1,   1,1.00348163, -73.974494, 1.10000, 0.90000, 1.10000, 0.90000
 2626,'25027709100 ',  69.0000,1,  16,   1,   1,0.97197938, -77.024556, 1.10000, 0.90000, 1.10000, 0.90000
 2627,'25027709201 ', 138.0000,1,  16,   1,   1,0.96650261, -77.556074, 1.10000, 0.90000, 1.10000, 0.90000
 2628,'25027709202 ', 138.0000,1,  16,   1,   1,0.96502447, -77.750946, 1.10000, 0.90000, 1.10000, 0.90000
 2629,'25027709400 ', 138.0000,1,  16,   1,   1,0.96297938, -77.906497, 1.10000, 0.90000, 1.10000, 0.90000
 2630,'25027709501 ',  69.0000,1,  16,   1,   1,0.95530069, -78.764382, 1.10000, 0.90000, 1.10000, 0.90000
 2631,'25027709502 ',  69.0000,1,  16,   1,   1,0.95891708, -78.858140, 1.10000, 0.90000, 1.10000, 0.90000
 2632,'25027709600 ', 138.0000,1,  16,   1,   1,0.96186632, -77.988978, 1.10000, 0.90000, 1.10000, 0.90000
 2633,'25027709701 ', 138.0000,1,  16,   1,   1,0.96138692, -78.032459, 1.10000, 0.90000, 1.10000, 0.90000
 2634,'25027709702 ', 138.0000,1,  16,   1,   1,0.96155524, -78.014100, 1.10000, 0.90000, 1.10000, 0.90000
 2635,'25027710100 ',  69.0000,1,  16,   1,   1,0.95957541, -78.744411, 1.10000, 0.90000, 1.10000, 0.90000
 2636,'25027710200 ',  69.0000,1,  16,   1,   1,0.96255332, -78.238198, 1.10000, 0.90000, 1.10000, 0.90000
 2637,'25027710300 ', 138.0000,1,  16,   1,   1,0.97647029, -76.665923, 1.10000, 0.90000, 1.10000, 0.90000
 2638,'25027710400 ',  69.0000,1,  16,   1,   1,0.96322489, -78.211745, 1.10000, 0.90000, 1.10000, 0.90000
 2639,'25027710500 ',  69.0000,1,  16,   1,   1,0.96377909, -78.176358, 1.10000, 0.90000, 1.10000, 0.90000
 2640,'25027710600 ', 138.0000,1,  16,   1,   1,0.97267854, -76.985453, 1.10000, 0.90000, 1.10000, 0.90000
 2641,'25027710700 ',  69.0000,1,  16,   1,   1,0.96200293, -78.235787, 1.10000, 0.90000, 1.10000, 0.90000
 2642,'25027710800 ', 138.0000,1,  16,   1,   1,0.97129273, -77.085665, 1.10000, 0.90000, 1.10000, 0.90000
 2643,'25027711000 ', 138.0000,1,  16,   1,   1,0.97038233, -77.161603, 1.10000, 0.90000, 1.10000, 0.90000
 2644,'25027711100 ',  69.0000,1,  16,   1,   1,0.95983452, -78.317066, 1.10000, 0.90000, 1.10000, 0.90000
 2645,'25027712101 ',  69.0000,1,  16,   1,   1,0.96009904, -78.833545, 1.10000, 0.90000, 1.10000, 0.90000
 2646,'25027712102 ',  69.0000,1,  16,   1,   1,0.96036005, -78.844801, 1.10000, 0.90000, 1.10000, 0.90000
 2647,'25027713100 ', 138.0000,1,  16,   1,   1,0.97521240, -77.495634, 1.10000, 0.90000, 1.10000, 0.90000
 2648,'25027715100 ', 138.0000,1,  16,   1,   1,0.97823101, -77.339291, 1.10000, 0.90000, 1.10000, 0.90000
 2649,'25027716100 ',  69.0000,1,  16,   1,   1,0.96465278, -77.931734, 1.10000, 0.90000, 1.10000, 0.90000
 2650,'25027716200 ',  69.0000,1,  16,   1,   1,0.96511108, -77.900404, 1.10000, 0.90000, 1.10000, 0.90000
 2651,'25027716300 ',  69.0000,1,  16,   1,   1,0.96569127, -77.912815, 1.10000, 0.90000, 1.10000, 0.90000
 2652,'25027717100 ',  69.0000,1,  16,   1,   1,0.97265750, -77.655822, 1.10000, 0.90000, 1.10000, 0.90000
 2653,'25027718100 ',  69.0000,1,  16,   1,   1,0.97688234, -76.588858, 1.10000, 0.90000, 1.10000, 0.90000
 2654,'25027719100 ', 138.0000,1,  16,   1,   1,0.97194546, -77.038660, 1.10000, 0.90000, 1.10000, 0.90000
 2655,'25027720100 ',  69.0000,1,  16,   1,   1,0.95235354, -77.698238, 1.10000, 0.90000, 1.10000, 0.90000
 2656,'25027721101 ',  69.0000,1,  16,   1,   1,0.96388745, -76.696119, 1.10000, 0.90000, 1.10000, 0.90000
 2657,'25027721102 ',  69.0000,1,  16,   1,   1,0.96168596, -77.124775, 1.10000, 0.90000, 1.10000, 0.90000
 2658,'25027722100 ',  69.0000,1,  16,   1,   1,0.96342725, -76.654270, 1.10000, 0.90000, 1.10000, 0.90000
 2659,'25027723100 ',  69.0000,1,  16,   1,   1,0.96874875, -75.996250, 1.10000, 0.90000, 1.10000, 0.90000
 2660,'25027724100 ',  69.0000,1,  16,   1,   1,0.97487658, -75.791932, 1.10000, 0.90000, 1.10000, 0.90000
 2661,'25027725100 ',  69.0000,1,  16,   1,   1,0.97555244, -75.923973, 1.10000, 0.90000, 1.10000, 0.90000
 2662,'25027726100 ', 138.0000,1,  16,   1,   1,0.98878866, -75.078129, 1.10000, 0.90000, 1.10000, 0.90000
 2663,'25027726200 ',  69.0000,1,  16,   1,   1,0.97866982, -75.878142, 1.10000, 0.90000, 1.10000, 0.90000
 2664,'25027727100 ',  69.0000,1,  16,   1,   1,0.95804220, -77.599125, 1.10000, 0.90000, 1.10000, 0.90000
 2665,'25027728100 ',  69.0000,1,  16,   1,   1,0.96200168, -77.380975, 1.10000, 0.90000, 1.10000, 0.90000
 2666,'25027728200 ',  69.0000,1,  16,   1,   1,0.97405350, -76.830899, 1.10000, 0.90000, 1.10000, 0.90000
 2667,'25027728300 ',  69.0000,1,  16,   1,   1,0.96652114, -77.210111, 1.10000, 0.90000, 1.10000, 0.90000
 2668,'25027728400 ',  69.0000,1,  16,   1,   1,0.95642275, -77.642107, 1.10000, 0.90000, 1.10000, 0.90000
 2669,'25027729100 ', 138.0000,1,  16,   1,   1,0.97782803, -76.448402, 1.10000, 0.90000, 1.10000, 0.90000
 2670,'25027729200 ', 138.0000,1,  16,   1,   1,0.98153687, -76.143857, 1.10000, 0.90000, 1.10000, 0.90000
 2671,'25027730100 ', 138.0000,1,  16,   1,   1,0.98291290, -76.005191, 1.10000, 0.90000, 1.10000, 0.90000
 2672,'25027730200 ', 138.0000,1,  16,   1,   1,0.98454213, -75.888463, 1.10000, 0.90000, 1.10000, 0.90000
 2673,'25027730300 ', 138.0000,1,  16,   1,   1,0.98597878, -75.757241, 1.10000, 0.90000, 1.10000, 0.90000
 2674,'25027730401 ', 138.0000,1,  16,   1,   1,0.98650259, -75.706773, 1.10000, 0.90000, 1.10000, 0.90000
 2675,'25027730402 ',  69.0000,1,  16,   1,   1,0.97892320, -76.507148, 1.10000, 0.90000, 1.10000, 0.90000
 2676,'25027730500 ', 138.0000,1,  16,   1,   1,0.98444802, -75.727694, 1.10000, 0.90000, 1.10000, 0.90000
 2677,'25027730600 ',  69.0000,1,  16,   1,   1,0.97095788, -77.019972, 1.10000, 0.90000, 1.10000, 0.90000
 2678,'25027730700 ',  69.0000,1,  16,   1,   1,0.97280717, -76.937361, 1.10000, 0.90000, 1.10000, 0.90000
 2679,'25027730801 ',  69.0000,1,  16,   1,   1,0.97267675, -76.961445, 1.10000, 0.90000, 1.10000, 0.90000
 2680,'25027730802 ',  69.0000,1,  16,   1,   1,0.97315550, -76.938003, 1.10000, 0.90000, 1.10000, 0.90000
 2681,'25027730901 ',  69.0000,1,  16,   1,   1,0.97374642, -76.898279, 1.10000, 0.90000, 1.10000, 0.90000
 2682,'25027730902 ', 138.0000,1,  16,   1,   1,0.98330563, -75.720946, 1.10000, 0.90000, 1.10000, 0.90000
 2683,'25027731001 ', 138.0000,1,  16,   1,   1,0.98395950, -75.641388, 1.10000, 0.90000, 1.10000, 0.90000
 2684,'25027731002 ',  69.0000,1,  16,   1,   1,0.97556198, -76.612135, 1.10000, 0.90000, 1.10000, 0.90000
 2685,'25027731101 ', 138.0000,1,  16,   1,   1,0.98111868, -76.006810, 1.10000, 0.90000, 1.10000, 0.90000
 2686,'25027731102 ',  69.0000,1,  16,   1,   1,0.97280467, -76.955830, 1.10000, 0.90000, 1.10000, 0.90000
 2687,'25027731202 ',  69.0000,1,  16,   1,   1,0.97604609, -76.838884, 1.10000, 0.90000, 1.10000, 0.90000
 2688,'25027731203 ', 138.0000,1,  16,   1,   1,0.98136199, -75.992958, 1.10000, 0.90000, 1.10000, 0.90000
 2689,'25027731204 ', 138.0000,1,  16,   1,   1,0.98178530, -75.965139, 1.10000, 0.90000, 1.10000, 0.90000
 2690,'25027731300 ',  69.0000,1,  16,   1,   1,0.97344035, -76.918408, 1.10000, 0.90000, 1.10000, 0.90000
 2691,'25027731400 ',  69.0000,1,  16,   1,   1,0.97150701, -77.001483, 1.10000, 0.90000, 1.10000, 0.90000
 2692,'25027731500 ',  69.0000,1,  16,   1,   1,0.97206819, -76.994974, 1.10000, 0.90000, 1.10000, 0.90000
 2693,'25027731600 ',  69.0000,1,  16,   1,   1,0.97244114, -76.975795, 1.10000, 0.90000, 1.10000, 0.90000
 2694,'25027731700 ',  69.0000,1,  16,   1,   1,0.97416604, -76.920730, 1.10000, 0.90000, 1.10000, 0.90000
 2695,'25027731800 ', 138.0000,1,  16,   1,   1,0.98288310, -76.035749, 1.10000, 0.90000, 1.10000, 0.90000
 2696,'25027731900 ',  69.0000,1,  16,   1,   1,0.97985196, -76.484820, 1.10000, 0.90000, 1.10000, 0.90000
 2697,'25027732001 ',  69.0000,1,  16,   1,   1,0.97166914, -77.234154, 1.10000, 0.90000, 1.10000, 0.90000
 2698,'25027732002 ', 345.0000,1,  16,   1,   1,1.00484097, -73.484113, 1.10000, 0.90000, 1.10000, 0.90000
 2699,'25027732201 ',  69.0000,1,  16,   1,   1,0.98039913, -76.411088, 1.10000, 0.90000, 1.10000, 0.90000
 2700,'25027732202 ',  69.0000,1,  16,   1,   1,0.97355902, -77.112501, 1.10000, 0.90000, 1.10000, 0.90000
 2701,'25027732203 ', 138.0000,1,  16,   1,   1,0.98297697, -76.029267, 1.10000, 0.90000, 1.10000, 0.90000
 2702,'25027732301 ', 138.0000,1,  16,   1,   1,0.98405075, -75.962932, 1.10000, 0.90000, 1.10000, 0.90000
 2703,'25027732302 ',  69.0000,1,  16,   1,   1,0.97373807, -77.107399, 1.10000, 0.90000, 1.10000, 0.90000
 2704,'25027732400 ',  69.0000,1,  16,   1,   1,0.97154319, -76.981300, 1.10000, 0.90000, 1.10000, 0.90000
 2705,'25027732500 ',  69.0000,1,  16,   1,   1,0.97265345, -76.968814, 1.10000, 0.90000, 1.10000, 0.90000
 2706,'25027732600 ',  69.0000,1,  16,   1,   1,0.97334379, -76.945885, 1.10000, 0.90000, 1.10000, 0.90000
 2707,'25027732700 ',  69.0000,1,  16,   1,   1,0.97160912, -76.970686, 1.10000, 0.90000, 1.10000, 0.90000
 2708,'25027732801 ', 138.0000,1,  16,   1,   1,0.98489386, -75.910620, 1.10000, 0.90000, 1.10000, 0.90000
 2709,'25027732802 ',  69.0000,1,  16,   1,   1,0.97085714, -76.956500, 1.10000, 0.90000, 1.10000, 0.90000
 2710,'25027732901 ', 138.0000,1,  16,   1,   1,0.98323566, -75.860227, 1.10000, 0.90000, 1.10000, 0.90000
 2711,'25027732902 ', 138.0000,1,  16,   1,   1,0.98238134, -75.919240, 1.10000, 0.90000, 1.10000, 0.90000
 2712,'25027733000 ',  69.0000,1,  16,   1,   1,0.97411078, -76.906161, 1.10000, 0.90000, 1.10000, 0.90000
 2713,'25027733101 ', 138.0000,1,  16,   1,   1,0.98251015, -75.921337, 1.10000, 0.90000, 1.10000, 0.90000
 2714,'25027733102 ',  69.0000,1,  16,   1,   1,0.97627544, -76.579152, 1.10000, 0.90000, 1.10000, 0.90000
 2715,'25027735100 ', 138.0000,1,  16,   1,   1,0.98653120, -75.324521, 1.10000, 0.90000, 1.10000, 0.90000
 2716,'25027735200 ',  69.0000,1,  16,   1,   1,0.97447985, -76.542699, 1.10000, 0.90000, 1.10000, 0.90000
 2717,'25027736100 ',  69.0000,1,  16,   1,   1,0.96645254, -77.612778, 1.10000, 0.90000, 1.10000, 0.90000
 2718,'25027736200 ',  69.0000,1,  16,   1,   1,0.97217482, -77.050353, 1.10000, 0.90000, 1.10000, 0.90000
 2719,'25027736300 ', 138.0000,1,  16,   1,   1,0.98414534, -75.809622, 1.10000, 0.90000, 1.10000, 0.90000
 2720,'25027736400 ',  69.0000,1,  16,   1,   1,0.97225350, -77.050497, 1.10000, 0.90000, 1.10000, 0.90000
 2721,'25027736500 ', 138.0000,1,  16,   1,   1,0.98721278, -75.584636, 1.10000, 0.90000, 1.10000, 0.90000
 2722,'25027737100 ', 138.0000,1,  16,   1,   1,0.99052387, -75.464609, 1.10000, 0.90000, 1.10000, 0.90000
 2723,'25027737200 ', 138.0000,1,  16,   1,   1,0.98910743, -75.640110, 1.10000, 0.90000, 1.10000, 0.90000
 2724,'25027737300 ', 138.0000,1,  16,   1,   1,0.98693854, -75.784145, 1.10000, 0.90000, 1.10000, 0.90000
 2725,'25027738100 ', 138.0000,1,  16,   1,   1,0.99516153, -75.356097, 1.10000, 0.90000, 1.10000, 0.90000
 2726,'25027738201 ', 138.0000,1,  16,   1,   1,0.99097872, -75.631422, 1.10000, 0.90000, 1.10000, 0.90000
 2727,'25027738202 ', 138.0000,1,  16,   1,   1,0.99824929, -75.334924, 1.10000, 0.90000, 1.10000, 0.90000
 2728,'25027739100 ', 138.0000,1,  16,   1,   1,0.98849815, -75.911733, 1.10000, 0.90000, 1.10000, 0.90000
 2729,'25027739200 ',  69.0000,1,  16,   1,   1,0.98132861, -76.395673, 1.10000, 0.90000, 1.10000, 0.90000
 2730,'25027739300 ',  69.0000,1,  16,   1,   1,0.98154962, -76.440253, 1.10000, 0.90000, 1.10000, 0.90000
 2731,'25027739400 ', 138.0000,1,  16,   1,   1,0.98927331, -75.951239, 1.10000, 0.90000, 1.10000, 0.90000
 2732,'25027739500 ', 138.0000,1,  16,   1,   1,0.98533362, -75.860746, 1.10000, 0.90000, 1.10000, 0.90000
 2733,'25027740101 ', 138.0000,1,  16,   1,   1,0.98321998, -76.081074, 1.10000, 0.90000, 1.10000, 0.90000
 2734,'25027740102 ',  69.0000,1,  16,   1,   1,0.97791433, -77.281610, 1.10000, 0.90000, 1.10000, 0.90000
 2735,'25027740200 ',  69.0000,1,  16,   1,   1,0.97846878, -77.219776, 1.10000, 0.90000, 1.10000, 0.90000
 2736,'25027741101 ',  69.0000,1,  16,   1,   1,0.98495752, -77.212645, 1.10000, 0.90000, 1.10000, 0.90000
 2737,'25027741102 ', 138.0000,1,  16,   1,   1,0.99123263, -76.395003, 1.10000, 0.90000, 1.10000, 0.90000
 2738,'25027742300 ', 138.0000,1,  16,   1,   1,0.99262238, -75.863328, 1.10000, 0.90000, 1.10000, 0.90000
 2739,'25027742401 ', 138.0000,1,  16,   1,   1,0.99428654, -75.719662, 1.10000, 0.90000, 1.10000, 0.90000
 2740,'25027742402 ', 138.0000,1,  16,   1,   1,0.99126214, -75.966013, 1.10000, 0.90000, 1.10000, 0.90000
 2741,'25027743100 ', 138.0000,1,  16,   1,   1,1.00070894, -75.202876, 1.10000, 0.90000, 1.10000, 0.90000
 2742,'25027744101 ', 138.0000,1,  16,   1,   1,1.00951827, -75.236050, 1.10000, 0.90000, 1.10000, 0.90000
 2743,'25027744102 ',  69.0000,1,  16,   1,   1,1.00360143, -75.455374, 1.10000, 0.90000, 1.10000, 0.90000
 2744,'25027744200 ', 345.0000,1,  16,   1,   1,1.01873529, -74.066797, 1.10000, 0.90000, 1.10000, 0.90000
 2745,'25027744300 ', 138.0000,1,  16,   1,   1,1.01314890, -74.898987, 1.10000, 0.90000, 1.10000, 0.90000
 2746,'25027744400 ', 138.0000,1,  16,   1,   1,1.01213551, -74.953478, 1.10000, 0.90000, 1.10000, 0.90000
 2747,'25027745100 ',  69.0000,1,  16,   1,   1,1.01523507, -74.918719, 1.10000, 0.90000, 1.10000, 0.90000
 2748,'25027746100 ', 138.0000,1,  16,   1,   1,1.01139379, -74.732959, 1.10000, 0.90000, 1.10000, 0.90000
 2749,'25027747101 ', 138.0000,1,  16,   1,   1,1.01154780, -74.740397, 1.10000, 0.90000, 1.10000, 0.90000
 2750,'25027747102 ',  69.0000,1,  16,   1,   1,1.00639033, -75.078334, 1.10000, 0.90000, 1.10000, 0.90000
 2751,'25027748100 ',  69.0000,1,  16,   1,   1,1.00627112, -74.951866, 1.10000, 0.90000, 1.10000, 0.90000
 2752,'25027749100 ', 345.0000,1,  16,   1,   1,1.01902449, -72.701708, 1.10000, 0.90000, 1.10000, 0.90000
 2753,'25027749200 ', 138.0000,1,  16,   1,   1,1.00620711, -74.506039, 1.10000, 0.90000, 1.10000, 0.90000
 2754,'25027750100 ', 138.0000,1,  16,   1,   1,1.00318706, -74.783912, 1.10000, 0.90000, 1.10000, 0.90000
 2755,'25027750200 ', 138.0000,1,  16,   1,   1,1.00192571, -74.905428, 1.10000, 0.90000, 1.10000, 0.90000
 2756,'25027750300 ', 138.0000,1,  16,   1,   1,1.00136960, -75.023843, 1.10000, 0.90000, 1.10000, 0.90000
 2757,'25027751101 ',  69.0000,1,  16,   1,   1,0.99667156, -75.153733, 1.10000, 0.90000, 1.10000, 0.90000
 2758,'25027751102 ', 138.0000,1,  16,   1,   1,0.99633294, -74.931348, 1.10000, 0.90000, 1.10000, 0.90000
 2759,'25027752100 ', 138.0000,1,  16,   1,   1,1.00972688, -73.763830, 1.10000, 0.90000, 1.10000, 0.90000
 2760,'25027753100 ',  69.0000,1,  16,   1,   1,0.98570591, -75.360182, 1.10000, 0.90000, 1.10000, 0.90000
 2761,'25027753200 ',  69.0000,1,  16,   1,   1,0.98816335, -75.200854, 1.10000, 0.90000, 1.10000, 0.90000
 2762,'25027754100 ',  69.0000,1,  16,   1,   1,0.99451101, -74.943588, 1.10000, 0.90000, 1.10000, 0.90000
 2763,'25027754200 ',  69.0000,1,  16,   1,   1,0.99566048, -74.847563, 1.10000, 0.90000, 1.10000, 0.90000
 2764,'25027754300 ',  69.0000,1,  16,   1,   1,0.99670047, -74.768025, 1.10000, 0.90000, 1.10000, 0.90000
 2765,'25027754400 ',  69.0000,1,  16,   1,   1,0.99738413, -74.619270, 1.10000, 0.90000, 1.10000, 0.90000
 2766,'25027755100 ', 138.0000,1,  16,   1,   1,1.00663447, -73.571758, 1.10000, 0.90000, 1.10000, 0.90000
 2767,'25027755200 ', 138.0000,1,  16,   1,   1,1.00575519, -73.433126, 1.10000, 0.90000, 1.10000, 0.90000
 2768,'25027756101 ', 138.0000,1,  16,   1,   1,1.00209534, -73.880578, 1.10000, 0.90000, 1.10000, 0.90000
 2769,'25027756102 ',  69.0000,1,  16,   1,   1,0.99342209, -74.420218, 1.10000, 0.90000, 1.10000, 0.90000
 2770,'25027757100 ', 138.0000,1,  16,   1,   1,1.00415790, -73.560256, 1.10000, 0.90000, 1.10000, 0.90000
 2771,'25027757200 ',  69.0000,1,  16,   1,   1,0.98901826, -74.512829, 1.10000, 0.90000, 1.10000, 0.90000
 2772,'25027757300 ', 138.0000,1,  16,   1,   1,1.00298417, -73.606558, 1.10000, 0.90000, 1.10000, 0.90000
 2773,'25027757400 ',  69.0000,1,  16,   1,   1,0.98873073, -74.513758, 1.10000, 0.90000, 1.10000, 0.90000
 2774,'25027757500 ',  69.0000,1,  16,   1,   1,0.98726434, -74.582503, 1.10000, 0.90000, 1.10000, 0.90000
 2775,'25027758101 ',  69.0000,1,  16,   1,   1,0.98407733, -74.490637, 1.10000, 0.90000, 1.10000, 0.90000
 2776,'25027758102 ', 138.0000,1,  16,   1,   1,1.00293350, -73.633367, 1.10000, 0.90000, 1.10000, 0.90000
 2777,'25027759100 ',  69.0000,1,  16,   1,   1,0.97666866, -75.709546, 1.10000, 0.90000, 1.10000, 0.90000
 2778,'25027760100 ',  69.0000,1,  16,   1,   1,0.97907323, -75.669453, 1.10000, 0.90000, 1.10000, 0.90000
 2779,'25027761100 ',  69.0000,1,  16,   1,   1,0.97463191, -75.411641, 1.10000, 0.90000, 1.10000, 0.90000
 2780,'25027761200 ', 138.0000,1,  16,   1,   1,0.99297398, -76.077461, 1.10000, 0.90000, 1.10000, 0.90000
 2781,'25027761300 ', 138.0000,1,  16,   1,   1,0.98930913, -75.813338, 1.10000, 0.90000, 1.10000, 0.90000
 2782,'25027761400 ',  69.0000,1,  16,   1,   1,0.96084553, -79.669826, 1.10000, 0.90000, 1.10000, 0.90000
 2783,'33001965100 ',  69.0000,1,  22,   1,   1,0.96346265, -82.168665, 1.10000, 0.90000, 1.10000, 0.90000
 2784,'33001965200 ',  69.0000,1,  22,   1,   1,0.95622009, -82.010969, 1.10000, 0.90000, 1.10000, 0.90000
 2785,'33001965300 ',  69.0000,1,  22,   1,   1,0.96312165, -81.980268, 1.10000, 0.90000, 1.10000, 0.90000
 2786,'33001965400 ',  69.0000,1,  22,   1,   1,0.96510315, -80.030556, 1.10000, 0.90000, 1.10000, 0.90000
 2787,'33001965598 ', 138.0000,1,  22,   1,   1,0.97462738, -79.053573, 1.10000, 0.90000, 1.10000, 0.90000
 2788,'33001965600 ', 138.0000,1,  22,   1,   1,0.97001046, -79.536187, 1.10000, 0.90000, 1.10000, 0.90000
 2789,'33001965700 ',  69.0000,1,  22,   1,   1,0.96503901, -79.564457, 1.10000, 0.90000, 1.10000, 0.90000
 2790,'33001965800 ', 138.0000,1,  22,   1,   1,0.96797895, -79.779328, 1.10000, 0.90000, 1.10000, 0.90000
 2791,'33001965900 ',  69.0000,1,  22,   1,   1,0.96432847, -81.074277, 1.10000, 0.90000, 1.10000, 0.90000
 2792,'33001966000 ', 138.0000,1,  22,   1,   1,0.97135526, -80.784841, 1.10000, 0.90000, 1.10000, 0.90000
 2793,'33001966100 ',  69.0000,1,  22,   1,   1,0.96229064, -81.792021, 1.10000, 0.90000, 1.10000, 0.90000
 2794,'33001966200 ',  69.0000,1,  22,   1,   1,0.96079248, -81.888941, 1.10000, 0.90000, 1.10000, 0.90000
 2795,'33001966401 ',  69.0000,1,  22,   1,   1,0.96035916, -82.065918, 1.10000, 0.90000, 1.10000, 0.90000
 2796,'33001966402 ',  69.0000,1,  22,   1,   1,0.95842254, -82.203369, 1.10000, 0.90000, 1.10000, 0.90000
 2797,'33001966500 ', 138.0000,1,  22,   1,   1,0.97264349, -79.230877, 1.10000, 0.90000, 1.10000, 0.90000
 2798,'33003955100 ',  69.0000,1,  22,   1,   1,0.97889912, -80.393430, 1.10000, 0.90000, 1.10000, 0.90000
 2799,'33003955300 ',  69.0000,1,  22,   1,   1,0.97400886, -81.108633, 1.10000, 0.90000, 1.10000, 0.90000
 2800,'33003955400 ',  69.0000,1,  22,   1,   1,0.97687358, -81.650902, 1.10000, 0.90000, 1.10000, 0.90000
 2801,'33003955500 ',  69.0000,1,  22,   1,   1,0.97004640, -82.047149, 1.10000, 0.90000, 1.10000, 0.90000
 2802,'33003955600 ',  69.0000,1,  22,   1,   1,0.99114776, -81.003182, 1.10000, 0.90000, 1.10000, 0.90000
 2803,'33003955800 ',  69.0000,1,  22,   1,   1,0.95273894, -82.617463, 1.10000, 0.90000, 1.10000, 0.90000
 2804,'33003955900 ', 138.0000,1,  22,   1,   1,0.95942259, -81.747010, 1.10000, 0.90000, 1.10000, 0.90000
 2805,'33003956000 ', 138.0000,1,  22,   1,   1,0.96452212, -81.265065, 1.10000, 0.90000, 1.10000, 0.90000
 2806,'33003956100 ', 138.0000,1,  22,   1,   1,0.96121168, -81.563756, 1.10000, 0.90000, 1.10000, 0.90000
 2807,'33003956300 ',  69.0000,1,  22,   1,   1,0.94396174, -82.809015, 1.10000, 0.90000, 1.10000, 0.90000
 2808,'33003956400 ',  69.0000,1,  22,   1,   1,0.95392436, -82.032833, 1.10000, 0.90000, 1.10000, 0.90000
 2809,'33005970100 ',  69.0000,1,  22,   1,   1,0.96906710, -78.158189, 1.10000, 0.90000, 1.10000, 0.90000
 2810,'33005970200 ',  69.0000,1,  22,   1,   1,0.97574711, -77.229816, 1.10000, 0.90000, 1.10000, 0.90000
 2811,'33005970400 ',  69.0000,1,  22,   1,   1,0.94987082, -78.259720, 1.10000, 0.90000, 1.10000, 0.90000
 2812,'33005970500 ',  69.0000,1,  22,   1,   1,0.95734197, -78.014851, 1.10000, 0.90000, 1.10000, 0.90000
 2813,'33005970600 ',  69.0000,1,  22,   1,   1,0.96438837, -77.393270, 1.10000, 0.90000, 1.10000, 0.90000
 2814,'33005970700 ',  69.0000,1,  22,   1,   1,0.97617877, -74.224383, 1.10000, 0.90000, 1.10000, 0.90000
 2815,'33005970800 ',  69.0000,1,  22,   1,   1,0.96105289, -77.731760, 1.10000, 0.90000, 1.10000, 0.90000
 2816,'33005970900 ', 138.0000,1,  22,   1,   1,0.97968239, -75.638355, 1.10000, 0.90000, 1.10000, 0.90000
 2817,'33005971000 ',  69.0000,1,  22,   1,   1,0.95991927, -77.081895, 1.10000, 0.90000, 1.10000, 0.90000
 2818,'33005971100 ',  69.0000,1,  22,   1,   1,0.96413416, -76.891510, 1.10000, 0.90000, 1.10000, 0.90000
 2819,'33005971300 ',  69.0000,1,  22,   1,   1,0.96778011, -76.426525, 1.10000, 0.90000, 1.10000, 0.90000
 2820,'33005971401 ', 138.0000,1,  22,   1,   1,0.97870684, -75.637706, 1.10000, 0.90000, 1.10000, 0.90000
 2821,'33005971402 ',  69.0000,1,  22,   1,   1,0.96664077, -76.587758, 1.10000, 0.90000, 1.10000, 0.90000
 2822,'33005971500 ', 138.0000,1,  22,   1,   1,0.98403788, -75.195950, 1.10000, 0.90000, 1.10000, 0.90000
 2823,'33005971600 ', 138.0000,1,  22,   1,   1,0.99537349, -73.887900, 1.10000, 0.90000, 1.10000, 0.90000
 2824,'33005971700 ',  69.0000,1,  22,   1,   1,0.99027830, -74.016007, 1.10000, 0.90000, 1.10000, 0.90000
 2825,'33007950100 ',  69.0000,1,  22,   1,   1,0.97002333, -79.299726, 1.10000, 0.90000, 1.10000, 0.90000
 2826,'33007950200 ', 138.0000,1,  22,   1,   1,0.98177028, -78.702050, 1.10000, 0.90000, 1.10000, 0.90000
 2827,'33007950300 ',  69.0000,1,  22,   1,   1,0.98319995, -78.874014, 1.10000, 0.90000, 1.10000, 0.90000
 2828,'33007950400 ',  69.0000,1,  22,   1,   1,0.97820008, -79.235071, 1.10000, 0.90000, 1.10000, 0.90000
 2829,'33007950500 ', 138.0000,1,  22,   1,   1,0.99430895, -77.695424, 1.10000, 0.90000, 1.10000, 0.90000
 2830,'33007950600 ', 138.0000,1,  22,   1,   1,1.01007164, -76.440328, 1.10000, 0.90000, 1.10000, 0.90000
 2831,'33007950700 ',  69.0000,1,  22,   1,   1,0.99863434, -77.540665, 1.10000, 0.90000, 1.10000, 0.90000
 2832,'33007950800 ',  69.0000,1,  22,   1,   1,0.99048394, -77.644293, 1.10000, 0.90000, 1.10000, 0.90000
 2833,'33007950900 ',  69.0000,1,  22,   1,   1,1.01238739, -76.256706, 1.10000, 0.90000, 1.10000, 0.90000
 2834,'33007951000 ',  69.0000,1,  22,   1,   1,0.99677998, -78.233397, 1.10000, 0.90000, 1.10000, 0.90000
 2835,'33007951100 ',  69.0000,1,  22,   1,   1,0.97626305, -79.566335, 1.10000, 0.90000, 1.10000, 0.90000
 2836,'33009960100 ', 138.0000,1,  22,   1,   1,0.98020631, -78.391577, 1.10000, 0.90000, 1.10000, 0.90000
 2837,'33009960200 ', 138.0000,1,  22,   1,   1,0.98887974, -77.906347, 1.10000, 0.90000, 1.10000, 0.90000
 2838,'33009960300 ',  69.0000,1,  22,   1,   1,0.95511431, -79.347182, 1.10000, 0.90000, 1.10000, 0.90000
 2839,'33009960400 ',  69.0000,1,  22,   1,   1,0.97735751, -81.219453, 1.10000, 0.90000, 1.10000, 0.90000
 2840,'33009960500 ',  69.0000,1,  22,   1,   1,0.93827260, -83.762298, 1.10000, 0.90000, 1.10000, 0.90000
 2841,'33009960600 ',  69.0000,1,  22,   1,   1,0.96871865, -80.253241, 1.10000, 0.90000, 1.10000, 0.90000
 2842,'33009960700 ',  69.0000,1,  22,   1,   1,0.96260798, -79.549478, 1.10000, 0.90000, 1.10000, 0.90000
 2843,'33009960800 ',  69.0000,1,  22,   1,   1,0.95186079, -83.335363, 1.10000, 0.90000, 1.10000, 0.90000
 2844,'33009960900 ',  69.0000,1,  22,   1,   1,0.98819679, -76.658758, 1.10000, 0.90000, 1.10000, 0.90000
 2845,'33009961000 ',  69.0000,1,  22,   1,   1,0.96175081, -82.667890, 1.10000, 0.90000, 1.10000, 0.90000
 2846,'33009961100 ', 138.0000,1,  22,   1,   1,0.96507269, -81.549132, 1.10000, 0.90000, 1.10000, 0.90000
 2847,'33009961200 ',  69.0000,1,  22,   1,   1,0.95393473, -82.936986, 1.10000, 0.90000, 1.10000, 0.90000
 2848,'33009961300 ', 138.0000,1,  22,   1,   1,0.99216634, -76.955202, 1.10000, 0.90000, 1.10000, 0.90000
 2849,'33009961400 ', 138.0000,1,  22,   1,   1,0.99840844, -76.104816, 1.10000, 0.90000, 1.10000, 0.90000
 2850,'33009961500 ',  69.0000,1,  22,   1,   1,0.98317963, -76.611746, 1.10000, 0.90000, 1.10000, 0.90000
 2851,'33009961601 ', 138.0000,1,  22,   1,   1,1.00538504, -75.213688, 1.10000, 0.90000, 1.10000, 0.90000
 2852,'33009961602 ', 345.0000,1,  22,   1,   1,1.02342486, -72.899094, 1.10000, 0.90000, 1.10000, 0.90000
 2853,'33009961700 ', 345.0000,1,  22,   1,   1,1.02273333, -72.860046, 1.10000, 0.90000, 1.10000, 0.90000
 2854,'33009961800 ', 138.0000,1,  22,   1,   1,1.00849771, -74.711560, 1.10000, 0.90000, 1.10000, 0.90000
 2855,'33011000101 ',  69.0000,1,  22,   1,   1,0.97288036, -79.772785, 1.10000, 0.90000, 1.10000, 0.90000
 2856,'33011000102 ',  69.0000,1,  22,   1,   1,0.97323054, -79.759213, 1.10000, 0.90000, 1.10000, 0.90000
 2857,'33011000202 ',  69.0000,1,  22,   1,   1,0.97149324, -79.904252, 1.10000, 0.90000, 1.10000, 0.90000
 2858,'33011000203 ',  69.0000,1,  22,   1,   1,0.97528660, -79.705897, 1.10000, 0.90000, 1.10000, 0.90000
 2859,'33011000204 ', 138.0000,1,  22,   1,   1,0.98932236, -78.117727, 1.10000, 0.90000, 1.10000, 0.90000
 2860,'33011000300 ',  69.0000,1,  22,   1,   1,0.97188592, -79.901267, 1.10000, 0.90000, 1.10000, 0.90000
 2861,'33011000600 ',  69.0000,1,  22,   1,   1,0.97324222, -79.780270, 1.10000, 0.90000, 1.10000, 0.90000
 2862,'33011000700 ',  69.0000,1,  22,   1,   1,0.96934682, -80.105920, 1.10000, 0.90000, 1.10000, 0.90000
 2863,'33011000800 ',  69.0000,1,  22,   1,   1,0.98191386, -78.861118, 1.10000, 0.90000, 1.10000, 0.90000
 2864,'33011000901 ',  69.0000,1,  22,   1,   1,0.96996093, -80.099233, 1.10000, 0.90000, 1.10000, 0.90000
 2865,'33011000902 ',  69.0000,1,  22,   1,   1,0.96831185, -80.113611, 1.10000, 0.90000, 1.10000, 0.90000
 2866,'33011001000 ', 138.0000,1,  22,   1,   1,0.99126709, -77.880583, 1.10000, 0.90000, 1.10000, 0.90000
 2867,'33011001100 ',  69.0000,1,  22,   1,   1,0.98681557, -78.406658, 1.10000, 0.90000, 1.10000, 0.90000
 2868,'33011001200 ',  69.0000,1,  22,   1,   1,0.98615688, -78.433023, 1.10000, 0.90000, 1.10000, 0.90000
 2869,'33011001300 ',  69.0000,1,  22,   1,   1,0.98208964, -78.858762, 1.10000, 0.90000, 1.10000, 0.90000
 2870,'33011001400 ', 138.0000,1,  22,   1,   1,0.98924142, -78.083173, 1.10000, 0.90000, 1.10000, 0.90000
 2871,'33011001500 ', 138.0000,1,  22,   1,   1,0.98941207, -78.067935, 1.10000, 0.90000, 1.10000, 0.90000
 2872,'33011001600 ', 138.0000,1,  22,   1,   1,0.98966652, -78.045587, 1.10000, 0.90000, 1.10000, 0.90000
 2873,'33011001700 ', 138.0000,1,  22,   1,   1,0.99031824, -77.996840, 1.10000, 0.90000, 1.10000, 0.90000
 2874,'33011001800 ',  69.0000,1,  22,   1,   1,0.98578596, -78.451013, 1.10000, 0.90000, 1.10000, 0.90000
 2875,'33011001900 ',  69.0000,1,  22,   1,   1,0.98072511, -78.984731, 1.10000, 0.90000, 1.10000, 0.90000
 2876,'33011002000 ',  69.0000,1,  22,   1,   1,0.97192073, -79.889465, 1.10000, 0.90000, 1.10000, 0.90000
 2877,'33011002100 ',  69.0000,1,  22,   1,   1,0.97239631, -79.881057, 1.10000, 0.90000, 1.10000, 0.90000
 2878,'33011002200 ',  69.0000,1,  22,   1,   1,0.97182816, -79.886227, 1.10000, 0.90000, 1.10000, 0.90000
 2879,'33011002300 ',  69.0000,1,  22,   1,   1,0.97922379, -79.008104, 1.10000, 0.90000, 1.10000, 0.90000
 2880,'33011002400 ',  69.0000,1,  22,   1,   1,0.98296607, -78.794012, 1.10000, 0.90000, 1.10000, 0.90000
 2881,'33011002500 ', 138.0000,1,  22,   1,   1,0.99199492, -77.863036, 1.10000, 0.90000, 1.10000, 0.90000
 2882,'33011002600 ', 345.0000,1,  22,   1,   1,1.01884127, -75.227109, 1.10000, 0.90000, 1.10000, 0.90000
 2883,'33011002701 ',  69.0000,1,  22,   1,   1,0.97006804, -79.845034, 1.10000, 0.90000, 1.10000, 0.90000
 2884,'33011002702 ',  69.0000,1,  22,   1,   1,0.97188449, -79.775209, 1.10000, 0.90000, 1.10000, 0.90000
 2885,'33011002800 ', 138.0000,1,  22,   1,   1,0.98488218, -78.391201, 1.10000, 0.90000, 1.10000, 0.90000
 2886,'33011002901 ', 138.0000,1,  22,   1,   1,0.99779230, -77.176848, 1.10000, 0.90000, 1.10000, 0.90000
 2887,'33011002902 ',  69.0000,1,  22,   1,   1,0.97798151, -79.134599, 1.10000, 0.90000, 1.10000, 0.90000
 2888,'33011002903 ',  69.0000,1,  22,   1,   1,0.97484767, -79.261183, 1.10000, 0.90000, 1.10000, 0.90000
 2889,'33011010100 ',  69.0000,1,  22,   1,   1,0.96893537, -79.313086, 1.10000, 0.90000, 1.10000, 0.90000
 2890,'33011010200 ', 138.0000,1,  22,   1,   1,0.98120260, -77.975045, 1.10000, 0.90000, 1.10000, 0.90000
 2891,'33011010301 ',  69.0000,1,  22,   1,   1,0.96224982, -79.896671, 1.10000, 0.90000, 1.10000, 0.90000
 2892,'33011010302 ',  69.0000,1,  22,   1,   1,0.96361637, -79.826750, 1.10000, 0.90000, 1.10000, 0.90000
 2893,'33011010400 ',  69.0000,1,  22,   1,   1,0.96815008, -79.372870, 1.10000, 0.90000, 1.10000, 0.90000
 2894,'33011010500 ',  69.0000,1,  22,   1,   1,0.96819937, -79.377173, 1.10000, 0.90000, 1.10000, 0.90000
 2895,'33011010600 ', 138.0000,1,  22,   1,   1,0.97916406, -78.214996, 1.10000, 0.90000, 1.10000, 0.90000
 2896,'33011010700 ',  69.0000,1,  22,   1,   1,0.96922332, -79.380588, 1.10000, 0.90000, 1.10000, 0.90000
 2897,'33011010800 ', 138.0000,1,  22,   1,   1,0.97860920, -78.218780, 1.10000, 0.90000, 1.10000, 0.90000
 2898,'33011010900 ',  69.0000,1,  22,   1,   1,0.96511126, -79.695405, 1.10000, 0.90000, 1.10000, 0.90000
 2899,'33011011000 ', 138.0000,1,  22,   1,   1,0.97759783, -78.309300, 1.10000, 0.90000, 1.10000, 0.90000
 2900,'33011011101 ',  69.0000,1,  22,   1,   1,0.95876020, -80.205825, 1.10000, 0.90000, 1.10000, 0.90000
 2901,'33011011102 ',  69.0000,1,  22,   1,   1,0.95929819, -80.202212, 1.10000, 0.90000, 1.10000, 0.90000
 2902,'33011011200 ',  69.0000,1,  22,   1,   1,0.95860463, -80.191858, 1.10000, 0.90000, 1.10000, 0.90000
 2903,'33011011300 ', 138.0000,1,  22,   1,   1,0.97565234, -78.417935, 1.10000, 0.90000, 1.10000, 0.90000
 2904,'33011011401 ',  69.0000,1,  22,   1,   1,0.95857418, -80.042236, 1.10000, 0.90000, 1.10000, 0.90000
 2905,'33011011402 ', 138.0000,1,  22,   1,   1,0.97506863, -78.447987, 1.10000, 0.90000, 1.10000, 0.90000
 2906,'33011011500 ',  69.0000,1,  22,   1,   1,0.95997685, -79.998632, 1.10000, 0.90000, 1.10000, 0.90000
 2907,'33011012100 ', 138.0000,1,  22,   1,   1,0.98112154, -78.139932, 1.10000, 0.90000, 1.10000, 0.90000
 2908,'33011012200 ', 138.0000,1,  22,   1,   1,0.97957748, -78.206861, 1.10000, 0.90000, 1.10000, 0.90000
 2909,'33011012300 ', 138.0000,1,  22,   1,   1,0.97896588, -78.188686, 1.10000, 0.90000, 1.10000, 0.90000
 2910,'33011013100 ', 138.0000,1,  22,   1,   1,0.99198949, -77.383024, 1.10000, 0.90000, 1.10000, 0.90000
 2911,'33011014100 ', 345.0000,1,  22,   1,   1,1.01381993, -75.243474, 1.10000, 0.90000, 1.10000, 0.90000
 2912,'33011014201 ',  69.0000,1,  22,   1,   1,0.97661626, -78.931893, 1.10000, 0.90000, 1.10000, 0.90000
 2913,'33011014202 ',  69.0000,1,  22,   1,   1,0.98021162, -78.895194, 1.10000, 0.90000, 1.10000, 0.90000
 2914,'33011014300 ', 138.0000,1,  22,   1,   1,0.98434442, -77.655740, 1.10000, 0.90000, 1.10000, 0.90000
 2915,'33011015100 ',  69.0000,1,  22,   1,   1,0.95918477, -79.491825, 1.10000, 0.90000, 1.10000, 0.90000
 2916,'33011015200 ', 138.0000,1,  22,   1,   1,0.97871339, -77.787098, 1.10000, 0.90000, 1.10000, 0.90000
 2917,'33011016100 ',  69.0000,1,  22,   1,   1,0.95373911, -79.896090, 1.10000, 0.90000, 1.10000, 0.90000
 2918,'33011016201 ',  69.0000,1,  22,   1,   1,0.95567870, -79.873906, 1.10000, 0.90000, 1.10000, 0.90000
 2919,'33011016202 ',  69.0000,1,  22,   1,   1,0.95331323, -79.923513, 1.10000, 0.90000, 1.10000, 0.90000
 2920,'33011017100 ',  69.0000,1,  22,   1,   1,0.96243560, -79.428311, 1.10000, 0.90000, 1.10000, 0.90000
 2921,'33011018000 ',  69.0000,1,  22,   1,   1,0.95758730, -79.455830, 1.10000, 0.90000, 1.10000, 0.90000
 2922,'33011018501 ',  69.0000,1,  22,   1,   1,0.95266205, -79.786657, 1.10000, 0.90000, 1.10000, 0.90000
 2923,'33011018502 ',  69.0000,1,  22,   1,   1,0.95280612, -79.731967, 1.10000, 0.90000, 1.10000, 0.90000
 2924,'33011019000 ',  69.0000,1,  22,   1,   1,0.94664615, -80.414665, 1.10000, 0.90000, 1.10000, 0.90000
 2925,'33011019501 ',  69.0000,1,  22,   1,   1,0.95319659, -79.577981, 1.10000, 0.90000, 1.10000, 0.90000
 2926,'33011019502 ',  69.0000,1,  22,   1,   1,0.95550597, -79.547163, 1.10000, 0.90000, 1.10000, 0.90000
 2927,'33011020000 ',  69.0000,1,  22,   1,   1,0.96122605, -80.766297, 1.10000, 0.90000, 1.10000, 0.90000
 2928,'33011021000 ',  69.0000,1,  22,   1,   1,0.95170587, -81.217383, 1.10000, 0.90000, 1.10000, 0.90000
 2929,'33011021500 ',  69.0000,1,  22,   1,   1,0.95711988, -79.801485, 1.10000, 0.90000, 1.10000, 0.90000
 2930,'33011022000 ',  69.0000,1,  22,   1,   1,0.95757121, -78.983918, 1.10000, 0.90000, 1.10000, 0.90000
 2931,'33011022500 ',  69.0000,1,  22,   1,   1,0.95428771, -79.721060, 1.10000, 0.90000, 1.10000, 0.90000
 2932,'33011023000 ', 138.0000,1,  22,   1,   1,0.97452694, -77.089483, 1.10000, 0.90000, 1.10000, 0.90000
 2933,'33011024000 ',  69.0000,1,  22,   1,   1,0.96000099, -78.871002, 1.10000, 0.90000, 1.10000, 0.90000
 2934,'33011025000 ',  69.0000,1,  22,   1,   1,0.95213354, -79.954570, 1.10000, 0.90000, 1.10000, 0.90000
 2935,'33011025500 ',  69.0000,1,  22,   1,   1,0.95959342, -79.941538, 1.10000, 0.90000, 1.10000, 0.90000
 2936,'33011200100 ',  69.0000,1,  22,   1,   1,0.96925813, -79.501845, 1.10000, 0.90000, 1.10000, 0.90000
 2937,'33011200200 ', 138.0000,1,  22,   1,   1,0.97893655, -78.306609, 1.10000, 0.90000, 1.10000, 0.90000
 2938,'33011200300 ',  69.0000,1,  22,   1,   1,0.96965772, -79.282384, 1.10000, 0.90000, 1.10000, 0.90000
 2939,'33011200400 ', 138.0000,1,  22,   1,   1,0.98892224, -78.112270, 1.10000, 0.90000, 1.10000, 0.90000
 2940,'33011980101 ',  69.0000,1,  22,   1,   1,0.99098068, -78.188461, 1.10000, 0.90000, 1.10000, 0.90000
 2941,'33013003001 ', 138.0000,1,  22,   1,   1,0.99223483, -77.976062, 1.10000, 0.90000, 1.10000, 0.90000
 2942,'33013003006 ',  69.0000,1,  22,   1,   1,0.96753258, -80.166996, 1.10000, 0.90000, 1.10000, 0.90000
 2943,'33013003100 ',  69.0000,1,  22,   1,   1,0.99094695, -78.261598, 1.10000, 0.90000, 1.10000, 0.90000
 2944,'33013003200 ',  69.0000,1,  22,   1,   1,0.99457335, -78.099095, 1.10000, 0.90000, 1.10000, 0.90000
 2945,'33013030000 ',  69.0000,1,  22,   1,   1,0.96542108, -79.873632, 1.10000, 0.90000, 1.10000, 0.90000
 2946,'33013031001 ', 138.0000,1,  22,   1,   1,0.99850398, -77.605593, 1.10000, 0.90000, 1.10000, 0.90000
 2947,'33013031002 ',  69.0000,1,  22,   1,   1,0.96936327, -79.827904, 1.10000, 0.90000, 1.10000, 0.90000
 2948,'33013032100 ', 138.0000,1,  22,   1,   1,0.99585342, -77.854908, 1.10000, 0.90000, 1.10000, 0.90000
 2949,'33013032200 ',  69.0000,1,  22,   1,   1,0.98880899, -78.661014, 1.10000, 0.90000, 1.10000, 0.90000
 2950,'33013032300 ',  69.0000,1,  22,   1,   1,0.98725861, -78.711482, 1.10000, 0.90000, 1.10000, 0.90000
 2951,'33013032400 ', 138.0000,1,  22,   1,   1,0.99415618, -77.982613, 1.10000, 0.90000, 1.10000, 0.90000
 2952,'33013032500 ', 138.0000,1,  22,   1,   1,0.99421686, -77.931366, 1.10000, 0.90000, 1.10000, 0.90000
 2953,'33013032600 ', 138.0000,1,  22,   1,   1,0.99070704, -78.237201, 1.10000, 0.90000, 1.10000, 0.90000
 2954,'33013032701 ',  69.0000,1,  22,   1,   1,0.97867835, -79.201064, 1.10000, 0.90000, 1.10000, 0.90000
 2955,'33013032706 ', 138.0000,1,  22,   1,   1,0.98768985, -78.421384, 1.10000, 0.90000, 1.10000, 0.90000
 2956,'33013032800 ',  69.0000,1,  22,   1,   1,0.97694778, -79.482140, 1.10000, 0.90000, 1.10000, 0.90000
 2957,'33013032900 ',  69.0000,1,  22,   1,   1,0.98999691, -78.394992, 1.10000, 0.90000, 1.10000, 0.90000
 2958,'33013033000 ',  69.0000,1,  22,   1,   1,0.97751749, -78.811476, 1.10000, 0.90000, 1.10000, 0.90000
 2959,'33013034000 ', 138.0000,1,  22,   1,   1,0.98657906, -78.005439, 1.10000, 0.90000, 1.10000, 0.90000
 2960,'33013035000 ',  69.0000,1,  22,   1,   1,0.97212398, -79.458507, 1.10000, 0.90000, 1.10000, 0.90000
 2961,'33013036000 ',  69.0000,1,  22,   1,   1,0.97093517, -79.700309, 1.10000, 0.90000, 1.10000, 0.90000
 2962,'33013037000 ', 138.0000,1,  22,   1,   1,0.98194551, -78.714344, 1.10000, 0.90000, 1.10000, 0.90000
 2963,'33013038000 ',  69.0000,1,  22,   1,   1,0.97235775, -79.418093, 1.10000, 0.90000, 1.10000, 0.90000
 2964,'33013038500 ',  69.0000,1,  22,   1,   1,0.96618491, -79.674054, 1.10000, 0.90000, 1.10000, 0.90000
 2965,'33013039000 ', 138.0000,1,  22,   1,   1,0.98779798, -78.275990, 1.10000, 0.90000, 1.10000, 0.90000
 2966,'33013040000 ',  69.0000,1,  22,   1,   1,0.96967506, -79.707481, 1.10000, 0.90000, 1.10000, 0.90000
 2967,'33013040500 ',  69.0000,1,  22,   1,   1,0.94839031, -80.544903, 1.10000, 0.90000, 1.10000, 0.90000
 2968,'33013041000 ',  69.0000,1,  22,   1,   1,0.99773520, -77.557249, 1.10000, 0.90000, 1.10000, 0.90000
 2969,'33013041500 ', 138.0000,1,  22,   1,   1,0.98490512, -77.748754, 1.10000, 0.90000, 1.10000, 0.90000
 2970,'33013042500 ', 138.0000,1,  22,   1,   1,0.97957551, -78.339975, 1.10000, 0.90000, 1.10000, 0.90000
 2971,'33013043001 ', 138.0000,1,  22,   1,   1,0.97595406, -78.793807, 1.10000, 0.90000, 1.10000, 0.90000
 2972,'33013043002 ',  69.0000,1,  22,   1,   1,0.95956308, -80.481874, 1.10000, 0.90000, 1.10000, 0.90000
 2973,'33013044000 ', 138.0000,1,  22,   1,   1,0.97759867, -78.930199, 1.10000, 0.90000, 1.10000, 0.90000
 2974,'33013044100 ', 345.0000,1,  22,   1,   1,1.01708889, -75.590441, 1.10000, 0.90000, 1.10000, 0.90000
 2975,'33013044200 ',  69.0000,1,  22,   1,   1,0.97414553, -79.724721, 1.10000, 0.90000, 1.10000, 0.90000
 2976,'33013044300 ',  69.0000,1,  22,   1,   1,0.97973776, -79.189343, 1.10000, 0.90000, 1.10000, 0.90000
 2977,'33015003301 ', 138.0000,1,  22,   1,   1,0.98485070, -77.819986, 1.10000, 0.90000, 1.10000, 0.90000
 2978,'33015003302 ',  69.0000,1,  22,   1,   1,0.97936964, -78.560125, 1.10000, 0.90000, 1.10000, 0.90000
 2979,'33015003400 ', 138.0000,1,  22,   1,   1,0.98406249, -77.927008, 1.10000, 0.90000, 1.10000, 0.90000
 2980,'33015003500 ',  69.0000,1,  22,   1,   1,0.98124206, -78.584605, 1.10000, 0.90000, 1.10000, 0.90000
 2981,'33015003601 ',  69.0000,1,  22,   1,   1,0.97955942, -78.644717, 1.10000, 0.90000, 1.10000, 0.90000
 2982,'33015003602 ',  69.0000,1,  22,   1,   1,0.97457528, -78.826544, 1.10000, 0.90000, 1.10000, 0.90000
 2983,'33015003701 ', 138.0000,1,  22,   1,   1,0.99348915, -77.429114, 1.10000, 0.90000, 1.10000, 0.90000
 2984,'33015003703 ', 138.0000,1,  22,   1,   1,0.99889195, -77.235526, 1.10000, 0.90000, 1.10000, 0.90000
 2985,'33015003801 ',  69.0000,1,  22,   1,   1,0.98935741, -77.714111, 1.10000, 0.90000, 1.10000, 0.90000
 2986,'33015003802 ', 138.0000,1,  22,   1,   1,0.99649304, -77.158134, 1.10000, 0.90000, 1.10000, 0.90000
 2987,'33015003901 ', 138.0000,1,  22,   1,   1,0.98836219, -77.739786, 1.10000, 0.90000, 1.10000, 0.90000
 2988,'33015003902 ', 138.0000,1,  22,   1,   1,0.98462451, -77.957286, 1.10000, 0.90000, 1.10000, 0.90000
 2989,'33015004000 ', 138.0000,1,  22,   1,   1,0.99080253, -77.820894, 1.10000, 0.90000, 1.10000, 0.90000
 2990,'33015050000 ', 138.0000,1,  22,   1,   1,0.99084771, -77.675732, 1.10000, 0.90000, 1.10000, 0.90000
 2991,'33015051000 ',  69.0000,1,  22,   1,   1,0.96181786, -79.158423, 1.10000, 0.90000, 1.10000, 0.90000
 2992,'33015052000 ',  69.0000,1,  22,   1,   1,0.96770883, -79.114238, 1.10000, 0.90000, 1.10000, 0.90000
 2993,'33015053000 ',  69.0000,1,  22,   1,   1,0.97568923, -78.613667, 1.10000, 0.90000, 1.10000, 0.90000
 2994,'33015054000 ', 138.0000,1,  22,   1,   1,0.99151599, -77.148230, 1.10000, 0.90000, 1.10000, 0.90000
 2995,'33015055001 ', 138.0000,1,  22,   1,   1,0.99222732, -77.417469, 1.10000, 0.90000, 1.10000, 0.90000
 2996,'33015055002 ',  69.0000,1,  22,   1,   1,0.98020625, -78.428897, 1.10000, 0.90000, 1.10000, 0.90000
 2997,'33015056000 ', 138.0000,1,  22,   1,   1,0.99037170, -77.702657, 1.10000, 0.90000, 1.10000, 0.90000
 2998,'33015057000 ',  69.0000,1,  22,   1,   1,0.97601318, -79.135098, 1.10000, 0.90000, 1.10000, 0.90000
 2999,'33015058000 ', 138.0000,1,  22,   1,   1,0.99323422, -77.378148, 1.10000, 0.90000, 1.10000, 0.90000
 3000,'33015059000 ', 138.0000,1,  22,   1,   1,0.99672300, -76.884072, 1.10000, 0.90000, 1.10000, 0.90000
 3001,'33015060000 ', 138.0000,1,  22,   1,   1,0.99492431, -76.823338, 1.10000, 0.90000, 1.10000, 0.90000
 3002,'33015061001 ', 138.0000,1,  22,   1,   1,0.99834722, -76.556312, 1.10000, 0.90000, 1.10000, 0.90000
 3003,'33015062000 ',  69.0000,1,  22,   1,   1,0.98282522, -77.822718, 1.10000, 0.90000, 1.10000, 0.90000
 3004,'33015062500 ',  69.0000,1,  22,   1,   1,0.98483366, -77.808948, 1.10000, 0.90000, 1.10000, 0.90000
 3005,'33015063001 ', 138.0000,1,  22,   1,   1,1.00546336, -75.859879, 1.10000, 0.90000, 1.10000, 0.90000
 3006,'33015063002 ',  69.0000,1,  22,   1,   1,1.00783026, -75.568783, 1.10000, 0.90000, 1.10000, 0.90000
 3007,'33015064000 ',  69.0000,1,  22,   1,   1,1.00695980, -75.535854, 1.10000, 0.90000, 1.10000, 0.90000
 3008,'33015065001 ', 138.0000,1,  22,   1,   1,1.00811422, -75.702313, 1.10000, 0.90000, 1.10000, 0.90000
 3009,'33015065005 ',  69.0000,1,  22,   1,   1,1.00582027, -75.966300, 1.10000, 0.90000, 1.10000, 0.90000
 3010,'33015065006 ',  69.0000,1,  22,   1,   1,1.00556505, -76.022177, 1.10000, 0.90000, 1.10000, 0.90000
 3011,'33015065007 ',  69.0000,1,  22,   1,   1,1.00625837, -75.891933, 1.10000, 0.90000, 1.10000, 0.90000
 3012,'33015065008 ',  69.0000,1,  22,   1,   1,1.00532019, -75.899405, 1.10000, 0.90000, 1.10000, 0.90000
 3013,'33015066000 ', 138.0000,1,  22,   1,   1,1.00928962, -75.704382, 1.10000, 0.90000, 1.10000, 0.90000
 3014,'33015067000 ', 138.0000,1,  22,   1,   1,1.00556469, -75.995943, 1.10000, 0.90000, 1.10000, 0.90000
 3015,'33015067501 ', 138.0000,1,  22,   1,   1,1.00189781, -76.372798, 1.10000, 0.90000, 1.10000, 0.90000
 3016,'33015067502 ', 138.0000,1,  22,   1,   1,1.00357246, -76.242260, 1.10000, 0.90000, 1.10000, 0.90000
 3017,'33015069100 ',  69.0000,1,  22,   1,   1,1.00561082, -76.273446, 1.10000, 0.90000, 1.10000, 0.90000
 3018,'33015069200 ', 138.0000,1,  22,   1,   1,1.01353443, -75.549160, 1.10000, 0.90000, 1.10000, 0.90000
 3019,'33015069300 ', 138.0000,1,  22,   1,   1,1.01405478, -75.523649, 1.10000, 0.90000, 1.10000, 0.90000
 3020,'33015069700 ', 138.0000,1,  22,   1,   1,1.01290429, -75.571863, 1.10000, 0.90000, 1.10000, 0.90000
 3021,'33015071000 ', 138.0000,1,  22,   1,   1,1.01109540, -75.614251, 1.10000, 0.90000, 1.10000, 0.90000
 3022,'33015100100 ', 138.0000,1,  22,   1,   1,0.97468024, -78.428644, 1.10000, 0.90000, 1.10000, 0.90000
 3023,'33015100200 ',  69.0000,1,  22,   1,   1,0.96500361, -79.391715, 1.10000, 0.90000, 1.10000, 0.90000
 3024,'33015100301 ', 138.0000,1,  22,   1,   1,0.98285812, -78.000952, 1.10000, 0.90000, 1.10000, 0.90000
 3025,'33015100302 ',  69.0000,1,  22,   1,   1,0.96080518, -79.708745, 1.10000, 0.90000, 1.10000, 0.90000
 3026,'33015100400 ', 138.0000,1,  22,   1,   1,0.98088539, -77.929207, 1.10000, 0.90000, 1.10000, 0.90000
 3027,'33015101100 ', 138.0000,1,  22,   1,   1,0.97801346, -78.204778, 1.10000, 0.90000, 1.10000, 0.90000
 3028,'33015102100 ',  69.0000,1,  22,   1,   1,0.98200983, -77.700205, 1.10000, 0.90000, 1.10000, 0.90000
 3029,'33015103100 ', 138.0000,1,  22,   1,   1,0.97531343, -78.382192, 1.10000, 0.90000, 1.10000, 0.90000
 3030,'33015104101 ',  69.0000,1,  22,   1,   1,0.96730143, -79.138390, 1.10000, 0.90000, 1.10000, 0.90000
 3031,'33015104102 ',  69.0000,1,  22,   1,   1,0.96592236, -79.151934, 1.10000, 0.90000, 1.10000, 0.90000
 3032,'33015105100 ', 138.0000,1,  22,   1,   1,0.99575198, -76.648929, 1.10000, 0.90000, 1.10000, 0.90000
 3033,'33015106101 ',  69.0000,1,  22,   1,   1,0.96490830, -79.570925, 1.10000, 0.90000, 1.10000, 0.90000
 3034,'33015106102 ', 138.0000,1,  22,   1,   1,0.98223633, -78.102052, 1.10000, 0.90000, 1.10000, 0.90000
 3035,'33015106200 ',  69.0000,1,  22,   1,   1,0.99169528, -77.233450, 1.10000, 0.90000, 1.10000, 0.90000
 3036,'33015106400 ', 138.0000,1,  22,   1,   1,1.00411475, -75.959067, 1.10000, 0.90000, 1.10000, 0.90000
 3037,'33015107100 ', 138.0000,1,  22,   1,   1,1.01490986, -75.480250, 1.10000, 0.90000, 1.10000, 0.90000
 3038,'33015107200 ',  69.0000,1,  22,   1,   1,1.00047374, -76.572021, 1.10000, 0.90000, 1.10000, 0.90000
 3039,'33015107400 ', 138.0000,1,  22,   1,   1,1.01307118, -75.610959, 1.10000, 0.90000, 1.10000, 0.90000
 3040,'33015107500 ', 345.0000,1,  22,   1,   1,1.01773167, -74.414788, 1.10000, 0.90000, 1.10000, 0.90000
 3041,'33015980011 ',  69.0000,1,  22,   1,   1,1.00005817, -77.058071, 1.10000, 0.90000, 1.10000, 0.90000
 3042,'33017080100 ', 138.0000,1,  22,   1,   1,1.00103068, -76.490394, 1.10000, 0.90000, 1.10000, 0.90000
 3043,'33017080202 ',  69.0000,1,  22,   1,   1,0.98851430, -77.749000, 1.10000, 0.90000, 1.10000, 0.90000
 3044,'33017080203 ', 138.0000,1,  22,   1,   1,0.99842680, -76.783689, 1.10000, 0.90000, 1.10000, 0.90000
 3045,'33017080204 ',  69.0000,1,  22,   1,   1,0.99029070, -77.550904, 1.10000, 0.90000, 1.10000, 0.90000
 3046,'33017080500 ', 138.0000,1,  22,   1,   1,0.99688470, -76.981949, 1.10000, 0.90000, 1.10000, 0.90000
 3047,'33017081100 ', 345.0000,1,  22,   1,   1,1.01519346, -74.740035, 1.10000, 0.90000, 1.10000, 0.90000
 3048,'33017081200 ',  69.0000,1,  22,   1,   1,0.98916352, -77.759409, 1.10000, 0.90000, 1.10000, 0.90000
 3049,'33017081300 ', 138.0000,1,  22,   1,   1,0.99376053, -77.333827, 1.10000, 0.90000, 1.10000, 0.90000
 3050,'33017081400 ',  69.0000,1,  22,   1,   1,0.98448002, -78.434450, 1.10000, 0.90000, 1.10000, 0.90000
 3051,'33017081500 ', 138.0000,1,  22,   1,   1,0.99199951, -77.464481, 1.10000, 0.90000, 1.10000, 0.90000
 3052,'33017081600 ', 138.0000,1,  22,   1,   1,0.99021262, -77.594234, 1.10000, 0.90000, 1.10000, 0.90000
 3053,'33017082000 ',  69.0000,1,  22,   1,   1,0.98235863, -78.466306, 1.10000, 0.90000, 1.10000, 0.90000
 3054,'33017083001 ', 138.0000,1,  22,   1,   1,0.98707014, -77.787180, 1.10000, 0.90000, 1.10000, 0.90000
 3055,'33017083002 ', 138.0000,1,  22,   1,   1,0.98771423, -77.746151, 1.10000, 0.90000, 1.10000, 0.90000
 3056,'33017084100 ',  69.0000,1,  22,   1,   1,0.97788209, -78.922392, 1.10000, 0.90000, 1.10000, 0.90000
 3057,'33017084200 ', 138.0000,1,  22,   1,   1,0.98117536, -78.426582, 1.10000, 0.90000, 1.10000, 0.90000
 3058,'33017084300 ', 138.0000,1,  22,   1,   1,0.98275816, -78.277308, 1.10000, 0.90000, 1.10000, 0.90000
 3059,'33017084400 ', 138.0000,1,  22,   1,   1,0.98447639, -78.100604, 1.10000, 0.90000, 1.10000, 0.90000
 3060,'33017084500 ', 345.0000,1,  22,   1,   1,1.01098406, -75.141814, 1.10000, 0.90000, 1.10000, 0.90000
 3061,'33017084600 ',  69.0000,1,  22,   1,   1,0.97348410, -79.163641, 1.10000, 0.90000, 1.10000, 0.90000
 3062,'33017085000 ',  69.0000,1,  22,   1,   1,0.97461855, -79.206671, 1.10000, 0.90000, 1.10000, 0.90000
 3063,'33017086000 ',  69.0000,1,  22,   1,   1,0.96644014, -79.243192, 1.10000, 0.90000, 1.10000, 0.90000
 3064,'33017087000 ', 138.0000,1,  22,   1,   1,0.97921586, -78.579305, 1.10000, 0.90000, 1.10000, 0.90000
 3065,'33017088000 ',  69.0000,1,  22,   1,   1,0.95575923, -81.324781, 1.10000, 0.90000, 1.10000, 0.90000
 3066,'33017088500 ',  69.0000,1,  22,   1,   1,0.94753587, -81.569275, 1.10000, 0.90000, 1.10000, 0.90000
 3067,'33019975100 ',  69.0000,1,  22,   1,   1,0.98469031, -76.594923, 1.10000, 0.90000, 1.10000, 0.90000
 3068,'33019975200 ',  69.0000,1,  22,   1,   1,0.99870825, -77.672939, 1.10000, 0.90000, 1.10000, 0.90000
 3069,'33019975300 ',  69.0000,1,  22,   1,   1,0.99496460, -77.581585, 1.10000, 0.90000, 1.10000, 0.90000
 3070,'33019975400 ',  69.0000,1,  22,   1,   1,0.98734975, -77.674441, 1.10000, 0.90000, 1.10000, 0.90000
 3071,'33019975500 ',  69.0000,1,  22,   1,   1,1.00695932, -76.119152, 1.10000, 0.90000, 1.10000, 0.90000
 3072,'33019975600 ',  69.0000,1,  22,   1,   1,0.95412052, -79.816798, 1.10000, 0.90000, 1.10000, 0.90000
 3073,'33019975700 ',  69.0000,1,  22,   1,   1,0.96009773, -79.642929, 1.10000, 0.90000, 1.10000, 0.90000
 3074,'33019975800 ', 138.0000,1,  22,   1,   1,0.97753865, -77.106204, 1.10000, 0.90000, 1.10000, 0.90000
 3075,'33019975901 ',  69.0000,1,  22,   1,   1,0.96870297, -78.064916, 1.10000, 0.90000, 1.10000, 0.90000
 3076,'33019975902 ',  69.0000,1,  22,   1,   1,0.97454536, -77.970591, 1.10000, 0.90000, 1.10000, 0.90000
 3077,'44001030100 ',  69.0000,1,  30,   1,   1,0.99321073, -76.111448, 1.10000, 0.90000, 1.10000, 0.90000
 3078,'44001030200 ', 138.0000,1,  30,   1,   1,1.00400257, -75.149150, 1.10000, 0.90000, 1.10000, 0.90000
 3079,'44001030300 ',  69.0000,1,  30,   1,   1,0.99235630, -76.111489, 1.10000, 0.90000, 1.10000, 0.90000
 3080,'44001030400 ', 138.0000,1,  30,   1,   1,1.00478673, -74.928937, 1.10000, 0.90000, 1.10000, 0.90000
 3081,'44001030500 ', 345.0000,1,  30,   1,   1,1.01800108, -73.110003, 1.10000, 0.90000, 1.10000, 0.90000
 3082,'44001030601 ', 345.0000,1,  30,   1,   1,1.01779592, -73.137488, 1.10000, 0.90000, 1.10000, 0.90000
 3083,'44001030602 ',  69.0000,1,  30,   1,   1,1.00456178, -75.010510, 1.10000, 0.90000, 1.10000, 0.90000
 3084,'44001030700 ',  69.0000,1,  30,   1,   1,0.98964876, -76.199995, 1.10000, 0.90000, 1.10000, 0.90000
 3085,'44001030800 ',  69.0000,1,  30,   1,   1,0.98999494, -76.168132, 1.10000, 0.90000, 1.10000, 0.90000
 3086,'44001030901 ',  69.0000,1,  30,   1,   1,0.98809940, -76.284320, 1.10000, 0.90000, 1.10000, 0.90000
 3087,'44001030902 ', 138.0000,1,  30,   1,   1,1.00511730, -74.905025, 1.10000, 0.90000, 1.10000, 0.90000
 3088,'44003020101 ',  69.0000,1,  30,   1,   1,0.98573720, -76.310903, 1.10000, 0.90000, 1.10000, 0.90000
 3089,'44003020102 ', 138.0000,1,  30,   1,   1,1.00318694, -75.336228, 1.10000, 0.90000, 1.10000, 0.90000
 3090,'44003020200 ', 138.0000,1,  30,   1,   1,1.00457227, -75.280692, 1.10000, 0.90000, 1.10000, 0.90000
 3091,'44003020300 ', 138.0000,1,  30,   1,   1,1.00574541, -75.248242, 1.10000, 0.90000, 1.10000, 0.90000
 3092,'44003020400 ', 138.0000,1,  30,   1,   1,1.00802815, -75.179004, 1.10000, 0.90000, 1.10000, 0.90000
 3093,'44003020500 ',  69.0000,1,  30,   1,   1,0.98396200, -76.492204, 1.10000, 0.90000, 1.10000, 0.90000
 3094,'44003020601 ',  69.0000,1,  30,   1,   1,0.98092967, -75.438504, 1.10000, 0.90000, 1.10000, 0.90000
 3095,'44003020602 ',  69.0000,1,  30,   1,   1,0.98259735, -75.177242, 1.10000, 0.90000, 1.10000, 0.90000
 3096,'44003020603 ',  69.0000,1,  30,   1,   1,0.98070997, -75.248010, 1.10000, 0.90000, 1.10000, 0.90000
 3097,'44003020604 ',  69.0000,1,  30,   1,   1,0.98335600, -75.407344, 1.10000, 0.90000, 1.10000, 0.90000
 3098,'44003020701 ',  69.0000,1,  30,   1,   1,0.97840887, -73.686287, 1.10000, 0.90000, 1.10000, 0.90000
 3099,'44003020702 ',  69.0000,1,  30,   1,   1,0.98046649, -74.327812, 1.10000, 0.90000, 1.10000, 0.90000
 3100,'44003020703 ',  69.0000,1,  30,   1,   1,0.98154819, -74.922626, 1.10000, 0.90000, 1.10000, 0.90000
 3101,'44003020800 ',  69.0000,1,  30,   1,   1,0.97995007, -73.479660, 1.10000, 0.90000, 1.10000, 0.90000
 3102,'44003020901 ',  69.0000,1,  30,   1,   1,0.98375869, -75.918960, 1.10000, 0.90000, 1.10000, 0.90000
 3103,'44003020903 ',  69.0000,1,  30,   1,   1,0.97773135, -75.898059, 1.10000, 0.90000, 1.10000, 0.90000
 3104,'44003020904 ',  69.0000,1,  30,   1,   1,0.98069423, -75.934567, 1.10000, 0.90000, 1.10000, 0.90000
 3105,'44003021001 ',  69.0000,1,  30,   1,   1,1.00064456, -76.649237, 1.10000, 0.90000, 1.10000, 0.90000
 3106,'44003021002 ',  69.0000,1,  30,   1,   1,0.99916142, -76.735529, 1.10000, 0.90000, 1.10000, 0.90000
 3107,'44003021100 ', 138.0000,1,  30,   1,   1,1.01095772, -75.597545, 1.10000, 0.90000, 1.10000, 0.90000
 3108,'44003021200 ',  69.0000,1,  30,   1,   1,0.99386525, -76.360026, 1.10000, 0.90000, 1.10000, 0.90000
 3109,'44003021300 ',  69.0000,1,  30,   1,   1,0.99777389, -76.751990, 1.10000, 0.90000, 1.10000, 0.90000
 3110,'44003021401 ',  69.0000,1,  30,   1,   1,0.99294591, -76.306457, 1.10000, 0.90000, 1.10000, 0.90000
 3111,'44003021402 ',  69.0000,1,  30,   1,   1,0.99316931, -76.269881, 1.10000, 0.90000, 1.10000, 0.90000
 3112,'44003021501 ',  69.0000,1,  30,   1,   1,0.99370921, -76.203478, 1.10000, 0.90000, 1.10000, 0.90000
 3113,'44003021502 ', 138.0000,1,  30,   1,   1,0.99924701, -75.288274, 1.10000, 0.90000, 1.10000, 0.90000
 3114,'44003021600 ',  69.0000,1,  30,   1,   1,0.99312407, -76.202658, 1.10000, 0.90000, 1.10000, 0.90000
 3115,'44003021700 ', 138.0000,1,  30,   1,   1,0.99740958, -75.380577, 1.10000, 0.90000, 1.10000, 0.90000
 3116,'44003021800 ',  69.0000,1,  30,   1,   1,0.99176341, -76.316647, 1.10000, 0.90000, 1.10000, 0.90000
 3117,'44003021901 ',  69.0000,1,  30,   1,   1,0.98388064, -76.491978, 1.10000, 0.90000, 1.10000, 0.90000
 3118,'44003021902 ',  69.0000,1,  30,   1,   1,0.99201518, -76.320841, 1.10000, 0.90000, 1.10000, 0.90000
 3119,'44003021903 ', 138.0000,1,  30,   1,   1,0.99623412, -75.427937, 1.10000, 0.90000, 1.10000, 0.90000
 3120,'44003022000 ', 138.0000,1,  30,   1,   1,0.99536121, -75.476145, 1.10000, 0.90000, 1.10000, 0.90000
 3121,'44003022100 ',  69.0000,1,  30,   1,   1,0.98577851, -76.469391, 1.10000, 0.90000, 1.10000, 0.90000
 3122,'44003022201 ',  69.0000,1,  30,   1,   1,0.98692298, -76.111694, 1.10000, 0.90000, 1.10000, 0.90000
 3123,'44003022202 ', 138.0000,1,  30,   1,   1,1.00138354, -75.391894, 1.10000, 0.90000, 1.10000, 0.90000
 3124,'44003022300 ',  69.0000,1,  30,   1,   1,0.98509383, -76.441162, 1.10000, 0.90000, 1.10000, 0.90000
 3125,'44003022400 ',  69.0000,1,  30,   1,   1,0.98394400, -75.762746, 1.10000, 0.90000, 1.10000, 0.90000
 3126,'44003980000 ',  69.0000,1,  30,   1,   1,0.98313963, -76.498877, 1.10000, 0.90000, 1.10000, 0.90000
 3127,'44005040101 ', 138.0000,1,  30,   1,   1,1.00132835, -74.704839, 1.10000, 0.90000, 1.10000, 0.90000
 3128,'44005040102 ',  69.0000,1,  30,   1,   1,0.98367822, -75.261042, 1.10000, 0.90000, 1.10000, 0.90000
 3129,'44005040103 ', 138.0000,1,  30,   1,   1,0.99558765, -74.742623, 1.10000, 0.90000, 1.10000, 0.90000
 3130,'44005040200 ', 138.0000,1,  30,   1,   1,0.98986012, -74.139552, 1.10000, 0.90000, 1.10000, 0.90000
 3131,'44005040302 ',  69.0000,1,  30,   1,   1,0.97657984, -75.154798, 1.10000, 0.90000, 1.10000, 0.90000
 3132,'44005040303 ',  69.0000,1,  30,   1,   1,0.98053145, -74.823636, 1.10000, 0.90000, 1.10000, 0.90000
 3133,'44005040304 ',  69.0000,1,  30,   1,   1,0.98110551, -75.055699, 1.10000, 0.90000, 1.10000, 0.90000
 3134,'44005040400 ',  69.0000,1,  30,   1,   1,0.97843504, -75.173199, 1.10000, 0.90000, 1.10000, 0.90000
 3135,'44005040500 ', 138.0000,1,  30,   1,   1,0.98840183, -73.943375, 1.10000, 0.90000, 1.10000, 0.90000
 3136,'44005040600 ',  69.0000,1,  30,   1,   1,0.97595960, -75.259717, 1.10000, 0.90000, 1.10000, 0.90000
 3137,'44005040700 ',  69.0000,1,  30,   1,   1,0.97554135, -75.264347, 1.10000, 0.90000, 1.10000, 0.90000
 3138,'44005040800 ',  69.0000,1,  30,   1,   1,0.97391462, -75.289701, 1.10000, 0.90000, 1.10000, 0.90000
 3139,'44005040900 ',  69.0000,1,  30,   1,   1,0.97215670, -75.320287, 1.10000, 0.90000, 1.10000, 0.90000
 3140,'44005041000 ',  69.0000,1,  30,   1,   1,0.97429508, -75.285965, 1.10000, 0.90000, 1.10000, 0.90000
 3141,'44005041100 ',  69.0000,1,  30,   1,   1,0.97556889, -75.263910, 1.10000, 0.90000, 1.10000, 0.90000
 3142,'44005041200 ',  69.0000,1,  30,   1,   1,0.97713286, -75.148104, 1.10000, 0.90000, 1.10000, 0.90000
 3143,'44005041300 ',  69.0000,1,  30,   1,   1,0.97945267, -74.045521, 1.10000, 0.90000, 1.10000, 0.90000
 3144,'44005041400 ',  69.0000,1,  30,   1,   1,0.99071878, -75.737386, 1.10000, 0.90000, 1.10000, 0.90000
 3145,'44005041601 ',  69.0000,1,  30,   1,   1,1.00027239, -75.451146, 1.10000, 0.90000, 1.10000, 0.90000
 3146,'44005041602 ', 138.0000,1,  30,   1,   1,1.00532305, -74.656659, 1.10000, 0.90000, 1.10000, 0.90000
 3147,'44005041701 ',  69.0000,1,  30,   1,   1,0.99874848, -75.510398, 1.10000, 0.90000, 1.10000, 0.90000
 3148,'44005041702 ',  69.0000,1,  30,   1,   1,0.99427098, -75.710454, 1.10000, 0.90000, 1.10000, 0.90000
 3149,'44007000101 ', 138.0000,1,  30,   1,   1,1.00035882, -75.623568, 1.10000, 0.90000, 1.10000, 0.90000
 3150,'44007000102 ',  69.0000,1,  30,   1,   1,1.00013876, -76.644879, 1.10000, 0.90000, 1.10000, 0.90000
 3151,'44007000200 ',  69.0000,1,  30,   1,   1,1.00214589, -76.572718, 1.10000, 0.90000, 1.10000, 0.90000
 3152,'44007000300 ',  69.0000,1,  30,   1,   1,1.00297475, -76.542331, 1.10000, 0.90000, 1.10000, 0.90000
 3153,'44007000400 ',  69.0000,1,  30,   1,   1,1.00307035, -76.498091, 1.10000, 0.90000, 1.10000, 0.90000
 3154,'44007000500 ',  69.0000,1,  30,   1,   1,1.00263250, -76.502203, 1.10000, 0.90000, 1.10000, 0.90000
 3155,'44007000600 ', 138.0000,1,  30,   1,   1,1.01805580, -75.603186, 1.10000, 0.90000, 1.10000, 0.90000
 3156,'44007000700 ',  69.0000,1,  30,   1,   1,1.00949383, -76.562261, 1.10000, 0.90000, 1.10000, 0.90000
 3157,'44007000800 ', 138.0000,1,  30,   1,   1,1.01856565, -75.524093, 1.10000, 0.90000, 1.10000, 0.90000
 3158,'44007000900 ',  69.0000,1,  30,   1,   1,1.00561142, -76.681878, 1.10000, 0.90000, 1.10000, 0.90000
 3159,'44007001000 ',  69.0000,1,  30,   1,   1,1.00668907, -76.655794, 1.10000, 0.90000, 1.10000, 0.90000
 3160,'44007001100 ',  69.0000,1,  30,   1,   1,1.00699723, -76.653007, 1.10000, 0.90000, 1.10000, 0.90000
 3161,'44007001200 ',  69.0000,1,  30,   1,   1,1.00208712, -76.571434, 1.10000, 0.90000, 1.10000, 0.90000
 3162,'44007001300 ',  69.0000,1,  30,   1,   1,1.00177944, -76.573005, 1.10000, 0.90000, 1.10000, 0.90000
 3163,'44007001400 ',  69.0000,1,  30,   1,   1,1.00217938, -76.572295, 1.10000, 0.90000, 1.10000, 0.90000
 3164,'44007001500 ', 138.0000,1,  30,   1,   1,1.01473439, -75.404715, 1.10000, 0.90000, 1.10000, 0.90000
 3165,'44007001600 ',  69.0000,1,  30,   1,   1,1.00191081, -76.681919, 1.10000, 0.90000, 1.10000, 0.90000
 3166,'44007001700 ',  69.0000,1,  30,   1,   1,1.00243878, -76.606937, 1.10000, 0.90000, 1.10000, 0.90000
 3167,'44007001800 ',  69.0000,1,  30,   1,   1,1.00289047, -76.602020, 1.10000, 0.90000, 1.10000, 0.90000
 3168,'44007001900 ',  69.0000,1,  30,   1,   1,1.00143206, -76.732879, 1.10000, 0.90000, 1.10000, 0.90000
 3169,'44007002000 ',  69.0000,1,  30,   1,   1,0.99905032, -76.837087, 1.10000, 0.90000, 1.10000, 0.90000
 3170,'44007002101 ',  69.0000,1,  30,   1,   1,1.00085282, -76.791202, 1.10000, 0.90000, 1.10000, 0.90000
 3171,'44007002102 ',  69.0000,1,  30,   1,   1,1.00141156, -76.757290, 1.10000, 0.90000, 1.10000, 0.90000
 3172,'44007002200 ',  69.0000,1,  30,   1,   1,1.00264382, -76.742885, 1.10000, 0.90000, 1.10000, 0.90000
 3173,'44007002300 ',  69.0000,1,  30,   1,   1,0.99994934, -76.830066, 1.10000, 0.90000, 1.10000, 0.90000
 3174,'44007002400 ', 138.0000,1,  30,   1,   1,1.01602650, -75.452615, 1.10000, 0.90000, 1.10000, 0.90000
 3175,'44007002500 ', 138.0000,1,  30,   1,   1,1.01731753, -75.517017, 1.10000, 0.90000, 1.10000, 0.90000
 3176,'44007002600 ',  69.0000,1,  30,   1,   1,1.00290740, -76.767761, 1.10000, 0.90000, 1.10000, 0.90000
 3177,'44007002700 ',  69.0000,1,  30,   1,   1,1.00116205, -76.792684, 1.10000, 0.90000, 1.10000, 0.90000
 3178,'44007002800 ',  69.0000,1,  30,   1,   1,0.99914491, -76.889393, 1.10000, 0.90000, 1.10000, 0.90000
 3179,'44007002900 ',  69.0000,1,  30,   1,   1,0.99808687, -77.040217, 1.10000, 0.90000, 1.10000, 0.90000
 3180,'44007003100 ', 138.0000,1,  30,   1,   1,1.01588702, -75.767849, 1.10000, 0.90000, 1.10000, 0.90000
 3181,'44007003200 ', 138.0000,1,  30,   1,   1,1.01437056, -75.852140, 1.10000, 0.90000, 1.10000, 0.90000
 3182,'44007003300 ', 138.0000,1,  30,   1,   1,1.01331317, -75.909595, 1.10000, 0.90000, 1.10000, 0.90000
 3183,'44007003400 ', 138.0000,1,  30,   1,   1,1.01457012, -75.842605, 1.10000, 0.90000, 1.10000, 0.90000
 3184,'44007003500 ', 138.0000,1,  30,   1,   1,1.01711297, -75.698324, 1.10000, 0.90000, 1.10000, 0.90000
 3185,'44007003601 ', 138.0000,1,  30,   1,   1,1.01757038, -75.670006, 1.10000, 0.90000, 1.10000, 0.90000
 3186,'44007003602 ', 138.0000,1,  30,   1,   1,1.01732051, -75.687758, 1.10000, 0.90000, 1.10000, 0.90000
 3187,'44007003700 ',  69.0000,1,  30,   1,   1,1.01147449, -76.437917, 1.10000, 0.90000, 1.10000, 0.90000
 3188,'44007010101 ', 138.0000,1,  30,   1,   1,1.01481032, -75.827244, 1.10000, 0.90000, 1.10000, 0.90000
 3189,'44007010102 ',  69.0000,1,  30,   1,   1,1.00661707, -76.607921, 1.10000, 0.90000, 1.10000, 0.90000
 3190,'44007010200 ', 138.0000,1,  30,   1,   1,1.01610303, -75.749188, 1.10000, 0.90000, 1.10000, 0.90000
 3191,'44007010300 ',  69.0000,1,  30,   1,   1,0.99193162, -78.055470, 1.10000, 0.90000, 1.10000, 0.90000
 3192,'44007010400 ',  69.0000,1,  30,   1,   1,1.00897455, -76.584726, 1.10000, 0.90000, 1.10000, 0.90000
 3193,'44007010501 ',  69.0000,1,  30,   1,   1,1.00712848, -76.645610, 1.10000, 0.90000, 1.10000, 0.90000
 3194,'44007010502 ', 138.0000,1,  30,   1,   1,1.00113630, -75.498493, 1.10000, 0.90000, 1.10000, 0.90000
 3195,'44007010600 ', 138.0000,1,  30,   1,   1,1.00218821, -75.363385, 1.10000, 0.90000, 1.10000, 0.90000
 3196,'44007010701 ',  69.0000,1,  30,   1,   1,0.99702728, -75.804554, 1.10000, 0.90000, 1.10000, 0.90000
 3197,'44007010702 ', 138.0000,1,  30,   1,   1,1.00270355, -75.304400, 1.10000, 0.90000, 1.10000, 0.90000
 3198,'44007010800 ',  69.0000,1,  30,   1,   1,1.00245690, -76.808223, 1.10000, 0.90000, 1.10000, 0.90000
 3199,'44007010900 ', 138.0000,1,  30,   1,   1,1.00368786, -76.395201, 1.10000, 0.90000, 1.10000, 0.90000
 3200,'44007011000 ', 138.0000,1,  30,   1,   1,1.00477552, -76.348353, 1.10000, 0.90000, 1.10000, 0.90000
 3201,'44007011100 ', 138.0000,1,  30,   1,   1,1.00567770, -76.308123, 1.10000, 0.90000, 1.10000, 0.90000
 3202,'44007011200 ', 138.0000,1,  30,   1,   1,1.00204933, -76.464111, 1.10000, 0.90000, 1.10000, 0.90000
 3203,'44007011301 ',  69.0000,1,  30,   1,   1,0.99280715, -76.946227, 1.10000, 0.90000, 1.10000, 0.90000
 3204,'44007011302 ',  69.0000,1,  30,   1,   1,0.99175400, -76.957183, 1.10000, 0.90000, 1.10000, 0.90000
 3205,'44007011401 ',  69.0000,1,  30,   1,   1,0.99288011, -76.786865, 1.10000, 0.90000, 1.10000, 0.90000
 3206,'44007011402 ',  69.0000,1,  30,   1,   1,0.99487096, -76.485640, 1.10000, 0.90000, 1.10000, 0.90000
 3207,'44007011403 ',  69.0000,1,  30,   1,   1,0.99037594, -76.347049, 1.10000, 0.90000, 1.10000, 0.90000
 3208,'44007011500 ',  69.0000,1,  30,   1,   1,0.99213231, -76.327712, 1.10000, 0.90000, 1.10000, 0.90000
 3209,'44007011600 ',  69.0000,1,  30,   1,   1,0.99818951, -76.737182, 1.10000, 0.90000, 1.10000, 0.90000
 3210,'44007011701 ',  69.0000,1,  30,   1,   1,1.00164700, -76.669666, 1.10000, 0.90000, 1.10000, 0.90000
 3211,'44007011702 ',  69.0000,1,  30,   1,   1,1.00466824, -76.570054, 1.10000, 0.90000, 1.10000, 0.90000
 3212,'44007011800 ',  69.0000,1,  30,   1,   1,0.99634433, -77.098246, 1.10000, 0.90000, 1.10000, 0.90000
 3213,'44007011901 ',  69.0000,1,  30,   1,   1,0.99841785, -76.894208, 1.10000, 0.90000, 1.10000, 0.90000
 3214,'44007011902 ',  69.0000,1,  30,   1,   1,0.99725026, -76.935579, 1.10000, 0.90000, 1.10000, 0.90000
 3215,'44007012000 ',  69.0000,1,  30,   1,   1,0.99897337, -76.913148, 1.10000, 0.90000, 1.10000, 0.90000
 3216,'44007012102 ',  69.0000,1,  30,   1,   1,0.99813384, -76.926631, 1.10000, 0.90000, 1.10000, 0.90000
 3217,'44007012103 ',  69.0000,1,  30,   1,   1,1.00624061, -75.918891, 1.10000, 0.90000, 1.10000, 0.90000
 3218,'44007012104 ', 138.0000,1,  30,   1,   1,1.01250017, -75.268056, 1.10000, 0.90000, 1.10000, 0.90000
 3219,'44007012200 ', 138.0000,1,  30,   1,   1,1.01712823, -74.856578, 1.10000, 0.90000, 1.10000, 0.90000
 3220,'44007012300 ', 138.0000,1,  30,   1,   1,1.01326513, -75.227266, 1.10000, 0.90000, 1.10000, 0.90000
 3221,'44007012401 ', 138.0000,1,  30,   1,   1,1.01516628, -75.119069, 1.10000, 0.90000, 1.10000, 0.90000
 3222,'44007012402 ',  69.0000,1,  30,   1,   1,1.01057482, -75.533600, 1.10000, 0.90000, 1.10000, 0.90000
 3223,'44007012500 ', 138.0000,1,  30,   1,   1,1.01878738, -74.851312, 1.10000, 0.90000, 1.10000, 0.90000
 3224,'44007012601 ', 138.0000,1,  30,   1,   1,1.01193941, -74.870799, 1.10000, 0.90000, 1.10000, 0.90000
 3225,'44007012602 ',  69.0000,1,  30,   1,   1,1.00358999, -76.150715, 1.10000, 0.90000, 1.10000, 0.90000
 3226,'44007012701 ',  69.0000,1,  30,   1,   1,1.00016570, -76.289019, 1.10000, 0.90000, 1.10000, 0.90000
 3227,'44007012702 ', 138.0000,1,  30,   1,   1,1.01438391, -74.888031, 1.10000, 0.90000, 1.10000, 0.90000
 3228,'44007012801 ',  69.0000,1,  30,   1,   1,0.99844605, -75.671119, 1.10000, 0.90000, 1.10000, 0.90000
 3229,'44007012802 ', 138.0000,1,  30,   1,   1,1.01087427, -74.778742, 1.10000, 0.90000, 1.10000, 0.90000
 3230,'44007012803 ', 138.0000,1,  30,   1,   1,1.01176548, -74.736230, 1.10000, 0.90000, 1.10000, 0.90000
 3231,'44007012900 ',  69.0000,1,  30,   1,   1,1.00965166, -74.369135, 1.10000, 0.90000, 1.10000, 0.90000
 3232,'44007013001 ',  69.0000,1,  30,   1,   1,1.00205696, -74.822011, 1.10000, 0.90000, 1.10000, 0.90000
 3233,'44007013002 ', 138.0000,1,  30,   1,   1,1.01567101, -74.281306, 1.10000, 0.90000, 1.10000, 0.90000
 3234,'44007013101 ',  69.0000,1,  30,   1,   1,1.00310469, -74.463542, 1.10000, 0.90000, 1.10000, 0.90000
 3235,'44007013102 ',  69.0000,1,  30,   1,   1,0.99545652, -76.348626, 1.10000, 0.90000, 1.10000, 0.90000
 3236,'44007013201 ',  69.0000,1,  30,   1,   1,1.01602352, -74.246287, 1.10000, 0.90000, 1.10000, 0.90000
 3237,'44007013202 ',  69.0000,1,  30,   1,   1,1.01053071, -73.833320, 1.10000, 0.90000, 1.10000, 0.90000
 3238,'44007013300 ',  69.0000,1,  30,   1,   1,1.00463629, -73.372945, 1.10000, 0.90000, 1.10000, 0.90000
 3239,'44007013400 ',  69.0000,1,  30,   1,   1,0.99851495, -76.624559, 1.10000, 0.90000, 1.10000, 0.90000
 3240,'44007013500 ',  69.0000,1,  30,   1,   1,0.99990076, -76.624744, 1.10000, 0.90000, 1.10000, 0.90000
 3241,'44007013600 ', 138.0000,1,  30,   1,   1,1.01355636, -75.545512, 1.10000, 0.90000, 1.10000, 0.90000
 3242,'44007013701 ',  69.0000,1,  30,   1,   1,0.99768299, -76.408056, 1.10000, 0.90000, 1.10000, 0.90000
 3243,'44007013702 ',  69.0000,1,  30,   1,   1,0.99822432, -76.394826, 1.10000, 0.90000, 1.10000, 0.90000
 3244,'44007013800 ',  69.0000,1,  30,   1,   1,0.99708563, -76.264731, 1.10000, 0.90000, 1.10000, 0.90000
 3245,'44007013900 ',  69.0000,1,  30,   1,   1,0.99810773, -76.252157, 1.10000, 0.90000, 1.10000, 0.90000
 3246,'44007014000 ',  69.0000,1,  30,   1,   1,0.99891943, -76.387825, 1.10000, 0.90000, 1.10000, 0.90000
 3247,'44007014100 ', 138.0000,1,  30,   1,   1,1.01547730, -75.366684, 1.10000, 0.90000, 1.10000, 0.90000
 3248,'44007014200 ',  69.0000,1,  30,   1,   1,0.99225831, -76.486514, 1.10000, 0.90000, 1.10000, 0.90000
 3249,'44007014300 ',  69.0000,1,  30,   1,   1,1.00134504, -76.044888, 1.10000, 0.90000, 1.10000, 0.90000
 3250,'44007014400 ',  69.0000,1,  30,   1,   1,0.99963617, -76.068110, 1.10000, 0.90000, 1.10000, 0.90000
 3251,'44007014501 ',  69.0000,1,  30,   1,   1,1.00266731, -75.806678, 1.10000, 0.90000, 1.10000, 0.90000
 3252,'44007014502 ',  69.0000,1,  30,   1,   1,1.00400770, -75.796085, 1.10000, 0.90000, 1.10000, 0.90000
 3253,'44007014600 ', 138.0000,1,  30,   1,   1,1.01308489, -75.017375, 1.10000, 0.90000, 1.10000, 0.90000
 3254,'44007014700 ', 138.0000,1,  30,   1,   1,1.01666951, -75.297850, 1.10000, 0.90000, 1.10000, 0.90000
 3255,'44007014800 ', 138.0000,1,  30,   1,   1,1.01751268, -74.903632, 1.10000, 0.90000, 1.10000, 0.90000
 3256,'44007015000 ',  69.0000,1,  30,   1,   1,1.00797546, -76.462322, 1.10000, 0.90000, 1.10000, 0.90000
 3257,'44007015100 ', 138.0000,1,  30,   1,   1,1.00721538, -76.238483, 1.10000, 0.90000, 1.10000, 0.90000
 3258,'44007015200 ',  69.0000,1,  30,   1,   1,1.00344050, -76.729512, 1.10000, 0.90000, 1.10000, 0.90000
 3259,'44007015300 ',  69.0000,1,  30,   1,   1,1.00126517, -76.870678, 1.10000, 0.90000, 1.10000, 0.90000
 3260,'44007015400 ',  69.0000,1,  30,   1,   1,1.00138533, -76.864210, 1.10000, 0.90000, 1.10000, 0.90000
 3261,'44007015500 ',  69.0000,1,  30,   1,   1,1.00126958, -76.877105, 1.10000, 0.90000, 1.10000, 0.90000
 3262,'44007015600 ',  69.0000,1,  30,   1,   1,1.00153255, -76.877809, 1.10000, 0.90000, 1.10000, 0.90000
 3263,'44007015700 ',  69.0000,1,  30,   1,   1,1.00082493, -76.884666, 1.10000, 0.90000, 1.10000, 0.90000
 3264,'44007015800 ',  69.0000,1,  30,   1,   1,1.00162709, -76.865207, 1.10000, 0.90000, 1.10000, 0.90000
 3265,'44007015900 ',  69.0000,1,  30,   1,   1,1.00223124, -76.858370, 1.10000, 0.90000, 1.10000, 0.90000
 3266,'44007016000 ',  69.0000,1,  30,   1,   1,1.00168145, -76.850515, 1.10000, 0.90000, 1.10000, 0.90000
 3267,'44007016100 ', 138.0000,1,  30,   1,   1,1.00826478, -76.192755, 1.10000, 0.90000, 1.10000, 0.90000
 3268,'44007016300 ',  69.0000,1,  30,   1,   1,1.01139295, -76.295365, 1.10000, 0.90000, 1.10000, 0.90000
 3269,'44007016400 ',  69.0000,1,  30,   1,   1,1.01016998, -76.382770, 1.10000, 0.90000, 1.10000, 0.90000
 3270,'44007016500 ',  69.0000,1,  30,   1,   1,1.00857723, -76.470149, 1.10000, 0.90000, 1.10000, 0.90000
 3271,'44007016600 ',  69.0000,1,  30,   1,   1,1.00723469, -76.548491, 1.10000, 0.90000, 1.10000, 0.90000
 3272,'44007016700 ',  69.0000,1,  30,   1,   1,1.00541604, -76.666066, 1.10000, 0.90000, 1.10000, 0.90000
 3273,'44007016800 ',  69.0000,1,  30,   1,   1,1.00336516, -76.800150, 1.10000, 0.90000, 1.10000, 0.90000
 3274,'44007016900 ',  69.0000,1,  30,   1,   1,1.00346136, -76.743268, 1.10000, 0.90000, 1.10000, 0.90000
 3275,'44007017000 ',  69.0000,1,  30,   1,   1,1.00385702, -76.738992, 1.10000, 0.90000, 1.10000, 0.90000
 3276,'44007017100 ', 138.0000,1,  30,   1,   1,1.01357460, -75.895395, 1.10000, 0.90000, 1.10000, 0.90000
 3277,'44007017300 ',  69.0000,1,  30,   1,   1,0.99837625, -76.012540, 1.10000, 0.90000, 1.10000, 0.90000
 3278,'44007017400 ',  69.0000,1,  30,   1,   1,0.99758822, -76.020552, 1.10000, 0.90000, 1.10000, 0.90000
 3279,'44007017500 ',  69.0000,1,  30,   1,   1,0.99976152, -75.934341, 1.10000, 0.90000, 1.10000, 0.90000
 3280,'44007017600 ',  69.0000,1,  30,   1,   1,0.99938905, -75.963636, 1.10000, 0.90000, 1.10000, 0.90000
 3281,'44007017700 ',  69.0000,1,  30,   1,   1,0.99897951, -75.942175, 1.10000, 0.90000, 1.10000, 0.90000
 3282,'44007017800 ',  69.0000,1,  30,   1,   1,0.99907815, -75.988143, 1.10000, 0.90000, 1.10000, 0.90000
 3283,'44007017900 ',  69.0000,1,  30,   1,   1,0.99895656, -75.999891, 1.10000, 0.90000, 1.10000, 0.90000
 3284,'44007018000 ',  69.0000,1,  30,   1,   1,0.99885243, -76.008100, 1.10000, 0.90000, 1.10000, 0.90000
 3285,'44007018100 ', 138.0000,1,  30,   1,   1,1.00972605, -74.850459, 1.10000, 0.90000, 1.10000, 0.90000
 3286,'44007018200 ',  69.0000,1,  30,   1,   1,0.99923587, -75.984072, 1.10000, 0.90000, 1.10000, 0.90000
 3287,'44007018300 ',  69.0000,1,  30,   1,   1,0.99908864, -75.991626, 1.10000, 0.90000, 1.10000, 0.90000
 3288,'44007018400 ',  69.0000,1,  30,   1,   1,0.99814647, -76.059703, 1.10000, 0.90000, 1.10000, 0.90000
 3289,'44007018500 ',  69.0000,1,  30,   1,   1,0.99772310, -76.038645, 1.10000, 0.90000, 1.10000, 0.90000
 3290,'44009041500 ',  69.0000,1,  30,   1,   1,0.96392953, -69.150126, 1.10000, 0.90000, 1.10000, 0.90000
 3291,'44009050102 ', 138.0000,1,  30,   1,   1,0.98523599, -74.575181, 1.10000, 0.90000, 1.10000, 0.90000
 3292,'44009050103 ',  69.0000,1,  30,   1,   1,0.97845101, -75.328654, 1.10000, 0.90000, 1.10000, 0.90000
 3293,'44009050104 ',  69.0000,1,  30,   1,   1,0.98270750, -75.511580, 1.10000, 0.90000, 1.10000, 0.90000
 3294,'44009050301 ', 138.0000,1,  30,   1,   1,0.98476207, -74.510370, 1.10000, 0.90000, 1.10000, 0.90000
 3295,'44009050302 ',  69.0000,1,  30,   1,   1,0.98013550, -74.389011, 1.10000, 0.90000, 1.10000, 0.90000
 3296,'44009050401 ',  69.0000,1,  30,   1,   1,0.97599047, -73.350371, 1.10000, 0.90000, 1.10000, 0.90000
 3297,'44009050402 ',  69.0000,1,  30,   1,   1,0.97942030, -73.911041, 1.10000, 0.90000, 1.10000, 0.90000
 3298,'44009050500 ',  69.0000,1,  30,   1,   1,0.97627151, -71.097174, 1.10000, 0.90000, 1.10000, 0.90000
 3299,'44009050600 ', 138.0000,1,  30,   1,   1,0.98719770, -70.694309, 1.10000, 0.90000, 1.10000, 0.90000
 3300,'44009050700 ', 138.0000,1,  30,   1,   1,0.99056125, -69.627222, 1.10000, 0.90000, 1.10000, 0.90000
 3301,'44009050801 ', 138.0000,1,  30,   1,   1,0.99008042, -67.497692, 1.10000, 0.90000, 1.10000, 0.90000
 3302,'44009050802 ',  69.0000,1,  30,   1,   1,0.98973703, -67.752444, 1.10000, 0.90000, 1.10000, 0.90000
 3303,'44009050901 ', 138.0000,1,  30,   1,   1,0.98877907, -67.744193, 1.10000, 0.90000, 1.10000, 0.90000
 3304,'44009050902 ', 138.0000,1,  30,   1,   1,0.98658878, -68.185314, 1.10000, 0.90000, 1.10000, 0.90000
 3305,'44009051000 ',  69.0000,1,  30,   1,   1,0.97866219, -68.940999, 1.10000, 0.90000, 1.10000, 0.90000
 3306,'44009051101 ', 138.0000,1,  30,   1,   1,0.98340833, -68.916581, 1.10000, 0.90000, 1.10000, 0.90000
 3307,'44009051102 ', 138.0000,1,  30,   1,   1,0.98153675, -69.413894, 1.10000, 0.90000, 1.10000, 0.90000
 3308,'44009051201 ',  69.0000,1,  30,   1,   1,0.97451514, -71.884264, 1.10000, 0.90000, 1.10000, 0.90000
 3309,'44009051202 ', 138.0000,1,  30,   1,   1,0.97919405, -70.427173, 1.10000, 0.90000, 1.10000, 0.90000
 3310,'44009051302 ', 138.0000,1,  30,   1,   1,0.97977495, -69.977241, 1.10000, 0.90000, 1.10000, 0.90000
 3311,'44009051304 ',  69.0000,1,  30,   1,   1,0.97818446, -71.180775, 1.10000, 0.90000, 1.10000, 0.90000
 3312,'44009051305 ',  69.0000,1,  30,   1,   1,0.97401881, -71.900630, 1.10000, 0.90000, 1.10000, 0.90000
 3313,'44009051306 ', 138.0000,1,  30,   1,   1,0.97649628, -71.997161, 1.10000, 0.90000, 1.10000, 0.90000
 3314,'44009051400 ', 138.0000,1,  30,   1,   1,0.97609830, -72.064260, 1.10000, 0.90000, 1.10000, 0.90000
 3315,'44009051502 ', 138.0000,1,  30,   1,   1,0.97785664, -70.914289, 1.10000, 0.90000, 1.10000, 0.90000
 3316,'44009051503 ',  69.0000,1,  30,   1,   1,0.97380149, -71.902330, 1.10000, 0.90000, 1.10000, 0.90000
 3317,'44009051504 ',  69.0000,1,  30,   1,   1,0.97661370, -71.456592, 1.10000, 0.90000, 1.10000, 0.90000
 3318,'50001960100 ', 138.0000,1,  35,   1,   1,0.98136353, -72.867819, 1.10000, 0.90000, 1.10000, 0.90000
 3319,'50001960200 ',  69.0000,1,  35,   1,   1,0.97804528, -72.198460, 1.10000, 0.90000, 1.10000, 0.90000
 3320,'50001960300 ', 138.0000,1,  35,   1,   1,0.98472595, -71.497983, 1.10000, 0.90000, 1.10000, 0.90000
 3321,'50001960400 ',  69.0000,1,  35,   1,   1,0.97259235, -72.366503, 1.10000, 0.90000, 1.10000, 0.90000
 3322,'50001960500 ', 138.0000,1,  35,   1,   1,0.98307931, -72.300114, 1.10000, 0.90000, 1.10000, 0.90000
 3323,'50001960600 ', 138.0000,1,  35,   1,   1,0.98694271, -71.380299, 1.10000, 0.90000, 1.10000, 0.90000
 3324,'50001960700 ',  69.0000,1,  35,   1,   1,0.96889591, -73.150220, 1.10000, 0.90000, 1.10000, 0.90000
 3325,'50001960800 ', 138.0000,1,  35,   1,   1,0.98520356, -70.971123, 1.10000, 0.90000, 1.10000, 0.90000
 3326,'50001960900 ',  69.0000,1,  35,   1,   1,0.97162157, -70.887282, 1.10000, 0.90000, 1.10000, 0.90000
 3327,'50001961000 ',  69.0000,1,  35,   1,   1,0.98552454, -70.598133, 1.10000, 0.90000, 1.10000, 0.90000
 3328,'50003970200 ',  69.0000,1,  35,   1,   1,0.96033257, -72.743318, 1.10000, 0.90000, 1.10000, 0.90000
 3329,'50003970300 ',  69.0000,1,  35,   1,   1,0.96811801, -72.577549, 1.10000, 0.90000, 1.10000, 0.90000
 3330,'50003970400 ', 138.0000,1,  35,   1,   1,0.97802103, -71.527947, 1.10000, 0.90000, 1.10000, 0.90000
 3331,'50003970500 ',  69.0000,1,  35,   1,   1,0.96665227, -72.611816, 1.10000, 0.90000, 1.10000, 0.90000
 3332,'50003970600 ',  69.0000,1,  35,   1,   1,0.97399414, -72.990905, 1.10000, 0.90000, 1.10000, 0.90000
 3333,'50003970700 ', 138.0000,1,  35,   1,   1,0.97884029, -71.747790, 1.10000, 0.90000, 1.10000, 0.90000
 3334,'50003970800 ',  69.0000,1,  35,   1,   1,0.97339720, -73.002141, 1.10000, 0.90000, 1.10000, 0.90000
 3335,'50003970900 ',  69.0000,1,  35,   1,   1,0.97986126, -72.921306, 1.10000, 0.90000, 1.10000, 0.90000
 3336,'50003971000 ',  69.0000,1,  35,   1,   1,0.97551751, -72.970087, 1.10000, 0.90000, 1.10000, 0.90000
 3337,'50003971100 ',  69.0000,1,  35,   1,   1,0.98583114, -72.997456, 1.10000, 0.90000, 1.10000, 0.90000
 3338,'50003971200 ', 138.0000,1,  35,   1,   1,0.98202848, -71.859710, 1.10000, 0.90000, 1.10000, 0.90000
 3339,'50003971300 ',  69.0000,1,  35,   1,   1,0.97578889, -72.937637, 1.10000, 0.90000, 1.10000, 0.90000
 3340,'50005957000 ',  69.0000,1,  35,   1,   1,0.96660191, -80.029572, 1.10000, 0.90000, 1.10000, 0.90000
 3341,'50005957100 ', 138.0000,1,  35,   1,   1,0.97631663, -79.050998, 1.10000, 0.90000, 1.10000, 0.90000
 3342,'50005957200 ', 138.0000,1,  35,   1,   1,0.97423553, -79.191747, 1.10000, 0.90000, 1.10000, 0.90000
 3343,'50005957300 ', 138.0000,1,  35,   1,   1,0.97256172, -79.314062, 1.10000, 0.90000, 1.10000, 0.90000
 3344,'50005957400 ',  69.0000,1,  35,   1,   1,0.95673621, -80.492680, 1.10000, 0.90000, 1.10000, 0.90000
 3345,'50005957500 ',  69.0000,1,  35,   1,   1,0.95547801, -80.497113, 1.10000, 0.90000, 1.10000, 0.90000
 3346,'50005957600 ',  69.0000,1,  35,   1,   1,0.95411181, -80.572306, 1.10000, 0.90000, 1.10000, 0.90000
 3347,'50005957700 ',  69.0000,1,  35,   1,   1,0.96472675, -79.540271, 1.10000, 0.90000, 1.10000, 0.90000
 3348,'50005957800 ',  69.0000,1,  35,   1,   1,0.96420562, -79.309186, 1.10000, 0.90000, 1.10000, 0.90000
 3349,'50005957900 ',  69.0000,1,  35,   1,   1,0.95811135, -79.962117, 1.10000, 0.90000, 1.10000, 0.90000
 3350,'50007000100 ',  69.0000,1,  35,   1,   1,0.99280715, -71.469686, 1.10000, 0.90000, 1.10000, 0.90000
 3351,'50007000200 ',  69.0000,1,  35,   1,   1,0.99213201, -71.452508, 1.10000, 0.90000, 1.10000, 0.90000
 3352,'50007000300 ',  69.0000,1,  35,   1,   1,1.01183748, -68.773762, 1.10000, 0.90000, 1.10000, 0.90000
 3353,'50007000400 ',  69.0000,1,  35,   1,   1,0.99118942, -71.160811, 1.10000, 0.90000, 1.10000, 0.90000
 3354,'50007000500 ', 138.0000,1,  35,   1,   1,0.99939078, -69.217246, 1.10000, 0.90000, 1.10000, 0.90000
 3355,'50007000600 ',  69.0000,1,  35,   1,   1,1.01150262, -68.762813, 1.10000, 0.90000, 1.10000, 0.90000
 3356,'50007000800 ',  69.0000,1,  35,   1,   1,0.98915720, -71.486351, 1.10000, 0.90000, 1.10000, 0.90000
 3357,'50007000900 ',  69.0000,1,  35,   1,   1,0.99046236, -71.294020, 1.10000, 0.90000, 1.10000, 0.90000
 3358,'50007001000 ',  69.0000,1,  35,   1,   1,0.98983455, -71.382437, 1.10000, 0.90000, 1.10000, 0.90000
 3359,'50007001100 ',  69.0000,1,  35,   1,   1,0.98651224, -71.575677, 1.10000, 0.90000, 1.10000, 0.90000
 3360,'50007002101 ',  69.0000,1,  35,   1,   1,0.99156737, -72.736406, 1.10000, 0.90000, 1.10000, 0.90000
 3361,'50007002102 ', 138.0000,1,  35,   1,   1,0.99865943, -71.893854, 1.10000, 0.90000, 1.10000, 0.90000
 3362,'50007002200 ', 345.0000,1,  35,   1,   1,1.02260971, -69.444760, 1.10000, 0.90000, 1.10000, 0.90000
 3363,'50007002301 ',  69.0000,1,  35,   1,   1,0.99783248, -72.038497, 1.10000, 0.90000, 1.10000, 0.90000
 3364,'50007002302 ',  69.0000,1,  35,   1,   1,0.99403840, -71.452439, 1.10000, 0.90000, 1.10000, 0.90000
 3365,'50007002400 ',  69.0000,1,  35,   1,   1,1.01169622, -68.805980, 1.10000, 0.90000, 1.10000, 0.90000
 3366,'50007002500 ',  69.0000,1,  35,   1,   1,1.01092470, -68.809368, 1.10000, 0.90000, 1.10000, 0.90000
 3367,'50007002601 ',  69.0000,1,  35,   1,   1,0.98765278, -72.618305, 1.10000, 0.90000, 1.10000, 0.90000
 3368,'50007002602 ', 138.0000,1,  35,   1,   1,1.00112331, -71.232569, 1.10000, 0.90000, 1.10000, 0.90000
 3369,'50007002701 ',  69.0000,1,  35,   1,   1,0.99592489, -71.769852, 1.10000, 0.90000, 1.10000, 0.90000
 3370,'50007002702 ',  69.0000,1,  35,   1,   1,0.98138911, -73.210906, 1.10000, 0.90000, 1.10000, 0.90000
 3371,'50007002800 ',  69.0000,1,  35,   1,   1,0.97463524, -73.500226, 1.10000, 0.90000, 1.10000, 0.90000
 3372,'50007002900 ',  69.0000,1,  35,   1,   1,0.96957123, -73.527389, 1.10000, 0.90000, 1.10000, 0.90000
 3373,'50007003000 ',  69.0000,1,  35,   1,   1,0.98038733, -72.646732, 1.10000, 0.90000, 1.10000, 0.90000
 3374,'50007003100 ', 138.0000,1,  35,   1,   1,0.98365420, -72.788602, 1.10000, 0.90000, 1.10000, 0.90000
 3375,'50007003301 ',  69.0000,1,  35,   1,   1,0.98085994, -71.664291, 1.10000, 0.90000, 1.10000, 0.90000
 3376,'50007003304 ',  69.0000,1,  35,   1,   1,0.98361856, -71.625995, 1.10000, 0.90000, 1.10000, 0.90000
 3377,'50007003400 ', 138.0000,1,  35,   1,   1,0.99304897, -71.441511, 1.10000, 0.90000, 1.10000, 0.90000
 3378,'50007003501 ', 138.0000,1,  35,   1,   1,0.98990315, -71.487581, 1.10000, 0.90000, 1.10000, 0.90000
 3379,'50007003502 ', 138.0000,1,  35,   1,   1,0.98186636, -72.887749, 1.10000, 0.90000, 1.10000, 0.90000
 3380,'50007003503 ',  69.0000,1,  35,   1,   1,0.97885412, -74.794458, 1.10000, 0.90000, 1.10000, 0.90000
 3381,'50007003600 ', 138.0000,1,  35,   1,   1,0.99859113, -71.206969, 1.10000, 0.90000, 1.10000, 0.90000
 3382,'50007003900 ',  69.0000,1,  35,   1,   1,0.98868597, -71.571059, 1.10000, 0.90000, 1.10000, 0.90000
 3383,'50007004002 ', 138.0000,1,  35,   1,   1,0.99901837, -71.199804, 1.10000, 0.90000, 1.10000, 0.90000
 3384,'50007980000 ',  69.0000,1,  35,   1,   1,0.98796427, -72.335378, 1.10000, 0.90000, 1.10000, 0.90000
 3385,'50009950100 ', 138.0000,1,  35,   1,   1,0.97390270, -79.353746, 1.10000, 0.90000, 1.10000, 0.90000
 3386,'50009950200 ', 138.0000,1,  35,   1,   1,0.96846354, -79.719270, 1.10000, 0.90000, 1.10000, 0.90000
 3387,'50009950500 ', 138.0000,1,  35,   1,   1,0.98208493, -78.657954, 1.10000, 0.90000, 1.10000, 0.90000
 3388,'50011010100 ',  69.0000,1,  35,   1,   1,0.96300310, -76.250128, 1.10000, 0.90000, 1.10000, 0.90000
 3389,'50011010200 ',  69.0000,1,  35,   1,   1,0.94908929, -78.343677, 1.10000, 0.90000, 1.10000, 0.90000
 3390,'50011010300 ',  69.0000,1,  35,   1,   1,0.95906621, -78.047001, 1.10000, 0.90000, 1.10000, 0.90000
 3391,'50011010400 ',  69.0000,1,  35,   1,   1,0.97532696, -74.662833, 1.10000, 0.90000, 1.10000, 0.90000
 3392,'50011010500 ',  69.0000,1,  35,   1,   1,0.96838015, -75.636675, 1.10000, 0.90000, 1.10000, 0.90000
 3393,'50011010600 ', 138.0000,1,  35,   1,   1,0.98181170, -73.497316, 1.10000, 0.90000, 1.10000, 0.90000
 3394,'50011010700 ', 138.0000,1,  35,   1,   1,0.98222548, -73.430619, 1.10000, 0.90000, 1.10000, 0.90000
 3395,'50011010800 ', 138.0000,1,  35,   1,   1,0.98284638, -73.368656, 1.10000, 0.90000, 1.10000, 0.90000
 3396,'50011010900 ', 138.0000,1,  35,   1,   1,0.98963004, -72.704393, 1.10000, 0.90000, 1.10000, 0.90000
 3397,'50011011000 ',  69.0000,1,  35,   1,   1,0.98087412, -74.597953, 1.10000, 0.90000, 1.10000, 0.90000
 3398,'50013020100 ',  69.0000,1,  35,   1,   1,0.95791233, -75.995280, 1.10000, 0.90000, 1.10000, 0.90000
 3399,'50013020200 ',  69.0000,1,  35,   1,   1,1.00069785, -70.370257, 1.10000, 0.90000, 1.10000, 0.90000
 3400,'50015953000 ',  69.0000,1,  35,   1,   1,0.96443599, -77.814419, 1.10000, 0.90000, 1.10000, 0.90000
 3401,'50015953100 ',  69.0000,1,  35,   1,   1,0.97282130, -76.388057, 1.10000, 0.90000, 1.10000, 0.90000
 3402,'50015953200 ',  69.0000,1,  35,   1,   1,0.96822655, -77.575690, 1.10000, 0.90000, 1.10000, 0.90000
 3403,'50015953300 ',  69.0000,1,  35,   1,   1,0.96100354, -78.764034, 1.10000, 0.90000, 1.10000, 0.90000
 3404,'50015953400 ',  69.0000,1,  35,   1,   1,0.96500242, -79.160130, 1.10000, 0.90000, 1.10000, 0.90000
 3405,'50015953500 ', 138.0000,1,  35,   1,   1,0.96738786, -79.034018, 1.10000, 0.90000, 1.10000, 0.90000
 3406,'50015953600 ',  69.0000,1,  35,   1,   1,0.96764475, -80.958929, 1.10000, 0.90000, 1.10000, 0.90000
 3407,'50017959000 ',  69.0000,1,  35,   1,   1,0.96908683, -79.375875, 1.10000, 0.90000, 1.10000, 0.90000
 3408,'50017959101 ',  69.0000,1,  35,   1,   1,0.97232646, -78.905870, 1.10000, 0.90000, 1.10000, 0.90000
 3409,'50017959102 ',  69.0000,1,  35,   1,   1,0.97176522, -79.151955, 1.10000, 0.90000, 1.10000, 0.90000
 3410,'50017959200 ',  69.0000,1,  35,   1,   1,0.97309130, -78.018252, 1.10000, 0.90000, 1.10000, 0.90000
 3411,'50017959300 ',  69.0000,1,  35,   1,   1,0.96879661, -77.770255, 1.10000, 0.90000, 1.10000, 0.90000
 3412,'50017959400 ', 138.0000,1,  35,   1,   1,0.98580849, -76.010471, 1.10000, 0.90000, 1.10000, 0.90000
 3413,'50017959500 ',  69.0000,1,  35,   1,   1,0.95999902, -78.068236, 1.10000, 0.90000, 1.10000, 0.90000
 3414,'50017959600 ',  69.0000,1,  35,   1,   1,1.00289261, -75.112328, 1.10000, 0.90000, 1.10000, 0.90000
 3415,'50017959700 ',  69.0000,1,  35,   1,   1,0.96664560, -79.426637, 1.10000, 0.90000, 1.10000, 0.90000
 3416,'50017959800 ',  69.0000,1,  35,   1,   1,0.97312945, -79.300737, 1.10000, 0.90000, 1.10000, 0.90000
 3417,'50019951100 ', 138.0000,1,  35,   1,   1,0.96486223, -79.934373, 1.10000, 0.90000, 1.10000, 0.90000
 3418,'50019951200 ', 138.0000,1,  35,   1,   1,0.96217465, -80.074085, 1.10000, 0.90000, 1.10000, 0.90000
 3419,'50019951300 ', 138.0000,1,  35,   1,   1,0.96167642, -80.079153, 1.10000, 0.90000, 1.10000, 0.90000
 3420,'50019951400 ', 138.0000,1,  35,   1,   1,0.96144682, -80.067562, 1.10000, 0.90000, 1.10000, 0.90000
 3421,'50019951500 ', 138.0000,1,  35,   1,   1,0.96150076, -80.034019, 1.10000, 0.90000, 1.10000, 0.90000
 3422,'50019951600 ',  69.0000,1,  35,   1,   1,0.95835036, -79.275882, 1.10000, 0.90000, 1.10000, 0.90000
 3423,'50019951700 ',  69.0000,1,  35,   1,   1,0.93893433, -81.893592, 1.10000, 0.90000, 1.10000, 0.90000
 3424,'50019951800 ',  69.0000,1,  35,   1,   1,0.94885737, -81.394258, 1.10000, 0.90000, 1.10000, 0.90000
 3425,'50019951900 ',  69.0000,1,  35,   1,   1,0.95370275, -81.043815, 1.10000, 0.90000, 1.10000, 0.90000
 3426,'50019952000 ',  69.0000,1,  35,   1,   1,0.96528101, -79.873318, 1.10000, 0.90000, 1.10000, 0.90000
 3427,'50021962100 ',  69.0000,1,  35,   1,   1,0.98280889, -69.587265, 1.10000, 0.90000, 1.10000, 0.90000
 3428,'50021962200 ', 138.0000,1,  35,   1,   1,0.99381107, -70.005034, 1.10000, 0.90000, 1.10000, 0.90000
 3429,'50021962300 ',  69.0000,1,  35,   1,   1,0.98038238, -69.747194, 1.10000, 0.90000, 1.10000, 0.90000
 3430,'50021962400 ',  69.0000,1,  35,   1,   1,0.98969811, -69.451611, 1.10000, 0.90000, 1.10000, 0.90000
 3431,'50021962500 ',  69.0000,1,  35,   1,   1,0.99568462, -69.205977, 1.10000, 0.90000, 1.10000, 0.90000
 3432,'50021962600 ',  69.0000,1,  35,   1,   1,0.99298090, -69.402611, 1.10000, 0.90000, 1.10000, 0.90000
 3433,'50021962700 ', 345.0000,1,  35,   1,   1,1.01115537, -66.546239, 1.10000, 0.90000, 1.10000, 0.90000
 3434,'50021962800 ',  69.0000,1,  35,   1,   1,0.98223186, -69.583365, 1.10000, 0.90000, 1.10000, 0.90000
 3435,'50021963000 ',  69.0000,1,  35,   1,   1,0.99214798, -69.500904, 1.10000, 0.90000, 1.10000, 0.90000
 3436,'50021963100 ',  69.0000,1,  35,   1,   1,0.99407893, -69.373091, 1.10000, 0.90000, 1.10000, 0.90000
 3437,'50021963200 ',  69.0000,1,  35,   1,   1,0.99482840, -69.366561, 1.10000, 0.90000, 1.10000, 0.90000
 3438,'50021963300 ',  69.0000,1,  35,   1,   1,0.99267608, -69.526859, 1.10000, 0.90000, 1.10000, 0.90000
 3439,'50021963400 ',  69.0000,1,  35,   1,   1,0.98623347, -69.621792, 1.10000, 0.90000, 1.10000, 0.90000
 3440,'50021963500 ', 138.0000,1,  35,   1,   1,0.98854315, -70.020804, 1.10000, 0.90000, 1.10000, 0.90000
 3441,'50021963600 ',  69.0000,1,  35,   1,   1,0.98564905, -69.686856, 1.10000, 0.90000, 1.10000, 0.90000
 3442,'50021963700 ',  69.0000,1,  35,   1,   1,0.97385031, -70.835994, 1.10000, 0.90000, 1.10000, 0.90000
 3443,'50021963800 ', 138.0000,1,  35,   1,   1,0.99147838, -69.638006, 1.10000, 0.90000, 1.10000, 0.90000
 3444,'50021964000 ',  69.0000,1,  35,   1,   1,0.96925539, -71.431040, 1.10000, 0.90000, 1.10000, 0.90000
 3445,'50021964200 ', 138.0000,1,  35,   1,   1,0.98282641, -70.766839, 1.10000, 0.90000, 1.10000, 0.90000
 3446,'50021964300 ',  69.0000,1,  35,   1,   1,0.95624024, -72.808437, 1.10000, 0.90000, 1.10000, 0.90000
 3447,'50023954000 ',  69.0000,1,  35,   1,   1,0.96653771, -79.500485, 1.10000, 0.90000, 1.10000, 0.90000
 3448,'50023954100 ',  69.0000,1,  35,   1,   1,0.96336979, -79.598068, 1.10000, 0.90000, 1.10000, 0.90000
 3449,'50023954200 ',  69.0000,1,  35,   1,   1,0.97197360, -80.541017, 1.10000, 0.90000, 1.10000, 0.90000
 3450,'50023954300 ',  69.0000,1,  35,   1,   1,0.97540194, -80.442068, 1.10000, 0.90000, 1.10000, 0.90000
 3451,'50023954400 ',  69.0000,1,  35,   1,   1,0.97948766, -78.907044, 1.10000, 0.90000, 1.10000, 0.90000
 3452,'50023954500 ',  69.0000,1,  35,   1,   1,0.96964872, -79.033417, 1.10000, 0.90000, 1.10000, 0.90000
 3453,'50023954600 ',  69.0000,1,  35,   1,   1,0.98660606, -78.821121, 1.10000, 0.90000, 1.10000, 0.90000
 3454,'50023954700 ',  69.0000,1,  35,   1,   1,0.98539841, -78.907051, 1.10000, 0.90000, 1.10000, 0.90000
 3455,'50023954800 ',  69.0000,1,  35,   1,   1,0.98602736, -78.897619, 1.10000, 0.90000, 1.10000, 0.90000
 3456,'50023954900 ',  69.0000,1,  35,   1,   1,0.98698914, -78.886677, 1.10000, 0.90000, 1.10000, 0.90000
 3457,'50023955000 ',  69.0000,1,  35,   1,   1,0.98326188, -78.862621, 1.10000, 0.90000, 1.10000, 0.90000
 3458,'50023955100 ',  69.0000,1,  35,   1,   1,0.97577250, -78.694400, 1.10000, 0.90000, 1.10000, 0.90000
 3459,'50023955200 ', 138.0000,1,  35,   1,   1,0.98332459, -77.629765, 1.10000, 0.90000, 1.10000, 0.90000
 3460,'50023955300 ',  69.0000,1,  35,   1,   1,0.97429174, -78.718586, 1.10000, 0.90000, 1.10000, 0.90000
 3461,'50023955400 ',  69.0000,1,  35,   1,   1,0.97412300, -78.592890, 1.10000, 0.90000, 1.10000, 0.90000
 3462,'50023955500 ', 138.0000,1,  35,   1,   1,0.98016548, -76.227684, 1.10000, 0.90000, 1.10000, 0.90000
 3463,'50023955600 ',  69.0000,1,  35,   1,   1,0.96578425, -76.754169, 1.10000, 0.90000, 1.10000, 0.90000
 3464,'50023955700 ',  69.0000,1,  35,   1,   1,0.97599369, -75.989666, 1.10000, 0.90000, 1.10000, 0.90000
 3465,'50023955800 ',  69.0000,1,  35,   1,   1,0.97695845, -75.473686, 1.10000, 0.90000, 1.10000, 0.90000
 3466,'50025967000 ',  69.0000,1,  35,   1,   1,0.98188818, -76.812956, 1.10000, 0.90000, 1.10000, 0.90000
 3467,'50025967100 ',  69.0000,1,  35,   1,   1,0.96595770, -77.404259, 1.10000, 0.90000, 1.10000, 0.90000
 3468,'50025967200 ',  69.0000,1,  35,   1,   1,0.96691751, -77.023326, 1.10000, 0.90000, 1.10000, 0.90000
 3469,'50025967300 ',  69.0000,1,  35,   1,   1,0.99107468, -73.938266, 1.10000, 0.90000, 1.10000, 0.90000
 3470,'50025967400 ',  69.0000,1,  35,   1,   1,0.99361819, -73.892886, 1.10000, 0.90000, 1.10000, 0.90000
 3471,'50025967500 ',  69.0000,1,  35,   1,   1,0.99872684, -73.776862, 1.10000, 0.90000, 1.10000, 0.90000
 3472,'50025967600 ', 138.0000,1,  35,   1,   1,0.97709298, -76.010648, 1.10000, 0.90000, 1.10000, 0.90000
 3473,'50025967700 ', 138.0000,1,  35,   1,   1,0.97984958, -75.684083, 1.10000, 0.90000, 1.10000, 0.90000
 3474,'50025967800 ',  69.0000,1,  35,   1,   1,0.99684644, -74.013036, 1.10000, 0.90000, 1.10000, 0.90000
 3475,'50025967900 ',  69.0000,1,  35,   1,   1,1.00090373, -73.753762, 1.10000, 0.90000, 1.10000, 0.90000
 3476,'50025968000 ',  69.0000,1,  35,   1,   1,1.00786865, -73.363560, 1.10000, 0.90000, 1.10000, 0.90000
 3477,'50025968100 ',  69.0000,1,  35,   1,   1,1.01924515, -72.585288, 1.10000, 0.90000, 1.10000, 0.90000
 3478,'50025968200 ',  69.0000,1,  35,   1,   1,1.00400150, -73.392930, 1.10000, 0.90000, 1.10000, 0.90000
 3479,'50025968300 ',  69.0000,1,  35,   1,   1,0.99490845, -74.123187, 1.10000, 0.90000, 1.10000, 0.90000
 3480,'50025968400 ',  69.0000,1,  35,   1,   1,0.99090421, -74.199220, 1.10000, 0.90000, 1.10000, 0.90000
 3481,'50025968500 ', 138.0000,1,  35,   1,   1,0.99536538, -73.920638, 1.10000, 0.90000, 1.10000, 0.90000
 3482,'50025968600 ', 230.0000,1,  35,   1,   1,1.00151443, -73.008773, 1.10000, 0.90000, 1.10000, 0.90000
 3483,'50025968700 ', 138.0000,1,  35,   1,   1,0.99772245, -73.523851, 1.10000, 0.90000, 1.10000, 0.90000
 3484,'50027965000 ',  69.0000,1,  35,   1,   1,1.00711191, -75.068225, 1.10000, 0.90000, 1.10000, 0.90000
 3485,'50027965100 ',  69.0000,1,  35,   1,   1,0.96878970, -77.432263, 1.10000, 0.90000, 1.10000, 0.90000
 3486,'50027965200 ',  69.0000,1,  35,   1,   1,0.95942581, -78.028634, 1.10000, 0.90000, 1.10000, 0.90000
 3487,'50027965300 ',  69.0000,1,  35,   1,   1,0.95901471, -78.034139, 1.10000, 0.90000, 1.10000, 0.90000
 3488,'50027965400 ',  69.0000,1,  35,   1,   1,0.97152311, -77.207065, 1.10000, 0.90000, 1.10000, 0.90000
 3489,'50027965501 ',  69.0000,1,  35,   1,   1,0.98641348, -76.691509, 1.10000, 0.90000, 1.10000, 0.90000
 3490,'50027965502 ',  69.0000,1,  35,   1,   1,0.99354297, -76.146965, 1.10000, 0.90000, 1.10000, 0.90000
 3491,'50027965600 ',  69.0000,1,  35,   1,   1,0.99747145, -75.835058, 1.10000, 0.90000, 1.10000, 0.90000
 3492,'50027965700 ',  69.0000,1,  35,   1,   1,0.97881478, -77.273871, 1.10000, 0.90000, 1.10000, 0.90000
 3493,'50027965800 ',  69.0000,1,  35,   1,   1,0.98310930, -76.368222, 1.10000, 0.90000, 1.10000, 0.90000
 3494,'50027965900 ',  69.0000,1,  35,   1,   1,0.97760504, -76.425261, 1.10000, 0.90000, 1.10000, 0.90000
 3495,'50027966000 ',  69.0000,1,  35,   1,   1,0.97199851, -77.807206, 1.10000, 0.90000, 1.10000, 0.90000
 3496,'50027966100 ',  69.0000,1,  35,   1,   1,0.96837819, -78.040942, 1.10000, 0.90000, 1.10000, 0.90000
 3497,'50027966200 ',  69.0000,1,  35,   1,   1,0.95454013, -79.894410, 1.10000, 0.90000, 1.10000, 0.90000
 3498,'50027966300 ',  69.0000,1,  35,   1,   1,0.94710225, -80.091816, 1.10000, 0.90000, 1.10000, 0.90000
 3499,'50027966500 ',  69.0000,1,  35,   1,   1,0.95355672, -77.787276, 1.10000, 0.90000, 1.10000, 0.90000
 3500,'50027966600 ', 138.0000,1,  35,   1,   1,0.97729957, -77.242036, 1.10000, 0.90000, 1.10000, 0.90000
 3501,'50027966700 ',  69.0000,1,  35,   1,   1,0.96389753, -79.136402, 1.10000, 0.90000, 1.10000, 0.90000
 3502,'Indian Poi~1', 345.0000,2,  24,   1,   1,1.01999998, -58.910382, 1.10000, 0.90000, 1.10000, 0.90000
 3503,'Indian Poi~2', 345.0000,2,  24,   1,   1,1.02000034, -58.910511, 1.10000, 0.90000, 1.10000, 0.90000
 3504,'Oswego Har~1', 345.0000,2,  24,   1,   1,1.01999998, -49.909241, 1.10000, 0.90000, 1.10000, 0.90000
 3505,'Charles Po~1', 230.0000,2,  24,   1,   1,1.00011003, -62.471492, 1.10000, 0.90000, 1.10000, 0.90000
 3506,'James A Fi~1', 345.0000,2,  24,   1,   1,1.01999998, -49.200373, 1.10000, 0.90000, 1.10000, 0.90000
 3507,'Somerset O~1', 230.0000,2,  24,   1,   1,1.01999998, -66.491953, 1.10000, 0.90000, 1.10000, 0.90000
 3508,'Nine Mile ~2', 345.0000,2,  24,   1,   1,1.01994836, -49.209170, 1.10000, 0.90000, 1.10000, 0.90000
 3509,'Bowline Po~1', 345.0000,2,  24,   1,   1,1.01757312, -59.669803, 1.10000, 0.90000, 1.10000, 0.90000
 3510,'Roseton Ge~1', 345.0000,2,  24,   1,   1,1.01999998, -59.048037, 1.10000, 0.90000, 1.10000, 0.90000
 3511,'R E Ginna ~1', 138.0000,2,  24,   1,   1,1.01999998, -63.425000, 1.10000, 0.90000, 1.10000, 0.90000
 3512,'Selkirk Co~1', 345.0000,2,  24,   1,   1,1.01999998, -62.158505, 1.10000, 0.90000, 1.10000, 0.90000
 3513,'Northport   ', 345.0000,2,  24,   1,   1,1.01999998, -56.693548, 1.10000, 0.90000, 1.10000, 0.90000
 3514,'Arthur Kil~1', 345.0000,2,  24,   1,   1,1.01633775, -59.120704, 1.10000, 0.90000, 1.10000, 0.90000
 3515,'E F Barrett ', 230.0000,2,  24,   1,   1,1.01999998, -61.952630, 1.10000, 0.90000, 1.10000, 0.90000
 3516,'Athens Gen~1', 345.0000,2,  24,   1,   1,1.01999998, -60.115316, 1.10000, 0.90000, 1.10000, 0.90000
 3517,'Blenheim G~1', 345.0000,2,  24,   1,   1,1.01193917, -58.134288, 1.10000, 0.90000, 1.10000, 0.90000
 3518,'Caithness ~1', 138.0000,2,  24,   1,   1,1.01008880, -57.549781, 1.10000, 0.90000, 1.10000, 0.90000
 3519,'East River  ', 138.0000,2,  24,   1,   1,1.00451612, -62.958464, 1.10000, 0.90000, 1.10000, 0.90000
 3520,'Astoria Ge~1', 345.0000,2,  24,   1,   1,1.00354850, -61.641440, 1.10000, 0.90000, 1.10000, 0.90000
 3521,'Bethpage P~1', 345.0000,2,  24,   1,   1,1.01172650, -59.904966, 1.10000, 0.90000, 1.10000, 0.90000
 3522,'Empire Gen~1', 345.0000,2,  24,   1,   1,1.01999998, -64.350095, 1.10000, 0.90000, 1.10000, 0.90000
 3523,'Ravenswood  ', 345.0000,2,  24,   1,   1,1.00660574, -61.393183, 1.10000, 0.90000, 1.10000, 0.90000
 3524,'Astoria En~1', 230.0000,2,  24,   1,   1,1.00099039, -62.659964, 1.10000, 0.90000, 1.10000, 0.90000
 3525,'500MW CC    ', 345.0000,2,  24,   1,   1,1.00435674, -61.527198, 1.10000, 0.90000, 1.10000, 0.90000
 3526,'Sithe Inde~1', 345.0000,2,  24,   1,   1,1.01999998, -49.448889, 1.10000, 0.90000, 1.10000, 0.90000
 3527,'Cayuga Ope~1', 138.0000,2,  24,   1,   1,1.01999998, -68.874152, 1.10000, 0.90000, 1.10000, 0.90000
 3528,'Astoria Ga~1', 345.0000,2,  24,   1,   1,1.00441074, -61.543624, 1.10000, 0.90000, 1.10000, 0.90000
 3529,'RED-Roches~1', 138.0000,2,  24,   1,   1,1.01051879, -68.382672, 1.10000, 0.90000, 1.10000, 0.90000
 3530,'Noble Weth~1', 138.0000,2,  24,   1,   1,1.01999998, -66.101983, 1.10000, 0.90000, 1.10000, 0.90000
 3531,'Brooklyn N~1', 138.0000,2,  24,   1,   1,0.99591553, -63.180076, 1.10000, 0.90000, 1.10000, 0.90000
 3532,'Glenwood    ', 138.0000,2,  24,   1,   1,1.00019276, -63.983204, 1.10000, 0.90000, 1.10000, 0.90000
 3533,'Greenidge ~1', 138.0000,2,  24,   1,   1,1.01219285, -68.375651, 1.10000, 0.90000, 1.10000, 0.90000
 3534,'High Sheld~1', 138.0000,2,  24,   1,   1,1.01913166, -69.901788, 1.10000, 0.90000, 1.10000, 0.90000
 3535,'Richard M ~1', 138.0000,2,  24,   1,   1,1.00248563, -59.156658, 1.10000, 0.90000, 1.10000, 0.90000
 3536,'Noble Chat~1', 138.0000,2,  24,   1,   1,1.01999998, -61.390034, 1.10000, 0.90000, 1.10000, 0.90000
 3537,'Noble Clin~1', 138.0000,2,  24,   1,   1,1.01999998, -61.435509, 1.10000, 0.90000, 1.10000, 0.90000
 3538,'Noble Blis~1', 138.0000,2,  24,   1,   1,1.01999998, -66.968161, 1.10000, 0.90000, 1.10000, 0.90000
 3539,'Far Rockaway', 138.0000,1,  24,   1,   1,0.98772246, -65.771587, 1.10000, 0.90000, 1.10000, 0.90000
 3540,'Noble Alto~1', 138.0000,2,  24,   1,   1,1.01999998, -65.534784, 1.10000, 0.90000, 1.10000, 0.90000
 3541,'Dunkirk Ge~1', 138.0000,2,  24,   1,   1,1.01999998, -65.351967, 1.10000, 0.90000, 1.10000, 0.90000
 3542,'Saranac Fa~1', 345.0000,2,  24,   1,   1,1.01999998, -68.555551, 1.10000, 0.90000, 1.10000, 0.90000
 3543,'Indeck Cor~1', 138.0000,2,  24,   1,   1,1.01999998, -68.194617, 1.10000, 0.90000, 1.10000, 0.90000
 3544,'Cohocton W~1', 138.0000,2,  24,   1,   1,1.01865971, -70.701563, 1.10000, 0.90000, 1.10000, 0.90000
 3545,'Wading River', 138.0000,2,  24,   1,   1,1.01999998, -58.056861, 1.10000, 0.90000, 1.10000, 0.90000
 3546,'Covanta He~1', 345.0000,1,  24,   1,   1,1.00854039, -60.444640, 1.10000, 0.90000, 1.10000, 0.90000
 3547,'Danskammer~1', 345.0000,2,  24,   1,   1,1.01999998, -59.102938, 1.10000, 0.90000, 1.10000, 0.90000
 3548,'Massena En~1', 138.0000,2,  24,   1,   1,1.01999998, -64.407291, 1.10000, 0.90000, 1.10000, 0.90000
 3549,'Batavia Po~1', 138.0000,2,  24,   1,   1,0.99856281, -69.753990, 1.10000, 0.90000, 1.10000, 0.90000
 3550,'CH Resourc~1', 138.0000,2,  24,   1,   1,0.98281622, -61.120412, 1.10000, 0.90000, 1.10000, 0.90000
 3551,'Sterling P~1', 138.0000,2,  24,   1,   1,0.98304379, -62.467517, 1.10000, 0.90000, 1.10000, 0.90000
 3552,'Plant No 2~1', 138.0000,1,  24,   1,   1,0.98682851, -65.221442, 1.10000, 0.90000, 1.10000, 0.90000
 3553,'Bayswater ~1',  69.0000,2,  24,   1,   1,0.99476951, -65.611323, 1.10000, 0.90000, 1.10000, 0.90000
 3554,'Indeck Yer~1',  69.0000,2,  24,   1,   1,1.01108277, -74.358801, 1.10000, 0.90000, 1.10000, 0.90000
 3555,'Wheelabra~11', 138.0000,2,  24,   1,   1,1.00646544, -61.386148, 1.10000, 0.90000, 1.10000, 0.90000
 3556,'Indeck Osw~1', 138.0000,2,  24,   1,   1,1.01678634, -51.419867, 1.10000, 0.90000, 1.10000, 0.90000
 3557,'Robert Mos~1', 345.0000,2,  24,   1,   1,1.03399050, -64.688121, 1.10000, 0.90000, 1.10000, 0.90000
 3558,'Holtsville  ', 230.0000,2,  24,   1,   1,1.01869833, -58.474916, 1.10000, 0.90000, 1.10000, 0.90000
 3559,'Indeck Sil~1', 138.0000,2,  24,   1,   1,1.01999998, -68.355413, 1.10000, 0.90000, 1.10000, 0.90000
 3560,'WPS Power ~1',  69.0000,2,  24,   1,   1,1.01999998, -73.645422, 1.10000, 0.90000, 1.10000, 0.90000
 3561,'Fortistar ~1', 345.0000,1,  24,   1,   1,1.00477791, -70.303171, 1.10000, 0.90000, 1.10000, 0.90000
 3562,'Nassau Ene~1', 138.0000,1,  24,   1,   1,0.99289095, -63.963308, 1.10000, 0.90000, 1.10000, 0.90000
 3563,'Hawkeye En~1',  69.0000,2,  24,   1,   1,1.00446141, -59.943919, 1.10000, 0.90000, 1.10000, 0.90000
 3564,'Port Jeffe~1', 230.0000,2,  24,   1,   1,1.01999998, -58.668777, 1.10000, 0.90000, 1.10000, 0.90000
 3565,'Glenwood L~1', 138.0000,1,  24,   1,   1,1.00011599, -63.989495, 1.10000, 0.90000, 1.10000, 0.90000
 3566,'Shoreham    ', 138.0000,2,  24,   1,   1,1.01732373, -58.284436, 1.10000, 0.90000, 1.10000, 0.90000
 3567,'West Babylon',  69.0000,2,  24,   1,   1,0.98823214, -63.663360, 1.10000, 0.90000, 1.10000, 0.90000
 3568,'Edgewood E~1', 138.0000,1,  24,   1,   1,0.99385267, -61.519432, 1.10000, 0.90000, 1.10000, 0.90000
 3569,'Shoreham E~1', 138.0000,1,  24,   1,   1,1.01923132, -58.108470, 1.10000, 0.90000, 1.10000, 0.90000
 3570,'Pinelawn P~1', 138.0000,1,  24,   1,   1,0.98920822, -63.282112, 1.10000, 0.90000, 1.10000, 0.90000
 3571,'Rensselaer~1', 345.0000,1,  24,   1,   1,1.01998389, -64.350648, 1.10000, 0.90000, 1.10000, 0.90000
 3572,'Hudson Ave~1', 138.0000,2,  24,   1,   1,0.99716496, -63.178000, 1.10000, 0.90000, 1.10000, 0.90000
 3573,'Carr Stree~1', 138.0000,2,  24,   1,   1,0.98626757, -60.478436, 1.10000, 0.90000, 1.10000, 0.90000
 3574,'Lockport E~1', 345.0000,1,  24,   1,   1,1.00595284, -69.773709, 1.10000, 0.90000, 1.10000, 0.90000
 3575,'Binghamton~1',  69.0000,2,  24,   1,   1,0.95767039, -75.532057, 1.10000, 0.90000, 1.10000, 0.90000
 3576,'S A Carlson ', 138.0000,1,  24,   1,   1,0.97465408, -70.761696, 1.10000, 0.90000, 1.10000, 0.90000
 3577,'Spier Falls ', 138.0000,2,  24,   1,   1,1.00455058, -70.133919, 1.10000, 0.90000, 1.10000, 0.90000
 3578,'Vernon Bou~1', 138.0000,2,  24,   1,   1,0.99066055, -64.082180, 1.10000, 0.90000, 1.10000, 0.90000
 3579,'Joseph J S~1', 138.0000,2,  24,   1,   1,0.98820943, -63.350305, 1.10000, 0.90000, 1.10000, 0.90000
 3580,'Brentwood   ',  69.0000,2,  24,   1,   1,1.00415945, -60.403331, 1.10000, 0.90000, 1.10000, 0.90000
 3581,'Hell Gate   ', 138.0000,2,  24,   1,   1,0.98963451, -64.223142, 1.10000, 0.90000, 1.10000, 0.90000
 3582,'Harlem Riv~1', 138.0000,2,  24,   1,   1,0.98957157, -64.208915, 1.10000, 0.90000, 1.10000, 0.90000
 3583,'North 1st   ', 138.0000,2,  24,   1,   1,0.98619378, -64.705797, 1.10000, 0.90000, 1.10000, 0.90000
 3584,'Pouch       ', 138.0000,2,  24,   1,   1,0.98952007, -62.693207, 1.10000, 0.90000, 1.10000, 0.90000
 3585,'Castleton ~1', 138.0000,2,  24,   1,   1,0.99864864, -66.335897, 1.10000, 0.90000, 1.10000, 0.90000
 3586,'Stony Broo~1', 138.0000,2,  24,   1,   1,1.00590348, -59.739129, 1.10000, 0.90000, 1.10000, 0.90000
 3587,'Hillburn    ', 138.0000,1,  24,   1,   1,0.98130059, -63.933187, 1.10000, 0.90000, 1.10000, 0.90000
 3588,'Indeck Ole~1', 138.0000,2,  24,   1,   1,0.99099517, -74.107266, 1.10000, 0.90000, 1.10000, 0.90000
 3589,'Rochester 5 ',  69.0000,2,  24,   1,   1,0.99359524, -69.663579, 1.10000, 0.90000, 1.10000, 0.90000
 3590,'Ticonderog~1', 138.0000,2,  24,   1,   1,1.00685954, -68.434370, 1.10000, 0.90000, 1.10000, 0.90000
 3591,'School Str~1',  69.0000,2,  24,   1,   1,0.96915662, -71.709091, 1.10000, 0.90000, 1.10000, 0.90000
 3592,'Allegany C~1',  69.0000,2,  24,   1,   1,1.01999998, -69.586398, 1.10000, 0.90000, 1.10000, 0.90000
 3593,'Shoemaker   ', 345.0000,1,  24,   1,   1,0.99902874, -61.657682, 1.10000, 0.90000, 1.10000, 0.90000
 3594,'Carthage E~1',  69.0000,2,  24,   1,   1,0.98580611, -66.507656, 1.10000, 0.90000, 1.10000, 0.90000
 3595,'Onondaga C~1', 138.0000,2,  24,   1,   1,0.97956908, -61.727117, 1.10000, 0.90000, 1.10000, 0.90000
 3596,'Cornell Un~1',  69.0000,2,  24,   1,   1,0.99780446, -71.193295, 1.10000, 0.90000, 1.10000, 0.90000
 3597,'Dutch Hill~1',  69.0000,2,  24,   1,   1,1.01204312, -71.342945, 1.10000, 0.90000, 1.10000, 0.90000
 3598,'74th Street ', 138.0000,2,  24,   1,   1,0.99210989, -63.971825, 1.10000, 0.90000, 1.10000, 0.90000
 3599,'Sherman Is~1', 138.0000,2,  24,   1,   1,1.00706100, -69.912867, 1.10000, 0.90000, 1.10000, 0.90000
 3600,'Bennetts B~1', 138.0000,2,  24,   1,   1,1.00041056, -58.142457, 1.10000, 0.90000, 1.10000, 0.90000
 3601,'Colton      ',  69.0000,2,  24,   1,   1,1.01999998, -69.527392, 1.10000, 0.90000, 1.10000, 0.90000
 3602,'Stewarts B~1', 138.0000,2,  24,   1,   1,1.01047885, -69.869461, 1.10000, 0.90000, 1.10000, 0.90000
 3603,'Munnsville~1', 138.0000,2,  24,   1,   1,0.98461896, -61.837459, 1.10000, 0.90000, 1.10000, 0.90000
 3604,'Maple Ridg~1', 138.0000,2,  24,   1,   1,1.01999998, -57.345066, 1.10000, 0.90000, 1.10000, 0.90000
 3605,'Glen Park ~1',  69.0000,2,  24,   1,   1,0.98076057, -64.962141, 1.10000, 0.90000, 1.10000, 0.90000
 3606,'Charles P ~1', 138.0000,1,  24,   1,   1,0.99266285, -65.178255, 1.10000, 0.90000, 1.10000, 0.90000
 3607,'Huntington~1',  69.0000,2,  24,   1,   1,0.98551685, -61.651630, 1.10000, 0.90000, 1.10000, 0.90000
 3608,'East Hampton',  69.0000,2,  24,   1,   1,1.00663328, -60.359352, 1.10000, 0.90000, 1.10000, 0.90000
 3609,'Ogdensburg~1', 138.0000,2,  24,   1,   1,0.99803764, -67.904136, 1.10000, 0.90000, 1.10000, 0.90000
 3610,'Stark       ', 138.0000,2,  24,   1,   1,1.01999998, -63.555962, 1.10000, 0.90000, 1.10000, 0.90000
 3611,'University~6',  69.0000,2,  24,   1,   1,0.98592621, -69.637385, 1.10000, 0.90000, 1.10000, 0.90000
 3612,'Neversink   ', 230.0000,1,  24,   1,   1,0.99019772, -63.993463, 1.10000, 0.90000, 1.10000, 0.90000
 3613,'Rainbow Fa~1',  69.0000,2,  24,   1,   1,1.01999998, -64.700852, 1.10000, 0.90000, 1.10000, 0.90000
 3614,'Covanta Ni~1', 138.0000,2,  24,   1,   1,1.01999998, -74.602400, 1.10000, 0.90000, 1.10000, 0.90000
 3615,'Curtis Pal~1',  69.0000,2,  24,   1,   1,1.01523101, -69.149320, 1.10000, 0.90000, 1.10000, 0.90000
 3616,'Five Falls  ', 138.0000,2,  24,   1,   1,1.01615131, -66.276399, 1.10000, 0.90000, 1.10000, 0.90000
 3617,'Lederle La~1', 138.0000,2,  24,   1,   1,0.98664188, -63.190055, 1.10000, 0.90000, 1.10000, 0.90000
 3618,'E J West    ',  69.0000,2,  24,   1,   1,1.00442910, -70.042224, 1.10000, 0.90000, 1.10000, 0.90000
 3619,'Narrows Ga~1', 138.0000,2,  24,   1,   1,0.98823321, -63.302432, 1.10000, 0.90000, 1.10000, 0.90000
 3620,'Hudson Fal~1',  69.0000,2,  24,   1,   1,0.98783702, -69.935140, 1.10000, 0.90000, 1.10000, 0.90000
 3621,'Trenton Fa~1',  69.0000,2,  24,   1,   1,0.98821139, -66.016545, 1.10000, 0.90000, 1.10000, 0.90000
 3622,'South Cairo ', 138.0000,1,  24,   1,   1,0.99059618, -65.053618, 1.10000, 0.90000, 1.10000, 0.90000
 3623,'West Coxsa~1',  69.0000,2,  24,   1,   1,1.00156987, -64.743158, 1.10000, 0.90000, 1.10000, 0.90000
 3624,'ReEnergy L~2',  69.0000,2,  24,   1,   1,0.98400563, -63.493118, 1.10000, 0.90000, 1.10000, 0.90000
 3625,'South Colton',  69.0000,2,  24,   1,   1,1.01999998, -64.550793, 1.10000, 0.90000, 1.10000, 0.90000
 3626,'Beardslee   ',  69.0000,2,  24,   1,   1,0.97291887, -68.651488, 1.10000, 0.90000, 1.10000, 0.90000
 3627,'Gowanus Ga~1', 345.0000,2,  24,   1,   1,1.00441360, -61.021190, 1.10000, 0.90000, 1.10000, 0.90000
 3628,'Lewiston N~1', 138.0000,2,  24,   1,   1,1.01666880, -71.379746, 1.10000, 0.90000, 1.10000, 0.90000
 3629,'Steel Wind~1',  69.0000,2,  24,   1,   1,1.00255215, -73.848709, 1.10000, 0.90000, 1.10000, 0.90000
 3630,'36001000100 ', 138.0000,1,  24,   1,   1,0.98901933, -67.494878, 1.10000, 0.90000, 1.10000, 0.90000
 3631,'36001000200 ', 138.0000,1,  24,   1,   1,0.99112231, -67.302915, 1.10000, 0.90000, 1.10000, 0.90000
 3632,'36001000300 ',  69.0000,1,  24,   1,   1,0.96934569, -69.405480, 1.10000, 0.90000, 1.10000, 0.90000
 3633,'36001000401 ',  69.0000,1,  24,   1,   1,0.96469551, -69.610658, 1.10000, 0.90000, 1.10000, 0.90000
 3634,'36001000403 ',  69.0000,1,  24,   1,   1,0.96733081, -69.463960, 1.10000, 0.90000, 1.10000, 0.90000
 3635,'36001000404 ',  69.0000,1,  24,   1,   1,0.96546435, -69.533539, 1.10000, 0.90000, 1.10000, 0.90000
 3636,'36001000501 ',  69.0000,1,  24,   1,   1,0.97160906, -69.203012, 1.10000, 0.90000, 1.10000, 0.90000
 3637,'36001000502 ',  69.0000,1,  24,   1,   1,0.97204232, -69.157755, 1.10000, 0.90000, 1.10000, 0.90000
 3638,'36001000600 ',  69.0000,1,  24,   1,   1,0.97274095, -69.117649, 1.10000, 0.90000, 1.10000, 0.90000
 3639,'36001000700 ',  69.0000,1,  24,   1,   1,0.97228897, -69.181470, 1.10000, 0.90000, 1.10000, 0.90000
 3640,'36001000800 ',  69.0000,1,  24,   1,   1,0.97387087, -69.007628, 1.10000, 0.90000, 1.10000, 0.90000
 3641,'36001001100 ',  69.0000,1,  24,   1,   1,0.97841978, -68.664124, 1.10000, 0.90000, 1.10000, 0.90000
 3642,'36001001400 ',  69.0000,1,  24,   1,   1,0.97422075, -69.004650, 1.10000, 0.90000, 1.10000, 0.90000
 3643,'36001001500 ',  69.0000,1,  24,   1,   1,0.97328591, -69.037851, 1.10000, 0.90000, 1.10000, 0.90000
 3644,'36001001600 ',  69.0000,1,  24,   1,   1,0.97444236, -68.951504, 1.10000, 0.90000, 1.10000, 0.90000
 3645,'36001001700 ',  69.0000,1,  24,   1,   1,0.97151273, -69.039764, 1.10000, 0.90000, 1.10000, 0.90000
 3646,'36001001801 ',  69.0000,1,  24,   1,   1,0.97237200, -68.947638, 1.10000, 0.90000, 1.10000, 0.90000
 3647,'36001001802 ',  69.0000,1,  24,   1,   1,0.96644658, -69.474417, 1.10000, 0.90000, 1.10000, 0.90000
 3648,'36001001901 ',  69.0000,1,  24,   1,   1,0.97626442, -68.822721, 1.10000, 0.90000, 1.10000, 0.90000
 3649,'36001001902 ',  69.0000,1,  24,   1,   1,0.97788638, -68.690400, 1.10000, 0.90000, 1.10000, 0.90000
 3650,'36001002000 ',  69.0000,1,  24,   1,   1,0.98123103, -68.407384, 1.10000, 0.90000, 1.10000, 0.90000
 3651,'36001002100 ', 138.0000,1,  24,   1,   1,0.99334699, -66.924939, 1.10000, 0.90000, 1.10000, 0.90000
 3652,'36001002200 ',  69.0000,1,  24,   1,   1,0.97598690, -68.833226, 1.10000, 0.90000, 1.10000, 0.90000
 3653,'36001002300 ',  69.0000,1,  24,   1,   1,0.97714353, -68.757267, 1.10000, 0.90000, 1.10000, 0.90000
 3654,'36001002500 ', 138.0000,1,  24,   1,   1,0.99730515, -66.688553, 1.10000, 0.90000, 1.10000, 0.90000
 3655,'36001002600 ', 138.0000,1,  24,   1,   1,0.99629784, -66.733988, 1.10000, 0.90000, 1.10000, 0.90000
 3656,'36001012700 ',  69.0000,1,  24,   1,   1,0.96500468, -72.013348, 1.10000, 0.90000, 1.10000, 0.90000
 3657,'36001012800 ',  69.0000,1,  24,   1,   1,0.96543628, -72.001218, 1.10000, 0.90000, 1.10000, 0.90000
 3658,'36001012900 ',  69.0000,1,  24,   1,   1,0.96916920, -71.656519, 1.10000, 0.90000, 1.10000, 0.90000
 3659,'36001013000 ',  69.0000,1,  24,   1,   1,0.96934873, -71.389800, 1.10000, 0.90000, 1.10000, 0.90000
 3660,'36001013100 ',  69.0000,1,  24,   1,   1,0.96284717, -71.955811, 1.10000, 0.90000, 1.10000, 0.90000
 3661,'36001013200 ',  69.0000,1,  24,   1,   1,0.96348333, -71.826925, 1.10000, 0.90000, 1.10000, 0.90000
 3662,'36001013300 ',  69.0000,1,  24,   1,   1,0.96347451, -71.810471, 1.10000, 0.90000, 1.10000, 0.90000
 3663,'36001013400 ',  69.0000,1,  24,   1,   1,0.96592087, -71.636165, 1.10000, 0.90000, 1.10000, 0.90000
 3664,'36001013503 ', 138.0000,1,  24,   1,   1,0.97028440, -70.069128, 1.10000, 0.90000, 1.10000, 0.90000
 3665,'36001013505 ',  69.0000,1,  24,   1,   1,0.96342081, -71.716549, 1.10000, 0.90000, 1.10000, 0.90000
 3666,'36001013506 ', 138.0000,1,  24,   1,   1,0.96850395, -70.295802, 1.10000, 0.90000, 1.10000, 0.90000
 3667,'36001013507 ',  69.0000,1,  24,   1,   1,0.96066052, -70.402653, 1.10000, 0.90000, 1.10000, 0.90000
 3668,'36001013508 ',  69.0000,1,  24,   1,   1,0.96830165, -71.139876, 1.10000, 0.90000, 1.10000, 0.90000
 3669,'36001013601 ',  69.0000,1,  24,   1,   1,0.96760136, -71.321525, 1.10000, 0.90000, 1.10000, 0.90000
 3670,'36001013602 ', 138.0000,1,  24,   1,   1,0.98613149, -67.787305, 1.10000, 0.90000, 1.10000, 0.90000
 3671,'36001013703 ', 138.0000,1,  24,   1,   1,0.97589314, -68.454833, 1.10000, 0.90000, 1.10000, 0.90000
 3672,'36001013705 ',  69.0000,1,  24,   1,   1,0.96603149, -69.630712, 1.10000, 0.90000, 1.10000, 0.90000
 3673,'36001013706 ',  69.0000,1,  24,   1,   1,0.96703476, -69.693372, 1.10000, 0.90000, 1.10000, 0.90000
 3674,'36001013707 ',  69.0000,1,  24,   1,   1,0.96271449, -70.017184, 1.10000, 0.90000, 1.10000, 0.90000
 3675,'36001013801 ', 138.0000,1,  24,   1,   1,0.98247409, -67.702331, 1.10000, 0.90000, 1.10000, 0.90000
 3676,'36001013802 ',  69.0000,1,  24,   1,   1,0.96505141, -70.242130, 1.10000, 0.90000, 1.10000, 0.90000
 3677,'36001013901 ',  69.0000,1,  24,   1,   1,0.96529019, -69.647671, 1.10000, 0.90000, 1.10000, 0.90000
 3678,'36001013902 ', 138.0000,1,  24,   1,   1,0.97502512, -68.506599, 1.10000, 0.90000, 1.10000, 0.90000
 3679,'36001014001 ',  69.0000,1,  24,   1,   1,0.96497029, -69.657063, 1.10000, 0.90000, 1.10000, 0.90000
 3680,'36001014002 ',  69.0000,1,  24,   1,   1,0.96689779, -69.588494, 1.10000, 0.90000, 1.10000, 0.90000
 3681,'36001014100 ',  69.0000,1,  24,   1,   1,0.97411418, -68.769623, 1.10000, 0.90000, 1.10000, 0.90000
 3682,'36001014201 ',  69.0000,1,  24,   1,   1,0.98403364, -67.938389, 1.10000, 0.90000, 1.10000, 0.90000
 3683,'36001014202 ',  69.0000,1,  24,   1,   1,0.98055655, -68.110981, 1.10000, 0.90000, 1.10000, 0.90000
 3684,'36001014203 ', 138.0000,1,  24,   1,   1,0.99592996, -65.892679, 1.10000, 0.90000, 1.10000, 0.90000
 3685,'36001014301 ', 138.0000,1,  24,   1,   1,0.99699181, -66.510558, 1.10000, 0.90000, 1.10000, 0.90000
 3686,'36001014302 ', 138.0000,1,  24,   1,   1,1.00001240, -65.249391, 1.10000, 0.90000, 1.10000, 0.90000
 3687,'36001014401 ', 138.0000,1,  24,   1,   1,0.99911988, -64.818686, 1.10000, 0.90000, 1.10000, 0.90000
 3688,'36001014402 ',  69.0000,1,  24,   1,   1,0.98224652, -65.765528, 1.10000, 0.90000, 1.10000, 0.90000
 3689,'36001014501 ',  69.0000,1,  24,   1,   1,0.98320824, -67.679067, 1.10000, 0.90000, 1.10000, 0.90000
 3690,'36001014502 ',  69.0000,1,  24,   1,   1,0.99140114, -66.538289, 1.10000, 0.90000, 1.10000, 0.90000
 3691,'36001014503 ',  69.0000,1,  24,   1,   1,0.98118156, -67.987321, 1.10000, 0.90000, 1.10000, 0.90000
 3692,'36001014606 ',  69.0000,1,  24,   1,   1,0.96927696, -69.563571, 1.10000, 0.90000, 1.10000, 0.90000
 3693,'36001014607 ', 138.0000,1,  24,   1,   1,0.98346132, -67.522506, 1.10000, 0.90000, 1.10000, 0.90000
 3694,'36001014608 ',  69.0000,1,  24,   1,   1,0.96662265, -69.415670, 1.10000, 0.90000, 1.10000, 0.90000
 3695,'36001014609 ',  69.0000,1,  24,   1,   1,0.96871781, -69.194734, 1.10000, 0.90000, 1.10000, 0.90000
 3696,'36001014611 ', 138.0000,1,  24,   1,   1,0.98547739, -67.234210, 1.10000, 0.90000, 1.10000, 0.90000
 3697,'36001014612 ',  69.0000,1,  24,   1,   1,0.96839142, -68.942543, 1.10000, 0.90000, 1.10000, 0.90000
 3698,'36001014613 ',  69.0000,1,  24,   1,   1,0.96885461, -68.937181, 1.10000, 0.90000, 1.10000, 0.90000
 3699,'36001014614 ',  69.0000,1,  24,   1,   1,0.96852273, -69.195028, 1.10000, 0.90000, 1.10000, 0.90000
 3700,'36001014615 ',  69.0000,1,  24,   1,   1,0.97178096, -68.903078, 1.10000, 0.90000, 1.10000, 0.90000
 3701,'36001014700 ',  69.0000,1,  24,   1,   1,0.96490073, -69.000948, 1.10000, 0.90000, 1.10000, 0.90000
 3702,'36001014801 ',  69.0000,1,  24,   1,   1,0.97638494, -67.773713, 1.10000, 0.90000, 1.10000, 0.90000
 3703,'36001014802 ',  69.0000,1,  24,   1,   1,0.98019707, -66.420817, 1.10000, 0.90000, 1.10000, 0.90000
 3704,'36001014803 ',  69.0000,1,  24,   1,   1,0.98371708, -66.368067, 1.10000, 0.90000, 1.10000, 0.90000
 3705,'36003940200 ',  69.0000,1,  24,   1,   1,0.97186893, -74.763128, 1.10000, 0.90000, 1.10000, 0.90000
 3706,'36003950100 ',  69.0000,1,  24,   1,   1,1.00709796, -69.956047, 1.10000, 0.90000, 1.10000, 0.90000
 3707,'36003950300 ',  69.0000,1,  24,   1,   1,1.01065099, -69.770259, 1.10000, 0.90000, 1.10000, 0.90000
 3708,'36003950400 ',  69.0000,1,  24,   1,   1,0.98727602, -72.690275, 1.10000, 0.90000, 1.10000, 0.90000
 3709,'36003950500 ',  69.0000,1,  24,   1,   1,0.97181422, -74.759050, 1.10000, 0.90000, 1.10000, 0.90000
 3710,'36003950600 ',  69.0000,1,  24,   1,   1,0.97133338, -75.297078, 1.10000, 0.90000, 1.10000, 0.90000
 3711,'36003950700 ',  69.0000,1,  24,   1,   1,0.97082597, -75.431250, 1.10000, 0.90000, 1.10000, 0.90000
 3712,'36003950800 ',  69.0000,1,  24,   1,   1,0.97829723, -73.775578, 1.10000, 0.90000, 1.10000, 0.90000
 3713,'36003950900 ',  69.0000,1,  24,   1,   1,0.97224939, -75.263576, 1.10000, 0.90000, 1.10000, 0.90000
 3714,'36003951000 ',  69.0000,1,  24,   1,   1,0.95414412, -76.473038, 1.10000, 0.90000, 1.10000, 0.90000
 3715,'36003951100 ',  69.0000,1,  24,   1,   1,0.96000195, -75.596711, 1.10000, 0.90000, 1.10000, 0.90000
 3716,'36003951200 ',  69.0000,1,  24,   1,   1,0.97209412, -75.089556, 1.10000, 0.90000, 1.10000, 0.90000
 3717,'36003951300 ',  69.0000,1,  24,   1,   1,1.01212204, -69.882316, 1.10000, 0.90000, 1.10000, 0.90000
 3718,'36005000100 ', 138.0000,1,  24,   1,   1,0.99191350, -64.068083, 1.10000, 0.90000, 1.10000, 0.90000
 3719,'36005000200 ',  69.0000,1,  24,   1,   1,0.97482771, -66.675446, 1.10000, 0.90000, 1.10000, 0.90000
 3720,'36005000400 ',  69.0000,1,  24,   1,   1,0.97428256, -66.773664, 1.10000, 0.90000, 1.10000, 0.90000
 3721,'36005001600 ',  69.0000,1,  24,   1,   1,0.97498143, -66.727110, 1.10000, 0.90000, 1.10000, 0.90000
 3722,'36005001900 ', 345.0000,1,  24,   1,   1,1.00173354, -61.905775, 1.10000, 0.90000, 1.10000, 0.90000
 3723,'36005002000 ',  69.0000,1,  24,   1,   1,0.97500581, -66.670549, 1.10000, 0.90000, 1.10000, 0.90000
 3724,'36005002300 ',  69.0000,1,  24,   1,   1,0.98371667, -65.469638, 1.10000, 0.90000, 1.10000, 0.90000
 3725,'36005002400 ',  69.0000,1,  24,   1,   1,0.97526783, -66.604610, 1.10000, 0.90000, 1.10000, 0.90000
 3726,'36005002500 ', 138.0000,1,  24,   1,   1,0.98882991, -64.354630, 1.10000, 0.90000, 1.10000, 0.90000
 3727,'36005002701 ', 138.0000,1,  24,   1,   1,0.98893148, -64.335410, 1.10000, 0.90000, 1.10000, 0.90000
 3728,'36005002702 ', 138.0000,1,  24,   1,   1,0.98903644, -64.318150, 1.10000, 0.90000, 1.10000, 0.90000
 3729,'36005002800 ', 138.0000,1,  24,   1,   1,0.98326087, -65.161207, 1.10000, 0.90000, 1.10000, 0.90000
 3730,'36005003100 ',  69.0000,1,  24,   1,   1,0.98198658, -65.681537, 1.10000, 0.90000, 1.10000, 0.90000
 3731,'36005003300 ',  69.0000,1,  24,   1,   1,0.98238879, -65.695000, 1.10000, 0.90000, 1.10000, 0.90000
 3732,'36005003500 ',  69.0000,1,  24,   1,   1,0.98191863, -65.765317, 1.10000, 0.90000, 1.10000, 0.90000
 3733,'36005003700 ',  69.0000,1,  24,   1,   1,0.98215508, -65.729110, 1.10000, 0.90000, 1.10000, 0.90000
 3734,'36005003800 ',  69.0000,1,  24,   1,   1,0.97554588, -66.650379, 1.10000, 0.90000, 1.10000, 0.90000
 3735,'36005003900 ',  69.0000,1,  24,   1,   1,0.98285359, -65.658745, 1.10000, 0.90000, 1.10000, 0.90000
 3736,'36005004001 ', 138.0000,1,  24,   1,   1,0.98212802, -65.327174, 1.10000, 0.90000, 1.10000, 0.90000
 3737,'36005004100 ',  69.0000,1,  24,   1,   1,0.98252290, -65.703476, 1.10000, 0.90000, 1.10000, 0.90000
