 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 3738,'36005004200 ', 138.0000,1,  24,   1,   1,0.98213470, -65.338921, 1.10000, 0.90000, 1.10000, 0.90000
 3739,'36005004300 ',  69.0000,1,  24,   1,   1,0.98228514, -65.712895, 1.10000, 0.90000, 1.10000, 0.90000
 3740,'36005004400 ',  69.0000,1,  24,   1,   1,0.97522557, -66.659525, 1.10000, 0.90000, 1.10000, 0.90000
 3741,'36005004600 ',  69.0000,1,  24,   1,   1,0.97473085, -66.678103, 1.10000, 0.90000, 1.10000, 0.90000
 3742,'36005004800 ',  69.0000,1,  24,   1,   1,0.97458935, -66.729282, 1.10000, 0.90000, 1.10000, 0.90000
 3743,'36005005001 ',  69.0000,1,  24,   1,   1,0.97567773, -66.608305, 1.10000, 0.90000, 1.10000, 0.90000
 3744,'36005005002 ',  69.0000,1,  24,   1,   1,0.97459906, -66.728776, 1.10000, 0.90000, 1.10000, 0.90000
 3745,'36005005100 ', 138.0000,1,  24,   1,   1,0.98821831, -64.420486, 1.10000, 0.90000, 1.10000, 0.90000
 3746,'36005005200 ',  69.0000,1,  24,   1,   1,0.97482949, -66.665276, 1.10000, 0.90000, 1.10000, 0.90000
 3747,'36005005300 ',  69.0000,1,  24,   1,   1,0.97368759, -66.960777, 1.10000, 0.90000, 1.10000, 0.90000
 3748,'36005005400 ',  69.0000,1,  24,   1,   1,0.97473872, -66.717452, 1.10000, 0.90000, 1.10000, 0.90000
 3749,'36005005600 ',  69.0000,1,  24,   1,   1,0.97463381, -66.720334, 1.10000, 0.90000, 1.10000, 0.90000
 3750,'36005005902 ',  69.0000,1,  24,   1,   1,0.98021424, -65.827567, 1.10000, 0.90000, 1.10000, 0.90000
 3751,'36005006000 ',  69.0000,1,  24,   1,   1,0.97500908, -66.451600, 1.10000, 0.90000, 1.10000, 0.90000
 3752,'36005006100 ',  69.0000,1,  24,   1,   1,0.98008996, -65.830948, 1.10000, 0.90000, 1.10000, 0.90000
 3753,'36005006200 ', 138.0000,1,  24,   1,   1,0.98230898, -65.283508, 1.10000, 0.90000, 1.10000, 0.90000
 3754,'36005006300 ',  69.0000,1,  24,   1,   1,0.97976720, -65.879469, 1.10000, 0.90000, 1.10000, 0.90000
 3755,'36005006400 ',  69.0000,1,  24,   1,   1,0.97669989, -66.341771, 1.10000, 0.90000, 1.10000, 0.90000
 3756,'36005006500 ',  69.0000,1,  24,   1,   1,0.98111796, -65.770248, 1.10000, 0.90000, 1.10000, 0.90000
 3757,'36005006700 ',  69.0000,1,  24,   1,   1,0.97900695, -65.960298, 1.10000, 0.90000, 1.10000, 0.90000
 3758,'36005006800 ',  69.0000,1,  24,   1,   1,0.97469062, -66.721871, 1.10000, 0.90000, 1.10000, 0.90000
 3759,'36005006900 ',  69.0000,1,  24,   1,   1,0.97875345, -65.974935, 1.10000, 0.90000, 1.10000, 0.90000
 3760,'36005007000 ',  69.0000,1,  24,   1,   1,0.97490257, -66.704871, 1.10000, 0.90000, 1.10000, 0.90000
 3761,'36005007100 ',  69.0000,1,  24,   1,   1,0.97880346, -65.965325, 1.10000, 0.90000, 1.10000, 0.90000
 3762,'36005007200 ', 138.0000,1,  24,   1,   1,0.98212999, -65.319503, 1.10000, 0.90000, 1.10000, 0.90000
 3763,'36005007300 ', 138.0000,1,  24,   1,   1,0.98485839, -64.937470, 1.10000, 0.90000, 1.10000, 0.90000
 3764,'36005007400 ',  69.0000,1,  24,   1,   1,0.97457361, -66.761909, 1.10000, 0.90000, 1.10000, 0.90000
 3765,'36005007500 ',  69.0000,1,  24,   1,   1,0.98067856, -65.924549, 1.10000, 0.90000, 1.10000, 0.90000
 3766,'36005007600 ',  69.0000,1,  24,   1,   1,0.97647524, -66.347918, 1.10000, 0.90000, 1.10000, 0.90000
 3767,'36005007700 ',  69.0000,1,  24,   1,   1,0.98057044, -65.927219, 1.10000, 0.90000, 1.10000, 0.90000
 3768,'36005007800 ',  69.0000,1,  24,   1,   1,0.97789776, -66.217024, 1.10000, 0.90000, 1.10000, 0.90000
 3769,'36005007900 ', 138.0000,1,  24,   1,   1,0.98499566, -64.922936, 1.10000, 0.90000, 1.10000, 0.90000
 3770,'36005008300 ', 138.0000,1,  24,   1,   1,0.98513192, -64.907322, 1.10000, 0.90000, 1.10000, 0.90000
 3771,'36005008400 ',  69.0000,1,  24,   1,   1,0.97420996, -66.775672, 1.10000, 0.90000, 1.10000, 0.90000
 3772,'36005008500 ',  69.0000,1,  24,   1,   1,0.97639090, -66.464339, 1.10000, 0.90000, 1.10000, 0.90000
 3773,'36005008600 ',  69.0000,1,  24,   1,   1,0.97444087, -66.765543, 1.10000, 0.90000, 1.10000, 0.90000
 3774,'36005008700 ',  69.0000,1,  24,   1,   1,0.97608256, -66.485218, 1.10000, 0.90000, 1.10000, 0.90000
 3775,'36005008900 ',  69.0000,1,  24,   1,   1,0.97648054, -66.443821, 1.10000, 0.90000, 1.10000, 0.90000
 3776,'36005009000 ',  69.0000,1,  24,   1,   1,0.97553849, -66.501331, 1.10000, 0.90000, 1.10000, 0.90000
 3777,'36005009200 ',  69.0000,1,  24,   1,   1,0.97803646, -66.196363, 1.10000, 0.90000, 1.10000, 0.90000
 3778,'36005009300 ', 138.0000,1,  24,   1,   1,0.98546344, -64.874755, 1.10000, 0.90000, 1.10000, 0.90000
 3779,'36005009600 ',  69.0000,1,  24,   1,   1,0.97821736, -66.202906, 1.10000, 0.90000, 1.10000, 0.90000
 3780,'36005009800 ',  69.0000,1,  24,   1,   1,0.97507316, -66.533720, 1.10000, 0.90000, 1.10000, 0.90000
 3781,'36005011000 ',  69.0000,1,  24,   1,   1,0.97541380, -66.504363, 1.10000, 0.90000, 1.10000, 0.90000
 3782,'36005011502 ',  69.0000,1,  24,   1,   1,0.97583956, -66.590205, 1.10000, 0.90000, 1.10000, 0.90000
 3783,'36005011700 ',  69.0000,1,  24,   1,   1,0.97531885, -66.603258, 1.10000, 0.90000, 1.10000, 0.90000
 3784,'36005011800 ', 138.0000,1,  24,   1,   1,0.97890931, -65.975802, 1.10000, 0.90000, 1.10000, 0.90000
 3785,'36005011900 ',  69.0000,1,  24,   1,   1,0.97529668, -66.645079, 1.10000, 0.90000, 1.10000, 0.90000
 3786,'36005012101 ',  69.0000,1,  24,   1,   1,0.97496510, -66.653938, 1.10000, 0.90000, 1.10000, 0.90000
 3787,'36005012102 ',  69.0000,1,  24,   1,   1,0.97504538, -66.651916, 1.10000, 0.90000, 1.10000, 0.90000
 3788,'36005012300 ',  69.0000,1,  24,   1,   1,0.97494382, -66.662141, 1.10000, 0.90000, 1.10000, 0.90000
 3789,'36005012500 ',  69.0000,1,  24,   1,   1,0.97487485, -66.656363, 1.10000, 0.90000, 1.10000, 0.90000
 3790,'36005012701 ',  69.0000,1,  24,   1,   1,0.97500980, -66.652859, 1.10000, 0.90000, 1.10000, 0.90000
 3791,'36005012901 ',  69.0000,1,  24,   1,   1,0.97587043, -66.490526, 1.10000, 0.90000, 1.10000, 0.90000
 3792,'36005013000 ',  69.0000,1,  24,   1,   1,0.97768176, -66.255874, 1.10000, 0.90000, 1.10000, 0.90000
 3793,'36005013100 ',  69.0000,1,  24,   1,   1,0.97905874, -66.081705, 1.10000, 0.90000, 1.10000, 0.90000
 3794,'36005013200 ', 138.0000,1,  24,   1,   1,0.97987837, -65.802930, 1.10000, 0.90000, 1.10000, 0.90000
 3795,'36005013300 ',  69.0000,1,  24,   1,   1,0.97945923, -66.070824, 1.10000, 0.90000, 1.10000, 0.90000
 3796,'36005013500 ',  69.0000,1,  24,   1,   1,0.97855592, -66.161379, 1.10000, 0.90000, 1.10000, 0.90000
 3797,'36005013800 ', 138.0000,1,  24,   1,   1,0.97942847, -65.883247, 1.10000, 0.90000, 1.10000, 0.90000
 3798,'36005014100 ',  69.0000,1,  24,   1,   1,0.97859287, -65.979320, 1.10000, 0.90000, 1.10000, 0.90000
 3799,'36005014300 ',  69.0000,1,  24,   1,   1,0.97930777, -65.894141, 1.10000, 0.90000, 1.10000, 0.90000
 3800,'36005014400 ', 138.0000,1,  24,   1,   1,0.98019361, -65.745926, 1.10000, 0.90000, 1.10000, 0.90000
 3801,'36005014500 ', 138.0000,1,  24,   1,   1,0.97992224, -65.536533, 1.10000, 0.90000, 1.10000, 0.90000
 3802,'36005014701 ',  69.0000,1,  24,   1,   1,0.97680706, -66.293632, 1.10000, 0.90000, 1.10000, 0.90000
 3803,'36005014702 ',  69.0000,1,  24,   1,   1,0.97662216, -66.299519, 1.10000, 0.90000, 1.10000, 0.90000
 3804,'36005014900 ',  69.0000,1,  24,   1,   1,0.97712201, -66.285312, 1.10000, 0.90000, 1.10000, 0.90000
 3805,'36005015100 ',  69.0000,1,  24,   1,   1,0.97753197, -66.250239, 1.10000, 0.90000, 1.10000, 0.90000
 3806,'36005015200 ', 138.0000,1,  24,   1,   1,0.98057163, -65.678853, 1.10000, 0.90000, 1.10000, 0.90000
 3807,'36005015300 ',  69.0000,1,  24,   1,   1,0.97724038, -66.258190, 1.10000, 0.90000, 1.10000, 0.90000
 3808,'36005015500 ',  69.0000,1,  24,   1,   1,0.97586244, -66.398769, 1.10000, 0.90000, 1.10000, 0.90000
 3809,'36005015700 ',  69.0000,1,  24,   1,   1,0.97435063, -66.728667, 1.10000, 0.90000, 1.10000, 0.90000
 3810,'36005015800 ',  69.0000,1,  24,   1,   1,0.97812641, -66.172184, 1.10000, 0.90000, 1.10000, 0.90000
 3811,'36005015900 ',  69.0000,1,  24,   1,   1,0.97632927, -66.447987, 1.10000, 0.90000, 1.10000, 0.90000
 3812,'36005016000 ',  69.0000,1,  24,   1,   1,0.97792673, -66.177648, 1.10000, 0.90000, 1.10000, 0.90000
 3813,'36005016100 ',  69.0000,1,  24,   1,   1,0.97544676, -66.434170, 1.10000, 0.90000, 1.10000, 0.90000
 3814,'36005016200 ',  69.0000,1,  24,   1,   1,0.97795218, -66.194143, 1.10000, 0.90000, 1.10000, 0.90000
 3815,'36005016400 ',  69.0000,1,  24,   1,   1,0.97804832, -66.191514, 1.10000, 0.90000, 1.10000, 0.90000
 3816,'36005016500 ', 138.0000,1,  24,   1,   1,0.98026085, -65.494308, 1.10000, 0.90000, 1.10000, 0.90000
 3817,'36005016600 ',  69.0000,1,  24,   1,   1,0.97835779, -66.180469, 1.10000, 0.90000, 1.10000, 0.90000
 3818,'36005016700 ', 138.0000,1,  24,   1,   1,0.98017371, -65.502894, 1.10000, 0.90000, 1.10000, 0.90000
 3819,'36005016900 ',  69.0000,1,  24,   1,   1,0.97657621, -66.300674, 1.10000, 0.90000, 1.10000, 0.90000
 3820,'36005017300 ',  69.0000,1,  24,   1,   1,0.97857583, -65.980194, 1.10000, 0.90000, 1.10000, 0.90000
 3821,'36005017500 ',  69.0000,1,  24,   1,   1,0.97856581, -65.970024, 1.10000, 0.90000, 1.10000, 0.90000
 3822,'36005017701 ',  69.0000,1,  24,   1,   1,0.97864807, -65.940381, 1.10000, 0.90000, 1.10000, 0.90000
 3823,'36005017702 ',  69.0000,1,  24,   1,   1,0.97750217, -66.293618, 1.10000, 0.90000, 1.10000, 0.90000
 3824,'36005017901 ',  69.0000,1,  24,   1,   1,0.97787499, -66.284609, 1.10000, 0.90000, 1.10000, 0.90000
 3825,'36005017902 ',  69.0000,1,  24,   1,   1,0.97927934, -65.964102, 1.10000, 0.90000, 1.10000, 0.90000
 3826,'36005018101 ',  69.0000,1,  24,   1,   1,0.97808647, -66.264603, 1.10000, 0.90000, 1.10000, 0.90000
 3827,'36005018102 ', 138.0000,1,  24,   1,   1,0.98498017, -64.868820, 1.10000, 0.90000, 1.10000, 0.90000
 3828,'36005018301 ', 138.0000,1,  24,   1,   1,0.98552692, -64.792766, 1.10000, 0.90000, 1.10000, 0.90000
 3829,'36005018302 ',  69.0000,1,  24,   1,   1,0.98008955, -65.840783, 1.10000, 0.90000, 1.10000, 0.90000
 3830,'36005018400 ', 138.0000,1,  24,   1,   1,0.98161101, -65.505926, 1.10000, 0.90000, 1.10000, 0.90000
 3831,'36005018500 ',  69.0000,1,  24,   1,   1,0.97940898, -65.891709, 1.10000, 0.90000, 1.10000, 0.90000
 3832,'36005018900 ',  69.0000,1,  24,   1,   1,0.98030019, -65.871068, 1.10000, 0.90000, 1.10000, 0.90000
 3833,'36005019300 ',  69.0000,1,  24,   1,   1,0.98027992, -65.868842, 1.10000, 0.90000, 1.10000, 0.90000
 3834,'36005019400 ',  69.0000,1,  24,   1,   1,0.97826922, -66.192975, 1.10000, 0.90000, 1.10000, 0.90000
 3835,'36005019500 ',  69.0000,1,  24,   1,   1,0.98005712, -65.849014, 1.10000, 0.90000, 1.10000, 0.90000
 3836,'36005019700 ',  69.0000,1,  24,   1,   1,0.97960949, -65.928900, 1.10000, 0.90000, 1.10000, 0.90000
 3837,'36005019900 ',  69.0000,1,  24,   1,   1,0.98046333, -65.851985, 1.10000, 0.90000, 1.10000, 0.90000
 3838,'36005020000 ', 138.0000,1,  24,   1,   1,0.98380435, -65.118586, 1.10000, 0.90000, 1.10000, 0.90000
 3839,'36005020100 ',  69.0000,1,  24,   1,   1,0.98097938, -65.799003, 1.10000, 0.90000, 1.10000, 0.90000
 3840,'36005020200 ',  69.0000,1,  24,   1,   1,0.97780073, -66.229920, 1.10000, 0.90000, 1.10000, 0.90000
 3841,'36005020400 ',  69.0000,1,  24,   1,   1,0.97791916, -66.227440, 1.10000, 0.90000, 1.10000, 0.90000
 3842,'36005020501 ', 138.0000,1,  24,   1,   1,0.98383105, -65.036310, 1.10000, 0.90000, 1.10000, 0.90000
 3843,'36005020502 ',  69.0000,1,  24,   1,   1,0.97385782, -66.956160, 1.10000, 0.90000, 1.10000, 0.90000
 3844,'36005020601 ',  69.0000,1,  24,   1,   1,0.97774506, -66.231668, 1.10000, 0.90000, 1.10000, 0.90000
 3845,'36005020900 ',  69.0000,1,  24,   1,   1,0.97843283, -66.055285, 1.10000, 0.90000, 1.10000, 0.90000
 3846,'36005021001 ', 138.0000,1,  24,   1,   1,0.98226833, -65.290509, 1.10000, 0.90000, 1.10000, 0.90000
 3847,'36005021002 ', 138.0000,1,  24,   1,   1,0.98217088, -65.304149, 1.10000, 0.90000, 1.10000, 0.90000
 3848,'36005021100 ',  69.0000,1,  24,   1,   1,0.98080820, -65.814569, 1.10000, 0.90000, 1.10000, 0.90000
 3849,'36005021200 ', 138.0000,1,  24,   1,   1,0.98208481, -65.319490, 1.10000, 0.90000, 1.10000, 0.90000
 3850,'36005021301 ',  69.0000,1,  24,   1,   1,0.98083824, -65.792781, 1.10000, 0.90000, 1.10000, 0.90000
 3851,'36005021302 ', 138.0000,1,  24,   1,   1,0.98396999, -65.011059, 1.10000, 0.90000, 1.10000, 0.90000
 3852,'36005021501 ',  69.0000,1,  24,   1,   1,0.97369599, -66.969977, 1.10000, 0.90000, 1.10000, 0.90000
 3853,'36005021502 ',  69.0000,1,  24,   1,   1,0.97355288, -66.975237, 1.10000, 0.90000, 1.10000, 0.90000
 3854,'36005021601 ', 138.0000,1,  24,   1,   1,0.98215783, -65.299750, 1.10000, 0.90000, 1.10000, 0.90000
 3855,'36005021602 ',  69.0000,1,  24,   1,   1,0.98043960, -65.662843, 1.10000, 0.90000, 1.10000, 0.90000
 3856,'36005021700 ',  69.0000,1,  24,   1,   1,0.97401905, -66.924768, 1.10000, 0.90000, 1.10000, 0.90000
 3857,'36005021800 ', 138.0000,1,  24,   1,   1,0.98214155, -65.299436, 1.10000, 0.90000, 1.10000, 0.90000
 3858,'36005021900 ', 138.0000,1,  24,   1,   1,0.98415887, -64.980958, 1.10000, 0.90000, 1.10000, 0.90000
 3859,'36005022000 ',  69.0000,1,  24,   1,   1,0.97532624, -66.606072, 1.10000, 0.90000, 1.10000, 0.90000
 3860,'36005022101 ',  69.0000,1,  24,   1,   1,0.97929186, -65.963747, 1.10000, 0.90000, 1.10000, 0.90000
 3861,'36005022102 ', 138.0000,1,  24,   1,   1,0.98435438, -64.953712, 1.10000, 0.90000, 1.10000, 0.90000
 3862,'36005022200 ', 138.0000,1,  24,   1,   1,0.98208040, -65.317277, 1.10000, 0.90000, 1.10000, 0.90000
 3863,'36005022300 ',  69.0000,1,  24,   1,   1,0.97905415, -65.992687, 1.10000, 0.90000, 1.10000, 0.90000
 3864,'36005022401 ',  69.0000,1,  24,   1,   1,0.97676462, -66.320870, 1.10000, 0.90000, 1.10000, 0.90000
 3865,'36005022403 ',  69.0000,1,  24,   1,   1,0.97693288, -66.316328, 1.10000, 0.90000, 1.10000, 0.90000
 3866,'36005022404 ',  69.0000,1,  24,   1,   1,0.97891158, -65.970830, 1.10000, 0.90000, 1.10000, 0.90000
 3867,'36005022500 ', 138.0000,1,  24,   1,   1,0.98006725, -65.520277, 1.10000, 0.90000, 1.10000, 0.90000
 3868,'36005022701 ',  69.0000,1,  24,   1,   1,0.97395754, -66.928696, 1.10000, 0.90000, 1.10000, 0.90000
 3869,'36005022702 ',  69.0000,1,  24,   1,   1,0.97833461, -66.057963, 1.10000, 0.90000, 1.10000, 0.90000
 3870,'36005022703 ', 138.0000,1,  24,   1,   1,0.98012465, -65.512169, 1.10000, 0.90000, 1.10000, 0.90000
 3871,'36005022800 ', 138.0000,1,  24,   1,   1,0.98229241, -65.274267, 1.10000, 0.90000, 1.10000, 0.90000
 3872,'36005022901 ', 138.0000,1,  24,   1,   1,0.98027354, -65.495565, 1.10000, 0.90000, 1.10000, 0.90000
 3873,'36005022902 ',  69.0000,1,  24,   1,   1,0.97394007, -66.917344, 1.10000, 0.90000, 1.10000, 0.90000
 3874,'36005023000 ',  69.0000,1,  24,   1,   1,0.97859836, -65.978596, 1.10000, 0.90000, 1.10000, 0.90000
 3875,'36005023100 ', 138.0000,1,  24,   1,   1,0.98030448, -65.491255, 1.10000, 0.90000, 1.10000, 0.90000
 3876,'36005023200 ',  69.0000,1,  24,   1,   1,0.97812343, -66.199081, 1.10000, 0.90000, 1.10000, 0.90000
 3877,'36005023301 ',  69.0000,1,  24,   1,   1,0.97374159, -66.943654, 1.10000, 0.90000, 1.10000, 0.90000
 3878,'36005023302 ', 138.0000,1,  24,   1,   1,0.98043305, -65.480170, 1.10000, 0.90000, 1.10000, 0.90000
 3879,'36005023501 ', 138.0000,1,  24,   1,   1,0.98085248, -65.429961, 1.10000, 0.90000, 1.10000, 0.90000
 3880,'36005023502 ', 138.0000,1,  24,   1,   1,0.98070174, -65.446941, 1.10000, 0.90000, 1.10000, 0.90000
 3881,'36005023600 ',  69.0000,1,  24,   1,   1,0.97797543, -66.203009, 1.10000, 0.90000, 1.10000, 0.90000
 3882,'36005023702 ',  69.0000,1,  24,   1,   1,0.97841841, -65.965789, 1.10000, 0.90000, 1.10000, 0.90000
 3883,'36005023703 ', 138.0000,1,  24,   1,   1,0.98161978, -65.309251, 1.10000, 0.90000, 1.10000, 0.90000
 3884,'36005023704 ',  69.0000,1,  24,   1,   1,0.97872210, -65.930949, 1.10000, 0.90000, 1.10000, 0.90000
 3885,'36005023800 ',  69.0000,1,  24,   1,   1,0.97823089, -66.196138, 1.10000, 0.90000, 1.10000, 0.90000
 3886,'36005023900 ', 138.0000,1,  24,   1,   1,0.98150575, -65.325446, 1.10000, 0.90000, 1.10000, 0.90000
 3887,'36005024000 ',  69.0000,1,  24,   1,   1,0.97560680, -66.598388, 1.10000, 0.90000, 1.10000, 0.90000
 3888,'36005024100 ', 138.0000,1,  24,   1,   1,0.98108023, -65.402142, 1.10000, 0.90000, 1.10000, 0.90000
 3889,'36005024300 ',  69.0000,1,  24,   1,   1,0.97352225, -66.948264, 1.10000, 0.90000, 1.10000, 0.90000
 3890,'36005024400 ', 138.0000,1,  24,   1,   1,0.98271847, -65.243497, 1.10000, 0.90000, 1.10000, 0.90000
 3891,'36005024501 ',  69.0000,1,  24,   1,   1,0.97362149, -66.971132, 1.10000, 0.90000, 1.10000, 0.90000
 3892,'36005024502 ',  69.0000,1,  24,   1,   1,0.97340959, -66.976903, 1.10000, 0.90000, 1.10000, 0.90000
 3893,'36005024600 ',  69.0000,1,  24,   1,   1,0.97896844, -65.960141, 1.10000, 0.90000, 1.10000, 0.90000
 3894,'36005024700 ',  69.0000,1,  24,   1,   1,0.98453391, -64.938987, 1.10000, 0.90000, 1.10000, 0.90000
 3895,'36005024800 ', 138.0000,1,  24,   1,   1,0.98238921, -65.256802, 1.10000, 0.90000, 1.10000, 0.90000
 3896,'36005024900 ',  69.0000,1,  24,   1,   1,0.98400855, -64.956287, 1.10000, 0.90000, 1.10000, 0.90000
 3897,'36005025000 ', 138.0000,1,  24,   1,   1,0.98316836, -65.199108, 1.10000, 0.90000, 1.10000, 0.90000
 3898,'36005025100 ', 138.0000,1,  24,   1,   1,0.98161370, -65.334038, 1.10000, 0.90000, 1.10000, 0.90000
 3899,'36005025200 ', 138.0000,1,  24,   1,   1,0.98291034, -65.222822, 1.10000, 0.90000, 1.10000, 0.90000
 3900,'36005025300 ', 138.0000,1,  24,   1,   1,0.98149860, -65.331190, 1.10000, 0.90000, 1.10000, 0.90000
 3901,'36005025400 ', 138.0000,1,  24,   1,   1,0.98313254, -65.198629, 1.10000, 0.90000, 1.10000, 0.90000
 3902,'36005025500 ', 138.0000,1,  24,   1,   1,0.98153305, -65.334434, 1.10000, 0.90000, 1.10000, 0.90000
 3903,'36005025600 ', 138.0000,1,  24,   1,   1,0.98388708, -65.108109, 1.10000, 0.90000, 1.10000, 0.90000
 3904,'36005025700 ',  69.0000,1,  24,   1,   1,0.98412907, -64.953405, 1.10000, 0.90000, 1.10000, 0.90000
 3905,'36005026100 ', 138.0000,1,  24,   1,   1,0.98309308, -65.097406, 1.10000, 0.90000, 1.10000, 0.90000
 3906,'36005026300 ', 138.0000,1,  24,   1,   1,0.98285806, -65.134234, 1.10000, 0.90000, 1.10000, 0.90000
 3907,'36005026400 ', 138.0000,1,  24,   1,   1,0.98208851, -65.416198, 1.10000, 0.90000, 1.10000, 0.90000
 3908,'36005026500 ', 138.0000,1,  24,   1,   1,0.98254973, -65.179375, 1.10000, 0.90000, 1.10000, 0.90000
 3909,'36005026601 ', 138.0000,1,  24,   1,   1,0.98287851, -65.276862, 1.10000, 0.90000, 1.10000, 0.90000
 3910,'36005026602 ', 138.0000,1,  24,   1,   1,0.98251426, -65.339789, 1.10000, 0.90000, 1.10000, 0.90000
 3911,'36005026701 ',  69.0000,1,  24,   1,   1,0.97883356, -65.907405, 1.10000, 0.90000, 1.10000, 0.90000
 3912,'36005026702 ',  69.0000,1,  24,   1,   1,0.97850192, -65.980652, 1.10000, 0.90000, 1.10000, 0.90000
 3913,'36005026900 ',  69.0000,1,  24,   1,   1,0.97931659, -65.878554, 1.10000, 0.90000, 1.10000, 0.90000
 3914,'36005027300 ', 138.0000,1,  24,   1,   1,0.98295557, -65.098335, 1.10000, 0.90000, 1.10000, 0.90000
 3915,'36005027401 ',  69.0000,1,  24,   1,   1,0.97793204, -66.191186, 1.10000, 0.90000, 1.10000, 0.90000
 3916,'36005027402 ',  69.0000,1,  24,   1,   1,0.97772676, -66.196766, 1.10000, 0.90000, 1.10000, 0.90000
 3917,'36005027600 ', 138.0000,1,  24,   1,   1,0.98432720, -65.104796, 1.10000, 0.90000, 1.10000, 0.90000
 3918,'36005027700 ', 138.0000,1,  24,   1,   1,0.98296899, -65.089900, 1.10000, 0.90000, 1.10000, 0.90000
 3919,'36005027900 ', 138.0000,1,  24,   1,   1,0.98280066, -65.097235, 1.10000, 0.90000, 1.10000, 0.90000
 3920,'36005028100 ', 138.0000,1,  24,   1,   1,0.98271692, -65.099721, 1.10000, 0.90000, 1.10000, 0.90000
 3921,'36005028300 ', 138.0000,1,  24,   1,   1,0.98300260, -65.082865, 1.10000, 0.90000, 1.10000, 0.90000
 3922,'36005028400 ', 138.0000,1,  24,   1,   1,0.98416197, -65.068822, 1.10000, 0.90000, 1.10000, 0.90000
 3923,'36005028500 ', 138.0000,1,  24,   1,   1,0.98462176, -64.871368, 1.10000, 0.90000, 1.10000, 0.90000
 3924,'36005028600 ', 138.0000,1,  24,   1,   1,0.98399723, -65.092140, 1.10000, 0.90000, 1.10000, 0.90000
 3925,'36005028700 ',  69.0000,1,  24,   1,   1,0.97847080, -65.981676, 1.10000, 0.90000, 1.10000, 0.90000
 3926,'36005028800 ', 138.0000,1,  24,   1,   1,0.98321289, -65.198691, 1.10000, 0.90000, 1.10000, 0.90000
 3927,'36005028900 ', 138.0000,1,  24,   1,   1,0.98329663, -65.051630, 1.10000, 0.90000, 1.10000, 0.90000
 3928,'36005029301 ',  69.0000,1,  24,   1,   1,0.97670120, -66.377623, 1.10000, 0.90000, 1.10000, 0.90000
 3929,'36005029302 ', 138.0000,1,  24,   1,   1,0.98381084, -64.989298, 1.10000, 0.90000, 1.10000, 0.90000
 3930,'36005029500 ', 138.0000,1,  24,   1,   1,0.98437375, -64.909405, 1.10000, 0.90000, 1.10000, 0.90000
 3931,'36005029600 ', 138.0000,1,  24,   1,   1,0.98327935, -65.196307, 1.10000, 0.90000, 1.10000, 0.90000
 3932,'36005029700 ', 138.0000,1,  24,   1,   1,0.98427159, -64.925299, 1.10000, 0.90000, 1.10000, 0.90000
 3933,'36005030000 ', 138.0000,1,  24,   1,   1,0.98354232, -65.199367, 1.10000, 0.90000, 1.10000, 0.90000
 3934,'36005030100 ', 138.0000,1,  24,   1,   1,0.98402339, -64.959511, 1.10000, 0.90000, 1.10000, 0.90000
 3935,'36005030200 ', 138.0000,1,  24,   1,   1,0.98455036, -65.032731, 1.10000, 0.90000, 1.10000, 0.90000
 3936,'36005030701 ',  69.0000,1,  24,   1,   1,0.98050916, -65.752032, 1.10000, 0.90000, 1.10000, 0.90000
 3937,'36005030900 ', 138.0000,1,  24,   1,   1,0.98515171, -64.768054, 1.10000, 0.90000, 1.10000, 0.90000
 3938,'36005031000 ',  69.0000,1,  24,   1,   1,0.98128515, -65.559571, 1.10000, 0.90000, 1.10000, 0.90000
 3939,'36005031200 ', 138.0000,1,  24,   1,   1,0.98354059, -65.140873, 1.10000, 0.90000, 1.10000, 0.90000
 3940,'36005031400 ', 138.0000,1,  24,   1,   1,0.98335290, -65.157846, 1.10000, 0.90000, 1.10000, 0.90000
 3941,'36005031600 ', 138.0000,1,  24,   1,   1,0.98316622, -65.174621, 1.10000, 0.90000, 1.10000, 0.90000
 3942,'36005031800 ', 138.0000,1,  24,   1,   1,0.98301363, -65.187592, 1.10000, 0.90000, 1.10000, 0.90000
 3943,'36005031900 ', 138.0000,1,  24,   1,   1,0.98653972, -64.525992, 1.10000, 0.90000, 1.10000, 0.90000
 3944,'36005032300 ', 138.0000,1,  24,   1,   1,0.98594052, -64.621212, 1.10000, 0.90000, 1.10000, 0.90000
 3945,'36005032400 ', 138.0000,1,  24,   1,   1,0.98255998, -65.228006, 1.10000, 0.90000, 1.10000, 0.90000
 3946,'36005032600 ', 138.0000,1,  24,   1,   1,0.98279548, -65.207003, 1.10000, 0.90000, 1.10000, 0.90000
 3947,'36005032800 ',  69.0000,1,  24,   1,   1,0.97746265, -66.269719, 1.10000, 0.90000, 1.10000, 0.90000
 3948,'36005033000 ', 138.0000,1,  24,   1,   1,0.98213524, -65.262014, 1.10000, 0.90000, 1.10000, 0.90000
 3949,'36005033201 ',  69.0000,1,  24,   1,   1,0.97724807, -66.295817, 1.10000, 0.90000, 1.10000, 0.90000
 3950,'36005033202 ', 138.0000,1,  24,   1,   1,0.98214591, -65.250477, 1.10000, 0.90000, 1.10000, 0.90000
 3951,'36005033400 ', 138.0000,1,  24,   1,   1,0.98155040, -65.317345, 1.10000, 0.90000, 1.10000, 0.90000
 3952,'36005033500 ',  69.0000,1,  24,   1,   1,0.98158127, -65.453027, 1.10000, 0.90000, 1.10000, 0.90000
 3953,'36005033600 ', 138.0000,1,  24,   1,   1,0.98219991, -65.225875, 1.10000, 0.90000, 1.10000, 0.90000
 3954,'36005033700 ', 138.0000,1,  24,   1,   1,0.98607332, -64.601541, 1.10000, 0.90000, 1.10000, 0.90000
 3955,'36005033800 ', 138.0000,1,  24,   1,   1,0.98224163, -65.214004, 1.10000, 0.90000, 1.10000, 0.90000
 3956,'36005034000 ',  69.0000,1,  24,   1,   1,0.97921622, -65.902378, 1.10000, 0.90000, 1.10000, 0.90000
 3957,'36005034200 ',  69.0000,1,  24,   1,   1,0.97933608, -65.899168, 1.10000, 0.90000, 1.10000, 0.90000
 3958,'36005034300 ', 138.0000,1,  24,   1,   1,0.98643625, -64.545349, 1.10000, 0.90000, 1.10000, 0.90000
 3959,'36005034400 ', 138.0000,1,  24,   1,   1,0.98295254, -65.176431, 1.10000, 0.90000, 1.10000, 0.90000
 3960,'36005034500 ', 138.0000,1,  24,   1,   1,0.98579675, -64.650493, 1.10000, 0.90000, 1.10000, 0.90000
 3961,'36005034800 ', 138.0000,1,  24,   1,   1,0.98314786, -65.148858, 1.10000, 0.90000, 1.10000, 0.90000
 3962,'36005035000 ',  69.0000,1,  24,   1,   1,0.98092920, -65.578258, 1.10000, 0.90000, 1.10000, 0.90000
 3963,'36005035100 ', 138.0000,1,  24,   1,   1,0.98517358, -64.769359, 1.10000, 0.90000, 1.10000, 0.90000
 3964,'36005035600 ',  69.0000,1,  24,   1,   1,0.98109442, -65.564789, 1.10000, 0.90000, 1.10000, 0.90000
 3965,'36005035800 ', 138.0000,1,  24,   1,   1,0.98385900, -65.056760, 1.10000, 0.90000, 1.10000, 0.90000
 3966,'36005035900 ',  69.0000,1,  24,   1,   1,0.97528344, -66.437592, 1.10000, 0.90000, 1.10000, 0.90000
 3967,'36005036000 ',  69.0000,1,  24,   1,   1,0.98151249, -65.549974, 1.10000, 0.90000, 1.10000, 0.90000
 3968,'36005036100 ',  69.0000,1,  24,   1,   1,0.97590053, -66.404411, 1.10000, 0.90000, 1.10000, 0.90000
 3969,'36005036300 ',  69.0000,1,  24,   1,   1,0.97575963, -66.413372, 1.10000, 0.90000, 1.10000, 0.90000
 3970,'36005036400 ',  69.0000,1,  24,   1,   1,0.98084581, -65.585881, 1.10000, 0.90000, 1.10000, 0.90000
 3971,'36005036501 ',  69.0000,1,  24,   1,   1,0.97567922, -66.416336, 1.10000, 0.90000, 1.10000, 0.90000
 3972,'36005036502 ',  69.0000,1,  24,   1,   1,0.97566450, -66.414512, 1.10000, 0.90000, 1.10000, 0.90000
 3973,'36005036700 ',  69.0000,1,  24,   1,   1,0.97568893, -66.411644, 1.10000, 0.90000, 1.10000, 0.90000
 3974,'36005036800 ', 138.0000,1,  24,   1,   1,0.98270047, -65.144650, 1.10000, 0.90000, 1.10000, 0.90000
 3975,'36005036901 ',  69.0000,1,  24,   1,   1,0.97731316, -66.178454, 1.10000, 0.90000, 1.10000, 0.90000
 3976,'36005036902 ',  69.0000,1,  24,   1,   1,0.97720832, -66.180626, 1.10000, 0.90000, 1.10000, 0.90000
 3977,'36005037000 ', 138.0000,1,  24,   1,   1,0.98253059, -65.163966, 1.10000, 0.90000, 1.10000, 0.90000
 3978,'36005037100 ',  69.0000,1,  24,   1,   1,0.97588241, -66.402396, 1.10000, 0.90000, 1.10000, 0.90000
 3979,'36005037200 ', 138.0000,1,  24,   1,   1,0.98234540, -65.182865, 1.10000, 0.90000, 1.10000, 0.90000
 3980,'36005037300 ',  69.0000,1,  24,   1,   1,0.97600323, -66.388564, 1.10000, 0.90000, 1.10000, 0.90000
 3981,'36005037400 ', 138.0000,1,  24,   1,   1,0.98222613, -65.194333, 1.10000, 0.90000, 1.10000, 0.90000
 3982,'36005037504 ',  69.0000,1,  24,   1,   1,0.97583407, -66.392676, 1.10000, 0.90000, 1.10000, 0.90000
 3983,'36005037600 ',  69.0000,1,  24,   1,   1,0.97927320, -65.798436, 1.10000, 0.90000, 1.10000, 0.90000
 3984,'36005037800 ', 138.0000,1,  24,   1,   1,0.98234391, -65.168297, 1.10000, 0.90000, 1.10000, 0.90000
 3985,'36005037900 ',  69.0000,1,  24,   1,   1,0.97707063, -66.175483, 1.10000, 0.90000, 1.10000, 0.90000
 3986,'36005038000 ', 138.0000,1,  24,   1,   1,0.98246139, -65.158994, 1.10000, 0.90000, 1.10000, 0.90000
 3987,'36005038100 ',  69.0000,1,  24,   1,   1,0.97720349, -66.169172, 1.10000, 0.90000, 1.10000, 0.90000
 3988,'36005038200 ', 138.0000,1,  24,   1,   1,0.98283279, -65.130027, 1.10000, 0.90000, 1.10000, 0.90000
 3989,'36005038301 ',  69.0000,1,  24,   1,   1,0.97856683, -65.935190, 1.10000, 0.90000, 1.10000, 0.90000
 3990,'36005038302 ',  69.0000,1,  24,   1,   1,0.97660601, -66.277048, 1.10000, 0.90000, 1.10000, 0.90000
 3991,'36005038500 ', 138.0000,1,  24,   1,   1,0.98126334, -65.344495, 1.10000, 0.90000, 1.10000, 0.90000
 3992,'36005038600 ', 138.0000,1,  24,   1,   1,0.98317814, -65.092147, 1.10000, 0.90000, 1.10000, 0.90000
 3993,'36005038700 ', 138.0000,1,  24,   1,   1,0.98122865, -65.345301, 1.10000, 0.90000, 1.10000, 0.90000
 3994,'36005038800 ',  69.0000,1,  24,   1,   1,0.98174959, -65.346544, 1.10000, 0.90000, 1.10000, 0.90000
 3995,'36005038900 ', 138.0000,1,  24,   1,   1,0.98116440, -65.357124, 1.10000, 0.90000, 1.10000, 0.90000
 3996,'36005039000 ', 138.0000,1,  24,   1,   1,0.98248380, -65.147915, 1.10000, 0.90000, 1.10000, 0.90000
 3997,'36005039100 ', 138.0000,1,  24,   1,   1,0.98081774, -65.407449, 1.10000, 0.90000, 1.10000, 0.90000
 3998,'36005039200 ', 138.0000,1,  24,   1,   1,0.98243827, -65.148824, 1.10000, 0.90000, 1.10000, 0.90000
 3999,'36005039300 ', 138.0000,1,  24,   1,   1,0.98095739, -65.385715, 1.10000, 0.90000, 1.10000, 0.90000
 4000,'36005039400 ', 138.0000,1,  24,   1,   1,0.98252839, -65.130164, 1.10000, 0.90000, 1.10000, 0.90000
 4001,'36005039500 ', 138.0000,1,  24,   1,   1,0.98049897, -65.462835, 1.10000, 0.90000, 1.10000, 0.90000
 4002,'36005039600 ', 138.0000,1,  24,   1,   1,0.98252773, -65.134419, 1.10000, 0.90000, 1.10000, 0.90000
 4003,'36005039700 ', 138.0000,1,  24,   1,   1,0.98133826, -65.325609, 1.10000, 0.90000, 1.10000, 0.90000
 4004,'36005039800 ',  69.0000,1,  24,   1,   1,0.98083222, -65.581680, 1.10000, 0.90000, 1.10000, 0.90000
 4005,'36005039901 ', 138.0000,1,  24,   1,   1,0.98201829, -65.256993, 1.10000, 0.90000, 1.10000, 0.90000
 4006,'36005039902 ', 138.0000,1,  24,   1,   1,0.98181885, -65.282484, 1.10000, 0.90000, 1.10000, 0.90000
 4007,'36005040100 ', 138.0000,1,  24,   1,   1,0.98232007, -65.212959, 1.10000, 0.90000, 1.10000, 0.90000
 4008,'36005040302 ',  69.0000,1,  24,   1,   1,0.97652471, -66.327059, 1.10000, 0.90000, 1.10000, 0.90000
 4009,'36005040303 ',  69.0000,1,  24,   1,   1,0.97434831, -66.725962, 1.10000, 0.90000, 1.10000, 0.90000
 4010,'36005040304 ',  69.0000,1,  24,   1,   1,0.97418177, -66.730491, 1.10000, 0.90000, 1.10000, 0.90000
 4011,'36005040400 ',  69.0000,1,  24,   1,   1,0.98093319, -65.574809, 1.10000, 0.90000, 1.10000, 0.90000
 4012,'36005040501 ',  69.0000,1,  24,   1,   1,0.97661138, -66.324784, 1.10000, 0.90000, 1.10000, 0.90000
 4013,'36005040502 ', 138.0000,1,  24,   1,   1,0.98176008, -65.277607, 1.10000, 0.90000, 1.10000, 0.90000
 4014,'36005040600 ', 138.0000,1,  24,   1,   1,0.98259842, -65.117261, 1.10000, 0.90000, 1.10000, 0.90000
 4015,'36005040701 ', 138.0000,1,  24,   1,   1,0.98159331, -65.284929, 1.10000, 0.90000, 1.10000, 0.90000
 4016,'36005040702 ', 138.0000,1,  24,   1,   1,0.98160964, -65.287736, 1.10000, 0.90000, 1.10000, 0.90000
 4017,'36005040800 ', 138.0000,1,  24,   1,   1,0.98264122, -65.108758, 1.10000, 0.90000, 1.10000, 0.90000
 4018,'36005040900 ', 138.0000,1,  24,   1,   1,0.98261964, -65.108252, 1.10000, 0.90000, 1.10000, 0.90000
 4019,'36005041100 ',  69.0000,1,  24,   1,   1,0.97590464, -66.456682, 1.10000, 0.90000, 1.10000, 0.90000
 4020,'36005041300 ', 138.0000,1,  24,   1,   1,0.98158729, -65.279840, 1.10000, 0.90000, 1.10000, 0.90000
 4021,'36005041400 ', 138.0000,1,  24,   1,   1,0.98326099, -65.000499, 1.10000, 0.90000, 1.10000, 0.90000
 4022,'36005041500 ', 138.0000,1,  24,   1,   1,0.98167306, -65.280455, 1.10000, 0.90000, 1.10000, 0.90000
 4023,'36005041800 ',  69.0000,1,  24,   1,   1,0.97824407, -65.979989, 1.10000, 0.90000, 1.10000, 0.90000
 4024,'36005041900 ', 138.0000,1,  24,   1,   1,0.98169410, -65.266774, 1.10000, 0.90000, 1.10000, 0.90000
 4025,'36005042000 ', 138.0000,1,  24,   1,   1,0.98277014, -65.084948, 1.10000, 0.90000, 1.10000, 0.90000
 4026,'36005042100 ', 138.0000,1,  24,   1,   1,0.98267770, -65.096778, 1.10000, 0.90000, 1.10000, 0.90000
 4027,'36005042200 ', 138.0000,1,  24,   1,   1,0.98268139, -65.099920, 1.10000, 0.90000, 1.10000, 0.90000
 4028,'36005042300 ', 138.0000,1,  24,   1,   1,0.98188639, -65.236421, 1.10000, 0.90000, 1.10000, 0.90000
 4029,'36005042400 ',  69.0000,1,  24,   1,   1,0.98076349, -65.470444, 1.10000, 0.90000, 1.10000, 0.90000
 4030,'36005042500 ', 138.0000,1,  24,   1,   1,0.98180211, -65.266453, 1.10000, 0.90000, 1.10000, 0.90000
 4031,'36005042600 ', 138.0000,1,  24,   1,   1,0.98369789, -64.964743, 1.10000, 0.90000, 1.10000, 0.90000
 4032,'36005042800 ',  69.0000,1,  24,   1,   1,0.98113167, -65.456886, 1.10000, 0.90000, 1.10000, 0.90000
 4033,'36005042901 ',  69.0000,1,  24,   1,   1,0.97953498, -65.722792, 1.10000, 0.90000, 1.10000, 0.90000
 4034,'36005042902 ', 138.0000,1,  24,   1,   1,0.98204726, -65.212624, 1.10000, 0.90000, 1.10000, 0.90000
 4035,'36005043000 ', 138.0000,1,  24,   1,   1,0.98281074, -65.075344, 1.10000, 0.90000, 1.10000, 0.90000
 4036,'36005043100 ',  69.0000,1,  24,   1,   1,0.97834098, -65.957566, 1.10000, 0.90000, 1.10000, 0.90000
 4037,'36005043400 ', 138.0000,1,  24,   1,   1,0.98304319, -65.033216, 1.10000, 0.90000, 1.10000, 0.90000
 4038,'36005043500 ',  69.0000,1,  24,   1,   1,0.97883642, -65.688976, 1.10000, 0.90000, 1.10000, 0.90000
 4039,'36005043600 ', 138.0000,1,  24,   1,   1,0.98295778, -65.047949, 1.10000, 0.90000, 1.10000, 0.90000
 4040,'36005044200 ', 138.0000,1,  24,   1,   1,0.98358130, -64.951732, 1.10000, 0.90000, 1.10000, 0.90000
 4041,'36005044400 ',  69.0000,1,  24,   1,   1,0.98127079, -65.413350, 1.10000, 0.90000, 1.10000, 0.90000
 4042,'36005044800 ',  69.0000,1,  24,   1,   1,0.98118401, -65.449079, 1.10000, 0.90000, 1.10000, 0.90000
 4043,'36005044901 ',  69.0000,1,  24,   1,   1,0.97742188, -66.002481, 1.10000, 0.90000, 1.10000, 0.90000
 4044,'36005044902 ',  69.0000,1,  24,   1,   1,0.97752202, -65.999763, 1.10000, 0.90000, 1.10000, 0.90000
 4045,'36005045101 ',  69.0000,1,  24,   1,   1,0.97779989, -65.992133, 1.10000, 0.90000, 1.10000, 0.90000
 4046,'36005045102 ',  69.0000,1,  24,   1,   1,0.97786474, -65.990351, 1.10000, 0.90000, 1.10000, 0.90000
 4047,'36005045600 ',  69.0000,1,  24,   1,   1,0.98091513, -65.436402, 1.10000, 0.90000, 1.10000, 0.90000
 4048,'36005045800 ', 138.0000,1,  24,   1,   1,0.98343855, -65.029213, 1.10000, 0.90000, 1.10000, 0.90000
 4049,'36005046000 ',  69.0000,1,  24,   1,   1,0.98089498, -65.565561, 1.10000, 0.90000, 1.10000, 0.90000
 4050,'36005046201 ', 345.0000,1,  24,   1,   1,0.99727893, -62.488929, 1.10000, 0.90000, 1.10000, 0.90000
 4051,'36005046202 ', 230.0000,1,  24,   1,   1,0.99039656, -63.674766, 1.10000, 0.90000, 1.10000, 0.90000
 4052,'36005048400 ',  69.0000,1,  24,   1,   1,0.98048609, -65.490497, 1.10000, 0.90000, 1.10000, 0.90000
 4053,'36005050400 ',  69.0000,1,  24,   1,   1,0.98055106, -65.445397, 1.10000, 0.90000, 1.10000, 0.90000
 4054,'36007000100 ',  69.0000,1,  24,   1,   1,0.95622504, -75.707490, 1.10000, 0.90000, 1.10000, 0.90000
 4055,'36007000200 ',  69.0000,1,  24,   1,   1,0.95741969, -75.548094, 1.10000, 0.90000, 1.10000, 0.90000
 4056,'36007000300 ',  69.0000,1,  24,   1,   1,0.95713991, -75.614162, 1.10000, 0.90000, 1.10000, 0.90000
 4057,'36007000400 ',  69.0000,1,  24,   1,   1,0.95491254, -75.493855, 1.10000, 0.90000, 1.10000, 0.90000
 4058,'36007000500 ', 138.0000,1,  24,   1,   1,0.95306307, -74.375986, 1.10000, 0.90000, 1.10000, 0.90000
 4059,'36007000600 ',  69.0000,1,  24,   1,   1,0.95579082, -75.350340, 1.10000, 0.90000, 1.10000, 0.90000
 4060,'36007000700 ', 138.0000,1,  24,   1,   1,0.95238626, -74.295267, 1.10000, 0.90000, 1.10000, 0.90000
 4061,'36007000900 ',  69.0000,1,  24,   1,   1,0.95398211, -75.600447, 1.10000, 0.90000, 1.10000, 0.90000
 4062,'36007001100 ',  69.0000,1,  24,   1,   1,0.95571107, -75.488145, 1.10000, 0.90000, 1.10000, 0.90000
 4063,'36007001200 ',  69.0000,1,  24,   1,   1,0.95535779, -75.531128, 1.10000, 0.90000, 1.10000, 0.90000
 4064,'36007001300 ',  69.0000,1,  24,   1,   1,0.95743680, -75.543040, 1.10000, 0.90000, 1.10000, 0.90000
 4065,'36007001400 ',  69.0000,1,  24,   1,   1,0.95493531, -75.699458, 1.10000, 0.90000, 1.10000, 0.90000
 4066,'36007001500 ',  69.0000,1,  24,   1,   1,0.95455194, -75.822347, 1.10000, 0.90000, 1.10000, 0.90000
 4067,'36007001600 ',  69.0000,1,  24,   1,   1,0.95359874, -75.937169, 1.10000, 0.90000, 1.10000, 0.90000
 4068,'36007001700 ',  69.0000,1,  24,   1,   1,0.95298123, -75.961464, 1.10000, 0.90000, 1.10000, 0.90000
 4069,'36007001800 ',  69.0000,1,  24,   1,   1,0.95437753, -75.585025, 1.10000, 0.90000, 1.10000, 0.90000
 4070,'36007010200 ',  69.0000,1,  24,   1,   1,0.94410962, -74.279195, 1.10000, 0.90000, 1.10000, 0.90000
 4071,'36007011901 ', 138.0000,1,  24,   1,   1,0.95972133, -71.779469, 1.10000, 0.90000, 1.10000, 0.90000
 4072,'36007011902 ', 138.0000,1,  24,   1,   1,0.95749456, -72.605888, 1.10000, 0.90000, 1.10000, 0.90000
 4073,'36007011903 ',  69.0000,1,  24,   1,   1,0.95622468, -72.268046, 1.10000, 0.90000, 1.10000, 0.90000
 4074,'36007012000 ', 138.0000,1,  24,   1,   1,0.95745146, -72.626310, 1.10000, 0.90000, 1.10000, 0.90000
 4075,'36007012101 ', 138.0000,1,  24,   1,   1,0.95565128, -73.251955, 1.10000, 0.90000, 1.10000, 0.90000
 4076,'36007012102 ', 138.0000,1,  24,   1,   1,0.95453334, -73.575986, 1.10000, 0.90000, 1.10000, 0.90000
 4077,'36007012103 ',  69.0000,1,  24,   1,   1,0.95308328, -73.411099, 1.10000, 0.90000, 1.10000, 0.90000
 4078,'36007012201 ', 138.0000,1,  24,   1,   1,0.95385784, -73.776001, 1.10000, 0.90000, 1.10000, 0.90000
 4079,'36007012202 ',  69.0000,1,  24,   1,   1,0.95177430, -72.069048, 1.10000, 0.90000, 1.10000, 0.90000
 4080,'36007012300 ',  69.0000,1,  24,   1,   1,0.96697998, -65.714213, 1.10000, 0.90000, 1.10000, 0.90000
 4081,'36007012400 ', 138.0000,1,  24,   1,   1,0.97974575, -65.212877, 1.10000, 0.90000, 1.10000, 0.90000
 4082,'36007012500 ',  69.0000,1,  24,   1,   1,0.94073194, -78.061651, 1.10000, 0.90000, 1.10000, 0.90000
 4083,'36007012600 ', 138.0000,1,  24,   1,   1,0.95072186, -74.455318, 1.10000, 0.90000, 1.10000, 0.90000
 4084,'36007012701 ',  69.0000,1,  24,   1,   1,0.94431680, -78.127652, 1.10000, 0.90000, 1.10000, 0.90000
 4085,'36007012702 ',  69.0000,1,  24,   1,   1,0.95157969, -76.034451, 1.10000, 0.90000, 1.10000, 0.90000
 4086,'36007012800 ',  69.0000,1,  24,   1,   1,0.95610195, -75.663599, 1.10000, 0.90000, 1.10000, 0.90000
 4087,'36007012900 ',  69.0000,1,  24,   1,   1,0.95065379, -76.183145, 1.10000, 0.90000, 1.10000, 0.90000
 4088,'36007013000 ', 138.0000,1,  24,   1,   1,0.95228410, -73.593997, 1.10000, 0.90000, 1.10000, 0.90000
 4089,'36007013100 ',  69.0000,1,  24,   1,   1,0.95075339, -76.345717, 1.10000, 0.90000, 1.10000, 0.90000
 4090,'36007013201 ',  69.0000,1,  24,   1,   1,0.95049983, -76.356843, 1.10000, 0.90000, 1.10000, 0.90000
 4091,'36007013202 ',  69.0000,1,  24,   1,   1,0.94967115, -76.388344, 1.10000, 0.90000, 1.10000, 0.90000
 4092,'36007013301 ',  69.0000,1,  24,   1,   1,0.94557160, -76.361611, 1.10000, 0.90000, 1.10000, 0.90000
 4093,'36007013303 ',  69.0000,1,  24,   1,   1,0.94691640, -76.756580, 1.10000, 0.90000, 1.10000, 0.90000
 4094,'36007013304 ',  69.0000,1,  24,   1,   1,0.94803756, -76.702533, 1.10000, 0.90000, 1.10000, 0.90000
 4095,'36007013400 ',  69.0000,1,  24,   1,   1,0.94923663, -76.589568, 1.10000, 0.90000, 1.10000, 0.90000
 4096,'36007013500 ',  69.0000,1,  24,   1,   1,0.94869524, -76.618931, 1.10000, 0.90000, 1.10000, 0.90000
 4097,'36007013600 ',  69.0000,1,  24,   1,   1,0.94787586, -76.126078, 1.10000, 0.90000, 1.10000, 0.90000
 4098,'36007013700 ',  69.0000,1,  24,   1,   1,0.94678259, -76.307345, 1.10000, 0.90000, 1.10000, 0.90000
 4099,'36007013800 ',  69.0000,1,  24,   1,   1,0.95216894, -76.075494, 1.10000, 0.90000, 1.10000, 0.90000
 4100,'36007013900 ',  69.0000,1,  24,   1,   1,0.95192385, -76.057087, 1.10000, 0.90000, 1.10000, 0.90000
 4101,'36007014000 ',  69.0000,1,  24,   1,   1,0.95198596, -76.038748, 1.10000, 0.90000, 1.10000, 0.90000
 4102,'36007014100 ',  69.0000,1,  24,   1,   1,0.95222211, -76.001967, 1.10000, 0.90000, 1.10000, 0.90000
 4103,'36007014200 ',  69.0000,1,  24,   1,   1,0.95149720, -76.142532, 1.10000, 0.90000, 1.10000, 0.90000
 4104,'36007014301 ', 138.0000,1,  24,   1,   1,0.95160455, -73.780878, 1.10000, 0.90000, 1.10000, 0.90000
 4105,'36007014302 ',  69.0000,1,  24,   1,   1,0.95325243, -75.852843, 1.10000, 0.90000, 1.10000, 0.90000
 4106,'36007014400 ', 138.0000,1,  24,   1,   1,0.95054376, -73.979036, 1.10000, 0.90000, 1.10000, 0.90000
 4107,'36007014500 ',  69.0000,1,  24,   1,   1,0.94509447, -76.378604, 1.10000, 0.90000, 1.10000, 0.90000
 4108,'36007014600 ',  69.0000,1,  24,   1,   1,0.94907308, -75.844019, 1.10000, 0.90000, 1.10000, 0.90000
 4109,'36009940000 ',  69.0000,1,  24,   1,   1,0.98490536, -71.428547, 1.10000, 0.90000, 1.10000, 0.90000
 4110,'36009940300 ',  69.0000,1,  24,   1,   1,0.96368444, -75.028344, 1.10000, 0.90000, 1.10000, 0.90000
 4111,'36009960100 ',  69.0000,1,  24,   1,   1,1.00852001, -68.787204, 1.10000, 0.90000, 1.10000, 0.90000
 4112,'36009960200 ',  69.0000,1,  24,   1,   1,0.98359311, -71.783499, 1.10000, 0.90000, 1.10000, 0.90000
 4113,'36009960300 ',  69.0000,1,  24,   1,   1,0.95710045, -74.372489, 1.10000, 0.90000, 1.10000, 0.90000
 4114,'36009960400 ',  69.0000,1,  24,   1,   1,0.97708023, -70.471815, 1.10000, 0.90000, 1.10000, 0.90000
 4115,'36009960500 ',  69.0000,1,  24,   1,   1,0.96639389, -70.865432, 1.10000, 0.90000, 1.10000, 0.90000
 4116,'36009960600 ',  69.0000,1,  24,   1,   1,0.96100390, -75.093080, 1.10000, 0.90000, 1.10000, 0.90000
 4117,'36009960702 ',  69.0000,1,  24,   1,   1,0.96283972, -74.946402, 1.10000, 0.90000, 1.10000, 0.90000
 4118,'36009960800 ',  69.0000,1,  24,   1,   1,0.97277492, -73.910174, 1.10000, 0.90000, 1.10000, 0.90000
 4119,'36009961000 ',  69.0000,1,  24,   1,   1,0.97265536, -75.346159, 1.10000, 0.90000, 1.10000, 0.90000
 4120,'36009961100 ',  69.0000,1,  24,   1,   1,0.97405630, -74.783912, 1.10000, 0.90000, 1.10000, 0.90000
 4121,'36009961200 ',  69.0000,1,  24,   1,   1,0.97396564, -75.294441, 1.10000, 0.90000, 1.10000, 0.90000
 4122,'36009961300 ',  69.0000,1,  24,   1,   1,0.97053248, -75.213285, 1.10000, 0.90000, 1.10000, 0.90000
 4123,'36009961400 ',  69.0000,1,  24,   1,   1,0.96048492, -73.863940, 1.10000, 0.90000, 1.10000, 0.90000
 4124,'36009961500 ',  69.0000,1,  24,   1,   1,0.97491419, -75.334739, 1.10000, 0.90000, 1.10000, 0.90000
 4125,'36009961600 ',  69.0000,1,  24,   1,   1,0.98331136, -74.688269, 1.10000, 0.90000, 1.10000, 0.90000
 4126,'36009961700 ', 138.0000,1,  24,   1,   1,0.98972476, -74.192418, 1.10000, 0.90000, 1.10000, 0.90000
 4127,'36009961800 ',  69.0000,1,  24,   1,   1,0.97460085, -75.325963, 1.10000, 0.90000, 1.10000, 0.90000
 4128,'36009962200 ',  69.0000,1,  24,   1,   1,0.97198272, -74.664916, 1.10000, 0.90000, 1.10000, 0.90000
 4129,'36011040100 ', 138.0000,1,  24,   1,   1,0.99664134, -57.710509, 1.10000, 0.90000, 1.10000, 0.90000
 4130,'36011040200 ', 138.0000,1,  24,   1,   1,0.98720270, -58.649748, 1.10000, 0.90000, 1.10000, 0.90000
 4131,'36011040300 ', 138.0000,1,  24,   1,   1,0.97889805, -60.544614, 1.10000, 0.90000, 1.10000, 0.90000
 4132,'36011040400 ', 138.0000,1,  24,   1,   1,0.97378230, -61.736058, 1.10000, 0.90000, 1.10000, 0.90000
 4133,'36011040500 ',  69.0000,1,  24,   1,   1,0.97040045, -62.908440, 1.10000, 0.90000, 1.10000, 0.90000
 4134,'36011040600 ', 138.0000,1,  24,   1,   1,0.96910036, -62.783024, 1.10000, 0.90000, 1.10000, 0.90000
 4135,'36011040700 ',  69.0000,1,  24,   1,   1,0.96868706, -64.767952, 1.10000, 0.90000, 1.10000, 0.90000
 4136,'36011040800 ', 138.0000,1,  24,   1,   1,0.97264367, -66.125787, 1.10000, 0.90000, 1.10000, 0.90000
 4137,'36011040900 ', 138.0000,1,  24,   1,   1,0.97507054, -67.660141, 1.10000, 0.90000, 1.10000, 0.90000
 4138,'36011041000 ',  69.0000,1,  24,   1,   1,0.99388665, -68.336698, 1.10000, 0.90000, 1.10000, 0.90000
 4139,'36011041100 ',  69.0000,1,  24,   1,   1,0.98101407, -66.529389, 1.10000, 0.90000, 1.10000, 0.90000
 4140,'36011041200 ',  69.0000,1,  24,   1,   1,0.96861833, -65.733952, 1.10000, 0.90000, 1.10000, 0.90000
 4141,'36011041300 ', 138.0000,1,  24,   1,   1,0.96710324, -63.407597, 1.10000, 0.90000, 1.10000, 0.90000
 4142,'36011041400 ',  69.0000,1,  24,   1,   1,0.96479559, -64.033659, 1.10000, 0.90000, 1.10000, 0.90000
 4143,'36011041500 ',  69.0000,1,  24,   1,   1,0.96406049, -64.054457, 1.10000, 0.90000, 1.10000, 0.90000
 4144,'36011041600 ',  69.0000,1,  24,   1,   1,0.96385843, -64.059934, 1.10000, 0.90000, 1.10000, 0.90000
 4145,'36011041700 ',  69.0000,1,  24,   1,   1,0.96989632, -65.158946, 1.10000, 0.90000, 1.10000, 0.90000
 4146,'36011041800 ',  69.0000,1,  24,   1,   1,0.97201526, -65.285024, 1.10000, 0.90000, 1.10000, 0.90000
 4147,'36011042100 ', 138.0000,1,  24,   1,   1,0.96670735, -63.528983, 1.10000, 0.90000, 1.10000, 0.90000
 4148,'36013030100 ',  69.0000,1,  24,   1,   1,0.96732271, -71.210958, 1.10000, 0.90000, 1.10000, 0.90000
 4149,'36013030200 ',  69.0000,1,  24,   1,   1,0.96668869, -71.220479, 1.10000, 0.90000, 1.10000, 0.90000
 4150,'36013030300 ',  69.0000,1,  24,   1,   1,0.98101258, -70.189367, 1.10000, 0.90000, 1.10000, 0.90000
 4151,'36013030400 ',  69.0000,1,  24,   1,   1,0.98189920, -70.128926, 1.10000, 0.90000, 1.10000, 0.90000
 4152,'36013030500 ',  69.0000,1,  24,   1,   1,0.98073304, -70.267593, 1.10000, 0.90000, 1.10000, 0.90000
 4153,'36013030600 ', 138.0000,1,  24,   1,   1,0.97352034, -70.817129, 1.10000, 0.90000, 1.10000, 0.90000
 4154,'36013030700 ',  69.0000,1,  24,   1,   1,0.97565132, -70.577800, 1.10000, 0.90000, 1.10000, 0.90000
 4155,'36013030800 ',  69.0000,1,  24,   1,   1,0.98189634, -70.131734, 1.10000, 0.90000, 1.10000, 0.90000
 4156,'36013035100 ', 138.0000,1,  24,   1,   1,1.00615847, -68.031423, 1.10000, 0.90000, 1.10000, 0.90000
 4157,'36013035300 ',  69.0000,1,  24,   1,   1,1.00771797, -66.024700, 1.10000, 0.90000, 1.10000, 0.90000
 4158,'36013035400 ',  69.0000,1,  24,   1,   1,1.01226306, -65.975072, 1.10000, 0.90000, 1.10000, 0.90000
 4159,'36013035500 ',  69.0000,1,  24,   1,   1,1.01308036, -65.966807, 1.10000, 0.90000, 1.10000, 0.90000
 4160,'36013035600 ', 138.0000,1,  24,   1,   1,1.01923311, -65.401199, 1.10000, 0.90000, 1.10000, 0.90000
 4161,'36013035700 ',  69.0000,1,  24,   1,   1,0.99868917, -67.714714, 1.10000, 0.90000, 1.10000, 0.90000
 4162,'36013035800 ',  69.0000,1,  24,   1,   1,0.99635369, -67.822570, 1.10000, 0.90000, 1.10000, 0.90000
 4163,'36013035901 ',  69.0000,1,  24,   1,   1,0.99657792, -67.839385, 1.10000, 0.90000, 1.10000, 0.90000
 4164,'36013035902 ',  69.0000,1,  24,   1,   1,0.99717122, -67.780338, 1.10000, 0.90000, 1.10000, 0.90000
 4165,'36013036000 ', 138.0000,1,  24,   1,   1,1.00407588, -66.771356, 1.10000, 0.90000, 1.10000, 0.90000
 4166,'36013036100 ',  69.0000,1,  24,   1,   1,0.98611581, -67.928069, 1.10000, 0.90000, 1.10000, 0.90000
 4167,'36013036300 ', 138.0000,1,  24,   1,   1,0.99480838, -67.573206, 1.10000, 0.90000, 1.10000, 0.90000
 4168,'36013036401 ',  69.0000,1,  24,   1,   1,0.95848858, -71.305440, 1.10000, 0.90000, 1.10000, 0.90000
 4169,'36013036402 ',  69.0000,1,  24,   1,   1,0.97694999, -70.178131, 1.10000, 0.90000, 1.10000, 0.90000
 4170,'36013036500 ',  69.0000,1,  24,   1,   1,0.96412396, -71.114092, 1.10000, 0.90000, 1.10000, 0.90000
 4171,'36013036600 ',  69.0000,1,  24,   1,   1,0.95679724, -71.336135, 1.10000, 0.90000, 1.10000, 0.90000
 4172,'36013036700 ', 138.0000,1,  24,   1,   1,0.98935878, -67.998775, 1.10000, 0.90000, 1.10000, 0.90000
 4173,'36013036800 ',  69.0000,1,  24,   1,   1,0.97714531, -69.954333, 1.10000, 0.90000, 1.10000, 0.90000
 4174,'36013036901 ',  69.0000,1,  24,   1,   1,0.96948045, -70.494451, 1.10000, 0.90000, 1.10000, 0.90000
 4175,'36013036902 ',  69.0000,1,  24,   1,   1,0.97394252, -70.408759, 1.10000, 0.90000, 1.10000, 0.90000
 4176,'36013037000 ',  69.0000,1,  24,   1,   1,0.97661376, -70.452964, 1.10000, 0.90000, 1.10000, 0.90000
 4177,'36013037100 ',  69.0000,1,  24,   1,   1,0.97612596, -70.332855, 1.10000, 0.90000, 1.10000, 0.90000
 4178,'36013037200 ',  69.0000,1,  24,   1,   1,0.97941715, -70.254889, 1.10000, 0.90000, 1.10000, 0.90000
 4179,'36013037300 ', 138.0000,1,  24,   1,   1,0.98358095, -68.688071, 1.10000, 0.90000, 1.10000, 0.90000
 4180,'36013037400 ',  69.0000,1,  24,   1,   1,0.96248651, -72.481838, 1.10000, 0.90000, 1.10000, 0.90000
 4181,'36013037500 ',  69.0000,1,  24,   1,   1,0.95623082, -72.436048, 1.10000, 0.90000, 1.10000, 0.90000
 4182,'36013037600 ', 138.0000,1,  24,   1,   1,1.00955427, -67.318590, 1.10000, 0.90000, 1.10000, 0.90000
 4183,'36015000100 ', 138.0000,1,  24,   1,   1,0.96197665, -74.377270, 1.10000, 0.90000, 1.10000, 0.90000
 4184,'36015000200 ',  69.0000,1,  24,   1,   1,0.95545638, -75.975473, 1.10000, 0.90000, 1.10000, 0.90000
 4185,'36015000300 ',  69.0000,1,  24,   1,   1,0.95592254, -75.966873, 1.10000, 0.90000, 1.10000, 0.90000
 4186,'36015000400 ',  69.0000,1,  24,   1,   1,0.95615727, -75.960023, 1.10000, 0.90000, 1.10000, 0.90000
 4187,'36015000500 ',  69.0000,1,  24,   1,   1,0.95659173, -75.896857, 1.10000, 0.90000, 1.10000, 0.90000
 4188,'36015000600 ', 138.0000,1,  24,   1,   1,0.96237153, -74.324397, 1.10000, 0.90000, 1.10000, 0.90000
 4189,'36015000700 ',  69.0000,1,  24,   1,   1,0.95564157, -75.966026, 1.10000, 0.90000, 1.10000, 0.90000
 4190,'36015000900 ',  69.0000,1,  24,   1,   1,0.95476657, -75.991305, 1.10000, 0.90000, 1.10000, 0.90000
 4191,'36015001000 ',  69.0000,1,  24,   1,   1,0.95596009, -75.885956, 1.10000, 0.90000, 1.10000, 0.90000
 4192,'36015001100 ',  69.0000,1,  24,   1,   1,0.95559090, -75.896557, 1.10000, 0.90000, 1.10000, 0.90000
 4193,'36015010100 ',  69.0000,1,  24,   1,   1,0.96214241, -73.519603, 1.10000, 0.90000, 1.10000, 0.90000
 4194,'36015010200 ', 138.0000,1,  24,   1,   1,0.97157156, -73.086685, 1.10000, 0.90000, 1.10000, 0.90000
 4195,'36015010300 ',  69.0000,1,  24,   1,   1,0.95295423, -76.254595, 1.10000, 0.90000, 1.10000, 0.90000
 4196,'36015010400 ', 138.0000,1,  24,   1,   1,0.96567327, -73.825889, 1.10000, 0.90000, 1.10000, 0.90000
 4197,'36015010500 ', 138.0000,1,  24,   1,   1,0.96480721, -73.937870, 1.10000, 0.90000, 1.10000, 0.90000
 4198,'36015010600 ', 138.0000,1,  24,   1,   1,0.96331674, -74.178040, 1.10000, 0.90000, 1.10000, 0.90000
 4199,'36015010700 ',  69.0000,1,  24,   1,   1,0.95736700, -75.145728, 1.10000, 0.90000, 1.10000, 0.90000
 4200,'36015010800 ',  69.0000,1,  24,   1,   1,0.95654565, -75.972782, 1.10000, 0.90000, 1.10000, 0.90000
 4201,'36015010900 ',  69.0000,1,  24,   1,   1,0.95527184, -75.985499, 1.10000, 0.90000, 1.10000, 0.90000
 4202,'36015011000 ',  69.0000,1,  24,   1,   1,0.95084411, -77.837341, 1.10000, 0.90000, 1.10000, 0.90000
 4203,'36015011100 ',  69.0000,1,  24,   1,   1,0.95405620, -76.167483, 1.10000, 0.90000, 1.10000, 0.90000
 4204,'36015011200 ',  69.0000,1,  24,   1,   1,0.95212305, -76.354391, 1.10000, 0.90000, 1.10000, 0.90000
 4205,'36017970100 ', 138.0000,1,  24,   1,   1,0.97822225, -62.958758, 1.10000, 0.90000, 1.10000, 0.90000
 4206,'36017970200 ', 138.0000,1,  24,   1,   1,0.98440963, -62.721784, 1.10000, 0.90000, 1.10000, 0.90000
 4207,'36017970300 ', 345.0000,1,  24,   1,   1,0.99660581, -60.718189, 1.10000, 0.90000, 1.10000, 0.90000
 4208,'36017970400 ',  69.0000,1,  24,   1,   1,0.98238945, -63.765342, 1.10000, 0.90000, 1.10000, 0.90000
 4209,'36017970500 ', 138.0000,1,  24,   1,   1,0.97678220, -63.290951, 1.10000, 0.90000, 1.10000, 0.90000
 4210,'36017970601 ', 138.0000,1,  24,   1,   1,0.98654097, -63.224554, 1.10000, 0.90000, 1.10000, 0.90000
 4211,'36017970602 ',  69.0000,1,  24,   1,   1,0.97936195, -63.947373, 1.10000, 0.90000, 1.10000, 0.90000
 4212,'36017970700 ',  69.0000,1,  24,   1,   1,0.96655321, -67.965307, 1.10000, 0.90000, 1.10000, 0.90000
 4213,'36017970801 ', 138.0000,1,  24,   1,   1,0.97866321, -64.691577, 1.10000, 0.90000, 1.10000, 0.90000
 4214,'36017970802 ',  69.0000,1,  24,   1,   1,0.96070063, -69.556522, 1.10000, 0.90000, 1.10000, 0.90000
 4215,'36017970900 ', 138.0000,1,  24,   1,   1,0.97845006, -64.951213, 1.10000, 0.90000, 1.10000, 0.90000
 4216,'36017971000 ',  69.0000,1,  24,   1,   1,0.95652282, -70.831316, 1.10000, 0.90000, 1.10000, 0.90000
 4217,'36019100100 ',  69.0000,1,  24,   1,   1,0.97912633, -68.588118, 1.10000, 0.90000, 1.10000, 0.90000
 4218,'36019100200 ',  69.0000,1,  24,   1,   1,0.99742693, -67.291775, 1.10000, 0.90000, 1.10000, 0.90000
 4219,'36019100300 ', 138.0000,1,  24,   1,   1,1.01870084, -64.675546, 1.10000, 0.90000, 1.10000, 0.90000
 4220,'36019100400 ', 138.0000,1,  24,   1,   1,1.01877272, -62.771474, 1.10000, 0.90000, 1.10000, 0.90000
 4221,'36019100600 ', 138.0000,1,  24,   1,   1,1.01562083, -67.344238, 1.10000, 0.90000, 1.10000, 0.90000
 4222,'36019100700 ',  69.0000,1,  24,   1,   1,0.98742694, -68.935870, 1.10000, 0.90000, 1.10000, 0.90000
 4223,'36019100800 ', 138.0000,1,  24,   1,   1,1.01411772, -68.408258, 1.10000, 0.90000, 1.10000, 0.90000
 4224,'36019100900 ',  69.0000,1,  24,   1,   1,1.00717843, -69.290896, 1.10000, 0.90000, 1.10000, 0.90000
 4225,'36019101000 ',  69.0000,1,  24,   1,   1,0.99950737, -69.594348, 1.10000, 0.90000, 1.10000, 0.90000
 4226,'36019101100 ',  69.0000,1,  24,   1,   1,0.99806273, -69.632269, 1.10000, 0.90000, 1.10000, 0.90000
 4227,'36019101300 ',  69.0000,1,  24,   1,   1,0.99675089, -69.662930, 1.10000, 0.90000, 1.10000, 0.90000
 4228,'36019101400 ',  69.0000,1,  24,   1,   1,0.99385619, -69.705127, 1.10000, 0.90000, 1.10000, 0.90000
 4229,'36019101600 ',  69.0000,1,  24,   1,   1,0.99770558, -69.689902, 1.10000, 0.90000, 1.10000, 0.90000
 4230,'36019101700 ',  69.0000,1,  24,   1,   1,0.99161845, -68.878018, 1.10000, 0.90000, 1.10000, 0.90000
 4231,'36019101800 ', 138.0000,1,  24,   1,   1,1.00208151, -65.431894, 1.10000, 0.90000, 1.10000, 0.90000
 4232,'36019101900 ', 138.0000,1,  24,   1,   1,0.99881381, -67.192765, 1.10000, 0.90000, 1.10000, 0.90000
 4233,'36019102000 ',  69.0000,1,  24,   1,   1,0.98801196, -68.527431, 1.10000, 0.90000, 1.10000, 0.90000
 4234,'36019102100 ',  69.0000,1,  24,   1,   1,0.99162900, -69.623772, 1.10000, 0.90000, 1.10000, 0.90000
 4235,'36019102200 ',  69.0000,1,  24,   1,   1,0.99448264, -69.697176, 1.10000, 0.90000, 1.10000, 0.90000
 4236,'36021000100 ',  69.0000,1,  24,   1,   1,0.96182895, -68.976858, 1.10000, 0.90000, 1.10000, 0.90000
 4237,'36021000200 ',  69.0000,1,  24,   1,   1,0.96516931, -68.703514, 1.10000, 0.90000, 1.10000, 0.90000
 4238,'36021000300 ',  69.0000,1,  24,   1,   1,0.97053939, -68.609435, 1.10000, 0.90000, 1.10000, 0.90000
 4239,'36021000401 ',  69.0000,1,  24,   1,   1,0.98936892, -65.957463, 1.10000, 0.90000, 1.10000, 0.90000
 4240,'36021000402 ', 138.0000,1,  24,   1,   1,0.99524343, -66.150553, 1.10000, 0.90000, 1.10000, 0.90000
 4241,'36021000500 ',  69.0000,1,  24,   1,   1,0.98314708, -66.356039, 1.10000, 0.90000, 1.10000, 0.90000
 4242,'36021000600 ',  69.0000,1,  24,   1,   1,0.99384391, -65.420768, 1.10000, 0.90000, 1.10000, 0.90000
 4243,'36021000700 ', 138.0000,1,  24,   1,   1,0.99531251, -65.804795, 1.10000, 0.90000, 1.10000, 0.90000
 4244,'36021000800 ',  69.0000,1,  24,   1,   1,0.96314931, -68.733457, 1.10000, 0.90000, 1.10000, 0.90000
 4245,'36021000900 ', 138.0000,1,  24,   1,   1,0.98808265, -66.070886, 1.10000, 0.90000, 1.10000, 0.90000
 4246,'36021001000 ',  69.0000,1,  24,   1,   1,0.98239791, -66.220187, 1.10000, 0.90000, 1.10000, 0.90000
 4247,'36021001100 ', 138.0000,1,  24,   1,   1,0.99873632, -63.884924, 1.10000, 0.90000, 1.10000, 0.90000
 4248,'36021001200 ',  69.0000,1,  24,   1,   1,0.99559158, -64.840687, 1.10000, 0.90000, 1.10000, 0.90000
 4249,'36021001300 ', 138.0000,1,  24,   1,   1,1.00062740, -63.691241, 1.10000, 0.90000, 1.10000, 0.90000
 4250,'36021001400 ', 138.0000,1,  24,   1,   1,0.99264145, -64.483741, 1.10000, 0.90000, 1.10000, 0.90000
 4251,'36021001500 ',  69.0000,1,  24,   1,   1,0.98621118, -65.352582, 1.10000, 0.90000, 1.10000, 0.90000
 4252,'36021001600 ', 138.0000,1,  24,   1,   1,0.98262990, -66.255526, 1.10000, 0.90000, 1.10000, 0.90000
 4253,'36021001700 ',  69.0000,1,  24,   1,   1,0.97723013, -66.305994, 1.10000, 0.90000, 1.10000, 0.90000
 4254,'36021001800 ', 138.0000,1,  24,   1,   1,0.98493689, -65.167409, 1.10000, 0.90000, 1.10000, 0.90000
 4255,'36021001900 ',  69.0000,1,  24,   1,   1,0.97412294, -65.727238, 1.10000, 0.90000, 1.10000, 0.90000
 4256,'36021002000 ',  69.0000,1,  24,   1,   1,0.97955179, -65.563341, 1.10000, 0.90000, 1.10000, 0.90000
 4257,'36023970100 ',  69.0000,1,  24,   1,   1,0.96415550, -68.275418, 1.10000, 0.90000, 1.10000, 0.90000
 4258,'36023970200 ', 138.0000,1,  24,   1,   1,0.97315079, -67.561301, 1.10000, 0.90000, 1.10000, 0.90000
 4259,'36023970300 ', 138.0000,1,  24,   1,   1,0.97346765, -68.623409, 1.10000, 0.90000, 1.10000, 0.90000
 4260,'36023970400 ', 138.0000,1,  24,   1,   1,0.97012436, -68.996932, 1.10000, 0.90000, 1.10000, 0.90000
 4261,'36023970500 ', 138.0000,1,  24,   1,   1,0.97147256, -68.843430, 1.10000, 0.90000, 1.10000, 0.90000
 4262,'36023970600 ', 138.0000,1,  24,   1,   1,0.97122979, -68.868736, 1.10000, 0.90000, 1.10000, 0.90000
 4263,'36023970700 ',  69.0000,1,  24,   1,   1,0.95823967, -71.427605, 1.10000, 0.90000, 1.10000, 0.90000
 4264,'36023970800 ',  69.0000,1,  24,   1,   1,0.95786148, -71.438485, 1.10000, 0.90000, 1.10000, 0.90000
 4265,'36023970900 ',  69.0000,1,  24,   1,   1,0.95874912, -71.375450, 1.10000, 0.90000, 1.10000, 0.90000
 4266,'36023971000 ',  69.0000,1,  24,   1,   1,0.96211863, -70.801454, 1.10000, 0.90000, 1.10000, 0.90000
 4267,'36023971100 ', 138.0000,1,  24,   1,   1,0.96381581, -70.565601, 1.10000, 0.90000, 1.10000, 0.90000
 4268,'36023971200 ', 138.0000,1,  24,   1,   1,0.97089845, -70.053712, 1.10000, 0.90000, 1.10000, 0.90000
 4269,'36025970100 ',  69.0000,1,  24,   1,   1,0.95841026, -67.069220, 1.10000, 0.90000, 1.10000, 0.90000
 4270,'36025970200 ',  69.0000,1,  24,   1,   1,0.95348525, -67.216984, 1.10000, 0.90000, 1.10000, 0.90000
 4271,'36025970300 ',  69.0000,1,  24,   1,   1,0.94838148, -68.240563, 1.10000, 0.90000, 1.10000, 0.90000
 4272,'36025970400 ', 345.0000,1,  24,   1,   1,0.99401224, -62.833287, 1.10000, 0.90000, 1.10000, 0.90000
 4273,'36025970500 ',  69.0000,1,  24,   1,   1,0.97072768, -64.641143, 1.10000, 0.90000, 1.10000, 0.90000
 4274,'36025970600 ', 345.0000,1,  24,   1,   1,0.99573421, -63.961074, 1.10000, 0.90000, 1.10000, 0.90000
 4275,'36025970700 ',  69.0000,1,  24,   1,   1,0.96234006, -66.035184, 1.10000, 0.90000, 1.10000, 0.90000
 4276,'36025970800 ',  69.0000,1,  24,   1,   1,0.97156125, -65.785261, 1.10000, 0.90000, 1.10000, 0.90000
 4277,'36025970900 ',  69.0000,1,  24,   1,   1,0.97132337, -65.791271, 1.10000, 0.90000, 1.10000, 0.90000
 4278,'36025971000 ',  69.0000,1,  24,   1,   1,0.96831995, -65.819432, 1.10000, 0.90000, 1.10000, 0.90000
 4279,'36025971100 ',  69.0000,1,  24,   1,   1,0.97820824, -64.546599, 1.10000, 0.90000, 1.10000, 0.90000
 4280,'36025971200 ',  69.0000,1,  24,   1,   1,0.97457212, -64.935531, 1.10000, 0.90000, 1.10000, 0.90000
 4281,'36025971300 ', 230.0000,1,  24,   1,   1,0.99328297, -64.648034, 1.10000, 0.90000, 1.10000, 0.90000
 4282,'36025971400 ', 138.0000,1,  24,   1,   1,0.98330110, -65.527605, 1.10000, 0.90000, 1.10000, 0.90000
 4283,'36027010000 ', 138.0000,1,  24,   1,   1,0.96986133, -66.628454, 1.10000, 0.90000, 1.10000, 0.90000
 4284,'36027020003 ',  69.0000,1,  24,   1,   1,0.96366715, -66.201923, 1.10000, 0.90000, 1.10000, 0.90000
 4285,'36027020004 ',  69.0000,1,  24,   1,   1,0.96108061, -66.460999, 1.10000, 0.90000, 1.10000, 0.90000
 4286,'36027020005 ',  69.0000,1,  24,   1,   1,0.96285576, -66.410640, 1.10000, 0.90000, 1.10000, 0.90000
 4287,'36027030000 ',  69.0000,1,  24,   1,   1,0.96576530, -66.624787, 1.10000, 0.90000, 1.10000, 0.90000
 4288,'36027040001 ', 138.0000,1,  24,   1,   1,0.96625417, -66.781539, 1.10000, 0.90000, 1.10000, 0.90000
 4289,'36027040003 ', 138.0000,1,  24,   1,   1,0.96517467, -66.873433, 1.10000, 0.90000, 1.10000, 0.90000
 4290,'36027050102 ',  69.0000,1,  24,   1,   1,0.97364438, -65.232145, 1.10000, 0.90000, 1.10000, 0.90000
 4291,'36027050103 ',  69.0000,1,  24,   1,   1,0.96943492, -65.755467, 1.10000, 0.90000, 1.10000, 0.90000
 4292,'36027050104 ',  69.0000,1,  24,   1,   1,0.96624631, -66.162123, 1.10000, 0.90000, 1.10000, 0.90000
 4293,'36027050203 ', 138.0000,1,  24,   1,   1,0.98170364, -64.080131, 1.10000, 0.90000, 1.10000, 0.90000
 4294,'36027050204 ',  69.0000,1,  24,   1,   1,0.97193444, -64.116741, 1.10000, 0.90000, 1.10000, 0.90000
 4295,'36027050205 ',  69.0000,1,  24,   1,   1,0.96782833, -65.531109, 1.10000, 0.90000, 1.10000, 0.90000
 4296,'36027060100 ', 138.0000,1,  24,   1,   1,0.99520552, -62.364197, 1.10000, 0.90000, 1.10000, 0.90000
 4297,'36027060201 ',  69.0000,1,  24,   1,   1,0.97573769, -63.987459, 1.10000, 0.90000, 1.10000, 0.90000
 4298,'36027060202 ', 138.0000,1,  24,   1,   1,0.99466807, -62.354750, 1.10000, 0.90000, 1.10000, 0.90000
 4299,'36027060301 ',  69.0000,1,  24,   1,   1,0.97489929, -64.082904, 1.10000, 0.90000, 1.10000, 0.90000
 4300,'36027060302 ',  69.0000,1,  24,   1,   1,0.97642368, -63.989433, 1.10000, 0.90000, 1.10000, 0.90000
 4301,'36027060400 ',  69.0000,1,  24,   1,   1,0.97707665, -63.983286, 1.10000, 0.90000, 1.10000, 0.90000
 4302,'36027070101 ',  69.0000,1,  24,   1,   1,0.96110284, -66.551587, 1.10000, 0.90000, 1.10000, 0.90000
 4303,'36027070102 ',  69.0000,1,  24,   1,   1,0.96199799, -66.434805, 1.10000, 0.90000, 1.10000, 0.90000
 4304,'36027070201 ', 138.0000,1,  24,   1,   1,0.97069114, -65.227139, 1.10000, 0.90000, 1.10000, 0.90000
 4305,'36027070301 ',  69.0000,1,  24,   1,   1,0.96231812, -65.980795, 1.10000, 0.90000, 1.10000, 0.90000
 4306,'36027070401 ', 138.0000,1,  24,   1,   1,0.97156680, -65.059744, 1.10000, 0.90000, 1.10000, 0.90000
 4307,'36027080103 ',  69.0000,1,  24,   1,   1,0.96149158, -66.284841, 1.10000, 0.90000, 1.10000, 0.90000
 4308,'36027080104 ',  69.0000,1,  24,   1,   1,0.95896327, -66.159521, 1.10000, 0.90000, 1.10000, 0.90000
 4309,'36027080201 ',  69.0000,1,  24,   1,   1,0.96380663, -65.965537, 1.10000, 0.90000, 1.10000, 0.90000
 4310,'36027080202 ',  69.0000,1,  24,   1,   1,0.96154588, -66.084450, 1.10000, 0.90000, 1.10000, 0.90000
 4311,'36027090000 ',  69.0000,1,  24,   1,   1,0.95996219, -66.554559, 1.10000, 0.90000, 1.10000, 0.90000
 4312,'36027100000 ', 138.0000,1,  24,   1,   1,0.97397822, -66.544819, 1.10000, 0.90000, 1.10000, 0.90000
 4313,'36027110003 ',  69.0000,1,  24,   1,   1,0.96072817, -67.081890, 1.10000, 0.90000, 1.10000, 0.90000
 4314,'36027110004 ',  69.0000,1,  24,   1,   1,0.95994550, -67.104013, 1.10000, 0.90000, 1.10000, 0.90000
 4315,'36027110005 ', 138.0000,1,  24,   1,   1,0.96430248, -66.919338, 1.10000, 0.90000, 1.10000, 0.90000
 4316,'36027120000 ', 138.0000,1,  24,   1,   1,0.97867662, -65.711734, 1.10000, 0.90000, 1.10000, 0.90000
 4317,'36027130003 ',  69.0000,1,  24,   1,   1,0.96032834, -66.509179, 1.10000, 0.90000, 1.10000, 0.90000
 4318,'36027130004 ',  69.0000,1,  24,   1,   1,0.96146476, -66.623817, 1.10000, 0.90000, 1.10000, 0.90000
 4319,'36027130005 ',  69.0000,1,  24,   1,   1,0.95993257, -66.604658, 1.10000, 0.90000, 1.10000, 0.90000
 4320,'36027140101 ', 138.0000,1,  24,   1,   1,0.97276998, -64.892705, 1.10000, 0.90000, 1.10000, 0.90000
 4321,'36027140200 ',  69.0000,1,  24,   1,   1,0.96111178, -66.453308, 1.10000, 0.90000, 1.10000, 0.90000
 4322,'36027140300 ',  69.0000,1,  24,   1,   1,0.96311504, -66.290585, 1.10000, 0.90000, 1.10000, 0.90000
 4323,'36027140400 ',  69.0000,1,  24,   1,   1,0.96993202, -64.659331, 1.10000, 0.90000, 1.10000, 0.90000
 4324,'36027140500 ',  69.0000,1,  24,   1,   1,0.97005177, -64.691426, 1.10000, 0.90000, 1.10000, 0.90000
 4325,'36027140602 ',  69.0000,1,  24,   1,   1,0.97150910, -64.548225, 1.10000, 0.90000, 1.10000, 0.90000
 4326,'36027140700 ',  69.0000,1,  24,   1,   1,0.97058153, -65.359378, 1.10000, 0.90000, 1.10000, 0.90000
 4327,'36027140801 ',  69.0000,1,  24,   1,   1,0.97704786, -64.683490, 1.10000, 0.90000, 1.10000, 0.90000
 4328,'36027150003 ',  69.0000,1,  24,   1,   1,0.96932381, -65.994326, 1.10000, 0.90000, 1.10000, 0.90000
 4329,'36027150004 ',  69.0000,1,  24,   1,   1,0.97001052, -65.920799, 1.10000, 0.90000, 1.10000, 0.90000
 4330,'36027150005 ',  69.0000,1,  24,   1,   1,0.96164697, -66.508516, 1.10000, 0.90000, 1.10000, 0.90000
 4331,'36027150006 ',  69.0000,1,  24,   1,   1,0.96376365, -66.445228, 1.10000, 0.90000, 1.10000, 0.90000
 4332,'36027160003 ',  69.0000,1,  24,   1,   1,0.96569568, -66.491769, 1.10000, 0.90000, 1.10000, 0.90000
 4333,'36027160004 ',  69.0000,1,  24,   1,   1,0.96544009, -66.499521, 1.10000, 0.90000, 1.10000, 0.90000
 4334,'36027160005 ', 138.0000,1,  24,   1,   1,0.97017127, -65.861219, 1.10000, 0.90000, 1.10000, 0.90000
 4335,'36027170000 ', 138.0000,1,  24,   1,   1,0.97344476, -66.132630, 1.10000, 0.90000, 1.10000, 0.90000
 4336,'36027180001 ',  69.0000,1,  24,   1,   1,0.96336532, -66.536295, 1.10000, 0.90000, 1.10000, 0.90000
 4337,'36027190101 ',  69.0000,1,  24,   1,   1,0.97492498, -64.913510, 1.10000, 0.90000, 1.10000, 0.90000
 4338,'36027190102 ',  69.0000,1,  24,   1,   1,0.96791792, -65.399123, 1.10000, 0.90000, 1.10000, 0.90000
 4339,'36027190203 ',  69.0000,1,  24,   1,   1,0.97706717, -64.678189, 1.10000, 0.90000, 1.10000, 0.90000
 4340,'36027190204 ', 138.0000,1,  24,   1,   1,0.98705661, -63.151314, 1.10000, 0.90000, 1.10000, 0.90000
 4341,'36027190301 ',  69.0000,1,  24,   1,   1,0.99091834, -63.119984, 1.10000, 0.90000, 1.10000, 0.90000
 4342,'36027190401 ',  69.0000,1,  24,   1,   1,0.98666948, -63.220689, 1.10000, 0.90000, 1.10000, 0.90000
 4343,'36027190402 ',  69.0000,1,  24,   1,   1,0.97363955, -64.095035, 1.10000, 0.90000, 1.10000, 0.90000
 4344,'36027200001 ', 138.0000,1,  24,   1,   1,0.96924543, -66.536315, 1.10000, 0.90000, 1.10000, 0.90000
 4345,'36027200002 ',  69.0000,1,  24,   1,   1,0.96455163, -66.717206, 1.10000, 0.90000, 1.10000, 0.90000
 4346,'36027210101 ', 138.0000,1,  24,   1,   1,0.99464047, -62.385978, 1.10000, 0.90000, 1.10000, 0.90000
 4347,'36027210201 ',  69.0000,1,  24,   1,   1,0.98351014, -63.616860, 1.10000, 0.90000, 1.10000, 0.90000
 4348,'36027210301 ',  69.0000,1,  24,   1,   1,0.98379797, -63.534324, 1.10000, 0.90000, 1.10000, 0.90000
 4349,'36027220100 ',  69.0000,1,  24,   1,   1,0.96496779, -65.695792, 1.10000, 0.90000, 1.10000, 0.90000
 4350,'36027220201 ', 138.0000,1,  24,   1,   1,0.97467101, -64.675922, 1.10000, 0.90000, 1.10000, 0.90000
 4351,'36027220300 ',  69.0000,1,  24,   1,   1,0.96729195, -65.013408, 1.10000, 0.90000, 1.10000, 0.90000
 4352,'36027220700 ',  69.0000,1,  24,   1,   1,0.96699345, -65.013900, 1.10000, 0.90000, 1.10000, 0.90000
 4353,'36027220801 ',  69.0000,1,  24,   1,   1,0.96650493, -65.017909, 1.10000, 0.90000, 1.10000, 0.90000
 4354,'36027220901 ',  69.0000,1,  24,   1,   1,0.96725553, -64.985336, 1.10000, 0.90000, 1.10000, 0.90000
 4355,'36027221001 ',  69.0000,1,  24,   1,   1,0.96970856, -64.681482, 1.10000, 0.90000, 1.10000, 0.90000
 4356,'36027221100 ', 138.0000,1,  24,   1,   1,0.97607762, -64.515645, 1.10000, 0.90000, 1.10000, 0.90000
 4357,'36027300000 ', 138.0000,1,  24,   1,   1,0.98953110, -62.920386, 1.10000, 0.90000, 1.10000, 0.90000
 4358,'36027410000 ',  69.0000,1,  24,   1,   1,0.96179980, -66.378886, 1.10000, 0.90000, 1.10000, 0.90000
 4359,'36027610000 ',  69.0000,1,  24,   1,   1,0.96228749, -66.427162, 1.10000, 0.90000, 1.10000, 0.90000
 4360,'36027640002 ',  69.0000,1,  24,   1,   1,0.98893732, -62.922510, 1.10000, 0.90000, 1.10000, 0.90000
 4361,'36029000110 ',  69.0000,1,  24,   1,   1,0.99727535, -74.009812, 1.10000, 0.90000, 1.10000, 0.90000
 4362,'36029000200 ',  69.0000,1,  24,   1,   1,0.99785048, -73.891234, 1.10000, 0.90000, 1.10000, 0.90000
 4363,'36029000500 ', 138.0000,1,  24,   1,   1,0.99977541, -72.856255, 1.10000, 0.90000, 1.10000, 0.90000
 4364,'36029000600 ',  69.0000,1,  24,   1,   1,0.99770778, -73.929640, 1.10000, 0.90000, 1.10000, 0.90000
 4365,'36029000700 ',  69.0000,1,  24,   1,   1,0.99777585, -73.901479, 1.10000, 0.90000, 1.10000, 0.90000
 4366,'36029000800 ',  69.0000,1,  24,   1,   1,0.99788636, -73.854644, 1.10000, 0.90000, 1.10000, 0.90000
 4367,'36029000900 ',  69.0000,1,  24,   1,   1,0.99771029, -73.862615, 1.10000, 0.90000, 1.10000, 0.90000
 4368,'36029001000 ',  69.0000,1,  24,   1,   1,0.99856430, -73.780509, 1.10000, 0.90000, 1.10000, 0.90000
 4369,'36029001100 ',  69.0000,1,  24,   1,   1,0.99979103, -73.574579, 1.10000, 0.90000, 1.10000, 0.90000
 4370,'36029001402 ',  69.0000,1,  24,   1,   1,0.99821317, -74.554097, 1.10000, 0.90000, 1.10000, 0.90000
 4371,'36029001500 ',  69.0000,1,  24,   1,   1,0.99849969, -74.381293, 1.10000, 0.90000, 1.10000, 0.90000
 4372,'36029001600 ',  69.0000,1,  24,   1,   1,0.99902499, -74.176394, 1.10000, 0.90000, 1.10000, 0.90000
 4373,'36029001700 ',  69.0000,1,  24,   1,   1,0.99891013, -74.160582, 1.10000, 0.90000, 1.10000, 0.90000
 4374,'36029001900 ',  69.0000,1,  24,   1,   1,1.00002635, -73.565782, 1.10000, 0.90000, 1.10000, 0.90000
 4375,'36029002300 ',  69.0000,1,  24,   1,   1,1.00139475, -73.405983, 1.10000, 0.90000, 1.10000, 0.90000
 4376,'36029002400 ',  69.0000,1,  24,   1,   1,1.00144672, -73.365152, 1.10000, 0.90000, 1.10000, 0.90000
 4377,'36029002502 ',  69.0000,1,  24,   1,   1,0.99856144, -74.559014, 1.10000, 0.90000, 1.10000, 0.90000
 4378,'36029002702 ', 138.0000,1,  24,   1,   1,0.99937248, -72.794667, 1.10000, 0.90000, 1.10000, 0.90000
 4379,'36029002800 ', 138.0000,1,  24,   1,   1,0.99967402, -72.731160, 1.10000, 0.90000, 1.10000, 0.90000
 4380,'36029002900 ',  69.0000,1,  24,   1,   1,0.99929380, -73.104853, 1.10000, 0.90000, 1.10000, 0.90000
 4381,'36029003000 ', 138.0000,1,  24,   1,   1,1.00014734, -72.645482, 1.10000, 0.90000, 1.10000, 0.90000
 4382,'36029003100 ',  69.0000,1,  24,   1,   1,0.99909478, -74.536393, 1.10000, 0.90000, 1.10000, 0.90000
 4383,'36029003301 ',  69.0000,1,  24,   1,   1,1.00028098, -74.573501, 1.10000, 0.90000, 1.10000, 0.90000
 4384,'36029003302 ',  69.0000,1,  24,   1,   1,0.99969929, -74.663762, 1.10000, 0.90000, 1.10000, 0.90000
 4385,'36029003400 ',  69.0000,1,  24,   1,   1,1.00094986, -74.431631, 1.10000, 0.90000, 1.10000, 0.90000
 4386,'36029003500 ',  69.0000,1,  24,   1,   1,1.00056183, -74.389708, 1.10000, 0.90000, 1.10000, 0.90000
 4387,'36029003600 ',  69.0000,1,  24,   1,   1,1.00148189, -74.253589, 1.10000, 0.90000, 1.10000, 0.90000
 4388,'36029003700 ',  69.0000,1,  24,   1,   1,1.00170910, -74.200552, 1.10000, 0.90000, 1.10000, 0.90000
 4389,'36029003800 ',  69.0000,1,  24,   1,   1,1.00188100, -74.142496, 1.10000, 0.90000, 1.10000, 0.90000
 4390,'36029003901 ',  69.0000,1,  24,   1,   1,1.00114310, -74.309665, 1.10000, 0.90000, 1.10000, 0.90000
 4391,'36029004001 ',  69.0000,1,  24,   1,   1,1.00091076, -74.350871, 1.10000, 0.90000, 1.10000, 0.90000
 4392,'36029004100 ',  69.0000,1,  24,   1,   1,1.00053740, -74.398020, 1.10000, 0.90000, 1.10000, 0.90000
 4393,'36029004200 ',  69.0000,1,  24,   1,   1,1.00094569, -74.367086, 1.10000, 0.90000, 1.10000, 0.90000
 4394,'36029004300 ',  69.0000,1,  24,   1,   1,1.00066972, -74.386108, 1.10000, 0.90000, 1.10000, 0.90000
 4395,'36029004401 ',  69.0000,1,  24,   1,   1,1.00111461, -74.369545, 1.10000, 0.90000, 1.10000, 0.90000
 4396,'36029004402 ',  69.0000,1,  24,   1,   1,1.00080252, -74.385978, 1.10000, 0.90000, 1.10000, 0.90000
 4397,'36029004500 ',  69.0000,1,  24,   1,   1,1.00160980, -74.411448, 1.10000, 0.90000, 1.10000, 0.90000
 4398,'36029004601 ',  69.0000,1,  24,   1,   1,1.00235629, -74.406879, 1.10000, 0.90000, 1.10000, 0.90000
 4399,'36029004602 ',  69.0000,1,  24,   1,   1,1.00100875, -74.289529, 1.10000, 0.90000, 1.10000, 0.90000
 4400,'36029004700 ',  69.0000,1,  24,   1,   1,1.00125301, -74.416516, 1.10000, 0.90000, 1.10000, 0.90000
 4401,'36029004800 ',  69.0000,1,  24,   1,   1,1.00196612, -74.493205, 1.10000, 0.90000, 1.10000, 0.90000
 4402,'36029004900 ',  69.0000,1,  24,   1,   1,1.00225472, -74.547997, 1.10000, 0.90000, 1.10000, 0.90000
 4403,'36029005000 ',  69.0000,1,  24,   1,   1,1.00257397, -74.684546, 1.10000, 0.90000, 1.10000, 0.90000
 4404,'36029005100 ',  69.0000,1,  24,   1,   1,1.00260901, -74.576752, 1.10000, 0.90000, 1.10000, 0.90000
 4405,'36029005201 ',  69.0000,1,  24,   1,   1,1.00090718, -74.562921, 1.10000, 0.90000, 1.10000, 0.90000
 4406,'36029005202 ',  69.0000,1,  24,   1,   1,1.00037587, -74.581130, 1.10000, 0.90000, 1.10000, 0.90000
 4407,'36029005300 ',  69.0000,1,  24,   1,   1,1.00106144, -74.642438, 1.10000, 0.90000, 1.10000, 0.90000
 4408,'36029005400 ',  69.0000,1,  24,   1,   1,1.00135350, -74.728574, 1.10000, 0.90000, 1.10000, 0.90000
 4409,'36029005500 ',  69.0000,1,  24,   1,   1,1.00058687, -74.833028, 1.10000, 0.90000, 1.10000, 0.90000
 4410,'36029005600 ',  69.0000,1,  24,   1,   1,1.00363457, -74.698596, 1.10000, 0.90000, 1.10000, 0.90000
 4411,'36029005700 ',  69.0000,1,  24,   1,   1,1.00542021, -74.676603, 1.10000, 0.90000, 1.10000, 0.90000
 4412,'36029005801 ',  69.0000,1,  24,   1,   1,1.00894451, -74.507617, 1.10000, 0.90000, 1.10000, 0.90000
 4413,'36029005802 ',  69.0000,1,  24,   1,   1,1.00741482, -74.624331, 1.10000, 0.90000, 1.10000, 0.90000
 4414,'36029005900 ',  69.0000,1,  24,   1,   1,1.00010872, -74.854789, 1.10000, 0.90000, 1.10000, 0.90000
 4415,'36029006100 ',  69.0000,1,  24,   1,   1,0.99847072, -74.992260, 1.10000, 0.90000, 1.10000, 0.90000
 4416,'36029006201 ',  69.0000,1,  24,   1,   1,1.00057662, -74.832181, 1.10000, 0.90000, 1.10000, 0.90000
 4417,'36029006301 ',  69.0000,1,  24,   1,   1,0.99978685, -74.887246, 1.10000, 0.90000, 1.10000, 0.90000
 4418,'36029006302 ',  69.0000,1,  24,   1,   1,0.99994493, -74.870464, 1.10000, 0.90000, 1.10000, 0.90000
 4419,'36029006501 ',  69.0000,1,  24,   1,   1,0.99958819, -74.870847, 1.10000, 0.90000, 1.10000, 0.90000
 4420,'36029006601 ',  69.0000,1,  24,   1,   1,0.99949962, -74.855260, 1.10000, 0.90000, 1.10000, 0.90000
 4421,'36029006602 ',  69.0000,1,  24,   1,   1,0.99934679, -74.816308, 1.10000, 0.90000, 1.10000, 0.90000
 4422,'36029006701 ',  69.0000,1,  24,   1,   1,0.99779969, -74.944975, 1.10000, 0.90000, 1.10000, 0.90000
 4423,'36029006702 ',  69.0000,1,  24,   1,   1,0.99803448, -74.945910, 1.10000, 0.90000, 1.10000, 0.90000
 4424,'36029006800 ',  69.0000,1,  24,   1,   1,0.99781936, -74.922408, 1.10000, 0.90000, 1.10000, 0.90000
 4425,'36029006901 ',  69.0000,1,  24,   1,   1,0.99821913, -75.003264, 1.10000, 0.90000, 1.10000, 0.90000
 4426,'36029006902 ',  69.0000,1,  24,   1,   1,0.99790943, -74.938657, 1.10000, 0.90000, 1.10000, 0.90000
 4427,'36029007000 ',  69.0000,1,  24,   1,   1,0.99800754, -74.966476, 1.10000, 0.90000, 1.10000, 0.90000
 4428,'36029007101 ',  69.0000,1,  24,   1,   1,0.99790305, -74.887922, 1.10000, 0.90000, 1.10000, 0.90000
 4429,'36029007102 ',  69.0000,1,  24,   1,   1,0.99799556, -74.812455, 1.10000, 0.90000, 1.10000, 0.90000
 4430,'36029007202 ',  69.0000,1,  24,   1,   1,0.99782574, -74.820201, 1.10000, 0.90000, 1.10000, 0.90000
 4431,'36029007302 ',  69.0000,1,  24,   1,   1,1.00910473, -74.641557, 1.10000, 0.90000, 1.10000, 0.90000
 4432,'36029007303 ',  69.0000,1,  24,   1,   1,1.01373363, -73.878468, 1.10000, 0.90000, 1.10000, 0.90000
 4433,'36029007304 ',  69.0000,1,  24,   1,   1,1.01138175, -73.882102, 1.10000, 0.90000, 1.10000, 0.90000
 4434,'36029007600 ', 138.0000,1,  24,   1,   1,1.00692654, -73.158402, 1.10000, 0.90000, 1.10000, 0.90000
 4435,'36029007700 ',  69.0000,1,  24,   1,   1,1.00609422, -74.003638, 1.10000, 0.90000, 1.10000, 0.90000
 4436,'36029007800 ',  69.0000,1,  24,   1,   1,1.00577867, -74.083742, 1.10000, 0.90000, 1.10000, 0.90000
 4437,'36029007901 ', 138.0000,1,  24,   1,   1,1.00647426, -72.906368, 1.10000, 0.90000, 1.10000, 0.90000
 4438,'36029007902 ', 138.0000,1,  24,   1,   1,1.00510871, -73.008725, 1.10000, 0.90000, 1.10000, 0.90000
 4439,'36029007903 ',  69.0000,1,  24,   1,   1,1.00578678, -73.993051, 1.10000, 0.90000, 1.10000, 0.90000
 4440,'36029007904 ',  69.0000,1,  24,   1,   1,1.00575936, -73.992648, 1.10000, 0.90000, 1.10000, 0.90000
 4441,'36029007905 ', 138.0000,1,  24,   1,   1,1.00587869, -72.957233, 1.10000, 0.90000, 1.10000, 0.90000
 4442,'36029008001 ', 138.0000,1,  24,   1,   1,1.00425553, -72.999846, 1.10000, 0.90000, 1.10000, 0.90000
 4443,'36029008002 ',  69.0000,1,  24,   1,   1,1.00436819, -74.378014, 1.10000, 0.90000, 1.10000, 0.90000
 4444,'36029008003 ',  69.0000,1,  24,   1,   1,1.00294006, -74.349812, 1.10000, 0.90000, 1.10000, 0.90000
 4445,'36029008101 ', 138.0000,1,  24,   1,   1,1.00654185, -73.260063, 1.10000, 0.90000, 1.10000, 0.90000
 4446,'36029008102 ',  69.0000,1,  24,   1,   1,1.00547838, -74.441842, 1.10000, 0.90000, 1.10000, 0.90000
 4447,'36029008201 ', 138.0000,1,  24,   1,   1,1.00632942, -73.319957, 1.10000, 0.90000, 1.10000, 0.90000
 4448,'36029008202 ', 138.0000,1,  24,   1,   1,1.00606489, -73.394877, 1.10000, 0.90000, 1.10000, 0.90000
 4449,'36029008300 ',  69.0000,1,  24,   1,   1,1.00876915, -74.601109, 1.10000, 0.90000, 1.10000, 0.90000
 4450,'36029008400 ', 138.0000,1,  24,   1,   1,1.00334537, -74.442314, 1.10000, 0.90000, 1.10000, 0.90000
 4451,'36029008500 ',  69.0000,1,  24,   1,   1,1.00376344, -74.548605, 1.10000, 0.90000, 1.10000, 0.90000
 4452,'36029008600 ',  69.0000,1,  24,   1,   1,1.00523794, -74.508649, 1.10000, 0.90000, 1.10000, 0.90000
 4453,'36029008700 ', 138.0000,1,  24,   1,   1,1.00590003, -73.445502, 1.10000, 0.90000, 1.10000, 0.90000
 4454,'36029008800 ',  69.0000,1,  24,   1,   1,1.00761461, -74.464689, 1.10000, 0.90000, 1.10000, 0.90000
 4455,'36029008900 ',  69.0000,1,  24,   1,   1,1.00025666, -73.602494, 1.10000, 0.90000, 1.10000, 0.90000
 4456,'36029009004 ',  69.0000,1,  24,   1,   1,0.99680060, -71.530256, 1.10000, 0.90000, 1.10000, 0.90000
 4457,'36029009006 ',  69.0000,1,  24,   1,   1,1.00097954, -73.408489, 1.10000, 0.90000, 1.10000, 0.90000
 4458,'36029009007 ',  69.0000,1,  24,   1,   1,1.00134683, -73.219314, 1.10000, 0.90000, 1.10000, 0.90000
 4459,'36029009008 ',  69.0000,1,  24,   1,   1,1.00032783, -73.272220, 1.10000, 0.90000, 1.10000, 0.90000
 4460,'36029009009 ', 138.0000,1,  24,   1,   1,1.00190783, -71.155374, 1.10000, 0.90000, 1.10000, 0.90000
 4461,'36029009010 ', 138.0000,1,  24,   1,   1,0.99968809, -71.491843, 1.10000, 0.90000, 1.10000, 0.90000
 4462,'36029009104 ',  69.0000,1,  24,   1,   1,1.00119853, -73.465098, 1.10000, 0.90000, 1.10000, 0.90000
 4463,'36029009106 ',  69.0000,1,  24,   1,   1,1.00278044, -73.740259, 1.10000, 0.90000, 1.10000, 0.90000
 4464,'36029009107 ', 138.0000,1,  24,   1,   1,1.00732183, -72.847219, 1.10000, 0.90000, 1.10000, 0.90000
 4465,'36029009109 ',  69.0000,1,  24,   1,   1,1.00009453, -73.726940, 1.10000, 0.90000, 1.10000, 0.90000
 4466,'36029009110 ',  69.0000,1,  24,   1,   1,1.00080860, -73.694326, 1.10000, 0.90000, 1.10000, 0.90000
 4467,'36029009112 ',  69.0000,1,  24,   1,   1,0.99978900, -73.740799, 1.10000, 0.90000, 1.10000, 0.90000
 4468,'36029009113 ', 138.0000,1,  24,   1,   1,0.99920774, -71.602546, 1.10000, 0.90000, 1.10000, 0.90000
 4469,'36029009114 ',  69.0000,1,  24,   1,   1,1.00145090, -73.450755, 1.10000, 0.90000, 1.10000, 0.90000
 4470,'36029009115 ',  69.0000,1,  24,   1,   1,1.00132608, -73.779396, 1.10000, 0.90000, 1.10000, 0.90000
 4471,'36029009116 ',  69.0000,1,  24,   1,   1,1.00175190, -73.761685, 1.10000, 0.90000, 1.10000, 0.90000
 4472,'36029009200 ',  69.0000,1,  24,   1,   1,0.99973011, -74.221589, 1.10000, 0.90000, 1.10000, 0.90000
 4473,'36029009301 ',  69.0000,1,  24,   1,   1,1.00209582, -74.304952, 1.10000, 0.90000, 1.10000, 0.90000
 4474,'36029009302 ',  69.0000,1,  24,   1,   1,0.99997950, -74.303975, 1.10000, 0.90000, 1.10000, 0.90000
 4475,'36029009401 ',  69.0000,1,  24,   1,   1,1.00054121, -74.278642, 1.10000, 0.90000, 1.10000, 0.90000
 4476,'36029009402 ',  69.0000,1,  24,   1,   1,0.99916750, -74.340694, 1.10000, 0.90000, 1.10000, 0.90000
 4477,'36029009501 ',  69.0000,1,  24,   1,   1,1.00097346, -74.159476, 1.10000, 0.90000, 1.10000, 0.90000
 4478,'36029009502 ',  69.0000,1,  24,   1,   1,1.00033402, -73.691362, 1.10000, 0.90000, 1.10000, 0.90000
 4479,'36029009600 ',  69.0000,1,  24,   1,   1,1.00088441, -73.461198, 1.10000, 0.90000, 1.10000, 0.90000
 4480,'36029009701 ',  69.0000,1,  24,   1,   1,1.00097632, -72.987859, 1.10000, 0.90000, 1.10000, 0.90000
 4481,'36029009702 ',  69.0000,1,  24,   1,   1,1.00025952, -73.094287, 1.10000, 0.90000, 1.10000, 0.90000
 4482,'36029009800 ',  69.0000,1,  24,   1,   1,1.00121713, -72.564941, 1.10000, 0.90000, 1.10000, 0.90000
 4483,'36029009900 ',  69.0000,1,  24,   1,   1,1.00130618, -73.401960, 1.10000, 0.90000, 1.10000, 0.90000
 4484,'36029010001 ',  69.0000,1,  24,   1,   1,0.99952579, -73.156934, 1.10000, 0.90000, 1.10000, 0.90000
 4485,'36029010002 ',  69.0000,1,  24,   1,   1,1.00019658, -73.103166, 1.10000, 0.90000, 1.10000, 0.90000
 4486,'36029010003 ',  69.0000,1,  24,   1,   1,1.00178814, -72.919462, 1.10000, 0.90000, 1.10000, 0.90000
 4487,'36029010101 ',  69.0000,1,  24,   1,   1,1.00113189, -73.688356, 1.10000, 0.90000, 1.10000, 0.90000
 4488,'36029010102 ',  69.0000,1,  24,   1,   1,1.00113213, -73.427553, 1.10000, 0.90000, 1.10000, 0.90000
 4489,'36029010103 ',  69.0000,1,  24,   1,   1,1.00070214, -73.698800, 1.10000, 0.90000, 1.10000, 0.90000
 4490,'36029010201 ',  69.0000,1,  24,   1,   1,1.00118554, -73.950028, 1.10000, 0.90000, 1.10000, 0.90000
 4491,'36029010202 ',  69.0000,1,  24,   1,   1,1.00160253, -74.243419, 1.10000, 0.90000, 1.10000, 0.90000
 4492,'36029010300 ',  69.0000,1,  24,   1,   1,1.00207984, -74.040528, 1.10000, 0.90000, 1.10000, 0.90000
 4493,'36029010400 ',  69.0000,1,  24,   1,   1,1.00203240, -74.042679, 1.10000, 0.90000, 1.10000, 0.90000
 4494,'36029010500 ', 138.0000,1,  24,   1,   1,1.00078917, -72.474174, 1.10000, 0.90000, 1.10000, 0.90000
 4495,'36029010600 ',  69.0000,1,  24,   1,   1,1.00138867, -73.282554, 1.10000, 0.90000, 1.10000, 0.90000
 4496,'36029010700 ', 138.0000,1,  24,   1,   1,1.00115943, -72.378449, 1.10000, 0.90000, 1.10000, 0.90000
 4497,'36029010803 ', 345.0000,1,  24,   1,   1,1.00273418, -69.537753, 1.10000, 0.90000, 1.10000, 0.90000
 4498,'36029010804 ',  69.0000,1,  24,   1,   1,1.00178993, -72.613756, 1.10000, 0.90000, 1.10000, 0.90000
 4499,'36029010805 ',  69.0000,1,  24,   1,   1,0.99808526, -73.640450, 1.10000, 0.90000, 1.10000, 0.90000
 4500,'36029010807 ',  69.0000,1,  24,   1,   1,0.99896127, -73.600452, 1.10000, 0.90000, 1.10000, 0.90000
 4501,'36029010808 ', 138.0000,1,  24,   1,   1,1.00156558, -72.195742, 1.10000, 0.90000, 1.10000, 0.90000
 4502,'36029010809 ',  69.0000,1,  24,   1,   1,1.00137293, -72.652517, 1.10000, 0.90000, 1.10000, 0.90000
 4503,'36029010901 ',  69.0000,1,  24,   1,   1,1.00150263, -73.379290, 1.10000, 0.90000, 1.10000, 0.90000
 4504,'36029010902 ', 138.0000,1,  24,   1,   1,1.00169206, -72.071275, 1.10000, 0.90000, 1.10000, 0.90000
 4505,'36029011000 ',  69.0000,1,  24,   1,   1,1.00135911, -73.439949, 1.10000, 0.90000, 1.10000, 0.90000
 4506,'36029011100 ', 138.0000,1,  24,   1,   1,1.00109327, -72.189635, 1.10000, 0.90000, 1.10000, 0.90000
 4507,'36029011200 ', 138.0000,1,  24,   1,   1,1.00050843, -72.045901, 1.10000, 0.90000, 1.10000, 0.90000
 4508,'36029011300 ', 138.0000,1,  24,   1,   1,1.00063336, -72.535011, 1.10000, 0.90000, 1.10000, 0.90000
 4509,'36029011400 ',  69.0000,1,  24,   1,   1,0.99899250, -73.730827, 1.10000, 0.90000, 1.10000, 0.90000
 4510,'36029011500 ',  69.0000,1,  24,   1,   1,0.99956381, -73.655510, 1.10000, 0.90000, 1.10000, 0.90000
 4511,'36029011600 ',  69.0000,1,  24,   1,   1,0.99794734, -73.852356, 1.10000, 0.90000, 1.10000, 0.90000
 4512,'36029011700 ',  69.0000,1,  24,   1,   1,0.99857426, -73.823772, 1.10000, 0.90000, 1.10000, 0.90000
 4513,'36029011800 ',  69.0000,1,  24,   1,   1,0.99817771, -73.610670, 1.10000, 0.90000, 1.10000, 0.90000
 4514,'36029012001 ',  69.0000,1,  24,   1,   1,0.99717259, -73.886446, 1.10000, 0.90000, 1.10000, 0.90000
 4515,'36029012002 ',  69.0000,1,  24,   1,   1,0.99781263, -73.852500, 1.10000, 0.90000, 1.10000, 0.90000
 4516,'36029012003 ',  69.0000,1,  24,   1,   1,0.99712366, -73.800734, 1.10000, 0.90000, 1.10000, 0.90000
 4517,'36029012300 ',  69.0000,1,  24,   1,   1,0.99886680, -73.902094, 1.10000, 0.90000, 1.10000, 0.90000
 4518,'36029012400 ',  69.0000,1,  24,   1,   1,0.99723274, -73.753878, 1.10000, 0.90000, 1.10000, 0.90000
 4519,'36029012501 ',  69.0000,1,  24,   1,   1,0.99706745, -73.933833, 1.10000, 0.90000, 1.10000, 0.90000
 4520,'36029012502 ',  69.0000,1,  24,   1,   1,0.99688160, -73.899928, 1.10000, 0.90000, 1.10000, 0.90000
 4521,'36029012800 ',  69.0000,1,  24,   1,   1,0.99658352, -73.644418, 1.10000, 0.90000, 1.10000, 0.90000
 4522,'36029012901 ',  69.0000,1,  24,   1,   1,0.99467587, -74.096447, 1.10000, 0.90000, 1.10000, 0.90000
 4523,'36029012902 ',  69.0000,1,  24,   1,   1,0.99324471, -74.260508, 1.10000, 0.90000, 1.10000, 0.90000
 4524,'36029013001 ', 138.0000,1,  24,   1,   1,0.99669677, -72.182559, 1.10000, 0.90000, 1.10000, 0.90000
 4525,'36029013002 ',  69.0000,1,  24,   1,   1,0.99433929, -73.514098, 1.10000, 0.90000, 1.10000, 0.90000
 4526,'36029013101 ', 138.0000,1,  24,   1,   1,0.99656373, -71.800369, 1.10000, 0.90000, 1.10000, 0.90000
 4527,'36029013102 ', 138.0000,1,  24,   1,   1,0.99680203, -71.336927, 1.10000, 0.90000, 1.10000, 0.90000
 4528,'36029013201 ',  69.0000,1,  24,   1,   1,0.98546076, -73.221554, 1.10000, 0.90000, 1.10000, 0.90000
 4529,'36029013202 ',  69.0000,1,  24,   1,   1,0.98526174, -73.703472, 1.10000, 0.90000, 1.10000, 0.90000
 4530,'36029013300 ',  69.0000,1,  24,   1,   1,0.98462898, -73.732719, 1.10000, 0.90000, 1.10000, 0.90000
 4531,'36029013400 ',  69.0000,1,  24,   1,   1,0.98650765, -73.441240, 1.10000, 0.90000, 1.10000, 0.90000
 4532,'36029013501 ',  69.0000,1,  24,   1,   1,0.98495942, -73.799251, 1.10000, 0.90000, 1.10000, 0.90000
 4533,'36029013502 ',  69.0000,1,  24,   1,   1,0.98238546, -73.918172, 1.10000, 0.90000, 1.10000, 0.90000
 4534,'36029013600 ',  69.0000,1,  24,   1,   1,0.99547642, -73.847507, 1.10000, 0.90000, 1.10000, 0.90000
 4535,'36029013701 ', 138.0000,1,  24,   1,   1,0.99764240, -72.332516, 1.10000, 0.90000, 1.10000, 0.90000
 4536,'36029013702 ',  69.0000,1,  24,   1,   1,0.99491155, -73.993748, 1.10000, 0.90000, 1.10000, 0.90000
 4537,'36029013800 ',  69.0000,1,  24,   1,   1,0.98868769, -73.498805, 1.10000, 0.90000, 1.10000, 0.90000
 4538,'36029013900 ',  69.0000,1,  24,   1,   1,0.98584408, -73.794252, 1.10000, 0.90000, 1.10000, 0.90000
 4539,'36029014000 ',  69.0000,1,  24,   1,   1,0.98628789, -73.777367, 1.10000, 0.90000, 1.10000, 0.90000
 4540,'36029014101 ', 138.0000,1,  24,   1,   1,1.00374973, -71.394335, 1.10000, 0.90000, 1.10000, 0.90000
 4541,'36029014102 ', 138.0000,1,  24,   1,   1,1.00183213, -71.724561, 1.10000, 0.90000, 1.10000, 0.90000
 4542,'36029014204 ', 138.0000,1,  24,   1,   1,1.00155663, -71.692370, 1.10000, 0.90000, 1.10000, 0.90000
 4543,'36029014206 ',  69.0000,1,  24,   1,   1,0.99965358, -72.720942, 1.10000, 0.90000, 1.10000, 0.90000
 4544,'36029014207 ',  69.0000,1,  24,   1,   1,0.99769145, -73.229846, 1.10000, 0.90000, 1.10000, 0.90000
 4545,'36029014208 ',  69.0000,1,  24,   1,   1,0.99825245, -72.737307, 1.10000, 0.90000, 1.10000, 0.90000
 4546,'36029014209 ',  69.0000,1,  24,   1,   1,0.99921817, -73.173804, 1.10000, 0.90000, 1.10000, 0.90000
 4547,'36029014300 ',  69.0000,1,  24,   1,   1,0.99825776, -73.182916, 1.10000, 0.90000, 1.10000, 0.90000
 4548,'36029014400 ',  69.0000,1,  24,   1,   1,0.99922669, -73.075333, 1.10000, 0.90000, 1.10000, 0.90000
 4549,'36029014501 ',  69.0000,1,  24,   1,   1,0.99970245, -73.151729, 1.10000, 0.90000, 1.10000, 0.90000
 4550,'36029014502 ',  69.0000,1,  24,   1,   1,0.99924779, -73.139039, 1.10000, 0.90000, 1.10000, 0.90000
 4551,'36029014601 ',  69.0000,1,  24,   1,   1,0.99635494, -72.769962, 1.10000, 0.90000, 1.10000, 0.90000
 4552,'36029014603 ',  69.0000,1,  24,   1,   1,0.99554187, -72.666116, 1.10000, 0.90000, 1.10000, 0.90000
 4553,'36029014604 ', 138.0000,1,  24,   1,   1,0.99796337, -71.610565, 1.10000, 0.90000, 1.10000, 0.90000
 4554,'36029014701 ',  69.0000,1,  24,   1,   1,0.98907316, -71.596283, 1.10000, 0.90000, 1.10000, 0.90000
 4555,'36029014702 ', 138.0000,1,  24,   1,   1,0.99497062, -71.629977, 1.10000, 0.90000, 1.10000, 0.90000
 4556,'36029014801 ', 138.0000,1,  24,   1,   1,0.99125624, -71.359371, 1.10000, 0.90000, 1.10000, 0.90000
 4557,'36029014803 ', 138.0000,1,  24,   1,   1,0.99199206, -71.433663, 1.10000, 0.90000, 1.10000, 0.90000
 4558,'36029014901 ', 138.0000,1,  24,   1,   1,1.00263155, -71.139145, 1.10000, 0.90000, 1.10000, 0.90000
 4559,'36029014903 ', 138.0000,1,  24,   1,   1,1.00222838, -71.305932, 1.10000, 0.90000, 1.10000, 0.90000
 4560,'36029014904 ', 138.0000,1,  24,   1,   1,1.00188696, -71.449899, 1.10000, 0.90000, 1.10000, 0.90000
 4561,'36029015001 ', 138.0000,1,  24,   1,   1,1.00756323, -70.904091, 1.10000, 0.90000, 1.10000, 0.90000
 4562,'36029015002 ',  69.0000,1,  24,   1,   1,1.00134718, -71.097393, 1.10000, 0.90000, 1.10000, 0.90000
 4563,'36029015003 ',  69.0000,1,  24,   1,   1,0.99556488, -71.128654, 1.10000, 0.90000, 1.10000, 0.90000
 4564,'36029015101 ',  69.0000,1,  24,   1,   1,0.98615807, -71.689426, 1.10000, 0.90000, 1.10000, 0.90000
 4565,'36029015102 ', 138.0000,1,  24,   1,   1,1.00238061, -68.330046, 1.10000, 0.90000, 1.10000, 0.90000
 4566,'36029015201 ',  69.0000,1,  24,   1,   1,0.98202538, -72.160293, 1.10000, 0.90000, 1.10000, 0.90000
 4567,'36029015202 ',  69.0000,1,  24,   1,   1,0.98251557, -71.976889, 1.10000, 0.90000, 1.10000, 0.90000
 4568,'36029015301 ',  69.0000,1,  24,   1,   1,0.98615068, -71.945238, 1.10000, 0.90000, 1.10000, 0.90000
 4569,'36029015302 ',  69.0000,1,  24,   1,   1,0.98392242, -72.557946, 1.10000, 0.90000, 1.10000, 0.90000
 4570,'36029015401 ', 138.0000,1,  24,   1,   1,0.99737012, -70.795382, 1.10000, 0.90000, 1.10000, 0.90000
 4571,'36029015402 ', 138.0000,1,  24,   1,   1,0.99774379, -70.492832, 1.10000, 0.90000, 1.10000, 0.90000
 4572,'36029015501 ',  69.0000,1,  24,   1,   1,0.99014652, -71.356564, 1.10000, 0.90000, 1.10000, 0.90000
 4573,'36029015503 ', 138.0000,1,  24,   1,   1,0.99870646, -69.906255, 1.10000, 0.90000, 1.10000, 0.90000
 4574,'36029015504 ',  69.0000,1,  24,   1,   1,0.98809326, -71.389274, 1.10000, 0.90000, 1.10000, 0.90000
 4575,'36029015600 ',  69.0000,1,  24,   1,   1,0.98685789, -71.407340, 1.10000, 0.90000, 1.10000, 0.90000
 4576,'36029015700 ',  69.0000,1,  24,   1,   1,0.98079914, -71.556204, 1.10000, 0.90000, 1.10000, 0.90000
 4577,'36029015800 ',  69.0000,1,  24,   1,   1,0.98390800, -71.871191, 1.10000, 0.90000, 1.10000, 0.90000
 4578,'36029015900 ',  69.0000,1,  24,   1,   1,0.98000461, -72.003759, 1.10000, 0.90000, 1.10000, 0.90000
 4579,'36029016100 ', 138.0000,1,  24,   1,   1,0.99863458, -68.098209, 1.10000, 0.90000, 1.10000, 0.90000
 4580,'36029016200 ',  69.0000,1,  24,   1,   1,0.99789131, -73.844174, 1.10000, 0.90000, 1.10000, 0.90000
 4581,'36029016300 ', 138.0000,1,  24,   1,   1,1.00049961, -72.741194, 1.10000, 0.90000, 1.10000, 0.90000
 4582,'36029016400 ',  69.0000,1,  24,   1,   1,0.99834198, -74.404782, 1.10000, 0.90000, 1.10000, 0.90000
 4583,'36029016500 ',  69.0000,1,  24,   1,   1,0.99762714, -74.744153, 1.10000, 0.90000, 1.10000, 0.90000
 4584,'36029016600 ',  69.0000,1,  24,   1,   1,0.99926305, -74.344000, 1.10000, 0.90000, 1.10000, 0.90000
 4585,'36029016700 ',  69.0000,1,  24,   1,   1,1.00042593, -73.520170, 1.10000, 0.90000, 1.10000, 0.90000
 4586,'36029016800 ',  69.0000,1,  24,   1,   1,0.99928701, -74.706601, 1.10000, 0.90000, 1.10000, 0.90000
 4587,'36029016900 ',  69.0000,1,  24,   1,   1,0.99916071, -74.884883, 1.10000, 0.90000, 1.10000, 0.90000
 4588,'36029017000 ', 138.0000,1,  24,   1,   1,1.00122154, -72.881281, 1.10000, 0.90000, 1.10000, 0.90000
 4589,'36029017100 ',  69.0000,1,  24,   1,   1,0.99981529, -74.921288, 1.10000, 0.90000, 1.10000, 0.90000
 4590,'36029017200 ', 138.0000,1,  24,   1,   1,1.00723112, -73.079636, 1.10000, 0.90000, 1.10000, 0.90000
 4591,'36029017300 ',  69.0000,1,  24,   1,   1,0.99811405, -73.758284, 1.10000, 0.90000, 1.10000, 0.90000
 4592,'36029017400 ',  69.0000,1,  24,   1,   1,1.00014627, -73.997545, 1.10000, 0.90000, 1.10000, 0.90000
 4593,'36029017501 ',  69.0000,1,  24,   1,   1,0.98402679, -70.137423, 1.10000, 0.90000, 1.10000, 0.90000
 4594,'36029017502 ',  69.0000,1,  24,   1,   1,0.98191226, -70.818960, 1.10000, 0.90000, 1.10000, 0.90000
 4595,'36029940000 ',  69.0000,1,  24,   1,   1,0.98496985, -71.427475, 1.10000, 0.90000, 1.10000, 0.90000
 4596,'36029940100 ',  69.0000,1,  24,   1,   1,0.97892851, -71.586735, 1.10000, 0.90000, 1.10000, 0.90000
 4597,'36031960100 ',  69.0000,1,  24,   1,   1,0.98155540, -68.694307, 1.10000, 0.90000, 1.10000, 0.90000
 4598,'36031960200 ',  69.0000,1,  24,   1,   1,0.97613037, -68.789048, 1.10000, 0.90000, 1.10000, 0.90000
 4599,'36031960300 ',  69.0000,1,  24,   1,   1,0.98014355, -66.995823, 1.10000, 0.90000, 1.10000, 0.90000
 4600,'36031960498 ',  69.0000,1,  24,   1,   1,0.97842807, -67.063783, 1.10000, 0.90000, 1.10000, 0.90000
 4601,'36031960598 ', 138.0000,1,  24,   1,   1,0.98710996, -65.633432, 1.10000, 0.90000, 1.10000, 0.90000
 4602,'36031960700 ',  69.0000,1,  24,   1,   1,0.97734678, -68.952454, 1.10000, 0.90000, 1.10000, 0.90000
 4603,'36031960800 ',  69.0000,1,  24,   1,   1,0.97863531, -68.743204, 1.10000, 0.90000, 1.10000, 0.90000
 4604,'36031960900 ',  69.0000,1,  24,   1,   1,0.97370219, -69.191203, 1.10000, 0.90000, 1.10000, 0.90000
 4605,'36031961000 ',  69.0000,1,  24,   1,   1,0.97648495, -70.259588, 1.10000, 0.90000, 1.10000, 0.90000
 4606,'36031961100 ',  69.0000,1,  24,   1,   1,0.97939056, -70.431770, 1.10000, 0.90000, 1.10000, 0.90000
 4607,'36031961200 ', 138.0000,1,  24,   1,   1,0.99749780, -68.933179, 1.10000, 0.90000, 1.10000, 0.90000
 4608,'36031961300 ',  69.0000,1,  24,   1,   1,0.97368115, -69.796576, 1.10000, 0.90000, 1.10000, 0.90000
 4609,'36031961400 ',  69.0000,1,  24,   1,   1,0.97547233, -68.587715, 1.10000, 0.90000, 1.10000, 0.90000
 4610,'36033940000 ',  69.0000,1,  24,   1,   1,1.00003755, -65.806141, 1.10000, 0.90000, 1.10000, 0.90000
 4611,'36033950100 ',  69.0000,1,  24,   1,   1,0.99114847, -64.416341, 1.10000, 0.90000, 1.10000, 0.90000
 4612,'36033950200 ',  69.0000,1,  24,   1,   1,0.97919297, -66.533645, 1.10000, 0.90000, 1.10000, 0.90000
 4613,'36033950300 ',  69.0000,1,  24,   1,   1,0.95590246, -66.394964, 1.10000, 0.90000, 1.10000, 0.90000
 4614,'36033950400 ',  69.0000,1,  24,   1,   1,0.95830834, -66.615293, 1.10000, 0.90000, 1.10000, 0.90000
 4615,'36033950501 ',  69.0000,1,  24,   1,   1,0.97143501, -65.851548, 1.10000, 0.90000, 1.10000, 0.90000
 4616,'36033950502 ',  69.0000,1,  24,   1,   1,0.96400547, -66.291207, 1.10000, 0.90000, 1.10000, 0.90000
 4617,'36033950600 ',  69.0000,1,  24,   1,   1,0.95198196, -66.808437, 1.10000, 0.90000, 1.10000, 0.90000
 4618,'36033950700 ',  69.0000,1,  24,   1,   1,0.99891317, -65.638890, 1.10000, 0.90000, 1.10000, 0.90000
 4619,'36033950800 ',  69.0000,1,  24,   1,   1,0.97722876, -67.025220, 1.10000, 0.90000, 1.10000, 0.90000
 4620,'36033950900 ',  69.0000,1,  24,   1,   1,0.98054242, -67.098569, 1.10000, 0.90000, 1.10000, 0.90000
 4621,'36033951000 ',  69.0000,1,  24,   1,   1,0.97710967, -67.215728, 1.10000, 0.90000, 1.10000, 0.90000
 4622,'36033951100 ',  69.0000,1,  24,   1,   1,0.99227315, -66.210351, 1.10000, 0.90000, 1.10000, 0.90000
 4623,'36033951200 ',  69.0000,1,  24,   1,   1,0.97640836, -67.157719, 1.10000, 0.90000, 1.10000, 0.90000
 4624,'36035970100 ',  69.0000,1,  24,   1,   1,0.97954112, -70.622927, 1.10000, 0.90000, 1.10000, 0.90000
 4625,'36035970200 ',  69.0000,1,  24,   1,   1,0.97535300, -70.679849, 1.10000, 0.90000, 1.10000, 0.90000
 4626,'36035970300 ',  69.0000,1,  24,   1,   1,0.96135771, -71.410509, 1.10000, 0.90000, 1.10000, 0.90000
 4627,'36035970400 ',  69.0000,1,  24,   1,   1,0.96869457, -70.642270, 1.10000, 0.90000, 1.10000, 0.90000
 4628,'36035970500 ',  69.0000,1,  24,   1,   1,0.96798116, -69.509968, 1.10000, 0.90000, 1.10000, 0.90000
 4629,'36035970600 ', 138.0000,1,  24,   1,   1,0.95795906, -70.238674, 1.10000, 0.90000, 1.10000, 0.90000
 4630,'36035970700 ',  69.0000,1,  24,   1,   1,0.96000087, -71.612894, 1.10000, 0.90000, 1.10000, 0.90000
 4631,'36035970800 ',  69.0000,1,  24,   1,   1,0.95795584, -71.658124, 1.10000, 0.90000, 1.10000, 0.90000
 4632,'36035970900 ',  69.0000,1,  24,   1,   1,0.96099341, -71.571852, 1.10000, 0.90000, 1.10000, 0.90000
 4633,'36035971000 ',  69.0000,1,  24,   1,   1,0.96165532, -71.553171, 1.10000, 0.90000, 1.10000, 0.90000
 4634,'36035971100 ', 138.0000,1,  24,   1,   1,0.97699136, -70.803073, 1.10000, 0.90000, 1.10000, 0.90000
 4635,'36035971200 ',  69.0000,1,  24,   1,   1,0.95584506, -71.762482, 1.10000, 0.90000, 1.10000, 0.90000
 4636,'36035971300 ',  69.0000,1,  24,   1,   1,0.95568103, -71.730442, 1.10000, 0.90000, 1.10000, 0.90000
 4637,'36035971400 ', 138.0000,1,  24,   1,   1,0.96119291, -70.418540, 1.10000, 0.90000, 1.10000, 0.90000
 4638,'36035971500 ', 138.0000,1,  24,   1,   1,0.96145117, -70.582861, 1.10000, 0.90000, 1.10000, 0.90000
 4639,'36037940100 ',  69.0000,1,  24,   1,   1,0.98040611, -71.554701, 1.10000, 0.90000, 1.10000, 0.90000
 4640,'36037950100 ', 138.0000,1,  24,   1,   1,0.99009091, -69.686603, 1.10000, 0.90000, 1.10000, 0.90000
 4641,'36037950200 ',  69.0000,1,  24,   1,   1,0.97684532, -71.815737, 1.10000, 0.90000, 1.10000, 0.90000
 4642,'36037950300 ', 138.0000,1,  24,   1,   1,0.98917639, -71.001503, 1.10000, 0.90000, 1.10000, 0.90000
 4643,'36037950400 ', 138.0000,1,  24,   1,   1,0.99356318, -70.330041, 1.10000, 0.90000, 1.10000, 0.90000
 4644,'36037950500 ', 138.0000,1,  24,   1,   1,0.99398869, -70.181362, 1.10000, 0.90000, 1.10000, 0.90000
 4645,'36037950600 ', 138.0000,1,  24,   1,   1,0.99368095, -70.159273, 1.10000, 0.90000, 1.10000, 0.90000
 4646,'36037950700 ', 138.0000,1,  24,   1,   1,0.99529457, -70.051547, 1.10000, 0.90000, 1.10000, 0.90000
 4647,'36037950800 ', 138.0000,1,  24,   1,   1,0.99348021, -70.138816, 1.10000, 0.90000, 1.10000, 0.90000
 4648,'36037950900 ', 138.0000,1,  24,   1,   1,0.99322754, -70.106202, 1.10000, 0.90000, 1.10000, 0.90000
 4649,'36037951000 ', 138.0000,1,  24,   1,   1,0.99740279, -69.854653, 1.10000, 0.90000, 1.10000, 0.90000
 4650,'36037951100 ',  69.0000,1,  24,   1,   1,0.98360682, -70.374137, 1.10000, 0.90000, 1.10000, 0.90000
 4651,'36037951200 ', 138.0000,1,  24,   1,   1,0.98062295, -69.762084, 1.10000, 0.90000, 1.10000, 0.90000
 4652,'36037951300 ',  69.0000,1,  24,   1,   1,0.98749113, -70.050939, 1.10000, 0.90000, 1.10000, 0.90000
 4653,'36037951400 ', 138.0000,1,  24,   1,   1,0.99651849, -70.633889, 1.10000, 0.90000, 1.10000, 0.90000
 4654,'36039080100 ', 138.0000,1,  24,   1,   1,1.00077021, -64.205158, 1.10000, 0.90000, 1.10000, 0.90000
 4655,'36039080201 ',  69.0000,1,  24,   1,   1,0.98682541, -65.677917, 1.10000, 0.90000, 1.10000, 0.90000
 4656,'36039080202 ',  69.0000,1,  24,   1,   1,0.98261970, -64.637427, 1.10000, 0.90000, 1.10000, 0.90000
 4657,'36039080300 ', 138.0000,1,  24,   1,   1,0.98885435, -62.698145, 1.10000, 0.90000, 1.10000, 0.90000
 4658,'36039080401 ',  69.0000,1,  24,   1,   1,0.97832823, -64.923182, 1.10000, 0.90000, 1.10000, 0.90000
 4659,'36039080402 ', 138.0000,1,  24,   1,   1,0.98318946, -63.447519, 1.10000, 0.90000, 1.10000, 0.90000
 4660,'36039080501 ',  69.0000,1,  24,   1,   1,0.99911177, -64.876600, 1.10000, 0.90000, 1.10000, 0.90000
 4661,'36039080502 ',  69.0000,1,  24,   1,   1,0.99461132, -64.988826, 1.10000, 0.90000, 1.10000, 0.90000
 4662,'36039080600 ', 138.0000,1,  24,   1,   1,1.00284767, -63.563195, 1.10000, 0.90000, 1.10000, 0.90000
 4663,'36039080700 ',  69.0000,1,  24,   1,   1,0.99855524, -65.013695, 1.10000, 0.90000, 1.10000, 0.90000
 4664,'36039080800 ',  69.0000,1,  24,   1,   1,1.00092709, -64.802724, 1.10000, 0.90000, 1.10000, 0.90000
 4665,'36039080900 ', 138.0000,1,  24,   1,   1,1.00522161, -63.182569, 1.10000, 0.90000, 1.10000, 0.90000
 4666,'36039081000 ',  69.0000,1,  24,   1,   1,0.98141688, -65.837259, 1.10000, 0.90000, 1.10000, 0.90000
 4667,'36039081101 ', 138.0000,1,  24,   1,   1,0.98755974, -65.033530, 1.10000, 0.90000, 1.10000, 0.90000
 4668,'36039081102 ', 138.0000,1,  24,   1,   1,0.99599075, -64.107787, 1.10000, 0.90000, 1.10000, 0.90000
 4669,'36041950100 ',  69.0000,1,  24,   1,   1,0.96949428, -66.168789, 1.10000, 0.90000, 1.10000, 0.90000
 4670,'36041950300 ',  69.0000,1,  24,   1,   1,0.95978522, -66.296111, 1.10000, 0.90000, 1.10000, 0.90000
 4671,'36041950400 ',  69.0000,1,  24,   1,   1,0.95510048, -72.190086, 1.10000, 0.90000, 1.10000, 0.90000
 4672,'36041950500 ',  69.0000,1,  24,   1,   1,0.94659740, -64.867399, 1.10000, 0.90000, 1.10000, 0.90000
 4673,'36043010100 ', 138.0000,1,  24,   1,   1,0.96504521, -65.745557, 1.10000, 0.90000, 1.10000, 0.90000
 4674,'36043010201 ',  69.0000,1,  24,   1,   1,0.95939243, -67.253376, 1.10000, 0.90000, 1.10000, 0.90000
 4675,'36043010202 ', 138.0000,1,  24,   1,   1,0.96589679, -65.725353, 1.10000, 0.90000, 1.10000, 0.90000
 4676,'36043010300 ',  69.0000,1,  24,   1,   1,0.95854217, -67.438481, 1.10000, 0.90000, 1.10000, 0.90000
 4677,'36043010400 ',  69.0000,1,  24,   1,   1,0.95830911, -67.499987, 1.10000, 0.90000, 1.10000, 0.90000
 4678,'36043010501 ',  69.0000,1,  24,   1,   1,0.95658761, -67.549485, 1.10000, 0.90000, 1.10000, 0.90000
 4679,'36043010502 ',  69.0000,1,  24,   1,   1,0.95626605, -67.492057, 1.10000, 0.90000, 1.10000, 0.90000
 4680,'36043010701 ', 138.0000,1,  24,   1,   1,0.96459877, -67.326486, 1.10000, 0.90000, 1.10000, 0.90000
 4681,'36043010702 ', 138.0000,1,  24,   1,   1,0.96477306, -67.404897, 1.10000, 0.90000, 1.10000, 0.90000
 4682,'36043010900 ',  69.0000,1,  24,   1,   1,0.96222997, -68.110503, 1.10000, 0.90000, 1.10000, 0.90000
 4683,'36043011001 ',  69.0000,1,  24,   1,   1,0.96623421, -68.449478, 1.10000, 0.90000, 1.10000, 0.90000
 4684,'36043011002 ',  69.0000,1,  24,   1,   1,0.96904796, -68.626729, 1.10000, 0.90000, 1.10000, 0.90000
 4685,'36043011100 ',  69.0000,1,  24,   1,   1,0.95746124, -67.460167, 1.10000, 0.90000, 1.10000, 0.90000
 4686,'36043011200 ',  69.0000,1,  24,   1,   1,0.96004474, -67.383341, 1.10000, 0.90000, 1.10000, 0.90000
 4687,'36043011301 ', 138.0000,1,  24,   1,   1,0.96446693, -66.870878, 1.10000, 0.90000, 1.10000, 0.90000
 4688,'36043011302 ', 138.0000,1,  24,   1,   1,0.96646732, -66.136114, 1.10000, 0.90000, 1.10000, 0.90000
 4689,'36043011400 ',  69.0000,1,  24,   1,   1,0.97592264, -67.775892, 1.10000, 0.90000, 1.10000, 0.90000
 4690,'36043011501 ',  69.0000,1,  24,   1,   1,0.98354459, -66.157301, 1.10000, 0.90000, 1.10000, 0.90000
 4691,'36043011502 ',  69.0000,1,  24,   1,   1,0.96158600, -64.334925, 1.10000, 0.90000, 1.10000, 0.90000
 4692,'36045060100 ',  69.0000,1,  24,   1,   1,0.97037017, -68.156723, 1.10000, 0.90000, 1.10000, 0.90000
 4693,'36045060200 ',  69.0000,1,  24,   1,   1,0.95955372, -67.862301, 1.10000, 0.90000, 1.10000, 0.90000
 4694,'36045060300 ',  69.0000,1,  24,   1,   1,0.96368468, -65.497566, 1.10000, 0.90000, 1.10000, 0.90000
 4695,'36045060400 ',  69.0000,1,  24,   1,   1,0.97205478, -65.274895, 1.10000, 0.90000, 1.10000, 0.90000
 4696,'36045060500 ',  69.0000,1,  24,   1,   1,0.96683156, -66.996882, 1.10000, 0.90000, 1.10000, 0.90000
 4697,'36045060600 ',  69.0000,1,  24,   1,   1,0.97514588, -66.567106, 1.10000, 0.90000, 1.10000, 0.90000
 4698,'36045060700 ',  69.0000,1,  24,   1,   1,0.97001606, -68.849126, 1.10000, 0.90000, 1.10000, 0.90000
 4699,'36045060803 ',  69.0000,1,  24,   1,   1,0.97650641, -65.913730, 1.10000, 0.90000, 1.10000, 0.90000
 4700,'36045060804 ',  69.0000,1,  24,   1,   1,0.97600222, -66.013771, 1.10000, 0.90000, 1.10000, 0.90000
 4701,'36045060900 ',  69.0000,1,  24,   1,   1,0.97902715, -67.579101, 1.10000, 0.90000, 1.10000, 0.90000
 4702,'36045061000 ',  69.0000,1,  24,   1,   1,0.98247170, -66.418706, 1.10000, 0.90000, 1.10000, 0.90000
 4703,'36045061100 ',  69.0000,1,  24,   1,   1,0.97898751, -66.034863, 1.10000, 0.90000, 1.10000, 0.90000
 4704,'36045061200 ',  69.0000,1,  24,   1,   1,0.97868729, -65.318731, 1.10000, 0.90000, 1.10000, 0.90000
 4705,'36045061300 ', 138.0000,1,  24,   1,   1,0.98349530, -62.576923, 1.10000, 0.90000, 1.10000, 0.90000
 4706,'36045061400 ',  69.0000,1,  24,   1,   1,0.97835463, -65.225595, 1.10000, 0.90000, 1.10000, 0.90000
 4707,'36045061500 ',  69.0000,1,  24,   1,   1,0.97733831, -65.330049, 1.10000, 0.90000, 1.10000, 0.90000
 4708,'36045061600 ',  69.0000,1,  24,   1,   1,0.97699004, -64.907363, 1.10000, 0.90000, 1.10000, 0.90000
 4709,'36045061700 ',  69.0000,1,  24,   1,   1,0.97171295, -63.238871, 1.10000, 0.90000, 1.10000, 0.90000
 4710,'36045061800 ',  69.0000,1,  24,   1,   1,0.97465831, -63.161245, 1.10000, 0.90000, 1.10000, 0.90000
 4711,'36045061900 ',  69.0000,1,  24,   1,   1,0.97578847, -65.407613, 1.10000, 0.90000, 1.10000, 0.90000
 4712,'36045062100 ',  69.0000,1,  24,   1,   1,0.97693402, -65.338614, 1.10000, 0.90000, 1.10000, 0.90000
 4713,'36045062200 ',  69.0000,1,  24,   1,   1,0.97772318, -65.339147, 1.10000, 0.90000, 1.10000, 0.90000
 4714,'36045062400 ', 138.0000,1,  24,   1,   1,0.99129546, -61.445557, 1.10000, 0.90000, 1.10000, 0.90000
 4715,'36045062500 ',  69.0000,1,  24,   1,   1,0.97855598, -61.621775, 1.10000, 0.90000, 1.10000, 0.90000
 4716,'36045980000 ',  69.0000,1,  24,   1,   1,0.97500753, -68.134060, 1.10000, 0.90000, 1.10000, 0.90000
 4717,'36047000100 ', 138.0000,1,  24,   1,   1,0.99520952, -63.319098, 1.10000, 0.90000, 1.10000, 0.90000
 4718,'36047000200 ', 138.0000,1,  24,   1,   1,0.98892695, -63.381533, 1.10000, 0.90000, 1.10000, 0.90000
 4719,'36047000301 ',  69.0000,1,  24,   1,   1,0.98648584, -64.962489, 1.10000, 0.90000, 1.10000, 0.90000
 4720,'36047000501 ',  69.0000,1,  24,   1,   1,0.98659199, -64.955727, 1.10000, 0.90000, 1.10000, 0.90000
 4721,'36047000502 ', 138.0000,1,  24,   1,   1,0.99485439, -63.345524, 1.10000, 0.90000, 1.10000, 0.90000
 4722,'36047000700 ',  69.0000,1,  24,   1,   1,0.98638195, -64.965255, 1.10000, 0.90000, 1.10000, 0.90000
 4723,'36047000900 ', 138.0000,1,  24,   1,   1,0.99451548, -63.371861, 1.10000, 0.90000, 1.10000, 0.90000
 4724,'36047001100 ',  69.0000,1,  24,   1,   1,0.99014080, -64.261514, 1.10000, 0.90000, 1.10000, 0.90000
 4725,'36047001300 ',  69.0000,1,  24,   1,   1,0.98960948, -64.310063, 1.10000, 0.90000, 1.10000, 0.90000
 4726,'36047001500 ',  69.0000,1,  24,   1,   1,0.98998523, -64.296341, 1.10000, 0.90000, 1.10000, 0.90000
 4727,'36047001800 ', 345.0000,1,  24,   1,   1,1.00460804, -60.997612, 1.10000, 0.90000, 1.10000, 0.90000
 4728,'36047002000 ', 138.0000,1,  24,   1,   1,0.98804027, -63.379668, 1.10000, 0.90000, 1.10000, 0.90000
 4729,'36047002100 ', 138.0000,1,  24,   1,   1,0.99636471, -63.216024, 1.10000, 0.90000, 1.10000, 0.90000
 4730,'36047002200 ', 138.0000,1,  24,   1,   1,0.98803073, -63.313169, 1.10000, 0.90000, 1.10000, 0.90000
 4731,'36047002300 ',  69.0000,1,  24,   1,   1,0.99055582, -64.299660, 1.10000, 0.90000, 1.10000, 0.90000
 4732,'36047002901 ',  69.0000,1,  24,   1,   1,0.99103218, -64.094365, 1.10000, 0.90000, 1.10000, 0.90000
 4733,'36047003000 ',  69.0000,1,  24,   1,   1,0.98341298, -64.352267, 1.10000, 0.90000, 1.10000, 0.90000
 4734,'36047003100 ', 138.0000,1,  24,   1,   1,0.99433625, -63.314952, 1.10000, 0.90000, 1.10000, 0.90000
 4735,'36047003300 ',  69.0000,1,  24,   1,   1,0.98973703, -64.192597, 1.10000, 0.90000, 1.10000, 0.90000
 4736,'36047003400 ',  69.0000,1,  24,   1,   1,0.98311114, -64.350272, 1.10000, 0.90000, 1.10000, 0.90000
 4737,'36047003500 ',  69.0000,1,  24,   1,   1,0.98978865, -64.199093, 1.10000, 0.90000, 1.10000, 0.90000
 4738,'36047003600 ',  69.0000,1,  24,   1,   1,0.98320341, -64.350197, 1.10000, 0.90000, 1.10000, 0.90000
 4739,'36047003700 ',  69.0000,1,  24,   1,   1,0.98995298, -64.242581, 1.10000, 0.90000, 1.10000, 0.90000
 4740,'36047003800 ',  69.0000,1,  24,   1,   1,0.98315179, -64.351590, 1.10000, 0.90000, 1.10000, 0.90000
 4741,'36047003900 ', 138.0000,1,  24,   1,   1,0.99310130, -63.402665, 1.10000, 0.90000, 1.10000, 0.90000
 4742,'36047004100 ',  69.0000,1,  24,   1,   1,0.98995489, -64.218477, 1.10000, 0.90000, 1.10000, 0.90000
 4743,'36047004300 ',  69.0000,1,  24,   1,   1,0.99044752, -64.247560, 1.10000, 0.90000, 1.10000, 0.90000
 4744,'36047004400 ',  69.0000,1,  24,   1,   1,0.98307836, -64.353544, 1.10000, 0.90000, 1.10000, 0.90000
 4745,'36047004500 ', 138.0000,1,  24,   1,   1,0.99428254, -63.389346, 1.10000, 0.90000, 1.10000, 0.90000
 4746,'36047004600 ',  69.0000,1,  24,   1,   1,0.98330927, -64.330225, 1.10000, 0.90000, 1.10000, 0.90000
 4747,'36047004700 ',  69.0000,1,  24,   1,   1,0.98817098, -64.268638, 1.10000, 0.90000, 1.10000, 0.90000
 4748,'36047004900 ',  69.0000,1,  24,   1,   1,0.98838371, -64.263843, 1.10000, 0.90000, 1.10000, 0.90000
 4749,'36047005000 ',  69.0000,1,  24,   1,   1,0.98329949, -64.322296, 1.10000, 0.90000, 1.10000, 0.90000
 4750,'36047005100 ',  69.0000,1,  24,   1,   1,0.98795295, -64.300521, 1.10000, 0.90000, 1.10000, 0.90000
 4751,'36047005201 ',  69.0000,1,  24,   1,   1,0.98331654, -64.314605, 1.10000, 0.90000, 1.10000, 0.90000
 4752,'36047005202 ',  69.0000,1,  24,   1,   1,0.98322952, -64.316948, 1.10000, 0.90000, 1.10000, 0.90000
 4753,'36047005300 ', 138.0000,1,  24,   1,   1,0.99258953, -63.343646, 1.10000, 0.90000, 1.10000, 0.90000
 4754,'36047005400 ',  69.0000,1,  24,   1,   1,0.98326814, -64.294483, 1.10000, 0.90000, 1.10000, 0.90000
 4755,'36047005601 ',  69.0000,1,  24,   1,   1,0.98318726, -64.296669, 1.10000, 0.90000, 1.10000, 0.90000
 4756,'36047005602 ',  69.0000,1,  24,   1,   1,0.98287660, -64.310978, 1.10000, 0.90000, 1.10000, 0.90000
 4757,'36047005800 ', 138.0000,1,  24,   1,   1,0.98598403, -63.429952, 1.10000, 0.90000, 1.10000, 0.90000
 4758,'36047005900 ',  69.0000,1,  24,   1,   1,0.98784715, -64.298001, 1.10000, 0.90000, 1.10000, 0.90000
 4759,'36047006000 ',  69.0000,1,  24,   1,   1,0.98339427, -64.304879, 1.10000, 0.90000, 1.10000, 0.90000
 4760,'36047006200 ',  69.0000,1,  24,   1,   1,0.98336899, -64.317986, 1.10000, 0.90000, 1.10000, 0.90000
 4761,'36047006300 ',  69.0000,1,  24,   1,   1,0.98784363, -64.306190, 1.10000, 0.90000, 1.10000, 0.90000
 4762,'36047006400 ',  69.0000,1,  24,   1,   1,0.98335975, -64.335457, 1.10000, 0.90000, 1.10000, 0.90000
 4763,'36047006500 ',  69.0000,1,  24,   1,   1,0.98776865, -64.306661, 1.10000, 0.90000, 1.10000, 0.90000
 4764,'36047006600 ',  69.0000,1,  24,   1,   1,0.98340267, -64.341454, 1.10000, 0.90000, 1.10000, 0.90000
 4765,'36047006700 ',  69.0000,1,  24,   1,   1,0.98823202, -64.283671, 1.10000, 0.90000, 1.10000, 0.90000
 4766,'36047006800 ', 138.0000,1,  24,   1,   1,0.98803329, -63.265822, 1.10000, 0.90000, 1.10000, 0.90000
 4767,'36047006900 ',  69.0000,1,  24,   1,   1,0.99020213, -64.281396, 1.10000, 0.90000, 1.10000, 0.90000
 4768,'36047007000 ',  69.0000,1,  24,   1,   1,0.98347914, -64.350894, 1.10000, 0.90000, 1.10000, 0.90000
 4769,'36047007100 ',  69.0000,1,  24,   1,   1,0.98969984, -64.186908, 1.10000, 0.90000, 1.10000, 0.90000
 4770,'36047007200 ',  69.0000,1,  24,   1,   1,0.98336256, -64.360408, 1.10000, 0.90000, 1.10000, 0.90000
 4771,'36047007400 ',  69.0000,1,  24,   1,   1,0.98369461, -64.332507, 1.10000, 0.90000, 1.10000, 0.90000
 4772,'36047007500 ',  69.0000,1,  24,   1,   1,0.98988473, -64.289832, 1.10000, 0.90000, 1.10000, 0.90000
 4773,'36047007600 ',  69.0000,1,  24,   1,   1,0.98384613, -64.311818, 1.10000, 0.90000, 1.10000, 0.90000
 4774,'36047007700 ',  69.0000,1,  24,   1,   1,0.98767900, -64.299613, 1.10000, 0.90000, 1.10000, 0.90000
 4775,'36047007800 ', 138.0000,1,  24,   1,   1,0.98787373, -63.456105, 1.10000, 0.90000, 1.10000, 0.90000
 4776,'36047008000 ', 138.0000,1,  24,   1,   1,0.98813516, -63.440074, 1.10000, 0.90000, 1.10000, 0.90000
 4777,'36047008200 ',  69.0000,1,  24,   1,   1,0.98678553, -63.743833, 1.10000, 0.90000, 1.10000, 0.90000
 4778,'36047008400 ',  69.0000,1,  24,   1,   1,0.98887396, -63.392359, 1.10000, 0.90000, 1.10000, 0.90000
 4779,'36047008500 ',  69.0000,1,  24,   1,   1,0.98803288, -64.259635, 1.10000, 0.90000, 1.10000, 0.90000
 4780,'36047008600 ',  69.0000,1,  24,   1,   1,0.98671442, -63.747344, 1.10000, 0.90000, 1.10000, 0.90000
 4781,'36047008800 ', 138.0000,1,  24,   1,   1,0.98765117, -63.480919, 1.10000, 0.90000, 1.10000, 0.90000
 4782,'36047009000 ', 138.0000,1,  24,   1,   1,0.98734307, -63.535376, 1.10000, 0.90000, 1.10000, 0.90000
 4783,'36047009200 ',  69.0000,1,  24,   1,   1,0.98401070, -64.249650, 1.10000, 0.90000, 1.10000, 0.90000
 4784,'36047009400 ',  69.0000,1,  24,   1,   1,0.98401618, -64.249930, 1.10000, 0.90000, 1.10000, 0.90000
 4785,'36047009600 ',  69.0000,1,  24,   1,   1,0.98631459, -63.767227, 1.10000, 0.90000, 1.10000, 0.90000
 4786,'36047009800 ', 138.0000,1,  24,   1,   1,0.98752606, -63.538682, 1.10000, 0.90000, 1.10000, 0.90000
 4787,'36047010000 ', 138.0000,1,  24,   1,   1,0.98727351, -63.603691, 1.10000, 0.90000, 1.10000, 0.90000
 4788,'36047010100 ',  69.0000,1,  24,   1,   1,0.98747015, -64.159758, 1.10000, 0.90000, 1.10000, 0.90000
 4789,'36047010200 ',  69.0000,1,  24,   1,   1,0.98321289, -64.414906, 1.10000, 0.90000, 1.10000, 0.90000
 4790,'36047010400 ',  69.0000,1,  24,   1,   1,0.98316294, -64.435021, 1.10000, 0.90000, 1.10000, 0.90000
 4791,'36047010600 ', 138.0000,1,  24,   1,   1,0.98696429, -63.688700, 1.10000, 0.90000, 1.10000, 0.90000
 4792,'36047010800 ', 138.0000,1,  24,   1,   1,0.98678231, -63.739762, 1.10000, 0.90000, 1.10000, 0.90000
 4793,'36047011000 ', 138.0000,1,  24,   1,   1,0.98702264, -63.591424, 1.10000, 0.90000, 1.10000, 0.90000
 4794,'36047011200 ',  69.0000,1,  24,   1,   1,0.98066658, -64.991825, 1.10000, 0.90000, 1.10000, 0.90000
 4795,'36047011400 ', 138.0000,1,  24,   1,   1,0.98655748, -63.805312, 1.10000, 0.90000, 1.10000, 0.90000
 4796,'36047011600 ',  69.0000,1,  24,   1,   1,0.98318821, -64.433785, 1.10000, 0.90000, 1.10000, 0.90000
 4797,'36047011700 ',  69.0000,1,  24,   1,   1,0.98775679, -64.222274, 1.10000, 0.90000, 1.10000, 0.90000
 4798,'36047011800 ',  69.0000,1,  24,   1,   1,0.98211163, -64.635193, 1.10000, 0.90000, 1.10000, 0.90000
 4799,'36047011900 ',  69.0000,1,  24,   1,   1,0.98786467, -64.276226, 1.10000, 0.90000, 1.10000, 0.90000
 4800,'36047012000 ',  69.0000,1,  24,   1,   1,0.98217911, -64.633629, 1.10000, 0.90000, 1.10000, 0.90000
 4801,'36047012100 ',  69.0000,1,  24,   1,   1,0.98780394, -64.251043, 1.10000, 0.90000, 1.10000, 0.90000
 4802,'36047012200 ',  69.0000,1,  24,   1,   1,0.98307198, -64.429803, 1.10000, 0.90000, 1.10000, 0.90000
 4803,'36047012600 ',  69.0000,1,  24,   1,   1,0.98314363, -64.385509, 1.10000, 0.90000, 1.10000, 0.90000
 4804,'36047012700 ',  69.0000,1,  24,   1,   1,0.99003845, -64.177933, 1.10000, 0.90000, 1.10000, 0.90000
 4805,'36047012801 ',  69.0000,1,  24,   1,   1,0.98192990, -64.691030, 1.10000, 0.90000, 1.10000, 0.90000
 4806,'36047012901 ', 138.0000,1,  24,   1,   1,0.99262941, -63.428914, 1.10000, 0.90000, 1.10000, 0.90000
 4807,'36047012902 ',  69.0000,1,  24,   1,   1,0.98997670, -63.945590, 1.10000, 0.90000, 1.10000, 0.90000
 4808,'36047013000 ',  69.0000,1,  24,   1,   1,0.98324150, -64.368959, 1.10000, 0.90000, 1.10000, 0.90000
 4809,'36047013100 ', 138.0000,1,  24,   1,   1,0.99212503, -63.455388, 1.10000, 0.90000, 1.10000, 0.90000
 4810,'36047013200 ',  69.0000,1,  24,   1,   1,0.98157156, -64.775390, 1.10000, 0.90000, 1.10000, 0.90000
 4811,'36047013300 ', 138.0000,1,  24,   1,   1,0.99181670, -63.469888, 1.10000, 0.90000, 1.10000, 0.90000
 4812,'36047013400 ',  69.0000,1,  24,   1,   1,0.98309278, -64.376104, 1.10000, 0.90000, 1.10000, 0.90000
 4813,'36047013500 ', 138.0000,1,  24,   1,   1,0.99154907, -63.479245, 1.10000, 0.90000, 1.10000, 0.90000
 4814,'36047013600 ',  69.0000,1,  24,   1,   1,0.98301393, -64.375100, 1.10000, 0.90000, 1.10000, 0.90000
 4815,'36047013700 ', 138.0000,1,  24,   1,   1,0.99128824, -63.487845, 1.10000, 0.90000, 1.10000, 0.90000
 4816,'36047013800 ',  69.0000,1,  24,   1,   1,0.98282057, -64.379055, 1.10000, 0.90000, 1.10000, 0.90000
 4817,'36047013900 ',  69.0000,1,  24,   1,   1,0.98791933, -64.129295, 1.10000, 0.90000, 1.10000, 0.90000
 4818,'36047014000 ',  69.0000,1,  24,   1,   1,0.98292178, -64.358052, 1.10000, 0.90000, 1.10000, 0.90000
 4819,'36047014100 ',  69.0000,1,  24,   1,   1,0.98781461, -64.141350, 1.10000, 0.90000, 1.10000, 0.90000
 4820,'36047014200 ',  69.0000,1,  24,   1,   1,0.98304826, -64.355012, 1.10000, 0.90000, 1.10000, 0.90000
 4821,'36047014300 ',  69.0000,1,  24,   1,   1,0.98775005, -64.147832, 1.10000, 0.90000, 1.10000, 0.90000
 4822,'36047014500 ',  69.0000,1,  24,   1,   1,0.98757482, -64.152436, 1.10000, 0.90000, 1.10000, 0.90000
 4823,'36047014700 ',  69.0000,1,  24,   1,   1,0.98763317, -64.150974, 1.10000, 0.90000, 1.10000, 0.90000
 4824,'36047014800 ',  69.0000,1,  24,   1,   1,0.98056841, -64.898436, 1.10000, 0.90000, 1.10000, 0.90000
 4825,'36047014900 ', 138.0000,1,  24,   1,   1,0.98945528, -63.760116, 1.10000, 0.90000, 1.10000, 0.90000
 4826,'36047015000 ',  69.0000,1,  24,   1,   1,0.98059648, -64.897753, 1.10000, 0.90000, 1.10000, 0.90000
 4827,'36047015100 ',  69.0000,1,  24,   1,   1,0.98625183, -64.511922, 1.10000, 0.90000, 1.10000, 0.90000
 4828,'36047015200 ',  69.0000,1,  24,   1,   1,0.98296893, -64.321783, 1.10000, 0.90000, 1.10000, 0.90000
 4829,'36047015300 ', 138.0000,1,  24,   1,   1,0.99082291, -63.578932, 1.10000, 0.90000, 1.10000, 0.90000
 4830,'36047015400 ', 138.0000,1,  24,   1,   1,0.98458189, -63.697490, 1.10000, 0.90000, 1.10000, 0.90000
 4831,'36047015500 ', 138.0000,1,  24,   1,   1,0.99101126, -63.572997, 1.10000, 0.90000, 1.10000, 0.90000
 4832,'36047015700 ', 138.0000,1,  24,   1,   1,0.99121046, -63.565784, 1.10000, 0.90000, 1.10000, 0.90000
 4833,'36047015900 ', 138.0000,1,  24,   1,   1,0.99148303, -63.552725, 1.10000, 0.90000, 1.10000, 0.90000
 4834,'36047016000 ', 138.0000,1,  24,   1,   1,0.98554230, -63.517440, 1.10000, 0.90000, 1.10000, 0.90000
 4835,'36047016100 ', 138.0000,1,  24,   1,   1,0.99192321, -63.528348, 1.10000, 0.90000, 1.10000, 0.90000
 4836,'36047016200 ',  69.0000,1,  24,   1,   1,0.98305088, -64.306695, 1.10000, 0.90000, 1.10000, 0.90000
 4837,'36047016300 ',  69.0000,1,  24,   1,   1,0.98955059, -64.212200, 1.10000, 0.90000, 1.10000, 0.90000
 4838,'36047016400 ',  69.0000,1,  24,   1,   1,0.98300165, -64.307966, 1.10000, 0.90000, 1.10000, 0.90000
 4839,'36047016500 ',  69.0000,1,  24,   1,   1,0.98769379, -64.241337, 1.10000, 0.90000, 1.10000, 0.90000
 4840,'36047016600 ',  69.0000,1,  24,   1,   1,0.98284662, -64.360087, 1.10000, 0.90000, 1.10000, 0.90000
 4841,'36047016700 ',  69.0000,1,  24,   1,   1,0.98599935, -64.520972, 1.10000, 0.90000, 1.10000, 0.90000
 4842,'36047016800 ',  69.0000,1,  24,   1,   1,0.98239249, -64.130299, 1.10000, 0.90000, 1.10000, 0.90000
 4843,'36047016900 ',  69.0000,1,  24,   1,   1,0.98611194, -64.414619, 1.10000, 0.90000, 1.10000, 0.90000
 4844,'36047017000 ',  69.0000,1,  24,   1,   1,0.98088050, -64.828679, 1.10000, 0.90000, 1.10000, 0.90000
 4845,'36047017100 ',  69.0000,1,  24,   1,   1,0.98580229, -64.421805, 1.10000, 0.90000, 1.10000, 0.90000
 4846,'36047017200 ', 138.0000,1,  24,   1,   1,0.98393095, -63.822182, 1.10000, 0.90000, 1.10000, 0.90000
 4847,'36047017400 ',  69.0000,1,  24,   1,   1,0.98085022, -64.400283, 1.10000, 0.90000, 1.10000, 0.90000
 4848,'36047017500 ',  69.0000,1,  24,   1,   1,0.98713505, -64.168780, 1.10000, 0.90000, 1.10000, 0.90000
 4849,'36047017600 ',  69.0000,1,  24,   1,   1,0.98089778, -64.399128, 1.10000, 0.90000, 1.10000, 0.90000
 4850,'36047017700 ',  69.0000,1,  24,   1,   1,0.98744500, -64.247444, 1.10000, 0.90000, 1.10000, 0.90000
 4851,'36047017800 ', 138.0000,1,  24,   1,   1,0.98348439, -63.914889, 1.10000, 0.90000, 1.10000, 0.90000
 4852,'36047017900 ',  69.0000,1,  24,   1,   1,0.98950207, -64.208457, 1.10000, 0.90000, 1.10000, 0.90000
 4853,'36047018000 ', 138.0000,1,  24,   1,   1,0.98369569, -63.871182, 1.10000, 0.90000, 1.10000, 0.90000
 4854,'36047018100 ',  69.0000,1,  24,   1,   1,0.99190241, -64.057851, 1.10000, 0.90000, 1.10000, 0.90000
 4855,'36047018200 ',  69.0000,1,  24,   1,   1,0.97981870, -65.142567, 1.10000, 0.90000, 1.10000, 0.90000
 4856,'36047018300 ',  69.0000,1,  24,   1,   1,0.99188483, -64.269471, 1.10000, 0.90000, 1.10000, 0.90000
 4857,'36047018400 ',  69.0000,1,  24,   1,   1,0.97971052, -65.145518, 1.10000, 0.90000, 1.10000, 0.90000
 4858,'36047018501 ', 138.0000,1,  24,   1,   1,0.99497557, -63.285924, 1.10000, 0.90000, 1.10000, 0.90000
 4859,'36047018600 ',  69.0000,1,  24,   1,   1,0.98011911, -64.964122, 1.10000, 0.90000, 1.10000, 0.90000
 4860,'36047018700 ',  69.0000,1,  24,   1,   1,0.99199820, -64.266732, 1.10000, 0.90000, 1.10000, 0.90000
 4861,'36047018800 ',  69.0000,1,  24,   1,   1,0.98017949, -64.962482, 1.10000, 0.90000, 1.10000, 0.90000
 4862,'36047019000 ',  69.0000,1,  24,   1,   1,0.97970778, -65.199736, 1.10000, 0.90000, 1.10000, 0.90000
 4863,'36047019100 ',  69.0000,1,  24,   1,   1,0.99170214, -64.314762, 1.10000, 0.90000, 1.10000, 0.90000
 4864,'36047019200 ',  69.0000,1,  24,   1,   1,0.98050576, -64.981040, 1.10000, 0.90000, 1.10000, 0.90000
 4865,'36047019300 ', 138.0000,1,  24,   1,   1,0.99457538, -63.949688, 1.10000, 0.90000, 1.10000, 0.90000
 4866,'36047019400 ',  69.0000,1,  24,   1,   1,0.98059398, -64.963794, 1.10000, 0.90000, 1.10000, 0.90000
 4867,'36047019500 ', 138.0000,1,  24,   1,   1,0.99384695, -63.385931, 1.10000, 0.90000, 1.10000, 0.90000
 4868,'36047019600 ',  69.0000,1,  24,   1,   1,0.98073065, -64.938625, 1.10000, 0.90000, 1.10000, 0.90000
 4869,'36047019700 ', 138.0000,1,  24,   1,   1,0.99326390, -63.433217, 1.10000, 0.90000, 1.10000, 0.90000
 4870,'36047019800 ',  69.0000,1,  24,   1,   1,0.98036289, -64.957490, 1.10000, 0.90000, 1.10000, 0.90000
 4871,'36047019900 ', 138.0000,1,  24,   1,   1,0.99271023, -63.473966, 1.10000, 0.90000, 1.10000, 0.90000
 4872,'36047020000 ',  69.0000,1,  24,   1,   1,0.98056740, -64.935995, 1.10000, 0.90000, 1.10000, 0.90000
 4873,'36047020100 ',  69.0000,1,  24,   1,   1,0.98980308, -64.229501, 1.10000, 0.90000, 1.10000, 0.90000
 4874,'36047020200 ',  69.0000,1,  24,   1,   1,0.98078048, -64.907657, 1.10000, 0.90000, 1.10000, 0.90000
 4875,'36047020300 ',  69.0000,1,  24,   1,   1,0.98965520, -64.232902, 1.10000, 0.90000, 1.10000, 0.90000
 4876,'36047020400 ',  69.0000,1,  24,   1,   1,0.98100758, -64.877932, 1.10000, 0.90000, 1.10000, 0.90000
 4877,'36047020500 ', 138.0000,1,  24,   1,   1,0.98944408, -64.254766, 1.10000, 0.90000, 1.10000, 0.90000
 4878,'36047020600 ',  69.0000,1,  24,   1,   1,0.98125392, -64.848985, 1.10000, 0.90000, 1.10000, 0.90000
 4879,'36047020700 ', 138.0000,1,  24,   1,   1,0.98944086, -64.255005, 1.10000, 0.90000, 1.10000, 0.90000
 4880,'36047020800 ',  69.0000,1,  24,   1,   1,0.98094243, -64.901059, 1.10000, 0.90000, 1.10000, 0.90000
 4881,'36047021000 ',  69.0000,1,  24,   1,   1,0.98101121, -64.899221, 1.10000, 0.90000, 1.10000, 0.90000
 4882,'36047021100 ', 138.0000,1,  24,   1,   1,0.99544030, -63.236316, 1.10000, 0.90000, 1.10000, 0.90000
 4883,'36047021200 ',  69.0000,1,  24,   1,   1,0.98081249, -64.928714, 1.10000, 0.90000, 1.10000, 0.90000
 4884,'36047021300 ', 138.0000,1,  24,   1,   1,0.98870736, -64.461850, 1.10000, 0.90000, 1.10000, 0.90000
 4885,'36047021400 ',  69.0000,1,  24,   1,   1,0.98060429, -64.965577, 1.10000, 0.90000, 1.10000, 0.90000
 4886,'36047021500 ',  69.0000,1,  24,   1,   1,0.98933697, -64.270161, 1.10000, 0.90000, 1.10000, 0.90000
 4887,'36047021600 ',  69.0000,1,  24,   1,   1,0.98042858, -64.998437, 1.10000, 0.90000, 1.10000, 0.90000
 4888,'36047021700 ', 138.0000,1,  24,   1,   1,0.98964095, -64.384252, 1.10000, 0.90000, 1.10000, 0.90000
 4889,'36047021800 ',  69.0000,1,  24,   1,   1,0.98037398, -65.025518, 1.10000, 0.90000, 1.10000, 0.90000
 4890,'36047021900 ',  69.0000,1,  24,   1,   1,0.97769827, -66.089566, 1.10000, 0.90000, 1.10000, 0.90000
 4891,'36047022000 ',  69.0000,1,  24,   1,   1,0.98052460, -65.015669, 1.10000, 0.90000, 1.10000, 0.90000
 4892,'36047022100 ',  69.0000,1,  24,   1,   1,0.98768967, -64.866525, 1.10000, 0.90000, 1.10000, 0.90000
 4893,'36047022200 ',  69.0000,1,  24,   1,   1,0.98418516, -64.138639, 1.10000, 0.90000, 1.10000, 0.90000
 4894,'36047022400 ', 138.0000,1,  24,   1,   1,0.98672551, -63.642664, 1.10000, 0.90000, 1.10000, 0.90000
 4895,'36047022600 ', 138.0000,1,  24,   1,   1,0.98651582, -63.678953, 1.10000, 0.90000, 1.10000, 0.90000
 4896,'36047022700 ', 138.0000,1,  24,   1,   1,0.99155414, -64.227616, 1.10000, 0.90000, 1.10000, 0.90000
 4897,'36047022800 ', 138.0000,1,  24,   1,   1,0.98623961, -63.725221, 1.10000, 0.90000, 1.10000, 0.90000
 4898,'36047022900 ',  69.0000,1,  24,   1,   1,0.98998368, -64.231659, 1.10000, 0.90000, 1.10000, 0.90000
 4899,'36047023000 ',  69.0000,1,  24,   1,   1,0.98057109, -65.274048, 1.10000, 0.90000, 1.10000, 0.90000
 4900,'36047023100 ',  69.0000,1,  24,   1,   1,0.98995924, -64.221380, 1.10000, 0.90000, 1.10000, 0.90000
 4901,'36047023200 ',  69.0000,1,  24,   1,   1,0.98054475, -65.250054, 1.10000, 0.90000, 1.10000, 0.90000
 4902,'36047023300 ', 138.0000,1,  24,   1,   1,0.99365544, -64.031377, 1.10000, 0.90000, 1.10000, 0.90000
 4903,'36047023400 ', 138.0000,1,  24,   1,   1,0.98523462, -64.099297, 1.10000, 0.90000, 1.10000, 0.90000
 4904,'36047023500 ',  69.0000,1,  24,   1,   1,0.99080747, -64.699322, 1.10000, 0.90000, 1.10000, 0.90000
 4905,'36047023600 ',  69.0000,1,  24,   1,   1,0.98025447, -65.232022, 1.10000, 0.90000, 1.10000, 0.90000
 4906,'36047023800 ',  69.0000,1,  24,   1,   1,0.98014766, -65.227453, 1.10000, 0.90000, 1.10000, 0.90000
 4907,'36047024000 ',  69.0000,1,  24,   1,   1,0.98006743, -65.217351, 1.10000, 0.90000, 1.10000, 0.90000
 4908,'36047024100 ', 138.0000,1,  24,   1,   1,0.99470043, -63.945993, 1.10000, 0.90000, 1.10000, 0.90000
 4909,'36047024200 ',  69.0000,1,  24,   1,   1,0.97998518, -65.198370, 1.10000, 0.90000, 1.10000, 0.90000
 4910,'36047024300 ', 138.0000,1,  24,   1,   1,0.99409485, -63.996127, 1.10000, 0.90000, 1.10000, 0.90000
 4911,'36047024400 ',  69.0000,1,  24,   1,   1,0.97914344, -65.305850, 1.10000, 0.90000, 1.10000, 0.90000
 4912,'36047024500 ',  69.0000,1,  24,   1,   1,0.98307043, -65.442795, 1.10000, 0.90000, 1.10000, 0.90000
 4913,'36047024600 ',  69.0000,1,  24,   1,   1,0.97841603, -65.443225, 1.10000, 0.90000, 1.10000, 0.90000
 4914,'36047024700 ', 138.0000,1,  24,   1,   1,0.97970957, -65.907439, 1.10000, 0.90000, 1.10000, 0.90000
 4915,'36047024800 ',  69.0000,1,  24,   1,   1,0.97925603, -65.303049, 1.10000, 0.90000, 1.10000, 0.90000
 4916,'36047024900 ',  69.0000,1,  24,   1,   1,0.98277491, -65.468203, 1.10000, 0.90000, 1.10000, 0.90000
 4917,'36047025000 ',  69.0000,1,  24,   1,   1,0.97994107, -65.179928, 1.10000, 0.90000, 1.10000, 0.90000
 4918,'36047025100 ',  69.0000,1,  24,   1,   1,0.99240541, -64.320417, 1.10000, 0.90000, 1.10000, 0.90000
 4919,'36047025200 ',  69.0000,1,  24,   1,   1,0.97909623, -65.310160, 1.10000, 0.90000, 1.10000, 0.90000
 4920,'36047025300 ',  69.0000,1,  24,   1,   1,0.99088430, -64.697239, 1.10000, 0.90000, 1.10000, 0.90000
 4921,'36047025400 ',  69.0000,1,  24,   1,   1,0.97848350, -65.427557, 1.10000, 0.90000, 1.10000, 0.90000
 4922,'36047025500 ',  69.0000,1,  24,   1,   1,0.98494035, -65.106927, 1.10000, 0.90000, 1.10000, 0.90000
 4923,'36047025600 ',  69.0000,1,  24,   1,   1,0.97855359, -65.410659, 1.10000, 0.90000, 1.10000, 0.90000
 4924,'36047025700 ',  69.0000,1,  24,   1,   1,0.98449236, -65.143783, 1.10000, 0.90000, 1.10000, 0.90000
 4925,'36047025800 ',  69.0000,1,  24,   1,   1,0.97863299, -65.390892, 1.10000, 0.90000, 1.10000, 0.90000
 4926,'36047025901 ', 138.0000,1,  24,   1,   1,0.98252749, -65.155811, 1.10000, 0.90000, 1.10000, 0.90000
 4927,'36047025902 ',  69.0000,1,  24,   1,   1,0.98434532, -65.154629, 1.10000, 0.90000, 1.10000, 0.90000
 4928,'36047026000 ',  69.0000,1,  24,   1,   1,0.97897959, -65.313219, 1.10000, 0.90000, 1.10000, 0.90000
 4929,'36047026100 ', 138.0000,1,  24,   1,   1,0.98249584, -65.159882, 1.10000, 0.90000, 1.10000, 0.90000
 4930,'36047026200 ',  69.0000,1,  24,   1,   1,0.97962153, -65.201539, 1.10000, 0.90000, 1.10000, 0.90000
 4931,'36047026300 ',  69.0000,1,  24,   1,   1,0.98214477, -65.507211, 1.10000, 0.90000, 1.10000, 0.90000
 4932,'36047026400 ',  69.0000,1,  24,   1,   1,0.97961372, -65.209025, 1.10000, 0.90000, 1.10000, 0.90000
 4933,'36047026500 ',  69.0000,1,  24,   1,   1,0.98228633, -65.502730, 1.10000, 0.90000, 1.10000, 0.90000
 4934,'36047026600 ',  69.0000,1,  24,   1,   1,0.97880739, -65.359979, 1.10000, 0.90000, 1.10000, 0.90000
 4935,'36047026700 ',  69.0000,1,  24,   1,   1,0.98214704, -65.506493, 1.10000, 0.90000, 1.10000, 0.90000
 4936,'36047026800 ',  69.0000,1,  24,   1,   1,0.97898877, -65.325138, 1.10000, 0.90000, 1.10000, 0.90000
 4937,'36047026900 ',  69.0000,1,  24,   1,   1,0.97905475, -65.716638, 1.10000, 0.90000, 1.10000, 0.90000
 4938,'36047027000 ',  69.0000,1,  24,   1,   1,0.97913110, -65.309142, 1.10000, 0.90000, 1.10000, 0.90000
 4939,'36047027100 ', 138.0000,1,  24,   1,   1,0.98130828, -65.234761, 1.10000, 0.90000, 1.10000, 0.90000
 4940,'36047027200 ',  69.0000,1,  24,   1,   1,0.97919798, -65.267560, 1.10000, 0.90000, 1.10000, 0.90000
 4941,'36047027300 ', 138.0000,1,  24,   1,   1,0.98144895, -65.226415, 1.10000, 0.90000, 1.10000, 0.90000
 4942,'36047027400 ',  69.0000,1,  24,   1,   1,0.97932607, -65.264397, 1.10000, 0.90000, 1.10000, 0.90000
 4943,'36047027500 ', 138.0000,1,  24,   1,   1,0.98164546, -65.215172, 1.10000, 0.90000, 1.10000, 0.90000
 4944,'36047027600 ',  69.0000,1,  24,   1,   1,0.97965282, -65.206873, 1.10000, 0.90000, 1.10000, 0.90000
 4945,'36047027700 ', 138.0000,1,  24,   1,   1,0.98186439, -65.200419, 1.10000, 0.90000, 1.10000, 0.90000
 4946,'36047027800 ', 138.0000,1,  24,   1,   1,0.98324752, -63.964530, 1.10000, 0.90000, 1.10000, 0.90000
 4947,'36047027900 ',  69.0000,1,  24,   1,   1,0.98145431, -65.536177, 1.10000, 0.90000, 1.10000, 0.90000
 4948,'36047028000 ',  69.0000,1,  24,   1,   1,0.98106974, -64.394416, 1.10000, 0.90000, 1.10000, 0.90000
 4949,'36047028100 ', 138.0000,1,  24,   1,   1,0.98230463, -65.166582, 1.10000, 0.90000, 1.10000, 0.90000
 4950,'36047028200 ',  69.0000,1,  24,   1,   1,0.98110932, -64.393343, 1.10000, 0.90000, 1.10000, 0.90000
 4951,'36047028300 ', 138.0000,1,  24,   1,   1,0.98253751, -65.148387, 1.10000, 0.90000, 1.10000, 0.90000
 4952,'36047028400 ', 138.0000,1,  24,   1,   1,0.98308653, -63.994481, 1.10000, 0.90000, 1.10000, 0.90000
 4953,'36047028501 ', 138.0000,1,  24,   1,   1,0.98337311, -65.076717, 1.10000, 0.90000, 1.10000, 0.90000
 4954,'36047028502 ',  69.0000,1,  24,   1,   1,0.98055673, -65.606166, 1.10000, 0.90000, 1.10000, 0.90000
 4955,'36047028600 ', 138.0000,1,  24,   1,   1,0.98325336, -63.956437, 1.10000, 0.90000, 1.10000, 0.90000
 4956,'36047028700 ', 138.0000,1,  24,   1,   1,0.98322928, -65.088008, 1.10000, 0.90000, 1.10000, 0.90000
 4957,'36047028800 ', 138.0000,1,  24,   1,   1,0.98293126, -64.023181, 1.10000, 0.90000, 1.10000, 0.90000
 4958,'36047028900 ',  69.0000,1,  24,   1,   1,0.98077023, -65.610360, 1.10000, 0.90000, 1.10000, 0.90000
 4959,'36047029000 ', 138.0000,1,  24,   1,   1,0.98278403, -64.050488, 1.10000, 0.90000, 1.10000, 0.90000
 4960,'36047029100 ',  69.0000,1,  24,   1,   1,0.98052466, -65.638753, 1.10000, 0.90000, 1.10000, 0.90000
 4961,'36047029200 ',  69.0000,1,  24,   1,   1,0.98120254, -64.384355, 1.10000, 0.90000, 1.10000, 0.90000
 4962,'36047029300 ',  69.0000,1,  24,   1,   1,0.98024380, -65.663499, 1.10000, 0.90000, 1.10000, 0.90000
 4963,'36047029400 ',  69.0000,1,  24,   1,   1,0.98102665, -64.389102, 1.10000, 0.90000, 1.10000, 0.90000
 4964,'36047029500 ',  69.0000,1,  24,   1,   1,0.97993785, -65.683867, 1.10000, 0.90000, 1.10000, 0.90000
 4965,'36047029600 ', 138.0000,1,  24,   1,   1,0.98254377, -64.093785, 1.10000, 0.90000, 1.10000, 0.90000
 4966,'36047029700 ',  69.0000,1,  24,   1,   1,0.97956014, -65.697909, 1.10000, 0.90000, 1.10000, 0.90000
 4967,'36047029800 ',  69.0000,1,  24,   1,   1,0.97866470, -65.355403, 1.10000, 0.90000, 1.10000, 0.90000
 4968,'36047029900 ', 138.0000,1,  24,   1,   1,0.97860146, -65.781607, 1.10000, 0.90000, 1.10000, 0.90000
 4969,'36047030000 ',  69.0000,1,  24,   1,   1,0.97887790, -65.304333, 1.10000, 0.90000, 1.10000, 0.90000
 4970,'36047030100 ',  69.0000,1,  24,   1,   1,0.97529024, -66.552004, 1.10000, 0.90000, 1.10000, 0.90000
 4971,'36047030200 ', 138.0000,1,  24,   1,   1,0.98201376, -64.189817, 1.10000, 0.90000, 1.10000, 0.90000
 4972,'36047030300 ',  69.0000,1,  24,   1,   1,0.97514623, -66.563786, 1.10000, 0.90000, 1.10000, 0.90000
 4973,'36047030400 ', 138.0000,1,  24,   1,   1,0.98168617, -64.251863, 1.10000, 0.90000, 1.10000, 0.90000
 4974,'36047030500 ', 138.0000,1,  24,   1,   1,0.99060440, -64.304715, 1.10000, 0.90000, 1.10000, 0.90000
 4975,'36047030600 ',  69.0000,1,  24,   1,   1,0.97181964, -66.416124, 1.10000, 0.90000, 1.10000, 0.90000
 4976,'36047030700 ', 138.0000,1,  24,   1,   1,0.97829163, -65.816632, 1.10000, 0.90000, 1.10000, 0.90000
 4977,'36047030800 ', 138.0000,1,  24,   1,   1,0.98053735, -64.469561, 1.10000, 0.90000, 1.10000, 0.90000
 4978,'36047030900 ',  69.0000,1,  24,   1,   1,0.97919708, -65.708838, 1.10000, 0.90000, 1.10000, 0.90000
 4979,'36047031100 ', 138.0000,1,  24,   1,   1,0.98117721, -65.240929, 1.10000, 0.90000, 1.10000, 0.90000
 4980,'36047031300 ',  69.0000,1,  24,   1,   1,0.97725391, -66.129912, 1.10000, 0.90000, 1.10000, 0.90000
 4981,'36047031400 ',  69.0000,1,  24,   1,   1,0.97173375, -66.412122, 1.10000, 0.90000, 1.10000, 0.90000
 4982,'36047031500 ', 138.0000,1,  24,   1,   1,0.97965020, -65.911913, 1.10000, 0.90000, 1.10000, 0.90000
 4983,'36047031701 ', 138.0000,1,  24,   1,   1,0.97960871, -65.914023, 1.10000, 0.90000, 1.10000, 0.90000
 4984,'36047031702 ',  69.0000,1,  24,   1,   1,0.97796732, -66.082340, 1.10000, 0.90000, 1.10000, 0.90000
 4985,'36047031900 ',  69.0000,1,  24,   1,   1,0.97859466, -66.033675, 1.10000, 0.90000, 1.10000, 0.90000
 4986,'36047032100 ',  69.0000,1,  24,   1,   1,0.97892404, -66.012119, 1.10000, 0.90000, 1.10000, 0.90000
 4987,'36047032300 ',  69.0000,1,  24,   1,   1,0.97921795, -65.976977, 1.10000, 0.90000, 1.10000, 0.90000
 4988,'36047032500 ', 138.0000,1,  24,   1,   1,0.98825300, -64.499437, 1.10000, 0.90000, 1.10000, 0.90000
 4989,'36047032600 ',  69.0000,1,  24,   1,   1,0.97106093, -66.558288, 1.10000, 0.90000, 1.10000, 0.90000
 4990,'36047032700 ',  69.0000,1,  24,   1,   1,0.98551023, -64.600230, 1.10000, 0.90000, 1.10000, 0.90000
 4991,'36047032800 ',  69.0000,1,  24,   1,   1,0.96997583, -66.657455, 1.10000, 0.90000, 1.10000, 0.90000
 4992,'36047032900 ',  69.0000,1,  24,   1,   1,0.97880429, -66.009257, 1.10000, 0.90000, 1.10000, 0.90000
 4993,'36047033000 ',  69.0000,1,  24,   1,   1,0.96979618, -66.668595, 1.10000, 0.90000, 1.10000, 0.90000
 4994,'36047033100 ', 138.0000,1,  24,   1,   1,0.98064011, -65.243948, 1.10000, 0.90000, 1.10000, 0.90000
 4995,'36047033300 ', 138.0000,1,  24,   1,   1,0.98067862, -65.246236, 1.10000, 0.90000, 1.10000, 0.90000
 4996,'36047033500 ',  69.0000,1,  24,   1,   1,0.97803348, -65.804925, 1.10000, 0.90000, 1.10000, 0.90000
 4997,'36047033600 ',  69.0000,1,  24,   1,   1,0.96965683, -66.666212, 1.10000, 0.90000, 1.10000, 0.90000
 4998,'36047033700 ', 138.0000,1,  24,   1,   1,0.98078692, -65.248879, 1.10000, 0.90000, 1.10000, 0.90000
 4999,'36047033900 ', 138.0000,1,  24,   1,   1,0.98086500, -65.248189, 1.10000, 0.90000, 1.10000, 0.90000
 5000,'36047034000 ',  69.0000,1,  24,   1,   1,0.96999592, -66.655311, 1.10000, 0.90000, 1.10000, 0.90000
 5001,'36047034100 ',  69.0000,1,  24,   1,   1,0.97740591, -66.120602, 1.10000, 0.90000, 1.10000, 0.90000
 5002,'36047034200 ',  69.0000,1,  24,   1,   1,0.97015983, -66.650837, 1.10000, 0.90000, 1.10000, 0.90000
 5003,'36047034300 ',  69.0000,1,  24,   1,   1,0.97683799, -66.170319, 1.10000, 0.90000, 1.10000, 0.90000
 5004,'36047034500 ',  69.0000,1,  24,   1,   1,0.97655916, -66.202708, 1.10000, 0.90000, 1.10000, 0.90000
 5005,'36047034700 ', 138.0000,1,  24,   1,   1,0.97793794, -65.855475, 1.10000, 0.90000, 1.10000, 0.90000
 5006,'36047034800 ', 138.0000,1,  24,   1,   1,0.98004711, -64.517065, 1.10000, 0.90000, 1.10000, 0.90000
 5007,'36047034900 ',  69.0000,1,  24,   1,   1,0.97606140, -66.249816, 1.10000, 0.90000, 1.10000, 0.90000
 5008,'36047035000 ',  69.0000,1,  24,   1,   1,0.97153980, -66.467467, 1.10000, 0.90000, 1.10000, 0.90000
 5009,'36047035100 ', 138.0000,1,  24,   1,   1,0.97744465, -65.911134, 1.10000, 0.90000, 1.10000, 0.90000
 5010,'36047035200 ',  69.0000,1,  24,   1,   1,0.97145224, -66.469659, 1.10000, 0.90000, 1.10000, 0.90000
 5011,'36047035300 ',  69.0000,1,  24,   1,   1,0.97629195, -66.231579, 1.10000, 0.90000, 1.10000, 0.90000
 5012,'36047035400 ', 138.0000,1,  24,   1,   1,0.97992152, -64.537412, 1.10000, 0.90000, 1.10000, 0.90000
 5013,'36047035500 ', 138.0000,1,  24,   1,   1,0.97712272, -65.946918, 1.10000, 0.90000, 1.10000, 0.90000
 5014,'36047035601 ',  69.0000,1,  24,   1,   1,0.97130185, -66.473354, 1.10000, 0.90000, 1.10000, 0.90000
 5015,'36047035602 ',  69.0000,1,  24,   1,   1,0.97100484, -66.540441, 1.10000, 0.90000, 1.10000, 0.90000
 5016,'36047035700 ',  69.0000,1,  24,   1,   1,0.97592813, -66.253470, 1.10000, 0.90000, 1.10000, 0.90000
 5017,'36047035900 ',  69.0000,1,  24,   1,   1,0.97587687, -66.274493, 1.10000, 0.90000, 1.10000, 0.90000
 5018,'36047036001 ',  69.0000,1,  24,   1,   1,0.97039241, -66.630900, 1.10000, 0.90000, 1.10000, 0.90000
 5019,'36047036002 ',  69.0000,1,  24,   1,   1,0.97031438, -66.660276, 1.10000, 0.90000, 1.10000, 0.90000
 5020,'36047036100 ',  69.0000,1,  24,   1,   1,0.97578853, -66.276638, 1.10000, 0.90000, 1.10000, 0.90000
 5021,'36047036200 ',  69.0000,1,  24,   1,   1,0.97051316, -66.628338, 1.10000, 0.90000, 1.10000, 0.90000
 5022,'36047036300 ',  69.0000,1,  24,   1,   1,0.97489059, -66.570514, 1.10000, 0.90000, 1.10000, 0.90000
 5023,'36047036400 ',  69.0000,1,  24,   1,   1,0.97043484, -66.630380, 1.10000, 0.90000, 1.10000, 0.90000
 5024,'36047036501 ',  69.0000,1,  24,   1,   1,0.97484195, -66.602643, 1.10000, 0.90000, 1.10000, 0.90000
 5025,'36047036502 ',  69.0000,1,  24,   1,   1,0.97460097, -66.627928, 1.10000, 0.90000, 1.10000, 0.90000
 5026,'36047036600 ',  69.0000,1,  24,   1,   1,0.97082806, -66.609610, 1.10000, 0.90000, 1.10000, 0.90000
 5027,'36047036700 ',  69.0000,1,  24,   1,   1,0.97489029, -66.611413, 1.10000, 0.90000, 1.10000, 0.90000
 5028,'36047036900 ', 138.0000,1,  24,   1,   1,0.97766799, -65.943386, 1.10000, 0.90000, 1.10000, 0.90000
 5029,'36047037000 ',  69.0000,1,  24,   1,   1,0.97122991, -66.549566, 1.10000, 0.90000, 1.10000, 0.90000
 5030,'36047037100 ',  69.0000,1,  24,   1,   1,0.97557896, -66.503318, 1.10000, 0.90000, 1.10000, 0.90000
 5031,'36047037300 ',  69.0000,1,  24,   1,   1,0.97576767, -66.498141, 1.10000, 0.90000, 1.10000, 0.90000
 5032,'36047037401 ',  69.0000,1,  24,   1,   1,0.97146773, -66.520059, 1.10000, 0.90000, 1.10000, 0.90000
 5033,'36047037402 ',  69.0000,1,  24,   1,   1,0.97174066, -66.486899, 1.10000, 0.90000, 1.10000, 0.90000
 5034,'36047037500 ',  69.0000,1,  24,   1,   1,0.97574043, -66.503209, 1.10000, 0.90000, 1.10000, 0.90000
 5035,'36047037700 ',  69.0000,1,  24,   1,   1,0.97568017, -66.518727, 1.10000, 0.90000, 1.10000, 0.90000
 5036,'36047037900 ',  69.0000,1,  24,   1,   1,0.97557157, -66.525783, 1.10000, 0.90000, 1.10000, 0.90000
 5037,'36047038100 ', 138.0000,1,  24,   1,   1,0.97896677, -65.740386, 1.10000, 0.90000, 1.10000, 0.90000
 5038,'36047038200 ',  69.0000,1,  24,   1,   1,0.97194058, -66.412764, 1.10000, 0.90000, 1.10000, 0.90000
 5039,'36047038300 ', 138.0000,1,  24,   1,   1,0.97945756, -65.684905, 1.10000, 0.90000, 1.10000, 0.90000
 5040,'36047038500 ', 138.0000,1,  24,   1,   1,0.97987604, -65.638207, 1.10000, 0.90000, 1.10000, 0.90000
 5041,'36047038600 ',  69.0000,1,  24,   1,   1,0.97184557, -66.457959, 1.10000, 0.90000, 1.10000, 0.90000
 5042,'36047038700 ', 138.0000,1,  24,   1,   1,0.98033434, -65.587178, 1.10000, 0.90000, 1.10000, 0.90000
 5043,'36047038800 ',  69.0000,1,  24,   1,   1,0.97158486, -66.506918, 1.10000, 0.90000, 1.10000, 0.90000
 5044,'36047038900 ', 138.0000,1,  24,   1,   1,0.98302352, -65.100056, 1.10000, 0.90000, 1.10000, 0.90000
 5045,'36047039000 ',  69.0000,1,  24,   1,   1,0.97141731, -66.539723, 1.10000, 0.90000, 1.10000, 0.90000
 5046,'36047039100 ',  69.0000,1,  24,   1,   1,0.98131478, -65.444810, 1.10000, 0.90000, 1.10000, 0.90000
 5047,'36047039200 ',  69.0000,1,  24,   1,   1,0.97130108, -66.562024, 1.10000, 0.90000, 1.10000, 0.90000
 5048,'36047039300 ',  69.0000,1,  24,   1,   1,0.97917730, -65.931522, 1.10000, 0.90000, 1.10000, 0.90000
 5049,'36047039400 ',  69.0000,1,  24,   1,   1,0.97158968, -66.531329, 1.10000, 0.90000, 1.10000, 0.90000
 5050,'36047039500 ', 138.0000,1,  24,   1,   1,0.98082393, -65.531724, 1.10000, 0.90000, 1.10000, 0.90000
 5051,'36047039600 ',  69.0000,1,  24,   1,   1,0.97243798, -66.388360, 1.10000, 0.90000, 1.10000, 0.90000
 5052,'36047039700 ',  69.0000,1,  24,   1,   1,0.97582108, -66.501003, 1.10000, 0.90000, 1.10000, 0.90000
 5053,'36047039800 ',  69.0000,1,  24,   1,   1,0.97242314, -66.388742, 1.10000, 0.90000, 1.10000, 0.90000
 5054,'36047039900 ',  69.0000,1,  24,   1,   1,0.97597057, -66.497083, 1.10000, 0.90000, 1.10000, 0.90000
 5055,'36047040000 ',  69.0000,1,  24,   1,   1,0.97255379, -66.385149, 1.10000, 0.90000, 1.10000, 0.90000
 5056,'36047040100 ',  69.0000,1,  24,   1,   1,0.97599530, -66.488135, 1.10000, 0.90000, 1.10000, 0.90000
 5057,'36047040200 ',  69.0000,1,  24,   1,   1,0.97833496, -65.363442, 1.10000, 0.90000, 1.10000, 0.90000
 5058,'36047040300 ',  69.0000,1,  24,   1,   1,0.97526783, -66.533904, 1.10000, 0.90000, 1.10000, 0.90000
 5059,'36047040400 ',  69.0000,1,  24,   1,   1,0.97858107, -65.357643, 1.10000, 0.90000, 1.10000, 0.90000
 5060,'36047040500 ', 138.0000,1,  24,   1,   1,0.97808683, -65.909324, 1.10000, 0.90000, 1.10000, 0.90000
 5061,'36047040600 ',  69.0000,1,  24,   1,   1,0.97799361, -65.420529, 1.10000, 0.90000, 1.10000, 0.90000
 5062,'36047040700 ',  69.0000,1,  24,   1,   1,0.97474432, -66.640988, 1.10000, 0.90000, 1.10000, 0.90000
 5063,'36047040800 ',  69.0000,1,  24,   1,   1,0.97808170, -65.418227, 1.10000, 0.90000, 1.10000, 0.90000
 5064,'36047040900 ',  69.0000,1,  24,   1,   1,0.97799224, -66.139529, 1.10000, 0.90000, 1.10000, 0.90000
 5065,'36047041000 ',  69.0000,1,  24,   1,   1,0.97802824, -65.419340, 1.10000, 0.90000, 1.10000, 0.90000
 5066,'36047041100 ', 138.0000,1,  24,   1,   1,0.97883862, -65.829500, 1.10000, 0.90000, 1.10000, 0.90000
 5067,'36047041200 ',  69.0000,1,  24,   1,   1,0.97298074, -66.348949, 1.10000, 0.90000, 1.10000, 0.90000
 5068,'36047041300 ',  69.0000,1,  24,   1,   1,0.97869146, -65.971390, 1.10000, 0.90000, 1.10000, 0.90000
 5069,'36047041401 ',  69.0000,1,  24,   1,   1,0.97290289, -66.351080, 1.10000, 0.90000, 1.10000, 0.90000
 5070,'36047041402 ',  69.0000,1,  24,   1,   1,0.97201204, -66.482070, 1.10000, 0.90000, 1.10000, 0.90000
 5071,'36047041500 ',  69.0000,1,  24,   1,   1,0.97878474, -65.963419, 1.10000, 0.90000, 1.10000, 0.90000
 5072,'36047041600 ',  69.0000,1,  24,   1,   1,0.97229141, -66.438527, 1.10000, 0.90000, 1.10000, 0.90000
 5073,'36047041700 ',  69.0000,1,  24,   1,   1,0.97890860, -65.950681, 1.10000, 0.90000, 1.10000, 0.90000
 5074,'36047041800 ',  69.0000,1,  24,   1,   1,0.97237319, -66.436273, 1.10000, 0.90000, 1.10000, 0.90000
 5075,'36047041900 ', 138.0000,1,  24,   1,   1,0.98137939, -65.468408, 1.10000, 0.90000, 1.10000, 0.90000
 5076,'36047042000 ',  69.0000,1,  24,   1,   1,0.97262394, -66.401515, 1.10000, 0.90000, 1.10000, 0.90000
 5077,'36047042100 ', 138.0000,1,  24,   1,   1,0.98161930, -65.439011, 1.10000, 0.90000, 1.10000, 0.90000
 5078,'36047042200 ',  69.0000,1,  24,   1,   1,0.97274041, -66.393161, 1.10000, 0.90000, 1.10000, 0.90000
 5079,'36047042300 ', 138.0000,1,  24,   1,   1,0.98187357, -65.409887, 1.10000, 0.90000, 1.10000, 0.90000
 5080,'36047042400 ', 138.0000,1,  24,   1,   1,0.98197514, -64.373167, 1.10000, 0.90000, 1.10000, 0.90000
 5081,'36047042500 ',  69.0000,1,  24,   1,   1,0.97881275, -66.066917, 1.10000, 0.90000, 1.10000, 0.90000
 5082,'36047042600 ',  69.0000,1,  24,   1,   1,0.97842425, -65.405557, 1.10000, 0.90000, 1.10000, 0.90000
 5083,'36047042700 ', 138.0000,1,  24,   1,   1,0.98228514, -65.357233, 1.10000, 0.90000, 1.10000, 0.90000
 5084,'36047042800 ',  69.0000,1,  24,   1,   1,0.97865009, -65.389998, 1.10000, 0.90000, 1.10000, 0.90000
 5085,'36047042900 ',  69.0000,1,  24,   1,   1,0.97872066, -66.069663, 1.10000, 0.90000, 1.10000, 0.90000
 5086,'36047043000 ', 138.0000,1,  24,   1,   1,0.98239523, -64.323054, 1.10000, 0.90000, 1.10000, 0.90000
 5087,'36047043100 ', 138.0000,1,  24,   1,   1,0.98171002, -65.427871, 1.10000, 0.90000, 1.10000, 0.90000
 5088,'36047043200 ',  69.0000,1,  24,   1,   1,0.97820652, -65.442549, 1.10000, 0.90000, 1.10000, 0.90000
 5089,'36047043300 ',  69.0000,1,  24,   1,   1,0.97652942, -66.434962, 1.10000, 0.90000, 1.10000, 0.90000
 5090,'36047043400 ',  69.0000,1,  24,   1,   1,0.97809601, -65.445534, 1.10000, 0.90000, 1.10000, 0.90000
 5091,'36047043500 ',  69.0000,1,  24,   1,   1,0.97631180, -66.440836, 1.10000, 0.90000, 1.10000, 0.90000
 5092,'36047043600 ',  69.0000,1,  24,   1,   1,0.97703767, -65.625810, 1.10000, 0.90000, 1.10000, 0.90000
 5093,'36047043700 ', 138.0000,1,  24,   1,   1,0.97953093, -65.757660, 1.10000, 0.90000, 1.10000, 0.90000
 5094,'36047043800 ',  69.0000,1,  24,   1,   1,0.97548074, -65.877933, 1.10000, 0.90000, 1.10000, 0.90000
 5095,'36047043900 ', 138.0000,1,  24,   1,   1,0.98014003, -65.691052, 1.10000, 0.90000, 1.10000, 0.90000
 5096,'36047044000 ',  69.0000,1,  24,   1,   1,0.97558892, -65.875009, 1.10000, 0.90000, 1.10000, 0.90000
 5097,'36047044100 ',  69.0000,1,  24,   1,   1,0.98051310, -65.743269, 1.10000, 0.90000, 1.10000, 0.90000
 5098,'36047044200 ',  69.0000,1,  24,   1,   1,0.97289807, -66.367056, 1.10000, 0.90000, 1.10000, 0.90000
 5099,'36047044300 ', 138.0000,1,  24,   1,   1,0.98218298, -65.375176, 1.10000, 0.90000, 1.10000, 0.90000
 5100,'36047044400 ',  69.0000,1,  24,   1,   1,0.97501123, -65.981123, 1.10000, 0.90000, 1.10000, 0.90000
 5101,'36047044500 ', 138.0000,1,  24,   1,   1,0.98250997, -65.326764, 1.10000, 0.90000, 1.10000, 0.90000
 5102,'36047044600 ',  69.0000,1,  24,   1,   1,0.97650534, -65.712171, 1.10000, 0.90000, 1.10000, 0.90000
 5103,'36047044700 ', 138.0000,1,  24,   1,   1,0.98277998, -65.290694, 1.10000, 0.90000, 1.10000, 0.90000
 5104,'36047044800 ',  69.0000,1,  24,   1,   1,0.97780722, -65.490606, 1.10000, 0.90000, 1.10000, 0.90000
 5105,'36047044900 ', 345.0000,1,  24,   1,   1,1.00490010, -61.421781, 1.10000, 0.90000, 1.10000, 0.90000
 5106,'36047045000 ',  69.0000,1,  24,   1,   1,0.97817802, -65.532400, 1.10000, 0.90000, 1.10000, 0.90000
 5107,'36047045200 ',  69.0000,1,  24,   1,   1,0.97412139, -66.135786, 1.10000, 0.90000, 1.10000, 0.90000
 5108,'36047045300 ',  69.0000,1,  24,   1,   1,0.97887033, -66.075749, 1.10000, 0.90000, 1.10000, 0.90000
 5109,'36047045400 ', 138.0000,1,  24,   1,   1,0.98273659, -64.558846, 1.10000, 0.90000, 1.10000, 0.90000
 5110,'36047045600 ',  69.0000,1,  24,   1,   1,0.97745973, -65.684802, 1.10000, 0.90000, 1.10000, 0.90000
 5111,'36047045800 ',  69.0000,1,  24,   1,   1,0.97767049, -65.650959, 1.10000, 0.90000, 1.10000, 0.90000
 5112,'36047046000 ',  69.0000,1,  24,   1,   1,0.97670341, -65.798607, 1.10000, 0.90000, 1.10000, 0.90000
 5113,'36047046201 ',  69.0000,1,  24,   1,   1,0.97813517, -65.578258, 1.10000, 0.90000, 1.10000, 0.90000
 5114,'36047046202 ',  69.0000,1,  24,   1,   1,0.97820061, -65.531758, 1.10000, 0.90000, 1.10000, 0.90000
 5115,'36047046400 ',  69.0000,1,  24,   1,   1,0.97828043, -65.480737, 1.10000, 0.90000, 1.10000, 0.90000
 5116,'36047046800 ',  69.0000,1,  24,   1,   1,0.97815782, -65.484077, 1.10000, 0.90000, 1.10000, 0.90000
 5117,'36047047000 ',  69.0000,1,  24,   1,   1,0.97857946, -65.443908, 1.10000, 0.90000, 1.10000, 0.90000
 5118,'36047047200 ',  69.0000,1,  24,   1,   1,0.97865653, -65.442105, 1.10000, 0.90000, 1.10000, 0.90000
 5119,'36047047400 ',  69.0000,1,  24,   1,   1,0.97885507, -65.436914, 1.10000, 0.90000, 1.10000, 0.90000
 5120,'36047047600 ', 138.0000,1,  24,   1,   1,0.98454636, -64.261364, 1.10000, 0.90000, 1.10000, 0.90000
 5121,'36047047700 ',  69.0000,1,  24,   1,   1,0.98219126, -65.527414, 1.10000, 0.90000, 1.10000, 0.90000
 5122,'36047047800 ',  69.0000,1,  24,   1,   1,0.97950131, -65.367922, 1.10000, 0.90000, 1.10000, 0.90000
 5123,'36047048000 ',  69.0000,1,  24,   1,   1,0.97851086, -65.519361, 1.10000, 0.90000, 1.10000, 0.90000
 5124,'36047048100 ',  69.0000,1,  24,   1,   1,0.98166066, -65.560650, 1.10000, 0.90000, 1.10000, 0.90000
 5125,'36047048200 ', 138.0000,1,  24,   1,   1,0.98374438, -64.460347, 1.10000, 0.90000, 1.10000, 0.90000
 5126,'36047048400 ', 138.0000,1,  24,   1,   1,0.98403955, -64.419230, 1.10000, 0.90000, 1.10000, 0.90000
 5127,'36047048500 ',  69.0000,1,  24,   1,   1,0.97881311, -66.083651, 1.10000, 0.90000, 1.10000, 0.90000
 5128,'36047048600 ',  69.0000,1,  24,   1,   1,0.98037428, -65.338908, 1.10000, 0.90000, 1.10000, 0.90000
 5129,'36047048800 ',  69.0000,1,  24,   1,   1,0.98006386, -65.393160, 1.10000, 0.90000, 1.10000, 0.90000
 5130,'36047048900 ', 138.0000,1,  24,   1,   1,0.98343205, -65.059731, 1.10000, 0.90000, 1.10000, 0.90000
 5131,'36047049000 ', 138.0000,1,  24,   1,   1,0.98409772, -64.452179, 1.10000, 0.90000, 1.10000, 0.90000
 5132,'36047049100 ', 138.0000,1,  24,   1,   1,0.98354858, -65.057757, 1.10000, 0.90000, 1.10000, 0.90000
 5133,'36047049200 ',  69.0000,1,  24,   1,   1,0.97893125, -65.568491, 1.10000, 0.90000, 1.10000, 0.90000
 5134,'36047049300 ', 138.0000,1,  24,   1,   1,0.98402476, -64.999850, 1.10000, 0.90000, 1.10000, 0.90000
 5135,'36047049400 ',  69.0000,1,  24,   1,   1,0.97950608, -65.482212, 1.10000, 0.90000, 1.10000, 0.90000
 5136,'36047049500 ',  69.0000,1,  24,   1,   1,0.98185998, -65.555254, 1.10000, 0.90000, 1.10000, 0.90000
 5137,'36047049600 ', 138.0000,1,  24,   1,   1,0.98530549, -64.304619, 1.10000, 0.90000, 1.10000, 0.90000
 5138,'36047049700 ',  69.0000,1,  24,   1,   1,0.98195875, -65.533698, 1.10000, 0.90000, 1.10000, 0.90000
 5139,'36047049800 ',  69.0000,1,  24,   1,   1,0.98049855, -65.332255, 1.10000, 0.90000, 1.10000, 0.90000
 5140,'36047049900 ', 138.0000,1,  24,   1,   1,0.98614788, -64.755425, 1.10000, 0.90000, 1.10000, 0.90000
 5141,'36047050000 ', 138.0000,1,  24,   1,   1,0.98628640, -64.177475, 1.10000, 0.90000, 1.10000, 0.90000
 5142,'36047050100 ',  69.0000,1,  24,   1,   1,0.98233455, -65.524054, 1.10000, 0.90000, 1.10000, 0.90000
 5143,'36047050202 ',  69.0000,1,  24,   1,   1,0.98570079, -64.424223, 1.10000, 0.90000, 1.10000, 0.90000
 5144,'36047050300 ',  69.0000,1,  24,   1,   1,0.98183602, -65.555821, 1.10000, 0.90000, 1.10000, 0.90000
 5145,'36047050400 ',  69.0000,1,  24,   1,   1,0.98053104, -65.317946, 1.10000, 0.90000, 1.10000, 0.90000
 5146,'36047050500 ',  69.0000,1,  24,   1,   1,0.97867846, -66.080065, 1.10000, 0.90000, 1.10000, 0.90000
 5147,'36047050600 ',  69.0000,1,  24,   1,   1,0.97705048, -65.844574, 1.10000, 0.90000, 1.10000, 0.90000
 5148,'36047050700 ', 138.0000,1,  24,   1,   1,0.98482478, -64.918694, 1.10000, 0.90000, 1.10000, 0.90000
 5149,'36047050801 ', 138.0000,1,  24,   1,   1,0.98582804, -64.668791, 1.10000, 0.90000, 1.10000, 0.90000
 5150,'36047050803 ',  69.0000,1,  24,   1,   1,0.97551942, -66.221013, 1.10000, 0.90000, 1.10000, 0.90000
 5151,'36047050804 ',  69.0000,1,  24,   1,   1,0.97594172, -66.171364, 1.10000, 0.90000, 1.10000, 0.90000
 5152,'36047050900 ',  69.0000,1,  24,   1,   1,0.98202837, -65.464221, 1.10000, 0.90000, 1.10000, 0.90000
 5153,'36047051001 ',  69.0000,1,  24,   1,   1,0.97781295, -65.759190, 1.10000, 0.90000, 1.10000, 0.90000
 5154,'36047051002 ', 138.0000,1,  24,   1,   1,0.98565978, -64.679549, 1.10000, 0.90000, 1.10000, 0.90000
 5155,'36047051100 ',  69.0000,1,  24,   1,   1,0.97848356, -66.091875, 1.10000, 0.90000, 1.10000, 0.90000
 5156,'36047051200 ',  69.0000,1,  24,   1,   1,0.97772634, -65.753452, 1.10000, 0.90000, 1.10000, 0.90000
 5157,'36047051300 ', 138.0000,1,  24,   1,   1,0.98519629, -64.871416, 1.10000, 0.90000, 1.10000, 0.90000
 5158,'36047051400 ',  69.0000,1,  24,   1,   1,0.97581846, -66.013683, 1.10000, 0.90000, 1.10000, 0.90000
 5159,'36047051500 ', 138.0000,1,  24,   1,   1,0.98610705, -64.756969, 1.10000, 0.90000, 1.10000, 0.90000
 5160,'36047051601 ',  69.0000,1,  24,   1,   1,0.97531796, -66.074984, 1.10000, 0.90000, 1.10000, 0.90000
 5161,'36047051602 ',  69.0000,1,  24,   1,   1,0.97544748, -66.070626, 1.10000, 0.90000, 1.10000, 0.90000
 5162,'36047051700 ', 138.0000,1,  24,   1,   1,0.98631525, -64.736772, 1.10000, 0.90000, 1.10000, 0.90000
 5163,'36047051800 ',  69.0000,1,  24,   1,   1,0.97569335, -65.989975, 1.10000, 0.90000, 1.10000, 0.90000
 5164,'36047051900 ', 138.0000,1,  24,   1,   1,0.98581755, -64.780369, 1.10000, 0.90000, 1.10000, 0.90000
 5165,'36047052000 ',  69.0000,1,  24,   1,   1,0.97600198, -65.947703, 1.10000, 0.90000, 1.10000, 0.90000
 5166,'36047052300 ',  69.0000,1,  24,   1,   1,0.99011523, -64.483024, 1.10000, 0.90000, 1.10000, 0.90000
 5167,'36047052500 ',  69.0000,1,  24,   1,   1,0.99059373, -64.452315, 1.10000, 0.90000, 1.10000, 0.90000
 5168,'36047052600 ',  69.0000,1,  24,   1,   1,0.97636068, -65.896272, 1.10000, 0.90000, 1.10000, 0.90000
 5169,'36047052700 ', 138.0000,1,  24,   1,   1,0.98506528, -64.887186, 1.10000, 0.90000, 1.10000, 0.90000
 5170,'36047052800 ',  69.0000,1,  24,   1,   1,0.97664052, -65.800308, 1.10000, 0.90000, 1.10000, 0.90000
 5171,'36047052900 ', 138.0000,1,  24,   1,   1,0.98498780, -64.896954, 1.10000, 0.90000, 1.10000, 0.90000
 5172,'36047053000 ',  69.0000,1,  24,   1,   1,0.97719884, -65.724069, 1.10000, 0.90000, 1.10000, 0.90000
 5173,'36047053100 ', 138.0000,1,  24,   1,   1,0.98486835, -64.912567, 1.10000, 0.90000, 1.10000, 0.90000
 5174,'36047053200 ',  69.0000,1,  24,   1,   1,0.97376043, -66.247207, 1.10000, 0.90000, 1.10000, 0.90000
 5175,'36047053300 ', 138.0000,1,  24,   1,   1,0.98492718, -64.904720, 1.10000, 0.90000, 1.10000, 0.90000
 5176,'36047053400 ',  69.0000,1,  24,   1,   1,0.97394812, -66.196493, 1.10000, 0.90000, 1.10000, 0.90000
 5177,'36047053500 ',  69.0000,1,  24,   1,   1,0.99082756, -64.425493, 1.10000, 0.90000, 1.10000, 0.90000
 5178,'36047053700 ',  69.0000,1,  24,   1,   1,0.99135327, -64.367027, 1.10000, 0.90000, 1.10000, 0.90000
 5179,'36047053800 ',  69.0000,1,  24,   1,   1,0.97371107, -66.229858, 1.10000, 0.90000, 1.10000, 0.90000
 5180,'36047053900 ', 138.0000,1,  24,   1,   1,0.99684727, -63.763101, 1.10000, 0.90000, 1.10000, 0.90000
 5181,'36047054200 ',  69.0000,1,  24,   1,   1,0.97323626, -66.326027, 1.10000, 0.90000, 1.10000, 0.90000
 5182,'36047054300 ',  69.0000,1,  24,   1,   1,0.99401540, -64.014650, 1.10000, 0.90000, 1.10000, 0.90000
 5183,'36047054400 ',  69.0000,1,  24,   1,   1,0.97297901, -66.372377, 1.10000, 0.90000, 1.10000, 0.90000
 5184,'36047054500 ', 138.0000,1,  24,   1,   1,0.99752057, -63.702183, 1.10000, 0.90000, 1.10000, 0.90000
 5185,'36047054600 ',  69.0000,1,  24,   1,   1,0.97272980, -66.413870, 1.10000, 0.90000, 1.10000, 0.90000
 5186,'36047054700 ', 138.0000,1,  24,   1,   1,0.99827820, -63.635179, 1.10000, 0.90000, 1.10000, 0.90000
 5187,'36047054800 ',  69.0000,1,  24,   1,   1,0.97177410, -66.570398, 1.10000, 0.90000, 1.10000, 0.90000
 5188,'36047054900 ',  69.0000,1,  24,   1,   1,0.99146092, -64.411491, 1.10000, 0.90000, 1.10000, 0.90000
 5189,'36047055000 ',  69.0000,1,  24,   1,   1,0.97199786, -66.526876, 1.10000, 0.90000, 1.10000, 0.90000
 5190,'36047055100 ', 138.0000,1,  24,   1,   1,0.98602831, -64.737195, 1.10000, 0.90000, 1.10000, 0.90000
 5191,'36047055200 ',  69.0000,1,  24,   1,   1,0.97225112, -66.472105, 1.10000, 0.90000, 1.10000, 0.90000
 5192,'36047055300 ',  69.0000,1,  24,   1,   1,0.98246384, -65.450499, 1.10000, 0.90000, 1.10000, 0.90000
 5193,'36047055400 ',  69.0000,1,  24,   1,   1,0.97209126, -66.476530, 1.10000, 0.90000, 1.10000, 0.90000
 5194,'36047055500 ',  69.0000,1,  24,   1,   1,0.98253679, -65.448703, 1.10000, 0.90000, 1.10000, 0.90000
 5195,'36047055600 ',  69.0000,1,  24,   1,   1,0.97213328, -66.472945, 1.10000, 0.90000, 1.10000, 0.90000
 5196,'36047055700 ',  69.0000,1,  24,   1,   1,0.98272645, -65.436942, 1.10000, 0.90000, 1.10000, 0.90000
 5197,'36047055800 ',  69.0000,1,  24,   1,   1,0.97200197, -66.490929, 1.10000, 0.90000, 1.10000, 0.90000
 5198,'36047056000 ',  69.0000,1,  24,   1,   1,0.97174770, -66.541779, 1.10000, 0.90000, 1.10000, 0.90000
 5199,'36047056100 ', 138.0000,1,  24,   1,   1,0.98670125, -64.699172, 1.10000, 0.90000, 1.10000, 0.90000
 5200,'36047056200 ',  69.0000,1,  24,   1,   1,0.97152382, -66.587098, 1.10000, 0.90000, 1.10000, 0.90000
 5201,'36047056300 ', 138.0000,1,  24,   1,   1,0.98718697, -64.641566, 1.10000, 0.90000, 1.10000, 0.90000
 5202,'36047056400 ',  69.0000,1,  24,   1,   1,0.97125310, -66.650345, 1.10000, 0.90000, 1.10000, 0.90000
 5203,'36047056500 ', 138.0000,1,  24,   1,   1,0.98700458, -64.662548, 1.10000, 0.90000, 1.10000, 0.90000
 5204,'36047056600 ',  69.0000,1,  24,   1,   1,0.97108084, -66.664053, 1.10000, 0.90000, 1.10000, 0.90000
 5205,'36047056800 ',  69.0000,1,  24,   1,   1,0.97103876, -66.700342, 1.10000, 0.90000, 1.10000, 0.90000
 5206,'36047056900 ',  69.0000,1,  24,   1,   1,0.98234230, -65.628214, 1.10000, 0.90000, 1.10000, 0.90000
 5207,'36047057000 ', 138.0000,1,  24,   1,   1,0.97340471, -66.418433, 1.10000, 0.90000, 1.10000, 0.90000
 5208,'36047057100 ', 138.0000,1,  24,   1,   1,0.98654085, -64.714007, 1.10000, 0.90000, 1.10000, 0.90000
 5209,'36047057200 ', 138.0000,1,  24,   1,   1,0.97345704, -66.415714, 1.10000, 0.90000, 1.10000, 0.90000
 5210,'36047057300 ', 138.0000,1,  24,   1,   1,0.98690784, -64.671913, 1.10000, 0.90000, 1.10000, 0.90000
 5211,'36047057400 ',  69.0000,1,  24,   1,   1,0.97124606, -66.634608, 1.10000, 0.90000, 1.10000, 0.90000
 5212,'36047057500 ', 138.0000,1,  24,   1,   1,0.98721021, -64.638199, 1.10000, 0.90000, 1.10000, 0.90000
 5213,'36047057600 ',  69.0000,1,  24,   1,   1,0.97089601, -66.670446, 1.10000, 0.90000, 1.10000, 0.90000
 5214,'36047057800 ',  69.0000,1,  24,   1,   1,0.97083998, -66.669552, 1.10000, 0.90000, 1.10000, 0.90000
 5215,'36047057900 ', 138.0000,1,  24,   1,   1,0.98760837, -64.591808, 1.10000, 0.90000, 1.10000, 0.90000
 5216,'36047058000 ',  69.0000,1,  24,   1,   1,0.97082716, -66.664531, 1.10000, 0.90000, 1.10000, 0.90000
 5217,'36047058200 ',  69.0000,1,  24,   1,   1,0.97086197, -66.653152, 1.10000, 0.90000, 1.10000, 0.90000
 5218,'36047058400 ',  69.0000,1,  24,   1,   1,0.97100902, -66.624110, 1.10000, 0.90000, 1.10000, 0.90000
 5219,'36047058600 ',  69.0000,1,  24,   1,   1,0.97036070, -66.676115, 1.10000, 0.90000, 1.10000, 0.90000
 5220,'36047058800 ',  69.0000,1,  24,   1,   1,0.97094858, -66.590438, 1.10000, 0.90000, 1.10000, 0.90000
 5221,'36047058900 ',  69.0000,1,  24,   1,   1,0.98178166, -65.678566, 1.10000, 0.90000, 1.10000, 0.90000
 5222,'36047059000 ',  69.0000,1,  24,   1,   1,0.97077358, -66.617096, 1.10000, 0.90000, 1.10000, 0.90000
 5223,'36047059100 ',  69.0000,1,  24,   1,   1,0.98191243, -65.660958, 1.10000, 0.90000, 1.10000, 0.90000
 5224,'36047059200 ',  69.0000,1,  24,   1,   1,0.97058165, -66.669968, 1.10000, 0.90000, 1.10000, 0.90000
 5225,'36047059300 ',  69.0000,1,  24,   1,   1,0.98165691, -65.682535, 1.10000, 0.90000, 1.10000, 0.90000
 5226,'36047059401 ',  69.0000,1,  24,   1,   1,0.97039461, -66.698635, 1.10000, 0.90000, 1.10000, 0.90000
 5227,'36047059402 ',  69.0000,1,  24,   1,   1,0.97036976, -66.712589, 1.10000, 0.90000, 1.10000, 0.90000
 5228,'36047059600 ',  69.0000,1,  24,   1,   1,0.96999282, -66.750319, 1.10000, 0.90000, 1.10000, 0.90000
 5229,'36047059800 ',  69.0000,1,  24,   1,   1,0.96963811, -66.760072, 1.10000, 0.90000, 1.10000, 0.90000
 5230,'36047060000 ',  69.0000,1,  24,   1,   1,0.96992618, -66.742191, 1.10000, 0.90000, 1.10000, 0.90000
 5231,'36047060600 ',  69.0000,1,  24,   1,   1,0.97018719, -66.699536, 1.10000, 0.90000, 1.10000, 0.90000
 5232,'36047060800 ',  69.0000,1,  24,   1,   1,0.96994245, -66.734070, 1.10000, 0.90000, 1.10000, 0.90000
 5233,'36047061002 ',  69.0000,1,  24,   1,   1,0.97007370, -66.700568, 1.10000, 0.90000, 1.10000, 0.90000
 5234,'36047061003 ',  69.0000,1,  24,   1,   1,0.97051471, -66.656875, 1.10000, 0.90000, 1.10000, 0.90000
 5235,'36047061004 ',  69.0000,1,  24,   1,   1,0.96981084, -66.716707, 1.10000, 0.90000, 1.10000, 0.90000
 5236,'36047061200 ',  69.0000,1,  24,   1,   1,0.96986586, -66.736207, 1.10000, 0.90000, 1.10000, 0.90000
 5237,'36047061600 ',  69.0000,1,  24,   1,   1,0.96906728, -66.801019, 1.10000, 0.90000, 1.10000, 0.90000
 5238,'36047062000 ',  69.0000,1,  24,   1,   1,0.96961099, -66.742471, 1.10000, 0.90000, 1.10000, 0.90000
 5239,'36047062200 ',  69.0000,1,  24,   1,   1,0.96953493, -66.762927, 1.10000, 0.90000, 1.10000, 0.90000
 5240,'36047062600 ',  69.0000,1,  24,   1,   1,0.97018802, -66.729056, 1.10000, 0.90000, 1.10000, 0.90000
 5241,'36047062800 ',  69.0000,1,  24,   1,   1,0.96956772, -66.747593, 1.10000, 0.90000, 1.10000, 0.90000
 5242,'36047063200 ',  69.0000,1,  24,   1,   1,0.97102380, -66.686682, 1.10000, 0.90000, 1.10000, 0.90000
 5243,'36047063600 ',  69.0000,1,  24,   1,   1,0.97077209, -66.704433, 1.10000, 0.90000, 1.10000, 0.90000
 5244,'36047063800 ',  69.0000,1,  24,   1,   1,0.97092801, -66.683458, 1.10000, 0.90000, 1.10000, 0.90000
 5245,'36047064000 ',  69.0000,1,  24,   1,   1,0.97093755, -66.654122, 1.10000, 0.90000, 1.10000, 0.90000
 5246,'36047064200 ',  69.0000,1,  24,   1,   1,0.97155678, -66.609842, 1.10000, 0.90000, 1.10000, 0.90000
 5247,'36047064400 ',  69.0000,1,  24,   1,   1,0.97135895, -66.630059, 1.10000, 0.90000, 1.10000, 0.90000
 5248,'36047064600 ',  69.0000,1,  24,   1,   1,0.97122037, -66.646254, 1.10000, 0.90000, 1.10000, 0.90000
 5249,'36047064800 ',  69.0000,1,  24,   1,   1,0.97102112, -66.677352, 1.10000, 0.90000, 1.10000, 0.90000
 5250,'36047065000 ',  69.0000,1,  24,   1,   1,0.97082907, -66.708552, 1.10000, 0.90000, 1.10000, 0.90000
 5251,'36047065200 ',  69.0000,1,  24,   1,   1,0.97059411, -66.733182, 1.10000, 0.90000, 1.10000, 0.90000
 5252,'36047065400 ',  69.0000,1,  24,   1,   1,0.97055417, -66.734274, 1.10000, 0.90000, 1.10000, 0.90000
 5253,'36047065600 ',  69.0000,1,  24,   1,   1,0.97067744, -66.718060, 1.10000, 0.90000, 1.10000, 0.90000
 5254,'36047065800 ',  69.0000,1,  24,   1,   1,0.97090238, -66.727226, 1.10000, 0.90000, 1.10000, 0.90000
 5255,'36047066000 ',  69.0000,1,  24,   1,   1,0.97083205, -66.741945, 1.10000, 0.90000, 1.10000, 0.90000
 5256,'36047066200 ',  69.0000,1,  24,   1,   1,0.97088706, -66.740586, 1.10000, 0.90000, 1.10000, 0.90000
 5257,'36047066600 ',  69.0000,1,  24,   1,   1,0.96941239, -66.751869, 1.10000, 0.90000, 1.10000, 0.90000
 5258,'36047067000 ',  69.0000,1,  24,   1,   1,0.97093624, -66.742286, 1.10000, 0.90000, 1.10000, 0.90000
 5259,'36047067200 ',  69.0000,1,  24,   1,   1,0.97057372, -66.743249, 1.10000, 0.90000, 1.10000, 0.90000
 5260,'36047067400 ',  69.0000,1,  24,   1,   1,0.97052664, -66.744527, 1.10000, 0.90000, 1.10000, 0.90000
 5261,'36047067600 ',  69.0000,1,  24,   1,   1,0.97165549, -66.607568, 1.10000, 0.90000, 1.10000, 0.90000
 5262,'36047067800 ',  69.0000,1,  24,   1,   1,0.97067237, -66.755325, 1.10000, 0.90000, 1.10000, 0.90000
 5263,'36047068000 ',  69.0000,1,  24,   1,   1,0.97047377, -66.763521, 1.10000, 0.90000, 1.10000, 0.90000
 5264,'36047068200 ',  69.0000,1,  24,   1,   1,0.97037137, -66.748365, 1.10000, 0.90000, 1.10000, 0.90000
 5265,'36047068600 ',  69.0000,1,  24,   1,   1,0.97094828, -66.743215, 1.10000, 0.90000, 1.10000, 0.90000
 5266,'36047068800 ',  69.0000,1,  24,   1,   1,0.97079802, -66.749690, 1.10000, 0.90000, 1.10000, 0.90000
 5267,'36047069000 ',  69.0000,1,  24,   1,   1,0.97065502, -66.754997, 1.10000, 0.90000, 1.10000, 0.90000
 5268,'36047069200 ',  69.0000,1,  24,   1,   1,0.97063518, -66.759013, 1.10000, 0.90000, 1.10000, 0.90000
 5269,'36047069601 ', 138.0000,1,  24,   1,   1,0.97469956, -66.226655, 1.10000, 0.90000, 1.10000, 0.90000
 5270,'36047069602 ',  69.0000,1,  24,   1,   1,0.96990341, -66.849363, 1.10000, 0.90000, 1.10000, 0.90000
 5271,'36047069800 ', 138.0000,1,  24,   1,   1,0.97432756, -66.346736, 1.10000, 0.90000, 1.10000, 0.90000
 5272,'36047070000 ',  69.0000,1,  24,   1,   1,0.96971393, -66.854479, 1.10000, 0.90000, 1.10000, 0.90000
 5273,'36047070201 ', 138.0000,1,  24,   1,   1,0.97480208, -66.311711, 1.10000, 0.90000, 1.10000, 0.90000
 5274,'36047070202 ', 138.0000,1,  24,   1,   1,0.97653455, -66.264747, 1.10000, 0.90000, 1.10000, 0.90000
 5275,'36047070600 ',  69.0000,1,  24,   1,   1,0.96945471, -66.860052, 1.10000, 0.90000, 1.10000, 0.90000
 5276,'36047072000 ',  69.0000,1,  24,   1,   1,0.97080874, -66.752422, 1.10000, 0.90000, 1.10000, 0.90000
 5277,'36047072200 ', 138.0000,1,  24,   1,   1,0.97486818, -66.167184, 1.10000, 0.90000, 1.10000, 0.90000
 5278,'36047072400 ',  69.0000,1,  24,   1,   1,0.97163200, -66.607431, 1.10000, 0.90000, 1.10000, 0.90000
 5279,'36047072600 ',  69.0000,1,  24,   1,   1,0.97144336, -66.612233, 1.10000, 0.90000, 1.10000, 0.90000
 5280,'36047072800 ',  69.0000,1,  24,   1,   1,0.97175854, -66.608599, 1.10000, 0.90000, 1.10000, 0.90000
 5281,'36047073000 ',  69.0000,1,  24,   1,   1,0.97169834, -66.606372, 1.10000, 0.90000, 1.10000, 0.90000
 5282,'36047073200 ',  69.0000,1,  24,   1,   1,0.97170419, -66.600451, 1.10000, 0.90000, 1.10000, 0.90000
 5283,'36047073400 ',  69.0000,1,  24,   1,   1,0.97164255, -66.602138, 1.10000, 0.90000, 1.10000, 0.90000
 5284,'36047073600 ',  69.0000,1,  24,   1,   1,0.97176188, -66.585861, 1.10000, 0.90000, 1.10000, 0.90000
 5285,'36047073800 ',  69.0000,1,  24,   1,   1,0.97184783, -66.569278, 1.10000, 0.90000, 1.10000, 0.90000
 5286,'36047074000 ',  69.0000,1,  24,   1,   1,0.97283524, -66.447570, 1.10000, 0.90000, 1.10000, 0.90000
 5287,'36047074200 ',  69.0000,1,  24,   1,   1,0.97294331, -66.417108, 1.10000, 0.90000, 1.10000, 0.90000
 5288,'36047074400 ',  69.0000,1,  24,   1,   1,0.97176576, -66.571012, 1.10000, 0.90000, 1.10000, 0.90000
 5289,'36047074600 ',  69.0000,1,  24,   1,   1,0.97150105, -66.613182, 1.10000, 0.90000, 1.10000, 0.90000
 5290,'36047074800 ',  69.0000,1,  24,   1,   1,0.97319186, -66.351927, 1.10000, 0.90000, 1.10000, 0.90000
 5291,'36047075000 ',  69.0000,1,  24,   1,   1,0.97316533, -66.324477, 1.10000, 0.90000, 1.10000, 0.90000
 5292,'36047075200 ',  69.0000,1,  24,   1,   1,0.97312921, -66.325385, 1.10000, 0.90000, 1.10000, 0.90000
 5293,'36047075400 ',  69.0000,1,  24,   1,   1,0.97337919, -66.310898, 1.10000, 0.90000, 1.10000, 0.90000
 5294,'36047075600 ',  69.0000,1,  24,   1,   1,0.97232527, -66.484918, 1.10000, 0.90000, 1.10000, 0.90000
 5295,'36047075800 ',  69.0000,1,  24,   1,   1,0.97216803, -66.489241, 1.10000, 0.90000, 1.10000, 0.90000
 5296,'36047076000 ',  69.0000,1,  24,   1,   1,0.97339809, -66.256598, 1.10000, 0.90000, 1.10000, 0.90000
 5297,'36047076200 ',  69.0000,1,  24,   1,   1,0.97353756, -66.252794, 1.10000, 0.90000, 1.10000, 0.90000
 5298,'36047076400 ',  69.0000,1,  24,   1,   1,0.97416258, -66.235343, 1.10000, 0.90000, 1.10000, 0.90000
 5299,'36047076600 ',  69.0000,1,  24,   1,   1,0.97438967, -66.209313, 1.10000, 0.90000, 1.10000, 0.90000
 5300,'36047076800 ',  69.0000,1,  24,   1,   1,0.97393811, -66.190988, 1.10000, 0.90000, 1.10000, 0.90000
 5301,'36047077000 ',  69.0000,1,  24,   1,   1,0.97486353, -66.140219, 1.10000, 0.90000, 1.10000, 0.90000
 5302,'36047077200 ',  69.0000,1,  24,   1,   1,0.97366077, -66.304478, 1.10000, 0.90000, 1.10000, 0.90000
 5303,'36047077400 ',  69.0000,1,  24,   1,   1,0.97309840, -66.442414, 1.10000, 0.90000, 1.10000, 0.90000
 5304,'36047077600 ',  69.0000,1,  24,   1,   1,0.97274739, -66.471783, 1.10000, 0.90000, 1.10000, 0.90000
 5305,'36047078000 ',  69.0000,1,  24,   1,   1,0.97268200, -66.501823, 1.10000, 0.90000, 1.10000, 0.90000
 5306,'36047078200 ', 138.0000,1,  24,   1,   1,0.98075515, -65.089319, 1.10000, 0.90000, 1.10000, 0.90000
 5307,'36047078400 ',  69.0000,1,  24,   1,   1,0.97317314, -66.421274, 1.10000, 0.90000, 1.10000, 0.90000
 5308,'36047078600 ',  69.0000,1,  24,   1,   1,0.97336501, -66.415988, 1.10000, 0.90000, 1.10000, 0.90000
 5309,'36047078800 ',  69.0000,1,  24,   1,   1,0.97430146, -66.244441, 1.10000, 0.90000, 1.10000, 0.90000
 5310,'36047079000 ',  69.0000,1,  24,   1,   1,0.97501153, -66.133696, 1.10000, 0.90000, 1.10000, 0.90000
 5311,'36047079200 ',  69.0000,1,  24,   1,   1,0.97731239, -65.792979, 1.10000, 0.90000, 1.10000, 0.90000
 5312,'36047079400 ',  69.0000,1,  24,   1,   1,0.97757643, -65.782727, 1.10000, 0.90000, 1.10000, 0.90000
 5313,'36047079601 ',  69.0000,1,  24,   1,   1,0.98562419, -64.597504, 1.10000, 0.90000, 1.10000, 0.90000
 5314,'36047079602 ',  69.0000,1,  24,   1,   1,0.97571796, -66.215583, 1.10000, 0.90000, 1.10000, 0.90000
 5315,'36047079801 ',  69.0000,1,  24,   1,   1,0.98569107, -64.596193, 1.10000, 0.90000, 1.10000, 0.90000
 5316,'36047079802 ', 138.0000,1,  24,   1,   1,0.98666596, -64.599192, 1.10000, 0.90000, 1.10000, 0.90000
 5317,'36047080000 ',  69.0000,1,  24,   1,   1,0.97454381, -66.295223, 1.10000, 0.90000, 1.10000, 0.90000
 5318,'36047080200 ',  69.0000,1,  24,   1,   1,0.97478050, -66.289083, 1.10000, 0.90000, 1.10000, 0.90000
 5319,'36047080400 ',  69.0000,1,  24,   1,   1,0.97400898, -66.451115, 1.10000, 0.90000, 1.10000, 0.90000
 5320,'36047080600 ',  69.0000,1,  24,   1,   1,0.97862828, -65.992816, 1.10000, 0.90000, 1.10000, 0.90000
 5321,'36047080800 ', 138.0000,1,  24,   1,   1,0.98066229, -65.210719, 1.10000, 0.90000, 1.10000, 0.90000
 5322,'36047081000 ',  69.0000,1,  24,   1,   1,0.97431666, -66.442673, 1.10000, 0.90000, 1.10000, 0.90000
 5323,'36047081400 ',  69.0000,1,  24,   1,   1,0.97470677, -66.318152, 1.10000, 0.90000, 1.10000, 0.90000
 5324,'36047081600 ', 138.0000,1,  24,   1,   1,0.98090112, -65.158598, 1.10000, 0.90000, 1.10000, 0.90000
 5325,'36047081800 ',  69.0000,1,  24,   1,   1,0.97492307, -66.293946, 1.10000, 0.90000, 1.10000, 0.90000
 5326,'36047082000 ',  69.0000,1,  24,   1,   1,0.97514522, -66.264357, 1.10000, 0.90000, 1.10000, 0.90000
 5327,'36047082200 ',  69.0000,1,  24,   1,   1,0.97538292, -66.247371, 1.10000, 0.90000, 1.10000, 0.90000
 5328,'36047082400 ',  69.0000,1,  24,   1,   1,0.97758240, -65.783096, 1.10000, 0.90000, 1.10000, 0.90000
 5329,'36047082600 ',  69.0000,1,  24,   1,   1,0.97728115, -65.793218, 1.10000, 0.90000, 1.10000, 0.90000
 5330,'36047082800 ',  69.0000,1,  24,   1,   1,0.97454917, -66.237638, 1.10000, 0.90000, 1.10000, 0.90000
 5331,'36047083000 ',  69.0000,1,  24,   1,   1,0.97414023, -66.327865, 1.10000, 0.90000, 1.10000, 0.90000
 5332,'36047083200 ', 138.0000,1,  24,   1,   1,0.98096681, -65.068863, 1.10000, 0.90000, 1.10000, 0.90000
 5333,'36047083400 ',  69.0000,1,  24,   1,   1,0.97345352, -66.436232, 1.10000, 0.90000, 1.10000, 0.90000
 5334,'36047083600 ',  69.0000,1,  24,   1,   1,0.97262853, -66.529874, 1.10000, 0.90000, 1.10000, 0.90000
 5335,'36047083800 ',  69.0000,1,  24,   1,   1,0.97313571, -66.476462, 1.10000, 0.90000, 1.10000, 0.90000
 5336,'36047084000 ',  69.0000,1,  24,   1,   1,0.97284031, -66.535161, 1.10000, 0.90000, 1.10000, 0.90000
 5337,'36047084600 ',  69.0000,1,  24,   1,   1,0.97257167, -66.584857, 1.10000, 0.90000, 1.10000, 0.90000
 5338,'36047084800 ',  69.0000,1,  24,   1,   1,0.97312528, -66.532531, 1.10000, 0.90000, 1.10000, 0.90000
 5339,'36047085000 ',  69.0000,1,  24,   1,   1,0.97319108, -66.530933, 1.10000, 0.90000, 1.10000, 0.90000
 5340,'36047085200 ',  69.0000,1,  24,   1,   1,0.97391146, -66.429006, 1.10000, 0.90000, 1.10000, 0.90000
 5341,'36047085400 ', 138.0000,1,  24,   1,   1,0.98136151, -65.027841, 1.10000, 0.90000, 1.10000, 0.90000
 5342,'36047085600 ', 138.0000,1,  24,   1,   1,0.98113436, -65.088158, 1.10000, 0.90000, 1.10000, 0.90000
 5343,'36047085800 ',  69.0000,1,  24,   1,   1,0.97391248, -66.428951, 1.10000, 0.90000, 1.10000, 0.90000
 5344,'36047086000 ',  69.0000,1,  24,   1,   1,0.97343946, -66.524069, 1.10000, 0.90000, 1.10000, 0.90000
 5345,'36047086200 ',  69.0000,1,  24,   1,   1,0.97306418, -66.574878, 1.10000, 0.90000, 1.10000, 0.90000
 5346,'36047086400 ',  69.0000,1,  24,   1,   1,0.97319913, -66.593497, 1.10000, 0.90000, 1.10000, 0.90000
 5347,'36047086600 ',  69.0000,1,  24,   1,   1,0.97348440, -66.549422, 1.10000, 0.90000, 1.10000, 0.90000
 5348,'36047086800 ',  69.0000,1,  24,   1,   1,0.97379673, -66.498995, 1.10000, 0.90000, 1.10000, 0.90000
 5349,'36047087000 ',  69.0000,1,  24,   1,   1,0.97392994, -66.462645, 1.10000, 0.90000, 1.10000, 0.90000
 5350,'36047087200 ',  69.0000,1,  24,   1,   1,0.97407812, -66.424833, 1.10000, 0.90000, 1.10000, 0.90000
 5351,'36047087401 ',  69.0000,1,  24,   1,   1,0.97445542, -66.431813, 1.10000, 0.90000, 1.10000, 0.90000
 5352,'36047087600 ',  69.0000,1,  24,   1,   1,0.97433233, -66.435181, 1.10000, 0.90000, 1.10000, 0.90000
 5353,'36047087800 ', 138.0000,1,  24,   1,   1,0.97665811, -65.990467, 1.10000, 0.90000, 1.10000, 0.90000
 5354,'36047088000 ', 138.0000,1,  24,   1,   1,0.97685903, -65.973159, 1.10000, 0.90000, 1.10000, 0.90000
 5355,'36047088200 ',  69.0000,1,  24,   1,   1,0.97430885, -66.464530, 1.10000, 0.90000, 1.10000, 0.90000
 5356,'36047088400 ',  69.0000,1,  24,   1,   1,0.97440809, -66.457980, 1.10000, 0.90000, 1.10000, 0.90000
 5357,'36047088600 ',  69.0000,1,  24,   1,   1,0.97286129, -66.647832, 1.10000, 0.90000, 1.10000, 0.90000
 5358,'36047088800 ',  69.0000,1,  24,   1,   1,0.97236955, -66.690807, 1.10000, 0.90000, 1.10000, 0.90000
 5359,'36047089000 ', 138.0000,1,  24,   1,   1,0.97624803, -66.050265, 1.10000, 0.90000, 1.10000, 0.90000
 5360,'36047089200 ',  69.0000,1,  24,   1,   1,0.97459167, -66.445282, 1.10000, 0.90000, 1.10000, 0.90000
 5361,'36047089400 ',  69.0000,1,  24,   1,   1,0.97444236, -66.456832, 1.10000, 0.90000, 1.10000, 0.90000
 5362,'36047089600 ', 138.0000,1,  24,   1,   1,0.97624171, -66.052990, 1.10000, 0.90000, 1.10000, 0.90000
 5363,'36047089800 ',  69.0000,1,  24,   1,   1,0.97437590, -66.458670, 1.10000, 0.90000, 1.10000, 0.90000
 5364,'36047090000 ',  69.0000,1,  24,   1,   1,0.97504836, -66.402368, 1.10000, 0.90000, 1.10000, 0.90000
 5365,'36047090200 ',  69.0000,1,  24,   1,   1,0.97242320, -66.888234, 1.10000, 0.90000, 1.10000, 0.90000
 5366,'36047090600 ', 138.0000,1,  24,   1,   1,0.97695434, -66.006668, 1.10000, 0.90000, 1.10000, 0.90000
 5367,'36047090800 ',  69.0000,1,  24,   1,   1,0.97433078, -66.655072, 1.10000, 0.90000, 1.10000, 0.90000
 5368,'36047091000 ',  69.0000,1,  24,   1,   1,0.97234046, -66.791484, 1.10000, 0.90000, 1.10000, 0.90000
 5369,'36047091200 ',  69.0000,1,  24,   1,   1,0.97236282, -66.776389, 1.10000, 0.90000, 1.10000, 0.90000
 5370,'36047091600 ', 138.0000,1,  24,   1,   1,0.97625774, -66.053318, 1.10000, 0.90000, 1.10000, 0.90000
 5371,'36047091800 ', 138.0000,1,  24,   1,   1,0.97630990, -66.051454, 1.10000, 0.90000, 1.10000, 0.90000
 5372,'36047092000 ',  69.0000,1,  24,   1,   1,0.97230393, -66.746261, 1.10000, 0.90000, 1.10000, 0.90000
 5373,'36047092200 ',  69.0000,1,  24,   1,   1,0.97394741, -66.473272, 1.10000, 0.90000, 1.10000, 0.90000
 5374,'36047092400 ', 138.0000,1,  24,   1,   1,0.97667909, -66.027084, 1.10000, 0.90000, 1.10000, 0.90000
 5375,'36047092800 ',  69.0000,1,  24,   1,   1,0.97204071, -66.693526, 1.10000, 0.90000, 1.10000, 0.90000
 5376,'36047093000 ',  69.0000,1,  24,   1,   1,0.97217900, -66.690029, 1.10000, 0.90000, 1.10000, 0.90000
 5377,'36047093200 ',  69.0000,1,  24,   1,   1,0.97231752, -66.599747, 1.10000, 0.90000, 1.10000, 0.90000
 5378,'36047093400 ',  69.0000,1,  24,   1,   1,0.97239631, -66.662086, 1.10000, 0.90000, 1.10000, 0.90000
 5379,'36047093600 ',  69.0000,1,  24,   1,   1,0.97256631, -66.643815, 1.10000, 0.90000, 1.10000, 0.90000
 5380,'36047093800 ',  69.0000,1,  24,   1,   1,0.97296906, -66.577412, 1.10000, 0.90000, 1.10000, 0.90000
 5381,'36047094401 ',  69.0000,1,  24,   1,   1,0.97218066, -66.656042, 1.10000, 0.90000, 1.10000, 0.90000
 5382,'36047094402 ',  69.0000,1,  24,   1,   1,0.97177887, -66.716024, 1.10000, 0.90000, 1.10000, 0.90000
 5383,'36047094600 ',  69.0000,1,  24,   1,   1,0.97239888, -66.589563, 1.10000, 0.90000, 1.10000, 0.90000
 5384,'36047095000 ', 138.0000,1,  24,   1,   1,0.97505468, -66.154487, 1.10000, 0.90000, 1.10000, 0.90000
 5385,'36047095400 ',  69.0000,1,  24,   1,   1,0.97159594, -66.753460, 1.10000, 0.90000, 1.10000, 0.90000
 5386,'36047095600 ',  69.0000,1,  24,   1,   1,0.97143930, -66.780645, 1.10000, 0.90000, 1.10000, 0.90000
 5387,'36047095800 ',  69.0000,1,  24,   1,   1,0.97137845, -66.784504, 1.10000, 0.90000, 1.10000, 0.90000
 5388,'36047096000 ',  69.0000,1,  24,   1,   1,0.97182930, -66.715273, 1.10000, 0.90000, 1.10000, 0.90000
 5389,'36047096200 ',  69.0000,1,  24,   1,   1,0.97160447, -66.721475, 1.10000, 0.90000, 1.10000, 0.90000
 5390,'36047096400 ',  69.0000,1,  24,   1,   1,0.97111732, -66.791792, 1.10000, 0.90000, 1.10000, 0.90000
 5391,'36047096600 ',  69.0000,1,  24,   1,   1,0.97103721, -66.793738, 1.10000, 0.90000, 1.10000, 0.90000
 5392,'36047096800 ',  69.0000,1,  24,   1,   1,0.97078705, -66.800719, 1.10000, 0.90000, 1.10000, 0.90000
 5393,'36047097000 ',  69.0000,1,  24,   1,   1,0.97153020, -66.723032, 1.10000, 0.90000, 1.10000, 0.90000
 5394,'36047097400 ',  69.0000,1,  24,   1,   1,0.97063994, -66.804339, 1.10000, 0.90000, 1.10000, 0.90000
 5395,'36047098200 ',  69.0000,1,  24,   1,   1,0.97122276, -66.773999, 1.10000, 0.90000, 1.10000, 0.90000
 5396,'36047098400 ',  69.0000,1,  24,   1,   1,0.97083139, -66.868563, 1.10000, 0.90000, 1.10000, 0.90000
 5397,'36047098600 ',  69.0000,1,  24,   1,   1,0.97088516, -66.867429, 1.10000, 0.90000, 1.10000, 0.90000
 5398,'36047098800 ',  69.0000,1,  24,   1,   1,0.97093207, -66.858372, 1.10000, 0.90000, 1.10000, 0.90000
 5399,'36047099000 ',  69.0000,1,  24,   1,   1,0.97096497, -66.809454, 1.10000, 0.90000, 1.10000, 0.90000
 5400,'36047099200 ',  69.0000,1,  24,   1,   1,0.97100842, -66.808409, 1.10000, 0.90000, 1.10000, 0.90000
 5401,'36047099400 ',  69.0000,1,  24,   1,   1,0.97110933, -66.805602, 1.10000, 0.90000, 1.10000, 0.90000
 5402,'36047099600 ',  69.0000,1,  24,   1,   1,0.97127199, -66.801081, 1.10000, 0.90000, 1.10000, 0.90000
 5403,'36047099800 ',  69.0000,1,  24,   1,   1,0.97124028, -66.735442, 1.10000, 0.90000, 1.10000, 0.90000
 5404,'36047100800 ',  69.0000,1,  24,   1,   1,0.97090518, -66.846180, 1.10000, 0.90000, 1.10000, 0.90000
 5405,'36047101000 ',  69.0000,1,  24,   1,   1,0.97079343, -66.859451, 1.10000, 0.90000, 1.10000, 0.90000
 5406,'36047101200 ',  69.0000,1,  24,   1,   1,0.97071350, -66.861692, 1.10000, 0.90000, 1.10000, 0.90000
 5407,'36047101400 ',  69.0000,1,  24,   1,   1,0.97091544, -66.869970, 1.10000, 0.90000, 1.10000, 0.90000
 5408,'36047101600 ',  69.0000,1,  24,   1,   1,0.97096169, -66.869738, 1.10000, 0.90000, 1.10000, 0.90000
 5409,'36047101800 ',  69.0000,1,  24,   1,   1,0.97100234, -66.868631, 1.10000, 0.90000, 1.10000, 0.90000
 5410,'36047102000 ',  69.0000,1,  24,   1,   1,0.97072959, -66.875291, 1.10000, 0.90000, 1.10000, 0.90000
 5411,'36047102200 ',  69.0000,1,  24,   1,   1,0.97073609, -66.869499, 1.10000, 0.90000, 1.10000, 0.90000
 5412,'36047102400 ',  69.0000,1,  24,   1,   1,0.97073114, -66.861173, 1.10000, 0.90000, 1.10000, 0.90000
 5413,'36047102800 ',  69.0000,1,  24,   1,   1,0.96914941, -66.870373, 1.10000, 0.90000, 1.10000, 0.90000
 5414,'36047103400 ',  69.0000,1,  24,   1,   1,0.97074687, -66.879867, 1.10000, 0.90000, 1.10000, 0.90000
 5415,'36047105801 ', 138.0000,1,  24,   1,   1,0.97547877, -66.286760, 1.10000, 0.90000, 1.10000, 0.90000
 5416,'36047105804 ', 138.0000,1,  24,   1,   1,0.97533649, -66.296405, 1.10000, 0.90000, 1.10000, 0.90000
 5417,'36047107000 ',  69.0000,1,  24,   1,   1,0.96910810, -67.141866, 1.10000, 0.90000, 1.10000, 0.90000
 5418,'36047107800 ',  69.0000,1,  24,   1,   1,0.96979648, -67.113890, 1.10000, 0.90000, 1.10000, 0.90000
 5419,'36047109800 ',  69.0000,1,  24,   1,   1,0.97166270, -66.761855, 1.10000, 0.90000, 1.10000, 0.90000
 5420,'36047110400 ', 138.0000,1,  24,   1,   1,0.97601366, -66.198876, 1.10000, 0.90000, 1.10000, 0.90000
 5421,'36047110600 ', 138.0000,1,  24,   1,   1,0.97612727, -66.179185, 1.10000, 0.90000, 1.10000, 0.90000
 5422,'36047111000 ', 138.0000,1,  24,   1,   1,0.97629786, -66.151960, 1.10000, 0.90000, 1.10000, 0.90000
 5423,'36047111600 ', 138.0000,1,  24,   1,   1,0.97654706, -66.113397, 1.10000, 0.90000, 1.10000, 0.90000
 5424,'36047111800 ', 138.0000,1,  24,   1,   1,0.97688544, -66.068755, 1.10000, 0.90000, 1.10000, 0.90000
 5425,'36047112000 ',  69.0000,1,  24,   1,   1,0.97230369, -66.971869, 1.10000, 0.90000, 1.10000, 0.90000
 5426,'36047112200 ',  69.0000,1,  24,   1,   1,0.97173256, -66.826277, 1.10000, 0.90000, 1.10000, 0.90000
 5427,'36047112400 ',  69.0000,1,  24,   1,   1,0.97182202, -66.824378, 1.10000, 0.90000, 1.10000, 0.90000
 5428,'36047112600 ',  69.0000,1,  24,   1,   1,0.97222710, -66.813129, 1.10000, 0.90000, 1.10000, 0.90000
 5429,'36047112800 ',  69.0000,1,  24,   1,   1,0.97173780, -66.835546, 1.10000, 0.90000, 1.10000, 0.90000
 5430,'36047113000 ',  69.0000,1,  24,   1,   1,0.97199363, -66.829446, 1.10000, 0.90000, 1.10000, 0.90000
 5431,'36047113200 ',  69.0000,1,  24,   1,   1,0.97194707, -66.830724, 1.10000, 0.90000, 1.10000, 0.90000
 5432,'36047113400 ',  69.0000,1,  24,   1,   1,0.97243679, -66.793847, 1.10000, 0.90000, 1.10000, 0.90000
 5433,'36047114201 ', 138.0000,1,  24,   1,   1,0.97750056, -66.010336, 1.10000, 0.90000, 1.10000, 0.90000
 5434,'36047114202 ',  69.0000,1,  24,   1,   1,0.97438681, -66.680603, 1.10000, 0.90000, 1.10000, 0.90000
 5435,'36047114400 ', 138.0000,1,  24,   1,   1,0.97671938, -66.100631, 1.10000, 0.90000, 1.10000, 0.90000
 5436,'36047114600 ',  69.0000,1,  24,   1,   1,0.97250479, -66.841884, 1.10000, 0.90000, 1.10000, 0.90000
 5437,'36047115000 ',  69.0000,1,  24,   1,   1,0.97316754, -66.798512, 1.10000, 0.90000, 1.10000, 0.90000
 5438,'36047115200 ',  69.0000,1,  24,   1,   1,0.97292221, -66.822090, 1.10000, 0.90000, 1.10000, 0.90000
 5439,'36047115600 ', 138.0000,1,  24,   1,   1,0.97633344, -66.143948, 1.10000, 0.90000, 1.10000, 0.90000
 5440,'36047115800 ',  69.0000,1,  24,   1,   1,0.97253090, -66.794271, 1.10000, 0.90000, 1.10000, 0.90000
 5441,'36047116000 ',  69.0000,1,  24,   1,   1,0.97260499, -66.792727, 1.10000, 0.90000, 1.10000, 0.90000
 5442,'36047116200 ',  69.0000,1,  24,   1,   1,0.97275865, -66.788779, 1.10000, 0.90000, 1.10000, 0.90000
 5443,'36047116400 ',  69.0000,1,  24,   1,   1,0.97299856, -66.783158, 1.10000, 0.90000, 1.10000, 0.90000
 5444,'36047116600 ',  69.0000,1,  24,   1,   1,0.97346193, -66.771021, 1.10000, 0.90000, 1.10000, 0.90000
 5445,'36047116800 ',  69.0000,1,  24,   1,   1,0.97406673, -66.714351, 1.10000, 0.90000, 1.10000, 0.90000
 5446,'36047117000 ',  69.0000,1,  24,   1,   1,0.97314107, -66.778903, 1.10000, 0.90000, 1.10000, 0.90000
 5447,'36047117201 ',  69.0000,1,  24,   1,   1,0.97233802, -66.846440, 1.10000, 0.90000, 1.10000, 0.90000
 5448,'36047117202 ',  69.0000,1,  24,   1,   1,0.97412944, -66.709740, 1.10000, 0.90000, 1.10000, 0.90000
 5449,'36047117400 ',  69.0000,1,  24,   1,   1,0.97404605, -66.717657, 1.10000, 0.90000, 1.10000, 0.90000
 5450,'36047117601 ',  69.0000,1,  24,   1,   1,0.97693187, -66.178748, 1.10000, 0.90000, 1.10000, 0.90000
 5451,'36047117602 ', 138.0000,1,  24,   1,   1,0.97834694, -65.894400, 1.10000, 0.90000, 1.10000, 0.90000
 5452,'36047117800 ', 138.0000,1,  24,   1,   1,0.97801185, -65.931864, 1.10000, 0.90000, 1.10000, 0.90000
 5453,'36047118000 ', 138.0000,1,  24,   1,   1,0.97866958, -65.858678, 1.10000, 0.90000, 1.10000, 0.90000
 5454,'36047118201 ', 138.0000,1,  24,   1,   1,0.97864568, -65.861315, 1.10000, 0.90000, 1.10000, 0.90000
 5455,'36047118202 ', 138.0000,1,  24,   1,   1,0.97863978, -65.861909, 1.10000, 0.90000, 1.10000, 0.90000
 5456,'36047118400 ',  69.0000,1,  24,   1,   1,0.97360486, -66.730900, 1.10000, 0.90000, 1.10000, 0.90000
 5457,'36047118600 ',  69.0000,1,  24,   1,   1,0.97376895, -66.716605, 1.10000, 0.90000, 1.10000, 0.90000
 5458,'36047118800 ',  69.0000,1,  24,   1,   1,0.97388232, -66.721324, 1.10000, 0.90000, 1.10000, 0.90000
 5459,'36047119000 ',  69.0000,1,  24,   1,   1,0.97390807, -66.712780, 1.10000, 0.90000, 1.10000, 0.90000
 5460,'36047119200 ',  69.0000,1,  24,   1,   1,0.97406429, -66.714624, 1.10000, 0.90000, 1.10000, 0.90000
 5461,'36047119400 ', 138.0000,1,  24,   1,   1,0.97720593, -66.025048, 1.10000, 0.90000, 1.10000, 0.90000
 5462,'36047119600 ', 138.0000,1,  24,   1,   1,0.97764736, -65.968788, 1.10000, 0.90000, 1.10000, 0.90000
 5463,'36047119800 ',  69.0000,1,  24,   1,   1,0.97280949, -66.834788, 1.10000, 0.90000, 1.10000, 0.90000
 5464,'36047120000 ',  69.0000,1,  24,   1,   1,0.97410262, -66.715246, 1.10000, 0.90000, 1.10000, 0.90000
 5465,'36047120200 ',  69.0000,1,  24,   1,   1,0.97403729, -66.716837, 1.10000, 0.90000, 1.10000, 0.90000
 5466,'36047120800 ',  69.0000,1,  24,   1,   1,0.97415453, -66.706168, 1.10000, 0.90000, 1.10000, 0.90000
 5467,'36047121000 ',  69.0000,1,  24,   1,   1,0.97420150, -66.701927, 1.10000, 0.90000, 1.10000, 0.90000
 5468,'36047121400 ',  69.0000,1,  24,   1,   1,0.97279727, -66.791744, 1.10000, 0.90000, 1.10000, 0.90000
 5469,'36047122000 ',  69.0000,1,  24,   1,   1,0.97304702, -66.784852, 1.10000, 0.90000, 1.10000, 0.90000
 5470,'36047123700 ', 138.0000,1,  24,   1,   1,0.99540418, -63.886359, 1.10000, 0.90000, 1.10000, 0.90000
 5471,'36047150200 ',  69.0000,1,  24,   1,   1,0.98591685, -64.419858, 1.10000, 0.90000, 1.10000, 0.90000
 5472,'36047152200 ',  69.0000,1,  24,   1,   1,0.97833532, -65.650385, 1.10000, 0.90000, 1.10000, 0.90000
 5473,'36049950100 ',  69.0000,1,  24,   1,   1,0.96501154, -68.405000, 1.10000, 0.90000, 1.10000, 0.90000
 5474,'36049950200 ',  69.0000,1,  24,   1,   1,0.97190917, -68.212321, 1.10000, 0.90000, 1.10000, 0.90000
 5475,'36049950300 ', 138.0000,1,  24,   1,   1,1.01204896, -58.948958, 1.10000, 0.90000, 1.10000, 0.90000
 5476,'36049950400 ',  69.0000,1,  24,   1,   1,0.98915935, -61.792373, 1.10000, 0.90000, 1.10000, 0.90000
 5477,'36049950500 ',  69.0000,1,  24,   1,   1,1.01216137, -59.573409, 1.10000, 0.90000, 1.10000, 0.90000
 5478,'36049950600 ',  69.0000,1,  24,   1,   1,0.97748220, -63.513082, 1.10000, 0.90000, 1.10000, 0.90000
 5479,'36049950700 ',  69.0000,1,  24,   1,   1,1.00303411, -61.563739, 1.10000, 0.90000, 1.10000, 0.90000
 5480,'36051030100 ', 138.0000,1,  24,   1,   1,0.98092210, -69.515637, 1.10000, 0.90000, 1.10000, 0.90000
 5481,'36051030201 ',  69.0000,1,  24,   1,   1,0.96572888, -71.344782, 1.10000, 0.90000, 1.10000, 0.90000
 5482,'36051030202 ', 138.0000,1,  24,   1,   1,0.97528577, -69.306169, 1.10000, 0.90000, 1.10000, 0.90000
 5483,'36051030300 ',  69.0000,1,  24,   1,   1,0.97225243, -70.202761, 1.10000, 0.90000, 1.10000, 0.90000
 5484,'36051030400 ',  69.0000,1,  24,   1,   1,0.97673160, -71.535870, 1.10000, 0.90000, 1.10000, 0.90000
 5485,'36051030500 ',  69.0000,1,  24,   1,   1,0.97750354, -71.515564, 1.10000, 0.90000, 1.10000, 0.90000
 5486,'36051030600 ',  69.0000,1,  24,   1,   1,0.96887338, -69.711868, 1.10000, 0.90000, 1.10000, 0.90000
 5487,'36051030700 ',  69.0000,1,  24,   1,   1,0.96841168, -71.847846, 1.10000, 0.90000, 1.10000, 0.90000
 5488,'36051030800 ',  69.0000,1,  24,   1,   1,0.98699939, -71.039910, 1.10000, 0.90000, 1.10000, 0.90000
 5489,'36051030900 ',  69.0000,1,  24,   1,   1,0.98479819, -71.177401, 1.10000, 0.90000, 1.10000, 0.90000
 5490,'36051031000 ',  69.0000,1,  24,   1,   1,0.98564684, -71.077414, 1.10000, 0.90000, 1.10000, 0.90000
 5491,'36051031100 ',  69.0000,1,  24,   1,   1,0.95895940, -72.601380, 1.10000, 0.90000, 1.10000, 0.90000
 5492,'36051031200 ',  69.0000,1,  24,   1,   1,0.99912119, -69.295356, 1.10000, 0.90000, 1.10000, 0.90000
 5493,'36051031300 ',  69.0000,1,  24,   1,   1,0.97979623, -72.670863, 1.10000, 0.90000, 1.10000, 0.90000
 5494,'36051031400 ',  69.0000,1,  24,   1,   1,0.98422813, -72.548780, 1.10000, 0.90000, 1.10000, 0.90000
 5495,'36053030501 ', 138.0000,1,  24,   1,   1,0.98200125, -61.338234, 1.10000, 0.90000, 1.10000, 0.90000
 5496,'36053030502 ',  69.0000,1,  24,   1,   1,0.97626436, -61.852424, 1.10000, 0.90000, 1.10000, 0.90000
 5497,'36053030700 ', 138.0000,1,  24,   1,   1,0.98196381, -61.757471, 1.10000, 0.90000, 1.10000, 0.90000
 5498,'36053030800 ',  69.0000,1,  24,   1,   1,0.96597135, -63.250639, 1.10000, 0.90000, 1.10000, 0.90000
 5499,'36053030900 ', 138.0000,1,  24,   1,   1,0.98095059, -62.379523, 1.10000, 0.90000, 1.10000, 0.90000
 5500,'36053031000 ',  69.0000,1,  24,   1,   1,0.97224754, -63.169968, 1.10000, 0.90000, 1.10000, 0.90000
 5501,'36053031100 ',  69.0000,1,  24,   1,   1,0.96554452, -65.294300, 1.10000, 0.90000, 1.10000, 0.90000
 5502,'36053940101 ',  69.0000,1,  24,   1,   1,0.97225899, -63.204446, 1.10000, 0.90000, 1.10000, 0.90000
 5503,'36053940102 ',  69.0000,1,  24,   1,   1,0.97153544, -63.193819, 1.10000, 0.90000, 1.10000, 0.90000
 5504,'36053940103 ',  69.0000,1,  24,   1,   1,0.96996504, -63.244710, 1.10000, 0.90000, 1.10000, 0.90000
 5505,'36053940200 ',  69.0000,1,  24,   1,   1,0.97103345, -62.485139, 1.10000, 0.90000, 1.10000, 0.90000
 5506,'36053940300 ',  69.0000,1,  24,   1,   1,0.97086704, -62.329472, 1.10000, 0.90000, 1.10000, 0.90000
 5507,'36053940401 ',  69.0000,1,  24,   1,   1,0.96239007, -62.070758, 1.10000, 0.90000, 1.10000, 0.90000
 5508,'36053940403 ',  69.0000,1,  24,   1,   1,0.97557145, -61.543180, 1.10000, 0.90000, 1.10000, 0.90000
 5509,'36053940600 ',  69.0000,1,  24,   1,   1,0.96350110, -64.149806, 1.10000, 0.90000, 1.10000, 0.90000
 5510,'36053940700 ',  69.0000,1,  24,   1,   1,0.97443235, -61.733511, 1.10000, 0.90000, 1.10000, 0.90000
 5511,'36055000200 ',  69.0000,1,  24,   1,   1,0.98788410, -69.797587, 1.10000, 0.90000, 1.10000, 0.90000
 5512,'36055000700 ',  69.0000,1,  24,   1,   1,0.99087489, -69.673489, 1.10000, 0.90000, 1.10000, 0.90000
 5513,'36055001000 ',  69.0000,1,  24,   1,   1,0.98819417, -69.439330, 1.10000, 0.90000, 1.10000, 0.90000
 5514,'36055001300 ',  69.0000,1,  24,   1,   1,0.98995876, -69.651079, 1.10000, 0.90000, 1.10000, 0.90000
 5515,'36055001500 ',  69.0000,1,  24,   1,   1,0.98950380, -69.563783, 1.10000, 0.90000, 1.10000, 0.90000
 5516,'36055001800 ', 138.0000,1,  24,   1,   1,1.00931859, -68.454874, 1.10000, 0.90000, 1.10000, 0.90000
 5517,'36055001900 ', 138.0000,1,  24,   1,   1,1.01047266, -68.384639, 1.10000, 0.90000, 1.10000, 0.90000
 5518,'36055002000 ', 138.0000,1,  24,   1,   1,1.00728428, -68.420628, 1.10000, 0.90000, 1.10000, 0.90000
 5519,'36055002100 ',  69.0000,1,  24,   1,   1,0.99657071, -69.591978, 1.10000, 0.90000, 1.10000, 0.90000
 5520,'36055002200 ', 138.0000,1,  24,   1,   1,1.00425923, -68.404386, 1.10000, 0.90000, 1.10000, 0.90000
 5521,'36055002300 ', 138.0000,1,  24,   1,   1,1.00187826, -68.388779, 1.10000, 0.90000, 1.10000, 0.90000
 5522,'36055002400 ',  69.0000,1,  24,   1,   1,0.99160880, -69.725781, 1.10000, 0.90000, 1.10000, 0.90000
 5523,'36055002700 ',  69.0000,1,  24,   1,   1,0.98551983, -69.775737, 1.10000, 0.90000, 1.10000, 0.90000
 5524,'36055002900 ',  69.0000,1,  24,   1,   1,0.98700607, -69.492844, 1.10000, 0.90000, 1.10000, 0.90000
 5525,'36055003000 ',  69.0000,1,  24,   1,   1,0.98582947, -69.547083, 1.10000, 0.90000, 1.10000, 0.90000
 5526,'36055003100 ',  69.0000,1,  24,   1,   1,0.98633301, -69.437096, 1.10000, 0.90000, 1.10000, 0.90000
 5527,'36055003200 ',  69.0000,1,  24,   1,   1,0.98430651, -69.647077, 1.10000, 0.90000, 1.10000, 0.90000
 5528,'36055003300 ',  69.0000,1,  24,   1,   1,0.98492426, -69.602408, 1.10000, 0.90000, 1.10000, 0.90000
 5529,'36055003400 ',  69.0000,1,  24,   1,   1,0.98468041, -69.639386, 1.10000, 0.90000, 1.10000, 0.90000
 5530,'36055003500 ',  69.0000,1,  24,   1,   1,0.98487610, -69.635336, 1.10000, 0.90000, 1.10000, 0.90000
 5531,'36055003600 ',  69.0000,1,  24,   1,   1,0.98502403, -69.599833, 1.10000, 0.90000, 1.10000, 0.90000
 5532,'36055003700 ',  69.0000,1,  24,   1,   1,0.98204637, -69.220614, 1.10000, 0.90000, 1.10000, 0.90000
 5533,'36055003802 ',  69.0000,1,  24,   1,   1,0.98582733, -69.669569, 1.10000, 0.90000, 1.10000, 0.90000
 5534,'36055003805 ', 138.0000,1,  24,   1,   1,0.98917061, -67.547921, 1.10000, 0.90000, 1.10000, 0.90000
 5535,'36055003900 ',  69.0000,1,  24,   1,   1,0.99337459, -69.664979, 1.10000, 0.90000, 1.10000, 0.90000
 5536,'36055004000 ',  69.0000,1,  24,   1,   1,0.99032849, -69.763661, 1.10000, 0.90000, 1.10000, 0.90000
 5537,'36055004100 ',  69.0000,1,  24,   1,   1,0.98823255, -69.793482, 1.10000, 0.90000, 1.10000, 0.90000
 5538,'36055004602 ',  69.0000,1,  24,   1,   1,0.99438000, -69.644236, 1.10000, 0.90000, 1.10000, 0.90000
 5539,'36055004701 ',  69.0000,1,  24,   1,   1,0.99477160, -69.615276, 1.10000, 0.90000, 1.10000, 0.90000
 5540,'36055004702 ',  69.0000,1,  24,   1,   1,0.99193859, -69.677369, 1.10000, 0.90000, 1.10000, 0.90000
 5541,'36055004800 ',  69.0000,1,  24,   1,   1,0.99137819, -69.614517, 1.10000, 0.90000, 1.10000, 0.90000
 5542,'36055004900 ',  69.0000,1,  24,   1,   1,0.99148411, -69.612366, 1.10000, 0.90000, 1.10000, 0.90000
 5543,'36055005000 ',  69.0000,1,  24,   1,   1,0.99326527, -69.667185, 1.10000, 0.90000, 1.10000, 0.90000
 5544,'36055005100 ',  69.0000,1,  24,   1,   1,0.99252665, -69.663504, 1.10000, 0.90000, 1.10000, 0.90000
 5545,'36055005200 ',  69.0000,1,  24,   1,   1,0.99079376, -69.675675, 1.10000, 0.90000, 1.10000, 0.90000
 5546,'36055005300 ',  69.0000,1,  24,   1,   1,0.99272376, -69.310349, 1.10000, 0.90000, 1.10000, 0.90000
 5547,'36055005400 ', 138.0000,1,  24,   1,   1,0.99315280, -67.403155, 1.10000, 0.90000, 1.10000, 0.90000
 5548,'36055005500 ',  69.0000,1,  24,   1,   1,0.99410158, -69.221030, 1.10000, 0.90000, 1.10000, 0.90000
 5549,'36055005600 ', 138.0000,1,  24,   1,   1,0.99242973, -67.495212, 1.10000, 0.90000, 1.10000, 0.90000
 5550,'36055005700 ', 138.0000,1,  24,   1,   1,0.99217600, -67.515621, 1.10000, 0.90000, 1.10000, 0.90000
 5551,'36055005800 ',  69.0000,1,  24,   1,   1,0.98872238, -68.870860, 1.10000, 0.90000, 1.10000, 0.90000
 5552,'36055005900 ', 138.0000,1,  24,   1,   1,0.99190545, -67.536630, 1.10000, 0.90000, 1.10000, 0.90000
 5553,'36055006000 ',  69.0000,1,  24,   1,   1,0.98799914, -68.984760, 1.10000, 0.90000, 1.10000, 0.90000
 5554,'36055006100 ',  69.0000,1,  24,   1,   1,0.98907328, -69.024949, 1.10000, 0.90000, 1.10000, 0.90000
 5555,'36055006200 ',  69.0000,1,  24,   1,   1,0.98438090, -69.896748, 1.10000, 0.90000, 1.10000, 0.90000
 5556,'36055006300 ',  69.0000,1,  24,   1,   1,0.98511440, -69.838589, 1.10000, 0.90000, 1.10000, 0.90000
 5557,'36055006400 ',  69.0000,1,  24,   1,   1,0.98539799, -69.749475, 1.10000, 0.90000, 1.10000, 0.90000
 5558,'36055006500 ',  69.0000,1,  24,   1,   1,0.98546571, -69.720843, 1.10000, 0.90000, 1.10000, 0.90000
 5559,'36055006600 ',  69.0000,1,  24,   1,   1,0.98538727, -69.745821, 1.10000, 0.90000, 1.10000, 0.90000
 5560,'36055006700 ',  69.0000,1,  24,   1,   1,0.98528636, -69.781720, 1.10000, 0.90000, 1.10000, 0.90000
 5561,'36055006800 ',  69.0000,1,  24,   1,   1,0.98374993, -69.923447, 1.10000, 0.90000, 1.10000, 0.90000
 5562,'36055006900 ',  69.0000,1,  24,   1,   1,0.98565382, -69.710092, 1.10000, 0.90000, 1.10000, 0.90000
 5563,'36055007000 ',  69.0000,1,  24,   1,   1,0.98558313, -69.712783, 1.10000, 0.90000, 1.10000, 0.90000
 5564,'36055007100 ',  69.0000,1,  24,   1,   1,0.98535269, -69.718972, 1.10000, 0.90000, 1.10000, 0.90000
 5565,'36055007500 ',  69.0000,1,  24,   1,   1,0.98560679, -69.840487, 1.10000, 0.90000, 1.10000, 0.90000
 5566,'36055007600 ',  69.0000,1,  24,   1,   1,0.98731565, -69.049381, 1.10000, 0.90000, 1.10000, 0.90000
 5567,'36055007700 ',  69.0000,1,  24,   1,   1,0.98654383, -69.099671, 1.10000, 0.90000, 1.10000, 0.90000
 5568,'36055007801 ',  69.0000,1,  24,   1,   1,0.98501402, -69.285173, 1.10000, 0.90000, 1.10000, 0.90000
 5569,'36055007802 ',  69.0000,1,  24,   1,   1,0.98537284, -69.275651, 1.10000, 0.90000, 1.10000, 0.90000
 5570,'36055007900 ',  69.0000,1,  24,   1,   1,0.99097282, -69.364246, 1.10000, 0.90000, 1.10000, 0.90000
 5571,'36055008000 ',  69.0000,1,  24,   1,   1,0.99073052, -69.530622, 1.10000, 0.90000, 1.10000, 0.90000
 5572,'36055008100 ',  69.0000,1,  24,   1,   1,0.99124157, -69.358795, 1.10000, 0.90000, 1.10000, 0.90000
 5573,'36055008200 ',  69.0000,1,  24,   1,   1,0.99466920, -69.073881, 1.10000, 0.90000, 1.10000, 0.90000
 5574,'36055008301 ', 138.0000,1,  24,   1,   1,0.99380225, -67.310360, 1.10000, 0.90000, 1.10000, 0.90000
 5575,'36055008400 ',  69.0000,1,  24,   1,   1,0.99132687, -69.406361, 1.10000, 0.90000, 1.10000, 0.90000
 5576,'36055008500 ', 138.0000,1,  24,   1,   1,0.99410087, -67.284064, 1.10000, 0.90000, 1.10000, 0.90000
 5577,'36055008600 ',  69.0000,1,  24,   1,   1,0.99488062, -69.643566, 1.10000, 0.90000, 1.10000, 0.90000
 5578,'36055008701 ',  69.0000,1,  24,   1,   1,0.98355299, -70.086784, 1.10000, 0.90000, 1.10000, 0.90000
 5579,'36055008702 ', 138.0000,1,  24,   1,   1,0.99478251, -68.154080, 1.10000, 0.90000, 1.10000, 0.90000
 5580,'36055008800 ',  69.0000,1,  24,   1,   1,0.98274195, -70.138086, 1.10000, 0.90000, 1.10000, 0.90000
 5581,'36055009200 ',  69.0000,1,  24,   1,   1,0.99025762, -69.823467, 1.10000, 0.90000, 1.10000, 0.90000
 5582,'36055009301 ',  69.0000,1,  24,   1,   1,0.98821908, -69.596643, 1.10000, 0.90000, 1.10000, 0.90000
 5583,'36055009302 ',  69.0000,1,  24,   1,   1,0.98638147, -69.578809, 1.10000, 0.90000, 1.10000, 0.90000
 5584,'36055009400 ',  69.0000,1,  24,   1,   1,0.98628008, -69.637337, 1.10000, 0.90000, 1.10000, 0.90000
 5585,'36055009500 ',  69.0000,1,  24,   1,   1,0.98530173, -69.705393, 1.10000, 0.90000, 1.10000, 0.90000
 5586,'36055009601 ',  69.0000,1,  24,   1,   1,0.98456663, -69.853308, 1.10000, 0.90000, 1.10000, 0.90000
 5587,'36055009602 ',  69.0000,1,  24,   1,   1,0.98595375, -69.818166, 1.10000, 0.90000, 1.10000, 0.90000
 5588,'36055009603 ',  69.0000,1,  24,   1,   1,0.98884940, -69.792259, 1.10000, 0.90000, 1.10000, 0.90000
 5589,'36055009604 ',  69.0000,1,  24,   1,   1,0.98710144, -69.806371, 1.10000, 0.90000, 1.10000, 0.90000
 5590,'36055010100 ', 138.0000,1,  24,   1,   1,0.99454963, -67.204082, 1.10000, 0.90000, 1.10000, 0.90000
 5591,'36055010200 ',  69.0000,1,  24,   1,   1,0.99224478, -67.575617, 1.10000, 0.90000, 1.10000, 0.90000
 5592,'36055010300 ',  69.0000,1,  24,   1,   1,0.99476796, -69.578195, 1.10000, 0.90000, 1.10000, 0.90000
 5593,'36055010400 ',  69.0000,1,  24,   1,   1,0.99500525, -69.514783, 1.10000, 0.90000, 1.10000, 0.90000
 5594,'36055010500 ', 138.0000,1,  24,   1,   1,0.99563968, -67.025124, 1.10000, 0.90000, 1.10000, 0.90000
 5595,'36055010601 ',  69.0000,1,  24,   1,   1,0.99005455, -69.214528, 1.10000, 0.90000, 1.10000, 0.90000
 5596,'36055010602 ',  69.0000,1,  24,   1,   1,0.99614930, -69.019813, 1.10000, 0.90000, 1.10000, 0.90000
 5597,'36055010700 ', 138.0000,1,  24,   1,   1,0.99738753, -66.712083, 1.10000, 0.90000, 1.10000, 0.90000
 5598,'36055010800 ',  69.0000,1,  24,   1,   1,0.99065012, -69.093640, 1.10000, 0.90000, 1.10000, 0.90000
 5599,'36055010901 ',  69.0000,1,  24,   1,   1,0.99013013, -69.381342, 1.10000, 0.90000, 1.10000, 0.90000
 5600,'36055010902 ',  69.0000,1,  24,   1,   1,0.99114549, -69.081510, 1.10000, 0.90000, 1.10000, 0.90000
 5601,'36055011000 ', 138.0000,1,  24,   1,   1,0.99541497, -67.046762, 1.10000, 0.90000, 1.10000, 0.90000
 5602,'36055011100 ',  69.0000,1,  24,   1,   1,0.99081188, -68.994186, 1.10000, 0.90000, 1.10000, 0.90000
 5603,'36055011201 ', 138.0000,1,  24,   1,   1,0.99876714, -66.468177, 1.10000, 0.90000, 1.10000, 0.90000
 5604,'36055011203 ',  69.0000,1,  24,   1,   1,0.99981934, -65.393508, 1.10000, 0.90000, 1.10000, 0.90000
 5605,'36055011205 ', 138.0000,1,  24,   1,   1,1.00240743, -65.898936, 1.10000, 0.90000, 1.10000, 0.90000
 5606,'36055011207 ', 138.0000,1,  24,   1,   1,1.00046527, -66.200277, 1.10000, 0.90000, 1.10000, 0.90000
 5607,'36055011208 ', 138.0000,1,  24,   1,   1,1.00284839, -65.914864, 1.10000, 0.90000, 1.10000, 0.90000
 5608,'36055011301 ', 138.0000,1,  24,   1,   1,1.01095712, -64.785273, 1.10000, 0.90000, 1.10000, 0.90000
 5609,'36055011302 ', 138.0000,1,  24,   1,   1,1.00543904, -65.488284, 1.10000, 0.90000, 1.10000, 0.90000
 5610,'36055011400 ', 138.0000,1,  24,   1,   1,1.00803053, -65.266200, 1.10000, 0.90000, 1.10000, 0.90000
 5611,'36055011501 ', 138.0000,1,  24,   1,   1,1.00196779, -65.998369, 1.10000, 0.90000, 1.10000, 0.90000
 5612,'36055011503 ',  69.0000,1,  24,   1,   1,0.98844665, -68.743853, 1.10000, 0.90000, 1.10000, 0.90000
 5613,'36055011504 ',  69.0000,1,  24,   1,   1,0.99121267, -68.286005, 1.10000, 0.90000, 1.10000, 0.90000
 5614,'36055011505 ',  69.0000,1,  24,   1,   1,0.99111021, -66.916408, 1.10000, 0.90000, 1.10000, 0.90000
 5615,'36055011601 ',  69.0000,1,  24,   1,   1,0.98922658, -68.264988, 1.10000, 0.90000, 1.10000, 0.90000
 5616,'36055011603 ',  69.0000,1,  24,   1,   1,0.98249757, -68.548714, 1.10000, 0.90000, 1.10000, 0.90000
 5617,'36055011604 ',  69.0000,1,  24,   1,   1,0.98900759, -68.316645, 1.10000, 0.90000, 1.10000, 0.90000
 5618,'36055011605 ',  69.0000,1,  24,   1,   1,0.98966414, -68.303073, 1.10000, 0.90000, 1.10000, 0.90000
 5619,'36055011703 ', 138.0000,1,  24,   1,   1,0.99499547, -66.589796, 1.10000, 0.90000, 1.10000, 0.90000
 5620,'36055011705 ',  69.0000,1,  24,   1,   1,0.98311418, -68.514201, 1.10000, 0.90000, 1.10000, 0.90000
 5621,'36055011706 ',  69.0000,1,  24,   1,   1,0.98224241, -68.534651, 1.10000, 0.90000, 1.10000, 0.90000
 5622,'36055011707 ',  69.0000,1,  24,   1,   1,0.98368770, -68.026970, 1.10000, 0.90000, 1.10000, 0.90000
 5623,'36055011708 ',  69.0000,1,  24,   1,   1,0.98032874, -68.537513, 1.10000, 0.90000, 1.10000, 0.90000
 5624,'36055011800 ', 138.0000,1,  24,   1,   1,0.99164295, -66.988098, 1.10000, 0.90000, 1.10000, 0.90000
 5625,'36055011901 ', 138.0000,1,  24,   1,   1,0.99022895, -67.130070, 1.10000, 0.90000, 1.10000, 0.90000
 5626,'36055011902 ',  69.0000,1,  24,   1,   1,0.98534143, -68.280855, 1.10000, 0.90000, 1.10000, 0.90000
 5627,'36055012000 ',  69.0000,1,  24,   1,   1,0.98326790, -68.496265, 1.10000, 0.90000, 1.10000, 0.90000
 5628,'36055012100 ', 138.0000,1,  24,   1,   1,0.98882592, -67.249346, 1.10000, 0.90000, 1.10000, 0.90000
 5629,'36055012201 ',  69.0000,1,  24,   1,   1,0.98207223, -68.603731, 1.10000, 0.90000, 1.10000, 0.90000
 5630,'36055012202 ',  69.0000,1,  24,   1,   1,0.97866851, -68.813698, 1.10000, 0.90000, 1.10000, 0.90000
 5631,'36055012301 ',  69.0000,1,  24,   1,   1,0.97961378, -68.787545, 1.10000, 0.90000, 1.10000, 0.90000
 5632,'36055012304 ',  69.0000,1,  24,   1,   1,0.97683883, -68.865157, 1.10000, 0.90000, 1.10000, 0.90000
 5633,'36055012305 ',  69.0000,1,  24,   1,   1,0.97591865, -68.890319, 1.10000, 0.90000, 1.10000, 0.90000
 5634,'36055012306 ',  69.0000,1,  24,   1,   1,0.98081517, -68.676370, 1.10000, 0.90000, 1.10000, 0.90000
 5635,'36055012401 ',  69.0000,1,  24,   1,   1,0.97454011, -69.551366, 1.10000, 0.90000, 1.10000, 0.90000
 5636,'36055012402 ',  69.0000,1,  24,   1,   1,0.97371429, -69.487052, 1.10000, 0.90000, 1.10000, 0.90000
 5637,'36055012500 ',  69.0000,1,  24,   1,   1,0.98554134, -69.126890, 1.10000, 0.90000, 1.10000, 0.90000
 5638,'36055012600 ',  69.0000,1,  24,   1,   1,0.98342323, -69.291989, 1.10000, 0.90000, 1.10000, 0.90000
 5639,'36055012700 ',  69.0000,1,  24,   1,   1,0.98422575, -69.270167, 1.10000, 0.90000, 1.10000, 0.90000
 5640,'36055012800 ',  69.0000,1,  24,   1,   1,0.98240584, -69.210942, 1.10000, 0.90000, 1.10000, 0.90000
 5641,'36055012900 ',  69.0000,1,  24,   1,   1,0.98326421, -69.187583, 1.10000, 0.90000, 1.10000, 0.90000
 5642,'36055013001 ',  69.0000,1,  24,   1,   1,0.98593175, -68.678372, 1.10000, 0.90000, 1.10000, 0.90000
 5643,'36055013002 ',  69.0000,1,  24,   1,   1,0.98180199, -69.223701, 1.10000, 0.90000, 1.10000, 0.90000
 5644,'36055013101 ',  69.0000,1,  24,   1,   1,0.98272187, -68.635990, 1.10000, 0.90000, 1.10000, 0.90000
 5645,'36055013103 ', 138.0000,1,  24,   1,   1,0.98915714, -67.862881, 1.10000, 0.90000, 1.10000, 0.90000
 5646,'36055013104 ', 345.0000,1,  24,   1,   1,0.99253082, -63.806241, 1.10000, 0.90000, 1.10000, 0.90000
 5647,'36055013203 ',  69.0000,1,  24,   1,   1,0.98059464, -68.680284, 1.10000, 0.90000, 1.10000, 0.90000
 5648,'36055013204 ', 138.0000,1,  24,   1,   1,0.98849756, -67.467529, 1.10000, 0.90000, 1.10000, 0.90000
 5649,'36055013205 ',  69.0000,1,  24,   1,   1,0.98180163, -69.077562, 1.10000, 0.90000, 1.10000, 0.90000
 5650,'36055013206 ',  69.0000,1,  24,   1,   1,0.97971559, -69.123898, 1.10000, 0.90000, 1.10000, 0.90000
 5651,'36055013300 ',  69.0000,1,  24,   1,   1,0.97582436, -69.647439, 1.10000, 0.90000, 1.10000, 0.90000
 5652,'36055013401 ',  69.0000,1,  24,   1,   1,0.99211240, -69.721553, 1.10000, 0.90000, 1.10000, 0.90000
 5653,'36055013402 ',  69.0000,1,  24,   1,   1,0.98406768, -70.111803, 1.10000, 0.90000, 1.10000, 0.90000
 5654,'36055013503 ',  69.0000,1,  24,   1,   1,0.97556424, -70.528349, 1.10000, 0.90000, 1.10000, 0.90000
 5655,'36055013505 ',  69.0000,1,  24,   1,   1,0.98728961, -70.214030, 1.10000, 0.90000, 1.10000, 0.90000
 5656,'36055013506 ',  69.0000,1,  24,   1,   1,0.98083687, -70.369486, 1.10000, 0.90000, 1.10000, 0.90000
 5657,'36055013507 ',  69.0000,1,  24,   1,   1,0.98496777, -70.179989, 1.10000, 0.90000, 1.10000, 0.90000
 5658,'36055013508 ',  69.0000,1,  24,   1,   1,0.98406875, -70.204386, 1.10000, 0.90000, 1.10000, 0.90000
 5659,'36055013601 ',  69.0000,1,  24,   1,   1,0.99332100, -69.800121, 1.10000, 0.90000, 1.10000, 0.90000
 5660,'36055013603 ',  69.0000,1,  24,   1,   1,0.98560011, -70.069804, 1.10000, 0.90000, 1.10000, 0.90000
 5661,'36055013604 ',  69.0000,1,  24,   1,   1,0.99072260, -69.984420, 1.10000, 0.90000, 1.10000, 0.90000
 5662,'36055013701 ',  69.0000,1,  24,   1,   1,0.99471068, -69.615863, 1.10000, 0.90000, 1.10000, 0.90000
 5663,'36055013702 ',  69.0000,1,  24,   1,   1,0.99387300, -69.692382, 1.10000, 0.90000, 1.10000, 0.90000
 5664,'36055013800 ',  69.0000,1,  24,   1,   1,0.99539423, -69.679944, 1.10000, 0.90000, 1.10000, 0.90000
 5665,'36055013901 ',  69.0000,1,  24,   1,   1,0.99625182, -69.659446, 1.10000, 0.90000, 1.10000, 0.90000
 5666,'36055013902 ',  69.0000,1,  24,   1,   1,0.99568546, -69.763880, 1.10000, 0.90000, 1.10000, 0.90000
 5667,'36055014001 ',  69.0000,1,  24,   1,   1,0.98972005, -70.197023, 1.10000, 0.90000, 1.10000, 0.90000
 5668,'36055014003 ',  69.0000,1,  24,   1,   1,0.99072552, -70.173179, 1.10000, 0.90000, 1.10000, 0.90000
 5669,'36055014004 ',  69.0000,1,  24,   1,   1,0.99515647, -69.776646, 1.10000, 0.90000, 1.10000, 0.90000
 5670,'36055014102 ',  69.0000,1,  24,   1,   1,0.99335784, -70.007014, 1.10000, 0.90000, 1.10000, 0.90000
 5671,'36055014103 ',  69.0000,1,  24,   1,   1,0.98477405, -70.231536, 1.10000, 0.90000, 1.10000, 0.90000
 5672,'36055014104 ',  69.0000,1,  24,   1,   1,0.98329610, -70.241522, 1.10000, 0.90000, 1.10000, 0.90000
 5673,'36055014202 ', 138.0000,1,  24,   1,   1,0.98806757, -68.771904, 1.10000, 0.90000, 1.10000, 0.90000
 5674,'36055014203 ',  69.0000,1,  24,   1,   1,0.98205513, -70.212637, 1.10000, 0.90000, 1.10000, 0.90000
 5675,'36055014204 ',  69.0000,1,  24,   1,   1,0.98210871, -70.191921, 1.10000, 0.90000, 1.10000, 0.90000
 5676,'36055014301 ',  69.0000,1,  24,   1,   1,0.98350900, -70.154758, 1.10000, 0.90000, 1.10000, 0.90000
 5677,'36055014302 ', 138.0000,1,  24,   1,   1,0.99132311, -68.474374, 1.10000, 0.90000, 1.10000, 0.90000
 5678,'36055014400 ',  69.0000,1,  24,   1,   1,0.98223674, -70.095827, 1.10000, 0.90000, 1.10000, 0.90000
 5679,'36055014501 ',  69.0000,1,  24,   1,   1,0.97919220, -70.089584, 1.10000, 0.90000, 1.10000, 0.90000
 5680,'36055014503 ',  69.0000,1,  24,   1,   1,0.97832125, -70.122158, 1.10000, 0.90000, 1.10000, 0.90000
 5681,'36055014504 ',  69.0000,1,  24,   1,   1,0.97796386, -70.118661, 1.10000, 0.90000, 1.10000, 0.90000
 5682,'36055014505 ',  69.0000,1,  24,   1,   1,0.98054659, -70.010675, 1.10000, 0.90000, 1.10000, 0.90000
 5683,'36055014601 ', 138.0000,1,  24,   1,   1,0.98729229, -68.962713, 1.10000, 0.90000, 1.10000, 0.90000
 5684,'36055014602 ', 138.0000,1,  24,   1,   1,0.98775935, -68.548578, 1.10000, 0.90000, 1.10000, 0.90000
 5685,'36055014700 ',  69.0000,1,  24,   1,   1,0.97602987, -70.159560, 1.10000, 0.90000, 1.10000, 0.90000
 5686,'36055014802 ',  69.0000,1,  24,   1,   1,0.97192937, -70.662323, 1.10000, 0.90000, 1.10000, 0.90000
 5687,'36055014803 ',  69.0000,1,  24,   1,   1,0.96858478, -70.849450, 1.10000, 0.90000, 1.10000, 0.90000
 5688,'36055014804 ',  69.0000,1,  24,   1,   1,0.96983933, -70.813844, 1.10000, 0.90000, 1.10000, 0.90000
 5689,'36055014901 ',  69.0000,1,  24,   1,   1,0.97784531, -71.096669, 1.10000, 0.90000, 1.10000, 0.90000
 5690,'36055014903 ',  69.0000,1,  24,   1,   1,0.97381192, -71.439148, 1.10000, 0.90000, 1.10000, 0.90000
 5691,'36055014905 ',  69.0000,1,  24,   1,   1,0.98059905, -70.126959, 1.10000, 0.90000, 1.10000, 0.90000
 5692,'36055014906 ',  69.0000,1,  24,   1,   1,0.97592580, -71.143831, 1.10000, 0.90000, 1.10000, 0.90000
 5693,'36055015000 ', 138.0000,1,  24,   1,   1,0.98884356, -69.165610, 1.10000, 0.90000, 1.10000, 0.90000
 5694,'36055015101 ',  69.0000,1,  24,   1,   1,0.97027189, -71.094715, 1.10000, 0.90000, 1.10000, 0.90000
 5695,'36055015102 ',  69.0000,1,  24,   1,   1,0.97182089, -71.250430, 1.10000, 0.90000, 1.10000, 0.90000
 5696,'36055015200 ',  69.0000,1,  24,   1,   1,0.96304798, -72.365854, 1.10000, 0.90000, 1.10000, 0.90000
 5697,'36055015301 ',  69.0000,1,  24,   1,   1,0.96556866, -72.239427, 1.10000, 0.90000, 1.10000, 0.90000
 5698,'36055015303 ',  69.0000,1,  24,   1,   1,0.96515018, -72.242494, 1.10000, 0.90000, 1.10000, 0.90000
 5699,'36055015304 ',  69.0000,1,  24,   1,   1,0.96524465, -72.225050, 1.10000, 0.90000, 1.10000, 0.90000
 5700,'36055015400 ',  69.0000,1,  24,   1,   1,0.96581006, -72.106744, 1.10000, 0.90000, 1.10000, 0.90000
 5701,'36055980000 ',  69.0000,1,  24,   1,   1,0.98207730, -69.989276, 1.10000, 0.90000, 1.10000, 0.90000
 5702,'36055980100 ', 138.0000,1,  24,   1,   1,0.99653536, -66.861343, 1.10000, 0.90000, 1.10000, 0.90000
 5703,'36057070200 ',  69.0000,1,  24,   1,   1,0.94737053, -72.445262, 1.10000, 0.90000, 1.10000, 0.90000
 5704,'36057070300 ',  69.0000,1,  24,   1,   1,0.95411485, -71.838290, 1.10000, 0.90000, 1.10000, 0.90000
 5705,'36057070400 ',  69.0000,1,  24,   1,   1,0.95452607, -71.801660, 1.10000, 0.90000, 1.10000, 0.90000
 5706,'36057070500 ', 138.0000,1,  24,   1,   1,0.96128267, -70.273023, 1.10000, 0.90000, 1.10000, 0.90000
 5707,'36057070600 ',  69.0000,1,  24,   1,   1,0.95308381, -71.941577, 1.10000, 0.90000, 1.10000, 0.90000
 5708,'36057070700 ',  69.0000,1,  24,   1,   1,0.95098436, -72.107236, 1.10000, 0.90000, 1.10000, 0.90000
 5709,'36057070800 ',  69.0000,1,  24,   1,   1,0.94886851, -72.357644, 1.10000, 0.90000, 1.10000, 0.90000
 5710,'36057070900 ',  69.0000,1,  24,   1,   1,0.94806129, -72.425127, 1.10000, 0.90000, 1.10000, 0.90000
 5711,'36057072100 ',  69.0000,1,  24,   1,   1,0.95136917, -72.096048, 1.10000, 0.90000, 1.10000, 0.90000
 5712,'36057072200 ',  69.0000,1,  24,   1,   1,0.95520592, -71.482602, 1.10000, 0.90000, 1.10000, 0.90000
 5713,'36057072300 ',  69.0000,1,  24,   1,   1,0.96300161, -69.882684, 1.10000, 0.90000, 1.10000, 0.90000
 5714,'36057072400 ',  69.0000,1,  24,   1,   1,0.96989763, -69.006562, 1.10000, 0.90000, 1.10000, 0.90000
 5715,'36057072500 ', 138.0000,1,  24,   1,   1,0.96547216, -67.405129, 1.10000, 0.90000, 1.10000, 0.90000
 5716,'36057072600 ', 138.0000,1,  24,   1,   1,0.96688735, -67.233486, 1.10000, 0.90000, 1.10000, 0.90000
 5717,'36057072700 ',  69.0000,1,  24,   1,   1,0.95696461, -70.586672, 1.10000, 0.90000, 1.10000, 0.90000
 5718,'36057072800 ',  69.0000,1,  24,   1,   1,0.95540667, -71.062654, 1.10000, 0.90000, 1.10000, 0.90000
 5719,'36059300100 ', 138.0000,1,  24,   1,   1,0.98935455, -64.850583, 1.10000, 0.90000, 1.10000, 0.90000
 5720,'36059300300 ', 138.0000,1,  24,   1,   1,0.98865968, -64.924841, 1.10000, 0.90000, 1.10000, 0.90000
 5721,'36059300400 ', 138.0000,1,  24,   1,   1,0.98807752, -64.984284, 1.10000, 0.90000, 1.10000, 0.90000
 5722,'36059300500 ', 138.0000,1,  24,   1,   1,0.98585933, -65.185427, 1.10000, 0.90000, 1.10000, 0.90000
 5723,'36059300600 ',  69.0000,1,  24,   1,   1,0.98007143, -66.479877, 1.10000, 0.90000, 1.10000, 0.90000
 5724,'36059300700 ', 138.0000,1,  24,   1,   1,0.98755705, -65.037082, 1.10000, 0.90000, 1.10000, 0.90000
 5725,'36059300800 ', 138.0000,1,  24,   1,   1,0.98656529, -65.099817, 1.10000, 0.90000, 1.10000, 0.90000
 5726,'36059300900 ',  69.0000,1,  24,   1,   1,0.97680908, -66.634663, 1.10000, 0.90000, 1.10000, 0.90000
 5727,'36059301000 ',  69.0000,1,  24,   1,   1,1.00023949, -64.196169, 1.10000, 0.90000, 1.10000, 0.90000
 5728,'36059301101 ',  69.0000,1,  24,   1,   1,0.99201256, -64.608679, 1.10000, 0.90000, 1.10000, 0.90000
 5729,'36059301102 ',  69.0000,1,  24,   1,   1,0.99320358, -64.475299, 1.10000, 0.90000, 1.10000, 0.90000
 5730,'36059301200 ', 138.0000,1,  24,   1,   1,0.99537259, -64.318963, 1.10000, 0.90000, 1.10000, 0.90000
 5731,'36059301300 ',  69.0000,1,  24,   1,   1,0.99053591, -64.835605, 1.10000, 0.90000, 1.10000, 0.90000
 5732,'36059301400 ',  69.0000,1,  24,   1,   1,1.00534880, -63.803229, 1.10000, 0.90000, 1.10000, 0.90000
 5733,'36059301500 ',  69.0000,1,  24,   1,   1,1.00330186, -63.880567, 1.10000, 0.90000, 1.10000, 0.90000
 5734,'36059301600 ',  69.0000,1,  24,   1,   1,1.00408387, -63.869789, 1.10000, 0.90000, 1.10000, 0.90000
 5735,'36059301700 ',  69.0000,1,  24,   1,   1,1.00368237, -63.873627, 1.10000, 0.90000, 1.10000, 0.90000
 5736,'36059301800 ', 138.0000,1,  24,   1,   1,0.99041510, -64.803325, 1.10000, 0.90000, 1.10000, 0.90000
 5737,'36059301900 ',  69.0000,1,  24,   1,   1,1.00331533, -63.877036, 1.10000, 0.90000, 1.10000, 0.90000
 5738,'36059302000 ', 138.0000,1,  24,   1,   1,0.99786782, -64.130497, 1.10000, 0.90000, 1.10000, 0.90000
 5739,'36059302101 ',  69.0000,1,  24,   1,   1,0.98718655, -66.073372, 1.10000, 0.90000, 1.10000, 0.90000
 5740,'36059302102 ',  69.0000,1,  24,   1,   1,0.99030155, -65.231114, 1.10000, 0.90000, 1.10000, 0.90000
 5741,'36059302200 ', 138.0000,1,  24,   1,   1,0.99630100, -64.174395, 1.10000, 0.90000, 1.10000, 0.90000
 5742,'36059302300 ',  69.0000,1,  24,   1,   1,0.98263150, -66.011941, 1.10000, 0.90000, 1.10000, 0.90000
 5743,'36059302400 ', 138.0000,1,  24,   1,   1,0.99451804, -64.219064, 1.10000, 0.90000, 1.10000, 0.90000
 5744,'36059302501 ', 138.0000,1,  24,   1,   1,0.99510604, -64.176847, 1.10000, 0.90000, 1.10000, 0.90000
 5745,'36059302502 ',  69.0000,1,  24,   1,   1,0.99435502, -63.970022, 1.10000, 0.90000, 1.10000, 0.90000
 5746,'36059302600 ', 138.0000,1,  24,   1,   1,0.98201525, -65.402333, 1.10000, 0.90000, 1.10000, 0.90000
 5747,'36059302700 ',  69.0000,1,  24,   1,   1,0.97727740, -66.572276, 1.10000, 0.90000, 1.10000, 0.90000
 5748,'36059302800 ',  69.0000,1,  24,   1,   1,0.97856694, -66.415673, 1.10000, 0.90000, 1.10000, 0.90000
 5749,'36059302900 ', 138.0000,1,  24,   1,   1,0.98573750, -65.054410, 1.10000, 0.90000, 1.10000, 0.90000
 5750,'36059303000 ', 138.0000,1,  24,   1,   1,0.98424202, -65.190105, 1.10000, 0.90000, 1.10000, 0.90000
 5751,'36059303101 ',  69.0000,1,  24,   1,   1,0.97848517, -66.423091, 1.10000, 0.90000, 1.10000, 0.90000
 5752,'36059303102 ',  69.0000,1,  24,   1,   1,0.98046517, -66.202783, 1.10000, 0.90000, 1.10000, 0.90000
 5753,'36059303201 ',  69.0000,1,  24,   1,   1,0.98077208, -66.172396, 1.10000, 0.90000, 1.10000, 0.90000
 5754,'36059303202 ',  69.0000,1,  24,   1,   1,0.98017192, -66.175401, 1.10000, 0.90000, 1.10000, 0.90000
 5755,'36059303301 ',  69.0000,1,  24,   1,   1,0.98198426, -66.022897, 1.10000, 0.90000, 1.10000, 0.90000
 5756,'36059303302 ',  69.0000,1,  24,   1,   1,0.98165882, -66.032145, 1.10000, 0.90000, 1.10000, 0.90000
 5757,'36059303400 ',  69.0000,1,  24,   1,   1,0.98954469, -65.477561, 1.10000, 0.90000, 1.10000, 0.90000
 5758,'36059303500 ',  69.0000,1,  24,   1,   1,0.98111707, -66.123567, 1.10000, 0.90000, 1.10000, 0.90000
 5759,'36059303600 ', 138.0000,1,  24,   1,   1,0.98966771, -64.530937, 1.10000, 0.90000, 1.10000, 0.90000
 5760,'36059303700 ', 138.0000,1,  24,   1,   1,0.99525154, -64.024363, 1.10000, 0.90000, 1.10000, 0.90000
 5761,'36059303800 ', 138.0000,1,  24,   1,   1,0.99608588, -63.874256, 1.10000, 0.90000, 1.10000, 0.90000
 5762,'36059303900 ',  69.0000,1,  24,   1,   1,0.99126905, -64.039376, 1.10000, 0.90000, 1.10000, 0.90000
 5763,'36059304001 ',  69.0000,1,  24,   1,   1,0.99346602, -63.835631, 1.10000, 0.90000, 1.10000, 0.90000
 5764,'36059304002 ',  69.0000,1,  24,   1,   1,0.99372977, -63.829047, 1.10000, 0.90000, 1.10000, 0.90000
 5765,'36059304100 ',  69.0000,1,  24,   1,   1,0.99203461, -64.019083, 1.10000, 0.90000, 1.10000, 0.90000
 5766,'36059304202 ',  69.0000,1,  24,   1,   1,0.99020559, -64.194380, 1.10000, 0.90000, 1.10000, 0.90000
 5767,'36059304203 ',  69.0000,1,  24,   1,   1,0.98988533, -64.201934, 1.10000, 0.90000, 1.10000, 0.90000
 5768,'36059304204 ',  69.0000,1,  24,   1,   1,0.98974979, -64.205178, 1.10000, 0.90000, 1.10000, 0.90000
 5769,'36059404300 ',  69.0000,1,  24,   1,   1,0.97558606, -66.799592, 1.10000, 0.90000, 1.10000, 0.90000
 5770,'36059404400 ',  69.0000,1,  24,   1,   1,0.97895539, -66.048715, 1.10000, 0.90000, 1.10000, 0.90000
 5771,'36059404500 ', 138.0000,1,  24,   1,   1,0.98238683, -65.361926, 1.10000, 0.90000, 1.10000, 0.90000
 5772,'36059404600 ',  69.0000,1,  24,   1,   1,0.97953659, -66.032910, 1.10000, 0.90000, 1.10000, 0.90000
 5773,'36059404700 ', 138.0000,1,  24,   1,   1,0.98318064, -65.286356, 1.10000, 0.90000, 1.10000, 0.90000
 5774,'36059404800 ',  69.0000,1,  24,   1,   1,0.97949553, -66.014536, 1.10000, 0.90000, 1.10000, 0.90000
 5775,'36059404901 ', 138.0000,1,  24,   1,   1,0.98067570, -65.544449, 1.10000, 0.90000, 1.10000, 0.90000
 5776,'36059404902 ', 138.0000,1,  24,   1,   1,0.98102003, -65.500394, 1.10000, 0.90000, 1.10000, 0.90000
 5777,'36059405000 ', 138.0000,1,  24,   1,   1,0.98186147, -65.400783, 1.10000, 0.90000, 1.10000, 0.90000
 5778,'36059405100 ',  69.0000,1,  24,   1,   1,0.97751367, -66.586292, 1.10000, 0.90000, 1.10000, 0.90000
 5779,'36059405200 ', 138.0000,1,  24,   1,   1,0.98265499, -65.290735, 1.10000, 0.90000, 1.10000, 0.90000
 5780,'36059405301 ',  69.0000,1,  24,   1,   1,0.97975647, -66.213124, 1.10000, 0.90000, 1.10000, 0.90000
 5781,'36059405302 ',  69.0000,1,  24,   1,   1,0.98034537, -66.200236, 1.10000, 0.90000, 1.10000, 0.90000
 5782,'36059405400 ', 138.0000,1,  24,   1,   1,0.98325074, -65.211900, 1.10000, 0.90000, 1.10000, 0.90000
 5783,'36059405500 ', 138.0000,1,  24,   1,   1,0.98787922, -64.485435, 1.10000, 0.90000, 1.10000, 0.90000
 5784,'36059405600 ', 138.0000,1,  24,   1,   1,0.98736584, -64.539154, 1.10000, 0.90000, 1.10000, 0.90000
 5785,'36059405700 ', 138.0000,1,  24,   1,   1,0.98702669, -64.575156, 1.10000, 0.90000, 1.10000, 0.90000
 5786,'36059405800 ',  69.0000,1,  24,   1,   1,0.98100793, -66.154391, 1.10000, 0.90000, 1.10000, 0.90000
 5787,'36059405900 ',  69.0000,1,  24,   1,   1,0.98103869, -66.167929, 1.10000, 0.90000, 1.10000, 0.90000
 5788,'36059406001 ', 138.0000,1,  24,   1,   1,0.98595780, -64.866095, 1.10000, 0.90000, 1.10000, 0.90000
 5789,'36059406002 ',  69.0000,1,  24,   1,   1,0.98278874, -66.026995, 1.10000, 0.90000, 1.10000, 0.90000
 5790,'36059406100 ', 138.0000,1,  24,   1,   1,0.98940110, -64.334221, 1.10000, 0.90000, 1.10000, 0.90000
 5791,'36059406201 ',  69.0000,1,  24,   1,   1,0.98347324, -65.978145, 1.10000, 0.90000, 1.10000, 0.90000
 5792,'36059406202 ',  69.0000,1,  24,   1,   1,0.98426807, -66.080311, 1.10000, 0.90000, 1.10000, 0.90000
 5793,'36059406300 ',  69.0000,1,  24,   1,   1,0.97840047, -66.184069, 1.10000, 0.90000, 1.10000, 0.90000
 5794,'36059406400 ',  69.0000,1,  24,   1,   1,0.98107314, -66.015964, 1.10000, 0.90000, 1.10000, 0.90000
 5795,'36059406501 ',  69.0000,1,  24,   1,   1,0.98230255, -65.890125, 1.10000, 0.90000, 1.10000, 0.90000
 5796,'36059406600 ',  69.0000,1,  24,   1,   1,0.98586035, -65.611173, 1.10000, 0.90000, 1.10000, 0.90000
 5797,'36059406701 ',  69.0000,1,  24,   1,   1,0.98377424, -65.814863, 1.10000, 0.90000, 1.10000, 0.90000
 5798,'36059406702 ', 138.0000,1,  24,   1,   1,0.99023902, -64.248755, 1.10000, 0.90000, 1.10000, 0.90000
 5799,'36059406801 ', 138.0000,1,  24,   1,   1,0.99084610, -64.189442, 1.10000, 0.90000, 1.10000, 0.90000
 5800,'36059406802 ', 138.0000,1,  24,   1,   1,0.99102873, -64.165727, 1.10000, 0.90000, 1.10000, 0.90000
 5801,'36059406900 ', 138.0000,1,  24,   1,   1,0.99135041, -64.124329, 1.10000, 0.90000, 1.10000, 0.90000
 5802,'36059407000 ',  69.0000,1,  24,   1,   1,0.98380220, -65.741199, 1.10000, 0.90000, 1.10000, 0.90000
 5803,'36059407101 ',  69.0000,1,  24,   1,   1,0.98410678, -65.659148, 1.10000, 0.90000, 1.10000, 0.90000
 5804,'36059407102 ',  69.0000,1,  24,   1,   1,0.98454392, -65.567740, 1.10000, 0.90000, 1.10000, 0.90000
 5805,'36059407201 ',  69.0000,1,  24,   1,   1,0.98594749, -65.103738, 1.10000, 0.90000, 1.10000, 0.90000
 5806,'36059407203 ',  69.0000,1,  24,   1,   1,0.98572975, -65.109564, 1.10000, 0.90000, 1.10000, 0.90000
 5807,'36059407204 ',  69.0000,1,  24,   1,   1,0.98658973, -65.228033, 1.10000, 0.90000, 1.10000, 0.90000
 5808,'36059407301 ', 230.0000,1,  24,   1,   1,1.00320423, -62.310122, 1.10000, 0.90000, 1.10000, 0.90000
 5809,'36059407302 ', 138.0000,1,  24,   1,   1,0.99244338, -64.023707, 1.10000, 0.90000, 1.10000, 0.90000
 5810,'36059407401 ',  69.0000,1,  24,   1,   1,0.98691982, -65.219154, 1.10000, 0.90000, 1.10000, 0.90000
 5811,'36059407402 ', 138.0000,1,  24,   1,   1,0.98677653, -63.824286, 1.10000, 0.90000, 1.10000, 0.90000
 5812,'36059407501 ',  69.0000,1,  24,   1,   1,0.98503810, -65.476987, 1.10000, 0.90000, 1.10000, 0.90000
 5813,'36059407502 ', 138.0000,1,  24,   1,   1,0.98641795, -63.895832, 1.10000, 0.90000, 1.10000, 0.90000
 5814,'36059407600 ',  69.0000,1,  24,   1,   1,0.99019408, -64.212705, 1.10000, 0.90000, 1.10000, 0.90000
 5815,'36059407700 ', 138.0000,1,  24,   1,   1,0.99317825, -63.822920, 1.10000, 0.90000, 1.10000, 0.90000
 5816,'36059407801 ', 138.0000,1,  24,   1,   1,0.99282384, -63.625411, 1.10000, 0.90000, 1.10000, 0.90000
 5817,'36059407802 ', 138.0000,1,  24,   1,   1,0.99291569, -63.694547, 1.10000, 0.90000, 1.10000, 0.90000
 5818,'36059407900 ', 138.0000,1,  24,   1,   1,0.98702943, -63.779439, 1.10000, 0.90000, 1.10000, 0.90000
 5819,'36059408000 ', 138.0000,1,  24,   1,   1,0.98739922, -63.712510, 1.10000, 0.90000, 1.10000, 0.90000
 5820,'36059408100 ',  69.0000,1,  24,   1,   1,0.98240262, -65.091641, 1.10000, 0.90000, 1.10000, 0.90000
 5821,'36059408200 ', 138.0000,1,  24,   1,   1,0.98797071, -63.616894, 1.10000, 0.90000, 1.10000, 0.90000
 5822,'36059408300 ',  69.0000,1,  24,   1,   1,0.98365778, -64.793886, 1.10000, 0.90000, 1.10000, 0.90000
 5823,'36059408400 ',  69.0000,1,  24,   1,   1,0.98171943, -65.272184, 1.10000, 0.90000, 1.10000, 0.90000
 5824,'36059408500 ',  69.0000,1,  24,   1,   1,0.98166609, -65.110902, 1.10000, 0.90000, 1.10000, 0.90000
 5825,'36059408600 ',  69.0000,1,  24,   1,   1,0.98771739, -64.576959, 1.10000, 0.90000, 1.10000, 0.90000
 5826,'36059408700 ',  69.0000,1,  24,   1,   1,0.98553133, -64.548546, 1.10000, 0.90000, 1.10000, 0.90000
 5827,'36059408800 ',  69.0000,1,  24,   1,   1,0.98887914, -64.191197, 1.10000, 0.90000, 1.10000, 0.90000
 5828,'36059408900 ',  69.0000,1,  24,   1,   1,0.98520917, -64.615160, 1.10000, 0.90000, 1.10000, 0.90000
 5829,'36059409000 ',  69.0000,1,  24,   1,   1,0.98749137, -64.406450, 1.10000, 0.90000, 1.10000, 0.90000
 5830,'36059409100 ',  69.0000,1,  24,   1,   1,0.98478061, -64.680758, 1.10000, 0.90000, 1.10000, 0.90000
 5831,'36059409200 ',  69.0000,1,  24,   1,   1,0.98619193, -64.552166, 1.10000, 0.90000, 1.10000, 0.90000
 5832,'36059409300 ',  69.0000,1,  24,   1,   1,0.98481488, -64.763075, 1.10000, 0.90000, 1.10000, 0.90000
 5833,'36059409400 ',  69.0000,1,  24,   1,   1,0.98456025, -64.755603, 1.10000, 0.90000, 1.10000, 0.90000
 5834,'36059409500 ',  69.0000,1,  24,   1,   1,0.98463011, -64.732756, 1.10000, 0.90000, 1.10000, 0.90000
 5835,'36059409600 ',  69.0000,1,  24,   1,   1,0.98323524, -65.001380, 1.10000, 0.90000, 1.10000, 0.90000
 5836,'36059409700 ', 138.0000,1,  24,   1,   1,0.99084240, -63.309891, 1.10000, 0.90000, 1.10000, 0.90000
 5837,'36059409800 ',  69.0000,1,  24,   1,   1,0.97681749, -66.729562, 1.10000, 0.90000, 1.10000, 0.90000
 5838,'36059409900 ',  69.0000,1,  24,   1,   1,0.97630805, -66.784654, 1.10000, 0.90000, 1.10000, 0.90000
 5839,'36059410000 ',  69.0000,1,  24,   1,   1,0.97965801, -66.591080, 1.10000, 0.90000, 1.10000, 0.90000
 5840,'36059410100 ',  69.0000,1,  24,   1,   1,0.98210615, -66.422149, 1.10000, 0.90000, 1.10000, 0.90000
 5841,'36059410200 ',  69.0000,1,  24,   1,   1,0.98260385, -66.396836, 1.10000, 0.90000, 1.10000, 0.90000
 5842,'36059410300 ',  69.0000,1,  24,   1,   1,0.97650486, -66.814208, 1.10000, 0.90000, 1.10000, 0.90000
 5843,'36059410400 ',  69.0000,1,  24,   1,   1,0.97705948, -66.806203, 1.10000, 0.90000, 1.10000, 0.90000
 5844,'36059410500 ',  69.0000,1,  24,   1,   1,0.97843343, -66.742218, 1.10000, 0.90000, 1.10000, 0.90000
 5845,'36059410600 ',  69.0000,1,  24,   1,   1,0.97870904, -66.700588, 1.10000, 0.90000, 1.10000, 0.90000
 5846,'36059410700 ', 138.0000,1,  24,   1,   1,0.98968565, -65.396158, 1.10000, 0.90000, 1.10000, 0.90000
 5847,'36059410800 ', 138.0000,1,  24,   1,   1,0.98924130, -65.408282, 1.10000, 0.90000, 1.10000, 0.90000
 5848,'36059410900 ', 138.0000,1,  24,   1,   1,0.98760998, -65.539845, 1.10000, 0.90000, 1.10000, 0.90000
 5849,'36059411000 ', 138.0000,1,  24,   1,   1,0.98739499, -65.731835, 1.10000, 0.90000, 1.10000, 0.90000
 5850,'36059411100 ',  69.0000,1,  24,   1,   1,0.99046642, -65.889790, 1.10000, 0.90000, 1.10000, 0.90000
 5851,'36059411200 ', 138.0000,1,  24,   1,   1,0.98631895, -65.816570, 1.10000, 0.90000, 1.10000, 0.90000
 5852,'36059411301 ',  69.0000,1,  24,   1,   1,0.97642630, -67.215065, 1.10000, 0.90000, 1.10000, 0.90000
 5853,'36059411302 ',  69.0000,1,  24,   1,   1,0.97904044, -66.757764, 1.10000, 0.90000, 1.10000, 0.90000
 5854,'36059411400 ',  69.0000,1,  24,   1,   1,0.97984827, -66.731283, 1.10000, 0.90000, 1.10000, 0.90000
 5855,'36059411500 ',  69.0000,1,  24,   1,   1,0.98352522, -66.387376, 1.10000, 0.90000, 1.10000, 0.90000
 5856,'36059411600 ',  69.0000,1,  24,   1,   1,0.97653395, -67.225993, 1.10000, 0.90000, 1.10000, 0.90000
 5857,'36059411700 ', 138.0000,1,  24,   1,   1,0.99198461, -65.186998, 1.10000, 0.90000, 1.10000, 0.90000
 5858,'36059411800 ',  69.0000,1,  24,   1,   1,0.98393315, -66.311090, 1.10000, 0.90000, 1.10000, 0.90000
 5859,'36059411901 ',  69.0000,1,  24,   1,   1,0.98941141, -65.621582, 1.10000, 0.90000, 1.10000, 0.90000
 5860,'36059411902 ', 138.0000,1,  24,   1,   1,0.99129534, -65.273960, 1.10000, 0.90000, 1.10000, 0.90000
 5861,'36059412000 ',  69.0000,1,  24,   1,   1,0.98643851, -66.164486, 1.10000, 0.90000, 1.10000, 0.90000
 5862,'36059412100 ', 138.0000,1,  24,   1,   1,0.99339628, -65.114700, 1.10000, 0.90000, 1.10000, 0.90000
 5863,'36059412200 ',  69.0000,1,  24,   1,   1,0.98504245, -66.304881, 1.10000, 0.90000, 1.10000, 0.90000
 5864,'36059412301 ',  69.0000,1,  24,   1,   1,0.98577851, -66.168031, 1.10000, 0.90000, 1.10000, 0.90000
 5865,'36059412302 ',  69.0000,1,  24,   1,   1,0.99552721, -64.867686, 1.10000, 0.90000, 1.10000, 0.90000
 5866,'36059412400 ', 138.0000,1,  24,   1,   1,0.99249887, -65.188172, 1.10000, 0.90000, 1.10000, 0.90000
 5867,'36059412500 ',  69.0000,1,  24,   1,   1,0.98549873, -66.118560, 1.10000, 0.90000, 1.10000, 0.90000
 5868,'36059412600 ',  69.0000,1,  24,   1,   1,0.98802245, -65.340861, 1.10000, 0.90000, 1.10000, 0.90000
 5869,'36059412700 ',  69.0000,1,  24,   1,   1,0.99213195, -65.103826, 1.10000, 0.90000, 1.10000, 0.90000
 5870,'36059412800 ',  69.0000,1,  24,   1,   1,0.98833865, -65.332392, 1.10000, 0.90000, 1.10000, 0.90000
 5871,'36059412900 ',  69.0000,1,  24,   1,   1,0.98634511, -65.323383, 1.10000, 0.90000, 1.10000, 0.90000
 5872,'36059413001 ',  69.0000,1,  24,   1,   1,0.98568326, -66.217011, 1.10000, 0.90000, 1.10000, 0.90000
 5873,'36059413002 ', 138.0000,1,  24,   1,   1,0.99632776, -64.881360, 1.10000, 0.90000, 1.10000, 0.90000
 5874,'36059413100 ',  69.0000,1,  24,   1,   1,0.99009377, -65.175284, 1.10000, 0.90000, 1.10000, 0.90000
 5875,'36059413200 ', 138.0000,1,  24,   1,   1,0.99885678, -64.679057, 1.10000, 0.90000, 1.10000, 0.90000
 5876,'36059413300 ',  69.0000,1,  24,   1,   1,0.99613917, -64.775130, 1.10000, 0.90000, 1.10000, 0.90000
 5877,'36059413400 ', 230.0000,1,  24,   1,   1,1.01681364, -62.073394, 1.10000, 0.90000, 1.10000, 0.90000
 5878,'36059413500 ',  69.0000,1,  24,   1,   1,0.98946595, -65.255702, 1.10000, 0.90000, 1.10000, 0.90000
 5879,'36059413600 ',  69.0000,1,  24,   1,   1,0.99007112, -65.156248, 1.10000, 0.90000, 1.10000, 0.90000
 5880,'36059413700 ',  69.0000,1,  24,   1,   1,0.99099475, -65.123347, 1.10000, 0.90000, 1.10000, 0.90000
 5881,'36059413803 ',  69.0000,1,  24,   1,   1,0.99537593, -64.760254, 1.10000, 0.90000, 1.10000, 0.90000
 5882,'36059413804 ',  69.0000,1,  24,   1,   1,0.99460769, -64.793299, 1.10000, 0.90000, 1.10000, 0.90000
 5883,'36059413900 ',  69.0000,1,  24,   1,   1,0.98718929, -65.306116, 1.10000, 0.90000, 1.10000, 0.90000
 5884,'36059414001 ',  69.0000,1,  24,   1,   1,0.98674756, -65.286076, 1.10000, 0.90000, 1.10000, 0.90000
 5885,'36059414002 ',  69.0000,1,  24,   1,   1,0.98234892, -65.439380, 1.10000, 0.90000, 1.10000, 0.90000
 5886,'36059414100 ',  69.0000,1,  24,   1,   1,0.98673820, -65.312598, 1.10000, 0.90000, 1.10000, 0.90000
 5887,'36059414201 ',  69.0000,1,  24,   1,   1,0.98670334, -65.282798, 1.10000, 0.90000, 1.10000, 0.90000
 5888,'36059414202 ',  69.0000,1,  24,   1,   1,0.98636234, -65.322666, 1.10000, 0.90000, 1.10000, 0.90000
 5889,'36059414301 ',  69.0000,1,  24,   1,   1,0.98826522, -65.213273, 1.10000, 0.90000, 1.10000, 0.90000
 5890,'36059414303 ',  69.0000,1,  24,   1,   1,0.98899424, -65.160845, 1.10000, 0.90000, 1.10000, 0.90000
 5891,'36059414304 ',  69.0000,1,  24,   1,   1,0.99068362, -65.058692, 1.10000, 0.90000, 1.10000, 0.90000
 5892,'36059414400 ',  69.0000,1,  24,   1,   1,0.99195123, -64.970685, 1.10000, 0.90000, 1.10000, 0.90000
 5893,'36059414501 ',  69.0000,1,  24,   1,   1,0.99419159, -64.806215, 1.10000, 0.90000, 1.10000, 0.90000
 5894,'36059414502 ',  69.0000,1,  24,   1,   1,0.99385095, -64.798292, 1.10000, 0.90000, 1.10000, 0.90000
 5895,'36059414600 ',  69.0000,1,  24,   1,   1,0.98113322, -65.386159, 1.10000, 0.90000, 1.10000, 0.90000
 5896,'36059414700 ',  69.0000,1,  24,   1,   1,0.98011625, -65.427700, 1.10000, 0.90000, 1.10000, 0.90000
 5897,'36059414800 ',  69.0000,1,  24,   1,   1,0.97929686, -65.452583, 1.10000, 0.90000, 1.10000, 0.90000
 5898,'36059414900 ',  69.0000,1,  24,   1,   1,0.97861630, -65.490292, 1.10000, 0.90000, 1.10000, 0.90000
 5899,'36059415000 ',  69.0000,1,  24,   1,   1,0.98059464, -65.528248, 1.10000, 0.90000, 1.10000, 0.90000
 5900,'36059415101 ',  69.0000,1,  24,   1,   1,0.97856331, -65.726603, 1.10000, 0.90000, 1.10000, 0.90000
 5901,'36059415102 ', 138.0000,1,  24,   1,   1,0.98648149, -65.233122, 1.10000, 0.90000, 1.10000, 0.90000
 5902,'36059415201 ',  69.0000,1,  24,   1,   1,0.97937995, -65.575034, 1.10000, 0.90000, 1.10000, 0.90000
 5903,'36059415202 ',  69.0000,1,  24,   1,   1,0.97843385, -65.691660, 1.10000, 0.90000, 1.10000, 0.90000
 5904,'36059415300 ',  69.0000,1,  24,   1,   1,0.97844768, -65.576503, 1.10000, 0.90000, 1.10000, 0.90000
 5905,'36059415401 ',  69.0000,1,  24,   1,   1,0.97790480, -65.655917, 1.10000, 0.90000, 1.10000, 0.90000
 5906,'36059415402 ',  69.0000,1,  24,   1,   1,0.97759318, -65.638958, 1.10000, 0.90000, 1.10000, 0.90000
 5907,'36059415500 ',  69.0000,1,  24,   1,   1,0.98178959, -64.989441, 1.10000, 0.90000, 1.10000, 0.90000
 5908,'36059415600 ',  69.0000,1,  24,   1,   1,0.98019642, -65.430125, 1.10000, 0.90000, 1.10000, 0.90000
 5909,'36059415700 ',  69.0000,1,  24,   1,   1,0.97759229, -65.574529, 1.10000, 0.90000, 1.10000, 0.90000
 5910,'36059415802 ',  69.0000,1,  24,   1,   1,0.98037773, -65.281316, 1.10000, 0.90000, 1.10000, 0.90000
 5911,'36059416000 ',  69.0000,1,  24,   1,   1,0.97786337, -65.471898, 1.10000, 0.90000, 1.10000, 0.90000
 5912,'36059416100 ',  69.0000,1,  24,   1,   1,0.97710872, -65.550972, 1.10000, 0.90000, 1.10000, 0.90000
 5913,'36059416201 ',  69.0000,1,  24,   1,   1,0.98391038, -66.376946, 1.10000, 0.90000, 1.10000, 0.90000
 5914,'36059416202 ',  69.0000,1,  24,   1,   1,1.00662816, -63.703576, 1.10000, 0.90000, 1.10000, 0.90000
 5915,'36059416300 ', 138.0000,1,  24,   1,   1,0.99240524, -65.281821, 1.10000, 0.90000, 1.10000, 0.90000
 5916,'36059416401 ', 138.0000,1,  24,   1,   1,0.99529183, -64.994844, 1.10000, 0.90000, 1.10000, 0.90000
 5917,'36059416402 ',  69.0000,1,  24,   1,   1,0.99307477, -65.392156, 1.10000, 0.90000, 1.10000, 0.90000
 5918,'36059416500 ', 138.0000,1,  24,   1,   1,0.99826741, -64.700914, 1.10000, 0.90000, 1.10000, 0.90000
 5919,'36059416600 ',  69.0000,1,  24,   1,   1,0.99677837, -64.510112, 1.10000, 0.90000, 1.10000, 0.90000
 5920,'36059416701 ',  69.0000,1,  24,   1,   1,0.99872494, -64.340730, 1.10000, 0.90000, 1.10000, 0.90000
 5921,'36059416702 ',  69.0000,1,  24,   1,   1,0.99841881, -64.347847, 1.10000, 0.90000, 1.10000, 0.90000
 5922,'36059416801 ',  69.0000,1,  24,   1,   1,1.00147355, -64.128107, 1.10000, 0.90000, 1.10000, 0.90000
 5923,'36059416802 ',  69.0000,1,  24,   1,   1,1.00025141, -64.231167, 1.10000, 0.90000, 1.10000, 0.90000
 5924,'36059416900 ',  69.0000,1,  24,   1,   1,1.00461066, -63.851313, 1.10000, 0.90000, 1.10000, 0.90000
 5925,'36059517000 ',  69.0000,1,  24,   1,   1,0.98076200, -64.887063, 1.10000, 0.90000, 1.10000, 0.90000
 5926,'36059517101 ',  69.0000,1,  24,   1,   1,0.98504883, -64.733637, 1.10000, 0.90000, 1.10000, 0.90000
 5927,'36059517102 ',  69.0000,1,  24,   1,   1,0.98123670, -64.874120, 1.10000, 0.90000, 1.10000, 0.90000
 5928,'36059517200 ', 138.0000,1,  24,   1,   1,0.98608762, -64.053145, 1.10000, 0.90000, 1.10000, 0.90000
 5929,'36059517301 ',  69.0000,1,  24,   1,   1,0.98384303, -64.763485, 1.10000, 0.90000, 1.10000, 0.90000
 5930,'36059517302 ',  69.0000,1,  24,   1,   1,0.98273844, -64.790628, 1.10000, 0.90000, 1.10000, 0.90000
 5931,'36059517400 ',  69.0000,1,  24,   1,   1,0.98788506, -64.580477, 1.10000, 0.90000, 1.10000, 0.90000
 5932,'36059517500 ', 138.0000,1,  24,   1,   1,0.99980754, -63.998545, 1.10000, 0.90000, 1.10000, 0.90000
 5933,'36059517600 ',  69.0000,1,  24,   1,   1,0.98743880, -64.607299, 1.10000, 0.90000, 1.10000, 0.90000
 5934,'36059517701 ', 138.0000,1,  24,   1,   1,0.99087250, -63.498097, 1.10000, 0.90000, 1.10000, 0.90000
 5935,'36059517705 ', 138.0000,1,  24,   1,   1,0.99124652, -63.602660, 1.10000, 0.90000, 1.10000, 0.90000
 5936,'36059517801 ',  69.0000,1,  24,   1,   1,0.98132449, -64.749285, 1.10000, 0.90000, 1.10000, 0.90000
 5937,'36059517802 ',  69.0000,1,  24,   1,   1,0.98184437, -64.728316, 1.10000, 0.90000, 1.10000, 0.90000
 5938,'36059517901 ',  69.0000,1,  24,   1,   1,0.98002923, -64.781838, 1.10000, 0.90000, 1.10000, 0.90000
 5939,'36059517902 ',  69.0000,1,  24,   1,   1,0.98191977, -62.341773, 1.10000, 0.90000, 1.10000, 0.90000
 5940,'36059518000 ', 138.0000,1,  24,   1,   1,0.99145359, -63.279852, 1.10000, 0.90000, 1.10000, 0.90000
 5941,'36059518100 ',  69.0000,1,  24,   1,   1,0.98336196, -64.420370, 1.10000, 0.90000, 1.10000, 0.90000
 5942,'36059518201 ', 138.0000,1,  24,   1,   1,0.99234509, -62.890101, 1.10000, 0.90000, 1.10000, 0.90000
 5943,'36059518203 ', 138.0000,1,  24,   1,   1,0.99046648, -62.278928, 1.10000, 0.90000, 1.10000, 0.90000
 5944,'36059518204 ', 138.0000,1,  24,   1,   1,0.99098927, -62.331610, 1.10000, 0.90000, 1.10000, 0.90000
 5945,'36059518300 ',  69.0000,1,  24,   1,   1,0.98241723, -63.837421, 1.10000, 0.90000, 1.10000, 0.90000
 5946,'36059518400 ',  69.0000,1,  24,   1,   1,0.98302734, -63.592654, 1.10000, 0.90000, 1.10000, 0.90000
 5947,'36059518501 ',  69.0000,1,  24,   1,   1,0.98711056, -64.409196, 1.10000, 0.90000, 1.10000, 0.90000
 5948,'36059518502 ',  69.0000,1,  24,   1,   1,0.98387372, -64.570559, 1.10000, 0.90000, 1.10000, 0.90000
 5949,'36059518600 ',  69.0000,1,  24,   1,   1,0.98435539, -64.560580, 1.10000, 0.90000, 1.10000, 0.90000
 5950,'36059518700 ',  69.0000,1,  24,   1,   1,0.98255891, -64.656941, 1.10000, 0.90000, 1.10000, 0.90000
 5951,'36059518800 ',  69.0000,1,  24,   1,   1,0.98185027, -64.674050, 1.10000, 0.90000, 1.10000, 0.90000
 5952,'36059518900 ',  69.0000,1,  24,   1,   1,0.98618585, -64.383105, 1.10000, 0.90000, 1.10000, 0.90000
 5953,'36059519000 ', 138.0000,1,  24,   1,   1,0.99293184, -63.416865, 1.10000, 0.90000, 1.10000, 0.90000
 5954,'36059519100 ',  69.0000,1,  24,   1,   1,0.98612052, -64.532864, 1.10000, 0.90000, 1.10000, 0.90000
 5955,'36059519200 ', 138.0000,1,  24,   1,   1,0.99352276, -63.136527, 1.10000, 0.90000, 1.10000, 0.90000
 5956,'36059519300 ', 138.0000,1,  24,   1,   1,0.98838520, -62.829811, 1.10000, 0.90000, 1.10000, 0.90000
 5957,'36059519400 ',  69.0000,1,  24,   1,   1,0.98746014, -64.125716, 1.10000, 0.90000, 1.10000, 0.90000
 5958,'36059519500 ',  69.0000,1,  24,   1,   1,0.98344338, -63.710406, 1.10000, 0.90000, 1.10000, 0.90000
 5959,'36059519601 ', 138.0000,1,  24,   1,   1,0.98895127, -62.718492, 1.10000, 0.90000, 1.10000, 0.90000
 5960,'36059519602 ', 138.0000,1,  24,   1,   1,0.98944563, -62.655839, 1.10000, 0.90000, 1.10000, 0.90000
 5961,'36059519702 ', 138.0000,1,  24,   1,   1,0.99183071, -62.366362, 1.10000, 0.90000, 1.10000, 0.90000
 5962,'36059519703 ',  69.0000,1,  24,   1,   1,0.98443335, -63.161887, 1.10000, 0.90000, 1.10000, 0.90000
 5963,'36059519704 ', 138.0000,1,  24,   1,   1,0.99032474, -62.542642, 1.10000, 0.90000, 1.10000, 0.90000
 5964,'36059519801 ',  69.0000,1,  24,   1,   1,0.98585433, -63.812545, 1.10000, 0.90000, 1.10000, 0.90000
 5965,'36059519802 ',  69.0000,1,  24,   1,   1,0.98572856, -63.861196, 1.10000, 0.90000, 1.10000, 0.90000
 5966,'36059519900 ',  69.0000,1,  24,   1,   1,0.98534805, -63.825987, 1.10000, 0.90000, 1.10000, 0.90000
 5967,'36059520001 ', 138.0000,1,  24,   1,   1,0.99374974, -62.911862, 1.10000, 0.90000, 1.10000, 0.90000
 5968,'36059520002 ', 138.0000,1,  24,   1,   1,0.99316198, -62.860854, 1.10000, 0.90000, 1.10000, 0.90000
 5969,'36059520100 ', 138.0000,1,  24,   1,   1,0.99376702, -62.569799, 1.10000, 0.90000, 1.10000, 0.90000
 5970,'36059520200 ',  69.0000,1,  24,   1,   1,0.98467088, -64.671510, 1.10000, 0.90000, 1.10000, 0.90000
 5971,'36059520300 ', 138.0000,1,  24,   1,   1,0.99171305, -63.019874, 1.10000, 0.90000, 1.10000, 0.90000
 5972,'36059520401 ',  69.0000,1,  24,   1,   1,0.98454255, -64.092282, 1.10000, 0.90000, 1.10000, 0.90000
 5973,'36059520402 ',  69.0000,1,  24,   1,   1,0.98395050, -64.163002, 1.10000, 0.90000, 1.10000, 0.90000
 5974,'36059520501 ',  69.0000,1,  24,   1,   1,0.98327118, -64.181314, 1.10000, 0.90000, 1.10000, 0.90000
 5975,'36059520502 ',  69.0000,1,  24,   1,   1,0.98301393, -64.322589, 1.10000, 0.90000, 1.10000, 0.90000
 5976,'36059520600 ',  69.0000,1,  24,   1,   1,0.98278672, -64.389546, 1.10000, 0.90000, 1.10000, 0.90000
 5977,'36059520700 ',  69.0000,1,  24,   1,   1,0.98406178, -64.778177, 1.10000, 0.90000, 1.10000, 0.90000
 5978,'36059520800 ',  69.0000,1,  24,   1,   1,0.98334199, -64.857236, 1.10000, 0.90000, 1.10000, 0.90000
 5979,'36059520900 ',  69.0000,1,  24,   1,   1,0.98210812, -64.980890, 1.10000, 0.90000, 1.10000, 0.90000
 5980,'36059521000 ',  69.0000,1,  24,   1,   1,0.98126668, -65.013326, 1.10000, 0.90000, 1.10000, 0.90000
 5981,'36059521100 ',  69.0000,1,  24,   1,   1,0.98152596, -64.996770, 1.10000, 0.90000, 1.10000, 0.90000
 5982,'36059521200 ',  69.0000,1,  24,   1,   1,0.97903502, -65.249999, 1.10000, 0.90000, 1.10000, 0.90000
 5983,'36059521301 ',  69.0000,1,  24,   1,   1,0.97845274, -65.264431, 1.10000, 0.90000, 1.10000, 0.90000
 5984,'36059521302 ',  69.0000,1,  24,   1,   1,0.97669852, -65.540658, 1.10000, 0.90000, 1.10000, 0.90000
 5985,'36059521400 ',  69.0000,1,  24,   1,   1,0.97664613, -65.495408, 1.10000, 0.90000, 1.10000, 0.90000
 5986,'36059521500 ',  69.0000,1,  24,   1,   1,0.97946674, -64.692137, 1.10000, 0.90000, 1.10000, 0.90000
 5987,'36059521601 ',  69.0000,1,  24,   1,   1,0.97904778, -64.704834, 1.10000, 0.90000, 1.10000, 0.90000
 5988,'36059521602 ',  69.0000,1,  24,   1,   1,0.97957963, -64.690170, 1.10000, 0.90000, 1.10000, 0.90000
 5989,'36059521700 ',  69.0000,1,  24,   1,   1,0.97696555, -65.422386, 1.10000, 0.90000, 1.10000, 0.90000
 5990,'36059521801 ',  69.0000,1,  24,   1,   1,0.97990942, -64.681202, 1.10000, 0.90000, 1.10000, 0.90000
 5991,'36059521802 ',  69.0000,1,  24,   1,   1,0.97813165, -65.200774, 1.10000, 0.90000, 1.10000, 0.90000
 5992,'36059521902 ',  69.0000,1,  24,   1,   1,0.97293735, -65.576291, 1.10000, 0.90000, 1.10000, 0.90000
 5993,'36059522000 ', 138.0000,1,  24,   1,   1,0.98360652, -63.763545, 1.10000, 0.90000, 1.10000, 0.90000
 5994,'36059522700 ',  69.0000,1,  24,   1,   1,0.97911108, -65.336907, 1.10000, 0.90000, 1.10000, 0.90000
 5995,'36059980100 ',  69.0000,1,  24,   1,   1,0.98160166, -65.956637, 1.10000, 0.90000, 1.10000, 0.90000
 5996,'36059981100 ',  69.0000,1,  24,   1,   1,0.99076301, -64.237383, 1.10000, 0.90000, 1.10000, 0.90000
 5997,'36059982100 ', 138.0000,1,  24,   1,   1,0.99099582, -63.639461, 1.10000, 0.90000, 1.10000, 0.90000
 5998,'36061000100 ',  69.0000,1,  24,   1,   1,0.99022055, -63.529010, 1.10000, 0.90000, 1.10000, 0.90000
 5999,'36061000201 ',  69.0000,1,  24,   1,   1,0.99273688, -64.186054, 1.10000, 0.90000, 1.10000, 0.90000
 6000,'36061000202 ', 138.0000,1,  24,   1,   1,0.99757779, -63.165521, 1.10000, 0.90000, 1.10000, 0.90000
 6001,'36061000600 ', 138.0000,1,  24,   1,   1,1.00165999, -63.095382, 1.10000, 0.90000, 1.10000, 0.90000
 6002,'36061000700 ',  69.0000,1,  24,   1,   1,0.99001402, -63.947701, 1.10000, 0.90000, 1.10000, 0.90000
 6003,'36061000800 ', 138.0000,1,  24,   1,   1,1.00118077, -63.110989, 1.10000, 0.90000, 1.10000, 0.90000
 6004,'36061000900 ',  69.0000,1,  24,   1,   1,0.98980176, -63.926882, 1.10000, 0.90000, 1.10000, 0.90000
 6005,'36061001001 ',  69.0000,1,  24,   1,   1,0.99186885, -64.381957, 1.10000, 0.90000, 1.10000, 0.90000
 6006,'36061001002 ',  69.0000,1,  24,   1,   1,0.99526286, -64.007123, 1.10000, 0.90000, 1.10000, 0.90000
 6007,'36061001200 ', 138.0000,1,  24,   1,   1,1.00140750, -63.076742, 1.10000, 0.90000, 1.10000, 0.90000
 6008,'36061001300 ',  69.0000,1,  24,   1,   1,0.98871547, -64.120197, 1.10000, 0.90000, 1.10000, 0.90000
 6009,'36061001401 ',  69.0000,1,  24,   1,   1,0.99311864, -64.161923, 1.10000, 0.90000, 1.10000, 0.90000
 6010,'36061001402 ',  69.0000,1,  24,   1,   1,0.99385411, -64.117725, 1.10000, 0.90000, 1.10000, 0.90000
 6011,'36061001501 ', 138.0000,1,  24,   1,   1,1.00067437, -63.131083, 1.10000, 0.90000, 1.10000, 0.90000
 6012,'36061001502 ',  69.0000,1,  24,   1,   1,0.99027640, -63.946997, 1.10000, 0.90000, 1.10000, 0.90000
 6013,'36061001600 ',  69.0000,1,  24,   1,   1,0.99161357, -64.259458, 1.10000, 0.90000, 1.10000, 0.90000
 6014,'36061001800 ',  69.0000,1,  24,   1,   1,0.99119371, -64.293015, 1.10000, 0.90000, 1.10000, 0.90000
 6015,'36061002000 ',  69.0000,1,  24,   1,   1,0.99587256, -63.953308, 1.10000, 0.90000, 1.10000, 0.90000
 6016,'36061002100 ', 138.0000,1,  24,   1,   1,0.99164379, -63.882657, 1.10000, 0.90000, 1.10000, 0.90000
 6017,'36061002201 ', 138.0000,1,  24,   1,   1,1.00198388, -63.057966, 1.10000, 0.90000, 1.10000, 0.90000
 6018,'36061002202 ', 138.0000,1,  24,   1,   1,1.00246096, -63.043172, 1.10000, 0.90000, 1.10000, 0.90000
 6019,'36061002400 ',  69.0000,1,  24,   1,   1,0.99640304, -63.896283, 1.10000, 0.90000, 1.10000, 0.90000
 6020,'36061002500 ',  69.0000,1,  24,   1,   1,0.99046385, -64.391745, 1.10000, 0.90000, 1.10000, 0.90000
 6021,'36061002601 ', 138.0000,1,  24,   1,   1,1.00283182, -63.030843, 1.10000, 0.90000, 1.10000, 0.90000
 6022,'36061002602 ', 138.0000,1,  24,   1,   1,1.00332093, -63.011227, 1.10000, 0.90000, 1.10000, 0.90000
 6023,'36061002700 ',  69.0000,1,  24,   1,   1,0.99004537, -64.445820, 1.10000, 0.90000, 1.10000, 0.90000
 6024,'36061002800 ', 138.0000,1,  24,   1,   1,1.00402200, -62.981543, 1.10000, 0.90000, 1.10000, 0.90000
 6025,'36061002900 ',  69.0000,1,  24,   1,   1,0.98964703, -64.478031, 1.10000, 0.90000, 1.10000, 0.90000
 6026,'36061003001 ',  69.0000,1,  24,   1,   1,0.99376315, -64.131706, 1.10000, 0.90000, 1.10000, 0.90000
 6027,'36061003002 ',  69.0000,1,  24,   1,   1,0.99377608, -64.136562, 1.10000, 0.90000, 1.10000, 0.90000
 6028,'36061003100 ',  69.0000,1,  24,   1,   1,0.98871952, -64.547439, 1.10000, 0.90000, 1.10000, 0.90000
 6029,'36061003200 ',  69.0000,1,  24,   1,   1,0.99394476, -64.130716, 1.10000, 0.90000, 1.10000, 0.90000
 6030,'36061003300 ',  69.0000,1,  24,   1,   1,0.98896122, -64.533314, 1.10000, 0.90000, 1.10000, 0.90000
 6031,'36061003400 ',  69.0000,1,  24,   1,   1,0.99421209, -64.107090, 1.10000, 0.90000, 1.10000, 0.90000
 6032,'36061003601 ',  69.0000,1,  24,   1,   1,0.99067014, -64.363243, 1.10000, 0.90000, 1.10000, 0.90000
 6033,'36061003602 ',  69.0000,1,  24,   1,   1,0.99025100, -64.398589, 1.10000, 0.90000, 1.10000, 0.90000
 6034,'36061003700 ', 138.0000,1,  24,   1,   1,0.99202883, -63.861053, 1.10000, 0.90000, 1.10000, 0.90000
 6035,'36061003800 ',  69.0000,1,  24,   1,   1,0.98979664, -64.440492, 1.10000, 0.90000, 1.10000, 0.90000
 6036,'36061003900 ', 138.0000,1,  24,   1,   1,0.99180692, -63.875123, 1.10000, 0.90000, 1.10000, 0.90000
 6037,'36061004000 ', 138.0000,1,  24,   1,   1,0.99729031, -63.307111, 1.10000, 0.90000, 1.10000, 0.90000
 6038,'36061004100 ',  69.0000,1,  24,   1,   1,0.99022144, -64.395659, 1.10000, 0.90000, 1.10000, 0.90000
 6039,'36061004200 ',  69.0000,1,  24,   1,   1,0.99381930, -64.118510, 1.10000, 0.90000, 1.10000, 0.90000
 6040,'36061004300 ',  69.0000,1,  24,   1,   1,0.99051058, -64.377552, 1.10000, 0.90000, 1.10000, 0.90000
 6041,'36061004400 ', 138.0000,1,  24,   1,   1,1.00352919, -63.008878, 1.10000, 0.90000, 1.10000, 0.90000
 6042,'36061004500 ',  69.0000,1,  24,   1,   1,0.99014831, -64.397134, 1.10000, 0.90000, 1.10000, 0.90000
 6043,'36061004700 ',  69.0000,1,  24,   1,   1,0.99012059, -64.386131, 1.10000, 0.90000, 1.10000, 0.90000
 6044,'36061004800 ', 138.0000,1,  24,   1,   1,0.99740523, -63.294687, 1.10000, 0.90000, 1.10000, 0.90000
 6045,'36061004900 ',  69.0000,1,  24,   1,   1,0.99032629, -64.381985, 1.10000, 0.90000, 1.10000, 0.90000
 6046,'36061005000 ', 138.0000,1,  24,   1,   1,0.99535561, -63.349287, 1.10000, 0.90000, 1.10000, 0.90000
 6047,'36061005200 ', 138.0000,1,  24,   1,   1,0.99518180, -63.373255, 1.10000, 0.90000, 1.10000, 0.90000
 6048,'36061005400 ',  69.0000,1,  24,   1,   1,0.98924756, -64.600926, 1.10000, 0.90000, 1.10000, 0.90000
 6049,'36061005501 ', 138.0000,1,  24,   1,   1,0.99451572, -63.450668, 1.10000, 0.90000, 1.10000, 0.90000
 6050,'36061005502 ',  69.0000,1,  24,   1,   1,0.98912042, -64.497463, 1.10000, 0.90000, 1.10000, 0.90000
 6051,'36061005600 ',  69.0000,1,  24,   1,   1,0.99444836, -63.562519, 1.10000, 0.90000, 1.10000, 0.90000
 6052,'36061005700 ',  69.0000,1,  24,   1,   1,0.98933208, -64.491828, 1.10000, 0.90000, 1.10000, 0.90000
 6053,'36061005800 ',  69.0000,1,  24,   1,   1,0.99418283, -63.590222, 1.10000, 0.90000, 1.10000, 0.90000
 6054,'36061005900 ', 138.0000,1,  24,   1,   1,0.99483556, -63.415711, 1.10000, 0.90000, 1.10000, 0.90000
 6055,'36061006000 ', 138.0000,1,  24,   1,   1,1.00253344, -63.049319, 1.10000, 0.90000, 1.10000, 0.90000
 6056,'36061006100 ', 138.0000,1,  24,   1,   1,0.99497294, -63.400855, 1.10000, 0.90000, 1.10000, 0.90000
 6057,'36061006200 ', 138.0000,1,  24,   1,   1,1.00119090, -63.100156, 1.10000, 0.90000, 1.10000, 0.90000
 6058,'36061006300 ',  69.0000,1,  24,   1,   1,0.98907512, -64.546702, 1.10000, 0.90000, 1.10000, 0.90000
 6059,'36061006400 ', 138.0000,1,  24,   1,   1,0.99760407, -63.274347, 1.10000, 0.90000, 1.10000, 0.90000
 6060,'36061006500 ', 138.0000,1,  24,   1,   1,0.99462986, -63.438824, 1.10000, 0.90000, 1.10000, 0.90000
 6061,'36061006600 ', 138.0000,1,  24,   1,   1,0.99791682, -63.249471, 1.10000, 0.90000, 1.10000, 0.90000
 6062,'36061006700 ',  69.0000,1,  24,   1,   1,0.98905551, -64.543034, 1.10000, 0.90000, 1.10000, 0.90000
 6063,'36061006800 ', 230.0000,1,  24,   1,   1,1.00118494, -62.100701, 1.10000, 0.90000, 1.10000, 0.90000
 6064,'36061006900 ', 138.0000,1,  24,   1,   1,0.99234158, -63.838466, 1.10000, 0.90000, 1.10000, 0.90000
 6065,'36061007000 ', 138.0000,1,  24,   1,   1,0.99829364, -63.217772, 1.10000, 0.90000, 1.10000, 0.90000
 6066,'36061007100 ',  69.0000,1,  24,   1,   1,0.98887283, -64.576167, 1.10000, 0.90000, 1.10000, 0.90000
 6067,'36061007200 ', 345.0000,1,  24,   1,   1,1.00564384, -61.369707, 1.10000, 0.90000, 1.10000, 0.90000
 6068,'36061007300 ', 138.0000,1,  24,   1,   1,0.99285591, -63.800421, 1.10000, 0.90000, 1.10000, 0.90000
 6069,'36061007400 ',  69.0000,1,  24,   1,   1,0.99660766, -63.577812, 1.10000, 0.90000, 1.10000, 0.90000
 6070,'36061007500 ',  69.0000,1,  24,   1,   1,0.98894864, -64.540513, 1.10000, 0.90000, 1.10000, 0.90000
 6071,'36061007600 ',  69.0000,1,  24,   1,   1,0.98723972, -64.940455, 1.10000, 0.90000, 1.10000, 0.90000
 6072,'36061007700 ',  69.0000,1,  24,   1,   1,0.98818475, -64.648587, 1.10000, 0.90000, 1.10000, 0.90000
 6073,'36061007800 ',  69.0000,1,  24,   1,   1,0.99232149, -64.274361, 1.10000, 0.90000, 1.10000, 0.90000
 6074,'36061007900 ',  69.0000,1,  24,   1,   1,0.98776758, -64.676694, 1.10000, 0.90000, 1.10000, 0.90000
 6075,'36061008000 ',  69.0000,1,  24,   1,   1,0.99262661, -64.239042, 1.10000, 0.90000, 1.10000, 0.90000
 6076,'36061008100 ', 138.0000,1,  24,   1,   1,0.99352568, -63.733253, 1.10000, 0.90000, 1.10000, 0.90000
 6077,'36061008200 ', 345.0000,1,  24,   1,   1,1.00547850, -61.403264, 1.10000, 0.90000, 1.10000, 0.90000
 6078,'36061008300 ',  69.0000,1,  24,   1,   1,0.98393476, -65.298077, 1.10000, 0.90000, 1.10000, 0.90000
 6079,'36061008400 ',  69.0000,1,  24,   1,   1,0.99295169, -64.213743, 1.10000, 0.90000, 1.10000, 0.90000
 6080,'36061008601 ',  69.0000,1,  24,   1,   1,0.99195683, -64.286205, 1.10000, 0.90000, 1.10000, 0.90000
 6081,'36061008603 ', 138.0000,1,  24,   1,   1,0.99211442, -63.873989, 1.10000, 0.90000, 1.10000, 0.90000
 6082,'36061008700 ', 138.0000,1,  24,   1,   1,0.99390733, -63.694485, 1.10000, 0.90000, 1.10000, 0.90000
 6083,'36061008800 ',  69.0000,1,  24,   1,   1,0.99238718, -64.259021, 1.10000, 0.90000, 1.10000, 0.90000
 6084,'36061008900 ',  69.0000,1,  24,   1,   1,0.98411739, -65.286828, 1.10000, 0.90000, 1.10000, 0.90000
 6085,'36061009000 ',  69.0000,1,  24,   1,   1,0.98668408, -64.905088, 1.10000, 0.90000, 1.10000, 0.90000
 6086,'36061009100 ', 138.0000,1,  24,   1,   1,0.99434406, -63.647732, 1.10000, 0.90000, 1.10000, 0.90000
 6087,'36061009200 ',  69.0000,1,  24,   1,   1,0.98675823, -64.897234, 1.10000, 0.90000, 1.10000, 0.90000
 6088,'36061009300 ',  69.0000,1,  24,   1,   1,0.98442692, -65.260934, 1.10000, 0.90000, 1.10000, 0.90000
 6089,'36061009400 ',  69.0000,1,  24,   1,   1,0.98689455, -64.879878, 1.10000, 0.90000, 1.10000, 0.90000
 6090,'36061009500 ', 138.0000,1,  24,   1,   1,0.99390233, -63.689622, 1.10000, 0.90000, 1.10000, 0.90000
 6091,'36061009600 ', 345.0000,1,  24,   1,   1,1.00538516, -61.425039, 1.10000, 0.90000, 1.10000, 0.90000
 6092,'36061009700 ',  69.0000,1,  24,   1,   1,0.98451072, -65.236475, 1.10000, 0.90000, 1.10000, 0.90000
 6093,'36061009800 ', 138.0000,1,  24,   1,   1,0.99223763, -63.853560, 1.10000, 0.90000, 1.10000, 0.90000
 6094,'36061009900 ',  69.0000,1,  24,   1,   1,0.98371494, -65.310993, 1.10000, 0.90000, 1.10000, 0.90000
 6095,'36061010000 ',  69.0000,1,  24,   1,   1,0.98616076, -64.983192, 1.10000, 0.90000, 1.10000, 0.90000
 6096,'36061010100 ', 138.0000,1,  24,   1,   1,0.99357355, -63.716110, 1.10000, 0.90000, 1.10000, 0.90000
 6097,'36061010200 ',  69.0000,1,  24,   1,   1,0.98615831, -64.973827, 1.10000, 0.90000, 1.10000, 0.90000
 6098,'36061010300 ',  69.0000,1,  24,   1,   1,0.98464483, -65.206341, 1.10000, 0.90000, 1.10000, 0.90000
 6099,'36061010400 ',  69.0000,1,  24,   1,   1,0.98634493, -64.962831, 1.10000, 0.90000, 1.10000, 0.90000
 6100,'36061010601 ', 138.0000,1,  24,   1,   1,0.99201739, -63.891529, 1.10000, 0.90000, 1.10000, 0.90000
 6101,'36061010602 ', 138.0000,1,  24,   1,   1,0.99195093, -63.915073, 1.10000, 0.90000, 1.10000, 0.90000
 6102,'36061010800 ', 138.0000,1,  24,   1,   1,0.99212396, -63.872084, 1.10000, 0.90000, 1.10000, 0.90000
 6103,'36061010900 ', 138.0000,1,  24,   1,   1,0.99329537, -63.734913, 1.10000, 0.90000, 1.10000, 0.90000
 6104,'36061011000 ',  69.0000,1,  24,   1,   1,0.98581403, -65.020525, 1.10000, 0.90000, 1.10000, 0.90000
 6105,'36061011100 ',  69.0000,1,  24,   1,   1,0.98483646, -65.167320, 1.10000, 0.90000, 1.10000, 0.90000
 6106,'36061011201 ',  69.0000,1,  24,   1,   1,0.98596281, -65.001681, 1.10000, 0.90000, 1.10000, 0.90000
 6107,'36061011202 ',  69.0000,1,  24,   1,   1,0.98577100, -65.006804, 1.10000, 0.90000, 1.10000, 0.90000
 6108,'36061011203 ',  69.0000,1,  24,   1,   1,0.98586589, -65.004966, 1.10000, 0.90000, 1.10000, 0.90000
 6109,'36061011300 ', 138.0000,1,  24,   1,   1,0.99310547, -63.745281, 1.10000, 0.90000, 1.10000, 0.90000
 6110,'36061011401 ',  69.0000,1,  24,   1,   1,0.98575109, -65.018388, 1.10000, 0.90000, 1.10000, 0.90000
 6111,'36061011402 ',  69.0000,1,  24,   1,   1,0.98566955, -65.011776, 1.10000, 0.90000, 1.10000, 0.90000
 6112,'36061011500 ',  69.0000,1,  24,   1,   1,0.98504740, -65.130792, 1.10000, 0.90000, 1.10000, 0.90000
 6113,'36061011600 ',  69.0000,1,  24,   1,   1,0.98761141, -64.794999, 1.10000, 0.90000, 1.10000, 0.90000
 6114,'36061011700 ',  69.0000,1,  24,   1,   1,0.98599625, -64.826691, 1.10000, 0.90000, 1.10000, 0.90000
 6115,'36061011800 ', 138.0000,1,  24,   1,   1,0.99137974, -64.028065, 1.10000, 0.90000, 1.10000, 0.90000
 6116,'36061011900 ',  69.0000,1,  24,   1,   1,0.98626536, -64.990022, 1.10000, 0.90000, 1.10000, 0.90000
 6117,'36061012000 ',  69.0000,1,  24,   1,   1,0.98566329, -65.028646, 1.10000, 0.90000, 1.10000, 0.90000
 6118,'36061012100 ',  69.0000,1,  24,   1,   1,0.98457593, -65.157785, 1.10000, 0.90000, 1.10000, 0.90000
 6119,'36061012200 ',  69.0000,1,  24,   1,   1,0.98566198, -65.018975, 1.10000, 0.90000, 1.10000, 0.90000
 6120,'36061012400 ', 138.0000,1,  24,   1,   1,0.99185598, -63.990533, 1.10000, 0.90000, 1.10000, 0.90000
 6121,'36061012500 ', 138.0000,1,  24,   1,   1,0.99281275, -63.732242, 1.10000, 0.90000, 1.10000, 0.90000
 6122,'36061012600 ', 138.0000,1,  24,   1,   1,0.99154800, -64.013557, 1.10000, 0.90000, 1.10000, 0.90000
 6123,'36061012700 ',  69.0000,1,  24,   1,   1,0.98432779, -65.173248, 1.10000, 0.90000, 1.10000, 0.90000
 6124,'36061012800 ',  69.0000,1,  24,   1,   1,0.98517811, -65.027642, 1.10000, 0.90000, 1.10000, 0.90000
 6125,'36061012900 ',  69.0000,1,  24,   1,   1,0.98632127, -64.799630, 1.10000, 0.90000, 1.10000, 0.90000
 6126,'36061013000 ',  69.0000,1,  24,   1,   1,0.98568934, -65.002446, 1.10000, 0.90000, 1.10000, 0.90000
 6127,'36061013100 ',  69.0000,1,  24,   1,   1,0.98455286, -65.158447, 1.10000, 0.90000, 1.10000, 0.90000
 6128,'36061013200 ', 138.0000,1,  24,   1,   1,0.99212992, -63.967447, 1.10000, 0.90000, 1.10000, 0.90000
 6129,'36061013300 ',  69.0000,1,  24,   1,   1,0.98414981, -65.176021, 1.10000, 0.90000, 1.10000, 0.90000
 6130,'36061013400 ', 138.0000,1,  24,   1,   1,0.99164540, -64.006871, 1.10000, 0.90000, 1.10000, 0.90000
 6131,'36061013500 ',  69.0000,1,  24,   1,   1,0.98520088, -65.011667, 1.10000, 0.90000, 1.10000, 0.90000
 6132,'36061013600 ', 345.0000,1,  24,   1,   1,1.00532901, -61.511905, 1.10000, 0.90000, 1.10000, 0.90000
 6133,'36061013700 ',  69.0000,1,  24,   1,   1,0.98507822, -65.077639, 1.10000, 0.90000, 1.10000, 0.90000
 6134,'36061013800 ', 230.0000,1,  24,   1,   1,0.99863124, -62.570031, 1.10000, 0.90000, 1.10000, 0.90000
 6135,'36061013900 ',  69.0000,1,  24,   1,   1,0.98413223, -65.157437, 1.10000, 0.90000, 1.10000, 0.90000
 6136,'36061014000 ', 138.0000,1,  24,   1,   1,0.99158710, -64.014917, 1.10000, 0.90000, 1.10000, 0.90000
 6137,'36061014200 ', 138.0000,1,  24,   1,   1,0.99147093, -64.025975, 1.10000, 0.90000, 1.10000, 0.90000
 6138,'36061014300 ', 138.0000,1,  24,   1,   1,0.98556268, -64.811098, 1.10000, 0.90000, 1.10000, 0.90000
 6139,'36061014401 ',  69.0000,1,  24,   1,   1,0.98700780, -64.917526, 1.10000, 0.90000, 1.10000, 0.90000
 6140,'36061014402 ', 138.0000,1,  24,   1,   1,0.99198633, -63.980827, 1.10000, 0.90000, 1.10000, 0.90000
 6141,'36061014500 ',  69.0000,1,  24,   1,   1,0.98414540, -65.142499, 1.10000, 0.90000, 1.10000, 0.90000
 6142,'36061014601 ',  69.0000,1,  24,   1,   1,0.98730111, -64.870958, 1.10000, 0.90000, 1.10000, 0.90000
 6143,'36061014602 ',  69.0000,1,  24,   1,   1,0.98695385, -64.912970, 1.10000, 0.90000, 1.10000, 0.90000
 6144,'36061014700 ',  69.0000,1,  24,   1,   1,0.98457831, -65.089770, 1.10000, 0.90000, 1.10000, 0.90000
 6145,'36061014801 ', 138.0000,1,  24,   1,   1,0.98592055, -64.778778, 1.10000, 0.90000, 1.10000, 0.90000
 6146,'36061014802 ', 138.0000,1,  24,   1,   1,0.98603344, -64.763314, 1.10000, 0.90000, 1.10000, 0.90000
 6147,'36061014900 ', 138.0000,1,  24,   1,   1,0.98649287, -64.583031, 1.10000, 0.90000, 1.10000, 0.90000
 6148,'36061015001 ', 138.0000,1,  24,   1,   1,0.98577213, -64.793114, 1.10000, 0.90000, 1.10000, 0.90000
 6149,'36061015002 ', 138.0000,1,  24,   1,   1,0.98563915, -64.805156, 1.10000, 0.90000, 1.10000, 0.90000
 6150,'36061015100 ',  69.0000,1,  24,   1,   1,0.98437679, -65.076267, 1.10000, 0.90000, 1.10000, 0.90000
 6151,'36061015200 ',  69.0000,1,  24,   1,   1,0.98460048, -65.430986, 1.10000, 0.90000, 1.10000, 0.90000
 6152,'36061015300 ', 138.0000,1,  24,   1,   1,0.98653275, -64.579486, 1.10000, 0.90000, 1.10000, 0.90000
 6153,'36061015400 ',  69.0000,1,  24,   1,   1,0.98660004, -64.951233, 1.10000, 0.90000, 1.10000, 0.90000
 6154,'36061015500 ',  69.0000,1,  24,   1,   1,0.98410189, -65.105971, 1.10000, 0.90000, 1.10000, 0.90000
 6155,'36061015601 ',  69.0000,1,  24,   1,   1,0.98641795, -64.959839, 1.10000, 0.90000, 1.10000, 0.90000
 6156,'36061015602 ',  69.0000,1,  24,   1,   1,0.98637164, -64.961069, 1.10000, 0.90000, 1.10000, 0.90000
 6157,'36061015700 ', 138.0000,1,  24,   1,   1,0.98662198, -64.569501, 1.10000, 0.90000, 1.10000, 0.90000
 6158,'36061015801 ', 138.0000,1,  24,   1,   1,0.98615527, -64.740665, 1.10000, 0.90000, 1.10000, 0.90000
 6159,'36061015802 ', 138.0000,1,  24,   1,   1,0.98640257, -64.709082, 1.10000, 0.90000, 1.10000, 0.90000
 6160,'36061015900 ', 138.0000,1,  24,   1,   1,0.98728746, -64.474179, 1.10000, 0.90000, 1.10000, 0.90000
 6161,'36061016001 ',  69.0000,1,  24,   1,   1,0.97983855, -66.017644, 1.10000, 0.90000, 1.10000, 0.90000
 6162,'36061016002 ',  69.0000,1,  24,   1,   1,0.97981399, -66.019400, 1.10000, 0.90000, 1.10000, 0.90000
 6163,'36061016100 ', 138.0000,1,  24,   1,   1,0.98679888, -64.553784, 1.10000, 0.90000, 1.10000, 0.90000
 6164,'36061016200 ',  69.0000,1,  24,   1,   1,0.98397410, -65.466619, 1.10000, 0.90000, 1.10000, 0.90000
 6165,'36061016300 ', 138.0000,1,  24,   1,   1,0.98734367, -64.469507, 1.10000, 0.90000, 1.10000, 0.90000
 6166,'36061016400 ',  69.0000,1,  24,   1,   1,0.98429489, -65.141194, 1.10000, 0.90000, 1.10000, 0.90000
 6167,'36061016500 ', 138.0000,1,  24,   1,   1,0.98666072, -64.569624, 1.10000, 0.90000, 1.10000, 0.90000
 6168,'36061016600 ', 138.0000,1,  24,   1,   1,0.98674983, -64.666571, 1.10000, 0.90000, 1.10000, 0.90000
 6169,'36061016700 ', 138.0000,1,  24,   1,   1,0.98707235, -64.507722, 1.10000, 0.90000, 1.10000, 0.90000
 6170,'36061016800 ',  69.0000,1,  24,   1,   1,0.98213822, -65.597649, 1.10000, 0.90000, 1.10000, 0.90000
 6171,'36061016900 ', 138.0000,1,  24,   1,   1,0.98657787, -64.579268, 1.10000, 0.90000, 1.10000, 0.90000
 6172,'36061017000 ', 138.0000,1,  24,   1,   1,0.98739481, -64.584377, 1.10000, 0.90000, 1.10000, 0.90000
 6173,'36061017100 ',  69.0000,1,  24,   1,   1,0.98321456, -65.211395, 1.10000, 0.90000, 1.10000, 0.90000
 6174,'36061017200 ', 138.0000,1,  24,   1,   1,0.98792303, -64.517625, 1.10000, 0.90000, 1.10000, 0.90000
 6175,'36061017300 ', 138.0000,1,  24,   1,   1,0.98654312, -64.584363, 1.10000, 0.90000, 1.10000, 0.90000
 6176,'36061017401 ',  69.0000,1,  24,   1,   1,0.98473364, -65.159035, 1.10000, 0.90000, 1.10000, 0.90000
 6177,'36061017402 ',  69.0000,1,  24,   1,   1,0.98470908, -65.160496, 1.10000, 0.90000, 1.10000, 0.90000
 6178,'36061017500 ', 138.0000,1,  24,   1,   1,0.98671359, -64.554030, 1.10000, 0.90000, 1.10000, 0.90000
 6179,'36061017700 ', 138.0000,1,  24,   1,   1,0.98655450, -64.584268, 1.10000, 0.90000, 1.10000, 0.90000
 6180,'36061017800 ', 138.0000,1,  24,   1,   1,0.99046916, -64.152579, 1.10000, 0.90000, 1.10000, 0.90000
 6181,'36061017900 ',  69.0000,1,  24,   1,   1,0.98291737, -65.255224, 1.10000, 0.90000, 1.10000, 0.90000
 6182,'36061018000 ', 138.0000,1,  24,   1,   1,0.98858953, -64.426647, 1.10000, 0.90000, 1.10000, 0.90000
 6183,'36061018100 ', 138.0000,1,  24,   1,   1,0.98662490, -64.577540, 1.10000, 0.90000, 1.10000, 0.90000
 6184,'36061018200 ', 138.0000,1,  24,   1,   1,0.98859566, -64.407366, 1.10000, 0.90000, 1.10000, 0.90000
 6185,'36061018300 ',  69.0000,1,  24,   1,   1,0.98229015, -65.310822, 1.10000, 0.90000, 1.10000, 0.90000
 6186,'36061018400 ', 138.0000,1,  24,   1,   1,0.98815352, -64.451612, 1.10000, 0.90000, 1.10000, 0.90000
 6187,'36061018500 ',  69.0000,1,  24,   1,   1,0.98264283, -65.283303, 1.10000, 0.90000, 1.10000, 0.90000
 6188,'36061018600 ', 138.0000,1,  24,   1,   1,0.98781258, -64.480094, 1.10000, 0.90000, 1.10000, 0.90000
 6189,'36061018700 ', 138.0000,1,  24,   1,   1,0.98640949, -64.593174, 1.10000, 0.90000, 1.10000, 0.90000
 6190,'36061018800 ', 138.0000,1,  24,   1,   1,0.98919153, -64.347895, 1.10000, 0.90000, 1.10000, 0.90000
 6191,'36061018900 ', 138.0000,1,  24,   1,   1,0.98696119, -64.548477, 1.10000, 0.90000, 1.10000, 0.90000
 6192,'36061019000 ', 138.0000,1,  24,   1,   1,0.98790854, -64.471897, 1.10000, 0.90000, 1.10000, 0.90000
 6193,'36061019100 ', 138.0000,1,  24,   1,   1,0.98634917, -64.602128, 1.10000, 0.90000, 1.10000, 0.90000
 6194,'36061019200 ', 138.0000,1,  24,   1,   1,0.98892659, -64.365148, 1.10000, 0.90000, 1.10000, 0.90000
 6195,'36061019300 ', 138.0000,1,  24,   1,   1,0.98710471, -64.537392, 1.10000, 0.90000, 1.10000, 0.90000
 6196,'36061019400 ', 138.0000,1,  24,   1,   1,0.98905957, -64.356645, 1.10000, 0.90000, 1.10000, 0.90000
 6197,'36061019500 ',  69.0000,1,  24,   1,   1,0.98276174, -65.420406, 1.10000, 0.90000, 1.10000, 0.90000
 6198,'36061019600 ', 138.0000,1,  24,   1,   1,0.98759621, -64.494212, 1.10000, 0.90000, 1.10000, 0.90000
 6199,'36061019701 ',  69.0000,1,  24,   1,   1,0.98009175, -65.700662, 1.10000, 0.90000, 1.10000, 0.90000
 6200,'36061019702 ', 138.0000,1,  24,   1,   1,0.98728901, -64.522980, 1.10000, 0.90000, 1.10000, 0.90000
 6201,'36061019800 ', 138.0000,1,  24,   1,   1,0.98729640, -64.521109, 1.10000, 0.90000, 1.10000, 0.90000
 6202,'36061019900 ', 138.0000,1,  24,   1,   1,0.98656642, -64.767644, 1.10000, 0.90000, 1.10000, 0.90000
 6203,'36061020000 ',  69.0000,1,  24,   1,   1,0.98325723, -65.311970, 1.10000, 0.90000, 1.10000, 0.90000
 6204,'36061020101 ',  69.0000,1,  24,   1,   1,0.97985703, -65.708564, 1.10000, 0.90000, 1.10000, 0.90000
 6205,'36061020102 ',  69.0000,1,  24,   1,   1,0.98053521, -65.686127, 1.10000, 0.90000, 1.10000, 0.90000
 6206,'36061020300 ', 138.0000,1,  24,   1,   1,0.98647052, -64.598249, 1.10000, 0.90000, 1.10000, 0.90000
 6207,'36061020500 ', 138.0000,1,  24,   1,   1,0.98670453, -64.755309, 1.10000, 0.90000, 1.10000, 0.90000
 6208,'36061020600 ',  69.0000,1,  24,   1,   1,0.98179263, -65.627504, 1.10000, 0.90000, 1.10000, 0.90000
 6209,'36061020701 ', 138.0000,1,  24,   1,   1,0.98649454, -64.599799, 1.10000, 0.90000, 1.10000, 0.90000
 6210,'36061020800 ',  69.0000,1,  24,   1,   1,0.98190057, -65.622948, 1.10000, 0.90000, 1.10000, 0.90000
 6211,'36061020901 ', 138.0000,1,  24,   1,   1,0.98656291, -64.599642, 1.10000, 0.90000, 1.10000, 0.90000
 6212,'36061021000 ',  69.0000,1,  24,   1,   1,0.98212576, -65.591837, 1.10000, 0.90000, 1.10000, 0.90000
 6213,'36061021100 ', 138.0000,1,  24,   1,   1,0.98695254, -64.731943, 1.10000, 0.90000, 1.10000, 0.90000
 6214,'36061021200 ', 138.0000,1,  24,   1,   1,0.98721141, -64.562677, 1.10000, 0.90000, 1.10000, 0.90000
 6215,'36061021303 ', 138.0000,1,  24,   1,   1,0.98664623, -64.597709, 1.10000, 0.90000, 1.10000, 0.90000
 6216,'36061021400 ',  69.0000,1,  24,   1,   1,0.98209012, -65.585573, 1.10000, 0.90000, 1.10000, 0.90000
 6217,'36061021500 ', 138.0000,1,  24,   1,   1,0.98676628, -64.591508, 1.10000, 0.90000, 1.10000, 0.90000
 6218,'36061021600 ', 138.0000,1,  24,   1,   1,0.98747241, -64.508145, 1.10000, 0.90000, 1.10000, 0.90000
 6219,'36061021703 ',  69.0000,1,  24,   1,   1,0.98371881, -65.475942, 1.10000, 0.90000, 1.10000, 0.90000
 6220,'36061021800 ', 138.0000,1,  24,   1,   1,0.98760521, -64.496964, 1.10000, 0.90000, 1.10000, 0.90000
 6221,'36061021900 ', 138.0000,1,  24,   1,   1,0.98728019, -64.699486, 1.10000, 0.90000, 1.10000, 0.90000
 6222,'36061022000 ', 138.0000,1,  24,   1,   1,0.98682296, -64.565607, 1.10000, 0.90000, 1.10000, 0.90000
 6223,'36061022102 ',  69.0000,1,  24,   1,   1,0.98275077, -65.523453, 1.10000, 0.90000, 1.10000, 0.90000
 6224,'36061022200 ',  69.0000,1,  24,   1,   1,0.98149377, -65.648855, 1.10000, 0.90000, 1.10000, 0.90000
 6225,'36061022301 ', 138.0000,1,  24,   1,   1,0.98773259, -64.650097, 1.10000, 0.90000, 1.10000, 0.90000
 6226,'36061022302 ', 138.0000,1,  24,   1,   1,0.98753184, -64.672193, 1.10000, 0.90000, 1.10000, 0.90000
 6227,'36061022400 ',  69.0000,1,  24,   1,   1,0.98155123, -65.642394, 1.10000, 0.90000, 1.10000, 0.90000
 6228,'36061022500 ', 138.0000,1,  24,   1,   1,0.98801768, -64.614197, 1.10000, 0.90000, 1.10000, 0.90000
 6229,'36061022600 ', 138.0000,1,  24,   1,   1,0.98694772, -64.580272, 1.10000, 0.90000, 1.10000, 0.90000
 6230,'36061022700 ',  69.0000,1,  24,   1,   1,0.97965610, -65.890657, 1.10000, 0.90000, 1.10000, 0.90000
 6231,'36061022800 ',  69.0000,1,  24,   1,   1,0.98388356, -65.175919, 1.10000, 0.90000, 1.10000, 0.90000
 6232,'36061022900 ', 138.0000,1,  24,   1,   1,0.98771495, -64.641388, 1.10000, 0.90000, 1.10000, 0.90000
 6233,'36061023000 ', 138.0000,1,  24,   1,   1,0.98613566, -64.802847, 1.10000, 0.90000, 1.10000, 0.90000
 6234,'36061023100 ', 138.0000,1,  24,   1,   1,0.98613125, -64.789235, 1.10000, 0.90000, 1.10000, 0.90000
 6235,'36061023200 ', 138.0000,1,  24,   1,   1,0.98604000, -64.806898, 1.10000, 0.90000, 1.10000, 0.90000
 6236,'36061023300 ', 138.0000,1,  24,   1,   1,0.98742098, -64.665342, 1.10000, 0.90000, 1.10000, 0.90000
 6237,'36061023400 ',  69.0000,1,  24,   1,   1,0.97993118, -65.869532, 1.10000, 0.90000, 1.10000, 0.90000
 6238,'36061023501 ', 138.0000,1,  24,   1,   1,0.98622209, -64.774345, 1.10000, 0.90000, 1.10000, 0.90000
 6239,'36061023502 ',  69.0000,1,  24,   1,   1,0.98377234, -65.273434, 1.10000, 0.90000, 1.10000, 0.90000
 6240,'36061023600 ',  69.0000,1,  24,   1,   1,0.97984111, -65.881184, 1.10000, 0.90000, 1.10000, 0.90000
 6241,'36061023700 ', 138.0000,1,  24,   1,   1,0.98706853, -64.692471, 1.10000, 0.90000, 1.10000, 0.90000
 6242,'36061023900 ', 138.0000,1,  24,   1,   1,0.98632896, -64.756737, 1.10000, 0.90000, 1.10000, 0.90000
 6243,'36061024000 ', 138.0000,1,  24,   1,   1,0.99436456, -63.539693, 1.10000, 0.90000, 1.10000, 0.90000
 6244,'36061024100 ', 138.0000,1,  24,   1,   1,0.98681384, -64.710244, 1.10000, 0.90000, 1.10000, 0.90000
 6245,'36061024200 ', 138.0000,1,  24,   1,   1,0.98810983, -64.450553, 1.10000, 0.90000, 1.10000, 0.90000
 6246,'36061024301 ',  69.0000,1,  24,   1,   1,0.97997910, -66.050074, 1.10000, 0.90000, 1.10000, 0.90000
 6247,'36061024302 ',  69.0000,1,  24,   1,   1,0.97965944, -66.075182, 1.10000, 0.90000, 1.10000, 0.90000
 6248,'36061024500 ', 138.0000,1,  24,   1,   1,0.98647857, -64.733036, 1.10000, 0.90000, 1.10000, 0.90000
 6249,'36061024700 ', 138.0000,1,  24,   1,   1,0.98668116, -64.712190, 1.10000, 0.90000, 1.10000, 0.90000
 6250,'36061024900 ',  69.0000,1,  24,   1,   1,0.98150212, -65.749156, 1.10000, 0.90000, 1.10000, 0.90000
 6251,'36061025100 ', 345.0000,1,  24,   1,   1,0.99987960, -62.119368, 1.10000, 0.90000, 1.10000, 0.90000
 6252,'36061025300 ', 138.0000,1,  24,   1,   1,0.98623931, -64.737503, 1.10000, 0.90000, 1.10000, 0.90000
 6253,'36061025500 ',  69.0000,1,  24,   1,   1,0.98107916, -65.768588, 1.10000, 0.90000, 1.10000, 0.90000
 6254,'36061025700 ', 138.0000,1,  24,   1,   1,0.98666126, -64.580361, 1.10000, 0.90000, 1.10000, 0.90000
 6255,'36061025900 ',  69.0000,1,  24,   1,   1,0.97990859, -65.883793, 1.10000, 0.90000, 1.10000, 0.90000
 6256,'36061026100 ',  69.0000,1,  24,   1,   1,0.97568041, -66.817944, 1.10000, 0.90000, 1.10000, 0.90000
 6257,'36061026300 ', 138.0000,1,  24,   1,   1,0.98584419, -64.770964, 1.10000, 0.90000, 1.10000, 0.90000
 6258,'36061026500 ',  69.0000,1,  24,   1,   1,0.97573733, -66.798670, 1.10000, 0.90000, 1.10000, 0.90000
 6259,'36061026700 ',  69.0000,1,  24,   1,   1,0.97500515, -66.872128, 1.10000, 0.90000, 1.10000, 0.90000
 6260,'36061026900 ',  69.0000,1,  24,   1,   1,0.97508162, -66.870038, 1.10000, 0.90000, 1.10000, 0.90000
 6261,'36061027100 ',  69.0000,1,  24,   1,   1,0.97488242, -66.883924, 1.10000, 0.90000, 1.10000, 0.90000
 6262,'36061027300 ',  69.0000,1,  24,   1,   1,0.98406392, -65.011694, 1.10000, 0.90000, 1.10000, 0.90000
 6263,'36061027500 ',  69.0000,1,  24,   1,   1,0.98391336, -65.015519, 1.10000, 0.90000, 1.10000, 0.90000
 6264,'36061027700 ', 230.0000,1,  24,   1,   1,0.99171323, -63.478351, 1.10000, 0.90000, 1.10000, 0.90000
 6265,'36061027900 ',  69.0000,1,  24,   1,   1,0.98457849, -64.971833, 1.10000, 0.90000, 1.10000, 0.90000
 6266,'36061028100 ',  69.0000,1,  24,   1,   1,0.98436147, -64.976266, 1.10000, 0.90000, 1.10000, 0.90000
 6267,'36061028300 ',  69.0000,1,  24,   1,   1,0.98479527, -64.922335, 1.10000, 0.90000, 1.10000, 0.90000
 6268,'36061028500 ',  69.0000,1,  24,   1,   1,0.98452556, -64.941760, 1.10000, 0.90000, 1.10000, 0.90000
 6269,'36061028700 ',  69.0000,1,  24,   1,   1,0.98415142, -64.951677, 1.10000, 0.90000, 1.10000, 0.90000
 6270,'36061029100 ', 138.0000,1,  24,   1,   1,0.98454154, -64.920969, 1.10000, 0.90000, 1.10000, 0.90000
 6271,'36061029300 ', 138.0000,1,  24,   1,   1,0.98439348, -64.937033, 1.10000, 0.90000, 1.10000, 0.90000
 6272,'36061029500 ',  69.0000,1,  24,   1,   1,0.97775257, -66.278120, 1.10000, 0.90000, 1.10000, 0.90000
 6273,'36061029700 ',  69.0000,1,  24,   1,   1,0.97755802, -66.283407, 1.10000, 0.90000, 1.10000, 0.90000
 6274,'36061029900 ',  69.0000,1,  24,   1,   1,0.97910255, -65.905725, 1.10000, 0.90000, 1.10000, 0.90000
 6275,'36061030300 ', 138.0000,1,  24,   1,   1,0.98425585, -64.947074, 1.10000, 0.90000, 1.10000, 0.90000
 6276,'36061030700 ', 138.0000,1,  24,   1,   1,0.98408961, -64.965829, 1.10000, 0.90000, 1.10000, 0.90000
 6277,'36061030900 ', 138.0000,1,  24,   1,   1,0.98367244, -65.011113, 1.10000, 0.90000, 1.10000, 0.90000
 6278,'36061031100 ',  69.0000,1,  24,   1,   1,0.97560537, -66.820014, 1.10000, 0.90000, 1.10000, 0.90000
 6279,'36061031703 ',  69.0000,1,  24,   1,   1,0.98826230, -64.176273, 1.10000, 0.90000, 1.10000, 0.90000
 6280,'36061031704 ',  69.0000,1,  24,   1,   1,0.98889315, -64.093273, 1.10000, 0.90000, 1.10000, 0.90000
 6281,'36061031900 ',  69.0000,1,  24,   1,   1,0.98985440, -63.873539, 1.10000, 0.90000, 1.10000, 0.90000
 6282,'36063020100 ',  69.0000,1,  24,   1,   1,1.01536119, -73.338576, 1.10000, 0.90000, 1.10000, 0.90000
 6283,'36063020200 ', 138.0000,1,  24,   1,   1,1.01580715, -71.705648, 1.10000, 0.90000, 1.10000, 0.90000
 6284,'36063020300 ', 138.0000,1,  24,   1,   1,1.01514852, -71.669284, 1.10000, 0.90000, 1.10000, 0.90000
 6285,'36063020400 ',  69.0000,1,  24,   1,   1,1.01521003, -73.436411, 1.10000, 0.90000, 1.10000, 0.90000
 6286,'36063020500 ',  69.0000,1,  24,   1,   1,1.01609468, -73.511557, 1.10000, 0.90000, 1.10000, 0.90000
 6287,'36063020600 ',  69.0000,1,  24,   1,   1,1.01512909, -73.440045, 1.10000, 0.90000, 1.10000, 0.90000
 6288,'36063020700 ',  69.0000,1,  24,   1,   1,1.01472032, -73.538311, 1.10000, 0.90000, 1.10000, 0.90000
 6289,'36063020900 ',  69.0000,1,  24,   1,   1,1.01586485, -73.520013, 1.10000, 0.90000, 1.10000, 0.90000
 6290,'36063021000 ', 138.0000,1,  24,   1,   1,1.01573837, -74.818391, 1.10000, 0.90000, 1.10000, 0.90000
 6291,'36063021100 ',  69.0000,1,  24,   1,   1,1.01639390, -73.628784, 1.10000, 0.90000, 1.10000, 0.90000
 6292,'36063021200 ',  69.0000,1,  24,   1,   1,1.01657629, -73.686553, 1.10000, 0.90000, 1.10000, 0.90000
 6293,'36063021300 ',  69.0000,1,  24,   1,   1,1.01408660, -73.641986, 1.10000, 0.90000, 1.10000, 0.90000
 6294,'36063021400 ', 138.0000,1,  24,   1,   1,1.01556814, -74.861653, 1.10000, 0.90000, 1.10000, 0.90000
 6295,'36063021700 ', 138.0000,1,  24,   1,   1,1.01542711, -74.908604, 1.10000, 0.90000, 1.10000, 0.90000
 6296,'36063022000 ', 138.0000,1,  24,   1,   1,1.01949167, -74.680708, 1.10000, 0.90000, 1.10000, 0.90000
 6297,'36063022100 ',  69.0000,1,  24,   1,   1,1.00950921, -74.173880, 1.10000, 0.90000, 1.10000, 0.90000
 6298,'36063022200 ',  69.0000,1,  24,   1,   1,1.00918579, -74.111808, 1.10000, 0.90000, 1.10000, 0.90000
 6299,'36063022300 ',  69.0000,1,  24,   1,   1,1.00931454, -74.124095, 1.10000, 0.90000, 1.10000, 0.90000
 6300,'36063022401 ',  69.0000,1,  24,   1,   1,1.00916243, -74.047727, 1.10000, 0.90000, 1.10000, 0.90000
 6301,'36063022500 ',  69.0000,1,  24,   1,   1,1.00906515, -73.991911, 1.10000, 0.90000, 1.10000, 0.90000
 6302,'36063022601 ',  69.0000,1,  24,   1,   1,1.01421666, -73.099656, 1.10000, 0.90000, 1.10000, 0.90000
 6303,'36063022602 ',  69.0000,1,  24,   1,   1,1.00988555, -73.798630, 1.10000, 0.90000, 1.10000, 0.90000
 6304,'36063022702 ', 138.0000,1,  24,   1,   1,1.00612450, -70.575771, 1.10000, 0.90000, 1.10000, 0.90000
 6305,'36063022711 ', 138.0000,1,  24,   1,   1,1.00655031, -73.104027, 1.10000, 0.90000, 1.10000, 0.90000
 6306,'36063022712 ',  69.0000,1,  24,   1,   1,1.00826252, -74.021198, 1.10000, 0.90000, 1.10000, 0.90000
 6307,'36063022803 ',  69.0000,1,  24,   1,   1,1.00951600, -73.246860, 1.10000, 0.90000, 1.10000, 0.90000
 6308,'36063022804 ',  69.0000,1,  24,   1,   1,1.00889695, -73.105844, 1.10000, 0.90000, 1.10000, 0.90000
 6309,'36063022901 ', 138.0000,1,  24,   1,   1,1.00824797, -72.818928, 1.10000, 0.90000, 1.10000, 0.90000
 6310,'36063022902 ',  69.0000,1,  24,   1,   1,1.00941432, -73.665605, 1.10000, 0.90000, 1.10000, 0.90000
 6311,'36063023001 ',  69.0000,1,  24,   1,   1,1.00831211, -73.866843, 1.10000, 0.90000, 1.10000, 0.90000
 6312,'36063023100 ',  69.0000,1,  24,   1,   1,1.00767541, -73.912072, 1.10000, 0.90000, 1.10000, 0.90000
 6313,'36063023200 ',  69.0000,1,  24,   1,   1,1.00721240, -73.946811, 1.10000, 0.90000, 1.10000, 0.90000
 6314,'36063023300 ', 138.0000,1,  24,   1,   1,1.00754833, -72.815977, 1.10000, 0.90000, 1.10000, 0.90000
 6315,'36063023401 ',  69.0000,1,  24,   1,   1,1.00208986, -70.641402, 1.10000, 0.90000, 1.10000, 0.90000
 6316,'36063023402 ',  69.0000,1,  24,   1,   1,0.99123490, -71.128647, 1.10000, 0.90000, 1.10000, 0.90000
 6317,'36063023404 ',  69.0000,1,  24,   1,   1,0.99044567, -71.414627, 1.10000, 0.90000, 1.10000, 0.90000
 6318,'36063023405 ',  69.0000,1,  24,   1,   1,0.99143142, -71.330145, 1.10000, 0.90000, 1.10000, 0.90000
 6319,'36063023500 ', 138.0000,1,  24,   1,   1,0.99444366, -70.149308, 1.10000, 0.90000, 1.10000, 0.90000
 6320,'36063023600 ', 138.0000,1,  24,   1,   1,0.99455053, -70.221885, 1.10000, 0.90000, 1.10000, 0.90000
 6321,'36063023700 ',  69.0000,1,  24,   1,   1,0.99412477, -71.103977, 1.10000, 0.90000, 1.10000, 0.90000
 6322,'36063023800 ',  69.0000,1,  24,   1,   1,0.96982205, -72.541404, 1.10000, 0.90000, 1.10000, 0.90000
 6323,'36063023901 ',  69.0000,1,  24,   1,   1,0.99492818, -71.088759, 1.10000, 0.90000, 1.10000, 0.90000
 6324,'36063023902 ',  69.0000,1,  24,   1,   1,0.96896172, -72.547011, 1.10000, 0.90000, 1.10000, 0.90000
 6325,'36063024001 ',  69.0000,1,  24,   1,   1,0.97425371, -71.700102, 1.10000, 0.90000, 1.10000, 0.90000
 6326,'36063024002 ',  69.0000,1,  24,   1,   1,0.98690891, -70.799876, 1.10000, 0.90000, 1.10000, 0.90000
 6327,'36063024101 ',  69.0000,1,  24,   1,   1,0.99522990, -69.915510, 1.10000, 0.90000, 1.10000, 0.90000
 6328,'36063024102 ',  69.0000,1,  24,   1,   1,1.00423801, -68.908228, 1.10000, 0.90000, 1.10000, 0.90000
 6329,'36063024201 ', 138.0000,1,  24,   1,   1,0.99947625, -69.591937, 1.10000, 0.90000, 1.10000, 0.90000
 6330,'36063024202 ',  69.0000,1,  24,   1,   1,0.98475534, -70.733152, 1.10000, 0.90000, 1.10000, 0.90000
 6331,'36063024301 ',  69.0000,1,  24,   1,   1,0.97795814, -70.852148, 1.10000, 0.90000, 1.10000, 0.90000
 6332,'36063024302 ',  69.0000,1,  24,   1,   1,0.97923630, -70.829560, 1.10000, 0.90000, 1.10000, 0.90000
 6333,'36063024303 ',  69.0000,1,  24,   1,   1,0.99407828, -71.147956, 1.10000, 0.90000, 1.10000, 0.90000
 6334,'36063024401 ',  69.0000,1,  24,   1,   1,1.01587033, -72.901239, 1.10000, 0.90000, 1.10000, 0.90000
 6335,'36063024404 ',  69.0000,1,  24,   1,   1,1.01517415, -72.932521, 1.10000, 0.90000, 1.10000, 0.90000
 6336,'36063024405 ',  69.0000,1,  24,   1,   1,1.00361180, -73.128329, 1.10000, 0.90000, 1.10000, 0.90000
 6337,'36063024406 ',  69.0000,1,  24,   1,   1,1.01073444, -73.373293, 1.10000, 0.90000, 1.10000, 0.90000
 6338,'36063024501 ',  69.0000,1,  24,   1,   1,0.99671185, -72.216212, 1.10000, 0.90000, 1.10000, 0.90000
 6339,'36063024502 ', 138.0000,1,  24,   1,   1,0.99416709, -71.352951, 1.10000, 0.90000, 1.10000, 0.90000
 6340,'36063024600 ',  69.0000,1,  24,   1,   1,1.00951040, -73.443938, 1.10000, 0.90000, 1.10000, 0.90000
 6341,'36063940001 ',  69.0000,1,  24,   1,   1,1.00726008, -73.271490, 1.10000, 0.90000, 1.10000, 0.90000
 6342,'36065020102 ',  69.0000,1,  24,   1,   1,0.96631289, -65.742702, 1.10000, 0.90000, 1.10000, 0.90000
 6343,'36065020300 ', 138.0000,1,  24,   1,   1,0.96943933, -65.172483, 1.10000, 0.90000, 1.10000, 0.90000
 6344,'36065020705 ',  69.0000,1,  24,   1,   1,0.96720225, -65.488612, 1.10000, 0.90000, 1.10000, 0.90000
 6345,'36065020802 ', 138.0000,1,  24,   1,   1,0.96890742, -65.301369, 1.10000, 0.90000, 1.10000, 0.90000
 6346,'36065020803 ', 138.0000,1,  24,   1,   1,0.96910995, -65.267266, 1.10000, 0.90000, 1.10000, 0.90000
 6347,'36065020900 ', 138.0000,1,  24,   1,   1,0.96972233, -65.093451, 1.10000, 0.90000, 1.10000, 0.90000
 6348,'36065021000 ', 138.0000,1,  24,   1,   1,0.96924603, -65.228949, 1.10000, 0.90000, 1.10000, 0.90000
 6349,'36065021101 ',  69.0000,1,  24,   1,   1,0.96671414, -65.731452, 1.10000, 0.90000, 1.10000, 0.90000
 6350,'36065021102 ', 138.0000,1,  24,   1,   1,0.97002709, -64.989981, 1.10000, 0.90000, 1.10000, 0.90000
 6351,'36065021103 ',  69.0000,1,  24,   1,   1,0.96696264, -65.515236, 1.10000, 0.90000, 1.10000, 0.90000
 6352,'36065021201 ', 138.0000,1,  24,   1,   1,0.96945077, -65.142922, 1.10000, 0.90000, 1.10000, 0.90000
 6353,'36065021202 ',  69.0000,1,  24,   1,   1,0.96823341, -65.363886, 1.10000, 0.90000, 1.10000, 0.90000
 6354,'36065021301 ',  69.0000,1,  24,   1,   1,0.96470356, -66.456183, 1.10000, 0.90000, 1.10000, 0.90000
 6355,'36065021302 ', 138.0000,1,  24,   1,   1,0.96919882, -65.212112, 1.10000, 0.90000, 1.10000, 0.90000
 6356,'36065021303 ',  69.0000,1,  24,   1,   1,0.96832997, -65.379110, 1.10000, 0.90000, 1.10000, 0.90000
 6357,'36065021401 ',  69.0000,1,  24,   1,   1,0.96731085, -65.459140, 1.10000, 0.90000, 1.10000, 0.90000
 6358,'36065021402 ',  69.0000,1,  24,   1,   1,0.96763736, -65.430057, 1.10000, 0.90000, 1.10000, 0.90000
 6359,'36065021500 ', 138.0000,1,  24,   1,   1,0.96961898, -65.096668, 1.10000, 0.90000, 1.10000, 0.90000
 6360,'36065021601 ', 138.0000,1,  24,   1,   1,0.96832144, -65.509410, 1.10000, 0.90000, 1.10000, 0.90000
 6361,'36065021602 ',  69.0000,1,  24,   1,   1,0.96486884, -66.417272, 1.10000, 0.90000, 1.10000, 0.90000
 6362,'36065021701 ',  69.0000,1,  24,   1,   1,0.96583551, -65.615353, 1.10000, 0.90000, 1.10000, 0.90000
 6363,'36065021702 ', 138.0000,1,  24,   1,   1,0.97103649, -64.589759, 1.10000, 0.90000, 1.10000, 0.90000
 6364,'36065021900 ',  69.0000,1,  24,   1,   1,0.97103715, -64.156759, 1.10000, 0.90000, 1.10000, 0.90000
 6365,'36065022000 ', 138.0000,1,  24,   1,   1,0.97524691, -63.219568, 1.10000, 0.90000, 1.10000, 0.90000
 6366,'36065022100 ',  69.0000,1,  24,   1,   1,0.97241104, -63.775020, 1.10000, 0.90000, 1.10000, 0.90000
 6367,'36065022200 ',  69.0000,1,  24,   1,   1,0.97136343, -64.141678, 1.10000, 0.90000, 1.10000, 0.90000
 6368,'36065022400 ',  69.0000,1,  24,   1,   1,0.97148252, -64.130886, 1.10000, 0.90000, 1.10000, 0.90000
 6369,'36065022500 ', 138.0000,1,  24,   1,   1,0.97493523, -63.460797, 1.10000, 0.90000, 1.10000, 0.90000
 6370,'36065022701 ',  69.0000,1,  24,   1,   1,0.97073627, -64.159150, 1.10000, 0.90000, 1.10000, 0.90000
 6371,'36065022702 ', 138.0000,1,  24,   1,   1,0.97628683, -62.914478, 1.10000, 0.90000, 1.10000, 0.90000
 6372,'36065022800 ',  69.0000,1,  24,   1,   1,0.97042805, -64.198608, 1.10000, 0.90000, 1.10000, 0.90000
 6373,'36065023000 ',  69.0000,1,  24,   1,   1,0.96723258, -64.654168, 1.10000, 0.90000, 1.10000, 0.90000
 6374,'36065023200 ',  69.0000,1,  24,   1,   1,0.96673101, -65.408712, 1.10000, 0.90000, 1.10000, 0.90000
 6375,'36065023300 ',  69.0000,1,  24,   1,   1,0.96783137, -65.398993, 1.10000, 0.90000, 1.10000, 0.90000
 6376,'36065023400 ', 345.0000,1,  24,   1,   1,0.98039681, -62.258800, 1.10000, 0.90000, 1.10000, 0.90000
 6377,'36065023501 ', 138.0000,1,  24,   1,   1,0.97156632, -64.474882, 1.10000, 0.90000, 1.10000, 0.90000
 6378,'36065023502 ', 138.0000,1,  24,   1,   1,0.97149754, -64.390024, 1.10000, 0.90000, 1.10000, 0.90000
 6379,'36065023702 ',  69.0000,1,  24,   1,   1,0.97739738, -65.081096, 1.10000, 0.90000, 1.10000, 0.90000
 6380,'36065023901 ',  69.0000,1,  24,   1,   1,0.96447492, -66.426042, 1.10000, 0.90000, 1.10000, 0.90000
 6381,'36065023902 ',  69.0000,1,  24,   1,   1,0.96459609, -65.940661, 1.10000, 0.90000, 1.10000, 0.90000
 6382,'36065024000 ',  69.0000,1,  24,   1,   1,0.98441088, -65.802404, 1.10000, 0.90000, 1.10000, 0.90000
 6383,'36065024101 ',  69.0000,1,  24,   1,   1,0.96303999, -64.482819, 1.10000, 0.90000, 1.10000, 0.90000
 6384,'36065024102 ',  69.0000,1,  24,   1,   1,0.98403871, -66.048742, 1.10000, 0.90000, 1.10000, 0.90000
 6385,'36065024200 ',  69.0000,1,  24,   1,   1,0.96556252, -64.401499, 1.10000, 0.90000, 1.10000, 0.90000
 6386,'36065024301 ', 138.0000,1,  24,   1,   1,0.97758305, -62.548864, 1.10000, 0.90000, 1.10000, 0.90000
 6387,'36065024302 ', 138.0000,1,  24,   1,   1,0.97973615, -61.974582, 1.10000, 0.90000, 1.10000, 0.90000
 6388,'36065024303 ',  69.0000,1,  24,   1,   1,0.96877593, -64.271226, 1.10000, 0.90000, 1.10000, 0.90000
 6389,'36065024400 ', 138.0000,1,  24,   1,   1,0.98518193, -60.694605, 1.10000, 0.90000, 1.10000, 0.90000
 6390,'36065024500 ',  69.0000,1,  24,   1,   1,0.97666609, -61.457045, 1.10000, 0.90000, 1.10000, 0.90000
 6391,'36065025001 ',  69.0000,1,  24,   1,   1,0.96671653, -65.445869, 1.10000, 0.90000, 1.10000, 0.90000
 6392,'36065025002 ',  69.0000,1,  24,   1,   1,0.96766061, -65.271146, 1.10000, 0.90000, 1.10000, 0.90000
 6393,'36065025003 ',  69.0000,1,  24,   1,   1,0.96919948, -65.033414, 1.10000, 0.90000, 1.10000, 0.90000
 6394,'36065025100 ',  69.0000,1,  24,   1,   1,0.96569604, -65.565677, 1.10000, 0.90000, 1.10000, 0.90000
 6395,'36065025200 ',  69.0000,1,  24,   1,   1,0.96440572, -65.617853, 1.10000, 0.90000, 1.10000, 0.90000
 6396,'36065025300 ',  69.0000,1,  24,   1,   1,0.96623784, -65.565568, 1.10000, 0.90000, 1.10000, 0.90000
 6397,'36065025400 ',  69.0000,1,  24,   1,   1,0.96279359, -65.700908, 1.10000, 0.90000, 1.10000, 0.90000
 6398,'36065025500 ',  69.0000,1,  24,   1,   1,0.95978123, -65.976212, 1.10000, 0.90000, 1.10000, 0.90000
 6399,'36065025600 ', 138.0000,1,  24,   1,   1,0.97307783, -64.168254, 1.10000, 0.90000, 1.10000, 0.90000
 6400,'36065025700 ', 138.0000,1,  24,   1,   1,0.97040397, -64.686194, 1.10000, 0.90000, 1.10000, 0.90000
 6401,'36065025800 ', 138.0000,1,  24,   1,   1,0.96845120, -65.074443, 1.10000, 0.90000, 1.10000, 0.90000
 6402,'36065025900 ',  69.0000,1,  24,   1,   1,0.97057742, -64.197529, 1.10000, 0.90000, 1.10000, 0.90000
 6403,'36065026100 ', 138.0000,1,  24,   1,   1,0.97183013, -64.202262, 1.10000, 0.90000, 1.10000, 0.90000
 6404,'36065026200 ',  69.0000,1,  24,   1,   1,0.95616513, -66.485068, 1.10000, 0.90000, 1.10000, 0.90000
 6405,'36065026300 ', 138.0000,1,  24,   1,   1,0.97488308, -63.358085, 1.10000, 0.90000, 1.10000, 0.90000
 6406,'36065026400 ', 138.0000,1,  24,   1,   1,0.96977121, -65.056172, 1.10000, 0.90000, 1.10000, 0.90000
 6407,'36065026500 ',  69.0000,1,  24,   1,   1,0.96769035, -65.428479, 1.10000, 0.90000, 1.10000, 0.90000
 6408,'36065026600 ',  69.0000,1,  24,   1,   1,0.95788419, -66.395340, 1.10000, 0.90000, 1.10000, 0.90000
 6409,'36065026700 ', 138.0000,1,  24,   1,   1,0.98343140, -60.646588, 1.10000, 0.90000, 1.10000, 0.90000
 6410,'36065940000 ', 138.0000,1,  24,   1,   1,0.98186129, -62.617398, 1.10000, 0.90000, 1.10000, 0.90000
 6411,'36065940100 ', 138.0000,1,  24,   1,   1,0.98171145, -61.969500, 1.10000, 0.90000, 1.10000, 0.90000
 6412,'36065940200 ', 138.0000,1,  24,   1,   1,0.97854698, -63.245141, 1.10000, 0.90000, 1.10000, 0.90000
 6413,'36065980002 ', 138.0000,1,  24,   1,   1,0.96885699, -65.343300, 1.10000, 0.90000, 1.10000, 0.90000
 6414,'36065980003 ',  69.0000,1,  24,   1,   1,0.96720350, -65.488714, 1.10000, 0.90000, 1.10000, 0.90000
 6415,'36065980100 ', 138.0000,1,  24,   1,   1,0.97554922, -63.520684, 1.10000, 0.90000, 1.10000, 0.90000
 6416,'36067000100 ',  69.0000,1,  24,   1,   1,0.97146833, -62.144688, 1.10000, 0.90000, 1.10000, 0.90000
 6417,'36067000200 ',  69.0000,1,  24,   1,   1,0.97232836, -61.893439, 1.10000, 0.90000, 1.10000, 0.90000
 6418,'36067000300 ',  69.0000,1,  24,   1,   1,0.97208703, -61.899293, 1.10000, 0.90000, 1.10000, 0.90000
 6419,'36067000400 ', 138.0000,1,  24,   1,   1,0.97999644, -60.787905, 1.10000, 0.90000, 1.10000, 0.90000
 6420,'36067000501 ',  69.0000,1,  24,   1,   1,0.97235453, -61.992020, 1.10000, 0.90000, 1.10000, 0.90000
 6421,'36067000600 ',  69.0000,1,  24,   1,   1,0.97248620, -61.927426, 1.10000, 0.90000, 1.10000, 0.90000
 6422,'36067000700 ',  69.0000,1,  24,   1,   1,0.97323513, -61.899593, 1.10000, 0.90000, 1.10000, 0.90000
 6423,'36067000800 ', 138.0000,1,  24,   1,   1,0.97948891, -60.928798, 1.10000, 0.90000, 1.10000, 0.90000
 6424,'36067000900 ',  69.0000,1,  24,   1,   1,0.97528505, -61.219436, 1.10000, 0.90000, 1.10000, 0.90000
 6425,'36067001000 ', 138.0000,1,  24,   1,   1,0.98406726, -60.576395, 1.10000, 0.90000, 1.10000, 0.90000
 6426,'36067001400 ',  69.0000,1,  24,   1,   1,0.97337884, -61.961147, 1.10000, 0.90000, 1.10000, 0.90000
 6427,'36067001500 ', 138.0000,1,  24,   1,   1,0.97920489, -61.023506, 1.10000, 0.90000, 1.10000, 0.90000
 6428,'36067001600 ', 138.0000,1,  24,   1,   1,0.97907478, -61.078639, 1.10000, 0.90000, 1.10000, 0.90000
 6429,'36067001701 ',  69.0000,1,  24,   1,   1,0.98160297, -60.886690, 1.10000, 0.90000, 1.10000, 0.90000
 6430,'36067001702 ', 138.0000,1,  24,   1,   1,0.98276591, -60.809932, 1.10000, 0.90000, 1.10000, 0.90000
 6431,'36067001800 ',  69.0000,1,  24,   1,   1,0.98195136, -60.876294, 1.10000, 0.90000, 1.10000, 0.90000
 6432,'36067001900 ', 138.0000,1,  24,   1,   1,0.98578829, -60.426991, 1.10000, 0.90000, 1.10000, 0.90000
 6433,'36067002000 ',  69.0000,1,  24,   1,   1,0.97006154, -62.184146, 1.10000, 0.90000, 1.10000, 0.90000
 6434,'36067002101 ',  69.0000,1,  24,   1,   1,0.97193813, -62.286558, 1.10000, 0.90000, 1.10000, 0.90000
 6435,'36067002300 ',  69.0000,1,  24,   1,   1,0.97290969, -61.975272, 1.10000, 0.90000, 1.10000, 0.90000
 6436,'36067002400 ', 138.0000,1,  24,   1,   1,0.97896969, -61.124135, 1.10000, 0.90000, 1.10000, 0.90000
 6437,'36067002700 ',  69.0000,1,  24,   1,   1,0.96983469, -62.190525, 1.10000, 0.90000, 1.10000, 0.90000
 6438,'36067002901 ', 138.0000,1,  24,   1,   1,0.97937304, -61.569620, 1.10000, 0.90000, 1.10000, 0.90000
 6439,'36067003000 ',  69.0000,1,  24,   1,   1,0.97158408, -62.346404, 1.10000, 0.90000, 1.10000, 0.90000
 6440,'36067003200 ',  69.0000,1,  24,   1,   1,0.97085571, -62.381887, 1.10000, 0.90000, 1.10000, 0.90000
 6441,'36067003400 ', 138.0000,1,  24,   1,   1,0.97886080, -61.189103, 1.10000, 0.90000, 1.10000, 0.90000
 6442,'36067003500 ', 138.0000,1,  24,   1,   1,0.98174471, -61.046359, 1.10000, 0.90000, 1.10000, 0.90000
 6443,'36067003601 ',  69.0000,1,  24,   1,   1,0.97621965, -61.516263, 1.10000, 0.90000, 1.10000, 0.90000
 6444,'36067003602 ',  69.0000,1,  24,   1,   1,0.97928125, -61.310544, 1.10000, 0.90000, 1.10000, 0.90000
 6445,'36067003800 ',  69.0000,1,  24,   1,   1,0.97323322, -62.277077, 1.10000, 0.90000, 1.10000, 0.90000
 6446,'36067003900 ',  69.0000,1,  24,   1,   1,0.97224736, -62.354026, 1.10000, 0.90000, 1.10000, 0.90000
 6447,'36067004000 ',  69.0000,1,  24,   1,   1,0.97147048, -62.348835, 1.10000, 0.90000, 1.10000, 0.90000
 6448,'36067004200 ', 138.0000,1,  24,   1,   1,0.97894299, -61.373122, 1.10000, 0.90000, 1.10000, 0.90000
 6449,'36067004301 ',  69.0000,1,  24,   1,   1,0.97494721, -61.621816, 1.10000, 0.90000, 1.10000, 0.90000
 6450,'36067004302 ', 138.0000,1,  24,   1,   1,0.97887671, -61.279904, 1.10000, 0.90000, 1.10000, 0.90000
 6451,'36067004400 ',  69.0000,1,  24,   1,   1,0.97549820, -61.621919, 1.10000, 0.90000, 1.10000, 0.90000
 6452,'36067004500 ', 138.0000,1,  24,   1,   1,0.98103553, -61.239620, 1.10000, 0.90000, 1.10000, 0.90000
 6453,'36067004600 ',  69.0000,1,  24,   1,   1,0.97688079, -61.456922, 1.10000, 0.90000, 1.10000, 0.90000
 6454,'36067004800 ',  69.0000,1,  24,   1,   1,0.97223860, -62.269359, 1.10000, 0.90000, 1.10000, 0.90000
 6455,'36067004900 ',  69.0000,1,  24,   1,   1,0.97330785, -62.300266, 1.10000, 0.90000, 1.10000, 0.90000
 6456,'36067005000 ',  69.0000,1,  24,   1,   1,0.97338784, -62.312608, 1.10000, 0.90000, 1.10000, 0.90000
 6457,'36067005100 ', 138.0000,1,  24,   1,   1,0.97838897, -61.730901, 1.10000, 0.90000, 1.10000, 0.90000
 6458,'36067005200 ',  69.0000,1,  24,   1,   1,0.97205400, -62.359402, 1.10000, 0.90000, 1.10000, 0.90000
 6459,'36067005300 ',  69.0000,1,  24,   1,   1,0.97206002, -62.489312, 1.10000, 0.90000, 1.10000, 0.90000
 6460,'36067005400 ',  69.0000,1,  24,   1,   1,0.97178429, -62.495459, 1.10000, 0.90000, 1.10000, 0.90000
 6461,'36067005500 ', 138.0000,1,  24,   1,   1,0.97841448, -61.632198, 1.10000, 0.90000, 1.10000, 0.90000
 6462,'36067005601 ', 138.0000,1,  24,   1,   1,0.98050690, -61.407936, 1.10000, 0.90000, 1.10000, 0.90000
 6463,'36067005602 ', 138.0000,1,  24,   1,   1,0.98017710, -61.512417, 1.10000, 0.90000, 1.10000, 0.90000
 6464,'36067005700 ',  69.0000,1,  24,   1,   1,0.97313362, -62.380452, 1.10000, 0.90000, 1.10000, 0.90000
 6465,'36067005800 ', 138.0000,1,  24,   1,   1,0.97831637, -61.756262, 1.10000, 0.90000, 1.10000, 0.90000
 6466,'36067005900 ', 138.0000,1,  24,   1,   1,0.97826570, -61.777422, 1.10000, 0.90000, 1.10000, 0.90000
 6467,'36067006000 ', 138.0000,1,  24,   1,   1,0.97809553, -61.980757, 1.10000, 0.90000, 1.10000, 0.90000
 6468,'36067006101 ', 138.0000,1,  24,   1,   1,0.97821558, -61.809469, 1.10000, 0.90000, 1.10000, 0.90000
 6469,'36067006102 ',  69.0000,1,  24,   1,   1,0.97299498, -62.434623, 1.10000, 0.90000, 1.10000, 0.90000
 6470,'36067006103 ',  69.0000,1,  24,   1,   1,0.97272086, -62.440763, 1.10000, 0.90000, 1.10000, 0.90000
 6471,'36067010100 ',  69.0000,1,  24,   1,   1,0.96866363, -61.770298, 1.10000, 0.90000, 1.10000, 0.90000
 6472,'36067010200 ',  69.0000,1,  24,   1,   1,0.97479820, -60.397041, 1.10000, 0.90000, 1.10000, 0.90000
 6473,'36067010301 ',  69.0000,1,  24,   1,   1,0.97268629, -60.969684, 1.10000, 0.90000, 1.10000, 0.90000
 6474,'36067010321 ',  69.0000,1,  24,   1,   1,0.96963441, -60.995297, 1.10000, 0.90000, 1.10000, 0.90000
 6475,'36067010322 ',  69.0000,1,  24,   1,   1,0.97014558, -60.990427, 1.10000, 0.90000, 1.10000, 0.90000
 6476,'36067010400 ',  69.0000,1,  24,   1,   1,0.97063488, -61.724959, 1.10000, 0.90000, 1.10000, 0.90000
 6477,'36067010500 ',  69.0000,1,  24,   1,   1,0.97538310, -61.304479, 1.10000, 0.90000, 1.10000, 0.90000
 6478,'36067010600 ',  69.0000,1,  24,   1,   1,0.97663343, -61.292888, 1.10000, 0.90000, 1.10000, 0.90000
 6479,'36067010700 ',  69.0000,1,  24,   1,   1,0.97603470, -61.300265, 1.10000, 0.90000, 1.10000, 0.90000
 6480,'36067010800 ',  69.0000,1,  24,   1,   1,0.97167218, -61.649035, 1.10000, 0.90000, 1.10000, 0.90000
 6481,'36067010900 ',  69.0000,1,  24,   1,   1,0.97239017, -61.605540, 1.10000, 0.90000, 1.10000, 0.90000
 6482,'36067011011 ',  69.0000,1,  24,   1,   1,0.97123259, -61.671281, 1.10000, 0.90000, 1.10000, 0.90000
 6483,'36067011012 ',  69.0000,1,  24,   1,   1,0.97062933, -61.684149, 1.10000, 0.90000, 1.10000, 0.90000
 6484,'36067011021 ',  69.0000,1,  24,   1,   1,0.97298014, -61.434772, 1.10000, 0.90000, 1.10000, 0.90000
 6485,'36067011022 ',  69.0000,1,  24,   1,   1,0.97258210, -61.536904, 1.10000, 0.90000, 1.10000, 0.90000
 6486,'36067011101 ', 138.0000,1,  24,   1,   1,0.97813112, -60.303651, 1.10000, 0.90000, 1.10000, 0.90000
 6487,'36067011102 ', 138.0000,1,  24,   1,   1,0.97793055, -60.433527, 1.10000, 0.90000, 1.10000, 0.90000
 6488,'36067011201 ',  69.0000,1,  24,   1,   1,0.97702116, -60.296049, 1.10000, 0.90000, 1.10000, 0.90000
 6489,'36067011202 ', 138.0000,1,  24,   1,   1,0.97962648, -59.711085, 1.10000, 0.90000, 1.10000, 0.90000
 6490,'36067011231 ', 138.0000,1,  24,   1,   1,0.97845417, -60.157724, 1.10000, 0.90000, 1.10000, 0.90000
 6491,'36067011232 ', 138.0000,1,  24,   1,   1,0.97886485, -60.002898, 1.10000, 0.90000, 1.10000, 0.90000
 6492,'36067011241 ',  69.0000,1,  24,   1,   1,0.97388870, -61.286270, 1.10000, 0.90000, 1.10000, 0.90000
 6493,'36067011242 ',  69.0000,1,  24,   1,   1,0.97074437, -60.989327, 1.10000, 0.90000, 1.10000, 0.90000
 6494,'36067011300 ', 138.0000,1,  24,   1,   1,0.98188561, -59.109857, 1.10000, 0.90000, 1.10000, 0.90000
 6495,'36067011401 ', 138.0000,1,  24,   1,   1,0.98420370, -58.859743, 1.10000, 0.90000, 1.10000, 0.90000
 6496,'36067011402 ', 138.0000,1,  24,   1,   1,0.98619133, -58.260680, 1.10000, 0.90000, 1.10000, 0.90000
 6497,'36067011500 ',  69.0000,1,  24,   1,   1,0.97641945, -60.426294, 1.10000, 0.90000, 1.10000, 0.90000
 6498,'36067011600 ', 138.0000,1,  24,   1,   1,0.98294801, -59.368018, 1.10000, 0.90000, 1.10000, 0.90000
 6499,'36067011700 ', 138.0000,1,  24,   1,   1,0.98254532, -59.648384, 1.10000, 0.90000, 1.10000, 0.90000
 6500,'36067011800 ', 138.0000,1,  24,   1,   1,0.98194045, -60.180715, 1.10000, 0.90000, 1.10000, 0.90000
 6501,'36067011900 ', 138.0000,1,  24,   1,   1,0.98041713, -60.369098, 1.10000, 0.90000, 1.10000, 0.90000
 6502,'36067012000 ', 138.0000,1,  24,   1,   1,0.97624773, -61.739159, 1.10000, 0.90000, 1.10000, 0.90000
 6503,'36067012100 ',  69.0000,1,  24,   1,   1,0.97200310, -62.669267, 1.10000, 0.90000, 1.10000, 0.90000
 6504,'36067012200 ',  69.0000,1,  24,   1,   1,0.97219205, -62.655675, 1.10000, 0.90000, 1.10000, 0.90000
 6505,'36067012300 ',  69.0000,1,  24,   1,   1,0.97261065, -62.644043, 1.10000, 0.90000, 1.10000, 0.90000
 6506,'36067012400 ',  69.0000,1,  24,   1,   1,0.97496003, -62.586786, 1.10000, 0.90000, 1.10000, 0.90000
 6507,'36067012500 ',  69.0000,1,  24,   1,   1,0.97276950, -62.426556, 1.10000, 0.90000, 1.10000, 0.90000
 6508,'36067012600 ',  69.0000,1,  24,   1,   1,0.97330356, -62.412998, 1.10000, 0.90000, 1.10000, 0.90000
 6509,'36067012700 ',  69.0000,1,  24,   1,   1,0.97946471, -61.940691, 1.10000, 0.90000, 1.10000, 0.90000
 6510,'36067012800 ', 138.0000,1,  24,   1,   1,0.98210377, -60.818033, 1.10000, 0.90000, 1.10000, 0.90000
 6511,'36067012900 ', 138.0000,1,  24,   1,   1,0.98233622, -61.185723, 1.10000, 0.90000, 1.10000, 0.90000
 6512,'36067013000 ', 138.0000,1,  24,   1,   1,0.98147500, -61.297826, 1.10000, 0.90000, 1.10000, 0.90000
 6513,'36067013100 ',  69.0000,1,  24,   1,   1,0.97559184, -62.160800, 1.10000, 0.90000, 1.10000, 0.90000
 6514,'36067013200 ', 138.0000,1,  24,   1,   1,0.98037875, -61.438535, 1.10000, 0.90000, 1.10000, 0.90000
 6515,'36067013300 ',  69.0000,1,  24,   1,   1,0.96848851, -62.009245, 1.10000, 0.90000, 1.10000, 0.90000
 6516,'36067013400 ',  69.0000,1,  24,   1,   1,0.97181118, -60.860155, 1.10000, 0.90000, 1.10000, 0.90000
 6517,'36067013500 ',  69.0000,1,  24,   1,   1,0.96992862, -61.966495, 1.10000, 0.90000, 1.10000, 0.90000
 6518,'36067013600 ',  69.0000,1,  24,   1,   1,0.96888602, -62.000653, 1.10000, 0.90000, 1.10000, 0.90000
 6519,'36067013701 ', 138.0000,1,  24,   1,   1,0.97867060, -60.745168, 1.10000, 0.90000, 1.10000, 0.90000
 6520,'36067013800 ',  69.0000,1,  24,   1,   1,0.97125143, -61.637157, 1.10000, 0.90000, 1.10000, 0.90000
 6521,'36067013900 ',  69.0000,1,  24,   1,   1,0.97777390, -61.235788, 1.10000, 0.90000, 1.10000, 0.90000
 6522,'36067014000 ',  69.0000,1,  24,   1,   1,0.97679871, -61.243581, 1.10000, 0.90000, 1.10000, 0.90000
 6523,'36067014200 ', 138.0000,1,  24,   1,   1,0.98107296, -60.660419, 1.10000, 0.90000, 1.10000, 0.90000
 6524,'36067014300 ',  69.0000,1,  24,   1,   1,0.97882628, -61.317873, 1.10000, 0.90000, 1.10000, 0.90000
 6525,'36067014400 ', 345.0000,1,  24,   1,   1,0.99253899, -56.846821, 1.10000, 0.90000, 1.10000, 0.90000
 6526,'36067014500 ', 138.0000,1,  24,   1,   1,0.98522735, -59.977838, 1.10000, 0.90000, 1.10000, 0.90000
 6527,'36067014600 ', 138.0000,1,  24,   1,   1,0.98506248, -60.593122, 1.10000, 0.90000, 1.10000, 0.90000
 6528,'36067014700 ',  69.0000,1,  24,   1,   1,0.97532612, -61.583964, 1.10000, 0.90000, 1.10000, 0.90000
 6529,'36067014800 ',  69.0000,1,  24,   1,   1,0.97252333, -61.635873, 1.10000, 0.90000, 1.10000, 0.90000
 6530,'36067014900 ',  69.0000,1,  24,   1,   1,0.97370881, -61.605205, 1.10000, 0.90000, 1.10000, 0.90000
 6531,'36067015000 ', 138.0000,1,  24,   1,   1,0.98512155, -60.330945, 1.10000, 0.90000, 1.10000, 0.90000
 6532,'36067015100 ', 138.0000,1,  24,   1,   1,0.98431331, -60.572713, 1.10000, 0.90000, 1.10000, 0.90000
 6533,'36067015201 ', 138.0000,1,  24,   1,   1,0.98385680, -60.743044, 1.10000, 0.90000, 1.10000, 0.90000
 6534,'36067015202 ',  69.0000,1,  24,   1,   1,0.97009325, -62.167993, 1.10000, 0.90000, 1.10000, 0.90000
 6535,'36067015203 ',  69.0000,1,  24,   1,   1,0.97141296, -62.130843, 1.10000, 0.90000, 1.10000, 0.90000
 6536,'36067015400 ', 345.0000,1,  24,   1,   1,0.99158621, -57.462942, 1.10000, 0.90000, 1.10000, 0.90000
 6537,'36067015500 ', 138.0000,1,  24,   1,   1,0.98636794, -59.937902, 1.10000, 0.90000, 1.10000, 0.90000
 6538,'36067015601 ',  69.0000,1,  24,   1,   1,0.98240083, -60.017569, 1.10000, 0.90000, 1.10000, 0.90000
 6539,'36067015700 ', 138.0000,1,  24,   1,   1,0.98353100, -61.154222, 1.10000, 0.90000, 1.10000, 0.90000
 6540,'36067015800 ', 138.0000,1,  24,   1,   1,0.97572470, -63.704744, 1.10000, 0.90000, 1.10000, 0.90000
 6541,'36067016001 ',  69.0000,1,  24,   1,   1,0.96466333, -63.022449, 1.10000, 0.90000, 1.10000, 0.90000
 6542,'36067016002 ',  69.0000,1,  24,   1,   1,0.97219676, -62.437512, 1.10000, 0.90000, 1.10000, 0.90000
 6543,'36067016100 ', 138.0000,1,  24,   1,   1,0.97820789, -62.522295, 1.10000, 0.90000, 1.10000, 0.90000
 6544,'36067016200 ', 138.0000,1,  24,   1,   1,0.97818780, -62.290581, 1.10000, 0.90000, 1.10000, 0.90000
 6545,'36067016300 ',  69.0000,1,  24,   1,   1,0.96689445, -62.963238, 1.10000, 0.90000, 1.10000, 0.90000
 6546,'36067016400 ',  69.0000,1,  24,   1,   1,0.97175413, -62.456097, 1.10000, 0.90000, 1.10000, 0.90000
 6547,'36067016501 ',  69.0000,1,  24,   1,   1,0.96804446, -62.900503, 1.10000, 0.90000, 1.10000, 0.90000
 6548,'36067016502 ',  69.0000,1,  24,   1,   1,0.96981180, -62.848737, 1.10000, 0.90000, 1.10000, 0.90000
 6549,'36067016600 ', 138.0000,1,  24,   1,   1,0.97382241, -62.949455, 1.10000, 0.90000, 1.10000, 0.90000
 6550,'36067016700 ', 138.0000,1,  24,   1,   1,0.97260261, -64.254868, 1.10000, 0.90000, 1.10000, 0.90000
 6551,'36067016801 ',  69.0000,1,  24,   1,   1,0.97203934, -65.164219, 1.10000, 0.90000, 1.10000, 0.90000
 6552,'36067016802 ',  69.0000,1,  24,   1,   1,0.97367305, -64.467704, 1.10000, 0.90000, 1.10000, 0.90000
 6553,'36067016901 ',  69.0000,1,  24,   1,   1,0.96577996, -64.973643, 1.10000, 0.90000, 1.10000, 0.90000
 6554,'36067016902 ', 138.0000,1,  24,   1,   1,0.98393512, -61.601599, 1.10000, 0.90000, 1.10000, 0.90000
 6555,'36067940000 ',  69.0000,1,  24,   1,   1,0.98067838, -62.846886, 1.10000, 0.90000, 1.10000, 0.90000
 6556,'36069050101 ',  69.0000,1,  24,   1,   1,0.97554767, -69.150891, 1.10000, 0.90000, 1.10000, 0.90000
 6557,'36069050102 ',  69.0000,1,  24,   1,   1,0.97387916, -68.798419, 1.10000, 0.90000, 1.10000, 0.90000
 6558,'36069050201 ', 138.0000,1,  24,   1,   1,0.98081535, -65.907583, 1.10000, 0.90000, 1.10000, 0.90000
 6559,'36069050202 ', 138.0000,1,  24,   1,   1,0.97778839, -66.341006, 1.10000, 0.90000, 1.10000, 0.90000
 6560,'36069050301 ', 138.0000,1,  24,   1,   1,0.98004335, -65.570000, 1.10000, 0.90000, 1.10000, 0.90000
 6561,'36069050302 ',  69.0000,1,  24,   1,   1,0.97617865, -66.345466, 1.10000, 0.90000, 1.10000, 0.90000
 6562,'36069050400 ',  69.0000,1,  24,   1,   1,0.97222304, -67.433898, 1.10000, 0.90000, 1.10000, 0.90000
 6563,'36069050500 ',  69.0000,1,  24,   1,   1,0.97109270, -70.596979, 1.10000, 0.90000, 1.10000, 0.90000
 6564,'36069050601 ',  69.0000,1,  24,   1,   1,0.96491605, -69.963786, 1.10000, 0.90000, 1.10000, 0.90000
 6565,'36069050602 ',  69.0000,1,  24,   1,   1,0.96672726, -69.241063, 1.10000, 0.90000, 1.10000, 0.90000
 6566,'36069050800 ',  69.0000,1,  24,   1,   1,0.96511209, -69.479300, 1.10000, 0.90000, 1.10000, 0.90000
 6567,'36069050900 ',  69.0000,1,  24,   1,   1,0.96454692, -69.495092, 1.10000, 0.90000, 1.10000, 0.90000
 6568,'36069051000 ',  69.0000,1,  24,   1,   1,0.96435529, -69.469588, 1.10000, 0.90000, 1.10000, 0.90000
 6569,'36069051100 ',  69.0000,1,  24,   1,   1,0.96450651, -69.412228, 1.10000, 0.90000, 1.10000, 0.90000
 6570,'36069051200 ',  69.0000,1,  24,   1,   1,0.96440977, -68.832700, 1.10000, 0.90000, 1.10000, 0.90000
 6571,'36069051300 ',  69.0000,1,  24,   1,   1,0.96282649, -69.114151, 1.10000, 0.90000, 1.10000, 0.90000
 6572,'36069051400 ',  69.0000,1,  24,   1,   1,0.96282506, -68.629830, 1.10000, 0.90000, 1.10000, 0.90000
 6573,'36069051500 ',  69.0000,1,  24,   1,   1,0.96458381, -67.756419, 1.10000, 0.90000, 1.10000, 0.90000
 6574,'36069051600 ',  69.0000,1,  24,   1,   1,0.96686894, -67.695453, 1.10000, 0.90000, 1.10000, 0.90000
 6575,'36069051700 ', 138.0000,1,  24,   1,   1,0.97441077, -66.257418, 1.10000, 0.90000, 1.10000, 0.90000
 6576,'36069051800 ',  69.0000,1,  24,   1,   1,0.96786934, -67.667586, 1.10000, 0.90000, 1.10000, 0.90000
 6577,'36069051900 ',  69.0000,1,  24,   1,   1,0.96624875, -67.713123, 1.10000, 0.90000, 1.10000, 0.90000
 6578,'36069052000 ',  69.0000,1,  24,   1,   1,0.96413451, -72.345077, 1.10000, 0.90000, 1.10000, 0.90000
 6579,'36069052100 ',  69.0000,1,  24,   1,   1,0.97201633, -71.790199, 1.10000, 0.90000, 1.10000, 0.90000
 6580,'36069052200 ',  69.0000,1,  24,   1,   1,0.97229117, -72.701852, 1.10000, 0.90000, 1.10000, 0.90000
 6581,'36071000100 ',  69.0000,1,  24,   1,   1,0.97697949, -63.917662, 1.10000, 0.90000, 1.10000, 0.90000
 6582,'36071000200 ',  69.0000,1,  24,   1,   1,0.97722179, -63.912648, 1.10000, 0.90000, 1.10000, 0.90000
 6583,'36071000300 ', 138.0000,1,  24,   1,   1,0.98429888, -63.198443, 1.10000, 0.90000, 1.10000, 0.90000
 6584,'36071000400 ', 138.0000,1,  24,   1,   1,0.98411393, -63.194092, 1.10000, 0.90000, 1.10000, 0.90000
 6585,'36071000501 ', 138.0000,1,  24,   1,   1,0.98410922, -63.183109, 1.10000, 0.90000, 1.10000, 0.90000
 6586,'36071000502 ', 138.0000,1,  24,   1,   1,0.98415589, -63.173902, 1.10000, 0.90000, 1.10000, 0.90000
 6587,'36071000600 ', 138.0000,1,  24,   1,   1,0.98306304, -63.311851, 1.10000, 0.90000, 1.10000, 0.90000
 6588,'36071001100 ',  69.0000,1,  24,   1,   1,0.96952438, -65.308807, 1.10000, 0.90000, 1.10000, 0.90000
 6589,'36071001200 ',  69.0000,1,  24,   1,   1,0.97230756, -65.042334, 1.10000, 0.90000, 1.10000, 0.90000
 6590,'36071001300 ',  69.0000,1,  24,   1,   1,0.97270530, -65.006080, 1.10000, 0.90000, 1.10000, 0.90000
 6591,'36071001500 ', 138.0000,1,  24,   1,   1,0.98550832, -63.470557, 1.10000, 0.90000, 1.10000, 0.90000
 6592,'36071001600 ',  69.0000,1,  24,   1,   1,0.97961861, -64.509306, 1.10000, 0.90000, 1.10000, 0.90000
 6593,'36071002100 ',  69.0000,1,  24,   1,   1,0.96167952, -67.379768, 1.10000, 0.90000, 1.10000, 0.90000
 6594,'36071002200 ',  69.0000,1,  24,   1,   1,0.96206522, -67.371695, 1.10000, 0.90000, 1.10000, 0.90000
 6595,'36071002300 ', 138.0000,1,  24,   1,   1,0.96513683, -67.241573, 1.10000, 0.90000, 1.10000, 0.90000
 6596,'36071010101 ',  69.0000,1,  24,   1,   1,0.96925157, -64.560430, 1.10000, 0.90000, 1.10000, 0.90000
 6597,'36071010102 ',  69.0000,1,  24,   1,   1,0.98279333, -63.683933, 1.10000, 0.90000, 1.10000, 0.90000
 6598,'36071010200 ', 138.0000,1,  24,   1,   1,0.99099672, -62.680940, 1.10000, 0.90000, 1.10000, 0.90000
 6599,'36071010300 ',  69.0000,1,  24,   1,   1,0.96928626, -64.597928, 1.10000, 0.90000, 1.10000, 0.90000
 6600,'36071010400 ',  69.0000,1,  24,   1,   1,0.97476488, -64.065009, 1.10000, 0.90000, 1.10000, 0.90000
 6601,'36071010500 ',  69.0000,1,  24,   1,   1,0.96717107, -64.634599, 1.10000, 0.90000, 1.10000, 0.90000
 6602,'36071010600 ',  69.0000,1,  24,   1,   1,0.95602608, -65.868910, 1.10000, 0.90000, 1.10000, 0.90000
 6603,'36071010700 ',  69.0000,1,  24,   1,   1,0.95733076, -65.776566, 1.10000, 0.90000, 1.10000, 0.90000
 6604,'36071010801 ', 138.0000,1,  24,   1,   1,0.97430676, -64.324003, 1.10000, 0.90000, 1.10000, 0.90000
 6605,'36071010802 ',  69.0000,1,  24,   1,   1,0.95461571, -65.909673, 1.10000, 0.90000, 1.10000, 0.90000
 6606,'36071010901 ',  69.0000,1,  24,   1,   1,0.96461451, -65.717130, 1.10000, 0.90000, 1.10000, 0.90000
 6607,'36071010902 ',  69.0000,1,  24,   1,   1,0.96664321, -65.511227, 1.10000, 0.90000, 1.10000, 0.90000
 6608,'36071011000 ', 138.0000,1,  24,   1,   1,0.97472590, -64.506376, 1.10000, 0.90000, 1.10000, 0.90000
 6609,'36071011101 ',  69.0000,1,  24,   1,   1,0.97184879, -65.091491, 1.10000, 0.90000, 1.10000, 0.90000
 6610,'36071011102 ',  69.0000,1,  24,   1,   1,0.97017831, -65.131994, 1.10000, 0.90000, 1.10000, 0.90000
 6611,'36071011200 ',  69.0000,1,  24,   1,   1,0.97541678, -64.863609, 1.10000, 0.90000, 1.10000, 0.90000
 6612,'36071011300 ',  69.0000,1,  24,   1,   1,0.97244948, -65.042157, 1.10000, 0.90000, 1.10000, 0.90000
 6613,'36071011400 ', 138.0000,1,  24,   1,   1,0.98334330, -63.730890, 1.10000, 0.90000, 1.10000, 0.90000
 6614,'36071011500 ',  69.0000,1,  24,   1,   1,0.96896541, -65.779940, 1.10000, 0.90000, 1.10000, 0.90000
 6615,'36071011601 ', 138.0000,1,  24,   1,   1,0.96596700, -67.219443, 1.10000, 0.90000, 1.10000, 0.90000
 6616,'36071011602 ', 138.0000,1,  24,   1,   1,0.96677101, -67.131074, 1.10000, 0.90000, 1.10000, 0.90000
 6617,'36071011701 ',  69.0000,1,  24,   1,   1,0.96634591, -67.077929, 1.10000, 0.90000, 1.10000, 0.90000
 6618,'36071011702 ',  69.0000,1,  24,   1,   1,0.96748328, -66.591879, 1.10000, 0.90000, 1.10000, 0.90000
 6619,'36071011801 ',  69.0000,1,  24,   1,   1,0.97268903, -65.470444, 1.10000, 0.90000, 1.10000, 0.90000
 6620,'36071011802 ',  69.0000,1,  24,   1,   1,0.97089452, -65.486932, 1.10000, 0.90000, 1.10000, 0.90000
 6621,'36071011900 ', 345.0000,1,  24,   1,   1,1.00017834, -61.471901, 1.10000, 0.90000, 1.10000, 0.90000
 6622,'36071012100 ',  69.0000,1,  24,   1,   1,0.97312248, -64.483338, 1.10000, 0.90000, 1.10000, 0.90000
 6623,'36071012200 ',  69.0000,1,  24,   1,   1,0.97166538, -64.505058, 1.10000, 0.90000, 1.10000, 0.90000
 6624,'36071012300 ',  69.0000,1,  24,   1,   1,0.95935947, -65.502136, 1.10000, 0.90000, 1.10000, 0.90000
 6625,'36071012601 ', 138.0000,1,  24,   1,   1,0.98086828, -63.525021, 1.10000, 0.90000, 1.10000, 0.90000
 6626,'36071012602 ',  69.0000,1,  24,   1,   1,0.97640902, -64.072645, 1.10000, 0.90000, 1.10000, 0.90000
 6627,'36071012700 ', 138.0000,1,  24,   1,   1,0.98469007, -63.113885, 1.10000, 0.90000, 1.10000, 0.90000
 6628,'36071012800 ', 138.0000,1,  24,   1,   1,0.98561448, -63.024054, 1.10000, 0.90000, 1.10000, 0.90000
 6629,'36071012900 ',  69.0000,1,  24,   1,   1,0.97769457, -63.961129, 1.10000, 0.90000, 1.10000, 0.90000
 6630,'36071013000 ', 138.0000,1,  24,   1,   1,0.98838449, -62.793959, 1.10000, 0.90000, 1.10000, 0.90000
 6631,'36071013100 ', 138.0000,1,  24,   1,   1,0.99205393, -62.514413, 1.10000, 0.90000, 1.10000, 0.90000
 6632,'36071013201 ',  69.0000,1,  24,   1,   1,0.97055274, -64.502339, 1.10000, 0.90000, 1.10000, 0.90000
 6633,'36071013202 ',  69.0000,1,  24,   1,   1,0.97126824, -64.459330, 1.10000, 0.90000, 1.10000, 0.90000
 6634,'36071013300 ',  69.0000,1,  24,   1,   1,0.97345537, -64.297775, 1.10000, 0.90000, 1.10000, 0.90000
 6635,'36071013400 ',  69.0000,1,  24,   1,   1,0.97440982, -64.174736, 1.10000, 0.90000, 1.10000, 0.90000
 6636,'36071013500 ',  69.0000,1,  24,   1,   1,0.97569919, -64.136801, 1.10000, 0.90000, 1.10000, 0.90000
 6637,'36071013600 ', 138.0000,1,  24,   1,   1,0.99886215, -61.884751, 1.10000, 0.90000, 1.10000, 0.90000
 6638,'36071013700 ', 138.0000,1,  24,   1,   1,0.99827975, -61.967943, 1.10000, 0.90000, 1.10000, 0.90000
 6639,'36071013800 ',  69.0000,1,  24,   1,   1,0.97908437, -63.769358, 1.10000, 0.90000, 1.10000, 0.90000
 6640,'36071013900 ',  69.0000,1,  24,   1,   1,0.98084110, -63.225381, 1.10000, 0.90000, 1.10000, 0.90000
 6641,'36071014101 ',  69.0000,1,  24,   1,   1,0.97958422, -63.645820, 1.10000, 0.90000, 1.10000, 0.90000
 6642,'36071014102 ', 345.0000,1,  24,   1,   1,1.00830150, -60.478327, 1.10000, 0.90000, 1.10000, 0.90000
 6643,'36071014201 ',  69.0000,1,  24,   1,   1,0.97840744, -63.656837, 1.10000, 0.90000, 1.10000, 0.90000
 6644,'36071014202 ',  69.0000,1,  24,   1,   1,0.98182189, -63.115572, 1.10000, 0.90000, 1.10000, 0.90000
 6645,'36071014301 ', 138.0000,1,  24,   1,   1,0.98186594, -63.536592, 1.10000, 0.90000, 1.10000, 0.90000
 6646,'36071014302 ',  69.0000,1,  24,   1,   1,0.96943265, -64.520405, 1.10000, 0.90000, 1.10000, 0.90000
 6647,'36071014400 ',  69.0000,1,  24,   1,   1,0.97050470, -64.644250, 1.10000, 0.90000, 1.10000, 0.90000
 6648,'36071014501 ',  69.0000,1,  24,   1,   1,0.96079248, -66.785269, 1.10000, 0.90000, 1.10000, 0.90000
 6649,'36071014502 ',  69.0000,1,  24,   1,   1,0.96976846, -64.693749, 1.10000, 0.90000, 1.10000, 0.90000
 6650,'36071014600 ', 138.0000,1,  24,   1,   1,0.98068732, -63.659638, 1.10000, 0.90000, 1.10000, 0.90000
 6651,'36071014700 ',  69.0000,1,  24,   1,   1,0.96915525, -64.682568, 1.10000, 0.90000, 1.10000, 0.90000
 6652,'36071014800 ', 138.0000,1,  24,   1,   1,0.98132789, -63.606143, 1.10000, 0.90000, 1.10000, 0.90000
 6653,'36071014900 ',  69.0000,1,  24,   1,   1,0.98323733, -63.088668, 1.10000, 0.90000, 1.10000, 0.90000
 6654,'36071015003 ',  69.0000,1,  24,   1,   1,0.97738534, -63.831451, 1.10000, 0.90000, 1.10000, 0.90000
 6655,'36071015004 ',  69.0000,1,  24,   1,   1,0.97765917, -63.828937, 1.10000, 0.90000, 1.10000, 0.90000
 6656,'36071015005 ',  69.0000,1,  24,   1,   1,0.97613871, -63.952618, 1.10000, 0.90000, 1.10000, 0.90000
 6657,'36071015006 ',  69.0000,1,  24,   1,   1,0.97658199, -63.946642, 1.10000, 0.90000, 1.10000, 0.90000
 6658,'36071015100 ', 138.0000,1,  24,   1,   1,0.98428106, -63.599286, 1.10000, 0.90000, 1.10000, 0.90000
 6659,'36071015200 ',  69.0000,1,  24,   1,   1,0.96719646, -64.707942, 1.10000, 0.90000, 1.10000, 0.90000
 6660,'36073040200 ',  69.0000,1,  24,   1,   1,0.97789401, -71.335800, 1.10000, 0.90000, 1.10000, 0.90000
 6661,'36073040300 ',  69.0000,1,  24,   1,   1,0.97910178, -71.488394, 1.10000, 0.90000, 1.10000, 0.90000
 6662,'36073040400 ',  69.0000,1,  24,   1,   1,0.98151118, -71.285571, 1.10000, 0.90000, 1.10000, 0.90000
 6663,'36073040500 ',  69.0000,1,  24,   1,   1,0.98206323, -71.259323, 1.10000, 0.90000, 1.10000, 0.90000
 6664,'36073040600 ',  69.0000,1,  24,   1,   1,0.97943950, -71.687295, 1.10000, 0.90000, 1.10000, 0.90000
 6665,'36073040700 ', 138.0000,1,  24,   1,   1,0.98399556, -70.805313, 1.10000, 0.90000, 1.10000, 0.90000
 6666,'36073040801 ', 138.0000,1,  24,   1,   1,0.98495603, -70.226912, 1.10000, 0.90000, 1.10000, 0.90000
 6667,'36073040802 ',  69.0000,1,  24,   1,   1,0.96987909, -71.895022, 1.10000, 0.90000, 1.10000, 0.90000
 6668,'36073401200 ',  69.0000,1,  24,   1,   1,0.99172950, -69.949005, 1.10000, 0.90000, 1.10000, 0.90000
 6669,'36073401300 ',  69.0000,1,  24,   1,   1,0.97592956, -71.324462, 1.10000, 0.90000, 1.10000, 0.90000
 6670,'36075020100 ',  69.0000,1,  24,   1,   1,0.99538326, -58.344179, 1.10000, 0.90000, 1.10000, 0.90000
 6671,'36075020200 ',  69.0000,1,  24,   1,   1,0.98345739, -59.957907, 1.10000, 0.90000, 1.10000, 0.90000
 6672,'36075020301 ',  69.0000,1,  24,   1,   1,0.98774320, -58.888996, 1.10000, 0.90000, 1.10000, 0.90000
 6673,'36075020302 ', 138.0000,1,  24,   1,   1,0.99525636, -56.399464, 1.10000, 0.90000, 1.10000, 0.90000
 6674,'36075020400 ', 138.0000,1,  24,   1,   1,1.00202906, -55.465159, 1.10000, 0.90000, 1.10000, 0.90000
 6675,'36075020500 ', 138.0000,1,  24,   1,   1,1.00041878, -57.012849, 1.10000, 0.90000, 1.10000, 0.90000
 6676,'36075020600 ', 138.0000,1,  24,   1,   1,0.98776406, -58.984161, 1.10000, 0.90000, 1.10000, 0.90000
 6677,'36075020701 ',  69.0000,1,  24,   1,   1,0.98034787, -58.953665, 1.10000, 0.90000, 1.10000, 0.90000
 6678,'36075020702 ',  69.0000,1,  24,   1,   1,0.97962940, -59.468572, 1.10000, 0.90000, 1.10000, 0.90000
 6679,'36075020703 ', 138.0000,1,  24,   1,   1,0.99387336, -57.247511, 1.10000, 0.90000, 1.10000, 0.90000
 6680,'36075020800 ',  69.0000,1,  24,   1,   1,0.99262273, -56.651368, 1.10000, 0.90000, 1.10000, 0.90000
 6681,'36075020901 ',  69.0000,1,  24,   1,   1,0.98093271, -58.856198, 1.10000, 0.90000, 1.10000, 0.90000
 6682,'36075020902 ', 138.0000,1,  24,   1,   1,0.98636532, -58.042237, 1.10000, 0.90000, 1.10000, 0.90000
 6683,'36075021000 ', 138.0000,1,  24,   1,   1,0.99470061, -56.285386, 1.10000, 0.90000, 1.10000, 0.90000
 6684,'36075021101 ',  69.0000,1,  24,   1,   1,0.99152869, -56.619485, 1.10000, 0.90000, 1.10000, 0.90000
 6685,'36075021102 ',  69.0000,1,  24,   1,   1,0.99122411, -56.694600, 1.10000, 0.90000, 1.10000, 0.90000
 6686,'36075021103 ',  69.0000,1,  24,   1,   1,0.99073571, -56.700344, 1.10000, 0.90000, 1.10000, 0.90000
 6687,'36075021104 ', 138.0000,1,  24,   1,   1,0.99702579, -55.414066, 1.10000, 0.90000, 1.10000, 0.90000
 6688,'36075021200 ', 138.0000,1,  24,   1,   1,0.99427891, -56.063822, 1.10000, 0.90000, 1.10000, 0.90000
 6689,'36075021300 ', 138.0000,1,  24,   1,   1,0.99943525, -56.116506, 1.10000, 0.90000, 1.10000, 0.90000
 6690,'36075021401 ', 230.0000,1,  24,   1,   1,1.01415670, -51.958557, 1.10000, 0.90000, 1.10000, 0.90000
 6691,'36075021402 ', 138.0000,1,  24,   1,   1,1.00753057, -52.927775, 1.10000, 0.90000, 1.10000, 0.90000
 6692,'36075021501 ',  69.0000,1,  24,   1,   1,1.01267183, -51.177638, 1.10000, 0.90000, 1.10000, 0.90000
 6693,'36075021502 ',  69.0000,1,  24,   1,   1,1.00780928, -51.877022, 1.10000, 0.90000, 1.10000, 0.90000
 6694,'36075021601 ', 345.0000,1,  24,   1,   1,1.01977324, -49.841106, 1.10000, 0.90000, 1.10000, 0.90000
 6695,'36075021602 ', 230.0000,1,  24,   1,   1,1.01634145, -51.203131, 1.10000, 0.90000, 1.10000, 0.90000
 6696,'36075021603 ', 138.0000,1,  24,   1,   1,1.01315916, -51.810072, 1.10000, 0.90000, 1.10000, 0.90000
 6697,'36075021604 ', 138.0000,1,  24,   1,   1,1.01461637, -51.605699, 1.10000, 0.90000, 1.10000, 0.90000
 6698,'36075021605 ', 345.0000,1,  24,   1,   1,1.01969016, -49.683903, 1.10000, 0.90000, 1.10000, 0.90000
 6699,'36077590100 ', 138.0000,1,  24,   1,   1,0.96726412, -65.886245, 1.10000, 0.90000, 1.10000, 0.90000
 6700,'36077590201 ',  69.0000,1,  24,   1,   1,0.96518809, -66.285715, 1.10000, 0.90000, 1.10000, 0.90000
 6701,'36077590202 ', 138.0000,1,  24,   1,   1,0.96598494, -65.916626, 1.10000, 0.90000, 1.10000, 0.90000
 6702,'36077590300 ',  69.0000,1,  24,   1,   1,0.95487392, -67.057643, 1.10000, 0.90000, 1.10000, 0.90000
 6703,'36077590400 ',  69.0000,1,  24,   1,   1,0.96886706, -65.403842, 1.10000, 0.90000, 1.10000, 0.90000
 6704,'36077590500 ',  69.0000,1,  24,   1,   1,0.95948195, -66.725867, 1.10000, 0.90000, 1.10000, 0.90000
 6705,'36077590600 ', 138.0000,1,  24,   1,   1,0.96879357, -65.787153, 1.10000, 0.90000, 1.10000, 0.90000
 6706,'36077590700 ',  69.0000,1,  24,   1,   1,0.96164596, -66.755544, 1.10000, 0.90000, 1.10000, 0.90000
 6707,'36077590800 ', 138.0000,1,  24,   1,   1,0.95568615, -67.469613, 1.10000, 0.90000, 1.10000, 0.90000
 6708,'36077590900 ',  69.0000,1,  24,   1,   1,0.95077133, -68.138370, 1.10000, 0.90000, 1.10000, 0.90000
 6709,'36077591000 ',  69.0000,1,  24,   1,   1,0.95154589, -68.115776, 1.10000, 0.90000, 1.10000, 0.90000
 6710,'36077591100 ', 138.0000,1,  24,   1,   1,0.95514268, -67.528912, 1.10000, 0.90000, 1.10000, 0.90000
 6711,'36077591200 ',  69.0000,1,  24,   1,   1,0.95272934, -68.008897, 1.10000, 0.90000, 1.10000, 0.90000
 6712,'36077591300 ',  69.0000,1,  24,   1,   1,0.95145899, -68.117975, 1.10000, 0.90000, 1.10000, 0.90000
 6713,'36077591400 ',  69.0000,1,  24,   1,   1,0.95912337, -66.830874, 1.10000, 0.90000, 1.10000, 0.90000
 6714,'36077591500 ',  69.0000,1,  24,   1,   1,0.96649665, -65.952990, 1.10000, 0.90000, 1.10000, 0.90000
 6715,'36077591600 ',  69.0000,1,  24,   1,   1,0.97786504, -64.013134, 1.10000, 0.90000, 1.10000, 0.90000
 6716,'36079010100 ',  69.0000,1,  24,   1,   1,0.96210611, -67.061871, 1.10000, 0.90000, 1.10000, 0.90000
 6717,'36079010200 ', 138.0000,1,  24,   1,   1,0.96437341, -66.924967, 1.10000, 0.90000, 1.10000, 0.90000
 6718,'36079010300 ',  69.0000,1,  24,   1,   1,0.96312737, -65.649681, 1.10000, 0.90000, 1.10000, 0.90000
 6719,'36079010400 ',  69.0000,1,  24,   1,   1,0.96250308, -65.665152, 1.10000, 0.90000, 1.10000, 0.90000
 6720,'36079010500 ', 138.0000,1,  24,   1,   1,0.97500575, -64.738056, 1.10000, 0.90000, 1.10000, 0.90000
 6721,'36079010600 ', 138.0000,1,  24,   1,   1,0.99596590, -62.156251, 1.10000, 0.90000, 1.10000, 0.90000
 6722,'36079010700 ', 138.0000,1,  24,   1,   1,0.99667299, -62.092949, 1.10000, 0.90000, 1.10000, 0.90000
 6723,'36079010800 ', 138.0000,1,  24,   1,   1,0.99959594, -61.873864, 1.10000, 0.90000, 1.10000, 0.90000
 6724,'36079010900 ', 138.0000,1,  24,   1,   1,0.99919713, -61.848831, 1.10000, 0.90000, 1.10000, 0.90000
 6725,'36079011000 ', 138.0000,1,  24,   1,   1,0.99767315, -61.990735, 1.10000, 0.90000, 1.10000, 0.90000
 6726,'36079011100 ', 138.0000,1,  24,   1,   1,0.97031391, -65.212208, 1.10000, 0.90000, 1.10000, 0.90000
 6727,'36079011200 ', 138.0000,1,  24,   1,   1,0.96787190, -65.419279, 1.10000, 0.90000, 1.10000, 0.90000
 6728,'36079011300 ',  69.0000,1,  24,   1,   1,0.96257746, -65.982032, 1.10000, 0.90000, 1.10000, 0.90000
 6729,'36079011400 ', 138.0000,1,  24,   1,   1,0.96901256, -65.350389, 1.10000, 0.90000, 1.10000, 0.90000
 6730,'36079011500 ',  69.0000,1,  24,   1,   1,0.95353967, -68.735411, 1.10000, 0.90000, 1.10000, 0.90000
 6731,'36079011600 ',  69.0000,1,  24,   1,   1,0.96554083, -66.572085, 1.10000, 0.90000, 1.10000, 0.90000
 6732,'36079011700 ', 138.0000,1,  24,   1,   1,0.96937913, -66.464530, 1.10000, 0.90000, 1.10000, 0.90000
 6733,'36079011800 ', 138.0000,1,  24,   1,   1,0.96471357, -66.897079, 1.10000, 0.90000, 1.10000, 0.90000
 6734,'36079011900 ', 138.0000,1,  24,   1,   1,0.96615958, -66.754171, 1.10000, 0.90000, 1.10000, 0.90000
 6735,'36081000100 ', 138.0000,1,  24,   1,   1,0.98851782, -64.469944, 1.10000, 0.90000, 1.10000, 0.90000
 6736,'36081000200 ',  69.0000,1,  24,   1,   1,0.97605461, -66.561710, 1.10000, 0.90000, 1.10000, 0.90000
 6737,'36081000400 ', 138.0000,1,  24,   1,   1,0.97864014, -65.861738, 1.10000, 0.90000, 1.10000, 0.90000
 6738,'36081000600 ',  69.0000,1,  24,   1,   1,0.97632623, -66.325003, 1.10000, 0.90000, 1.10000, 0.90000
 6739,'36081000700 ', 138.0000,1,  24,   1,   1,0.98914278, -64.355859, 1.10000, 0.90000, 1.10000, 0.90000
 6740,'36081000800 ',  69.0000,1,  24,   1,   1,0.97478729, -66.673404, 1.10000, 0.90000, 1.10000, 0.90000
 6741,'36081001000 ', 138.0000,1,  24,   1,   1,0.97855955, -65.866984, 1.10000, 0.90000, 1.10000, 0.90000
 6742,'36081001200 ', 138.0000,1,  24,   1,   1,0.97868836, -65.856185, 1.10000, 0.90000, 1.10000, 0.90000
 6743,'36081001400 ',  69.0000,1,  24,   1,   1,0.97602820, -66.561799, 1.10000, 0.90000, 1.10000, 0.90000
 6744,'36081001600 ',  69.0000,1,  24,   1,   1,0.97579104, -66.600635, 1.10000, 0.90000, 1.10000, 0.90000
 6745,'36081001800 ',  69.0000,1,  24,   1,   1,0.97590053, -66.598361, 1.10000, 0.90000, 1.10000, 0.90000
 6746,'36081001900 ', 138.0000,1,  24,   1,   1,0.98976624, -64.243667, 1.10000, 0.90000, 1.10000, 0.90000
 6747,'36081002000 ',  69.0000,1,  24,   1,   1,0.97586286, -66.606523, 1.10000, 0.90000, 1.10000, 0.90000
 6748,'36081002200 ',  69.0000,1,  24,   1,   1,0.97645938, -66.535113, 1.10000, 0.90000, 1.10000, 0.90000
 6749,'36081002400 ',  69.0000,1,  24,   1,   1,0.97650576, -66.536349, 1.10000, 0.90000, 1.10000, 0.90000
 6750,'36081002500 ', 138.0000,1,  24,   1,   1,0.99130583, -64.023113, 1.10000, 0.90000, 1.10000, 0.90000
 6751,'36081002600 ',  69.0000,1,  24,   1,   1,0.97644657, -66.559913, 1.10000, 0.90000, 1.10000, 0.90000
 6752,'36081002800 ',  69.0000,1,  24,   1,   1,0.97581834, -66.618223, 1.10000, 0.90000, 1.10000, 0.90000
 6753,'36081003000 ',  69.0000,1,  24,   1,   1,0.97583961, -66.611898, 1.10000, 0.90000, 1.10000, 0.90000
 6754,'36081003100 ',  69.0000,1,  24,   1,   1,0.98961109, -64.370708, 1.10000, 0.90000, 1.10000, 0.90000
 6755,'36081003200 ',  69.0000,1,  24,   1,   1,0.97517598, -66.675050, 1.10000, 0.90000, 1.10000, 0.90000
 6756,'36081003300 ',  69.0000,1,  24,   1,   1,0.98717803, -64.753431, 1.10000, 0.90000, 1.10000, 0.90000
 6757,'36081003400 ',  69.0000,1,  24,   1,   1,0.97452724, -66.705007, 1.10000, 0.90000, 1.10000, 0.90000
 6758,'36081003600 ',  69.0000,1,  24,   1,   1,0.97456199, -66.704160, 1.10000, 0.90000, 1.10000, 0.90000
 6759,'36081003700 ',  69.0000,1,  24,   1,   1,0.99050832, -64.276376, 1.10000, 0.90000, 1.10000, 0.90000
 6760,'36081003800 ',  69.0000,1,  24,   1,   1,0.97480983, -66.713982, 1.10000, 0.90000, 1.10000, 0.90000
 6761,'36081003900 ',  69.0000,1,  24,   1,   1,0.99003780, -64.341570, 1.10000, 0.90000, 1.10000, 0.90000
 6762,'36081004001 ',  69.0000,1,  24,   1,   1,0.97459513, -66.730887, 1.10000, 0.90000, 1.10000, 0.90000
 6763,'36081004002 ',  69.0000,1,  24,   1,   1,0.97454977, -66.738885, 1.10000, 0.90000, 1.10000, 0.90000
 6764,'36081004200 ',  69.0000,1,  24,   1,   1,0.97443455, -66.718599, 1.10000, 0.90000, 1.10000, 0.90000
 6765,'36081004300 ',  69.0000,1,  24,   1,   1,0.98989552, -64.355743, 1.10000, 0.90000, 1.10000, 0.90000
 6766,'36081004401 ',  69.0000,1,  24,   1,   1,0.97422844, -66.733523, 1.10000, 0.90000, 1.10000, 0.90000
 6767,'36081004500 ',  69.0000,1,  24,   1,   1,0.99005228, -64.335867, 1.10000, 0.90000, 1.10000, 0.90000
 6768,'36081004700 ',  69.0000,1,  24,   1,   1,0.98977441, -64.365763, 1.10000, 0.90000, 1.10000, 0.90000
 6769,'36081005000 ',  69.0000,1,  24,   1,   1,0.97424984, -66.742771, 1.10000, 0.90000, 1.10000, 0.90000
 6770,'36081005100 ', 138.0000,1,  24,   1,   1,0.99098921, -64.114152, 1.10000, 0.90000, 1.10000, 0.90000
 6771,'36081005200 ',  69.0000,1,  24,   1,   1,0.97435158, -66.720874, 1.10000, 0.90000, 1.10000, 0.90000
 6772,'36081005300 ', 138.0000,1,  24,   1,   1,0.99123275, -64.087863, 1.10000, 0.90000, 1.10000, 0.90000
 6773,'36081005400 ',  69.0000,1,  24,   1,   1,0.97427446, -66.754615, 1.10000, 0.90000, 1.10000, 0.90000
 6774,'36081005500 ', 138.0000,1,  24,   1,   1,0.99058193, -64.178158, 1.10000, 0.90000, 1.10000, 0.90000
 6775,'36081005700 ', 138.0000,1,  24,   1,   1,0.99108076, -64.107500, 1.10000, 0.90000, 1.10000, 0.90000
 6776,'36081005800 ',  69.0000,1,  24,   1,   1,0.97418553, -66.788684, 1.10000, 0.90000, 1.10000, 0.90000
 6777,'36081005900 ', 138.0000,1,  24,   1,   1,0.99117273, -64.101769, 1.10000, 0.90000, 1.10000, 0.90000
 6778,'36081006100 ', 138.0000,1,  24,   1,   1,0.99127764, -64.095130, 1.10000, 0.90000, 1.10000, 0.90000
 6779,'36081006201 ', 138.0000,1,  24,   1,   1,0.97599787, -66.405749, 1.10000, 0.90000, 1.10000, 0.90000
 6780,'36081006202 ',  69.0000,1,  24,   1,   1,0.97387993, -66.752777, 1.10000, 0.90000, 1.10000, 0.90000
 6781,'36081006300 ', 138.0000,1,  24,   1,   1,0.99141669, -64.084243, 1.10000, 0.90000, 1.10000, 0.90000
 6782,'36081006501 ', 138.0000,1,  24,   1,   1,0.99164617, -64.066047, 1.10000, 0.90000, 1.10000, 0.90000
 6783,'36081006502 ',  69.0000,1,  24,   1,   1,0.99284667, -63.848267, 1.10000, 0.90000, 1.10000, 0.90000
 6784,'36081006900 ', 138.0000,1,  24,   1,   1,0.99202764, -64.011133, 1.10000, 0.90000, 1.10000, 0.90000
 6785,'36081007100 ', 138.0000,1,  24,   1,   1,0.99182880, -64.029199, 1.10000, 0.90000, 1.10000, 0.90000
 6786,'36081007300 ', 138.0000,1,  24,   1,   1,0.99164653, -64.046458, 1.10000, 0.90000, 1.10000, 0.90000
 6787,'36081007500 ', 138.0000,1,  24,   1,   1,0.99147254, -64.063527, 1.10000, 0.90000, 1.10000, 0.90000
 6788,'36081007700 ',  69.0000,1,  24,   1,   1,0.98998386, -64.337691, 1.10000, 0.90000, 1.10000, 0.90000
 6789,'36081007900 ',  69.0000,1,  24,   1,   1,0.98962998, -64.350470, 1.10000, 0.90000, 1.10000, 0.90000
 6790,'36081008100 ',  69.0000,1,  24,   1,   1,0.98954839, -64.352547, 1.10000, 0.90000, 1.10000, 0.90000
 6791,'36081008300 ',  69.0000,1,  24,   1,   1,0.98970073, -64.350866, 1.10000, 0.90000, 1.10000, 0.90000
 6792,'36081008500 ',  69.0000,1,  24,   1,   1,0.99009097, -64.340491, 1.10000, 0.90000, 1.10000, 0.90000
 6793,'36081008600 ',  69.0000,1,  24,   1,   1,0.97421980, -66.806647, 1.10000, 0.90000, 1.10000, 0.90000
 6794,'36081008700 ', 138.0000,1,  24,   1,   1,0.99214971, -63.980964, 1.10000, 0.90000, 1.10000, 0.90000
 6795,'36081008800 ', 138.0000,1,  24,   1,   1,0.97635716, -66.402867, 1.10000, 0.90000, 1.10000, 0.90000
 6796,'36081009100 ', 138.0000,1,  24,   1,   1,0.99220550, -63.978956, 1.10000, 0.90000, 1.10000, 0.90000
 6797,'36081009400 ',  69.0000,1,  24,   1,   1,0.97428852, -66.816114, 1.10000, 0.90000, 1.10000, 0.90000
 6798,'36081009500 ',  69.0000,1,  24,   1,   1,0.99103868, -64.272524, 1.10000, 0.90000, 1.10000, 0.90000
 6799,'36081009600 ',  69.0000,1,  24,   1,   1,0.97436833, -66.830505, 1.10000, 0.90000, 1.10000, 0.90000
 6800,'36081009700 ', 138.0000,1,  24,   1,   1,0.99251568, -63.964394, 1.10000, 0.90000, 1.10000, 0.90000
 6801,'36081009800 ',  69.0000,1,  24,   1,   1,0.97451991, -66.812890, 1.10000, 0.90000, 1.10000, 0.90000
 6802,'36081009900 ', 138.0000,1,  24,   1,   1,0.99237162, -63.971402, 1.10000, 0.90000, 1.10000, 0.90000
 6803,'36081010000 ',  69.0000,1,  24,   1,   1,0.97452867, -66.826100, 1.10000, 0.90000, 1.10000, 0.90000
 6804,'36081010100 ', 138.0000,1,  24,   1,   1,0.99271542, -63.939750, 1.10000, 0.90000, 1.10000, 0.90000
 6805,'36081010200 ', 138.0000,1,  24,   1,   1,0.97718304, -66.384487, 1.10000, 0.90000, 1.10000, 0.90000
 6806,'36081010300 ', 230.0000,1,  24,   1,   1,1.00080037, -62.543653, 1.10000, 0.90000, 1.10000, 0.90000
 6807,'36081010400 ',  69.0000,1,  24,   1,   1,0.97456384, -66.827787, 1.10000, 0.90000, 1.10000, 0.90000
 6808,'36081010500 ',  69.0000,1,  24,   1,   1,0.99542487, -63.457389, 1.10000, 0.90000, 1.10000, 0.90000
 6809,'36081010600 ',  69.0000,1,  24,   1,   1,0.97465247, -66.826837, 1.10000, 0.90000, 1.10000, 0.90000
 6810,'36081010701 ', 138.0000,1,  24,   1,   1,0.99279737, -63.920032, 1.10000, 0.90000, 1.10000, 0.90000
 6811,'36081010800 ',  69.0000,1,  24,   1,   1,0.97441435, -66.815526, 1.10000, 0.90000, 1.10000, 0.90000
 6812,'36081011000 ',  69.0000,1,  24,   1,   1,0.97456294, -66.790050, 1.10000, 0.90000, 1.10000, 0.90000
 6813,'36081011100 ',  69.0000,1,  24,   1,   1,0.98952627, -64.531825, 1.10000, 0.90000, 1.10000, 0.90000
 6814,'36081011200 ',  69.0000,1,  24,   1,   1,0.97456199, -66.743113, 1.10000, 0.90000, 1.10000, 0.90000
 6815,'36081011300 ', 138.0000,1,  24,   1,   1,0.99209672, -64.030640, 1.10000, 0.90000, 1.10000, 0.90000
 6816,'36081011400 ',  69.0000,1,  24,   1,   1,0.97469413, -66.738318, 1.10000, 0.90000, 1.10000, 0.90000
 6817,'36081011500 ', 138.0000,1,  24,   1,   1,0.99201250, -64.033754, 1.10000, 0.90000, 1.10000, 0.90000
 6818,'36081011600 ',  69.0000,1,  24,   1,   1,0.97462571, -66.765646, 1.10000, 0.90000, 1.10000, 0.90000
 6819,'36081011700 ', 230.0000,1,  24,   1,   1,1.00014567, -62.545019, 1.10000, 0.90000, 1.10000, 0.90000
 6820,'36081011800 ',  69.0000,1,  24,   1,   1,0.97591764, -66.616413, 1.10000, 0.90000, 1.10000, 0.90000
 6821,'36081011900 ', 138.0000,1,  24,   1,   1,0.99200714, -64.026610, 1.10000, 0.90000, 1.10000, 0.90000
 6822,'36081012000 ',  69.0000,1,  24,   1,   1,0.97540849, -66.765147, 1.10000, 0.90000, 1.10000, 0.90000
 6823,'36081012100 ', 138.0000,1,  24,   1,   1,0.99174571, -64.069688, 1.10000, 0.90000, 1.10000, 0.90000
 6824,'36081012200 ', 138.0000,1,  24,   1,   1,0.97945929, -65.862688, 1.10000, 0.90000, 1.10000, 0.90000
 6825,'36081012301 ', 138.0000,1,  24,   1,   1,0.99147707, -64.130627, 1.10000, 0.90000, 1.10000, 0.90000
 6826,'36081012400 ',  69.0000,1,  24,   1,   1,0.97610384, -66.611304, 1.10000, 0.90000, 1.10000, 0.90000
 6827,'36081012500 ', 138.0000,1,  24,   1,   1,0.99180949, -64.051506, 1.10000, 0.90000, 1.10000, 0.90000
 6828,'36081012601 ',  69.0000,1,  24,   1,   1,0.97582096, -66.628516, 1.10000, 0.90000, 1.10000, 0.90000
 6829,'36081012602 ',  69.0000,1,  24,   1,   1,0.97573853, -66.630783, 1.10000, 0.90000, 1.10000, 0.90000
 6830,'36081012800 ',  69.0000,1,  24,   1,   1,0.97641706, -66.577945, 1.10000, 0.90000, 1.10000, 0.90000
 6831,'36081013000 ',  69.0000,1,  24,   1,   1,0.97661990, -66.572754, 1.10000, 0.90000, 1.10000, 0.90000
 6832,'36081013200 ',  69.0000,1,  24,   1,   1,0.97681957, -66.567563, 1.10000, 0.90000, 1.10000, 0.90000
 6833,'36081013400 ',  69.0000,1,  24,   1,   1,0.97724038, -66.550952, 1.10000, 0.90000, 1.10000, 0.90000
 6834,'36081013500 ', 138.0000,1,  24,   1,   1,0.99121696, -64.163016, 1.10000, 0.90000, 1.10000, 0.90000
 6835,'36081013600 ',  69.0000,1,  24,   1,   1,0.97683984, -66.616365, 1.10000, 0.90000, 1.10000, 0.90000
 6836,'36081013700 ', 138.0000,1,  24,   1,   1,0.99226046, -63.985458, 1.10000, 0.90000, 1.10000, 0.90000
 6837,'36081013800 ',  69.0000,1,  24,   1,   1,0.97690970, -66.620033, 1.10000, 0.90000, 1.10000, 0.90000
 6838,'36081014000 ',  69.0000,1,  24,   1,   1,0.97661418, -66.639191, 1.10000, 0.90000, 1.10000, 0.90000
 6839,'36081014100 ', 138.0000,1,  24,   1,   1,0.99250466, -63.945419, 1.10000, 0.90000, 1.10000, 0.90000
 6840,'36081014201 ',  69.0000,1,  24,   1,   1,0.97629899, -66.670931, 1.10000, 0.90000, 1.10000, 0.90000
 6841,'36081014202 ', 138.0000,1,  24,   1,   1,0.97971320, -65.833571, 1.10000, 0.90000, 1.10000, 0.90000
 6842,'36081014300 ', 230.0000,1,  24,   1,   1,0.99922538, -62.636270, 1.10000, 0.90000, 1.10000, 0.90000
 6843,'36081014400 ',  69.0000,1,  24,   1,   1,0.97585773, -66.625169, 1.10000, 0.90000, 1.10000, 0.90000
 6844,'36081014500 ', 138.0000,1,  24,   1,   1,0.99278975, -63.899131, 1.10000, 0.90000, 1.10000, 0.90000
 6845,'36081014700 ', 230.0000,1,  24,   1,   1,0.99880153, -62.674765, 1.10000, 0.90000, 1.10000, 0.90000
 6846,'36081014800 ',  69.0000,1,  24,   1,   1,0.97555810, -66.761991, 1.10000, 0.90000, 1.10000, 0.90000
 6847,'36081014900 ', 138.0000,1,  24,   1,   1,0.99326873, -63.834347, 1.10000, 0.90000, 1.10000, 0.90000
 6848,'36081015000 ',  69.0000,1,  24,   1,   1,0.97554833, -66.766308, 1.10000, 0.90000, 1.10000, 0.90000
 6849,'36081015100 ', 138.0000,1,  24,   1,   1,0.99305230, -63.852761, 1.10000, 0.90000, 1.10000, 0.90000
 6850,'36081015200 ',  69.0000,1,  24,   1,   1,0.97556472, -66.777858, 1.10000, 0.90000, 1.10000, 0.90000
 6851,'36081015300 ',  69.0000,1,  24,   1,   1,0.98846328, -64.697321, 1.10000, 0.90000, 1.10000, 0.90000
 6852,'36081015400 ',  69.0000,1,  24,   1,   1,0.97530013, -66.787448, 1.10000, 0.90000, 1.10000, 0.90000
 6853,'36081015500 ',  69.0000,1,  24,   1,   1,0.99028677, -64.400235, 1.10000, 0.90000, 1.10000, 0.90000
 6854,'36081015600 ',  69.0000,1,  24,   1,   1,0.97513169, -66.801156, 1.10000, 0.90000, 1.10000, 0.90000
 6855,'36081015700 ',  69.0000,1,  24,   1,   1,0.98768628, -64.717559, 1.10000, 0.90000, 1.10000, 0.90000
 6856,'36081015801 ',  69.0000,1,  24,   1,   1,0.97523254, -66.791143, 1.10000, 0.90000, 1.10000, 0.90000
 6857,'36081015802 ',  69.0000,1,  24,   1,   1,0.97485197, -66.820089, 1.10000, 0.90000, 1.10000, 0.90000
 6858,'36081015900 ',  69.0000,1,  24,   1,   1,0.98784894, -64.713187, 1.10000, 0.90000, 1.10000, 0.90000
 6859,'36081016100 ',  69.0000,1,  24,   1,   1,0.98777258, -64.715243, 1.10000, 0.90000, 1.10000, 0.90000
 6860,'36081016300 ', 230.0000,1,  24,   1,   1,0.99810874, -62.772375, 1.10000, 0.90000, 1.10000, 0.90000
 6861,'36081016400 ',  69.0000,1,  24,   1,   1,0.97472811, -66.823292, 1.10000, 0.90000, 1.10000, 0.90000
 6862,'36081016600 ',  69.0000,1,  24,   1,   1,0.97447765, -66.821236, 1.10000, 0.90000, 1.10000, 0.90000
 6863,'36081016800 ',  69.0000,1,  24,   1,   1,0.97438008, -66.823914, 1.10000, 0.90000, 1.10000, 0.90000
 6864,'36081016900 ', 138.0000,1,  24,   1,   1,0.98746240, -64.660465, 1.10000, 0.90000, 1.10000, 0.90000
 6865,'36081017000 ',  69.0000,1,  24,   1,   1,0.97477907, -66.860763, 1.10000, 0.90000, 1.10000, 0.90000
 6866,'36081017100 ', 138.0000,1,  24,   1,   1,0.98971760, -64.336981, 1.10000, 0.90000, 1.10000, 0.90000
 6867,'36081017200 ',  69.0000,1,  24,   1,   1,0.97478873, -66.870455, 1.10000, 0.90000, 1.10000, 0.90000
 6868,'36081017400 ',  69.0000,1,  24,   1,   1,0.97472757, -66.872121, 1.10000, 0.90000, 1.10000, 0.90000
 6869,'36081017600 ',  69.0000,1,  24,   1,   1,0.97488934, -66.878391, 1.10000, 0.90000, 1.10000, 0.90000
 6870,'36081017800 ',  69.0000,1,  24,   1,   1,0.97496063, -66.880065, 1.10000, 0.90000, 1.10000, 0.90000
 6871,'36081017900 ', 138.0000,1,  24,   1,   1,0.98863095, -64.474582, 1.10000, 0.90000, 1.10000, 0.90000
 6872,'36081018000 ',  69.0000,1,  24,   1,   1,0.97507811, -66.880803, 1.10000, 0.90000, 1.10000, 0.90000
 6873,'36081018101 ',  69.0000,1,  24,   1,   1,0.98425913, -65.234925, 1.10000, 0.90000, 1.10000, 0.90000
 6874,'36081018102 ',  69.0000,1,  24,   1,   1,0.98435163, -65.232459, 1.10000, 0.90000, 1.10000, 0.90000
 6875,'36081018200 ',  69.0000,1,  24,   1,   1,0.97522676, -66.913581, 1.10000, 0.90000, 1.10000, 0.90000
 6876,'36081018300 ',  69.0000,1,  24,   1,   1,0.98442066, -65.223266, 1.10000, 0.90000, 1.10000, 0.90000
 6877,'36081018401 ',  69.0000,1,  24,   1,   1,0.97471178, -66.982654, 1.10000, 0.90000, 1.10000, 0.90000
 6878,'36081018402 ',  69.0000,1,  24,   1,   1,0.97509855, -66.916811, 1.10000, 0.90000, 1.10000, 0.90000
 6879,'36081018501 ', 138.0000,1,  24,   1,   1,0.98741180, -64.637966, 1.10000, 0.90000, 1.10000, 0.90000
 6880,'36081018502 ', 138.0000,1,  24,   1,   1,0.98717588, -64.668757, 1.10000, 0.90000, 1.10000, 0.90000
 6881,'36081018600 ',  69.0000,1,  24,   1,   1,0.97517079, -66.913984, 1.10000, 0.90000, 1.10000, 0.90000
 6882,'36081018700 ',  69.0000,1,  24,   1,   1,0.98486036, -65.124126, 1.10000, 0.90000, 1.10000, 0.90000
 6883,'36081018800 ',  69.0000,1,  24,   1,   1,0.97516376, -66.913273, 1.10000, 0.90000, 1.10000, 0.90000
 6884,'36081018900 ', 138.0000,1,  24,   1,   1,0.98796284, -64.566359, 1.10000, 0.90000, 1.10000, 0.90000
 6885,'36081019000 ',  69.0000,1,  24,   1,   1,0.97516030, -66.929440, 1.10000, 0.90000, 1.10000, 0.90000
 6886,'36081019200 ',  69.0000,1,  24,   1,   1,0.97516716, -66.911518, 1.10000, 0.90000, 1.10000, 0.90000
 6887,'36081019400 ',  69.0000,1,  24,   1,   1,0.97520059, -66.907816, 1.10000, 0.90000, 1.10000, 0.90000
 6888,'36081019600 ',  69.0000,1,  24,   1,   1,0.97530121, -66.895706, 1.10000, 0.90000, 1.10000, 0.90000
 6889,'36081019800 ',  69.0000,1,  24,   1,   1,0.97545666, -66.833128, 1.10000, 0.90000, 1.10000, 0.90000
 6890,'36081019900 ', 138.0000,1,  24,   1,   1,0.98618013, -64.776128, 1.10000, 0.90000, 1.10000, 0.90000
 6891,'36081020200 ',  69.0000,1,  24,   1,   1,0.97515297, -66.792837, 1.10000, 0.90000, 1.10000, 0.90000
 6892,'36081020400 ',  69.0000,1,  24,   1,   1,0.97557878, -66.829767, 1.10000, 0.90000, 1.10000, 0.90000
 6893,'36081020500 ',  69.0000,1,  24,   1,   1,0.98154861, -65.624956, 1.10000, 0.90000, 1.10000, 0.90000
 6894,'36081020600 ',  69.0000,1,  24,   1,   1,0.97560799, -66.781635, 1.10000, 0.90000, 1.10000, 0.90000
 6895,'36081020800 ',  69.0000,1,  24,   1,   1,0.97584927, -66.770836, 1.10000, 0.90000, 1.10000, 0.90000
 6896,'36081021200 ',  69.0000,1,  24,   1,   1,0.97637933, -66.725511, 1.10000, 0.90000, 1.10000, 0.90000
 6897,'36081021400 ', 138.0000,1,  24,   1,   1,0.98027962, -65.775555, 1.10000, 0.90000, 1.10000, 0.90000
 6898,'36081021600 ', 138.0000,1,  24,   1,   1,0.98081940, -65.732627, 1.10000, 0.90000, 1.10000, 0.90000
 6899,'36081021900 ', 138.0000,1,  24,   1,   1,0.98442209, -65.017725, 1.10000, 0.90000, 1.10000, 0.90000
 6900,'36081022001 ', 138.0000,1,  24,   1,   1,0.98130435, -65.680076, 1.10000, 0.90000, 1.10000, 0.90000
 6901,'36081022002 ', 138.0000,1,  24,   1,   1,0.98264033, -65.667447, 1.10000, 0.90000, 1.10000, 0.90000
 6902,'36081022900 ',  69.0000,1,  24,   1,   1,0.98470485, -65.129966, 1.10000, 0.90000, 1.10000, 0.90000
 6903,'36081023000 ',  69.0000,1,  24,   1,   1,0.97926092, -66.317428, 1.10000, 0.90000, 1.10000, 0.90000
 6904,'36081023200 ', 138.0000,1,  24,   1,   1,0.98241872, -65.708742, 1.10000, 0.90000, 1.10000, 0.90000
 6905,'36081023500 ', 138.0000,1,  24,   1,   1,0.98673099, -64.729792, 1.10000, 0.90000, 1.10000, 0.90000
 6906,'36081023600 ',  69.0000,1,  24,   1,   1,0.97584325, -66.803362, 1.10000, 0.90000, 1.10000, 0.90000
 6907,'36081023800 ', 138.0000,1,  24,   1,   1,0.98221642, -65.746540, 1.10000, 0.90000, 1.10000, 0.90000
 6908,'36081024000 ',  69.0000,1,  24,   1,   1,0.97671562, -66.673923, 1.10000, 0.90000, 1.10000, 0.90000
 6909,'36081024300 ', 138.0000,1,  24,   1,   1,0.98607928, -64.854921, 1.10000, 0.90000, 1.10000, 0.90000
 6910,'36081024500 ', 138.0000,1,  24,   1,   1,0.98643255, -64.805825, 1.10000, 0.90000, 1.10000, 0.90000
 6911,'36081024600 ',  69.0000,1,  24,   1,   1,0.97528785, -66.911190, 1.10000, 0.90000, 1.10000, 0.90000
 6912,'36081024700 ',  69.0000,1,  24,   1,   1,0.98547292, -65.124993, 1.10000, 0.90000, 1.10000, 0.90000
 6913,'36081024900 ', 138.0000,1,  24,   1,   1,0.98682016, -64.750999, 1.10000, 0.90000, 1.10000, 0.90000
 6914,'36081025100 ', 138.0000,1,  24,   1,   1,0.98735881, -64.676024, 1.10000, 0.90000, 1.10000, 0.90000
 6915,'36081025301 ', 138.0000,1,  24,   1,   1,0.98713058, -64.691706, 1.10000, 0.90000, 1.10000, 0.90000
 6916,'36081025302 ',  69.0000,1,  24,   1,   1,0.98482674, -65.188268, 1.10000, 0.90000, 1.10000, 0.90000
 6917,'36081025400 ',  69.0000,1,  24,   1,   1,0.97522539, -66.928266, 1.10000, 0.90000, 1.10000, 0.90000
 6918,'36081025500 ', 230.0000,1,  24,   1,   1,0.99771059, -62.827379, 1.10000, 0.90000, 1.10000, 0.90000
 6919,'36081025700 ', 138.0000,1,  24,   1,   1,0.98794818, -64.613166, 1.10000, 0.90000, 1.10000, 0.90000
 6920,'36081025800 ',  69.0000,1,  24,   1,   1,0.97547138, -66.911641, 1.10000, 0.90000, 1.10000, 0.90000
 6921,'36081025900 ', 138.0000,1,  24,   1,   1,0.98782486, -64.633349, 1.10000, 0.90000, 1.10000, 0.90000
 6922,'36081026000 ',  69.0000,1,  24,   1,   1,0.97505188, -66.943265, 1.10000, 0.90000, 1.10000, 0.90000
 6923,'36081026100 ', 138.0000,1,  24,   1,   1,0.98766714, -64.659632, 1.10000, 0.90000, 1.10000, 0.90000
 6924,'36081026200 ',  69.0000,1,  24,   1,   1,0.97499579, -66.948988, 1.10000, 0.90000, 1.10000, 0.90000
 6925,'36081026300 ', 138.0000,1,  24,   1,   1,0.98743945, -64.691788, 1.10000, 0.90000, 1.10000, 0.90000
 6926,'36081026400 ',  69.0000,1,  24,   1,   1,0.97537315, -66.914093, 1.10000, 0.90000, 1.10000, 0.90000
 6927,'36081026500 ', 138.0000,1,  24,   1,   1,0.98722023, -64.718692, 1.10000, 0.90000, 1.10000, 0.90000
 6928,'36081026600 ',  69.0000,1,  24,   1,   1,0.97580791, -66.894524, 1.10000, 0.90000, 1.10000, 0.90000
 6929,'36081026700 ', 138.0000,1,  24,   1,   1,0.98683232, -64.802977, 1.10000, 0.90000, 1.10000, 0.90000
 6930,'36081026901 ', 138.0000,1,  24,   1,   1,0.98656946, -64.874687, 1.10000, 0.90000, 1.10000, 0.90000
 6931,'36081026902 ',  69.0000,1,  24,   1,   1,0.98323965, -65.564202, 1.10000, 0.90000, 1.10000, 0.90000
 6932,'36081027000 ',  69.0000,1,  24,   1,   1,0.97495556, -66.953312, 1.10000, 0.90000, 1.10000, 0.90000
 6933,'36081027100 ', 138.0000,1,  24,   1,   1,0.98606771, -64.938508, 1.10000, 0.90000, 1.10000, 0.90000
 6934,'36081027200 ',  69.0000,1,  24,   1,   1,0.97508711, -66.948729, 1.10000, 0.90000, 1.10000, 0.90000
 6935,'36081027300 ',  69.0000,1,  24,   1,   1,0.98287779, -65.628132, 1.10000, 0.90000, 1.10000, 0.90000
 6936,'36081027400 ',  69.0000,1,  24,   1,   1,0.97503370, -66.951208, 1.10000, 0.90000, 1.10000, 0.90000
 6937,'36081027500 ',  69.0000,1,  24,   1,   1,0.98279572, -65.627702, 1.10000, 0.90000, 1.10000, 0.90000
 6938,'36081027600 ',  69.0000,1,  24,   1,   1,0.97481418, -66.968905, 1.10000, 0.90000, 1.10000, 0.90000
 6939,'36081027700 ', 138.0000,1,  24,   1,   1,0.98687750, -64.777118, 1.10000, 0.90000, 1.10000, 0.90000
 6940,'36081027800 ',  69.0000,1,  24,   1,   1,0.97473955, -66.977498, 1.10000, 0.90000, 1.10000, 0.90000
 6941,'36081027900 ',  69.0000,1,  24,   1,   1,0.98517460, -65.148564, 1.10000, 0.90000, 1.10000, 0.90000
 6942,'36081028000 ',  69.0000,1,  24,   1,   1,0.97468323, -66.978959, 1.10000, 0.90000, 1.10000, 0.90000
 6943,'36081028100 ', 138.0000,1,  24,   1,   1,0.98699659, -64.763908, 1.10000, 0.90000, 1.10000, 0.90000
 6944,'36081028200 ',  69.0000,1,  24,   1,   1,0.97459835, -66.986664, 1.10000, 0.90000, 1.10000, 0.90000
 6945,'36081028300 ', 138.0000,1,  24,   1,   1,0.98735225, -64.749626, 1.10000, 0.90000, 1.10000, 0.90000
 6946,'36081028400 ',  69.0000,1,  24,   1,   1,0.97468072, -66.984410, 1.10000, 0.90000, 1.10000, 0.90000
 6947,'36081028500 ',  69.0000,1,  24,   1,   1,0.98541266, -65.133463, 1.10000, 0.90000, 1.10000, 0.90000
 6948,'36081028700 ', 138.0000,1,  24,   1,   1,0.98724633, -64.736608, 1.10000, 0.90000, 1.10000, 0.90000
 6949,'36081028800 ',  69.0000,1,  24,   1,   1,0.97504753, -66.975606, 1.10000, 0.90000, 1.10000, 0.90000
 6950,'36081028900 ',  69.0000,1,  24,   1,   1,0.98553193, -65.124515, 1.10000, 0.90000, 1.10000, 0.90000
 6951,'36081029100 ', 138.0000,1,  24,   1,   1,0.98803937, -64.618842, 1.10000, 0.90000, 1.10000, 0.90000
 6952,'36081029300 ',  69.0000,1,  24,   1,   1,0.98533875, -65.129433, 1.10000, 0.90000, 1.10000, 0.90000
 6953,'36081029400 ', 138.0000,1,  24,   1,   1,0.98148680, -66.020294, 1.10000, 0.90000, 1.10000, 0.90000
 6954,'36081029500 ',  69.0000,1,  24,   1,   1,0.99150413, -64.145619, 1.10000, 0.90000, 1.10000, 0.90000
 6955,'36081029700 ', 138.0000,1,  24,   1,   1,0.98885852, -64.519429, 1.10000, 0.90000, 1.10000, 0.90000
 6956,'36081030600 ',  69.0000,1,  24,   1,   1,0.97515285, -66.965599, 1.10000, 0.90000, 1.10000, 0.90000
 6957,'36081030902 ',  69.0000,1,  24,   1,   1,0.98979229, -64.361952, 1.10000, 0.90000, 1.10000, 0.90000
 6958,'36081030903 ', 138.0000,1,  24,   1,   1,0.98858118, -64.549413, 1.10000, 0.90000, 1.10000, 0.90000
 6959,'36081030904 ', 138.0000,1,  24,   1,   1,0.98974842, -64.394306, 1.10000, 0.90000, 1.10000, 0.90000
 6960,'36081031700 ', 138.0000,1,  24,   1,   1,0.99066049, -64.252737, 1.10000, 0.90000, 1.10000, 0.90000
 6961,'36081032000 ',  69.0000,1,  24,   1,   1,0.97667593, -67.045041, 1.10000, 0.90000, 1.10000, 0.90000
 6962,'36081032700 ',  69.0000,1,  24,   1,   1,0.98853189, -64.528479, 1.10000, 0.90000, 1.10000, 0.90000
 6963,'36081032800 ', 138.0000,1,  24,   1,   1,0.98358345, -65.861882, 1.10000, 0.90000, 1.10000, 0.90000
 6964,'36081032900 ', 138.0000,1,  24,   1,   1,0.98895174, -64.515925, 1.10000, 0.90000, 1.10000, 0.90000
 6965,'36081033000 ',  69.0000,1,  24,   1,   1,0.97702402, -67.023834, 1.10000, 0.90000, 1.10000, 0.90000
 6966,'36081033100 ', 138.0000,1,  24,   1,   1,0.98975056, -64.430035, 1.10000, 0.90000, 1.10000, 0.90000
 6967,'36081033401 ',  69.0000,1,  24,   1,   1,0.97753352, -66.910473, 1.10000, 0.90000, 1.10000, 0.90000
 6968,'36081033402 ', 138.0000,1,  24,   1,   1,0.98185730, -65.990467, 1.10000, 0.90000, 1.10000, 0.90000
 6969,'36081033700 ',  69.0000,1,  24,   1,   1,0.98827374, -64.562828, 1.10000, 0.90000, 1.10000, 0.90000
 6970,'36081033900 ',  69.0000,1,  24,   1,   1,0.98803914, -64.587689, 1.10000, 0.90000, 1.10000, 0.90000
 6971,'36081034700 ', 138.0000,1,  24,   1,   1,0.98849553, -64.606288, 1.10000, 0.90000, 1.10000, 0.90000
 6972,'36081035100 ', 138.0000,1,  24,   1,   1,0.98810107, -64.644496, 1.10000, 0.90000, 1.10000, 0.90000
 6973,'36081035200 ', 138.0000,1,  24,   1,   1,0.98323148, -65.878937, 1.10000, 0.90000, 1.10000, 0.90000
 6974,'36081035300 ',  69.0000,1,  24,   1,   1,0.98772877, -64.618446, 1.10000, 0.90000, 1.10000, 0.90000
 6975,'36081035700 ', 138.0000,1,  24,   1,   1,0.98784220, -64.698953, 1.10000, 0.90000, 1.10000, 0.90000
 6976,'36081035800 ',  69.0000,1,  24,   1,   1,0.97786486, -67.007168, 1.10000, 0.90000, 1.10000, 0.90000
 6977,'36081036100 ',  69.0000,1,  24,   1,   1,0.98561627, -65.106968, 1.10000, 0.90000, 1.10000, 0.90000
 6978,'36081036300 ', 138.0000,1,  24,   1,   1,0.98741746, -64.752065, 1.10000, 0.90000, 1.10000, 0.90000
 6979,'36081036500 ',  69.0000,1,  24,   1,   1,0.98546088, -65.111435, 1.10000, 0.90000, 1.10000, 0.90000
 6980,'36081036600 ', 138.0000,1,  24,   1,   1,0.98292041, -65.891921, 1.10000, 0.90000, 1.10000, 0.90000
 6981,'36081036700 ', 138.0000,1,  24,   1,   1,0.98722106, -64.787746, 1.10000, 0.90000, 1.10000, 0.90000
 6982,'36081036800 ',  69.0000,1,  24,   1,   1,0.97714454, -66.788383, 1.10000, 0.90000, 1.10000, 0.90000
 6983,'36081037100 ', 138.0000,1,  24,   1,   1,0.98686773, -64.836172, 1.10000, 0.90000, 1.10000, 0.90000
 6984,'36081037300 ', 138.0000,1,  24,   1,   1,0.98628491, -64.917410, 1.10000, 0.90000, 1.10000, 0.90000
 6985,'36081037500 ', 138.0000,1,  24,   1,   1,0.98646867, -64.897623, 1.10000, 0.90000, 1.10000, 0.90000
 6986,'36081037600 ',  69.0000,1,  24,   1,   1,0.97673017, -66.837731, 1.10000, 0.90000, 1.10000, 0.90000
 6987,'36081037700 ', 138.0000,1,  24,   1,   1,0.98694968, -64.824499, 1.10000, 0.90000, 1.10000, 0.90000
 6988,'36081037900 ',  69.0000,1,  24,   1,   1,0.98700279, -64.705879, 1.10000, 0.90000, 1.10000, 0.90000
 6989,'36081038100 ', 138.0000,1,  24,   1,   1,0.98587334, -64.981668, 1.10000, 0.90000, 1.10000, 0.90000
 6990,'36081038301 ', 138.0000,1,  24,   1,   1,0.98604792, -65.043147, 1.10000, 0.90000, 1.10000, 0.90000
 6991,'36081038302 ',  69.0000,1,  24,   1,   1,0.97889394, -66.447516, 1.10000, 0.90000, 1.10000, 0.90000
 6992,'36081038400 ',  69.0000,1,  24,   1,   1,0.97558874, -66.885550, 1.10000, 0.90000, 1.10000, 0.90000
 6993,'36081039400 ',  69.0000,1,  24,   1,   1,0.97711343, -66.788820, 1.10000, 0.90000, 1.10000, 0.90000
 6994,'36081039800 ',  69.0000,1,  24,   1,   1,0.97561139, -66.903383, 1.10000, 0.90000, 1.10000, 0.90000
 6995,'36081039900 ',  69.0000,1,  24,   1,   1,0.98288393, -65.615565, 1.10000, 0.90000, 1.10000, 0.90000
 6996,'36081040000 ',  69.0000,1,  24,   1,   1,0.97533911, -66.916306, 1.10000, 0.90000, 1.10000, 0.90000
 6997,'36081040100 ', 138.0000,1,  24,   1,   1,0.98539609, -65.055919, 1.10000, 0.90000, 1.10000, 0.90000
 6998,'36081040200 ',  69.0000,1,  24,   1,   1,0.97538543, -66.912379, 1.10000, 0.90000, 1.10000, 0.90000
 6999,'36081040300 ',  69.0000,1,  24,   1,   1,0.98239619, -65.656443, 1.10000, 0.90000, 1.10000, 0.90000
 7000,'36081040400 ',  69.0000,1,  24,   1,   1,0.97554666, -66.900385, 1.10000, 0.90000, 1.10000, 0.90000
 7001,'36081040500 ',  69.0000,1,  24,   1,   1,0.98251700, -65.653178, 1.10000, 0.90000, 1.10000, 0.90000
 7002,'36081040700 ',  69.0000,1,  24,   1,   1,0.98271942, -65.639382, 1.10000, 0.90000, 1.10000, 0.90000
 7003,'36081040900 ', 138.0000,1,  24,   1,   1,0.98622876, -64.932313, 1.10000, 0.90000, 1.10000, 0.90000
 7004,'36081041100 ', 138.0000,1,  24,   1,   1,0.98566592, -65.014938, 1.10000, 0.90000, 1.10000, 0.90000
 7005,'36081041300 ',  69.0000,1,  24,   1,   1,0.98400080, -65.330281, 1.10000, 0.90000, 1.10000, 0.90000
 7006,'36081041400 ',  69.0000,1,  24,   1,   1,0.97575438, -66.895843, 1.10000, 0.90000, 1.10000, 0.90000
 7007,'36081041500 ', 138.0000,1,  24,   1,   1,0.98497230, -65.118211, 1.10000, 0.90000, 1.10000, 0.90000
 7008,'36081042400 ',  69.0000,1,  24,   1,   1,0.97564763, -66.902830, 1.10000, 0.90000, 1.10000, 0.90000
 7009,'36081042600 ',  69.0000,1,  24,   1,   1,0.97657490, -66.841857, 1.10000, 0.90000, 1.10000, 0.90000
 7010,'36081042700 ', 138.0000,1,  24,   1,   1,0.98466688, -65.164649, 1.10000, 0.90000, 1.10000, 0.90000
 7011,'36081043200 ',  69.0000,1,  24,   1,   1,0.97609156, -66.879423, 1.10000, 0.90000, 1.10000, 0.90000
 7012,'36081043400 ',  69.0000,1,  24,   1,   1,0.97586143, -66.890474, 1.10000, 0.90000, 1.10000, 0.90000
 7013,'36081043701 ', 138.0000,1,  24,   1,   1,0.98416901, -65.233860, 1.10000, 0.90000, 1.10000, 0.90000
 7014,'36081043702 ',  69.0000,1,  24,   1,   1,0.98148686, -65.785684, 1.10000, 0.90000, 1.10000, 0.90000
 7015,'36081043900 ', 138.0000,1,  24,   1,   1,0.98448640, -65.189627, 1.10000, 0.90000, 1.10000, 0.90000
 7016,'36081044000 ',  69.0000,1,  24,   1,   1,0.97577798, -66.891314, 1.10000, 0.90000, 1.10000, 0.90000
 7017,'36081044301 ',  69.0000,1,  24,   1,   1,0.98393983, -65.334523, 1.10000, 0.90000, 1.10000, 0.90000
 7018,'36081044302 ', 138.0000,1,  24,   1,   1,0.98531979, -65.063767, 1.10000, 0.90000, 1.10000, 0.90000
 7019,'36081044400 ', 138.0000,1,  24,   1,   1,0.98227859, -65.798211, 1.10000, 0.90000, 1.10000, 0.90000
 7020,'36081044601 ',  69.0000,1,  24,   1,   1,0.97536623, -66.889600, 1.10000, 0.90000, 1.10000, 0.90000
 7021,'36081044602 ',  69.0000,1,  24,   1,   1,0.97554076, -66.856774, 1.10000, 0.90000, 1.10000, 0.90000
 7022,'36081044800 ',  69.0000,1,  24,   1,   1,0.97566104, -66.828565, 1.10000, 0.90000, 1.10000, 0.90000
 7023,'36081045000 ',  69.0000,1,  24,   1,   1,0.97919738, -66.319149, 1.10000, 0.90000, 1.10000, 0.90000
 7024,'36081045200 ',  69.0000,1,  24,   1,   1,0.97558498, -66.845142, 1.10000, 0.90000, 1.10000, 0.90000
 7025,'36081045400 ',  69.0000,1,  24,   1,   1,0.97548926, -66.854868, 1.10000, 0.90000, 1.10000, 0.90000
 7026,'36081045500 ', 138.0000,1,  24,   1,   1,0.98503649, -65.103621, 1.10000, 0.90000, 1.10000, 0.90000
 7027,'36081045600 ',  69.0000,1,  24,   1,   1,0.97577643, -66.818436, 1.10000, 0.90000, 1.10000, 0.90000
 7028,'36081045700 ',  69.0000,1,  24,   1,   1,0.98210078, -65.709070, 1.10000, 0.90000, 1.10000, 0.90000
 7029,'36081045800 ',  69.0000,1,  24,   1,   1,0.97529137, -66.884259, 1.10000, 0.90000, 1.10000, 0.90000
 7030,'36081045900 ',  69.0000,1,  24,   1,   1,0.98229343, -65.684789, 1.10000, 0.90000, 1.10000, 0.90000
 7031,'36081046000 ',  69.0000,1,  24,   1,   1,0.97555357, -66.864615, 1.10000, 0.90000, 1.10000, 0.90000
 7032,'36081046100 ',  69.0000,1,  24,   1,   1,0.98241174, -65.673491, 1.10000, 0.90000, 1.10000, 0.90000
 7033,'36081046200 ',  69.0000,1,  24,   1,   1,0.97559291, -66.874758, 1.10000, 0.90000, 1.10000, 0.90000
 7034,'36081046300 ',  69.0000,1,  24,   1,   1,0.98257947, -65.658752, 1.10000, 0.90000, 1.10000, 0.90000
 7035,'36081046400 ',  69.0000,1,  24,   1,   1,0.97513193, -66.903281, 1.10000, 0.90000, 1.10000, 0.90000
 7036,'36081046500 ',  69.0000,1,  24,   1,   1,0.98269653, -65.646649, 1.10000, 0.90000, 1.10000, 0.90000
 7037,'36081046600 ',  69.0000,1,  24,   1,   1,0.97518957, -66.901908, 1.10000, 0.90000, 1.10000, 0.90000
 7038,'36081046700 ',  69.0000,1,  24,   1,   1,0.98286676, -65.624601, 1.10000, 0.90000, 1.10000, 0.90000
 7039,'36081046800 ',  69.0000,1,  24,   1,   1,0.97523278, -66.904039, 1.10000, 0.90000, 1.10000, 0.90000
 7040,'36081046900 ',  69.0000,1,  24,   1,   1,0.98307002, -65.601740, 1.10000, 0.90000, 1.10000, 0.90000
 7041,'36081047000 ',  69.0000,1,  24,   1,   1,0.97494626, -66.927596, 1.10000, 0.90000, 1.10000, 0.90000
 7042,'36081047100 ', 138.0000,1,  24,   1,   1,0.98558182, -65.018722, 1.10000, 0.90000, 1.10000, 0.90000
 7043,'36081047200 ',  69.0000,1,  24,   1,   1,0.97483915, -66.936578, 1.10000, 0.90000, 1.10000, 0.90000
 7044,'36081047300 ',  69.0000,1,  24,   1,   1,0.98224306, -65.681155, 1.10000, 0.90000, 1.10000, 0.90000
 7045,'36081047500 ', 138.0000,1,  24,   1,   1,0.98492593, -65.125867, 1.10000, 0.90000, 1.10000, 0.90000
 7046,'36081047600 ',  69.0000,1,  24,   1,   1,0.97428393, -66.972935, 1.10000, 0.90000, 1.10000, 0.90000
 7047,'36081047800 ',  69.0000,1,  24,   1,   1,0.97435361, -66.971057, 1.10000, 0.90000, 1.10000, 0.90000
 7048,'36081047900 ', 138.0000,1,  24,   1,   1,0.98467040, -65.129002, 1.10000, 0.90000, 1.10000, 0.90000
 7049,'36081048000 ',  69.0000,1,  24,   1,   1,0.97473234, -66.943627, 1.10000, 0.90000, 1.10000, 0.90000
 7050,'36081048100 ', 138.0000,1,  24,   1,   1,0.98572010, -64.978369, 1.10000, 0.90000, 1.10000, 0.90000
 7051,'36081048200 ',  69.0000,1,  24,   1,   1,0.97419685, -66.975407, 1.10000, 0.90000, 1.10000, 0.90000
 7052,'36081048300 ', 138.0000,1,  24,   1,   1,0.98700243, -64.743425, 1.10000, 0.90000, 1.10000, 0.90000
 7053,'36081048400 ',  69.0000,1,  24,   1,   1,0.97397357, -66.981391, 1.10000, 0.90000, 1.10000, 0.90000
 7054,'36081048500 ', 138.0000,1,  24,   1,   1,0.98533273, -65.031344, 1.10000, 0.90000, 1.10000, 0.90000
 7055,'36081048900 ', 138.0000,1,  24,   1,   1,0.98658782, -64.815217, 1.10000, 0.90000, 1.10000, 0.90000
 7056,'36081049200 ',  69.0000,1,  24,   1,   1,0.97431731, -66.962970, 1.10000, 0.90000, 1.10000, 0.90000
 7057,'36081049301 ',  69.0000,1,  24,   1,   1,0.98490888, -65.125683, 1.10000, 0.90000, 1.10000, 0.90000
 7058,'36081049302 ', 138.0000,1,  24,   1,   1,0.98552477, -64.940011, 1.10000, 0.90000, 1.10000, 0.90000
 7059,'36081049500 ',  69.0000,1,  24,   1,   1,0.98317301, -65.420474, 1.10000, 0.90000, 1.10000, 0.90000
 7060,'36081049600 ',  69.0000,1,  24,   1,   1,0.97441107, -66.942582, 1.10000, 0.90000, 1.10000, 0.90000
 7061,'36081049700 ', 138.0000,1,  24,   1,   1,0.98650515, -64.822976, 1.10000, 0.90000, 1.10000, 0.90000
 7062,'36081049900 ', 138.0000,1,  24,   1,   1,0.98397046, -65.220828, 1.10000, 0.90000, 1.10000, 0.90000
 7063,'36081050000 ',  69.0000,1,  24,   1,   1,0.97460777, -66.959049, 1.10000, 0.90000, 1.10000, 0.90000
 7064,'36081050201 ',  69.0000,1,  24,   1,   1,0.97454333, -66.960818, 1.10000, 0.90000, 1.10000, 0.90000
 7065,'36081050202 ',  69.0000,1,  24,   1,   1,0.97474313, -66.947800, 1.10000, 0.90000, 1.10000, 0.90000
 7066,'36081050400 ',  69.0000,1,  24,   1,   1,0.97522181, -66.917761, 1.10000, 0.90000, 1.10000, 0.90000
 7067,'36081050500 ',  69.0000,1,  24,   1,   1,0.98353362, -65.382764, 1.10000, 0.90000, 1.10000, 0.90000
 7068,'36081050600 ',  69.0000,1,  24,   1,   1,0.97492850, -66.932316, 1.10000, 0.90000, 1.10000, 0.90000
 7069,'36081050700 ',  69.0000,1,  24,   1,   1,0.98436606, -65.159001, 1.10000, 0.90000, 1.10000, 0.90000
 7070,'36081050800 ',  69.0000,1,  24,   1,   1,0.97509247, -66.918915, 1.10000, 0.90000, 1.10000, 0.90000
 7071,'36081051000 ',  69.0000,1,  24,   1,   1,0.97517520, -66.909517, 1.10000, 0.90000, 1.10000, 0.90000
 7072,'36081051100 ', 138.0000,1,  24,   1,   1,0.98506707, -64.977823, 1.10000, 0.90000, 1.10000, 0.90000
 7073,'36081051200 ',  69.0000,1,  24,   1,   1,0.97526240, -66.898903, 1.10000, 0.90000, 1.10000, 0.90000
 7074,'36081051300 ',  69.0000,1,  24,   1,   1,0.98490173, -65.125191, 1.10000, 0.90000, 1.10000, 0.90000
 7075,'36081051500 ', 138.0000,1,  24,   1,   1,0.98554254, -64.929260, 1.10000, 0.90000, 1.10000, 0.90000
 7076,'36081051600 ',  69.0000,1,  24,   1,   1,0.97550052, -66.889156, 1.10000, 0.90000, 1.10000, 0.90000
 7077,'36081051700 ', 138.0000,1,  24,   1,   1,0.98473972, -65.010383, 1.10000, 0.90000, 1.10000, 0.90000
 7078,'36081051800 ',  69.0000,1,  24,   1,   1,0.97525507, -66.907331, 1.10000, 0.90000, 1.10000, 0.90000
 7079,'36081052000 ',  69.0000,1,  24,   1,   1,0.97518581, -66.912549, 1.10000, 0.90000, 1.10000, 0.90000
 7080,'36081052100 ', 138.0000,1,  24,   1,   1,0.98427951, -65.056568, 1.10000, 0.90000, 1.10000, 0.90000
 7081,'36081052200 ',  69.0000,1,  24,   1,   1,0.97514975, -66.913437, 1.10000, 0.90000, 1.10000, 0.90000
 7082,'36081052400 ',  69.0000,1,  24,   1,   1,0.97507852, -66.934324, 1.10000, 0.90000, 1.10000, 0.90000
 7083,'36081052500 ',  69.0000,1,  24,   1,   1,0.98272014, -65.343204, 1.10000, 0.90000, 1.10000, 0.90000
 7084,'36081052600 ',  69.0000,1,  24,   1,   1,0.97573203, -66.883343, 1.10000, 0.90000, 1.10000, 0.90000
 7085,'36081052800 ',  69.0000,1,  24,   1,   1,0.97579402, -66.881786, 1.10000, 0.90000, 1.10000, 0.90000
 7086,'36081053000 ',  69.0000,1,  24,   1,   1,0.97571170, -66.882175, 1.10000, 0.90000, 1.10000, 0.90000
 7087,'36081053100 ', 138.0000,1,  24,   1,   1,0.98432499, -65.042314, 1.10000, 0.90000, 1.10000, 0.90000
 7088,'36081053200 ',  69.0000,1,  24,   1,   1,0.97535962, -66.900385, 1.10000, 0.90000, 1.10000, 0.90000
 7089,'36081053401 ', 138.0000,1,  24,   1,   1,0.97580981, -66.854349, 1.10000, 0.90000, 1.10000, 0.90000
 7090,'36081053500 ', 138.0000,1,  24,   1,   1,0.98322856, -65.237063, 1.10000, 0.90000, 1.10000, 0.90000
 7091,'36081053601 ',  69.0000,1,  24,   1,   1,0.97549230, -66.869232, 1.10000, 0.90000, 1.10000, 0.90000
 7092,'36081053800 ',  69.0000,1,  24,   1,   1,0.97562653, -66.851576, 1.10000, 0.90000, 1.10000, 0.90000
 7093,'36081053900 ',  69.0000,1,  24,   1,   1,0.98082787, -65.724240, 1.10000, 0.90000, 1.10000, 0.90000
 7094,'36081054000 ',  69.0000,1,  24,   1,   1,0.97501659, -66.906908, 1.10000, 0.90000, 1.10000, 0.90000
 7095,'36081054200 ',  69.0000,1,  24,   1,   1,0.97449172, -66.939078, 1.10000, 0.90000, 1.10000, 0.90000
 7096,'36081054500 ', 138.0000,1,  24,   1,   1,0.98192269, -65.413821, 1.10000, 0.90000, 1.10000, 0.90000
 7097,'36081054700 ', 138.0000,1,  24,   1,   1,0.98141509, -65.502798, 1.10000, 0.90000, 1.10000, 0.90000
 7098,'36081054800 ',  69.0000,1,  24,   1,   1,0.97440171, -66.940293, 1.10000, 0.90000, 1.10000, 0.90000
 7099,'36081054900 ', 138.0000,1,  24,   1,   1,0.98109698, -65.554865, 1.10000, 0.90000, 1.10000, 0.90000
 7100,'36081055100 ', 138.0000,1,  24,   1,   1,0.98025483, -65.689426, 1.10000, 0.90000, 1.10000, 0.90000
 7101,'36081055200 ',  69.0000,1,  24,   1,   1,0.97501832, -66.911894, 1.10000, 0.90000, 1.10000, 0.90000
 7102,'36081055300 ', 138.0000,1,  24,   1,   1,0.98052442, -65.650125, 1.10000, 0.90000, 1.10000, 0.90000
 7103,'36081055400 ',  69.0000,1,  24,   1,   1,0.97535175, -66.834125, 1.10000, 0.90000, 1.10000, 0.90000
 7104,'36081055500 ',  69.0000,1,  24,   1,   1,0.98022246, -65.759347, 1.10000, 0.90000, 1.10000, 0.90000
 7105,'36081055600 ',  69.0000,1,  24,   1,   1,0.97510004, -66.840504, 1.10000, 0.90000, 1.10000, 0.90000
 7106,'36081055700 ', 138.0000,1,  24,   1,   1,0.97960448, -65.765194, 1.10000, 0.90000, 1.10000, 0.90000
 7107,'36081055800 ',  69.0000,1,  24,   1,   1,0.97496086, -66.844370, 1.10000, 0.90000, 1.10000, 0.90000
 7108,'36081055900 ', 138.0000,1,  24,   1,   1,0.97900957, -65.837443, 1.10000, 0.90000, 1.10000, 0.90000
 7109,'36081056000 ',  69.0000,1,  24,   1,   1,0.97534943, -66.843073, 1.10000, 0.90000, 1.10000, 0.90000
 7110,'36081056100 ',  69.0000,1,  24,   1,   1,0.97580945, -66.516794, 1.10000, 0.90000, 1.10000, 0.90000
 7111,'36081056200 ',  69.0000,1,  24,   1,   1,0.97530532, -66.844186, 1.10000, 0.90000, 1.10000, 0.90000
 7112,'36081056400 ',  69.0000,1,  24,   1,   1,0.97502345, -66.851091, 1.10000, 0.90000, 1.10000, 0.90000
 7113,'36081056500 ',  69.0000,1,  24,   1,   1,0.97601229, -66.511098, 1.10000, 0.90000, 1.10000, 0.90000
 7114,'36081056600 ',  69.0000,1,  24,   1,   1,0.97489911, -66.846057, 1.10000, 0.90000, 1.10000, 0.90000
 7115,'36081056700 ',  69.0000,1,  24,   1,   1,0.97581398, -66.516631, 1.10000, 0.90000, 1.10000, 0.90000
 7116,'36081056800 ',  69.0000,1,  24,   1,   1,0.97510546, -66.893063, 1.10000, 0.90000, 1.10000, 0.90000
 7117,'36081057700 ',  69.0000,1,  24,   1,   1,0.97882807, -65.922923, 1.10000, 0.90000, 1.10000, 0.90000
 7118,'36081057900 ',  69.0000,1,  24,   1,   1,0.97903395, -65.916093, 1.10000, 0.90000, 1.10000, 0.90000
 7119,'36081058000 ', 138.0000,1,  24,   1,   1,0.98004371, -65.621357, 1.10000, 0.90000, 1.10000, 0.90000
 7120,'36081058100 ',  69.0000,1,  24,   1,   1,0.97906995, -65.913402, 1.10000, 0.90000, 1.10000, 0.90000
 7121,'36081058200 ', 138.0000,1,  24,   1,   1,0.97979879, -65.651252, 1.10000, 0.90000, 1.10000, 0.90000
 7122,'36081058300 ',  69.0000,1,  24,   1,   1,0.97917616, -65.904161, 1.10000, 0.90000, 1.10000, 0.90000
 7123,'36081058500 ',  69.0000,1,  24,   1,   1,0.97931844, -65.891402, 1.10000, 0.90000, 1.10000, 0.90000
 7124,'36081058700 ',  69.0000,1,  24,   1,   1,0.97949994, -65.854116, 1.10000, 0.90000, 1.10000, 0.90000
 7125,'36081058900 ',  69.0000,1,  24,   1,   1,0.98013127, -65.781668, 1.10000, 0.90000, 1.10000, 0.90000
 7126,'36081059000 ',  69.0000,1,  24,   1,   1,0.97575909, -66.825109, 1.10000, 0.90000, 1.10000, 0.90000
 7127,'36081059100 ', 138.0000,1,  24,   1,   1,0.98238194, -65.346196, 1.10000, 0.90000, 1.10000, 0.90000
 7128,'36081059200 ', 138.0000,1,  24,   1,   1,0.98033345, -65.588674, 1.10000, 0.90000, 1.10000, 0.90000
 7129,'36081059300 ',  69.0000,1,  24,   1,   1,0.97976041, -65.848720, 1.10000, 0.90000, 1.10000, 0.90000
 7130,'36081059400 ',  69.0000,1,  24,   1,   1,0.97644323, -66.766492, 1.10000, 0.90000, 1.10000, 0.90000
 7131,'36081059500 ', 138.0000,1,  24,   1,   1,0.98319495, -65.227883, 1.10000, 0.90000, 1.10000, 0.90000
 7132,'36081059600 ',  69.0000,1,  24,   1,   1,0.97599387, -66.830922, 1.10000, 0.90000, 1.10000, 0.90000
 7133,'36081059800 ', 138.0000,1,  24,   1,   1,0.97581255, -66.854117, 1.10000, 0.90000, 1.10000, 0.90000
 7134,'36081059900 ', 138.0000,1,  24,   1,   1,0.98393637, -65.105759, 1.10000, 0.90000, 1.10000, 0.90000
 7135,'36081060000 ',  69.0000,1,  24,   1,   1,0.97623789, -66.799107, 1.10000, 0.90000, 1.10000, 0.90000
 7136,'36081060100 ', 138.0000,1,  24,   1,   1,0.98374987, -65.132698, 1.10000, 0.90000, 1.10000, 0.90000
 7137,'36081060300 ', 138.0000,1,  24,   1,   1,0.98401111, -65.104059, 1.10000, 0.90000, 1.10000, 0.90000
 7138,'36081060600 ',  69.0000,1,  24,   1,   1,0.97618216, -66.800664, 1.10000, 0.90000, 1.10000, 0.90000
 7139,'36081060701 ', 138.0000,1,  24,   1,   1,0.98448324, -65.051275, 1.10000, 0.90000, 1.10000, 0.90000
 7140,'36081060800 ',  69.0000,1,  24,   1,   1,0.97576398, -66.839726, 1.10000, 0.90000, 1.10000, 0.90000
 7141,'36081061000 ',  69.0000,1,  24,   1,   1,0.97571188, -66.841153, 1.10000, 0.90000, 1.10000, 0.90000
 7142,'36081061200 ',  69.0000,1,  24,   1,   1,0.97633684, -66.793513, 1.10000, 0.90000, 1.10000, 0.90000
 7143,'36081061301 ', 138.0000,1,  24,   1,   1,0.98059916, -65.651478, 1.10000, 0.90000, 1.10000, 0.90000
 7144,'36081061302 ', 138.0000,1,  24,   1,   1,0.98125774, -65.579262, 1.10000, 0.90000, 1.10000, 0.90000
 7145,'36081061400 ',  69.0000,1,  24,   1,   1,0.97663325, -66.796416, 1.10000, 0.90000, 1.10000, 0.90000
 7146,'36081061601 ',  69.0000,1,  24,   1,   1,0.97681218, -66.797324, 1.10000, 0.90000, 1.10000, 0.90000
 7147,'36081061602 ',  69.0000,1,  24,   1,   1,0.97704786, -66.794469, 1.10000, 0.90000, 1.10000, 0.90000
 7148,'36081061800 ',  69.0000,1,  24,   1,   1,0.97714490, -66.793390, 1.10000, 0.90000, 1.10000, 0.90000
 7149,'36081061900 ', 138.0000,1,  24,   1,   1,0.98138309, -65.577910, 1.10000, 0.90000, 1.10000, 0.90000
 7150,'36081062000 ',  69.0000,1,  24,   1,   1,0.97707695, -66.795254, 1.10000, 0.90000, 1.10000, 0.90000
 7151,'36081062100 ',  69.0000,1,  24,   1,   1,0.97815555, -66.215146, 1.10000, 0.90000, 1.10000, 0.90000
 7152,'36081062200 ',  69.0000,1,  24,   1,   1,0.97645879, -66.790002, 1.10000, 0.90000, 1.10000, 0.90000
 7153,'36081062300 ',  69.0000,1,  24,   1,   1,0.97785401, -66.211786, 1.10000, 0.90000, 1.10000, 0.90000
 7154,'36081062400 ',  69.0000,1,  24,   1,   1,0.97633702, -66.793533, 1.10000, 0.90000, 1.10000, 0.90000
 7155,'36081062500 ',  69.0000,1,  24,   1,   1,0.97890759, -65.920765, 1.10000, 0.90000, 1.10000, 0.90000
 7156,'36081062600 ',  69.0000,1,  24,   1,   1,0.97689807, -66.824098, 1.10000, 0.90000, 1.10000, 0.90000
 7157,'36081062700 ', 138.0000,1,  24,   1,   1,0.97995901, -65.716692, 1.10000, 0.90000, 1.10000, 0.90000
 7158,'36081062900 ', 138.0000,1,  24,   1,   1,0.97967327, -65.748938, 1.10000, 0.90000, 1.10000, 0.90000
 7159,'36081063000 ',  69.0000,1,  24,   1,   1,0.97703093, -66.811893, 1.10000, 0.90000, 1.10000, 0.90000
 7160,'36081063200 ',  69.0000,1,  24,   1,   1,0.97723269, -66.790473, 1.10000, 0.90000, 1.10000, 0.90000
 7161,'36081063301 ',  69.0000,1,  24,   1,   1,0.97780228, -66.212858, 1.10000, 0.90000, 1.10000, 0.90000
 7162,'36081063302 ',  69.0000,1,  24,   1,   1,0.97803056, -66.231846, 1.10000, 0.90000, 1.10000, 0.90000
 7163,'36081063500 ',  69.0000,1,  24,   1,   1,0.97796434, -66.239981, 1.10000, 0.90000, 1.10000, 0.90000
 7164,'36081063700 ', 138.0000,1,  24,   1,   1,0.98000735, -65.724021, 1.10000, 0.90000, 1.10000, 0.90000
 7165,'36081063800 ',  69.0000,1,  24,   1,   1,0.97753674, -66.793526, 1.10000, 0.90000, 1.10000, 0.90000
 7166,'36081063900 ',  69.0000,1,  24,   1,   1,0.97730345, -66.366769, 1.10000, 0.90000, 1.10000, 0.90000
 7167,'36081064101 ',  69.0000,1,  24,   1,   1,0.97670895, -66.493879, 1.10000, 0.90000, 1.10000, 0.90000
 7168,'36081064102 ',  69.0000,1,  24,   1,   1,0.97701091, -66.425987, 1.10000, 0.90000, 1.10000, 0.90000
 7169,'36081064500 ', 138.0000,1,  24,   1,   1,0.98104709, -65.629847, 1.10000, 0.90000, 1.10000, 0.90000
 7170,'36081064600 ',  69.0000,1,  24,   1,   1,0.97774804, -66.756343, 1.10000, 0.90000, 1.10000, 0.90000
 7171,'36081065000 ',  69.0000,1,  24,   1,   1,0.97828418, -66.720751, 1.10000, 0.90000, 1.10000, 0.90000
 7172,'36081065400 ', 138.0000,1,  24,   1,   1,0.98495907, -65.760542, 1.10000, 0.90000, 1.10000, 0.90000
 7173,'36081065501 ',  69.0000,1,  24,   1,   1,0.98158926, -65.629628, 1.10000, 0.90000, 1.10000, 0.90000
 7174,'36081065600 ',  69.0000,1,  24,   1,   1,0.97848517, -66.779764, 1.10000, 0.90000, 1.10000, 0.90000
 7175,'36081065702 ', 138.0000,1,  24,   1,   1,0.98163211, -65.538199, 1.10000, 0.90000, 1.10000, 0.90000
 7176,'36081065703 ', 138.0000,1,  24,   1,   1,0.98179072, -65.528691, 1.10000, 0.90000, 1.10000, 0.90000
 7177,'36081065900 ', 138.0000,1,  24,   1,   1,0.98183751, -65.516349, 1.10000, 0.90000, 1.10000, 0.90000
 7178,'36081066000 ',  69.0000,1,  24,   1,   1,0.97836310, -66.782742, 1.10000, 0.90000, 1.10000, 0.90000
 7179,'36081066100 ', 138.0000,1,  24,   1,   1,0.98202497, -65.496610, 1.10000, 0.90000, 1.10000, 0.90000
 7180,'36081066300 ', 138.0000,1,  24,   1,   1,0.98248953, -65.444967, 1.10000, 0.90000, 1.10000, 0.90000
 7181,'36081066400 ',  69.0000,1,  24,   1,   1,0.97633827, -67.175928, 1.10000, 0.90000, 1.10000, 0.90000
 7182,'36081066501 ',  69.0000,1,  24,   1,   1,0.98232102, -65.531642, 1.10000, 0.90000, 1.10000, 0.90000
 7183,'36081066701 ', 138.0000,1,  24,   1,   1,0.98493350, -65.004543, 1.10000, 0.90000, 1.10000, 0.90000
 7184,'36081066900 ',  69.0000,1,  24,   1,   1,0.98424113, -65.162334, 1.10000, 0.90000, 1.10000, 0.90000
 7185,'36081067100 ', 138.0000,1,  24,   1,   1,0.98292363, -65.378140, 1.10000, 0.90000, 1.10000, 0.90000
 7186,'36081067700 ', 138.0000,1,  24,   1,   1,0.98214346, -65.486693, 1.10000, 0.90000, 1.10000, 0.90000
 7187,'36081067900 ',  69.0000,1,  24,   1,   1,0.98092812, -65.850994, 1.10000, 0.90000, 1.10000, 0.90000
 7188,'36081068000 ',  69.0000,1,  24,   1,   1,0.97769642, -66.994880, 1.10000, 0.90000, 1.10000, 0.90000
 7189,'36081068200 ', 138.0000,1,  24,   1,   1,0.98394543, -65.838700, 1.10000, 0.90000, 1.10000, 0.90000
 7190,'36081068300 ',  69.0000,1,  24,   1,   1,0.98188770, -65.736479, 1.10000, 0.90000, 1.10000, 0.90000
 7191,'36081068700 ', 138.0000,1,  24,   1,   1,0.98442650, -65.210029, 1.10000, 0.90000, 1.10000, 0.90000
 7192,'36081069000 ',  69.0000,1,  24,   1,   1,0.97695458, -67.050075, 1.10000, 0.90000, 1.10000, 0.90000
 7193,'36081069300 ', 138.0000,1,  24,   1,   1,0.98406619, -65.266706, 1.10000, 0.90000, 1.10000, 0.90000
 7194,'36081069400 ',  69.0000,1,  24,   1,   1,0.97665507, -67.114142, 1.10000, 0.90000, 1.10000, 0.90000
 7195,'36081069500 ',  69.0000,1,  24,   1,   1,0.98107392, -65.847600, 1.10000, 0.90000, 1.10000, 0.90000
 7196,'36081069701 ', 138.0000,1,  24,   1,   1,0.98385900, -65.300413, 1.10000, 0.90000, 1.10000, 0.90000
 7197,'36081069702 ',  69.0000,1,  24,   1,   1,0.97830093, -66.352966, 1.10000, 0.90000, 1.10000, 0.90000
 7198,'36081070300 ',  69.0000,1,  24,   1,   1,0.98145258, -65.660337, 1.10000, 0.90000, 1.10000, 0.90000
 7199,'36081070700 ',  69.0000,1,  24,   1,   1,0.98139578, -65.671654, 1.10000, 0.90000, 1.10000, 0.90000
 7200,'36081070900 ', 138.0000,1,  24,   1,   1,0.98245049, -65.473148, 1.10000, 0.90000, 1.10000, 0.90000
 7201,'36081071100 ', 138.0000,1,  24,   1,   1,0.98289245, -65.416943, 1.10000, 0.90000, 1.10000, 0.90000
 7202,'36081071303 ', 138.0000,1,  24,   1,   1,0.98349679, -65.334974, 1.10000, 0.90000, 1.10000, 0.90000
 7203,'36081071304 ', 138.0000,1,  24,   1,   1,0.98422664, -65.251837, 1.10000, 0.90000, 1.10000, 0.90000
 7204,'36081071305 ', 138.0000,1,  24,   1,   1,0.98319060, -65.376160, 1.10000, 0.90000, 1.10000, 0.90000
 7205,'36081071306 ', 138.0000,1,  24,   1,   1,0.98366141, -65.331395, 1.10000, 0.90000, 1.10000, 0.90000
 7206,'36081071600 ', 138.0000,1,  24,   1,   1,0.98109758, -66.153299, 1.10000, 0.90000, 1.10000, 0.90000
 7207,'36081071701 ', 138.0000,1,  24,   1,   1,0.98457664, -65.187701, 1.10000, 0.90000, 1.10000, 0.90000
 7208,'36081071702 ',  69.0000,1,  24,   1,   1,0.98146129, -65.776860, 1.10000, 0.90000, 1.10000, 0.90000
 7209,'36081071900 ',  69.0000,1,  24,   1,   1,0.98142606, -65.794119, 1.10000, 0.90000, 1.10000, 0.90000
 7210,'36081072100 ',  69.0000,1,  24,   1,   1,0.98136234, -65.802411, 1.10000, 0.90000, 1.10000, 0.90000
 7211,'36081072300 ',  69.0000,1,  24,   1,   1,0.98125190, -65.696045, 1.10000, 0.90000, 1.10000, 0.90000
 7212,'36081072900 ', 138.0000,1,  24,   1,   1,0.98154283, -65.581052, 1.10000, 0.90000, 1.10000, 0.90000
 7213,'36081073100 ',  69.0000,1,  24,   1,   1,0.97854054, -66.345685, 1.10000, 0.90000, 1.10000, 0.90000
 7214,'36081073700 ', 138.0000,1,  24,   1,   1,0.98292094, -65.450916, 1.10000, 0.90000, 1.10000, 0.90000
 7215,'36081073900 ',  69.0000,1,  24,   1,   1,0.97846705, -66.417675, 1.10000, 0.90000, 1.10000, 0.90000
 7216,'36081074100 ', 138.0000,1,  24,   1,   1,0.98359388, -65.318499, 1.10000, 0.90000, 1.10000, 0.90000
 7217,'36081074300 ', 138.0000,1,  24,   1,   1,0.98374879, -65.294423, 1.10000, 0.90000, 1.10000, 0.90000
 7218,'36081074500 ', 138.0000,1,  24,   1,   1,0.98397136, -65.261180, 1.10000, 0.90000, 1.10000, 0.90000
 7219,'36081074700 ',  69.0000,1,  24,   1,   1,0.98132128, -65.800943, 1.10000, 0.90000, 1.10000, 0.90000
 7220,'36081074900 ',  69.0000,1,  24,   1,   1,0.97828454, -66.395108, 1.10000, 0.90000, 1.10000, 0.90000
 7221,'36081075701 ', 138.0000,1,  24,   1,   1,0.98261482, -65.506541, 1.10000, 0.90000, 1.10000, 0.90000
 7222,'36081075702 ',  69.0000,1,  24,   1,   1,0.97834897, -66.437120, 1.10000, 0.90000, 1.10000, 0.90000
 7223,'36081076901 ',  69.0000,1,  24,   1,   1,0.97836334, -66.384890, 1.10000, 0.90000, 1.10000, 0.90000
 7224,'36081076902 ',  69.0000,1,  24,   1,   1,0.97829884, -66.393796, 1.10000, 0.90000, 1.10000, 0.90000
 7225,'36081077300 ', 138.0000,1,  24,   1,   1,0.98055828, -65.770842, 1.10000, 0.90000, 1.10000, 0.90000
 7226,'36081077500 ', 138.0000,1,  24,   1,   1,0.98062330, -65.762953, 1.10000, 0.90000, 1.10000, 0.90000
 7227,'36081077902 ', 138.0000,1,  24,   1,   1,0.98246676, -65.540904, 1.10000, 0.90000, 1.10000, 0.90000
 7228,'36081077903 ', 138.0000,1,  24,   1,   1,0.98181742, -65.618426, 1.10000, 0.90000, 1.10000, 0.90000
 7229,'36081077904 ', 138.0000,1,  24,   1,   1,0.98312718, -65.585375, 1.10000, 0.90000, 1.10000, 0.90000
 7230,'36081077905 ',  69.0000,1,  24,   1,   1,0.97675753, -66.721482, 1.10000, 0.90000, 1.10000, 0.90000
 7231,'36081077906 ',  69.0000,1,  24,   1,   1,0.97724569, -66.642361, 1.10000, 0.90000, 1.10000, 0.90000
 7232,'36081077907 ',  69.0000,1,  24,   1,   1,0.97754341, -66.576483, 1.10000, 0.90000, 1.10000, 0.90000
 7233,'36081077908 ',  69.0000,1,  24,   1,   1,0.97711796, -66.649976, 1.10000, 0.90000, 1.10000, 0.90000
 7234,'36081078800 ',  69.0000,1,  24,   1,   1,0.97543371, -66.944050, 1.10000, 0.90000, 1.10000, 0.90000
 7235,'36081079000 ',  69.0000,1,  24,   1,   1,0.97526020, -66.926298, 1.10000, 0.90000, 1.10000, 0.90000
 7236,'36081079200 ',  69.0000,1,  24,   1,   1,0.97530621, -66.934542, 1.10000, 0.90000, 1.10000, 0.90000
 7237,'36081079300 ',  69.0000,1,  24,   1,   1,0.98794132, -64.691679, 1.10000, 0.90000, 1.10000, 0.90000
 7238,'36081079701 ', 138.0000,1,  24,   1,   1,0.98544586, -65.173720, 1.10000, 0.90000, 1.10000, 0.90000
 7239,'36081079702 ', 138.0000,1,  24,   1,   1,0.98556006, -65.157471, 1.10000, 0.90000, 1.10000, 0.90000
 7240,'36081079900 ', 230.0000,1,  24,   1,   1,0.99602807, -63.312835, 1.10000, 0.90000, 1.10000, 0.90000
 7241,'36081080301 ',  69.0000,1,  24,   1,   1,0.98826879, -64.683804, 1.10000, 0.90000, 1.10000, 0.90000
 7242,'36081080302 ',  69.0000,1,  24,   1,   1,0.98794097, -64.691652, 1.10000, 0.90000, 1.10000, 0.90000
 7243,'36081080900 ', 138.0000,1,  24,   1,   1,0.98364794, -65.413453, 1.10000, 0.90000, 1.10000, 0.90000
 7244,'36081081400 ', 138.0000,1,  24,   1,   1,0.97859329, -66.308125, 1.10000, 0.90000, 1.10000, 0.90000
 7245,'36081081800 ',  69.0000,1,  24,   1,   1,0.97518945, -66.883630, 1.10000, 0.90000, 1.10000, 0.90000
 7246,'36081083700 ',  69.0000,1,  24,   1,   1,0.98803574, -64.687547, 1.10000, 0.90000, 1.10000, 0.90000
 7247,'36081083800 ',  69.0000,1,  24,   1,   1,0.97473812, -66.836611, 1.10000, 0.90000, 1.10000, 0.90000
 7248,'36081084000 ', 138.0000,1,  24,   1,   1,0.97763723, -66.363860, 1.10000, 0.90000, 1.10000, 0.90000
 7249,'36081084500 ',  69.0000,1,  24,   1,   1,0.97726202, -66.676860, 1.10000, 0.90000, 1.10000, 0.90000
 7250,'36081084601 ',  69.0000,1,  24,   1,   1,0.97463715, -66.839091, 1.10000, 0.90000, 1.10000, 0.90000
 7251,'36081084602 ',  69.0000,1,  24,   1,   1,0.97447395, -66.843865, 1.10000, 0.90000, 1.10000, 0.90000
 7252,'36081084900 ', 138.0000,1,  24,   1,   1,0.98554677, -65.141126, 1.10000, 0.90000, 1.10000, 0.90000
 7253,'36081085300 ',  69.0000,1,  24,   1,   1,0.97802693, -66.569284, 1.10000, 0.90000, 1.10000, 0.90000
 7254,'36081085500 ',  69.0000,1,  24,   1,   1,0.97742105, -66.630613, 1.10000, 0.90000, 1.10000, 0.90000
 7255,'36081085700 ',  69.0000,1,  24,   1,   1,0.97760880, -66.608415, 1.10000, 0.90000, 1.10000, 0.90000
 7256,'36081085900 ',  69.0000,1,  24,   1,   1,0.97740686, -66.641712, 1.10000, 0.90000, 1.10000, 0.90000
 7257,'36081086100 ',  69.0000,1,  24,   1,   1,0.97717315, -66.668834, 1.10000, 0.90000, 1.10000, 0.90000
 7258,'36081086300 ',  69.0000,1,  24,   1,   1,0.97702903, -66.662455, 1.10000, 0.90000, 1.10000, 0.90000
 7259,'36081086400 ', 138.0000,1,  24,   1,   1,0.97668302, -66.396761, 1.10000, 0.90000, 1.10000, 0.90000
 7260,'36081086500 ',  69.0000,1,  24,   1,   1,0.97545594, -66.830498, 1.10000, 0.90000, 1.10000, 0.90000
 7261,'36081086900 ', 138.0000,1,  24,   1,   1,0.98529601, -65.141952, 1.10000, 0.90000, 1.10000, 0.90000
 7262,'36081087100 ',  69.0000,1,  24,   1,   1,0.97861898, -66.492028, 1.10000, 0.90000, 1.10000, 0.90000
 7263,'36081088400 ',  69.0000,1,  24,   1,   1,0.96944898, -67.201610, 1.10000, 0.90000, 1.10000, 0.90000
 7264,'36081088901 ',  69.0000,1,  24,   1,   1,0.97501391, -66.925991, 1.10000, 0.90000, 1.10000, 0.90000
 7265,'36081089200 ', 138.0000,1,  24,   1,   1,0.97561473, -66.393175, 1.10000, 0.90000, 1.10000, 0.90000
 7266,'36081090700 ', 138.0000,1,  24,   1,   1,0.98507512, -65.139446, 1.10000, 0.90000, 1.10000, 0.90000
 7267,'36081091601 ',  69.0000,1,  24,   1,   1,0.96766162, -66.840429, 1.10000, 0.90000, 1.10000, 0.90000
 7268,'36081091800 ',  69.0000,1,  24,   1,   1,0.97860461, -66.315932, 1.10000, 0.90000, 1.10000, 0.90000
 7269,'36081091900 ', 138.0000,1,  24,   1,   1,0.98501390, -65.122664, 1.10000, 0.90000, 1.10000, 0.90000
 7270,'36081092200 ', 138.0000,1,  24,   1,   1,0.97923815, -66.191206, 1.10000, 0.90000, 1.10000, 0.90000
 7271,'36081092500 ', 138.0000,1,  24,   1,   1,0.98498279, -65.100944, 1.10000, 0.90000, 1.10000, 0.90000
 7272,'36081092800 ', 138.0000,1,  24,   1,   1,0.97983527, -66.172792, 1.10000, 0.90000, 1.10000, 0.90000
 7273,'36081092900 ',  69.0000,1,  24,   1,   1,0.98492157, -65.289860, 1.10000, 0.90000, 1.10000, 0.90000
 7274,'36081093401 ', 138.0000,1,  24,   1,   1,0.98042119, -66.152889, 1.10000, 0.90000, 1.10000, 0.90000
 7275,'36081093402 ', 138.0000,1,  24,   1,   1,0.98088306, -66.134550, 1.10000, 0.90000, 1.10000, 0.90000
 7276,'36081093800 ', 138.0000,1,  24,   1,   1,0.98176759, -66.095344, 1.10000, 0.90000, 1.10000, 0.90000
 7277,'36081093900 ',  69.0000,1,  24,   1,   1,0.98196375, -65.644989, 1.10000, 0.90000, 1.10000, 0.90000
 7278,'36081094201 ',  69.0000,1,  24,   1,   1,0.98557138, -66.152472, 1.10000, 0.90000, 1.10000, 0.90000
 7279,'36081094202 ', 138.0000,1,  24,   1,   1,0.98382342, -65.991054, 1.10000, 0.90000, 1.10000, 0.90000
 7280,'36081094203 ', 138.0000,1,  24,   1,   1,0.98325866, -66.023634, 1.10000, 0.90000, 1.10000, 0.90000
 7281,'36081094500 ', 138.0000,1,  24,   1,   1,0.98577774, -64.992979, 1.10000, 0.90000, 1.10000, 0.90000
 7282,'36081094700 ', 138.0000,1,  24,   1,   1,0.98498231, -65.086184, 1.10000, 0.90000, 1.10000, 0.90000
 7283,'36081095400 ', 138.0000,1,  24,   1,   1,0.98472375, -65.935723, 1.10000, 0.90000, 1.10000, 0.90000
 7284,'36081096400 ', 138.0000,1,  24,   1,   1,0.98542178, -65.889694, 1.10000, 0.90000, 1.10000, 0.90000
 7285,'36081097202 ',  69.0000,1,  24,   1,   1,0.98290724, -66.550078, 1.10000, 0.90000, 1.10000, 0.90000
 7286,'36081097203 ', 138.0000,1,  24,   1,   1,0.98674053, -65.814801, 1.10000, 0.90000, 1.10000, 0.90000
 7287,'36081097204 ', 138.0000,1,  24,   1,   1,0.98654592, -65.817936, 1.10000, 0.90000, 1.10000, 0.90000
 7288,'36081097300 ',  69.0000,1,  24,   1,   1,0.97780240, -66.500716, 1.10000, 0.90000, 1.10000, 0.90000
 7289,'36081098100 ',  69.0000,1,  24,   1,   1,0.97756600, -66.527934, 1.10000, 0.90000, 1.10000, 0.90000
 7290,'36081098700 ', 138.0000,1,  24,   1,   1,0.97792161, -66.156092, 1.10000, 0.90000, 1.10000, 0.90000
 7291,'36081099100 ',  69.0000,1,  24,   1,   1,0.97684318, -66.626890, 1.10000, 0.90000, 1.10000, 0.90000
 7292,'36081099200 ',  69.0000,1,  24,   1,   1,0.98254234, -66.656882, 1.10000, 0.90000, 1.10000, 0.90000
 7293,'36081099701 ', 138.0000,1,  24,   1,   1,0.97720152, -66.253327, 1.10000, 0.90000, 1.10000, 0.90000
 7294,'36081099703 ',  69.0000,1,  24,   1,   1,0.97566044, -66.806026, 1.10000, 0.90000, 1.10000, 0.90000
 7295,'36081099704 ',  69.0000,1,  24,   1,   1,0.97564411, -66.811483, 1.10000, 0.90000, 1.10000, 0.90000
 7296,'36081099705 ',  69.0000,1,  24,   1,   1,0.97622854, -66.721960, 1.10000, 0.90000, 1.10000, 0.90000
 7297,'36081099801 ', 138.0000,1,  24,   1,   1,0.98888963, -65.623126, 1.10000, 0.90000, 1.10000, 0.90000
 7298,'36081099802 ',  69.0000,1,  24,   1,   1,0.99225259, -65.760023, 1.10000, 0.90000, 1.10000, 0.90000
 7299,'36081099900 ',  69.0000,1,  24,   1,   1,0.97589195, -66.773439, 1.10000, 0.90000, 1.10000, 0.90000
 7300,'36081100801 ',  69.0000,1,  24,   1,   1,0.99468005, -65.613639, 1.10000, 0.90000, 1.10000, 0.90000
 7301,'36081100802 ', 138.0000,1,  24,   1,   1,0.98722744, -65.798921, 1.10000, 0.90000, 1.10000, 0.90000
 7302,'36081101001 ', 138.0000,1,  24,   1,   1,0.98961371, -65.550330, 1.10000, 0.90000, 1.10000, 0.90000
 7303,'36081101002 ', 138.0000,1,  24,   1,   1,0.99036926, -65.474822, 1.10000, 0.90000, 1.10000, 0.90000
 7304,'36081101700 ', 138.0000,1,  24,   1,   1,0.97738624, -66.226942, 1.10000, 0.90000, 1.10000, 0.90000
 7305,'36081102900 ',  69.0000,1,  24,   1,   1,0.97700983, -66.599761, 1.10000, 0.90000, 1.10000, 0.90000
 7306,'36081103201 ',  69.0000,1,  24,   1,   1,0.99402320, -65.691619, 1.10000, 0.90000, 1.10000, 0.90000
 7307,'36081103202 ',  69.0000,1,  24,   1,   1,0.99298483, -65.761697, 1.10000, 0.90000, 1.10000, 0.90000
 7308,'36081103300 ',  69.0000,1,  24,   1,   1,0.97688144, -66.619739, 1.10000, 0.90000, 1.10000, 0.90000
 7309,'36081103900 ',  69.0000,1,  24,   1,   1,0.97747087, -66.551970, 1.10000, 0.90000, 1.10000, 0.90000
 7310,'36081104700 ',  69.0000,1,  24,   1,   1,0.97450721, -66.965688, 1.10000, 0.90000, 1.10000, 0.90000
 7311,'36081105900 ',  69.0000,1,  24,   1,   1,0.97656196, -66.687788, 1.10000, 0.90000, 1.10000, 0.90000
 7312,'36081107201 ',  69.0000,1,  24,   1,   1,0.98184770, -66.379692, 1.10000, 0.90000, 1.10000, 0.90000
 7313,'36081108500 ', 138.0000,1,  24,   1,   1,0.97702938, -66.279678, 1.10000, 0.90000, 1.10000, 0.90000
 7314,'36081109300 ',  69.0000,1,  24,   1,   1,0.97591448, -66.790029, 1.10000, 0.90000, 1.10000, 0.90000
 7315,'36081109700 ',  69.0000,1,  24,   1,   1,0.97628611, -66.759048, 1.10000, 0.90000, 1.10000, 0.90000
 7316,'36081109900 ',  69.0000,1,  24,   1,   1,0.97619814, -66.766950, 1.10000, 0.90000, 1.10000, 0.90000
 7317,'36081111300 ', 138.0000,1,  24,   1,   1,0.98248261, -65.480600, 1.10000, 0.90000, 1.10000, 0.90000
 7318,'36081112300 ',  69.0000,1,  24,   1,   1,0.97671169, -66.691156, 1.10000, 0.90000, 1.10000, 0.90000
 7319,'36081112900 ',  69.0000,1,  24,   1,   1,0.97616303, -66.762401, 1.10000, 0.90000, 1.10000, 0.90000
 7320,'36081113300 ',  69.0000,1,  24,   1,   1,0.97603250, -66.771076, 1.10000, 0.90000, 1.10000, 0.90000
 7321,'36081113900 ',  69.0000,1,  24,   1,   1,0.97637326, -66.733790, 1.10000, 0.90000, 1.10000, 0.90000
 7322,'36081114100 ',  69.0000,1,  24,   1,   1,0.97624159, -66.761001, 1.10000, 0.90000, 1.10000, 0.90000
 7323,'36081114700 ',  69.0000,1,  24,   1,   1,0.97649634, -66.727267, 1.10000, 0.90000, 1.10000, 0.90000
 7324,'36081115100 ',  69.0000,1,  24,   1,   1,0.97622752, -66.759164, 1.10000, 0.90000, 1.10000, 0.90000
 7325,'36081115500 ',  69.0000,1,  24,   1,   1,0.97622895, -66.757156, 1.10000, 0.90000, 1.10000, 0.90000
 7326,'36081115700 ',  69.0000,1,  24,   1,   1,0.97605032, -66.774334, 1.10000, 0.90000, 1.10000, 0.90000
 7327,'36081115900 ',  69.0000,1,  24,   1,   1,0.97585446, -66.800848, 1.10000, 0.90000, 1.10000, 0.90000
 7328,'36081116100 ',  69.0000,1,  24,   1,   1,0.97578025, -66.819023, 1.10000, 0.90000, 1.10000, 0.90000
 7329,'36081116300 ', 138.0000,1,  24,   1,   1,0.98468393, -65.207256, 1.10000, 0.90000, 1.10000, 0.90000
 7330,'36081116700 ',  69.0000,1,  24,   1,   1,0.97678828, -66.667947, 1.10000, 0.90000, 1.10000, 0.90000
 7331,'36081117100 ',  69.0000,1,  24,   1,   1,0.97660220, -66.724309, 1.10000, 0.90000, 1.10000, 0.90000
 7332,'36081117500 ', 138.0000,1,  24,   1,   1,0.97691208, -66.304539, 1.10000, 0.90000, 1.10000, 0.90000
 7333,'36081118100 ',  69.0000,1,  24,   1,   1,0.97633529, -66.736228, 1.10000, 0.90000, 1.10000, 0.90000
 7334,'36081118500 ',  69.0000,1,  24,   1,   1,0.97657055, -66.723449, 1.10000, 0.90000, 1.10000, 0.90000
 7335,'36081118700 ',  69.0000,1,  24,   1,   1,0.97671694, -66.669914, 1.10000, 0.90000, 1.10000, 0.90000
 7336,'36081118900 ',  69.0000,1,  24,   1,   1,0.97691035, -66.694837, 1.10000, 0.90000, 1.10000, 0.90000
 7337,'36081119100 ',  69.0000,1,  24,   1,   1,0.97669572, -66.713292, 1.10000, 0.90000, 1.10000, 0.90000
 7338,'36081119300 ',  69.0000,1,  24,   1,   1,0.97647822, -66.728612, 1.10000, 0.90000, 1.10000, 0.90000
 7339,'36081119500 ',  69.0000,1,  24,   1,   1,0.97644413, -66.729425, 1.10000, 0.90000, 1.10000, 0.90000
 7340,'36081119900 ',  69.0000,1,  24,   1,   1,0.97693896, -66.700533, 1.10000, 0.90000, 1.10000, 0.90000
 7341,'36081120100 ',  69.0000,1,  24,   1,   1,0.97699487, -66.699160, 1.10000, 0.90000, 1.10000, 0.90000
 7342,'36081120300 ',  69.0000,1,  24,   1,   1,0.97690886, -66.716851, 1.10000, 0.90000, 1.10000, 0.90000
 7343,'36081120500 ',  69.0000,1,  24,   1,   1,0.97709990, -66.696346, 1.10000, 0.90000, 1.10000, 0.90000
 7344,'36081120700 ',  69.0000,1,  24,   1,   1,0.97638088, -66.709433, 1.10000, 0.90000, 1.10000, 0.90000
 7345,'36081121500 ',  69.0000,1,  24,   1,   1,0.97652394, -66.756698, 1.10000, 0.90000, 1.10000, 0.90000
 7346,'36081122300 ',  69.0000,1,  24,   1,   1,0.97615546, -66.804209, 1.10000, 0.90000, 1.10000, 0.90000
 7347,'36081122701 ',  69.0000,1,  24,   1,   1,0.97595006, -66.833613, 1.10000, 0.90000, 1.10000, 0.90000
 7348,'36081122702 ', 138.0000,1,  24,   1,   1,0.98403895, -65.429333, 1.10000, 0.90000, 1.10000, 0.90000
 7349,'36081124100 ',  69.0000,1,  24,   1,   1,0.97559541, -66.872067, 1.10000, 0.90000, 1.10000, 0.90000
 7350,'36081124700 ',  69.0000,1,  24,   1,   1,0.97542989, -66.888077, 1.10000, 0.90000, 1.10000, 0.90000
 7351,'36081125700 ',  69.0000,1,  24,   1,   1,0.97663164, -66.734725, 1.10000, 0.90000, 1.10000, 0.90000
 7352,'36081126500 ',  69.0000,1,  24,   1,   1,0.97618985, -66.783725, 1.10000, 0.90000, 1.10000, 0.90000
 7353,'36081126700 ',  69.0000,1,  24,   1,   1,0.97584510, -66.816722, 1.10000, 0.90000, 1.10000, 0.90000
 7354,'36081127700 ',  69.0000,1,  24,   1,   1,0.97516215, -66.909291, 1.10000, 0.90000, 1.10000, 0.90000
 7355,'36081128300 ',  69.0000,1,  24,   1,   1,0.97516090, -66.922187, 1.10000, 0.90000, 1.10000, 0.90000
 7356,'36081129102 ',  69.0000,1,  24,   1,   1,0.97500885, -66.922255, 1.10000, 0.90000, 1.10000, 0.90000
 7357,'36081129103 ',  69.0000,1,  24,   1,   1,0.97508407, -66.925622, 1.10000, 0.90000, 1.10000, 0.90000
 7358,'36081129104 ',  69.0000,1,  24,   1,   1,0.97552752, -66.844671, 1.10000, 0.90000, 1.10000, 0.90000
 7359,'36081130100 ', 138.0000,1,  24,   1,   1,0.98159641, -65.415911, 1.10000, 0.90000, 1.10000, 0.90000
 7360,'36081133300 ',  69.0000,1,  24,   1,   1,0.97466773, -66.921709, 1.10000, 0.90000, 1.10000, 0.90000
 7361,'36081133900 ',  69.0000,1,  24,   1,   1,0.97527891, -66.901928, 1.10000, 0.90000, 1.10000, 0.90000
 7362,'36081134100 ',  69.0000,1,  24,   1,   1,0.97542512, -66.901273, 1.10000, 0.90000, 1.10000, 0.90000
 7363,'36081134700 ',  69.0000,1,  24,   1,   1,0.97537953, -66.891191, 1.10000, 0.90000, 1.10000, 0.90000
 7364,'36081136700 ',  69.0000,1,  24,   1,   1,0.97556192, -66.839917, 1.10000, 0.90000, 1.10000, 0.90000
 7365,'36081137700 ',  69.0000,1,  24,   1,   1,0.97590315, -66.756090, 1.10000, 0.90000, 1.10000, 0.90000
 7366,'36081138501 ',  69.0000,1,  24,   1,   1,0.97629076, -66.719986, 1.10000, 0.90000, 1.10000, 0.90000
 7367,'36081138502 ',  69.0000,1,  24,   1,   1,0.97589886, -66.756240, 1.10000, 0.90000, 1.10000, 0.90000
 7368,'36081139900 ',  69.0000,1,  24,   1,   1,0.97576326, -66.823135, 1.10000, 0.90000, 1.10000, 0.90000
 7369,'36081140300 ',  69.0000,1,  24,   1,   1,0.97602278, -66.795220, 1.10000, 0.90000, 1.10000, 0.90000
 7370,'36081140901 ',  69.0000,1,  24,   1,   1,0.97593600, -66.808307, 1.10000, 0.90000, 1.10000, 0.90000
 7371,'36081140902 ',  69.0000,1,  24,   1,   1,0.97583181, -66.824399, 1.10000, 0.90000, 1.10000, 0.90000
 7372,'36081141700 ',  69.0000,1,  24,   1,   1,0.97603542, -66.808758, 1.10000, 0.90000, 1.10000, 0.90000
 7373,'36081142900 ',  69.0000,1,  24,   1,   1,0.97594827, -66.806169, 1.10000, 0.90000, 1.10000, 0.90000
 7374,'36081143500 ',  69.0000,1,  24,   1,   1,0.97631419, -66.753160, 1.10000, 0.90000, 1.10000, 0.90000
 7375,'36081144100 ', 138.0000,1,  24,   1,   1,0.98140454, -65.542823, 1.10000, 0.90000, 1.10000, 0.90000
 7376,'36081144700 ',  69.0000,1,  24,   1,   1,0.97647780, -66.710970, 1.10000, 0.90000, 1.10000, 0.90000
 7377,'36081145101 ',  69.0000,1,  24,   1,   1,0.97633487, -66.733660, 1.10000, 0.90000, 1.10000, 0.90000
 7378,'36081145102 ',  69.0000,1,  24,   1,   1,0.97635406, -66.728237, 1.10000, 0.90000, 1.10000, 0.90000
 7379,'36081145900 ',  69.0000,1,  24,   1,   1,0.97611684, -66.780283, 1.10000, 0.90000, 1.10000, 0.90000
 7380,'36081146300 ',  69.0000,1,  24,   1,   1,0.97637802, -66.730129, 1.10000, 0.90000, 1.10000, 0.90000
 7381,'36081146700 ',  69.0000,1,  24,   1,   1,0.97653168, -66.706619, 1.10000, 0.90000, 1.10000, 0.90000
 7382,'36081147100 ', 138.0000,1,  24,   1,   1,0.98191464, -65.513795, 1.10000, 0.90000, 1.10000, 0.90000
 7383,'36081147900 ',  69.0000,1,  24,   1,   1,0.97707570, -66.701155, 1.10000, 0.90000, 1.10000, 0.90000
 7384,'36081148300 ', 138.0000,1,  24,   1,   1,0.98396140, -65.351892, 1.10000, 0.90000, 1.10000, 0.90000
 7385,'36081150701 ',  69.0000,1,  24,   1,   1,0.97666568, -66.721714, 1.10000, 0.90000, 1.10000, 0.90000
 7386,'36081150702 ',  69.0000,1,  24,   1,   1,0.97695708, -66.713668, 1.10000, 0.90000, 1.10000, 0.90000
 7387,'36081152901 ',  69.0000,1,  24,   1,   1,0.97524518, -66.827623, 1.10000, 0.90000, 1.10000, 0.90000
 7388,'36081152902 ',  69.0000,1,  24,   1,   1,0.97612959, -66.777230, 1.10000, 0.90000, 1.10000, 0.90000
 7389,'36081155101 ',  69.0000,1,  24,   1,   1,0.97498083, -66.824419, 1.10000, 0.90000, 1.10000, 0.90000
 7390,'36081155102 ',  69.0000,1,  24,   1,   1,0.97541314, -66.809816, 1.10000, 0.90000, 1.10000, 0.90000
 7391,'36081156700 ',  69.0000,1,  24,   1,   1,0.97539574, -66.841133, 1.10000, 0.90000, 1.10000, 0.90000
 7392,'36081157101 ',  69.0000,1,  24,   1,   1,0.97516781, -66.846727, 1.10000, 0.90000, 1.10000, 0.90000
 7393,'36081157102 ',  69.0000,1,  24,   1,   1,0.97540271, -66.829883, 1.10000, 0.90000, 1.10000, 0.90000
 7394,'36081157901 ',  69.0000,1,  24,   1,   1,0.97655404, -66.674886, 1.10000, 0.90000, 1.10000, 0.90000
 7395,'36081157902 ',  69.0000,1,  24,   1,   1,0.97463375, -66.861398, 1.10000, 0.90000, 1.10000, 0.90000
 7396,'36081157903 ',  69.0000,1,  24,   1,   1,0.97673625, -66.658972, 1.10000, 0.90000, 1.10000, 0.90000
 7397,'36081161700 ',  69.0000,1,  24,   1,   1,0.97593623, -66.789995, 1.10000, 0.90000, 1.10000, 0.90000
 7398,'36081162100 ',  69.0000,1,  24,   1,   1,0.97560501, -66.835990, 1.10000, 0.90000, 1.10000, 0.90000
 7399,'36083040100 ',  69.0000,1,  24,   1,   1,0.96327215, -72.097332, 1.10000, 0.90000, 1.10000, 0.90000
 7400,'36083040200 ',  69.0000,1,  24,   1,   1,0.96368009, -72.075913, 1.10000, 0.90000, 1.10000, 0.90000
 7401,'36083040300 ',  69.0000,1,  24,   1,   1,0.96367401, -72.051112, 1.10000, 0.90000, 1.10000, 0.90000
 7402,'36083040400 ',  69.0000,1,  24,   1,   1,0.96287894, -71.986451, 1.10000, 0.90000, 1.10000, 0.90000
 7403,'36083040500 ',  69.0000,1,  24,   1,   1,0.96291453, -72.010001, 1.10000, 0.90000, 1.10000, 0.90000
 7404,'36083040600 ',  69.0000,1,  24,   1,   1,0.96264207, -71.944691, 1.10000, 0.90000, 1.10000, 0.90000
 7405,'36083040700 ',  69.0000,1,  24,   1,   1,0.96272737, -71.918900, 1.10000, 0.90000, 1.10000, 0.90000
 7406,'36083040800 ',  69.0000,1,  24,   1,   1,0.96304107, -71.874443, 1.10000, 0.90000, 1.10000, 0.90000
 7407,'36083040900 ',  69.0000,1,  24,   1,   1,0.96481246, -71.735387, 1.10000, 0.90000, 1.10000, 0.90000
 7408,'36083041000 ',  69.0000,1,  24,   1,   1,0.96772730, -71.373680, 1.10000, 0.90000, 1.10000, 0.90000
 7409,'36083041100 ',  69.0000,1,  24,   1,   1,0.96569157, -71.791838, 1.10000, 0.90000, 1.10000, 0.90000
 7410,'36083041200 ',  69.0000,1,  24,   1,   1,0.96401483, -71.873555, 1.10000, 0.90000, 1.10000, 0.90000
 7411,'36083041300 ',  69.0000,1,  24,   1,   1,0.96283305, -71.940245, 1.10000, 0.90000, 1.10000, 0.90000
 7412,'36083041400 ',  69.0000,1,  24,   1,   1,0.96314549, -72.062587, 1.10000, 0.90000, 1.10000, 0.90000
 7413,'36083051500 ', 230.0000,1,  24,   1,   1,1.01744163, -65.029029, 1.10000, 0.90000, 1.10000, 0.90000
 7414,'36083051600 ',  69.0000,1,  24,   1,   1,0.97964317, -68.561097, 1.10000, 0.90000, 1.10000, 0.90000
 7415,'36083051701 ',  69.0000,1,  24,   1,   1,0.96908361, -72.846303, 1.10000, 0.90000, 1.10000, 0.90000
 7416,'36083051702 ', 138.0000,1,  24,   1,   1,0.97931629, -71.659824, 1.10000, 0.90000, 1.10000, 0.90000
 7417,'36083051800 ',  69.0000,1,  24,   1,   1,0.95567644, -72.179158, 1.10000, 0.90000, 1.10000, 0.90000
 7418,'36083051901 ',  69.0000,1,  24,   1,   1,0.96145415, -72.009769, 1.10000, 0.90000, 1.10000, 0.90000
 7419,'36083051902 ',  69.0000,1,  24,   1,   1,0.96183544, -72.127972, 1.10000, 0.90000, 1.10000, 0.90000
 7420,'36083052002 ',  69.0000,1,  24,   1,   1,0.95727038, -72.295831, 1.10000, 0.90000, 1.10000, 0.90000
 7421,'36083052003 ',  69.0000,1,  24,   1,   1,0.96066529, -72.189116, 1.10000, 0.90000, 1.10000, 0.90000
 7422,'36083052004 ',  69.0000,1,  24,   1,   1,0.96269292, -71.976711, 1.10000, 0.90000, 1.10000, 0.90000
 7423,'36083052101 ',  69.0000,1,  24,   1,   1,0.95530123, -72.356763, 1.10000, 0.90000, 1.10000, 0.90000
 7424,'36083052102 ',  69.0000,1,  24,   1,   1,0.96644586, -72.912857, 1.10000, 0.90000, 1.10000, 0.90000
 7425,'36083052103 ',  69.0000,1,  24,   1,   1,0.96518970, -72.609924, 1.10000, 0.90000, 1.10000, 0.90000
 7426,'36083052201 ',  69.0000,1,  24,   1,   1,0.96512222, -72.135335, 1.10000, 0.90000, 1.10000, 0.90000
 7427,'36083052203 ',  69.0000,1,  24,   1,   1,0.96103394, -72.252924, 1.10000, 0.90000, 1.10000, 0.90000
 7428,'36083052204 ',  69.0000,1,  24,   1,   1,0.97627074, -69.395917, 1.10000, 0.90000, 1.10000, 0.90000
 7429,'36083052301 ',  69.0000,1,  24,   1,   1,0.97278517, -70.736239, 1.10000, 0.90000, 1.10000, 0.90000
 7430,'36083052303 ',  69.0000,1,  24,   1,   1,0.96756732, -71.633569, 1.10000, 0.90000, 1.10000, 0.90000
 7431,'36083052304 ',  69.0000,1,  24,   1,   1,0.96791810, -71.623133, 1.10000, 0.90000, 1.10000, 0.90000
 7432,'36083052402 ',  69.0000,1,  24,   1,   1,0.97792935, -69.385235, 1.10000, 0.90000, 1.10000, 0.90000
 7433,'36083052403 ', 138.0000,1,  24,   1,   1,0.99518448, -66.898383, 1.10000, 0.90000, 1.10000, 0.90000
 7434,'36083052404 ', 138.0000,1,  24,   1,   1,0.99668449, -66.622888, 1.10000, 0.90000, 1.10000, 0.90000
 7435,'36083052501 ', 138.0000,1,  24,   1,   1,0.99723756, -66.365226, 1.10000, 0.90000, 1.10000, 0.90000
 7436,'36083052502 ',  69.0000,1,  24,   1,   1,0.96872652, -68.989241, 1.10000, 0.90000, 1.10000, 0.90000
 7437,'36083052503 ',  69.0000,1,  24,   1,   1,0.99241060, -66.940041, 1.10000, 0.90000, 1.10000, 0.90000
 7438,'36083052601 ',  69.0000,1,  24,   1,   1,0.96343410, -69.275706, 1.10000, 0.90000, 1.10000, 0.90000
 7439,'36083052602 ',  69.0000,1,  24,   1,   1,0.96720451, -69.006542, 1.10000, 0.90000, 1.10000, 0.90000
 7440,'36083052603 ',  69.0000,1,  24,   1,   1,0.95907092, -69.408867, 1.10000, 0.90000, 1.10000, 0.90000
 7441,'36085000300 ',  69.0000,1,  24,   1,   1,0.98822808, -63.045945, 1.10000, 0.90000, 1.10000, 0.90000
 7442,'36085000600 ', 138.0000,1,  24,   1,   1,0.98924661, -62.742097, 1.10000, 0.90000, 1.10000, 0.90000
 7443,'36085000700 ',  69.0000,1,  24,   1,   1,0.98841166, -63.038623, 1.10000, 0.90000, 1.10000, 0.90000
 7444,'36085000800 ', 138.0000,1,  24,   1,   1,0.98785353, -63.022743, 1.10000, 0.90000, 1.10000, 0.90000
 7445,'36085000900 ',  69.0000,1,  24,   1,   1,0.98870116, -63.020223, 1.10000, 0.90000, 1.10000, 0.90000
 7446,'36085001100 ',  69.0000,1,  24,   1,   1,0.98872292, -62.971380, 1.10000, 0.90000, 1.10000, 0.90000
 7447,'36085001700 ',  69.0000,1,  24,   1,   1,0.98862022, -62.972042, 1.10000, 0.90000, 1.10000, 0.90000
 7448,'36085001800 ',  69.0000,1,  24,   1,   1,0.98648560, -62.751277, 1.10000, 0.90000, 1.10000, 0.90000
 7449,'36085002001 ',  69.0000,1,  24,   1,   1,0.98640198, -62.843655, 1.10000, 0.90000, 1.10000, 0.90000
 7450,'36085002002 ',  69.0000,1,  24,   1,   1,0.98645228, -62.814975, 1.10000, 0.90000, 1.10000, 0.90000
 7451,'36085002100 ', 138.0000,1,  24,   1,   1,0.99160045, -62.363507, 1.10000, 0.90000, 1.10000, 0.90000
 7452,'36085002700 ', 138.0000,1,  24,   1,   1,0.99068797, -62.508908, 1.10000, 0.90000, 1.10000, 0.90000
 7453,'36085002900 ', 138.0000,1,  24,   1,   1,0.98947263, -62.758319, 1.10000, 0.90000, 1.10000, 0.90000
 7454,'36085003300 ',  69.0000,1,  24,   1,   1,0.98821211, -62.927803, 1.10000, 0.90000, 1.10000, 0.90000
 7455,'36085003600 ',  69.0000,1,  24,   1,   1,0.98771697, -62.607440, 1.10000, 0.90000, 1.10000, 0.90000
 7456,'36085003900 ',  69.0000,1,  24,   1,   1,0.98884058, -62.248404, 1.10000, 0.90000, 1.10000, 0.90000
 7457,'36085004000 ', 138.0000,1,  24,   1,   1,0.98878360, -62.859740, 1.10000, 0.90000, 1.10000, 0.90000
 7458,'36085004700 ', 138.0000,1,  24,   1,   1,0.99076033, -62.497235, 1.10000, 0.90000, 1.10000, 0.90000
 7459,'36085005000 ',  69.0000,1,  24,   1,   1,0.98818868, -62.560319, 1.10000, 0.90000, 1.10000, 0.90000
 7460,'36085005900 ', 138.0000,1,  24,   1,   1,0.99462688, -61.721694, 1.10000, 0.90000, 1.10000, 0.90000
 7461,'36085006400 ',  69.0000,1,  24,   1,   1,0.98827040, -62.546337, 1.10000, 0.90000, 1.10000, 0.90000
 7462,'36085006700 ',  69.0000,1,  24,   1,   1,0.98931581, -62.786200, 1.10000, 0.90000, 1.10000, 0.90000
 7463,'36085007000 ',  69.0000,1,  24,   1,   1,0.98697877, -62.646413, 1.10000, 0.90000, 1.10000, 0.90000
 7464,'36085007400 ',  69.0000,1,  24,   1,   1,0.98656988, -62.750464, 1.10000, 0.90000, 1.10000, 0.90000
 7465,'36085007500 ', 138.0000,1,  24,   1,   1,0.99413317, -61.794634, 1.10000, 0.90000, 1.10000, 0.90000
 7466,'36085007700 ',  69.0000,1,  24,   1,   1,0.98900294, -62.910632, 1.10000, 0.90000, 1.10000, 0.90000
 7467,'36085008100 ',  69.0000,1,  24,   1,   1,0.98877007, -62.979146, 1.10000, 0.90000, 1.10000, 0.90000
 7468,'36085009601 ', 138.0000,1,  24,   1,   1,0.99342161, -61.610915, 1.10000, 0.90000, 1.10000, 0.90000
 7469,'36085009602 ', 138.0000,1,  24,   1,   1,0.99374944, -61.568076, 1.10000, 0.90000, 1.10000, 0.90000
 7470,'36085009700 ', 138.0000,1,  24,   1,   1,0.99551785, -61.736728, 1.10000, 0.90000, 1.10000, 0.90000
 7471,'36085010500 ', 138.0000,1,  24,   1,   1,0.99553889, -61.624432, 1.10000, 0.90000, 1.10000, 0.90000
 7472,'36085011201 ',  69.0000,1,  24,   1,   1,0.98756826, -62.547450, 1.10000, 0.90000, 1.10000, 0.90000
 7473,'36085011202 ',  69.0000,1,  24,   1,   1,0.98690319, -62.544855, 1.10000, 0.90000, 1.10000, 0.90000
 7474,'36085011401 ', 138.0000,1,  24,   1,   1,0.99400955, -61.535899, 1.10000, 0.90000, 1.10000, 0.90000
 7475,'36085011402 ', 138.0000,1,  24,   1,   1,0.99433345, -61.497555, 1.10000, 0.90000, 1.10000, 0.90000
