 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 7476,'36085012100 ',  69.0000,1,  24,   1,   1,0.98816675, -62.527527, 1.10000, 0.90000, 1.10000, 0.90000
 7477,'36085012200 ', 138.0000,1,  24,   1,   1,0.99477082, -61.449491, 1.10000, 0.90000, 1.10000, 0.90000
 7478,'36085012500 ',  69.0000,1,  24,   1,   1,0.98711962, -62.415881, 1.10000, 0.90000, 1.10000, 0.90000
 7479,'36085012804 ',  69.0000,1,  24,   1,   1,0.98680162, -62.514215, 1.10000, 0.90000, 1.10000, 0.90000
 7480,'36085012805 ',  69.0000,1,  24,   1,   1,0.98580688, -62.545743, 1.10000, 0.90000, 1.10000, 0.90000
 7481,'36085012806 ',  69.0000,1,  24,   1,   1,0.98611987, -62.543346, 1.10000, 0.90000, 1.10000, 0.90000
 7482,'36085013201 ',  69.0000,1,  24,   1,   1,0.99170572, -61.717145, 1.10000, 0.90000, 1.10000, 0.90000
 7483,'36085013203 ',  69.0000,1,  24,   1,   1,0.98813510, -61.851495, 1.10000, 0.90000, 1.10000, 0.90000
 7484,'36085013204 ',  69.0000,1,  24,   1,   1,0.99107838, -61.751419, 1.10000, 0.90000, 1.10000, 0.90000
 7485,'36085013301 ',  69.0000,1,  24,   1,   1,0.98778301, -62.402951, 1.10000, 0.90000, 1.10000, 0.90000
 7486,'36085013302 ', 138.0000,1,  24,   1,   1,0.99589956, -61.601381, 1.10000, 0.90000, 1.10000, 0.90000
 7487,'36085013400 ', 138.0000,1,  24,   1,   1,0.99499243, -61.409821, 1.10000, 0.90000, 1.10000, 0.90000
 7488,'36085013800 ', 138.0000,1,  24,   1,   1,0.99579144, -61.283237, 1.10000, 0.90000, 1.10000, 0.90000
 7489,'36085014100 ',  69.0000,1,  24,   1,   1,0.98735791, -62.413709, 1.10000, 0.90000, 1.10000, 0.90000
 7490,'36085014604 ',  69.0000,1,  24,   1,   1,0.98582911, -62.036443, 1.10000, 0.90000, 1.10000, 0.90000
 7491,'36085014605 ',  69.0000,1,  24,   1,   1,0.98914427, -61.845703, 1.10000, 0.90000, 1.10000, 0.90000
 7492,'36085014606 ', 138.0000,1,  24,   1,   1,0.99606180, -61.266906, 1.10000, 0.90000, 1.10000, 0.90000
 7493,'36085014607 ',  69.0000,1,  24,   1,   1,0.98768193, -61.932290, 1.10000, 0.90000, 1.10000, 0.90000
 7494,'36085014608 ',  69.0000,1,  24,   1,   1,0.98837209, -61.890127, 1.10000, 0.90000, 1.10000, 0.90000
 7495,'36085014700 ', 138.0000,1,  24,   1,   1,0.99547243, -61.608573, 1.10000, 0.90000, 1.10000, 0.90000
 7496,'36085015100 ', 138.0000,1,  24,   1,   1,0.99592006, -61.526692, 1.10000, 0.90000, 1.10000, 0.90000
 7497,'36085015601 ',  69.0000,1,  24,   1,   1,0.98474252, -62.091173, 1.10000, 0.90000, 1.10000, 0.90000
 7498,'36085015602 ',  69.0000,1,  24,   1,   1,0.98425847, -62.095251, 1.10000, 0.90000, 1.10000, 0.90000
 7499,'36085015603 ',  69.0000,1,  24,   1,   1,0.98403543, -62.101699, 1.10000, 0.90000, 1.10000, 0.90000
 7500,'36085016901 ',  69.0000,1,  24,   1,   1,0.99027771, -62.130536, 1.10000, 0.90000, 1.10000, 0.90000
 7501,'36085017005 ',  69.0000,1,  24,   1,   1,0.98636007, -61.979916, 1.10000, 0.90000, 1.10000, 0.90000
 7502,'36085017007 ',  69.0000,1,  24,   1,   1,0.98740530, -61.928950, 1.10000, 0.90000, 1.10000, 0.90000
 7503,'36085017008 ',  69.0000,1,  24,   1,   1,0.98708463, -61.962069, 1.10000, 0.90000, 1.10000, 0.90000
 7504,'36085017009 ',  69.0000,1,  24,   1,   1,0.98733342, -61.906000, 1.10000, 0.90000, 1.10000, 0.90000
 7505,'36085017010 ', 138.0000,1,  24,   1,   1,1.00158727, -60.573615, 1.10000, 0.90000, 1.10000, 0.90000
 7506,'36085017011 ',  69.0000,1,  24,   1,   1,0.98493648, -62.045035, 1.10000, 0.90000, 1.10000, 0.90000
 7507,'36085017012 ',  69.0000,1,  24,   1,   1,0.98697931, -61.974350, 1.10000, 0.90000, 1.10000, 0.90000
 7508,'36085017300 ', 138.0000,1,  24,   1,   1,0.99413842, -61.842288, 1.10000, 0.90000, 1.10000, 0.90000
 7509,'36085017600 ',  69.0000,1,  24,   1,   1,0.98567855, -61.987170, 1.10000, 0.90000, 1.10000, 0.90000
 7510,'36085017700 ', 138.0000,1,  24,   1,   1,0.99260265, -62.130365, 1.10000, 0.90000, 1.10000, 0.90000
 7511,'36085018100 ',  69.0000,1,  24,   1,   1,0.98500091, -62.463617, 1.10000, 0.90000, 1.10000, 0.90000
 7512,'36085018701 ',  69.0000,1,  24,   1,   1,0.99146736, -61.916334, 1.10000, 0.90000, 1.10000, 0.90000
 7513,'36085018702 ', 138.0000,1,  24,   1,   1,0.99500632, -61.682988, 1.10000, 0.90000, 1.10000, 0.90000
 7514,'36085018901 ', 138.0000,1,  24,   1,   1,0.99660861, -61.424970, 1.10000, 0.90000, 1.10000, 0.90000
 7515,'36085018902 ', 138.0000,1,  24,   1,   1,0.99703479, -61.346177, 1.10000, 0.90000, 1.10000, 0.90000
 7516,'36085019700 ',  69.0000,1,  24,   1,   1,0.99375367, -61.763263, 1.10000, 0.90000, 1.10000, 0.90000
 7517,'36085019800 ',  69.0000,1,  24,   1,   1,0.98653299, -61.810350, 1.10000, 0.90000, 1.10000, 0.90000
 7518,'36085020100 ',  69.0000,1,  24,   1,   1,0.99367660, -61.775503, 1.10000, 0.90000, 1.10000, 0.90000
 7519,'36085020700 ', 138.0000,1,  24,   1,   1,0.99658728, -61.471498, 1.10000, 0.90000, 1.10000, 0.90000
 7520,'36085020801 ',  69.0000,1,  24,   1,   1,0.98685539, -61.918308, 1.10000, 0.90000, 1.10000, 0.90000
 7521,'36085020803 ',  69.0000,1,  24,   1,   1,0.98890746, -61.752253, 1.10000, 0.90000, 1.10000, 0.90000
 7522,'36085020804 ',  69.0000,1,  24,   1,   1,0.98814374, -61.821982, 1.10000, 0.90000, 1.10000, 0.90000
 7523,'36085021300 ', 138.0000,1,  24,   1,   1,0.99669689, -61.439642, 1.10000, 0.90000, 1.10000, 0.90000
 7524,'36085022300 ',  69.0000,1,  24,   1,   1,0.99270445, -61.717337, 1.10000, 0.90000, 1.10000, 0.90000
 7525,'36085022600 ', 138.0000,1,  24,   1,   1,0.99756652, -60.961242, 1.10000, 0.90000, 1.10000, 0.90000
 7526,'36085022800 ', 138.0000,1,  24,   1,   1,1.00402629, -60.427189, 1.10000, 0.90000, 1.10000, 0.90000
 7527,'36085023100 ', 138.0000,1,  24,   1,   1,0.99734998, -61.304110, 1.10000, 0.90000, 1.10000, 0.90000
 7528,'36085023900 ', 138.0000,1,  24,   1,   1,0.99709499, -61.351935, 1.10000, 0.90000, 1.10000, 0.90000
 7529,'36085024401 ',  69.0000,1,  24,   1,   1,0.98629844, -61.811641, 1.10000, 0.90000, 1.10000, 0.90000
 7530,'36085024402 ',  69.0000,1,  24,   1,   1,0.98591787, -61.815780, 1.10000, 0.90000, 1.10000, 0.90000
 7531,'36085024700 ', 138.0000,1,  24,   1,   1,0.99686342, -61.401072, 1.10000, 0.90000, 1.10000, 0.90000
 7532,'36085024800 ',  69.0000,1,  24,   1,   1,0.98687959, -61.793889, 1.10000, 0.90000, 1.10000, 0.90000
 7533,'36085025100 ',  69.0000,1,  24,   1,   1,0.99387872, -61.748113, 1.10000, 0.90000, 1.10000, 0.90000
 7534,'36085027301 ', 138.0000,1,  24,   1,   1,0.99782580, -61.209970, 1.10000, 0.90000, 1.10000, 0.90000
 7535,'36085027302 ',  69.0000,1,  24,   1,   1,0.99132836, -61.830554, 1.10000, 0.90000, 1.10000, 0.90000
 7536,'36085027702 ', 138.0000,1,  24,   1,   1,0.99959481, -60.948271, 1.10000, 0.90000, 1.10000, 0.90000
 7537,'36085027704 ',  69.0000,1,  24,   1,   1,0.99113190, -61.871603, 1.10000, 0.90000, 1.10000, 0.90000
 7538,'36085027705 ',  69.0000,1,  24,   1,   1,0.99140674, -61.869657, 1.10000, 0.90000, 1.10000, 0.90000
 7539,'36085027706 ',  69.0000,1,  24,   1,   1,0.99151617, -61.865197, 1.10000, 0.90000, 1.10000, 0.90000
 7540,'36085027900 ',  69.0000,1,  24,   1,   1,0.99018627, -61.901117, 1.10000, 0.90000, 1.10000, 0.90000
 7541,'36085029102 ', 345.0000,1,  24,   1,   1,1.01491690, -59.249500, 1.10000, 0.90000, 1.10000, 0.90000
 7542,'36085029103 ', 138.0000,1,  24,   1,   1,0.99945968, -60.996519, 1.10000, 0.90000, 1.10000, 0.90000
 7543,'36085029104 ', 138.0000,1,  24,   1,   1,0.99874657, -61.108719, 1.10000, 0.90000, 1.10000, 0.90000
 7544,'36085030301 ',  69.0000,1,  24,   1,   1,0.99173993, -61.798261, 1.10000, 0.90000, 1.10000, 0.90000
 7545,'36085030302 ', 138.0000,1,  24,   1,   1,0.99786556, -61.228766, 1.10000, 0.90000, 1.10000, 0.90000
 7546,'36085031901 ',  69.0000,1,  24,   1,   1,0.99268311, -61.705158, 1.10000, 0.90000, 1.10000, 0.90000
 7547,'36085031902 ',  69.0000,1,  24,   1,   1,0.99193424, -61.749616, 1.10000, 0.90000, 1.10000, 0.90000
 7548,'36085032300 ', 138.0000,1,  24,   1,   1,1.00011563, -60.865865, 1.10000, 0.90000, 1.10000, 0.90000
 7549,'36087010101 ', 345.0000,1,  24,   1,   1,1.01628888, -59.575854, 1.10000, 0.90000, 1.10000, 0.90000
 7550,'36087010102 ', 345.0000,1,  24,   1,   1,1.01570034, -59.675069, 1.10000, 0.90000, 1.10000, 0.90000
 7551,'36087010200 ',  69.0000,1,  24,   1,   1,1.00425339, -61.365794, 1.10000, 0.90000, 1.10000, 0.90000
 7552,'36087010501 ',  69.0000,1,  24,   1,   1,1.00033855, -61.669655, 1.10000, 0.90000, 1.10000, 0.90000
 7553,'36087010502 ', 138.0000,1,  24,   1,   1,0.99518931, -62.197943, 1.10000, 0.90000, 1.10000, 0.90000
 7554,'36087010503 ',  69.0000,1,  24,   1,   1,0.99001938, -62.479702, 1.10000, 0.90000, 1.10000, 0.90000
 7555,'36087010601 ',  69.0000,1,  24,   1,   1,1.00114143, -61.648748, 1.10000, 0.90000, 1.10000, 0.90000
 7556,'36087010602 ',  69.0000,1,  24,   1,   1,1.00272989, -61.597125, 1.10000, 0.90000, 1.10000, 0.90000
 7557,'36087010701 ', 138.0000,1,  24,   1,   1,1.00355864, -61.658672, 1.10000, 0.90000, 1.10000, 0.90000
 7558,'36087010702 ',  69.0000,1,  24,   1,   1,0.99545950, -62.532472, 1.10000, 0.90000, 1.10000, 0.90000
 7559,'36087010703 ',  69.0000,1,  24,   1,   1,0.99491781, -62.555476, 1.10000, 0.90000, 1.10000, 0.90000
 7560,'36087010801 ',  69.0000,1,  24,   1,   1,0.99090028, -62.941785, 1.10000, 0.90000, 1.10000, 0.90000
 7561,'36087010802 ', 138.0000,1,  24,   1,   1,1.00184596, -61.833142, 1.10000, 0.90000, 1.10000, 0.90000
 7562,'36087010803 ',  69.0000,1,  24,   1,   1,0.99499655, -62.545033, 1.10000, 0.90000, 1.10000, 0.90000
 7563,'36087010804 ', 138.0000,1,  24,   1,   1,0.99988759, -62.085723, 1.10000, 0.90000, 1.10000, 0.90000
 7564,'36087010901 ', 138.0000,1,  24,   1,   1,1.00086999, -61.939659, 1.10000, 0.90000, 1.10000, 0.90000
 7565,'36087010902 ', 138.0000,1,  24,   1,   1,1.00029302, -62.000503, 1.10000, 0.90000, 1.10000, 0.90000
 7566,'36087011000 ', 138.0000,1,  24,   1,   1,0.99888068, -62.230099, 1.10000, 0.90000, 1.10000, 0.90000
 7567,'36087011101 ', 138.0000,1,  24,   1,   1,0.99882513, -62.228262, 1.10000, 0.90000, 1.10000, 0.90000
 7568,'36087011102 ', 345.0000,1,  24,   1,   1,1.00697803, -61.043737, 1.10000, 0.90000, 1.10000, 0.90000
 7569,'36087011200 ', 138.0000,1,  24,   1,   1,0.99679655, -62.466144, 1.10000, 0.90000, 1.10000, 0.90000
 7570,'36087011301 ', 138.0000,1,  24,   1,   1,0.98694068, -63.038821, 1.10000, 0.90000, 1.10000, 0.90000
 7571,'36087011302 ', 138.0000,1,  24,   1,   1,0.98650897, -63.148733, 1.10000, 0.90000, 1.10000, 0.90000
 7572,'36087011303 ',  69.0000,1,  24,   1,   1,0.97994620, -63.787745, 1.10000, 0.90000, 1.10000, 0.90000
 7573,'36087011401 ',  69.0000,1,  24,   1,   1,0.98429000, -63.499306, 1.10000, 0.90000, 1.10000, 0.90000
 7574,'36087011403 ', 138.0000,1,  24,   1,   1,0.99849653, -62.256334, 1.10000, 0.90000, 1.10000, 0.90000
 7575,'36087011404 ',  69.0000,1,  24,   1,   1,0.98018003, -63.802143, 1.10000, 0.90000, 1.10000, 0.90000
 7576,'36087011405 ',  69.0000,1,  24,   1,   1,0.98190206, -63.698057, 1.10000, 0.90000, 1.10000, 0.90000
 7577,'36087011501 ', 138.0000,1,  24,   1,   1,0.98771173, -62.933329, 1.10000, 0.90000, 1.10000, 0.90000
 7578,'36087011502 ', 138.0000,1,  24,   1,   1,0.98683929, -63.020175, 1.10000, 0.90000, 1.10000, 0.90000
 7579,'36087011504 ', 138.0000,1,  24,   1,   1,0.98610985, -63.088429, 1.10000, 0.90000, 1.10000, 0.90000
 7580,'36087011505 ',  69.0000,1,  24,   1,   1,0.98636645, -63.301339, 1.10000, 0.90000, 1.10000, 0.90000
 7581,'36087011506 ', 138.0000,1,  24,   1,   1,0.98642105, -63.064701, 1.10000, 0.90000, 1.10000, 0.90000
 7582,'36087011601 ', 138.0000,1,  24,   1,   1,0.98340911, -63.548770, 1.10000, 0.90000, 1.10000, 0.90000
 7583,'36087011602 ', 138.0000,1,  24,   1,   1,0.97966397, -64.019916, 1.10000, 0.90000, 1.10000, 0.90000
 7584,'36087011603 ', 138.0000,1,  24,   1,   1,0.97959423, -64.029274, 1.10000, 0.90000, 1.10000, 0.90000
 7585,'36087011700 ', 138.0000,1,  24,   1,   1,0.98261040, -63.579096, 1.10000, 0.90000, 1.10000, 0.90000
 7586,'36087011800 ',  69.0000,1,  24,   1,   1,0.99541658, -62.288088, 1.10000, 0.90000, 1.10000, 0.90000
 7587,'36087011901 ',  69.0000,1,  24,   1,   1,0.97104055, -65.789912, 1.10000, 0.90000, 1.10000, 0.90000
 7588,'36087011902 ', 138.0000,1,  24,   1,   1,0.98036402, -64.006843, 1.10000, 0.90000, 1.10000, 0.90000
 7589,'36087012000 ',  69.0000,1,  24,   1,   1,0.97058207, -65.802179, 1.10000, 0.90000, 1.10000, 0.90000
 7590,'36087012101 ',  69.0000,1,  24,   1,   1,0.97470379, -64.269328, 1.10000, 0.90000, 1.10000, 0.90000
 7591,'36087012102 ',  69.0000,1,  24,   1,   1,0.97457612, -64.217343, 1.10000, 0.90000, 1.10000, 0.90000
 7592,'36087012103 ',  69.0000,1,  24,   1,   1,0.97451907, -64.258502, 1.10000, 0.90000, 1.10000, 0.90000
 7593,'36087012105 ',  69.0000,1,  24,   1,   1,0.97401077, -64.241051, 1.10000, 0.90000, 1.10000, 0.90000
 7594,'36087012106 ',  69.0000,1,  24,   1,   1,0.97391295, -64.244507, 1.10000, 0.90000, 1.10000, 0.90000
 7595,'36087012202 ',  69.0000,1,  24,   1,   1,0.97581947, -64.105444, 1.10000, 0.90000, 1.10000, 0.90000
 7596,'36087012203 ',  69.0000,1,  24,   1,   1,0.97482586, -64.118578, 1.10000, 0.90000, 1.10000, 0.90000
 7597,'36087012204 ',  69.0000,1,  24,   1,   1,0.97504997, -64.115874, 1.10000, 0.90000, 1.10000, 0.90000
 7598,'36087012300 ',  69.0000,1,  24,   1,   1,0.97539604, -64.125996, 1.10000, 0.90000, 1.10000, 0.90000
 7599,'36087012401 ',  69.0000,1,  24,   1,   1,0.97366321, -64.250264, 1.10000, 0.90000, 1.10000, 0.90000
 7600,'36087012402 ',  69.0000,1,  24,   1,   1,0.97449207, -64.133837, 1.10000, 0.90000, 1.10000, 0.90000
 7601,'36087012501 ',  69.0000,1,  24,   1,   1,0.97368073, -64.315117, 1.10000, 0.90000, 1.10000, 0.90000
 7602,'36087012502 ',  69.0000,1,  24,   1,   1,0.97760403, -64.037982, 1.10000, 0.90000, 1.10000, 0.90000
 7603,'36087012600 ', 138.0000,1,  24,   1,   1,0.98664367, -63.253173, 1.10000, 0.90000, 1.10000, 0.90000
 7604,'36087012700 ', 138.0000,1,  24,   1,   1,0.98700905, -63.306927, 1.10000, 0.90000, 1.10000, 0.90000
 7605,'36087012800 ', 138.0000,1,  24,   1,   1,0.98889285, -63.178300, 1.10000, 0.90000, 1.10000, 0.90000
 7606,'36087013001 ', 138.0000,1,  24,   1,   1,0.99056709, -63.063089, 1.10000, 0.90000, 1.10000, 0.90000
 7607,'36087013002 ', 138.0000,1,  24,   1,   1,0.99218816, -62.912073, 1.10000, 0.90000, 1.10000, 0.90000
 7608,'36087013003 ', 345.0000,1,  24,   1,   1,1.00258005, -61.652101, 1.10000, 0.90000, 1.10000, 0.90000
 7609,'36087013100 ', 345.0000,1,  24,   1,   1,1.00524414, -61.291700, 1.10000, 0.90000, 1.10000, 0.90000
 7610,'36087013200 ', 345.0000,1,  24,   1,   1,1.00436592, -61.410887, 1.10000, 0.90000, 1.10000, 0.90000
 7611,'36087013300 ', 345.0000,1,  24,   1,   1,1.00094664, -61.884103, 1.10000, 0.90000, 1.10000, 0.90000
 7612,'36087013401 ', 138.0000,1,  24,   1,   1,0.99178803, -63.045638, 1.10000, 0.90000, 1.10000, 0.90000
 7613,'36087013402 ', 345.0000,1,  24,   1,   1,0.99961060, -62.073005, 1.10000, 0.90000, 1.10000, 0.90000
 7614,'36089490100 ', 138.0000,1,  24,   1,   1,1.02164018, -65.105554, 1.10000, 0.90000, 1.10000, 0.90000
 7615,'36089490200 ',  69.0000,1,  24,   1,   1,1.01328754, -65.547406, 1.10000, 0.90000, 1.10000, 0.90000
 7616,'36089490300 ',  69.0000,1,  24,   1,   1,1.00450277, -66.575766, 1.10000, 0.90000, 1.10000, 0.90000
 7617,'36089490400 ',  69.0000,1,  24,   1,   1,1.01015913, -65.579768, 1.10000, 0.90000, 1.10000, 0.90000
 7618,'36089490500 ',  69.0000,1,  24,   1,   1,0.99818027, -67.994813, 1.10000, 0.90000, 1.10000, 0.90000
 7619,'36089490600 ', 138.0000,1,  24,   1,   1,1.01504791, -65.402593, 1.10000, 0.90000, 1.10000, 0.90000
 7620,'36089490700 ',  69.0000,1,  24,   1,   1,0.99723977, -67.734412, 1.10000, 0.90000, 1.10000, 0.90000
 7621,'36089490800 ',  69.0000,1,  24,   1,   1,0.99605203, -69.596335, 1.10000, 0.90000, 1.10000, 0.90000
 7622,'36089490900 ',  69.0000,1,  24,   1,   1,1.00230861, -69.291525, 1.10000, 0.90000, 1.10000, 0.90000
 7623,'36089491000 ',  69.0000,1,  24,   1,   1,1.00910926, -70.121488, 1.10000, 0.90000, 1.10000, 0.90000
 7624,'36089491100 ',  69.0000,1,  24,   1,   1,1.00067544, -69.586753, 1.10000, 0.90000, 1.10000, 0.90000
 7625,'36089491200 ',  69.0000,1,  24,   1,   1,0.99993855, -69.477893, 1.10000, 0.90000, 1.10000, 0.90000
 7626,'36089491300 ',  69.0000,1,  24,   1,   1,0.99399096, -68.098666, 1.10000, 0.90000, 1.10000, 0.90000
 7627,'36089491400 ', 138.0000,1,  24,   1,   1,0.99691701, -67.964644, 1.10000, 0.90000, 1.10000, 0.90000
 7628,'36089491500 ',  69.0000,1,  24,   1,   1,0.97616595, -70.282360, 1.10000, 0.90000, 1.10000, 0.90000
 7629,'36089491600 ',  69.0000,1,  24,   1,   1,0.97444576, -70.358701, 1.10000, 0.90000, 1.10000, 0.90000
 7630,'36089491700 ',  69.0000,1,  24,   1,   1,0.96695280, -70.609553, 1.10000, 0.90000, 1.10000, 0.90000
 7631,'36089491800 ',  69.0000,1,  24,   1,   1,0.96925032, -70.351372, 1.10000, 0.90000, 1.10000, 0.90000
 7632,'36089491900 ',  69.0000,1,  24,   1,   1,0.98693985, -69.420335, 1.10000, 0.90000, 1.10000, 0.90000
 7633,'36089492000 ', 138.0000,1,  24,   1,   1,0.99756300, -67.771568, 1.10000, 0.90000, 1.10000, 0.90000
 7634,'36089492100 ',  69.0000,1,  24,   1,   1,0.98337203, -69.454151, 1.10000, 0.90000, 1.10000, 0.90000
 7635,'36089492300 ',  69.0000,1,  24,   1,   1,1.01852858, -64.636156, 1.10000, 0.90000, 1.10000, 0.90000
 7636,'36089492400 ',  69.0000,1,  24,   1,   1,1.00742221, -65.497628, 1.10000, 0.90000, 1.10000, 0.90000
 7637,'36089492500 ',  69.0000,1,  24,   1,   1,0.99622816, -65.566298, 1.10000, 0.90000, 1.10000, 0.90000
 7638,'36089492600 ', 138.0000,1,  24,   1,   1,1.01667058, -61.838477, 1.10000, 0.90000, 1.10000, 0.90000
 7639,'36089492700 ',  69.0000,1,  24,   1,   1,0.96840566, -70.254192, 1.10000, 0.90000, 1.10000, 0.90000
 7640,'36089492800 ',  69.0000,1,  24,   1,   1,0.96235663, -70.758021, 1.10000, 0.90000, 1.10000, 0.90000
 7641,'36089492900 ',  69.0000,1,  24,   1,   1,0.96222448, -70.428696, 1.10000, 0.90000, 1.10000, 0.90000
 7642,'36091060101 ', 138.0000,1,  24,   1,   1,1.00515676, -70.063042, 1.10000, 0.90000, 1.10000, 0.90000
 7643,'36091060102 ',  69.0000,1,  24,   1,   1,0.98673362, -69.889098, 1.10000, 0.90000, 1.10000, 0.90000
 7644,'36091060200 ',  69.0000,1,  24,   1,   1,0.98908305, -69.768224, 1.10000, 0.90000, 1.10000, 0.90000
 7645,'36091060300 ',  69.0000,1,  24,   1,   1,1.01108551, -69.438558, 1.10000, 0.90000, 1.10000, 0.90000
 7646,'36091060400 ',  69.0000,1,  24,   1,   1,1.01502550, -69.145618, 1.10000, 0.90000, 1.10000, 0.90000
 7647,'36091060501 ',  69.0000,1,  24,   1,   1,1.00516129, -69.947018, 1.10000, 0.90000, 1.10000, 0.90000
 7648,'36091060502 ',  69.0000,1,  24,   1,   1,0.99189687, -70.388993, 1.10000, 0.90000, 1.10000, 0.90000
 7649,'36091060503 ',  69.0000,1,  24,   1,   1,0.97733939, -70.770479, 1.10000, 0.90000, 1.10000, 0.90000
 7650,'36091060601 ',  69.0000,1,  24,   1,   1,0.98307353, -71.098881, 1.10000, 0.90000, 1.10000, 0.90000
 7651,'36091060602 ',  69.0000,1,  24,   1,   1,0.98067683, -70.586535, 1.10000, 0.90000, 1.10000, 0.90000
 7652,'36091060701 ', 138.0000,1,  24,   1,   1,0.99400538, -70.415726, 1.10000, 0.90000, 1.10000, 0.90000
 7653,'36091060702 ', 138.0000,1,  24,   1,   1,0.99105972, -70.430582, 1.10000, 0.90000, 1.10000, 0.90000
 7654,'36091060800 ',  69.0000,1,  24,   1,   1,0.97961092, -71.589754, 1.10000, 0.90000, 1.10000, 0.90000
 7655,'36091060901 ',  69.0000,1,  24,   1,   1,0.96989089, -71.801455, 1.10000, 0.90000, 1.10000, 0.90000
 7656,'36091060902 ',  69.0000,1,  24,   1,   1,0.97331309, -71.753589, 1.10000, 0.90000, 1.10000, 0.90000
 7657,'36091061000 ', 138.0000,1,  24,   1,   1,0.98751050, -70.371480, 1.10000, 0.90000, 1.10000, 0.90000
 7658,'36091061100 ',  69.0000,1,  24,   1,   1,0.97989750, -71.130451, 1.10000, 0.90000, 1.10000, 0.90000
 7659,'36091061200 ', 138.0000,1,  24,   1,   1,0.98736769, -70.347424, 1.10000, 0.90000, 1.10000, 0.90000
 7660,'36091061301 ',  69.0000,1,  24,   1,   1,0.97872365, -71.139248, 1.10000, 0.90000, 1.10000, 0.90000
 7661,'36091061302 ', 138.0000,1,  24,   1,   1,0.98741078, -70.200227, 1.10000, 0.90000, 1.10000, 0.90000
 7662,'36091061303 ', 138.0000,1,  24,   1,   1,0.98877400, -70.394805, 1.10000, 0.90000, 1.10000, 0.90000
 7663,'36091061401 ',  69.0000,1,  24,   1,   1,0.96452123, -72.181624, 1.10000, 0.90000, 1.10000, 0.90000
 7664,'36091061403 ',  69.0000,1,  24,   1,   1,0.97258550, -71.157765, 1.10000, 0.90000, 1.10000, 0.90000
 7665,'36091061404 ',  69.0000,1,  24,   1,   1,0.97350496, -71.678409, 1.10000, 0.90000, 1.10000, 0.90000
 7666,'36091061500 ',  69.0000,1,  24,   1,   1,0.97304052, -70.791953, 1.10000, 0.90000, 1.10000, 0.90000
 7667,'36091061600 ',  69.0000,1,  24,   1,   1,0.96215147, -71.631664, 1.10000, 0.90000, 1.10000, 0.90000
 7668,'36091061701 ',  69.0000,1,  24,   1,   1,0.96955758, -71.410830, 1.10000, 0.90000, 1.10000, 0.90000
 7669,'36091061702 ',  69.0000,1,  24,   1,   1,0.96708256, -71.418917, 1.10000, 0.90000, 1.10000, 0.90000
 7670,'36091061800 ', 138.0000,1,  24,   1,   1,0.98352259, -70.385714, 1.10000, 0.90000, 1.10000, 0.90000
 7671,'36091061901 ',  69.0000,1,  24,   1,   1,0.96975368, -71.231742, 1.10000, 0.90000, 1.10000, 0.90000
 7672,'36091061903 ', 138.0000,1,  24,   1,   1,0.98050427, -69.721369, 1.10000, 0.90000, 1.10000, 0.90000
 7673,'36091062000 ',  69.0000,1,  24,   1,   1,0.96754271, -71.559817, 1.10000, 0.90000, 1.10000, 0.90000
 7674,'36091062100 ',  69.0000,1,  24,   1,   1,0.96649486, -71.571148, 1.10000, 0.90000, 1.10000, 0.90000
 7675,'36091062200 ',  69.0000,1,  24,   1,   1,0.96339762, -70.671981, 1.10000, 0.90000, 1.10000, 0.90000
 7676,'36091062300 ',  69.0000,1,  24,   1,   1,0.96325362, -70.676045, 1.10000, 0.90000, 1.10000, 0.90000
 7677,'36091062403 ',  69.0000,1,  24,   1,   1,0.96772587, -70.731513, 1.10000, 0.90000, 1.10000, 0.90000
 7678,'36091062404 ',  69.0000,1,  24,   1,   1,0.96415251, -70.851567, 1.10000, 0.90000, 1.10000, 0.90000
 7679,'36091062405 ',  69.0000,1,  24,   1,   1,0.96672744, -70.701378, 1.10000, 0.90000, 1.10000, 0.90000
 7680,'36091062406 ',  69.0000,1,  24,   1,   1,0.96818841, -70.355825, 1.10000, 0.90000, 1.10000, 0.90000
 7681,'36091062501 ', 138.0000,1,  24,   1,   1,0.97964674, -69.315792, 1.10000, 0.90000, 1.10000, 0.90000
 7682,'36091062503 ',  69.0000,1,  24,   1,   1,0.97200978, -69.956082, 1.10000, 0.90000, 1.10000, 0.90000
 7683,'36091062505 ',  69.0000,1,  24,   1,   1,0.96630734, -70.561755, 1.10000, 0.90000, 1.10000, 0.90000
 7684,'36091062506 ',  69.0000,1,  24,   1,   1,0.96991467, -70.648874, 1.10000, 0.90000, 1.10000, 0.90000
 7685,'36091062507 ',  69.0000,1,  24,   1,   1,0.97185367, -70.232294, 1.10000, 0.90000, 1.10000, 0.90000
 7686,'36091062508 ',  69.0000,1,  24,   1,   1,0.96959734, -70.319598, 1.10000, 0.90000, 1.10000, 0.90000
 7687,'36091062509 ', 138.0000,1,  24,   1,   1,0.97795904, -69.421749, 1.10000, 0.90000, 1.10000, 0.90000
 7688,'36091062601 ',  69.0000,1,  24,   1,   1,0.97259402, -69.649700, 1.10000, 0.90000, 1.10000, 0.90000
 7689,'36091062602 ',  69.0000,1,  24,   1,   1,0.97406864, -69.637433, 1.10000, 0.90000, 1.10000, 0.90000
 7690,'36091062700 ',  69.0000,1,  24,   1,   1,0.96428180, -72.060661, 1.10000, 0.90000, 1.10000, 0.90000
 7691,'36091062800 ',  69.0000,1,  24,   1,   1,0.96348685, -72.089894, 1.10000, 0.90000, 1.10000, 0.90000
 7692,'36093020101 ',  69.0000,1,  24,   1,   1,0.97408819, -69.294427, 1.10000, 0.90000, 1.10000, 0.90000
 7693,'36093020102 ',  69.0000,1,  24,   1,   1,0.97383034, -69.296053, 1.10000, 0.90000, 1.10000, 0.90000
 7694,'36093020200 ',  69.0000,1,  24,   1,   1,0.96415782, -70.784030, 1.10000, 0.90000, 1.10000, 0.90000
 7695,'36093020300 ',  69.0000,1,  24,   1,   1,0.96573925, -70.636683, 1.10000, 0.90000, 1.10000, 0.90000
 7696,'36093020500 ',  69.0000,1,  24,   1,   1,0.96861154, -69.313060, 1.10000, 0.90000, 1.10000, 0.90000
 7697,'36093020600 ', 138.0000,1,  24,   1,   1,0.97938740, -68.207027, 1.10000, 0.90000, 1.10000, 0.90000
 7698,'36093020700 ',  69.0000,1,  24,   1,   1,0.96864378, -69.318565, 1.10000, 0.90000, 1.10000, 0.90000
 7699,'36093020800 ',  69.0000,1,  24,   1,   1,0.96606445, -70.609649, 1.10000, 0.90000, 1.10000, 0.90000
 7700,'36093020900 ',  69.0000,1,  24,   1,   1,0.96560431, -70.622592, 1.10000, 0.90000, 1.10000, 0.90000
 7701,'36093021001 ',  69.0000,1,  24,   1,   1,0.96520489, -70.658689, 1.10000, 0.90000, 1.10000, 0.90000
 7702,'36093021002 ',  69.0000,1,  24,   1,   1,0.96494180, -70.665677, 1.10000, 0.90000, 1.10000, 0.90000
 7703,'36093021200 ',  69.0000,1,  24,   1,   1,0.96643955, -70.325725, 1.10000, 0.90000, 1.10000, 0.90000
 7704,'36093021400 ',  69.0000,1,  24,   1,   1,0.96884167, -70.117827, 1.10000, 0.90000, 1.10000, 0.90000
 7705,'36093021500 ',  69.0000,1,  24,   1,   1,0.96914697, -70.109406, 1.10000, 0.90000, 1.10000, 0.90000
 7706,'36093021600 ', 138.0000,1,  24,   1,   1,0.97785497, -68.335018, 1.10000, 0.90000, 1.10000, 0.90000
 7707,'36093021700 ', 138.0000,1,  24,   1,   1,0.97847497, -68.281845, 1.10000, 0.90000, 1.10000, 0.90000
 7708,'36093021800 ',  69.0000,1,  24,   1,   1,0.97055697, -69.985028, 1.10000, 0.90000, 1.10000, 0.90000
 7709,'36093031900 ',  69.0000,1,  24,   1,   1,0.96782374, -70.184961, 1.10000, 0.90000, 1.10000, 0.90000
 7710,'36093032000 ',  69.0000,1,  24,   1,   1,0.97498780, -69.287925, 1.10000, 0.90000, 1.10000, 0.90000
 7711,'36093032101 ', 345.0000,1,  24,   1,   1,1.00679374, -63.917061, 1.10000, 0.90000, 1.10000, 0.90000
 7712,'36093032102 ',  69.0000,1,  24,   1,   1,0.96729684, -70.199912, 1.10000, 0.90000, 1.10000, 0.90000
 7713,'36093032200 ',  69.0000,1,  24,   1,   1,0.96212268, -70.930060, 1.10000, 0.90000, 1.10000, 0.90000
 7714,'36093032300 ',  69.0000,1,  24,   1,   1,0.96161968, -70.944205, 1.10000, 0.90000, 1.10000, 0.90000
 7715,'36093032402 ',  69.0000,1,  24,   1,   1,0.96540165, -71.020573, 1.10000, 0.90000, 1.10000, 0.90000
 7716,'36093032403 ',  69.0000,1,  24,   1,   1,0.96181756, -71.030716, 1.10000, 0.90000, 1.10000, 0.90000
 7717,'36093032404 ',  69.0000,1,  24,   1,   1,0.96006620, -71.113355, 1.10000, 0.90000, 1.10000, 0.90000
 7718,'36093032502 ',  69.0000,1,  24,   1,   1,0.96412873, -71.311867, 1.10000, 0.90000, 1.10000, 0.90000
 7719,'36093032503 ',  69.0000,1,  24,   1,   1,0.96518171, -71.283720, 1.10000, 0.90000, 1.10000, 0.90000
 7720,'36093032504 ',  69.0000,1,  24,   1,   1,0.96043599, -71.678450, 1.10000, 0.90000, 1.10000, 0.90000
 7721,'36093032601 ',  69.0000,1,  24,   1,   1,0.96250862, -70.215082, 1.10000, 0.90000, 1.10000, 0.90000
 7722,'36093032602 ', 138.0000,1,  24,   1,   1,0.97332436, -68.784322, 1.10000, 0.90000, 1.10000, 0.90000
 7723,'36093032700 ',  69.0000,1,  24,   1,   1,0.96345037, -70.201094, 1.10000, 0.90000, 1.10000, 0.90000
 7724,'36093032901 ',  69.0000,1,  24,   1,   1,0.96960372, -70.037327, 1.10000, 0.90000, 1.10000, 0.90000
 7725,'36093032902 ',  69.0000,1,  24,   1,   1,0.96934289, -70.051356, 1.10000, 0.90000, 1.10000, 0.90000
 7726,'36093033002 ',  69.0000,1,  24,   1,   1,0.96402889, -70.183984, 1.10000, 0.90000, 1.10000, 0.90000
 7727,'36093033003 ',  69.0000,1,  24,   1,   1,0.96843266, -70.076771, 1.10000, 0.90000, 1.10000, 0.90000
 7728,'36093033004 ',  69.0000,1,  24,   1,   1,0.96446264, -70.172537, 1.10000, 0.90000, 1.10000, 0.90000
 7729,'36093033101 ',  69.0000,1,  24,   1,   1,0.96194494, -70.929636, 1.10000, 0.90000, 1.10000, 0.90000
 7730,'36093033102 ',  69.0000,1,  24,   1,   1,0.95700252, -71.166787, 1.10000, 0.90000, 1.10000, 0.90000
 7731,'36093033200 ',  69.0000,1,  24,   1,   1,0.96795946, -70.090206, 1.10000, 0.90000, 1.10000, 0.90000
 7732,'36093033300 ',  69.0000,1,  24,   1,   1,0.96826220, -70.081798, 1.10000, 0.90000, 1.10000, 0.90000
 7733,'36093033400 ', 138.0000,1,  24,   1,   1,0.97916454, -68.303592, 1.10000, 0.90000, 1.10000, 0.90000
 7734,'36093033500 ',  69.0000,1,  24,   1,   1,0.96710932, -70.306860, 1.10000, 0.90000, 1.10000, 0.90000
 7735,'36095740100 ',  69.0000,1,  24,   1,   1,0.96464163, -66.414451, 1.10000, 0.90000, 1.10000, 0.90000
 7736,'36095740200 ', 138.0000,1,  24,   1,   1,0.97565204, -65.499424, 1.10000, 0.90000, 1.10000, 0.90000
 7737,'36095740300 ',  69.0000,1,  24,   1,   1,0.97252750, -65.658684, 1.10000, 0.90000, 1.10000, 0.90000
 7738,'36095740400 ', 138.0000,1,  24,   1,   1,0.96998292, -66.823067, 1.10000, 0.90000, 1.10000, 0.90000
 7739,'36095740500 ', 138.0000,1,  24,   1,   1,0.97233325, -65.389963, 1.10000, 0.90000, 1.10000, 0.90000
 7740,'36095740600 ',  69.0000,1,  24,   1,   1,0.98315179, -63.750814, 1.10000, 0.90000, 1.10000, 0.90000
 7741,'36095740700 ',  69.0000,1,  24,   1,   1,0.96071577, -66.711899, 1.10000, 0.90000, 1.10000, 0.90000
 7742,'36095740800 ',  69.0000,1,  24,   1,   1,0.99108869, -63.045679, 1.10000, 0.90000, 1.10000, 0.90000
 7743,'36097950100 ', 138.0000,1,  24,   1,   1,1.00250053, -70.017970, 1.10000, 0.90000, 1.10000, 0.90000
 7744,'36097950200 ', 138.0000,1,  24,   1,   1,0.99077481, -70.873745, 1.10000, 0.90000, 1.10000, 0.90000
 7745,'36097950300 ',  69.0000,1,  24,   1,   1,0.98007232, -72.180906, 1.10000, 0.90000, 1.10000, 0.90000
 7746,'36097950400 ', 138.0000,1,  24,   1,   1,0.98021662, -72.113588, 1.10000, 0.90000, 1.10000, 0.90000
 7747,'36097950500 ',  69.0000,1,  24,   1,   1,0.96575111, -73.525088, 1.10000, 0.90000, 1.10000, 0.90000
 7748,'36099950100 ', 138.0000,1,  24,   1,   1,0.98121160, -64.688059, 1.10000, 0.90000, 1.10000, 0.90000
 7749,'36099950200 ',  69.0000,1,  24,   1,   1,0.97278827, -66.096198, 1.10000, 0.90000, 1.10000, 0.90000
 7750,'36099950300 ',  69.0000,1,  24,   1,   1,0.97097939, -66.032548, 1.10000, 0.90000, 1.10000, 0.90000
 7751,'36099950400 ', 138.0000,1,  24,   1,   1,0.98237693, -66.183843, 1.10000, 0.90000, 1.10000, 0.90000
 7752,'36099950500 ', 138.0000,1,  24,   1,   1,0.97970229, -65.742244, 1.10000, 0.90000, 1.10000, 0.90000
 7753,'36099950600 ',  69.0000,1,  24,   1,   1,0.96680820, -66.451307, 1.10000, 0.90000, 1.10000, 0.90000
 7754,'36099950700 ', 138.0000,1,  24,   1,   1,0.98840970, -66.833258, 1.10000, 0.90000, 1.10000, 0.90000
 7755,'36099950800 ', 138.0000,1,  24,   1,   1,0.99823451, -67.747799, 1.10000, 0.90000, 1.10000, 0.90000
 7756,'36099950900 ',  69.0000,1,  24,   1,   1,1.00663567, -69.095703, 1.10000, 0.90000, 1.10000, 0.90000
 7757,'36099951000 ',  69.0000,1,  24,   1,   1,1.00897312, -69.056156, 1.10000, 0.90000, 1.10000, 0.90000
 7758,'36101960100 ', 138.0000,1,  24,   1,   1,0.99651533, -70.430595, 1.10000, 0.90000, 1.10000, 0.90000
 7759,'36101960200 ',  69.0000,1,  24,   1,   1,1.00379813, -71.736466, 1.10000, 0.90000, 1.10000, 0.90000
 7760,'36101960300 ',  69.0000,1,  24,   1,   1,1.00939417, -71.599773, 1.10000, 0.90000, 1.10000, 0.90000
 7761,'36101960400 ',  69.0000,1,  24,   1,   1,0.99614322, -72.276119, 1.10000, 0.90000, 1.10000, 0.90000
 7762,'36101960500 ',  69.0000,1,  24,   1,   1,0.99218082, -72.389145, 1.10000, 0.90000, 1.10000, 0.90000
 7763,'36101960600 ', 138.0000,1,  24,   1,   1,0.99270201, -72.031455, 1.10000, 0.90000, 1.10000, 0.90000
 7764,'36101960700 ', 138.0000,1,  24,   1,   1,0.99339414, -71.966281, 1.10000, 0.90000, 1.10000, 0.90000
 7765,'36101960800 ',  69.0000,1,  24,   1,   1,0.99000430, -72.948135, 1.10000, 0.90000, 1.10000, 0.90000
 7766,'36101960900 ',  69.0000,1,  24,   1,   1,0.98948956, -72.961706, 1.10000, 0.90000, 1.10000, 0.90000
 7767,'36101961000 ',  69.0000,1,  24,   1,   1,0.99673253, -72.672311, 1.10000, 0.90000, 1.10000, 0.90000
 7768,'36101961100 ',  69.0000,1,  24,   1,   1,0.99039900, -73.000570, 1.10000, 0.90000, 1.10000, 0.90000
 7769,'36101961200 ', 138.0000,1,  24,   1,   1,0.98980451, -71.474112, 1.10000, 0.90000, 1.10000, 0.90000
 7770,'36101961300 ',  69.0000,1,  24,   1,   1,0.98521245, -72.638399, 1.10000, 0.90000, 1.10000, 0.90000
 7771,'36101961400 ', 138.0000,1,  24,   1,   1,0.99225754, -71.059553, 1.10000, 0.90000, 1.10000, 0.90000
 7772,'36101961500 ',  69.0000,1,  24,   1,   1,0.97837317, -72.229428, 1.10000, 0.90000, 1.10000, 0.90000
 7773,'36101961600 ',  69.0000,1,  24,   1,   1,0.97030264, -74.480993, 1.10000, 0.90000, 1.10000, 0.90000
 7774,'36101961700 ',  69.0000,1,  24,   1,   1,0.96837318, -75.433989, 1.10000, 0.90000, 1.10000, 0.90000
 7775,'36101961800 ',  69.0000,1,  24,   1,   1,0.98009473, -74.332177, 1.10000, 0.90000, 1.10000, 0.90000
 7776,'36101961900 ',  69.0000,1,  24,   1,   1,0.98854345, -72.906505, 1.10000, 0.90000, 1.10000, 0.90000
 7777,'36101962000 ',  69.0000,1,  24,   1,   1,0.96245593, -75.554712, 1.10000, 0.90000, 1.10000, 0.90000
 7778,'36101962100 ',  69.0000,1,  24,   1,   1,0.96050459, -76.986061, 1.10000, 0.90000, 1.10000, 0.90000
 7779,'36101962200 ',  69.0000,1,  24,   1,   1,0.97432703, -75.221529, 1.10000, 0.90000, 1.10000, 0.90000
 7780,'36101962300 ', 138.0000,1,  24,   1,   1,0.98219508, -73.890434, 1.10000, 0.90000, 1.10000, 0.90000
 7781,'36101962400 ',  69.0000,1,  24,   1,   1,0.96559602, -76.299797, 1.10000, 0.90000, 1.10000, 0.90000
 7782,'36101962500 ',  69.0000,1,  24,   1,   1,0.96460265, -76.396103, 1.10000, 0.90000, 1.10000, 0.90000
 7783,'36101962600 ',  69.0000,1,  24,   1,   1,0.96465850, -76.368113, 1.10000, 0.90000, 1.10000, 0.90000
 7784,'36101962700 ',  69.0000,1,  24,   1,   1,0.96347409, -76.461529, 1.10000, 0.90000, 1.10000, 0.90000
 7785,'36101962800 ',  69.0000,1,  24,   1,   1,0.96095896, -76.576468, 1.10000, 0.90000, 1.10000, 0.90000
 7786,'36101962900 ',  69.0000,1,  24,   1,   1,0.96243876, -76.511205, 1.10000, 0.90000, 1.10000, 0.90000
 7787,'36101963000 ',  69.0000,1,  24,   1,   1,0.95875275, -76.694780, 1.10000, 0.90000, 1.10000, 0.90000
 7788,'36103110101 ',  69.0000,1,  24,   1,   1,0.98427838, -62.318325, 1.10000, 0.90000, 1.10000, 0.90000
 7789,'36103110102 ', 138.0000,1,  24,   1,   1,0.99362236, -62.455339, 1.10000, 0.90000, 1.10000, 0.90000
 7790,'36103110200 ', 138.0000,1,  24,   1,   1,0.99487841, -62.118822, 1.10000, 0.90000, 1.10000, 0.90000
 7791,'36103110300 ',  69.0000,1,  24,   1,   1,0.98796111, -62.107340, 1.10000, 0.90000, 1.10000, 0.90000
 7792,'36103110401 ',  69.0000,1,  24,   1,   1,0.98979270, -61.943341, 1.10000, 0.90000, 1.10000, 0.90000
 7793,'36103110402 ',  69.0000,1,  24,   1,   1,0.99157494, -61.763741, 1.10000, 0.90000, 1.10000, 0.90000
 7794,'36103110501 ', 138.0000,1,  24,   1,   1,0.99687487, -60.945252, 1.10000, 0.90000, 1.10000, 0.90000
 7795,'36103110502 ', 138.0000,1,  24,   1,   1,0.99543488, -61.095229, 1.10000, 0.90000, 1.10000, 0.90000
 7796,'36103110600 ', 230.0000,1,  24,   1,   1,1.00985456, -58.926146, 1.10000, 0.90000, 1.10000, 0.90000
 7797,'36103110801 ',  69.0000,1,  24,   1,   1,0.99787927, -61.459046, 1.10000, 0.90000, 1.10000, 0.90000
 7798,'36103110803 ',  69.0000,1,  24,   1,   1,0.99062932, -61.390287, 1.10000, 0.90000, 1.10000, 0.90000
 7799,'36103110901 ', 138.0000,1,  24,   1,   1,0.99228132, -61.627014, 1.10000, 0.90000, 1.10000, 0.90000
 7800,'36103110902 ', 138.0000,1,  24,   1,   1,0.99165767, -61.769082, 1.10000, 0.90000, 1.10000, 0.90000
 7801,'36103111001 ', 138.0000,1,  24,   1,   1,0.99288243, -61.505300, 1.10000, 0.90000, 1.10000, 0.90000
 7802,'36103111002 ',  69.0000,1,  24,   1,   1,0.98327225, -62.473008, 1.10000, 0.90000, 1.10000, 0.90000
 7803,'36103111100 ', 138.0000,1,  24,   1,   1,0.99097580, -61.937808, 1.10000, 0.90000, 1.10000, 0.90000
 7804,'36103111201 ',  69.0000,1,  24,   1,   1,0.98529649, -62.477783, 1.10000, 0.90000, 1.10000, 0.90000
 7805,'36103111202 ',  69.0000,1,  24,   1,   1,0.98560125, -62.528538, 1.10000, 0.90000, 1.10000, 0.90000
 7806,'36103111300 ', 138.0000,1,  24,   1,   1,0.99420309, -61.249646, 1.10000, 0.90000, 1.10000, 0.90000
 7807,'36103111401 ',  69.0000,1,  24,   1,   1,0.98507053, -62.367093, 1.10000, 0.90000, 1.10000, 0.90000
 7808,'36103111402 ', 138.0000,1,  24,   1,   1,0.99236494, -61.378648, 1.10000, 0.90000, 1.10000, 0.90000
 7809,'36103111503 ',  69.0000,1,  24,   1,   1,0.98926175, -61.669197, 1.10000, 0.90000, 1.10000, 0.90000
 7810,'36103111504 ',  69.0000,1,  24,   1,   1,0.98902601, -61.669990, 1.10000, 0.90000, 1.10000, 0.90000
 7811,'36103111505 ',  69.0000,1,  24,   1,   1,0.98377281, -62.341363, 1.10000, 0.90000, 1.10000, 0.90000
 7812,'36103111506 ',  69.0000,1,  24,   1,   1,0.98252869, -62.257502, 1.10000, 0.90000, 1.10000, 0.90000
 7813,'36103111601 ',  69.0000,1,  24,   1,   1,0.99238420, -61.450174, 1.10000, 0.90000, 1.10000, 0.90000
 7814,'36103111602 ',  69.0000,1,  24,   1,   1,0.98968530, -61.585562, 1.10000, 0.90000, 1.10000, 0.90000
 7815,'36103111701 ',  69.0000,1,  24,   1,   1,0.98853904, -61.704837, 1.10000, 0.90000, 1.10000, 0.90000
 7816,'36103111703 ',  69.0000,1,  24,   1,   1,0.98513079, -61.795406, 1.10000, 0.90000, 1.10000, 0.90000
 7817,'36103111704 ',  69.0000,1,  24,   1,   1,0.98473096, -61.799640, 1.10000, 0.90000, 1.10000, 0.90000
 7818,'36103111801 ',  69.0000,1,  24,   1,   1,0.97696775, -62.465222, 1.10000, 0.90000, 1.10000, 0.90000
 7819,'36103111802 ',  69.0000,1,  24,   1,   1,0.98276997, -61.962281, 1.10000, 0.90000, 1.10000, 0.90000
 7820,'36103111803 ',  69.0000,1,  24,   1,   1,0.98116606, -62.096002, 1.10000, 0.90000, 1.10000, 0.90000
 7821,'36103111804 ',  69.0000,1,  24,   1,   1,0.97972989, -62.215729, 1.10000, 0.90000, 1.10000, 0.90000
 7822,'36103111900 ', 138.0000,1,  24,   1,   1,0.99060500, -62.113774, 1.10000, 0.90000, 1.10000, 0.90000
 7823,'36103112001 ',  69.0000,1,  24,   1,   1,0.98679090, -62.595685, 1.10000, 0.90000, 1.10000, 0.90000
 7824,'36103112002 ',  69.0000,1,  24,   1,   1,0.98485398, -62.433489, 1.10000, 0.90000, 1.10000, 0.90000
 7825,'36103112102 ',  69.0000,1,  24,   1,   1,0.97888356, -62.386811, 1.10000, 0.90000, 1.10000, 0.90000
 7826,'36103112103 ',  69.0000,1,  24,   1,   1,0.97795093, -62.395704, 1.10000, 0.90000, 1.10000, 0.90000
 7827,'36103112104 ',  69.0000,1,  24,   1,   1,0.97947115, -62.379640, 1.10000, 0.90000, 1.10000, 0.90000
 7828,'36103112204 ',  69.0000,1,  24,   1,   1,0.98771781, -62.569935, 1.10000, 0.90000, 1.10000, 0.90000
 7829,'36103112206 ', 345.0000,1,  24,   1,   1,1.01024687, -59.501466, 1.10000, 0.90000, 1.10000, 0.90000
 7830,'36103112210 ',  69.0000,1,  24,   1,   1,0.99825203, -60.976452, 1.10000, 0.90000, 1.10000, 0.90000
 7831,'36103112211 ',  69.0000,1,  24,   1,   1,0.97839338, -62.425675, 1.10000, 0.90000, 1.10000, 0.90000
 7832,'36103112212 ',  69.0000,1,  24,   1,   1,0.98603207, -62.429787, 1.10000, 0.90000, 1.10000, 0.90000
 7833,'36103112213 ',  69.0000,1,  24,   1,   1,0.98775882, -62.384872, 1.10000, 0.90000, 1.10000, 0.90000
 7834,'36103112214 ',  69.0000,1,  24,   1,   1,0.99050945, -62.376115, 1.10000, 0.90000, 1.10000, 0.90000
 7835,'36103122300 ', 138.0000,1,  24,   1,   1,0.99088049, -62.817817, 1.10000, 0.90000, 1.10000, 0.90000
 7836,'36103122403 ', 138.0000,1,  24,   1,   1,0.99012554, -62.686226, 1.10000, 0.90000, 1.10000, 0.90000
 7837,'36103122404 ',  69.0000,1,  24,   1,   1,0.99282181, -62.982192, 1.10000, 0.90000, 1.10000, 0.90000
 7838,'36103122405 ', 138.0000,1,  24,   1,   1,0.99245608, -61.979384, 1.10000, 0.90000, 1.10000, 0.90000
 7839,'36103122406 ',  69.0000,1,  24,   1,   1,0.99120057, -62.669567, 1.10000, 0.90000, 1.10000, 0.90000
 7840,'36103122501 ', 138.0000,1,  24,   1,   1,0.99165469, -61.989929, 1.10000, 0.90000, 1.10000, 0.90000
 7841,'36103122502 ',  69.0000,1,  24,   1,   1,0.99010390, -62.695727, 1.10000, 0.90000, 1.10000, 0.90000
 7842,'36103122601 ', 138.0000,1,  24,   1,   1,0.99112540, -61.950328, 1.10000, 0.90000, 1.10000, 0.90000
 7843,'36103122602 ',  69.0000,1,  24,   1,   1,0.98837548, -62.069727, 1.10000, 0.90000, 1.10000, 0.90000
 7844,'36103122603 ',  69.0000,1,  24,   1,   1,0.98736316, -62.128364, 1.10000, 0.90000, 1.10000, 0.90000
 7845,'36103122704 ', 138.0000,1,  24,   1,   1,0.99238759, -61.963606, 1.10000, 0.90000, 1.10000, 0.90000
 7846,'36103122705 ',  69.0000,1,  24,   1,   1,0.98968750, -61.930281, 1.10000, 0.90000, 1.10000, 0.90000
 7847,'36103122706 ',  69.0000,1,  24,   1,   1,0.99196023, -61.624911, 1.10000, 0.90000, 1.10000, 0.90000
 7848,'36103122707 ',  69.0000,1,  24,   1,   1,1.00282049, -60.420543, 1.10000, 0.90000, 1.10000, 0.90000
 7849,'36103122801 ', 138.0000,1,  24,   1,   1,0.99101257, -61.899327, 1.10000, 0.90000, 1.10000, 0.90000
 7850,'36103122802 ', 138.0000,1,  24,   1,   1,0.98994601, -62.001391, 1.10000, 0.90000, 1.10000, 0.90000
 7851,'36103122901 ',  69.0000,1,  24,   1,   1,0.98606950, -62.690079, 1.10000, 0.90000, 1.10000, 0.90000
 7852,'36103122902 ',  69.0000,1,  24,   1,   1,0.98523498, -62.642151, 1.10000, 0.90000, 1.10000, 0.90000
 7853,'36103123001 ',  69.0000,1,  24,   1,   1,0.98792166, -62.709565, 1.10000, 0.90000, 1.10000, 0.90000
 7854,'36103123002 ',  69.0000,1,  24,   1,   1,0.98550808, -62.442716, 1.10000, 0.90000, 1.10000, 0.90000
 7855,'36103123101 ',  69.0000,1,  24,   1,   1,0.98080277, -63.721389, 1.10000, 0.90000, 1.10000, 0.90000
 7856,'36103123102 ',  69.0000,1,  24,   1,   1,0.98127371, -63.709723, 1.10000, 0.90000, 1.10000, 0.90000
 7857,'36103123201 ', 138.0000,1,  24,   1,   1,0.98804188, -63.223414, 1.10000, 0.90000, 1.10000, 0.90000
 7858,'36103123202 ', 138.0000,1,  24,   1,   1,0.98725641, -63.368951, 1.10000, 0.90000, 1.10000, 0.90000
 7859,'36103123301 ',  69.0000,1,  24,   1,   1,0.98094732, -64.592853, 1.10000, 0.90000, 1.10000, 0.90000
 7860,'36103123302 ', 138.0000,1,  24,   1,   1,0.98614293, -63.498923, 1.10000, 0.90000, 1.10000, 0.90000
 7861,'36103123401 ', 138.0000,1,  24,   1,   1,0.98765123, -63.350449, 1.10000, 0.90000, 1.10000, 0.90000
 7862,'36103123402 ',  69.0000,1,  24,   1,   1,0.98818207, -63.350865, 1.10000, 0.90000, 1.10000, 0.90000
 7863,'36103123500 ', 138.0000,1,  24,   1,   1,0.98419887, -63.705653, 1.10000, 0.90000, 1.10000, 0.90000
 7864,'36103123600 ',  69.0000,1,  24,   1,   1,0.98198539, -64.278248, 1.10000, 0.90000, 1.10000, 0.90000
 7865,'36103123701 ', 138.0000,1,  24,   1,   1,0.98535150, -63.588754, 1.10000, 0.90000, 1.10000, 0.90000
 7866,'36103123702 ',  69.0000,1,  24,   1,   1,0.98230463, -64.099836, 1.10000, 0.90000, 1.10000, 0.90000
 7867,'36103123801 ',  69.0000,1,  24,   1,   1,0.98264486, -64.064668, 1.10000, 0.90000, 1.10000, 0.90000
 7868,'36103123802 ',  69.0000,1,  24,   1,   1,0.98367208, -63.985636, 1.10000, 0.90000, 1.10000, 0.90000
 7869,'36103123900 ',  69.0000,1,  24,   1,   1,0.98502433, -63.779992, 1.10000, 0.90000, 1.10000, 0.90000
 7870,'36103124001 ',  69.0000,1,  24,   1,   1,0.98717552, -63.707906, 1.10000, 0.90000, 1.10000, 0.90000
 7871,'36103124002 ',  69.0000,1,  24,   1,   1,0.98760116, -63.697552, 1.10000, 0.90000, 1.10000, 0.90000
 7872,'36103124101 ',  69.0000,1,  24,   1,   1,0.98474318, -63.865349, 1.10000, 0.90000, 1.10000, 0.90000
 7873,'36103124102 ',  69.0000,1,  24,   1,   1,0.98477191, -63.903441, 1.10000, 0.90000, 1.10000, 0.90000
 7874,'36103124200 ',  69.0000,1,  24,   1,   1,0.98417085, -63.925339, 1.10000, 0.90000, 1.10000, 0.90000
 7875,'36103124300 ',  69.0000,1,  24,   1,   1,0.98754370, -63.711376, 1.10000, 0.90000, 1.10000, 0.90000
 7876,'36103124401 ',  69.0000,1,  24,   1,   1,0.98738396, -63.713951, 1.10000, 0.90000, 1.10000, 0.90000
 7877,'36103124402 ',  69.0000,1,  24,   1,   1,0.96905732, -64.452875, 1.10000, 0.90000, 1.10000, 0.90000
 7878,'36103124500 ',  69.0000,1,  24,   1,   1,0.98339856, -63.747378, 1.10000, 0.90000, 1.10000, 0.90000
 7879,'36103124601 ',  69.0000,1,  24,   1,   1,0.98707199, -63.722229, 1.10000, 0.90000, 1.10000, 0.90000
 7880,'36103124602 ',  69.0000,1,  24,   1,   1,0.98502743, -63.743382, 1.10000, 0.90000, 1.10000, 0.90000
 7881,'36103134702 ',  69.0000,1,  24,   1,   1,0.98248065, -61.821975, 1.10000, 0.90000, 1.10000, 0.90000
 7882,'36103134703 ',  69.0000,1,  24,   1,   1,0.98595470, -61.642826, 1.10000, 0.90000, 1.10000, 0.90000
 7883,'36103134704 ',  69.0000,1,  24,   1,   1,0.98311996, -61.797059, 1.10000, 0.90000, 1.10000, 0.90000
 7884,'36103134902 ',  69.0000,1,  24,   1,   1,0.97723442, -62.087581, 1.10000, 0.90000, 1.10000, 0.90000
 7885,'36103134903 ',  69.0000,1,  24,   1,   1,0.97832024, -62.112504, 1.10000, 0.90000, 1.10000, 0.90000
 7886,'36103134904 ',  69.0000,1,  24,   1,   1,0.97899354, -62.024647, 1.10000, 0.90000, 1.10000, 0.90000
 7887,'36103134906 ',  69.0000,1,  24,   1,   1,0.98111355, -61.904853, 1.10000, 0.90000, 1.10000, 0.90000
 7888,'36103134907 ',  69.0000,1,  24,   1,   1,0.98187125, -61.864356, 1.10000, 0.90000, 1.10000, 0.90000
 7889,'36103135002 ', 138.0000,1,  24,   1,   1,0.99919534, -60.158407, 1.10000, 0.90000, 1.10000, 0.90000
 7890,'36103135003 ', 138.0000,1,  24,   1,   1,1.00013244, -60.093698, 1.10000, 0.90000, 1.10000, 0.90000
 7891,'36103135004 ',  69.0000,1,  24,   1,   1,0.97596300, -62.100107, 1.10000, 0.90000, 1.10000, 0.90000
 7892,'36103135005 ',  69.0000,1,  24,   1,   1,0.98657727, -61.097231, 1.10000, 0.90000, 1.10000, 0.90000
 7893,'36103135101 ',  69.0000,1,  24,   1,   1,0.98256713, -61.932604, 1.10000, 0.90000, 1.10000, 0.90000
 7894,'36103135102 ',  69.0000,1,  24,   1,   1,0.98272222, -61.902039, 1.10000, 0.90000, 1.10000, 0.90000
 7895,'36103135103 ',  69.0000,1,  24,   1,   1,0.98472655, -61.836407, 1.10000, 0.90000, 1.10000, 0.90000
 7896,'36103135104 ',  69.0000,1,  24,   1,   1,0.98274523, -61.887333, 1.10000, 0.90000, 1.10000, 0.90000
 7897,'36103135201 ',  69.0000,1,  24,   1,   1,0.97770423, -62.466055, 1.10000, 0.90000, 1.10000, 0.90000
 7898,'36103135204 ',  69.0000,1,  24,   1,   1,0.99002135, -61.592501, 1.10000, 0.90000, 1.10000, 0.90000
 7899,'36103135205 ', 138.0000,1,  24,   1,   1,0.99450958, -61.262309, 1.10000, 0.90000, 1.10000, 0.90000
 7900,'36103135208 ',  69.0000,1,  24,   1,   1,0.97912985, -62.422677, 1.10000, 0.90000, 1.10000, 0.90000
 7901,'36103135209 ', 230.0000,1,  24,   1,   1,1.00932205, -59.288801, 1.10000, 0.90000, 1.10000, 0.90000
 7902,'36103135301 ',  69.0000,1,  24,   1,   1,0.97869909, -62.108768, 1.10000, 0.90000, 1.10000, 0.90000
 7903,'36103135303 ',  69.0000,1,  24,   1,   1,0.98046440, -62.032283, 1.10000, 0.90000, 1.10000, 0.90000
 7904,'36103135304 ',  69.0000,1,  24,   1,   1,0.98447096, -61.999458, 1.10000, 0.90000, 1.10000, 0.90000
 7905,'36103135401 ', 138.0000,1,  24,   1,   1,0.99790615, -60.241169, 1.10000, 0.90000, 1.10000, 0.90000
 7906,'36103135402 ',  69.0000,1,  24,   1,   1,0.97691715, -61.790508, 1.10000, 0.90000, 1.10000, 0.90000
 7907,'36103135403 ',  69.0000,1,  24,   1,   1,0.97827989, -61.774608, 1.10000, 0.90000, 1.10000, 0.90000
 7908,'36103145602 ', 138.0000,1,  24,   1,   1,0.99226177, -61.774335, 1.10000, 0.90000, 1.10000, 0.90000
 7909,'36103145603 ',  69.0000,1,  24,   1,   1,0.99934864, -60.850360, 1.10000, 0.90000, 1.10000, 0.90000
 7910,'36103145604 ', 138.0000,1,  24,   1,   1,0.99234080, -61.782203, 1.10000, 0.90000, 1.10000, 0.90000
 7911,'36103145605 ',  69.0000,1,  24,   1,   1,0.98863316, -61.983844, 1.10000, 0.90000, 1.10000, 0.90000
 7912,'36103145701 ', 230.0000,1,  24,   1,   1,1.00744069, -60.206635, 1.10000, 0.90000, 1.10000, 0.90000
 7913,'36103145702 ',  69.0000,1,  24,   1,   1,0.98687708, -62.061899, 1.10000, 0.90000, 1.10000, 0.90000
 7914,'36103145703 ', 138.0000,1,  24,   1,   1,0.99238759, -61.728545, 1.10000, 0.90000, 1.10000, 0.90000
 7915,'36103145704 ',  69.0000,1,  24,   1,   1,0.98680258, -62.214902, 1.10000, 0.90000, 1.10000, 0.90000
 7916,'36103145803 ',  69.0000,1,  24,   1,   1,0.98430985, -62.158348, 1.10000, 0.90000, 1.10000, 0.90000
 7917,'36103145804 ',  69.0000,1,  24,   1,   1,0.98258036, -62.354477, 1.10000, 0.90000, 1.10000, 0.90000
 7918,'36103145805 ',  69.0000,1,  24,   1,   1,0.97908771, -61.788862, 1.10000, 0.90000, 1.10000, 0.90000
 7919,'36103145807 ',  69.0000,1,  24,   1,   1,0.97853827, -61.793753, 1.10000, 0.90000, 1.10000, 0.90000
 7920,'36103145808 ',  69.0000,1,  24,   1,   1,0.97764319, -61.810473, 1.10000, 0.90000, 1.10000, 0.90000
 7921,'36103145901 ', 138.0000,1,  24,   1,   1,0.98526138, -62.226958, 1.10000, 0.90000, 1.10000, 0.90000
 7922,'36103145902 ', 138.0000,1,  24,   1,   1,0.98566103, -62.197526, 1.10000, 0.90000, 1.10000, 0.90000
 7923,'36103145903 ',  69.0000,1,  24,   1,   1,0.98095083, -62.678378, 1.10000, 0.90000, 1.10000, 0.90000
 7924,'36103146001 ',  69.0000,1,  24,   1,   1,0.99075550, -61.559634, 1.10000, 0.90000, 1.10000, 0.90000
 7925,'36103146002 ', 138.0000,1,  24,   1,   1,0.98618162, -62.156538, 1.10000, 0.90000, 1.10000, 0.90000
 7926,'36103146003 ',  69.0000,1,  24,   1,   1,0.97390425, -63.702531, 1.10000, 0.90000, 1.10000, 0.90000
 7927,'36103146102 ', 138.0000,1,  24,   1,   1,0.98713881, -62.091686, 1.10000, 0.90000, 1.10000, 0.90000
 7928,'36103146103 ',  69.0000,1,  24,   1,   1,0.97548842, -63.435990, 1.10000, 0.90000, 1.10000, 0.90000
 7929,'36103146105 ', 138.0000,1,  24,   1,   1,0.98929608, -61.927686, 1.10000, 0.90000, 1.10000, 0.90000
 7930,'36103146106 ', 138.0000,1,  24,   1,   1,0.98851341, -61.986992, 1.10000, 0.90000, 1.10000, 0.90000
 7931,'36103146201 ',  69.0000,1,  24,   1,   1,0.98760819, -61.741358, 1.10000, 0.90000, 1.10000, 0.90000
 7932,'36103146202 ',  69.0000,1,  24,   1,   1,0.98192799, -62.275267, 1.10000, 0.90000, 1.10000, 0.90000
 7933,'36103146203 ',  69.0000,1,  24,   1,   1,0.98269814, -62.269380, 1.10000, 0.90000, 1.10000, 0.90000
 7934,'36103146204 ',  69.0000,1,  24,   1,   1,0.98727161, -61.735710, 1.10000, 0.90000, 1.10000, 0.90000
 7935,'36103146205 ',  69.0000,1,  24,   1,   1,0.97525638, -63.402495, 1.10000, 0.90000, 1.10000, 0.90000
 7936,'36103146206 ',  69.0000,1,  24,   1,   1,0.97635305, -63.286443, 1.10000, 0.90000, 1.10000, 0.90000
 7937,'36103146300 ',  69.0000,1,  24,   1,   1,0.98124361, -62.291598, 1.10000, 0.90000, 1.10000, 0.90000
 7938,'36103146402 ',  69.0000,1,  24,   1,   1,0.98069668, -62.855123, 1.10000, 0.90000, 1.10000, 0.90000
 7939,'36103146403 ',  69.0000,1,  24,   1,   1,0.98431993, -62.472516, 1.10000, 0.90000, 1.10000, 0.90000
 7940,'36103146404 ',  69.0000,1,  24,   1,   1,0.98303604, -62.605623, 1.10000, 0.90000, 1.10000, 0.90000
 7941,'36103146500 ',  69.0000,1,  24,   1,   1,0.97832280, -63.101932, 1.10000, 0.90000, 1.10000, 0.90000
 7942,'36103146604 ',  69.0000,1,  24,   1,   1,0.97534883, -61.404644, 1.10000, 0.90000, 1.10000, 0.90000
 7943,'36103146605 ',  69.0000,1,  24,   1,   1,0.97812951, -61.265991, 1.10000, 0.90000, 1.10000, 0.90000
 7944,'36103146606 ', 138.0000,1,  24,   1,   1,0.99238920, -60.206833, 1.10000, 0.90000, 1.10000, 0.90000
 7945,'36103146607 ', 138.0000,1,  24,   1,   1,0.99531305, -59.890678, 1.10000, 0.90000, 1.10000, 0.90000
 7946,'36103146608 ',  69.0000,1,  24,   1,   1,0.98152798, -60.907030, 1.10000, 0.90000, 1.10000, 0.90000
 7947,'36103146611 ',  69.0000,1,  24,   1,   1,0.99279481, -59.692343, 1.10000, 0.90000, 1.10000, 0.90000
 7948,'36103146612 ',  69.0000,1,  24,   1,   1,0.99082571, -59.762448, 1.10000, 0.90000, 1.10000, 0.90000
 7949,'36103146613 ',  69.0000,1,  24,   1,   1,0.99162579, -59.752858, 1.10000, 0.90000, 1.10000, 0.90000
 7950,'36103146614 ', 138.0000,1,  24,   1,   1,1.00162232, -59.188104, 1.10000, 0.90000, 1.10000, 0.90000
 7951,'36103146615 ',  69.0000,1,  24,   1,   1,0.99152571, -59.670199, 1.10000, 0.90000, 1.10000, 0.90000
 7952,'36103146703 ',  69.0000,1,  24,   1,   1,0.98212457, -62.777942, 1.10000, 0.90000, 1.10000, 0.90000
 7953,'36103146704 ',  69.0000,1,  24,   1,   1,0.98156589, -62.760532, 1.10000, 0.90000, 1.10000, 0.90000
 7954,'36103146705 ',  69.0000,1,  24,   1,   1,0.97904569, -63.861524, 1.10000, 0.90000, 1.10000, 0.90000
 7955,'36103146706 ',  69.0000,1,  24,   1,   1,0.98119992, -62.738764, 1.10000, 0.90000, 1.10000, 0.90000
 7956,'36103146800 ',  69.0000,1,  24,   1,   1,0.97668332, -63.990335, 1.10000, 0.90000, 1.10000, 0.90000
 7957,'36103146901 ',  69.0000,1,  24,   1,   1,0.97402960, -64.121229, 1.10000, 0.90000, 1.10000, 0.90000
 7958,'36103146902 ',  69.0000,1,  24,   1,   1,0.97295010, -64.212104, 1.10000, 0.90000, 1.10000, 0.90000
 7959,'36103147001 ',  69.0000,1,  24,   1,   1,0.96957934, -64.038426, 1.10000, 0.90000, 1.10000, 0.90000
 7960,'36103147003 ',  69.0000,1,  24,   1,   1,0.97004414, -64.025456, 1.10000, 0.90000, 1.10000, 0.90000
 7961,'36103147004 ',  69.0000,1,  24,   1,   1,0.96892262, -64.057407, 1.10000, 0.90000, 1.10000, 0.90000
 7962,'36103147100 ',  69.0000,1,  24,   1,   1,0.97086370, -63.966258, 1.10000, 0.90000, 1.10000, 0.90000
 7963,'36103147200 ',  69.0000,1,  24,   1,   1,0.97193927, -63.887493, 1.10000, 0.90000, 1.10000, 0.90000
 7964,'36103147300 ',  69.0000,1,  24,   1,   1,0.97232878, -63.776516, 1.10000, 0.90000, 1.10000, 0.90000
 7965,'36103147401 ',  69.0000,1,  24,   1,   1,0.97369760, -63.545949, 1.10000, 0.90000, 1.10000, 0.90000
 7966,'36103147402 ',  69.0000,1,  24,   1,   1,0.97250068, -63.579000, 1.10000, 0.90000, 1.10000, 0.90000
 7967,'36103147501 ',  69.0000,1,  24,   1,   1,0.96942627, -63.881994, 1.10000, 0.90000, 1.10000, 0.90000
 7968,'36103147502 ',  69.0000,1,  24,   1,   1,0.97028887, -63.821165, 1.10000, 0.90000, 1.10000, 0.90000
 7969,'36103147503 ',  69.0000,1,  24,   1,   1,0.97613394, -62.883482, 1.10000, 0.90000, 1.10000, 0.90000
 7970,'36103147601 ',  69.0000,1,  24,   1,   1,0.97639686, -62.877758, 1.10000, 0.90000, 1.10000, 0.90000
 7971,'36103147602 ',  69.0000,1,  24,   1,   1,0.97761858, -62.843819, 1.10000, 0.90000, 1.10000, 0.90000
 7972,'36103147701 ',  69.0000,1,  24,   1,   1,0.98343867, -60.538193, 1.10000, 0.90000, 1.10000, 0.90000
 7973,'36103147702 ',  69.0000,1,  24,   1,   1,0.98205608, -60.587562, 1.10000, 0.90000, 1.10000, 0.90000
 7974,'36103147802 ',  69.0000,1,  24,   1,   1,0.98428535, -60.129406, 1.10000, 0.90000, 1.10000, 0.90000
 7975,'36103147803 ',  69.0000,1,  24,   1,   1,0.98476493, -60.324764, 1.10000, 0.90000, 1.10000, 0.90000
 7976,'36103147804 ', 138.0000,1,  24,   1,   1,0.99497908, -58.797424, 1.10000, 0.90000, 1.10000, 0.90000
 7977,'36103147901 ', 138.0000,1,  24,   1,   1,0.99616617, -58.718433, 1.10000, 0.90000, 1.10000, 0.90000
 7978,'36103147902 ',  69.0000,1,  24,   1,   1,0.99100459, -59.508693, 1.10000, 0.90000, 1.10000, 0.90000
 7979,'36103158001 ', 138.0000,1,  24,   1,   1,1.00839329, -59.547481, 1.10000, 0.90000, 1.10000, 0.90000
 7980,'36103158002 ', 138.0000,1,  24,   1,   1,1.00666368, -59.680704, 1.10000, 0.90000, 1.10000, 0.90000
 7981,'36103158006 ', 138.0000,1,  24,   1,   1,1.00217056, -59.950599, 1.10000, 0.90000, 1.10000, 0.90000
 7982,'36103158007 ', 138.0000,1,  24,   1,   1,1.00488627, -59.777597, 1.10000, 0.90000, 1.10000, 0.90000
 7983,'36103158009 ',  69.0000,1,  24,   1,   1,0.98687315, -61.095912, 1.10000, 0.90000, 1.10000, 0.90000
 7984,'36103158010 ',  69.0000,1,  24,   1,   1,0.99234986, -60.763193, 1.10000, 0.90000, 1.10000, 0.90000
 7985,'36103158011 ', 138.0000,1,  24,   1,   1,1.00547910, -59.659524, 1.10000, 0.90000, 1.10000, 0.90000
 7986,'36103158102 ',  69.0000,1,  24,   1,   1,0.98710912, -60.836980, 1.10000, 0.90000, 1.10000, 0.90000
 7987,'36103158103 ',  69.0000,1,  24,   1,   1,0.98042488, -61.203898, 1.10000, 0.90000, 1.10000, 0.90000
 7988,'36103158104 ',  69.0000,1,  24,   1,   1,0.98159885, -61.189336, 1.10000, 0.90000, 1.10000, 0.90000
 7989,'36103158107 ',  69.0000,1,  24,   1,   1,0.98300284, -61.395594, 1.10000, 0.90000, 1.10000, 0.90000
 7990,'36103158108 ',  69.0000,1,  24,   1,   1,0.98616427, -61.100031, 1.10000, 0.90000, 1.10000, 0.90000
 7991,'36103158110 ',  69.0000,1,  24,   1,   1,0.98288536, -61.101411, 1.10000, 0.90000, 1.10000, 0.90000
 7992,'36103158111 ',  69.0000,1,  24,   1,   1,0.98227364, -61.108302, 1.10000, 0.90000, 1.10000, 0.90000
 7993,'36103158112 ',  69.0000,1,  24,   1,   1,0.98113996, -61.053456, 1.10000, 0.90000, 1.10000, 0.90000
 7994,'36103158114 ',  69.0000,1,  24,   1,   1,0.98920035, -60.891628, 1.10000, 0.90000, 1.10000, 0.90000
 7995,'36103158115 ',  69.0000,1,  24,   1,   1,0.98716110, -60.950948, 1.10000, 0.90000, 1.10000, 0.90000
 7996,'36103158116 ',  69.0000,1,  24,   1,   1,0.98676771, -60.342344, 1.10000, 0.90000, 1.10000, 0.90000
 7997,'36103158202 ', 138.0000,1,  24,   1,   1,1.00812685, -59.434114, 1.10000, 0.90000, 1.10000, 0.90000
 7998,'36103158203 ',  69.0000,1,  24,   1,   1,1.01231456, -59.245751, 1.10000, 0.90000, 1.10000, 0.90000
 7999,'36103158205 ',  69.0000,1,  24,   1,   1,1.00626957, -59.473954, 1.10000, 0.90000, 1.10000, 0.90000
 8000,'36103158206 ', 138.0000,1,  24,   1,   1,1.00973034, -59.394061, 1.10000, 0.90000, 1.10000, 0.90000
 8001,'36103158207 ',  69.0000,1,  24,   1,   1,1.00951922, -59.368503, 1.10000, 0.90000, 1.10000, 0.90000
 8002,'36103158304 ',  69.0000,1,  24,   1,   1,1.00351882, -59.560144, 1.10000, 0.90000, 1.10000, 0.90000
 8003,'36103158306 ',  69.0000,1,  24,   1,   1,0.99807030, -59.672050, 1.10000, 0.90000, 1.10000, 0.90000
 8004,'36103158308 ',  69.0000,1,  24,   1,   1,0.99600416, -60.154863, 1.10000, 0.90000, 1.10000, 0.90000
 8005,'36103158309 ',  69.0000,1,  24,   1,   1,0.99073982, -60.114954, 1.10000, 0.90000, 1.10000, 0.90000
 8006,'36103158310 ',  69.0000,1,  24,   1,   1,0.99339473, -59.845189, 1.10000, 0.90000, 1.10000, 0.90000
 8007,'36103158315 ',  69.0000,1,  24,   1,   1,0.99113864, -60.190646, 1.10000, 0.90000, 1.10000, 0.90000
 8008,'36103158317 ',  69.0000,1,  24,   1,   1,1.00361991, -59.351550, 1.10000, 0.90000, 1.10000, 0.90000
 8009,'36103158318 ',  69.0000,1,  24,   1,   1,1.00463641, -59.344686, 1.10000, 0.90000, 1.10000, 0.90000
 8010,'36103158319 ',  69.0000,1,  24,   1,   1,0.99408346, -60.217045, 1.10000, 0.90000, 1.10000, 0.90000
 8011,'36103158320 ',  69.0000,1,  24,   1,   1,0.99208260, -60.242917, 1.10000, 0.90000, 1.10000, 0.90000
 8012,'36103158321 ',  69.0000,1,  24,   1,   1,0.98718411, -60.336313, 1.10000, 0.90000, 1.10000, 0.90000
 8013,'36103158322 ',  69.0000,1,  24,   1,   1,1.00014830, -59.640420, 1.10000, 0.90000, 1.10000, 0.90000
 8014,'36103158323 ',  69.0000,1,  24,   1,   1,1.00062931, -59.636519, 1.10000, 0.90000, 1.10000, 0.90000
 8015,'36103158401 ',  69.0000,1,  24,   1,   1,1.00420058, -59.238210, 1.10000, 0.90000, 1.10000, 0.90000
 8016,'36103158402 ', 138.0000,1,  24,   1,   1,1.01992643, -58.059702, 1.10000, 0.90000, 1.10000, 0.90000
 8017,'36103158403 ',  69.0000,1,  24,   1,   1,0.99735320, -59.627224, 1.10000, 0.90000, 1.10000, 0.90000
 8018,'36103158405 ',  69.0000,1,  24,   1,   1,1.00929070, -59.051398, 1.10000, 0.90000, 1.10000, 0.90000
 8019,'36103158407 ',  69.0000,1,  24,   1,   1,1.00782931, -59.110158, 1.10000, 0.90000, 1.10000, 0.90000
 8020,'36103158408 ', 138.0000,1,  24,   1,   1,1.01678181, -58.368003, 1.10000, 0.90000, 1.10000, 0.90000
 8021,'36103158409 ',  69.0000,1,  24,   1,   1,1.00630057, -59.159356, 1.10000, 0.90000, 1.10000, 0.90000
 8022,'36103158410 ',  69.0000,1,  24,   1,   1,1.00824082, -59.062278, 1.10000, 0.90000, 1.10000, 0.90000
 8023,'36103158502 ',  69.0000,1,  24,   1,   1,0.98096317, -61.634370, 1.10000, 0.90000, 1.10000, 0.90000
 8024,'36103158505 ',  69.0000,1,  24,   1,   1,0.98144996, -61.524514, 1.10000, 0.90000, 1.10000, 0.90000
 8025,'36103158506 ',  69.0000,1,  24,   1,   1,0.98109651, -61.527751, 1.10000, 0.90000, 1.10000, 0.90000
 8026,'36103158507 ',  69.0000,1,  24,   1,   1,0.98204088, -61.240740, 1.10000, 0.90000, 1.10000, 0.90000
 8027,'36103158508 ',  69.0000,1,  24,   1,   1,0.98339391, -61.295409, 1.10000, 0.90000, 1.10000, 0.90000
 8028,'36103158509 ',  69.0000,1,  24,   1,   1,0.97989595, -61.080080, 1.10000, 0.90000, 1.10000, 0.90000
 8029,'36103158510 ',  69.0000,1,  24,   1,   1,0.99246562, -59.697725, 1.10000, 0.90000, 1.10000, 0.90000
 8030,'36103158511 ',  69.0000,1,  24,   1,   1,0.97924435, -61.657074, 1.10000, 0.90000, 1.10000, 0.90000
 8031,'36103158512 ',  69.0000,1,  24,   1,   1,0.98038864, -61.639445, 1.10000, 0.90000, 1.10000, 0.90000
 8032,'36103158604 ',  69.0000,1,  24,   1,   1,0.98373878, -61.535544, 1.10000, 0.90000, 1.10000, 0.90000
 8033,'36103158605 ', 230.0000,1,  24,   1,   1,1.01776564, -58.549502, 1.10000, 0.90000, 1.10000, 0.90000
 8034,'36103158606 ',  69.0000,1,  24,   1,   1,0.99440968, -59.679632, 1.10000, 0.90000, 1.10000, 0.90000
 8035,'36103158607 ',  69.0000,1,  24,   1,   1,0.99430412, -59.671463, 1.10000, 0.90000, 1.10000, 0.90000
 8036,'36103158608 ',  69.0000,1,  24,   1,   1,0.98069739, -61.707754, 1.10000, 0.90000, 1.10000, 0.90000
 8037,'36103158609 ',  69.0000,1,  24,   1,   1,0.98196471, -61.648966, 1.10000, 0.90000, 1.10000, 0.90000
 8038,'36103158704 ',  69.0000,1,  24,   1,   1,0.98496556, -60.477398, 1.10000, 0.90000, 1.10000, 0.90000
 8039,'36103158705 ',  69.0000,1,  24,   1,   1,0.99311805, -59.658376, 1.10000, 0.90000, 1.10000, 0.90000
 8040,'36103158707 ',  69.0000,1,  24,   1,   1,0.99966091, -59.134043, 1.10000, 0.90000, 1.10000, 0.90000
 8041,'36103158708 ',  69.0000,1,  24,   1,   1,0.99443465, -59.641335, 1.10000, 0.90000, 1.10000, 0.90000
 8042,'36103158709 ',  69.0000,1,  24,   1,   1,0.99834061, -59.266931, 1.10000, 0.90000, 1.10000, 0.90000
 8043,'36103158710 ', 138.0000,1,  24,   1,   1,1.00905704, -58.717504, 1.10000, 0.90000, 1.10000, 0.90000
 8044,'36103158711 ',  69.0000,1,  24,   1,   1,0.98908991, -59.958180, 1.10000, 0.90000, 1.10000, 0.90000
 8045,'36103158712 ',  69.0000,1,  24,   1,   1,0.99064225, -59.947539, 1.10000, 0.90000, 1.10000, 0.90000
 8046,'36103158802 ',  69.0000,1,  24,   1,   1,0.98875904, -59.752844, 1.10000, 0.90000, 1.10000, 0.90000
 8047,'36103158803 ',  69.0000,1,  24,   1,   1,0.99338454, -59.667870, 1.10000, 0.90000, 1.10000, 0.90000
 8048,'36103158804 ',  69.0000,1,  24,   1,   1,0.98849672, -59.811557, 1.10000, 0.90000, 1.10000, 0.90000
 8049,'36103158900 ', 138.0000,1,  24,   1,   1,0.99902916, -58.514743, 1.10000, 0.90000, 1.10000, 0.90000
 8050,'36103159000 ',  69.0000,1,  24,   1,   1,0.98915637, -59.747052, 1.10000, 0.90000, 1.10000, 0.90000
 8051,'36103159102 ', 138.0000,1,  24,   1,   1,1.00354183, -58.126078, 1.10000, 0.90000, 1.10000, 0.90000
 8052,'36103159103 ',  69.0000,1,  24,   1,   1,0.99511510, -59.484630, 1.10000, 0.90000, 1.10000, 0.90000
 8053,'36103159105 ',  69.0000,1,  24,   1,   1,0.99392790, -59.419545, 1.10000, 0.90000, 1.10000, 0.90000
 8054,'36103159106 ', 138.0000,1,  24,   1,   1,1.00843370, -57.773073, 1.10000, 0.90000, 1.10000, 0.90000
 8055,'36103159107 ',  69.0000,1,  24,   1,   1,0.99284935, -59.475334, 1.10000, 0.90000, 1.10000, 0.90000
 8056,'36103159108 ', 138.0000,1,  24,   1,   1,1.00755703, -57.804895, 1.10000, 0.90000, 1.10000, 0.90000
 8057,'36103159201 ',  69.0000,1,  24,   1,   1,0.99300665, -59.382696, 1.10000, 0.90000, 1.10000, 0.90000
 8058,'36103159203 ',  69.0000,1,  24,   1,   1,0.99284661, -59.379308, 1.10000, 0.90000, 1.10000, 0.90000
 8059,'36103159204 ',  69.0000,1,  24,   1,   1,0.99213713, -59.625359, 1.10000, 0.90000, 1.10000, 0.90000
 8060,'36103159300 ',  69.0000,1,  24,   1,   1,0.99069333, -59.643418, 1.10000, 0.90000, 1.10000, 0.90000
 8061,'36103159404 ',  69.0000,1,  24,   1,   1,0.98846281, -59.794106, 1.10000, 0.90000, 1.10000, 0.90000
 8062,'36103159406 ',  69.0000,1,  24,   1,   1,0.98003292, -60.638399, 1.10000, 0.90000, 1.10000, 0.90000
 8063,'36103159407 ',  69.0000,1,  24,   1,   1,0.99697179, -59.426238, 1.10000, 0.90000, 1.10000, 0.90000
 8064,'36103159408 ',  69.0000,1,  24,   1,   1,0.99211234, -59.565445, 1.10000, 0.90000, 1.10000, 0.90000
 8065,'36103159410 ',  69.0000,1,  24,   1,   1,0.98766255, -60.394978, 1.10000, 0.90000, 1.10000, 0.90000
 8066,'36103159411 ',  69.0000,1,  24,   1,   1,0.99549323, -59.444024, 1.10000, 0.90000, 1.10000, 0.90000
 8067,'36103159412 ',  69.0000,1,  24,   1,   1,0.99912107, -59.249801, 1.10000, 0.90000, 1.10000, 0.90000
 8068,'36103159505 ',  69.0000,1,  24,   1,   1,0.98746526, -59.888178, 1.10000, 0.90000, 1.10000, 0.90000
 8069,'36103159506 ',  69.0000,1,  24,   1,   1,0.98608500, -59.973316, 1.10000, 0.90000, 1.10000, 0.90000
 8070,'36103159508 ',  69.0000,1,  24,   1,   1,0.98377824, -59.997686, 1.10000, 0.90000, 1.10000, 0.90000
 8071,'36103159509 ',  69.0000,1,  24,   1,   1,0.98521668, -59.984845, 1.10000, 0.90000, 1.10000, 0.90000
 8072,'36103159510 ',  69.0000,1,  24,   1,   1,0.99066234, -59.645679, 1.10000, 0.90000, 1.10000, 0.90000
 8073,'36103159511 ',  69.0000,1,  24,   1,   1,0.98708433, -59.888103, 1.10000, 0.90000, 1.10000, 0.90000
 8074,'36103159512 ',  69.0000,1,  24,   1,   1,0.98665106, -59.891825, 1.10000, 0.90000, 1.10000, 0.90000
 8075,'36103159601 ',  69.0000,1,  24,   1,   1,0.98073566, -60.471052, 1.10000, 0.90000, 1.10000, 0.90000
 8076,'36103159602 ',  69.0000,1,  24,   1,   1,0.97728604, -60.810807, 1.10000, 0.90000, 1.10000, 0.90000
 8077,'36103169701 ',  69.0000,1,  24,   1,   1,1.01369214, -58.364021, 1.10000, 0.90000, 1.10000, 0.90000
 8078,'36103169703 ',  69.0000,1,  24,   1,   1,0.99415314, -60.156399, 1.10000, 0.90000, 1.10000, 0.90000
 8079,'36103169704 ', 138.0000,1,  24,   1,   1,1.00699198, -58.991825, 1.10000, 0.90000, 1.10000, 0.90000
 8080,'36103169800 ', 138.0000,1,  24,   1,   1,1.00465691, -59.156733, 1.10000, 0.90000, 1.10000, 0.90000
 8081,'36103169901 ',  69.0000,1,  24,   1,   1,0.99144739, -60.368347, 1.10000, 0.90000, 1.10000, 0.90000
 8082,'36103169902 ',  69.0000,1,  24,   1,   1,0.98830014, -60.660700, 1.10000, 0.90000, 1.10000, 0.90000
 8083,'36103170001 ',  69.0000,1,  24,   1,   1,0.98758805, -60.891273, 1.10000, 0.90000, 1.10000, 0.90000
 8084,'36103170002 ',  69.0000,1,  24,   1,   1,0.99060541, -60.771909, 1.10000, 0.90000, 1.10000, 0.90000
 8085,'36103170101 ',  69.0000,1,  24,   1,   1,1.00361741, -60.028040, 1.10000, 0.90000, 1.10000, 0.90000
 8086,'36103170201 ',  69.0000,1,  24,   1,   1,0.99634588, -60.445726, 1.10000, 0.90000, 1.10000, 0.90000
 8087,'36103170202 ',  69.0000,1,  24,   1,   1,1.00107610, -60.134741, 1.10000, 0.90000, 1.10000, 0.90000
 8088,'36103180300 ',  69.0000,1,  24,   1,   1,1.00244832, -60.192688, 1.10000, 0.90000, 1.10000, 0.90000
 8089,'36103190401 ',  69.0000,1,  24,   1,   1,0.98947316, -60.573102, 1.10000, 0.90000, 1.10000, 0.90000
 8090,'36103190402 ',  69.0000,1,  24,   1,   1,0.96992654, -61.310667, 1.10000, 0.90000, 1.10000, 0.90000
 8091,'36103190403 ',  69.0000,1,  24,   1,   1,0.98232806, -60.959158, 1.10000, 0.90000, 1.10000, 0.90000
 8092,'36103190502 ',  69.0000,1,  24,   1,   1,0.97294730, -61.171673, 1.10000, 0.90000, 1.10000, 0.90000
 8093,'36103190503 ',  69.0000,1,  24,   1,   1,0.97457445, -61.003841, 1.10000, 0.90000, 1.10000, 0.90000
 8094,'36103190504 ',  69.0000,1,  24,   1,   1,0.97369343, -61.087586, 1.10000, 0.90000, 1.10000, 0.90000
 8095,'36103190601 ',  69.0000,1,  24,   1,   1,0.96962738, -61.200469, 1.10000, 0.90000, 1.10000, 0.90000
 8096,'36103190603 ',  69.0000,1,  24,   1,   1,0.98488253, -60.925014, 1.10000, 0.90000, 1.10000, 0.90000
 8097,'36103190604 ',  69.0000,1,  24,   1,   1,0.98250139, -60.957936, 1.10000, 0.90000, 1.10000, 0.90000
 8098,'36103190704 ',  69.0000,1,  24,   1,   1,0.99292684, -60.655311, 1.10000, 0.90000, 1.10000, 0.90000
 8099,'36103190705 ',  69.0000,1,  24,   1,   1,0.98409605, -61.069083, 1.10000, 0.90000, 1.10000, 0.90000
 8100,'36103190706 ',  69.0000,1,  24,   1,   1,0.98623604, -60.984601, 1.10000, 0.90000, 1.10000, 0.90000
 8101,'36103190707 ',  69.0000,1,  24,   1,   1,0.98964739, -60.680480, 1.10000, 0.90000, 1.10000, 0.90000
 8102,'36103190708 ',  69.0000,1,  24,   1,   1,1.00252688, -60.307872, 1.10000, 0.90000, 1.10000, 0.90000
 8103,'36103190800 ',  69.0000,1,  24,   1,   1,0.98247713, -61.156482, 1.10000, 0.90000, 1.10000, 0.90000
 8104,'36103200901 ',  69.0000,1,  24,   1,   1,1.00549245, -60.400258, 1.10000, 0.90000, 1.10000, 0.90000
 8105,'36103200902 ',  69.0000,1,  24,   1,   1,1.00411403, -60.404438, 1.10000, 0.90000, 1.10000, 0.90000
 8106,'36103201001 ',  69.0000,1,  24,   1,   1,0.99052286, -60.955299, 1.10000, 0.90000, 1.10000, 0.90000
 8107,'36103201003 ',  69.0000,1,  24,   1,   1,0.99573785, -60.915069, 1.10000, 0.90000, 1.10000, 0.90000
 8108,'36103201004 ',  69.0000,1,  24,   1,   1,0.98231941, -61.137413, 1.10000, 0.90000, 1.10000, 0.90000
 8109,'36103201100 ',  69.0000,1,  24,   1,   1,0.98804796, -62.064836, 1.10000, 0.90000, 1.10000, 0.90000
 8110,'36105950100 ',  69.0000,1,  24,   1,   1,0.98507839, -63.973369, 1.10000, 0.90000, 1.10000, 0.90000
 8111,'36105950200 ', 230.0000,1,  24,   1,   1,0.99183202, -64.402865, 1.10000, 0.90000, 1.10000, 0.90000
 8112,'36105950300 ',  69.0000,1,  24,   1,   1,0.97628689, -66.441662, 1.10000, 0.90000, 1.10000, 0.90000
 8113,'36105950400 ',  69.0000,1,  24,   1,   1,0.97444075, -66.289800, 1.10000, 0.90000, 1.10000, 0.90000
 8114,'36105950500 ', 230.0000,1,  24,   1,   1,0.99053675, -64.174729, 1.10000, 0.90000, 1.10000, 0.90000
 8115,'36105950600 ',  69.0000,1,  24,   1,   1,0.97454870, -66.125302, 1.10000, 0.90000, 1.10000, 0.90000
 8116,'36105950700 ',  69.0000,1,  24,   1,   1,0.97454405, -65.990583, 1.10000, 0.90000, 1.10000, 0.90000
 8117,'36105950800 ', 230.0000,1,  24,   1,   1,0.99010223, -63.911596, 1.10000, 0.90000, 1.10000, 0.90000
 8118,'36105950900 ',  69.0000,1,  24,   1,   1,0.97859025, -65.098089, 1.10000, 0.90000, 1.10000, 0.90000
 8119,'36105951000 ',  69.0000,1,  24,   1,   1,0.98255128, -64.434201, 1.10000, 0.90000, 1.10000, 0.90000
 8120,'36105951100 ', 230.0000,1,  24,   1,   1,0.99059331, -63.586042, 1.10000, 0.90000, 1.10000, 0.90000
 8121,'36105951200 ', 138.0000,1,  24,   1,   1,0.97834665, -64.302857, 1.10000, 0.90000, 1.10000, 0.90000
 8122,'36105951300 ', 138.0000,1,  24,   1,   1,0.98077363, -64.154553, 1.10000, 0.90000, 1.10000, 0.90000
 8123,'36105951500 ',  69.0000,1,  24,   1,   1,0.97696948, -65.212925, 1.10000, 0.90000, 1.10000, 0.90000
 8124,'36105951600 ',  69.0000,1,  24,   1,   1,0.97399306, -65.619499, 1.10000, 0.90000, 1.10000, 0.90000
 8125,'36105951700 ',  69.0000,1,  24,   1,   1,0.96764213, -65.442023, 1.10000, 0.90000, 1.10000, 0.90000
 8126,'36105951800 ',  69.0000,1,  24,   1,   1,0.97516418, -65.350178, 1.10000, 0.90000, 1.10000, 0.90000
 8127,'36105951900 ',  69.0000,1,  24,   1,   1,0.97366393, -65.901681, 1.10000, 0.90000, 1.10000, 0.90000
 8128,'36105952000 ',  69.0000,1,  24,   1,   1,0.97331399, -66.096137, 1.10000, 0.90000, 1.10000, 0.90000
 8129,'36105952100 ', 138.0000,1,  24,   1,   1,0.97708619, -66.102188, 1.10000, 0.90000, 1.10000, 0.90000
 8130,'36105952200 ', 138.0000,1,  24,   1,   1,0.97506779, -66.263511, 1.10000, 0.90000, 1.10000, 0.90000
 8131,'36105952300 ', 138.0000,1,  24,   1,   1,0.97270685, -66.474399, 1.10000, 0.90000, 1.10000, 0.90000
 8132,'36105952400 ', 138.0000,1,  24,   1,   1,0.97081143, -66.634909, 1.10000, 0.90000, 1.10000, 0.90000
 8133,'36105952500 ', 138.0000,1,  24,   1,   1,0.96912110, -66.842519, 1.10000, 0.90000, 1.10000, 0.90000
 8134,'36107020100 ', 138.0000,1,  24,   1,   1,0.96217698, -71.755980, 1.10000, 0.90000, 1.10000, 0.90000
 8135,'36107020200 ', 138.0000,1,  24,   1,   1,0.96549475, -72.493483, 1.10000, 0.90000, 1.10000, 0.90000
 8136,'36107020300 ', 138.0000,1,  24,   1,   1,0.95574510, -73.676369, 1.10000, 0.90000, 1.10000, 0.90000
 8137,'36107020401 ',  69.0000,1,  24,   1,   1,0.94044679, -76.703209, 1.10000, 0.90000, 1.10000, 0.90000
 8138,'36107020402 ',  69.0000,1,  24,   1,   1,0.94343597, -76.460505, 1.10000, 0.90000, 1.10000, 0.90000
 8139,'36107020500 ',  69.0000,1,  24,   1,   1,0.95001066, -77.037471, 1.10000, 0.90000, 1.10000, 0.90000
 8140,'36107020600 ',  69.0000,1,  24,   1,   1,0.94671494, -78.272732, 1.10000, 0.90000, 1.10000, 0.90000
 8141,'36107020701 ',  69.0000,1,  24,   1,   1,0.96124667, -73.344873, 1.10000, 0.90000, 1.10000, 0.90000
 8142,'36107020702 ',  69.0000,1,  24,   1,   1,0.94517058, -78.666280, 1.10000, 0.90000, 1.10000, 0.90000
 8143,'36107020703 ',  69.0000,1,  24,   1,   1,0.94671094, -78.545666, 1.10000, 0.90000, 1.10000, 0.90000
 8144,'36109000100 ',  69.0000,1,  24,   1,   1,0.99715304, -71.214114, 1.10000, 0.90000, 1.10000, 0.90000
 8145,'36109000200 ',  69.0000,1,  24,   1,   1,0.99734980, -71.212584, 1.10000, 0.90000, 1.10000, 0.90000
 8146,'36109000300 ',  69.0000,1,  24,   1,   1,0.99623334, -71.246612, 1.10000, 0.90000, 1.10000, 0.90000
 8147,'36109000400 ',  69.0000,1,  24,   1,   1,0.99456382, -71.201280, 1.10000, 0.90000, 1.10000, 0.90000
 8148,'36109000500 ',  69.0000,1,  24,   1,   1,0.99350506, -71.129071, 1.10000, 0.90000, 1.10000, 0.90000
 8149,'36109000600 ',  69.0000,1,  24,   1,   1,0.99187738, -71.168508, 1.10000, 0.90000, 1.10000, 0.90000
 8150,'36109000700 ',  69.0000,1,  24,   1,   1,0.99640942, -71.192879, 1.10000, 0.90000, 1.10000, 0.90000
 8151,'36109000800 ',  69.0000,1,  24,   1,   1,0.99731117, -71.190836, 1.10000, 0.90000, 1.10000, 0.90000
 8152,'36109000900 ',  69.0000,1,  24,   1,   1,1.00052238, -70.916030, 1.10000, 0.90000, 1.10000, 0.90000
 8153,'36109001000 ',  69.0000,1,  24,   1,   1,0.99011642, -71.727259, 1.10000, 0.90000, 1.10000, 0.90000
 8154,'36109001100 ',  69.0000,1,  24,   1,   1,0.99347347, -71.537523, 1.10000, 0.90000, 1.10000, 0.90000
 8155,'36109001200 ',  69.0000,1,  24,   1,   1,0.99615490, -71.236967, 1.10000, 0.90000, 1.10000, 0.90000
 8156,'36109001300 ',  69.0000,1,  24,   1,   1,0.99315912, -71.169171, 1.10000, 0.90000, 1.10000, 0.90000
 8157,'36109001400 ', 138.0000,1,  24,   1,   1,0.98321247, -70.569774, 1.10000, 0.90000, 1.10000, 0.90000
 8158,'36109001500 ', 138.0000,1,  24,   1,   1,0.99170768, -70.031985, 1.10000, 0.90000, 1.10000, 0.90000
 8159,'36109001600 ', 138.0000,1,  24,   1,   1,1.01564646, -69.197541, 1.10000, 0.90000, 1.10000, 0.90000
 8160,'36109001700 ',  69.0000,1,  24,   1,   1,0.99875599, -70.395345, 1.10000, 0.90000, 1.10000, 0.90000
 8161,'36109001800 ',  69.0000,1,  24,   1,   1,0.99039590, -70.583981, 1.10000, 0.90000, 1.10000, 0.90000
 8162,'36109001900 ', 138.0000,1,  24,   1,   1,0.97542864, -71.399020, 1.10000, 0.90000, 1.10000, 0.90000
 8163,'36109002000 ', 138.0000,1,  24,   1,   1,0.98098141, -70.142068, 1.10000, 0.90000, 1.10000, 0.90000
 8164,'36109002100 ', 138.0000,1,  24,   1,   1,0.98045462, -69.790224, 1.10000, 0.90000, 1.10000, 0.90000
 8165,'36109002200 ', 138.0000,1,  24,   1,   1,0.97733426, -68.995798, 1.10000, 0.90000, 1.10000, 0.90000
 8166,'36109002300 ',  69.0000,1,  24,   1,   1,1.00308931, -69.030693, 1.10000, 0.90000, 1.10000, 0.90000
 8167,'36111950100 ', 138.0000,1,  24,   1,   1,0.98428971, -64.956895, 1.10000, 0.90000, 1.10000, 0.90000
 8168,'36111950200 ', 138.0000,1,  24,   1,   1,0.97882193, -65.335704, 1.10000, 0.90000, 1.10000, 0.90000
 8169,'36111950300 ', 138.0000,1,  24,   1,   1,0.97701061, -65.437385, 1.10000, 0.90000, 1.10000, 0.90000
 8170,'36111950400 ',  69.0000,1,  24,   1,   1,0.97183681, -65.536936, 1.10000, 0.90000, 1.10000, 0.90000
 8171,'36111950500 ',  69.0000,1,  24,   1,   1,0.96527541, -66.308030, 1.10000, 0.90000, 1.10000, 0.90000
 8172,'36111950600 ',  69.0000,1,  24,   1,   1,0.96109813, -66.427319, 1.10000, 0.90000, 1.10000, 0.90000
 8173,'36111950900 ',  69.0000,1,  24,   1,   1,0.98067820, -64.282032, 1.10000, 0.90000, 1.10000, 0.90000
 8174,'36111951000 ', 138.0000,1,  24,   1,   1,0.97461081, -64.736437, 1.10000, 0.90000, 1.10000, 0.90000
 8175,'36111951100 ',  69.0000,1,  24,   1,   1,0.96395010, -66.328288, 1.10000, 0.90000, 1.10000, 0.90000
 8176,'36111951200 ',  69.0000,1,  24,   1,   1,0.96140355, -66.830881, 1.10000, 0.90000, 1.10000, 0.90000
 8177,'36111951300 ', 138.0000,1,  24,   1,   1,0.97350812, -65.638903, 1.10000, 0.90000, 1.10000, 0.90000
 8178,'36111951400 ', 138.0000,1,  24,   1,   1,0.97205687, -65.709794, 1.10000, 0.90000, 1.10000, 0.90000
 8179,'36111951500 ',  69.0000,1,  24,   1,   1,0.96321398, -66.692849, 1.10000, 0.90000, 1.10000, 0.90000
 8180,'36111951600 ',  69.0000,1,  24,   1,   1,0.96305358, -66.835361, 1.10000, 0.90000, 1.10000, 0.90000
 8181,'36111951700 ', 138.0000,1,  24,   1,   1,0.97033137, -65.846623, 1.10000, 0.90000, 1.10000, 0.90000
 8182,'36111951800 ',  69.0000,1,  24,   1,   1,0.96417409, -66.793786, 1.10000, 0.90000, 1.10000, 0.90000
 8183,'36111951900 ',  69.0000,1,  24,   1,   1,0.96450406, -66.784463, 1.10000, 0.90000, 1.10000, 0.90000
 8184,'36111952000 ',  69.0000,1,  24,   1,   1,0.96418691, -66.792720, 1.10000, 0.90000, 1.10000, 0.90000
 8185,'36111952100 ',  69.0000,1,  24,   1,   1,0.96374124, -66.817753, 1.10000, 0.90000, 1.10000, 0.90000
 8186,'36111952200 ',  69.0000,1,  24,   1,   1,0.96347260, -66.823388, 1.10000, 0.90000, 1.10000, 0.90000
 8187,'36111952300 ',  69.0000,1,  24,   1,   1,0.96418256, -66.752907, 1.10000, 0.90000, 1.10000, 0.90000
 8188,'36111952400 ',  69.0000,1,  24,   1,   1,0.96435642, -66.748030, 1.10000, 0.90000, 1.10000, 0.90000
 8189,'36111952500 ',  69.0000,1,  24,   1,   1,0.96367913, -66.771731, 1.10000, 0.90000, 1.10000, 0.90000
 8190,'36111952600 ', 138.0000,1,  24,   1,   1,0.96985412, -65.537899, 1.10000, 0.90000, 1.10000, 0.90000
 8191,'36111952700 ',  69.0000,1,  24,   1,   1,0.96060568, -66.899169, 1.10000, 0.90000, 1.10000, 0.90000
 8192,'36111952800 ',  69.0000,1,  24,   1,   1,0.95943099, -66.870079, 1.10000, 0.90000, 1.10000, 0.90000
 8193,'36111952900 ',  69.0000,1,  24,   1,   1,0.96707749, -66.237187, 1.10000, 0.90000, 1.10000, 0.90000
 8194,'36111953000 ',  69.0000,1,  24,   1,   1,0.96616417, -65.576585, 1.10000, 0.90000, 1.10000, 0.90000
 8195,'36111953300 ',  69.0000,1,  24,   1,   1,0.96377480, -65.701447, 1.10000, 0.90000, 1.10000, 0.90000
 8196,'36111953400 ',  69.0000,1,  24,   1,   1,0.96040571, -65.772707, 1.10000, 0.90000, 1.10000, 0.90000
 8197,'36111953500 ',  69.0000,1,  24,   1,   1,0.96306038, -65.697882, 1.10000, 0.90000, 1.10000, 0.90000
 8198,'36111953600 ',  69.0000,1,  24,   1,   1,0.96506464, -65.924651, 1.10000, 0.90000, 1.10000, 0.90000
 8199,'36111953700 ',  69.0000,1,  24,   1,   1,0.96343845, -65.878103, 1.10000, 0.90000, 1.10000, 0.90000
 8200,'36111953800 ',  69.0000,1,  24,   1,   1,0.97322112, -64.450218, 1.10000, 0.90000, 1.10000, 0.90000
 8201,'36111953900 ',  69.0000,1,  24,   1,   1,0.96846771, -64.714465, 1.10000, 0.90000, 1.10000, 0.90000
 8202,'36111954000 ',  69.0000,1,  24,   1,   1,0.96221036, -65.222077, 1.10000, 0.90000, 1.10000, 0.90000
 8203,'36111954100 ',  69.0000,1,  24,   1,   1,0.96450180, -65.014365, 1.10000, 0.90000, 1.10000, 0.90000
 8204,'36111954200 ',  69.0000,1,  24,   1,   1,0.96338737, -65.495183, 1.10000, 0.90000, 1.10000, 0.90000
 8205,'36111954400 ',  69.0000,1,  24,   1,   1,0.96482903, -65.751998, 1.10000, 0.90000, 1.10000, 0.90000
 8206,'36111954500 ', 138.0000,1,  24,   1,   1,0.97454464, -64.857762, 1.10000, 0.90000, 1.10000, 0.90000
 8207,'36111954600 ',  69.0000,1,  24,   1,   1,0.96793795, -65.388413, 1.10000, 0.90000, 1.10000, 0.90000
 8208,'36111954700 ', 138.0000,1,  24,   1,   1,0.98013258, -64.469479, 1.10000, 0.90000, 1.10000, 0.90000
 8209,'36111954800 ', 138.0000,1,  24,   1,   1,0.97615242, -64.767412, 1.10000, 0.90000, 1.10000, 0.90000
 8210,'36111954900 ', 138.0000,1,  24,   1,   1,0.97554898, -65.527756, 1.10000, 0.90000, 1.10000, 0.90000
 8211,'36111955000 ', 138.0000,1,  24,   1,   1,0.97370422, -64.876825, 1.10000, 0.90000, 1.10000, 0.90000
 8212,'36111955300 ', 138.0000,1,  24,   1,   1,0.97812706, -64.209324, 1.10000, 0.90000, 1.10000, 0.90000
 8213,'36111955400 ',  69.0000,1,  24,   1,   1,0.96230292, -65.323888, 1.10000, 0.90000, 1.10000, 0.90000
 8214,'36113070100 ',  69.0000,1,  24,   1,   1,0.99038714, -69.725412, 1.10000, 0.90000, 1.10000, 0.90000
 8215,'36113070200 ',  69.0000,1,  24,   1,   1,0.99187702, -69.645281, 1.10000, 0.90000, 1.10000, 0.90000
 8216,'36113070300 ', 138.0000,1,  24,   1,   1,0.99630702, -68.391756, 1.10000, 0.90000, 1.10000, 0.90000
 8217,'36113070400 ', 138.0000,1,  24,   1,   1,0.99696964, -68.253712, 1.10000, 0.90000, 1.10000, 0.90000
 8218,'36113070500 ', 345.0000,1,  24,   1,   1,1.01197064, -65.182940, 1.10000, 0.90000, 1.10000, 0.90000
 8219,'36113070601 ',  69.0000,1,  24,   1,   1,0.99137205, -69.770314, 1.10000, 0.90000, 1.10000, 0.90000
 8220,'36113070602 ',  69.0000,1,  24,   1,   1,0.98576432, -70.301184, 1.10000, 0.90000, 1.10000, 0.90000
 8221,'36113070701 ', 138.0000,1,  24,   1,   1,0.99582511, -68.494039, 1.10000, 0.90000, 1.10000, 0.90000
 8222,'36113070702 ',  69.0000,1,  24,   1,   1,0.99651915, -69.682894, 1.10000, 0.90000, 1.10000, 0.90000
 8223,'36113070800 ',  69.0000,1,  24,   1,   1,0.99316692, -69.738069, 1.10000, 0.90000, 1.10000, 0.90000
 8224,'36113070900 ',  69.0000,1,  24,   1,   1,0.99891609, -69.655963, 1.10000, 0.90000, 1.10000, 0.90000
 8225,'36113071000 ',  69.0000,1,  24,   1,   1,1.00376785, -69.592900, 1.10000, 0.90000, 1.10000, 0.90000
 8226,'36113072000 ',  69.0000,1,  24,   1,   1,0.98679966, -70.286717, 1.10000, 0.90000, 1.10000, 0.90000
 8227,'36113073000 ',  69.0000,1,  24,   1,   1,0.98541051, -70.560690, 1.10000, 0.90000, 1.10000, 0.90000
 8228,'36113073500 ',  69.0000,1,  24,   1,   1,0.99049681, -70.225321, 1.10000, 0.90000, 1.10000, 0.90000
 8229,'36113074000 ',  69.0000,1,  24,   1,   1,0.95967656, -71.996232, 1.10000, 0.90000, 1.10000, 0.90000
 8230,'36113075000 ',  69.0000,1,  24,   1,   1,0.96814150, -71.656430, 1.10000, 0.90000, 1.10000, 0.90000
 8231,'36113076000 ',  69.0000,1,  24,   1,   1,0.97158307, -70.877037, 1.10000, 0.90000, 1.10000, 0.90000
 8232,'36113078000 ',  69.0000,1,  24,   1,   1,0.96882087, -71.335595, 1.10000, 0.90000, 1.10000, 0.90000
 8233,'36115080100 ',  69.0000,1,  24,   1,   1,0.98601937, -70.056847, 1.10000, 0.90000, 1.10000, 0.90000
 8234,'36115080200 ',  69.0000,1,  24,   1,   1,0.98541003, -70.060734, 1.10000, 0.90000, 1.10000, 0.90000
 8235,'36115080300 ',  69.0000,1,  24,   1,   1,0.97919953, -70.433075, 1.10000, 0.90000, 1.10000, 0.90000
 8236,'36115081000 ',  69.0000,1,  24,   1,   1,0.96824580, -70.956363, 1.10000, 0.90000, 1.10000, 0.90000
 8237,'36115082001 ',  69.0000,1,  24,   1,   1,0.96391994, -72.300325, 1.10000, 0.90000, 1.10000, 0.90000
 8238,'36115082002 ',  69.0000,1,  24,   1,   1,0.97255641, -71.543103, 1.10000, 0.90000, 1.10000, 0.90000
 8239,'36115084000 ',  69.0000,1,  24,   1,   1,0.96137488, -72.310523, 1.10000, 0.90000, 1.10000, 0.90000
 8240,'36115085000 ',  69.0000,1,  24,   1,   1,0.97170991, -70.562029, 1.10000, 0.90000, 1.10000, 0.90000
 8241,'36115086000 ',  69.0000,1,  24,   1,   1,0.96933186, -70.578366, 1.10000, 0.90000, 1.10000, 0.90000
 8242,'36115087000 ',  69.0000,1,  24,   1,   1,0.97710103, -70.403534, 1.10000, 0.90000, 1.10000, 0.90000
 8243,'36115088000 ', 138.0000,1,  24,   1,   1,0.98896551, -69.279394, 1.10000, 0.90000, 1.10000, 0.90000
 8244,'36115089000 ',  69.0000,1,  24,   1,   1,0.97156560, -71.270845, 1.10000, 0.90000, 1.10000, 0.90000
 8245,'36115090000 ',  69.0000,1,  24,   1,   1,0.96208900, -71.430159, 1.10000, 0.90000, 1.10000, 0.90000
 8246,'36115091000 ',  69.0000,1,  24,   1,   1,0.96826828, -71.589439, 1.10000, 0.90000, 1.10000, 0.90000
 8247,'36115092000 ',  69.0000,1,  24,   1,   1,0.96232873, -73.050847, 1.10000, 0.90000, 1.10000, 0.90000
 8248,'36115093000 ',  69.0000,1,  24,   1,   1,0.96551806, -71.880050, 1.10000, 0.90000, 1.10000, 0.90000
 8249,'36115094000 ',  69.0000,1,  24,   1,   1,0.96520090, -71.887598, 1.10000, 0.90000, 1.10000, 0.90000
 8250,'36117020101 ',  69.0000,1,  24,   1,   1,1.00887871, -64.260995, 1.10000, 0.90000, 1.10000, 0.90000
 8251,'36117020102 ',  69.0000,1,  24,   1,   1,1.00501013, -64.428164, 1.10000, 0.90000, 1.10000, 0.90000
 8252,'36117020201 ',  69.0000,1,  24,   1,   1,1.00045216, -64.597122, 1.10000, 0.90000, 1.10000, 0.90000
 8253,'36117020202 ',  69.0000,1,  24,   1,   1,0.99779481, -64.629695, 1.10000, 0.90000, 1.10000, 0.90000
 8254,'36117020301 ',  69.0000,1,  24,   1,   1,0.98299921, -67.799217, 1.10000, 0.90000, 1.10000, 0.90000
 8255,'36117020302 ', 138.0000,1,  24,   1,   1,0.98597807, -65.441033, 1.10000, 0.90000, 1.10000, 0.90000
 8256,'36117020401 ',  69.0000,1,  24,   1,   1,0.99972779, -63.740527, 1.10000, 0.90000, 1.10000, 0.90000
 8257,'36117020402 ', 138.0000,1,  24,   1,   1,1.00176513, -63.228612, 1.10000, 0.90000, 1.10000, 0.90000
 8258,'36117020500 ', 138.0000,1,  24,   1,   1,1.00266361, -63.806138, 1.10000, 0.90000, 1.10000, 0.90000
 8259,'36117020600 ', 138.0000,1,  24,   1,   1,0.99253929, -64.776735, 1.10000, 0.90000, 1.10000, 0.90000
 8260,'36117020700 ',  69.0000,1,  24,   1,   1,0.98133445, -66.150628, 1.10000, 0.90000, 1.10000, 0.90000
 8261,'36117020800 ', 138.0000,1,  24,   1,   1,0.99875152, -61.850764, 1.10000, 0.90000, 1.10000, 0.90000
 8262,'36117020900 ',  69.0000,1,  24,   1,   1,0.99856579, -62.571404, 1.10000, 0.90000, 1.10000, 0.90000
 8263,'36117021000 ',  69.0000,1,  24,   1,   1,0.97705567, -65.918552, 1.10000, 0.90000, 1.10000, 0.90000
 8264,'36117021100 ', 138.0000,1,  24,   1,   1,0.97984380, -65.209175, 1.10000, 0.90000, 1.10000, 0.90000
 8265,'36117021200 ', 138.0000,1,  24,   1,   1,0.98001522, -65.076403, 1.10000, 0.90000, 1.10000, 0.90000
 8266,'36117021400 ', 138.0000,1,  24,   1,   1,0.98116195, -64.213716, 1.10000, 0.90000, 1.10000, 0.90000
 8267,'36117021501 ', 138.0000,1,  24,   1,   1,0.99644470, -60.409150, 1.10000, 0.90000, 1.10000, 0.90000
 8268,'36117021502 ', 138.0000,1,  24,   1,   1,0.99502879, -59.203977, 1.10000, 0.90000, 1.10000, 0.90000
 8269,'36117021600 ', 138.0000,1,  24,   1,   1,0.98842520, -61.377084, 1.10000, 0.90000, 1.10000, 0.90000
 8270,'36117021700 ', 138.0000,1,  24,   1,   1,0.98402023, -63.155331, 1.10000, 0.90000, 1.10000, 0.90000
 8271,'36117021800 ', 138.0000,1,  24,   1,   1,0.98337549, -62.762690, 1.10000, 0.90000, 1.10000, 0.90000
 8272,'36119000101 ',  69.0000,1,  24,   1,   1,0.98864585, -64.131870, 1.10000, 0.90000, 1.10000, 0.90000
 8273,'36119000103 ',  69.0000,1,  24,   1,   1,0.98867118, -64.131822, 1.10000, 0.90000, 1.10000, 0.90000
 8274,'36119000104 ',  69.0000,1,  24,   1,   1,0.98851734, -64.135886, 1.10000, 0.90000, 1.10000, 0.90000
 8275,'36119000201 ', 230.0000,1,  24,   1,   1,0.99103665, -63.564910, 1.10000, 0.90000, 1.10000, 0.90000
 8276,'36119000202 ',  69.0000,1,  24,   1,   1,0.98785526, -64.231837, 1.10000, 0.90000, 1.10000, 0.90000
 8277,'36119000203 ', 138.0000,1,  24,   1,   1,0.98685259, -64.483085, 1.10000, 0.90000, 1.10000, 0.90000
 8278,'36119000300 ', 230.0000,1,  24,   1,   1,0.99162382, -63.458420, 1.10000, 0.90000, 1.10000, 0.90000
 8279,'36119000401 ', 138.0000,1,  24,   1,   1,0.98896176, -64.111400, 1.10000, 0.90000, 1.10000, 0.90000
 8280,'36119000402 ', 138.0000,1,  24,   1,   1,0.98917723, -64.081723, 1.10000, 0.90000, 1.10000, 0.90000
 8281,'36119000500 ', 138.0000,1,  24,   1,   1,0.98927099, -64.060973, 1.10000, 0.90000, 1.10000, 0.90000
 8282,'36119000600 ', 138.0000,1,  24,   1,   1,0.98936760, -64.045290, 1.10000, 0.90000, 1.10000, 0.90000
 8283,'36119000701 ',  69.0000,1,  24,   1,   1,0.98803538, -64.286082, 1.10000, 0.90000, 1.10000, 0.90000
 8284,'36119000702 ', 138.0000,1,  24,   1,   1,0.99011886, -63.898954, 1.10000, 0.90000, 1.10000, 0.90000
 8285,'36119000801 ', 138.0000,1,  24,   1,   1,0.98995626, -63.925468, 1.10000, 0.90000, 1.10000, 0.90000
 8286,'36119000802 ', 345.0000,1,  24,   1,   1,0.99660271, -62.522438, 1.10000, 0.90000, 1.10000, 0.90000
 8287,'36119000803 ', 138.0000,1,  24,   1,   1,0.98964578, -63.990902, 1.10000, 0.90000, 1.10000, 0.90000
 8288,'36119000900 ', 345.0000,1,  24,   1,   1,0.99662238, -62.526434, 1.10000, 0.90000, 1.10000, 0.90000
 8289,'36119001000 ', 138.0000,1,  24,   1,   1,0.98923635, -64.068841, 1.10000, 0.90000, 1.10000, 0.90000
 8290,'36119001101 ',  69.0000,1,  24,   1,   1,0.98366719, -65.055318, 1.10000, 0.90000, 1.10000, 0.90000
 8291,'36119001102 ', 138.0000,1,  24,   1,   1,0.98920476, -64.077987, 1.10000, 0.90000, 1.10000, 0.90000
 8292,'36119001200 ',  69.0000,1,  24,   1,   1,0.98856932, -64.128318, 1.10000, 0.90000, 1.10000, 0.90000
 8293,'36119001301 ',  69.0000,1,  24,   1,   1,0.98284286, -65.096914, 1.10000, 0.90000, 1.10000, 0.90000
 8294,'36119001302 ', 138.0000,1,  24,   1,   1,0.98666698, -64.511690, 1.10000, 0.90000, 1.10000, 0.90000
 8295,'36119001303 ', 138.0000,1,  24,   1,   1,0.98686957, -64.479274, 1.10000, 0.90000, 1.10000, 0.90000
 8296,'36119001401 ',  69.0000,1,  24,   1,   1,0.98349333, -65.079265, 1.10000, 0.90000, 1.10000, 0.90000
 8297,'36119001402 ',  69.0000,1,  24,   1,   1,0.98138130, -65.395510, 1.10000, 0.90000, 1.10000, 0.90000
 8298,'36119001403 ',  69.0000,1,  24,   1,   1,0.98218787, -65.348805, 1.10000, 0.90000, 1.10000, 0.90000
 8299,'36119001502 ',  69.0000,1,  24,   1,   1,0.98183751, -65.366331, 1.10000, 0.90000, 1.10000, 0.90000
 8300,'36119001503 ',  69.0000,1,  24,   1,   1,0.98161995, -65.389561, 1.10000, 0.90000, 1.10000, 0.90000
 8301,'36119001504 ',  69.0000,1,  24,   1,   1,0.98109227, -65.405673, 1.10000, 0.90000, 1.10000, 0.90000
 8302,'36119001505 ',  69.0000,1,  24,   1,   1,0.98124617, -65.403931, 1.10000, 0.90000, 1.10000, 0.90000
 8303,'36119001600 ', 138.0000,1,  24,   1,   1,0.98958081, -64.002534, 1.10000, 0.90000, 1.10000, 0.90000
 8304,'36119001700 ', 138.0000,1,  24,   1,   1,0.98796731, -64.268119, 1.10000, 0.90000, 1.10000, 0.90000
 8305,'36119001800 ', 345.0000,1,  24,   1,   1,0.99681896, -62.485487, 1.10000, 0.90000, 1.10000, 0.90000
 8306,'36119001900 ', 345.0000,1,  24,   1,   1,0.99678862, -62.478192, 1.10000, 0.90000, 1.10000, 0.90000
 8307,'36119002000 ',  69.0000,1,  24,   1,   1,0.98984265, -63.706260, 1.10000, 0.90000, 1.10000, 0.90000
 8308,'36119002101 ', 138.0000,1,  24,   1,   1,0.98765588, -64.022245, 1.10000, 0.90000, 1.10000, 0.90000
 8309,'36119002103 ',  69.0000,1,  24,   1,   1,0.98331428, -64.914009, 1.10000, 0.90000, 1.10000, 0.90000
 8310,'36119002104 ', 138.0000,1,  24,   1,   1,0.98742288, -64.133830, 1.10000, 0.90000, 1.10000, 0.90000
 8311,'36119002105 ',  69.0000,1,  24,   1,   1,0.98281705, -64.987577, 1.10000, 0.90000, 1.10000, 0.90000
 8312,'36119002106 ', 138.0000,1,  24,   1,   1,0.98744625, -64.074271, 1.10000, 0.90000, 1.10000, 0.90000
 8313,'36119002107 ',  69.0000,1,  24,   1,   1,0.98349857, -64.909432, 1.10000, 0.90000, 1.10000, 0.90000
 8314,'36119002201 ', 138.0000,1,  24,   1,   1,0.98675132, -64.312768, 1.10000, 0.90000, 1.10000, 0.90000
 8315,'36119002202 ', 138.0000,1,  24,   1,   1,0.98656362, -64.391800, 1.10000, 0.90000, 1.10000, 0.90000
 8316,'36119002203 ',  69.0000,1,  24,   1,   1,0.98397899, -64.890123, 1.10000, 0.90000, 1.10000, 0.90000
 8317,'36119002204 ',  69.0000,1,  24,   1,   1,0.98185736, -65.246236, 1.10000, 0.90000, 1.10000, 0.90000
 8318,'36119002300 ', 138.0000,1,  24,   1,   1,0.98685670, -64.448545, 1.10000, 0.90000, 1.10000, 0.90000
 8319,'36119002401 ',  69.0000,1,  24,   1,   1,0.98144811, -65.255819, 1.10000, 0.90000, 1.10000, 0.90000
 8320,'36119002402 ',  69.0000,1,  24,   1,   1,0.98338163, -65.073719, 1.10000, 0.90000, 1.10000, 0.90000
 8321,'36119002403 ', 138.0000,1,  24,   1,   1,0.98487085, -64.772460, 1.10000, 0.90000, 1.10000, 0.90000
 8322,'36119002404 ', 138.0000,1,  24,   1,   1,0.98525399, -64.728842, 1.10000, 0.90000, 1.10000, 0.90000
 8323,'36119002405 ', 138.0000,1,  24,   1,   1,0.98577982, -64.639353, 1.10000, 0.90000, 1.10000, 0.90000
 8324,'36119002600 ', 345.0000,1,  24,   1,   1,0.99765807, -62.419507, 1.10000, 0.90000, 1.10000, 0.90000
 8325,'36119002700 ',  69.0000,1,  24,   1,   1,0.98124683, -65.415092, 1.10000, 0.90000, 1.10000, 0.90000
 8326,'36119002800 ',  69.0000,1,  24,   1,   1,0.98130888, -65.429743, 1.10000, 0.90000, 1.10000, 0.90000
 8327,'36119002900 ', 138.0000,1,  24,   1,   1,0.98388332, -64.907254, 1.10000, 0.90000, 1.10000, 0.90000
 8328,'36119003000 ', 138.0000,1,  24,   1,   1,0.98416996, -64.864695, 1.10000, 0.90000, 1.10000, 0.90000
 8329,'36119003100 ',  69.0000,1,  24,   1,   1,0.98080671, -65.426416, 1.10000, 0.90000, 1.10000, 0.90000
 8330,'36119003200 ',  69.0000,1,  24,   1,   1,0.98069495, -65.429449, 1.10000, 0.90000, 1.10000, 0.90000
 8331,'36119003300 ', 138.0000,1,  24,   1,   1,0.98449033, -64.725331, 1.10000, 0.90000, 1.10000, 0.90000
 8332,'36119003400 ',  69.0000,1,  24,   1,   1,0.97835588, -65.917288, 1.10000, 0.90000, 1.10000, 0.90000
 8333,'36119003500 ', 138.0000,1,  24,   1,   1,0.98445022, -64.822750, 1.10000, 0.90000, 1.10000, 0.90000
 8334,'36119003600 ',  69.0000,1,  24,   1,   1,0.98157960, -65.367574, 1.10000, 0.90000, 1.10000, 0.90000
 8335,'36119003700 ',  69.0000,1,  24,   1,   1,0.98185641, -65.346776, 1.10000, 0.90000, 1.10000, 0.90000
 8336,'36119003800 ', 138.0000,1,  24,   1,   1,0.98531568, -64.606787, 1.10000, 0.90000, 1.10000, 0.90000
 8337,'36119003900 ',  69.0000,1,  24,   1,   1,0.98322320, -65.071670, 1.10000, 0.90000, 1.10000, 0.90000
 8338,'36119004000 ', 138.0000,1,  24,   1,   1,0.98480821, -64.676134, 1.10000, 0.90000, 1.10000, 0.90000
 8339,'36119004100 ', 138.0000,1,  24,   1,   1,0.98483938, -64.673217, 1.10000, 0.90000, 1.10000, 0.90000
 8340,'36119004200 ', 138.0000,1,  24,   1,   1,0.98515648, -64.624880, 1.10000, 0.90000, 1.10000, 0.90000
 8341,'36119004300 ',  69.0000,1,  24,   1,   1,0.97847980, -65.689761, 1.10000, 0.90000, 1.10000, 0.90000
 8342,'36119004400 ', 138.0000,1,  24,   1,   1,0.98547679, -64.575675, 1.10000, 0.90000, 1.10000, 0.90000
 8343,'36119004500 ', 138.0000,1,  24,   1,   1,0.98575574, -64.547924, 1.10000, 0.90000, 1.10000, 0.90000
 8344,'36119004600 ', 138.0000,1,  24,   1,   1,0.98649377, -64.448340, 1.10000, 0.90000, 1.10000, 0.90000
 8345,'36119004700 ', 138.0000,1,  24,   1,   1,0.98600572, -64.507162, 1.10000, 0.90000, 1.10000, 0.90000
 8346,'36119004800 ',  69.0000,1,  24,   1,   1,0.98275977, -65.154056, 1.10000, 0.90000, 1.10000, 0.90000
 8347,'36119004900 ',  69.0000,1,  24,   1,   1,0.98223829, -65.042075, 1.10000, 0.90000, 1.10000, 0.90000
 8348,'36119005001 ', 138.0000,1,  24,   1,   1,0.98434567, -64.614170, 1.10000, 0.90000, 1.10000, 0.90000
 8349,'36119005002 ', 138.0000,1,  24,   1,   1,0.98468292, -64.588420, 1.10000, 0.90000, 1.10000, 0.90000
 8350,'36119005100 ', 138.0000,1,  24,   1,   1,0.98530197, -64.536019, 1.10000, 0.90000, 1.10000, 0.90000
 8351,'36119005200 ', 138.0000,1,  24,   1,   1,0.98481870, -64.606513, 1.10000, 0.90000, 1.10000, 0.90000
 8352,'36119005300 ', 138.0000,1,  24,   1,   1,0.98403710, -64.731390, 1.10000, 0.90000, 1.10000, 0.90000
 8353,'36119005400 ',  69.0000,1,  24,   1,   1,0.97795451, -65.928244, 1.10000, 0.90000, 1.10000, 0.90000
 8354,'36119005500 ',  69.0000,1,  24,   1,   1,0.97897512, -65.657215, 1.10000, 0.90000, 1.10000, 0.90000
 8355,'36119005701 ',  69.0000,1,  24,   1,   1,0.97744423, -65.815170, 1.10000, 0.90000, 1.10000, 0.90000
 8356,'36119005702 ',  69.0000,1,  24,   1,   1,0.97637707, -65.920806, 1.10000, 0.90000, 1.10000, 0.90000
 8357,'36119005800 ',  69.0000,1,  24,   1,   1,0.97698665, -65.860932, 1.10000, 0.90000, 1.10000, 0.90000
 8358,'36119005901 ', 138.0000,1,  24,   1,   1,0.97680300, -65.651621, 1.10000, 0.90000, 1.10000, 0.90000
 8359,'36119005902 ', 138.0000,1,  24,   1,   1,0.97687668, -65.637462, 1.10000, 0.90000, 1.10000, 0.90000
 8360,'36119006000 ',  69.0000,1,  24,   1,   1,0.97528207, -66.025711, 1.10000, 0.90000, 1.10000, 0.90000
 8361,'36119006100 ', 138.0000,1,  24,   1,   1,0.97679353, -65.662748, 1.10000, 0.90000, 1.10000, 0.90000
 8362,'36119006200 ',  69.0000,1,  24,   1,   1,0.97757888, -65.822834, 1.10000, 0.90000, 1.10000, 0.90000
 8363,'36119006300 ',  69.0000,1,  24,   1,   1,0.97681105, -65.876765, 1.10000, 0.90000, 1.10000, 0.90000
 8364,'36119006400 ',  69.0000,1,  24,   1,   1,0.97800016, -65.775289, 1.10000, 0.90000, 1.10000, 0.90000
 8365,'36119006500 ',  69.0000,1,  24,   1,   1,0.97495008, -66.052225, 1.10000, 0.90000, 1.10000, 0.90000
 8366,'36119006600 ', 138.0000,1,  24,   1,   1,0.98437679, -64.671735, 1.10000, 0.90000, 1.10000, 0.90000
 8367,'36119006700 ',  69.0000,1,  24,   1,   1,0.98006725, -65.371618, 1.10000, 0.90000, 1.10000, 0.90000
 8368,'36119006801 ',  69.0000,1,  24,   1,   1,0.98085278, -65.123190, 1.10000, 0.90000, 1.10000, 0.90000
 8369,'36119006802 ',  69.0000,1,  24,   1,   1,0.98087662, -65.349713, 1.10000, 0.90000, 1.10000, 0.90000
 8370,'36119006900 ', 138.0000,1,  24,   1,   1,0.97931403, -65.355048, 1.10000, 0.90000, 1.10000, 0.90000
 8371,'36119007000 ', 138.0000,1,  24,   1,   1,0.97798914, -65.500701, 1.10000, 0.90000, 1.10000, 0.90000
 8372,'36119007100 ', 138.0000,1,  24,   1,   1,0.97743267, -65.559953, 1.10000, 0.90000, 1.10000, 0.90000
 8373,'36119007200 ',  69.0000,1,  24,   1,   1,0.97718644, -65.784332, 1.10000, 0.90000, 1.10000, 0.90000
 8374,'36119007300 ', 138.0000,1,  24,   1,   1,0.98475653, -64.890738, 1.10000, 0.90000, 1.10000, 0.90000
 8375,'36119007401 ',  69.0000,1,  24,   1,   1,0.97860265, -65.637927, 1.10000, 0.90000, 1.10000, 0.90000
 8376,'36119007402 ',  69.0000,1,  24,   1,   1,0.97761536, -65.667242, 1.10000, 0.90000, 1.10000, 0.90000
 8377,'36119007500 ',  69.0000,1,  24,   1,   1,0.97804207, -65.994866, 1.10000, 0.90000, 1.10000, 0.90000
 8378,'36119007600 ',  69.0000,1,  24,   1,   1,0.97545666, -65.926379, 1.10000, 0.90000, 1.10000, 0.90000
 8379,'36119007700 ',  69.0000,1,  24,   1,   1,0.97651851, -65.903990, 1.10000, 0.90000, 1.10000, 0.90000
 8380,'36119007800 ', 138.0000,1,  24,   1,   1,0.98047203, -64.951056, 1.10000, 0.90000, 1.10000, 0.90000
 8381,'36119007900 ', 138.0000,1,  24,   1,   1,0.98025149, -64.979701, 1.10000, 0.90000, 1.10000, 0.90000
 8382,'36119008000 ', 138.0000,1,  24,   1,   1,0.98020023, -64.988833, 1.10000, 0.90000, 1.10000, 0.90000
 8383,'36119008100 ',  69.0000,1,  24,   1,   1,0.97724414, -65.443294, 1.10000, 0.90000, 1.10000, 0.90000
 8384,'36119008200 ',  69.0000,1,  24,   1,   1,0.97660899, -65.473907, 1.10000, 0.90000, 1.10000, 0.90000
 8385,'36119008301 ',  69.0000,1,  24,   1,   1,0.97790390, -65.441210, 1.10000, 0.90000, 1.10000, 0.90000
 8386,'36119008302 ', 138.0000,1,  24,   1,   1,0.98068804, -64.942470, 1.10000, 0.90000, 1.10000, 0.90000
 8387,'36119008401 ', 138.0000,1,  24,   1,   1,0.98364204, -64.861184, 1.10000, 0.90000, 1.10000, 0.90000
 8388,'36119008403 ',  69.0000,1,  24,   1,   1,0.97844994, -65.984607, 1.10000, 0.90000, 1.10000, 0.90000
 8389,'36119008404 ', 138.0000,1,  24,   1,   1,0.98392969, -64.891407, 1.10000, 0.90000, 1.10000, 0.90000
 8390,'36119008500 ',  69.0000,1,  24,   1,   1,0.97858399, -65.385592, 1.10000, 0.90000, 1.10000, 0.90000
 8391,'36119008602 ', 138.0000,1,  24,   1,   1,0.98181206, -64.796686, 1.10000, 0.90000, 1.10000, 0.90000
 8392,'36119008700 ', 138.0000,1,  24,   1,   1,0.98265100, -64.678449, 1.10000, 0.90000, 1.10000, 0.90000
 8393,'36119008800 ', 138.0000,1,  24,   1,   1,0.98272878, -64.699431, 1.10000, 0.90000, 1.10000, 0.90000
 8394,'36119008901 ', 138.0000,1,  24,   1,   1,0.98310977, -64.644428, 1.10000, 0.90000, 1.10000, 0.90000
 8395,'36119008902 ', 138.0000,1,  24,   1,   1,0.98325169, -64.553716, 1.10000, 0.90000, 1.10000, 0.90000
 8396,'36119009000 ', 138.0000,1,  24,   1,   1,0.98325604, -64.616301, 1.10000, 0.90000, 1.10000, 0.90000
 8397,'36119009100 ',  69.0000,1,  24,   1,   1,0.98148465, -65.103444, 1.10000, 0.90000, 1.10000, 0.90000
 8398,'36119009200 ', 138.0000,1,  24,   1,   1,0.98307687, -64.722360, 1.10000, 0.90000, 1.10000, 0.90000
 8399,'36119009300 ', 138.0000,1,  24,   1,   1,0.98289406, -64.716828, 1.10000, 0.90000, 1.10000, 0.90000
 8400,'36119009400 ', 138.0000,1,  24,   1,   1,0.98283756, -64.704875, 1.10000, 0.90000, 1.10000, 0.90000
 8401,'36119009500 ',  69.0000,1,  24,   1,   1,0.97740704, -65.714807, 1.10000, 0.90000, 1.10000, 0.90000
 8402,'36119009600 ', 138.0000,1,  24,   1,   1,0.98227829, -64.848248, 1.10000, 0.90000, 1.10000, 0.90000
 8403,'36119009701 ', 138.0000,1,  24,   1,   1,0.98156703, -64.964736, 1.10000, 0.90000, 1.10000, 0.90000
 8404,'36119009702 ', 138.0000,1,  24,   1,   1,0.98297065, -64.714027, 1.10000, 0.90000, 1.10000, 0.90000
 8405,'36119009703 ', 138.0000,1,  24,   1,   1,0.98314971, -64.784822, 1.10000, 0.90000, 1.10000, 0.90000
 8406,'36119009800 ', 138.0000,1,  24,   1,   1,0.98032707, -65.161371, 1.10000, 0.90000, 1.10000, 0.90000
 8407,'36119009900 ',  69.0000,1,  24,   1,   1,0.98000985, -65.328362, 1.10000, 0.90000, 1.10000, 0.90000
 8408,'36119010000 ', 138.0000,1,  24,   1,   1,0.98348880, -64.677623, 1.10000, 0.90000, 1.10000, 0.90000
 8409,'36119010100 ', 138.0000,1,  24,   1,   1,0.98415530, -64.626232, 1.10000, 0.90000, 1.10000, 0.90000
 8410,'36119010200 ', 345.0000,1,  24,   1,   1,0.99733245, -62.419999, 1.10000, 0.90000, 1.10000, 0.90000
 8411,'36119010300 ', 138.0000,1,  24,   1,   1,0.99126285, -63.735862, 1.10000, 0.90000, 1.10000, 0.90000
 8412,'36119010400 ', 138.0000,1,  24,   1,   1,0.99033153, -63.412870, 1.10000, 0.90000, 1.10000, 0.90000
 8413,'36119010500 ', 138.0000,1,  24,   1,   1,0.98973966, -63.558059, 1.10000, 0.90000, 1.10000, 0.90000
 8414,'36119010600 ',  69.0000,1,  24,   1,   1,0.98461890, -64.608535, 1.10000, 0.90000, 1.10000, 0.90000
 8415,'36119010701 ', 138.0000,1,  24,   1,   1,0.98832273, -63.861162, 1.10000, 0.90000, 1.10000, 0.90000
 8416,'36119010702 ', 138.0000,1,  24,   1,   1,0.98385733, -64.637782, 1.10000, 0.90000, 1.10000, 0.90000
 8417,'36119010801 ', 138.0000,1,  24,   1,   1,0.98431498, -64.581986, 1.10000, 0.90000, 1.10000, 0.90000
 8418,'36119010803 ', 138.0000,1,  24,   1,   1,0.98479885, -64.523083, 1.10000, 0.90000, 1.10000, 0.90000
 8419,'36119010804 ', 138.0000,1,  24,   1,   1,0.98320800, -64.708584, 1.10000, 0.90000, 1.10000, 0.90000
 8420,'36119010901 ', 138.0000,1,  24,   1,   1,0.98412520, -64.468052, 1.10000, 0.90000, 1.10000, 0.90000
 8421,'36119010902 ', 138.0000,1,  24,   1,   1,0.98366100, -64.549386, 1.10000, 0.90000, 1.10000, 0.90000
 8422,'36119010903 ', 138.0000,1,  24,   1,   1,0.98511392, -64.466768, 1.10000, 0.90000, 1.10000, 0.90000
 8423,'36119011000 ', 138.0000,1,  24,   1,   1,0.98486120, -64.343981, 1.10000, 0.90000, 1.10000, 0.90000
 8424,'36119011101 ', 138.0000,1,  24,   1,   1,0.99296498, -63.046061, 1.10000, 0.90000, 1.10000, 0.90000
 8425,'36119011102 ',  69.0000,1,  24,   1,   1,0.98556340, -63.761783, 1.10000, 0.90000, 1.10000, 0.90000
 8426,'36119011200 ', 230.0000,1,  24,   1,   1,0.99180192, -63.306462, 1.10000, 0.90000, 1.10000, 0.90000
 8427,'36119011300 ', 138.0000,1,  24,   1,   1,0.99123740, -63.251786, 1.10000, 0.90000, 1.10000, 0.90000
 8428,'36119011400 ', 230.0000,1,  24,   1,   1,0.99223667, -63.256820, 1.10000, 0.90000, 1.10000, 0.90000
 8429,'36119011500 ', 138.0000,1,  24,   1,   1,0.99521482, -62.767157, 1.10000, 0.90000, 1.10000, 0.90000
 8430,'36119011600 ', 138.0000,1,  24,   1,   1,0.99563342, -62.697086, 1.10000, 0.90000, 1.10000, 0.90000
 8431,'36119011700 ',  69.0000,1,  24,   1,   1,0.98980576, -63.207479, 1.10000, 0.90000, 1.10000, 0.90000
 8432,'36119011800 ', 138.0000,1,  24,   1,   1,0.98808604, -63.387270, 1.10000, 0.90000, 1.10000, 0.90000
 8433,'36119011902 ', 138.0000,1,  24,   1,   1,0.98519367, -64.156384, 1.10000, 0.90000, 1.10000, 0.90000
 8434,'36119012000 ', 138.0000,1,  24,   1,   1,0.98652953, -63.823227, 1.10000, 0.90000, 1.10000, 0.90000
 8435,'36119012101 ',  69.0000,1,  24,   1,   1,0.97995996, -64.972338, 1.10000, 0.90000, 1.10000, 0.90000
 8436,'36119012102 ', 138.0000,1,  24,   1,   1,0.98651773, -63.793175, 1.10000, 0.90000, 1.10000, 0.90000
 8437,'36119012200 ', 138.0000,1,  24,   1,   1,0.98688984, -63.724449, 1.10000, 0.90000, 1.10000, 0.90000
 8438,'36119012301 ', 138.0000,1,  24,   1,   1,0.98400187, -64.397960, 1.10000, 0.90000, 1.10000, 0.90000
 8439,'36119012303 ', 138.0000,1,  24,   1,   1,0.98417366, -64.139943, 1.10000, 0.90000, 1.10000, 0.90000
 8440,'36119012304 ',  69.0000,1,  24,   1,   1,0.96844321, -66.683752, 1.10000, 0.90000, 1.10000, 0.90000
 8441,'36119012400 ',  69.0000,1,  24,   1,   1,0.97371089, -65.821249, 1.10000, 0.90000, 1.10000, 0.90000
 8442,'36119012501 ',  69.0000,1,  24,   1,   1,0.97440064, -65.557891, 1.10000, 0.90000, 1.10000, 0.90000
 8443,'36119012502 ', 138.0000,1,  24,   1,   1,0.97881246, -65.581707, 1.10000, 0.90000, 1.10000, 0.90000
 8444,'36119012503 ',  69.0000,1,  24,   1,   1,0.97095889, -65.851220, 1.10000, 0.90000, 1.10000, 0.90000
 8445,'36119012600 ', 138.0000,1,  24,   1,   1,0.98043555, -65.063822, 1.10000, 0.90000, 1.10000, 0.90000
 8446,'36119012700 ',  69.0000,1,  24,   1,   1,0.97083765, -66.616310, 1.10000, 0.90000, 1.10000, 0.90000
 8447,'36119012802 ', 138.0000,1,  24,   1,   1,0.98283786, -64.600441, 1.10000, 0.90000, 1.10000, 0.90000
 8448,'36119012900 ',  69.0000,1,  24,   1,   1,0.97154355, -65.906497, 1.10000, 0.90000, 1.10000, 0.90000
 8449,'36119013000 ', 138.0000,1,  24,   1,   1,0.98189682, -64.587621, 1.10000, 0.90000, 1.10000, 0.90000
 8450,'36119013102 ', 138.0000,1,  24,   1,   1,0.98278028, -64.382797, 1.10000, 0.90000, 1.10000, 0.90000
 8451,'36119013103 ',  69.0000,1,  24,   1,   1,0.97799790, -63.892137, 1.10000, 0.90000, 1.10000, 0.90000
 8452,'36119013104 ',  69.0000,1,  24,   1,   1,0.97093958, -65.869088, 1.10000, 0.90000, 1.10000, 0.90000
 8453,'36119013201 ', 138.0000,1,  24,   1,   1,0.98922318, -63.220750, 1.10000, 0.90000, 1.10000, 0.90000
 8454,'36119013202 ', 138.0000,1,  24,   1,   1,0.98994476, -63.121104, 1.10000, 0.90000, 1.10000, 0.90000
 8455,'36119013301 ', 138.0000,1,  24,   1,   1,0.99159020, -62.910379, 1.10000, 0.90000, 1.10000, 0.90000
 8456,'36119013304 ', 138.0000,1,  24,   1,   1,0.99057108, -63.041403, 1.10000, 0.90000, 1.10000, 0.90000
 8457,'36119013400 ', 138.0000,1,  24,   1,   1,0.99141634, -62.889035, 1.10000, 0.90000, 1.10000, 0.90000
 8458,'36119013500 ', 138.0000,1,  24,   1,   1,0.99137306, -62.857275, 1.10000, 0.90000, 1.10000, 0.90000
 8459,'36119013600 ', 138.0000,1,  24,   1,   1,0.99329168, -62.673092, 1.10000, 0.90000, 1.10000, 0.90000
 8460,'36119013700 ', 138.0000,1,  24,   1,   1,0.99141669, -62.835944, 1.10000, 0.90000, 1.10000, 0.90000
 8461,'36119013800 ',  69.0000,1,  24,   1,   1,0.98771238, -63.083429, 1.10000, 0.90000, 1.10000, 0.90000
 8462,'36119013900 ', 138.0000,1,  24,   1,   1,0.99923497, -61.891725, 1.10000, 0.90000, 1.10000, 0.90000
 8463,'36119014000 ', 138.0000,1,  24,   1,   1,1.00762618, -61.083577, 1.10000, 0.90000, 1.10000, 0.90000
 8464,'36119014100 ', 138.0000,1,  24,   1,   1,1.00661445, -61.282841, 1.10000, 0.90000, 1.10000, 0.90000
 8465,'36119014200 ',  69.0000,1,  24,   1,   1,0.99286902, -62.464471, 1.10000, 0.90000, 1.10000, 0.90000
 8466,'36119014300 ',  69.0000,1,  24,   1,   1,0.99411589, -62.452436, 1.10000, 0.90000, 1.10000, 0.90000
 8467,'36119014400 ', 138.0000,1,  24,   1,   1,1.00339556, -61.515074, 1.10000, 0.90000, 1.10000, 0.90000
 8468,'36119014500 ', 138.0000,1,  24,   1,   1,1.00452685, -61.429752, 1.10000, 0.90000, 1.10000, 0.90000
 8469,'36119014604 ', 138.0000,1,  24,   1,   1,1.00588083, -61.304520, 1.10000, 0.90000, 1.10000, 0.90000
 8470,'36119014605 ', 138.0000,1,  24,   1,   1,1.00368476, -61.456014, 1.10000, 0.90000, 1.10000, 0.90000
 8471,'36119014606 ',  69.0000,1,  24,   1,   1,0.99110055, -62.417936, 1.10000, 0.90000, 1.10000, 0.90000
 8472,'36119014607 ',  69.0000,1,  24,   1,   1,0.99270797, -62.442826, 1.10000, 0.90000, 1.10000, 0.90000
 8473,'36119014701 ', 138.0000,1,  24,   1,   1,1.00126636, -61.756262, 1.10000, 0.90000, 1.10000, 0.90000
 8474,'36119014703 ', 138.0000,1,  24,   1,   1,1.00153422, -61.655114, 1.10000, 0.90000, 1.10000, 0.90000
 8475,'36119014704 ',  69.0000,1,  24,   1,   1,0.99185324, -62.445865, 1.10000, 0.90000, 1.10000, 0.90000
 8476,'36119014804 ',  69.0000,1,  24,   1,   1,0.97101712, -65.073589, 1.10000, 0.90000, 1.10000, 0.90000
 8477,'36119014805 ', 138.0000,1,  24,   1,   1,0.99246252, -62.617822, 1.10000, 0.90000, 1.10000, 0.90000
 8478,'36119014806 ',  69.0000,1,  24,   1,   1,0.96723801, -65.472465, 1.10000, 0.90000, 1.10000, 0.90000
 8479,'36119014808 ',  69.0000,1,  24,   1,   1,0.96514046, -65.495599, 1.10000, 0.90000, 1.10000, 0.90000
 8480,'36119014809 ', 138.0000,1,  24,   1,   1,0.99476355, -62.363029, 1.10000, 0.90000, 1.10000, 0.90000
 8481,'36119014810 ',  69.0000,1,  24,   1,   1,0.96690673, -65.476639, 1.10000, 0.90000, 1.10000, 0.90000
 8482,'36119014811 ',  69.0000,1,  24,   1,   1,0.96562070, -65.517401, 1.10000, 0.90000, 1.10000, 0.90000
 8483,'36119014901 ',  69.0000,1,  24,   1,   1,0.97352022, -64.021849, 1.10000, 0.90000, 1.10000, 0.90000
 8484,'36119014903 ',  69.0000,1,  24,   1,   1,0.95922905, -66.139604, 1.10000, 0.90000, 1.10000, 0.90000
 8485,'36119014907 ',  69.0000,1,  24,   1,   1,0.96085620, -66.098234, 1.10000, 0.90000, 1.10000, 0.90000
 8486,'36119014908 ',  69.0000,1,  24,   1,   1,0.96463966, -65.528029, 1.10000, 0.90000, 1.10000, 0.90000
 8487,'36119014909 ',  69.0000,1,  24,   1,   1,0.95856988, -66.156823, 1.10000, 0.90000, 1.10000, 0.90000
 8488,'36119015000 ', 138.0000,1,  24,   1,   1,0.97378826, -66.046714, 1.10000, 0.90000, 1.10000, 0.90000
 8489,'36119981000 ', 138.0000,1,  24,   1,   1,0.98564374, -64.215854, 1.10000, 0.90000, 1.10000, 0.90000
 8490,'36119982000 ',  69.0000,1,  24,   1,   1,0.98313302, -63.750069, 1.10000, 0.90000, 1.10000, 0.90000
 8491,'36119983000 ', 138.0000,1,  24,   1,   1,0.98148793, -64.849170, 1.10000, 0.90000, 1.10000, 0.90000
 8492,'36119984000 ',  69.0000,1,  24,   1,   1,0.99898338, -62.047003, 1.10000, 0.90000, 1.10000, 0.90000
 8493,'36119985000 ', 138.0000,1,  24,   1,   1,0.98116887, -64.883471, 1.10000, 0.90000, 1.10000, 0.90000
 8494,'36121970100 ',  69.0000,1,  24,   1,   1,0.99381030, -69.742481, 1.10000, 0.90000, 1.10000, 0.90000
 8495,'36121970200 ', 345.0000,1,  24,   1,   1,0.99744028, -67.409801, 1.10000, 0.90000, 1.10000, 0.90000
 8496,'36121970300 ',  69.0000,1,  24,   1,   1,1.00646734, -70.594199, 1.10000, 0.90000, 1.10000, 0.90000
 8497,'36121970400 ',  69.0000,1,  24,   1,   1,1.00726700, -69.749748, 1.10000, 0.90000, 1.10000, 0.90000
 8498,'36121970500 ',  69.0000,1,  24,   1,   1,1.00425065, -69.060528, 1.10000, 0.90000, 1.10000, 0.90000
 8499,'36121970600 ',  69.0000,1,  24,   1,   1,0.99867523, -69.309317, 1.10000, 0.90000, 1.10000, 0.90000
 8500,'36121970700 ',  69.0000,1,  24,   1,   1,1.00574374, -69.220750, 1.10000, 0.90000, 1.10000, 0.90000
 8501,'36121970800 ',  69.0000,1,  24,   1,   1,1.00999117, -68.822823, 1.10000, 0.90000, 1.10000, 0.90000
 8502,'36121970900 ',  69.0000,1,  24,   1,   1,1.00105345, -69.842407, 1.10000, 0.90000, 1.10000, 0.90000
 8503,'36121971000 ', 138.0000,1,  24,   1,   1,1.01256466, -67.399576, 1.10000, 0.90000, 1.10000, 0.90000
 8504,'36121971100 ',  69.0000,1,  24,   1,   1,1.00979996, -69.300520, 1.10000, 0.90000, 1.10000, 0.90000
 8505,'36123150100 ',  69.0000,1,  24,   1,   1,1.00228596, -69.394490, 1.10000, 0.90000, 1.10000, 0.90000
 8506,'36123150200 ', 138.0000,1,  24,   1,   1,1.00593054, -69.152687, 1.10000, 0.90000, 1.10000, 0.90000
 8507,'36123150300 ',  69.0000,1,  24,   1,   1,0.99048996, -70.710046, 1.10000, 0.90000, 1.10000, 0.90000
 8508,'36123150400 ', 138.0000,1,  24,   1,   1,1.00036764, -69.918645, 1.10000, 0.90000, 1.10000, 0.90000
 8509,'36123150500 ',  69.0000,1,  24,   1,   1,0.99703765, -69.581350, 1.10000, 0.90000, 1.10000, 0.90000
 8510,'PSEG Hope ~1', 500.0000,2,  23,   1,   1,1.01999998, -53.792569, 1.10000, 0.90000, 1.10000, 0.90000
 8511,'PSEG Salem~1', 345.0000,2,  23,   1,   1,1.01999998, -52.353506, 1.10000, 0.90000, 1.10000, 0.90000
 8512,'Oyster Creek', 230.0000,2,  23,   1,   1,1.01999998, -53.906274, 1.10000, 0.90000, 1.10000, 0.90000
 8513,'PSEG Hudso~1', 345.0000,2,  23,   1,   1,1.01118851, -60.568888, 1.10000, 0.90000, 1.10000, 0.90000
 8514,'PSEG Merce~1', 230.0000,2,  23,   1,   1,1.01992381, -58.683940, 1.10000, 0.90000, 1.10000, 0.90000
 8515,'Chambers C~1', 138.0000,2,  23,   1,   1,1.01999998, -55.437217, 1.10000, 0.90000, 1.10000, 0.90000
 8516,'Logan Gene~1', 500.0000,2,  23,   1,   1,1.01946068, -56.480856, 1.10000, 0.90000, 1.10000, 0.90000
 8517,'NAEA Ocean~1', 138.0000,2,  23,   1,   1,1.01453209, -56.344853, 1.10000, 0.90000, 1.10000, 0.90000
 8518,'PSEG Linde~1', 500.0000,2,  23,   1,   1,1.01999998, -58.045188, 1.10000, 0.90000, 1.10000, 0.90000
 8519,'Red Oak Po~1', 345.0000,2,  23,   1,   1,1.01999998, -57.833814, 1.10000, 0.90000, 1.10000, 0.90000
 8520,'Sayreville~1', 345.0000,1,  23,   1,   1,1.01976645, -57.855841, 1.10000, 0.90000, 1.10000, 0.90000
 8521,'B L England ', 138.0000,2,  23,   1,   1,1.01999998, -51.656792, 1.10000, 0.90000, 1.10000, 0.90000
 8522,'Sherman Av~1', 138.0000,2,  23,   1,   1,1.00612414, -54.698658, 1.10000, 0.90000, 1.10000, 0.90000
 8523,'Bergen Gen~1', 230.0000,2,  23,   1,   1,1.01487517, -61.574408, 1.10000, 0.90000, 1.10000, 0.90000
 8524,'PSEG Sewar~1', 345.0000,2,  23,   1,   1,1.01660490, -59.024214, 1.10000, 0.90000, 1.10000, 0.90000
 8525,'Cumberland~1', 138.0000,2,  23,   1,   1,1.01783979, -53.593950, 1.10000, 0.90000, 1.10000, 0.90000
 8526,'Linden Cog~1', 230.0000,2,  23,   1,   1,1.01481497, -59.312844, 1.10000, 0.90000, 1.10000, 0.90000
 8527,'Pedricktow~1', 500.0000,1,  23,   1,   1,1.01862431, -56.454509, 1.10000, 0.90000, 1.10000, 0.90000
 8528,'Eagle Poin~1', 138.0000,2,  23,   1,   1,1.00275767, -59.335575, 1.10000, 0.90000, 1.10000, 0.90000
 8529,'NAEA Lakew~1', 138.0000,2,  23,   1,   1,1.01456618, -56.331606, 1.10000, 0.90000, 1.10000, 0.90000
 8530,'Deepwater   ', 138.0000,2,  23,   1,   1,1.01975262, -55.522304, 1.10000, 0.90000, 1.10000, 0.90000
 8531,'PSEG Burli~1', 138.0000,2,  23,   1,   1,1.00645423, -60.341252, 1.10000, 0.90000, 1.10000, 0.90000
 8532,'PSEG Kearn~1', 230.0000,2,  23,   1,   1,1.00763738, -60.838059, 1.10000, 0.90000, 1.10000, 0.90000
 8533,'Elmwood En~1',  69.0000,2,  23,   1,   1,0.99381882, -63.789124, 1.10000, 0.90000, 1.10000, 0.90000
 8534,'Missouri A~1', 138.0000,1,  23,   1,   1,1.00331593, -53.079599, 1.10000, 0.90000, 1.10000, 0.90000
 8535,'Gilbert     ', 345.0000,2,  23,   1,   1,1.01999998, -58.143823, 1.10000, 0.90000, 1.10000, 0.90000
 8536,'Werner      ', 138.0000,2,  23,   1,   1,1.01135635, -59.080392, 1.10000, 0.90000, 1.10000, 0.90000
 8537,'Sayreville  ', 345.0000,2,  23,   1,   1,1.01757467, -58.413547, 1.10000, 0.90000, 1.10000, 0.90000
 8538,'Parlin Pow~1', 138.0000,2,  23,   1,   1,1.01190174, -58.787759, 1.10000, 0.90000, 1.10000, 0.90000
 8539,'Union Coun~1', 138.0000,1,  23,   1,   1,0.99625009, -60.636186, 1.10000, 0.90000, 1.10000, 0.90000
 8540,'Newark Bay~1', 138.0000,2,  23,   1,   1,0.99917644, -61.169166, 1.10000, 0.90000, 1.10000, 0.90000
 8541,'Carlls Cor~1', 138.0000,1,  23,   1,   1,1.00727248, -54.816667, 1.10000, 0.90000, 1.10000, 0.90000
 8542,'PSEG Ediso~1', 138.0000,2,  23,   1,   1,1.00392556, -59.332467, 1.10000, 0.90000, 1.10000, 0.90000
 8543,'PSEG Essex~1', 230.0000,2,  23,   1,   1,1.00808227, -60.489535, 1.10000, 0.90000, 1.10000, 0.90000
 8544,'Forked River', 230.0000,2,  23,   1,   1,1.01975453, -53.948673, 1.10000, 0.90000, 1.10000, 0.90000
 8545,'Camden Res~1', 138.0000,2,  23,   1,   1,0.99798626, -59.647550, 1.10000, 0.90000, 1.10000, 0.90000
 8546,'Covanta Es~1', 138.0000,2,  23,   1,   1,0.99798870, -61.337264, 1.10000, 0.90000, 1.10000, 0.90000
 8547,'Paulsboro ~1', 230.0000,1,  23,   1,   1,1.00603414, -58.650220, 1.10000, 0.90000, 1.10000, 0.90000
 8548,'Kenilworth~1', 138.0000,1,  23,   1,   1,0.99084312, -61.331677, 1.10000, 0.90000, 1.10000, 0.90000
 8549,'Howard Down ', 138.0000,2,  23,   1,   1,0.99805951, -55.454343, 1.10000, 0.90000, 1.10000, 0.90000
 8550,'Middlesex ~1', 138.0000,1,  23,   1,   1,1.00973392, -59.006749, 1.10000, 0.90000, 1.10000, 0.90000
 8551,'Middle Sta~1', 138.0000,1,  23,   1,   1,1.00768054, -53.831357, 1.10000, 0.90000, 1.10000, 0.90000
 8552,'Glen Gardner', 138.0000,2,  23,   1,   1,1.00294518, -59.857654, 1.10000, 0.90000, 1.10000, 0.90000
 8553,'TalenEner~11', 500.0000,2,  29,   1,   1,1.01999998, -55.096974, 1.10000, 0.90000, 1.10000, 0.90000
 8554,'Limerick    ', 500.0000,2,  29,   1,   1,1.01999998, -57.834804, 1.10000, 0.90000, 1.10000, 0.90000
 8555,'Three Mile~1', 230.0000,2,  29,   1,   1,1.00867844, -58.240716, 1.10000, 0.90000, 1.10000, 0.90000
 8556,'Conemaugh   ', 500.0000,2,  29,   1,   1,1.01999998, -55.071952, 1.10000, 0.90000, 1.10000, 0.90000
 8557,'Keystone    ', 500.0000,2,  29,   1,   1,1.01999998, -56.735100, 1.10000, 0.90000, 1.10000, 0.90000
 8558,'Beaver Val~1', 500.0000,2,  29,   1,   1,1.01999998, -55.027819, 1.10000, 0.90000, 1.10000, 0.90000
 8559,'FirstEnerg~6', 500.0000,2,  29,   1,   1,1.01996493, -55.128560, 1.10000, 0.90000, 1.10000, 0.90000
 8560,'Homer City~1', 500.0000,2,  29,   1,   1,1.01999998, -55.234480, 1.10000, 0.90000, 1.10000, 0.90000
 8561,'Cheswick P~1', 230.0000,2,  29,   1,   1,1.00684845, -59.753726, 1.10000, 0.90000, 1.10000, 0.90000
 8562,'Seward (PA) ', 345.0000,2,  29,   1,   1,1.01999998, -56.856352, 1.10000, 0.90000, 1.10000, 0.90000
 8563,'Hatfields ~1', 500.0000,2,  29,   1,   1,1.01999998, -51.467412, 1.10000, 0.90000, 1.10000, 0.90000
 8564,'FirstEner~15', 138.0000,2,  29,   1,   1,1.00236475, -58.835297, 1.10000, 0.90000, 1.10000, 0.90000
 8565,'TalenEnerg~2', 230.0000,2,  29,   1,   1,1.01999998, -60.754977, 1.10000, 0.90000, 1.10000, 0.90000
 8566,'Portland (~1', 230.0000,2,  29,   1,   1,1.01999998, -58.020162, 1.10000, 0.90000, 1.10000, 0.90000
 8567,'Ontelaunee~1', 230.0000,2,  29,   1,   1,1.01999998, -60.261536, 1.10000, 0.90000, 1.10000, 0.90000
 8568,'Schuylkill~1', 138.0000,2,  29,   1,   1,0.99988103, -60.856057, 1.10000, 0.90000, 1.10000, 0.90000
 8569,'Cromby Gen~1', 138.0000,2,  29,   1,   1,1.01306915, -60.402498, 1.10000, 0.90000, 1.10000, 0.90000
 8570,'Lower Moun~1', 230.0000,2,  29,   1,   1,1.01999998, -58.083007, 1.10000, 0.90000, 1.10000, 0.90000
 8571,'Fairless E~1', 345.0000,2,  29,   1,   1,1.01999998, -58.025018, 1.10000, 0.90000, 1.10000, 0.90000
 8572,'FPL Energy~6', 500.0000,2,  29,   1,   1,1.01999998, -56.498676, 1.10000, 0.90000, 1.10000, 0.90000
 8573,'Liberty El~1', 500.0000,1,  29,   1,   1,1.01684868, -57.491089, 1.10000, 0.90000, 1.10000, 0.90000
 8574,'FirstEnerg~2', 345.0000,2,  29,   1,   1,1.01233101, -58.514101, 1.10000, 0.90000, 1.10000, 0.90000
 8575,'Hunterstow~1', 500.0000,2,  29,   1,   1,1.01999998, -55.950475, 1.10000, 0.90000, 1.10000, 0.90000
 8576,'Armstrong   ', 345.0000,2,  29,   1,   1,1.01999998, -57.433995, 1.10000, 0.90000, 1.10000, 0.90000
 8577,'Fayette En~1', 230.0000,2,  29,   1,   1,1.01999998, -53.067715, 1.10000, 0.90000, 1.10000, 0.90000
 8578,'FirstEnerg~3', 138.0000,2,  29,   1,   1,1.01999998, -64.179832, 1.10000, 0.90000, 1.10000, 0.90000
 8579,'Grays Ferr~1', 138.0000,2,  29,   1,   1,0.99978256, -60.868276, 1.10000, 0.90000, 1.10000, 0.90000
 8580,'Northampto~1', 138.0000,2,  29,   1,   1,1.01111054, -61.388285, 1.10000, 0.90000, 1.10000, 0.90000
 8581,'Muddy Run   ', 230.0000,2,  29,   1,   1,1.01999998, -54.200000, 1.10000, 0.90000, 1.10000, 0.90000
 8582,'Bethlehem ~1', 230.0000,2,  29,   1,   1,1.01999998, -58.479082, 1.10000, 0.90000, 1.10000, 0.90000
 8583,'Shawville   ', 500.0000,2,  29,   1,   1,1.01999998, -61.524910, 1.10000, 0.90000, 1.10000, 0.90000
 8584,'Colver Pow~1', 138.0000,2,  29,   1,   1,1.00717020, -60.605641, 1.10000, 0.90000, 1.10000, 0.90000
 8585,'TalenEnerg~1', 138.0000,1,  29,   1,   1,0.99994242, -57.998975, 1.10000, 0.90000, 1.10000, 0.90000
 8586,'Locust Rid~1', 138.0000,2,  29,   1,   1,1.01999998, -58.541490, 1.10000, 0.90000, 1.10000, 0.90000
 8587,'Armenia Mo~1', 138.0000,2,  29,   1,   1,0.97067726, -77.649880, 1.10000, 0.90000, 1.10000, 0.90000
 8588,'Elrama Pow~1', 345.0000,2,  29,   1,   1,1.00929558, -57.180223, 1.10000, 0.90000, 1.10000, 0.90000
 8589,'Cambria Co~1', 138.0000,2,  29,   1,   1,1.00824845, -60.930150, 1.10000, 0.90000, 1.10000, 0.90000
 8590,'Scrubgrass~1', 138.0000,2,  29,   1,   1,1.01700842, -67.248950, 1.10000, 0.90000, 1.10000, 0.90000
 8591,'Panther Cr~1', 138.0000,1,  29,   1,   1,1.00448418, -59.956732, 1.10000, 0.90000, 1.10000, 0.90000
 8592,'Covanta De~1', 138.0000,2,  29,   1,   1,1.01492882, -57.849803, 1.10000, 0.90000, 1.10000, 0.90000
 8593,'John B Ric~1', 138.0000,1,  29,   1,   1,1.01227856, -61.954761, 1.10000, 0.90000, 1.10000, 0.90000
 8594,'Allegheny ~1', 138.0000,2,  29,   1,   1,1.00389397, -61.140008, 1.10000, 0.90000, 1.10000, 0.90000
 8595,'Eddystone ~1', 345.0000,2,  29,   1,   1,1.01800740, -57.700680, 1.10000, 0.90000, 1.10000, 0.90000
 8596,'Delaware G~1', 138.0000,2,  29,   1,   1,0.99307400, -61.710076, 1.10000, 0.90000, 1.10000, 0.90000
 8597,'Southwark   ', 138.0000,2,  29,   1,   1,0.99635249, -60.244072, 1.10000, 0.90000, 1.10000, 0.90000
 8598,'P H Glatfe~1', 138.0000,2,  29,   1,   1,1.00217378, -59.979060, 1.10000, 0.90000, 1.10000, 0.90000
 8599,'North Alle~1', 138.0000,2,  29,   1,   1,0.99900132, -61.781889, 1.10000, 0.90000, 1.10000, 0.90000
 8600,'Croydon CT~1', 230.0000,2,  29,   1,   1,1.01095700, -59.511165, 1.10000, 0.90000, 1.10000, 0.90000
 8601,'Chester Op~1', 138.0000,2,  29,   1,   1,1.01500046, -58.055802, 1.10000, 0.90000, 1.10000, 0.90000
 8602,'Brunot Isl~1', 345.0000,2,  29,   1,   1,1.00247610, -57.857446, 1.10000, 0.90000, 1.10000, 0.90000
 8603,'TalenEnerg~3', 138.0000,2,  29,   1,   1,0.99584877, -62.305245, 1.10000, 0.90000, 1.10000, 0.90000
 8604,'TalenEnerg~6', 138.0000,1,  29,   1,   1,0.97814560, -63.565927, 1.10000, 0.90000, 1.10000, 0.90000
 8605,'Highland W~1', 138.0000,2,  29,   1,   1,1.00247753, -59.966465, 1.10000, 0.90000, 1.10000, 0.90000
 8606,'Kline Town~1', 138.0000,1,  29,   1,   1,1.01147234, -58.777965, 1.10000, 0.90000, 1.10000, 0.90000
 8607,'Handsome L~1', 138.0000,2,  29,   1,   1,1.01999998, -67.227838, 1.10000, 0.90000, 1.10000, 0.90000
 8608,'Ebensburg ~1', 138.0000,2,  29,   1,   1,1.00899887, -60.699413, 1.10000, 0.90000, 1.10000, 0.90000
 8609,'Chester Ge~1', 138.0000,2,  29,   1,   1,1.01534605, -57.815092, 1.10000, 0.90000, 1.10000, 0.90000
 8610,'Johnsonbur~1', 138.0000,2,  29,   1,   1,0.97244847, -71.805444, 1.10000, 0.90000, 1.10000, 0.90000
 8611,'Procter & ~1', 138.0000,2,  29,   1,   1,0.97820592, -70.803927, 1.10000, 0.90000, 1.10000, 0.90000
 8612,'Wheelabrat~3', 138.0000,2,  29,   1,   1,1.00455236, -60.358307, 1.10000, 0.90000, 1.10000, 0.90000
 8613,'Warren      ', 138.0000,2,  29,   1,   1,1.01200199, -71.003430, 1.10000, 0.90000, 1.10000, 0.90000
 8614,'Sunbury Ge~1', 138.0000,2,  29,   1,   1,1.00717342, -67.703963, 1.10000, 0.90000, 1.10000, 0.90000
 8615,'Stony Cree~1', 138.0000,2,  29,   1,   1,1.00191247, -59.694241, 1.10000, 0.90000, 1.10000, 0.90000
 8616,'York Gener~1', 138.0000,2,  29,   1,   1,0.98658776, -61.522772, 1.10000, 0.90000, 1.10000, 0.90000
 8617,'Lake Lynn ~1', 138.0000,2,  29,   1,   1,1.01999998, -55.083765, 1.10000, 0.90000, 1.10000, 0.90000
 8618,'Marcus Hoo~1', 138.0000,2,  29,   1,   1,1.00944841, -58.521300, 1.10000, 0.90000, 1.10000, 0.90000
 8619,'Hunlock Po~1', 138.0000,2,  29,   1,   1,0.98737639, -63.178075, 1.10000, 0.90000, 1.10000, 0.90000
 8620,'Wheelabrat~4', 138.0000,1,  29,   1,   1,1.01121175, -62.056906, 1.10000, 0.90000, 1.10000, 0.90000
 8621,'Foster Whe~1', 138.0000,1,  29,   1,   1,0.96337897, -69.421005, 1.10000, 0.90000, 1.10000, 0.90000
 8622,'Hunlock Un~1', 138.0000,1,  29,   1,   1,0.98707676, -63.193293, 1.10000, 0.90000, 1.10000, 0.90000
 8623,'FirstEner~21', 138.0000,2,  29,   1,   1,0.99780762, -60.881629, 1.10000, 0.90000, 1.10000, 0.90000
 8624,'FirstEner~11', 138.0000,2,  29,   1,   1,1.01725996, -55.435861, 1.10000, 0.90000, 1.10000, 0.90000
 8625,'FirstEnerg~7', 138.0000,2,  29,   1,   1,0.99616897, -59.009535, 1.10000, 0.90000, 1.10000, 0.90000
 8626,'Lookout Wi~1', 138.0000,1,  29,   1,   1,1.00415099, -57.707852, 1.10000, 0.90000, 1.10000, 0.90000
 8627,'TalenEnerg~5', 138.0000,1,  29,   1,   1,0.98456120, -65.617580, 1.10000, 0.90000, 1.10000, 0.90000
 8628,'TalenEnerg~9', 138.0000,1,  29,   1,   1,0.99164498, -61.799463, 1.10000, 0.90000, 1.10000, 0.90000
 8629,'York Count~1', 138.0000,2,  29,   1,   1,0.98653984, -61.457892, 1.10000, 0.90000, 1.10000, 0.90000
 8630,'Titus       ', 138.0000,2,  29,   1,   1,1.00527406, -62.856537, 1.10000, 0.90000, 1.10000, 0.90000
 8631,'Lancaster ~1', 138.0000,1,  29,   1,   1,0.98434353, -61.927201, 1.10000, 0.90000, 1.10000, 0.90000
 8632,'AES Beaver~1', 138.0000,2,  29,   1,   1,1.00181365, -58.636102, 1.10000, 0.90000, 1.10000, 0.90000
 8633,'Casselman ~1',  69.0000,2,  29,   1,   1,1.00340986, -58.460163, 1.10000, 0.90000, 1.10000, 0.90000
 8634,'Hazelton    ', 500.0000,1,  29,   1,   1,1.01906705, -56.481116, 1.10000, 0.90000, 1.10000, 0.90000
 8635,'Evergreen ~1',  69.0000,2,  29,   1,   1,0.99347043, -63.808406, 1.10000, 0.90000, 1.10000, 0.90000
 8636,'West Point~2', 138.0000,2,  29,   1,   1,1.00569201, -61.378470, 1.10000, 0.90000, 1.10000, 0.90000
 8637,'Covanta Pl~1', 138.0000,2,  29,   1,   1,0.98019856, -63.184010, 1.10000, 0.90000, 1.10000, 0.90000
 8638,'TalenEnerg~7', 230.0000,1,  29,   1,   1,1.01960826, -57.117833, 1.10000, 0.90000, 1.10000, 0.90000
 8639,'TalenEnerg~8', 138.0000,1,  29,   1,   1,0.96879756, -66.651083, 1.10000, 0.90000, 1.10000, 0.90000
 8640,'TalenEner~10',  69.0000,2,  29,   1,   1,0.97400945, -70.494184, 1.10000, 0.90000, 1.10000, 0.90000
 8641,'Safe Harbor ', 500.0000,2,  29,   1,   1,1.01635003, -57.041918, 1.10000, 0.90000, 1.10000, 0.90000
 8642,'Piney       ', 138.0000,2,  29,   1,   1,0.99947375, -67.188195, 1.10000, 0.90000, 1.10000, 0.90000
 8643,'Philadelph~1', 138.0000,2,  29,   1,   1,1.00539577, -59.381350, 1.10000, 0.90000, 1.10000, 0.90000
 8644,'Meyersdale~1', 138.0000,2,  29,   1,   1,1.00782669, -57.478234, 1.10000, 0.90000, 1.10000, 0.90000
 8645,'Forward Wi~2', 138.0000,1,  29,   1,   1,1.00183403, -59.754436, 1.10000, 0.90000, 1.10000, 0.90000
 8646,'FirstEner~20', 138.0000,2,  29,   1,   1,1.01999998, -70.812014, 1.10000, 0.90000, 1.10000, 0.90000
 8647,'Mountain    ', 138.0000,2,  29,   1,   1,1.00006139, -61.349121, 1.10000, 0.90000, 1.10000, 0.90000
 8648,'Orrtanna    ', 138.0000,2,  29,   1,   1,1.00133836, -58.713850, 1.10000, 0.90000, 1.10000, 0.90000
 8649,'Tolna       ',  69.0000,2,  29,   1,   1,0.99493498, -59.244139, 1.10000, 0.90000, 1.10000, 0.90000
 8650,'Locust Ridge',  69.0000,2,  29,   1,   1,1.01366663, -59.219161, 1.10000, 0.90000, 1.10000, 0.90000
 8651,'Mon Valley~1',  69.0000,2,  29,   1,   1,0.96684349, -64.256801, 1.10000, 0.90000, 1.10000, 0.90000
 8652,'Indiana Un~1', 138.0000,2,  29,   1,   1,1.00966144, -59.233736, 1.10000, 0.90000, 1.10000, 0.90000
 8653,'Harrisburg~1',  69.0000,2,  29,   1,   1,0.97631347, -63.904049, 1.10000, 0.90000, 1.10000, 0.90000
 8654,'Orchard Park',  69.0000,2,  29,   1,   1,0.98805827, -61.147255, 1.10000, 0.90000, 1.10000, 0.90000
 8655,'Wind Park ~1', 138.0000,1,  29,   1,   1,0.97255749, -65.496938, 1.10000, 0.90000, 1.10000, 0.90000
 8656,'Archbald P~1', 138.0000,1,  29,   1,   1,0.96966660, -69.148781, 1.10000, 0.90000, 1.10000, 0.90000
 8657,'TalenEnerg~4', 500.0000,2,  29,   1,   1,1.01999998, -57.509189, 1.10000, 0.90000, 1.10000, 0.90000
 8658,'William F ~1', 138.0000,1,  29,   1,   1,0.98877937, -63.252435, 1.10000, 0.90000, 1.10000, 0.90000
 8659,'Falls       ', 138.0000,1,  29,   1,   1,0.99731290, -61.069391, 1.10000, 0.90000, 1.10000, 0.90000
 8660,'Moser Gene~1', 138.0000,1,  29,   1,   1,1.00024188, -62.820358, 1.10000, 0.90000, 1.10000, 0.90000
 8661,'Clairton W~1', 138.0000,2,  29,   1,   1,0.98557734, -60.572720, 1.10000, 0.90000, 1.10000, 0.90000
 8662,'Hunterstown ', 138.0000,2,  29,   1,   1,1.00545478, -58.219453, 1.10000, 0.90000, 1.10000, 0.90000
 8663,'34001000100 ',  69.0000,1,  23,   1,   1,0.99508697, -53.608813, 1.10000, 0.90000, 1.10000, 0.90000
 8664,'34001000200 ',  69.0000,1,  23,   1,   1,0.99548966, -53.623631, 1.10000, 0.90000, 1.10000, 0.90000
 8665,'34001000300 ',  69.0000,1,  23,   1,   1,0.99563581, -53.610776, 1.10000, 0.90000, 1.10000, 0.90000
 8666,'34001000400 ',  69.0000,1,  23,   1,   1,0.99582082, -53.597280, 1.10000, 0.90000, 1.10000, 0.90000
 8667,'34001000500 ', 138.0000,1,  23,   1,   1,1.00284171, -53.097471, 1.10000, 0.90000, 1.10000, 0.90000
 8668,'34001001100 ',  69.0000,1,  23,   1,   1,1.00204360, -53.352920, 1.10000, 0.90000, 1.10000, 0.90000
 8669,'34001001200 ',  69.0000,1,  23,   1,   1,1.00414646, -53.232182, 1.10000, 0.90000, 1.10000, 0.90000
 8670,'34001001300 ',  69.0000,1,  23,   1,   1,1.00226426, -53.355460, 1.10000, 0.90000, 1.10000, 0.90000
 8671,'34001001400 ',  69.0000,1,  23,   1,   1,0.99832869, -53.614560, 1.10000, 0.90000, 1.10000, 0.90000
 8672,'34001001500 ',  69.0000,1,  23,   1,   1,0.99894303, -53.496903, 1.10000, 0.90000, 1.10000, 0.90000
 8673,'34001001900 ',  69.0000,1,  23,   1,   1,0.99776447, -53.470723, 1.10000, 0.90000, 1.10000, 0.90000
 8674,'34001002300 ', 138.0000,1,  23,   1,   1,1.00259221, -53.106859, 1.10000, 0.90000, 1.10000, 0.90000
 8675,'34001002400 ', 138.0000,1,  23,   1,   1,1.00390935, -53.044554, 1.10000, 0.90000, 1.10000, 0.90000
 8676,'34001002500 ', 138.0000,1,  23,   1,   1,1.00333333, -53.084910, 1.10000, 0.90000, 1.10000, 0.90000
 8677,'34001010101 ',  69.0000,1,  23,   1,   1,0.99693787, -53.965127, 1.10000, 0.90000, 1.10000, 0.90000
 8678,'34001010102 ',  69.0000,1,  23,   1,   1,0.99778908, -53.739700, 1.10000, 0.90000, 1.10000, 0.90000
 8679,'34001010104 ', 138.0000,1,  23,   1,   1,1.00211191, -53.169252, 1.10000, 0.90000, 1.10000, 0.90000
 8680,'34001010105 ', 138.0000,1,  23,   1,   1,1.00250006, -53.141887, 1.10000, 0.90000, 1.10000, 0.90000
 8681,'34001010200 ',  69.0000,1,  23,   1,   1,0.99252725, -54.013006, 1.10000, 0.90000, 1.10000, 0.90000
 8682,'34001010300 ',  69.0000,1,  23,   1,   1,0.99444884, -53.870020, 1.10000, 0.90000, 1.10000, 0.90000
 8683,'34001010401 ',  69.0000,1,  23,   1,   1,0.96293533, -55.786591, 1.10000, 0.90000, 1.10000, 0.90000
 8684,'34001010403 ',  69.0000,1,  23,   1,   1,0.98251796, -54.837769, 1.10000, 0.90000, 1.10000, 0.90000
 8685,'34001010501 ', 138.0000,1,  23,   1,   1,0.99616653, -54.047659, 1.10000, 0.90000, 1.10000, 0.90000
 8686,'34001010503 ',  69.0000,1,  23,   1,   1,0.97936445, -54.930635, 1.10000, 0.90000, 1.10000, 0.90000
 8687,'34001010505 ',  69.0000,1,  23,   1,   1,0.98535866, -54.280808, 1.10000, 0.90000, 1.10000, 0.90000
 8688,'34001010506 ',  69.0000,1,  23,   1,   1,0.98834562, -54.270149, 1.10000, 0.90000, 1.10000, 0.90000
 8689,'34001010600 ',  69.0000,1,  23,   1,   1,0.95737576, -56.399321, 1.10000, 0.90000, 1.10000, 0.90000
 8690,'34001010700 ',  69.0000,1,  23,   1,   1,0.95870131, -57.906446, 1.10000, 0.90000, 1.10000, 0.90000
 8691,'34001010800 ',  69.0000,1,  23,   1,   1,0.95941526, -58.742332, 1.10000, 0.90000, 1.10000, 0.90000
 8692,'34001010900 ',  69.0000,1,  23,   1,   1,0.96029872, -58.483235, 1.10000, 0.90000, 1.10000, 0.90000
 8693,'34001011000 ', 138.0000,1,  23,   1,   1,0.97599506, -56.884749, 1.10000, 0.90000, 1.10000, 0.90000
 8694,'34001011100 ',  69.0000,1,  23,   1,   1,0.96392810, -57.692525, 1.10000, 0.90000, 1.10000, 0.90000
 8695,'34001011201 ',  69.0000,1,  23,   1,   1,0.96992594, -57.213278, 1.10000, 0.90000, 1.10000, 0.90000
 8696,'34001011202 ', 138.0000,1,  23,   1,   1,0.99310517, -55.378870, 1.10000, 0.90000, 1.10000, 0.90000
 8697,'34001011300 ',  69.0000,1,  23,   1,   1,0.97921181, -56.384062, 1.10000, 0.90000, 1.10000, 0.90000
 8698,'34001011401 ',  69.0000,1,  23,   1,   1,0.97658575, -55.884410, 1.10000, 0.90000, 1.10000, 0.90000
 8699,'34001011403 ',  69.0000,1,  23,   1,   1,0.97987616, -55.424810, 1.10000, 0.90000, 1.10000, 0.90000
 8700,'34001011404 ',  69.0000,1,  23,   1,   1,0.97369874, -54.656417, 1.10000, 0.90000, 1.10000, 0.90000
 8701,'34001011500 ',  69.0000,1,  23,   1,   1,0.97553915, -55.477368, 1.10000, 0.90000, 1.10000, 0.90000
 8702,'34001011600 ',  69.0000,1,  23,   1,   1,0.98147714, -54.555631, 1.10000, 0.90000, 1.10000, 0.90000
 8703,'34001011701 ', 138.0000,1,  23,   1,   1,1.00146687, -53.375794, 1.10000, 0.90000, 1.10000, 0.90000
 8704,'34001011702 ', 138.0000,1,  23,   1,   1,0.99941337, -53.630826, 1.10000, 0.90000, 1.10000, 0.90000
 8705,'34001011802 ', 138.0000,1,  23,   1,   1,1.00507534, -52.981801, 1.10000, 0.90000, 1.10000, 0.90000
 8706,'34001011803 ', 138.0000,1,  23,   1,   1,1.01000464, -52.427897, 1.10000, 0.90000, 1.10000, 0.90000
 8707,'34001011804 ', 138.0000,1,  23,   1,   1,1.01416957, -52.128212, 1.10000, 0.90000, 1.10000, 0.90000
 8708,'34001011805 ',  69.0000,1,  23,   1,   1,0.99503720, -53.936542, 1.10000, 0.90000, 1.10000, 0.90000
 8709,'34001011900 ', 138.0000,1,  23,   1,   1,1.00445986, -52.826817, 1.10000, 0.90000, 1.10000, 0.90000
 8710,'34001012000 ',  69.0000,1,  23,   1,   1,0.99801952, -53.619078, 1.10000, 0.90000, 1.10000, 0.90000
 8711,'34001012100 ',  69.0000,1,  23,   1,   1,0.99726433, -53.656487, 1.10000, 0.90000, 1.10000, 0.90000
 8712,'34001012200 ', 138.0000,1,  23,   1,   1,1.00547922, -52.768033, 1.10000, 0.90000, 1.10000, 0.90000
 8713,'34001012302 ',  69.0000,1,  23,   1,   1,0.99747425, -53.616691, 1.10000, 0.90000, 1.10000, 0.90000
 8714,'34001012401 ',  69.0000,1,  23,   1,   1,0.99690449, -53.684621, 1.10000, 0.90000, 1.10000, 0.90000
 8715,'34001012402 ', 138.0000,1,  23,   1,   1,1.00834727, -52.549058, 1.10000, 0.90000, 1.10000, 0.90000
 8716,'34001012501 ', 138.0000,1,  23,   1,   1,1.00974810, -52.444699, 1.10000, 0.90000, 1.10000, 0.90000
 8717,'34001012502 ', 138.0000,1,  23,   1,   1,1.01146293, -52.307433, 1.10000, 0.90000, 1.10000, 0.90000
 8718,'34001012602 ',  69.0000,1,  23,   1,   1,1.00911319, -52.466467, 1.10000, 0.90000, 1.10000, 0.90000
 8719,'34001012701 ', 138.0000,1,  23,   1,   1,1.01350176, -52.154122, 1.10000, 0.90000, 1.10000, 0.90000
 8720,'34001012702 ',  69.0000,1,  23,   1,   1,1.00408781, -52.802536, 1.10000, 0.90000, 1.10000, 0.90000
 8721,'34001012801 ', 138.0000,1,  23,   1,   1,1.01271176, -52.195670, 1.10000, 0.90000, 1.10000, 0.90000
 8722,'34001012802 ',  69.0000,1,  23,   1,   1,1.00320089, -52.806187, 1.10000, 0.90000, 1.10000, 0.90000
 8723,'34001013000 ',  69.0000,1,  23,   1,   1,0.99687344, -53.558693, 1.10000, 0.90000, 1.10000, 0.90000
 8724,'34001013101 ',  69.0000,1,  23,   1,   1,0.99732900, -53.529244, 1.10000, 0.90000, 1.10000, 0.90000
 8725,'34001013102 ',  69.0000,1,  23,   1,   1,0.99803209, -53.477403, 1.10000, 0.90000, 1.10000, 0.90000
 8726,'34001013201 ',  69.0000,1,  23,   1,   1,0.99501413, -53.626042, 1.10000, 0.90000, 1.10000, 0.90000
 8727,'34001013202 ',  69.0000,1,  23,   1,   1,0.99574816, -53.613396, 1.10000, 0.90000, 1.10000, 0.90000
 8728,'34001013301 ',  69.0000,1,  23,   1,   1,0.99627036, -53.585515, 1.10000, 0.90000, 1.10000, 0.90000
 8729,'34001013302 ',  69.0000,1,  23,   1,   1,0.99555159, -53.614232, 1.10000, 0.90000, 1.10000, 0.90000
 8730,'34001013500 ',  69.0000,1,  23,   1,   1,1.00091696, -53.268929, 1.10000, 0.90000, 1.10000, 0.90000
 8731,'34001983400 ',  69.0000,1,  23,   1,   1,0.97595739, -55.061403, 1.10000, 0.90000, 1.10000, 0.90000
 8732,'34003001000 ',  69.0000,1,  23,   1,   1,0.98117870, -64.731417, 1.10000, 0.90000, 1.10000, 0.90000
 8733,'34003002100 ',  69.0000,1,  23,   1,   1,0.98473531, -64.827409, 1.10000, 0.90000, 1.10000, 0.90000
 8734,'34003002200 ',  69.0000,1,  23,   1,   1,0.98244917, -64.995424, 1.10000, 0.90000, 1.10000, 0.90000
 8735,'34003002300 ',  69.0000,1,  23,   1,   1,0.98329043, -64.949710, 1.10000, 0.90000, 1.10000, 0.90000
 8736,'34003003100 ', 138.0000,1,  23,   1,   1,0.99231064, -63.898503, 1.10000, 0.90000, 1.10000, 0.90000
 8737,'34003003200 ', 138.0000,1,  23,   1,   1,0.99235594, -63.898168, 1.10000, 0.90000, 1.10000, 0.90000
 8738,'34003003300 ', 138.0000,1,  23,   1,   1,0.99261957, -63.878299, 1.10000, 0.90000, 1.10000, 0.90000
 8739,'34003003401 ', 138.0000,1,  23,   1,   1,0.99315661, -63.832858, 1.10000, 0.90000, 1.10000, 0.90000
 8740,'34003003402 ',  69.0000,1,  23,   1,   1,0.99148494, -64.260776, 1.10000, 0.90000, 1.10000, 0.90000
 8741,'34003003500 ', 138.0000,1,  23,   1,   1,0.99275380, -63.857986, 1.10000, 0.90000, 1.10000, 0.90000
 8742,'34003004001 ',  69.0000,1,  23,   1,   1,0.99198973, -64.421163, 1.10000, 0.90000, 1.10000, 0.90000
 8743,'34003004002 ', 138.0000,1,  23,   1,   1,0.99720478, -63.444452, 1.10000, 0.90000, 1.10000, 0.90000
 8744,'34003005000 ', 138.0000,1,  23,   1,   1,0.99082011, -62.673317, 1.10000, 0.90000, 1.10000, 0.90000
 8745,'34003006100 ',  69.0000,1,  23,   1,   1,0.99441361, -64.097316, 1.10000, 0.90000, 1.10000, 0.90000
 8746,'34003006201 ',  69.0000,1,  23,   1,   1,0.99399900, -64.108818, 1.10000, 0.90000, 1.10000, 0.90000
 8747,'34003006202 ',  69.0000,1,  23,   1,   1,0.99440306, -64.106407, 1.10000, 0.90000, 1.10000, 0.90000
 8748,'34003006300 ', 138.0000,1,  23,   1,   1,0.99380535, -63.877295, 1.10000, 0.90000, 1.10000, 0.90000
 8749,'34003007001 ',  69.0000,1,  23,   1,   1,0.98525190, -64.859087, 1.10000, 0.90000, 1.10000, 0.90000
 8750,'34003007002 ', 138.0000,1,  23,   1,   1,0.98951483, -64.046540, 1.10000, 0.90000, 1.10000, 0.90000
 8751,'34003008000 ', 138.0000,1,  23,   1,   1,0.99130875, -63.946820, 1.10000, 0.90000, 1.10000, 0.90000
 8752,'34003009100 ',  69.0000,1,  23,   1,   1,0.98654705, -64.729443, 1.10000, 0.90000, 1.10000, 0.90000
 8753,'34003009200 ',  69.0000,1,  23,   1,   1,0.98614639, -64.759107, 1.10000, 0.90000, 1.10000, 0.90000
 8754,'34003010100 ',  69.0000,1,  23,   1,   1,0.98783964, -64.680396, 1.10000, 0.90000, 1.10000, 0.90000
 8755,'34003010200 ',  69.0000,1,  23,   1,   1,0.98729640, -64.659850, 1.10000, 0.90000, 1.10000, 0.90000
 8756,'34003010300 ',  69.0000,1,  23,   1,   1,0.98678344, -64.675485, 1.10000, 0.90000, 1.10000, 0.90000
 8757,'34003011100 ',  69.0000,1,  23,   1,   1,0.99215138, -63.923221, 1.10000, 0.90000, 1.10000, 0.90000
 8758,'34003011200 ',  69.0000,1,  23,   1,   1,0.99311900, -63.848035, 1.10000, 0.90000, 1.10000, 0.90000
 8759,'34003011300 ',  69.0000,1,  23,   1,   1,0.99224484, -63.837864, 1.10000, 0.90000, 1.10000, 0.90000
 8760,'34003011400 ',  69.0000,1,  23,   1,   1,0.99296278, -63.918147, 1.10000, 0.90000, 1.10000, 0.90000
 8761,'34003012001 ', 138.0000,1,  23,   1,   1,0.99001044, -62.640778, 1.10000, 0.90000, 1.10000, 0.90000
 8762,'34003012002 ', 138.0000,1,  23,   1,   1,0.98822522, -62.833690, 1.10000, 0.90000, 1.10000, 0.90000
 8763,'34003013001 ',  69.0000,1,  23,   1,   1,0.99325699, -64.000293, 1.10000, 0.90000, 1.10000, 0.90000
 8764,'34003013002 ',  69.0000,1,  23,   1,   1,0.99468833, -64.096114, 1.10000, 0.90000, 1.10000, 0.90000
 8765,'34003014000 ', 138.0000,1,  23,   1,   1,0.98850560, -64.167735, 1.10000, 0.90000, 1.10000, 0.90000
 8766,'34003015100 ',  69.0000,1,  23,   1,   1,0.99006957, -64.515201, 1.10000, 0.90000, 1.10000, 0.90000
 8767,'34003015200 ', 138.0000,1,  23,   1,   1,0.99339527, -63.793994, 1.10000, 0.90000, 1.10000, 0.90000
 8768,'34003015300 ',  69.0000,1,  23,   1,   1,0.99000090, -64.521969, 1.10000, 0.90000, 1.10000, 0.90000
 8769,'34003015400 ', 138.0000,1,  23,   1,   1,0.99528515, -63.693447, 1.10000, 0.90000, 1.10000, 0.90000
 8770,'34003015500 ',  69.0000,1,  23,   1,   1,0.98969436, -64.519312, 1.10000, 0.90000, 1.10000, 0.90000
 8771,'34003016000 ',  69.0000,1,  23,   1,   1,0.98909593, -64.624921, 1.10000, 0.90000, 1.10000, 0.90000
 8772,'34003017100 ',  69.0000,1,  23,   1,   1,0.98853534, -64.232342, 1.10000, 0.90000, 1.10000, 0.90000
 8773,'34003017200 ', 345.0000,1,  23,   1,   1,0.99819821, -61.785536, 1.10000, 0.90000, 1.10000, 0.90000
 8774,'34003017300 ',  69.0000,1,  23,   1,   1,0.99060267, -64.023830, 1.10000, 0.90000, 1.10000, 0.90000
 8775,'34003017400 ',  69.0000,1,  23,   1,   1,0.98827463, -64.291649, 1.10000, 0.90000, 1.10000, 0.90000
 8776,'34003017500 ',  69.0000,1,  23,   1,   1,0.98827213, -64.319290, 1.10000, 0.90000, 1.10000, 0.90000
 8777,'34003018100 ', 138.0000,1,  23,   1,   1,0.99467337, -63.767452, 1.10000, 0.90000, 1.10000, 0.90000
 8778,'34003018200 ', 138.0000,1,  23,   1,   1,0.99592358, -63.626443, 1.10000, 0.90000, 1.10000, 0.90000
 8779,'34003019102 ',  69.0000,1,  23,   1,   1,0.99430221, -64.008517, 1.10000, 0.90000, 1.10000, 0.90000
 8780,'34003019103 ',  69.0000,1,  23,   1,   1,0.99484438, -63.953677, 1.10000, 0.90000, 1.10000, 0.90000
 8781,'34003019104 ',  69.0000,1,  23,   1,   1,0.99478525, -63.969414, 1.10000, 0.90000, 1.10000, 0.90000
 8782,'34003019202 ',  69.0000,1,  23,   1,   1,0.99441636, -63.989358, 1.10000, 0.90000, 1.10000, 0.90000
 8783,'34003019203 ', 138.0000,1,  23,   1,   1,0.99905854, -63.374224, 1.10000, 0.90000, 1.10000, 0.90000
 8784,'34003019204 ',  69.0000,1,  23,   1,   1,0.99469727, -63.987972, 1.10000, 0.90000, 1.10000, 0.90000
 8785,'34003019303 ', 138.0000,1,  23,   1,   1,0.99940103, -63.350346, 1.10000, 0.90000, 1.10000, 0.90000
 8786,'34003019304 ',  69.0000,1,  23,   1,   1,0.99410421, -64.105458, 1.10000, 0.90000, 1.10000, 0.90000
 8787,'34003019305 ',  69.0000,1,  23,   1,   1,0.99509782, -64.062462, 1.10000, 0.90000, 1.10000, 0.90000
 8788,'34003019306 ',  69.0000,1,  23,   1,   1,0.99451596, -64.104624, 1.10000, 0.90000, 1.10000, 0.90000
 8789,'34003020100 ', 138.0000,1,  23,   1,   1,0.98340136, -64.140749, 1.10000, 0.90000, 1.10000, 0.90000
 8790,'34003020200 ',  69.0000,1,  23,   1,   1,0.98118013, -64.865897, 1.10000, 0.90000, 1.10000, 0.90000
 8791,'34003021100 ',  69.0000,1,  23,   1,   1,0.99022228, -63.858936, 1.10000, 0.90000, 1.10000, 0.90000
 8792,'34003021200 ',  69.0000,1,  23,   1,   1,0.99077451, -63.837591, 1.10000, 0.90000, 1.10000, 0.90000
 8793,'34003021300 ', 138.0000,1,  23,   1,   1,0.99449962, -63.468058, 1.10000, 0.90000, 1.10000, 0.90000
 8794,'34003021400 ', 138.0000,1,  23,   1,   1,0.99493021, -63.461248, 1.10000, 0.90000, 1.10000, 0.90000
 8795,'34003021500 ',  69.0000,1,  23,   1,   1,0.98940754, -63.808358, 1.10000, 0.90000, 1.10000, 0.90000
 8796,'34003021600 ', 138.0000,1,  23,   1,   1,0.99408221, -63.471199, 1.10000, 0.90000, 1.10000, 0.90000
 8797,'34003022100 ',  69.0000,1,  23,   1,   1,0.98750907, -64.254684, 1.10000, 0.90000, 1.10000, 0.90000
 8798,'34003022200 ',  69.0000,1,  23,   1,   1,0.98812848, -64.232472, 1.10000, 0.90000, 1.10000, 0.90000
 8799,'34003023100 ', 138.0000,1,  23,   1,   1,0.99444300, -63.674596, 1.10000, 0.90000, 1.10000, 0.90000
 8800,'34003023200 ', 138.0000,1,  23,   1,   1,0.99412638, -63.695660, 1.10000, 0.90000, 1.10000, 0.90000
 8801,'34003023301 ',  69.0000,1,  23,   1,   1,0.98969978, -64.316695, 1.10000, 0.90000, 1.10000, 0.90000
 8802,'34003023302 ', 138.0000,1,  23,   1,   1,0.99446744, -63.620507, 1.10000, 0.90000, 1.10000, 0.90000
 8803,'34003023401 ',  69.0000,1,  23,   1,   1,0.99369889, -63.823678, 1.10000, 0.90000, 1.10000, 0.90000
 8804,'34003023402 ', 138.0000,1,  23,   1,   1,0.99623317, -63.444528, 1.10000, 0.90000, 1.10000, 0.90000
 8805,'34003023501 ', 138.0000,1,  23,   1,   1,0.99470896, -63.602243, 1.10000, 0.90000, 1.10000, 0.90000
 8806,'34003023502 ', 138.0000,1,  23,   1,   1,0.99494171, -63.578864, 1.10000, 0.90000, 1.10000, 0.90000
 8807,'34003023601 ', 138.0000,1,  23,   1,   1,0.99660861, -63.474656, 1.10000, 0.90000, 1.10000, 0.90000
 8808,'34003023602 ', 138.0000,1,  23,   1,   1,0.99571800, -63.532179, 1.10000, 0.90000, 1.10000, 0.90000
 8809,'34003024100 ',  69.0000,1,  23,   1,   1,0.98178798, -65.161671, 1.10000, 0.90000, 1.10000, 0.90000
 8810,'34003024200 ',  69.0000,1,  23,   1,   1,0.98437291, -64.938140, 1.10000, 0.90000, 1.10000, 0.90000
 8811,'34003025100 ', 138.0000,1,  23,   1,   1,0.99750453, -63.361438, 1.10000, 0.90000, 1.10000, 0.90000
 8812,'34003025200 ', 138.0000,1,  23,   1,   1,0.99683374, -63.395350, 1.10000, 0.90000, 1.10000, 0.90000
 8813,'34003026100 ',  69.0000,1,  23,   1,   1,0.98260218, -65.053017, 1.10000, 0.90000, 1.10000, 0.90000
 8814,'34003026200 ', 138.0000,1,  23,   1,   1,0.98683065, -64.264219, 1.10000, 0.90000, 1.10000, 0.90000
 8815,'34003027000 ',  69.0000,1,  23,   1,   1,0.98094845, -64.841342, 1.10000, 0.90000, 1.10000, 0.90000
 8816,'34003028001 ',  69.0000,1,  23,   1,   1,0.99544382, -63.862037, 1.10000, 0.90000, 1.10000, 0.90000
 8817,'34003028002 ',  69.0000,1,  23,   1,   1,0.99507701, -63.871640, 1.10000, 0.90000, 1.10000, 0.90000
 8818,'34003029100 ',  69.0000,1,  23,   1,   1,0.99814963, -63.490529, 1.10000, 0.90000, 1.10000, 0.90000
 8819,'34003029200 ', 138.0000,1,  23,   1,   1,1.00036919, -63.196359, 1.10000, 0.90000, 1.10000, 0.90000
 8820,'34003030100 ', 138.0000,1,  23,   1,   1,0.99541599, -63.517843, 1.10000, 0.90000, 1.10000, 0.90000
 8821,'34003030200 ', 138.0000,1,  23,   1,   1,0.99536318, -63.451528, 1.10000, 0.90000, 1.10000, 0.90000
 8822,'34003030300 ', 138.0000,1,  23,   1,   1,0.99567652, -63.441078, 1.10000, 0.90000, 1.10000, 0.90000
 8823,'34003030400 ', 138.0000,1,  23,   1,   1,0.99613899, -63.425929, 1.10000, 0.90000, 1.10000, 0.90000
 8824,'34003031100 ', 138.0000,1,  23,   1,   1,0.99150997, -62.259804, 1.10000, 0.90000, 1.10000, 0.90000
 8825,'34003031200 ',  69.0000,1,  23,   1,   1,0.98645818, -63.030072, 1.10000, 0.90000, 1.10000, 0.90000
 8826,'34003031300 ',  69.0000,1,  23,   1,   1,0.98587763, -63.055541, 1.10000, 0.90000, 1.10000, 0.90000
 8827,'34003031400 ',  69.0000,1,  23,   1,   1,0.98533630, -63.089481, 1.10000, 0.90000, 1.10000, 0.90000
 8828,'34003032102 ', 138.0000,1,  23,   1,   1,0.98326832, -64.126078, 1.10000, 0.90000, 1.10000, 0.90000
 8829,'34003032103 ',  69.0000,1,  23,   1,   1,0.97738069, -65.179218, 1.10000, 0.90000, 1.10000, 0.90000
 8830,'34003032104 ',  69.0000,1,  23,   1,   1,0.97556299, -65.334291, 1.10000, 0.90000, 1.10000, 0.90000
 8831,'34003032201 ',  69.0000,1,  23,   1,   1,0.97791129, -65.069546, 1.10000, 0.90000, 1.10000, 0.90000
 8832,'34003032202 ',  69.0000,1,  23,   1,   1,0.97712779, -65.182107, 1.10000, 0.90000, 1.10000, 0.90000
 8833,'34003033100 ',  69.0000,1,  23,   1,   1,0.98901057, -64.371698, 1.10000, 0.90000, 1.10000, 0.90000
 8834,'34003033200 ', 138.0000,1,  23,   1,   1,0.99416095, -63.641100, 1.10000, 0.90000, 1.10000, 0.90000
 8835,'34003033300 ', 138.0000,1,  23,   1,   1,0.99430817, -63.631586, 1.10000, 0.90000, 1.10000, 0.90000
 8836,'34003034000 ',  69.0000,1,  23,   1,   1,0.98343295, -64.554884, 1.10000, 0.90000, 1.10000, 0.90000
 8837,'34003035100 ',  69.0000,1,  23,   1,   1,0.97869110, -65.592349, 1.10000, 0.90000, 1.10000, 0.90000
 8838,'34003035200 ',  69.0000,1,  23,   1,   1,0.98014116, -65.484603, 1.10000, 0.90000, 1.10000, 0.90000
 8839,'34003036100 ', 230.0000,1,  23,   1,   1,1.00850332, -61.975525, 1.10000, 0.90000, 1.10000, 0.90000
 8840,'34003036200 ', 138.0000,1,  23,   1,   1,0.99939162, -63.244464, 1.10000, 0.90000, 1.10000, 0.90000
 8841,'34003037100 ',  69.0000,1,  23,   1,   1,0.98703748, -64.641634, 1.10000, 0.90000, 1.10000, 0.90000
 8842,'34003037201 ',  69.0000,1,  23,   1,   1,0.99061251, -64.288800, 1.10000, 0.90000, 1.10000, 0.90000
 8843,'34003037202 ',  69.0000,1,  23,   1,   1,0.99121040, -64.272886, 1.10000, 0.90000, 1.10000, 0.90000
 8844,'34003038100 ',  69.0000,1,  23,   1,   1,0.98148197, -62.799177, 1.10000, 0.90000, 1.10000, 0.90000
 8845,'34003038200 ',  69.0000,1,  23,   1,   1,0.98156041, -62.735957, 1.10000, 0.90000, 1.10000, 0.90000
 8846,'34003038300 ',  69.0000,1,  23,   1,   1,0.98155141, -62.726470, 1.10000, 0.90000, 1.10000, 0.90000
 8847,'34003039100 ', 138.0000,1,  23,   1,   1,0.98260587, -64.289422, 1.10000, 0.90000, 1.10000, 0.90000
 8848,'34003039200 ',  69.0000,1,  23,   1,   1,0.97792703, -65.012459, 1.10000, 0.90000, 1.10000, 0.90000
 8849,'34003039300 ', 138.0000,1,  23,   1,   1,0.98379689, -64.129070, 1.10000, 0.90000, 1.10000, 0.90000
 8850,'34003040001 ', 138.0000,1,  23,   1,   1,0.98899984, -64.135715, 1.10000, 0.90000, 1.10000, 0.90000
 8851,'34003040002 ', 138.0000,1,  23,   1,   1,0.98945785, -64.103716, 1.10000, 0.90000, 1.10000, 0.90000
 8852,'34003041100 ',  69.0000,1,  23,   1,   1,1.00209486, -62.950739, 1.10000, 0.90000, 1.10000, 0.90000
 8853,'34003041200 ',  69.0000,1,  23,   1,   1,1.00149977, -62.969310, 1.10000, 0.90000, 1.10000, 0.90000
 8854,'34003041301 ',  69.0000,1,  23,   1,   1,1.00132203, -62.959844, 1.10000, 0.90000, 1.10000, 0.90000
 8855,'34003041302 ',  69.0000,1,  23,   1,   1,1.00116169, -62.971414, 1.10000, 0.90000, 1.10000, 0.90000
 8856,'34003042100 ', 138.0000,1,  23,   1,   1,0.99036717, -64.024732, 1.10000, 0.90000, 1.10000, 0.90000
 8857,'34003042301 ',  69.0000,1,  23,   1,   1,0.98217529, -65.172238, 1.10000, 0.90000, 1.10000, 0.90000
 8858,'34003042302 ', 138.0000,1,  23,   1,   1,0.98825949, -64.036985, 1.10000, 0.90000, 1.10000, 0.90000
 8859,'34003042400 ',  69.0000,1,  23,   1,   1,0.98818594, -64.242184, 1.10000, 0.90000, 1.10000, 0.90000
 8860,'34003042500 ',  69.0000,1,  23,   1,   1,0.98815918, -64.413745, 1.10000, 0.90000, 1.10000, 0.90000
 8861,'34003043001 ',  69.0000,1,  23,   1,   1,0.97806597, -65.605531, 1.10000, 0.90000, 1.10000, 0.90000
 8862,'34003043002 ',  69.0000,1,  23,   1,   1,0.98000908, -65.457261, 1.10000, 0.90000, 1.10000, 0.90000
 8863,'34003044100 ', 138.0000,1,  23,   1,   1,0.98322624, -64.098757, 1.10000, 0.90000, 1.10000, 0.90000
 8864,'34003044201 ', 138.0000,1,  23,   1,   1,0.98329782, -64.055365, 1.10000, 0.90000, 1.10000, 0.90000
 8865,'34003044202 ', 138.0000,1,  23,   1,   1,0.98264033, -64.114706, 1.10000, 0.90000, 1.10000, 0.90000
 8866,'34003045100 ',  69.0000,1,  23,   1,   1,0.99513912, -64.031958, 1.10000, 0.90000, 1.10000, 0.90000
 8867,'34003045200 ', 138.0000,1,  23,   1,   1,0.99966234, -63.293273, 1.10000, 0.90000, 1.10000, 0.90000
 8868,'34003046100 ',  69.0000,1,  23,   1,   1,0.99705517, -63.578966, 1.10000, 0.90000, 1.10000, 0.90000
 8869,'34003046200 ', 138.0000,1,  23,   1,   1,0.99751973, -63.408464, 1.10000, 0.90000, 1.10000, 0.90000
 8870,'34003046300 ', 138.0000,1,  23,   1,   1,0.99897569, -63.304297, 1.10000, 0.90000, 1.10000, 0.90000
 8871,'34003047100 ',  69.0000,1,  23,   1,   1,0.98181558, -64.767522, 1.10000, 0.90000, 1.10000, 0.90000
 8872,'34003047200 ',  69.0000,1,  23,   1,   1,0.98254436, -64.578653, 1.10000, 0.90000, 1.10000, 0.90000
 8873,'34003047300 ',  69.0000,1,  23,   1,   1,0.98257798, -64.580081, 1.10000, 0.90000, 1.10000, 0.90000
 8874,'34003047400 ', 138.0000,1,  23,   1,   1,0.98778021, -63.732236, 1.10000, 0.90000, 1.10000, 0.90000
 8875,'34003047500 ',  69.0000,1,  23,   1,   1,0.98700917, -64.298615, 1.10000, 0.90000, 1.10000, 0.90000
 8876,'34003048100 ', 138.0000,1,  23,   1,   1,0.99214101, -63.908653, 1.10000, 0.90000, 1.10000, 0.90000
 8877,'34003048200 ', 138.0000,1,  23,   1,   1,0.99156398, -63.948261, 1.10000, 0.90000, 1.10000, 0.90000
 8878,'34003049001 ',  69.0000,1,  23,   1,   1,0.97909027, -65.482396, 1.10000, 0.90000, 1.10000, 0.90000
 8879,'34003049002 ',  69.0000,1,  23,   1,   1,0.98374981, -65.012117, 1.10000, 0.90000, 1.10000, 0.90000
 8880,'34003050000 ', 138.0000,1,  23,   1,   1,0.99399567, -63.643484, 1.10000, 0.90000, 1.10000, 0.90000
 8881,'34003051100 ', 138.0000,1,  23,   1,   1,0.98836553, -62.801534, 1.10000, 0.90000, 1.10000, 0.90000
 8882,'34003051200 ',  69.0000,1,  23,   1,   1,0.98680294, -63.010162, 1.10000, 0.90000, 1.10000, 0.90000
 8883,'34003051300 ', 138.0000,1,  23,   1,   1,0.98886508, -62.753142, 1.10000, 0.90000, 1.10000, 0.90000
 8884,'34003051400 ', 138.0000,1,  23,   1,   1,0.99052376, -62.492351, 1.10000, 0.90000, 1.10000, 0.90000
 8885,'34003052100 ',  69.0000,1,  23,   1,   1,0.98840463, -64.352642, 1.10000, 0.90000, 1.10000, 0.90000
 8886,'34003052200 ', 138.0000,1,  23,   1,   1,0.99422115, -63.604689, 1.10000, 0.90000, 1.10000, 0.90000
 8887,'34003053100 ',  69.0000,1,  23,   1,   1,0.97937924, -64.917963, 1.10000, 0.90000, 1.10000, 0.90000
 8888,'34003053200 ',  69.0000,1,  23,   1,   1,0.97951156, -64.809944, 1.10000, 0.90000, 1.10000, 0.90000
 8889,'34003054100 ',  69.0000,1,  23,   1,   1,0.99068260, -64.458039, 1.10000, 0.90000, 1.10000, 0.90000
 8890,'34003054200 ',  69.0000,1,  23,   1,   1,0.99086183, -64.410856, 1.10000, 0.90000, 1.10000, 0.90000
 8891,'34003054300 ', 138.0000,1,  23,   1,   1,0.99372077, -63.764686, 1.10000, 0.90000, 1.10000, 0.90000
 8892,'34003054400 ', 138.0000,1,  23,   1,   1,0.99465352, -63.643887, 1.10000, 0.90000, 1.10000, 0.90000
 8893,'34003054500 ', 138.0000,1,  23,   1,   1,0.99478173, -63.618431, 1.10000, 0.90000, 1.10000, 0.90000
 8894,'34003054600 ', 138.0000,1,  23,   1,   1,0.99591023, -63.534522, 1.10000, 0.90000, 1.10000, 0.90000
 8895,'34003055100 ',  69.0000,1,  23,   1,   1,0.98717147, -64.870562, 1.10000, 0.90000, 1.10000, 0.90000
 8896,'34003055200 ',  69.0000,1,  23,   1,   1,0.98804712, -64.608528, 1.10000, 0.90000, 1.10000, 0.90000
 8897,'34003056100 ',  69.0000,1,  23,   1,   1,0.98014688, -64.896933, 1.10000, 0.90000, 1.10000, 0.90000
 8898,'34003056200 ',  69.0000,1,  23,   1,   1,0.98248279, -64.611643, 1.10000, 0.90000, 1.10000, 0.90000
 8899,'34003057101 ',  69.0000,1,  23,   1,   1,0.98789948, -63.780409, 1.10000, 0.90000, 1.10000, 0.90000
 8900,'34003057102 ', 138.0000,1,  23,   1,   1,0.98816800, -62.844386, 1.10000, 0.90000, 1.10000, 0.90000
 8901,'34003057200 ',  69.0000,1,  23,   1,   1,0.98867738, -63.697463, 1.10000, 0.90000, 1.10000, 0.90000
 8902,'34003058100 ',  69.0000,1,  23,   1,   1,0.98572689, -64.536326, 1.10000, 0.90000, 1.10000, 0.90000
 8903,'34003058200 ', 138.0000,1,  23,   1,   1,0.98781437, -64.170440, 1.10000, 0.90000, 1.10000, 0.90000
 8904,'34003059100 ', 138.0000,1,  23,   1,   1,0.98819572, -64.178582, 1.10000, 0.90000, 1.10000, 0.90000
 8905,'34003059200 ',  69.0000,1,  23,   1,   1,0.98628831, -64.533799, 1.10000, 0.90000, 1.10000, 0.90000
 8906,'34003060000 ',  69.0000,1,  23,   1,   1,0.99338460, -64.070624, 1.10000, 0.90000, 1.10000, 0.90000
 8907,'34003061100 ',  69.0000,1,  23,   1,   1,0.97853780, -65.027144, 1.10000, 0.90000, 1.10000, 0.90000
 8908,'34003061200 ',  69.0000,1,  23,   1,   1,0.97945601, -65.001968, 1.10000, 0.90000, 1.10000, 0.90000
 8909,'34003061300 ', 138.0000,1,  23,   1,   1,0.98790562, -63.712660, 1.10000, 0.90000, 1.10000, 0.90000
 8910,'34003061400 ', 138.0000,1,  23,   1,   1,0.98762423, -63.749495, 1.10000, 0.90000, 1.10000, 0.90000
 8911,'34005700102 ', 138.0000,1,  23,   1,   1,0.98167861, -62.071885, 1.10000, 0.90000, 1.10000, 0.90000
 8912,'34005700103 ',  69.0000,1,  23,   1,   1,0.97332525, -62.644439, 1.10000, 0.90000, 1.10000, 0.90000
 8913,'34005700104 ',  69.0000,1,  23,   1,   1,0.97369260, -62.642124, 1.10000, 0.90000, 1.10000, 0.90000
 8914,'34005700200 ',  69.0000,1,  23,   1,   1,0.97532785, -62.599333, 1.10000, 0.90000, 1.10000, 0.90000
 8915,'34005700303 ', 138.0000,1,  23,   1,   1,0.97871673, -62.671972, 1.10000, 0.90000, 1.10000, 0.90000
 8916,'34005700304 ',  69.0000,1,  23,   1,   1,0.97440714, -62.630635, 1.10000, 0.90000, 1.10000, 0.90000
 8917,'34005700305 ',  69.0000,1,  23,   1,   1,0.97242141, -62.697564, 1.10000, 0.90000, 1.10000, 0.90000
 8918,'34005700306 ',  69.0000,1,  23,   1,   1,0.97701383, -62.484039, 1.10000, 0.90000, 1.10000, 0.90000
 8919,'34005700307 ',  69.0000,1,  23,   1,   1,0.97662461, -62.484326, 1.10000, 0.90000, 1.10000, 0.90000
 8920,'34005700401 ',  69.0000,1,  23,   1,   1,0.96896136, -62.748046, 1.10000, 0.90000, 1.10000, 0.90000
 8921,'34005700402 ',  69.0000,1,  23,   1,   1,0.97035819, -62.707188, 1.10000, 0.90000, 1.10000, 0.90000
 8922,'34005700403 ',  69.0000,1,  23,   1,   1,0.96774006, -62.755703, 1.10000, 0.90000, 1.10000, 0.90000
 8923,'34005700405 ',  69.0000,1,  23,   1,   1,0.96713418, -62.748627, 1.10000, 0.90000, 1.10000, 0.90000
 8924,'34005700407 ',  69.0000,1,  23,   1,   1,0.96649897, -62.730985, 1.10000, 0.90000, 1.10000, 0.90000
 8925,'34005700408 ',  69.0000,1,  23,   1,   1,0.96585369, -62.529788, 1.10000, 0.90000, 1.10000, 0.90000
 8926,'34005700501 ',  69.0000,1,  23,   1,   1,0.96579248, -62.772444, 1.10000, 0.90000, 1.10000, 0.90000
 8927,'34005700502 ',  69.0000,1,  23,   1,   1,0.97079122, -62.757151, 1.10000, 0.90000, 1.10000, 0.90000
 8928,'34005700503 ',  69.0000,1,  23,   1,   1,0.97150743, -62.742521, 1.10000, 0.90000, 1.10000, 0.90000
 8929,'34005700504 ',  69.0000,1,  23,   1,   1,0.97277766, -62.681807, 1.10000, 0.90000, 1.10000, 0.90000
 8930,'34005700505 ',  69.0000,1,  23,   1,   1,0.97638702, -62.474538, 1.10000, 0.90000, 1.10000, 0.90000
 8931,'34005700602 ', 138.0000,1,  23,   1,   1,0.99332839, -61.127727, 1.10000, 0.90000, 1.10000, 0.90000
 8932,'34005700603 ',  69.0000,1,  23,   1,   1,0.97903836, -62.370637, 1.10000, 0.90000, 1.10000, 0.90000
 8933,'34005700605 ',  69.0000,1,  23,   1,   1,0.97809541, -62.409740, 1.10000, 0.90000, 1.10000, 0.90000
 8934,'34005700701 ',  69.0000,1,  23,   1,   1,0.97939414, -62.350980, 1.10000, 0.90000, 1.10000, 0.90000
 8935,'34005700702 ',  69.0000,1,  23,   1,   1,0.97995102, -62.316187, 1.10000, 0.90000, 1.10000, 0.90000
 8936,'34005700703 ',  69.0000,1,  23,   1,   1,0.98042649, -62.287767, 1.10000, 0.90000, 1.10000, 0.90000
 8937,'34005700800 ', 138.0000,1,  23,   1,   1,0.99766928, -60.851262, 1.10000, 0.90000, 1.10000, 0.90000
 8938,'34005700900 ',  69.0000,1,  23,   1,   1,0.98753124, -62.493560, 1.10000, 0.90000, 1.10000, 0.90000
 8939,'34005701001 ', 138.0000,1,  23,   1,   1,0.99957782, -60.743277, 1.10000, 0.90000, 1.10000, 0.90000
 8940,'34005701002 ',  69.0000,1,  23,   1,   1,0.99260277, -61.901041, 1.10000, 0.90000, 1.10000, 0.90000
 8941,'34005701102 ',  69.0000,1,  23,   1,   1,0.98429179, -61.689237, 1.10000, 0.90000, 1.10000, 0.90000
 8942,'34005701103 ', 138.0000,1,  23,   1,   1,1.00505412, -60.257957, 1.10000, 0.90000, 1.10000, 0.90000
 8943,'34005701104 ', 230.0000,1,  23,   1,   1,1.00973952, -59.643056, 1.10000, 0.90000, 1.10000, 0.90000
 8944,'34005701105 ',  69.0000,1,  23,   1,   1,0.98625827, -61.633373, 1.10000, 0.90000, 1.10000, 0.90000
 8945,'34005701201 ',  69.0000,1,  23,   1,   1,0.99943942, -60.717062, 1.10000, 0.90000, 1.10000, 0.90000
 8946,'34005701203 ', 138.0000,1,  23,   1,   1,1.00544536, -60.299307, 1.10000, 0.90000, 1.10000, 0.90000
 8947,'34005701204 ', 138.0000,1,  23,   1,   1,1.00572979, -60.319183, 1.10000, 0.90000, 1.10000, 0.90000
 8948,'34005701205 ',  69.0000,1,  23,   1,   1,0.99676698, -61.122680, 1.10000, 0.90000, 1.10000, 0.90000
 8949,'34005701301 ',  69.0000,1,  23,   1,   1,1.00129819, -60.531035, 1.10000, 0.90000, 1.10000, 0.90000
 8950,'34005701302 ', 138.0000,1,  23,   1,   1,1.00567448, -60.029167, 1.10000, 0.90000, 1.10000, 0.90000
 8951,'34005701303 ', 138.0000,1,  23,   1,   1,1.00316548, -60.335576, 1.10000, 0.90000, 1.10000, 0.90000
 8952,'34005701401 ',  69.0000,1,  23,   1,   1,0.98665524, -61.080688, 1.10000, 0.90000, 1.10000, 0.90000
 8953,'34005701402 ', 138.0000,1,  23,   1,   1,1.00084305, -60.430748, 1.10000, 0.90000, 1.10000, 0.90000
 8954,'34005701502 ', 138.0000,1,  23,   1,   1,1.00532031, -59.819282, 1.10000, 0.90000, 1.10000, 0.90000
 8955,'34005701700 ', 138.0000,1,  23,   1,   1,1.00531733, -59.894509, 1.10000, 0.90000, 1.10000, 0.90000
 8956,'34005702101 ',  69.0000,1,  23,   1,   1,0.97980249, -61.018540, 1.10000, 0.90000, 1.10000, 0.90000
 8957,'34005702203 ',  69.0000,1,  23,   1,   1,0.96914738, -61.645073, 1.10000, 0.90000, 1.10000, 0.90000
 8958,'34005702204 ',  69.0000,1,  23,   1,   1,0.97175705, -61.671820, 1.10000, 0.90000, 1.10000, 0.90000
 8959,'34005702206 ',  69.0000,1,  23,   1,   1,0.97615623, -60.907829, 1.10000, 0.90000, 1.10000, 0.90000
 8960,'34005702207 ',  69.0000,1,  23,   1,   1,0.97222197, -61.420094, 1.10000, 0.90000, 1.10000, 0.90000
 8961,'34005702208 ',  69.0000,1,  23,   1,   1,0.97545320, -61.011320, 1.10000, 0.90000, 1.10000, 0.90000
 8962,'34005702209 ',  69.0000,1,  23,   1,   1,0.97488481, -61.116089, 1.10000, 0.90000, 1.10000, 0.90000
 8963,'34005702210 ',  69.0000,1,  23,   1,   1,0.97414201, -61.277711, 1.10000, 0.90000, 1.10000, 0.90000
 8964,'34005702300 ',  69.0000,1,  23,   1,   1,0.97097421, -61.670850, 1.10000, 0.90000, 1.10000, 0.90000
 8965,'34005702400 ',  69.0000,1,  23,   1,   1,0.98400110, -61.343117, 1.10000, 0.90000, 1.10000, 0.90000
 8966,'34005702500 ',  69.0000,1,  23,   1,   1,0.96583223, -62.484913, 1.10000, 0.90000, 1.10000, 0.90000
 8967,'34005702601 ',  69.0000,1,  23,   1,   1,0.96719283, -62.410416, 1.10000, 0.90000, 1.10000, 0.90000
 8968,'34005702603 ',  69.0000,1,  23,   1,   1,0.96775866, -62.395008, 1.10000, 0.90000, 1.10000, 0.90000
 8969,'34005702700 ',  69.0000,1,  23,   1,   1,0.98672122, -61.731694, 1.10000, 0.90000, 1.10000, 0.90000
 8970,'34005702801 ',  69.0000,1,  23,   1,   1,0.98583180, -61.684347, 1.10000, 0.90000, 1.10000, 0.90000
 8971,'34005702802 ',  69.0000,1,  23,   1,   1,0.98567784, -61.716073, 1.10000, 0.90000, 1.10000, 0.90000
 8972,'34005702803 ',  69.0000,1,  23,   1,   1,0.98176199, -61.852253, 1.10000, 0.90000, 1.10000, 0.90000
 8973,'34005702804 ',  69.0000,1,  23,   1,   1,0.98075843, -61.911799, 1.10000, 0.90000, 1.10000, 0.90000
 8974,'34005702805 ',  69.0000,1,  23,   1,   1,0.98273993, -61.845819, 1.10000, 0.90000, 1.10000, 0.90000
 8975,'34005702806 ',  69.0000,1,  23,   1,   1,0.98573691, -61.742567, 1.10000, 0.90000, 1.10000, 0.90000
 8976,'34005702807 ', 138.0000,1,  23,   1,   1,0.99843925, -60.833018, 1.10000, 0.90000, 1.10000, 0.90000
 8977,'34005702808 ', 138.0000,1,  23,   1,   1,0.99608535, -60.968283, 1.10000, 0.90000, 1.10000, 0.90000
 8978,'34005702809 ',  69.0000,1,  23,   1,   1,0.98466593, -61.827221, 1.10000, 0.90000, 1.10000, 0.90000
 8979,'34005702810 ', 138.0000,1,  23,   1,   1,0.99472994, -61.046189, 1.10000, 0.90000, 1.10000, 0.90000
 8980,'34005702811 ',  69.0000,1,  23,   1,   1,0.97832400, -61.979145, 1.10000, 0.90000, 1.10000, 0.90000
 8981,'34005702905 ',  69.0000,1,  23,   1,   1,0.96447718, -62.529043, 1.10000, 0.90000, 1.10000, 0.90000
 8982,'34005702906 ',  69.0000,1,  23,   1,   1,0.96545935, -62.502433, 1.10000, 0.90000, 1.10000, 0.90000
 8983,'34005702907 ',  69.0000,1,  23,   1,   1,0.96343082, -62.534862, 1.10000, 0.90000, 1.10000, 0.90000
 8984,'34005702908 ',  69.0000,1,  23,   1,   1,0.96387434, -62.573337, 1.10000, 0.90000, 1.10000, 0.90000
 8985,'34005702909 ',  69.0000,1,  23,   1,   1,0.96436602, -62.753169, 1.10000, 0.90000, 1.10000, 0.90000
 8986,'34005702910 ',  69.0000,1,  23,   1,   1,0.96480662, -62.609926, 1.10000, 0.90000, 1.10000, 0.90000
 8987,'34005702913 ',  69.0000,1,  23,   1,   1,0.96945518, -62.410150, 1.10000, 0.90000, 1.10000, 0.90000
 8988,'34005702914 ',  69.0000,1,  23,   1,   1,0.97273791, -62.247872, 1.10000, 0.90000, 1.10000, 0.90000
 8989,'34005702915 ',  69.0000,1,  23,   1,   1,0.96635169, -62.558686, 1.10000, 0.90000, 1.10000, 0.90000
 8990,'34005702917 ',  69.0000,1,  23,   1,   1,0.96599579, -62.571185, 1.10000, 0.90000, 1.10000, 0.90000
 8991,'34005702918 ',  69.0000,1,  23,   1,   1,0.96592933, -62.562825, 1.10000, 0.90000, 1.10000, 0.90000
 8992,'34005703000 ',  69.0000,1,  23,   1,   1,0.96532404, -62.582599, 1.10000, 0.90000, 1.10000, 0.90000
 8993,'34005703102 ',  69.0000,1,  23,   1,   1,0.96273917, -62.594367, 1.10000, 0.90000, 1.10000, 0.90000
 8994,'34005703103 ',  69.0000,1,  23,   1,   1,0.96341246, -62.541536, 1.10000, 0.90000, 1.10000, 0.90000
 8995,'34005703104 ',  69.0000,1,  23,   1,   1,0.96503353, -62.520540, 1.10000, 0.90000, 1.10000, 0.90000
 8996,'34005703201 ',  69.0000,1,  23,   1,   1,0.96604919, -61.803199, 1.10000, 0.90000, 1.10000, 0.90000
 8997,'34005703202 ', 138.0000,1,  23,   1,   1,0.96221709, -61.482242, 1.10000, 0.90000, 1.10000, 0.90000
 8998,'34005703203 ',  69.0000,1,  23,   1,   1,0.96464783, -61.812017, 1.10000, 0.90000, 1.10000, 0.90000
 8999,'34005703600 ',  69.0000,1,  23,   1,   1,0.96217895, -58.200247, 1.10000, 0.90000, 1.10000, 0.90000
 9000,'34005703700 ',  69.0000,1,  23,   1,   1,0.95150894, -62.013821, 1.10000, 0.90000, 1.10000, 0.90000
 9001,'34005703801 ', 138.0000,1,  23,   1,   1,0.96214116, -61.360418, 1.10000, 0.90000, 1.10000, 0.90000
 9002,'34005703802 ',  69.0000,1,  23,   1,   1,0.96118212, -62.612809, 1.10000, 0.90000, 1.10000, 0.90000
 9003,'34005703803 ',  69.0000,1,  23,   1,   1,0.95807844, -62.116971, 1.10000, 0.90000, 1.10000, 0.90000
 9004,'34005703804 ', 138.0000,1,  23,   1,   1,0.96390080, -60.961139, 1.10000, 0.90000, 1.10000, 0.90000
 9005,'34005703900 ', 138.0000,1,  23,   1,   1,0.96261644, -61.236983, 1.10000, 0.90000, 1.10000, 0.90000
 9006,'34005704004 ',  69.0000,1,  23,   1,   1,0.96129775, -62.431228, 1.10000, 0.90000, 1.10000, 0.90000
 9007,'34005704005 ',  69.0000,1,  23,   1,   1,0.96184081, -62.390363, 1.10000, 0.90000, 1.10000, 0.90000
 9008,'34005704006 ',  69.0000,1,  23,   1,   1,0.95980847, -62.138698, 1.10000, 0.90000, 1.10000, 0.90000
 9009,'34005704007 ',  69.0000,1,  23,   1,   1,0.95957583, -62.221275, 1.10000, 0.90000, 1.10000, 0.90000
 9010,'34005704008 ',  69.0000,1,  23,   1,   1,0.95782429, -62.101104, 1.10000, 0.90000, 1.10000, 0.90000
 9011,'34005704009 ',  69.0000,1,  23,   1,   1,0.95830530, -62.206009, 1.10000, 0.90000, 1.10000, 0.90000
 9012,'34005704011 ',  69.0000,1,  23,   1,   1,0.95984143, -61.425032, 1.10000, 0.90000, 1.10000, 0.90000
 9013,'34005704012 ',  69.0000,1,  23,   1,   1,0.95498061, -62.124648, 1.10000, 0.90000, 1.10000, 0.90000
 9014,'34005704013 ',  69.0000,1,  23,   1,   1,0.95969552, -62.457121, 1.10000, 0.90000, 1.10000, 0.90000
 9015,'34005704014 ',  69.0000,1,  23,   1,   1,0.95860690, -62.510943, 1.10000, 0.90000, 1.10000, 0.90000
 9016,'34005704200 ', 138.0000,1,  23,   1,   1,1.00368309, -60.005958, 1.10000, 0.90000, 1.10000, 0.90000
 9017,'34005704302 ', 138.0000,1,  23,   1,   1,0.99985063, -60.082203, 1.10000, 0.90000, 1.10000, 0.90000
 9018,'34005704500 ',  69.0000,1,  23,   1,   1,0.98040026, -61.092497, 1.10000, 0.90000, 1.10000, 0.90000
 9019,'34005704600 ', 138.0000,1,  23,   1,   1,0.98986155, -61.100987, 1.10000, 0.90000, 1.10000, 0.90000
 9020,'34005704700 ',  69.0000,1,  23,   1,   1,0.97207409, -57.383787, 1.10000, 0.90000, 1.10000, 0.90000
 9021,'34005704801 ',  69.0000,1,  23,   1,   1,0.97780675, -60.966002, 1.10000, 0.90000, 1.10000, 0.90000
 9022,'34005704802 ', 138.0000,1,  23,   1,   1,0.98697084, -60.727588, 1.10000, 0.90000, 1.10000, 0.90000
 9023,'34005981802 ',  69.0000,1,  23,   1,   1,0.99631095, -60.404383, 1.10000, 0.90000, 1.10000, 0.90000
 9024,'34005982111 ', 138.0000,1,  23,   1,   1,0.98597234, -60.745920, 1.10000, 0.90000, 1.10000, 0.90000
 9025,'34007600200 ',  69.0000,1,  23,   1,   1,0.98168600, -61.547395, 1.10000, 0.90000, 1.10000, 0.90000
 9026,'34007600400 ',  69.0000,1,  23,   1,   1,0.98375261, -61.122598, 1.10000, 0.90000, 1.10000, 0.90000
 9027,'34007600700 ',  69.0000,1,  23,   1,   1,0.98051542, -61.434089, 1.10000, 0.90000, 1.10000, 0.90000
 9028,'34007600800 ',  69.0000,1,  23,   1,   1,0.98092973, -61.431698, 1.10000, 0.90000, 1.10000, 0.90000
 9029,'34007600900 ', 138.0000,1,  23,   1,   1,0.98901075, -61.378020, 1.10000, 0.90000, 1.10000, 0.90000
 9030,'34007601000 ', 138.0000,1,  23,   1,   1,0.98735875, -61.481866, 1.10000, 0.90000, 1.10000, 0.90000
 9031,'34007601101 ',  69.0000,1,  23,   1,   1,0.97980797, -61.682557, 1.10000, 0.90000, 1.10000, 0.90000
 9032,'34007601102 ', 138.0000,1,  23,   1,   1,0.98594886, -61.569750, 1.10000, 0.90000, 1.10000, 0.90000
 9033,'34007601200 ', 138.0000,1,  23,   1,   1,0.98520100, -61.575597, 1.10000, 0.90000, 1.10000, 0.90000
 9034,'34007601300 ',  69.0000,1,  23,   1,   1,0.98058081, -61.681061, 1.10000, 0.90000, 1.10000, 0.90000
 9035,'34007601400 ',  69.0000,1,  23,   1,   1,0.98324859, -61.053852, 1.10000, 0.90000, 1.10000, 0.90000
 9036,'34007601500 ', 138.0000,1,  23,   1,   1,0.99088776, -60.716243, 1.10000, 0.90000, 1.10000, 0.90000
 9037,'34007601600 ',  69.0000,1,  23,   1,   1,0.98438311, -61.119360, 1.10000, 0.90000, 1.10000, 0.90000
 9038,'34007601700 ',  69.0000,1,  23,   1,   1,0.98533684, -61.034891, 1.10000, 0.90000, 1.10000, 0.90000
 9039,'34007601800 ', 138.0000,1,  23,   1,   1,0.99365735, -60.474515, 1.10000, 0.90000, 1.10000, 0.90000
 9040,'34007601900 ', 138.0000,1,  23,   1,   1,0.99737263, -59.680424, 1.10000, 0.90000, 1.10000, 0.90000
 9041,'34007602000 ', 138.0000,1,  23,   1,   1,0.99030429, -60.291371, 1.10000, 0.90000, 1.10000, 0.90000
 9042,'34007602503 ',  69.0000,1,  23,   1,   1,0.97930729, -61.766610, 1.10000, 0.90000, 1.10000, 0.90000
 9043,'34007602601 ', 138.0000,1,  23,   1,   1,0.98412526, -61.577372, 1.10000, 0.90000, 1.10000, 0.90000
 9044,'34007602602 ', 138.0000,1,  23,   1,   1,0.98458743, -61.577475, 1.10000, 0.90000, 1.10000, 0.90000
 9045,'34007602901 ', 138.0000,1,  23,   1,   1,0.98137420, -61.900761, 1.10000, 0.90000, 1.10000, 0.90000
 9046,'34007602902 ', 138.0000,1,  23,   1,   1,0.98197573, -61.871016, 1.10000, 0.90000, 1.10000, 0.90000
 9047,'34007603001 ',  69.0000,1,  23,   1,   1,0.98020935, -62.059468, 1.10000, 0.90000, 1.10000, 0.90000
 9048,'34007603002 ', 138.0000,1,  23,   1,   1,0.98532510, -61.653304, 1.10000, 0.90000, 1.10000, 0.90000
 9049,'34007603100 ', 138.0000,1,  23,   1,   1,0.98300803, -61.815329, 1.10000, 0.90000, 1.10000, 0.90000
 9050,'34007603200 ', 138.0000,1,  23,   1,   1,0.98353326, -61.566840, 1.10000, 0.90000, 1.10000, 0.90000
 9051,'34007603301 ', 138.0000,1,  23,   1,   1,0.98242861, -61.617165, 1.10000, 0.90000, 1.10000, 0.90000
 9052,'34007603302 ',  69.0000,1,  23,   1,   1,0.96683782, -62.522404, 1.10000, 0.90000, 1.10000, 0.90000
 9053,'34007603303 ',  69.0000,1,  23,   1,   1,0.96812391, -62.479859, 1.10000, 0.90000, 1.10000, 0.90000
 9054,'34007603400 ', 138.0000,1,  23,   1,   1,0.97841573, -61.095789, 1.10000, 0.90000, 1.10000, 0.90000
 9055,'34007603501 ', 138.0000,1,  23,   1,   1,0.97890115, -61.683274, 1.10000, 0.90000, 1.10000, 0.90000
 9056,'34007603503 ', 138.0000,1,  23,   1,   1,0.96895659, -60.972655, 1.10000, 0.90000, 1.10000, 0.90000
 9057,'34007603504 ',  69.0000,1,  23,   1,   1,0.96430826, -61.352447, 1.10000, 0.90000, 1.10000, 0.90000
 9058,'34007603505 ', 138.0000,1,  23,   1,   1,0.96996480, -60.884498, 1.10000, 0.90000, 1.10000, 0.90000
 9059,'34007603506 ',  69.0000,1,  23,   1,   1,0.96105850, -62.021861, 1.10000, 0.90000, 1.10000, 0.90000
 9060,'34007603507 ', 138.0000,1,  23,   1,   1,0.96805012, -61.057677, 1.10000, 0.90000, 1.10000, 0.90000
 9061,'34007603601 ', 138.0000,1,  23,   1,   1,0.98115516, -60.894470, 1.10000, 0.90000, 1.10000, 0.90000
 9062,'34007603602 ', 138.0000,1,  23,   1,   1,0.98007488, -60.972423, 1.10000, 0.90000, 1.10000, 0.90000
 9063,'34007603603 ', 138.0000,1,  23,   1,   1,0.97934419, -61.025165, 1.10000, 0.90000, 1.10000, 0.90000
 9064,'34007603700 ',  69.0000,1,  23,   1,   1,0.97276306, -61.510136, 1.10000, 0.90000, 1.10000, 0.90000
 9065,'34007603800 ', 138.0000,1,  23,   1,   1,0.98518366, -61.349831, 1.10000, 0.90000, 1.10000, 0.90000
 9066,'34007603901 ', 138.0000,1,  23,   1,   1,0.98454952, -60.669415, 1.10000, 0.90000, 1.10000, 0.90000
 9067,'34007603902 ',  69.0000,1,  23,   1,   1,0.97904503, -61.143970, 1.10000, 0.90000, 1.10000, 0.90000
 9068,'34007604100 ',  69.0000,1,  23,   1,   1,0.98415333, -61.027057, 1.10000, 0.90000, 1.10000, 0.90000
 9069,'34007604200 ',  69.0000,1,  23,   1,   1,0.97958720, -61.663549, 1.10000, 0.90000, 1.10000, 0.90000
 9070,'34007604300 ', 138.0000,1,  23,   1,   1,0.98619610, -61.215249, 1.10000, 0.90000, 1.10000, 0.90000
 9071,'34007604400 ', 138.0000,1,  23,   1,   1,0.98705077, -61.106943, 1.10000, 0.90000, 1.10000, 0.90000
 9072,'34007604600 ',  69.0000,1,  23,   1,   1,0.98105580, -61.105475, 1.10000, 0.90000, 1.10000, 0.90000
 9073,'34007604700 ',  69.0000,1,  23,   1,   1,0.98730201, -60.357692, 1.10000, 0.90000, 1.10000, 0.90000
 9074,'34007605100 ', 138.0000,1,  23,   1,   1,0.99189705, -60.113683, 1.10000, 0.90000, 1.10000, 0.90000
 9075,'34007605200 ', 138.0000,1,  23,   1,   1,0.99094141, -60.145840, 1.10000, 0.90000, 1.10000, 0.90000
 9076,'34007605300 ',  69.0000,1,  23,   1,   1,0.98725134, -60.120329, 1.10000, 0.90000, 1.10000, 0.90000
 9077,'34007605400 ',  69.0000,1,  23,   1,   1,0.98795122, -60.351394, 1.10000, 0.90000, 1.10000, 0.90000
 9078,'34007605602 ',  69.0000,1,  23,   1,   1,0.98009670, -61.082027, 1.10000, 0.90000, 1.10000, 0.90000
 9079,'34007605700 ',  69.0000,1,  23,   1,   1,0.97717470, -61.181180, 1.10000, 0.90000, 1.10000, 0.90000
 9080,'34007605800 ',  69.0000,1,  23,   1,   1,0.97845393, -61.136934, 1.10000, 0.90000, 1.10000, 0.90000
 9081,'34007605900 ',  69.0000,1,  23,   1,   1,0.97701257, -61.160533, 1.10000, 0.90000, 1.10000, 0.90000
 9082,'34007606000 ',  69.0000,1,  23,   1,   1,0.97538495, -61.214423, 1.10000, 0.90000, 1.10000, 0.90000
 9083,'34007606100 ', 138.0000,1,  23,   1,   1,0.98346299, -60.738857, 1.10000, 0.90000, 1.10000, 0.90000
 9084,'34007606200 ',  69.0000,1,  23,   1,   1,0.97352183, -61.509651, 1.10000, 0.90000, 1.10000, 0.90000
 9085,'34007606300 ', 138.0000,1,  23,   1,   1,0.98209107, -60.829863, 1.10000, 0.90000, 1.10000, 0.90000
 9086,'34007606400 ',  69.0000,1,  23,   1,   1,0.97617078, -61.250138, 1.10000, 0.90000, 1.10000, 0.90000
 9087,'34007606500 ', 138.0000,1,  23,   1,   1,0.97123057, -60.780255, 1.10000, 0.90000, 1.10000, 0.90000
 9088,'34007606600 ',  69.0000,1,  23,   1,   1,0.97237003, -61.282745, 1.10000, 0.90000, 1.10000, 0.90000
 9089,'34007606700 ',  69.0000,1,  23,   1,   1,0.97204274, -61.202477, 1.10000, 0.90000, 1.10000, 0.90000
 9090,'34007606800 ',  69.0000,1,  23,   1,   1,0.97755140, -61.143683, 1.10000, 0.90000, 1.10000, 0.90000
 9091,'34007607000 ', 138.0000,1,  23,   1,   1,0.99030685, -60.132596, 1.10000, 0.90000, 1.10000, 0.90000
 9092,'34007607100 ',  69.0000,1,  23,   1,   1,0.97741592, -61.114429, 1.10000, 0.90000, 1.10000, 0.90000
 9093,'34007607200 ',  69.0000,1,  23,   1,   1,0.97317606, -61.188052, 1.10000, 0.90000, 1.10000, 0.90000
 9094,'34007607300 ',  69.0000,1,  23,   1,   1,0.96782458, -61.345911, 1.10000, 0.90000, 1.10000, 0.90000
 9095,'34007607401 ', 138.0000,1,  23,   1,   1,0.97239971, -60.495566, 1.10000, 0.90000, 1.10000, 0.90000
 9096,'34007607402 ',  69.0000,1,  23,   1,   1,0.96711642, -61.390696, 1.10000, 0.90000, 1.10000, 0.90000
 9097,'34007607502 ',  69.0000,1,  23,   1,   1,0.96410400, -61.642437, 1.10000, 0.90000, 1.10000, 0.90000
 9098,'34007607503 ',  69.0000,1,  23,   1,   1,0.96084124, -61.992060, 1.10000, 0.90000, 1.10000, 0.90000
 9099,'34007607504 ',  69.0000,1,  23,   1,   1,0.96048343, -61.677906, 1.10000, 0.90000, 1.10000, 0.90000
 9100,'34007607505 ',  69.0000,1,  23,   1,   1,0.96054864, -61.595425, 1.10000, 0.90000, 1.10000, 0.90000
 9101,'34007607506 ',  69.0000,1,  23,   1,   1,0.96526742, -61.539916, 1.10000, 0.90000, 1.10000, 0.90000
 9102,'34007607507 ',  69.0000,1,  23,   1,   1,0.96638095, -61.451472, 1.10000, 0.90000, 1.10000, 0.90000
 9103,'34007607600 ',  69.0000,1,  23,   1,   1,0.96103173, -61.485021, 1.10000, 0.90000, 1.10000, 0.90000
 9104,'34007607701 ',  69.0000,1,  23,   1,   1,0.96150219, -61.273914, 1.10000, 0.90000, 1.10000, 0.90000
 9105,'34007607702 ', 138.0000,1,  23,   1,   1,0.97033513, -60.551225, 1.10000, 0.90000, 1.10000, 0.90000
 9106,'34007607801 ',  69.0000,1,  23,   1,   1,0.95980304, -61.220645, 1.10000, 0.90000, 1.10000, 0.90000
 9107,'34007607802 ',  69.0000,1,  23,   1,   1,0.96499032, -60.972709, 1.10000, 0.90000, 1.10000, 0.90000
 9108,'34007607900 ',  69.0000,1,  23,   1,   1,0.96629423, -60.903581, 1.10000, 0.90000, 1.10000, 0.90000
 9109,'34007608001 ', 138.0000,1,  23,   1,   1,0.97118980, -60.505156, 1.10000, 0.90000, 1.10000, 0.90000
 9110,'34007608202 ', 138.0000,1,  23,   1,   1,0.97336823, -60.394725, 1.10000, 0.90000, 1.10000, 0.90000
 9111,'34007608205 ', 138.0000,1,  23,   1,   1,0.97279793, -60.455616, 1.10000, 0.90000, 1.10000, 0.90000
 9112,'34007608206 ',  69.0000,1,  23,   1,   1,0.97163123, -61.090551, 1.10000, 0.90000, 1.10000, 0.90000
 9113,'34007608209 ',  69.0000,1,  23,   1,   1,0.96771890, -60.812255, 1.10000, 0.90000, 1.10000, 0.90000
 9114,'34007608210 ',  69.0000,1,  23,   1,   1,0.96339142, -61.161912, 1.10000, 0.90000, 1.10000, 0.90000
 9115,'34007608211 ',  69.0000,1,  23,   1,   1,0.96161896, -61.189199, 1.10000, 0.90000, 1.10000, 0.90000
 9116,'34007608302 ',  69.0000,1,  23,   1,   1,0.96667147, -61.017782, 1.10000, 0.90000, 1.10000, 0.90000
 9117,'34007608303 ', 138.0000,1,  23,   1,   1,0.97620165, -60.156304, 1.10000, 0.90000, 1.10000, 0.90000
 9118,'34007608304 ', 138.0000,1,  23,   1,   1,0.97514409, -60.240315, 1.10000, 0.90000, 1.10000, 0.90000
 9119,'34007608401 ',  69.0000,1,  23,   1,   1,0.96090519, -61.020931, 1.10000, 0.90000, 1.10000, 0.90000
 9120,'34007608402 ',  69.0000,1,  23,   1,   1,0.96106720, -60.980318, 1.10000, 0.90000, 1.10000, 0.90000
 9121,'34007608403 ',  69.0000,1,  23,   1,   1,0.96062857, -60.499685, 1.10000, 0.90000, 1.10000, 0.90000
 9122,'34007608404 ',  69.0000,1,  23,   1,   1,0.96194613, -60.901921, 1.10000, 0.90000, 1.10000, 0.90000
 9123,'34007608503 ',  69.0000,1,  23,   1,   1,0.96259946, -61.104546, 1.10000, 0.90000, 1.10000, 0.90000
 9124,'34007608504 ',  69.0000,1,  23,   1,   1,0.96169776, -61.101370, 1.10000, 0.90000, 1.10000, 0.90000
 9125,'34007608600 ',  69.0000,1,  23,   1,   1,0.96167368, -61.207688, 1.10000, 0.90000, 1.10000, 0.90000
 9126,'34007608700 ', 138.0000,1,  23,   1,   1,0.96813041, -60.234967, 1.10000, 0.90000, 1.10000, 0.90000
 9127,'34007608800 ', 138.0000,1,  23,   1,   1,0.96693826, -60.420598, 1.10000, 0.90000, 1.10000, 0.90000
 9128,'34007608901 ',  69.0000,1,  23,   1,   1,0.95450073, -60.322189, 1.10000, 0.90000, 1.10000, 0.90000
 9129,'34007608903 ',  69.0000,1,  23,   1,   1,0.95309985, -60.363689, 1.10000, 0.90000, 1.10000, 0.90000
 9130,'34007608904 ',  69.0000,1,  23,   1,   1,0.95773572, -59.044390, 1.10000, 0.90000, 1.10000, 0.90000
 9131,'34007609000 ',  69.0000,1,  23,   1,   1,0.95757282, -59.655016, 1.10000, 0.90000, 1.10000, 0.90000
 9132,'34007609103 ',  69.0000,1,  23,   1,   1,0.95632875, -60.157881, 1.10000, 0.90000, 1.10000, 0.90000
 9133,'34007609201 ',  69.0000,1,  23,   1,   1,0.96248937, -59.535303, 1.10000, 0.90000, 1.10000, 0.90000
 9134,'34007609202 ', 138.0000,1,  23,   1,   1,0.97124660, -59.323697, 1.10000, 0.90000, 1.10000, 0.90000
 9135,'34007609203 ', 138.0000,1,  23,   1,   1,0.96990699, -59.715292, 1.10000, 0.90000, 1.10000, 0.90000
 9136,'34007609204 ',  69.0000,1,  23,   1,   1,0.96356410, -59.939985, 1.10000, 0.90000, 1.10000, 0.90000
 9137,'34007609205 ', 138.0000,1,  23,   1,   1,0.97177827, -58.443122, 1.10000, 0.90000, 1.10000, 0.90000
 9138,'34007610300 ', 138.0000,1,  23,   1,   1,0.99256694, -61.154044, 1.10000, 0.90000, 1.10000, 0.90000
 9139,'34007610400 ', 138.0000,1,  23,   1,   1,0.99157089, -61.212429, 1.10000, 0.90000, 1.10000, 0.90000
 9140,'34007610500 ', 230.0000,1,  23,   1,   1,0.99480850, -60.647347, 1.10000, 0.90000, 1.10000, 0.90000
 9141,'34007610600 ',  69.0000,1,  23,   1,   1,0.97863907, -61.805043, 1.10000, 0.90000, 1.10000, 0.90000
 9142,'34007610800 ', 138.0000,1,  23,   1,   1,0.98247355, -62.026676, 1.10000, 0.90000, 1.10000, 0.90000
 9143,'34007610900 ', 138.0000,1,  23,   1,   1,0.98969942, -60.217598, 1.10000, 0.90000, 1.10000, 0.90000
 9144,'34007611000 ', 138.0000,1,  23,   1,   1,0.99306071, -60.074150, 1.10000, 0.90000, 1.10000, 0.90000
 9145,'34007611100 ', 138.0000,1,  23,   1,   1,0.98934555, -60.180380, 1.10000, 0.90000, 1.10000, 0.90000
 9146,'34007611200 ', 138.0000,1,  23,   1,   1,0.97207969, -60.458751, 1.10000, 0.90000, 1.10000, 0.90000
 9147,'34007611300 ',  69.0000,1,  23,   1,   1,0.97457010, -60.176241, 1.10000, 0.90000, 1.10000, 0.90000
 9148,'34007611400 ',  69.0000,1,  23,   1,   1,0.95911437, -61.061809, 1.10000, 0.90000, 1.10000, 0.90000
 9149,'34007611500 ',  69.0000,1,  23,   1,   1,0.96000361, -59.039056, 1.10000, 0.90000, 1.10000, 0.90000
 9150,'34007611600 ', 138.0000,1,  23,   1,   1,0.98839402, -60.943381, 1.10000, 0.90000, 1.10000, 0.90000
 9151,'34007611700 ', 138.0000,1,  23,   1,   1,0.99010521, -60.191930, 1.10000, 0.90000, 1.10000, 0.90000
 9152,'34009020101 ',  69.0000,1,  23,   1,   1,1.00763512, -52.429092, 1.10000, 0.90000, 1.10000, 0.90000
 9153,'34009020102 ',  69.0000,1,  23,   1,   1,1.00617218, -52.477043, 1.10000, 0.90000, 1.10000, 0.90000
 9154,'34009020201 ',  69.0000,1,  23,   1,   1,1.00744438, -52.429201, 1.10000, 0.90000, 1.10000, 0.90000
 9155,'34009020203 ',  69.0000,1,  23,   1,   1,1.00493252, -52.503739, 1.10000, 0.90000, 1.10000, 0.90000
 9156,'34009020205 ',  69.0000,1,  23,   1,   1,1.00323141, -52.509149, 1.10000, 0.90000, 1.10000, 0.90000
 9157,'34009020206 ',  69.0000,1,  23,   1,   1,1.00369406, -52.508302, 1.10000, 0.90000, 1.10000, 0.90000
 9158,'34009020301 ', 138.0000,1,  23,   1,   1,1.01826715, -51.748676, 1.10000, 0.90000, 1.10000, 0.90000
 9159,'34009020302 ',  69.0000,1,  23,   1,   1,0.99499077, -54.001610, 1.10000, 0.90000, 1.10000, 0.90000
 9160,'34009020400 ',  69.0000,1,  23,   1,   1,0.98278028, -55.008680, 1.10000, 0.90000, 1.10000, 0.90000
 9161,'34009020500 ',  69.0000,1,  23,   1,   1,0.98687631, -54.938418, 1.10000, 0.90000, 1.10000, 0.90000
 9162,'34009020600 ',  69.0000,1,  23,   1,   1,0.98647308, -55.046270, 1.10000, 0.90000, 1.10000, 0.90000
 9163,'34009020700 ',  69.0000,1,  23,   1,   1,0.98582095, -54.757616, 1.10000, 0.90000, 1.10000, 0.90000
 9164,'34009020800 ',  69.0000,1,  23,   1,   1,0.98734242, -54.564226, 1.10000, 0.90000, 1.10000, 0.90000
 9165,'34009020901 ',  69.0000,1,  23,   1,   1,0.98070025, -54.989061, 1.10000, 0.90000, 1.10000, 0.90000
 9166,'34009020902 ',  69.0000,1,  23,   1,   1,0.98478585, -54.743170, 1.10000, 0.90000, 1.10000, 0.90000
 9167,'34009021001 ',  69.0000,1,  23,   1,   1,0.98499733, -54.716461, 1.10000, 0.90000, 1.10000, 0.90000
 9168,'34009021002 ',  69.0000,1,  23,   1,   1,0.99704283, -54.079519, 1.10000, 0.90000, 1.10000, 0.90000
 9169,'34009021100 ',  69.0000,1,  23,   1,   1,0.99042833, -54.601144, 1.10000, 0.90000, 1.10000, 0.90000
 9170,'34009021300 ',  69.0000,1,  23,   1,   1,0.98216939, -54.987346, 1.10000, 0.90000, 1.10000, 0.90000
 9171,'34009021400 ',  69.0000,1,  23,   1,   1,0.98234147, -55.004497, 1.10000, 0.90000, 1.10000, 0.90000
 9172,'34009021500 ',  69.0000,1,  23,   1,   1,0.98316717, -54.996369, 1.10000, 0.90000, 1.10000, 0.90000
 9173,'34009021600 ',  69.0000,1,  23,   1,   1,0.98161304, -55.007509, 1.10000, 0.90000, 1.10000, 0.90000
 9174,'34009021701 ',  69.0000,1,  23,   1,   1,0.99199748, -54.381273, 1.10000, 0.90000, 1.10000, 0.90000
 9175,'34009021702 ',  69.0000,1,  23,   1,   1,0.99196088, -54.451661, 1.10000, 0.90000, 1.10000, 0.90000
 9176,'34009021803 ',  69.0000,1,  23,   1,   1,0.99882644, -54.172126, 1.10000, 0.90000, 1.10000, 0.90000
 9177,'34009021804 ',  69.0000,1,  23,   1,   1,1.00007248, -54.166590, 1.10000, 0.90000, 1.10000, 0.90000
 9178,'34009021805 ',  69.0000,1,  23,   1,   1,0.99380547, -54.325597, 1.10000, 0.90000, 1.10000, 0.90000
 9179,'34009021806 ',  69.0000,1,  23,   1,   1,0.99258673, -54.326898, 1.10000, 0.90000, 1.10000, 0.90000
 9180,'34009021900 ',  69.0000,1,  23,   1,   1,0.99215561, -54.491635, 1.10000, 0.90000, 1.10000, 0.90000
 9181,'34009022000 ', 138.0000,1,  23,   1,   1,1.00306892, -54.006736, 1.10000, 0.90000, 1.10000, 0.90000
 9182,'34009022101 ',  69.0000,1,  23,   1,   1,1.00804079, -53.798415, 1.10000, 0.90000, 1.10000, 0.90000
 9183,'34009022102 ', 138.0000,1,  23,   1,   1,1.00726604, -53.841152, 1.10000, 0.90000, 1.10000, 0.90000
 9184,'34011010101 ',  69.0000,1,  23,   1,   1,1.00099909, -54.473289, 1.10000, 0.90000, 1.10000, 0.90000
 9185,'34011010103 ',  69.0000,1,  23,   1,   1,0.98701310, -55.203805, 1.10000, 0.90000, 1.10000, 0.90000
 9186,'34011010200 ',  69.0000,1,  23,   1,   1,0.98989320, -55.261578, 1.10000, 0.90000, 1.10000, 0.90000
 9187,'34011010301 ',  69.0000,1,  23,   1,   1,0.99359006, -55.327264, 1.10000, 0.90000, 1.10000, 0.90000
 9188,'34011010302 ',  69.0000,1,  23,   1,   1,0.99069917, -55.328965, 1.10000, 0.90000, 1.10000, 0.90000
 9189,'34011010401 ', 138.0000,1,  23,   1,   1,1.00806260, -54.607687, 1.10000, 0.90000, 1.10000, 0.90000
 9190,'34011010402 ',  69.0000,1,  23,   1,   1,1.00009036, -54.966484, 1.10000, 0.90000, 1.10000, 0.90000
 9191,'34011010500 ', 138.0000,1,  23,   1,   1,1.01029539, -54.435914, 1.10000, 0.90000, 1.10000, 0.90000
 9192,'34011010600 ', 138.0000,1,  23,   1,   1,1.00802255, -54.649911, 1.10000, 0.90000, 1.10000, 0.90000
 9193,'34011010700 ', 138.0000,1,  23,   1,   1,1.00321770, -55.295975, 1.10000, 0.90000, 1.10000, 0.90000
 9194,'34011010800 ',  69.0000,1,  23,   1,   1,1.00496221, -54.934559, 1.10000, 0.90000, 1.10000, 0.90000
 9195,'34011020100 ', 138.0000,1,  23,   1,   1,1.00711524, -54.758532, 1.10000, 0.90000, 1.10000, 0.90000
 9196,'34011020200 ', 138.0000,1,  23,   1,   1,1.00706911, -54.759119, 1.10000, 0.90000, 1.10000, 0.90000
 9197,'34011020300 ', 138.0000,1,  23,   1,   1,1.00702000, -54.780173, 1.10000, 0.90000, 1.10000, 0.90000
 9198,'34011020400 ', 138.0000,1,  23,   1,   1,1.00701499, -54.797064, 1.10000, 0.90000, 1.10000, 0.90000
 9199,'34011020503 ', 138.0000,1,  23,   1,   1,1.00744522, -54.725241, 1.10000, 0.90000, 1.10000, 0.90000
 9200,'34011020600 ', 138.0000,1,  23,   1,   1,1.00736642, -54.726105, 1.10000, 0.90000, 1.10000, 0.90000
 9201,'34011030100 ',  69.0000,1,  23,   1,   1,0.99918365, -55.080613, 1.10000, 0.90000, 1.10000, 0.90000
 9202,'34011030200 ', 138.0000,1,  23,   1,   1,1.01098311, -54.119205, 1.10000, 0.90000, 1.10000, 0.90000
 9203,'34011030300 ', 138.0000,1,  23,   1,   1,1.01119173, -54.087004, 1.10000, 0.90000, 1.10000, 0.90000
 9204,'34011030400 ',  69.0000,1,  23,   1,   1,0.99789888, -55.215106, 1.10000, 0.90000, 1.10000, 0.90000
 9205,'34011030501 ',  69.0000,1,  23,   1,   1,0.99732858, -55.178937, 1.10000, 0.90000, 1.10000, 0.90000
 9206,'34011030502 ', 138.0000,1,  23,   1,   1,1.01354373, -53.918760, 1.10000, 0.90000, 1.10000, 0.90000
 9207,'34011040300 ',  69.0000,1,  23,   1,   1,0.98707128, -56.056865, 1.10000, 0.90000, 1.10000, 0.90000
 9208,'34011040400 ', 138.0000,1,  23,   1,   1,0.99448049, -55.739019, 1.10000, 0.90000, 1.10000, 0.90000
 9209,'34011040500 ', 138.0000,1,  23,   1,   1,1.00061488, -55.218350, 1.10000, 0.90000, 1.10000, 0.90000
 9210,'34011040600 ',  69.0000,1,  23,   1,   1,0.98748142, -55.993003, 1.10000, 0.90000, 1.10000, 0.90000
 9211,'34011040700 ', 138.0000,1,  23,   1,   1,0.99919385, -55.155502, 1.10000, 0.90000, 1.10000, 0.90000
 9212,'34011040800 ',  69.0000,1,  23,   1,   1,0.99008852, -55.822385, 1.10000, 0.90000, 1.10000, 0.90000
 9213,'34011040901 ', 230.0000,1,  23,   1,   1,0.99812752, -55.248181, 1.10000, 0.90000, 1.10000, 0.90000
 9214,'34011040902 ', 138.0000,1,  23,   1,   1,0.99150801, -56.004553, 1.10000, 0.90000, 1.10000, 0.90000
 9215,'34011041000 ', 138.0000,1,  23,   1,   1,1.00624251, -54.538220, 1.10000, 0.90000, 1.10000, 0.90000
 9216,'34011041100 ', 138.0000,1,  23,   1,   1,0.99689937, -55.549071, 1.10000, 0.90000, 1.10000, 0.90000
 9217,'34013000100 ',  69.0000,1,  23,   1,   1,0.98234880, -62.421051, 1.10000, 0.90000, 1.10000, 0.90000
 9218,'34013000200 ', 138.0000,1,  23,   1,   1,0.98889428, -61.922283, 1.10000, 0.90000, 1.10000, 0.90000
 9219,'34013000300 ', 138.0000,1,  23,   1,   1,0.98836237, -61.948668, 1.10000, 0.90000, 1.10000, 0.90000
 9220,'34013000400 ',  69.0000,1,  23,   1,   1,0.98277670, -62.393819, 1.10000, 0.90000, 1.10000, 0.90000
 9221,'34013000500 ',  69.0000,1,  23,   1,   1,0.98313260, -62.331767, 1.10000, 0.90000, 1.10000, 0.90000
 9222,'34013000600 ',  69.0000,1,  23,   1,   1,0.98325396, -62.331425, 1.10000, 0.90000, 1.10000, 0.90000
 9223,'34013000700 ', 138.0000,1,  23,   1,   1,0.98880726, -61.683418, 1.10000, 0.90000, 1.10000, 0.90000
 9224,'34013000800 ',  69.0000,1,  23,   1,   1,0.98404145, -62.240591, 1.10000, 0.90000, 1.10000, 0.90000
 9225,'34013000900 ', 138.0000,1,  23,   1,   1,0.98958546, -61.648236, 1.10000, 0.90000, 1.10000, 0.90000
 9226,'34013001000 ', 138.0000,1,  23,   1,   1,0.99091887, -61.581430, 1.10000, 0.90000, 1.10000, 0.90000
 9227,'34013001100 ', 138.0000,1,  23,   1,   1,0.99106598, -61.571471, 1.10000, 0.90000, 1.10000, 0.90000
 9228,'34013001300 ',  69.0000,1,  23,   1,   1,0.98795545, -61.781329, 1.10000, 0.90000, 1.10000, 0.90000
 9229,'34013001400 ',  69.0000,1,  23,   1,   1,0.98805958, -61.777524, 1.10000, 0.90000, 1.10000, 0.90000
 9230,'34013001500 ',  69.0000,1,  23,   1,   1,0.98451650, -62.169768, 1.10000, 0.90000, 1.10000, 0.90000
 9231,'34013001600 ',  69.0000,1,  23,   1,   1,0.98527628, -62.008391, 1.10000, 0.90000, 1.10000, 0.90000
 9232,'34013001700 ',  69.0000,1,  23,   1,   1,0.98425090, -62.171032, 1.10000, 0.90000, 1.10000, 0.90000
 9233,'34013001800 ',  69.0000,1,  23,   1,   1,0.98812675, -61.772538, 1.10000, 0.90000, 1.10000, 0.90000
 9234,'34013001900 ', 138.0000,1,  23,   1,   1,0.98899126, -61.652887, 1.10000, 0.90000, 1.10000, 0.90000
 9235,'34013002000 ', 138.0000,1,  23,   1,   1,0.98677868, -61.793336, 1.10000, 0.90000, 1.10000, 0.90000
 9236,'34013002100 ', 138.0000,1,  23,   1,   1,0.98697239, -61.763311, 1.10000, 0.90000, 1.10000, 0.90000
 9237,'34013002201 ', 138.0000,1,  23,   1,   1,0.98709291, -61.782551, 1.10000, 0.90000, 1.10000, 0.90000
 9238,'34013002202 ', 138.0000,1,  23,   1,   1,0.98766702, -61.739446, 1.10000, 0.90000, 1.10000, 0.90000
 9239,'34013002300 ', 138.0000,1,  23,   1,   1,0.98715013, -61.737124, 1.10000, 0.90000, 1.10000, 0.90000
 9240,'34013002400 ',  69.0000,1,  23,   1,   1,0.98282593, -62.243773, 1.10000, 0.90000, 1.10000, 0.90000
 9241,'34013002500 ',  69.0000,1,  23,   1,   1,0.98265433, -62.260050, 1.10000, 0.90000, 1.10000, 0.90000
 9242,'34013002600 ', 138.0000,1,  23,   1,   1,0.98989379, -61.595957, 1.10000, 0.90000, 1.10000, 0.90000
 9243,'34013002800 ',  69.0000,1,  23,   1,   1,0.98785508, -61.780127, 1.10000, 0.90000, 1.10000, 0.90000
 9244,'34013003100 ', 138.0000,1,  23,   1,   1,0.99149227, -61.532853, 1.10000, 0.90000, 1.10000, 0.90000
 9245,'34013003500 ',  69.0000,1,  23,   1,   1,0.98713583, -61.814824, 1.10000, 0.90000, 1.10000, 0.90000
 9246,'34013003700 ', 138.0000,1,  23,   1,   1,0.99080080, -61.528345, 1.10000, 0.90000, 1.10000, 0.90000
 9247,'34013003800 ', 138.0000,1,  23,   1,   1,0.99094313, -61.553993, 1.10000, 0.90000, 1.10000, 0.90000
 9248,'34013003900 ',  69.0000,1,  23,   1,   1,0.98806578, -61.774246, 1.10000, 0.90000, 1.10000, 0.90000
 9249,'34013004100 ', 138.0000,1,  23,   1,   1,0.99138510, -61.496749, 1.10000, 0.90000, 1.10000, 0.90000
 9250,'34013004200 ',  69.0000,1,  23,   1,   1,0.98791283, -61.641836, 1.10000, 0.90000, 1.10000, 0.90000
 9251,'34013004300 ',  69.0000,1,  23,   1,   1,0.98703569, -61.724945, 1.10000, 0.90000, 1.10000, 0.90000
 9252,'34013004400 ',  69.0000,1,  23,   1,   1,0.98668933, -61.743756, 1.10000, 0.90000, 1.10000, 0.90000
 9253,'34013004500 ',  69.0000,1,  23,   1,   1,0.98632681, -61.766254, 1.10000, 0.90000, 1.10000, 0.90000
 9254,'34013004600 ',  69.0000,1,  23,   1,   1,0.99237394, -61.471395, 1.10000, 0.90000, 1.10000, 0.90000
 9255,'34013004700 ', 138.0000,1,  23,   1,   1,0.99331260, -61.298858, 1.10000, 0.90000, 1.10000, 0.90000
 9256,'34013004801 ', 138.0000,1,  23,   1,   1,0.99306631, -61.363465, 1.10000, 0.90000, 1.10000, 0.90000
 9257,'34013004802 ', 138.0000,1,  23,   1,   1,0.99448079, -61.222148, 1.10000, 0.90000, 1.10000, 0.90000
 9258,'34013004900 ', 138.0000,1,  23,   1,   1,0.99314535, -61.339252, 1.10000, 0.90000, 1.10000, 0.90000
 9259,'34013005000 ', 138.0000,1,  23,   1,   1,0.99300510, -61.393463, 1.10000, 0.90000, 1.10000, 0.90000
 9260,'34013005100 ',  69.0000,1,  23,   1,   1,0.98989052, -61.622267, 1.10000, 0.90000, 1.10000, 0.90000
 9261,'34013005200 ',  69.0000,1,  23,   1,   1,0.98738217, -61.697188, 1.10000, 0.90000, 1.10000, 0.90000
 9262,'34013005300 ',  69.0000,1,  23,   1,   1,0.98768640, -61.673699, 1.10000, 0.90000, 1.10000, 0.90000
 9263,'34013005400 ',  69.0000,1,  23,   1,   1,0.98826790, -61.634159, 1.10000, 0.90000, 1.10000, 0.90000
 9264,'34013005700 ', 138.0000,1,  23,   1,   1,0.99377429, -61.393422, 1.10000, 0.90000, 1.10000, 0.90000
 9265,'34013006200 ', 138.0000,1,  23,   1,   1,0.99204844, -61.511147, 1.10000, 0.90000, 1.10000, 0.90000
 9266,'34013006400 ', 138.0000,1,  23,   1,   1,0.99138802, -61.544656, 1.10000, 0.90000, 1.10000, 0.90000
 9267,'34013006600 ',  69.0000,1,  23,   1,   1,0.98874146, -61.839898, 1.10000, 0.90000, 1.10000, 0.90000
 9268,'34013006700 ', 138.0000,1,  23,   1,   1,0.99344260, -61.439211, 1.10000, 0.90000, 1.10000, 0.90000
 9269,'34013006800 ', 230.0000,1,  23,   1,   1,1.00637901, -60.326300, 1.10000, 0.90000, 1.10000, 0.90000
 9270,'34013006900 ',  69.0000,1,  23,   1,   1,0.99445146, -61.445468, 1.10000, 0.90000, 1.10000, 0.90000
 9271,'34013007000 ', 138.0000,1,  23,   1,   1,0.99664444, -61.319055, 1.10000, 0.90000, 1.10000, 0.90000
 9272,'34013007100 ', 138.0000,1,  23,   1,   1,0.99671036, -61.315667, 1.10000, 0.90000, 1.10000, 0.90000
 9273,'34013007200 ', 138.0000,1,  23,   1,   1,0.99666888, -61.322784, 1.10000, 0.90000, 1.10000, 0.90000
 9274,'34013007300 ', 138.0000,1,  23,   1,   1,0.99665660, -61.328781, 1.10000, 0.90000, 1.10000, 0.90000
 9275,'34013007400 ', 138.0000,1,  23,   1,   1,0.99889833, -61.165444, 1.10000, 0.90000, 1.10000, 0.90000
 9276,'34013007501 ', 138.0000,1,  23,   1,   1,0.99715132, -61.397165, 1.10000, 0.90000, 1.10000, 0.90000
 9277,'34013007502 ', 138.0000,1,  23,   1,   1,0.99903649, -61.227086, 1.10000, 0.90000, 1.10000, 0.90000
 9278,'34013007600 ',  69.0000,1,  23,   1,   1,0.98775476, -61.943156, 1.10000, 0.90000, 1.10000, 0.90000
 9279,'34013007700 ',  69.0000,1,  23,   1,   1,0.99326211, -61.542197, 1.10000, 0.90000, 1.10000, 0.90000
 9280,'34013007800 ',  69.0000,1,  23,   1,   1,0.99425358, -61.457912, 1.10000, 0.90000, 1.10000, 0.90000
 9281,'34013007900 ',  69.0000,1,  23,   1,   1,0.99262136, -61.592809, 1.10000, 0.90000, 1.10000, 0.90000
 9282,'34013008000 ',  69.0000,1,  23,   1,   1,0.99179149, -61.639589, 1.10000, 0.90000, 1.10000, 0.90000
 9283,'34013008100 ', 138.0000,1,  23,   1,   1,0.99316758, -61.493293, 1.10000, 0.90000, 1.10000, 0.90000
 9284,'34013008200 ', 138.0000,1,  23,   1,   1,0.99102443, -61.563330, 1.10000, 0.90000, 1.10000, 0.90000
 9285,'34013008700 ',  69.0000,1,  23,   1,   1,0.98481959, -62.206604, 1.10000, 0.90000, 1.10000, 0.90000
 9286,'34013008800 ',  69.0000,1,  23,   1,   1,0.98470759, -62.206931, 1.10000, 0.90000, 1.10000, 0.90000
 9287,'34013008900 ',  69.0000,1,  23,   1,   1,0.98464745, -62.204876, 1.10000, 0.90000, 1.10000, 0.90000
 9288,'34013009000 ',  69.0000,1,  23,   1,   1,0.98486477, -62.180622, 1.10000, 0.90000, 1.10000, 0.90000
 9289,'34013009100 ',  69.0000,1,  23,   1,   1,0.98425907, -62.227634, 1.10000, 0.90000, 1.10000, 0.90000
 9290,'34013009200 ', 138.0000,1,  23,   1,   1,0.99086452, -61.826831, 1.10000, 0.90000, 1.10000, 0.90000
 9291,'34013009300 ', 138.0000,1,  23,   1,   1,0.99007827, -61.863837, 1.10000, 0.90000, 1.10000, 0.90000
 9292,'34013009400 ', 138.0000,1,  23,   1,   1,0.98945439, -61.894512, 1.10000, 0.90000, 1.10000, 0.90000
 9293,'34013009500 ',  69.0000,1,  23,   1,   1,0.98302275, -62.404146, 1.10000, 0.90000, 1.10000, 0.90000
 9294,'34013009600 ', 138.0000,1,  23,   1,   1,0.99046993, -62.015789, 1.10000, 0.90000, 1.10000, 0.90000
 9295,'34013009700 ', 138.0000,1,  23,   1,   1,0.99004215, -62.076864, 1.10000, 0.90000, 1.10000, 0.90000
 9296,'34013009900 ',  69.0000,1,  23,   1,   1,0.97775227, -62.581793, 1.10000, 0.90000, 1.10000, 0.90000
 9297,'34013010000 ',  69.0000,1,  23,   1,   1,0.97784901, -62.571138, 1.10000, 0.90000, 1.10000, 0.90000
 9298,'34013010100 ',  69.0000,1,  23,   1,   1,0.97819120, -62.545128, 1.10000, 0.90000, 1.10000, 0.90000
 9299,'34013010200 ',  69.0000,1,  23,   1,   1,0.98149329, -62.439404, 1.10000, 0.90000, 1.10000, 0.90000
 9300,'34013010300 ', 138.0000,1,  23,   1,   1,0.98841172, -61.706340, 1.10000, 0.90000, 1.10000, 0.90000
 9301,'34013010400 ',  69.0000,1,  23,   1,   1,0.97879523, -62.509283, 1.10000, 0.90000, 1.10000, 0.90000
 9302,'34013010500 ',  69.0000,1,  23,   1,   1,0.97975516, -62.463897, 1.10000, 0.90000, 1.10000, 0.90000
 9303,'34013010600 ',  69.0000,1,  23,   1,   1,0.98072797, -62.411926, 1.10000, 0.90000, 1.10000, 0.90000
 9304,'34013010700 ',  69.0000,1,  23,   1,   1,0.98108995, -62.410772, 1.10000, 0.90000, 1.10000, 0.90000
 9305,'34013010800 ',  69.0000,1,  23,   1,   1,0.98407394, -62.221978, 1.10000, 0.90000, 1.10000, 0.90000
 9306,'34013010900 ',  69.0000,1,  23,   1,   1,0.98111475, -62.352264, 1.10000, 0.90000, 1.10000, 0.90000
 9307,'34013011100 ', 138.0000,1,  23,   1,   1,0.98836434, -61.700719, 1.10000, 0.90000, 1.10000, 0.90000
 9308,'34013011200 ',  69.0000,1,  23,   1,   1,0.98074895, -62.389202, 1.10000, 0.90000, 1.10000, 0.90000
 9309,'34013011300 ',  69.0000,1,  23,   1,   1,0.98011035, -62.429329, 1.10000, 0.90000, 1.10000, 0.90000
 9310,'34013011400 ', 138.0000,1,  23,   1,   1,0.98662108, -61.826592, 1.10000, 0.90000, 1.10000, 0.90000
 9311,'34013011500 ',  69.0000,1,  23,   1,   1,0.98016042, -62.407718, 1.10000, 0.90000, 1.10000, 0.90000
 9312,'34013011600 ',  69.0000,1,  23,   1,   1,0.98063564, -62.380364, 1.10000, 0.90000, 1.10000, 0.90000
 9313,'34013011700 ',  69.0000,1,  23,   1,   1,0.98116678, -62.352626, 1.10000, 0.90000, 1.10000, 0.90000
 9314,'34013011800 ',  69.0000,1,  23,   1,   1,0.98190230, -62.312827, 1.10000, 0.90000, 1.10000, 0.90000
 9315,'34013011900 ',  69.0000,1,  23,   1,   1,0.98632789, -61.743708, 1.10000, 0.90000, 1.10000, 0.90000
 9316,'34013012000 ', 138.0000,1,  23,   1,   1,0.98870730, -61.541418, 1.10000, 0.90000, 1.10000, 0.90000
 9317,'34013012100 ', 138.0000,1,  23,   1,   1,0.98820406, -61.594687, 1.10000, 0.90000, 1.10000, 0.90000
 9318,'34013012200 ', 138.0000,1,  23,   1,   1,0.98787987, -61.633052, 1.10000, 0.90000, 1.10000, 0.90000
 9319,'34013012300 ', 138.0000,1,  23,   1,   1,0.98749089, -61.687721, 1.10000, 0.90000, 1.10000, 0.90000
 9320,'34013012400 ', 138.0000,1,  23,   1,   1,0.99092662, -61.445160, 1.10000, 0.90000, 1.10000, 0.90000
 9321,'34013012500 ', 138.0000,1,  23,   1,   1,0.98900592, -61.639008, 1.10000, 0.90000, 1.10000, 0.90000
 9322,'34013012600 ', 138.0000,1,  23,   1,   1,0.98958504, -61.595602, 1.10000, 0.90000, 1.10000, 0.90000
 9323,'34013012700 ',  69.0000,1,  23,   1,   1,0.98113972, -62.152563, 1.10000, 0.90000, 1.10000, 0.90000
 9324,'34013012800 ', 138.0000,1,  23,   1,   1,0.99104190, -61.441042, 1.10000, 0.90000, 1.10000, 0.90000
 9325,'34013012900 ',  69.0000,1,  23,   1,   1,0.98656791, -61.742718, 1.10000, 0.90000, 1.10000, 0.90000
 9326,'34013013000 ',  69.0000,1,  23,   1,   1,0.98652285, -61.839734, 1.10000, 0.90000, 1.10000, 0.90000
 9327,'34013013100 ', 138.0000,1,  23,   1,   1,0.99033278, -61.513401, 1.10000, 0.90000, 1.10000, 0.90000
 9328,'34013013200 ', 138.0000,1,  23,   1,   1,0.98981124, -61.583643, 1.10000, 0.90000, 1.10000, 0.90000
 9329,'34013013300 ', 138.0000,1,  23,   1,   1,0.98958260, -61.608607, 1.10000, 0.90000, 1.10000, 0.90000
 9330,'34013013400 ', 138.0000,1,  23,   1,   1,0.98795682, -62.597502, 1.10000, 0.90000, 1.10000, 0.90000
 9331,'34013013500 ', 138.0000,1,  23,   1,   1,0.98804486, -62.538373, 1.10000, 0.90000, 1.10000, 0.90000
 9332,'34013013600 ', 138.0000,1,  23,   1,   1,0.98819888, -62.484278, 1.10000, 0.90000, 1.10000, 0.90000
 9333,'34013013700 ',  69.0000,1,  23,   1,   1,0.98249745, -62.910441, 1.10000, 0.90000, 1.10000, 0.90000
 9334,'34013013800 ', 138.0000,1,  23,   1,   1,0.98793912, -62.543134, 1.10000, 0.90000, 1.10000, 0.90000
 9335,'34013013900 ', 138.0000,1,  23,   1,   1,0.98796976, -62.474887, 1.10000, 0.90000, 1.10000, 0.90000
 9336,'34013014000 ',  69.0000,1,  23,   1,   1,0.98229766, -62.876720, 1.10000, 0.90000, 1.10000, 0.90000
 9337,'34013014100 ', 138.0000,1,  23,   1,   1,0.98856407, -62.339567, 1.10000, 0.90000, 1.10000, 0.90000
 9338,'34013014200 ',  69.0000,1,  23,   1,   1,0.98289984, -62.875450, 1.10000, 0.90000, 1.10000, 0.90000
 9339,'34013014300 ', 138.0000,1,  23,   1,   1,0.98906004, -62.323427, 1.10000, 0.90000, 1.10000, 0.90000
 9340,'34013014400 ', 138.0000,1,  23,   1,   1,0.98964798, -62.298517, 1.10000, 0.90000, 1.10000, 0.90000
 9341,'34013014500 ', 138.0000,1,  23,   1,   1,0.98932338, -62.183497, 1.10000, 0.90000, 1.10000, 0.90000
 9342,'34013014600 ', 138.0000,1,  23,   1,   1,0.98898339, -62.241793, 1.10000, 0.90000, 1.10000, 0.90000
 9343,'34013014700 ', 138.0000,1,  23,   1,   1,0.98794341, -61.972116, 1.10000, 0.90000, 1.10000, 0.90000
 9344,'34013014800 ',  69.0000,1,  23,   1,   1,0.98757803, -63.222861, 1.10000, 0.90000, 1.10000, 0.90000
 9345,'34013014900 ',  69.0000,1,  23,   1,   1,0.98782820, -63.278144, 1.10000, 0.90000, 1.10000, 0.90000
 9346,'34013015000 ',  69.0000,1,  23,   1,   1,0.98380554, -62.950992, 1.10000, 0.90000, 1.10000, 0.90000
 9347,'34013015100 ',  69.0000,1,  23,   1,   1,0.98373115, -62.935699, 1.10000, 0.90000, 1.10000, 0.90000
 9348,'34013015200 ',  69.0000,1,  23,   1,   1,0.98162955, -62.879992, 1.10000, 0.90000, 1.10000, 0.90000
 9349,'34013015300 ',  69.0000,1,  23,   1,   1,0.98190725, -62.883830, 1.10000, 0.90000, 1.10000, 0.90000
 9350,'34013015400 ',  69.0000,1,  23,   1,   1,0.98137009, -62.859986, 1.10000, 0.90000, 1.10000, 0.90000
 9351,'34013015500 ',  69.0000,1,  23,   1,   1,0.98100561, -62.779049, 1.10000, 0.90000, 1.10000, 0.90000
 9352,'34013015600 ',  69.0000,1,  23,   1,   1,0.98053890, -62.608915, 1.10000, 0.90000, 1.10000, 0.90000
 9353,'34013015700 ',  69.0000,1,  23,   1,   1,0.98118520, -62.606081, 1.10000, 0.90000, 1.10000, 0.90000
 9354,'34013015800 ',  69.0000,1,  23,   1,   1,0.98109549, -62.703288, 1.10000, 0.90000, 1.10000, 0.90000
 9355,'34013015900 ',  69.0000,1,  23,   1,   1,0.98158145, -62.464279, 1.10000, 0.90000, 1.10000, 0.90000
 9356,'34013016000 ',  69.0000,1,  23,   1,   1,0.98149860, -62.884356, 1.10000, 0.90000, 1.10000, 0.90000
 9357,'34013016100 ', 138.0000,1,  23,   1,   1,0.98872370, -62.598103, 1.10000, 0.90000, 1.10000, 0.90000
 9358,'34013016200 ',  69.0000,1,  23,   1,   1,0.98923248, -63.237771, 1.10000, 0.90000, 1.10000, 0.90000
 9359,'34013016300 ',  69.0000,1,  23,   1,   1,0.98679799, -63.131616, 1.10000, 0.90000, 1.10000, 0.90000
 9360,'34013016400 ', 138.0000,1,  23,   1,   1,0.98787206, -62.489817, 1.10000, 0.90000, 1.10000, 0.90000
 9361,'34013016500 ',  69.0000,1,  23,   1,   1,0.98421890, -62.967896, 1.10000, 0.90000, 1.10000, 0.90000
 9362,'34013016600 ',  69.0000,1,  23,   1,   1,0.98213172, -62.890442, 1.10000, 0.90000, 1.10000, 0.90000
 9363,'34013016700 ',  69.0000,1,  23,   1,   1,0.98202276, -62.897627, 1.10000, 0.90000, 1.10000, 0.90000
 9364,'34013016800 ',  69.0000,1,  23,   1,   1,0.98260397, -62.888878, 1.10000, 0.90000, 1.10000, 0.90000
 9365,'34013016900 ',  69.0000,1,  23,   1,   1,0.98197001, -62.906097, 1.10000, 0.90000, 1.10000, 0.90000
 9366,'34013017000 ', 138.0000,1,  23,   1,   1,0.98012257, -62.768981, 1.10000, 0.90000, 1.10000, 0.90000
 9367,'34013017100 ',  69.0000,1,  23,   1,   1,0.98163635, -62.888666, 1.10000, 0.90000, 1.10000, 0.90000
 9368,'34013017200 ', 138.0000,1,  23,   1,   1,0.98007017, -62.761973, 1.10000, 0.90000, 1.10000, 0.90000
 9369,'34013017301 ',  69.0000,1,  23,   1,   1,0.97960830, -62.727679, 1.10000, 0.90000, 1.10000, 0.90000
 9370,'34013017302 ',  69.0000,1,  23,   1,   1,0.97811830, -62.543441, 1.10000, 0.90000, 1.10000, 0.90000
 9371,'34013017400 ',  69.0000,1,  23,   1,   1,0.97858566, -62.732610, 1.10000, 0.90000, 1.10000, 0.90000
 9372,'34013017500 ',  69.0000,1,  23,   1,   1,0.97848368, -62.697742, 1.10000, 0.90000, 1.10000, 0.90000
 9373,'34013017600 ', 138.0000,1,  23,   1,   1,0.98344082, -62.017421, 1.10000, 0.90000, 1.10000, 0.90000
 9374,'34013017700 ', 138.0000,1,  23,   1,   1,0.98373306, -61.999410, 1.10000, 0.90000, 1.10000, 0.90000
 9375,'34013017800 ',  69.0000,1,  23,   1,   1,0.97802949, -62.516359, 1.10000, 0.90000, 1.10000, 0.90000
 9376,'34013017900 ',  69.0000,1,  23,   1,   1,0.97845566, -62.465317, 1.10000, 0.90000, 1.10000, 0.90000
 9377,'34013018000 ',  69.0000,1,  23,   1,   1,0.97823727, -62.517186, 1.10000, 0.90000, 1.10000, 0.90000
 9378,'34013018100 ',  69.0000,1,  23,   1,   1,0.97776574, -62.591614, 1.10000, 0.90000, 1.10000, 0.90000
 9379,'34013018200 ',  69.0000,1,  23,   1,   1,0.97794044, -62.565120, 1.10000, 0.90000, 1.10000, 0.90000
 9380,'34013018300 ',  69.0000,1,  23,   1,   1,0.97813183, -62.546084, 1.10000, 0.90000, 1.10000, 0.90000
 9381,'34013018400 ',  69.0000,1,  23,   1,   1,0.98001742, -62.424739, 1.10000, 0.90000, 1.10000, 0.90000
 9382,'34013018600 ', 138.0000,1,  23,   1,   1,0.98471177, -61.944679, 1.10000, 0.90000, 1.10000, 0.90000
 9383,'34013018700 ', 138.0000,1,  23,   1,   1,0.98537779, -61.902353, 1.10000, 0.90000, 1.10000, 0.90000
 9384,'34013018800 ',  69.0000,1,  23,   1,   1,0.97937328, -62.442955, 1.10000, 0.90000, 1.10000, 0.90000
 9385,'34013018900 ',  69.0000,1,  23,   1,   1,0.97900534, -62.464484, 1.10000, 0.90000, 1.10000, 0.90000
 9386,'34013019000 ',  69.0000,1,  23,   1,   1,0.97890097, -62.425648, 1.10000, 0.90000, 1.10000, 0.90000
 9387,'34013019100 ',  69.0000,1,  23,   1,   1,0.97937709, -62.438994, 1.10000, 0.90000, 1.10000, 0.90000
 9388,'34013019200 ', 138.0000,1,  23,   1,   1,0.98644501, -61.833484, 1.10000, 0.90000, 1.10000, 0.90000
 9389,'34013019300 ',  69.0000,1,  23,   1,   1,0.97918427, -62.425607, 1.10000, 0.90000, 1.10000, 0.90000
 9390,'34013019400 ',  69.0000,1,  23,   1,   1,0.97924054, -62.347278, 1.10000, 0.90000, 1.10000, 0.90000
 9391,'34013019500 ',  69.0000,1,  23,   1,   1,0.97695023, -62.546904, 1.10000, 0.90000, 1.10000, 0.90000
 9392,'34013019600 ',  69.0000,1,  23,   1,   1,0.97692484, -62.550094, 1.10000, 0.90000, 1.10000, 0.90000
 9393,'34013019700 ',  69.0000,1,  23,   1,   1,0.97766954, -62.511189, 1.10000, 0.90000, 1.10000, 0.90000
 9394,'34013019800 ',  69.0000,1,  23,   1,   1,0.98045492, -62.115899, 1.10000, 0.90000, 1.10000, 0.90000
 9395,'34013019900 ',  69.0000,1,  23,   1,   1,0.97994685, -62.226493, 1.10000, 0.90000, 1.10000, 0.90000
 9396,'34013020000 ', 138.0000,1,  23,   1,   1,0.98335898, -61.949959, 1.10000, 0.90000, 1.10000, 0.90000
 9397,'34013020100 ', 138.0000,1,  23,   1,   1,0.98456895, -61.987894, 1.10000, 0.90000, 1.10000, 0.90000
 9398,'34013020200 ',  69.0000,1,  23,   1,   1,0.98085445, -62.135863, 1.10000, 0.90000, 1.10000, 0.90000
 9399,'34013020300 ',  69.0000,1,  23,   1,   1,0.97959304, -62.106890, 1.10000, 0.90000, 1.10000, 0.90000
 9400,'34013020400 ', 138.0000,1,  23,   1,   1,0.98523492, -62.267529, 1.10000, 0.90000, 1.10000, 0.90000
 9401,'34013020500 ',  69.0000,1,  23,   1,   1,0.97855037, -62.803057, 1.10000, 0.90000, 1.10000, 0.90000
 9402,'34013020600 ', 138.0000,1,  23,   1,   1,0.98469311, -62.145781, 1.10000, 0.90000, 1.10000, 0.90000
 9403,'34013020700 ',  69.0000,1,  23,   1,   1,0.97813082, -62.600289, 1.10000, 0.90000, 1.10000, 0.90000
 9404,'34013020800 ', 138.0000,1,  23,   1,   1,0.98461115, -62.218351, 1.10000, 0.90000, 1.10000, 0.90000
 9405,'34013020901 ',  69.0000,1,  23,   1,   1,0.98235971, -62.645143, 1.10000, 0.90000, 1.10000, 0.90000
 9406,'34013020902 ', 138.0000,1,  23,   1,   1,0.98721385, -62.216897, 1.10000, 0.90000, 1.10000, 0.90000
 9407,'34013021000 ', 138.0000,1,  23,   1,   1,0.98826671, -62.420115, 1.10000, 0.90000, 1.10000, 0.90000
 9408,'34013021100 ', 138.0000,1,  23,   1,   1,0.98797578, -62.460892, 1.10000, 0.90000, 1.10000, 0.90000
 9409,'34013021200 ',  69.0000,1,  23,   1,   1,0.98282546, -62.872834, 1.10000, 0.90000, 1.10000, 0.90000
 9410,'34013021300 ', 138.0000,1,  23,   1,   1,0.98922569, -62.464190, 1.10000, 0.90000, 1.10000, 0.90000
 9411,'34013021400 ', 138.0000,1,  23,   1,   1,0.98887247, -62.547314, 1.10000, 0.90000, 1.10000, 0.90000
 9412,'34013021601 ', 500.0000,1,  23,   1,   1,1.01329446, -59.012138, 1.10000, 0.90000, 1.10000, 0.90000
 9413,'34013021602 ', 138.0000,1,  23,   1,   1,0.98958713, -62.378943, 1.10000, 0.90000, 1.10000, 0.90000
 9414,'34013021701 ', 138.0000,1,  23,   1,   1,0.98881680, -62.348385, 1.10000, 0.90000, 1.10000, 0.90000
 9415,'34013021702 ', 138.0000,1,  23,   1,   1,0.98907262, -62.318906, 1.10000, 0.90000, 1.10000, 0.90000
 9416,'34013021801 ',  69.0000,1,  23,   1,   1,0.98775744, -62.409187, 1.10000, 0.90000, 1.10000, 0.90000
 9417,'34013021802 ', 345.0000,1,  23,   1,   1,1.00115728, -61.014749, 1.10000, 0.90000, 1.10000, 0.90000
 9418,'34013021803 ',  69.0000,1,  23,   1,   1,0.98177445, -62.884090, 1.10000, 0.90000, 1.10000, 0.90000
 9419,'34013022700 ',  69.0000,1,  23,   1,   1,0.98901105, -61.815876, 1.10000, 0.90000, 1.10000, 0.90000
 9420,'34013022800 ', 138.0000,1,  23,   1,   1,0.99170727, -61.528769, 1.10000, 0.90000, 1.10000, 0.90000
 9421,'34013022900 ', 138.0000,1,  23,   1,   1,0.99274820, -61.664211, 1.10000, 0.90000, 1.10000, 0.90000
 9422,'34013023000 ',  69.0000,1,  23,   1,   1,0.98763764, -61.781677, 1.10000, 0.90000, 1.10000, 0.90000
 9423,'34013023100 ', 138.0000,1,  23,   1,   1,0.99034339, -61.578356, 1.10000, 0.90000, 1.10000, 0.90000
 9424,'34013023200 ', 138.0000,1,  23,   1,   1,0.99297673, -61.415422, 1.10000, 0.90000, 1.10000, 0.90000
 9425,'34013980100 ',  69.0000,1,  23,   1,   1,0.99474722, -61.417348, 1.10000, 0.90000, 1.10000, 0.90000
 9426,'34013980200 ', 500.0000,1,  23,   1,   1,1.01642907, -58.543887, 1.10000, 0.90000, 1.10000, 0.90000
 9427,'34015500100 ', 138.0000,1,  23,   1,   1,0.99089533, -60.057444, 1.10000, 0.90000, 1.10000, 0.90000
 9428,'34015500201 ', 138.0000,1,  23,   1,   1,1.00152957, -59.385606, 1.10000, 0.90000, 1.10000, 0.90000
 9429,'34015500202 ', 138.0000,1,  23,   1,   1,0.99850243, -59.531382, 1.10000, 0.90000, 1.10000, 0.90000
 9430,'34015500203 ',  69.0000,1,  23,   1,   1,0.98935622, -59.843577, 1.10000, 0.90000, 1.10000, 0.90000
 9431,'34015500204 ', 230.0000,1,  23,   1,   1,1.00015533, -58.978267, 1.10000, 0.90000, 1.10000, 0.90000
 9432,'34015500205 ', 138.0000,1,  23,   1,   1,1.00317061, -59.153502, 1.10000, 0.90000, 1.10000, 0.90000
 9433,'34015500300 ', 138.0000,1,  23,   1,   1,1.00276721, -59.282634, 1.10000, 0.90000, 1.10000, 0.90000
 9434,'34015500400 ', 138.0000,1,  23,   1,   1,1.00407887, -58.949696, 1.10000, 0.90000, 1.10000, 0.90000
 9435,'34015500500 ', 230.0000,1,  23,   1,   1,1.00790048, -58.370394, 1.10000, 0.90000, 1.10000, 0.90000
 9436,'34015500600 ', 138.0000,1,  23,   1,   1,0.99330032, -59.410037, 1.10000, 0.90000, 1.10000, 0.90000
 9437,'34015500701 ', 138.0000,1,  23,   1,   1,0.98745340, -59.671538, 1.10000, 0.90000, 1.10000, 0.90000
 9438,'34015500702 ', 138.0000,1,  23,   1,   1,0.98366439, -59.831631, 1.10000, 0.90000, 1.10000, 0.90000
 9439,'34015500703 ', 138.0000,1,  23,   1,   1,0.98637021, -58.415780, 1.10000, 0.90000, 1.10000, 0.90000
 9440,'34015500800 ',  69.0000,1,  23,   1,   1,0.98529756, -59.928613, 1.10000, 0.90000, 1.10000, 0.90000
 9441,'34015500900 ',  69.0000,1,  23,   1,   1,0.98221695, -60.199976, 1.10000, 0.90000, 1.10000, 0.90000
 9442,'34015501001 ',  69.0000,1,  23,   1,   1,0.98589563, -60.395114, 1.10000, 0.90000, 1.10000, 0.90000
 9443,'34015501002 ',  69.0000,1,  23,   1,   1,0.98367041, -60.198856, 1.10000, 0.90000, 1.10000, 0.90000
 9444,'34015501003 ', 138.0000,1,  23,   1,   1,0.99580270, -59.654148, 1.10000, 0.90000, 1.10000, 0.90000
 9445,'34015501101 ', 138.0000,1,  23,   1,   1,0.99360836, -59.827867, 1.10000, 0.90000, 1.10000, 0.90000
 9446,'34015501102 ', 138.0000,1,  23,   1,   1,0.99228430, -59.937478, 1.10000, 0.90000, 1.10000, 0.90000
 9447,'34015501103 ', 230.0000,1,  23,   1,   1,0.99153036, -59.356762, 1.10000, 0.90000, 1.10000, 0.90000
 9448,'34015501104 ',  69.0000,1,  23,   1,   1,0.97901541, -60.186780, 1.10000, 0.90000, 1.10000, 0.90000
 9449,'34015501105 ',  69.0000,1,  23,   1,   1,0.98117059, -60.205850, 1.10000, 0.90000, 1.10000, 0.90000
 9450,'34015501106 ', 138.0000,1,  23,   1,   1,0.98077810, -59.944520, 1.10000, 0.90000, 1.10000, 0.90000
 9451,'34015501107 ',  69.0000,1,  23,   1,   1,0.98695540, -59.908457, 1.10000, 0.90000, 1.10000, 0.90000
 9452,'34015501201 ',  69.0000,1,  23,   1,   1,0.96769243, -60.402587, 1.10000, 0.90000, 1.10000, 0.90000
 9453,'34015501202 ',  69.0000,1,  23,   1,   1,0.96865880, -60.238396, 1.10000, 0.90000, 1.10000, 0.90000
 9454,'34015501203 ', 138.0000,1,  23,   1,   1,0.97438639, -59.175277, 1.10000, 0.90000, 1.10000, 0.90000
 9455,'34015501204 ',  69.0000,1,  23,   1,   1,0.96386582, -60.756479, 1.10000, 0.90000, 1.10000, 0.90000
 9456,'34015501205 ',  69.0000,1,  23,   1,   1,0.96302247, -60.421540, 1.10000, 0.90000, 1.10000, 0.90000
 9457,'34015501206 ', 138.0000,1,  23,   1,   1,0.97392040, -59.203711, 1.10000, 0.90000, 1.10000, 0.90000
 9458,'34015501208 ', 138.0000,1,  23,   1,   1,0.97836375, -59.200378, 1.10000, 0.90000, 1.10000, 0.90000
 9459,'34015501209 ', 138.0000,1,  23,   1,   1,0.97786826, -59.616855, 1.10000, 0.90000, 1.10000, 0.90000
 9460,'34015501210 ', 138.0000,1,  23,   1,   1,0.97659719, -59.107692, 1.10000, 0.90000, 1.10000, 0.90000
 9461,'34015501212 ', 138.0000,1,  23,   1,   1,0.97576791, -59.055578, 1.10000, 0.90000, 1.10000, 0.90000
 9462,'34015501213 ', 138.0000,1,  23,   1,   1,0.97605270, -58.876046, 1.10000, 0.90000, 1.10000, 0.90000
 9463,'34015501301 ', 138.0000,1,  23,   1,   1,0.98001325, -59.026181, 1.10000, 0.90000, 1.10000, 0.90000
 9464,'34015501302 ', 138.0000,1,  23,   1,   1,0.98121065, -58.910682, 1.10000, 0.90000, 1.10000, 0.90000
 9465,'34015501303 ',  69.0000,1,  23,   1,   1,0.97305977, -59.989558, 1.10000, 0.90000, 1.10000, 0.90000
 9466,'34015501402 ',  69.0000,1,  23,   1,   1,0.97303897, -58.856088, 1.10000, 0.90000, 1.10000, 0.90000
 9467,'34015501403 ',  69.0000,1,  23,   1,   1,0.96951962, -59.423438, 1.10000, 0.90000, 1.10000, 0.90000
 9468,'34015501404 ',  69.0000,1,  23,   1,   1,0.97112513, -59.411472, 1.10000, 0.90000, 1.10000, 0.90000
 9469,'34015501405 ',  69.0000,1,  23,   1,   1,0.97080666, -59.300638, 1.10000, 0.90000, 1.10000, 0.90000
 9470,'34015501406 ',  69.0000,1,  23,   1,   1,0.97137976, -59.299436, 1.10000, 0.90000, 1.10000, 0.90000
 9471,'34015501500 ', 138.0000,1,  23,   1,   1,0.97824824, -58.207453, 1.10000, 0.90000, 1.10000, 0.90000
 9472,'34015501603 ', 138.0000,1,  23,   1,   1,0.97289139, -58.970631, 1.10000, 0.90000, 1.10000, 0.90000
 9473,'34015501604 ', 138.0000,1,  23,   1,   1,0.97433561, -58.673333, 1.10000, 0.90000, 1.10000, 0.90000
 9474,'34015501605 ', 138.0000,1,  23,   1,   1,0.97403944, -58.365722, 1.10000, 0.90000, 1.10000, 0.90000
 9475,'34015501606 ', 138.0000,1,  23,   1,   1,0.97678769, -58.255134, 1.10000, 0.90000, 1.10000, 0.90000
 9476,'34015501608 ',  69.0000,1,  23,   1,   1,0.96389973, -59.531758, 1.10000, 0.90000, 1.10000, 0.90000
 9477,'34015501609 ', 138.0000,1,  23,   1,   1,0.97667634, -58.521887, 1.10000, 0.90000, 1.10000, 0.90000
 9478,'34015501701 ',  69.0000,1,  23,   1,   1,0.98057693, -57.539658, 1.10000, 0.90000, 1.10000, 0.90000
 9479,'34015501702 ',  69.0000,1,  23,   1,   1,0.98298144, -56.749528, 1.10000, 0.90000, 1.10000, 0.90000
 9480,'34015501703 ', 138.0000,1,  23,   1,   1,0.98724532, -56.527090, 1.10000, 0.90000, 1.10000, 0.90000
 9481,'34015501704 ',  69.0000,1,  23,   1,   1,0.97776163, -58.000266, 1.10000, 0.90000, 1.10000, 0.90000
 9482,'34015501800 ', 138.0000,1,  23,   1,   1,0.98832059, -56.383236, 1.10000, 0.90000, 1.10000, 0.90000
 9483,'34015501900 ', 138.0000,1,  23,   1,   1,0.98260272, -57.657288, 1.10000, 0.90000, 1.10000, 0.90000
 9484,'34015502001 ', 138.0000,1,  23,   1,   1,0.99390352, -57.694949, 1.10000, 0.90000, 1.10000, 0.90000
 9485,'34015502002 ',  69.0000,1,  23,   1,   1,0.97136337, -60.133744, 1.10000, 0.90000, 1.10000, 0.90000
 9486,'34015502100 ', 138.0000,1,  23,   1,   1,0.99628079, -57.264784, 1.10000, 0.90000, 1.10000, 0.90000
 9487,'34015502200 ', 138.0000,1,  23,   1,   1,1.00367475, -57.378384, 1.10000, 0.90000, 1.10000, 0.90000
 9488,'34015502300 ',  69.0000,1,  23,   1,   1,1.00008976, -57.702599, 1.10000, 0.90000, 1.10000, 0.90000
 9489,'34015502400 ', 230.0000,1,  23,   1,   1,1.01098645, -57.723793, 1.10000, 0.90000, 1.10000, 0.90000
 9490,'34017000100 ',  69.0000,1,  23,   1,   1,0.99180084, -63.579963, 1.10000, 0.90000, 1.10000, 0.90000
 9491,'34017000200 ', 138.0000,1,  23,   1,   1,0.99578363, -62.814791, 1.10000, 0.90000, 1.10000, 0.90000
 9492,'34017000300 ', 138.0000,1,  23,   1,   1,0.99598652, -62.694846, 1.10000, 0.90000, 1.10000, 0.90000
 9493,'34017000400 ', 138.0000,1,  23,   1,   1,0.99670959, -62.675947, 1.10000, 0.90000, 1.10000, 0.90000
 9494,'34017000500 ', 138.0000,1,  23,   1,   1,0.99605429, -62.773639, 1.10000, 0.90000, 1.10000, 0.90000
 9495,'34017000600 ', 138.0000,1,  23,   1,   1,0.99629223, -62.737227, 1.10000, 0.90000, 1.10000, 0.90000
 9496,'34017000700 ', 138.0000,1,  23,   1,   1,0.99636513, -62.571295, 1.10000, 0.90000, 1.10000, 0.90000
 9497,'34017000800 ',  69.0000,1,  23,   1,   1,0.99159306, -62.736339, 1.10000, 0.90000, 1.10000, 0.90000
 9498,'34017000902 ', 138.0000,1,  23,   1,   1,0.99859780, -61.997914, 1.10000, 0.90000, 1.10000, 0.90000
 9499,'34017001000 ',  69.0000,1,  23,   1,   1,0.99519908, -62.155732, 1.10000, 0.90000, 1.10000, 0.90000
 9500,'34017001100 ',  69.0000,1,  23,   1,   1,0.99434465, -62.254053, 1.10000, 0.90000, 1.10000, 0.90000
 9501,'34017001201 ',  69.0000,1,  23,   1,   1,0.99373078, -62.313421, 1.10000, 0.90000, 1.10000, 0.90000
 9502,'34017001202 ',  69.0000,1,  23,   1,   1,0.99303114, -62.370999, 1.10000, 0.90000, 1.10000, 0.90000
 9503,'34017001300 ',  69.0000,1,  23,   1,   1,0.99290144, -62.463596, 1.10000, 0.90000, 1.10000, 0.90000
 9504,'34017001400 ',  69.0000,1,  23,   1,   1,0.99294347, -62.412964, 1.10000, 0.90000, 1.10000, 0.90000
 9505,'34017001701 ', 345.0000,1,  23,   1,   1,1.01051307, -60.603490, 1.10000, 0.90000, 1.10000, 0.90000
 9506,'34017001800 ', 138.0000,1,  23,   1,   1,0.99920100, -61.731093, 1.10000, 0.90000, 1.10000, 0.90000
 9507,'34017001900 ',  69.0000,1,  23,   1,   1,0.99691147, -61.822043, 1.10000, 0.90000, 1.10000, 0.90000
 9508,'34017002000 ', 138.0000,1,  23,   1,   1,0.99834186, -61.781766, 1.10000, 0.90000, 1.10000, 0.90000
 9509,'34017002200 ',  69.0000,1,  23,   1,   1,0.99198115, -62.531563, 1.10000, 0.90000, 1.10000, 0.90000
 9510,'34017002300 ',  69.0000,1,  23,   1,   1,0.99163514, -62.584081, 1.10000, 0.90000, 1.10000, 0.90000
 9511,'34017002400 ',  69.0000,1,  23,   1,   1,0.99118370, -62.649084, 1.10000, 0.90000, 1.10000, 0.90000
 9512,'34017002700 ', 230.0000,1,  23,   1,   1,1.00608027, -61.075661, 1.10000, 0.90000, 1.10000, 0.90000
 9513,'34017002800 ', 138.0000,1,  23,   1,   1,0.99861091, -61.655421, 1.10000, 0.90000, 1.10000, 0.90000
 9514,'34017002900 ', 138.0000,1,  23,   1,   1,0.99780869, -61.813260, 1.10000, 0.90000, 1.10000, 0.90000
 9515,'34017003000 ', 138.0000,1,  23,   1,   1,0.99734044, -61.835465, 1.10000, 0.90000, 1.10000, 0.90000
 9516,'34017003100 ', 138.0000,1,  23,   1,   1,0.99706894, -61.848770, 1.10000, 0.90000, 1.10000, 0.90000
 9517,'34017003500 ',  69.0000,1,  23,   1,   1,0.99069256, -63.067829, 1.10000, 0.90000, 1.10000, 0.90000
 9518,'34017004000 ',  69.0000,1,  23,   1,   1,0.99922043, -61.775591, 1.10000, 0.90000, 1.10000, 0.90000
 9519,'34017004101 ', 138.0000,1,  23,   1,   1,0.99807620, -61.684190, 1.10000, 0.90000, 1.10000, 0.90000
 9520,'34017004102 ',  69.0000,1,  23,   1,   1,0.99228549, -62.275370, 1.10000, 0.90000, 1.10000, 0.90000
 9521,'34017004200 ', 138.0000,1,  23,   1,   1,0.99772125, -61.700241, 1.10000, 0.90000, 1.10000, 0.90000
 9522,'34017004300 ',  69.0000,1,  23,   1,   1,0.99195462, -62.267181, 1.10000, 0.90000, 1.10000, 0.90000
 9523,'34017004400 ',  69.0000,1,  23,   1,   1,0.99161810, -62.252134, 1.10000, 0.90000, 1.10000, 0.90000
 9524,'34017004500 ',  69.0000,1,  23,   1,   1,0.99066544, -62.260999, 1.10000, 0.90000, 1.10000, 0.90000
 9525,'34017004600 ',  69.0000,1,  23,   1,   1,0.99012399, -62.274584, 1.10000, 0.90000, 1.10000, 0.90000
 9526,'34017004700 ',  69.0000,1,  23,   1,   1,0.98977470, -62.275206, 1.10000, 0.90000, 1.10000, 0.90000
 9527,'34017004800 ', 138.0000,1,  23,   1,   1,0.99674076, -61.866515, 1.10000, 0.90000, 1.10000, 0.90000
 9528,'34017004900 ', 138.0000,1,  23,   1,   1,0.99737173, -61.714693, 1.10000, 0.90000, 1.10000, 0.90000
 9529,'34017005200 ', 138.0000,1,  23,   1,   1,0.99717087, -61.721578, 1.10000, 0.90000, 1.10000, 0.90000
 9530,'34017005300 ',  69.0000,1,  23,   1,   1,0.99199337, -62.176209, 1.10000, 0.90000, 1.10000, 0.90000
 9531,'34017005400 ', 138.0000,1,  23,   1,   1,0.99656284, -61.871637, 1.10000, 0.90000, 1.10000, 0.90000
 9532,'34017005500 ', 138.0000,1,  23,   1,   1,0.99703836, -61.725266, 1.10000, 0.90000, 1.10000, 0.90000
 9533,'34017005600 ',  69.0000,1,  23,   1,   1,0.99072874, -62.168211, 1.10000, 0.90000, 1.10000, 0.90000
 9534,'34017005801 ', 138.0000,1,  23,   1,   1,0.99693823, -61.727561, 1.10000, 0.90000, 1.10000, 0.90000
 9535,'34017005802 ', 138.0000,1,  23,   1,   1,0.99698061, -61.713478, 1.10000, 0.90000, 1.10000, 0.90000
 9536,'34017005900 ', 138.0000,1,  23,   1,   1,0.99752998, -61.649649, 1.10000, 0.90000, 1.10000, 0.90000
 9537,'34017006000 ', 138.0000,1,  23,   1,   1,0.99713534, -61.655537, 1.10000, 0.90000, 1.10000, 0.90000
 9538,'34017006100 ', 138.0000,1,  23,   1,   1,0.99691164, -61.645087, 1.10000, 0.90000, 1.10000, 0.90000
 9539,'34017006200 ', 138.0000,1,  23,   1,   1,0.99697626, -61.652559, 1.10000, 0.90000, 1.10000, 0.90000
 9540,'34017006300 ',  69.0000,1,  23,   1,   1,0.98774636, -62.370911, 1.10000, 0.90000, 1.10000, 0.90000
 9541,'34017006400 ',  69.0000,1,  23,   1,   1,0.99040371, -63.069974, 1.10000, 0.90000, 1.10000, 0.90000
 9542,'34017006500 ', 138.0000,1,  23,   1,   1,0.99653691, -61.876357, 1.10000, 0.90000, 1.10000, 0.90000
 9543,'34017006600 ',  69.0000,1,  23,   1,   1,0.99267554, -62.372161, 1.10000, 0.90000, 1.10000, 0.90000
 9544,'34017006700 ',  69.0000,1,  23,   1,   1,0.99256933, -62.274885, 1.10000, 0.90000, 1.10000, 0.90000
 9545,'34017006800 ',  69.0000,1,  23,   1,   1,0.99141139, -62.234983, 1.10000, 0.90000, 1.10000, 0.90000
 9546,'34017006900 ', 230.0000,1,  23,   1,   1,1.00369120, -61.497924, 1.10000, 0.90000, 1.10000, 0.90000
 9547,'34017007000 ',  69.0000,1,  23,   1,   1,0.99138379, -62.584784, 1.10000, 0.90000, 1.10000, 0.90000
 9548,'34017007100 ', 138.0000,1,  23,   1,   1,0.99815321, -61.794798, 1.10000, 0.90000, 1.10000, 0.90000
 9549,'34017007200 ',  69.0000,1,  23,   1,   1,0.99098116, -62.650327, 1.10000, 0.90000, 1.10000, 0.90000
 9550,'34017007300 ',  69.0000,1,  23,   1,   1,0.99067718, -63.229411, 1.10000, 0.90000, 1.10000, 0.90000
 9551,'34017007400 ',  69.0000,1,  23,   1,   1,0.98973155, -63.048178, 1.10000, 0.90000, 1.10000, 0.90000
 9552,'34017007500 ',  69.0000,1,  23,   1,   1,0.98993087, -63.067856, 1.10000, 0.90000, 1.10000, 0.90000
 9553,'34017007600 ',  69.0000,1,  23,   1,   1,0.98971003, -62.982008, 1.10000, 0.90000, 1.10000, 0.90000
 9554,'34017007700 ', 138.0000,1,  23,   1,   1,0.99706364, -62.135877, 1.10000, 0.90000, 1.10000, 0.90000
 9555,'34017007800 ',  69.0000,1,  23,   1,   1,0.99068642, -62.747336, 1.10000, 0.90000, 1.10000, 0.90000
 9556,'34017010100 ', 138.0000,1,  23,   1,   1,0.99701405, -61.626338, 1.10000, 0.90000, 1.10000, 0.90000
 9557,'34017010200 ',  69.0000,1,  23,   1,   1,0.99253595, -62.009607, 1.10000, 0.90000, 1.10000, 0.90000
 9558,'34017010300 ',  69.0000,1,  23,   1,   1,0.99164081, -62.046190, 1.10000, 0.90000, 1.10000, 0.90000
 9559,'34017010400 ', 138.0000,1,  23,   1,   1,0.99776250, -61.553098, 1.10000, 0.90000, 1.10000, 0.90000
 9560,'34017010500 ',  69.0000,1,  23,   1,   1,0.99286932, -61.963326, 1.10000, 0.90000, 1.10000, 0.90000
 9561,'34017010600 ', 138.0000,1,  23,   1,   1,0.99790806, -61.416296, 1.10000, 0.90000, 1.10000, 0.90000
 9562,'34017010700 ',  69.0000,1,  23,   1,   1,0.99307495, -61.925992, 1.10000, 0.90000, 1.10000, 0.90000
 9563,'34017010800 ', 345.0000,1,  23,   1,   1,1.00852919, -60.507027, 1.10000, 0.90000, 1.10000, 0.90000
 9564,'34017010900 ',  69.0000,1,  23,   1,   1,0.99192160, -61.773187, 1.10000, 0.90000, 1.10000, 0.90000
 9565,'34017011000 ', 138.0000,1,  23,   1,   1,0.99793899, -61.362857, 1.10000, 0.90000, 1.10000, 0.90000
 9566,'34017011100 ', 138.0000,1,  23,   1,   1,0.99792188, -61.376865, 1.10000, 0.90000, 1.10000, 0.90000
 9567,'34017011200 ', 138.0000,1,  23,   1,   1,0.99803841, -61.322845, 1.10000, 0.90000, 1.10000, 0.90000
 9568,'34017011300 ',  69.0000,1,  23,   1,   1,0.99439186, -61.673227, 1.10000, 0.90000, 1.10000, 0.90000
 9569,'34017011400 ',  69.0000,1,  23,   1,   1,0.99435222, -61.702802, 1.10000, 0.90000, 1.10000, 0.90000
 9570,'34017011500 ',  69.0000,1,  23,   1,   1,0.99449873, -61.701381, 1.10000, 0.90000, 1.10000, 0.90000
 9571,'34017011600 ',  69.0000,1,  23,   1,   1,0.99430859, -61.703669, 1.10000, 0.90000, 1.10000, 0.90000
 9572,'34017012300 ',  69.0000,1,  23,   1,   1,0.98212504, -62.614018, 1.10000, 0.90000, 1.10000, 0.90000
 9573,'34017012400 ',  69.0000,1,  23,   1,   1,0.98171842, -62.699135, 1.10000, 0.90000, 1.10000, 0.90000
 9574,'34017012500 ',  69.0000,1,  23,   1,   1,0.98588508, -62.273464, 1.10000, 0.90000, 1.10000, 0.90000
 9575,'34017012600 ',  69.0000,1,  23,   1,   1,0.98270047, -62.528551, 1.10000, 0.90000, 1.10000, 0.90000
 9576,'34017012700 ', 230.0000,1,  23,   1,   1,1.00735533, -60.682870, 1.10000, 0.90000, 1.10000, 0.90000
 9577,'34017012800 ', 138.0000,1,  23,   1,   1,0.99397260, -61.553453, 1.10000, 0.90000, 1.10000, 0.90000
 9578,'34017012900 ', 138.0000,1,  23,   1,   1,0.99351132, -61.573069, 1.10000, 0.90000, 1.10000, 0.90000
 9579,'34017013000 ', 138.0000,1,  23,   1,   1,0.99335796, -61.579674, 1.10000, 0.90000, 1.10000, 0.90000
 9580,'34017013100 ', 138.0000,1,  23,   1,   1,0.99321193, -61.587372, 1.10000, 0.90000, 1.10000, 0.90000
 9581,'34017013200 ',  69.0000,1,  23,   1,   1,0.98580575, -62.163129, 1.10000, 0.90000, 1.10000, 0.90000
 9582,'34017013300 ',  69.0000,1,  23,   1,   1,0.98546922, -62.180792, 1.10000, 0.90000, 1.10000, 0.90000
 9583,'34017013400 ', 138.0000,1,  23,   1,   1,0.99238533, -61.762047, 1.10000, 0.90000, 1.10000, 0.90000
 9584,'34017013500 ',  69.0000,1,  23,   1,   1,0.99056411, -61.912858, 1.10000, 0.90000, 1.10000, 0.90000
 9585,'34017013600 ',  69.0000,1,  23,   1,   1,0.99056792, -61.911061, 1.10000, 0.90000, 1.10000, 0.90000
 9586,'34017013700 ', 138.0000,1,  23,   1,   1,0.99249852, -61.730095, 1.10000, 0.90000, 1.10000, 0.90000
 9587,'34017013800 ',  69.0000,1,  23,   1,   1,0.99200547, -61.672216, 1.10000, 0.90000, 1.10000, 0.90000
 9588,'34017013900 ', 138.0000,1,  23,   1,   1,0.99568772, -61.484065, 1.10000, 0.90000, 1.10000, 0.90000
 9589,'34017014000 ', 138.0000,1,  23,   1,   1,0.99494183, -63.598500, 1.10000, 0.90000, 1.10000, 0.90000
 9590,'34017014101 ',  69.0000,1,  23,   1,   1,0.99101388, -64.218648, 1.10000, 0.90000, 1.10000, 0.90000
 9591,'34017014102 ', 138.0000,1,  23,   1,   1,0.99456847, -63.574902, 1.10000, 0.90000, 1.10000, 0.90000
 9592,'34017014200 ', 138.0000,1,  23,   1,   1,0.99420547, -63.541516, 1.10000, 0.90000, 1.10000, 0.90000
 9593,'34017014300 ', 138.0000,1,  23,   1,   1,0.99055129, -63.857863, 1.10000, 0.90000, 1.10000, 0.90000
 9594,'34017014400 ', 138.0000,1,  23,   1,   1,0.99055654, -63.857604, 1.10000, 0.90000, 1.10000, 0.90000
 9595,'34017014501 ', 138.0000,1,  23,   1,   1,0.99115890, -63.760519, 1.10000, 0.90000, 1.10000, 0.90000
 9596,'34017014502 ', 138.0000,1,  23,   1,   1,0.99122047, -63.755656, 1.10000, 0.90000, 1.10000, 0.90000
 9597,'34017014600 ', 138.0000,1,  23,   1,   1,0.99113297, -63.761325, 1.10000, 0.90000, 1.10000, 0.90000
 9598,'34017014700 ', 138.0000,1,  23,   1,   1,0.99358034, -63.364546, 1.10000, 0.90000, 1.10000, 0.90000
 9599,'34017014800 ', 230.0000,1,  23,   1,   1,1.00108290, -61.945916, 1.10000, 0.90000, 1.10000, 0.90000
 9600,'34017014900 ',  69.0000,1,  23,   1,   1,0.99155277, -63.586500, 1.10000, 0.90000, 1.10000, 0.90000
 9601,'34017015001 ',  69.0000,1,  23,   1,   1,0.99157447, -63.951334, 1.10000, 0.90000, 1.10000, 0.90000
 9602,'34017015002 ',  69.0000,1,  23,   1,   1,0.99166709, -63.951676, 1.10000, 0.90000, 1.10000, 0.90000
 9603,'34017015100 ', 138.0000,1,  23,   1,   1,0.99058890, -63.853212, 1.10000, 0.90000, 1.10000, 0.90000
 9604,'34017015201 ',  69.0000,1,  23,   1,   1,0.99064487, -63.835658, 1.10000, 0.90000, 1.10000, 0.90000
 9605,'34017015202 ', 138.0000,1,  23,   1,   1,0.99387348, -63.487940, 1.10000, 0.90000, 1.10000, 0.90000
 9606,'34017015300 ', 138.0000,1,  23,   1,   1,0.99393243, -63.506163, 1.10000, 0.90000, 1.10000, 0.90000
 9607,'34017015500 ', 138.0000,1,  23,   1,   1,0.99129635, -63.748983, 1.10000, 0.90000, 1.10000, 0.90000
 9608,'34017015600 ',  69.0000,1,  23,   1,   1,0.99086058, -63.819997, 1.10000, 0.90000, 1.10000, 0.90000
 9609,'34017015700 ',  69.0000,1,  23,   1,   1,0.99074912, -63.824286, 1.10000, 0.90000, 1.10000, 0.90000
 9610,'34017015801 ',  69.0000,1,  23,   1,   1,0.99085194, -63.781925, 1.10000, 0.90000, 1.10000, 0.90000
 9611,'34017015802 ', 138.0000,1,  23,   1,   1,0.99364519, -63.438298, 1.10000, 0.90000, 1.10000, 0.90000
 9612,'34017015900 ',  69.0000,1,  23,   1,   1,0.99117947, -63.757774, 1.10000, 0.90000, 1.10000, 0.90000
 9613,'34017016000 ', 138.0000,1,  23,   1,   1,0.99197739, -63.650376, 1.10000, 0.90000, 1.10000, 0.90000
 9614,'34017016100 ', 138.0000,1,  23,   1,   1,0.99380058, -63.391853, 1.10000, 0.90000, 1.10000, 0.90000
 9615,'34017016200 ', 138.0000,1,  23,   1,   1,0.99370235, -63.382960, 1.10000, 0.90000, 1.10000, 0.90000
 9616,'34017016300 ', 138.0000,1,  23,   1,   1,0.99392658, -63.352518, 1.10000, 0.90000, 1.10000, 0.90000
 9617,'34017016400 ', 138.0000,1,  23,   1,   1,0.99408633, -63.299809, 1.10000, 0.90000, 1.10000, 0.90000
 9618,'34017016500 ', 138.0000,1,  23,   1,   1,0.99426109, -63.237655, 1.10000, 0.90000, 1.10000, 0.90000
 9619,'34017016600 ',  69.0000,1,  23,   1,   1,0.99081993, -64.125996, 1.10000, 0.90000, 1.10000, 0.90000
 9620,'34017016700 ',  69.0000,1,  23,   1,   1,0.99131864, -64.022881, 1.10000, 0.90000, 1.10000, 0.90000
 9621,'34017016800 ', 138.0000,1,  23,   1,   1,0.99449003, -63.168943, 1.10000, 0.90000, 1.10000, 0.90000
 9622,'34017016900 ', 138.0000,1,  23,   1,   1,0.99471658, -63.100778, 1.10000, 0.90000, 1.10000, 0.90000
 9623,'34017017000 ', 138.0000,1,  23,   1,   1,0.99494815, -63.019779, 1.10000, 0.90000, 1.10000, 0.90000
 9624,'34017017100 ', 138.0000,1,  23,   1,   1,0.99511367, -63.000265, 1.10000, 0.90000, 1.10000, 0.90000
 9625,'34017017200 ', 138.0000,1,  23,   1,   1,0.99495178, -63.029327, 1.10000, 0.90000, 1.10000, 0.90000
 9626,'34017017300 ',  69.0000,1,  23,   1,   1,0.99372017, -63.243877, 1.10000, 0.90000, 1.10000, 0.90000
 9627,'34017017400 ', 138.0000,1,  23,   1,   1,0.99516416, -62.966455, 1.10000, 0.90000, 1.10000, 0.90000
 9628,'34017017500 ', 138.0000,1,  23,   1,   1,0.99529308, -62.919231, 1.10000, 0.90000, 1.10000, 0.90000
 9629,'34017017600 ',  69.0000,1,  23,   1,   1,0.99467337, -63.046450, 1.10000, 0.90000, 1.10000, 0.90000
 9630,'34017017700 ', 138.0000,1,  23,   1,   1,0.99551088, -62.862022, 1.10000, 0.90000, 1.10000, 0.90000
 9631,'34017017800 ',  69.0000,1,  23,   1,   1,0.99143749, -62.772778, 1.10000, 0.90000, 1.10000, 0.90000
 9632,'34017017900 ',  69.0000,1,  23,   1,   1,0.98940730, -64.339883, 1.10000, 0.90000, 1.10000, 0.90000
 9633,'34017018000 ',  69.0000,1,  23,   1,   1,0.99176466, -63.831724, 1.10000, 0.90000, 1.10000, 0.90000
 9634,'34017018100 ',  69.0000,1,  23,   1,   1,0.98910409, -64.347479, 1.10000, 0.90000, 1.10000, 0.90000
 9635,'34017018200 ',  69.0000,1,  23,   1,   1,0.99048024, -63.972201, 1.10000, 0.90000, 1.10000, 0.90000
 9636,'34017018301 ',  69.0000,1,  23,   1,   1,0.99124217, -62.846558, 1.10000, 0.90000, 1.10000, 0.90000
 9637,'34017018302 ',  69.0000,1,  23,   1,   1,0.99079663, -63.959906, 1.10000, 0.90000, 1.10000, 0.90000
 9638,'34017018400 ', 138.0000,1,  23,   1,   1,0.99561495, -62.690188, 1.10000, 0.90000, 1.10000, 0.90000
 9639,'34017018500 ',  69.0000,1,  23,   1,   1,0.99135202, -62.716204, 1.10000, 0.90000, 1.10000, 0.90000
 9640,'34017018600 ',  69.0000,1,  23,   1,   1,0.99067146, -62.889390, 1.10000, 0.90000, 1.10000, 0.90000
 9641,'34017018701 ',  69.0000,1,  23,   1,   1,0.99091434, -62.872970, 1.10000, 0.90000, 1.10000, 0.90000
 9642,'34017018702 ',  69.0000,1,  23,   1,   1,0.99045277, -62.895182, 1.10000, 0.90000, 1.10000, 0.90000
 9643,'34017018800 ',  69.0000,1,  23,   1,   1,0.99117559, -62.848614, 1.10000, 0.90000, 1.10000, 0.90000
 9644,'34017018900 ',  69.0000,1,  23,   1,   1,0.99143928, -62.645286, 1.10000, 0.90000, 1.10000, 0.90000
 9645,'34017019000 ',  69.0000,1,  23,   1,   1,0.99164933, -62.642650, 1.10000, 0.90000, 1.10000, 0.90000
 9646,'34017019100 ',  69.0000,1,  23,   1,   1,0.99190807, -62.606552, 1.10000, 0.90000, 1.10000, 0.90000
 9647,'34017019200 ',  69.0000,1,  23,   1,   1,0.99221808, -62.559260, 1.10000, 0.90000, 1.10000, 0.90000
 9648,'34017019300 ', 138.0000,1,  23,   1,   1,0.99677050, -62.156730, 1.10000, 0.90000, 1.10000, 0.90000
 9649,'34017019400 ',  69.0000,1,  23,   1,   1,0.99135023, -62.841866, 1.10000, 0.90000, 1.10000, 0.90000
 9650,'34017019800 ', 138.0000,1,  23,   1,   1,0.99509233, -62.370480, 1.10000, 0.90000, 1.10000, 0.90000
 9651,'34017019900 ', 138.0000,1,  23,   1,   1,0.99602085, -62.253834, 1.10000, 0.90000, 1.10000, 0.90000
 9652,'34017020000 ', 138.0000,1,  23,   1,   1,0.99557573, -62.305272, 1.10000, 0.90000, 1.10000, 0.90000
 9653,'34017020100 ',  69.0000,1,  23,   1,   1,0.99712270, -62.045958, 1.10000, 0.90000, 1.10000, 0.90000
 9654,'34017032400 ', 138.0000,1,  23,   1,   1,0.99062657, -63.848526, 1.10000, 0.90000, 1.10000, 0.90000
 9655,'34017980100 ',  69.0000,1,  23,   1,   1,0.98906749, -62.303490, 1.10000, 0.90000, 1.10000, 0.90000
 9656,'34019010100 ', 138.0000,1,  23,   1,   1,0.99116063, -60.885420, 1.10000, 0.90000, 1.10000, 0.90000
 9657,'34019010200 ',  69.0000,1,  23,   1,   1,0.99844760, -60.214367, 1.10000, 0.90000, 1.10000, 0.90000
 9658,'34019010300 ', 138.0000,1,  23,   1,   1,1.00441456, -59.793621, 1.10000, 0.90000, 1.10000, 0.90000
 9659,'34019010400 ',  69.0000,1,  23,   1,   1,0.99420547, -60.812309, 1.10000, 0.90000, 1.10000, 0.90000
 9660,'34019010500 ', 138.0000,1,  23,   1,   1,1.00333285, -60.261919, 1.10000, 0.90000, 1.10000, 0.90000
 9661,'34019010600 ', 138.0000,1,  23,   1,   1,0.99712664, -60.678745, 1.10000, 0.90000, 1.10000, 0.90000
 9662,'34019010701 ', 138.0000,1,  23,   1,   1,0.99536264, -60.700274, 1.10000, 0.90000, 1.10000, 0.90000
 9663,'34019010702 ', 138.0000,1,  23,   1,   1,0.99000931, -61.152808, 1.10000, 0.90000, 1.10000, 0.90000
 9664,'34019010801 ', 138.0000,1,  23,   1,   1,0.99275327, -60.884935, 1.10000, 0.90000, 1.10000, 0.90000
 9665,'34019010802 ', 138.0000,1,  23,   1,   1,0.98914486, -61.141442, 1.10000, 0.90000, 1.10000, 0.90000
 9666,'34019010900 ',  69.0000,1,  23,   1,   1,0.99676281, -60.270088, 1.10000, 0.90000, 1.10000, 0.90000
 9667,'34019011001 ', 138.0000,1,  23,   1,   1,0.99662143, -60.398270, 1.10000, 0.90000, 1.10000, 0.90000
 9668,'34019011002 ',  69.0000,1,  23,   1,   1,0.98465651, -61.188537, 1.10000, 0.90000, 1.10000, 0.90000
 9669,'34019011100 ', 138.0000,1,  23,   1,   1,0.98455912, -61.489427, 1.10000, 0.90000, 1.10000, 0.90000
 9670,'34019011201 ',  69.0000,1,  23,   1,   1,0.97714013, -61.562284, 1.10000, 0.90000, 1.10000, 0.90000
 9671,'34019011202 ',  69.0000,1,  23,   1,   1,0.97439373, -61.795337, 1.10000, 0.90000, 1.10000, 0.90000
 9672,'34019011301 ', 138.0000,1,  23,   1,   1,0.98555553, -61.446602, 1.10000, 0.90000, 1.10000, 0.90000
 9673,'34019011302 ',  69.0000,1,  23,   1,   1,0.97686440, -62.300478, 1.10000, 0.90000, 1.10000, 0.90000
 9674,'34019011303 ',  69.0000,1,  23,   1,   1,0.97490245, -61.988338, 1.10000, 0.90000, 1.10000, 0.90000
 9675,'34019011304 ',  69.0000,1,  23,   1,   1,0.97315067, -62.054420, 1.10000, 0.90000, 1.10000, 0.90000
 9676,'34019011400 ', 138.0000,1,  23,   1,   1,0.98416263, -61.497999, 1.10000, 0.90000, 1.10000, 0.90000
 9677,'34019011500 ', 138.0000,1,  23,   1,   1,0.99232692, -61.100707, 1.10000, 0.90000, 1.10000, 0.90000
 9678,'34019011600 ', 138.0000,1,  23,   1,   1,0.98561221, -61.698069, 1.10000, 0.90000, 1.10000, 0.90000
 9679,'34019011700 ',  69.0000,1,  23,   1,   1,0.97420555, -62.055294, 1.10000, 0.90000, 1.10000, 0.90000
 9680,'34019011800 ',  69.0000,1,  23,   1,   1,0.97681391, -62.515185, 1.10000, 0.90000, 1.10000, 0.90000
 9681,'34019011900 ', 138.0000,1,  23,   1,   1,0.98073649, -62.282958, 1.10000, 0.90000, 1.10000, 0.90000
 9682,'34021000100 ', 138.0000,1,  23,   1,   1,1.00309372, -60.147076, 1.10000, 0.90000, 1.10000, 0.90000
 9683,'34021000200 ', 138.0000,1,  23,   1,   1,1.00180387, -60.264760, 1.10000, 0.90000, 1.10000, 0.90000
 9684,'34021000300 ',  69.0000,1,  23,   1,   1,0.99510425, -60.723244, 1.10000, 0.90000, 1.10000, 0.90000
 9685,'34021000400 ',  69.0000,1,  23,   1,   1,0.99917269, -60.581333, 1.10000, 0.90000, 1.10000, 0.90000
 9686,'34021000500 ',  69.0000,1,  23,   1,   1,0.99656522, -60.706557, 1.10000, 0.90000, 1.10000, 0.90000
 9687,'34021000600 ', 138.0000,1,  23,   1,   1,1.00084352, -60.277676, 1.10000, 0.90000, 1.10000, 0.90000
 9688,'34021000700 ',  69.0000,1,  23,   1,   1,0.99632764, -60.708026, 1.10000, 0.90000, 1.10000, 0.90000
 9689,'34021000800 ', 138.0000,1,  23,   1,   1,0.99997818, -60.402218, 1.10000, 0.90000, 1.10000, 0.90000
 9690,'34021000900 ', 138.0000,1,  23,   1,   1,0.99788398, -60.574106, 1.10000, 0.90000, 1.10000, 0.90000
 9691,'34021001000 ', 138.0000,1,  23,   1,   1,0.99882936, -60.492062, 1.10000, 0.90000, 1.10000, 0.90000
 9692,'34021001101 ',  69.0000,1,  23,   1,   1,0.98990685, -61.430803, 1.10000, 0.90000, 1.10000, 0.90000
 9693,'34021001102 ',  69.0000,1,  23,   1,   1,0.98950374, -61.430318, 1.10000, 0.90000, 1.10000, 0.90000
 9694,'34021001200 ', 138.0000,1,  23,   1,   1,0.99182081, -61.295989, 1.10000, 0.90000, 1.10000, 0.90000
 9695,'34021001300 ', 138.0000,1,  23,   1,   1,0.99163944, -61.286502, 1.10000, 0.90000, 1.10000, 0.90000
 9696,'34021001401 ', 138.0000,1,  23,   1,   1,0.99489325, -60.770659, 1.10000, 0.90000, 1.10000, 0.90000
 9697,'34021001402 ',  69.0000,1,  23,   1,   1,0.99040264, -61.372719, 1.10000, 0.90000, 1.10000, 0.90000
 9698,'34021001500 ', 138.0000,1,  23,   1,   1,0.99615622, -60.686456, 1.10000, 0.90000, 1.10000, 0.90000
 9699,'34021001600 ',  69.0000,1,  23,   1,   1,0.98989695, -61.415640, 1.10000, 0.90000, 1.10000, 0.90000
 9700,'34021001700 ', 138.0000,1,  23,   1,   1,0.99540162, -60.745066, 1.10000, 0.90000, 1.10000, 0.90000
 9701,'34021001800 ', 138.0000,1,  23,   1,   1,0.99622369, -60.661827, 1.10000, 0.90000, 1.10000, 0.90000
 9702,'34021001900 ', 138.0000,1,  23,   1,   1,0.99637574, -60.667441, 1.10000, 0.90000, 1.10000, 0.90000
 9703,'34021002000 ', 138.0000,1,  23,   1,   1,0.99663842, -60.668780, 1.10000, 0.90000, 1.10000, 0.90000
 9704,'34021002100 ', 138.0000,1,  23,   1,   1,0.99963093, -60.358484, 1.10000, 0.90000, 1.10000, 0.90000
 9705,'34021002200 ', 138.0000,1,  23,   1,   1,0.99871606, -60.417968, 1.10000, 0.90000, 1.10000, 0.90000
 9706,'34021002400 ', 138.0000,1,  23,   1,   1,1.00053942, -60.359884, 1.10000, 0.90000, 1.10000, 0.90000
 9707,'34021002500 ', 138.0000,1,  23,   1,   1,1.00517190, -59.990480, 1.10000, 0.90000, 1.10000, 0.90000
 9708,'34021002601 ', 138.0000,1,  23,   1,   1,1.00256276, -60.162417, 1.10000, 0.90000, 1.10000, 0.90000
 9709,'34021002602 ',  69.0000,1,  23,   1,   1,0.98479551, -61.521631, 1.10000, 0.90000, 1.10000, 0.90000
 9710,'34021002701 ', 138.0000,1,  23,   1,   1,1.00251472, -60.131018, 1.10000, 0.90000, 1.10000, 0.90000
 9711,'34021002702 ', 138.0000,1,  23,   1,   1,1.00260067, -60.080243, 1.10000, 0.90000, 1.10000, 0.90000
 9712,'34021002800 ',  69.0000,1,  23,   1,   1,0.99292958, -60.852723, 1.10000, 0.90000, 1.10000, 0.90000
 9713,'34021002902 ', 138.0000,1,  23,   1,   1,0.99692440, -60.573382, 1.10000, 0.90000, 1.10000, 0.90000
 9714,'34021002903 ',  69.0000,1,  23,   1,   1,0.99160171, -60.871390, 1.10000, 0.90000, 1.10000, 0.90000
 9715,'34021002904 ', 138.0000,1,  23,   1,   1,0.99456072, -60.583901, 1.10000, 0.90000, 1.10000, 0.90000
 9716,'34021003001 ', 138.0000,1,  23,   1,   1,1.00290120, -59.685547, 1.10000, 0.90000, 1.10000, 0.90000
 9717,'34021003002 ', 138.0000,1,  23,   1,   1,1.00089359, -60.066541, 1.10000, 0.90000, 1.10000, 0.90000
 9718,'34021003003 ', 345.0000,1,  23,   1,   1,1.01791835, -58.232130, 1.10000, 0.90000, 1.10000, 0.90000
 9719,'34021003004 ', 138.0000,1,  23,   1,   1,1.00493824, -59.750304, 1.10000, 0.90000, 1.10000, 0.90000
 9720,'34021003006 ', 138.0000,1,  23,   1,   1,0.99704832, -60.399643, 1.10000, 0.90000, 1.10000, 0.90000
 9721,'34021003007 ',  69.0000,1,  23,   1,   1,0.99218792, -60.805896, 1.10000, 0.90000, 1.10000, 0.90000
 9722,'34021003008 ', 138.0000,1,  23,   1,   1,0.99956697, -60.215801, 1.10000, 0.90000, 1.10000, 0.90000
 9723,'34021003009 ', 138.0000,1,  23,   1,   1,1.00207055, -60.036379, 1.10000, 0.90000, 1.10000, 0.90000
 9724,'34021003100 ', 138.0000,1,  23,   1,   1,0.99622351, -60.641288, 1.10000, 0.90000, 1.10000, 0.90000
 9725,'34021003201 ',  69.0000,1,  23,   1,   1,0.98764920, -61.296331, 1.10000, 0.90000, 1.10000, 0.90000
 9726,'34021003202 ', 138.0000,1,  23,   1,   1,0.99196911, -60.962184, 1.10000, 0.90000, 1.10000, 0.90000
 9727,'34021003301 ', 138.0000,1,  23,   1,   1,0.98816830, -61.251361, 1.10000, 0.90000, 1.10000, 0.90000
 9728,'34021003302 ', 138.0000,1,  23,   1,   1,0.98608631, -61.414110, 1.10000, 0.90000, 1.10000, 0.90000
 9729,'34021003400 ', 138.0000,1,  23,   1,   1,0.99397683, -60.837164, 1.10000, 0.90000, 1.10000, 0.90000
 9730,'34021003500 ', 138.0000,1,  23,   1,   1,0.99138856, -61.075866, 1.10000, 0.90000, 1.10000, 0.90000
 9731,'34021003601 ', 138.0000,1,  23,   1,   1,0.99082816, -61.296549, 1.10000, 0.90000, 1.10000, 0.90000
 9732,'34021003602 ', 138.0000,1,  23,   1,   1,0.99025470, -61.299268, 1.10000, 0.90000, 1.10000, 0.90000
 9733,'34021003703 ', 138.0000,1,  23,   1,   1,0.98961544, -61.257597, 1.10000, 0.90000, 1.10000, 0.90000
 9734,'34021003704 ',  69.0000,1,  23,   1,   1,0.98214895, -62.083134, 1.10000, 0.90000, 1.10000, 0.90000
 9735,'34021003705 ', 138.0000,1,  23,   1,   1,0.98339587, -62.044926, 1.10000, 0.90000, 1.10000, 0.90000
 9736,'34021003706 ',  69.0000,1,  23,   1,   1,0.98049366, -62.541829, 1.10000, 0.90000, 1.10000, 0.90000
 9737,'34021003800 ',  69.0000,1,  23,   1,   1,0.97681469, -62.521059, 1.10000, 0.90000, 1.10000, 0.90000
 9738,'34021003902 ', 138.0000,1,  23,   1,   1,0.98249161, -61.654745, 1.10000, 0.90000, 1.10000, 0.90000
 9739,'34021003903 ',  69.0000,1,  23,   1,   1,0.97724926, -62.259428, 1.10000, 0.90000, 1.10000, 0.90000
 9740,'34021003904 ',  69.0000,1,  23,   1,   1,0.97887903, -62.245228, 1.10000, 0.90000, 1.10000, 0.90000
 9741,'34021003905 ', 138.0000,1,  23,   1,   1,0.98295981, -61.630996, 1.10000, 0.90000, 1.10000, 0.90000
 9742,'34021004000 ', 138.0000,1,  23,   1,   1,0.98326641, -61.492678, 1.10000, 0.90000, 1.10000, 0.90000
 9743,'34021004201 ', 138.0000,1,  23,   1,   1,0.98230523, -61.565249, 1.10000, 0.90000, 1.10000, 0.90000
 9744,'34021004203 ',  69.0000,1,  23,   1,   1,0.97610378, -62.104055, 1.10000, 0.90000, 1.10000, 0.90000
 9745,'34021004204 ', 138.0000,1,  23,   1,   1,0.98392713, -61.496127, 1.10000, 0.90000, 1.10000, 0.90000
 9746,'34021004301 ', 138.0000,1,  23,   1,   1,0.98562139, -61.274918, 1.10000, 0.90000, 1.10000, 0.90000
 9747,'34021004304 ', 138.0000,1,  23,   1,   1,0.99539411, -60.326321, 1.10000, 0.90000, 1.10000, 0.90000
 9748,'34021004306 ', 138.0000,1,  23,   1,   1,0.99110854, -60.845873, 1.10000, 0.90000, 1.10000, 0.90000
 9749,'34021004307 ', 138.0000,1,  23,   1,   1,0.98760164, -61.113671, 1.10000, 0.90000, 1.10000, 0.90000
 9750,'34021004309 ', 138.0000,1,  23,   1,   1,0.99803609, -60.138265, 1.10000, 0.90000, 1.10000, 0.90000
 9751,'34021004310 ', 138.0000,1,  23,   1,   1,0.99921471, -60.095501, 1.10000, 0.90000, 1.10000, 0.90000
 9752,'34021004403 ',  69.0000,1,  23,   1,   1,0.99090630, -60.393885, 1.10000, 0.90000, 1.10000, 0.90000
 9753,'34021004404 ',  69.0000,1,  23,   1,   1,0.99001598, -60.413754, 1.10000, 0.90000, 1.10000, 0.90000
 9754,'34021004405 ', 138.0000,1,  23,   1,   1,0.99677044, -60.165285, 1.10000, 0.90000, 1.10000, 0.90000
 9755,'34021004406 ',  69.0000,1,  23,   1,   1,0.99579948, -59.971048, 1.10000, 0.90000, 1.10000, 0.90000
 9756,'34021004407 ',  69.0000,1,  23,   1,   1,0.99435300, -60.136073, 1.10000, 0.90000, 1.10000, 0.90000
 9757,'34021004501 ', 138.0000,1,  23,   1,   1,0.98339993, -61.496933, 1.10000, 0.90000, 1.10000, 0.90000
 9758,'34021004502 ',  69.0000,1,  23,   1,   1,0.97755581, -62.005700, 1.10000, 0.90000, 1.10000, 0.90000
 9759,'34023000100 ', 138.0000,1,  23,   1,   1,0.98298454, -61.461123, 1.10000, 0.90000, 1.10000, 0.90000
 9760,'34023000200 ',  69.0000,1,  23,   1,   1,0.98090881, -61.597146, 1.10000, 0.90000, 1.10000, 0.90000
 9761,'34023000300 ',  69.0000,1,  23,   1,   1,0.98117691, -61.513599, 1.10000, 0.90000, 1.10000, 0.90000
 9762,'34023000401 ',  69.0000,1,  23,   1,   1,0.98498315, -61.129141, 1.10000, 0.90000, 1.10000, 0.90000
 9763,'34023000403 ',  69.0000,1,  23,   1,   1,0.98364764, -61.136033, 1.10000, 0.90000, 1.10000, 0.90000
 9764,'34023000404 ',  69.0000,1,  23,   1,   1,0.98629475, -61.041537, 1.10000, 0.90000, 1.10000, 0.90000
 9765,'34023000501 ',  69.0000,1,  23,   1,   1,0.98226613, -61.397322, 1.10000, 0.90000, 1.10000, 0.90000
 9766,'34023000502 ', 138.0000,1,  23,   1,   1,0.99074131, -60.691954, 1.10000, 0.90000, 1.10000, 0.90000
 9767,'34023000603 ', 345.0000,1,  23,   1,   1,1.01277828, -59.154411, 1.10000, 0.90000, 1.10000, 0.90000
 9768,'34023000606 ',  69.0000,1,  23,   1,   1,0.98845476, -60.707172, 1.10000, 0.90000, 1.10000, 0.90000
 9769,'34023000608 ',  69.0000,1,  23,   1,   1,0.98788446, -60.767749, 1.10000, 0.90000, 1.10000, 0.90000
 9770,'34023000701 ',  69.0000,1,  23,   1,   1,0.97346264, -61.766692, 1.10000, 0.90000, 1.10000, 0.90000
 9771,'34023000702 ', 138.0000,1,  23,   1,   1,0.99072641, -60.728038, 1.10000, 0.90000, 1.10000, 0.90000
 9772,'34023000801 ',  69.0000,1,  23,   1,   1,0.98228586, -61.395478, 1.10000, 0.90000, 1.10000, 0.90000
 9773,'34023000802 ',  69.0000,1,  23,   1,   1,0.98275357, -61.339306, 1.10000, 0.90000, 1.10000, 0.90000
 9774,'34023000901 ',  69.0000,1,  23,   1,   1,0.98336673, -61.281857, 1.10000, 0.90000, 1.10000, 0.90000
 9775,'34023000902 ',  69.0000,1,  23,   1,   1,0.98433483, -61.210325, 1.10000, 0.90000, 1.10000, 0.90000
 9776,'34023001001 ',  69.0000,1,  23,   1,   1,0.98603702, -61.120173, 1.10000, 0.90000, 1.10000, 0.90000
 9777,'34023001002 ', 138.0000,1,  23,   1,   1,0.99108142, -60.608537, 1.10000, 0.90000, 1.10000, 0.90000
 9778,'34023001100 ', 138.0000,1,  23,   1,   1,0.99964112, -59.572780, 1.10000, 0.90000, 1.10000, 0.90000
 9779,'34023001200 ', 138.0000,1,  23,   1,   1,0.99959332, -59.602218, 1.10000, 0.90000, 1.10000, 0.90000
 9780,'34023001300 ',  69.0000,1,  23,   1,   1,0.99156618, -60.249249, 1.10000, 0.90000, 1.10000, 0.90000
 9781,'34023001409 ', 138.0000,1,  23,   1,   1,0.99385417, -60.451614, 1.10000, 0.90000, 1.10000, 0.90000
 9782,'34023001410 ', 138.0000,1,  23,   1,   1,0.99269265, -60.584529, 1.10000, 0.90000, 1.10000, 0.90000
 9783,'34023001411 ', 138.0000,1,  23,   1,   1,0.99209487, -60.650967, 1.10000, 0.90000, 1.10000, 0.90000
 9784,'34023001412 ',  69.0000,1,  23,   1,   1,0.98673058, -60.991889, 1.10000, 0.90000, 1.10000, 0.90000
 9785,'34023001413 ',  69.0000,1,  23,   1,   1,0.98754776, -60.989109, 1.10000, 0.90000, 1.10000, 0.90000
 9786,'34023001414 ',  69.0000,1,  23,   1,   1,0.98919284, -60.513926, 1.10000, 0.90000, 1.10000, 0.90000
 9787,'34023001415 ',  69.0000,1,  23,   1,   1,0.99108142, -60.384494, 1.10000, 0.90000, 1.10000, 0.90000
 9788,'34023001416 ', 138.0000,1,  23,   1,   1,0.99543607, -60.281283, 1.10000, 0.90000, 1.10000, 0.90000
 9789,'34023001417 ', 138.0000,1,  23,   1,   1,0.99628979, -60.175845, 1.10000, 0.90000, 1.10000, 0.90000
 9790,'34023001502 ', 138.0000,1,  23,   1,   1,1.00043452, -59.642291, 1.10000, 0.90000, 1.10000, 0.90000
 9791,'34023001504 ',  69.0000,1,  23,   1,   1,0.99047667, -60.492841, 1.10000, 0.90000, 1.10000, 0.90000
 9792,'34023001505 ',  69.0000,1,  23,   1,   1,0.99039149, -60.403393, 1.10000, 0.90000, 1.10000, 0.90000
 9793,'34023001506 ', 138.0000,1,  23,   1,   1,0.99884635, -59.724164, 1.10000, 0.90000, 1.10000, 0.90000
 9794,'34023001600 ', 138.0000,1,  23,   1,   1,1.00173616, -59.464447, 1.10000, 0.90000, 1.10000, 0.90000
 9795,'34023001701 ', 138.0000,1,  23,   1,   1,1.00152218, -59.628234, 1.10000, 0.90000, 1.10000, 0.90000
 9796,'34023001702 ',  69.0000,1,  23,   1,   1,0.99191332, -60.232993, 1.10000, 0.90000, 1.10000, 0.90000
 9797,'34023001803 ', 138.0000,1,  23,   1,   1,1.00300264, -59.402264, 1.10000, 0.90000, 1.10000, 0.90000
 9798,'34023001804 ', 138.0000,1,  23,   1,   1,1.00259185, -59.493161, 1.10000, 0.90000, 1.10000, 0.90000
 9799,'34023001805 ', 138.0000,1,  23,   1,   1,1.00402284, -59.569427, 1.10000, 0.90000, 1.10000, 0.90000
 9800,'34023001901 ', 138.0000,1,  23,   1,   1,1.00225866, -59.760330, 1.10000, 0.90000, 1.10000, 0.90000
 9801,'34023001902 ',  69.0000,1,  23,   1,   1,0.99957258, -60.035833, 1.10000, 0.90000, 1.10000, 0.90000
 9802,'34023001903 ', 138.0000,1,  23,   1,   1,1.00286388, -59.695710, 1.10000, 0.90000, 1.10000, 0.90000
 9803,'34023002000 ', 138.0000,1,  23,   1,   1,0.99756742, -60.004216, 1.10000, 0.90000, 1.10000, 0.90000
 9804,'34023002101 ', 138.0000,1,  23,   1,   1,0.99783826, -59.991867, 1.10000, 0.90000, 1.10000, 0.90000
 9805,'34023002102 ',  69.0000,1,  23,   1,   1,0.99226546, -60.378872, 1.10000, 0.90000, 1.10000, 0.90000
 9806,'34023002200 ', 138.0000,1,  23,   1,   1,0.99977916, -59.783218, 1.10000, 0.90000, 1.10000, 0.90000
 9807,'34023002301 ',  69.0000,1,  23,   1,   1,0.99191523, -60.688498, 1.10000, 0.90000, 1.10000, 0.90000
 9808,'34023002302 ',  69.0000,1,  23,   1,   1,0.99379283, -60.552120, 1.10000, 0.90000, 1.10000, 0.90000
 9809,'34023002401 ',  69.0000,1,  23,   1,   1,0.99352616, -60.601236, 1.10000, 0.90000, 1.10000, 0.90000
 9810,'34023002402 ',  69.0000,1,  23,   1,   1,0.99512231, -60.422155, 1.10000, 0.90000, 1.10000, 0.90000
 9811,'34023002500 ', 138.0000,1,  23,   1,   1,0.99529332, -60.299437, 1.10000, 0.90000, 1.10000, 0.90000
 9812,'34023002603 ', 138.0000,1,  23,   1,   1,1.00123167, -59.894154, 1.10000, 0.90000, 1.10000, 0.90000
 9813,'34023002604 ', 138.0000,1,  23,   1,   1,1.00039554, -60.002549, 1.10000, 0.90000, 1.10000, 0.90000
 9814,'34023002605 ', 138.0000,1,  23,   1,   1,0.99949628, -60.130731, 1.10000, 0.90000, 1.10000, 0.90000
 9815,'34023002701 ', 138.0000,1,  23,   1,   1,0.99904269, -60.202435, 1.10000, 0.90000, 1.10000, 0.90000
 9816,'34023002703 ',  69.0000,1,  23,   1,   1,0.99642867, -60.405804, 1.10000, 0.90000, 1.10000, 0.90000
 9817,'34023002805 ',  69.0000,1,  23,   1,   1,0.99766898, -60.329230, 1.10000, 0.90000, 1.10000, 0.90000
 9818,'34023002901 ',  69.0000,1,  23,   1,   1,0.99924451, -60.247138, 1.10000, 0.90000, 1.10000, 0.90000
 9819,'34023002902 ',  69.0000,1,  23,   1,   1,0.99856186, -60.261605, 1.10000, 0.90000, 1.10000, 0.90000
 9820,'34023003001 ',  69.0000,1,  23,   1,   1,0.99782753, -60.297976, 1.10000, 0.90000, 1.10000, 0.90000
 9821,'34023003002 ', 138.0000,1,  23,   1,   1,1.00250173, -59.773239, 1.10000, 0.90000, 1.10000, 0.90000
 9822,'34023003101 ', 138.0000,1,  23,   1,   1,1.00164032, -59.839424, 1.10000, 0.90000, 1.10000, 0.90000
 9823,'34023003102 ',  69.0000,1,  23,   1,   1,0.99830163, -60.182095, 1.10000, 0.90000, 1.10000, 0.90000
 9824,'34023003201 ',  69.0000,1,  23,   1,   1,0.99933630, -60.061262, 1.10000, 0.90000, 1.10000, 0.90000
 9825,'34023003203 ',  69.0000,1,  23,   1,   1,1.00078309, -59.970721, 1.10000, 0.90000, 1.10000, 0.90000
 9826,'34023003300 ', 138.0000,1,  23,   1,   1,1.00521815, -59.508884, 1.10000, 0.90000, 1.10000, 0.90000
 9827,'34023003401 ', 230.0000,1,  23,   1,   1,1.01180375, -59.277894, 1.10000, 0.90000, 1.10000, 0.90000
 9828,'34023003500 ',  69.0000,1,  23,   1,   1,0.99646527, -60.519403, 1.10000, 0.90000, 1.10000, 0.90000
 9829,'34023003600 ', 138.0000,1,  23,   1,   1,1.00134325, -60.456101, 1.10000, 0.90000, 1.10000, 0.90000
 9830,'34023003700 ', 138.0000,1,  23,   1,   1,1.00156379, -60.399698, 1.10000, 0.90000, 1.10000, 0.90000
 9831,'34023003800 ', 230.0000,1,  23,   1,   1,1.01248097, -59.470136, 1.10000, 0.90000, 1.10000, 0.90000
 9832,'34023004000 ',  69.0000,1,  23,   1,   1,1.00434530, -59.770548, 1.10000, 0.90000, 1.10000, 0.90000
 9833,'34023004100 ', 138.0000,1,  23,   1,   1,1.00646222, -59.429005, 1.10000, 0.90000, 1.10000, 0.90000
 9834,'34023004200 ',  69.0000,1,  23,   1,   1,1.00596178, -59.517572, 1.10000, 0.90000, 1.10000, 0.90000
 9835,'34023004300 ', 138.0000,1,  23,   1,   1,1.00922441, -59.364289, 1.10000, 0.90000, 1.10000, 0.90000
 9836,'34023004400 ', 138.0000,1,  23,   1,   1,1.00943565, -59.319244, 1.10000, 0.90000, 1.10000, 0.90000
 9837,'34023004500 ', 230.0000,1,  23,   1,   1,1.01181638, -59.164130, 1.10000, 0.90000, 1.10000, 0.90000
 9838,'34023004600 ', 138.0000,1,  23,   1,   1,1.00974786, -59.278570, 1.10000, 0.90000, 1.10000, 0.90000
 9839,'34023004700 ', 138.0000,1,  23,   1,   1,1.00771487, -59.350061, 1.10000, 0.90000, 1.10000, 0.90000
 9840,'34023004800 ', 138.0000,1,  23,   1,   1,1.00880396, -59.268926, 1.10000, 0.90000, 1.10000, 0.90000
 9841,'34023004900 ', 138.0000,1,  23,   1,   1,1.01006532, -59.232944, 1.10000, 0.90000, 1.10000, 0.90000
 9842,'34023005000 ', 138.0000,1,  23,   1,   1,1.01051581, -59.178856, 1.10000, 0.90000, 1.10000, 0.90000
 9843,'34023005100 ', 138.0000,1,  23,   1,   1,0.99594015, -59.897112, 1.10000, 0.90000, 1.10000, 0.90000
 9844,'34023005200 ', 138.0000,1,  23,   1,   1,0.99553216, -59.919651, 1.10000, 0.90000, 1.10000, 0.90000
 9845,'34023005300 ', 138.0000,1,  23,   1,   1,0.99536461, -59.929787, 1.10000, 0.90000, 1.10000, 0.90000
 9846,'34023005500 ', 138.0000,1,  23,   1,   1,0.99189240, -60.253224, 1.10000, 0.90000, 1.10000, 0.90000
 9847,'34023005601 ',  69.0000,1,  23,   1,   1,0.98706383, -60.697507, 1.10000, 0.90000, 1.10000, 0.90000
 9848,'34023005602 ', 138.0000,1,  23,   1,   1,0.99523574, -59.938004, 1.10000, 0.90000, 1.10000, 0.90000
 9849,'34023005700 ',  69.0000,1,  23,   1,   1,0.98528707, -60.802078, 1.10000, 0.90000, 1.10000, 0.90000
 9850,'34023005800 ', 138.0000,1,  23,   1,   1,0.99627078, -59.867551, 1.10000, 0.90000, 1.10000, 0.90000
 9851,'34023006001 ', 138.0000,1,  23,   1,   1,1.00189888, -59.486488, 1.10000, 0.90000, 1.10000, 0.90000
 9852,'34023006002 ', 138.0000,1,  23,   1,   1,0.99830782, -59.718434, 1.10000, 0.90000, 1.10000, 0.90000
 9853,'34023006101 ',  69.0000,1,  23,   1,   1,0.98587209, -60.784818, 1.10000, 0.90000, 1.10000, 0.90000
 9854,'34023006103 ', 138.0000,1,  23,   1,   1,0.98742944, -60.676115, 1.10000, 0.90000, 1.10000, 0.90000
 9855,'34023006104 ', 138.0000,1,  23,   1,   1,0.98743415, -60.694529, 1.10000, 0.90000, 1.10000, 0.90000
 9856,'34023006203 ', 138.0000,1,  23,   1,   1,0.98791122, -60.702022, 1.10000, 0.90000, 1.10000, 0.90000
 9857,'34023006204 ', 138.0000,1,  23,   1,   1,0.98850119, -60.670200, 1.10000, 0.90000, 1.10000, 0.90000
 9858,'34023006205 ', 138.0000,1,  23,   1,   1,0.98893905, -60.605812, 1.10000, 0.90000, 1.10000, 0.90000
 9859,'34023006206 ',  69.0000,1,  23,   1,   1,0.98628724, -60.739814, 1.10000, 0.90000, 1.10000, 0.90000
 9860,'34023006207 ', 138.0000,1,  23,   1,   1,0.98746198, -60.672919, 1.10000, 0.90000, 1.10000, 0.90000
 9861,'34023006300 ',  69.0000,1,  23,   1,   1,0.97881174, -61.210687, 1.10000, 0.90000, 1.10000, 0.90000
 9862,'34023006403 ', 138.0000,1,  23,   1,   1,1.00412607, -59.316129, 1.10000, 0.90000, 1.10000, 0.90000
 9863,'34023006500 ',  69.0000,1,  23,   1,   1,0.98379618, -60.933395, 1.10000, 0.90000, 1.10000, 0.90000
 9864,'34023006601 ',  69.0000,1,  23,   1,   1,0.98343354, -61.039468, 1.10000, 0.90000, 1.10000, 0.90000
 9865,'34023006604 ', 138.0000,1,  23,   1,   1,0.99044007, -60.394705, 1.10000, 0.90000, 1.10000, 0.90000
 9866,'34023006605 ', 138.0000,1,  23,   1,   1,0.98943108, -60.483415, 1.10000, 0.90000, 1.10000, 0.90000
 9867,'34023006606 ', 138.0000,1,  23,   1,   1,0.98858380, -60.558848, 1.10000, 0.90000, 1.10000, 0.90000
 9868,'34023006607 ',  69.0000,1,  23,   1,   1,0.98925072, -60.461873, 1.10000, 0.90000, 1.10000, 0.90000
 9869,'34023006608 ',  69.0000,1,  23,   1,   1,0.98622960, -60.739820, 1.10000, 0.90000, 1.10000, 0.90000
 9870,'34023006701 ', 138.0000,1,  23,   1,   1,1.00578403, -59.216736, 1.10000, 0.90000, 1.10000, 0.90000
 9871,'34023006703 ',  69.0000,1,  23,   1,   1,0.99706614, -59.948645, 1.10000, 0.90000, 1.10000, 0.90000
 9872,'34023006800 ', 138.0000,1,  23,   1,   1,1.00572622, -59.230437, 1.10000, 0.90000, 1.10000, 0.90000
 9873,'34023006900 ', 138.0000,1,  23,   1,   1,1.00659764, -59.183630, 1.10000, 0.90000, 1.10000, 0.90000
 9874,'34023007000 ', 138.0000,1,  23,   1,   1,1.00779986, -59.120116, 1.10000, 0.90000, 1.10000, 0.90000
 9875,'34023007101 ',  69.0000,1,  23,   1,   1,1.00295687, -59.527831, 1.10000, 0.90000, 1.10000, 0.90000
 9876,'34023007102 ', 138.0000,1,  23,   1,   1,1.01121247, -58.853964, 1.10000, 0.90000, 1.10000, 0.90000
 9877,'34023007103 ',  69.0000,1,  23,   1,   1,1.00643301, -59.192571, 1.10000, 0.90000, 1.10000, 0.90000
 9878,'34023007202 ', 138.0000,1,  23,   1,   1,1.01107097, -58.868977, 1.10000, 0.90000, 1.10000, 0.90000
 9879,'34023007203 ', 138.0000,1,  23,   1,   1,1.01054490, -58.979995, 1.10000, 0.90000, 1.10000, 0.90000
 9880,'34023007301 ',  69.0000,1,  23,   1,   1,1.00052977, -59.628979, 1.10000, 0.90000, 1.10000, 0.90000
 9881,'34023007303 ',  69.0000,1,  23,   1,   1,1.00090325, -59.638186, 1.10000, 0.90000, 1.10000, 0.90000
 9882,'34023007304 ',  69.0000,1,  23,   1,   1,0.99908400, -59.719814, 1.10000, 0.90000, 1.10000, 0.90000
 9883,'34023007402 ',  69.0000,1,  23,   1,   1,0.99986500, -59.691086, 1.10000, 0.90000, 1.10000, 0.90000
 9884,'34023007500 ', 138.0000,1,  23,   1,   1,1.01115084, -59.060140, 1.10000, 0.90000, 1.10000, 0.90000
 9885,'34023007600 ',  69.0000,1,  23,   1,   1,1.00136185, -59.629696, 1.10000, 0.90000, 1.10000, 0.90000
 9886,'34023007702 ',  69.0000,1,  23,   1,   1,0.98606068, -60.481188, 1.10000, 0.90000, 1.10000, 0.90000
 9887,'34023007703 ',  69.0000,1,  23,   1,   1,0.99006355, -60.318166, 1.10000, 0.90000, 1.10000, 0.90000
 9888,'34023007704 ',  69.0000,1,  23,   1,   1,0.99095893, -60.233608, 1.10000, 0.90000, 1.10000, 0.90000
 9889,'34023007801 ', 230.0000,1,  23,   1,   1,1.01247585, -58.558504, 1.10000, 0.90000, 1.10000, 0.90000
 9890,'34023007804 ',  69.0000,1,  23,   1,   1,0.99270761, -60.077504, 1.10000, 0.90000, 1.10000, 0.90000
 9891,'34023007805 ',  69.0000,1,  23,   1,   1,0.99206376, -60.075229, 1.10000, 0.90000, 1.10000, 0.90000
 9892,'34023007806 ',  69.0000,1,  23,   1,   1,0.99180424, -60.079061, 1.10000, 0.90000, 1.10000, 0.90000
 9893,'34023007905 ',  69.0000,1,  23,   1,   1,0.99918073, -59.695252, 1.10000, 0.90000, 1.10000, 0.90000
 9894,'34023007906 ',  69.0000,1,  23,   1,   1,0.99655813, -59.737593, 1.10000, 0.90000, 1.10000, 0.90000
 9895,'34023007907 ',  69.0000,1,  23,   1,   1,0.99770325, -59.742066, 1.10000, 0.90000, 1.10000, 0.90000
 9896,'34023007908 ',  69.0000,1,  23,   1,   1,0.99832058, -59.731562, 1.10000, 0.90000, 1.10000, 0.90000
 9897,'34023007909 ', 138.0000,1,  23,   1,   1,0.99554074, -59.672631, 1.10000, 0.90000, 1.10000, 0.90000
 9898,'34023007910 ',  69.0000,1,  23,   1,   1,0.99641860, -59.772980, 1.10000, 0.90000, 1.10000, 0.90000
 9899,'34023007911 ', 138.0000,1,  23,   1,   1,0.99431854, -59.713967, 1.10000, 0.90000, 1.10000, 0.90000
 9900,'34023007912 ',  69.0000,1,  23,   1,   1,0.98914921, -60.122897, 1.10000, 0.90000, 1.10000, 0.90000
 9901,'34023008001 ',  69.0000,1,  23,   1,   1,0.99195349, -59.999660, 1.10000, 0.90000, 1.10000, 0.90000
 9902,'34023008101 ',  69.0000,1,  23,   1,   1,0.98898184, -60.427906, 1.10000, 0.90000, 1.10000, 0.90000
 9903,'34023008102 ',  69.0000,1,  23,   1,   1,0.98899889, -60.445269, 1.10000, 0.90000, 1.10000, 0.90000
 9904,'34023008103 ', 138.0000,1,  23,   1,   1,0.99130118, -60.313822, 1.10000, 0.90000, 1.10000, 0.90000
 9905,'34023008202 ', 138.0000,1,  23,   1,   1,0.99489850, -59.934985, 1.10000, 0.90000, 1.10000, 0.90000
 9906,'34023008204 ',  69.0000,1,  23,   1,   1,0.98905492, -60.351347, 1.10000, 0.90000, 1.10000, 0.90000
 9907,'34023008205 ', 138.0000,1,  23,   1,   1,0.99723494, -59.813975, 1.10000, 0.90000, 1.10000, 0.90000
 9908,'34023008206 ',  69.0000,1,  23,   1,   1,0.98292643, -60.854895, 1.10000, 0.90000, 1.10000, 0.90000
 9909,'34023008207 ', 138.0000,1,  23,   1,   1,0.99525583, -59.987011, 1.10000, 0.90000, 1.10000, 0.90000
 9910,'34023008208 ', 138.0000,1,  23,   1,   1,0.99262822, -60.189048, 1.10000, 0.90000, 1.10000, 0.90000
 9911,'34023008209 ',  69.0000,1,  23,   1,   1,0.98746771, -60.432653, 1.10000, 0.90000, 1.10000, 0.90000
 9912,'34023008300 ', 138.0000,1,  23,   1,   1,0.99351424, -60.119475, 1.10000, 0.90000, 1.10000, 0.90000
 9913,'34023008403 ', 138.0000,1,  23,   1,   1,0.98765671, -60.864307, 1.10000, 0.90000, 1.10000, 0.90000
 9914,'34023008404 ', 138.0000,1,  23,   1,   1,0.98779076, -60.810021, 1.10000, 0.90000, 1.10000, 0.90000
 9915,'34023008405 ', 138.0000,1,  23,   1,   1,0.98795521, -60.764553, 1.10000, 0.90000, 1.10000, 0.90000
 9916,'34023008406 ', 138.0000,1,  23,   1,   1,0.98828793, -60.706298, 1.10000, 0.90000, 1.10000, 0.90000
 9917,'34023008501 ',  69.0000,1,  23,   1,   1,0.98443925, -61.014647, 1.10000, 0.90000, 1.10000, 0.90000
 9918,'34023008502 ', 138.0000,1,  23,   1,   1,0.98812348, -60.795705, 1.10000, 0.90000, 1.10000, 0.90000
 9919,'34023008503 ',  69.0000,1,  23,   1,   1,0.98409134, -61.006068, 1.10000, 0.90000, 1.10000, 0.90000
 9920,'34023008504 ', 138.0000,1,  23,   1,   1,0.98785031, -60.908028, 1.10000, 0.90000, 1.10000, 0.90000
 9921,'34023008601 ', 138.0000,1,  23,   1,   1,0.98684204, -61.062731, 1.10000, 0.90000, 1.10000, 0.90000
 9922,'34023008602 ', 138.0000,1,  23,   1,   1,0.98993450, -60.744834, 1.10000, 0.90000, 1.10000, 0.90000
 9923,'34023008604 ', 138.0000,1,  23,   1,   1,0.99187350, -60.596154, 1.10000, 0.90000, 1.10000, 0.90000
 9924,'34023008605 ',  69.0000,1,  23,   1,   1,0.98742539, -60.946755, 1.10000, 0.90000, 1.10000, 0.90000
 9925,'34023008606 ',  69.0000,1,  23,   1,   1,0.98729205, -60.954459, 1.10000, 0.90000, 1.10000, 0.90000
 9926,'34023008700 ', 345.0000,1,  23,   1,   1,1.01665699, -58.367962, 1.10000, 0.90000, 1.10000, 0.90000
 9927,'34023008800 ', 138.0000,1,  23,   1,   1,0.99793822, -59.667877, 1.10000, 0.90000, 1.10000, 0.90000
 9928,'34023008900 ', 345.0000,1,  23,   1,   1,1.01711583, -58.459890, 1.10000, 0.90000, 1.10000, 0.90000
 9929,'34023009000 ', 138.0000,1,  23,   1,   1,1.00231981, -60.020123, 1.10000, 0.90000, 1.10000, 0.90000
 9930,'34023009100 ', 345.0000,1,  23,   1,   1,1.01636577, -59.071970, 1.10000, 0.90000, 1.10000, 0.90000
 9931,'34023009200 ', 138.0000,1,  23,   1,   1,1.00973260, -59.008245, 1.10000, 0.90000, 1.10000, 0.90000
 9932,'34023009300 ',  69.0000,1,  23,   1,   1,0.99045819, -60.261796, 1.10000, 0.90000, 1.10000, 0.90000
 9933,'34023009400 ',  69.0000,1,  23,   1,   1,0.98051196, -61.162042, 1.10000, 0.90000, 1.10000, 0.90000
 9934,'34025800100 ',  69.0000,1,  23,   1,   1,0.96283418, -60.903240, 1.10000, 0.90000, 1.10000, 0.90000
 9935,'34025800200 ',  69.0000,1,  23,   1,   1,0.96603441, -60.888596, 1.10000, 0.90000, 1.10000, 0.90000
 9936,'34025800400 ',  69.0000,1,  23,   1,   1,0.96937853, -60.695185, 1.10000, 0.90000, 1.10000, 0.90000
 9937,'34025800500 ',  69.0000,1,  23,   1,   1,0.97019291, -60.793157, 1.10000, 0.90000, 1.10000, 0.90000
 9938,'34025800601 ',  69.0000,1,  23,   1,   1,0.97155088, -60.787277, 1.10000, 0.90000, 1.10000, 0.90000
 9939,'34025800602 ',  69.0000,1,  23,   1,   1,0.97239864, -60.755339, 1.10000, 0.90000, 1.10000, 0.90000
 9940,'34025800701 ', 138.0000,1,  23,   1,   1,0.98579550, -59.764640, 1.10000, 0.90000, 1.10000, 0.90000
 9941,'34025800702 ',  69.0000,1,  23,   1,   1,0.97168291, -60.690465, 1.10000, 0.90000, 1.10000, 0.90000
 9942,'34025800800 ',  69.0000,1,  23,   1,   1,0.97095621, -60.689202, 1.10000, 0.90000, 1.10000, 0.90000
 9943,'34025800900 ',  69.0000,1,  23,   1,   1,0.97060210, -60.583402, 1.10000, 0.90000, 1.10000, 0.90000
 9944,'34025801000 ',  69.0000,1,  23,   1,   1,0.97194558, -60.609664, 1.10000, 0.90000, 1.10000, 0.90000
 9945,'34025801100 ',  69.0000,1,  23,   1,   1,0.96986103, -60.702405, 1.10000, 0.90000, 1.10000, 0.90000
 9946,'34025801200 ', 138.0000,1,  23,   1,   1,0.98630929, -59.686332, 1.10000, 0.90000, 1.10000, 0.90000
 9947,'34025801300 ', 138.0000,1,  23,   1,   1,0.98625588, -59.634177, 1.10000, 0.90000, 1.10000, 0.90000
 9948,'34025801400 ',  69.0000,1,  23,   1,   1,0.97409463, -60.475123, 1.10000, 0.90000, 1.10000, 0.90000
 9949,'34025801500 ',  69.0000,1,  23,   1,   1,0.97099310, -60.060135, 1.10000, 0.90000, 1.10000, 0.90000
 9950,'34025801600 ',  69.0000,1,  23,   1,   1,0.97197139, -60.776355, 1.10000, 0.90000, 1.10000, 0.90000
 9951,'34025801700 ',  69.0000,1,  23,   1,   1,0.97120833, -60.776075, 1.10000, 0.90000, 1.10000, 0.90000
 9952,'34025801800 ',  69.0000,1,  23,   1,   1,0.97590446, -60.628543, 1.10000, 0.90000, 1.10000, 0.90000
 9953,'34025801900 ',  69.0000,1,  23,   1,   1,0.98362774, -60.365909, 1.10000, 0.90000, 1.10000, 0.90000
 9954,'34025802000 ', 138.0000,1,  23,   1,   1,0.99324304, -59.570376, 1.10000, 0.90000, 1.10000, 0.90000
 9955,'34025802100 ',  69.0000,1,  23,   1,   1,0.97569048, -60.732936, 1.10000, 0.90000, 1.10000, 0.90000
 9956,'34025802200 ',  69.0000,1,  23,   1,   1,0.97106749, -60.778363, 1.10000, 0.90000, 1.10000, 0.90000
 9957,'34025802300 ', 138.0000,1,  23,   1,   1,0.98966104, -59.676141, 1.10000, 0.90000, 1.10000, 0.90000
 9958,'34025802400 ',  69.0000,1,  23,   1,   1,0.98112357, -60.447427, 1.10000, 0.90000, 1.10000, 0.90000
 9959,'34025802500 ',  69.0000,1,  23,   1,   1,0.98665917, -60.219941, 1.10000, 0.90000, 1.10000, 0.90000
 9960,'34025802600 ',  69.0000,1,  23,   1,   1,0.98732591, -60.217147, 1.10000, 0.90000, 1.10000, 0.90000
 9961,'34025802700 ', 138.0000,1,  23,   1,   1,0.99214727, -59.793518, 1.10000, 0.90000, 1.10000, 0.90000
 9962,'34025802800 ',  69.0000,1,  23,   1,   1,0.98421717, -60.221553, 1.10000, 0.90000, 1.10000, 0.90000
 9963,'34025802900 ', 138.0000,1,  23,   1,   1,0.99319661, -59.754012, 1.10000, 0.90000, 1.10000, 0.90000
 9964,'34025803000 ', 138.0000,1,  23,   1,   1,0.99247015, -59.779475, 1.10000, 0.90000, 1.10000, 0.90000
 9965,'34025803100 ',  69.0000,1,  23,   1,   1,0.98641860, -60.229346, 1.10000, 0.90000, 1.10000, 0.90000
 9966,'34025803201 ', 138.0000,1,  23,   1,   1,0.98762041, -59.731090, 1.10000, 0.90000, 1.10000, 0.90000
 9967,'34025803202 ',  69.0000,1,  23,   1,   1,0.98344624, -60.263900, 1.10000, 0.90000, 1.10000, 0.90000
 9968,'34025803300 ', 138.0000,1,  23,   1,   1,0.98672670, -59.757988, 1.10000, 0.90000, 1.10000, 0.90000
 9969,'34025803400 ', 138.0000,1,  23,   1,   1,0.98641205, -59.582260, 1.10000, 0.90000, 1.10000, 0.90000
 9970,'34025803500 ',  69.0000,1,  23,   1,   1,0.97562814, -60.377301, 1.10000, 0.90000, 1.10000, 0.90000
 9971,'34025803600 ', 138.0000,1,  23,   1,   1,0.98539239, -59.655521, 1.10000, 0.90000, 1.10000, 0.90000
 9972,'34025803700 ',  69.0000,1,  23,   1,   1,0.97324061, -60.541035, 1.10000, 0.90000, 1.10000, 0.90000
 9973,'34025803800 ',  69.0000,1,  23,   1,   1,0.97332996, -60.340569, 1.10000, 0.90000, 1.10000, 0.90000
 9974,'34025803900 ',  69.0000,1,  23,   1,   1,0.97024804, -60.568608, 1.10000, 0.90000, 1.10000, 0.90000
 9975,'34025804100 ',  69.0000,1,  23,   1,   1,0.96606189, -60.303289, 1.10000, 0.90000, 1.10000, 0.90000
 9976,'34025804200 ',  69.0000,1,  23,   1,   1,0.97483009, -60.335576, 1.10000, 0.90000, 1.10000, 0.90000
 9977,'34025804500 ',  69.0000,1,  23,   1,   1,0.97526467, -60.315877, 1.10000, 0.90000, 1.10000, 0.90000
 9978,'34025804600 ',  69.0000,1,  23,   1,   1,0.97890383, -59.702615, 1.10000, 0.90000, 1.10000, 0.90000
 9979,'34025804700 ',  69.0000,1,  23,   1,   1,0.97895020, -59.619424, 1.10000, 0.90000, 1.10000, 0.90000
 9980,'34025804800 ', 138.0000,1,  23,   1,   1,0.99098593, -58.630699, 1.10000, 0.90000, 1.10000, 0.90000
 9981,'34025805001 ',  69.0000,1,  23,   1,   1,0.97906113, -59.619068, 1.10000, 0.90000, 1.10000, 0.90000
 9982,'34025805100 ',  69.0000,1,  23,   1,   1,0.97979003, -59.573101, 1.10000, 0.90000, 1.10000, 0.90000
 9983,'34025805300 ',  69.0000,1,  23,   1,   1,0.98026609, -59.500701, 1.10000, 0.90000, 1.10000, 0.90000
 9984,'34025805400 ',  69.0000,1,  23,   1,   1,0.96686214, -60.302094, 1.10000, 0.90000, 1.10000, 0.90000
 9985,'34025805500 ',  69.0000,1,  23,   1,   1,0.96762919, -60.263299, 1.10000, 0.90000, 1.10000, 0.90000
 9986,'34025805600 ',  69.0000,1,  23,   1,   1,0.96768534, -60.273708, 1.10000, 0.90000, 1.10000, 0.90000
 9987,'34025805700 ',  69.0000,1,  23,   1,   1,0.96642023, -60.399445, 1.10000, 0.90000, 1.10000, 0.90000
 9988,'34025805800 ',  69.0000,1,  23,   1,   1,0.96867144, -60.220938, 1.10000, 0.90000, 1.10000, 0.90000
 9989,'34025805900 ', 138.0000,1,  23,   1,   1,0.97310227, -59.855379, 1.10000, 0.90000, 1.10000, 0.90000
 9990,'34025806000 ', 138.0000,1,  23,   1,   1,0.97294605, -59.862872, 1.10000, 0.90000, 1.10000, 0.90000
 9991,'34025806100 ',  69.0000,1,  23,   1,   1,0.97603160, -59.495777, 1.10000, 0.90000, 1.10000, 0.90000
 9992,'34025806201 ', 138.0000,1,  23,   1,   1,0.97402388, -59.805041, 1.10000, 0.90000, 1.10000, 0.90000
 9993,'34025806202 ', 138.0000,1,  23,   1,   1,0.97374368, -59.822827, 1.10000, 0.90000, 1.10000, 0.90000
 9994,'34025806300 ', 138.0000,1,  23,   1,   1,0.98514438, -58.884707, 1.10000, 0.90000, 1.10000, 0.90000
 9995,'34025806400 ',  69.0000,1,  23,   1,   1,0.97634292, -59.461448, 1.10000, 0.90000, 1.10000, 0.90000
 9996,'34025806501 ', 138.0000,1,  23,   1,   1,0.98686433, -58.911488, 1.10000, 0.90000, 1.10000, 0.90000
 9997,'34025806502 ', 138.0000,1,  23,   1,   1,0.98738211, -58.861737, 1.10000, 0.90000, 1.10000, 0.90000
 9998,'34025806503 ', 138.0000,1,  23,   1,   1,0.98825663, -58.788005, 1.10000, 0.90000, 1.10000, 0.90000
 9999,'34025806504 ', 138.0000,1,  23,   1,   1,0.98698968, -58.797444, 1.10000, 0.90000, 1.10000, 0.90000
10000,'34025806600 ', 138.0000,1,  23,   1,   1,0.98625231, -58.834915, 1.10000, 0.90000, 1.10000, 0.90000
10001,'34025807003 ', 138.0000,1,  23,   1,   1,0.98182404, -58.566584, 1.10000, 0.90000, 1.10000, 0.90000
10002,'34025807004 ',  69.0000,1,  23,   1,   1,0.97776258, -59.071765, 1.10000, 0.90000, 1.10000, 0.90000
10003,'34025807100 ',  69.0000,1,  23,   1,   1,0.97732913, -59.072243, 1.10000, 0.90000, 1.10000, 0.90000
10004,'34025807200 ',  69.0000,1,  23,   1,   1,0.97788495, -59.110786, 1.10000, 0.90000, 1.10000, 0.90000
10005,'34025807300 ',  69.0000,1,  23,   1,   1,0.97786099, -59.124727, 1.10000, 0.90000, 1.10000, 0.90000
10006,'34025807400 ', 138.0000,1,  23,   1,   1,0.98203623, -58.547781, 1.10000, 0.90000, 1.10000, 0.90000
10007,'34025807500 ',  69.0000,1,  23,   1,   1,0.98031676, -58.866627, 1.10000, 0.90000, 1.10000, 0.90000
10008,'34025807600 ',  69.0000,1,  23,   1,   1,0.97799283, -59.130730, 1.10000, 0.90000, 1.10000, 0.90000
10009,'34025807700 ', 138.0000,1,  23,   1,   1,0.98862326, -58.598713, 1.10000, 0.90000, 1.10000, 0.90000
10010,'34025807800 ', 138.0000,1,  23,   1,   1,0.98957825, -58.676536, 1.10000, 0.90000, 1.10000, 0.90000
10011,'34025807900 ', 138.0000,1,  23,   1,   1,0.99062192, -58.590073, 1.10000, 0.90000, 1.10000, 0.90000
10012,'34025808001 ', 138.0000,1,  23,   1,   1,0.99111795, -58.333388, 1.10000, 0.90000, 1.10000, 0.90000
10013,'34025808002 ',  69.0000,1,  23,   1,   1,0.98262131, -59.218881, 1.10000, 0.90000, 1.10000, 0.90000
10014,'34025808100 ', 138.0000,1,  23,   1,   1,0.99007457, -58.436940, 1.10000, 0.90000, 1.10000, 0.90000
10015,'34025808200 ', 138.0000,1,  23,   1,   1,0.98234636, -58.521471, 1.10000, 0.90000, 1.10000, 0.90000
10016,'34025808300 ', 138.0000,1,  23,   1,   1,0.98277777, -58.481603, 1.10000, 0.90000, 1.10000, 0.90000
10017,'34025808401 ', 138.0000,1,  23,   1,   1,0.98305374, -58.457041, 1.10000, 0.90000, 1.10000, 0.90000
10018,'34025808402 ', 138.0000,1,  23,   1,   1,0.98362631, -58.409012, 1.10000, 0.90000, 1.10000, 0.90000
10019,'34025808500 ', 138.0000,1,  23,   1,   1,0.99366111, -58.089331, 1.10000, 0.90000, 1.10000, 0.90000
10020,'34025808600 ', 138.0000,1,  23,   1,   1,0.99409521, -58.192884, 1.10000, 0.90000, 1.10000, 0.90000
10021,'34025808701 ', 138.0000,1,  23,   1,   1,0.99748200, -57.757951, 1.10000, 0.90000, 1.10000, 0.90000
10022,'34025808702 ', 138.0000,1,  23,   1,   1,1.00179625, -57.379238, 1.10000, 0.90000, 1.10000, 0.90000
10023,'34025808800 ', 138.0000,1,  23,   1,   1,0.98769218, -58.052708, 1.10000, 0.90000, 1.10000, 0.90000
10024,'34025808900 ', 138.0000,1,  23,   1,   1,0.98597425, -58.203102, 1.10000, 0.90000, 1.10000, 0.90000
10025,'34025809000 ', 138.0000,1,  23,   1,   1,0.98400438, -58.376295, 1.10000, 0.90000, 1.10000, 0.90000
10026,'34025809100 ', 138.0000,1,  23,   1,   1,0.98512745, -58.277530, 1.10000, 0.90000, 1.10000, 0.90000
10027,'34025809200 ',  69.0000,1,  23,   1,   1,0.98630053, -58.143495, 1.10000, 0.90000, 1.10000, 0.90000
10028,'34025809301 ', 138.0000,1,  23,   1,   1,0.98858160, -57.972412, 1.10000, 0.90000, 1.10000, 0.90000
10029,'34025809302 ',  69.0000,1,  23,   1,   1,0.98692012, -58.142627, 1.10000, 0.90000, 1.10000, 0.90000
10030,'34025809400 ',  69.0000,1,  23,   1,   1,0.98755240, -58.107370, 1.10000, 0.90000, 1.10000, 0.90000
10031,'34025809501 ', 138.0000,1,  23,   1,   1,0.98936826, -59.758117, 1.10000, 0.90000, 1.10000, 0.90000
10032,'34025809502 ',  69.0000,1,  23,   1,   1,0.98463398, -60.348683, 1.10000, 0.90000, 1.10000, 0.90000
10033,'34025809600 ',  69.0000,1,  23,   1,   1,0.98378247, -60.411179, 1.10000, 0.90000, 1.10000, 0.90000
10034,'34025809701 ',  69.0000,1,  23,   1,   1,0.98083454, -60.287457, 1.10000, 0.90000, 1.10000, 0.90000
10035,'34025809703 ',  69.0000,1,  23,   1,   1,0.97988266, -60.478976, 1.10000, 0.90000, 1.10000, 0.90000
10036,'34025809704 ',  69.0000,1,  23,   1,   1,0.97983438, -60.403693, 1.10000, 0.90000, 1.10000, 0.90000
10037,'34025809901 ',  69.0000,1,  23,   1,   1,0.97937042, -60.087312, 1.10000, 0.90000, 1.10000, 0.90000
10038,'34025809902 ',  69.0000,1,  23,   1,   1,0.98035169, -59.738624, 1.10000, 0.90000, 1.10000, 0.90000
10039,'34025809903 ', 138.0000,1,  23,   1,   1,0.98790646, -58.634701, 1.10000, 0.90000, 1.10000, 0.90000
10040,'34025810001 ', 138.0000,1,  23,   1,   1,0.98974496, -60.152581, 1.10000, 0.90000, 1.10000, 0.90000
10041,'34025810002 ',  69.0000,1,  23,   1,   1,0.98405504, -60.429279, 1.10000, 0.90000, 1.10000, 0.90000
10042,'34025810003 ',  69.0000,1,  23,   1,   1,0.98449969, -60.435317, 1.10000, 0.90000, 1.10000, 0.90000
10043,'34025810004 ',  69.0000,1,  23,   1,   1,0.98211265, -60.499473, 1.10000, 0.90000, 1.10000, 0.90000
10044,'34025810101 ',  69.0000,1,  23,   1,   1,0.98026156, -60.501802, 1.10000, 0.90000, 1.10000, 0.90000
10045,'34025810102 ', 138.0000,1,  23,   1,   1,0.98761523, -60.226832, 1.10000, 0.90000, 1.10000, 0.90000
10046,'34025810200 ', 138.0000,1,  23,   1,   1,0.98900616, -60.188078, 1.10000, 0.90000, 1.10000, 0.90000
10047,'34025810300 ', 138.0000,1,  23,   1,   1,0.99038082, -60.127132, 1.10000, 0.90000, 1.10000, 0.90000
10048,'34025810401 ',  69.0000,1,  23,   1,   1,0.97919697, -60.458984, 1.10000, 0.90000, 1.10000, 0.90000
10049,'34025810402 ', 138.0000,1,  23,   1,   1,0.98695868, -59.809344, 1.10000, 0.90000, 1.10000, 0.90000
10050,'34025810501 ', 138.0000,1,  23,   1,   1,0.98780495, -59.767331, 1.10000, 0.90000, 1.10000, 0.90000
10051,'34025810502 ',  69.0000,1,  23,   1,   1,0.97887260, -60.437011, 1.10000, 0.90000, 1.10000, 0.90000
10052,'34025810503 ',  69.0000,1,  23,   1,   1,0.97969729, -60.493046, 1.10000, 0.90000, 1.10000, 0.90000
10053,'34025810600 ',  69.0000,1,  23,   1,   1,0.97903329, -60.514014, 1.10000, 0.90000, 1.10000, 0.90000
10054,'34025810700 ',  69.0000,1,  23,   1,   1,0.97857225, -60.402027, 1.10000, 0.90000, 1.10000, 0.90000
10055,'34025810800 ',  69.0000,1,  23,   1,   1,0.97855902, -60.362575, 1.10000, 0.90000, 1.10000, 0.90000
10056,'34025810900 ',  69.0000,1,  23,   1,   1,0.97770315, -60.394274, 1.10000, 0.90000, 1.10000, 0.90000
10057,'34025811000 ',  69.0000,1,  23,   1,   1,0.97696817, -60.398885, 1.10000, 0.90000, 1.10000, 0.90000
10058,'34025811101 ',  69.0000,1,  23,   1,   1,0.98157030, -60.035956, 1.10000, 0.90000, 1.10000, 0.90000
10059,'34025811102 ', 138.0000,1,  23,   1,   1,0.99017632, -58.443074, 1.10000, 0.90000, 1.10000, 0.90000
10060,'34025811200 ',  69.0000,1,  23,   1,   1,0.98372871, -59.499690, 1.10000, 0.90000, 1.10000, 0.90000
10061,'34025811301 ',  69.0000,1,  23,   1,   1,0.98386490, -59.739683, 1.10000, 0.90000, 1.10000, 0.90000
10062,'34025811303 ', 138.0000,1,  23,   1,   1,0.98591357, -59.623016, 1.10000, 0.90000, 1.10000, 0.90000
10063,'34025811304 ', 138.0000,1,  23,   1,   1,0.98640025, -59.576318, 1.10000, 0.90000, 1.10000, 0.90000
10064,'34025811401 ', 138.0000,1,  23,   1,   1,0.98619932, -59.638480, 1.10000, 0.90000, 1.10000, 0.90000
10065,'34025811402 ', 138.0000,1,  23,   1,   1,0.98604119, -59.634873, 1.10000, 0.90000, 1.10000, 0.90000
10066,'34025811501 ', 138.0000,1,  23,   1,   1,1.00407600, -57.245349, 1.10000, 0.90000, 1.10000, 0.90000
10067,'34025811502 ', 138.0000,1,  23,   1,   1,0.99829483, -57.731846, 1.10000, 0.90000, 1.10000, 0.90000
10068,'34025811600 ', 138.0000,1,  23,   1,   1,0.99377042, -58.108353, 1.10000, 0.90000, 1.10000, 0.90000
10069,'34025811900 ', 138.0000,1,  23,   1,   1,0.99702841, -59.935675, 1.10000, 0.90000, 1.10000, 0.90000
10070,'34025812000 ',  69.0000,1,  23,   1,   1,0.99043220, -60.456996, 1.10000, 0.90000, 1.10000, 0.90000
10071,'34025812100 ',  69.0000,1,  23,   1,   1,0.96588296, -60.333144, 1.10000, 0.90000, 1.10000, 0.90000
10072,'34025812200 ', 230.0000,1,  23,   1,   1,0.99797517, -58.099420, 1.10000, 0.90000, 1.10000, 0.90000
10073,'34025812300 ', 138.0000,1,  23,   1,   1,0.98593396, -59.410522, 1.10000, 0.90000, 1.10000, 0.90000
10074,'34025812400 ',  69.0000,1,  23,   1,   1,0.97693348, -59.451319, 1.10000, 0.90000, 1.10000, 0.90000
10075,'34025812501 ', 138.0000,1,  23,   1,   1,0.99000198, -60.167498, 1.10000, 0.90000, 1.10000, 0.90000
10076,'34025812502 ', 138.0000,1,  23,   1,   1,0.99237138, -60.101328, 1.10000, 0.90000, 1.10000, 0.90000
10077,'34027040101 ',  69.0000,1,  23,   1,   1,0.98244309, -63.794199, 1.10000, 0.90000, 1.10000, 0.90000
10078,'34027040102 ', 138.0000,1,  23,   1,   1,0.98822749, -62.904581, 1.10000, 0.90000, 1.10000, 0.90000
10079,'34027040200 ', 138.0000,1,  23,   1,   1,0.98573095, -63.561501, 1.10000, 0.90000, 1.10000, 0.90000
10080,'34027040300 ',  69.0000,1,  23,   1,   1,0.98119253, -64.127669, 1.10000, 0.90000, 1.10000, 0.90000
10081,'34027040400 ',  69.0000,1,  23,   1,   1,0.97750038, -65.137861, 1.10000, 0.90000, 1.10000, 0.90000
10082,'34027040500 ',  69.0000,1,  23,   1,   1,0.97610134, -65.259930, 1.10000, 0.90000, 1.10000, 0.90000
10083,'34027040600 ',  69.0000,1,  23,   1,   1,0.97556216, -65.290099, 1.10000, 0.90000, 1.10000, 0.90000
10084,'34027040701 ',  69.0000,1,  23,   1,   1,0.98040825, -64.081900, 1.10000, 0.90000, 1.10000, 0.90000
10085,'34027040702 ',  69.0000,1,  23,   1,   1,0.97827667, -64.141425, 1.10000, 0.90000, 1.10000, 0.90000
10086,'34027040801 ',  69.0000,1,  23,   1,   1,0.98129207, -63.871981, 1.10000, 0.90000, 1.10000, 0.90000
10087,'34027040803 ', 138.0000,1,  23,   1,   1,0.98689723, -62.591485, 1.10000, 0.90000, 1.10000, 0.90000
10088,'34027040804 ',  69.0000,1,  23,   1,   1,0.98034179, -63.656140, 1.10000, 0.90000, 1.10000, 0.90000
10089,'34027040805 ', 138.0000,1,  23,   1,   1,0.98683470, -62.756919, 1.10000, 0.90000, 1.10000, 0.90000
10090,'34027040900 ',  69.0000,1,  23,   1,   1,0.97665328, -63.817517, 1.10000, 0.90000, 1.10000, 0.90000
10091,'34027041000 ',  69.0000,1,  23,   1,   1,0.97880286, -63.677150, 1.10000, 0.90000, 1.10000, 0.90000
10092,'34027041100 ',  69.0000,1,  23,   1,   1,0.97824687, -63.688905, 1.10000, 0.90000, 1.10000, 0.90000
10093,'34027041200 ',  69.0000,1,  23,   1,   1,0.97508299, -62.888475, 1.10000, 0.90000, 1.10000, 0.90000
10094,'34027041300 ', 138.0000,1,  23,   1,   1,0.98119134, -62.471854, 1.10000, 0.90000, 1.10000, 0.90000
10095,'34027041400 ', 138.0000,1,  23,   1,   1,0.98100650, -62.422403, 1.10000, 0.90000, 1.10000, 0.90000
10096,'34027041500 ', 138.0000,1,  23,   1,   1,0.98265845, -62.296783, 1.10000, 0.90000, 1.10000, 0.90000
10097,'34027041601 ', 138.0000,1,  23,   1,   1,0.98225749, -62.385315, 1.10000, 0.90000, 1.10000, 0.90000
10098,'34027041602 ', 138.0000,1,  23,   1,   1,0.98205984, -62.503819, 1.10000, 0.90000, 1.10000, 0.90000
10099,'34027041603 ',  69.0000,1,  23,   1,   1,0.97925860, -63.527303, 1.10000, 0.90000, 1.10000, 0.90000
10100,'34027041604 ',  69.0000,1,  23,   1,   1,0.97700095, -62.809019, 1.10000, 0.90000, 1.10000, 0.90000
10101,'34027041701 ',  69.0000,1,  23,   1,   1,0.98023438, -63.429453, 1.10000, 0.90000, 1.10000, 0.90000
10102,'34027041702 ', 138.0000,1,  23,   1,   1,0.98570502, -62.592981, 1.10000, 0.90000, 1.10000, 0.90000
10103,'34027041704 ',  69.0000,1,  23,   1,   1,0.98106104, -63.192569, 1.10000, 0.90000, 1.10000, 0.90000
10104,'34027041705 ', 138.0000,1,  23,   1,   1,0.98528367, -62.546931, 1.10000, 0.90000, 1.10000, 0.90000
10105,'34027041706 ',  69.0000,1,  23,   1,   1,0.97965598, -63.483576, 1.10000, 0.90000, 1.10000, 0.90000
10106,'34027041801 ',  69.0000,1,  23,   1,   1,0.97947842, -63.505774, 1.10000, 0.90000, 1.10000, 0.90000
10107,'34027041802 ',  69.0000,1,  23,   1,   1,0.97695839, -62.793918, 1.10000, 0.90000, 1.10000, 0.90000
10108,'34027041803 ', 138.0000,1,  23,   1,   1,0.98486990, -62.475638, 1.10000, 0.90000, 1.10000, 0.90000
10109,'34027041901 ', 138.0000,1,  23,   1,   1,0.98630369, -62.295451, 1.10000, 0.90000, 1.10000, 0.90000
10110,'34027041902 ', 138.0000,1,  23,   1,   1,0.98547614, -62.329042, 1.10000, 0.90000, 1.10000, 0.90000
10111,'34027042000 ', 138.0000,1,  23,   1,   1,0.98356044, -62.431706, 1.10000, 0.90000, 1.10000, 0.90000
10112,'34027042100 ', 138.0000,1,  23,   1,   1,0.98297518, -62.361171, 1.10000, 0.90000, 1.10000, 0.90000
10113,'34027042200 ', 138.0000,1,  23,   1,   1,0.98281741, -62.354907, 1.10000, 0.90000, 1.10000, 0.90000
10114,'34027042301 ', 138.0000,1,  23,   1,   1,0.98334402, -62.296728, 1.10000, 0.90000, 1.10000, 0.90000
10115,'34027042302 ', 138.0000,1,  23,   1,   1,0.98218727, -62.445216, 1.10000, 0.90000, 1.10000, 0.90000
10116,'34027042500 ', 138.0000,1,  23,   1,   1,0.98422933, -62.229266, 1.10000, 0.90000, 1.10000, 0.90000
10117,'34027042600 ', 230.0000,1,  23,   1,   1,0.98657507, -61.706989, 1.10000, 0.90000, 1.10000, 0.90000
10118,'34027042700 ',  69.0000,1,  23,   1,   1,0.97711742, -62.395103, 1.10000, 0.90000, 1.10000, 0.90000
10119,'34027042800 ',  69.0000,1,  23,   1,   1,0.97694534, -62.356041, 1.10000, 0.90000, 1.10000, 0.90000
10120,'34027042900 ',  69.0000,1,  23,   1,   1,0.98057753, -62.276019, 1.10000, 0.90000, 1.10000, 0.90000
10121,'34027043000 ',  69.0000,1,  23,   1,   1,0.97833765, -62.389120, 1.10000, 0.90000, 1.10000, 0.90000
10122,'34027043100 ',  69.0000,1,  23,   1,   1,0.97741967, -62.391449, 1.10000, 0.90000, 1.10000, 0.90000
10123,'34027043200 ',  69.0000,1,  23,   1,   1,0.97948331, -62.367796, 1.10000, 0.90000, 1.10000, 0.90000
10124,'34027043301 ',  69.0000,1,  23,   1,   1,0.97151083, -62.943970, 1.10000, 0.90000, 1.10000, 0.90000
10125,'34027043302 ', 138.0000,1,  23,   1,   1,0.98191798, -62.211344, 1.10000, 0.90000, 1.10000, 0.90000
10126,'34027043303 ', 138.0000,1,  23,   1,   1,0.98123091, -62.201467, 1.10000, 0.90000, 1.10000, 0.90000
10127,'34027043401 ', 138.0000,1,  23,   1,   1,0.98362386, -62.233392, 1.10000, 0.90000, 1.10000, 0.90000
10128,'34027043402 ', 138.0000,1,  23,   1,   1,0.98286533, -62.052713, 1.10000, 0.90000, 1.10000, 0.90000
10129,'34027043500 ',  69.0000,1,  23,   1,   1,0.97480983, -62.814525, 1.10000, 0.90000, 1.10000, 0.90000
10130,'34027043600 ', 138.0000,1,  23,   1,   1,0.98219001, -62.189999, 1.10000, 0.90000, 1.10000, 0.90000
10131,'34027043700 ',  69.0000,1,  23,   1,   1,0.97709078, -62.652478, 1.10000, 0.90000, 1.10000, 0.90000
10132,'34027043800 ',  69.0000,1,  23,   1,   1,0.97536737, -62.779745, 1.10000, 0.90000, 1.10000, 0.90000
10133,'34027043900 ',  69.0000,1,  23,   1,   1,0.97565305, -62.362933, 1.10000, 0.90000, 1.10000, 0.90000
10134,'34027044000 ',  69.0000,1,  23,   1,   1,0.97390515, -62.326726, 1.10000, 0.90000, 1.10000, 0.90000
10135,'34027044101 ', 138.0000,1,  23,   1,   1,0.98082817, -61.856823, 1.10000, 0.90000, 1.10000, 0.90000
10136,'34027044102 ', 138.0000,1,  23,   1,   1,0.98119408, -61.823239, 1.10000, 0.90000, 1.10000, 0.90000
10137,'34027044200 ', 138.0000,1,  23,   1,   1,0.98079318, -62.128862, 1.10000, 0.90000, 1.10000, 0.90000
10138,'34027044300 ', 138.0000,1,  23,   1,   1,0.98125571, -62.357599, 1.10000, 0.90000, 1.10000, 0.90000
10139,'34027044401 ', 138.0000,1,  23,   1,   1,0.98044348, -63.265201, 1.10000, 0.90000, 1.10000, 0.90000
10140,'34027044403 ',  69.0000,1,  23,   1,   1,0.97310686, -62.858231, 1.10000, 0.90000, 1.10000, 0.90000
10141,'34027044404 ',  69.0000,1,  23,   1,   1,0.97486025, -62.749508, 1.10000, 0.90000, 1.10000, 0.90000
10142,'34027044501 ',  69.0000,1,  23,   1,   1,0.97781312, -62.600268, 1.10000, 0.90000, 1.10000, 0.90000
10143,'34027044502 ',  69.0000,1,  23,   1,   1,0.97790754, -62.497870, 1.10000, 0.90000, 1.10000, 0.90000
10144,'34027044601 ',  69.0000,1,  23,   1,   1,0.97348285, -64.356802, 1.10000, 0.90000, 1.10000, 0.90000
10145,'34027044602 ', 138.0000,1,  23,   1,   1,0.97871476, -63.536250, 1.10000, 0.90000, 1.10000, 0.90000
10146,'34027044701 ', 138.0000,1,  23,   1,   1,0.97928393, -63.256882, 1.10000, 0.90000, 1.10000, 0.90000
10147,'34027044702 ',  69.0000,1,  23,   1,   1,0.97644699, -63.071708, 1.10000, 0.90000, 1.10000, 0.90000
10148,'34027044800 ', 138.0000,1,  23,   1,   1,0.98259479, -62.204322, 1.10000, 0.90000, 1.10000, 0.90000
10149,'34027044900 ',  69.0000,1,  23,   1,   1,0.97797316, -62.477168, 1.10000, 0.90000, 1.10000, 0.90000
10150,'34027045000 ', 230.0000,1,  23,   1,   1,0.98479247, -61.927966, 1.10000, 0.90000, 1.10000, 0.90000
10151,'34027045100 ', 230.0000,1,  23,   1,   1,0.98477560, -61.933512, 1.10000, 0.90000, 1.10000, 0.90000
10152,'34027045200 ',  69.0000,1,  23,   1,   1,0.97841138, -62.607782, 1.10000, 0.90000, 1.10000, 0.90000
10153,'34027045300 ', 138.0000,1,  23,   1,   1,0.98682100, -61.782811, 1.10000, 0.90000, 1.10000, 0.90000
10154,'34027045401 ',  69.0000,1,  23,   1,   1,0.98074424, -62.476669, 1.10000, 0.90000, 1.10000, 0.90000
10155,'34027045402 ', 138.0000,1,  23,   1,   1,0.98962688, -61.484133, 1.10000, 0.90000, 1.10000, 0.90000
10156,'34027045501 ',  69.0000,1,  23,   1,   1,0.97876281, -62.338590, 1.10000, 0.90000, 1.10000, 0.90000
10157,'34027045502 ', 138.0000,1,  23,   1,   1,0.99042898, -61.400136, 1.10000, 0.90000, 1.10000, 0.90000
10158,'34027045602 ', 138.0000,1,  23,   1,   1,0.98374701, -62.131519, 1.10000, 0.90000, 1.10000, 0.90000
10159,'34027045603 ', 138.0000,1,  23,   1,   1,0.98432040, -62.068886, 1.10000, 0.90000, 1.10000, 0.90000
10160,'34027045701 ', 138.0000,1,  23,   1,   1,0.98678094, -61.831251, 1.10000, 0.90000, 1.10000, 0.90000
10161,'34027045703 ', 138.0000,1,  23,   1,   1,0.98495072, -62.051258, 1.10000, 0.90000, 1.10000, 0.90000
10162,'34027045704 ',  69.0000,1,  23,   1,   1,0.97910166, -62.467155, 1.10000, 0.90000, 1.10000, 0.90000
10163,'34027045804 ', 138.0000,1,  23,   1,   1,0.98411536, -61.832514, 1.10000, 0.90000, 1.10000, 0.90000
10164,'34027045901 ', 138.0000,1,  23,   1,   1,0.99171382, -60.858597, 1.10000, 0.90000, 1.10000, 0.90000
10165,'34027045902 ', 138.0000,1,  23,   1,   1,0.99122614, -60.906238, 1.10000, 0.90000, 1.10000, 0.90000
10166,'34027046000 ', 138.0000,1,  23,   1,   1,0.99325311, -61.110884, 1.10000, 0.90000, 1.10000, 0.90000
10167,'34027046103 ', 138.0000,1,  23,   1,   1,0.99037749, -61.434860, 1.10000, 0.90000, 1.10000, 0.90000
10168,'34027046104 ', 138.0000,1,  23,   1,   1,0.99226129, -61.247932, 1.10000, 0.90000, 1.10000, 0.90000
10169,'34027046105 ', 138.0000,1,  23,   1,   1,0.99652606, -60.786033, 1.10000, 0.90000, 1.10000, 0.90000
10170,'34027046106 ', 230.0000,1,  23,   1,   1,1.00353885, -59.937895, 1.10000, 0.90000, 1.10000, 0.90000
10171,'34027046201 ', 138.0000,1,  23,   1,   1,1.00000226, -60.153339, 1.10000, 0.90000, 1.10000, 0.90000
10172,'34027046202 ',  69.0000,1,  23,   1,   1,0.99099725, -60.771335, 1.10000, 0.90000, 1.10000, 0.90000
10173,'34027046297 ', 138.0000,1,  23,   1,   1,0.99873298, -60.206888, 1.10000, 0.90000, 1.10000, 0.90000
10174,'34027046298 ', 138.0000,1,  23,   1,   1,0.99511611, -60.536390, 1.10000, 0.90000, 1.10000, 0.90000
10175,'34027046300 ', 138.0000,1,  23,   1,   1,0.98476446, -62.022387, 1.10000, 0.90000, 1.10000, 0.90000
10176,'34027046400 ', 138.0000,1,  23,   1,   1,0.98523545, -61.659813, 1.10000, 0.90000, 1.10000, 0.90000
10177,'34029710100 ', 138.0000,1,  23,   1,   1,0.99191552, -57.683236, 1.10000, 0.90000, 1.10000, 0.90000
10178,'34029711100 ', 138.0000,1,  23,   1,   1,0.99337959, -57.561938, 1.10000, 0.90000, 1.10000, 0.90000
10179,'34029711200 ',  69.0000,1,  23,   1,   1,0.98984838, -57.982849, 1.10000, 0.90000, 1.10000, 0.90000
10180,'34029711300 ', 138.0000,1,  23,   1,   1,0.99472409, -57.454137, 1.10000, 0.90000, 1.10000, 0.90000
10181,'34029711400 ', 138.0000,1,  23,   1,   1,0.99595457, -57.342218, 1.10000, 0.90000, 1.10000, 0.90000
10182,'34029712000 ',  69.0000,1,  23,   1,   1,0.99583977, -57.332840, 1.10000, 0.90000, 1.10000, 0.90000
10183,'34029713000 ',  69.0000,1,  23,   1,   1,0.99066836, -57.972214, 1.10000, 0.90000, 1.10000, 0.90000
10184,'34029713100 ',  69.0000,1,  23,   1,   1,0.99156862, -57.946963, 1.10000, 0.90000, 1.10000, 0.90000
10185,'34029713201 ', 138.0000,1,  23,   1,   1,1.00359094, -57.219633, 1.10000, 0.90000, 1.10000, 0.90000
10186,'34029713202 ',  69.0000,1,  23,   1,   1,0.99226505, -57.926192, 1.10000, 0.90000, 1.10000, 0.90000
10187,'34029713203 ', 138.0000,1,  23,   1,   1,1.00596666, -57.014014, 1.10000, 0.90000, 1.10000, 0.90000
10188,'34029713300 ', 138.0000,1,  23,   1,   1,1.00838125, -56.815487, 1.10000, 0.90000, 1.10000, 0.90000
10189,'34029713401 ', 138.0000,1,  23,   1,   1,1.00781119, -56.909720, 1.10000, 0.90000, 1.10000, 0.90000
10190,'34029713402 ', 138.0000,1,  23,   1,   1,1.01143670, -56.578063, 1.10000, 0.90000, 1.10000, 0.90000
10191,'34029713500 ',  69.0000,1,  23,   1,   1,0.99808723, -57.236627, 1.10000, 0.90000, 1.10000, 0.90000
10192,'34029713600 ',  69.0000,1,  23,   1,   1,0.99731034, -57.237293, 1.10000, 0.90000, 1.10000, 0.90000
10193,'34029713700 ', 138.0000,1,  23,   1,   1,0.99760395, -57.192913, 1.10000, 0.90000, 1.10000, 0.90000
10194,'34029713800 ', 138.0000,1,  23,   1,   1,0.99895382, -57.069424, 1.10000, 0.90000, 1.10000, 0.90000
10195,'34029713900 ', 138.0000,1,  23,   1,   1,1.00217807, -56.810327, 1.10000, 0.90000, 1.10000, 0.90000
10196,'34029714000 ',  69.0000,1,  23,   1,   1,1.00253725, -56.891945, 1.10000, 0.90000, 1.10000, 0.90000
10197,'34029714100 ', 138.0000,1,  23,   1,   1,1.00547063, -56.609393, 1.10000, 0.90000, 1.10000, 0.90000
10198,'34029714200 ', 138.0000,1,  23,   1,   1,1.00254416, -56.778587, 1.10000, 0.90000, 1.10000, 0.90000
10199,'34029714300 ', 138.0000,1,  23,   1,   1,1.00293887, -56.658817, 1.10000, 0.90000, 1.10000, 0.90000
10200,'34029714400 ', 138.0000,1,  23,   1,   1,1.00323296, -56.586099, 1.10000, 0.90000, 1.10000, 0.90000
10201,'34029715000 ', 138.0000,1,  23,   1,   1,1.00769019, -56.850267, 1.10000, 0.90000, 1.10000, 0.90000
10202,'34029715200 ', 138.0000,1,  23,   1,   1,1.00539505, -56.948604, 1.10000, 0.90000, 1.10000, 0.90000
10203,'34029715301 ', 138.0000,1,  23,   1,   1,1.00474906, -56.991348, 1.10000, 0.90000, 1.10000, 0.90000
10204,'34029715302 ', 138.0000,1,  23,   1,   1,1.00486279, -56.944049, 1.10000, 0.90000, 1.10000, 0.90000
10205,'34029715401 ',  69.0000,1,  23,   1,   1,0.99228150, -57.719470, 1.10000, 0.90000, 1.10000, 0.90000
10206,'34029715402 ', 138.0000,1,  23,   1,   1,1.00452840, -56.930016, 1.10000, 0.90000, 1.10000, 0.90000
10207,'34029715500 ', 138.0000,1,  23,   1,   1,1.00419796, -56.904300, 1.10000, 0.90000, 1.10000, 0.90000
10208,'34029715600 ',  69.0000,1,  23,   1,   1,0.98308837, -58.666435, 1.10000, 0.90000, 1.10000, 0.90000
10209,'34029715700 ', 138.0000,1,  23,   1,   1,1.00419891, -56.821645, 1.10000, 0.90000, 1.10000, 0.90000
10210,'34029715800 ', 138.0000,1,  23,   1,   1,1.00934136, -56.559721, 1.10000, 0.90000, 1.10000, 0.90000
10211,'34029715901 ',  69.0000,1,  23,   1,   1,1.00273609, -56.853142, 1.10000, 0.90000, 1.10000, 0.90000
10212,'34029715902 ',  69.0000,1,  23,   1,   1,1.00324798, -56.850345, 1.10000, 0.90000, 1.10000, 0.90000
10213,'34029716000 ',  69.0000,1,  23,   1,   1,1.00341547, -56.883301, 1.10000, 0.90000, 1.10000, 0.90000
10214,'34029717001 ',  69.0000,1,  23,   1,   1,0.98959464, -59.003580, 1.10000, 0.90000, 1.10000, 0.90000
10215,'34029717002 ', 138.0000,1,  23,   1,   1,0.99756706, -57.437055, 1.10000, 0.90000, 1.10000, 0.90000
10216,'34029717101 ',  69.0000,1,  23,   1,   1,0.98041284, -60.197305, 1.10000, 0.90000, 1.10000, 0.90000
10217,'34029717102 ',  69.0000,1,  23,   1,   1,0.97815597, -60.197401, 1.10000, 0.90000, 1.10000, 0.90000
10218,'34029717200 ', 138.0000,1,  23,   1,   1,0.98784143, -60.185810, 1.10000, 0.90000, 1.10000, 0.90000
10219,'34029717300 ', 138.0000,1,  23,   1,   1,0.98930234, -60.121094, 1.10000, 0.90000, 1.10000, 0.90000
10220,'34029717400 ',  69.0000,1,  23,   1,   1,0.98846805, -58.976792, 1.10000, 0.90000, 1.10000, 0.90000
10221,'34029717501 ', 138.0000,1,  23,   1,   1,0.99882382, -57.315608, 1.10000, 0.90000, 1.10000, 0.90000
10222,'34029717502 ', 138.0000,1,  23,   1,   1,1.00082576, -57.147913, 1.10000, 0.90000, 1.10000, 0.90000
10223,'34029718000 ', 138.0000,1,  23,   1,   1,0.99164468, -60.187115, 1.10000, 0.90000, 1.10000, 0.90000
10224,'34029720001 ',  69.0000,1,  23,   1,   1,0.99224025, -56.595200, 1.10000, 0.90000, 1.10000, 0.90000
10225,'34029720101 ', 138.0000,1,  23,   1,   1,1.00007439, -56.771265, 1.10000, 0.90000, 1.10000, 0.90000
10226,'34029720102 ',  69.0000,1,  23,   1,   1,0.98843729, -58.120006, 1.10000, 0.90000, 1.10000, 0.90000
10227,'34029720103 ',  69.0000,1,  23,   1,   1,0.98938972, -58.114473, 1.10000, 0.90000, 1.10000, 0.90000
10228,'34029720202 ', 138.0000,1,  23,   1,   1,1.00218010, -56.717461, 1.10000, 0.90000, 1.10000, 0.90000
10229,'34029720203 ',  69.0000,1,  23,   1,   1,0.98428881, -58.162401, 1.10000, 0.90000, 1.10000, 0.90000
10230,'34029720204 ',  69.0000,1,  23,   1,   1,0.98360980, -58.170788, 1.10000, 0.90000, 1.10000, 0.90000
10231,'34029720205 ', 138.0000,1,  23,   1,   1,1.00127947, -56.821327, 1.10000, 0.90000, 1.10000, 0.90000
10232,'34029720206 ', 138.0000,1,  23,   1,   1,1.00189316, -56.828301, 1.10000, 0.90000, 1.10000, 0.90000
10233,'34029721000 ', 138.0000,1,  23,   1,   1,1.00073099, -56.807465, 1.10000, 0.90000, 1.10000, 0.90000
10234,'34029722001 ', 138.0000,1,  23,   1,   1,1.00314844, -56.828895, 1.10000, 0.90000, 1.10000, 0.90000
10235,'34029722002 ', 138.0000,1,  23,   1,   1,1.00558817, -56.585320, 1.10000, 0.90000, 1.10000, 0.90000
10236,'34029722100 ',  69.0000,1,  23,   1,   1,1.00223088, -56.794092, 1.10000, 0.90000, 1.10000, 0.90000
10237,'34029722200 ',  69.0000,1,  23,   1,   1,1.00281274, -56.878831, 1.10000, 0.90000, 1.10000, 0.90000
10238,'34029722300 ', 138.0000,1,  23,   1,   1,1.00439501, -56.502607, 1.10000, 0.90000, 1.10000, 0.90000
10239,'34029722401 ',  69.0000,1,  23,   1,   1,1.00149071, -56.879490, 1.10000, 0.90000, 1.10000, 0.90000
10240,'34029722402 ',  69.0000,1,  23,   1,   1,1.00128353, -56.869866, 1.10000, 0.90000, 1.10000, 0.90000
10241,'34029722500 ', 138.0000,1,  23,   1,   1,1.00371051, -56.472626, 1.10000, 0.90000, 1.10000, 0.90000
10242,'34029722600 ',  69.0000,1,  23,   1,   1,1.00142205, -56.816164, 1.10000, 0.90000, 1.10000, 0.90000
10243,'34029722701 ', 138.0000,1,  23,   1,   1,1.00409484, -56.456441, 1.10000, 0.90000, 1.10000, 0.90000
10244,'34029722702 ', 138.0000,1,  23,   1,   1,1.00404239, -56.412458, 1.10000, 0.90000, 1.10000, 0.90000
10245,'34029722800 ',  69.0000,1,  23,   1,   1,0.99576730, -56.843208, 1.10000, 0.90000, 1.10000, 0.90000
10246,'34029722900 ',  69.0000,1,  23,   1,   1,0.99212062, -57.158230, 1.10000, 0.90000, 1.10000, 0.90000
10247,'34029723000 ', 138.0000,1,  23,   1,   1,1.00450730, -56.396998, 1.10000, 0.90000, 1.10000, 0.90000
10248,'34029723100 ', 138.0000,1,  23,   1,   1,1.00432086, -56.246208, 1.10000, 0.90000, 1.10000, 0.90000
10249,'34029723200 ', 138.0000,1,  23,   1,   1,1.00415003, -56.330360, 1.10000, 0.90000, 1.10000, 0.90000
10250,'34029723300 ', 138.0000,1,  23,   1,   1,1.00467908, -56.197830, 1.10000, 0.90000, 1.10000, 0.90000
10251,'34029723400 ',  69.0000,1,  23,   1,   1,0.99451602, -56.850769, 1.10000, 0.90000, 1.10000, 0.90000
10252,'34029723500 ',  69.0000,1,  23,   1,   1,1.00099123, -56.381559, 1.10000, 0.90000, 1.10000, 0.90000
10253,'34029723600 ',  69.0000,1,  23,   1,   1,0.99634904, -56.814640, 1.10000, 0.90000, 1.10000, 0.90000
10254,'34029724000 ', 138.0000,1,  23,   1,   1,1.00509989, -56.110076, 1.10000, 0.90000, 1.10000, 0.90000
10255,'34029725001 ', 138.0000,1,  23,   1,   1,1.00571322, -56.017592, 1.10000, 0.90000, 1.10000, 0.90000
10256,'34029725002 ', 138.0000,1,  23,   1,   1,1.00618088, -55.951738, 1.10000, 0.90000, 1.10000, 0.90000
10257,'34029725100 ',  69.0000,1,  23,   1,   1,1.00015521, -56.353582, 1.10000, 0.90000, 1.10000, 0.90000
10258,'34029726000 ', 138.0000,1,  23,   1,   1,1.00548327, -56.071523, 1.10000, 0.90000, 1.10000, 0.90000
10259,'34029727001 ', 138.0000,1,  23,   1,   1,1.00425088, -56.355017, 1.10000, 0.90000, 1.10000, 0.90000
10260,'34029727002 ', 138.0000,1,  23,   1,   1,1.00463402, -56.274092, 1.10000, 0.90000, 1.10000, 0.90000
10261,'34029728000 ', 138.0000,1,  23,   1,   1,1.00510609, -56.187718, 1.10000, 0.90000, 1.10000, 0.90000
10262,'34029729000 ',  69.0000,1,  23,   1,   1,0.99935031, -56.226766, 1.10000, 0.90000, 1.10000, 0.90000
10263,'34029730000 ',  69.0000,1,  23,   1,   1,1.00332510, -56.160428, 1.10000, 0.90000, 1.10000, 0.90000
10264,'34029731001 ',  69.0000,1,  23,   1,   1,0.99969119, -56.225134, 1.10000, 0.90000, 1.10000, 0.90000
10265,'34029731002 ', 138.0000,1,  23,   1,   1,1.00894105, -55.583338, 1.10000, 0.90000, 1.10000, 0.90000
10266,'34029731101 ', 138.0000,1,  23,   1,   1,1.00656974, -55.915617, 1.10000, 0.90000, 1.10000, 0.90000
10267,'34029731102 ', 138.0000,1,  23,   1,   1,1.00796688, -55.725109, 1.10000, 0.90000, 1.10000, 0.90000
10268,'34029731103 ',  69.0000,1,  23,   1,   1,1.00116014, -56.183773, 1.10000, 0.90000, 1.10000, 0.90000
10269,'34029731201 ',  69.0000,1,  23,   1,   1,0.99575293, -57.711998, 1.10000, 0.90000, 1.10000, 0.90000
10270,'34029731202 ', 138.0000,1,  23,   1,   1,1.00444233, -56.342661, 1.10000, 0.90000, 1.10000, 0.90000
10271,'34029731203 ',  69.0000,1,  23,   1,   1,0.99316561, -57.875123, 1.10000, 0.90000, 1.10000, 0.90000
10272,'34029731204 ', 138.0000,1,  23,   1,   1,1.00539362, -56.170861, 1.10000, 0.90000, 1.10000, 0.90000
10273,'34029731205 ',  69.0000,1,  23,   1,   1,0.99925184, -56.531314, 1.10000, 0.90000, 1.10000, 0.90000
10274,'34029731206 ',  69.0000,1,  23,   1,   1,0.99272436, -57.132302, 1.10000, 0.90000, 1.10000, 0.90000
10275,'34029732001 ', 138.0000,1,  23,   1,   1,1.00758338, -55.829177, 1.10000, 0.90000, 1.10000, 0.90000
10276,'34029732002 ', 138.0000,1,  23,   1,   1,1.01396370, -54.768090, 1.10000, 0.90000, 1.10000, 0.90000
10277,'34029732101 ', 230.0000,1,  23,   1,   1,1.01594317, -54.581555, 1.10000, 0.90000, 1.10000, 0.90000
10278,'34029732103 ',  69.0000,1,  23,   1,   1,1.01491678, -54.513290, 1.10000, 0.90000, 1.10000, 0.90000
10279,'34029732104 ', 230.0000,1,  23,   1,   1,1.01806092, -54.211672, 1.10000, 0.90000, 1.10000, 0.90000
10280,'34029733000 ',  69.0000,1,  23,   1,   1,1.00489318, -55.002171, 1.10000, 0.90000, 1.10000, 0.90000
10281,'34029734001 ',  69.0000,1,  23,   1,   1,0.98933947, -56.130279, 1.10000, 0.90000, 1.10000, 0.90000
10282,'34029734002 ',  69.0000,1,  23,   1,   1,1.00337923, -54.972255, 1.10000, 0.90000, 1.10000, 0.90000
10283,'34029734003 ',  69.0000,1,  23,   1,   1,1.00133991, -55.017099, 1.10000, 0.90000, 1.10000, 0.90000
10284,'34029735001 ',  69.0000,1,  23,   1,   1,0.99858481, -55.097780, 1.10000, 0.90000, 1.10000, 0.90000
10285,'34029735002 ',  69.0000,1,  23,   1,   1,0.99693191, -55.085547, 1.10000, 0.90000, 1.10000, 0.90000
10286,'34029735101 ',  69.0000,1,  23,   1,   1,0.99458593, -55.137341, 1.10000, 0.90000, 1.10000, 0.90000
10287,'34029735103 ',  69.0000,1,  23,   1,   1,0.99442267, -55.163562, 1.10000, 0.90000, 1.10000, 0.90000
10288,'34029735104 ',  69.0000,1,  23,   1,   1,0.99605328, -55.158887, 1.10000, 0.90000, 1.10000, 0.90000
10289,'34029736001 ',  69.0000,1,  23,   1,   1,0.99450481, -54.967211, 1.10000, 0.90000, 1.10000, 0.90000
10290,'34029736002 ',  69.0000,1,  23,   1,   1,0.99428719, -55.065084, 1.10000, 0.90000, 1.10000, 0.90000
10291,'34029736101 ', 138.0000,1,  23,   1,   1,0.99448854, -54.332376, 1.10000, 0.90000, 1.10000, 0.90000
10292,'34029736102 ',  69.0000,1,  23,   1,   1,0.99221128, -54.674387, 1.10000, 0.90000, 1.10000, 0.90000
10293,'34029736105 ',  69.0000,1,  23,   1,   1,0.98997104, -54.679892, 1.10000, 0.90000, 1.10000, 0.90000
10294,'34029737000 ',  69.0000,1,  23,   1,   1,0.99195135, -54.775074, 1.10000, 0.90000, 1.10000, 0.90000
10295,'34029738001 ',  69.0000,1,  23,   1,   1,0.99262923, -55.080203, 1.10000, 0.90000, 1.10000, 0.90000
10296,'34029738002 ',  69.0000,1,  23,   1,   1,0.99195486, -54.975998, 1.10000, 0.90000, 1.10000, 0.90000
10297,'34029738100 ',  69.0000,1,  23,   1,   1,1.01318431, -54.516268, 1.10000, 0.90000, 1.10000, 0.90000
10298,'34029739000 ',  69.0000,1,  23,   1,   1,0.99093473, -55.187505, 1.10000, 0.90000, 1.10000, 0.90000
10299,'34029739100 ',  69.0000,1,  23,   1,   1,0.98085713, -60.024952, 1.10000, 0.90000, 1.10000, 0.90000
10300,'34029980000 ',  69.0000,1,  23,   1,   1,1.01319361, -54.516931, 1.10000, 0.90000, 1.10000, 0.90000
10301,'34029980100 ',  69.0000,1,  23,   1,   1,0.99361414, -54.471100, 1.10000, 0.90000, 1.10000, 0.90000
10302,'34031116500 ',  69.0000,1,  23,   1,   1,0.97486067, -65.475696, 1.10000, 0.90000, 1.10000, 0.90000
10303,'34031124200 ', 138.0000,1,  23,   1,   1,0.99392855, -63.300472, 1.10000, 0.90000, 1.10000, 0.90000
10304,'34031124311 ', 138.0000,1,  23,   1,   1,0.98853201, -62.746694, 1.10000, 0.90000, 1.10000, 0.90000
10305,'34031124312 ',  69.0000,1,  23,   1,   1,0.98919779, -63.349895, 1.10000, 0.90000, 1.10000, 0.90000
10306,'34031124321 ', 138.0000,1,  23,   1,   1,0.98852038, -62.794485, 1.10000, 0.90000, 1.10000, 0.90000
10307,'34031124322 ',  69.0000,1,  23,   1,   1,0.98829526, -63.426400, 1.10000, 0.90000, 1.10000, 0.90000
10308,'34031124323 ',  69.0000,1,  23,   1,   1,0.98889178, -63.422145, 1.10000, 0.90000, 1.10000, 0.90000
10309,'34031124401 ',  69.0000,1,  23,   1,   1,0.98837858, -63.512502, 1.10000, 0.90000, 1.10000, 0.90000
10310,'34031124402 ', 138.0000,1,  23,   1,   1,0.98798203, -62.731278, 1.10000, 0.90000, 1.10000, 0.90000
10311,'34031124500 ', 138.0000,1,  23,   1,   1,0.99321896, -63.393431, 1.10000, 0.90000, 1.10000, 0.90000
10312,'34031124601 ', 138.0000,1,  23,   1,   1,0.99353641, -63.361452, 1.10000, 0.90000, 1.10000, 0.90000
10313,'34031124602 ', 138.0000,1,  23,   1,   1,0.99333924, -63.391491, 1.10000, 0.90000, 1.10000, 0.90000
10314,'34031124700 ',  69.0000,1,  23,   1,   1,0.98999238, -63.849496, 1.10000, 0.90000, 1.10000, 0.90000
10315,'34031124800 ',  69.0000,1,  23,   1,   1,0.99004644, -63.821465, 1.10000, 0.90000, 1.10000, 0.90000
10316,'34031124900 ', 138.0000,1,  23,   1,   1,0.99311727, -63.426530, 1.10000, 0.90000, 1.10000, 0.90000
10317,'34031125000 ',  69.0000,1,  23,   1,   1,0.99019796, -63.771618, 1.10000, 0.90000, 1.10000, 0.90000
10318,'34031125100 ',  69.0000,1,  23,   1,   1,0.98986995, -63.755165, 1.10000, 0.90000, 1.10000, 0.90000
10319,'34031133701 ',  69.0000,1,  23,   1,   1,0.98848462, -64.087160, 1.10000, 0.90000, 1.10000, 0.90000
10320,'34031133702 ',  69.0000,1,  23,   1,   1,0.98853016, -64.051260, 1.10000, 0.90000, 1.10000, 0.90000
10321,'34031143200 ',  69.0000,1,  23,   1,   1,0.98566169, -64.367675, 1.10000, 0.90000, 1.10000, 0.90000
10322,'34031143300 ',  69.0000,1,  23,   1,   1,0.98678958, -64.289600, 1.10000, 0.90000, 1.10000, 0.90000
10323,'34031143400 ', 138.0000,1,  23,   1,   1,0.98945248, -63.575647, 1.10000, 0.90000, 1.10000, 0.90000
10324,'34031154001 ', 138.0000,1,  23,   1,   1,0.98874700, -62.634003, 1.10000, 0.90000, 1.10000, 0.90000
10325,'34031154002 ',  69.0000,1,  23,   1,   1,0.98938286, -63.824013, 1.10000, 0.90000, 1.10000, 0.90000
10326,'34031163500 ', 138.0000,1,  23,   1,   1,0.98840928, -63.643204, 1.10000, 0.90000, 1.10000, 0.90000
10327,'34031175200 ',  69.0000,1,  23,   1,   1,0.98988259, -63.755369, 1.10000, 0.90000, 1.10000, 0.90000
10328,'34031175301 ',  69.0000,1,  23,   1,   1,0.98999244, -63.750397, 1.10000, 0.90000, 1.10000, 0.90000
10329,'34031175302 ', 138.0000,1,  23,   1,   1,0.99358803, -63.469936, 1.10000, 0.90000, 1.10000, 0.90000
10330,'34031175401 ',  69.0000,1,  23,   1,   1,0.99010926, -63.713767, 1.10000, 0.90000, 1.10000, 0.90000
10331,'34031175402 ',  69.0000,1,  23,   1,   1,0.98928779, -63.700632, 1.10000, 0.90000, 1.10000, 0.90000
10332,'34031175500 ', 138.0000,1,  23,   1,   1,0.99317259, -63.431379, 1.10000, 0.90000, 1.10000, 0.90000
10333,'34031175601 ',  69.0000,1,  23,   1,   1,0.98855734, -63.568052, 1.10000, 0.90000, 1.10000, 0.90000
10334,'34031175602 ',  69.0000,1,  23,   1,   1,0.98895383, -63.688065, 1.10000, 0.90000, 1.10000, 0.90000
10335,'34031175701 ', 138.0000,1,  23,   1,   1,0.98815805, -62.796588, 1.10000, 0.90000, 1.10000, 0.90000
10336,'34031175703 ',  69.0000,1,  23,   1,   1,0.98887712, -63.651530, 1.10000, 0.90000, 1.10000, 0.90000
10337,'34031175704 ', 138.0000,1,  23,   1,   1,0.98804480, -62.818787, 1.10000, 0.90000, 1.10000, 0.90000
10338,'34031175801 ',  69.0000,1,  23,   1,   1,0.98896366, -63.712332, 1.10000, 0.90000, 1.10000, 0.90000
10339,'34031175802 ',  69.0000,1,  23,   1,   1,0.98959291, -63.660225, 1.10000, 0.90000, 1.10000, 0.90000
10340,'34031175900 ',  69.0000,1,  23,   1,   1,0.98877913, -63.712257, 1.10000, 0.90000, 1.10000, 0.90000
10341,'34031180100 ',  69.0000,1,  23,   1,   1,0.99080938, -63.636299, 1.10000, 0.90000, 1.10000, 0.90000
10342,'34031180201 ',  69.0000,1,  23,   1,   1,0.98841280, -64.156657, 1.10000, 0.90000, 1.10000, 0.90000
10343,'34031180202 ', 138.0000,1,  23,   1,   1,0.99151641, -63.605768, 1.10000, 0.90000, 1.10000, 0.90000
10344,'34031180300 ',  69.0000,1,  23,   1,   1,0.98855412, -64.114774, 1.10000, 0.90000, 1.10000, 0.90000
10345,'34031180600 ',  69.0000,1,  23,   1,   1,0.98848075, -64.154792, 1.10000, 0.90000, 1.10000, 0.90000
10346,'34031180700 ',  69.0000,1,  23,   1,   1,0.98792171, -64.245477, 1.10000, 0.90000, 1.10000, 0.90000
10347,'34031180800 ', 138.0000,1,  23,   1,   1,0.99194092, -63.662506, 1.10000, 0.90000, 1.10000, 0.90000
10348,'34031180900 ',  69.0000,1,  23,   1,   1,0.98809320, -64.235395, 1.10000, 0.90000, 1.10000, 0.90000
10349,'34031181000 ',  69.0000,1,  23,   1,   1,0.98859233, -64.194182, 1.10000, 0.90000, 1.10000, 0.90000
10350,'34031181100 ',  69.0000,1,  23,   1,   1,0.98871922, -64.193991, 1.10000, 0.90000, 1.10000, 0.90000
10351,'34031181200 ',  69.0000,1,  23,   1,   1,0.98897165, -64.174429, 1.10000, 0.90000, 1.10000, 0.90000
10352,'34031181300 ',  69.0000,1,  23,   1,   1,0.98924559, -64.145708, 1.10000, 0.90000, 1.10000, 0.90000
10353,'34031181400 ',  69.0000,1,  23,   1,   1,0.98857784, -64.145605, 1.10000, 0.90000, 1.10000, 0.90000
10354,'34031181500 ',  69.0000,1,  23,   1,   1,0.98879188, -64.140121, 1.10000, 0.90000, 1.10000, 0.90000
10355,'34031181702 ',  69.0000,1,  23,   1,   1,0.98885757, -64.129138, 1.10000, 0.90000, 1.10000, 0.90000
10356,'34031181800 ',  69.0000,1,  23,   1,   1,0.98847777, -64.162947, 1.10000, 0.90000, 1.10000, 0.90000
10357,'34031181900 ', 138.0000,1,  23,   1,   1,0.99173146, -63.584519, 1.10000, 0.90000, 1.10000, 0.90000
10358,'34031182000 ', 138.0000,1,  23,   1,   1,0.99157691, -63.608691, 1.10000, 0.90000, 1.10000, 0.90000
10359,'34031182100 ',  69.0000,1,  23,   1,   1,0.99053466, -63.739803, 1.10000, 0.90000, 1.10000, 0.90000
10360,'34031182200 ', 138.0000,1,  23,   1,   1,0.99147087, -63.623786, 1.10000, 0.90000, 1.10000, 0.90000
10361,'34031182301 ', 138.0000,1,  23,   1,   1,0.99137229, -63.637146, 1.10000, 0.90000, 1.10000, 0.90000
10362,'34031182302 ', 138.0000,1,  23,   1,   1,0.99130982, -63.645185, 1.10000, 0.90000, 1.10000, 0.90000
10363,'34031182400 ',  69.0000,1,  23,   1,   1,0.99031585, -64.043972, 1.10000, 0.90000, 1.10000, 0.90000
10364,'34031182500 ',  69.0000,1,  23,   1,   1,0.98932934, -63.909848, 1.10000, 0.90000, 1.10000, 0.90000
10365,'34031182600 ',  69.0000,1,  23,   1,   1,0.99195266, -63.899712, 1.10000, 0.90000, 1.10000, 0.90000
10366,'34031182700 ',  69.0000,1,  23,   1,   1,0.99027371, -63.837339, 1.10000, 0.90000, 1.10000, 0.90000
10367,'34031182800 ',  69.0000,1,  23,   1,   1,0.99040020, -63.745500, 1.10000, 0.90000, 1.10000, 0.90000
10368,'34031182900 ',  69.0000,1,  23,   1,   1,0.99072468, -63.735459, 1.10000, 0.90000, 1.10000, 0.90000
10369,'34031183000 ',  69.0000,1,  23,   1,   1,0.99085003, -63.822217, 1.10000, 0.90000, 1.10000, 0.90000
10370,'34031183101 ',  69.0000,1,  23,   1,   1,0.99110854, -63.870076, 1.10000, 0.90000, 1.10000, 0.90000
10371,'34031183102 ',  69.0000,1,  23,   1,   1,0.99058950, -63.836662, 1.10000, 0.90000, 1.10000, 0.90000
10372,'34031183200 ', 138.0000,1,  23,   1,   1,0.99231029, -63.630097, 1.10000, 0.90000, 1.10000, 0.90000
10373,'34031196401 ', 138.0000,1,  23,   1,   1,0.98462456, -63.812921, 1.10000, 0.90000, 1.10000, 0.90000
10374,'34031196402 ', 138.0000,1,  23,   1,   1,0.98390996, -63.983013, 1.10000, 0.90000, 1.10000, 0.90000
10375,'34031203600 ',  69.0000,1,  23,   1,   1,0.98766041, -64.255653, 1.10000, 0.90000, 1.10000, 0.90000
10376,'34031216701 ',  69.0000,1,  23,   1,   1,0.97177845, -65.726712, 1.10000, 0.90000, 1.10000, 0.90000
10377,'34031216702 ', 138.0000,1,  23,   1,   1,0.97943193, -64.870541, 1.10000, 0.90000, 1.10000, 0.90000
10378,'34031223801 ',  69.0000,1,  23,   1,   1,0.99139911, -63.604258, 1.10000, 0.90000, 1.10000, 0.90000
10379,'34031223802 ', 345.0000,1,  23,   1,   1,0.99978423, -61.438494, 1.10000, 0.90000, 1.10000, 0.90000
10380,'34031223900 ',  69.0000,1,  23,   1,   1,0.99064958, -63.732843, 1.10000, 0.90000, 1.10000, 0.90000
10381,'34031236601 ',  69.0000,1,  23,   1,   1,0.97887886, -65.025662, 1.10000, 0.90000, 1.10000, 0.90000
10382,'34031236602 ',  69.0000,1,  23,   1,   1,0.97604007, -65.358668, 1.10000, 0.90000, 1.10000, 0.90000
10383,'34031246001 ', 138.0000,1,  23,   1,   1,0.98745269, -63.800517, 1.10000, 0.90000, 1.10000, 0.90000
10384,'34031246002 ',  69.0000,1,  23,   1,   1,0.98176128, -64.258529, 1.10000, 0.90000, 1.10000, 0.90000
10385,'34031246003 ',  69.0000,1,  23,   1,   1,0.98133600, -64.170980, 1.10000, 0.90000, 1.10000, 0.90000
10386,'34031246101 ', 138.0000,1,  23,   1,   1,0.98811758, -63.516087, 1.10000, 0.90000, 1.10000, 0.90000
10387,'34031246102 ',  69.0000,1,  23,   1,   1,0.98825240, -63.901467, 1.10000, 0.90000, 1.10000, 0.90000
10388,'34031246103 ', 138.0000,1,  23,   1,   1,0.98789459, -63.416005, 1.10000, 0.90000, 1.10000, 0.90000
10389,'34031246104 ',  69.0000,1,  23,   1,   1,0.98978734, -63.754659, 1.10000, 0.90000, 1.10000, 0.90000
10390,'34031246201 ',  69.0000,1,  23,   1,   1,0.98255712, -64.094721, 1.10000, 0.90000, 1.10000, 0.90000
10391,'34031246202 ', 138.0000,1,  23,   1,   1,0.98786587, -63.319371, 1.10000, 0.90000, 1.10000, 0.90000
10392,'34031246203 ', 138.0000,1,  23,   1,   1,0.98806214, -63.166792, 1.10000, 0.90000, 1.10000, 0.90000
10393,'34031246300 ', 138.0000,1,  23,   1,   1,0.98828632, -63.053124, 1.10000, 0.90000, 1.10000, 0.90000
10394,'34031256801 ', 138.0000,1,  23,   1,   1,0.97474962, -65.889558, 1.10000, 0.90000, 1.10000, 0.90000
10395,'34031256802 ', 138.0000,1,  23,   1,   1,0.97675461, -65.364446, 1.10000, 0.90000, 1.10000, 0.90000
10396,'34031256803 ', 138.0000,1,  23,   1,   1,0.97566694, -65.543076, 1.10000, 0.90000, 1.10000, 0.90000
10397,'34031256804 ',  69.0000,1,  23,   1,   1,0.97386056, -65.671859, 1.10000, 0.90000, 1.10000, 0.90000
10398,'34031256805 ',  69.0000,1,  23,   1,   1,0.97067791, -65.933442, 1.10000, 0.90000, 1.10000, 0.90000
10399,'34031264101 ',  69.0000,1,  23,   1,   1,0.99183232, -63.526490, 1.10000, 0.90000, 1.10000, 0.90000
10400,'34031264102 ', 230.0000,1,  23,   1,   1,0.99950415, -62.447484, 1.10000, 0.90000, 1.10000, 0.90000
10401,'34031264200 ',  69.0000,1,  23,   1,   1,0.98886341, -64.147047, 1.10000, 0.90000, 1.10000, 0.90000
10402,'34033020100 ', 138.0000,1,  23,   1,   1,1.01113582, -56.771361, 1.10000, 0.90000, 1.10000, 0.90000
10403,'34033020200 ',  69.0000,1,  23,   1,   1,1.00419545, -57.132808, 1.10000, 0.90000, 1.10000, 0.90000
10404,'34033020300 ',  69.0000,1,  23,   1,   1,1.00448108, -57.131848, 1.10000, 0.90000, 1.10000, 0.90000
10405,'34033020400 ',  69.0000,1,  23,   1,   1,1.00368357, -57.134519, 1.10000, 0.90000, 1.10000, 0.90000
10406,'34033020500 ',  69.0000,1,  23,   1,   1,1.00366867, -57.137466, 1.10000, 0.90000, 1.10000, 0.90000
10407,'34033020600 ',  69.0000,1,  23,   1,   1,1.00746846, -56.536099, 1.10000, 0.90000, 1.10000, 0.90000
10408,'34033020700 ', 138.0000,1,  23,   1,   1,0.99928331, -56.760562, 1.10000, 0.90000, 1.10000, 0.90000
10409,'34033020800 ', 138.0000,1,  23,   1,   1,1.00110376, -56.421406, 1.10000, 0.90000, 1.10000, 0.90000
10410,'34033020900 ', 138.0000,1,  23,   1,   1,0.98850000, -56.948932, 1.10000, 0.90000, 1.10000, 0.90000
10411,'34033021000 ', 138.0000,1,  23,   1,   1,0.99140286, -56.586430, 1.10000, 0.90000, 1.10000, 0.90000
10412,'34033021101 ', 138.0000,1,  23,   1,   1,0.99430728, -56.251567, 1.10000, 0.90000, 1.10000, 0.90000
10413,'34033021102 ',  69.0000,1,  23,   1,   1,0.98770595, -56.260374, 1.10000, 0.90000, 1.10000, 0.90000
10414,'34033021201 ', 138.0000,1,  23,   1,   1,1.00704491, -55.124005, 1.10000, 0.90000, 1.10000, 0.90000
10415,'34033021202 ', 138.0000,1,  23,   1,   1,1.01044691, -54.711123, 1.10000, 0.90000, 1.10000, 0.90000
10416,'34033021300 ', 138.0000,1,  23,   1,   1,1.00596833, -55.573834, 1.10000, 0.90000, 1.10000, 0.90000
10417,'34033021400 ', 138.0000,1,  23,   1,   1,1.01699460, -55.553675, 1.10000, 0.90000, 1.10000, 0.90000
10418,'34033021500 ', 138.0000,1,  23,   1,   1,1.01910162, -55.534113, 1.10000, 0.90000, 1.10000, 0.90000
10419,'34033021600 ', 138.0000,1,  23,   1,   1,1.01120555, -55.580323, 1.10000, 0.90000, 1.10000, 0.90000
10420,'34033021700 ', 138.0000,1,  23,   1,   1,1.01341164, -55.573810, 1.10000, 0.90000, 1.10000, 0.90000
10421,'34033021900 ', 138.0000,1,  23,   1,   1,1.00914407, -55.069186, 1.10000, 0.90000, 1.10000, 0.90000
10422,'34033022000 ', 138.0000,1,  23,   1,   1,1.00977206, -54.970599, 1.10000, 0.90000, 1.10000, 0.90000
10423,'34033022100 ',  69.0000,1,  23,   1,   1,1.00876522, -55.190384, 1.10000, 0.90000, 1.10000, 0.90000
10424,'34033022201 ', 138.0000,1,  23,   1,   1,1.01396215, -54.057471, 1.10000, 0.90000, 1.10000, 0.90000
10425,'34033022202 ', 138.0000,1,  23,   1,   1,1.01204145, -54.632778, 1.10000, 0.90000, 1.10000, 0.90000
10426,'34035050100 ', 138.0000,1,  23,   1,   1,0.97589177, -62.094629, 1.10000, 0.90000, 1.10000, 0.90000
10427,'34035050200 ',  69.0000,1,  23,   1,   1,0.97063583, -62.470406, 1.10000, 0.90000, 1.10000, 0.90000
10428,'34035050300 ',  69.0000,1,  23,   1,   1,0.97107929, -62.462517, 1.10000, 0.90000, 1.10000, 0.90000
10429,'34035050400 ',  69.0000,1,  23,   1,   1,0.97022671, -62.502515, 1.10000, 0.90000, 1.10000, 0.90000
10430,'34035050500 ', 138.0000,1,  23,   1,   1,0.97631317, -62.067384, 1.10000, 0.90000, 1.10000, 0.90000
10431,'34035050600 ', 138.0000,1,  23,   1,   1,0.97684050, -62.031293, 1.10000, 0.90000, 1.10000, 0.90000
10432,'34035050701 ',  69.0000,1,  23,   1,   1,0.97173029, -62.440415, 1.10000, 0.90000, 1.10000, 0.90000
10433,'34035050703 ',  69.0000,1,  23,   1,   1,0.96971601, -62.507835, 1.10000, 0.90000, 1.10000, 0.90000
10434,'34035050704 ', 138.0000,1,  23,   1,   1,0.97815257, -61.936634, 1.10000, 0.90000, 1.10000, 0.90000
10435,'34035050801 ', 138.0000,1,  23,   1,   1,0.98139852, -61.747328, 1.10000, 0.90000, 1.10000, 0.90000
10436,'34035050802 ', 138.0000,1,  23,   1,   1,0.98105049, -61.781110, 1.10000, 0.90000, 1.10000, 0.90000
10437,'34035050901 ',  69.0000,1,  23,   1,   1,0.97248799, -62.345011, 1.10000, 0.90000, 1.10000, 0.90000
10438,'34035050902 ',  69.0000,1,  23,   1,   1,0.97227150, -62.208803, 1.10000, 0.90000, 1.10000, 0.90000
10439,'34035050903 ',  69.0000,1,  23,   1,   1,0.96857679, -62.458269, 1.10000, 0.90000, 1.10000, 0.90000
10440,'34035051000 ', 138.0000,1,  23,   1,   1,0.97879678, -61.807536, 1.10000, 0.90000, 1.10000, 0.90000
10441,'34035051100 ',  69.0000,1,  23,   1,   1,0.97342807, -62.257734, 1.10000, 0.90000, 1.10000, 0.90000
10442,'34035051200 ', 138.0000,1,  23,   1,   1,0.98088640, -61.631058, 1.10000, 0.90000, 1.10000, 0.90000
10443,'34035051300 ',  69.0000,1,  23,   1,   1,0.97294366, -62.260371, 1.10000, 0.90000, 1.10000, 0.90000
10444,'34035051400 ', 138.0000,1,  23,   1,   1,0.97790968, -61.891595, 1.10000, 0.90000, 1.10000, 0.90000
10445,'34035051500 ', 138.0000,1,  23,   1,   1,0.97778881, -61.904429, 1.10000, 0.90000, 1.10000, 0.90000
10446,'34035051600 ', 138.0000,1,  23,   1,   1,0.97819740, -61.863421, 1.10000, 0.90000, 1.10000, 0.90000
10447,'34035051700 ',  69.0000,1,  23,   1,   1,0.98005646, -61.569306, 1.10000, 0.90000, 1.10000, 0.90000
10448,'34035051800 ',  69.0000,1,  23,   1,   1,0.98039359, -61.548283, 1.10000, 0.90000, 1.10000, 0.90000
10449,'34035051900 ',  69.0000,1,  23,   1,   1,0.98090386, -61.484919, 1.10000, 0.90000, 1.10000, 0.90000
10450,'34035052001 ',  69.0000,1,  23,   1,   1,0.98097378, -61.526337, 1.10000, 0.90000, 1.10000, 0.90000
10451,'34035052002 ',  69.0000,1,  23,   1,   1,0.97991979, -61.581730, 1.10000, 0.90000, 1.10000, 0.90000
10452,'34035052100 ', 138.0000,1,  23,   1,   1,0.98820800, -60.905241, 1.10000, 0.90000, 1.10000, 0.90000
10453,'34035052201 ',  69.0000,1,  23,   1,   1,0.97707623, -62.009006, 1.10000, 0.90000, 1.10000, 0.90000
10454,'34035052203 ',  69.0000,1,  23,   1,   1,0.97477913, -61.905433, 1.10000, 0.90000, 1.10000, 0.90000
10455,'34035052204 ',  69.0000,1,  23,   1,   1,0.97167045, -62.076284, 1.10000, 0.90000, 1.10000, 0.90000
10456,'34035052300 ',  69.0000,1,  23,   1,   1,0.97814381, -61.770113, 1.10000, 0.90000, 1.10000, 0.90000
10457,'34035052400 ', 138.0000,1,  23,   1,   1,0.98059773, -62.002422, 1.10000, 0.90000, 1.10000, 0.90000
10458,'34035052601 ', 138.0000,1,  23,   1,   1,0.98158789, -61.773201, 1.10000, 0.90000, 1.10000, 0.90000
10459,'34035052603 ', 138.0000,1,  23,   1,   1,0.98080391, -61.863899, 1.10000, 0.90000, 1.10000, 0.90000
10460,'34035052700 ',  69.0000,1,  23,   1,   1,0.97778738, -62.032926, 1.10000, 0.90000, 1.10000, 0.90000
10461,'34035052800 ', 138.0000,1,  23,   1,   1,0.98851889, -61.185941, 1.10000, 0.90000, 1.10000, 0.90000
10462,'34035052901 ',  69.0000,1,  23,   1,   1,0.98027676, -61.877771, 1.10000, 0.90000, 1.10000, 0.90000
10463,'34035052903 ', 138.0000,1,  23,   1,   1,0.98340857, -61.599516, 1.10000, 0.90000, 1.10000, 0.90000
10464,'34035052904 ', 138.0000,1,  23,   1,   1,0.98585355, -61.371510, 1.10000, 0.90000, 1.10000, 0.90000
10465,'34035053000 ',  69.0000,1,  23,   1,   1,0.97254241, -62.273416, 1.10000, 0.90000, 1.10000, 0.90000
10466,'34035053102 ',  69.0000,1,  23,   1,   1,0.98474813, -60.966139, 1.10000, 0.90000, 1.10000, 0.90000
10467,'34035053103 ',  69.0000,1,  23,   1,   1,0.98043126, -61.298441, 1.10000, 0.90000, 1.10000, 0.90000
10468,'34035053105 ',  69.0000,1,  23,   1,   1,0.97771519, -61.497828, 1.10000, 0.90000, 1.10000, 0.90000
10469,'34035053200 ',  69.0000,1,  23,   1,   1,0.98349142, -61.049843, 1.10000, 0.90000, 1.10000, 0.90000
10470,'34035053300 ', 138.0000,1,  23,   1,   1,0.99138838, -60.285408, 1.10000, 0.90000, 1.10000, 0.90000
10471,'34035053402 ',  69.0000,1,  23,   1,   1,0.97692233, -61.674942, 1.10000, 0.90000, 1.10000, 0.90000
10472,'34035053403 ',  69.0000,1,  23,   1,   1,0.98158669, -61.079452, 1.10000, 0.90000, 1.10000, 0.90000
10473,'34035053404 ',  69.0000,1,  23,   1,   1,0.97499442, -61.697666, 1.10000, 0.90000, 1.10000, 0.90000
10474,'34035053501 ', 138.0000,1,  23,   1,   1,0.97963655, -61.734713, 1.10000, 0.90000, 1.10000, 0.90000
10475,'34035053602 ', 138.0000,1,  23,   1,   1,0.97957540, -61.849070, 1.10000, 0.90000, 1.10000, 0.90000
10476,'34035053603 ', 138.0000,1,  23,   1,   1,0.97947639, -61.848449, 1.10000, 0.90000, 1.10000, 0.90000
10477,'34035053604 ', 138.0000,1,  23,   1,   1,0.98219883, -61.666793, 1.10000, 0.90000, 1.10000, 0.90000
10478,'34035053703 ',  69.0000,1,  23,   1,   1,0.97426450, -62.248589, 1.10000, 0.90000, 1.10000, 0.90000
10479,'34035053704 ',  69.0000,1,  23,   1,   1,0.97443080, -62.240338, 1.10000, 0.90000, 1.10000, 0.90000
10480,'34035053705 ', 138.0000,1,  23,   1,   1,0.97764814, -61.962370, 1.10000, 0.90000, 1.10000, 0.90000
10481,'34035053706 ', 138.0000,1,  23,   1,   1,0.97708255, -61.986610, 1.10000, 0.90000, 1.10000, 0.90000
10482,'34035053707 ',  69.0000,1,  23,   1,   1,0.96620637, -62.755307, 1.10000, 0.90000, 1.10000, 0.90000
10483,'34035053801 ', 138.0000,1,  23,   1,   1,0.97924823, -61.775735, 1.10000, 0.90000, 1.10000, 0.90000
10484,'34035053803 ', 138.0000,1,  23,   1,   1,0.97899592, -61.801532, 1.10000, 0.90000, 1.10000, 0.90000
10485,'34035053804 ', 138.0000,1,  23,   1,   1,0.97710675, -61.971577, 1.10000, 0.90000, 1.10000, 0.90000
10486,'34035053805 ', 138.0000,1,  23,   1,   1,0.97804296, -61.881036, 1.10000, 0.90000, 1.10000, 0.90000
10487,'34035053901 ', 138.0000,1,  23,   1,   1,0.98137486, -61.636310, 1.10000, 0.90000, 1.10000, 0.90000
10488,'34035053904 ', 138.0000,1,  23,   1,   1,0.98017591, -61.726954, 1.10000, 0.90000, 1.10000, 0.90000
10489,'34035053905 ', 138.0000,1,  23,   1,   1,0.97959030, -61.771077, 1.10000, 0.90000, 1.10000, 0.90000
10490,'34035054100 ', 138.0000,1,  23,   1,   1,0.98084766, -61.868516, 1.10000, 0.90000, 1.10000, 0.90000
10491,'34035054201 ',  69.0000,1,  23,   1,   1,0.97596902, -62.114171, 1.10000, 0.90000, 1.10000, 0.90000
10492,'34035054202 ', 138.0000,1,  23,   1,   1,0.98028475, -61.762552, 1.10000, 0.90000, 1.10000, 0.90000
10493,'34035054300 ',  69.0000,1,  23,   1,   1,0.97552752, -61.630402, 1.10000, 0.90000, 1.10000, 0.90000
10494,'34037371000 ', 138.0000,1,  23,   1,   1,0.96772420, -67.833785, 1.10000, 0.90000, 1.10000, 0.90000
10495,'34037371100 ', 138.0000,1,  23,   1,   1,0.96959341, -67.229115, 1.10000, 0.90000, 1.10000, 0.90000
10496,'34037371200 ', 138.0000,1,  23,   1,   1,0.97172993, -66.584550, 1.10000, 0.90000, 1.10000, 0.90000
10497,'34037371300 ',  69.0000,1,  23,   1,   1,0.96545988, -67.610000, 1.10000, 0.90000, 1.10000, 0.90000
10498,'34037371400 ', 138.0000,1,  23,   1,   1,0.97218639, -66.531910, 1.10000, 0.90000, 1.10000, 0.90000
10499,'34037371502 ', 138.0000,1,  23,   1,   1,0.97361505, -66.118772, 1.10000, 0.90000, 1.10000, 0.90000
10500,'34037371503 ', 138.0000,1,  23,   1,   1,0.97357535, -66.188467, 1.10000, 0.90000, 1.10000, 0.90000
10501,'34037371600 ', 138.0000,1,  23,   1,   1,0.97280872, -66.284486, 1.10000, 0.90000, 1.10000, 0.90000
10502,'34037371700 ', 138.0000,1,  23,   1,   1,0.97235614, -66.406596, 1.10000, 0.90000, 1.10000, 0.90000
10503,'34037371800 ', 138.0000,1,  23,   1,   1,0.97140718, -66.675057, 1.10000, 0.90000, 1.10000, 0.90000
10504,'34037371900 ', 138.0000,1,  23,   1,   1,0.96761143, -67.455426, 1.10000, 0.90000, 1.10000, 0.90000
10505,'34037372000 ',  69.0000,1,  23,   1,   1,0.96766752, -66.591346, 1.10000, 0.90000, 1.10000, 0.90000
10506,'34037372100 ',  69.0000,1,  23,   1,   1,0.96956956, -66.150614, 1.10000, 0.90000, 1.10000, 0.90000
10507,'34037372200 ',  69.0000,1,  23,   1,   1,0.96667671, -67.015535, 1.10000, 0.90000, 1.10000, 0.90000
10508,'34037372300 ', 138.0000,1,  23,   1,   1,0.96943599, -66.903137, 1.10000, 0.90000, 1.10000, 0.90000
10509,'34037372400 ',  69.0000,1,  23,   1,   1,0.96794164, -65.382450, 1.10000, 0.90000, 1.10000, 0.90000
10510,'34037372500 ', 138.0000,1,  23,   1,   1,0.97240853, -66.238061, 1.10000, 0.90000, 1.10000, 0.90000
10511,'34037372600 ',  69.0000,1,  23,   1,   1,0.96636844, -66.475397, 1.10000, 0.90000, 1.10000, 0.90000
10512,'34037372700 ',  69.0000,1,  23,   1,   1,0.96922415, -66.394397, 1.10000, 0.90000, 1.10000, 0.90000
10513,'34037372800 ',  69.0000,1,  23,   1,   1,0.97118652, -66.004981, 1.10000, 0.90000, 1.10000, 0.90000
10514,'34037372900 ',  69.0000,1,  23,   1,   1,0.97052252, -66.023177, 1.10000, 0.90000, 1.10000, 0.90000
10515,'34037373000 ',  69.0000,1,  23,   1,   1,0.97262853, -65.695348, 1.10000, 0.90000, 1.10000, 0.90000
10516,'34037373100 ',  69.0000,1,  23,   1,   1,0.97215104, -64.501124, 1.10000, 0.90000, 1.10000, 0.90000
10517,'34037373200 ', 138.0000,1,  23,   1,   1,0.97800314, -63.635329, 1.10000, 0.90000, 1.10000, 0.90000
10518,'34037373300 ', 138.0000,1,  23,   1,   1,0.97756314, -63.601957, 1.10000, 0.90000, 1.10000, 0.90000
10519,'34037373400 ', 138.0000,1,  23,   1,   1,0.97691298, -63.742174, 1.10000, 0.90000, 1.10000, 0.90000
10520,'34037373500 ', 138.0000,1,  23,   1,   1,0.97509122, -64.148993, 1.10000, 0.90000, 1.10000, 0.90000
10521,'34037373600 ',  69.0000,1,  23,   1,   1,0.96925908, -65.249637, 1.10000, 0.90000, 1.10000, 0.90000
10522,'34037373700 ', 138.0000,1,  23,   1,   1,0.97374612, -64.533956, 1.10000, 0.90000, 1.10000, 0.90000
10523,'34037373800 ', 138.0000,1,  23,   1,   1,0.97391975, -64.469951, 1.10000, 0.90000, 1.10000, 0.90000
10524,'34037373900 ',  69.0000,1,  23,   1,   1,0.96603227, -66.962273, 1.10000, 0.90000, 1.10000, 0.90000
10525,'34037374000 ',  69.0000,1,  23,   1,   1,0.97365195, -65.053788, 1.10000, 0.90000, 1.10000, 0.90000
10526,'34037374100 ',  69.0000,1,  23,   1,   1,0.98086435, -64.220096, 1.10000, 0.90000, 1.10000, 0.90000
10527,'34037374200 ', 138.0000,1,  23,   1,   1,0.98894936, -61.962417, 1.10000, 0.90000, 1.10000, 0.90000
10528,'34037374300 ', 138.0000,1,  23,   1,   1,0.98680431, -62.187807, 1.10000, 0.90000, 1.10000, 0.90000
10529,'34037374400 ',  69.0000,1,  23,   1,   1,0.98295587, -62.645553, 1.10000, 0.90000, 1.10000, 0.90000
10530,'34037374500 ', 138.0000,1,  23,   1,   1,0.98120975, -62.930255, 1.10000, 0.90000, 1.10000, 0.90000
10531,'34037374600 ', 138.0000,1,  23,   1,   1,0.99220359, -61.216650, 1.10000, 0.90000, 1.10000, 0.90000
10532,'34037374700 ', 138.0000,1,  23,   1,   1,0.98286510, -62.678768, 1.10000, 0.90000, 1.10000, 0.90000
10533,'34037374800 ', 138.0000,1,  23,   1,   1,0.99079716, -61.362092, 1.10000, 0.90000, 1.10000, 0.90000
10534,'34037374900 ', 138.0000,1,  23,   1,   1,0.98386860, -62.548291, 1.10000, 0.90000, 1.10000, 0.90000
10535,'34039030200 ', 138.0000,1,  23,   1,   1,1.00075102, -60.808150, 1.10000, 0.90000, 1.10000, 0.90000
10536,'34039030400 ',  69.0000,1,  23,   1,   1,0.99480474, -61.297034, 1.10000, 0.90000, 1.10000, 0.90000
10537,'34039030500 ', 138.0000,1,  23,   1,   1,0.99836010, -60.921852, 1.10000, 0.90000, 1.10000, 0.90000
10538,'34039030600 ', 138.0000,1,  23,   1,   1,1.00259244, -60.537476, 1.10000, 0.90000, 1.10000, 0.90000
10539,'34039030701 ',  69.0000,1,  23,   1,   1,0.99225867, -61.202491, 1.10000, 0.90000, 1.10000, 0.90000
10540,'34039030702 ', 138.0000,1,  23,   1,   1,0.99724919, -60.929351, 1.10000, 0.90000, 1.10000, 0.90000
10541,'34039030802 ', 138.0000,1,  23,   1,   1,0.99987119, -60.765837, 1.10000, 0.90000, 1.10000, 0.90000
10542,'34039030900 ', 138.0000,1,  23,   1,   1,1.00176466, -60.655775, 1.10000, 0.90000, 1.10000, 0.90000
10543,'34039031000 ', 138.0000,1,  23,   1,   1,1.00120223, -60.738734, 1.10000, 0.90000, 1.10000, 0.90000
10544,'34039031100 ', 138.0000,1,  23,   1,   1,0.99872440, -60.860257, 1.10000, 0.90000, 1.10000, 0.90000
10545,'34039031200 ', 138.0000,1,  23,   1,   1,0.99774194, -60.945286, 1.10000, 0.90000, 1.10000, 0.90000
10546,'34039031300 ', 138.0000,1,  23,   1,   1,0.99671453, -61.010713, 1.10000, 0.90000, 1.10000, 0.90000
10547,'34039031400 ',  69.0000,1,  23,   1,   1,0.99145037, -61.390130, 1.10000, 0.90000, 1.10000, 0.90000
10548,'34039031500 ', 138.0000,1,  23,   1,   1,0.99607527, -61.057329, 1.10000, 0.90000, 1.10000, 0.90000
10549,'34039031601 ', 138.0000,1,  23,   1,   1,0.99604082, -61.051598, 1.10000, 0.90000, 1.10000, 0.90000
10550,'34039031602 ', 138.0000,1,  23,   1,   1,0.99562061, -61.093290, 1.10000, 0.90000, 1.10000, 0.90000
10551,'34039031700 ',  69.0000,1,  23,   1,   1,0.99136543, -61.400593, 1.10000, 0.90000, 1.10000, 0.90000
10552,'34039031801 ',  69.0000,1,  23,   1,   1,0.99189895, -61.334265, 1.10000, 0.90000, 1.10000, 0.90000
10553,'34039031802 ',  69.0000,1,  23,   1,   1,0.99162829, -61.362795, 1.10000, 0.90000, 1.10000, 0.90000
10554,'34039031903 ', 138.0000,1,  23,   1,   1,0.99747318, -60.913389, 1.10000, 0.90000, 1.10000, 0.90000
10555,'34039031904 ',  69.0000,1,  23,   1,   1,0.99209726, -61.317224, 1.10000, 0.90000, 1.10000, 0.90000
10556,'34039032001 ', 138.0000,1,  23,   1,   1,0.99538082, -61.049440, 1.10000, 0.90000, 1.10000, 0.90000
10557,'34039032002 ',  69.0000,1,  23,   1,   1,0.99292779, -61.199765, 1.10000, 0.90000, 1.10000, 0.90000
10558,'34039032100 ', 138.0000,1,  23,   1,   1,0.99433053, -61.117673, 1.10000, 0.90000, 1.10000, 0.90000
10559,'34039032200 ',  69.0000,1,  23,   1,   1,0.98606056, -61.786690, 1.10000, 0.90000, 1.10000, 0.90000
10560,'34039032300 ', 138.0000,1,  23,   1,   1,0.99257475, -61.307689, 1.10000, 0.90000, 1.10000, 0.90000
10561,'34039032400 ', 138.0000,1,  23,   1,   1,0.99289078, -61.263730, 1.10000, 0.90000, 1.10000, 0.90000
10562,'34039032500 ', 138.0000,1,  23,   1,   1,0.99493849, -61.131880, 1.10000, 0.90000, 1.10000, 0.90000
10563,'34039032600 ', 138.0000,1,  23,   1,   1,0.98943990, -61.460221, 1.10000, 0.90000, 1.10000, 0.90000
10564,'34039032700 ', 138.0000,1,  23,   1,   1,0.98907506, -61.472406, 1.10000, 0.90000, 1.10000, 0.90000
10565,'34039032800 ', 138.0000,1,  23,   1,   1,0.98852551, -61.500663, 1.10000, 0.90000, 1.10000, 0.90000
10566,'34039032901 ',  69.0000,1,  23,   1,   1,0.98086739, -62.086508, 1.10000, 0.90000, 1.10000, 0.90000
10567,'34039032902 ',  69.0000,1,  23,   1,   1,0.98111725, -62.033342, 1.10000, 0.90000, 1.10000, 0.90000
10568,'34039033000 ', 138.0000,1,  23,   1,   1,0.98868519, -61.431493, 1.10000, 0.90000, 1.10000, 0.90000
10569,'34039033100 ',  69.0000,1,  23,   1,   1,0.98928654, -61.497466, 1.10000, 0.90000, 1.10000, 0.90000
10570,'34039033200 ', 138.0000,1,  23,   1,   1,0.99143773, -61.323692, 1.10000, 0.90000, 1.10000, 0.90000
10571,'34039033300 ',  69.0000,1,  23,   1,   1,0.99219882, -61.268320, 1.10000, 0.90000, 1.10000, 0.90000
10572,'34039033400 ',  69.0000,1,  23,   1,   1,0.98495048, -62.839154, 1.10000, 0.90000, 1.10000, 0.90000
10573,'34039033500 ', 138.0000,1,  23,   1,   1,0.99372721, -61.187314, 1.10000, 0.90000, 1.10000, 0.90000
10574,'34039033600 ', 138.0000,1,  23,   1,   1,0.98833257, -61.428413, 1.10000, 0.90000, 1.10000, 0.90000
10575,'34039033700 ',  69.0000,1,  23,   1,   1,0.98847449, -61.424561, 1.10000, 0.90000, 1.10000, 0.90000
10576,'34039033800 ',  69.0000,1,  23,   1,   1,0.98727244, -61.445618, 1.10000, 0.90000, 1.10000, 0.90000
10577,'34039033900 ',  69.0000,1,  23,   1,   1,0.98773384, -61.439594, 1.10000, 0.90000, 1.10000, 0.90000
10578,'34039034000 ', 138.0000,1,  23,   1,   1,0.99579966, -60.609371, 1.10000, 0.90000, 1.10000, 0.90000
10579,'34039034100 ',  69.0000,1,  23,   1,   1,0.99459118, -61.001143, 1.10000, 0.90000, 1.10000, 0.90000
10580,'34039034200 ', 138.0000,1,  23,   1,   1,0.99604923, -60.592876, 1.10000, 0.90000, 1.10000, 0.90000
10581,'34039034300 ', 138.0000,1,  23,   1,   1,0.99649423, -60.564339, 1.10000, 0.90000, 1.10000, 0.90000
10582,'34039034400 ',  69.0000,1,  23,   1,   1,0.99562877, -60.915780, 1.10000, 0.90000, 1.10000, 0.90000
10583,'34039034500 ',  69.0000,1,  23,   1,   1,0.99379790, -61.068236, 1.10000, 0.90000, 1.10000, 0.90000
10584,'34039034600 ',  69.0000,1,  23,   1,   1,0.99627042, -60.836222, 1.10000, 0.90000, 1.10000, 0.90000
10585,'34039034700 ',  69.0000,1,  23,   1,   1,0.99672246, -60.787755, 1.10000, 0.90000, 1.10000, 0.90000
10586,'34039034800 ', 138.0000,1,  23,   1,   1,0.99689716, -60.531336, 1.10000, 0.90000, 1.10000, 0.90000
10587,'34039034900 ', 138.0000,1,  23,   1,   1,0.99777889, -60.477288, 1.10000, 0.90000, 1.10000, 0.90000
10588,'34039035000 ', 138.0000,1,  23,   1,   1,0.99842584, -60.447461, 1.10000, 0.90000, 1.10000, 0.90000
10589,'34039035100 ',  69.0000,1,  23,   1,   1,0.99824947, -60.737307, 1.10000, 0.90000, 1.10000, 0.90000
10590,'34039035200 ', 138.0000,1,  23,   1,   1,0.99853265, -60.847007, 1.10000, 0.90000, 1.10000, 0.90000
10591,'34039035300 ', 138.0000,1,  23,   1,   1,0.99641478, -60.646267, 1.10000, 0.90000, 1.10000, 0.90000
10592,'34039035400 ', 230.0000,1,  23,   1,   1,1.01182258, -59.553089, 1.10000, 0.90000, 1.10000, 0.90000
10593,'34039035500 ', 138.0000,1,  23,   1,   1,0.99804699, -60.425454, 1.10000, 0.90000, 1.10000, 0.90000
10594,'34039035600 ',  69.0000,1,  23,   1,   1,0.99443817, -60.564558, 1.10000, 0.90000, 1.10000, 0.90000
10595,'34039035700 ',  69.0000,1,  23,   1,   1,0.99514407, -60.532777, 1.10000, 0.90000, 1.10000, 0.90000
10596,'34039035800 ', 138.0000,1,  23,   1,   1,0.99853587, -60.300701, 1.10000, 0.90000, 1.10000, 0.90000
10597,'34039035900 ', 138.0000,1,  23,   1,   1,0.99830109, -60.351784, 1.10000, 0.90000, 1.10000, 0.90000
10598,'34039036000 ', 138.0000,1,  23,   1,   1,0.99616003, -60.645038, 1.10000, 0.90000, 1.10000, 0.90000
10599,'34039036100 ',  69.0000,1,  23,   1,   1,0.98906666, -61.162541, 1.10000, 0.90000, 1.10000, 0.90000
10600,'34039036200 ',  69.0000,1,  23,   1,   1,0.98910421, -61.141709, 1.10000, 0.90000, 1.10000, 0.90000
10601,'34039036301 ',  69.0000,1,  23,   1,   1,0.98781091, -61.227250, 1.10000, 0.90000, 1.10000, 0.90000
10602,'34039036302 ',  69.0000,1,  23,   1,   1,0.99140596, -60.691415, 1.10000, 0.90000, 1.10000, 0.90000
10603,'34039036400 ',  69.0000,1,  23,   1,   1,0.98342264, -61.643502, 1.10000, 0.90000, 1.10000, 0.90000
10604,'34039036500 ', 138.0000,1,  23,   1,   1,0.98537445, -61.502261, 1.10000, 0.90000, 1.10000, 0.90000
10605,'34039036600 ', 138.0000,1,  23,   1,   1,0.98715067, -61.368717, 1.10000, 0.90000, 1.10000, 0.90000
10606,'34039036700 ',  69.0000,1,  23,   1,   1,0.98515958, -61.454327, 1.10000, 0.90000, 1.10000, 0.90000
10607,'34039036800 ',  69.0000,1,  23,   1,   1,0.98687953, -61.291030, 1.10000, 0.90000, 1.10000, 0.90000
10608,'34039036900 ',  69.0000,1,  23,   1,   1,0.98408878, -61.597453, 1.10000, 0.90000, 1.10000, 0.90000
10609,'34039037000 ', 138.0000,1,  23,   1,   1,0.98778284, -61.431589, 1.10000, 0.90000, 1.10000, 0.90000
10610,'34039037100 ', 138.0000,1,  23,   1,   1,0.98731196, -61.424315, 1.10000, 0.90000, 1.10000, 0.90000
10611,'34039037200 ',  69.0000,1,  23,   1,   1,0.98511869, -61.623189, 1.10000, 0.90000, 1.10000, 0.90000
10612,'34039037300 ',  69.0000,1,  23,   1,   1,0.98493040, -61.572304, 1.10000, 0.90000, 1.10000, 0.90000
10613,'34039037400 ',  69.0000,1,  23,   1,   1,0.98530215, -61.515914, 1.10000, 0.90000, 1.10000, 0.90000
10614,'34039037500 ',  69.0000,1,  23,   1,   1,0.97954232, -62.102983, 1.10000, 0.90000, 1.10000, 0.90000
10615,'34039037601 ', 138.0000,1,  23,   1,   1,0.98628402, -61.537409, 1.10000, 0.90000, 1.10000, 0.90000
10616,'34039037602 ',  69.0000,1,  23,   1,   1,0.98121512, -61.951216, 1.10000, 0.90000, 1.10000, 0.90000
10617,'34039037700 ', 138.0000,1,  23,   1,   1,0.98272991, -61.911314, 1.10000, 0.90000, 1.10000, 0.90000
10618,'34039037800 ', 138.0000,1,  23,   1,   1,0.98248827, -61.877231, 1.10000, 0.90000, 1.10000, 0.90000
10619,'34039037900 ',  69.0000,1,  23,   1,   1,0.97836864, -62.181407, 1.10000, 0.90000, 1.10000, 0.90000
10620,'34039038000 ',  69.0000,1,  23,   1,   1,0.97866440, -62.175069, 1.10000, 0.90000, 1.10000, 0.90000
10621,'34039038101 ',  69.0000,1,  23,   1,   1,0.97570515, -62.264571, 1.10000, 0.90000, 1.10000, 0.90000
10622,'34039038102 ', 138.0000,1,  23,   1,   1,0.98322749, -61.738080, 1.10000, 0.90000, 1.10000, 0.90000
10623,'34039038201 ', 138.0000,1,  23,   1,   1,0.98163676, -61.834099, 1.10000, 0.90000, 1.10000, 0.90000
10624,'34039038202 ', 138.0000,1,  23,   1,   1,0.98177439, -61.773761, 1.10000, 0.90000, 1.10000, 0.90000
10625,'34039038300 ', 138.0000,1,  23,   1,   1,0.98553252, -61.541200, 1.10000, 0.90000, 1.10000, 0.90000
10626,'34039038400 ', 138.0000,1,  23,   1,   1,0.98333102, -61.609385, 1.10000, 0.90000, 1.10000, 0.90000
10627,'34039038500 ', 138.0000,1,  23,   1,   1,0.98538071, -61.477911, 1.10000, 0.90000, 1.10000, 0.90000
10628,'34039038601 ', 138.0000,1,  23,   1,   1,0.98973995, -60.912331, 1.10000, 0.90000, 1.10000, 0.90000
10629,'34039038602 ', 138.0000,1,  23,   1,   1,0.98895973, -61.033717, 1.10000, 0.90000, 1.10000, 0.90000
10630,'34039038700 ', 138.0000,1,  23,   1,   1,0.98549587, -61.443726, 1.10000, 0.90000, 1.10000, 0.90000
10631,'34039038800 ', 138.0000,1,  23,   1,   1,0.98611838, -61.368505, 1.10000, 0.90000, 1.10000, 0.90000
10632,'34039038900 ',  69.0000,1,  23,   1,   1,0.98191112, -61.486374, 1.10000, 0.90000, 1.10000, 0.90000
10633,'34039039000 ', 138.0000,1,  23,   1,   1,0.98682070, -61.291495, 1.10000, 0.90000, 1.10000, 0.90000
10634,'34039039100 ',  69.0000,1,  23,   1,   1,0.98204887, -61.651050, 1.10000, 0.90000, 1.10000, 0.90000
10635,'34039039200 ', 138.0000,1,  23,   1,   1,0.98725116, -61.252460, 1.10000, 0.90000, 1.10000, 0.90000
10636,'34039039300 ',  69.0000,1,  23,   1,   1,0.98403913, -61.356033, 1.10000, 0.90000, 1.10000, 0.90000
10637,'34039039400 ',  69.0000,1,  23,   1,   1,0.98144460, -61.483266, 1.10000, 0.90000, 1.10000, 0.90000
10638,'34039039500 ', 138.0000,1,  23,   1,   1,0.98939371, -60.777933, 1.10000, 0.90000, 1.10000, 0.90000
10639,'34039039600 ',  69.0000,1,  23,   1,   1,0.98293549, -61.404302, 1.10000, 0.90000, 1.10000, 0.90000
10640,'34039039700 ', 230.0000,1,  23,   1,   1,0.99870652, -60.192278, 1.10000, 0.90000, 1.10000, 0.90000
10641,'34039039800 ', 138.0000,1,  23,   1,   1,0.99909991, -61.065265, 1.10000, 0.90000, 1.10000, 0.90000
10642,'34039039900 ',  69.0000,1,  23,   1,   1,0.99177259, -61.348643, 1.10000, 0.90000, 1.10000, 0.90000
10643,'34041030600 ', 138.0000,1,  23,   1,   1,1.00351107, -60.521234, 1.10000, 0.90000, 1.10000, 0.90000
10644,'34041030700 ', 138.0000,1,  23,   1,   1,1.00349009, -60.546492, 1.10000, 0.90000, 1.10000, 0.90000
10645,'34041030800 ',  69.0000,1,  23,   1,   1,0.99891347, -61.099334, 1.10000, 0.90000, 1.10000, 0.90000
10646,'34041030900 ',  69.0000,1,  23,   1,   1,0.99846035, -61.194977, 1.10000, 0.90000, 1.10000, 0.90000
10647,'34041031101 ', 138.0000,1,  23,   1,   1,0.97439206, -64.659113, 1.10000, 0.90000, 1.10000, 0.90000
10648,'34041031102 ',  69.0000,1,  23,   1,   1,0.96636206, -65.564741, 1.10000, 0.90000, 1.10000, 0.90000
10649,'34041031200 ', 138.0000,1,  23,   1,   1,1.00643551, -59.864723, 1.10000, 0.90000, 1.10000, 0.90000
10650,'34041031301 ', 138.0000,1,  23,   1,   1,0.99883628, -60.756869, 1.10000, 0.90000, 1.10000, 0.90000
10651,'34041031302 ', 138.0000,1,  23,   1,   1,0.99367893, -61.453555, 1.10000, 0.90000, 1.10000, 0.90000
10652,'34041031401 ', 230.0000,1,  23,   1,   1,1.00509667, -59.848747, 1.10000, 0.90000, 1.10000, 0.90000
10653,'34041031402 ', 230.0000,1,  23,   1,   1,1.00576067, -59.746342, 1.10000, 0.90000, 1.10000, 0.90000
10654,'34041031500 ', 230.0000,1,  23,   1,   1,1.00986278, -59.265490, 1.10000, 0.90000, 1.10000, 0.90000
10655,'34041031601 ', 230.0000,1,  23,   1,   1,1.01691043, -58.437166, 1.10000, 0.90000, 1.10000, 0.90000
10656,'34041031602 ', 230.0000,1,  23,   1,   1,1.01409090, -58.775465, 1.10000, 0.90000, 1.10000, 0.90000
10657,'34041031700 ', 138.0000,1,  23,   1,   1,1.01484096, -58.829253, 1.10000, 0.90000, 1.10000, 0.90000
10658,'34041031800 ', 345.0000,1,  23,   1,   1,1.01596200, -58.607442, 1.10000, 0.90000, 1.10000, 0.90000
10659,'34041031900 ', 138.0000,1,  23,   1,   1,1.00875485, -59.334188, 1.10000, 0.90000, 1.10000, 0.90000
10660,'34041032000 ', 230.0000,1,  23,   1,   1,1.01485622, -58.691754, 1.10000, 0.90000, 1.10000, 0.90000
10661,'34041032101 ', 138.0000,1,  23,   1,   1,1.00351298, -60.124632, 1.10000, 0.90000, 1.10000, 0.90000
10662,'34041032102 ', 138.0000,1,  23,   1,   1,1.00388384, -60.303132, 1.10000, 0.90000, 1.10000, 0.90000
10663,'34041032200 ', 138.0000,1,  23,   1,   1,1.00435209, -60.364276, 1.10000, 0.90000, 1.10000, 0.90000
10664,'34041032300 ', 138.0000,1,  23,   1,   1,1.00388801, -60.381065, 1.10000, 0.90000, 1.10000, 0.90000
10665,'34041032400 ',  69.0000,1,  23,   1,   1,0.99852389, -61.079219, 1.10000, 0.90000, 1.10000, 0.90000
10666,'42001030101 ', 138.0000,1,  29,   1,   1,0.99313647, -59.962388, 1.10000, 0.90000, 1.10000, 0.90000
10667,'42001030102 ',  69.0000,1,  29,   1,   1,0.98342794, -60.659088, 1.10000, 0.90000, 1.10000, 0.90000
10668,'42001030200 ', 138.0000,1,  29,   1,   1,0.99641472, -59.669653, 1.10000, 0.90000, 1.10000, 0.90000
10669,'42001030300 ', 138.0000,1,  29,   1,   1,0.99958044, -59.107747, 1.10000, 0.90000, 1.10000, 0.90000
10670,'42001030400 ', 138.0000,1,  29,   1,   1,0.99930346, -58.975043, 1.10000, 0.90000, 1.10000, 0.90000
10671,'42001030500 ', 138.0000,1,  29,   1,   1,1.00200844, -58.724416, 1.10000, 0.90000, 1.10000, 0.90000
10672,'42001030600 ', 138.0000,1,  29,   1,   1,1.00626099, -58.116119, 1.10000, 0.90000, 1.10000, 0.90000
10673,'42001030700 ', 138.0000,1,  29,   1,   1,0.99892640, -58.951957, 1.10000, 0.90000, 1.10000, 0.90000
10674,'42001030800 ', 138.0000,1,  29,   1,   1,0.99718785, -59.642592, 1.10000, 0.90000, 1.10000, 0.90000
10675,'42001030900 ', 138.0000,1,  29,   1,   1,0.99317175, -59.565588, 1.10000, 0.90000, 1.10000, 0.90000
10676,'42001031000 ', 138.0000,1,  29,   1,   1,0.98955679, -59.884209, 1.10000, 0.90000, 1.10000, 0.90000
10677,'42001031101 ', 138.0000,1,  29,   1,   1,0.98729783, -59.981021, 1.10000, 0.90000, 1.10000, 0.90000
10678,'42001031102 ', 138.0000,1,  29,   1,   1,0.98698300, -59.872789, 1.10000, 0.90000, 1.10000, 0.90000
10679,'42001031201 ', 138.0000,1,  29,   1,   1,0.98890001, -59.070871, 1.10000, 0.90000, 1.10000, 0.90000
10680,'42001031202 ', 138.0000,1,  29,   1,   1,0.98668396, -59.316190, 1.10000, 0.90000, 1.10000, 0.90000
10681,'42001031203 ',  69.0000,1,  29,   1,   1,0.97656518, -60.294608, 1.10000, 0.90000, 1.10000, 0.90000
10682,'42001031300 ', 138.0000,1,  29,   1,   1,0.98690069, -59.386384, 1.10000, 0.90000, 1.10000, 0.90000
10683,'42001031401 ', 138.0000,1,  29,   1,   1,1.00099170, -58.591132, 1.10000, 0.90000, 1.10000, 0.90000
10684,'42001031402 ', 138.0000,1,  29,   1,   1,0.98751181, -59.132315, 1.10000, 0.90000, 1.10000, 0.90000
10685,'42001031501 ', 138.0000,1,  29,   1,   1,1.00120246, -58.516355, 1.10000, 0.90000, 1.10000, 0.90000
10686,'42001031502 ', 138.0000,1,  29,   1,   1,1.00138950, -58.471515, 1.10000, 0.90000, 1.10000, 0.90000
10687,'42001031600 ', 138.0000,1,  29,   1,   1,0.98628742, -59.148803, 1.10000, 0.90000, 1.10000, 0.90000
10688,'42001031700 ', 138.0000,1,  29,   1,   1,0.98767775, -59.272491, 1.10000, 0.90000, 1.10000, 0.90000
10689,'42003010300 ', 230.0000,1,  29,   1,   1,0.98822969, -60.176186, 1.10000, 0.90000, 1.10000, 0.90000
10690,'42003020100 ', 345.0000,1,  29,   1,   1,1.00149167, -57.828930, 1.10000, 0.90000, 1.10000, 0.90000
10691,'42003020300 ', 138.0000,1,  29,   1,   1,0.97554892, -62.144141, 1.10000, 0.90000, 1.10000, 0.90000
10692,'42003030500 ',  69.0000,1,  29,   1,   1,0.96563601, -63.761756, 1.10000, 0.90000, 1.10000, 0.90000
10693,'42003040200 ',  69.0000,1,  29,   1,   1,0.96651858, -63.683789, 1.10000, 0.90000, 1.10000, 0.90000
10694,'42003040400 ',  69.0000,1,  29,   1,   1,0.96541220, -63.813132, 1.10000, 0.90000, 1.10000, 0.90000
10695,'42003040500 ', 138.0000,1,  29,   1,   1,0.97502983, -62.229573, 1.10000, 0.90000, 1.10000, 0.90000
10696,'42003040600 ', 138.0000,1,  29,   1,   1,0.97382975, -62.336302, 1.10000, 0.90000, 1.10000, 0.90000
10697,'42003040900 ', 138.0000,1,  29,   1,   1,0.97464103, -62.250467, 1.10000, 0.90000, 1.10000, 0.90000
10698,'42003050100 ',  69.0000,1,  29,   1,   1,0.96622849, -63.702606, 1.10000, 0.90000, 1.10000, 0.90000
10699,'42003050600 ',  69.0000,1,  29,   1,   1,0.96617043, -63.693276, 1.10000, 0.90000, 1.10000, 0.90000
10700,'42003050900 ',  69.0000,1,  29,   1,   1,0.96624833, -63.703583, 1.10000, 0.90000, 1.10000, 0.90000
10701,'42003051000 ', 138.0000,1,  29,   1,   1,0.97441012, -62.235161, 1.10000, 0.90000, 1.10000, 0.90000
10702,'42003051100 ',  69.0000,1,  29,   1,   1,0.96588272, -63.735200, 1.10000, 0.90000, 1.10000, 0.90000
10703,'42003060300 ', 138.0000,1,  29,   1,   1,0.97693276, -62.031409, 1.10000, 0.90000, 1.10000, 0.90000
10704,'42003060500 ',  69.0000,1,  29,   1,   1,0.96733344, -63.622317, 1.10000, 0.90000, 1.10000, 0.90000
10705,'42003070300 ',  69.0000,1,  29,   1,   1,0.96366423, -63.986612, 1.10000, 0.90000, 1.10000, 0.90000
10706,'42003070500 ',  69.0000,1,  29,   1,   1,0.96232677, -64.105526, 1.10000, 0.90000, 1.10000, 0.90000
10707,'42003070600 ',  69.0000,1,  29,   1,   1,0.96212524, -64.108326, 1.10000, 0.90000, 1.10000, 0.90000
10708,'42003070800 ',  69.0000,1,  29,   1,   1,0.96015459, -64.251815, 1.10000, 0.90000, 1.10000, 0.90000
10709,'42003070900 ', 138.0000,1,  29,   1,   1,0.97377723, -62.335155, 1.10000, 0.90000, 1.10000, 0.90000
10710,'42003080200 ',  69.0000,1,  29,   1,   1,0.96721536, -63.599129, 1.10000, 0.90000, 1.10000, 0.90000
10711,'42003080400 ',  69.0000,1,  29,   1,   1,0.96563995, -63.733738, 1.10000, 0.90000, 1.10000, 0.90000
10712,'42003080600 ',  69.0000,1,  29,   1,   1,0.96772337, -63.534556, 1.10000, 0.90000, 1.10000, 0.90000
10713,'42003080700 ',  69.0000,1,  29,   1,   1,0.96808386, -63.515944, 1.10000, 0.90000, 1.10000, 0.90000
10714,'42003080900 ',  69.0000,1,  29,   1,   1,0.96791387, -63.531927, 1.10000, 0.90000, 1.10000, 0.90000
10715,'42003090100 ', 138.0000,1,  29,   1,   1,0.97740263, -62.014040, 1.10000, 0.90000, 1.10000, 0.90000
10716,'42003090200 ',  69.0000,1,  29,   1,   1,0.96769816, -63.603391, 1.10000, 0.90000, 1.10000, 0.90000
10717,'42003090300 ', 138.0000,1,  29,   1,   1,0.97672695, -62.054113, 1.10000, 0.90000, 1.10000, 0.90000
10718,'42003100500 ',  69.0000,1,  29,   1,   1,0.96629339, -63.628656, 1.10000, 0.90000, 1.10000, 0.90000
10719,'42003101100 ',  69.0000,1,  29,   1,   1,0.96661341, -63.634195, 1.10000, 0.90000, 1.10000, 0.90000
10720,'42003101400 ',  69.0000,1,  29,   1,   1,0.96495318, -63.687710, 1.10000, 0.90000, 1.10000, 0.90000
10721,'42003101600 ',  69.0000,1,  29,   1,   1,0.96675742, -63.589266, 1.10000, 0.90000, 1.10000, 0.90000
10722,'42003101700 ',  69.0000,1,  29,   1,   1,0.96718037, -63.566740, 1.10000, 0.90000, 1.10000, 0.90000
10723,'42003101800 ',  69.0000,1,  29,   1,   1,0.96561462, -63.651359, 1.10000, 0.90000, 1.10000, 0.90000
10724,'42003110200 ', 138.0000,1,  29,   1,   1,0.97750652, -62.108987, 1.10000, 0.90000, 1.10000, 0.90000
10725,'42003110600 ',  69.0000,1,  29,   1,   1,0.96874475, -63.440798, 1.10000, 0.90000, 1.10000, 0.90000
10726,'42003111300 ', 138.0000,1,  29,   1,   1,0.97615850, -62.188722, 1.10000, 0.90000, 1.10000, 0.90000
10727,'42003111400 ',  69.0000,1,  29,   1,   1,0.96833587, -63.496731, 1.10000, 0.90000, 1.10000, 0.90000
10728,'42003111500 ', 138.0000,1,  29,   1,   1,0.97511798, -62.241356, 1.10000, 0.90000, 1.10000, 0.90000
10729,'42003120300 ',  69.0000,1,  29,   1,   1,0.97682452, -62.693425, 1.10000, 0.90000, 1.10000, 0.90000
10730,'42003120400 ',  69.0000,1,  29,   1,   1,0.95915914, -64.370681, 1.10000, 0.90000, 1.10000, 0.90000
10731,'42003120700 ',  69.0000,1,  29,   1,   1,0.95835495, -64.430219, 1.10000, 0.90000, 1.10000, 0.90000
10732,'42003120800 ',  69.0000,1,  29,   1,   1,0.95924979, -64.369465, 1.10000, 0.90000, 1.10000, 0.90000
10733,'42003130100 ',  69.0000,1,  29,   1,   1,0.95705020, -64.458626, 1.10000, 0.90000, 1.10000, 0.90000
10734,'42003130200 ',  69.0000,1,  29,   1,   1,0.95719576, -64.456283, 1.10000, 0.90000, 1.10000, 0.90000
10735,'42003130300 ',  69.0000,1,  29,   1,   1,0.96033084, -64.509265, 1.10000, 0.90000, 1.10000, 0.90000
10736,'42003130400 ',  69.0000,1,  29,   1,   1,0.95932245, -64.665410, 1.10000, 0.90000, 1.10000, 0.90000
10737,'42003130600 ',  69.0000,1,  29,   1,   1,0.95772761, -64.796468, 1.10000, 0.90000, 1.10000, 0.90000
10738,'42003140100 ',  69.0000,1,  29,   1,   1,0.96331984, -63.905278, 1.10000, 0.90000, 1.10000, 0.90000
10739,'42003140200 ',  69.0000,1,  29,   1,   1,0.96324271, -63.992623, 1.10000, 0.90000, 1.10000, 0.90000
10740,'42003140300 ',  69.0000,1,  29,   1,   1,0.96022290, -64.210199, 1.10000, 0.90000, 1.10000, 0.90000
10741,'42003140400 ',  69.0000,1,  29,   1,   1,0.95991147, -64.247526, 1.10000, 0.90000, 1.10000, 0.90000
10742,'42003140500 ', 138.0000,1,  29,   1,   1,0.97327209, -62.424022, 1.10000, 0.90000, 1.10000, 0.90000
10743,'42003140600 ',  69.0000,1,  29,   1,   1,0.96023339, -64.509791, 1.10000, 0.90000, 1.10000, 0.90000
10744,'42003140800 ',  69.0000,1,  29,   1,   1,0.96111953, -64.336052, 1.10000, 0.90000, 1.10000, 0.90000
10745,'42003141000 ',  69.0000,1,  29,   1,   1,0.95931631, -64.578933, 1.10000, 0.90000, 1.10000, 0.90000
10746,'42003141100 ',  69.0000,1,  29,   1,   1,0.96139604, -64.377900, 1.10000, 0.90000, 1.10000, 0.90000
10747,'42003141300 ',  69.0000,1,  29,   1,   1,0.96289760, -64.110539, 1.10000, 0.90000, 1.10000, 0.90000
10748,'42003141400 ', 138.0000,1,  29,   1,   1,0.96930528, -62.772710, 1.10000, 0.90000, 1.10000, 0.90000
10749,'42003151600 ', 138.0000,1,  29,   1,   1,0.97138649, -62.581847, 1.10000, 0.90000, 1.10000, 0.90000
10750,'42003151700 ', 138.0000,1,  29,   1,   1,0.97010297, -62.702387, 1.10000, 0.90000, 1.10000, 0.90000
10751,'42003160800 ',  69.0000,1,  29,   1,   1,0.96508616, -63.827927, 1.10000, 0.90000, 1.10000, 0.90000
10752,'42003160900 ',  69.0000,1,  29,   1,   1,0.96590054, -63.803051, 1.10000, 0.90000, 1.10000, 0.90000
10753,'42003170200 ', 138.0000,1,  29,   1,   1,0.97795355, -61.808021, 1.10000, 0.90000, 1.10000, 0.90000
10754,'42003170600 ',  69.0000,1,  29,   1,   1,0.96353179, -63.731143, 1.10000, 0.90000, 1.10000, 0.90000
10755,'42003180300 ',  69.0000,1,  29,   1,   1,0.96302271, -63.741736, 1.10000, 0.90000, 1.10000, 0.90000
10756,'42003180700 ',  69.0000,1,  29,   1,   1,0.97373652, -62.340824, 1.10000, 0.90000, 1.10000, 0.90000
10757,'42003190300 ', 138.0000,1,  29,   1,   1,0.98039424, -61.424526, 1.10000, 0.90000, 1.10000, 0.90000
10758,'42003191100 ',  69.0000,1,  29,   1,   1,0.97268701, -62.435893, 1.10000, 0.90000, 1.10000, 0.90000
10759,'42003191400 ',  69.0000,1,  29,   1,   1,0.97406060, -62.335202, 1.10000, 0.90000, 1.10000, 0.90000
10760,'42003191500 ', 138.0000,1,  29,   1,   1,0.97900754, -61.525169, 1.10000, 0.90000, 1.10000, 0.90000
10761,'42003191600 ',  69.0000,1,  29,   1,   1,0.96356225, -63.550218, 1.10000, 0.90000, 1.10000, 0.90000
10762,'42003191700 ',  69.0000,1,  29,   1,   1,0.96183014, -63.666707, 1.10000, 0.90000, 1.10000, 0.90000
10763,'42003191800 ',  69.0000,1,  29,   1,   1,0.96063387, -63.662957, 1.10000, 0.90000, 1.10000, 0.90000
10764,'42003191900 ',  69.0000,1,  29,   1,   1,0.95967770, -63.687382, 1.10000, 0.90000, 1.10000, 0.90000
10765,'42003192000 ',  69.0000,1,  29,   1,   1,0.95933950, -63.767787, 1.10000, 0.90000, 1.10000, 0.90000
10766,'42003202200 ', 138.0000,1,  29,   1,   1,0.97948974, -61.367371, 1.10000, 0.90000, 1.10000, 0.90000
10767,'42003202300 ',  69.0000,1,  29,   1,   1,0.95966232, -63.729647, 1.10000, 0.90000, 1.10000, 0.90000
10768,'42003210700 ', 138.0000,1,  29,   1,   1,0.98044509, -61.413024, 1.10000, 0.90000, 1.10000, 0.90000
10769,'42003220600 ',  69.0000,1,  29,   1,   1,0.97460163, -62.379237, 1.10000, 0.90000, 1.10000, 0.90000
10770,'42003240600 ', 138.0000,1,  29,   1,   1,0.97637898, -62.071257, 1.10000, 0.90000, 1.10000, 0.90000
10771,'42003241200 ', 138.0000,1,  29,   1,   1,0.97679245, -62.018418, 1.10000, 0.90000, 1.10000, 0.90000
10772,'42003250300 ',  69.0000,1,  29,   1,   1,0.97453976, -62.380125, 1.10000, 0.90000, 1.10000, 0.90000
10773,'42003250700 ',  69.0000,1,  29,   1,   1,0.97692680, -62.061687, 1.10000, 0.90000, 1.10000, 0.90000
10774,'42003250900 ',  69.0000,1,  29,   1,   1,0.97667611, -62.054939, 1.10000, 0.90000, 1.10000, 0.90000
10775,'42003260200 ', 138.0000,1,  29,   1,   1,0.97879034, -61.722480, 1.10000, 0.90000, 1.10000, 0.90000
10776,'42003260700 ',  69.0000,1,  29,   1,   1,0.97689337, -62.020939, 1.10000, 0.90000, 1.10000, 0.90000
10777,'42003260900 ',  69.0000,1,  29,   1,   1,0.97670239, -62.027024, 1.10000, 0.90000, 1.10000, 0.90000
10778,'42003261200 ', 138.0000,1,  29,   1,   1,0.97839910, -61.787653, 1.10000, 0.90000, 1.10000, 0.90000
10779,'42003261400 ', 138.0000,1,  29,   1,   1,0.97850573, -61.751208, 1.10000, 0.90000, 1.10000, 0.90000
10780,'42003261500 ', 138.0000,1,  29,   1,   1,0.97916776, -61.658331, 1.10000, 0.90000, 1.10000, 0.90000
10781,'42003262000 ', 138.0000,1,  29,   1,   1,0.97744721, -61.922017, 1.10000, 0.90000, 1.10000, 0.90000
10782,'42003270100 ', 138.0000,1,  29,   1,   1,0.98013514, -61.485520, 1.10000, 0.90000, 1.10000, 0.90000
10783,'42003270300 ', 138.0000,1,  29,   1,   1,0.97995710, -61.537143, 1.10000, 0.90000, 1.10000, 0.90000
10784,'42003270400 ',  69.0000,1,  29,   1,   1,0.97705686, -62.006964, 1.10000, 0.90000, 1.10000, 0.90000
10785,'42003270800 ', 138.0000,1,  29,   1,   1,0.97946900, -61.616783, 1.10000, 0.90000, 1.10000, 0.90000
10786,'42003271500 ', 138.0000,1,  29,   1,   1,0.98022193, -61.512458, 1.10000, 0.90000, 1.10000, 0.90000
10787,'42003281400 ',  69.0000,1,  29,   1,   1,0.96600139, -63.165514, 1.10000, 0.90000, 1.10000, 0.90000
10788,'42003281500 ',  69.0000,1,  29,   1,   1,0.96580142, -63.169503, 1.10000, 0.90000, 1.10000, 0.90000
10789,'42003290100 ',  69.0000,1,  29,   1,   1,0.95999211, -63.694028, 1.10000, 0.90000, 1.10000, 0.90000
10790,'42003290200 ',  69.0000,1,  29,   1,   1,0.96058798, -63.684404, 1.10000, 0.90000, 1.10000, 0.90000
10791,'42003290400 ',  69.0000,1,  29,   1,   1,0.96264386, -63.497591, 1.10000, 0.90000, 1.10000, 0.90000
10792,'42003300100 ',  69.0000,1,  29,   1,   1,0.96096635, -63.724080, 1.10000, 0.90000, 1.10000, 0.90000
10793,'42003310200 ', 138.0000,1,  29,   1,   1,0.97613257, -61.628667, 1.10000, 0.90000, 1.10000, 0.90000
10794,'42003310300 ', 138.0000,1,  29,   1,   1,0.97524202, -61.708000, 1.10000, 0.90000, 1.10000, 0.90000
10795,'42003320400 ',  69.0000,1,  29,   1,   1,0.96267051, -63.512133, 1.10000, 0.90000, 1.10000, 0.90000
10796,'42003320600 ',  69.0000,1,  29,   1,   1,0.96012676, -63.687955, 1.10000, 0.90000, 1.10000, 0.90000
10797,'42003320700 ',  69.0000,1,  29,   1,   1,0.96290439, -63.510842, 1.10000, 0.90000, 1.10000, 0.90000
10798,'42003401100 ', 138.0000,1,  29,   1,   1,0.99380779, -61.067280, 1.10000, 0.90000, 1.10000, 0.90000
10799,'42003401200 ', 138.0000,1,  29,   1,   1,0.99291486, -61.214218, 1.10000, 0.90000, 1.10000, 0.90000
10800,'42003401300 ',  69.0000,1,  29,   1,   1,0.98193359, -62.703800, 1.10000, 0.90000, 1.10000, 0.90000
10801,'42003402000 ', 138.0000,1,  29,   1,   1,0.99280673, -61.244401, 1.10000, 0.90000, 1.10000, 0.90000
10802,'42003403500 ', 138.0000,1,  29,   1,   1,0.99320918, -61.233862, 1.10000, 0.90000, 1.10000, 0.90000
10803,'42003404000 ',  69.0000,1,  29,   1,   1,0.99005413, -61.891964, 1.10000, 0.90000, 1.10000, 0.90000
10804,'42003405000 ',  69.0000,1,  29,   1,   1,0.98615336, -61.980552, 1.10000, 0.90000, 1.10000, 0.90000
10805,'42003406000 ',  69.0000,1,  29,   1,   1,0.98001641, -62.734816, 1.10000, 0.90000, 1.10000, 0.90000
10806,'42003407001 ',  69.0000,1,  29,   1,   1,0.95918238, -64.828460, 1.10000, 0.90000, 1.10000, 0.90000
10807,'42003407002 ',  69.0000,1,  29,   1,   1,0.96413803, -64.486029, 1.10000, 0.90000, 1.10000, 0.90000
10808,'42003408001 ', 138.0000,1,  29,   1,   1,0.97998869, -61.481716, 1.10000, 0.90000, 1.10000, 0.90000
10809,'42003408002 ',  69.0000,1,  29,   1,   1,0.96728253, -63.909595, 1.10000, 0.90000, 1.10000, 0.90000
10810,'42003409000 ', 138.0000,1,  29,   1,   1,0.98403382, -61.046216, 1.10000, 0.90000, 1.10000, 0.90000
10811,'42003410000 ', 138.0000,1,  29,   1,   1,0.98463279, -60.978262, 1.10000, 0.90000, 1.10000, 0.90000
10812,'42003411000 ', 138.0000,1,  29,   1,   1,0.98505908, -60.928443, 1.10000, 0.90000, 1.10000, 0.90000
10813,'42003412001 ', 138.0000,1,  29,   1,   1,0.98312920, -61.037473, 1.10000, 0.90000, 1.10000, 0.90000
10814,'42003412002 ', 138.0000,1,  29,   1,   1,0.98231596, -61.075838, 1.10000, 0.90000, 1.10000, 0.90000
10815,'42003413100 ', 138.0000,1,  29,   1,   1,0.97337884, -62.239074, 1.10000, 0.90000, 1.10000, 0.90000
10816,'42003413201 ',  69.0000,1,  29,   1,   1,0.96861529, -63.055528, 1.10000, 0.90000, 1.10000, 0.90000
10817,'42003413202 ',  69.0000,1,  29,   1,   1,0.96768999, -63.068683, 1.10000, 0.90000, 1.10000, 0.90000
10818,'42003413300 ', 138.0000,1,  29,   1,   1,0.97921312, -61.358212, 1.10000, 0.90000, 1.10000, 0.90000
10819,'42003413400 ',  69.0000,1,  29,   1,   1,0.96957898, -63.101809, 1.10000, 0.90000, 1.10000, 0.90000
10820,'42003413500 ', 138.0000,1,  29,   1,   1,0.97165966, -62.405328, 1.10000, 0.90000, 1.10000, 0.90000
10821,'42003414101 ',  69.0000,1,  29,   1,   1,0.96463537, -64.238592, 1.10000, 0.90000, 1.10000, 0.90000
10822,'42003414102 ',  69.0000,1,  29,   1,   1,0.96384424, -64.143338, 1.10000, 0.90000, 1.10000, 0.90000
10823,'42003414200 ',  69.0000,1,  29,   1,   1,0.96332139, -64.349603, 1.10000, 0.90000, 1.10000, 0.90000
10824,'42003415001 ', 138.0000,1,  29,   1,   1,0.98394173, -61.901451, 1.10000, 0.90000, 1.10000, 0.90000
10825,'42003415002 ',  69.0000,1,  29,   1,   1,0.97399747, -62.954058, 1.10000, 0.90000, 1.10000, 0.90000
10826,'42003416000 ',  69.0000,1,  29,   1,   1,0.99856824, -60.739329, 1.10000, 0.90000, 1.10000, 0.90000
10827,'42003417100 ', 138.0000,1,  29,   1,   1,0.99690038, -60.943422, 1.10000, 0.90000, 1.10000, 0.90000
10828,'42003417200 ', 345.0000,1,  29,   1,   1,1.01134861, -58.551858, 1.10000, 0.90000, 1.10000, 0.90000
10829,'42003418000 ',  69.0000,1,  29,   1,   1,0.99957895, -60.580206, 1.10000, 0.90000, 1.10000, 0.90000
10830,'42003419000 ', 138.0000,1,  29,   1,   1,0.98951650, -61.514453, 1.10000, 0.90000, 1.10000, 0.90000
10831,'42003420000 ',  69.0000,1,  29,   1,   1,0.97868544, -62.551357, 1.10000, 0.90000, 1.10000, 0.90000
10832,'42003421100 ', 230.0000,1,  29,   1,   1,0.99649805, -60.317564, 1.10000, 0.90000, 1.10000, 0.90000
10833,'42003421200 ',  69.0000,1,  29,   1,   1,0.97850507, -62.336630, 1.10000, 0.90000, 1.10000, 0.90000
10834,'42003422000 ',  69.0000,1,  29,   1,   1,0.97800875, -62.718000, 1.10000, 0.90000, 1.10000, 0.90000
10835,'42003423000 ',  69.0000,1,  29,   1,   1,0.98028624, -62.386244, 1.10000, 0.90000, 1.10000, 0.90000
10836,'42003424000 ', 230.0000,1,  29,   1,   1,0.99209148, -60.289492, 1.10000, 0.90000, 1.10000, 0.90000
10837,'42003425000 ',  69.0000,1,  29,   1,   1,0.96511859, -63.695667, 1.10000, 0.90000, 1.10000, 0.90000
10838,'42003426300 ',  69.0000,1,  29,   1,   1,0.96944493, -63.168936, 1.10000, 0.90000, 1.10000, 0.90000
10839,'42003426400 ', 138.0000,1,  29,   1,   1,0.97583389, -61.947582, 1.10000, 0.90000, 1.10000, 0.90000
10840,'42003426700 ', 138.0000,1,  29,   1,   1,0.97581530, -61.963927, 1.10000, 0.90000, 1.10000, 0.90000
10841,'42003426800 ',  69.0000,1,  29,   1,   1,0.97025913, -63.142053, 1.10000, 0.90000, 1.10000, 0.90000
10842,'42003427000 ', 138.0000,1,  29,   1,   1,0.97729671, -61.988550, 1.10000, 0.90000, 1.10000, 0.90000
10843,'42003427100 ', 138.0000,1,  29,   1,   1,0.97645038, -61.878317, 1.10000, 0.90000, 1.10000, 0.90000
10844,'42003427200 ',  69.0000,1,  29,   1,   1,0.96937579, -63.385248, 1.10000, 0.90000, 1.10000, 0.90000
10845,'42003428100 ',  69.0000,1,  29,   1,   1,0.97281903, -62.959195, 1.10000, 0.90000, 1.10000, 0.90000
10846,'42003428200 ', 138.0000,1,  29,   1,   1,0.97776496, -61.886363, 1.10000, 0.90000, 1.10000, 0.90000
10847,'42003429100 ',  69.0000,1,  29,   1,   1,0.96281773, -64.177065, 1.10000, 0.90000, 1.10000, 0.90000
10848,'42003429201 ',  69.0000,1,  29,   1,   1,0.97040802, -62.918733, 1.10000, 0.90000, 1.10000, 0.90000
10849,'42003429202 ', 138.0000,1,  29,   1,   1,0.97728276, -61.783951, 1.10000, 0.90000, 1.10000, 0.90000
10850,'42003429300 ',  69.0000,1,  29,   1,   1,0.96590853, -63.429870, 1.10000, 0.90000, 1.10000, 0.90000
10851,'42003429400 ', 138.0000,1,  29,   1,   1,0.97919470, -61.559368, 1.10000, 0.90000, 1.10000, 0.90000
10852,'42003429500 ', 138.0000,1,  29,   1,   1,0.97919321, -61.579906, 1.10000, 0.90000, 1.10000, 0.90000
10853,'42003429600 ', 138.0000,1,  29,   1,   1,0.98061937, -61.345938, 1.10000, 0.90000, 1.10000, 0.90000
10854,'42003429700 ',  69.0000,1,  29,   1,   1,0.96730506, -63.458912, 1.10000, 0.90000, 1.10000, 0.90000
10855,'42003430100 ',  69.0000,1,  29,   1,   1,0.97119206, -62.760962, 1.10000, 0.90000, 1.10000, 0.90000
10856,'42003430200 ', 138.0000,1,  29,   1,   1,0.97980070, -61.463254, 1.10000, 0.90000, 1.10000, 0.90000
10857,'42003431100 ', 138.0000,1,  29,   1,   1,0.98036629, -61.424827, 1.10000, 0.90000, 1.10000, 0.90000
10858,'42003431400 ', 138.0000,1,  29,   1,   1,0.98138571, -61.219887, 1.10000, 0.90000, 1.10000, 0.90000
10859,'42003431500 ', 138.0000,1,  29,   1,   1,0.98057318, -61.374775, 1.10000, 0.90000, 1.10000, 0.90000
10860,'42003432300 ', 138.0000,1,  29,   1,   1,0.98228008, -61.077956, 1.10000, 0.90000, 1.10000, 0.90000
10861,'42003432400 ',  69.0000,1,  29,   1,   1,0.97992826, -61.412328, 1.10000, 0.90000, 1.10000, 0.90000
10862,'42003434000 ', 138.0000,1,  29,   1,   1,0.98337823, -60.911320, 1.10000, 0.90000, 1.10000, 0.90000
10863,'42003435000 ', 138.0000,1,  29,   1,   1,0.98399472, -60.820977, 1.10000, 0.90000, 1.10000, 0.90000
10864,'42003437000 ', 138.0000,1,  29,   1,   1,0.98199868, -61.083925, 1.10000, 0.90000, 1.10000, 0.90000
10865,'42003439000 ',  69.0000,1,  29,   1,   1,0.98113519, -60.468546, 1.10000, 0.90000, 1.10000, 0.90000
10866,'42003445500 ', 138.0000,1,  29,   1,   1,0.98921281, -59.948079, 1.10000, 0.90000, 1.10000, 0.90000
10867,'42003446000 ', 138.0000,1,  29,   1,   1,0.99081987, -59.665630, 1.10000, 0.90000, 1.10000, 0.90000
10868,'42003447000 ', 138.0000,1,  29,   1,   1,0.99385905, -59.269691, 1.10000, 0.90000, 1.10000, 0.90000
10869,'42003448000 ', 138.0000,1,  29,   1,   1,0.99262607, -59.408186, 1.10000, 0.90000, 1.10000, 0.90000
10870,'42003449000 ',  69.0000,1,  29,   1,   1,0.98306704, -61.144639, 1.10000, 0.90000, 1.10000, 0.90000
10871,'42003450700 ',  69.0000,1,  29,   1,   1,0.97722566, -61.938689, 1.10000, 0.90000, 1.10000, 0.90000
10872,'42003450800 ', 138.0000,1,  29,   1,   1,0.98742914, -60.252903, 1.10000, 0.90000, 1.10000, 0.90000
10873,'42003451101 ', 230.0000,1,  29,   1,   1,0.99415040, -59.065755, 1.10000, 0.90000, 1.10000, 0.90000
10874,'42003451102 ', 230.0000,1,  29,   1,   1,0.99316609, -59.199934, 1.10000, 0.90000, 1.10000, 0.90000
10875,'42003451104 ', 138.0000,1,  29,   1,   1,0.99348611, -59.242158, 1.10000, 0.90000, 1.10000, 0.90000
10876,'42003451105 ',  69.0000,1,  29,   1,   1,0.97950554, -61.301836, 1.10000, 0.90000, 1.10000, 0.90000
10877,'42003451300 ', 138.0000,1,  29,   1,   1,0.98069072, -60.885870, 1.10000, 0.90000, 1.10000, 0.90000
10878,'42003452000 ', 138.0000,1,  29,   1,   1,0.98510420, -59.932355, 1.10000, 0.90000, 1.10000, 0.90000
10879,'42003453003 ', 138.0000,1,  29,   1,   1,0.97459984, -61.425763, 1.10000, 0.90000, 1.10000, 0.90000
10880,'42003453004 ', 138.0000,1,  29,   1,   1,0.97643143, -61.295463, 1.10000, 0.90000, 1.10000, 0.90000
10881,'42003455000 ',  69.0000,1,  29,   1,   1,0.96241200, -62.728628, 1.10000, 0.90000, 1.10000, 0.90000
10882,'42003456001 ',  69.0000,1,  29,   1,   1,0.96150732, -62.359996, 1.10000, 0.90000, 1.10000, 0.90000
10883,'42003456003 ',  69.0000,1,  29,   1,   1,0.96281374, -62.034080, 1.10000, 0.90000, 1.10000, 0.90000
10884,'42003456004 ',  69.0000,1,  29,   1,   1,0.96271384, -62.427608, 1.10000, 0.90000, 1.10000, 0.90000
10885,'42003457100 ',  69.0000,1,  29,   1,   1,0.95828706, -63.079672, 1.10000, 0.90000, 1.10000, 0.90000
10886,'42003457200 ',  69.0000,1,  29,   1,   1,0.95915443, -63.056887, 1.10000, 0.90000, 1.10000, 0.90000
10887,'42003458000 ', 138.0000,1,  29,   1,   1,0.97447634, -61.310496, 1.10000, 0.90000, 1.10000, 0.90000
10888,'42003459101 ',  69.0000,1,  29,   1,   1,0.98117131, -60.900118, 1.10000, 0.90000, 1.10000, 0.90000
10889,'42003459102 ', 138.0000,1,  29,   1,   1,0.98213249, -61.059173, 1.10000, 0.90000, 1.10000, 0.90000
10890,'42003459201 ', 138.0000,1,  29,   1,   1,0.97844207, -61.314834, 1.10000, 0.90000, 1.10000, 0.90000
10891,'42003459202 ',  69.0000,1,  29,   1,   1,0.96236104, -63.301510, 1.10000, 0.90000, 1.10000, 0.90000
10892,'42003460001 ',  69.0000,1,  29,   1,   1,0.98169857, -60.932937, 1.10000, 0.90000, 1.10000, 0.90000
10893,'42003460002 ', 138.0000,1,  29,   1,   1,0.98074925, -61.232407, 1.10000, 0.90000, 1.10000, 0.90000
10894,'42003461000 ', 500.0000,1,  29,   1,   1,1.01529562, -55.255144, 1.10000, 0.90000, 1.10000, 0.90000
10895,'42003462100 ', 138.0000,1,  29,   1,   1,0.98158783, -61.217094, 1.10000, 0.90000, 1.10000, 0.90000
10896,'42003462600 ', 138.0000,1,  29,   1,   1,0.98138130, -61.241908, 1.10000, 0.90000, 1.10000, 0.90000
10897,'42003463900 ', 138.0000,1,  29,   1,   1,0.98136675, -61.249598, 1.10000, 0.90000, 1.10000, 0.90000
10898,'42003464300 ', 138.0000,1,  29,   1,   1,0.97829610, -61.446970, 1.10000, 0.90000, 1.10000, 0.90000
10899,'42003464400 ', 138.0000,1,  29,   1,   1,0.98155922, -61.242871, 1.10000, 0.90000, 1.10000, 0.90000
10900,'42003465600 ', 138.0000,1,  29,   1,   1,0.97761470, -61.490335, 1.10000, 0.90000, 1.10000, 0.90000
10901,'42003465800 ',  69.0000,1,  29,   1,   1,0.96312481, -63.286279, 1.10000, 0.90000, 1.10000, 0.90000
10902,'42003468700 ',  69.0000,1,  29,   1,   1,0.95891237, -63.442840, 1.10000, 0.90000, 1.10000, 0.90000
10903,'42003468800 ',  69.0000,1,  29,   1,   1,0.95856851, -63.441427, 1.10000, 0.90000, 1.10000, 0.90000
10904,'42003468900 ',  69.0000,1,  29,   1,   1,0.95902306, -63.585940, 1.10000, 0.90000, 1.10000, 0.90000
10905,'42003469000 ', 138.0000,1,  29,   1,   1,0.97522098, -61.779450, 1.10000, 0.90000, 1.10000, 0.90000
10906,'42003470300 ',  69.0000,1,  29,   1,   1,0.95737976, -63.475093, 1.10000, 0.90000, 1.10000, 0.90000
10907,'42003470400 ',  69.0000,1,  29,   1,   1,0.95828974, -63.349226, 1.10000, 0.90000, 1.10000, 0.90000
10908,'42003470501 ',  69.0000,1,  29,   1,   1,0.95690453, -63.752412, 1.10000, 0.90000, 1.10000, 0.90000
10909,'42003470502 ',  69.0000,1,  29,   1,   1,0.95598263, -63.774938, 1.10000, 0.90000, 1.10000, 0.90000
10910,'42003470600 ',  69.0000,1,  29,   1,   1,0.95766026, -63.570340, 1.10000, 0.90000, 1.10000, 0.90000
10911,'42003471000 ',  69.0000,1,  29,   1,   1,0.95623749, -63.667397, 1.10000, 0.90000, 1.10000, 0.90000
10912,'42003472100 ',  69.0000,1,  29,   1,   1,0.95852977, -63.810161, 1.10000, 0.90000, 1.10000, 0.90000
10913,'42003472200 ',  69.0000,1,  29,   1,   1,0.95801651, -63.821841, 1.10000, 0.90000, 1.10000, 0.90000
10914,'42003472300 ',  69.0000,1,  29,   1,   1,0.95741957, -63.832851, 1.10000, 0.90000, 1.10000, 0.90000
10915,'42003472400 ',  69.0000,1,  29,   1,   1,0.95680171, -63.846163, 1.10000, 0.90000, 1.10000, 0.90000
10916,'42003473100 ',  69.0000,1,  29,   1,   1,0.95631272, -63.811800, 1.10000, 0.90000, 1.10000, 0.90000
10917,'42003473200 ',  69.0000,1,  29,   1,   1,0.95598114, -63.843076, 1.10000, 0.90000, 1.10000, 0.90000
10918,'42003473300 ', 138.0000,1,  29,   1,   1,0.97106355, -62.080990, 1.10000, 0.90000, 1.10000, 0.90000
10919,'42003473401 ',  69.0000,1,  29,   1,   1,0.95661700, -63.860957, 1.10000, 0.90000, 1.10000, 0.90000
10920,'42003473402 ',  69.0000,1,  29,   1,   1,0.96008098, -63.396805, 1.10000, 0.90000, 1.10000, 0.90000
10921,'42003473500 ',  69.0000,1,  29,   1,   1,0.95853245, -63.432322, 1.10000, 0.90000, 1.10000, 0.90000
10922,'42003473601 ',  69.0000,1,  29,   1,   1,0.95649660, -63.572805, 1.10000, 0.90000, 1.10000, 0.90000
10923,'42003473602 ',  69.0000,1,  29,   1,   1,0.95749545, -63.473208, 1.10000, 0.90000, 1.10000, 0.90000
10924,'42003474101 ',  69.0000,1,  29,   1,   1,0.95908320, -63.340401, 1.10000, 0.90000, 1.10000, 0.90000
10925,'42003474102 ',  69.0000,1,  29,   1,   1,0.96119285, -63.318470, 1.10000, 0.90000, 1.10000, 0.90000
10926,'42003474201 ',  69.0000,1,  29,   1,   1,0.96130997, -62.798501, 1.10000, 0.90000, 1.10000, 0.90000
10927,'42003474202 ', 138.0000,1,  29,   1,   1,0.97608769, -60.615675, 1.10000, 0.90000, 1.10000, 0.90000
10928,'42003474203 ', 138.0000,1,  29,   1,   1,0.97784740, -60.491051, 1.10000, 0.90000, 1.10000, 0.90000
10929,'42003475101 ', 138.0000,1,  29,   1,   1,0.97328210, -61.892572, 1.10000, 0.90000, 1.10000, 0.90000
10930,'42003475102 ', 138.0000,1,  29,   1,   1,0.97376221, -61.861249, 1.10000, 0.90000, 1.10000, 0.90000
10931,'42003475200 ', 138.0000,1,  29,   1,   1,0.97400594, -61.789607, 1.10000, 0.90000, 1.10000, 0.90000
10932,'42003475301 ', 138.0000,1,  29,   1,   1,0.97517008, -61.711312, 1.10000, 0.90000, 1.10000, 0.90000
10933,'42003475303 ',  69.0000,1,  29,   1,   1,0.96807587, -62.152563, 1.10000, 0.90000, 1.10000, 0.90000
10934,'42003475304 ',  69.0000,1,  29,   1,   1,0.96912903, -62.133029, 1.10000, 0.90000, 1.10000, 0.90000
10935,'42003475401 ',  69.0000,1,  29,   1,   1,0.96941322, -62.840657, 1.10000, 0.90000, 1.10000, 0.90000
10936,'42003475402 ', 138.0000,1,  29,   1,   1,0.97776204, -61.429547, 1.10000, 0.90000, 1.10000, 0.90000
10937,'42003476100 ', 138.0000,1,  29,   1,   1,0.97184014, -62.030924, 1.10000, 0.90000, 1.10000, 0.90000
10938,'42003476200 ', 138.0000,1,  29,   1,   1,0.97142720, -62.065990, 1.10000, 0.90000, 1.10000, 0.90000
10939,'42003477100 ',  69.0000,1,  29,   1,   1,0.96556389, -63.191087, 1.10000, 0.90000, 1.10000, 0.90000
10940,'42003477200 ',  69.0000,1,  29,   1,   1,0.96500754, -63.232143, 1.10000, 0.90000, 1.10000, 0.90000
10941,'42003477300 ',  69.0000,1,  29,   1,   1,0.96598923, -63.153097, 1.10000, 0.90000, 1.10000, 0.90000
10942,'42003478100 ',  69.0000,1,  29,   1,   1,0.96583343, -63.194338, 1.10000, 0.90000, 1.10000, 0.90000
10943,'42003478200 ',  69.0000,1,  29,   1,   1,0.96667659, -63.088757, 1.10000, 0.90000, 1.10000, 0.90000
10944,'42003479000 ',  69.0000,1,  29,   1,   1,0.96348673, -63.498834, 1.10000, 0.90000, 1.10000, 0.90000
10945,'42003480101 ', 138.0000,1,  29,   1,   1,0.98145097, -60.453157, 1.10000, 0.90000, 1.10000, 0.90000
10946,'42003480102 ',  69.0000,1,  29,   1,   1,0.96712142, -63.067248, 1.10000, 0.90000, 1.10000, 0.90000
10947,'42003480200 ',  69.0000,1,  29,   1,   1,0.96503270, -63.168226, 1.10000, 0.90000, 1.10000, 0.90000
10948,'42003480300 ',  69.0000,1,  29,   1,   1,0.95955259, -63.704635, 1.10000, 0.90000, 1.10000, 0.90000
10949,'42003480400 ',  69.0000,1,  29,   1,   1,0.96496546, -63.119076, 1.10000, 0.90000, 1.10000, 0.90000
10950,'42003481000 ',  69.0000,1,  29,   1,   1,0.96050251, -63.732386, 1.10000, 0.90000, 1.10000, 0.90000
10951,'42003482500 ',  69.0000,1,  29,   1,   1,0.96489561, -63.989221, 1.10000, 0.90000, 1.10000, 0.90000
10952,'42003483800 ',  69.0000,1,  29,   1,   1,0.96294320, -64.239036, 1.10000, 0.90000, 1.10000, 0.90000
10953,'42003484300 ',  69.0000,1,  29,   1,   1,0.96277368, -64.307105, 1.10000, 0.90000, 1.10000, 0.90000
10954,'42003484500 ', 138.0000,1,  29,   1,   1,0.97498196, -61.794265, 1.10000, 0.90000, 1.10000, 0.90000
10955,'42003484600 ',  69.0000,1,  29,   1,   1,0.96523142, -64.034212, 1.10000, 0.90000, 1.10000, 0.90000
10956,'42003485000 ',  69.0000,1,  29,   1,   1,0.96248579, -64.389471, 1.10000, 0.90000, 1.10000, 0.90000
10957,'42003486700 ',  69.0000,1,  29,   1,   1,0.96476859, -64.243503, 1.10000, 0.90000, 1.10000, 0.90000
10958,'42003486800 ',  69.0000,1,  29,   1,   1,0.96184367, -64.309243, 1.10000, 0.90000, 1.10000, 0.90000
10959,'42003486900 ',  69.0000,1,  29,   1,   1,0.96333081, -64.171751, 1.10000, 0.90000, 1.10000, 0.90000
10960,'42003487000 ',  69.0000,1,  29,   1,   1,0.96579188, -63.864372, 1.10000, 0.90000, 1.10000, 0.90000
10961,'42003488100 ',  69.0000,1,  29,   1,   1,0.96680665, -63.995034, 1.10000, 0.90000, 1.10000, 0.90000
10962,'42003488200 ',  69.0000,1,  29,   1,   1,0.96660185, -64.129070, 1.10000, 0.90000, 1.10000, 0.90000
10963,'42003488300 ',  69.0000,1,  29,   1,   1,0.96580762, -63.915537, 1.10000, 0.90000, 1.10000, 0.90000
10964,'42003488400 ',  69.0000,1,  29,   1,   1,0.96111977, -64.192235, 1.10000, 0.90000, 1.10000, 0.90000
10965,'42003488500 ', 230.0000,1,  29,   1,   1,0.98850322, -59.756581, 1.10000, 0.90000, 1.10000, 0.90000
10966,'42003488600 ',  69.0000,1,  29,   1,   1,0.96904242, -63.247565, 1.10000, 0.90000, 1.10000, 0.90000
10967,'42003489001 ', 138.0000,1,  29,   1,   1,0.98071307, -60.941885, 1.10000, 0.90000, 1.10000, 0.90000
10968,'42003489002 ',  69.0000,1,  29,   1,   1,0.96819043, -63.034757, 1.10000, 0.90000, 1.10000, 0.90000
10969,'42003490002 ',  69.0000,1,  29,   1,   1,0.97394627, -62.007401, 1.10000, 0.90000, 1.10000, 0.90000
10970,'42003490003 ',  69.0000,1,  29,   1,   1,0.97226697, -62.058532, 1.10000, 0.90000, 1.10000, 0.90000
10971,'42003490004 ', 138.0000,1,  29,   1,   1,0.98788309, -60.505825, 1.10000, 0.90000, 1.10000, 0.90000
10972,'42003491101 ', 138.0000,1,  29,   1,   1,0.98530298, -60.428774, 1.10000, 0.90000, 1.10000, 0.90000
10973,'42003491200 ',  69.0000,1,  29,   1,   1,0.97611415, -61.663064, 1.10000, 0.90000, 1.10000, 0.90000
10974,'42003492700 ', 138.0000,1,  29,   1,   1,0.98647255, -60.465534, 1.10000, 0.90000, 1.10000, 0.90000
10975,'42003492800 ', 138.0000,1,  29,   1,   1,0.98778170, -60.309512, 1.10000, 0.90000, 1.10000, 0.90000
10976,'42003492900 ', 138.0000,1,  29,   1,   1,0.98905301, -60.150040, 1.10000, 0.90000, 1.10000, 0.90000
10977,'42003494000 ', 138.0000,1,  29,   1,   1,0.99143785, -59.844553, 1.10000, 0.90000, 1.10000, 0.90000
10978,'42003495000 ', 345.0000,1,  29,   1,   1,1.00895691, -56.975174, 1.10000, 0.90000, 1.10000, 0.90000
10979,'42003496101 ', 138.0000,1,  29,   1,   1,0.97519249, -61.307061, 1.10000, 0.90000, 1.10000, 0.90000
10980,'42003496102 ', 138.0000,1,  29,   1,   1,0.97933584, -60.751691, 1.10000, 0.90000, 1.10000, 0.90000
10981,'42003496200 ', 138.0000,1,  29,   1,   1,0.97169048, -61.755593, 1.10000, 0.90000, 1.10000, 0.90000
10982,'42003497000 ',  69.0000,1,  29,   1,   1,0.97652262, -61.645585, 1.10000, 0.90000, 1.10000, 0.90000
10983,'42003498000 ',  69.0000,1,  29,   1,   1,0.97086769, -63.239444, 1.10000, 0.90000, 1.10000, 0.90000
10984,'42003499300 ',  69.0000,1,  29,   1,   1,0.96966988, -63.210211, 1.10000, 0.90000, 1.10000, 0.90000
10985,'42003499400 ', 138.0000,1,  29,   1,   1,0.98439521, -60.646411, 1.10000, 0.90000, 1.10000, 0.90000
10986,'42003500300 ',  69.0000,1,  29,   1,   1,0.96693188, -63.683632, 1.10000, 0.90000, 1.10000, 0.90000
10987,'42003501000 ',  69.0000,1,  29,   1,   1,0.96984267, -63.256472, 1.10000, 0.90000, 1.10000, 0.90000
10988,'42003503002 ',  69.0000,1,  29,   1,   1,0.96210772, -63.816787, 1.10000, 0.90000, 1.10000, 0.90000
10989,'42003504100 ',  69.0000,1,  29,   1,   1,0.96039277, -64.532857, 1.10000, 0.90000, 1.10000, 0.90000
10990,'42003507000 ',  69.0000,1,  29,   1,   1,0.95959836, -64.657057, 1.10000, 0.90000, 1.10000, 0.90000
10991,'42003508000 ',  69.0000,1,  29,   1,   1,0.95996249, -64.626785, 1.10000, 0.90000, 1.10000, 0.90000
10992,'42003509400 ',  69.0000,1,  29,   1,   1,0.96173191, -64.615017, 1.10000, 0.90000, 1.10000, 0.90000
10993,'42003510000 ',  69.0000,1,  29,   1,   1,0.96485537, -64.412249, 1.10000, 0.90000, 1.10000, 0.90000
10994,'42003512000 ',  69.0000,1,  29,   1,   1,0.96375060, -64.489328, 1.10000, 0.90000, 1.10000, 0.90000
10995,'42003512800 ',  69.0000,1,  29,   1,   1,0.96592522, -64.277380, 1.10000, 0.90000, 1.10000, 0.90000
10996,'42003512900 ',  69.0000,1,  29,   1,   1,0.96173686, -64.534721, 1.10000, 0.90000, 1.10000, 0.90000
10997,'42003513800 ',  69.0000,1,  29,   1,   1,0.96224934, -64.504272, 1.10000, 0.90000, 1.10000, 0.90000
10998,'42003514000 ',  69.0000,1,  29,   1,   1,0.95893282, -64.688606, 1.10000, 0.90000, 1.10000, 0.90000
10999,'42003515100 ',  69.0000,1,  29,   1,   1,0.95974427, -64.656872, 1.10000, 0.90000, 1.10000, 0.90000
11000,'42003515200 ',  69.0000,1,  29,   1,   1,0.95887595, -64.706603, 1.10000, 0.90000, 1.10000, 0.90000
11001,'42003515300 ',  69.0000,1,  29,   1,   1,0.96064347, -64.512434, 1.10000, 0.90000, 1.10000, 0.90000
11002,'42003515401 ',  69.0000,1,  29,   1,   1,0.95889544, -64.593147, 1.10000, 0.90000, 1.10000, 0.90000
11003,'42003516100 ',  69.0000,1,  29,   1,   1,0.95897079, -64.593598, 1.10000, 0.90000, 1.10000, 0.90000
11004,'42003516200 ',  69.0000,1,  29,   1,   1,0.95827574, -64.748889, 1.10000, 0.90000, 1.10000, 0.90000
11005,'42003517000 ',  69.0000,1,  29,   1,   1,0.96123081, -64.564030, 1.10000, 0.90000, 1.10000, 0.90000
11006,'42003518001 ',  69.0000,1,  29,   1,   1,0.96219629, -64.509798, 1.10000, 0.90000, 1.10000, 0.90000
11007,'42003519000 ',  69.0000,1,  29,   1,   1,0.96409637, -64.396123, 1.10000, 0.90000, 1.10000, 0.90000
11008,'42003520001 ', 138.0000,1,  29,   1,   1,0.97774321, -62.627241, 1.10000, 0.90000, 1.10000, 0.90000
11009,'42003520002 ',  69.0000,1,  29,   1,   1,0.96149397, -64.616895, 1.10000, 0.90000, 1.10000, 0.90000
11010,'42003521100 ',  69.0000,1,  29,   1,   1,0.96981460, -63.879658, 1.10000, 0.90000, 1.10000, 0.90000
11011,'42003521200 ',  69.0000,1,  29,   1,   1,0.96510643, -64.380516, 1.10000, 0.90000, 1.10000, 0.90000
11012,'42003521301 ', 138.0000,1,  29,   1,   1,0.97581381, -62.806752, 1.10000, 0.90000, 1.10000, 0.90000
11013,'42003521302 ', 138.0000,1,  29,   1,   1,0.97705030, -62.725794, 1.10000, 0.90000, 1.10000, 0.90000
11014,'42003521401 ',  69.0000,1,  29,   1,   1,0.96665865, -64.014268, 1.10000, 0.90000, 1.10000, 0.90000
11015,'42003521402 ',  69.0000,1,  29,   1,   1,0.96511006, -64.117602, 1.10000, 0.90000, 1.10000, 0.90000
11016,'42003521500 ', 138.0000,1,  29,   1,   1,0.97702742, -62.780886, 1.10000, 0.90000, 1.10000, 0.90000
11017,'42003522000 ',  69.0000,1,  29,   1,   1,0.96514595, -64.296498, 1.10000, 0.90000, 1.10000, 0.90000
11018,'42003523100 ',  69.0000,1,  29,   1,   1,0.97803211, -62.600876, 1.10000, 0.90000, 1.10000, 0.90000
11019,'42003523200 ',  69.0000,1,  29,   1,   1,0.95885050, -64.803435, 1.10000, 0.90000, 1.10000, 0.90000
11020,'42003523300 ', 138.0000,1,  29,   1,   1,0.98376757, -62.009498, 1.10000, 0.90000, 1.10000, 0.90000
11021,'42003523400 ',  69.0000,1,  29,   1,   1,0.96832031, -64.124282, 1.10000, 0.90000, 1.10000, 0.90000
11022,'42003523501 ', 138.0000,1,  29,   1,   1,0.98219383, -62.338112, 1.10000, 0.90000, 1.10000, 0.90000
11023,'42003523502 ',  69.0000,1,  29,   1,   1,0.97235322, -63.742385, 1.10000, 0.90000, 1.10000, 0.90000
11024,'42003523600 ', 138.0000,1,  29,   1,   1,0.97974640, -62.498697, 1.10000, 0.90000, 1.10000, 0.90000
11025,'42003523701 ',  69.0000,1,  29,   1,   1,0.97662938, -63.067255, 1.10000, 0.90000, 1.10000, 0.90000
11026,'42003523702 ', 138.0000,1,  29,   1,   1,0.98534441, -62.126287, 1.10000, 0.90000, 1.10000, 0.90000
11027,'42003523800 ',  69.0000,1,  29,   1,   1,0.97705626, -62.569416, 1.10000, 0.90000, 1.10000, 0.90000
11028,'42003524000 ',  69.0000,1,  29,   1,   1,0.97845662, -63.029723, 1.10000, 0.90000, 1.10000, 0.90000
11029,'42003525100 ',  69.0000,1,  29,   1,   1,0.98053157, -62.878503, 1.10000, 0.90000, 1.10000, 0.90000
11030,'42003525200 ', 138.0000,1,  29,   1,   1,0.98727226, -61.776015, 1.10000, 0.90000, 1.10000, 0.90000
11031,'42003525300 ', 138.0000,1,  29,   1,   1,0.98765659, -61.723545, 1.10000, 0.90000, 1.10000, 0.90000
11032,'42003526101 ', 138.0000,1,  29,   1,   1,0.99237561, -61.597672, 1.10000, 0.90000, 1.10000, 0.90000
11033,'42003526102 ',  69.0000,1,  29,   1,   1,0.97537655, -63.711984, 1.10000, 0.90000, 1.10000, 0.90000
11034,'42003526201 ', 138.0000,1,  29,   1,   1,0.98678976, -62.072684, 1.10000, 0.90000, 1.10000, 0.90000
11035,'42003526202 ',  69.0000,1,  29,   1,   1,0.97239369, -63.837680, 1.10000, 0.90000, 1.10000, 0.90000
11036,'42003526301 ', 138.0000,1,  29,   1,   1,0.98272341, -62.383041, 1.10000, 0.90000, 1.10000, 0.90000
11037,'42003526302 ', 138.0000,1,  29,   1,   1,0.97933626, -62.629461, 1.10000, 0.90000, 1.10000, 0.90000
11038,'42003550900 ',  69.0000,1,  29,   1,   1,0.96381372, -63.978327, 1.10000, 0.90000, 1.10000, 0.90000
11039,'42003551200 ',  69.0000,1,  29,   1,   1,0.96359271, -63.819744, 1.10000, 0.90000, 1.10000, 0.90000
11040,'42003551300 ',  69.0000,1,  29,   1,   1,0.96454537, -63.651796, 1.10000, 0.90000, 1.10000, 0.90000
11041,'42003551900 ',  69.0000,1,  29,   1,   1,0.96308416, -64.118155, 1.10000, 0.90000, 1.10000, 0.90000
11042,'42003552000 ',  69.0000,1,  29,   1,   1,0.96475077, -63.805278, 1.10000, 0.90000, 1.10000, 0.90000
11043,'42003552100 ',  69.0000,1,  29,   1,   1,0.96514982, -63.843732, 1.10000, 0.90000, 1.10000, 0.90000
11044,'42003552200 ',  69.0000,1,  29,   1,   1,0.96591097, -63.811049, 1.10000, 0.90000, 1.10000, 0.90000
11045,'42003552300 ',  69.0000,1,  29,   1,   1,0.96420968, -63.898619, 1.10000, 0.90000, 1.10000, 0.90000
11046,'42003552400 ', 138.0000,1,  29,   1,   1,0.98139346, -60.973672, 1.10000, 0.90000, 1.10000, 0.90000
11047,'42003560400 ',  69.0000,1,  29,   1,   1,0.95891029, -64.672739, 1.10000, 0.90000, 1.10000, 0.90000
11048,'42003560500 ',  69.0000,1,  29,   1,   1,0.95876396, -64.656668, 1.10000, 0.90000, 1.10000, 0.90000
11049,'42003560600 ',  69.0000,1,  29,   1,   1,0.95831859, -64.728624, 1.10000, 0.90000, 1.10000, 0.90000
11050,'42003561000 ',  69.0000,1,  29,   1,   1,0.95794523, -64.771060, 1.10000, 0.90000, 1.10000, 0.90000
11051,'42003561100 ',  69.0000,1,  29,   1,   1,0.95813477, -64.760807, 1.10000, 0.90000, 1.10000, 0.90000
11052,'42003561200 ',  69.0000,1,  29,   1,   1,0.95855081, -64.728036, 1.10000, 0.90000, 1.10000, 0.90000
11053,'42003561400 ',  69.0000,1,  29,   1,   1,0.95759332, -64.813502, 1.10000, 0.90000, 1.10000, 0.90000
11054,'42003561500 ',  69.0000,1,  29,   1,   1,0.95732909, -64.781380, 1.10000, 0.90000, 1.10000, 0.90000
11055,'42003561600 ',  69.0000,1,  29,   1,   1,0.96465927, -63.836990, 1.10000, 0.90000, 1.10000, 0.90000
11056,'42003561700 ',  69.0000,1,  29,   1,   1,0.96020550, -63.739803, 1.10000, 0.90000, 1.10000, 0.90000
11057,'42003561900 ',  69.0000,1,  29,   1,   1,0.97705531, -62.689819, 1.10000, 0.90000, 1.10000, 0.90000
11058,'42003562000 ',  69.0000,1,  29,   1,   1,0.96587700, -63.722721, 1.10000, 0.90000, 1.10000, 0.90000
11059,'42003562300 ',  69.0000,1,  29,   1,   1,0.96397644, -64.101332, 1.10000, 0.90000, 1.10000, 0.90000
11060,'42003562400 ',  69.0000,1,  29,   1,   1,0.96175772, -63.689424, 1.10000, 0.90000, 1.10000, 0.90000
11061,'42003562500 ', 138.0000,1,  29,   1,   1,0.98037910, -61.320393, 1.10000, 0.90000, 1.10000, 0.90000
11062,'42003562600 ', 138.0000,1,  29,   1,   1,0.97835517, -61.565556, 1.10000, 0.90000, 1.10000, 0.90000
11063,'42003562700 ', 138.0000,1,  29,   1,   1,0.98069537, -61.393511, 1.10000, 0.90000, 1.10000, 0.90000
11064,'42003562800 ',  69.0000,1,  29,   1,   1,0.96176797, -63.384832, 1.10000, 0.90000, 1.10000, 0.90000
11065,'42003562900 ',  69.0000,1,  29,   1,   1,0.96445245, -64.001325, 1.10000, 0.90000, 1.10000, 0.90000
11066,'42003563000 ', 138.0000,1,  29,   1,   1,0.97989535, -61.325284, 1.10000, 0.90000, 1.10000, 0.90000
11067,'42003563100 ', 138.0000,1,  29,   1,   1,0.97691870, -61.659437, 1.10000, 0.90000, 1.10000, 0.90000
11068,'42003563200 ', 138.0000,1,  29,   1,   1,0.98114294, -61.358731, 1.10000, 0.90000, 1.10000, 0.90000
11069,'42003563300 ',  69.0000,1,  29,   1,   1,0.98370528, -60.644307, 1.10000, 0.90000, 1.10000, 0.90000
11070,'42003563800 ',  69.0000,1,  29,   1,   1,0.98147124, -60.901634, 1.10000, 0.90000, 1.10000, 0.90000
11071,'42003563900 ',  69.0000,1,  29,   1,   1,0.96039110, -64.642959, 1.10000, 0.90000, 1.10000, 0.90000
11072,'42003564000 ',  69.0000,1,  29,   1,   1,0.96201271, -62.427096, 1.10000, 0.90000, 1.10000, 0.90000
11073,'42003564100 ',  69.0000,1,  29,   1,   1,0.96251017, -63.299010, 1.10000, 0.90000, 1.10000, 0.90000
11074,'42003564200 ',  69.0000,1,  29,   1,   1,0.95913821, -63.882042, 1.10000, 0.90000, 1.10000, 0.90000
11075,'42003564400 ',  69.0000,1,  29,   1,   1,0.95953429, -64.665977, 1.10000, 0.90000, 1.10000, 0.90000
11076,'42003564500 ', 345.0000,1,  29,   1,   1,1.00721097, -57.382332, 1.10000, 0.90000, 1.10000, 0.90000
11077,'42003980000 ',  69.0000,1,  29,   1,   1,0.97993004, -62.496955, 1.10000, 0.90000, 1.10000, 0.90000
11078,'42003980100 ',  69.0000,1,  29,   1,   1,0.96494949, -63.687853, 1.10000, 0.90000, 1.10000, 0.90000
11079,'42003980300 ',  69.0000,1,  29,   1,   1,0.96006501, -64.481200, 1.10000, 0.90000, 1.10000, 0.90000
11080,'42003980400 ',  69.0000,1,  29,   1,   1,0.97714162, -62.010195, 1.10000, 0.90000, 1.10000, 0.90000
11081,'42003980500 ', 138.0000,1,  29,   1,   1,0.97267991, -62.455817, 1.10000, 0.90000, 1.10000, 0.90000
11082,'42003980600 ',  69.0000,1,  29,   1,   1,0.97633690, -62.083571, 1.10000, 0.90000, 1.10000, 0.90000
11083,'42003980700 ',  69.0000,1,  29,   1,   1,0.97480839, -62.319240, 1.10000, 0.90000, 1.10000, 0.90000
11084,'42003980800 ', 138.0000,1,  29,   1,   1,0.97539485, -62.160718, 1.10000, 0.90000, 1.10000, 0.90000
11085,'42003980900 ', 138.0000,1,  29,   1,   1,0.98184580, -61.251531, 1.10000, 0.90000, 1.10000, 0.90000
11086,'42003981000 ',  69.0000,1,  29,   1,   1,0.96695375, -63.622918, 1.10000, 0.90000, 1.10000, 0.90000
11087,'42003981100 ',  69.0000,1,  29,   1,   1,0.96013337, -64.512598, 1.10000, 0.90000, 1.10000, 0.90000
11088,'42003981800 ',  69.0000,1,  29,   1,   1,0.97851390, -62.590918, 1.10000, 0.90000, 1.10000, 0.90000
11089,'42003982200 ',  69.0000,1,  29,   1,   1,0.96617645, -63.757459, 1.10000, 0.90000, 1.10000, 0.90000
11090,'42005950100 ', 138.0000,1,  29,   1,   1,1.00968051, -64.960030, 1.10000, 0.90000, 1.10000, 0.90000
11091,'42005950200 ', 138.0000,1,  29,   1,   1,1.01682746, -64.582055, 1.10000, 0.90000, 1.10000, 0.90000
11092,'42005950300 ',  69.0000,1,  29,   1,   1,0.98744589, -66.671724, 1.10000, 0.90000, 1.10000, 0.90000
11093,'42005950400 ', 138.0000,1,  29,   1,   1,0.99546814, -64.116700, 1.10000, 0.90000, 1.10000, 0.90000
11094,'42005950500 ', 138.0000,1,  29,   1,   1,1.00710380, -63.621354, 1.10000, 0.90000, 1.10000, 0.90000
11095,'42005950600 ', 138.0000,1,  29,   1,   1,1.01391602, -63.673619, 1.10000, 0.90000, 1.10000, 0.90000
11096,'42005950700 ',  69.0000,1,  29,   1,   1,0.99780548, -58.944328, 1.10000, 0.90000, 1.10000, 0.90000
11097,'42005950800 ', 138.0000,1,  29,   1,   1,1.00733495, -59.040442, 1.10000, 0.90000, 1.10000, 0.90000
11098,'42005950900 ',  69.0000,1,  29,   1,   1,1.00350988, -61.504187, 1.10000, 0.90000, 1.10000, 0.90000
11099,'42005951000 ', 230.0000,1,  29,   1,   1,1.00777006, -60.240377, 1.10000, 0.90000, 1.10000, 0.90000
11100,'42005951100 ', 138.0000,1,  29,   1,   1,1.00860298, -63.059209, 1.10000, 0.90000, 1.10000, 0.90000
11101,'42005951200 ', 138.0000,1,  29,   1,   1,0.99624556, -62.291578, 1.10000, 0.90000, 1.10000, 0.90000
11102,'42005951300 ', 138.0000,1,  29,   1,   1,0.99935859, -60.199245, 1.10000, 0.90000, 1.10000, 0.90000
11103,'42005951400 ',  69.0000,1,  29,   1,   1,0.99894017, -60.231873, 1.10000, 0.90000, 1.10000, 0.90000
11104,'42005951500 ',  69.0000,1,  29,   1,   1,1.00237024, -60.095802, 1.10000, 0.90000, 1.10000, 0.90000
11105,'42005951600 ', 345.0000,1,  29,   1,   1,1.01514935, -58.102247, 1.10000, 0.90000, 1.10000, 0.90000
11106,'42005951700 ', 345.0000,1,  29,   1,   1,1.01832700, -57.475318, 1.10000, 0.90000, 1.10000, 0.90000
11107,'42005951800 ', 138.0000,1,  29,   1,   1,1.00189877, -59.917261, 1.10000, 0.90000, 1.10000, 0.90000
11108,'42005951900 ', 138.0000,1,  29,   1,   1,0.99533409, -60.858352, 1.10000, 0.90000, 1.10000, 0.90000
11109,'42007600601 ', 138.0000,1,  29,   1,   1,0.98474747, -59.704009, 1.10000, 0.90000, 1.10000, 0.90000
11110,'42007600602 ', 138.0000,1,  29,   1,   1,0.99093062, -58.958719, 1.10000, 0.90000, 1.10000, 0.90000
11111,'42007600700 ', 138.0000,1,  29,   1,   1,0.98852658, -60.151413, 1.10000, 0.90000, 1.10000, 0.90000
11112,'42007601000 ', 138.0000,1,  29,   1,   1,0.98954821, -60.114605, 1.10000, 0.90000, 1.10000, 0.90000
11113,'42007601100 ', 138.0000,1,  29,   1,   1,0.98537129, -60.669654, 1.10000, 0.90000, 1.10000, 0.90000
11114,'42007601200 ', 138.0000,1,  29,   1,   1,0.98823118, -60.273687, 1.10000, 0.90000, 1.10000, 0.90000
11115,'42007601300 ',  69.0000,1,  29,   1,   1,0.98111075, -61.549854, 1.10000, 0.90000, 1.10000, 0.90000
11116,'42007601400 ',  69.0000,1,  29,   1,   1,0.98205787, -61.118431, 1.10000, 0.90000, 1.10000, 0.90000
11117,'42007601600 ', 138.0000,1,  29,   1,   1,0.99032509, -60.056481, 1.10000, 0.90000, 1.10000, 0.90000
11118,'42007601700 ',  69.0000,1,  29,   1,   1,0.98106462, -61.138840, 1.10000, 0.90000, 1.10000, 0.90000
11119,'42007601800 ', 138.0000,1,  29,   1,   1,0.98645574, -60.607916, 1.10000, 0.90000, 1.10000, 0.90000
11120,'42007602100 ', 138.0000,1,  29,   1,   1,0.99214929, -59.945387, 1.10000, 0.90000, 1.10000, 0.90000
11121,'42007602300 ', 138.0000,1,  29,   1,   1,0.99341387, -59.781962, 1.10000, 0.90000, 1.10000, 0.90000
11122,'42007602400 ', 138.0000,1,  29,   1,   1,0.99415427, -59.687350, 1.10000, 0.90000, 1.10000, 0.90000
11123,'42007602500 ', 138.0000,1,  29,   1,   1,0.99552059, -59.517032, 1.10000, 0.90000, 1.10000, 0.90000
11124,'42007602601 ', 138.0000,1,  29,   1,   1,0.99550581, -59.233422, 1.10000, 0.90000, 1.10000, 0.90000
11125,'42007602602 ', 138.0000,1,  29,   1,   1,0.99389565, -59.600080, 1.10000, 0.90000, 1.10000, 0.90000
11126,'42007602701 ', 230.0000,1,  29,   1,   1,1.00613201, -56.867581, 1.10000, 0.90000, 1.10000, 0.90000
11127,'42007602702 ', 138.0000,1,  29,   1,   1,0.99843782, -58.102971, 1.10000, 0.90000, 1.10000, 0.90000
11128,'42007602800 ', 138.0000,1,  29,   1,   1,1.00408685, -57.511074, 1.10000, 0.90000, 1.10000, 0.90000
11129,'42007602900 ',  69.0000,1,  29,   1,   1,1.00160778, -57.638136, 1.10000, 0.90000, 1.10000, 0.90000
11130,'42007603000 ', 230.0000,1,  29,   1,   1,1.00432277, -57.276279, 1.10000, 0.90000, 1.10000, 0.90000
11131,'42007603202 ', 230.0000,1,  29,   1,   1,1.00034952, -58.066580, 1.10000, 0.90000, 1.10000, 0.90000
11132,'42007603300 ',  69.0000,1,  29,   1,   1,0.99198157, -59.905137, 1.10000, 0.90000, 1.10000, 0.90000
11133,'42007603400 ', 230.0000,1,  29,   1,   1,1.00055826, -58.364643, 1.10000, 0.90000, 1.10000, 0.90000
11134,'42007603500 ',  69.0000,1,  29,   1,   1,0.99138111, -59.981109, 1.10000, 0.90000, 1.10000, 0.90000
11135,'42007603600 ',  69.0000,1,  29,   1,   1,0.99044079, -60.019666, 1.10000, 0.90000, 1.10000, 0.90000
11136,'42007603700 ', 138.0000,1,  29,   1,   1,0.99322361, -59.435630, 1.10000, 0.90000, 1.10000, 0.90000
11137,'42007603801 ', 138.0000,1,  29,   1,   1,0.99092901, -59.768581, 1.10000, 0.90000, 1.10000, 0.90000
11138,'42007603802 ', 138.0000,1,  29,   1,   1,0.98763382, -60.307647, 1.10000, 0.90000, 1.10000, 0.90000
11139,'42007603803 ',  69.0000,1,  29,   1,   1,0.98333627, -60.423583, 1.10000, 0.90000, 1.10000, 0.90000
11140,'42007603900 ', 138.0000,1,  29,   1,   1,0.99486572, -59.125150, 1.10000, 0.90000, 1.10000, 0.90000
11141,'42007604000 ',  69.0000,1,  29,   1,   1,0.98191214, -61.081951, 1.10000, 0.90000, 1.10000, 0.90000
11142,'42007604100 ', 138.0000,1,  29,   1,   1,0.99406612, -59.226934, 1.10000, 0.90000, 1.10000, 0.90000
11143,'42007604200 ',  69.0000,1,  29,   1,   1,0.98234993, -61.074561, 1.10000, 0.90000, 1.10000, 0.90000
11144,'42007604500 ', 138.0000,1,  29,   1,   1,0.99663597, -58.904542, 1.10000, 0.90000, 1.10000, 0.90000
11145,'42007604600 ', 230.0000,1,  29,   1,   1,0.99880630, -58.378310, 1.10000, 0.90000, 1.10000, 0.90000
11146,'42007604700 ',  69.0000,1,  29,   1,   1,0.99667674, -58.799705, 1.10000, 0.90000, 1.10000, 0.90000
11147,'42007604800 ', 138.0000,1,  29,   1,   1,0.99500632, -59.075693, 1.10000, 0.90000, 1.10000, 0.90000
11148,'42007604901 ',  69.0000,1,  29,   1,   1,0.99569690, -58.812314, 1.10000, 0.90000, 1.10000, 0.90000
11149,'42007604902 ', 138.0000,1,  29,   1,   1,0.99432594, -59.110451, 1.10000, 0.90000, 1.10000, 0.90000
11150,'42007605001 ', 138.0000,1,  29,   1,   1,0.99446577, -58.904269, 1.10000, 0.90000, 1.10000, 0.90000
11151,'42007605002 ',  69.0000,1,  29,   1,   1,0.99449396, -57.759529, 1.10000, 0.90000, 1.10000, 0.90000
11152,'42007605100 ', 138.0000,1,  29,   1,   1,0.97699440, -62.644282, 1.10000, 0.90000, 1.10000, 0.90000
11153,'42007605200 ',  69.0000,1,  29,   1,   1,0.97585338, -62.014197, 1.10000, 0.90000, 1.10000, 0.90000
11154,'42007605300 ', 138.0000,1,  29,   1,   1,0.98015475, -61.088092, 1.10000, 0.90000, 1.10000, 0.90000
11155,'42007605400 ', 138.0000,1,  29,   1,   1,0.99194968, -59.891101, 1.10000, 0.90000, 1.10000, 0.90000
11156,'42007605500 ', 345.0000,1,  29,   1,   1,1.00801992, -56.392876, 1.10000, 0.90000, 1.10000, 0.90000
11157,'42007605600 ', 138.0000,1,  29,   1,   1,0.99111646, -60.072893, 1.10000, 0.90000, 1.10000, 0.90000
11158,'42007605700 ', 230.0000,1,  29,   1,   1,0.99832928, -58.477423, 1.10000, 0.90000, 1.10000, 0.90000
11159,'42007605800 ', 138.0000,1,  29,   1,   1,0.98077738, -61.550837, 1.10000, 0.90000, 1.10000, 0.90000
11160,'42009960100 ', 138.0000,1,  29,   1,   1,0.99118352, -60.921654, 1.10000, 0.90000, 1.10000, 0.90000
11161,'42009960200 ', 138.0000,1,  29,   1,   1,0.99792916, -60.391727, 1.10000, 0.90000, 1.10000, 0.90000
11162,'42009960300 ', 138.0000,1,  29,   1,   1,0.99455613, -60.461866, 1.10000, 0.90000, 1.10000, 0.90000
11163,'42009960400 ', 138.0000,1,  29,   1,   1,0.99310267, -60.795432, 1.10000, 0.90000, 1.10000, 0.90000
11164,'42009960500 ', 138.0000,1,  29,   1,   1,0.98940939, -60.829316, 1.10000, 0.90000, 1.10000, 0.90000
11165,'42009960600 ', 138.0000,1,  29,   1,   1,0.98935741, -60.661137, 1.10000, 0.90000, 1.10000, 0.90000
11166,'42009960700 ', 138.0000,1,  29,   1,   1,0.99080437, -60.550235, 1.10000, 0.90000, 1.10000, 0.90000
11167,'42009960800 ', 138.0000,1,  29,   1,   1,0.99007034, -60.581121, 1.10000, 0.90000, 1.10000, 0.90000
11168,'42009960900 ', 138.0000,1,  29,   1,   1,0.99573958, -60.197141, 1.10000, 0.90000, 1.10000, 0.90000
11169,'42009961000 ', 138.0000,1,  29,   1,   1,0.99482614, -58.842414, 1.10000, 0.90000, 1.10000, 0.90000
11170,'42009961100 ', 138.0000,1,  29,   1,   1,1.00031233, -57.480017, 1.10000, 0.90000, 1.10000, 0.90000
11171,'42011000100 ', 138.0000,1,  29,   1,   1,0.99732912, -63.143767, 1.10000, 0.90000, 1.10000, 0.90000
11172,'42011000200 ',  69.0000,1,  29,   1,   1,0.98982126, -64.159764, 1.10000, 0.90000, 1.10000, 0.90000
11173,'42011000300 ',  69.0000,1,  29,   1,   1,0.98994279, -64.121536, 1.10000, 0.90000, 1.10000, 0.90000
11174,'42011000400 ',  69.0000,1,  29,   1,   1,0.99087650, -64.033385, 1.10000, 0.90000, 1.10000, 0.90000
11175,'42011000500 ', 138.0000,1,  29,   1,   1,0.99835122, -62.999985, 1.10000, 0.90000, 1.10000, 0.90000
11176,'42011000600 ',  69.0000,1,  29,   1,   1,0.99187475, -63.842441, 1.10000, 0.90000, 1.10000, 0.90000
11177,'42011000700 ',  69.0000,1,  29,   1,   1,0.99172926, -63.920756, 1.10000, 0.90000, 1.10000, 0.90000
11178,'42011000800 ',  69.0000,1,  29,   1,   1,0.99121892, -63.927818, 1.10000, 0.90000, 1.10000, 0.90000
11179,'42011000900 ',  69.0000,1,  29,   1,   1,0.99094725, -64.033099, 1.10000, 0.90000, 1.10000, 0.90000
11180,'42011001000 ',  69.0000,1,  29,   1,   1,0.99075764, -64.070152, 1.10000, 0.90000, 1.10000, 0.90000
11181,'42011001100 ',  69.0000,1,  29,   1,   1,0.99069530, -64.106277, 1.10000, 0.90000, 1.10000, 0.90000
11182,'42011001200 ',  69.0000,1,  29,   1,   1,0.99296236, -63.837380, 1.10000, 0.90000, 1.10000, 0.90000
11183,'42011001300 ',  69.0000,1,  29,   1,   1,0.99148554, -63.979468, 1.10000, 0.90000, 1.10000, 0.90000
11184,'42011001400 ',  69.0000,1,  29,   1,   1,0.99166459, -63.940679, 1.10000, 0.90000, 1.10000, 0.90000
11185,'42011001500 ',  69.0000,1,  29,   1,   1,0.99164891, -63.935844, 1.10000, 0.90000, 1.10000, 0.90000
11186,'42011001600 ',  69.0000,1,  29,   1,   1,0.99172437, -63.933815, 1.10000, 0.90000, 1.10000, 0.90000
11187,'42011001700 ',  69.0000,1,  29,   1,   1,0.99194360, -63.924137, 1.10000, 0.90000, 1.10000, 0.90000
11188,'42011001800 ',  69.0000,1,  29,   1,   1,0.99413979, -63.782950, 1.10000, 0.90000, 1.10000, 0.90000
11189,'42011001900 ',  69.0000,1,  29,   1,   1,0.99313325, -63.860315, 1.10000, 0.90000, 1.10000, 0.90000
11190,'42011002000 ',  69.0000,1,  29,   1,   1,0.99478507, -63.771837, 1.10000, 0.90000, 1.10000, 0.90000
11191,'42011002100 ',  69.0000,1,  29,   1,   1,0.99391425, -63.813535, 1.10000, 0.90000, 1.10000, 0.90000
11192,'42011002200 ',  69.0000,1,  29,   1,   1,0.99330419, -63.828562, 1.10000, 0.90000, 1.10000, 0.90000
11193,'42011002300 ',  69.0000,1,  29,   1,   1,0.99312586, -63.849769, 1.10000, 0.90000, 1.10000, 0.90000
11194,'42011002500 ', 138.0000,1,  29,   1,   1,0.99728304, -63.152851, 1.10000, 0.90000, 1.10000, 0.90000
11195,'42011002600 ', 138.0000,1,  29,   1,   1,0.99749488, -63.130872, 1.10000, 0.90000, 1.10000, 0.90000
11196,'42011002700 ', 138.0000,1,  29,   1,   1,0.99764073, -63.112690, 1.10000, 0.90000, 1.10000, 0.90000
11197,'42011002900 ', 138.0000,1,  29,   1,   1,1.00303912, -62.976106, 1.10000, 0.90000, 1.10000, 0.90000
11198,'42011010100 ',  69.0000,1,  29,   1,   1,0.98433477, -64.998621, 1.10000, 0.90000, 1.10000, 0.90000
11199,'42011010201 ', 138.0000,1,  29,   1,   1,1.00062573, -62.620247, 1.10000, 0.90000, 1.10000, 0.90000
11200,'42011010202 ', 138.0000,1,  29,   1,   1,0.99698162, -62.919969, 1.10000, 0.90000, 1.10000, 0.90000
11201,'42011010302 ', 138.0000,1,  29,   1,   1,0.99994630, -62.981372, 1.10000, 0.90000, 1.10000, 0.90000
11202,'42011010303 ', 138.0000,1,  29,   1,   1,1.00391591, -62.355474, 1.10000, 0.90000, 1.10000, 0.90000
11203,'42011010304 ', 138.0000,1,  29,   1,   1,1.00089908, -62.788208, 1.10000, 0.90000, 1.10000, 0.90000
11204,'42011010400 ', 138.0000,1,  29,   1,   1,0.99915177, -63.180814, 1.10000, 0.90000, 1.10000, 0.90000
11205,'42011010500 ',  69.0000,1,  29,   1,   1,0.98551250, -65.043031, 1.10000, 0.90000, 1.10000, 0.90000
11206,'42011010600 ',  69.0000,1,  29,   1,   1,0.98538911, -64.492647, 1.10000, 0.90000, 1.10000, 0.90000
11207,'42011010700 ',  69.0000,1,  29,   1,   1,0.98953009, -64.247041, 1.10000, 0.90000, 1.10000, 0.90000
11208,'42011010801 ', 138.0000,1,  29,   1,   1,0.99541312, -63.196100, 1.10000, 0.90000, 1.10000, 0.90000
11209,'42011010802 ', 230.0000,1,  29,   1,   1,1.00662327, -61.559737, 1.10000, 0.90000, 1.10000, 0.90000
11210,'42011010902 ', 138.0000,1,  29,   1,   1,0.99875236, -62.914689, 1.10000, 0.90000, 1.10000, 0.90000
11211,'42011010903 ',  69.0000,1,  29,   1,   1,0.98900789, -64.319202, 1.10000, 0.90000, 1.10000, 0.90000
11212,'42011010904 ',  69.0000,1,  29,   1,   1,0.98912513, -64.293780, 1.10000, 0.90000, 1.10000, 0.90000
11213,'42011010905 ', 138.0000,1,  29,   1,   1,0.99866331, -62.981215, 1.10000, 0.90000, 1.10000, 0.90000
