 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


11214,'42011011000 ',  69.0000,1,  29,   1,   1,0.99094343, -64.120163, 1.10000, 0.90000, 1.10000, 0.90000
11215,'42011011101 ',  69.0000,1,  29,   1,   1,0.99006617, -64.185371, 1.10000, 0.90000, 1.10000, 0.90000
11216,'42011011102 ', 138.0000,1,  29,   1,   1,0.99803847, -63.059100, 1.10000, 0.90000, 1.10000, 0.90000
11217,'42011011200 ',  69.0000,1,  29,   1,   1,0.99140513, -64.085971, 1.10000, 0.90000, 1.10000, 0.90000
11218,'42011011300 ', 138.0000,1,  29,   1,   1,1.00199759, -63.005285, 1.10000, 0.90000, 1.10000, 0.90000
11219,'42011011400 ', 138.0000,1,  29,   1,   1,1.00062644, -63.020680, 1.10000, 0.90000, 1.10000, 0.90000
11220,'42011011500 ',  69.0000,1,  29,   1,   1,0.98457462, -64.759619, 1.10000, 0.90000, 1.10000, 0.90000
11221,'42011011601 ', 138.0000,1,  29,   1,   1,1.00118661, -63.020427, 1.10000, 0.90000, 1.10000, 0.90000
11222,'42011011602 ',  69.0000,1,  29,   1,   1,0.98582506, -64.734757, 1.10000, 0.90000, 1.10000, 0.90000
11223,'42011011603 ', 138.0000,1,  29,   1,   1,1.00294828, -63.047140, 1.10000, 0.90000, 1.10000, 0.90000
11224,'42011011701 ',  69.0000,1,  29,   1,   1,0.97396052, -67.290368, 1.10000, 0.90000, 1.10000, 0.90000
11225,'42011011702 ',  69.0000,1,  29,   1,   1,0.98143911, -65.026577, 1.10000, 0.90000, 1.10000, 0.90000
11226,'42011011703 ', 138.0000,1,  29,   1,   1,0.96796072, -64.272920, 1.10000, 0.90000, 1.10000, 0.90000
11227,'42011011800 ',  69.0000,1,  29,   1,   1,0.99322987, -63.676870, 1.10000, 0.90000, 1.10000, 0.90000
11228,'42011011902 ',  69.0000,1,  29,   1,   1,0.99128711, -63.476356, 1.10000, 0.90000, 1.10000, 0.90000
11229,'42011011903 ', 138.0000,1,  29,   1,   1,0.99202728, -63.824955, 1.10000, 0.90000, 1.10000, 0.90000
11230,'42011011904 ', 138.0000,1,  29,   1,   1,0.99831223, -63.209555, 1.10000, 0.90000, 1.10000, 0.90000
11231,'42011012001 ', 138.0000,1,  29,   1,   1,1.00035536, -63.177734, 1.10000, 0.90000, 1.10000, 0.90000
11232,'42011012002 ', 138.0000,1,  29,   1,   1,1.00120854, -63.184898, 1.10000, 0.90000, 1.10000, 0.90000
11233,'42011012101 ', 138.0000,1,  29,   1,   1,0.99847555, -63.366055, 1.10000, 0.90000, 1.10000, 0.90000
11234,'42011012103 ', 138.0000,1,  29,   1,   1,0.99471897, -63.636558, 1.10000, 0.90000, 1.10000, 0.90000
11235,'42011012104 ', 138.0000,1,  29,   1,   1,0.99687147, -63.475099, 1.10000, 0.90000, 1.10000, 0.90000
11236,'42011012105 ',  69.0000,1,  29,   1,   1,0.97955430, -65.904782, 1.10000, 0.90000, 1.10000, 0.90000
11237,'42011012200 ',  69.0000,1,  29,   1,   1,0.99493092, -63.760000, 1.10000, 0.90000, 1.10000, 0.90000
11238,'42011012300 ',  69.0000,1,  29,   1,   1,0.99284905, -63.813242, 1.10000, 0.90000, 1.10000, 0.90000
11239,'42011012400 ', 138.0000,1,  29,   1,   1,1.00168014, -62.601498, 1.10000, 0.90000, 1.10000, 0.90000
11240,'42011012500 ', 138.0000,1,  29,   1,   1,1.00371969, -62.419986, 1.10000, 0.90000, 1.10000, 0.90000
11241,'42011012600 ',  69.0000,1,  29,   1,   1,0.99000663, -64.158938, 1.10000, 0.90000, 1.10000, 0.90000
11242,'42011012700 ',  69.0000,1,  29,   1,   1,0.99940413, -63.104664, 1.10000, 0.90000, 1.10000, 0.90000
11243,'42011012800 ', 138.0000,1,  29,   1,   1,1.00111639, -62.647561, 1.10000, 0.90000, 1.10000, 0.90000
11244,'42011012900 ', 138.0000,1,  29,   1,   1,0.99811584, -62.879056, 1.10000, 0.90000, 1.10000, 0.90000
11245,'42011013000 ', 138.0000,1,  29,   1,   1,0.98976564, -63.949709, 1.10000, 0.90000, 1.10000, 0.90000
11246,'42011013100 ', 138.0000,1,  29,   1,   1,0.98786360, -64.004699, 1.10000, 0.90000, 1.10000, 0.90000
11247,'42011013200 ', 138.0000,1,  29,   1,   1,0.98835117, -63.976005, 1.10000, 0.90000, 1.10000, 0.90000
11248,'42011013301 ',  69.0000,1,  29,   1,   1,0.98390412, -64.267039, 1.10000, 0.90000, 1.10000, 0.90000
11249,'42011013302 ',  69.0000,1,  29,   1,   1,0.98234516, -64.624839, 1.10000, 0.90000, 1.10000, 0.90000
11250,'42011013401 ',  69.0000,1,  29,   1,   1,0.97890699, -64.931105, 1.10000, 0.90000, 1.10000, 0.90000
11251,'42011013402 ', 138.0000,1,  29,   1,   1,0.99504453, -62.981919, 1.10000, 0.90000, 1.10000, 0.90000
11252,'42011013500 ', 230.0000,1,  29,   1,   1,1.01640391, -60.380382, 1.10000, 0.90000, 1.10000, 0.90000
11253,'42011013600 ',  69.0000,1,  29,   1,   1,0.98269725, -64.717859, 1.10000, 0.90000, 1.10000, 0.90000
11254,'42011013701 ', 138.0000,1,  29,   1,   1,1.00084555, -62.328973, 1.10000, 0.90000, 1.10000, 0.90000
11255,'42011013702 ', 138.0000,1,  29,   1,   1,0.99859881, -62.732473, 1.10000, 0.90000, 1.10000, 0.90000
11256,'42011013800 ', 138.0000,1,  29,   1,   1,0.99575496, -62.967528, 1.10000, 0.90000, 1.10000, 0.90000
11257,'42011013900 ',  69.0000,1,  29,   1,   1,0.98244405, -64.770609, 1.10000, 0.90000, 1.10000, 0.90000
11258,'42011014000 ', 138.0000,1,  29,   1,   1,0.99848747, -62.396537, 1.10000, 0.90000, 1.10000, 0.90000
11259,'42011014100 ', 138.0000,1,  29,   1,   1,0.99808294, -62.348917, 1.10000, 0.90000, 1.10000, 0.90000
11260,'42011014200 ', 138.0000,1,  29,   1,   1,0.99532163, -62.767663, 1.10000, 0.90000, 1.10000, 0.90000
11261,'42013010101 ',  69.0000,1,  29,   1,   1,0.96228957, -67.831968, 1.10000, 0.90000, 1.10000, 0.90000
11262,'42013010102 ', 138.0000,1,  29,   1,   1,0.97591287, -65.562549, 1.10000, 0.90000, 1.10000, 0.90000
11263,'42013010103 ', 138.0000,1,  29,   1,   1,0.97578651, -65.625687, 1.10000, 0.90000, 1.10000, 0.90000
11264,'42013010401 ', 138.0000,1,  29,   1,   1,0.98106527, -64.522413, 1.10000, 0.90000, 1.10000, 0.90000
11265,'42013010402 ', 138.0000,1,  29,   1,   1,0.97963321, -64.790491, 1.10000, 0.90000, 1.10000, 0.90000
11266,'42013010500 ', 138.0000,1,  29,   1,   1,0.98891896, -63.194304, 1.10000, 0.90000, 1.10000, 0.90000
11267,'42013010600 ',  69.0000,1,  29,   1,   1,0.97964352, -64.714027, 1.10000, 0.90000, 1.10000, 0.90000
11268,'42013010700 ', 138.0000,1,  29,   1,   1,0.98426014, -63.905804, 1.10000, 0.90000, 1.10000, 0.90000
11269,'42013010800 ', 230.0000,1,  29,   1,   1,0.99652129, -61.256169, 1.10000, 0.90000, 1.10000, 0.90000
11270,'42013010900 ', 230.0000,1,  29,   1,   1,0.99810505, -61.106151, 1.10000, 0.90000, 1.10000, 0.90000
11271,'42013011001 ', 138.0000,1,  29,   1,   1,0.99699366, -61.980203, 1.10000, 0.90000, 1.10000, 0.90000
11272,'42013011002 ', 138.0000,1,  29,   1,   1,0.99173743, -62.709954, 1.10000, 0.90000, 1.10000, 0.90000
11273,'42013011100 ',  69.0000,1,  29,   1,   1,0.97819340, -64.810176, 1.10000, 0.90000, 1.10000, 0.90000
11274,'42013011200 ',  69.0000,1,  29,   1,   1,0.97837836, -64.852346, 1.10000, 0.90000, 1.10000, 0.90000
11275,'42013011300 ', 138.0000,1,  29,   1,   1,0.99347919, -62.000277, 1.10000, 0.90000, 1.10000, 0.90000
11276,'42013011400 ', 138.0000,1,  29,   1,   1,0.99540806, -61.941237, 1.10000, 0.90000, 1.10000, 0.90000
11277,'42013011500 ', 138.0000,1,  29,   1,   1,0.99526161, -61.970873, 1.10000, 0.90000, 1.10000, 0.90000
11278,'42013011600 ', 138.0000,1,  29,   1,   1,0.99798858, -61.717241, 1.10000, 0.90000, 1.10000, 0.90000
11279,'42013100200 ', 138.0000,1,  29,   1,   1,0.98778421, -63.366841, 1.10000, 0.90000, 1.10000, 0.90000
11280,'42013100300 ',  69.0000,1,  29,   1,   1,0.97932553, -64.617401, 1.10000, 0.90000, 1.10000, 0.90000
11281,'42013100400 ',  69.0000,1,  29,   1,   1,0.97882205, -64.626485, 1.10000, 0.90000, 1.10000, 0.90000
11282,'42013100500 ',  69.0000,1,  29,   1,   1,0.97555417, -64.915477, 1.10000, 0.90000, 1.10000, 0.90000
11283,'42013100600 ',  69.0000,1,  29,   1,   1,0.97754693, -64.904112, 1.10000, 0.90000, 1.10000, 0.90000
11284,'42013100700 ',  69.0000,1,  29,   1,   1,0.97807169, -64.896045, 1.10000, 0.90000, 1.10000, 0.90000
11285,'42013100800 ',  69.0000,1,  29,   1,   1,0.97717345, -64.910894, 1.10000, 0.90000, 1.10000, 0.90000
11286,'42013100900 ', 138.0000,1,  29,   1,   1,0.98499405, -63.795558, 1.10000, 0.90000, 1.10000, 0.90000
11287,'42013101100 ', 138.0000,1,  29,   1,   1,0.98891652, -63.141814, 1.10000, 0.90000, 1.10000, 0.90000
11288,'42013101200 ', 138.0000,1,  29,   1,   1,0.98755938, -63.342184, 1.10000, 0.90000, 1.10000, 0.90000
11289,'42013101400 ', 138.0000,1,  29,   1,   1,0.98661995, -63.483904, 1.10000, 0.90000, 1.10000, 0.90000
11290,'42013101500 ',  69.0000,1,  29,   1,   1,0.97841102, -64.604936, 1.10000, 0.90000, 1.10000, 0.90000
11291,'42013101600 ', 138.0000,1,  29,   1,   1,0.98586929, -63.608302, 1.10000, 0.90000, 1.10000, 0.90000
11292,'42013101700 ', 138.0000,1,  29,   1,   1,0.98550367, -63.678584, 1.10000, 0.90000, 1.10000, 0.90000
11293,'42013101800 ',  69.0000,1,  29,   1,   1,0.97785318, -64.922020, 1.10000, 0.90000, 1.10000, 0.90000
11294,'42013101900 ',  69.0000,1,  29,   1,   1,0.97621942, -64.907438, 1.10000, 0.90000, 1.10000, 0.90000
11295,'42015950100 ',  69.0000,1,  29,   1,   1,0.94256282, -76.592273, 1.10000, 0.90000, 1.10000, 0.90000
11296,'42015950200 ',  69.0000,1,  29,   1,   1,0.95375764, -75.659494, 1.10000, 0.90000, 1.10000, 0.90000
11297,'42015950300 ',  69.0000,1,  29,   1,   1,0.94402111, -78.249598, 1.10000, 0.90000, 1.10000, 0.90000
11298,'42015950400 ',  69.0000,1,  29,   1,   1,0.94867617, -77.437338, 1.10000, 0.90000, 1.10000, 0.90000
11299,'42015950500 ', 138.0000,1,  29,   1,   1,0.95825899, -77.761635, 1.10000, 0.90000, 1.10000, 0.90000
11300,'42015950600 ',  69.0000,1,  29,   1,   1,0.94625002, -79.652498, 1.10000, 0.90000, 1.10000, 0.90000
11301,'42015950700 ', 138.0000,1,  29,   1,   1,0.96833819, -77.788854, 1.10000, 0.90000, 1.10000, 0.90000
11302,'42015950800 ', 138.0000,1,  29,   1,   1,0.96234721, -77.838031, 1.10000, 0.90000, 1.10000, 0.90000
11303,'42015950900 ', 500.0000,1,  29,   1,   1,1.01671541, -64.661606, 1.10000, 0.90000, 1.10000, 0.90000
11304,'42015951000 ',  69.0000,1,  29,   1,   1,0.97402453, -72.174110, 1.10000, 0.90000, 1.10000, 0.90000
11305,'42015951100 ', 138.0000,1,  29,   1,   1,0.97273922, -71.385934, 1.10000, 0.90000, 1.10000, 0.90000
11306,'42015951200 ',  69.0000,1,  29,   1,   1,0.97163039, -70.655151, 1.10000, 0.90000, 1.10000, 0.90000
11307,'42015951300 ',  69.0000,1,  29,   1,   1,0.96681154, -75.480209, 1.10000, 0.90000, 1.10000, 0.90000
11308,'42015951400 ',  69.0000,1,  29,   1,   1,0.96656662, -77.637613, 1.10000, 0.90000, 1.10000, 0.90000
11309,'42017100102 ',  69.0000,1,  29,   1,   1,0.98218405, -63.146629, 1.10000, 0.90000, 1.10000, 0.90000
11310,'42017100103 ',  69.0000,1,  29,   1,   1,0.97448570, -63.956020, 1.10000, 0.90000, 1.10000, 0.90000
11311,'42017100104 ', 138.0000,1,  29,   1,   1,0.99142438, -61.833136, 1.10000, 0.90000, 1.10000, 0.90000
11312,'42017100105 ',  69.0000,1,  29,   1,   1,0.98099971, -63.196373, 1.10000, 0.90000, 1.10000, 0.90000
11313,'42017100201 ',  69.0000,1,  29,   1,   1,0.96682900, -64.766313, 1.10000, 0.90000, 1.10000, 0.90000
11314,'42017100206 ',  69.0000,1,  29,   1,   1,0.97418100, -63.975172, 1.10000, 0.90000, 1.10000, 0.90000
11315,'42017100207 ',  69.0000,1,  29,   1,   1,0.97783405, -63.662936, 1.10000, 0.90000, 1.10000, 0.90000
11316,'42017100208 ',  69.0000,1,  29,   1,   1,0.97562826, -63.911562, 1.10000, 0.90000, 1.10000, 0.90000
11317,'42017100209 ', 138.0000,1,  29,   1,   1,0.99498266, -61.456854, 1.10000, 0.90000, 1.10000, 0.90000
11318,'42017100210 ',  69.0000,1,  29,   1,   1,0.98310113, -63.131322, 1.10000, 0.90000, 1.10000, 0.90000
11319,'42017100211 ',  69.0000,1,  29,   1,   1,0.97482049, -63.855329, 1.10000, 0.90000, 1.10000, 0.90000
11320,'42017100212 ',  69.0000,1,  29,   1,   1,0.98127896, -63.068710, 1.10000, 0.90000, 1.10000, 0.90000
11321,'42017100302 ', 230.0000,1,  29,   1,   1,1.00915170, -59.671326, 1.10000, 0.90000, 1.10000, 0.90000
11322,'42017100303 ', 138.0000,1,  29,   1,   1,1.00137532, -60.793123, 1.10000, 0.90000, 1.10000, 0.90000
11323,'42017100304 ', 138.0000,1,  29,   1,   1,0.99865973, -60.926551, 1.10000, 0.90000, 1.10000, 0.90000
11324,'42017100306 ', 138.0000,1,  29,   1,   1,0.99989116, -60.850374, 1.10000, 0.90000, 1.10000, 0.90000
11325,'42017100307 ', 138.0000,1,  29,   1,   1,1.00106096, -60.777168, 1.10000, 0.90000, 1.10000, 0.90000
11326,'42017100401 ', 138.0000,1,  29,   1,   1,0.99634963, -61.122236, 1.10000, 0.90000, 1.10000, 0.90000
11327,'42017100402 ',  69.0000,1,  29,   1,   1,0.99192947, -62.006233, 1.10000, 0.90000, 1.10000, 0.90000
11328,'42017100403 ', 230.0000,1,  29,   1,   1,1.00901592, -59.681940, 1.10000, 0.90000, 1.10000, 0.90000
11329,'42017100404 ', 230.0000,1,  29,   1,   1,1.00967574, -59.602744, 1.10000, 0.90000, 1.10000, 0.90000
11330,'42017100406 ', 138.0000,1,  29,   1,   1,0.99786234, -61.107435, 1.10000, 0.90000, 1.10000, 0.90000
11331,'42017100407 ',  69.0000,1,  29,   1,   1,1.00141418, -60.734903, 1.10000, 0.90000, 1.10000, 0.90000
11332,'42017100408 ', 138.0000,1,  29,   1,   1,1.00079167, -60.808771, 1.10000, 0.90000, 1.10000, 0.90000
11333,'42017100500 ', 138.0000,1,  29,   1,   1,1.00203514, -60.715368, 1.10000, 0.90000, 1.10000, 0.90000
11334,'42017100600 ', 138.0000,1,  29,   1,   1,1.00190580, -60.734384, 1.10000, 0.90000, 1.10000, 0.90000
11335,'42017100700 ', 138.0000,1,  29,   1,   1,1.00177693, -60.756814, 1.10000, 0.90000, 1.10000, 0.90000
11336,'42017100803 ',  69.0000,1,  29,   1,   1,0.98381191, -62.799566, 1.10000, 0.90000, 1.10000, 0.90000
11337,'42017100804 ',  69.0000,1,  29,   1,   1,0.98571563, -62.663311, 1.10000, 0.90000, 1.10000, 0.90000
11338,'42017100805 ', 138.0000,1,  29,   1,   1,0.99518234, -61.212592, 1.10000, 0.90000, 1.10000, 0.90000
11339,'42017100807 ',  69.0000,1,  29,   1,   1,0.97858924, -63.443544, 1.10000, 0.90000, 1.10000, 0.90000
11340,'42017100808 ',  69.0000,1,  29,   1,   1,0.97639358, -63.611744, 1.10000, 0.90000, 1.10000, 0.90000
11341,'42017100809 ',  69.0000,1,  29,   1,   1,0.97730052, -63.485563, 1.10000, 0.90000, 1.10000, 0.90000
11342,'42017100811 ',  69.0000,1,  29,   1,   1,0.98190439, -63.027258, 1.10000, 0.90000, 1.10000, 0.90000
11343,'42017100900 ',  69.0000,1,  29,   1,   1,0.97318578, -64.032177, 1.10000, 0.90000, 1.10000, 0.90000
11344,'42017101100 ',  69.0000,1,  29,   1,   1,0.97719383, -63.619032, 1.10000, 0.90000, 1.10000, 0.90000
11345,'42017101401 ',  69.0000,1,  29,   1,   1,0.96794462, -64.719621, 1.10000, 0.90000, 1.10000, 0.90000
11346,'42017101403 ',  69.0000,1,  29,   1,   1,0.97110736, -64.303403, 1.10000, 0.90000, 1.10000, 0.90000
11347,'42017101404 ', 138.0000,1,  29,   1,   1,0.97495306, -63.690087, 1.10000, 0.90000, 1.10000, 0.90000
11348,'42017101405 ', 138.0000,1,  29,   1,   1,0.97443622, -63.736088, 1.10000, 0.90000, 1.10000, 0.90000
11349,'42017101503 ', 138.0000,1,  29,   1,   1,0.97627777, -63.603247, 1.10000, 0.90000, 1.10000, 0.90000
11350,'42017101504 ',  69.0000,1,  29,   1,   1,0.96702546, -64.800641, 1.10000, 0.90000, 1.10000, 0.90000
11351,'42017101505 ', 138.0000,1,  29,   1,   1,0.97580588, -63.603971, 1.10000, 0.90000, 1.10000, 0.90000
11352,'42017101506 ', 138.0000,1,  29,   1,   1,0.97689533, -63.495453, 1.10000, 0.90000, 1.10000, 0.90000
11353,'42017101603 ',  69.0000,1,  29,   1,   1,0.97216129, -64.395666, 1.10000, 0.90000, 1.10000, 0.90000
11354,'42017101605 ',  69.0000,1,  29,   1,   1,0.96715444, -64.731533, 1.10000, 0.90000, 1.10000, 0.90000
11355,'42017101607 ',  69.0000,1,  29,   1,   1,0.96672457, -64.801153, 1.10000, 0.90000, 1.10000, 0.90000
11356,'42017101609 ', 345.0000,1,  29,   1,   1,0.99351114, -61.234394, 1.10000, 0.90000, 1.10000, 0.90000
11357,'42017101610 ',  69.0000,1,  29,   1,   1,0.97484756, -64.090158, 1.10000, 0.90000, 1.10000, 0.90000
11358,'42017101611 ',  69.0000,1,  29,   1,   1,0.96841913, -64.414988, 1.10000, 0.90000, 1.10000, 0.90000
11359,'42017101802 ', 138.0000,1,  29,   1,   1,0.98576403, -62.369695, 1.10000, 0.90000, 1.10000, 0.90000
11360,'42017101803 ', 138.0000,1,  29,   1,   1,0.98300618, -62.561890, 1.10000, 0.90000, 1.10000, 0.90000
11361,'42017101805 ',  69.0000,1,  29,   1,   1,0.96928650, -64.322357, 1.10000, 0.90000, 1.10000, 0.90000
11362,'42017101807 ',  69.0000,1,  29,   1,   1,0.97022414, -64.297782, 1.10000, 0.90000, 1.10000, 0.90000
11363,'42017101808 ', 138.0000,1,  29,   1,   1,0.98188162, -62.640334, 1.10000, 0.90000, 1.10000, 0.90000
11364,'42017101900 ', 138.0000,1,  29,   1,   1,0.98925310, -62.029538, 1.10000, 0.90000, 1.10000, 0.90000
11365,'42017102002 ',  69.0000,1,  29,   1,   1,0.98037338, -62.863845, 1.10000, 0.90000, 1.10000, 0.90000
11366,'42017102003 ', 138.0000,1,  29,   1,   1,0.99287027, -61.697727, 1.10000, 0.90000, 1.10000, 0.90000
11367,'42017102004 ',  69.0000,1,  29,   1,   1,0.98314285, -62.736380, 1.10000, 0.90000, 1.10000, 0.90000
11368,'42017102102 ',  69.0000,1,  29,   1,   1,0.98439544, -62.738225, 1.10000, 0.90000, 1.10000, 0.90000
11369,'42017102104 ', 138.0000,1,  29,   1,   1,0.99848771, -61.172930, 1.10000, 0.90000, 1.10000, 0.90000
11370,'42017102300 ', 138.0000,1,  29,   1,   1,0.99689817, -61.347427, 1.10000, 0.90000, 1.10000, 0.90000
11371,'42017102401 ', 138.0000,1,  29,   1,   1,0.99666971, -61.364947, 1.10000, 0.90000, 1.10000, 0.90000
11372,'42017102402 ', 138.0000,1,  29,   1,   1,0.99686748, -61.346423, 1.10000, 0.90000, 1.10000, 0.90000
11373,'42017102500 ', 138.0000,1,  29,   1,   1,0.99749058, -61.287342, 1.10000, 0.90000, 1.10000, 0.90000
11374,'42017102600 ', 138.0000,1,  29,   1,   1,0.99867070, -61.134817, 1.10000, 0.90000, 1.10000, 0.90000
11375,'42017102700 ', 138.0000,1,  29,   1,   1,0.99586964, -61.477174, 1.10000, 0.90000, 1.10000, 0.90000
11376,'42017102801 ', 138.0000,1,  29,   1,   1,0.99598336, -61.600329, 1.10000, 0.90000, 1.10000, 0.90000
11377,'42017103101 ', 138.0000,1,  29,   1,   1,0.99503767, -61.595404, 1.10000, 0.90000, 1.10000, 0.90000
11378,'42017103102 ',  69.0000,1,  29,   1,   1,0.98659980, -63.055999, 1.10000, 0.90000, 1.10000, 0.90000
11379,'42017103103 ',  69.0000,1,  29,   1,   1,0.98198533, -63.523184, 1.10000, 0.90000, 1.10000, 0.90000
11380,'42017103300 ', 138.0000,1,  29,   1,   1,0.99885947, -61.173667, 1.10000, 0.90000, 1.10000, 0.90000
11381,'42017103400 ',  69.0000,1,  29,   1,   1,0.99306566, -62.491955, 1.10000, 0.90000, 1.10000, 0.90000
11382,'42017103700 ',  69.0000,1,  29,   1,   1,1.00267577, -61.004046, 1.10000, 0.90000, 1.10000, 0.90000
11383,'42017103800 ',  69.0000,1,  29,   1,   1,1.00647855, -60.052164, 1.10000, 0.90000, 1.10000, 0.90000
11384,'42017103900 ',  69.0000,1,  29,   1,   1,0.98242539, -62.106575, 1.10000, 0.90000, 1.10000, 0.90000
11385,'42017104000 ',  69.0000,1,  29,   1,   1,0.98029584, -62.732658, 1.10000, 0.90000, 1.10000, 0.90000
11386,'42017104100 ',  69.0000,1,  29,   1,   1,0.98317403, -62.761679, 1.10000, 0.90000, 1.10000, 0.90000
11387,'42017104201 ',  69.0000,1,  29,   1,   1,0.97473711, -63.015346, 1.10000, 0.90000, 1.10000, 0.90000
11388,'42017104203 ',  69.0000,1,  29,   1,   1,0.97552294, -63.300062, 1.10000, 0.90000, 1.10000, 0.90000
11389,'42017104204 ',  69.0000,1,  29,   1,   1,0.97580838, -63.302951, 1.10000, 0.90000, 1.10000, 0.90000
11390,'42017104301 ',  69.0000,1,  29,   1,   1,0.97607404, -63.027490, 1.10000, 0.90000, 1.10000, 0.90000
11391,'42017104303 ', 138.0000,1,  29,   1,   1,0.98156643, -62.245836, 1.10000, 0.90000, 1.10000, 0.90000
11392,'42017104304 ',  69.0000,1,  29,   1,   1,0.97631693, -63.176074, 1.10000, 0.90000, 1.10000, 0.90000
11393,'42017104400 ',  69.0000,1,  29,   1,   1,0.97490543, -62.594422, 1.10000, 0.90000, 1.10000, 0.90000
11394,'42017104502 ',  69.0000,1,  29,   1,   1,0.97436404, -63.403908, 1.10000, 0.90000, 1.10000, 0.90000
11395,'42017104503 ',  69.0000,1,  29,   1,   1,0.97156018, -63.807723, 1.10000, 0.90000, 1.10000, 0.90000
11396,'42017104505 ',  69.0000,1,  29,   1,   1,0.96937352, -63.905080, 1.10000, 0.90000, 1.10000, 0.90000
11397,'42017104506 ',  69.0000,1,  29,   1,   1,0.96837813, -63.921978, 1.10000, 0.90000, 1.10000, 0.90000
11398,'42017104601 ',  69.0000,1,  29,   1,   1,0.97018576, -64.119214, 1.10000, 0.90000, 1.10000, 0.90000
11399,'42017104603 ',  69.0000,1,  29,   1,   1,0.97024828, -63.692204, 1.10000, 0.90000, 1.10000, 0.90000
11400,'42017104604 ', 138.0000,1,  29,   1,   1,0.98486781, -62.336821, 1.10000, 0.90000, 1.10000, 0.90000
11401,'42017104701 ', 138.0000,1,  29,   1,   1,0.98437935, -62.356881, 1.10000, 0.90000, 1.10000, 0.90000
11402,'42017104702 ',  69.0000,1,  29,   1,   1,0.97346854, -63.585434, 1.10000, 0.90000, 1.10000, 0.90000
11403,'42017104703 ',  69.0000,1,  29,   1,   1,0.97363591, -63.559206, 1.10000, 0.90000, 1.10000, 0.90000
11404,'42017104800 ',  69.0000,1,  29,   1,   1,0.98248780, -62.829442, 1.10000, 0.90000, 1.10000, 0.90000
11405,'42017104901 ',  69.0000,1,  29,   1,   1,0.97004670, -64.310172, 1.10000, 0.90000, 1.10000, 0.90000
11406,'42017104902 ',  69.0000,1,  29,   1,   1,0.96727633, -64.435793, 1.10000, 0.90000, 1.10000, 0.90000
11407,'42017105003 ', 138.0000,1,  29,   1,   1,0.98110610, -63.000046, 1.10000, 0.90000, 1.10000, 0.90000
11408,'42017105004 ',  69.0000,1,  29,   1,   1,0.97245222, -64.156261, 1.10000, 0.90000, 1.10000, 0.90000
11409,'42017105006 ',  69.0000,1,  29,   1,   1,0.97284669, -64.084735, 1.10000, 0.90000, 1.10000, 0.90000
11410,'42017105008 ', 138.0000,1,  29,   1,   1,0.98026854, -63.151649, 1.10000, 0.90000, 1.10000, 0.90000
11411,'42017105009 ',  69.0000,1,  29,   1,   1,0.97392231, -63.966825, 1.10000, 0.90000, 1.10000, 0.90000
11412,'42017105010 ',  69.0000,1,  29,   1,   1,0.97482437, -63.876325, 1.10000, 0.90000, 1.10000, 0.90000
11413,'42017105011 ',  69.0000,1,  29,   1,   1,0.97326046, -63.903209, 1.10000, 0.90000, 1.10000, 0.90000
11414,'42017105012 ',  69.0000,1,  29,   1,   1,0.97251427, -64.162408, 1.10000, 0.90000, 1.10000, 0.90000
11415,'42017105013 ', 138.0000,1,  29,   1,   1,0.98036563, -63.119411, 1.10000, 0.90000, 1.10000, 0.90000
11416,'42017105100 ',  69.0000,1,  29,   1,   1,0.96977186, -64.384587, 1.10000, 0.90000, 1.10000, 0.90000
11417,'42017105202 ', 138.0000,1,  29,   1,   1,0.98479450, -62.505636, 1.10000, 0.90000, 1.10000, 0.90000
11418,'42017105203 ', 138.0000,1,  29,   1,   1,0.98233551, -62.828260, 1.10000, 0.90000, 1.10000, 0.90000
11419,'42017105206 ',  69.0000,1,  29,   1,   1,0.97810274, -63.332150, 1.10000, 0.90000, 1.10000, 0.90000
11420,'42017105207 ',  69.0000,1,  29,   1,   1,0.97460467, -63.803222, 1.10000, 0.90000, 1.10000, 0.90000
11421,'42017105208 ',  69.0000,1,  29,   1,   1,0.97387350, -63.815427, 1.10000, 0.90000, 1.10000, 0.90000
11422,'42017105300 ',  69.0000,1,  29,   1,   1,0.97787887, -63.412945, 1.10000, 0.90000, 1.10000, 0.90000
11423,'42017105400 ',  69.0000,1,  29,   1,   1,0.97494620, -63.404004, 1.10000, 0.90000, 1.10000, 0.90000
11424,'42017105505 ', 138.0000,1,  29,   1,   1,0.99208403, -61.303120, 1.10000, 0.90000, 1.10000, 0.90000
11425,'42017105506 ',  69.0000,1,  29,   1,   1,0.97997904, -63.035133, 1.10000, 0.90000, 1.10000, 0.90000
11426,'42017105507 ', 138.0000,1,  29,   1,   1,0.99270165, -61.307307, 1.10000, 0.90000, 1.10000, 0.90000
11427,'42017105508 ',  69.0000,1,  29,   1,   1,0.97892857, -63.049988, 1.10000, 0.90000, 1.10000, 0.90000
11428,'42017105509 ',  69.0000,1,  29,   1,   1,0.97906554, -63.067207, 1.10000, 0.90000, 1.10000, 0.90000
11429,'42017105510 ',  69.0000,1,  29,   1,   1,0.97768050, -63.427029, 1.10000, 0.90000, 1.10000, 0.90000
11430,'42017105511 ',  69.0000,1,  29,   1,   1,0.97841126, -63.288861, 1.10000, 0.90000, 1.10000, 0.90000
11431,'42017105600 ',  69.0000,1,  29,   1,   1,0.97855335, -63.060794, 1.10000, 0.90000, 1.10000, 0.90000
11432,'42017105702 ',  69.0000,1,  29,   1,   1,0.99130851, -61.413776, 1.10000, 0.90000, 1.10000, 0.90000
11433,'42017105704 ', 138.0000,1,  29,   1,   1,0.99433166, -61.202354, 1.10000, 0.90000, 1.10000, 0.90000
11434,'42017105801 ', 138.0000,1,  29,   1,   1,0.99491215, -61.189786, 1.10000, 0.90000, 1.10000, 0.90000
11435,'42017105805 ', 138.0000,1,  29,   1,   1,0.99697059, -61.083010, 1.10000, 0.90000, 1.10000, 0.90000
11436,'42017105807 ',  69.0000,1,  29,   1,   1,0.98703682, -62.452921, 1.10000, 0.90000, 1.10000, 0.90000
11437,'42017105808 ',  69.0000,1,  29,   1,   1,0.98759574, -62.299159, 1.10000, 0.90000, 1.10000, 0.90000
11438,'42017105809 ',  69.0000,1,  29,   1,   1,0.98929954, -62.175656, 1.10000, 0.90000, 1.10000, 0.90000
11439,'42017105810 ', 138.0000,1,  29,   1,   1,0.99762309, -61.028512, 1.10000, 0.90000, 1.10000, 0.90000
11440,'42017105811 ', 138.0000,1,  29,   1,   1,0.99900573, -60.908349, 1.10000, 0.90000, 1.10000, 0.90000
11441,'42017105812 ', 138.0000,1,  29,   1,   1,1.00017047, -60.802119, 1.10000, 0.90000, 1.10000, 0.90000
11442,'42017105900 ',  69.0000,1,  29,   1,   1,1.00293827, -60.442393, 1.10000, 0.90000, 1.10000, 0.90000
11443,'42017106000 ',  69.0000,1,  29,   1,   1,0.97990090, -63.225313, 1.10000, 0.90000, 1.10000, 0.90000
11444,'42017106100 ',  69.0000,1,  29,   1,   1,0.97474730, -63.872070, 1.10000, 0.90000, 1.10000, 0.90000
11445,'42017106200 ', 138.0000,1,  29,   1,   1,0.97825068, -63.329534, 1.10000, 0.90000, 1.10000, 0.90000
11446,'42017106300 ', 138.0000,1,  29,   1,   1,0.99631250, -61.340399, 1.10000, 0.90000, 1.10000, 0.90000
11447,'42017106401 ', 138.0000,1,  29,   1,   1,0.99483407, -61.600602, 1.10000, 0.90000, 1.10000, 0.90000
11448,'42017106402 ', 138.0000,1,  29,   1,   1,0.99540317, -61.625204, 1.10000, 0.90000, 1.10000, 0.90000
11449,'42017106500 ', 138.0000,1,  29,   1,   1,0.99618518, -61.499344, 1.10000, 0.90000, 1.10000, 0.90000
11450,'42017106600 ',  69.0000,1,  29,   1,   1,1.00576639, -60.060176, 1.10000, 0.90000, 1.10000, 0.90000
11451,'42017980000 ', 230.0000,1,  29,   1,   1,1.01035523, -59.439291, 1.10000, 0.90000, 1.10000, 0.90000
11452,'42019902100 ',  69.0000,1,  29,   1,   1,0.96814495, -65.837293, 1.10000, 0.90000, 1.10000, 0.90000
11453,'42019902200 ',  69.0000,1,  29,   1,   1,0.96325356, -66.068891, 1.10000, 0.90000, 1.10000, 0.90000
11454,'42019902300 ', 138.0000,1,  29,   1,   1,0.97012717, -64.886483, 1.10000, 0.90000, 1.10000, 0.90000
11455,'42019902400 ', 138.0000,1,  29,   1,   1,0.97077906, -64.937983, 1.10000, 0.90000, 1.10000, 0.90000
11456,'42019902500 ',  69.0000,1,  29,   1,   1,0.96819878, -65.869641, 1.10000, 0.90000, 1.10000, 0.90000
11457,'42019902600 ',  69.0000,1,  29,   1,   1,0.96837455, -65.874804, 1.10000, 0.90000, 1.10000, 0.90000
11458,'42019902700 ',  69.0000,1,  29,   1,   1,0.96422070, -65.869559, 1.10000, 0.90000, 1.10000, 0.90000
11459,'42019902800 ', 138.0000,1,  29,   1,   1,0.96877068, -64.923994, 1.10000, 0.90000, 1.10000, 0.90000
11460,'42019902900 ',  69.0000,1,  29,   1,   1,0.96243632, -66.219087, 1.10000, 0.90000, 1.10000, 0.90000
11461,'42019903000 ', 138.0000,1,  29,   1,   1,0.96848899, -64.818591, 1.10000, 0.90000, 1.10000, 0.90000
11462,'42019903100 ', 138.0000,1,  29,   1,   1,0.97235036, -64.553054, 1.10000, 0.90000, 1.10000, 0.90000
11463,'42019910100 ', 138.0000,1,  29,   1,   1,0.98276132, -67.042015, 1.10000, 0.90000, 1.10000, 0.90000
11464,'42019910200 ',  69.0000,1,  29,   1,   1,0.97269529, -67.421883, 1.10000, 0.90000, 1.10000, 0.90000
11465,'42019910301 ', 138.0000,1,  29,   1,   1,0.96892756, -66.237952, 1.10000, 0.90000, 1.10000, 0.90000
11466,'42019910302 ',  69.0000,1,  29,   1,   1,0.95945781, -66.382390, 1.10000, 0.90000, 1.10000, 0.90000
11467,'42019910400 ', 138.0000,1,  29,   1,   1,0.96810108, -66.056242, 1.10000, 0.90000, 1.10000, 0.90000
11468,'42019910500 ',  69.0000,1,  29,   1,   1,0.96212536, -66.791710, 1.10000, 0.90000, 1.10000, 0.90000
11469,'42019910600 ', 138.0000,1,  29,   1,   1,0.96431381, -67.050888, 1.10000, 0.90000, 1.10000, 0.90000
11470,'42019910700 ',  69.0000,1,  29,   1,   1,0.95793235, -66.666034, 1.10000, 0.90000, 1.10000, 0.90000
11471,'42019910800 ', 138.0000,1,  29,   1,   1,0.96400923, -66.927562, 1.10000, 0.90000, 1.10000, 0.90000
11472,'42019910900 ',  69.0000,1,  29,   1,   1,0.96140951, -66.496399, 1.10000, 0.90000, 1.10000, 0.90000
11473,'42019911000 ', 138.0000,1,  29,   1,   1,0.97013360, -64.827477, 1.10000, 0.90000, 1.10000, 0.90000
11474,'42019911100 ',  69.0000,1,  29,   1,   1,0.96441829, -65.628617, 1.10000, 0.90000, 1.10000, 0.90000
11475,'42019911200 ', 138.0000,1,  29,   1,   1,0.97414625, -64.923093, 1.10000, 0.90000, 1.10000, 0.90000
11476,'42019911300 ', 138.0000,1,  29,   1,   1,0.98438066, -64.550991, 1.10000, 0.90000, 1.10000, 0.90000
11477,'42019911400 ',  69.0000,1,  29,   1,   1,0.97554219, -63.824593, 1.10000, 0.90000, 1.10000, 0.90000
11478,'42019911501 ', 138.0000,1,  29,   1,   1,0.98237520, -63.227464, 1.10000, 0.90000, 1.10000, 0.90000
11479,'42019911502 ', 138.0000,1,  29,   1,   1,0.98187751, -62.693398, 1.10000, 0.90000, 1.10000, 0.90000
11480,'42019911600 ', 138.0000,1,  29,   1,   1,0.97603500, -64.032723, 1.10000, 0.90000, 1.10000, 0.90000
11481,'42019911700 ', 138.0000,1,  29,   1,   1,0.97406107, -63.286491, 1.10000, 0.90000, 1.10000, 0.90000
11482,'42019911800 ', 138.0000,1,  29,   1,   1,0.97259367, -63.674848, 1.10000, 0.90000, 1.10000, 0.90000
11483,'42019911900 ',  69.0000,1,  29,   1,   1,0.96606934, -64.589062, 1.10000, 0.90000, 1.10000, 0.90000
11484,'42019912001 ', 138.0000,1,  29,   1,   1,0.98351544, -61.196890, 1.10000, 0.90000, 1.10000, 0.90000
11485,'42019912002 ', 138.0000,1,  29,   1,   1,0.98314905, -61.028594, 1.10000, 0.90000, 1.10000, 0.90000
11486,'42019912101 ', 138.0000,1,  29,   1,   1,0.98464042, -60.831686, 1.10000, 0.90000, 1.10000, 0.90000
11487,'42019912102 ', 138.0000,1,  29,   1,   1,0.98232025, -61.206684, 1.10000, 0.90000, 1.10000, 0.90000
11488,'42019912200 ',  69.0000,1,  29,   1,   1,0.97262108, -62.592386, 1.10000, 0.90000, 1.10000, 0.90000
11489,'42019912301 ',  69.0000,1,  29,   1,   1,0.97014052, -62.799211, 1.10000, 0.90000, 1.10000, 0.90000
11490,'42019912303 ',  69.0000,1,  29,   1,   1,0.97676158, -62.018698, 1.10000, 0.90000, 1.10000, 0.90000
11491,'42019912304 ', 138.0000,1,  29,   1,   1,0.98080212, -61.583765, 1.10000, 0.90000, 1.10000, 0.90000
11492,'42019912401 ', 138.0000,1,  29,   1,   1,0.97925991, -61.967294, 1.10000, 0.90000, 1.10000, 0.90000
11493,'42019912402 ', 138.0000,1,  29,   1,   1,0.97782630, -62.573467, 1.10000, 0.90000, 1.10000, 0.90000
11494,'42019912700 ',  69.0000,1,  29,   1,   1,0.98167783, -63.096686, 1.10000, 0.90000, 1.10000, 0.90000
11495,'42019912800 ', 138.0000,1,  29,   1,   1,0.97895485, -62.693910, 1.10000, 0.90000, 1.10000, 0.90000
11496,'42021000100 ', 138.0000,1,  29,   1,   1,1.00342178, -59.782125, 1.10000, 0.90000, 1.10000, 0.90000
11497,'42021000200 ', 138.0000,1,  29,   1,   1,1.00353479, -59.761478, 1.10000, 0.90000, 1.10000, 0.90000
11498,'42021000300 ', 138.0000,1,  29,   1,   1,1.00263727, -59.892467, 1.10000, 0.90000, 1.10000, 0.90000
11499,'42021000500 ',  69.0000,1,  29,   1,   1,0.99187928, -61.814865, 1.10000, 0.90000, 1.10000, 0.90000
11500,'42021000600 ', 138.0000,1,  29,   1,   1,1.00197637, -59.985747, 1.10000, 0.90000, 1.10000, 0.90000
11501,'42021000700 ', 138.0000,1,  29,   1,   1,1.00217676, -59.958713, 1.10000, 0.90000, 1.10000, 0.90000
11502,'42021001200 ',  69.0000,1,  29,   1,   1,1.00442481, -59.739382, 1.10000, 0.90000, 1.10000, 0.90000
11503,'42021010100 ',  69.0000,1,  29,   1,   1,1.00281155, -59.936611, 1.10000, 0.90000, 1.10000, 0.90000
11504,'42021010200 ', 230.0000,1,  29,   1,   1,1.00862694, -59.101729, 1.10000, 0.90000, 1.10000, 0.90000
11505,'42021010300 ', 230.0000,1,  29,   1,   1,1.00793874, -59.213963, 1.10000, 0.90000, 1.10000, 0.90000
11506,'42021010500 ',  69.0000,1,  29,   1,   1,0.99045008, -61.853449, 1.10000, 0.90000, 1.10000, 0.90000
11507,'42021010600 ',  69.0000,1,  29,   1,   1,0.98951602, -61.865320, 1.10000, 0.90000, 1.10000, 0.90000
11508,'42021010700 ', 138.0000,1,  29,   1,   1,1.00208700, -60.163571, 1.10000, 0.90000, 1.10000, 0.90000
11509,'42021010801 ', 138.0000,1,  29,   1,   1,0.99914438, -60.240015, 1.10000, 0.90000, 1.10000, 0.90000
11510,'42021011000 ',  69.0000,1,  29,   1,   1,0.99172068, -61.813635, 1.10000, 0.90000, 1.10000, 0.90000
11511,'42021011100 ', 138.0000,1,  29,   1,   1,1.00565803, -59.398358, 1.10000, 0.90000, 1.10000, 0.90000
11512,'42021011200 ', 138.0000,1,  29,   1,   1,1.00385952, -59.699781, 1.10000, 0.90000, 1.10000, 0.90000
11513,'42021011300 ', 138.0000,1,  29,   1,   1,1.00436521, -59.608099, 1.10000, 0.90000, 1.10000, 0.90000
11514,'42021011400 ',  69.0000,1,  29,   1,   1,1.00166881, -59.976991, 1.10000, 0.90000, 1.10000, 0.90000
11515,'42021011500 ', 230.0000,1,  29,   1,   1,1.00995493, -59.035934, 1.10000, 0.90000, 1.10000, 0.90000
11516,'42021011600 ', 230.0000,1,  29,   1,   1,1.00861621, -59.512490, 1.10000, 0.90000, 1.10000, 0.90000
11517,'42021011700 ', 138.0000,1,  29,   1,   1,1.00704706, -60.491543, 1.10000, 0.90000, 1.10000, 0.90000
11518,'42021011800 ', 138.0000,1,  29,   1,   1,1.00081360, -60.630537, 1.10000, 0.90000, 1.10000, 0.90000
11519,'42021011900 ', 138.0000,1,  29,   1,   1,1.00123823, -60.531356, 1.10000, 0.90000, 1.10000, 0.90000
11520,'42021012000 ', 138.0000,1,  29,   1,   1,0.99722409, -62.408197, 1.10000, 0.90000, 1.10000, 0.90000
11521,'42021012100 ',  69.0000,1,  29,   1,   1,0.98441249, -64.033877, 1.10000, 0.90000, 1.10000, 0.90000
11522,'42021012200 ',  69.0000,1,  29,   1,   1,0.98691368, -63.653723, 1.10000, 0.90000, 1.10000, 0.90000
11523,'42021012300 ', 138.0000,1,  29,   1,   1,0.99884480, -61.415517, 1.10000, 0.90000, 1.10000, 0.90000
11524,'42021012400 ', 138.0000,1,  29,   1,   1,0.99950469, -61.064931, 1.10000, 0.90000, 1.10000, 0.90000
11525,'42021012500 ', 138.0000,1,  29,   1,   1,1.00659430, -60.855947, 1.10000, 0.90000, 1.10000, 0.90000
11526,'42021012600 ', 138.0000,1,  29,   1,   1,1.00745237, -60.860401, 1.10000, 0.90000, 1.10000, 0.90000
11527,'42021012700 ', 138.0000,1,  29,   1,   1,1.00223255, -61.362939, 1.10000, 0.90000, 1.10000, 0.90000
11528,'42021012800 ', 138.0000,1,  29,   1,   1,0.99889994, -61.741925, 1.10000, 0.90000, 1.10000, 0.90000
11529,'42021012900 ', 138.0000,1,  29,   1,   1,1.00301254, -61.130466, 1.10000, 0.90000, 1.10000, 0.90000
11530,'42021013000 ', 138.0000,1,  29,   1,   1,1.00277078, -61.099177, 1.10000, 0.90000, 1.10000, 0.90000
11531,'42021013100 ',  69.0000,1,  29,   1,   1,0.99635375, -61.856850, 1.10000, 0.90000, 1.10000, 0.90000
11532,'42021013200 ', 138.0000,1,  29,   1,   1,1.00278795, -60.662885, 1.10000, 0.90000, 1.10000, 0.90000
11533,'42021013300 ', 138.0000,1,  29,   1,   1,1.00207329, -60.083856, 1.10000, 0.90000, 1.10000, 0.90000
11534,'42021013400 ', 230.0000,1,  29,   1,   1,1.00926042, -58.997186, 1.10000, 0.90000, 1.10000, 0.90000
11535,'42021013500 ',  69.0000,1,  29,   1,   1,0.99714887, -60.656123, 1.10000, 0.90000, 1.10000, 0.90000
11536,'42021013600 ', 230.0000,1,  29,   1,   1,1.01037061, -58.819861, 1.10000, 0.90000, 1.10000, 0.90000
11537,'42021013700 ', 138.0000,1,  29,   1,   1,0.99807698, -60.328472, 1.10000, 0.90000, 1.10000, 0.90000
11538,'42023960100 ', 138.0000,1,  29,   1,   1,0.94913751, -74.770286, 1.10000, 0.90000, 1.10000, 0.90000
11539,'42023960200 ',  69.0000,1,  29,   1,   1,0.93654698, -77.191315, 1.10000, 0.90000, 1.10000, 0.90000
11540,'42025020102 ',  69.0000,1,  29,   1,   1,0.98022991, -62.716102, 1.10000, 0.90000, 1.10000, 0.90000
11541,'42025020103 ', 138.0000,1,  29,   1,   1,0.98853987, -61.937378, 1.10000, 0.90000, 1.10000, 0.90000
11542,'42025020105 ', 138.0000,1,  29,   1,   1,0.98537606, -62.590788, 1.10000, 0.90000, 1.10000, 0.90000
11543,'42025020106 ', 138.0000,1,  29,   1,   1,0.98284340, -62.988961, 1.10000, 0.90000, 1.10000, 0.90000
11544,'42025020200 ',  69.0000,1,  29,   1,   1,1.00803351, -58.762692, 1.10000, 0.90000, 1.10000, 0.90000
11545,'42025020300 ', 138.0000,1,  29,   1,   1,1.00169325, -60.358484, 1.10000, 0.90000, 1.10000, 0.90000
11546,'42025020400 ', 138.0000,1,  29,   1,   1,1.00493252, -59.887044, 1.10000, 0.90000, 1.10000, 0.90000
11547,'42025020500 ', 138.0000,1,  29,   1,   1,0.99687237, -61.097852, 1.10000, 0.90000, 1.10000, 0.90000
11548,'42025020600 ', 138.0000,1,  29,   1,   1,0.99543691, -61.346259, 1.10000, 0.90000, 1.10000, 0.90000
11549,'42025020700 ', 138.0000,1,  29,   1,   1,0.99485171, -61.501318, 1.10000, 0.90000, 1.10000, 0.90000
11550,'42025020800 ', 138.0000,1,  29,   1,   1,0.99447626, -61.676144, 1.10000, 0.90000, 1.10000, 0.90000
11551,'42025020900 ', 230.0000,1,  29,   1,   1,1.01411843, -58.502893, 1.10000, 0.90000, 1.10000, 0.90000
11552,'42027010100 ', 138.0000,1,  29,   1,   1,0.96468115, -70.489055, 1.10000, 0.90000, 1.10000, 0.90000
11553,'42027010200 ', 138.0000,1,  29,   1,   1,0.97464281, -68.567251, 1.10000, 0.90000, 1.10000, 0.90000
11554,'42027010300 ', 138.0000,1,  29,   1,   1,0.98168635, -65.720961, 1.10000, 0.90000, 1.10000, 0.90000
11555,'42027010400 ', 138.0000,1,  29,   1,   1,0.97950107, -65.989900, 1.10000, 0.90000, 1.10000, 0.90000
11556,'42027010500 ', 138.0000,1,  29,   1,   1,0.97091365, -67.263184, 1.10000, 0.90000, 1.10000, 0.90000
11557,'42027010600 ',  69.0000,1,  29,   1,   1,0.95977259, -68.130741, 1.10000, 0.90000, 1.10000, 0.90000
11558,'42027010700 ', 138.0000,1,  29,   1,   1,0.97125715, -68.001801, 1.10000, 0.90000, 1.10000, 0.90000
11559,'42027010800 ', 138.0000,1,  29,   1,   1,0.96928090, -68.969372, 1.10000, 0.90000, 1.10000, 0.90000
11560,'42027010900 ', 138.0000,1,  29,   1,   1,0.96769184, -68.130283, 1.10000, 0.90000, 1.10000, 0.90000
11561,'42027011000 ', 230.0000,1,  29,   1,   1,0.98238546, -65.628194, 1.10000, 0.90000, 1.10000, 0.90000
11562,'42027011100 ',  69.0000,1,  29,   1,   1,0.96857554, -67.703970, 1.10000, 0.90000, 1.10000, 0.90000
11563,'42027011201 ', 138.0000,1,  29,   1,   1,0.96564335, -68.106862, 1.10000, 0.90000, 1.10000, 0.90000
11564,'42027011300 ', 138.0000,1,  29,   1,   1,0.96566874, -68.047679, 1.10000, 0.90000, 1.10000, 0.90000
11565,'42027011400 ', 138.0000,1,  29,   1,   1,0.96670723, -67.901595, 1.10000, 0.90000, 1.10000, 0.90000
11566,'42027011501 ', 138.0000,1,  29,   1,   1,0.96301466, -68.157952, 1.10000, 0.90000, 1.10000, 0.90000
11567,'42027011502 ', 138.0000,1,  29,   1,   1,0.96438491, -68.180629, 1.10000, 0.90000, 1.10000, 0.90000
11568,'42027011600 ', 138.0000,1,  29,   1,   1,0.96449053, -68.154769, 1.10000, 0.90000, 1.10000, 0.90000
11569,'42027011702 ', 138.0000,1,  29,   1,   1,0.96379030, -68.205723, 1.10000, 0.90000, 1.10000, 0.90000
11570,'42027011800 ', 138.0000,1,  29,   1,   1,0.96329832, -68.202813, 1.10000, 0.90000, 1.10000, 0.90000
11571,'42027011901 ',  69.0000,1,  29,   1,   1,0.95742744, -68.732788, 1.10000, 0.90000, 1.10000, 0.90000
11572,'42027011902 ', 138.0000,1,  29,   1,   1,0.96444458, -67.801095, 1.10000, 0.90000, 1.10000, 0.90000
11573,'42027012000 ',  69.0000,1,  29,   1,   1,0.95530528, -69.336221, 1.10000, 0.90000, 1.10000, 0.90000
11574,'42027012100 ',  69.0000,1,  29,   1,   1,0.95551080, -69.303689, 1.10000, 0.90000, 1.10000, 0.90000
11575,'42027012200 ', 138.0000,1,  29,   1,   1,0.96410650, -68.202287, 1.10000, 0.90000, 1.10000, 0.90000
11576,'42027012300 ', 138.0000,1,  29,   1,   1,0.96418250, -68.196652, 1.10000, 0.90000, 1.10000, 0.90000
11577,'42027012400 ', 138.0000,1,  29,   1,   1,0.96284115, -68.222757, 1.10000, 0.90000, 1.10000, 0.90000
11578,'42027012500 ', 138.0000,1,  29,   1,   1,0.96289587, -68.239491, 1.10000, 0.90000, 1.10000, 0.90000
11579,'42027012600 ',  69.0000,1,  29,   1,   1,0.95543438, -69.302712, 1.10000, 0.90000, 1.10000, 0.90000
11580,'42027012700 ',  69.0000,1,  29,   1,   1,0.95442593, -69.356159, 1.10000, 0.90000, 1.10000, 0.90000
11581,'42027012800 ', 138.0000,1,  29,   1,   1,0.96287280, -68.198640, 1.10000, 0.90000, 1.10000, 0.90000
11582,'42027981202 ',  69.0000,1,  29,   1,   1,0.96248817, -68.356185, 1.10000, 0.90000, 1.10000, 0.90000
11583,'42029300101 ',  69.0000,1,  29,   1,   1,0.98107058, -62.910338, 1.10000, 0.90000, 1.10000, 0.90000
11584,'42029300103 ', 138.0000,1,  29,   1,   1,0.98815382, -61.477604, 1.10000, 0.90000, 1.10000, 0.90000
11585,'42029300104 ',  69.0000,1,  29,   1,   1,0.98213494, -62.606293, 1.10000, 0.90000, 1.10000, 0.90000
11586,'42029300106 ',  69.0000,1,  29,   1,   1,0.98458618, -62.456336, 1.10000, 0.90000, 1.10000, 0.90000
11587,'42029300107 ',  69.0000,1,  29,   1,   1,0.98900187, -62.181366, 1.10000, 0.90000, 1.10000, 0.90000
11588,'42029300108 ',  69.0000,1,  29,   1,   1,0.97961456, -62.929128, 1.10000, 0.90000, 1.10000, 0.90000
11589,'42029300109 ',  69.0000,1,  29,   1,   1,0.97968757, -63.026595, 1.10000, 0.90000, 1.10000, 0.90000
11590,'42029300201 ',  69.0000,1,  29,   1,   1,0.98123235, -62.739727, 1.10000, 0.90000, 1.10000, 0.90000
11591,'42029300202 ', 138.0000,1,  29,   1,   1,0.98731649, -61.456690, 1.10000, 0.90000, 1.10000, 0.90000
11592,'42029300301 ',  69.0000,1,  29,   1,   1,0.98587066, -61.362467, 1.10000, 0.90000, 1.10000, 0.90000
11593,'42029300302 ', 138.0000,1,  29,   1,   1,0.98777348, -61.446137, 1.10000, 0.90000, 1.10000, 0.90000
11594,'42029300303 ', 138.0000,1,  29,   1,   1,0.98857337, -61.461396, 1.10000, 0.90000, 1.10000, 0.90000
11595,'42029300400 ', 138.0000,1,  29,   1,   1,0.98812848, -61.459961, 1.10000, 0.90000, 1.10000, 0.90000
11596,'42029300501 ', 138.0000,1,  29,   1,   1,1.00703883, -60.721871, 1.10000, 0.90000, 1.10000, 0.90000
11597,'42029300502 ',  69.0000,1,  29,   1,   1,0.98920101, -62.395643, 1.10000, 0.90000, 1.10000, 0.90000
11598,'42029300600 ', 138.0000,1,  29,   1,   1,1.00944984, -60.665016, 1.10000, 0.90000, 1.10000, 0.90000
11599,'42029300700 ', 138.0000,1,  29,   1,   1,1.00988173, -60.590506, 1.10000, 0.90000, 1.10000, 0.90000
11600,'42029300800 ',  69.0000,1,  29,   1,   1,0.99151653, -62.325865, 1.10000, 0.90000, 1.10000, 0.90000
11601,'42029300900 ', 138.0000,1,  29,   1,   1,1.00902641, -60.635039, 1.10000, 0.90000, 1.10000, 0.90000
11602,'42029301000 ', 138.0000,1,  29,   1,   1,0.99893832, -60.977190, 1.10000, 0.90000, 1.10000, 0.90000
11603,'42029301100 ', 138.0000,1,  29,   1,   1,1.01211047, -60.180462, 1.10000, 0.90000, 1.10000, 0.90000
11604,'42029301300 ', 138.0000,1,  29,   1,   1,1.00541747, -60.510791, 1.10000, 0.90000, 1.10000, 0.90000
11605,'42029301401 ',  69.0000,1,  29,   1,   1,0.98990208, -63.266519, 1.10000, 0.90000, 1.10000, 0.90000
11606,'42029301402 ',  69.0000,1,  29,   1,   1,0.99734622, -62.790769, 1.10000, 0.90000, 1.10000, 0.90000
11607,'42029301500 ',  69.0000,1,  29,   1,   1,0.99540889, -62.804976, 1.10000, 0.90000, 1.10000, 0.90000
11608,'42029301600 ',  69.0000,1,  29,   1,   1,0.98508108, -63.655300, 1.10000, 0.90000, 1.10000, 0.90000
11609,'42029301700 ',  69.0000,1,  29,   1,   1,0.98088777, -63.749857, 1.10000, 0.90000, 1.10000, 0.90000
11610,'42029301800 ',  69.0000,1,  29,   1,   1,0.98915184, -62.613095, 1.10000, 0.90000, 1.10000, 0.90000
11611,'42029301900 ',  69.0000,1,  29,   1,   1,0.98330271, -62.963464, 1.10000, 0.90000, 1.10000, 0.90000
11612,'42029302000 ',  69.0000,1,  29,   1,   1,0.98508358, -62.112866, 1.10000, 0.90000, 1.10000, 0.90000
11613,'42029302101 ', 500.0000,1,  29,   1,   1,1.01560247, -58.138406, 1.10000, 0.90000, 1.10000, 0.90000
11614,'42029302102 ', 138.0000,1,  29,   1,   1,0.99076188, -61.288087, 1.10000, 0.90000, 1.10000, 0.90000
11615,'42029302202 ', 138.0000,1,  29,   1,   1,0.98221868, -62.276770, 1.10000, 0.90000, 1.10000, 0.90000
11616,'42029302203 ', 138.0000,1,  29,   1,   1,0.98314011, -62.003303, 1.10000, 0.90000, 1.10000, 0.90000
11617,'42029302204 ', 138.0000,1,  29,   1,   1,0.98448902, -61.692120, 1.10000, 0.90000, 1.10000, 0.90000
11618,'42029302300 ', 138.0000,1,  29,   1,   1,0.98557550, -61.438446, 1.10000, 0.90000, 1.10000, 0.90000
11619,'42029302400 ',  69.0000,1,  29,   1,   1,0.97496057, -62.904280, 1.10000, 0.90000, 1.10000, 0.90000
11620,'42029302500 ', 138.0000,1,  29,   1,   1,0.98637015, -61.196255, 1.10000, 0.90000, 1.10000, 0.90000
11621,'42029302600 ', 138.0000,1,  29,   1,   1,0.98626864, -61.282698, 1.10000, 0.90000, 1.10000, 0.90000
11622,'42029302702 ', 138.0000,1,  29,   1,   1,0.98755616, -61.271100, 1.10000, 0.90000, 1.10000, 0.90000
11623,'42029302703 ', 138.0000,1,  29,   1,   1,0.98460555, -61.659137, 1.10000, 0.90000, 1.10000, 0.90000
11624,'42029302704 ',  69.0000,1,  29,   1,   1,0.97890365, -62.057186, 1.10000, 0.90000, 1.10000, 0.90000
11625,'42029302705 ', 138.0000,1,  29,   1,   1,0.98707116, -61.278114, 1.10000, 0.90000, 1.10000, 0.90000
11626,'42029302706 ', 230.0000,1,  29,   1,   1,0.99515414, -59.621807, 1.10000, 0.90000, 1.10000, 0.90000
11627,'42029302802 ', 138.0000,1,  29,   1,   1,0.98868060, -61.312662, 1.10000, 0.90000, 1.10000, 0.90000
11628,'42029302803 ', 138.0000,1,  29,   1,   1,0.98941123, -61.306241, 1.10000, 0.90000, 1.10000, 0.90000
11629,'42029302804 ', 138.0000,1,  29,   1,   1,0.98709279, -61.393975, 1.10000, 0.90000, 1.10000, 0.90000
11630,'42029302805 ', 138.0000,1,  29,   1,   1,0.98686141, -61.365486, 1.10000, 0.90000, 1.10000, 0.90000
11631,'42029302901 ',  69.0000,1,  29,   1,   1,0.98495442, -61.491449, 1.10000, 0.90000, 1.10000, 0.90000
11632,'42029302902 ',  69.0000,1,  29,   1,   1,0.98501956, -61.298011, 1.10000, 0.90000, 1.10000, 0.90000
11633,'42029303000 ',  69.0000,1,  29,   1,   1,0.98458099, -61.324792, 1.10000, 0.90000, 1.10000, 0.90000
11634,'42029303100 ',  69.0000,1,  29,   1,   1,0.98585802, -61.136859, 1.10000, 0.90000, 1.10000, 0.90000
11635,'42029303301 ', 138.0000,1,  29,   1,   1,0.98271209, -60.176746, 1.10000, 0.90000, 1.10000, 0.90000
11636,'42029303302 ',  69.0000,1,  29,   1,   1,0.98171705, -61.054890, 1.10000, 0.90000, 1.10000, 0.90000
11637,'42029303401 ', 138.0000,1,  29,   1,   1,0.98249120, -60.212339, 1.10000, 0.90000, 1.10000, 0.90000
11638,'42029303402 ',  69.0000,1,  29,   1,   1,0.98006243, -60.735435, 1.10000, 0.90000, 1.10000, 0.90000
11639,'42029303501 ', 138.0000,1,  29,   1,   1,0.98449516, -60.670002, 1.10000, 0.90000, 1.10000, 0.90000
11640,'42029303502 ',  69.0000,1,  29,   1,   1,0.97649497, -61.062554, 1.10000, 0.90000, 1.10000, 0.90000
11641,'42029303801 ',  69.0000,1,  29,   1,   1,0.96713394, -63.898462, 1.10000, 0.90000, 1.10000, 0.90000
11642,'42029303802 ',  69.0000,1,  29,   1,   1,0.96601695, -64.116878, 1.10000, 0.90000, 1.10000, 0.90000
11643,'42029303901 ', 138.0000,1,  29,   1,   1,0.98565120, -61.082184, 1.10000, 0.90000, 1.10000, 0.90000
11644,'42029303902 ',  69.0000,1,  29,   1,   1,0.97022927, -63.503527, 1.10000, 0.90000, 1.10000, 0.90000
11645,'42029304000 ', 138.0000,1,  29,   1,   1,0.97443557, -62.644439, 1.10000, 0.90000, 1.10000, 0.90000
11646,'42029304101 ', 138.0000,1,  29,   1,   1,0.97474205, -62.608027, 1.10000, 0.90000, 1.10000, 0.90000
11647,'42029304102 ',  69.0000,1,  29,   1,   1,0.95296198, -66.138764, 1.10000, 0.90000, 1.10000, 0.90000
11648,'42029304201 ', 138.0000,1,  29,   1,   1,0.97238308, -62.849160, 1.10000, 0.90000, 1.10000, 0.90000
11649,'42029304300 ',  69.0000,1,  29,   1,   1,0.96468306, -64.414503, 1.10000, 0.90000, 1.10000, 0.90000
11650,'42029304403 ',  69.0000,1,  29,   1,   1,0.97969830, -63.148036, 1.10000, 0.90000, 1.10000, 0.90000
11651,'42029304404 ', 138.0000,1,  29,   1,   1,0.97974992, -62.622063, 1.10000, 0.90000, 1.10000, 0.90000
11652,'42029304405 ',  69.0000,1,  29,   1,   1,0.97221512, -63.473235, 1.10000, 0.90000, 1.10000, 0.90000
11653,'42029304406 ', 138.0000,1,  29,   1,   1,0.97741973, -62.963655, 1.10000, 0.90000, 1.10000, 0.90000
11654,'42029304501 ', 138.0000,1,  29,   1,   1,0.97528559, -63.354198, 1.10000, 0.90000, 1.10000, 0.90000
11655,'42029304502 ', 138.0000,1,  29,   1,   1,0.97512615, -63.348598, 1.10000, 0.90000, 1.10000, 0.90000
11656,'42029304600 ', 138.0000,1,  29,   1,   1,0.97242922, -63.813597, 1.10000, 0.90000, 1.10000, 0.90000
11657,'42029304900 ', 138.0000,1,  29,   1,   1,0.96735770, -64.351071, 1.10000, 0.90000, 1.10000, 0.90000
11658,'42029305000 ',  69.0000,1,  29,   1,   1,0.95890343, -65.476693, 1.10000, 0.90000, 1.10000, 0.90000
11659,'42029305101 ', 138.0000,1,  29,   1,   1,0.97118932, -62.920174, 1.10000, 0.90000, 1.10000, 0.90000
11660,'42029305102 ', 138.0000,1,  29,   1,   1,0.97138995, -62.905680, 1.10000, 0.90000, 1.10000, 0.90000
11661,'42029305300 ', 138.0000,1,  29,   1,   1,0.97245097, -62.494482, 1.10000, 0.90000, 1.10000, 0.90000
11662,'42029305400 ', 138.0000,1,  29,   1,   1,0.97229457, -62.546583, 1.10000, 0.90000, 1.10000, 0.90000
11663,'42029305500 ',  69.0000,1,  29,   1,   1,0.96745580, -63.232512, 1.10000, 0.90000, 1.10000, 0.90000
11664,'42029305600 ',  69.0000,1,  29,   1,   1,0.96653485, -63.254792, 1.10000, 0.90000, 1.10000, 0.90000
11665,'42029305700 ',  69.0000,1,  29,   1,   1,0.96683866, -63.241910, 1.10000, 0.90000, 1.10000, 0.90000
11666,'42029306000 ',  69.0000,1,  29,   1,   1,0.96817321, -63.046430, 1.10000, 0.90000, 1.10000, 0.90000
11667,'42029306300 ', 138.0000,1,  29,   1,   1,0.98596430, -59.758630, 1.10000, 0.90000, 1.10000, 0.90000
11668,'42029306501 ',  69.0000,1,  29,   1,   1,0.97859693, -60.039815, 1.10000, 0.90000, 1.10000, 0.90000
11669,'42029306503 ',  69.0000,1,  29,   1,   1,0.97373474, -60.349940, 1.10000, 0.90000, 1.10000, 0.90000
11670,'42029306504 ', 138.0000,1,  29,   1,   1,0.98346919, -60.071370, 1.10000, 0.90000, 1.10000, 0.90000
11671,'42029306600 ',  69.0000,1,  29,   1,   1,0.98227012, -59.452910, 1.10000, 0.90000, 1.10000, 0.90000
11672,'42029306700 ',  69.0000,1,  29,   1,   1,0.98294121, -59.490203, 1.10000, 0.90000, 1.10000, 0.90000
11673,'42029306800 ',  69.0000,1,  29,   1,   1,0.98409617, -59.323895, 1.10000, 0.90000, 1.10000, 0.90000
11674,'42029306900 ', 138.0000,1,  29,   1,   1,0.98869056, -58.924281, 1.10000, 0.90000, 1.10000, 0.90000
11675,'42029307000 ', 138.0000,1,  29,   1,   1,0.98706496, -59.470334, 1.10000, 0.90000, 1.10000, 0.90000
11676,'42029307100 ',  69.0000,1,  29,   1,   1,0.96672797, -62.893324, 1.10000, 0.90000, 1.10000, 0.90000
11677,'42029307200 ',  69.0000,1,  29,   1,   1,0.96855646, -62.850677, 1.10000, 0.90000, 1.10000, 0.90000
11678,'42029307300 ', 138.0000,1,  29,   1,   1,0.97385865, -62.204923, 1.10000, 0.90000, 1.10000, 0.90000
11679,'42029307400 ',  69.0000,1,  29,   1,   1,0.97058666, -62.784096, 1.10000, 0.90000, 1.10000, 0.90000
11680,'42029307700 ', 138.0000,1,  29,   1,   1,0.98036855, -60.957546, 1.10000, 0.90000, 1.10000, 0.90000
11681,'42029307800 ',  69.0000,1,  29,   1,   1,0.97301573, -60.839138, 1.10000, 0.90000, 1.10000, 0.90000
11682,'42029307900 ',  69.0000,1,  29,   1,   1,0.97541070, -60.806941, 1.10000, 0.90000, 1.10000, 0.90000
11683,'42029308000 ', 138.0000,1,  29,   1,   1,0.99089414, -58.739490, 1.10000, 0.90000, 1.10000, 0.90000
11684,'42029308101 ', 138.0000,1,  29,   1,   1,0.98971945, -58.840652, 1.10000, 0.90000, 1.10000, 0.90000
11685,'42029308102 ', 138.0000,1,  29,   1,   1,0.99237365, -58.550950, 1.10000, 0.90000, 1.10000, 0.90000
11686,'42029308200 ', 138.0000,1,  29,   1,   1,0.99519736, -58.176177, 1.10000, 0.90000, 1.10000, 0.90000
11687,'42029310400 ', 138.0000,1,  29,   1,   1,0.98656452, -61.217374, 1.10000, 0.90000, 1.10000, 0.90000
11688,'42029311000 ', 138.0000,1,  29,   1,   1,1.00180376, -60.769907, 1.10000, 0.90000, 1.10000, 0.90000
11689,'42029311100 ',  69.0000,1,  29,   1,   1,0.98437172, -61.016962, 1.10000, 0.90000, 1.10000, 0.90000
11690,'42029311200 ',  69.0000,1,  29,   1,   1,0.97484881, -61.093501, 1.10000, 0.90000, 1.10000, 0.90000
11691,'42029311300 ', 138.0000,1,  29,   1,   1,0.98495346, -60.914229, 1.10000, 0.90000, 1.10000, 0.90000
11692,'42029311401 ', 138.0000,1,  29,   1,   1,0.97183758, -62.828253, 1.10000, 0.90000, 1.10000, 0.90000
11693,'42029311403 ', 138.0000,1,  29,   1,   1,0.97148138, -62.876358, 1.10000, 0.90000, 1.10000, 0.90000
11694,'42029311404 ', 138.0000,1,  29,   1,   1,0.97004843, -64.053521, 1.10000, 0.90000, 1.10000, 0.90000
11695,'42029311500 ', 138.0000,1,  29,   1,   1,0.97007507, -64.073574, 1.10000, 0.90000, 1.10000, 0.90000
11696,'42029311600 ',  69.0000,1,  29,   1,   1,0.97004271, -62.961394, 1.10000, 0.90000, 1.10000, 0.90000
11697,'42029311700 ', 138.0000,1,  29,   1,   1,0.98553759, -59.876095, 1.10000, 0.90000, 1.10000, 0.90000
11698,'42029311800 ', 138.0000,1,  29,   1,   1,0.97550189, -61.888815, 1.10000, 0.90000, 1.10000, 0.90000
11699,'42031160101 ', 138.0000,1,  29,   1,   1,0.99247569, -69.180609, 1.10000, 0.90000, 1.10000, 0.90000
11700,'42031160102 ',  69.0000,1,  29,   1,   1,0.98167068, -68.769398, 1.10000, 0.90000, 1.10000, 0.90000
11701,'42031160200 ',  69.0000,1,  29,   1,   1,0.97772515, -69.240182, 1.10000, 0.90000, 1.10000, 0.90000
11702,'42031160300 ',  69.0000,1,  29,   1,   1,0.98103070, -69.424556, 1.10000, 0.90000, 1.10000, 0.90000
11703,'42031160400 ', 138.0000,1,  29,   1,   1,0.99316287, -67.864077, 1.10000, 0.90000, 1.10000, 0.90000
11704,'42031160500 ', 138.0000,1,  29,   1,   1,0.99491453, -67.038559, 1.10000, 0.90000, 1.10000, 0.90000
11705,'42031160600 ', 138.0000,1,  29,   1,   1,0.99662495, -67.678753, 1.10000, 0.90000, 1.10000, 0.90000
11706,'42031160700 ', 138.0000,1,  29,   1,   1,1.00500178, -65.872872, 1.10000, 0.90000, 1.10000, 0.90000
11707,'42031160800 ', 138.0000,1,  29,   1,   1,1.00687397, -66.069683, 1.10000, 0.90000, 1.10000, 0.90000
11708,'42031160900 ',  69.0000,1,  29,   1,   1,0.98783112, -67.417109, 1.10000, 0.90000, 1.10000, 0.90000
11709,'42033330100 ', 345.0000,1,  29,   1,   1,1.01013184, -61.217715, 1.10000, 0.90000, 1.10000, 0.90000
11710,'42033330200 ', 345.0000,1,  29,   1,   1,1.00994062, -61.260288, 1.10000, 0.90000, 1.10000, 0.90000
11711,'42033330300 ', 230.0000,1,  29,   1,   1,1.00719237, -62.125584, 1.10000, 0.90000, 1.10000, 0.90000
11712,'42033330400 ', 138.0000,1,  29,   1,   1,1.00188756, -63.485461, 1.10000, 0.90000, 1.10000, 0.90000
11713,'42033330500 ', 138.0000,1,  29,   1,   1,1.00002146, -63.803037, 1.10000, 0.90000, 1.10000, 0.90000
11714,'42033330600 ', 138.0000,1,  29,   1,   1,0.99452066, -64.904194, 1.10000, 0.90000, 1.10000, 0.90000
11715,'42033330700 ',  69.0000,1,  29,   1,   1,0.98902768, -64.961847, 1.10000, 0.90000, 1.10000, 0.90000
11716,'42033330800 ', 138.0000,1,  29,   1,   1,0.98822832, -66.232481, 1.10000, 0.90000, 1.10000, 0.90000
11717,'42033330900 ', 138.0000,1,  29,   1,   1,0.98542613, -65.256112, 1.10000, 0.90000, 1.10000, 0.90000
11718,'42033331000 ',  69.0000,1,  29,   1,   1,0.99039000, -64.595052, 1.10000, 0.90000, 1.10000, 0.90000
11719,'42033331100 ', 138.0000,1,  29,   1,   1,0.99874336, -64.212453, 1.10000, 0.90000, 1.10000, 0.90000
11720,'42033331200 ',  69.0000,1,  29,   1,   1,0.98870587, -65.889237, 1.10000, 0.90000, 1.10000, 0.90000
11721,'42033331300 ', 138.0000,1,  29,   1,   1,0.99807024, -64.142136, 1.10000, 0.90000, 1.10000, 0.90000
11722,'42033331401 ', 138.0000,1,  29,   1,   1,0.99752051, -63.792546, 1.10000, 0.90000, 1.10000, 0.90000
11723,'42033331402 ', 138.0000,1,  29,   1,   1,0.99851489, -64.139574, 1.10000, 0.90000, 1.10000, 0.90000
11724,'42033331500 ', 138.0000,1,  29,   1,   1,0.99750257, -63.414147, 1.10000, 0.90000, 1.10000, 0.90000
11725,'42033331600 ', 138.0000,1,  29,   1,   1,0.99183166, -63.830071, 1.10000, 0.90000, 1.10000, 0.90000
11726,'42033331700 ', 138.0000,1,  29,   1,   1,0.98884350, -64.280365, 1.10000, 0.90000, 1.10000, 0.90000
11727,'42033331800 ', 138.0000,1,  29,   1,   1,0.99192363, -63.513171, 1.10000, 0.90000, 1.10000, 0.90000
11728,'42033331900 ', 138.0000,1,  29,   1,   1,0.99772942, -62.915885, 1.10000, 0.90000, 1.10000, 0.90000
11729,'42035030100 ', 138.0000,1,  29,   1,   1,0.94546831, -74.244491, 1.10000, 0.90000, 1.10000, 0.90000
11730,'42035030200 ', 138.0000,1,  29,   1,   1,0.96004802, -71.482499, 1.10000, 0.90000, 1.10000, 0.90000
11731,'42035030300 ',  69.0000,1,  29,   1,   1,0.94248039, -73.108255, 1.10000, 0.90000, 1.10000, 0.90000
11732,'42035030400 ',  69.0000,1,  29,   1,   1,0.94086939, -75.009049, 1.10000, 0.90000, 1.10000, 0.90000
11733,'42035030500 ', 138.0000,1,  29,   1,   1,0.95952159, -71.773547, 1.10000, 0.90000, 1.10000, 0.90000
11734,'42035030600 ',  69.0000,1,  29,   1,   1,0.94517136, -74.398382, 1.10000, 0.90000, 1.10000, 0.90000
11735,'42035030700 ', 138.0000,1,  29,   1,   1,0.95862925, -71.881198, 1.10000, 0.90000, 1.10000, 0.90000
11736,'42035030800 ',  69.0000,1,  29,   1,   1,0.93860191, -74.836730, 1.10000, 0.90000, 1.10000, 0.90000
11737,'42035030900 ',  69.0000,1,  29,   1,   1,0.93929774, -74.820460, 1.10000, 0.90000, 1.10000, 0.90000
11738,'42037050100 ', 138.0000,1,  29,   1,   1,0.97379607, -64.034745, 1.10000, 0.90000, 1.10000, 0.90000
11739,'42037050200 ',  69.0000,1,  29,   1,   1,0.95625877, -69.613725, 1.10000, 0.90000, 1.10000, 0.90000
11740,'42037050300 ',  69.0000,1,  29,   1,   1,0.96015555, -69.468372, 1.10000, 0.90000, 1.10000, 0.90000
11741,'42037050400 ',  69.0000,1,  29,   1,   1,0.96085465, -68.324083, 1.10000, 0.90000, 1.10000, 0.90000
11742,'42037050500 ',  69.0000,1,  29,   1,   1,0.96666604, -65.296486, 1.10000, 0.90000, 1.10000, 0.90000
11743,'42037050600 ', 138.0000,1,  29,   1,   1,0.98397064, -62.766228, 1.10000, 0.90000, 1.10000, 0.90000
11744,'42037050700 ', 138.0000,1,  29,   1,   1,0.98192102, -63.160931, 1.10000, 0.90000, 1.10000, 0.90000
11745,'42037050800 ', 138.0000,1,  29,   1,   1,0.97362691, -65.028640, 1.10000, 0.90000, 1.10000, 0.90000
11746,'42037050900 ',  69.0000,1,  29,   1,   1,0.96609044, -68.228317, 1.10000, 0.90000, 1.10000, 0.90000
11747,'42037051000 ', 138.0000,1,  29,   1,   1,0.96851712, -69.440320, 1.10000, 0.90000, 1.10000, 0.90000
11748,'42037051100 ', 138.0000,1,  29,   1,   1,0.96791756, -69.439726, 1.10000, 0.90000, 1.10000, 0.90000
11749,'42037051200 ',  69.0000,1,  29,   1,   1,0.96268111, -69.159210, 1.10000, 0.90000, 1.10000, 0.90000
11750,'42037051300 ',  69.0000,1,  29,   1,   1,0.96487302, -68.636079, 1.10000, 0.90000, 1.10000, 0.90000
11751,'42037051400 ', 138.0000,1,  29,   1,   1,0.97800237, -63.979967, 1.10000, 0.90000, 1.10000, 0.90000
11752,'42037051500 ',  69.0000,1,  29,   1,   1,0.95944285, -69.009308, 1.10000, 0.90000, 1.10000, 0.90000
11753,'42039110100 ',  69.0000,1,  29,   1,   1,0.94339073, -76.130026, 1.10000, 0.90000, 1.10000, 0.90000
11754,'42039110201 ',  69.0000,1,  29,   1,   1,0.94682539, -74.286449, 1.10000, 0.90000, 1.10000, 0.90000
11755,'42039110202 ', 138.0000,1,  29,   1,   1,0.96966755, -71.887208, 1.10000, 0.90000, 1.10000, 0.90000
11756,'42039110300 ', 138.0000,1,  29,   1,   1,0.94831920, -71.329476, 1.10000, 0.90000, 1.10000, 0.90000
11757,'42039110400 ', 138.0000,1,  29,   1,   1,0.94810963, -71.025095, 1.10000, 0.90000, 1.10000, 0.90000
11758,'42039110501 ',  69.0000,1,  29,   1,   1,0.93984282, -73.110830, 1.10000, 0.90000, 1.10000, 0.90000
11759,'42039110502 ', 138.0000,1,  29,   1,   1,0.94590533, -72.230384, 1.10000, 0.90000, 1.10000, 0.90000
11760,'42039110600 ',  69.0000,1,  29,   1,   1,0.94166499, -75.379962, 1.10000, 0.90000, 1.10000, 0.90000
11761,'42039110700 ', 138.0000,1,  29,   1,   1,0.95074952, -72.917160, 1.10000, 0.90000, 1.10000, 0.90000
11762,'42039110800 ', 138.0000,1,  29,   1,   1,0.97930092, -71.116100, 1.10000, 0.90000, 1.10000, 0.90000
11763,'42039110900 ',  69.0000,1,  29,   1,   1,0.95956773, -72.140963, 1.10000, 0.90000, 1.10000, 0.90000
11764,'42039111000 ',  69.0000,1,  29,   1,   1,0.95663846, -75.153596, 1.10000, 0.90000, 1.10000, 0.90000
11765,'42039111100 ', 138.0000,1,  29,   1,   1,0.97197968, -72.261858, 1.10000, 0.90000, 1.10000, 0.90000
11766,'42039111200 ',  69.0000,1,  29,   1,   1,0.95906442, -74.798474, 1.10000, 0.90000, 1.10000, 0.90000
11767,'42039111300 ', 138.0000,1,  29,   1,   1,0.96192813, -72.186562, 1.10000, 0.90000, 1.10000, 0.90000
11768,'42039111400 ', 138.0000,1,  29,   1,   1,0.95044953, -72.811442, 1.10000, 0.90000, 1.10000, 0.90000
11769,'42039111500 ', 138.0000,1,  29,   1,   1,0.94863498, -72.889402, 1.10000, 0.90000, 1.10000, 0.90000
11770,'42039111600 ', 138.0000,1,  29,   1,   1,0.94764328, -72.917146, 1.10000, 0.90000, 1.10000, 0.90000
11771,'42039111700 ',  69.0000,1,  29,   1,   1,0.94369096, -74.836238, 1.10000, 0.90000, 1.10000, 0.90000
11772,'42039111800 ', 138.0000,1,  29,   1,   1,0.94594532, -72.691777, 1.10000, 0.90000, 1.10000, 0.90000
11773,'42039111900 ', 138.0000,1,  29,   1,   1,0.94733590, -71.306567, 1.10000, 0.90000, 1.10000, 0.90000
11774,'42039112001 ', 138.0000,1,  29,   1,   1,0.95094061, -69.819812, 1.10000, 0.90000, 1.10000, 0.90000
11775,'42039112002 ', 138.0000,1,  29,   1,   1,0.94966596, -70.361959, 1.10000, 0.90000, 1.10000, 0.90000
11776,'42041010100 ',  69.0000,1,  29,   1,   1,0.96640098, -64.857858, 1.10000, 0.90000, 1.10000, 0.90000
11777,'42041010201 ',  69.0000,1,  29,   1,   1,0.96762210, -64.749394, 1.10000, 0.90000, 1.10000, 0.90000
11778,'42041010203 ', 138.0000,1,  29,   1,   1,0.98558533, -62.535170, 1.10000, 0.90000, 1.10000, 0.90000
11779,'42041010204 ',  69.0000,1,  29,   1,   1,0.98077077, -63.004151, 1.10000, 0.90000, 1.10000, 0.90000
11780,'42041010300 ', 138.0000,1,  29,   1,   1,0.98471189, -62.620759, 1.10000, 0.90000, 1.10000, 0.90000
11781,'42041010400 ',  69.0000,1,  29,   1,   1,0.98368806, -63.151533, 1.10000, 0.90000, 1.10000, 0.90000
11782,'42041010500 ', 138.0000,1,  29,   1,   1,0.98155200, -63.127989, 1.10000, 0.90000, 1.10000, 0.90000
11783,'42041010600 ', 138.0000,1,  29,   1,   1,0.97873110, -63.486035, 1.10000, 0.90000, 1.10000, 0.90000
11784,'42041010700 ',  69.0000,1,  29,   1,   1,0.97497058, -63.790914, 1.10000, 0.90000, 1.10000, 0.90000
11785,'42041010800 ', 138.0000,1,  29,   1,   1,0.98038185, -63.137435, 1.10000, 0.90000, 1.10000, 0.90000
11786,'42041010900 ', 138.0000,1,  29,   1,   1,0.98109531, -63.066927, 1.10000, 0.90000, 1.10000, 0.90000
11787,'42041011002 ',  69.0000,1,  29,   1,   1,0.97759068, -63.710570, 1.10000, 0.90000, 1.10000, 0.90000
11788,'42041011101 ', 138.0000,1,  29,   1,   1,0.99084663, -61.860108, 1.10000, 0.90000, 1.10000, 0.90000
11789,'42041011102 ', 138.0000,1,  29,   1,   1,0.99511397, -61.527731, 1.10000, 0.90000, 1.10000, 0.90000
11790,'42041011200 ',  69.0000,1,  29,   1,   1,0.98535901, -62.833984, 1.10000, 0.90000, 1.10000, 0.90000
11791,'42041011301 ',  69.0000,1,  29,   1,   1,0.97879362, -63.219159, 1.10000, 0.90000, 1.10000, 0.90000
11792,'42041011302 ', 138.0000,1,  29,   1,   1,0.99291325, -61.784430, 1.10000, 0.90000, 1.10000, 0.90000
11793,'42041011303 ', 138.0000,1,  29,   1,   1,0.98952657, -62.129170, 1.10000, 0.90000, 1.10000, 0.90000
11794,'42041011304 ', 345.0000,1,  29,   1,   1,1.00548077, -59.602594, 1.10000, 0.90000, 1.10000, 0.90000
11795,'42041011305 ', 500.0000,1,  29,   1,   1,1.01492941, -57.921008, 1.10000, 0.90000, 1.10000, 0.90000
11796,'42041011400 ',  69.0000,1,  29,   1,   1,0.99046278, -62.062548, 1.10000, 0.90000, 1.10000, 0.90000
11797,'42041011500 ',  69.0000,1,  29,   1,   1,0.98885953, -62.123610, 1.10000, 0.90000, 1.10000, 0.90000
11798,'42041011601 ', 138.0000,1,  29,   1,   1,0.99334627, -61.644916, 1.10000, 0.90000, 1.10000, 0.90000
11799,'42041011602 ',  69.0000,1,  29,   1,   1,0.98910820, -61.977287, 1.10000, 0.90000, 1.10000, 0.90000
11800,'42041011605 ',  69.0000,1,  29,   1,   1,0.99076766, -61.948279, 1.10000, 0.90000, 1.10000, 0.90000
11801,'42041011700 ',  69.0000,1,  29,   1,   1,0.98434973, -62.474709, 1.10000, 0.90000, 1.10000, 0.90000
11802,'42041011801 ', 138.0000,1,  29,   1,   1,0.99320513, -61.759916, 1.10000, 0.90000, 1.10000, 0.90000
11803,'42041011802 ', 230.0000,1,  29,   1,   1,0.99987143, -60.736733, 1.10000, 0.90000, 1.10000, 0.90000
11804,'42041011803 ', 138.0000,1,  29,   1,   1,0.99397999, -61.665782, 1.10000, 0.90000, 1.10000, 0.90000
11805,'42041011901 ',  69.0000,1,  29,   1,   1,0.98524064, -62.395342, 1.10000, 0.90000, 1.10000, 0.90000
11806,'42041011902 ', 138.0000,1,  29,   1,   1,0.99484825, -61.522068, 1.10000, 0.90000, 1.10000, 0.90000
11807,'42041012000 ', 138.0000,1,  29,   1,   1,0.99561316, -61.421453, 1.10000, 0.90000, 1.10000, 0.90000
11808,'42041012100 ',  69.0000,1,  29,   1,   1,0.98952216, -62.219677, 1.10000, 0.90000, 1.10000, 0.90000
11809,'42041012200 ',  69.0000,1,  29,   1,   1,0.99030548, -62.140412, 1.10000, 0.90000, 1.10000, 0.90000
11810,'42041012300 ',  69.0000,1,  29,   1,   1,0.99149519, -62.012128, 1.10000, 0.90000, 1.10000, 0.90000
11811,'42041012400 ', 230.0000,1,  29,   1,   1,0.99903393, -60.618721, 1.10000, 0.90000, 1.10000, 0.90000
11812,'42041012501 ',  69.0000,1,  29,   1,   1,0.98905921, -62.107750, 1.10000, 0.90000, 1.10000, 0.90000
11813,'42041012502 ',  69.0000,1,  29,   1,   1,0.98823380, -62.244197, 1.10000, 0.90000, 1.10000, 0.90000
11814,'42041012600 ', 138.0000,1,  29,   1,   1,0.99811131, -61.518885, 1.10000, 0.90000, 1.10000, 0.90000
11815,'42041012701 ',  69.0000,1,  29,   1,   1,0.98597026, -62.134033, 1.10000, 0.90000, 1.10000, 0.90000
11816,'42041012702 ',  69.0000,1,  29,   1,   1,0.98598665, -61.877832, 1.10000, 0.90000, 1.10000, 0.90000
11817,'42041012800 ', 230.0000,1,  29,   1,   1,0.99909031, -60.046338, 1.10000, 0.90000, 1.10000, 0.90000
11818,'42041012900 ',  69.0000,1,  29,   1,   1,0.99692535, -60.293386, 1.10000, 0.90000, 1.10000, 0.90000
11819,'42041013000 ', 230.0000,1,  29,   1,   1,1.00058675, -60.509875, 1.10000, 0.90000, 1.10000, 0.90000
11820,'42041013101 ', 138.0000,1,  29,   1,   1,0.99604535, -59.830353, 1.10000, 0.90000, 1.10000, 0.90000
11821,'42041013102 ', 138.0000,1,  29,   1,   1,0.99588752, -59.789727, 1.10000, 0.90000, 1.10000, 0.90000
11822,'42041013200 ', 138.0000,1,  29,   1,   1,0.99636203, -59.695669, 1.10000, 0.90000, 1.10000, 0.90000
11823,'42041981001 ', 138.0000,1,  29,   1,   1,0.98243564, -62.933069, 1.10000, 0.90000, 1.10000, 0.90000
11824,'42041981606 ',  69.0000,1,  29,   1,   1,0.98940772, -61.969972, 1.10000, 0.90000, 1.10000, 0.90000
11825,'42043020100 ', 138.0000,1,  29,   1,   1,0.97614366, -63.804035, 1.10000, 0.90000, 1.10000, 0.90000
11826,'42043020300 ',  69.0000,1,  29,   1,   1,0.97625214, -64.025572, 1.10000, 0.90000, 1.10000, 0.90000
11827,'42043020400 ',  69.0000,1,  29,   1,   1,0.97604799, -64.022403, 1.10000, 0.90000, 1.10000, 0.90000
11828,'42043020500 ', 138.0000,1,  29,   1,   1,0.98282546, -62.810754, 1.10000, 0.90000, 1.10000, 0.90000
11829,'42043020600 ', 138.0000,1,  29,   1,   1,0.98245353, -62.842269, 1.10000, 0.90000, 1.10000, 0.90000
11830,'42043020700 ', 138.0000,1,  29,   1,   1,0.98186249, -62.892539, 1.10000, 0.90000, 1.10000, 0.90000
11831,'42043020800 ', 138.0000,1,  29,   1,   1,0.98154449, -62.916240, 1.10000, 0.90000, 1.10000, 0.90000
11832,'42043020900 ',  69.0000,1,  29,   1,   1,0.97106296, -64.526785, 1.10000, 0.90000, 1.10000, 0.90000
11833,'42043021100 ', 138.0000,1,  29,   1,   1,0.97742337, -63.518164, 1.10000, 0.90000, 1.10000, 0.90000
11834,'42043021200 ',  69.0000,1,  29,   1,   1,0.97669005, -63.997909, 1.10000, 0.90000, 1.10000, 0.90000
11835,'42043021300 ', 138.0000,1,  29,   1,   1,0.97505653, -63.941581, 1.10000, 0.90000, 1.10000, 0.90000
11836,'42043021400 ', 138.0000,1,  29,   1,   1,0.97914374, -63.455258, 1.10000, 0.90000, 1.10000, 0.90000
11837,'42043021500 ',  69.0000,1,  29,   1,   1,0.97966266, -63.819396, 1.10000, 0.90000, 1.10000, 0.90000
11838,'42043021600 ',  69.0000,1,  29,   1,   1,0.97585827, -63.995526, 1.10000, 0.90000, 1.10000, 0.90000
11839,'42043021700 ', 138.0000,1,  29,   1,   1,0.97351944, -64.105676, 1.10000, 0.90000, 1.10000, 0.90000
11840,'42043021800 ',  69.0000,1,  29,   1,   1,0.96713704, -64.776182, 1.10000, 0.90000, 1.10000, 0.90000
11841,'42043021901 ',  69.0000,1,  29,   1,   1,0.96290469, -64.861771, 1.10000, 0.90000, 1.10000, 0.90000
11842,'42043021903 ',  69.0000,1,  29,   1,   1,0.96582991, -65.061390, 1.10000, 0.90000, 1.10000, 0.90000
11843,'42043021904 ',  69.0000,1,  29,   1,   1,0.96300989, -65.112303, 1.10000, 0.90000, 1.10000, 0.90000
11844,'42043022000 ',  69.0000,1,  29,   1,   1,0.96505696, -65.136195, 1.10000, 0.90000, 1.10000, 0.90000
11845,'42043022100 ', 138.0000,1,  29,   1,   1,0.97177643, -64.277107, 1.10000, 0.90000, 1.10000, 0.90000
11846,'42043022200 ', 138.0000,1,  29,   1,   1,0.97247761, -64.209550, 1.10000, 0.90000, 1.10000, 0.90000
11847,'42043022300 ', 138.0000,1,  29,   1,   1,0.97599041, -63.656796, 1.10000, 0.90000, 1.10000, 0.90000
11848,'42043022401 ',  69.0000,1,  29,   1,   1,0.95884210, -66.150997, 1.10000, 0.90000, 1.10000, 0.90000
11849,'42043022403 ',  69.0000,1,  29,   1,   1,0.96209711, -65.868671, 1.10000, 0.90000, 1.10000, 0.90000
11850,'42043022501 ',  69.0000,1,  29,   1,   1,0.95438492, -66.521337, 1.10000, 0.90000, 1.10000, 0.90000
11851,'42043022502 ',  69.0000,1,  29,   1,   1,0.94951266, -66.801784, 1.10000, 0.90000, 1.10000, 0.90000
11852,'42043022601 ', 138.0000,1,  29,   1,   1,0.97030056, -64.403930, 1.10000, 0.90000, 1.10000, 0.90000
11853,'42043022604 ',  69.0000,1,  29,   1,   1,0.96420336, -65.291629, 1.10000, 0.90000, 1.10000, 0.90000
11854,'42043022605 ', 138.0000,1,  29,   1,   1,0.97030580, -64.420118, 1.10000, 0.90000, 1.10000, 0.90000
11855,'42043022606 ', 138.0000,1,  29,   1,   1,0.97084653, -64.364158, 1.10000, 0.90000, 1.10000, 0.90000
11856,'42043022701 ',  69.0000,1,  29,   1,   1,0.96344668, -65.214284, 1.10000, 0.90000, 1.10000, 0.90000
11857,'42043022702 ',  69.0000,1,  29,   1,   1,0.96977061, -65.046774, 1.10000, 0.90000, 1.10000, 0.90000
11858,'42043022800 ', 138.0000,1,  29,   1,   1,0.97803426, -63.436953, 1.10000, 0.90000, 1.10000, 0.90000
11859,'42043022900 ', 138.0000,1,  29,   1,   1,0.97902787, -63.359820, 1.10000, 0.90000, 1.10000, 0.90000
11860,'42043023000 ',  69.0000,1,  29,   1,   1,0.96185201, -65.666859, 1.10000, 0.90000, 1.10000, 0.90000
11861,'42043023100 ',  69.0000,1,  29,   1,   1,0.96279436, -65.646280, 1.10000, 0.90000, 1.10000, 0.90000
11862,'42043023300 ',  69.0000,1,  29,   1,   1,0.97607785, -63.954490, 1.10000, 0.90000, 1.10000, 0.90000
11863,'42043023400 ', 138.0000,1,  29,   1,   1,0.97953433, -63.211147, 1.10000, 0.90000, 1.10000, 0.90000
11864,'42043023500 ', 138.0000,1,  29,   1,   1,0.98132688, -62.868107, 1.10000, 0.90000, 1.10000, 0.90000
11865,'42043023601 ', 138.0000,1,  29,   1,   1,0.97953057, -63.198852, 1.10000, 0.90000, 1.10000, 0.90000
11866,'42043023602 ', 138.0000,1,  29,   1,   1,0.98291153, -62.622323, 1.10000, 0.90000, 1.10000, 0.90000
11867,'42043023700 ',  69.0000,1,  29,   1,   1,0.97504884, -64.102616, 1.10000, 0.90000, 1.10000, 0.90000
11868,'42043023800 ', 138.0000,1,  29,   1,   1,0.98420125, -62.358944, 1.10000, 0.90000, 1.10000, 0.90000
11869,'42043023900 ',  69.0000,1,  29,   1,   1,0.97336262, -64.166362, 1.10000, 0.90000, 1.10000, 0.90000
11870,'42043024001 ', 138.0000,1,  29,   1,   1,0.98854619, -61.865265, 1.10000, 0.90000, 1.10000, 0.90000
11871,'42043024002 ', 138.0000,1,  29,   1,   1,0.98464960, -62.261225, 1.10000, 0.90000, 1.10000, 0.90000
11872,'42043024101 ', 138.0000,1,  29,   1,   1,0.96718383, -64.958350, 1.10000, 0.90000, 1.10000, 0.90000
11873,'42043024102 ', 138.0000,1,  29,   1,   1,0.98228204, -63.522945, 1.10000, 0.90000, 1.10000, 0.90000
11874,'42043024104 ',  69.0000,1,  29,   1,   1,0.96722430, -64.688086, 1.10000, 0.90000, 1.10000, 0.90000
11875,'42043024105 ', 138.0000,1,  29,   1,   1,0.98051560, -63.547861, 1.10000, 0.90000, 1.10000, 0.90000
11876,'42043024200 ',  69.0000,1,  29,   1,   1,0.96330345, -65.548342, 1.10000, 0.90000, 1.10000, 0.90000
11877,'42043024300 ',  69.0000,1,  29,   1,   1,0.96303290, -65.525748, 1.10000, 0.90000, 1.10000, 0.90000
11878,'42043024400 ',  69.0000,1,  29,   1,   1,0.96551639, -64.819096, 1.10000, 0.90000, 1.10000, 0.90000
11879,'42043024502 ',  69.0000,1,  29,   1,   1,0.97506130, -65.310023, 1.10000, 0.90000, 1.10000, 0.90000
11880,'42043024503 ', 138.0000,1,  29,   1,   1,0.96820551, -64.745043, 1.10000, 0.90000, 1.10000, 0.90000
11881,'42043024600 ',  69.0000,1,  29,   1,   1,0.96653777, -66.497854, 1.10000, 0.90000, 1.10000, 0.90000
11882,'42043024700 ',  69.0000,1,  29,   1,   1,0.95741433, -66.728592, 1.10000, 0.90000, 1.10000, 0.90000
11883,'42043024800 ',  69.0000,1,  29,   1,   1,0.95647782, -68.916124, 1.10000, 0.90000, 1.10000, 0.90000
11884,'42043024900 ',  69.0000,1,  29,   1,   1,0.96170336, -68.498403, 1.10000, 0.90000, 1.10000, 0.90000
11885,'42043025000 ',  69.0000,1,  29,   1,   1,0.96503061, -68.425525, 1.10000, 0.90000, 1.10000, 0.90000
11886,'42043025100 ',  69.0000,1,  29,   1,   1,0.96408451, -69.024061, 1.10000, 0.90000, 1.10000, 0.90000
11887,'42043025200 ', 138.0000,1,  29,   1,   1,0.96379095, -68.885299, 1.10000, 0.90000, 1.10000, 0.90000
11888,'42043025300 ', 138.0000,1,  29,   1,   1,0.96008712, -68.848150, 1.10000, 0.90000, 1.10000, 0.90000
11889,'42043025400 ', 138.0000,1,  29,   1,   1,0.95930982, -68.829927, 1.10000, 0.90000, 1.10000, 0.90000
11890,'42045400301 ',  69.0000,1,  29,   1,   1,0.99137729, -61.455809, 1.10000, 0.90000, 1.10000, 0.90000
11891,'42045400302 ', 138.0000,1,  29,   1,   1,0.99820107, -60.474720, 1.10000, 0.90000, 1.10000, 0.90000
11892,'42045400401 ', 138.0000,1,  29,   1,   1,0.99339646, -61.021334, 1.10000, 0.90000, 1.10000, 0.90000
11893,'42045400402 ', 138.0000,1,  29,   1,   1,0.99351978, -60.982716, 1.10000, 0.90000, 1.10000, 0.90000
11894,'42045400500 ',  69.0000,1,  29,   1,   1,0.98939377, -61.696880, 1.10000, 0.90000, 1.10000, 0.90000
11895,'42045400600 ', 138.0000,1,  29,   1,   1,0.99322557, -60.947936, 1.10000, 0.90000, 1.10000, 0.90000
11896,'42045400700 ', 138.0000,1,  29,   1,   1,0.99380267, -60.902693, 1.10000, 0.90000, 1.10000, 0.90000
11897,'42045400801 ',  69.0000,1,  29,   1,   1,0.99212748, -61.379597, 1.10000, 0.90000, 1.10000, 0.90000
11898,'42045400802 ',  69.0000,1,  29,   1,   1,0.99456328, -60.792563, 1.10000, 0.90000, 1.10000, 0.90000
11899,'42045400900 ',  69.0000,1,  29,   1,   1,0.99446785, -60.794674, 1.10000, 0.90000, 1.10000, 0.90000
11900,'42045401000 ', 138.0000,1,  29,   1,   1,0.99433708, -60.729801, 1.10000, 0.90000, 1.10000, 0.90000
11901,'42045401101 ', 138.0000,1,  29,   1,   1,0.99365461, -60.853700, 1.10000, 0.90000, 1.10000, 0.90000
11902,'42045401103 ', 138.0000,1,  29,   1,   1,0.99364132, -60.805506, 1.10000, 0.90000, 1.10000, 0.90000
11903,'42045401104 ', 138.0000,1,  29,   1,   1,0.99360323, -60.825894, 1.10000, 0.90000, 1.10000, 0.90000
11904,'42045401200 ', 138.0000,1,  29,   1,   1,0.99483442, -60.625961, 1.10000, 0.90000, 1.10000, 0.90000
11905,'42045401301 ', 138.0000,1,  29,   1,   1,0.99580365, -60.523078, 1.10000, 0.90000, 1.10000, 0.90000
11906,'42045401302 ', 138.0000,1,  29,   1,   1,0.99513465, -60.618708, 1.10000, 0.90000, 1.10000, 0.90000
11907,'42045401401 ',  69.0000,1,  29,   1,   1,0.99511397, -60.714098, 1.10000, 0.90000, 1.10000, 0.90000
11908,'42045401402 ',  69.0000,1,  29,   1,   1,0.99537987, -60.710519, 1.10000, 0.90000, 1.10000, 0.90000
11909,'42045401501 ',  69.0000,1,  29,   1,   1,0.99517107, -60.680978, 1.10000, 0.90000, 1.10000, 0.90000
11910,'42045401502 ', 138.0000,1,  29,   1,   1,1.00268459, -59.681660, 1.10000, 0.90000, 1.10000, 0.90000
11911,'42045401600 ',  69.0000,1,  29,   1,   1,1.00301981, -59.573169, 1.10000, 0.90000, 1.10000, 0.90000
11912,'42045401700 ', 138.0000,1,  29,   1,   1,0.99872780, -60.363183, 1.10000, 0.90000, 1.10000, 0.90000
11913,'42045401800 ', 138.0000,1,  29,   1,   1,0.99932581, -60.243354, 1.10000, 0.90000, 1.10000, 0.90000
11914,'42045401900 ', 138.0000,1,  29,   1,   1,1.00021517, -60.113103, 1.10000, 0.90000, 1.10000, 0.90000
11915,'42045402000 ', 138.0000,1,  29,   1,   1,1.00044656, -60.091881, 1.10000, 0.90000, 1.10000, 0.90000
11916,'42045402100 ', 138.0000,1,  29,   1,   1,0.99919456, -60.333465, 1.10000, 0.90000, 1.10000, 0.90000
11917,'42045402200 ', 138.0000,1,  29,   1,   1,1.00072646, -60.064110, 1.10000, 0.90000, 1.10000, 0.90000
11918,'42045402300 ',  69.0000,1,  29,   1,   1,0.99816996, -60.395210, 1.10000, 0.90000, 1.10000, 0.90000
11919,'42045402400 ',  69.0000,1,  29,   1,   1,1.00994337, -58.611281, 1.10000, 0.90000, 1.10000, 0.90000
11920,'42045402500 ', 138.0000,1,  29,   1,   1,1.00313711, -59.681722, 1.10000, 0.90000, 1.10000, 0.90000
11921,'42045402600 ', 138.0000,1,  29,   1,   1,1.00370228, -59.591720, 1.10000, 0.90000, 1.10000, 0.90000
11922,'42045402700 ',  69.0000,1,  29,   1,   1,1.01232409, -58.345853, 1.10000, 0.90000, 1.10000, 0.90000
11923,'42045402800 ',  69.0000,1,  29,   1,   1,1.00377584, -59.546095, 1.10000, 0.90000, 1.10000, 0.90000
11924,'42045402900 ', 345.0000,1,  29,   1,   1,1.01468754, -58.037258, 1.10000, 0.90000, 1.10000, 0.90000
11925,'42045403001 ',  69.0000,1,  29,   1,   1,0.99919534, -60.191042, 1.10000, 0.90000, 1.10000, 0.90000
11926,'42045403002 ',  69.0000,1,  29,   1,   1,0.99883109, -60.194403, 1.10000, 0.90000, 1.10000, 0.90000
11927,'42045403101 ', 138.0000,1,  29,   1,   1,1.00518179, -59.387334, 1.10000, 0.90000, 1.10000, 0.90000
11928,'42045403103 ', 138.0000,1,  29,   1,   1,1.00453663, -59.462268, 1.10000, 0.90000, 1.10000, 0.90000
11929,'42045403104 ',  69.0000,1,  29,   1,   1,1.00348938, -59.562644, 1.10000, 0.90000, 1.10000, 0.90000
11930,'42045403200 ',  69.0000,1,  29,   1,   1,0.99964625, -60.093336, 1.10000, 0.90000, 1.10000, 0.90000
11931,'42045403300 ', 138.0000,1,  29,   1,   1,1.00196862, -59.785411, 1.10000, 0.90000, 1.10000, 0.90000
11932,'42045403401 ',  69.0000,1,  29,   1,   1,0.99815547, -60.246763, 1.10000, 0.90000, 1.10000, 0.90000
11933,'42045403402 ', 500.0000,1,  29,   1,   1,1.01502538, -57.844462, 1.10000, 0.90000, 1.10000, 0.90000
11934,'42045403501 ', 138.0000,1,  29,   1,   1,1.00658917, -59.182974, 1.10000, 0.90000, 1.10000, 0.90000
11935,'42045403502 ',  69.0000,1,  29,   1,   1,0.99863309, -60.225978, 1.10000, 0.90000, 1.10000, 0.90000
11936,'42045403601 ',  69.0000,1,  29,   1,   1,0.99927282, -60.054575, 1.10000, 0.90000, 1.10000, 0.90000
11937,'42045403602 ',  69.0000,1,  29,   1,   1,1.00638521, -59.050237, 1.10000, 0.90000, 1.10000, 0.90000
11938,'42045403701 ', 500.0000,1,  29,   1,   1,1.01544309, -57.768941, 1.10000, 0.90000, 1.10000, 0.90000
11939,'42045403702 ', 500.0000,1,  29,   1,   1,1.01604772, -57.657493, 1.10000, 0.90000, 1.10000, 0.90000
11940,'42045403800 ', 138.0000,1,  29,   1,   1,1.00898612, -58.837469, 1.10000, 0.90000, 1.10000, 0.90000
11941,'42045403901 ', 345.0000,1,  29,   1,   1,1.01707923, -57.767773, 1.10000, 0.90000, 1.10000, 0.90000
11942,'42045403902 ', 345.0000,1,  29,   1,   1,1.01723683, -57.745691, 1.10000, 0.90000, 1.10000, 0.90000
11943,'42045404003 ', 138.0000,1,  29,   1,   1,1.00336206, -59.586700, 1.10000, 0.90000, 1.10000, 0.90000
11944,'42045404004 ', 138.0000,1,  29,   1,   1,1.00491083, -59.384731, 1.10000, 0.90000, 1.10000, 0.90000
11945,'42045404101 ',  69.0000,1,  29,   1,   1,1.00961339, -58.716876, 1.10000, 0.90000, 1.10000, 0.90000
11946,'42045404102 ', 345.0000,1,  29,   1,   1,1.01785493, -57.664234, 1.10000, 0.90000, 1.10000, 0.90000
11947,'42045404103 ', 500.0000,1,  29,   1,   1,1.01640248, -57.593111, 1.10000, 0.90000, 1.10000, 0.90000
11948,'42045404300 ', 500.0000,1,  29,   1,   1,1.01688516, -57.479833, 1.10000, 0.90000, 1.10000, 0.90000
11949,'42045404400 ', 138.0000,1,  29,   1,   1,1.01427019, -58.028597, 1.10000, 0.90000, 1.10000, 0.90000
11950,'42045404500 ', 138.0000,1,  29,   1,   1,1.01371491, -58.085903, 1.10000, 0.90000, 1.10000, 0.90000
11951,'42045404600 ', 138.0000,1,  29,   1,   1,1.01326847, -58.129390, 1.10000, 0.90000, 1.10000, 0.90000
11952,'42045404700 ', 138.0000,1,  29,   1,   1,1.01527357, -57.887055, 1.10000, 0.90000, 1.10000, 0.90000
11953,'42045404800 ', 500.0000,1,  29,   1,   1,1.01715040, -57.394230, 1.10000, 0.90000, 1.10000, 0.90000
11954,'42045404900 ', 500.0000,1,  29,   1,   1,1.01730490, -57.344410, 1.10000, 0.90000, 1.10000, 0.90000
11955,'42045405000 ', 345.0000,1,  29,   1,   1,1.01769698, -57.474888, 1.10000, 0.90000, 1.10000, 0.90000
11956,'42045405100 ', 345.0000,1,  29,   1,   1,1.01764631, -57.422561, 1.10000, 0.90000, 1.10000, 0.90000
11957,'42045405200 ', 500.0000,1,  29,   1,   1,1.01800573, -57.083706, 1.10000, 0.90000, 1.10000, 0.90000
11958,'42045405300 ', 500.0000,1,  29,   1,   1,1.01832688, -56.965055, 1.10000, 0.90000, 1.10000, 0.90000
11959,'42045405400 ',  69.0000,1,  29,   1,   1,1.01294816, -57.709990, 1.10000, 0.90000, 1.10000, 0.90000
11960,'42045406100 ',  69.0000,1,  29,   1,   1,1.00905180, -58.595783, 1.10000, 0.90000, 1.10000, 0.90000
11961,'42045406201 ',  69.0000,1,  29,   1,   1,1.00935829, -58.591692, 1.10000, 0.90000, 1.10000, 0.90000
11962,'42045406202 ',  69.0000,1,  29,   1,   1,1.00635958, -58.735228, 1.10000, 0.90000, 1.10000, 0.90000
11963,'42045406300 ', 230.0000,1,  29,   1,   1,1.01116669, -57.978553, 1.10000, 0.90000, 1.10000, 0.90000
11964,'42045406401 ',  69.0000,1,  29,   1,   1,1.00507343, -59.086068, 1.10000, 0.90000, 1.10000, 0.90000
11965,'42045406402 ', 345.0000,1,  29,   1,   1,1.01749659, -57.286839, 1.10000, 0.90000, 1.10000, 0.90000
11966,'42045406500 ', 500.0000,1,  29,   1,   1,1.01885486, -56.769022, 1.10000, 0.90000, 1.10000, 0.90000
11967,'42045406600 ', 500.0000,1,  29,   1,   1,1.01954925, -56.527708, 1.10000, 0.90000, 1.10000, 0.90000
11968,'42045406700 ', 138.0000,1,  29,   1,   1,1.00896430, -58.486746, 1.10000, 0.90000, 1.10000, 0.90000
11969,'42045406801 ', 138.0000,1,  29,   1,   1,1.00650859, -58.830052, 1.10000, 0.90000, 1.10000, 0.90000
11970,'42045406802 ', 138.0000,1,  29,   1,   1,1.00916398, -58.481978, 1.10000, 0.90000, 1.10000, 0.90000
11971,'42045406803 ',  69.0000,1,  29,   1,   1,0.99913257, -59.737791, 1.10000, 0.90000, 1.10000, 0.90000
11972,'42045406902 ', 138.0000,1,  29,   1,   1,1.00838554, -58.558231, 1.10000, 0.90000, 1.10000, 0.90000
11973,'42045406903 ',  69.0000,1,  29,   1,   1,1.00147796, -59.468586, 1.10000, 0.90000, 1.10000, 0.90000
11974,'42045406904 ', 138.0000,1,  29,   1,   1,1.00211239, -59.390947, 1.10000, 0.90000, 1.10000, 0.90000
11975,'42045407000 ',  69.0000,1,  29,   1,   1,0.99261022, -60.367582, 1.10000, 0.90000, 1.10000, 0.90000
11976,'42045407101 ', 138.0000,1,  29,   1,   1,1.00776458, -58.650910, 1.10000, 0.90000, 1.10000, 0.90000
11977,'42045407102 ', 138.0000,1,  29,   1,   1,1.00773001, -58.706418, 1.10000, 0.90000, 1.10000, 0.90000
11978,'42045407201 ', 138.0000,1,  29,   1,   1,0.99663723, -60.096560, 1.10000, 0.90000, 1.10000, 0.90000
11979,'42045407202 ', 138.0000,1,  29,   1,   1,0.99879605, -59.794413, 1.10000, 0.90000, 1.10000, 0.90000
11980,'42045407401 ',  69.0000,1,  29,   1,   1,0.99293095, -60.747764, 1.10000, 0.90000, 1.10000, 0.90000
11981,'42045407404 ', 138.0000,1,  29,   1,   1,1.00644028, -58.998402, 1.10000, 0.90000, 1.10000, 0.90000
11982,'42045407501 ',  69.0000,1,  29,   1,   1,0.99196416, -60.774169, 1.10000, 0.90000, 1.10000, 0.90000
11983,'42045407502 ',  69.0000,1,  29,   1,   1,0.99264741, -60.745291, 1.10000, 0.90000, 1.10000, 0.90000
11984,'42045407600 ', 138.0000,1,  29,   1,   1,1.00470924, -59.292893, 1.10000, 0.90000, 1.10000, 0.90000
11985,'42045407700 ', 138.0000,1,  29,   1,   1,1.00290143, -59.574160, 1.10000, 0.90000, 1.10000, 0.90000
11986,'42045407801 ',  69.0000,1,  29,   1,   1,0.99080950, -60.785829, 1.10000, 0.90000, 1.10000, 0.90000
11987,'42045407802 ', 138.0000,1,  29,   1,   1,0.99607670, -60.467002, 1.10000, 0.90000, 1.10000, 0.90000
11988,'42045407803 ', 138.0000,1,  29,   1,   1,1.00023007, -59.936167, 1.10000, 0.90000, 1.10000, 0.90000
11989,'42045407804 ', 138.0000,1,  29,   1,   1,0.99764001, -60.273360, 1.10000, 0.90000, 1.10000, 0.90000
11990,'42045407805 ', 138.0000,1,  29,   1,   1,1.00203609, -59.708284, 1.10000, 0.90000, 1.10000, 0.90000
11991,'42045407806 ', 138.0000,1,  29,   1,   1,1.00349855, -59.483359, 1.10000, 0.90000, 1.10000, 0.90000
11992,'42045407901 ', 138.0000,1,  29,   1,   1,0.99399996, -60.525974, 1.10000, 0.90000, 1.10000, 0.90000
11993,'42045407902 ',  69.0000,1,  29,   1,   1,0.99177688, -60.799182, 1.10000, 0.90000, 1.10000, 0.90000
11994,'42045407903 ',  69.0000,1,  29,   1,   1,0.99123490, -60.782912, 1.10000, 0.90000, 1.10000, 0.90000
11995,'42045408001 ', 138.0000,1,  29,   1,   1,0.99116266, -60.905364, 1.10000, 0.90000, 1.10000, 0.90000
11996,'42045408002 ', 138.0000,1,  29,   1,   1,0.99230307, -60.805704, 1.10000, 0.90000, 1.10000, 0.90000
11997,'42045408101 ', 138.0000,1,  29,   1,   1,0.98703778, -61.436664, 1.10000, 0.90000, 1.10000, 0.90000
11998,'42045408102 ',  69.0000,1,  29,   1,   1,0.98532224, -61.687899, 1.10000, 0.90000, 1.10000, 0.90000
11999,'42045408103 ', 138.0000,1,  29,   1,   1,0.99177319, -60.916203, 1.10000, 0.90000, 1.10000, 0.90000
12000,'42045408300 ', 138.0000,1,  29,   1,   1,0.98633021, -61.592242, 1.10000, 0.90000, 1.10000, 0.90000
12001,'42045408400 ', 138.0000,1,  29,   1,   1,0.98650891, -61.541193, 1.10000, 0.90000, 1.10000, 0.90000
12002,'42045408500 ', 138.0000,1,  29,   1,   1,0.99019331, -61.135527, 1.10000, 0.90000, 1.10000, 0.90000
12003,'42045408600 ', 138.0000,1,  29,   1,   1,0.98931164, -61.240282, 1.10000, 0.90000, 1.10000, 0.90000
12004,'42045408700 ', 138.0000,1,  29,   1,   1,0.98832995, -61.354824, 1.10000, 0.90000, 1.10000, 0.90000
12005,'42045408800 ', 138.0000,1,  29,   1,   1,0.98712039, -61.537484, 1.10000, 0.90000, 1.10000, 0.90000
12006,'42045408900 ',  69.0000,1,  29,   1,   1,0.98410773, -62.158232, 1.10000, 0.90000, 1.10000, 0.90000
12007,'42045409000 ',  69.0000,1,  29,   1,   1,0.98473573, -62.153444, 1.10000, 0.90000, 1.10000, 0.90000
12008,'42045409100 ',  69.0000,1,  29,   1,   1,0.98429161, -62.210934, 1.10000, 0.90000, 1.10000, 0.90000
12009,'42045409200 ', 138.0000,1,  29,   1,   1,0.99070174, -61.118377, 1.10000, 0.90000, 1.10000, 0.90000
12010,'42045409300 ',  69.0000,1,  29,   1,   1,0.98848832, -61.531890, 1.10000, 0.90000, 1.10000, 0.90000
12011,'42045409400 ', 138.0000,1,  29,   1,   1,0.99127030, -61.012044, 1.10000, 0.90000, 1.10000, 0.90000
12012,'42045409500 ',  69.0000,1,  29,   1,   1,0.98857993, -61.615020, 1.10000, 0.90000, 1.10000, 0.90000
12013,'42045409601 ',  69.0000,1,  29,   1,   1,0.98066264, -62.604947, 1.10000, 0.90000, 1.10000, 0.90000
12014,'42045409602 ',  69.0000,1,  29,   1,   1,0.97853005, -62.932325, 1.10000, 0.90000, 1.10000, 0.90000
12015,'42045409701 ',  69.0000,1,  29,   1,   1,0.98159307, -62.454963, 1.10000, 0.90000, 1.10000, 0.90000
12016,'42045409702 ',  69.0000,1,  29,   1,   1,0.97856271, -62.949674, 1.10000, 0.90000, 1.10000, 0.90000
12017,'42045409802 ',  69.0000,1,  29,   1,   1,0.97817028, -63.152134, 1.10000, 0.90000, 1.10000, 0.90000
12018,'42045409803 ',  69.0000,1,  29,   1,   1,0.97687113, -63.282235, 1.10000, 0.90000, 1.10000, 0.90000
12019,'42045409902 ',  69.0000,1,  29,   1,   1,0.98154926, -62.211323, 1.10000, 0.90000, 1.10000, 0.90000
12020,'42045409903 ', 138.0000,1,  29,   1,   1,0.98800069, -61.266606, 1.10000, 0.90000, 1.10000, 0.90000
12021,'42045409904 ', 138.0000,1,  29,   1,   1,0.98814046, -61.268013, 1.10000, 0.90000, 1.10000, 0.90000
12022,'42045410000 ',  69.0000,1,  29,   1,   1,0.98749131, -61.199205, 1.10000, 0.90000, 1.10000, 0.90000
12023,'42045410100 ',  69.0000,1,  29,   1,   1,0.98566943, -61.178093, 1.10000, 0.90000, 1.10000, 0.90000
12024,'42045410200 ',  69.0000,1,  29,   1,   1,0.98841572, -60.836529, 1.10000, 0.90000, 1.10000, 0.90000
12025,'42045410301 ',  69.0000,1,  29,   1,   1,0.98870504, -60.643665, 1.10000, 0.90000, 1.10000, 0.90000
12026,'42045410302 ', 138.0000,1,  29,   1,   1,1.00436592, -58.505946, 1.10000, 0.90000, 1.10000, 0.90000
12027,'42045410400 ', 138.0000,1,  29,   1,   1,1.00720477, -58.301252, 1.10000, 0.90000, 1.10000, 0.90000
12028,'42045410500 ', 138.0000,1,  29,   1,   1,0.99322563, -61.085018, 1.10000, 0.90000, 1.10000, 0.90000
12029,'42045410601 ', 138.0000,1,  29,   1,   1,1.00774240, -59.013237, 1.10000, 0.90000, 1.10000, 0.90000
12030,'42045410602 ',  69.0000,1,  29,   1,   1,1.00444496, -59.460922, 1.10000, 0.90000, 1.10000, 0.90000
12031,'42045410700 ', 138.0000,1,  29,   1,   1,1.01413858, -58.148242, 1.10000, 0.90000, 1.10000, 0.90000
12032,'42045410800 ', 138.0000,1,  29,   1,   1,1.00779951, -58.766804, 1.10000, 0.90000, 1.10000, 0.90000
12033,'42045980000 ', 138.0000,1,  29,   1,   1,1.00788546, -58.753492, 1.10000, 0.90000, 1.10000, 0.90000
12034,'42047950100 ',  69.0000,1,  29,   1,   1,0.96266055, -74.624208, 1.10000, 0.90000, 1.10000, 0.90000
12035,'42047950200 ', 138.0000,1,  29,   1,   1,0.97971284, -70.150127, 1.10000, 0.90000, 1.10000, 0.90000
12036,'42047950400 ',  69.0000,1,  29,   1,   1,0.96956140, -71.434585, 1.10000, 0.90000, 1.10000, 0.90000
12037,'42047950500 ', 138.0000,1,  29,   1,   1,0.97216874, -71.816031, 1.10000, 0.90000, 1.10000, 0.90000
12038,'42047950900 ',  69.0000,1,  29,   1,   1,0.96448368, -72.881424, 1.10000, 0.90000, 1.10000, 0.90000
12039,'42047951000 ', 138.0000,1,  29,   1,   1,0.98403251, -66.513612, 1.10000, 0.90000, 1.10000, 0.90000
12040,'42047951100 ', 138.0000,1,  29,   1,   1,0.96558136, -72.764211, 1.10000, 0.90000, 1.10000, 0.90000
12041,'42047951200 ', 138.0000,1,  29,   1,   1,0.96153927, -73.339272, 1.10000, 0.90000, 1.10000, 0.90000
12042,'42047951300 ',  69.0000,1,  29,   1,   1,0.95503461, -76.101783, 1.10000, 0.90000, 1.10000, 0.90000
12043,'42049000100 ',  69.0000,1,  29,   1,   1,0.95685673, -72.444094, 1.10000, 0.90000, 1.10000, 0.90000
12044,'42049000200 ',  69.0000,1,  29,   1,   1,0.96979833, -69.707558, 1.10000, 0.90000, 1.10000, 0.90000
12045,'42049000300 ',  69.0000,1,  29,   1,   1,0.96185064, -71.128005, 1.10000, 0.90000, 1.10000, 0.90000
12046,'42049000400 ', 138.0000,1,  29,   1,   1,0.96664441, -70.264246, 1.10000, 0.90000, 1.10000, 0.90000
12047,'42049000500 ',  69.0000,1,  29,   1,   1,0.94970953, -73.530620, 1.10000, 0.90000, 1.10000, 0.90000
12048,'42049000600 ',  69.0000,1,  29,   1,   1,0.94961596, -73.419097, 1.10000, 0.90000, 1.10000, 0.90000
12049,'42049000700 ',  69.0000,1,  29,   1,   1,0.94974142, -73.550072, 1.10000, 0.90000, 1.10000, 0.90000
12050,'42049000800 ',  69.0000,1,  29,   1,   1,0.95023727, -73.535681, 1.10000, 0.90000, 1.10000, 0.90000
12051,'42049000900 ',  69.0000,1,  29,   1,   1,0.96238929, -71.095022, 1.10000, 0.90000, 1.10000, 0.90000
12052,'42049001000 ', 138.0000,1,  29,   1,   1,0.97129369, -69.496512, 1.10000, 0.90000, 1.10000, 0.90000
12053,'42049001100 ', 500.0000,1,  29,   1,   1,0.99622583, -64.360661, 1.10000, 0.90000, 1.10000, 0.90000
12054,'42049001200 ', 138.0000,1,  29,   1,   1,0.96840847, -70.096524, 1.10000, 0.90000, 1.10000, 0.90000
12055,'42049001300 ',  69.0000,1,  29,   1,   1,0.95621091, -72.705731, 1.10000, 0.90000, 1.10000, 0.90000
12056,'42049001400 ',  69.0000,1,  29,   1,   1,0.95585537, -72.715956, 1.10000, 0.90000, 1.10000, 0.90000
12057,'42049001500 ', 138.0000,1,  29,   1,   1,0.96061951, -71.200754, 1.10000, 0.90000, 1.10000, 0.90000
12058,'42049001600 ', 138.0000,1,  29,   1,   1,0.95931882, -71.339448, 1.10000, 0.90000, 1.10000, 0.90000
12059,'42049001700 ',  69.0000,1,  29,   1,   1,0.95470071, -72.773985, 1.10000, 0.90000, 1.10000, 0.90000
12060,'42049001800 ',  69.0000,1,  29,   1,   1,0.95591456, -72.713094, 1.10000, 0.90000, 1.10000, 0.90000
12061,'42049001900 ', 138.0000,1,  29,   1,   1,0.96908951, -69.977323, 1.10000, 0.90000, 1.10000, 0.90000
12062,'42049002000 ',  69.0000,1,  29,   1,   1,0.95749682, -72.431062, 1.10000, 0.90000, 1.10000, 0.90000
12063,'42049002100 ',  69.0000,1,  29,   1,   1,0.96991956, -69.670211, 1.10000, 0.90000, 1.10000, 0.90000
12064,'42049002200 ', 138.0000,1,  29,   1,   1,0.97102839, -69.637221, 1.10000, 0.90000, 1.10000, 0.90000
12065,'42049002300 ', 138.0000,1,  29,   1,   1,0.97041690, -69.739503, 1.10000, 0.90000, 1.10000, 0.90000
12066,'42049002400 ', 138.0000,1,  29,   1,   1,0.96975183, -69.854783, 1.10000, 0.90000, 1.10000, 0.90000
12067,'42049002500 ',  69.0000,1,  29,   1,   1,0.95515668, -72.735969, 1.10000, 0.90000, 1.10000, 0.90000
12068,'42049002600 ',  69.0000,1,  29,   1,   1,0.95501357, -72.764963, 1.10000, 0.90000, 1.10000, 0.90000
12069,'42049002700 ',  69.0000,1,  29,   1,   1,0.94613779, -74.071742, 1.10000, 0.90000, 1.10000, 0.90000
12070,'42049002800 ',  69.0000,1,  29,   1,   1,0.95126361, -73.147959, 1.10000, 0.90000, 1.10000, 0.90000
12071,'42049002900 ',  69.0000,1,  29,   1,   1,0.96471059, -70.109740, 1.10000, 0.90000, 1.10000, 0.90000
12072,'42049003000 ',  69.0000,1,  29,   1,   1,0.96765649, -70.005498, 1.10000, 0.90000, 1.10000, 0.90000
12073,'42049010101 ',  69.0000,1,  29,   1,   1,0.94121730, -72.466381, 1.10000, 0.90000, 1.10000, 0.90000
12074,'42049010103 ',  69.0000,1,  29,   1,   1,0.93852139, -73.033007, 1.10000, 0.90000, 1.10000, 0.90000
12075,'42049010104 ',  69.0000,1,  29,   1,   1,0.93938005, -73.024831, 1.10000, 0.90000, 1.10000, 0.90000
12076,'42049010107 ',  69.0000,1,  29,   1,   1,0.94130796, -72.966583, 1.10000, 0.90000, 1.10000, 0.90000
12077,'42049010201 ', 138.0000,1,  29,   1,   1,0.95280981, -71.319162, 1.10000, 0.90000, 1.10000, 0.90000
12078,'42049010202 ', 138.0000,1,  29,   1,   1,0.95173222, -71.399676, 1.10000, 0.90000, 1.10000, 0.90000
12079,'42049010301 ',  69.0000,1,  29,   1,   1,0.94883931, -72.783466, 1.10000, 0.90000, 1.10000, 0.90000
12080,'42049010303 ', 138.0000,1,  29,   1,   1,0.95741165, -70.899529, 1.10000, 0.90000, 1.10000, 0.90000
12081,'42049010304 ',  69.0000,1,  29,   1,   1,0.94669205, -73.042084, 1.10000, 0.90000, 1.10000, 0.90000
12082,'42049010400 ',  69.0000,1,  29,   1,   1,0.95134240, -73.004211, 1.10000, 0.90000, 1.10000, 0.90000
12083,'42049010500 ',  69.0000,1,  29,   1,   1,0.95689976, -72.401569, 1.10000, 0.90000, 1.10000, 0.90000
12084,'42049010700 ', 138.0000,1,  29,   1,   1,0.97057128, -69.594648, 1.10000, 0.90000, 1.10000, 0.90000
12085,'42049010800 ', 138.0000,1,  29,   1,   1,0.96919602, -69.708692, 1.10000, 0.90000, 1.10000, 0.90000
12086,'42049010902 ', 138.0000,1,  29,   1,   1,0.96753550, -69.866784, 1.10000, 0.90000, 1.10000, 0.90000
12087,'42049010903 ',  69.0000,1,  29,   1,   1,0.95622659, -72.499487, 1.10000, 0.90000, 1.10000, 0.90000
12088,'42049010904 ',  69.0000,1,  29,   1,   1,0.95105511, -72.947943, 1.10000, 0.90000, 1.10000, 0.90000
12089,'42049011001 ',  69.0000,1,  29,   1,   1,0.96569049, -70.077085, 1.10000, 0.90000, 1.10000, 0.90000
12090,'42049011002 ',  69.0000,1,  29,   1,   1,0.95558912, -72.495874, 1.10000, 0.90000, 1.10000, 0.90000
12091,'42049011101 ',  69.0000,1,  29,   1,   1,0.94415361, -74.122429, 1.10000, 0.90000, 1.10000, 0.90000
12092,'42049011102 ',  69.0000,1,  29,   1,   1,0.95323718, -73.004101, 1.10000, 0.90000, 1.10000, 0.90000
12093,'42049011201 ',  69.0000,1,  29,   1,   1,0.94913197, -73.892975, 1.10000, 0.90000, 1.10000, 0.90000
12094,'42049011202 ', 138.0000,1,  29,   1,   1,0.96399593, -71.524266, 1.10000, 0.90000, 1.10000, 0.90000
12095,'42049011300 ',  69.0000,1,  29,   1,   1,0.94114333, -74.806254, 1.10000, 0.90000, 1.10000, 0.90000
12096,'42049011400 ', 138.0000,1,  29,   1,   1,0.95897079, -71.356393, 1.10000, 0.90000, 1.10000, 0.90000
12097,'42049011503 ',  69.0000,1,  29,   1,   1,0.94075066, -74.887601, 1.10000, 0.90000, 1.10000, 0.90000
12098,'42049011505 ',  69.0000,1,  29,   1,   1,0.93775600, -74.978716, 1.10000, 0.90000, 1.10000, 0.90000
12099,'42049011507 ',  69.0000,1,  29,   1,   1,0.93881303, -74.383752, 1.10000, 0.90000, 1.10000, 0.90000
12100,'42049011600 ', 138.0000,1,  29,   1,   1,0.97097933, -71.071185, 1.10000, 0.90000, 1.10000, 0.90000
12101,'42049011701 ',  69.0000,1,  29,   1,   1,0.96247303, -72.245800, 1.10000, 0.90000, 1.10000, 0.90000
12102,'42049011702 ',  69.0000,1,  29,   1,   1,0.95514810, -72.563691, 1.10000, 0.90000, 1.10000, 0.90000
12103,'42049011801 ',  69.0000,1,  29,   1,   1,0.94250143, -74.095682, 1.10000, 0.90000, 1.10000, 0.90000
12104,'42049011802 ', 138.0000,1,  29,   1,   1,0.96244675, -73.392165, 1.10000, 0.90000, 1.10000, 0.90000
12105,'42049011900 ', 138.0000,1,  29,   1,   1,0.96140945, -73.571492, 1.10000, 0.90000, 1.10000, 0.90000
12106,'42049012001 ',  69.0000,1,  29,   1,   1,0.94206649, -75.213073, 1.10000, 0.90000, 1.10000, 0.90000
12107,'42049012002 ',  69.0000,1,  29,   1,   1,0.94034952, -75.296053, 1.10000, 0.90000, 1.10000, 0.90000
12108,'42049012100 ',  69.0000,1,  29,   1,   1,0.94367963, -74.852788, 1.10000, 0.90000, 1.10000, 0.90000
12109,'42049012201 ',  69.0000,1,  29,   1,   1,0.95012748, -74.314050, 1.10000, 0.90000, 1.10000, 0.90000
12110,'42049012202 ', 138.0000,1,  29,   1,   1,0.96211845, -72.296596, 1.10000, 0.90000, 1.10000, 0.90000
12111,'42049012300 ',  69.0000,1,  29,   1,   1,0.94426554, -74.195559, 1.10000, 0.90000, 1.10000, 0.90000
12112,'42049012400 ',  69.0000,1,  29,   1,   1,0.95922589, -71.366898, 1.10000, 0.90000, 1.10000, 0.90000
12113,'42049980109 ', 138.0000,1,  29,   1,   1,0.94894886, -71.510318, 1.10000, 0.90000, 1.10000, 0.90000
12114,'42051260100 ',  69.0000,1,  29,   1,   1,0.98228741, -59.618891, 1.10000, 0.90000, 1.10000, 0.90000
12115,'42051260200 ',  69.0000,1,  29,   1,   1,0.97671145, -59.676510, 1.10000, 0.90000, 1.10000, 0.90000
12116,'42051260300 ', 138.0000,1,  29,   1,   1,0.96900797, -60.728564, 1.10000, 0.90000, 1.10000, 0.90000
12117,'42051260401 ',  69.0000,1,  29,   1,   1,0.94991851, -63.647801, 1.10000, 0.90000, 1.10000, 0.90000
12118,'42051260402 ',  69.0000,1,  29,   1,   1,0.94495666, -63.782663, 1.10000, 0.90000, 1.10000, 0.90000
12119,'42051260500 ', 138.0000,1,  29,   1,   1,0.97354007, -60.569913, 1.10000, 0.90000, 1.10000, 0.90000
12120,'42051260600 ', 138.0000,1,  29,   1,   1,0.97651553, -60.030874, 1.10000, 0.90000, 1.10000, 0.90000
12121,'42051260700 ', 138.0000,1,  29,   1,   1,0.97697288, -59.922862, 1.10000, 0.90000, 1.10000, 0.90000
12122,'42051260800 ',  69.0000,1,  29,   1,   1,0.96747261, -61.137740, 1.10000, 0.90000, 1.10000, 0.90000
12123,'42051260900 ', 138.0000,1,  29,   1,   1,0.97906148, -59.585696, 1.10000, 0.90000, 1.10000, 0.90000
12124,'42051261000 ',  69.0000,1,  29,   1,   1,0.97950262, -59.018463, 1.10000, 0.90000, 1.10000, 0.90000
12125,'42051261100 ',  69.0000,1,  29,   1,   1,0.98643148, -58.582198, 1.10000, 0.90000, 1.10000, 0.90000
12126,'42051261200 ', 138.0000,1,  29,   1,   1,0.99298972, -57.274483, 1.10000, 0.90000, 1.10000, 0.90000
12127,'42051261300 ', 230.0000,1,  29,   1,   1,1.00475860, -55.179176, 1.10000, 0.90000, 1.10000, 0.90000
12128,'42051261401 ', 138.0000,1,  29,   1,   1,0.99872136, -56.525276, 1.10000, 0.90000, 1.10000, 0.90000
12129,'42051261402 ', 138.0000,1,  29,   1,   1,0.99738872, -56.648698, 1.10000, 0.90000, 1.10000, 0.90000
12130,'42051261500 ', 138.0000,1,  29,   1,   1,0.99552667, -57.015356, 1.10000, 0.90000, 1.10000, 0.90000
12131,'42051261600 ', 138.0000,1,  29,   1,   1,0.98829699, -58.109849, 1.10000, 0.90000, 1.10000, 0.90000
12132,'42051261700 ', 138.0000,1,  29,   1,   1,0.99279797, -57.436188, 1.10000, 0.90000, 1.10000, 0.90000
12133,'42051261800 ',  69.0000,1,  29,   1,   1,0.98409909, -58.307850, 1.10000, 0.90000, 1.10000, 0.90000
12134,'42051261900 ',  69.0000,1,  29,   1,   1,0.98907948, -57.914765, 1.10000, 0.90000, 1.10000, 0.90000
12135,'42051262000 ',  69.0000,1,  29,   1,   1,0.99458230, -57.419222, 1.10000, 0.90000, 1.10000, 0.90000
12136,'42051262100 ',  69.0000,1,  29,   1,   1,0.99380708, -57.433483, 1.10000, 0.90000, 1.10000, 0.90000
12137,'42051262200 ',  69.0000,1,  29,   1,   1,0.99105471, -57.753068, 1.10000, 0.90000, 1.10000, 0.90000
12138,'42051262300 ',  69.0000,1,  29,   1,   1,0.98799163, -57.934423, 1.10000, 0.90000, 1.10000, 0.90000
12139,'42051262400 ',  69.0000,1,  29,   1,   1,0.99295980, -57.801104, 1.10000, 0.90000, 1.10000, 0.90000
12140,'42051262500 ',  69.0000,1,  29,   1,   1,0.98049605, -58.487067, 1.10000, 0.90000, 1.10000, 0.90000
12141,'42051262600 ',  69.0000,1,  29,   1,   1,0.97399622, -58.571591, 1.10000, 0.90000, 1.10000, 0.90000
12142,'42051262701 ', 138.0000,1,  29,   1,   1,1.00564730, -56.981669, 1.10000, 0.90000, 1.10000, 0.90000
12143,'42051262702 ',  69.0000,1,  29,   1,   1,0.98945701, -58.009527, 1.10000, 0.90000, 1.10000, 0.90000
12144,'42051262800 ', 138.0000,1,  29,   1,   1,1.00770533, -56.554373, 1.10000, 0.90000, 1.10000, 0.90000
12145,'42051262900 ', 138.0000,1,  29,   1,   1,1.00491631, -55.623794, 1.10000, 0.90000, 1.10000, 0.90000
12146,'42051263000 ', 138.0000,1,  29,   1,   1,1.01386023, -54.259924, 1.10000, 0.90000, 1.10000, 0.90000
12147,'42051263100 ', 138.0000,1,  29,   1,   1,1.01710367, -55.157620, 1.10000, 0.90000, 1.10000, 0.90000
12148,'42051263200 ',  69.0000,1,  29,   1,   1,1.01177764, -55.737704, 1.10000, 0.90000, 1.10000, 0.90000
12149,'42051263300 ', 138.0000,1,  29,   1,   1,0.97379941, -60.212919, 1.10000, 0.90000, 1.10000, 0.90000
12150,'42053530100 ', 138.0000,1,  29,   1,   1,0.99304074, -70.114938, 1.10000, 0.90000, 1.10000, 0.90000
12151,'42053530201 ',  69.0000,1,  29,   1,   1,0.97981590, -70.746437, 1.10000, 0.90000, 1.10000, 0.90000
12152,'42053530300 ', 138.0000,1,  29,   1,   1,0.99772853, -70.849074, 1.10000, 0.90000, 1.10000, 0.90000
12153,'42055010100 ', 138.0000,1,  29,   1,   1,0.99381244, -60.511836, 1.10000, 0.90000, 1.10000, 0.90000
12154,'42055010200 ', 138.0000,1,  29,   1,   1,0.99536753, -60.117618, 1.10000, 0.90000, 1.10000, 0.90000
12155,'42055010300 ', 230.0000,1,  29,   1,   1,1.00070083, -58.982693, 1.10000, 0.90000, 1.10000, 0.90000
12156,'42055010400 ', 500.0000,1,  29,   1,   1,1.01294279, -56.622740, 1.10000, 0.90000, 1.10000, 0.90000
12157,'42055010500 ', 138.0000,1,  29,   1,   1,0.99672675, -59.331599, 1.10000, 0.90000, 1.10000, 0.90000
12158,'42055010600 ', 138.0000,1,  29,   1,   1,0.99627680, -59.238026, 1.10000, 0.90000, 1.10000, 0.90000
12159,'42055010700 ', 138.0000,1,  29,   1,   1,0.99158460, -59.308848, 1.10000, 0.90000, 1.10000, 0.90000
12160,'42055010800 ',  69.0000,1,  29,   1,   1,0.98658496, -61.252597, 1.10000, 0.90000, 1.10000, 0.90000
12161,'42055010900 ',  69.0000,1,  29,   1,   1,0.98718852, -61.169993, 1.10000, 0.90000, 1.10000, 0.90000
12162,'42055011000 ',  69.0000,1,  29,   1,   1,0.98647982, -61.245097, 1.10000, 0.90000, 1.10000, 0.90000
12163,'42055011100 ',  69.0000,1,  29,   1,   1,0.98544103, -61.286270, 1.10000, 0.90000, 1.10000, 0.90000
12164,'42055011200 ',  69.0000,1,  29,   1,   1,0.98576730, -61.190715, 1.10000, 0.90000, 1.10000, 0.90000
12165,'42055011301 ',  69.0000,1,  29,   1,   1,0.98790830, -60.784312, 1.10000, 0.90000, 1.10000, 0.90000
12166,'42055011302 ',  69.0000,1,  29,   1,   1,0.97759211, -61.347243, 1.10000, 0.90000, 1.10000, 0.90000
12167,'42055011400 ', 138.0000,1,  29,   1,   1,0.99182546, -59.327030, 1.10000, 0.90000, 1.10000, 0.90000
12168,'42055011500 ', 138.0000,1,  29,   1,   1,0.98982173, -59.411103, 1.10000, 0.90000, 1.10000, 0.90000
12169,'42055011600 ', 138.0000,1,  29,   1,   1,0.98685539, -58.796727, 1.10000, 0.90000, 1.10000, 0.90000
12170,'42055011700 ', 138.0000,1,  29,   1,   1,0.98312145, -59.352349, 1.10000, 0.90000, 1.10000, 0.90000
12171,'42055011800 ',  69.0000,1,  29,   1,   1,0.97516698, -60.719364, 1.10000, 0.90000, 1.10000, 0.90000
12172,'42055011900 ', 138.0000,1,  29,   1,   1,0.98301917, -59.307400, 1.10000, 0.90000, 1.10000, 0.90000
12173,'42055012000 ', 138.0000,1,  29,   1,   1,0.98916185, -59.391555, 1.10000, 0.90000, 1.10000, 0.90000
12174,'42055012100 ', 138.0000,1,  29,   1,   1,0.98477083, -59.024227, 1.10000, 0.90000, 1.10000, 0.90000
12175,'42055012200 ',  69.0000,1,  29,   1,   1,0.97964966, -60.360847, 1.10000, 0.90000, 1.10000, 0.90000
12176,'42055012300 ', 138.0000,1,  29,   1,   1,0.98162866, -59.311150, 1.10000, 0.90000, 1.10000, 0.90000
12177,'42055012400 ', 138.0000,1,  29,   1,   1,0.98286450, -59.218471, 1.10000, 0.90000, 1.10000, 0.90000
12178,'42055012501 ',  69.0000,1,  29,   1,   1,0.96040767, -62.297916, 1.10000, 0.90000, 1.10000, 0.90000
12179,'42055012502 ',  69.0000,1,  29,   1,   1,0.95416576, -62.388321, 1.10000, 0.90000, 1.10000, 0.90000
12180,'42057960100 ', 138.0000,1,  29,   1,   1,0.98924583, -60.095174, 1.10000, 0.90000, 1.10000, 0.90000
12181,'42057960200 ', 138.0000,1,  29,   1,   1,0.98938453, -60.551102, 1.10000, 0.90000, 1.10000, 0.90000
12182,'42057960300 ', 138.0000,1,  29,   1,   1,0.99389458, -57.807531, 1.10000, 0.90000, 1.10000, 0.90000
12183,'42059970100 ', 345.0000,1,  29,   1,   1,1.01599312, -52.953128, 1.10000, 0.90000, 1.10000, 0.90000
12184,'42059970200 ', 345.0000,1,  29,   1,   1,1.01467574, -53.042563, 1.10000, 0.90000, 1.10000, 0.90000
12185,'42059970300 ',  69.0000,1,  29,   1,   1,0.98492002, -55.235439, 1.10000, 0.90000, 1.10000, 0.90000
12186,'42059970400 ',  69.0000,1,  29,   1,   1,0.98765534, -52.107540, 1.10000, 0.90000, 1.10000, 0.90000
12187,'42059970501 ', 138.0000,1,  29,   1,   1,1.00403345, -53.321948, 1.10000, 0.90000, 1.10000, 0.90000
12188,'42059970502 ',  69.0000,1,  29,   1,   1,0.99015266, -54.868341, 1.10000, 0.90000, 1.10000, 0.90000
12189,'42059970600 ',  69.0000,1,  29,   1,   1,0.99179435, -54.651690, 1.10000, 0.90000, 1.10000, 0.90000
12190,'42059970700 ',  69.0000,1,  29,   1,   1,0.97969556, -55.578014, 1.10000, 0.90000, 1.10000, 0.90000
12191,'42059970800 ',  69.0000,1,  29,   1,   1,1.00482237, -54.320235, 1.10000, 0.90000, 1.10000, 0.90000
12192,'42061950100 ',  69.0000,1,  29,   1,   1,0.95351547, -67.303065, 1.10000, 0.90000, 1.10000, 0.90000
12193,'42061950200 ', 138.0000,1,  29,   1,   1,0.96983129, -66.730825, 1.10000, 0.90000, 1.10000, 0.90000
12194,'42061950300 ', 138.0000,1,  29,   1,   1,0.97236508, -65.705211, 1.10000, 0.90000, 1.10000, 0.90000
12195,'42061950400 ',  69.0000,1,  29,   1,   1,0.97704411, -65.038776, 1.10000, 0.90000, 1.10000, 0.90000
12196,'42061950500 ',  69.0000,1,  29,   1,   1,0.97717547, -64.881538, 1.10000, 0.90000, 1.10000, 0.90000
12197,'42061950600 ', 138.0000,1,  29,   1,   1,0.98953253, -62.957296, 1.10000, 0.90000, 1.10000, 0.90000
12198,'42061950800 ', 138.0000,1,  29,   1,   1,0.99152929, -61.673063, 1.10000, 0.90000, 1.10000, 0.90000
12199,'42061950900 ', 138.0000,1,  29,   1,   1,0.98819542, -63.369375, 1.10000, 0.90000, 1.10000, 0.90000
12200,'42061951000 ',  69.0000,1,  29,   1,   1,0.98289698, -64.206865, 1.10000, 0.90000, 1.10000, 0.90000
12201,'42061951100 ', 138.0000,1,  29,   1,   1,0.99279612, -60.883651, 1.10000, 0.90000, 1.10000, 0.90000
12202,'42061951200 ', 138.0000,1,  29,   1,   1,0.99196088, -61.281045, 1.10000, 0.90000, 1.10000, 0.90000
12203,'42061951300 ', 138.0000,1,  29,   1,   1,0.99217927, -61.790700, 1.10000, 0.90000, 1.10000, 0.90000
12204,'42063960100 ', 138.0000,1,  29,   1,   1,1.01098478, -60.125062, 1.10000, 0.90000, 1.10000, 0.90000
12205,'42063960200 ',  69.0000,1,  29,   1,   1,0.98136055, -61.506666, 1.10000, 0.90000, 1.10000, 0.90000
12206,'42063960300 ', 138.0000,1,  29,   1,   1,1.00147271, -61.481511, 1.10000, 0.90000, 1.10000, 0.90000
12207,'42063960400 ', 138.0000,1,  29,   1,   1,1.00385916, -60.676464, 1.10000, 0.90000, 1.10000, 0.90000
12208,'42063960500 ',  69.0000,1,  29,   1,   1,0.99106485, -60.849008, 1.10000, 0.90000, 1.10000, 0.90000
12209,'42063960600 ', 138.0000,1,  29,   1,   1,1.01364732, -58.419311, 1.10000, 0.90000, 1.10000, 0.90000
12210,'42063960700 ', 138.0000,1,  29,   1,   1,1.01038218, -59.105302, 1.10000, 0.90000, 1.10000, 0.90000
12211,'42063960800 ', 138.0000,1,  29,   1,   1,1.00942326, -59.303814, 1.10000, 0.90000, 1.10000, 0.90000
12212,'42063960900 ', 138.0000,1,  29,   1,   1,1.00864160, -59.493407, 1.10000, 0.90000, 1.10000, 0.90000
12213,'42063961000 ', 138.0000,1,  29,   1,   1,1.00960004, -59.228668, 1.10000, 0.90000, 1.10000, 0.90000
12214,'42063961101 ', 138.0000,1,  29,   1,   1,1.00949335, -59.253086, 1.10000, 0.90000, 1.10000, 0.90000
12215,'42063961102 ', 138.0000,1,  29,   1,   1,1.00954509, -59.247130, 1.10000, 0.90000, 1.10000, 0.90000
12216,'42063961200 ',  69.0000,1,  29,   1,   1,1.00209069, -60.236073, 1.10000, 0.90000, 1.10000, 0.90000
12217,'42063961300 ', 138.0000,1,  29,   1,   1,1.00672269, -60.166228, 1.10000, 0.90000, 1.10000, 0.90000
12218,'42063961400 ', 138.0000,1,  29,   1,   1,1.00676298, -60.368620, 1.10000, 0.90000, 1.10000, 0.90000
12219,'42063961500 ', 345.0000,1,  29,   1,   1,1.01862788, -56.860099, 1.10000, 0.90000, 1.10000, 0.90000
12220,'42063961600 ', 230.0000,1,  29,   1,   1,1.01378620, -58.086688, 1.10000, 0.90000, 1.10000, 0.90000
12221,'42063961700 ',  69.0000,1,  29,   1,   1,1.00989127, -58.676536, 1.10000, 0.90000, 1.10000, 0.90000
12222,'42063961800 ',  69.0000,1,  29,   1,   1,0.97567433, -61.862512, 1.10000, 0.90000, 1.10000, 0.90000
12223,'42063961900 ',  69.0000,1,  29,   1,   1,0.97792643, -61.825800, 1.10000, 0.90000, 1.10000, 0.90000
12224,'42063962000 ',  69.0000,1,  29,   1,   1,1.00630176, -59.264629, 1.10000, 0.90000, 1.10000, 0.90000
12225,'42063962100 ', 138.0000,1,  29,   1,   1,0.99148089, -60.227672, 1.10000, 0.90000, 1.10000, 0.90000
12226,'42063962200 ', 230.0000,1,  29,   1,   1,1.01316428, -58.189114, 1.10000, 0.90000, 1.10000, 0.90000
12227,'42065950100 ', 138.0000,1,  29,   1,   1,0.99093014, -65.584720, 1.10000, 0.90000, 1.10000, 0.90000
12228,'42065950200 ', 138.0000,1,  29,   1,   1,0.98578751, -67.951824, 1.10000, 0.90000, 1.10000, 0.90000
12229,'42065950300 ', 138.0000,1,  29,   1,   1,0.98885912, -66.885358, 1.10000, 0.90000, 1.10000, 0.90000
12230,'42065950400 ', 138.0000,1,  29,   1,   1,0.98984444, -66.578683, 1.10000, 0.90000, 1.10000, 0.90000
12231,'42065950500 ', 138.0000,1,  29,   1,   1,0.99013036, -66.507997, 1.10000, 0.90000, 1.10000, 0.90000
12232,'42065950600 ', 138.0000,1,  29,   1,   1,0.99089456, -66.372370, 1.10000, 0.90000, 1.10000, 0.90000
12233,'42065950700 ', 345.0000,1,  29,   1,   1,1.01328278, -60.527900, 1.10000, 0.90000, 1.10000, 0.90000
12234,'42065950800 ', 345.0000,1,  29,   1,   1,1.01203799, -60.798471, 1.10000, 0.90000, 1.10000, 0.90000
12235,'42065950900 ', 138.0000,1,  29,   1,   1,0.99960333, -65.726890, 1.10000, 0.90000, 1.10000, 0.90000
12236,'42065951000 ', 345.0000,1,  29,   1,   1,1.01684070, -59.759572, 1.10000, 0.90000, 1.10000, 0.90000
12237,'42065951100 ', 138.0000,1,  29,   1,   1,1.01304138, -60.120117, 1.10000, 0.90000, 1.10000, 0.90000
12238,'42065951200 ', 138.0000,1,  29,   1,   1,1.01345348, -60.075223, 1.10000, 0.90000, 1.10000, 0.90000
12239,'42065951300 ',  69.0000,1,  29,   1,   1,1.01029599, -60.987510, 1.10000, 0.90000, 1.10000, 0.90000
12240,'42067070100 ', 138.0000,1,  29,   1,   1,0.95727175, -68.779602, 1.10000, 0.90000, 1.10000, 0.90000
12241,'42067070201 ', 345.0000,1,  29,   1,   1,1.00414109, -60.291029, 1.10000, 0.90000, 1.10000, 0.90000
12242,'42067070202 ',  69.0000,1,  29,   1,   1,0.94299537, -70.213170, 1.10000, 0.90000, 1.10000, 0.90000
12243,'42067070300 ', 138.0000,1,  29,   1,   1,0.95667589, -68.878360, 1.10000, 0.90000, 1.10000, 0.90000
12244,'42067070400 ',  69.0000,1,  29,   1,   1,0.95846212, -69.405432, 1.10000, 0.90000, 1.10000, 0.90000
12245,'42069100200 ',  69.0000,1,  29,   1,   1,0.94901353, -72.017883, 1.10000, 0.90000, 1.10000, 0.90000
12246,'42069100300 ', 138.0000,1,  29,   1,   1,0.95724362, -70.344829, 1.10000, 0.90000, 1.10000, 0.90000
12247,'42069100400 ',  69.0000,1,  29,   1,   1,0.94920671, -71.976301, 1.10000, 0.90000, 1.10000, 0.90000
12248,'42069100500 ',  69.0000,1,  29,   1,   1,0.94885147, -71.985816, 1.10000, 0.90000, 1.10000, 0.90000
12249,'42069100600 ',  69.0000,1,  29,   1,   1,0.94899589, -72.116935, 1.10000, 0.90000, 1.10000, 0.90000
12250,'42069100800 ',  69.0000,1,  29,   1,   1,0.94874555, -72.062355, 1.10000, 0.90000, 1.10000, 0.90000
12251,'42069100900 ', 138.0000,1,  29,   1,   1,0.95496088, -71.676961, 1.10000, 0.90000, 1.10000, 0.90000
12252,'42069101000 ',  69.0000,1,  29,   1,   1,0.94890040, -71.873527, 1.10000, 0.90000, 1.10000, 0.90000
12253,'42069101100 ',  69.0000,1,  29,   1,   1,0.94830954, -71.890808, 1.10000, 0.90000, 1.10000, 0.90000
12254,'42069101200 ',  69.0000,1,  29,   1,   1,0.95133883, -71.838905, 1.10000, 0.90000, 1.10000, 0.90000
12255,'42069101300 ',  69.0000,1,  29,   1,   1,0.94850546, -72.063243, 1.10000, 0.90000, 1.10000, 0.90000
12256,'42069101400 ', 138.0000,1,  29,   1,   1,0.95528394, -71.636479, 1.10000, 0.90000, 1.10000, 0.90000
12257,'42069101600 ', 138.0000,1,  29,   1,   1,0.95598817, -71.568682, 1.10000, 0.90000, 1.10000, 0.90000
12258,'42069101700 ', 138.0000,1,  29,   1,   1,0.95564955, -71.599678, 1.10000, 0.90000, 1.10000, 0.90000
12259,'42069101800 ',  69.0000,1,  29,   1,   1,0.95152652, -71.789782, 1.10000, 0.90000, 1.10000, 0.90000
12260,'42069101900 ', 138.0000,1,  29,   1,   1,0.95661384, -71.513235, 1.10000, 0.90000, 1.10000, 0.90000
12261,'42069102000 ', 138.0000,1,  29,   1,   1,0.95624501, -71.543827, 1.10000, 0.90000, 1.10000, 0.90000
12262,'42069102100 ',  69.0000,1,  29,   1,   1,0.95482183, -71.313158, 1.10000, 0.90000, 1.10000, 0.90000
12263,'42069102200 ',  69.0000,1,  29,   1,   1,0.95483702, -71.271740, 1.10000, 0.90000, 1.10000, 0.90000
12264,'42069102300 ',  69.0000,1,  29,   1,   1,0.95433664, -71.338293, 1.10000, 0.90000, 1.10000, 0.90000
12265,'42069102500 ', 138.0000,1,  29,   1,   1,0.95732200, -70.304285, 1.10000, 0.90000, 1.10000, 0.90000
12266,'42069102600 ', 138.0000,1,  29,   1,   1,0.95744240, -70.268856, 1.10000, 0.90000, 1.10000, 0.90000
12267,'42069102700 ',  69.0000,1,  29,   1,   1,0.94827956, -71.991000, 1.10000, 0.90000, 1.10000, 0.90000
12268,'42069102800 ',  69.0000,1,  29,   1,   1,0.95485896, -71.078008, 1.10000, 0.90000, 1.10000, 0.90000
12269,'42069102900 ',  69.0000,1,  29,   1,   1,0.95567054, -71.054547, 1.10000, 0.90000, 1.10000, 0.90000
12270,'42069103000 ', 138.0000,1,  29,   1,   1,0.95773101, -70.183226, 1.10000, 0.90000, 1.10000, 0.90000
12271,'42069103100 ', 138.0000,1,  29,   1,   1,0.95820409, -70.041568, 1.10000, 0.90000, 1.10000, 0.90000
12272,'42069110100 ',  69.0000,1,  29,   1,   1,0.96319383, -70.854190, 1.10000, 0.90000, 1.10000, 0.90000
12273,'42069110201 ',  69.0000,1,  29,   1,   1,0.95709991, -71.420290, 1.10000, 0.90000, 1.10000, 0.90000
12274,'42069110202 ',  69.0000,1,  29,   1,   1,0.95847803, -70.622653, 1.10000, 0.90000, 1.10000, 0.90000
12275,'42069110300 ', 138.0000,1,  29,   1,   1,0.95647734, -71.864334, 1.10000, 0.90000, 1.10000, 0.90000
12276,'42069110401 ', 138.0000,1,  29,   1,   1,0.95506650, -71.835039, 1.10000, 0.90000, 1.10000, 0.90000
12277,'42069110402 ', 138.0000,1,  29,   1,   1,0.95563459, -71.865024, 1.10000, 0.90000, 1.10000, 0.90000
12278,'42069110403 ',  69.0000,1,  29,   1,   1,0.94581729, -72.410496, 1.10000, 0.90000, 1.10000, 0.90000
12279,'42069110500 ',  69.0000,1,  29,   1,   1,0.94839025, -72.374583, 1.10000, 0.90000, 1.10000, 0.90000
12280,'42069110600 ', 345.0000,1,  29,   1,   1,0.99069035, -66.607670, 1.10000, 0.90000, 1.10000, 0.90000
12281,'42069110700 ',  69.0000,1,  29,   1,   1,0.96567661, -70.498194, 1.10000, 0.90000, 1.10000, 0.90000
12282,'42069110800 ',  69.0000,1,  29,   1,   1,0.96532375, -70.558456, 1.10000, 0.90000, 1.10000, 0.90000
12283,'42069110900 ',  69.0000,1,  29,   1,   1,0.96663225, -70.354022, 1.10000, 0.90000, 1.10000, 0.90000
12284,'42069111000 ',  69.0000,1,  29,   1,   1,0.96720648, -70.201859, 1.10000, 0.90000, 1.10000, 0.90000
12285,'42069111100 ', 230.0000,1,  29,   1,   1,0.98133582, -67.890079, 1.10000, 0.90000, 1.10000, 0.90000
12286,'42069111200 ',  69.0000,1,  29,   1,   1,0.95673072, -71.203800, 1.10000, 0.90000, 1.10000, 0.90000
12287,'42069111300 ', 138.0000,1,  29,   1,   1,0.96723700, -69.383821, 1.10000, 0.90000, 1.10000, 0.90000
12288,'42069111400 ',  69.0000,1,  29,   1,   1,0.95324242, -70.812396, 1.10000, 0.90000, 1.10000, 0.90000
12289,'42069111500 ',  69.0000,1,  29,   1,   1,0.95051020, -71.783116, 1.10000, 0.90000, 1.10000, 0.90000
12290,'42069111600 ',  69.0000,1,  29,   1,   1,0.95223445, -71.733119, 1.10000, 0.90000, 1.10000, 0.90000
12291,'42069111700 ',  69.0000,1,  29,   1,   1,0.94965065, -71.268673, 1.10000, 0.90000, 1.10000, 0.90000
12292,'42069111800 ', 138.0000,1,  29,   1,   1,0.96298796, -69.762446, 1.10000, 0.90000, 1.10000, 0.90000
12293,'42069112000 ',  69.0000,1,  29,   1,   1,0.94823188, -71.548472, 1.10000, 0.90000, 1.10000, 0.90000
12294,'42069112100 ',  69.0000,1,  29,   1,   1,0.94540286, -71.756697, 1.10000, 0.90000, 1.10000, 0.90000
12295,'42069112200 ',  69.0000,1,  29,   1,   1,0.94841832, -72.126238, 1.10000, 0.90000, 1.10000, 0.90000
12296,'42069112300 ',  69.0000,1,  29,   1,   1,0.94833666, -72.162342, 1.10000, 0.90000, 1.10000, 0.90000
12297,'42069112400 ', 138.0000,1,  29,   1,   1,0.95987302, -71.310426, 1.10000, 0.90000, 1.10000, 0.90000
12298,'42069112500 ', 138.0000,1,  29,   1,   1,0.96144402, -69.305902, 1.10000, 0.90000, 1.10000, 0.90000
12299,'42069112600 ',  69.0000,1,  29,   1,   1,0.95042539, -71.405414, 1.10000, 0.90000, 1.10000, 0.90000
12300,'42069112700 ', 138.0000,1,  29,   1,   1,0.96060747, -69.430437, 1.10000, 0.90000, 1.10000, 0.90000
12301,'42069112800 ', 138.0000,1,  29,   1,   1,0.95918614, -69.731696, 1.10000, 0.90000, 1.10000, 0.90000
12302,'42069112901 ',  69.0000,1,  29,   1,   1,0.96399397, -65.170243, 1.10000, 0.90000, 1.10000, 0.90000
12303,'42069112902 ',  69.0000,1,  29,   1,   1,0.95930928, -69.705844, 1.10000, 0.90000, 1.10000, 0.90000
12304,'42071000100 ', 138.0000,1,  29,   1,   1,0.98157847, -61.904054, 1.10000, 0.90000, 1.10000, 0.90000
12305,'42071000200 ',  69.0000,1,  29,   1,   1,0.97680688, -62.566104, 1.10000, 0.90000, 1.10000, 0.90000
12306,'42071000300 ',  69.0000,1,  29,   1,   1,0.97753423, -62.437362, 1.10000, 0.90000, 1.10000, 0.90000
12307,'42071000400 ',  69.0000,1,  29,   1,   1,0.97833663, -62.418176, 1.10000, 0.90000, 1.10000, 0.90000
12308,'42071000500 ', 138.0000,1,  29,   1,   1,0.98178053, -61.969214, 1.10000, 0.90000, 1.10000, 0.90000
12309,'42071000600 ', 138.0000,1,  29,   1,   1,0.98202527, -61.924510, 1.10000, 0.90000, 1.10000, 0.90000
12310,'42071000700 ', 138.0000,1,  29,   1,   1,0.98107708, -61.926088, 1.10000, 0.90000, 1.10000, 0.90000
12311,'42071000800 ',  69.0000,1,  29,   1,   1,0.97758788, -62.471171, 1.10000, 0.90000, 1.10000, 0.90000
12312,'42071000900 ',  69.0000,1,  29,   1,   1,0.97794902, -62.437683, 1.10000, 0.90000, 1.10000, 0.90000
12313,'42071001000 ', 138.0000,1,  29,   1,   1,0.98182374, -61.919059, 1.10000, 0.90000, 1.10000, 0.90000
12314,'42071001100 ',  69.0000,1,  29,   1,   1,0.97687411, -62.602249, 1.10000, 0.90000, 1.10000, 0.90000
12315,'42071001200 ',  69.0000,1,  29,   1,   1,0.97924227, -62.184262, 1.10000, 0.90000, 1.10000, 0.90000
12316,'42071001400 ',  69.0000,1,  29,   1,   1,0.97741002, -62.297240, 1.10000, 0.90000, 1.10000, 0.90000
12317,'42071010101 ',  69.0000,1,  29,   1,   1,0.96181577, -66.128368, 1.10000, 0.90000, 1.10000, 0.90000
12318,'42071010102 ',  69.0000,1,  29,   1,   1,0.96240026, -66.283796, 1.10000, 0.90000, 1.10000, 0.90000
12319,'42071010201 ',  69.0000,1,  29,   1,   1,0.96648836, -65.667010, 1.10000, 0.90000, 1.10000, 0.90000
12320,'42071010202 ',  69.0000,1,  29,   1,   1,0.96183544, -66.116074, 1.10000, 0.90000, 1.10000, 0.90000
12321,'42071010300 ', 138.0000,1,  29,   1,   1,0.96077192, -65.365457, 1.10000, 0.90000, 1.10000, 0.90000
12322,'42071010400 ', 138.0000,1,  29,   1,   1,0.96281260, -65.089456, 1.10000, 0.90000, 1.10000, 0.90000
12323,'42071010501 ', 138.0000,1,  29,   1,   1,0.96825063, -64.354309, 1.10000, 0.90000, 1.10000, 0.90000
12324,'42071010502 ',  69.0000,1,  29,   1,   1,0.96538699, -64.096462, 1.10000, 0.90000, 1.10000, 0.90000
12325,'42071010600 ', 138.0000,1,  29,   1,   1,0.97482806, -63.457648, 1.10000, 0.90000, 1.10000, 0.90000
12326,'42071010701 ', 138.0000,1,  29,   1,   1,0.98121560, -62.629092, 1.10000, 0.90000, 1.10000, 0.90000
12327,'42071010702 ', 138.0000,1,  29,   1,   1,0.98068339, -62.689512, 1.10000, 0.90000, 1.10000, 0.90000
12328,'42071010801 ', 138.0000,1,  29,   1,   1,0.98457861, -62.216405, 1.10000, 0.90000, 1.10000, 0.90000
12329,'42071010802 ', 138.0000,1,  29,   1,   1,0.98528951, -61.877573, 1.10000, 0.90000, 1.10000, 0.90000
12330,'42071010900 ', 138.0000,1,  29,   1,   1,0.97669643, -62.980867, 1.10000, 0.90000, 1.10000, 0.90000
12331,'42071011000 ', 138.0000,1,  29,   1,   1,0.97750366, -62.672177, 1.10000, 0.90000, 1.10000, 0.90000
12332,'42071011100 ', 138.0000,1,  29,   1,   1,0.97945678, -62.427260, 1.10000, 0.90000, 1.10000, 0.90000
12333,'42071011200 ', 138.0000,1,  29,   1,   1,0.98297274, -61.607097, 1.10000, 0.90000, 1.10000, 0.90000
12334,'42071011300 ',  69.0000,1,  29,   1,   1,0.97522414, -62.802100, 1.10000, 0.90000, 1.10000, 0.90000
12335,'42071011400 ', 138.0000,1,  29,   1,   1,0.98337817, -61.530893, 1.10000, 0.90000, 1.10000, 0.90000
12336,'42071011502 ', 138.0000,1,  29,   1,   1,0.97607994, -62.836484, 1.10000, 0.90000, 1.10000, 0.90000
12337,'42071011503 ', 138.0000,1,  29,   1,   1,0.97556365, -62.889561, 1.10000, 0.90000, 1.10000, 0.90000
12338,'42071011504 ', 138.0000,1,  29,   1,   1,0.97486556, -63.004964, 1.10000, 0.90000, 1.10000, 0.90000
12339,'42071011600 ', 138.0000,1,  29,   1,   1,0.97044551, -63.467033, 1.10000, 0.90000, 1.10000, 0.90000
12340,'42071011701 ', 138.0000,1,  29,   1,   1,0.97921824, -62.462565, 1.10000, 0.90000, 1.10000, 0.90000
12341,'42071011703 ', 138.0000,1,  29,   1,   1,0.97287667, -63.218366, 1.10000, 0.90000, 1.10000, 0.90000
12342,'42071011704 ', 138.0000,1,  29,   1,   1,0.97731817, -62.656604, 1.10000, 0.90000, 1.10000, 0.90000
12343,'42071011705 ',  69.0000,1,  29,   1,   1,0.96107578, -64.985022, 1.10000, 0.90000, 1.10000, 0.90000
12344,'42071011801 ',  69.0000,1,  29,   1,   1,0.97423065, -62.753490, 1.10000, 0.90000, 1.10000, 0.90000
12345,'42071011802 ', 138.0000,1,  29,   1,   1,0.98032224, -62.205299, 1.10000, 0.90000, 1.10000, 0.90000
12346,'42071011803 ',  69.0000,1,  29,   1,   1,0.96065164, -65.169587, 1.10000, 0.90000, 1.10000, 0.90000
12347,'42071011804 ', 138.0000,1,  29,   1,   1,0.97842056, -62.426228, 1.10000, 0.90000, 1.10000, 0.90000
12348,'42071011805 ', 230.0000,1,  29,   1,   1,0.99024397, -60.722465, 1.10000, 0.90000, 1.10000, 0.90000
12349,'42071011901 ',  69.0000,1,  29,   1,   1,0.96054310, -65.155674, 1.10000, 0.90000, 1.10000, 0.90000
12350,'42071011902 ',  69.0000,1,  29,   1,   1,0.95678741, -65.804242, 1.10000, 0.90000, 1.10000, 0.90000
12351,'42071012001 ', 138.0000,1,  29,   1,   1,0.95711249, -65.954123, 1.10000, 0.90000, 1.10000, 0.90000
12352,'42071012002 ', 138.0000,1,  29,   1,   1,0.95746440, -65.880105, 1.10000, 0.90000, 1.10000, 0.90000
12353,'42071012102 ',  69.0000,1,  29,   1,   1,0.95377725, -66.200707, 1.10000, 0.90000, 1.10000, 0.90000
12354,'42071012103 ',  69.0000,1,  29,   1,   1,0.95104378, -66.457488, 1.10000, 0.90000, 1.10000, 0.90000
12355,'42071012104 ', 138.0000,1,  29,   1,   1,0.95674402, -66.107509, 1.10000, 0.90000, 1.10000, 0.90000
12356,'42071012200 ',  69.0000,1,  29,   1,   1,0.95851296, -66.714002, 1.10000, 0.90000, 1.10000, 0.90000
12357,'42071012301 ', 138.0000,1,  29,   1,   1,0.95670807, -66.329094, 1.10000, 0.90000, 1.10000, 0.90000
12358,'42071012302 ', 138.0000,1,  29,   1,   1,0.95661062, -66.312913, 1.10000, 0.90000, 1.10000, 0.90000
12359,'42071012402 ',  69.0000,1,  29,   1,   1,0.94940156, -67.196699, 1.10000, 0.90000, 1.10000, 0.90000
12360,'42071012403 ', 138.0000,1,  29,   1,   1,0.95678675, -66.252418, 1.10000, 0.90000, 1.10000, 0.90000
12361,'42071012404 ',  69.0000,1,  29,   1,   1,0.95878166, -66.716987, 1.10000, 0.90000, 1.10000, 0.90000
12362,'42071012501 ', 138.0000,1,  29,   1,   1,0.98927569, -63.764454, 1.10000, 0.90000, 1.10000, 0.90000
12363,'42071012502 ', 138.0000,1,  29,   1,   1,0.98588037, -64.069107, 1.10000, 0.90000, 1.10000, 0.90000
12364,'42071012601 ',  69.0000,1,  29,   1,   1,0.97913355, -65.198022, 1.10000, 0.90000, 1.10000, 0.90000
12365,'42071012602 ', 138.0000,1,  29,   1,   1,0.96753603, -64.288445, 1.10000, 0.90000, 1.10000, 0.90000
12366,'42071012700 ', 138.0000,1,  29,   1,   1,0.96755427, -64.230477, 1.10000, 0.90000, 1.10000, 0.90000
12367,'42071012800 ', 138.0000,1,  29,   1,   1,0.96825624, -64.116161, 1.10000, 0.90000, 1.10000, 0.90000
12368,'42071012900 ', 138.0000,1,  29,   1,   1,0.96933836, -63.990547, 1.10000, 0.90000, 1.10000, 0.90000
12369,'42071013000 ',  69.0000,1,  29,   1,   1,0.95641327, -66.642552, 1.10000, 0.90000, 1.10000, 0.90000
12370,'42071013101 ', 138.0000,1,  29,   1,   1,0.97365934, -63.055999, 1.10000, 0.90000, 1.10000, 0.90000
12371,'42071013102 ', 138.0000,1,  29,   1,   1,0.97158301, -63.424057, 1.10000, 0.90000, 1.10000, 0.90000
12372,'42071013202 ', 138.0000,1,  29,   1,   1,0.97998112, -61.898897, 1.10000, 0.90000, 1.10000, 0.90000
12373,'42071013203 ',  69.0000,1,  29,   1,   1,0.97260261, -63.105088, 1.10000, 0.90000, 1.10000, 0.90000
12374,'42071013204 ', 138.0000,1,  29,   1,   1,0.97735745, -62.227811, 1.10000, 0.90000, 1.10000, 0.90000
12375,'42071013301 ', 138.0000,1,  29,   1,   1,0.98271710, -61.520395, 1.10000, 0.90000, 1.10000, 0.90000
12376,'42071013303 ', 138.0000,1,  29,   1,   1,0.98809493, -60.581934, 1.10000, 0.90000, 1.10000, 0.90000
12377,'42071013304 ',  69.0000,1,  29,   1,   1,0.97889346, -62.247919, 1.10000, 0.90000, 1.10000, 0.90000
12378,'42071013400 ', 138.0000,1,  29,   1,   1,0.98057419, -61.930281, 1.10000, 0.90000, 1.10000, 0.90000
12379,'42071013501 ', 138.0000,1,  29,   1,   1,0.98335975, -61.688131, 1.10000, 0.90000, 1.10000, 0.90000
12380,'42071013502 ', 138.0000,1,  29,   1,   1,0.98330879, -61.775878, 1.10000, 0.90000, 1.10000, 0.90000
12381,'42071013503 ', 138.0000,1,  29,   1,   1,0.98148501, -62.050602, 1.10000, 0.90000, 1.10000, 0.90000
12382,'42071013601 ', 230.0000,1,  29,   1,   1,0.98925334, -60.660372, 1.10000, 0.90000, 1.10000, 0.90000
12383,'42071013602 ', 230.0000,1,  29,   1,   1,0.98929214, -60.613879, 1.10000, 0.90000, 1.10000, 0.90000
12384,'42071013701 ', 138.0000,1,  29,   1,   1,0.98546314, -61.455051, 1.10000, 0.90000, 1.10000, 0.90000
12385,'42071013702 ', 138.0000,1,  29,   1,   1,0.98838878, -60.811449, 1.10000, 0.90000, 1.10000, 0.90000
12386,'42071013800 ', 138.0000,1,  29,   1,   1,0.99476606, -59.849772, 1.10000, 0.90000, 1.10000, 0.90000
12387,'42071013901 ', 138.0000,1,  29,   1,   1,0.98990297, -60.547469, 1.10000, 0.90000, 1.10000, 0.90000
12388,'42071013902 ',  69.0000,1,  29,   1,   1,0.99504894, -60.011217, 1.10000, 0.90000, 1.10000, 0.90000
12389,'42071014000 ',  69.0000,1,  29,   1,   1,0.97988671, -61.875756, 1.10000, 0.90000, 1.10000, 0.90000
12390,'42071014101 ',  69.0000,1,  29,   1,   1,0.94788373, -67.320482, 1.10000, 0.90000, 1.10000, 0.90000
12391,'42071014102 ', 138.0000,1,  29,   1,   1,0.97455627, -62.567169, 1.10000, 0.90000, 1.10000, 0.90000
12392,'42071014201 ', 138.0000,1,  29,   1,   1,0.96608865, -64.503924, 1.10000, 0.90000, 1.10000, 0.90000
12393,'42071014202 ', 138.0000,1,  29,   1,   1,0.97269082, -62.771050, 1.10000, 0.90000, 1.10000, 0.90000
12394,'42071014300 ', 138.0000,1,  29,   1,   1,0.97903895, -61.444102, 1.10000, 0.90000, 1.10000, 0.90000
12395,'42071014401 ', 138.0000,1,  29,   1,   1,0.98801714, -60.279309, 1.10000, 0.90000, 1.10000, 0.90000
12396,'42071014402 ',  69.0000,1,  29,   1,   1,0.97335219, -61.969719, 1.10000, 0.90000, 1.10000, 0.90000
12397,'42071014501 ',  69.0000,1,  29,   1,   1,1.01363969, -55.868885, 1.10000, 0.90000, 1.10000, 0.90000
12398,'42071014502 ', 138.0000,1,  29,   1,   1,1.00321293, -57.148046, 1.10000, 0.90000, 1.10000, 0.90000
12399,'42071014601 ',  69.0000,1,  29,   1,   1,0.98869032, -58.678210, 1.10000, 0.90000, 1.10000, 0.90000
12400,'42071014602 ', 138.0000,1,  29,   1,   1,0.99080676, -59.163358, 1.10000, 0.90000, 1.10000, 0.90000
12401,'42071014700 ',  69.0000,1,  29,   1,   1,0.97757506, -62.468862, 1.10000, 0.90000, 1.10000, 0.90000
12402,'42073000100 ', 138.0000,1,  29,   1,   1,0.96767426, -63.335832, 1.10000, 0.90000, 1.10000, 0.90000
12403,'42073000200 ',  69.0000,1,  29,   1,   1,0.96015680, -64.364117, 1.10000, 0.90000, 1.10000, 0.90000
12404,'42073000300 ', 138.0000,1,  29,   1,   1,0.96840167, -63.181490, 1.10000, 0.90000, 1.10000, 0.90000
12405,'42073000400 ',  69.0000,1,  29,   1,   1,0.96085429, -64.391390, 1.10000, 0.90000, 1.10000, 0.90000
12406,'42073000600 ',  69.0000,1,  29,   1,   1,0.96056020, -63.844613, 1.10000, 0.90000, 1.10000, 0.90000
12407,'42073000700 ',  69.0000,1,  29,   1,   1,0.96075517, -63.842161, 1.10000, 0.90000, 1.10000, 0.90000
12408,'42073000800 ',  69.0000,1,  29,   1,   1,0.96041381, -63.849298, 1.10000, 0.90000, 1.10000, 0.90000
12409,'42073000900 ', 138.0000,1,  29,   1,   1,0.96927947, -63.038801, 1.10000, 0.90000, 1.10000, 0.90000
12410,'42073001000 ',  69.0000,1,  29,   1,   1,0.96422416, -63.601499, 1.10000, 0.90000, 1.10000, 0.90000
12411,'42073010100 ',  69.0000,1,  29,   1,   1,0.94648862, -66.898151, 1.10000, 0.90000, 1.10000, 0.90000
12412,'42073010201 ',  69.0000,1,  29,   1,   1,0.95209873, -66.217810, 1.10000, 0.90000, 1.10000, 0.90000
12413,'42073010202 ', 138.0000,1,  29,   1,   1,0.96501726, -64.332684, 1.10000, 0.90000, 1.10000, 0.90000
12414,'42073010300 ',  69.0000,1,  29,   1,   1,0.94909543, -66.300045, 1.10000, 0.90000, 1.10000, 0.90000
12415,'42073010400 ', 138.0000,1,  29,   1,   1,0.96588480, -63.753197, 1.10000, 0.90000, 1.10000, 0.90000
12416,'42073010500 ', 138.0000,1,  29,   1,   1,0.97043842, -62.943280, 1.10000, 0.90000, 1.10000, 0.90000
12417,'42073010600 ',  69.0000,1,  29,   1,   1,0.95970625, -63.766988, 1.10000, 0.90000, 1.10000, 0.90000
12418,'42073010700 ',  69.0000,1,  29,   1,   1,0.95950174, -64.422679, 1.10000, 0.90000, 1.10000, 0.90000
12419,'42073010800 ', 138.0000,1,  29,   1,   1,0.96660876, -63.563291, 1.10000, 0.90000, 1.10000, 0.90000
12420,'42073010900 ',  69.0000,1,  29,   1,   1,0.95980877, -65.294457, 1.10000, 0.90000, 1.10000, 0.90000
12421,'42073011000 ',  69.0000,1,  29,   1,   1,0.96013474, -64.947026, 1.10000, 0.90000, 1.10000, 0.90000
12422,'42073011100 ', 138.0000,1,  29,   1,   1,0.97156972, -62.503990, 1.10000, 0.90000, 1.10000, 0.90000
12423,'42073011200 ', 230.0000,1,  29,   1,   1,0.98120260, -61.168695, 1.10000, 0.90000, 1.10000, 0.90000
12424,'42073011300 ',  69.0000,1,  29,   1,   1,0.97023529, -62.202212, 1.10000, 0.90000, 1.10000, 0.90000
12425,'42073011400 ', 138.0000,1,  29,   1,   1,0.97669470, -61.315503, 1.10000, 0.90000, 1.10000, 0.90000
12426,'42073011500 ',  69.0000,1,  29,   1,   1,0.96233869, -64.957107, 1.10000, 0.90000, 1.10000, 0.90000
12427,'42073011600 ',  69.0000,1,  29,   1,   1,0.96409518, -64.714191, 1.10000, 0.90000, 1.10000, 0.90000
12428,'42073011700 ', 138.0000,1,  29,   1,   1,0.97599679, -62.486559, 1.10000, 0.90000, 1.10000, 0.90000
12429,'42073011800 ', 138.0000,1,  29,   1,   1,0.97645956, -62.446821, 1.10000, 0.90000, 1.10000, 0.90000
12430,'42075000100 ',  69.0000,1,  29,   1,   1,0.98365563, -64.742168, 1.10000, 0.90000, 1.10000, 0.90000
12431,'42075000200 ', 138.0000,1,  29,   1,   1,0.99509758, -63.247039, 1.10000, 0.90000, 1.10000, 0.90000
12432,'42075000300 ', 138.0000,1,  29,   1,   1,0.99497497, -63.226023, 1.10000, 0.90000, 1.10000, 0.90000
12433,'42075000401 ',  69.0000,1,  29,   1,   1,0.98798692, -64.656729, 1.10000, 0.90000, 1.10000, 0.90000
12434,'42075000402 ', 138.0000,1,  29,   1,   1,0.99714828, -63.108195, 1.10000, 0.90000, 1.10000, 0.90000
12435,'42075000500 ', 138.0000,1,  29,   1,   1,0.99893999, -63.002519, 1.10000, 0.90000, 1.10000, 0.90000
12436,'42075002000 ', 138.0000,1,  29,   1,   1,0.98748136, -63.517802, 1.10000, 0.90000, 1.10000, 0.90000
12437,'42075002100 ', 138.0000,1,  29,   1,   1,0.99129689, -63.683762, 1.10000, 0.90000, 1.10000, 0.90000
12438,'42075002200 ', 138.0000,1,  29,   1,   1,0.99194854, -63.422213, 1.10000, 0.90000, 1.10000, 0.90000
12439,'42075002300 ', 345.0000,1,  29,   1,   1,1.00483143, -60.252657, 1.10000, 0.90000, 1.10000, 0.90000
12440,'42075002400 ', 138.0000,1,  29,   1,   1,0.99087113, -63.282850, 1.10000, 0.90000, 1.10000, 0.90000
12441,'42075002500 ', 138.0000,1,  29,   1,   1,0.99038422, -63.418020, 1.10000, 0.90000, 1.10000, 0.90000
12442,'42075002600 ', 138.0000,1,  29,   1,   1,0.99206585, -63.359096, 1.10000, 0.90000, 1.10000, 0.90000
12443,'42075002701 ',  69.0000,1,  29,   1,   1,0.97858316, -65.225308, 1.10000, 0.90000, 1.10000, 0.90000
12444,'42075002702 ',  69.0000,1,  29,   1,   1,1.00809526, -62.001131, 1.10000, 0.90000, 1.10000, 0.90000
12445,'42075002800 ', 138.0000,1,  29,   1,   1,1.00169694, -62.962706, 1.10000, 0.90000, 1.10000, 0.90000
12446,'42075002900 ', 138.0000,1,  29,   1,   1,1.00139511, -62.997580, 1.10000, 0.90000, 1.10000, 0.90000
12447,'42075003000 ',  69.0000,1,  29,   1,   1,0.98342311, -65.201457, 1.10000, 0.90000, 1.10000, 0.90000
12448,'42075003100 ', 138.0000,1,  29,   1,   1,0.99030459, -63.812559, 1.10000, 0.90000, 1.10000, 0.90000
12449,'42075003200 ', 138.0000,1,  29,   1,   1,0.99345386, -63.515862, 1.10000, 0.90000, 1.10000, 0.90000
12450,'42075003300 ', 138.0000,1,  29,   1,   1,1.00102305, -62.880484, 1.10000, 0.90000, 1.10000, 0.90000
12451,'42075003400 ', 138.0000,1,  29,   1,   1,0.99624932, -63.208797, 1.10000, 0.90000, 1.10000, 0.90000
12452,'42075003500 ',  69.0000,1,  29,   1,   1,0.97751576, -65.252328, 1.10000, 0.90000, 1.10000, 0.90000
12453,'42075003600 ', 138.0000,1,  29,   1,   1,0.99392605, -63.278219, 1.10000, 0.90000, 1.10000, 0.90000
12454,'42075003700 ',  69.0000,1,  29,   1,   1,0.97109884, -65.461872, 1.10000, 0.90000, 1.10000, 0.90000
12455,'42075003800 ',  69.0000,1,  29,   1,   1,0.96338588, -65.948379, 1.10000, 0.90000, 1.10000, 0.90000
12456,'42075003901 ',  69.0000,1,  29,   1,   1,0.96407980, -65.902112, 1.10000, 0.90000, 1.10000, 0.90000
12457,'42075003902 ', 138.0000,1,  29,   1,   1,0.96630651, -65.128504, 1.10000, 0.90000, 1.10000, 0.90000
12458,'42075004000 ',  69.0000,1,  29,   1,   1,0.97188503, -65.162539, 1.10000, 0.90000, 1.10000, 0.90000
12459,'42075004100 ',  69.0000,1,  29,   1,   1,0.97076774, -65.382963, 1.10000, 0.90000, 1.10000, 0.90000
12460,'42075004200 ',  69.0000,1,  29,   1,   1,0.97092706, -65.440965, 1.10000, 0.90000, 1.10000, 0.90000
12461,'42077000101 ',  69.0000,1,  29,   1,   1,0.98464948, -63.770512, 1.10000, 0.90000, 1.10000, 0.90000
12462,'42077000102 ', 138.0000,1,  29,   1,   1,0.99564821, -62.275322, 1.10000, 0.90000, 1.10000, 0.90000
12463,'42077000400 ',  69.0000,1,  29,   1,   1,0.98822027, -63.340900, 1.10000, 0.90000, 1.10000, 0.90000
12464,'42077000500 ',  69.0000,1,  29,   1,   1,0.98798966, -63.361554, 1.10000, 0.90000, 1.10000, 0.90000
12465,'42077000600 ',  69.0000,1,  29,   1,   1,0.98736954, -63.386888, 1.10000, 0.90000, 1.10000, 0.90000
12466,'42077000700 ',  69.0000,1,  29,   1,   1,0.98812950, -63.306305, 1.10000, 0.90000, 1.10000, 0.90000
12467,'42077000800 ', 138.0000,1,  29,   1,   1,0.99485725, -62.385466, 1.10000, 0.90000, 1.10000, 0.90000
12468,'42077000900 ',  69.0000,1,  29,   1,   1,0.98825526, -63.334602, 1.10000, 0.90000, 1.10000, 0.90000
12469,'42077001000 ',  69.0000,1,  29,   1,   1,0.98797780, -63.339076, 1.10000, 0.90000, 1.10000, 0.90000
12470,'42077001200 ',  69.0000,1,  29,   1,   1,0.98784918, -63.361008, 1.10000, 0.90000, 1.10000, 0.90000
12471,'42077001401 ', 138.0000,1,  29,   1,   1,0.99513489, -62.173703, 1.10000, 0.90000, 1.10000, 0.90000
12472,'42077001402 ', 138.0000,1,  29,   1,   1,0.99532855, -62.202929, 1.10000, 0.90000, 1.10000, 0.90000
12473,'42077001501 ', 138.0000,1,  29,   1,   1,0.99587029, -62.106569, 1.10000, 0.90000, 1.10000, 0.90000
12474,'42077001502 ',  69.0000,1,  29,   1,   1,0.98745072, -63.310847, 1.10000, 0.90000, 1.10000, 0.90000
12475,'42077001600 ', 138.0000,1,  29,   1,   1,0.99482626, -62.380234, 1.10000, 0.90000, 1.10000, 0.90000
12476,'42077001700 ', 138.0000,1,  29,   1,   1,0.99483132, -62.374264, 1.10000, 0.90000, 1.10000, 0.90000
12477,'42077001800 ',  69.0000,1,  29,   1,   1,0.98810756, -63.324405, 1.10000, 0.90000, 1.10000, 0.90000
12478,'42077001900 ', 138.0000,1,  29,   1,   1,0.99488866, -62.357988, 1.10000, 0.90000, 1.10000, 0.90000
12479,'42077002000 ',  69.0000,1,  29,   1,   1,0.98792982, -63.335777, 1.10000, 0.90000, 1.10000, 0.90000
12480,'42077002100 ',  69.0000,1,  29,   1,   1,0.98808402, -63.318743, 1.10000, 0.90000, 1.10000, 0.90000
12481,'42077002201 ',  69.0000,1,  29,   1,   1,0.98718148, -63.359792, 1.10000, 0.90000, 1.10000, 0.90000
12482,'42077002202 ', 138.0000,1,  29,   1,   1,0.99520212, -62.314848, 1.10000, 0.90000, 1.10000, 0.90000
12483,'42077002301 ',  69.0000,1,  29,   1,   1,0.98749942, -63.267175, 1.10000, 0.90000, 1.10000, 0.90000
12484,'42077002302 ', 138.0000,1,  29,   1,   1,0.99589998, -62.222149, 1.10000, 0.90000, 1.10000, 0.90000
12485,'42077005100 ',  69.0000,1,  29,   1,   1,0.98352611, -64.167585, 1.10000, 0.90000, 1.10000, 0.90000
12486,'42077005200 ', 138.0000,1,  29,   1,   1,0.99495524, -62.493547, 1.10000, 0.90000, 1.10000, 0.90000
12487,'42077005301 ', 138.0000,1,  29,   1,   1,0.99501836, -62.634173, 1.10000, 0.90000, 1.10000, 0.90000
12488,'42077005302 ', 138.0000,1,  29,   1,   1,0.99580610, -62.833997, 1.10000, 0.90000, 1.10000, 0.90000
12489,'42077005401 ', 138.0000,1,  29,   1,   1,0.99969256, -61.682803, 1.10000, 0.90000, 1.10000, 0.90000
12490,'42077005402 ', 138.0000,1,  29,   1,   1,0.99854022, -61.977635, 1.10000, 0.90000, 1.10000, 0.90000
12491,'42077005503 ',  69.0000,1,  29,   1,   1,0.99512696, -62.534343, 1.10000, 0.90000, 1.10000, 0.90000
12492,'42077005504 ',  69.0000,1,  29,   1,   1,0.99508113, -62.578849, 1.10000, 0.90000, 1.10000, 0.90000
12493,'42077005505 ',  69.0000,1,  29,   1,   1,0.99218547, -62.466506, 1.10000, 0.90000, 1.10000, 0.90000
12494,'42077005506 ',  69.0000,1,  29,   1,   1,0.99460548, -62.423168, 1.10000, 0.90000, 1.10000, 0.90000
12495,'42077005601 ',  69.0000,1,  29,   1,   1,0.99581444, -62.768366, 1.10000, 0.90000, 1.10000, 0.90000
12496,'42077005602 ',  69.0000,1,  29,   1,   1,0.99339795, -63.018802, 1.10000, 0.90000, 1.10000, 0.90000
12497,'42077005702 ', 138.0000,1,  29,   1,   1,0.99741250, -62.059495, 1.10000, 0.90000, 1.10000, 0.90000
12498,'42077005703 ',  69.0000,1,  29,   1,   1,0.98751026, -63.315690, 1.10000, 0.90000, 1.10000, 0.90000
12499,'42077005704 ',  69.0000,1,  29,   1,   1,0.98979950, -63.021766, 1.10000, 0.90000, 1.10000, 0.90000
12500,'42077005705 ', 138.0000,1,  29,   1,   1,0.99783319, -62.031443, 1.10000, 0.90000, 1.10000, 0.90000
12501,'42077005800 ',  69.0000,1,  29,   1,   1,0.99445730, -62.951572, 1.10000, 0.90000, 1.10000, 0.90000
12502,'42077005901 ',  69.0000,1,  29,   1,   1,0.99292034, -63.068321, 1.10000, 0.90000, 1.10000, 0.90000
12503,'42077005902 ', 138.0000,1,  29,   1,   1,0.99606985, -62.213181, 1.10000, 0.90000, 1.10000, 0.90000
12504,'42077006001 ', 138.0000,1,  29,   1,   1,0.99877030, -61.906738, 1.10000, 0.90000, 1.10000, 0.90000
12505,'42077006002 ', 138.0000,1,  29,   1,   1,1.00087953, -61.622158, 1.10000, 0.90000, 1.10000, 0.90000
12506,'42077006101 ', 138.0000,1,  29,   1,   1,0.99802047, -61.933410, 1.10000, 0.90000, 1.10000, 0.90000
12507,'42077006102 ',  69.0000,1,  29,   1,   1,0.98538190, -63.420451, 1.10000, 0.90000, 1.10000, 0.90000
12508,'42077006202 ', 138.0000,1,  29,   1,   1,0.99716020, -62.225872, 1.10000, 0.90000, 1.10000, 0.90000
12509,'42077006203 ', 230.0000,1,  29,   1,   1,1.01098347, -59.743945, 1.10000, 0.90000, 1.10000, 0.90000
12510,'42077006204 ', 500.0000,1,  29,   1,   1,1.01837468, -57.875553, 1.10000, 0.90000, 1.10000, 0.90000
12511,'42077006302 ', 138.0000,1,  29,   1,   1,0.99522740, -62.523374, 1.10000, 0.90000, 1.10000, 0.90000
12512,'42077006303 ',  69.0000,1,  29,   1,   1,0.98837984, -63.010920, 1.10000, 0.90000, 1.10000, 0.90000
12513,'42077006304 ', 138.0000,1,  29,   1,   1,0.99609941, -62.146880, 1.10000, 0.90000, 1.10000, 0.90000
12514,'42077006305 ', 138.0000,1,  29,   1,   1,0.99708599, -62.047556, 1.10000, 0.90000, 1.10000, 0.90000
12515,'42077006307 ', 138.0000,1,  29,   1,   1,0.99194127, -62.645512, 1.10000, 0.90000, 1.10000, 0.90000
12516,'42077006308 ', 138.0000,1,  29,   1,   1,0.99578840, -62.303059, 1.10000, 0.90000, 1.10000, 0.90000
12517,'42077006401 ',  69.0000,1,  29,   1,   1,0.98283708, -63.535417, 1.10000, 0.90000, 1.10000, 0.90000
12518,'42077006402 ',  69.0000,1,  29,   1,   1,0.98779446, -62.938827, 1.10000, 0.90000, 1.10000, 0.90000
12519,'42077006500 ', 138.0000,1,  29,   1,   1,0.99002397, -62.778803, 1.10000, 0.90000, 1.10000, 0.90000
12520,'42077006600 ',  69.0000,1,  29,   1,   1,0.98267072, -63.548381, 1.10000, 0.90000, 1.10000, 0.90000
12521,'42077006701 ',  69.0000,1,  29,   1,   1,0.98592734, -63.538531, 1.10000, 0.90000, 1.10000, 0.90000
12522,'42077006702 ',  69.0000,1,  29,   1,   1,0.98570406, -63.371485, 1.10000, 0.90000, 1.10000, 0.90000
12523,'42077006703 ', 138.0000,1,  29,   1,   1,0.99544305, -62.205401, 1.10000, 0.90000, 1.10000, 0.90000
12524,'42077006800 ',  69.0000,1,  29,   1,   1,0.98558474, -63.584362, 1.10000, 0.90000, 1.10000, 0.90000
12525,'42077006902 ',  69.0000,1,  29,   1,   1,0.98484123, -63.185540, 1.10000, 0.90000, 1.10000, 0.90000
12526,'42077006903 ', 138.0000,1,  29,   1,   1,0.99446136, -62.177493, 1.10000, 0.90000, 1.10000, 0.90000
12527,'42077006905 ',  69.0000,1,  29,   1,   1,0.98422635, -63.323244, 1.10000, 0.90000, 1.10000, 0.90000
12528,'42077006906 ',  69.0000,1,  29,   1,   1,0.98416114, -63.380003, 1.10000, 0.90000, 1.10000, 0.90000
12529,'42077007000 ',  69.0000,1,  29,   1,   1,0.98883921, -62.677176, 1.10000, 0.90000, 1.10000, 0.90000
12530,'42077009100 ',  69.0000,1,  29,   1,   1,0.98620844, -63.516477, 1.10000, 0.90000, 1.10000, 0.90000
12531,'42077009200 ',  69.0000,1,  29,   1,   1,0.98571926, -63.524755, 1.10000, 0.90000, 1.10000, 0.90000
12532,'42077009300 ',  69.0000,1,  29,   1,   1,0.98492712, -63.691746, 1.10000, 0.90000, 1.10000, 0.90000
12533,'42077009400 ',  69.0000,1,  29,   1,   1,0.98430377, -63.715508, 1.10000, 0.90000, 1.10000, 0.90000
12534,'42077009500 ',  69.0000,1,  29,   1,   1,0.98412830, -63.704942, 1.10000, 0.90000, 1.10000, 0.90000
12535,'42077009600 ',  69.0000,1,  29,   1,   1,0.98655981, -63.464834, 1.10000, 0.90000, 1.10000, 0.90000
12536,'42077009700 ',  69.0000,1,  29,   1,   1,0.98794943, -63.343851, 1.10000, 0.90000, 1.10000, 0.90000
12537,'42079200100 ', 138.0000,1,  29,   1,   1,0.97301906, -65.342541, 1.10000, 0.90000, 1.10000, 0.90000
12538,'42079200200 ', 138.0000,1,  29,   1,   1,0.97117656, -65.912452, 1.10000, 0.90000, 1.10000, 0.90000
12539,'42079200300 ', 138.0000,1,  29,   1,   1,0.97229540, -65.604390, 1.10000, 0.90000, 1.10000, 0.90000
12540,'42079200400 ', 138.0000,1,  29,   1,   1,0.97327316, -65.345376, 1.10000, 0.90000, 1.10000, 0.90000
12541,'42079200500 ', 138.0000,1,  29,   1,   1,0.97377229, -65.190372, 1.10000, 0.90000, 1.10000, 0.90000
12542,'42079200600 ', 138.0000,1,  29,   1,   1,0.97519922, -64.807710, 1.10000, 0.90000, 1.10000, 0.90000
12543,'42079200700 ', 138.0000,1,  29,   1,   1,0.97460347, -64.963746, 1.10000, 0.90000, 1.10000, 0.90000
12544,'42079200800 ',  69.0000,1,  29,   1,   1,0.97353923, -65.161227, 1.10000, 0.90000, 1.10000, 0.90000
12545,'42079200900 ',  69.0000,1,  29,   1,   1,0.97342509, -65.173119, 1.10000, 0.90000, 1.10000, 0.90000
12546,'42079201000 ',  69.0000,1,  29,   1,   1,0.97338331, -65.187080, 1.10000, 0.90000, 1.10000, 0.90000
12547,'42079201100 ', 138.0000,1,  29,   1,   1,0.97272354, -65.377089, 1.10000, 0.90000, 1.10000, 0.90000
12548,'42079201200 ', 138.0000,1,  29,   1,   1,0.97227937, -65.499103, 1.10000, 0.90000, 1.10000, 0.90000
12549,'42079201300 ', 138.0000,1,  29,   1,   1,0.97166276, -65.686585, 1.10000, 0.90000, 1.10000, 0.90000
12550,'42079201400 ',  69.0000,1,  29,   1,   1,0.97345829, -65.194040, 1.10000, 0.90000, 1.10000, 0.90000
12551,'42079201500 ', 138.0000,1,  29,   1,   1,0.97156155, -65.714008, 1.10000, 0.90000, 1.10000, 0.90000
12552,'42079201600 ',  69.0000,1,  29,   1,   1,0.97343594, -66.077846, 1.10000, 0.90000, 1.10000, 0.90000
12553,'42079210100 ',  69.0000,1,  29,   1,   1,0.95512491, -69.471268, 1.10000, 0.90000, 1.10000, 0.90000
12554,'42079210200 ',  69.0000,1,  29,   1,   1,0.95176399, -69.559814, 1.10000, 0.90000, 1.10000, 0.90000
12555,'42079210300 ',  69.0000,1,  29,   1,   1,0.95670044, -69.471842, 1.10000, 0.90000, 1.10000, 0.90000
12556,'42079210400 ',  69.0000,1,  29,   1,   1,0.95924532, -69.349376, 1.10000, 0.90000, 1.10000, 0.90000
12557,'42079210500 ', 138.0000,1,  29,   1,   1,0.96198535, -69.044586, 1.10000, 0.90000, 1.10000, 0.90000
12558,'42079210600 ',  69.0000,1,  29,   1,   1,0.95993251, -69.170166, 1.10000, 0.90000, 1.10000, 0.90000
12559,'42079210700 ',  69.0000,1,  29,   1,   1,0.95920461, -69.394845, 1.10000, 0.90000, 1.10000, 0.90000
12560,'42079210800 ',  69.0000,1,  29,   1,   1,0.95940268, -69.290159, 1.10000, 0.90000, 1.10000, 0.90000
12561,'42079210900 ',  69.0000,1,  29,   1,   1,0.95978731, -69.173526, 1.10000, 0.90000, 1.10000, 0.90000
12562,'42079211000 ',  69.0000,1,  29,   1,   1,0.95907700, -69.325559, 1.10000, 0.90000, 1.10000, 0.90000
12563,'42079211101 ', 138.0000,1,  29,   1,   1,0.96350294, -68.452320, 1.10000, 0.90000, 1.10000, 0.90000
12564,'42079211102 ',  69.0000,1,  29,   1,   1,0.96020108, -69.242518, 1.10000, 0.90000, 1.10000, 0.90000
12565,'42079211201 ',  69.0000,1,  29,   1,   1,0.95900530, -68.850998, 1.10000, 0.90000, 1.10000, 0.90000
12566,'42079211203 ',  69.0000,1,  29,   1,   1,0.96123338, -69.048165, 1.10000, 0.90000, 1.10000, 0.90000
12567,'42079211204 ', 138.0000,1,  29,   1,   1,0.96590734, -68.436808, 1.10000, 0.90000, 1.10000, 0.90000
12568,'42079211205 ',  69.0000,1,  29,   1,   1,0.96079975, -69.057399, 1.10000, 0.90000, 1.10000, 0.90000
12569,'42079211301 ',  69.0000,1,  29,   1,   1,0.96436137, -67.392862, 1.10000, 0.90000, 1.10000, 0.90000
12570,'42079211302 ',  69.0000,1,  29,   1,   1,0.96166766, -67.992546, 1.10000, 0.90000, 1.10000, 0.90000
12571,'42079211303 ',  69.0000,1,  29,   1,   1,0.96074420, -68.930112, 1.10000, 0.90000, 1.10000, 0.90000
12572,'42079211304 ',  69.0000,1,  29,   1,   1,0.96103561, -68.538428, 1.10000, 0.90000, 1.10000, 0.90000
12573,'42079211400 ', 138.0000,1,  29,   1,   1,0.96522069, -68.222812, 1.10000, 0.90000, 1.10000, 0.90000
12574,'42079211500 ',  69.0000,1,  29,   1,   1,0.96075881, -68.728423, 1.10000, 0.90000, 1.10000, 0.90000
12575,'42079211600 ', 138.0000,1,  29,   1,   1,0.96518701, -67.889908, 1.10000, 0.90000, 1.10000, 0.90000
12576,'42079211701 ', 138.0000,1,  29,   1,   1,0.96529680, -67.591859, 1.10000, 0.90000, 1.10000, 0.90000
12577,'42079211702 ', 138.0000,1,  29,   1,   1,0.96744424, -67.000679, 1.10000, 0.90000, 1.10000, 0.90000
12578,'42079211800 ', 138.0000,1,  29,   1,   1,0.97102845, -65.752496, 1.10000, 0.90000, 1.10000, 0.90000
12579,'42079211900 ', 138.0000,1,  29,   1,   1,0.96944022, -66.420243, 1.10000, 0.90000, 1.10000, 0.90000
12580,'42079212000 ', 138.0000,1,  29,   1,   1,0.97079462, -65.951890, 1.10000, 0.90000, 1.10000, 0.90000
12581,'42079212100 ', 138.0000,1,  29,   1,   1,0.96681464, -67.297669, 1.10000, 0.90000, 1.10000, 0.90000
12582,'42079212200 ', 138.0000,1,  29,   1,   1,0.96516490, -68.025385, 1.10000, 0.90000, 1.10000, 0.90000
12583,'42079212300 ',  69.0000,1,  29,   1,   1,0.96351206, -67.773460, 1.10000, 0.90000, 1.10000, 0.90000
12584,'42079212700 ', 138.0000,1,  29,   1,   1,0.96844399, -66.732628, 1.10000, 0.90000, 1.10000, 0.90000
12585,'42079212800 ',  69.0000,1,  29,   1,   1,0.96385145, -67.513667, 1.10000, 0.90000, 1.10000, 0.90000
12586,'42079212900 ',  69.0000,1,  29,   1,   1,0.96545815, -67.420565, 1.10000, 0.90000, 1.10000, 0.90000
12587,'42079213000 ',  69.0000,1,  29,   1,   1,0.96547610, -67.444491, 1.10000, 0.90000, 1.10000, 0.90000
12588,'42079213100 ',  69.0000,1,  29,   1,   1,0.96551758, -67.381018, 1.10000, 0.90000, 1.10000, 0.90000
12589,'42079213200 ', 138.0000,1,  29,   1,   1,0.96947956, -66.412771, 1.10000, 0.90000, 1.10000, 0.90000
12590,'42079213300 ',  69.0000,1,  29,   1,   1,0.96394479, -67.681041, 1.10000, 0.90000, 1.10000, 0.90000
12591,'42079213400 ',  69.0000,1,  29,   1,   1,0.96345198, -67.487542, 1.10000, 0.90000, 1.10000, 0.90000
12592,'42079213600 ', 138.0000,1,  29,   1,   1,0.97378105, -65.298200, 1.10000, 0.90000, 1.10000, 0.90000
12593,'42079213700 ', 138.0000,1,  29,   1,   1,0.97459102, -65.146488, 1.10000, 0.90000, 1.10000, 0.90000
12594,'42079213800 ', 138.0000,1,  29,   1,   1,0.97527665, -65.006093, 1.10000, 0.90000, 1.10000, 0.90000
12595,'42079213900 ',  69.0000,1,  29,   1,   1,0.96915543, -66.609378, 1.10000, 0.90000, 1.10000, 0.90000
12596,'42079214000 ',  69.0000,1,  29,   1,   1,0.97182733, -65.242097, 1.10000, 0.90000, 1.10000, 0.90000
12597,'42079214100 ',  69.0000,1,  29,   1,   1,0.97213697, -65.237548, 1.10000, 0.90000, 1.10000, 0.90000
12598,'42079214200 ', 138.0000,1,  29,   1,   1,0.97908282, -64.257375, 1.10000, 0.90000, 1.10000, 0.90000
12599,'42079214300 ',  69.0000,1,  29,   1,   1,0.97260964, -65.229379, 1.10000, 0.90000, 1.10000, 0.90000
12600,'42079214400 ', 138.0000,1,  29,   1,   1,0.98056817, -64.011946, 1.10000, 0.90000, 1.10000, 0.90000
12601,'42079214500 ',  69.0000,1,  29,   1,   1,0.97356468, -65.095350, 1.10000, 0.90000, 1.10000, 0.90000
12602,'42079214600 ', 138.0000,1,  29,   1,   1,0.97487849, -65.041706, 1.10000, 0.90000, 1.10000, 0.90000
12603,'42079214900 ', 138.0000,1,  29,   1,   1,0.97993356, -63.629967, 1.10000, 0.90000, 1.10000, 0.90000
12604,'42079215000 ',  69.0000,1,  29,   1,   1,0.97597778, -64.739538, 1.10000, 0.90000, 1.10000, 0.90000
12605,'42079215100 ', 138.0000,1,  29,   1,   1,0.97678936, -64.397585, 1.10000, 0.90000, 1.10000, 0.90000
12606,'42079215200 ', 138.0000,1,  29,   1,   1,0.97396952, -65.016864, 1.10000, 0.90000, 1.10000, 0.90000
12607,'42079215300 ', 138.0000,1,  29,   1,   1,0.97302002, -65.274793, 1.10000, 0.90000, 1.10000, 0.90000
12608,'42079215400 ', 138.0000,1,  29,   1,   1,0.99003708, -61.536528, 1.10000, 0.90000, 1.10000, 0.90000
12609,'42079215501 ', 138.0000,1,  29,   1,   1,0.98087800, -63.363761, 1.10000, 0.90000, 1.10000, 0.90000
12610,'42079215502 ', 138.0000,1,  29,   1,   1,0.98663014, -62.134661, 1.10000, 0.90000, 1.10000, 0.90000
12611,'42079215503 ', 138.0000,1,  29,   1,   1,0.98494488, -62.500657, 1.10000, 0.90000, 1.10000, 0.90000
12612,'42079215504 ', 230.0000,1,  29,   1,   1,1.00770009, -57.786713, 1.10000, 0.90000, 1.10000, 0.90000
12613,'42079215600 ', 138.0000,1,  29,   1,   1,0.98431486, -63.026820, 1.10000, 0.90000, 1.10000, 0.90000
12614,'42079215701 ', 138.0000,1,  29,   1,   1,0.98816049, -62.908262, 1.10000, 0.90000, 1.10000, 0.90000
12615,'42079215702 ', 138.0000,1,  29,   1,   1,0.98990625, -62.321405, 1.10000, 0.90000, 1.10000, 0.90000
12616,'42079215800 ',  69.0000,1,  29,   1,   1,0.96131003, -68.348986, 1.10000, 0.90000, 1.10000, 0.90000
12617,'42079215900 ',  69.0000,1,  29,   1,   1,0.96245098, -68.063368, 1.10000, 0.90000, 1.10000, 0.90000
12618,'42079216000 ', 138.0000,1,  29,   1,   1,0.99151182, -61.829618, 1.10000, 0.90000, 1.10000, 0.90000
12619,'42079216100 ', 345.0000,1,  29,   1,   1,1.01611567, -56.416294, 1.10000, 0.90000, 1.10000, 0.90000
12620,'42079216200 ', 500.0000,1,  29,   1,   1,1.01950324, -55.357235, 1.10000, 0.90000, 1.10000, 0.90000
12621,'42079216400 ',  69.0000,1,  29,   1,   1,0.99785084, -59.916270, 1.10000, 0.90000, 1.10000, 0.90000
12622,'42079216501 ', 500.0000,1,  29,   1,   1,1.01862168, -56.552580, 1.10000, 0.90000, 1.10000, 0.90000
12623,'42079216502 ', 500.0000,1,  29,   1,   1,1.01859248, -56.552262, 1.10000, 0.90000, 1.10000, 0.90000
12624,'42079216600 ', 138.0000,1,  29,   1,   1,1.00668573, -58.662063, 1.10000, 0.90000, 1.10000, 0.90000
12625,'42079216700 ', 138.0000,1,  29,   1,   1,1.00051248, -59.821413, 1.10000, 0.90000, 1.10000, 0.90000
12626,'42079216800 ', 138.0000,1,  29,   1,   1,0.99474484, -60.735497, 1.10000, 0.90000, 1.10000, 0.90000
12627,'42079216900 ', 138.0000,1,  29,   1,   1,1.00753474, -58.758478, 1.10000, 0.90000, 1.10000, 0.90000
12628,'42079217001 ', 500.0000,1,  29,   1,   1,1.01900935, -56.494899, 1.10000, 0.90000, 1.10000, 0.90000
12629,'42079217002 ', 138.0000,1,  29,   1,   1,1.01413226, -57.618492, 1.10000, 0.90000, 1.10000, 0.90000
12630,'42079217100 ',  69.0000,1,  29,   1,   1,1.01168644, -58.184052, 1.10000, 0.90000, 1.10000, 0.90000
12631,'42079217200 ', 138.0000,1,  29,   1,   1,1.01142561, -58.171751, 1.10000, 0.90000, 1.10000, 0.90000
12632,'42079217300 ', 138.0000,1,  29,   1,   1,1.01108098, -58.325601, 1.10000, 0.90000, 1.10000, 0.90000
12633,'42079217400 ', 230.0000,1,  29,   1,   1,1.01829910, -57.423538, 1.10000, 0.90000, 1.10000, 0.90000
12634,'42079217500 ', 230.0000,1,  29,   1,   1,1.01791167, -57.452409, 1.10000, 0.90000, 1.10000, 0.90000
12635,'42079217600 ',  69.0000,1,  29,   1,   1,1.01212955, -58.141876, 1.10000, 0.90000, 1.10000, 0.90000
12636,'42079217700 ', 138.0000,1,  29,   1,   1,1.01304746, -57.840323, 1.10000, 0.90000, 1.10000, 0.90000
12637,'42079217800 ', 138.0000,1,  29,   1,   1,1.01310194, -57.831581, 1.10000, 0.90000, 1.10000, 0.90000
12638,'42079217900 ', 138.0000,1,  29,   1,   1,1.01414394, -57.606669, 1.10000, 0.90000, 1.10000, 0.90000
12639,'42079218000 ', 138.0000,1,  29,   1,   1,0.97703910, -64.647399, 1.10000, 0.90000, 1.10000, 0.90000
12640,'42079980100 ', 500.0000,1,  29,   1,   1,1.01865208, -56.552481, 1.10000, 0.90000, 1.10000, 0.90000
12641,'42081000100 ',  69.0000,1,  29,   1,   1,0.97074604, -70.646170, 1.10000, 0.90000, 1.10000, 0.90000
12642,'42081000200 ',  69.0000,1,  29,   1,   1,0.97249794, -70.547870, 1.10000, 0.90000, 1.10000, 0.90000
12643,'42081000300 ',  69.0000,1,  29,   1,   1,0.96171105, -72.073659, 1.10000, 0.90000, 1.10000, 0.90000
12644,'42081000400 ', 138.0000,1,  29,   1,   1,0.97545934, -69.877104, 1.10000, 0.90000, 1.10000, 0.90000
12645,'42081000500 ',  69.0000,1,  29,   1,   1,0.97324598, -70.542788, 1.10000, 0.90000, 1.10000, 0.90000
12646,'42081000600 ',  69.0000,1,  29,   1,   1,0.97268009, -70.552733, 1.10000, 0.90000, 1.10000, 0.90000
12647,'42081000800 ', 138.0000,1,  29,   1,   1,0.97569710, -69.831813, 1.10000, 0.90000, 1.10000, 0.90000
12648,'42081000900 ', 500.0000,1,  29,   1,   1,0.99635267, -66.157595, 1.10000, 0.90000, 1.10000, 0.90000
12649,'42081001000 ', 138.0000,1,  29,   1,   1,0.97735780, -69.645274, 1.10000, 0.90000, 1.10000, 0.90000
12650,'42081010100 ',  69.0000,1,  29,   1,   1,0.95254511, -76.027997, 1.10000, 0.90000, 1.10000, 0.90000
12651,'42081010200 ',  69.0000,1,  29,   1,   1,0.93632269, -73.320155, 1.10000, 0.90000, 1.10000, 0.90000
12652,'42081010300 ', 138.0000,1,  29,   1,   1,0.96892947, -70.613357, 1.10000, 0.90000, 1.10000, 0.90000
12653,'42081010400 ',  69.0000,1,  29,   1,   1,0.95799989, -73.812762, 1.10000, 0.90000, 1.10000, 0.90000
12654,'42081010500 ', 138.0000,1,  29,   1,   1,0.97490311, -69.865274, 1.10000, 0.90000, 1.10000, 0.90000
12655,'42081010600 ',  69.0000,1,  29,   1,   1,0.96092069, -69.872364, 1.10000, 0.90000, 1.10000, 0.90000
12656,'42081010700 ', 138.0000,1,  29,   1,   1,0.96644866, -70.374301, 1.10000, 0.90000, 1.10000, 0.90000
12657,'42081010800 ',  69.0000,1,  29,   1,   1,0.95882332, -71.249911, 1.10000, 0.90000, 1.10000, 0.90000
12658,'42081010900 ', 138.0000,1,  29,   1,   1,0.96880573, -70.426265, 1.10000, 0.90000, 1.10000, 0.90000
12659,'42081011000 ', 138.0000,1,  29,   1,   1,0.96994007, -70.397421, 1.10000, 0.90000, 1.10000, 0.90000
12660,'42081011100 ', 138.0000,1,  29,   1,   1,0.97144485, -70.291601, 1.10000, 0.90000, 1.10000, 0.90000
12661,'42081011200 ', 138.0000,1,  29,   1,   1,0.97518200, -69.908742, 1.10000, 0.90000, 1.10000, 0.90000
12662,'42081011301 ', 138.0000,1,  29,   1,   1,0.97280562, -70.126228, 1.10000, 0.90000, 1.10000, 0.90000
12663,'42081011302 ',  69.0000,1,  29,   1,   1,0.96701223, -71.771402, 1.10000, 0.90000, 1.10000, 0.90000
12664,'42081011400 ',  69.0000,1,  29,   1,   1,0.97246218, -70.012731, 1.10000, 0.90000, 1.10000, 0.90000
12665,'42081011601 ',  69.0000,1,  29,   1,   1,0.97510159, -70.291116, 1.10000, 0.90000, 1.10000, 0.90000
12666,'42081011602 ',  69.0000,1,  29,   1,   1,0.97286499, -70.599192, 1.10000, 0.90000, 1.10000, 0.90000
12667,'42081011700 ', 138.0000,1,  29,   1,   1,0.97206485, -70.181205, 1.10000, 0.90000, 1.10000, 0.90000
12668,'42081011800 ',  69.0000,1,  29,   1,   1,0.95878726, -71.076916, 1.10000, 0.90000, 1.10000, 0.90000
12669,'42081011900 ', 138.0000,1,  29,   1,   1,0.96507585, -71.115622, 1.10000, 0.90000, 1.10000, 0.90000
12670,'42083420100 ', 138.0000,1,  29,   1,   1,0.99222338, -74.258179, 1.10000, 0.90000, 1.10000, 0.90000
12671,'42083420200 ', 138.0000,1,  29,   1,   1,0.98889863, -74.840152, 1.10000, 0.90000, 1.10000, 0.90000
12672,'42083420300 ', 138.0000,1,  29,   1,   1,0.98922884, -74.778946, 1.10000, 0.90000, 1.10000, 0.90000
12673,'42083420400 ', 138.0000,1,  29,   1,   1,0.98849630, -74.927674, 1.10000, 0.90000, 1.10000, 0.90000
12674,'42083420500 ',  69.0000,1,  29,   1,   1,0.97711110, -75.659399, 1.10000, 0.90000, 1.10000, 0.90000
12675,'42083420600 ',  69.0000,1,  29,   1,   1,0.96307713, -76.215001, 1.10000, 0.90000, 1.10000, 0.90000
12676,'42083420700 ', 138.0000,1,  29,   1,   1,0.94208682, -78.426711, 1.10000, 0.90000, 1.10000, 0.90000
12677,'42083420800 ', 138.0000,1,  29,   1,   1,0.94423664, -77.371358, 1.10000, 0.90000, 1.10000, 0.90000
12678,'42083420900 ',  69.0000,1,  29,   1,   1,0.95424438, -76.269663, 1.10000, 0.90000, 1.10000, 0.90000
12679,'42083421000 ', 138.0000,1,  29,   1,   1,0.99621886, -73.580556, 1.10000, 0.90000, 1.10000, 0.90000
12680,'42083421100 ',  69.0000,1,  29,   1,   1,0.96928281, -73.947555, 1.10000, 0.90000, 1.10000, 0.90000
12681,'42083421200 ',  69.0000,1,  29,   1,   1,0.98077220, -73.294330, 1.10000, 0.90000, 1.10000, 0.90000
12682,'42085030100 ',  69.0000,1,  29,   1,   1,0.94158071, -71.648398, 1.10000, 0.90000, 1.10000, 0.90000
12683,'42085030300 ',  69.0000,1,  29,   1,   1,0.94077021, -71.740742, 1.10000, 0.90000, 1.10000, 0.90000
12684,'42085030400 ',  69.0000,1,  29,   1,   1,0.93983841, -71.785329, 1.10000, 0.90000, 1.10000, 0.90000
12685,'42085030500 ',  69.0000,1,  29,   1,   1,0.94259834, -69.759679, 1.10000, 0.90000, 1.10000, 0.90000
12686,'42085030900 ',  69.0000,1,  29,   1,   1,0.94332659, -69.738383, 1.10000, 0.90000, 1.10000, 0.90000
12687,'42085031100 ',  69.0000,1,  29,   1,   1,0.94333625, -69.850337, 1.10000, 0.90000, 1.10000, 0.90000
12688,'42085031200 ', 138.0000,1,  29,   1,   1,0.96138227, -64.987508, 1.10000, 0.90000, 1.10000, 0.90000
12689,'42085031300 ',  69.0000,1,  29,   1,   1,0.94895333, -66.536486, 1.10000, 0.90000, 1.10000, 0.90000
12690,'42085031400 ',  69.0000,1,  29,   1,   1,0.93959397, -69.973970, 1.10000, 0.90000, 1.10000, 0.90000
12691,'42085031700 ',  69.0000,1,  29,   1,   1,0.93898386, -69.992275, 1.10000, 0.90000, 1.10000, 0.90000
12692,'42085031800 ',  69.0000,1,  29,   1,   1,0.95184660, -74.982841, 1.10000, 0.90000, 1.10000, 0.90000
12693,'42085031900 ', 138.0000,1,  29,   1,   1,0.95118999, -69.853075, 1.10000, 0.90000, 1.10000, 0.90000
12694,'42085032000 ', 138.0000,1,  29,   1,   1,0.95329994, -69.008174, 1.10000, 0.90000, 1.10000, 0.90000
12695,'42085032100 ',  69.0000,1,  29,   1,   1,0.95123106, -73.633735, 1.10000, 0.90000, 1.10000, 0.90000
12696,'42085032200 ',  69.0000,1,  29,   1,   1,0.95194149, -73.511243, 1.10000, 0.90000, 1.10000, 0.90000
12697,'42085032300 ',  69.0000,1,  29,   1,   1,0.93834800, -72.574359, 1.10000, 0.90000, 1.10000, 0.90000
12698,'42085032400 ', 138.0000,1,  29,   1,   1,0.95279753, -69.082712, 1.10000, 0.90000, 1.10000, 0.90000
12699,'42085032501 ',  69.0000,1,  29,   1,   1,0.95333695, -76.228606, 1.10000, 0.90000, 1.10000, 0.90000
12700,'42085032502 ',  69.0000,1,  29,   1,   1,0.95228213, -68.188688, 1.10000, 0.90000, 1.10000, 0.90000
12701,'42085032601 ', 138.0000,1,  29,   1,   1,0.95996267, -67.185914, 1.10000, 0.90000, 1.10000, 0.90000
12702,'42085032602 ', 138.0000,1,  29,   1,   1,0.96157068, -66.546615, 1.10000, 0.90000, 1.10000, 0.90000
12703,'42085032701 ', 138.0000,1,  29,   1,   1,0.96362936, -63.887663, 1.10000, 0.90000, 1.10000, 0.90000
12704,'42085032702 ', 138.0000,1,  29,   1,   1,0.96043879, -65.972135, 1.10000, 0.90000, 1.10000, 0.90000
12705,'42085032800 ', 138.0000,1,  29,   1,   1,0.97824752, -67.406816, 1.10000, 0.90000, 1.10000, 0.90000
12706,'42085032900 ',  69.0000,1,  29,   1,   1,0.95913631, -68.022858, 1.10000, 0.90000, 1.10000, 0.90000
12707,'42085033000 ',  69.0000,1,  29,   1,   1,0.95917082, -67.908958, 1.10000, 0.90000, 1.10000, 0.90000
12708,'42085033100 ', 138.0000,1,  29,   1,   1,0.96423501, -65.508344, 1.10000, 0.90000, 1.10000, 0.90000
12709,'42085033200 ', 138.0000,1,  29,   1,   1,0.94738317, -68.937468, 1.10000, 0.90000, 1.10000, 0.90000
12710,'42085033300 ',  69.0000,1,  29,   1,   1,0.94127971, -72.088453, 1.10000, 0.90000, 1.10000, 0.90000
12711,'42085033400 ', 138.0000,1,  29,   1,   1,0.94917876, -68.621312, 1.10000, 0.90000, 1.10000, 0.90000
12712,'42087960100 ',  69.0000,1,  29,   1,   1,0.95267123, -69.769576, 1.10000, 0.90000, 1.10000, 0.90000
12713,'42087960200 ', 138.0000,1,  29,   1,   1,0.96284926, -68.083496, 1.10000, 0.90000, 1.10000, 0.90000
12714,'42087960300 ', 138.0000,1,  29,   1,   1,0.97483087, -64.853971, 1.10000, 0.90000, 1.10000, 0.90000
12715,'42087960400 ', 138.0000,1,  29,   1,   1,0.98825228, -63.354055, 1.10000, 0.90000, 1.10000, 0.90000
12716,'42087960500 ', 138.0000,1,  29,   1,   1,0.98118967, -63.998777, 1.10000, 0.90000, 1.10000, 0.90000
12717,'42087960600 ', 138.0000,1,  29,   1,   1,0.96846694, -67.057383, 1.10000, 0.90000, 1.10000, 0.90000
12718,'42087960700 ',  69.0000,1,  29,   1,   1,0.95004231, -69.845617, 1.10000, 0.90000, 1.10000, 0.90000
12719,'42087960800 ',  69.0000,1,  29,   1,   1,0.94992918, -69.857618, 1.10000, 0.90000, 1.10000, 0.90000
12720,'42087960900 ',  69.0000,1,  29,   1,   1,0.95213455, -69.792055, 1.10000, 0.90000, 1.10000, 0.90000
12721,'42087961000 ', 138.0000,1,  29,   1,   1,0.96303058, -67.958921, 1.10000, 0.90000, 1.10000, 0.90000
12722,'42087961100 ', 138.0000,1,  29,   1,   1,0.96184027, -68.132243, 1.10000, 0.90000, 1.10000, 0.90000
12723,'42087961200 ',  69.0000,1,  29,   1,   1,0.95054168, -69.843172, 1.10000, 0.90000, 1.10000, 0.90000
12724,'42089300101 ', 138.0000,1,  29,   1,   1,0.96381557, -67.495007, 1.10000, 0.90000, 1.10000, 0.90000
12725,'42089300102 ', 138.0000,1,  29,   1,   1,0.96398956, -67.481511, 1.10000, 0.90000, 1.10000, 0.90000
12726,'42089300201 ', 138.0000,1,  29,   1,   1,0.96375757, -67.474435, 1.10000, 0.90000, 1.10000, 0.90000
12727,'42089300202 ',  69.0000,1,  29,   1,   1,0.95914096, -67.371415, 1.10000, 0.90000, 1.10000, 0.90000
12728,'42089300301 ', 138.0000,1,  29,   1,   1,0.96739489, -66.339298, 1.10000, 0.90000, 1.10000, 0.90000
12729,'42089300304 ',  69.0000,1,  29,   1,   1,0.97410721, -64.436783, 1.10000, 0.90000, 1.10000, 0.90000
12730,'42089300305 ',  69.0000,1,  29,   1,   1,0.95742512, -68.281886, 1.10000, 0.90000, 1.10000, 0.90000
12731,'42089300307 ', 138.0000,1,  29,   1,   1,0.96433330, -67.215584, 1.10000, 0.90000, 1.10000, 0.90000
12732,'42089300308 ', 138.0000,1,  29,   1,   1,0.96493697, -67.047466, 1.10000, 0.90000, 1.10000, 0.90000
12733,'42089300309 ', 138.0000,1,  29,   1,   1,0.97171503, -65.293029, 1.10000, 0.90000, 1.10000, 0.90000
12734,'42089300311 ',  69.0000,1,  29,   1,   1,0.97041488, -64.840482, 1.10000, 0.90000, 1.10000, 0.90000
12735,'42089300312 ', 138.0000,1,  29,   1,   1,0.97529691, -64.556578, 1.10000, 0.90000, 1.10000, 0.90000
12736,'42089300401 ',  69.0000,1,  29,   1,   1,0.96428001, -67.030104, 1.10000, 0.90000, 1.10000, 0.90000
12737,'42089300402 ', 138.0000,1,  29,   1,   1,0.97589308, -64.436367, 1.10000, 0.90000, 1.10000, 0.90000
12738,'42089300403 ', 138.0000,1,  29,   1,   1,0.97813493, -63.977986, 1.10000, 0.90000, 1.10000, 0.90000
12739,'42089300501 ', 138.0000,1,  29,   1,   1,0.97526830, -64.578059, 1.10000, 0.90000, 1.10000, 0.90000
12740,'42089300502 ',  69.0000,1,  29,   1,   1,0.95842254, -66.662633, 1.10000, 0.90000, 1.10000, 0.90000
12741,'42089300600 ',  69.0000,1,  29,   1,   1,0.96206713, -66.558069, 1.10000, 0.90000, 1.10000, 0.90000
12742,'42089300700 ',  69.0000,1,  29,   1,   1,0.96228081, -66.551669, 1.10000, 0.90000, 1.10000, 0.90000
12743,'42089300800 ', 138.0000,1,  29,   1,   1,0.98130488, -63.654815, 1.10000, 0.90000, 1.10000, 0.90000
12744,'42089300900 ', 138.0000,1,  29,   1,   1,0.97693330, -64.293663, 1.10000, 0.90000, 1.10000, 0.90000
12745,'42089301001 ', 138.0000,1,  29,   1,   1,0.97568756, -64.497586, 1.10000, 0.90000, 1.10000, 0.90000
12746,'42089301002 ', 138.0000,1,  29,   1,   1,0.98661566, -62.887778, 1.10000, 0.90000, 1.10000, 0.90000
12747,'42089301101 ',  69.0000,1,  29,   1,   1,0.98323500, -63.273629, 1.10000, 0.90000, 1.10000, 0.90000
12748,'42089301102 ',  69.0000,1,  29,   1,   1,0.98666155, -62.812995, 1.10000, 0.90000, 1.10000, 0.90000
12749,'42089301202 ',  69.0000,1,  29,   1,   1,0.98416024, -63.109275, 1.10000, 0.90000, 1.10000, 0.90000
12750,'42089301203 ', 138.0000,1,  29,   1,   1,0.99577028, -61.722978, 1.10000, 0.90000, 1.10000, 0.90000
12751,'42089301204 ',  69.0000,1,  29,   1,   1,0.98133564, -63.413655, 1.10000, 0.90000, 1.10000, 0.90000
12752,'42089301205 ', 138.0000,1,  29,   1,   1,0.98019916, -63.599894, 1.10000, 0.90000, 1.10000, 0.90000
12753,'42089301301 ', 138.0000,1,  29,   1,   1,0.98316205, -63.058827, 1.10000, 0.90000, 1.10000, 0.90000
12754,'42089301302 ', 138.0000,1,  29,   1,   1,0.99516392, -61.719809, 1.10000, 0.90000, 1.10000, 0.90000
12755,'42089301401 ', 138.0000,1,  29,   1,   1,0.96379364, -67.517561, 1.10000, 0.90000, 1.10000, 0.90000
12756,'42089301402 ',  69.0000,1,  29,   1,   1,0.96328604, -67.486278, 1.10000, 0.90000, 1.10000, 0.90000
12757,'42091200103 ',  69.0000,1,  29,   1,   1,0.96665663, -64.842934, 1.10000, 0.90000, 1.10000, 0.90000
12758,'42091200104 ',  69.0000,1,  29,   1,   1,0.96639776, -64.888040, 1.10000, 0.90000, 1.10000, 0.90000
12759,'42091200105 ',  69.0000,1,  29,   1,   1,0.96605748, -64.827620, 1.10000, 0.90000, 1.10000, 0.90000
12760,'42091200106 ',  69.0000,1,  29,   1,   1,0.96544236, -64.889427, 1.10000, 0.90000, 1.10000, 0.90000
12761,'42091200200 ',  69.0000,1,  29,   1,   1,0.96598309, -64.876579, 1.10000, 0.90000, 1.10000, 0.90000
12762,'42091200301 ', 138.0000,1,  29,   1,   1,0.97283614, -63.824108, 1.10000, 0.90000, 1.10000, 0.90000
12763,'42091200305 ',  69.0000,1,  29,   1,   1,0.96622699, -64.717265, 1.10000, 0.90000, 1.10000, 0.90000
12764,'42091200306 ',  69.0000,1,  29,   1,   1,0.96512997, -64.821193, 1.10000, 0.90000, 1.10000, 0.90000
12765,'42091200307 ',  69.0000,1,  29,   1,   1,0.96260452, -65.273960, 1.10000, 0.90000, 1.10000, 0.90000
12766,'42091200308 ', 138.0000,1,  29,   1,   1,0.97110444, -63.997725, 1.10000, 0.90000, 1.10000, 0.90000
12767,'42091200309 ',  69.0000,1,  29,   1,   1,0.96351957, -65.104257, 1.10000, 0.90000, 1.10000, 0.90000
12768,'42091200310 ',  69.0000,1,  29,   1,   1,0.96520638, -64.862434, 1.10000, 0.90000, 1.10000, 0.90000
12769,'42091200401 ',  69.0000,1,  29,   1,   1,0.96684790, -64.719833, 1.10000, 0.90000, 1.10000, 0.90000
12770,'42091200402 ',  69.0000,1,  29,   1,   1,0.96813202, -64.587894, 1.10000, 0.90000, 1.10000, 0.90000
12771,'42091200501 ', 138.0000,1,  29,   1,   1,0.97739470, -63.243577, 1.10000, 0.90000, 1.10000, 0.90000
12772,'42091200502 ',  69.0000,1,  29,   1,   1,0.96448594, -64.833563, 1.10000, 0.90000, 1.10000, 0.90000
12773,'42091200505 ', 138.0000,1,  29,   1,   1,0.98238790, -62.716771, 1.10000, 0.90000, 1.10000, 0.90000
12774,'42091200506 ', 138.0000,1,  29,   1,   1,0.97917908, -63.039716, 1.10000, 0.90000, 1.10000, 0.90000
12775,'42091200507 ',  69.0000,1,  29,   1,   1,0.96104944, -65.131502, 1.10000, 0.90000, 1.10000, 0.90000
12776,'42091200602 ',  69.0000,1,  29,   1,   1,0.97723484, -63.828425, 1.10000, 0.90000, 1.10000, 0.90000
12777,'42091200603 ', 138.0000,1,  29,   1,   1,0.99092829, -61.829065, 1.10000, 0.90000, 1.10000, 0.90000
12778,'42091200605 ', 138.0000,1,  29,   1,   1,0.98649001, -62.307397, 1.10000, 0.90000, 1.10000, 0.90000
12779,'42091200606 ',  69.0000,1,  29,   1,   1,0.98003078, -63.501170, 1.10000, 0.90000, 1.10000, 0.90000
12780,'42091200607 ', 138.0000,1,  29,   1,   1,0.98777682, -62.181844, 1.10000, 0.90000, 1.10000, 0.90000
12781,'42091200703 ', 138.0000,1,  29,   1,   1,0.99505705, -61.425182, 1.10000, 0.90000, 1.10000, 0.90000
12782,'42091200704 ', 138.0000,1,  29,   1,   1,0.99638170, -61.364223, 1.10000, 0.90000, 1.10000, 0.90000
12783,'42091200707 ', 500.0000,1,  29,   1,   1,1.01305866, -58.803318, 1.10000, 0.90000, 1.10000, 0.90000
12784,'42091200708 ', 138.0000,1,  29,   1,   1,0.99959648, -60.964821, 1.10000, 0.90000, 1.10000, 0.90000
12785,'42091200800 ', 138.0000,1,  29,   1,   1,0.99919987, -61.004080, 1.10000, 0.90000, 1.10000, 0.90000
12786,'42091200901 ', 138.0000,1,  29,   1,   1,0.99531984, -61.503210, 1.10000, 0.90000, 1.10000, 0.90000
12787,'42091200902 ', 138.0000,1,  29,   1,   1,0.99424863, -61.574353, 1.10000, 0.90000, 1.10000, 0.90000
12788,'42091200903 ', 138.0000,1,  29,   1,   1,0.99241710, -61.685180, 1.10000, 0.90000, 1.10000, 0.90000
12789,'42091200906 ',  69.0000,1,  29,   1,   1,0.97846448, -63.739284, 1.10000, 0.90000, 1.10000, 0.90000
12790,'42091200907 ', 138.0000,1,  29,   1,   1,1.00454700, -61.438597, 1.10000, 0.90000, 1.10000, 0.90000
12791,'42091200908 ', 138.0000,1,  29,   1,   1,0.99582666, -61.471300, 1.10000, 0.90000, 1.10000, 0.90000
12792,'42091201003 ', 138.0000,1,  29,   1,   1,0.99005854, -61.838286, 1.10000, 0.90000, 1.10000, 0.90000
12793,'42091201004 ', 138.0000,1,  29,   1,   1,1.00503027, -61.421583, 1.10000, 0.90000, 1.10000, 0.90000
12794,'42091201005 ', 138.0000,1,  29,   1,   1,1.00471973, -61.426937, 1.10000, 0.90000, 1.10000, 0.90000
12795,'42091201006 ',  69.0000,1,  29,   1,   1,0.97221690, -64.242936, 1.10000, 0.90000, 1.10000, 0.90000
12796,'42091201100 ',  69.0000,1,  29,   1,   1,0.97423518, -64.102500, 1.10000, 0.90000, 1.10000, 0.90000
12797,'42091201201 ',  69.0000,1,  29,   1,   1,0.97078770, -64.506403, 1.10000, 0.90000, 1.10000, 0.90000
12798,'42091201203 ',  69.0000,1,  29,   1,   1,0.96596926, -64.998348, 1.10000, 0.90000, 1.10000, 0.90000
12799,'42091201204 ', 138.0000,1,  29,   1,   1,0.97299510, -63.889098, 1.10000, 0.90000, 1.10000, 0.90000
12800,'42091201301 ',  69.0000,1,  29,   1,   1,0.96665078, -64.869380, 1.10000, 0.90000, 1.10000, 0.90000
12801,'42091201302 ',  69.0000,1,  29,   1,   1,0.96501875, -64.986702, 1.10000, 0.90000, 1.10000, 0.90000
12802,'42091201404 ', 138.0000,1,  29,   1,   1,0.97059137, -64.068527, 1.10000, 0.90000, 1.10000, 0.90000
12803,'42091201406 ',  69.0000,1,  29,   1,   1,0.96090770, -65.309668, 1.10000, 0.90000, 1.10000, 0.90000
12804,'42091201407 ',  69.0000,1,  29,   1,   1,0.96108335, -65.316327, 1.10000, 0.90000, 1.10000, 0.90000
12805,'42091201408 ',  69.0000,1,  29,   1,   1,0.96148503, -65.166111, 1.10000, 0.90000, 1.10000, 0.90000
12806,'42091201409 ',  69.0000,1,  29,   1,   1,0.96775597, -64.822245, 1.10000, 0.90000, 1.10000, 0.90000
12807,'42091201410 ',  69.0000,1,  29,   1,   1,0.96652246, -64.904166, 1.10000, 0.90000, 1.10000, 0.90000
12808,'42091201411 ',  69.0000,1,  29,   1,   1,0.96549684, -64.961683, 1.10000, 0.90000, 1.10000, 0.90000
12809,'42091201501 ',  69.0000,1,  29,   1,   1,0.95910811, -65.239098, 1.10000, 0.90000, 1.10000, 0.90000
12810,'42091201502 ',  69.0000,1,  29,   1,   1,0.96345979, -65.043290, 1.10000, 0.90000, 1.10000, 0.90000
12811,'42091201603 ', 138.0000,1,  29,   1,   1,0.97048515, -64.059900, 1.10000, 0.90000, 1.10000, 0.90000
12812,'42091201604 ',  69.0000,1,  29,   1,   1,0.96375638, -65.136577, 1.10000, 0.90000, 1.10000, 0.90000
12813,'42091201605 ',  69.0000,1,  29,   1,   1,0.96346939, -65.157156, 1.10000, 0.90000, 1.10000, 0.90000
12814,'42091201606 ',  69.0000,1,  29,   1,   1,0.96354538, -65.148284, 1.10000, 0.90000, 1.10000, 0.90000
12815,'42091201607 ', 138.0000,1,  29,   1,   1,0.96720928, -64.558928, 1.10000, 0.90000, 1.10000, 0.90000
12816,'42091201608 ', 138.0000,1,  29,   1,   1,0.96702355, -64.576010, 1.10000, 0.90000, 1.10000, 0.90000
12817,'42091201703 ',  69.0000,1,  29,   1,   1,0.96349865, -65.152874, 1.10000, 0.90000, 1.10000, 0.90000
12818,'42091201704 ',  69.0000,1,  29,   1,   1,0.96145362, -65.306533, 1.10000, 0.90000, 1.10000, 0.90000
12819,'42091201705 ', 138.0000,1,  29,   1,   1,0.96814036, -64.458414, 1.10000, 0.90000, 1.10000, 0.90000
12820,'42091201706 ', 138.0000,1,  29,   1,   1,0.96765488, -64.514518, 1.10000, 0.90000, 1.10000, 0.90000
12821,'42091201800 ',  69.0000,1,  29,   1,   1,0.95890158, -65.388871, 1.10000, 0.90000, 1.10000, 0.90000
12822,'42091201901 ',  69.0000,1,  29,   1,   1,0.96216750, -65.165100, 1.10000, 0.90000, 1.10000, 0.90000
12823,'42091201902 ', 138.0000,1,  29,   1,   1,0.96658206, -64.581932, 1.10000, 0.90000, 1.10000, 0.90000
12824,'42091202000 ', 138.0000,1,  29,   1,   1,0.96640909, -64.602613, 1.10000, 0.90000, 1.10000, 0.90000
12825,'42091202100 ',  69.0000,1,  29,   1,   1,0.96058005, -65.350000, 1.10000, 0.90000, 1.10000, 0.90000
12826,'42091202201 ',  69.0000,1,  29,   1,   1,0.96523178, -64.828611, 1.10000, 0.90000, 1.10000, 0.90000
12827,'42091202202 ',  69.0000,1,  29,   1,   1,0.96805370, -64.528205, 1.10000, 0.90000, 1.10000, 0.90000
12828,'42091202301 ',  69.0000,1,  29,   1,   1,0.96236879, -65.102652, 1.10000, 0.90000, 1.10000, 0.90000
12829,'42091202302 ',  69.0000,1,  29,   1,   1,0.96247631, -65.101695, 1.10000, 0.90000, 1.10000, 0.90000
12830,'42091202401 ',  69.0000,1,  29,   1,   1,0.96187437, -65.098144, 1.10000, 0.90000, 1.10000, 0.90000
12831,'42091202402 ',  69.0000,1,  29,   1,   1,0.96320838, -64.994584, 1.10000, 0.90000, 1.10000, 0.90000
12832,'42091202500 ',  69.0000,1,  29,   1,   1,0.96081012, -65.293132, 1.10000, 0.90000, 1.10000, 0.90000
12833,'42091202602 ',  69.0000,1,  29,   1,   1,0.96117461, -65.199961, 1.10000, 0.90000, 1.10000, 0.90000
12834,'42091202603 ', 138.0000,1,  29,   1,   1,0.96846026, -64.418772, 1.10000, 0.90000, 1.10000, 0.90000
12835,'42091202604 ', 138.0000,1,  29,   1,   1,0.96902531, -64.358557, 1.10000, 0.90000, 1.10000, 0.90000
12836,'42091203000 ', 138.0000,1,  29,   1,   1,0.97321904, -63.916371, 1.10000, 0.90000, 1.10000, 0.90000
12837,'42091203103 ', 138.0000,1,  29,   1,   1,0.97535467, -63.707305, 1.10000, 0.90000, 1.10000, 0.90000
12838,'42091203104 ', 138.0000,1,  29,   1,   1,0.97344691, -63.904992, 1.10000, 0.90000, 1.10000, 0.90000
12839,'42091203105 ', 138.0000,1,  29,   1,   1,0.97767812, -63.365612, 1.10000, 0.90000, 1.10000, 0.90000
12840,'42091203106 ', 138.0000,1,  29,   1,   1,0.97839200, -63.327759, 1.10000, 0.90000, 1.10000, 0.90000
12841,'42091203203 ',  69.0000,1,  29,   1,   1,0.96853596, -64.565075, 1.10000, 0.90000, 1.10000, 0.90000
12842,'42091203204 ',  69.0000,1,  29,   1,   1,0.96999848, -64.471330, 1.10000, 0.90000, 1.10000, 0.90000
12843,'42091203205 ',  69.0000,1,  29,   1,   1,0.96744788, -64.750535, 1.10000, 0.90000, 1.10000, 0.90000
12844,'42091203207 ',  69.0000,1,  29,   1,   1,0.96841174, -64.619798, 1.10000, 0.90000, 1.10000, 0.90000
12845,'42091203208 ',  69.0000,1,  29,   1,   1,0.96917641, -64.521730, 1.10000, 0.90000, 1.10000, 0.90000
12846,'42091203302 ',  69.0000,1,  29,   1,   1,0.98027939, -63.506600, 1.10000, 0.90000, 1.10000, 0.90000
12847,'42091203303 ',  69.0000,1,  29,   1,   1,0.97067147, -64.445389, 1.10000, 0.90000, 1.10000, 0.90000
12848,'42091203304 ',  69.0000,1,  29,   1,   1,0.97583777, -63.748690, 1.10000, 0.90000, 1.10000, 0.90000
12849,'42091203401 ',  69.0000,1,  29,   1,   1,0.97933435, -63.274019, 1.10000, 0.90000, 1.10000, 0.90000
12850,'42091203402 ', 138.0000,1,  29,   1,   1,0.98624611, -62.554144, 1.10000, 0.90000, 1.10000, 0.90000
12851,'42091203403 ', 138.0000,1,  29,   1,   1,0.98396051, -62.766310, 1.10000, 0.90000, 1.10000, 0.90000
12852,'42091203500 ',  69.0000,1,  29,   1,   1,0.97476566, -63.824245, 1.10000, 0.90000, 1.10000, 0.90000
12853,'42091203601 ',  69.0000,1,  29,   1,   1,0.97582775, -63.761933, 1.10000, 0.90000, 1.10000, 0.90000
12854,'42091203602 ',  69.0000,1,  29,   1,   1,0.97431922, -63.820215, 1.10000, 0.90000, 1.10000, 0.90000
12855,'42091203700 ',  69.0000,1,  29,   1,   1,0.97839630, -63.630227, 1.10000, 0.90000, 1.10000, 0.90000
12856,'42091203801 ',  69.0000,1,  29,   1,   1,0.97752178, -63.662855, 1.10000, 0.90000, 1.10000, 0.90000
12857,'42091203803 ', 138.0000,1,  29,   1,   1,0.98203963, -62.958983, 1.10000, 0.90000, 1.10000, 0.90000
12858,'42091203804 ', 138.0000,1,  29,   1,   1,0.98245960, -62.912941, 1.10000, 0.90000, 1.10000, 0.90000
12859,'42091203901 ',  69.0000,1,  29,   1,   1,0.97637331, -63.753532, 1.10000, 0.90000, 1.10000, 0.90000
12860,'42091203902 ',  69.0000,1,  29,   1,   1,0.97607511, -63.764242, 1.10000, 0.90000, 1.10000, 0.90000
12861,'42091204002 ', 345.0000,1,  29,   1,   1,0.99326289, -61.202409, 1.10000, 0.90000, 1.10000, 0.90000
12862,'42091204007 ', 138.0000,1,  29,   1,   1,0.97723979, -63.494757, 1.10000, 0.90000, 1.10000, 0.90000
12863,'42091204008 ', 138.0000,1,  29,   1,   1,0.97950161, -63.247627, 1.10000, 0.90000, 1.10000, 0.90000
12864,'42091204009 ',  69.0000,1,  29,   1,   1,0.97054708, -64.393050, 1.10000, 0.90000, 1.10000, 0.90000
12865,'42091204010 ',  69.0000,1,  29,   1,   1,0.97132051, -64.369014, 1.10000, 0.90000, 1.10000, 0.90000
12866,'42091204101 ', 138.0000,1,  29,   1,   1,0.97882521, -63.301695, 1.10000, 0.90000, 1.10000, 0.90000
12867,'42091204102 ', 138.0000,1,  29,   1,   1,0.98061848, -63.108407, 1.10000, 0.90000, 1.10000, 0.90000
12868,'42091204200 ', 138.0000,1,  29,   1,   1,0.98075908, -63.096659, 1.10000, 0.90000, 1.10000, 0.90000
12869,'42091204300 ',  69.0000,1,  29,   1,   1,0.97816610, -63.048745, 1.10000, 0.90000, 1.10000, 0.90000
12870,'42091204400 ',  69.0000,1,  29,   1,   1,0.97751302, -63.122320, 1.10000, 0.90000, 1.10000, 0.90000
12871,'42091204500 ',  69.0000,1,  29,   1,   1,0.98175526, -62.573310, 1.10000, 0.90000, 1.10000, 0.90000
12872,'42091204600 ', 138.0000,1,  29,   1,   1,0.98460931, -62.005250, 1.10000, 0.90000, 1.10000, 0.90000
12873,'42091204701 ',  69.0000,1,  29,   1,   1,0.97691929, -63.413956, 1.10000, 0.90000, 1.10000, 0.90000
12874,'42091204702 ', 138.0000,1,  29,   1,   1,0.98432034, -62.073067, 1.10000, 0.90000, 1.10000, 0.90000
12875,'42091204800 ',  69.0000,1,  29,   1,   1,0.96991241, -64.071109, 1.10000, 0.90000, 1.10000, 0.90000
12876,'42091204900 ',  69.0000,1,  29,   1,   1,0.97689945, -63.027005, 1.10000, 0.90000, 1.10000, 0.90000
12877,'42091205000 ',  69.0000,1,  29,   1,   1,0.97943604, -62.859829, 1.10000, 0.90000, 1.10000, 0.90000
12878,'42091205100 ', 138.0000,1,  29,   1,   1,0.98424691, -62.433222, 1.10000, 0.90000, 1.10000, 0.90000
12879,'42091205200 ',  69.0000,1,  29,   1,   1,0.98017758, -62.759726, 1.10000, 0.90000, 1.10000, 0.90000
12880,'42091205300 ',  69.0000,1,  29,   1,   1,0.98148394, -62.609728, 1.10000, 0.90000, 1.10000, 0.90000
12881,'42091205400 ', 138.0000,1,  29,   1,   1,0.98547125, -61.841537, 1.10000, 0.90000, 1.10000, 0.90000
12882,'42091205501 ', 138.0000,1,  29,   1,   1,0.98632574, -61.682393, 1.10000, 0.90000, 1.10000, 0.90000
12883,'42091205502 ',  69.0000,1,  29,   1,   1,0.98165488, -62.577865, 1.10000, 0.90000, 1.10000, 0.90000
12884,'42091205503 ', 138.0000,1,  29,   1,   1,0.98388898, -62.304760, 1.10000, 0.90000, 1.10000, 0.90000
12885,'42091205600 ',  69.0000,1,  29,   1,   1,0.98185611, -62.565236, 1.10000, 0.90000, 1.10000, 0.90000
12886,'42091205700 ',  69.0000,1,  29,   1,   1,0.97653753, -63.653511, 1.10000, 0.90000, 1.10000, 0.90000
12887,'42091205801 ', 500.0000,1,  29,   1,   1,1.01356888, -58.389928, 1.10000, 0.90000, 1.10000, 0.90000
12888,'42091205805 ',  69.0000,1,  29,   1,   1,0.98003554, -63.198975, 1.10000, 0.90000, 1.10000, 0.90000
12889,'42091205806 ',  69.0000,1,  29,   1,   1,0.97738880, -63.546168, 1.10000, 0.90000, 1.10000, 0.90000
12890,'42091205807 ', 138.0000,1,  29,   1,   1,0.98385632, -62.691950, 1.10000, 0.90000, 1.10000, 0.90000
12891,'42091205808 ',  69.0000,1,  29,   1,   1,0.98177850, -63.046539, 1.10000, 0.90000, 1.10000, 0.90000
12892,'42091205809 ',  69.0000,1,  29,   1,   1,0.98037678, -63.179824, 1.10000, 0.90000, 1.10000, 0.90000
12893,'42091205903 ',  69.0000,1,  29,   1,   1,0.98077124, -62.985607, 1.10000, 0.90000, 1.10000, 0.90000
12894,'42091205904 ',  69.0000,1,  29,   1,   1,0.97850060, -63.188300, 1.10000, 0.90000, 1.10000, 0.90000
12895,'42091205905 ', 138.0000,1,  29,   1,   1,0.98283529, -62.825371, 1.10000, 0.90000, 1.10000, 0.90000
12896,'42091205906 ', 138.0000,1,  29,   1,   1,0.98112398, -63.066217, 1.10000, 0.90000, 1.10000, 0.90000
12897,'42091206004 ',  69.0000,1,  29,   1,   1,0.98304480, -62.908310, 1.10000, 0.90000, 1.10000, 0.90000
12898,'42091206005 ',  69.0000,1,  29,   1,   1,0.98128468, -62.963819, 1.10000, 0.90000, 1.10000, 0.90000
12899,'42091206006 ', 138.0000,1,  29,   1,   1,0.98921412, -62.265159, 1.10000, 0.90000, 1.10000, 0.90000
12900,'42091206007 ', 138.0000,1,  29,   1,   1,0.99296343, -61.941886, 1.10000, 0.90000, 1.10000, 0.90000
12901,'42091206102 ', 138.0000,1,  29,   1,   1,0.99983138, -61.389221, 1.10000, 0.90000, 1.10000, 0.90000
12902,'42091206104 ', 230.0000,1,  29,   1,   1,1.00625396, -59.955831, 1.10000, 0.90000, 1.10000, 0.90000
12903,'42091206105 ', 230.0000,1,  29,   1,   1,1.00865161, -59.716030, 1.10000, 0.90000, 1.10000, 0.90000
12904,'42091206106 ',  69.0000,1,  29,   1,   1,1.00641143, -60.620620, 1.10000, 0.90000, 1.10000, 0.90000
12905,'42091206201 ', 138.0000,1,  29,   1,   1,1.01183212, -60.040628, 1.10000, 0.90000, 1.10000, 0.90000
12906,'42091206202 ', 138.0000,1,  29,   1,   1,1.01193440, -60.113916, 1.10000, 0.90000, 1.10000, 0.90000
12907,'42091206300 ', 138.0000,1,  29,   1,   1,0.99709922, -61.357140, 1.10000, 0.90000, 1.10000, 0.90000
12908,'42091206400 ', 138.0000,1,  29,   1,   1,1.00943041, -60.620955, 1.10000, 0.90000, 1.10000, 0.90000
12909,'42091206501 ',  69.0000,1,  29,   1,   1,1.00126445, -61.375185, 1.10000, 0.90000, 1.10000, 0.90000
12910,'42091206502 ', 138.0000,1,  29,   1,   1,1.00860202, -59.991375, 1.10000, 0.90000, 1.10000, 0.90000
12911,'42091206600 ',  69.0000,1,  29,   1,   1,1.00450182, -60.423876, 1.10000, 0.90000, 1.10000, 0.90000
12912,'42091206702 ', 138.0000,1,  29,   1,   1,1.00655341, -60.197367, 1.10000, 0.90000, 1.10000, 0.90000
12913,'42091206703 ', 230.0000,1,  29,   1,   1,1.00583017, -60.158510, 1.10000, 0.90000, 1.10000, 0.90000
12914,'42091206704 ',  69.0000,1,  29,   1,   1,0.99450988, -61.804702, 1.10000, 0.90000, 1.10000, 0.90000
12915,'42091206801 ',  69.0000,1,  29,   1,   1,0.97607493, -63.719081, 1.10000, 0.90000, 1.10000, 0.90000
12916,'42091206802 ',  69.0000,1,  29,   1,   1,0.97895920, -63.067426, 1.10000, 0.90000, 1.10000, 0.90000
12917,'42091206901 ', 138.0000,1,  29,   1,   1,0.99685484, -61.379044, 1.10000, 0.90000, 1.10000, 0.90000
12918,'42091206904 ', 138.0000,1,  29,   1,   1,0.99836707, -61.240630, 1.10000, 0.90000, 1.10000, 0.90000
12919,'42091206905 ',  69.0000,1,  29,   1,   1,0.99416733, -62.078688, 1.10000, 0.90000, 1.10000, 0.90000
12920,'42091206906 ',  69.0000,1,  29,   1,   1,0.99185181, -62.526960, 1.10000, 0.90000, 1.10000, 0.90000
12921,'42091207001 ', 230.0000,1,  29,   1,   1,1.00486481, -60.285394, 1.10000, 0.90000, 1.10000, 0.90000
12922,'42091207003 ', 138.0000,1,  29,   1,   1,1.00229013, -60.817186, 1.10000, 0.90000, 1.10000, 0.90000
12923,'42091207004 ', 138.0000,1,  29,   1,   1,1.00162196, -60.908799, 1.10000, 0.90000, 1.10000, 0.90000
12924,'42091207101 ', 138.0000,1,  29,   1,   1,1.00102353, -60.966467, 1.10000, 0.90000, 1.10000, 0.90000
12925,'42091207103 ', 138.0000,1,  29,   1,   1,0.99912339, -61.127557, 1.10000, 0.90000, 1.10000, 0.90000
12926,'42091207104 ',  69.0000,1,  29,   1,   1,0.98903990, -62.247694, 1.10000, 0.90000, 1.10000, 0.90000
12927,'42091207201 ',  69.0000,1,  29,   1,   1,0.98989618, -62.236506, 1.10000, 0.90000, 1.10000, 0.90000
12928,'42091207202 ', 138.0000,1,  29,   1,   1,0.99930292, -61.038614, 1.10000, 0.90000, 1.10000, 0.90000
12929,'42091207300 ',  69.0000,1,  29,   1,   1,0.99391735, -61.767306, 1.10000, 0.90000, 1.10000, 0.90000
12930,'42091207400 ', 138.0000,1,  29,   1,   1,1.00011230, -61.090954, 1.10000, 0.90000, 1.10000, 0.90000
12931,'42091207500 ', 345.0000,1,  29,   1,   1,1.01208603, -59.266542, 1.10000, 0.90000, 1.10000, 0.90000
12932,'42091207600 ', 138.0000,1,  29,   1,   1,0.99788493, -61.429485, 1.10000, 0.90000, 1.10000, 0.90000
12933,'42091207800 ', 138.0000,1,  29,   1,   1,0.99585390, -61.679190, 1.10000, 0.90000, 1.10000, 0.90000
12934,'42091207900 ', 138.0000,1,  29,   1,   1,0.99656934, -61.592494, 1.10000, 0.90000, 1.10000, 0.90000
12935,'42091208000 ', 138.0000,1,  29,   1,   1,0.99593878, -61.673897, 1.10000, 0.90000, 1.10000, 0.90000
12936,'42091208100 ',  69.0000,1,  29,   1,   1,0.98416656, -63.938992, 1.10000, 0.90000, 1.10000, 0.90000
12937,'42091208201 ',  69.0000,1,  29,   1,   1,0.98537952, -63.603971, 1.10000, 0.90000, 1.10000, 0.90000
12938,'42091208203 ', 138.0000,1,  29,   1,   1,0.98852998, -63.930004, 1.10000, 0.90000, 1.10000, 0.90000
12939,'42091208204 ',  69.0000,1,  29,   1,   1,0.98745936, -63.670067, 1.10000, 0.90000, 1.10000, 0.90000
12940,'42091208301 ',  69.0000,1,  29,   1,   1,0.98730206, -63.185260, 1.10000, 0.90000, 1.10000, 0.90000
12941,'42091208302 ', 138.0000,1,  29,   1,   1,1.00065088, -61.206111, 1.10000, 0.90000, 1.10000, 0.90000
12942,'42091208400 ',  69.0000,1,  29,   1,   1,1.00819218, -59.441074, 1.10000, 0.90000, 1.10000, 0.90000
12943,'42091208500 ', 345.0000,1,  29,   1,   1,1.01221728, -59.258742, 1.10000, 0.90000, 1.10000, 0.90000
12944,'42091208601 ', 345.0000,1,  29,   1,   1,1.01327145, -59.069689, 1.10000, 0.90000, 1.10000, 0.90000
12945,'42091208603 ', 500.0000,1,  29,   1,   1,1.01876140, -58.003544, 1.10000, 0.90000, 1.10000, 0.90000
12946,'42091208604 ', 230.0000,1,  29,   1,   1,1.01318395, -59.169273, 1.10000, 0.90000, 1.10000, 0.90000
12947,'42091208702 ',  69.0000,1,  29,   1,   1,0.99315393, -63.036232, 1.10000, 0.90000, 1.10000, 0.90000
12948,'42091208703 ',  69.0000,1,  29,   1,   1,0.99479175, -62.693330, 1.10000, 0.90000, 1.10000, 0.90000
12949,'42091208704 ', 138.0000,1,  29,   1,   1,1.00469375, -60.692262, 1.10000, 0.90000, 1.10000, 0.90000
12950,'42091208801 ',  69.0000,1,  29,   1,   1,0.98895508, -63.363685, 1.10000, 0.90000, 1.10000, 0.90000
12951,'42091208802 ', 138.0000,1,  29,   1,   1,0.99967551, -62.854242, 1.10000, 0.90000, 1.10000, 0.90000
12952,'42091208901 ',  69.0000,1,  29,   1,   1,0.99011660, -63.379231, 1.10000, 0.90000, 1.10000, 0.90000
12953,'42091208903 ',  69.0000,1,  29,   1,   1,0.99419194, -63.119930, 1.10000, 0.90000, 1.10000, 0.90000
12954,'42091208904 ',  69.0000,1,  29,   1,   1,0.98911160, -63.377817, 1.10000, 0.90000, 1.10000, 0.90000
12955,'42091208905 ',  69.0000,1,  29,   1,   1,0.99139303, -63.222499, 1.10000, 0.90000, 1.10000, 0.90000
12956,'42091208906 ',  69.0000,1,  29,   1,   1,0.99136096, -63.242702, 1.10000, 0.90000, 1.10000, 0.90000
12957,'42091209000 ',  69.0000,1,  29,   1,   1,0.99032927, -63.465080, 1.10000, 0.90000, 1.10000, 0.90000
12958,'42091209100 ',  69.0000,1,  29,   1,   1,0.98937905, -63.362019, 1.10000, 0.90000, 1.10000, 0.90000
12959,'42091209201 ', 138.0000,1,  29,   1,   1,0.99677032, -63.247381, 1.10000, 0.90000, 1.10000, 0.90000
12960,'42091209202 ',  69.0000,1,  29,   1,   1,0.99104279, -63.453619, 1.10000, 0.90000, 1.10000, 0.90000
12961,'42091210100 ', 138.0000,1,  29,   1,   1,0.97070199, -64.182967, 1.10000, 0.90000, 1.10000, 0.90000
12962,'42091210200 ', 138.0000,1,  29,   1,   1,0.96986699, -64.273480, 1.10000, 0.90000, 1.10000, 0.90000
12963,'42091210300 ',  69.0000,1,  29,   1,   1,0.96171659, -65.096095, 1.10000, 0.90000, 1.10000, 0.90000
12964,'42091210400 ',  69.0000,1,  29,   1,   1,0.95959175, -65.162061, 1.10000, 0.90000, 1.10000, 0.90000
12965,'42091210500 ',  69.0000,1,  29,   1,   1,0.96405572, -64.900533, 1.10000, 0.90000, 1.10000, 0.90000
12966,'42091210600 ', 138.0000,1,  29,   1,   1,0.97886676, -63.291627, 1.10000, 0.90000, 1.10000, 0.90000
12967,'42091210700 ', 138.0000,1,  29,   1,   1,0.99550503, -61.461143, 1.10000, 0.90000, 1.10000, 0.90000
12968,'42093050100 ',  69.0000,1,  29,   1,   1,0.95487529, -71.058167, 1.10000, 0.90000, 1.10000, 0.90000
12969,'42093050200 ', 138.0000,1,  29,   1,   1,0.97356802, -69.644502, 1.10000, 0.90000, 1.10000, 0.90000
12970,'42093050300 ',  69.0000,1,  29,   1,   1,0.96251237, -71.128347, 1.10000, 0.90000, 1.10000, 0.90000
12971,'42093050400 ',  69.0000,1,  29,   1,   1,0.96225309, -71.284895, 1.10000, 0.90000, 1.10000, 0.90000
12972,'42095010100 ',  69.0000,1,  29,   1,   1,0.99635363, -61.912209, 1.10000, 0.90000, 1.10000, 0.90000
12973,'42095010200 ',  69.0000,1,  29,   1,   1,0.99280304, -62.516838, 1.10000, 0.90000, 1.10000, 0.90000
12974,'42095010300 ',  69.0000,1,  29,   1,   1,0.98460996, -63.588098, 1.10000, 0.90000, 1.10000, 0.90000
12975,'42095010400 ', 138.0000,1,  29,   1,   1,1.00276649, -60.991117, 1.10000, 0.90000, 1.10000, 0.90000
12976,'42095010500 ', 138.0000,1,  29,   1,   1,1.00381279, -60.913423, 1.10000, 0.90000, 1.10000, 0.90000
12977,'42095010600 ', 138.0000,1,  29,   1,   1,1.00325859, -60.951187, 1.10000, 0.90000, 1.10000, 0.90000
12978,'42095010700 ',  69.0000,1,  29,   1,   1,0.98544389, -63.572983, 1.10000, 0.90000, 1.10000, 0.90000
12979,'42095010800 ',  69.0000,1,  29,   1,   1,0.98486692, -63.583693, 1.10000, 0.90000, 1.10000, 0.90000
12980,'42095010900 ',  69.0000,1,  29,   1,   1,0.98447376, -63.667718, 1.10000, 0.90000, 1.10000, 0.90000
12981,'42095011000 ',  69.0000,1,  29,   1,   1,0.98488563, -63.637972, 1.10000, 0.90000, 1.10000, 0.90000
12982,'42095011100 ',  69.0000,1,  29,   1,   1,0.98549050, -63.593077, 1.10000, 0.90000, 1.10000, 0.90000
12983,'42095011200 ',  69.0000,1,  29,   1,   1,0.98670638, -63.506341, 1.10000, 0.90000, 1.10000, 0.90000
12984,'42095011300 ', 138.0000,1,  29,   1,   1,1.00354552, -60.949528, 1.10000, 0.90000, 1.10000, 0.90000
12985,'42095014100 ',  69.0000,1,  29,   1,   1,0.99722743, -61.483478, 1.10000, 0.90000, 1.10000, 0.90000
12986,'42095014200 ', 138.0000,1,  29,   1,   1,1.00422347, -60.590185, 1.10000, 0.90000, 1.10000, 0.90000
12987,'42095014300 ',  69.0000,1,  29,   1,   1,0.99788338, -61.395006, 1.10000, 0.90000, 1.10000, 0.90000
12988,'42095014400 ',  69.0000,1,  29,   1,   1,0.99797082, -61.363540, 1.10000, 0.90000, 1.10000, 0.90000
12989,'42095014500 ', 138.0000,1,  29,   1,   1,1.00387549, -60.529717, 1.10000, 0.90000, 1.10000, 0.90000
12990,'42095014600 ', 138.0000,1,  29,   1,   1,1.00513458, -60.461422, 1.10000, 0.90000, 1.10000, 0.90000
12991,'42095014700 ', 138.0000,1,  29,   1,   1,1.00434792, -60.505600, 1.10000, 0.90000, 1.10000, 0.90000
12992,'42095015201 ', 138.0000,1,  29,   1,   1,1.00125504, -60.921551, 1.10000, 0.90000, 1.10000, 0.90000
12993,'42095015300 ',  69.0000,1,  29,   1,   1,0.99293029, -62.074030, 1.10000, 0.90000, 1.10000, 0.90000
12994,'42095015400 ', 138.0000,1,  29,   1,   1,1.01256132, -59.062080, 1.10000, 0.90000, 1.10000, 0.90000
12995,'42095015500 ',  69.0000,1,  29,   1,   1,0.98955953, -62.432949, 1.10000, 0.90000, 1.10000, 0.90000
12996,'42095015600 ',  69.0000,1,  29,   1,   1,0.99383539, -62.149585, 1.10000, 0.90000, 1.10000, 0.90000
12997,'42095015700 ', 138.0000,1,  29,   1,   1,0.99806309, -61.505690, 1.10000, 0.90000, 1.10000, 0.90000
12998,'42095015801 ', 138.0000,1,  29,   1,   1,0.99799240, -61.782346, 1.10000, 0.90000, 1.10000, 0.90000
12999,'42095015802 ', 138.0000,1,  29,   1,   1,0.99759197, -62.003016, 1.10000, 0.90000, 1.10000, 0.90000
13000,'42095015901 ', 138.0000,1,  29,   1,   1,0.99852413, -61.954549, 1.10000, 0.90000, 1.10000, 0.90000
13001,'42095015902 ', 138.0000,1,  29,   1,   1,0.99710244, -62.130713, 1.10000, 0.90000, 1.10000, 0.90000
13002,'42095016001 ', 138.0000,1,  29,   1,   1,0.99583280, -62.282678, 1.10000, 0.90000, 1.10000, 0.90000
13003,'42095016002 ', 138.0000,1,  29,   1,   1,0.99524921, -62.354511, 1.10000, 0.90000, 1.10000, 0.90000
13004,'42095016100 ', 138.0000,1,  29,   1,   1,0.99518228, -62.360092, 1.10000, 0.90000, 1.10000, 0.90000
13005,'42095016201 ',  69.0000,1,  29,   1,   1,0.99743611, -62.759282, 1.10000, 0.90000, 1.10000, 0.90000
13006,'42095016202 ', 138.0000,1,  29,   1,   1,1.01010454, -61.444532, 1.10000, 0.90000, 1.10000, 0.90000
13007,'42095016300 ',  69.0000,1,  29,   1,   1,0.99416453, -62.970888, 1.10000, 0.90000, 1.10000, 0.90000
13008,'42095016400 ',  69.0000,1,  29,   1,   1,0.99727863, -62.733396, 1.10000, 0.90000, 1.10000, 0.90000
13009,'42095016500 ', 138.0000,1,  29,   1,   1,1.00448740, -61.785003, 1.10000, 0.90000, 1.10000, 0.90000
13010,'42095016600 ',  69.0000,1,  29,   1,   1,0.99340475, -62.676746, 1.10000, 0.90000, 1.10000, 0.90000
13011,'42095016700 ',  69.0000,1,  29,   1,   1,0.99187058, -62.439534, 1.10000, 0.90000, 1.10000, 0.90000
13012,'42095016800 ', 138.0000,1,  29,   1,   1,0.99776703, -61.771671, 1.10000, 0.90000, 1.10000, 0.90000
13013,'42095016901 ', 138.0000,1,  29,   1,   1,0.99690229, -61.988522, 1.10000, 0.90000, 1.10000, 0.90000
13014,'42095016902 ', 138.0000,1,  29,   1,   1,0.99873716, -61.661903, 1.10000, 0.90000, 1.10000, 0.90000
13015,'42095017000 ',  69.0000,1,  29,   1,   1,0.99487042, -62.103980, 1.10000, 0.90000, 1.10000, 0.90000
13016,'42095017101 ',  69.0000,1,  29,   1,   1,0.99622387, -61.743653, 1.10000, 0.90000, 1.10000, 0.90000
13017,'42095017102 ', 138.0000,1,  29,   1,   1,1.00434721, -60.505934, 1.10000, 0.90000, 1.10000, 0.90000
13018,'42095017200 ', 138.0000,1,  29,   1,   1,1.00447047, -60.574728, 1.10000, 0.90000, 1.10000, 0.90000
13019,'42095017300 ',  69.0000,1,  29,   1,   1,1.00348186, -61.024694, 1.10000, 0.90000, 1.10000, 0.90000
13020,'42095017401 ',  69.0000,1,  29,   1,   1,0.99561262, -61.829331, 1.10000, 0.90000, 1.10000, 0.90000
13021,'42095017402 ',  69.0000,1,  29,   1,   1,0.99674499, -61.496353, 1.10000, 0.90000, 1.10000, 0.90000
13022,'42095017501 ',  69.0000,1,  29,   1,   1,0.99816090, -61.475896, 1.10000, 0.90000, 1.10000, 0.90000
13023,'42095017502 ', 138.0000,1,  29,   1,   1,1.00582659, -60.406992, 1.10000, 0.90000, 1.10000, 0.90000
13024,'42095017603 ',  69.0000,1,  29,   1,   1,0.99716538, -61.878679, 1.10000, 0.90000, 1.10000, 0.90000
13025,'42095017604 ',  69.0000,1,  29,   1,   1,0.99697214, -61.788951, 1.10000, 0.90000, 1.10000, 0.90000
13026,'42095017605 ',  69.0000,1,  29,   1,   1,0.99791443, -61.662381, 1.10000, 0.90000, 1.10000, 0.90000
13027,'42095017606 ', 138.0000,1,  29,   1,   1,1.00793064, -60.219114, 1.10000, 0.90000, 1.10000, 0.90000
13028,'42095017607 ', 230.0000,1,  29,   1,   1,1.01785767, -58.723282, 1.10000, 0.90000, 1.10000, 0.90000
13029,'42095017702 ', 138.0000,1,  29,   1,   1,0.99541867, -62.250317, 1.10000, 0.90000, 1.10000, 0.90000
13030,'42095017703 ',  69.0000,1,  29,   1,   1,0.98987299, -63.031069, 1.10000, 0.90000, 1.10000, 0.90000
13031,'42095017704 ', 138.0000,1,  29,   1,   1,0.99539727, -62.228214, 1.10000, 0.90000, 1.10000, 0.90000
13032,'42095017800 ',  69.0000,1,  29,   1,   1,0.99156052, -62.991426, 1.10000, 0.90000, 1.10000, 0.90000
13033,'42095017901 ', 138.0000,1,  29,   1,   1,1.00202096, -61.076569, 1.10000, 0.90000, 1.10000, 0.90000
13034,'42095017902 ',  69.0000,1,  29,   1,   1,0.99137402, -62.780415, 1.10000, 0.90000, 1.10000, 0.90000
13035,'42095018001 ',  69.0000,1,  29,   1,   1,1.00946712, -60.364843, 1.10000, 0.90000, 1.10000, 0.90000
13036,'42095018002 ',  69.0000,1,  29,   1,   1,0.99097776, -62.834086, 1.10000, 0.90000, 1.10000, 0.90000
13037,'42095018100 ', 138.0000,1,  29,   1,   1,1.00502920, -60.427483, 1.10000, 0.90000, 1.10000, 0.90000
13038,'42095018200 ', 138.0000,1,  29,   1,   1,1.01193357, -59.221982, 1.10000, 0.90000, 1.10000, 0.90000
13039,'42095018300 ', 138.0000,1,  29,   1,   1,0.99945188, -61.215632, 1.10000, 0.90000, 1.10000, 0.90000
13040,'42097080100 ',  69.0000,1,  29,   1,   1,0.95712787, -71.399348, 1.10000, 0.90000, 1.10000, 0.90000
13041,'42097080200 ', 138.0000,1,  29,   1,   1,0.96842128, -70.391486, 1.10000, 0.90000, 1.10000, 0.90000
13042,'42097080300 ', 138.0000,1,  29,   1,   1,0.97362143, -69.998340, 1.10000, 0.90000, 1.10000, 0.90000
13043,'42097080400 ',  69.0000,1,  29,   1,   1,0.96709394, -71.158468, 1.10000, 0.90000, 1.10000, 0.90000
13044,'42097080500 ', 138.0000,1,  29,   1,   1,1.00102794, -68.202943, 1.10000, 0.90000, 1.10000, 0.90000
13045,'42097080600 ', 138.0000,1,  29,   1,   1,1.00002873, -68.262181, 1.10000, 0.90000, 1.10000, 0.90000
13046,'42097080700 ', 138.0000,1,  29,   1,   1,0.97886550, -69.434883, 1.10000, 0.90000, 1.10000, 0.90000
13047,'42097080800 ',  69.0000,1,  29,   1,   1,0.96666199, -69.604463, 1.10000, 0.90000, 1.10000, 0.90000
13048,'42097080900 ',  69.0000,1,  29,   1,   1,0.96327043, -69.241473, 1.10000, 0.90000, 1.10000, 0.90000
13049,'42097081000 ',  69.0000,1,  29,   1,   1,0.96220630, -69.326591, 1.10000, 0.90000, 1.10000, 0.90000
13050,'42097081100 ',  69.0000,1,  29,   1,   1,0.96178615, -69.331379, 1.10000, 0.90000, 1.10000, 0.90000
13051,'42097081200 ', 138.0000,1,  29,   1,   1,0.97509134, -68.996529, 1.10000, 0.90000, 1.10000, 0.90000
13052,'42097081300 ', 138.0000,1,  29,   1,   1,0.97769785, -68.924163, 1.10000, 0.90000, 1.10000, 0.90000
13053,'42097081400 ',  69.0000,1,  29,   1,   1,0.97829759, -68.851729, 1.10000, 0.90000, 1.10000, 0.90000
13054,'42097081500 ', 138.0000,1,  29,   1,   1,0.97621912, -68.976052, 1.10000, 0.90000, 1.10000, 0.90000
13055,'42097081600 ', 138.0000,1,  29,   1,   1,0.97680086, -68.955179, 1.10000, 0.90000, 1.10000, 0.90000
13056,'42097081700 ', 138.0000,1,  29,   1,   1,0.97647274, -68.968129, 1.10000, 0.90000, 1.10000, 0.90000
13057,'42097081800 ', 138.0000,1,  29,   1,   1,0.98096889, -68.812571, 1.10000, 0.90000, 1.10000, 0.90000
13058,'42097081900 ', 138.0000,1,  29,   1,   1,0.99559802, -68.381450, 1.10000, 0.90000, 1.10000, 0.90000
13059,'42097082000 ', 138.0000,1,  29,   1,   1,1.00000417, -68.231985, 1.10000, 0.90000, 1.10000, 0.90000
13060,'42097082100 ',  69.0000,1,  29,   1,   1,0.99048227, -69.900579, 1.10000, 0.90000, 1.10000, 0.90000
13061,'42097082200 ', 138.0000,1,  29,   1,   1,1.00031161, -68.189583, 1.10000, 0.90000, 1.10000, 0.90000
13062,'42097082300 ',  69.0000,1,  29,   1,   1,0.96934730, -69.270809, 1.10000, 0.90000, 1.10000, 0.90000
13063,'42097082400 ',  69.0000,1,  29,   1,   1,0.96617937, -69.196271, 1.10000, 0.90000, 1.10000, 0.90000
13064,'42099030100 ', 138.0000,1,  29,   1,   1,0.95775115, -68.673208, 1.10000, 0.90000, 1.10000, 0.90000
13065,'42099030201 ', 138.0000,1,  29,   1,   1,0.95849645, -68.631066, 1.10000, 0.90000, 1.10000, 0.90000
13066,'42099030202 ',  69.0000,1,  29,   1,   1,0.96703035, -66.674340, 1.10000, 0.90000, 1.10000, 0.90000
13067,'42099030301 ',  69.0000,1,  29,   1,   1,0.96586072, -65.302981, 1.10000, 0.90000, 1.10000, 0.90000
13068,'42099030302 ',  69.0000,1,  29,   1,   1,0.96029186, -66.466326, 1.10000, 0.90000, 1.10000, 0.90000
13069,'42099030400 ',  69.0000,1,  29,   1,   1,0.97293937, -63.306066, 1.10000, 0.90000, 1.10000, 0.90000
13070,'42099030501 ', 138.0000,1,  29,   1,   1,0.98992574, -62.117975, 1.10000, 0.90000, 1.10000, 0.90000
13071,'42099030502 ', 138.0000,1,  29,   1,   1,0.98937976, -62.151832, 1.10000, 0.90000, 1.10000, 0.90000
13072,'42099030601 ', 138.0000,1,  29,   1,   1,0.98940182, -62.107060, 1.10000, 0.90000, 1.10000, 0.90000
13073,'42099030602 ', 345.0000,1,  29,   1,   1,1.00445533, -60.176856, 1.10000, 0.90000, 1.10000, 0.90000
13074,'42101000100 ', 138.0000,1,  29,   1,   1,0.99468422, -61.461341, 1.10000, 0.90000, 1.10000, 0.90000
13075,'42101000200 ', 138.0000,1,  29,   1,   1,0.99506772, -61.274836, 1.10000, 0.90000, 1.10000, 0.90000
13076,'42101000300 ', 138.0000,1,  29,   1,   1,0.99500585, -61.301774, 1.10000, 0.90000, 1.10000, 0.90000
13077,'42101000401 ',  69.0000,1,  29,   1,   1,0.98895931, -62.260466, 1.10000, 0.90000, 1.10000, 0.90000
13078,'42101000402 ', 138.0000,1,  29,   1,   1,0.99608076, -61.197149, 1.10000, 0.90000, 1.10000, 0.90000
13079,'42101000500 ',  69.0000,1,  29,   1,   1,0.98986703, -61.943607, 1.10000, 0.90000, 1.10000, 0.90000
13080,'42101000600 ',  69.0000,1,  29,   1,   1,0.99004918, -61.923827, 1.10000, 0.90000, 1.10000, 0.90000
13081,'42101000700 ', 138.0000,1,  29,   1,   1,0.99691933, -61.124504, 1.10000, 0.90000, 1.10000, 0.90000
13082,'42101000801 ',  69.0000,1,  29,   1,   1,0.99176306, -61.986590, 1.10000, 0.90000, 1.10000, 0.90000
13083,'42101000803 ',  69.0000,1,  29,   1,   1,0.98912877, -62.258335, 1.10000, 0.90000, 1.10000, 0.90000
13084,'42101000804 ',  69.0000,1,  29,   1,   1,0.98902935, -62.241089, 1.10000, 0.90000, 1.10000, 0.90000
13085,'42101000901 ',  69.0000,1,  29,   1,   1,0.99035209, -61.885031, 1.10000, 0.90000, 1.10000, 0.90000
13086,'42101000902 ',  69.0000,1,  29,   1,   1,0.98983955, -61.893323, 1.10000, 0.90000, 1.10000, 0.90000
13087,'42101001001 ',  69.0000,1,  29,   1,   1,0.98976058, -61.908568, 1.10000, 0.90000, 1.10000, 0.90000
13088,'42101001002 ',  69.0000,1,  29,   1,   1,0.98968840, -61.913684, 1.10000, 0.90000, 1.10000, 0.90000
13089,'42101001101 ', 138.0000,1,  29,   1,   1,0.99751103, -61.042029, 1.10000, 0.90000, 1.10000, 0.90000
13090,'42101001102 ',  69.0000,1,  29,   1,   1,0.99003595, -61.889464, 1.10000, 0.90000, 1.10000, 0.90000
13091,'42101001201 ', 138.0000,1,  29,   1,   1,0.99855101, -60.977374, 1.10000, 0.90000, 1.10000, 0.90000
13092,'42101001202 ', 138.0000,1,  29,   1,   1,0.99780780, -61.021962, 1.10000, 0.90000, 1.10000, 0.90000
13093,'42101001300 ',  69.0000,1,  29,   1,   1,0.99471420, -61.545714, 1.10000, 0.90000, 1.10000, 0.90000
13094,'42101001400 ',  69.0000,1,  29,   1,   1,0.98942071, -62.237401, 1.10000, 0.90000, 1.10000, 0.90000
13095,'42101001500 ',  69.0000,1,  29,   1,   1,0.99025583, -61.861372, 1.10000, 0.90000, 1.10000, 0.90000
13096,'42101001600 ',  69.0000,1,  29,   1,   1,0.98961055, -61.917994, 1.10000, 0.90000, 1.10000, 0.90000
13097,'42101001700 ',  69.0000,1,  29,   1,   1,0.98974031, -61.906915, 1.10000, 0.90000, 1.10000, 0.90000
13098,'42101001800 ',  69.0000,1,  29,   1,   1,0.99039626, -61.859131, 1.10000, 0.90000, 1.10000, 0.90000
13099,'42101001900 ',  69.0000,1,  29,   1,   1,0.98949659, -62.233788, 1.10000, 0.90000, 1.10000, 0.90000
13100,'42101002000 ',  69.0000,1,  29,   1,   1,0.99602592, -61.358840, 1.10000, 0.90000, 1.10000, 0.90000
13101,'42101002100 ', 138.0000,1,  29,   1,   1,0.99879235, -60.846255, 1.10000, 0.90000, 1.10000, 0.90000
13102,'42101002200 ', 138.0000,1,  29,   1,   1,0.99847823, -60.814290, 1.10000, 0.90000, 1.10000, 0.90000
13103,'42101002300 ', 138.0000,1,  29,   1,   1,0.99813116, -60.772803, 1.10000, 0.90000, 1.10000, 0.90000
13104,'42101002400 ', 138.0000,1,  29,   1,   1,0.99770558, -60.830717, 1.10000, 0.90000, 1.10000, 0.90000
13105,'42101002500 ', 138.0000,1,  29,   1,   1,0.99616092, -60.934481, 1.10000, 0.90000, 1.10000, 0.90000
13106,'42101002701 ',  69.0000,1,  29,   1,   1,0.98709923, -61.627479, 1.10000, 0.90000, 1.10000, 0.90000
13107,'42101002702 ',  69.0000,1,  29,   1,   1,0.98686934, -61.630368, 1.10000, 0.90000, 1.10000, 0.90000
13108,'42101002801 ',  69.0000,1,  29,   1,   1,0.98735404, -61.617513, 1.10000, 0.90000, 1.10000, 0.90000
13109,'42101002802 ', 138.0000,1,  29,   1,   1,0.99811047, -60.696961, 1.10000, 0.90000, 1.10000, 0.90000
13110,'42101002900 ', 138.0000,1,  29,   1,   1,0.99838823, -60.685035, 1.10000, 0.90000, 1.10000, 0.90000
13111,'42101003001 ', 138.0000,1,  29,   1,   1,0.99887139, -60.572843, 1.10000, 0.90000, 1.10000, 0.90000
13112,'42101003002 ',  69.0000,1,  29,   1,   1,0.99608171, -61.061584, 1.10000, 0.90000, 1.10000, 0.90000
13113,'42101003100 ',  69.0000,1,  29,   1,   1,0.98919946, -62.251362, 1.10000, 0.90000, 1.10000, 0.90000
13114,'42101003200 ',  69.0000,1,  29,   1,   1,0.99538273, -61.369140, 1.10000, 0.90000, 1.10000, 0.90000
13115,'42101003300 ', 138.0000,1,  29,   1,   1,0.99952531, -60.877408, 1.10000, 0.90000, 1.10000, 0.90000
13116,'42101003600 ',  69.0000,1,  29,   1,   1,0.98737782, -62.414433, 1.10000, 0.90000, 1.10000, 0.90000
13117,'42101003701 ',  69.0000,1,  29,   1,   1,0.98879933, -62.287562, 1.10000, 0.90000, 1.10000, 0.90000
13118,'42101003702 ',  69.0000,1,  29,   1,   1,0.98910242, -62.239641, 1.10000, 0.90000, 1.10000, 0.90000
13119,'42101003800 ', 138.0000,1,  29,   1,   1,1.00050282, -60.253996, 1.10000, 0.90000, 1.10000, 0.90000
13120,'42101003901 ', 138.0000,1,  29,   1,   1,0.99942887, -60.447222, 1.10000, 0.90000, 1.10000, 0.90000
13121,'42101003902 ',  69.0000,1,  29,   1,   1,0.98883897, -62.151880, 1.10000, 0.90000, 1.10000, 0.90000
13122,'42101004001 ',  69.0000,1,  29,   1,   1,0.98826283, -61.529909, 1.10000, 0.90000, 1.10000, 0.90000
13123,'42101004002 ',  69.0000,1,  29,   1,   1,0.98816013, -61.537409, 1.10000, 0.90000, 1.10000, 0.90000
13124,'42101004101 ', 138.0000,1,  29,   1,   1,0.98618877, -61.594045, 1.10000, 0.90000, 1.10000, 0.90000
13125,'42101004102 ',  69.0000,1,  29,   1,   1,0.98743707, -61.563104, 1.10000, 0.90000, 1.10000, 0.90000
13126,'42101004201 ', 138.0000,1,  29,   1,   1,0.98615080, -61.593423, 1.10000, 0.90000, 1.10000, 0.90000
13127,'42101004202 ',  69.0000,1,  29,   1,   1,0.98442185, -61.571560, 1.10000, 0.90000, 1.10000, 0.90000
13128,'42101005000 ', 138.0000,1,  29,   1,   1,1.00336254, -59.446292, 1.10000, 0.90000, 1.10000, 0.90000
13129,'42101005400 ', 138.0000,1,  29,   1,   1,1.01010525, -58.624825, 1.10000, 0.90000, 1.10000, 0.90000
13130,'42101005500 ', 500.0000,1,  29,   1,   1,1.01405871, -58.000559, 1.10000, 0.90000, 1.10000, 0.90000
13131,'42101005600 ',  69.0000,1,  29,   1,   1,1.01212358, -58.352519, 1.10000, 0.90000, 1.10000, 0.90000
13132,'42101006000 ', 500.0000,1,  29,   1,   1,1.01379275, -58.035912, 1.10000, 0.90000, 1.10000, 0.90000
13133,'42101006100 ',  69.0000,1,  29,   1,   1,0.99872839, -60.307517, 1.10000, 0.90000, 1.10000, 0.90000
13134,'42101006200 ', 500.0000,1,  29,   1,   1,1.01353073, -58.070391, 1.10000, 0.90000, 1.10000, 0.90000
13135,'42101006300 ',  69.0000,1,  29,   1,   1,0.99865168, -60.308617, 1.10000, 0.90000, 1.10000, 0.90000
13136,'42101006400 ',  69.0000,1,  29,   1,   1,0.99842340, -60.371673, 1.10000, 0.90000, 1.10000, 0.90000
13137,'42101006500 ',  69.0000,1,  29,   1,   1,0.99456739, -60.958523, 1.10000, 0.90000, 1.10000, 0.90000
13138,'42101006600 ', 138.0000,1,  29,   1,   1,1.00092494, -59.977872, 1.10000, 0.90000, 1.10000, 0.90000
13139,'42101006700 ', 138.0000,1,  29,   1,   1,1.00139642, -59.912418, 1.10000, 0.90000, 1.10000, 0.90000
13140,'42101006900 ',  69.0000,1,  29,   1,   1,0.99485475, -60.924229, 1.10000, 0.90000, 1.10000, 0.90000
13141,'42101007000 ', 138.0000,1,  29,   1,   1,1.00049901, -60.025779, 1.10000, 0.90000, 1.10000, 0.90000
13142,'42101007101 ',  69.0000,1,  29,   1,   1,0.99518818, -60.940259, 1.10000, 0.90000, 1.10000, 0.90000
13143,'42101007102 ', 138.0000,1,  29,   1,   1,0.99666315, -60.849834, 1.10000, 0.90000, 1.10000, 0.90000
13144,'42101007200 ', 138.0000,1,  29,   1,   1,0.99680543, -60.802774, 1.10000, 0.90000, 1.10000, 0.90000
13145,'42101007300 ', 138.0000,1,  29,   1,   1,0.99659258, -60.893083, 1.10000, 0.90000, 1.10000, 0.90000
13146,'42101007400 ',  69.0000,1,  29,   1,   1,0.99499786, -60.952294, 1.10000, 0.90000, 1.10000, 0.90000
13147,'42101007700 ',  69.0000,1,  29,   1,   1,0.99158412, -61.719946, 1.10000, 0.90000, 1.10000, 0.90000
13148,'42101007800 ', 138.0000,1,  29,   1,   1,0.99654365, -60.938798, 1.10000, 0.90000, 1.10000, 0.90000
13149,'42101007900 ',  69.0000,1,  29,   1,   1,0.99441260, -60.992647, 1.10000, 0.90000, 1.10000, 0.90000
13150,'42101008000 ',  69.0000,1,  29,   1,   1,0.99037427, -61.574511, 1.10000, 0.90000, 1.10000, 0.90000
13151,'42101008101 ', 138.0000,1,  29,   1,   1,0.99695456, -60.758440, 1.10000, 0.90000, 1.10000, 0.90000
13152,'42101008102 ',  69.0000,1,  29,   1,   1,0.99397540, -61.184630, 1.10000, 0.90000, 1.10000, 0.90000
13153,'42101008200 ', 138.0000,1,  29,   1,   1,0.99730045, -60.670999, 1.10000, 0.90000, 1.10000, 0.90000
13154,'42101008301 ',  69.0000,1,  29,   1,   1,0.99358088, -61.193584, 1.10000, 0.90000, 1.10000, 0.90000
13155,'42101008302 ', 138.0000,1,  29,   1,   1,0.99650377, -60.836884, 1.10000, 0.90000, 1.10000, 0.90000
13156,'42101008400 ', 138.0000,1,  29,   1,   1,0.99613625, -60.898540, 1.10000, 0.90000, 1.10000, 0.90000
13157,'42101008500 ', 138.0000,1,  29,   1,   1,0.99572754, -60.981138, 1.10000, 0.90000, 1.10000, 0.90000
13158,'42101008601 ', 138.0000,1,  29,   1,   1,0.99575835, -61.056256, 1.10000, 0.90000, 1.10000, 0.90000
13159,'42101008602 ', 138.0000,1,  29,   1,   1,0.99545985, -61.071132, 1.10000, 0.90000, 1.10000, 0.90000
13160,'42101008701 ', 138.0000,1,  29,   1,   1,0.99624068, -61.030595, 1.10000, 0.90000, 1.10000, 0.90000
13161,'42101008702 ', 138.0000,1,  29,   1,   1,0.99653286, -61.014244, 1.10000, 0.90000, 1.10000, 0.90000
13162,'42101008801 ', 138.0000,1,  29,   1,   1,0.99738771, -60.986582, 1.10000, 0.90000, 1.10000, 0.90000
13163,'42101008802 ', 138.0000,1,  29,   1,   1,0.99693382, -61.002257, 1.10000, 0.90000, 1.10000, 0.90000
13164,'42101009000 ',  69.0000,1,  29,   1,   1,0.99290437, -61.682482, 1.10000, 0.90000, 1.10000, 0.90000
13165,'42101009100 ',  69.0000,1,  29,   1,   1,0.99334854, -61.651439, 1.10000, 0.90000, 1.10000, 0.90000
13166,'42101009200 ',  69.0000,1,  29,   1,   1,0.99177063, -61.797086, 1.10000, 0.90000, 1.10000, 0.90000
13167,'42101009300 ',  69.0000,1,  29,   1,   1,0.99057239, -61.560925, 1.10000, 0.90000, 1.10000, 0.90000
13168,'42101009400 ',  69.0000,1,  29,   1,   1,0.99014246, -61.824297, 1.10000, 0.90000, 1.10000, 0.90000
13169,'42101009500 ', 138.0000,1,  29,   1,   1,0.99304426, -61.186467, 1.10000, 0.90000, 1.10000, 0.90000
13170,'42101009600 ', 138.0000,1,  29,   1,   1,0.99308139, -61.157268, 1.10000, 0.90000, 1.10000, 0.90000
13171,'42101009801 ', 138.0000,1,  29,   1,   1,0.98405564, -62.294822, 1.10000, 0.90000, 1.10000, 0.90000
13172,'42101009802 ',  69.0000,1,  29,   1,   1,0.98682672, -61.968005, 1.10000, 0.90000, 1.10000, 0.90000
13173,'42101010000 ',  69.0000,1,  29,   1,   1,0.98592770, -62.079009, 1.10000, 0.90000, 1.10000, 0.90000
13174,'42101010100 ', 138.0000,1,  29,   1,   1,0.99183232, -61.138123, 1.10000, 0.90000, 1.10000, 0.90000
13175,'42101010200 ', 138.0000,1,  29,   1,   1,0.99310517, -61.209287, 1.10000, 0.90000, 1.10000, 0.90000
13176,'42101010300 ', 138.0000,1,  29,   1,   1,0.99324018, -61.219983, 1.10000, 0.90000, 1.10000, 0.90000
13177,'42101010400 ', 138.0000,1,  29,   1,   1,0.99340004, -61.229579, 1.10000, 0.90000, 1.10000, 0.90000
13178,'42101010500 ',  69.0000,1,  29,   1,   1,0.99076355, -61.757457, 1.10000, 0.90000, 1.10000, 0.90000
13179,'42101010600 ',  69.0000,1,  29,   1,   1,0.99074686, -61.862751, 1.10000, 0.90000, 1.10000, 0.90000
13180,'42101010700 ',  69.0000,1,  29,   1,   1,0.98981208, -61.931046, 1.10000, 0.90000, 1.10000, 0.90000
13181,'42101010800 ',  69.0000,1,  29,   1,   1,0.99203503, -61.758700, 1.10000, 0.90000, 1.10000, 0.90000
13182,'42101010900 ',  69.0000,1,  29,   1,   1,0.99240011, -61.723607, 1.10000, 0.90000, 1.10000, 0.90000
13183,'42101011000 ', 138.0000,1,  29,   1,   1,0.99127996, -61.462209, 1.10000, 0.90000, 1.10000, 0.90000
13184,'42101011100 ',  69.0000,1,  29,   1,   1,0.98670173, -62.189426, 1.10000, 0.90000, 1.10000, 0.90000
13185,'42101011200 ', 138.0000,1,  29,   1,   1,0.99156803, -61.168135, 1.10000, 0.90000, 1.10000, 0.90000
13186,'42101011300 ',  69.0000,1,  29,   1,   1,0.98531079, -62.297800, 1.10000, 0.90000, 1.10000, 0.90000
13187,'42101011400 ',  69.0000,1,  29,   1,   1,0.98473567, -62.283307, 1.10000, 0.90000, 1.10000, 0.90000
13188,'42101011500 ',  69.0000,1,  29,   1,   1,0.98573935, -62.080491, 1.10000, 0.90000, 1.10000, 0.90000
13189,'42101011700 ',  69.0000,1,  29,   1,   1,0.98209298, -62.545845, 1.10000, 0.90000, 1.10000, 0.90000
13190,'42101011800 ',  69.0000,1,  29,   1,   1,0.98417771, -62.401817, 1.10000, 0.90000, 1.10000, 0.90000
13191,'42101011900 ',  69.0000,1,  29,   1,   1,0.98331916, -62.461472, 1.10000, 0.90000, 1.10000, 0.90000
13192,'42101012000 ',  69.0000,1,  29,   1,   1,0.98116636, -62.686957, 1.10000, 0.90000, 1.10000, 0.90000
13193,'42101012100 ',  69.0000,1,  29,   1,   1,0.98067808, -62.763728, 1.10000, 0.90000, 1.10000, 0.90000
13194,'42101012201 ',  69.0000,1,  29,   1,   1,0.97913510, -62.948239, 1.10000, 0.90000, 1.10000, 0.90000
13195,'42101012203 ',  69.0000,1,  29,   1,   1,0.97876966, -63.001638, 1.10000, 0.90000, 1.10000, 0.90000
13196,'42101012204 ',  69.0000,1,  29,   1,   1,0.97939837, -62.926799, 1.10000, 0.90000, 1.10000, 0.90000
13197,'42101012500 ', 138.0000,1,  29,   1,   1,0.99396259, -61.402069, 1.10000, 0.90000, 1.10000, 0.90000
13198,'42101013100 ', 138.0000,1,  29,   1,   1,0.99436426, -61.327927, 1.10000, 0.90000, 1.10000, 0.90000
13199,'42101013200 ',  69.0000,1,  29,   1,   1,0.98502815, -62.791199, 1.10000, 0.90000, 1.10000, 0.90000
13200,'42101013300 ',  69.0000,1,  29,   1,   1,0.98459870, -62.801021, 1.10000, 0.90000, 1.10000, 0.90000
13201,'42101013401 ',  69.0000,1,  29,   1,   1,0.98406684, -62.830002, 1.10000, 0.90000, 1.10000, 0.90000
13202,'42101013402 ',  69.0000,1,  29,   1,   1,0.98453993, -62.803774, 1.10000, 0.90000, 1.10000, 0.90000
13203,'42101013500 ',  69.0000,1,  29,   1,   1,0.98427719, -62.805625, 1.10000, 0.90000, 1.10000, 0.90000
13204,'42101013601 ',  69.0000,1,  29,   1,   1,0.98361683, -62.841811, 1.10000, 0.90000, 1.10000, 0.90000
13205,'42101013602 ',  69.0000,1,  29,   1,   1,0.98341477, -62.844632, 1.10000, 0.90000, 1.10000, 0.90000
13206,'42101013700 ',  69.0000,1,  29,   1,   1,0.98273355, -62.836408, 1.10000, 0.90000, 1.10000, 0.90000
13207,'42101013800 ',  69.0000,1,  29,   1,   1,0.98373199, -62.771221, 1.10000, 0.90000, 1.10000, 0.90000
13208,'42101013900 ', 138.0000,1,  29,   1,   1,0.99118316, -61.627834, 1.10000, 0.90000, 1.10000, 0.90000
13209,'42101014000 ',  69.0000,1,  29,   1,   1,0.98378015, -62.804430, 1.10000, 0.90000, 1.10000, 0.90000
13210,'42101014100 ', 138.0000,1,  29,   1,   1,0.99411678, -61.345747, 1.10000, 0.90000, 1.10000, 0.90000
13211,'42101014200 ', 138.0000,1,  29,   1,   1,0.99280846, -61.670454, 1.10000, 0.90000, 1.10000, 0.90000
13212,'42101014300 ', 138.0000,1,  29,   1,   1,0.99253005, -61.740498, 1.10000, 0.90000, 1.10000, 0.90000
13213,'42101014400 ',  69.0000,1,  29,   1,   1,0.98369592, -62.837139, 1.10000, 0.90000, 1.10000, 0.90000
13214,'42101014500 ',  69.0000,1,  29,   1,   1,0.98386210, -62.823499, 1.10000, 0.90000, 1.10000, 0.90000
13215,'42101014600 ', 138.0000,1,  29,   1,   1,0.99010885, -61.861016, 1.10000, 0.90000, 1.10000, 0.90000
13216,'42101014700 ',  69.0000,1,  29,   1,   1,0.98378378, -62.813384, 1.10000, 0.90000, 1.10000, 0.90000
13217,'42101014800 ', 138.0000,1,  29,   1,   1,0.99023187, -61.691402, 1.10000, 0.90000, 1.10000, 0.90000
13218,'42101014900 ',  69.0000,1,  29,   1,   1,0.98330450, -62.774144, 1.10000, 0.90000, 1.10000, 0.90000
13219,'42101015101 ', 138.0000,1,  29,   1,   1,0.98805100, -61.806614, 1.10000, 0.90000, 1.10000, 0.90000
13220,'42101015102 ',  69.0000,1,  29,   1,   1,0.98077381, -62.988237, 1.10000, 0.90000, 1.10000, 0.90000
13221,'42101015200 ', 138.0000,1,  29,   1,   1,0.98932958, -61.750046, 1.10000, 0.90000, 1.10000, 0.90000
13222,'42101015300 ', 138.0000,1,  29,   1,   1,0.98887503, -61.785454, 1.10000, 0.90000, 1.10000, 0.90000
13223,'42101015600 ',  69.0000,1,  29,   1,   1,0.98259693, -62.854611, 1.10000, 0.90000, 1.10000, 0.90000
13224,'42101015700 ',  69.0000,1,  29,   1,   1,0.98289442, -62.849393, 1.10000, 0.90000, 1.10000, 0.90000
13225,'42101015800 ', 138.0000,1,  29,   1,   1,0.99182570, -61.778323, 1.10000, 0.90000, 1.10000, 0.90000
13226,'42101016000 ', 138.0000,1,  29,   1,   1,0.99177659, -61.754308, 1.10000, 0.90000, 1.10000, 0.90000
13227,'42101016100 ',  69.0000,1,  29,   1,   1,0.98536789, -62.271921, 1.10000, 0.90000, 1.10000, 0.90000
13228,'42101016200 ', 138.0000,1,  29,   1,   1,0.98860997, -62.057002, 1.10000, 0.90000, 1.10000, 0.90000
13229,'42101016300 ', 138.0000,1,  29,   1,   1,0.98722136, -62.179317, 1.10000, 0.90000, 1.10000, 0.90000
13230,'42101016400 ', 138.0000,1,  29,   1,   1,0.98801005, -62.088762, 1.10000, 0.90000, 1.10000, 0.90000
13231,'42101016500 ',  69.0000,1,  29,   1,   1,0.98206997, -62.948622, 1.10000, 0.90000, 1.10000, 0.90000
13232,'42101016600 ',  69.0000,1,  29,   1,   1,0.98187053, -62.962726, 1.10000, 0.90000, 1.10000, 0.90000
13233,'42101016701 ',  69.0000,1,  29,   1,   1,0.98152709, -62.976660, 1.10000, 0.90000, 1.10000, 0.90000
13234,'42101016702 ',  69.0000,1,  29,   1,   1,0.98173350, -62.973859, 1.10000, 0.90000, 1.10000, 0.90000
13235,'42101016800 ',  69.0000,1,  29,   1,   1,0.97942787, -63.189318, 1.10000, 0.90000, 1.10000, 0.90000
13236,'42101016901 ',  69.0000,1,  29,   1,   1,0.97964120, -63.075561, 1.10000, 0.90000, 1.10000, 0.90000
13237,'42101016902 ', 138.0000,1,  29,   1,   1,0.98724246, -61.876787, 1.10000, 0.90000, 1.10000, 0.90000
13238,'42101017000 ', 138.0000,1,  29,   1,   1,0.98602098, -62.107607, 1.10000, 0.90000, 1.10000, 0.90000
13239,'42101017100 ', 138.0000,1,  29,   1,   1,0.98656583, -61.937016, 1.10000, 0.90000, 1.10000, 0.90000
13240,'42101017201 ',  69.0000,1,  29,   1,   1,0.97749168, -63.322636, 1.10000, 0.90000, 1.10000, 0.90000
13241,'42101017202 ',  69.0000,1,  29,   1,   1,0.97850084, -63.204993, 1.10000, 0.90000, 1.10000, 0.90000
13242,'42101017300 ',  69.0000,1,  29,   1,   1,0.97734886, -63.344841, 1.10000, 0.90000, 1.10000, 0.90000
13243,'42101017400 ',  69.0000,1,  29,   1,   1,0.98107159, -62.987117, 1.10000, 0.90000, 1.10000, 0.90000
13244,'42101017500 ', 138.0000,1,  29,   1,   1,0.98476350, -62.416796, 1.10000, 0.90000, 1.10000, 0.90000
13245,'42101017601 ', 138.0000,1,  29,   1,   1,0.98649448, -62.247687, 1.10000, 0.90000, 1.10000, 0.90000
13246,'42101017602 ',  69.0000,1,  29,   1,   1,0.98017734, -62.700993, 1.10000, 0.90000, 1.10000, 0.90000
13247,'42101017701 ',  69.0000,1,  29,   1,   1,0.98192769, -62.692264, 1.10000, 0.90000, 1.10000, 0.90000
13248,'42101017702 ',  69.0000,1,  29,   1,   1,0.98075640, -62.671350, 1.10000, 0.90000, 1.10000, 0.90000
13249,'42101017800 ', 138.0000,1,  29,   1,   1,0.99069381, -61.771179, 1.10000, 0.90000, 1.10000, 0.90000
13250,'42101017900 ', 138.0000,1,  29,   1,   1,0.99098825, -61.755374, 1.10000, 0.90000, 1.10000, 0.90000
13251,'42101018001 ',  69.0000,1,  29,   1,   1,0.98638350, -62.176243, 1.10000, 0.90000, 1.10000, 0.90000
13252,'42101018002 ',  69.0000,1,  29,   1,   1,0.98684335, -62.137742, 1.10000, 0.90000, 1.10000, 0.90000
13253,'42101018300 ',  69.0000,1,  29,   1,   1,0.98266780, -62.466588, 1.10000, 0.90000, 1.10000, 0.90000
13254,'42101018400 ', 230.0000,1,  29,   1,   1,0.99389422, -60.811578, 1.10000, 0.90000, 1.10000, 0.90000
13255,'42101018800 ',  69.0000,1,  29,   1,   1,0.97990274, -62.866366, 1.10000, 0.90000, 1.10000, 0.90000
13256,'42101019000 ',  69.0000,1,  29,   1,   1,0.97873467, -63.012525, 1.10000, 0.90000, 1.10000, 0.90000
13257,'42101019100 ', 138.0000,1,  29,   1,   1,0.98490554, -62.315251, 1.10000, 0.90000, 1.10000, 0.90000
13258,'42101019200 ',  69.0000,1,  29,   1,   1,0.98123497, -62.763940, 1.10000, 0.90000, 1.10000, 0.90000
13259,'42101019501 ', 138.0000,1,  29,   1,   1,0.98563457, -62.327334, 1.10000, 0.90000, 1.10000, 0.90000
13260,'42101019502 ', 138.0000,1,  29,   1,   1,0.98525727, -62.362468, 1.10000, 0.90000, 1.10000, 0.90000
13261,'42101019700 ', 138.0000,1,  29,   1,   1,0.98131299, -62.734584, 1.10000, 0.90000, 1.10000, 0.90000
13262,'42101019800 ', 138.0000,1,  29,   1,   1,0.98218262, -62.653810, 1.10000, 0.90000, 1.10000, 0.90000
13263,'42101019900 ', 138.0000,1,  29,   1,   1,0.98332310, -62.545613, 1.10000, 0.90000, 1.10000, 0.90000
13264,'42101020000 ',  69.0000,1,  29,   1,   1,0.97631770, -63.465155, 1.10000, 0.90000, 1.10000, 0.90000
13265,'42101020101 ',  69.0000,1,  29,   1,   1,0.97654498, -63.460497, 1.10000, 0.90000, 1.10000, 0.90000
13266,'42101020102 ',  69.0000,1,  29,   1,   1,0.97612840, -63.517501, 1.10000, 0.90000, 1.10000, 0.90000
13267,'42101020200 ',  69.0000,1,  29,   1,   1,0.97603661, -63.525793, 1.10000, 0.90000, 1.10000, 0.90000
13268,'42101020300 ',  69.0000,1,  29,   1,   1,0.97626513, -63.506061, 1.10000, 0.90000, 1.10000, 0.90000
13269,'42101020400 ',  69.0000,1,  29,   1,   1,0.97265363, -63.888626, 1.10000, 0.90000, 1.10000, 0.90000
13270,'42101020500 ', 138.0000,1,  29,   1,   1,0.98489600, -62.193722, 1.10000, 0.90000, 1.10000, 0.90000
13271,'42101020600 ', 138.0000,1,  29,   1,   1,0.98520792, -62.179228, 1.10000, 0.90000, 1.10000, 0.90000
13272,'42101020700 ',  69.0000,1,  29,   1,   1,0.97729659, -63.283035, 1.10000, 0.90000, 1.10000, 0.90000
13273,'42101020800 ',  69.0000,1,  29,   1,   1,0.97706550, -63.285364, 1.10000, 0.90000, 1.10000, 0.90000
13274,'42101020900 ',  69.0000,1,  29,   1,   1,0.97770095, -63.163090, 1.10000, 0.90000, 1.10000, 0.90000
13275,'42101021000 ',  69.0000,1,  29,   1,   1,0.97706079, -63.256643, 1.10000, 0.90000, 1.10000, 0.90000
13276,'42101021100 ',  69.0000,1,  29,   1,   1,0.97695768, -63.277359, 1.10000, 0.90000, 1.10000, 0.90000
13277,'42101021200 ',  69.0000,1,  29,   1,   1,0.97619164, -63.408061, 1.10000, 0.90000, 1.10000, 0.90000
13278,'42101021300 ',  69.0000,1,  29,   1,   1,0.97595280, -63.459581, 1.10000, 0.90000, 1.10000, 0.90000
13279,'42101021400 ', 138.0000,1,  29,   1,   1,0.98432070, -62.100196, 1.10000, 0.90000, 1.10000, 0.90000
13280,'42101021500 ', 138.0000,1,  29,   1,   1,0.98385960, -62.143062, 1.10000, 0.90000, 1.10000, 0.90000
13281,'42101021600 ',  69.0000,1,  29,   1,   1,0.97471458, -63.704273, 1.10000, 0.90000, 1.10000, 0.90000
13282,'42101021700 ', 138.0000,1,  29,   1,   1,0.97630119, -63.373214, 1.10000, 0.90000, 1.10000, 0.90000
13283,'42101021800 ',  69.0000,1,  29,   1,   1,0.97419602, -63.742816, 1.10000, 0.90000, 1.10000, 0.90000
13284,'42101021900 ', 138.0000,1,  29,   1,   1,0.97701055, -63.408095, 1.10000, 0.90000, 1.10000, 0.90000
13285,'42101022000 ', 138.0000,1,  29,   1,   1,0.97714657, -63.399202, 1.10000, 0.90000, 1.10000, 0.90000
13286,'42101023100 ',  69.0000,1,  29,   1,   1,0.96556073, -64.769898, 1.10000, 0.90000, 1.10000, 0.90000
13287,'42101023500 ', 138.0000,1,  29,   1,   1,0.97672534, -63.271478, 1.10000, 0.90000, 1.10000, 0.90000
13288,'42101023600 ', 138.0000,1,  29,   1,   1,0.97673219, -63.260379, 1.10000, 0.90000, 1.10000, 0.90000
13289,'42101023700 ',  69.0000,1,  29,   1,   1,0.96932650, -64.365620, 1.10000, 0.90000, 1.10000, 0.90000
13290,'42101023800 ', 138.0000,1,  29,   1,   1,0.97738743, -63.202138, 1.10000, 0.90000, 1.10000, 0.90000
13291,'42101023900 ',  69.0000,1,  29,   1,   1,0.97249758, -63.977726, 1.10000, 0.90000, 1.10000, 0.90000
13292,'42101024000 ',  69.0000,1,  29,   1,   1,0.97289217, -63.940912, 1.10000, 0.90000, 1.10000, 0.90000
13293,'42101024100 ',  69.0000,1,  29,   1,   1,0.97199827, -64.017690, 1.10000, 0.90000, 1.10000, 0.90000
13294,'42101024200 ',  69.0000,1,  29,   1,   1,0.97151893, -64.053405, 1.10000, 0.90000, 1.10000, 0.90000
13295,'42101024300 ',  69.0000,1,  29,   1,   1,0.97502315, -63.600741, 1.10000, 0.90000, 1.10000, 0.90000
13296,'42101024400 ',  69.0000,1,  29,   1,   1,0.97217476, -63.984959, 1.10000, 0.90000, 1.10000, 0.90000
13297,'42101024500 ',  69.0000,1,  29,   1,   1,0.96992576, -64.268330, 1.10000, 0.90000, 1.10000, 0.90000
13298,'42101024600 ',  69.0000,1,  29,   1,   1,0.97111255, -64.090896, 1.10000, 0.90000, 1.10000, 0.90000
13299,'42101024700 ',  69.0000,1,  29,   1,   1,0.96844941, -64.448115, 1.10000, 0.90000, 1.10000, 0.90000
13300,'42101024800 ',  69.0000,1,  29,   1,   1,0.96932250, -64.332971, 1.10000, 0.90000, 1.10000, 0.90000
13301,'42101024900 ',  69.0000,1,  29,   1,   1,0.96526188, -64.818625, 1.10000, 0.90000, 1.10000, 0.90000
13302,'42101025200 ',  69.0000,1,  29,   1,   1,0.96865243, -64.426572, 1.10000, 0.90000, 1.10000, 0.90000
13303,'42101025300 ',  69.0000,1,  29,   1,   1,0.96780717, -64.552780, 1.10000, 0.90000, 1.10000, 0.90000
13304,'42101025400 ',  69.0000,1,  29,   1,   1,0.96650261, -64.695033, 1.10000, 0.90000, 1.10000, 0.90000
13305,'42101025500 ',  69.0000,1,  29,   1,   1,0.96555698, -64.790785, 1.10000, 0.90000, 1.10000, 0.90000
13306,'42101025600 ', 138.0000,1,  29,   1,   1,0.96838635, -64.402229, 1.10000, 0.90000, 1.10000, 0.90000
13307,'42101025700 ', 138.0000,1,  29,   1,   1,0.96892625, -64.351543, 1.10000, 0.90000, 1.10000, 0.90000
13308,'42101025800 ',  69.0000,1,  29,   1,   1,0.96336812, -65.058276, 1.10000, 0.90000, 1.10000, 0.90000
13309,'42101025900 ',  69.0000,1,  29,   1,   1,0.96148908, -65.273229, 1.10000, 0.90000, 1.10000, 0.90000
13310,'42101026000 ',  69.0000,1,  29,   1,   1,0.96155107, -65.271207, 1.10000, 0.90000, 1.10000, 0.90000
13311,'42101026100 ',  69.0000,1,  29,   1,   1,0.96257567, -65.153919, 1.10000, 0.90000, 1.10000, 0.90000
13312,'42101026200 ', 138.0000,1,  29,   1,   1,0.96742839, -64.478809, 1.10000, 0.90000, 1.10000, 0.90000
13313,'42101026301 ', 138.0000,1,  29,   1,   1,0.96707237, -64.507817, 1.10000, 0.90000, 1.10000, 0.90000
13314,'42101026302 ', 138.0000,1,  29,   1,   1,0.96687406, -64.522229, 1.10000, 0.90000, 1.10000, 0.90000
13315,'42101026400 ',  69.0000,1,  29,   1,   1,0.96325350, -65.024343, 1.10000, 0.90000, 1.10000, 0.90000
13316,'42101026500 ',  69.0000,1,  29,   1,   1,0.96398735, -64.955536, 1.10000, 0.90000, 1.10000, 0.90000
13317,'42101026600 ',  69.0000,1,  29,   1,   1,0.96167445, -65.126858, 1.10000, 0.90000, 1.10000, 0.90000
13318,'42101026700 ',  69.0000,1,  29,   1,   1,0.96341723, -65.001421, 1.10000, 0.90000, 1.10000, 0.90000
13319,'42101026800 ',  69.0000,1,  29,   1,   1,0.96310908, -65.001469, 1.10000, 0.90000, 1.10000, 0.90000
13320,'42101026900 ',  69.0000,1,  29,   1,   1,0.96318465, -64.974647, 1.10000, 0.90000, 1.10000, 0.90000
13321,'42101027000 ',  69.0000,1,  29,   1,   1,0.96415406, -64.910566, 1.10000, 0.90000, 1.10000, 0.90000
13322,'42101027100 ',  69.0000,1,  29,   1,   1,0.96549135, -64.835496, 1.10000, 0.90000, 1.10000, 0.90000
13323,'42101027200 ',  69.0000,1,  29,   1,   1,0.96648914, -64.736519, 1.10000, 0.90000, 1.10000, 0.90000
13324,'42101027300 ',  69.0000,1,  29,   1,   1,0.96704847, -64.732066, 1.10000, 0.90000, 1.10000, 0.90000
13325,'42101027401 ',  69.0000,1,  29,   1,   1,0.96643829, -64.689336, 1.10000, 0.90000, 1.10000, 0.90000
13326,'42101027402 ',  69.0000,1,  29,   1,   1,0.96668988, -64.685211, 1.10000, 0.90000, 1.10000, 0.90000
13327,'42101027500 ',  69.0000,1,  29,   1,   1,0.96603572, -64.738500, 1.10000, 0.90000, 1.10000, 0.90000
13328,'42101027600 ',  69.0000,1,  29,   1,   1,0.96564919, -64.774024, 1.10000, 0.90000, 1.10000, 0.90000
13329,'42101027700 ',  69.0000,1,  29,   1,   1,0.96405053, -64.943092, 1.10000, 0.90000, 1.10000, 0.90000
13330,'42101027800 ',  69.0000,1,  29,   1,   1,0.96556163, -64.789112, 1.10000, 0.90000, 1.10000, 0.90000
13331,'42101027901 ',  69.0000,1,  29,   1,   1,0.96528333, -64.808912, 1.10000, 0.90000, 1.10000, 0.90000
13332,'42101027902 ',  69.0000,1,  29,   1,   1,0.96865636, -64.435062, 1.10000, 0.90000, 1.10000, 0.90000
13333,'42101028000 ',  69.0000,1,  29,   1,   1,0.97312242, -63.881912, 1.10000, 0.90000, 1.10000, 0.90000
13334,'42101028100 ',  69.0000,1,  29,   1,   1,0.97257674, -63.892998, 1.10000, 0.90000, 1.10000, 0.90000
13335,'42101028200 ',  69.0000,1,  29,   1,   1,0.96743512, -64.593516, 1.10000, 0.90000, 1.10000, 0.90000
13336,'42101028300 ', 138.0000,1,  29,   1,   1,0.98078740, -62.784929, 1.10000, 0.90000, 1.10000, 0.90000
13337,'42101028400 ',  69.0000,1,  29,   1,   1,0.96971679, -64.423007, 1.10000, 0.90000, 1.10000, 0.90000
13338,'42101028500 ',  69.0000,1,  29,   1,   1,0.96916938, -64.471365, 1.10000, 0.90000, 1.10000, 0.90000
13339,'42101028600 ',  69.0000,1,  29,   1,   1,0.96877956, -64.503699, 1.10000, 0.90000, 1.10000, 0.90000
13340,'42101028700 ', 138.0000,1,  29,   1,   1,0.98051435, -62.812598, 1.10000, 0.90000, 1.10000, 0.90000
13341,'42101028800 ', 138.0000,1,  29,   1,   1,0.98022288, -62.836559, 1.10000, 0.90000, 1.10000, 0.90000
13342,'42101028901 ', 138.0000,1,  29,   1,   1,0.98296601, -62.565045, 1.10000, 0.90000, 1.10000, 0.90000
13343,'42101028902 ', 138.0000,1,  29,   1,   1,0.98264986, -62.592263, 1.10000, 0.90000, 1.10000, 0.90000
13344,'42101029000 ', 138.0000,1,  29,   1,   1,0.97980696, -62.867984, 1.10000, 0.90000, 1.10000, 0.90000
13345,'42101029100 ', 138.0000,1,  29,   1,   1,0.97956914, -62.881822, 1.10000, 0.90000, 1.10000, 0.90000
13346,'42101029200 ', 138.0000,1,  29,   1,   1,0.98225677, -62.622774, 1.10000, 0.90000, 1.10000, 0.90000
13347,'42101029300 ', 138.0000,1,  29,   1,   1,0.98339063, -62.522944, 1.10000, 0.90000, 1.10000, 0.90000
13348,'42101029400 ',  69.0000,1,  29,   1,   1,0.98073000, -62.782204, 1.10000, 0.90000, 1.10000, 0.90000
13349,'42101029800 ', 138.0000,1,  29,   1,   1,0.98166245, -62.329465, 1.10000, 0.90000, 1.10000, 0.90000
13350,'42101029900 ',  69.0000,1,  29,   1,   1,0.97394043, -63.439453, 1.10000, 0.90000, 1.10000, 0.90000
13351,'42101030000 ', 138.0000,1,  29,   1,   1,0.98187447, -62.325401, 1.10000, 0.90000, 1.10000, 0.90000
13352,'42101030100 ', 138.0000,1,  29,   1,   1,0.98193204, -62.691684, 1.10000, 0.90000, 1.10000, 0.90000
13353,'42101030200 ', 138.0000,1,  29,   1,   1,0.98065144, -62.832584, 1.10000, 0.90000, 1.10000, 0.90000
13354,'42101030501 ',  69.0000,1,  29,   1,   1,0.96834576, -64.544393, 1.10000, 0.90000, 1.10000, 0.90000
13355,'42101030502 ', 138.0000,1,  29,   1,   1,0.97831440, -63.031158, 1.10000, 0.90000, 1.10000, 0.90000
13356,'42101030600 ',  69.0000,1,  29,   1,   1,0.96818411, -64.517837, 1.10000, 0.90000, 1.10000, 0.90000
13357,'42101030700 ',  69.0000,1,  29,   1,   1,0.96768516, -64.586706, 1.10000, 0.90000, 1.10000, 0.90000
13358,'42101030800 ',  69.0000,1,  29,   1,   1,0.96847022, -64.518868, 1.10000, 0.90000, 1.10000, 0.90000
13359,'42101030900 ',  69.0000,1,  29,   1,   1,0.96782386, -64.565068, 1.10000, 0.90000, 1.10000, 0.90000
13360,'42101031000 ', 138.0000,1,  29,   1,   1,0.97709304, -63.174400, 1.10000, 0.90000, 1.10000, 0.90000
13361,'42101031101 ',  69.0000,1,  29,   1,   1,0.96803415, -64.551981, 1.10000, 0.90000, 1.10000, 0.90000
13362,'42101031102 ',  69.0000,1,  29,   1,   1,0.97162384, -64.155591, 1.10000, 0.90000, 1.10000, 0.90000
13363,'42101031200 ',  69.0000,1,  29,   1,   1,0.97234005, -64.080971, 1.10000, 0.90000, 1.10000, 0.90000
13364,'42101031300 ', 138.0000,1,  29,   1,   1,0.97845846, -63.049101, 1.10000, 0.90000, 1.10000, 0.90000
13365,'42101031401 ', 138.0000,1,  29,   1,   1,0.97774148, -63.113748, 1.10000, 0.90000, 1.10000, 0.90000
13366,'42101031402 ',  69.0000,1,  29,   1,   1,0.97259367, -63.898885, 1.10000, 0.90000, 1.10000, 0.90000
13367,'42101031501 ',  69.0000,1,  29,   1,   1,0.97222501, -63.875458, 1.10000, 0.90000, 1.10000, 0.90000
13368,'42101031502 ',  69.0000,1,  29,   1,   1,0.97287118, -63.893387, 1.10000, 0.90000, 1.10000, 0.90000
13369,'42101031600 ',  69.0000,1,  29,   1,   1,0.97330153, -63.837899, 1.10000, 0.90000, 1.10000, 0.90000
13370,'42101031700 ',  69.0000,1,  29,   1,   1,0.97335547, -63.877835, 1.10000, 0.90000, 1.10000, 0.90000
13371,'42101031800 ',  69.0000,1,  29,   1,   1,0.97299623, -64.017123, 1.10000, 0.90000, 1.10000, 0.90000
13372,'42101031900 ', 138.0000,1,  29,   1,   1,0.98120046, -62.376013, 1.10000, 0.90000, 1.10000, 0.90000
13373,'42101032000 ', 138.0000,1,  29,   1,   1,0.98075575, -62.422212, 1.10000, 0.90000, 1.10000, 0.90000
13374,'42101032100 ', 138.0000,1,  29,   1,   1,0.98048496, -62.539527, 1.10000, 0.90000, 1.10000, 0.90000
13375,'42101032300 ',  69.0000,1,  29,   1,   1,0.97475559, -63.626545, 1.10000, 0.90000, 1.10000, 0.90000
13376,'42101032500 ', 138.0000,1,  29,   1,   1,0.97861373, -62.803207, 1.10000, 0.90000, 1.10000, 0.90000
13377,'42101032600 ', 138.0000,1,  29,   1,   1,0.97806793, -62.886720, 1.10000, 0.90000, 1.10000, 0.90000
13378,'42101032900 ',  69.0000,1,  29,   1,   1,0.97210091, -63.957632, 1.10000, 0.90000, 1.10000, 0.90000
13379,'42101033000 ', 138.0000,1,  29,   1,   1,0.97766602, -62.931710, 1.10000, 0.90000, 1.10000, 0.90000
13380,'42101033101 ', 138.0000,1,  29,   1,   1,0.97720730, -62.983783, 1.10000, 0.90000, 1.10000, 0.90000
13381,'42101033102 ', 138.0000,1,  29,   1,   1,0.97673196, -63.034566, 1.10000, 0.90000, 1.10000, 0.90000
13382,'42101033200 ',  69.0000,1,  29,   1,   1,0.97268915, -63.936465, 1.10000, 0.90000, 1.10000, 0.90000
13383,'42101033300 ',  69.0000,1,  29,   1,   1,0.97005230, -64.335758, 1.10000, 0.90000, 1.10000, 0.90000
13384,'42101033400 ',  69.0000,1,  29,   1,   1,0.97003585, -64.352321, 1.10000, 0.90000, 1.10000, 0.90000
13385,'42101033500 ', 138.0000,1,  29,   1,   1,0.97658366, -63.234267, 1.10000, 0.90000, 1.10000, 0.90000
13386,'42101033600 ',  69.0000,1,  29,   1,   1,0.96968520, -64.398698, 1.10000, 0.90000, 1.10000, 0.90000
13387,'42101033701 ',  69.0000,1,  29,   1,   1,0.96980786, -64.389238, 1.10000, 0.90000, 1.10000, 0.90000
13388,'42101033702 ',  69.0000,1,  29,   1,   1,0.96846050, -64.424188, 1.10000, 0.90000, 1.10000, 0.90000
13389,'42101033800 ',  69.0000,1,  29,   1,   1,0.96921104, -64.460286, 1.10000, 0.90000, 1.10000, 0.90000
13390,'42101033900 ',  69.0000,1,  29,   1,   1,0.96782368, -64.608426, 1.10000, 0.90000, 1.10000, 0.90000
13391,'42101034000 ',  69.0000,1,  29,   1,   1,0.96821266, -64.544400, 1.10000, 0.90000, 1.10000, 0.90000
13392,'42101034100 ', 138.0000,1,  29,   1,   1,0.96645069, -64.604396, 1.10000, 0.90000, 1.10000, 0.90000
13393,'42101034200 ',  69.0000,1,  29,   1,   1,0.96099460, -65.210664, 1.10000, 0.90000, 1.10000, 0.90000
13394,'42101034400 ',  69.0000,1,  29,   1,   1,0.96813375, -64.499539, 1.10000, 0.90000, 1.10000, 0.90000
13395,'42101034501 ',  69.0000,1,  29,   1,   1,0.97020143, -64.356153, 1.10000, 0.90000, 1.10000, 0.90000
13396,'42101034502 ',  69.0000,1,  29,   1,   1,0.97004968, -64.361439, 1.10000, 0.90000, 1.10000, 0.90000
13397,'42101034600 ',  69.0000,1,  29,   1,   1,0.96926904, -64.323709, 1.10000, 0.90000, 1.10000, 0.90000
13398,'42101034701 ',  69.0000,1,  29,   1,   1,0.97025251, -64.305446, 1.10000, 0.90000, 1.10000, 0.90000
13399,'42101034702 ', 138.0000,1,  29,   1,   1,0.97622579, -63.092199, 1.10000, 0.90000, 1.10000, 0.90000
13400,'42101034801 ',  69.0000,1,  29,   1,   1,0.97066247, -64.243373, 1.10000, 0.90000, 1.10000, 0.90000
13401,'42101034802 ',  69.0000,1,  29,   1,   1,0.97049439, -64.298062, 1.10000, 0.90000, 1.10000, 0.90000
13402,'42101034803 ',  69.0000,1,  29,   1,   1,0.96948439, -64.315971, 1.10000, 0.90000, 1.10000, 0.90000
13403,'42101034900 ',  69.0000,1,  29,   1,   1,0.97139013, -64.144533, 1.10000, 0.90000, 1.10000, 0.90000
13404,'42101035100 ',  69.0000,1,  29,   1,   1,0.97212714, -64.112431, 1.10000, 0.90000, 1.10000, 0.90000
13405,'42101035200 ',  69.0000,1,  29,   1,   1,0.97266871, -64.075835, 1.10000, 0.90000, 1.10000, 0.90000
13406,'42101035301 ',  69.0000,1,  29,   1,   1,0.97117931, -64.264642, 1.10000, 0.90000, 1.10000, 0.90000
13407,'42101035302 ',  69.0000,1,  29,   1,   1,0.97178447, -64.219051, 1.10000, 0.90000, 1.10000, 0.90000
13408,'42101035500 ',  69.0000,1,  29,   1,   1,0.97125643, -64.285911, 1.10000, 0.90000, 1.10000, 0.90000
13409,'42101035601 ',  69.0000,1,  29,   1,   1,0.96830559, -64.565635, 1.10000, 0.90000, 1.10000, 0.90000
13410,'42101035602 ',  69.0000,1,  29,   1,   1,0.96724826, -64.704438, 1.10000, 0.90000, 1.10000, 0.90000
13411,'42101035701 ',  69.0000,1,  29,   1,   1,0.96651542, -64.834819, 1.10000, 0.90000, 1.10000, 0.90000
13412,'42101035702 ',  69.0000,1,  29,   1,   1,0.96666646, -64.791291, 1.10000, 0.90000, 1.10000, 0.90000
13413,'42101035800 ',  69.0000,1,  29,   1,   1,0.96608156, -64.902500, 1.10000, 0.90000, 1.10000, 0.90000
13414,'42101035900 ',  69.0000,1,  29,   1,   1,0.96677113, -64.846253, 1.10000, 0.90000, 1.10000, 0.90000
13415,'42101036000 ', 138.0000,1,  29,   1,   1,0.97911233, -63.384654, 1.10000, 0.90000, 1.10000, 0.90000
13416,'42101036100 ',  69.0000,1,  29,   1,   1,0.97631305, -63.836314, 1.10000, 0.90000, 1.10000, 0.90000
13417,'42101036201 ',  69.0000,1,  29,   1,   1,0.97296852, -64.126215, 1.10000, 0.90000, 1.10000, 0.90000
13418,'42101036202 ',  69.0000,1,  29,   1,   1,0.97367263, -64.071730, 1.10000, 0.90000, 1.10000, 0.90000
13419,'42101036203 ', 138.0000,1,  29,   1,   1,0.98870409, -62.116076, 1.10000, 0.90000, 1.10000, 0.90000
13420,'42101036301 ', 138.0000,1,  29,   1,   1,0.99026102, -61.958483, 1.10000, 0.90000, 1.10000, 0.90000
13421,'42101036302 ',  69.0000,1,  29,   1,   1,0.97748274, -63.717797, 1.10000, 0.90000, 1.10000, 0.90000
13422,'42101036303 ',  69.0000,1,  29,   1,   1,0.97561002, -63.910217, 1.10000, 0.90000, 1.10000, 0.90000
13423,'42101036400 ',  69.0000,1,  29,   1,   1,0.97260457, -64.195302, 1.10000, 0.90000, 1.10000, 0.90000
13424,'42101036501 ',  69.0000,1,  29,   1,   1,0.96823519, -64.685566, 1.10000, 0.90000, 1.10000, 0.90000
13425,'42101036502 ',  69.0000,1,  29,   1,   1,0.96981865, -64.508166, 1.10000, 0.90000, 1.10000, 0.90000
13426,'42101036600 ', 138.0000,1,  29,   1,   1,0.99540168, -60.981746, 1.10000, 0.90000, 1.10000, 0.90000
13427,'42101036700 ',  69.0000,1,  29,   1,   1,0.98321247, -63.326297, 1.10000, 0.90000, 1.10000, 0.90000
13428,'42101036900 ', 345.0000,1,  29,   1,   1,1.01294875, -58.370455, 1.10000, 0.90000, 1.10000, 0.90000
13429,'42101037200 ',  69.0000,1,  29,   1,   1,0.98719674, -61.523701, 1.10000, 0.90000, 1.10000, 0.90000
13430,'42101037300 ',  69.0000,1,  29,   1,   1,0.98971498, -61.322135, 1.10000, 0.90000, 1.10000, 0.90000
13431,'42101037500 ',  69.0000,1,  29,   1,   1,0.98577863, -62.065710, 1.10000, 0.90000, 1.10000, 0.90000
13432,'42101037600 ', 138.0000,1,  29,   1,   1,0.99466074, -61.306262, 1.10000, 0.90000, 1.10000, 0.90000
13433,'42101037700 ', 138.0000,1,  29,   1,   1,0.98923635, -61.947910, 1.10000, 0.90000, 1.10000, 0.90000
13434,'42101037800 ', 500.0000,1,  29,   1,   1,1.00866449, -58.835133, 1.10000, 0.90000, 1.10000, 0.90000
13435,'42101037900 ', 138.0000,1,  29,   1,   1,0.98902595, -61.872969, 1.10000, 0.90000, 1.10000, 0.90000
13436,'42101038000 ',  69.0000,1,  29,   1,   1,0.98168170, -62.647936, 1.10000, 0.90000, 1.10000, 0.90000
13437,'42101038100 ', 138.0000,1,  29,   1,   1,0.97910392, -62.697776, 1.10000, 0.90000, 1.10000, 0.90000
13438,'42101038200 ', 138.0000,1,  29,   1,   1,0.98722774, -62.077834, 1.10000, 0.90000, 1.10000, 0.90000
13439,'42101038300 ', 230.0000,1,  29,   1,   1,0.99500710, -60.732526, 1.10000, 0.90000, 1.10000, 0.90000
13440,'42101038400 ',  69.0000,1,  29,   1,   1,0.96974576, -64.359643, 1.10000, 0.90000, 1.10000, 0.90000
13441,'42101038500 ',  69.0000,1,  29,   1,   1,0.96393263, -65.217201, 1.10000, 0.90000, 1.10000, 0.90000
13442,'42101038600 ',  69.0000,1,  29,   1,   1,0.96892983, -64.428273, 1.10000, 0.90000, 1.10000, 0.90000
13443,'42101038700 ', 138.0000,1,  29,   1,   1,0.97051799, -64.203532, 1.10000, 0.90000, 1.10000, 0.90000
13444,'42101038800 ',  69.0000,1,  29,   1,   1,0.96775115, -64.581317, 1.10000, 0.90000, 1.10000, 0.90000
13445,'42101038900 ',  69.0000,1,  29,   1,   1,0.96619618, -64.712860, 1.10000, 0.90000, 1.10000, 0.90000
13446,'42101039000 ',  69.0000,1,  29,   1,   1,0.97039545, -64.261493, 1.10000, 0.90000, 1.10000, 0.90000
13447,'42101980000 ', 138.0000,1,  29,   1,   1,0.98957682, -61.643851, 1.10000, 0.90000, 1.10000, 0.90000
13448,'42101980100 ', 138.0000,1,  29,   1,   1,0.97627860, -63.347102, 1.10000, 0.90000, 1.10000, 0.90000
13449,'42101980200 ',  69.0000,1,  29,   1,   1,0.96965700, -64.392961, 1.10000, 0.90000, 1.10000, 0.90000
13450,'42101980300 ', 230.0000,1,  29,   1,   1,1.00108659, -60.328479, 1.10000, 0.90000, 1.10000, 0.90000
13451,'42101980400 ',  69.0000,1,  29,   1,   1,0.99316984, -61.173981, 1.10000, 0.90000, 1.10000, 0.90000
13452,'42101980600 ',  69.0000,1,  29,   1,   1,0.98844630, -61.429062, 1.10000, 0.90000, 1.10000, 0.90000
13453,'42101980700 ', 138.0000,1,  29,   1,   1,0.99738276, -60.146864, 1.10000, 0.90000, 1.10000, 0.90000
13454,'42101980800 ',  69.0000,1,  29,   1,   1,0.98773217, -61.872361, 1.10000, 0.90000, 1.10000, 0.90000
13455,'42101980900 ', 500.0000,1,  29,   1,   1,1.01294756, -58.109556, 1.10000, 0.90000, 1.10000, 0.90000
13456,'42101989100 ',  69.0000,1,  29,   1,   1,0.97049028, -64.184838, 1.10000, 0.90000, 1.10000, 0.90000
13457,'42103950102 ', 138.0000,1,  29,   1,   1,0.96601212, -68.638832, 1.10000, 0.90000, 1.10000, 0.90000
13458,'42103950103 ',  69.0000,1,  29,   1,   1,0.95286477, -69.811459, 1.10000, 0.90000, 1.10000, 0.90000
13459,'42103950104 ',  69.0000,1,  29,   1,   1,0.95532066, -69.741498, 1.10000, 0.90000, 1.10000, 0.90000
13460,'42103950201 ', 138.0000,1,  29,   1,   1,0.96605402, -69.046806, 1.10000, 0.90000, 1.10000, 0.90000
13461,'42103950202 ',  69.0000,1,  29,   1,   1,0.96442968, -68.679157, 1.10000, 0.90000, 1.10000, 0.90000
13462,'42103950301 ', 138.0000,1,  29,   1,   1,0.96559292, -69.173137, 1.10000, 0.90000, 1.10000, 0.90000
13463,'42103950302 ', 138.0000,1,  29,   1,   1,0.96571666, -69.245838, 1.10000, 0.90000, 1.10000, 0.90000
13464,'42103950501 ', 138.0000,1,  29,   1,   1,0.96536374, -68.849311, 1.10000, 0.90000, 1.10000, 0.90000
13465,'42103950502 ',  69.0000,1,  29,   1,   1,0.96287543, -68.766297, 1.10000, 0.90000, 1.10000, 0.90000
13466,'42103950601 ', 138.0000,1,  29,   1,   1,0.96606833, -68.377891, 1.10000, 0.90000, 1.10000, 0.90000
13467,'42103950603 ',  69.0000,1,  29,   1,   1,0.95983022, -69.618513, 1.10000, 0.90000, 1.10000, 0.90000
13468,'42103950605 ', 138.0000,1,  29,   1,   1,0.96561557, -68.440401, 1.10000, 0.90000, 1.10000, 0.90000
13469,'42103950606 ', 138.0000,1,  29,   1,   1,0.96575159, -68.386818, 1.10000, 0.90000, 1.10000, 0.90000
13470,'42103950701 ', 138.0000,1,  29,   1,   1,0.96643013, -67.909600, 1.10000, 0.90000, 1.10000, 0.90000
13471,'42103950702 ',  69.0000,1,  29,   1,   1,0.96086007, -68.158943, 1.10000, 0.90000, 1.10000, 0.90000
13472,'42103950801 ',  69.0000,1,  29,   1,   1,0.96282691, -67.967527, 1.10000, 0.90000, 1.10000, 0.90000
13473,'42103950802 ',  69.0000,1,  29,   1,   1,0.96281433, -67.756269, 1.10000, 0.90000, 1.10000, 0.90000
13474,'42103950900 ',  69.0000,1,  29,   1,   1,0.96202743, -68.537451, 1.10000, 0.90000, 1.10000, 0.90000
13475,'42105950100 ', 138.0000,1,  29,   1,   1,0.95287156, -79.952125, 1.10000, 0.90000, 1.10000, 0.90000
13476,'42105950200 ',  69.0000,1,  29,   1,   1,0.94196403, -82.884441, 1.10000, 0.90000, 1.10000, 0.90000
13477,'42105950300 ',  69.0000,1,  29,   1,   1,0.94113398, -81.427733, 1.10000, 0.90000, 1.10000, 0.90000
13478,'42105950400 ',  69.0000,1,  29,   1,   1,0.94087172, -80.286770, 1.10000, 0.90000, 1.10000, 0.90000
13479,'42105950500 ',  69.0000,1,  29,   1,   1,0.93694288, -80.415157, 1.10000, 0.90000, 1.10000, 0.90000
13480,'42107000100 ',  69.0000,1,  29,   1,   1,1.00610697, -59.518173, 1.10000, 0.90000, 1.10000, 0.90000
13481,'42107000200 ',  69.0000,1,  29,   1,   1,1.01810575, -56.893495, 1.10000, 0.90000, 1.10000, 0.90000
13482,'42107000300 ', 138.0000,1,  29,   1,   1,1.01037359, -59.163672, 1.10000, 0.90000, 1.10000, 0.90000
13483,'42107000400 ',  69.0000,1,  29,   1,   1,1.01077306, -59.519860, 1.10000, 0.90000, 1.10000, 0.90000
13484,'42107000500 ',  69.0000,1,  29,   1,   1,1.01094460, -59.518323, 1.10000, 0.90000, 1.10000, 0.90000
13485,'42107000601 ', 138.0000,1,  29,   1,   1,1.01692903, -58.972379, 1.10000, 0.90000, 1.10000, 0.90000
13486,'42107000602 ', 138.0000,1,  29,   1,   1,1.01756382, -58.870575, 1.10000, 0.90000, 1.10000, 0.90000
13487,'42107000700 ', 138.0000,1,  29,   1,   1,1.01663613, -59.043953, 1.10000, 0.90000, 1.10000, 0.90000
13488,'42107000800 ',  69.0000,1,  29,   1,   1,1.01700675, -60.857108, 1.10000, 0.90000, 1.10000, 0.90000
13489,'42107000900 ', 138.0000,1,  29,   1,   1,0.96229744, -69.532548, 1.10000, 0.90000, 1.10000, 0.90000
13490,'42107001000 ', 138.0000,1,  29,   1,   1,0.96203357, -69.567813, 1.10000, 0.90000, 1.10000, 0.90000
13491,'42107001100 ',  69.0000,1,  29,   1,   1,0.97389108, -68.720985, 1.10000, 0.90000, 1.10000, 0.90000
13492,'42107001200 ',  69.0000,1,  29,   1,   1,0.97230536, -68.268280, 1.10000, 0.90000, 1.10000, 0.90000
13493,'42107001300 ',  69.0000,1,  29,   1,   1,0.97043276, -67.468363, 1.10000, 0.90000, 1.10000, 0.90000
13494,'42107001400 ',  69.0000,1,  29,   1,   1,0.96761096, -68.652185, 1.10000, 0.90000, 1.10000, 0.90000
13495,'42107001500 ',  69.0000,1,  29,   1,   1,0.97186315, -67.954372, 1.10000, 0.90000, 1.10000, 0.90000
13496,'42107001600 ',  69.0000,1,  29,   1,   1,0.97446972, -67.547190, 1.10000, 0.90000, 1.10000, 0.90000
13497,'42107001700 ',  69.0000,1,  29,   1,   1,0.98595077, -64.692519, 1.10000, 0.90000, 1.10000, 0.90000
13498,'42107001800 ', 138.0000,1,  29,   1,   1,0.98471171, -65.585826, 1.10000, 0.90000, 1.10000, 0.90000
13499,'42107001900 ',  69.0000,1,  29,   1,   1,0.98708105, -64.526361, 1.10000, 0.90000, 1.10000, 0.90000
13500,'42107002000 ',  69.0000,1,  29,   1,   1,0.98775148, -64.439392, 1.10000, 0.90000, 1.10000, 0.90000
13501,'42107002100 ',  69.0000,1,  29,   1,   1,0.98622555, -64.539352, 1.10000, 0.90000, 1.10000, 0.90000
13502,'42107002200 ',  69.0000,1,  29,   1,   1,0.99229354, -63.950071, 1.10000, 0.90000, 1.10000, 0.90000
13503,'42107002300 ',  69.0000,1,  29,   1,   1,0.98982447, -64.212384, 1.10000, 0.90000, 1.10000, 0.90000
13504,'42107002400 ', 138.0000,1,  29,   1,   1,1.00525022, -62.397371, 1.10000, 0.90000, 1.10000, 0.90000
13505,'42107002500 ', 138.0000,1,  29,   1,   1,1.00186515, -62.502002, 1.10000, 0.90000, 1.10000, 0.90000
13506,'42107002600 ', 138.0000,1,  29,   1,   1,1.00740564, -59.551197, 1.10000, 0.90000, 1.10000, 0.90000
13507,'42107002700 ', 138.0000,1,  29,   1,   1,1.00654173, -59.662809, 1.10000, 0.90000, 1.10000, 0.90000
13508,'42107002800 ', 138.0000,1,  29,   1,   1,1.00576437, -59.769606, 1.10000, 0.90000, 1.10000, 0.90000
13509,'42107002900 ', 138.0000,1,  29,   1,   1,0.99859977, -62.706041, 1.10000, 0.90000, 1.10000, 0.90000
13510,'42107003000 ',  69.0000,1,  29,   1,   1,0.97912413, -65.156979, 1.10000, 0.90000, 1.10000, 0.90000
13511,'42107003100 ',  69.0000,1,  29,   1,   1,0.98077661, -65.001886, 1.10000, 0.90000, 1.10000, 0.90000
13512,'42107003200 ', 138.0000,1,  29,   1,   1,0.98056328, -65.093923, 1.10000, 0.90000, 1.10000, 0.90000
13513,'42107003300 ', 138.0000,1,  29,   1,   1,0.98004228, -65.132807, 1.10000, 0.90000, 1.10000, 0.90000
13514,'42107003400 ',  69.0000,1,  29,   1,   1,0.96806204, -66.402614, 1.10000, 0.90000, 1.10000, 0.90000
13515,'42107003500 ', 138.0000,1,  29,   1,   1,0.98053753, -65.074819, 1.10000, 0.90000, 1.10000, 0.90000
13516,'42107003600 ', 138.0000,1,  29,   1,   1,0.98163795, -64.956554, 1.10000, 0.90000, 1.10000, 0.90000
13517,'42107003700 ',  69.0000,1,  29,   1,   1,0.97324687, -67.198830, 1.10000, 0.90000, 1.10000, 0.90000
13518,'42107003800 ', 138.0000,1,  29,   1,   1,0.98294449, -64.819096, 1.10000, 0.90000, 1.10000, 0.90000
13519,'42107003900 ', 138.0000,1,  29,   1,   1,0.98386157, -64.720858, 1.10000, 0.90000, 1.10000, 0.90000
13520,'42109070100 ', 138.0000,1,  29,   1,   1,1.00226748, -68.106145, 1.10000, 0.90000, 1.10000, 0.90000
13521,'42109070200 ',  69.0000,1,  29,   1,   1,0.96885419, -70.144144, 1.10000, 0.90000, 1.10000, 0.90000
13522,'42109070300 ',  69.0000,1,  29,   1,   1,0.95889002, -70.469363, 1.10000, 0.90000, 1.10000, 0.90000
13523,'42109070400 ', 138.0000,1,  29,   1,   1,0.96027058, -69.498582, 1.10000, 0.90000, 1.10000, 0.90000
13524,'42109070500 ', 138.0000,1,  29,   1,   1,0.96118039, -69.275692, 1.10000, 0.90000, 1.10000, 0.90000
13525,'42109070600 ',  69.0000,1,  29,   1,   1,0.96828884, -69.685811, 1.10000, 0.90000, 1.10000, 0.90000
13526,'42109070701 ', 138.0000,1,  29,   1,   1,1.00174129, -67.923527, 1.10000, 0.90000, 1.10000, 0.90000
13527,'42109980705 ',  69.0000,1,  29,   1,   1,0.98028421, -69.405158, 1.10000, 0.90000, 1.10000, 0.90000
13528,'42111020101 ',  69.0000,1,  29,   1,   1,0.99486661, -60.311199, 1.10000, 0.90000, 1.10000, 0.90000
13529,'42111020102 ',  69.0000,1,  29,   1,   1,0.98950130, -60.868419, 1.10000, 0.90000, 1.10000, 0.90000
13530,'42111020200 ',  69.0000,1,  29,   1,   1,0.98284715, -62.038540, 1.10000, 0.90000, 1.10000, 0.90000
13531,'42111020300 ',  69.0000,1,  29,   1,   1,0.98127633, -62.412179, 1.10000, 0.90000, 1.10000, 0.90000
13532,'42111020400 ', 138.0000,1,  29,   1,   1,1.00106621, -59.799044, 1.10000, 0.90000, 1.10000, 0.90000
13533,'42111020500 ', 138.0000,1,  29,   1,   1,1.00055432, -59.887426, 1.10000, 0.90000, 1.10000, 0.90000
13534,'42111020600 ', 138.0000,1,  29,   1,   1,1.00184536, -59.779168, 1.10000, 0.90000, 1.10000, 0.90000
13535,'42111020700 ', 138.0000,1,  29,   1,   1,0.97086430, -61.267951, 1.10000, 0.90000, 1.10000, 0.90000
13536,'42111020800 ', 138.0000,1,  29,   1,   1,0.97046024, -61.457202, 1.10000, 0.90000, 1.10000, 0.90000
13537,'42111020900 ',  69.0000,1,  29,   1,   1,0.97272497, -61.697399, 1.10000, 0.90000, 1.10000, 0.90000
13538,'42111021000 ', 138.0000,1,  29,   1,   1,0.97018963, -61.509754, 1.10000, 0.90000, 1.10000, 0.90000
13539,'42111021100 ', 138.0000,1,  29,   1,   1,0.97041070, -61.500519, 1.10000, 0.90000, 1.10000, 0.90000
13540,'42111021200 ',  69.0000,1,  29,   1,   1,1.00312662, -59.000267, 1.10000, 0.90000, 1.10000, 0.90000
13541,'42111021300 ', 138.0000,1,  29,   1,   1,1.00275660, -57.673100, 1.10000, 0.90000, 1.10000, 0.90000
13542,'42111021400 ', 138.0000,1,  29,   1,   1,1.00474727, -57.744926, 1.10000, 0.90000, 1.10000, 0.90000
13543,'42111021500 ', 138.0000,1,  29,   1,   1,1.00640738, -57.572395, 1.10000, 0.90000, 1.10000, 0.90000
13544,'42111021600 ',  69.0000,1,  29,   1,   1,1.00372529, -57.802436, 1.10000, 0.90000, 1.10000, 0.90000
13545,'42111021700 ', 138.0000,1,  29,   1,   1,1.00553000, -57.555231, 1.10000, 0.90000, 1.10000, 0.90000
13546,'42111021800 ',  69.0000,1,  29,   1,   1,0.98783034, -59.929746, 1.10000, 0.90000, 1.10000, 0.90000
13547,'42111021901 ',  69.0000,1,  29,   1,   1,0.96154708, -61.329908, 1.10000, 0.90000, 1.10000, 0.90000
13548,'42111021902 ', 138.0000,1,  29,   1,   1,1.00505364, -57.449001, 1.10000, 0.90000, 1.10000, 0.90000
13549,'42113960100 ', 138.0000,1,  29,   1,   1,0.97468597, -69.443899, 1.10000, 0.90000, 1.10000, 0.90000
13550,'42113960200 ', 138.0000,1,  29,   1,   1,0.97487557, -69.649857, 1.10000, 0.90000, 1.10000, 0.90000
13551,'42115032000 ',  69.0000,1,  29,   1,   1,0.93573660, -76.907431, 1.10000, 0.90000, 1.10000, 0.90000
13552,'42115032100 ',  69.0000,1,  29,   1,   1,0.94809222, -74.905189, 1.10000, 0.90000, 1.10000, 0.90000
13553,'42115032200 ',  69.0000,1,  29,   1,   1,0.93702054, -74.298156, 1.10000, 0.90000, 1.10000, 0.90000
13554,'42115032300 ',  69.0000,1,  29,   1,   1,0.93147600, -74.574403, 1.10000, 0.90000, 1.10000, 0.90000
13555,'42115032400 ',  69.0000,1,  29,   1,   1,0.94884902, -72.884450, 1.10000, 0.90000, 1.10000, 0.90000
13556,'42115032500 ', 138.0000,1,  29,   1,   1,0.95601416, -73.399528, 1.10000, 0.90000, 1.10000, 0.90000
13557,'42115032600 ', 138.0000,1,  29,   1,   1,0.95923847, -73.320981, 1.10000, 0.90000, 1.10000, 0.90000
13558,'42115032700 ', 138.0000,1,  29,   1,   1,0.96781552, -71.618809, 1.10000, 0.90000, 1.10000, 0.90000
13559,'42115032800 ', 138.0000,1,  29,   1,   1,0.96305263, -71.780350, 1.10000, 0.90000, 1.10000, 0.90000
13560,'42115032901 ',  69.0000,1,  29,   1,   1,0.95597214, -72.297737, 1.10000, 0.90000, 1.10000, 0.90000
13561,'42115032902 ',  69.0000,1,  29,   1,   1,0.96100909, -71.197277, 1.10000, 0.90000, 1.10000, 0.90000
13562,'42117950100 ',  69.0000,1,  29,   1,   1,0.94622064, -80.741080, 1.10000, 0.90000, 1.10000, 0.90000
13563,'42117950200 ',  69.0000,1,  29,   1,   1,0.93935418, -82.245375, 1.10000, 0.90000, 1.10000, 0.90000
13564,'42117950300 ', 138.0000,1,  29,   1,   1,0.94998288, -80.396183, 1.10000, 0.90000, 1.10000, 0.90000
13565,'42117950400 ', 138.0000,1,  29,   1,   1,0.94899470, -80.518245, 1.10000, 0.90000, 1.10000, 0.90000
13566,'42117950500 ',  69.0000,1,  29,   1,   1,0.95371354, -78.678008, 1.10000, 0.90000, 1.10000, 0.90000
13567,'42117950600 ',  69.0000,1,  29,   1,   1,0.94801158, -79.943328, 1.10000, 0.90000, 1.10000, 0.90000
13568,'42117950700 ', 138.0000,1,  29,   1,   1,0.95438176, -79.566458, 1.10000, 0.90000, 1.10000, 0.90000
13569,'42117950800 ', 138.0000,1,  29,   1,   1,0.95081699, -80.105920, 1.10000, 0.90000, 1.10000, 0.90000
13570,'42117950900 ',  69.0000,1,  29,   1,   1,0.94137031, -81.357341, 1.10000, 0.90000, 1.10000, 0.90000
13571,'42117951000 ',  69.0000,1,  29,   1,   1,0.94925934, -78.097380, 1.10000, 0.90000, 1.10000, 0.90000
13572,'42119090102 ',  69.0000,1,  29,   1,   1,0.96284550, -71.534231, 1.10000, 0.90000, 1.10000, 0.90000
13573,'42119090200 ', 138.0000,1,  29,   1,   1,0.96981388, -69.567280, 1.10000, 0.90000, 1.10000, 0.90000
13574,'42119090300 ', 138.0000,1,  29,   1,   1,0.97096121, -69.781133, 1.10000, 0.90000, 1.10000, 0.90000
13575,'42119090400 ',  69.0000,1,  29,   1,   1,0.96493542, -70.487163, 1.10000, 0.90000, 1.10000, 0.90000
13576,'42119090502 ', 138.0000,1,  29,   1,   1,0.97416914, -69.760287, 1.10000, 0.90000, 1.10000, 0.90000
13577,'42119090600 ', 138.0000,1,  29,   1,   1,0.98580670, -69.091243, 1.10000, 0.90000, 1.10000, 0.90000
13578,'42119090700 ', 138.0000,1,  29,   1,   1,0.97964329, -69.458338, 1.10000, 0.90000, 1.10000, 0.90000
13579,'42119980101 ',  69.0000,1,  29,   1,   1,0.96539861, -71.160790, 1.10000, 0.90000, 1.10000, 0.90000
13580,'42119980501 ', 138.0000,1,  29,   1,   1,0.97740752, -69.583392, 1.10000, 0.90000, 1.10000, 0.90000
13581,'42119980800 ',  69.0000,1,  29,   1,   1,0.97044307, -70.666920, 1.10000, 0.90000, 1.10000, 0.90000
13582,'42121200000 ',  69.0000,1,  29,   1,   1,0.95319229, -74.883360, 1.10000, 0.90000, 1.10000, 0.90000
13583,'42121200100 ',  69.0000,1,  29,   1,   1,0.97576034, -71.687555, 1.10000, 0.90000, 1.10000, 0.90000
13584,'42121200200 ', 138.0000,1,  29,   1,   1,0.99805957, -69.514025, 1.10000, 0.90000, 1.10000, 0.90000
13585,'42121200300 ', 138.0000,1,  29,   1,   1,0.99399018, -69.902676, 1.10000, 0.90000, 1.10000, 0.90000
13586,'42121200400 ',  69.0000,1,  29,   1,   1,0.97976476, -71.821010, 1.10000, 0.90000, 1.10000, 0.90000
13587,'42121200500 ',  69.0000,1,  29,   1,   1,0.98077136, -71.800697, 1.10000, 0.90000, 1.10000, 0.90000
13588,'42121200600 ', 138.0000,1,  29,   1,   1,0.99214518, -70.058268, 1.10000, 0.90000, 1.10000, 0.90000
13589,'42121200700 ', 138.0000,1,  29,   1,   1,0.99989742, -68.925966, 1.10000, 0.90000, 1.10000, 0.90000
13590,'42121200800 ', 138.0000,1,  29,   1,   1,1.00105643, -68.808910, 1.10000, 0.90000, 1.10000, 0.90000
13591,'42121200900 ',  69.0000,1,  29,   1,   1,0.99494851, -69.560948, 1.10000, 0.90000, 1.10000, 0.90000
13592,'42121201000 ',  69.0000,1,  29,   1,   1,0.99115378, -70.400119, 1.10000, 0.90000, 1.10000, 0.90000
13593,'42121201100 ', 138.0000,1,  29,   1,   1,0.99459100, -69.782772, 1.10000, 0.90000, 1.10000, 0.90000
13594,'42121201200 ', 138.0000,1,  29,   1,   1,0.99440891, -69.190882, 1.10000, 0.90000, 1.10000, 0.90000
13595,'42121201300 ', 138.0000,1,  29,   1,   1,1.00481963, -68.432417, 1.10000, 0.90000, 1.10000, 0.90000
13596,'42121201400 ',  69.0000,1,  29,   1,   1,0.97935957, -68.092048, 1.10000, 0.90000, 1.10000, 0.90000
13597,'42121201500 ',  69.0000,1,  29,   1,   1,1.00203633, -68.337969, 1.10000, 0.90000, 1.10000, 0.90000
13598,'42123970100 ',  69.0000,1,  29,   1,   1,1.00871289, -71.595354, 1.10000, 0.90000, 1.10000, 0.90000
13599,'42123970200 ',  69.0000,1,  29,   1,   1,0.97339928, -74.517951, 1.10000, 0.90000, 1.10000, 0.90000
13600,'42123970300 ', 138.0000,1,  29,   1,   1,0.96731204, -73.474401, 1.10000, 0.90000, 1.10000, 0.90000
13601,'42123970400 ',  69.0000,1,  29,   1,   1,0.97364396, -74.481717, 1.10000, 0.90000, 1.10000, 0.90000
13602,'42123970500 ', 138.0000,1,  29,   1,   1,0.97740805, -73.203884, 1.10000, 0.90000, 1.10000, 0.90000
13603,'42123970600 ', 138.0000,1,  29,   1,   1,1.00434053, -71.438984, 1.10000, 0.90000, 1.10000, 0.90000
13604,'42123970700 ',  69.0000,1,  29,   1,   1,0.99798125, -72.282724, 1.10000, 0.90000, 1.10000, 0.90000
13605,'42123970800 ', 138.0000,1,  29,   1,   1,1.00873446, -71.146426, 1.10000, 0.90000, 1.10000, 0.90000
13606,'42123970900 ', 138.0000,1,  29,   1,   1,0.99682844, -72.348779, 1.10000, 0.90000, 1.10000, 0.90000
13607,'42123971000 ',  69.0000,1,  29,   1,   1,1.00550497, -71.563464, 1.10000, 0.90000, 1.10000, 0.90000
13608,'42123971100 ',  69.0000,1,  29,   1,   1,0.99845302, -71.736138, 1.10000, 0.90000, 1.10000, 0.90000
13609,'42123971200 ',  69.0000,1,  29,   1,   1,0.99550742, -71.926974, 1.10000, 0.90000, 1.10000, 0.90000
13610,'42123971400 ',  69.0000,1,  29,   1,   1,0.98306137, -73.260916, 1.10000, 0.90000, 1.10000, 0.90000
13611,'42125704100 ', 138.0000,1,  29,   1,   1,0.98759556, -56.502176, 1.10000, 0.90000, 1.10000, 0.90000
13612,'42125711000 ',  69.0000,1,  29,   1,   1,0.98932725, -55.074250, 1.10000, 0.90000, 1.10000, 0.90000
13613,'42125712700 ',  69.0000,1,  29,   1,   1,0.97448105, -57.802306, 1.10000, 0.90000, 1.10000, 0.90000
13614,'42125713700 ',  69.0000,1,  29,   1,   1,0.97596514, -57.768272, 1.10000, 0.90000, 1.10000, 0.90000
13615,'42125714000 ',  69.0000,1,  29,   1,   1,0.95631915, -62.752295, 1.10000, 0.90000, 1.10000, 0.90000
13616,'42125715700 ',  69.0000,1,  29,   1,   1,0.96483940, -61.802577, 1.10000, 0.90000, 1.10000, 0.90000
13617,'42125721000 ',  69.0000,1,  29,   1,   1,0.96927679, -56.718963, 1.10000, 0.90000, 1.10000, 0.90000
13618,'42125722700 ',  69.0000,1,  29,   1,   1,0.96975243, -59.197031, 1.10000, 0.90000, 1.10000, 0.90000
13619,'42125731000 ',  69.0000,1,  29,   1,   1,0.97416651, -55.280519, 1.10000, 0.90000, 1.10000, 0.90000
13620,'42125732000 ',  69.0000,1,  29,   1,   1,0.97443223, -56.301741, 1.10000, 0.90000, 1.10000, 0.90000
13621,'42125741100 ', 138.0000,1,  29,   1,   1,0.97499222, -59.393611, 1.10000, 0.90000, 1.10000, 0.90000
13622,'42125741300 ',  69.0000,1,  29,   1,   1,0.96462846, -62.026416, 1.10000, 0.90000, 1.10000, 0.90000
13623,'42125742100 ',  69.0000,1,  29,   1,   1,0.97154230, -59.140600, 1.10000, 0.90000, 1.10000, 0.90000
13624,'42125742200 ',  69.0000,1,  29,   1,   1,0.97014970, -58.967721, 1.10000, 0.90000, 1.10000, 0.90000
13625,'42125743700 ',  69.0000,1,  29,   1,   1,0.97118264, -59.147109, 1.10000, 0.90000, 1.10000, 0.90000
13626,'42125744100 ', 138.0000,1,  29,   1,   1,0.98119295, -58.804391, 1.10000, 0.90000, 1.10000, 0.90000
13627,'42125744200 ', 138.0000,1,  29,   1,   1,0.98297358, -58.647624, 1.10000, 0.90000, 1.10000, 0.90000
13628,'42125745100 ', 138.0000,1,  29,   1,   1,0.98519093, -58.453661, 1.10000, 0.90000, 1.10000, 0.90000
13629,'42125745200 ', 138.0000,1,  29,   1,   1,0.98850077, -57.590953, 1.10000, 0.90000, 1.10000, 0.90000
13630,'42125746100 ',  69.0000,1,  29,   1,   1,0.96808517, -62.010133, 1.10000, 0.90000, 1.10000, 0.90000
13631,'42125746200 ',  69.0000,1,  29,   1,   1,0.96836507, -61.821108, 1.10000, 0.90000, 1.10000, 0.90000
13632,'42125746301 ',  69.0000,1,  29,   1,   1,0.97135806, -61.305381, 1.10000, 0.90000, 1.10000, 0.90000
13633,'42125746302 ', 138.0000,1,  29,   1,   1,0.98529983, -59.836815, 1.10000, 0.90000, 1.10000, 0.90000
13634,'42125751100 ',  69.0000,1,  29,   1,   1,0.97046220, -57.991175, 1.10000, 0.90000, 1.10000, 0.90000
13635,'42125751200 ', 138.0000,1,  29,   1,   1,0.98463887, -56.636103, 1.10000, 0.90000, 1.10000, 0.90000
13636,'42125752700 ',  69.0000,1,  29,   1,   1,0.97385859, -57.077125, 1.10000, 0.90000, 1.10000, 0.90000
13637,'42125753700 ', 138.0000,1,  29,   1,   1,0.98797596, -56.494626, 1.10000, 0.90000, 1.10000, 0.90000
13638,'42125754200 ', 138.0000,1,  29,   1,   1,0.98885304, -56.422912, 1.10000, 0.90000, 1.10000, 0.90000
13639,'42125754300 ',  69.0000,1,  29,   1,   1,0.97727686, -57.764016, 1.10000, 0.90000, 1.10000, 0.90000
13640,'42125754400 ', 138.0000,1,  29,   1,   1,0.98641723, -56.559704, 1.10000, 0.90000, 1.10000, 0.90000
13641,'42125754500 ',  69.0000,1,  29,   1,   1,0.97689205, -57.679076, 1.10000, 0.90000, 1.10000, 0.90000
13642,'42125754600 ',  69.0000,1,  29,   1,   1,0.97655457, -57.684800, 1.10000, 0.90000, 1.10000, 0.90000
13643,'42125755100 ', 138.0000,1,  29,   1,   1,0.98584068, -56.649466, 1.10000, 0.90000, 1.10000, 0.90000
13644,'42125755200 ', 345.0000,1,  29,   1,   1,1.00792027, -53.418059, 1.10000, 0.90000, 1.10000, 0.90000
13645,'42125755700 ',  69.0000,1,  29,   1,   1,0.97700596, -55.980217, 1.10000, 0.90000, 1.10000, 0.90000
13646,'42125761000 ',  69.0000,1,  29,   1,   1,0.96038592, -60.708163, 1.10000, 0.90000, 1.10000, 0.90000
13647,'42125762000 ', 345.0000,1,  29,   1,   1,1.01192009, -53.207133, 1.10000, 0.90000, 1.10000, 0.90000
13648,'42125763700 ',  69.0000,1,  29,   1,   1,0.98359603, -58.893736, 1.10000, 0.90000, 1.10000, 0.90000
13649,'42125764000 ',  69.0000,1,  29,   1,   1,0.97713530, -59.599732, 1.10000, 0.90000, 1.10000, 0.90000
13650,'42125771100 ', 138.0000,1,  29,   1,   1,0.99153596, -59.262396, 1.10000, 0.90000, 1.10000, 0.90000
13651,'42125771200 ',  69.0000,1,  29,   1,   1,0.97535926, -61.870080, 1.10000, 0.90000, 1.10000, 0.90000
13652,'42125772700 ', 138.0000,1,  29,   1,   1,0.99911141, -59.025313, 1.10000, 0.90000, 1.10000, 0.90000
13653,'42125773100 ',  69.0000,1,  29,   1,   1,0.98018873, -60.361804, 1.10000, 0.90000, 1.10000, 0.90000
13654,'42125773200 ',  69.0000,1,  29,   1,   1,0.97976196, -60.367507, 1.10000, 0.90000, 1.10000, 0.90000
13655,'42125774700 ', 138.0000,1,  29,   1,   1,0.99429876, -59.264315, 1.10000, 0.90000, 1.10000, 0.90000
13656,'42125775200 ', 230.0000,1,  29,   1,   1,0.99521726, -57.695557, 1.10000, 0.90000, 1.10000, 0.90000
13657,'42125775300 ',  69.0000,1,  29,   1,   1,0.98380768, -59.980590, 1.10000, 0.90000, 1.10000, 0.90000
13658,'42125781700 ',  69.0000,1,  29,   1,   1,0.96911782, -60.268251, 1.10000, 0.90000, 1.10000, 0.90000
13659,'42125782700 ',  69.0000,1,  29,   1,   1,0.97631025, -60.061938, 1.10000, 0.90000, 1.10000, 0.90000
13660,'42125783200 ', 138.0000,1,  29,   1,   1,0.98017395, -58.669112, 1.10000, 0.90000, 1.10000, 0.90000
13661,'42125783300 ', 138.0000,1,  29,   1,   1,0.98065358, -58.615393, 1.10000, 0.90000, 1.10000, 0.90000
13662,'42125784000 ', 138.0000,1,  29,   1,   1,0.98274046, -58.399156, 1.10000, 0.90000, 1.10000, 0.90000
13663,'42125791000 ',  69.0000,1,  29,   1,   1,0.97581828, -59.835162, 1.10000, 0.90000, 1.10000, 0.90000
13664,'42125792100 ', 138.0000,1,  29,   1,   1,0.98641187, -58.013735, 1.10000, 0.90000, 1.10000, 0.90000
13665,'42125792200 ', 138.0000,1,  29,   1,   1,0.98910922, -57.703323, 1.10000, 0.90000, 1.10000, 0.90000
13666,'42125795700 ',  69.0000,1,  29,   1,   1,0.99355495, -57.079303, 1.10000, 0.90000, 1.10000, 0.90000
13667,'42125795800 ', 138.0000,1,  29,   1,   1,0.97841018, -59.064949, 1.10000, 0.90000, 1.10000, 0.90000
13668,'42125795900 ',  69.0000,1,  29,   1,   1,0.99019516, -58.102985, 1.10000, 0.90000, 1.10000, 0.90000
13669,'42125796000 ',  69.0000,1,  29,   1,   1,0.97456026, -55.334296, 1.10000, 0.90000, 1.10000, 0.90000
13670,'42127960100 ',  69.0000,1,  29,   1,   1,0.94308430, -72.320556, 1.10000, 0.90000, 1.10000, 0.90000
13671,'42127960200 ',  69.0000,1,  29,   1,   1,0.94454968, -72.759492, 1.10000, 0.90000, 1.10000, 0.90000
13672,'42127960300 ',  69.0000,1,  29,   1,   1,0.96157861, -71.029808, 1.10000, 0.90000, 1.10000, 0.90000
13673,'42127960400 ',  69.0000,1,  29,   1,   1,0.94351625, -71.504547, 1.10000, 0.90000, 1.10000, 0.90000
13674,'42127960500 ',  69.0000,1,  29,   1,   1,0.93657112, -71.682986, 1.10000, 0.90000, 1.10000, 0.90000
13675,'42127960600 ', 138.0000,1,  29,   1,   1,0.96648782, -69.293758, 1.10000, 0.90000, 1.10000, 0.90000
13676,'42127960700 ', 138.0000,1,  29,   1,   1,0.96732903, -69.386908, 1.10000, 0.90000, 1.10000, 0.90000
13677,'42127960800 ', 138.0000,1,  29,   1,   1,0.96774095, -69.477634, 1.10000, 0.90000, 1.10000, 0.90000
13678,'42127960900 ', 138.0000,1,  29,   1,   1,0.96927965, -69.305281, 1.10000, 0.90000, 1.10000, 0.90000
13679,'42127961000 ', 138.0000,1,  29,   1,   1,0.96741694, -69.375789, 1.10000, 0.90000, 1.10000, 0.90000
13680,'42127961100 ', 138.0000,1,  29,   1,   1,0.96590805, -69.349841, 1.10000, 0.90000, 1.10000, 0.90000
13681,'42127961200 ',  69.0000,1,  29,   1,   1,0.96121508, -69.931042, 1.10000, 0.90000, 1.10000, 0.90000
13682,'42127961300 ',  69.0000,1,  29,   1,   1,0.95961696, -69.891939, 1.10000, 0.90000, 1.10000, 0.90000
13683,'42127961400 ',  69.0000,1,  29,   1,   1,0.96075124, -68.791883, 1.10000, 0.90000, 1.10000, 0.90000
13684,'42129800100 ', 138.0000,1,  29,   1,   1,0.99490279, -61.120364, 1.10000, 0.90000, 1.10000, 0.90000
13685,'42129800200 ',  69.0000,1,  29,   1,   1,0.99182749, -61.598034, 1.10000, 0.90000, 1.10000, 0.90000
13686,'42129800300 ', 138.0000,1,  29,   1,   1,0.99440670, -61.154754, 1.10000, 0.90000, 1.10000, 0.90000
13687,'42129800400 ', 138.0000,1,  29,   1,   1,0.99390864, -61.187614, 1.10000, 0.90000, 1.10000, 0.90000
13688,'42129800500 ', 138.0000,1,  29,   1,   1,0.99523246, -61.105734, 1.10000, 0.90000, 1.10000, 0.90000
13689,'42129800600 ', 138.0000,1,  29,   1,   1,0.99554282, -61.085025, 1.10000, 0.90000, 1.10000, 0.90000
13690,'42129800700 ', 138.0000,1,  29,   1,   1,0.99600530, -61.044980, 1.10000, 0.90000, 1.10000, 0.90000
13691,'42129800800 ',  69.0000,1,  29,   1,   1,0.98890311, -61.764041, 1.10000, 0.90000, 1.10000, 0.90000
13692,'42129800900 ',  69.0000,1,  29,   1,   1,0.98981309, -61.702105, 1.10000, 0.90000, 1.10000, 0.90000
13693,'42129801001 ',  69.0000,1,  29,   1,   1,0.99083525, -61.653024, 1.10000, 0.90000, 1.10000, 0.90000
13694,'42129801002 ',  69.0000,1,  29,   1,   1,0.99037802, -61.683616, 1.10000, 0.90000, 1.10000, 0.90000
13695,'42129801100 ',  69.0000,1,  29,   1,   1,0.99018967, -61.675160, 1.10000, 0.90000, 1.10000, 0.90000
13696,'42129801200 ',  69.0000,1,  29,   1,   1,0.99255419, -60.954589, 1.10000, 0.90000, 1.10000, 0.90000
13697,'42129801300 ', 138.0000,1,  29,   1,   1,1.00051475, -60.052089, 1.10000, 0.90000, 1.10000, 0.90000
13698,'42129801400 ', 138.0000,1,  29,   1,   1,1.00421643, -59.718946, 1.10000, 0.90000, 1.10000, 0.90000
13699,'42129801500 ', 345.0000,1,  29,   1,   1,1.01388752, -58.276321, 1.10000, 0.90000, 1.10000, 0.90000
13700,'42129801600 ',  69.0000,1,  29,   1,   1,1.00289702, -60.088951, 1.10000, 0.90000, 1.10000, 0.90000
13701,'42129801701 ', 138.0000,1,  29,   1,   1,0.99814087, -60.634485, 1.10000, 0.90000, 1.10000, 0.90000
13702,'42129801702 ',  69.0000,1,  29,   1,   1,0.97870064, -62.837262, 1.10000, 0.90000, 1.10000, 0.90000
13703,'42129801703 ',  69.0000,1,  29,   1,   1,0.97677892, -62.836538, 1.10000, 0.90000, 1.10000, 0.90000
13704,'42129801800 ',  69.0000,1,  29,   1,   1,0.97434342, -62.665654, 1.10000, 0.90000, 1.10000, 0.90000
13705,'42129801900 ', 138.0000,1,  29,   1,   1,0.97290701, -62.523470, 1.10000, 0.90000, 1.10000, 0.90000
13706,'42129802001 ',  69.0000,1,  29,   1,   1,0.97082645, -63.713418, 1.10000, 0.90000, 1.10000, 0.90000
13707,'42129802002 ', 138.0000,1,  29,   1,   1,0.97623765, -62.452805, 1.10000, 0.90000, 1.10000, 0.90000
13708,'42129802101 ', 138.0000,1,  29,   1,   1,0.98110580, -62.511066, 1.10000, 0.90000, 1.10000, 0.90000
13709,'42129802102 ',  69.0000,1,  29,   1,   1,0.96974814, -63.800148, 1.10000, 0.90000, 1.10000, 0.90000
13710,'42129802103 ',  69.0000,1,  29,   1,   1,0.96247858, -64.304503, 1.10000, 0.90000, 1.10000, 0.90000
13711,'42129802200 ',  69.0000,1,  29,   1,   1,0.96452785, -64.013325, 1.10000, 0.90000, 1.10000, 0.90000
13712,'42129802301 ',  69.0000,1,  29,   1,   1,0.96077365, -64.437152, 1.10000, 0.90000, 1.10000, 0.90000
13713,'42129802303 ',  69.0000,1,  29,   1,   1,0.95449507, -64.521286, 1.10000, 0.90000, 1.10000, 0.90000
13714,'42129802304 ',  69.0000,1,  29,   1,   1,0.95932513, -64.461481, 1.10000, 0.90000, 1.10000, 0.90000
13715,'42129802400 ',  69.0000,1,  29,   1,   1,0.95073014, -64.551653, 1.10000, 0.90000, 1.10000, 0.90000
13716,'42129802500 ',  69.0000,1,  29,   1,   1,0.94974548, -64.662746, 1.10000, 0.90000, 1.10000, 0.90000
13717,'42129802600 ',  69.0000,1,  29,   1,   1,0.95032924, -64.611937, 1.10000, 0.90000, 1.10000, 0.90000
13718,'42129802700 ',  69.0000,1,  29,   1,   1,0.94979823, -64.642720, 1.10000, 0.90000, 1.10000, 0.90000
13719,'42129802800 ', 138.0000,1,  29,   1,   1,0.95744461, -62.947727, 1.10000, 0.90000, 1.10000, 0.90000
13720,'42129802900 ', 138.0000,1,  29,   1,   1,0.96050179, -63.012593, 1.10000, 0.90000, 1.10000, 0.90000
13721,'42129803000 ', 138.0000,1,  29,   1,   1,0.96168387, -62.883045, 1.10000, 0.90000, 1.10000, 0.90000
13722,'42129803100 ', 138.0000,1,  29,   1,   1,0.96122384, -62.932735, 1.10000, 0.90000, 1.10000, 0.90000
13723,'42129803200 ',  69.0000,1,  29,   1,   1,0.96311045, -63.808379, 1.10000, 0.90000, 1.10000, 0.90000
13724,'42129803301 ',  69.0000,1,  29,   1,   1,0.96253556, -63.506662, 1.10000, 0.90000, 1.10000, 0.90000
13725,'42129803302 ', 138.0000,1,  29,   1,   1,0.96757889, -62.256129, 1.10000, 0.90000, 1.10000, 0.90000
13726,'42129803400 ', 138.0000,1,  29,   1,   1,0.96598130, -62.432942, 1.10000, 0.90000, 1.10000, 0.90000
13727,'42129803501 ', 138.0000,1,  29,   1,   1,0.96369684, -62.681124, 1.10000, 0.90000, 1.10000, 0.90000
13728,'42129803502 ',  69.0000,1,  29,   1,   1,0.96007293, -63.442219, 1.10000, 0.90000, 1.10000, 0.90000
13729,'42129803600 ',  69.0000,1,  29,   1,   1,0.95266914, -64.343920, 1.10000, 0.90000, 1.10000, 0.90000
13730,'42129803700 ',  69.0000,1,  29,   1,   1,0.94884044, -64.741458, 1.10000, 0.90000, 1.10000, 0.90000
13731,'42129803800 ', 138.0000,1,  29,   1,   1,0.96677470, -62.714121, 1.10000, 0.90000, 1.10000, 0.90000
13732,'42129803901 ',  69.0000,1,  29,   1,   1,0.94841343, -64.742243, 1.10000, 0.90000, 1.10000, 0.90000
13733,'42129803902 ',  69.0000,1,  29,   1,   1,0.94605154, -64.882398, 1.10000, 0.90000, 1.10000, 0.90000
13734,'42129804000 ',  69.0000,1,  29,   1,   1,0.94707710, -64.807075, 1.10000, 0.90000, 1.10000, 0.90000
13735,'42129804100 ',  69.0000,1,  29,   1,   1,0.94465244, -64.895649, 1.10000, 0.90000, 1.10000, 0.90000
13736,'42129804200 ',  69.0000,1,  29,   1,   1,0.94401234, -65.021748, 1.10000, 0.90000, 1.10000, 0.90000
13737,'42129804300 ',  69.0000,1,  29,   1,   1,0.94478184, -64.870220, 1.10000, 0.90000, 1.10000, 0.90000
13738,'42129804400 ',  69.0000,1,  29,   1,   1,0.94550037, -64.795109, 1.10000, 0.90000, 1.10000, 0.90000
13739,'42129804501 ',  69.0000,1,  29,   1,   1,0.94681078, -64.611745, 1.10000, 0.90000, 1.10000, 0.90000
13740,'42129804502 ',  69.0000,1,  29,   1,   1,0.94294190, -65.047675, 1.10000, 0.90000, 1.10000, 0.90000
13741,'42129804600 ',  69.0000,1,  29,   1,   1,0.94934297, -64.288746, 1.10000, 0.90000, 1.10000, 0.90000
13742,'42129804701 ',  69.0000,1,  29,   1,   1,0.95040512, -63.895839, 1.10000, 0.90000, 1.10000, 0.90000
13743,'42129804702 ',  69.0000,1,  29,   1,   1,0.94645798, -64.759216, 1.10000, 0.90000, 1.10000, 0.90000
13744,'42129804801 ',  69.0000,1,  29,   1,   1,0.94834608, -64.752365, 1.10000, 0.90000, 1.10000, 0.90000
13745,'42129804802 ', 138.0000,1,  29,   1,   1,0.96001983, -62.665060, 1.10000, 0.90000, 1.10000, 0.90000
13746,'42129804900 ', 138.0000,1,  29,   1,   1,0.95786858, -61.885783, 1.10000, 0.90000, 1.10000, 0.90000
13747,'42129805000 ',  69.0000,1,  29,   1,   1,0.95795846, -62.760300, 1.10000, 0.90000, 1.10000, 0.90000
13748,'42129805100 ',  69.0000,1,  29,   1,   1,0.96875352, -62.512548, 1.10000, 0.90000, 1.10000, 0.90000
13749,'42129805200 ',  69.0000,1,  29,   1,   1,0.97789341, -60.160982, 1.10000, 0.90000, 1.10000, 0.90000
13750,'42129805400 ',  69.0000,1,  29,   1,   1,0.97852987, -60.152253, 1.10000, 0.90000, 1.10000, 0.90000
13751,'42129805500 ',  69.0000,1,  29,   1,   1,0.97709638, -60.208411, 1.10000, 0.90000, 1.10000, 0.90000
13752,'42129805600 ',  69.0000,1,  29,   1,   1,0.97592586, -60.223704, 1.10000, 0.90000, 1.10000, 0.90000
13753,'42129805800 ',  69.0000,1,  29,   1,   1,0.98240268, -60.045648, 1.10000, 0.90000, 1.10000, 0.90000
13754,'42129805901 ',  69.0000,1,  29,   1,   1,0.97867590, -60.301958, 1.10000, 0.90000, 1.10000, 0.90000
13755,'42129805902 ',  69.0000,1,  29,   1,   1,0.97302467, -61.063810, 1.10000, 0.90000, 1.10000, 0.90000
13756,'42129806000 ',  69.0000,1,  29,   1,   1,0.96890485, -61.877566, 1.10000, 0.90000, 1.10000, 0.90000
13757,'42129806100 ', 138.0000,1,  29,   1,   1,0.96994984, -61.511789, 1.10000, 0.90000, 1.10000, 0.90000
13758,'42129806200 ',  69.0000,1,  29,   1,   1,0.95929098, -62.735581, 1.10000, 0.90000, 1.10000, 0.90000
13759,'42129806300 ', 138.0000,1,  29,   1,   1,0.96340340, -61.322948, 1.10000, 0.90000, 1.10000, 0.90000
13760,'42129806400 ',  69.0000,1,  29,   1,   1,0.95275116, -63.626183, 1.10000, 0.90000, 1.10000, 0.90000
13761,'42129806500 ',  69.0000,1,  29,   1,   1,0.95080721, -63.722530, 1.10000, 0.90000, 1.10000, 0.90000
13762,'42129806600 ', 138.0000,1,  29,   1,   1,0.96235877, -61.412498, 1.10000, 0.90000, 1.10000, 0.90000
13763,'42129806700 ',  69.0000,1,  29,   1,   1,0.95191270, -63.531797, 1.10000, 0.90000, 1.10000, 0.90000
13764,'42129806800 ',  69.0000,1,  29,   1,   1,0.95153147, -63.542336, 1.10000, 0.90000, 1.10000, 0.90000
13765,'42129806900 ', 138.0000,1,  29,   1,   1,0.96021056, -61.639295, 1.10000, 0.90000, 1.10000, 0.90000
13766,'42129807000 ',  69.0000,1,  29,   1,   1,0.94769984, -63.577614, 1.10000, 0.90000, 1.10000, 0.90000
13767,'42129807100 ',  69.0000,1,  29,   1,   1,0.94965428, -63.520705, 1.10000, 0.90000, 1.10000, 0.90000
13768,'42129807200 ',  69.0000,1,  29,   1,   1,0.94465405, -64.656128, 1.10000, 0.90000, 1.10000, 0.90000
13769,'42129807300 ',  69.0000,1,  29,   1,   1,0.94296455, -64.576290, 1.10000, 0.90000, 1.10000, 0.90000
13770,'42129807401 ',  69.0000,1,  29,   1,   1,0.95136791, -64.401328, 1.10000, 0.90000, 1.10000, 0.90000
13771,'42129807402 ',  69.0000,1,  29,   1,   1,0.94216651, -64.835017, 1.10000, 0.90000, 1.10000, 0.90000
13772,'42129807500 ',  69.0000,1,  29,   1,   1,0.95149374, -64.285392, 1.10000, 0.90000, 1.10000, 0.90000
13773,'42129807600 ', 138.0000,1,  29,   1,   1,0.96697211, -62.233426, 1.10000, 0.90000, 1.10000, 0.90000
13774,'42129807700 ',  69.0000,1,  29,   1,   1,0.95271945, -64.058036, 1.10000, 0.90000, 1.10000, 0.90000
13775,'42129807800 ', 138.0000,1,  29,   1,   1,0.96945417, -61.981064, 1.10000, 0.90000, 1.10000, 0.90000
13776,'42129807900 ', 138.0000,1,  29,   1,   1,0.98010415, -60.964745, 1.10000, 0.90000, 1.10000, 0.90000
13777,'42129808100 ',  69.0000,1,  29,   1,   1,0.96387041, -61.901752, 1.10000, 0.90000, 1.10000, 0.90000
13778,'42129808200 ', 138.0000,1,  29,   1,   1,0.97714424, -61.309035, 1.10000, 0.90000, 1.10000, 0.90000
13779,'42129808300 ',  69.0000,1,  29,   1,   1,0.99284941, -59.107139, 1.10000, 0.90000, 1.10000, 0.90000
13780,'42129808401 ',  69.0000,1,  29,   1,   1,0.98320919, -59.126209, 1.10000, 0.90000, 1.10000, 0.90000
13781,'42129808402 ',  69.0000,1,  29,   1,   1,0.97667009, -59.668615, 1.10000, 0.90000, 1.10000, 0.90000
13782,'42129808500 ',  69.0000,1,  29,   1,   1,0.98115957, -59.540173, 1.10000, 0.90000, 1.10000, 0.90000
13783,'42129808600 ',  69.0000,1,  29,   1,   1,0.94097728, -63.504845, 1.10000, 0.90000, 1.10000, 0.90000
13784,'42131400100 ', 138.0000,1,  29,   1,   1,0.97679538, -70.935380, 1.10000, 0.90000, 1.10000, 0.90000
13785,'42131400200 ', 230.0000,1,  29,   1,   1,0.98389959, -68.241124, 1.10000, 0.90000, 1.10000, 0.90000
13786,'42131400300 ', 138.0000,1,  29,   1,   1,0.95933396, -71.807288, 1.10000, 0.90000, 1.10000, 0.90000
13787,'42131400400 ', 138.0000,1,  29,   1,   1,0.96959823, -71.093301, 1.10000, 0.90000, 1.10000, 0.90000
13788,'42131400500 ', 138.0000,1,  29,   1,   1,0.96424419, -71.242083, 1.10000, 0.90000, 1.10000, 0.90000
13789,'42131400600 ',  69.0000,1,  29,   1,   1,0.96540248, -70.861567, 1.10000, 0.90000, 1.10000, 0.90000
13790,'42131400700 ',  69.0000,1,  29,   1,   1,0.96177679, -69.825871, 1.10000, 0.90000, 1.10000, 0.90000
13791,'42133000100 ',  69.0000,1,  29,   1,   1,0.97611225, -62.545381, 1.10000, 0.90000, 1.10000, 0.90000
13792,'42133000200 ',  69.0000,1,  29,   1,   1,0.97678322, -62.550975, 1.10000, 0.90000, 1.10000, 0.90000
13793,'42133000300 ', 138.0000,1,  29,   1,   1,0.98280615, -61.778323, 1.10000, 0.90000, 1.10000, 0.90000
13794,'42133000400 ', 138.0000,1,  29,   1,   1,0.98250192, -61.795249, 1.10000, 0.90000, 1.10000, 0.90000
13795,'42133000500 ', 138.0000,1,  29,   1,   1,0.98249513, -61.800146, 1.10000, 0.90000, 1.10000, 0.90000
13796,'42133000600 ',  69.0000,1,  29,   1,   1,0.97568381, -62.643367, 1.10000, 0.90000, 1.10000, 0.90000
13797,'42133000700 ',  69.0000,1,  29,   1,   1,0.97544360, -62.683241, 1.10000, 0.90000, 1.10000, 0.90000
13798,'42133000800 ', 138.0000,1,  29,   1,   1,0.98242038, -61.820404, 1.10000, 0.90000, 1.10000, 0.90000
13799,'42133000900 ',  69.0000,1,  29,   1,   1,0.97479731, -62.680311, 1.10000, 0.90000, 1.10000, 0.90000
13800,'42133001000 ',  69.0000,1,  29,   1,   1,0.97523439, -62.671999, 1.10000, 0.90000, 1.10000, 0.90000
13801,'42133001100 ',  69.0000,1,  29,   1,   1,0.97478557, -62.721982, 1.10000, 0.90000, 1.10000, 0.90000
13802,'42133001200 ',  69.0000,1,  29,   1,   1,0.97441292, -62.729550, 1.10000, 0.90000, 1.10000, 0.90000
13803,'42133001300 ', 138.0000,1,  29,   1,   1,0.98235244, -61.781137, 1.10000, 0.90000, 1.10000, 0.90000
13804,'42133001400 ', 138.0000,1,  29,   1,   1,0.98273379, -61.742704, 1.10000, 0.90000, 1.10000, 0.90000
13805,'42133001500 ',  69.0000,1,  29,   1,   1,0.97497278, -62.725384, 1.10000, 0.90000, 1.10000, 0.90000
13806,'42133001600 ',  69.0000,1,  29,   1,   1,0.97491896, -62.719482, 1.10000, 0.90000, 1.10000, 0.90000
13807,'42133010110 ', 138.0000,1,  29,   1,   1,0.98378181, -61.743585, 1.10000, 0.90000, 1.10000, 0.90000
13808,'42133010120 ', 138.0000,1,  29,   1,   1,0.98504245, -61.637246, 1.10000, 0.90000, 1.10000, 0.90000
13809,'42133010130 ', 138.0000,1,  29,   1,   1,0.98577946, -61.505375, 1.10000, 0.90000, 1.10000, 0.90000
13810,'42133010210 ', 138.0000,1,  29,   1,   1,0.98271471, -61.757614, 1.10000, 0.90000, 1.10000, 0.90000
13811,'42133010220 ', 138.0000,1,  29,   1,   1,0.98326284, -61.691423, 1.10000, 0.90000, 1.10000, 0.90000
13812,'42133010300 ', 138.0000,1,  29,   1,   1,0.98319948, -61.745545, 1.10000, 0.90000, 1.10000, 0.90000
13813,'42133010400 ',  69.0000,1,  29,   1,   1,0.97551405, -62.564342, 1.10000, 0.90000, 1.10000, 0.90000
13814,'42133010510 ', 138.0000,1,  29,   1,   1,0.98464364, -61.642075, 1.10000, 0.90000, 1.10000, 0.90000
13815,'42133010520 ',  69.0000,1,  29,   1,   1,0.97454441, -62.812510, 1.10000, 0.90000, 1.10000, 0.90000
13816,'42133020100 ', 138.0000,1,  29,   1,   1,0.97977692, -63.201154, 1.10000, 0.90000, 1.10000, 0.90000
13817,'42133020220 ',  69.0000,1,  29,   1,   1,0.97797519, -63.450422, 1.10000, 0.90000, 1.10000, 0.90000
13818,'42133020221 ', 138.0000,1,  29,   1,   1,0.98924613, -61.870668, 1.10000, 0.90000, 1.10000, 0.90000
13819,'42133020222 ',  69.0000,1,  29,   1,   1,0.97744572, -63.267482, 1.10000, 0.90000, 1.10000, 0.90000
13820,'42133020310 ',  69.0000,1,  29,   1,   1,0.98647183, -61.912748, 1.10000, 0.90000, 1.10000, 0.90000
13821,'42133020320 ', 138.0000,1,  29,   1,   1,0.98659247, -61.060921, 1.10000, 0.90000, 1.10000, 0.90000
13822,'42133020410 ',  69.0000,1,  29,   1,   1,0.98559141, -61.531439, 1.10000, 0.90000, 1.10000, 0.90000
13823,'42133020420 ',  69.0000,1,  29,   1,   1,0.98513740, -61.876098, 1.10000, 0.90000, 1.10000, 0.90000
13824,'42133020510 ', 138.0000,1,  29,   1,   1,0.99538481, -60.150020, 1.10000, 0.90000, 1.10000, 0.90000
13825,'42133020521 ', 138.0000,1,  29,   1,   1,0.99371427, -60.690896, 1.10000, 0.90000, 1.10000, 0.90000
13826,'42133020522 ', 138.0000,1,  29,   1,   1,0.99439877, -60.451416, 1.10000, 0.90000, 1.10000, 0.90000
13827,'42133020600 ', 138.0000,1,  29,   1,   1,0.98358101, -61.520436, 1.10000, 0.90000, 1.10000, 0.90000
13828,'42133020710 ', 138.0000,1,  29,   1,   1,0.98250937, -61.683029, 1.10000, 0.90000, 1.10000, 0.90000
13829,'42133020720 ', 138.0000,1,  29,   1,   1,0.98203301, -61.763912, 1.10000, 0.90000, 1.10000, 0.90000
13830,'42133020800 ',  69.0000,1,  29,   1,   1,0.96912521, -63.128242, 1.10000, 0.90000, 1.10000, 0.90000
13831,'42133020910 ', 138.0000,1,  29,   1,   1,0.98731917, -61.724788, 1.10000, 0.90000, 1.10000, 0.90000
13832,'42133020921 ', 138.0000,1,  29,   1,   1,0.98976231, -61.517506, 1.10000, 0.90000, 1.10000, 0.90000
13833,'42133020922 ',  69.0000,1,  29,   1,   1,0.97607189, -63.042468, 1.10000, 0.90000, 1.10000, 0.90000
13834,'42133021010 ', 138.0000,1,  29,   1,   1,0.98542714, -61.689135, 1.10000, 0.90000, 1.10000, 0.90000
13835,'42133021020 ',  69.0000,1,  29,   1,   1,0.97511262, -62.884336, 1.10000, 0.90000, 1.10000, 0.90000
13836,'42133021100 ', 345.0000,1,  29,   1,   1,1.00576210, -58.302788, 1.10000, 0.90000, 1.10000, 0.90000
13837,'42133021210 ',  69.0000,1,  29,   1,   1,0.97764146, -62.639323, 1.10000, 0.90000, 1.10000, 0.90000
13838,'42133021220 ',  69.0000,1,  29,   1,   1,0.97870290, -62.458986, 1.10000, 0.90000, 1.10000, 0.90000
13839,'42133021300 ',  69.0000,1,  29,   1,   1,0.97393131, -62.764937, 1.10000, 0.90000, 1.10000, 0.90000
13840,'42133021410 ', 138.0000,1,  29,   1,   1,0.98205894, -61.798732, 1.10000, 0.90000, 1.10000, 0.90000
13841,'42133021420 ',  69.0000,1,  29,   1,   1,0.97709715, -62.603198, 1.10000, 0.90000, 1.10000, 0.90000
13842,'42133021500 ', 138.0000,1,  29,   1,   1,0.98612791, -61.459285, 1.10000, 0.90000, 1.10000, 0.90000
13843,'42133021600 ', 138.0000,1,  29,   1,   1,0.98754913, -61.352120, 1.10000, 0.90000, 1.10000, 0.90000
13844,'42133021711 ', 138.0000,1,  29,   1,   1,0.99371624, -60.177436, 1.10000, 0.90000, 1.10000, 0.90000
13845,'42133021712 ',  69.0000,1,  29,   1,   1,0.98726267, -60.760079, 1.10000, 0.90000, 1.10000, 0.90000
13846,'42133021720 ',  69.0000,1,  29,   1,   1,0.97480053, -62.756932, 1.10000, 0.90000, 1.10000, 0.90000
13847,'42133021801 ',  69.0000,1,  29,   1,   1,0.97784245, -61.292280, 1.10000, 0.90000, 1.10000, 0.90000
13848,'42133021802 ', 138.0000,1,  29,   1,   1,0.98890215, -60.278755, 1.10000, 0.90000, 1.10000, 0.90000
13849,'42133021900 ', 138.0000,1,  29,   1,   1,0.98685706, -60.076807, 1.10000, 0.90000, 1.10000, 0.90000
13850,'42133022000 ',  69.0000,1,  29,   1,   1,0.97910088, -61.288524, 1.10000, 0.90000, 1.10000, 0.90000
13851,'42133022100 ', 138.0000,1,  29,   1,   1,0.98785985, -60.080482, 1.10000, 0.90000, 1.10000, 0.90000
13852,'42133022200 ',  69.0000,1,  29,   1,   1,0.97713757, -61.455337, 1.10000, 0.90000, 1.10000, 0.90000
13853,'42133022300 ', 138.0000,1,  29,   1,   1,0.98764837, -60.034501, 1.10000, 0.90000, 1.10000, 0.90000
13854,'42133022401 ',  69.0000,1,  29,   1,   1,0.97534198, -60.921333, 1.10000, 0.90000, 1.10000, 0.90000
13855,'42133022402 ',  69.0000,1,  29,   1,   1,0.97461915, -61.029694, 1.10000, 0.90000, 1.10000, 0.90000
13856,'42133022500 ',  69.0000,1,  29,   1,   1,0.97860807, -61.197573, 1.10000, 0.90000, 1.10000, 0.90000
13857,'42133022600 ', 138.0000,1,  29,   1,   1,0.97878480, -61.527997, 1.10000, 0.90000, 1.10000, 0.90000
13858,'42133022700 ', 138.0000,1,  29,   1,   1,0.98359609, -61.732336, 1.10000, 0.90000, 1.10000, 0.90000
13859,'42133022800 ', 138.0000,1,  29,   1,   1,0.97701252, -62.036901, 1.10000, 0.90000, 1.10000, 0.90000
13860,'42133022910 ',  69.0000,1,  29,   1,   1,0.96654856, -63.510787, 1.10000, 0.90000, 1.10000, 0.90000
13861,'42133022920 ', 138.0000,1,  29,   1,   1,0.97677231, -61.909415, 1.10000, 0.90000, 1.10000, 0.90000
13862,'42133023000 ', 138.0000,1,  29,   1,   1,0.97634155, -61.999423, 1.10000, 0.90000, 1.10000, 0.90000
13863,'42133023100 ', 138.0000,1,  29,   1,   1,0.97541183, -62.059276, 1.10000, 0.90000, 1.10000, 0.90000
13864,'42133023200 ',  69.0000,1,  29,   1,   1,0.97003537, -62.365590, 1.10000, 0.90000, 1.10000, 0.90000
13865,'42133023301 ', 138.0000,1,  29,   1,   1,0.98536658, -61.472884, 1.10000, 0.90000, 1.10000, 0.90000
13866,'42133023302 ',  69.0000,1,  29,   1,   1,0.97040522, -62.715569, 1.10000, 0.90000, 1.10000, 0.90000
13867,'42133023400 ',  69.0000,1,  29,   1,   1,0.97771168, -62.509406, 1.10000, 0.90000, 1.10000, 0.90000
13868,'42133023500 ', 138.0000,1,  29,   1,   1,0.98238552, -61.787401, 1.10000, 0.90000, 1.10000, 0.90000
13869,'42133023601 ', 138.0000,1,  29,   1,   1,0.98740375, -61.076200, 1.10000, 0.90000, 1.10000, 0.90000
13870,'42133023602 ', 138.0000,1,  29,   1,   1,0.98955864, -60.697043, 1.10000, 0.90000, 1.10000, 0.90000
13871,'42133023710 ',  69.0000,1,  29,   1,   1,0.97613060, -61.160738, 1.10000, 0.90000, 1.10000, 0.90000
13872,'42133023721 ',  69.0000,1,  29,   1,   1,0.97791004, -61.102790, 1.10000, 0.90000, 1.10000, 0.90000
13873,'42133023722 ', 138.0000,1,  29,   1,   1,1.00130069, -57.577340, 1.10000, 0.90000, 1.10000, 0.90000
13874,'42133023810 ',  69.0000,1,  29,   1,   1,0.97909778, -60.932439, 1.10000, 0.90000, 1.10000, 0.90000
13875,'42133023821 ',  69.0000,1,  29,   1,   1,0.98436689, -60.278626, 1.10000, 0.90000, 1.10000, 0.90000
13876,'42133023822 ',  69.0000,1,  29,   1,   1,0.98951948, -59.704241, 1.10000, 0.90000, 1.10000, 0.90000
13877,'42133023901 ',  69.0000,1,  29,   1,   1,0.99110657, -59.587247, 1.10000, 0.90000, 1.10000, 0.90000
13878,'42133023902 ',  69.0000,1,  29,   1,   1,0.98028457, -60.438780, 1.10000, 0.90000, 1.10000, 0.90000
13879,'42133024001 ',  69.0000,1,  29,   1,   1,0.99581248, -57.191851, 1.10000, 0.90000, 1.10000, 0.90000
13880,'42133024002 ',  69.0000,1,  29,   1,   1,0.98666662, -59.630714, 1.10000, 0.90000, 1.10000, 0.90000
13881,'McKee Run   ', 138.0000,2,   4,   1,   1,1.01940155, -51.988408, 1.10000, 0.90000, 1.10000, 0.90000
13882,'Hay Road    ', 500.0000,2,   4,   1,   1,1.01999998, -56.015809, 1.10000, 0.90000, 1.10000, 0.90000
13883,'Delaware C~1', 138.0000,2,   4,   1,   1,0.98943603, -55.441144, 1.10000, 0.90000, 1.10000, 0.90000
13884,'Indian Riv~1', 138.0000,2,   4,   1,   1,1.01999998, -43.375738, 1.10000, 0.90000, 1.10000, 0.90000
13885,'Edge Moor   ', 230.0000,2,   4,   1,   1,1.01999998, -55.797977, 1.10000, 0.90000, 1.10000, 0.90000
13886,'NRG Energy~1', 138.0000,2,   4,   1,   1,1.01999998, -51.819986, 1.10000, 0.90000, 1.10000, 0.90000
13887,'Van Sant S~1', 138.0000,1,   4,   1,   1,1.01845765, -51.870523, 1.10000, 0.90000, 1.10000, 0.90000
13888,'Warren F S~1', 138.0000,2,   4,   1,   1,1.00563025, -53.667484, 1.10000, 0.90000, 1.10000, 0.90000
13889,'Christiana  ', 138.0000,2,   4,   1,   1,1.01294100, -56.392193, 1.10000, 0.90000, 1.10000, 0.90000
13890,'Seaford De~1', 138.0000,2,   4,   1,   1,1.00616622, -49.036459, 1.10000, 0.90000, 1.10000, 0.90000
13891,'West Stati~1',  69.0000,2,   4,   1,   1,0.99617857, -57.809799, 1.10000, 0.90000, 1.10000, 0.90000
13892,'Calvert Cl~1', 500.0000,2,  15,   1,   1,1.01999998, -47.745099, 1.10000, 0.90000, 1.10000, 0.90000
13893,'Brandon Sh~1', 500.0000,2,  15,   1,   1,1.00401902, -53.243661, 1.10000, 0.90000, 1.10000, 0.90000
13894,'Chalk Poin~1', 500.0000,2,  15,   1,   1,1.01999998, -47.219823, 1.10000, 0.90000, 1.10000, 0.90000
13895,'Morgantown~2', 500.0000,2,  15,   1,   1,1.01999998, -46.175538, 1.10000, 0.90000, 1.10000, 0.90000
13896,'AES Warrio~1', 500.0000,1,  15,   1,   1,1.01766670, -52.857656, 1.10000, 0.90000, 1.10000, 0.90000
13897,'Dickerson   ', 500.0000,2,  15,   1,   1,0.99517351, -54.389852, 1.10000, 0.90000, 1.10000, 0.90000
13898,'Perryman    ', 230.0000,2,  15,   1,   1,1.01148510, -55.486524, 1.10000, 0.90000, 1.10000, 0.90000
13899,'CP Crane P~1', 230.0000,2,  15,   1,   1,1.00808454, -55.019096, 1.10000, 0.90000, 1.10000, 0.90000
13900,'Essential ~3', 500.0000,2,  15,   1,   1,1.01999998, -54.990744, 1.10000, 0.90000, 1.10000, 0.90000
13901,'Vienna Ope~1', 138.0000,2,  15,   1,   1,1.01999998, -48.218711, 1.10000, 0.90000, 1.10000, 0.90000
13902,'Notch Cliff ', 138.0000,2,  15,   1,   1,0.98192644, -57.704867, 1.10000, 0.90000, 1.10000, 0.90000
13903,'Herbert A ~1', 230.0000,2,  15,   1,   1,1.00504577, -54.360164, 1.10000, 0.90000, 1.10000, 0.90000
13904,'Riverside ~1', 138.0000,2,  15,   1,   1,1.00023997, -55.409619, 1.10000, 0.90000, 1.10000, 0.90000
13905,'Westport    ', 138.0000,2,  15,   1,   1,0.97763491, -57.164240, 1.10000, 0.90000, 1.10000, 0.90000
13906,'Gould Street', 138.0000,1,  15,   1,   1,0.97971290, -57.033254, 1.10000, 0.90000, 1.10000, 0.90000
13907,'Brandywine~1', 500.0000,1,  15,   1,   1,1.00141728, -49.219415, 1.10000, 0.90000, 1.10000, 0.90000
13908,'Cove Point~1', 138.0000,2,  15,   1,   1,1.01999998, -47.649104, 1.10000, 0.90000, 1.10000, 0.90000
13909,'Criterion ~1', 230.0000,1,  15,   1,   1,1.02027082, -51.490559, 1.10000, 0.90000, 1.10000, 0.90000
13910,'Montgomery~1', 230.0000,1,  15,   1,   1,0.99022287, -54.991014, 1.10000, 0.90000, 1.10000, 0.90000
13911,'Wheelabrat~1', 138.0000,1,  15,   1,   1,0.97651905, -57.267666, 1.10000, 0.90000, 1.10000, 0.90000
13912,'Easton 2    ', 138.0000,2,  15,   1,   1,1.00521278, -51.254310, 1.10000, 0.90000, 1.10000, 0.90000
13913,'FirstEner~18', 500.0000,1,  15,   1,   1,1.00625372, -55.371384, 1.10000, 0.90000, 1.10000, 0.90000
13914,'Easton      ', 138.0000,1,  15,   1,   1,1.00455964, -51.145727, 1.10000, 0.90000, 1.10000, 0.90000
13915,'Luke Mill   ', 138.0000,1,  15,   1,   1,1.01526284, -52.781410, 1.10000, 0.90000, 1.10000, 0.90000
13916,'UMCP CHP P~1', 138.0000,1,  15,   1,   1,0.96415806, -55.590971, 1.10000, 0.90000, 1.10000, 0.90000
13917,'NIH Cogene~1', 138.0000,2,  15,   1,   1,0.96128255, -55.790594, 1.10000, 0.90000, 1.10000, 0.90000
13918,'Philadelphia', 500.0000,1,  15,   1,   1,0.99901229, -54.466350, 1.10000, 0.90000, 1.10000, 0.90000
13919,'Deep Creek  ', 500.0000,1,  15,   1,   1,1.02148926, -51.316533, 1.10000, 0.90000, 1.10000, 0.90000
13920,'Belews Creek', 500.0000,2,  25,   1,   1,1.00646174, -41.886442, 1.10000, 0.90000, 1.10000, 0.90000
13921,'McGuire     ', 500.0000,2,  25,   1,   1,1.01999998, -35.176396, 1.10000, 0.90000, 1.10000, 0.90000
13922,'Brunswick ~2', 500.0000,2,  25,   1,   1,1.01999998, -23.201427, 1.10000, 0.90000, 1.10000, 0.90000
13923,'Harris      ', 500.0000,2,  25,   1,   1,1.00571144, -37.237915, 1.10000, 0.90000, 1.10000, 0.90000
13924,'Mayo        ', 500.0000,2,  25,   1,   1,1.01999998, -36.596526, 1.10000, 0.90000, 1.10000, 0.90000
13925,'Roxboro     ', 500.0000,2,  25,   1,   1,1.01999998, -34.870926, 1.10000, 0.90000, 1.10000, 0.90000
13926,'Sherwood H~1', 500.0000,2,  25,   1,   1,1.01999998, -33.651512, 1.10000, 0.90000, 1.10000, 0.90000
13927,'Rowan       ', 230.0000,2,  25,   1,   1,1.01999998, -38.803647, 1.10000, 0.90000, 1.10000, 0.90000
13928,'Rockingham~1', 230.0000,2,  25,   1,   1,1.01999998, -40.538597, 1.10000, 0.90000, 1.10000, 0.90000
13929,'Wayne County', 230.0000,2,  25,   1,   1,1.01999998, -34.178864, 1.10000, 0.90000, 1.10000, 0.90000
13930,'G G Allen   ', 500.0000,2,  25,   1,   1,1.01999998, -35.086398, 1.10000, 0.90000, 1.10000, 0.90000
13931,'L V Sutton~1', 500.0000,2,  25,   1,   1,1.01656055, -25.938601, 1.10000, 0.90000, 1.10000, 0.90000
13932,'Cape Fear   ', 230.0000,2,  25,   1,   1,1.01445806, -37.889388, 1.10000, 0.90000, 1.10000, 0.90000
13933,'Riverbend   ', 500.0000,2,  25,   1,   1,1.01999998, -35.251761, 1.10000, 0.90000, 1.10000, 0.90000
13934,'Cowans Ford ', 138.0000,2,  25,   1,   1,1.00763178, -37.339930, 1.10000, 0.90000, 1.10000, 0.90000
13935,'Fontana Dam ', 500.0000,1,  25,   1,   1,1.01478207, -36.406821, 1.10000, 0.90000, 1.10000, 0.90000
13936,'HF Lee Plant', 230.0000,2,  25,   1,   1,1.01930487, -34.279818, 1.10000, 0.90000, 1.10000, 0.90000
13937,'Hiwassee Dam', 138.0000,2,  25,   1,   1,1.01999998, -36.141587, 1.10000, 0.90000, 1.10000, 0.90000
13938,'CPI USA NC~2', 138.0000,2,  25,   1,   1,1.01999998, -22.807653, 1.10000, 0.90000, 1.10000, 0.90000
13939,'CPI USA NC~1', 500.0000,1,  25,   1,   1,1.01629758, -37.640968, 1.10000, 0.90000, 1.10000, 0.90000
13940,'Mountain I~1', 138.0000,2,  25,   1,   1,1.00412369, -37.556639, 1.10000, 0.90000, 1.10000, 0.90000
13941,'Roanoke Va~1', 138.0000,2,  25,   1,   1,1.01817334, -38.748213, 1.10000, 0.90000, 1.10000, 0.90000
13942,'Edgecombe ~1', 138.0000,2,  25,   1,   1,0.98425531, -43.061983, 1.10000, 0.90000, 1.10000, 0.90000
13943,'Anson Coun~1', 138.0000,2,  25,   1,   1,1.01999998, -36.311423, 1.10000, 0.90000, 1.10000, 0.90000
13944,'Hamlet Gen~1', 500.0000,1,  25,   1,   1,1.02000022, -33.709681, 1.10000, 0.90000, 1.10000, 0.90000
13945,'PCS Phosph~1', 138.0000,2,  25,   1,   1,0.96491528, -40.629879, 1.10000, 0.90000, 1.10000, 0.90000
13946,'Canton Nor~1',  69.0000,2,  25,   1,   1,0.97227454, -48.222146, 1.10000, 0.90000, 1.10000, 0.90000
13947,'Archer Dan~5', 230.0000,1,  25,   1,   1,1.01491916, -24.508573, 1.10000, 0.90000, 1.10000, 0.90000
13948,'Craven Cou~1', 138.0000,2,  25,   1,   1,0.97622067, -37.873406, 1.10000, 0.90000, 1.10000, 0.90000
13949,'W H Weathe~1', 138.0000,2,  25,   1,   1,1.01999998, -34.618831, 1.10000, 0.90000, 1.10000, 0.90000
13950,'Gaston      ', 138.0000,2,  25,   1,   1,1.01999998, -38.613139, 1.10000, 0.90000, 1.10000, 0.90000
13951,'Coastal Ca~1', 138.0000,2,  25,   1,   1,0.97935450, -37.201653, 1.10000, 0.90000, 1.10000, 0.90000
13952,'Internatio~7', 138.0000,1,  25,   1,   1,0.99313921, -30.425966, 1.10000, 0.90000, 1.10000, 0.90000
13953,'Nantahala   ', 138.0000,2,  25,   1,   1,1.01105559, -38.367409, 1.10000, 0.90000, 1.10000, 0.90000
13954,'Tuckertown~1', 138.0000,2,  25,   1,   1,0.99742162, -40.524609, 1.10000, 0.90000, 1.10000, 0.90000
13955,'Buck        ', 500.0000,2,  25,   1,   1,1.01838398, -38.641006, 1.10000, 0.90000, 1.10000, 0.90000
13956,'James E. R~1', 500.0000,2,  25,   1,   1,1.01999998, -37.818313, 1.10000, 0.90000, 1.10000, 0.90000
13957,'Rosemary P~1', 138.0000,2,  25,   1,   1,1.01999998, -38.436439, 1.10000, 0.90000, 1.10000, 0.90000
13958,'Oxford Dam  ',  69.0000,2,  25,   1,   1,0.97313076, -44.808520, 1.10000, 0.90000, 1.10000, 0.90000
13959,'Walters     ', 138.0000,2,  25,   1,   1,1.01238835, -44.281373, 1.10000, 0.90000, 1.10000, 0.90000
13960,'Elizabetht~1',  69.0000,2,  25,   1,   1,1.01564252, -34.747477, 1.10000, 0.90000, 1.10000, 0.90000
13961,'Lumberton   ',  69.0000,2,  25,   1,   1,1.00904584, -35.706358, 1.10000, 0.90000, 1.10000, 0.90000
13962,'High Rock ~1', 138.0000,2,  25,   1,   1,0.99614048, -41.102852, 1.10000, 0.90000, 1.10000, 0.90000
13963,'Falls Hydro ',  69.0000,2,  25,   1,   1,0.97218621, -42.612813, 1.10000, 0.90000, 1.10000, 0.90000
13964,'Monroe Gen~1',  69.0000,2,  25,   1,   1,0.99245697, -37.305817, 1.10000, 0.90000, 1.10000, 0.90000
13965,'Weyerhaeus~2', 138.0000,2,  25,   1,   1,0.97915035, -37.964135, 1.10000, 0.90000, 1.10000, 0.90000
13966,'Butler-War~1', 138.0000,2,  25,   1,   1,0.98874366, -38.141641, 1.10000, 0.90000, 1.10000, 0.90000
13967,'Smithfield~1', 138.0000,1,  25,   1,   1,0.99879467, -36.852689, 1.10000, 0.90000, 1.10000, 0.90000
13968,'KapStone K~1', 138.0000,2,  25,   1,   1,1.01822829, -38.766299, 1.10000, 0.90000, 1.10000, 0.90000
13969,'Univ of NC~1',  69.0000,2,  25,   1,   1,0.95651633, -44.131912, 1.10000, 0.90000, 1.10000, 0.90000
13970,'Dan River   ', 138.0000,2,  25,   1,   1,1.01039779, -41.837921, 1.10000, 0.90000, 1.10000, 0.90000
13971,'Bridgewater ',  69.0000,2,  25,   1,   1,0.95638615, -47.774861, 1.10000, 0.90000, 1.10000, 0.90000
13972,'Lookout Sh~1',  69.0000,2,  25,   1,   1,0.96790445, -44.599083, 1.10000, 0.90000, 1.10000, 0.90000
13973,'Rhodhiss    ', 138.0000,2,  25,   1,   1,0.96171910, -45.997257, 1.10000, 0.90000, 1.10000, 0.90000
13974,'Roanoke Ra~1', 138.0000,2,  25,   1,   1,1.01969457, -38.659199, 1.10000, 0.90000, 1.10000, 0.90000
13975,'Blewett     ', 138.0000,2,  25,   1,   1,1.01991212, -36.464464, 1.10000, 0.90000, 1.10000, 0.90000
13976,'Kitty Hawk  ',  69.0000,2,  25,   1,   1,0.99125481, -45.802545, 1.10000, 0.90000, 1.10000, 0.90000
13977,'Tillery     ',  69.0000,2,  25,   1,   1,1.01666152, -40.395091, 1.10000, 0.90000, 1.10000, 0.90000
13978,'Thorpe      ', 138.0000,2,  25,   1,   1,0.98476398, -42.022175, 1.10000, 0.90000, 1.10000, 0.90000
13979,'Cheoah      ', 138.0000,2,  25,   1,   1,1.01999998, -35.620731, 1.10000, 0.90000, 1.10000, 0.90000
13980,'North Anna  ', 500.0000,2,  36,   1,   1,1.01999998, -41.969146, 1.10000, 0.90000, 1.10000, 0.90000
13981,'Possum Point', 500.0000,2,  36,   1,   1,1.01276839, -46.410995, 1.10000, 0.90000, 1.10000, 0.90000
13982,'Surry       ', 500.0000,2,  36,   1,   1,1.01999998, -36.486266, 1.10000, 0.90000, 1.10000, 0.90000
13983,'Bath County ', 500.0000,2,  36,   1,   1,1.01999998, -35.977243, 1.10000, 0.90000, 1.10000, 0.90000
13984,'Clover      ', 230.0000,2,  36,   1,   1,1.01999998, -36.851565, 1.10000, 0.90000, 1.10000, 0.90000
13985,'Birchwood ~1', 138.0000,2,  36,   1,   1,1.01999998, -43.774699, 1.10000, 0.90000, 1.10000, 0.90000
13986,'Clinch River', 500.0000,2,  36,   1,   1,1.01999998, -41.641457, 1.10000, 0.90000, 1.10000, 0.90000
13987,'Yorktown    ', 230.0000,2,  36,   1,   1,1.01999998, -39.621214, 1.10000, 0.90000, 1.10000, 0.90000
13988,'Tenaska Vi~1', 230.0000,2,  36,   1,   1,1.01999998, -39.236759, 1.10000, 0.90000, 1.10000, 0.90000
13989,'Ladysmith   ', 500.0000,2,  36,   1,   1,1.01999998, -42.082390, 1.10000, 0.90000, 1.10000, 0.90000
13990,'Marsh Run ~1', 500.0000,2,  36,   1,   1,1.01750290, -45.216498, 1.10000, 0.90000, 1.10000, 0.90000
13991,'Remington   ', 500.0000,2,  36,   1,   1,1.01665735, -45.279462, 1.10000, 0.90000, 1.10000, 0.90000
13992,'Chesapeake  ', 500.0000,2,  36,   1,   1,1.01323533, -39.595624, 1.10000, 0.90000, 1.10000, 0.90000
13993,'Smith Moun~1', 230.0000,2,  36,   1,   1,1.01999998, -39.677204, 1.10000, 0.90000, 1.10000, 0.90000
13994,'Elizabeth ~1', 230.0000,2,  36,   1,   1,1.00013411, -41.047442, 1.10000, 0.90000, 1.10000, 0.90000
13995,'Doswell En~1', 230.0000,2,  36,   1,   1,1.01999998, -39.861896, 1.10000, 0.90000, 1.10000, 0.90000
13996,'Chesterfield', 500.0000,2,  36,   1,   1,1.01999998, -37.455682, 1.10000, 0.90000, 1.10000, 0.90000
13997,'Bellmeade ~1', 500.0000,1,  36,   1,   1,1.01800060, -38.047712, 1.10000, 0.90000, 1.10000, 0.90000
13998,'WestRock-W~1', 138.0000,2,  36,   1,   1,1.01999998, -40.201404, 1.10000, 0.90000, 1.10000, 0.90000
13999,'Hopewell C~1', 138.0000,2,  36,   1,   1,1.01680160, -37.535475, 1.10000, 0.90000, 1.10000, 0.90000
14000,'Glen Lyn    ', 500.0000,2,  36,   1,   1,1.01643789, -45.562389, 1.10000, 0.90000, 1.10000, 0.90000
14001,'Internatio~3', 138.0000,2,  36,   1,   1,1.00802803, -40.870626, 1.10000, 0.90000, 1.10000, 0.90000
14002,'Gordonsvil~1', 500.0000,1,  36,   1,   1,1.01995504, -42.542212, 1.10000, 0.90000, 1.10000, 0.90000
14003,'Darbytown   ', 230.0000,2,  36,   1,   1,1.01681995, -39.708090, 1.10000, 0.90000, 1.10000, 0.90000
14004,'Gravel Neck ', 500.0000,1,  36,   1,   1,1.01993906, -36.522907, 1.10000, 0.90000, 1.10000, 0.90000
14005,'Louisa Gen~1', 500.0000,2,  36,   1,   1,1.01999998, -42.494432, 1.10000, 0.90000, 1.10000, 0.90000
14006,'Claytor     ', 138.0000,2,  36,   1,   1,0.97455513, -49.276458, 1.10000, 0.90000, 1.10000, 0.90000
14007,'Hopewell P~1', 138.0000,2,  36,   1,   1,1.01725912, -37.699192, 1.10000, 0.90000, 1.10000, 0.90000
14008,'Altavista ~1', 138.0000,2,  36,   1,   1,1.01820111, -41.291130, 1.10000, 0.90000, 1.10000, 0.90000
14009,'Southampto~1', 138.0000,2,  36,   1,   1,1.00929236, -40.791809, 1.10000, 0.90000, 1.10000, 0.90000
14010,'Mecklenbur~1', 138.0000,2,  36,   1,   1,1.01999998, -38.227732, 1.10000, 0.90000, 1.10000, 0.90000
14011,'Bremo Bluff ', 138.0000,2,  36,   1,   1,1.01999998, -38.947269, 1.10000, 0.90000, 1.10000, 0.90000
14012,'Covington ~1', 138.0000,2,  36,   1,   1,1.01105165, -43.154423, 1.10000, 0.90000, 1.10000, 0.90000
14013,'Covanta Fa~1', 138.0000,2,  36,   1,   1,0.98474008, -50.775746, 1.10000, 0.90000, 1.10000, 0.90000
14014,'Commonweal~1', 138.0000,2,  36,   1,   1,1.01999998, -43.007478, 1.10000, 0.90000, 1.10000, 0.90000
14015,'Portsmouth~1', 138.0000,2,  36,   1,   1,0.99023902, -42.324927, 1.10000, 0.90000, 1.10000, 0.90000
14016,'James Rive~1', 138.0000,2,  36,   1,   1,1.01787567, -37.575377, 1.10000, 0.90000, 1.10000, 0.90000
14017,'Spruance G~1', 138.0000,2,  36,   1,   1,1.01178873, -40.283711, 1.10000, 0.90000, 1.10000, 0.90000
14018,'Wolf Hills~1', 230.0000,2,  36,   1,   1,1.01477027, -44.051401, 1.10000, 0.90000, 1.10000, 0.90000
14019,'Hopewell M~1', 138.0000,1,  36,   1,   1,1.01674163, -37.543719, 1.10000, 0.90000, 1.10000, 0.90000
14020,'John H Kerr ', 230.0000,2,  36,   1,   1,1.01999998, -37.342953, 1.10000, 0.90000, 1.10000, 0.90000
14021,'Multitrade~1', 138.0000,2,  36,   1,   1,1.01984489, -41.125997, 1.10000, 0.90000, 1.10000, 0.90000
14022,'Buchanan G~1', 138.0000,2,  36,   1,   1,0.96929264, -50.454099, 1.10000, 0.90000, 1.10000, 0.90000
14023,'Covanta Al~1',  69.0000,2,  36,   1,   1,0.96191323, -54.231173, 1.10000, 0.90000, 1.10000, 0.90000
14024,'Celanese A~1', 138.0000,2,  36,   1,   1,0.99860275, -47.476006, 1.10000, 0.90000, 1.10000, 0.90000
14025,'Tasley      ', 138.0000,2,  36,   1,   1,1.00912237, -43.735798, 1.10000, 0.90000, 1.10000, 0.90000
14026,'Radford Ar~1', 138.0000,1,  36,   1,   1,0.96714181, -49.974537, 1.10000, 0.90000, 1.10000, 0.90000
14027,'Mount Clin~1',  69.0000,2,  36,   1,   1,0.99812430, -46.715280, 1.10000, 0.90000, 1.10000, 0.90000
14028,'Byllesby 2  ',  69.0000,2,  36,   1,   1,0.96904933, -49.976166, 1.10000, 0.90000, 1.10000, 0.90000
14029,'Low Moor    ', 230.0000,1,  36,   1,   1,0.99966455, -43.574312, 1.10000, 0.90000, 1.10000, 0.90000
14030,'Pleasant V~2', 138.0000,2,  36,   1,   1,0.99949163, -45.349734, 1.10000, 0.90000, 1.10000, 0.90000
14031,'Leesville   ', 138.0000,2,  36,   1,   1,1.01888061, -41.036924, 1.10000, 0.90000, 1.10000, 0.90000
14032,'Wheelabrat~7',  69.0000,2,  36,   1,   1,0.98748994, -42.968382, 1.10000, 0.90000, 1.10000, 0.90000
14033,'Mountaineer ', 500.0000,2,  37,   1,   1,1.01999998, -35.101575, 1.10000, 0.90000, 1.10000, 0.90000
14034,'John E Amos ', 500.0000,2,  37,   1,   1,1.01999998, -37.905545, 1.10000, 0.90000, 1.10000, 0.90000
14035,'Mitchell (~2', 500.0000,2,  37,   1,   1,1.01999998, -44.239654, 1.10000, 0.90000, 1.10000, 0.90000
14036,'FirstEner~12', 500.0000,2,  37,   1,   1,1.01999998, -47.315695, 1.10000, 0.90000, 1.10000, 0.90000
14037,'FirstEner~16', 500.0000,2,  37,   1,   1,1.01999998, -42.360591, 1.10000, 0.90000, 1.10000, 0.90000
14038,'FirstEner~10', 500.0000,2,  37,   1,   1,1.01999998, -50.074965, 1.10000, 0.90000, 1.10000, 0.90000
14039,'Mt Storm    ', 500.0000,2,  37,   1,   1,1.01999998, -49.779378, 1.10000, 0.90000, 1.10000, 0.90000
14040,'Kammer      ', 500.0000,2,  37,   1,   1,1.01999998, -44.307106, 1.10000, 0.90000, 1.10000, 0.90000
14041,'Kanawha Ri~1', 500.0000,1,  37,   1,   1,1.01895499, -39.798273, 1.10000, 0.90000, 1.10000, 0.90000
14042,'Pleasants ~1', 230.0000,2,  37,   1,   1,1.01999998, -41.511714, 1.10000, 0.90000, 1.10000, 0.90000
14043,'Philip Sporn', 500.0000,2,  37,   1,   1,1.01999998, -35.053395, 1.10000, 0.90000, 1.10000, 0.90000
14044,'Beech Ridg~1', 138.0000,2,  37,   1,   1,1.01196945, -42.973296, 1.10000, 0.90000, 1.10000, 0.90000
14045,'NedPower M~1', 138.0000,2,  37,   1,   1,1.01999998, -48.573218, 1.10000, 0.90000, 1.10000, 0.90000
14046,'Grant Town~1', 500.0000,1,  37,   1,   1,1.01942408, -48.691326, 1.10000, 0.90000, 1.10000, 0.90000
14047,'Ceredo Gen~1', 230.0000,2,  37,   1,   1,1.01999998, -30.949623, 1.10000, 0.90000, 1.10000, 0.90000
14048,'North Bran~1', 230.0000,1,  37,   1,   1,1.01900041, -49.594803, 1.10000, 0.90000, 1.10000, 0.90000
14049,'FirstEnerg~1', 500.0000,2,  37,   1,   1,1.01999998, -50.884691, 1.10000, 0.90000, 1.10000, 0.90000
14050,'Morgantown~1', 138.0000,2,  37,   1,   1,1.01672995, -51.006050, 1.10000, 0.90000, 1.10000, 0.90000
14051,'Mountainee~1', 138.0000,2,  37,   1,   1,1.01309323, -49.950837, 1.10000, 0.90000, 1.10000, 0.90000
14052,'Big Sandy ~1', 500.0000,2,  37,   1,   1,1.01999998, -32.104922, 1.10000, 0.90000, 1.10000, 0.90000
14053,'FirstEner~24', 230.0000,2,  37,   1,   1,1.01999998, -41.852391, 1.10000, 0.90000, 1.10000, 0.90000
14054,'Gauley Riv~1', 138.0000,1,  37,   1,   1,0.99608535, -44.540125, 1.10000, 0.90000, 1.10000, 0.90000
14055,'New Martin~1', 230.0000,1,  37,   1,   1,1.01728439, -44.907176, 1.10000, 0.90000, 1.10000, 0.90000
14056,'FirstEner~19', 230.0000,1,  37,   1,   1,1.01943541, -49.585018, 1.10000, 0.90000, 1.10000, 0.90000
14057,'PPG Natriu~1', 500.0000,1,  37,   1,   1,1.02003968, -44.293370, 1.10000, 0.90000, 1.10000, 0.90000
14058,'Hawks Nest~1', 230.0000,2,  37,   1,   1,1.01358247, -42.085706, 1.10000, 0.90000, 1.10000, 0.90000
14059,'Winfield    ', 138.0000,1,  37,   1,   1,1.00619876, -37.818815, 1.10000, 0.90000, 1.10000, 0.90000
14060,'Belleville~1', 138.0000,2,  37,   1,   1,1.01222813, -37.046089, 1.10000, 0.90000, 1.10000, 0.90000
14061,'10001040100 ',  69.0000,1,   4,   1,   1,0.99401057, -54.412695, 1.10000, 0.90000, 1.10000, 0.90000
14062,'10001040201 ', 138.0000,1,   4,   1,   1,1.00435102, -53.738347, 1.10000, 0.90000, 1.10000, 0.90000
14063,'10001040202 ', 138.0000,1,   4,   1,   1,1.00634217, -53.465754, 1.10000, 0.90000, 1.10000, 0.90000
14064,'10001040203 ',  69.0000,1,   4,   1,   1,0.99469024, -54.431560, 1.10000, 0.90000, 1.10000, 0.90000
14065,'10001040501 ', 138.0000,1,   4,   1,   1,1.01601255, -52.363031, 1.10000, 0.90000, 1.10000, 0.90000
14066,'10001040502 ',  69.0000,1,   4,   1,   1,1.00913703, -53.025795, 1.10000, 0.90000, 1.10000, 0.90000
14067,'10001040700 ',  69.0000,1,   4,   1,   1,1.01280844, -52.837377, 1.10000, 0.90000, 1.10000, 0.90000
14068,'10001040900 ',  69.0000,1,   4,   1,   1,1.00950813, -52.906539, 1.10000, 0.90000, 1.10000, 0.90000
14069,'10001041000 ',  69.0000,1,   4,   1,   1,1.00393128, -53.200682, 1.10000, 0.90000, 1.10000, 0.90000
14070,'10001041100 ', 138.0000,1,   4,   1,   1,1.01473045, -52.067727, 1.10000, 0.90000, 1.10000, 0.90000
14071,'10001041200 ',  69.0000,1,   4,   1,   1,1.00819790, -52.606155, 1.10000, 0.90000, 1.10000, 0.90000
14072,'10001041300 ',  69.0000,1,   4,   1,   1,1.00908768, -52.823891, 1.10000, 0.90000, 1.10000, 0.90000
14073,'10001041400 ', 138.0000,1,   4,   1,   1,1.01915729, -51.850384, 1.10000, 0.90000, 1.10000, 0.90000
14074,'10001041500 ', 138.0000,1,   4,   1,   1,1.01719666, -51.852634, 1.10000, 0.90000, 1.10000, 0.90000
14075,'10001041600 ',  69.0000,1,   4,   1,   1,1.01254141, -52.375383, 1.10000, 0.90000, 1.10000, 0.90000
14076,'10001041701 ', 138.0000,1,   4,   1,   1,1.01458752, -51.857180, 1.10000, 0.90000, 1.10000, 0.90000
14077,'10001041702 ', 138.0000,1,   4,   1,   1,1.01511657, -51.767814, 1.10000, 0.90000, 1.10000, 0.90000
14078,'10001041801 ',  69.0000,1,   4,   1,   1,0.99814701, -53.751154, 1.10000, 0.90000, 1.10000, 0.90000
14079,'10001041802 ',  69.0000,1,   4,   1,   1,1.01568508, -52.218080, 1.10000, 0.90000, 1.10000, 0.90000
14080,'10001041900 ',  69.0000,1,   4,   1,   1,0.98952454, -53.886815, 1.10000, 0.90000, 1.10000, 0.90000
14081,'10001042000 ',  69.0000,1,   4,   1,   1,0.99258345, -53.304620, 1.10000, 0.90000, 1.10000, 0.90000
14082,'10001042100 ',  69.0000,1,   4,   1,   1,1.00070477, -52.918991, 1.10000, 0.90000, 1.10000, 0.90000
14083,'10001042201 ', 138.0000,1,   4,   1,   1,1.01334536, -51.660201, 1.10000, 0.90000, 1.10000, 0.90000
14084,'10001042202 ', 138.0000,1,   4,   1,   1,1.01037300, -51.315549, 1.10000, 0.90000, 1.10000, 0.90000
14085,'10001042500 ', 138.0000,1,   4,   1,   1,1.00319934, -49.766100, 1.10000, 0.90000, 1.10000, 0.90000
14086,'10001042800 ',  69.0000,1,   4,   1,   1,0.98493510, -52.685357, 1.10000, 0.90000, 1.10000, 0.90000
14087,'10001042900 ',  69.0000,1,   4,   1,   1,0.98697114, -50.953522, 1.10000, 0.90000, 1.10000, 0.90000
14088,'10001043000 ',  69.0000,1,   4,   1,   1,0.98176032, -51.700943, 1.10000, 0.90000, 1.10000, 0.90000
14089,'10001043100 ',  69.0000,1,   4,   1,   1,0.98190963, -51.883777, 1.10000, 0.90000, 1.10000, 0.90000
14090,'10001043202 ',  69.0000,1,   4,   1,   1,1.00052738, -53.193636, 1.10000, 0.90000, 1.10000, 0.90000
14091,'10001043300 ',  69.0000,1,   4,   1,   1,1.01084256, -52.967526, 1.10000, 0.90000, 1.10000, 0.90000
14092,'10001043400 ', 138.0000,1,   4,   1,   1,1.00538278, -50.475955, 1.10000, 0.90000, 1.10000, 0.90000
14093,'10003000200 ', 138.0000,1,   4,   1,   1,1.01199806, -56.576031, 1.10000, 0.90000, 1.10000, 0.90000
14094,'10003000300 ', 138.0000,1,   4,   1,   1,1.01249158, -56.508477, 1.10000, 0.90000, 1.10000, 0.90000
14095,'10003000400 ',  69.0000,1,   4,   1,   1,1.00515127, -57.324794, 1.10000, 0.90000, 1.10000, 0.90000
14096,'10003000500 ', 138.0000,1,   4,   1,   1,1.01286268, -56.463487, 1.10000, 0.90000, 1.10000, 0.90000
14097,'10003000601 ',  69.0000,1,   4,   1,   1,1.00707865, -57.261898, 1.10000, 0.90000, 1.10000, 0.90000
14098,'10003000602 ', 138.0000,1,   4,   1,   1,1.01308334, -56.438249, 1.10000, 0.90000, 1.10000, 0.90000
14099,'10003000900 ', 230.0000,1,   4,   1,   1,1.01697850, -56.071956, 1.10000, 0.90000, 1.10000, 0.90000
14100,'10003001100 ',  69.0000,1,   4,   1,   1,1.00371289, -57.398089, 1.10000, 0.90000, 1.10000, 0.90000
14101,'10003001200 ',  69.0000,1,   4,   1,   1,1.00325227, -57.402112, 1.10000, 0.90000, 1.10000, 0.90000
14102,'10003001300 ',  69.0000,1,   4,   1,   1,1.00240052, -57.417446, 1.10000, 0.90000, 1.10000, 0.90000
14103,'10003001400 ', 138.0000,1,   4,   1,   1,1.01010621, -56.648759, 1.10000, 0.90000, 1.10000, 0.90000
14104,'10003001500 ',  69.0000,1,   4,   1,   1,1.00311279, -57.380378, 1.10000, 0.90000, 1.10000, 0.90000
14105,'10003001600 ',  69.0000,1,   4,   1,   1,1.00818479, -56.971851, 1.10000, 0.90000, 1.10000, 0.90000
14106,'10003001902 ', 138.0000,1,   4,   1,   1,1.01202273, -56.444967, 1.10000, 0.90000, 1.10000, 0.90000
14107,'10003002100 ',  69.0000,1,   4,   1,   1,1.00780630, -56.990340, 1.10000, 0.90000, 1.10000, 0.90000
14108,'10003002200 ',  69.0000,1,   4,   1,   1,1.00430501, -57.299044, 1.10000, 0.90000, 1.10000, 0.90000
14109,'10003002300 ',  69.0000,1,   4,   1,   1,1.00331712, -57.350981, 1.10000, 0.90000, 1.10000, 0.90000
14110,'10003002400 ',  69.0000,1,   4,   1,   1,1.00207627, -57.426304, 1.10000, 0.90000, 1.10000, 0.90000
14111,'10003002500 ',  69.0000,1,   4,   1,   1,1.00431931, -57.289164, 1.10000, 0.90000, 1.10000, 0.90000
14112,'10003002600 ',  69.0000,1,   4,   1,   1,1.00534308, -57.228307, 1.10000, 0.90000, 1.10000, 0.90000
14113,'10003002700 ',  69.0000,1,   4,   1,   1,1.00678968, -57.051983, 1.10000, 0.90000, 1.10000, 0.90000
14114,'10003002800 ', 500.0000,1,   4,   1,   1,1.01880240, -55.873577, 1.10000, 0.90000, 1.10000, 0.90000
14115,'10003002900 ', 138.0000,1,   4,   1,   1,1.01325095, -56.391418, 1.10000, 0.90000, 1.10000, 0.90000
14116,'10003003002 ', 138.0000,1,   4,   1,   1,1.01405871, -56.361072, 1.10000, 0.90000, 1.10000, 0.90000
14117,'10003010101 ',  69.0000,1,   4,   1,   1,0.99382252, -58.615912, 1.10000, 0.90000, 1.10000, 0.90000
14118,'10003010104 ',  69.0000,1,   4,   1,   1,0.99543005, -58.524435, 1.10000, 0.90000, 1.10000, 0.90000
14119,'10003010200 ',  69.0000,1,   4,   1,   1,0.99445415, -58.549413, 1.10000, 0.90000, 1.10000, 0.90000
14120,'10003010300 ',  69.0000,1,   4,   1,   1,0.99475145, -58.545670, 1.10000, 0.90000, 1.10000, 0.90000
14121,'10003010400 ',  69.0000,1,   4,   1,   1,0.99879724, -58.270509, 1.10000, 0.90000, 1.10000, 0.90000
14122,'10003010502 ', 138.0000,1,   4,   1,   1,1.01021457, -57.060910, 1.10000, 0.90000, 1.10000, 0.90000
14123,'10003010702 ', 230.0000,1,   4,   1,   1,1.01796389, -56.141611, 1.10000, 0.90000, 1.10000, 0.90000
14124,'10003010800 ', 138.0000,1,   4,   1,   1,1.01157379, -56.645675, 1.10000, 0.90000, 1.10000, 0.90000
14125,'10003010900 ',  69.0000,1,   4,   1,   1,1.00165725, -57.948438, 1.10000, 0.90000, 1.10000, 0.90000
14126,'10003011000 ', 138.0000,1,   4,   1,   1,1.00884807, -57.360748, 1.10000, 0.90000, 1.10000, 0.90000
14127,'10003011100 ',  69.0000,1,   4,   1,   1,0.99639910, -58.473441, 1.10000, 0.90000, 1.10000, 0.90000
14128,'10003011201 ',  69.0000,1,   4,   1,   1,0.99489081, -58.398561, 1.10000, 0.90000, 1.10000, 0.90000
14129,'10003011202 ',  69.0000,1,   4,   1,   1,0.99409628, -58.499518, 1.10000, 0.90000, 1.10000, 0.90000
14130,'10003011203 ',  69.0000,1,   4,   1,   1,0.99392760, -58.602470, 1.10000, 0.90000, 1.10000, 0.90000
14131,'10003011204 ',  69.0000,1,   4,   1,   1,0.99483472, -58.564549, 1.10000, 0.90000, 1.10000, 0.90000
14132,'10003011205 ',  69.0000,1,   4,   1,   1,0.99436307, -58.518035, 1.10000, 0.90000, 1.10000, 0.90000
14133,'10003011206 ',  69.0000,1,   4,   1,   1,0.99486238, -58.525589, 1.10000, 0.90000, 1.10000, 0.90000
14134,'10003011300 ', 138.0000,1,   4,   1,   1,1.00741863, -57.781775, 1.10000, 0.90000, 1.10000, 0.90000
14135,'10003011400 ',  69.0000,1,   4,   1,   1,0.99503797, -58.529879, 1.10000, 0.90000, 1.10000, 0.90000
14136,'10003011500 ',  69.0000,1,   4,   1,   1,0.99665797, -58.236215, 1.10000, 0.90000, 1.10000, 0.90000
14137,'10003011600 ',  69.0000,1,   4,   1,   1,0.99854273, -58.039710, 1.10000, 0.90000, 1.10000, 0.90000
14138,'10003011700 ', 138.0000,1,   4,   1,   1,1.00901914, -56.529644, 1.10000, 0.90000, 1.10000, 0.90000
14139,'10003011800 ',  69.0000,1,   4,   1,   1,0.97755861, -59.316846, 1.10000, 0.90000, 1.10000, 0.90000
14140,'10003011900 ',  69.0000,1,   4,   1,   1,0.99859035, -57.486000, 1.10000, 0.90000, 1.10000, 0.90000
14141,'10003012000 ',  69.0000,1,   4,   1,   1,0.99655813, -57.789431, 1.10000, 0.90000, 1.10000, 0.90000
14142,'10003012100 ',  69.0000,1,   4,   1,   1,0.99752915, -57.728691, 1.10000, 0.90000, 1.10000, 0.90000
14143,'10003012200 ', 138.0000,1,   4,   1,   1,1.00740230, -56.675974, 1.10000, 0.90000, 1.10000, 0.90000
14144,'10003012300 ',  69.0000,1,   4,   1,   1,1.00019073, -57.584915, 1.10000, 0.90000, 1.10000, 0.90000
14145,'10003012400 ',  69.0000,1,   4,   1,   1,0.99578160, -57.760273, 1.10000, 0.90000, 1.10000, 0.90000
14146,'10003012500 ', 138.0000,1,   4,   1,   1,1.00899279, -56.596792, 1.10000, 0.90000, 1.10000, 0.90000
14147,'10003012600 ', 138.0000,1,   4,   1,   1,1.00702453, -56.691055, 1.10000, 0.90000, 1.10000, 0.90000
14148,'10003012700 ', 138.0000,1,   4,   1,   1,1.00476885, -56.768103, 1.10000, 0.90000, 1.10000, 0.90000
14149,'10003012900 ', 500.0000,1,   4,   1,   1,1.01772356, -55.693629, 1.10000, 0.90000, 1.10000, 0.90000
14150,'10003013000 ', 138.0000,1,   4,   1,   1,1.00384080, -56.837750, 1.10000, 0.90000, 1.10000, 0.90000
14151,'10003013100 ', 138.0000,1,   4,   1,   1,1.00308669, -56.888366, 1.10000, 0.90000, 1.10000, 0.90000
14152,'10003013200 ',  69.0000,1,   4,   1,   1,0.99217397, -58.077542, 1.10000, 0.90000, 1.10000, 0.90000
14153,'10003013300 ', 138.0000,1,   4,   1,   1,1.00249517, -56.917110, 1.10000, 0.90000, 1.10000, 0.90000
14154,'10003013400 ',  69.0000,1,   4,   1,   1,0.99114597, -58.089714, 1.10000, 0.90000, 1.10000, 0.90000
14155,'10003013501 ',  69.0000,1,   4,   1,   1,0.97698098, -59.121598, 1.10000, 0.90000, 1.10000, 0.90000
14156,'10003013503 ',  69.0000,1,   4,   1,   1,0.97939712, -58.825202, 1.10000, 0.90000, 1.10000, 0.90000
14157,'10003013505 ',  69.0000,1,   4,   1,   1,0.97800189, -58.830065, 1.10000, 0.90000, 1.10000, 0.90000
14158,'10003013506 ',  69.0000,1,   4,   1,   1,0.97774613, -58.805641, 1.10000, 0.90000, 1.10000, 0.90000
14159,'10003013604 ',  69.0000,1,   4,   1,   1,0.98264670, -58.329051, 1.10000, 0.90000, 1.10000, 0.90000
14160,'10003013607 ',  69.0000,1,   4,   1,   1,0.97913492, -58.679043, 1.10000, 0.90000, 1.10000, 0.90000
14161,'10003013608 ',  69.0000,1,   4,   1,   1,0.98400915, -58.279641, 1.10000, 0.90000, 1.10000, 0.90000
14162,'10003013610 ',  69.0000,1,   4,   1,   1,0.97857004, -58.638588, 1.10000, 0.90000, 1.10000, 0.90000
14163,'10003013611 ',  69.0000,1,   4,   1,   1,0.97850788, -58.707491, 1.10000, 0.90000, 1.10000, 0.90000
14164,'10003013612 ',  69.0000,1,   4,   1,   1,0.98009586, -58.693783, 1.10000, 0.90000, 1.10000, 0.90000
14165,'10003013613 ',  69.0000,1,   4,   1,   1,0.98375142, -58.534031, 1.10000, 0.90000, 1.10000, 0.90000
14166,'10003013614 ',  69.0000,1,   4,   1,   1,0.98877478, -58.084864, 1.10000, 0.90000, 1.10000, 0.90000
14167,'10003013615 ',  69.0000,1,   4,   1,   1,0.98465449, -58.270598, 1.10000, 0.90000, 1.10000, 0.90000
14168,'10003013700 ',  69.0000,1,   4,   1,   1,0.98100311, -58.435103, 1.10000, 0.90000, 1.10000, 0.90000
14169,'10003013800 ', 138.0000,1,   4,   1,   1,0.99641198, -57.134727, 1.10000, 0.90000, 1.10000, 0.90000
14170,'10003013901 ',  69.0000,1,   4,   1,   1,0.98051214, -58.267599, 1.10000, 0.90000, 1.10000, 0.90000
14171,'10003013903 ',  69.0000,1,   4,   1,   1,0.98124278, -57.977685, 1.10000, 0.90000, 1.10000, 0.90000
14172,'10003013904 ',  69.0000,1,   4,   1,   1,0.98193997, -57.956716, 1.10000, 0.90000, 1.10000, 0.90000
14173,'10003014000 ', 138.0000,1,   4,   1,   1,0.99358761, -57.304140, 1.10000, 0.90000, 1.10000, 0.90000
14174,'10003014100 ',  69.0000,1,   4,   1,   1,0.97944742, -58.426353, 1.10000, 0.90000, 1.10000, 0.90000
14175,'10003014200 ',  69.0000,1,   4,   1,   1,0.97937679, -58.477293, 1.10000, 0.90000, 1.10000, 0.90000
14176,'10003014300 ',  69.0000,1,   4,   1,   1,0.97981238, -58.564228, 1.10000, 0.90000, 1.10000, 0.90000
14177,'10003014402 ',  69.0000,1,   4,   1,   1,0.97873294, -58.311797, 1.10000, 0.90000, 1.10000, 0.90000
14178,'10003014403 ',  69.0000,1,   4,   1,   1,0.98057055, -58.426203, 1.10000, 0.90000, 1.10000, 0.90000
14179,'10003014404 ', 138.0000,1,   4,   1,   1,0.99169803, -57.464635, 1.10000, 0.90000, 1.10000, 0.90000
14180,'10003014501 ',  69.0000,1,   4,   1,   1,0.97947460, -58.499402, 1.10000, 0.90000, 1.10000, 0.90000
14181,'10003014502 ', 138.0000,1,   4,   1,   1,0.98930013, -56.916390, 1.10000, 0.90000, 1.10000, 0.90000
14182,'10003014702 ',  69.0000,1,   4,   1,   1,0.97699422, -58.317979, 1.10000, 0.90000, 1.10000, 0.90000
14183,'10003014703 ',  69.0000,1,   4,   1,   1,0.97891408, -58.375749, 1.10000, 0.90000, 1.10000, 0.90000
14184,'10003014705 ',  69.0000,1,   4,   1,   1,0.97879356, -58.315547, 1.10000, 0.90000, 1.10000, 0.90000
14185,'10003014706 ',  69.0000,1,   4,   1,   1,0.97936499, -58.166335, 1.10000, 0.90000, 1.10000, 0.90000
14186,'10003014803 ',  69.0000,1,   4,   1,   1,0.97940296, -58.209126, 1.10000, 0.90000, 1.10000, 0.90000
14187,'10003014805 ', 138.0000,1,   4,   1,   1,0.98701763, -56.896996, 1.10000, 0.90000, 1.10000, 0.90000
14188,'10003014807 ', 138.0000,1,   4,   1,   1,0.98949498, -57.028497, 1.10000, 0.90000, 1.10000, 0.90000
14189,'10003014808 ',  69.0000,1,   4,   1,   1,0.97978514, -58.079714, 1.10000, 0.90000, 1.10000, 0.90000
14190,'10003014809 ', 138.0000,1,   4,   1,   1,0.98815161, -56.843375, 1.10000, 0.90000, 1.10000, 0.90000
14191,'10003014810 ',  69.0000,1,   4,   1,   1,0.98105282, -57.536974, 1.10000, 0.90000, 1.10000, 0.90000
14192,'10003014903 ',  69.0000,1,   4,   1,   1,0.98242569, -57.716307, 1.10000, 0.90000, 1.10000, 0.90000
14193,'10003014904 ',  69.0000,1,   4,   1,   1,0.98765588, -57.345435, 1.10000, 0.90000, 1.10000, 0.90000
14194,'10003014906 ',  69.0000,1,   4,   1,   1,0.98269922, -57.736825, 1.10000, 0.90000, 1.10000, 0.90000
14195,'10003014907 ',  69.0000,1,   4,   1,   1,0.98459303, -57.540157, 1.10000, 0.90000, 1.10000, 0.90000
14196,'10003014908 ',  69.0000,1,   4,   1,   1,0.98897046, -57.283226, 1.10000, 0.90000, 1.10000, 0.90000
14197,'10003014909 ',  69.0000,1,   4,   1,   1,0.98949957, -57.323326, 1.10000, 0.90000, 1.10000, 0.90000
14198,'10003015000 ', 138.0000,1,   4,   1,   1,1.00486648, -56.644757, 1.10000, 0.90000, 1.10000, 0.90000
14199,'10003015100 ', 138.0000,1,   4,   1,   1,0.99921703, -56.547358, 1.10000, 0.90000, 1.10000, 0.90000
14200,'10003015200 ', 138.0000,1,   4,   1,   1,1.00679111, -56.579942, 1.10000, 0.90000, 1.10000, 0.90000
14201,'10003015400 ', 138.0000,1,   4,   1,   1,1.00534821, -56.541611, 1.10000, 0.90000, 1.10000, 0.90000
14202,'10003015502 ', 230.0000,1,   4,   1,   1,1.01738274, -55.350105, 1.10000, 0.90000, 1.10000, 0.90000
14203,'10003015600 ', 138.0000,1,   4,   1,   1,1.00600779, -56.563467, 1.10000, 0.90000, 1.10000, 0.90000
14204,'10003015802 ', 138.0000,1,   4,   1,   1,1.00217927, -56.557491, 1.10000, 0.90000, 1.10000, 0.90000
14205,'10003015900 ',  69.0000,1,   4,   1,   1,0.98856270, -57.732966, 1.10000, 0.90000, 1.10000, 0.90000
14206,'10003016000 ', 138.0000,1,   4,   1,   1,1.00011349, -56.561001, 1.10000, 0.90000, 1.10000, 0.90000
14207,'10003016100 ',  69.0000,1,   4,   1,   1,0.98706746, -57.754475, 1.10000, 0.90000, 1.10000, 0.90000
14208,'10003016200 ', 138.0000,1,   4,   1,   1,0.99792427, -56.484817, 1.10000, 0.90000, 1.10000, 0.90000
14209,'10003016301 ', 138.0000,1,   4,   1,   1,0.98946351, -56.608796, 1.10000, 0.90000, 1.10000, 0.90000
14210,'10003016302 ', 138.0000,1,   4,   1,   1,0.99219674, -56.274198, 1.10000, 0.90000, 1.10000, 0.90000
14211,'10003016305 ', 138.0000,1,   4,   1,   1,0.99640244, -56.343637, 1.10000, 0.90000, 1.10000, 0.90000
14212,'10003016401 ',  69.0000,1,   4,   1,   1,0.98596483, -57.030737, 1.10000, 0.90000, 1.10000, 0.90000
14213,'10003016404 ', 138.0000,1,   4,   1,   1,0.98729724, -55.680385, 1.10000, 0.90000, 1.10000, 0.90000
14214,'10003016601 ', 138.0000,1,   4,   1,   1,0.98379922, -55.964381, 1.10000, 0.90000, 1.10000, 0.90000
14215,'10003016602 ', 138.0000,1,   4,   1,   1,0.98825568, -55.454009, 1.10000, 0.90000, 1.10000, 0.90000
14216,'10003016604 ', 138.0000,1,   4,   1,   1,0.98981410, -55.237973, 1.10000, 0.90000, 1.10000, 0.90000
14217,'10003016608 ',  69.0000,1,   4,   1,   1,0.98109388, -56.728829, 1.10000, 0.90000, 1.10000, 0.90000
14218,'10003016801 ', 138.0000,1,   4,   1,   1,0.99583387, -54.606778, 1.10000, 0.90000, 1.10000, 0.90000
14219,'10003016804 ',  69.0000,1,   4,   1,   1,0.97844142, -56.583674, 1.10000, 0.90000, 1.10000, 0.90000
14220,'10003016901 ', 138.0000,1,   4,   1,   1,1.00069952, -54.107164, 1.10000, 0.90000, 1.10000, 0.90000
14221,'10003016904 ',  69.0000,1,   4,   1,   1,0.98267806, -55.914340, 1.10000, 0.90000, 1.10000, 0.90000
14222,'10003980100 ', 138.0000,1,   4,   1,   1,1.01304042, -56.430176, 1.10000, 0.90000, 1.10000, 0.90000
14223,'10005050101 ',  69.0000,1,   4,   1,   1,0.99598104, -49.761306, 1.10000, 0.90000, 1.10000, 0.90000
14224,'10005050103 ',  69.0000,1,   4,   1,   1,0.99751192, -48.795302, 1.10000, 0.90000, 1.10000, 0.90000
14225,'10005050104 ', 138.0000,1,   4,   1,   1,1.00233865, -49.306128, 1.10000, 0.90000, 1.10000, 0.90000
14226,'10005050105 ', 138.0000,1,   4,   1,   1,1.00228286, -48.566193, 1.10000, 0.90000, 1.10000, 0.90000
14227,'10005050200 ', 138.0000,1,   4,   1,   1,1.00420856, -47.269895, 1.10000, 0.90000, 1.10000, 0.90000
14228,'10005050301 ',  69.0000,1,   4,   1,   1,0.98526537, -51.173936, 1.10000, 0.90000, 1.10000, 0.90000
14229,'10005050302 ',  69.0000,1,   4,   1,   1,0.98676133, -47.661504, 1.10000, 0.90000, 1.10000, 0.90000
14230,'10005050401 ', 138.0000,1,   4,   1,   1,1.00326693, -48.994702, 1.10000, 0.90000, 1.10000, 0.90000
14231,'10005050403 ', 138.0000,1,   4,   1,   1,1.00614345, -49.000996, 1.10000, 0.90000, 1.10000, 0.90000
14232,'10005050405 ', 138.0000,1,   4,   1,   1,1.00110471, -48.887045, 1.10000, 0.90000, 1.10000, 0.90000
14233,'10005050406 ', 138.0000,1,   4,   1,   1,1.00128996, -48.771833, 1.10000, 0.90000, 1.10000, 0.90000
14234,'10005050407 ',  69.0000,1,   4,   1,   1,0.99009895, -49.448391, 1.10000, 0.90000, 1.10000, 0.90000
14235,'10005050408 ',  69.0000,1,   4,   1,   1,0.98444480, -49.692970, 1.10000, 0.90000, 1.10000, 0.90000
14236,'10005050501 ',  69.0000,1,   4,   1,   1,0.99357760, -48.337399, 1.10000, 0.90000, 1.10000, 0.90000
14237,'10005050503 ', 138.0000,1,   4,   1,   1,1.00669003, -46.052243, 1.10000, 0.90000, 1.10000, 0.90000
14238,'10005050504 ', 138.0000,1,   4,   1,   1,1.00930882, -45.400790, 1.10000, 0.90000, 1.10000, 0.90000
14239,'10005050601 ',  69.0000,1,   4,   1,   1,0.99742717, -46.178745, 1.10000, 0.90000, 1.10000, 0.90000
14240,'10005050602 ', 138.0000,1,   4,   1,   1,1.01291025, -43.971515, 1.10000, 0.90000, 1.10000, 0.90000
14241,'10005050701 ', 138.0000,1,   4,   1,   1,1.01417112, -44.504751, 1.10000, 0.90000, 1.10000, 0.90000
14242,'10005050703 ',  69.0000,1,   4,   1,   1,1.01505995, -44.147921, 1.10000, 0.90000, 1.10000, 0.90000
14243,'10005050704 ',  69.0000,1,   4,   1,   1,1.00359595, -45.325347, 1.10000, 0.90000, 1.10000, 0.90000
14244,'10005050705 ', 138.0000,1,   4,   1,   1,1.01353490, -43.885246, 1.10000, 0.90000, 1.10000, 0.90000
14245,'10005050706 ',  69.0000,1,   4,   1,   1,1.00164473, -45.391347, 1.10000, 0.90000, 1.10000, 0.90000
14246,'10005050801 ',  69.0000,1,   4,   1,   1,0.99887419, -47.097528, 1.10000, 0.90000, 1.10000, 0.90000
14247,'10005050802 ', 138.0000,1,   4,   1,   1,1.00900257, -45.143585, 1.10000, 0.90000, 1.10000, 0.90000
14248,'10005050803 ', 138.0000,1,   4,   1,   1,1.00647032, -45.440265, 1.10000, 0.90000, 1.10000, 0.90000
14249,'10005050901 ',  69.0000,1,   4,   1,   1,0.99687093, -46.918899, 1.10000, 0.90000, 1.10000, 0.90000
14250,'10005050902 ', 138.0000,1,   4,   1,   1,1.00866330, -44.046531, 1.10000, 0.90000, 1.10000, 0.90000
14251,'10005051003 ',  69.0000,1,   4,   1,   1,0.99181646, -46.056263, 1.10000, 0.90000, 1.10000, 0.90000
14252,'10005051004 ',  69.0000,1,   4,   1,   1,0.98686260, -46.169606, 1.10000, 0.90000, 1.10000, 0.90000
14253,'10005051005 ',  69.0000,1,   4,   1,   1,0.99947500, -45.886215, 1.10000, 0.90000, 1.10000, 0.90000
14254,'10005051006 ',  69.0000,1,   4,   1,   1,0.99871135, -45.822090, 1.10000, 0.90000, 1.10000, 0.90000
14255,'10005051007 ',  69.0000,1,   4,   1,   1,0.99443054, -45.993739, 1.10000, 0.90000, 1.10000, 0.90000
14256,'10005051101 ',  69.0000,1,   4,   1,   1,0.99231333, -46.015193, 1.10000, 0.90000, 1.10000, 0.90000
14257,'10005051102 ',  69.0000,1,   4,   1,   1,0.99187839, -46.021900, 1.10000, 0.90000, 1.10000, 0.90000
14258,'10005051103 ',  69.0000,1,   4,   1,   1,0.99851888, -45.434678, 1.10000, 0.90000, 1.10000, 0.90000
14259,'10005051201 ',  69.0000,1,   4,   1,   1,0.99738610, -45.451692, 1.10000, 0.90000, 1.10000, 0.90000
14260,'10005051202 ',  69.0000,1,   4,   1,   1,0.99396235, -45.633368, 1.10000, 0.90000, 1.10000, 0.90000
14261,'10005051203 ',  69.0000,1,   4,   1,   1,0.99439335, -45.628385, 1.10000, 0.90000, 1.10000, 0.90000
14262,'10005051204 ',  69.0000,1,   4,   1,   1,0.99352789, -45.653784, 1.10000, 0.90000, 1.10000, 0.90000
14263,'10005051205 ',  69.0000,1,   4,   1,   1,0.99199200, -45.717485, 1.10000, 0.90000, 1.10000, 0.90000
14264,'10005051301 ', 138.0000,1,   4,   1,   1,1.01169097, -43.947589, 1.10000, 0.90000, 1.10000, 0.90000
14265,'10005051302 ',  69.0000,1,   4,   1,   1,1.00041592, -45.401097, 1.10000, 0.90000, 1.10000, 0.90000
14266,'10005051303 ', 138.0000,1,   4,   1,   1,1.00735641, -44.231605, 1.10000, 0.90000, 1.10000, 0.90000
14267,'10005051305 ',  69.0000,1,   4,   1,   1,0.99079448, -45.795121, 1.10000, 0.90000, 1.10000, 0.90000
14268,'10005051306 ',  69.0000,1,   4,   1,   1,0.99253970, -45.698808, 1.10000, 0.90000, 1.10000, 0.90000
14269,'10005051400 ',  69.0000,1,   4,   1,   1,1.00302124, -44.932615, 1.10000, 0.90000, 1.10000, 0.90000
14270,'10005051500 ',  69.0000,1,   4,   1,   1,1.00830436, -44.710340, 1.10000, 0.90000, 1.10000, 0.90000
14271,'10005051701 ',  69.0000,1,   4,   1,   1,0.98912108, -46.627048, 1.10000, 0.90000, 1.10000, 0.90000
14272,'10005051702 ', 138.0000,1,   4,   1,   1,1.00131345, -44.969713, 1.10000, 0.90000, 1.10000, 0.90000
14273,'10005051801 ', 138.0000,1,   4,   1,   1,1.00712276, -48.793386, 1.10000, 0.90000, 1.10000, 0.90000
14274,'10005051802 ',  69.0000,1,   4,   1,   1,0.99537539, -48.062716, 1.10000, 0.90000, 1.10000, 0.90000
14275,'10005051900 ',  69.0000,1,   4,   1,   1,0.99122322, -48.702018, 1.10000, 0.90000, 1.10000, 0.90000
14276,'11001000100 ', 138.0000,1,   5,   1,   1,0.95637268, -55.348318, 1.10000, 0.90000, 1.10000, 0.90000
14277,'11001000201 ', 138.0000,1,   5,   1,   1,0.95481157, -55.477621, 1.10000, 0.90000, 1.10000, 0.90000
14278,'11001000202 ', 138.0000,1,   5,   1,   1,0.95532000, -55.434256, 1.10000, 0.90000, 1.10000, 0.90000
14279,'11001000300 ', 138.0000,1,   5,   1,   1,0.95433038, -55.524711, 1.10000, 0.90000, 1.10000, 0.90000
14280,'11001000400 ',  69.0000,1,   5,   1,   1,0.94999933, -56.063610, 1.10000, 0.90000, 1.10000, 0.90000
14281,'11001000501 ',  69.0000,1,   5,   1,   1,0.95110476, -56.037737, 1.10000, 0.90000, 1.10000, 0.90000
14282,'11001000502 ',  69.0000,1,   5,   1,   1,0.95048374, -56.049034, 1.10000, 0.90000, 1.10000, 0.90000
14283,'11001000600 ',  69.0000,1,   5,   1,   1,0.94801432, -56.903908, 1.10000, 0.90000, 1.10000, 0.90000
14284,'11001000701 ',  69.0000,1,   5,   1,   1,0.94884646, -56.736401, 1.10000, 0.90000, 1.10000, 0.90000
14285,'11001000702 ', 138.0000,1,   5,   1,   1,0.95400029, -55.556646, 1.10000, 0.90000, 1.10000, 0.90000
14286,'11001000801 ',  69.0000,1,   5,   1,   1,0.94774199, -56.712307, 1.10000, 0.90000, 1.10000, 0.90000
14287,'11001000802 ',  69.0000,1,   5,   1,   1,0.95060456, -56.348484, 1.10000, 0.90000, 1.10000, 0.90000
14288,'11001000901 ', 138.0000,1,   5,   1,   1,0.95472437, -55.727087, 1.10000, 0.90000, 1.10000, 0.90000
14289,'11001000902 ', 138.0000,1,   5,   1,   1,0.95464694, -55.641303, 1.10000, 0.90000, 1.10000, 0.90000
14290,'11001001001 ', 138.0000,1,   5,   1,   1,0.95516235, -55.804100, 1.10000, 0.90000, 1.10000, 0.90000
14291,'11001001002 ',  69.0000,1,   5,   1,   1,0.94797426, -56.901377, 1.10000, 0.90000, 1.10000, 0.90000
14292,'11001001100 ', 138.0000,1,   5,   1,   1,0.95589501, -55.838531, 1.10000, 0.90000, 1.10000, 0.90000
14293,'11001001200 ',  69.0000,1,   5,   1,   1,0.94786370, -56.947173, 1.10000, 0.90000, 1.10000, 0.90000
14294,'11001001301 ',  69.0000,1,   5,   1,   1,0.94790703, -56.952863, 1.10000, 0.90000, 1.10000, 0.90000
14295,'11001001302 ', 138.0000,1,   5,   1,   1,0.95680904, -55.328142, 1.10000, 0.90000, 1.10000, 0.90000
14296,'11001001401 ',  69.0000,1,   5,   1,   1,0.94809127, -56.921933, 1.10000, 0.90000, 1.10000, 0.90000
14297,'11001001402 ',  69.0000,1,   5,   1,   1,0.94827199, -56.933824, 1.10000, 0.90000, 1.10000, 0.90000
14298,'11001001500 ',  69.0000,1,   5,   1,   1,0.95027179, -56.819650, 1.10000, 0.90000, 1.10000, 0.90000
14299,'11001001600 ',  69.0000,1,   5,   1,   1,0.95449483, -56.549445, 1.10000, 0.90000, 1.10000, 0.90000
14300,'11001001702 ',  69.0000,1,   5,   1,   1,0.94648021, -57.079529, 1.10000, 0.90000, 1.10000, 0.90000
14301,'11001001803 ',  69.0000,1,   5,   1,   1,0.94925624, -56.888027, 1.10000, 0.90000, 1.10000, 0.90000
14302,'11001001804 ',  69.0000,1,   5,   1,   1,0.94835728, -56.917315, 1.10000, 0.90000, 1.10000, 0.90000
14303,'11001001901 ', 138.0000,1,   5,   1,   1,0.95808488, -55.728132, 1.10000, 0.90000, 1.10000, 0.90000
14304,'11001001902 ',  69.0000,1,   5,   1,   1,0.94813508, -56.978514, 1.10000, 0.90000, 1.10000, 0.90000
14305,'11001002001 ',  69.0000,1,   5,   1,   1,0.94802958, -56.935173, 1.10000, 0.90000, 1.10000, 0.90000
14306,'11001002002 ',  69.0000,1,   5,   1,   1,0.94785094, -56.858316, 1.10000, 0.90000, 1.10000, 0.90000
14307,'11001002101 ',  69.0000,1,   5,   1,   1,0.94802290, -56.818083, 1.10000, 0.90000, 1.10000, 0.90000
14308,'11001002102 ', 138.0000,1,   5,   1,   1,0.95772797, -55.666523, 1.10000, 0.90000, 1.10000, 0.90000
14309,'11001002201 ',  69.0000,1,   5,   1,   1,0.94970900, -56.631947, 1.10000, 0.90000, 1.10000, 0.90000
14310,'11001002202 ',  69.0000,1,   5,   1,   1,0.95200199, -56.381798, 1.10000, 0.90000, 1.10000, 0.90000
14311,'11001002301 ',  69.0000,1,   5,   1,   1,0.95067513, -56.425781, 1.10000, 0.90000, 1.10000, 0.90000
14312,'11001002302 ', 138.0000,1,   5,   1,   1,0.95873219, -55.361835, 1.10000, 0.90000, 1.10000, 0.90000
14313,'11001002400 ',  69.0000,1,   5,   1,   1,0.95028746, -56.451356, 1.10000, 0.90000, 1.10000, 0.90000
14314,'11001002501 ',  69.0000,1,   5,   1,   1,0.94966370, -56.346168, 1.10000, 0.90000, 1.10000, 0.90000
14315,'11001002502 ',  69.0000,1,   5,   1,   1,0.95018345, -56.328198, 1.10000, 0.90000, 1.10000, 0.90000
14316,'11001002600 ',  69.0000,1,   5,   1,   1,0.94807053, -56.882283, 1.10000, 0.90000, 1.10000, 0.90000
14317,'11001002701 ',  69.0000,1,   5,   1,   1,0.95067775, -56.166479, 1.10000, 0.90000, 1.10000, 0.90000
14318,'11001002702 ',  69.0000,1,   5,   1,   1,0.95090222, -56.129258, 1.10000, 0.90000, 1.10000, 0.90000
14319,'11001002801 ',  69.0000,1,   5,   1,   1,0.95051467, -56.217197, 1.10000, 0.90000, 1.10000, 0.90000
14320,'11001002802 ',  69.0000,1,   5,   1,   1,0.95129561, -56.101275, 1.10000, 0.90000, 1.10000, 0.90000
14321,'11001002900 ',  69.0000,1,   5,   1,   1,0.95033574, -56.290355, 1.10000, 0.90000, 1.10000, 0.90000
14322,'11001003000 ',  69.0000,1,   5,   1,   1,0.95090836, -56.105349, 1.10000, 0.90000, 1.10000, 0.90000
14323,'11001003100 ', 138.0000,1,   5,   1,   1,0.95760137, -55.482829, 1.10000, 0.90000, 1.10000, 0.90000
14324,'11001003200 ',  69.0000,1,   5,   1,   1,0.95014369, -56.258626, 1.10000, 0.90000, 1.10000, 0.90000
14325,'11001003301 ',  69.0000,1,   5,   1,   1,0.95623207, -55.599044, 1.10000, 0.90000, 1.10000, 0.90000
14326,'11001003302 ', 230.0000,1,   5,   1,   1,0.96722496, -54.464284, 1.10000, 0.90000, 1.10000, 0.90000
14327,'11001003400 ',  69.0000,1,   5,   1,   1,0.95520389, -55.697522, 1.10000, 0.90000, 1.10000, 0.90000
14328,'11001003500 ', 138.0000,1,   5,   1,   1,0.95794988, -55.389959, 1.10000, 0.90000, 1.10000, 0.90000
14329,'11001003600 ',  69.0000,1,   5,   1,   1,0.95371079, -55.839713, 1.10000, 0.90000, 1.10000, 0.90000
14330,'11001003700 ',  69.0000,1,   5,   1,   1,0.95317203, -55.870049, 1.10000, 0.90000, 1.10000, 0.90000
14331,'11001003800 ',  69.0000,1,   5,   1,   1,0.95274967, -55.903538, 1.10000, 0.90000, 1.10000, 0.90000
14332,'11001003900 ', 138.0000,1,   5,   1,   1,0.95826840, -55.178926, 1.10000, 0.90000, 1.10000, 0.90000
14333,'11001004001 ', 138.0000,1,   5,   1,   1,0.95853525, -55.160020, 1.10000, 0.90000, 1.10000, 0.90000
14334,'11001004002 ', 138.0000,1,   5,   1,   1,0.95884269, -55.137962, 1.10000, 0.90000, 1.10000, 0.90000
14335,'11001004100 ',  69.0000,1,   5,   1,   1,0.95394242, -55.782070, 1.10000, 0.90000, 1.10000, 0.90000
14336,'11001004201 ',  69.0000,1,   5,   1,   1,0.95269185, -55.900235, 1.10000, 0.90000, 1.10000, 0.90000
14337,'11001004202 ', 138.0000,1,   5,   1,   1,0.95932990, -55.092388, 1.10000, 0.90000, 1.10000, 0.90000
14338,'11001004300 ',  69.0000,1,   5,   1,   1,0.95291281, -55.879400, 1.10000, 0.90000, 1.10000, 0.90000
14339,'11001004400 ', 138.0000,1,   5,   1,   1,0.95830029, -55.314256, 1.10000, 0.90000, 1.10000, 0.90000
14340,'11001004600 ',  69.0000,1,   5,   1,   1,0.96102989, -55.146428, 1.10000, 0.90000, 1.10000, 0.90000
14341,'11001004701 ',  69.0000,1,   5,   1,   1,0.95606667, -55.426575, 1.10000, 0.90000, 1.10000, 0.90000
14342,'11001004702 ', 138.0000,1,   5,   1,   1,0.96359885, -54.478285, 1.10000, 0.90000, 1.10000, 0.90000
14343,'11001004801 ', 230.0000,1,   5,   1,   1,0.96730888, -54.415878, 1.10000, 0.90000, 1.10000, 0.90000
14344,'11001004802 ',  69.0000,1,   5,   1,   1,0.95655882, -55.407762, 1.10000, 0.90000, 1.10000, 0.90000
14345,'11001004901 ', 138.0000,1,   5,   1,   1,0.96281546, -54.831113, 1.10000, 0.90000, 1.10000, 0.90000
14346,'11001004902 ',  69.0000,1,   5,   1,   1,0.95705903, -55.387233, 1.10000, 0.90000, 1.10000, 0.90000
14347,'11001005001 ', 138.0000,1,   5,   1,   1,0.96167469, -54.914287, 1.10000, 0.90000, 1.10000, 0.90000
14348,'11001005002 ',  69.0000,1,   5,   1,   1,0.95783049, -55.344914, 1.10000, 0.90000, 1.10000, 0.90000
14349,'11001005201 ', 138.0000,1,   5,   1,   1,0.96066934, -54.986202, 1.10000, 0.90000, 1.10000, 0.90000
14350,'11001005301 ', 138.0000,1,   5,   1,   1,0.95977449, -55.051000, 1.10000, 0.90000, 1.10000, 0.90000
14351,'11001005500 ', 230.0000,1,   5,   1,   1,0.96747541, -54.312175, 1.10000, 0.90000, 1.10000, 0.90000
14352,'11001005600 ',  69.0000,1,   5,   1,   1,0.95418465, -55.645397, 1.10000, 0.90000, 1.10000, 0.90000
14353,'11001005800 ', 500.0000,1,   5,   1,   1,0.98458922, -52.314936, 1.10000, 0.90000, 1.10000, 0.90000
14354,'11001005900 ',  69.0000,1,   5,   1,   1,0.95553339, -55.452448, 1.10000, 0.90000, 1.10000, 0.90000
14355,'11001006202 ', 138.0000,1,   5,   1,   1,0.95812577, -54.984744, 1.10000, 0.90000, 1.10000, 0.90000
14356,'11001006400 ',  69.0000,1,   5,   1,   1,0.95150459, -55.497561, 1.10000, 0.90000, 1.10000, 0.90000
14357,'11001006500 ',  69.0000,1,   5,   1,   1,0.95251697, -55.536797, 1.10000, 0.90000, 1.10000, 0.90000
14358,'11001006600 ',  69.0000,1,   5,   1,   1,0.95304984, -55.558074, 1.10000, 0.90000, 1.10000, 0.90000
14359,'11001006700 ', 138.0000,1,   5,   1,   1,0.95895177, -54.808406, 1.10000, 0.90000, 1.10000, 0.90000
14360,'11001006801 ',  69.0000,1,   5,   1,   1,0.95189506, -55.753612, 1.10000, 0.90000, 1.10000, 0.90000
14361,'11001006802 ',  69.0000,1,   5,   1,   1,0.95148945, -55.772992, 1.10000, 0.90000, 1.10000, 0.90000
14362,'11001006804 ', 138.0000,1,   5,   1,   1,0.95872080, -54.830812, 1.10000, 0.90000, 1.10000, 0.90000
14363,'11001006900 ', 138.0000,1,   5,   1,   1,0.95926267, -54.765266, 1.10000, 0.90000, 1.10000, 0.90000
14364,'11001007000 ',  69.0000,1,   5,   1,   1,0.95250845, -55.486968, 1.10000, 0.90000, 1.10000, 0.90000
14365,'11001007100 ', 138.0000,1,   5,   1,   1,0.95955396, -54.726153, 1.10000, 0.90000, 1.10000, 0.90000
14366,'11001007200 ',  69.0000,1,   5,   1,   1,0.95112187, -55.545783, 1.10000, 0.90000, 1.10000, 0.90000
14367,'11001007301 ', 138.0000,1,   5,   1,   1,0.95935804, -54.462993, 1.10000, 0.90000, 1.10000, 0.90000
14368,'11001007304 ', 138.0000,1,   5,   1,   1,0.96088994, -54.346319, 1.10000, 0.90000, 1.10000, 0.90000
14369,'11001007401 ',  69.0000,1,   5,   1,   1,0.95508999, -55.019633, 1.10000, 0.90000, 1.10000, 0.90000
14370,'11001007403 ',  69.0000,1,   5,   1,   1,0.95625019, -54.990625, 1.10000, 0.90000, 1.10000, 0.90000
14371,'11001007404 ', 138.0000,1,   5,   1,   1,0.96027058, -54.450630, 1.10000, 0.90000, 1.10000, 0.90000
14372,'11001007406 ',  69.0000,1,   5,   1,   1,0.95587814, -54.996072, 1.10000, 0.90000, 1.10000, 0.90000
14373,'11001007407 ', 138.0000,1,   5,   1,   1,0.95988321, -54.522016, 1.10000, 0.90000, 1.10000, 0.90000
14374,'11001007408 ',  69.0000,1,   5,   1,   1,0.95617199, -55.009951, 1.10000, 0.90000, 1.10000, 0.90000
14375,'11001007409 ',  69.0000,1,   5,   1,   1,0.95635539, -54.978798, 1.10000, 0.90000, 1.10000, 0.90000
14376,'11001007502 ',  69.0000,1,   5,   1,   1,0.95618641, -55.021566, 1.10000, 0.90000, 1.10000, 0.90000
14377,'11001007503 ', 138.0000,1,   5,   1,   1,0.95970714, -54.572962, 1.10000, 0.90000, 1.10000, 0.90000
14378,'11001007504 ',  69.0000,1,   5,   1,   1,0.95594120, -55.007519, 1.10000, 0.90000, 1.10000, 0.90000
14379,'11001007601 ', 138.0000,1,   5,   1,   1,0.95959109, -54.635947, 1.10000, 0.90000, 1.10000, 0.90000
14380,'11001007603 ', 138.0000,1,   5,   1,   1,0.96049595, -54.482554, 1.10000, 0.90000, 1.10000, 0.90000
14381,'11001007604 ', 138.0000,1,   5,   1,   1,0.95982599, -54.605276, 1.10000, 0.90000, 1.10000, 0.90000
14382,'11001007605 ',  69.0000,1,   5,   1,   1,0.95590699, -55.012048, 1.10000, 0.90000, 1.10000, 0.90000
14383,'11001007703 ',  69.0000,1,   5,   1,   1,0.95057553, -55.716899, 1.10000, 0.90000, 1.10000, 0.90000
14384,'11001007707 ', 138.0000,1,   5,   1,   1,0.96008164, -54.660682, 1.10000, 0.90000, 1.10000, 0.90000
14385,'11001007708 ',  69.0000,1,   5,   1,   1,0.95107567, -55.765230, 1.10000, 0.90000, 1.10000, 0.90000
14386,'11001007709 ', 138.0000,1,   5,   1,   1,0.95914441, -54.726184, 1.10000, 0.90000, 1.10000, 0.90000
14387,'11001007803 ', 138.0000,1,   5,   1,   1,0.95853853, -54.905121, 1.10000, 0.90000, 1.10000, 0.90000
14388,'11001007804 ',  69.0000,1,   5,   1,   1,0.95069134, -55.752867, 1.10000, 0.90000, 1.10000, 0.90000
14389,'11001007806 ',  69.0000,1,   5,   1,   1,0.95045137, -55.774314, 1.10000, 0.90000, 1.10000, 0.90000
14390,'11001007807 ',  69.0000,1,   5,   1,   1,0.94870788, -55.781424, 1.10000, 0.90000, 1.10000, 0.90000
14391,'11001007808 ',  69.0000,1,   5,   1,   1,0.94907683, -55.777504, 1.10000, 0.90000, 1.10000, 0.90000
14392,'11001007809 ',  69.0000,1,   5,   1,   1,0.95044905, -55.769645, 1.10000, 0.90000, 1.10000, 0.90000
14393,'11001007901 ', 138.0000,1,   5,   1,   1,0.95850194, -54.895094, 1.10000, 0.90000, 1.10000, 0.90000
14394,'11001007903 ',  69.0000,1,   5,   1,   1,0.95249879, -55.716080, 1.10000, 0.90000, 1.10000, 0.90000
14395,'11001008001 ',  69.0000,1,   5,   1,   1,0.95258605, -55.735348, 1.10000, 0.90000, 1.10000, 0.90000
14396,'11001008002 ', 138.0000,1,   5,   1,   1,0.95858538, -54.865383, 1.10000, 0.90000, 1.10000, 0.90000
14397,'11001008100 ',  69.0000,1,   5,   1,   1,0.95302659, -55.674388, 1.10000, 0.90000, 1.10000, 0.90000
14398,'11001008200 ',  69.0000,1,   5,   1,   1,0.95351666, -55.584455, 1.10000, 0.90000, 1.10000, 0.90000
14399,'11001008301 ',  69.0000,1,   5,   1,   1,0.95322084, -55.637003, 1.10000, 0.90000, 1.10000, 0.90000
14400,'11001008302 ', 138.0000,1,   5,   1,   1,0.95736772, -55.199188, 1.10000, 0.90000, 1.10000, 0.90000
14401,'11001008402 ', 138.0000,1,   5,   1,   1,0.95749271, -55.191637, 1.10000, 0.90000, 1.10000, 0.90000
14402,'11001008410 ', 138.0000,1,   5,   1,   1,0.95762175, -55.183349, 1.10000, 0.90000, 1.10000, 0.90000
14403,'11001008701 ', 138.0000,1,   5,   1,   1,0.95999879, -55.141511, 1.10000, 0.90000, 1.10000, 0.90000
14404,'11001008702 ', 138.0000,1,   5,   1,   1,0.95957625, -55.172619, 1.10000, 0.90000, 1.10000, 0.90000
14405,'11001008802 ', 138.0000,1,   5,   1,   1,0.95784789, -55.168903, 1.10000, 0.90000, 1.10000, 0.90000
14406,'11001008803 ', 138.0000,1,   5,   1,   1,0.95880854, -55.150516, 1.10000, 0.90000, 1.10000, 0.90000
14407,'11001008804 ', 138.0000,1,   5,   1,   1,0.95843184, -55.136842, 1.10000, 0.90000, 1.10000, 0.90000
14408,'11001008903 ',  69.0000,1,   5,   1,   1,0.95257628, -55.718037, 1.10000, 0.90000, 1.10000, 0.90000
14409,'11001008904 ', 138.0000,1,   5,   1,   1,0.95849007, -54.922152, 1.10000, 0.90000, 1.10000, 0.90000
14410,'11001009000 ',  69.0000,1,   5,   1,   1,0.95545292, -55.987969, 1.10000, 0.90000, 1.10000, 0.90000
14411,'11001009102 ',  69.0000,1,   5,   1,   1,0.95268726, -55.907936, 1.10000, 0.90000, 1.10000, 0.90000
14412,'11001009201 ',  69.0000,1,   5,   1,   1,0.95111430, -56.325175, 1.10000, 0.90000, 1.10000, 0.90000
14413,'11001009203 ', 138.0000,1,   5,   1,   1,0.95521808, -55.806822, 1.10000, 0.90000, 1.10000, 0.90000
14414,'11001009204 ', 138.0000,1,   5,   1,   1,0.95513326, -55.812881, 1.10000, 0.90000, 1.10000, 0.90000
14415,'11001009301 ',  69.0000,1,   5,   1,   1,0.95558047, -55.896626, 1.10000, 0.90000, 1.10000, 0.90000
14416,'11001009302 ', 138.0000,1,   5,   1,   1,0.95511442, -55.814434, 1.10000, 0.90000, 1.10000, 0.90000
14417,'11001009400 ', 230.0000,1,   5,   1,   1,0.96845055, -54.582139, 1.10000, 0.90000, 1.10000, 0.90000
14418,'11001009501 ', 138.0000,1,   5,   1,   1,0.95881194, -55.475350, 1.10000, 0.90000, 1.10000, 0.90000
14419,'11001009503 ', 138.0000,1,   5,   1,   1,0.95960152, -55.531996, 1.10000, 0.90000, 1.10000, 0.90000
14420,'11001009504 ', 138.0000,1,   5,   1,   1,0.95911711, -55.485247, 1.10000, 0.90000, 1.10000, 0.90000
14421,'11001009505 ',  69.0000,1,   5,   1,   1,0.95300037, -56.414750, 1.10000, 0.90000, 1.10000, 0.90000
14422,'11001009507 ', 138.0000,1,   5,   1,   1,0.95855582, -55.618265, 1.10000, 0.90000, 1.10000, 0.90000
14423,'11001009508 ', 138.0000,1,   5,   1,   1,0.95861751, -55.609826, 1.10000, 0.90000, 1.10000, 0.90000
14424,'11001009509 ', 138.0000,1,   5,   1,   1,0.95882022, -55.592846, 1.10000, 0.90000, 1.10000, 0.90000
14425,'11001009601 ',  69.0000,1,   5,   1,   1,0.95121932, -55.778603, 1.10000, 0.90000, 1.10000, 0.90000
14426,'11001009602 ',  69.0000,1,   5,   1,   1,0.95070428, -55.792083, 1.10000, 0.90000, 1.10000, 0.90000
14427,'11001009603 ',  69.0000,1,   5,   1,   1,0.95097262, -55.711855, 1.10000, 0.90000, 1.10000, 0.90000
14428,'11001009604 ',  69.0000,1,   5,   1,   1,0.95072138, -55.787387, 1.10000, 0.90000, 1.10000, 0.90000
14429,'11001009700 ', 138.0000,1,   5,   1,   1,0.96155769, -54.240510, 1.10000, 0.90000, 1.10000, 0.90000
14430,'11001009801 ', 138.0000,1,   5,   1,   1,0.96199864, -54.171525, 1.10000, 0.90000, 1.10000, 0.90000
14431,'11001009802 ', 138.0000,1,   5,   1,   1,0.96226722, -54.130875, 1.10000, 0.90000, 1.10000, 0.90000
14432,'11001009803 ', 138.0000,1,   5,   1,   1,0.96096760, -54.280190, 1.10000, 0.90000, 1.10000, 0.90000
14433,'11001009804 ',  69.0000,1,   5,   1,   1,0.95614809, -54.916555, 1.10000, 0.90000, 1.10000, 0.90000
14434,'11001009807 ',  69.0000,1,   5,   1,   1,0.95745200, -54.795302, 1.10000, 0.90000, 1.10000, 0.90000
14435,'11001009810 ', 138.0000,1,   5,   1,   1,0.96232122, -54.106348, 1.10000, 0.90000, 1.10000, 0.90000
14436,'11001009811 ', 138.0000,1,   5,   1,   1,0.96263784, -54.079129, 1.10000, 0.90000, 1.10000, 0.90000
14437,'11001009901 ',  69.0000,1,   5,   1,   1,0.95056933, -55.755647, 1.10000, 0.90000, 1.10000, 0.90000
14438,'11001009902 ',  69.0000,1,   5,   1,   1,0.95336658, -55.420514, 1.10000, 0.90000, 1.10000, 0.90000
14439,'11001009903 ',  69.0000,1,   5,   1,   1,0.94929123, -55.768682, 1.10000, 0.90000, 1.10000, 0.90000
14440,'11001009904 ',  69.0000,1,   5,   1,   1,0.95004141, -55.724570, 1.10000, 0.90000, 1.10000, 0.90000
14441,'11001009905 ',  69.0000,1,   5,   1,   1,0.94955719, -55.756617, 1.10000, 0.90000, 1.10000, 0.90000
14442,'11001009906 ', 138.0000,1,   5,   1,   1,0.95918280, -54.801166, 1.10000, 0.90000, 1.10000, 0.90000
14443,'11001009907 ', 138.0000,1,   5,   1,   1,0.95964611, -54.727458, 1.10000, 0.90000, 1.10000, 0.90000
14444,'11001010100 ', 500.0000,1,   5,   1,   1,0.98424780, -52.357942, 1.10000, 0.90000, 1.10000, 0.90000
14445,'11001010200 ', 138.0000,1,   5,   1,   1,0.96237999, -54.551129, 1.10000, 0.90000, 1.10000, 0.90000
14446,'11001010300 ', 138.0000,1,   5,   1,   1,0.95924568, -55.744148, 1.10000, 0.90000, 1.10000, 0.90000
14447,'11001010400 ', 138.0000,1,   5,   1,   1,0.96050704, -54.318155, 1.10000, 0.90000, 1.10000, 0.90000
14448,'11001010500 ', 138.0000,1,   5,   1,   1,0.96188849, -54.579543, 1.10000, 0.90000, 1.10000, 0.90000
14449,'11001010600 ',  69.0000,1,   5,   1,   1,0.95401353, -55.591074, 1.10000, 0.90000, 1.10000, 0.90000
14450,'11001010700 ', 500.0000,1,   5,   1,   1,0.98400587, -52.393807, 1.10000, 0.90000, 1.10000, 0.90000
14451,'11001010800 ', 138.0000,1,   5,   1,   1,0.95865375, -55.105935, 1.10000, 0.90000, 1.10000, 0.90000
14452,'11001010900 ', 138.0000,1,   5,   1,   1,0.96326804, -53.910031, 1.10000, 0.90000, 1.10000, 0.90000
14453,'11001011000 ',  69.0000,1,   5,   1,   1,0.95253098, -55.444163, 1.10000, 0.90000, 1.10000, 0.90000
14454,'11001011100 ', 500.0000,1,   5,   1,   1,0.98515362, -52.552790, 1.10000, 0.90000, 1.10000, 0.90000
14455,'24001000100 ', 230.0000,1,  15,   1,   1,1.01160431, -54.104217, 1.10000, 0.90000, 1.10000, 0.90000
14456,'24001000200 ', 230.0000,1,  15,   1,   1,1.01505005, -53.391688, 1.10000, 0.90000, 1.10000, 0.90000
14457,'24001000300 ',  69.0000,1,  15,   1,   1,1.00464320, -54.062481, 1.10000, 0.90000, 1.10000, 0.90000
14458,'24001000400 ',  69.0000,1,  15,   1,   1,1.00650692, -54.046406, 1.10000, 0.90000, 1.10000, 0.90000
14459,'24001000500 ', 138.0000,1,  15,   1,   1,1.01450777, -53.285830, 1.10000, 0.90000, 1.10000, 0.90000
14460,'24001000600 ', 138.0000,1,  15,   1,   1,1.01430798, -53.307670, 1.10000, 0.90000, 1.10000, 0.90000
14461,'24001000700 ', 138.0000,1,  15,   1,   1,1.01429796, -53.311611, 1.10000, 0.90000, 1.10000, 0.90000
14462,'24001000800 ', 230.0000,1,  15,   1,   1,1.01637912, -53.106763, 1.10000, 0.90000, 1.10000, 0.90000
14463,'24001001000 ',  69.0000,1,  15,   1,   1,1.01005757, -53.788406, 1.10000, 0.90000, 1.10000, 0.90000
14464,'24001001100 ',  69.0000,1,  15,   1,   1,1.00993824, -53.785831, 1.10000, 0.90000, 1.10000, 0.90000
14465,'24001001200 ', 230.0000,1,  15,   1,   1,1.01653850, -53.070901, 1.10000, 0.90000, 1.10000, 0.90000
14466,'24001001300 ', 138.0000,1,  15,   1,   1,1.01344156, -53.340598, 1.10000, 0.90000, 1.10000, 0.90000
14467,'24001001401 ', 500.0000,1,  15,   1,   1,1.01831114, -52.664549, 1.10000, 0.90000, 1.10000, 0.90000
14468,'24001001402 ', 500.0000,1,  15,   1,   1,1.01826978, -52.672670, 1.10000, 0.90000, 1.10000, 0.90000
14469,'24001001502 ',  69.0000,1,  15,   1,   1,1.01042187, -53.862681, 1.10000, 0.90000, 1.10000, 0.90000
14470,'24001001503 ',  69.0000,1,  15,   1,   1,1.01324987, -53.805775, 1.10000, 0.90000, 1.10000, 0.90000
14471,'24001001600 ', 500.0000,1,  15,   1,   1,1.01911259, -52.421955, 1.10000, 0.90000, 1.10000, 0.90000
14472,'24001001700 ', 500.0000,1,  15,   1,   1,1.01868391, -52.554471, 1.10000, 0.90000, 1.10000, 0.90000
14473,'24001001800 ',  69.0000,1,  15,   1,   1,0.99792016, -54.173430, 1.10000, 0.90000, 1.10000, 0.90000
14474,'24001001900 ',  69.0000,1,  15,   1,   1,0.99462700, -54.183676, 1.10000, 0.90000, 1.10000, 0.90000
14475,'24001002000 ', 138.0000,1,  15,   1,   1,1.01266444, -53.311628, 1.10000, 0.90000, 1.10000, 0.90000
14476,'24001002100 ',  69.0000,1,  15,   1,   1,0.99765265, -54.009980, 1.10000, 0.90000, 1.10000, 0.90000
14477,'24001002200 ', 138.0000,1,  15,   1,   1,1.01357758, -53.007145, 1.10000, 0.90000, 1.10000, 0.90000
14478,'24003701101 ',  69.0000,1,  15,   1,   1,0.98301274, -54.488165, 1.10000, 0.90000, 1.10000, 0.90000
14479,'24003701102 ', 500.0000,1,  15,   1,   1,1.00058997, -51.595925, 1.10000, 0.90000, 1.10000, 0.90000
14480,'24003701200 ',  69.0000,1,  15,   1,   1,0.98071688, -54.084033, 1.10000, 0.90000, 1.10000, 0.90000
14481,'24003701300 ', 138.0000,1,  15,   1,   1,0.97738642, -53.111233, 1.10000, 0.90000, 1.10000, 0.90000
14482,'24003701400 ', 500.0000,1,  15,   1,   1,1.00339437, -50.538451, 1.10000, 0.90000, 1.10000, 0.90000
14483,'24003702100 ',  69.0000,1,  15,   1,   1,0.96648377, -56.450028, 1.10000, 0.90000, 1.10000, 0.90000
14484,'24003702204 ', 138.0000,1,  15,   1,   1,0.95792121, -55.720714, 1.10000, 0.90000, 1.10000, 0.90000
14485,'24003702205 ', 138.0000,1,  15,   1,   1,0.95755637, -55.794033, 1.10000, 0.90000, 1.10000, 0.90000
14486,'24003702206 ', 138.0000,1,  15,   1,   1,0.95760757, -55.825636, 1.10000, 0.90000, 1.10000, 0.90000
14487,'24003702208 ',  69.0000,1,  15,   1,   1,0.95415032, -56.466458, 1.10000, 0.90000, 1.10000, 0.90000
14488,'24003702209 ',  69.0000,1,  15,   1,   1,0.95160323, -56.632408, 1.10000, 0.90000, 1.10000, 0.90000
14489,'24003702300 ',  69.0000,1,  15,   1,   1,0.95071363, -56.288501, 1.10000, 0.90000, 1.10000, 0.90000
14490,'24003702402 ', 138.0000,1,  15,   1,   1,0.98781717, -53.871048, 1.10000, 0.90000, 1.10000, 0.90000
14491,'24003702500 ', 500.0000,1,  15,   1,   1,0.99935085, -52.072488, 1.10000, 0.90000, 1.10000, 0.90000
14492,'24003702601 ', 138.0000,1,  15,   1,   1,0.98996723, -53.692103, 1.10000, 0.90000, 1.10000, 0.90000
14493,'24003702602 ',  69.0000,1,  15,   1,   1,0.98287117, -54.478156, 1.10000, 0.90000, 1.10000, 0.90000
14494,'24003702701 ', 230.0000,1,  15,   1,   1,0.99497277, -53.643291, 1.10000, 0.90000, 1.10000, 0.90000
14495,'24003702702 ', 138.0000,1,  15,   1,   1,0.98761588, -54.905705, 1.10000, 0.90000, 1.10000, 0.90000
14496,'24003706101 ', 138.0000,1,  15,   1,   1,0.98991644, -53.861099, 1.10000, 0.90000, 1.10000, 0.90000
14497,'24003706301 ',  69.0000,1,  15,   1,   1,0.98224878, -54.547694, 1.10000, 0.90000, 1.10000, 0.90000
14498,'24003706302 ',  69.0000,1,  15,   1,   1,0.98135012, -54.568328, 1.10000, 0.90000, 1.10000, 0.90000
14499,'24003706401 ', 138.0000,1,  15,   1,   1,0.98990721, -53.763134, 1.10000, 0.90000, 1.10000, 0.90000
14500,'24003706402 ', 138.0000,1,  15,   1,   1,0.98988539, -53.807616, 1.10000, 0.90000, 1.10000, 0.90000
14501,'24003706500 ', 500.0000,1,  15,   1,   1,0.99944693, -52.210024, 1.10000, 0.90000, 1.10000, 0.90000
14502,'24003706600 ', 500.0000,1,  15,   1,   1,0.99954438, -52.298834, 1.10000, 0.90000, 1.10000, 0.90000
14503,'24003706700 ', 138.0000,1,  15,   1,   1,0.99076903, -53.805874, 1.10000, 0.90000, 1.10000, 0.90000
14504,'24003707001 ', 138.0000,1,  15,   1,   1,0.99095637, -51.788608, 1.10000, 0.90000, 1.10000, 0.90000
14505,'24003707002 ', 138.0000,1,  15,   1,   1,0.99293578, -51.571852, 1.10000, 0.90000, 1.10000, 0.90000
14506,'24003708001 ',  69.0000,1,  15,   1,   1,0.98287630, -52.483939, 1.10000, 0.90000, 1.10000, 0.90000
14507,'24003708004 ', 138.0000,1,  15,   1,   1,0.97936219, -52.622844, 1.10000, 0.90000, 1.10000, 0.90000
14508,'24003730100 ', 230.0000,1,  15,   1,   1,1.00032914, -54.452515, 1.10000, 0.90000, 1.10000, 0.90000
14509,'24003730203 ',  69.0000,1,  15,   1,   1,0.96897382, -57.042110, 1.10000, 0.90000, 1.10000, 0.90000
14510,'24003730204 ', 138.0000,1,  15,   1,   1,0.97697395, -56.283849, 1.10000, 0.90000, 1.10000, 0.90000
14511,'24003730300 ',  69.0000,1,  15,   1,   1,0.96705627, -57.181469, 1.10000, 0.90000, 1.10000, 0.90000
14512,'24003730401 ',  69.0000,1,  15,   1,   1,0.96577018, -57.306353, 1.10000, 0.90000, 1.10000, 0.90000
14513,'24003730402 ',  69.0000,1,  15,   1,   1,0.96642220, -57.191670, 1.10000, 0.90000, 1.10000, 0.90000
14514,'24003730502 ', 138.0000,1,  15,   1,   1,0.97199005, -56.518371, 1.10000, 0.90000, 1.10000, 0.90000
14515,'24003730504 ', 138.0000,1,  15,   1,   1,0.97184980, -56.474760, 1.10000, 0.90000, 1.10000, 0.90000
14516,'24003730505 ', 138.0000,1,  15,   1,   1,0.96889502, -56.722774, 1.10000, 0.90000, 1.10000, 0.90000
14517,'24003730506 ', 138.0000,1,  15,   1,   1,0.96971536, -56.688569, 1.10000, 0.90000, 1.10000, 0.90000
14518,'24003730601 ', 138.0000,1,  15,   1,   1,0.97202623, -56.367092, 1.10000, 0.90000, 1.10000, 0.90000
14519,'24003730603 ',  69.0000,1,  15,   1,   1,0.96897119, -56.823492, 1.10000, 0.90000, 1.10000, 0.90000
14520,'24003730604 ', 138.0000,1,  15,   1,   1,0.97684580, -56.075064, 1.10000, 0.90000, 1.10000, 0.90000
14521,'24003730700 ', 138.0000,1,  15,   1,   1,0.98191500, -55.723405, 1.10000, 0.90000, 1.10000, 0.90000
14522,'24003730800 ', 138.0000,1,  15,   1,   1,0.98641986, -55.164299, 1.10000, 0.90000, 1.10000, 0.90000
14523,'24003730901 ', 138.0000,1,  15,   1,   1,0.98955023, -54.039842, 1.10000, 0.90000, 1.10000, 0.90000
14524,'24003730902 ', 138.0000,1,  15,   1,   1,0.98852849, -54.330852, 1.10000, 0.90000, 1.10000, 0.90000
14525,'24003731002 ', 138.0000,1,  15,   1,   1,0.98769802, -54.481274, 1.10000, 0.90000, 1.10000, 0.90000
14526,'24003731003 ', 138.0000,1,  15,   1,   1,0.98863310, -54.499544, 1.10000, 0.90000, 1.10000, 0.90000
14527,'24003731004 ',  69.0000,1,  15,   1,   1,0.98466343, -55.037497, 1.10000, 0.90000, 1.10000, 0.90000
14528,'24003731102 ', 138.0000,1,  15,   1,   1,0.98606998, -55.210905, 1.10000, 0.90000, 1.10000, 0.90000
14529,'24003731103 ', 138.0000,1,  15,   1,   1,0.98671603, -55.065719, 1.10000, 0.90000, 1.10000, 0.90000
14530,'24003731104 ', 138.0000,1,  15,   1,   1,0.98569250, -55.337455, 1.10000, 0.90000, 1.10000, 0.90000
14531,'24003731105 ', 138.0000,1,  15,   1,   1,0.98536003, -55.436766, 1.10000, 0.90000, 1.10000, 0.90000
14532,'24003731201 ', 138.0000,1,  15,   1,   1,0.98502845, -55.554033, 1.10000, 0.90000, 1.10000, 0.90000
14533,'24003731202 ',  69.0000,1,  15,   1,   1,0.97466689, -56.346895, 1.10000, 0.90000, 1.10000, 0.90000
14534,'24003731203 ', 138.0000,1,  15,   1,   1,0.98521096, -55.655117, 1.10000, 0.90000, 1.10000, 0.90000
14535,'24003731204 ', 138.0000,1,  15,   1,   1,0.98569661, -55.694513, 1.10000, 0.90000, 1.10000, 0.90000
14536,'24003731303 ', 138.0000,1,  15,   1,   1,0.98974872, -54.905504, 1.10000, 0.90000, 1.10000, 0.90000
14537,'24003731306 ',  69.0000,1,  15,   1,   1,0.98998845, -55.360138, 1.10000, 0.90000, 1.10000, 0.90000
14538,'24003731307 ',  69.0000,1,  15,   1,   1,0.97250837, -56.487242, 1.10000, 0.90000, 1.10000, 0.90000
14539,'24003731308 ',  69.0000,1,  15,   1,   1,0.99475503, -55.338159, 1.10000, 0.90000, 1.10000, 0.90000
14540,'24003731309 ',  69.0000,1,  15,   1,   1,0.98503464, -55.988287, 1.10000, 0.90000, 1.10000, 0.90000
14541,'24003731310 ',  69.0000,1,  15,   1,   1,0.97754377, -56.229672, 1.10000, 0.90000, 1.10000, 0.90000
14542,'24003731311 ', 138.0000,1,  15,   1,   1,0.98653495, -55.688032, 1.10000, 0.90000, 1.10000, 0.90000
14543,'24003740102 ',  69.0000,1,  15,   1,   1,0.96321005, -57.161211, 1.10000, 0.90000, 1.10000, 0.90000
14544,'24003740103 ', 138.0000,1,  15,   1,   1,0.96757096, -56.893550, 1.10000, 0.90000, 1.10000, 0.90000
14545,'24003740104 ',  69.0000,1,  15,   1,   1,0.96254945, -57.235049, 1.10000, 0.90000, 1.10000, 0.90000
14546,'24003740105 ', 138.0000,1,  15,   1,   1,0.96597534, -56.794959, 1.10000, 0.90000, 1.10000, 0.90000
14547,'24003740201 ', 138.0000,1,  15,   1,   1,0.96963203, -56.777423, 1.10000, 0.90000, 1.10000, 0.90000
14548,'24003740203 ', 138.0000,1,  15,   1,   1,0.96697897, -56.784728, 1.10000, 0.90000, 1.10000, 0.90000
14549,'24003740303 ', 138.0000,1,  15,   1,   1,0.96607327, -56.788273, 1.10000, 0.90000, 1.10000, 0.90000
14550,'24003740304 ', 138.0000,1,  15,   1,   1,0.96602321, -56.639654, 1.10000, 0.90000, 1.10000, 0.90000
14551,'24003740305 ', 138.0000,1,  15,   1,   1,0.96559876, -56.744269, 1.10000, 0.90000, 1.10000, 0.90000
14552,'24003740400 ',  69.0000,1,  15,   1,   1,0.96434963, -56.970191, 1.10000, 0.90000, 1.10000, 0.90000
14553,'24003740500 ', 138.0000,1,  15,   1,   1,0.96540785, -56.718499, 1.10000, 0.90000, 1.10000, 0.90000
14554,'24003740601 ', 138.0000,1,  15,   1,   1,0.96505451, -56.768940, 1.10000, 0.90000, 1.10000, 0.90000
14555,'24003740602 ',  69.0000,1,  15,   1,   1,0.96223235, -57.193542, 1.10000, 0.90000, 1.10000, 0.90000
14556,'24003740603 ', 138.0000,1,  15,   1,   1,0.96627635, -56.298476, 1.10000, 0.90000, 1.10000, 0.90000
14557,'24003740701 ',  69.0000,1,  15,   1,   1,0.95468998, -57.590618, 1.10000, 0.90000, 1.10000, 0.90000
14558,'24003740702 ',  69.0000,1,  15,   1,   1,0.95157593, -56.995036, 1.10000, 0.90000, 1.10000, 0.90000
14559,'24003740800 ',  69.0000,1,  15,   1,   1,0.95211595, -57.937981, 1.10000, 0.90000, 1.10000, 0.90000
14560,'24003740900 ',  69.0000,1,  15,   1,   1,0.95492208, -57.628232, 1.10000, 0.90000, 1.10000, 0.90000
14561,'24003741000 ', 138.0000,1,  15,   1,   1,0.96874911, -56.524798, 1.10000, 0.90000, 1.10000, 0.90000
14562,'24003750101 ', 138.0000,1,  15,   1,   1,0.98038530, -56.542755, 1.10000, 0.90000, 1.10000, 0.90000
14563,'24003750102 ', 138.0000,1,  15,   1,   1,0.98024791, -56.607812, 1.10000, 0.90000, 1.10000, 0.90000
14564,'24003750201 ',  69.0000,1,  15,   1,   1,0.96559471, -57.634666, 1.10000, 0.90000, 1.10000, 0.90000
14565,'24003750202 ', 138.0000,1,  15,   1,   1,0.97512197, -56.629010, 1.10000, 0.90000, 1.10000, 0.90000
14566,'24003750203 ', 138.0000,1,  15,   1,   1,0.98065960, -56.428632, 1.10000, 0.90000, 1.10000, 0.90000
14567,'24003750300 ',  69.0000,1,  15,   1,   1,0.96398675, -57.947796, 1.10000, 0.90000, 1.10000, 0.90000
14568,'24003750400 ',  69.0000,1,  15,   1,   1,0.96385080, -57.679124, 1.10000, 0.90000, 1.10000, 0.90000
14569,'24003750801 ', 138.0000,1,  15,   1,   1,0.97060543, -56.893369, 1.10000, 0.90000, 1.10000, 0.90000
14570,'24003750803 ',  69.0000,1,  15,   1,   1,0.96690774, -57.384101, 1.10000, 0.90000, 1.10000, 0.90000
14571,'24003750804 ',  69.0000,1,  15,   1,   1,0.96643376, -57.384121, 1.10000, 0.90000, 1.10000, 0.90000
14572,'24003750900 ', 138.0000,1,  15,   1,   1,0.97213328, -56.748746, 1.10000, 0.90000, 1.10000, 0.90000
14573,'24003751000 ', 138.0000,1,  15,   1,   1,0.97405010, -56.629884, 1.10000, 0.90000, 1.10000, 0.90000
14574,'24003751102 ', 138.0000,1,  15,   1,   1,0.98104703, -56.301205, 1.10000, 0.90000, 1.10000, 0.90000
14575,'24003751103 ',  69.0000,1,  15,   1,   1,0.96406293, -57.362128, 1.10000, 0.90000, 1.10000, 0.90000
14576,'24003751200 ', 138.0000,1,  15,   1,   1,0.96850389, -57.120090, 1.10000, 0.90000, 1.10000, 0.90000
14577,'24003751400 ', 138.0000,1,  15,   1,   1,0.96834511, -56.855601, 1.10000, 0.90000, 1.10000, 0.90000
14578,'24003751500 ', 138.0000,1,  15,   1,   1,0.96523893, -56.724885, 1.10000, 0.90000, 1.10000, 0.90000
14579,'24003751600 ',  69.0000,1,  15,   1,   1,0.97423095, -55.435827, 1.10000, 0.90000, 1.10000, 0.90000
14580,'24003751700 ',  69.0000,1,  15,   1,   1,0.96409166, -56.086870, 1.10000, 0.90000, 1.10000, 0.90000
14581,'24003980000 ', 138.0000,1,  15,   1,   1,0.96923327, -57.026834, 1.10000, 0.90000, 1.10000, 0.90000
14582,'24005400100 ',  69.0000,1,  15,   1,   1,0.95695418, -58.682793, 1.10000, 0.90000, 1.10000, 0.90000
14583,'24005400200 ',  69.0000,1,  15,   1,   1,0.95573539, -58.746532, 1.10000, 0.90000, 1.10000, 0.90000
14584,'24005400400 ', 138.0000,1,  15,   1,   1,0.96085125, -58.271609, 1.10000, 0.90000, 1.10000, 0.90000
14585,'24005400500 ', 138.0000,1,  15,   1,   1,0.95852679, -58.448825, 1.10000, 0.90000, 1.10000, 0.90000
14586,'24005400600 ',  69.0000,1,  15,   1,   1,0.95472616, -58.815469, 1.10000, 0.90000, 1.10000, 0.90000
14587,'24005400701 ', 138.0000,1,  15,   1,   1,0.95697522, -58.569384, 1.10000, 0.90000, 1.10000, 0.90000
14588,'24005400702 ',  69.0000,1,  15,   1,   1,0.95421243, -58.884133, 1.10000, 0.90000, 1.10000, 0.90000
14589,'24005400800 ', 138.0000,1,  15,   1,   1,0.95712888, -58.559173, 1.10000, 0.90000, 1.10000, 0.90000
14590,'24005400900 ',  69.0000,1,  15,   1,   1,0.95450610, -59.062674, 1.10000, 0.90000, 1.10000, 0.90000
14591,'24005401000 ', 138.0000,1,  15,   1,   1,0.95744222, -58.538129, 1.10000, 0.90000, 1.10000, 0.90000
14592,'24005401101 ', 138.0000,1,  15,   1,   1,0.96071863, -58.401997, 1.10000, 0.90000, 1.10000, 0.90000
14593,'24005401102 ', 138.0000,1,  15,   1,   1,0.96222323, -58.293192, 1.10000, 0.90000, 1.10000, 0.90000
14594,'24005401200 ',  69.0000,1,  15,   1,   1,0.95488966, -59.232691, 1.10000, 0.90000, 1.10000, 0.90000
14595,'24005401301 ',  69.0000,1,  15,   1,   1,0.95416981, -58.920169, 1.10000, 0.90000, 1.10000, 0.90000
14596,'24005401302 ',  69.0000,1,  15,   1,   1,0.95439506, -58.893429, 1.10000, 0.90000, 1.10000, 0.90000
14597,'24005401400 ', 138.0000,1,  15,   1,   1,0.95764303, -58.518547, 1.10000, 0.90000, 1.10000, 0.90000
14598,'24005401503 ', 138.0000,1,  15,   1,   1,0.95754808, -58.609245, 1.10000, 0.90000, 1.10000, 0.90000
14599,'24005401504 ', 138.0000,1,  15,   1,   1,0.95844650, -58.566017, 1.10000, 0.90000, 1.10000, 0.90000
14600,'24005401505 ', 138.0000,1,  15,   1,   1,0.95969522, -58.476904, 1.10000, 0.90000, 1.10000, 0.90000
14601,'24005401506 ',  69.0000,1,  15,   1,   1,0.95286417, -59.418042, 1.10000, 0.90000, 1.10000, 0.90000
14602,'24005401507 ',  69.0000,1,  15,   1,   1,0.95332986, -59.415788, 1.10000, 0.90000, 1.10000, 0.90000
14603,'24005402201 ', 138.0000,1,  15,   1,   1,0.96109283, -58.863964, 1.10000, 0.90000, 1.10000, 0.90000
14604,'24005402202 ',  69.0000,1,  15,   1,   1,0.95319402, -59.369664, 1.10000, 0.90000, 1.10000, 0.90000
14605,'24005402302 ',  69.0000,1,  15,   1,   1,0.95314968, -59.427031, 1.10000, 0.90000, 1.10000, 0.90000
14606,'24005402303 ', 138.0000,1,  15,   1,   1,0.95905262, -58.662664, 1.10000, 0.90000, 1.10000, 0.90000
14607,'24005402304 ',  69.0000,1,  15,   1,   1,0.95410144, -59.376317, 1.10000, 0.90000, 1.10000, 0.90000
14608,'24005402305 ',  69.0000,1,  15,   1,   1,0.95423096, -59.398617, 1.10000, 0.90000, 1.10000, 0.90000
14609,'24005402306 ',  69.0000,1,  15,   1,   1,0.95322490, -59.392675, 1.10000, 0.90000, 1.10000, 0.90000
14610,'24005402307 ', 138.0000,1,  15,   1,   1,0.96076423, -58.713809, 1.10000, 0.90000, 1.10000, 0.90000
14611,'24005402403 ',  69.0000,1,  15,   1,   1,0.95422989, -59.317761, 1.10000, 0.90000, 1.10000, 0.90000
14612,'24005402404 ',  69.0000,1,  15,   1,   1,0.95394355, -59.357732, 1.10000, 0.90000, 1.10000, 0.90000
14613,'24005402405 ',  69.0000,1,  15,   1,   1,0.95299107, -59.385203, 1.10000, 0.90000, 1.10000, 0.90000
14614,'24005402406 ',  69.0000,1,  15,   1,   1,0.95286125, -59.429012, 1.10000, 0.90000, 1.10000, 0.90000
14615,'24005402407 ',  69.0000,1,  15,   1,   1,0.95316356, -59.409177, 1.10000, 0.90000, 1.10000, 0.90000
14616,'24005402503 ', 138.0000,1,  15,   1,   1,0.95850325, -58.878300, 1.10000, 0.90000, 1.10000, 0.90000
14617,'24005402504 ',  69.0000,1,  15,   1,   1,0.95381391, -59.361816, 1.10000, 0.90000, 1.10000, 0.90000
14618,'24005402505 ', 138.0000,1,  15,   1,   1,0.95875257, -58.989065, 1.10000, 0.90000, 1.10000, 0.90000
14619,'24005402506 ', 138.0000,1,  15,   1,   1,0.95829558, -58.975849, 1.10000, 0.90000, 1.10000, 0.90000
14620,'24005402509 ', 138.0000,1,  15,   1,   1,0.95768631, -59.022902, 1.10000, 0.90000, 1.10000, 0.90000
14621,'24005402602 ', 138.0000,1,  15,   1,   1,0.95914537, -58.830537, 1.10000, 0.90000, 1.10000, 0.90000
14622,'24005402603 ', 138.0000,1,  15,   1,   1,0.95733356, -59.050489, 1.10000, 0.90000, 1.10000, 0.90000
14623,'24005402604 ', 138.0000,1,  15,   1,   1,0.95970803, -58.789453, 1.10000, 0.90000, 1.10000, 0.90000
14624,'24005403100 ',  69.0000,1,  15,   1,   1,0.95448023, -59.389007, 1.10000, 0.90000, 1.10000, 0.90000
14625,'24005403201 ',  69.0000,1,  15,   1,   1,0.95519060, -59.372355, 1.10000, 0.90000, 1.10000, 0.90000
14626,'24005403202 ',  69.0000,1,  15,   1,   1,0.95463872, -59.313335, 1.10000, 0.90000, 1.10000, 0.90000
14627,'24005403300 ',  69.0000,1,  15,   1,   1,0.95388877, -59.429230, 1.10000, 0.90000, 1.10000, 0.90000
14628,'24005403401 ', 138.0000,1,  15,   1,   1,0.96338439, -58.576570, 1.10000, 0.90000, 1.10000, 0.90000
14629,'24005403402 ', 230.0000,1,  15,   1,   1,0.97699952, -56.985190, 1.10000, 0.90000, 1.10000, 0.90000
14630,'24005403500 ', 138.0000,1,  15,   1,   1,0.96416587, -58.556933, 1.10000, 0.90000, 1.10000, 0.90000
14631,'24005403601 ', 138.0000,1,  15,   1,   1,0.96429855, -58.554597, 1.10000, 0.90000, 1.10000, 0.90000
14632,'24005403602 ',  69.0000,1,  15,   1,   1,0.95551223, -59.192161, 1.10000, 0.90000, 1.10000, 0.90000
14633,'24005403701 ',  69.0000,1,  15,   1,   1,0.95298076, -59.703585, 1.10000, 0.90000, 1.10000, 0.90000
14634,'24005403702 ',  69.0000,1,  15,   1,   1,0.95154697, -59.845947, 1.10000, 0.90000, 1.10000, 0.90000
14635,'24005403801 ',  69.0000,1,  15,   1,   1,0.95492131, -59.718441, 1.10000, 0.90000, 1.10000, 0.90000
14636,'24005403802 ',  69.0000,1,  15,   1,   1,0.95522958, -59.588373, 1.10000, 0.90000, 1.10000, 0.90000
14637,'24005403803 ', 138.0000,1,  15,   1,   1,0.96415317, -58.561919, 1.10000, 0.90000, 1.10000, 0.90000
14638,'24005404101 ', 138.0000,1,  15,   1,   1,0.95912939, -59.085323, 1.10000, 0.90000, 1.10000, 0.90000
14639,'24005404102 ', 138.0000,1,  15,   1,   1,0.95957232, -59.099462, 1.10000, 0.90000, 1.10000, 0.90000
14640,'24005404201 ', 138.0000,1,  15,   1,   1,0.96090794, -59.158522, 1.10000, 0.90000, 1.10000, 0.90000
14641,'24005404202 ', 138.0000,1,  15,   1,   1,0.96037072, -59.079470, 1.10000, 0.90000, 1.10000, 0.90000
14642,'24005404402 ', 138.0000,1,  15,   1,   1,0.96278548, -59.263304, 1.10000, 0.90000, 1.10000, 0.90000
14643,'24005404403 ',  69.0000,1,  15,   1,   1,0.95419019, -59.953044, 1.10000, 0.90000, 1.10000, 0.90000
14644,'24005404404 ', 138.0000,1,  15,   1,   1,0.96291333, -59.165113, 1.10000, 0.90000, 1.10000, 0.90000
14645,'24005404501 ', 138.0000,1,  15,   1,   1,0.96209824, -59.211914, 1.10000, 0.90000, 1.10000, 0.90000
14646,'24005404502 ', 138.0000,1,  15,   1,   1,0.96133697, -59.187209, 1.10000, 0.90000, 1.10000, 0.90000
14647,'24005404600 ', 138.0000,1,  15,   1,   1,0.96499920, -59.229290, 1.10000, 0.90000, 1.10000, 0.90000
14648,'24005404800 ', 138.0000,1,  15,   1,   1,0.96318394, -59.022711, 1.10000, 0.90000, 1.10000, 0.90000
14649,'24005404900 ', 138.0000,1,  15,   1,   1,0.96230382, -59.325473, 1.10000, 0.90000, 1.10000, 0.90000
14650,'24005405000 ', 138.0000,1,  15,   1,   1,0.97120583, -59.327652, 1.10000, 0.90000, 1.10000, 0.90000
14651,'24005406000 ', 138.0000,1,  15,   1,   1,0.97822410, -59.393228, 1.10000, 0.90000, 1.10000, 0.90000
14652,'24005407001 ', 138.0000,1,  15,   1,   1,0.97202241, -59.242950, 1.10000, 0.90000, 1.10000, 0.90000
14653,'24005407002 ', 138.0000,1,  15,   1,   1,0.97872496, -59.103553, 1.10000, 0.90000, 1.10000, 0.90000
14654,'24005408100 ', 138.0000,1,  15,   1,   1,0.96843833, -59.212344, 1.10000, 0.90000, 1.10000, 0.90000
14655,'24005408200 ',  69.0000,1,  15,   1,   1,0.95576388, -59.769360, 1.10000, 0.90000, 1.10000, 0.90000
14656,'24005408302 ',  69.0000,1,  15,   1,   1,0.95545053, -59.800301, 1.10000, 0.90000, 1.10000, 0.90000
14657,'24005408303 ', 138.0000,1,  15,   1,   1,0.96270037, -59.330110, 1.10000, 0.90000, 1.10000, 0.90000
14658,'24005408304 ', 138.0000,1,  15,   1,   1,0.96320617, -59.317782, 1.10000, 0.90000, 1.10000, 0.90000
14659,'24005408400 ', 138.0000,1,  15,   1,   1,0.96432108, -59.266904, 1.10000, 0.90000, 1.10000, 0.90000
14660,'24005408502 ', 138.0000,1,  15,   1,   1,0.96480727, -59.282210, 1.10000, 0.90000, 1.10000, 0.90000
14661,'24005408503 ', 138.0000,1,  15,   1,   1,0.96404678, -59.309292, 1.10000, 0.90000, 1.10000, 0.90000
14662,'24005408505 ',  69.0000,1,  15,   1,   1,0.95588666, -59.872755, 1.10000, 0.90000, 1.10000, 0.90000
14663,'24005408506 ', 138.0000,1,  15,   1,   1,0.96439993, -59.303036, 1.10000, 0.90000, 1.10000, 0.90000
14664,'24005408507 ', 138.0000,1,  15,   1,   1,0.96413714, -59.312932, 1.10000, 0.90000, 1.10000, 0.90000
14665,'24005408601 ', 138.0000,1,  15,   1,   1,0.96388543, -59.322126, 1.10000, 0.90000, 1.10000, 0.90000
14666,'24005408602 ',  69.0000,1,  15,   1,   1,0.95653349, -59.840059, 1.10000, 0.90000, 1.10000, 0.90000
14667,'24005408702 ',  69.0000,1,  15,   1,   1,0.95592517, -59.792275, 1.10000, 0.90000, 1.10000, 0.90000
14668,'24005408703 ',  69.0000,1,  15,   1,   1,0.95648867, -59.841534, 1.10000, 0.90000, 1.10000, 0.90000
14669,'24005408704 ',  69.0000,1,  15,   1,   1,0.95569116, -59.842149, 1.10000, 0.90000, 1.10000, 0.90000
14670,'24005408800 ',  69.0000,1,  15,   1,   1,0.95590180, -59.865522, 1.10000, 0.90000, 1.10000, 0.90000
14671,'24005408900 ',  69.0000,1,  15,   1,   1,0.95948672, -59.796592, 1.10000, 0.90000, 1.10000, 0.90000
14672,'24005410100 ', 138.0000,1,  15,   1,   1,0.97067696, -59.018422, 1.10000, 0.90000, 1.10000, 0.90000
14673,'24005410200 ', 138.0000,1,  15,   1,   1,0.97021174, -58.979264, 1.10000, 0.90000, 1.10000, 0.90000
14674,'24005411101 ', 138.0000,1,  15,   1,   1,0.98466295, -57.515951, 1.10000, 0.90000, 1.10000, 0.90000
14675,'24005411102 ', 138.0000,1,  15,   1,   1,0.98696017, -57.410390, 1.10000, 0.90000, 1.10000, 0.90000
14676,'24005411201 ', 138.0000,1,  15,   1,   1,0.97961897, -58.118114, 1.10000, 0.90000, 1.10000, 0.90000
14677,'24005411202 ', 138.0000,1,  15,   1,   1,0.98088092, -57.883845, 1.10000, 0.90000, 1.10000, 0.90000
14678,'24005411302 ', 138.0000,1,  15,   1,   1,0.98700887, -57.300936, 1.10000, 0.90000, 1.10000, 0.90000
14679,'24005411303 ', 138.0000,1,  15,   1,   1,0.98287404, -57.402679, 1.10000, 0.90000, 1.10000, 0.90000
14680,'24005411306 ', 138.0000,1,  15,   1,   1,0.98213005, -57.390979, 1.10000, 0.90000, 1.10000, 0.90000
14681,'24005411307 ',  69.0000,1,  15,   1,   1,0.98245907, -57.560313, 1.10000, 0.90000, 1.10000, 0.90000
14682,'24005411308 ', 138.0000,1,  15,   1,   1,0.98369783, -57.396798, 1.10000, 0.90000, 1.10000, 0.90000
14683,'24005411309 ', 138.0000,1,  15,   1,   1,0.98487777, -57.372298, 1.10000, 0.90000, 1.10000, 0.90000
14684,'24005411404 ', 138.0000,1,  15,   1,   1,0.98060596, -57.726232, 1.10000, 0.90000, 1.10000, 0.90000
14685,'24005411406 ', 138.0000,1,  15,   1,   1,0.98257613, -57.608561, 1.10000, 0.90000, 1.10000, 0.90000
14686,'24005411407 ', 138.0000,1,  15,   1,   1,0.97941637, -57.736156, 1.10000, 0.90000, 1.10000, 0.90000
14687,'24005411408 ', 138.0000,1,  15,   1,   1,0.97994900, -57.722359, 1.10000, 0.90000, 1.10000, 0.90000
14688,'24005411409 ', 138.0000,1,  15,   1,   1,0.98128217, -57.666085, 1.10000, 0.90000, 1.10000, 0.90000
14689,'24005411410 ', 138.0000,1,  15,   1,   1,0.98061562, -57.692900, 1.10000, 0.90000, 1.10000, 0.90000
14690,'24005420100 ', 138.0000,1,  15,   1,   1,0.99293059, -55.902650, 1.10000, 0.90000, 1.10000, 0.90000
14691,'24005420200 ', 230.0000,1,  15,   1,   1,1.00157368, -54.950392, 1.10000, 0.90000, 1.10000, 0.90000
14692,'24005420301 ', 138.0000,1,  15,   1,   1,0.99406904, -55.793216, 1.10000, 0.90000, 1.10000, 0.90000
14693,'24005420302 ', 138.0000,1,  15,   1,   1,0.99466223, -55.734617, 1.10000, 0.90000, 1.10000, 0.90000
14694,'24005420303 ', 138.0000,1,  15,   1,   1,0.99517596, -55.684978, 1.10000, 0.90000, 1.10000, 0.90000
14695,'24005420401 ', 230.0000,1,  15,   1,   1,1.00133681, -55.009927, 1.10000, 0.90000, 1.10000, 0.90000
14696,'24005420402 ', 230.0000,1,  15,   1,   1,1.00119555, -55.047732, 1.10000, 0.90000, 1.10000, 0.90000
14697,'24005420500 ', 138.0000,1,  15,   1,   1,0.99082398, -56.100923, 1.10000, 0.90000, 1.10000, 0.90000
14698,'24005420600 ', 138.0000,1,  15,   1,   1,0.99168581, -56.026963, 1.10000, 0.90000, 1.10000, 0.90000
14699,'24005420701 ', 138.0000,1,  15,   1,   1,0.99304146, -55.905156, 1.10000, 0.90000, 1.10000, 0.90000
14700,'24005420702 ',  69.0000,1,  15,   1,   1,0.99060136, -56.168931, 1.10000, 0.90000, 1.10000, 0.90000
14701,'24005420800 ', 138.0000,1,  15,   1,   1,0.99448329, -55.779891, 1.10000, 0.90000, 1.10000, 0.90000
14702,'24005420900 ', 138.0000,1,  15,   1,   1,0.99464315, -55.757481, 1.10000, 0.90000, 1.10000, 0.90000
14703,'24005421000 ', 138.0000,1,  15,   1,   1,0.99483538, -55.734996, 1.10000, 0.90000, 1.10000, 0.90000
14704,'24005421101 ', 138.0000,1,  15,   1,   1,0.99663025, -55.626874, 1.10000, 0.90000, 1.10000, 0.90000
14705,'24005421102 ',  69.0000,1,  15,   1,   1,0.99337113, -55.919414, 1.10000, 0.90000, 1.10000, 0.90000
14706,'24005421200 ', 500.0000,1,  15,   1,   1,1.00166750, -54.415888, 1.10000, 0.90000, 1.10000, 0.90000
14707,'24005421300 ', 500.0000,1,  15,   1,   1,1.00165367, -54.432779, 1.10000, 0.90000, 1.10000, 0.90000
14708,'24005430101 ', 138.0000,1,  15,   1,   1,0.97619772, -56.837105, 1.10000, 0.90000, 1.10000, 0.90000
14709,'24005430104 ', 138.0000,1,  15,   1,   1,0.97726679, -56.777228, 1.10000, 0.90000, 1.10000, 0.90000
14710,'24005430200 ',  69.0000,1,  15,   1,   1,0.96104294, -58.213552, 1.10000, 0.90000, 1.10000, 0.90000
14711,'24005430300 ',  69.0000,1,  15,   1,   1,0.96245688, -58.095438, 1.10000, 0.90000, 1.10000, 0.90000
14712,'24005430400 ', 138.0000,1,  15,   1,   1,0.97139972, -57.288710, 1.10000, 0.90000, 1.10000, 0.90000
14713,'24005430600 ', 138.0000,1,  15,   1,   1,0.97048408, -57.165104, 1.10000, 0.90000, 1.10000, 0.90000
14714,'24005430700 ',  69.0000,1,  15,   1,   1,0.96096885, -58.363263, 1.10000, 0.90000, 1.10000, 0.90000
14715,'24005430800 ',  69.0000,1,  15,   1,   1,0.95977521, -58.541278, 1.10000, 0.90000, 1.10000, 0.90000
14716,'24005430900 ', 138.0000,1,  15,   1,   1,0.96819258, -57.781911, 1.10000, 0.90000, 1.10000, 0.90000
14717,'24005440100 ', 138.0000,1,  15,   1,   1,0.97819716, -57.767172, 1.10000, 0.90000, 1.10000, 0.90000
14718,'24005440200 ',  69.0000,1,  15,   1,   1,0.97510386, -57.774678, 1.10000, 0.90000, 1.10000, 0.90000
14719,'24005440300 ',  69.0000,1,  15,   1,   1,0.97581327, -57.781857, 1.10000, 0.90000, 1.10000, 0.90000
14720,'24005440400 ', 138.0000,1,  15,   1,   1,0.98050290, -57.301237, 1.10000, 0.90000, 1.10000, 0.90000
14721,'24005440500 ', 138.0000,1,  15,   1,   1,0.98075777, -57.334063, 1.10000, 0.90000, 1.10000, 0.90000
14722,'24005440600 ', 138.0000,1,  15,   1,   1,0.98169345, -57.373589, 1.10000, 0.90000, 1.10000, 0.90000
14723,'24005440701 ', 138.0000,1,  15,   1,   1,0.98786503, -56.576639, 1.10000, 0.90000, 1.10000, 0.90000
14724,'24005440702 ',  69.0000,1,  15,   1,   1,0.98295510, -57.443195, 1.10000, 0.90000, 1.10000, 0.90000
14725,'24005440800 ', 138.0000,1,  15,   1,   1,0.98109800, -57.352422, 1.10000, 0.90000, 1.10000, 0.90000
14726,'24005440900 ', 138.0000,1,  15,   1,   1,0.98650795, -56.675072, 1.10000, 0.90000, 1.10000, 0.90000
14727,'24005441000 ', 138.0000,1,  15,   1,   1,0.98316813, -56.947935, 1.10000, 0.90000, 1.10000, 0.90000
14728,'24005441101 ', 138.0000,1,  15,   1,   1,0.98726952, -56.592553, 1.10000, 0.90000, 1.10000, 0.90000
14729,'24005441102 ',  69.0000,1,  15,   1,   1,0.97878289, -57.489313, 1.10000, 0.90000, 1.10000, 0.90000
14730,'24005450100 ', 138.0000,1,  15,   1,   1,0.98858970, -56.447347, 1.10000, 0.90000, 1.10000, 0.90000
14731,'24005450200 ', 138.0000,1,  15,   1,   1,0.99041611, -56.341718, 1.10000, 0.90000, 1.10000, 0.90000
14732,'24005450300 ', 138.0000,1,  15,   1,   1,0.99177313, -56.260979, 1.10000, 0.90000, 1.10000, 0.90000
14733,'24005450400 ',  69.0000,1,  15,   1,   1,0.99059749, -56.398105, 1.10000, 0.90000, 1.10000, 0.90000
14734,'24005450501 ', 138.0000,1,  15,   1,   1,0.99338847, -56.167193, 1.10000, 0.90000, 1.10000, 0.90000
14735,'24005450503 ',  69.0000,1,  15,   1,   1,0.99174863, -56.393109, 1.10000, 0.90000, 1.10000, 0.90000
14736,'24005450504 ', 230.0000,1,  15,   1,   1,1.00099742, -55.354906, 1.10000, 0.90000, 1.10000, 0.90000
14737,'24005450800 ', 230.0000,1,  15,   1,   1,0.99900448, -55.502384, 1.10000, 0.90000, 1.10000, 0.90000
14738,'24005450900 ',  69.0000,1,  15,   1,   1,0.98989886, -56.490606, 1.10000, 0.90000, 1.10000, 0.90000
14739,'24005451000 ',  69.0000,1,  15,   1,   1,0.98774576, -56.526922, 1.10000, 0.90000, 1.10000, 0.90000
14740,'24005451100 ', 230.0000,1,  15,   1,   1,1.00099897, -55.299496, 1.10000, 0.90000, 1.10000, 0.90000
14741,'24005451200 ', 138.0000,1,  15,   1,   1,0.98965406, -56.428045, 1.10000, 0.90000, 1.10000, 0.90000
14742,'24005451300 ',  69.0000,1,  15,   1,   1,0.98415363, -57.301599, 1.10000, 0.90000, 1.10000, 0.90000
14743,'24005451401 ',  69.0000,1,  15,   1,   1,0.98582816, -57.138904, 1.10000, 0.90000, 1.10000, 0.90000
14744,'24005451402 ',  69.0000,1,  15,   1,   1,0.98919725, -56.890404, 1.10000, 0.90000, 1.10000, 0.90000
14745,'24005451500 ', 138.0000,1,  15,   1,   1,0.99619496, -55.991999, 1.10000, 0.90000, 1.10000, 0.90000
14746,'24005451600 ', 230.0000,1,  15,   1,   1,1.00406241, -55.299657, 1.10000, 0.90000, 1.10000, 0.90000
14747,'24005451701 ', 138.0000,1,  15,   1,   1,0.99903750, -55.729972, 1.10000, 0.90000, 1.10000, 0.90000
14748,'24005451702 ', 138.0000,1,  15,   1,   1,1.00157690, -55.451574, 1.10000, 0.90000, 1.10000, 0.90000
14749,'24005451801 ', 500.0000,1,  15,   1,   1,1.00529587, -54.703023, 1.10000, 0.90000, 1.10000, 0.90000
14750,'24005451802 ',  69.0000,1,  15,   1,   1,0.99590433, -56.183367, 1.10000, 0.90000, 1.10000, 0.90000
14751,'24005451803 ',  69.0000,1,  15,   1,   1,0.99578476, -56.171042, 1.10000, 0.90000, 1.10000, 0.90000
14752,'24005451900 ',  69.0000,1,  15,   1,   1,0.98450452, -56.529740, 1.10000, 0.90000, 1.10000, 0.90000
14753,'24005452000 ',  69.0000,1,  15,   1,   1,0.98543799, -56.488677, 1.10000, 0.90000, 1.10000, 0.90000
14754,'24005452100 ',  69.0000,1,  15,   1,   1,0.98676622, -56.471581, 1.10000, 0.90000, 1.10000, 0.90000
14755,'24005452300 ', 138.0000,1,  15,   1,   1,0.99031866, -56.205623, 1.10000, 0.90000, 1.10000, 0.90000
14756,'24005452400 ', 230.0000,1,  15,   1,   1,1.00099444, -55.177072, 1.10000, 0.90000, 1.10000, 0.90000
14757,'24005452500 ', 230.0000,1,  15,   1,   1,1.00108719, -55.118291, 1.10000, 0.90000, 1.10000, 0.90000
14758,'24005490100 ',  69.0000,1,  15,   1,   1,0.96686953, -58.703864, 1.10000, 0.90000, 1.10000, 0.90000
14759,'24005490200 ',  69.0000,1,  15,   1,   1,0.95645201, -59.776053, 1.10000, 0.90000, 1.10000, 0.90000
14760,'24005490301 ', 138.0000,1,  15,   1,   1,0.96804380, -58.307809, 1.10000, 0.90000, 1.10000, 0.90000
14761,'24005490302 ',  69.0000,1,  15,   1,   1,0.96636480, -58.656777, 1.10000, 0.90000, 1.10000, 0.90000
14762,'24005490400 ', 138.0000,1,  15,   1,   1,0.96482503, -58.528574, 1.10000, 0.90000, 1.10000, 0.90000
14763,'24005490500 ', 138.0000,1,  15,   1,   1,0.96569073, -58.474745, 1.10000, 0.90000, 1.10000, 0.90000
14764,'24005490601 ',  69.0000,1,  15,   1,   1,0.96509403, -58.624490, 1.10000, 0.90000, 1.10000, 0.90000
14765,'24005490602 ', 138.0000,1,  15,   1,   1,0.96990663, -57.917928, 1.10000, 0.90000, 1.10000, 0.90000
14766,'24005490603 ',  69.0000,1,  15,   1,   1,0.96417028, -58.620420, 1.10000, 0.90000, 1.10000, 0.90000
14767,'24005490605 ', 138.0000,1,  15,   1,   1,0.96705794, -58.387285, 1.10000, 0.90000, 1.10000, 0.90000
14768,'24005490701 ',  69.0000,1,  15,   1,   1,0.95545399, -59.797507, 1.10000, 0.90000, 1.10000, 0.90000
14769,'24005490703 ', 138.0000,1,  15,   1,   1,0.96794277, -58.332056, 1.10000, 0.90000, 1.10000, 0.90000
14770,'24005490800 ', 138.0000,1,  15,   1,   1,0.96954477, -57.958322, 1.10000, 0.90000, 1.10000, 0.90000
14771,'24005490900 ', 138.0000,1,  15,   1,   1,0.96975315, -58.240142, 1.10000, 0.90000, 1.10000, 0.90000
14772,'24005491000 ',  69.0000,1,  15,   1,   1,0.96664917, -58.583427, 1.10000, 0.90000, 1.10000, 0.90000
14773,'24005491100 ',  69.0000,1,  15,   1,   1,0.96619236, -58.614416, 1.10000, 0.90000, 1.10000, 0.90000
14774,'24005491201 ', 138.0000,1,  15,   1,   1,0.97218031, -58.107090, 1.10000, 0.90000, 1.10000, 0.90000
14775,'24005491202 ',  69.0000,1,  15,   1,   1,0.96769619, -58.609129, 1.10000, 0.90000, 1.10000, 0.90000
14776,'24005491300 ',  69.0000,1,  15,   1,   1,0.96777040, -58.494293, 1.10000, 0.90000, 1.10000, 0.90000
14777,'24005491401 ', 138.0000,1,  15,   1,   1,0.97476810, -57.846149, 1.10000, 0.90000, 1.10000, 0.90000
14778,'24005491402 ',  69.0000,1,  15,   1,   1,0.97036731, -58.325383, 1.10000, 0.90000, 1.10000, 0.90000
14779,'24005491500 ', 138.0000,1,  15,   1,   1,0.97498429, -57.881304, 1.10000, 0.90000, 1.10000, 0.90000
14780,'24005491600 ', 138.0000,1,  15,   1,   1,0.97438121, -57.977992, 1.10000, 0.90000, 1.10000, 0.90000
14781,'24005491701 ', 138.0000,1,  15,   1,   1,0.97572690, -57.938056, 1.10000, 0.90000, 1.10000, 0.90000
14782,'24005491900 ', 138.0000,1,  15,   1,   1,0.97813112, -57.790866, 1.10000, 0.90000, 1.10000, 0.90000
14783,'24005492001 ', 138.0000,1,  15,   1,   1,0.97530365, -57.904295, 1.10000, 0.90000, 1.10000, 0.90000
14784,'24005492002 ', 138.0000,1,  15,   1,   1,0.97635865, -57.848861, 1.10000, 0.90000, 1.10000, 0.90000
14785,'24005492101 ', 138.0000,1,  15,   1,   1,0.97760606, -57.775737, 1.10000, 0.90000, 1.10000, 0.90000
14786,'24005492102 ', 138.0000,1,  15,   1,   1,0.97600430, -57.866975, 1.10000, 0.90000, 1.10000, 0.90000
14787,'24005492200 ', 138.0000,1,  15,   1,   1,0.97909635, -57.806411, 1.10000, 0.90000, 1.10000, 0.90000
14788,'24005492300 ',  69.0000,1,  15,   1,   1,0.99109966, -56.477082, 1.10000, 0.90000, 1.10000, 0.90000
14789,'24005492401 ', 138.0000,1,  15,   1,   1,0.95924550, -58.993382, 1.10000, 0.90000, 1.10000, 0.90000
14790,'24005492402 ', 138.0000,1,  15,   1,   1,0.95909250, -59.038550, 1.10000, 0.90000, 1.10000, 0.90000
14791,'24005492500 ',  69.0000,1,  15,   1,   1,0.95692950, -58.649543, 1.10000, 0.90000, 1.10000, 0.90000
14792,'24005492600 ', 138.0000,1,  15,   1,   1,0.97752273, -57.869379, 1.10000, 0.90000, 1.10000, 0.90000
14793,'24005980000 ', 138.0000,1,  15,   1,   1,0.99841195, -55.492480, 1.10000, 0.90000, 1.10000, 0.90000
14794,'24005980100 ', 138.0000,1,  15,   1,   1,0.97869349, -56.693770, 1.10000, 0.90000, 1.10000, 0.90000
14795,'24005980200 ', 138.0000,1,  15,   1,   1,0.97267658, -57.035013, 1.10000, 0.90000, 1.10000, 0.90000
14796,'24009860101 ',  69.0000,1,  15,   1,   1,0.97423941, -52.736140, 1.10000, 0.90000, 1.10000, 0.90000
14797,'24009860102 ',  69.0000,1,  15,   1,   1,0.98162103, -52.457048, 1.10000, 0.90000, 1.10000, 0.90000
14798,'24009860200 ', 138.0000,1,  15,   1,   1,0.99077094, -51.343195, 1.10000, 0.90000, 1.10000, 0.90000
14799,'24009860300 ', 138.0000,1,  15,   1,   1,0.99548602, -50.797049, 1.10000, 0.90000, 1.10000, 0.90000
14800,'24009860401 ', 138.0000,1,  15,   1,   1,0.99432814, -50.995678, 1.10000, 0.90000, 1.10000, 0.90000
14801,'24009860402 ', 138.0000,1,  15,   1,   1,0.99487197, -50.887375, 1.10000, 0.90000, 1.10000, 0.90000
14802,'24009860501 ',  69.0000,1,  15,   1,   1,0.99619019, -51.065609, 1.10000, 0.90000, 1.10000, 0.90000
14803,'24009860502 ',  69.0000,1,  15,   1,   1,0.99769086, -50.905649, 1.10000, 0.90000, 1.10000, 0.90000
14804,'24009860600 ', 230.0000,1,  15,   1,   1,1.00446582, -49.771005, 1.10000, 0.90000, 1.10000, 0.90000
14805,'24009860701 ', 230.0000,1,  15,   1,   1,1.01142573, -48.738068, 1.10000, 0.90000, 1.10000, 0.90000
14806,'24009860702 ', 138.0000,1,  15,   1,   1,1.00436151, -49.787209, 1.10000, 0.90000, 1.10000, 0.90000
14807,'24009860703 ', 230.0000,1,  15,   1,   1,1.01273155, -48.637695, 1.10000, 0.90000, 1.10000, 0.90000
14808,'24009860801 ', 230.0000,1,  15,   1,   1,1.01500964, -48.425389, 1.10000, 0.90000, 1.10000, 0.90000
14809,'24009860802 ', 138.0000,1,  15,   1,   1,1.00749838, -49.433887, 1.10000, 0.90000, 1.10000, 0.90000
14810,'24009860900 ',  69.0000,1,  15,   1,   1,1.01024222, -48.766622, 1.10000, 0.90000, 1.10000, 0.90000
14811,'24009861001 ', 138.0000,1,  15,   1,   1,1.01767254, -48.081547, 1.10000, 0.90000, 1.10000, 0.90000
14812,'24009861003 ',  69.0000,1,  15,   1,   1,1.00554907, -48.864912, 1.10000, 0.90000, 1.10000, 0.90000
14813,'24009861004 ',  69.0000,1,  15,   1,   1,1.01180327, -48.591981, 1.10000, 0.90000, 1.10000, 0.90000
14814,'24011955000 ',  69.0000,1,  15,   1,   1,0.98582447, -53.795936, 1.10000, 0.90000, 1.10000, 0.90000
14815,'24011955100 ',  69.0000,1,  15,   1,   1,0.98171186, -53.739587, 1.10000, 0.90000, 1.10000, 0.90000
14816,'24011955201 ',  69.0000,1,  15,   1,   1,0.98100871, -53.503512, 1.10000, 0.90000, 1.10000, 0.90000
14817,'24011955202 ',  69.0000,1,  15,   1,   1,0.98452568, -52.909715, 1.10000, 0.90000, 1.10000, 0.90000
14818,'24011955301 ',  69.0000,1,  15,   1,   1,0.98123592, -52.524616, 1.10000, 0.90000, 1.10000, 0.90000
14819,'24011955302 ',  69.0000,1,  15,   1,   1,0.98307234, -52.691846, 1.10000, 0.90000, 1.10000, 0.90000
14820,'24011955400 ',  69.0000,1,  15,   1,   1,0.98611009, -51.854701, 1.10000, 0.90000, 1.10000, 0.90000
14821,'24011955500 ',  69.0000,1,  15,   1,   1,0.99639410, -49.931896, 1.10000, 0.90000, 1.10000, 0.90000
14822,'24011955600 ', 138.0000,1,  15,   1,   1,0.99856007, -49.673773, 1.10000, 0.90000, 1.10000, 0.90000
14823,'24013501001 ', 138.0000,1,  15,   1,   1,0.98342991, -58.925681, 1.10000, 0.90000, 1.10000, 0.90000
14824,'24013501002 ', 138.0000,1,  15,   1,   1,0.98356867, -58.825831, 1.10000, 0.90000, 1.10000, 0.90000
14825,'24013502000 ', 138.0000,1,  15,   1,   1,0.98043460, -58.926351, 1.10000, 0.90000, 1.10000, 0.90000
14826,'24013503000 ',  69.0000,1,  15,   1,   1,0.97163218, -60.555412, 1.10000, 0.90000, 1.10000, 0.90000
14827,'24013504100 ', 138.0000,1,  15,   1,   1,0.96957278, -59.104140, 1.10000, 0.90000, 1.10000, 0.90000
14828,'24013504201 ', 138.0000,1,  15,   1,   1,0.97006208, -59.010963, 1.10000, 0.90000, 1.10000, 0.90000
14829,'24013504202 ', 138.0000,1,  15,   1,   1,0.97139663, -58.856006, 1.10000, 0.90000, 1.10000, 0.90000
14830,'24013505101 ', 138.0000,1,  15,   1,   1,0.96451753, -58.622271, 1.10000, 0.90000, 1.10000, 0.90000
14831,'24013505102 ', 138.0000,1,  15,   1,   1,0.96399689, -58.719478, 1.10000, 0.90000, 1.10000, 0.90000
14832,'24013505203 ', 138.0000,1,  15,   1,   1,0.96415585, -58.588113, 1.10000, 0.90000, 1.10000, 0.90000
14833,'24013505205 ', 138.0000,1,  15,   1,   1,0.96333623, -58.655800, 1.10000, 0.90000, 1.10000, 0.90000
14834,'24013505206 ', 138.0000,1,  15,   1,   1,0.96227360, -58.741956, 1.10000, 0.90000, 1.10000, 0.90000
14835,'24013505207 ', 138.0000,1,  15,   1,   1,0.96531153, -58.484048, 1.10000, 0.90000, 1.10000, 0.90000
14836,'24013505208 ', 138.0000,1,  15,   1,   1,0.96595085, -58.325082, 1.10000, 0.90000, 1.10000, 0.90000
14837,'24013506101 ', 138.0000,1,  15,   1,   1,0.98043382, -59.591290, 1.10000, 0.90000, 1.10000, 0.90000
14838,'24013506102 ',  69.0000,1,  15,   1,   1,0.96992922, -59.796052, 1.10000, 0.90000, 1.10000, 0.90000
14839,'24013506200 ', 138.0000,1,  15,   1,   1,0.97875774, -59.610080, 1.10000, 0.90000, 1.10000, 0.90000
14840,'24013507500 ', 138.0000,1,  15,   1,   1,0.97934622, -59.165298, 1.10000, 0.90000, 1.10000, 0.90000
14841,'24013507601 ', 138.0000,1,  15,   1,   1,0.97914708, -59.332398, 1.10000, 0.90000, 1.10000, 0.90000
14842,'24013507602 ', 230.0000,1,  15,   1,   1,0.98268795, -58.337540, 1.10000, 0.90000, 1.10000, 0.90000
14843,'24013507702 ', 138.0000,1,  15,   1,   1,0.97509056, -58.928338, 1.10000, 0.90000, 1.10000, 0.90000
14844,'24013507703 ',  69.0000,1,  15,   1,   1,0.97046179, -59.697322, 1.10000, 0.90000, 1.10000, 0.90000
14845,'24013507704 ',  69.0000,1,  15,   1,   1,0.97138649, -59.700518, 1.10000, 0.90000, 1.10000, 0.90000
14846,'24013507801 ', 138.0000,1,  15,   1,   1,0.97495604, -58.991593, 1.10000, 0.90000, 1.10000, 0.90000
14847,'24013507802 ',  69.0000,1,  15,   1,   1,0.96666747, -59.636492, 1.10000, 0.90000, 1.10000, 0.90000
14848,'24013508101 ',  69.0000,1,  15,   1,   1,0.96796411, -59.839677, 1.10000, 0.90000, 1.10000, 0.90000
14849,'24013508102 ', 138.0000,1,  15,   1,   1,0.97104400, -59.340260, 1.10000, 0.90000, 1.10000, 0.90000
14850,'24013508200 ', 138.0000,1,  15,   1,   1,0.97140527, -59.285093, 1.10000, 0.90000, 1.10000, 0.90000
14851,'24013509001 ', 138.0000,1,  15,   1,   1,0.97595125, -58.380858, 1.10000, 0.90000, 1.10000, 0.90000
14852,'24013509002 ', 138.0000,1,  15,   1,   1,0.97568840, -57.785210, 1.10000, 0.90000, 1.10000, 0.90000
14853,'24013510000 ', 138.0000,1,  15,   1,   1,0.98096585, -58.740426, 1.10000, 0.90000, 1.10000, 0.90000
14854,'24013511000 ', 138.0000,1,  15,   1,   1,0.97625500, -58.674788, 1.10000, 0.90000, 1.10000, 0.90000
14855,'24013512000 ', 138.0000,1,  15,   1,   1,0.97927392, -58.643109, 1.10000, 0.90000, 1.10000, 0.90000
14856,'24013513001 ', 230.0000,1,  15,   1,   1,0.98070216, -57.135465, 1.10000, 0.90000, 1.10000, 0.90000
14857,'24013513002 ', 230.0000,1,  15,   1,   1,0.97987723, -57.175841, 1.10000, 0.90000, 1.10000, 0.90000
14858,'24013514100 ',  69.0000,1,  15,   1,   1,0.96312952, -59.522168, 1.10000, 0.90000, 1.10000, 0.90000
14859,'24013514201 ', 138.0000,1,  15,   1,   1,0.97018331, -58.125975, 1.10000, 0.90000, 1.10000, 0.90000
14860,'24013514202 ', 138.0000,1,  15,   1,   1,0.96732765, -58.336762, 1.10000, 0.90000, 1.10000, 0.90000
14861,'24015030100 ', 138.0000,1,  15,   1,   1,0.98182261, -56.686004, 1.10000, 0.90000, 1.10000, 0.90000
14862,'24015030200 ', 138.0000,1,  15,   1,   1,0.98408747, -56.891439, 1.10000, 0.90000, 1.10000, 0.90000
14863,'24015030400 ', 230.0000,1,  15,   1,   1,1.00581157, -56.065669, 1.10000, 0.90000, 1.10000, 0.90000
14864,'24015030501 ', 230.0000,1,  15,   1,   1,1.00690103, -56.202679, 1.10000, 0.90000, 1.10000, 0.90000
14865,'24015030503 ', 230.0000,1,  15,   1,   1,1.00575256, -56.157108, 1.10000, 0.90000, 1.10000, 0.90000
14866,'24015030505 ',  69.0000,1,  15,   1,   1,0.99543208, -57.029703, 1.10000, 0.90000, 1.10000, 0.90000
14867,'24015030506 ', 138.0000,1,  15,   1,   1,0.99289888, -56.898368, 1.10000, 0.90000, 1.10000, 0.90000
14868,'24015030601 ',  69.0000,1,  15,   1,   1,0.99710011, -56.964379, 1.10000, 0.90000, 1.10000, 0.90000
14869,'24015030602 ', 138.0000,1,  15,   1,   1,0.99333990, -57.356356, 1.10000, 0.90000, 1.10000, 0.90000
14870,'24015030700 ', 230.0000,1,  15,   1,   1,1.00883019, -56.081874, 1.10000, 0.90000, 1.10000, 0.90000
14871,'24015030903 ',  69.0000,1,  15,   1,   1,0.99421555, -57.187736, 1.10000, 0.90000, 1.10000, 0.90000
14872,'24015030904 ',  69.0000,1,  15,   1,   1,0.98751181, -57.504414, 1.10000, 0.90000, 1.10000, 0.90000
14873,'24015030905 ',  69.0000,1,  15,   1,   1,0.98341495, -58.305691, 1.10000, 0.90000, 1.10000, 0.90000
14874,'24015030906 ', 138.0000,1,  15,   1,   1,0.99493486, -57.281685, 1.10000, 0.90000, 1.10000, 0.90000
14875,'24015031201 ', 138.0000,1,  15,   1,   1,0.99864978, -57.049466, 1.10000, 0.90000, 1.10000, 0.90000
14876,'24015031202 ', 138.0000,1,  15,   1,   1,0.99324238, -57.385549, 1.10000, 0.90000, 1.10000, 0.90000
14877,'24015031301 ',  69.0000,1,  15,   1,   1,0.99968439, -57.021698, 1.10000, 0.90000, 1.10000, 0.90000
14878,'24015031302 ', 500.0000,1,  15,   1,   1,1.01892662, -55.377804, 1.10000, 0.90000, 1.10000, 0.90000
14879,'24015031400 ',  69.0000,1,  15,   1,   1,1.00232208, -57.035867, 1.10000, 0.90000, 1.10000, 0.90000
14880,'24017850101 ', 500.0000,1,  15,   1,   1,1.00160122, -48.695393, 1.10000, 0.90000, 1.10000, 0.90000
14881,'24017850102 ', 138.0000,1,  15,   1,   1,0.99377137, -49.275870, 1.10000, 0.90000, 1.10000, 0.90000
14882,'24017850201 ', 500.0000,1,  15,   1,   1,1.00681615, -47.553293, 1.10000, 0.90000, 1.10000, 0.90000
14883,'24017850202 ', 500.0000,1,  15,   1,   1,1.00540972, -47.835264, 1.10000, 0.90000, 1.10000, 0.90000
14884,'24017850300 ',  69.0000,1,  15,   1,   1,0.99177068, -49.066412, 1.10000, 0.90000, 1.10000, 0.90000
14885,'24017850400 ', 138.0000,1,  15,   1,   1,1.00425291, -46.927494, 1.10000, 0.90000, 1.10000, 0.90000
14886,'24017850500 ', 138.0000,1,  15,   1,   1,0.99916625, -48.020297, 1.10000, 0.90000, 1.10000, 0.90000
14887,'24017850600 ', 138.0000,1,  15,   1,   1,0.99542570, -48.853515, 1.10000, 0.90000, 1.10000, 0.90000
14888,'24017850706 ',  69.0000,1,  15,   1,   1,0.97723007, -51.308630, 1.10000, 0.90000, 1.10000, 0.90000
14889,'24017850708 ',  69.0000,1,  15,   1,   1,0.97675520, -51.424771, 1.10000, 0.90000, 1.10000, 0.90000
14890,'24017850709 ',  69.0000,1,  15,   1,   1,0.97924489, -51.309307, 1.10000, 0.90000, 1.10000, 0.90000
14891,'24017850710 ',  69.0000,1,  15,   1,   1,0.98020124, -50.648595, 1.10000, 0.90000, 1.10000, 0.90000
14892,'24017850711 ',  69.0000,1,  15,   1,   1,0.98139662, -50.476297, 1.10000, 0.90000, 1.10000, 0.90000
14893,'24017850712 ', 138.0000,1,  15,   1,   1,0.99379247, -49.247136, 1.10000, 0.90000, 1.10000, 0.90000
14894,'24017850713 ', 138.0000,1,  15,   1,   1,0.99069488, -49.710721, 1.10000, 0.90000, 1.10000, 0.90000
14895,'24017850801 ', 500.0000,1,  15,   1,   1,1.00209308, -49.067194, 1.10000, 0.90000, 1.10000, 0.90000
14896,'24017850802 ', 500.0000,1,  15,   1,   1,1.00201607, -49.073403, 1.10000, 0.90000, 1.10000, 0.90000
14897,'24017850901 ', 138.0000,1,  15,   1,   1,0.99698567, -49.419386, 1.10000, 0.90000, 1.10000, 0.90000
14898,'24017850902 ', 138.0000,1,  15,   1,   1,0.99747747, -49.283056, 1.10000, 0.90000, 1.10000, 0.90000
14899,'24017850904 ',  69.0000,1,  15,   1,   1,0.99438840, -49.494816, 1.10000, 0.90000, 1.10000, 0.90000
14900,'24017850905 ',  69.0000,1,  15,   1,   1,0.98631370, -50.891681, 1.10000, 0.90000, 1.10000, 0.90000
14901,'24017850906 ', 138.0000,1,  15,   1,   1,0.99690455, -49.418796, 1.10000, 0.90000, 1.10000, 0.90000
14902,'24017851001 ', 138.0000,1,  15,   1,   1,0.99996734, -48.732017, 1.10000, 0.90000, 1.10000, 0.90000
14903,'24017851002 ', 500.0000,1,  15,   1,   1,1.00891793, -47.879800, 1.10000, 0.90000, 1.10000, 0.90000
14904,'24017851100 ', 138.0000,1,  15,   1,   1,1.00508106, -47.979630, 1.10000, 0.90000, 1.10000, 0.90000
14905,'24017851200 ', 138.0000,1,  15,   1,   1,1.01110923, -46.894518, 1.10000, 0.90000, 1.10000, 0.90000
14906,'24017851301 ',  69.0000,1,  15,   1,   1,1.00147402, -47.944793, 1.10000, 0.90000, 1.10000, 0.90000
14907,'24017851302 ',  69.0000,1,  15,   1,   1,0.99885428, -48.910148, 1.10000, 0.90000, 1.10000, 0.90000
14908,'24017851400 ', 138.0000,1,  15,   1,   1,1.00379026, -49.206093, 1.10000, 0.90000, 1.10000, 0.90000
14909,'24017851500 ', 138.0000,1,  15,   1,   1,0.99162024, -49.663552, 1.10000, 0.90000, 1.10000, 0.90000
14910,'24019970100 ', 138.0000,1,  15,   1,   1,1.01510298, -48.521701, 1.10000, 0.90000, 1.10000, 0.90000
14911,'24019970200 ', 138.0000,1,  15,   1,   1,1.00496185, -49.503446, 1.10000, 0.90000, 1.10000, 0.90000
14912,'24019970300 ', 138.0000,1,  15,   1,   1,1.01557577, -48.648077, 1.10000, 0.90000, 1.10000, 0.90000
14913,'24019970400 ', 500.0000,1,  15,   1,   1,1.01868296, -48.329616, 1.10000, 0.90000, 1.10000, 0.90000
14914,'24019970500 ',  69.0000,1,  15,   1,   1,1.01489758, -48.948950, 1.10000, 0.90000, 1.10000, 0.90000
14915,'24019970600 ', 500.0000,1,  15,   1,   1,1.01866460, -48.354147, 1.10000, 0.90000, 1.10000, 0.90000
14916,'24019970702 ', 138.0000,1,  15,   1,   1,1.01123095, -49.404893, 1.10000, 0.90000, 1.10000, 0.90000
14917,'24019970804 ', 138.0000,1,  15,   1,   1,1.01388252, -48.043411, 1.10000, 0.90000, 1.10000, 0.90000
14918,'24019970900 ', 138.0000,1,  15,   1,   1,1.01053643, -48.017101, 1.10000, 0.90000, 1.10000, 0.90000
14919,'24021740200 ', 138.0000,1,  15,   1,   1,0.98263031, -57.449404, 1.10000, 0.90000, 1.10000, 0.90000
14920,'24021750100 ',  69.0000,1,  15,   1,   1,0.97485077, -57.663107, 1.10000, 0.90000, 1.10000, 0.90000
14921,'24021750200 ',  69.0000,1,  15,   1,   1,0.97603673, -57.631907, 1.10000, 0.90000, 1.10000, 0.90000
14922,'24021750300 ',  69.0000,1,  15,   1,   1,0.97421622, -57.690448, 1.10000, 0.90000, 1.10000, 0.90000
14923,'24021750503 ',  69.0000,1,  15,   1,   1,0.97116613, -57.814327, 1.10000, 0.90000, 1.10000, 0.90000
14924,'24021750504 ',  69.0000,1,  15,   1,   1,0.97342515, -57.742556, 1.10000, 0.90000, 1.10000, 0.90000
14925,'24021750505 ', 138.0000,1,  15,   1,   1,0.98288679, -56.714978, 1.10000, 0.90000, 1.10000, 0.90000
14926,'24021750506 ',  69.0000,1,  15,   1,   1,0.96998322, -57.841320, 1.10000, 0.90000, 1.10000, 0.90000
14927,'24021750600 ',  69.0000,1,  15,   1,   1,0.97372806, -57.734626, 1.10000, 0.90000, 1.10000, 0.90000
14928,'24021750701 ',  69.0000,1,  15,   1,   1,0.97160900, -58.033993, 1.10000, 0.90000, 1.10000, 0.90000
14929,'24021750702 ', 138.0000,1,  15,   1,   1,0.97677636, -57.463652, 1.10000, 0.90000, 1.10000, 0.90000
14930,'24021750801 ',  69.0000,1,  15,   1,   1,0.97372073, -57.835071, 1.10000, 0.90000, 1.10000, 0.90000
14931,'24021750802 ',  69.0000,1,  15,   1,   1,0.97481596, -57.881393, 1.10000, 0.90000, 1.10000, 0.90000
14932,'24021750803 ', 138.0000,1,  15,   1,   1,0.98473072, -56.929989, 1.10000, 0.90000, 1.10000, 0.90000
14933,'24021751001 ',  69.0000,1,  15,   1,   1,0.97535837, -57.685435, 1.10000, 0.90000, 1.10000, 0.90000
14934,'24021751002 ',  69.0000,1,  15,   1,   1,0.97561061, -57.682129, 1.10000, 0.90000, 1.10000, 0.90000
14935,'24021751003 ', 500.0000,1,  15,   1,   1,0.99775845, -55.290808, 1.10000, 0.90000, 1.10000, 0.90000
14936,'24021751004 ',  69.0000,1,  15,   1,   1,0.97870952, -57.307056, 1.10000, 0.90000, 1.10000, 0.90000
14937,'24021751201 ', 138.0000,1,  15,   1,   1,0.97716027, -57.438913, 1.10000, 0.90000, 1.10000, 0.90000
14938,'24021751202 ', 138.0000,1,  15,   1,   1,0.97769219, -57.399025, 1.10000, 0.90000, 1.10000, 0.90000
14939,'24021751203 ', 138.0000,1,  15,   1,   1,0.97872436, -57.322909, 1.10000, 0.90000, 1.10000, 0.90000
14940,'24021751301 ',  69.0000,1,  15,   1,   1,0.96839833, -58.012622, 1.10000, 0.90000, 1.10000, 0.90000
14941,'24021751302 ',  69.0000,1,  15,   1,   1,0.96315491, -58.184278, 1.10000, 0.90000, 1.10000, 0.90000
14942,'24021751600 ',  69.0000,1,  15,   1,   1,0.97415698, -58.546223, 1.10000, 0.90000, 1.10000, 0.90000
14943,'24021751701 ',  69.0000,1,  15,   1,   1,0.97843605, -57.571863, 1.10000, 0.90000, 1.10000, 0.90000
14944,'24021751702 ',  69.0000,1,  15,   1,   1,0.97477633, -58.178110, 1.10000, 0.90000, 1.10000, 0.90000
14945,'24021751801 ', 138.0000,1,  15,   1,   1,0.98237318, -57.154914, 1.10000, 0.90000, 1.10000, 0.90000
14946,'24021751802 ', 138.0000,1,  15,   1,   1,0.98096657, -57.265443, 1.10000, 0.90000, 1.10000, 0.90000
14947,'24021751901 ',  69.0000,1,  15,   1,   1,0.98242188, -57.196366, 1.10000, 0.90000, 1.10000, 0.90000
14948,'24021751902 ', 230.0000,1,  15,   1,   1,0.98798466, -56.588708, 1.10000, 0.90000, 1.10000, 0.90000
14949,'24021751903 ', 138.0000,1,  15,   1,   1,0.98287737, -56.739396, 1.10000, 0.90000, 1.10000, 0.90000
14950,'24021751904 ', 500.0000,1,  15,   1,   1,0.99908108, -55.390669, 1.10000, 0.90000, 1.10000, 0.90000
14951,'24021752001 ', 138.0000,1,  15,   1,   1,0.98102933, -57.079426, 1.10000, 0.90000, 1.10000, 0.90000
