 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


14952,'24021752101 ', 138.0000,1,  15,   1,   1,0.98239547, -56.477222, 1.10000, 0.90000, 1.10000, 0.90000
14953,'24021752102 ', 138.0000,1,  15,   1,   1,0.98375428, -56.435575, 1.10000, 0.90000, 1.10000, 0.90000
14954,'24021752201 ',  69.0000,1,  15,   1,   1,0.98627728, -56.149083, 1.10000, 0.90000, 1.10000, 0.90000
14955,'24021752202 ',  69.0000,1,  15,   1,   1,0.98166972, -56.802541, 1.10000, 0.90000, 1.10000, 0.90000
14956,'24021752204 ', 138.0000,1,  15,   1,   1,0.98739588, -56.268017, 1.10000, 0.90000, 1.10000, 0.90000
14957,'24021752301 ', 138.0000,1,  15,   1,   1,0.98673278, -56.486337, 1.10000, 0.90000, 1.10000, 0.90000
14958,'24021752302 ', 500.0000,1,  15,   1,   1,0.99602807, -54.895723, 1.10000, 0.90000, 1.10000, 0.90000
14959,'24021752303 ', 138.0000,1,  15,   1,   1,0.99017388, -55.791943, 1.10000, 0.90000, 1.10000, 0.90000
14960,'24021752501 ', 138.0000,1,  15,   1,   1,0.98493725, -56.497214, 1.10000, 0.90000, 1.10000, 0.90000
14961,'24021752502 ', 138.0000,1,  15,   1,   1,0.99013621, -55.783207, 1.10000, 0.90000, 1.10000, 0.90000
14962,'24021752601 ', 138.0000,1,  15,   1,   1,0.98069984, -57.376547, 1.10000, 0.90000, 1.10000, 0.90000
14963,'24021752602 ', 138.0000,1,  15,   1,   1,0.98164374, -56.910185, 1.10000, 0.90000, 1.10000, 0.90000
14964,'24021752603 ', 138.0000,1,  15,   1,   1,0.98015481, -57.108209, 1.10000, 0.90000, 1.10000, 0.90000
14965,'24021752801 ',  69.0000,1,  15,   1,   1,0.97947979, -58.430090, 1.10000, 0.90000, 1.10000, 0.90000
14966,'24021752802 ', 138.0000,1,  15,   1,   1,0.98583740, -57.401320, 1.10000, 0.90000, 1.10000, 0.90000
14967,'24021752900 ', 138.0000,1,  15,   1,   1,0.98375112, -58.603631, 1.10000, 0.90000, 1.10000, 0.90000
14968,'24021753001 ',  69.0000,1,  15,   1,   1,0.97675133, -58.704957, 1.10000, 0.90000, 1.10000, 0.90000
14969,'24021753002 ', 138.0000,1,  15,   1,   1,0.98273855, -58.704793, 1.10000, 0.90000, 1.10000, 0.90000
14970,'24021765100 ',  69.0000,1,  15,   1,   1,0.97313172, -57.698187, 1.10000, 0.90000, 1.10000, 0.90000
14971,'24021766800 ', 138.0000,1,  15,   1,   1,0.98411435, -58.908906, 1.10000, 0.90000, 1.10000, 0.90000
14972,'24021767500 ', 138.0000,1,  15,   1,   1,0.98273581, -58.803831, 1.10000, 0.90000, 1.10000, 0.90000
14973,'24021767600 ',  69.0000,1,  15,   1,   1,0.97024715, -58.187037, 1.10000, 0.90000, 1.10000, 0.90000
14974,'24021770700 ', 138.0000,1,  15,   1,   1,0.98220712, -57.396600, 1.10000, 0.90000, 1.10000, 0.90000
14975,'24021772200 ', 500.0000,1,  15,   1,   1,0.99705875, -55.380854, 1.10000, 0.90000, 1.10000, 0.90000
14976,'24021773500 ',  69.0000,1,  15,   1,   1,0.97636509, -57.837967, 1.10000, 0.90000, 1.10000, 0.90000
14977,'24021775302 ', 230.0000,1,  15,   1,   1,0.99251163, -55.482778, 1.10000, 0.90000, 1.10000, 0.90000
14978,'24021775400 ', 138.0000,1,  15,   1,   1,0.99037999, -55.745893, 1.10000, 0.90000, 1.10000, 0.90000
14979,'24021775600 ',  69.0000,1,  15,   1,   1,0.98289943, -57.156454, 1.10000, 0.90000, 1.10000, 0.90000
14980,'24023000100 ', 500.0000,1,  15,   1,   1,1.02143848, -51.481243, 1.10000, 0.90000, 1.10000, 0.90000
14981,'24023000200 ', 500.0000,1,  15,   1,   1,1.02104044, -51.641503, 1.10000, 0.90000, 1.10000, 0.90000
14982,'24023000300 ', 500.0000,1,  15,   1,   1,1.02023768, -52.014763, 1.10000, 0.90000, 1.10000, 0.90000
14983,'24023000400 ', 500.0000,1,  15,   1,   1,1.02018428, -51.470499, 1.10000, 0.90000, 1.10000, 0.90000
14984,'24023000500 ', 500.0000,1,  15,   1,   1,1.02097082, -51.509998, 1.10000, 0.90000, 1.10000, 0.90000
14985,'24023000600 ', 500.0000,1,  15,   1,   1,1.02077031, -50.958108, 1.10000, 0.90000, 1.10000, 0.90000
14986,'24023000700 ', 500.0000,1,  15,   1,   1,1.02038860, -50.388351, 1.10000, 0.90000, 1.10000, 0.90000
14987,'24025301102 ', 138.0000,1,  15,   1,   1,0.99032986, -57.395630, 1.10000, 0.90000, 1.10000, 0.90000
14988,'24025301105 ', 138.0000,1,  15,   1,   1,0.98827410, -57.537677, 1.10000, 0.90000, 1.10000, 0.90000
14989,'24025301106 ',  69.0000,1,  15,   1,   1,0.97989547, -58.053917, 1.10000, 0.90000, 1.10000, 0.90000
14990,'24025301107 ',  69.0000,1,  15,   1,   1,0.98467916, -57.922142, 1.10000, 0.90000, 1.10000, 0.90000
14991,'24025301108 ', 138.0000,1,  15,   1,   1,0.98878735, -57.501081, 1.10000, 0.90000, 1.10000, 0.90000
14992,'24025301201 ',  69.0000,1,  15,   1,   1,0.98463368, -57.884754, 1.10000, 0.90000, 1.10000, 0.90000
14993,'24025301202 ', 138.0000,1,  15,   1,   1,0.98548347, -57.749004, 1.10000, 0.90000, 1.10000, 0.90000
14994,'24025301204 ', 138.0000,1,  15,   1,   1,0.98841226, -57.502577, 1.10000, 0.90000, 1.10000, 0.90000
14995,'24025301205 ', 138.0000,1,  15,   1,   1,0.98771983, -57.575346, 1.10000, 0.90000, 1.10000, 0.90000
14996,'24025301301 ', 138.0000,1,  15,   1,   1,0.99064052, -57.217980, 1.10000, 0.90000, 1.10000, 0.90000
14997,'24025301302 ', 230.0000,1,  15,   1,   1,1.00581992, -55.717722, 1.10000, 0.90000, 1.10000, 0.90000
14998,'24025301401 ', 138.0000,1,  15,   1,   1,0.98989397, -57.209446, 1.10000, 0.90000, 1.10000, 0.90000
14999,'24025301402 ', 138.0000,1,  15,   1,   1,0.99134511, -57.128645, 1.10000, 0.90000, 1.10000, 0.90000
15000,'24025301601 ', 500.0000,1,  15,   1,   1,1.00886869, -54.968591, 1.10000, 0.90000, 1.10000, 0.90000
15001,'24025301602 ', 230.0000,1,  15,   1,   1,1.00790966, -55.546875, 1.10000, 0.90000, 1.10000, 0.90000
15002,'24025301702 ', 138.0000,1,  15,   1,   1,0.99361199, -57.140611, 1.10000, 0.90000, 1.10000, 0.90000
15003,'24025301703 ', 138.0000,1,  15,   1,   1,0.99400413, -57.055415, 1.10000, 0.90000, 1.10000, 0.90000
15004,'24025301704 ', 138.0000,1,  15,   1,   1,0.99364972, -57.128252, 1.10000, 0.90000, 1.10000, 0.90000
15005,'24025302100 ',  69.0000,1,  15,   1,   1,0.98893100, -57.786317, 1.10000, 0.90000, 1.10000, 0.90000
15006,'24025302200 ', 138.0000,1,  15,   1,   1,0.99050057, -57.517235, 1.10000, 0.90000, 1.10000, 0.90000
15007,'24025302400 ', 138.0000,1,  15,   1,   1,0.99606752, -56.991959, 1.10000, 0.90000, 1.10000, 0.90000
15008,'24025302801 ', 138.0000,1,  15,   1,   1,0.99133319, -57.476780, 1.10000, 0.90000, 1.10000, 0.90000
15009,'24025302802 ',  69.0000,1,  15,   1,   1,0.98678458, -57.981271, 1.10000, 0.90000, 1.10000, 0.90000
15010,'24025302901 ', 138.0000,1,  15,   1,   1,0.99287266, -57.349881, 1.10000, 0.90000, 1.10000, 0.90000
15011,'24025302902 ', 138.0000,1,  15,   1,   1,0.99374229, -57.250892, 1.10000, 0.90000, 1.10000, 0.90000
15012,'24025303101 ', 138.0000,1,  15,   1,   1,0.98448747, -57.881195, 1.10000, 0.90000, 1.10000, 0.90000
15013,'24025303102 ',  69.0000,1,  15,   1,   1,0.97623694, -58.483488, 1.10000, 0.90000, 1.10000, 0.90000
15014,'24025303201 ', 138.0000,1,  15,   1,   1,0.98399031, -58.201346, 1.10000, 0.90000, 1.10000, 0.90000
15015,'24025303203 ',  69.0000,1,  15,   1,   1,0.97766739, -58.618623, 1.10000, 0.90000, 1.10000, 0.90000
15016,'24025303204 ',  69.0000,1,  15,   1,   1,0.97682118, -58.645377, 1.10000, 0.90000, 1.10000, 0.90000
15017,'24025303205 ',  69.0000,1,  15,   1,   1,0.97609818, -58.641361, 1.10000, 0.90000, 1.10000, 0.90000
15018,'24025303206 ',  69.0000,1,  15,   1,   1,0.97678691, -58.633404, 1.10000, 0.90000, 1.10000, 0.90000
15019,'24025303300 ', 138.0000,1,  15,   1,   1,0.97853577, -58.328265, 1.10000, 0.90000, 1.10000, 0.90000
15020,'24025303400 ', 138.0000,1,  15,   1,   1,0.98033094, -58.185664, 1.10000, 0.90000, 1.10000, 0.90000
15021,'24025303501 ', 138.0000,1,  15,   1,   1,0.98287523, -57.975848, 1.10000, 0.90000, 1.10000, 0.90000
15022,'24025303502 ', 138.0000,1,  15,   1,   1,0.98006254, -58.194277, 1.10000, 0.90000, 1.10000, 0.90000
15023,'24025303602 ',  69.0000,1,  15,   1,   1,0.97388089, -58.599062, 1.10000, 0.90000, 1.10000, 0.90000
15024,'24025303603 ', 138.0000,1,  15,   1,   1,0.98202997, -58.060132, 1.10000, 0.90000, 1.10000, 0.90000
15025,'24025303605 ',  69.0000,1,  15,   1,   1,0.97886473, -58.435315, 1.10000, 0.90000, 1.10000, 0.90000
15026,'24025303606 ',  69.0000,1,  15,   1,   1,0.97261733, -58.612237, 1.10000, 0.90000, 1.10000, 0.90000
15027,'24025303700 ', 138.0000,1,  15,   1,   1,0.98957700, -57.522569, 1.10000, 0.90000, 1.10000, 0.90000
15028,'24025303801 ', 138.0000,1,  15,   1,   1,0.98087692, -58.120252, 1.10000, 0.90000, 1.10000, 0.90000
15029,'24025303802 ',  69.0000,1,  15,   1,   1,0.97863191, -58.477915, 1.10000, 0.90000, 1.10000, 0.90000
15030,'24025303803 ', 138.0000,1,  15,   1,   1,0.98127925, -58.103504, 1.10000, 0.90000, 1.10000, 0.90000
15031,'24025303900 ',  69.0000,1,  15,   1,   1,0.97741836, -58.529619, 1.10000, 0.90000, 1.10000, 0.90000
15032,'24025304101 ',  69.0000,1,  15,   1,   1,0.97861296, -59.260060, 1.10000, 0.90000, 1.10000, 0.90000
15033,'24025304102 ', 138.0000,1,  15,   1,   1,0.98449183, -58.502189, 1.10000, 0.90000, 1.10000, 0.90000
15034,'24025304201 ', 138.0000,1,  15,   1,   1,0.97572207, -58.695190, 1.10000, 0.90000, 1.10000, 0.90000
15035,'24025304202 ', 138.0000,1,  15,   1,   1,0.97650999, -58.615645, 1.10000, 0.90000, 1.10000, 0.90000
15036,'24025305100 ', 138.0000,1,  15,   1,   1,0.99250644, -57.677894, 1.10000, 0.90000, 1.10000, 0.90000
15037,'24025305200 ', 138.0000,1,  15,   1,   1,0.99352449, -57.299324, 1.10000, 0.90000, 1.10000, 0.90000
15038,'24025305300 ',  69.0000,1,  15,   1,   1,0.99033958, -57.684035, 1.10000, 0.90000, 1.10000, 0.90000
15039,'24025306100 ', 138.0000,1,  15,   1,   1,0.99273878, -57.407105, 1.10000, 0.90000, 1.10000, 0.90000
15040,'24025306200 ',  69.0000,1,  15,   1,   1,0.98796201, -57.918891, 1.10000, 0.90000, 1.10000, 0.90000
15041,'24025306300 ', 138.0000,1,  15,   1,   1,0.99232715, -57.417705, 1.10000, 0.90000, 1.10000, 0.90000
15042,'24025306400 ', 138.0000,1,  15,   1,   1,0.99398351, -57.331351, 1.10000, 0.90000, 1.10000, 0.90000
15043,'24025306500 ', 138.0000,1,  15,   1,   1,0.99510884, -56.902238, 1.10000, 0.90000, 1.10000, 0.90000
15044,'24027601103 ',  69.0000,1,  15,   1,   1,0.95369005, -58.962086, 1.10000, 0.90000, 1.10000, 0.90000
15045,'24027601104 ',  69.0000,1,  15,   1,   1,0.95417404, -58.902663, 1.10000, 0.90000, 1.10000, 0.90000
15046,'24027601105 ',  69.0000,1,  15,   1,   1,0.95248675, -59.127500, 1.10000, 0.90000, 1.10000, 0.90000
15047,'24027601107 ',  69.0000,1,  15,   1,   1,0.95151711, -59.138906, 1.10000, 0.90000, 1.10000, 0.90000
15048,'24027601108 ',  69.0000,1,  15,   1,   1,0.95303226, -59.052989, 1.10000, 0.90000, 1.10000, 0.90000
15049,'24027601201 ', 138.0000,1,  15,   1,   1,0.96883327, -57.138689, 1.10000, 0.90000, 1.10000, 0.90000
15050,'24027601203 ', 138.0000,1,  15,   1,   1,0.96812773, -56.892792, 1.10000, 0.90000, 1.10000, 0.90000
15051,'24027601204 ', 138.0000,1,  15,   1,   1,0.96807766, -57.065756, 1.10000, 0.90000, 1.10000, 0.90000
15052,'24027602100 ', 138.0000,1,  15,   1,   1,0.95538002, -58.674344, 1.10000, 0.90000, 1.10000, 0.90000
15053,'24027602201 ', 138.0000,1,  15,   1,   1,0.95640510, -58.505427, 1.10000, 0.90000, 1.10000, 0.90000
15054,'24027602202 ', 138.0000,1,  15,   1,   1,0.95582873, -58.615946, 1.10000, 0.90000, 1.10000, 0.90000
15055,'24027602302 ', 138.0000,1,  15,   1,   1,0.95675462, -58.574965, 1.10000, 0.90000, 1.10000, 0.90000
15056,'24027602303 ',  69.0000,1,  15,   1,   1,0.94951487, -59.330274, 1.10000, 0.90000, 1.10000, 0.90000
15057,'24027602304 ',  69.0000,1,  15,   1,   1,0.95017821, -59.379540, 1.10000, 0.90000, 1.10000, 0.90000
15058,'24027602305 ',  69.0000,1,  15,   1,   1,0.95093471, -59.376317, 1.10000, 0.90000, 1.10000, 0.90000
15059,'24027602306 ', 138.0000,1,  15,   1,   1,0.95590049, -58.634012, 1.10000, 0.90000, 1.10000, 0.90000
15060,'24027602600 ',  69.0000,1,  15,   1,   1,0.95215476, -59.417004, 1.10000, 0.90000, 1.10000, 0.90000
15061,'24027602700 ', 138.0000,1,  15,   1,   1,0.95688236, -58.575395, 1.10000, 0.90000, 1.10000, 0.90000
15062,'24027602800 ', 138.0000,1,  15,   1,   1,0.95668846, -58.632270, 1.10000, 0.90000, 1.10000, 0.90000
15063,'24027602900 ',  69.0000,1,  15,   1,   1,0.95220810, -59.392115, 1.10000, 0.90000, 1.10000, 0.90000
15064,'24027603001 ', 138.0000,1,  15,   1,   1,0.95932877, -58.425185, 1.10000, 0.90000, 1.10000, 0.90000
15065,'24027603003 ', 138.0000,1,  15,   1,   1,0.96455550, -58.096578, 1.10000, 0.90000, 1.10000, 0.90000
15066,'24027603004 ',  69.0000,1,  15,   1,   1,0.95218921, -59.451387, 1.10000, 0.90000, 1.10000, 0.90000
15067,'24027604001 ', 138.0000,1,  15,   1,   1,0.97292525, -57.567293, 1.10000, 0.90000, 1.10000, 0.90000
15068,'24027604002 ', 138.0000,1,  15,   1,   1,0.96558595, -57.610235, 1.10000, 0.90000, 1.10000, 0.90000
15069,'24027605102 ', 138.0000,1,  15,   1,   1,0.95301419, -57.956833, 1.10000, 0.90000, 1.10000, 0.90000
15070,'24027605103 ', 138.0000,1,  15,   1,   1,0.95359308, -57.859489, 1.10000, 0.90000, 1.10000, 0.90000
15071,'24027605104 ',  69.0000,1,  15,   1,   1,0.94849235, -58.670874, 1.10000, 0.90000, 1.10000, 0.90000
15072,'24027605401 ',  69.0000,1,  15,   1,   1,0.94740599, -59.270770, 1.10000, 0.90000, 1.10000, 0.90000
15073,'24027605402 ',  69.0000,1,  15,   1,   1,0.94879955, -59.233641, 1.10000, 0.90000, 1.10000, 0.90000
15074,'24027605502 ', 138.0000,1,  15,   1,   1,0.95199341, -58.293513, 1.10000, 0.90000, 1.10000, 0.90000
15075,'24027605503 ', 138.0000,1,  15,   1,   1,0.95159984, -58.348032, 1.10000, 0.90000, 1.10000, 0.90000
15076,'24027605504 ', 138.0000,1,  15,   1,   1,0.95273107, -58.130811, 1.10000, 0.90000, 1.10000, 0.90000
15077,'24027605505 ', 138.0000,1,  15,   1,   1,0.95252818, -58.217643, 1.10000, 0.90000, 1.10000, 0.90000
15078,'24027605601 ',  69.0000,1,  15,   1,   1,0.94902337, -58.903135, 1.10000, 0.90000, 1.10000, 0.90000
15079,'24027605602 ',  69.0000,1,  15,   1,   1,0.94863826, -59.070795, 1.10000, 0.90000, 1.10000, 0.90000
15080,'24027606601 ',  69.0000,1,  15,   1,   1,0.95049512, -59.206484, 1.10000, 0.90000, 1.10000, 0.90000
15081,'24027606603 ',  69.0000,1,  15,   1,   1,0.94943511, -59.205500, 1.10000, 0.90000, 1.10000, 0.90000
15082,'24027606604 ',  69.0000,1,  15,   1,   1,0.95165735, -59.154151, 1.10000, 0.90000, 1.10000, 0.90000
15083,'24027606606 ',  69.0000,1,  15,   1,   1,0.95218605, -59.146160, 1.10000, 0.90000, 1.10000, 0.90000
15084,'24027606607 ',  69.0000,1,  15,   1,   1,0.95123446, -59.191628, 1.10000, 0.90000, 1.10000, 0.90000
15085,'24027606701 ',  69.0000,1,  15,   1,   1,0.95232701, -58.959176, 1.10000, 0.90000, 1.10000, 0.90000
15086,'24027606704 ',  69.0000,1,  15,   1,   1,0.95217866, -59.074955, 1.10000, 0.90000, 1.10000, 0.90000
15087,'24027606705 ',  69.0000,1,  15,   1,   1,0.95255107, -58.963350, 1.10000, 0.90000, 1.10000, 0.90000
15088,'24027606706 ',  69.0000,1,  15,   1,   1,0.95265341, -59.106080, 1.10000, 0.90000, 1.10000, 0.90000
15089,'24027606707 ', 230.0000,1,  15,   1,   1,0.97235298, -56.026143, 1.10000, 0.90000, 1.10000, 0.90000
15090,'24027606803 ',  69.0000,1,  15,   1,   1,0.95288455, -58.769864, 1.10000, 0.90000, 1.10000, 0.90000
15091,'24027606804 ',  69.0000,1,  15,   1,   1,0.95250046, -58.878853, 1.10000, 0.90000, 1.10000, 0.90000
15092,'24027606805 ',  69.0000,1,  15,   1,   1,0.96049863, -56.957357, 1.10000, 0.90000, 1.10000, 0.90000
15093,'24027606806 ',  69.0000,1,  15,   1,   1,0.95409614, -58.371432, 1.10000, 0.90000, 1.10000, 0.90000
15094,'24027606901 ', 230.0000,1,  15,   1,   1,0.97365481, -55.847312, 1.10000, 0.90000, 1.10000, 0.90000
15095,'24027606904 ', 138.0000,1,  15,   1,   1,0.96436369, -56.697281, 1.10000, 0.90000, 1.10000, 0.90000
15096,'24027606905 ',  69.0000,1,  15,   1,   1,0.96293420, -57.065913, 1.10000, 0.90000, 1.10000, 0.90000
15097,'24027606906 ', 138.0000,1,  15,   1,   1,0.96381176, -56.651095, 1.10000, 0.90000, 1.10000, 0.90000
15098,'24027606907 ', 138.0000,1,  15,   1,   1,0.96403664, -56.681431, 1.10000, 0.90000, 1.10000, 0.90000
15099,'24029950100 ',  69.0000,1,  15,   1,   1,0.98243093, -55.642010, 1.10000, 0.90000, 1.10000, 0.90000
15100,'24029950200 ', 138.0000,1,  15,   1,   1,0.98010319, -56.234037, 1.10000, 0.90000, 1.10000, 0.90000
15101,'24029950300 ', 138.0000,1,  15,   1,   1,0.97933590, -54.830891, 1.10000, 0.90000, 1.10000, 0.90000
15102,'24029950400 ', 138.0000,1,  15,   1,   1,0.98192185, -55.737786, 1.10000, 0.90000, 1.10000, 0.90000
15103,'24029950500 ', 138.0000,1,  15,   1,   1,0.98351830, -55.359370, 1.10000, 0.90000, 1.10000, 0.90000
15104,'24031700101 ',  69.0000,1,  15,   1,   1,0.96430123, -56.849010, 1.10000, 0.90000, 1.10000, 0.90000
15105,'24031700103 ', 138.0000,1,  15,   1,   1,0.96836144, -56.940149, 1.10000, 0.90000, 1.10000, 0.90000
15106,'24031700104 ',  69.0000,1,  15,   1,   1,0.96617973, -56.768199, 1.10000, 0.90000, 1.10000, 0.90000
15107,'24031700105 ', 138.0000,1,  15,   1,   1,0.97223359, -56.314298, 1.10000, 0.90000, 1.10000, 0.90000
15108,'24031700204 ', 138.0000,1,  15,   1,   1,0.97859216, -56.632138, 1.10000, 0.90000, 1.10000, 0.90000
15109,'24031700205 ',  69.0000,1,  15,   1,   1,0.96926099, -56.793498, 1.10000, 0.90000, 1.10000, 0.90000
15110,'24031700206 ',  69.0000,1,  15,   1,   1,0.97056103, -56.900674, 1.10000, 0.90000, 1.10000, 0.90000
15111,'24031700207 ',  69.0000,1,  15,   1,   1,0.97135293, -56.889151, 1.10000, 0.90000, 1.10000, 0.90000
15112,'24031700208 ', 138.0000,1,  15,   1,   1,0.97594154, -56.737507, 1.10000, 0.90000, 1.10000, 0.90000
15113,'24031700304 ',  69.0000,1,  15,   1,   1,0.97168225, -56.431839, 1.10000, 0.90000, 1.10000, 0.90000
15114,'24031700306 ', 138.0000,1,  15,   1,   1,0.97679156, -55.844593, 1.10000, 0.90000, 1.10000, 0.90000
15115,'24031700308 ',  69.0000,1,  15,   1,   1,0.97597170, -56.043007, 1.10000, 0.90000, 1.10000, 0.90000
15116,'24031700309 ', 138.0000,1,  15,   1,   1,0.97631454, -55.895680, 1.10000, 0.90000, 1.10000, 0.90000
15117,'24031700310 ', 230.0000,1,  15,   1,   1,0.98134446, -55.144123, 1.10000, 0.90000, 1.10000, 0.90000
15118,'24031700311 ', 138.0000,1,  15,   1,   1,0.97928220, -55.896117, 1.10000, 0.90000, 1.10000, 0.90000
15119,'24031700312 ', 138.0000,1,  15,   1,   1,0.98060346, -55.812416, 1.10000, 0.90000, 1.10000, 0.90000
15120,'24031700400 ', 500.0000,1,  15,   1,   1,0.99339944, -54.481841, 1.10000, 0.90000, 1.10000, 0.90000
15121,'24031700500 ', 138.0000,1,  15,   1,   1,0.98043829, -55.638598, 1.10000, 0.90000, 1.10000, 0.90000
15122,'24031700604 ', 138.0000,1,  15,   1,   1,0.97142392, -55.881363, 1.10000, 0.90000, 1.10000, 0.90000
15123,'24031700606 ', 138.0000,1,  15,   1,   1,0.96564060, -56.047340, 1.10000, 0.90000, 1.10000, 0.90000
15124,'24031700607 ', 138.0000,1,  15,   1,   1,0.96422559, -56.073090, 1.10000, 0.90000, 1.10000, 0.90000
15125,'24031700608 ',  69.0000,1,  15,   1,   1,0.95803791, -56.486470, 1.10000, 0.90000, 1.10000, 0.90000
15126,'24031700610 ', 138.0000,1,  15,   1,   1,0.97453558, -55.831230, 1.10000, 0.90000, 1.10000, 0.90000
15127,'24031700611 ', 138.0000,1,  15,   1,   1,0.97816038, -55.575733, 1.10000, 0.90000, 1.10000, 0.90000
15128,'24031700613 ', 138.0000,1,  15,   1,   1,0.97557878, -55.762549, 1.10000, 0.90000, 1.10000, 0.90000
15129,'24031700614 ', 138.0000,1,  15,   1,   1,0.97513324, -55.828774, 1.10000, 0.90000, 1.10000, 0.90000
15130,'24031700615 ', 138.0000,1,  15,   1,   1,0.96732128, -56.017824, 1.10000, 0.90000, 1.10000, 0.90000
15131,'24031700616 ',  69.0000,1,  15,   1,   1,0.96543306, -56.343699, 1.10000, 0.90000, 1.10000, 0.90000
15132,'24031700704 ', 500.0000,1,  15,   1,   1,0.98248267, -54.508335, 1.10000, 0.90000, 1.10000, 0.90000
15133,'24031700706 ', 138.0000,1,  15,   1,   1,0.97550666, -55.778030, 1.10000, 0.90000, 1.10000, 0.90000
15134,'24031700710 ',  69.0000,1,  15,   1,   1,0.95721132, -57.279404, 1.10000, 0.90000, 1.10000, 0.90000
15135,'24031700711 ',  69.0000,1,  15,   1,   1,0.95933175, -57.142486, 1.10000, 0.90000, 1.10000, 0.90000
15136,'24031700713 ', 138.0000,1,  15,   1,   1,0.97724104, -55.585521, 1.10000, 0.90000, 1.10000, 0.90000
15137,'24031700715 ', 138.0000,1,  15,   1,   1,0.97361314, -56.111616, 1.10000, 0.90000, 1.10000, 0.90000
15138,'24031700716 ',  69.0000,1,  15,   1,   1,0.96510506, -56.791233, 1.10000, 0.90000, 1.10000, 0.90000
15139,'24031700717 ', 500.0000,1,  15,   1,   1,0.98241454, -54.516227, 1.10000, 0.90000, 1.10000, 0.90000
15140,'24031700718 ',  69.0000,1,  15,   1,   1,0.95986062, -56.976533, 1.10000, 0.90000, 1.10000, 0.90000
15141,'24031700719 ', 500.0000,1,  15,   1,   1,0.98302233, -54.551577, 1.10000, 0.90000, 1.10000, 0.90000
15142,'24031700720 ',  69.0000,1,  15,   1,   1,0.96486998, -56.780790, 1.10000, 0.90000, 1.10000, 0.90000
15143,'24031700721 ', 138.0000,1,  15,   1,   1,0.97694582, -55.648857, 1.10000, 0.90000, 1.10000, 0.90000
15144,'24031700722 ', 500.0000,1,  15,   1,   1,0.98419595, -54.585619, 1.10000, 0.90000, 1.10000, 0.90000
15145,'24031700723 ', 500.0000,1,  15,   1,   1,0.98341715, -54.576073, 1.10000, 0.90000, 1.10000, 0.90000
15146,'24031700724 ', 138.0000,1,  15,   1,   1,0.97646010, -55.592487, 1.10000, 0.90000, 1.10000, 0.90000
15147,'24031700810 ',  69.0000,1,  15,   1,   1,0.96949065, -56.558447, 1.10000, 0.90000, 1.10000, 0.90000
15148,'24031700811 ',  69.0000,1,  15,   1,   1,0.96768570, -56.670759, 1.10000, 0.90000, 1.10000, 0.90000
15149,'24031700812 ', 138.0000,1,  15,   1,   1,0.97454751, -55.990677, 1.10000, 0.90000, 1.10000, 0.90000
15150,'24031700813 ', 138.0000,1,  15,   1,   1,0.97427607, -56.085552, 1.10000, 0.90000, 1.10000, 0.90000
15151,'24031700815 ', 138.0000,1,  15,   1,   1,0.97544324, -55.856102, 1.10000, 0.90000, 1.10000, 0.90000
15152,'24031700816 ', 138.0000,1,  15,   1,   1,0.96954429, -56.012995, 1.10000, 0.90000, 1.10000, 0.90000
15153,'24031700817 ', 138.0000,1,  15,   1,   1,0.96858937, -56.053143, 1.10000, 0.90000, 1.10000, 0.90000
15154,'24031700818 ', 138.0000,1,  15,   1,   1,0.97595787, -55.870838, 1.10000, 0.90000, 1.10000, 0.90000
15155,'24031700819 ', 138.0000,1,  15,   1,   1,0.97566205, -55.895492, 1.10000, 0.90000, 1.10000, 0.90000
15156,'24031700820 ',  69.0000,1,  15,   1,   1,0.97032189, -56.241407, 1.10000, 0.90000, 1.10000, 0.90000
15157,'24031700822 ', 138.0000,1,  15,   1,   1,0.97447962, -55.800624, 1.10000, 0.90000, 1.10000, 0.90000
15158,'24031700823 ', 138.0000,1,  15,   1,   1,0.97405124, -55.827695, 1.10000, 0.90000, 1.10000, 0.90000
15159,'24031700824 ', 138.0000,1,  15,   1,   1,0.97304428, -55.854893, 1.10000, 0.90000, 1.10000, 0.90000
15160,'24031700826 ', 138.0000,1,  15,   1,   1,0.97252095, -55.866487, 1.10000, 0.90000, 1.10000, 0.90000
15161,'24031700828 ', 138.0000,1,  15,   1,   1,0.97108960, -55.937538, 1.10000, 0.90000, 1.10000, 0.90000
15162,'24031700829 ', 138.0000,1,  15,   1,   1,0.97422904, -55.773002, 1.10000, 0.90000, 1.10000, 0.90000
15163,'24031700830 ', 138.0000,1,  15,   1,   1,0.97560990, -55.983253, 1.10000, 0.90000, 1.10000, 0.90000
15164,'24031700832 ', 138.0000,1,  15,   1,   1,0.97558302, -55.902380, 1.10000, 0.90000, 1.10000, 0.90000
15165,'24031700833 ',  69.0000,1,  15,   1,   1,0.96985167, -56.602317, 1.10000, 0.90000, 1.10000, 0.90000
15166,'24031700834 ', 138.0000,1,  15,   1,   1,0.97516370, -56.040083, 1.10000, 0.90000, 1.10000, 0.90000
15167,'24031700835 ',  69.0000,1,  15,   1,   1,0.96978617, -56.632619, 1.10000, 0.90000, 1.10000, 0.90000
15168,'24031700901 ', 138.0000,1,  15,   1,   1,0.96464413, -56.219434, 1.10000, 0.90000, 1.10000, 0.90000
15169,'24031700902 ',  69.0000,1,  15,   1,   1,0.95289785, -57.306400, 1.10000, 0.90000, 1.10000, 0.90000
15170,'24031700903 ', 500.0000,1,  15,   1,   1,0.98148465, -54.292491, 1.10000, 0.90000, 1.10000, 0.90000
15171,'24031700904 ', 500.0000,1,  15,   1,   1,0.98110712, -54.149262, 1.10000, 0.90000, 1.10000, 0.90000
15172,'24031700905 ', 500.0000,1,  15,   1,   1,0.98101318, -54.095324, 1.10000, 0.90000, 1.10000, 0.90000
15173,'24031701001 ',  69.0000,1,  15,   1,   1,0.95578122, -57.077989, 1.10000, 0.90000, 1.10000, 0.90000
15174,'24031701002 ',  69.0000,1,  15,   1,   1,0.95252132, -57.122341, 1.10000, 0.90000, 1.10000, 0.90000
15175,'24031701004 ',  69.0000,1,  15,   1,   1,0.95832813, -56.964734, 1.10000, 0.90000, 1.10000, 0.90000
15176,'24031701005 ',  69.0000,1,  15,   1,   1,0.95307064, -57.167686, 1.10000, 0.90000, 1.10000, 0.90000
15177,'24031701006 ',  69.0000,1,  15,   1,   1,0.95147413, -57.346043, 1.10000, 0.90000, 1.10000, 0.90000
15178,'24031701007 ',  69.0000,1,  15,   1,   1,0.95985919, -56.936310, 1.10000, 0.90000, 1.10000, 0.90000
15179,'24031701101 ', 500.0000,1,  15,   1,   1,0.98129755, -54.221071, 1.10000, 0.90000, 1.10000, 0.90000
15180,'24031701102 ', 500.0000,1,  15,   1,   1,0.98119473, -54.181644, 1.10000, 0.90000, 1.10000, 0.90000
15181,'24031701201 ', 138.0000,1,  15,   1,   1,0.96287537, -55.883173, 1.10000, 0.90000, 1.10000, 0.90000
15182,'24031701202 ', 138.0000,1,  15,   1,   1,0.96427661, -55.759523, 1.10000, 0.90000, 1.10000, 0.90000
15183,'24031701205 ', 138.0000,1,  15,   1,   1,0.96660900, -55.615307, 1.10000, 0.90000, 1.10000, 0.90000
15184,'24031701206 ', 138.0000,1,  15,   1,   1,0.96146482, -55.916064, 1.10000, 0.90000, 1.10000, 0.90000
15185,'24031701210 ',  69.0000,1,  15,   1,   1,0.95135427, -57.135164, 1.10000, 0.90000, 1.10000, 0.90000
15186,'24031701211 ', 500.0000,1,  15,   1,   1,0.98176008, -54.401798, 1.10000, 0.90000, 1.10000, 0.90000
15187,'24031701212 ', 138.0000,1,  15,   1,   1,0.96431935, -56.317007, 1.10000, 0.90000, 1.10000, 0.90000
15188,'24031701213 ', 500.0000,1,  15,   1,   1,0.98038942, -53.988909, 1.10000, 0.90000, 1.10000, 0.90000
15189,'24031701214 ',  69.0000,1,  15,   1,   1,0.95086956, -56.974255, 1.10000, 0.90000, 1.10000, 0.90000
15190,'24031701215 ', 500.0000,1,  15,   1,   1,0.98019993, -53.954803, 1.10000, 0.90000, 1.10000, 0.90000
15191,'24031701216 ', 500.0000,1,  15,   1,   1,0.98062992, -54.034303, 1.10000, 0.90000, 1.10000, 0.90000
15192,'24031701218 ', 500.0000,1,  15,   1,   1,0.98093385, -54.049302, 1.10000, 0.90000, 1.10000, 0.90000
15193,'24031701219 ', 138.0000,1,  15,   1,   1,0.96775901, -55.565706, 1.10000, 0.90000, 1.10000, 0.90000
15194,'24031701220 ', 138.0000,1,  15,   1,   1,0.96167690, -55.997859, 1.10000, 0.90000, 1.10000, 0.90000
15195,'24031701221 ', 138.0000,1,  15,   1,   1,0.96282506, -56.045162, 1.10000, 0.90000, 1.10000, 0.90000
15196,'24031701303 ',  69.0000,1,  15,   1,   1,0.95026940, -57.572088, 1.10000, 0.90000, 1.10000, 0.90000
15197,'24031701304 ',  69.0000,1,  15,   1,   1,0.95258725, -57.796863, 1.10000, 0.90000, 1.10000, 0.90000
15198,'24031701306 ',  69.0000,1,  15,   1,   1,0.95445549, -57.506102, 1.10000, 0.90000, 1.10000, 0.90000
15199,'24031701307 ', 138.0000,1,  15,   1,   1,0.96123219, -56.623364, 1.10000, 0.90000, 1.10000, 0.90000
15200,'24031701308 ', 138.0000,1,  15,   1,   1,0.95650142, -56.875491, 1.10000, 0.90000, 1.10000, 0.90000
15201,'24031701312 ', 138.0000,1,  15,   1,   1,0.95890707, -56.842293, 1.10000, 0.90000, 1.10000, 0.90000
15202,'24031701313 ',  69.0000,1,  15,   1,   1,0.95390844, -57.504858, 1.10000, 0.90000, 1.10000, 0.90000
15203,'24031701314 ', 138.0000,1,  15,   1,   1,0.95764977, -56.865662, 1.10000, 0.90000, 1.10000, 0.90000
15204,'24031701315 ', 138.0000,1,  15,   1,   1,0.95745939, -57.080229, 1.10000, 0.90000, 1.10000, 0.90000
15205,'24031701316 ', 138.0000,1,  15,   1,   1,0.95540661, -57.449124, 1.10000, 0.90000, 1.10000, 0.90000
15206,'24031701317 ',  69.0000,1,  15,   1,   1,0.95076746, -58.127546, 1.10000, 0.90000, 1.10000, 0.90000
15207,'24031701407 ',  69.0000,1,  15,   1,   1,0.95105273, -57.732167, 1.10000, 0.90000, 1.10000, 0.90000
15208,'24031701408 ', 138.0000,1,  15,   1,   1,0.95464057, -57.527384, 1.10000, 0.90000, 1.10000, 0.90000
15209,'24031701409 ',  69.0000,1,  15,   1,   1,0.95551741, -57.215938, 1.10000, 0.90000, 1.10000, 0.90000
15210,'24031701410 ', 138.0000,1,  15,   1,   1,0.95988476, -56.740519, 1.10000, 0.90000, 1.10000, 0.90000
15211,'24031701414 ', 138.0000,1,  15,   1,   1,0.95602727, -57.177689, 1.10000, 0.90000, 1.10000, 0.90000
15212,'24031701415 ',  69.0000,1,  15,   1,   1,0.95403612, -57.371198, 1.10000, 0.90000, 1.10000, 0.90000
15213,'24031701417 ', 138.0000,1,  15,   1,   1,0.95864481, -56.662119, 1.10000, 0.90000, 1.10000, 0.90000
15214,'24031701418 ', 138.0000,1,  15,   1,   1,0.95866597, -56.613860, 1.10000, 0.90000, 1.10000, 0.90000
15215,'24031701420 ', 138.0000,1,  15,   1,   1,0.95874876, -56.549332, 1.10000, 0.90000, 1.10000, 0.90000
15216,'24031701421 ', 138.0000,1,  15,   1,   1,0.95912206, -56.426993, 1.10000, 0.90000, 1.10000, 0.90000
15217,'24031701422 ', 138.0000,1,  15,   1,   1,0.95874518, -56.690980, 1.10000, 0.90000, 1.10000, 0.90000
15218,'24031701423 ', 138.0000,1,  15,   1,   1,0.95890760, -56.717618, 1.10000, 0.90000, 1.10000, 0.90000
15219,'24031701503 ', 138.0000,1,  15,   1,   1,0.95728719, -56.798026, 1.10000, 0.90000, 1.10000, 0.90000
15220,'24031701505 ', 138.0000,1,  15,   1,   1,0.95967042, -56.193633, 1.10000, 0.90000, 1.10000, 0.90000
15221,'24031701506 ', 138.0000,1,  15,   1,   1,0.95759034, -56.765835, 1.10000, 0.90000, 1.10000, 0.90000
15222,'24031701507 ',  69.0000,1,  15,   1,   1,0.95126462, -57.627194, 1.10000, 0.90000, 1.10000, 0.90000
15223,'24031701508 ',  69.0000,1,  15,   1,   1,0.95554888, -56.876659, 1.10000, 0.90000, 1.10000, 0.90000
15224,'24031701509 ', 138.0000,1,  15,   1,   1,0.95988351, -56.249333, 1.10000, 0.90000, 1.10000, 0.90000
15225,'24031701601 ',  69.0000,1,  15,   1,   1,0.95635420, -56.539001, 1.10000, 0.90000, 1.10000, 0.90000
15226,'24031701602 ',  69.0000,1,  15,   1,   1,0.95593429, -56.559967, 1.10000, 0.90000, 1.10000, 0.90000
15227,'24031701701 ',  69.0000,1,  15,   1,   1,0.95195907, -56.567955, 1.10000, 0.90000, 1.10000, 0.90000
15228,'24031701702 ', 138.0000,1,  15,   1,   1,0.96006584, -55.851611, 1.10000, 0.90000, 1.10000, 0.90000
15229,'24031701703 ',  69.0000,1,  15,   1,   1,0.95482641, -56.550012, 1.10000, 0.90000, 1.10000, 0.90000
15230,'24031701704 ', 138.0000,1,  15,   1,   1,0.95885921, -55.726011, 1.10000, 0.90000, 1.10000, 0.90000
15231,'24031701800 ', 138.0000,1,  15,   1,   1,0.95960754, -55.777777, 1.10000, 0.90000, 1.10000, 0.90000
15232,'24031701900 ', 138.0000,1,  15,   1,   1,0.96004564, -55.857232, 1.10000, 0.90000, 1.10000, 0.90000
15233,'24031702000 ', 138.0000,1,  15,   1,   1,0.96006930, -55.860378, 1.10000, 0.90000, 1.10000, 0.90000
15234,'24031702101 ',  69.0000,1,  15,   1,   1,0.95556480, -56.585413, 1.10000, 0.90000, 1.10000, 0.90000
15235,'24031702102 ', 138.0000,1,  15,   1,   1,0.95975471, -56.126776, 1.10000, 0.90000, 1.10000, 0.90000
15236,'24031702200 ',  69.0000,1,  15,   1,   1,0.95563656, -56.573422, 1.10000, 0.90000, 1.10000, 0.90000
15237,'24031702301 ',  69.0000,1,  15,   1,   1,0.95548320, -56.565639, 1.10000, 0.90000, 1.10000, 0.90000
15238,'24031702302 ', 138.0000,1,  15,   1,   1,0.96000230, -55.995592, 1.10000, 0.90000, 1.10000, 0.90000
15239,'24031702401 ',  69.0000,1,  15,   1,   1,0.95563596, -56.525471, 1.10000, 0.90000, 1.10000, 0.90000
15240,'24031702402 ', 138.0000,1,  15,   1,   1,0.96049112, -55.801761, 1.10000, 0.90000, 1.10000, 0.90000
15241,'24031702500 ', 500.0000,1,  15,   1,   1,0.98011065, -53.554871, 1.10000, 0.90000, 1.10000, 0.90000
15242,'24031702601 ',  69.0000,1,  15,   1,   1,0.95646960, -56.500715, 1.10000, 0.90000, 1.10000, 0.90000
15243,'24031702602 ',  69.0000,1,  15,   1,   1,0.95596129, -56.523087, 1.10000, 0.90000, 1.10000, 0.90000
15244,'24031702700 ', 138.0000,1,  15,   1,   1,0.96015263, -55.884826, 1.10000, 0.90000, 1.10000, 0.90000
15245,'24031702800 ', 138.0000,1,  15,   1,   1,0.96011329, -55.909214, 1.10000, 0.90000, 1.10000, 0.90000
15246,'24031702900 ', 138.0000,1,  15,   1,   1,0.96036094, -55.905307, 1.10000, 0.90000, 1.10000, 0.90000
15247,'24031703000 ',  69.0000,1,  15,   1,   1,0.95574492, -56.618146, 1.10000, 0.90000, 1.10000, 0.90000
15248,'24031703100 ',  69.0000,1,  15,   1,   1,0.95124888, -56.888745, 1.10000, 0.90000, 1.10000, 0.90000
15249,'24031703201 ', 138.0000,1,  15,   1,   1,0.95482540, -56.723536, 1.10000, 0.90000, 1.10000, 0.90000
15250,'24031703202 ',  69.0000,1,  15,   1,   1,0.94898605, -57.620589, 1.10000, 0.90000, 1.10000, 0.90000
15251,'24031703206 ',  69.0000,1,  15,   1,   1,0.95223665, -57.304242, 1.10000, 0.90000, 1.10000, 0.90000
15252,'24031703207 ', 230.0000,1,  15,   1,   1,0.96625888, -55.114538, 1.10000, 0.90000, 1.10000, 0.90000
15253,'24031703208 ',  69.0000,1,  15,   1,   1,0.95253241, -57.130383, 1.10000, 0.90000, 1.10000, 0.90000
15254,'24031703209 ',  69.0000,1,  15,   1,   1,0.95185792, -57.031950, 1.10000, 0.90000, 1.10000, 0.90000
15255,'24031703210 ',  69.0000,1,  15,   1,   1,0.95213181, -56.800338, 1.10000, 0.90000, 1.10000, 0.90000
15256,'24031703212 ',  69.0000,1,  15,   1,   1,0.95151395, -57.414898, 1.10000, 0.90000, 1.10000, 0.90000
15257,'24031703213 ', 138.0000,1,  15,   1,   1,0.95454842, -56.847941, 1.10000, 0.90000, 1.10000, 0.90000
15258,'24031703214 ',  69.0000,1,  15,   1,   1,0.94907594, -57.536475, 1.10000, 0.90000, 1.10000, 0.90000
15259,'24031703215 ',  69.0000,1,  15,   1,   1,0.95083743, -57.439425, 1.10000, 0.90000, 1.10000, 0.90000
15260,'24031703216 ', 138.0000,1,  15,   1,   1,0.95474893, -56.835462, 1.10000, 0.90000, 1.10000, 0.90000
15261,'24031703218 ',  69.0000,1,  15,   1,   1,0.95045882, -57.552424, 1.10000, 0.90000, 1.10000, 0.90000
15262,'24031703219 ',  69.0000,1,  15,   1,   1,0.95051163, -57.547247, 1.10000, 0.90000, 1.10000, 0.90000
15263,'24031703220 ', 138.0000,1,  15,   1,   1,0.95511198, -56.856185, 1.10000, 0.90000, 1.10000, 0.90000
15264,'24031703221 ',  69.0000,1,  15,   1,   1,0.94960153, -57.561529, 1.10000, 0.90000, 1.10000, 0.90000
15265,'24031703301 ', 138.0000,1,  15,   1,   1,0.95544374, -56.621981, 1.10000, 0.90000, 1.10000, 0.90000
15266,'24031703302 ',  69.0000,1,  15,   1,   1,0.95307380, -57.202865, 1.10000, 0.90000, 1.10000, 0.90000
15267,'24031703401 ', 138.0000,1,  15,   1,   1,0.96105891, -56.037881, 1.10000, 0.90000, 1.10000, 0.90000
15268,'24031703402 ', 138.0000,1,  15,   1,   1,0.96022731, -56.110352, 1.10000, 0.90000, 1.10000, 0.90000
15269,'24031703403 ', 138.0000,1,  15,   1,   1,0.95968735, -56.145180, 1.10000, 0.90000, 1.10000, 0.90000
15270,'24031703404 ',  69.0000,1,  15,   1,   1,0.95172983, -57.151813, 1.10000, 0.90000, 1.10000, 0.90000
15271,'24031703501 ', 138.0000,1,  15,   1,   1,0.96200997, -55.958606, 1.10000, 0.90000, 1.10000, 0.90000
15272,'24031703502 ',  69.0000,1,  15,   1,   1,0.95267475, -56.986112, 1.10000, 0.90000, 1.10000, 0.90000
15273,'24031703601 ',  69.0000,1,  15,   1,   1,0.95232636, -57.005934, 1.10000, 0.90000, 1.10000, 0.90000
15274,'24031703602 ', 138.0000,1,  15,   1,   1,0.95783144, -56.108600, 1.10000, 0.90000, 1.10000, 0.90000
15275,'24031703701 ',  69.0000,1,  15,   1,   1,0.95212585, -57.149163, 1.10000, 0.90000, 1.10000, 0.90000
15276,'24031703702 ',  69.0000,1,  15,   1,   1,0.95214862, -57.126077, 1.10000, 0.90000, 1.10000, 0.90000
15277,'24031703800 ', 138.0000,1,  15,   1,   1,0.95744425, -56.145593, 1.10000, 0.90000, 1.10000, 0.90000
15278,'24031703901 ',  69.0000,1,  15,   1,   1,0.95176536, -56.887297, 1.10000, 0.90000, 1.10000, 0.90000
15279,'24031703902 ', 138.0000,1,  15,   1,   1,0.95828307, -56.027902, 1.10000, 0.90000, 1.10000, 0.90000
15280,'24031704000 ', 138.0000,1,  15,   1,   1,0.95863992, -56.000557, 1.10000, 0.90000, 1.10000, 0.90000
15281,'24031704100 ',  69.0000,1,  15,   1,   1,0.95274514, -56.857012, 1.10000, 0.90000, 1.10000, 0.90000
15282,'24031704200 ', 138.0000,1,  15,   1,   1,0.95832634, -56.062083, 1.10000, 0.90000, 1.10000, 0.90000
15283,'24031704300 ',  69.0000,1,  15,   1,   1,0.95199198, -56.954748, 1.10000, 0.90000, 1.10000, 0.90000
15284,'24031704401 ', 138.0000,1,  15,   1,   1,0.96550816, -55.605478, 1.10000, 0.90000, 1.10000, 0.90000
15285,'24031704403 ', 138.0000,1,  15,   1,   1,0.96373427, -55.684982, 1.10000, 0.90000, 1.10000, 0.90000
15286,'24031704404 ', 138.0000,1,  15,   1,   1,0.96248180, -55.741437, 1.10000, 0.90000, 1.10000, 0.90000
15287,'24031704501 ',  69.0000,1,  15,   1,   1,0.95140052, -56.955704, 1.10000, 0.90000, 1.10000, 0.90000
15288,'24031704502 ',  69.0000,1,  15,   1,   1,0.95051622, -56.968023, 1.10000, 0.90000, 1.10000, 0.90000
15289,'24031704503 ',  69.0000,1,  15,   1,   1,0.95164162, -56.904960, 1.10000, 0.90000, 1.10000, 0.90000
15290,'24031704600 ', 138.0000,1,  15,   1,   1,0.95835239, -55.907953, 1.10000, 0.90000, 1.10000, 0.90000
15291,'24031704700 ',  69.0000,1,  15,   1,   1,0.94889671, -56.986772, 1.10000, 0.90000, 1.10000, 0.90000
15292,'24031704803 ', 138.0000,1,  15,   1,   1,0.95048314, -56.791684, 1.10000, 0.90000, 1.10000, 0.90000
15293,'24031704804 ', 138.0000,1,  15,   1,   1,0.96015179, -55.866733, 1.10000, 0.90000, 1.10000, 0.90000
15294,'24031704805 ', 138.0000,1,  15,   1,   1,0.96024781, -55.862051, 1.10000, 0.90000, 1.10000, 0.90000
15295,'24031704806 ', 138.0000,1,  15,   1,   1,0.96055871, -55.844924, 1.10000, 0.90000, 1.10000, 0.90000
15296,'24031705000 ', 500.0000,1,  15,   1,   1,0.98011041, -53.741240, 1.10000, 0.90000, 1.10000, 0.90000
15297,'24031705100 ', 138.0000,1,  15,   1,   1,0.96055037, -55.853749, 1.10000, 0.90000, 1.10000, 0.90000
15298,'24031705200 ',  69.0000,1,  15,   1,   1,0.95119202, -56.807954, 1.10000, 0.90000, 1.10000, 0.90000
15299,'24031705300 ',  69.0000,1,  15,   1,   1,0.94909620, -56.863801, 1.10000, 0.90000, 1.10000, 0.90000
15300,'24031705400 ',  69.0000,1,  15,   1,   1,0.95083916, -56.785698, 1.10000, 0.90000, 1.10000, 0.90000
15301,'24031705501 ',  69.0000,1,  15,   1,   1,0.94607115, -57.063765, 1.10000, 0.90000, 1.10000, 0.90000
15302,'24031705502 ', 138.0000,1,  15,   1,   1,0.95037967, -56.796721, 1.10000, 0.90000, 1.10000, 0.90000
15303,'24031705601 ',  69.0000,1,  15,   1,   1,0.94620514, -57.046881, 1.10000, 0.90000, 1.10000, 0.90000
15304,'24031705602 ',  69.0000,1,  15,   1,   1,0.94642377, -57.053455, 1.10000, 0.90000, 1.10000, 0.90000
15305,'24031705701 ',  69.0000,1,  15,   1,   1,0.94966412, -56.808685, 1.10000, 0.90000, 1.10000, 0.90000
15306,'24031705702 ',  69.0000,1,  15,   1,   1,0.94533336, -57.084477, 1.10000, 0.90000, 1.10000, 0.90000
15307,'24031705800 ', 138.0000,1,  15,   1,   1,0.95441031, -56.023428, 1.10000, 0.90000, 1.10000, 0.90000
15308,'24031705901 ',  69.0000,1,  15,   1,   1,0.95047778, -56.959956, 1.10000, 0.90000, 1.10000, 0.90000
15309,'24031705902 ',  69.0000,1,  15,   1,   1,0.94996154, -56.716248, 1.10000, 0.90000, 1.10000, 0.90000
15310,'24031705903 ',  69.0000,1,  15,   1,   1,0.95020944, -56.813732, 1.10000, 0.90000, 1.10000, 0.90000
15311,'24031706005 ', 138.0000,1,  15,   1,   1,0.95931733, -55.951554, 1.10000, 0.90000, 1.10000, 0.90000
15312,'24031706007 ', 138.0000,1,  15,   1,   1,0.96012038, -55.981217, 1.10000, 0.90000, 1.10000, 0.90000
15313,'24031706008 ', 138.0000,1,  15,   1,   1,0.95789099, -55.897110, 1.10000, 0.90000, 1.10000, 0.90000
15314,'24031706009 ', 138.0000,1,  15,   1,   1,0.95839679, -55.934349, 1.10000, 0.90000, 1.10000, 0.90000
15315,'24031706010 ',  69.0000,1,  15,   1,   1,0.95090443, -57.063604, 1.10000, 0.90000, 1.10000, 0.90000
15316,'24031706011 ',  69.0000,1,  15,   1,   1,0.95206720, -57.059353, 1.10000, 0.90000, 1.10000, 0.90000
15317,'24031706012 ',  69.0000,1,  15,   1,   1,0.95161551, -56.973046, 1.10000, 0.90000, 1.10000, 0.90000
15318,'24031706013 ',  69.0000,1,  15,   1,   1,0.94999206, -57.022907, 1.10000, 0.90000, 1.10000, 0.90000
15319,'24033800102 ', 138.0000,1,  15,   1,   1,0.96368903, -56.611319, 1.10000, 0.90000, 1.10000, 0.90000
15320,'24033800103 ', 138.0000,1,  15,   1,   1,0.96799326, -56.172709, 1.10000, 0.90000, 1.10000, 0.90000
15321,'24033800105 ',  69.0000,1,  15,   1,   1,0.96134835, -56.933902, 1.10000, 0.90000, 1.10000, 0.90000
15322,'24033800106 ',  69.0000,1,  15,   1,   1,0.96053845, -56.948990, 1.10000, 0.90000, 1.10000, 0.90000
15323,'24033800108 ',  69.0000,1,  15,   1,   1,0.96151578, -56.898071, 1.10000, 0.90000, 1.10000, 0.90000
15324,'24033800109 ', 138.0000,1,  15,   1,   1,0.96280360, -56.653048, 1.10000, 0.90000, 1.10000, 0.90000
15325,'24033800203 ', 138.0000,1,  15,   1,   1,0.96085972, -56.736561, 1.10000, 0.90000, 1.10000, 0.90000
15326,'24033800206 ',  69.0000,1,  15,   1,   1,0.96665484, -56.229502, 1.10000, 0.90000, 1.10000, 0.90000
15327,'24033800208 ', 230.0000,1,  15,   1,   1,0.97798055, -54.808785, 1.10000, 0.90000, 1.10000, 0.90000
15328,'24033800209 ', 138.0000,1,  15,   1,   1,0.96838051, -56.140450, 1.10000, 0.90000, 1.10000, 0.90000
15329,'24033800210 ', 138.0000,1,  15,   1,   1,0.96711308, -56.270346, 1.10000, 0.90000, 1.10000, 0.90000
15330,'24033800211 ', 138.0000,1,  15,   1,   1,0.96881402, -56.105387, 1.10000, 0.90000, 1.10000, 0.90000
15331,'24033800212 ',  69.0000,1,  15,   1,   1,0.96078479, -56.863507, 1.10000, 0.90000, 1.10000, 0.90000
15332,'24033800213 ', 138.0000,1,  15,   1,   1,0.96565437, -56.407305, 1.10000, 0.90000, 1.10000, 0.90000
15333,'24033800214 ', 138.0000,1,  15,   1,   1,0.96818000, -56.173060, 1.10000, 0.90000, 1.10000, 0.90000
15334,'24033800215 ',  69.0000,1,  15,   1,   1,0.96814644, -56.216756, 1.10000, 0.90000, 1.10000, 0.90000
15335,'24033800401 ',  69.0000,1,  15,   1,   1,0.95165664, -56.805590, 1.10000, 0.90000, 1.10000, 0.90000
15336,'24033800402 ', 138.0000,1,  15,   1,   1,0.95759106, -55.641989, 1.10000, 0.90000, 1.10000, 0.90000
15337,'24033800403 ',  69.0000,1,  15,   1,   1,0.95073277, -57.047311, 1.10000, 0.90000, 1.10000, 0.90000
15338,'24033800408 ',  69.0000,1,  15,   1,   1,0.95028728, -57.104538, 1.10000, 0.90000, 1.10000, 0.90000
15339,'24033800409 ',  69.0000,1,  15,   1,   1,0.95029694, -56.895131, 1.10000, 0.90000, 1.10000, 0.90000
15340,'24033800410 ',  69.0000,1,  15,   1,   1,0.95084286, -57.358706, 1.10000, 0.90000, 1.10000, 0.90000
15341,'24033800411 ',  69.0000,1,  15,   1,   1,0.94971538, -57.564254, 1.10000, 0.90000, 1.10000, 0.90000
15342,'24033800412 ',  69.0000,1,  15,   1,   1,0.95016551, -57.316694, 1.10000, 0.90000, 1.10000, 0.90000
15343,'24033800413 ',  69.0000,1,  15,   1,   1,0.94982249, -57.272519, 1.10000, 0.90000, 1.10000, 0.90000
15344,'24033800504 ', 138.0000,1,  15,   1,   1,0.95906788, -55.515870, 1.10000, 0.90000, 1.10000, 0.90000
15345,'24033800505 ', 138.0000,1,  15,   1,   1,0.96067733, -55.286345, 1.10000, 0.90000, 1.10000, 0.90000
15346,'24033800507 ', 138.0000,1,  15,   1,   1,0.96928453, -53.925361, 1.10000, 0.90000, 1.10000, 0.90000
15347,'24033800509 ', 138.0000,1,  15,   1,   1,0.96167749, -54.607093, 1.10000, 0.90000, 1.10000, 0.90000
15348,'24033800511 ', 138.0000,1,  15,   1,   1,0.96618414, -54.411698, 1.10000, 0.90000, 1.10000, 0.90000
15349,'24033800513 ',  69.0000,1,  15,   1,   1,0.95738906, -56.259080, 1.10000, 0.90000, 1.10000, 0.90000
15350,'24033800514 ',  69.0000,1,  15,   1,   1,0.94794798, -57.195618, 1.10000, 0.90000, 1.10000, 0.90000
15351,'24033800515 ', 138.0000,1,  15,   1,   1,0.95945352, -54.947547, 1.10000, 0.90000, 1.10000, 0.90000
15352,'24033800516 ', 138.0000,1,  15,   1,   1,0.96190673, -55.126744, 1.10000, 0.90000, 1.10000, 0.90000
15353,'24033800517 ', 138.0000,1,  15,   1,   1,0.96023196, -54.791453, 1.10000, 0.90000, 1.10000, 0.90000
15354,'24033800518 ', 138.0000,1,  15,   1,   1,0.95970625, -54.880850, 1.10000, 0.90000, 1.10000, 0.90000
15355,'24033800519 ', 138.0000,1,  15,   1,   1,0.96415329, -54.742095, 1.10000, 0.90000, 1.10000, 0.90000
15356,'24033800520 ',  69.0000,1,  15,   1,   1,0.95938450, -55.757389, 1.10000, 0.90000, 1.10000, 0.90000
15357,'24033800601 ', 138.0000,1,  15,   1,   1,0.97380298, -53.233849, 1.10000, 0.90000, 1.10000, 0.90000
15358,'24033800604 ', 138.0000,1,  15,   1,   1,0.97205412, -53.476925, 1.10000, 0.90000, 1.10000, 0.90000
15359,'24033800605 ', 138.0000,1,  15,   1,   1,0.97394431, -53.108689, 1.10000, 0.90000, 1.10000, 0.90000
15360,'24033800606 ', 138.0000,1,  15,   1,   1,0.97039008, -53.561940, 1.10000, 0.90000, 1.10000, 0.90000
15361,'24033800607 ', 138.0000,1,  15,   1,   1,0.96425533, -54.292965, 1.10000, 0.90000, 1.10000, 0.90000
15362,'24033800608 ', 138.0000,1,  15,   1,   1,0.96707004, -53.958973, 1.10000, 0.90000, 1.10000, 0.90000
15363,'24033800701 ',  69.0000,1,  15,   1,   1,0.95812857, -54.378896, 1.10000, 0.90000, 1.10000, 0.90000
15364,'24033800704 ',  69.0000,1,  15,   1,   1,0.96830332, -53.500602, 1.10000, 0.90000, 1.10000, 0.90000
15365,'24033800705 ',  69.0000,1,  15,   1,   1,0.96700263, -53.473817, 1.10000, 0.90000, 1.10000, 0.90000
15366,'24033800706 ', 138.0000,1,  15,   1,   1,0.97892988, -52.051717, 1.10000, 0.90000, 1.10000, 0.90000
15367,'24033800707 ',  69.0000,1,  15,   1,   1,0.96223015, -53.899540, 1.10000, 0.90000, 1.10000, 0.90000
15368,'24033800800 ',  69.0000,1,  15,   1,   1,0.96717972, -53.176247, 1.10000, 0.90000, 1.10000, 0.90000
15369,'24033800900 ',  69.0000,1,  15,   1,   1,0.99807525, -49.322620, 1.10000, 0.90000, 1.10000, 0.90000
15370,'24033801003 ', 230.0000,1,  15,   1,   1,1.00632417, -48.750632, 1.10000, 0.90000, 1.10000, 0.90000
15371,'24033801004 ', 138.0000,1,  15,   1,   1,0.98384559, -51.676853, 1.10000, 0.90000, 1.10000, 0.90000
15372,'24033801005 ', 138.0000,1,  15,   1,   1,0.98098224, -51.889459, 1.10000, 0.90000, 1.10000, 0.90000
15373,'24033801006 ', 138.0000,1,  15,   1,   1,0.98042369, -51.932903, 1.10000, 0.90000, 1.10000, 0.90000
15374,'24033801104 ', 500.0000,1,  15,   1,   1,0.99575484, -50.350396, 1.10000, 0.90000, 1.10000, 0.90000
15375,'24033801207 ', 138.0000,1,  15,   1,   1,0.97688890, -52.577317, 1.10000, 0.90000, 1.10000, 0.90000
15376,'24033801208 ',  69.0000,1,  15,   1,   1,0.97343290, -52.929837, 1.10000, 0.90000, 1.10000, 0.90000
15377,'24033801209 ', 138.0000,1,  15,   1,   1,0.97754830, -52.057352, 1.10000, 0.90000, 1.10000, 0.90000
15378,'24033801210 ',  69.0000,1,  15,   1,   1,0.97047073, -53.058900, 1.10000, 0.90000, 1.10000, 0.90000
15379,'24033801211 ', 138.0000,1,  15,   1,   1,0.97162127, -53.178487, 1.10000, 0.90000, 1.10000, 0.90000
15380,'24033801212 ', 138.0000,1,  15,   1,   1,0.97036737, -53.323232, 1.10000, 0.90000, 1.10000, 0.90000
15381,'24033801213 ', 138.0000,1,  15,   1,   1,0.97235560, -52.846058, 1.10000, 0.90000, 1.10000, 0.90000
15382,'24033801214 ',  69.0000,1,  15,   1,   1,0.96880621, -53.620796, 1.10000, 0.90000, 1.10000, 0.90000
15383,'24033801215 ',  69.0000,1,  15,   1,   1,0.97078806, -53.292582, 1.10000, 0.90000, 1.10000, 0.90000
15384,'24033801216 ', 138.0000,1,  15,   1,   1,0.97558677, -52.353479, 1.10000, 0.90000, 1.10000, 0.90000
15385,'24033801217 ', 138.0000,1,  15,   1,   1,0.97390062, -52.917055, 1.10000, 0.90000, 1.10000, 0.90000
15386,'24033801302 ', 500.0000,1,  15,   1,   1,0.99949402, -49.188068, 1.10000, 0.90000, 1.10000, 0.90000
15387,'24033801305 ', 500.0000,1,  15,   1,   1,0.99302554, -50.514402, 1.10000, 0.90000, 1.10000, 0.90000
15388,'24033801307 ', 138.0000,1,  15,   1,   1,0.97923177, -51.838291, 1.10000, 0.90000, 1.10000, 0.90000
15389,'24033801308 ', 500.0000,1,  15,   1,   1,0.99621868, -49.823317, 1.10000, 0.90000, 1.10000, 0.90000
15390,'24033801309 ', 500.0000,1,  15,   1,   1,0.99701446, -49.657145, 1.10000, 0.90000, 1.10000, 0.90000
15391,'24033801310 ', 138.0000,1,  15,   1,   1,0.98801643, -50.130337, 1.10000, 0.90000, 1.10000, 0.90000
15392,'24033801311 ', 138.0000,1,  15,   1,   1,0.98305309, -51.215453, 1.10000, 0.90000, 1.10000, 0.90000
15393,'24033801312 ', 500.0000,1,  15,   1,   1,0.99533683, -50.011939, 1.10000, 0.90000, 1.10000, 0.90000
15394,'24033801313 ', 500.0000,1,  15,   1,   1,0.99398112, -50.304162, 1.10000, 0.90000, 1.10000, 0.90000
15395,'24033801404 ', 138.0000,1,  15,   1,   1,0.97074533, -53.024541, 1.10000, 0.90000, 1.10000, 0.90000
15396,'24033801405 ', 138.0000,1,  15,   1,   1,0.97124034, -53.096429, 1.10000, 0.90000, 1.10000, 0.90000
15397,'24033801406 ', 500.0000,1,  15,   1,   1,0.99219167, -50.700679, 1.10000, 0.90000, 1.10000, 0.90000
15398,'24033801407 ', 138.0000,1,  15,   1,   1,0.97096843, -53.072544, 1.10000, 0.90000, 1.10000, 0.90000
15399,'24033801408 ', 138.0000,1,  15,   1,   1,0.97168744, -53.096767, 1.10000, 0.90000, 1.10000, 0.90000
15400,'24033801409 ', 138.0000,1,  15,   1,   1,0.97405809, -52.774700, 1.10000, 0.90000, 1.10000, 0.90000
15401,'24033801410 ',  69.0000,1,  15,   1,   1,0.97145265, -52.608849, 1.10000, 0.90000, 1.10000, 0.90000
15402,'24033801411 ', 138.0000,1,  15,   1,   1,0.97487319, -52.550270, 1.10000, 0.90000, 1.10000, 0.90000
15403,'24033801500 ', 138.0000,1,  15,   1,   1,0.96551752, -53.649196, 1.10000, 0.90000, 1.10000, 0.90000
15404,'24033801600 ',  69.0000,1,  15,   1,   1,0.95823061, -54.703914, 1.10000, 0.90000, 1.10000, 0.90000
15405,'24033801701 ',  69.0000,1,  15,   1,   1,0.96451437, -54.057116, 1.10000, 0.90000, 1.10000, 0.90000
15406,'24033801702 ', 138.0000,1,  15,   1,   1,0.96960860, -53.350929, 1.10000, 0.90000, 1.10000, 0.90000
15407,'24033801704 ', 138.0000,1,  15,   1,   1,0.96480101, -53.891036, 1.10000, 0.90000, 1.10000, 0.90000
15408,'24033801706 ', 138.0000,1,  15,   1,   1,0.96765518, -53.578067, 1.10000, 0.90000, 1.10000, 0.90000
15409,'24033801707 ', 138.0000,1,  15,   1,   1,0.96768397, -53.516776, 1.10000, 0.90000, 1.10000, 0.90000
15410,'24033801708 ', 138.0000,1,  15,   1,   1,0.96856856, -53.477711, 1.10000, 0.90000, 1.10000, 0.90000
15411,'24033801801 ', 138.0000,1,  15,   1,   1,0.96630120, -53.740693, 1.10000, 0.90000, 1.10000, 0.90000
15412,'24033801802 ', 138.0000,1,  15,   1,   1,0.96586668, -53.799098, 1.10000, 0.90000, 1.10000, 0.90000
15413,'24033801804 ', 138.0000,1,  15,   1,   1,0.96218270, -54.262817, 1.10000, 0.90000, 1.10000, 0.90000
15414,'24033801805 ', 138.0000,1,  15,   1,   1,0.96159774, -54.337249, 1.10000, 0.90000, 1.10000, 0.90000
15415,'24033801807 ',  69.0000,1,  15,   1,   1,0.95820498, -54.818040, 1.10000, 0.90000, 1.10000, 0.90000
15416,'24033801808 ', 138.0000,1,  15,   1,   1,0.96310586, -54.149627, 1.10000, 0.90000, 1.10000, 0.90000
15417,'24033801901 ', 138.0000,1,  15,   1,   1,0.96897173, -53.491924, 1.10000, 0.90000, 1.10000, 0.90000
15418,'24033801904 ',  69.0000,1,  15,   1,   1,0.96366280, -54.257305, 1.10000, 0.90000, 1.10000, 0.90000
15419,'24033801905 ', 138.0000,1,  15,   1,   1,0.96748328, -53.689682, 1.10000, 0.90000, 1.10000, 0.90000
15420,'24033801906 ',  69.0000,1,  15,   1,   1,0.96373701, -54.252954, 1.10000, 0.90000, 1.10000, 0.90000
15421,'24033801907 ',  69.0000,1,  15,   1,   1,0.95700192, -55.071272, 1.10000, 0.90000, 1.10000, 0.90000
15422,'24033801908 ', 138.0000,1,  15,   1,   1,0.96523827, -53.884387, 1.10000, 0.90000, 1.10000, 0.90000
15423,'24033802001 ', 138.0000,1,  15,   1,   1,0.96509308, -53.961814, 1.10000, 0.90000, 1.10000, 0.90000
15424,'24033802002 ', 138.0000,1,  15,   1,   1,0.96403933, -54.116757, 1.10000, 0.90000, 1.10000, 0.90000
15425,'24033802103 ', 138.0000,1,  15,   1,   1,0.96540380, -54.001917, 1.10000, 0.90000, 1.10000, 0.90000
15426,'24033802104 ', 500.0000,1,  15,   1,   1,0.99493265, -50.431269, 1.10000, 0.90000, 1.10000, 0.90000
15427,'24033802106 ', 138.0000,1,  15,   1,   1,0.96614420, -53.942785, 1.10000, 0.90000, 1.10000, 0.90000
15428,'24033802107 ', 138.0000,1,  15,   1,   1,0.96528488, -54.014820, 1.10000, 0.90000, 1.10000, 0.90000
15429,'24033802201 ',  69.0000,1,  15,   1,   1,0.96070033, -54.520759, 1.10000, 0.90000, 1.10000, 0.90000
15430,'24033802203 ', 138.0000,1,  15,   1,   1,0.96612555, -54.089672, 1.10000, 0.90000, 1.10000, 0.90000
15431,'24033802204 ', 138.0000,1,  15,   1,   1,0.96424270, -54.473204, 1.10000, 0.90000, 1.10000, 0.90000
15432,'24033802301 ', 138.0000,1,  15,   1,   1,0.96480489, -54.049404, 1.10000, 0.90000, 1.10000, 0.90000
15433,'24033802404 ', 138.0000,1,  15,   1,   1,0.96445745, -54.076865, 1.10000, 0.90000, 1.10000, 0.90000
15434,'24033802405 ', 138.0000,1,  15,   1,   1,0.96162176, -54.367015, 1.10000, 0.90000, 1.10000, 0.90000
15435,'24033802406 ', 138.0000,1,  15,   1,   1,0.96289104, -54.267796, 1.10000, 0.90000, 1.10000, 0.90000
15436,'24033802407 ',  69.0000,1,  15,   1,   1,0.95597035, -55.123680, 1.10000, 0.90000, 1.10000, 0.90000
15437,'24033802408 ',  69.0000,1,  15,   1,   1,0.95614511, -55.115023, 1.10000, 0.90000, 1.10000, 0.90000
15438,'24033802501 ', 138.0000,1,  15,   1,   1,0.96107316, -54.429153, 1.10000, 0.90000, 1.10000, 0.90000
15439,'24033802502 ', 138.0000,1,  15,   1,   1,0.96097064, -54.530984, 1.10000, 0.90000, 1.10000, 0.90000
15440,'24033802600 ',  69.0000,1,  15,   1,   1,0.95382625, -55.375810, 1.10000, 0.90000, 1.10000, 0.90000
15441,'24033802700 ',  69.0000,1,  15,   1,   1,0.94806141, -55.788715, 1.10000, 0.90000, 1.10000, 0.90000
15442,'24033802803 ',  69.0000,1,  15,   1,   1,0.95518607, -55.228391, 1.10000, 0.90000, 1.10000, 0.90000
15443,'24033802804 ', 138.0000,1,  15,   1,   1,0.96256566, -54.616361, 1.10000, 0.90000, 1.10000, 0.90000
15444,'24033802805 ', 138.0000,1,  15,   1,   1,0.96150345, -54.703870, 1.10000, 0.90000, 1.10000, 0.90000
15445,'24033802901 ',  69.0000,1,  15,   1,   1,0.94971901, -56.236554, 1.10000, 0.90000, 1.10000, 0.90000
15446,'24033803001 ',  69.0000,1,  15,   1,   1,0.94913769, -56.106681, 1.10000, 0.90000, 1.10000, 0.90000
15447,'24033803002 ',  69.0000,1,  15,   1,   1,0.94879788, -56.260552, 1.10000, 0.90000, 1.10000, 0.90000
15448,'24033803100 ',  69.0000,1,  15,   1,   1,0.94979262, -56.092013, 1.10000, 0.90000, 1.10000, 0.90000
15449,'24033803200 ',  69.0000,1,  15,   1,   1,0.95174849, -56.624140, 1.10000, 0.90000, 1.10000, 0.90000
15450,'24033803300 ', 138.0000,1,  15,   1,   1,0.95104492, -56.575113, 1.10000, 0.90000, 1.10000, 0.90000
15451,'24033803401 ',  69.0000,1,  15,   1,   1,0.94990718, -56.536000, 1.10000, 0.90000, 1.10000, 0.90000
15452,'24033803402 ', 138.0000,1,  15,   1,   1,0.95100224, -56.571182, 1.10000, 0.90000, 1.10000, 0.90000
15453,'24033803508 ',  69.0000,1,  15,   1,   1,0.95035160, -56.550022, 1.10000, 0.90000, 1.10000, 0.90000
15454,'24033803509 ',  69.0000,1,  15,   1,   1,0.95279151, -56.636762, 1.10000, 0.90000, 1.10000, 0.90000
15455,'24033803512 ',  69.0000,1,  15,   1,   1,0.95439541, -55.653208, 1.10000, 0.90000, 1.10000, 0.90000
15456,'24033803513 ',  69.0000,1,  15,   1,   1,0.95334476, -55.748906, 1.10000, 0.90000, 1.10000, 0.90000
15457,'24033803514 ',  69.0000,1,  15,   1,   1,0.95118362, -55.854620, 1.10000, 0.90000, 1.10000, 0.90000
15458,'24033803516 ',  69.0000,1,  15,   1,   1,0.95054072, -56.898689, 1.10000, 0.90000, 1.10000, 0.90000
15459,'24033803519 ',  69.0000,1,  15,   1,   1,0.94929624, -56.282152, 1.10000, 0.90000, 1.10000, 0.90000
15460,'24033803520 ',  69.0000,1,  15,   1,   1,0.94924289, -56.936122, 1.10000, 0.90000, 1.10000, 0.90000
15461,'24033803521 ',  69.0000,1,  15,   1,   1,0.95037425, -56.352141, 1.10000, 0.90000, 1.10000, 0.90000
15462,'24033803522 ', 138.0000,1,  15,   1,   1,0.95941544, -54.854151, 1.10000, 0.90000, 1.10000, 0.90000
15463,'24033803523 ',  69.0000,1,  15,   1,   1,0.95193666, -56.070672, 1.10000, 0.90000, 1.10000, 0.90000
15464,'24033803524 ',  69.0000,1,  15,   1,   1,0.95048845, -56.414221, 1.10000, 0.90000, 1.10000, 0.90000
15465,'24033803525 ',  69.0000,1,  15,   1,   1,0.94928694, -56.554550, 1.10000, 0.90000, 1.10000, 0.90000
15466,'24033803526 ',  69.0000,1,  15,   1,   1,0.95159596, -55.839249, 1.10000, 0.90000, 1.10000, 0.90000
15467,'24033803527 ',  69.0000,1,  15,   1,   1,0.95293868, -55.807942, 1.10000, 0.90000, 1.10000, 0.90000
15468,'24033803601 ',  69.0000,1,  15,   1,   1,0.95222902, -56.640563, 1.10000, 0.90000, 1.10000, 0.90000
15469,'24033803602 ', 230.0000,1,  15,   1,   1,0.97099942, -54.791351, 1.10000, 0.90000, 1.10000, 0.90000
15470,'24033803605 ',  69.0000,1,  15,   1,   1,0.95028579, -56.829165, 1.10000, 0.90000, 1.10000, 0.90000
15471,'24033803606 ', 138.0000,1,  15,   1,   1,0.95859480, -56.129631, 1.10000, 0.90000, 1.10000, 0.90000
15472,'24033803607 ',  69.0000,1,  15,   1,   1,0.95143676, -56.827447, 1.10000, 0.90000, 1.10000, 0.90000
15473,'24033803608 ', 138.0000,1,  15,   1,   1,0.95921242, -56.040691, 1.10000, 0.90000, 1.10000, 0.90000
15474,'24033803610 ',  69.0000,1,  15,   1,   1,0.95032471, -56.816160, 1.10000, 0.90000, 1.10000, 0.90000
15475,'24033803612 ',  69.0000,1,  15,   1,   1,0.95216256, -56.733856, 1.10000, 0.90000, 1.10000, 0.90000
15476,'24033803613 ',  69.0000,1,  15,   1,   1,0.95076025, -56.804600, 1.10000, 0.90000, 1.10000, 0.90000
15477,'24033803700 ',  69.0000,1,  15,   1,   1,0.95077264, -56.667016, 1.10000, 0.90000, 1.10000, 0.90000
15478,'24033803801 ', 138.0000,1,  15,   1,   1,0.95818406, -55.867266, 1.10000, 0.90000, 1.10000, 0.90000
15479,'24033803803 ',  69.0000,1,  15,   1,   1,0.95045221, -56.821635, 1.10000, 0.90000, 1.10000, 0.90000
15480,'24033803900 ',  69.0000,1,  15,   1,   1,0.95051420, -56.749901, 1.10000, 0.90000, 1.10000, 0.90000
15481,'24033804001 ', 138.0000,1,  15,   1,   1,0.95838273, -55.854982, 1.10000, 0.90000, 1.10000, 0.90000
15482,'24033804002 ', 138.0000,1,  15,   1,   1,0.95905685, -55.801276, 1.10000, 0.90000, 1.10000, 0.90000
15483,'24033804101 ',  69.0000,1,  15,   1,   1,0.95209557, -56.600599, 1.10000, 0.90000, 1.10000, 0.90000
15484,'24033804102 ', 138.0000,1,  15,   1,   1,0.95889199, -55.794620, 1.10000, 0.90000, 1.10000, 0.90000
15485,'24033804200 ',  69.0000,1,  15,   1,   1,0.95301992, -56.495664, 1.10000, 0.90000, 1.10000, 0.90000
15486,'24033804300 ', 500.0000,1,  15,   1,   1,0.98365033, -52.814001, 1.10000, 0.90000, 1.10000, 0.90000
15487,'24033804400 ',  69.0000,1,  15,   1,   1,0.95482785, -56.165018, 1.10000, 0.90000, 1.10000, 0.90000
15488,'24033804600 ',  69.0000,1,  15,   1,   1,0.95539510, -56.097809, 1.10000, 0.90000, 1.10000, 0.90000
15489,'24033804700 ',  69.0000,1,  15,   1,   1,0.95604599, -56.069183, 1.10000, 0.90000, 1.10000, 0.90000
15490,'24033804801 ', 138.0000,1,  15,   1,   1,0.96021974, -55.495799, 1.10000, 0.90000, 1.10000, 0.90000
15491,'24033804802 ',  69.0000,1,  15,   1,   1,0.95325428, -56.433762, 1.10000, 0.90000, 1.10000, 0.90000
15492,'24033804900 ',  69.0000,1,  15,   1,   1,0.95318568, -56.372850, 1.10000, 0.90000, 1.10000, 0.90000
15493,'24033805000 ',  69.0000,1,  15,   1,   1,0.95101559, -56.504581, 1.10000, 0.90000, 1.10000, 0.90000
15494,'24033805101 ',  69.0000,1,  15,   1,   1,0.95197427, -56.492204, 1.10000, 0.90000, 1.10000, 0.90000
15495,'24033805201 ',  69.0000,1,  15,   1,   1,0.95320487, -56.482567, 1.10000, 0.90000, 1.10000, 0.90000
15496,'24033805202 ',  69.0000,1,  15,   1,   1,0.95349085, -56.564123, 1.10000, 0.90000, 1.10000, 0.90000
15497,'24033805500 ',  69.0000,1,  15,   1,   1,0.95402461, -56.576919, 1.10000, 0.90000, 1.10000, 0.90000
15498,'24033805601 ', 138.0000,1,  15,   1,   1,0.96012998, -55.866962, 1.10000, 0.90000, 1.10000, 0.90000
15499,'24033805602 ',  69.0000,1,  15,   1,   1,0.95499593, -56.543642, 1.10000, 0.90000, 1.10000, 0.90000
15500,'24033805700 ', 138.0000,1,  15,   1,   1,0.96041435, -55.849562, 1.10000, 0.90000, 1.10000, 0.90000
15501,'24033805801 ',  69.0000,1,  15,   1,   1,0.95148301, -56.615739, 1.10000, 0.90000, 1.10000, 0.90000
15502,'24033805802 ',  69.0000,1,  15,   1,   1,0.95259619, -56.617777, 1.10000, 0.90000, 1.10000, 0.90000
15503,'24033805904 ', 138.0000,1,  15,   1,   1,0.96115690, -55.797980, 1.10000, 0.90000, 1.10000, 0.90000
15504,'24033805906 ',  69.0000,1,  15,   1,   1,0.95561212, -56.565062, 1.10000, 0.90000, 1.10000, 0.90000
15505,'24033805907 ',  69.0000,1,  15,   1,   1,0.95544231, -56.565188, 1.10000, 0.90000, 1.10000, 0.90000
15506,'24033805908 ',  69.0000,1,  15,   1,   1,0.95292020, -56.562610, 1.10000, 0.90000, 1.10000, 0.90000
15507,'24033805909 ',  69.0000,1,  15,   1,   1,0.95094377, -56.633535, 1.10000, 0.90000, 1.10000, 0.90000
15508,'24033806000 ',  69.0000,1,  15,   1,   1,0.95226634, -56.541136, 1.10000, 0.90000, 1.10000, 0.90000
15509,'24033806100 ',  69.0000,1,  15,   1,   1,0.95205230, -56.550493, 1.10000, 0.90000, 1.10000, 0.90000
15510,'24033806200 ',  69.0000,1,  15,   1,   1,0.95152819, -56.625680, 1.10000, 0.90000, 1.10000, 0.90000
15511,'24033806300 ', 138.0000,1,  15,   1,   1,0.95893449, -55.796239, 1.10000, 0.90000, 1.10000, 0.90000
15512,'24033806400 ',  69.0000,1,  15,   1,   1,0.95369112, -56.554827, 1.10000, 0.90000, 1.10000, 0.90000
15513,'24033806501 ',  69.0000,1,  15,   1,   1,0.95120722, -56.740557, 1.10000, 0.90000, 1.10000, 0.90000
15514,'24033806601 ',  69.0000,1,  15,   1,   1,0.95040613, -56.774674, 1.10000, 0.90000, 1.10000, 0.90000
15515,'24033806602 ',  69.0000,1,  15,   1,   1,0.95129985, -56.731920, 1.10000, 0.90000, 1.10000, 0.90000
15516,'24033806706 ',  69.0000,1,  15,   1,   1,0.95067376, -56.773902, 1.10000, 0.90000, 1.10000, 0.90000
15517,'24033806708 ', 138.0000,1,  15,   1,   1,0.96124119, -55.887063, 1.10000, 0.90000, 1.10000, 0.90000
15518,'24033806710 ',  69.0000,1,  15,   1,   1,0.95073897, -57.394339, 1.10000, 0.90000, 1.10000, 0.90000
15519,'24033806711 ',  69.0000,1,  15,   1,   1,0.95072412, -57.381970, 1.10000, 0.90000, 1.10000, 0.90000
15520,'24033806712 ',  69.0000,1,  15,   1,   1,0.95003510, -57.425983, 1.10000, 0.90000, 1.10000, 0.90000
15521,'24033806713 ',  69.0000,1,  15,   1,   1,0.95266902, -56.622685, 1.10000, 0.90000, 1.10000, 0.90000
15522,'24033806714 ',  69.0000,1,  15,   1,   1,0.95262605, -56.610189, 1.10000, 0.90000, 1.10000, 0.90000
15523,'24033806800 ',  69.0000,1,  15,   1,   1,0.95340443, -56.586536, 1.10000, 0.90000, 1.10000, 0.90000
15524,'24033806900 ',  69.0000,1,  15,   1,   1,0.95395756, -56.568204, 1.10000, 0.90000, 1.10000, 0.90000
15525,'24033807000 ', 500.0000,1,  15,   1,   1,0.98506570, -53.202594, 1.10000, 0.90000, 1.10000, 0.90000
15526,'24033807102 ',  69.0000,1,  15,   1,   1,0.95285618, -56.668239, 1.10000, 0.90000, 1.10000, 0.90000
15527,'24033807200 ', 138.0000,1,  15,   1,   1,0.96295691, -55.671844, 1.10000, 0.90000, 1.10000, 0.90000
15528,'24033807301 ',  69.0000,1,  15,   1,   1,0.95595646, -56.481740, 1.10000, 0.90000, 1.10000, 0.90000
15529,'24033807304 ', 138.0000,1,  15,   1,   1,0.96141440, -56.138677, 1.10000, 0.90000, 1.10000, 0.90000
15530,'24033807305 ',  69.0000,1,  15,   1,   1,0.95625204, -56.535518, 1.10000, 0.90000, 1.10000, 0.90000
15531,'24033807404 ', 138.0000,1,  15,   1,   1,0.96912163, -55.584957, 1.10000, 0.90000, 1.10000, 0.90000
15532,'24033807405 ', 138.0000,1,  15,   1,   1,0.96607643, -55.802099, 1.10000, 0.90000, 1.10000, 0.90000
15533,'24033807407 ',  69.0000,1,  15,   1,   1,0.95659137, -57.093442, 1.10000, 0.90000, 1.10000, 0.90000
15534,'24033807408 ', 500.0000,1,  15,   1,   1,0.98609281, -53.488202, 1.10000, 0.90000, 1.10000, 0.90000
15535,'24033807409 ', 138.0000,1,  15,   1,   1,0.96358293, -55.986999, 1.10000, 0.90000, 1.10000, 0.90000
15536,'24033807410 ',  69.0000,1,  15,   1,   1,0.95680875, -56.925867, 1.10000, 0.90000, 1.10000, 0.90000
15537,'24035810100 ',  69.0000,1,  15,   1,   1,0.97944313, -55.002752, 1.10000, 0.90000, 1.10000, 0.90000
15538,'24035810200 ',  69.0000,1,  15,   1,   1,0.98294067, -54.341245, 1.10000, 0.90000, 1.10000, 0.90000
15539,'24035810300 ',  69.0000,1,  15,   1,   1,0.97689384, -54.730367, 1.10000, 0.90000, 1.10000, 0.90000
15540,'24035810400 ', 138.0000,1,  15,   1,   1,0.98379439, -54.106228, 1.10000, 0.90000, 1.10000, 0.90000
15541,'24035810500 ',  69.0000,1,  15,   1,   1,0.97730786, -54.108093, 1.10000, 0.90000, 1.10000, 0.90000
15542,'24035810600 ', 138.0000,1,  15,   1,   1,0.98955506, -53.204209, 1.10000, 0.90000, 1.10000, 0.90000
15543,'24035810700 ', 138.0000,1,  15,   1,   1,0.98883730, -53.320623, 1.10000, 0.90000, 1.10000, 0.90000
15544,'24035810800 ', 138.0000,1,  15,   1,   1,0.98884124, -53.463647, 1.10000, 0.90000, 1.10000, 0.90000
15545,'24035810901 ', 138.0000,1,  15,   1,   1,0.99032384, -52.984889, 1.10000, 0.90000, 1.10000, 0.90000
15546,'24035810902 ', 138.0000,1,  15,   1,   1,0.99291033, -52.408636, 1.10000, 0.90000, 1.10000, 0.90000
15547,'24035811000 ', 138.0000,1,  15,   1,   1,0.98856419, -53.425009, 1.10000, 0.90000, 1.10000, 0.90000
15548,'24037875000 ',  69.0000,1,  15,   1,   1,0.98954874, -49.971436, 1.10000, 0.90000, 1.10000, 0.90000
15549,'24037875100 ',  69.0000,1,  15,   1,   1,0.99469751, -49.847322, 1.10000, 0.90000, 1.10000, 0.90000
15550,'24037875201 ',  69.0000,1,  15,   1,   1,0.98772568, -48.538425, 1.10000, 0.90000, 1.10000, 0.90000
15551,'24037875202 ',  69.0000,1,  15,   1,   1,0.99295580, -48.430884, 1.10000, 0.90000, 1.10000, 0.90000
15552,'24037875300 ',  69.0000,1,  15,   1,   1,0.98568845, -49.011013, 1.10000, 0.90000, 1.10000, 0.90000
15553,'24037875400 ',  69.0000,1,  15,   1,   1,0.98220199, -49.442349, 1.10000, 0.90000, 1.10000, 0.90000
15554,'24037875500 ',  69.0000,1,  15,   1,   1,0.98454857, -49.489468, 1.10000, 0.90000, 1.10000, 0.90000
15555,'24037875600 ',  69.0000,1,  15,   1,   1,0.98612565, -49.626273, 1.10000, 0.90000, 1.10000, 0.90000
15556,'24037875700 ',  69.0000,1,  15,   1,   1,0.98966628, -49.564029, 1.10000, 0.90000, 1.10000, 0.90000
15557,'24037875801 ', 138.0000,1,  15,   1,   1,1.00230861, -48.001033, 1.10000, 0.90000, 1.10000, 0.90000
15558,'24037875802 ',  69.0000,1,  15,   1,   1,0.99575609, -49.234124, 1.10000, 0.90000, 1.10000, 0.90000
15559,'24037875901 ',  69.0000,1,  15,   1,   1,0.98543215, -49.450259, 1.10000, 0.90000, 1.10000, 0.90000
15560,'24037875902 ',  69.0000,1,  15,   1,   1,0.97904527, -49.915634, 1.10000, 0.90000, 1.10000, 0.90000
15561,'24037876001 ',  69.0000,1,  15,   1,   1,0.99163121, -49.345163, 1.10000, 0.90000, 1.10000, 0.90000
15562,'24037876002 ',  69.0000,1,  15,   1,   1,0.98322695, -49.405507, 1.10000, 0.90000, 1.10000, 0.90000
15563,'24037876100 ',  69.0000,1,  15,   1,   1,0.98312712, -49.052216, 1.10000, 0.90000, 1.10000, 0.90000
15564,'24037876200 ',  69.0000,1,  15,   1,   1,0.96752584, -50.435278, 1.10000, 0.90000, 1.10000, 0.90000
15565,'24039930101 ', 138.0000,1,  15,   1,   1,0.99797475, -46.039235, 1.10000, 0.90000, 1.10000, 0.90000
15566,'24039930102 ',  69.0000,1,  15,   1,   1,0.99044645, -46.267230, 1.10000, 0.90000, 1.10000, 0.90000
15567,'24039930200 ',  69.0000,1,  15,   1,   1,0.98465186, -46.367070, 1.10000, 0.90000, 1.10000, 0.90000
15568,'24039930300 ',  69.0000,1,  15,   1,   1,0.99914211, -46.050710, 1.10000, 0.90000, 1.10000, 0.90000
15569,'24039930500 ',  69.0000,1,  15,   1,   1,0.99201018, -45.825221, 1.10000, 0.90000, 1.10000, 0.90000
15570,'24039930600 ',  69.0000,1,  15,   1,   1,0.98325127, -46.134424, 1.10000, 0.90000, 1.10000, 0.90000
15571,'24039980400 ', 138.0000,1,  15,   1,   1,1.00358629, -45.356517, 1.10000, 0.90000, 1.10000, 0.90000
15572,'24041960100 ',  69.0000,1,  15,   1,   1,0.99292427, -52.278258, 1.10000, 0.90000, 1.10000, 0.90000
15573,'24041960201 ', 138.0000,1,  15,   1,   1,1.00281167, -51.211304, 1.10000, 0.90000, 1.10000, 0.90000
15574,'24041960300 ',  69.0000,1,  15,   1,   1,1.00535548, -51.184389, 1.10000, 0.90000, 1.10000, 0.90000
15575,'24041960400 ', 138.0000,1,  15,   1,   1,1.00486326, -51.130137, 1.10000, 0.90000, 1.10000, 0.90000
15576,'24041960501 ', 138.0000,1,  15,   1,   1,1.00409877, -51.403611, 1.10000, 0.90000, 1.10000, 0.90000
15577,'24041960502 ', 138.0000,1,  15,   1,   1,1.00584650, -50.815361, 1.10000, 0.90000, 1.10000, 0.90000
15578,'24041960600 ',  69.0000,1,  15,   1,   1,0.99799275, -51.337437, 1.10000, 0.90000, 1.10000, 0.90000
15579,'24041960700 ', 138.0000,1,  15,   1,   1,1.00121188, -51.241155, 1.10000, 0.90000, 1.10000, 0.90000
15580,'24041960800 ', 138.0000,1,  15,   1,   1,0.99891019, -51.269285, 1.10000, 0.90000, 1.10000, 0.90000
15581,'24041960900 ', 138.0000,1,  15,   1,   1,1.00959837, -49.972932, 1.10000, 0.90000, 1.10000, 0.90000
15582,'24043000100 ',  69.0000,1,  15,   1,   1,0.98730963, -57.952045, 1.10000, 0.90000, 1.10000, 0.90000
15583,'24043000200 ', 138.0000,1,  15,   1,   1,0.99434292, -57.277215, 1.10000, 0.90000, 1.10000, 0.90000
15584,'24043000301 ', 138.0000,1,  15,   1,   1,0.99506009, -57.170971, 1.10000, 0.90000, 1.10000, 0.90000
15585,'24043000302 ', 138.0000,1,  15,   1,   1,0.99463135, -57.204238, 1.10000, 0.90000, 1.10000, 0.90000
15586,'24043000400 ', 138.0000,1,  15,   1,   1,0.99441946, -57.221464, 1.10000, 0.90000, 1.10000, 0.90000
15587,'24043000500 ', 138.0000,1,  15,   1,   1,0.99359924, -57.323551, 1.10000, 0.90000, 1.10000, 0.90000
15588,'24043000601 ',  69.0000,1,  15,   1,   1,0.98690909, -57.999180, 1.10000, 0.90000, 1.10000, 0.90000
15589,'24043000602 ', 138.0000,1,  15,   1,   1,0.99348319, -57.239290, 1.10000, 0.90000, 1.10000, 0.90000
15590,'24043000700 ', 138.0000,1,  15,   1,   1,0.99429005, -57.177225, 1.10000, 0.90000, 1.10000, 0.90000
15591,'24043000800 ',  69.0000,1,  15,   1,   1,0.98873478, -57.751599, 1.10000, 0.90000, 1.10000, 0.90000
15592,'24043000900 ', 138.0000,1,  15,   1,   1,0.99646091, -56.942136, 1.10000, 0.90000, 1.10000, 0.90000
15593,'24043001001 ', 138.0000,1,  15,   1,   1,0.99567348, -56.984538, 1.10000, 0.90000, 1.10000, 0.90000
15594,'24043001002 ',  69.0000,1,  15,   1,   1,0.99272656, -57.335962, 1.10000, 0.90000, 1.10000, 0.90000
15595,'24043010100 ',  69.0000,1,  15,   1,   1,0.97195083, -58.919356, 1.10000, 0.90000, 1.10000, 0.90000
15596,'24043010200 ', 138.0000,1,  15,   1,   1,0.98645061, -58.443675, 1.10000, 0.90000, 1.10000, 0.90000
15597,'24043010300 ', 138.0000,1,  15,   1,   1,0.99199712, -57.823255, 1.10000, 0.90000, 1.10000, 0.90000
15598,'24043010400 ', 138.0000,1,  15,   1,   1,0.99498004, -57.596520, 1.10000, 0.90000, 1.10000, 0.90000
15599,'24043010500 ', 500.0000,1,  15,   1,   1,1.00727081, -55.423638, 1.10000, 0.90000, 1.10000, 0.90000
15600,'24043010600 ', 500.0000,1,  15,   1,   1,1.00771677, -55.071300, 1.10000, 0.90000, 1.10000, 0.90000
15601,'24043010700 ',  69.0000,1,  15,   1,   1,0.99865097, -55.786803, 1.10000, 0.90000, 1.10000, 0.90000
15602,'24043010801 ', 138.0000,1,  15,   1,   1,1.00329089, -56.049150, 1.10000, 0.90000, 1.10000, 0.90000
15603,'24043010802 ', 500.0000,1,  15,   1,   1,1.00592530, -55.346826, 1.10000, 0.90000, 1.10000, 0.90000
15604,'24043010900 ', 138.0000,1,  15,   1,   1,0.99528390, -56.691192, 1.10000, 0.90000, 1.10000, 0.90000
15605,'24043011000 ',  69.0000,1,  15,   1,   1,0.97752661, -58.419113, 1.10000, 0.90000, 1.10000, 0.90000
15606,'24043011100 ',  69.0000,1,  15,   1,   1,0.98165786, -58.242123, 1.10000, 0.90000, 1.10000, 0.90000
15607,'24043011201 ', 138.0000,1,  15,   1,   1,0.99035329, -57.660607, 1.10000, 0.90000, 1.10000, 0.90000
15608,'24043011202 ',  69.0000,1,  15,   1,   1,0.98441064, -58.104009, 1.10000, 0.90000, 1.10000, 0.90000
15609,'24043011301 ', 138.0000,1,  15,   1,   1,0.98615140, -58.367600, 1.10000, 0.90000, 1.10000, 0.90000
15610,'24043011302 ',  69.0000,1,  15,   1,   1,0.98081017, -58.151787, 1.10000, 0.90000, 1.10000, 0.90000
15611,'24043011400 ', 138.0000,1,  15,   1,   1,0.99016613, -56.776292, 1.10000, 0.90000, 1.10000, 0.90000
15612,'24043011500 ', 230.0000,1,  15,   1,   1,0.99444389, -55.543535, 1.10000, 0.90000, 1.10000, 0.90000
15613,'24043011600 ', 138.0000,1,  15,   1,   1,0.99505031, -55.775369, 1.10000, 0.90000, 1.10000, 0.90000
15614,'24045000100 ',  69.0000,1,  15,   1,   1,0.98622549, -47.751294, 1.10000, 0.90000, 1.10000, 0.90000
15615,'24045000200 ',  69.0000,1,  15,   1,   1,0.98594517, -47.867649, 1.10000, 0.90000, 1.10000, 0.90000
15616,'24045000300 ',  69.0000,1,  15,   1,   1,0.98609078, -47.796831, 1.10000, 0.90000, 1.10000, 0.90000
15617,'24045000400 ', 138.0000,1,  15,   1,   1,0.99191999, -46.863687, 1.10000, 0.90000, 1.10000, 0.90000
15618,'24045000500 ',  69.0000,1,  15,   1,   1,0.98609811, -47.733586, 1.10000, 0.90000, 1.10000, 0.90000
15619,'24045010101 ', 138.0000,1,  15,   1,   1,0.99565101, -46.104200, 1.10000, 0.90000, 1.10000, 0.90000
15620,'24045010102 ',  69.0000,1,  15,   1,   1,0.98618877, -47.659199, 1.10000, 0.90000, 1.10000, 0.90000
15621,'24045010200 ',  69.0000,1,  15,   1,   1,0.98719126, -48.256608, 1.10000, 0.90000, 1.10000, 0.90000
15622,'24045010300 ',  69.0000,1,  15,   1,   1,0.98361915, -48.248641, 1.10000, 0.90000, 1.10000, 0.90000
15623,'24045010400 ', 138.0000,1,  15,   1,   1,0.99319720, -46.738947, 1.10000, 0.90000, 1.10000, 0.90000
15624,'24045010501 ',  69.0000,1,  15,   1,   1,0.98951620, -47.568248, 1.10000, 0.90000, 1.10000, 0.90000
15625,'24045010502 ',  69.0000,1,  15,   1,   1,0.98683834, -47.541009, 1.10000, 0.90000, 1.10000, 0.90000
15626,'24045010603 ',  69.0000,1,  15,   1,   1,0.98086399, -47.569501, 1.10000, 0.90000, 1.10000, 0.90000
15627,'24045010604 ',  69.0000,1,  15,   1,   1,0.98781198, -46.943969, 1.10000, 0.90000, 1.10000, 0.90000
15628,'24045010605 ',  69.0000,1,  15,   1,   1,0.98521525, -47.592239, 1.10000, 0.90000, 1.10000, 0.90000
15629,'24045010606 ',  69.0000,1,  15,   1,   1,0.98602700, -46.958613, 1.10000, 0.90000, 1.10000, 0.90000
15630,'24045010701 ',  69.0000,1,  15,   1,   1,1.00909376, -48.408010, 1.10000, 0.90000, 1.10000, 0.90000
15631,'24045010702 ', 138.0000,1,  15,   1,   1,1.00707483, -48.214493, 1.10000, 0.90000, 1.10000, 0.90000
15632,'24045010800 ', 138.0000,1,  15,   1,   1,1.00700605, -47.886538, 1.10000, 0.90000, 1.10000, 0.90000
15633,'24047950000 ',  69.0000,1,  15,   1,   1,0.97371584, -46.874410, 1.10000, 0.90000, 1.10000, 0.90000
15634,'24047950100 ',  69.0000,1,  15,   1,   1,0.97691929, -46.771179, 1.10000, 0.90000, 1.10000, 0.90000
15635,'24047950300 ',  69.0000,1,  15,   1,   1,0.98163342, -46.451498, 1.10000, 0.90000, 1.10000, 0.90000
15636,'24047950400 ',  69.0000,1,  15,   1,   1,0.97349697, -46.926975, 1.10000, 0.90000, 1.10000, 0.90000
15637,'24047950600 ',  69.0000,1,  15,   1,   1,0.97315121, -46.908124, 1.10000, 0.90000, 1.10000, 0.90000
15638,'24047950700 ',  69.0000,1,  15,   1,   1,0.97193706, -46.919865, 1.10000, 0.90000, 1.10000, 0.90000
15639,'24047950800 ',  69.0000,1,  15,   1,   1,0.97572482, -46.752515, 1.10000, 0.90000, 1.10000, 0.90000
15640,'24047950900 ',  69.0000,1,  15,   1,   1,0.98319626, -46.499730, 1.10000, 0.90000, 1.10000, 0.90000
15641,'24047951000 ',  69.0000,1,  15,   1,   1,0.98297083, -46.468553, 1.10000, 0.90000, 1.10000, 0.90000
15642,'24047951100 ',  69.0000,1,  15,   1,   1,0.97514397, -46.893801, 1.10000, 0.90000, 1.10000, 0.90000
15643,'24047951200 ',  69.0000,1,  15,   1,   1,0.99066359, -46.104385, 1.10000, 0.90000, 1.10000, 0.90000
15644,'24047951300 ',  69.0000,1,  15,   1,   1,0.99141520, -46.062499, 1.10000, 0.90000, 1.10000, 0.90000
15645,'24047951400 ',  69.0000,1,  15,   1,   1,0.99560988, -45.735131, 1.10000, 0.90000, 1.10000, 0.90000
15646,'24047951500 ', 138.0000,1,  15,   1,   1,1.01483774, -43.493600, 1.10000, 0.90000, 1.10000, 0.90000
15647,'24047951700 ',  69.0000,1,  15,   1,   1,0.97762775, -46.573014, 1.10000, 0.90000, 1.10000, 0.90000
15648,'24510010100 ',  69.0000,1,  15,   1,   1,0.97573012, -57.554049, 1.10000, 0.90000, 1.10000, 0.90000
15649,'24510010200 ',  69.0000,1,  15,   1,   1,0.97726798, -57.406087, 1.10000, 0.90000, 1.10000, 0.90000
15650,'24510010300 ',  69.0000,1,  15,   1,   1,0.97665924, -57.429439, 1.10000, 0.90000, 1.10000, 0.90000
15651,'24510010400 ',  69.0000,1,  15,   1,   1,0.97634363, -57.502871, 1.10000, 0.90000, 1.10000, 0.90000
15652,'24510010500 ',  69.0000,1,  15,   1,   1,0.97659624, -57.443639, 1.10000, 0.90000, 1.10000, 0.90000
15653,'24510020100 ',  69.0000,1,  15,   1,   1,0.97662425, -57.447888, 1.10000, 0.90000, 1.10000, 0.90000
15654,'24510020200 ',  69.0000,1,  15,   1,   1,0.97670645, -57.449807, 1.10000, 0.90000, 1.10000, 0.90000
15655,'24510020300 ',  69.0000,1,  15,   1,   1,0.97715878, -57.437615, 1.10000, 0.90000, 1.10000, 0.90000
15656,'24510030100 ',  69.0000,1,  15,   1,   1,0.97605997, -57.504613, 1.10000, 0.90000, 1.10000, 0.90000
15657,'24510030200 ',  69.0000,1,  15,   1,   1,0.97613430, -57.495474, 1.10000, 0.90000, 1.10000, 0.90000
15658,'24510040100 ', 138.0000,1,  15,   1,   1,0.97590435, -57.326208, 1.10000, 0.90000, 1.10000, 0.90000
15659,'24510040200 ', 138.0000,1,  15,   1,   1,0.97519833, -57.375379, 1.10000, 0.90000, 1.10000, 0.90000
15660,'24510060100 ',  69.0000,1,  15,   1,   1,0.97873390, -57.305950, 1.10000, 0.90000, 1.10000, 0.90000
15661,'24510060200 ',  69.0000,1,  15,   1,   1,0.97637421, -57.499196, 1.10000, 0.90000, 1.10000, 0.90000
15662,'24510060300 ',  69.0000,1,  15,   1,   1,0.97596824, -57.527610, 1.10000, 0.90000, 1.10000, 0.90000
15663,'24510060400 ',  69.0000,1,  15,   1,   1,0.97567052, -57.555204, 1.10000, 0.90000, 1.10000, 0.90000
15664,'24510070100 ',  69.0000,1,  15,   1,   1,0.98008651, -57.227495, 1.10000, 0.90000, 1.10000, 0.90000
15665,'24510070200 ',  69.0000,1,  15,   1,   1,0.97610474, -57.534679, 1.10000, 0.90000, 1.10000, 0.90000
15666,'24510070300 ',  69.0000,1,  15,   1,   1,0.97582763, -57.539125, 1.10000, 0.90000, 1.10000, 0.90000
15667,'24510070400 ', 138.0000,1,  15,   1,   1,0.97842741, -57.158885, 1.10000, 0.90000, 1.10000, 0.90000
15668,'24510080101 ', 138.0000,1,  15,   1,   1,0.97795099, -57.277024, 1.10000, 0.90000, 1.10000, 0.90000
15669,'24510080102 ', 138.0000,1,  15,   1,   1,0.98037362, -57.063789, 1.10000, 0.90000, 1.10000, 0.90000
15670,'24510080200 ', 138.0000,1,  15,   1,   1,0.98035038, -57.042912, 1.10000, 0.90000, 1.10000, 0.90000
15671,'24510080301 ', 138.0000,1,  15,   1,   1,0.98051071, -57.008498, 1.10000, 0.90000, 1.10000, 0.90000
15672,'24510080302 ',  69.0000,1,  15,   1,   1,0.97578418, -57.605132, 1.10000, 0.90000, 1.10000, 0.90000
15673,'24510080400 ', 138.0000,1,  15,   1,   1,0.97986197, -57.055797, 1.10000, 0.90000, 1.10000, 0.90000
15674,'24510080500 ',  69.0000,1,  15,   1,   1,0.97288769, -57.763907, 1.10000, 0.90000, 1.10000, 0.90000
15675,'24510080600 ',  69.0000,1,  15,   1,   1,0.97318804, -57.732816, 1.10000, 0.90000, 1.10000, 0.90000
15676,'24510080700 ',  69.0000,1,  15,   1,   1,0.97357553, -57.696329, 1.10000, 0.90000, 1.10000, 0.90000
15677,'24510080800 ',  69.0000,1,  15,   1,   1,0.97403550, -57.655471, 1.10000, 0.90000, 1.10000, 0.90000
15678,'24510090100 ',  69.0000,1,  15,   1,   1,0.96991134, -58.049115, 1.10000, 0.90000, 1.10000, 0.90000
15679,'24510090200 ', 138.0000,1,  15,   1,   1,0.97635186, -57.399585, 1.10000, 0.90000, 1.10000, 0.90000
15680,'24510090300 ',  69.0000,1,  15,   1,   1,0.97013897, -58.023222, 1.10000, 0.90000, 1.10000, 0.90000
15681,'24510090400 ',  69.0000,1,  15,   1,   1,0.97031140, -58.008838, 1.10000, 0.90000, 1.10000, 0.90000
15682,'24510090500 ', 138.0000,1,  15,   1,   1,0.97771823, -57.193337, 1.10000, 0.90000, 1.10000, 0.90000
15683,'24510090600 ',  69.0000,1,  15,   1,   1,0.97149026, -57.899951, 1.10000, 0.90000, 1.10000, 0.90000
15684,'24510090700 ',  69.0000,1,  15,   1,   1,0.97160202, -57.887008, 1.10000, 0.90000, 1.10000, 0.90000
15685,'24510090800 ', 138.0000,1,  15,   1,   1,0.97814798, -57.162048, 1.10000, 0.90000, 1.10000, 0.90000
15686,'24510090900 ',  69.0000,1,  15,   1,   1,0.97067147, -57.964981, 1.10000, 0.90000, 1.10000, 0.90000
15687,'24510100100 ',  69.0000,1,  15,   1,   1,0.97091460, -57.942435, 1.10000, 0.90000, 1.10000, 0.90000
15688,'24510100200 ', 138.0000,1,  15,   1,   1,0.97720975, -57.246001, 1.10000, 0.90000, 1.10000, 0.90000
15689,'24510100300 ', 138.0000,1,  15,   1,   1,0.97551560, -57.355318, 1.10000, 0.90000, 1.10000, 0.90000
15690,'24510110100 ', 138.0000,1,  15,   1,   1,0.97522354, -57.375618, 1.10000, 0.90000, 1.10000, 0.90000
15691,'24510110200 ', 138.0000,1,  15,   1,   1,0.97499251, -57.392734, 1.10000, 0.90000, 1.10000, 0.90000
15692,'24510120100 ', 138.0000,1,  15,   1,   1,0.97357768, -57.596308, 1.10000, 0.90000, 1.10000, 0.90000
15693,'24510120201 ',  69.0000,1,  15,   1,   1,0.97015589, -58.085616, 1.10000, 0.90000, 1.10000, 0.90000
15694,'24510120202 ', 230.0000,1,  15,   1,   1,0.98154467, -56.609772, 1.10000, 0.90000, 1.10000, 0.90000
15695,'24510120300 ',  69.0000,1,  15,   1,   1,0.97035211, -58.022150, 1.10000, 0.90000, 1.10000, 0.90000
15696,'24510120400 ',  69.0000,1,  15,   1,   1,0.97031450, -58.006529, 1.10000, 0.90000, 1.10000, 0.90000
15697,'24510120500 ',  69.0000,1,  15,   1,   1,0.97084802, -57.946027, 1.10000, 0.90000, 1.10000, 0.90000
15698,'24510120600 ', 138.0000,1,  15,   1,   1,0.97703463, -57.252432, 1.10000, 0.90000, 1.10000, 0.90000
15699,'24510120700 ', 230.0000,1,  15,   1,   1,0.98260641, -56.451476, 1.10000, 0.90000, 1.10000, 0.90000
15700,'24510130100 ',  69.0000,1,  15,   1,   1,0.97118413, -57.982842, 1.10000, 0.90000, 1.10000, 0.90000
15701,'24510130200 ',  69.0000,1,  15,   1,   1,0.97080249, -57.985226, 1.10000, 0.90000, 1.10000, 0.90000
15702,'24510130300 ',  69.0000,1,  15,   1,   1,0.97006267, -58.054818, 1.10000, 0.90000, 1.10000, 0.90000
15703,'24510130400 ',  69.0000,1,  15,   1,   1,0.96413088, -58.543218, 1.10000, 0.90000, 1.10000, 0.90000
15704,'24510130600 ', 138.0000,1,  15,   1,   1,0.97580487, -57.339602, 1.10000, 0.90000, 1.10000, 0.90000
15705,'24510130700 ',  69.0000,1,  15,   1,   1,0.96439505, -58.506465, 1.10000, 0.90000, 1.10000, 0.90000
15706,'24510130803 ',  69.0000,1,  15,   1,   1,0.96213025, -58.715762, 1.10000, 0.90000, 1.10000, 0.90000
15707,'24510130804 ', 138.0000,1,  15,   1,   1,0.97511047, -57.376266, 1.10000, 0.90000, 1.10000, 0.90000
15708,'24510130805 ',  69.0000,1,  15,   1,   1,0.95882702, -58.906488, 1.10000, 0.90000, 1.10000, 0.90000
15709,'24510130806 ',  69.0000,1,  15,   1,   1,0.96107620, -58.723569, 1.10000, 0.90000, 1.10000, 0.90000
15710,'24510140100 ',  69.0000,1,  15,   1,   1,0.97186458, -57.925817, 1.10000, 0.90000, 1.10000, 0.90000
15711,'24510140200 ',  69.0000,1,  15,   1,   1,0.97065127, -58.009193, 1.10000, 0.90000, 1.10000, 0.90000
15712,'24510140300 ',  69.0000,1,  15,   1,   1,0.97070801, -58.008209, 1.10000, 0.90000, 1.10000, 0.90000
15713,'24510150100 ',  69.0000,1,  15,   1,   1,0.96930587, -58.111557, 1.10000, 0.90000, 1.10000, 0.90000
15714,'24510150200 ',  69.0000,1,  15,   1,   1,0.96873558, -58.140865, 1.10000, 0.90000, 1.10000, 0.90000
15715,'24510150300 ',  69.0000,1,  15,   1,   1,0.96838242, -58.144799, 1.10000, 0.90000, 1.10000, 0.90000
15716,'24510150400 ', 138.0000,1,  15,   1,   1,0.96978539, -57.762623, 1.10000, 0.90000, 1.10000, 0.90000
15717,'24510150500 ', 138.0000,1,  15,   1,   1,0.96899712, -57.820919, 1.10000, 0.90000, 1.10000, 0.90000
15718,'24510150600 ', 138.0000,1,  15,   1,   1,0.96822643, -58.029410, 1.10000, 0.90000, 1.10000, 0.90000
15719,'24510150701 ',  69.0000,1,  15,   1,   1,0.96246445, -58.667623, 1.10000, 0.90000, 1.10000, 0.90000
15720,'24510150702 ',  69.0000,1,  15,   1,   1,0.96215272, -58.704062, 1.10000, 0.90000, 1.10000, 0.90000
15721,'24510150800 ',  69.0000,1,  15,   1,   1,0.95929641, -58.957455, 1.10000, 0.90000, 1.10000, 0.90000
15722,'24510150900 ',  69.0000,1,  15,   1,   1,0.95755661, -59.012841, 1.10000, 0.90000, 1.10000, 0.90000
15723,'24510151000 ', 138.0000,1,  15,   1,   1,0.96496069, -58.322063, 1.10000, 0.90000, 1.10000, 0.90000
15724,'24510151100 ', 138.0000,1,  15,   1,   1,0.96580231, -58.250783, 1.10000, 0.90000, 1.10000, 0.90000
15725,'24510151200 ', 138.0000,1,  15,   1,   1,0.96836132, -57.865615, 1.10000, 0.90000, 1.10000, 0.90000
15726,'24510151300 ', 138.0000,1,  15,   1,   1,0.96787846, -57.897389, 1.10000, 0.90000, 1.10000, 0.90000
15727,'24510160100 ',  69.0000,1,  15,   1,   1,0.96997583, -58.086715, 1.10000, 0.90000, 1.10000, 0.90000
15728,'24510160200 ',  69.0000,1,  15,   1,   1,0.96941680, -58.114665, 1.10000, 0.90000, 1.10000, 0.90000
15729,'24510160300 ',  69.0000,1,  15,   1,   1,0.96922910, -58.117683, 1.10000, 0.90000, 1.10000, 0.90000
15730,'24510160400 ',  69.0000,1,  15,   1,   1,0.96926045, -58.139397, 1.10000, 0.90000, 1.10000, 0.90000
15731,'24510160500 ', 138.0000,1,  15,   1,   1,0.97122759, -57.657725, 1.10000, 0.90000, 1.10000, 0.90000
15732,'24510160600 ', 138.0000,1,  15,   1,   1,0.96995461, -57.847324, 1.10000, 0.90000, 1.10000, 0.90000
15733,'24510160700 ', 138.0000,1,  15,   1,   1,0.96906841, -57.942496, 1.10000, 0.90000, 1.10000, 0.90000
15734,'24510160801 ',  69.0000,1,  15,   1,   1,0.95767069, -58.789139, 1.10000, 0.90000, 1.10000, 0.90000
15735,'24510160802 ',  69.0000,1,  15,   1,   1,0.95804656, -58.782630, 1.10000, 0.90000, 1.10000, 0.90000
15736,'24510170100 ', 138.0000,1,  15,   1,   1,0.97485274, -57.401456, 1.10000, 0.90000, 1.10000, 0.90000
15737,'24510170200 ',  69.0000,1,  15,   1,   1,0.97056115, -57.938104, 1.10000, 0.90000, 1.10000, 0.90000
15738,'24510170300 ', 138.0000,1,  15,   1,   1,0.97480583, -57.403013, 1.10000, 0.90000, 1.10000, 0.90000
15739,'24510180100 ', 138.0000,1,  15,   1,   1,0.97483742, -57.396982, 1.10000, 0.90000, 1.10000, 0.90000
15740,'24510180200 ',  69.0000,1,  15,   1,   1,0.97029191, -58.037319, 1.10000, 0.90000, 1.10000, 0.90000
15741,'24510180300 ', 138.0000,1,  15,   1,   1,0.97457707, -57.413416, 1.10000, 0.90000, 1.10000, 0.90000
15742,'24510190100 ',  69.0000,1,  15,   1,   1,0.96982813, -58.110983, 1.10000, 0.90000, 1.10000, 0.90000
15743,'24510190200 ',  69.0000,1,  15,   1,   1,0.96867722, -58.234097, 1.10000, 0.90000, 1.10000, 0.90000
15744,'24510190300 ',  69.0000,1,  15,   1,   1,0.96892768, -58.229152, 1.10000, 0.90000, 1.10000, 0.90000
15745,'24510200100 ',  69.0000,1,  15,   1,   1,0.96932232, -58.156274, 1.10000, 0.90000, 1.10000, 0.90000
15746,'24510200200 ', 138.0000,1,  15,   1,   1,0.97099954, -57.739585, 1.10000, 0.90000, 1.10000, 0.90000
15747,'24510200300 ', 138.0000,1,  15,   1,   1,0.97331971, -57.514762, 1.10000, 0.90000, 1.10000, 0.90000
15748,'24510200400 ', 138.0000,1,  15,   1,   1,0.97210139, -57.631996, 1.10000, 0.90000, 1.10000, 0.90000
15749,'24510200500 ',  69.0000,1,  15,   1,   1,0.96990341, -58.029028, 1.10000, 0.90000, 1.10000, 0.90000
15750,'24510200600 ', 138.0000,1,  15,   1,   1,0.97213507, -57.586431, 1.10000, 0.90000, 1.10000, 0.90000
15751,'24510200701 ', 138.0000,1,  15,   1,   1,0.97103786, -57.638874, 1.10000, 0.90000, 1.10000, 0.90000
15752,'24510200702 ',  69.0000,1,  15,   1,   1,0.96141219, -58.621963, 1.10000, 0.90000, 1.10000, 0.90000
15753,'24510200800 ',  69.0000,1,  15,   1,   1,0.96019870, -58.680710, 1.10000, 0.90000, 1.10000, 0.90000
15754,'24510210100 ', 138.0000,1,  15,   1,   1,0.97617263, -57.274090, 1.10000, 0.90000, 1.10000, 0.90000
15755,'24510210200 ', 500.0000,1,  15,   1,   1,0.99782741, -54.143975, 1.10000, 0.90000, 1.10000, 0.90000
15756,'24510220100 ', 138.0000,1,  15,   1,   1,0.97648638, -57.268575, 1.10000, 0.90000, 1.10000, 0.90000
15757,'24510230100 ',  69.0000,1,  15,   1,   1,0.97825432, -57.292043, 1.10000, 0.90000, 1.10000, 0.90000
15758,'24510230200 ', 138.0000,1,  15,   1,   1,0.97794133, -57.144361, 1.10000, 0.90000, 1.10000, 0.90000
15759,'24510230300 ', 138.0000,1,  15,   1,   1,0.97886974, -57.068700, 1.10000, 0.90000, 1.10000, 0.90000
15760,'24510240100 ', 138.0000,1,  15,   1,   1,0.98091286, -56.954676, 1.10000, 0.90000, 1.10000, 0.90000
15761,'24510240200 ', 138.0000,1,  15,   1,   1,0.97878289, -57.092738, 1.10000, 0.90000, 1.10000, 0.90000
15762,'24510240300 ', 138.0000,1,  15,   1,   1,0.97820032, -57.128293, 1.10000, 0.90000, 1.10000, 0.90000
15763,'24510240400 ',  69.0000,1,  15,   1,   1,0.98608881, -56.740830, 1.10000, 0.90000, 1.10000, 0.90000
15764,'24510250101 ',  69.0000,1,  15,   1,   1,0.95671403, -58.709936, 1.10000, 0.90000, 1.10000, 0.90000
15765,'24510250102 ',  69.0000,1,  15,   1,   1,0.95847636, -58.696692, 1.10000, 0.90000, 1.10000, 0.90000
15766,'24510250103 ', 138.0000,1,  15,   1,   1,0.96909988, -57.738512, 1.10000, 0.90000, 1.10000, 0.90000
15767,'24510250203 ',  69.0000,1,  15,   1,   1,0.97512507, -57.169373, 1.10000, 0.90000, 1.10000, 0.90000
15768,'24510250204 ', 138.0000,1,  15,   1,   1,0.98032022, -56.795123, 1.10000, 0.90000, 1.10000, 0.90000
15769,'24510250205 ',  69.0000,1,  15,   1,   1,0.97599840, -57.156744, 1.10000, 0.90000, 1.10000, 0.90000
15770,'24510250206 ', 138.0000,1,  15,   1,   1,0.97126234, -57.612222, 1.10000, 0.90000, 1.10000, 0.90000
15771,'24510250207 ', 138.0000,1,  15,   1,   1,0.97978377, -56.886767, 1.10000, 0.90000, 1.10000, 0.90000
15772,'24510250301 ',  69.0000,1,  15,   1,   1,0.98082376, -57.095573, 1.10000, 0.90000, 1.10000, 0.90000
15773,'24510250303 ',  69.0000,1,  15,   1,   1,0.96760219, -58.001925, 1.10000, 0.90000, 1.10000, 0.90000
15774,'24510250401 ', 138.0000,1,  15,   1,   1,0.98213494, -56.544616, 1.10000, 0.90000, 1.10000, 0.90000
15775,'24510250402 ',  69.0000,1,  15,   1,   1,0.97968119, -56.986799, 1.10000, 0.90000, 1.10000, 0.90000
15776,'24510250500 ', 500.0000,1,  15,   1,   1,1.00225067, -53.721712, 1.10000, 0.90000, 1.10000, 0.90000
15777,'24510250600 ', 500.0000,1,  15,   1,   1,1.00015092, -53.820924, 1.10000, 0.90000, 1.10000, 0.90000
15778,'24510260101 ', 138.0000,1,  15,   1,   1,0.98039049, -57.254351, 1.10000, 0.90000, 1.10000, 0.90000
15779,'24510260102 ', 138.0000,1,  15,   1,   1,0.98104143, -57.118680, 1.10000, 0.90000, 1.10000, 0.90000
15780,'24510260201 ', 138.0000,1,  15,   1,   1,0.98089224, -57.097298, 1.10000, 0.90000, 1.10000, 0.90000
15781,'24510260202 ', 138.0000,1,  15,   1,   1,0.98065120, -57.090344, 1.10000, 0.90000, 1.10000, 0.90000
15782,'24510260203 ', 138.0000,1,  15,   1,   1,0.98176783, -56.998294, 1.10000, 0.90000, 1.10000, 0.90000
15783,'24510260301 ', 138.0000,1,  15,   1,   1,0.98047745, -57.083285, 1.10000, 0.90000, 1.10000, 0.90000
15784,'24510260302 ',  69.0000,1,  15,   1,   1,0.97835940, -57.418716, 1.10000, 0.90000, 1.10000, 0.90000
15785,'24510260303 ', 500.0000,1,  15,   1,   1,0.99868250, -54.503690, 1.10000, 0.90000, 1.10000, 0.90000
15786,'24510260401 ', 138.0000,1,  15,   1,   1,0.98405451, -56.740263, 1.10000, 0.90000, 1.10000, 0.90000
15787,'24510260402 ', 138.0000,1,  15,   1,   1,0.98240530, -56.926816, 1.10000, 0.90000, 1.10000, 0.90000
15788,'24510260403 ',  69.0000,1,  15,   1,   1,0.97887665, -57.443195, 1.10000, 0.90000, 1.10000, 0.90000
15789,'24510260404 ', 138.0000,1,  15,   1,   1,0.98459035, -56.696632, 1.10000, 0.90000, 1.10000, 0.90000
15790,'24510260501 ', 138.0000,1,  15,   1,   1,0.98980761, -56.190979, 1.10000, 0.90000, 1.10000, 0.90000
15791,'24510260604 ',  69.0000,1,  15,   1,   1,0.99025267, -56.212269, 1.10000, 0.90000, 1.10000, 0.90000
15792,'24510260605 ', 500.0000,1,  15,   1,   1,1.00062442, -54.270405, 1.10000, 0.90000, 1.10000, 0.90000
15793,'24510260700 ', 138.0000,1,  15,   1,   1,0.98626715, -56.521362, 1.10000, 0.90000, 1.10000, 0.90000
15794,'24510260800 ',  69.0000,1,  15,   1,   1,0.97778279, -57.366247, 1.10000, 0.90000, 1.10000, 0.90000
15795,'24510260900 ',  69.0000,1,  15,   1,   1,0.97542644, -57.581637, 1.10000, 0.90000, 1.10000, 0.90000
15796,'24510261000 ', 138.0000,1,  15,   1,   1,0.98443556, -56.664076, 1.10000, 0.90000, 1.10000, 0.90000
15797,'24510261100 ',  69.0000,1,  15,   1,   1,0.97552150, -57.572634, 1.10000, 0.90000, 1.10000, 0.90000
15798,'24510270101 ',  69.0000,1,  15,   1,   1,0.97769809, -57.428736, 1.10000, 0.90000, 1.10000, 0.90000
15799,'24510270102 ',  69.0000,1,  15,   1,   1,0.97498506, -57.859441, 1.10000, 0.90000, 1.10000, 0.90000
15800,'24510270200 ',  69.0000,1,  15,   1,   1,0.97032791, -58.093245, 1.10000, 0.90000, 1.10000, 0.90000
15801,'24510270301 ',  69.0000,1,  15,   1,   1,0.97091836, -58.088539, 1.10000, 0.90000, 1.10000, 0.90000
15802,'24510270302 ',  69.0000,1,  15,   1,   1,0.97424781, -57.918864, 1.10000, 0.90000, 1.10000, 0.90000
15803,'24510270401 ',  69.0000,1,  15,   1,   1,0.97281468, -58.005286, 1.10000, 0.90000, 1.10000, 0.90000
15804,'24510270402 ', 138.0000,1,  15,   1,   1,0.98004794, -57.164978, 1.10000, 0.90000, 1.10000, 0.90000
15805,'24510270501 ', 138.0000,1,  15,   1,   1,0.97864389, -57.553776, 1.10000, 0.90000, 1.10000, 0.90000
15806,'24510270502 ',  69.0000,1,  15,   1,   1,0.97390068, -57.925584, 1.10000, 0.90000, 1.10000, 0.90000
15807,'24510270600 ',  69.0000,1,  15,   1,   1,0.97100455, -58.178793, 1.10000, 0.90000, 1.10000, 0.90000
15808,'24510270701 ',  69.0000,1,  15,   1,   1,0.97090727, -58.176471, 1.10000, 0.90000, 1.10000, 0.90000
15809,'24510270702 ',  69.0000,1,  15,   1,   1,0.97128868, -58.171813, 1.10000, 0.90000, 1.10000, 0.90000
15810,'24510270703 ',  69.0000,1,  15,   1,   1,0.97103572, -58.232076, 1.10000, 0.90000, 1.10000, 0.90000
15811,'24510270801 ',  69.0000,1,  15,   1,   1,0.96596050, -58.607046, 1.10000, 0.90000, 1.10000, 0.90000
15812,'24510270802 ', 138.0000,1,  15,   1,   1,0.97401994, -57.824928, 1.10000, 0.90000, 1.10000, 0.90000
15813,'24510270803 ', 138.0000,1,  15,   1,   1,0.97492337, -57.768490, 1.10000, 0.90000, 1.10000, 0.90000
15814,'24510270804 ',  69.0000,1,  15,   1,   1,0.96528000, -58.624484, 1.10000, 0.90000, 1.10000, 0.90000
15815,'24510270805 ', 138.0000,1,  15,   1,   1,0.97367084, -57.845357, 1.10000, 0.90000, 1.10000, 0.90000
15816,'24510270901 ',  69.0000,1,  15,   1,   1,0.96994549, -58.117718, 1.10000, 0.90000, 1.10000, 0.90000
15817,'24510270902 ',  69.0000,1,  15,   1,   1,0.97033960, -58.113292, 1.10000, 0.90000, 1.10000, 0.90000
15818,'24510270903 ', 138.0000,1,  15,   1,   1,0.97542483, -57.470270, 1.10000, 0.90000, 1.10000, 0.90000
15819,'24510271001 ',  69.0000,1,  15,   1,   1,0.96981871, -58.078615, 1.10000, 0.90000, 1.10000, 0.90000
15820,'24510271002 ', 138.0000,1,  15,   1,   1,0.97347307, -57.854571, 1.10000, 0.90000, 1.10000, 0.90000
15821,'24510271101 ',  69.0000,1,  15,   1,   1,0.96964467, -58.124801, 1.10000, 0.90000, 1.10000, 0.90000
15822,'24510271102 ',  69.0000,1,  15,   1,   1,0.96965146, -58.121761, 1.10000, 0.90000, 1.10000, 0.90000
15823,'24510271200 ', 138.0000,1,  15,   1,   1,0.97097158, -57.818549, 1.10000, 0.90000, 1.10000, 0.90000
15824,'24510271300 ',  69.0000,1,  15,   1,   1,0.95911205, -58.944724, 1.10000, 0.90000, 1.10000, 0.90000
15825,'24510271400 ',  69.0000,1,  15,   1,   1,0.96334702, -58.550492, 1.10000, 0.90000, 1.10000, 0.90000
15826,'24510271501 ',  69.0000,1,  15,   1,   1,0.95579606, -59.152321, 1.10000, 0.90000, 1.10000, 0.90000
15827,'24510271503 ',  69.0000,1,  15,   1,   1,0.95889187, -58.923106, 1.10000, 0.90000, 1.10000, 0.90000
15828,'24510271600 ',  69.0000,1,  15,   1,   1,0.95976907, -58.859203, 1.10000, 0.90000, 1.10000, 0.90000
15829,'24510271700 ',  69.0000,1,  15,   1,   1,0.95705426, -59.044472, 1.10000, 0.90000, 1.10000, 0.90000
15830,'24510271801 ',  69.0000,1,  15,   1,   1,0.95719278, -59.142335, 1.10000, 0.90000, 1.10000, 0.90000
15831,'24510271802 ',  69.0000,1,  15,   1,   1,0.95800501, -59.065721, 1.10000, 0.90000, 1.10000, 0.90000
15832,'24510271900 ',  69.0000,1,  15,   1,   1,0.95631135, -59.205022, 1.10000, 0.90000, 1.10000, 0.90000
15833,'24510272003 ',  69.0000,1,  15,   1,   1,0.95579433, -59.295119, 1.10000, 0.90000, 1.10000, 0.90000
15834,'24510272004 ',  69.0000,1,  15,   1,   1,0.95600331, -59.324872, 1.10000, 0.90000, 1.10000, 0.90000
15835,'24510272005 ',  69.0000,1,  15,   1,   1,0.95650840, -59.320357, 1.10000, 0.90000, 1.10000, 0.90000
15836,'24510272006 ',  69.0000,1,  15,   1,   1,0.95533282, -59.296827, 1.10000, 0.90000, 1.10000, 0.90000
15837,'24510272007 ',  69.0000,1,  15,   1,   1,0.95712107, -59.299293, 1.10000, 0.90000, 1.10000, 0.90000
15838,'24510280101 ',  69.0000,1,  15,   1,   1,0.95524776, -59.316184, 1.10000, 0.90000, 1.10000, 0.90000
15839,'24510280102 ',  69.0000,1,  15,   1,   1,0.95514601, -59.282545, 1.10000, 0.90000, 1.10000, 0.90000
15840,'24510280200 ',  69.0000,1,  15,   1,   1,0.95587265, -59.091587, 1.10000, 0.90000, 1.10000, 0.90000
15841,'24510280301 ',  69.0000,1,  15,   1,   1,0.95651579, -59.075986, 1.10000, 0.90000, 1.10000, 0.90000
15842,'24510280302 ',  69.0000,1,  15,   1,   1,0.95624900, -59.063214, 1.10000, 0.90000, 1.10000, 0.90000
15843,'24510280401 ',  69.0000,1,  15,   1,   1,0.95527273, -58.830462, 1.10000, 0.90000, 1.10000, 0.90000
15844,'24510280402 ',  69.0000,1,  15,   1,   1,0.95651829, -58.805265, 1.10000, 0.90000, 1.10000, 0.90000
15845,'24510280403 ',  69.0000,1,  15,   1,   1,0.95410717, -58.856218, 1.10000, 0.90000, 1.10000, 0.90000
15846,'24510280404 ',  69.0000,1,  15,   1,   1,0.95724958, -58.796454, 1.10000, 0.90000, 1.10000, 0.90000
15847,'24510280500 ', 138.0000,1,  15,   1,   1,0.97643661, -57.301531, 1.10000, 0.90000, 1.10000, 0.90000
15848,'37001020100 ', 138.0000,1,  25,   1,   1,0.95878458, -44.779868, 1.10000, 0.90000, 1.10000, 0.90000
15849,'37001020200 ', 138.0000,1,  25,   1,   1,0.95836616, -44.711334, 1.10000, 0.90000, 1.10000, 0.90000
15850,'37001020300 ', 138.0000,1,  25,   1,   1,0.95779431, -44.484640, 1.10000, 0.90000, 1.10000, 0.90000
15851,'37001020400 ', 138.0000,1,  25,   1,   1,0.96224594, -44.455751, 1.10000, 0.90000, 1.10000, 0.90000
15852,'37001020501 ', 138.0000,1,  25,   1,   1,0.96154153, -44.590053, 1.10000, 0.90000, 1.10000, 0.90000
15853,'37001020502 ', 138.0000,1,  25,   1,   1,0.96054244, -44.592997, 1.10000, 0.90000, 1.10000, 0.90000
15854,'37001020601 ',  69.0000,1,  25,   1,   1,0.95051485, -46.505085, 1.10000, 0.90000, 1.10000, 0.90000
15855,'37001020602 ',  69.0000,1,  25,   1,   1,0.95106846, -46.435318, 1.10000, 0.90000, 1.10000, 0.90000
15856,'37001020701 ',  69.0000,1,  25,   1,   1,0.94885039, -46.627154, 1.10000, 0.90000, 1.10000, 0.90000
15857,'37001020702 ',  69.0000,1,  25,   1,   1,0.94774723, -46.677482, 1.10000, 0.90000, 1.10000, 0.90000
15858,'37001020801 ',  69.0000,1,  25,   1,   1,0.94588488, -46.743240, 1.10000, 0.90000, 1.10000, 0.90000
15859,'37001020802 ',  69.0000,1,  25,   1,   1,0.94834429, -46.385580, 1.10000, 0.90000, 1.10000, 0.90000
15860,'37001020901 ', 138.0000,1,  25,   1,   1,0.94331574, -46.589735, 1.10000, 0.90000, 1.10000, 0.90000
15861,'37001020902 ',  69.0000,1,  25,   1,   1,0.94290638, -46.604122, 1.10000, 0.90000, 1.10000, 0.90000
15862,'37001021000 ',  69.0000,1,  25,   1,   1,0.94745928, -46.184739, 1.10000, 0.90000, 1.10000, 0.90000
15863,'37001021101 ',  69.0000,1,  25,   1,   1,0.94620126, -46.193232, 1.10000, 0.90000, 1.10000, 0.90000
15864,'37001021102 ', 138.0000,1,  25,   1,   1,0.94312984, -46.574134, 1.10000, 0.90000, 1.10000, 0.90000
15865,'37001021201 ', 138.0000,1,  25,   1,   1,0.95800078, -44.163225, 1.10000, 0.90000, 1.10000, 0.90000
15866,'37001021204 ',  69.0000,1,  25,   1,   1,0.94530714, -45.978692, 1.10000, 0.90000, 1.10000, 0.90000
15867,'37001021205 ',  69.0000,1,  25,   1,   1,0.94794863, -45.394189, 1.10000, 0.90000, 1.10000, 0.90000
15868,'37001021206 ', 138.0000,1,  25,   1,   1,0.95759535, -44.020658, 1.10000, 0.90000, 1.10000, 0.90000
15869,'37001021207 ',  69.0000,1,  25,   1,   1,0.94778270, -45.527726, 1.10000, 0.90000, 1.10000, 0.90000
15870,'37001021300 ',  69.0000,1,  25,   1,   1,0.95959634, -45.037946, 1.10000, 0.90000, 1.10000, 0.90000
15871,'37001021400 ', 138.0000,1,  25,   1,   1,0.97003210, -43.822251, 1.10000, 0.90000, 1.10000, 0.90000
15872,'37001021500 ', 138.0000,1,  25,   1,   1,0.97272724, -43.836448, 1.10000, 0.90000, 1.10000, 0.90000
15873,'37001021600 ', 138.0000,1,  25,   1,   1,0.96443462, -44.403534, 1.10000, 0.90000, 1.10000, 0.90000
15874,'37001021701 ',  69.0000,1,  25,   1,   1,0.94812840, -46.694725, 1.10000, 0.90000, 1.10000, 0.90000
15875,'37001021702 ',  69.0000,1,  25,   1,   1,0.94858372, -46.635671, 1.10000, 0.90000, 1.10000, 0.90000
15876,'37001021703 ', 138.0000,1,  25,   1,   1,0.95976460, -45.070099, 1.10000, 0.90000, 1.10000, 0.90000
15877,'37001021801 ',  69.0000,1,  25,   1,   1,0.94340837, -47.049891, 1.10000, 0.90000, 1.10000, 0.90000
15878,'37001021802 ',  69.0000,1,  25,   1,   1,0.93637103, -47.218293, 1.10000, 0.90000, 1.10000, 0.90000
15879,'37001021803 ',  69.0000,1,  25,   1,   1,0.93506932, -47.850267, 1.10000, 0.90000, 1.10000, 0.90000
15880,'37001021901 ',  69.0000,1,  25,   1,   1,0.93704367, -46.735505, 1.10000, 0.90000, 1.10000, 0.90000
15881,'37001021902 ',  69.0000,1,  25,   1,   1,0.93170512, -47.126010, 1.10000, 0.90000, 1.10000, 0.90000
15882,'37001022001 ', 138.0000,1,  25,   1,   1,0.93360472, -46.358488, 1.10000, 0.90000, 1.10000, 0.90000
15883,'37001022002 ', 138.0000,1,  25,   1,   1,0.93304390, -46.334128, 1.10000, 0.90000, 1.10000, 0.90000
15884,'37003040100 ',  69.0000,1,  25,   1,   1,0.94555497, -49.098296, 1.10000, 0.90000, 1.10000, 0.90000
15885,'37003040200 ', 138.0000,1,  25,   1,   1,0.94997168, -48.756014, 1.10000, 0.90000, 1.10000, 0.90000
15886,'37003040300 ',  69.0000,1,  25,   1,   1,0.95376694, -46.893169, 1.10000, 0.90000, 1.10000, 0.90000
15887,'37003040400 ',  69.0000,1,  25,   1,   1,0.94272470, -48.225859, 1.10000, 0.90000, 1.10000, 0.90000
15888,'37003040500 ',  69.0000,1,  25,   1,   1,0.95307660, -46.943651, 1.10000, 0.90000, 1.10000, 0.90000
15889,'37003040600 ',  69.0000,1,  25,   1,   1,0.96573234, -45.659746, 1.10000, 0.90000, 1.10000, 0.90000
15890,'37003040700 ',  69.0000,1,  25,   1,   1,0.95889521, -45.883589, 1.10000, 0.90000, 1.10000, 0.90000
15891,'37005950100 ', 138.0000,1,  25,   1,   1,0.96924180, -48.561863, 1.10000, 0.90000, 1.10000, 0.90000
15892,'37005950200 ', 138.0000,1,  25,   1,   1,0.96382606, -49.075736, 1.10000, 0.90000, 1.10000, 0.90000
15893,'37005950300 ',  69.0000,1,  25,   1,   1,0.95466691, -50.053423, 1.10000, 0.90000, 1.10000, 0.90000
15894,'37007920100 ', 138.0000,1,  25,   1,   1,1.01983392, -36.370764, 1.10000, 0.90000, 1.10000, 0.90000
15895,'37007920200 ',  69.0000,1,  25,   1,   1,0.99123597, -39.869583, 1.10000, 0.90000, 1.10000, 0.90000
15896,'37007920300 ', 138.0000,1,  25,   1,   1,0.98977429, -38.483632, 1.10000, 0.90000, 1.10000, 0.90000
15897,'37007920400 ', 138.0000,1,  25,   1,   1,1.00566494, -37.274675, 1.10000, 0.90000, 1.10000, 0.90000
15898,'37007920500 ',  69.0000,1,  25,   1,   1,0.98271358, -39.177531, 1.10000, 0.90000, 1.10000, 0.90000
15899,'37007920600 ',  69.0000,1,  25,   1,   1,0.97395855, -39.274561, 1.10000, 0.90000, 1.10000, 0.90000
15900,'37009970200 ', 138.0000,1,  25,   1,   1,0.96437013, -48.800097, 1.10000, 0.90000, 1.10000, 0.90000
15901,'37009970300 ',  69.0000,1,  25,   1,   1,0.96238470, -48.817346, 1.10000, 0.90000, 1.10000, 0.90000
15902,'37009970400 ', 138.0000,1,  25,   1,   1,0.96393472, -48.718899, 1.10000, 0.90000, 1.10000, 0.90000
15903,'37009970500 ',  69.0000,1,  25,   1,   1,0.95551521, -49.988013, 1.10000, 0.90000, 1.10000, 0.90000
15904,'37009970700 ', 138.0000,1,  25,   1,   1,0.96723312, -48.314081, 1.10000, 0.90000, 1.10000, 0.90000
15905,'37009970800 ',  69.0000,1,  25,   1,   1,0.95241845, -50.272733, 1.10000, 0.90000, 1.10000, 0.90000
15906,'37011930100 ', 500.0000,1,  25,   1,   1,1.00256753, -42.931581, 1.10000, 0.90000, 1.10000, 0.90000
15907,'37011930200 ', 138.0000,1,  25,   1,   1,0.98738718, -45.124007, 1.10000, 0.90000, 1.10000, 0.90000
15908,'37011930301 ', 500.0000,1,  25,   1,   1,1.00092208, -43.223271, 1.10000, 0.90000, 1.10000, 0.90000
15909,'37011930302 ',  69.0000,1,  25,   1,   1,0.97624588, -46.066689, 1.10000, 0.90000, 1.10000, 0.90000
15910,'37011930400 ', 138.0000,1,  25,   1,   1,0.97685409, -46.013851, 1.10000, 0.90000, 1.10000, 0.90000
15911,'37013930100 ', 138.0000,1,  25,   1,   1,0.96124792, -41.679939, 1.10000, 0.90000, 1.10000, 0.90000
15912,'37013930200 ', 138.0000,1,  25,   1,   1,0.96118617, -42.262953, 1.10000, 0.90000, 1.10000, 0.90000
15913,'37013930300 ', 138.0000,1,  25,   1,   1,0.96142668, -41.969979, 1.10000, 0.90000, 1.10000, 0.90000
15914,'37013930400 ',  69.0000,1,  25,   1,   1,0.94463861, -44.326825, 1.10000, 0.90000, 1.10000, 0.90000
15915,'37013930501 ',  69.0000,1,  25,   1,   1,0.94761515, -43.685361, 1.10000, 0.90000, 1.10000, 0.90000
15916,'37013930502 ',  69.0000,1,  25,   1,   1,0.94696987, -43.869089, 1.10000, 0.90000, 1.10000, 0.90000
15917,'37013930600 ',  69.0000,1,  25,   1,   1,0.95654410, -43.306818, 1.10000, 0.90000, 1.10000, 0.90000
15918,'37013930700 ', 138.0000,1,  25,   1,   1,0.96284896, -41.188315, 1.10000, 0.90000, 1.10000, 0.90000
15919,'37013930800 ', 138.0000,1,  25,   1,   1,0.96332222, -40.101758, 1.10000, 0.90000, 1.10000, 0.90000
15920,'37013930900 ',  69.0000,1,  25,   1,   1,0.95217252, -42.885207, 1.10000, 0.90000, 1.10000, 0.90000
15921,'37013931000 ', 138.0000,1,  25,   1,   1,0.96311706, -41.620130, 1.10000, 0.90000, 1.10000, 0.90000
15922,'37015960100 ', 138.0000,1,  25,   1,   1,0.96392119, -43.765322, 1.10000, 0.90000, 1.10000, 0.90000
15923,'37015960200 ', 138.0000,1,  25,   1,   1,0.96141785, -43.844466, 1.10000, 0.90000, 1.10000, 0.90000
15924,'37015960300 ', 138.0000,1,  25,   1,   1,0.95559019, -44.291967, 1.10000, 0.90000, 1.10000, 0.90000
15925,'37015960400 ',  69.0000,1,  25,   1,   1,0.93362707, -48.510179, 1.10000, 0.90000, 1.10000, 0.90000
15926,'37017950100 ',  69.0000,1,  25,   1,   1,0.96685833, -35.931634, 1.10000, 0.90000, 1.10000, 0.90000
15927,'37017950200 ',  69.0000,1,  25,   1,   1,0.99321860, -36.969642, 1.10000, 0.90000, 1.10000, 0.90000
15928,'37017950300 ', 138.0000,1,  25,   1,   1,0.99640435, -37.080851, 1.10000, 0.90000, 1.10000, 0.90000
15929,'37017950400 ', 138.0000,1,  25,   1,   1,1.00139976, -34.979769, 1.10000, 0.90000, 1.10000, 0.90000
15930,'37017950500 ', 138.0000,1,  25,   1,   1,1.00767469, -35.024199, 1.10000, 0.90000, 1.10000, 0.90000
15931,'37017950600 ', 138.0000,1,  25,   1,   1,0.99299145, -34.746074, 1.10000, 0.90000, 1.10000, 0.90000
15932,'37019020101 ', 138.0000,1,  25,   1,   1,0.99927765, -28.929092, 1.10000, 0.90000, 1.10000, 0.90000
15933,'37019020102 ',  69.0000,1,  25,   1,   1,0.98429108, -29.797045, 1.10000, 0.90000, 1.10000, 0.90000
15934,'37019020103 ', 138.0000,1,  25,   1,   1,1.00172806, -27.921709, 1.10000, 0.90000, 1.10000, 0.90000
15935,'37019020104 ',  69.0000,1,  25,   1,   1,0.99470109, -28.751674, 1.10000, 0.90000, 1.10000, 0.90000
15936,'37019020201 ',  69.0000,1,  25,   1,   1,0.99382913, -28.766172, 1.10000, 0.90000, 1.10000, 0.90000
15937,'37019020202 ',  69.0000,1,  25,   1,   1,0.99332249, -27.896931, 1.10000, 0.90000, 1.10000, 0.90000
15938,'37019020203 ', 138.0000,1,  25,   1,   1,1.00324953, -26.831824, 1.10000, 0.90000, 1.10000, 0.90000
15939,'37019020204 ', 138.0000,1,  25,   1,   1,1.00589275, -26.022940, 1.10000, 0.90000, 1.10000, 0.90000
15940,'37019020303 ',  69.0000,1,  25,   1,   1,0.99489713, -26.854760, 1.10000, 0.90000, 1.10000, 0.90000
15941,'37019020304 ',  69.0000,1,  25,   1,   1,1.00225449, -25.680092, 1.10000, 0.90000, 1.10000, 0.90000
15942,'37019020305 ',  69.0000,1,  25,   1,   1,1.01186633, -24.369470, 1.10000, 0.90000, 1.10000, 0.90000
15943,'37019020306 ', 230.0000,1,  25,   1,   1,1.01562595, -24.318342, 1.10000, 0.90000, 1.10000, 0.90000
15944,'37019020307 ',  69.0000,1,  25,   1,   1,1.01985681, -23.688524, 1.10000, 0.90000, 1.10000, 0.90000
15945,'37019020308 ',  69.0000,1,  25,   1,   1,0.99728036, -26.461444, 1.10000, 0.90000, 1.10000, 0.90000
15946,'37019020309 ',  69.0000,1,  25,   1,   1,0.99989986, -26.054064, 1.10000, 0.90000, 1.10000, 0.90000
15947,'37019020310 ',  69.0000,1,  25,   1,   1,1.01069343, -24.375559, 1.10000, 0.90000, 1.10000, 0.90000
15948,'37019020402 ',  69.0000,1,  25,   1,   1,0.98667389, -27.883962, 1.10000, 0.90000, 1.10000, 0.90000
15949,'37019020403 ', 138.0000,1,  25,   1,   1,0.99047172, -27.275718, 1.10000, 0.90000, 1.10000, 0.90000
15950,'37019020404 ',  69.0000,1,  25,   1,   1,0.98883265, -27.872259, 1.10000, 0.90000, 1.10000, 0.90000
15951,'37019020405 ', 138.0000,1,  25,   1,   1,0.99438572, -26.966748, 1.10000, 0.90000, 1.10000, 0.90000
15952,'37019020504 ',  69.0000,1,  25,   1,   1,0.95419532, -32.414787, 1.10000, 0.90000, 1.10000, 0.90000
15953,'37019020505 ',  69.0000,1,  25,   1,   1,0.95813853, -31.553425, 1.10000, 0.90000, 1.10000, 0.90000
15954,'37019020506 ',  69.0000,1,  25,   1,   1,0.97659779, -29.254755, 1.10000, 0.90000, 1.10000, 0.90000
15955,'37019020507 ', 138.0000,1,  25,   1,   1,0.96165466, -31.107540, 1.10000, 0.90000, 1.10000, 0.90000
15956,'37019020508 ',  69.0000,1,  25,   1,   1,0.96513808, -30.787720, 1.10000, 0.90000, 1.10000, 0.90000
15957,'37019020509 ', 138.0000,1,  25,   1,   1,0.96384430, -30.930508, 1.10000, 0.90000, 1.10000, 0.90000
15958,'37019020510 ',  69.0000,1,  25,   1,   1,0.96912664, -30.332307, 1.10000, 0.90000, 1.10000, 0.90000
15959,'37019020511 ',  69.0000,1,  25,   1,   1,0.97519881, -29.271974, 1.10000, 0.90000, 1.10000, 0.90000
15960,'37019020512 ',  69.0000,1,  25,   1,   1,0.96896076, -30.333837, 1.10000, 0.90000, 1.10000, 0.90000
15961,'37019020601 ',  69.0000,1,  25,   1,   1,0.97656345, -28.566812, 1.10000, 0.90000, 1.10000, 0.90000
15962,'37019020602 ', 138.0000,1,  25,   1,   1,1.00118339, -27.490120, 1.10000, 0.90000, 1.10000, 0.90000
15963,'37019020603 ',  69.0000,1,  25,   1,   1,0.99494684, -26.917827, 1.10000, 0.90000, 1.10000, 0.90000
15964,'37021000100 ',  69.0000,1,  25,   1,   1,0.94601130, -50.198970, 1.10000, 0.90000, 1.10000, 0.90000
15965,'37021000200 ',  69.0000,1,  25,   1,   1,0.94677210, -50.251126, 1.10000, 0.90000, 1.10000, 0.90000
15966,'37021000300 ',  69.0000,1,  25,   1,   1,0.94557226, -50.275482, 1.10000, 0.90000, 1.10000, 0.90000
15967,'37021000400 ',  69.0000,1,  25,   1,   1,0.94462395, -50.315661, 1.10000, 0.90000, 1.10000, 0.90000
15968,'37021000500 ',  69.0000,1,  25,   1,   1,0.94820547, -50.050144, 1.10000, 0.90000, 1.10000, 0.90000
15969,'37021000600 ',  69.0000,1,  25,   1,   1,0.94651610, -50.166793, 1.10000, 0.90000, 1.10000, 0.90000
15970,'37021000700 ',  69.0000,1,  25,   1,   1,0.94610822, -50.184245, 1.10000, 0.90000, 1.10000, 0.90000
15971,'37021000800 ',  69.0000,1,  25,   1,   1,0.94652480, -50.127236, 1.10000, 0.90000, 1.10000, 0.90000
15972,'37021000900 ', 138.0000,1,  25,   1,   1,0.95358288, -48.449875, 1.10000, 0.90000, 1.10000, 0.90000
15973,'37021001000 ',  69.0000,1,  25,   1,   1,0.94683063, -50.004631, 1.10000, 0.90000, 1.10000, 0.90000
15974,'37021001100 ',  69.0000,1,  25,   1,   1,0.94702685, -50.071502, 1.10000, 0.90000, 1.10000, 0.90000
15975,'37021001200 ',  69.0000,1,  25,   1,   1,0.94753152, -50.129255, 1.10000, 0.90000, 1.10000, 0.90000
15976,'37021001300 ',  69.0000,1,  25,   1,   1,0.94795144, -50.109847, 1.10000, 0.90000, 1.10000, 0.90000
15977,'37021001400 ',  69.0000,1,  25,   1,   1,0.94946891, -50.103665, 1.10000, 0.90000, 1.10000, 0.90000
15978,'37021001500 ',  69.0000,1,  25,   1,   1,0.95027655, -50.033858, 1.10000, 0.90000, 1.10000, 0.90000
15979,'37021001600 ', 138.0000,1,  25,   1,   1,0.95837390, -49.043326, 1.10000, 0.90000, 1.10000, 0.90000
15980,'37021001700 ',  69.0000,1,  25,   1,   1,0.94962156, -49.970750, 1.10000, 0.90000, 1.10000, 0.90000
15981,'37021001801 ',  69.0000,1,  25,   1,   1,0.94520581, -50.232203, 1.10000, 0.90000, 1.10000, 0.90000
15982,'37021001802 ',  69.0000,1,  25,   1,   1,0.94406581, -50.267262, 1.10000, 0.90000, 1.10000, 0.90000
15983,'37021001900 ',  69.0000,1,  25,   1,   1,0.94323349, -50.149872, 1.10000, 0.90000, 1.10000, 0.90000
15984,'37021002000 ',  69.0000,1,  25,   1,   1,0.94531280, -50.042785, 1.10000, 0.90000, 1.10000, 0.90000
15985,'37021002101 ',  69.0000,1,  25,   1,   1,0.94922143, -49.814533, 1.10000, 0.90000, 1.10000, 0.90000
15986,'37021002102 ', 138.0000,1,  25,   1,   1,0.95008504, -48.164216, 1.10000, 0.90000, 1.10000, 0.90000
15987,'37021002203 ',  69.0000,1,  25,   1,   1,0.93772447, -50.704814, 1.10000, 0.90000, 1.10000, 0.90000
15988,'37021002204 ',  69.0000,1,  25,   1,   1,0.94099724, -50.443966, 1.10000, 0.90000, 1.10000, 0.90000
15989,'37021002205 ',  69.0000,1,  25,   1,   1,0.93797469, -50.692103, 1.10000, 0.90000, 1.10000, 0.90000
15990,'37021002206 ',  69.0000,1,  25,   1,   1,0.94108027, -50.425224, 1.10000, 0.90000, 1.10000, 0.90000
15991,'37021002301 ', 138.0000,1,  25,   1,   1,0.95162868, -48.703419, 1.10000, 0.90000, 1.10000, 0.90000
15992,'37021002302 ', 138.0000,1,  25,   1,   1,0.95432246, -48.471667, 1.10000, 0.90000, 1.10000, 0.90000
15993,'37021002401 ',  69.0000,1,  25,   1,   1,0.96135783, -48.511477, 1.10000, 0.90000, 1.10000, 0.90000
15994,'37021002402 ',  69.0000,1,  25,   1,   1,0.95732129, -48.964014, 1.10000, 0.90000, 1.10000, 0.90000
15995,'37021002503 ',  69.0000,1,  25,   1,   1,0.94658434, -50.204179, 1.10000, 0.90000, 1.10000, 0.90000
15996,'37021002504 ',  69.0000,1,  25,   1,   1,0.94468147, -50.260579, 1.10000, 0.90000, 1.10000, 0.90000
15997,'37021002505 ',  69.0000,1,  25,   1,   1,0.94991392, -49.971211, 1.10000, 0.90000, 1.10000, 0.90000
15998,'37021002506 ',  69.0000,1,  25,   1,   1,0.94830310, -50.078004, 1.10000, 0.90000, 1.10000, 0.90000
15999,'37021002603 ',  69.0000,1,  25,   1,   1,0.96601999, -48.598172, 1.10000, 0.90000, 1.10000, 0.90000
16000,'37021002604 ',  69.0000,1,  25,   1,   1,0.96401441, -48.999289, 1.10000, 0.90000, 1.10000, 0.90000
16001,'37021002605 ',  69.0000,1,  25,   1,   1,0.94597381, -50.125864, 1.10000, 0.90000, 1.10000, 0.90000
16002,'37021002606 ',  69.0000,1,  25,   1,   1,0.94506508, -50.332893, 1.10000, 0.90000, 1.10000, 0.90000
16003,'37021002607 ',  69.0000,1,  25,   1,   1,0.94728923, -50.266859, 1.10000, 0.90000, 1.10000, 0.90000
16004,'37021002701 ',  69.0000,1,  25,   1,   1,0.95246553, -49.784566, 1.10000, 0.90000, 1.10000, 0.90000
16005,'37021002702 ', 138.0000,1,  25,   1,   1,0.96157843, -48.839944, 1.10000, 0.90000, 1.10000, 0.90000
16006,'37021002703 ',  69.0000,1,  25,   1,   1,0.95339918, -49.715919, 1.10000, 0.90000, 1.10000, 0.90000
16007,'37021002803 ', 138.0000,1,  25,   1,   1,0.97139227, -48.061200, 1.10000, 0.90000, 1.10000, 0.90000
16008,'37021002804 ', 138.0000,1,  25,   1,   1,0.96691167, -48.425952, 1.10000, 0.90000, 1.10000, 0.90000
16009,'37021002900 ',  69.0000,1,  25,   1,   1,0.95550567, -49.354848, 1.10000, 0.90000, 1.10000, 0.90000
16010,'37021003001 ',  69.0000,1,  25,   1,   1,0.94327909, -50.153184, 1.10000, 0.90000, 1.10000, 0.90000
16011,'37021003002 ',  69.0000,1,  25,   1,   1,0.93861479, -50.501350, 1.10000, 0.90000, 1.10000, 0.90000
16012,'37021003102 ', 138.0000,1,  25,   1,   1,0.95345968, -48.158144, 1.10000, 0.90000, 1.10000, 0.90000
16013,'37021003103 ',  69.0000,1,  25,   1,   1,0.93799710, -50.143602, 1.10000, 0.90000, 1.10000, 0.90000
16014,'37021003104 ',  69.0000,1,  25,   1,   1,0.94575161, -49.464189, 1.10000, 0.90000, 1.10000, 0.90000
16015,'37021003201 ',  69.0000,1,  25,   1,   1,0.94454134, -49.893289, 1.10000, 0.90000, 1.10000, 0.90000
16016,'37021003202 ',  69.0000,1,  25,   1,   1,0.93873280, -50.469204, 1.10000, 0.90000, 1.10000, 0.90000
16017,'37021003203 ', 138.0000,1,  25,   1,   1,0.95449525, -47.682910, 1.10000, 0.90000, 1.10000, 0.90000
16018,'37021003204 ', 138.0000,1,  25,   1,   1,0.95822191, -47.047511, 1.10000, 0.90000, 1.10000, 0.90000
16019,'37021003205 ', 138.0000,1,  25,   1,   1,0.96460104, -46.002410, 1.10000, 0.90000, 1.10000, 0.90000
16020,'37023020100 ',  69.0000,1,  25,   1,   1,0.95804691, -47.747988, 1.10000, 0.90000, 1.10000, 0.90000
16021,'37023020201 ',  69.0000,1,  25,   1,   1,0.95320445, -48.222068, 1.10000, 0.90000, 1.10000, 0.90000
16022,'37023020202 ',  69.0000,1,  25,   1,   1,0.94965994, -48.096573, 1.10000, 0.90000, 1.10000, 0.90000
16023,'37023020301 ', 138.0000,1,  25,   1,   1,0.95091128, -47.543273, 1.10000, 0.90000, 1.10000, 0.90000
16024,'37023020302 ',  69.0000,1,  25,   1,   1,0.94733578, -48.343898, 1.10000, 0.90000, 1.10000, 0.90000
16025,'37023020500 ',  69.0000,1,  25,   1,   1,0.94346637, -48.292917, 1.10000, 0.90000, 1.10000, 0.90000
16026,'37023020600 ',  69.0000,1,  25,   1,   1,0.93978435, -48.863542, 1.10000, 0.90000, 1.10000, 0.90000
16027,'37023020801 ',  69.0000,1,  25,   1,   1,0.94204748, -48.339574, 1.10000, 0.90000, 1.10000, 0.90000
16028,'37023020802 ',  69.0000,1,  25,   1,   1,0.94016057, -48.654374, 1.10000, 0.90000, 1.10000, 0.90000
16029,'37023020900 ', 138.0000,1,  25,   1,   1,0.96057683, -45.787829, 1.10000, 0.90000, 1.10000, 0.90000
16030,'37023021000 ',  69.0000,1,  25,   1,   1,0.95369101, -47.257652, 1.10000, 0.90000, 1.10000, 0.90000
16031,'37023021100 ', 138.0000,1,  25,   1,   1,0.96649623, -45.395859, 1.10000, 0.90000, 1.10000, 0.90000
16032,'37023021201 ',  69.0000,1,  25,   1,   1,0.94389755, -47.842603, 1.10000, 0.90000, 1.10000, 0.90000
16033,'37023021202 ',  69.0000,1,  25,   1,   1,0.95629978, -46.378692, 1.10000, 0.90000, 1.10000, 0.90000
16034,'37023021203 ',  69.0000,1,  25,   1,   1,0.95008820, -44.076833, 1.10000, 0.90000, 1.10000, 0.90000
16035,'37023021301 ',  69.0000,1,  25,   1,   1,0.94566405, -48.403099, 1.10000, 0.90000, 1.10000, 0.90000
16036,'37023021302 ',  69.0000,1,  25,   1,   1,0.94020796, -48.568249, 1.10000, 0.90000, 1.10000, 0.90000
16037,'37023021400 ', 138.0000,1,  25,   1,   1,0.94633400, -47.670243, 1.10000, 0.90000, 1.10000, 0.90000
16038,'37025040500 ',  69.0000,1,  25,   1,   1,0.96465009, -42.118669, 1.10000, 0.90000, 1.10000, 0.90000
16039,'37025040600 ',  69.0000,1,  25,   1,   1,0.97709340, -41.741157, 1.10000, 0.90000, 1.10000, 0.90000
16040,'37025040701 ',  69.0000,1,  25,   1,   1,0.99025673, -40.566655, 1.10000, 0.90000, 1.10000, 0.90000
16041,'37025040702 ', 138.0000,1,  25,   1,   1,0.98881263, -40.487312, 1.10000, 0.90000, 1.10000, 0.90000
16042,'37025040703 ', 138.0000,1,  25,   1,   1,0.98612028, -40.660253, 1.10000, 0.90000, 1.10000, 0.90000
16043,'37025040800 ', 138.0000,1,  25,   1,   1,0.98834914, -40.426875, 1.10000, 0.90000, 1.10000, 0.90000
16044,'37025040900 ',  69.0000,1,  25,   1,   1,0.98189819, -40.988262, 1.10000, 0.90000, 1.10000, 0.90000
16045,'37025041000 ', 138.0000,1,  25,   1,   1,0.98809975, -40.368061, 1.10000, 0.90000, 1.10000, 0.90000
16046,'37025041100 ',  69.0000,1,  25,   1,   1,0.97845662, -41.243974, 1.10000, 0.90000, 1.10000, 0.90000
16047,'37025041200 ', 138.0000,1,  25,   1,   1,0.98800105, -40.138518, 1.10000, 0.90000, 1.10000, 0.90000
16048,'37025041301 ', 138.0000,1,  25,   1,   1,0.99062121, -39.773066, 1.10000, 0.90000, 1.10000, 0.90000
16049,'37025041302 ', 138.0000,1,  25,   1,   1,0.98643887, -40.043541, 1.10000, 0.90000, 1.10000, 0.90000
16050,'37025041303 ', 138.0000,1,  25,   1,   1,0.98616779, -39.944848, 1.10000, 0.90000, 1.10000, 0.90000
16051,'37025041501 ', 138.0000,1,  25,   1,   1,0.97405767, -40.511139, 1.10000, 0.90000, 1.10000, 0.90000
16052,'37025041502 ',  69.0000,1,  25,   1,   1,0.96600217, -40.960764, 1.10000, 0.90000, 1.10000, 0.90000
16053,'37025041503 ',  69.0000,1,  25,   1,   1,0.96847028, -41.355334, 1.10000, 0.90000, 1.10000, 0.90000
16054,'37025041601 ',  69.0000,1,  25,   1,   1,0.95398563, -41.293794, 1.10000, 0.90000, 1.10000, 0.90000
16055,'37025041602 ',  69.0000,1,  25,   1,   1,0.96646982, -41.930081, 1.10000, 0.90000, 1.10000, 0.90000
16056,'37025041701 ',  69.0000,1,  25,   1,   1,0.96954077, -42.057416, 1.10000, 0.90000, 1.10000, 0.90000
16057,'37025041702 ',  69.0000,1,  25,   1,   1,0.97463608, -41.993984, 1.10000, 0.90000, 1.10000, 0.90000
16058,'37025041901 ',  69.0000,1,  25,   1,   1,0.97243583, -41.796407, 1.10000, 0.90000, 1.10000, 0.90000
16059,'37025041902 ', 138.0000,1,  25,   1,   1,0.97976512, -41.067755, 1.10000, 0.90000, 1.10000, 0.90000
16060,'37025042000 ', 138.0000,1,  25,   1,   1,0.96978337, -41.654851, 1.10000, 0.90000, 1.10000, 0.90000
16061,'37025042101 ', 138.0000,1,  25,   1,   1,0.97892421, -41.113852, 1.10000, 0.90000, 1.10000, 0.90000
16062,'37025042102 ',  69.0000,1,  25,   1,   1,0.97186553, -41.790646, 1.10000, 0.90000, 1.10000, 0.90000
16063,'37025042200 ',  69.0000,1,  25,   1,   1,0.96694535, -42.095624, 1.10000, 0.90000, 1.10000, 0.90000
16064,'37025042300 ', 138.0000,1,  25,   1,   1,0.98074853, -40.996943, 1.10000, 0.90000, 1.10000, 0.90000
16065,'37025042401 ', 138.0000,1,  25,   1,   1,0.98433858, -40.794370, 1.10000, 0.90000, 1.10000, 0.90000
16066,'37025042402 ',  69.0000,1,  25,   1,   1,0.97704411, -41.604554, 1.10000, 0.90000, 1.10000, 0.90000
16067,'37025042501 ', 138.0000,1,  25,   1,   1,0.98339975, -40.616109, 1.10000, 0.90000, 1.10000, 0.90000
16068,'37025042502 ',  69.0000,1,  25,   1,   1,0.97245628, -41.748719, 1.10000, 0.90000, 1.10000, 0.90000
16069,'37025042503 ',  69.0000,1,  25,   1,   1,0.97468579, -41.486907, 1.10000, 0.90000, 1.10000, 0.90000
16070,'37025042504 ',  69.0000,1,  25,   1,   1,0.97391129, -41.493461, 1.10000, 0.90000, 1.10000, 0.90000
16071,'37025042601 ', 138.0000,1,  25,   1,   1,0.98393047, -40.362890, 1.10000, 0.90000, 1.10000, 0.90000
16072,'37025042602 ',  69.0000,1,  25,   1,   1,0.97139710, -41.425589, 1.10000, 0.90000, 1.10000, 0.90000
16073,'37025042603 ', 138.0000,1,  25,   1,   1,0.96965826, -41.621667, 1.10000, 0.90000, 1.10000, 0.90000
16074,'37025042604 ',  69.0000,1,  25,   1,   1,0.96919781, -41.211855, 1.10000, 0.90000, 1.10000, 0.90000
16075,'37027030100 ', 138.0000,1,  25,   1,   1,0.95406127, -47.262559, 1.10000, 0.90000, 1.10000, 0.90000
16076,'37027030200 ',  69.0000,1,  25,   1,   1,0.95468855, -48.553851, 1.10000, 0.90000, 1.10000, 0.90000
16077,'37027030300 ', 138.0000,1,  25,   1,   1,0.95212758, -47.338955, 1.10000, 0.90000, 1.10000, 0.90000
16078,'37027030400 ',  69.0000,1,  25,   1,   1,0.94210392, -49.113722, 1.10000, 0.90000, 1.10000, 0.90000
16079,'37027030500 ', 138.0000,1,  25,   1,   1,0.95411462, -47.452992, 1.10000, 0.90000, 1.10000, 0.90000
16080,'37027030600 ', 138.0000,1,  25,   1,   1,0.95269841, -47.197621, 1.10000, 0.90000, 1.10000, 0.90000
16081,'37027030700 ',  69.0000,1,  25,   1,   1,0.94519621, -48.646014, 1.10000, 0.90000, 1.10000, 0.90000
16082,'37027030800 ',  69.0000,1,  25,   1,   1,0.93665820, -49.427207, 1.10000, 0.90000, 1.10000, 0.90000
16083,'37027030900 ', 138.0000,1,  25,   1,   1,0.98294371, -45.036707, 1.10000, 0.90000, 1.10000, 0.90000
16084,'37027031000 ', 138.0000,1,  25,   1,   1,0.96265382, -47.737924, 1.10000, 0.90000, 1.10000, 0.90000
16085,'37027031100 ', 138.0000,1,  25,   1,   1,0.95550334, -47.939541, 1.10000, 0.90000, 1.10000, 0.90000
16086,'37027031201 ', 138.0000,1,  25,   1,   1,0.95096326, -48.636141, 1.10000, 0.90000, 1.10000, 0.90000
16087,'37027031202 ',  69.0000,1,  25,   1,   1,0.94633764, -48.630424, 1.10000, 0.90000, 1.10000, 0.90000
16088,'37027031300 ',  69.0000,1,  25,   1,   1,0.95742530, -46.003295, 1.10000, 0.90000, 1.10000, 0.90000
16089,'37027031401 ',  69.0000,1,  25,   1,   1,0.94737929, -48.437779, 1.10000, 0.90000, 1.10000, 0.90000
16090,'37027031402 ',  69.0000,1,  25,   1,   1,0.95693773, -46.960720, 1.10000, 0.90000, 1.10000, 0.90000
16091,'37027031403 ', 138.0000,1,  25,   1,   1,0.95632118, -46.742116, 1.10000, 0.90000, 1.10000, 0.90000
16092,'37029950101 ', 138.0000,1,  25,   1,   1,0.96662265, -44.399682, 1.10000, 0.90000, 1.10000, 0.90000
16093,'37029950102 ', 138.0000,1,  25,   1,   1,0.96883196, -44.435578, 1.10000, 0.90000, 1.10000, 0.90000
16094,'37031970101 ',  69.0000,1,  25,   1,   1,0.93695164, -44.119132, 1.10000, 0.90000, 1.10000, 0.90000
16095,'37031970102 ',  69.0000,1,  25,   1,   1,0.93511885, -43.366329, 1.10000, 0.90000, 1.10000, 0.90000
16096,'37031970103 ',  69.0000,1,  25,   1,   1,0.93195230, -41.064941, 1.10000, 0.90000, 1.10000, 0.90000
16097,'37031970200 ',  69.0000,1,  25,   1,   1,0.93496436, -40.967816, 1.10000, 0.90000, 1.10000, 0.90000
16098,'37031970301 ',  69.0000,1,  25,   1,   1,0.93489027, -42.177846, 1.10000, 0.90000, 1.10000, 0.90000
16099,'37031970302 ',  69.0000,1,  25,   1,   1,0.93765146, -40.619617, 1.10000, 0.90000, 1.10000, 0.90000
16100,'37031970303 ',  69.0000,1,  25,   1,   1,0.93861055, -40.590899, 1.10000, 0.90000, 1.10000, 0.90000
16101,'37031970304 ',  69.0000,1,  25,   1,   1,0.93611288, -40.933856, 1.10000, 0.90000, 1.10000, 0.90000
16102,'37031970401 ',  69.0000,1,  25,   1,   1,0.94336200, -40.243563, 1.10000, 0.90000, 1.10000, 0.90000
16103,'37031970402 ', 138.0000,1,  25,   1,   1,0.95247316, -38.499557, 1.10000, 0.90000, 1.10000, 0.90000
16104,'37031970403 ',  69.0000,1,  25,   1,   1,0.94098151, -40.361876, 1.10000, 0.90000, 1.10000, 0.90000
16105,'37031970501 ', 138.0000,1,  25,   1,   1,0.95557231, -38.222790, 1.10000, 0.90000, 1.10000, 0.90000
16106,'37031970502 ',  69.0000,1,  25,   1,   1,0.94447255, -40.198908, 1.10000, 0.90000, 1.10000, 0.90000
16107,'37031970503 ',  69.0000,1,  25,   1,   1,0.94404286, -40.212968, 1.10000, 0.90000, 1.10000, 0.90000
16108,'37031970504 ',  69.0000,1,  25,   1,   1,0.94587195, -40.149843, 1.10000, 0.90000, 1.10000, 0.90000
16109,'37031970601 ',  69.0000,1,  25,   1,   1,0.95227224, -38.513022, 1.10000, 0.90000, 1.10000, 0.90000
16110,'37031970602 ', 138.0000,1,  25,   1,   1,0.96016425, -37.402177, 1.10000, 0.90000, 1.10000, 0.90000
16111,'37031970603 ', 138.0000,1,  25,   1,   1,0.96043479, -37.409844, 1.10000, 0.90000, 1.10000, 0.90000
16112,'37031970604 ',  69.0000,1,  25,   1,   1,0.94704628, -39.724408, 1.10000, 0.90000, 1.10000, 0.90000
16113,'37031970605 ',  69.0000,1,  25,   1,   1,0.94678265, -39.726180, 1.10000, 0.90000, 1.10000, 0.90000
16114,'37031970701 ',  69.0000,1,  25,   1,   1,0.95278537, -38.559041, 1.10000, 0.90000, 1.10000, 0.90000
16115,'37031970702 ',  69.0000,1,  25,   1,   1,0.95208931, -38.600121, 1.10000, 0.90000, 1.10000, 0.90000
16116,'37031970703 ', 138.0000,1,  25,   1,   1,0.96126121, -37.417637, 1.10000, 0.90000, 1.10000, 0.90000
16117,'37031970704 ',  69.0000,1,  25,   1,   1,0.95395970, -39.015977, 1.10000, 0.90000, 1.10000, 0.90000
16118,'37031970801 ',  69.0000,1,  25,   1,   1,0.95002997, -37.994515, 1.10000, 0.90000, 1.10000, 0.90000
16119,'37031970802 ', 138.0000,1,  25,   1,   1,0.95716220, -37.224572, 1.10000, 0.90000, 1.10000, 0.90000
16120,'37031970803 ',  69.0000,1,  25,   1,   1,0.95161617, -38.217702, 1.10000, 0.90000, 1.10000, 0.90000
16121,'37031970804 ',  69.0000,1,  25,   1,   1,0.94773334, -38.378444, 1.10000, 0.90000, 1.10000, 0.90000
16122,'37031970805 ',  69.0000,1,  25,   1,   1,0.94835162, -38.452999, 1.10000, 0.90000, 1.10000, 0.90000
16123,'37031970901 ',  69.0000,1,  25,   1,   1,0.95184934, -38.136129, 1.10000, 0.90000, 1.10000, 0.90000
16124,'37031970902 ', 138.0000,1,  25,   1,   1,0.95756596, -37.278127, 1.10000, 0.90000, 1.10000, 0.90000
16125,'37031970903 ', 138.0000,1,  25,   1,   1,0.95805538, -37.311363, 1.10000, 0.90000, 1.10000, 0.90000
16126,'37031971001 ', 138.0000,1,  25,   1,   1,0.95947802, -37.374580, 1.10000, 0.90000, 1.10000, 0.90000
16127,'37031971002 ',  69.0000,1,  25,   1,   1,0.94617826, -39.751503, 1.10000, 0.90000, 1.10000, 0.90000
16128,'37031971101 ',  69.0000,1,  25,   1,   1,0.94268596, -40.264286, 1.10000, 0.90000, 1.10000, 0.90000
16129,'37031971102 ',  69.0000,1,  25,   1,   1,0.94015467, -40.437462, 1.10000, 0.90000, 1.10000, 0.90000
16130,'37033930100 ', 138.0000,1,  25,   1,   1,1.00070846, -39.201222, 1.10000, 0.90000, 1.10000, 0.90000
16131,'37033930200 ', 230.0000,1,  25,   1,   1,1.00189030, -40.183635, 1.10000, 0.90000, 1.10000, 0.90000
16132,'37033930300 ', 138.0000,1,  25,   1,   1,0.98246849, -42.427161, 1.10000, 0.90000, 1.10000, 0.90000
16133,'37033930400 ', 138.0000,1,  25,   1,   1,0.98945016, -42.079279, 1.10000, 0.90000, 1.10000, 0.90000
16134,'37033930500 ', 138.0000,1,  25,   1,   1,0.98408419, -42.560644, 1.10000, 0.90000, 1.10000, 0.90000
16135,'37033930600 ',  69.0000,1,  25,   1,   1,0.98491508, -41.167763, 1.10000, 0.90000, 1.10000, 0.90000
16136,'37035010101 ',  69.0000,1,  25,   1,   1,0.96930891, -44.696847, 1.10000, 0.90000, 1.10000, 0.90000
16137,'37035010102 ',  69.0000,1,  25,   1,   1,0.96489465, -44.451219, 1.10000, 0.90000, 1.10000, 0.90000
16138,'37035010201 ',  69.0000,1,  25,   1,   1,0.97172290, -44.605759, 1.10000, 0.90000, 1.10000, 0.90000
16139,'37035010202 ', 138.0000,1,  25,   1,   1,0.97422093, -43.276003, 1.10000, 0.90000, 1.10000, 0.90000
16140,'37035010301 ',  69.0000,1,  25,   1,   1,0.96535164, -44.800560, 1.10000, 0.90000, 1.10000, 0.90000
16141,'37035010302 ',  69.0000,1,  25,   1,   1,0.96273655, -45.252226, 1.10000, 0.90000, 1.10000, 0.90000
16142,'37035010303 ',  69.0000,1,  25,   1,   1,0.96715707, -44.541071, 1.10000, 0.90000, 1.10000, 0.90000
16143,'37035010304 ', 138.0000,1,  25,   1,   1,0.97634035, -43.225487, 1.10000, 0.90000, 1.10000, 0.90000
16144,'37035010401 ',  69.0000,1,  25,   1,   1,0.96553421, -44.937946, 1.10000, 0.90000, 1.10000, 0.90000
16145,'37035010402 ', 138.0000,1,  25,   1,   1,0.97550428, -43.471545, 1.10000, 0.90000, 1.10000, 0.90000
16146,'37035010501 ', 138.0000,1,  25,   1,   1,0.97496051, -43.514404, 1.10000, 0.90000, 1.10000, 0.90000
16147,'37035010502 ',  69.0000,1,  25,   1,   1,0.96024138, -45.571811, 1.10000, 0.90000, 1.10000, 0.90000
16148,'37035010600 ', 230.0000,1,  25,   1,   1,0.98620898, -42.250819, 1.10000, 0.90000, 1.10000, 0.90000
16149,'37035010700 ',  69.0000,1,  25,   1,   1,0.96617985, -45.076796, 1.10000, 0.90000, 1.10000, 0.90000
16150,'37035010900 ',  69.0000,1,  25,   1,   1,0.97073781, -44.398948, 1.10000, 0.90000, 1.10000, 0.90000
16151,'37035011000 ', 500.0000,1,  25,   1,   1,1.00599802, -38.954785, 1.10000, 0.90000, 1.10000, 0.90000
16152,'37035011101 ',  69.0000,1,  25,   1,   1,0.96319729, -45.318227, 1.10000, 0.90000, 1.10000, 0.90000
16153,'37035011102 ',  69.0000,1,  25,   1,   1,0.96987975, -44.477464, 1.10000, 0.90000, 1.10000, 0.90000
16154,'37035011200 ', 138.0000,1,  25,   1,   1,0.97234082, -43.024195, 1.10000, 0.90000, 1.10000, 0.90000
16155,'37035011300 ', 138.0000,1,  25,   1,   1,0.97153634, -42.890549, 1.10000, 0.90000, 1.10000, 0.90000
16156,'37035011401 ', 138.0000,1,  25,   1,   1,0.97161305, -43.495092, 1.10000, 0.90000, 1.10000, 0.90000
16157,'37035011402 ', 138.0000,1,  25,   1,   1,0.97392762, -42.237156, 1.10000, 0.90000, 1.10000, 0.90000
16158,'37035011501 ',  69.0000,1,  25,   1,   1,0.96447510, -43.815930, 1.10000, 0.90000, 1.10000, 0.90000
16159,'37035011503 ',  69.0000,1,  25,   1,   1,0.96429598, -43.850194, 1.10000, 0.90000, 1.10000, 0.90000
16160,'37035011504 ',  69.0000,1,  25,   1,   1,0.98021972, -41.057411, 1.10000, 0.90000, 1.10000, 0.90000
16161,'37035011601 ',  69.0000,1,  25,   1,   1,0.96198517, -43.695391, 1.10000, 0.90000, 1.10000, 0.90000
16162,'37035011602 ', 138.0000,1,  25,   1,   1,0.98170596, -40.854131, 1.10000, 0.90000, 1.10000, 0.90000
16163,'37035011701 ', 138.0000,1,  25,   1,   1,0.97419643, -43.071924, 1.10000, 0.90000, 1.10000, 0.90000
16164,'37035011702 ', 138.0000,1,  25,   1,   1,0.97822016, -41.557678, 1.10000, 0.90000, 1.10000, 0.90000
16165,'37035011801 ',  69.0000,1,  25,   1,   1,0.96222758, -45.398082, 1.10000, 0.90000, 1.10000, 0.90000
16166,'37035011802 ',  69.0000,1,  25,   1,   1,0.94787937, -44.338535, 1.10000, 0.90000, 1.10000, 0.90000
16167,'37037020103 ',  69.0000,1,  25,   1,   1,0.95794857, -43.470497, 1.10000, 0.90000, 1.10000, 0.90000
16168,'37037020104 ',  69.0000,1,  25,   1,   1,0.96434504, -42.749109, 1.10000, 0.90000, 1.10000, 0.90000
16169,'37037020105 ',  69.0000,1,  25,   1,   1,0.95593458, -43.779211, 1.10000, 0.90000, 1.10000, 0.90000
16170,'37037020106 ',  69.0000,1,  25,   1,   1,0.95389050, -44.070139, 1.10000, 0.90000, 1.10000, 0.90000
16171,'37037020200 ',  69.0000,1,  25,   1,   1,0.94756824, -45.564069, 1.10000, 0.90000, 1.10000, 0.90000
16172,'37037020300 ',  69.0000,1,  25,   1,   1,0.92771822, -48.377243, 1.10000, 0.90000, 1.10000, 0.90000
16173,'37037020401 ',  69.0000,1,  25,   1,   1,0.92968565, -48.252694, 1.10000, 0.90000, 1.10000, 0.90000
16174,'37037020402 ',  69.0000,1,  25,   1,   1,0.92881453, -48.639112, 1.10000, 0.90000, 1.10000, 0.90000
16175,'37037020500 ', 138.0000,1,  25,   1,   1,0.97347182, -42.640669, 1.10000, 0.90000, 1.10000, 0.90000
16176,'37037020600 ', 138.0000,1,  25,   1,   1,0.98253965, -41.351140, 1.10000, 0.90000, 1.10000, 0.90000
16177,'37037020701 ',  69.0000,1,  25,   1,   1,0.95793003, -42.990614, 1.10000, 0.90000, 1.10000, 0.90000
16178,'37037020702 ', 230.0000,1,  25,   1,   1,1.01041639, -38.211422, 1.10000, 0.90000, 1.10000, 0.90000
16179,'37037020800 ', 138.0000,1,  25,   1,   1,0.98820287, -40.221283, 1.10000, 0.90000, 1.10000, 0.90000
16180,'37039930100 ',  69.0000,1,  25,   1,   1,0.99999470, -38.758130, 1.10000, 0.90000, 1.10000, 0.90000
16181,'37039930200 ',  69.0000,1,  25,   1,   1,0.99570358, -38.924398, 1.10000, 0.90000, 1.10000, 0.90000
16182,'37039930300 ', 138.0000,1,  25,   1,   1,1.01973987, -36.071622, 1.10000, 0.90000, 1.10000, 0.90000
16183,'37039930400 ', 138.0000,1,  25,   1,   1,1.00532579, -38.009747, 1.10000, 0.90000, 1.10000, 0.90000
16184,'37039930500 ',  69.0000,1,  25,   1,   1,1.00061250, -38.349528, 1.10000, 0.90000, 1.10000, 0.90000
16185,'37039930601 ',  69.0000,1,  25,   1,   1,1.00825083, -37.596766, 1.10000, 0.90000, 1.10000, 0.90000
16186,'37039930602 ',  69.0000,1,  25,   1,   1,1.00293016, -37.353768, 1.10000, 0.90000, 1.10000, 0.90000
16187,'37041930101 ', 138.0000,1,  25,   1,   1,0.95917141, -44.347974, 1.10000, 0.90000, 1.10000, 0.90000
16188,'37041930102 ',  69.0000,1,  25,   1,   1,0.94976419, -45.974300, 1.10000, 0.90000, 1.10000, 0.90000
16189,'37041930200 ', 138.0000,1,  25,   1,   1,0.96207976, -44.208256, 1.10000, 0.90000, 1.10000, 0.90000
16190,'37043950100 ',  69.0000,1,  25,   1,   1,0.98587704, -39.165230, 1.10000, 0.90000, 1.10000, 0.90000
16191,'37043950200 ',  69.0000,1,  25,   1,   1,0.98379993, -39.387556, 1.10000, 0.90000, 1.10000, 0.90000
16192,'37045950101 ',  69.0000,1,  25,   1,   1,0.95663273, -43.260137, 1.10000, 0.90000, 1.10000, 0.90000
16193,'37045950102 ',  69.0000,1,  25,   1,   1,0.97949201, -41.210483, 1.10000, 0.90000, 1.10000, 0.90000
16194,'37045950200 ',  69.0000,1,  25,   1,   1,0.96222365, -42.686053, 1.10000, 0.90000, 1.10000, 0.90000
16195,'37045950301 ',  69.0000,1,  25,   1,   1,0.96270484, -42.385989, 1.10000, 0.90000, 1.10000, 0.90000
16196,'37045950302 ',  69.0000,1,  25,   1,   1,0.95889550, -41.456479, 1.10000, 0.90000, 1.10000, 0.90000
16197,'37045950400 ', 138.0000,1,  25,   1,   1,0.96673524, -39.992909, 1.10000, 0.90000, 1.10000, 0.90000
16198,'37045950500 ', 138.0000,1,  25,   1,   1,0.96765459, -39.908724, 1.10000, 0.90000, 1.10000, 0.90000
16199,'37045950601 ',  69.0000,1,  25,   1,   1,0.96018839, -41.570171, 1.10000, 0.90000, 1.10000, 0.90000
16200,'37045950602 ',  69.0000,1,  25,   1,   1,0.96410900, -41.454382, 1.10000, 0.90000, 1.10000, 0.90000
16201,'37045950700 ',  69.0000,1,  25,   1,   1,0.96436006, -42.022432, 1.10000, 0.90000, 1.10000, 0.90000
16202,'37045950800 ',  69.0000,1,  25,   1,   1,0.96826524, -42.171948, 1.10000, 0.90000, 1.10000, 0.90000
16203,'37045950900 ', 138.0000,1,  25,   1,   1,0.98733741, -40.315912, 1.10000, 0.90000, 1.10000, 0.90000
16204,'37045951000 ',  69.0000,1,  25,   1,   1,0.96898681, -42.004195, 1.10000, 0.90000, 1.10000, 0.90000
16205,'37045951100 ',  69.0000,1,  25,   1,   1,0.96947867, -41.980583, 1.10000, 0.90000, 1.10000, 0.90000
16206,'37045951200 ', 138.0000,1,  25,   1,   1,0.99054116, -40.144324, 1.10000, 0.90000, 1.10000, 0.90000
16207,'37045951300 ', 138.0000,1,  25,   1,   1,0.98911601, -40.286010, 1.10000, 0.90000, 1.10000, 0.90000
16208,'37045951400 ', 138.0000,1,  25,   1,   1,0.99322134, -40.090646, 1.10000, 0.90000, 1.10000, 0.90000
16209,'37045951501 ', 230.0000,1,  25,   1,   1,1.00809526, -38.966738, 1.10000, 0.90000, 1.10000, 0.90000
16210,'37045951502 ', 138.0000,1,  25,   1,   1,1.00316679, -39.419542, 1.10000, 0.90000, 1.10000, 0.90000
16211,'37045951503 ', 138.0000,1,  25,   1,   1,0.99561167, -39.837864, 1.10000, 0.90000, 1.10000, 0.90000
16212,'37045951601 ',  69.0000,1,  25,   1,   1,0.97475445, -41.181608, 1.10000, 0.90000, 1.10000, 0.90000
16213,'37045951602 ',  69.0000,1,  25,   1,   1,0.96766037, -41.480374, 1.10000, 0.90000, 1.10000, 0.90000
16214,'37047930100 ', 138.0000,1,  25,   1,   1,0.98828381, -30.838885, 1.10000, 0.90000, 1.10000, 0.90000
16215,'37047930200 ',  69.0000,1,  25,   1,   1,0.98886704, -31.789056, 1.10000, 0.90000, 1.10000, 0.90000
16216,'37047930300 ',  69.0000,1,  25,   1,   1,0.97761750, -33.828943, 1.10000, 0.90000, 1.10000, 0.90000
16217,'37047930400 ',  69.0000,1,  25,   1,   1,0.95674992, -34.863471, 1.10000, 0.90000, 1.10000, 0.90000
16218,'37047930500 ', 138.0000,1,  25,   1,   1,0.97334951, -34.966190, 1.10000, 0.90000, 1.10000, 0.90000
16219,'37047930600 ',  69.0000,1,  25,   1,   1,0.95092642, -36.836798, 1.10000, 0.90000, 1.10000, 0.90000
16220,'37047930700 ', 138.0000,1,  25,   1,   1,0.96819520, -34.917184, 1.10000, 0.90000, 1.10000, 0.90000
16221,'37047930800 ',  69.0000,1,  25,   1,   1,0.95348054, -35.645340, 1.10000, 0.90000, 1.10000, 0.90000
16222,'37047930900 ', 138.0000,1,  25,   1,   1,0.96654361, -34.523919, 1.10000, 0.90000, 1.10000, 0.90000
16223,'37047931000 ',  69.0000,1,  25,   1,   1,0.95076668, -36.510937, 1.10000, 0.90000, 1.10000, 0.90000
16224,'37047931100 ',  69.0000,1,  25,   1,   1,0.94503558, -36.126339, 1.10000, 0.90000, 1.10000, 0.90000
16225,'37047931200 ',  69.0000,1,  25,   1,   1,0.94027591, -36.613690, 1.10000, 0.90000, 1.10000, 0.90000
16226,'37047931300 ',  69.0000,1,  25,   1,   1,0.94492424, -34.959534, 1.10000, 0.90000, 1.10000, 0.90000
16227,'37049960101 ', 138.0000,1,  25,   1,   1,0.96867931, -38.053197, 1.10000, 0.90000, 1.10000, 0.90000
16228,'37049960102 ',  69.0000,1,  25,   1,   1,0.96564490, -39.445165, 1.10000, 0.90000, 1.10000, 0.90000
16229,'37049960200 ', 230.0000,1,  25,   1,   1,0.97560650, -38.165202, 1.10000, 0.90000, 1.10000, 0.90000
16230,'37049960300 ',  69.0000,1,  25,   1,   1,0.95524967, -40.752996, 1.10000, 0.90000, 1.10000, 0.90000
16231,'37049960401 ', 138.0000,1,  25,   1,   1,0.97423440, -37.903722, 1.10000, 0.90000, 1.10000, 0.90000
16232,'37049960402 ',  69.0000,1,  25,   1,   1,0.96257168, -38.850294, 1.10000, 0.90000, 1.10000, 0.90000
16233,'37049960403 ',  69.0000,1,  25,   1,   1,0.96156383, -38.862796, 1.10000, 0.90000, 1.10000, 0.90000
16234,'37049960404 ', 138.0000,1,  25,   1,   1,0.97211772, -37.922317, 1.10000, 0.90000, 1.10000, 0.90000
16235,'37049960500 ', 138.0000,1,  25,   1,   1,0.97659761, -37.984434, 1.10000, 0.90000, 1.10000, 0.90000
16236,'37049960600 ', 138.0000,1,  25,   1,   1,0.97143406, -38.053398, 1.10000, 0.90000, 1.10000, 0.90000
16237,'37049960700 ',  69.0000,1,  25,   1,   1,0.96349281, -38.855041, 1.10000, 0.90000, 1.10000, 0.90000
16238,'37049960800 ',  69.0000,1,  25,   1,   1,0.96415138, -38.824991, 1.10000, 0.90000, 1.10000, 0.90000
16239,'37049960900 ', 138.0000,1,  25,   1,   1,0.97032660, -38.087945, 1.10000, 0.90000, 1.10000, 0.90000
16240,'37049961001 ', 138.0000,1,  25,   1,   1,0.96811455, -37.584711, 1.10000, 0.90000, 1.10000, 0.90000
16241,'37049961002 ', 138.0000,1,  25,   1,   1,0.96818334, -37.851153, 1.10000, 0.90000, 1.10000, 0.90000
16242,'37049961100 ',  69.0000,1,  25,   1,   1,0.95833427, -37.357242, 1.10000, 0.90000, 1.10000, 0.90000
16243,'37049961201 ',  69.0000,1,  25,   1,   1,0.96694142, -36.878275, 1.10000, 0.90000, 1.10000, 0.90000
16244,'37049961202 ', 500.0000,1,  25,   1,   1,1.00326729, -29.272015, 1.10000, 0.90000, 1.10000, 0.90000
16245,'37049961301 ',  69.0000,1,  25,   1,   1,0.96240020, -36.942823, 1.10000, 0.90000, 1.10000, 0.90000
16246,'37049961302 ', 138.0000,1,  25,   1,   1,0.96573389, -37.069202, 1.10000, 0.90000, 1.10000, 0.90000
16247,'37049961303 ',  69.0000,1,  25,   1,   1,0.96499884, -37.443893, 1.10000, 0.90000, 1.10000, 0.90000
16248,'37051000200 ',  69.0000,1,  25,   1,   1,0.96653336, -39.894100, 1.10000, 0.90000, 1.10000, 0.90000
16249,'37051000500 ',  69.0000,1,  25,   1,   1,0.96136302, -40.265027, 1.10000, 0.90000, 1.10000, 0.90000
16250,'37051000600 ', 138.0000,1,  25,   1,   1,0.97333354, -39.187865, 1.10000, 0.90000, 1.10000, 0.90000
16251,'37051000701 ',  69.0000,1,  25,   1,   1,0.97210783, -39.573853, 1.10000, 0.90000, 1.10000, 0.90000
16252,'37051000702 ', 138.0000,1,  25,   1,   1,0.97479701, -39.086864, 1.10000, 0.90000, 1.10000, 0.90000
16253,'37051000800 ', 138.0000,1,  25,   1,   1,0.97648591, -38.969750, 1.10000, 0.90000, 1.10000, 0.90000
16254,'37051000900 ', 138.0000,1,  25,   1,   1,0.97805828, -38.874087, 1.10000, 0.90000, 1.10000, 0.90000
16255,'37051001000 ', 138.0000,1,  25,   1,   1,0.97962958, -38.778990, 1.10000, 0.90000, 1.10000, 0.90000
16256,'37051001100 ', 138.0000,1,  25,   1,   1,0.98096561, -38.702680, 1.10000, 0.90000, 1.10000, 0.90000
16257,'37051001200 ', 138.0000,1,  25,   1,   1,0.98333484, -38.563603, 1.10000, 0.90000, 1.10000, 0.90000
16258,'37051001400 ',  69.0000,1,  25,   1,   1,0.96404892, -40.384993, 1.10000, 0.90000, 1.10000, 0.90000
16259,'37051001500 ',  69.0000,1,  25,   1,   1,0.96356171, -40.102558, 1.10000, 0.90000, 1.10000, 0.90000
16260,'37051001601 ', 138.0000,1,  25,   1,   1,0.96968979, -39.318752, 1.10000, 0.90000, 1.10000, 0.90000
16261,'37051001603 ',  69.0000,1,  25,   1,   1,0.96282542, -40.135783, 1.10000, 0.90000, 1.10000, 0.90000
16262,'37051001604 ',  69.0000,1,  25,   1,   1,0.96111482, -40.243994, 1.10000, 0.90000, 1.10000, 0.90000
16263,'37051001700 ', 138.0000,1,  25,   1,   1,0.96965116, -39.404738, 1.10000, 0.90000, 1.10000, 0.90000
16264,'37051001800 ', 138.0000,1,  25,   1,   1,0.97178745, -39.294898, 1.10000, 0.90000, 1.10000, 0.90000
16265,'37051001901 ',  69.0000,1,  25,   1,   1,0.96460593, -39.921056, 1.10000, 0.90000, 1.10000, 0.90000
16266,'37051001902 ', 138.0000,1,  25,   1,   1,0.97031879, -39.385736, 1.10000, 0.90000, 1.10000, 0.90000
16267,'37051001903 ', 138.0000,1,  25,   1,   1,0.96981132, -39.418695, 1.10000, 0.90000, 1.10000, 0.90000
16268,'37051002001 ', 138.0000,1,  25,   1,   1,0.97468549, -39.192554, 1.10000, 0.90000, 1.10000, 0.90000
16269,'37051002002 ', 138.0000,1,  25,   1,   1,0.97325701, -39.248251, 1.10000, 0.90000, 1.10000, 0.90000
16270,'37051002100 ', 138.0000,1,  25,   1,   1,0.97533822, -39.165261, 1.10000, 0.90000, 1.10000, 0.90000
16271,'37051002200 ', 138.0000,1,  25,   1,   1,0.97815335, -39.022838, 1.10000, 0.90000, 1.10000, 0.90000
16272,'37051002300 ', 138.0000,1,  25,   1,   1,0.97682112, -39.087516, 1.10000, 0.90000, 1.10000, 0.90000
16273,'37051002401 ',  69.0000,1,  25,   1,   1,0.97529387, -39.302172, 1.10000, 0.90000, 1.10000, 0.90000
16274,'37051002402 ', 230.0000,1,  25,   1,   1,0.99223953, -37.082323, 1.10000, 0.90000, 1.10000, 0.90000
16275,'37051002501 ',  69.0000,1,  25,   1,   1,0.97282368, -39.548633, 1.10000, 0.90000, 1.10000, 0.90000
16276,'37051002502 ',  69.0000,1,  25,   1,   1,0.96924484, -39.704651, 1.10000, 0.90000, 1.10000, 0.90000
16277,'37051002503 ',  69.0000,1,  25,   1,   1,0.97125977, -39.626620, 1.10000, 0.90000, 1.10000, 0.90000
16278,'37051002504 ',  69.0000,1,  25,   1,   1,0.97165364, -39.627077, 1.10000, 0.90000, 1.10000, 0.90000
16279,'37051002600 ', 138.0000,1,  25,   1,   1,0.98220706, -38.688022, 1.10000, 0.90000, 1.10000, 0.90000
16280,'37051002700 ', 138.0000,1,  25,   1,   1,0.97780532, -39.054981, 1.10000, 0.90000, 1.10000, 0.90000
16281,'37051002800 ', 138.0000,1,  25,   1,   1,0.97905844, -38.555025, 1.10000, 0.90000, 1.10000, 0.90000
16282,'37051002900 ',  69.0000,1,  25,   1,   1,0.98267901, -38.048880, 1.10000, 0.90000, 1.10000, 0.90000
16283,'37051003001 ',  69.0000,1,  25,   1,   1,0.97017419, -39.500203, 1.10000, 0.90000, 1.10000, 0.90000
16284,'37051003002 ',  69.0000,1,  25,   1,   1,0.95772558, -40.158326, 1.10000, 0.90000, 1.10000, 0.90000
16285,'37051003102 ',  69.0000,1,  25,   1,   1,0.96452993, -39.832126, 1.10000, 0.90000, 1.10000, 0.90000
16286,'37051003103 ',  69.0000,1,  25,   1,   1,0.96439260, -39.852644, 1.10000, 0.90000, 1.10000, 0.90000
16287,'37051003104 ', 138.0000,1,  25,   1,   1,0.97009778, -39.207967, 1.10000, 0.90000, 1.10000, 0.90000
16288,'37051003201 ', 138.0000,1,  25,   1,   1,0.96860009, -39.501579, 1.10000, 0.90000, 1.10000, 0.90000
16289,'37051003203 ', 138.0000,1,  25,   1,   1,0.96937120, -39.447536, 1.10000, 0.90000, 1.10000, 0.90000
16290,'37051003204 ', 138.0000,1,  25,   1,   1,0.96899319, -39.474074, 1.10000, 0.90000, 1.10000, 0.90000
16291,'37051003205 ',  69.0000,1,  25,   1,   1,0.96555811, -39.822492, 1.10000, 0.90000, 1.10000, 0.90000
16292,'37051003302 ',  69.0000,1,  25,   1,   1,0.96531588, -39.816615, 1.10000, 0.90000, 1.10000, 0.90000
16293,'37051003304 ', 138.0000,1,  25,   1,   1,0.97642875, -39.101566, 1.10000, 0.90000, 1.10000, 0.90000
16294,'37051003305 ', 138.0000,1,  25,   1,   1,0.97800398, -38.999827, 1.10000, 0.90000, 1.10000, 0.90000
16295,'37051003307 ',  69.0000,1,  25,   1,   1,0.96598572, -39.840142, 1.10000, 0.90000, 1.10000, 0.90000
16296,'37051003309 ',  69.0000,1,  25,   1,   1,0.96766508, -39.757233, 1.10000, 0.90000, 1.10000, 0.90000
16297,'37051003310 ',  69.0000,1,  25,   1,   1,0.96666867, -39.809997, 1.10000, 0.90000, 1.10000, 0.90000
16298,'37051003311 ',  69.0000,1,  25,   1,   1,0.96638936, -39.825921, 1.10000, 0.90000, 1.10000, 0.90000
16299,'37051003312 ',  69.0000,1,  25,   1,   1,0.96556848, -39.853379, 1.10000, 0.90000, 1.10000, 0.90000
16300,'37051003313 ', 138.0000,1,  25,   1,   1,0.97517830, -39.129478, 1.10000, 0.90000, 1.10000, 0.90000
16301,'37051003314 ', 138.0000,1,  25,   1,   1,0.97534537, -39.131926, 1.10000, 0.90000, 1.10000, 0.90000
16302,'37051003401 ', 138.0000,1,  25,   1,   1,0.98690861, -38.666596, 1.10000, 0.90000, 1.10000, 0.90000
16303,'37051003402 ', 500.0000,1,  25,   1,   1,1.01161516, -35.680017, 1.10000, 0.90000, 1.10000, 0.90000
16304,'37051003403 ', 138.0000,1,  25,   1,   1,0.98599720, -38.588001, 1.10000, 0.90000, 1.10000, 0.90000
16305,'37051003404 ',  69.0000,1,  25,   1,   1,0.98113686, -39.071202, 1.10000, 0.90000, 1.10000, 0.90000
16306,'37051003405 ', 138.0000,1,  25,   1,   1,0.98429078, -38.688534, 1.10000, 0.90000, 1.10000, 0.90000
16307,'37051003406 ',  69.0000,1,  25,   1,   1,0.98023075, -39.098742, 1.10000, 0.90000, 1.10000, 0.90000
16308,'37051003407 ', 138.0000,1,  25,   1,   1,0.98137921, -38.852889, 1.10000, 0.90000, 1.10000, 0.90000
16309,'37051003408 ',  69.0000,1,  25,   1,   1,0.97674179, -39.366878, 1.10000, 0.90000, 1.10000, 0.90000
16310,'37051003500 ', 138.0000,1,  25,   1,   1,0.98474360, -38.881535, 1.10000, 0.90000, 1.10000, 0.90000
16311,'37051003600 ', 138.0000,1,  25,   1,   1,0.98362255, -39.031826, 1.10000, 0.90000, 1.10000, 0.90000
16312,'37051003700 ', 138.0000,1,  25,   1,   1,0.98270333, -39.027342, 1.10000, 0.90000, 1.10000, 0.90000
16313,'37051003800 ', 138.0000,1,  25,   1,   1,0.97814065, -38.867588, 1.10000, 0.90000, 1.10000, 0.90000
16314,'37051980100 ',  69.0000,1,  25,   1,   1,0.98506534, -38.832600, 1.10000, 0.90000, 1.10000, 0.90000
16315,'37051980200 ',  69.0000,1,  25,   1,   1,0.97406381, -39.558396, 1.10000, 0.90000, 1.10000, 0.90000
16316,'37053110101 ',  69.0000,1,  25,   1,   1,0.95825839, -46.131709, 1.10000, 0.90000, 1.10000, 0.90000
16317,'37053110102 ',  69.0000,1,  25,   1,   1,0.95148730, -46.130777, 1.10000, 0.90000, 1.10000, 0.90000
16318,'37053110200 ', 138.0000,1,  25,   1,   1,0.97026813, -43.959507, 1.10000, 0.90000, 1.10000, 0.90000
16319,'37053110301 ',  69.0000,1,  25,   1,   1,0.95965010, -45.890579, 1.10000, 0.90000, 1.10000, 0.90000
16320,'37053110302 ', 138.0000,1,  25,   1,   1,0.96798837, -44.324718, 1.10000, 0.90000, 1.10000, 0.90000
16321,'37053110401 ',  69.0000,1,  25,   1,   1,0.96735775, -46.021015, 1.10000, 0.90000, 1.10000, 0.90000
16322,'37053110402 ', 138.0000,1,  25,   1,   1,0.96975189, -45.072340, 1.10000, 0.90000, 1.10000, 0.90000
16323,'37055970101 ',  69.0000,1,  25,   1,   1,0.96493345, -45.977606, 1.10000, 0.90000, 1.10000, 0.90000
16324,'37055970102 ',  69.0000,1,  25,   1,   1,0.98786896, -45.893346, 1.10000, 0.90000, 1.10000, 0.90000
16325,'37055970200 ',  69.0000,1,  25,   1,   1,0.98303437, -46.000600, 1.10000, 0.90000, 1.10000, 0.90000
16326,'37055970300 ',  69.0000,1,  25,   1,   1,0.98458529, -46.061136, 1.10000, 0.90000, 1.10000, 0.90000
16327,'37055970400 ',  69.0000,1,  25,   1,   1,0.97260988, -48.120257, 1.10000, 0.90000, 1.10000, 0.90000
16328,'37055970501 ',  69.0000,1,  25,   1,   1,0.96088511, -48.416257, 1.10000, 0.90000, 1.10000, 0.90000
16329,'37055970502 ', 138.0000,1,  25,   1,   1,0.97635829, -48.464389, 1.10000, 0.90000, 1.10000, 0.90000
16330,'37055970601 ', 138.0000,1,  25,   1,   1,0.97890556, -48.020509, 1.10000, 0.90000, 1.10000, 0.90000
16331,'37055970602 ',  69.0000,1,  25,   1,   1,0.97092271, -48.168461, 1.10000, 0.90000, 1.10000, 0.90000
16332,'37057060101 ', 138.0000,1,  25,   1,   1,0.96279114, -46.051936, 1.10000, 0.90000, 1.10000, 0.90000
16333,'37057060102 ',  69.0000,1,  25,   1,   1,0.96566397, -45.458324, 1.10000, 0.90000, 1.10000, 0.90000
16334,'37057060201 ',  69.0000,1,  25,   1,   1,0.96995842, -45.086946, 1.10000, 0.90000, 1.10000, 0.90000
16335,'37057060202 ',  69.0000,1,  25,   1,   1,0.97038233, -45.102420, 1.10000, 0.90000, 1.10000, 0.90000
16336,'37057060203 ', 138.0000,1,  25,   1,   1,0.98050255, -43.681587, 1.10000, 0.90000, 1.10000, 0.90000
16337,'37057060301 ',  69.0000,1,  25,   1,   1,0.96783507, -44.943362, 1.10000, 0.90000, 1.10000, 0.90000
16338,'37057060302 ', 138.0000,1,  25,   1,   1,0.97339833, -44.397746, 1.10000, 0.90000, 1.10000, 0.90000
16339,'37057060303 ', 138.0000,1,  25,   1,   1,0.97485250, -44.192898, 1.10000, 0.90000, 1.10000, 0.90000
16340,'37057060304 ',  69.0000,1,  25,   1,   1,0.97427541, -44.123418, 1.10000, 0.90000, 1.10000, 0.90000
16341,'37057060400 ', 138.0000,1,  25,   1,   1,0.98357165, -43.067017, 1.10000, 0.90000, 1.10000, 0.90000
16342,'37057060500 ', 138.0000,1,  25,   1,   1,0.97504014, -44.097395, 1.10000, 0.90000, 1.10000, 0.90000
16343,'37057060601 ',  69.0000,1,  25,   1,   1,0.96207964, -45.812801, 1.10000, 0.90000, 1.10000, 0.90000
16344,'37057060602 ',  69.0000,1,  25,   1,   1,0.96088654, -45.993053, 1.10000, 0.90000, 1.10000, 0.90000
16345,'37057060700 ',  69.0000,1,  25,   1,   1,0.96268785, -45.864184, 1.10000, 0.90000, 1.10000, 0.90000
16346,'37057060800 ', 138.0000,1,  25,   1,   1,0.97125125, -44.577165, 1.10000, 0.90000, 1.10000, 0.90000
16347,'37057060900 ',  69.0000,1,  25,   1,   1,0.96438122, -45.518819, 1.10000, 0.90000, 1.10000, 0.90000
16348,'37057061000 ', 230.0000,1,  25,   1,   1,0.96560025, -45.648340, 1.10000, 0.90000, 1.10000, 0.90000
16349,'37057061100 ', 138.0000,1,  25,   1,   1,0.97537947, -43.959111, 1.10000, 0.90000, 1.10000, 0.90000
16350,'37057061201 ', 138.0000,1,  25,   1,   1,0.98879272, -42.267345, 1.10000, 0.90000, 1.10000, 0.90000
16351,'37057061202 ',  69.0000,1,  25,   1,   1,0.98148817, -43.212708, 1.10000, 0.90000, 1.10000, 0.90000
16352,'37057061300 ', 138.0000,1,  25,   1,   1,0.98985755, -42.139112, 1.10000, 0.90000, 1.10000, 0.90000
16353,'37057061400 ', 138.0000,1,  25,   1,   1,0.99212658, -41.852865, 1.10000, 0.90000, 1.10000, 0.90000
16354,'37057061500 ', 138.0000,1,  25,   1,   1,0.99528474, -41.508320, 1.10000, 0.90000, 1.10000, 0.90000
16355,'37057061600 ', 138.0000,1,  25,   1,   1,0.99137038, -41.965024, 1.10000, 0.90000, 1.10000, 0.90000
16356,'37057061701 ', 138.0000,1,  25,   1,   1,0.99389136, -41.657334, 1.10000, 0.90000, 1.10000, 0.90000
16357,'37057061702 ',  69.0000,1,  25,   1,   1,0.98986083, -42.037451, 1.10000, 0.90000, 1.10000, 0.90000
16358,'37057061703 ', 138.0000,1,  25,   1,   1,0.99718726, -41.232496, 1.10000, 0.90000, 1.10000, 0.90000
16359,'37057061802 ', 138.0000,1,  25,   1,   1,0.99536902, -41.376938, 1.10000, 0.90000, 1.10000, 0.90000
16360,'37057061803 ', 500.0000,1,  25,   1,   1,1.01546264, -38.670540, 1.10000, 0.90000, 1.10000, 0.90000
16361,'37057061804 ', 138.0000,1,  25,   1,   1,0.99802673, -41.053979, 1.10000, 0.90000, 1.10000, 0.90000
16362,'37057061901 ', 230.0000,1,  25,   1,   1,0.98981774, -41.926754, 1.10000, 0.90000, 1.10000, 0.90000
16363,'37057061902 ', 230.0000,1,  25,   1,   1,0.99236977, -41.632100, 1.10000, 0.90000, 1.10000, 0.90000
16364,'37057062001 ',  69.0000,1,  25,   1,   1,0.99190098, -41.223071, 1.10000, 0.90000, 1.10000, 0.90000
16365,'37057062002 ', 138.0000,1,  25,   1,   1,0.98882794, -41.718229, 1.10000, 0.90000, 1.10000, 0.90000
16366,'37059080100 ',  69.0000,1,  25,   1,   1,0.97935736, -43.144153, 1.10000, 0.90000, 1.10000, 0.90000
16367,'37059080200 ',  69.0000,1,  25,   1,   1,0.96745402, -44.558833, 1.10000, 0.90000, 1.10000, 0.90000
16368,'37059080300 ', 138.0000,1,  25,   1,   1,0.97948700, -43.579537, 1.10000, 0.90000, 1.10000, 0.90000
16369,'37059080400 ',  69.0000,1,  25,   1,   1,0.98065770, -43.208678, 1.10000, 0.90000, 1.10000, 0.90000
16370,'37059080500 ', 138.0000,1,  25,   1,   1,0.98871851, -42.324329, 1.10000, 0.90000, 1.10000, 0.90000
16371,'37059080600 ',  69.0000,1,  25,   1,   1,0.97858924, -43.275959, 1.10000, 0.90000, 1.10000, 0.90000
16372,'37059080700 ', 138.0000,1,  25,   1,   1,0.99716711, -41.352335, 1.10000, 0.90000, 1.10000, 0.90000
16373,'37061090100 ', 138.0000,1,  25,   1,   1,0.98236996, -37.228226, 1.10000, 0.90000, 1.10000, 0.90000
16374,'37061090200 ', 138.0000,1,  25,   1,   1,0.97848409, -36.751346, 1.10000, 0.90000, 1.10000, 0.90000
16375,'37061090300 ', 138.0000,1,  25,   1,   1,0.97520053, -36.692439, 1.10000, 0.90000, 1.10000, 0.90000
16376,'37061090400 ',  69.0000,1,  25,   1,   1,0.96777827, -37.700827, 1.10000, 0.90000, 1.10000, 0.90000
16377,'37061090501 ', 138.0000,1,  25,   1,   1,0.97761649, -36.672416, 1.10000, 0.90000, 1.10000, 0.90000
16378,'37061090502 ', 138.0000,1,  25,   1,   1,0.97680622, -36.016687, 1.10000, 0.90000, 1.10000, 0.90000
16379,'37061090600 ', 138.0000,1,  25,   1,   1,0.97654724, -35.157746, 1.10000, 0.90000, 1.10000, 0.90000
16380,'37061090701 ',  69.0000,1,  25,   1,   1,0.96792990, -36.434708, 1.10000, 0.90000, 1.10000, 0.90000
16381,'37061090702 ',  69.0000,1,  25,   1,   1,0.96834069, -35.908432, 1.10000, 0.90000, 1.10000, 0.90000
16382,'37061090801 ',  69.0000,1,  25,   1,   1,0.96070611, -36.536475, 1.10000, 0.90000, 1.10000, 0.90000
16383,'37061090802 ', 138.0000,1,  25,   1,   1,0.97634566, -35.611257, 1.10000, 0.90000, 1.10000, 0.90000
16384,'37063000101 ', 138.0000,1,  25,   1,   1,0.97309065, -41.686099, 1.10000, 0.90000, 1.10000, 0.90000
16385,'37063000102 ',  69.0000,1,  25,   1,   1,0.96150565, -43.052083, 1.10000, 0.90000, 1.10000, 0.90000
16386,'37063000200 ', 138.0000,1,  25,   1,   1,0.97302163, -41.703103, 1.10000, 0.90000, 1.10000, 0.90000
16387,'37063000301 ',  69.0000,1,  25,   1,   1,0.96108365, -43.088245, 1.10000, 0.90000, 1.10000, 0.90000
16388,'37063000302 ',  69.0000,1,  25,   1,   1,0.96272397, -43.047291, 1.10000, 0.90000, 1.10000, 0.90000
16389,'37063000401 ', 138.0000,1,  25,   1,   1,0.96575296, -42.303671, 1.10000, 0.90000, 1.10000, 0.90000
16390,'37063000402 ', 138.0000,1,  25,   1,   1,0.96590716, -42.289191, 1.10000, 0.90000, 1.10000, 0.90000
16391,'37063000500 ',  69.0000,1,  25,   1,   1,0.96080941, -43.065825, 1.10000, 0.90000, 1.10000, 0.90000
16392,'37063000600 ',  69.0000,1,  25,   1,   1,0.95463192, -43.535721, 1.10000, 0.90000, 1.10000, 0.90000
16393,'37063000700 ',  69.0000,1,  25,   1,   1,0.96418089, -42.818391, 1.10000, 0.90000, 1.10000, 0.90000
16394,'37063000900 ', 138.0000,1,  25,   1,   1,0.97315490, -41.699125, 1.10000, 0.90000, 1.10000, 0.90000
16395,'37063001001 ', 138.0000,1,  25,   1,   1,0.97367799, -41.661043, 1.10000, 0.90000, 1.10000, 0.90000
16396,'37063001002 ',  69.0000,1,  25,   1,   1,0.96759379, -42.479180, 1.10000, 0.90000, 1.10000, 0.90000
16397,'37063001100 ', 138.0000,1,  25,   1,   1,0.97341716, -41.686885, 1.10000, 0.90000, 1.10000, 0.90000
16398,'37063001301 ',  69.0000,1,  25,   1,   1,0.96756768, -42.554097, 1.10000, 0.90000, 1.10000, 0.90000
16399,'37063001303 ',  69.0000,1,  25,   1,   1,0.96742839, -42.580219, 1.10000, 0.90000, 1.10000, 0.90000
16400,'37063001304 ',  69.0000,1,  25,   1,   1,0.96675670, -42.587759, 1.10000, 0.90000, 1.10000, 0.90000
16401,'37063001400 ', 230.0000,1,  25,   1,   1,0.98513913, -40.327862, 1.10000, 0.90000, 1.10000, 0.90000
16402,'37063001501 ', 138.0000,1,  25,   1,   1,0.96773326, -42.150887, 1.10000, 0.90000, 1.10000, 0.90000
16403,'37063001502 ', 138.0000,1,  25,   1,   1,0.96659273, -42.240881, 1.10000, 0.90000, 1.10000, 0.90000
16404,'37063001503 ',  69.0000,1,  25,   1,   1,0.96234286, -43.052335, 1.10000, 0.90000, 1.10000, 0.90000
16405,'37063001601 ', 138.0000,1,  25,   1,   1,0.97669500, -41.439874, 1.10000, 0.90000, 1.10000, 0.90000
16406,'37063001603 ',  69.0000,1,  25,   1,   1,0.96525079, -42.643996, 1.10000, 0.90000, 1.10000, 0.90000
16407,'37063001604 ', 138.0000,1,  25,   1,   1,0.96839720, -42.173447, 1.10000, 0.90000, 1.10000, 0.90000
16408,'37063001705 ', 138.0000,1,  25,   1,   1,0.96566164, -42.315740, 1.10000, 0.90000, 1.10000, 0.90000
16409,'37063001706 ',  69.0000,1,  25,   1,   1,0.95544201, -43.530278, 1.10000, 0.90000, 1.10000, 0.90000
16410,'37063001707 ', 138.0000,1,  25,   1,   1,0.96616417, -42.298873, 1.10000, 0.90000, 1.10000, 0.90000
16411,'37063001708 ', 138.0000,1,  25,   1,   1,0.97458398, -41.577981, 1.10000, 0.90000, 1.10000, 0.90000
16412,'37063001709 ', 138.0000,1,  25,   1,   1,0.97422981, -41.600507, 1.10000, 0.90000, 1.10000, 0.90000
16413,'37063001710 ', 138.0000,1,  25,   1,   1,0.97347808, -41.639647, 1.10000, 0.90000, 1.10000, 0.90000
16414,'37063001711 ',  69.0000,1,  25,   1,   1,0.96043879, -42.982821, 1.10000, 0.90000, 1.10000, 0.90000
16415,'37063001801 ', 138.0000,1,  25,   1,   1,0.97681659, -41.426494, 1.10000, 0.90000, 1.10000, 0.90000
16416,'37063001802 ',  69.0000,1,  25,   1,   1,0.96722603, -42.464263, 1.10000, 0.90000, 1.10000, 0.90000
16417,'37063001806 ', 138.0000,1,  25,   1,   1,0.97603798, -41.463732, 1.10000, 0.90000, 1.10000, 0.90000
16418,'37063001807 ', 138.0000,1,  25,   1,   1,0.97605669, -41.453419, 1.10000, 0.90000, 1.10000, 0.90000
16419,'37063001808 ', 138.0000,1,  25,   1,   1,0.97678220, -41.393617, 1.10000, 0.90000, 1.10000, 0.90000
16420,'37063001809 ', 138.0000,1,  25,   1,   1,0.97791910, -41.304992, 1.10000, 0.90000, 1.10000, 0.90000
16421,'37063001900 ',  69.0000,1,  25,   1,   1,0.97228706, -41.818892, 1.10000, 0.90000, 1.10000, 0.90000
16422,'37063002007 ',  69.0000,1,  25,   1,   1,0.95787591, -43.350517, 1.10000, 0.90000, 1.10000, 0.90000
16423,'37063002008 ',  69.0000,1,  25,   1,   1,0.95665228, -43.362952, 1.10000, 0.90000, 1.10000, 0.90000
16424,'37063002009 ',  69.0000,1,  25,   1,   1,0.96600014, -42.546037, 1.10000, 0.90000, 1.10000, 0.90000
16425,'37063002013 ',  69.0000,1,  25,   1,   1,0.97247088, -41.931546, 1.10000, 0.90000, 1.10000, 0.90000
16426,'37063002015 ',  69.0000,1,  25,   1,   1,0.95609075, -43.564606, 1.10000, 0.90000, 1.10000, 0.90000
16427,'37063002016 ', 138.0000,1,  25,   1,   1,0.96331918, -42.959861, 1.10000, 0.90000, 1.10000, 0.90000
16428,'37063002017 ',  69.0000,1,  25,   1,   1,0.95387870, -43.935690, 1.10000, 0.90000, 1.10000, 0.90000
16429,'37063002018 ', 138.0000,1,  25,   1,   1,0.96140289, -43.114852, 1.10000, 0.90000, 1.10000, 0.90000
16430,'37063002019 ',  69.0000,1,  25,   1,   1,0.95589727, -43.574834, 1.10000, 0.90000, 1.10000, 0.90000
16431,'37063002020 ',  69.0000,1,  25,   1,   1,0.96781987, -42.343819, 1.10000, 0.90000, 1.10000, 0.90000
16432,'37063002021 ',  69.0000,1,  25,   1,   1,0.96444988, -42.641298, 1.10000, 0.90000, 1.10000, 0.90000
16433,'37063002022 ',  69.0000,1,  25,   1,   1,0.96177876, -42.757490, 1.10000, 0.90000, 1.10000, 0.90000
16434,'37063002023 ',  69.0000,1,  25,   1,   1,0.96263719, -42.696544, 1.10000, 0.90000, 1.10000, 0.90000
16435,'37063002024 ',  69.0000,1,  25,   1,   1,0.96012366, -42.785439, 1.10000, 0.90000, 1.10000, 0.90000
16436,'37063002025 ', 138.0000,1,  25,   1,   1,0.97162646, -42.018450, 1.10000, 0.90000, 1.10000, 0.90000
16437,'37063002026 ',  69.0000,1,  25,   1,   1,0.96380115, -42.693241, 1.10000, 0.90000, 1.10000, 0.90000
16438,'37063002027 ', 230.0000,1,  25,   1,   1,0.98593348, -40.190377, 1.10000, 0.90000, 1.10000, 0.90000
16439,'37063002028 ', 500.0000,1,  25,   1,   1,0.99684894, -38.755928, 1.10000, 0.90000, 1.10000, 0.90000
16440,'37063002100 ', 138.0000,1,  25,   1,   1,0.98380738, -40.966775, 1.10000, 0.90000, 1.10000, 0.90000
16441,'37063002200 ',  69.0000,1,  25,   1,   1,0.96447223, -42.943827, 1.10000, 0.90000, 1.10000, 0.90000
16442,'37063002300 ',  69.0000,1,  25,   1,   1,0.96796387, -42.519331, 1.10000, 0.90000, 1.10000, 0.90000
16443,'37063980100 ', 500.0000,1,  25,   1,   1,0.99718517, -38.670550, 1.10000, 0.90000, 1.10000, 0.90000
16444,'37065020200 ', 138.0000,1,  25,   1,   1,0.95855957, -44.430845, 1.10000, 0.90000, 1.10000, 0.90000
16445,'37065020300 ',  69.0000,1,  25,   1,   1,0.94861573, -45.872486, 1.10000, 0.90000, 1.10000, 0.90000
16446,'37065020400 ',  69.0000,1,  25,   1,   1,0.94850636, -45.936895, 1.10000, 0.90000, 1.10000, 0.90000
16447,'37065020600 ',  69.0000,1,  25,   1,   1,0.96333838, -45.957693, 1.10000, 0.90000, 1.10000, 0.90000
16448,'37065020700 ',  69.0000,1,  25,   1,   1,0.95950705, -46.068677, 1.10000, 0.90000, 1.10000, 0.90000
16449,'37065020800 ',  69.0000,1,  25,   1,   1,0.94453806, -46.559952, 1.10000, 0.90000, 1.10000, 0.90000
16450,'37065020900 ',  69.0000,1,  25,   1,   1,0.94347268, -46.769399, 1.10000, 0.90000, 1.10000, 0.90000
16451,'37065021000 ',  69.0000,1,  25,   1,   1,0.94499201, -46.729528, 1.10000, 0.90000, 1.10000, 0.90000
16452,'37065021100 ', 138.0000,1,  25,   1,   1,0.96985638, -44.019924, 1.10000, 0.90000, 1.10000, 0.90000
16453,'37065021200 ',  69.0000,1,  25,   1,   1,0.94153661, -46.963189, 1.10000, 0.90000, 1.10000, 0.90000
16454,'37065021300 ',  69.0000,1,  25,   1,   1,0.94313061, -46.716178, 1.10000, 0.90000, 1.10000, 0.90000
16455,'37065021400 ', 138.0000,1,  25,   1,   1,0.95455509, -44.667979, 1.10000, 0.90000, 1.10000, 0.90000
16456,'37065021500 ', 138.0000,1,  25,   1,   1,0.95197630, -44.711525, 1.10000, 0.90000, 1.10000, 0.90000
16457,'37065021600 ', 138.0000,1,  25,   1,   1,0.95047539, -44.703790, 1.10000, 0.90000, 1.10000, 0.90000
16458,'37067000100 ', 138.0000,1,  25,   1,   1,0.97895092, -44.278549, 1.10000, 0.90000, 1.10000, 0.90000
16459,'37067000200 ', 138.0000,1,  25,   1,   1,0.98030001, -44.145954, 1.10000, 0.90000, 1.10000, 0.90000
16460,'37067000301 ',  69.0000,1,  25,   1,   1,0.97344261, -45.027711, 1.10000, 0.90000, 1.10000, 0.90000
16461,'37067000302 ',  69.0000,1,  25,   1,   1,0.97368520, -44.998430, 1.10000, 0.90000, 1.10000, 0.90000
16462,'37067000400 ',  69.0000,1,  25,   1,   1,0.97499621, -44.939342, 1.10000, 0.90000, 1.10000, 0.90000
16463,'37067000500 ', 138.0000,1,  25,   1,   1,0.98109972, -44.097767, 1.10000, 0.90000, 1.10000, 0.90000
16464,'37067000600 ', 138.0000,1,  25,   1,   1,0.97977239, -44.197939, 1.10000, 0.90000, 1.10000, 0.90000
16465,'37067000700 ', 138.0000,1,  25,   1,   1,0.97855079, -44.288429, 1.10000, 0.90000, 1.10000, 0.90000
16466,'37067000801 ', 138.0000,1,  25,   1,   1,0.97738022, -44.371497, 1.10000, 0.90000, 1.10000, 0.90000
16467,'37067000802 ', 138.0000,1,  25,   1,   1,0.97629511, -44.429732, 1.10000, 0.90000, 1.10000, 0.90000
16468,'37067000900 ', 138.0000,1,  25,   1,   1,0.97790027, -44.347302, 1.10000, 0.90000, 1.10000, 0.90000
16469,'37067001000 ',  69.0000,1,  25,   1,   1,0.96786684, -45.318568, 1.10000, 0.90000, 1.10000, 0.90000
16470,'37067001100 ', 138.0000,1,  25,   1,   1,0.97717452, -44.398723, 1.10000, 0.90000, 1.10000, 0.90000
16471,'37067001200 ',  69.0000,1,  25,   1,   1,0.97339380, -45.058652, 1.10000, 0.90000, 1.10000, 0.90000
16472,'37067001300 ', 138.0000,1,  25,   1,   1,0.98568696, -43.572741, 1.10000, 0.90000, 1.10000, 0.90000
16473,'37067001400 ', 500.0000,1,  25,   1,   1,1.00291502, -41.497514, 1.10000, 0.90000, 1.10000, 0.90000
16474,'37067001500 ', 500.0000,1,  25,   1,   1,1.00275457, -41.517237, 1.10000, 0.90000, 1.10000, 0.90000
16475,'37067001601 ', 138.0000,1,  25,   1,   1,0.98545635, -43.658228, 1.10000, 0.90000, 1.10000, 0.90000
16476,'37067001602 ', 138.0000,1,  25,   1,   1,0.98215163, -44.017424, 1.10000, 0.90000, 1.10000, 0.90000
16477,'37067001700 ', 138.0000,1,  25,   1,   1,0.98116726, -44.126273, 1.10000, 0.90000, 1.10000, 0.90000
16478,'37067001800 ',  69.0000,1,  25,   1,   1,0.96853113, -45.259644, 1.10000, 0.90000, 1.10000, 0.90000
16479,'37067001901 ', 138.0000,1,  25,   1,   1,0.97518158, -44.485456, 1.10000, 0.90000, 1.10000, 0.90000
16480,'37067001902 ',  69.0000,1,  25,   1,   1,0.96952182, -45.305287, 1.10000, 0.90000, 1.10000, 0.90000
16481,'37067002001 ', 138.0000,1,  25,   1,   1,0.97424769, -44.530538, 1.10000, 0.90000, 1.10000, 0.90000
16482,'37067002002 ',  69.0000,1,  25,   1,   1,0.96633112, -45.369559, 1.10000, 0.90000, 1.10000, 0.90000
16483,'37067002100 ', 138.0000,1,  25,   1,   1,0.97385097, -44.626544, 1.10000, 0.90000, 1.10000, 0.90000
16484,'37067002200 ', 138.0000,1,  25,   1,   1,0.97443402, -44.594288, 1.10000, 0.90000, 1.10000, 0.90000
16485,'37067002501 ',  69.0000,1,  25,   1,   1,0.97134936, -45.123170, 1.10000, 0.90000, 1.10000, 0.90000
16486,'37067002502 ',  69.0000,1,  25,   1,   1,0.96858495, -45.213834, 1.10000, 0.90000, 1.10000, 0.90000
16487,'37067002601 ',  69.0000,1,  25,   1,   1,0.97243947, -45.098339, 1.10000, 0.90000, 1.10000, 0.90000
16488,'37067002603 ',  69.0000,1,  25,   1,   1,0.96610719, -45.458939, 1.10000, 0.90000, 1.10000, 0.90000
16489,'37067002604 ',  69.0000,1,  25,   1,   1,0.96341980, -45.564482, 1.10000, 0.90000, 1.10000, 0.90000
16490,'37067002701 ',  69.0000,1,  25,   1,   1,0.97479159, -44.882741, 1.10000, 0.90000, 1.10000, 0.90000
16491,'37067002702 ',  69.0000,1,  25,   1,   1,0.97716653, -44.832624, 1.10000, 0.90000, 1.10000, 0.90000
16492,'37067002703 ',  69.0000,1,  25,   1,   1,0.97383159, -45.017749, 1.10000, 0.90000, 1.10000, 0.90000
16493,'37067002801 ',  69.0000,1,  25,   1,   1,0.95739979, -46.754004, 1.10000, 0.90000, 1.10000, 0.90000
16494,'37067002804 ', 138.0000,1,  25,   1,   1,0.97532654, -45.001712, 1.10000, 0.90000, 1.10000, 0.90000
16495,'37067002806 ', 230.0000,1,  25,   1,   1,0.99077404, -43.222298, 1.10000, 0.90000, 1.10000, 0.90000
16496,'37067002807 ',  69.0000,1,  25,   1,   1,0.96949947, -45.905596, 1.10000, 0.90000, 1.10000, 0.90000
16497,'37067002808 ', 138.0000,1,  25,   1,   1,0.97348762, -45.098124, 1.10000, 0.90000, 1.10000, 0.90000
16498,'37067002809 ',  69.0000,1,  25,   1,   1,0.96149600, -46.641846, 1.10000, 0.90000, 1.10000, 0.90000
16499,'37067002901 ',  69.0000,1,  25,   1,   1,0.97969961, -44.575167, 1.10000, 0.90000, 1.10000, 0.90000
16500,'37067002903 ', 500.0000,1,  25,   1,   1,1.00238311, -41.752287, 1.10000, 0.90000, 1.10000, 0.90000
16501,'37067002904 ',  69.0000,1,  25,   1,   1,0.98391819, -44.237165, 1.10000, 0.90000, 1.10000, 0.90000
16502,'37067003002 ',  69.0000,1,  25,   1,   1,0.97774398, -44.782402, 1.10000, 0.90000, 1.10000, 0.90000
16503,'37067003003 ',  69.0000,1,  25,   1,   1,0.97662950, -44.883502, 1.10000, 0.90000, 1.10000, 0.90000
16504,'37067003004 ', 138.0000,1,  25,   1,   1,0.97953725, -44.465081, 1.10000, 0.90000, 1.10000, 0.90000
16505,'37067003103 ', 138.0000,1,  25,   1,   1,0.98651618, -43.918608, 1.10000, 0.90000, 1.10000, 0.90000
16506,'37067003105 ', 500.0000,1,  25,   1,   1,1.00356328, -41.827030, 1.10000, 0.90000, 1.10000, 0.90000
16507,'37067003106 ', 500.0000,1,  25,   1,   1,1.00488746, -41.854518, 1.10000, 0.90000, 1.10000, 0.90000
16508,'37067003107 ', 138.0000,1,  25,   1,   1,0.98295844, -44.207764, 1.10000, 0.90000, 1.10000, 0.90000
16509,'37067003108 ', 138.0000,1,  25,   1,   1,0.98265994, -44.292202, 1.10000, 0.90000, 1.10000, 0.90000
16510,'37067003201 ', 138.0000,1,  25,   1,   1,0.98097438, -44.353804, 1.10000, 0.90000, 1.10000, 0.90000
16511,'37067003202 ', 138.0000,1,  25,   1,   1,0.97997123, -44.544872, 1.10000, 0.90000, 1.10000, 0.90000
16512,'37067003307 ', 138.0000,1,  25,   1,   1,0.97858363, -44.540896, 1.10000, 0.90000, 1.10000, 0.90000
16513,'37067003308 ', 138.0000,1,  25,   1,   1,0.97903931, -44.426129, 1.10000, 0.90000, 1.10000, 0.90000
16514,'37067003309 ', 138.0000,1,  25,   1,   1,0.98010707, -44.236304, 1.10000, 0.90000, 1.10000, 0.90000
16515,'37067003310 ', 230.0000,1,  25,   1,   1,0.98468298, -43.823788, 1.10000, 0.90000, 1.10000, 0.90000
16516,'37067003311 ',  69.0000,1,  25,   1,   1,0.97572374, -44.902937, 1.10000, 0.90000, 1.10000, 0.90000
16517,'37067003312 ',  69.0000,1,  25,   1,   1,0.97100455, -45.329186, 1.10000, 0.90000, 1.10000, 0.90000
16518,'37067003313 ', 138.0000,1,  25,   1,   1,0.96826732, -45.565783, 1.10000, 0.90000, 1.10000, 0.90000
16519,'37067003314 ', 138.0000,1,  25,   1,   1,0.97530401, -45.015560, 1.10000, 0.90000, 1.10000, 0.90000
16520,'37067003315 ', 230.0000,1,  25,   1,   1,0.98232734, -44.123261, 1.10000, 0.90000, 1.10000, 0.90000
16521,'37067003402 ',  69.0000,1,  25,   1,   1,0.97286755, -44.863500, 1.10000, 0.90000, 1.10000, 0.90000
16522,'37067003403 ', 138.0000,1,  25,   1,   1,0.97871768, -44.304790, 1.10000, 0.90000, 1.10000, 0.90000
16523,'37067003404 ',  69.0000,1,  25,   1,   1,0.96902478, -45.189423, 1.10000, 0.90000, 1.10000, 0.90000
16524,'37067003500 ', 138.0000,1,  25,   1,   1,0.97910309, -44.232035, 1.10000, 0.90000, 1.10000, 0.90000
16525,'37067003600 ', 138.0000,1,  25,   1,   1,0.97301310, -44.551323, 1.10000, 0.90000, 1.10000, 0.90000
16526,'37067003701 ',  69.0000,1,  25,   1,   1,0.96590894, -45.380894, 1.10000, 0.90000, 1.10000, 0.90000
16527,'37067003702 ',  69.0000,1,  25,   1,   1,0.96654987, -45.288686, 1.10000, 0.90000, 1.10000, 0.90000
16528,'37067003703 ', 138.0000,1,  25,   1,   1,0.97270900, -44.518278, 1.10000, 0.90000, 1.10000, 0.90000
16529,'37067003803 ',  69.0000,1,  25,   1,   1,0.96299708, -45.374603, 1.10000, 0.90000, 1.10000, 0.90000
16530,'37067003804 ', 138.0000,1,  25,   1,   1,0.97334611, -44.545333, 1.10000, 0.90000, 1.10000, 0.90000
16531,'37067003805 ', 138.0000,1,  25,   1,   1,0.97270745, -44.648544, 1.10000, 0.90000, 1.10000, 0.90000
16532,'37067003806 ',  69.0000,1,  25,   1,   1,0.96346706, -45.370194, 1.10000, 0.90000, 1.10000, 0.90000
16533,'37067003903 ', 138.0000,1,  25,   1,   1,0.97216392, -44.682831, 1.10000, 0.90000, 1.10000, 0.90000
16534,'37067003904 ',  69.0000,1,  25,   1,   1,0.96058714, -45.531520, 1.10000, 0.90000, 1.10000, 0.90000
16535,'37067003905 ',  69.0000,1,  25,   1,   1,0.96556300, -45.350257, 1.10000, 0.90000, 1.10000, 0.90000
16536,'37067003906 ',  69.0000,1,  25,   1,   1,0.96615267, -45.305283, 1.10000, 0.90000, 1.10000, 0.90000
16537,'37067003908 ',  69.0000,1,  25,   1,   1,0.96427089, -45.474051, 1.10000, 0.90000, 1.10000, 0.90000
16538,'37067003909 ',  69.0000,1,  25,   1,   1,0.96301740, -45.485679, 1.10000, 0.90000, 1.10000, 0.90000
16539,'37067004005 ', 138.0000,1,  25,   1,   1,0.97554058, -44.141125, 1.10000, 0.90000, 1.10000, 0.90000
16540,'37067004007 ',  69.0000,1,  25,   1,   1,0.96228957, -45.161351, 1.10000, 0.90000, 1.10000, 0.90000
16541,'37067004009 ',  69.0000,1,  25,   1,   1,0.95264912, -45.610224, 1.10000, 0.90000, 1.10000, 0.90000
16542,'37067004010 ',  69.0000,1,  25,   1,   1,0.95762914, -45.584829, 1.10000, 0.90000, 1.10000, 0.90000
16543,'37067004011 ',  69.0000,1,  25,   1,   1,0.95685256, -45.628826, 1.10000, 0.90000, 1.10000, 0.90000
16544,'37067004012 ',  69.0000,1,  25,   1,   1,0.95833009, -45.583996, 1.10000, 0.90000, 1.10000, 0.90000
16545,'37067004013 ',  69.0000,1,  25,   1,   1,0.96022356, -45.501259, 1.10000, 0.90000, 1.10000, 0.90000
16546,'37067004014 ',  69.0000,1,  25,   1,   1,0.96261764, -45.401456, 1.10000, 0.90000, 1.10000, 0.90000
16547,'37067004015 ',  69.0000,1,  25,   1,   1,0.96512830, -45.187637, 1.10000, 0.90000, 1.10000, 0.90000
16548,'37067004102 ', 138.0000,1,  25,   1,   1,0.96827000, -45.704569, 1.10000, 0.90000, 1.10000, 0.90000
16549,'37067004103 ',  69.0000,1,  25,   1,   1,0.96455932, -45.616508, 1.10000, 0.90000, 1.10000, 0.90000
16550,'37067004104 ', 138.0000,1,  25,   1,   1,0.97062397, -45.406599, 1.10000, 0.90000, 1.10000, 0.90000
16551,'37069060100 ',  69.0000,1,  25,   1,   1,0.97831625, -41.640402, 1.10000, 0.90000, 1.10000, 0.90000
16552,'37069060200 ', 138.0000,1,  25,   1,   1,0.97105521, -42.341797, 1.10000, 0.90000, 1.10000, 0.90000
16553,'37069060301 ', 138.0000,1,  25,   1,   1,0.97017342, -42.352729, 1.10000, 0.90000, 1.10000, 0.90000
16554,'37069060302 ', 138.0000,1,  25,   1,   1,0.96900082, -42.439401, 1.10000, 0.90000, 1.10000, 0.90000
16555,'37069060401 ', 138.0000,1,  25,   1,   1,0.97788399, -41.495049, 1.10000, 0.90000, 1.10000, 0.90000
16556,'37069060402 ', 138.0000,1,  25,   1,   1,0.97531486, -41.765114, 1.10000, 0.90000, 1.10000, 0.90000
16557,'37069060501 ', 138.0000,1,  25,   1,   1,0.97191501, -42.061958, 1.10000, 0.90000, 1.10000, 0.90000
16558,'37069060502 ', 138.0000,1,  25,   1,   1,0.97069693, -42.150313, 1.10000, 0.90000, 1.10000, 0.90000
16559,'37069060600 ', 138.0000,1,  25,   1,   1,0.96791929, -42.492960, 1.10000, 0.90000, 1.10000, 0.90000
16560,'37069060700 ', 138.0000,1,  25,   1,   1,0.96538854, -42.942181, 1.10000, 0.90000, 1.10000, 0.90000
16561,'37069060801 ', 138.0000,1,  25,   1,   1,0.96422195, -42.760874, 1.10000, 0.90000, 1.10000, 0.90000
16562,'37069060802 ', 138.0000,1,  25,   1,   1,0.96244711, -42.900104, 1.10000, 0.90000, 1.10000, 0.90000
16563,'37071030101 ', 138.0000,1,  25,   1,   1,1.00515044, -37.355367, 1.10000, 0.90000, 1.10000, 0.90000
16564,'37071030102 ', 138.0000,1,  25,   1,   1,1.00303757, -37.617004, 1.10000, 0.90000, 1.10000, 0.90000
16565,'37071030203 ', 138.0000,1,  25,   1,   1,0.99119228, -38.713314, 1.10000, 0.90000, 1.10000, 0.90000
16566,'37071030204 ',  69.0000,1,  25,   1,   1,0.98037243, -39.628874, 1.10000, 0.90000, 1.10000, 0.90000
16567,'37071030205 ', 138.0000,1,  25,   1,   1,0.98647207, -39.197479, 1.10000, 0.90000, 1.10000, 0.90000
16568,'37071030301 ',  69.0000,1,  25,   1,   1,0.96499968, -41.702277, 1.10000, 0.90000, 1.10000, 0.90000
16569,'37071030302 ', 138.0000,1,  25,   1,   1,0.98701650, -39.187620, 1.10000, 0.90000, 1.10000, 0.90000
16570,'37071030401 ',  69.0000,1,  25,   1,   1,0.96328843, -41.854009, 1.10000, 0.90000, 1.10000, 0.90000
16571,'37071030402 ', 138.0000,1,  25,   1,   1,0.98515809, -39.345390, 1.10000, 0.90000, 1.10000, 0.90000
16572,'37071030501 ',  69.0000,1,  25,   1,   1,0.95807081, -42.264189, 1.10000, 0.90000, 1.10000, 0.90000
16573,'37071030502 ',  69.0000,1,  25,   1,   1,0.96079928, -41.427908, 1.10000, 0.90000, 1.10000, 0.90000
16574,'37071030601 ',  69.0000,1,  25,   1,   1,0.95784760, -42.431031, 1.10000, 0.90000, 1.10000, 0.90000
16575,'37071030602 ',  69.0000,1,  25,   1,   1,0.95705360, -42.450500, 1.10000, 0.90000, 1.10000, 0.90000
16576,'37071030700 ',  69.0000,1,  25,   1,   1,0.95937359, -42.434049, 1.10000, 0.90000, 1.10000, 0.90000
16577,'37071030801 ',  69.0000,1,  25,   1,   1,0.97349191, -41.005007, 1.10000, 0.90000, 1.10000, 0.90000
16578,'37071030802 ',  69.0000,1,  25,   1,   1,0.96726960, -41.255285, 1.10000, 0.90000, 1.10000, 0.90000
16579,'37071030901 ',  69.0000,1,  25,   1,   1,0.97968227, -39.760993, 1.10000, 0.90000, 1.10000, 0.90000
16580,'37071030902 ', 138.0000,1,  25,   1,   1,0.98744440, -39.171435, 1.10000, 0.90000, 1.10000, 0.90000
16581,'37071031001 ',  69.0000,1,  25,   1,   1,0.97830141, -39.731241, 1.10000, 0.90000, 1.10000, 0.90000
16582,'37071031003 ',  69.0000,1,  25,   1,   1,0.97940081, -39.665162, 1.10000, 0.90000, 1.10000, 0.90000
16583,'37071031004 ',  69.0000,1,  25,   1,   1,0.98205757, -39.531998, 1.10000, 0.90000, 1.10000, 0.90000
16584,'37071031101 ',  69.0000,1,  25,   1,   1,0.98064297, -39.658623, 1.10000, 0.90000, 1.10000, 0.90000
16585,'37071031102 ', 138.0000,1,  25,   1,   1,0.99928653, -37.850067, 1.10000, 0.90000, 1.10000, 0.90000
16586,'37071031201 ',  69.0000,1,  25,   1,   1,0.98805040, -39.200798, 1.10000, 0.90000, 1.10000, 0.90000
16587,'37071031202 ',  69.0000,1,  25,   1,   1,0.98757714, -39.224035, 1.10000, 0.90000, 1.10000, 0.90000
16588,'37071031301 ',  69.0000,1,  25,   1,   1,0.97795206, -39.780804, 1.10000, 0.90000, 1.10000, 0.90000
16589,'37071031302 ',  69.0000,1,  25,   1,   1,0.97786653, -39.717325, 1.10000, 0.90000, 1.10000, 0.90000
16590,'37071031401 ', 138.0000,1,  25,   1,   1,0.98627704, -39.235520, 1.10000, 0.90000, 1.10000, 0.90000
16591,'37071031402 ',  69.0000,1,  25,   1,   1,0.97946006, -39.758777, 1.10000, 0.90000, 1.10000, 0.90000
16592,'37071031500 ', 230.0000,1,  25,   1,   1,0.99946672, -37.623407, 1.10000, 0.90000, 1.10000, 0.90000
16593,'37071031600 ',  69.0000,1,  25,   1,   1,0.97510755, -40.983546, 1.10000, 0.90000, 1.10000, 0.90000
16594,'37071031701 ',  69.0000,1,  25,   1,   1,0.95918268, -40.934423, 1.10000, 0.90000, 1.10000, 0.90000
16595,'37071031703 ',  69.0000,1,  25,   1,   1,0.97688764, -40.272127, 1.10000, 0.90000, 1.10000, 0.90000
16596,'37071031704 ',  69.0000,1,  25,   1,   1,0.95617932, -40.976180, 1.10000, 0.90000, 1.10000, 0.90000
16597,'37071031800 ',  69.0000,1,  25,   1,   1,0.97989279, -40.076982, 1.10000, 0.90000, 1.10000, 0.90000
16598,'37071031900 ', 138.0000,1,  25,   1,   1,0.98753452, -39.161583, 1.10000, 0.90000, 1.10000, 0.90000
16599,'37071032000 ', 138.0000,1,  25,   1,   1,0.98683697, -39.205767, 1.10000, 0.90000, 1.10000, 0.90000
16600,'37071032100 ',  69.0000,1,  25,   1,   1,0.97773600, -39.934490, 1.10000, 0.90000, 1.10000, 0.90000
16601,'37071032200 ',  69.0000,1,  25,   1,   1,0.98327088, -39.441856, 1.10000, 0.90000, 1.10000, 0.90000
16602,'37071032301 ',  69.0000,1,  25,   1,   1,0.98778558, -39.170472, 1.10000, 0.90000, 1.10000, 0.90000
16603,'37071032302 ',  69.0000,1,  25,   1,   1,0.98899823, -38.961735, 1.10000, 0.90000, 1.10000, 0.90000
16604,'37071032401 ', 138.0000,1,  25,   1,   1,0.99536610, -38.148239, 1.10000, 0.90000, 1.10000, 0.90000
16605,'37071032402 ', 230.0000,1,  25,   1,   1,1.00659168, -36.765184, 1.10000, 0.90000, 1.10000, 0.90000
16606,'37071032502 ',  69.0000,1,  25,   1,   1,0.99494934, -38.336271, 1.10000, 0.90000, 1.10000, 0.90000
16607,'37071032505 ',  69.0000,1,  25,   1,   1,0.97763121, -40.056737, 1.10000, 0.90000, 1.10000, 0.90000
16608,'37071032506 ', 138.0000,1,  25,   1,   1,0.98869270, -38.588229, 1.10000, 0.90000, 1.10000, 0.90000
16609,'37071032507 ', 138.0000,1,  25,   1,   1,0.98975617, -38.520976, 1.10000, 0.90000, 1.10000, 0.90000
16610,'37071032508 ', 138.0000,1,  25,   1,   1,0.99236101, -38.344040, 1.10000, 0.90000, 1.10000, 0.90000
16611,'37071032600 ',  69.0000,1,  25,   1,   1,0.97747695, -39.891549, 1.10000, 0.90000, 1.10000, 0.90000
16612,'37071032702 ',  69.0000,1,  25,   1,   1,0.97566283, -40.119083, 1.10000, 0.90000, 1.10000, 0.90000
16613,'37071032703 ',  69.0000,1,  25,   1,   1,0.97416008, -40.088668, 1.10000, 0.90000, 1.10000, 0.90000
16614,'37071032704 ',  69.0000,1,  25,   1,   1,0.97487503, -40.081312, 1.10000, 0.90000, 1.10000, 0.90000
16615,'37071032800 ',  69.0000,1,  25,   1,   1,0.97657460, -40.145325, 1.10000, 0.90000, 1.10000, 0.90000
16616,'37071032900 ',  69.0000,1,  25,   1,   1,0.97564566, -40.245927, 1.10000, 0.90000, 1.10000, 0.90000
16617,'37071033100 ',  69.0000,1,  25,   1,   1,0.97638845, -40.219968, 1.10000, 0.90000, 1.10000, 0.90000
16618,'37071033202 ',  69.0000,1,  25,   1,   1,0.97024316, -40.348123, 1.10000, 0.90000, 1.10000, 0.90000
16619,'37071033203 ',  69.0000,1,  25,   1,   1,0.97478729, -40.245056, 1.10000, 0.90000, 1.10000, 0.90000
16620,'37071033204 ',  69.0000,1,  25,   1,   1,0.97374451, -40.269057, 1.10000, 0.90000, 1.10000, 0.90000
16621,'37071033303 ',  69.0000,1,  25,   1,   1,0.97803289, -39.932711, 1.10000, 0.90000, 1.10000, 0.90000
16622,'37071033304 ',  69.0000,1,  25,   1,   1,0.97117496, -40.148228, 1.10000, 0.90000, 1.10000, 0.90000
16623,'37071033305 ',  69.0000,1,  25,   1,   1,0.97127599, -39.918829, 1.10000, 0.90000, 1.10000, 0.90000
16624,'37071033306 ',  69.0000,1,  25,   1,   1,0.97859478, -39.375194, 1.10000, 0.90000, 1.10000, 0.90000
16625,'37071033307 ',  69.0000,1,  25,   1,   1,0.98940468, -38.753619, 1.10000, 0.90000, 1.10000, 0.90000
16626,'37071033400 ', 138.0000,1,  25,   1,   1,0.98057067, -38.734682, 1.10000, 0.90000, 1.10000, 0.90000
16627,'37071033500 ',  69.0000,1,  25,   1,   1,0.98143148, -39.693047, 1.10000, 0.90000, 1.10000, 0.90000
16628,'37073970100 ',  69.0000,1,  25,   1,   1,0.96338588, -43.133249, 1.10000, 0.90000, 1.10000, 0.90000
16629,'37073970200 ', 138.0000,1,  25,   1,   1,0.97519439, -42.824330, 1.10000, 0.90000, 1.10000, 0.90000
16630,'37073970300 ', 138.0000,1,  25,   1,   1,0.98585868, -42.297630, 1.10000, 0.90000, 1.10000, 0.90000
16631,'37075920100 ',  69.0000,1,  25,   1,   1,1.01524115, -36.838093, 1.10000, 0.90000, 1.10000, 0.90000
16632,'37075920200 ', 138.0000,1,  25,   1,   1,1.01374137, -37.520401, 1.10000, 0.90000, 1.10000, 0.90000
16633,'37075920300 ',  69.0000,1,  25,   1,   1,1.00117946, -38.285358, 1.10000, 0.90000, 1.10000, 0.90000
16634,'37077970101 ',  69.0000,1,  25,   1,   1,1.00692153, -39.494954, 1.10000, 0.90000, 1.10000, 0.90000
16635,'37077970102 ',  69.0000,1,  25,   1,   1,1.00568306, -39.124235, 1.10000, 0.90000, 1.10000, 0.90000
16636,'37077970200 ', 138.0000,1,  25,   1,   1,0.98909330, -40.263173, 1.10000, 0.90000, 1.10000, 0.90000
16637,'37077970300 ', 138.0000,1,  25,   1,   1,0.98770857, -40.469557, 1.10000, 0.90000, 1.10000, 0.90000
16638,'37077970400 ',  69.0000,1,  25,   1,   1,0.98252898, -40.955416, 1.10000, 0.90000, 1.10000, 0.90000
16639,'37077970500 ',  69.0000,1,  25,   1,   1,0.98126072, -41.184162, 1.10000, 0.90000, 1.10000, 0.90000
16640,'37077970601 ',  69.0000,1,  25,   1,   1,0.96504682, -42.310341, 1.10000, 0.90000, 1.10000, 0.90000
16641,'37077970602 ', 138.0000,1,  25,   1,   1,0.98213029, -41.054741, 1.10000, 0.90000, 1.10000, 0.90000
16642,'37077970603 ', 500.0000,1,  25,   1,   1,1.00606596, -38.439888, 1.10000, 0.90000, 1.10000, 0.90000
16643,'37077970701 ', 138.0000,1,  25,   1,   1,0.99006039, -40.340883, 1.10000, 0.90000, 1.10000, 0.90000
16644,'37077970702 ', 138.0000,1,  25,   1,   1,0.98726767, -40.588676, 1.10000, 0.90000, 1.10000, 0.90000
16645,'37077970703 ', 230.0000,1,  25,   1,   1,0.99245411, -39.841757, 1.10000, 0.90000, 1.10000, 0.90000
16646,'37077970704 ',  69.0000,1,  25,   1,   1,0.97636849, -41.773789, 1.10000, 0.90000, 1.10000, 0.90000
16647,'37079950101 ', 138.0000,1,  25,   1,   1,0.95747268, -42.277512, 1.10000, 0.90000, 1.10000, 0.90000
16648,'37079950102 ',  69.0000,1,  25,   1,   1,0.93978572, -44.292271, 1.10000, 0.90000, 1.10000, 0.90000
16649,'37079950200 ', 138.0000,1,  25,   1,   1,0.96758509, -40.542541, 1.10000, 0.90000, 1.10000, 0.90000
16650,'37079950300 ',  69.0000,1,  25,   1,   1,0.94584894, -42.741118, 1.10000, 0.90000, 1.10000, 0.90000
16651,'37081010100 ',  69.0000,1,  25,   1,   1,0.95005780, -47.512705, 1.10000, 0.90000, 1.10000, 0.90000
16652,'37081010200 ', 138.0000,1,  25,   1,   1,0.96272194, -45.943274, 1.10000, 0.90000, 1.10000, 0.90000
16653,'37081010300 ',  69.0000,1,  25,   1,   1,0.95002317, -47.499936, 1.10000, 0.90000, 1.10000, 0.90000
16654,'37081010401 ',  69.0000,1,  25,   1,   1,0.95516175, -47.083820, 1.10000, 0.90000, 1.10000, 0.90000
16655,'37081010403 ', 138.0000,1,  25,   1,   1,0.96421212, -46.125080, 1.10000, 0.90000, 1.10000, 0.90000
16656,'37081010404 ',  69.0000,1,  25,   1,   1,0.95670432, -46.898531, 1.10000, 0.90000, 1.10000, 0.90000
16657,'37081010500 ', 138.0000,1,  25,   1,   1,0.96228999, -46.290982, 1.10000, 0.90000, 1.10000, 0.90000
16658,'37081010601 ', 138.0000,1,  25,   1,   1,0.96292055, -46.431414, 1.10000, 0.90000, 1.10000, 0.90000
16659,'37081010602 ', 138.0000,1,  25,   1,   1,0.96203989, -46.504716, 1.10000, 0.90000, 1.10000, 0.90000
16660,'37081010701 ',  69.0000,1,  25,   1,   1,0.95302868, -47.369179, 1.10000, 0.90000, 1.10000, 0.90000
16661,'37081010702 ', 138.0000,1,  25,   1,   1,0.95726603, -46.873638, 1.10000, 0.90000, 1.10000, 0.90000
16662,'37081010800 ', 138.0000,1,  25,   1,   1,0.96080637, -46.102735, 1.10000, 0.90000, 1.10000, 0.90000
16663,'37081010900 ',  69.0000,1,  25,   1,   1,0.95190609, -47.421006, 1.10000, 0.90000, 1.10000, 0.90000
16664,'37081011000 ',  69.0000,1,  25,   1,   1,0.95052898, -47.518589, 1.10000, 0.90000, 1.10000, 0.90000
16665,'37081011101 ',  69.0000,1,  25,   1,   1,0.94903070, -47.676845, 1.10000, 0.90000, 1.10000, 0.90000
16666,'37081011102 ',  69.0000,1,  25,   1,   1,0.95422620, -47.340458, 1.10000, 0.90000, 1.10000, 0.90000
16667,'37081011200 ',  69.0000,1,  25,   1,   1,0.95380509, -47.374073, 1.10000, 0.90000, 1.10000, 0.90000
16668,'37081011300 ', 230.0000,1,  25,   1,   1,0.97101974, -45.245591, 1.10000, 0.90000, 1.10000, 0.90000
16669,'37081011400 ',  69.0000,1,  25,   1,   1,0.95629644, -47.206808, 1.10000, 0.90000, 1.10000, 0.90000
16670,'37081011500 ',  69.0000,1,  25,   1,   1,0.95748669, -47.077116, 1.10000, 0.90000, 1.10000, 0.90000
16671,'37081011601 ',  69.0000,1,  25,   1,   1,0.95901644, -46.920630, 1.10000, 0.90000, 1.10000, 0.90000
16672,'37081011602 ', 230.0000,1,  25,   1,   1,0.97230458, -45.238112, 1.10000, 0.90000, 1.10000, 0.90000
16673,'37081011904 ', 138.0000,1,  25,   1,   1,0.96649653, -45.692859, 1.10000, 0.90000, 1.10000, 0.90000
16674,'37081011905 ',  69.0000,1,  25,   1,   1,0.95541471, -47.263109, 1.10000, 0.90000, 1.10000, 0.90000
16675,'37081012503 ', 138.0000,1,  25,   1,   1,0.96533138, -46.024123, 1.10000, 0.90000, 1.10000, 0.90000
16676,'37081012504 ', 138.0000,1,  25,   1,   1,0.96406567, -46.328637, 1.10000, 0.90000, 1.10000, 0.90000
16677,'37081012505 ', 138.0000,1,  25,   1,   1,0.96375400, -46.320267, 1.10000, 0.90000, 1.10000, 0.90000
16678,'37081012508 ', 138.0000,1,  25,   1,   1,0.96313894, -46.232751, 1.10000, 0.90000, 1.10000, 0.90000
16679,'37081012509 ', 138.0000,1,  25,   1,   1,0.96318579, -46.259652, 1.10000, 0.90000, 1.10000, 0.90000
16680,'37081012510 ', 138.0000,1,  25,   1,   1,0.97382253, -45.260033, 1.10000, 0.90000, 1.10000, 0.90000
16681,'37081012511 ', 138.0000,1,  25,   1,   1,0.96338725, -46.293728, 1.10000, 0.90000, 1.10000, 0.90000
16682,'37081012601 ', 230.0000,1,  25,   1,   1,0.97508037, -45.058065, 1.10000, 0.90000, 1.10000, 0.90000
16683,'37081012604 ',  69.0000,1,  25,   1,   1,0.95029128, -47.634590, 1.10000, 0.90000, 1.10000, 0.90000
16684,'37081012607 ', 138.0000,1,  25,   1,   1,0.96571571, -46.140534, 1.10000, 0.90000, 1.10000, 0.90000
16685,'37081012608 ',  69.0000,1,  25,   1,   1,0.96133274, -46.648918, 1.10000, 0.90000, 1.10000, 0.90000
16686,'37081012609 ', 138.0000,1,  25,   1,   1,0.96334165, -46.312777, 1.10000, 0.90000, 1.10000, 0.90000
16687,'37081012610 ',  69.0000,1,  25,   1,   1,0.95006609, -47.707580, 1.10000, 0.90000, 1.10000, 0.90000
16688,'37081012611 ',  69.0000,1,  25,   1,   1,0.94863969, -47.832037, 1.10000, 0.90000, 1.10000, 0.90000
16689,'37081012612 ',  69.0000,1,  25,   1,   1,0.94748777, -47.940538, 1.10000, 0.90000, 1.10000, 0.90000
16690,'37081012617 ', 138.0000,1,  25,   1,   1,0.96460921, -46.219607, 1.10000, 0.90000, 1.10000, 0.90000
16691,'37081012703 ', 138.0000,1,  25,   1,   1,0.96834648, -45.770430, 1.10000, 0.90000, 1.10000, 0.90000
16692,'37081012704 ', 138.0000,1,  25,   1,   1,0.96442211, -45.830303, 1.10000, 0.90000, 1.10000, 0.90000
16693,'37081012705 ',  69.0000,1,  25,   1,   1,0.95073134, -47.238630, 1.10000, 0.90000, 1.10000, 0.90000
16694,'37081012706 ',  69.0000,1,  25,   1,   1,0.94955796, -47.335998, 1.10000, 0.90000, 1.10000, 0.90000
16695,'37081012707 ',  69.0000,1,  25,   1,   1,0.94909847, -47.421959, 1.10000, 0.90000, 1.10000, 0.90000
16696,'37081012803 ', 138.0000,1,  25,   1,   1,0.95587265, -46.969688, 1.10000, 0.90000, 1.10000, 0.90000
16697,'37081012804 ', 138.0000,1,  25,   1,   1,0.95507848, -47.087287, 1.10000, 0.90000, 1.10000, 0.90000
16698,'37081012805 ',  69.0000,1,  25,   1,   1,0.95110834, -47.734990, 1.10000, 0.90000, 1.10000, 0.90000
16699,'37081013601 ',  69.0000,1,  25,   1,   1,0.94707471, -47.650808, 1.10000, 0.90000, 1.10000, 0.90000
16700,'37081013602 ', 138.0000,1,  25,   1,   1,0.95904297, -46.409387, 1.10000, 0.90000, 1.10000, 0.90000
16701,'37081013700 ', 138.0000,1,  25,   1,   1,0.95858490, -46.448555, 1.10000, 0.90000, 1.10000, 0.90000
16702,'37081013800 ',  69.0000,1,  25,   1,   1,0.94700813, -47.685399, 1.10000, 0.90000, 1.10000, 0.90000
16703,'37081013900 ', 138.0000,1,  25,   1,   1,0.95569378, -46.704215, 1.10000, 0.90000, 1.10000, 0.90000
16704,'37081014000 ', 138.0000,1,  25,   1,   1,0.95855325, -46.452072, 1.10000, 0.90000, 1.10000, 0.90000
16705,'37081014200 ', 138.0000,1,  25,   1,   1,0.95638448, -46.655011, 1.10000, 0.90000, 1.10000, 0.90000
16706,'37081014300 ', 138.0000,1,  25,   1,   1,0.95852375, -46.477504, 1.10000, 0.90000, 1.10000, 0.90000
16707,'37081014406 ',  69.0000,1,  25,   1,   1,0.94540846, -47.846961, 1.10000, 0.90000, 1.10000, 0.90000
16708,'37081014407 ', 138.0000,1,  25,   1,   1,0.96080458, -46.233697, 1.10000, 0.90000, 1.10000, 0.90000
16709,'37081014408 ',  69.0000,1,  25,   1,   1,0.96052390, -46.058687, 1.10000, 0.90000, 1.10000, 0.90000
16710,'37081014409 ',  69.0000,1,  25,   1,   1,0.95430660, -46.979954, 1.10000, 0.90000, 1.10000, 0.90000
16711,'37081014410 ', 138.0000,1,  25,   1,   1,0.96000248, -46.340156, 1.10000, 0.90000, 1.10000, 0.90000
16712,'37081014411 ',  69.0000,1,  25,   1,   1,0.94849700, -47.537758, 1.10000, 0.90000, 1.10000, 0.90000
16713,'37081014412 ',  69.0000,1,  25,   1,   1,0.94806659, -47.587912, 1.10000, 0.90000, 1.10000, 0.90000
16714,'37081014501 ', 230.0000,1,  25,   1,   1,0.96559435, -45.705655, 1.10000, 0.90000, 1.10000, 0.90000
16715,'37081014502 ',  69.0000,1,  25,   1,   1,0.93918055, -48.778185, 1.10000, 0.90000, 1.10000, 0.90000
16716,'37081014503 ',  69.0000,1,  25,   1,   1,0.94517028, -48.049124, 1.10000, 0.90000, 1.10000, 0.90000
16717,'37081015100 ',  69.0000,1,  25,   1,   1,0.96497583, -44.728334, 1.10000, 0.90000, 1.10000, 0.90000
16718,'37081015200 ',  69.0000,1,  25,   1,   1,0.95400876, -45.452955, 1.10000, 0.90000, 1.10000, 0.90000
16719,'37081015300 ',  69.0000,1,  25,   1,   1,0.95257723, -46.164678, 1.10000, 0.90000, 1.10000, 0.90000
16720,'37081015401 ',  69.0000,1,  25,   1,   1,0.95714223, -45.855496, 1.10000, 0.90000, 1.10000, 0.90000
16721,'37081015402 ', 138.0000,1,  25,   1,   1,0.96917379, -45.482540, 1.10000, 0.90000, 1.10000, 0.90000
16722,'37081015500 ', 138.0000,1,  25,   1,   1,0.97268301, -45.286330, 1.10000, 0.90000, 1.10000, 0.90000
16723,'37081015600 ', 230.0000,1,  25,   1,   1,1.00738490, -41.595903, 1.10000, 0.90000, 1.10000, 0.90000
16724,'37081015703 ',  69.0000,1,  25,   1,   1,0.96155697, -46.463533, 1.10000, 0.90000, 1.10000, 0.90000
16725,'37081015704 ', 138.0000,1,  25,   1,   1,0.97596079, -44.995855, 1.10000, 0.90000, 1.10000, 0.90000
16726,'37081015705 ', 138.0000,1,  25,   1,   1,0.97379512, -45.199173, 1.10000, 0.90000, 1.10000, 0.90000
16727,'37081015706 ', 138.0000,1,  25,   1,   1,0.97534555, -45.225100, 1.10000, 0.90000, 1.10000, 0.90000
16728,'37081015707 ',  69.0000,1,  25,   1,   1,0.96353495, -45.991666, 1.10000, 0.90000, 1.10000, 0.90000
16729,'37081015800 ', 138.0000,1,  25,   1,   1,0.98383898, -44.341451, 1.10000, 0.90000, 1.10000, 0.90000
16730,'37081015901 ', 138.0000,1,  25,   1,   1,0.99273825, -43.434365, 1.10000, 0.90000, 1.10000, 0.90000
16731,'37081015902 ',  69.0000,1,  25,   1,   1,0.98631436, -43.502660, 1.10000, 0.90000, 1.10000, 0.90000
16732,'37081016003 ', 138.0000,1,  25,   1,   1,0.97482109, -45.235940, 1.10000, 0.90000, 1.10000, 0.90000
16733,'37081016005 ', 138.0000,1,  25,   1,   1,0.97835547, -44.863718, 1.10000, 0.90000, 1.10000, 0.90000
16734,'37081016006 ', 138.0000,1,  25,   1,   1,0.97494143, -45.207837, 1.10000, 0.90000, 1.10000, 0.90000
16735,'37081016007 ', 138.0000,1,  25,   1,   1,0.97397852, -45.306212, 1.10000, 0.90000, 1.10000, 0.90000
16736,'37081016008 ', 138.0000,1,  25,   1,   1,0.97424078, -45.294389, 1.10000, 0.90000, 1.10000, 0.90000
16737,'37081016009 ', 138.0000,1,  25,   1,   1,0.97416216, -45.313008, 1.10000, 0.90000, 1.10000, 0.90000
16738,'37081016010 ',  69.0000,1,  25,   1,   1,0.96265292, -46.137860, 1.10000, 0.90000, 1.10000, 0.90000
16739,'37081016011 ', 500.0000,1,  25,   1,   1,0.98911953, -43.613797, 1.10000, 0.90000, 1.10000, 0.90000
16740,'37081016101 ', 138.0000,1,  25,   1,   1,0.97154969, -45.561521, 1.10000, 0.90000, 1.10000, 0.90000
16741,'37081016102 ', 138.0000,1,  25,   1,   1,0.97014475, -45.732648, 1.10000, 0.90000, 1.10000, 0.90000
16742,'37081016103 ', 138.0000,1,  25,   1,   1,0.96693379, -46.046755, 1.10000, 0.90000, 1.10000, 0.90000
16743,'37081016201 ', 230.0000,1,  25,   1,   1,0.98304456, -44.080617, 1.10000, 0.90000, 1.10000, 0.90000
16744,'37081016203 ', 138.0000,1,  25,   1,   1,0.97348595, -45.231989, 1.10000, 0.90000, 1.10000, 0.90000
16745,'37081016204 ', 138.0000,1,  25,   1,   1,0.97159159, -45.456155, 1.10000, 0.90000, 1.10000, 0.90000
16746,'37081016205 ',  69.0000,1,  25,   1,   1,0.95879114, -46.646620, 1.10000, 0.90000, 1.10000, 0.90000
16747,'37081016303 ',  69.0000,1,  25,   1,   1,0.95816660, -46.654027, 1.10000, 0.90000, 1.10000, 0.90000
16748,'37081016304 ',  69.0000,1,  25,   1,   1,0.95731068, -46.683301, 1.10000, 0.90000, 1.10000, 0.90000
16749,'37081016305 ',  69.0000,1,  25,   1,   1,0.95709598, -46.681266, 1.10000, 0.90000, 1.10000, 0.90000
16750,'37081016306 ',  69.0000,1,  25,   1,   1,0.94910312, -47.408654, 1.10000, 0.90000, 1.10000, 0.90000
16751,'37081016405 ', 138.0000,1,  25,   1,   1,0.97070807, -45.743508, 1.10000, 0.90000, 1.10000, 0.90000
16752,'37081016406 ', 500.0000,1,  25,   1,   1,0.98873270, -43.648628, 1.10000, 0.90000, 1.10000, 0.90000
16753,'37081016407 ',  69.0000,1,  25,   1,   1,0.95962071, -46.866992, 1.10000, 0.90000, 1.10000, 0.90000
16754,'37081016408 ',  69.0000,1,  25,   1,   1,0.95759535, -47.046148, 1.10000, 0.90000, 1.10000, 0.90000
16755,'37081016409 ',  69.0000,1,  25,   1,   1,0.95704043, -47.084896, 1.10000, 0.90000, 1.10000, 0.90000
16756,'37081016410 ', 138.0000,1,  25,   1,   1,0.95941597, -46.353793, 1.10000, 0.90000, 1.10000, 0.90000
16757,'37081016502 ',  69.0000,1,  25,   1,   1,0.95264357, -47.536805, 1.10000, 0.90000, 1.10000, 0.90000
16758,'37081016503 ', 138.0000,1,  25,   1,   1,0.96735334, -46.013970, 1.10000, 0.90000, 1.10000, 0.90000
16759,'37081016505 ',  69.0000,1,  25,   1,   1,0.95678627, -47.084121, 1.10000, 0.90000, 1.10000, 0.90000
16760,'37081016506 ',  69.0000,1,  25,   1,   1,0.95667094, -47.084848, 1.10000, 0.90000, 1.10000, 0.90000
16761,'37081016600 ',  69.0000,1,  25,   1,   1,0.94043809, -48.169014, 1.10000, 0.90000, 1.10000, 0.90000
16762,'37081016701 ',  69.0000,1,  25,   1,   1,0.94291455, -47.802530, 1.10000, 0.90000, 1.10000, 0.90000
16763,'37081016702 ',  69.0000,1,  25,   1,   1,0.93992579, -47.992280, 1.10000, 0.90000, 1.10000, 0.90000
16764,'37081016800 ', 138.0000,1,  25,   1,   1,0.95173043, -47.358985, 1.10000, 0.90000, 1.10000, 0.90000
16765,'37081016900 ', 138.0000,1,  25,   1,   1,0.94811839, -47.615113, 1.10000, 0.90000, 1.10000, 0.90000
16766,'37081017000 ',  69.0000,1,  25,   1,   1,0.93719155, -48.170046, 1.10000, 0.90000, 1.10000, 0.90000
16767,'37081017100 ',  69.0000,1,  25,   1,   1,0.94579619, -48.293174, 1.10000, 0.90000, 1.10000, 0.90000
16768,'37081017200 ',  69.0000,1,  25,   1,   1,0.94376874, -47.908173, 1.10000, 0.90000, 1.10000, 0.90000
16769,'37081980100 ', 138.0000,1,  25,   1,   1,0.97338706, -45.432950, 1.10000, 0.90000, 1.10000, 0.90000
16770,'37083930100 ',  69.0000,1,  25,   1,   1,1.00679123, -39.989716, 1.10000, 0.90000, 1.10000, 0.90000
16771,'37083930200 ', 138.0000,1,  25,   1,   1,1.01837802, -38.703294, 1.10000, 0.90000, 1.10000, 0.90000
16772,'37083930300 ', 138.0000,1,  25,   1,   1,1.01842034, -38.743080, 1.10000, 0.90000, 1.10000, 0.90000
16773,'37083930400 ',  69.0000,1,  25,   1,   1,1.01359332, -39.404833, 1.10000, 0.90000, 1.10000, 0.90000
16774,'37083930501 ', 138.0000,1,  25,   1,   1,1.01781297, -38.820582, 1.10000, 0.90000, 1.10000, 0.90000
16775,'37083930502 ', 138.0000,1,  25,   1,   1,1.01773512, -38.833928, 1.10000, 0.90000, 1.10000, 0.90000
16776,'37083930600 ',  69.0000,1,  25,   1,   1,1.00351608, -39.525936, 1.10000, 0.90000, 1.10000, 0.90000
16777,'37083930700 ', 138.0000,1,  25,   1,   1,1.01654899, -38.827259, 1.10000, 0.90000, 1.10000, 0.90000
16778,'37083930800 ',  69.0000,1,  25,   1,   1,0.99416059, -40.983710, 1.10000, 0.90000, 1.10000, 0.90000
16779,'37083930900 ', 138.0000,1,  25,   1,   1,0.98653215, -42.075017, 1.10000, 0.90000, 1.10000, 0.90000
16780,'37083931000 ', 138.0000,1,  25,   1,   1,0.99671543, -40.914558, 1.10000, 0.90000, 1.10000, 0.90000
16781,'37083931100 ',  69.0000,1,  25,   1,   1,0.94029033, -44.498833, 1.10000, 0.90000, 1.10000, 0.90000
16782,'37085070100 ', 138.0000,1,  25,   1,   1,0.96894085, -40.110532, 1.10000, 0.90000, 1.10000, 0.90000
16783,'37085070200 ',  69.0000,1,  25,   1,   1,0.95641500, -41.482269, 1.10000, 0.90000, 1.10000, 0.90000
16784,'37085070300 ', 138.0000,1,  25,   1,   1,0.96851492, -40.422484, 1.10000, 0.90000, 1.10000, 0.90000
16785,'37085070401 ',  69.0000,1,  25,   1,   1,0.96564388, -41.217272, 1.10000, 0.90000, 1.10000, 0.90000
16786,'37085070402 ', 138.0000,1,  25,   1,   1,0.96699399, -40.804609, 1.10000, 0.90000, 1.10000, 0.90000
16787,'37085070500 ',  69.0000,1,  25,   1,   1,0.95221984, -41.607559, 1.10000, 0.90000, 1.10000, 0.90000
16788,'37085070600 ', 138.0000,1,  25,   1,   1,0.98048377, -39.440186, 1.10000, 0.90000, 1.10000, 0.90000
16789,'37085070700 ', 138.0000,1,  25,   1,   1,0.97913331, -39.796647, 1.10000, 0.90000, 1.10000, 0.90000
16790,'37085070801 ',  69.0000,1,  25,   1,   1,0.96603739, -41.197915, 1.10000, 0.90000, 1.10000, 0.90000
16791,'37085070802 ',  69.0000,1,  25,   1,   1,0.96700245, -41.127007, 1.10000, 0.90000, 1.10000, 0.90000
16792,'37085070901 ',  69.0000,1,  25,   1,   1,0.96761787, -41.181536, 1.10000, 0.90000, 1.10000, 0.90000
16793,'37085070902 ',  69.0000,1,  25,   1,   1,0.96586567, -41.187615, 1.10000, 0.90000, 1.10000, 0.90000
16794,'37085070903 ',  69.0000,1,  25,   1,   1,0.96634895, -41.219963, 1.10000, 0.90000, 1.10000, 0.90000
16795,'37085070904 ', 138.0000,1,  25,   1,   1,0.97361648, -40.920582, 1.10000, 0.90000, 1.10000, 0.90000
16796,'37085071001 ', 138.0000,1,  25,   1,   1,0.97433692, -40.905190, 1.10000, 0.90000, 1.10000, 0.90000
16797,'37085071002 ',  69.0000,1,  25,   1,   1,0.98341066, -40.111372, 1.10000, 0.90000, 1.10000, 0.90000
16798,'37085071101 ',  69.0000,1,  25,   1,   1,0.98000932, -40.081073, 1.10000, 0.90000, 1.10000, 0.90000
16799,'37085071102 ', 138.0000,1,  25,   1,   1,0.97945470, -39.660887, 1.10000, 0.90000, 1.10000, 0.90000
16800,'37085071201 ', 138.0000,1,  25,   1,   1,0.98071867, -39.519755, 1.10000, 0.90000, 1.10000, 0.90000
16801,'37085071202 ', 138.0000,1,  25,   1,   1,0.98212469, -39.268410, 1.10000, 0.90000, 1.10000, 0.90000
16802,'37085071203 ',  69.0000,1,  25,   1,   1,0.98099184, -39.440931, 1.10000, 0.90000, 1.10000, 0.90000
16803,'37085071204 ',  69.0000,1,  25,   1,   1,0.97336000, -40.259153, 1.10000, 0.90000, 1.10000, 0.90000
16804,'37085071301 ',  69.0000,1,  25,   1,   1,0.97445804, -40.395077, 1.10000, 0.90000, 1.10000, 0.90000
16805,'37085071302 ',  69.0000,1,  25,   1,   1,0.97420895, -40.220245, 1.10000, 0.90000, 1.10000, 0.90000
16806,'37085071303 ',  69.0000,1,  25,   1,   1,0.97600758, -40.007621, 1.10000, 0.90000, 1.10000, 0.90000
16807,'37085071401 ',  69.0000,1,  25,   1,   1,0.97481012, -40.341194, 1.10000, 0.90000, 1.10000, 0.90000
16808,'37085071402 ',  69.0000,1,  25,   1,   1,0.97890568, -39.809341, 1.10000, 0.90000, 1.10000, 0.90000
16809,'37087920101 ', 138.0000,1,  25,   1,   1,1.00639486, -44.263249, 1.10000, 0.90000, 1.10000, 0.90000
16810,'37087920102 ',  69.0000,1,  25,   1,   1,0.99547893, -46.067789, 1.10000, 0.90000, 1.10000, 0.90000
16811,'37087920200 ', 138.0000,1,  25,   1,   1,0.96789205, -46.661493, 1.10000, 0.90000, 1.10000, 0.90000
16812,'37087920300 ',  69.0000,1,  25,   1,   1,0.96846461, -48.361131, 1.10000, 0.90000, 1.10000, 0.90000
16813,'37087920400 ',  69.0000,1,  25,   1,   1,0.97176367, -48.019109, 1.10000, 0.90000, 1.10000, 0.90000
16814,'37087920500 ',  69.0000,1,  25,   1,   1,0.97127843, -47.395096, 1.10000, 0.90000, 1.10000, 0.90000
16815,'37087920600 ',  69.0000,1,  25,   1,   1,0.97306830, -46.644475, 1.10000, 0.90000, 1.10000, 0.90000
16816,'37087920700 ',  69.0000,1,  25,   1,   1,0.96837008, -45.104162, 1.10000, 0.90000, 1.10000, 0.90000
16817,'37087920800 ',  69.0000,1,  25,   1,   1,0.97231638, -45.069393, 1.10000, 0.90000, 1.10000, 0.90000
16818,'37087920900 ',  69.0000,1,  25,   1,   1,0.97270775, -45.599675, 1.10000, 0.90000, 1.10000, 0.90000
16819,'37087921000 ',  69.0000,1,  25,   1,   1,0.97231787, -46.115156, 1.10000, 0.90000, 1.10000, 0.90000
16820,'37087921100 ',  69.0000,1,  25,   1,   1,0.97131884, -45.613643, 1.10000, 0.90000, 1.10000, 0.90000
16821,'37087921200 ', 138.0000,1,  25,   1,   1,0.99169225, -43.502868, 1.10000, 0.90000, 1.10000, 0.90000
16822,'37087921301 ',  69.0000,1,  25,   1,   1,0.97384882, -44.965874, 1.10000, 0.90000, 1.10000, 0.90000
16823,'37087921302 ',  69.0000,1,  25,   1,   1,0.96337998, -47.773546, 1.10000, 0.90000, 1.10000, 0.90000
16824,'37087980100 ',  69.0000,1,  25,   1,   1,1.00475848, -45.270955, 1.10000, 0.90000, 1.10000, 0.90000
16825,'37089930100 ',  69.0000,1,  25,   1,   1,0.93958026, -48.549237, 1.10000, 0.90000, 1.10000, 0.90000
16826,'37089930200 ',  69.0000,1,  25,   1,   1,0.94597232, -48.252896, 1.10000, 0.90000, 1.10000, 0.90000
16827,'37089930300 ',  69.0000,1,  25,   1,   1,0.94210517, -49.276495, 1.10000, 0.90000, 1.10000, 0.90000
16828,'37089930401 ',  69.0000,1,  25,   1,   1,0.94153762, -49.284917, 1.10000, 0.90000, 1.10000, 0.90000
16829,'37089930402 ',  69.0000,1,  25,   1,   1,0.94027835, -49.337813, 1.10000, 0.90000, 1.10000, 0.90000
16830,'37089930501 ',  69.0000,1,  25,   1,   1,0.94033414, -50.107128, 1.10000, 0.90000, 1.10000, 0.90000
16831,'37089930502 ',  69.0000,1,  25,   1,   1,0.93854135, -50.369582, 1.10000, 0.90000, 1.10000, 0.90000
16832,'37089930600 ',  69.0000,1,  25,   1,   1,0.93965745, -50.397411, 1.10000, 0.90000, 1.10000, 0.90000
16833,'37089930701 ',  69.0000,1,  25,   1,   1,0.93911791, -50.535128, 1.10000, 0.90000, 1.10000, 0.90000
16834,'37089930702 ',  69.0000,1,  25,   1,   1,0.94022352, -50.246191, 1.10000, 0.90000, 1.10000, 0.90000
16835,'37089930703 ',  69.0000,1,  25,   1,   1,0.94316351, -49.786625, 1.10000, 0.90000, 1.10000, 0.90000
16836,'37089930800 ',  69.0000,1,  25,   1,   1,0.94196039, -49.747136, 1.10000, 0.90000, 1.10000, 0.90000
16837,'37089930900 ', 138.0000,1,  25,   1,   1,0.94986671, -47.517401, 1.10000, 0.90000, 1.10000, 0.90000
16838,'37089931000 ',  69.0000,1,  25,   1,   1,0.94447899, -49.114070, 1.10000, 0.90000, 1.10000, 0.90000
16839,'37089931100 ', 138.0000,1,  25,   1,   1,0.95144242, -47.357547, 1.10000, 0.90000, 1.10000, 0.90000
16840,'37089931200 ',  69.0000,1,  25,   1,   1,0.94711018, -48.764289, 1.10000, 0.90000, 1.10000, 0.90000
16841,'37089931300 ', 138.0000,1,  25,   1,   1,0.95352083, -47.092378, 1.10000, 0.90000, 1.10000, 0.90000
16842,'37089931400 ', 138.0000,1,  25,   1,   1,0.95788550, -46.261646, 1.10000, 0.90000, 1.10000, 0.90000
16843,'37089931500 ',  69.0000,1,  25,   1,   1,0.94962907, -48.120913, 1.10000, 0.90000, 1.10000, 0.90000
16844,'37089931600 ',  69.0000,1,  25,   1,   1,0.94785100, -48.579536, 1.10000, 0.90000, 1.10000, 0.90000
16845,'37089931700 ',  69.0000,1,  25,   1,   1,0.94670665, -48.610675, 1.10000, 0.90000, 1.10000, 0.90000
16846,'37089931801 ',  69.0000,1,  25,   1,   1,0.94157708, -49.567844, 1.10000, 0.90000, 1.10000, 0.90000
16847,'37089931802 ',  69.0000,1,  25,   1,   1,0.94172186, -49.365148, 1.10000, 0.90000, 1.10000, 0.90000
16848,'37089931901 ',  69.0000,1,  25,   1,   1,0.94373339, -49.050901, 1.10000, 0.90000, 1.10000, 0.90000
16849,'37089931902 ',  69.0000,1,  25,   1,   1,0.94736528, -48.549876, 1.10000, 0.90000, 1.10000, 0.90000
16850,'37089932000 ',  69.0000,1,  25,   1,   1,0.94526535, -47.840216, 1.10000, 0.90000, 1.10000, 0.90000
16851,'37091950100 ', 138.0000,1,  25,   1,   1,0.99103689, -41.916318, 1.10000, 0.90000, 1.10000, 0.90000
16852,'37091950200 ', 138.0000,1,  25,   1,   1,0.97212255, -43.388459, 1.10000, 0.90000, 1.10000, 0.90000
16853,'37091950300 ',  69.0000,1,  25,   1,   1,0.96055859, -44.476781, 1.10000, 0.90000, 1.10000, 0.90000
16854,'37091950401 ', 138.0000,1,  25,   1,   1,0.96443278, -43.924619, 1.10000, 0.90000, 1.10000, 0.90000
16855,'37091950402 ', 138.0000,1,  25,   1,   1,0.96720016, -43.777216, 1.10000, 0.90000, 1.10000, 0.90000
16856,'37093970101 ',  69.0000,1,  25,   1,   1,0.96666783, -39.790732, 1.10000, 0.90000, 1.10000, 0.90000
16857,'37093970102 ', 138.0000,1,  25,   1,   1,0.97535706, -39.066455, 1.10000, 0.90000, 1.10000, 0.90000
16858,'37093970103 ',  69.0000,1,  25,   1,   1,0.96624291, -39.591974, 1.10000, 0.90000, 1.10000, 0.90000
16859,'37093970201 ',  69.0000,1,  25,   1,   1,0.97121018, -39.554609, 1.10000, 0.90000, 1.10000, 0.90000
16860,'37093970202 ', 138.0000,1,  25,   1,   1,0.98022777, -38.269478, 1.10000, 0.90000, 1.10000, 0.90000
16861,'37093970300 ', 138.0000,1,  25,   1,   1,0.97659647, -38.835274, 1.10000, 0.90000, 1.10000, 0.90000
16862,'37093970401 ',  69.0000,1,  25,   1,   1,0.96948230, -39.172088, 1.10000, 0.90000, 1.10000, 0.90000
16863,'37093970402 ',  69.0000,1,  25,   1,   1,0.97502404, -38.466536, 1.10000, 0.90000, 1.10000, 0.90000
16864,'37095920100 ',  69.0000,1,  25,   1,   1,0.94271821, -44.500848, 1.10000, 0.90000, 1.10000, 0.90000
16865,'37097060100 ',  69.0000,1,  25,   1,   1,0.97109616, -44.272784, 1.10000, 0.90000, 1.10000, 0.90000
16866,'37097060200 ', 138.0000,1,  25,   1,   1,0.97948188, -42.893363, 1.10000, 0.90000, 1.10000, 0.90000
16867,'37097060300 ',  69.0000,1,  25,   1,   1,0.96663344, -44.219399, 1.10000, 0.90000, 1.10000, 0.90000
16868,'37097060400 ', 138.0000,1,  25,   1,   1,0.97584760, -43.347280, 1.10000, 0.90000, 1.10000, 0.90000
16869,'37097060500 ',  69.0000,1,  25,   1,   1,0.96635556, -45.098127, 1.10000, 0.90000, 1.10000, 0.90000
16870,'37097060601 ', 138.0000,1,  25,   1,   1,0.97815806, -43.373648, 1.10000, 0.90000, 1.10000, 0.90000
16871,'37097060602 ',  69.0000,1,  25,   1,   1,0.97423512, -43.895017, 1.10000, 0.90000, 1.10000, 0.90000
16872,'37097060603 ', 230.0000,1,  25,   1,   1,0.99325353, -41.399180, 1.10000, 0.90000, 1.10000, 0.90000
16873,'37097060701 ',  69.0000,1,  25,   1,   1,0.97530991, -43.209232, 1.10000, 0.90000, 1.10000, 0.90000
16874,'37097060702 ',  69.0000,1,  25,   1,   1,0.97931689, -43.296364, 1.10000, 0.90000, 1.10000, 0.90000
16875,'37097060703 ', 138.0000,1,  25,   1,   1,0.97244269, -44.336537, 1.10000, 0.90000, 1.10000, 0.90000
16876,'37097060801 ', 138.0000,1,  25,   1,   1,0.96358746, -46.051727, 1.10000, 0.90000, 1.10000, 0.90000
16877,'37097060802 ', 138.0000,1,  25,   1,   1,0.96756774, -45.218677, 1.10000, 0.90000, 1.10000, 0.90000
16878,'37097060901 ',  69.0000,1,  25,   1,   1,0.94639361, -48.935676, 1.10000, 0.90000, 1.10000, 0.90000
16879,'37097060902 ',  69.0000,1,  25,   1,   1,0.95377922, -47.865170, 1.10000, 0.90000, 1.10000, 0.90000
16880,'37097061001 ',  69.0000,1,  25,   1,   1,0.96091491, -46.083423, 1.10000, 0.90000, 1.10000, 0.90000
16881,'37097061002 ',  69.0000,1,  25,   1,   1,0.95678020, -45.651000, 1.10000, 0.90000, 1.10000, 0.90000
16882,'37097061003 ',  69.0000,1,  25,   1,   1,0.96320242, -45.598794, 1.10000, 0.90000, 1.10000, 0.90000
16883,'37097061101 ',  69.0000,1,  25,   1,   1,0.96388310, -44.963760, 1.10000, 0.90000, 1.10000, 0.90000
16884,'37097061102 ',  69.0000,1,  25,   1,   1,0.96205926, -45.184785, 1.10000, 0.90000, 1.10000, 0.90000
16885,'37097061103 ',  69.0000,1,  25,   1,   1,0.96350330, -45.056606, 1.10000, 0.90000, 1.10000, 0.90000
16886,'37097061104 ',  69.0000,1,  25,   1,   1,0.96262628, -45.247049, 1.10000, 0.90000, 1.10000, 0.90000
16887,'37097061201 ',  69.0000,1,  25,   1,   1,0.96470368, -44.231735, 1.10000, 0.90000, 1.10000, 0.90000
16888,'37097061202 ', 138.0000,1,  25,   1,   1,0.97882915, -42.854424, 1.10000, 0.90000, 1.10000, 0.90000
16889,'37097061203 ',  69.0000,1,  25,   1,   1,0.98194903, -41.596771, 1.10000, 0.90000, 1.10000, 0.90000
16890,'37097061204 ',  69.0000,1,  25,   1,   1,0.98275459, -41.277937, 1.10000, 0.90000, 1.10000, 0.90000
16891,'37097061205 ',  69.0000,1,  25,   1,   1,0.96373457, -44.106875, 1.10000, 0.90000, 1.10000, 0.90000
16892,'37097061301 ', 138.0000,1,  25,   1,   1,0.98638970, -41.991672, 1.10000, 0.90000, 1.10000, 0.90000
16893,'37097061302 ', 138.0000,1,  25,   1,   1,0.99068820, -41.222449, 1.10000, 0.90000, 1.10000, 0.90000
16894,'37097061303 ', 230.0000,1,  25,   1,   1,1.00614715, -39.226449, 1.10000, 0.90000, 1.10000, 0.90000
16895,'37097061304 ',  69.0000,1,  25,   1,   1,0.98570400, -41.293883, 1.10000, 0.90000, 1.10000, 0.90000
16896,'37097061401 ', 138.0000,1,  25,   1,   1,0.99176252, -39.357124, 1.10000, 0.90000, 1.10000, 0.90000
16897,'37097061402 ', 138.0000,1,  25,   1,   1,0.99017411, -39.560060, 1.10000, 0.90000, 1.10000, 0.90000
16898,'37097061403 ',  69.0000,1,  25,   1,   1,0.98282915, -41.157402, 1.10000, 0.90000, 1.10000, 0.90000
16899,'37097061404 ',  69.0000,1,  25,   1,   1,0.98441577, -40.715649, 1.10000, 0.90000, 1.10000, 0.90000
16900,'37097061405 ',  69.0000,1,  25,   1,   1,0.98188967, -41.046305, 1.10000, 0.90000, 1.10000, 0.90000
16901,'37097061406 ', 138.0000,1,  25,   1,   1,0.99355531, -39.137862, 1.10000, 0.90000, 1.10000, 0.90000
16902,'37097061407 ', 138.0000,1,  25,   1,   1,0.99433327, -39.643036, 1.10000, 0.90000, 1.10000, 0.90000
16903,'37097061408 ',  69.0000,1,  25,   1,   1,0.98133832, -41.228412, 1.10000, 0.90000, 1.10000, 0.90000
16904,'37097061501 ',  69.0000,1,  25,   1,   1,0.98991048, -40.982491, 1.10000, 0.90000, 1.10000, 0.90000
16905,'37097061502 ',  69.0000,1,  25,   1,   1,0.98640239, -41.167084, 1.10000, 0.90000, 1.10000, 0.90000
16906,'37097061503 ',  69.0000,1,  25,   1,   1,0.98430902, -41.176321, 1.10000, 0.90000, 1.10000, 0.90000
16907,'37097061601 ', 138.0000,1,  25,   1,   1,0.99307364, -40.503732, 1.10000, 0.90000, 1.10000, 0.90000
16908,'37097061602 ',  69.0000,1,  25,   1,   1,0.97992837, -41.309906, 1.10000, 0.90000, 1.10000, 0.90000
16909,'37099940200 ', 138.0000,1,  25,   1,   1,0.99278295, -41.118596, 1.10000, 0.90000, 1.10000, 0.90000
16910,'37099950200 ',  69.0000,1,  25,   1,   1,0.97480696, -43.989338, 1.10000, 0.90000, 1.10000, 0.90000
16911,'37099950300 ', 138.0000,1,  25,   1,   1,0.98808712, -41.587314, 1.10000, 0.90000, 1.10000, 0.90000
16912,'37099950400 ', 138.0000,1,  25,   1,   1,0.98506683, -41.895772, 1.10000, 0.90000, 1.10000, 0.90000
16913,'37099950500 ',  69.0000,1,  25,   1,   1,0.97803992, -42.470318, 1.10000, 0.90000, 1.10000, 0.90000
16914,'37099950600 ', 138.0000,1,  25,   1,   1,0.98392349, -42.025280, 1.10000, 0.90000, 1.10000, 0.90000
16915,'37099950700 ',  69.0000,1,  25,   1,   1,0.97925705, -43.860422, 1.10000, 0.90000, 1.10000, 0.90000
16916,'37099950800 ',  69.0000,1,  25,   1,   1,0.97846782, -43.300626, 1.10000, 0.90000, 1.10000, 0.90000
16917,'37099950900 ', 138.0000,1,  25,   1,   1,0.96287435, -45.853280, 1.10000, 0.90000, 1.10000, 0.90000
16918,'37101040100 ', 138.0000,1,  25,   1,   1,0.97883862, -39.561473, 1.10000, 0.90000, 1.10000, 0.90000
16919,'37101040201 ',  69.0000,1,  25,   1,   1,0.95274389, -43.280003, 1.10000, 0.90000, 1.10000, 0.90000
16920,'37101040202 ',  69.0000,1,  25,   1,   1,0.95858413, -42.514830, 1.10000, 0.90000, 1.10000, 0.90000
16921,'37101040203 ',  69.0000,1,  25,   1,   1,0.95415759, -42.895118, 1.10000, 0.90000, 1.10000, 0.90000
16922,'37101040301 ', 138.0000,1,  25,   1,   1,0.97614443, -39.999012, 1.10000, 0.90000, 1.10000, 0.90000
16923,'37101040302 ', 230.0000,1,  25,   1,   1,0.98298728, -39.304610, 1.10000, 0.90000, 1.10000, 0.90000
16924,'37101040400 ', 138.0000,1,  25,   1,   1,0.98013484, -39.511575, 1.10000, 0.90000, 1.10000, 0.90000
16925,'37101040500 ', 138.0000,1,  25,   1,   1,0.98723882, -38.715169, 1.10000, 0.90000, 1.10000, 0.90000
16926,'37101040600 ', 138.0000,1,  25,   1,   1,0.97809744, -39.681364, 1.10000, 0.90000, 1.10000, 0.90000
16927,'37101040700 ', 138.0000,1,  25,   1,   1,0.97321767, -40.328586, 1.10000, 0.90000, 1.10000, 0.90000
16928,'37101040800 ', 138.0000,1,  25,   1,   1,0.97109485, -40.473543, 1.10000, 0.90000, 1.10000, 0.90000
16929,'37101040901 ', 138.0000,1,  25,   1,   1,0.96806145, -41.221903, 1.10000, 0.90000, 1.10000, 0.90000
16930,'37101040902 ',  69.0000,1,  25,   1,   1,0.95334679, -42.700662, 1.10000, 0.90000, 1.10000, 0.90000
16931,'37101041001 ', 138.0000,1,  25,   1,   1,0.96455169, -41.859911, 1.10000, 0.90000, 1.10000, 0.90000
16932,'37101041002 ', 138.0000,1,  25,   1,   1,0.96457016, -41.933615, 1.10000, 0.90000, 1.10000, 0.90000
16933,'37101041101 ',  69.0000,1,  25,   1,   1,0.95221573, -42.488606, 1.10000, 0.90000, 1.10000, 0.90000
16934,'37101041102 ',  69.0000,1,  25,   1,   1,0.95734644, -42.421161, 1.10000, 0.90000, 1.10000, 0.90000
16935,'37101041103 ',  69.0000,1,  25,   1,   1,0.95513570, -42.275227, 1.10000, 0.90000, 1.10000, 0.90000
16936,'37101041201 ', 138.0000,1,  25,   1,   1,0.96895468, -40.613725, 1.10000, 0.90000, 1.10000, 0.90000
16937,'37101041202 ', 138.0000,1,  25,   1,   1,0.97088587, -39.995341, 1.10000, 0.90000, 1.10000, 0.90000
16938,'37101041300 ', 138.0000,1,  25,   1,   1,0.97454602, -39.661997, 1.10000, 0.90000, 1.10000, 0.90000
16939,'37101041400 ', 138.0000,1,  25,   1,   1,0.96833211, -40.345620, 1.10000, 0.90000, 1.10000, 0.90000
16940,'37101041501 ', 138.0000,1,  25,   1,   1,0.96688539, -40.917027, 1.10000, 0.90000, 1.10000, 0.90000
16941,'37101041502 ',  69.0000,1,  25,   1,   1,0.96300149, -41.593567, 1.10000, 0.90000, 1.10000, 0.90000
16942,'37101041503 ', 138.0000,1,  25,   1,   1,0.96687222, -41.026030, 1.10000, 0.90000, 1.10000, 0.90000
16943,'37103920100 ', 138.0000,1,  25,   1,   1,0.96639842, -37.772077, 1.10000, 0.90000, 1.10000, 0.90000
16944,'37103920200 ',  69.0000,1,  25,   1,   1,0.95074880, -39.205112, 1.10000, 0.90000, 1.10000, 0.90000
16945,'37103920300 ', 138.0000,1,  25,   1,   1,0.95167470, -39.820037, 1.10000, 0.90000, 1.10000, 0.90000
16946,'37105030101 ',  69.0000,1,  25,   1,   1,0.96710211, -41.609806, 1.10000, 0.90000, 1.10000, 0.90000
16947,'37105030102 ',  69.0000,1,  25,   1,   1,0.96651435, -41.571257, 1.10000, 0.90000, 1.10000, 0.90000
16948,'37105030200 ',  69.0000,1,  25,   1,   1,0.96929932, -41.676202, 1.10000, 0.90000, 1.10000, 0.90000
16949,'37105030300 ',  69.0000,1,  25,   1,   1,0.96930379, -41.575501, 1.10000, 0.90000, 1.10000, 0.90000
16950,'37105030401 ', 138.0000,1,  25,   1,   1,0.98798871, -39.985556, 1.10000, 0.90000, 1.10000, 0.90000
16951,'37105030402 ', 138.0000,1,  25,   1,   1,0.98175377, -40.382059, 1.10000, 0.90000, 1.10000, 0.90000
16952,'37105030501 ',  69.0000,1,  25,   1,   1,0.97012204, -41.080682, 1.10000, 0.90000, 1.10000, 0.90000
16953,'37105030502 ',  69.0000,1,  25,   1,   1,0.97093105, -41.310408, 1.10000, 0.90000, 1.10000, 0.90000
16954,'37105030503 ', 138.0000,1,  25,   1,   1,0.97876620, -40.388548, 1.10000, 0.90000, 1.10000, 0.90000
16955,'37105030601 ',  69.0000,1,  25,   1,   1,0.96834177, -41.194783, 1.10000, 0.90000, 1.10000, 0.90000
16956,'37105030602 ',  69.0000,1,  25,   1,   1,0.96716475, -41.570816, 1.10000, 0.90000, 1.10000, 0.90000
16957,'37105030701 ', 230.0000,1,  25,   1,   1,1.00867689, -38.358971, 1.10000, 0.90000, 1.10000, 0.90000
16958,'37105030702 ', 230.0000,1,  25,   1,   1,1.00459242, -38.156934, 1.10000, 0.90000, 1.10000, 0.90000
16959,'37107010100 ', 138.0000,1,  25,   1,   1,0.94547033, -41.533243, 1.10000, 0.90000, 1.10000, 0.90000
16960,'37107010200 ',  69.0000,1,  25,   1,   1,0.94787985, -41.470624, 1.10000, 0.90000, 1.10000, 0.90000
16961,'37107010300 ', 138.0000,1,  25,   1,   1,0.95118827, -40.642501, 1.10000, 0.90000, 1.10000, 0.90000
16962,'37107010400 ', 138.0000,1,  25,   1,   1,0.95134944, -40.668084, 1.10000, 0.90000, 1.10000, 0.90000
16963,'37107010500 ',  69.0000,1,  25,   1,   1,0.94676119, -41.763127, 1.10000, 0.90000, 1.10000, 0.90000
16964,'37107010600 ', 138.0000,1,  25,   1,   1,0.95172161, -40.710690, 1.10000, 0.90000, 1.10000, 0.90000
16965,'37107010700 ',  69.0000,1,  25,   1,   1,0.94719082, -41.603457, 1.10000, 0.90000, 1.10000, 0.90000
16966,'37107010800 ', 138.0000,1,  25,   1,   1,0.95058250, -40.910975, 1.10000, 0.90000, 1.10000, 0.90000
16967,'37107010900 ', 138.0000,1,  25,   1,   1,0.94834423, -41.242858, 1.10000, 0.90000, 1.10000, 0.90000
16968,'37107011001 ', 138.0000,1,  25,   1,   1,0.95919508, -39.857593, 1.10000, 0.90000, 1.10000, 0.90000
16969,'37107011002 ', 138.0000,1,  25,   1,   1,0.96661383, -39.486171, 1.10000, 0.90000, 1.10000, 0.90000
16970,'37107011100 ', 138.0000,1,  25,   1,   1,0.96901035, -39.332768, 1.10000, 0.90000, 1.10000, 0.90000
16971,'37107011200 ', 138.0000,1,  25,   1,   1,0.96880800, -38.556483, 1.10000, 0.90000, 1.10000, 0.90000
16972,'37107011300 ', 138.0000,1,  25,   1,   1,0.96164483, -39.483018, 1.10000, 0.90000, 1.10000, 0.90000
16973,'37107011400 ', 138.0000,1,  25,   1,   1,0.95092201, -40.413980, 1.10000, 0.90000, 1.10000, 0.90000
16974,'37109070100 ',  69.0000,1,  25,   1,   1,0.95755661, -42.420235, 1.10000, 0.90000, 1.10000, 0.90000
16975,'37109070201 ',  69.0000,1,  25,   1,   1,0.95578420, -42.651437, 1.10000, 0.90000, 1.10000, 0.90000
16976,'37109070202 ',  69.0000,1,  25,   1,   1,0.95532590, -42.478855, 1.10000, 0.90000, 1.10000, 0.90000
16977,'37109070300 ', 138.0000,1,  25,   1,   1,0.97707993, -40.268316, 1.10000, 0.90000, 1.10000, 0.90000
16978,'37109070400 ',  69.0000,1,  25,   1,   1,0.95810157, -42.286394, 1.10000, 0.90000, 1.10000, 0.90000
16979,'37109070500 ',  69.0000,1,  25,   1,   1,0.95346332, -43.220621, 1.10000, 0.90000, 1.10000, 0.90000
16980,'37109070600 ',  69.0000,1,  25,   1,   1,0.94297540, -44.453788, 1.10000, 0.90000, 1.10000, 0.90000
16981,'37109070700 ',  69.0000,1,  25,   1,   1,0.95514780, -43.454200, 1.10000, 0.90000, 1.10000, 0.90000
16982,'37109070800 ',  69.0000,1,  25,   1,   1,0.95110476, -43.066781, 1.10000, 0.90000, 1.10000, 0.90000
16983,'37109070901 ',  69.0000,1,  25,   1,   1,0.96559548, -41.918643, 1.10000, 0.90000, 1.10000, 0.90000
16984,'37109070902 ', 138.0000,1,  25,   1,   1,0.98462379, -39.997096, 1.10000, 0.90000, 1.10000, 0.90000
16985,'37109071001 ', 138.0000,1,  25,   1,   1,0.98233175, -39.901521, 1.10000, 0.90000, 1.10000, 0.90000
16986,'37109071002 ',  69.0000,1,  25,   1,   1,0.98287773, -39.500610, 1.10000, 0.90000, 1.10000, 0.90000
16987,'37109071101 ', 138.0000,1,  25,   1,   1,0.99255371, -39.323161, 1.10000, 0.90000, 1.10000, 0.90000
16988,'37109071102 ', 138.0000,1,  25,   1,   1,1.00458086, -37.541151, 1.10000, 0.90000, 1.10000, 0.90000
16989,'37109071201 ', 138.0000,1,  25,   1,   1,1.00226235, -38.027034, 1.10000, 0.90000, 1.10000, 0.90000
16990,'37109071202 ', 138.0000,1,  25,   1,   1,0.99630350, -38.810470, 1.10000, 0.90000, 1.10000, 0.90000
16991,'37109071203 ', 138.0000,1,  25,   1,   1,0.99489838, -38.991077, 1.10000, 0.90000, 1.10000, 0.90000
16992,'37111970100 ',  69.0000,1,  25,   1,   1,0.94875622, -48.684639, 1.10000, 0.90000, 1.10000, 0.90000
16993,'37111970200 ',  69.0000,1,  25,   1,   1,0.95497149, -47.802889, 1.10000, 0.90000, 1.10000, 0.90000
16994,'37111970300 ',  69.0000,1,  25,   1,   1,0.95598119, -47.632131, 1.10000, 0.90000, 1.10000, 0.90000
16995,'37111970400 ',  69.0000,1,  25,   1,   1,0.95702803, -47.515645, 1.10000, 0.90000, 1.10000, 0.90000
16996,'37111970500 ', 138.0000,1,  25,   1,   1,0.96060753, -46.566106, 1.10000, 0.90000, 1.10000, 0.90000
16997,'37111970600 ', 138.0000,1,  25,   1,   1,0.96186280, -46.406597, 1.10000, 0.90000, 1.10000, 0.90000
16998,'37111970700 ', 138.0000,1,  25,   1,   1,0.95465463, -48.027305, 1.10000, 0.90000, 1.10000, 0.90000
16999,'37111970800 ',  69.0000,1,  25,   1,   1,0.95724458, -46.697242, 1.10000, 0.90000, 1.10000, 0.90000
17000,'37111970901 ',  69.0000,1,  25,   1,   1,0.94314045, -48.619117, 1.10000, 0.90000, 1.10000, 0.90000
17001,'37111970902 ', 138.0000,1,  25,   1,   1,0.96895117, -45.475454, 1.10000, 0.90000, 1.10000, 0.90000
17002,'37113970100 ', 138.0000,1,  25,   1,   1,1.00291240, -39.576039, 1.10000, 0.90000, 1.10000, 0.90000
17003,'37113970200 ', 138.0000,1,  25,   1,   1,1.00704062, -38.858913, 1.10000, 0.90000, 1.10000, 0.90000
17004,'37113970301 ', 138.0000,1,  25,   1,   1,0.98703647, -41.182673, 1.10000, 0.90000, 1.10000, 0.90000
17005,'37113970302 ', 138.0000,1,  25,   1,   1,0.99037546, -40.768259, 1.10000, 0.90000, 1.10000, 0.90000
17006,'37113970400 ', 138.0000,1,  25,   1,   1,0.98426670, -41.627134, 1.10000, 0.90000, 1.10000, 0.90000
17007,'37113970501 ',  69.0000,1,  25,   1,   1,0.96926177, -43.420937, 1.10000, 0.90000, 1.10000, 0.90000
17008,'37113970502 ', 138.0000,1,  25,   1,   1,0.97475189, -42.443639, 1.10000, 0.90000, 1.10000, 0.90000
17009,'37113970600 ', 138.0000,1,  25,   1,   1,0.97991103, -41.850553, 1.10000, 0.90000, 1.10000, 0.90000
17010,'37113970700 ', 138.0000,1,  25,   1,   1,0.98371458, -41.239811, 1.10000, 0.90000, 1.10000, 0.90000
17011,'37115010100 ',  69.0000,1,  25,   1,   1,0.96545076, -48.501385, 1.10000, 0.90000, 1.10000, 0.90000
17012,'37115010200 ',  69.0000,1,  25,   1,   1,0.97766912, -47.765538, 1.10000, 0.90000, 1.10000, 0.90000
17013,'37115010400 ',  69.0000,1,  25,   1,   1,0.97093958, -48.334541, 1.10000, 0.90000, 1.10000, 0.90000
17014,'37115010500 ',  69.0000,1,  25,   1,   1,0.96666485, -48.800237, 1.10000, 0.90000, 1.10000, 0.90000
17015,'37115010600 ', 138.0000,1,  25,   1,   1,0.97677028, -47.660876, 1.10000, 0.90000, 1.10000, 0.90000
17016,'37115010700 ',  69.0000,1,  25,   1,   1,0.96387702, -48.876096, 1.10000, 0.90000, 1.10000, 0.90000
17017,'37117970100 ', 138.0000,1,  25,   1,   1,0.95998275, -43.370646, 1.10000, 0.90000, 1.10000, 0.90000
17018,'37117970200 ',  69.0000,1,  25,   1,   1,0.93243033, -49.194697, 1.10000, 0.90000, 1.10000, 0.90000
17019,'37117970300 ',  69.0000,1,  25,   1,   1,0.93243784, -49.168254, 1.10000, 0.90000, 1.10000, 0.90000
17020,'37117970400 ', 138.0000,1,  25,   1,   1,0.95125580, -44.652966, 1.10000, 0.90000, 1.10000, 0.90000
17021,'37117970500 ',  69.0000,1,  25,   1,   1,0.93437260, -48.797088, 1.10000, 0.90000, 1.10000, 0.90000
17022,'37117970600 ', 138.0000,1,  25,   1,   1,0.94833720, -44.825780, 1.10000, 0.90000, 1.10000, 0.90000
17023,'37119000100 ', 138.0000,1,  25,   1,   1,0.98798716, -38.500707, 1.10000, 0.90000, 1.10000, 0.90000
17024,'37119000300 ',  69.0000,1,  25,   1,   1,0.98152626, -39.058201, 1.10000, 0.90000, 1.10000, 0.90000
17025,'37119000400 ',  69.0000,1,  25,   1,   1,0.98695153, -38.718351, 1.10000, 0.90000, 1.10000, 0.90000
17026,'37119000500 ',  69.0000,1,  25,   1,   1,0.98582089, -38.790591, 1.10000, 0.90000, 1.10000, 0.90000
17027,'37119000600 ',  69.0000,1,  25,   1,   1,0.98239315, -39.163663, 1.10000, 0.90000, 1.10000, 0.90000
17028,'37119000700 ',  69.0000,1,  25,   1,   1,0.97963130, -39.449383, 1.10000, 0.90000, 1.10000, 0.90000
17029,'37119000800 ',  69.0000,1,  25,   1,   1,0.98090965, -39.305280, 1.10000, 0.90000, 1.10000, 0.90000
17030,'37119000900 ', 138.0000,1,  25,   1,   1,0.98571575, -38.931269, 1.10000, 0.90000, 1.10000, 0.90000
17031,'37119001000 ',  69.0000,1,  25,   1,   1,0.98041803, -39.302637, 1.10000, 0.90000, 1.10000, 0.90000
17032,'37119001100 ', 138.0000,1,  25,   1,   1,0.98282766, -38.860877, 1.10000, 0.90000, 1.10000, 0.90000
17033,'37119001200 ', 138.0000,1,  25,   1,   1,0.98022598, -39.088606, 1.10000, 0.90000, 1.10000, 0.90000
17034,'37119001300 ', 138.0000,1,  25,   1,   1,0.98164999, -39.029689, 1.10000, 0.90000, 1.10000, 0.90000
17035,'37119001400 ',  69.0000,1,  25,   1,   1,0.97886014, -39.503690, 1.10000, 0.90000, 1.10000, 0.90000
17036,'37119001504 ',  69.0000,1,  25,   1,   1,0.97068202, -39.961658, 1.10000, 0.90000, 1.10000, 0.90000
17037,'37119001505 ',  69.0000,1,  25,   1,   1,0.97484791, -39.918931, 1.10000, 0.90000, 1.10000, 0.90000
17038,'37119001507 ',  69.0000,1,  25,   1,   1,0.96917248, -39.993534, 1.10000, 0.90000, 1.10000, 0.90000
17039,'37119001508 ',  69.0000,1,  25,   1,   1,0.96914983, -40.051662, 1.10000, 0.90000, 1.10000, 0.90000
17040,'37119001509 ',  69.0000,1,  25,   1,   1,0.97218502, -39.915666, 1.10000, 0.90000, 1.10000, 0.90000
17041,'37119001510 ',  69.0000,1,  25,   1,   1,0.97136194, -39.921564, 1.10000, 0.90000, 1.10000, 0.90000
17042,'37119001603 ',  69.0000,1,  25,   1,   1,0.97128195, -39.923166, 1.10000, 0.90000, 1.10000, 0.90000
17043,'37119001605 ', 138.0000,1,  25,   1,   1,0.97893649, -39.139665, 1.10000, 0.90000, 1.10000, 0.90000
17044,'37119001606 ',  69.0000,1,  25,   1,   1,0.97222388, -39.842870, 1.10000, 0.90000, 1.10000, 0.90000
17045,'37119001607 ',  69.0000,1,  25,   1,   1,0.97026783, -40.005883, 1.10000, 0.90000, 1.10000, 0.90000
17046,'37119001608 ',  69.0000,1,  25,   1,   1,0.97069210, -39.942328, 1.10000, 0.90000, 1.10000, 0.90000
17047,'37119001609 ',  69.0000,1,  25,   1,   1,0.96881789, -40.129622, 1.10000, 0.90000, 1.10000, 0.90000
17048,'37119001701 ',  69.0000,1,  25,   1,   1,0.97596914, -39.480242, 1.10000, 0.90000, 1.10000, 0.90000
17049,'37119001702 ', 138.0000,1,  25,   1,   1,0.97753006, -39.187838, 1.10000, 0.90000, 1.10000, 0.90000
17050,'37119001801 ', 138.0000,1,  25,   1,   1,0.98189390, -38.915744, 1.10000, 0.90000, 1.10000, 0.90000
17051,'37119001802 ', 138.0000,1,  25,   1,   1,0.98124254, -38.951722, 1.10000, 0.90000, 1.10000, 0.90000
17052,'37119001910 ',  69.0000,1,  25,   1,   1,0.96935767, -39.895039, 1.10000, 0.90000, 1.10000, 0.90000
17053,'37119001911 ',  69.0000,1,  25,   1,   1,0.96890676, -39.924003, 1.10000, 0.90000, 1.10000, 0.90000
17054,'37119001912 ',  69.0000,1,  25,   1,   1,0.96773684, -40.214597, 1.10000, 0.90000, 1.10000, 0.90000
17055,'37119001914 ',  69.0000,1,  25,   1,   1,0.97261482, -39.625506, 1.10000, 0.90000, 1.10000, 0.90000
17056,'37119001915 ', 138.0000,1,  25,   1,   1,0.97729838, -39.022220, 1.10000, 0.90000, 1.10000, 0.90000
17057,'37119001916 ',  69.0000,1,  25,   1,   1,0.96714163, -40.140527, 1.10000, 0.90000, 1.10000, 0.90000
17058,'37119001917 ',  69.0000,1,  25,   1,   1,0.96654505, -40.099627, 1.10000, 0.90000, 1.10000, 0.90000
17059,'37119001918 ', 138.0000,1,  25,   1,   1,0.97681671, -39.190229, 1.10000, 0.90000, 1.10000, 0.90000
17060,'37119001919 ', 138.0000,1,  25,   1,   1,0.97646701, -39.182722, 1.10000, 0.90000, 1.10000, 0.90000
17061,'37119001920 ', 138.0000,1,  25,   1,   1,0.97641844, -39.134201, 1.10000, 0.90000, 1.10000, 0.90000
17062,'37119001921 ',  69.0000,1,  25,   1,   1,0.97102123, -39.662775, 1.10000, 0.90000, 1.10000, 0.90000
17063,'37119001922 ',  69.0000,1,  25,   1,   1,0.96621871, -40.283892, 1.10000, 0.90000, 1.10000, 0.90000
17064,'37119001923 ',  69.0000,1,  25,   1,   1,0.96701610, -40.188912, 1.10000, 0.90000, 1.10000, 0.90000
17065,'37119002002 ',  69.0000,1,  25,   1,   1,0.97350693, -39.444482, 1.10000, 0.90000, 1.10000, 0.90000
17066,'37119002003 ',  69.0000,1,  25,   1,   1,0.97404134, -39.310177, 1.10000, 0.90000, 1.10000, 0.90000
17067,'37119002004 ', 138.0000,1,  25,   1,   1,0.98029530, -38.749818, 1.10000, 0.90000, 1.10000, 0.90000
17068,'37119002100 ',  69.0000,1,  25,   1,   1,0.97416359, -39.544739, 1.10000, 0.90000, 1.10000, 0.90000
17069,'37119002200 ',  69.0000,1,  25,   1,   1,0.97545075, -39.472326, 1.10000, 0.90000, 1.10000, 0.90000
17070,'37119002300 ',  69.0000,1,  25,   1,   1,0.97801727, -39.294461, 1.10000, 0.90000, 1.10000, 0.90000
17071,'37119002400 ', 138.0000,1,  25,   1,   1,0.98382121, -38.795618, 1.10000, 0.90000, 1.10000, 0.90000
17072,'37119002500 ', 138.0000,1,  25,   1,   1,0.98503995, -38.719977, 1.10000, 0.90000, 1.10000, 0.90000
17073,'37119002600 ',  69.0000,1,  25,   1,   1,0.98181784, -39.056647, 1.10000, 0.90000, 1.10000, 0.90000
17074,'37119002701 ',  69.0000,1,  25,   1,   1,0.97971505, -39.173963, 1.10000, 0.90000, 1.10000, 0.90000
17075,'37119002702 ',  69.0000,1,  25,   1,   1,0.97908455, -39.102082, 1.10000, 0.90000, 1.10000, 0.90000
17076,'37119002800 ',  69.0000,1,  25,   1,   1,0.97875571, -39.252984, 1.10000, 0.90000, 1.10000, 0.90000
17077,'37119002903 ', 138.0000,1,  25,   1,   1,0.98229009, -38.659793, 1.10000, 0.90000, 1.10000, 0.90000
17078,'37119002904 ', 138.0000,1,  25,   1,   1,0.98094565, -38.727849, 1.10000, 0.90000, 1.10000, 0.90000
17079,'37119002905 ',  69.0000,1,  25,   1,   1,0.97877997, -39.061650, 1.10000, 0.90000, 1.10000, 0.90000
17080,'37119002906 ', 138.0000,1,  25,   1,   1,0.98365414, -38.597843, 1.10000, 0.90000, 1.10000, 0.90000
17081,'37119003006 ',  69.0000,1,  25,   1,   1,0.98230380, -38.479896, 1.10000, 0.90000, 1.10000, 0.90000
17082,'37119003007 ',  69.0000,1,  25,   1,   1,0.98191631, -38.386093, 1.10000, 0.90000, 1.10000, 0.90000
17083,'37119003008 ', 138.0000,1,  25,   1,   1,0.98977309, -37.525531, 1.10000, 0.90000, 1.10000, 0.90000
17084,'37119003011 ',  69.0000,1,  25,   1,   1,0.98368657, -38.345102, 1.10000, 0.90000, 1.10000, 0.90000
17085,'37119003012 ', 138.0000,1,  25,   1,   1,0.99111301, -37.427364, 1.10000, 0.90000, 1.10000, 0.90000
17086,'37119003013 ',  69.0000,1,  25,   1,   1,0.97982985, -38.536156, 1.10000, 0.90000, 1.10000, 0.90000
17087,'37119003015 ',  69.0000,1,  25,   1,   1,0.97381198, -39.160876, 1.10000, 0.90000, 1.10000, 0.90000
17088,'37119003016 ',  69.0000,1,  25,   1,   1,0.97646552, -38.907988, 1.10000, 0.90000, 1.10000, 0.90000
17089,'37119003017 ',  69.0000,1,  25,   1,   1,0.97874033, -38.611005, 1.10000, 0.90000, 1.10000, 0.90000
17090,'37119003018 ',  69.0000,1,  25,   1,   1,0.97743487, -38.779072, 1.10000, 0.90000, 1.10000, 0.90000
17091,'37119003102 ',  69.0000,1,  25,   1,   1,0.98624927, -38.254974, 1.10000, 0.90000, 1.10000, 0.90000
17092,'37119003103 ', 138.0000,1,  25,   1,   1,0.98549157, -38.507193, 1.10000, 0.90000, 1.10000, 0.90000
17093,'37119003105 ',  69.0000,1,  25,   1,   1,0.98676777, -38.058859, 1.10000, 0.90000, 1.10000, 0.90000
17094,'37119003106 ', 138.0000,1,  25,   1,   1,0.99340743, -37.310663, 1.10000, 0.90000, 1.10000, 0.90000
17095,'37119003108 ', 138.0000,1,  25,   1,   1,0.99349231, -37.291679, 1.10000, 0.90000, 1.10000, 0.90000
17096,'37119003109 ',  69.0000,1,  25,   1,   1,0.98630124, -38.018858, 1.10000, 0.90000, 1.10000, 0.90000
17097,'37119003201 ', 138.0000,1,  25,   1,   1,0.98699331, -38.446633, 1.10000, 0.90000, 1.10000, 0.90000
17098,'37119003203 ', 138.0000,1,  25,   1,   1,0.98620158, -38.479862, 1.10000, 0.90000, 1.10000, 0.90000
17099,'37119003204 ',  69.0000,1,  25,   1,   1,0.97895008, -39.132548, 1.10000, 0.90000, 1.10000, 0.90000
17100,'37119003300 ',  69.0000,1,  25,   1,   1,0.98219699, -38.968087, 1.10000, 0.90000, 1.10000, 0.90000
17101,'37119003400 ',  69.0000,1,  25,   1,   1,0.98106110, -39.045053, 1.10000, 0.90000, 1.10000, 0.90000
17102,'37119003500 ',  69.0000,1,  25,   1,   1,0.98107600, -39.058140, 1.10000, 0.90000, 1.10000, 0.90000
17103,'37119003600 ',  69.0000,1,  25,   1,   1,0.98590183, -38.728682, 1.10000, 0.90000, 1.10000, 0.90000
17104,'37119003700 ', 138.0000,1,  25,   1,   1,0.99065202, -38.255268, 1.10000, 0.90000, 1.10000, 0.90000
17105,'37119003802 ', 138.0000,1,  25,   1,   1,0.98843348, -38.377156, 1.10000, 0.90000, 1.10000, 0.90000
17106,'37119003805 ',  69.0000,1,  25,   1,   1,0.98964459, -38.177578, 1.10000, 0.90000, 1.10000, 0.90000
17107,'37119003806 ', 138.0000,1,  25,   1,   1,0.99590504, -37.179957, 1.10000, 0.90000, 1.10000, 0.90000
17108,'37119003807 ', 138.0000,1,  25,   1,   1,0.99450064, -37.258805, 1.10000, 0.90000, 1.10000, 0.90000
17109,'37119003808 ', 138.0000,1,  25,   1,   1,0.99393207, -37.284220, 1.10000, 0.90000, 1.10000, 0.90000
17110,'37119003902 ', 138.0000,1,  25,   1,   1,0.99101269, -38.260012, 1.10000, 0.90000, 1.10000, 0.90000
17111,'37119003903 ', 138.0000,1,  25,   1,   1,0.99239510, -38.167401, 1.10000, 0.90000, 1.10000, 0.90000
17112,'37119004000 ', 138.0000,1,  25,   1,   1,0.99228829, -38.223081, 1.10000, 0.90000, 1.10000, 0.90000
17113,'37119004100 ', 230.0000,1,  25,   1,   1,1.00296223, -36.939070, 1.10000, 0.90000, 1.10000, 0.90000
17114,'37119004200 ', 500.0000,1,  25,   1,   1,1.01628387, -35.353032, 1.10000, 0.90000, 1.10000, 0.90000
17115,'37119004302 ', 138.0000,1,  25,   1,   1,0.99449956, -38.057223, 1.10000, 0.90000, 1.10000, 0.90000
17116,'37119004303 ',  69.0000,1,  25,   1,   1,0.99181736, -38.450509, 1.10000, 0.90000, 1.10000, 0.90000
17117,'37119004304 ', 500.0000,1,  25,   1,   1,1.01685691, -35.381712, 1.10000, 0.90000, 1.10000, 0.90000
17118,'37119004305 ',  69.0000,1,  25,   1,   1,0.99381381, -38.243431, 1.10000, 0.90000, 1.10000, 0.90000
17119,'37119004400 ', 230.0000,1,  25,   1,   1,1.00250053, -37.174141, 1.10000, 0.90000, 1.10000, 0.90000
17120,'37119004500 ', 138.0000,1,  25,   1,   1,0.99273211, -38.161073, 1.10000, 0.90000, 1.10000, 0.90000
17121,'37119004600 ', 138.0000,1,  25,   1,   1,0.99196535, -38.209622, 1.10000, 0.90000, 1.10000, 0.90000
17122,'37119004700 ',  69.0000,1,  25,   1,   1,0.99113387, -38.394290, 1.10000, 0.90000, 1.10000, 0.90000
17123,'37119004800 ',  69.0000,1,  25,   1,   1,0.98186576, -39.351841, 1.10000, 0.90000, 1.10000, 0.90000
17124,'37119004900 ',  69.0000,1,  25,   1,   1,0.98823833, -38.632653, 1.10000, 0.90000, 1.10000, 0.90000
17125,'37119005000 ',  69.0000,1,  25,   1,   1,0.98080581, -39.448888, 1.10000, 0.90000, 1.10000, 0.90000
17126,'37119005100 ', 138.0000,1,  25,   1,   1,0.98768663, -38.842538, 1.10000, 0.90000, 1.10000, 0.90000
17127,'37119005200 ', 138.0000,1,  25,   1,   1,0.98631442, -38.901325, 1.10000, 0.90000, 1.10000, 0.90000
17128,'37119005301 ', 230.0000,1,  25,   1,   1,0.99861646, -37.497831, 1.10000, 0.90000, 1.10000, 0.90000
17129,'37119005305 ',  69.0000,1,  25,   1,   1,0.97542447, -39.820426, 1.10000, 0.90000, 1.10000, 0.90000
17130,'37119005306 ',  69.0000,1,  25,   1,   1,0.97521770, -39.837918, 1.10000, 0.90000, 1.10000, 0.90000
17131,'37119005307 ',  69.0000,1,  25,   1,   1,0.97671407, -39.784267, 1.10000, 0.90000, 1.10000, 0.90000
17132,'37119005308 ',  69.0000,1,  25,   1,   1,0.97622460, -39.788123, 1.10000, 0.90000, 1.10000, 0.90000
17133,'37119005401 ',  69.0000,1,  25,   1,   1,0.99017113, -38.724492, 1.10000, 0.90000, 1.10000, 0.90000
17134,'37119005403 ', 138.0000,1,  25,   1,   1,0.98994708, -38.722661, 1.10000, 0.90000, 1.10000, 0.90000
17135,'37119005404 ', 138.0000,1,  25,   1,   1,0.98887730, -38.777986, 1.10000, 0.90000, 1.10000, 0.90000
17136,'37119005508 ', 230.0000,1,  25,   1,   1,1.00229037, -37.750746, 1.10000, 0.90000, 1.10000, 0.90000
17137,'37119005509 ',  69.0000,1,  25,   1,   1,0.98843724, -39.254463, 1.10000, 0.90000, 1.10000, 0.90000
17138,'37119005510 ', 138.0000,1,  25,   1,   1,0.99069649, -38.758663, 1.10000, 0.90000, 1.10000, 0.90000
17139,'37119005511 ',  69.0000,1,  25,   1,   1,0.98808485, -39.166135, 1.10000, 0.90000, 1.10000, 0.90000
17140,'37119005512 ', 138.0000,1,  25,   1,   1,0.98829746, -38.869688, 1.10000, 0.90000, 1.10000, 0.90000
17141,'37119005513 ',  69.0000,1,  25,   1,   1,0.98716569, -39.266249, 1.10000, 0.90000, 1.10000, 0.90000
17142,'37119005514 ',  69.0000,1,  25,   1,   1,0.98544490, -39.437731, 1.10000, 0.90000, 1.10000, 0.90000
17143,'37119005515 ', 138.0000,1,  25,   1,   1,0.98758745, -39.630072, 1.10000, 0.90000, 1.10000, 0.90000
17144,'37119005516 ',  69.0000,1,  25,   1,   1,0.98638463, -39.571268, 1.10000, 0.90000, 1.10000, 0.90000
17145,'37119005517 ', 138.0000,1,  25,   1,   1,0.98868650, -39.439537, 1.10000, 0.90000, 1.10000, 0.90000
17146,'37119005518 ',  69.0000,1,  25,   1,   1,0.98390299, -39.727116, 1.10000, 0.90000, 1.10000, 0.90000
17147,'37119005519 ',  69.0000,1,  25,   1,   1,0.98309821, -39.851620, 1.10000, 0.90000, 1.10000, 0.90000
17148,'37119005520 ',  69.0000,1,  25,   1,   1,0.98058754, -39.920444, 1.10000, 0.90000, 1.10000, 0.90000
17149,'37119005521 ',  69.0000,1,  25,   1,   1,0.97771168, -40.109798, 1.10000, 0.90000, 1.10000, 0.90000
17150,'37119005522 ',  69.0000,1,  25,   1,   1,0.98456568, -39.416465, 1.10000, 0.90000, 1.10000, 0.90000
17151,'37119005523 ', 138.0000,1,  25,   1,   1,0.98446745, -39.248736, 1.10000, 0.90000, 1.10000, 0.90000
17152,'37119005524 ', 138.0000,1,  25,   1,   1,0.98588842, -38.943604, 1.10000, 0.90000, 1.10000, 0.90000
17153,'37119005604 ', 138.0000,1,  25,   1,   1,0.98161352, -39.451145, 1.10000, 0.90000, 1.10000, 0.90000
17154,'37119005605 ', 138.0000,1,  25,   1,   1,0.98058790, -39.516835, 1.10000, 0.90000, 1.10000, 0.90000
17155,'37119005609 ',  69.0000,1,  25,   1,   1,0.97635233, -40.125558, 1.10000, 0.90000, 1.10000, 0.90000
17156,'37119005610 ',  69.0000,1,  25,   1,   1,0.97575283, -40.202685, 1.10000, 0.90000, 1.10000, 0.90000
17157,'37119005611 ',  69.0000,1,  25,   1,   1,0.97607976, -40.191452, 1.10000, 0.90000, 1.10000, 0.90000
17158,'37119005612 ', 138.0000,1,  25,   1,   1,0.97973722, -39.578262, 1.10000, 0.90000, 1.10000, 0.90000
17159,'37119005613 ',  69.0000,1,  25,   1,   1,0.97352839, -39.944900, 1.10000, 0.90000, 1.10000, 0.90000
17160,'37119005614 ', 138.0000,1,  25,   1,   1,0.97900003, -39.635608, 1.10000, 0.90000, 1.10000, 0.90000
17161,'37119005615 ',  69.0000,1,  25,   1,   1,0.97094822, -40.456443, 1.10000, 0.90000, 1.10000, 0.90000
17162,'37119005616 ',  69.0000,1,  25,   1,   1,0.97288793, -39.949879, 1.10000, 0.90000, 1.10000, 0.90000
17163,'37119005617 ',  69.0000,1,  25,   1,   1,0.96818376, -40.066115, 1.10000, 0.90000, 1.10000, 0.90000
17164,'37119005618 ',  69.0000,1,  25,   1,   1,0.96818703, -40.556410, 1.10000, 0.90000, 1.10000, 0.90000
17165,'37119005619 ',  69.0000,1,  25,   1,   1,0.96582901, -40.611765, 1.10000, 0.90000, 1.10000, 0.90000
17166,'37119005620 ',  69.0000,1,  25,   1,   1,0.96544492, -40.501601, 1.10000, 0.90000, 1.10000, 0.90000
17167,'37119005621 ',  69.0000,1,  25,   1,   1,0.96382123, -40.854005, 1.10000, 0.90000, 1.10000, 0.90000
17168,'37119005706 ',  69.0000,1,  25,   1,   1,0.96335310, -40.717838, 1.10000, 0.90000, 1.10000, 0.90000
17169,'37119005709 ',  69.0000,1,  25,   1,   1,0.97180498, -39.473876, 1.10000, 0.90000, 1.10000, 0.90000
17170,'37119005710 ',  69.0000,1,  25,   1,   1,0.96664751, -39.979945, 1.10000, 0.90000, 1.10000, 0.90000
17171,'37119005711 ',  69.0000,1,  25,   1,   1,0.96907455, -39.773151, 1.10000, 0.90000, 1.10000, 0.90000
17172,'37119005712 ',  69.0000,1,  25,   1,   1,0.97097415, -39.587677, 1.10000, 0.90000, 1.10000, 0.90000
17173,'37119005713 ',  69.0000,1,  25,   1,   1,0.96936387, -39.763944, 1.10000, 0.90000, 1.10000, 0.90000
17174,'37119005714 ',  69.0000,1,  25,   1,   1,0.96319079, -40.804042, 1.10000, 0.90000, 1.10000, 0.90000
17175,'37119005715 ',  69.0000,1,  25,   1,   1,0.96048748, -40.940263, 1.10000, 0.90000, 1.10000, 0.90000
17176,'37119005716 ',  69.0000,1,  25,   1,   1,0.97062063, -39.631227, 1.10000, 0.90000, 1.10000, 0.90000
17177,'37119005717 ',  69.0000,1,  25,   1,   1,0.97094476, -39.550146, 1.10000, 0.90000, 1.10000, 0.90000
17178,'37119005811 ', 138.0000,1,  25,   1,   1,0.97938240, -38.773423, 1.10000, 0.90000, 1.10000, 0.90000
17179,'37119005812 ', 230.0000,1,  25,   1,   1,0.98565429, -37.389514, 1.10000, 0.90000, 1.10000, 0.90000
17180,'37119005815 ', 138.0000,1,  25,   1,   1,0.98736030, -37.675644, 1.10000, 0.90000, 1.10000, 0.90000
17181,'37119005816 ',  69.0000,1,  25,   1,   1,0.97883111, -38.453579, 1.10000, 0.90000, 1.10000, 0.90000
17182,'37119005817 ', 138.0000,1,  25,   1,   1,0.98650473, -37.719798, 1.10000, 0.90000, 1.10000, 0.90000
17183,'37119005823 ', 138.0000,1,  25,   1,   1,0.98512942, -37.780344, 1.10000, 0.90000, 1.10000, 0.90000
17184,'37119005824 ', 230.0000,1,  25,   1,   1,1.00478506, -36.078733, 1.10000, 0.90000, 1.10000, 0.90000
17185,'37119005825 ',  69.0000,1,  25,   1,   1,0.98548800, -37.911747, 1.10000, 0.90000, 1.10000, 0.90000
17186,'37119005826 ',  69.0000,1,  25,   1,   1,0.98691243, -37.898329, 1.10000, 0.90000, 1.10000, 0.90000
17187,'37119005827 ', 138.0000,1,  25,   1,   1,0.99387890, -37.219135, 1.10000, 0.90000, 1.10000, 0.90000
17188,'37119005828 ', 138.0000,1,  25,   1,   1,0.99266446, -37.318630, 1.10000, 0.90000, 1.10000, 0.90000
17189,'37119005829 ', 138.0000,1,  25,   1,   1,0.99389654, -36.994675, 1.10000, 0.90000, 1.10000, 0.90000
17190,'37119005830 ',  69.0000,1,  25,   1,   1,0.98574454, -37.953172, 1.10000, 0.90000, 1.10000, 0.90000
17191,'37119005831 ',  69.0000,1,  25,   1,   1,0.98444849, -38.006769, 1.10000, 0.90000, 1.10000, 0.90000
17192,'37119005832 ',  69.0000,1,  25,   1,   1,0.97605902, -38.901701, 1.10000, 0.90000, 1.10000, 0.90000
17193,'37119005833 ',  69.0000,1,  25,   1,   1,0.97435915, -39.081615, 1.10000, 0.90000, 1.10000, 0.90000
17194,'37119005834 ',  69.0000,1,  25,   1,   1,0.97014815, -39.382983, 1.10000, 0.90000, 1.10000, 0.90000
17195,'37119005835 ',  69.0000,1,  25,   1,   1,0.96937203, -39.344454, 1.10000, 0.90000, 1.10000, 0.90000
17196,'37119005836 ',  69.0000,1,  25,   1,   1,0.98200214, -37.873191, 1.10000, 0.90000, 1.10000, 0.90000
17197,'37119005837 ', 138.0000,1,  25,   1,   1,0.99099880, -36.856558, 1.10000, 0.90000, 1.10000, 0.90000
17198,'37119005838 ', 138.0000,1,  25,   1,   1,0.99055797, -36.655703, 1.10000, 0.90000, 1.10000, 0.90000
17199,'37119005839 ',  69.0000,1,  25,   1,   1,0.98312706, -38.030712, 1.10000, 0.90000, 1.10000, 0.90000
17200,'37119005840 ',  69.0000,1,  25,   1,   1,0.98227173, -38.038590, 1.10000, 0.90000, 1.10000, 0.90000
17201,'37119005841 ',  69.0000,1,  25,   1,   1,0.98157144, -38.035046, 1.10000, 0.90000, 1.10000, 0.90000
17202,'37119005842 ',  69.0000,1,  25,   1,   1,0.97921568, -38.344747, 1.10000, 0.90000, 1.10000, 0.90000
17203,'37119005843 ',  69.0000,1,  25,   1,   1,0.98052239, -38.034827, 1.10000, 0.90000, 1.10000, 0.90000
17204,'37119005844 ',  69.0000,1,  25,   1,   1,0.98024464, -38.010413, 1.10000, 0.90000, 1.10000, 0.90000
17205,'37119005845 ',  69.0000,1,  25,   1,   1,0.97815877, -38.435165, 1.10000, 0.90000, 1.10000, 0.90000
17206,'37119005846 ',  69.0000,1,  25,   1,   1,0.97668701, -38.405525, 1.10000, 0.90000, 1.10000, 0.90000
17207,'37119005847 ', 138.0000,1,  25,   1,   1,0.98581618, -37.752962, 1.10000, 0.90000, 1.10000, 0.90000
17208,'37119005848 ',  69.0000,1,  25,   1,   1,0.97601575, -38.862182, 1.10000, 0.90000, 1.10000, 0.90000
17209,'37119005906 ', 230.0000,1,  25,   1,   1,1.00476933, -36.932926, 1.10000, 0.90000, 1.10000, 0.90000
17210,'37119005907 ', 138.0000,1,  25,   1,   1,1.00400233, -36.734035, 1.10000, 0.90000, 1.10000, 0.90000
17211,'37119005908 ',  69.0000,1,  25,   1,   1,0.99170613, -37.516648, 1.10000, 0.90000, 1.10000, 0.90000
17212,'37119005909 ', 138.0000,1,  25,   1,   1,1.00507951, -36.700037, 1.10000, 0.90000, 1.10000, 0.90000
17213,'37119005910 ',  69.0000,1,  25,   1,   1,0.99235719, -37.511296, 1.10000, 0.90000, 1.10000, 0.90000
17214,'37119005911 ',  69.0000,1,  25,   1,   1,0.98936963, -37.526903, 1.10000, 0.90000, 1.10000, 0.90000
17215,'37119005912 ',  69.0000,1,  25,   1,   1,0.99463421, -37.535079, 1.10000, 0.90000, 1.10000, 0.90000
17216,'37119005913 ', 138.0000,1,  25,   1,   1,1.00094926, -36.836607, 1.10000, 0.90000, 1.10000, 0.90000
17217,'37119005914 ', 500.0000,1,  25,   1,   1,1.01804364, -34.919632, 1.10000, 0.90000, 1.10000, 0.90000
17218,'37119005915 ',  69.0000,1,  25,   1,   1,0.99525285, -37.434928, 1.10000, 0.90000, 1.10000, 0.90000
17219,'37119005916 ',  69.0000,1,  25,   1,   1,0.99553937, -37.432073, 1.10000, 0.90000, 1.10000, 0.90000
17220,'37119005917 ',  69.0000,1,  25,   1,   1,0.99730361, -37.159504, 1.10000, 0.90000, 1.10000, 0.90000
17221,'37119005918 ',  69.0000,1,  25,   1,   1,0.99488431, -37.347802, 1.10000, 0.90000, 1.10000, 0.90000
17222,'37119006005 ', 138.0000,1,  25,   1,   1,0.99681050, -38.036985, 1.10000, 0.90000, 1.10000, 0.90000
17223,'37119006006 ',  69.0000,1,  25,   1,   1,0.99099809, -38.621803, 1.10000, 0.90000, 1.10000, 0.90000
17224,'37119006007 ', 138.0000,1,  25,   1,   1,1.00196528, -37.698085, 1.10000, 0.90000, 1.10000, 0.90000
17225,'37119006008 ', 138.0000,1,  25,   1,   1,1.00021040, -37.817695, 1.10000, 0.90000, 1.10000, 0.90000
17226,'37119006009 ', 138.0000,1,  25,   1,   1,0.99842244, -37.934160, 1.10000, 0.90000, 1.10000, 0.90000
17227,'37119006010 ', 500.0000,1,  25,   1,   1,1.01741064, -35.378614, 1.10000, 0.90000, 1.10000, 0.90000
17228,'37119006103 ', 138.0000,1,  25,   1,   1,1.00386393, -37.455337, 1.10000, 0.90000, 1.10000, 0.90000
17229,'37119006104 ', 138.0000,1,  25,   1,   1,1.00129020, -37.663094, 1.10000, 0.90000, 1.10000, 0.90000
17230,'37119006105 ', 138.0000,1,  25,   1,   1,0.99649644, -38.220854, 1.10000, 0.90000, 1.10000, 0.90000
17231,'37119006106 ',  69.0000,1,  25,   1,   1,0.99037033, -38.592386, 1.10000, 0.90000, 1.10000, 0.90000
17232,'37119006107 ', 138.0000,1,  25,   1,   1,0.99343282, -38.547952, 1.10000, 0.90000, 1.10000, 0.90000
17233,'37119006108 ', 138.0000,1,  25,   1,   1,0.99401516, -38.434752, 1.10000, 0.90000, 1.10000, 0.90000
17234,'37119006109 ', 138.0000,1,  25,   1,   1,0.99202681, -38.612996, 1.10000, 0.90000, 1.10000, 0.90000
17235,'37119006203 ',  69.0000,1,  25,   1,   1,0.99002689, -39.269367, 1.10000, 0.90000, 1.10000, 0.90000
17236,'37119006204 ', 138.0000,1,  25,   1,   1,1.00531006, -37.622174, 1.10000, 0.90000, 1.10000, 0.90000
17237,'37119006208 ',  69.0000,1,  25,   1,   1,0.99119723, -39.243023, 1.10000, 0.90000, 1.10000, 0.90000
17238,'37119006209 ',  69.0000,1,  25,   1,   1,0.99360043, -39.092045, 1.10000, 0.90000, 1.10000, 0.90000
17239,'37119006210 ',  69.0000,1,  25,   1,   1,0.99373549, -38.902753, 1.10000, 0.90000, 1.10000, 0.90000
17240,'37119006211 ', 230.0000,1,  25,   1,   1,1.00876081, -36.866827, 1.10000, 0.90000, 1.10000, 0.90000
17241,'37119006212 ',  69.0000,1,  25,   1,   1,0.99447888, -38.892900, 1.10000, 0.90000, 1.10000, 0.90000
17242,'37119006213 ', 138.0000,1,  25,   1,   1,1.00301731, -37.678469, 1.10000, 0.90000, 1.10000, 0.90000
17243,'37119006214 ',  69.0000,1,  25,   1,   1,0.99450701, -38.789068, 1.10000, 0.90000, 1.10000, 0.90000
17244,'37119006215 ', 138.0000,1,  25,   1,   1,0.99619079, -38.406502, 1.10000, 0.90000, 1.10000, 0.90000
17245,'37119006302 ', 138.0000,1,  25,   1,   1,0.99175406, -38.992570, 1.10000, 0.90000, 1.10000, 0.90000
17246,'37119006303 ', 138.0000,1,  25,   1,   1,0.99626887, -38.615950, 1.10000, 0.90000, 1.10000, 0.90000
17247,'37119006304 ', 138.0000,1,  25,   1,   1,0.99391794, -38.820883, 1.10000, 0.90000, 1.10000, 0.90000
17248,'37119006403 ', 138.0000,1,  25,   1,   1,0.99507350, -39.370853, 1.10000, 0.90000, 1.10000, 0.90000
17249,'37119006404 ', 138.0000,1,  25,   1,   1,0.99336410, -39.408894, 1.10000, 0.90000, 1.10000, 0.90000
17250,'37119006405 ',  69.0000,1,  25,   1,   1,0.99163592, -39.383762, 1.10000, 0.90000, 1.10000, 0.90000
17251,'37119006406 ', 138.0000,1,  25,   1,   1,0.99692190, -38.961308, 1.10000, 0.90000, 1.10000, 0.90000
17252,'37119006407 ',  69.0000,1,  25,   1,   1,0.99092704, -39.237739, 1.10000, 0.90000, 1.10000, 0.90000
17253,'37119980100 ', 138.0000,1,  25,   1,   1,0.99469829, -38.004487, 1.10000, 0.90000, 1.10000, 0.90000
17254,'37119980200 ', 500.0000,1,  25,   1,   1,1.01729727, -34.975135, 1.10000, 0.90000, 1.10000, 0.90000
17255,'37119980300 ',  69.0000,1,  25,   1,   1,0.98205638, -39.054595, 1.10000, 0.90000, 1.10000, 0.90000
17256,'37121950100 ',  69.0000,1,  25,   1,   1,0.95470089, -47.399109, 1.10000, 0.90000, 1.10000, 0.90000
17257,'37121950200 ',  69.0000,1,  25,   1,   1,0.95922869, -47.259465, 1.10000, 0.90000, 1.10000, 0.90000
17258,'37121950300 ', 138.0000,1,  25,   1,   1,0.97052562, -46.469981, 1.10000, 0.90000, 1.10000, 0.90000
17259,'37121950400 ', 138.0000,1,  25,   1,   1,0.96700311, -46.752225, 1.10000, 0.90000, 1.10000, 0.90000
17260,'37123960100 ',  69.0000,1,  25,   1,   1,0.95659685, -43.502639, 1.10000, 0.90000, 1.10000, 0.90000
17261,'37123960200 ', 138.0000,1,  25,   1,   1,0.96614814, -42.814788, 1.10000, 0.90000, 1.10000, 0.90000
17262,'37123960300 ', 138.0000,1,  25,   1,   1,0.96580118, -42.914744, 1.10000, 0.90000, 1.10000, 0.90000
17263,'37123960401 ',  69.0000,1,  25,   1,   1,1.00732446, -40.486810, 1.10000, 0.90000, 1.10000, 0.90000
17264,'37123960402 ',  69.0000,1,  25,   1,   1,0.99766850, -41.020760, 1.10000, 0.90000, 1.10000, 0.90000
17265,'37123960500 ', 138.0000,1,  25,   1,   1,0.98887140, -40.262176, 1.10000, 0.90000, 1.10000, 0.90000
17266,'37125950100 ',  69.0000,1,  25,   1,   1,0.96587890, -41.949034, 1.10000, 0.90000, 1.10000, 0.90000
17267,'37125950200 ',  69.0000,1,  25,   1,   1,0.95519030, -43.143614, 1.10000, 0.90000, 1.10000, 0.90000
17268,'37125950301 ',  69.0000,1,  25,   1,   1,0.97001815, -41.454296, 1.10000, 0.90000, 1.10000, 0.90000
17269,'37125950302 ', 138.0000,1,  25,   1,   1,0.97997177, -40.734521, 1.10000, 0.90000, 1.10000, 0.90000
17270,'37125950401 ', 138.0000,1,  25,   1,   1,0.97663379, -40.904562, 1.10000, 0.90000, 1.10000, 0.90000
17271,'37125950402 ', 138.0000,1,  25,   1,   1,0.97636652, -40.881776, 1.10000, 0.90000, 1.10000, 0.90000
17272,'37125950501 ', 138.0000,1,  25,   1,   1,0.97687232, -40.297040, 1.10000, 0.90000, 1.10000, 0.90000
17273,'37125950502 ', 138.0000,1,  25,   1,   1,0.97602564, -40.147623, 1.10000, 0.90000, 1.10000, 0.90000
17274,'37125950601 ',  69.0000,1,  25,   1,   1,0.96640271, -41.308048, 1.10000, 0.90000, 1.10000, 0.90000
17275,'37125950602 ',  69.0000,1,  25,   1,   1,0.97052681, -40.846454, 1.10000, 0.90000, 1.10000, 0.90000
17276,'37125950701 ',  69.0000,1,  25,   1,   1,0.96576196, -41.262242, 1.10000, 0.90000, 1.10000, 0.90000
17277,'37125950702 ',  69.0000,1,  25,   1,   1,0.96574360, -41.037344, 1.10000, 0.90000, 1.10000, 0.90000
17278,'37125950801 ',  69.0000,1,  25,   1,   1,0.96777284, -41.014849, 1.10000, 0.90000, 1.10000, 0.90000
17279,'37125950802 ', 138.0000,1,  25,   1,   1,0.97646594, -39.906043, 1.10000, 0.90000, 1.10000, 0.90000
17280,'37125950900 ', 138.0000,1,  25,   1,   1,0.97705644, -39.705870, 1.10000, 0.90000, 1.10000, 0.90000
17281,'37125951000 ',  69.0000,1,  25,   1,   1,0.96684825, -40.891277, 1.10000, 0.90000, 1.10000, 0.90000
17282,'37125951100 ', 138.0000,1,  25,   1,   1,0.97987646, -39.191888, 1.10000, 0.90000, 1.10000, 0.90000
17283,'37125951200 ',  69.0000,1,  25,   1,   1,0.97752750, -39.400974, 1.10000, 0.90000, 1.10000, 0.90000
17284,'37127010200 ',  69.0000,1,  25,   1,   1,0.94852471, -45.841682, 1.10000, 0.90000, 1.10000, 0.90000
17285,'37127010300 ',  69.0000,1,  25,   1,   1,0.94973391, -45.758207, 1.10000, 0.90000, 1.10000, 0.90000
17286,'37127010400 ', 138.0000,1,  25,   1,   1,0.96293944, -44.169829, 1.10000, 0.90000, 1.10000, 0.90000
17287,'37127010502 ', 138.0000,1,  25,   1,   1,0.96359539, -44.125925, 1.10000, 0.90000, 1.10000, 0.90000
17288,'37127010503 ',  69.0000,1,  25,   1,   1,0.95779705, -45.105166, 1.10000, 0.90000, 1.10000, 0.90000
17289,'37127010504 ',  69.0000,1,  25,   1,   1,0.95248151, -45.489541, 1.10000, 0.90000, 1.10000, 0.90000
17290,'37127010601 ',  69.0000,1,  25,   1,   1,0.95941472, -45.179181, 1.10000, 0.90000, 1.10000, 0.90000
17291,'37127010602 ',  69.0000,1,  25,   1,   1,0.95953017, -45.221497, 1.10000, 0.90000, 1.10000, 0.90000
17292,'37127010700 ', 138.0000,1,  25,   1,   1,0.97780848, -43.166249, 1.10000, 0.90000, 1.10000, 0.90000
17293,'37127010800 ',  69.0000,1,  25,   1,   1,0.96973771, -43.717623, 1.10000, 0.90000, 1.10000, 0.90000
17294,'37127010900 ',  69.0000,1,  25,   1,   1,0.97347534, -42.690916, 1.10000, 0.90000, 1.10000, 0.90000
17295,'37127011000 ', 138.0000,1,  25,   1,   1,0.96169776, -43.384487, 1.10000, 0.90000, 1.10000, 0.90000
17296,'37127011101 ', 138.0000,1,  25,   1,   1,0.96192271, -44.048269, 1.10000, 0.90000, 1.10000, 0.90000
17297,'37127011102 ', 138.0000,1,  25,   1,   1,0.96099031, -43.888972, 1.10000, 0.90000, 1.10000, 0.90000
17298,'37127011200 ',  69.0000,1,  25,   1,   1,0.95291877, -45.231063, 1.10000, 0.90000, 1.10000, 0.90000
17299,'37127011300 ', 138.0000,1,  25,   1,   1,0.95844221, -43.513837, 1.10000, 0.90000, 1.10000, 0.90000
17300,'37127011400 ',  69.0000,1,  25,   1,   1,0.94929034, -44.174047, 1.10000, 0.90000, 1.10000, 0.90000
17301,'37127011500 ', 138.0000,1,  25,   1,   1,0.96230227, -42.920926, 1.10000, 0.90000, 1.10000, 0.90000
17302,'37129010100 ',  69.0000,1,  25,   1,   1,0.99420911, -28.611073, 1.10000, 0.90000, 1.10000, 0.90000
17303,'37129010200 ',  69.0000,1,  25,   1,   1,0.99293852, -28.760137, 1.10000, 0.90000, 1.10000, 0.90000
17304,'37129010300 ', 138.0000,1,  25,   1,   1,0.99437070, -28.718299, 1.10000, 0.90000, 1.10000, 0.90000
17305,'37129010400 ',  69.0000,1,  25,   1,   1,0.99107194, -28.825260, 1.10000, 0.90000, 1.10000, 0.90000
17306,'37129010501 ', 138.0000,1,  25,   1,   1,0.99342591, -28.767439, 1.10000, 0.90000, 1.10000, 0.90000
17307,'37129010502 ', 138.0000,1,  25,   1,   1,0.99416512, -28.684609, 1.10000, 0.90000, 1.10000, 0.90000
17308,'37129010600 ',  69.0000,1,  25,   1,   1,0.99286103, -28.679131, 1.10000, 0.90000, 1.10000, 0.90000
17309,'37129010700 ', 230.0000,1,  25,   1,   1,1.00462449, -27.343124, 1.10000, 0.90000, 1.10000, 0.90000
17310,'37129010800 ', 500.0000,1,  25,   1,   1,1.01492727, -25.484491, 1.10000, 0.90000, 1.10000, 0.90000
17311,'37129010900 ', 138.0000,1,  25,   1,   1,0.99652618, -28.444524, 1.10000, 0.90000, 1.10000, 0.90000
17312,'37129011000 ', 138.0000,1,  25,   1,   1,0.99597365, -28.507686, 1.10000, 0.90000, 1.10000, 0.90000
17313,'37129011100 ',  69.0000,1,  25,   1,   1,0.99444228, -28.611335, 1.10000, 0.90000, 1.10000, 0.90000
17314,'37129011200 ',  69.0000,1,  25,   1,   1,0.99474549, -28.606333, 1.10000, 0.90000, 1.10000, 0.90000
17315,'37129011300 ', 230.0000,1,  25,   1,   1,1.00521231, -27.361548, 1.10000, 0.90000, 1.10000, 0.90000
17316,'37129011400 ', 230.0000,1,  25,   1,   1,1.00543189, -27.431341, 1.10000, 0.90000, 1.10000, 0.90000
17317,'37129011500 ', 500.0000,1,  25,   1,   1,1.01514387, -26.257817, 1.10000, 0.90000, 1.10000, 0.90000
17318,'37129011603 ',  69.0000,1,  25,   1,   1,0.99467939, -29.238196, 1.10000, 0.90000, 1.10000, 0.90000
17319,'37129011605 ', 138.0000,1,  25,   1,   1,0.99269158, -28.860715, 1.10000, 0.90000, 1.10000, 0.90000
17320,'37129011606 ', 138.0000,1,  25,   1,   1,0.99140143, -29.022963, 1.10000, 0.90000, 1.10000, 0.90000
17321,'37129011607 ', 138.0000,1,  25,   1,   1,0.98916763, -29.319984, 1.10000, 0.90000, 1.10000, 0.90000
17322,'37129011608 ', 138.0000,1,  25,   1,   1,0.99055010, -30.107385, 1.10000, 0.90000, 1.10000, 0.90000
17323,'37129011701 ', 138.0000,1,  25,   1,   1,0.99077404, -29.090182, 1.10000, 0.90000, 1.10000, 0.90000
17324,'37129011703 ', 138.0000,1,  25,   1,   1,0.98958611, -29.267391, 1.10000, 0.90000, 1.10000, 0.90000
17325,'37129011705 ', 138.0000,1,  25,   1,   1,0.98822153, -29.482238, 1.10000, 0.90000, 1.10000, 0.90000
17326,'37129011800 ',  69.0000,1,  25,   1,   1,0.98264903, -28.850726, 1.10000, 0.90000, 1.10000, 0.90000
17327,'37129011902 ', 138.0000,1,  25,   1,   1,0.99263561, -28.807265, 1.10000, 0.90000, 1.10000, 0.90000
17328,'37129011903 ', 138.0000,1,  25,   1,   1,0.99234110, -28.871783, 1.10000, 0.90000, 1.10000, 0.90000
17329,'37129011904 ',  69.0000,1,  25,   1,   1,0.98908871, -29.344644, 1.10000, 0.90000, 1.10000, 0.90000
17330,'37129012001 ', 138.0000,1,  25,   1,   1,0.99324429, -28.723872, 1.10000, 0.90000, 1.10000, 0.90000
17331,'37129012004 ',  69.0000,1,  25,   1,   1,0.98428649, -28.831495, 1.10000, 0.90000, 1.10000, 0.90000
17332,'37129012006 ',  69.0000,1,  25,   1,   1,0.99500781, -28.474466, 1.10000, 0.90000, 1.10000, 0.90000
17333,'37129012007 ',  69.0000,1,  25,   1,   1,0.99644846, -28.379687, 1.10000, 0.90000, 1.10000, 0.90000
17334,'37129012008 ',  69.0000,1,  25,   1,   1,0.98814690, -28.523859, 1.10000, 0.90000, 1.10000, 0.90000
17335,'37129012009 ', 138.0000,1,  25,   1,   1,0.99490333, -28.535757, 1.10000, 0.90000, 1.10000, 0.90000
17336,'37129012010 ',  69.0000,1,  25,   1,   1,0.98680335, -28.671184, 1.10000, 0.90000, 1.10000, 0.90000
17337,'37129012101 ',  69.0000,1,  25,   1,   1,0.99149793, -28.376849, 1.10000, 0.90000, 1.10000, 0.90000
17338,'37129012103 ',  69.0000,1,  25,   1,   1,0.98883766, -28.428805, 1.10000, 0.90000, 1.10000, 0.90000
17339,'37129012104 ',  69.0000,1,  25,   1,   1,0.99114692, -28.193592, 1.10000, 0.90000, 1.10000, 0.90000
17340,'37129012105 ', 230.0000,1,  25,   1,   1,1.00752711, -26.391313, 1.10000, 0.90000, 1.10000, 0.90000
17341,'37129012201 ', 230.0000,1,  25,   1,   1,1.00916886, -25.945983, 1.10000, 0.90000, 1.10000, 0.90000
17342,'37129012202 ', 230.0000,1,  25,   1,   1,1.00983727, -25.772252, 1.10000, 0.90000, 1.10000, 0.90000
17343,'37129012203 ', 230.0000,1,  25,   1,   1,1.01221693, -25.158986, 1.10000, 0.90000, 1.10000, 0.90000
17344,'37129012300 ', 138.0000,1,  25,   1,   1,0.98697388, -29.870927, 1.10000, 0.90000, 1.10000, 0.90000
17345,'37129980100 ',  69.0000,1,  25,   1,   1,0.99256301, -29.310633, 1.10000, 0.90000, 1.10000, 0.90000
17346,'37131920100 ', 138.0000,1,  25,   1,   1,1.00136030, -41.038225, 1.10000, 0.90000, 1.10000, 0.90000
17347,'37131920200 ',  69.0000,1,  25,   1,   1,0.96304238, -44.163528, 1.10000, 0.90000, 1.10000, 0.90000
17348,'37131920300 ', 138.0000,1,  25,   1,   1,1.01212180, -39.318103, 1.10000, 0.90000, 1.10000, 0.90000
17349,'37131920401 ', 138.0000,1,  25,   1,   1,1.01695299, -38.906206, 1.10000, 0.90000, 1.10000, 0.90000
17350,'37131920402 ', 138.0000,1,  25,   1,   1,1.01859033, -38.719554, 1.10000, 0.90000, 1.10000, 0.90000
17351,'37133000102 ', 138.0000,1,  25,   1,   1,0.95813769, -36.991201, 1.10000, 0.90000, 1.10000, 0.90000
17352,'37133000103 ', 138.0000,1,  25,   1,   1,0.96204388, -37.468509, 1.10000, 0.90000, 1.10000, 0.90000
17353,'37133000201 ', 138.0000,1,  25,   1,   1,0.95380056, -38.836135, 1.10000, 0.90000, 1.10000, 0.90000
17354,'37133000202 ', 138.0000,1,  25,   1,   1,0.95616245, -38.146818, 1.10000, 0.90000, 1.10000, 0.90000
17355,'37133000301 ',  69.0000,1,  25,   1,   1,0.95809144, -37.053114, 1.10000, 0.90000, 1.10000, 0.90000
17356,'37133000302 ',  69.0000,1,  25,   1,   1,0.95492661, -36.845432, 1.10000, 0.90000, 1.10000, 0.90000
17357,'37133000401 ', 138.0000,1,  25,   1,   1,0.97144175, -34.130810, 1.10000, 0.90000, 1.10000, 0.90000
17358,'37133000402 ', 138.0000,1,  25,   1,   1,0.96925849, -34.673032, 1.10000, 0.90000, 1.10000, 0.90000
17359,'37133000403 ', 138.0000,1,  25,   1,   1,0.97123700, -34.233741, 1.10000, 0.90000, 1.10000, 0.90000
17360,'37133000500 ',  69.0000,1,  25,   1,   1,0.96497333, -36.070366, 1.10000, 0.90000, 1.10000, 0.90000
17361,'37133000600 ', 138.0000,1,  25,   1,   1,0.96642911, -35.551220, 1.10000, 0.90000, 1.10000, 0.90000
17362,'37133000700 ', 230.0000,1,  25,   1,   1,0.97620106, -34.453025, 1.10000, 0.90000, 1.10000, 0.90000
17363,'37133000800 ',  69.0000,1,  25,   1,   1,0.96456903, -36.659838, 1.10000, 0.90000, 1.10000, 0.90000
17364,'37133000900 ',  69.0000,1,  25,   1,   1,0.95679849, -37.485728, 1.10000, 0.90000, 1.10000, 0.90000
17365,'37133001000 ',  69.0000,1,  25,   1,   1,0.95003557, -37.906829, 1.10000, 0.90000, 1.10000, 0.90000
17366,'37133001101 ',  69.0000,1,  25,   1,   1,0.94834369, -37.871630, 1.10000, 0.90000, 1.10000, 0.90000
17367,'37133001102 ',  69.0000,1,  25,   1,   1,0.94938177, -37.927019, 1.10000, 0.90000, 1.10000, 0.90000
17368,'37133001200 ', 138.0000,1,  25,   1,   1,0.95827210, -37.664436, 1.10000, 0.90000, 1.10000, 0.90000
17369,'37133001300 ', 138.0000,1,  25,   1,   1,0.96119142, -37.178461, 1.10000, 0.90000, 1.10000, 0.90000
17370,'37133001400 ',  69.0000,1,  25,   1,   1,0.95290083, -37.798584, 1.10000, 0.90000, 1.10000, 0.90000
17371,'37133001500 ',  69.0000,1,  25,   1,   1,0.95322460, -37.780932, 1.10000, 0.90000, 1.10000, 0.90000
17372,'37133001700 ',  69.0000,1,  25,   1,   1,0.95365644, -37.748509, 1.10000, 0.90000, 1.10000, 0.90000
17373,'37133001800 ',  69.0000,1,  25,   1,   1,0.95354396, -37.764618, 1.10000, 0.90000, 1.10000, 0.90000
17374,'37133002100 ', 138.0000,1,  25,   1,   1,0.96231616, -36.873384, 1.10000, 0.90000, 1.10000, 0.90000
17375,'37133002201 ',  69.0000,1,  25,   1,   1,0.95890963, -37.440792, 1.10000, 0.90000, 1.10000, 0.90000
17376,'37133002202 ', 138.0000,1,  25,   1,   1,0.96368879, -36.583514, 1.10000, 0.90000, 1.10000, 0.90000
17377,'37133002300 ',  69.0000,1,  25,   1,   1,0.95927590, -36.702868, 1.10000, 0.90000, 1.10000, 0.90000
17378,'37133002400 ',  69.0000,1,  25,   1,   1,0.96141160, -36.677873, 1.10000, 0.90000, 1.10000, 0.90000
17379,'37133002500 ',  69.0000,1,  25,   1,   1,0.95798999, -37.079502, 1.10000, 0.90000, 1.10000, 0.90000
17380,'37133002600 ', 138.0000,1,  25,   1,   1,0.96297932, -36.401449, 1.10000, 0.90000, 1.10000, 0.90000
17381,'37133002800 ',  69.0000,1,  25,   1,   1,0.95038044, -37.500921, 1.10000, 0.90000, 1.10000, 0.90000
17382,'37135010701 ',  69.0000,1,  25,   1,   1,0.94244832, -45.032738, 1.10000, 0.90000, 1.10000, 0.90000
17383,'37135010703 ',  69.0000,1,  25,   1,   1,0.95263338, -44.428506, 1.10000, 0.90000, 1.10000, 0.90000
17384,'37135010704 ',  69.0000,1,  25,   1,   1,0.95130223, -44.363018, 1.10000, 0.90000, 1.10000, 0.90000
17385,'37135010705 ',  69.0000,1,  25,   1,   1,0.95155990, -44.522462, 1.10000, 0.90000, 1.10000, 0.90000
17386,'37135010706 ',  69.0000,1,  25,   1,   1,0.95415121, -44.244070, 1.10000, 0.90000, 1.10000, 0.90000
17387,'37135010801 ',  69.0000,1,  25,   1,   1,0.96289557, -43.670710, 1.10000, 0.90000, 1.10000, 0.90000
17388,'37135010802 ', 138.0000,1,  25,   1,   1,0.98072118, -41.092932, 1.10000, 0.90000, 1.10000, 0.90000
17389,'37135010901 ', 138.0000,1,  25,   1,   1,0.97257191, -41.866328, 1.10000, 0.90000, 1.10000, 0.90000
17390,'37135010902 ',  69.0000,1,  25,   1,   1,0.95423394, -43.476422, 1.10000, 0.90000, 1.10000, 0.90000
17391,'37135011000 ', 138.0000,1,  25,   1,   1,0.96174449, -43.272131, 1.10000, 0.90000, 1.10000, 0.90000
17392,'37135011101 ', 138.0000,1,  25,   1,   1,0.96413130, -43.136353, 1.10000, 0.90000, 1.10000, 0.90000
17393,'37135011102 ',  69.0000,1,  25,   1,   1,0.95207697, -44.829639, 1.10000, 0.90000, 1.10000, 0.90000
17394,'37135011202 ',  69.0000,1,  25,   1,   1,0.92526060, -46.206602, 1.10000, 0.90000, 1.10000, 0.90000
17395,'37135011203 ', 138.0000,1,  25,   1,   1,0.93247104, -46.266831, 1.10000, 0.90000, 1.10000, 0.90000
17396,'37135011204 ', 138.0000,1,  25,   1,   1,0.95987129, -43.313136, 1.10000, 0.90000, 1.10000, 0.90000
17397,'37135011205 ', 138.0000,1,  25,   1,   1,0.95945883, -43.310697, 1.10000, 0.90000, 1.10000, 0.90000
17398,'37135011300 ',  69.0000,1,  25,   1,   1,0.95396537, -44.256095, 1.10000, 0.90000, 1.10000, 0.90000
17399,'37135011400 ', 138.0000,1,  25,   1,   1,0.95878410, -43.337960, 1.10000, 0.90000, 1.10000, 0.90000
17400,'37135011500 ',  69.0000,1,  25,   1,   1,0.95411825, -44.211821, 1.10000, 0.90000, 1.10000, 0.90000
17401,'37135011601 ',  69.0000,1,  25,   1,   1,0.95405936, -44.246888, 1.10000, 0.90000, 1.10000, 0.90000
17402,'37135011602 ',  69.0000,1,  25,   1,   1,0.95434088, -44.212907, 1.10000, 0.90000, 1.10000, 0.90000
17403,'37135011700 ',  69.0000,1,  25,   1,   1,0.95545465, -44.205292, 1.10000, 0.90000, 1.10000, 0.90000
17404,'37135011800 ', 138.0000,1,  25,   1,   1,0.95868433, -43.360083, 1.10000, 0.90000, 1.10000, 0.90000
17405,'37135011901 ', 138.0000,1,  25,   1,   1,0.95899612, -43.345060, 1.10000, 0.90000, 1.10000, 0.90000
17406,'37135011902 ',  69.0000,1,  25,   1,   1,0.95456779, -44.182264, 1.10000, 0.90000, 1.10000, 0.90000
17407,'37135012100 ', 138.0000,1,  25,   1,   1,0.95955962, -43.253573, 1.10000, 0.90000, 1.10000, 0.90000
17408,'37135012201 ',  69.0000,1,  25,   1,   1,0.95274657, -44.248629, 1.10000, 0.90000, 1.10000, 0.90000
17409,'37135012202 ',  69.0000,1,  25,   1,   1,0.95459378, -44.205582, 1.10000, 0.90000, 1.10000, 0.90000
17410,'37137950101 ',  69.0000,1,  25,   1,   1,0.96124095, -38.807936, 1.10000, 0.90000, 1.10000, 0.90000
17411,'37137950102 ', 138.0000,1,  25,   1,   1,0.96359062, -38.957999, 1.10000, 0.90000, 1.10000, 0.90000
17412,'37137950201 ', 138.0000,1,  25,   1,   1,0.96726483, -37.566020, 1.10000, 0.90000, 1.10000, 0.90000
17413,'37137950202 ', 138.0000,1,  25,   1,   1,0.96496290, -38.313297, 1.10000, 0.90000, 1.10000, 0.90000
17414,'37139960100 ',  69.0000,1,  25,   1,   1,0.96396208, -44.727665, 1.10000, 0.90000, 1.10000, 0.90000
17415,'37139960200 ',  69.0000,1,  25,   1,   1,0.96579278, -44.504461, 1.10000, 0.90000, 1.10000, 0.90000
17416,'37139960300 ',  69.0000,1,  25,   1,   1,0.96486801, -44.616114, 1.10000, 0.90000, 1.10000, 0.90000
17417,'37139960400 ',  69.0000,1,  25,   1,   1,0.96345341, -44.791780, 1.10000, 0.90000, 1.10000, 0.90000
17418,'37139960501 ', 138.0000,1,  25,   1,   1,0.96644425, -44.392029, 1.10000, 0.90000, 1.10000, 0.90000
17419,'37139960502 ', 138.0000,1,  25,   1,   1,0.96671999, -44.351939, 1.10000, 0.90000, 1.10000, 0.90000
17420,'37139960600 ', 138.0000,1,  25,   1,   1,0.96481705, -44.330124, 1.10000, 0.90000, 1.10000, 0.90000
17421,'37139960701 ', 230.0000,1,  25,   1,   1,0.97719920, -42.793710, 1.10000, 0.90000, 1.10000, 0.90000
17422,'37139960702 ',  69.0000,1,  25,   1,   1,0.96060985, -44.605592, 1.10000, 0.90000, 1.10000, 0.90000
17423,'37141920101 ', 138.0000,1,  25,   1,   1,0.98536605, -30.552683, 1.10000, 0.90000, 1.10000, 0.90000
17424,'37141920102 ', 138.0000,1,  25,   1,   1,0.97507489, -33.413934, 1.10000, 0.90000, 1.10000, 0.90000
17425,'37141920103 ', 138.0000,1,  25,   1,   1,0.97627366, -33.171514, 1.10000, 0.90000, 1.10000, 0.90000
17426,'37141920201 ', 138.0000,1,  25,   1,   1,0.97954792, -32.195104, 1.10000, 0.90000, 1.10000, 0.90000
17427,'37141920202 ', 138.0000,1,  25,   1,   1,0.98455238, -30.907272, 1.10000, 0.90000, 1.10000, 0.90000
17428,'37141920203 ',  69.0000,1,  25,   1,   1,0.97883689, -32.135907, 1.10000, 0.90000, 1.10000, 0.90000
17429,'37141920204 ',  69.0000,1,  25,   1,   1,0.97354949, -32.889297, 1.10000, 0.90000, 1.10000, 0.90000
17430,'37141920300 ',  69.0000,1,  25,   1,   1,0.97256976, -34.142770, 1.10000, 0.90000, 1.10000, 0.90000
17431,'37141920401 ', 138.0000,1,  25,   1,   1,0.98587203, -31.878252, 1.10000, 0.90000, 1.10000, 0.90000
17432,'37141920402 ',  69.0000,1,  25,   1,   1,0.97885859, -32.965707, 1.10000, 0.90000, 1.10000, 0.90000
17433,'37141920403 ', 138.0000,1,  25,   1,   1,0.98421115, -32.259223, 1.10000, 0.90000, 1.10000, 0.90000
17434,'37141920501 ',  69.0000,1,  25,   1,   1,0.96797794, -32.348848, 1.10000, 0.90000, 1.10000, 0.90000
17435,'37141920502 ', 138.0000,1,  25,   1,   1,0.99621022, -29.626625, 1.10000, 0.90000, 1.10000, 0.90000
17436,'37141920601 ', 138.0000,1,  25,   1,   1,0.98763108, -31.494603, 1.10000, 0.90000, 1.10000, 0.90000
17437,'37141920602 ', 138.0000,1,  25,   1,   1,0.99122965, -30.869187, 1.10000, 0.90000, 1.10000, 0.90000
17438,'37143920100 ', 138.0000,1,  25,   1,   1,0.96176159, -44.552795, 1.10000, 0.90000, 1.10000, 0.90000
17439,'37143920201 ', 138.0000,1,  25,   1,   1,0.96105397, -44.369896, 1.10000, 0.90000, 1.10000, 0.90000
17440,'37143920202 ',  69.0000,1,  25,   1,   1,0.94400501, -46.207948, 1.10000, 0.90000, 1.10000, 0.90000
17441,'37145920100 ', 230.0000,1,  25,   1,   1,1.01300764, -37.869297, 1.10000, 0.90000, 1.10000, 0.90000
17442,'37145920200 ', 500.0000,1,  25,   1,   1,1.01695240, -37.593279, 1.10000, 0.90000, 1.10000, 0.90000
17443,'37145920300 ', 138.0000,1,  25,   1,   1,1.00940800, -38.190914, 1.10000, 0.90000, 1.10000, 0.90000
17444,'37145920400 ',  69.0000,1,  25,   1,   1,1.00111830, -38.868909, 1.10000, 0.90000, 1.10000, 0.90000
17445,'37145920500 ', 230.0000,1,  25,   1,   1,1.00430357, -38.688097, 1.10000, 0.90000, 1.10000, 0.90000
17446,'37145920601 ', 138.0000,1,  25,   1,   1,0.99778533, -39.559803, 1.10000, 0.90000, 1.10000, 0.90000
17447,'37145920602 ',  69.0000,1,  25,   1,   1,0.98370045, -42.203520, 1.10000, 0.90000, 1.10000, 0.90000
17448,'37147000100 ', 138.0000,1,  25,   1,   1,0.94283020, -45.121302, 1.10000, 0.90000, 1.10000, 0.90000
17449,'37147000201 ',  69.0000,1,  25,   1,   1,0.93809181, -46.128393, 1.10000, 0.90000, 1.10000, 0.90000
17450,'37147000202 ',  69.0000,1,  25,   1,   1,0.93766814, -46.190032, 1.10000, 0.90000, 1.10000, 0.90000
17451,'37147000301 ',  69.0000,1,  25,   1,   1,0.93584651, -46.481261, 1.10000, 0.90000, 1.10000, 0.90000
17452,'37147000302 ',  69.0000,1,  25,   1,   1,0.93682206, -46.365947, 1.10000, 0.90000, 1.10000, 0.90000
17453,'37147000400 ',  69.0000,1,  25,   1,   1,0.93742359, -46.247785, 1.10000, 0.90000, 1.10000, 0.90000
17454,'37147000501 ',  69.0000,1,  25,   1,   1,0.93740463, -46.324553, 1.10000, 0.90000, 1.10000, 0.90000
17455,'37147000502 ',  69.0000,1,  25,   1,   1,0.93643802, -46.454435, 1.10000, 0.90000, 1.10000, 0.90000
17456,'37147000601 ', 138.0000,1,  25,   1,   1,0.94433498, -44.908706, 1.10000, 0.90000, 1.10000, 0.90000
17457,'37147000602 ',  69.0000,1,  25,   1,   1,0.94047290, -45.532442, 1.10000, 0.90000, 1.10000, 0.90000
17458,'37147000603 ',  69.0000,1,  25,   1,   1,0.93840265, -45.345366, 1.10000, 0.90000, 1.10000, 0.90000
17459,'37147000701 ', 138.0000,1,  25,   1,   1,0.94361120, -45.043407, 1.10000, 0.90000, 1.10000, 0.90000
17460,'37147000702 ',  69.0000,1,  25,   1,   1,0.94014877, -45.702780, 1.10000, 0.90000, 1.10000, 0.90000
17461,'37147000800 ',  69.0000,1,  25,   1,   1,0.93593824, -46.481944, 1.10000, 0.90000, 1.10000, 0.90000
17462,'37147000900 ', 138.0000,1,  25,   1,   1,0.95024806, -44.123978, 1.10000, 0.90000, 1.10000, 0.90000
17463,'37147001001 ',  69.0000,1,  25,   1,   1,0.94200230, -45.497389, 1.10000, 0.90000, 1.10000, 0.90000
17464,'37147001002 ',  69.0000,1,  25,   1,   1,0.94306988, -45.465342, 1.10000, 0.90000, 1.10000, 0.90000
17465,'37147001003 ',  69.0000,1,  25,   1,   1,0.94336259, -45.132186, 1.10000, 0.90000, 1.10000, 0.90000
17466,'37147001100 ',  69.0000,1,  25,   1,   1,0.94797742, -44.650057, 1.10000, 0.90000, 1.10000, 0.90000
17467,'37147001200 ', 138.0000,1,  25,   1,   1,0.95782530, -41.607153, 1.10000, 0.90000, 1.10000, 0.90000
17468,'37147001301 ',  69.0000,1,  25,   1,   1,0.93982249, -44.912121, 1.10000, 0.90000, 1.10000, 0.90000
17469,'37147001302 ',  69.0000,1,  25,   1,   1,0.94221526, -44.813008, 1.10000, 0.90000, 1.10000, 0.90000
17470,'37147001303 ', 138.0000,1,  25,   1,   1,0.95097423, -42.555357, 1.10000, 0.90000, 1.10000, 0.90000
17471,'37147001401 ',  69.0000,1,  25,   1,   1,0.93898642, -44.034622, 1.10000, 0.90000, 1.10000, 0.90000
17472,'37147001402 ',  69.0000,1,  25,   1,   1,0.94604516, -43.609839, 1.10000, 0.90000, 1.10000, 0.90000
17473,'37147001500 ',  69.0000,1,  25,   1,   1,0.93654096, -42.523088, 1.10000, 0.90000, 1.10000, 0.90000
17474,'37147001600 ',  69.0000,1,  25,   1,   1,0.93544281, -45.473627, 1.10000, 0.90000, 1.10000, 0.90000
17475,'37147001700 ', 138.0000,1,  25,   1,   1,0.94725484, -44.562244, 1.10000, 0.90000, 1.10000, 0.90000
17476,'37147001800 ', 138.0000,1,  25,   1,   1,0.95080572, -43.643976, 1.10000, 0.90000, 1.10000, 0.90000
17477,'37147001900 ', 138.0000,1,  25,   1,   1,0.94888592, -44.659188, 1.10000, 0.90000, 1.10000, 0.90000
17478,'37147002001 ',  69.0000,1,  25,   1,   1,0.94439906, -45.852945, 1.10000, 0.90000, 1.10000, 0.90000
17479,'37147002002 ', 138.0000,1,  25,   1,   1,0.94633782, -44.857264, 1.10000, 0.90000, 1.10000, 0.90000
17480,'37149920101 ',  69.0000,1,  25,   1,   1,0.98438716, -42.395695, 1.10000, 0.90000, 1.10000, 0.90000
17481,'37149920103 ', 138.0000,1,  25,   1,   1,0.97936344, -43.199430, 1.10000, 0.90000, 1.10000, 0.90000
17482,'37149920104 ', 138.0000,1,  25,   1,   1,0.97445983, -43.842646, 1.10000, 0.90000, 1.10000, 0.90000
17483,'37149920200 ',  69.0000,1,  25,   1,   1,0.97224915, -44.587943, 1.10000, 0.90000, 1.10000, 0.90000
17484,'37149920301 ', 138.0000,1,  25,   1,   1,0.97126311, -44.312526, 1.10000, 0.90000, 1.10000, 0.90000
17485,'37149920303 ',  69.0000,1,  25,   1,   1,0.96081489, -46.479871, 1.10000, 0.90000, 1.10000, 0.90000
17486,'37149920304 ', 138.0000,1,  25,   1,   1,0.96746480, -44.890643, 1.10000, 0.90000, 1.10000, 0.90000
17487,'37151030100 ', 138.0000,1,  25,   1,   1,0.94772750, -45.964526, 1.10000, 0.90000, 1.10000, 0.90000
17488,'37151030201 ', 138.0000,1,  25,   1,   1,0.94869804, -45.760574, 1.10000, 0.90000, 1.10000, 0.90000
17489,'37151030202 ', 138.0000,1,  25,   1,   1,0.94763356, -46.010097, 1.10000, 0.90000, 1.10000, 0.90000
17490,'37151030301 ',  69.0000,1,  25,   1,   1,0.94325459, -47.283941, 1.10000, 0.90000, 1.10000, 0.90000
17491,'37151030302 ',  69.0000,1,  25,   1,   1,0.94450510, -47.157105, 1.10000, 0.90000, 1.10000, 0.90000
17492,'37151030400 ', 138.0000,1,  25,   1,   1,0.94483286, -46.852318, 1.10000, 0.90000, 1.10000, 0.90000
17493,'37151030502 ',  69.0000,1,  25,   1,   1,0.94095278, -47.213519, 1.10000, 0.90000, 1.10000, 0.90000
17494,'37151030503 ',  69.0000,1,  25,   1,   1,0.95142800, -46.291532, 1.10000, 0.90000, 1.10000, 0.90000
17495,'37151030504 ',  69.0000,1,  25,   1,   1,0.96424413, -44.798056, 1.10000, 0.90000, 1.10000, 0.90000
17496,'37151030600 ',  69.0000,1,  25,   1,   1,0.94926476, -46.352153, 1.10000, 0.90000, 1.10000, 0.90000
17497,'37151030700 ',  69.0000,1,  25,   1,   1,0.96185511, -44.931826, 1.10000, 0.90000, 1.10000, 0.90000
17498,'37151030801 ', 138.0000,1,  25,   1,   1,0.95496958, -44.981362, 1.10000, 0.90000, 1.10000, 0.90000
17499,'37151030802 ', 138.0000,1,  25,   1,   1,0.95270211, -45.005196, 1.10000, 0.90000, 1.10000, 0.90000
17500,'37151030900 ', 138.0000,1,  25,   1,   1,0.96854955, -43.462362, 1.10000, 0.90000, 1.10000, 0.90000
17501,'37151031000 ', 138.0000,1,  25,   1,   1,0.93729091, -48.244546, 1.10000, 0.90000, 1.10000, 0.90000
17502,'37151031100 ',  69.0000,1,  25,   1,   1,0.93642336, -48.371700, 1.10000, 0.90000, 1.10000, 0.90000
17503,'37151031200 ', 138.0000,1,  25,   1,   1,0.94031954, -48.073474, 1.10000, 0.90000, 1.10000, 0.90000
17504,'37151031303 ',  69.0000,1,  25,   1,   1,0.93582243, -49.016805, 1.10000, 0.90000, 1.10000, 0.90000
17505,'37151031304 ',  69.0000,1,  25,   1,   1,0.93671292, -49.073789, 1.10000, 0.90000, 1.10000, 0.90000
17506,'37151031305 ',  69.0000,1,  25,   1,   1,0.93411368, -48.635233, 1.10000, 0.90000, 1.10000, 0.90000
17507,'37151031306 ', 138.0000,1,  25,   1,   1,0.94389558, -47.841285, 1.10000, 0.90000, 1.10000, 0.90000
17508,'37151031400 ', 138.0000,1,  25,   1,   1,0.94408673, -47.345280, 1.10000, 0.90000, 1.10000, 0.90000
17509,'37151031501 ',  69.0000,1,  25,   1,   1,0.94585854, -48.195662, 1.10000, 0.90000, 1.10000, 0.90000
17510,'37151031503 ',  69.0000,1,  25,   1,   1,0.94497937, -48.365123, 1.10000, 0.90000, 1.10000, 0.90000
17511,'37151031504 ',  69.0000,1,  25,   1,   1,0.94155437, -48.709320, 1.10000, 0.90000, 1.10000, 0.90000
17512,'37151031505 ',  69.0000,1,  25,   1,   1,0.93861824, -48.932138, 1.10000, 0.90000, 1.10000, 0.90000
17513,'37151031601 ', 230.0000,1,  25,   1,   1,0.96506095, -45.743471, 1.10000, 0.90000, 1.10000, 0.90000
17514,'37151031602 ', 138.0000,1,  25,   1,   1,0.95845616, -46.427337, 1.10000, 0.90000, 1.10000, 0.90000
17515,'37153970100 ',  69.0000,1,  25,   1,   1,0.98594195, -38.454385, 1.10000, 0.90000, 1.10000, 0.90000
17516,'37153970200 ',  69.0000,1,  25,   1,   1,1.01260984, -38.536170, 1.10000, 0.90000, 1.10000, 0.90000
17517,'37153970300 ', 138.0000,1,  25,   1,   1,1.01637816, -36.279298, 1.10000, 0.90000, 1.10000, 0.90000
17518,'37153970400 ',  69.0000,1,  25,   1,   1,0.99665380, -36.077824, 1.10000, 0.90000, 1.10000, 0.90000
17519,'37153970500 ', 138.0000,1,  25,   1,   1,1.01335025, -36.068651, 1.10000, 0.90000, 1.10000, 0.90000
17520,'37153970600 ', 138.0000,1,  25,   1,   1,1.00937855, -35.977123, 1.10000, 0.90000, 1.10000, 0.90000
17521,'37153970700 ', 138.0000,1,  25,   1,   1,1.01157618, -35.920337, 1.10000, 0.90000, 1.10000, 0.90000
17522,'37153970800 ',  69.0000,1,  25,   1,   1,1.01196873, -34.812962, 1.10000, 0.90000, 1.10000, 0.90000
17523,'37153970900 ', 230.0000,1,  25,   1,   1,1.01861691, -34.028808, 1.10000, 0.90000, 1.10000, 0.90000
17524,'37153971000 ', 138.0000,1,  25,   1,   1,1.00616682, -36.093141, 1.10000, 0.90000, 1.10000, 0.90000
17525,'37153971100 ', 138.0000,1,  25,   1,   1,1.00761175, -35.841831, 1.10000, 0.90000, 1.10000, 0.90000
17526,'37155960101 ',  69.0000,1,  25,   1,   1,0.96014893, -39.401435, 1.10000, 0.90000, 1.10000, 0.90000
17527,'37155960102 ', 138.0000,1,  25,   1,   1,0.97265399, -38.515888, 1.10000, 0.90000, 1.10000, 0.90000
17528,'37155960201 ', 138.0000,1,  25,   1,   1,0.97188485, -38.842036, 1.10000, 0.90000, 1.10000, 0.90000
17529,'37155960202 ', 138.0000,1,  25,   1,   1,0.97458225, -38.430759, 1.10000, 0.90000, 1.10000, 0.90000
17530,'37155960300 ', 138.0000,1,  25,   1,   1,0.97822315, -37.898869, 1.10000, 0.90000, 1.10000, 0.90000
17531,'37155960401 ', 138.0000,1,  25,   1,   1,0.98463720, -37.053578, 1.10000, 0.90000, 1.10000, 0.90000
17532,'37155960402 ',  69.0000,1,  25,   1,   1,0.97939140, -37.476411, 1.10000, 0.90000, 1.10000, 0.90000
17533,'37155960501 ', 138.0000,1,  25,   1,   1,0.98949701, -35.869592, 1.10000, 0.90000, 1.10000, 0.90000
17534,'37155960502 ', 138.0000,1,  25,   1,   1,0.98893762, -35.887822, 1.10000, 0.90000, 1.10000, 0.90000
17535,'37155960503 ',  69.0000,1,  25,   1,   1,0.98683029, -36.735783, 1.10000, 0.90000, 1.10000, 0.90000
17536,'37155960600 ', 138.0000,1,  25,   1,   1,0.98999846, -35.669707, 1.10000, 0.90000, 1.10000, 0.90000
17537,'37155960701 ',  69.0000,1,  25,   1,   1,0.98025554, -37.400620, 1.10000, 0.90000, 1.10000, 0.90000
17538,'37155960702 ',  69.0000,1,  25,   1,   1,0.98871648, -36.892041, 1.10000, 0.90000, 1.10000, 0.90000
17539,'37155960801 ',  69.0000,1,  25,   1,   1,0.99128336, -36.530536, 1.10000, 0.90000, 1.10000, 0.90000
17540,'37155960802 ',  69.0000,1,  25,   1,   1,1.00829101, -35.712655, 1.10000, 0.90000, 1.10000, 0.90000
17541,'37155960900 ',  69.0000,1,  25,   1,   1,0.99514520, -36.625660, 1.10000, 0.90000, 1.10000, 0.90000
17542,'37155961000 ', 138.0000,1,  25,   1,   1,1.01252007, -35.228227, 1.10000, 0.90000, 1.10000, 0.90000
17543,'37155961100 ',  69.0000,1,  25,   1,   1,1.00782728, -35.681837, 1.10000, 0.90000, 1.10000, 0.90000
17544,'37155961200 ',  69.0000,1,  25,   1,   1,0.99661100, -36.526947, 1.10000, 0.90000, 1.10000, 0.90000
17545,'37155961301 ', 138.0000,1,  25,   1,   1,1.00752640, -35.768960, 1.10000, 0.90000, 1.10000, 0.90000
17546,'37155961302 ', 138.0000,1,  25,   1,   1,1.01044333, -35.442374, 1.10000, 0.90000, 1.10000, 0.90000
17547,'37155961400 ', 138.0000,1,  25,   1,   1,1.00343466, -36.271993, 1.10000, 0.90000, 1.10000, 0.90000
17548,'37155961500 ', 138.0000,1,  25,   1,   1,1.01486969, -34.800852, 1.10000, 0.90000, 1.10000, 0.90000
17549,'37155961601 ',  69.0000,1,  25,   1,   1,0.99763209, -35.809377, 1.10000, 0.90000, 1.10000, 0.90000
17550,'37155961602 ', 138.0000,1,  25,   1,   1,0.98372740, -34.955197, 1.10000, 0.90000, 1.10000, 0.90000
17551,'37155961700 ', 230.0000,1,  25,   1,   1,0.99390715, -34.352983, 1.10000, 0.90000, 1.10000, 0.90000
17552,'37155961801 ', 230.0000,1,  25,   1,   1,0.99852842, -33.802026, 1.10000, 0.90000, 1.10000, 0.90000
17553,'37155961802 ',  69.0000,1,  25,   1,   1,0.98294544, -36.948448, 1.10000, 0.90000, 1.10000, 0.90000
17554,'37155961900 ',  69.0000,1,  25,   1,   1,0.98407125, -35.197440, 1.10000, 0.90000, 1.10000, 0.90000
17555,'37155962001 ', 138.0000,1,  25,   1,   1,0.99260694, -35.742575, 1.10000, 0.90000, 1.10000, 0.90000
17556,'37155962002 ',  69.0000,1,  25,   1,   1,0.98685962, -36.086410, 1.10000, 0.90000, 1.10000, 0.90000
17557,'37157040101 ',  69.0000,1,  25,   1,   1,0.98733276, -43.432688, 1.10000, 0.90000, 1.10000, 0.90000
17558,'37157040102 ', 138.0000,1,  25,   1,   1,0.98954004, -42.469201, 1.10000, 0.90000, 1.10000, 0.90000
17559,'37157040200 ',  69.0000,1,  25,   1,   1,0.98837793, -43.678073, 1.10000, 0.90000, 1.10000, 0.90000
17560,'37157040300 ',  69.0000,1,  25,   1,   1,0.99322259, -43.491711, 1.10000, 0.90000, 1.10000, 0.90000
17561,'37157040400 ',  69.0000,1,  25,   1,   1,0.99086207, -43.577283, 1.10000, 0.90000, 1.10000, 0.90000
17562,'37157040501 ', 138.0000,1,  25,   1,   1,0.99212116, -43.102790, 1.10000, 0.90000, 1.10000, 0.90000
17563,'37157040502 ',  69.0000,1,  25,   1,   1,0.99005729, -43.665222, 1.10000, 0.90000, 1.10000, 0.90000
17564,'37157040601 ', 230.0000,1,  25,   1,   1,1.00006986, -42.633733, 1.10000, 0.90000, 1.10000, 0.90000
17565,'37157040602 ',  69.0000,1,  25,   1,   1,0.98645061, -44.241731, 1.10000, 0.90000, 1.10000, 0.90000
17566,'37157040700 ',  69.0000,1,  25,   1,   1,0.98916686, -44.435175, 1.10000, 0.90000, 1.10000, 0.90000
17567,'37157040800 ', 500.0000,1,  25,   1,   1,1.00606990, -42.361769, 1.10000, 0.90000, 1.10000, 0.90000
17568,'37157040900 ', 230.0000,1,  25,   1,   1,1.00153852, -42.614725, 1.10000, 0.90000, 1.10000, 0.90000
17569,'37157041001 ', 138.0000,1,  25,   1,   1,0.99755716, -42.984706, 1.10000, 0.90000, 1.10000, 0.90000
17570,'37157041002 ', 138.0000,1,  25,   1,   1,1.00413716, -42.446846, 1.10000, 0.90000, 1.10000, 0.90000
17571,'37157041100 ',  69.0000,1,  25,   1,   1,0.99437189, -43.128144, 1.10000, 0.90000, 1.10000, 0.90000
17572,'37157041200 ', 138.0000,1,  25,   1,   1,0.99706042, -42.507853, 1.10000, 0.90000, 1.10000, 0.90000
17573,'37157041300 ', 230.0000,1,  25,   1,   1,0.99813831, -41.830199, 1.10000, 0.90000, 1.10000, 0.90000
17574,'37157041400 ', 230.0000,1,  25,   1,   1,1.00129128, -41.891756, 1.10000, 0.90000, 1.10000, 0.90000
17575,'37157041500 ',  69.0000,1,  25,   1,   1,0.99152827, -42.855646, 1.10000, 0.90000, 1.10000, 0.90000
17576,'37157041601 ',  69.0000,1,  25,   1,   1,0.99820834, -42.908269, 1.10000, 0.90000, 1.10000, 0.90000
17577,'37157041602 ',  69.0000,1,  25,   1,   1,0.99607587, -43.269245, 1.10000, 0.90000, 1.10000, 0.90000
17578,'37159050201 ', 230.0000,1,  25,   1,   1,1.00615990, -39.832980, 1.10000, 0.90000, 1.10000, 0.90000
17579,'37159050202 ', 230.0000,1,  25,   1,   1,1.00634611, -39.767448, 1.10000, 0.90000, 1.10000, 0.90000
17580,'37159050300 ',  69.0000,1,  25,   1,   1,0.99007332, -41.511462, 1.10000, 0.90000, 1.10000, 0.90000
17581,'37159050400 ', 138.0000,1,  25,   1,   1,1.00222290, -40.423638, 1.10000, 0.90000, 1.10000, 0.90000
17582,'37159050500 ', 138.0000,1,  25,   1,   1,1.00239575, -40.451597, 1.10000, 0.90000, 1.10000, 0.90000
17583,'37159050700 ',  69.0000,1,  25,   1,   1,0.99840748, -40.906290, 1.10000, 0.90000, 1.10000, 0.90000
17584,'37159050800 ', 230.0000,1,  25,   1,   1,1.00627923, -39.886375, 1.10000, 0.90000, 1.10000, 0.90000
17585,'37159050901 ', 138.0000,1,  25,   1,   1,0.99925244, -40.828682, 1.10000, 0.90000, 1.10000, 0.90000
17586,'37159050903 ',  69.0000,1,  25,   1,   1,0.99495238, -40.961495, 1.10000, 0.90000, 1.10000, 0.90000
17587,'37159050904 ',  69.0000,1,  25,   1,   1,0.99510086, -40.992405, 1.10000, 0.90000, 1.10000, 0.90000
17588,'37159051001 ',  69.0000,1,  25,   1,   1,0.97894305, -41.954338, 1.10000, 0.90000, 1.10000, 0.90000
17589,'37159051002 ',  69.0000,1,  25,   1,   1,0.99507803, -40.787728, 1.10000, 0.90000, 1.10000, 0.90000
17590,'37159051101 ',  69.0000,1,  25,   1,   1,0.98318040, -41.482474, 1.10000, 0.90000, 1.10000, 0.90000
17591,'37159051102 ', 230.0000,1,  25,   1,   1,1.00378346, -39.754966, 1.10000, 0.90000, 1.10000, 0.90000
17592,'37159051201 ', 230.0000,1,  25,   1,   1,1.01143622, -39.428418, 1.10000, 0.90000, 1.10000, 0.90000
17593,'37159051202 ',  69.0000,1,  25,   1,   1,1.00436926, -40.353393, 1.10000, 0.90000, 1.10000, 0.90000
17594,'37159051204 ', 138.0000,1,  25,   1,   1,1.00218344, -40.324255, 1.10000, 0.90000, 1.10000, 0.90000
17595,'37159051301 ', 138.0000,1,  25,   1,   1,1.00807023, -40.033614, 1.10000, 0.90000, 1.10000, 0.90000
17596,'37159051302 ',  69.0000,1,  25,   1,   1,0.99535227, -41.211780, 1.10000, 0.90000, 1.10000, 0.90000
17597,'37159051303 ', 138.0000,1,  25,   1,   1,1.00465167, -40.281946, 1.10000, 0.90000, 1.10000, 0.90000
17598,'37159051400 ', 230.0000,1,  25,   1,   1,1.00043178, -39.616911, 1.10000, 0.90000, 1.10000, 0.90000
17599,'37159051501 ',  69.0000,1,  25,   1,   1,0.98377097, -41.049369, 1.10000, 0.90000, 1.10000, 0.90000
17600,'37159051502 ',  69.0000,1,  25,   1,   1,0.98392528, -40.951017, 1.10000, 0.90000, 1.10000, 0.90000
17601,'37159051600 ',  69.0000,1,  25,   1,   1,0.98559237, -41.070368, 1.10000, 0.90000, 1.10000, 0.90000
17602,'37159051700 ',  69.0000,1,  25,   1,   1,0.99107045, -40.917696, 1.10000, 0.90000, 1.10000, 0.90000
17603,'37159051801 ',  69.0000,1,  25,   1,   1,0.98294348, -41.010693, 1.10000, 0.90000, 1.10000, 0.90000
17604,'37159051802 ',  69.0000,1,  25,   1,   1,0.98461813, -40.956666, 1.10000, 0.90000, 1.10000, 0.90000
17605,'37159051901 ',  69.0000,1,  25,   1,   1,0.99024546, -40.673100, 1.10000, 0.90000, 1.10000, 0.90000
17606,'37159051902 ', 230.0000,1,  25,   1,   1,1.01638460, -39.166439, 1.10000, 0.90000, 1.10000, 0.90000
17607,'37159052000 ',  69.0000,1,  25,   1,   1,0.99250883, -41.469251, 1.10000, 0.90000, 1.10000, 0.90000
17608,'37161960100 ',  69.0000,1,  25,   1,   1,0.96606410, -42.627648, 1.10000, 0.90000, 1.10000, 0.90000
17609,'37161960200 ', 138.0000,1,  25,   1,   1,0.98321491, -43.342693, 1.10000, 0.90000, 1.10000, 0.90000
17610,'37161960300 ', 138.0000,1,  25,   1,   1,0.97256011, -44.820033, 1.10000, 0.90000, 1.10000, 0.90000
17611,'37161960400 ', 138.0000,1,  25,   1,   1,0.99479425, -41.305757, 1.10000, 0.90000, 1.10000, 0.90000
17612,'37161960500 ', 500.0000,1,  25,   1,   1,1.01074028, -38.701904, 1.10000, 0.90000, 1.10000, 0.90000
17613,'37161960600 ',  69.0000,1,  25,   1,   1,0.99124372, -41.199124, 1.10000, 0.90000, 1.10000, 0.90000
17614,'37161960700 ',  69.0000,1,  25,   1,   1,0.98184681, -41.609857, 1.10000, 0.90000, 1.10000, 0.90000
17615,'37161960800 ',  69.0000,1,  25,   1,   1,0.98716843, -41.252126, 1.10000, 0.90000, 1.10000, 0.90000
17616,'37161960900 ', 138.0000,1,  25,   1,   1,1.00070560, -39.740482, 1.10000, 0.90000, 1.10000, 0.90000
17617,'37161961000 ',  69.0000,1,  25,   1,   1,0.99077606, -40.700851, 1.10000, 0.90000, 1.10000, 0.90000
17618,'37161961101 ', 230.0000,1,  25,   1,   1,1.00899649, -38.876532, 1.10000, 0.90000, 1.10000, 0.90000
17619,'37161961102 ',  69.0000,1,  25,   1,   1,1.00125432, -39.767561, 1.10000, 0.90000, 1.10000, 0.90000
17620,'37161961200 ', 138.0000,1,  25,   1,   1,0.99707770, -40.740729, 1.10000, 0.90000, 1.10000, 0.90000
17621,'37163970100 ', 138.0000,1,  25,   1,   1,0.97297770, -37.879741, 1.10000, 0.90000, 1.10000, 0.90000
17622,'37163970200 ', 138.0000,1,  25,   1,   1,0.97582984, -38.842101, 1.10000, 0.90000, 1.10000, 0.90000
17623,'37163970301 ', 138.0000,1,  25,   1,   1,0.97199786, -39.590563, 1.10000, 0.90000, 1.10000, 0.90000
17624,'37163970302 ',  69.0000,1,  25,   1,   1,0.97037464, -39.482448, 1.10000, 0.90000, 1.10000, 0.90000
17625,'37163970400 ', 138.0000,1,  25,   1,   1,0.97064197, -38.990425, 1.10000, 0.90000, 1.10000, 0.90000
17626,'37163970500 ', 138.0000,1,  25,   1,   1,0.96588784, -39.184775, 1.10000, 0.90000, 1.10000, 0.90000
17627,'37163970600 ', 138.0000,1,  25,   1,   1,0.96642858, -38.694637, 1.10000, 0.90000, 1.10000, 0.90000
17628,'37163970700 ', 138.0000,1,  25,   1,   1,0.97014815, -38.114887, 1.10000, 0.90000, 1.10000, 0.90000
17629,'37163970800 ',  69.0000,1,  25,   1,   1,0.95618027, -38.284095, 1.10000, 0.90000, 1.10000, 0.90000
17630,'37163970900 ',  69.0000,1,  25,   1,   1,0.94866192, -36.872841, 1.10000, 0.90000, 1.10000, 0.90000
17631,'37163971000 ',  69.0000,1,  25,   1,   1,0.96176332, -36.644757, 1.10000, 0.90000, 1.10000, 0.90000
17632,'37165010101 ',  69.0000,1,  25,   1,   1,0.99465024, -36.050602, 1.10000, 0.90000, 1.10000, 0.90000
17633,'37165010102 ', 138.0000,1,  25,   1,   1,0.99989426, -35.798107, 1.10000, 0.90000, 1.10000, 0.90000
17634,'37165010200 ', 138.0000,1,  25,   1,   1,1.00128794, -35.503545, 1.10000, 0.90000, 1.10000, 0.90000
17635,'37165010300 ', 230.0000,1,  25,   1,   1,1.00577056, -34.482630, 1.10000, 0.90000, 1.10000, 0.90000
17636,'37165010400 ', 500.0000,1,  25,   1,   1,1.01774144, -33.815146, 1.10000, 0.90000, 1.10000, 0.90000
17637,'37165010500 ', 138.0000,1,  25,   1,   1,1.00201631, -35.870589, 1.10000, 0.90000, 1.10000, 0.90000
17638,'37165010600 ', 138.0000,1,  25,   1,   1,0.98811245, -37.123618, 1.10000, 0.90000, 1.10000, 0.90000
17639,'37167930101 ',  69.0000,1,  25,   1,   1,0.95894122, -43.171314, 1.10000, 0.90000, 1.10000, 0.90000
17640,'37167930102 ', 138.0000,1,  25,   1,   1,0.99375308, -40.648334, 1.10000, 0.90000, 1.10000, 0.90000
17641,'37167930200 ',  69.0000,1,  25,   1,   1,0.96212351, -43.260758, 1.10000, 0.90000, 1.10000, 0.90000
17642,'37167930300 ',  69.0000,1,  25,   1,   1,0.96385032, -43.009172, 1.10000, 0.90000, 1.10000, 0.90000
17643,'37167930500 ', 138.0000,1,  25,   1,   1,0.96433324, -42.273195, 1.10000, 0.90000, 1.10000, 0.90000
17644,'37167930700 ', 138.0000,1,  25,   1,   1,0.96500897, -41.876730, 1.10000, 0.90000, 1.10000, 0.90000
17645,'37167930801 ',  69.0000,1,  25,   1,   1,0.96149021, -41.875880, 1.10000, 0.90000, 1.10000, 0.90000
17646,'37167930802 ', 138.0000,1,  25,   1,   1,0.96902031, -40.875110, 1.10000, 0.90000, 1.10000, 0.90000
17647,'37167930900 ', 138.0000,1,  25,   1,   1,0.96703541, -41.361095, 1.10000, 0.90000, 1.10000, 0.90000
17648,'37167931000 ',  69.0000,1,  25,   1,   1,0.99082017, -41.709766, 1.10000, 0.90000, 1.10000, 0.90000
17649,'37167931100 ',  69.0000,1,  25,   1,   1,0.99738961, -41.114682, 1.10000, 0.90000, 1.10000, 0.90000
17650,'37167931201 ', 138.0000,1,  25,   1,   1,0.96411306, -42.354713, 1.10000, 0.90000, 1.10000, 0.90000
17651,'37167931202 ', 138.0000,1,  25,   1,   1,0.96475917, -42.130605, 1.10000, 0.90000, 1.10000, 0.90000
17652,'37169070100 ',  69.0000,1,  25,   1,   1,0.97950208, -45.846081, 1.10000, 0.90000, 1.10000, 0.90000
17653,'37169070200 ',  69.0000,1,  25,   1,   1,0.96456927, -47.580699, 1.10000, 0.90000, 1.10000, 0.90000
17654,'37169070300 ',  69.0000,1,  25,   1,   1,0.94989616, -48.957676, 1.10000, 0.90000, 1.10000, 0.90000
17655,'37169070400 ', 138.0000,1,  25,   1,   1,0.95072800, -49.759796, 1.10000, 0.90000, 1.10000, 0.90000
17656,'37169070501 ',  69.0000,1,  25,   1,   1,0.95225239, -48.257257, 1.10000, 0.90000, 1.10000, 0.90000
17657,'37169070503 ', 138.0000,1,  25,   1,   1,0.95200014, -49.493562, 1.10000, 0.90000, 1.10000, 0.90000
17658,'37169070504 ',  69.0000,1,  25,   1,   1,0.95393896, -48.190700, 1.10000, 0.90000, 1.10000, 0.90000
17659,'37169070600 ',  69.0000,1,  25,   1,   1,0.96238798, -47.322460, 1.10000, 0.90000, 1.10000, 0.90000
17660,'37169070700 ', 138.0000,1,  25,   1,   1,0.99576205, -43.054702, 1.10000, 0.90000, 1.10000, 0.90000
17661,'37171930101 ', 138.0000,1,  25,   1,   1,0.95368087, -50.325653, 1.10000, 0.90000, 1.10000, 0.90000
17662,'37171930102 ', 138.0000,1,  25,   1,   1,0.94962758, -50.320350, 1.10000, 0.90000, 1.10000, 0.90000
17663,'37171930201 ', 138.0000,1,  25,   1,   1,0.95384377, -50.338972, 1.10000, 0.90000, 1.10000, 0.90000
17664,'37171930202 ', 138.0000,1,  25,   1,   1,0.95113921, -50.407595, 1.10000, 0.90000, 1.10000, 0.90000
17665,'37171930301 ',  69.0000,1,  25,   1,   1,0.94301844, -51.892120, 1.10000, 0.90000, 1.10000, 0.90000
17666,'37171930302 ', 138.0000,1,  25,   1,   1,0.95429516, -50.309244, 1.10000, 0.90000, 1.10000, 0.90000
17667,'37171930400 ',  69.0000,1,  25,   1,   1,0.94650424, -51.741391, 1.10000, 0.90000, 1.10000, 0.90000
17668,'37171930501 ',  69.0000,1,  25,   1,   1,0.94621700, -51.715699, 1.10000, 0.90000, 1.10000, 0.90000
17669,'37171930502 ', 138.0000,1,  25,   1,   1,0.95473796, -50.298763, 1.10000, 0.90000, 1.10000, 0.90000
17670,'37171930600 ', 138.0000,1,  25,   1,   1,0.95157719, -50.544069, 1.10000, 0.90000, 1.10000, 0.90000
17671,'37171930700 ', 138.0000,1,  25,   1,   1,0.95855337, -49.962086, 1.10000, 0.90000, 1.10000, 0.90000
17672,'37171930801 ', 138.0000,1,  25,   1,   1,0.96555430, -48.819197, 1.10000, 0.90000, 1.10000, 0.90000
17673,'37171930802 ', 138.0000,1,  25,   1,   1,0.96045798, -49.145151, 1.10000, 0.90000, 1.10000, 0.90000
17674,'37171930901 ', 138.0000,1,  25,   1,   1,0.95289010, -48.819703, 1.10000, 0.90000, 1.10000, 0.90000
17675,'37171930902 ',  69.0000,1,  25,   1,   1,0.94464868, -50.852415, 1.10000, 0.90000, 1.10000, 0.90000
17676,'37171931001 ',  69.0000,1,  25,   1,   1,0.94422543, -51.652288, 1.10000, 0.90000, 1.10000, 0.90000
17677,'37171931002 ',  69.0000,1,  25,   1,   1,0.94239217, -51.753177, 1.10000, 0.90000, 1.10000, 0.90000
17678,'37171931003 ',  69.0000,1,  25,   1,   1,0.94256443, -51.435631, 1.10000, 0.90000, 1.10000, 0.90000
17679,'37171931101 ',  69.0000,1,  25,   1,   1,0.94360179, -51.598008, 1.10000, 0.90000, 1.10000, 0.90000
17680,'37171931102 ',  69.0000,1,  25,   1,   1,0.93431145, -50.222849, 1.10000, 0.90000, 1.10000, 0.90000
17681,'37171931103 ',  69.0000,1,  25,   1,   1,0.94697517, -49.268026, 1.10000, 0.90000, 1.10000, 0.90000
17682,'37171931200 ', 138.0000,1,  25,   1,   1,0.94969881, -50.026180, 1.10000, 0.90000, 1.10000, 0.90000
17683,'37173940100 ', 500.0000,1,  25,   1,   1,1.00654554, -38.959925, 1.10000, 0.90000, 1.10000, 0.90000
17684,'37173960200 ', 138.0000,1,  25,   1,   1,0.99966550, -40.172673, 1.10000, 0.90000, 1.10000, 0.90000
17685,'37173960301 ',  69.0000,1,  25,   1,   1,0.98739755, -40.672933, 1.10000, 0.90000, 1.10000, 0.90000
17686,'37173960302 ', 138.0000,1,  25,   1,   1,1.00104225, -39.914277, 1.10000, 0.90000, 1.10000, 0.90000
17687,'37175960100 ',  69.0000,1,  25,   1,   1,0.94982475, -48.747507, 1.10000, 0.90000, 1.10000, 0.90000
17688,'37175960200 ',  69.0000,1,  25,   1,   1,0.95182437, -47.849573, 1.10000, 0.90000, 1.10000, 0.90000
17689,'37175960300 ', 138.0000,1,  25,   1,   1,0.95556760, -45.841586, 1.10000, 0.90000, 1.10000, 0.90000
17690,'37175960401 ',  69.0000,1,  25,   1,   1,0.94796026, -48.358808, 1.10000, 0.90000, 1.10000, 0.90000
17691,'37175960402 ',  69.0000,1,  25,   1,   1,0.94733536, -48.237938, 1.10000, 0.90000, 1.10000, 0.90000
17692,'37175960500 ', 138.0000,1,  25,   1,   1,0.95742500, -46.555218, 1.10000, 0.90000, 1.10000, 0.90000
17693,'37175960600 ', 138.0000,1,  25,   1,   1,0.96014947, -46.228346, 1.10000, 0.90000, 1.10000, 0.90000
17694,'37177960100 ',  69.0000,1,  25,   1,   1,0.95165122, -44.982332, 1.10000, 0.90000, 1.10000, 0.90000
17695,'37179020100 ',  69.0000,1,  25,   1,   1,0.98250198, -39.196577, 1.10000, 0.90000, 1.10000, 0.90000
17696,'37179020202 ',  69.0000,1,  25,   1,   1,0.98268068, -38.159116, 1.10000, 0.90000, 1.10000, 0.90000
17697,'37179020203 ', 138.0000,1,  25,   1,   1,0.97128004, -40.346812, 1.10000, 0.90000, 1.10000, 0.90000
17698,'37179020204 ', 138.0000,1,  25,   1,   1,0.97182631, -40.342065, 1.10000, 0.90000, 1.10000, 0.90000
17699,'37179020305 ',  69.0000,1,  25,   1,   1,0.97678214, -38.326585, 1.10000, 0.90000, 1.10000, 0.90000
17700,'37179020306 ', 138.0000,1,  25,   1,   1,0.98642427, -37.522433, 1.10000, 0.90000, 1.10000, 0.90000
17701,'37179020307 ', 230.0000,1,  25,   1,   1,0.99313653, -36.495695, 1.10000, 0.90000, 1.10000, 0.90000
17702,'37179020308 ',  69.0000,1,  25,   1,   1,0.97941744, -38.155120, 1.10000, 0.90000, 1.10000, 0.90000
17703,'37179020309 ', 138.0000,1,  25,   1,   1,0.97127175, -40.243266, 1.10000, 0.90000, 1.10000, 0.90000
17704,'37179020310 ', 138.0000,1,  25,   1,   1,0.97133183, -40.209341, 1.10000, 0.90000, 1.10000, 0.90000
17705,'37179020311 ',  69.0000,1,  25,   1,   1,0.97215974, -39.454861, 1.10000, 0.90000, 1.10000, 0.90000
17706,'37179020312 ', 138.0000,1,  25,   1,   1,0.98396420, -37.693379, 1.10000, 0.90000, 1.10000, 0.90000
17707,'37179020313 ',  69.0000,1,  25,   1,   1,0.97310072, -39.241390, 1.10000, 0.90000, 1.10000, 0.90000
17708,'37179020314 ',  69.0000,1,  25,   1,   1,0.97006840, -39.144668, 1.10000, 0.90000, 1.10000, 0.90000
17709,'37179020315 ',  69.0000,1,  25,   1,   1,0.97181857, -38.940479, 1.10000, 0.90000, 1.10000, 0.90000
17710,'37179020316 ', 138.0000,1,  25,   1,   1,0.98476267, -37.616041, 1.10000, 0.90000, 1.10000, 0.90000
17711,'37179020317 ',  69.0000,1,  25,   1,   1,0.97570550, -38.458777, 1.10000, 0.90000, 1.10000, 0.90000
17712,'37179020401 ',  69.0000,1,  25,   1,   1,0.97539949, -38.490162, 1.10000, 0.90000, 1.10000, 0.90000
17713,'37179020403 ',  69.0000,1,  25,   1,   1,0.97615957, -38.359917, 1.10000, 0.90000, 1.10000, 0.90000
17714,'37179020404 ', 138.0000,1,  25,   1,   1,0.98935992, -37.149508, 1.10000, 0.90000, 1.10000, 0.90000
17715,'37179020501 ',  69.0000,1,  25,   1,   1,0.97671062, -38.172315, 1.10000, 0.90000, 1.10000, 0.90000
17716,'37179020502 ',  69.0000,1,  25,   1,   1,0.98103279, -37.909073, 1.10000, 0.90000, 1.10000, 0.90000
17717,'37179020601 ', 500.0000,1,  25,   1,   1,1.01427567, -34.938501, 1.10000, 0.90000, 1.10000, 0.90000
17718,'37179020602 ',  69.0000,1,  25,   1,   1,0.98698276, -37.729077, 1.10000, 0.90000, 1.10000, 0.90000
17719,'37179020701 ', 138.0000,1,  25,   1,   1,0.99223214, -37.255830, 1.10000, 0.90000, 1.10000, 0.90000
17720,'37179020702 ',  69.0000,1,  25,   1,   1,0.98379934, -38.211282, 1.10000, 0.90000, 1.10000, 0.90000
17721,'37179020800 ', 138.0000,1,  25,   1,   1,0.98981375, -37.849883, 1.10000, 0.90000, 1.10000, 0.90000
17722,'37179020901 ',  69.0000,1,  25,   1,   1,0.98076868, -38.375800, 1.10000, 0.90000, 1.10000, 0.90000
17723,'37179020902 ',  69.0000,1,  25,   1,   1,0.98562551, -37.222560, 1.10000, 0.90000, 1.10000, 0.90000
17724,'37179021004 ',  69.0000,1,  25,   1,   1,0.97456855, -38.367505, 1.10000, 0.90000, 1.10000, 0.90000
17725,'37179021005 ',  69.0000,1,  25,   1,   1,0.98184448, -37.651606, 1.10000, 0.90000, 1.10000, 0.90000
17726,'37179021006 ',  69.0000,1,  25,   1,   1,0.97629875, -38.355689, 1.10000, 0.90000, 1.10000, 0.90000
17727,'37179021007 ',  69.0000,1,  25,   1,   1,0.97751814, -38.166411, 1.10000, 0.90000, 1.10000, 0.90000
17728,'37179021008 ',  69.0000,1,  25,   1,   1,0.97831380, -37.979455, 1.10000, 0.90000, 1.10000, 0.90000
17729,'37179021009 ',  69.0000,1,  25,   1,   1,0.97528869, -38.293821, 1.10000, 0.90000, 1.10000, 0.90000
17730,'37179021010 ',  69.0000,1,  25,   1,   1,0.97589111, -38.491429, 1.10000, 0.90000, 1.10000, 0.90000
17731,'37179021011 ',  69.0000,1,  25,   1,   1,0.97222066, -38.587826, 1.10000, 0.90000, 1.10000, 0.90000
17732,'37179021012 ',  69.0000,1,  25,   1,   1,0.97242481, -38.390332, 1.10000, 0.90000, 1.10000, 0.90000
17733,'37179021013 ',  69.0000,1,  25,   1,   1,0.96160412, -39.167809, 1.10000, 0.90000, 1.10000, 0.90000
17734,'37179021014 ',  69.0000,1,  25,   1,   1,0.96004963, -39.180783, 1.10000, 0.90000, 1.10000, 0.90000
17735,'37179021015 ',  69.0000,1,  25,   1,   1,0.95501614, -39.289348, 1.10000, 0.90000, 1.10000, 0.90000
17736,'37181960100 ', 138.0000,1,  25,   1,   1,0.99280435, -40.342861, 1.10000, 0.90000, 1.10000, 0.90000
17737,'37181960200 ', 138.0000,1,  25,   1,   1,1.00655234, -39.018535, 1.10000, 0.90000, 1.10000, 0.90000
17738,'37181960300 ', 138.0000,1,  25,   1,   1,0.99240965, -39.924105, 1.10000, 0.90000, 1.10000, 0.90000
17739,'37181960400 ',  69.0000,1,  25,   1,   1,0.97856086, -41.416064, 1.10000, 0.90000, 1.10000, 0.90000
17740,'37181960500 ',  69.0000,1,  25,   1,   1,0.98044574, -41.374626, 1.10000, 0.90000, 1.10000, 0.90000
17741,'37181960600 ', 138.0000,1,  25,   1,   1,0.98720759, -40.802187, 1.10000, 0.90000, 1.10000, 0.90000
17742,'37181960700 ', 138.0000,1,  25,   1,   1,0.98577887, -40.916378, 1.10000, 0.90000, 1.10000, 0.90000
17743,'37181960800 ', 138.0000,1,  25,   1,   1,0.98504192, -40.987463, 1.10000, 0.90000, 1.10000, 0.90000
17744,'37181960900 ',  69.0000,1,  25,   1,   1,0.98296410, -41.135999, 1.10000, 0.90000, 1.10000, 0.90000
17745,'37181961000 ', 138.0000,1,  25,   1,   1,0.98006988, -41.391503, 1.10000, 0.90000, 1.10000, 0.90000
17746,'37183050100 ', 138.0000,1,  25,   1,   1,0.96191949, -42.278178, 1.10000, 0.90000, 1.10000, 0.90000
17747,'37183050300 ', 138.0000,1,  25,   1,   1,0.96222711, -42.249409, 1.10000, 0.90000, 1.10000, 0.90000
17748,'37183050400 ',  69.0000,1,  25,   1,   1,0.95148605, -43.749182, 1.10000, 0.90000, 1.10000, 0.90000
17749,'37183050500 ',  69.0000,1,  25,   1,   1,0.95025861, -43.858823, 1.10000, 0.90000, 1.10000, 0.90000
17750,'37183050600 ',  69.0000,1,  25,   1,   1,0.95226032, -43.651551, 1.10000, 0.90000, 1.10000, 0.90000
17751,'37183050700 ',  69.0000,1,  25,   1,   1,0.95274544, -43.624159, 1.10000, 0.90000, 1.10000, 0.90000
17752,'37183050800 ',  69.0000,1,  25,   1,   1,0.95337105, -43.568592, 1.10000, 0.90000, 1.10000, 0.90000
17753,'37183050900 ', 138.0000,1,  25,   1,   1,0.96141034, -42.380538, 1.10000, 0.90000, 1.10000, 0.90000
17754,'37183051000 ',  69.0000,1,  25,   1,   1,0.95362657, -43.499914, 1.10000, 0.90000, 1.10000, 0.90000
17755,'37183051101 ',  69.0000,1,  25,   1,   1,0.95395303, -43.334849, 1.10000, 0.90000, 1.10000, 0.90000
17756,'37183051102 ',  69.0000,1,  25,   1,   1,0.95332444, -43.451638, 1.10000, 0.90000, 1.10000, 0.90000
17757,'37183051200 ', 138.0000,1,  25,   1,   1,0.96252686, -42.222566, 1.10000, 0.90000, 1.10000, 0.90000
17758,'37183051400 ', 138.0000,1,  25,   1,   1,0.96347672, -42.146485, 1.10000, 0.90000, 1.10000, 0.90000
17759,'37183051501 ',  69.0000,1,  25,   1,   1,0.95609629, -43.239984, 1.10000, 0.90000, 1.10000, 0.90000
17760,'37183051502 ', 138.0000,1,  25,   1,   1,0.96506190, -42.039958, 1.10000, 0.90000, 1.10000, 0.90000
17761,'37183051600 ',  69.0000,1,  25,   1,   1,0.95259917, -43.428013, 1.10000, 0.90000, 1.10000, 0.90000
17762,'37183051700 ',  69.0000,1,  25,   1,   1,0.95359319, -43.602640, 1.10000, 0.90000, 1.10000, 0.90000
17763,'37183051800 ',  69.0000,1,  25,   1,   1,0.95114923, -43.739913, 1.10000, 0.90000, 1.10000, 0.90000
17764,'37183051900 ',  69.0000,1,  25,   1,   1,0.95235777, -43.614306, 1.10000, 0.90000, 1.10000, 0.90000
17765,'37183052001 ', 138.0000,1,  25,   1,   1,0.96288401, -42.408149, 1.10000, 0.90000, 1.10000, 0.90000
17766,'37183052002 ',  69.0000,1,  25,   1,   1,0.95322716, -43.601049, 1.10000, 0.90000, 1.10000, 0.90000
17767,'37183052101 ',  69.0000,1,  25,   1,   1,0.95243877, -43.528403, 1.10000, 0.90000, 1.10000, 0.90000
17768,'37183052102 ',  69.0000,1,  25,   1,   1,0.95238781, -43.616560, 1.10000, 0.90000, 1.10000, 0.90000
17769,'37183052301 ', 138.0000,1,  25,   1,   1,0.96221596, -42.240533, 1.10000, 0.90000, 1.10000, 0.90000
17770,'37183052302 ',  69.0000,1,  25,   1,   1,0.95463830, -43.279507, 1.10000, 0.90000, 1.10000, 0.90000
17771,'37183052401 ', 138.0000,1,  25,   1,   1,0.96740896, -41.862663, 1.10000, 0.90000, 1.10000, 0.90000
17772,'37183052404 ', 138.0000,1,  25,   1,   1,0.96277696, -42.199668, 1.10000, 0.90000, 1.10000, 0.90000
17773,'37183052406 ', 138.0000,1,  25,   1,   1,0.96489376, -42.030413, 1.10000, 0.90000, 1.10000, 0.90000
17774,'37183052407 ',  69.0000,1,  25,   1,   1,0.95542234, -43.169408, 1.10000, 0.90000, 1.10000, 0.90000
17775,'37183052408 ',  69.0000,1,  25,   1,   1,0.95458686, -43.291607, 1.10000, 0.90000, 1.10000, 0.90000
17776,'37183052409 ',  69.0000,1,  25,   1,   1,0.95416003, -43.309451, 1.10000, 0.90000, 1.10000, 0.90000
17777,'37183052503 ',  69.0000,1,  25,   1,   1,0.95922345, -43.129650, 1.10000, 0.90000, 1.10000, 0.90000
17778,'37183052504 ', 138.0000,1,  25,   1,   1,0.96699506, -41.903125, 1.10000, 0.90000, 1.10000, 0.90000
17779,'37183052505 ',  69.0000,1,  25,   1,   1,0.95763576, -43.227092, 1.10000, 0.90000, 1.10000, 0.90000
17780,'37183052506 ',  69.0000,1,  25,   1,   1,0.96150041, -42.925215, 1.10000, 0.90000, 1.10000, 0.90000
17781,'37183052507 ',  69.0000,1,  25,   1,   1,0.96252811, -42.908894, 1.10000, 0.90000, 1.10000, 0.90000
17782,'37183052601 ',  69.0000,1,  25,   1,   1,0.95582175, -43.410036, 1.10000, 0.90000, 1.10000, 0.90000
17783,'37183052602 ', 138.0000,1,  25,   1,   1,0.96338147, -42.345844, 1.10000, 0.90000, 1.10000, 0.90000
17784,'37183052603 ',  69.0000,1,  25,   1,   1,0.95297039, -43.620703, 1.10000, 0.90000, 1.10000, 0.90000
17785,'37183052701 ', 138.0000,1,  25,   1,   1,0.96235341, -42.422288, 1.10000, 0.90000, 1.10000, 0.90000
17786,'37183052704 ',  69.0000,1,  25,   1,   1,0.95126772, -43.873997, 1.10000, 0.90000, 1.10000, 0.90000
17787,'37183052705 ',  69.0000,1,  25,   1,   1,0.95289022, -43.709809, 1.10000, 0.90000, 1.10000, 0.90000
17788,'37183052706 ',  69.0000,1,  25,   1,   1,0.95360595, -43.511543, 1.10000, 0.90000, 1.10000, 0.90000
17789,'37183052707 ',  69.0000,1,  25,   1,   1,0.95222843, -43.663716, 1.10000, 0.90000, 1.10000, 0.90000
17790,'37183052801 ',  69.0000,1,  25,   1,   1,0.95999616, -42.603158, 1.10000, 0.90000, 1.10000, 0.90000
17791,'37183052802 ', 138.0000,1,  25,   1,   1,0.96476781, -42.063682, 1.10000, 0.90000, 1.10000, 0.90000
17792,'37183052803 ', 138.0000,1,  25,   1,   1,0.96329778, -42.255898, 1.10000, 0.90000, 1.10000, 0.90000
17793,'37183052806 ',  69.0000,1,  25,   1,   1,0.95820451, -42.976295, 1.10000, 0.90000, 1.10000, 0.90000
17794,'37183052807 ',  69.0000,1,  25,   1,   1,0.95433438, -43.041506, 1.10000, 0.90000, 1.10000, 0.90000
17795,'37183052808 ', 230.0000,1,  25,   1,   1,0.97381091, -41.043092, 1.10000, 0.90000, 1.10000, 0.90000
17796,'37183052809 ', 138.0000,1,  25,   1,   1,0.96595538, -41.908337, 1.10000, 0.90000, 1.10000, 0.90000
17797,'37183052901 ',  69.0000,1,  25,   1,   1,0.96895421, -41.454792, 1.10000, 0.90000, 1.10000, 0.90000
17798,'37183052902 ',  69.0000,1,  25,   1,   1,0.96277857, -41.749914, 1.10000, 0.90000, 1.10000, 0.90000
17799,'37183052903 ',  69.0000,1,  25,   1,   1,0.96333659, -42.201331, 1.10000, 0.90000, 1.10000, 0.90000
17800,'37183052904 ', 138.0000,1,  25,   1,   1,0.96932614, -41.350156, 1.10000, 0.90000, 1.10000, 0.90000
17801,'37183053003 ',  69.0000,1,  25,   1,   1,0.95935965, -42.774698, 1.10000, 0.90000, 1.10000, 0.90000
17802,'37183053004 ',  69.0000,1,  25,   1,   1,0.96180832, -42.573020, 1.10000, 0.90000, 1.10000, 0.90000
17803,'37183053005 ',  69.0000,1,  25,   1,   1,0.96605247, -42.137155, 1.10000, 0.90000, 1.10000, 0.90000
17804,'37183053006 ',  69.0000,1,  25,   1,   1,0.96404833, -42.158308, 1.10000, 0.90000, 1.10000, 0.90000
17805,'37183053007 ',  69.0000,1,  25,   1,   1,0.96385604, -42.214998, 1.10000, 0.90000, 1.10000, 0.90000
17806,'37183053008 ',  69.0000,1,  25,   1,   1,0.96267813, -42.252978, 1.10000, 0.90000, 1.10000, 0.90000
17807,'37183053009 ', 500.0000,1,  25,   1,   1,0.99697959, -38.585665, 1.10000, 0.90000, 1.10000, 0.90000
17808,'37183053105 ',  69.0000,1,  25,   1,   1,0.97753453, -40.923427, 1.10000, 0.90000, 1.10000, 0.90000
17809,'37183053106 ',  69.0000,1,  25,   1,   1,0.97849870, -40.856406, 1.10000, 0.90000, 1.10000, 0.90000
17810,'37183053107 ',  69.0000,1,  25,   1,   1,0.97592199, -40.894726, 1.10000, 0.90000, 1.10000, 0.90000
17811,'37183053108 ', 138.0000,1,  25,   1,   1,0.98295480, -40.062099, 1.10000, 0.90000, 1.10000, 0.90000
17812,'37183053109 ',  69.0000,1,  25,   1,   1,0.97027022, -41.428482, 1.10000, 0.90000, 1.10000, 0.90000
17813,'37183053110 ', 138.0000,1,  25,   1,   1,0.97193760, -41.163105, 1.10000, 0.90000, 1.10000, 0.90000
17814,'37183053111 ',  69.0000,1,  25,   1,   1,0.97148168, -41.319117, 1.10000, 0.90000, 1.10000, 0.90000
17815,'37183053201 ', 138.0000,1,  25,   1,   1,0.97761959, -40.744910, 1.10000, 0.90000, 1.10000, 0.90000
17816,'37183053202 ', 138.0000,1,  25,   1,   1,0.98493826, -40.169207, 1.10000, 0.90000, 1.10000, 0.90000
17817,'37183053203 ', 138.0000,1,  25,   1,   1,0.98481041, -40.210881, 1.10000, 0.90000, 1.10000, 0.90000
17818,'37183053204 ',  69.0000,1,  25,   1,   1,0.97434056, -41.096183, 1.10000, 0.90000, 1.10000, 0.90000
17819,'37183053205 ', 138.0000,1,  25,   1,   1,0.98516685, -40.125913, 1.10000, 0.90000, 1.10000, 0.90000
17820,'37183053206 ', 138.0000,1,  25,   1,   1,0.98595005, -40.025506, 1.10000, 0.90000, 1.10000, 0.90000
17821,'37183053207 ', 138.0000,1,  25,   1,   1,0.99093658, -39.657038, 1.10000, 0.90000, 1.10000, 0.90000
17822,'37183053405 ',  69.0000,1,  25,   1,   1,0.96558595, -42.211587, 1.10000, 0.90000, 1.10000, 0.90000
17823,'37183053408 ',  69.0000,1,  25,   1,   1,0.95743734, -42.644392, 1.10000, 0.90000, 1.10000, 0.90000
17824,'37183053409 ',  69.0000,1,  25,   1,   1,0.95807922, -42.607099, 1.10000, 0.90000, 1.10000, 0.90000
17825,'37183053410 ',  69.0000,1,  25,   1,   1,0.95997089, -42.783280, 1.10000, 0.90000, 1.10000, 0.90000
17826,'37183053411 ',  69.0000,1,  25,   1,   1,0.96213859, -42.590300, 1.10000, 0.90000, 1.10000, 0.90000
17827,'37183053412 ',  69.0000,1,  25,   1,   1,0.97178942, -41.858852, 1.10000, 0.90000, 1.10000, 0.90000
17828,'37183053413 ', 138.0000,1,  25,   1,   1,0.99057853, -39.793874, 1.10000, 0.90000, 1.10000, 0.90000
17829,'37183053414 ', 138.0000,1,  25,   1,   1,0.98700947, -40.145137, 1.10000, 0.90000, 1.10000, 0.90000
17830,'37183053415 ', 138.0000,1,  25,   1,   1,0.97013521, -41.894314, 1.10000, 0.90000, 1.10000, 0.90000
17831,'37183053416 ', 138.0000,1,  25,   1,   1,0.96958399, -41.915546, 1.10000, 0.90000, 1.10000, 0.90000
17832,'37183053417 ',  69.0000,1,  25,   1,   1,0.98158348, -40.509131, 1.10000, 0.90000, 1.10000, 0.90000
17833,'37183053418 ',  69.0000,1,  25,   1,   1,0.96470809, -42.275261, 1.10000, 0.90000, 1.10000, 0.90000
17834,'37183053419 ', 138.0000,1,  25,   1,   1,0.97925133, -40.719754, 1.10000, 0.90000, 1.10000, 0.90000
17835,'37183053420 ', 500.0000,1,  25,   1,   1,1.00003636, -38.160052, 1.10000, 0.90000, 1.10000, 0.90000
17836,'37183053421 ',  69.0000,1,  25,   1,   1,0.97389919, -41.280106, 1.10000, 0.90000, 1.10000, 0.90000
17837,'37183053422 ',  69.0000,1,  25,   1,   1,0.95643526, -42.717513, 1.10000, 0.90000, 1.10000, 0.90000
17838,'37183053423 ',  69.0000,1,  25,   1,   1,0.95630383, -42.804321, 1.10000, 0.90000, 1.10000, 0.90000
17839,'37183053424 ',  69.0000,1,  25,   1,   1,0.95485598, -42.819972, 1.10000, 0.90000, 1.10000, 0.90000
17840,'37183053425 ',  69.0000,1,  25,   1,   1,0.95736557, -42.652086, 1.10000, 0.90000, 1.10000, 0.90000
17841,'37183053505 ',  69.0000,1,  25,   1,   1,0.95881474, -42.806209, 1.10000, 0.90000, 1.10000, 0.90000
17842,'37183053506 ',  69.0000,1,  25,   1,   1,0.95900971, -42.764552, 1.10000, 0.90000, 1.10000, 0.90000
17843,'37183053507 ', 138.0000,1,  25,   1,   1,0.96978641, -41.631253, 1.10000, 0.90000, 1.10000, 0.90000
17844,'37183053509 ', 138.0000,1,  25,   1,   1,0.97386408, -41.291127, 1.10000, 0.90000, 1.10000, 0.90000
17845,'37183053512 ', 138.0000,1,  25,   1,   1,0.97285008, -41.468688, 1.10000, 0.90000, 1.10000, 0.90000
17846,'37183053513 ',  69.0000,1,  25,   1,   1,0.96237719, -42.603575, 1.10000, 0.90000, 1.10000, 0.90000
17847,'37183053516 ',  69.0000,1,  25,   1,   1,0.95908695, -42.821506, 1.10000, 0.90000, 1.10000, 0.90000
17848,'37183053517 ', 138.0000,1,  25,   1,   1,0.96755093, -41.829400, 1.10000, 0.90000, 1.10000, 0.90000
17849,'37183053518 ',  69.0000,1,  25,   1,   1,0.95818114, -42.699897, 1.10000, 0.90000, 1.10000, 0.90000
17850,'37183053519 ', 138.0000,1,  25,   1,   1,0.97153586, -41.485408, 1.10000, 0.90000, 1.10000, 0.90000
17851,'37183053520 ',  69.0000,1,  25,   1,   1,0.96207249, -42.619827, 1.10000, 0.90000, 1.10000, 0.90000
17852,'37183053521 ', 138.0000,1,  25,   1,   1,0.96900475, -41.744354, 1.10000, 0.90000, 1.10000, 0.90000
17853,'37183053522 ', 138.0000,1,  25,   1,   1,0.97632611, -41.120730, 1.10000, 0.90000, 1.10000, 0.90000
17854,'37183053523 ',  69.0000,1,  25,   1,   1,0.95888853, -42.622447, 1.10000, 0.90000, 1.10000, 0.90000
17855,'37183053524 ',  69.0000,1,  25,   1,   1,0.96298188, -42.566538, 1.10000, 0.90000, 1.10000, 0.90000
17856,'37183053525 ',  69.0000,1,  25,   1,   1,0.95605975, -42.764911, 1.10000, 0.90000, 1.10000, 0.90000
17857,'37183053601 ',  69.0000,1,  25,   1,   1,0.95726943, -42.844943, 1.10000, 0.90000, 1.10000, 0.90000
17858,'37183053602 ',  69.0000,1,  25,   1,   1,0.95913154, -42.738918, 1.10000, 0.90000, 1.10000, 0.90000
17859,'37183053603 ',  69.0000,1,  25,   1,   1,0.95876598, -42.486154, 1.10000, 0.90000, 1.10000, 0.90000
17860,'37183053604 ',  69.0000,1,  25,   1,   1,0.95802617, -42.549531, 1.10000, 0.90000, 1.10000, 0.90000
17861,'37183053605 ',  69.0000,1,  25,   1,   1,0.95774549, -42.600337, 1.10000, 0.90000, 1.10000, 0.90000
17862,'37183053606 ',  69.0000,1,  25,   1,   1,0.95783979, -42.610098, 1.10000, 0.90000, 1.10000, 0.90000
17863,'37183053607 ',  69.0000,1,  25,   1,   1,0.96804631, -42.025099, 1.10000, 0.90000, 1.10000, 0.90000
17864,'37183053608 ', 138.0000,1,  25,   1,   1,0.97781700, -41.136730, 1.10000, 0.90000, 1.10000, 0.90000
17865,'37183053609 ', 230.0000,1,  25,   1,   1,0.98487699, -40.292447, 1.10000, 0.90000, 1.10000, 0.90000
17866,'37183053610 ', 138.0000,1,  25,   1,   1,0.98308116, -40.710212, 1.10000, 0.90000, 1.10000, 0.90000
17867,'37183053707 ', 138.0000,1,  25,   1,   1,0.96955425, -41.822618, 1.10000, 0.90000, 1.10000, 0.90000
17868,'37183053709 ', 138.0000,1,  25,   1,   1,0.97569358, -41.290659, 1.10000, 0.90000, 1.10000, 0.90000
17869,'37183053711 ', 138.0000,1,  25,   1,   1,0.97518241, -41.422082, 1.10000, 0.90000, 1.10000, 0.90000
17870,'37183053712 ', 138.0000,1,  25,   1,   1,0.97301984, -41.629515, 1.10000, 0.90000, 1.10000, 0.90000
17871,'37183053713 ', 138.0000,1,  25,   1,   1,0.97320580, -41.512865, 1.10000, 0.90000, 1.10000, 0.90000
17872,'37183053714 ', 138.0000,1,  25,   1,   1,0.97255474, -41.560540, 1.10000, 0.90000, 1.10000, 0.90000
17873,'37183053715 ',  69.0000,1,  25,   1,   1,0.96147132, -42.966569, 1.10000, 0.90000, 1.10000, 0.90000
17874,'37183053716 ', 138.0000,1,  25,   1,   1,0.96707809, -42.048434, 1.10000, 0.90000, 1.10000, 0.90000
17875,'37183053717 ', 500.0000,1,  25,   1,   1,0.99806821, -38.722757, 1.10000, 0.90000, 1.10000, 0.90000
17876,'37183053718 ',  69.0000,1,  25,   1,   1,0.97493255, -41.699579, 1.10000, 0.90000, 1.10000, 0.90000
17877,'37183053719 ',  69.0000,1,  25,   1,   1,0.97378451, -41.810354, 1.10000, 0.90000, 1.10000, 0.90000
17878,'37183053720 ',  69.0000,1,  25,   1,   1,0.97177815, -42.003358, 1.10000, 0.90000, 1.10000, 0.90000
17879,'37183053721 ', 138.0000,1,  25,   1,   1,0.97198653, -41.723013, 1.10000, 0.90000, 1.10000, 0.90000
17880,'37183053722 ', 138.0000,1,  25,   1,   1,0.97126168, -41.794549, 1.10000, 0.90000, 1.10000, 0.90000
17881,'37183053723 ',  69.0000,1,  25,   1,   1,0.96795368, -42.009096, 1.10000, 0.90000, 1.10000, 0.90000
17882,'37183053724 ', 500.0000,1,  25,   1,   1,0.99775630, -38.707116, 1.10000, 0.90000, 1.10000, 0.90000
17883,'37183053725 ',  69.0000,1,  25,   1,   1,0.97028583, -41.858855, 1.10000, 0.90000, 1.10000, 0.90000
17884,'37183053726 ', 138.0000,1,  25,   1,   1,0.97453636, -41.381336, 1.10000, 0.90000, 1.10000, 0.90000
17885,'37183053803 ', 138.0000,1,  25,   1,   1,0.97319090, -41.637721, 1.10000, 0.90000, 1.10000, 0.90000
17886,'37183053804 ',  69.0000,1,  25,   1,   1,0.97019011, -42.169834, 1.10000, 0.90000, 1.10000, 0.90000
17887,'37183053805 ',  69.0000,1,  25,   1,   1,0.96532488, -42.784834, 1.10000, 0.90000, 1.10000, 0.90000
17888,'37183053806 ',  69.0000,1,  25,   1,   1,0.96581155, -42.778038, 1.10000, 0.90000, 1.10000, 0.90000
17889,'37183053807 ', 138.0000,1,  25,   1,   1,0.97136647, -41.776231, 1.10000, 0.90000, 1.10000, 0.90000
17890,'37183053808 ',  69.0000,1,  25,   1,   1,0.96262699, -43.109559, 1.10000, 0.90000, 1.10000, 0.90000
17891,'37183053900 ', 138.0000,1,  25,   1,   1,0.97908819, -41.181376, 1.10000, 0.90000, 1.10000, 0.90000
17892,'37183054001 ', 138.0000,1,  25,   1,   1,0.96475536, -42.249211, 1.10000, 0.90000, 1.10000, 0.90000
17893,'37183054004 ',  69.0000,1,  25,   1,   1,0.95631295, -43.403772, 1.10000, 0.90000, 1.10000, 0.90000
17894,'37183054006 ',  69.0000,1,  25,   1,   1,0.95805901, -43.146001, 1.10000, 0.90000, 1.10000, 0.90000
17895,'37183054007 ', 138.0000,1,  25,   1,   1,0.96855456, -42.030495, 1.10000, 0.90000, 1.10000, 0.90000
17896,'37183054008 ',  69.0000,1,  25,   1,   1,0.95517123, -43.611072, 1.10000, 0.90000, 1.10000, 0.90000
17897,'37183054011 ', 138.0000,1,  25,   1,   1,0.96672440, -42.184659, 1.10000, 0.90000, 1.10000, 0.90000
17898,'37183054012 ', 138.0000,1,  25,   1,   1,0.96543348, -42.298965, 1.10000, 0.90000, 1.10000, 0.90000
17899,'37183054013 ', 138.0000,1,  25,   1,   1,0.96669370, -42.261492, 1.10000, 0.90000, 1.10000, 0.90000
17900,'37183054014 ', 138.0000,1,  25,   1,   1,0.96358627, -42.468484, 1.10000, 0.90000, 1.10000, 0.90000
17901,'37183054015 ', 138.0000,1,  25,   1,   1,0.96356010, -42.463194, 1.10000, 0.90000, 1.10000, 0.90000
17902,'37183054016 ',  69.0000,1,  25,   1,   1,0.95559025, -43.523229, 1.10000, 0.90000, 1.10000, 0.90000
17903,'37183054017 ', 138.0000,1,  25,   1,   1,0.96444160, -42.386457, 1.10000, 0.90000, 1.10000, 0.90000
17904,'37183054018 ',  69.0000,1,  25,   1,   1,0.95325291, -43.697211, 1.10000, 0.90000, 1.10000, 0.90000
17905,'37183054104 ',  69.0000,1,  25,   1,   1,0.95521760, -43.498316, 1.10000, 0.90000, 1.10000, 0.90000
17906,'37183054105 ',  69.0000,1,  25,   1,   1,0.95770597, -43.365349, 1.10000, 0.90000, 1.10000, 0.90000
17907,'37183054106 ', 230.0000,1,  25,   1,   1,0.97322387, -41.096466, 1.10000, 0.90000, 1.10000, 0.90000
17908,'37183054108 ', 138.0000,1,  25,   1,   1,0.95974946, -42.873504, 1.10000, 0.90000, 1.10000, 0.90000
17909,'37183054109 ',  69.0000,1,  25,   1,   1,0.95742559, -42.918378, 1.10000, 0.90000, 1.10000, 0.90000
17910,'37183054110 ',  69.0000,1,  25,   1,   1,0.95523709, -43.682321, 1.10000, 0.90000, 1.10000, 0.90000
17911,'37183054111 ',  69.0000,1,  25,   1,   1,0.95533037, -43.696094, 1.10000, 0.90000, 1.10000, 0.90000
17912,'37183054112 ',  69.0000,1,  25,   1,   1,0.95465326, -43.696777, 1.10000, 0.90000, 1.10000, 0.90000
17913,'37183054113 ',  69.0000,1,  25,   1,   1,0.95557702, -43.613446, 1.10000, 0.90000, 1.10000, 0.90000
17914,'37183054114 ', 138.0000,1,  25,   1,   1,0.96256959, -42.559558, 1.10000, 0.90000, 1.10000, 0.90000
17915,'37183054115 ', 138.0000,1,  25,   1,   1,0.96115071, -42.712035, 1.10000, 0.90000, 1.10000, 0.90000
17916,'37183054203 ', 138.0000,1,  25,   1,   1,0.96788585, -42.298402, 1.10000, 0.90000, 1.10000, 0.90000
17917,'37183054204 ',  69.0000,1,  25,   1,   1,0.95713371, -43.533041, 1.10000, 0.90000, 1.10000, 0.90000
17918,'37183054205 ',  69.0000,1,  25,   1,   1,0.95589727, -43.632065, 1.10000, 0.90000, 1.10000, 0.90000
17919,'37183054206 ', 138.0000,1,  25,   1,   1,0.96595490, -42.413105, 1.10000, 0.90000, 1.10000, 0.90000
17920,'37183054207 ', 138.0000,1,  25,   1,   1,0.96549851, -42.421516, 1.10000, 0.90000, 1.10000, 0.90000
17921,'37183054208 ', 138.0000,1,  25,   1,   1,0.96550393, -42.395831, 1.10000, 0.90000, 1.10000, 0.90000
17922,'37183054209 ',  69.0000,1,  25,   1,   1,0.95493704, -43.760602, 1.10000, 0.90000, 1.10000, 0.90000
17923,'37183054210 ',  69.0000,1,  25,   1,   1,0.95374376, -43.902281, 1.10000, 0.90000, 1.10000, 0.90000
17924,'37183054211 ',  69.0000,1,  25,   1,   1,0.95323610, -43.844364, 1.10000, 0.90000, 1.10000, 0.90000
17925,'37183054301 ',  69.0000,1,  25,   1,   1,0.95586580, -43.767862, 1.10000, 0.90000, 1.10000, 0.90000
17926,'37183054302 ', 138.0000,1,  25,   1,   1,0.96065319, -42.982196, 1.10000, 0.90000, 1.10000, 0.90000
17927,'37183054402 ',  69.0000,1,  25,   1,   1,0.95509553, -43.670778, 1.10000, 0.90000, 1.10000, 0.90000
17928,'37183054403 ', 138.0000,1,  25,   1,   1,0.95767188, -43.090489, 1.10000, 0.90000, 1.10000, 0.90000
17929,'37183054404 ', 138.0000,1,  25,   1,   1,0.95684326, -43.186559, 1.10000, 0.90000, 1.10000, 0.90000
17930,'37183054500 ', 138.0000,1,  25,   1,   1,0.96273601, -42.265112, 1.10000, 0.90000, 1.10000, 0.90000
17931,'37183980100 ', 138.0000,1,  25,   1,   1,0.98034579, -40.935940, 1.10000, 0.90000, 1.10000, 0.90000
17932,'37183980200 ', 138.0000,1,  25,   1,   1,0.97740120, -41.163364, 1.10000, 0.90000, 1.10000, 0.90000
17933,'37185950101 ', 138.0000,1,  25,   1,   1,1.00885737, -39.283877, 1.10000, 0.90000, 1.10000, 0.90000
17934,'37185950102 ', 138.0000,1,  25,   1,   1,1.01187861, -39.106559, 1.10000, 0.90000, 1.10000, 0.90000
17935,'37185950103 ',  69.0000,1,  25,   1,   1,1.00001812, -40.268657, 1.10000, 0.90000, 1.10000, 0.90000
17936,'37185950200 ', 138.0000,1,  25,   1,   1,1.00350225, -39.564410, 1.10000, 0.90000, 1.10000, 0.90000
17937,'37185950300 ', 138.0000,1,  25,   1,   1,0.99950933, -39.975192, 1.10000, 0.90000, 1.10000, 0.90000
17938,'37185950400 ', 138.0000,1,  25,   1,   1,0.99542147, -40.252316, 1.10000, 0.90000, 1.10000, 0.90000
17939,'37187950100 ', 138.0000,1,  25,   1,   1,0.95792979, -44.096774, 1.10000, 0.90000, 1.10000, 0.90000
17940,'37187950200 ', 138.0000,1,  25,   1,   1,0.95763922, -43.854818, 1.10000, 0.90000, 1.10000, 0.90000
17941,'37187950300 ', 138.0000,1,  25,   1,   1,0.95822793, -43.849193, 1.10000, 0.90000, 1.10000, 0.90000
17942,'37189920100 ',  69.0000,1,  25,   1,   1,0.96473229, -48.526780, 1.10000, 0.90000, 1.10000, 0.90000
17943,'37189920200 ', 230.0000,1,  25,   1,   1,0.98483020, -46.126877, 1.10000, 0.90000, 1.10000, 0.90000
17944,'37189920300 ', 138.0000,1,  25,   1,   1,0.97762215, -46.853353, 1.10000, 0.90000, 1.10000, 0.90000
17945,'37189920400 ', 138.0000,1,  25,   1,   1,0.97498351, -47.128131, 1.10000, 0.90000, 1.10000, 0.90000
17946,'37189920500 ', 138.0000,1,  25,   1,   1,0.97327656, -47.289423, 1.10000, 0.90000, 1.10000, 0.90000
17947,'37189920601 ', 138.0000,1,  25,   1,   1,0.97266006, -47.352032, 1.10000, 0.90000, 1.10000, 0.90000
17948,'37189920602 ',  69.0000,1,  25,   1,   1,0.96885604, -47.702427, 1.10000, 0.90000, 1.10000, 0.90000
17949,'37189920701 ',  69.0000,1,  25,   1,   1,0.96262413, -48.484221, 1.10000, 0.90000, 1.10000, 0.90000
17950,'37189920702 ',  69.0000,1,  25,   1,   1,0.96126622, -48.474508, 1.10000, 0.90000, 1.10000, 0.90000
17951,'37189920703 ',  69.0000,1,  25,   1,   1,0.96403134, -48.324777, 1.10000, 0.90000, 1.10000, 0.90000
17952,'37189920800 ', 138.0000,1,  25,   1,   1,0.96872950, -47.515041, 1.10000, 0.90000, 1.10000, 0.90000
17953,'37189920900 ',  69.0000,1,  25,   1,   1,0.97312915, -47.392798, 1.10000, 0.90000, 1.10000, 0.90000
17954,'37189921000 ',  69.0000,1,  25,   1,   1,0.99374723, -44.638309, 1.10000, 0.90000, 1.10000, 0.90000
17955,'37191000101 ', 138.0000,1,  25,   1,   1,0.98525053, -38.788655, 1.10000, 0.90000, 1.10000, 0.90000
17956,'37191000102 ', 138.0000,1,  25,   1,   1,0.98937023, -38.281479, 1.10000, 0.90000, 1.10000, 0.90000
17957,'37191000200 ', 138.0000,1,  25,   1,   1,0.97972441, -39.412114, 1.10000, 0.90000, 1.10000, 0.90000
17958,'37191000302 ',  69.0000,1,  25,   1,   1,0.97851771, -38.204786, 1.10000, 0.90000, 1.10000, 0.90000
17959,'37191000303 ', 138.0000,1,  25,   1,   1,0.97648191, -39.138466, 1.10000, 0.90000, 1.10000, 0.90000
17960,'37191000304 ', 138.0000,1,  25,   1,   1,0.98409492, -38.925477, 1.10000, 0.90000, 1.10000, 0.90000
17961,'37191000401 ',  69.0000,1,  25,   1,   1,0.97282696, -39.289447, 1.10000, 0.90000, 1.10000, 0.90000
17962,'37191000402 ',  69.0000,1,  25,   1,   1,0.98204356, -38.257174, 1.10000, 0.90000, 1.10000, 0.90000
17963,'37191000500 ', 230.0000,1,  25,   1,   1,0.99978572, -35.859839, 1.10000, 0.90000, 1.10000, 0.90000
17964,'37191000601 ', 138.0000,1,  25,   1,   1,0.99645424, -36.717789, 1.10000, 0.90000, 1.10000, 0.90000
17965,'37191000602 ', 138.0000,1,  25,   1,   1,0.98846608, -37.168459, 1.10000, 0.90000, 1.10000, 0.90000
17966,'37191000700 ', 138.0000,1,  25,   1,   1,0.98311931, -37.061443, 1.10000, 0.90000, 1.10000, 0.90000
17967,'37191000800 ', 138.0000,1,  25,   1,   1,0.98267740, -37.178011, 1.10000, 0.90000, 1.10000, 0.90000
17968,'37191000901 ', 138.0000,1,  25,   1,   1,1.00281513, -36.365618, 1.10000, 0.90000, 1.10000, 0.90000
17969,'37191000902 ', 138.0000,1,  25,   1,   1,0.98812288, -36.915506, 1.10000, 0.90000, 1.10000, 0.90000
17970,'37191001000 ', 138.0000,1,  25,   1,   1,0.99116170, -37.272322, 1.10000, 0.90000, 1.10000, 0.90000
17971,'37191001101 ', 138.0000,1,  25,   1,   1,1.00213003, -36.546368, 1.10000, 0.90000, 1.10000, 0.90000
17972,'37191001102 ', 138.0000,1,  25,   1,   1,0.99589425, -37.443561, 1.10000, 0.90000, 1.10000, 0.90000
17973,'37191001200 ',  69.0000,1,  25,   1,   1,0.98878968, -37.604054, 1.10000, 0.90000, 1.10000, 0.90000
17974,'37191001301 ', 138.0000,1,  25,   1,   1,0.98298615, -38.224013, 1.10000, 0.90000, 1.10000, 0.90000
17975,'37191001302 ', 138.0000,1,  25,   1,   1,0.98544335, -37.890495, 1.10000, 0.90000, 1.10000, 0.90000
17976,'37191001400 ',  69.0000,1,  25,   1,   1,0.98990196, -37.291914, 1.10000, 0.90000, 1.10000, 0.90000
17977,'37191001500 ', 138.0000,1,  25,   1,   1,0.99262148, -37.229254, 1.10000, 0.90000, 1.10000, 0.90000
17978,'37191001800 ',  69.0000,1,  25,   1,   1,0.98698717, -37.787496, 1.10000, 0.90000, 1.10000, 0.90000
17979,'37191001900 ',  69.0000,1,  25,   1,   1,0.98665094, -37.643348, 1.10000, 0.90000, 1.10000, 0.90000
17980,'37191002000 ', 138.0000,1,  25,   1,   1,0.99544966, -37.051126, 1.10000, 0.90000, 1.10000, 0.90000
17981,'37193960100 ', 138.0000,1,  25,   1,   1,0.95253885, -49.614651, 1.10000, 0.90000, 1.10000, 0.90000
17982,'37193960200 ', 138.0000,1,  25,   1,   1,0.95559222, -49.447349, 1.10000, 0.90000, 1.10000, 0.90000
17983,'37193960300 ', 138.0000,1,  25,   1,   1,0.94869685, -49.459674, 1.10000, 0.90000, 1.10000, 0.90000
17984,'37193960400 ', 138.0000,1,  25,   1,   1,0.96184200, -48.876383, 1.10000, 0.90000, 1.10000, 0.90000
17985,'37193960500 ',  69.0000,1,  25,   1,   1,0.94277686, -50.522602, 1.10000, 0.90000, 1.10000, 0.90000
17986,'37193960600 ',  69.0000,1,  25,   1,   1,0.94287765, -50.498952, 1.10000, 0.90000, 1.10000, 0.90000
17987,'37193960700 ', 138.0000,1,  25,   1,   1,0.95001662, -49.309086, 1.10000, 0.90000, 1.10000, 0.90000
17988,'37193960801 ', 138.0000,1,  25,   1,   1,0.95394045, -49.088460, 1.10000, 0.90000, 1.10000, 0.90000
17989,'37193960802 ', 138.0000,1,  25,   1,   1,0.95185030, -49.071303, 1.10000, 0.90000, 1.10000, 0.90000
17990,'37193960900 ',  69.0000,1,  25,   1,   1,0.95571494, -49.363085, 1.10000, 0.90000, 1.10000, 0.90000
17991,'37193961001 ', 138.0000,1,  25,   1,   1,0.94995445, -48.985622, 1.10000, 0.90000, 1.10000, 0.90000
17992,'37193961002 ',  69.0000,1,  25,   1,   1,0.93798727, -50.240706, 1.10000, 0.90000, 1.10000, 0.90000
17993,'37193961100 ',  69.0000,1,  25,   1,   1,0.94152880, -50.495845, 1.10000, 0.90000, 1.10000, 0.90000
17994,'37193961200 ',  69.0000,1,  25,   1,   1,0.94378448, -49.930179, 1.10000, 0.90000, 1.10000, 0.90000
17995,'37195000100 ',  69.0000,1,  25,   1,   1,0.95439065, -43.954713, 1.10000, 0.90000, 1.10000, 0.90000
17996,'37195000200 ',  69.0000,1,  25,   1,   1,0.95554894, -43.780471, 1.10000, 0.90000, 1.10000, 0.90000
17997,'37195000300 ',  69.0000,1,  25,   1,   1,0.95510381, -43.791601, 1.10000, 0.90000, 1.10000, 0.90000
17998,'37195000400 ',  69.0000,1,  25,   1,   1,0.95239931, -44.053197, 1.10000, 0.90000, 1.10000, 0.90000
17999,'37195000501 ',  69.0000,1,  25,   1,   1,0.95214248, -44.121608, 1.10000, 0.90000, 1.10000, 0.90000
18000,'37195000502 ',  69.0000,1,  25,   1,   1,0.95090437, -44.185750, 1.10000, 0.90000, 1.10000, 0.90000
18001,'37195000600 ',  69.0000,1,  25,   1,   1,0.95045006, -44.219154, 1.10000, 0.90000, 1.10000, 0.90000
18002,'37195000700 ', 138.0000,1,  25,   1,   1,0.96136290, -42.791415, 1.10000, 0.90000, 1.10000, 0.90000
18003,'37195000801 ',  69.0000,1,  25,   1,   1,0.95524287, -43.789319, 1.10000, 0.90000, 1.10000, 0.90000
18004,'37195000802 ', 230.0000,1,  25,   1,   1,0.97519702, -40.769877, 1.10000, 0.90000, 1.10000, 0.90000
18005,'37195000900 ',  69.0000,1,  25,   1,   1,0.96315908, -42.281665, 1.10000, 0.90000, 1.10000, 0.90000
18006,'37195001000 ', 138.0000,1,  25,   1,   1,0.97345448, -40.157783, 1.10000, 0.90000, 1.10000, 0.90000
18007,'37195001100 ',  69.0000,1,  25,   1,   1,0.96005011, -43.189694, 1.10000, 0.90000, 1.10000, 0.90000
18008,'37195001200 ',  69.0000,1,  25,   1,   1,0.95537740, -43.758966, 1.10000, 0.90000, 1.10000, 0.90000
18009,'37195001300 ',  69.0000,1,  25,   1,   1,0.95034152, -44.704275, 1.10000, 0.90000, 1.10000, 0.90000
18010,'37195001400 ',  69.0000,1,  25,   1,   1,0.94919825, -44.739730, 1.10000, 0.90000, 1.10000, 0.90000
18011,'37195001500 ',  69.0000,1,  25,   1,   1,0.94586265, -44.275612, 1.10000, 0.90000, 1.10000, 0.90000
18012,'37195001600 ',  69.0000,1,  25,   1,   1,0.96862906, -41.183715, 1.10000, 0.90000, 1.10000, 0.90000
18013,'37195001700 ',  69.0000,1,  25,   1,   1,0.96697581, -41.457018, 1.10000, 0.90000, 1.10000, 0.90000
18014,'37197050101 ',  69.0000,1,  25,   1,   1,0.95192045, -48.065004, 1.10000, 0.90000, 1.10000, 0.90000
18015,'37197050102 ',  69.0000,1,  25,   1,   1,0.94916922, -48.640366, 1.10000, 0.90000, 1.10000, 0.90000
18016,'37197050200 ',  69.0000,1,  25,   1,   1,0.94753873, -49.054436, 1.10000, 0.90000, 1.10000, 0.90000
18017,'37197050300 ', 138.0000,1,  25,   1,   1,0.95469707, -48.168219, 1.10000, 0.90000, 1.10000, 0.90000
18018,'37197050400 ', 138.0000,1,  25,   1,   1,0.95928121, -47.088636, 1.10000, 0.90000, 1.10000, 0.90000
18019,'37197050501 ', 138.0000,1,  25,   1,   1,0.96039015, -46.798120, 1.10000, 0.90000, 1.10000, 0.90000
18020,'37197050502 ', 138.0000,1,  25,   1,   1,0.96233273, -46.496328, 1.10000, 0.90000, 1.10000, 0.90000
18021,'37199960101 ', 138.0000,1,  25,   1,   1,0.96079338, -47.409368, 1.10000, 0.90000, 1.10000, 0.90000
18022,'37199960102 ',  69.0000,1,  25,   1,   1,0.95448422, -48.019631, 1.10000, 0.90000, 1.10000, 0.90000
18023,'37199960200 ',  69.0000,1,  25,   1,   1,0.95252651, -48.562334, 1.10000, 0.90000, 1.10000, 0.90000
18024,'37199960300 ',  69.0000,1,  25,   1,   1,0.95499587, -49.130213, 1.10000, 0.90000, 1.10000, 0.90000
18025,'37199960400 ',  69.0000,1,  25,   1,   1,0.95494181, -48.811383, 1.10000, 0.90000, 1.10000, 0.90000
18026,'51001090100 ',  69.0000,1,  36,   1,   1,0.98588711, -45.706383, 1.10000, 0.90000, 1.10000, 0.90000
18027,'51001090200 ', 138.0000,1,  36,   1,   1,1.01477909, -43.310971, 1.10000, 0.90000, 1.10000, 0.90000
18028,'51001090300 ', 138.0000,1,  36,   1,   1,1.01103330, -43.618090, 1.10000, 0.90000, 1.10000, 0.90000
18029,'51001090400 ',  69.0000,1,  36,   1,   1,0.99989039, -44.642028, 1.10000, 0.90000, 1.10000, 0.90000
18030,'51001090500 ', 138.0000,1,  36,   1,   1,1.00835359, -43.800203, 1.10000, 0.90000, 1.10000, 0.90000
18031,'51001090600 ', 138.0000,1,  36,   1,   1,1.00785279, -43.824912, 1.10000, 0.90000, 1.10000, 0.90000
18032,'51001090700 ', 138.0000,1,  36,   1,   1,1.00432384, -43.724429, 1.10000, 0.90000, 1.10000, 0.90000
18033,'51001090800 ',  69.0000,1,  36,   1,   1,0.99635661, -44.430842, 1.10000, 0.90000, 1.10000, 0.90000
18034,'51001980200 ',  69.0000,1,  36,   1,   1,0.99408764, -45.493834, 1.10000, 0.90000, 1.10000, 0.90000
18035,'51003010100 ',  69.0000,1,  36,   1,   1,0.99492836, -43.623592, 1.10000, 0.90000, 1.10000, 0.90000
18036,'51003010201 ', 138.0000,1,  36,   1,   1,1.00854313, -43.162260, 1.10000, 0.90000, 1.10000, 0.90000
18037,'51003010202 ',  69.0000,1,  36,   1,   1,0.99279249, -43.623564, 1.10000, 0.90000, 1.10000, 0.90000
18038,'51003010300 ', 138.0000,1,  36,   1,   1,1.00808656, -42.933551, 1.10000, 0.90000, 1.10000, 0.90000
18039,'51003010401 ', 500.0000,1,  36,   1,   1,1.01966894, -42.209053, 1.10000, 0.90000, 1.10000, 0.90000
18040,'51003010402 ',  69.0000,1,  36,   1,   1,1.00837076, -42.046040, 1.10000, 0.90000, 1.10000, 0.90000
18041,'51003010500 ', 500.0000,1,  36,   1,   1,1.01930535, -41.949366, 1.10000, 0.90000, 1.10000, 0.90000
18042,'51003010601 ',  69.0000,1,  36,   1,   1,0.99661297, -43.649758, 1.10000, 0.90000, 1.10000, 0.90000
18043,'51003010602 ',  69.0000,1,  36,   1,   1,1.00543618, -43.048264, 1.10000, 0.90000, 1.10000, 0.90000
18044,'51003010700 ', 138.0000,1,  36,   1,   1,1.00959754, -42.416943, 1.10000, 0.90000, 1.10000, 0.90000
18045,'51003010800 ',  69.0000,1,  36,   1,   1,0.99403721, -43.711606, 1.10000, 0.90000, 1.10000, 0.90000
18046,'51003010901 ',  69.0000,1,  36,   1,   1,1.00467968, -42.754430, 1.10000, 0.90000, 1.10000, 0.90000
18047,'51003010902 ',  69.0000,1,  36,   1,   1,1.00350773, -42.802405, 1.10000, 0.90000, 1.10000, 0.90000
18048,'51003010903 ',  69.0000,1,  36,   1,   1,1.00540173, -42.711854, 1.10000, 0.90000, 1.10000, 0.90000
18049,'51003011000 ',  69.0000,1,  36,   1,   1,0.98845875, -44.156702, 1.10000, 0.90000, 1.10000, 0.90000
18050,'51003011100 ', 500.0000,1,  36,   1,   1,1.01834464, -41.917892, 1.10000, 0.90000, 1.10000, 0.90000
18051,'51003011201 ', 138.0000,1,  36,   1,   1,1.00526965, -42.678003, 1.10000, 0.90000, 1.10000, 0.90000
18052,'51003011202 ', 138.0000,1,  36,   1,   1,1.00715017, -42.545122, 1.10000, 0.90000, 1.10000, 0.90000
18053,'51003011301 ',  69.0000,1,  36,   1,   1,1.00797379, -41.916379, 1.10000, 0.90000, 1.10000, 0.90000
18054,'51003011302 ',  69.0000,1,  36,   1,   1,1.00234509, -42.633259, 1.10000, 0.90000, 1.10000, 0.90000
18055,'51003011303 ',  69.0000,1,  36,   1,   1,1.00563741, -42.508502, 1.10000, 0.90000, 1.10000, 0.90000
18056,'51003011400 ', 138.0000,1,  36,   1,   1,1.01129365, -41.005867, 1.10000, 0.90000, 1.10000, 0.90000
18057,'51005070100 ', 138.0000,1,  36,   1,   1,1.00190425, -43.310615, 1.10000, 0.90000, 1.10000, 0.90000
18058,'51005080100 ', 230.0000,1,  36,   1,   1,1.00223279, -42.687931, 1.10000, 0.90000, 1.10000, 0.90000
18059,'51005080201 ', 138.0000,1,  36,   1,   1,1.00651014, -43.072355, 1.10000, 0.90000, 1.10000, 0.90000
18060,'51005080202 ',  69.0000,1,  36,   1,   1,0.99326050, -45.032178, 1.10000, 0.90000, 1.10000, 0.90000
18061,'51005080301 ',  69.0000,1,  36,   1,   1,0.99481761, -44.241096, 1.10000, 0.90000, 1.10000, 0.90000
18062,'51005080302 ',  69.0000,1,  36,   1,   1,0.98807824, -45.827035, 1.10000, 0.90000, 1.10000, 0.90000
18063,'51007930100 ', 138.0000,1,  36,   1,   1,0.99745411, -41.220605, 1.10000, 0.90000, 1.10000, 0.90000
18064,'51007930200 ', 138.0000,1,  36,   1,   1,0.98172665, -42.399441, 1.10000, 0.90000, 1.10000, 0.90000
18065,'51009010100 ', 138.0000,1,  36,   1,   1,0.98340267, -44.250764, 1.10000, 0.90000, 1.10000, 0.90000
18066,'51009010200 ', 138.0000,1,  36,   1,   1,0.98638576, -43.966788, 1.10000, 0.90000, 1.10000, 0.90000
18067,'51009010300 ',  69.0000,1,  36,   1,   1,0.97720718, -44.854153, 1.10000, 0.90000, 1.10000, 0.90000
18068,'51009010401 ',  69.0000,1,  36,   1,   1,0.98164731, -43.840730, 1.10000, 0.90000, 1.10000, 0.90000
18069,'51009010402 ',  69.0000,1,  36,   1,   1,0.98481429, -43.726168, 1.10000, 0.90000, 1.10000, 0.90000
18070,'51009010502 ', 138.0000,1,  36,   1,   1,0.99131185, -43.327199, 1.10000, 0.90000, 1.10000, 0.90000
18071,'51009010503 ', 138.0000,1,  36,   1,   1,0.99034184, -43.442926, 1.10000, 0.90000, 1.10000, 0.90000
18072,'51009010504 ', 230.0000,1,  36,   1,   1,0.99463975, -42.830368, 1.10000, 0.90000, 1.10000, 0.90000
18073,'51009010600 ', 230.0000,1,  36,   1,   1,0.99590915, -42.682166, 1.10000, 0.90000, 1.10000, 0.90000
18074,'51011040100 ', 138.0000,1,  36,   1,   1,0.99645466, -42.796152, 1.10000, 0.90000, 1.10000, 0.90000
18075,'51011040200 ', 230.0000,1,  36,   1,   1,1.00030994, -42.097376, 1.10000, 0.90000, 1.10000, 0.90000
18076,'51011040300 ',  69.0000,1,  36,   1,   1,0.99256581, -42.826468, 1.10000, 0.90000, 1.10000, 0.90000
18077,'51013100100 ',  69.0000,1,  36,   1,   1,0.94868022, -55.850518, 1.10000, 0.90000, 1.10000, 0.90000
18078,'51013100200 ',  69.0000,1,  36,   1,   1,0.94843650, -56.024060, 1.10000, 0.90000, 1.10000, 0.90000
18079,'51013100300 ',  69.0000,1,  36,   1,   1,0.94973582, -56.282599, 1.10000, 0.90000, 1.10000, 0.90000
18080,'51013100400 ', 138.0000,1,  36,   1,   1,0.95471436, -55.510064, 1.10000, 0.90000, 1.10000, 0.90000
18081,'51013100500 ', 138.0000,1,  36,   1,   1,0.95491725, -55.387025, 1.10000, 0.90000, 1.10000, 0.90000
18082,'51013100600 ',  69.0000,1,  36,   1,   1,0.95102912, -55.825612, 1.10000, 0.90000, 1.10000, 0.90000
18083,'51013100700 ', 138.0000,1,  36,   1,   1,0.95547688, -55.216441, 1.10000, 0.90000, 1.10000, 0.90000
18084,'51013100800 ',  69.0000,1,  36,   1,   1,0.95214731, -55.697047, 1.10000, 0.90000, 1.10000, 0.90000
18085,'51013100900 ', 138.0000,1,  36,   1,   1,0.95551926, -55.164631, 1.10000, 0.90000, 1.10000, 0.90000
18086,'51013101000 ', 138.0000,1,  36,   1,   1,0.95562810, -55.121945, 1.10000, 0.90000, 1.10000, 0.90000
18087,'51013101100 ', 138.0000,1,  36,   1,   1,0.95589823, -55.061184, 1.10000, 0.90000, 1.10000, 0.90000
18088,'51013101200 ',  69.0000,1,  36,   1,   1,0.95254880, -55.477006, 1.10000, 0.90000, 1.10000, 0.90000
18089,'51013101300 ', 138.0000,1,  36,   1,   1,0.95732963, -55.039594, 1.10000, 0.90000, 1.10000, 0.90000
18090,'51013101401 ', 138.0000,1,  36,   1,   1,0.95554006, -55.162718, 1.10000, 0.90000, 1.10000, 0.90000
18091,'51013101402 ', 138.0000,1,  36,   1,   1,0.95543957, -55.192457, 1.10000, 0.90000, 1.10000, 0.90000
18092,'51013101403 ', 138.0000,1,  36,   1,   1,0.95631170, -55.176536, 1.10000, 0.90000, 1.10000, 0.90000
18093,'51013101404 ',  69.0000,1,  36,   1,   1,0.95208895, -55.670949, 1.10000, 0.90000, 1.10000, 0.90000
18094,'51013101500 ', 138.0000,1,  36,   1,   1,0.95598733, -55.242208, 1.10000, 0.90000, 1.10000, 0.90000
18095,'51013101601 ',  69.0000,1,  36,   1,   1,0.94881034, -56.178856, 1.10000, 0.90000, 1.10000, 0.90000
18096,'51013101602 ',  69.0000,1,  36,   1,   1,0.94891429, -56.090681, 1.10000, 0.90000, 1.10000, 0.90000
18097,'51013101603 ', 138.0000,1,  36,   1,   1,0.95624584, -55.269116, 1.10000, 0.90000, 1.10000, 0.90000
18098,'51013101701 ', 138.0000,1,  36,   1,   1,0.94988149, -55.983693, 1.10000, 0.90000, 1.10000, 0.90000
18099,'51013101702 ',  69.0000,1,  36,   1,   1,0.94897372, -56.158700, 1.10000, 0.90000, 1.10000, 0.90000
18100,'51013101703 ',  69.0000,1,  36,   1,   1,0.94882441, -56.163037, 1.10000, 0.90000, 1.10000, 0.90000
18101,'51013101801 ',  69.0000,1,  36,   1,   1,0.94973159, -55.933652, 1.10000, 0.90000, 1.10000, 0.90000
18102,'51013101802 ', 138.0000,1,  36,   1,   1,0.94990653, -55.981702, 1.10000, 0.90000, 1.10000, 0.90000
18103,'51013101803 ',  69.0000,1,  36,   1,   1,0.95128840, -55.761818, 1.10000, 0.90000, 1.10000, 0.90000
18104,'51013101900 ',  69.0000,1,  36,   1,   1,0.95229357, -55.653706, 1.10000, 0.90000, 1.10000, 0.90000
18105,'51013102001 ', 138.0000,1,  36,   1,   1,0.95659977, -55.138785, 1.10000, 0.90000, 1.10000, 0.90000
18106,'51013102002 ',  69.0000,1,  36,   1,   1,0.95238984, -55.674723, 1.10000, 0.90000, 1.10000, 0.90000
18107,'51013102003 ', 138.0000,1,  36,   1,   1,0.95697266, -55.095287, 1.10000, 0.90000, 1.10000, 0.90000
18108,'51013102100 ',  69.0000,1,  36,   1,   1,0.95595497, -55.232591, 1.10000, 0.90000, 1.10000, 0.90000
18109,'51013102200 ', 138.0000,1,  36,   1,   1,0.95873946, -54.905258, 1.10000, 0.90000, 1.10000, 0.90000
18110,'51013102301 ',  69.0000,1,  36,   1,   1,0.95426840, -55.347222, 1.10000, 0.90000, 1.10000, 0.90000
18111,'51013102302 ',  69.0000,1,  36,   1,   1,0.95498294, -55.233643, 1.10000, 0.90000, 1.10000, 0.90000
18112,'51013102400 ',  69.0000,1,  36,   1,   1,0.95157492, -55.732056, 1.10000, 0.90000, 1.10000, 0.90000
18113,'51013102500 ', 138.0000,1,  36,   1,   1,0.95928967, -54.692876, 1.10000, 0.90000, 1.10000, 0.90000
18114,'51013102600 ', 138.0000,1,  36,   1,   1,0.95945466, -54.610989, 1.10000, 0.90000, 1.10000, 0.90000
18115,'51013102701 ', 138.0000,1,  36,   1,   1,0.96069837, -54.370649, 1.10000, 0.90000, 1.10000, 0.90000
18116,'51013102702 ', 138.0000,1,  36,   1,   1,0.95978928, -54.551751, 1.10000, 0.90000, 1.10000, 0.90000
18117,'51013102801 ', 138.0000,1,  36,   1,   1,0.96088535, -54.339657, 1.10000, 0.90000, 1.10000, 0.90000
18118,'51013102802 ', 138.0000,1,  36,   1,   1,0.96016431, -54.487585, 1.10000, 0.90000, 1.10000, 0.90000
18119,'51013102901 ', 138.0000,1,  36,   1,   1,0.96060151, -54.410755, 1.10000, 0.90000, 1.10000, 0.90000
18120,'51013102902 ',  69.0000,1,  36,   1,   1,0.95598233, -54.939911, 1.10000, 0.90000, 1.10000, 0.90000
18121,'51013103000 ', 138.0000,1,  36,   1,   1,0.96043855, -54.387840, 1.10000, 0.90000, 1.10000, 0.90000
18122,'51013103100 ',  69.0000,1,  36,   1,   1,0.95374584, -55.368017, 1.10000, 0.90000, 1.10000, 0.90000
18123,'51013103200 ', 138.0000,1,  36,   1,   1,0.95910698, -54.705990, 1.10000, 0.90000, 1.10000, 0.90000
18124,'51013103300 ',  69.0000,1,  36,   1,   1,0.95220828, -55.622578, 1.10000, 0.90000, 1.10000, 0.90000
18125,'51013103401 ',  69.0000,1,  36,   1,   1,0.95056093, -55.899095, 1.10000, 0.90000, 1.10000, 0.90000
18126,'51013103402 ', 138.0000,1,  36,   1,   1,0.95803183, -54.760157, 1.10000, 0.90000, 1.10000, 0.90000
18127,'51013103501 ',  69.0000,1,  36,   1,   1,0.95131898, -55.645995, 1.10000, 0.90000, 1.10000, 0.90000
18128,'51013103502 ', 138.0000,1,  36,   1,   1,0.95820737, -54.895651, 1.10000, 0.90000, 1.10000, 0.90000
18129,'51013103503 ',  69.0000,1,  36,   1,   1,0.95116818, -55.666233, 1.10000, 0.90000, 1.10000, 0.90000
18130,'51013103601 ', 138.0000,1,  36,   1,   1,0.95816362, -54.722369, 1.10000, 0.90000, 1.10000, 0.90000
18131,'51013103602 ', 138.0000,1,  36,   1,   1,0.95807010, -54.744496, 1.10000, 0.90000, 1.10000, 0.90000
18132,'51013103700 ', 138.0000,1,  36,   1,   1,0.95839125, -54.686077, 1.10000, 0.90000, 1.10000, 0.90000
18133,'51013103800 ', 138.0000,1,  36,   1,   1,0.95881367, -54.621607, 1.10000, 0.90000, 1.10000, 0.90000
18134,'51013980100 ',  69.0000,1,  36,   1,   1,0.94842035, -55.811398, 1.10000, 0.90000, 1.10000, 0.90000
18135,'51013980200 ',  69.0000,1,  36,   1,   1,0.95135629, -55.646572, 1.10000, 0.90000, 1.10000, 0.90000
18136,'51015070100 ', 500.0000,1,  36,   1,   1,1.01556635, -40.725078, 1.10000, 0.90000, 1.10000, 0.90000
18137,'51015070200 ', 138.0000,1,  36,   1,   1,1.00503933, -43.602889, 1.10000, 0.90000, 1.10000, 0.90000
18138,'51015070300 ', 138.0000,1,  36,   1,   1,1.00677681, -42.997752, 1.10000, 0.90000, 1.10000, 0.90000
18139,'51015070400 ', 138.0000,1,  36,   1,   1,1.01100528, -42.859936, 1.10000, 0.90000, 1.10000, 0.90000
18140,'51015070500 ', 500.0000,1,  36,   1,   1,1.01762366, -41.715223, 1.10000, 0.90000, 1.10000, 0.90000
18141,'51015070600 ', 500.0000,1,  36,   1,   1,1.01600194, -41.179374, 1.10000, 0.90000, 1.10000, 0.90000
18142,'51015070700 ', 138.0000,1,  36,   1,   1,1.00731909, -42.743057, 1.10000, 0.90000, 1.10000, 0.90000
18143,'51015070800 ', 500.0000,1,  36,   1,   1,1.01521564, -40.909459, 1.10000, 0.90000, 1.10000, 0.90000
18144,'51015070900 ', 138.0000,1,  36,   1,   1,1.00535572, -42.685462, 1.10000, 0.90000, 1.10000, 0.90000
18145,'51015071000 ', 138.0000,1,  36,   1,   1,1.00281096, -42.871895, 1.10000, 0.90000, 1.10000, 0.90000
18146,'51015071101 ', 138.0000,1,  36,   1,   1,1.00503230, -42.564472, 1.10000, 0.90000, 1.10000, 0.90000
18147,'51015071102 ', 138.0000,1,  36,   1,   1,1.00312757, -42.793970, 1.10000, 0.90000, 1.10000, 0.90000
18148,'51015071200 ', 138.0000,1,  36,   1,   1,1.00292659, -42.712779, 1.10000, 0.90000, 1.10000, 0.90000
18149,'51017920100 ', 230.0000,1,  36,   1,   1,1.01069224, -40.069295, 1.10000, 0.90000, 1.10000, 0.90000
18150,'51019030101 ',  69.0000,1,  36,   1,   1,0.96723491, -45.376130, 1.10000, 0.90000, 1.10000, 0.90000
18151,'51019030103 ', 138.0000,1,  36,   1,   1,0.98720527, -43.857372, 1.10000, 0.90000, 1.10000, 0.90000
18152,'51019030104 ', 138.0000,1,  36,   1,   1,0.98851371, -43.761224, 1.10000, 0.90000, 1.10000, 0.90000
18153,'51019030201 ', 138.0000,1,  36,   1,   1,0.99129188, -43.504415, 1.10000, 0.90000, 1.10000, 0.90000
18154,'51019030202 ', 138.0000,1,  36,   1,   1,1.00483465, -42.303344, 1.10000, 0.90000, 1.10000, 0.90000
18155,'51019030300 ', 138.0000,1,  36,   1,   1,0.96821785, -46.381206, 1.10000, 0.90000, 1.10000, 0.90000
18156,'51019030401 ',  69.0000,1,  36,   1,   1,0.98905998, -44.119822, 1.10000, 0.90000, 1.10000, 0.90000
18157,'51019030402 ', 138.0000,1,  36,   1,   1,0.99467289, -43.318924, 1.10000, 0.90000, 1.10000, 0.90000
18158,'51019030501 ', 138.0000,1,  36,   1,   1,1.00560343, -42.181186, 1.10000, 0.90000, 1.10000, 0.90000
18159,'51019030503 ', 138.0000,1,  36,   1,   1,1.01225710, -41.119822, 1.10000, 0.90000, 1.10000, 0.90000
18160,'51019030504 ', 138.0000,1,  36,   1,   1,0.99695694, -43.015975, 1.10000, 0.90000, 1.10000, 0.90000
18161,'51019030601 ',  69.0000,1,  36,   1,   1,0.97029895, -46.552326, 1.10000, 0.90000, 1.10000, 0.90000
18162,'51019030602 ', 138.0000,1,  36,   1,   1,0.96306473, -48.051521, 1.10000, 0.90000, 1.10000, 0.90000
18163,'51019030603 ', 138.0000,1,  36,   1,   1,0.96805483, -47.172145, 1.10000, 0.90000, 1.10000, 0.90000
18164,'51019030604 ', 138.0000,1,  36,   1,   1,0.97568554, -45.956760, 1.10000, 0.90000, 1.10000, 0.90000
18165,'51019030605 ', 138.0000,1,  36,   1,   1,0.95787358, -48.283990, 1.10000, 0.90000, 1.10000, 0.90000
18166,'51021040100 ', 138.0000,1,  36,   1,   1,0.98300320, -48.443018, 1.10000, 0.90000, 1.10000, 0.90000
18167,'51021040200 ', 138.0000,1,  36,   1,   1,0.97869861, -47.886839, 1.10000, 0.90000, 1.10000, 0.90000
18168,'51023040100 ', 230.0000,1,  36,   1,   1,0.99289316, -44.508754, 1.10000, 0.90000, 1.10000, 0.90000
18169,'51023040200 ', 138.0000,1,  36,   1,   1,0.96268934, -47.331377, 1.10000, 0.90000, 1.10000, 0.90000
18170,'51023040301 ', 230.0000,1,  36,   1,   1,0.98333889, -45.783468, 1.10000, 0.90000, 1.10000, 0.90000
18171,'51023040302 ', 138.0000,1,  36,   1,   1,0.96612233, -48.198094, 1.10000, 0.90000, 1.10000, 0.90000
18172,'51023040401 ', 138.0000,1,  36,   1,   1,0.96250224, -48.410503, 1.10000, 0.90000, 1.10000, 0.90000
18173,'51023040402 ', 138.0000,1,  36,   1,   1,0.95713621, -49.202818, 1.10000, 0.90000, 1.10000, 0.90000
18174,'51023040501 ', 138.0000,1,  36,   1,   1,0.95897222, -48.757118, 1.10000, 0.90000, 1.10000, 0.90000
18175,'51023040502 ',  69.0000,1,  36,   1,   1,0.95218652, -49.032869, 1.10000, 0.90000, 1.10000, 0.90000
18176,'51025930100 ', 138.0000,1,  36,   1,   1,1.00156629, -39.954165, 1.10000, 0.90000, 1.10000, 0.90000
18177,'51025930201 ', 138.0000,1,  36,   1,   1,1.00535309, -39.729236, 1.10000, 0.90000, 1.10000, 0.90000
18178,'51025930202 ', 138.0000,1,  36,   1,   1,1.00644958, -39.628819, 1.10000, 0.90000, 1.10000, 0.90000
18179,'51025930203 ', 138.0000,1,  36,   1,   1,1.00734603, -39.542936, 1.10000, 0.90000, 1.10000, 0.90000
18180,'51025930300 ', 138.0000,1,  36,   1,   1,1.01188052, -39.220101, 1.10000, 0.90000, 1.10000, 0.90000
18181,'51027010100 ', 138.0000,1,  36,   1,   1,0.94597089, -48.632620, 1.10000, 0.90000, 1.10000, 0.90000
18182,'51027010200 ', 138.0000,1,  36,   1,   1,0.94825602, -48.068956, 1.10000, 0.90000, 1.10000, 0.90000
18183,'51027010300 ',  69.0000,1,  36,   1,   1,0.94866270, -48.824931, 1.10000, 0.90000, 1.10000, 0.90000
18184,'51027010400 ',  69.0000,1,  36,   1,   1,0.94616008, -50.930176, 1.10000, 0.90000, 1.10000, 0.90000
18185,'51027010500 ', 138.0000,1,  36,   1,   1,0.94647026, -49.563739, 1.10000, 0.90000, 1.10000, 0.90000
18186,'51027010600 ',  69.0000,1,  36,   1,   1,0.95208496, -51.093469, 1.10000, 0.90000, 1.10000, 0.90000
18187,'51027010700 ',  69.0000,1,  36,   1,   1,0.94138539, -51.690697, 1.10000, 0.90000, 1.10000, 0.90000
18188,'51029930101 ', 230.0000,1,  36,   1,   1,1.01322067, -40.343677, 1.10000, 0.90000, 1.10000, 0.90000
18189,'51029930102 ', 138.0000,1,  36,   1,   1,1.01513040, -39.517945, 1.10000, 0.90000, 1.10000, 0.90000
18190,'51029930201 ', 138.0000,1,  36,   1,   1,1.00808966, -40.560228, 1.10000, 0.90000, 1.10000, 0.90000
18191,'51029930202 ', 230.0000,1,  36,   1,   1,1.00676692, -41.185897, 1.10000, 0.90000, 1.10000, 0.90000
18192,'51031020101 ',  69.0000,1,  36,   1,   1,0.98474354, -44.085521, 1.10000, 0.90000, 1.10000, 0.90000
18193,'51031020102 ', 138.0000,1,  36,   1,   1,1.00011027, -42.631469, 1.10000, 0.90000, 1.10000, 0.90000
18194,'51031020200 ', 138.0000,1,  36,   1,   1,0.99157685, -43.479441, 1.10000, 0.90000, 1.10000, 0.90000
18195,'51031020300 ', 138.0000,1,  36,   1,   1,0.98781013, -43.816736, 1.10000, 0.90000, 1.10000, 0.90000
18196,'51031020401 ', 138.0000,1,  36,   1,   1,0.98703891, -43.858407, 1.10000, 0.90000, 1.10000, 0.90000
18197,'51031020402 ',  69.0000,1,  36,   1,   1,0.97798729, -44.927328, 1.10000, 0.90000, 1.10000, 0.90000
18198,'51031020403 ',  69.0000,1,  36,   1,   1,0.97905701, -44.853053, 1.10000, 0.90000, 1.10000, 0.90000
18199,'51031020500 ', 138.0000,1,  36,   1,   1,0.99881369, -42.877769, 1.10000, 0.90000, 1.10000, 0.90000
18200,'51031020600 ', 138.0000,1,  36,   1,   1,1.01099443, -41.833809, 1.10000, 0.90000, 1.10000, 0.90000
18201,'51031020700 ', 138.0000,1,  36,   1,   1,1.01753640, -41.345280, 1.10000, 0.90000, 1.10000, 0.90000
18202,'51031020800 ', 138.0000,1,  36,   1,   1,1.00726962, -42.135512, 1.10000, 0.90000, 1.10000, 0.90000
18203,'51031020900 ',  69.0000,1,  36,   1,   1,0.99822348, -41.518555, 1.10000, 0.90000, 1.10000, 0.90000
18204,'51033030100 ', 138.0000,1,  36,   1,   1,1.01515293, -43.483655, 1.10000, 0.90000, 1.10000, 0.90000
18205,'51033030201 ', 138.0000,1,  36,   1,   1,1.01274621, -42.269141, 1.10000, 0.90000, 1.10000, 0.90000
18206,'51033030202 ',  69.0000,1,  36,   1,   1,1.00269604, -42.690509, 1.10000, 0.90000, 1.10000, 0.90000
18207,'51033030300 ', 138.0000,1,  36,   1,   1,1.01328146, -42.991130, 1.10000, 0.90000, 1.10000, 0.90000
18208,'51033030400 ',  69.0000,1,  36,   1,   1,1.01065528, -43.679924, 1.10000, 0.90000, 1.10000, 0.90000
18209,'51033030500 ', 230.0000,1,  36,   1,   1,1.01548207, -41.923824, 1.10000, 0.90000, 1.10000, 0.90000
18210,'51033030600 ', 138.0000,1,  36,   1,   1,1.01428914, -41.446298, 1.10000, 0.90000, 1.10000, 0.90000
18211,'51035080100 ', 138.0000,1,  36,   1,   1,0.96422035, -50.084852, 1.10000, 0.90000, 1.10000, 0.90000
18212,'51035080200 ', 138.0000,1,  36,   1,   1,0.97231793, -48.916807, 1.10000, 0.90000, 1.10000, 0.90000
18213,'51035080300 ',  69.0000,1,  36,   1,   1,0.96833462, -49.906389, 1.10000, 0.90000, 1.10000, 0.90000
18214,'51035080400 ', 138.0000,1,  36,   1,   1,0.97321147, -48.727570, 1.10000, 0.90000, 1.10000, 0.90000
18215,'51035080500 ',  69.0000,1,  36,   1,   1,0.95183039, -51.619629, 1.10000, 0.90000, 1.10000, 0.90000
18216,'51035080601 ', 138.0000,1,  36,   1,   1,0.96746236, -49.199601, 1.10000, 0.90000, 1.10000, 0.90000
18217,'51035080602 ',  69.0000,1,  36,   1,   1,0.94477707, -51.936489, 1.10000, 0.90000, 1.10000, 0.90000
18218,'51036600100 ', 500.0000,1,  36,   1,   1,1.01981294, -37.504688, 1.10000, 0.90000, 1.10000, 0.90000
18219,'51036600200 ', 500.0000,1,  36,   1,   1,1.01979125, -37.491424, 1.10000, 0.90000, 1.10000, 0.90000
18220,'51036600300 ', 500.0000,1,  36,   1,   1,1.01964211, -37.418611, 1.10000, 0.90000, 1.10000, 0.90000
18221,'51037930100 ', 230.0000,1,  36,   1,   1,1.01418388, -38.315790, 1.10000, 0.90000, 1.10000, 0.90000
18222,'51037930200 ', 138.0000,1,  36,   1,   1,1.01334620, -38.302246, 1.10000, 0.90000, 1.10000, 0.90000
18223,'51037930300 ',  69.0000,1,  36,   1,   1,1.00713825, -38.088878, 1.10000, 0.90000, 1.10000, 0.90000
18224,'51041100106 ',  69.0000,1,  36,   1,   1,0.97903901, -43.120726, 1.10000, 0.90000, 1.10000, 0.90000
18225,'51041100107 ',  69.0000,1,  36,   1,   1,0.98032492, -42.992564, 1.10000, 0.90000, 1.10000, 0.90000
18226,'51041100205 ',  69.0000,1,  36,   1,   1,0.98665130, -42.285192, 1.10000, 0.90000, 1.10000, 0.90000
18227,'51041100206 ',  69.0000,1,  36,   1,   1,0.98429966, -42.444151, 1.10000, 0.90000, 1.10000, 0.90000
18228,'51041100208 ',  69.0000,1,  36,   1,   1,0.97678071, -42.862920, 1.10000, 0.90000, 1.10000, 0.90000
18229,'51041100209 ',  69.0000,1,  36,   1,   1,0.98161799, -42.652510, 1.10000, 0.90000, 1.10000, 0.90000
18230,'51041100210 ',  69.0000,1,  36,   1,   1,0.98268151, -42.562915, 1.10000, 0.90000, 1.10000, 0.90000
18231,'51041100300 ', 138.0000,1,  36,   1,   1,1.01005936, -40.327769, 1.10000, 0.90000, 1.10000, 0.90000
18232,'51041100403 ', 500.0000,1,  36,   1,   1,1.01988113, -37.478583, 1.10000, 0.90000, 1.10000, 0.90000
18233,'51041100404 ', 138.0000,1,  36,   1,   1,1.00650501, -40.382226, 1.10000, 0.90000, 1.10000, 0.90000
18234,'51041100405 ',  69.0000,1,  36,   1,   1,0.99586499, -41.734245, 1.10000, 0.90000, 1.10000, 0.90000
18235,'51041100406 ',  69.0000,1,  36,   1,   1,0.99524981, -41.734874, 1.10000, 0.90000, 1.10000, 0.90000
18236,'51041100407 ', 138.0000,1,  36,   1,   1,1.00803578, -39.944661, 1.10000, 0.90000, 1.10000, 0.90000
18237,'51041100409 ',  69.0000,1,  36,   1,   1,0.99429953, -41.385605, 1.10000, 0.90000, 1.10000, 0.90000
18238,'51041100410 ',  69.0000,1,  36,   1,   1,0.99570441, -40.559142, 1.10000, 0.90000, 1.10000, 0.90000
18239,'51041100505 ', 138.0000,1,  36,   1,   1,1.00393355, -39.723728, 1.10000, 0.90000, 1.10000, 0.90000
18240,'51041100506 ', 138.0000,1,  36,   1,   1,1.00289595, -39.824299, 1.10000, 0.90000, 1.10000, 0.90000
18241,'51041100507 ',  69.0000,1,  36,   1,   1,0.99416918, -40.868871, 1.10000, 0.90000, 1.10000, 0.90000
18242,'51041100508 ',  69.0000,1,  36,   1,   1,0.99653369, -40.550761, 1.10000, 0.90000, 1.10000, 0.90000
18243,'51041100509 ', 230.0000,1,  36,   1,   1,1.00971162, -39.081355, 1.10000, 0.90000, 1.10000, 0.90000
18244,'51041100510 ', 138.0000,1,  36,   1,   1,1.01231456, -38.236987, 1.10000, 0.90000, 1.10000, 0.90000
18245,'51041100600 ', 138.0000,1,  36,   1,   1,0.99869931, -39.387245, 1.10000, 0.90000, 1.10000, 0.90000
18246,'51041100701 ',  69.0000,1,  36,   1,   1,0.99201667, -40.807699, 1.10000, 0.90000, 1.10000, 0.90000
18247,'51041100702 ',  69.0000,1,  36,   1,   1,0.98872948, -40.846259, 1.10000, 0.90000, 1.10000, 0.90000
18248,'51041100703 ',  69.0000,1,  36,   1,   1,0.98454863, -41.508682, 1.10000, 0.90000, 1.10000, 0.90000
18249,'51041100804 ', 138.0000,1,  36,   1,   1,1.00030923, -40.839825, 1.10000, 0.90000, 1.10000, 0.90000
18250,'51041100805 ', 138.0000,1,  36,   1,   1,0.99865133, -40.928522, 1.10000, 0.90000, 1.10000, 0.90000
18251,'51041100806 ', 138.0000,1,  36,   1,   1,1.00121725, -40.773371, 1.10000, 0.90000, 1.10000, 0.90000
18252,'51041100807 ',  69.0000,1,  36,   1,   1,0.99429423, -41.749579, 1.10000, 0.90000, 1.10000, 0.90000
18253,'51041100812 ',  69.0000,1,  36,   1,   1,0.97900903, -42.695571, 1.10000, 0.90000, 1.10000, 0.90000
18254,'51041100814 ',  69.0000,1,  36,   1,   1,0.98893893, -41.566817, 1.10000, 0.90000, 1.10000, 0.90000
18255,'51041100815 ',  69.0000,1,  36,   1,   1,0.99042648, -41.555397, 1.10000, 0.90000, 1.10000, 0.90000
18256,'51041100816 ',  69.0000,1,  36,   1,   1,0.99198264, -41.512742, 1.10000, 0.90000, 1.10000, 0.90000
18257,'51041100817 ',  69.0000,1,  36,   1,   1,0.99079841, -41.566916, 1.10000, 0.90000, 1.10000, 0.90000
18258,'51041100818 ',  69.0000,1,  36,   1,   1,0.98873842, -41.979948, 1.10000, 0.90000, 1.10000, 0.90000
18259,'51041100819 ', 138.0000,1,  36,   1,   1,0.99563444, -41.114658, 1.10000, 0.90000, 1.10000, 0.90000
18260,'51041100820 ', 230.0000,1,  36,   1,   1,1.00667357, -39.782106, 1.10000, 0.90000, 1.10000, 0.90000
18261,'51041100821 ',  69.0000,1,  36,   1,   1,0.97782660, -42.328687, 1.10000, 0.90000, 1.10000, 0.90000
18262,'51041100822 ', 138.0000,1,  36,   1,   1,1.00014544, -39.956477, 1.10000, 0.90000, 1.10000, 0.90000
18263,'51041100823 ',  69.0000,1,  36,   1,   1,0.99344897, -41.166431, 1.10000, 0.90000, 1.10000, 0.90000
18264,'51041100902 ',  69.0000,1,  36,   1,   1,0.97843754, -43.242426, 1.10000, 0.90000, 1.10000, 0.90000
18265,'51041100907 ',  69.0000,1,  36,   1,   1,0.97887057, -43.137702, 1.10000, 0.90000, 1.10000, 0.90000
18266,'51041100910 ',  69.0000,1,  36,   1,   1,0.97787350, -42.852877, 1.10000, 0.90000, 1.10000, 0.90000
18267,'51041100912 ',  69.0000,1,  36,   1,   1,0.96776617, -43.326386, 1.10000, 0.90000, 1.10000, 0.90000
18268,'51041100915 ',  69.0000,1,  36,   1,   1,0.97218865, -43.687020, 1.10000, 0.90000, 1.10000, 0.90000
18269,'51041100919 ', 138.0000,1,  36,   1,   1,0.98235685, -42.016363, 1.10000, 0.90000, 1.10000, 0.90000
18270,'51041100920 ', 138.0000,1,  36,   1,   1,0.98536652, -42.571104, 1.10000, 0.90000, 1.10000, 0.90000
18271,'51041100921 ',  69.0000,1,  36,   1,   1,0.97597450, -43.389572, 1.10000, 0.90000, 1.10000, 0.90000
18272,'51041100922 ', 138.0000,1,  36,   1,   1,0.98834807, -42.305181, 1.10000, 0.90000, 1.10000, 0.90000
18273,'51041100923 ',  69.0000,1,  36,   1,   1,0.98030102, -42.873200, 1.10000, 0.90000, 1.10000, 0.90000
18274,'51041100924 ',  69.0000,1,  36,   1,   1,0.96803832, -43.962991, 1.10000, 0.90000, 1.10000, 0.90000
18275,'51041100926 ',  69.0000,1,  36,   1,   1,0.97321689, -43.649707, 1.10000, 0.90000, 1.10000, 0.90000
18276,'51041100927 ',  69.0000,1,  36,   1,   1,0.96853435, -43.491926, 1.10000, 0.90000, 1.10000, 0.90000
18277,'51041100928 ',  69.0000,1,  36,   1,   1,0.96811837, -43.532603, 1.10000, 0.90000, 1.10000, 0.90000
18278,'51041100929 ', 138.0000,1,  36,   1,   1,0.97071624, -43.542818, 1.10000, 0.90000, 1.10000, 0.90000
18279,'51041100930 ', 138.0000,1,  36,   1,   1,0.97082376, -43.548576, 1.10000, 0.90000, 1.10000, 0.90000
18280,'51041100931 ',  69.0000,1,  36,   1,   1,0.97398561, -43.522146, 1.10000, 0.90000, 1.10000, 0.90000
18281,'51041100932 ',  69.0000,1,  36,   1,   1,0.97570801, -42.872459, 1.10000, 0.90000, 1.10000, 0.90000
18282,'51041100933 ',  69.0000,1,  36,   1,   1,0.96998948, -42.993879, 1.10000, 0.90000, 1.10000, 0.90000
18283,'51041100934 ',  69.0000,1,  36,   1,   1,0.97089529, -42.985037, 1.10000, 0.90000, 1.10000, 0.90000
18284,'51041100935 ',  69.0000,1,  36,   1,   1,0.97210670, -43.699868, 1.10000, 0.90000, 1.10000, 0.90000
18285,'51041100936 ',  69.0000,1,  36,   1,   1,0.97186846, -43.707538, 1.10000, 0.90000, 1.10000, 0.90000
18286,'51041101003 ',  69.0000,1,  36,   1,   1,0.97184956, -43.432722, 1.10000, 0.90000, 1.10000, 0.90000
18287,'51041101004 ', 138.0000,1,  36,   1,   1,0.97831655, -42.500080, 1.10000, 0.90000, 1.10000, 0.90000
18288,'51041101007 ', 138.0000,1,  36,   1,   1,0.97868693, -42.344687, 1.10000, 0.90000, 1.10000, 0.90000
18289,'51041101008 ', 138.0000,1,  36,   1,   1,0.97824675, -42.404495, 1.10000, 0.90000, 1.10000, 0.90000
18290,'51041101009 ', 138.0000,1,  36,   1,   1,0.97805303, -42.447157, 1.10000, 0.90000, 1.10000, 0.90000
18291,'51041101010 ',  69.0000,1,  36,   1,   1,0.96838814, -43.008909, 1.10000, 0.90000, 1.10000, 0.90000
18292,'51041101011 ',  69.0000,1,  36,   1,   1,0.96886045, -43.207346, 1.10000, 0.90000, 1.10000, 0.90000
18293,'51041101012 ',  69.0000,1,  36,   1,   1,0.96836329, -43.159668, 1.10000, 0.90000, 1.10000, 0.90000
18294,'51041101013 ',  69.0000,1,  36,   1,   1,0.96813577, -43.127730, 1.10000, 0.90000, 1.10000, 0.90000
18295,'51043010100 ', 138.0000,1,  36,   1,   1,0.98925942, -54.704836, 1.10000, 0.90000, 1.10000, 0.90000
18296,'51043010200 ', 138.0000,1,  36,   1,   1,0.99158967, -54.151690, 1.10000, 0.90000, 1.10000, 0.90000
18297,'51043010300 ', 138.0000,1,  36,   1,   1,0.98569262, -54.623465, 1.10000, 0.90000, 1.10000, 0.90000
18298,'51045050100 ', 138.0000,1,  36,   1,   1,0.97692037, -47.283248, 1.10000, 0.90000, 1.10000, 0.90000
18299,'51047930101 ',  69.0000,1,  36,   1,   1,0.99594188, -47.363404, 1.10000, 0.90000, 1.10000, 0.90000
18300,'51047930102 ', 138.0000,1,  36,   1,   1,1.00496578, -46.648112, 1.10000, 0.90000, 1.10000, 0.90000
18301,'51047930201 ', 230.0000,1,  36,   1,   1,1.00583780, -46.334374, 1.10000, 0.90000, 1.10000, 0.90000
18302,'51047930202 ', 138.0000,1,  36,   1,   1,1.00151861, -46.839364, 1.10000, 0.90000, 1.10000, 0.90000
18303,'51047930300 ', 230.0000,1,  36,   1,   1,1.00539660, -46.405313, 1.10000, 0.90000, 1.10000, 0.90000
18304,'51047930400 ', 230.0000,1,  36,   1,   1,1.01220846, -45.538845, 1.10000, 0.90000, 1.10000, 0.90000
18305,'51047930501 ', 500.0000,1,  36,   1,   1,1.01803851, -43.567516, 1.10000, 0.90000, 1.10000, 0.90000
18306,'51047930502 ', 230.0000,1,  36,   1,   1,1.01426089, -44.685071, 1.10000, 0.90000, 1.10000, 0.90000
18307,'51049930100 ', 230.0000,1,  36,   1,   1,1.00747740, -40.515258, 1.10000, 0.90000, 1.10000, 0.90000
18308,'51049930200 ', 138.0000,1,  36,   1,   1,1.00690496, -40.556659, 1.10000, 0.90000, 1.10000, 0.90000
18309,'51051040100 ',  69.0000,1,  36,   1,   1,0.95114535, -48.692955, 1.10000, 0.90000, 1.10000, 0.90000
18310,'51051040200 ',  69.0000,1,  36,   1,   1,0.95363468, -46.971447, 1.10000, 0.90000, 1.10000, 0.90000
18311,'51051040300 ',  69.0000,1,  36,   1,   1,0.96183801, -46.731007, 1.10000, 0.90000, 1.10000, 0.90000
18312,'51051040400 ',  69.0000,1,  36,   1,   1,0.96357328, -47.566684, 1.10000, 0.90000, 1.10000, 0.90000
18313,'51053840100 ', 138.0000,1,  36,   1,   1,0.99604547, -40.212240, 1.10000, 0.90000, 1.10000, 0.90000
18314,'51053840200 ',  69.0000,1,  36,   1,   1,0.95855653, -42.789554, 1.10000, 0.90000, 1.10000, 0.90000
18315,'51053840300 ',  69.0000,1,  36,   1,   1,0.97044301, -41.992382, 1.10000, 0.90000, 1.10000, 0.90000
18316,'51053840400 ',  69.0000,1,  36,   1,   1,0.97546232, -41.578483, 1.10000, 0.90000, 1.10000, 0.90000
18317,'51053840500 ', 138.0000,1,  36,   1,   1,0.99326861, -39.945002, 1.10000, 0.90000, 1.10000, 0.90000
18318,'51053840600 ', 138.0000,1,  36,   1,   1,0.99586099, -40.030987, 1.10000, 0.90000, 1.10000, 0.90000
18319,'51057950600 ', 138.0000,1,  36,   1,   1,1.00031006, -44.785158, 1.10000, 0.90000, 1.10000, 0.90000
18320,'51057950700 ', 138.0000,1,  36,   1,   1,0.98184335, -46.284937, 1.10000, 0.90000, 1.10000, 0.90000
18321,'51057950800 ',  69.0000,1,  36,   1,   1,0.97690189, -46.869735, 1.10000, 0.90000, 1.10000, 0.90000
18322,'51059415100 ', 138.0000,1,  36,   1,   1,0.96364003, -53.566968, 1.10000, 0.90000, 1.10000, 0.90000
18323,'51059415200 ',  69.0000,1,  36,   1,   1,0.95745313, -54.303856, 1.10000, 0.90000, 1.10000, 0.90000
18324,'51059415300 ',  69.0000,1,  36,   1,   1,0.96206373, -53.563095, 1.10000, 0.90000, 1.10000, 0.90000
18325,'51059415401 ',  69.0000,1,  36,   1,   1,0.96189660, -53.597577, 1.10000, 0.90000, 1.10000, 0.90000
18326,'51059415402 ',  69.0000,1,  36,   1,   1,0.96343207, -53.500216, 1.10000, 0.90000, 1.10000, 0.90000
18327,'51059415500 ', 138.0000,1,  36,   1,   1,0.97515297, -51.877507, 1.10000, 0.90000, 1.10000, 0.90000
18328,'51059415600 ',  69.0000,1,  36,   1,   1,0.96258402, -53.503300, 1.10000, 0.90000, 1.10000, 0.90000
18329,'51059415700 ', 138.0000,1,  36,   1,   1,0.97950071, -51.504711, 1.10000, 0.90000, 1.10000, 0.90000
18330,'51059415800 ', 138.0000,1,  36,   1,   1,0.97728807, -51.696049, 1.10000, 0.90000, 1.10000, 0.90000
18331,'51059415900 ',  69.0000,1,  36,   1,   1,0.96841168, -52.828125, 1.10000, 0.90000, 1.10000, 0.90000
18332,'51059416000 ', 138.0000,1,  36,   1,   1,0.97354341, -52.011351, 1.10000, 0.90000, 1.10000, 0.90000
18333,'51059416100 ',  69.0000,1,  36,   1,   1,0.96780366, -52.839709, 1.10000, 0.90000, 1.10000, 0.90000
18334,'51059416200 ',  69.0000,1,  36,   1,   1,0.97398609, -51.849571, 1.10000, 0.90000, 1.10000, 0.90000
18335,'51059416300 ',  69.0000,1,  36,   1,   1,0.98208749, -50.768810, 1.10000, 0.90000, 1.10000, 0.90000
18336,'51059420100 ', 138.0000,1,  36,   1,   1,0.96527153, -53.604325, 1.10000, 0.90000, 1.10000, 0.90000
18337,'51059420201 ',  69.0000,1,  36,   1,   1,0.95869404, -54.398820, 1.10000, 0.90000, 1.10000, 0.90000
18338,'51059420202 ',  69.0000,1,  36,   1,   1,0.95879883, -54.360297, 1.10000, 0.90000, 1.10000, 0.90000
18339,'51059420203 ',  69.0000,1,  36,   1,   1,0.95907950, -54.310772, 1.10000, 0.90000, 1.10000, 0.90000
18340,'51059420300 ', 138.0000,1,  36,   1,   1,0.96421164, -53.652943, 1.10000, 0.90000, 1.10000, 0.90000
18341,'51059420400 ', 138.0000,1,  36,   1,   1,0.96200430, -53.822956, 1.10000, 0.90000, 1.10000, 0.90000
18342,'51059420501 ',  69.0000,1,  36,   1,   1,0.95710850, -54.529792, 1.10000, 0.90000, 1.10000, 0.90000
18343,'51059420502 ', 138.0000,1,  36,   1,   1,0.96213698, -53.794577, 1.10000, 0.90000, 1.10000, 0.90000
18344,'51059420503 ', 138.0000,1,  36,   1,   1,0.96237117, -53.754893, 1.10000, 0.90000, 1.10000, 0.90000
18345,'51059420600 ', 138.0000,1,  36,   1,   1,0.96275413, -53.696738, 1.10000, 0.90000, 1.10000, 0.90000
18346,'51059420700 ', 138.0000,1,  36,   1,   1,0.96504366, -53.550408, 1.10000, 0.90000, 1.10000, 0.90000
18347,'51059420800 ',  69.0000,1,  36,   1,   1,0.96073967, -54.001480, 1.10000, 0.90000, 1.10000, 0.90000
18348,'51059421001 ',  69.0000,1,  36,   1,   1,0.96182984, -53.442095, 1.10000, 0.90000, 1.10000, 0.90000
18349,'51059421002 ', 138.0000,1,  36,   1,   1,0.96647149, -53.430046, 1.10000, 0.90000, 1.10000, 0.90000
18350,'51059421101 ', 138.0000,1,  36,   1,   1,0.97300577, -52.247812, 1.10000, 0.90000, 1.10000, 0.90000
18351,'51059421102 ',  69.0000,1,  36,   1,   1,0.96327752, -53.268639, 1.10000, 0.90000, 1.10000, 0.90000
18352,'51059421103 ',  69.0000,1,  36,   1,   1,0.96563751, -52.945246, 1.10000, 0.90000, 1.10000, 0.90000
18353,'51059421200 ',  69.0000,1,  36,   1,   1,0.96406943, -53.247875, 1.10000, 0.90000, 1.10000, 0.90000
18354,'51059421300 ',  69.0000,1,  36,   1,   1,0.96182793, -53.463364, 1.10000, 0.90000, 1.10000, 0.90000
18355,'51059421400 ', 138.0000,1,  36,   1,   1,0.96512914, -53.368537, 1.10000, 0.90000, 1.10000, 0.90000
18356,'51059421500 ', 138.0000,1,  36,   1,   1,0.96724129, -53.086706, 1.10000, 0.90000, 1.10000, 0.90000
18357,'51059421600 ', 138.0000,1,  36,   1,   1,0.97353721, -52.015487, 1.10000, 0.90000, 1.10000, 0.90000
18358,'51059421701 ', 138.0000,1,  36,   1,   1,0.97344446, -52.023181, 1.10000, 0.90000, 1.10000, 0.90000
18359,'51059421702 ',  69.0000,1,  36,   1,   1,0.96690780, -53.015481, 1.10000, 0.90000, 1.10000, 0.90000
18360,'51059421800 ', 138.0000,1,  36,   1,   1,0.97431540, -51.928364, 1.10000, 0.90000, 1.10000, 0.90000
18361,'51059421900 ',  69.0000,1,  36,   1,   1,0.96823120, -52.698444, 1.10000, 0.90000, 1.10000, 0.90000
18362,'51059422000 ', 138.0000,1,  36,   1,   1,0.97827315, -51.486854, 1.10000, 0.90000, 1.10000, 0.90000
18363,'51059422101 ', 138.0000,1,  36,   1,   1,0.97932678, -51.373671, 1.10000, 0.90000, 1.10000, 0.90000
18364,'51059422102 ', 138.0000,1,  36,   1,   1,0.98209274, -51.020967, 1.10000, 0.90000, 1.10000, 0.90000
18365,'51059422201 ', 138.0000,1,  36,   1,   1,0.98169476, -51.187367, 1.10000, 0.90000, 1.10000, 0.90000
18366,'51059422202 ', 138.0000,1,  36,   1,   1,0.98489046, -50.738245, 1.10000, 0.90000, 1.10000, 0.90000
18367,'51059422301 ', 138.0000,1,  36,   1,   1,0.96675718, -53.357499, 1.10000, 0.90000, 1.10000, 0.90000
18368,'51059422302 ', 138.0000,1,  36,   1,   1,0.96851498, -53.019852, 1.10000, 0.90000, 1.10000, 0.90000
18369,'51059422401 ',  69.0000,1,  36,   1,   1,0.96154130, -53.430821, 1.10000, 0.90000, 1.10000, 0.90000
18370,'51059422402 ',  69.0000,1,  36,   1,   1,0.96150523, -53.412875, 1.10000, 0.90000, 1.10000, 0.90000
18371,'51059422403 ',  69.0000,1,  36,   1,   1,0.95844954, -54.325504, 1.10000, 0.90000, 1.10000, 0.90000
18372,'51059430101 ', 138.0000,1,  36,   1,   1,0.96654224, -53.375548, 1.10000, 0.90000, 1.10000, 0.90000
18373,'51059430102 ',  69.0000,1,  36,   1,   1,0.96160287, -53.884175, 1.10000, 0.90000, 1.10000, 0.90000
18374,'51059430201 ', 138.0000,1,  36,   1,   1,0.96623600, -53.369486, 1.10000, 0.90000, 1.10000, 0.90000
18375,'51059430202 ',  69.0000,1,  36,   1,   1,0.96083629, -53.939694, 1.10000, 0.90000, 1.10000, 0.90000
18376,'51059430203 ',  69.0000,1,  36,   1,   1,0.96106762, -53.897982, 1.10000, 0.90000, 1.10000, 0.90000
18377,'51059430400 ', 138.0000,1,  36,   1,   1,0.96844780, -52.837831, 1.10000, 0.90000, 1.10000, 0.90000
18378,'51059430500 ', 138.0000,1,  36,   1,   1,0.96469730, -53.679382, 1.10000, 0.90000, 1.10000, 0.90000
18379,'51059430600 ', 138.0000,1,  36,   1,   1,0.96507078, -53.645774, 1.10000, 0.90000, 1.10000, 0.90000
18380,'51059430700 ', 138.0000,1,  36,   1,   1,0.96575552, -53.538554, 1.10000, 0.90000, 1.10000, 0.90000
18381,'51059430801 ',  69.0000,1,  36,   1,   1,0.96721798, -53.039411, 1.10000, 0.90000, 1.10000, 0.90000
18382,'51059430802 ',  69.0000,1,  36,   1,   1,0.96651053, -53.059143, 1.10000, 0.90000, 1.10000, 0.90000
18383,'51059430901 ', 138.0000,1,  36,   1,   1,0.97045821, -52.651568, 1.10000, 0.90000, 1.10000, 0.90000
18384,'51059430902 ',  69.0000,1,  36,   1,   1,0.96618980, -53.171851, 1.10000, 0.90000, 1.10000, 0.90000
18385,'51059431001 ', 138.0000,1,  36,   1,   1,0.96975809, -52.753383, 1.10000, 0.90000, 1.10000, 0.90000
18386,'51059431002 ', 138.0000,1,  36,   1,   1,0.97066540, -52.638031, 1.10000, 0.90000, 1.10000, 0.90000
18387,'51059431300 ', 138.0000,1,  36,   1,   1,0.97383916, -52.103237, 1.10000, 0.90000, 1.10000, 0.90000
18388,'51059431400 ',  69.0000,1,  36,   1,   1,0.96848679, -52.966461, 1.10000, 0.90000, 1.10000, 0.90000
18389,'51059431500 ',  69.0000,1,  36,   1,   1,0.96847367, -52.959002, 1.10000, 0.90000, 1.10000, 0.90000
18390,'51059431600 ', 230.0000,1,  36,   1,   1,0.97762710, -51.591670, 1.10000, 0.90000, 1.10000, 0.90000
18391,'51059431801 ', 138.0000,1,  36,   1,   1,0.96646339, -53.330482, 1.10000, 0.90000, 1.10000, 0.90000
18392,'51059431802 ', 138.0000,1,  36,   1,   1,0.96513069, -53.509775, 1.10000, 0.90000, 1.10000, 0.90000
18393,'51059431900 ',  69.0000,1,  36,   1,   1,0.96505982, -53.380654, 1.10000, 0.90000, 1.10000, 0.90000
18394,'51059432000 ', 138.0000,1,  36,   1,   1,0.96774256, -53.202546, 1.10000, 0.90000, 1.10000, 0.90000
18395,'51059432100 ', 138.0000,1,  36,   1,   1,0.96852988, -53.080651, 1.10000, 0.90000, 1.10000, 0.90000
18396,'51059432201 ',  69.0000,1,  36,   1,   1,0.96180069, -53.878680, 1.10000, 0.90000, 1.10000, 0.90000
18397,'51059432202 ', 138.0000,1,  36,   1,   1,0.96772951, -53.144903, 1.10000, 0.90000, 1.10000, 0.90000
18398,'51059432300 ', 230.0000,1,  36,   1,   1,0.97832048, -51.635062, 1.10000, 0.90000, 1.10000, 0.90000
18399,'51059432401 ', 138.0000,1,  36,   1,   1,0.97125816, -52.598392, 1.10000, 0.90000, 1.10000, 0.90000
18400,'51059432402 ', 138.0000,1,  36,   1,   1,0.97223252, -52.442616, 1.10000, 0.90000, 1.10000, 0.90000
18401,'51059432500 ', 138.0000,1,  36,   1,   1,0.97436923, -52.056731, 1.10000, 0.90000, 1.10000, 0.90000
18402,'51059432600 ',  69.0000,1,  36,   1,   1,0.97084826, -52.156520, 1.10000, 0.90000, 1.10000, 0.90000
18403,'51059432701 ',  69.0000,1,  36,   1,   1,0.97015858, -52.161772, 1.10000, 0.90000, 1.10000, 0.90000
18404,'51059432702 ',  69.0000,1,  36,   1,   1,0.97206694, -52.069903, 1.10000, 0.90000, 1.10000, 0.90000
18405,'51059432800 ', 500.0000,1,  36,   1,   1,0.98841411, -49.753287, 1.10000, 0.90000, 1.10000, 0.90000
18406,'51059440100 ', 138.0000,1,  36,   1,   1,0.96021193, -54.337662, 1.10000, 0.90000, 1.10000, 0.90000
18407,'51059440201 ', 138.0000,1,  36,   1,   1,0.95769614, -54.708477, 1.10000, 0.90000, 1.10000, 0.90000
18408,'51059440202 ', 138.0000,1,  36,   1,   1,0.95910174, -54.463570, 1.10000, 0.90000, 1.10000, 0.90000
18409,'51059440300 ', 138.0000,1,  36,   1,   1,0.95975733, -54.310321, 1.10000, 0.90000, 1.10000, 0.90000
18410,'51059440501 ',  69.0000,1,  36,   1,   1,0.95879626, -54.207619, 1.10000, 0.90000, 1.10000, 0.90000
18411,'51059440502 ',  69.0000,1,  36,   1,   1,0.95600104, -54.642562, 1.10000, 0.90000, 1.10000, 0.90000
18412,'51059440600 ',  69.0000,1,  36,   1,   1,0.95237523, -55.188868, 1.10000, 0.90000, 1.10000, 0.90000
18413,'51059440701 ', 138.0000,1,  36,   1,   1,0.96353692, -53.738754, 1.10000, 0.90000, 1.10000, 0.90000
18414,'51059440702 ', 138.0000,1,  36,   1,   1,0.96243089, -53.907145, 1.10000, 0.90000, 1.10000, 0.90000
18415,'51059440800 ', 138.0000,1,  36,   1,   1,0.96162838, -54.018785, 1.10000, 0.90000, 1.10000, 0.90000
18416,'51059450100 ', 138.0000,1,  36,   1,   1,0.95645583, -54.884439, 1.10000, 0.90000, 1.10000, 0.90000
18417,'51059450200 ', 138.0000,1,  36,   1,   1,0.95677954, -54.831546, 1.10000, 0.90000, 1.10000, 0.90000
18418,'51059450300 ', 138.0000,1,  36,   1,   1,0.95656341, -54.890279, 1.10000, 0.90000, 1.10000, 0.90000
18419,'51059450400 ', 138.0000,1,  36,   1,   1,0.95692307, -54.820181, 1.10000, 0.90000, 1.10000, 0.90000
18420,'51059450500 ', 138.0000,1,  36,   1,   1,0.95679635, -54.830365, 1.10000, 0.90000, 1.10000, 0.90000
18421,'51059450601 ', 138.0000,1,  36,   1,   1,0.95749766, -54.685452, 1.10000, 0.90000, 1.10000, 0.90000
18422,'51059450602 ', 138.0000,1,  36,   1,   1,0.95699996, -54.773568, 1.10000, 0.90000, 1.10000, 0.90000
18423,'51059450701 ', 138.0000,1,  36,   1,   1,0.95926034, -54.346637, 1.10000, 0.90000, 1.10000, 0.90000
18424,'51059450702 ', 138.0000,1,  36,   1,   1,0.95891184, -54.371666, 1.10000, 0.90000, 1.10000, 0.90000
18425,'51059450800 ',  69.0000,1,  36,   1,   1,0.95386529, -55.018601, 1.10000, 0.90000, 1.10000, 0.90000
18426,'51059450900 ',  69.0000,1,  36,   1,   1,0.95373648, -55.102189, 1.10000, 0.90000, 1.10000, 0.90000
18427,'51059451000 ',  69.0000,1,  36,   1,   1,0.95465070, -55.007693, 1.10000, 0.90000, 1.10000, 0.90000
18428,'51059451100 ',  69.0000,1,  36,   1,   1,0.95513856, -54.992725, 1.10000, 0.90000, 1.10000, 0.90000
18429,'51059451200 ',  69.0000,1,  36,   1,   1,0.95472789, -55.097599, 1.10000, 0.90000, 1.10000, 0.90000
18430,'51059451300 ',  69.0000,1,  36,   1,   1,0.95432657, -55.217858, 1.10000, 0.90000, 1.10000, 0.90000
18431,'51059451400 ',  69.0000,1,  36,   1,   1,0.95239764, -55.455706, 1.10000, 0.90000, 1.10000, 0.90000
18432,'51059451501 ',  69.0000,1,  36,   1,   1,0.95415366, -55.289862, 1.10000, 0.90000, 1.10000, 0.90000
18433,'51059451502 ', 230.0000,1,  36,   1,   1,0.96865153, -53.579364, 1.10000, 0.90000, 1.10000, 0.90000
18434,'51059451601 ',  69.0000,1,  36,   1,   1,0.95734042, -55.065412, 1.10000, 0.90000, 1.10000, 0.90000
18435,'51059451602 ',  69.0000,1,  36,   1,   1,0.95662898, -55.087071, 1.10000, 0.90000, 1.10000, 0.90000
18436,'51059451800 ',  69.0000,1,  36,   1,   1,0.95832890, -54.632894, 1.10000, 0.90000, 1.10000, 0.90000
18437,'51059451900 ',  69.0000,1,  36,   1,   1,0.95620108, -54.788321, 1.10000, 0.90000, 1.10000, 0.90000
18438,'51059452000 ', 138.0000,1,  36,   1,   1,0.96010071, -54.326881, 1.10000, 0.90000, 1.10000, 0.90000
18439,'51059452101 ', 138.0000,1,  36,   1,   1,0.96148723, -54.103721, 1.10000, 0.90000, 1.10000, 0.90000
18440,'51059452102 ', 138.0000,1,  36,   1,   1,0.96262014, -53.959133, 1.10000, 0.90000, 1.10000, 0.90000
18441,'51059452200 ',  69.0000,1,  36,   1,   1,0.95234406, -55.014869, 1.10000, 0.90000, 1.10000, 0.90000
18442,'51059452301 ',  69.0000,1,  36,   1,   1,0.95262289, -55.024325, 1.10000, 0.90000, 1.10000, 0.90000
18443,'51059452302 ',  69.0000,1,  36,   1,   1,0.95173949, -55.041455, 1.10000, 0.90000, 1.10000, 0.90000
18444,'51059452400 ', 138.0000,1,  36,   1,   1,0.96370137, -53.814514, 1.10000, 0.90000, 1.10000, 0.90000
18445,'51059452501 ', 138.0000,1,  36,   1,   1,0.96272790, -53.951415, 1.10000, 0.90000, 1.10000, 0.90000
18446,'51059452502 ',  69.0000,1,  36,   1,   1,0.95940197, -54.376212, 1.10000, 0.90000, 1.10000, 0.90000
18447,'51059452600 ', 138.0000,1,  36,   1,   1,0.96486533, -53.667884, 1.10000, 0.90000, 1.10000, 0.90000
18448,'51059452700 ',  69.0000,1,  36,   1,   1,0.95718151, -55.007362, 1.10000, 0.90000, 1.10000, 0.90000
18449,'51059452801 ', 138.0000,1,  36,   1,   1,0.96181071, -54.172949, 1.10000, 0.90000, 1.10000, 0.90000
18450,'51059452802 ', 138.0000,1,  36,   1,   1,0.96134853, -54.274145, 1.10000, 0.90000, 1.10000, 0.90000
18451,'51059460100 ',  69.0000,1,  36,   1,   1,0.95160520, -56.094336, 1.10000, 0.90000, 1.10000, 0.90000
18452,'51059460200 ', 138.0000,1,  36,   1,   1,0.95667464, -55.233206, 1.10000, 0.90000, 1.10000, 0.90000
18453,'51059460300 ',  69.0000,1,  36,   1,   1,0.95264649, -55.790051, 1.10000, 0.90000, 1.10000, 0.90000
18454,'51059460400 ', 138.0000,1,  36,   1,   1,0.95457542, -55.540137, 1.10000, 0.90000, 1.10000, 0.90000
18455,'51059460501 ', 138.0000,1,  36,   1,   1,0.95453316, -55.366459, 1.10000, 0.90000, 1.10000, 0.90000
18456,'51059460502 ', 138.0000,1,  36,   1,   1,0.95517629, -55.196784, 1.10000, 0.90000, 1.10000, 0.90000
18457,'51059460600 ',  69.0000,1,  36,   1,   1,0.94837952, -55.709372, 1.10000, 0.90000, 1.10000, 0.90000
18458,'51059460701 ',  69.0000,1,  36,   1,   1,0.94877076, -55.744425, 1.10000, 0.90000, 1.10000, 0.90000
18459,'51059460702 ', 138.0000,1,  36,   1,   1,0.95610005, -55.122044, 1.10000, 0.90000, 1.10000, 0.90000
18460,'51059460800 ', 138.0000,1,  36,   1,   1,0.95516628, -55.302573, 1.10000, 0.90000, 1.10000, 0.90000
18461,'51059460900 ', 138.0000,1,  36,   1,   1,0.95466995, -55.434089, 1.10000, 0.90000, 1.10000, 0.90000
18462,'51059461000 ',  69.0000,1,  36,   1,   1,0.95179421, -55.772268, 1.10000, 0.90000, 1.10000, 0.90000
18463,'51059461100 ', 138.0000,1,  36,   1,   1,0.95680976, -55.020565, 1.10000, 0.90000, 1.10000, 0.90000
18464,'51059461201 ',  69.0000,1,  36,   1,   1,0.95227396, -55.614474, 1.10000, 0.90000, 1.10000, 0.90000
18465,'51059461202 ', 138.0000,1,  36,   1,   1,0.95870763, -54.541246, 1.10000, 0.90000, 1.10000, 0.90000
18466,'51059461500 ', 138.0000,1,  36,   1,   1,0.95790017, -54.787669, 1.10000, 0.90000, 1.10000, 0.90000
18467,'51059461601 ', 138.0000,1,  36,   1,   1,0.95801461, -54.771844, 1.10000, 0.90000, 1.10000, 0.90000
18468,'51059461602 ', 138.0000,1,  36,   1,   1,0.95696050, -54.837786, 1.10000, 0.90000, 1.10000, 0.90000
18469,'51059461700 ', 138.0000,1,  36,   1,   1,0.95829958, -54.756459, 1.10000, 0.90000, 1.10000, 0.90000
18470,'51059461801 ',  69.0000,1,  36,   1,   1,0.95248276, -55.459111, 1.10000, 0.90000, 1.10000, 0.90000
18471,'51059461802 ',  69.0000,1,  36,   1,   1,0.95196825, -55.479332, 1.10000, 0.90000, 1.10000, 0.90000
18472,'51059461901 ', 138.0000,1,  36,   1,   1,0.95876890, -54.636493, 1.10000, 0.90000, 1.10000, 0.90000
18473,'51059461902 ',  69.0000,1,  36,   1,   1,0.95206219, -55.416091, 1.10000, 0.90000, 1.10000, 0.90000
18474,'51059470100 ', 138.0000,1,  36,   1,   1,0.95334876, -55.982157, 1.10000, 0.90000, 1.10000, 0.90000
18475,'51059470300 ',  69.0000,1,  36,   1,   1,0.94727468, -56.446480, 1.10000, 0.90000, 1.10000, 0.90000
18476,'51059470400 ',  69.0000,1,  36,   1,   1,0.94696712, -56.541716, 1.10000, 0.90000, 1.10000, 0.90000
18477,'51059470500 ', 138.0000,1,  36,   1,   1,0.95258152, -55.927085, 1.10000, 0.90000, 1.10000, 0.90000
18478,'51059470600 ', 138.0000,1,  36,   1,   1,0.95277488, -55.833904, 1.10000, 0.90000, 1.10000, 0.90000
18479,'51059470700 ',  69.0000,1,  36,   1,   1,0.94848591, -56.273799, 1.10000, 0.90000, 1.10000, 0.90000
18480,'51059470800 ',  69.0000,1,  36,   1,   1,0.94837976, -56.279106, 1.10000, 0.90000, 1.10000, 0.90000
18481,'51059470900 ',  69.0000,1,  36,   1,   1,0.94849455, -56.142376, 1.10000, 0.90000, 1.10000, 0.90000
18482,'51059471000 ',  69.0000,1,  36,   1,   1,0.94875431, -56.030439, 1.10000, 0.90000, 1.10000, 0.90000
18483,'51059471100 ',  69.0000,1,  36,   1,   1,0.94832873, -56.124849, 1.10000, 0.90000, 1.10000, 0.90000
18484,'51059471201 ',  69.0000,1,  36,   1,   1,0.94818360, -56.340366, 1.10000, 0.90000, 1.10000, 0.90000
18485,'51059471202 ', 138.0000,1,  36,   1,   1,0.95319492, -55.719894, 1.10000, 0.90000, 1.10000, 0.90000
18486,'51059471301 ',  69.0000,1,  36,   1,   1,0.94887322, -56.045565, 1.10000, 0.90000, 1.10000, 0.90000
18487,'51059471303 ', 138.0000,1,  36,   1,   1,0.95464158, -55.236792, 1.10000, 0.90000, 1.10000, 0.90000
18488,'51059471304 ',  69.0000,1,  36,   1,   1,0.94995207, -55.913759, 1.10000, 0.90000, 1.10000, 0.90000
18489,'51059471401 ', 138.0000,1,  36,   1,   1,0.95570135, -54.993958, 1.10000, 0.90000, 1.10000, 0.90000
18490,'51059471402 ', 138.0000,1,  36,   1,   1,0.95629174, -54.923477, 1.10000, 0.90000, 1.10000, 0.90000
18491,'51059480100 ',  69.0000,1,  36,   1,   1,0.95261490, -56.666753, 1.10000, 0.90000, 1.10000, 0.90000
18492,'51059480201 ',  69.0000,1,  36,   1,   1,0.94785219, -56.478722, 1.10000, 0.90000, 1.10000, 0.90000
18493,'51059480202 ', 138.0000,1,  36,   1,   1,0.95411491, -55.555710, 1.10000, 0.90000, 1.10000, 0.90000
18494,'51059480203 ',  69.0000,1,  36,   1,   1,0.94717628, -56.455065, 1.10000, 0.90000, 1.10000, 0.90000
18495,'51059480300 ',  69.0000,1,  36,   1,   1,0.95055056, -56.278409, 1.10000, 0.90000, 1.10000, 0.90000
18496,'51059480401 ',  69.0000,1,  36,   1,   1,0.94818938, -56.580515, 1.10000, 0.90000, 1.10000, 0.90000
18497,'51059480402 ',  69.0000,1,  36,   1,   1,0.94795144, -56.741670, 1.10000, 0.90000, 1.10000, 0.90000
18498,'51059480501 ',  69.0000,1,  36,   1,   1,0.95061564, -56.595091, 1.10000, 0.90000, 1.10000, 0.90000
18499,'51059480502 ',  69.0000,1,  36,   1,   1,0.95278913, -56.309138, 1.10000, 0.90000, 1.10000, 0.90000
18500,'51059480503 ',  69.0000,1,  36,   1,   1,0.95177811, -56.447709, 1.10000, 0.90000, 1.10000, 0.90000
18501,'51059480504 ',  69.0000,1,  36,   1,   1,0.95106018, -56.456674, 1.10000, 0.90000, 1.10000, 0.90000
18502,'51059480505 ',  69.0000,1,  36,   1,   1,0.95197475, -56.307588, 1.10000, 0.90000, 1.10000, 0.90000
18503,'51059480801 ',  69.0000,1,  36,   1,   1,0.95417416, -56.208717, 1.10000, 0.90000, 1.10000, 0.90000
18504,'51059480802 ',  69.0000,1,  36,   1,   1,0.95322019, -56.289051, 1.10000, 0.90000, 1.10000, 0.90000
18505,'51059480901 ', 138.0000,1,  36,   1,   1,0.96111774, -55.489529, 1.10000, 0.90000, 1.10000, 0.90000
18506,'51059480902 ', 230.0000,1,  36,   1,   1,0.97223425, -54.620411, 1.10000, 0.90000, 1.10000, 0.90000
18507,'51059480903 ',  69.0000,1,  36,   1,   1,0.95705807, -55.838514, 1.10000, 0.90000, 1.10000, 0.90000
18508,'51059481000 ',  69.0000,1,  36,   1,   1,0.95684612, -55.856573, 1.10000, 0.90000, 1.10000, 0.90000
18509,'51059481101 ',  69.0000,1,  36,   1,   1,0.95997000, -55.582328, 1.10000, 0.90000, 1.10000, 0.90000
18510,'51059481102 ', 138.0000,1,  36,   1,   1,0.96321291, -55.051840, 1.10000, 0.90000, 1.10000, 0.90000
18511,'51059481103 ', 138.0000,1,  36,   1,   1,0.96363586, -55.020514, 1.10000, 0.90000, 1.10000, 0.90000
18512,'51059481104 ',  69.0000,1,  36,   1,   1,0.95949274, -55.625938, 1.10000, 0.90000, 1.10000, 0.90000
18513,'51059481105 ',  69.0000,1,  36,   1,   1,0.95810258, -55.646289, 1.10000, 0.90000, 1.10000, 0.90000
18514,'51059481106 ', 138.0000,1,  36,   1,   1,0.96194029, -55.024318, 1.10000, 0.90000, 1.10000, 0.90000
18515,'51059481201 ', 138.0000,1,  36,   1,   1,0.96267116, -55.089133, 1.10000, 0.90000, 1.10000, 0.90000
18516,'51059481202 ', 138.0000,1,  36,   1,   1,0.96213812, -55.125176, 1.10000, 0.90000, 1.10000, 0.90000
18517,'51059481400 ',  69.0000,1,  36,   1,   1,0.95126158, -55.921610, 1.10000, 0.90000, 1.10000, 0.90000
18518,'51059481500 ',  69.0000,1,  36,   1,   1,0.95150906, -55.855655, 1.10000, 0.90000, 1.10000, 0.90000
18519,'51059481600 ',  69.0000,1,  36,   1,   1,0.95212460, -55.706473, 1.10000, 0.90000, 1.10000, 0.90000
18520,'51059481701 ', 138.0000,1,  36,   1,   1,0.96289665, -54.210207, 1.10000, 0.90000, 1.10000, 0.90000
18521,'51059481702 ',  69.0000,1,  36,   1,   1,0.95134157, -55.368628, 1.10000, 0.90000, 1.10000, 0.90000
18522,'51059481900 ',  69.0000,1,  36,   1,   1,0.95145398, -56.435647, 1.10000, 0.90000, 1.10000, 0.90000
18523,'51059482001 ',  69.0000,1,  36,   1,   1,0.94967765, -56.430640, 1.10000, 0.90000, 1.10000, 0.90000
18524,'51059482002 ',  69.0000,1,  36,   1,   1,0.95070624, -56.402271, 1.10000, 0.90000, 1.10000, 0.90000
18525,'51059482100 ',  69.0000,1,  36,   1,   1,0.95188856, -56.302055, 1.10000, 0.90000, 1.10000, 0.90000
18526,'51059482201 ',  69.0000,1,  36,   1,   1,0.95239300, -56.292776, 1.10000, 0.90000, 1.10000, 0.90000
18527,'51059482202 ', 138.0000,1,  36,   1,   1,0.95883197, -55.456987, 1.10000, 0.90000, 1.10000, 0.90000
18528,'51059482203 ', 138.0000,1,  36,   1,   1,0.95933741, -55.469517, 1.10000, 0.90000, 1.10000, 0.90000
18529,'51059482301 ', 138.0000,1,  36,   1,   1,0.95889425, -55.337093, 1.10000, 0.90000, 1.10000, 0.90000
18530,'51059482302 ', 138.0000,1,  36,   1,   1,0.95959789, -55.264915, 1.10000, 0.90000, 1.10000, 0.90000
18531,'51059482303 ',  69.0000,1,  36,   1,   1,0.95038164, -55.956352, 1.10000, 0.90000, 1.10000, 0.90000
18532,'51059482400 ', 138.0000,1,  36,   1,   1,0.95720649, -55.330331, 1.10000, 0.90000, 1.10000, 0.90000
18533,'51059482501 ', 500.0000,1,  36,   1,   1,0.98614240, -52.965081, 1.10000, 0.90000, 1.10000, 0.90000
18534,'51059482502 ',  69.0000,1,  36,   1,   1,0.95784706, -55.550451, 1.10000, 0.90000, 1.10000, 0.90000
18535,'51059482503 ',  69.0000,1,  36,   1,   1,0.95848423, -55.598816, 1.10000, 0.90000, 1.10000, 0.90000
18536,'51059482504 ', 138.0000,1,  36,   1,   1,0.96401250, -54.797272, 1.10000, 0.90000, 1.10000, 0.90000
18537,'51059482601 ', 138.0000,1,  36,   1,   1,0.96627611, -54.558352, 1.10000, 0.90000, 1.10000, 0.90000
18538,'51059482602 ', 138.0000,1,  36,   1,   1,0.96372014, -54.154613, 1.10000, 0.90000, 1.10000, 0.90000
18539,'51059490101 ', 138.0000,1,  36,   1,   1,0.96748692, -53.830743, 1.10000, 0.90000, 1.10000, 0.90000
18540,'51059490103 ', 500.0000,1,  36,   1,   1,0.98617059, -52.554652, 1.10000, 0.90000, 1.10000, 0.90000
18541,'51059490501 ', 138.0000,1,  36,   1,   1,0.97009814, -53.329875, 1.10000, 0.90000, 1.10000, 0.90000
18542,'51059490502 ', 138.0000,1,  36,   1,   1,0.96436787, -53.845779, 1.10000, 0.90000, 1.10000, 0.90000
18543,'51059491000 ',  69.0000,1,  36,   1,   1,0.96445048, -53.996709, 1.10000, 0.90000, 1.10000, 0.90000
18544,'51059491101 ', 138.0000,1,  36,   1,   1,0.97089612, -53.720575, 1.10000, 0.90000, 1.10000, 0.90000
18545,'51059491102 ',  69.0000,1,  36,   1,   1,0.96683985, -53.929654, 1.10000, 0.90000, 1.10000, 0.90000
18546,'51059491103 ', 138.0000,1,  36,   1,   1,0.97101414, -53.549021, 1.10000, 0.90000, 1.10000, 0.90000
18547,'51059491201 ', 138.0000,1,  36,   1,   1,0.97124517, -53.466987, 1.10000, 0.90000, 1.10000, 0.90000
18548,'51059491202 ',  69.0000,1,  36,   1,   1,0.96893901, -53.699063, 1.10000, 0.90000, 1.10000, 0.90000
18549,'51059491301 ', 138.0000,1,  36,   1,   1,0.97328585, -52.977802, 1.10000, 0.90000, 1.10000, 0.90000
18550,'51059491302 ', 138.0000,1,  36,   1,   1,0.97202492, -53.277077, 1.10000, 0.90000, 1.10000, 0.90000
18551,'51059491303 ', 138.0000,1,  36,   1,   1,0.97172147, -53.362755, 1.10000, 0.90000, 1.10000, 0.90000
18552,'51059491401 ', 138.0000,1,  36,   1,   1,0.97076273, -53.204476, 1.10000, 0.90000, 1.10000, 0.90000
18553,'51059491402 ', 138.0000,1,  36,   1,   1,0.97147167, -53.076010, 1.10000, 0.90000, 1.10000, 0.90000
18554,'51059491403 ', 138.0000,1,  36,   1,   1,0.97098118, -53.254090, 1.10000, 0.90000, 1.10000, 0.90000
18555,'51059491404 ', 138.0000,1,  36,   1,   1,0.97248071, -52.882603, 1.10000, 0.90000, 1.10000, 0.90000
18556,'51059491405 ', 138.0000,1,  36,   1,   1,0.97188526, -53.060055, 1.10000, 0.90000, 1.10000, 0.90000
18557,'51059491501 ', 138.0000,1,  36,   1,   1,0.96941918, -53.450847, 1.10000, 0.90000, 1.10000, 0.90000
18558,'51059491502 ', 138.0000,1,  36,   1,   1,0.96606088, -53.920157, 1.10000, 0.90000, 1.10000, 0.90000
18559,'51059491601 ', 138.0000,1,  36,   1,   1,0.96768641, -53.969351, 1.10000, 0.90000, 1.10000, 0.90000
18560,'51059491602 ', 138.0000,1,  36,   1,   1,0.96622699, -54.024351, 1.10000, 0.90000, 1.10000, 0.90000
18561,'51059491701 ', 138.0000,1,  36,   1,   1,0.96391600, -54.042455, 1.10000, 0.90000, 1.10000, 0.90000
18562,'51059491702 ',  69.0000,1,  36,   1,   1,0.95277369, -55.354131, 1.10000, 0.90000, 1.10000, 0.90000
18563,'51059491703 ',  69.0000,1,  36,   1,   1,0.95167798, -55.318682, 1.10000, 0.90000, 1.10000, 0.90000
18564,'51059491704 ',  69.0000,1,  36,   1,   1,0.95213443, -55.327374, 1.10000, 0.90000, 1.10000, 0.90000
18565,'51059491705 ', 138.0000,1,  36,   1,   1,0.96418613, -53.964966, 1.10000, 0.90000, 1.10000, 0.90000
18566,'51059491801 ', 138.0000,1,  36,   1,   1,0.96448684, -54.008310, 1.10000, 0.90000, 1.10000, 0.90000
18567,'51059491802 ', 138.0000,1,  36,   1,   1,0.96445906, -54.040563, 1.10000, 0.90000, 1.10000, 0.90000
18568,'51059491803 ', 138.0000,1,  36,   1,   1,0.96455425, -54.081120, 1.10000, 0.90000, 1.10000, 0.90000
18569,'51059492000 ', 138.0000,1,  36,   1,   1,0.96853423, -53.238965, 1.10000, 0.90000, 1.10000, 0.90000
18570,'51059492100 ', 230.0000,1,  36,   1,   1,0.97998041, -51.472661, 1.10000, 0.90000, 1.10000, 0.90000
18571,'51059492201 ', 138.0000,1,  36,   1,   1,0.97887278, -51.237467, 1.10000, 0.90000, 1.10000, 0.90000
18572,'51059492202 ', 138.0000,1,  36,   1,   1,0.97601628, -51.788533, 1.10000, 0.90000, 1.10000, 0.90000
18573,'51059492203 ',  69.0000,1,  36,   1,   1,0.97354054, -51.986523, 1.10000, 0.90000, 1.10000, 0.90000
18574,'51059492300 ', 138.0000,1,  36,   1,   1,0.97736168, -51.699061, 1.10000, 0.90000, 1.10000, 0.90000
18575,'51059492400 ', 138.0000,1,  36,   1,   1,0.97935259, -51.458768, 1.10000, 0.90000, 1.10000, 0.90000
18576,'51059492500 ',  69.0000,1,  36,   1,   1,0.96784914, -52.758109, 1.10000, 0.90000, 1.10000, 0.90000
18577,'51059980100 ',  69.0000,1,  36,   1,   1,0.97278857, -52.375048, 1.10000, 0.90000, 1.10000, 0.90000
18578,'51059980200 ', 138.0000,1,  36,   1,   1,0.96772116, -54.539139, 1.10000, 0.90000, 1.10000, 0.90000
18579,'51059980300 ', 138.0000,1,  36,   1,   1,0.95381629, -56.001787, 1.10000, 0.90000, 1.10000, 0.90000
18580,'51061930100 ', 138.0000,1,  36,   1,   1,0.98058057, -53.140258, 1.10000, 0.90000, 1.10000, 0.90000
18581,'51061930203 ', 138.0000,1,  36,   1,   1,0.98782641, -51.950948, 1.10000, 0.90000, 1.10000, 0.90000
18582,'51061930204 ', 138.0000,1,  36,   1,   1,0.98770058, -50.972718, 1.10000, 0.90000, 1.10000, 0.90000
18583,'51061930205 ', 138.0000,1,  36,   1,   1,0.99025154, -49.380348, 1.10000, 0.90000, 1.10000, 0.90000
18584,'51061930206 ', 138.0000,1,  36,   1,   1,0.99545473, -48.460578, 1.10000, 0.90000, 1.10000, 0.90000
18585,'51061930207 ', 138.0000,1,  36,   1,   1,0.99857771, -47.964969, 1.10000, 0.90000, 1.10000, 0.90000
18586,'51061930302 ', 138.0000,1,  36,   1,   1,0.98813689, -50.152580, 1.10000, 0.90000, 1.10000, 0.90000
18587,'51061930303 ', 138.0000,1,  36,   1,   1,0.98704636, -50.256105, 1.10000, 0.90000, 1.10000, 0.90000
18588,'51061930304 ',  69.0000,1,  36,   1,   1,0.98157620, -50.769681, 1.10000, 0.90000, 1.10000, 0.90000
18589,'51061930401 ', 138.0000,1,  36,   1,   1,0.98678786, -50.373656, 1.10000, 0.90000, 1.10000, 0.90000
18590,'51061930402 ', 138.0000,1,  36,   1,   1,0.98668897, -50.336722, 1.10000, 0.90000, 1.10000, 0.90000
18591,'51061930403 ', 230.0000,1,  36,   1,   1,0.99896818, -48.204398, 1.10000, 0.90000, 1.10000, 0.90000
18592,'51061930703 ',  69.0000,1,  36,   1,   1,1.00658464, -46.177953, 1.10000, 0.90000, 1.10000, 0.90000
18593,'51061930704 ', 138.0000,1,  36,   1,   1,1.00545418, -46.811589, 1.10000, 0.90000, 1.10000, 0.90000
18594,'51061930705 ', 138.0000,1,  36,   1,   1,1.00681150, -46.915156, 1.10000, 0.90000, 1.10000, 0.90000
18595,'51061930706 ', 138.0000,1,  36,   1,   1,1.01024246, -46.323528, 1.10000, 0.90000, 1.10000, 0.90000
18596,'51061930707 ', 138.0000,1,  36,   1,   1,1.00805509, -46.466231, 1.10000, 0.90000, 1.10000, 0.90000
18597,'51063920101 ', 138.0000,1,  36,   1,   1,0.95758605, -50.049772, 1.10000, 0.90000, 1.10000, 0.90000
18598,'51063920102 ',  69.0000,1,  36,   1,   1,0.94959122, -49.806829, 1.10000, 0.90000, 1.10000, 0.90000
18599,'51063920200 ',  69.0000,1,  36,   1,   1,0.95043337, -51.729985, 1.10000, 0.90000, 1.10000, 0.90000
18600,'51065020101 ', 138.0000,1,  36,   1,   1,1.01584423, -40.622403, 1.10000, 0.90000, 1.10000, 0.90000
18601,'51065020102 ', 138.0000,1,  36,   1,   1,1.01602483, -40.357218, 1.10000, 0.90000, 1.10000, 0.90000
18602,'51065020200 ', 138.0000,1,  36,   1,   1,1.01514316, -40.278937, 1.10000, 0.90000, 1.10000, 0.90000
18603,'51065020300 ', 230.0000,1,  36,   1,   1,1.01940858, -39.345564, 1.10000, 0.90000, 1.10000, 0.90000
18604,'51067020101 ', 138.0000,1,  36,   1,   1,0.99647856, -43.116560, 1.10000, 0.90000, 1.10000, 0.90000
18605,'51067020102 ',  69.0000,1,  36,   1,   1,0.98692054, -44.561271, 1.10000, 0.90000, 1.10000, 0.90000
18606,'51067020200 ', 138.0000,1,  36,   1,   1,0.99735910, -42.997803, 1.10000, 0.90000, 1.10000, 0.90000
18607,'51067020300 ',  69.0000,1,  36,   1,   1,0.95750463, -47.980856, 1.10000, 0.90000, 1.10000, 0.90000
18608,'51067020400 ',  69.0000,1,  36,   1,   1,0.96283239, -47.641263, 1.10000, 0.90000, 1.10000, 0.90000
18609,'51067020500 ',  69.0000,1,  36,   1,   1,0.93661374, -51.356558, 1.10000, 0.90000, 1.10000, 0.90000
18610,'51067020600 ',  69.0000,1,  36,   1,   1,0.96279973, -47.609813, 1.10000, 0.90000, 1.10000, 0.90000
18611,'51067020700 ', 138.0000,1,  36,   1,   1,0.99164891, -43.634411, 1.10000, 0.90000, 1.10000, 0.90000
18612,'51067020800 ', 500.0000,1,  36,   1,   1,1.00719261, -41.403917, 1.10000, 0.90000, 1.10000, 0.90000
18613,'51067020900 ', 138.0000,1,  36,   1,   1,0.99124914, -42.918771, 1.10000, 0.90000, 1.10000, 0.90000
18614,'51069050100 ',  69.0000,1,  36,   1,   1,0.98219818, -56.401452, 1.10000, 0.90000, 1.10000, 0.90000
18615,'51069050200 ',  69.0000,1,  36,   1,   1,0.97442245, -56.490408, 1.10000, 0.90000, 1.10000, 0.90000
18616,'51069050300 ', 138.0000,1,  36,   1,   1,0.99777079, -55.237468, 1.10000, 0.90000, 1.10000, 0.90000
18617,'51069050400 ', 500.0000,1,  36,   1,   1,1.00759661, -52.885926, 1.10000, 0.90000, 1.10000, 0.90000
18618,'51069050500 ', 500.0000,1,  36,   1,   1,1.00569403, -53.363971, 1.10000, 0.90000, 1.10000, 0.90000
18619,'51069050600 ', 230.0000,1,  36,   1,   1,1.00074375, -53.111899, 1.10000, 0.90000, 1.10000, 0.90000
18620,'51069050700 ', 138.0000,1,  36,   1,   1,0.99626464, -53.388126, 1.10000, 0.90000, 1.10000, 0.90000
18621,'51069050801 ', 138.0000,1,  36,   1,   1,0.99402404, -53.602157, 1.10000, 0.90000, 1.10000, 0.90000
18622,'51069050802 ', 138.0000,1,  36,   1,   1,0.99287218, -53.734990, 1.10000, 0.90000, 1.10000, 0.90000
18623,'51069050803 ',  69.0000,1,  36,   1,   1,0.99054122, -54.505664, 1.10000, 0.90000, 1.10000, 0.90000
18624,'51069050900 ', 230.0000,1,  36,   1,   1,0.99956846, -53.722044, 1.10000, 0.90000, 1.10000, 0.90000
18625,'51069051000 ',  69.0000,1,  36,   1,   1,0.98604071, -55.509958, 1.10000, 0.90000, 1.10000, 0.90000
18626,'51069051101 ',  69.0000,1,  36,   1,   1,0.98413497, -55.688800, 1.10000, 0.90000, 1.10000, 0.90000
18627,'51069051102 ', 500.0000,1,  36,   1,   1,1.00455642, -53.753292, 1.10000, 0.90000, 1.10000, 0.90000
18628,'51071930100 ', 138.0000,1,  36,   1,   1,0.97725481, -48.857453, 1.10000, 0.90000, 1.10000, 0.90000
18629,'51071930200 ', 138.0000,1,  36,   1,   1,0.98585081, -48.330268, 1.10000, 0.90000, 1.10000, 0.90000
18630,'51071930300 ', 500.0000,1,  36,   1,   1,1.01552701, -45.549961, 1.10000, 0.90000, 1.10000, 0.90000
18631,'51071930400 ', 138.0000,1,  36,   1,   1,0.99124151, -47.940930, 1.10000, 0.90000, 1.10000, 0.90000
18632,'51073100100 ',  69.0000,1,  36,   1,   1,0.98088080, -43.895485, 1.10000, 0.90000, 1.10000, 0.90000
18633,'51073100201 ', 138.0000,1,  36,   1,   1,0.99160862, -42.623317, 1.10000, 0.90000, 1.10000, 0.90000
18634,'51073100202 ', 138.0000,1,  36,   1,   1,0.99785292, -41.508146, 1.10000, 0.90000, 1.10000, 0.90000
18635,'51073100203 ', 138.0000,1,  36,   1,   1,0.99577618, -42.024136, 1.10000, 0.90000, 1.10000, 0.90000
18636,'51073100301 ', 138.0000,1,  36,   1,   1,1.00983632, -40.399398, 1.10000, 0.90000, 1.10000, 0.90000
18637,'51073100302 ',  69.0000,1,  36,   1,   1,0.99934220, -41.512124, 1.10000, 0.90000, 1.10000, 0.90000
18638,'51073100400 ',  69.0000,1,  36,   1,   1,1.00093603, -41.321678, 1.10000, 0.90000, 1.10000, 0.90000
18639,'51073100500 ', 138.0000,1,  36,   1,   1,1.00836432, -40.760602, 1.10000, 0.90000, 1.10000, 0.90000
18640,'51075400100 ', 138.0000,1,  36,   1,   1,0.98588639, -43.041404, 1.10000, 0.90000, 1.10000, 0.90000
18641,'51075400200 ', 138.0000,1,  36,   1,   1,0.99411821, -42.683491, 1.10000, 0.90000, 1.10000, 0.90000
18642,'51075400300 ', 138.0000,1,  36,   1,   1,0.99440223, -42.571049, 1.10000, 0.90000, 1.10000, 0.90000
18643,'51075400400 ', 138.0000,1,  36,   1,   1,1.00403309, -42.188938, 1.10000, 0.90000, 1.10000, 0.90000
18644,'51075400500 ',  69.0000,1,  36,   1,   1,0.99970704, -42.204985, 1.10000, 0.90000, 1.10000, 0.90000
18645,'51077060101 ',  69.0000,1,  36,   1,   1,0.96568817, -49.962574, 1.10000, 0.90000, 1.10000, 0.90000
18646,'51077060102 ', 138.0000,1,  36,   1,   1,0.97469646, -48.256649, 1.10000, 0.90000, 1.10000, 0.90000
18647,'51077060201 ', 138.0000,1,  36,   1,   1,0.96982491, -48.765737, 1.10000, 0.90000, 1.10000, 0.90000
18648,'51077060202 ', 138.0000,1,  36,   1,   1,0.96698004, -48.922480, 1.10000, 0.90000, 1.10000, 0.90000
18649,'51077060300 ', 138.0000,1,  36,   1,   1,0.96535558, -48.839473, 1.10000, 0.90000, 1.10000, 0.90000
18650,'51079030101 ', 138.0000,1,  36,   1,   1,1.00598645, -44.523135, 1.10000, 0.90000, 1.10000, 0.90000
18651,'51079030102 ', 500.0000,1,  36,   1,   1,1.01829755, -42.335111, 1.10000, 0.90000, 1.10000, 0.90000
18652,'51079030200 ', 500.0000,1,  36,   1,   1,1.01883626, -42.322837, 1.10000, 0.90000, 1.10000, 0.90000
18653,'51081880101 ', 138.0000,1,  36,   1,   1,1.00116777, -40.146742, 1.10000, 0.90000, 1.10000, 0.90000
18654,'51081880102 ',  69.0000,1,  36,   1,   1,0.99266875, -41.217538, 1.10000, 0.90000, 1.10000, 0.90000
18655,'51081880200 ', 138.0000,1,  36,   1,   1,1.00807953, -39.668578, 1.10000, 0.90000, 1.10000, 0.90000
18656,'51083930100 ',  69.0000,1,  36,   1,   1,1.01182902, -38.227814, 1.10000, 0.90000, 1.10000, 0.90000
18657,'51083930201 ',  69.0000,1,  36,   1,   1,1.00508392, -40.337417, 1.10000, 0.90000, 1.10000, 0.90000
18658,'51083930202 ',  69.0000,1,  36,   1,   1,0.98810709, -40.699943, 1.10000, 0.90000, 1.10000, 0.90000
18659,'51083930301 ',  69.0000,1,  36,   1,   1,0.96669412, -41.680550, 1.10000, 0.90000, 1.10000, 0.90000
18660,'51083930302 ', 500.0000,1,  36,   1,   1,1.01976609, -36.003519, 1.10000, 0.90000, 1.10000, 0.90000
18661,'51083930400 ', 230.0000,1,  36,   1,   1,1.01772773, -37.274139, 1.10000, 0.90000, 1.10000, 0.90000
18662,'51083930500 ', 138.0000,1,  36,   1,   1,1.01422763, -37.991896, 1.10000, 0.90000, 1.10000, 0.90000
18663,'51083930600 ', 138.0000,1,  36,   1,   1,1.01447344, -37.883815, 1.10000, 0.90000, 1.10000, 0.90000
18664,'51083930800 ', 138.0000,1,  36,   1,   1,1.01542866, -37.742293, 1.10000, 0.90000, 1.10000, 0.90000
18665,'51085320100 ', 230.0000,1,  36,   1,   1,1.01541054, -41.125515, 1.10000, 0.90000, 1.10000, 0.90000
18666,'51085320200 ', 138.0000,1,  36,   1,   1,0.99963826, -42.481840, 1.10000, 0.90000, 1.10000, 0.90000
18667,'51085320300 ', 138.0000,1,  36,   1,   1,0.99447811, -42.766485, 1.10000, 0.90000, 1.10000, 0.90000
18668,'51085320400 ',  69.0000,1,  36,   1,   1,0.98954082, -43.178882, 1.10000, 0.90000, 1.10000, 0.90000
18669,'51085320500 ',  69.0000,1,  36,   1,   1,0.99137461, -43.140359, 1.10000, 0.90000, 1.10000, 0.90000
18670,'51085320601 ', 138.0000,1,  36,   1,   1,1.01043034, -41.084138, 1.10000, 0.90000, 1.10000, 0.90000
18671,'51085320602 ',  69.0000,1,  36,   1,   1,0.99149376, -43.147084, 1.10000, 0.90000, 1.10000, 0.90000
18672,'51085320701 ',  69.0000,1,  36,   1,   1,0.98921221, -43.043121, 1.10000, 0.90000, 1.10000, 0.90000
18673,'51085320702 ', 138.0000,1,  36,   1,   1,0.99962270, -42.479077, 1.10000, 0.90000, 1.10000, 0.90000
18674,'51085320801 ', 230.0000,1,  36,   1,   1,1.01158655, -40.498227, 1.10000, 0.90000, 1.10000, 0.90000
18675,'51085320803 ',  69.0000,1,  36,   1,   1,0.98972547, -42.938647, 1.10000, 0.90000, 1.10000, 0.90000
18676,'51085320804 ', 138.0000,1,  36,   1,   1,1.00011504, -41.950288, 1.10000, 0.90000, 1.10000, 0.90000
18677,'51085320805 ', 138.0000,1,  36,   1,   1,0.99917233, -41.997450, 1.10000, 0.90000, 1.10000, 0.90000
18678,'51085320900 ', 138.0000,1,  36,   1,   1,0.99756801, -42.054021, 1.10000, 0.90000, 1.10000, 0.90000
18679,'51085321001 ', 138.0000,1,  36,   1,   1,0.99698883, -42.053591, 1.10000, 0.90000, 1.10000, 0.90000
18680,'51085321002 ', 138.0000,1,  36,   1,   1,0.99612659, -42.275377, 1.10000, 0.90000, 1.10000, 0.90000
18681,'51085321100 ', 138.0000,1,  36,   1,   1,0.99710882, -41.972441, 1.10000, 0.90000, 1.10000, 0.90000
18682,'51085321201 ',  69.0000,1,  36,   1,   1,0.98685932, -42.870697, 1.10000, 0.90000, 1.10000, 0.90000
18683,'51085321202 ', 138.0000,1,  36,   1,   1,0.99783450, -41.883143, 1.10000, 0.90000, 1.10000, 0.90000
18684,'51085321300 ',  69.0000,1,  36,   1,   1,0.98203188, -43.008427, 1.10000, 0.90000, 1.10000, 0.90000
18685,'51085321401 ', 138.0000,1,  36,   1,   1,0.99608248, -42.538558, 1.10000, 0.90000, 1.10000, 0.90000
18686,'51085321402 ',  69.0000,1,  36,   1,   1,0.97780639, -43.211342, 1.10000, 0.90000, 1.10000, 0.90000
18687,'51085321403 ',  69.0000,1,  36,   1,   1,0.97435075, -43.241002, 1.10000, 0.90000, 1.10000, 0.90000
18688,'51087200104 ',  69.0000,1,  36,   1,   1,0.97898883, -43.712955, 1.10000, 0.90000, 1.10000, 0.90000
18689,'51087200105 ',  69.0000,1,  36,   1,   1,0.97795796, -43.775987, 1.10000, 0.90000, 1.10000, 0.90000
