 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


18690,'51087200106 ', 138.0000,1,  36,   1,   1,0.98343962, -43.056611, 1.10000, 0.90000, 1.10000, 0.90000
18691,'51087200107 ', 138.0000,1,  36,   1,   1,0.98261869, -43.063653, 1.10000, 0.90000, 1.10000, 0.90000
18692,'51087200108 ', 138.0000,1,  36,   1,   1,0.98267335, -42.973638, 1.10000, 0.90000, 1.10000, 0.90000
18693,'51087200109 ',  69.0000,1,  36,   1,   1,0.97883558, -43.568629, 1.10000, 0.90000, 1.10000, 0.90000
18694,'51087200112 ', 138.0000,1,  36,   1,   1,0.98187178, -43.124206, 1.10000, 0.90000, 1.10000, 0.90000
18695,'51087200116 ', 138.0000,1,  36,   1,   1,0.98337078, -43.115019, 1.10000, 0.90000, 1.10000, 0.90000
18696,'51087200119 ', 138.0000,1,  36,   1,   1,0.98506707, -43.200888, 1.10000, 0.90000, 1.10000, 0.90000
18697,'51087200120 ', 138.0000,1,  36,   1,   1,0.98430336, -43.169705, 1.10000, 0.90000, 1.10000, 0.90000
18698,'51087200121 ', 138.0000,1,  36,   1,   1,0.98406625, -43.187030, 1.10000, 0.90000, 1.10000, 0.90000
18699,'51087200122 ',  69.0000,1,  36,   1,   1,0.98060745, -43.564251, 1.10000, 0.90000, 1.10000, 0.90000
18700,'51087200123 ',  69.0000,1,  36,   1,   1,0.97892559, -43.629199, 1.10000, 0.90000, 1.10000, 0.90000
18701,'51087200124 ', 138.0000,1,  36,   1,   1,0.98166925, -43.150424, 1.10000, 0.90000, 1.10000, 0.90000
18702,'51087200125 ',  69.0000,1,  36,   1,   1,0.97792763, -43.796559, 1.10000, 0.90000, 1.10000, 0.90000
18703,'51087200126 ',  69.0000,1,  36,   1,   1,0.97815961, -43.792106, 1.10000, 0.90000, 1.10000, 0.90000
18704,'51087200127 ', 138.0000,1,  36,   1,   1,0.98354077, -43.155399, 1.10000, 0.90000, 1.10000, 0.90000
18705,'51087200128 ', 138.0000,1,  36,   1,   1,0.98395604, -43.189984, 1.10000, 0.90000, 1.10000, 0.90000
18706,'51087200129 ', 138.0000,1,  36,   1,   1,0.98786187, -43.069387, 1.10000, 0.90000, 1.10000, 0.90000
18707,'51087200130 ', 138.0000,1,  36,   1,   1,0.99034214, -42.931858, 1.10000, 0.90000, 1.10000, 0.90000
18708,'51087200201 ', 138.0000,1,  36,   1,   1,0.98487002, -42.925611, 1.10000, 0.90000, 1.10000, 0.90000
18709,'51087200202 ', 138.0000,1,  36,   1,   1,0.98639727, -42.799809, 1.10000, 0.90000, 1.10000, 0.90000
18710,'51087200301 ',  69.0000,1,  36,   1,   1,0.98706716, -42.979276, 1.10000, 0.90000, 1.10000, 0.90000
18711,'51087200302 ',  69.0000,1,  36,   1,   1,0.98349082, -43.294920, 1.10000, 0.90000, 1.10000, 0.90000
18712,'51087200303 ',  69.0000,1,  36,   1,   1,0.98239315, -43.480909, 1.10000, 0.90000, 1.10000, 0.90000
18713,'51087200305 ', 138.0000,1,  36,   1,   1,0.98002577, -43.687761, 1.10000, 0.90000, 1.10000, 0.90000
18714,'51087200404 ',  69.0000,1,  36,   1,   1,0.98334563, -43.385034, 1.10000, 0.90000, 1.10000, 0.90000
18715,'51087200406 ',  69.0000,1,  36,   1,   1,0.98576617, -43.325362, 1.10000, 0.90000, 1.10000, 0.90000
18716,'51087200407 ', 138.0000,1,  36,   1,   1,0.98372400, -43.275297, 1.10000, 0.90000, 1.10000, 0.90000
18717,'51087200409 ', 138.0000,1,  36,   1,   1,0.98005867, -43.686747, 1.10000, 0.90000, 1.10000, 0.90000
18718,'51087200410 ', 138.0000,1,  36,   1,   1,0.98865390, -42.626504, 1.10000, 0.90000, 1.10000, 0.90000
18719,'51087200411 ',  69.0000,1,  36,   1,   1,0.98008209, -43.673654, 1.10000, 0.90000, 1.10000, 0.90000
18720,'51087200412 ',  69.0000,1,  36,   1,   1,0.97969204, -43.723838, 1.10000, 0.90000, 1.10000, 0.90000
18721,'51087200413 ',  69.0000,1,  36,   1,   1,0.98061287, -43.612988, 1.10000, 0.90000, 1.10000, 0.90000
18722,'51087200414 ', 138.0000,1,  36,   1,   1,0.98433948, -43.237573, 1.10000, 0.90000, 1.10000, 0.90000
18723,'51087200501 ',  69.0000,1,  36,   1,   1,0.98475343, -43.253016, 1.10000, 0.90000, 1.10000, 0.90000
18724,'51087200502 ', 138.0000,1,  36,   1,   1,0.99492282, -42.196137, 1.10000, 0.90000, 1.10000, 0.90000
18725,'51087200503 ', 138.0000,1,  36,   1,   1,0.98943156, -42.564865, 1.10000, 0.90000, 1.10000, 0.90000
18726,'51087200600 ', 138.0000,1,  36,   1,   1,0.99478841, -42.226524, 1.10000, 0.90000, 1.10000, 0.90000
18727,'51087200700 ', 138.0000,1,  36,   1,   1,0.99538833, -42.184840, 1.10000, 0.90000, 1.10000, 0.90000
18728,'51087200801 ', 138.0000,1,  36,   1,   1,0.99500924, -42.225394, 1.10000, 0.90000, 1.10000, 0.90000
18729,'51087200802 ', 138.0000,1,  36,   1,   1,0.99640214, -42.138323, 1.10000, 0.90000, 1.10000, 0.90000
18730,'51087200804 ', 138.0000,1,  36,   1,   1,0.99592060, -42.134300, 1.10000, 0.90000, 1.10000, 0.90000
18731,'51087200805 ',  69.0000,1,  36,   1,   1,0.99339145, -42.397528, 1.10000, 0.90000, 1.10000, 0.90000
18732,'51087200903 ', 138.0000,1,  36,   1,   1,0.99653417, -42.132333, 1.10000, 0.90000, 1.10000, 0.90000
18733,'51087200904 ', 138.0000,1,  36,   1,   1,0.99804890, -42.049739, 1.10000, 0.90000, 1.10000, 0.90000
18734,'51087200905 ', 138.0000,1,  36,   1,   1,0.99553901, -42.199975, 1.10000, 0.90000, 1.10000, 0.90000
18735,'51087200906 ',  69.0000,1,  36,   1,   1,0.99068791, -42.910684, 1.10000, 0.90000, 1.10000, 0.90000
18736,'51087201001 ', 138.0000,1,  36,   1,   1,0.99781227, -41.834359, 1.10000, 0.90000, 1.10000, 0.90000
18737,'51087201002 ', 138.0000,1,  36,   1,   1,0.99718511, -41.871850, 1.10000, 0.90000, 1.10000, 0.90000
18738,'51087201003 ', 138.0000,1,  36,   1,   1,0.99914026, -41.656405, 1.10000, 0.90000, 1.10000, 0.90000
18739,'51087201101 ', 138.0000,1,  36,   1,   1,1.00022614, -41.561469, 1.10000, 0.90000, 1.10000, 0.90000
18740,'51087201102 ', 138.0000,1,  36,   1,   1,1.00260460, -41.305214, 1.10000, 0.90000, 1.10000, 0.90000
18741,'51087201201 ', 138.0000,1,  36,   1,   1,0.99952519, -41.692219, 1.10000, 0.90000, 1.10000, 0.90000
18742,'51087201202 ', 138.0000,1,  36,   1,   1,1.00096655, -41.536713, 1.10000, 0.90000, 1.10000, 0.90000
18743,'51087201401 ', 230.0000,1,  36,   1,   1,1.01461482, -39.905110, 1.10000, 0.90000, 1.10000, 0.90000
18744,'51087201403 ',  69.0000,1,  36,   1,   1,0.98780251, -42.718476, 1.10000, 0.90000, 1.10000, 0.90000
18745,'51087201404 ', 138.0000,1,  36,   1,   1,1.00066054, -41.355091, 1.10000, 0.90000, 1.10000, 0.90000
18746,'51087201501 ', 138.0000,1,  36,   1,   1,1.00400949, -41.023574, 1.10000, 0.90000, 1.10000, 0.90000
18747,'51087201502 ', 138.0000,1,  36,   1,   1,1.00601137, -40.419109, 1.10000, 0.90000, 1.10000, 0.90000
18748,'51087201601 ',  69.0000,1,  36,   1,   1,1.00877321, -39.901207, 1.10000, 0.90000, 1.10000, 0.90000
18749,'51087201602 ', 138.0000,1,  36,   1,   1,1.00870609, -39.796575, 1.10000, 0.90000, 1.10000, 0.90000
18750,'51087201701 ',  69.0000,1,  36,   1,   1,0.99891770, -41.569259, 1.10000, 0.90000, 1.10000, 0.90000
18751,'51087980100 ', 138.0000,1,  36,   1,   1,1.00384808, -40.904398, 1.10000, 0.90000, 1.10000, 0.90000
18752,'51089010100 ', 138.0000,1,  36,   1,   1,0.97757405, -45.103369, 1.10000, 0.90000, 1.10000, 0.90000
18753,'51089010200 ', 138.0000,1,  36,   1,   1,0.97887540, -44.974805, 1.10000, 0.90000, 1.10000, 0.90000
18754,'51089010300 ',  69.0000,1,  36,   1,   1,0.96755475, -46.384972, 1.10000, 0.90000, 1.10000, 0.90000
18755,'51089010400 ', 138.0000,1,  36,   1,   1,0.98498183, -43.310059, 1.10000, 0.90000, 1.10000, 0.90000
18756,'51089010500 ', 138.0000,1,  36,   1,   1,0.99512881, -42.986885, 1.10000, 0.90000, 1.10000, 0.90000
18757,'51089010601 ', 138.0000,1,  36,   1,   1,0.99192202, -43.365107, 1.10000, 0.90000, 1.10000, 0.90000
18758,'51089010602 ', 230.0000,1,  36,   1,   1,0.99863505, -42.634198, 1.10000, 0.90000, 1.10000, 0.90000
18759,'51089010700 ',  69.0000,1,  36,   1,   1,0.97904795, -44.714250, 1.10000, 0.90000, 1.10000, 0.90000
18760,'51089010800 ',  69.0000,1,  36,   1,   1,0.97730452, -45.440613, 1.10000, 0.90000, 1.10000, 0.90000
18761,'51089010900 ',  69.0000,1,  36,   1,   1,0.97588253, -45.119383, 1.10000, 0.90000, 1.10000, 0.90000
18762,'51089011000 ',  69.0000,1,  36,   1,   1,0.97558314, -45.286381, 1.10000, 0.90000, 1.10000, 0.90000
18763,'51089011100 ', 230.0000,1,  36,   1,   1,0.99696207, -42.852064, 1.10000, 0.90000, 1.10000, 0.90000
18764,'51089011200 ',  69.0000,1,  36,   1,   1,0.97511566, -45.372066, 1.10000, 0.90000, 1.10000, 0.90000
18765,'51089011300 ', 138.0000,1,  36,   1,   1,0.98264420, -44.647273, 1.10000, 0.90000, 1.10000, 0.90000
18766,'51091970100 ', 138.0000,1,  36,   1,   1,1.00985730, -42.368804, 1.10000, 0.90000, 1.10000, 0.90000
18767,'51093280101 ', 138.0000,1,  36,   1,   1,1.00520897, -39.492185, 1.10000, 0.90000, 1.10000, 0.90000
18768,'51093280103 ', 138.0000,1,  36,   1,   1,0.99313074, -41.393969, 1.10000, 0.90000, 1.10000, 0.90000
18769,'51093280104 ', 138.0000,1,  36,   1,   1,0.99785495, -40.375652, 1.10000, 0.90000, 1.10000, 0.90000
18770,'51093280105 ', 230.0000,1,  36,   1,   1,1.00860155, -38.818072, 1.10000, 0.90000, 1.10000, 0.90000
18771,'51093280106 ', 138.0000,1,  36,   1,   1,0.99562550, -40.696176, 1.10000, 0.90000, 1.10000, 0.90000
18772,'51093280200 ', 138.0000,1,  36,   1,   1,0.99596423, -41.001332, 1.10000, 0.90000, 1.10000, 0.90000
18773,'51093280300 ', 138.0000,1,  36,   1,   1,0.99637312, -41.263399, 1.10000, 0.90000, 1.10000, 0.90000
18774,'51093280400 ', 138.0000,1,  36,   1,   1,1.00122881, -41.228108, 1.10000, 0.90000, 1.10000, 0.90000
18775,'51095080101 ',  69.0000,1,  36,   1,   1,0.98515946, -41.571373, 1.10000, 0.90000, 1.10000, 0.90000
18776,'51095080102 ',  69.0000,1,  36,   1,   1,0.98925638, -41.507715, 1.10000, 0.90000, 1.10000, 0.90000
18777,'51095080202 ',  69.0000,1,  36,   1,   1,0.99405944, -40.642016, 1.10000, 0.90000, 1.10000, 0.90000
18778,'51095080203 ',  69.0000,1,  36,   1,   1,0.99817717, -40.019017, 1.10000, 0.90000, 1.10000, 0.90000
18779,'51095080205 ', 138.0000,1,  36,   1,   1,1.00031865, -40.314297, 1.10000, 0.90000, 1.10000, 0.90000
18780,'51095080206 ', 138.0000,1,  36,   1,   1,1.00237560, -40.153968, 1.10000, 0.90000, 1.10000, 0.90000
18781,'51095080301 ', 230.0000,1,  36,   1,   1,1.01757431, -37.953401, 1.10000, 0.90000, 1.10000, 0.90000
18782,'51095080303 ',  69.0000,1,  36,   1,   1,0.99090755, -40.964674, 1.10000, 0.90000, 1.10000, 0.90000
18783,'51095080304 ',  69.0000,1,  36,   1,   1,0.99452716, -40.735337, 1.10000, 0.90000, 1.10000, 0.90000
18784,'51095080401 ', 138.0000,1,  36,   1,   1,1.01003134, -39.678703, 1.10000, 0.90000, 1.10000, 0.90000
18785,'51095080402 ', 500.0000,1,  36,   1,   1,1.01961863, -37.094593, 1.10000, 0.90000, 1.10000, 0.90000
18786,'51097950400 ', 138.0000,1,  36,   1,   1,0.98401779, -45.833728, 1.10000, 0.90000, 1.10000, 0.90000
18787,'51097950500 ', 138.0000,1,  36,   1,   1,1.01054966, -41.491828, 1.10000, 0.90000, 1.10000, 0.90000
18788,'51099040100 ', 138.0000,1,  36,   1,   1,1.00815487, -46.916286, 1.10000, 0.90000, 1.10000, 0.90000
18789,'51099040200 ',  69.0000,1,  36,   1,   1,1.00556970, -46.740842, 1.10000, 0.90000, 1.10000, 0.90000
18790,'51099040300 ', 138.0000,1,  36,   1,   1,1.01536334, -44.709974, 1.10000, 0.90000, 1.10000, 0.90000
18791,'51099040400 ',  69.0000,1,  36,   1,   1,1.01053238, -45.626388, 1.10000, 0.90000, 1.10000, 0.90000
18792,'51099040500 ',  69.0000,1,  36,   1,   1,1.00804245, -46.087449, 1.10000, 0.90000, 1.10000, 0.90000
18793,'51101950101 ', 138.0000,1,  36,   1,   1,0.99617928, -42.837980, 1.10000, 0.90000, 1.10000, 0.90000
18794,'51101950102 ', 138.0000,1,  36,   1,   1,0.99670488, -43.264949, 1.10000, 0.90000, 1.10000, 0.90000
18795,'51101950200 ', 138.0000,1,  36,   1,   1,1.00401378, -41.683340, 1.10000, 0.90000, 1.10000, 0.90000
18796,'51101950300 ', 138.0000,1,  36,   1,   1,1.01571512, -40.770038, 1.10000, 0.90000, 1.10000, 0.90000
18797,'51103030100 ', 138.0000,1,  36,   1,   1,0.99014235, -44.411423, 1.10000, 0.90000, 1.10000, 0.90000
18798,'51103030200 ', 138.0000,1,  36,   1,   1,0.98428065, -44.730834, 1.10000, 0.90000, 1.10000, 0.90000
18799,'51103030300 ', 138.0000,1,  36,   1,   1,0.98340237, -44.469036, 1.10000, 0.90000, 1.10000, 0.90000
18800,'51105950100 ',  69.0000,1,  36,   1,   1,0.93808687, -50.650005, 1.10000, 0.90000, 1.10000, 0.90000
18801,'51105950200 ',  69.0000,1,  36,   1,   1,0.94812465, -49.903824, 1.10000, 0.90000, 1.10000, 0.90000
18802,'51105950300 ',  69.0000,1,  36,   1,   1,0.94017267, -52.219238, 1.10000, 0.90000, 1.10000, 0.90000
18803,'51105950400 ',  69.0000,1,  36,   1,   1,0.93225330, -52.739883, 1.10000, 0.90000, 1.10000, 0.90000
18804,'51105950500 ',  69.0000,1,  36,   1,   1,0.93224704, -52.713505, 1.10000, 0.90000, 1.10000, 0.90000
18805,'51105950600 ', 138.0000,1,  36,   1,   1,0.94933587, -48.965240, 1.10000, 0.90000, 1.10000, 0.90000
18806,'51107610101 ', 500.0000,1,  36,   1,   1,0.99567574, -54.384391, 1.10000, 0.90000, 1.10000, 0.90000
18807,'51107610102 ', 500.0000,1,  36,   1,   1,0.99490178, -54.359044, 1.10000, 0.90000, 1.10000, 0.90000
18808,'51107610201 ', 500.0000,1,  36,   1,   1,0.99430680, -54.322762, 1.10000, 0.90000, 1.10000, 0.90000
18809,'51107610202 ', 138.0000,1,  36,   1,   1,0.98672807, -55.052400, 1.10000, 0.90000, 1.10000, 0.90000
18810,'51107610300 ', 500.0000,1,  36,   1,   1,0.99395376, -54.303901, 1.10000, 0.90000, 1.10000, 0.90000
18811,'51107610400 ',  69.0000,1,  36,   1,   1,0.97084838, -55.907561, 1.10000, 0.90000, 1.10000, 0.90000
18812,'51107610503 ',  69.0000,1,  36,   1,   1,0.97442383, -55.782626, 1.10000, 0.90000, 1.10000, 0.90000
18813,'51107610504 ',  69.0000,1,  36,   1,   1,0.97308666, -55.808222, 1.10000, 0.90000, 1.10000, 0.90000
18814,'51107610505 ', 500.0000,1,  36,   1,   1,0.99133039, -54.117433, 1.10000, 0.90000, 1.10000, 0.90000
18815,'51107610506 ', 500.0000,1,  36,   1,   1,0.99026191, -54.010561, 1.10000, 0.90000, 1.10000, 0.90000
18816,'51107610507 ', 138.0000,1,  36,   1,   1,0.97647071, -55.002468, 1.10000, 0.90000, 1.10000, 0.90000
18817,'51107610601 ', 500.0000,1,  36,   1,   1,0.99189162, -54.166108, 1.10000, 0.90000, 1.10000, 0.90000
18818,'51107610602 ',  69.0000,1,  36,   1,   1,0.96716434, -55.521126, 1.10000, 0.90000, 1.10000, 0.90000
18819,'51107610603 ',  69.0000,1,  36,   1,   1,0.97262764, -55.766288, 1.10000, 0.90000, 1.10000, 0.90000
18820,'51107610604 ', 138.0000,1,  36,   1,   1,0.97797322, -54.713278, 1.10000, 0.90000, 1.10000, 0.90000
18821,'51107610701 ', 138.0000,1,  36,   1,   1,0.98556173, -54.874098, 1.10000, 0.90000, 1.10000, 0.90000
18822,'51107610702 ', 500.0000,1,  36,   1,   1,0.99328655, -54.271239, 1.10000, 0.90000, 1.10000, 0.90000
18823,'51107610703 ', 500.0000,1,  36,   1,   1,0.99252748, -54.216283, 1.10000, 0.90000, 1.10000, 0.90000
18824,'51107610800 ', 138.0000,1,  36,   1,   1,0.98267359, -54.473159, 1.10000, 0.90000, 1.10000, 0.90000
18825,'51107610900 ', 138.0000,1,  36,   1,   1,0.97565013, -53.917192, 1.10000, 0.90000, 1.10000, 0.90000
18826,'51107611002 ', 138.0000,1,  36,   1,   1,0.97461128, -55.008011, 1.10000, 0.90000, 1.10000, 0.90000
18827,'51107611004 ',  69.0000,1,  36,   1,   1,0.97051024, -55.366934, 1.10000, 0.90000, 1.10000, 0.90000
18828,'51107611005 ', 138.0000,1,  36,   1,   1,0.97818738, -54.817012, 1.10000, 0.90000, 1.10000, 0.90000
18829,'51107611006 ', 230.0000,1,  36,   1,   1,0.97838682, -54.855001, 1.10000, 0.90000, 1.10000, 0.90000
18830,'51107611009 ', 138.0000,1,  36,   1,   1,0.97580773, -55.012270, 1.10000, 0.90000, 1.10000, 0.90000
18831,'51107611010 ', 138.0000,1,  36,   1,   1,0.97529167, -55.012348, 1.10000, 0.90000, 1.10000, 0.90000
18832,'51107611011 ',  69.0000,1,  36,   1,   1,0.97399974, -55.310322, 1.10000, 0.90000, 1.10000, 0.90000
18833,'51107611012 ', 500.0000,1,  36,   1,   1,0.98925161, -53.890520, 1.10000, 0.90000, 1.10000, 0.90000
18834,'51107611013 ',  69.0000,1,  36,   1,   1,0.97476864, -55.259656, 1.10000, 0.90000, 1.10000, 0.90000
18835,'51107611014 ', 500.0000,1,  36,   1,   1,0.98848182, -53.780257, 1.10000, 0.90000, 1.10000, 0.90000
18836,'51107611015 ', 138.0000,1,  36,   1,   1,0.97713363, -54.850859, 1.10000, 0.90000, 1.10000, 0.90000
18837,'51107611016 ', 500.0000,1,  36,   1,   1,0.98810238, -53.716115, 1.10000, 0.90000, 1.10000, 0.90000
18838,'51107611017 ', 138.0000,1,  36,   1,   1,0.97855502, -54.776249, 1.10000, 0.90000, 1.10000, 0.90000
18839,'51107611018 ',  69.0000,1,  36,   1,   1,0.97015506, -55.642874, 1.10000, 0.90000, 1.10000, 0.90000
18840,'51107611019 ', 138.0000,1,  36,   1,   1,0.97784984, -54.834333, 1.10000, 0.90000, 1.10000, 0.90000
18841,'51107611020 ', 230.0000,1,  36,   1,   1,0.97667539, -54.802197, 1.10000, 0.90000, 1.10000, 0.90000
18842,'51107611021 ',  69.0000,1,  36,   1,   1,0.96125519, -55.469667, 1.10000, 0.90000, 1.10000, 0.90000
18843,'51107611022 ',  69.0000,1,  36,   1,   1,0.96219599, -55.528379, 1.10000, 0.90000, 1.10000, 0.90000
18844,'51107611023 ',  69.0000,1,  36,   1,   1,0.96428919, -55.570880, 1.10000, 0.90000, 1.10000, 0.90000
18845,'51107611024 ', 138.0000,1,  36,   1,   1,0.97316861, -54.357217, 1.10000, 0.90000, 1.10000, 0.90000
18846,'51107611025 ', 138.0000,1,  36,   1,   1,0.96983325, -54.238652, 1.10000, 0.90000, 1.10000, 0.90000
18847,'51107611101 ', 138.0000,1,  36,   1,   1,0.97036207, -55.266021, 1.10000, 0.90000, 1.10000, 0.90000
18848,'51107611102 ', 138.0000,1,  36,   1,   1,0.96755201, -55.438637, 1.10000, 0.90000, 1.10000, 0.90000
18849,'51107611202 ',  69.0000,1,  36,   1,   1,0.95702249, -56.569252, 1.10000, 0.90000, 1.10000, 0.90000
18850,'51107611204 ',  69.0000,1,  36,   1,   1,0.95350713, -56.647728, 1.10000, 0.90000, 1.10000, 0.90000
18851,'51107611205 ',  69.0000,1,  36,   1,   1,0.95379901, -56.598134, 1.10000, 0.90000, 1.10000, 0.90000
18852,'51107611206 ', 138.0000,1,  36,   1,   1,0.96669805, -55.493706, 1.10000, 0.90000, 1.10000, 0.90000
18853,'51107611207 ',  69.0000,1,  36,   1,   1,0.95643342, -56.438133, 1.10000, 0.90000, 1.10000, 0.90000
18854,'51107611208 ',  69.0000,1,  36,   1,   1,0.95691013, -56.628620, 1.10000, 0.90000, 1.10000, 0.90000
18855,'51107611209 ',  69.0000,1,  36,   1,   1,0.95427489, -56.646758, 1.10000, 0.90000, 1.10000, 0.90000
18856,'51107611300 ',  69.0000,1,  36,   1,   1,0.95336288, -56.347951, 1.10000, 0.90000, 1.10000, 0.90000
18857,'51107611400 ',  69.0000,1,  36,   1,   1,0.95260412, -56.333372, 1.10000, 0.90000, 1.10000, 0.90000
18858,'51107611501 ', 138.0000,1,  36,   1,   1,0.96487486, -55.508538, 1.10000, 0.90000, 1.10000, 0.90000
18859,'51107611502 ', 138.0000,1,  36,   1,   1,0.96326953, -55.541934, 1.10000, 0.90000, 1.10000, 0.90000
18860,'51107611601 ',  69.0000,1,  36,   1,   1,0.96074241, -55.998255, 1.10000, 0.90000, 1.10000, 0.90000
18861,'51107611602 ',  69.0000,1,  36,   1,   1,0.95921606, -56.126752, 1.10000, 0.90000, 1.10000, 0.90000
18862,'51107611700 ', 138.0000,1,  36,   1,   1,0.96217680, -55.478478, 1.10000, 0.90000, 1.10000, 0.90000
18863,'51107611801 ', 138.0000,1,  36,   1,   1,0.96945357, -53.919911, 1.10000, 0.90000, 1.10000, 0.90000
18864,'51107611802 ', 138.0000,1,  36,   1,   1,0.96981084, -53.667856, 1.10000, 0.90000, 1.10000, 0.90000
18865,'51107611803 ', 138.0000,1,  36,   1,   1,0.96934640, -53.722190, 1.10000, 0.90000, 1.10000, 0.90000
18866,'51107611804 ',  69.0000,1,  36,   1,   1,0.96431732, -54.622341, 1.10000, 0.90000, 1.10000, 0.90000
18867,'51107611805 ', 138.0000,1,  36,   1,   1,0.96925807, -53.738545, 1.10000, 0.90000, 1.10000, 0.90000
18868,'51107611806 ', 138.0000,1,  36,   1,   1,0.97135192, -53.188725, 1.10000, 0.90000, 1.10000, 0.90000
18869,'51107611900 ', 138.0000,1,  36,   1,   1,0.96831900, -54.388212, 1.10000, 0.90000, 1.10000, 0.90000
18870,'51107980100 ', 138.0000,1,  36,   1,   1,0.96713275, -54.504722, 1.10000, 0.90000, 1.10000, 0.90000
18871,'51109950100 ', 230.0000,1,  36,   1,   1,1.01305473, -42.040258, 1.10000, 0.90000, 1.10000, 0.90000
18872,'51109950201 ', 230.0000,1,  36,   1,   1,1.01822722, -42.198237, 1.10000, 0.90000, 1.10000, 0.90000
18873,'51109950202 ', 230.0000,1,  36,   1,   1,1.01675963, -42.310717, 1.10000, 0.90000, 1.10000, 0.90000
18874,'51109950300 ', 230.0000,1,  36,   1,   1,1.01901591, -42.093872, 1.10000, 0.90000, 1.10000, 0.90000
18875,'51109950400 ', 138.0000,1,  36,   1,   1,1.01223350, -41.213826, 1.10000, 0.90000, 1.10000, 0.90000
18876,'51109950500 ', 138.0000,1,  36,   1,   1,1.00694430, -42.302165, 1.10000, 0.90000, 1.10000, 0.90000
18877,'51111930100 ', 138.0000,1,  36,   1,   1,0.99890006, -40.465466, 1.10000, 0.90000, 1.10000, 0.90000
18878,'51111930200 ', 138.0000,1,  36,   1,   1,0.99990803, -40.076514, 1.10000, 0.90000, 1.10000, 0.90000
18879,'51111930300 ', 138.0000,1,  36,   1,   1,1.00392818, -39.731624, 1.10000, 0.90000, 1.10000, 0.90000
18880,'51113930100 ',  69.0000,1,  36,   1,   1,1.00182867, -45.122856, 1.10000, 0.90000, 1.10000, 0.90000
18881,'51113930200 ', 138.0000,1,  36,   1,   1,0.99900717, -46.182382, 1.10000, 0.90000, 1.10000, 0.90000
18882,'51115951300 ', 138.0000,1,  36,   1,   1,0.98765975, -43.367863, 1.10000, 0.90000, 1.10000, 0.90000
18883,'51115951400 ', 138.0000,1,  36,   1,   1,1.00040436, -41.856465, 1.10000, 0.90000, 1.10000, 0.90000
18884,'51117930101 ',  69.0000,1,  36,   1,   1,0.99747980, -39.902003, 1.10000, 0.90000, 1.10000, 0.90000
18885,'51117930102 ',  69.0000,1,  36,   1,   1,0.99153644, -39.983989, 1.10000, 0.90000, 1.10000, 0.90000
18886,'51117930200 ', 230.0000,1,  36,   1,   1,1.01108170, -38.538297, 1.10000, 0.90000, 1.10000, 0.90000
18887,'51117930300 ',  69.0000,1,  36,   1,   1,1.00795472, -39.100238, 1.10000, 0.90000, 1.10000, 0.90000
18888,'51117930400 ', 138.0000,1,  36,   1,   1,1.00589323, -39.154637, 1.10000, 0.90000, 1.10000, 0.90000
18889,'51117930500 ',  69.0000,1,  36,   1,   1,1.00881982, -38.600609, 1.10000, 0.90000, 1.10000, 0.90000
18890,'51117930600 ', 138.0000,1,  36,   1,   1,1.00710618, -38.998819, 1.10000, 0.90000, 1.10000, 0.90000
18891,'51117930700 ', 138.0000,1,  36,   1,   1,1.00945926, -38.752345, 1.10000, 0.90000, 1.10000, 0.90000
18892,'51117930800 ', 138.0000,1,  36,   1,   1,1.01795006, -37.992210, 1.10000, 0.90000, 1.10000, 0.90000
18893,'51119950900 ', 138.0000,1,  36,   1,   1,1.00023532, -42.879829, 1.10000, 0.90000, 1.10000, 0.90000
18894,'51119951000 ',  69.0000,1,  36,   1,   1,0.97255659, -45.036720, 1.10000, 0.90000, 1.10000, 0.90000
18895,'51119951100 ',  69.0000,1,  36,   1,   1,0.97745341, -44.835028, 1.10000, 0.90000, 1.10000, 0.90000
18896,'51119951200 ', 138.0000,1,  36,   1,   1,0.98502833, -43.909381, 1.10000, 0.90000, 1.10000, 0.90000
18897,'51121020100 ', 138.0000,1,  36,   1,   1,0.96645033, -49.417716, 1.10000, 0.90000, 1.10000, 0.90000
18898,'51121020201 ',  69.0000,1,  36,   1,   1,0.96336848, -49.905525, 1.10000, 0.90000, 1.10000, 0.90000
18899,'51121020202 ',  69.0000,1,  36,   1,   1,0.96087164, -49.842568, 1.10000, 0.90000, 1.10000, 0.90000
18900,'51121020300 ', 138.0000,1,  36,   1,   1,0.96768391, -49.415066, 1.10000, 0.90000, 1.10000, 0.90000
18901,'51121020400 ', 138.0000,1,  36,   1,   1,0.96679527, -49.464568, 1.10000, 0.90000, 1.10000, 0.90000
18902,'51121020500 ',  69.0000,1,  36,   1,   1,0.95822603, -50.155838, 1.10000, 0.90000, 1.10000, 0.90000
18903,'51121020600 ',  69.0000,1,  36,   1,   1,0.95903480, -50.054406, 1.10000, 0.90000, 1.10000, 0.90000
18904,'51121020700 ', 230.0000,1,  36,   1,   1,0.96869510, -48.294017, 1.10000, 0.90000, 1.10000, 0.90000
18905,'51121020800 ', 138.0000,1,  36,   1,   1,0.96300805, -49.544625, 1.10000, 0.90000, 1.10000, 0.90000
18906,'51121020900 ',  69.0000,1,  36,   1,   1,0.95330590, -50.739040, 1.10000, 0.90000, 1.10000, 0.90000
18907,'51121021000 ',  69.0000,1,  36,   1,   1,0.95580691, -50.675841, 1.10000, 0.90000, 1.10000, 0.90000
18908,'51121021100 ', 138.0000,1,  36,   1,   1,0.96197653, -49.724388, 1.10000, 0.90000, 1.10000, 0.90000
18909,'51121021200 ', 138.0000,1,  36,   1,   1,0.96615875, -50.021778, 1.10000, 0.90000, 1.10000, 0.90000
18910,'51121021300 ',  69.0000,1,  36,   1,   1,0.95620906, -50.216804, 1.10000, 0.90000, 1.10000, 0.90000
18911,'51121021400 ',  69.0000,1,  36,   1,   1,0.95063192, -50.905608, 1.10000, 0.90000, 1.10000, 0.90000
18912,'51121021500 ', 138.0000,1,  36,   1,   1,0.96194136, -49.931039, 1.10000, 0.90000, 1.10000, 0.90000
18913,'51125950100 ', 138.0000,1,  36,   1,   1,0.99450880, -42.775655, 1.10000, 0.90000, 1.10000, 0.90000
18914,'51125950200 ', 138.0000,1,  36,   1,   1,1.00207591, -42.624216, 1.10000, 0.90000, 1.10000, 0.90000
18915,'51125950300 ', 138.0000,1,  36,   1,   1,0.99425626, -43.384436, 1.10000, 0.90000, 1.10000, 0.90000
18916,'51127700100 ',  69.0000,1,  36,   1,   1,0.99058425, -42.852416, 1.10000, 0.90000, 1.10000, 0.90000
18917,'51127700200 ', 138.0000,1,  36,   1,   1,1.00088048, -41.638660, 1.10000, 0.90000, 1.10000, 0.90000
18918,'51127700300 ', 138.0000,1,  36,   1,   1,1.01480591, -39.737084, 1.10000, 0.90000, 1.10000, 0.90000
18919,'51131930100 ', 138.0000,1,  36,   1,   1,0.99808532, -43.555700, 1.10000, 0.90000, 1.10000, 0.90000
18920,'51131930200 ', 138.0000,1,  36,   1,   1,0.99726111, -43.240183, 1.10000, 0.90000, 1.10000, 0.90000
18921,'51131930300 ', 138.0000,1,  36,   1,   1,0.99305636, -43.289363, 1.10000, 0.90000, 1.10000, 0.90000
18922,'51131990100 ',  69.0000,1,  36,   1,   1,0.99099040, -44.228917, 1.10000, 0.90000, 1.10000, 0.90000
18923,'51133020100 ',  69.0000,1,  36,   1,   1,0.94694585, -49.793954, 1.10000, 0.90000, 1.10000, 0.90000
18924,'51133020200 ',  69.0000,1,  36,   1,   1,0.94793576, -49.550888, 1.10000, 0.90000, 1.10000, 0.90000
18925,'51133020300 ',  69.0000,1,  36,   1,   1,0.95450985, -48.684591, 1.10000, 0.90000, 1.10000, 0.90000
18926,'51135000100 ', 138.0000,1,  36,   1,   1,0.98714072, -42.021889, 1.10000, 0.90000, 1.10000, 0.90000
18927,'51135000200 ', 138.0000,1,  36,   1,   1,0.99147779, -41.654271, 1.10000, 0.90000, 1.10000, 0.90000
18928,'51135000300 ', 138.0000,1,  36,   1,   1,0.99634755, -41.222903, 1.10000, 0.90000, 1.10000, 0.90000
18929,'51135980100 ',  69.0000,1,  36,   1,   1,0.96653873, -43.637167, 1.10000, 0.90000, 1.10000, 0.90000
18930,'51137110102 ', 138.0000,1,  36,   1,   1,1.00856698, -44.236072, 1.10000, 0.90000, 1.10000, 0.90000
18931,'51137110103 ', 138.0000,1,  36,   1,   1,1.00527692, -44.994233, 1.10000, 0.90000, 1.10000, 0.90000
18932,'51137110104 ', 138.0000,1,  36,   1,   1,1.00621593, -44.716432, 1.10000, 0.90000, 1.10000, 0.90000
18933,'51137110200 ', 500.0000,1,  36,   1,   1,1.01868415, -43.079226, 1.10000, 0.90000, 1.10000, 0.90000
18934,'51137110300 ', 500.0000,1,  36,   1,   1,1.01924038, -42.644211, 1.10000, 0.90000, 1.10000, 0.90000
18935,'51139030100 ', 138.0000,1,  36,   1,   1,0.98989505, -50.741749, 1.10000, 0.90000, 1.10000, 0.90000
18936,'51139030200 ', 138.0000,1,  36,   1,   1,0.98991787, -50.978261, 1.10000, 0.90000, 1.10000, 0.90000
18937,'51139030300 ', 138.0000,1,  36,   1,   1,0.98750287, -50.192058, 1.10000, 0.90000, 1.10000, 0.90000
18938,'51139030400 ', 138.0000,1,  36,   1,   1,0.98748499, -49.308836, 1.10000, 0.90000, 1.10000, 0.90000
18939,'51139030500 ', 138.0000,1,  36,   1,   1,0.98878247, -48.527179, 1.10000, 0.90000, 1.10000, 0.90000
18940,'51141030100 ',  69.0000,1,  36,   1,   1,0.94645101, -49.593720, 1.10000, 0.90000, 1.10000, 0.90000
18941,'51141030200 ', 138.0000,1,  36,   1,   1,0.95335233, -50.253878, 1.10000, 0.90000, 1.10000, 0.90000
18942,'51141030301 ',  69.0000,1,  36,   1,   1,0.95618266, -47.587308, 1.10000, 0.90000, 1.10000, 0.90000
18943,'51141030302 ',  69.0000,1,  36,   1,   1,0.95942670, -47.226827, 1.10000, 0.90000, 1.10000, 0.90000
18944,'51143010100 ',  69.0000,1,  36,   1,   1,1.00519669, -41.090865, 1.10000, 0.90000, 1.10000, 0.90000
18945,'51143010200 ', 138.0000,1,  36,   1,   1,1.01916730, -41.130054, 1.10000, 0.90000, 1.10000, 0.90000
18946,'51143010300 ', 138.0000,1,  36,   1,   1,1.01366615, -41.036787, 1.10000, 0.90000, 1.10000, 0.90000
18947,'51143010400 ', 138.0000,1,  36,   1,   1,1.00255156, -41.937594, 1.10000, 0.90000, 1.10000, 0.90000
18948,'51143010500 ', 138.0000,1,  36,   1,   1,0.99655092, -41.807875, 1.10000, 0.90000, 1.10000, 0.90000
18949,'51143010600 ', 138.0000,1,  36,   1,   1,1.00044441, -41.637168, 1.10000, 0.90000, 1.10000, 0.90000
18950,'51143010700 ',  69.0000,1,  36,   1,   1,0.98310798, -41.728655, 1.10000, 0.90000, 1.10000, 0.90000
18951,'51143010801 ',  69.0000,1,  36,   1,   1,0.97079325, -43.341403, 1.10000, 0.90000, 1.10000, 0.90000
18952,'51143010802 ',  69.0000,1,  36,   1,   1,0.95985007, -42.965667, 1.10000, 0.90000, 1.10000, 0.90000
18953,'51143010900 ', 138.0000,1,  36,   1,   1,0.98977035, -42.101143, 1.10000, 0.90000, 1.10000, 0.90000
18954,'51143011001 ', 138.0000,1,  36,   1,   1,0.98239231, -43.484133, 1.10000, 0.90000, 1.10000, 0.90000
18955,'51143011002 ',  69.0000,1,  36,   1,   1,0.97439837, -43.630132, 1.10000, 0.90000, 1.10000, 0.90000
18956,'51143011100 ',  69.0000,1,  36,   1,   1,0.98258805, -43.894214, 1.10000, 0.90000, 1.10000, 0.90000
18957,'51143011200 ',  69.0000,1,  36,   1,   1,0.96354759, -43.828610, 1.10000, 0.90000, 1.10000, 0.90000
18958,'51143011300 ', 138.0000,1,  36,   1,   1,0.97036016, -43.534106, 1.10000, 0.90000, 1.10000, 0.90000
18959,'51143011400 ',  69.0000,1,  36,   1,   1,0.96732134, -43.363502, 1.10000, 0.90000, 1.10000, 0.90000
18960,'51145500101 ', 138.0000,1,  36,   1,   1,0.98842674, -42.795787, 1.10000, 0.90000, 1.10000, 0.90000
18961,'51145500102 ', 138.0000,1,  36,   1,   1,0.99122852, -42.432332, 1.10000, 0.90000, 1.10000, 0.90000
18962,'51145500200 ', 230.0000,1,  36,   1,   1,1.00448036, -41.252843, 1.10000, 0.90000, 1.10000, 0.90000
18963,'51145500300 ', 138.0000,1,  36,   1,   1,0.99459237, -42.531837, 1.10000, 0.90000, 1.10000, 0.90000
18964,'51145500400 ', 230.0000,1,  36,   1,   1,1.00543594, -40.978020, 1.10000, 0.90000, 1.10000, 0.90000
18965,'51147930100 ', 138.0000,1,  36,   1,   1,1.00733876, -40.266766, 1.10000, 0.90000, 1.10000, 0.90000
18966,'51147930201 ', 138.0000,1,  36,   1,   1,1.00679922, -40.289391, 1.10000, 0.90000, 1.10000, 0.90000
18967,'51147930202 ',  69.0000,1,  36,   1,   1,0.99616063, -41.838887, 1.10000, 0.90000, 1.10000, 0.90000
18968,'51147930203 ', 230.0000,1,  36,   1,   1,1.00974858, -39.755656, 1.10000, 0.90000, 1.10000, 0.90000
18969,'51147930300 ', 230.0000,1,  36,   1,   1,1.01161790, -39.111828, 1.10000, 0.90000, 1.10000, 0.90000
18970,'51149850100 ', 138.0000,1,  36,   1,   1,1.00816500, -38.569508, 1.10000, 0.90000, 1.10000, 0.90000
18971,'51149850200 ', 138.0000,1,  36,   1,   1,1.01045465, -38.313502, 1.10000, 0.90000, 1.10000, 0.90000
18972,'51149850301 ',  69.0000,1,  36,   1,   1,1.01006496, -38.529305, 1.10000, 0.90000, 1.10000, 0.90000
18973,'51149850302 ',  69.0000,1,  36,   1,   1,1.01022887, -38.724270, 1.10000, 0.90000, 1.10000, 0.90000
18974,'51149850400 ',  69.0000,1,  36,   1,   1,1.00066984, -38.912366, 1.10000, 0.90000, 1.10000, 0.90000
18975,'51149850501 ',  69.0000,1,  36,   1,   1,0.99059623, -40.327264, 1.10000, 0.90000, 1.10000, 0.90000
18976,'51149850502 ', 138.0000,1,  36,   1,   1,0.99914724, -39.171036, 1.10000, 0.90000, 1.10000, 0.90000
18977,'51153900100 ',  69.0000,1,  36,   1,   1,0.98337829, -50.627917, 1.10000, 0.90000, 1.10000, 0.90000
18978,'51153900201 ', 138.0000,1,  36,   1,   1,0.98692405, -50.267679, 1.10000, 0.90000, 1.10000, 0.90000
18979,'51153900202 ',  69.0000,1,  36,   1,   1,0.98192298, -50.812981, 1.10000, 0.90000, 1.10000, 0.90000
18980,'51153900203 ', 138.0000,1,  36,   1,   1,0.98731196, -50.199223, 1.10000, 0.90000, 1.10000, 0.90000
18981,'51153900300 ',  69.0000,1,  36,   1,   1,0.98091239, -50.887901, 1.10000, 0.90000, 1.10000, 0.90000
18982,'51153900403 ', 500.0000,1,  36,   1,   1,1.00027061, -47.759917, 1.10000, 0.90000, 1.10000, 0.90000
18983,'51153900404 ', 138.0000,1,  36,   1,   1,0.99077207, -49.290914, 1.10000, 0.90000, 1.10000, 0.90000
18984,'51153900407 ', 138.0000,1,  36,   1,   1,0.99006641, -49.244356, 1.10000, 0.90000, 1.10000, 0.90000
18985,'51153900408 ', 138.0000,1,  36,   1,   1,0.99092543, -49.147849, 1.10000, 0.90000, 1.10000, 0.90000
18986,'51153900409 ', 138.0000,1,  36,   1,   1,0.99137807, -49.131265, 1.10000, 0.90000, 1.10000, 0.90000
18987,'51153900410 ', 138.0000,1,  36,   1,   1,0.99141663, -49.110054, 1.10000, 0.90000, 1.10000, 0.90000
18988,'51153900501 ', 230.0000,1,  36,   1,   1,0.99309564, -49.225464, 1.10000, 0.90000, 1.10000, 0.90000
18989,'51153900502 ',  69.0000,1,  36,   1,   1,0.98870987, -49.965901, 1.10000, 0.90000, 1.10000, 0.90000
18990,'51153900600 ', 138.0000,1,  36,   1,   1,0.99102151, -49.622335, 1.10000, 0.90000, 1.10000, 0.90000
18991,'51153900701 ', 230.0000,1,  36,   1,   1,0.99795538, -48.421079, 1.10000, 0.90000, 1.10000, 0.90000
18992,'51153900702 ', 500.0000,1,  36,   1,   1,1.00391984, -47.401103, 1.10000, 0.90000, 1.10000, 0.90000
18993,'51153900801 ', 230.0000,1,  36,   1,   1,0.99985337, -48.105046, 1.10000, 0.90000, 1.10000, 0.90000
18994,'51153900802 ', 230.0000,1,  36,   1,   1,1.00162554, -47.808722, 1.10000, 0.90000, 1.10000, 0.90000
18995,'51153900901 ', 138.0000,1,  36,   1,   1,1.00071359, -47.695880, 1.10000, 0.90000, 1.10000, 0.90000
18996,'51153900904 ', 230.0000,1,  36,   1,   1,1.00340390, -47.504871, 1.10000, 0.90000, 1.10000, 0.90000
18997,'51153900905 ', 138.0000,1,  36,   1,   1,1.00304437, -47.393378, 1.10000, 0.90000, 1.10000, 0.90000
18998,'51153901001 ', 138.0000,1,  36,   1,   1,0.99406314, -48.443264, 1.10000, 0.90000, 1.10000, 0.90000
18999,'51153901005 ', 138.0000,1,  36,   1,   1,0.99054599, -49.156660, 1.10000, 0.90000, 1.10000, 0.90000
19000,'51153901008 ', 138.0000,1,  36,   1,   1,0.99281615, -48.970318, 1.10000, 0.90000, 1.10000, 0.90000
19001,'51153901009 ', 138.0000,1,  36,   1,   1,0.99131441, -49.026248, 1.10000, 0.90000, 1.10000, 0.90000
19002,'51153901010 ', 138.0000,1,  36,   1,   1,0.99211884, -48.842355, 1.10000, 0.90000, 1.10000, 0.90000
19003,'51153901011 ', 138.0000,1,  36,   1,   1,0.99318743, -48.887987, 1.10000, 0.90000, 1.10000, 0.90000
19004,'51153901012 ', 138.0000,1,  36,   1,   1,0.99532533, -48.606252, 1.10000, 0.90000, 1.10000, 0.90000
19005,'51153901100 ', 230.0000,1,  36,   1,   1,1.00580871, -47.063425, 1.10000, 0.90000, 1.10000, 0.90000
19006,'51153901203 ',  69.0000,1,  36,   1,   1,0.98100740, -50.645088, 1.10000, 0.90000, 1.10000, 0.90000
19007,'51153901208 ',  69.0000,1,  36,   1,   1,0.97872323, -50.983619, 1.10000, 0.90000, 1.10000, 0.90000
19008,'51153901209 ', 138.0000,1,  36,   1,   1,0.98716593, -50.050738, 1.10000, 0.90000, 1.10000, 0.90000
19009,'51153901211 ',  69.0000,1,  36,   1,   1,0.97842354, -50.863384, 1.10000, 0.90000, 1.10000, 0.90000
19010,'51153901212 ',  69.0000,1,  36,   1,   1,0.97883880, -50.799634, 1.10000, 0.90000, 1.10000, 0.90000
19011,'51153901219 ',  69.0000,1,  36,   1,   1,0.97618318, -51.171607, 1.10000, 0.90000, 1.10000, 0.90000
19012,'51153901221 ',  69.0000,1,  36,   1,   1,0.97611707, -51.176838, 1.10000, 0.90000, 1.10000, 0.90000
19013,'51153901222 ',  69.0000,1,  36,   1,   1,0.97653937, -51.214507, 1.10000, 0.90000, 1.10000, 0.90000
19014,'51153901223 ', 138.0000,1,  36,   1,   1,0.98338795, -50.537287, 1.10000, 0.90000, 1.10000, 0.90000
19015,'51153901224 ',  69.0000,1,  36,   1,   1,0.97845268, -51.027534, 1.10000, 0.90000, 1.10000, 0.90000
19016,'51153901225 ',  69.0000,1,  36,   1,   1,0.97863245, -50.897682, 1.10000, 0.90000, 1.10000, 0.90000
19017,'51153901226 ', 138.0000,1,  36,   1,   1,0.98717219, -49.650107, 1.10000, 0.90000, 1.10000, 0.90000
19018,'51153901227 ', 138.0000,1,  36,   1,   1,0.98817819, -49.506167, 1.10000, 0.90000, 1.10000, 0.90000
19019,'51153901228 ', 138.0000,1,  36,   1,   1,0.98972899, -49.255643, 1.10000, 0.90000, 1.10000, 0.90000
19020,'51153901229 ', 138.0000,1,  36,   1,   1,0.98811412, -49.522106, 1.10000, 0.90000, 1.10000, 0.90000
19021,'51153901230 ', 138.0000,1,  36,   1,   1,0.98701942, -49.726636, 1.10000, 0.90000, 1.10000, 0.90000
19022,'51153901231 ', 500.0000,1,  36,   1,   1,0.98870242, -50.897952, 1.10000, 0.90000, 1.10000, 0.90000
19023,'51153901232 ', 138.0000,1,  36,   1,   1,0.98163456, -51.086854, 1.10000, 0.90000, 1.10000, 0.90000
19024,'51153901233 ', 138.0000,1,  36,   1,   1,0.98483741, -50.352626, 1.10000, 0.90000, 1.10000, 0.90000
19025,'51153901234 ', 138.0000,1,  36,   1,   1,0.98786420, -49.671140, 1.10000, 0.90000, 1.10000, 0.90000
19026,'51153901235 ',  69.0000,1,  36,   1,   1,0.97578251, -51.084733, 1.10000, 0.90000, 1.10000, 0.90000
19027,'51153901236 ',  69.0000,1,  36,   1,   1,0.97663677, -51.074686, 1.10000, 0.90000, 1.10000, 0.90000
19028,'51153901237 ',  69.0000,1,  36,   1,   1,0.97623795, -51.135188, 1.10000, 0.90000, 1.10000, 0.90000
19029,'51153901303 ', 138.0000,1,  36,   1,   1,0.98217881, -50.915215, 1.10000, 0.90000, 1.10000, 0.90000
19030,'51153901304 ', 138.0000,1,  36,   1,   1,0.98291337, -50.743979, 1.10000, 0.90000, 1.10000, 0.90000
19031,'51153901305 ',  69.0000,1,  36,   1,   1,0.97040552, -51.733673, 1.10000, 0.90000, 1.10000, 0.90000
19032,'51153901306 ',  69.0000,1,  36,   1,   1,0.97191298, -51.416879, 1.10000, 0.90000, 1.10000, 0.90000
19033,'51153901403 ', 138.0000,1,  36,   1,   1,0.98169029, -51.377677, 1.10000, 0.90000, 1.10000, 0.90000
19034,'51153901407 ',  69.0000,1,  36,   1,   1,0.97678566, -51.970619, 1.10000, 0.90000, 1.10000, 0.90000
19035,'51153901408 ', 138.0000,1,  36,   1,   1,0.98111206, -51.422640, 1.10000, 0.90000, 1.10000, 0.90000
19036,'51153901409 ', 500.0000,1,  36,   1,   1,0.99221539, -49.777971, 1.10000, 0.90000, 1.10000, 0.90000
19037,'51153901410 ', 230.0000,1,  36,   1,   1,0.98924369, -50.357895, 1.10000, 0.90000, 1.10000, 0.90000
19038,'51153901411 ', 138.0000,1,  36,   1,   1,0.98386639, -50.841965, 1.10000, 0.90000, 1.10000, 0.90000
19039,'51153901412 ',  69.0000,1,  36,   1,   1,0.98164779, -51.239642, 1.10000, 0.90000, 1.10000, 0.90000
19040,'51153901413 ', 138.0000,1,  36,   1,   1,0.98614645, -50.666842, 1.10000, 0.90000, 1.10000, 0.90000
19041,'51153901414 ', 230.0000,1,  36,   1,   1,0.99083960, -49.945827, 1.10000, 0.90000, 1.10000, 0.90000
19042,'51153901415 ',  69.0000,1,  36,   1,   1,0.98003739, -51.258053, 1.10000, 0.90000, 1.10000, 0.90000
19043,'51153901416 ',  69.0000,1,  36,   1,   1,0.97906506, -51.527248, 1.10000, 0.90000, 1.10000, 0.90000
19044,'51153901417 ', 230.0000,1,  36,   1,   1,0.99271208, -49.525265, 1.10000, 0.90000, 1.10000, 0.90000
19045,'51153901503 ', 138.0000,1,  36,   1,   1,0.97530258, -52.306586, 1.10000, 0.90000, 1.10000, 0.90000
19046,'51153901504 ',  69.0000,1,  36,   1,   1,0.97975308, -51.361001, 1.10000, 0.90000, 1.10000, 0.90000
19047,'51153901505 ', 138.0000,1,  36,   1,   1,0.98033845, -51.431966, 1.10000, 0.90000, 1.10000, 0.90000
19048,'51153901506 ', 138.0000,1,  36,   1,   1,0.98102576, -51.301349, 1.10000, 0.90000, 1.10000, 0.90000
19049,'51153901507 ', 138.0000,1,  36,   1,   1,0.98146021, -51.224448, 1.10000, 0.90000, 1.10000, 0.90000
19050,'51153901508 ', 138.0000,1,  36,   1,   1,0.98256212, -51.046778, 1.10000, 0.90000, 1.10000, 0.90000
19051,'51153901509 ', 138.0000,1,  36,   1,   1,0.97719461, -51.921650, 1.10000, 0.90000, 1.10000, 0.90000
19052,'51153901510 ', 138.0000,1,  36,   1,   1,0.97866416, -51.672638, 1.10000, 0.90000, 1.10000, 0.90000
19053,'51153901511 ', 138.0000,1,  36,   1,   1,0.97779137, -51.817298, 1.10000, 0.90000, 1.10000, 0.90000
19054,'51153901601 ', 138.0000,1,  36,   1,   1,0.97632670, -52.310592, 1.10000, 0.90000, 1.10000, 0.90000
19055,'51153901602 ', 138.0000,1,  36,   1,   1,0.97491288, -52.616021, 1.10000, 0.90000, 1.10000, 0.90000
19056,'51153901701 ', 230.0000,1,  36,   1,   1,0.98583990, -50.772908, 1.10000, 0.90000, 1.10000, 0.90000
19057,'51153901702 ', 138.0000,1,  36,   1,   1,0.97565305, -52.335402, 1.10000, 0.90000, 1.10000, 0.90000
19058,'51153901900 ', 138.0000,1,  36,   1,   1,0.97405010, -52.622257, 1.10000, 0.90000, 1.10000, 0.90000
19059,'51155210100 ',  69.0000,1,  36,   1,   1,0.96685499, -50.198014, 1.10000, 0.90000, 1.10000, 0.90000
19060,'51155210201 ', 138.0000,1,  36,   1,   1,0.96965778, -49.768723, 1.10000, 0.90000, 1.10000, 0.90000
19061,'51155210202 ', 138.0000,1,  36,   1,   1,0.97713608, -49.132047, 1.10000, 0.90000, 1.10000, 0.90000
19062,'51155210300 ', 138.0000,1,  36,   1,   1,0.97440505, -49.323354, 1.10000, 0.90000, 1.10000, 0.90000
19063,'51155210400 ', 138.0000,1,  36,   1,   1,0.96714956, -49.927928, 1.10000, 0.90000, 1.10000, 0.90000
19064,'51155210500 ',  69.0000,1,  36,   1,   1,0.95943612, -49.956820, 1.10000, 0.90000, 1.10000, 0.90000
19065,'51155210600 ', 138.0000,1,  36,   1,   1,0.97113067, -49.497220, 1.10000, 0.90000, 1.10000, 0.90000
19066,'51155210700 ',  69.0000,1,  36,   1,   1,0.96566737, -50.198953, 1.10000, 0.90000, 1.10000, 0.90000
19067,'51157950100 ', 138.0000,1,  36,   1,   1,0.99155796, -50.201744, 1.10000, 0.90000, 1.10000, 0.90000
19068,'51157950200 ', 138.0000,1,  36,   1,   1,0.99373758, -48.473077, 1.10000, 0.90000, 1.10000, 0.90000
19069,'51159040100 ', 138.0000,1,  36,   1,   1,0.98364490, -46.328009, 1.10000, 0.90000, 1.10000, 0.90000
19070,'51159040200 ',  69.0000,1,  36,   1,   1,0.95488816, -49.272315, 1.10000, 0.90000, 1.10000, 0.90000
19071,'51161030100 ', 138.0000,1,  36,   1,   1,0.96521932, -48.511579, 1.10000, 0.90000, 1.10000, 0.90000
19072,'51161030201 ',  69.0000,1,  36,   1,   1,0.95185661, -50.422232, 1.10000, 0.90000, 1.10000, 0.90000
19073,'51161030203 ',  69.0000,1,  36,   1,   1,0.94753206, -50.826299, 1.10000, 0.90000, 1.10000, 0.90000
19074,'51161030204 ', 138.0000,1,  36,   1,   1,0.95514733, -49.562796, 1.10000, 0.90000, 1.10000, 0.90000
19075,'51161030205 ', 138.0000,1,  36,   1,   1,0.95936251, -49.094891, 1.10000, 0.90000, 1.10000, 0.90000
19076,'51161030300 ',  69.0000,1,  36,   1,   1,0.94992542, -50.443618, 1.10000, 0.90000, 1.10000, 0.90000
19077,'51161030500 ',  69.0000,1,  36,   1,   1,0.95150232, -50.519675, 1.10000, 0.90000, 1.10000, 0.90000
19078,'51161030600 ',  69.0000,1,  36,   1,   1,0.94661558, -51.059523, 1.10000, 0.90000, 1.10000, 0.90000
19079,'51161030701 ',  69.0000,1,  36,   1,   1,0.95076728, -50.667235, 1.10000, 0.90000, 1.10000, 0.90000
19080,'51161030702 ',  69.0000,1,  36,   1,   1,0.94975865, -50.760098, 1.10000, 0.90000, 1.10000, 0.90000
19081,'51161030801 ',  69.0000,1,  36,   1,   1,0.94892031, -50.836637, 1.10000, 0.90000, 1.10000, 0.90000
19082,'51161030802 ', 138.0000,1,  36,   1,   1,0.95547551, -49.616530, 1.10000, 0.90000, 1.10000, 0.90000
19083,'51161030900 ',  69.0000,1,  36,   1,   1,0.94294661, -51.246728, 1.10000, 0.90000, 1.10000, 0.90000
19084,'51161031000 ', 138.0000,1,  36,   1,   1,0.95905197, -48.783820, 1.10000, 0.90000, 1.10000, 0.90000
19085,'51161031101 ', 138.0000,1,  36,   1,   1,0.95728844, -48.863819, 1.10000, 0.90000, 1.10000, 0.90000
19086,'51161031102 ',  69.0000,1,  36,   1,   1,0.95089126, -49.326974, 1.10000, 0.90000, 1.10000, 0.90000
19087,'51161031201 ',  69.0000,1,  36,   1,   1,0.95236897, -49.015425, 1.10000, 0.90000, 1.10000, 0.90000
19088,'51161031202 ', 138.0000,1,  36,   1,   1,0.95639318, -49.048070, 1.10000, 0.90000, 1.10000, 0.90000
19089,'51163930100 ', 138.0000,1,  36,   1,   1,0.98862618, -43.872665, 1.10000, 0.90000, 1.10000, 0.90000
19090,'51163930200 ', 138.0000,1,  36,   1,   1,0.99943215, -43.032388, 1.10000, 0.90000, 1.10000, 0.90000
19091,'51163930300 ', 138.0000,1,  36,   1,   1,0.98913884, -44.000458, 1.10000, 0.90000, 1.10000, 0.90000
19092,'51163930400 ', 138.0000,1,  36,   1,   1,0.97497457, -45.395377, 1.10000, 0.90000, 1.10000, 0.90000
19093,'51165010100 ',  69.0000,1,  36,   1,   1,0.99024791, -46.783008, 1.10000, 0.90000, 1.10000, 0.90000
19094,'51165010200 ', 138.0000,1,  36,   1,   1,0.99951047, -45.381566, 1.10000, 0.90000, 1.10000, 0.90000
19095,'51165010300 ', 138.0000,1,  36,   1,   1,0.99774754, -45.609797, 1.10000, 0.90000, 1.10000, 0.90000
19096,'51165010400 ',  69.0000,1,  36,   1,   1,0.98641741, -49.935943, 1.10000, 0.90000, 1.10000, 0.90000
19097,'51165010500 ', 138.0000,1,  36,   1,   1,0.99268061, -46.948289, 1.10000, 0.90000, 1.10000, 0.90000
19098,'51165010600 ', 138.0000,1,  36,   1,   1,0.99511606, -47.077656, 1.10000, 0.90000, 1.10000, 0.90000
19099,'51165010700 ', 138.0000,1,  36,   1,   1,0.99541372, -47.726869, 1.10000, 0.90000, 1.10000, 0.90000
19100,'51165010800 ', 138.0000,1,  36,   1,   1,0.99557656, -48.654508, 1.10000, 0.90000, 1.10000, 0.90000
19101,'51165010900 ',  69.0000,1,  36,   1,   1,0.98992854, -50.088926, 1.10000, 0.90000, 1.10000, 0.90000
19102,'51165011000 ',  69.0000,1,  36,   1,   1,0.98813319, -47.540306, 1.10000, 0.90000, 1.10000, 0.90000
19103,'51165011100 ', 230.0000,1,  36,   1,   1,1.00205886, -45.929395, 1.10000, 0.90000, 1.10000, 0.90000
19104,'51165011200 ',  69.0000,1,  36,   1,   1,0.99668628, -45.841897, 1.10000, 0.90000, 1.10000, 0.90000
19105,'51165011400 ', 138.0000,1,  36,   1,   1,0.99724102, -45.935201, 1.10000, 0.90000, 1.10000, 0.90000
19106,'51165011500 ', 138.0000,1,  36,   1,   1,0.99933410, -44.994564, 1.10000, 0.90000, 1.10000, 0.90000
19107,'51165011600 ',  69.0000,1,  36,   1,   1,0.98755252, -45.562034, 1.10000, 0.90000, 1.10000, 0.90000
19108,'51165011700 ', 138.0000,1,  36,   1,   1,1.00042808, -45.026793, 1.10000, 0.90000, 1.10000, 0.90000
19109,'51165011800 ', 138.0000,1,  36,   1,   1,1.00337458, -44.397159, 1.10000, 0.90000, 1.10000, 0.90000
19110,'51165011900 ', 138.0000,1,  36,   1,   1,0.99657208, -45.815990, 1.10000, 0.90000, 1.10000, 0.90000
19111,'51165012000 ', 500.0000,1,  36,   1,   1,1.01771057, -42.423702, 1.10000, 0.90000, 1.10000, 0.90000
19112,'51167030100 ', 138.0000,1,  36,   1,   1,0.96542889, -50.196129, 1.10000, 0.90000, 1.10000, 0.90000
19113,'51167030200 ', 138.0000,1,  36,   1,   1,0.98997581, -45.419211, 1.10000, 0.90000, 1.10000, 0.90000
19114,'51167030300 ', 138.0000,1,  36,   1,   1,0.99747682, -45.067388, 1.10000, 0.90000, 1.10000, 0.90000
19115,'51167030401 ', 138.0000,1,  36,   1,   1,0.98265707, -46.365202, 1.10000, 0.90000, 1.10000, 0.90000
19116,'51167030402 ', 138.0000,1,  36,   1,   1,0.96671069, -49.955488, 1.10000, 0.90000, 1.10000, 0.90000
19117,'51167030500 ',  69.0000,1,  36,   1,   1,0.96712542, -48.944862, 1.10000, 0.90000, 1.10000, 0.90000
19118,'51167030600 ', 230.0000,1,  36,   1,   1,1.00492263, -43.482152, 1.10000, 0.90000, 1.10000, 0.90000
19119,'51169030100 ', 138.0000,1,  36,   1,   1,0.96743083, -46.051861, 1.10000, 0.90000, 1.10000, 0.90000
19120,'51169030200 ',  69.0000,1,  36,   1,   1,0.94912982, -49.058425, 1.10000, 0.90000, 1.10000, 0.90000
19121,'51169030300 ',  69.0000,1,  36,   1,   1,0.97321039, -46.037688, 1.10000, 0.90000, 1.10000, 0.90000
19122,'51169030400 ',  69.0000,1,  36,   1,   1,0.96333307, -46.921569, 1.10000, 0.90000, 1.10000, 0.90000
19123,'51169030500 ',  69.0000,1,  36,   1,   1,0.97564417, -46.122826, 1.10000, 0.90000, 1.10000, 0.90000
19124,'51169030600 ',  69.0000,1,  36,   1,   1,0.95500821, -47.821935, 1.10000, 0.90000, 1.10000, 0.90000
19125,'51171040100 ', 230.0000,1,  36,   1,   1,1.00153172, -52.456635, 1.10000, 0.90000, 1.10000, 0.90000
19126,'51171040201 ',  69.0000,1,  36,   1,   1,0.99162674, -50.417048, 1.10000, 0.90000, 1.10000, 0.90000
19127,'51171040202 ',  69.0000,1,  36,   1,   1,0.98327953, -53.252676, 1.10000, 0.90000, 1.10000, 0.90000
19128,'51171040300 ', 138.0000,1,  36,   1,   1,0.99435318, -52.418734, 1.10000, 0.90000, 1.10000, 0.90000
19129,'51171040400 ',  69.0000,1,  36,   1,   1,0.99131125, -52.858776, 1.10000, 0.90000, 1.10000, 0.90000
19130,'51171040500 ', 500.0000,1,  36,   1,   1,1.00943267, -51.853693, 1.10000, 0.90000, 1.10000, 0.90000
19131,'51171040600 ',  69.0000,1,  36,   1,   1,0.98891109, -52.066737, 1.10000, 0.90000, 1.10000, 0.90000
19132,'51171040700 ', 138.0000,1,  36,   1,   1,0.99419361, -49.600817, 1.10000, 0.90000, 1.10000, 0.90000
19133,'51171040800 ',  69.0000,1,  36,   1,   1,0.97838396, -50.350597, 1.10000, 0.90000, 1.10000, 0.90000
19134,'51173030100 ', 138.0000,1,  36,   1,   1,0.95288646, -50.248428, 1.10000, 0.90000, 1.10000, 0.90000
19135,'51173030200 ', 138.0000,1,  36,   1,   1,0.95421082, -50.304186, 1.10000, 0.90000, 1.10000, 0.90000
19136,'51173030301 ',  69.0000,1,  36,   1,   1,0.95244116, -50.582277, 1.10000, 0.90000, 1.10000, 0.90000
19137,'51173030302 ', 138.0000,1,  36,   1,   1,0.95640212, -49.887029, 1.10000, 0.90000, 1.10000, 0.90000
19138,'51173030400 ', 138.0000,1,  36,   1,   1,0.97255254, -48.317421, 1.10000, 0.90000, 1.10000, 0.90000
19139,'51173030500 ', 138.0000,1,  36,   1,   1,0.96796238, -48.726317, 1.10000, 0.90000, 1.10000, 0.90000
19140,'51173030600 ', 138.0000,1,  36,   1,   1,0.96089435, -49.407864, 1.10000, 0.90000, 1.10000, 0.90000
19141,'51173030701 ', 138.0000,1,  36,   1,   1,0.96222138, -48.728315, 1.10000, 0.90000, 1.10000, 0.90000
19142,'51173030702 ',  69.0000,1,  36,   1,   1,0.94828606, -50.719933, 1.10000, 0.90000, 1.10000, 0.90000
19143,'51175200100 ', 138.0000,1,  36,   1,   1,0.99845165, -41.105704, 1.10000, 0.90000, 1.10000, 0.90000
19144,'51175200200 ', 138.0000,1,  36,   1,   1,1.00239897, -40.485472, 1.10000, 0.90000, 1.10000, 0.90000
19145,'51175200300 ',  69.0000,1,  36,   1,   1,0.98946023, -41.527407, 1.10000, 0.90000, 1.10000, 0.90000
19146,'51175200400 ', 138.0000,1,  36,   1,   1,1.00713480, -40.922716, 1.10000, 0.90000, 1.10000, 0.90000
19147,'51175200500 ', 138.0000,1,  36,   1,   1,1.00418007, -40.845815, 1.10000, 0.90000, 1.10000, 0.90000
19148,'51177020104 ', 138.0000,1,  36,   1,   1,1.00599015, -44.745368, 1.10000, 0.90000, 1.10000, 0.90000
19149,'51177020105 ', 138.0000,1,  36,   1,   1,1.00513315, -45.059622, 1.10000, 0.90000, 1.10000, 0.90000
19150,'51177020106 ', 138.0000,1,  36,   1,   1,1.00540197, -45.115711, 1.10000, 0.90000, 1.10000, 0.90000
19151,'51177020107 ', 500.0000,1,  36,   1,   1,1.01527321, -43.932757, 1.10000, 0.90000, 1.10000, 0.90000
19152,'51177020108 ', 138.0000,1,  36,   1,   1,1.00962961, -44.606282, 1.10000, 0.90000, 1.10000, 0.90000
19153,'51177020109 ',  69.0000,1,  36,   1,   1,0.99829775, -45.315740, 1.10000, 0.90000, 1.10000, 0.90000
19154,'51177020110 ',  69.0000,1,  36,   1,   1,0.99902743, -45.310246, 1.10000, 0.90000, 1.10000, 0.90000
19155,'51177020111 ', 138.0000,1,  36,   1,   1,1.00567973, -44.885312, 1.10000, 0.90000, 1.10000, 0.90000
19156,'51177020112 ', 138.0000,1,  36,   1,   1,1.00568604, -44.866164, 1.10000, 0.90000, 1.10000, 0.90000
19157,'51177020113 ',  69.0000,1,  36,   1,   1,1.00032759, -45.262984, 1.10000, 0.90000, 1.10000, 0.90000
19158,'51177020114 ', 138.0000,1,  36,   1,   1,1.00637341, -44.770227, 1.10000, 0.90000, 1.10000, 0.90000
19159,'51177020201 ', 138.0000,1,  36,   1,   1,1.01263440, -44.176198, 1.10000, 0.90000, 1.10000, 0.90000
19160,'51177020202 ', 138.0000,1,  36,   1,   1,1.00933874, -44.649442, 1.10000, 0.90000, 1.10000, 0.90000
19161,'51177020203 ', 138.0000,1,  36,   1,   1,1.01213646, -44.211032, 1.10000, 0.90000, 1.10000, 0.90000
19162,'51177020204 ', 138.0000,1,  36,   1,   1,1.01207960, -44.213512, 1.10000, 0.90000, 1.10000, 0.90000
19163,'51177020205 ',  69.0000,1,  36,   1,   1,1.00470161, -44.465460, 1.10000, 0.90000, 1.10000, 0.90000
19164,'51177020304 ', 138.0000,1,  36,   1,   1,1.01065409, -44.394058, 1.10000, 0.90000, 1.10000, 0.90000
19165,'51177020305 ', 500.0000,1,  36,   1,   1,1.01602840, -43.485858, 1.10000, 0.90000, 1.10000, 0.90000
19166,'51177020306 ', 500.0000,1,  36,   1,   1,1.01683617, -43.169688, 1.10000, 0.90000, 1.10000, 0.90000
19167,'51177020307 ',  69.0000,1,  36,   1,   1,1.00433075, -45.078040, 1.10000, 0.90000, 1.10000, 0.90000
19168,'51177020308 ',  69.0000,1,  36,   1,   1,1.00500453, -44.990354, 1.10000, 0.90000, 1.10000, 0.90000
19169,'51177020309 ', 138.0000,1,  36,   1,   1,1.00901043, -44.464006, 1.10000, 0.90000, 1.10000, 0.90000
19170,'51177020310 ', 138.0000,1,  36,   1,   1,1.01031446, -44.148690, 1.10000, 0.90000, 1.10000, 0.90000
19171,'51177020311 ', 138.0000,1,  36,   1,   1,1.01081753, -43.874851, 1.10000, 0.90000, 1.10000, 0.90000
19172,'51177020403 ', 230.0000,1,  36,   1,   1,1.01578200, -42.814406, 1.10000, 0.90000, 1.10000, 0.90000
19173,'51177020404 ', 230.0000,1,  36,   1,   1,1.01629686, -42.541628, 1.10000, 0.90000, 1.10000, 0.90000
19174,'51177020405 ', 138.0000,1,  36,   1,   1,1.01221991, -43.328606, 1.10000, 0.90000, 1.10000, 0.90000
19175,'51177020406 ',  69.0000,1,  36,   1,   1,1.00469577, -44.516560, 1.10000, 0.90000, 1.10000, 0.90000
19176,'51177020407 ', 138.0000,1,  36,   1,   1,1.00744927, -44.448897, 1.10000, 0.90000, 1.10000, 0.90000
19177,'51177020408 ', 138.0000,1,  36,   1,   1,1.00593519, -44.801468, 1.10000, 0.90000, 1.10000, 0.90000
19178,'51179010103 ',  69.0000,1,  36,   1,   1,1.00185728, -46.866842, 1.10000, 0.90000, 1.10000, 0.90000
19179,'51179010105 ', 230.0000,1,  36,   1,   1,1.00721383, -46.119469, 1.10000, 0.90000, 1.10000, 0.90000
19180,'51179010106 ', 230.0000,1,  36,   1,   1,1.00848651, -45.621938, 1.10000, 0.90000, 1.10000, 0.90000
19181,'51179010107 ', 230.0000,1,  36,   1,   1,1.00657833, -46.443131, 1.10000, 0.90000, 1.10000, 0.90000
19182,'51179010108 ',  69.0000,1,  36,   1,   1,0.99830163, -47.105165, 1.10000, 0.90000, 1.10000, 0.90000
19183,'51179010201 ', 138.0000,1,  36,   1,   1,0.99897993, -47.534056, 1.10000, 0.90000, 1.10000, 0.90000
19184,'51179010202 ', 138.0000,1,  36,   1,   1,1.00142407, -47.014767, 1.10000, 0.90000, 1.10000, 0.90000
19185,'51179010204 ', 230.0000,1,  36,   1,   1,1.00671363, -45.916623, 1.10000, 0.90000, 1.10000, 0.90000
19186,'51179010205 ', 138.0000,1,  36,   1,   1,1.00178361, -46.732260, 1.10000, 0.90000, 1.10000, 0.90000
19187,'51179010206 ', 138.0000,1,  36,   1,   1,1.00328732, -46.545748, 1.10000, 0.90000, 1.10000, 0.90000
19188,'51179010207 ', 230.0000,1,  36,   1,   1,1.00648427, -46.429375, 1.10000, 0.90000, 1.10000, 0.90000
19189,'51179010210 ', 138.0000,1,  36,   1,   1,1.00486827, -46.397803, 1.10000, 0.90000, 1.10000, 0.90000
19190,'51179010211 ', 230.0000,1,  36,   1,   1,1.00646150, -46.243184, 1.10000, 0.90000, 1.10000, 0.90000
19191,'51179010212 ', 138.0000,1,  36,   1,   1,1.00382853, -46.535182, 1.10000, 0.90000, 1.10000, 0.90000
19192,'51179010213 ',  69.0000,1,  36,   1,   1,0.99832028, -46.893671, 1.10000, 0.90000, 1.10000, 0.90000
19193,'51179010214 ',  69.0000,1,  36,   1,   1,0.99714357, -46.972007, 1.10000, 0.90000, 1.10000, 0.90000
19194,'51179010301 ',  69.0000,1,  36,   1,   1,1.00375760, -45.905227, 1.10000, 0.90000, 1.10000, 0.90000
19195,'51179010303 ', 230.0000,1,  36,   1,   1,1.00854588, -45.230872, 1.10000, 0.90000, 1.10000, 0.90000
19196,'51179010304 ', 138.0000,1,  36,   1,   1,1.00688660, -45.433879, 1.10000, 0.90000, 1.10000, 0.90000
19197,'51179010305 ', 138.0000,1,  36,   1,   1,1.00584507, -45.821663, 1.10000, 0.90000, 1.10000, 0.90000
19198,'51179010403 ',  69.0000,1,  36,   1,   1,1.00099480, -46.040068, 1.10000, 0.90000, 1.10000, 0.90000
19199,'51179010404 ',  69.0000,1,  36,   1,   1,1.00187957, -45.818873, 1.10000, 0.90000, 1.10000, 0.90000
19200,'51179010405 ', 138.0000,1,  36,   1,   1,1.00892353, -45.039842, 1.10000, 0.90000, 1.10000, 0.90000
19201,'51179010406 ', 138.0000,1,  36,   1,   1,1.00896966, -44.962404, 1.10000, 0.90000, 1.10000, 0.90000
19202,'51179010502 ',  69.0000,1,  36,   1,   1,1.00277734, -45.553475, 1.10000, 0.90000, 1.10000, 0.90000
19203,'51179010503 ', 138.0000,1,  36,   1,   1,1.01228511, -44.794539, 1.10000, 0.90000, 1.10000, 0.90000
19204,'51179010504 ', 138.0000,1,  36,   1,   1,1.01609313, -44.276148, 1.10000, 0.90000, 1.10000, 0.90000
19205,'51181860100 ',  69.0000,1,  36,   1,   1,0.97729117, -41.482676, 1.10000, 0.90000, 1.10000, 0.90000
19206,'51181860200 ',  69.0000,1,  36,   1,   1,0.97880667, -41.586881, 1.10000, 0.90000, 1.10000, 0.90000
19207,'51183870100 ', 138.0000,1,  36,   1,   1,0.99849069, -40.213511, 1.10000, 0.90000, 1.10000, 0.90000
19208,'51183870201 ', 138.0000,1,  36,   1,   1,1.00356925, -39.873138, 1.10000, 0.90000, 1.10000, 0.90000
19209,'51183870202 ',  69.0000,1,  36,   1,   1,0.99337190, -40.421924, 1.10000, 0.90000, 1.10000, 0.90000
19210,'51183870300 ', 138.0000,1,  36,   1,   1,0.99529409, -40.480305, 1.10000, 0.90000, 1.10000, 0.90000
19211,'51183870400 ', 138.0000,1,  36,   1,   1,0.99581683, -40.849384, 1.10000, 0.90000, 1.10000, 0.90000
19212,'51185020100 ', 138.0000,1,  36,   1,   1,0.95090282, -50.135248, 1.10000, 0.90000, 1.10000, 0.90000
19213,'51185020200 ', 138.0000,1,  36,   1,   1,0.95170271, -50.157747, 1.10000, 0.90000, 1.10000, 0.90000
19214,'51185020300 ',  69.0000,1,  36,   1,   1,0.93910384, -51.115452, 1.10000, 0.90000, 1.10000, 0.90000
19215,'51185020400 ',  69.0000,1,  36,   1,   1,0.94196486, -50.950250, 1.10000, 0.90000, 1.10000, 0.90000
19216,'51185020500 ',  69.0000,1,  36,   1,   1,0.95106542, -50.536850, 1.10000, 0.90000, 1.10000, 0.90000
19217,'51185020600 ',  69.0000,1,  36,   1,   1,0.94233268, -51.695380, 1.10000, 0.90000, 1.10000, 0.90000
19218,'51185020700 ', 138.0000,1,  36,   1,   1,0.94880748, -50.540798, 1.10000, 0.90000, 1.10000, 0.90000
19219,'51185020800 ', 138.0000,1,  36,   1,   1,0.94850278, -50.432389, 1.10000, 0.90000, 1.10000, 0.90000
19220,'51185020900 ', 138.0000,1,  36,   1,   1,0.94567865, -49.890417, 1.10000, 0.90000, 1.10000, 0.90000
19221,'51185021000 ',  69.0000,1,  36,   1,   1,0.94619387, -51.659562, 1.10000, 0.90000, 1.10000, 0.90000
19222,'51185021100 ', 138.0000,1,  36,   1,   1,0.94817764, -50.509806, 1.10000, 0.90000, 1.10000, 0.90000
19223,'51187020100 ', 138.0000,1,  36,   1,   1,0.98839271, -52.654263, 1.10000, 0.90000, 1.10000, 0.90000
19224,'51187020200 ', 138.0000,1,  36,   1,   1,0.99011648, -53.302557, 1.10000, 0.90000, 1.10000, 0.90000
19225,'51187020300 ', 138.0000,1,  36,   1,   1,0.99066103, -52.380331, 1.10000, 0.90000, 1.10000, 0.90000
19226,'51187020400 ', 138.0000,1,  36,   1,   1,0.98760158, -52.703273, 1.10000, 0.90000, 1.10000, 0.90000
19227,'51187020500 ', 138.0000,1,  36,   1,   1,0.98730528, -52.740238, 1.10000, 0.90000, 1.10000, 0.90000
19228,'51187020601 ', 138.0000,1,  36,   1,   1,0.98734248, -52.746047, 1.10000, 0.90000, 1.10000, 0.90000
19229,'51187020602 ',  69.0000,1,  36,   1,   1,0.98575097, -52.990957, 1.10000, 0.90000, 1.10000, 0.90000
19230,'51187020700 ', 138.0000,1,  36,   1,   1,0.99050134, -51.393461, 1.10000, 0.90000, 1.10000, 0.90000
19231,'51191010100 ', 138.0000,1,  36,   1,   1,1.00565481, -44.865542, 1.10000, 0.90000, 1.10000, 0.90000
19232,'51191010200 ', 138.0000,1,  36,   1,   1,0.99890351, -45.423722, 1.10000, 0.90000, 1.10000, 0.90000
19233,'51191010300 ', 138.0000,1,  36,   1,   1,0.99742204, -44.969911, 1.10000, 0.90000, 1.10000, 0.90000
19234,'51191010401 ', 138.0000,1,  36,   1,   1,1.00218332, -44.886019, 1.10000, 0.90000, 1.10000, 0.90000
19235,'51191010402 ', 138.0000,1,  36,   1,   1,0.99820769, -44.983489, 1.10000, 0.90000, 1.10000, 0.90000
19236,'51191010501 ',  69.0000,1,  36,   1,   1,0.98917210, -46.529458, 1.10000, 0.90000, 1.10000, 0.90000
19237,'51191010502 ', 500.0000,1,  36,   1,   1,1.01226747, -43.001935, 1.10000, 0.90000, 1.10000, 0.90000
19238,'51191010601 ',  69.0000,1,  36,   1,   1,0.98302358, -47.112043, 1.10000, 0.90000, 1.10000, 0.90000
19239,'51191010602 ', 138.0000,1,  36,   1,   1,0.97163939, -49.337294, 1.10000, 0.90000, 1.10000, 0.90000
19240,'51191010700 ',  69.0000,1,  36,   1,   1,0.96278608, -49.617943, 1.10000, 0.90000, 1.10000, 0.90000
19241,'51191010800 ',  69.0000,1,  36,   1,   1,0.96828067, -47.831384, 1.10000, 0.90000, 1.10000, 0.90000
19242,'51191010900 ',  69.0000,1,  36,   1,   1,0.97360975, -47.751522, 1.10000, 0.90000, 1.10000, 0.90000
19243,'51191011000 ', 500.0000,1,  36,   1,   1,1.01064575, -43.085537, 1.10000, 0.90000, 1.10000, 0.90000
19244,'51193010100 ', 138.0000,1,  36,   1,   1,0.98772520, -46.710458, 1.10000, 0.90000, 1.10000, 0.90000
19245,'51193010200 ',  69.0000,1,  36,   1,   1,0.97689319, -47.747356, 1.10000, 0.90000, 1.10000, 0.90000
19246,'51193010300 ', 138.0000,1,  36,   1,   1,1.00359070, -45.755096, 1.10000, 0.90000, 1.10000, 0.90000
19247,'51193010400 ', 230.0000,1,  36,   1,   1,1.01323020, -45.472831, 1.10000, 0.90000, 1.10000, 0.90000
19248,'51195930700 ',  69.0000,1,  36,   1,   1,0.97218013, -45.273776, 1.10000, 0.90000, 1.10000, 0.90000
19249,'51195930800 ',  69.0000,1,  36,   1,   1,0.96565521, -45.374507, 1.10000, 0.90000, 1.10000, 0.90000
19250,'51195930900 ', 500.0000,1,  36,   1,   1,1.01577258, -40.283821, 1.10000, 0.90000, 1.10000, 0.90000
19251,'51195931000 ',  69.0000,1,  36,   1,   1,0.98452264, -44.133653, 1.10000, 0.90000, 1.10000, 0.90000
19252,'51195931100 ',  69.0000,1,  36,   1,   1,0.97212803, -44.942686, 1.10000, 0.90000, 1.10000, 0.90000
19253,'51195931200 ', 138.0000,1,  36,   1,   1,0.97237980, -46.387226, 1.10000, 0.90000, 1.10000, 0.90000
19254,'51195931300 ',  69.0000,1,  36,   1,   1,0.97823054, -44.627626, 1.10000, 0.90000, 1.10000, 0.90000
19255,'51195931400 ', 138.0000,1,  36,   1,   1,0.99666595, -42.336747, 1.10000, 0.90000, 1.10000, 0.90000
19256,'51195931500 ',  69.0000,1,  36,   1,   1,0.98337269, -44.888970, 1.10000, 0.90000, 1.10000, 0.90000
19257,'51195931600 ',  69.0000,1,  36,   1,   1,0.97881603, -45.630810, 1.10000, 0.90000, 1.10000, 0.90000
19258,'51195931700 ',  69.0000,1,  36,   1,   1,0.97699010, -46.129223, 1.10000, 0.90000, 1.10000, 0.90000
19259,'51197050100 ', 138.0000,1,  36,   1,   1,0.98024786, -48.564431, 1.10000, 0.90000, 1.10000, 0.90000
19260,'51197050200 ', 500.0000,1,  36,   1,   1,1.00955808, -44.539807, 1.10000, 0.90000, 1.10000, 0.90000
19261,'51197050301 ', 138.0000,1,  36,   1,   1,0.98682046, -47.271012, 1.10000, 0.90000, 1.10000, 0.90000
19262,'51197050302 ',  69.0000,1,  36,   1,   1,0.97111785, -49.449904, 1.10000, 0.90000, 1.10000, 0.90000
19263,'51197050401 ',  69.0000,1,  36,   1,   1,0.96818197, -49.897216, 1.10000, 0.90000, 1.10000, 0.90000
19264,'51197050402 ',  69.0000,1,  36,   1,   1,0.95956248, -50.668751, 1.10000, 0.90000, 1.10000, 0.90000
19265,'51199050203 ', 138.0000,1,  36,   1,   1,0.99743336, -41.264181, 1.10000, 0.90000, 1.10000, 0.90000
19266,'51199050204 ', 138.0000,1,  36,   1,   1,0.99569303, -41.403579, 1.10000, 0.90000, 1.10000, 0.90000
19267,'51199050205 ', 138.0000,1,  36,   1,   1,0.99860632, -41.200797, 1.10000, 0.90000, 1.10000, 0.90000
19268,'51199050206 ', 138.0000,1,  36,   1,   1,0.99658549, -41.347045, 1.10000, 0.90000, 1.10000, 0.90000
19269,'51199050303 ', 138.0000,1,  36,   1,   1,1.00609148, -40.608634, 1.10000, 0.90000, 1.10000, 0.90000
19270,'51199050304 ', 138.0000,1,  36,   1,   1,1.00322962, -40.828849, 1.10000, 0.90000, 1.10000, 0.90000
19271,'51199050305 ', 138.0000,1,  36,   1,   1,1.00145531, -40.787622, 1.10000, 0.90000, 1.10000, 0.90000
19272,'51199050306 ', 138.0000,1,  36,   1,   1,1.00719941, -40.252391, 1.10000, 0.90000, 1.10000, 0.90000
19273,'51199050401 ', 230.0000,1,  36,   1,   1,1.01928115, -39.670289, 1.10000, 0.90000, 1.10000, 0.90000
19274,'51199050402 ',  69.0000,1,  36,   1,   1,1.00888658, -40.552332, 1.10000, 0.90000, 1.10000, 0.90000
19275,'51199050500 ', 138.0000,1,  36,   1,   1,1.00869894, -40.365783, 1.10000, 0.90000, 1.10000, 0.90000
19276,'51199050900 ', 138.0000,1,  36,   1,   1,1.00238812, -40.534758, 1.10000, 0.90000, 1.10000, 0.90000
19277,'51199051000 ', 138.0000,1,  36,   1,   1,1.00316858, -40.406764, 1.10000, 0.90000, 1.10000, 0.90000
19278,'51199051100 ', 138.0000,1,  36,   1,   1,0.99926817, -40.546574, 1.10000, 0.90000, 1.10000, 0.90000
19279,'51510200102 ', 138.0000,1,  36,   1,   1,0.96237141, -54.092158, 1.10000, 0.90000, 1.10000, 0.90000
19280,'51510200103 ', 138.0000,1,  36,   1,   1,0.96343368, -53.936614, 1.10000, 0.90000, 1.10000, 0.90000
19281,'51510200104 ', 138.0000,1,  36,   1,   1,0.96274173, -54.069837, 1.10000, 0.90000, 1.10000, 0.90000
19282,'51510200105 ', 138.0000,1,  36,   1,   1,0.96193010, -54.192876, 1.10000, 0.90000, 1.10000, 0.90000
19283,'51510200106 ', 138.0000,1,  36,   1,   1,0.96157020, -54.245458, 1.10000, 0.90000, 1.10000, 0.90000
19284,'51510200107 ', 138.0000,1,  36,   1,   1,0.96104062, -54.341002, 1.10000, 0.90000, 1.10000, 0.90000
19285,'51510200201 ', 138.0000,1,  36,   1,   1,0.96136177, -54.261547, 1.10000, 0.90000, 1.10000, 0.90000
19286,'51510200202 ',  69.0000,1,  36,   1,   1,0.95739949, -54.552530, 1.10000, 0.90000, 1.10000, 0.90000
19287,'51510200301 ', 138.0000,1,  36,   1,   1,0.96260279, -54.100764, 1.10000, 0.90000, 1.10000, 0.90000
19288,'51510200302 ', 138.0000,1,  36,   1,   1,0.96323168, -54.007081, 1.10000, 0.90000, 1.10000, 0.90000
19289,'51510200303 ', 500.0000,1,  36,   1,   1,0.98375624, -50.478096, 1.10000, 0.90000, 1.10000, 0.90000
19290,'51510200403 ', 138.0000,1,  36,   1,   1,0.96484965, -53.655903, 1.10000, 0.90000, 1.10000, 0.90000
19291,'51510200404 ',  69.0000,1,  36,   1,   1,0.96110541, -54.230677, 1.10000, 0.90000, 1.10000, 0.90000
19292,'51510200405 ', 500.0000,1,  36,   1,   1,0.98397630, -50.449126, 1.10000, 0.90000, 1.10000, 0.90000
19293,'51510200406 ', 138.0000,1,  36,   1,   1,0.96444279, -53.795328, 1.10000, 0.90000, 1.10000, 0.90000
19294,'51510200407 ',  69.0000,1,  36,   1,   1,0.96071535, -54.319849, 1.10000, 0.90000, 1.10000, 0.90000
19295,'51510200500 ',  69.0000,1,  36,   1,   1,0.95821327, -54.517569, 1.10000, 0.90000, 1.10000, 0.90000
19296,'51510200600 ', 138.0000,1,  36,   1,   1,0.96374881, -53.738159, 1.10000, 0.90000, 1.10000, 0.90000
19297,'51510200701 ',  69.0000,1,  36,   1,   1,0.95564002, -54.736962, 1.10000, 0.90000, 1.10000, 0.90000
19298,'51510200702 ', 138.0000,1,  36,   1,   1,0.96188849, -53.856796, 1.10000, 0.90000, 1.10000, 0.90000
19299,'51510200703 ',  69.0000,1,  36,   1,   1,0.95588768, -54.595188, 1.10000, 0.90000, 1.10000, 0.90000
19300,'51510200801 ',  69.0000,1,  36,   1,   1,0.95632964, -54.568314, 1.10000, 0.90000, 1.10000, 0.90000
19301,'51510200802 ',  69.0000,1,  36,   1,   1,0.95510608, -54.780166, 1.10000, 0.90000, 1.10000, 0.90000
19302,'51510200900 ', 138.0000,1,  36,   1,   1,0.96209842, -53.919620, 1.10000, 0.90000, 1.10000, 0.90000
19303,'51510201000 ', 138.0000,1,  36,   1,   1,0.95972574, -54.482851, 1.10000, 0.90000, 1.10000, 0.90000
19304,'51510201100 ',  69.0000,1,  36,   1,   1,0.95515108, -54.939508, 1.10000, 0.90000, 1.10000, 0.90000
19305,'51510201202 ',  69.0000,1,  36,   1,   1,0.95460331, -54.911282, 1.10000, 0.90000, 1.10000, 0.90000
19306,'51510201203 ', 138.0000,1,  36,   1,   1,0.96104336, -54.053089, 1.10000, 0.90000, 1.10000, 0.90000
19307,'51510201204 ', 138.0000,1,  36,   1,   1,0.96152228, -54.006306, 1.10000, 0.90000, 1.10000, 0.90000
19308,'51510201300 ',  69.0000,1,  36,   1,   1,0.95487791, -54.811937, 1.10000, 0.90000, 1.10000, 0.90000
19309,'51510201400 ',  69.0000,1,  36,   1,   1,0.95449239, -54.831594, 1.10000, 0.90000, 1.10000, 0.90000
19310,'51510201500 ',  69.0000,1,  36,   1,   1,0.95462084, -54.817275, 1.10000, 0.90000, 1.10000, 0.90000
19311,'51510201600 ',  69.0000,1,  36,   1,   1,0.95464498, -54.671184, 1.10000, 0.90000, 1.10000, 0.90000
19312,'51510201801 ', 138.0000,1,  36,   1,   1,0.96215820, -53.977885, 1.10000, 0.90000, 1.10000, 0.90000
19313,'51510201802 ',  69.0000,1,  36,   1,   1,0.95440269, -54.645389, 1.10000, 0.90000, 1.10000, 0.90000
19314,'51510201900 ',  69.0000,1,  36,   1,   1,0.95502979, -54.636664, 1.10000, 0.90000, 1.10000, 0.90000
19315,'51510202001 ',  69.0000,1,  36,   1,   1,0.95524597, -54.593173, 1.10000, 0.90000, 1.10000, 0.90000
19316,'51510202002 ',  69.0000,1,  36,   1,   1,0.95589268, -54.512153, 1.10000, 0.90000, 1.10000, 0.90000
19317,'51515050100 ', 500.0000,1,  36,   1,   1,1.00964451, -40.527365, 1.10000, 0.90000, 1.10000, 0.90000
19318,'51520020100 ', 138.0000,1,  36,   1,   1,0.99843514, -45.579959, 1.10000, 0.90000, 1.10000, 0.90000
19319,'51520020200 ', 230.0000,1,  36,   1,   1,1.00975573, -44.438829, 1.10000, 0.90000, 1.10000, 0.90000
19320,'51520020300 ',  69.0000,1,  36,   1,   1,0.99524200, -45.932196, 1.10000, 0.90000, 1.10000, 0.90000
19321,'51520020400 ',  69.0000,1,  36,   1,   1,0.99856448, -45.758142, 1.10000, 0.90000, 1.10000, 0.90000
19322,'51530930600 ', 138.0000,1,  36,   1,   1,0.98309821, -44.267344, 1.10000, 0.90000, 1.10000, 0.90000
19323,'51540000201 ',  69.0000,1,  36,   1,   1,1.00769377, -42.641557, 1.10000, 0.90000, 1.10000, 0.90000
19324,'51540000202 ', 138.0000,1,  36,   1,   1,1.01097465, -42.220418, 1.10000, 0.90000, 1.10000, 0.90000
19325,'51540000302 ',  69.0000,1,  36,   1,   1,1.00879300, -42.631360, 1.10000, 0.90000, 1.10000, 0.90000
19326,'51540000401 ',  69.0000,1,  36,   1,   1,1.00690532, -42.638344, 1.10000, 0.90000, 1.10000, 0.90000
19327,'51540000402 ',  69.0000,1,  36,   1,   1,1.00791430, -42.552389, 1.10000, 0.90000, 1.10000, 0.90000
19328,'51540000501 ',  69.0000,1,  36,   1,   1,1.00661492, -42.673656, 1.10000, 0.90000, 1.10000, 0.90000
19329,'51540000502 ',  69.0000,1,  36,   1,   1,1.00351834, -42.622477, 1.10000, 0.90000, 1.10000, 0.90000
19330,'51540000600 ',  69.0000,1,  36,   1,   1,1.00484157, -42.786258, 1.10000, 0.90000, 1.10000, 0.90000
19331,'51540000700 ',  69.0000,1,  36,   1,   1,1.00516891, -42.752043, 1.10000, 0.90000, 1.10000, 0.90000
19332,'51540000800 ', 138.0000,1,  36,   1,   1,1.01042986, -42.318677, 1.10000, 0.90000, 1.10000, 0.90000
19333,'51540000900 ', 138.0000,1,  36,   1,   1,1.01172984, -42.186588, 1.10000, 0.90000, 1.10000, 0.90000
19334,'51540001000 ', 500.0000,1,  36,   1,   1,1.01892686, -41.898908, 1.10000, 0.90000, 1.10000, 0.90000
19335,'51550020001 ',  69.0000,1,  36,   1,   1,0.98156339, -42.982626, 1.10000, 0.90000, 1.10000, 0.90000
19336,'51550020002 ', 138.0000,1,  36,   1,   1,0.98589134, -42.634710, 1.10000, 0.90000, 1.10000, 0.90000
19337,'51550020003 ', 138.0000,1,  36,   1,   1,0.98520750, -42.728301, 1.10000, 0.90000, 1.10000, 0.90000
19338,'51550020100 ',  69.0000,1,  36,   1,   1,0.98218405, -43.363379, 1.10000, 0.90000, 1.10000, 0.90000
19339,'51550020200 ',  69.0000,1,  36,   1,   1,0.98382831, -43.253215, 1.10000, 0.90000, 1.10000, 0.90000
19340,'51550020300 ', 138.0000,1,  36,   1,   1,0.98898369, -42.337573, 1.10000, 0.90000, 1.10000, 0.90000
19341,'51550020400 ', 138.0000,1,  36,   1,   1,0.98889148, -42.356127, 1.10000, 0.90000, 1.10000, 0.90000
19342,'51550020500 ', 138.0000,1,  36,   1,   1,0.98888057, -42.367916, 1.10000, 0.90000, 1.10000, 0.90000
19343,'51550020600 ',  69.0000,1,  36,   1,   1,0.98467714, -43.017501, 1.10000, 0.90000, 1.10000, 0.90000
19344,'51550020700 ', 138.0000,1,  36,   1,   1,0.98583984, -42.764012, 1.10000, 0.90000, 1.10000, 0.90000
19345,'51550020804 ',  69.0000,1,  36,   1,   1,0.96538854, -44.030688, 1.10000, 0.90000, 1.10000, 0.90000
19346,'51550020805 ', 500.0000,1,  36,   1,   1,1.00891244, -39.893270, 1.10000, 0.90000, 1.10000, 0.90000
19347,'51550020806 ', 138.0000,1,  36,   1,   1,0.98544198, -42.818637, 1.10000, 0.90000, 1.10000, 0.90000
19348,'51550020807 ',  69.0000,1,  36,   1,   1,0.97883588, -43.692505, 1.10000, 0.90000, 1.10000, 0.90000
19349,'51550020808 ', 138.0000,1,  36,   1,   1,0.98299861, -43.026172, 1.10000, 0.90000, 1.10000, 0.90000
19350,'51550020809 ', 138.0000,1,  36,   1,   1,0.98079091, -43.250943, 1.10000, 0.90000, 1.10000, 0.90000
19351,'51550020903 ', 138.0000,1,  36,   1,   1,0.99046016, -42.318524, 1.10000, 0.90000, 1.10000, 0.90000
19352,'51550020904 ', 138.0000,1,  36,   1,   1,0.98562509, -42.691230, 1.10000, 0.90000, 1.10000, 0.90000
19353,'51550020905 ', 138.0000,1,  36,   1,   1,0.98813218, -42.544203, 1.10000, 0.90000, 1.10000, 0.90000
19354,'51550020906 ', 138.0000,1,  36,   1,   1,0.98592651, -42.694512, 1.10000, 0.90000, 1.10000, 0.90000
19355,'51550021004 ',  69.0000,1,  36,   1,   1,0.95498425, -44.882607, 1.10000, 0.90000, 1.10000, 0.90000
19356,'51550021005 ', 138.0000,1,  36,   1,   1,0.98414403, -42.793437, 1.10000, 0.90000, 1.10000, 0.90000
19357,'51550021006 ',  69.0000,1,  36,   1,   1,0.96127415, -44.565000, 1.10000, 0.90000, 1.10000, 0.90000
19358,'51550021009 ',  69.0000,1,  36,   1,   1,0.95316410, -44.929572, 1.10000, 0.90000, 1.10000, 0.90000
19359,'51550021010 ',  69.0000,1,  36,   1,   1,0.97029090, -44.289156, 1.10000, 0.90000, 1.10000, 0.90000
19360,'51550021011 ',  69.0000,1,  36,   1,   1,0.96889645, -44.322641, 1.10000, 0.90000, 1.10000, 0.90000
19361,'51550021012 ',  69.0000,1,  36,   1,   1,0.96191174, -44.325530, 1.10000, 0.90000, 1.10000, 0.90000
19362,'51550021013 ',  69.0000,1,  36,   1,   1,0.96154213, -44.283945, 1.10000, 0.90000, 1.10000, 0.90000
19363,'51550021101 ', 138.0000,1,  36,   1,   1,0.98043317, -43.029355, 1.10000, 0.90000, 1.10000, 0.90000
19364,'51550021102 ',  69.0000,1,  36,   1,   1,0.95088077, -45.808276, 1.10000, 0.90000, 1.10000, 0.90000
19365,'51550021200 ',  69.0000,1,  36,   1,   1,0.95534575, -44.902958, 1.10000, 0.90000, 1.10000, 0.90000
19366,'51550021301 ',  69.0000,1,  36,   1,   1,0.97494864, -43.623718, 1.10000, 0.90000, 1.10000, 0.90000
19367,'51550021302 ',  69.0000,1,  36,   1,   1,0.97890902, -43.091786, 1.10000, 0.90000, 1.10000, 0.90000
19368,'51550021401 ',  69.0000,1,  36,   1,   1,0.97672856, -43.464950, 1.10000, 0.90000, 1.10000, 0.90000
19369,'51550021402 ', 138.0000,1,  36,   1,   1,0.98864537, -42.336289, 1.10000, 0.90000, 1.10000, 0.90000
19370,'51550021403 ',  69.0000,1,  36,   1,   1,0.98653913, -42.805188, 1.10000, 0.90000, 1.10000, 0.90000
19371,'51550021404 ', 138.0000,1,  36,   1,   1,0.98173010, -42.817769, 1.10000, 0.90000, 1.10000, 0.90000
19372,'51550021501 ',  69.0000,1,  36,   1,   1,0.96537149, -43.922887, 1.10000, 0.90000, 1.10000, 0.90000
19373,'51550021502 ', 138.0000,1,  36,   1,   1,0.97520655, -43.039132, 1.10000, 0.90000, 1.10000, 0.90000
19374,'51550021601 ',  69.0000,1,  36,   1,   1,0.97284156, -43.606513, 1.10000, 0.90000, 1.10000, 0.90000
19375,'51550021602 ', 138.0000,1,  36,   1,   1,0.98361605, -42.453136, 1.10000, 0.90000, 1.10000, 0.90000
19376,'51570830100 ', 230.0000,1,  36,   1,   1,1.00823689, -39.115855, 1.10000, 0.90000, 1.10000, 0.90000
19377,'51570830200 ',  69.0000,1,  36,   1,   1,0.99865359, -40.243297, 1.10000, 0.90000, 1.10000, 0.90000
19378,'51570830300 ',  69.0000,1,  36,   1,   1,0.99806857, -40.318282, 1.10000, 0.90000, 1.10000, 0.90000
19379,'51570830400 ', 138.0000,1,  36,   1,   1,0.99984574, -39.316471, 1.10000, 0.90000, 1.10000, 0.90000
19380,'51570830500 ',  69.0000,1,  36,   1,   1,0.99665594, -40.501444, 1.10000, 0.90000, 1.10000, 0.90000
19381,'51580060100 ',  69.0000,1,  36,   1,   1,1.00095201, -44.212422, 1.10000, 0.90000, 1.10000, 0.90000
19382,'51580060200 ', 138.0000,1,  36,   1,   1,1.00465894, -43.677089, 1.10000, 0.90000, 1.10000, 0.90000
19383,'51590000100 ', 138.0000,1,  36,   1,   1,0.97009301, -43.534605, 1.10000, 0.90000, 1.10000, 0.90000
19384,'51590000200 ', 138.0000,1,  36,   1,   1,0.97938842, -42.386323, 1.10000, 0.90000, 1.10000, 0.90000
19385,'51590000300 ', 138.0000,1,  36,   1,   1,0.98022246, -42.236087, 1.10000, 0.90000, 1.10000, 0.90000
19386,'51590000400 ',  69.0000,1,  36,   1,   1,0.96683639, -43.614385, 1.10000, 0.90000, 1.10000, 0.90000
19387,'51590000500 ',  69.0000,1,  36,   1,   1,0.96505171, -43.798984, 1.10000, 0.90000, 1.10000, 0.90000
19388,'51590000600 ',  69.0000,1,  36,   1,   1,0.96639603, -43.750695, 1.10000, 0.90000, 1.10000, 0.90000
19389,'51590000700 ', 138.0000,1,  36,   1,   1,0.97707587, -42.535536, 1.10000, 0.90000, 1.10000, 0.90000
19390,'51590000800 ', 138.0000,1,  36,   1,   1,0.97857392, -42.534866, 1.10000, 0.90000, 1.10000, 0.90000
19391,'51590000900 ', 138.0000,1,  36,   1,   1,0.97963738, -42.539999, 1.10000, 0.90000, 1.10000, 0.90000
19392,'51590001000 ',  69.0000,1,  36,   1,   1,0.96999967, -43.573851, 1.10000, 0.90000, 1.10000, 0.90000
19393,'51590001100 ',  69.0000,1,  36,   1,   1,0.96313328, -43.837629, 1.10000, 0.90000, 1.10000, 0.90000
19394,'51590001200 ',  69.0000,1,  36,   1,   1,0.97183537, -43.415404, 1.10000, 0.90000, 1.10000, 0.90000
19395,'51590001301 ', 138.0000,1,  36,   1,   1,0.98409832, -41.585228, 1.10000, 0.90000, 1.10000, 0.90000
19396,'51590001302 ', 138.0000,1,  36,   1,   1,0.98215806, -41.910283, 1.10000, 0.90000, 1.10000, 0.90000
19397,'51590001400 ',  69.0000,1,  36,   1,   1,0.96542615, -43.803222, 1.10000, 0.90000, 1.10000, 0.90000
19398,'51590980100 ',  69.0000,1,  36,   1,   1,0.97196919, -42.970728, 1.10000, 0.90000, 1.10000, 0.90000
19399,'51595890100 ', 138.0000,1,  36,   1,   1,1.00336468, -40.142173, 1.10000, 0.90000, 1.10000, 0.90000
19400,'51595890200 ',  69.0000,1,  36,   1,   1,0.99563390, -41.042450, 1.10000, 0.90000, 1.10000, 0.90000
19401,'51600300100 ', 138.0000,1,  36,   1,   1,0.95912153, -54.516022, 1.10000, 0.90000, 1.10000, 0.90000
19402,'51600300200 ', 138.0000,1,  36,   1,   1,0.95994765, -54.459448, 1.10000, 0.90000, 1.10000, 0.90000
19403,'51600300300 ', 500.0000,1,  36,   1,   1,0.98692203, -50.166445, 1.10000, 0.90000, 1.10000, 0.90000
19404,'51600300400 ',  69.0000,1,  36,   1,   1,0.95321995, -55.125371, 1.10000, 0.90000, 1.10000, 0.90000
19405,'51600300500 ',  69.0000,1,  36,   1,   1,0.95502633, -54.686033, 1.10000, 0.90000, 1.10000, 0.90000
19406,'51610500100 ', 138.0000,1,  36,   1,   1,0.95538843, -55.043835, 1.10000, 0.90000, 1.10000, 0.90000
19407,'51610500200 ', 138.0000,1,  36,   1,   1,0.95544910, -55.028239, 1.10000, 0.90000, 1.10000, 0.90000
19408,'51610500300 ', 138.0000,1,  36,   1,   1,0.95631880, -54.986656, 1.10000, 0.90000, 1.10000, 0.90000
19409,'51620090100 ', 138.0000,1,  36,   1,   1,1.00628877, -40.946636, 1.10000, 0.90000, 1.10000, 0.90000
19410,'51620090200 ', 138.0000,1,  36,   1,   1,1.00658715, -40.962875, 1.10000, 0.90000, 1.10000, 0.90000
19411,'51630000100 ', 138.0000,1,  36,   1,   1,1.00960743, -44.795215, 1.10000, 0.90000, 1.10000, 0.90000
19412,'51630000200 ', 138.0000,1,  36,   1,   1,1.00893843, -44.871474, 1.10000, 0.90000, 1.10000, 0.90000
19413,'51630000301 ', 500.0000,1,  36,   1,   1,1.01488137, -44.124081, 1.10000, 0.90000, 1.10000, 0.90000
19414,'51630000302 ', 500.0000,1,  36,   1,   1,1.01513195, -43.962287, 1.10000, 0.90000, 1.10000, 0.90000
19415,'51630000400 ',  69.0000,1,  36,   1,   1,1.00332916, -45.482185, 1.10000, 0.90000, 1.10000, 0.90000
19416,'51630000500 ', 138.0000,1,  36,   1,   1,1.00883877, -44.792954, 1.10000, 0.90000, 1.10000, 0.90000
19417,'51640070101 ', 500.0000,1,  36,   1,   1,1.00306559, -44.742421, 1.10000, 0.90000, 1.10000, 0.90000
19418,'51640070102 ',  69.0000,1,  36,   1,   1,0.97471720, -48.839681, 1.10000, 0.90000, 1.10000, 0.90000
19419,'51650010103 ', 138.0000,1,  36,   1,   1,0.98949754, -42.007176, 1.10000, 0.90000, 1.10000, 0.90000
19420,'51650010104 ',  69.0000,1,  36,   1,   1,0.97921801, -43.007198, 1.10000, 0.90000, 1.10000, 0.90000
19421,'51650010200 ',  69.0000,1,  36,   1,   1,0.98555166, -42.177637, 1.10000, 0.90000, 1.10000, 0.90000
19422,'51650010304 ',  69.0000,1,  36,   1,   1,0.98649639, -42.004734, 1.10000, 0.90000, 1.10000, 0.90000
19423,'51650010306 ', 138.0000,1,  36,   1,   1,0.99051499, -41.861652, 1.10000, 0.90000, 1.10000, 0.90000
19424,'51650010307 ', 138.0000,1,  36,   1,   1,0.99293351, -41.576331, 1.10000, 0.90000, 1.10000, 0.90000
19425,'51650010309 ', 138.0000,1,  36,   1,   1,0.99086350, -41.786360, 1.10000, 0.90000, 1.10000, 0.90000
19426,'51650010310 ', 138.0000,1,  36,   1,   1,0.99093390, -41.783105, 1.10000, 0.90000, 1.10000, 0.90000
19427,'51650010311 ', 138.0000,1,  36,   1,   1,0.99085790, -41.789437, 1.10000, 0.90000, 1.10000, 0.90000
19428,'51650010312 ', 138.0000,1,  36,   1,   1,0.99124825, -41.752434, 1.10000, 0.90000, 1.10000, 0.90000
19429,'51650010313 ', 138.0000,1,  36,   1,   1,0.99053675, -41.840766, 1.10000, 0.90000, 1.10000, 0.90000
19430,'51650010314 ', 138.0000,1,  36,   1,   1,0.99204218, -41.682070, 1.10000, 0.90000, 1.10000, 0.90000
19431,'51650010400 ', 138.0000,1,  36,   1,   1,0.99077642, -41.806287, 1.10000, 0.90000, 1.10000, 0.90000
19432,'51650010501 ', 500.0000,1,  36,   1,   1,1.00901675, -38.889437, 1.10000, 0.90000, 1.10000, 0.90000
19433,'51650010502 ', 138.0000,1,  36,   1,   1,0.98962682, -41.938533, 1.10000, 0.90000, 1.10000, 0.90000
19434,'51650010601 ', 138.0000,1,  36,   1,   1,0.98783743, -42.100791, 1.10000, 0.90000, 1.10000, 0.90000
19435,'51650010602 ', 138.0000,1,  36,   1,   1,0.98870111, -42.029193, 1.10000, 0.90000, 1.10000, 0.90000
19436,'51650010701 ', 138.0000,1,  36,   1,   1,0.98905969, -41.989022, 1.10000, 0.90000, 1.10000, 0.90000
19437,'51650010702 ', 138.0000,1,  36,   1,   1,0.98903000, -42.006466, 1.10000, 0.90000, 1.10000, 0.90000
19438,'51650010703 ', 138.0000,1,  36,   1,   1,0.98908877, -42.019553, 1.10000, 0.90000, 1.10000, 0.90000
19439,'51650010800 ',  69.0000,1,  36,   1,   1,0.98200929, -42.957112, 1.10000, 0.90000, 1.10000, 0.90000
19440,'51650010900 ', 138.0000,1,  36,   1,   1,0.98664302, -42.181288, 1.10000, 0.90000, 1.10000, 0.90000
19441,'51650011000 ',  69.0000,1,  36,   1,   1,0.97899193, -43.034071, 1.10000, 0.90000, 1.10000, 0.90000
19442,'51650011100 ',  69.0000,1,  36,   1,   1,0.97854942, -43.123086, 1.10000, 0.90000, 1.10000, 0.90000
19443,'51650011200 ',  69.0000,1,  36,   1,   1,0.97908938, -43.053408, 1.10000, 0.90000, 1.10000, 0.90000
19444,'51650011300 ', 138.0000,1,  36,   1,   1,0.98642033, -42.197667, 1.10000, 0.90000, 1.10000, 0.90000
19445,'51650011400 ',  69.0000,1,  36,   1,   1,0.98253870, -42.916865, 1.10000, 0.90000, 1.10000, 0.90000
19446,'51650011500 ',  69.0000,1,  36,   1,   1,0.98180449, -42.881157, 1.10000, 0.90000, 1.10000, 0.90000
19447,'51650011600 ', 138.0000,1,  36,   1,   1,0.98832512, -42.079122, 1.10000, 0.90000, 1.10000, 0.90000
19448,'51650011800 ', 138.0000,1,  36,   1,   1,0.98891598, -42.027312, 1.10000, 0.90000, 1.10000, 0.90000
19449,'51650011900 ',  69.0000,1,  36,   1,   1,0.98530942, -42.568457, 1.10000, 0.90000, 1.10000, 0.90000
19450,'51650012000 ',  69.0000,1,  36,   1,   1,0.98317409, -42.756366, 1.10000, 0.90000, 1.10000, 0.90000
19451,'51650012100 ',  69.0000,1,  36,   1,   1,0.97983694, -42.894469, 1.10000, 0.90000, 1.10000, 0.90000
19452,'51660000101 ', 138.0000,1,  36,   1,   1,0.99482435, -46.377538, 1.10000, 0.90000, 1.10000, 0.90000
19453,'51660000102 ',  69.0000,1,  36,   1,   1,0.98898214, -46.612384, 1.10000, 0.90000, 1.10000, 0.90000
19454,'51660000203 ', 138.0000,1,  36,   1,   1,0.99880230, -45.447857, 1.10000, 0.90000, 1.10000, 0.90000
19455,'51660000204 ', 138.0000,1,  36,   1,   1,0.99544483, -46.207473, 1.10000, 0.90000, 1.10000, 0.90000
19456,'51660000205 ', 138.0000,1,  36,   1,   1,0.99678969, -45.905435, 1.10000, 0.90000, 1.10000, 0.90000
19457,'51660000206 ',  69.0000,1,  36,   1,   1,0.99396479, -46.317944, 1.10000, 0.90000, 1.10000, 0.90000
19458,'51660000207 ', 138.0000,1,  36,   1,   1,0.99670011, -45.964701, 1.10000, 0.90000, 1.10000, 0.90000
19459,'51660000301 ',  69.0000,1,  36,   1,   1,0.99486232, -46.377377, 1.10000, 0.90000, 1.10000, 0.90000
19460,'51660000302 ', 230.0000,1,  36,   1,   1,1.00196397, -44.909187, 1.10000, 0.90000, 1.10000, 0.90000
19461,'51660000401 ',  69.0000,1,  36,   1,   1,0.99637127, -46.707815, 1.10000, 0.90000, 1.10000, 0.90000
19462,'51660000402 ', 138.0000,1,  36,   1,   1,0.99522358, -46.377329, 1.10000, 0.90000, 1.10000, 0.90000
19463,'51670820100 ',  69.0000,1,  36,   1,   1,1.01359749, -38.627708, 1.10000, 0.90000, 1.10000, 0.90000
19464,'51670820300 ', 138.0000,1,  36,   1,   1,1.01613307, -37.733062, 1.10000, 0.90000, 1.10000, 0.90000
19465,'51670820400 ', 138.0000,1,  36,   1,   1,1.01292694, -38.117486, 1.10000, 0.90000, 1.10000, 0.90000
19466,'51670820500 ', 138.0000,1,  36,   1,   1,1.01316833, -38.067264, 1.10000, 0.90000, 1.10000, 0.90000
19467,'51670820600 ', 138.0000,1,  36,   1,   1,1.01373208, -37.980175, 1.10000, 0.90000, 1.10000, 0.90000
19468,'51670820700 ',  69.0000,1,  36,   1,   1,1.01623976, -38.335956, 1.10000, 0.90000, 1.10000, 0.90000
19469,'51670980100 ',  69.0000,1,  36,   1,   1,1.01530719, -38.518186, 1.10000, 0.90000, 1.10000, 0.90000
19470,'51678930500 ', 138.0000,1,  36,   1,   1,0.98419458, -44.297964, 1.10000, 0.90000, 1.10000, 0.90000
19471,'51680000100 ',  69.0000,1,  36,   1,   1,0.97637463, -44.926232, 1.10000, 0.90000, 1.10000, 0.90000
19472,'51680000201 ',  69.0000,1,  36,   1,   1,0.97396326, -45.086232, 1.10000, 0.90000, 1.10000, 0.90000
19473,'51680000202 ',  69.0000,1,  36,   1,   1,0.97636926, -44.863114, 1.10000, 0.90000, 1.10000, 0.90000
19474,'51680000203 ',  69.0000,1,  36,   1,   1,0.97975194, -44.595114, 1.10000, 0.90000, 1.10000, 0.90000
19475,'51680000300 ',  69.0000,1,  36,   1,   1,0.98032558, -44.619184, 1.10000, 0.90000, 1.10000, 0.90000
19476,'51680000400 ', 138.0000,1,  36,   1,   1,0.98956758, -43.525022, 1.10000, 0.90000, 1.10000, 0.90000
19477,'51680000500 ',  69.0000,1,  36,   1,   1,0.98526114, -44.146798, 1.10000, 0.90000, 1.10000, 0.90000
19478,'51680000600 ', 138.0000,1,  36,   1,   1,0.98919046, -43.564733, 1.10000, 0.90000, 1.10000, 0.90000
19479,'51680000700 ', 230.0000,1,  36,   1,   1,0.99360877, -42.907617, 1.10000, 0.90000, 1.10000, 0.90000
19480,'51680000801 ', 138.0000,1,  36,   1,   1,0.98880559, -43.611366, 1.10000, 0.90000, 1.10000, 0.90000
19481,'51680000802 ',  69.0000,1,  36,   1,   1,0.97957385, -44.664615, 1.10000, 0.90000, 1.10000, 0.90000
19482,'51680000900 ',  69.0000,1,  36,   1,   1,0.97855747, -44.808872, 1.10000, 0.90000, 1.10000, 0.90000
19483,'51680001000 ', 138.0000,1,  36,   1,   1,0.98876899, -43.635790, 1.10000, 0.90000, 1.10000, 0.90000
19484,'51680001100 ',  69.0000,1,  36,   1,   1,0.98477942, -44.188110, 1.10000, 0.90000, 1.10000, 0.90000
19485,'51680001400 ', 500.0000,1,  36,   1,   1,1.00508368, -41.211750, 1.10000, 0.90000, 1.10000, 0.90000
19486,'51680001600 ', 138.0000,1,  36,   1,   1,0.98787165, -43.790416, 1.10000, 0.90000, 1.10000, 0.90000
19487,'51680001700 ',  69.0000,1,  36,   1,   1,0.97330725, -45.108024, 1.10000, 0.90000, 1.10000, 0.90000
19488,'51680001800 ',  69.0000,1,  36,   1,   1,0.97509462, -45.064779, 1.10000, 0.90000, 1.10000, 0.90000
19489,'51680001900 ', 230.0000,1,  36,   1,   1,0.99414903, -42.872005, 1.10000, 0.90000, 1.10000, 0.90000
19490,'51683910100 ', 138.0000,1,  36,   1,   1,0.97947997, -51.699898, 1.10000, 0.90000, 1.10000, 0.90000
19491,'51683910201 ', 138.0000,1,  36,   1,   1,0.97852445, -51.855558, 1.10000, 0.90000, 1.10000, 0.90000
19492,'51683910202 ',  69.0000,1,  36,   1,   1,0.97391504, -52.460876, 1.10000, 0.90000, 1.10000, 0.90000
19493,'51683910301 ', 500.0000,1,  36,   1,   1,0.98971856, -50.527137, 1.10000, 0.90000, 1.10000, 0.90000
19494,'51683910302 ', 138.0000,1,  36,   1,   1,0.97986430, -51.528631, 1.10000, 0.90000, 1.10000, 0.90000
19495,'51683910401 ',  69.0000,1,  36,   1,   1,0.97428560, -52.284234, 1.10000, 0.90000, 1.10000, 0.90000
19496,'51683910402 ', 138.0000,1,  36,   1,   1,0.98279649, -50.988458, 1.10000, 0.90000, 1.10000, 0.90000
19497,'51685920100 ', 138.0000,1,  36,   1,   1,0.97657669, -52.180282, 1.10000, 0.90000, 1.10000, 0.90000
19498,'51685920200 ', 138.0000,1,  36,   1,   1,0.97621304, -52.224484, 1.10000, 0.90000, 1.10000, 0.90000
19499,'51690000100 ',  69.0000,1,  36,   1,   1,0.97136253, -46.008827, 1.10000, 0.90000, 1.10000, 0.90000
19500,'51690000200 ', 138.0000,1,  36,   1,   1,0.97607785, -45.239328, 1.10000, 0.90000, 1.10000, 0.90000
19501,'51690000300 ', 138.0000,1,  36,   1,   1,0.97552145, -45.299867, 1.10000, 0.90000, 1.10000, 0.90000
19502,'51690000400 ', 138.0000,1,  36,   1,   1,0.97570395, -45.278888, 1.10000, 0.90000, 1.10000, 0.90000
19503,'51690000500 ',  69.0000,1,  36,   1,   1,0.97865945, -45.168208, 1.10000, 0.90000, 1.10000, 0.90000
19504,'51700030100 ', 230.0000,1,  36,   1,   1,0.99684590, -40.947954, 1.10000, 0.90000, 1.10000, 0.90000
19505,'51700030300 ',  69.0000,1,  36,   1,   1,0.98015004, -42.789397, 1.10000, 0.90000, 1.10000, 0.90000
19506,'51700030400 ', 138.0000,1,  36,   1,   1,0.98845571, -42.007074, 1.10000, 0.90000, 1.10000, 0.90000
19507,'51700030500 ',  69.0000,1,  36,   1,   1,0.98052269, -42.784530, 1.10000, 0.90000, 1.10000, 0.90000
19508,'51700030600 ',  69.0000,1,  36,   1,   1,0.98018944, -42.706892, 1.10000, 0.90000, 1.10000, 0.90000
19509,'51700030800 ', 138.0000,1,  36,   1,   1,0.98879212, -41.965304, 1.10000, 0.90000, 1.10000, 0.90000
19510,'51700030900 ', 138.0000,1,  36,   1,   1,0.98913604, -41.932925, 1.10000, 0.90000, 1.10000, 0.90000
19511,'51700031100 ', 138.0000,1,  36,   1,   1,0.98954773, -41.900011, 1.10000, 0.90000, 1.10000, 0.90000
19512,'51700031200 ', 138.0000,1,  36,   1,   1,0.98975432, -41.875876, 1.10000, 0.90000, 1.10000, 0.90000
19513,'51700031300 ',  69.0000,1,  36,   1,   1,0.98272026, -42.481687, 1.10000, 0.90000, 1.10000, 0.90000
19514,'51700031400 ', 230.0000,1,  36,   1,   1,0.99704790, -40.959753, 1.10000, 0.90000, 1.10000, 0.90000
19515,'51700031500 ', 230.0000,1,  36,   1,   1,0.99682903, -40.989020, 1.10000, 0.90000, 1.10000, 0.90000
19516,'51700031601 ',  69.0000,1,  36,   1,   1,0.98683023, -41.964095, 1.10000, 0.90000, 1.10000, 0.90000
19517,'51700031602 ', 138.0000,1,  36,   1,   1,0.99547499, -41.371330, 1.10000, 0.90000, 1.10000, 0.90000
19518,'51700031701 ', 138.0000,1,  36,   1,   1,0.99803060, -41.075166, 1.10000, 0.90000, 1.10000, 0.90000
19519,'51700031702 ', 138.0000,1,  36,   1,   1,0.99795806, -41.109666, 1.10000, 0.90000, 1.10000, 0.90000
19520,'51700031800 ',  69.0000,1,  36,   1,   1,0.98923606, -41.409914, 1.10000, 0.90000, 1.10000, 0.90000
19521,'51700031901 ', 138.0000,1,  36,   1,   1,0.99843282, -41.023844, 1.10000, 0.90000, 1.10000, 0.90000
19522,'51700031902 ', 138.0000,1,  36,   1,   1,0.99913108, -40.945116, 1.10000, 0.90000, 1.10000, 0.90000
19523,'51700032001 ',  69.0000,1,  36,   1,   1,1.00361907, -40.646411, 1.10000, 0.90000, 1.10000, 0.90000
19524,'51700032002 ', 138.0000,1,  36,   1,   1,1.00139236, -40.754185, 1.10000, 0.90000, 1.10000, 0.90000
19525,'51700032005 ', 138.0000,1,  36,   1,   1,1.00244594, -40.674248, 1.10000, 0.90000, 1.10000, 0.90000
19526,'51700032006 ',  69.0000,1,  36,   1,   1,0.99898779, -40.923512, 1.10000, 0.90000, 1.10000, 0.90000
19527,'51700032007 ', 230.0000,1,  36,   1,   1,1.00922942, -39.556344, 1.10000, 0.90000, 1.10000, 0.90000
19528,'51700032113 ', 138.0000,1,  36,   1,   1,1.00409126, -40.548292, 1.10000, 0.90000, 1.10000, 0.90000
19529,'51700032114 ',  69.0000,1,  36,   1,   1,0.99568456, -41.291892, 1.10000, 0.90000, 1.10000, 0.90000
19530,'51700032117 ',  69.0000,1,  36,   1,   1,0.99595785, -41.386879, 1.10000, 0.90000, 1.10000, 0.90000
19531,'51700032123 ', 138.0000,1,  36,   1,   1,1.00858784, -39.904953, 1.10000, 0.90000, 1.10000, 0.90000
19532,'51700032124 ', 138.0000,1,  36,   1,   1,1.00701594, -40.038289, 1.10000, 0.90000, 1.10000, 0.90000
19533,'51700032126 ', 138.0000,1,  36,   1,   1,0.99981767, -40.880653, 1.10000, 0.90000, 1.10000, 0.90000
19534,'51700032127 ', 138.0000,1,  36,   1,   1,0.99807322, -41.131119, 1.10000, 0.90000, 1.10000, 0.90000
19535,'51700032128 ', 230.0000,1,  36,   1,   1,1.00737619, -40.120688, 1.10000, 0.90000, 1.10000, 0.90000
19536,'51700032129 ', 138.0000,1,  36,   1,   1,0.99903166, -41.072400, 1.10000, 0.90000, 1.10000, 0.90000
19537,'51700032130 ', 138.0000,1,  36,   1,   1,1.00036228, -40.905071, 1.10000, 0.90000, 1.10000, 0.90000
19538,'51700032131 ', 138.0000,1,  36,   1,   1,1.00773311, -40.092442, 1.10000, 0.90000, 1.10000, 0.90000
19539,'51700032132 ', 138.0000,1,  36,   1,   1,1.00595403, -40.191528, 1.10000, 0.90000, 1.10000, 0.90000
19540,'51700032211 ', 230.0000,1,  36,   1,   1,1.01064980, -39.234632, 1.10000, 0.90000, 1.10000, 0.90000
19541,'51700032212 ', 138.0000,1,  36,   1,   1,1.00360000, -40.581139, 1.10000, 0.90000, 1.10000, 0.90000
19542,'51700032223 ', 138.0000,1,  36,   1,   1,1.00944126, -39.687982, 1.10000, 0.90000, 1.10000, 0.90000
19543,'51700032224 ',  69.0000,1,  36,   1,   1,1.00298119, -40.700230, 1.10000, 0.90000, 1.10000, 0.90000
19544,'51700032225 ', 138.0000,1,  36,   1,   1,1.00505757, -40.326526, 1.10000, 0.90000, 1.10000, 0.90000
19545,'51700032226 ', 138.0000,1,  36,   1,   1,1.00859427, -39.848656, 1.10000, 0.90000, 1.10000, 0.90000
19546,'51700032300 ', 230.0000,1,  36,   1,   1,1.01210630, -38.926368, 1.10000, 0.90000, 1.10000, 0.90000
19547,'51700032400 ', 138.0000,1,  36,   1,   1,1.01053488, -39.691148, 1.10000, 0.90000, 1.10000, 0.90000
19548,'51710000100 ',  69.0000,1,  36,   1,   1,0.96773899, -44.302253, 1.10000, 0.90000, 1.10000, 0.90000
19549,'51710000201 ',  69.0000,1,  36,   1,   1,0.97011310, -44.138721, 1.10000, 0.90000, 1.10000, 0.90000
19550,'51710000202 ',  69.0000,1,  36,   1,   1,0.97048247, -44.102142, 1.10000, 0.90000, 1.10000, 0.90000
19551,'51710000300 ',  69.0000,1,  36,   1,   1,0.97719830, -43.700520, 1.10000, 0.90000, 1.10000, 0.90000
19552,'51710000400 ',  69.0000,1,  36,   1,   1,0.97763741, -43.608169, 1.10000, 0.90000, 1.10000, 0.90000
19553,'51710000500 ', 138.0000,1,  36,   1,   1,0.98257673, -42.894039, 1.10000, 0.90000, 1.10000, 0.90000
19554,'51710000600 ', 138.0000,1,  36,   1,   1,0.98216575, -42.915848, 1.10000, 0.90000, 1.10000, 0.90000
19555,'51710000700 ',  69.0000,1,  36,   1,   1,0.97190797, -44.016334, 1.10000, 0.90000, 1.10000, 0.90000
19556,'51710000800 ',  69.0000,1,  36,   1,   1,0.97717345, -43.715342, 1.10000, 0.90000, 1.10000, 0.90000
19557,'51710000901 ', 138.0000,1,  36,   1,   1,0.98433894, -42.735920, 1.10000, 0.90000, 1.10000, 0.90000
19558,'51710000902 ', 230.0000,1,  36,   1,   1,0.99361187, -41.557412, 1.10000, 0.90000, 1.10000, 0.90000
19559,'51710001100 ',  69.0000,1,  36,   1,   1,0.98199522, -43.363266, 1.10000, 0.90000, 1.10000, 0.90000
19560,'51710001200 ', 138.0000,1,  36,   1,   1,0.98281783, -42.833131, 1.10000, 0.90000, 1.10000, 0.90000
19561,'51710001300 ',  69.0000,1,  36,   1,   1,0.97534460, -43.877309, 1.10000, 0.90000, 1.10000, 0.90000
19562,'51710001400 ',  69.0000,1,  36,   1,   1,0.97031760, -44.096784, 1.10000, 0.90000, 1.10000, 0.90000
19563,'51710001500 ',  69.0000,1,  36,   1,   1,0.97489977, -43.889372, 1.10000, 0.90000, 1.10000, 0.90000
19564,'51710001600 ',  69.0000,1,  36,   1,   1,0.97667021, -43.815636, 1.10000, 0.90000, 1.10000, 0.90000
19565,'51710001700 ',  69.0000,1,  36,   1,   1,0.97303116, -43.964589, 1.10000, 0.90000, 1.10000, 0.90000
19566,'51710002000 ',  69.0000,1,  36,   1,   1,0.96737963, -44.264574, 1.10000, 0.90000, 1.10000, 0.90000
19567,'51710002100 ',  69.0000,1,  36,   1,   1,0.96926111, -44.175854, 1.10000, 0.90000, 1.10000, 0.90000
19568,'51710002200 ',  69.0000,1,  36,   1,   1,0.97145355, -44.045356, 1.10000, 0.90000, 1.10000, 0.90000
19569,'51710002300 ',  69.0000,1,  36,   1,   1,0.97009969, -44.028407, 1.10000, 0.90000, 1.10000, 0.90000
19570,'51710002400 ',  69.0000,1,  36,   1,   1,0.97065347, -44.016806, 1.10000, 0.90000, 1.10000, 0.90000
19571,'51710002500 ',  69.0000,1,  36,   1,   1,0.96843290, -44.296263, 1.10000, 0.90000, 1.10000, 0.90000
19572,'51710002600 ', 138.0000,1,  36,   1,   1,0.98146880, -42.904947, 1.10000, 0.90000, 1.10000, 0.90000
19573,'51710002700 ',  69.0000,1,  36,   1,   1,0.96940386, -44.266791, 1.10000, 0.90000, 1.10000, 0.90000
19574,'51710002800 ',  69.0000,1,  36,   1,   1,0.96788865, -44.288415, 1.10000, 0.90000, 1.10000, 0.90000
19575,'51710002900 ',  69.0000,1,  36,   1,   1,0.96897024, -44.226226, 1.10000, 0.90000, 1.10000, 0.90000
19576,'51710003000 ',  69.0000,1,  36,   1,   1,0.96846741, -44.277511, 1.10000, 0.90000, 1.10000, 0.90000
19577,'51710003100 ',  69.0000,1,  36,   1,   1,0.96835715, -44.273973, 1.10000, 0.90000, 1.10000, 0.90000
19578,'51710003200 ',  69.0000,1,  36,   1,   1,0.96864128, -44.300156, 1.10000, 0.90000, 1.10000, 0.90000
19579,'51710003300 ',  69.0000,1,  36,   1,   1,0.96892494, -44.312570, 1.10000, 0.90000, 1.10000, 0.90000
19580,'51710003400 ',  69.0000,1,  36,   1,   1,0.96863985, -44.304084, 1.10000, 0.90000, 1.10000, 0.90000
19581,'51710003501 ',  69.0000,1,  36,   1,   1,0.96900088, -44.299658, 1.10000, 0.90000, 1.10000, 0.90000
19582,'51710003600 ',  69.0000,1,  36,   1,   1,0.96942425, -44.242144, 1.10000, 0.90000, 1.10000, 0.90000
19583,'51710003700 ', 138.0000,1,  36,   1,   1,0.98502481, -42.634386, 1.10000, 0.90000, 1.10000, 0.90000
19584,'51710003800 ', 138.0000,1,  36,   1,   1,0.98550528, -42.600375, 1.10000, 0.90000, 1.10000, 0.90000
19585,'51710004001 ',  69.0000,1,  36,   1,   1,0.96991014, -44.238592, 1.10000, 0.90000, 1.10000, 0.90000
19586,'51710004002 ',  69.0000,1,  36,   1,   1,0.96920127, -44.293063, 1.10000, 0.90000, 1.10000, 0.90000
19587,'51710004100 ',  69.0000,1,  36,   1,   1,0.96963483, -44.273935, 1.10000, 0.90000, 1.10000, 0.90000
19588,'51710004200 ',  69.0000,1,  36,   1,   1,0.96859270, -44.312379, 1.10000, 0.90000, 1.10000, 0.90000
19589,'51710004300 ',  69.0000,1,  36,   1,   1,0.96946740, -44.277589, 1.10000, 0.90000, 1.10000, 0.90000
19590,'51710004400 ',  69.0000,1,  36,   1,   1,0.96971208, -44.287329, 1.10000, 0.90000, 1.10000, 0.90000
19591,'51710004500 ',  69.0000,1,  36,   1,   1,0.97223866, -44.182096, 1.10000, 0.90000, 1.10000, 0.90000
19592,'51710004600 ',  69.0000,1,  36,   1,   1,0.97136313, -44.201730, 1.10000, 0.90000, 1.10000, 0.90000
19593,'51710004700 ',  69.0000,1,  36,   1,   1,0.97028828, -44.264277, 1.10000, 0.90000, 1.10000, 0.90000
19594,'51710004800 ',  69.0000,1,  36,   1,   1,0.96923238, -44.296523, 1.10000, 0.90000, 1.10000, 0.90000
19595,'51710004900 ', 138.0000,1,  36,   1,   1,0.98588961, -42.573693, 1.10000, 0.90000, 1.10000, 0.90000
19596,'51710005000 ', 500.0000,1,  36,   1,   1,1.00538909, -40.025513, 1.10000, 0.90000, 1.10000, 0.90000
19597,'51710005100 ', 138.0000,1,  36,   1,   1,0.98666871, -42.538329, 1.10000, 0.90000, 1.10000, 0.90000
19598,'51710005500 ',  69.0000,1,  36,   1,   1,0.97375280, -43.978745, 1.10000, 0.90000, 1.10000, 0.90000
19599,'51710005601 ',  69.0000,1,  36,   1,   1,0.96675617, -44.266914, 1.10000, 0.90000, 1.10000, 0.90000
19600,'51710005602 ',  69.0000,1,  36,   1,   1,0.96791589, -44.181669, 1.10000, 0.90000, 1.10000, 0.90000
19601,'51710005701 ', 138.0000,1,  36,   1,   1,0.97779626, -43.271776, 1.10000, 0.90000, 1.10000, 0.90000
19602,'51710005702 ',  69.0000,1,  36,   1,   1,0.96739930, -44.251447, 1.10000, 0.90000, 1.10000, 0.90000
19603,'51710005800 ', 138.0000,1,  36,   1,   1,0.97636145, -43.383719, 1.10000, 0.90000, 1.10000, 0.90000
19604,'51710005901 ', 138.0000,1,  36,   1,   1,0.97605002, -43.438880, 1.10000, 0.90000, 1.10000, 0.90000
19605,'51710005902 ',  69.0000,1,  36,   1,   1,0.96932441, -44.357636, 1.10000, 0.90000, 1.10000, 0.90000
19606,'51710005903 ',  69.0000,1,  36,   1,   1,0.96808380, -44.411294, 1.10000, 0.90000, 1.10000, 0.90000
19607,'51710006000 ',  69.0000,1,  36,   1,   1,0.96739936, -44.279785, 1.10000, 0.90000, 1.10000, 0.90000
19608,'51710006100 ',  69.0000,1,  36,   1,   1,0.96990603, -44.315230, 1.10000, 0.90000, 1.10000, 0.90000
19609,'51710006200 ',  69.0000,1,  36,   1,   1,0.96712685, -44.460816, 1.10000, 0.90000, 1.10000, 0.90000
19610,'51710006400 ', 138.0000,1,  36,   1,   1,0.98346519, -42.865321, 1.10000, 0.90000, 1.10000, 0.90000
19611,'51710006501 ',  69.0000,1,  36,   1,   1,0.96473122, -44.428396, 1.10000, 0.90000, 1.10000, 0.90000
19612,'51710006502 ',  69.0000,1,  36,   1,   1,0.96248567, -44.563750, 1.10000, 0.90000, 1.10000, 0.90000
19613,'51710006601 ',  69.0000,1,  36,   1,   1,0.96662378, -44.268280, 1.10000, 0.90000, 1.10000, 0.90000
19614,'51710006602 ',  69.0000,1,  36,   1,   1,0.96454370, -44.366197, 1.10000, 0.90000, 1.10000, 0.90000
19615,'51710006603 ',  69.0000,1,  36,   1,   1,0.96383053, -44.419790, 1.10000, 0.90000, 1.10000, 0.90000
19616,'51710006604 ',  69.0000,1,  36,   1,   1,0.96310735, -44.469599, 1.10000, 0.90000, 1.10000, 0.90000
19617,'51710006605 ',  69.0000,1,  36,   1,   1,0.96376204, -44.466372, 1.10000, 0.90000, 1.10000, 0.90000
19618,'51710006606 ',  69.0000,1,  36,   1,   1,0.96562099, -44.375080, 1.10000, 0.90000, 1.10000, 0.90000
19619,'51710006607 ',  69.0000,1,  36,   1,   1,0.97081965, -44.276886, 1.10000, 0.90000, 1.10000, 0.90000
19620,'51710006800 ',  69.0000,1,  36,   1,   1,0.96769851, -44.525348, 1.10000, 0.90000, 1.10000, 0.90000
19621,'51710006901 ',  69.0000,1,  36,   1,   1,0.96778828, -44.564249, 1.10000, 0.90000, 1.10000, 0.90000
19622,'51710006902 ',  69.0000,1,  36,   1,   1,0.96710163, -44.587017, 1.10000, 0.90000, 1.10000, 0.90000
19623,'51710007001 ',  69.0000,1,  36,   1,   1,0.97022206, -44.373208, 1.10000, 0.90000, 1.10000, 0.90000
19624,'51710007002 ',  69.0000,1,  36,   1,   1,0.96938664, -44.392719, 1.10000, 0.90000, 1.10000, 0.90000
19625,'51710980100 ',  69.0000,1,  36,   1,   1,0.96921176, -44.118121, 1.10000, 0.90000, 1.10000, 0.90000
19626,'51710980200 ', 500.0000,1,  36,   1,   1,1.00340569, -40.240442, 1.10000, 0.90000, 1.10000, 0.90000
19627,'51710980300 ',  69.0000,1,  36,   1,   1,0.97140074, -44.261555, 1.10000, 0.90000, 1.10000, 0.90000
19628,'51720960100 ', 230.0000,1,  36,   1,   1,0.99776304, -42.207840, 1.10000, 0.90000, 1.10000, 0.90000
19629,'51730810100 ',  69.0000,1,  36,   1,   1,0.97680664, -41.565635, 1.10000, 0.90000, 1.10000, 0.90000
19630,'51730810300 ', 138.0000,1,  36,   1,   1,0.99680775, -39.507211, 1.10000, 0.90000, 1.10000, 0.90000
19631,'51730810400 ',  69.0000,1,  36,   1,   1,0.97932082, -41.270598, 1.10000, 0.90000, 1.10000, 0.90000
19632,'51730810500 ',  69.0000,1,  36,   1,   1,0.97761679, -41.354302, 1.10000, 0.90000, 1.10000, 0.90000
19633,'51730810600 ',  69.0000,1,  36,   1,   1,0.97744691, -41.473107, 1.10000, 0.90000, 1.10000, 0.90000
19634,'51730810700 ',  69.0000,1,  36,   1,   1,0.97811145, -41.460826, 1.10000, 0.90000, 1.10000, 0.90000
19635,'51730810900 ',  69.0000,1,  36,   1,   1,0.97756761, -41.483533, 1.10000, 0.90000, 1.10000, 0.90000
19636,'51730811000 ',  69.0000,1,  36,   1,   1,0.97312140, -41.892726, 1.10000, 0.90000, 1.10000, 0.90000
19637,'51730811100 ',  69.0000,1,  36,   1,   1,0.97074103, -42.026861, 1.10000, 0.90000, 1.10000, 0.90000
19638,'51730811200 ', 138.0000,1,  36,   1,   1,0.99684006, -39.433202, 1.10000, 0.90000, 1.10000, 0.90000
19639,'51730811300 ', 138.0000,1,  36,   1,   1,0.99621147, -39.538258, 1.10000, 0.90000, 1.10000, 0.90000
19640,'51735340100 ',  69.0000,1,  36,   1,   1,0.98709625, -42.119130, 1.10000, 0.90000, 1.10000, 0.90000
19641,'51735340200 ', 138.0000,1,  36,   1,   1,0.99611169, -41.414722, 1.10000, 0.90000, 1.10000, 0.90000
19642,'51735340300 ', 138.0000,1,  36,   1,   1,0.99337202, -41.753305, 1.10000, 0.90000, 1.10000, 0.90000
19643,'51740210200 ', 138.0000,1,  36,   1,   1,0.98841476, -42.423972, 1.10000, 0.90000, 1.10000, 0.90000
19644,'51740210300 ',  69.0000,1,  36,   1,   1,0.97603619, -43.550089, 1.10000, 0.90000, 1.10000, 0.90000
19645,'51740210400 ',  69.0000,1,  36,   1,   1,0.97575170, -43.543928, 1.10000, 0.90000, 1.10000, 0.90000
19646,'51740210500 ',  69.0000,1,  36,   1,   1,0.97681737, -43.522020, 1.10000, 0.90000, 1.10000, 0.90000
19647,'51740210600 ',  69.0000,1,  36,   1,   1,0.98037511, -43.342629, 1.10000, 0.90000, 1.10000, 0.90000
19648,'51740210900 ',  69.0000,1,  36,   1,   1,0.98322618, -43.127160, 1.10000, 0.90000, 1.10000, 0.90000
19649,'51740211100 ',  69.0000,1,  36,   1,   1,0.98112392, -43.283616, 1.10000, 0.90000, 1.10000, 0.90000
19650,'51740211400 ',  69.0000,1,  36,   1,   1,0.97699463, -43.511464, 1.10000, 0.90000, 1.10000, 0.90000
19651,'51740211500 ',  69.0000,1,  36,   1,   1,0.97622049, -43.545359, 1.10000, 0.90000, 1.10000, 0.90000
19652,'51740211600 ',  69.0000,1,  36,   1,   1,0.97544408, -43.564596, 1.10000, 0.90000, 1.10000, 0.90000
19653,'51740211700 ',  69.0000,1,  36,   1,   1,0.97901696, -43.385850, 1.10000, 0.90000, 1.10000, 0.90000
19654,'51740211800 ',  69.0000,1,  36,   1,   1,0.98155028, -43.266366, 1.10000, 0.90000, 1.10000, 0.90000
19655,'51740211900 ',  69.0000,1,  36,   1,   1,0.98168379, -43.253286, 1.10000, 0.90000, 1.10000, 0.90000
19656,'51740212000 ',  69.0000,1,  36,   1,   1,0.98236406, -43.235159, 1.10000, 0.90000, 1.10000, 0.90000
19657,'51740212100 ',  69.0000,1,  36,   1,   1,0.98351580, -43.170860, 1.10000, 0.90000, 1.10000, 0.90000
19658,'51740212300 ',  69.0000,1,  36,   1,   1,0.98470420, -43.064964, 1.10000, 0.90000, 1.10000, 0.90000
19659,'51740212400 ',  69.0000,1,  36,   1,   1,0.98187089, -43.246135, 1.10000, 0.90000, 1.10000, 0.90000
19660,'51740212500 ',  69.0000,1,  36,   1,   1,0.98116088, -43.251456, 1.10000, 0.90000, 1.10000, 0.90000
19661,'51740212600 ',  69.0000,1,  36,   1,   1,0.97961324, -43.346973, 1.10000, 0.90000, 1.10000, 0.90000
19662,'51740212701 ', 138.0000,1,  36,   1,   1,0.97990417, -42.911432, 1.10000, 0.90000, 1.10000, 0.90000
19663,'51740212702 ',  69.0000,1,  36,   1,   1,0.97904736, -43.348188, 1.10000, 0.90000, 1.10000, 0.90000
19664,'51740212801 ', 138.0000,1,  36,   1,   1,0.97847021, -42.977756, 1.10000, 0.90000, 1.10000, 0.90000
19665,'51740212802 ', 138.0000,1,  36,   1,   1,0.97727019, -43.011692, 1.10000, 0.90000, 1.10000, 0.90000
19666,'51740212900 ',  69.0000,1,  36,   1,   1,0.97536588, -43.551953, 1.10000, 0.90000, 1.10000, 0.90000
19667,'51740213001 ', 138.0000,1,  36,   1,   1,0.98784554, -42.421291, 1.10000, 0.90000, 1.10000, 0.90000
19668,'51740213002 ',  69.0000,1,  36,   1,   1,0.97656721, -43.465961, 1.10000, 0.90000, 1.10000, 0.90000
19669,'51740213101 ', 138.0000,1,  36,   1,   1,0.98366451, -42.468446, 1.10000, 0.90000, 1.10000, 0.90000
19670,'51740213103 ', 138.0000,1,  36,   1,   1,0.98609388, -42.453410, 1.10000, 0.90000, 1.10000, 0.90000
19671,'51740213104 ', 138.0000,1,  36,   1,   1,0.98542088, -42.433127, 1.10000, 0.90000, 1.10000, 0.90000
19672,'51740213200 ',  69.0000,1,  36,   1,   1,0.98213500, -43.140755, 1.10000, 0.90000, 1.10000, 0.90000
19673,'51740980100 ',  69.0000,1,  36,   1,   1,0.98605704, -43.070726, 1.10000, 0.90000, 1.10000, 0.90000
19674,'51750010101 ', 138.0000,1,  36,   1,   1,0.96884650, -49.593191, 1.10000, 0.90000, 1.10000, 0.90000
19675,'51750010102 ',  69.0000,1,  36,   1,   1,0.96821445, -49.833552, 1.10000, 0.90000, 1.10000, 0.90000
19676,'51750010200 ', 138.0000,1,  36,   1,   1,0.97010487, -49.522997, 1.10000, 0.90000, 1.10000, 0.90000
19677,'51760010200 ',  69.0000,1,  36,   1,   1,0.98660445, -43.201199, 1.10000, 0.90000, 1.10000, 0.90000
19678,'51760010300 ', 138.0000,1,  36,   1,   1,0.99592817, -42.091031, 1.10000, 0.90000, 1.10000, 0.90000
19679,'51760010401 ', 138.0000,1,  36,   1,   1,0.99602467, -42.058553, 1.10000, 0.90000, 1.10000, 0.90000
19680,'51760010402 ', 138.0000,1,  36,   1,   1,0.99653184, -41.984719, 1.10000, 0.90000, 1.10000, 0.90000
19681,'51760010500 ',  69.0000,1,  36,   1,   1,0.99270487, -42.402863, 1.10000, 0.90000, 1.10000, 0.90000
19682,'51760010600 ', 138.0000,1,  36,   1,   1,0.99659711, -41.968073, 1.10000, 0.90000, 1.10000, 0.90000
19683,'51760010700 ',  69.0000,1,  36,   1,   1,0.99291480, -42.391815, 1.10000, 0.90000, 1.10000, 0.90000
19684,'51760010800 ',  69.0000,1,  36,   1,   1,0.99315155, -42.382167, 1.10000, 0.90000, 1.10000, 0.90000
19685,'51760010900 ',  69.0000,1,  36,   1,   1,0.99361151, -42.268428, 1.10000, 0.90000, 1.10000, 0.90000
19686,'51760011000 ',  69.0000,1,  36,   1,   1,0.99360293, -42.144275, 1.10000, 0.90000, 1.10000, 0.90000
19687,'51760011100 ', 138.0000,1,  36,   1,   1,0.99682224, -41.938458, 1.10000, 0.90000, 1.10000, 0.90000
19688,'51760020100 ',  69.0000,1,  36,   1,   1,0.99470884, -41.981655, 1.10000, 0.90000, 1.10000, 0.90000
19689,'51760020200 ', 138.0000,1,  36,   1,   1,0.99984729, -41.579565, 1.10000, 0.90000, 1.10000, 0.90000
19690,'51760020300 ', 138.0000,1,  36,   1,   1,1.00025058, -41.536395, 1.10000, 0.90000, 1.10000, 0.90000
19691,'51760020400 ',  69.0000,1,  36,   1,   1,0.99548876, -41.970898, 1.10000, 0.90000, 1.10000, 0.90000
19692,'51760020500 ',  69.0000,1,  36,   1,   1,0.99751008, -41.804313, 1.10000, 0.90000, 1.10000, 0.90000
19693,'51760020600 ',  69.0000,1,  36,   1,   1,0.99779606, -41.769052, 1.10000, 0.90000, 1.10000, 0.90000
19694,'51760020700 ',  69.0000,1,  36,   1,   1,0.99781036, -41.770162, 1.10000, 0.90000, 1.10000, 0.90000
19695,'51760020800 ',  69.0000,1,  36,   1,   1,0.99721730, -41.775691, 1.10000, 0.90000, 1.10000, 0.90000
19696,'51760020900 ', 138.0000,1,  36,   1,   1,1.00117195, -41.438553, 1.10000, 0.90000, 1.10000, 0.90000
19697,'51760021000 ',  69.0000,1,  36,   1,   1,1.00172031, -41.367905, 1.10000, 0.90000, 1.10000, 0.90000
19698,'51760021100 ',  69.0000,1,  36,   1,   1,1.00036895, -41.506346, 1.10000, 0.90000, 1.10000, 0.90000
19699,'51760021200 ',  69.0000,1,  36,   1,   1,1.00172126, -41.348541, 1.10000, 0.90000, 1.10000, 0.90000
19700,'51760030100 ',  69.0000,1,  36,   1,   1,0.99450618, -42.135601, 1.10000, 0.90000, 1.10000, 0.90000
19701,'51760030200 ', 138.0000,1,  36,   1,   1,0.99790138, -41.812390, 1.10000, 0.90000, 1.10000, 0.90000
19702,'51760030500 ', 230.0000,1,  36,   1,   1,1.01099586, -39.998226, 1.10000, 0.90000, 1.10000, 0.90000
19703,'51760040200 ', 230.0000,1,  36,   1,   1,1.00946772, -40.272848, 1.10000, 0.90000, 1.10000, 0.90000
19704,'51760040300 ', 138.0000,1,  36,   1,   1,0.99846166, -41.746113, 1.10000, 0.90000, 1.10000, 0.90000
19705,'51760040400 ',  69.0000,1,  36,   1,   1,0.99614012, -42.007449, 1.10000, 0.90000, 1.10000, 0.90000
19706,'51760040500 ', 138.0000,1,  36,   1,   1,0.99809712, -41.792264, 1.10000, 0.90000, 1.10000, 0.90000
19707,'51760040600 ',  69.0000,1,  36,   1,   1,0.99479198, -42.141649, 1.10000, 0.90000, 1.10000, 0.90000
19708,'51760040700 ', 138.0000,1,  36,   1,   1,0.99254173, -42.300553, 1.10000, 0.90000, 1.10000, 0.90000
19709,'51760040800 ', 138.0000,1,  36,   1,   1,0.99261999, -42.297968, 1.10000, 0.90000, 1.10000, 0.90000
19710,'51760040900 ',  69.0000,1,  36,   1,   1,0.99529964, -42.109452, 1.10000, 0.90000, 1.10000, 0.90000
19711,'51760041000 ', 138.0000,1,  36,   1,   1,0.99836129, -41.746741, 1.10000, 0.90000, 1.10000, 0.90000
19712,'51760041100 ', 138.0000,1,  36,   1,   1,0.99870408, -41.688442, 1.10000, 0.90000, 1.10000, 0.90000
19713,'51760041200 ',  69.0000,1,  36,   1,   1,0.99809641, -41.837538, 1.10000, 0.90000, 1.10000, 0.90000
19714,'51760041300 ', 138.0000,1,  36,   1,   1,1.00042498, -41.453111, 1.10000, 0.90000, 1.10000, 0.90000
19715,'51760041400 ', 138.0000,1,  36,   1,   1,0.99923199, -41.590736, 1.10000, 0.90000, 1.10000, 0.90000
19716,'51760041600 ',  69.0000,1,  36,   1,   1,0.99195719, -42.153114, 1.10000, 0.90000, 1.10000, 0.90000
19717,'51760050100 ', 138.0000,1,  36,   1,   1,0.99243271, -42.304812, 1.10000, 0.90000, 1.10000, 0.90000
19718,'51760050200 ', 138.0000,1,  36,   1,   1,0.99243629, -42.298900, 1.10000, 0.90000, 1.10000, 0.90000
19719,'51760050300 ',  69.0000,1,  36,   1,   1,0.99147516, -42.483623, 1.10000, 0.90000, 1.10000, 0.90000
19720,'51760050400 ', 138.0000,1,  36,   1,   1,0.99065286, -42.451391, 1.10000, 0.90000, 1.10000, 0.90000
19721,'51760050500 ', 138.0000,1,  36,   1,   1,0.98822725, -42.657605, 1.10000, 0.90000, 1.10000, 0.90000
19722,'51760050600 ',  69.0000,1,  36,   1,   1,0.99328440, -42.220565, 1.10000, 0.90000, 1.10000, 0.90000
19723,'51760060200 ', 138.0000,1,  36,   1,   1,1.00555158, -40.829559, 1.10000, 0.90000, 1.10000, 0.90000
19724,'51760060400 ', 138.0000,1,  36,   1,   1,1.00241566, -41.141457, 1.10000, 0.90000, 1.10000, 0.90000
19725,'51760060500 ', 138.0000,1,  36,   1,   1,1.00122690, -41.279737, 1.10000, 0.90000, 1.10000, 0.90000
19726,'51760060600 ', 138.0000,1,  36,   1,   1,0.99986607, -41.428311, 1.10000, 0.90000, 1.10000, 0.90000
19727,'51760060700 ', 230.0000,1,  36,   1,   1,1.01359761, -39.680892, 1.10000, 0.90000, 1.10000, 0.90000
19728,'51760060800 ', 138.0000,1,  36,   1,   1,1.00899112, -40.513697, 1.10000, 0.90000, 1.10000, 0.90000
19729,'51760060900 ', 138.0000,1,  36,   1,   1,1.01072681, -40.371855, 1.10000, 0.90000, 1.10000, 0.90000
19730,'51760061000 ', 138.0000,1,  36,   1,   1,1.00291014, -41.165229, 1.10000, 0.90000, 1.10000, 0.90000
19731,'51760070100 ', 138.0000,1,  36,   1,   1,0.98327529, -42.856005, 1.10000, 0.90000, 1.10000, 0.90000
19732,'51760070300 ',  69.0000,1,  36,   1,   1,0.98080420, -42.810523, 1.10000, 0.90000, 1.10000, 0.90000
19733,'51760070400 ',  69.0000,1,  36,   1,   1,0.98212522, -42.758709, 1.10000, 0.90000, 1.10000, 0.90000
19734,'51760070601 ',  69.0000,1,  36,   1,   1,0.98752171, -42.346005, 1.10000, 0.90000, 1.10000, 0.90000
19735,'51760070602 ',  69.0000,1,  36,   1,   1,0.99059933, -42.156006, 1.10000, 0.90000, 1.10000, 0.90000
19736,'51760070700 ',  69.0000,1,  36,   1,   1,0.98563582, -42.454987, 1.10000, 0.90000, 1.10000, 0.90000
19737,'51760070801 ',  69.0000,1,  36,   1,   1,0.98662859, -42.348853, 1.10000, 0.90000, 1.10000, 0.90000
19738,'51760070802 ',  69.0000,1,  36,   1,   1,0.99248445, -42.023449, 1.10000, 0.90000, 1.10000, 0.90000
19739,'51760070900 ', 138.0000,1,  36,   1,   1,1.00521660, -40.748420, 1.10000, 0.90000, 1.10000, 0.90000
19740,'51760071001 ',  69.0000,1,  36,   1,   1,0.98231280, -42.788396, 1.10000, 0.90000, 1.10000, 0.90000
19741,'51760071002 ',  69.0000,1,  36,   1,   1,0.98716331, -42.371734, 1.10000, 0.90000, 1.10000, 0.90000
19742,'51760071100 ',  69.0000,1,  36,   1,   1,0.98481655, -42.644013, 1.10000, 0.90000, 1.10000, 0.90000
19743,'51770000100 ', 138.0000,1,  36,   1,   1,0.95754772, -49.376452, 1.10000, 0.90000, 1.10000, 0.90000
19744,'51770000300 ', 138.0000,1,  36,   1,   1,0.95506716, -49.598986, 1.10000, 0.90000, 1.10000, 0.90000
19745,'51770000400 ', 138.0000,1,  36,   1,   1,0.95479834, -49.548272, 1.10000, 0.90000, 1.10000, 0.90000
19746,'51770000500 ', 138.0000,1,  36,   1,   1,0.95488483, -49.435728, 1.10000, 0.90000, 1.10000, 0.90000
19747,'51770000601 ', 138.0000,1,  36,   1,   1,0.95575511, -49.240811, 1.10000, 0.90000, 1.10000, 0.90000
19748,'51770000602 ', 138.0000,1,  36,   1,   1,0.95609361, -49.084570, 1.10000, 0.90000, 1.10000, 0.90000
19749,'51770000900 ', 138.0000,1,  36,   1,   1,0.95755672, -49.382428, 1.10000, 0.90000, 1.10000, 0.90000
19750,'51770001000 ', 138.0000,1,  36,   1,   1,0.95673788, -49.420950, 1.10000, 0.90000, 1.10000, 0.90000
19751,'51770001100 ',  69.0000,1,  36,   1,   1,0.94773483, -50.841688, 1.10000, 0.90000, 1.10000, 0.90000
19752,'51770001200 ',  69.0000,1,  36,   1,   1,0.94886881, -50.758459, 1.10000, 0.90000, 1.10000, 0.90000
19753,'51770001800 ', 138.0000,1,  36,   1,   1,0.95659995, -49.417286, 1.10000, 0.90000, 1.10000, 0.90000
19754,'51770001900 ', 138.0000,1,  36,   1,   1,0.95671207, -49.437551, 1.10000, 0.90000, 1.10000, 0.90000
19755,'51770002100 ', 138.0000,1,  36,   1,   1,0.95732319, -49.474363, 1.10000, 0.90000, 1.10000, 0.90000
19756,'51770002200 ', 138.0000,1,  36,   1,   1,0.95846665, -49.286901, 1.10000, 0.90000, 1.10000, 0.90000
19757,'51770002300 ', 138.0000,1,  36,   1,   1,0.95804095, -49.311019, 1.10000, 0.90000, 1.10000, 0.90000
19758,'51770002400 ', 138.0000,1,  36,   1,   1,0.95395505, -49.738209, 1.10000, 0.90000, 1.10000, 0.90000
19759,'51770002500 ', 138.0000,1,  36,   1,   1,0.95351237, -49.773989, 1.10000, 0.90000, 1.10000, 0.90000
19760,'51770002600 ',  69.0000,1,  36,   1,   1,0.94705826, -50.617999, 1.10000, 0.90000, 1.10000, 0.90000
19761,'51770002700 ',  69.0000,1,  36,   1,   1,0.94787794, -50.569665, 1.10000, 0.90000, 1.10000, 0.90000
19762,'51770002800 ', 138.0000,1,  36,   1,   1,0.95757020, -49.103087, 1.10000, 0.90000, 1.10000, 0.90000
19763,'51770002900 ', 138.0000,1,  36,   1,   1,0.95704252, -49.265748, 1.10000, 0.90000, 1.10000, 0.90000
19764,'51770003000 ', 138.0000,1,  36,   1,   1,0.95652783, -49.372337, 1.10000, 0.90000, 1.10000, 0.90000
19765,'51770003100 ',  69.0000,1,  36,   1,   1,0.95083112, -50.604895, 1.10000, 0.90000, 1.10000, 0.90000
19766,'51775010100 ', 138.0000,1,  36,   1,   1,0.95905447, -49.217151, 1.10000, 0.90000, 1.10000, 0.90000
19767,'51775010200 ', 138.0000,1,  36,   1,   1,0.96153390, -48.926855, 1.10000, 0.90000, 1.10000, 0.90000
19768,'51775010300 ', 500.0000,1,  36,   1,   1,1.00174570, -42.587100, 1.10000, 0.90000, 1.10000, 0.90000
19769,'51775010501 ', 138.0000,1,  36,   1,   1,0.95910734, -49.281068, 1.10000, 0.90000, 1.10000, 0.90000
19770,'51775010502 ',  69.0000,1,  36,   1,   1,0.95381075, -50.196348, 1.10000, 0.90000, 1.10000, 0.90000
19771,'51790000100 ', 138.0000,1,  36,   1,   1,1.00988138, -42.242101, 1.10000, 0.90000, 1.10000, 0.90000
19772,'51790000200 ', 138.0000,1,  36,   1,   1,1.01017761, -42.183761, 1.10000, 0.90000, 1.10000, 0.90000
19773,'51790000300 ', 230.0000,1,  36,   1,   1,1.01275074, -41.641003, 1.10000, 0.90000, 1.10000, 0.90000
19774,'51790000400 ',  69.0000,1,  36,   1,   1,1.00248146, -42.766225, 1.10000, 0.90000, 1.10000, 0.90000
19775,'51790000500 ',  69.0000,1,  36,   1,   1,1.00470126, -42.693545, 1.10000, 0.90000, 1.10000, 0.90000
19776,'51790000600 ', 500.0000,1,  36,   1,   1,1.01543236, -40.866675, 1.10000, 0.90000, 1.10000, 0.90000
19777,'51800065100 ',  69.0000,1,  36,   1,   1,0.95980537, -43.917737, 1.10000, 0.90000, 1.10000, 0.90000
19778,'51800065200 ',  69.0000,1,  36,   1,   1,0.96256852, -43.857416, 1.10000, 0.90000, 1.10000, 0.90000
19779,'51800065300 ',  69.0000,1,  36,   1,   1,0.96179116, -43.894207, 1.10000, 0.90000, 1.10000, 0.90000
19780,'51800065400 ',  69.0000,1,  36,   1,   1,0.96044201, -43.927030, 1.10000, 0.90000, 1.10000, 0.90000
19781,'51800065500 ',  69.0000,1,  36,   1,   1,0.95984834, -43.934567, 1.10000, 0.90000, 1.10000, 0.90000
19782,'51800075101 ', 138.0000,1,  36,   1,   1,0.98461878, -42.396162, 1.10000, 0.90000, 1.10000, 0.90000
19783,'51800075102 ', 138.0000,1,  36,   1,   1,0.98526192, -42.233577, 1.10000, 0.90000, 1.10000, 0.90000
19784,'51800075201 ',  69.0000,1,  36,   1,   1,0.96533924, -43.685825, 1.10000, 0.90000, 1.10000, 0.90000
19785,'51800075202 ',  69.0000,1,  36,   1,   1,0.96797532, -43.683861, 1.10000, 0.90000, 1.10000, 0.90000
19786,'51800075203 ',  69.0000,1,  36,   1,   1,0.96844202, -43.660663, 1.10000, 0.90000, 1.10000, 0.90000
19787,'51800075204 ',  69.0000,1,  36,   1,   1,0.96879244, -43.669566, 1.10000, 0.90000, 1.10000, 0.90000
19788,'51800075301 ', 138.0000,1,  36,   1,   1,0.98861051, -41.874971, 1.10000, 0.90000, 1.10000, 0.90000
19789,'51800075302 ', 138.0000,1,  36,   1,   1,0.98111176, -41.886822, 1.10000, 0.90000, 1.10000, 0.90000
19790,'51800075401 ', 138.0000,1,  36,   1,   1,0.96963489, -42.968355, 1.10000, 0.90000, 1.10000, 0.90000
19791,'51800075402 ', 138.0000,1,  36,   1,   1,0.97245497, -42.673267, 1.10000, 0.90000, 1.10000, 0.90000
19792,'51800075403 ',  69.0000,1,  36,   1,   1,0.96154004, -43.805217, 1.10000, 0.90000, 1.10000, 0.90000
19793,'51800075404 ',  69.0000,1,  36,   1,   1,0.96536082, -43.729624, 1.10000, 0.90000, 1.10000, 0.90000
19794,'51800075405 ',  69.0000,1,  36,   1,   1,0.96965849, -43.534130, 1.10000, 0.90000, 1.10000, 0.90000
19795,'51800075501 ',  69.0000,1,  36,   1,   1,0.96041214, -43.885526, 1.10000, 0.90000, 1.10000, 0.90000
19796,'51800075502 ', 138.0000,1,  36,   1,   1,0.97214049, -43.203655, 1.10000, 0.90000, 1.10000, 0.90000
19797,'51800075601 ',  69.0000,1,  36,   1,   1,0.95998424, -43.946373, 1.10000, 0.90000, 1.10000, 0.90000
19798,'51800075602 ',  69.0000,1,  36,   1,   1,0.96135885, -43.337342, 1.10000, 0.90000, 1.10000, 0.90000
19799,'51800075701 ', 138.0000,1,  36,   1,   1,0.96758544, -43.311459, 1.10000, 0.90000, 1.10000, 0.90000
19800,'51800075702 ', 138.0000,1,  36,   1,   1,0.96835041, -43.213780, 1.10000, 0.90000, 1.10000, 0.90000
19801,'51800075703 ', 138.0000,1,  36,   1,   1,0.96897668, -43.176054, 1.10000, 0.90000, 1.10000, 0.90000
19802,'51800075801 ', 138.0000,1,  36,   1,   1,0.97029865, -43.094368, 1.10000, 0.90000, 1.10000, 0.90000
19803,'51800075802 ',  69.0000,1,  36,   1,   1,0.97585773, -42.623536, 1.10000, 0.90000, 1.10000, 0.90000
19804,'51800075803 ',  69.0000,1,  36,   1,   1,0.97913229, -42.328902, 1.10000, 0.90000, 1.10000, 0.90000
19805,'51810040000 ',  69.0000,1,  36,   1,   1,0.96162403, -44.868807, 1.10000, 0.90000, 1.10000, 0.90000
19806,'51810040200 ', 500.0000,1,  36,   1,   1,1.00234222, -40.345524, 1.10000, 0.90000, 1.10000, 0.90000
19807,'51810040402 ', 138.0000,1,  36,   1,   1,0.97534090, -43.578342, 1.10000, 0.90000, 1.10000, 0.90000
19808,'51810040403 ',  69.0000,1,  36,   1,   1,0.97087681, -44.206514, 1.10000, 0.90000, 1.10000, 0.90000
19809,'51810040404 ', 138.0000,1,  36,   1,   1,0.97440416, -43.682420, 1.10000, 0.90000, 1.10000, 0.90000
19810,'51810040600 ',  69.0000,1,  36,   1,   1,0.96326089, -44.765056, 1.10000, 0.90000, 1.10000, 0.90000
19811,'51810040801 ',  69.0000,1,  36,   1,   1,0.96252769, -45.054499, 1.10000, 0.90000, 1.10000, 0.90000
19812,'51810040802 ',  69.0000,1,  36,   1,   1,0.96413141, -44.737462, 1.10000, 0.90000, 1.10000, 0.90000
19813,'51810041002 ', 138.0000,1,  36,   1,   1,0.97135460, -44.109898, 1.10000, 0.90000, 1.10000, 0.90000
19814,'51810041003 ',  69.0000,1,  36,   1,   1,0.96199036, -45.118829, 1.10000, 0.90000, 1.10000, 0.90000
19815,'51810041004 ',  69.0000,1,  36,   1,   1,0.96305114, -45.016240, 1.10000, 0.90000, 1.10000, 0.90000
19816,'51810041200 ',  69.0000,1,  36,   1,   1,0.96001738, -45.228956, 1.10000, 0.90000, 1.10000, 0.90000
19817,'51810041400 ', 138.0000,1,  36,   1,   1,0.97053361, -44.028530, 1.10000, 0.90000, 1.10000, 0.90000
19818,'51810041600 ',  69.0000,1,  36,   1,   1,0.96111566, -45.152806, 1.10000, 0.90000, 1.10000, 0.90000
19819,'51810041801 ',  69.0000,1,  36,   1,   1,0.96023166, -45.109797, 1.10000, 0.90000, 1.10000, 0.90000
19820,'51810041802 ',  69.0000,1,  36,   1,   1,0.95973390, -45.260809, 1.10000, 0.90000, 1.10000, 0.90000
19821,'51810042000 ',  69.0000,1,  36,   1,   1,0.95934737, -45.638170, 1.10000, 0.90000, 1.10000, 0.90000
19822,'51810042201 ',  69.0000,1,  36,   1,   1,0.96073192, -45.618301, 1.10000, 0.90000, 1.10000, 0.90000
19823,'51810042202 ', 138.0000,1,  36,   1,   1,0.96722829, -44.531986, 1.10000, 0.90000, 1.10000, 0.90000
19824,'51810042400 ', 138.0000,1,  36,   1,   1,0.96809453, -44.440735, 1.10000, 0.90000, 1.10000, 0.90000
19825,'51810042600 ', 138.0000,1,  36,   1,   1,0.96686351, -44.568934, 1.10000, 0.90000, 1.10000, 0.90000
19826,'51810042801 ',  69.0000,1,  36,   1,   1,0.96418035, -45.361390, 1.10000, 0.90000, 1.10000, 0.90000
19827,'51810042802 ',  69.0000,1,  36,   1,   1,0.96384209, -45.334247, 1.10000, 0.90000, 1.10000, 0.90000
19828,'51810043002 ',  69.0000,1,  36,   1,   1,0.95891005, -45.630301, 1.10000, 0.90000, 1.10000, 0.90000
19829,'51810043003 ', 138.0000,1,  36,   1,   1,0.96737677, -44.309169, 1.10000, 0.90000, 1.10000, 0.90000
19830,'51810043004 ', 138.0000,1,  36,   1,   1,0.96654356, -44.383997, 1.10000, 0.90000, 1.10000, 0.90000
19831,'51810043200 ',  69.0000,1,  36,   1,   1,0.95745277, -46.122895, 1.10000, 0.90000, 1.10000, 0.90000
19832,'51810043400 ',  69.0000,1,  36,   1,   1,0.95562601, -46.427501, 1.10000, 0.90000, 1.10000, 0.90000
19833,'51810043600 ',  69.0000,1,  36,   1,   1,0.95408583, -46.640681, 1.10000, 0.90000, 1.10000, 0.90000
19834,'51810043800 ',  69.0000,1,  36,   1,   1,0.95309258, -46.782059, 1.10000, 0.90000, 1.10000, 0.90000
19835,'51810044001 ',  69.0000,1,  36,   1,   1,0.95213318, -46.904265, 1.10000, 0.90000, 1.10000, 0.90000
19836,'51810044003 ',  69.0000,1,  36,   1,   1,0.95282984, -46.926142, 1.10000, 0.90000, 1.10000, 0.90000
19837,'51810044004 ',  69.0000,1,  36,   1,   1,0.95107794, -46.948787, 1.10000, 0.90000, 1.10000, 0.90000
19838,'51810044200 ',  69.0000,1,  36,   1,   1,0.95392334, -46.852400, 1.10000, 0.90000, 1.10000, 0.90000
19839,'51810044401 ',  69.0000,1,  36,   1,   1,0.95886153, -45.704569, 1.10000, 0.90000, 1.10000, 0.90000
19840,'51810044402 ',  69.0000,1,  36,   1,   1,0.95825547, -45.751824, 1.10000, 0.90000, 1.10000, 0.90000
19841,'51810044600 ',  69.0000,1,  36,   1,   1,0.95873022, -45.727164, 1.10000, 0.90000, 1.10000, 0.90000
19842,'51810044805 ',  69.0000,1,  36,   1,   1,0.95371342, -46.802915, 1.10000, 0.90000, 1.10000, 0.90000
19843,'51810044806 ',  69.0000,1,  36,   1,   1,0.95426506, -46.762378, 1.10000, 0.90000, 1.10000, 0.90000
19844,'51810044807 ',  69.0000,1,  36,   1,   1,0.96211338, -45.394554, 1.10000, 0.90000, 1.10000, 0.90000
19845,'51810044808 ',  69.0000,1,  36,   1,   1,0.96320301, -45.362220, 1.10000, 0.90000, 1.10000, 0.90000
19846,'51810045000 ', 138.0000,1,  36,   1,   1,0.96895397, -44.629744, 1.10000, 0.90000, 1.10000, 0.90000
19847,'51810045200 ',  69.0000,1,  36,   1,   1,0.95547551, -46.521504, 1.10000, 0.90000, 1.10000, 0.90000
19848,'51810045405 ',  69.0000,1,  36,   1,   1,0.96165204, -45.619861, 1.10000, 0.90000, 1.10000, 0.90000
19849,'51810045406 ', 138.0000,1,  36,   1,   1,0.97322315, -44.138523, 1.10000, 0.90000, 1.10000, 0.90000
19850,'51810045407 ', 230.0000,1,  36,   1,   1,0.98235226, -42.804222, 1.10000, 0.90000, 1.10000, 0.90000
19851,'51810045408 ', 138.0000,1,  36,   1,   1,0.96693951, -44.815583, 1.10000, 0.90000, 1.10000, 0.90000
19852,'51810045412 ',  69.0000,1,  36,   1,   1,0.95161551, -46.644851, 1.10000, 0.90000, 1.10000, 0.90000
19853,'51810045414 ',  69.0000,1,  36,   1,   1,0.96234822, -45.514697, 1.10000, 0.90000, 1.10000, 0.90000
19854,'51810045415 ',  69.0000,1,  36,   1,   1,0.96202636, -45.523334, 1.10000, 0.90000, 1.10000, 0.90000
19855,'51810045417 ',  69.0000,1,  36,   1,   1,0.95963168, -46.224347, 1.10000, 0.90000, 1.10000, 0.90000
19856,'51810045420 ',  69.0000,1,  36,   1,   1,0.95333356, -46.594663, 1.10000, 0.90000, 1.10000, 0.90000
19857,'51810045421 ',  69.0000,1,  36,   1,   1,0.96055472, -45.716512, 1.10000, 0.90000, 1.10000, 0.90000
19858,'51810045422 ',  69.0000,1,  36,   1,   1,0.96109021, -45.704880, 1.10000, 0.90000, 1.10000, 0.90000
19859,'51810045423 ',  69.0000,1,  36,   1,   1,0.95602357, -46.285959, 1.10000, 0.90000, 1.10000, 0.90000
19860,'51810045424 ',  69.0000,1,  36,   1,   1,0.95696729, -46.385645, 1.10000, 0.90000, 1.10000, 0.90000
19861,'51810045425 ',  69.0000,1,  36,   1,   1,0.95470351, -46.569965, 1.10000, 0.90000, 1.10000, 0.90000
19862,'51810045426 ',  69.0000,1,  36,   1,   1,0.95514810, -46.557107, 1.10000, 0.90000, 1.10000, 0.90000
19863,'51810045427 ',  69.0000,1,  36,   1,   1,0.95426810, -46.571631, 1.10000, 0.90000, 1.10000, 0.90000
19864,'51810045428 ',  69.0000,1,  36,   1,   1,0.95617533, -46.492838, 1.10000, 0.90000, 1.10000, 0.90000
19865,'51810045601 ',  69.0000,1,  36,   1,   1,0.96166068, -45.208305, 1.10000, 0.90000, 1.10000, 0.90000
19866,'51810045603 ',  69.0000,1,  36,   1,   1,0.96140146, -45.277751, 1.10000, 0.90000, 1.10000, 0.90000
19867,'51810045604 ', 138.0000,1,  36,   1,   1,0.96955627, -44.294596, 1.10000, 0.90000, 1.10000, 0.90000
19868,'51810045801 ',  69.0000,1,  36,   1,   1,0.96195161, -45.382782, 1.10000, 0.90000, 1.10000, 0.90000
19869,'51810045803 ', 138.0000,1,  36,   1,   1,0.97044212, -44.227316, 1.10000, 0.90000, 1.10000, 0.90000
19870,'51810045805 ',  69.0000,1,  36,   1,   1,0.96239197, -45.434128, 1.10000, 0.90000, 1.10000, 0.90000
19871,'51810045806 ',  69.0000,1,  36,   1,   1,0.96154064, -45.506142, 1.10000, 0.90000, 1.10000, 0.90000
19872,'51810045807 ',  69.0000,1,  36,   1,   1,0.96104956, -45.407473, 1.10000, 0.90000, 1.10000, 0.90000
19873,'51810045808 ',  69.0000,1,  36,   1,   1,0.96076131, -45.415646, 1.10000, 0.90000, 1.10000, 0.90000
19874,'51810045809 ',  69.0000,1,  36,   1,   1,0.96154910, -45.564219, 1.10000, 0.90000, 1.10000, 0.90000
19875,'51810045810 ',  69.0000,1,  36,   1,   1,0.96113056, -45.631275, 1.10000, 0.90000, 1.10000, 0.90000
19876,'51810046002 ',  69.0000,1,  36,   1,   1,0.96453959, -44.740475, 1.10000, 0.90000, 1.10000, 0.90000
19877,'51810046005 ',  69.0000,1,  36,   1,   1,0.96453869, -44.950435, 1.10000, 0.90000, 1.10000, 0.90000
19878,'51810046006 ', 138.0000,1,  36,   1,   1,0.97181261, -44.101476, 1.10000, 0.90000, 1.10000, 0.90000
19879,'51810046009 ',  69.0000,1,  36,   1,   1,0.96467608, -44.720821, 1.10000, 0.90000, 1.10000, 0.90000
19880,'51810046010 ',  69.0000,1,  36,   1,   1,0.96589798, -44.682876, 1.10000, 0.90000, 1.10000, 0.90000
19881,'51810046011 ',  69.0000,1,  36,   1,   1,0.96646601, -44.888656, 1.10000, 0.90000, 1.10000, 0.90000
19882,'51810046012 ', 138.0000,1,  36,   1,   1,0.96979076, -44.274058, 1.10000, 0.90000, 1.10000, 0.90000
19883,'51810046013 ',  69.0000,1,  36,   1,   1,0.96341318, -45.363490, 1.10000, 0.90000, 1.10000, 0.90000
19884,'51810046014 ',  69.0000,1,  36,   1,   1,0.96424466, -45.341203, 1.10000, 0.90000, 1.10000, 0.90000
19885,'51810046015 ',  69.0000,1,  36,   1,   1,0.96063453, -45.793208, 1.10000, 0.90000, 1.10000, 0.90000
19886,'51810046016 ',  69.0000,1,  36,   1,   1,0.95927346, -45.828104, 1.10000, 0.90000, 1.10000, 0.90000
19887,'51810046204 ',  69.0000,1,  36,   1,   1,0.97547871, -43.818932, 1.10000, 0.90000, 1.10000, 0.90000
19888,'51810046206 ', 138.0000,1,  36,   1,   1,0.97463620, -43.822432, 1.10000, 0.90000, 1.10000, 0.90000
19889,'51810046207 ',  69.0000,1,  36,   1,   1,0.97526985, -43.987993, 1.10000, 0.90000, 1.10000, 0.90000
19890,'51810046211 ',  69.0000,1,  36,   1,   1,0.96550804, -44.745758, 1.10000, 0.90000, 1.10000, 0.90000
19891,'51810046212 ',  69.0000,1,  36,   1,   1,0.96714640, -44.712812, 1.10000, 0.90000, 1.10000, 0.90000
19892,'51810046213 ', 138.0000,1,  36,   1,   1,0.97734594, -43.597056, 1.10000, 0.90000, 1.10000, 0.90000
19893,'51810046214 ',  69.0000,1,  36,   1,   1,0.96723461, -44.730147, 1.10000, 0.90000, 1.10000, 0.90000
19894,'51810046216 ',  69.0000,1,  36,   1,   1,0.96664572, -44.982465, 1.10000, 0.90000, 1.10000, 0.90000
19895,'51810046217 ',  69.0000,1,  36,   1,   1,0.97153628, -44.370562, 1.10000, 0.90000, 1.10000, 0.90000
19896,'51810046219 ', 138.0000,1,  36,   1,   1,0.98220944, -43.116590, 1.10000, 0.90000, 1.10000, 0.90000
19897,'51810046220 ',  69.0000,1,  36,   1,   1,0.97614050, -43.868806, 1.10000, 0.90000, 1.10000, 0.90000
19898,'51810046221 ',  69.0000,1,  36,   1,   1,0.97546101, -43.924970, 1.10000, 0.90000, 1.10000, 0.90000
19899,'51810046222 ', 138.0000,1,  36,   1,   1,0.97965461, -43.363112, 1.10000, 0.90000, 1.10000, 0.90000
19900,'51810046223 ',  69.0000,1,  36,   1,   1,0.97311896, -44.151514, 1.10000, 0.90000, 1.10000, 0.90000
19901,'51810046224 ',  69.0000,1,  36,   1,   1,0.96929622, -44.600445, 1.10000, 0.90000, 1.10000, 0.90000
19902,'51810046225 ', 138.0000,1,  36,   1,   1,0.97545594, -43.790136, 1.10000, 0.90000, 1.10000, 0.90000
19903,'51810046400 ',  69.0000,1,  36,   1,   1,0.94155800, -46.361056, 1.10000, 0.90000, 1.10000, 0.90000
19904,'51820003100 ', 138.0000,1,  36,   1,   1,1.00862443, -42.455944, 1.10000, 0.90000, 1.10000, 0.90000
19905,'51820003200 ', 138.0000,1,  36,   1,   1,1.00842643, -42.472299, 1.10000, 0.90000, 1.10000, 0.90000
19906,'51820003300 ', 500.0000,1,  36,   1,   1,1.01694548, -41.562497, 1.10000, 0.90000, 1.10000, 0.90000
19907,'51820003400 ', 500.0000,1,  36,   1,   1,1.01674736, -41.502108, 1.10000, 0.90000, 1.10000, 0.90000
19908,'51820003500 ', 500.0000,1,  36,   1,   1,1.01661336, -41.439430, 1.10000, 0.90000, 1.10000, 0.90000
19909,'51830370100 ',  69.0000,1,  36,   1,   1,0.98677480, -41.280075, 1.10000, 0.90000, 1.10000, 0.90000
19910,'51830370200 ',  69.0000,1,  36,   1,   1,0.98751789, -41.315746, 1.10000, 0.90000, 1.10000, 0.90000
19911,'51830370300 ', 138.0000,1,  36,   1,   1,0.99940819, -40.400818, 1.10000, 0.90000, 1.10000, 0.90000
19912,'51840000100 ', 138.0000,1,  36,   1,   1,0.99443382, -54.496064, 1.10000, 0.90000, 1.10000, 0.90000
19913,'51840000201 ', 500.0000,1,  36,   1,   1,1.00470293, -53.648592, 1.10000, 0.90000, 1.10000, 0.90000
19914,'51840000202 ', 500.0000,1,  36,   1,   1,1.00478303, -53.583736, 1.10000, 0.90000, 1.10000, 0.90000
19915,'51840000301 ', 230.0000,1,  36,   1,   1,0.99961698, -53.940326, 1.10000, 0.90000, 1.10000, 0.90000
19916,'51840000302 ', 230.0000,1,  36,   1,   1,0.99965024, -53.792804, 1.10000, 0.90000, 1.10000, 0.90000
19917,'54001965500 ', 138.0000,1,  37,   1,   1,1.00113034, -48.845756, 1.10000, 0.90000, 1.10000, 0.90000
19918,'54001965600 ',  69.0000,1,  37,   1,   1,0.99756408, -50.272948, 1.10000, 0.90000, 1.10000, 0.90000
19919,'54001965700 ', 138.0000,1,  37,   1,   1,0.99890065, -49.877856, 1.10000, 0.90000, 1.10000, 0.90000
19920,'54001965800 ', 138.0000,1,  37,   1,   1,0.99738568, -49.074281, 1.10000, 0.90000, 1.10000, 0.90000
19921,'54003971101 ', 138.0000,1,  37,   1,   1,1.00199151, -55.688663, 1.10000, 0.90000, 1.10000, 0.90000
19922,'54003971102 ', 138.0000,1,  37,   1,   1,1.00280666, -55.735266, 1.10000, 0.90000, 1.10000, 0.90000
19923,'54003971201 ', 138.0000,1,  37,   1,   1,1.00157273, -55.637266, 1.10000, 0.90000, 1.10000, 0.90000
19924,'54003971202 ', 138.0000,1,  37,   1,   1,1.00297129, -55.650472, 1.10000, 0.90000, 1.10000, 0.90000
19925,'54003971300 ', 500.0000,1,  37,   1,   1,1.00531888, -54.950320, 1.10000, 0.90000, 1.10000, 0.90000
19926,'54003971400 ', 138.0000,1,  37,   1,   1,0.99655521, -55.666438, 1.10000, 0.90000, 1.10000, 0.90000
19927,'54003971500 ',  69.0000,1,  37,   1,   1,0.99177432, -56.105431, 1.10000, 0.90000, 1.10000, 0.90000
19928,'54003971600 ', 138.0000,1,  37,   1,   1,0.99948967, -55.437702, 1.10000, 0.90000, 1.10000, 0.90000
19929,'54003971700 ', 138.0000,1,  37,   1,   1,0.99904287, -55.391622, 1.10000, 0.90000, 1.10000, 0.90000
19930,'54003971800 ',  69.0000,1,  37,   1,   1,0.99435276, -56.090046, 1.10000, 0.90000, 1.10000, 0.90000
19931,'54003971900 ', 500.0000,1,  37,   1,   1,1.00381052, -54.476424, 1.10000, 0.90000, 1.10000, 0.90000
19932,'54003972000 ', 500.0000,1,  37,   1,   1,1.00226808, -54.509810, 1.10000, 0.90000, 1.10000, 0.90000
19933,'54003972101 ',  69.0000,1,  37,   1,   1,0.98467952, -56.462199, 1.10000, 0.90000, 1.10000, 0.90000
19934,'54003972102 ', 138.0000,1,  37,   1,   1,0.99663466, -55.396294, 1.10000, 0.90000, 1.10000, 0.90000
19935,'54005958200 ', 230.0000,1,  37,   1,   1,1.01254666, -39.421215, 1.10000, 0.90000, 1.10000, 0.90000
19936,'54005958300 ', 138.0000,1,  37,   1,   1,0.99386925, -41.139192, 1.10000, 0.90000, 1.10000, 0.90000
19937,'54005958400 ', 138.0000,1,  37,   1,   1,0.99729085, -40.837711, 1.10000, 0.90000, 1.10000, 0.90000
19938,'54005958501 ', 500.0000,1,  37,   1,   1,1.01692069, -38.224624, 1.10000, 0.90000, 1.10000, 0.90000
19939,'54005958502 ', 500.0000,1,  37,   1,   1,1.01666212, -37.989632, 1.10000, 0.90000, 1.10000, 0.90000
19940,'54005958600 ', 230.0000,1,  37,   1,   1,1.01771259, -39.513945, 1.10000, 0.90000, 1.10000, 0.90000
19941,'54005958700 ', 138.0000,1,  37,   1,   1,0.99416482, -41.838990, 1.10000, 0.90000, 1.10000, 0.90000
19942,'54005958800 ', 138.0000,1,  37,   1,   1,1.00423682, -40.216123, 1.10000, 0.90000, 1.10000, 0.90000
19943,'54007967900 ', 138.0000,1,  37,   1,   1,0.97990572, -47.883103, 1.10000, 0.90000, 1.10000, 0.90000
19944,'54007968000 ', 138.0000,1,  37,   1,   1,0.98322684, -46.337783, 1.10000, 0.90000, 1.10000, 0.90000
19945,'54007968100 ',  69.0000,1,  37,   1,   1,0.96001279, -48.773534, 1.10000, 0.90000, 1.10000, 0.90000
19946,'54009031101 ', 230.0000,1,  37,   1,   1,1.00548244, -52.353581, 1.10000, 0.90000, 1.10000, 0.90000
19947,'54009031102 ',  69.0000,1,  37,   1,   1,1.00062716, -53.350512, 1.10000, 0.90000, 1.10000, 0.90000
19948,'54009031200 ', 230.0000,1,  37,   1,   1,1.00609720, -51.917443, 1.10000, 0.90000, 1.10000, 0.90000
19949,'54009031400 ',  69.0000,1,  37,   1,   1,0.99869794, -53.438297, 1.10000, 0.90000, 1.10000, 0.90000
19950,'54009031600 ',  69.0000,1,  37,   1,   1,0.97332770, -55.026951, 1.10000, 0.90000, 1.10000, 0.90000
19951,'54009031700 ',  69.0000,1,  37,   1,   1,0.97748834, -53.862520, 1.10000, 0.90000, 1.10000, 0.90000
19952,'54011000101 ', 138.0000,1,  37,   1,   1,0.99877661, -34.516989, 1.10000, 0.90000, 1.10000, 0.90000
19953,'54011000102 ', 138.0000,1,  37,   1,   1,0.99895507, -34.425321, 1.10000, 0.90000, 1.10000, 0.90000
19954,'54011000200 ',  69.0000,1,  37,   1,   1,0.99395961, -34.678827, 1.10000, 0.90000, 1.10000, 0.90000
19955,'54011000300 ', 138.0000,1,  37,   1,   1,0.99353856, -34.612622, 1.10000, 0.90000, 1.10000, 0.90000
19956,'54011000400 ', 138.0000,1,  37,   1,   1,0.99352062, -34.616519, 1.10000, 0.90000, 1.10000, 0.90000
19957,'54011000500 ',  69.0000,1,  37,   1,   1,0.99506307, -34.387028, 1.10000, 0.90000, 1.10000, 0.90000
19958,'54011000600 ', 138.0000,1,  37,   1,   1,1.00150847, -33.673410, 1.10000, 0.90000, 1.10000, 0.90000
19959,'54011000900 ',  69.0000,1,  37,   1,   1,1.00016081, -32.976222, 1.10000, 0.90000, 1.10000, 0.90000
19960,'54011001000 ',  69.0000,1,  37,   1,   1,1.00284004, -32.563647, 1.10000, 0.90000, 1.10000, 0.90000
19961,'54011001100 ',  69.0000,1,  37,   1,   1,1.00151289, -32.807946, 1.10000, 0.90000, 1.10000, 0.90000
19962,'54011001200 ',  69.0000,1,  37,   1,   1,1.00006139, -32.895526, 1.10000, 0.90000, 1.10000, 0.90000
19963,'54011001300 ',  69.0000,1,  37,   1,   1,0.99730033, -33.622723, 1.10000, 0.90000, 1.10000, 0.90000
19964,'54011001400 ',  69.0000,1,  37,   1,   1,0.99666029, -33.834561, 1.10000, 0.90000, 1.10000, 0.90000
19965,'54011001500 ',  69.0000,1,  37,   1,   1,0.99628079, -33.958348, 1.10000, 0.90000, 1.10000, 0.90000
19966,'54011001600 ', 138.0000,1,  37,   1,   1,0.99962330, -34.071569, 1.10000, 0.90000, 1.10000, 0.90000
19967,'54011001800 ', 138.0000,1,  37,   1,   1,0.99979442, -34.074677, 1.10000, 0.90000, 1.10000, 0.90000
19968,'54011001900 ', 138.0000,1,  37,   1,   1,0.99941081, -34.223947, 1.10000, 0.90000, 1.10000, 0.90000
19969,'54011002000 ',  69.0000,1,  37,   1,   1,0.99494821, -33.985092, 1.10000, 0.90000, 1.10000, 0.90000
19970,'54011002100 ',  69.0000,1,  37,   1,   1,0.99857324, -32.921252, 1.10000, 0.90000, 1.10000, 0.90000
19971,'54011010102 ',  69.0000,1,  37,   1,   1,0.98807448, -35.512858, 1.10000, 0.90000, 1.10000, 0.90000
19972,'54011010201 ',  69.0000,1,  37,   1,   1,0.99095321, -35.371688, 1.10000, 0.90000, 1.10000, 0.90000
19973,'54011010202 ',  69.0000,1,  37,   1,   1,0.99036264, -34.918109, 1.10000, 0.90000, 1.10000, 0.90000
19974,'54011010300 ', 138.0000,1,  37,   1,   1,0.99645656, -35.658929, 1.10000, 0.90000, 1.10000, 0.90000
19975,'54011010400 ', 138.0000,1,  37,   1,   1,0.99642700, -35.461693, 1.10000, 0.90000, 1.10000, 0.90000
19976,'54011010500 ',  69.0000,1,  37,   1,   1,0.98041612, -36.261929, 1.10000, 0.90000, 1.10000, 0.90000
19977,'54011010600 ', 138.0000,1,  37,   1,   1,0.99534273, -36.273021, 1.10000, 0.90000, 1.10000, 0.90000
19978,'54011010700 ', 138.0000,1,  37,   1,   1,0.99841458, -35.781995, 1.10000, 0.90000, 1.10000, 0.90000
19979,'54011010800 ', 138.0000,1,  37,   1,   1,0.99564117, -36.715665, 1.10000, 0.90000, 1.10000, 0.90000
19980,'54011010900 ',  69.0000,1,  37,   1,   1,0.99809223, -33.412281, 1.10000, 0.90000, 1.10000, 0.90000
19981,'54013962600 ',  69.0000,1,  37,   1,   1,0.98597407, -42.616187, 1.10000, 0.90000, 1.10000, 0.90000
19982,'54013962700 ',  69.0000,1,  37,   1,   1,0.98078007, -45.873825, 1.10000, 0.90000, 1.10000, 0.90000
19983,'54015957900 ', 138.0000,1,  37,   1,   1,0.98832822, -44.832832, 1.10000, 0.90000, 1.10000, 0.90000
19984,'54015958000 ', 138.0000,1,  37,   1,   1,0.99133939, -44.071539, 1.10000, 0.90000, 1.10000, 0.90000
19985,'54015958100 ', 230.0000,1,  37,   1,   1,1.00560689, -42.141396, 1.10000, 0.90000, 1.10000, 0.90000
19986,'54017965000 ', 138.0000,1,  37,   1,   1,1.00738358, -46.126883, 1.10000, 0.90000, 1.10000, 0.90000
19987,'54017965100 ', 138.0000,1,  37,   1,   1,1.00370646, -45.697138, 1.10000, 0.90000, 1.10000, 0.90000
19988,'54019020100 ', 230.0000,1,  37,   1,   1,1.01037574, -42.611662, 1.10000, 0.90000, 1.10000, 0.90000
19989,'54019020201 ', 138.0000,1,  37,   1,   1,1.00027239, -44.385486, 1.10000, 0.90000, 1.10000, 0.90000
19990,'54019020202 ', 138.0000,1,  37,   1,   1,0.99921817, -44.312505, 1.10000, 0.90000, 1.10000, 0.90000
19991,'54019020300 ',  69.0000,1,  37,   1,   1,0.98473418, -46.414639, 1.10000, 0.90000, 1.10000, 0.90000
19992,'54019020400 ', 138.0000,1,  37,   1,   1,0.98651659, -45.427622, 1.10000, 0.90000, 1.10000, 0.90000
19993,'54019020500 ',  69.0000,1,  37,   1,   1,0.97581834, -46.730491, 1.10000, 0.90000, 1.10000, 0.90000
19994,'54019020600 ', 138.0000,1,  37,   1,   1,0.98949695, -44.914347, 1.10000, 0.90000, 1.10000, 0.90000
19995,'54019020700 ', 230.0000,1,  37,   1,   1,1.01234877, -41.560936, 1.10000, 0.90000, 1.10000, 0.90000
19996,'54019020800 ', 230.0000,1,  37,   1,   1,1.01550221, -41.520232, 1.10000, 0.90000, 1.10000, 0.90000
19997,'54019020900 ', 230.0000,1,  37,   1,   1,1.01081276, -42.249986, 1.10000, 0.90000, 1.10000, 0.90000
19998,'54019021000 ',  69.0000,1,  37,   1,   1,0.99289966, -45.232255, 1.10000, 0.90000, 1.10000, 0.90000
19999,'54019021100 ', 138.0000,1,  37,   1,   1,0.99540246, -45.185803, 1.10000, 0.90000, 1.10000, 0.90000
20000,'54021967700 ', 138.0000,1,  37,   1,   1,0.98525321, -47.234112, 1.10000, 0.90000, 1.10000, 0.90000
20001,'54021967800 ', 138.0000,1,  37,   1,   1,0.98807454, -46.398916, 1.10000, 0.90000, 1.10000, 0.90000
20002,'54023969400 ', 138.0000,1,  37,   1,   1,1.01980519, -48.853987, 1.10000, 0.90000, 1.10000, 0.90000
20003,'54023969500 ', 138.0000,1,  37,   1,   1,1.00679934, -50.443966, 1.10000, 0.90000, 1.10000, 0.90000
20004,'54023969600 ', 138.0000,1,  37,   1,   1,1.00590909, -50.456233, 1.10000, 0.90000, 1.10000, 0.90000
20005,'54025950100 ', 138.0000,1,  37,   1,   1,1.00882518, -43.418894, 1.10000, 0.90000, 1.10000, 0.90000
20006,'54025950200 ',  69.0000,1,  37,   1,   1,1.00716054, -43.510965, 1.10000, 0.90000, 1.10000, 0.90000
20007,'54025950300 ',  69.0000,1,  37,   1,   1,0.99261135, -45.291592, 1.10000, 0.90000, 1.10000, 0.90000
20008,'54025950400 ', 138.0000,1,  37,   1,   1,0.99513292, -45.108584, 1.10000, 0.90000, 1.10000, 0.90000
20009,'54025950500 ', 138.0000,1,  37,   1,   1,0.99285007, -45.572252, 1.10000, 0.90000, 1.10000, 0.90000
20010,'54025950600 ', 138.0000,1,  37,   1,   1,0.98712218, -45.793215, 1.10000, 0.90000, 1.10000, 0.90000
20011,'54025950700 ', 138.0000,1,  37,   1,   1,0.98518074, -45.974106, 1.10000, 0.90000, 1.10000, 0.90000
20012,'54027968200 ', 138.0000,1,  37,   1,   1,1.00113595, -54.879761, 1.10000, 0.90000, 1.10000, 0.90000
20013,'54027968300 ', 138.0000,1,  37,   1,   1,1.00480878, -54.420850, 1.10000, 0.90000, 1.10000, 0.90000
20014,'54027968400 ', 500.0000,1,  37,   1,   1,1.01500785, -52.202395, 1.10000, 0.90000, 1.10000, 0.90000
20015,'54027968500 ', 500.0000,1,  37,   1,   1,1.01334286, -52.366511, 1.10000, 0.90000, 1.10000, 0.90000
20016,'54027968600 ', 500.0000,1,  37,   1,   1,1.01028705, -52.663914, 1.10000, 0.90000, 1.10000, 0.90000
20017,'54029020600 ',  69.0000,1,  37,   1,   1,0.99647707, -54.399930, 1.10000, 0.90000, 1.10000, 0.90000
20018,'54029020700 ', 138.0000,1,  37,   1,   1,1.00300658, -53.283269, 1.10000, 0.90000, 1.10000, 0.90000
20019,'54029020900 ', 138.0000,1,  37,   1,   1,1.00332808, -54.883459, 1.10000, 0.90000, 1.10000, 0.90000
20020,'54029021100 ',  69.0000,1,  37,   1,   1,0.98998582, -54.949821, 1.10000, 0.90000, 1.10000, 0.90000
20021,'54029021200 ',  69.0000,1,  37,   1,   1,0.99250448, -54.786791, 1.10000, 0.90000, 1.10000, 0.90000
20022,'54029021300 ', 138.0000,1,  37,   1,   1,1.00396121, -53.146887, 1.10000, 0.90000, 1.10000, 0.90000
20023,'54029021400 ', 138.0000,1,  37,   1,   1,1.00389850, -53.320186, 1.10000, 0.90000, 1.10000, 0.90000
20024,'54029021500 ',  69.0000,1,  37,   1,   1,0.99998468, -55.960908, 1.10000, 0.90000, 1.10000, 0.90000
20025,'54031970100 ', 138.0000,1,  37,   1,   1,1.00907409, -51.446054, 1.10000, 0.90000, 1.10000, 0.90000
20026,'54031970200 ', 500.0000,1,  37,   1,   1,1.01322043, -50.806045, 1.10000, 0.90000, 1.10000, 0.90000
20027,'54031970300 ', 138.0000,1,  37,   1,   1,1.00538313, -50.591081, 1.10000, 0.90000, 1.10000, 0.90000
20028,'54033030100 ', 138.0000,1,  37,   1,   1,1.01035845, -47.231503, 1.10000, 0.90000, 1.10000, 0.90000
20029,'54033030200 ', 138.0000,1,  37,   1,   1,1.01039684, -47.178808, 1.10000, 0.90000, 1.10000, 0.90000
20030,'54033030300 ',  69.0000,1,  37,   1,   1,1.00805318, -47.769312, 1.10000, 0.90000, 1.10000, 0.90000
20031,'54033030400 ',  69.0000,1,  37,   1,   1,1.00637388, -47.670383, 1.10000, 0.90000, 1.10000, 0.90000
20032,'54033030500 ',  69.0000,1,  37,   1,   1,1.00328171, -48.191954, 1.10000, 0.90000, 1.10000, 0.90000
20033,'54033030601 ', 138.0000,1,  37,   1,   1,1.01092899, -47.108747, 1.10000, 0.90000, 1.10000, 0.90000
20034,'54033030602 ', 138.0000,1,  37,   1,   1,1.01050270, -47.113446, 1.10000, 0.90000, 1.10000, 0.90000
20035,'54033030700 ', 230.0000,1,  37,   1,   1,1.01531458, -46.225190, 1.10000, 0.90000, 1.10000, 0.90000
20036,'54033030800 ',  69.0000,1,  37,   1,   1,1.01071227, -48.004823, 1.10000, 0.90000, 1.10000, 0.90000
20037,'54033031000 ', 500.0000,1,  37,   1,   1,1.01957059, -46.664389, 1.10000, 0.90000, 1.10000, 0.90000
20038,'54033031100 ', 138.0000,1,  37,   1,   1,1.00749278, -47.849939, 1.10000, 0.90000, 1.10000, 0.90000
20039,'54033031200 ',  69.0000,1,  37,   1,   1,0.99768686, -48.344837, 1.10000, 0.90000, 1.10000, 0.90000
20040,'54033031300 ',  69.0000,1,  37,   1,   1,0.99600273, -48.361872, 1.10000, 0.90000, 1.10000, 0.90000
20041,'54033031400 ',  69.0000,1,  37,   1,   1,0.99243438, -48.806213, 1.10000, 0.90000, 1.10000, 0.90000
20042,'54033031500 ', 230.0000,1,  37,   1,   1,1.01512229, -45.873316, 1.10000, 0.90000, 1.10000, 0.90000
20043,'54033031600 ', 138.0000,1,  37,   1,   1,1.01052201, -46.313990, 1.10000, 0.90000, 1.10000, 0.90000
20044,'54033031700 ',  69.0000,1,  37,   1,   1,1.01032579, -47.946238, 1.10000, 0.90000, 1.10000, 0.90000
20045,'54033031800 ', 500.0000,1,  37,   1,   1,1.01910663, -46.838463, 1.10000, 0.90000, 1.10000, 0.90000
20046,'54033031900 ',  69.0000,1,  37,   1,   1,1.01298153, -48.092769, 1.10000, 0.90000, 1.10000, 0.90000
20047,'54033032000 ',  69.0000,1,  37,   1,   1,1.00865853, -48.331979, 1.10000, 0.90000, 1.10000, 0.90000
20048,'54033032101 ',  69.0000,1,  37,   1,   1,1.00237918, -48.609859, 1.10000, 0.90000, 1.10000, 0.90000
20049,'54033032102 ',  69.0000,1,  37,   1,   1,1.00253165, -48.654774, 1.10000, 0.90000, 1.10000, 0.90000
20050,'54035963200 ', 138.0000,1,  37,   1,   1,1.00759232, -38.621694, 1.10000, 0.90000, 1.10000, 0.90000
20051,'54035963300 ', 138.0000,1,  37,   1,   1,1.00862849, -38.313157, 1.10000, 0.90000, 1.10000, 0.90000
20052,'54035963400 ', 230.0000,1,  37,   1,   1,1.01484370, -36.958669, 1.10000, 0.90000, 1.10000, 0.90000
20053,'54035963500 ',  69.0000,1,  37,   1,   1,1.00127006, -38.399337, 1.10000, 0.90000, 1.10000, 0.90000
20054,'54035963600 ', 230.0000,1,  37,   1,   1,1.01332057, -38.483161, 1.10000, 0.90000, 1.10000, 0.90000
20055,'54035963700 ', 230.0000,1,  37,   1,   1,1.00979018, -39.393707, 1.10000, 0.90000, 1.10000, 0.90000
20056,'54037972201 ', 138.0000,1,  37,   1,   1,0.99595672, -55.726608, 1.10000, 0.90000, 1.10000, 0.90000
20057,'54037972203 ', 138.0000,1,  37,   1,   1,0.99690425, -55.328945, 1.10000, 0.90000, 1.10000, 0.90000
20058,'54037972204 ', 138.0000,1,  37,   1,   1,0.99725837, -55.324447, 1.10000, 0.90000, 1.10000, 0.90000
20059,'54037972300 ', 138.0000,1,  37,   1,   1,0.99592918, -55.302273, 1.10000, 0.90000, 1.10000, 0.90000
20060,'54037972401 ', 230.0000,1,  37,   1,   1,0.99518776, -55.061649, 1.10000, 0.90000, 1.10000, 0.90000
20061,'54037972402 ', 230.0000,1,  37,   1,   1,0.99509251, -55.142306, 1.10000, 0.90000, 1.10000, 0.90000
20062,'54037972501 ',  69.0000,1,  37,   1,   1,0.98593152, -55.914674, 1.10000, 0.90000, 1.10000, 0.90000
20063,'54037972503 ',  69.0000,1,  37,   1,   1,0.98719627, -55.711370, 1.10000, 0.90000, 1.10000, 0.90000
20064,'54037972505 ', 138.0000,1,  37,   1,   1,0.99246395, -55.279255, 1.10000, 0.90000, 1.10000, 0.90000
20065,'54037972506 ', 138.0000,1,  37,   1,   1,0.99119669, -55.269204, 1.10000, 0.90000, 1.10000, 0.90000
20066,'54037972601 ', 138.0000,1,  37,   1,   1,0.99239498, -55.219146, 1.10000, 0.90000, 1.10000, 0.90000
20067,'54037972602 ', 500.0000,1,  37,   1,   1,0.99838907, -54.468023, 1.10000, 0.90000, 1.10000, 0.90000
20068,'54037972701 ', 138.0000,1,  37,   1,   1,0.99254131, -55.176423, 1.10000, 0.90000, 1.10000, 0.90000
20069,'54037972702 ', 138.0000,1,  37,   1,   1,0.98847407, -55.179032, 1.10000, 0.90000, 1.10000, 0.90000
20070,'54037972800 ',  69.0000,1,  37,   1,   1,0.98266476, -56.080979, 1.10000, 0.90000, 1.10000, 0.90000
20071,'54039000100 ',  69.0000,1,  37,   1,   1,0.99681705, -42.135679, 1.10000, 0.90000, 1.10000, 0.90000
20072,'54039000200 ',  69.0000,1,  37,   1,   1,0.99484766, -42.259132, 1.10000, 0.90000, 1.10000, 0.90000
20073,'54039000300 ',  69.0000,1,  37,   1,   1,0.99197626, -42.473856, 1.10000, 0.90000, 1.10000, 0.90000
20074,'54039000500 ',  69.0000,1,  37,   1,   1,0.99371767, -42.445842, 1.10000, 0.90000, 1.10000, 0.90000
20075,'54039000600 ',  69.0000,1,  37,   1,   1,0.99348867, -42.381296, 1.10000, 0.90000, 1.10000, 0.90000
20076,'54039000700 ',  69.0000,1,  37,   1,   1,0.99467534, -42.308036, 1.10000, 0.90000, 1.10000, 0.90000
20077,'54039000800 ',  69.0000,1,  37,   1,   1,0.99514687, -42.261550, 1.10000, 0.90000, 1.10000, 0.90000
20078,'54039000900 ',  69.0000,1,  37,   1,   1,0.99279934, -42.580243, 1.10000, 0.90000, 1.10000, 0.90000
20079,'54039001100 ', 138.0000,1,  37,   1,   1,0.99886066, -41.972247, 1.10000, 0.90000, 1.10000, 0.90000
20080,'54039001200 ', 138.0000,1,  37,   1,   1,0.99917686, -41.895137, 1.10000, 0.90000, 1.10000, 0.90000
20081,'54039001300 ',  69.0000,1,  37,   1,   1,0.99240339, -42.693221, 1.10000, 0.90000, 1.10000, 0.90000
20082,'54039001500 ', 138.0000,1,  37,   1,   1,0.99892819, -42.018777, 1.10000, 0.90000, 1.10000, 0.90000
20083,'54039001700 ',  69.0000,1,  37,   1,   1,0.99683076, -42.510052, 1.10000, 0.90000, 1.10000, 0.90000
20084,'54039001800 ',  69.0000,1,  37,   1,   1,0.99344182, -42.775347, 1.10000, 0.90000, 1.10000, 0.90000
20085,'54039001901 ',  69.0000,1,  37,   1,   1,0.99925244, -41.354371, 1.10000, 0.90000, 1.10000, 0.90000
20086,'54039001902 ',  69.0000,1,  37,   1,   1,0.99250966, -42.174618, 1.10000, 0.90000, 1.10000, 0.90000
20087,'54039002000 ',  69.0000,1,  37,   1,   1,0.99487680, -42.117299, 1.10000, 0.90000, 1.10000, 0.90000
20088,'54039002100 ', 138.0000,1,  37,   1,   1,1.00089979, -41.638227, 1.10000, 0.90000, 1.10000, 0.90000
20089,'54039010100 ',  69.0000,1,  37,   1,   1,0.99412805, -41.453268, 1.10000, 0.90000, 1.10000, 0.90000
20090,'54039010200 ',  69.0000,1,  37,   1,   1,0.99336374, -41.569549, 1.10000, 0.90000, 1.10000, 0.90000
20091,'54039010300 ',  69.0000,1,  37,   1,   1,0.99233544, -41.591030, 1.10000, 0.90000, 1.10000, 0.90000
20092,'54039010400 ', 500.0000,1,  37,   1,   1,1.01765382, -38.379198, 1.10000, 0.90000, 1.10000, 0.90000
20093,'54039010500 ',  69.0000,1,  37,   1,   1,0.99767923, -41.213379, 1.10000, 0.90000, 1.10000, 0.90000
20094,'54039010600 ', 230.0000,1,  37,   1,   1,1.00912297, -39.424265, 1.10000, 0.90000, 1.10000, 0.90000
20095,'54039010701 ', 138.0000,1,  37,   1,   1,1.01202285, -38.654568, 1.10000, 0.90000, 1.10000, 0.90000
20096,'54039010702 ',  69.0000,1,  37,   1,   1,0.99765122, -41.217323, 1.10000, 0.90000, 1.10000, 0.90000
20097,'54039010801 ', 230.0000,1,  37,   1,   1,1.00951445, -39.083852, 1.10000, 0.90000, 1.10000, 0.90000
20098,'54039010802 ',  69.0000,1,  37,   1,   1,0.99083185, -40.964999, 1.10000, 0.90000, 1.10000, 0.90000
20099,'54039010900 ',  69.0000,1,  37,   1,   1,0.98728758, -42.570441, 1.10000, 0.90000, 1.10000, 0.90000
20100,'54039011000 ',  69.0000,1,  37,   1,   1,0.98897719, -42.715634, 1.10000, 0.90000, 1.10000, 0.90000
20101,'54039011100 ',  69.0000,1,  37,   1,   1,0.98668933, -42.614821, 1.10000, 0.90000, 1.10000, 0.90000
20102,'54039011200 ', 230.0000,1,  37,   1,   1,1.00298882, -41.723105, 1.10000, 0.90000, 1.10000, 0.90000
20103,'54039011301 ', 138.0000,1,  37,   1,   1,0.99756134, -42.323790, 1.10000, 0.90000, 1.10000, 0.90000
20104,'54039011302 ',  69.0000,1,  37,   1,   1,0.98276681, -43.712309, 1.10000, 0.90000, 1.10000, 0.90000
20105,'54039011401 ',  69.0000,1,  37,   1,   1,0.98918045, -42.832598, 1.10000, 0.90000, 1.10000, 0.90000
20106,'54039011402 ',  69.0000,1,  37,   1,   1,1.00510526, -41.822539, 1.10000, 0.90000, 1.10000, 0.90000
20107,'54039011500 ', 500.0000,1,  37,   1,   1,1.01767993, -38.811413, 1.10000, 0.90000, 1.10000, 0.90000
20108,'54039011800 ',  69.0000,1,  37,   1,   1,1.00095093, -42.286220, 1.10000, 0.90000, 1.10000, 0.90000
20109,'54039012100 ',  69.0000,1,  37,   1,   1,1.00339592, -41.031856, 1.10000, 0.90000, 1.10000, 0.90000
20110,'54039012200 ', 230.0000,1,  37,   1,   1,1.01861191, -39.875269, 1.10000, 0.90000, 1.10000, 0.90000
20111,'54039012300 ', 230.0000,1,  37,   1,   1,1.01076949, -39.569646, 1.10000, 0.90000, 1.10000, 0.90000
20112,'54039012800 ', 500.0000,1,  37,   1,   1,1.01734757, -38.507322, 1.10000, 0.90000, 1.10000, 0.90000
20113,'54039012900 ', 500.0000,1,  37,   1,   1,1.01746321, -38.492965, 1.10000, 0.90000, 1.10000, 0.90000
20114,'54039013000 ',  69.0000,1,  37,   1,   1,0.98994190, -41.769407, 1.10000, 0.90000, 1.10000, 0.90000
20115,'54039013100 ',  69.0000,1,  37,   1,   1,0.99214292, -41.558740, 1.10000, 0.90000, 1.10000, 0.90000
20116,'54039013200 ',  69.0000,1,  37,   1,   1,0.99658376, -41.393706, 1.10000, 0.90000, 1.10000, 0.90000
20117,'54039013300 ', 138.0000,1,  37,   1,   1,1.00238454, -40.837414, 1.10000, 0.90000, 1.10000, 0.90000
20118,'54039013400 ', 138.0000,1,  37,   1,   1,1.00186718, -40.900474, 1.10000, 0.90000, 1.10000, 0.90000
20119,'54039013500 ', 138.0000,1,  37,   1,   1,1.00210857, -40.798660, 1.10000, 0.90000, 1.10000, 0.90000
20120,'54039013600 ', 230.0000,1,  37,   1,   1,1.00789857, -39.669438, 1.10000, 0.90000, 1.10000, 0.90000
20121,'54039013701 ',  69.0000,1,  37,   1,   1,0.98521727, -40.997804, 1.10000, 0.90000, 1.10000, 0.90000
20122,'54039013702 ',  69.0000,1,  37,   1,   1,0.98799753, -40.928041, 1.10000, 0.90000, 1.10000, 0.90000
20123,'54039013800 ', 138.0000,1,  37,   1,   1,1.00122213, -40.603876, 1.10000, 0.90000, 1.10000, 0.90000
20124,'54041967200 ', 138.0000,1,  37,   1,   1,0.99278098, -47.859351, 1.10000, 0.90000, 1.10000, 0.90000
20125,'54041967300 ',  69.0000,1,  37,   1,   1,0.98349303, -49.282550, 1.10000, 0.90000, 1.10000, 0.90000
20126,'54041967400 ', 138.0000,1,  37,   1,   1,0.99564624, -47.975604, 1.10000, 0.90000, 1.10000, 0.90000
20127,'54041967500 ', 138.0000,1,  37,   1,   1,0.99468261, -47.974364, 1.10000, 0.90000, 1.10000, 0.90000
20128,'54041967600 ',  69.0000,1,  37,   1,   1,0.97834653, -49.402792, 1.10000, 0.90000, 1.10000, 0.90000
20129,'54043955400 ', 230.0000,1,  37,   1,   1,1.00459051, -40.100324, 1.10000, 0.90000, 1.10000, 0.90000
20130,'54043955500 ',  69.0000,1,  37,   1,   1,0.96980226, -40.566689, 1.10000, 0.90000, 1.10000, 0.90000
20131,'54043955600 ',  69.0000,1,  37,   1,   1,0.97196698, -39.515325, 1.10000, 0.90000, 1.10000, 0.90000
20132,'54043955700 ',  69.0000,1,  37,   1,   1,0.94735551, -41.020603, 1.10000, 0.90000, 1.10000, 0.90000
20133,'54043955800 ',  69.0000,1,  37,   1,   1,0.96303838, -40.592607, 1.10000, 0.90000, 1.10000, 0.90000
20134,'54045956101 ', 138.0000,1,  37,   1,   1,0.97666466, -42.263066, 1.10000, 0.90000, 1.10000, 0.90000
20135,'54045956102 ', 138.0000,1,  37,   1,   1,0.98388612, -41.771251, 1.10000, 0.90000, 1.10000, 0.90000
20136,'54045956200 ', 138.0000,1,  37,   1,   1,0.97212034, -42.551836, 1.10000, 0.90000, 1.10000, 0.90000
20137,'54045956400 ', 138.0000,1,  37,   1,   1,0.97037780, -44.342459, 1.10000, 0.90000, 1.10000, 0.90000
20138,'54045956500 ', 138.0000,1,  37,   1,   1,0.98168653, -43.587709, 1.10000, 0.90000, 1.10000, 0.90000
20139,'54045956600 ', 138.0000,1,  37,   1,   1,0.96627462, -44.569597, 1.10000, 0.90000, 1.10000, 0.90000
20140,'54045956700 ', 138.0000,1,  37,   1,   1,0.96689719, -43.658521, 1.10000, 0.90000, 1.10000, 0.90000
20141,'54045956800 ', 138.0000,1,  37,   1,   1,0.97559768, -43.669945, 1.10000, 0.90000, 1.10000, 0.90000
20142,'54045956900 ',  69.0000,1,  37,   1,   1,0.96953946, -43.902110, 1.10000, 0.90000, 1.10000, 0.90000
20143,'54047953600 ',  69.0000,1,  37,   1,   1,0.95102435, -50.063108, 1.10000, 0.90000, 1.10000, 0.90000
20144,'54047953800 ',  69.0000,1,  37,   1,   1,0.94615406, -48.887144, 1.10000, 0.90000, 1.10000, 0.90000
20145,'54047953900 ', 138.0000,1,  37,   1,   1,0.94975108, -47.776801, 1.10000, 0.90000, 1.10000, 0.90000
20146,'54047954000 ', 138.0000,1,  37,   1,   1,0.94665861, -49.046649, 1.10000, 0.90000, 1.10000, 0.90000
20147,'54047954200 ', 138.0000,1,  37,   1,   1,0.94559866, -49.627919, 1.10000, 0.90000, 1.10000, 0.90000
20148,'54047954501 ', 138.0000,1,  37,   1,   1,0.95360804, -49.656742, 1.10000, 0.90000, 1.10000, 0.90000
20149,'54047954503 ', 138.0000,1,  37,   1,   1,0.95640177, -48.749553, 1.10000, 0.90000, 1.10000, 0.90000
20150,'54047954504 ',  69.0000,1,  37,   1,   1,0.94392002, -49.713354, 1.10000, 0.90000, 1.10000, 0.90000
20151,'54049020100 ',  69.0000,1,  37,   1,   1,1.00218344, -50.871918, 1.10000, 0.90000, 1.10000, 0.90000
20152,'54049020200 ',  69.0000,1,  37,   1,   1,1.00259101, -50.863924, 1.10000, 0.90000, 1.10000, 0.90000
20153,'54049020300 ',  69.0000,1,  37,   1,   1,1.00325179, -50.703718, 1.10000, 0.90000, 1.10000, 0.90000
20154,'54049020400 ',  69.0000,1,  37,   1,   1,1.00583720, -50.370494, 1.10000, 0.90000, 1.10000, 0.90000
20155,'54049020500 ',  69.0000,1,  37,   1,   1,1.00351012, -51.444527, 1.10000, 0.90000, 1.10000, 0.90000
20156,'54049020600 ',  69.0000,1,  37,   1,   1,1.00233698, -51.470837, 1.10000, 0.90000, 1.10000, 0.90000
20157,'54049020700 ', 138.0000,1,  37,   1,   1,1.01710618, -50.215066, 1.10000, 0.90000, 1.10000, 0.90000
20158,'54049020800 ',  69.0000,1,  37,   1,   1,1.00075793, -50.904334, 1.10000, 0.90000, 1.10000, 0.90000
20159,'54049020900 ',  69.0000,1,  37,   1,   1,0.99772835, -51.768886, 1.10000, 0.90000, 1.10000, 0.90000
20160,'54049021000 ',  69.0000,1,  37,   1,   1,0.99672568, -51.561204, 1.10000, 0.90000, 1.10000, 0.90000
20161,'54049021100 ',  69.0000,1,  37,   1,   1,1.00371850, -50.362004, 1.10000, 0.90000, 1.10000, 0.90000
20162,'54049021200 ', 138.0000,1,  37,   1,   1,1.00731146, -49.489037, 1.10000, 0.90000, 1.10000, 0.90000
20163,'54049021300 ', 500.0000,1,  37,   1,   1,1.01941109, -47.540080, 1.10000, 0.90000, 1.10000, 0.90000
20164,'54049021400 ',  69.0000,1,  37,   1,   1,1.00957024, -49.906772, 1.10000, 0.90000, 1.10000, 0.90000
20165,'54049021500 ', 500.0000,1,  37,   1,   1,1.01945424, -48.688601, 1.10000, 0.90000, 1.10000, 0.90000
20166,'54049021600 ', 138.0000,1,  37,   1,   1,1.01389182, -49.201763, 1.10000, 0.90000, 1.10000, 0.90000
20167,'54049021700 ', 138.0000,1,  37,   1,   1,1.01308298, -49.276188, 1.10000, 0.90000, 1.10000, 0.90000
20168,'54049021800 ', 138.0000,1,  37,   1,   1,1.01189029, -48.981308, 1.10000, 0.90000, 1.10000, 0.90000
20169,'54051020200 ', 138.0000,1,  37,   1,   1,1.01605356, -45.892062, 1.10000, 0.90000, 1.10000, 0.90000
20170,'54051020500 ',  69.0000,1,  37,   1,   1,0.99466699, -49.754021, 1.10000, 0.90000, 1.10000, 0.90000
20171,'54051020601 ',  69.0000,1,  37,   1,   1,0.99717724, -47.489513, 1.10000, 0.90000, 1.10000, 0.90000
20172,'54051020702 ',  69.0000,1,  37,   1,   1,1.00721610, -47.023899, 1.10000, 0.90000, 1.10000, 0.90000
20173,'54051020800 ',  69.0000,1,  37,   1,   1,1.00050068, -49.471504, 1.10000, 0.90000, 1.10000, 0.90000
20174,'54051020900 ', 500.0000,1,  37,   1,   1,1.01991880, -44.344699, 1.10000, 0.90000, 1.10000, 0.90000
20175,'54051021000 ',  69.0000,1,  37,   1,   1,1.00578046, -47.951510, 1.10000, 0.90000, 1.10000, 0.90000
20176,'54051021100 ',  69.0000,1,  37,   1,   1,1.00037205, -47.442255, 1.10000, 0.90000, 1.10000, 0.90000
20177,'54051021300 ',  69.0000,1,  37,   1,   1,0.99329478, -47.604322, 1.10000, 0.90000, 1.10000, 0.90000
20178,'54053954801 ',  69.0000,1,  37,   1,   1,1.00861609, -35.204407, 1.10000, 0.90000, 1.10000, 0.90000
20179,'54053954802 ', 138.0000,1,  37,   1,   1,1.01355505, -35.509604, 1.10000, 0.90000, 1.10000, 0.90000
20180,'54053954900 ',  69.0000,1,  37,   1,   1,0.99715757, -37.725563, 1.10000, 0.90000, 1.10000, 0.90000
20181,'54053955000 ', 138.0000,1,  37,   1,   1,1.01064730, -35.156264, 1.10000, 0.90000, 1.10000, 0.90000
20182,'54053955101 ', 230.0000,1,  37,   1,   1,1.01210153, -35.492094, 1.10000, 0.90000, 1.10000, 0.90000
20183,'54053955102 ', 230.0000,1,  37,   1,   1,1.01018322, -36.105384, 1.10000, 0.90000, 1.10000, 0.90000
20184,'54055000900 ', 138.0000,1,  37,   1,   1,0.95847452, -49.027877, 1.10000, 0.90000, 1.10000, 0.90000
20185,'54055001000 ', 138.0000,1,  37,   1,   1,0.95732594, -49.428658, 1.10000, 0.90000, 1.10000, 0.90000
20186,'54055001100 ', 138.0000,1,  37,   1,   1,0.99191481, -47.341383, 1.10000, 0.90000, 1.10000, 0.90000
20187,'54055001200 ',  69.0000,1,  37,   1,   1,0.96066582, -50.400089, 1.10000, 0.90000, 1.10000, 0.90000
20188,'54055001300 ',  69.0000,1,  37,   1,   1,0.95964193, -50.464419, 1.10000, 0.90000, 1.10000, 0.90000
20189,'54055001400 ',  69.0000,1,  37,   1,   1,0.95706338, -50.560322, 1.10000, 0.90000, 1.10000, 0.90000
20190,'54055001500 ', 138.0000,1,  37,   1,   1,0.95694423, -49.637433, 1.10000, 0.90000, 1.10000, 0.90000
20191,'54055001600 ', 138.0000,1,  37,   1,   1,0.95658123, -49.656507, 1.10000, 0.90000, 1.10000, 0.90000
20192,'54055001700 ', 138.0000,1,  37,   1,   1,0.95828998, -49.622458, 1.10000, 0.90000, 1.10000, 0.90000
20193,'54055001800 ', 138.0000,1,  37,   1,   1,0.95735675, -49.705459, 1.10000, 0.90000, 1.10000, 0.90000
20194,'54055001900 ',  69.0000,1,  37,   1,   1,0.95332366, -50.776412, 1.10000, 0.90000, 1.10000, 0.90000
20195,'54055002000 ', 138.0000,1,  37,   1,   1,0.96066886, -49.492626, 1.10000, 0.90000, 1.10000, 0.90000
20196,'54055002100 ', 138.0000,1,  37,   1,   1,0.96223104, -49.394781, 1.10000, 0.90000, 1.10000, 0.90000
20197,'54055002200 ', 138.0000,1,  37,   1,   1,0.96032846, -49.537262, 1.10000, 0.90000, 1.10000, 0.90000
20198,'54055002300 ',  69.0000,1,  37,   1,   1,0.95221394, -50.875832, 1.10000, 0.90000, 1.10000, 0.90000
20199,'54055002400 ', 138.0000,1,  37,   1,   1,0.99001569, -47.903173, 1.10000, 0.90000, 1.10000, 0.90000
20200,'54057010100 ', 138.0000,1,  37,   1,   1,1.01378047, -53.333945, 1.10000, 0.90000, 1.10000, 0.90000
20201,'54057010200 ', 500.0000,1,  37,   1,   1,1.01780748, -52.685450, 1.10000, 0.90000, 1.10000, 0.90000
20202,'54057010300 ', 138.0000,1,  37,   1,   1,1.01538968, -53.134712, 1.10000, 0.90000, 1.10000, 0.90000
20203,'54057010400 ', 500.0000,1,  37,   1,   1,1.01660454, -52.021060, 1.10000, 0.90000, 1.10000, 0.90000
20204,'54057010500 ', 500.0000,1,  37,   1,   1,1.01790941, -51.855110, 1.10000, 0.90000, 1.10000, 0.90000
20205,'54057010600 ',  69.0000,1,  37,   1,   1,1.00938463, -53.013019, 1.10000, 0.90000, 1.10000, 0.90000
20206,'54057010700 ', 500.0000,1,  37,   1,   1,1.01910591, -51.677689, 1.10000, 0.90000, 1.10000, 0.90000
20207,'54059957100 ', 138.0000,1,  37,   1,   1,0.97601217, -40.623650, 1.10000, 0.90000, 1.10000, 0.90000
20208,'54059957200 ',  69.0000,1,  37,   1,   1,0.95481926, -44.634070, 1.10000, 0.90000, 1.10000, 0.90000
20209,'54059957300 ',  69.0000,1,  37,   1,   1,0.94620639, -44.987174, 1.10000, 0.90000, 1.10000, 0.90000
20210,'54059957400 ',  69.0000,1,  37,   1,   1,0.94543535, -45.001835, 1.10000, 0.90000, 1.10000, 0.90000
20211,'54059957500 ', 138.0000,1,  37,   1,   1,0.95980805, -45.054277, 1.10000, 0.90000, 1.10000, 0.90000
20212,'54059957600 ', 138.0000,1,  37,   1,   1,0.95575249, -46.086251, 1.10000, 0.90000, 1.10000, 0.90000
20213,'54059957700 ', 138.0000,1,  37,   1,   1,0.95940286, -45.772277, 1.10000, 0.90000, 1.10000, 0.90000
20214,'54061010101 ',  69.0000,1,  37,   1,   1,1.00994706, -51.834937, 1.10000, 0.90000, 1.10000, 0.90000
20215,'54061010102 ', 138.0000,1,  37,   1,   1,1.01643085, -51.003591, 1.10000, 0.90000, 1.10000, 0.90000
20216,'54061010201 ',  69.0000,1,  37,   1,   1,1.00892091, -51.900576, 1.10000, 0.90000, 1.10000, 0.90000
20217,'54061010202 ',  69.0000,1,  37,   1,   1,1.00925124, -51.876192, 1.10000, 0.90000, 1.10000, 0.90000
20218,'54061010400 ',  69.0000,1,  37,   1,   1,1.00684285, -51.958338, 1.10000, 0.90000, 1.10000, 0.90000
20219,'54061010600 ', 138.0000,1,  37,   1,   1,1.01676750, -50.921635, 1.10000, 0.90000, 1.10000, 0.90000
20220,'54061010700 ',  69.0000,1,  37,   1,   1,1.00829291, -51.883609, 1.10000, 0.90000, 1.10000, 0.90000
20221,'54061010800 ', 500.0000,1,  37,   1,   1,1.02013266, -50.349286, 1.10000, 0.90000, 1.10000, 0.90000
20222,'54061010901 ', 138.0000,1,  37,   1,   1,1.01605773, -50.996863, 1.10000, 0.90000, 1.10000, 0.90000
20223,'54061010902 ', 138.0000,1,  37,   1,   1,1.01605916, -51.003860, 1.10000, 0.90000, 1.10000, 0.90000
20224,'54061011000 ', 138.0000,1,  37,   1,   1,1.01597691, -50.951343, 1.10000, 0.90000, 1.10000, 0.90000
20225,'54061011100 ', 138.0000,1,  37,   1,   1,1.01571655, -50.991682, 1.10000, 0.90000, 1.10000, 0.90000
20226,'54061011200 ',  69.0000,1,  37,   1,   1,1.00694299, -51.895818, 1.10000, 0.90000, 1.10000, 0.90000
20227,'54061011300 ', 230.0000,1,  37,   1,   1,1.01883852, -49.687075, 1.10000, 0.90000, 1.10000, 0.90000
20228,'54061011400 ', 138.0000,1,  37,   1,   1,1.01425481, -50.015225, 1.10000, 0.90000, 1.10000, 0.90000
20229,'54061011500 ', 230.0000,1,  37,   1,   1,1.01876974, -50.573507, 1.10000, 0.90000, 1.10000, 0.90000
20230,'54061011600 ', 500.0000,1,  37,   1,   1,1.02016449, -50.245511, 1.10000, 0.90000, 1.10000, 0.90000
20231,'54061011700 ',  69.0000,1,  37,   1,   1,1.00089204, -52.020896, 1.10000, 0.90000, 1.10000, 0.90000
20232,'54061011803 ', 138.0000,1,  37,   1,   1,1.01645958, -50.972240, 1.10000, 0.90000, 1.10000, 0.90000
20233,'54061011804 ', 138.0000,1,  37,   1,   1,1.01660287, -50.967353, 1.10000, 0.90000, 1.10000, 0.90000
20234,'54061011805 ', 138.0000,1,  37,   1,   1,1.01683056, -50.933431, 1.10000, 0.90000, 1.10000, 0.90000
20235,'54061011806 ', 500.0000,1,  37,   1,   1,1.02013969, -50.446080, 1.10000, 0.90000, 1.10000, 0.90000
20236,'54061011900 ', 230.0000,1,  37,   1,   1,1.01894343, -50.110260, 1.10000, 0.90000, 1.10000, 0.90000
20237,'54061012000 ',  69.0000,1,  37,   1,   1,1.00768328, -51.940939, 1.10000, 0.90000, 1.10000, 0.90000
20238,'54063950100 ', 138.0000,1,  37,   1,   1,0.97938240, -47.465744, 1.10000, 0.90000, 1.10000, 0.90000
20239,'54063950200 ', 138.0000,1,  37,   1,   1,0.98108482, -47.664755, 1.10000, 0.90000, 1.10000, 0.90000
20240,'54063950300 ', 138.0000,1,  37,   1,   1,0.98865831, -47.620270, 1.10000, 0.90000, 1.10000, 0.90000
20241,'54065970700 ', 500.0000,1,  37,   1,   1,1.00971997, -54.699119, 1.10000, 0.90000, 1.10000, 0.90000
20242,'54065970800 ', 500.0000,1,  37,   1,   1,1.01099157, -54.450746, 1.10000, 0.90000, 1.10000, 0.90000
20243,'54065970900 ', 138.0000,1,  37,   1,   1,1.00810182, -55.067714, 1.10000, 0.90000, 1.10000, 0.90000
20244,'54065971000 ',  69.0000,1,  37,   1,   1,0.99819124, -55.945980, 1.10000, 0.90000, 1.10000, 0.90000
20245,'54067950100 ',  69.0000,1,  37,   1,   1,0.96642751, -48.621443, 1.10000, 0.90000, 1.10000, 0.90000
20246,'54067950200 ', 138.0000,1,  37,   1,   1,0.99808031, -44.264786, 1.10000, 0.90000, 1.10000, 0.90000
20247,'54067950300 ', 230.0000,1,  37,   1,   1,1.00742805, -42.406278, 1.10000, 0.90000, 1.10000, 0.90000
20248,'54067950400 ',  69.0000,1,  37,   1,   1,0.96362883, -49.178076, 1.10000, 0.90000, 1.10000, 0.90000
20249,'54067950500 ',  69.0000,1,  37,   1,   1,0.95045167, -50.156080, 1.10000, 0.90000, 1.10000, 0.90000
20250,'54067950600 ', 138.0000,1,  37,   1,   1,1.00219369, -44.008811, 1.10000, 0.90000, 1.10000, 0.90000
20251,'54067950700 ', 138.0000,1,  37,   1,   1,0.99824184, -44.371306, 1.10000, 0.90000, 1.10000, 0.90000
20252,'54069000200 ', 138.0000,1,  37,   1,   1,0.99411571, -49.412812, 1.10000, 0.90000, 1.10000, 0.90000
20253,'54069000300 ',  69.0000,1,  37,   1,   1,0.99228001, -50.368725, 1.10000, 0.90000, 1.10000, 0.90000
20254,'54069000400 ',  69.0000,1,  37,   1,   1,0.99299139, -50.354576, 1.10000, 0.90000, 1.10000, 0.90000
20255,'54069000500 ',  69.0000,1,  37,   1,   1,0.99428731, -49.910999, 1.10000, 0.90000, 1.10000, 0.90000
20256,'54069000600 ',  69.0000,1,  37,   1,   1,0.99057508, -50.250255, 1.10000, 0.90000, 1.10000, 0.90000
20257,'54069000700 ', 138.0000,1,  37,   1,   1,0.99619162, -49.093306, 1.10000, 0.90000, 1.10000, 0.90000
20258,'54069001300 ',  69.0000,1,  37,   1,   1,0.99074781, -50.142830, 1.10000, 0.90000, 1.10000, 0.90000
20259,'54069001400 ',  69.0000,1,  37,   1,   1,0.98795915, -50.556756, 1.10000, 0.90000, 1.10000, 0.90000
20260,'54069001500 ',  69.0000,1,  37,   1,   1,0.98542196, -50.674806, 1.10000, 0.90000, 1.10000, 0.90000
20261,'54069001600 ',  69.0000,1,  37,   1,   1,0.98538518, -50.610831, 1.10000, 0.90000, 1.10000, 0.90000
20262,'54069001700 ',  69.0000,1,  37,   1,   1,0.98463476, -50.623842, 1.10000, 0.90000, 1.10000, 0.90000
20263,'54069001800 ',  69.0000,1,  37,   1,   1,0.98071843, -51.026677, 1.10000, 0.90000, 1.10000, 0.90000
20264,'54069001901 ',  69.0000,1,  37,   1,   1,0.98594767, -50.604995, 1.10000, 0.90000, 1.10000, 0.90000
20265,'54069002000 ',  69.0000,1,  37,   1,   1,0.98680282, -51.836368, 1.10000, 0.90000, 1.10000, 0.90000
20266,'54069002100 ',  69.0000,1,  37,   1,   1,0.98113179, -53.050954, 1.10000, 0.90000, 1.10000, 0.90000
20267,'54069002200 ',  69.0000,1,  37,   1,   1,0.97267622, -51.368722, 1.10000, 0.90000, 1.10000, 0.90000
20268,'54069002600 ',  69.0000,1,  37,   1,   1,0.99130893, -50.132185, 1.10000, 0.90000, 1.10000, 0.90000
20269,'54069002700 ',  69.0000,1,  37,   1,   1,0.99090815, -50.243575, 1.10000, 0.90000, 1.10000, 0.90000
20270,'54071970400 ', 138.0000,1,  37,   1,   1,0.99820447, -48.303576, 1.10000, 0.90000, 1.10000, 0.90000
20271,'54071970500 ', 138.0000,1,  37,   1,   1,1.00118077, -47.723495, 1.10000, 0.90000, 1.10000, 0.90000
20272,'54071970600 ', 230.0000,1,  37,   1,   1,1.00670099, -46.531992, 1.10000, 0.90000, 1.10000, 0.90000
20273,'54073962100 ', 138.0000,1,  37,   1,   1,1.01101136, -44.703107, 1.10000, 0.90000, 1.10000, 0.90000
20274,'54073962200 ', 230.0000,1,  37,   1,   1,1.01877594, -42.136045, 1.10000, 0.90000, 1.10000, 0.90000
20275,'54075960101 ',  69.0000,1,  37,   1,   1,0.99336600, -44.231164, 1.10000, 0.90000, 1.10000, 0.90000
20276,'54075960102 ',  69.0000,1,  37,   1,   1,0.98649216, -45.013624, 1.10000, 0.90000, 1.10000, 0.90000
20277,'54075960200 ', 138.0000,1,  37,   1,   1,1.01377010, -39.786743, 1.10000, 0.90000, 1.10000, 0.90000
20278,'54075960300 ', 138.0000,1,  37,   1,   1,1.01250446, -41.328576, 1.10000, 0.90000, 1.10000, 0.90000
20279,'54077963800 ', 500.0000,1,  37,   1,   1,1.02172649, -51.203613, 1.10000, 0.90000, 1.10000, 0.90000
20280,'54077963900 ', 500.0000,1,  37,   1,   1,1.02016759, -50.672046, 1.10000, 0.90000, 1.10000, 0.90000
20281,'54077964000 ', 230.0000,1,  37,   1,   1,1.01913631, -50.809613, 1.10000, 0.90000, 1.10000, 0.90000
20282,'54077964100 ', 500.0000,1,  37,   1,   1,1.02147233, -51.186783, 1.10000, 0.90000, 1.10000, 0.90000
20283,'54077964200 ', 230.0000,1,  37,   1,   1,1.01977396, -50.657775, 1.10000, 0.90000, 1.10000, 0.90000
20284,'54077964300 ', 230.0000,1,  37,   1,   1,1.01885355, -51.007183, 1.10000, 0.90000, 1.10000, 0.90000
20285,'54077964400 ', 138.0000,1,  37,   1,   1,1.01501179, -50.815501, 1.10000, 0.90000, 1.10000, 0.90000
20286,'54077964500 ', 138.0000,1,  37,   1,   1,1.01218605, -50.538332, 1.10000, 0.90000, 1.10000, 0.90000
20287,'54079020100 ', 138.0000,1,  37,   1,   1,1.01073837, -38.723276, 1.10000, 0.90000, 1.10000, 0.90000
20288,'54079020200 ', 138.0000,1,  37,   1,   1,1.00585055, -37.156239, 1.10000, 0.90000, 1.10000, 0.90000
20289,'54079020300 ',  69.0000,1,  37,   1,   1,0.99999958, -39.598302, 1.10000, 0.90000, 1.10000, 0.90000
20290,'54079020400 ', 230.0000,1,  37,   1,   1,1.01085520, -38.222777, 1.10000, 0.90000, 1.10000, 0.90000
20291,'54079020500 ', 230.0000,1,  37,   1,   1,1.01062906, -38.797264, 1.10000, 0.90000, 1.10000, 0.90000
20292,'54079020601 ',  69.0000,1,  37,   1,   1,0.99695575, -39.717871, 1.10000, 0.90000, 1.10000, 0.90000
20293,'54079020603 ', 138.0000,1,  37,   1,   1,0.99960822, -37.921900, 1.10000, 0.90000, 1.10000, 0.90000
20294,'54079020604 ',  69.0000,1,  37,   1,   1,0.99624044, -39.234970, 1.10000, 0.90000, 1.10000, 0.90000
20295,'54079020605 ', 138.0000,1,  37,   1,   1,0.99811441, -37.713303, 1.10000, 0.90000, 1.10000, 0.90000
20296,'54079020700 ',  69.0000,1,  37,   1,   1,0.96775901, -41.248127, 1.10000, 0.90000, 1.10000, 0.90000
20297,'54081000200 ', 138.0000,1,  37,   1,   1,0.96971536, -47.106695, 1.10000, 0.90000, 1.10000, 0.90000
20298,'54081000300 ',  69.0000,1,  37,   1,   1,0.96333796, -48.008208, 1.10000, 0.90000, 1.10000, 0.90000
20299,'54081000400 ',  69.0000,1,  37,   1,   1,0.96323770, -47.961220, 1.10000, 0.90000, 1.10000, 0.90000
20300,'54081000500 ', 138.0000,1,  37,   1,   1,0.97265661, -46.761968, 1.10000, 0.90000, 1.10000, 0.90000
20301,'54081000600 ', 138.0000,1,  37,   1,   1,0.97089303, -46.957824, 1.10000, 0.90000, 1.10000, 0.90000
20302,'54081000700 ',  69.0000,1,  37,   1,   1,0.96357411, -47.976085, 1.10000, 0.90000, 1.10000, 0.90000
20303,'54081000802 ', 138.0000,1,  37,   1,   1,0.97782117, -46.849623, 1.10000, 0.90000, 1.10000, 0.90000
20304,'54081000803 ',  69.0000,1,  37,   1,   1,0.96927464, -47.870296, 1.10000, 0.90000, 1.10000, 0.90000
20305,'54081000804 ', 138.0000,1,  37,   1,   1,0.96805406, -47.283713, 1.10000, 0.90000, 1.10000, 0.90000
20306,'54081000900 ', 138.0000,1,  37,   1,   1,0.96200687, -48.149538, 1.10000, 0.90000, 1.10000, 0.90000
20307,'54081001001 ', 138.0000,1,  37,   1,   1,0.96711886, -47.353862, 1.10000, 0.90000, 1.10000, 0.90000
20308,'54081001002 ', 138.0000,1,  37,   1,   1,0.96512765, -47.640583, 1.10000, 0.90000, 1.10000, 0.90000
20309,'54081001100 ', 138.0000,1,  37,   1,   1,0.97151893, -46.441584, 1.10000, 0.90000, 1.10000, 0.90000
20310,'54081001200 ',  69.0000,1,  37,   1,   1,0.97269875, -44.102139, 1.10000, 0.90000, 1.10000, 0.90000
20311,'54081001300 ', 138.0000,1,  37,   1,   1,0.97339296, -46.473259, 1.10000, 0.90000, 1.10000, 0.90000
20312,'54081001400 ', 138.0000,1,  37,   1,   1,0.97600448, -46.350210, 1.10000, 0.90000, 1.10000, 0.90000
20313,'54081001500 ', 138.0000,1,  37,   1,   1,0.98169619, -46.047991, 1.10000, 0.90000, 1.10000, 0.90000
20314,'54083965900 ', 138.0000,1,  37,   1,   1,0.98069245, -46.176757, 1.10000, 0.90000, 1.10000, 0.90000
20315,'54083966000 ', 138.0000,1,  37,   1,   1,0.99606162, -49.086121, 1.10000, 0.90000, 1.10000, 0.90000
20316,'54083966100 ', 138.0000,1,  37,   1,   1,0.99667740, -49.282977, 1.10000, 0.90000, 1.10000, 0.90000
20317,'54083966200 ', 138.0000,1,  37,   1,   1,0.99858743, -49.530531, 1.10000, 0.90000, 1.10000, 0.90000
20318,'54083966300 ', 138.0000,1,  37,   1,   1,0.99868113, -48.732679, 1.10000, 0.90000, 1.10000, 0.90000
20319,'54083966400 ', 138.0000,1,  37,   1,   1,0.99426460, -48.217656, 1.10000, 0.90000, 1.10000, 0.90000
20320,'54083966500 ', 138.0000,1,  37,   1,   1,0.98530978, -44.497832, 1.10000, 0.90000, 1.10000, 0.90000
20321,'54085962300 ', 138.0000,1,  37,   1,   1,1.00311923, -44.863800, 1.10000, 0.90000, 1.10000, 0.90000
20322,'54085962400 ', 138.0000,1,  37,   1,   1,0.99978006, -43.639346, 1.10000, 0.90000, 1.10000, 0.90000
20323,'54085962500 ', 138.0000,1,  37,   1,   1,1.00098300, -44.341933, 1.10000, 0.90000, 1.10000, 0.90000
20324,'54087962800 ', 138.0000,1,  37,   1,   1,0.99814987, -41.534647, 1.10000, 0.90000, 1.10000, 0.90000
20325,'54087962900 ', 138.0000,1,  37,   1,   1,1.00252163, -40.998972, 1.10000, 0.90000, 1.10000, 0.90000
20326,'54087963000 ', 138.0000,1,  37,   1,   1,0.99776989, -41.584913, 1.10000, 0.90000, 1.10000, 0.90000
20327,'54087963100 ', 138.0000,1,  37,   1,   1,0.99951112, -41.648404, 1.10000, 0.90000, 1.10000, 0.90000
20328,'54089000500 ', 138.0000,1,  37,   1,   1,0.99155629, -45.903922, 1.10000, 0.90000, 1.10000, 0.90000
20329,'54089000600 ', 138.0000,1,  37,   1,   1,0.97860187, -47.498775, 1.10000, 0.90000, 1.10000, 0.90000
20330,'54089000700 ', 138.0000,1,  37,   1,   1,0.98797303, -46.640281, 1.10000, 0.90000, 1.10000, 0.90000
20331,'54089000800 ', 138.0000,1,  37,   1,   1,0.98919106, -47.030446, 1.10000, 0.90000, 1.10000, 0.90000
20332,'54091964600 ',  69.0000,1,  37,   1,   1,0.98151702, -52.163084, 1.10000, 0.90000, 1.10000, 0.90000
20333,'54091964700 ', 138.0000,1,  37,   1,   1,1.00339627, -49.764526, 1.10000, 0.90000, 1.10000, 0.90000
20334,'54091964800 ', 138.0000,1,  37,   1,   1,1.00122201, -49.882391, 1.10000, 0.90000, 1.10000, 0.90000
20335,'54091964900 ',  69.0000,1,  37,   1,   1,0.98432356, -51.719917, 1.10000, 0.90000, 1.10000, 0.90000
20336,'54093965200 ', 138.0000,1,  37,   1,   1,1.01026428, -50.060837, 1.10000, 0.90000, 1.10000, 0.90000
20337,'54093965300 ', 138.0000,1,  37,   1,   1,1.01040304, -50.191836, 1.10000, 0.90000, 1.10000, 0.90000
20338,'54093965400 ', 138.0000,1,  37,   1,   1,1.00532830, -49.746173, 1.10000, 0.90000, 1.10000, 0.90000
20339,'54095961800 ', 138.0000,1,  37,   1,   1,1.00393116, -45.804447, 1.10000, 0.90000, 1.10000, 0.90000
20340,'54095961900 ', 138.0000,1,  37,   1,   1,1.00099826, -45.825727, 1.10000, 0.90000, 1.10000, 0.90000
20341,'54095962000 ', 138.0000,1,  37,   1,   1,1.01132548, -45.456159, 1.10000, 0.90000, 1.10000, 0.90000
20342,'54097966600 ', 138.0000,1,  37,   1,   1,0.98571730, -47.862216, 1.10000, 0.90000, 1.10000, 0.90000
20343,'54097966700 ',  69.0000,1,  37,   1,   1,0.97038049, -49.386045, 1.10000, 0.90000, 1.10000, 0.90000
20344,'54097966800 ', 138.0000,1,  37,   1,   1,0.98133260, -47.835667, 1.10000, 0.90000, 1.10000, 0.90000
20345,'54097966900 ',  69.0000,1,  37,   1,   1,0.96610051, -49.444204, 1.10000, 0.90000, 1.10000, 0.90000
20346,'54097967000 ',  69.0000,1,  37,   1,   1,0.95773274, -50.196436, 1.10000, 0.90000, 1.10000, 0.90000
20347,'54097967100 ', 138.0000,1,  37,   1,   1,0.98024929, -47.140340, 1.10000, 0.90000, 1.10000, 0.90000
20348,'54099005100 ', 138.0000,1,  37,   1,   1,1.01022053, -31.950802, 1.10000, 0.90000, 1.10000, 0.90000
20349,'54099005200 ', 138.0000,1,  37,   1,   1,1.01060450, -31.971730, 1.10000, 0.90000, 1.10000, 0.90000
20350,'54099020100 ', 138.0000,1,  37,   1,   1,1.01164138, -32.006116, 1.10000, 0.90000, 1.10000, 0.90000
20351,'54099020300 ', 138.0000,1,  37,   1,   1,1.01123178, -31.855319, 1.10000, 0.90000, 1.10000, 0.90000
20352,'54099020400 ', 230.0000,1,  37,   1,   1,1.01865423, -31.078242, 1.10000, 0.90000, 1.10000, 0.90000
20353,'54099020500 ',  69.0000,1,  37,   1,   1,0.98387080, -37.370881, 1.10000, 0.90000, 1.10000, 0.90000
20354,'54099020600 ', 138.0000,1,  37,   1,   1,1.00255120, -34.103483, 1.10000, 0.90000, 1.10000, 0.90000
20355,'54099020700 ', 138.0000,1,  37,   1,   1,1.00164628, -34.527508, 1.10000, 0.90000, 1.10000, 0.90000
20356,'54099020800 ', 138.0000,1,  37,   1,   1,0.99053401, -36.741780, 1.10000, 0.90000, 1.10000, 0.90000
20357,'54099020900 ',  69.0000,1,  37,   1,   1,0.97705609, -38.655435, 1.10000, 0.90000, 1.10000, 0.90000
20358,'54099021000 ', 138.0000,1,  37,   1,   1,0.98133022, -38.959621, 1.10000, 0.90000, 1.10000, 0.90000
20359,'54101970100 ',  69.0000,1,  37,   1,   1,0.96199226, -49.338742, 1.10000, 0.90000, 1.10000, 0.90000
20360,'54101970200 ',  69.0000,1,  37,   1,   1,0.96510011, -48.441604, 1.10000, 0.90000, 1.10000, 0.90000
20361,'54101970300 ',  69.0000,1,  37,   1,   1,0.94005561, -50.470518, 1.10000, 0.90000, 1.10000, 0.90000
20362,'54103004900 ', 230.0000,1,  37,   1,   1,1.01746571, -44.878393, 1.10000, 0.90000, 1.10000, 0.90000
20363,'54103030400 ', 500.0000,1,  37,   1,   1,1.01987326, -45.211481, 1.10000, 0.90000, 1.10000, 0.90000
20364,'54103030500 ', 138.0000,1,  37,   1,   1,1.00985324, -48.241261, 1.10000, 0.90000, 1.10000, 0.90000
20365,'54103030700 ', 138.0000,1,  37,   1,   1,1.00989878, -45.646223, 1.10000, 0.90000, 1.10000, 0.90000
20366,'54103030800 ',  69.0000,1,  37,   1,   1,1.01317275, -45.257680, 1.10000, 0.90000, 1.10000, 0.90000
20367,'54105030101 ', 138.0000,1,  37,   1,   1,1.00070322, -41.162439, 1.10000, 0.90000, 1.10000, 0.90000
20368,'54105030102 ', 138.0000,1,  37,   1,   1,1.00172615, -42.180923, 1.10000, 0.90000, 1.10000, 0.90000
20369,'54107000100 ', 138.0000,1,  37,   1,   1,1.00325561, -41.829953, 1.10000, 0.90000, 1.10000, 0.90000
20370,'54107000300 ',  69.0000,1,  37,   1,   1,0.99789757, -42.158837, 1.10000, 0.90000, 1.10000, 0.90000
20371,'54107000400 ', 138.0000,1,  37,   1,   1,1.00294399, -41.816262, 1.10000, 0.90000, 1.10000, 0.90000
20372,'54107000500 ', 138.0000,1,  37,   1,   1,1.00276148, -41.792295, 1.10000, 0.90000, 1.10000, 0.90000
20373,'54107000701 ', 138.0000,1,  37,   1,   1,1.00282276, -41.765995, 1.10000, 0.90000, 1.10000, 0.90000
20374,'54107000702 ', 138.0000,1,  37,   1,   1,1.00283778, -41.802773, 1.10000, 0.90000, 1.10000, 0.90000
20375,'54107000801 ', 138.0000,1,  37,   1,   1,1.00271642, -41.710135, 1.10000, 0.90000, 1.10000, 0.90000
20376,'54107000802 ',  69.0000,1,  37,   1,   1,0.99505818, -42.055862, 1.10000, 0.90000, 1.10000, 0.90000
20377,'54107000901 ', 138.0000,1,  37,   1,   1,1.00276124, -41.624952, 1.10000, 0.90000, 1.10000, 0.90000
20378,'54107000902 ', 138.0000,1,  37,   1,   1,1.00309420, -41.547327, 1.10000, 0.90000, 1.10000, 0.90000
20379,'54107000903 ', 138.0000,1,  37,   1,   1,1.00300717, -41.534090, 1.10000, 0.90000, 1.10000, 0.90000
20380,'54107010101 ', 138.0000,1,  37,   1,   1,1.00509393, -41.902340, 1.10000, 0.90000, 1.10000, 0.90000
20381,'54107010102 ', 138.0000,1,  37,   1,   1,1.00453568, -41.849665, 1.10000, 0.90000, 1.10000, 0.90000
20382,'54107010200 ',  69.0000,1,  37,   1,   1,1.00570941, -41.191618, 1.10000, 0.90000, 1.10000, 0.90000
20383,'54107010300 ', 138.0000,1,  37,   1,   1,1.00323260, -41.921345, 1.10000, 0.90000, 1.10000, 0.90000
20384,'54107010400 ',  69.0000,1,  37,   1,   1,0.99614227, -42.518945, 1.10000, 0.90000, 1.10000, 0.90000
20385,'54107010501 ',  69.0000,1,  37,   1,   1,0.99645168, -42.419358, 1.10000, 0.90000, 1.10000, 0.90000
20386,'54107010502 ', 138.0000,1,  37,   1,   1,1.00263941, -41.903566, 1.10000, 0.90000, 1.10000, 0.90000
20387,'54107010601 ', 138.0000,1,  37,   1,   1,1.00732386, -41.856376, 1.10000, 0.90000, 1.10000, 0.90000
20388,'54107010602 ', 138.0000,1,  37,   1,   1,1.00884020, -41.976874, 1.10000, 0.90000, 1.10000, 0.90000
20389,'54107010701 ', 138.0000,1,  37,   1,   1,1.00455284, -42.271559, 1.10000, 0.90000, 1.10000, 0.90000
20390,'54107010702 ', 138.0000,1,  37,   1,   1,1.00659430, -39.571299, 1.10000, 0.90000, 1.10000, 0.90000
20391,'54107010800 ', 138.0000,1,  37,   1,   1,1.00944066, -38.070569, 1.10000, 0.90000, 1.10000, 0.90000
20392,'54107010901 ', 230.0000,1,  37,   1,   1,1.01034403, -40.018854, 1.10000, 0.90000, 1.10000, 0.90000
20393,'54107010902 ', 138.0000,1,  37,   1,   1,1.00405049, -41.359934, 1.10000, 0.90000, 1.10000, 0.90000
20394,'54107011000 ', 138.0000,1,  37,   1,   1,1.00244081, -41.849833, 1.10000, 0.90000, 1.10000, 0.90000
20395,'54109002800 ', 138.0000,1,  37,   1,   1,0.97080606, -46.180996, 1.10000, 0.90000, 1.10000, 0.90000
20396,'54109002901 ', 138.0000,1,  37,   1,   1,0.97332674, -44.788125, 1.10000, 0.90000, 1.10000, 0.90000
20397,'54109002902 ', 138.0000,1,  37,   1,   1,0.97097516, -45.776327, 1.10000, 0.90000, 1.10000, 0.90000
20398,'54109003000 ',  69.0000,1,  37,   1,   1,0.94912976, -47.908951, 1.10000, 0.90000, 1.10000, 0.90000
20399,'54109003100 ', 138.0000,1,  37,   1,   1,0.96262056, -47.078312, 1.10000, 0.90000, 1.10000, 0.90000
20400,'54109003200 ', 138.0000,1,  37,   1,   1,0.96104324, -47.794546, 1.10000, 0.90000, 1.10000, 0.90000
20401,'Rockport    ', 345.0000,2,   9,   1,   1,1.01999998,  -8.542703, 1.10000, 0.90000, 1.10000, 0.90000
20402,'Gibson      ', 765.0000,2,   9,   1,   1,1.01999998,  -6.376797, 1.10000, 0.90000, 1.10000, 0.90000
20403,'Michigan C~1', 345.0000,2,   9,   1,   1,0.97545713,   3.570559, 1.10000, 0.90000, 1.10000, 0.90000
20404,'Merom       ', 765.0000,2,   9,   1,   1,1.01999998,  -5.295105, 1.10000, 0.90000, 1.10000, 0.90000
20405,'Cayuga      ', 345.0000,2,   9,   1,   1,1.01999998,   0.067459, 1.10000, 0.90000, 1.10000, 0.90000
20406,'AES Peters~1', 765.0000,2,   9,   1,   1,1.01999998,  -4.093343, 1.10000, 0.90000, 1.10000, 0.90000
20407,'A B Brown   ', 345.0000,2,   9,   1,   1,1.01999998,  -7.813959, 1.10000, 0.90000, 1.10000, 0.90000
20408,'Clifty Creek', 345.0000,2,   9,   1,   1,1.01999998, -13.230340, 1.10000, 0.90000, 1.10000, 0.90000
20409,'Sugar Cree~1', 345.0000,2,   9,   1,   1,1.01999998,  -4.600487, 1.10000, 0.90000, 1.10000, 0.90000
20410,'Meadow Lak~4', 345.0000,2,   9,   1,   1,0.98701006,  -7.138366, 1.10000, 0.90000, 1.10000, 0.90000
20411,'Bailly      ', 345.0000,2,   9,   1,   1,0.98169643,   5.656369, 1.10000, 0.90000, 1.10000, 0.90000
20412,'Whiting Cl~1', 345.0000,2,   9,   1,   1,0.97829336,  12.361129, 1.10000, 0.90000, 1.10000, 0.90000
20413,'Lawrencebu~1', 765.0000,2,   9,   1,   1,1.01999998, -17.783122, 1.10000, 0.90000, 1.10000, 0.90000
20414,'Harding St~1', 345.0000,2,   9,   1,   1,0.99638015, -15.489646, 1.10000, 0.90000, 1.10000, 0.90000
20415,'Warrick     ', 345.0000,2,   9,   1,   1,1.01999998,  -8.004950, 1.10000, 0.90000, 1.10000, 0.90000
20416,'Gary Works  ', 138.0000,2,   9,   1,   1,0.97115457,   7.235196, 1.10000, 0.90000, 1.10000, 0.90000
20417,'Tanners Cr~1', 765.0000,2,   9,   1,   1,1.02003360, -17.758395, 1.10000, 0.90000, 1.10000, 0.90000
20418,'ArcelorMit~3', 345.0000,2,   9,   1,   1,0.97851956,  11.988790, 1.10000, 0.90000, 1.10000, 0.90000
20419,'R Gallagher ', 345.0000,2,   9,   1,   1,1.01999998, -14.234949, 1.10000, 0.90000, 1.10000, 0.90000
20420,'Benton Cou~1', 345.0000,1,   9,   1,   1,0.99261731,   4.111440, 1.10000, 0.90000, 1.10000, 0.90000
20421,'R M Schahfer', 138.0000,2,   9,   1,   1,1.00399721,   1.671276, 1.10000, 0.90000, 1.10000, 0.90000
20422,'Dean H Mit~1', 345.0000,2,   9,   1,   1,0.97936726,  10.913805, 1.10000, 0.90000, 1.10000, 0.90000
20423,'Wheatland ~1', 345.0000,2,   9,   1,   1,1.01999998,  -4.622900, 1.10000, 0.90000, 1.10000, 0.90000
20424,'Frank E Ra~1', 345.0000,1,   9,   1,   1,1.01819909,  -5.022108, 1.10000, 0.90000, 1.10000, 0.90000
20425,'Wabash River', 765.0000,2,   9,   1,   1,1.01999998,  -6.738525, 1.10000, 0.90000, 1.10000, 0.90000
20426,'Hoosier Wi~1', 345.0000,1,   9,   1,   1,0.98822886,   1.130718, 1.10000, 0.90000, 1.10000, 0.90000
20427,'Miami Wabash', 345.0000,1,   9,   1,   1,0.95722914, -16.314621, 1.10000, 0.90000, 1.10000, 0.90000
20428,'F B Culley  ', 345.0000,2,   9,   1,   1,1.01999998,  -7.985528, 1.10000, 0.90000, 1.10000, 0.90000
20429,'Meadow Lak~2', 138.0000,2,   9,   1,   1,0.99822313,  -5.028211, 1.10000, 0.90000, 1.10000, 0.90000
20430,'Fowler Rid~1', 345.0000,2,   9,   1,   1,1.00069201,   0.674204, 1.10000, 0.90000, 1.10000, 0.90000
20431,'Meadow Lak~1', 138.0000,2,   9,   1,   1,1.00471199,  -4.076458, 1.10000, 0.90000, 1.10000, 0.90000
20432,'Meadow Lak~3', 138.0000,2,   9,   1,   1,1.00788963,  -3.697829, 1.10000, 0.90000, 1.10000, 0.90000
20433,'Heat Recov~1', 138.0000,2,   9,   1,   1,0.96520007,   8.943101, 1.10000, 0.90000, 1.10000, 0.90000
20434,'Indiana Ha~1', 138.0000,2,   9,   1,   1,0.96548885,   9.029455, 1.10000, 0.90000, 1.10000, 0.90000
20435,'Whiting Re~1', 138.0000,2,   9,   1,   1,0.96620619,   8.933045, 1.10000, 0.90000, 1.10000, 0.90000
20436,'Vermillion~1', 345.0000,2,   9,   1,   1,1.01999998,  -0.026352, 1.10000, 0.90000, 1.10000, 0.90000
20437,'Georgetown  ', 345.0000,2,   9,   1,   1,0.99126011, -15.376967, 1.10000, 0.90000, 1.10000, 0.90000
20438,'Lawrence C~1', 345.0000,2,   9,   1,   1,1.01444983, -11.262674, 1.10000, 0.90000, 1.10000, 0.90000
20439,'Portside E~1', 138.0000,2,   9,   1,   1,0.97165579,   3.697281, 1.10000, 0.90000, 1.10000, 0.90000
20440,'Noblesville ', 345.0000,2,   9,   1,   1,0.98383033, -16.676952, 1.10000, 0.90000, 1.10000, 0.90000
20441,'Worthingto~1', 345.0000,1,   9,   1,   1,1.01529014,  -8.421989, 1.10000, 0.90000, 1.10000, 0.90000
20442,'Montpelier~1', 345.0000,2,   9,   1,   1,0.97462821, -23.737547, 1.10000, 0.90000, 1.10000, 0.90000
20443,'Broadway (~1', 345.0000,1,   9,   1,   1,1.01570499,  -8.454586, 1.10000, 0.90000, 1.10000, 0.90000
20444,'ArcelorMit~1', 138.0000,2,   9,   1,   1,0.97471148,   3.686872, 1.10000, 0.90000, 1.10000, 0.90000
20445,'Eagle Vall~1', 138.0000,2,   9,   1,   1,1.00377369, -15.744689, 1.10000, 0.90000, 1.10000, 0.90000
20446,'Connersville', 138.0000,2,   9,   1,   1,0.97582215, -24.690799, 1.10000, 0.90000, 1.10000, 0.90000
20447,'Richmond    ', 345.0000,1,   9,   1,   1,0.98219824, -25.718481, 1.10000, 0.90000, 1.10000, 0.90000
20448,'Anderson    ', 138.0000,2,   9,   1,   1,0.96974337, -20.633955, 1.10000, 0.90000, 1.10000, 0.90000
20449,'Edwardsport ', 138.0000,2,   9,   1,   1,1.01999998,  -7.534735, 1.10000, 0.90000, 1.10000, 0.90000
20450,'Whitewater~1', 138.0000,2,   9,   1,   1,0.98117274, -26.783263, 1.10000, 0.90000, 1.10000, 0.90000
20451,'Purdue Uni~1',  69.0000,2,   9,   1,   1,0.97339869,  -8.715399, 1.10000, 0.90000, 1.10000, 0.90000
20452,'Logansport  ',  69.0000,2,   9,   1,   1,0.96038109, -13.270670, 1.10000, 0.90000, 1.10000, 0.90000
20453,'Crawfordsv~1',  69.0000,2,   9,   1,   1,0.97436279,  -9.866776, 1.10000, 0.90000, 1.10000, 0.90000
20454,'CC Perry K  ',  69.0000,2,   9,   1,   1,0.97759128, -17.757128, 1.10000, 0.90000, 1.10000, 0.90000
20455,'Northeast ~1', 138.0000,2,   9,   1,   1,0.99726140, -11.296177, 1.10000, 0.90000, 1.10000, 0.90000
20456,'Peru (IN)   ', 138.0000,1,   9,   1,   1,0.96485031, -14.588540, 1.10000, 0.90000, 1.10000, 0.90000
20457,'Markland    ', 138.0000,2,   9,   1,   1,1.01999998, -16.780800, 1.10000, 0.90000, 1.10000, 0.90000
20458,'Midland Co~1', 765.0000,2,  17,   1,   1,1.01999998,  -2.662380, 1.10000, 0.90000, 1.10000, 0.90000
20459,'Donald C C~1', 765.0000,2,  17,   1,   1,1.01999998,  -2.787104, 1.10000, 0.90000, 1.10000, 0.90000
20460,'Palisades   ', 345.0000,2,  17,   1,   1,1.01999998,  -1.447419, 1.10000, 0.90000, 1.10000, 0.90000
20461,'Belle River ', 765.0000,2,  17,   1,   1,1.01999998, -16.698979, 1.10000, 0.90000, 1.10000, 0.90000
20462,'Ludington   ', 345.0000,2,  17,   1,   1,1.01999998,   9.321484, 1.10000, 0.90000, 1.10000, 0.90000
20463,'River Rouge ', 345.0000,2,  17,   1,   1,1.00604784, -21.747187, 1.10000, 0.90000, 1.10000, 0.90000
20464,'J H Campbell', 345.0000,2,  17,   1,   1,1.01999998,   5.071533, 1.10000, 0.90000, 1.10000, 0.90000
20465,'New Covert~1', 345.0000,2,  17,   1,   1,1.01999998,  -1.382637, 1.10000, 0.90000, 1.10000, 0.90000
20466,'Thetford    ', 138.0000,2,  17,   1,   1,1.01999998, -10.129229, 1.10000, 0.90000, 1.10000, 0.90000
20467,'Zeeland Ge~1', 345.0000,2,  17,   1,   1,1.01999998,   4.269991, 1.10000, 0.90000, 1.10000, 0.90000
20468,'Dearborn I~1', 345.0000,2,  17,   1,   1,1.00492692, -21.742107, 1.10000, 0.90000, 1.10000, 0.90000
20469,'Renaissanc~1', 345.0000,2,  17,   1,   1,1.01999998,  -1.188164, 1.10000, 0.90000, 1.10000, 0.90000
20470,'Hancock     ', 138.0000,2,  17,   1,   1,0.97747278, -19.548157, 1.10000, 0.90000, 1.10000, 0.90000
20471,'J C Weadock ', 345.0000,2,  17,   1,   1,1.01999998,  -4.267763, 1.10000, 0.90000, 1.10000, 0.90000
20472,'Erickson S~1', 138.0000,2,  17,   1,   1,0.99653184,  -5.974217, 1.10000, 0.90000, 1.10000, 0.90000
20473,'Dan E Karn  ', 345.0000,2,  17,   1,   1,1.01999998,  -4.239883, 1.10000, 0.90000, 1.10000, 0.90000
20474,'Conners Cr~1', 345.0000,1,  17,   1,   1,0.99261844, -20.931828, 1.10000, 0.90000, 1.10000, 0.90000
20475,'Harbor Beach', 138.0000,2,  17,   1,   1,1.01999998,  -9.935794, 1.10000, 0.90000, 1.10000, 0.90000
20476,'Trenton Ch~1', 345.0000,2,  17,   1,   1,0.99940395, -23.309059, 1.10000, 0.90000, 1.10000, 0.90000
20477,'J R Whiting ', 345.0000,2,  17,   1,   1,1.00129855, -27.974595, 1.10000, 0.90000, 1.10000, 0.90000
20478,'Presque Isle', 765.0000,1,  17,   1,   1,1.03079510,   8.695698, 1.10000, 0.90000, 1.10000, 0.90000
20479,'Dean        ', 345.0000,2,  17,   1,   1,1.01600826, -17.077131, 1.10000, 0.90000, 1.10000, 0.90000
20480,'Greenwood ~1', 345.0000,2,  17,   1,   1,1.01999998,  -9.036254, 1.10000, 0.90000, 1.10000, 0.90000
20481,'Sumpter     ', 138.0000,2,  17,   1,   1,0.99372226, -25.298925, 1.10000, 0.90000, 1.10000, 0.90000
20482,'Michigan P~1', 345.0000,1,  17,   1,   1,1.01806343,   8.808715, 1.10000, 0.90000, 1.10000, 0.90000
20483,'Gaylord - ~1', 138.0000,2,  17,   1,   1,1.01999998,  -0.288317, 1.10000, 0.90000, 1.10000, 0.90000
20484,'J B Sims    ', 345.0000,1,  17,   1,   1,1.00950086,   4.607287, 1.10000, 0.90000, 1.10000, 0.90000
20485,'Marysville  ', 138.0000,2,  17,   1,   1,1.01746345, -15.708219, 1.10000, 0.90000, 1.10000, 0.90000
20486,'Kalamazoo ~1', 345.0000,1,  17,   1,   1,0.97448987,  -8.144592, 1.10000, 0.90000, 1.10000, 0.90000
20487,'Michigan W~1', 138.0000,2,  17,   1,   1,1.01987290,  -9.974369, 1.10000, 0.90000, 1.10000, 0.90000
20488,'Greater De~2', 138.0000,1,  17,   1,   1,0.98227966, -22.719385, 1.10000, 0.90000, 1.10000, 0.90000
20489,'Fermi       ', 138.0000,2,  17,   1,   1,0.99763954, -26.728953, 1.10000, 0.90000, 1.10000, 0.90000
20490,'Northeast ~2', 138.0000,2,  17,   1,   1,0.98347092, -21.934910, 1.10000, 0.90000, 1.10000, 0.90000
20491,'Superior    ', 138.0000,1,  17,   1,   1,0.97002119, -24.893613, 1.10000, 0.90000, 1.10000, 0.90000
20492,'T B Simon ~1', 138.0000,1,  17,   1,   1,0.97964710,  -8.893369, 1.10000, 0.90000, 1.10000, 0.90000
20493,'Kalkaska C~1',  69.0000,2,  17,   1,   1,0.98836917,  -2.238055, 1.10000, 0.90000, 1.10000, 0.90000
20494,'Jackson Ge~1', 138.0000,2,  17,   1,   1,1.01999998, -19.858860, 1.10000, 0.90000, 1.10000, 0.90000
20495,'Stoney Cor~1', 138.0000,1,  17,   1,   1,0.99273181,   0.741166, 1.10000, 0.90000, 1.10000, 0.90000
20496,'Endicott S~1',  69.0000,2,  17,   1,   1,0.96519828, -19.818818, 1.10000, 0.90000, 1.10000, 0.90000
20497,'Harvest Wi~1',  69.0000,2,  17,   1,   1,0.97686392, -12.363343, 1.10000, 0.90000, 1.10000, 0.90000
20498,'LaFarge Al~1',  69.0000,2,  17,   1,   1,1.01112187,  -5.014625, 1.10000, 0.90000, 1.10000, 0.90000
20499,'University~5', 138.0000,1,  17,   1,   1,0.97116667, -24.761136, 1.10000, 0.90000, 1.10000, 0.90000
20500,'Eckert Sta~1', 345.0000,2,  17,   1,   1,1.01999998,  -3.026589, 1.10000, 0.90000, 1.10000, 0.90000
20501,'Cadillac R~1', 138.0000,1,  17,   1,   1,0.99372947,   1.449142, 1.10000, 0.90000, 1.10000, 0.90000
20502,'Livingston~1', 138.0000,2,  17,   1,   1,1.01999998,  -0.190469, 1.10000, 0.90000, 1.10000, 0.90000
20503,'Edison Sault', 138.0000,1,  17,   1,   1,1.01336718,   5.637994, 1.10000, 0.90000, 1.10000, 0.90000
20504,'Genesee Po~1',  69.0000,2,  17,   1,   1,0.99451888, -12.119792, 1.10000, 0.90000, 1.10000, 0.90000
20505,'491 E 48th~1', 345.0000,2,  17,   1,   1,1.01548350,   3.195672, 1.10000, 0.90000, 1.10000, 0.90000
20506,'Grayling G~1',  69.0000,2,  17,   1,   1,0.99191445,  -3.525292, 1.10000, 0.90000, 1.10000, 0.90000
20507,'B E Morrow  ', 138.0000,2,  17,   1,   1,0.97186351,  -8.581045, 1.10000, 0.90000, 1.10000, 0.90000
20508,'Ada Cogene~1', 138.0000,1,  17,   1,   1,0.98011583,  -0.906608, 1.10000, 0.90000, 1.10000, 0.90000
20509,'Hardy       ',  69.0000,2,  17,   1,   1,0.99142051,   0.951431, 1.10000, 0.90000, 1.10000, 0.90000
20510,'GRS Arbor ~1',  69.0000,2,  17,   1,   1,0.96564859, -22.695779, 1.10000, 0.90000, 1.10000, 0.90000
20511,'Escanaba M~1', 345.0000,1,  17,   1,   1,0.97487360,  24.843724, 1.10000, 0.90000, 1.10000, 0.90000
20512,'Verso Pape~1',  69.0000,2,  17,   1,   1,0.96723902,  16.792983, 1.10000, 0.90000, 1.10000, 0.90000
20513,'Tower       ',  69.0000,2,  17,   1,   1,1.01999998,   0.292134, 1.10000, 0.90000, 1.10000, 0.90000
20514,'George Joh~1',  69.0000,2,  17,   1,   1,1.00158799,   1.081735, 1.10000, 0.90000, 1.10000, 0.90000
20515,'Plant Four  ',  69.0000,2,  17,   1,   1,1.01895463,  11.630315, 1.10000, 0.90000, 1.10000, 0.90000
20516,'Sixth Stre~1', 138.0000,2,  17,   1,   1,1.00999701,   2.481623, 1.10000, 0.90000, 1.10000, 0.90000
20517,'St Clair    ',  69.0000,2,  17,   1,   1,1.01696551, -17.142199, 1.10000, 0.90000, 1.10000, 0.90000
20518,'Saint Mary~1',  69.0000,2,  17,   1,   1,1.01999998,   6.400881, 1.10000, 0.90000, 1.10000, 0.90000
20519,'Gaylord - ~2', 138.0000,1,  17,   1,   1,1.01367199,  -0.647358, 1.10000, 0.90000, 1.10000, 0.90000
20520,'Escanaba    ',  69.0000,2,  17,   1,   1,0.99090624,  22.821091, 1.10000, 0.90000, 1.10000, 0.90000
20521,'Claude Van~1', 138.0000,1,  17,   1,   1,0.99946380,  -0.144812, 1.10000, 0.90000, 1.10000, 0.90000
20522,'Gladstone   ',  69.0000,2,  17,   1,   1,0.99345303,  21.272696, 1.10000, 0.90000, 1.10000, 0.90000
20523,'Zeeland     ',  69.0000,2,  17,   1,   1,1.00679886,   1.655030, 1.10000, 0.90000, 1.10000, 0.90000
20524,'James De Y~1', 138.0000,2,  17,   1,   1,1.01077616,   2.585914, 1.10000, 0.90000, 1.10000, 0.90000
20525,'Otsego Mil~1', 138.0000,1,  17,   1,   1,0.97220212,  -5.391503, 1.10000, 0.90000, 1.10000, 0.90000
20526,'Shiras      ', 138.0000,1,  17,   1,   1,1.01431143,  11.830231, 1.10000, 0.90000, 1.10000, 0.90000
20527,'C W Tippy   ', 138.0000,2,  17,   1,   1,0.99968964,   3.341535, 1.10000, 0.90000, 1.10000, 0.90000
20528,'Straits     ',  69.0000,2,  17,   1,   1,0.97968549,  -1.497415, 1.10000, 0.90000, 1.10000, 0.90000
20529,'White Pine~1',  69.0000,2,  17,   1,   1,1.01999998,   9.162255, 1.10000, 0.90000, 1.10000, 0.90000
20530,'Hillman Po~1',  69.0000,2,  17,   1,   1,1.00963080,  -4.089305, 1.10000, 0.90000, 1.10000, 0.90000
20531,'W H Zimmer  ', 765.0000,1,  27,   1,   1,1.01779723, -22.294052, 1.10000, 0.90000, 1.10000, 0.90000
20532,'Perry       ', 345.0000,2,  27,   1,   1,1.01999998, -49.603228, 1.10000, 0.90000, 1.10000, 0.90000
20533,'General Ja~1', 765.0000,2,  27,   1,   1,1.01999998, -27.623174, 1.10000, 0.90000, 1.10000, 0.90000
20534,'Davis Besse ', 345.0000,2,  27,   1,   1,1.00630784, -31.818061, 1.10000, 0.90000, 1.10000, 0.90000
20535,'Killen Sta~1', 345.0000,2,  27,   1,   1,1.01999998, -24.188673, 1.10000, 0.90000, 1.10000, 0.90000
20536,'Cardinal    ', 345.0000,2,  27,   1,   1,1.01999998, -49.720447, 1.10000, 0.90000, 1.10000, 0.90000
20537,'J M Stuart  ', 765.0000,2,  27,   1,   1,1.01999998, -20.846636, 1.10000, 0.90000, 1.10000, 0.90000
20538,'Richland    ', 345.0000,2,  27,   1,   1,1.01183796, -25.206617, 1.10000, 0.90000, 1.10000, 0.90000
20539,'FirstEnerg~4', 345.0000,1,  27,   1,   1,1.01486707, -52.344989, 1.10000, 0.90000, 1.10000, 0.90000
20540,'FirstEner~13', 138.0000,2,  27,   1,   1,0.98135865, -50.819691, 1.10000, 0.90000, 1.10000, 0.90000
20541,'Muskingum ~1', 765.0000,2,  27,   1,   1,1.01999998, -32.864213, 1.10000, 0.90000, 1.10000, 0.90000
20542,'Kyger Creek ', 345.0000,2,  27,   1,   1,1.01999998, -28.433753, 1.10000, 0.90000, 1.10000, 0.90000
20543,'Washington~3', 345.0000,2,  27,   1,   1,1.01999998, -33.932212, 1.10000, 0.90000, 1.10000, 0.90000
20544,'Robert P M~1', 345.0000,2,  27,   1,   1,0.99021524, -24.447697, 1.10000, 0.90000, 1.10000, 0.90000
20545,'Rolling Hi~1', 345.0000,2,  27,   1,   1,1.01999998, -29.854545, 1.10000, 0.90000, 1.10000, 0.90000
20546,'FirstEner~22', 345.0000,2,  27,   1,   1,1.01999998, -53.489001, 1.10000, 0.90000, 1.10000, 0.90000
20547,'AEP Waterf~1', 345.0000,2,  27,   1,   1,1.01999998, -33.423688, 1.10000, 0.90000, 1.10000, 0.90000
20548,'Troy Energ~1', 345.0000,2,  27,   1,   1,1.00368416, -29.966485, 1.10000, 0.90000, 1.10000, 0.90000
20549,'Hanging Ro~1', 765.0000,2,  27,   1,   1,1.01999998, -22.656304, 1.10000, 0.90000, 1.10000, 0.90000
20550,'Conesville  ', 345.0000,2,  27,   1,   1,1.01298189, -41.158187, 1.10000, 0.90000, 1.10000, 0.90000
20551,'FirstEnerg~5', 138.0000,2,  27,   1,   1,0.99725491, -29.427826, 1.10000, 0.90000, 1.10000, 0.90000
20552,'Niles Powe~1', 138.0000,2,  27,   1,   1,0.98477012, -61.270355, 1.10000, 0.90000, 1.10000, 0.90000
20553,'Yankee Str~1', 138.0000,2,  27,   1,   1,0.99023348, -29.680164, 1.10000, 0.90000, 1.10000, 0.90000
20554,'FirstEnerg~8', 345.0000,2,  27,   1,   1,1.01323593, -49.320137, 1.10000, 0.90000, 1.10000, 0.90000
20555,'Walter C B~1', 345.0000,2,  27,   1,   1,1.01785231, -23.890405, 1.10000, 0.90000, 1.10000, 0.90000
20556,'Picway      ', 138.0000,2,  27,   1,   1,0.97735047, -39.159513, 1.10000, 0.90000, 1.10000, 0.90000
20557,'FirstEner~17', 345.0000,2,  27,   1,   1,1.01999998, -44.864784, 1.10000, 0.90000, 1.10000, 0.90000
20558,'Dicks Creek ', 345.0000,1,  27,   1,   1,0.99817395, -27.266144, 1.10000, 0.90000, 1.10000, 0.90000
20559,'Darby Elec~1', 345.0000,2,  27,   1,   1,0.98549837, -36.847313, 1.10000, 0.90000, 1.10000, 0.90000
20560,'Tait Elect~1', 345.0000,2,  27,   1,   1,0.98648882, -30.102659, 1.10000, 0.90000, 1.10000, 0.90000
20561,'Madison     ', 345.0000,2,  27,   1,   1,1.00335038, -26.624929, 1.10000, 0.90000, 1.10000, 0.90000
20562,'Avon Lake   ', 345.0000,2,  27,   1,   1,0.99679881, -45.775303, 1.10000, 0.90000, 1.10000, 0.90000
20563,'FirstEner~23', 345.0000,2,  27,   1,   1,0.99715090, -43.978512, 1.10000, 0.90000, 1.10000, 0.90000
20564,'Frank M Tait', 345.0000,2,  27,   1,   1,0.98661160, -30.084917, 1.10000, 0.90000, 1.10000, 0.90000
20565,'O H Hutchi~1', 345.0000,2,  27,   1,   1,0.99408919, -28.527356, 1.10000, 0.90000, 1.10000, 0.90000
20566,'Arcelormit~2', 138.0000,2,  27,   1,   1,0.97005302, -50.700668, 1.10000, 0.90000, 1.10000, 0.90000
20567,'Haverhill ~1', 345.0000,2,  27,   1,   1,1.01506662, -25.427541, 1.10000, 0.90000, 1.10000, 0.90000
20568,'Miami Fort  ', 345.0000,2,  27,   1,   1,1.01605690, -20.112117, 1.10000, 0.90000, 1.10000, 0.90000
20569,'Greenville~1', 138.0000,2,  27,   1,   1,0.98291826, -29.566707, 1.10000, 0.90000, 1.10000, 0.90000
20570,'Painesville ', 138.0000,2,  27,   1,   1,1.00739574, -50.800522, 1.10000, 0.90000, 1.10000, 0.90000
20571,'Central Ut~1',  69.0000,2,  27,   1,   1,0.97842795, -26.963995, 1.10000, 0.90000, 1.10000, 0.90000
20572,'Shelby Mun~1',  69.0000,2,  27,   1,   1,0.97610229, -49.311937, 1.10000, 0.90000, 1.10000, 0.90000
20573,'Bryan (OH)  ', 138.0000,2,  27,   1,   1,0.98032534, -28.100807, 1.10000, 0.90000, 1.10000, 0.90000
20574,'Bowling Gr~1', 138.0000,1,  27,   1,   1,0.97582817, -32.468906, 1.10000, 0.90000, 1.10000, 0.90000
20575,'Galion Gen~1',  69.0000,2,  27,   1,   1,0.97670031, -49.271369, 1.10000, 0.90000, 1.10000, 0.90000
20576,'Napoleon P~1', 138.0000,1,  27,   1,   1,0.98593736, -29.196723, 1.10000, 0.90000, 1.10000, 0.90000
20577,'West 41st ~1', 138.0000,2,  27,   1,   1,0.96870154, -50.365299, 1.10000, 0.90000, 1.10000, 0.90000
20578,'Hamilton P~1', 138.0000,2,  27,   1,   1,0.98226666, -27.324570, 1.10000, 0.90000, 1.10000, 0.90000
20579,'Bowling Gr~2',  69.0000,2,  27,   1,   1,0.98306471, -32.321019, 1.10000, 0.90000, 1.10000, 0.90000
20580,'Mingo Junc~1',  69.0000,2,  27,   1,   1,1.01942611, -51.990003, 1.10000, 0.90000, 1.10000, 0.90000
20581,'Lebanon     ', 138.0000,2,  27,   1,   1,0.98741537, -28.625610, 1.10000, 0.90000, 1.10000, 0.90000
20582,'FirstEnerg~9', 138.0000,1,  27,   1,   1,0.98551202, -46.493999, 1.10000, 0.90000, 1.10000, 0.90000
20583,'Dover       ', 138.0000,1,  27,   1,   1,0.97652739, -48.911299, 1.10000, 0.90000, 1.10000, 0.90000
20584,'Hamilton (~1', 138.0000,2,  27,   1,   1,0.99999785, -26.327046, 1.10000, 0.90000, 1.10000, 0.90000
20585,'P H Glatfe~2', 138.0000,2,  27,   1,   1,0.99434388, -33.255856, 1.10000, 0.90000, 1.10000, 0.90000
20586,'FirstEner~14', 138.0000,1,  27,   1,   1,0.95894021, -36.151727, 1.10000, 0.90000, 1.10000, 0.90000
20587,'Ashtabula   ', 138.0000,2,  27,   1,   1,1.01121998, -52.757904, 1.10000, 0.90000, 1.10000, 0.90000
20588,'Racine      ',  69.0000,2,  27,   1,   1,1.01999998, -34.595615, 1.10000, 0.90000, 1.10000, 0.90000
20589,'Greenup Hy~1', 345.0000,2,  27,   1,   1,1.01431131, -25.567778, 1.10000, 0.90000, 1.10000, 0.90000
20590,'Orrville    ', 138.0000,2,  27,   1,   1,0.97497022, -52.748154, 1.10000, 0.90000, 1.10000, 0.90000
20591,'ArcelorMit~4',  69.0000,2,  27,   1,   1,0.96837389, -61.865654, 1.10000, 0.90000, 1.10000, 0.90000
20592,'Piqua Powe~1',  69.0000,2,  27,   1,   1,0.95287037, -35.412741, 1.10000, 0.90000, 1.10000, 0.90000
20593,'18001030100 ', 138.0000,1,   9,   1,   1,0.95572871, -27.383190, 1.10000, 0.90000, 1.10000, 0.90000
20594,'18001030200 ', 138.0000,1,   9,   1,   1,0.95521975, -27.492958, 1.10000, 0.90000, 1.10000, 0.90000
20595,'18001030300 ', 138.0000,1,   9,   1,   1,0.95437163, -27.470852, 1.10000, 0.90000, 1.10000, 0.90000
20596,'18001030400 ', 138.0000,1,   9,   1,   1,0.95441109, -27.323415, 1.10000, 0.90000, 1.10000, 0.90000
20597,'18001030500 ', 138.0000,1,   9,   1,   1,0.95485145, -26.936968, 1.10000, 0.90000, 1.10000, 0.90000
20598,'18001030600 ', 138.0000,1,   9,   1,   1,0.95484173, -27.212300, 1.10000, 0.90000, 1.10000, 0.90000
20599,'18001030700 ', 138.0000,1,   9,   1,   1,0.95641410, -26.951954, 1.10000, 0.90000, 1.10000, 0.90000
20600,'18003000100 ', 138.0000,1,   9,   1,   1,0.93786895, -27.574718, 1.10000, 0.90000, 1.10000, 0.90000
20601,'18003000300 ', 138.0000,1,   9,   1,   1,0.93872571, -27.538390, 1.10000, 0.90000, 1.10000, 0.90000
20602,'18003000400 ',  69.0000,1,   9,   1,   1,0.93351144, -28.945280, 1.10000, 0.90000, 1.10000, 0.90000
20603,'18003000500 ',  69.0000,1,   9,   1,   1,0.92773354, -29.087300, 1.10000, 0.90000, 1.10000, 0.90000
20604,'18003000600 ',  69.0000,1,   9,   1,   1,0.93034673, -28.880376, 1.10000, 0.90000, 1.10000, 0.90000
20605,'18003000701 ',  69.0000,1,   9,   1,   1,0.92630762, -29.114798, 1.10000, 0.90000, 1.10000, 0.90000
20606,'18003000704 ',  69.0000,1,   9,   1,   1,0.92809242, -29.004067, 1.10000, 0.90000, 1.10000, 0.90000
20607,'18003000800 ',  69.0000,1,   9,   1,   1,0.92597950, -29.113470, 1.10000, 0.90000, 1.10000, 0.90000
20608,'18003000900 ',  69.0000,1,   9,   1,   1,0.92653084, -29.129019, 1.10000, 0.90000, 1.10000, 0.90000
20609,'18003001000 ',  69.0000,1,   9,   1,   1,0.92745656, -29.099335, 1.10000, 0.90000, 1.10000, 0.90000
20610,'18003001100 ',  69.0000,1,   9,   1,   1,0.92936647, -28.974547, 1.10000, 0.90000, 1.10000, 0.90000
20611,'18003001200 ',  69.0000,1,   9,   1,   1,0.93001276, -28.923642, 1.10000, 0.90000, 1.10000, 0.90000
20612,'18003001300 ',  69.0000,1,   9,   1,   1,0.93138146, -28.848871, 1.10000, 0.90000, 1.10000, 0.90000
20613,'18003001600 ', 345.0000,1,   9,   1,   1,0.95578146, -25.117317, 1.10000, 0.90000, 1.10000, 0.90000
20614,'18003001700 ', 345.0000,1,   9,   1,   1,0.95542979, -25.159857, 1.10000, 0.90000, 1.10000, 0.90000
20615,'18003002000 ', 138.0000,1,   9,   1,   1,0.93919599, -27.450732, 1.10000, 0.90000, 1.10000, 0.90000
20616,'18003002100 ', 138.0000,1,   9,   1,   1,0.93864232, -27.467362, 1.10000, 0.90000, 1.10000, 0.90000
20617,'18003002200 ', 138.0000,1,   9,   1,   1,0.93747711, -27.556757, 1.10000, 0.90000, 1.10000, 0.90000
20618,'18003002300 ', 138.0000,1,   9,   1,   1,0.94437045, -27.260680, 1.10000, 0.90000, 1.10000, 0.90000
20619,'18003002500 ',  69.0000,1,   9,   1,   1,0.92878002, -28.868054, 1.10000, 0.90000, 1.10000, 0.90000
20620,'18003002600 ',  69.0000,1,   9,   1,   1,0.92962003, -28.776844, 1.10000, 0.90000, 1.10000, 0.90000
20621,'18003002800 ',  69.0000,1,   9,   1,   1,0.93669999, -28.355056, 1.10000, 0.90000, 1.10000, 0.90000
20622,'18003002900 ',  69.0000,1,   9,   1,   1,0.94387245, -27.678148, 1.10000, 0.90000, 1.10000, 0.90000
20623,'18003003000 ', 138.0000,1,   9,   1,   1,0.94533187, -27.182334, 1.10000, 0.90000, 1.10000, 0.90000
20624,'18003003100 ',  69.0000,1,   9,   1,   1,0.93461448, -28.737126, 1.10000, 0.90000, 1.10000, 0.90000
20625,'18003003200 ',  69.0000,1,   9,   1,   1,0.93314844, -28.873211, 1.10000, 0.90000, 1.10000, 0.90000
20626,'18003003301 ',  69.0000,1,   9,   1,   1,0.92747861, -29.556056, 1.10000, 0.90000, 1.10000, 0.90000
20627,'18003003304 ', 138.0000,1,   9,   1,   1,0.93695515, -27.538098, 1.10000, 0.90000, 1.10000, 0.90000
20628,'18003003400 ',  69.0000,1,   9,   1,   1,0.93122023, -29.213095, 1.10000, 0.90000, 1.10000, 0.90000
20629,'18003003500 ', 138.0000,1,   9,   1,   1,0.93985015, -27.551580, 1.10000, 0.90000, 1.10000, 0.90000
20630,'18003003600 ',  69.0000,1,   9,   1,   1,0.93207169, -28.964892, 1.10000, 0.90000, 1.10000, 0.90000
20631,'18003003700 ',  69.0000,1,   9,   1,   1,0.92807114, -29.093669, 1.10000, 0.90000, 1.10000, 0.90000
20632,'18003003800 ',  69.0000,1,   9,   1,   1,0.92682761, -29.700398, 1.10000, 0.90000, 1.10000, 0.90000
20633,'18003003901 ',  69.0000,1,   9,   1,   1,0.93103546, -28.958093, 1.10000, 0.90000, 1.10000, 0.90000
20634,'18003003902 ',  69.0000,1,   9,   1,   1,0.93102610, -28.996762, 1.10000, 0.90000, 1.10000, 0.90000
20635,'18003004000 ', 138.0000,1,   9,   1,   1,0.94482875, -27.226119, 1.10000, 0.90000, 1.10000, 0.90000
20636,'18003004101 ',  69.0000,1,   9,   1,   1,0.92884517, -29.436766, 1.10000, 0.90000, 1.10000, 0.90000
20637,'18003004103 ',  69.0000,1,   9,   1,   1,0.92840964, -29.471785, 1.10000, 0.90000, 1.10000, 0.90000
20638,'18003004300 ', 345.0000,1,   9,   1,   1,0.95687801, -25.183539, 1.10000, 0.90000, 1.10000, 0.90000
20639,'18003004400 ', 138.0000,1,   9,   1,   1,0.93994391, -27.424178, 1.10000, 0.90000, 1.10000, 0.90000
20640,'18003010100 ',  69.0000,1,   9,   1,   1,0.93673962, -29.986832, 1.10000, 0.90000, 1.10000, 0.90000
20641,'18003010201 ',  69.0000,1,   9,   1,   1,0.92825639, -30.031464, 1.10000, 0.90000, 1.10000, 0.90000
20642,'18003010202 ', 138.0000,1,   9,   1,   1,0.93970853, -28.786013, 1.10000, 0.90000, 1.10000, 0.90000
20643,'18003010304 ', 138.0000,1,   9,   1,   1,0.92899835, -29.135627, 1.10000, 0.90000, 1.10000, 0.90000
20644,'18003010305 ', 138.0000,1,   9,   1,   1,0.92731196, -29.258929, 1.10000, 0.90000, 1.10000, 0.90000
20645,'18003010306 ',  69.0000,1,   9,   1,   1,0.92723066, -29.873963, 1.10000, 0.90000, 1.10000, 0.90000
20646,'18003010307 ',  69.0000,1,   9,   1,   1,0.92135924, -30.284273, 1.10000, 0.90000, 1.10000, 0.90000
20647,'18003010308 ',  69.0000,1,   9,   1,   1,0.92309421, -30.175841, 1.10000, 0.90000, 1.10000, 0.90000
20648,'18003010400 ',  69.0000,1,   9,   1,   1,0.92279273, -29.693694, 1.10000, 0.90000, 1.10000, 0.90000
20649,'18003010500 ',  69.0000,1,   9,   1,   1,0.92044359, -29.308051, 1.10000, 0.90000, 1.10000, 0.90000
20650,'18003010601 ', 138.0000,1,   9,   1,   1,0.93089968, -28.426515, 1.10000, 0.90000, 1.10000, 0.90000
20651,'18003010602 ', 138.0000,1,   9,   1,   1,0.93534029, -27.022084, 1.10000, 0.90000, 1.10000, 0.90000
20652,'18003010603 ', 138.0000,1,   9,   1,   1,0.93593043, -27.460967, 1.10000, 0.90000, 1.10000, 0.90000
20653,'18003010604 ', 345.0000,1,   9,   1,   1,0.95064640, -25.671035, 1.10000, 0.90000, 1.10000, 0.90000
20654,'18003010705 ',  69.0000,1,   9,   1,   1,0.92633265, -29.671008, 1.10000, 0.90000, 1.10000, 0.90000
20655,'18003010706 ', 138.0000,1,   9,   1,   1,0.93139964, -28.736505, 1.10000, 0.90000, 1.10000, 0.90000
20656,'18003010707 ', 138.0000,1,   9,   1,   1,0.93017745, -28.944658, 1.10000, 0.90000, 1.10000, 0.90000
20657,'18003010803 ',  69.0000,1,   9,   1,   1,0.92909944, -29.511516, 1.10000, 0.90000, 1.10000, 0.90000
20658,'18003010804 ',  69.0000,1,   9,   1,   1,0.92815518, -29.589814, 1.10000, 0.90000, 1.10000, 0.90000
20659,'18003010807 ',  69.0000,1,   9,   1,   1,0.92771673, -29.632117, 1.10000, 0.90000, 1.10000, 0.90000
20660,'18003010808 ', 138.0000,1,   9,   1,   1,0.92951852, -29.196374, 1.10000, 0.90000, 1.10000, 0.90000
20661,'18003010809 ', 138.0000,1,   9,   1,   1,0.92990559, -29.180528, 1.10000, 0.90000, 1.10000, 0.90000
20662,'18003010811 ', 138.0000,1,   9,   1,   1,0.94529402, -27.312110, 1.10000, 0.90000, 1.10000, 0.90000
20663,'18003010812 ',  69.0000,1,   9,   1,   1,0.93429065, -28.780030, 1.10000, 0.90000, 1.10000, 0.90000
20664,'18003010813 ',  69.0000,1,   9,   1,   1,0.92831969, -29.574890, 1.10000, 0.90000, 1.10000, 0.90000
20665,'18003010815 ',  69.0000,1,   9,   1,   1,0.92739260, -29.796704, 1.10000, 0.90000, 1.10000, 0.90000
20666,'18003010816 ',  69.0000,1,   9,   1,   1,0.92729753, -29.714297, 1.10000, 0.90000, 1.10000, 0.90000
20667,'18003010817 ',  69.0000,1,   9,   1,   1,0.93318087, -28.937039, 1.10000, 0.90000, 1.10000, 0.90000
20668,'18003010819 ',  69.0000,1,   9,   1,   1,0.92997891, -29.410071, 1.10000, 0.90000, 1.10000, 0.90000
20669,'18003010821 ',  69.0000,1,   9,   1,   1,0.93217510, -29.049355, 1.10000, 0.90000, 1.10000, 0.90000
20670,'18003010900 ',  69.0000,1,   9,   1,   1,0.95694524, -28.055019, 1.10000, 0.90000, 1.10000, 0.90000
20671,'18003011000 ', 345.0000,1,   9,   1,   1,0.97591603, -24.848850, 1.10000, 0.90000, 1.10000, 0.90000
20672,'18003011100 ', 138.0000,1,   9,   1,   1,0.94549632, -27.281043, 1.10000, 0.90000, 1.10000, 0.90000
20673,'18003011201 ', 345.0000,1,   9,   1,   1,0.96085513, -25.180204, 1.10000, 0.90000, 1.10000, 0.90000
20674,'18003011202 ',  69.0000,1,   9,   1,   1,0.94424373, -27.932127, 1.10000, 0.90000, 1.10000, 0.90000
20675,'18003011204 ',  69.0000,1,   9,   1,   1,0.94063836, -28.253907, 1.10000, 0.90000, 1.10000, 0.90000
20676,'18003011205 ',  69.0000,1,   9,   1,   1,0.93710184, -28.470148, 1.10000, 0.90000, 1.10000, 0.90000
20677,'18003011302 ',  69.0000,1,   9,   1,   1,0.94005406, -28.344771, 1.10000, 0.90000, 1.10000, 0.90000
20678,'18003011303 ', 138.0000,1,   9,   1,   1,0.94744301, -27.183644, 1.10000, 0.90000, 1.10000, 0.90000
20679,'18003011304 ', 138.0000,1,   9,   1,   1,0.94900668, -27.181955, 1.10000, 0.90000, 1.10000, 0.90000
20680,'18003011501 ', 138.0000,1,   9,   1,   1,0.93607694, -27.680841, 1.10000, 0.90000, 1.10000, 0.90000
20681,'18003011502 ', 138.0000,1,   9,   1,   1,0.93666852, -27.299496, 1.10000, 0.90000, 1.10000, 0.90000
20682,'18003011603 ',  69.0000,1,   9,   1,   1,0.92349368, -29.453292, 1.10000, 0.90000, 1.10000, 0.90000
20683,'18003011604 ',  69.0000,1,   9,   1,   1,0.92315489, -29.376965, 1.10000, 0.90000, 1.10000, 0.90000
20684,'18003011605 ',  69.0000,1,   9,   1,   1,0.92321980, -29.276472, 1.10000, 0.90000, 1.10000, 0.90000
20685,'18003011606 ',  69.0000,1,   9,   1,   1,0.92344600, -29.429065, 1.10000, 0.90000, 1.10000, 0.90000
20686,'18003011607 ', 138.0000,1,   9,   1,   1,0.93198651, -28.170564, 1.10000, 0.90000, 1.10000, 0.90000
20687,'18003011608 ',  69.0000,1,   9,   1,   1,0.92333382, -29.171079, 1.10000, 0.90000, 1.10000, 0.90000
20688,'18003011609 ',  69.0000,1,   9,   1,   1,0.92270607, -28.562145, 1.10000, 0.90000, 1.10000, 0.90000
20689,'18003011701 ',  69.0000,1,   9,   1,   1,0.92551410, -28.612388, 1.10000, 0.90000, 1.10000, 0.90000
20690,'18003011702 ', 345.0000,1,   9,   1,   1,0.95821851, -25.105499, 1.10000, 0.90000, 1.10000, 0.90000
20691,'18003011801 ', 138.0000,1,   9,   1,   1,0.95253974, -27.130295, 1.10000, 0.90000, 1.10000, 0.90000
20692,'18003011802 ', 138.0000,1,   9,   1,   1,0.95936990, -26.945795, 1.10000, 0.90000, 1.10000, 0.90000
20693,'18003011900 ', 345.0000,1,   9,   1,   1,0.98286355, -24.701388, 1.10000, 0.90000, 1.10000, 0.90000
20694,'18003980001 ',  69.0000,1,   9,   1,   1,0.93244666, -29.089656, 1.10000, 0.90000, 1.10000, 0.90000
20695,'18003980002 ', 345.0000,1,   9,   1,   1,0.95115840, -25.620987, 1.10000, 0.90000, 1.10000, 0.90000
20696,'18005010100 ', 345.0000,1,   9,   1,   1,0.98307413, -17.270627, 1.10000, 0.90000, 1.10000, 0.90000
20697,'18005010200 ', 345.0000,1,   9,   1,   1,0.98203003, -17.440372, 1.10000, 0.90000, 1.10000, 0.90000
20698,'18005010300 ', 345.0000,1,   9,   1,   1,0.98193437, -17.455952, 1.10000, 0.90000, 1.10000, 0.90000
20699,'18005010400 ', 138.0000,1,   9,   1,   1,0.97739094, -18.250788, 1.10000, 0.90000, 1.10000, 0.90000
20700,'18005010500 ', 138.0000,1,   9,   1,   1,0.97213858, -18.739046, 1.10000, 0.90000, 1.10000, 0.90000
20701,'18005010600 ',  69.0000,1,   9,   1,   1,0.96395743, -19.801171, 1.10000, 0.90000, 1.10000, 0.90000
20702,'18005010700 ', 345.0000,1,   9,   1,   1,0.98229337, -17.398244, 1.10000, 0.90000, 1.10000, 0.90000
20703,'18005010800 ',  69.0000,1,   9,   1,   1,0.96566749, -19.849500, 1.10000, 0.90000, 1.10000, 0.90000
20704,'18005010900 ',  69.0000,1,   9,   1,   1,0.96939468, -19.516916, 1.10000, 0.90000, 1.10000, 0.90000
20705,'18005011000 ', 345.0000,1,   9,   1,   1,0.98765576, -16.544699, 1.10000, 0.90000, 1.10000, 0.90000
20706,'18005011100 ', 138.0000,1,   9,   1,   1,0.96585941, -19.337662, 1.10000, 0.90000, 1.10000, 0.90000
20707,'18005011200 ', 138.0000,1,   9,   1,   1,0.97352356, -18.617284, 1.10000, 0.90000, 1.10000, 0.90000
20708,'18005011300 ',  69.0000,1,   9,   1,   1,0.95379925, -21.354228, 1.10000, 0.90000, 1.10000, 0.90000
20709,'18005011400 ',  69.0000,1,   9,   1,   1,0.96837276, -19.342039, 1.10000, 0.90000, 1.10000, 0.90000
20710,'18005011500 ', 345.0000,1,   9,   1,   1,0.98890775, -16.368755, 1.10000, 0.90000, 1.10000, 0.90000
20711,'18007100100 ',  69.0000,1,   9,   1,   1,0.99060750,  -2.048836, 1.10000, 0.90000, 1.10000, 0.90000
20712,'18007100200 ', 138.0000,1,   9,   1,   1,0.99642521,   1.050755, 1.10000, 0.90000, 1.10000, 0.90000
20713,'18007100300 ', 345.0000,1,   9,   1,   1,0.99094921,   2.834111, 1.10000, 0.90000, 1.10000, 0.90000
20714,'18009975100 ', 138.0000,1,   9,   1,   1,0.95711333, -24.547258, 1.10000, 0.90000, 1.10000, 0.90000
20715,'18009975200 ', 138.0000,1,   9,   1,   1,0.95431751, -24.342434, 1.10000, 0.90000, 1.10000, 0.90000
20716,'18009975300 ', 138.0000,1,   9,   1,   1,0.95356363, -24.224951, 1.10000, 0.90000, 1.10000, 0.90000
20717,'18009975400 ',  69.0000,1,   9,   1,   1,0.93532741, -25.493206, 1.10000, 0.90000, 1.10000, 0.90000
20718,'18011810100 ', 138.0000,1,   9,   1,   1,0.96582621, -15.418368, 1.10000, 0.90000, 1.10000, 0.90000
20719,'18011810200 ', 138.0000,1,   9,   1,   1,0.96229732, -13.165810, 1.10000, 0.90000, 1.10000, 0.90000
20720,'18011810300 ', 345.0000,1,   9,   1,   1,0.98788649, -12.093702, 1.10000, 0.90000, 1.10000, 0.90000
20721,'18011810400 ',  69.0000,1,   9,   1,   1,0.94710904, -16.264559, 1.10000, 0.90000, 1.10000, 0.90000
20722,'18011810500 ',  69.0000,1,   9,   1,   1,0.94732827, -16.390166, 1.10000, 0.90000, 1.10000, 0.90000
20723,'18011810601 ', 138.0000,1,   9,   1,   1,0.97655976, -15.777372, 1.10000, 0.90000, 1.10000, 0.90000
20724,'18011810603 ', 345.0000,1,   9,   1,   1,0.99178833, -14.744007, 1.10000, 0.90000, 1.10000, 0.90000
20725,'18011810604 ',  69.0000,1,   9,   1,   1,0.97780156, -16.922320, 1.10000, 0.90000, 1.10000, 0.90000
20726,'18011810605 ', 345.0000,1,   9,   1,   1,0.99080318, -15.142784, 1.10000, 0.90000, 1.10000, 0.90000
20727,'18011810700 ',  69.0000,1,   9,   1,   1,0.95176804, -17.596915, 1.10000, 0.90000, 1.10000, 0.90000
20728,'18013974600 ', 138.0000,1,   9,   1,   1,0.97649431, -17.570049, 1.10000, 0.90000, 1.10000, 0.90000
20729,'18013974700 ',  69.0000,1,   9,   1,   1,0.97453463, -16.706670, 1.10000, 0.90000, 1.10000, 0.90000
20730,'18013974800 ', 138.0000,1,   9,   1,   1,0.97504842, -17.545477, 1.10000, 0.90000, 1.10000, 0.90000
20731,'18013974900 ', 138.0000,1,   9,   1,   1,0.97450471, -17.375899, 1.10000, 0.90000, 1.10000, 0.90000
20732,'18015959300 ', 345.0000,1,   9,   1,   1,0.97478193, -11.120706, 1.10000, 0.90000, 1.10000, 0.90000
20733,'18015959400 ',  69.0000,1,   9,   1,   1,0.96439731,  -8.312681, 1.10000, 0.90000, 1.10000, 0.90000
20734,'18015959500 ',  69.0000,1,   9,   1,   1,0.96956891,  -8.217683, 1.10000, 0.90000, 1.10000, 0.90000
20735,'18015959600 ', 345.0000,1,   9,   1,   1,0.97695172,  -9.264091, 1.10000, 0.90000, 1.10000, 0.90000
20736,'18015959700 ', 138.0000,1,   9,   1,   1,0.97051609, -11.532416, 1.10000, 0.90000, 1.10000, 0.90000
20737,'18015959800 ', 345.0000,1,   9,   1,   1,0.97571397, -10.343660, 1.10000, 0.90000, 1.10000, 0.90000
20738,'18015959900 ',  69.0000,1,   9,   1,   1,0.96108627, -13.329719, 1.10000, 0.90000, 1.10000, 0.90000
20739,'18017950900 ',  69.0000,1,   9,   1,   1,0.94977325, -13.763117, 1.10000, 0.90000, 1.10000, 0.90000
20740,'18017951000 ',  69.0000,1,   9,   1,   1,0.96157140, -11.967663, 1.10000, 0.90000, 1.10000, 0.90000
20741,'18017951100 ', 138.0000,1,   9,   1,   1,0.96729934, -10.375650, 1.10000, 0.90000, 1.10000, 0.90000
20742,'18017951200 ',  69.0000,1,   9,   1,   1,0.95505315, -13.642775, 1.10000, 0.90000, 1.10000, 0.90000
20743,'18017951300 ',  69.0000,1,   9,   1,   1,0.95608133, -13.559526, 1.10000, 0.90000, 1.10000, 0.90000
20744,'18017951400 ', 138.0000,1,   9,   1,   1,0.97152627, -11.806475, 1.10000, 0.90000, 1.10000, 0.90000
20745,'18017951500 ',  69.0000,1,   9,   1,   1,0.95939034, -13.341508, 1.10000, 0.90000, 1.10000, 0.90000
20746,'18017951600 ',  69.0000,1,   9,   1,   1,0.95350611, -13.691836, 1.10000, 0.90000, 1.10000, 0.90000
20747,'18017951700 ', 345.0000,1,   9,   1,   1,0.97317618, -12.572215, 1.10000, 0.90000, 1.10000, 0.90000
20748,'18017951800 ', 765.0000,1,   9,   1,   1,1.00490987,  -8.506779, 1.10000, 0.90000, 1.10000, 0.90000
20749,'18017951900 ', 345.0000,1,   9,   1,   1,0.96827805, -13.085540, 1.10000, 0.90000, 1.10000, 0.90000
20750,'18019050100 ',  69.0000,1,   9,   1,   1,0.99051768, -18.134086, 1.10000, 0.90000, 1.10000, 0.90000
20751,'18019050200 ', 345.0000,1,   9,   1,   1,1.01832902, -14.580070, 1.10000, 0.90000, 1.10000, 0.90000
20752,'18019050303 ', 345.0000,1,   9,   1,   1,1.01818371, -14.626925, 1.10000, 0.90000, 1.10000, 0.90000
20753,'18019050304 ',  69.0000,1,   9,   1,   1,0.99859530, -17.533914, 1.10000, 0.90000, 1.10000, 0.90000
20754,'18019050305 ',  69.0000,1,   9,   1,   1,0.99553353, -17.705595, 1.10000, 0.90000, 1.10000, 0.90000
20755,'18019050306 ',  69.0000,1,   9,   1,   1,0.99288577, -17.914321, 1.10000, 0.90000, 1.10000, 0.90000
20756,'18019050401 ',  69.0000,1,   9,   1,   1,0.99007922, -17.983268, 1.10000, 0.90000, 1.10000, 0.90000
20757,'18019050403 ',  69.0000,1,   9,   1,   1,0.99311972, -17.821313, 1.10000, 0.90000, 1.10000, 0.90000
20758,'18019050404 ',  69.0000,1,   9,   1,   1,0.99363607, -17.780946, 1.10000, 0.90000, 1.10000, 0.90000
20759,'18019050501 ', 138.0000,1,   9,   1,   1,1.00197268, -16.804762, 1.10000, 0.90000, 1.10000, 0.90000
20760,'18019050503 ', 138.0000,1,   9,   1,   1,1.00095451, -16.945693, 1.10000, 0.90000, 1.10000, 0.90000
20761,'18019050504 ', 138.0000,1,   9,   1,   1,1.00010705, -17.045377, 1.10000, 0.90000, 1.10000, 0.90000
20762,'18019050603 ', 345.0000,1,   9,   1,   1,1.01778936, -14.736364, 1.10000, 0.90000, 1.10000, 0.90000
20763,'18019050604 ',  69.0000,1,   9,   1,   1,0.99914652, -17.305702, 1.10000, 0.90000, 1.10000, 0.90000
20764,'18019050605 ', 138.0000,1,   9,   1,   1,0.99919182, -17.196579, 1.10000, 0.90000, 1.10000, 0.90000
20765,'18019050606 ',  69.0000,1,   9,   1,   1,0.99501020, -17.636609, 1.10000, 0.90000, 1.10000, 0.90000
20766,'18019050701 ', 345.0000,1,   9,   1,   1,1.01731169, -14.970666, 1.10000, 0.90000, 1.10000, 0.90000
20767,'18019050703 ', 138.0000,1,   9,   1,   1,1.00402761, -16.665095, 1.10000, 0.90000, 1.10000, 0.90000
20768,'18019050704 ',  69.0000,1,   9,   1,   1,0.99559450, -17.518525, 1.10000, 0.90000, 1.10000, 0.90000
20769,'18019050801 ', 138.0000,1,   9,   1,   1,0.99668419, -16.450804, 1.10000, 0.90000, 1.10000, 0.90000
20770,'18019050803 ', 138.0000,1,   9,   1,   1,0.99497485, -16.787821, 1.10000, 0.90000, 1.10000, 0.90000
20771,'18019050804 ', 138.0000,1,   9,   1,   1,0.99443257, -16.858824, 1.10000, 0.90000, 1.10000, 0.90000
20772,'18019050902 ', 138.0000,1,   9,   1,   1,1.00535381, -16.449954, 1.10000, 0.90000, 1.10000, 0.90000
20773,'18019050903 ', 345.0000,1,   9,   1,   1,1.01681936, -15.336821, 1.10000, 0.90000, 1.10000, 0.90000
20774,'18019050904 ',  69.0000,1,   9,   1,   1,0.99799454, -17.193125, 1.10000, 0.90000, 1.10000, 0.90000
20775,'18019051000 ', 138.0000,1,   9,   1,   1,1.00394559, -16.376321, 1.10000, 0.90000, 1.10000, 0.90000
20776,'18021040100 ', 138.0000,1,   9,   1,   1,0.98801750, -10.026643, 1.10000, 0.90000, 1.10000, 0.90000
20777,'18021040200 ', 138.0000,1,   9,   1,   1,0.98382211, -10.631162, 1.10000, 0.90000, 1.10000, 0.90000
20778,'18021040300 ', 138.0000,1,   9,   1,   1,0.98168629, -11.061559, 1.10000, 0.90000, 1.10000, 0.90000
20779,'18021040400 ', 138.0000,1,   9,   1,   1,0.99017596,  -9.760654, 1.10000, 0.90000, 1.10000, 0.90000
20780,'18021040500 ', 138.0000,1,   9,   1,   1,0.99155241, -10.169839, 1.10000, 0.90000, 1.10000, 0.90000
20781,'18021040600 ', 138.0000,1,   9,   1,   1,1.00106192,  -9.421764, 1.10000, 0.90000, 1.10000, 0.90000
20782,'18023950100 ',  69.0000,1,   9,   1,   1,0.95392466, -17.534542, 1.10000, 0.90000, 1.10000, 0.90000
20783,'18023950200 ', 138.0000,1,   9,   1,   1,0.95599753, -13.982279, 1.10000, 0.90000, 1.10000, 0.90000
20784,'18023950300 ',  69.0000,1,   9,   1,   1,0.94481307, -11.453596, 1.10000, 0.90000, 1.10000, 0.90000
20785,'18023950400 ', 138.0000,1,   9,   1,   1,0.95242339, -14.812843, 1.10000, 0.90000, 1.10000, 0.90000
20786,'18023950500 ', 138.0000,1,   9,   1,   1,0.95323312, -14.785170, 1.10000, 0.90000, 1.10000, 0.90000
20787,'18023950600 ', 138.0000,1,   9,   1,   1,0.95434004, -14.597764, 1.10000, 0.90000, 1.10000, 0.90000
20788,'18023950700 ', 138.0000,1,   9,   1,   1,0.95443541, -14.733896, 1.10000, 0.90000, 1.10000, 0.90000
20789,'18023950800 ',  69.0000,1,   9,   1,   1,0.94586736, -15.313858, 1.10000, 0.90000, 1.10000, 0.90000
20790,'18025951900 ', 138.0000,1,   9,   1,   1,1.00018811, -14.167310, 1.10000, 0.90000, 1.10000, 0.90000
20791,'18025952000 ',  69.0000,1,   9,   1,   1,0.99043232, -13.491294, 1.10000, 0.90000, 1.10000, 0.90000
20792,'18025952100 ', 345.0000,1,   9,   1,   1,1.01350713, -12.002722, 1.10000, 0.90000, 1.10000, 0.90000
20793,'18027954300 ', 138.0000,1,   9,   1,   1,1.00409806,  -9.234430, 1.10000, 0.90000, 1.10000, 0.90000
20794,'18027954400 ',  69.0000,1,   9,   1,   1,1.00329030,  -7.979681, 1.10000, 0.90000, 1.10000, 0.90000
20795,'18027954500 ', 138.0000,1,   9,   1,   1,1.00177467,  -8.436210, 1.10000, 0.90000, 1.10000, 0.90000
20796,'18027954600 ', 345.0000,1,   9,   1,   1,1.01778567,  -3.882887, 1.10000, 0.90000, 1.10000, 0.90000
20797,'18027954700 ', 138.0000,1,   9,   1,   1,1.01401579,  -6.178568, 1.10000, 0.90000, 1.10000, 0.90000
20798,'18027954800 ', 138.0000,1,   9,   1,   1,1.01342034,  -6.185936, 1.10000, 0.90000, 1.10000, 0.90000
20799,'18027954900 ', 138.0000,1,   9,   1,   1,1.01315641,  -6.175995, 1.10000, 0.90000, 1.10000, 0.90000
20800,'18029080101 ',  69.0000,1,   9,   1,   1,0.97307301, -23.660503, 1.10000, 0.90000, 1.10000, 0.90000
20801,'18029080103 ',  69.0000,1,   9,   1,   1,0.99993235, -21.841017, 1.10000, 0.90000, 1.10000, 0.90000
20802,'18029080104 ',  69.0000,1,   9,   1,   1,0.99555099, -21.920536, 1.10000, 0.90000, 1.10000, 0.90000
20803,'18029080201 ',  69.0000,1,   9,   1,   1,0.97603941, -24.007198, 1.10000, 0.90000, 1.10000, 0.90000
20804,'18029080202 ',  69.0000,1,   9,   1,   1,0.98035437, -24.228069, 1.10000, 0.90000, 1.10000, 0.90000
20805,'18029080300 ', 345.0000,1,   9,   1,   1,1.01657307, -19.587827, 1.10000, 0.90000, 1.10000, 0.90000
20806,'18029080400 ', 138.0000,1,   9,   1,   1,1.00887108, -20.309214, 1.10000, 0.90000, 1.10000, 0.90000
20807,'18029080500 ',  69.0000,1,   9,   1,   1,1.00817966, -20.339899, 1.10000, 0.90000, 1.10000, 0.90000
20808,'18029080600 ', 138.0000,1,   9,   1,   1,1.00315940, -20.145213, 1.10000, 0.90000, 1.10000, 0.90000
20809,'18029080700 ',  69.0000,1,   9,   1,   1,0.98595810, -22.371730, 1.10000, 0.90000, 1.10000, 0.90000
20810,'18031969000 ', 138.0000,1,   9,   1,   1,0.95356339, -23.739019, 1.10000, 0.90000, 1.10000, 0.90000
20811,'18031969100 ', 138.0000,1,   9,   1,   1,0.95733291, -22.818579, 1.10000, 0.90000, 1.10000, 0.90000
20812,'18031969200 ', 138.0000,1,   9,   1,   1,0.95415664, -23.286715, 1.10000, 0.90000, 1.10000, 0.90000
20813,'18031969300 ',  69.0000,1,   9,   1,   1,0.95068079, -23.965845, 1.10000, 0.90000, 1.10000, 0.90000
20814,'18031969400 ',  69.0000,1,   9,   1,   1,0.95017415, -24.055602, 1.10000, 0.90000, 1.10000, 0.90000
20815,'18031969500 ', 138.0000,1,   9,   1,   1,0.96469969, -21.734953, 1.10000, 0.90000, 1.10000, 0.90000
20816,'18033020100 ', 138.0000,1,   9,   1,   1,0.92830908, -29.033314, 1.10000, 0.90000, 1.10000, 0.90000
20817,'18033020200 ', 138.0000,1,   9,   1,   1,0.92841774, -28.846843, 1.10000, 0.90000, 1.10000, 0.90000
20818,'18033020300 ', 138.0000,1,   9,   1,   1,0.94200140, -29.323286, 1.10000, 0.90000, 1.10000, 0.90000
20819,'18033020400 ',  69.0000,1,   9,   1,   1,0.93105906, -29.136105, 1.10000, 0.90000, 1.10000, 0.90000
20820,'18033020500 ', 345.0000,1,   9,   1,   1,0.94113028, -26.026560, 1.10000, 0.90000, 1.10000, 0.90000
20821,'18033020601 ',  69.0000,1,   9,   1,   1,0.91987300, -28.250156, 1.10000, 0.90000, 1.10000, 0.90000
20822,'18033020602 ', 138.0000,1,   9,   1,   1,0.92435771, -29.261012, 1.10000, 0.90000, 1.10000, 0.90000
20823,'18033020700 ', 138.0000,1,   9,   1,   1,0.92506862, -29.326391, 1.10000, 0.90000, 1.10000, 0.90000
20824,'18033020800 ', 138.0000,1,   9,   1,   1,0.94125813, -29.051322, 1.10000, 0.90000, 1.10000, 0.90000
20825,'18035000300 ', 345.0000,1,   9,   1,   1,0.95885634, -22.902289, 1.10000, 0.90000, 1.10000, 0.90000
20826,'18035000400 ', 138.0000,1,   9,   1,   1,0.95551366, -23.578658, 1.10000, 0.90000, 1.10000, 0.90000
20827,'18035000500 ', 345.0000,1,   9,   1,   1,0.96056038, -22.373620, 1.10000, 0.90000, 1.10000, 0.90000
20828,'18035000600 ', 138.0000,1,   9,   1,   1,0.95556122, -23.541797, 1.10000, 0.90000, 1.10000, 0.90000
20829,'18035000700 ',  69.0000,1,   9,   1,   1,0.95208323, -24.146501, 1.10000, 0.90000, 1.10000, 0.90000
20830,'18035000800 ', 138.0000,1,   9,   1,   1,0.95539737, -23.487883, 1.10000, 0.90000, 1.10000, 0.90000
20831,'18035000902 ', 345.0000,1,   9,   1,   1,0.95893914, -22.631765, 1.10000, 0.90000, 1.10000, 0.90000
20832,'18035000903 ',  69.0000,1,   9,   1,   1,0.95160377, -24.051242, 1.10000, 0.90000, 1.10000, 0.90000
20833,'18035000904 ', 138.0000,1,   9,   1,   1,0.95507622, -23.517012, 1.10000, 0.90000, 1.10000, 0.90000
20834,'18035001000 ',  69.0000,1,   9,   1,   1,0.95344353, -23.944553, 1.10000, 0.90000, 1.10000, 0.90000
20835,'18035001100 ', 138.0000,1,   9,   1,   1,0.95605898, -23.460791, 1.10000, 0.90000, 1.10000, 0.90000
20836,'18035001200 ', 138.0000,1,   9,   1,   1,0.95608300, -23.476344, 1.10000, 0.90000, 1.10000, 0.90000
20837,'18035001300 ', 345.0000,1,   9,   1,   1,0.95886934, -23.017104, 1.10000, 0.90000, 1.10000, 0.90000
20838,'18035001400 ',  69.0000,1,   9,   1,   1,0.94853133, -24.591951, 1.10000, 0.90000, 1.10000, 0.90000
20839,'18035001500 ',  69.0000,1,   9,   1,   1,0.94973189, -24.561905, 1.10000, 0.90000, 1.10000, 0.90000
20840,'18035001600 ', 138.0000,1,   9,   1,   1,0.95540476, -23.614175, 1.10000, 0.90000, 1.10000, 0.90000
20841,'18035001700 ', 345.0000,1,   9,   1,   1,0.96030998, -22.382626, 1.10000, 0.90000, 1.10000, 0.90000
20842,'18035002000 ', 345.0000,1,   9,   1,   1,0.95917463, -23.228126, 1.10000, 0.90000, 1.10000, 0.90000
20843,'18035002100 ',  69.0000,1,   9,   1,   1,0.94754070, -24.646068, 1.10000, 0.90000, 1.10000, 0.90000
20844,'18035002200 ', 138.0000,1,   9,   1,   1,0.95152432, -24.719857, 1.10000, 0.90000, 1.10000, 0.90000
20845,'18035002301 ',  69.0000,1,   9,   1,   1,0.94663870, -24.818121, 1.10000, 0.90000, 1.10000, 0.90000
20846,'18035002302 ', 345.0000,1,   9,   1,   1,0.96392965, -22.539230, 1.10000, 0.90000, 1.10000, 0.90000
20847,'18035002401 ', 345.0000,1,   9,   1,   1,0.96216792, -22.208794, 1.10000, 0.90000, 1.10000, 0.90000
20848,'18035002402 ',  69.0000,1,   9,   1,   1,0.95287055, -23.670533, 1.10000, 0.90000, 1.10000, 0.90000
20849,'18035002500 ', 138.0000,1,   9,   1,   1,0.95466608, -22.271700, 1.10000, 0.90000, 1.10000, 0.90000
20850,'18035002601 ', 138.0000,1,   9,   1,   1,0.95469552, -23.858105, 1.10000, 0.90000, 1.10000, 0.90000
20851,'18035002602 ', 138.0000,1,   9,   1,   1,0.95326936, -23.434060, 1.10000, 0.90000, 1.10000, 0.90000
20852,'18035002700 ', 345.0000,1,   9,   1,   1,0.96059704, -23.893226, 1.10000, 0.90000, 1.10000, 0.90000
20853,'18035002800 ',  69.0000,1,   9,   1,   1,0.95217061, -24.159433, 1.10000, 0.90000, 1.10000, 0.90000
20854,'18035002900 ', 138.0000,1,   9,   1,   1,0.95559627, -23.571318, 1.10000, 0.90000, 1.10000, 0.90000
20855,'18037953200 ', 138.0000,1,   9,   1,   1,1.00136650, -10.035570, 1.10000, 0.90000, 1.10000, 0.90000
20856,'18037953300 ', 138.0000,1,   9,   1,   1,1.00089884, -10.739073, 1.10000, 0.90000, 1.10000, 0.90000
20857,'18037953400 ', 345.0000,1,   9,   1,   1,1.01112032,  -9.389642, 1.10000, 0.90000, 1.10000, 0.90000
20858,'18037953500 ', 138.0000,1,   9,   1,   1,1.00030315, -10.676281, 1.10000, 0.90000, 1.10000, 0.90000
20859,'18037953600 ', 138.0000,1,   9,   1,   1,0.99536610, -11.980665, 1.10000, 0.90000, 1.10000, 0.90000
20860,'18037953700 ', 345.0000,1,   9,   1,   1,1.00964093,  -9.635676, 1.10000, 0.90000, 1.10000, 0.90000
20861,'18037953800 ', 345.0000,1,   9,   1,   1,1.00939286,  -9.668598, 1.10000, 0.90000, 1.10000, 0.90000
20862,'18039000100 ', 138.0000,1,   9,   1,   1,0.92849201, -15.645884, 1.10000, 0.90000, 1.10000, 0.90000
20863,'18039000200 ',  69.0000,1,   9,   1,   1,0.91537219, -18.555025, 1.10000, 0.90000, 1.10000, 0.90000
20864,'18039000301 ', 345.0000,1,   9,   1,   1,0.94474059, -15.236723, 1.10000, 0.90000, 1.10000, 0.90000
20865,'18039000302 ', 345.0000,1,   9,   1,   1,0.94566196, -14.949097, 1.10000, 0.90000, 1.10000, 0.90000
20866,'18039000400 ', 138.0000,1,   9,   1,   1,0.92814779, -15.702941, 1.10000, 0.90000, 1.10000, 0.90000
20867,'18039000501 ', 138.0000,1,   9,   1,   1,0.93168515, -15.269079, 1.10000, 0.90000, 1.10000, 0.90000
20868,'18039000502 ', 138.0000,1,   9,   1,   1,0.92987096, -15.490695, 1.10000, 0.90000, 1.10000, 0.90000
20869,'18039000600 ',  69.0000,1,   9,   1,   1,0.92193788, -17.641665, 1.10000, 0.90000, 1.10000, 0.90000
20870,'18039000700 ', 138.0000,1,   9,   1,   1,0.93180770, -15.596703, 1.10000, 0.90000, 1.10000, 0.90000
20871,'18039000801 ', 138.0000,1,   9,   1,   1,0.92544425, -17.503528, 1.10000, 0.90000, 1.10000, 0.90000
20872,'18039000802 ', 138.0000,1,   9,   1,   1,0.92631251, -17.107913, 1.10000, 0.90000, 1.10000, 0.90000
20873,'18039000900 ', 345.0000,1,   9,   1,   1,0.94316792, -15.774462, 1.10000, 0.90000, 1.10000, 0.90000
20874,'18039001000 ', 138.0000,1,   9,   1,   1,0.92926627, -15.635724, 1.10000, 0.90000, 1.10000, 0.90000
20875,'18039001100 ', 345.0000,1,   9,   1,   1,0.94857055, -11.972062, 1.10000, 0.90000, 1.10000, 0.90000
20876,'18039001200 ', 138.0000,1,   9,   1,   1,0.93647557, -14.600600, 1.10000, 0.90000, 1.10000, 0.90000
20877,'18039001300 ', 138.0000,1,   9,   1,   1,0.94005287, -14.067303, 1.10000, 0.90000, 1.10000, 0.90000
20878,'18039001400 ', 765.0000,1,   9,   1,   1,0.99479759,  -7.098821, 1.10000, 0.90000, 1.10000, 0.90000
20879,'18039001501 ', 138.0000,1,   9,   1,   1,0.94220811, -13.267931, 1.10000, 0.90000, 1.10000, 0.90000
20880,'18039001502 ', 138.0000,1,   9,   1,   1,0.93994534, -13.440235, 1.10000, 0.90000, 1.10000, 0.90000
20881,'18039001601 ', 138.0000,1,   9,   1,   1,0.93854713, -13.959432, 1.10000, 0.90000, 1.10000, 0.90000
20882,'18039001602 ', 345.0000,1,   9,   1,   1,0.95634758, -11.636543, 1.10000, 0.90000, 1.10000, 0.90000
20883,'18039001701 ', 138.0000,1,   9,   1,   1,0.93980932, -13.702282, 1.10000, 0.90000, 1.10000, 0.90000
20884,'18039001702 ', 138.0000,1,   9,   1,   1,0.93879592, -13.937594, 1.10000, 0.90000, 1.10000, 0.90000
20885,'18039001801 ', 138.0000,1,   9,   1,   1,0.93926316, -13.202221, 1.10000, 0.90000, 1.10000, 0.90000
20886,'18039001802 ',  69.0000,1,   9,   1,   1,0.92864811, -15.660401, 1.10000, 0.90000, 1.10000, 0.90000
20887,'18039001901 ', 138.0000,1,   9,   1,   1,0.93783414, -14.224264, 1.10000, 0.90000, 1.10000, 0.90000
20888,'18039001902 ', 345.0000,1,   9,   1,   1,0.95609248, -11.719617, 1.10000, 0.90000, 1.10000, 0.90000
20889,'18039002000 ', 138.0000,1,   9,   1,   1,0.93563765, -14.703741, 1.10000, 0.90000, 1.10000, 0.90000
20890,'18039002101 ',  69.0000,1,   9,   1,   1,0.92675775, -15.723664, 1.10000, 0.90000, 1.10000, 0.90000
20891,'18039002102 ', 138.0000,1,   9,   1,   1,0.93906391, -14.087806, 1.10000, 0.90000, 1.10000, 0.90000
20892,'18039002200 ', 138.0000,1,   9,   1,   1,0.94158471, -13.815527, 1.10000, 0.90000, 1.10000, 0.90000
20893,'18039002300 ', 345.0000,1,   9,   1,   1,0.95881236, -11.405670, 1.10000, 0.90000, 1.10000, 0.90000
20894,'18039002400 ', 138.0000,1,   9,   1,   1,0.94049412, -13.774116, 1.10000, 0.90000, 1.10000, 0.90000
20895,'18039002600 ',  69.0000,1,   9,   1,   1,0.92884773, -15.340147, 1.10000, 0.90000, 1.10000, 0.90000
20896,'18039002700 ',  69.0000,1,   9,   1,   1,0.92831391, -15.348540, 1.10000, 0.90000, 1.10000, 0.90000
20897,'18039002900 ', 138.0000,1,   9,   1,   1,0.93892860, -14.047264, 1.10000, 0.90000, 1.10000, 0.90000
20898,'18041954000 ',  69.0000,1,   9,   1,   1,0.96108413, -25.627297, 1.10000, 0.90000, 1.10000, 0.90000
20899,'18041954100 ', 138.0000,1,   9,   1,   1,0.97334701, -24.956553, 1.10000, 0.90000, 1.10000, 0.90000
20900,'18041954200 ', 138.0000,1,   9,   1,   1,0.97214133, -24.886658, 1.10000, 0.90000, 1.10000, 0.90000
20901,'18041954300 ', 138.0000,1,   9,   1,   1,0.97318494, -24.890154, 1.10000, 0.90000, 1.10000, 0.90000
20902,'18041954400 ', 138.0000,1,   9,   1,   1,0.97170758, -24.844197, 1.10000, 0.90000, 1.10000, 0.90000
20903,'18041954500 ', 138.0000,1,   9,   1,   1,0.97004586, -24.841372, 1.10000, 0.90000, 1.10000, 0.90000
20904,'18041954600 ', 138.0000,1,   9,   1,   1,0.96719635, -24.691774, 1.10000, 0.90000, 1.10000, 0.90000
20905,'18043070200 ',  69.0000,1,   9,   1,   1,0.99507809, -17.440647, 1.10000, 0.90000, 1.10000, 0.90000
20906,'18043070301 ', 138.0000,1,   9,   1,   1,1.00250173, -16.732290, 1.10000, 0.90000, 1.10000, 0.90000
20907,'18043070302 ', 138.0000,1,   9,   1,   1,1.00403070, -16.516219, 1.10000, 0.90000, 1.10000, 0.90000
20908,'18043070400 ', 138.0000,1,   9,   1,   1,1.00465441, -16.444814, 1.10000, 0.90000, 1.10000, 0.90000
20909,'18043070500 ', 138.0000,1,   9,   1,   1,1.00521731, -16.373977, 1.10000, 0.90000, 1.10000, 0.90000
20910,'18043070600 ', 345.0000,1,   9,   1,   1,1.01912832, -14.240211, 1.10000, 0.90000, 1.10000, 0.90000
20911,'18043070700 ',  69.0000,1,   9,   1,   1,0.99792111, -17.088029, 1.10000, 0.90000, 1.10000, 0.90000
20912,'18043070801 ', 138.0000,1,   9,   1,   1,1.00566399, -16.338767, 1.10000, 0.90000, 1.10000, 0.90000
20913,'18043070802 ', 345.0000,1,   9,   1,   1,1.01785696, -14.491717, 1.10000, 0.90000, 1.10000, 0.90000
20914,'18043070901 ', 138.0000,1,   9,   1,   1,1.00389183, -16.626811, 1.10000, 0.90000, 1.10000, 0.90000
20915,'18043070902 ', 138.0000,1,   9,   1,   1,1.00371718, -16.571166, 1.10000, 0.90000, 1.10000, 0.90000
20916,'18043071003 ', 138.0000,1,   9,   1,   1,0.99754679, -16.547952, 1.10000, 0.90000, 1.10000, 0.90000
20917,'18043071004 ',  69.0000,1,   9,   1,   1,0.99716401, -15.813625, 1.10000, 0.90000, 1.10000, 0.90000
20918,'18043071005 ', 138.0000,1,   9,   1,   1,1.00370455, -16.674975, 1.10000, 0.90000, 1.10000, 0.90000
20919,'18043071006 ', 138.0000,1,   9,   1,   1,1.00223243, -16.851496, 1.10000, 0.90000, 1.10000, 0.90000
20920,'18043071007 ', 138.0000,1,   9,   1,   1,1.00060415, -17.027785, 1.10000, 0.90000, 1.10000, 0.90000
20921,'18043071101 ', 138.0000,1,   9,   1,   1,1.00949979, -14.670464, 1.10000, 0.90000, 1.10000, 0.90000
20922,'18043071103 ',  69.0000,1,   9,   1,   1,1.00258827, -16.229622, 1.10000, 0.90000, 1.10000, 0.90000
20923,'18043071104 ',  69.0000,1,   9,   1,   1,1.00622940, -16.067755, 1.10000, 0.90000, 1.10000, 0.90000
20924,'18043071200 ', 345.0000,1,   9,   1,   1,1.01878393, -14.061624, 1.10000, 0.90000, 1.10000, 0.90000
20925,'18045957600 ', 345.0000,1,   9,   1,   1,0.99646515,  -3.757148, 1.10000, 0.90000, 1.10000, 0.90000
20926,'18045957700 ', 138.0000,1,   9,   1,   1,0.99127680,  -2.019229, 1.10000, 0.90000, 1.10000, 0.90000
20927,'18045957800 ', 138.0000,1,   9,   1,   1,0.99894965,  -1.823607, 1.10000, 0.90000, 1.10000, 0.90000
20928,'18045957900 ', 345.0000,1,   9,   1,   1,1.00286293,  -2.697405, 1.10000, 0.90000, 1.10000, 0.90000
20929,'18045958000 ', 345.0000,1,   9,   1,   1,1.01090288,  -1.498950, 1.10000, 0.90000, 1.10000, 0.90000
20930,'18047960100 ',  69.0000,1,   9,   1,   1,0.94839948, -25.532220, 1.10000, 0.90000, 1.10000, 0.90000
20931,'18047969600 ', 138.0000,1,   9,   1,   1,0.98535973, -23.663207, 1.10000, 0.90000, 1.10000, 0.90000
20932,'18047969700 ',  69.0000,1,   9,   1,   1,0.96591055, -25.418904, 1.10000, 0.90000, 1.10000, 0.90000
20933,'18047969800 ',  69.0000,1,   9,   1,   1,0.95945358, -25.409948, 1.10000, 0.90000, 1.10000, 0.90000
20934,'18047969900 ',  69.0000,1,   9,   1,   1,0.95542419, -25.545051, 1.10000, 0.90000, 1.10000, 0.90000
20935,'18049953000 ',  69.0000,1,   9,   1,   1,0.93358076, -13.255901, 1.10000, 0.90000, 1.10000, 0.90000
20936,'18049953100 ', 138.0000,1,   9,   1,   1,0.94899422, -13.421359, 1.10000, 0.90000, 1.10000, 0.90000
20937,'18049953200 ',  69.0000,1,   9,   1,   1,0.92679507, -15.140955, 1.10000, 0.90000, 1.10000, 0.90000
20938,'18049953300 ', 138.0000,1,   9,   1,   1,0.95681924, -12.108977, 1.10000, 0.90000, 1.10000, 0.90000
20939,'18049953400 ', 138.0000,1,   9,   1,   1,0.95197308, -12.951395, 1.10000, 0.90000, 1.10000, 0.90000
20940,'18049953500 ', 345.0000,1,   9,   1,   1,0.95696384, -12.496425, 1.10000, 0.90000, 1.10000, 0.90000
20941,'18051050100 ',  69.0000,1,   9,   1,   1,1.00060129,  -8.409166, 1.10000, 0.90000, 1.10000, 0.90000
20942,'18051050200 ',  69.0000,1,   9,   1,   1,0.97633231, -11.870986, 1.10000, 0.90000, 1.10000, 0.90000
20943,'18051050300 ', 138.0000,1,   9,   1,   1,0.99878788,  -8.866014, 1.10000, 0.90000, 1.10000, 0.90000
20944,'18051050401 ', 138.0000,1,   9,   1,   1,1.00021958,  -8.416756, 1.10000, 0.90000, 1.10000, 0.90000
20945,'18051050402 ', 138.0000,1,   9,   1,   1,1.00031173,  -8.653267, 1.10000, 0.90000, 1.10000, 0.90000
20946,'18051050501 ', 138.0000,1,   9,   1,   1,1.00263345,  -8.402713, 1.10000, 0.90000, 1.10000, 0.90000
20947,'18051050502 ',  69.0000,1,   9,   1,   1,0.99001384, -10.696662, 1.10000, 0.90000, 1.10000, 0.90000
20948,'18053000100 ',  69.0000,1,   9,   1,   1,0.94177222, -22.701331, 1.10000, 0.90000, 1.10000, 0.90000
20949,'18053000200 ', 138.0000,1,   9,   1,   1,0.94953978, -20.964528, 1.10000, 0.90000, 1.10000, 0.90000
20950,'18053000400 ',  69.0000,1,   9,   1,   1,0.94214618, -23.024153, 1.10000, 0.90000, 1.10000, 0.90000
20951,'18053000500 ',  69.0000,1,   9,   1,   1,0.93538916, -22.999948, 1.10000, 0.90000, 1.10000, 0.90000
20952,'18053000600 ', 138.0000,1,   9,   1,   1,0.94860601, -20.948395, 1.10000, 0.90000, 1.10000, 0.90000
20953,'18053000700 ',  69.0000,1,   9,   1,   1,0.93849581, -22.766675, 1.10000, 0.90000, 1.10000, 0.90000
20954,'18053000800 ', 345.0000,1,   9,   1,   1,0.95889193, -18.644318, 1.10000, 0.90000, 1.10000, 0.90000
20955,'18053000900 ',  69.0000,1,   9,   1,   1,0.94432527, -22.015260, 1.10000, 0.90000, 1.10000, 0.90000
20956,'18053010100 ',  69.0000,1,   9,   1,   1,0.93008000, -23.808870, 1.10000, 0.90000, 1.10000, 0.90000
20957,'18053010200 ',  69.0000,1,   9,   1,   1,0.94450670, -21.021082, 1.10000, 0.90000, 1.10000, 0.90000
20958,'18053010300 ', 138.0000,1,   9,   1,   1,0.95210856, -21.364606, 1.10000, 0.90000, 1.10000, 0.90000
20959,'18053010400 ', 345.0000,1,   9,   1,   1,0.95549542, -20.396652, 1.10000, 0.90000, 1.10000, 0.90000
20960,'18053010500 ', 345.0000,1,   9,   1,   1,0.95545113, -20.143497, 1.10000, 0.90000, 1.10000, 0.90000
20961,'18053010600 ', 138.0000,1,   9,   1,   1,0.95087653, -20.936372, 1.10000, 0.90000, 1.10000, 0.90000
20962,'18053010700 ',  69.0000,1,   9,   1,   1,0.94502980, -24.483003, 1.10000, 0.90000, 1.10000, 0.90000
20963,'18053010800 ', 138.0000,1,   9,   1,   1,0.94833714, -20.978774, 1.10000, 0.90000, 1.10000, 0.90000
20964,'18055954701 ', 138.0000,1,   9,   1,   1,0.99350441, -11.236459, 1.10000, 0.90000, 1.10000, 0.90000
20965,'18055954702 ', 138.0000,1,   9,   1,   1,0.98839736, -12.276479, 1.10000, 0.90000, 1.10000, 0.90000
20966,'18055954800 ', 345.0000,1,   9,   1,   1,1.01192832,  -8.861578, 1.10000, 0.90000, 1.10000, 0.90000
20967,'18055954900 ', 345.0000,1,   9,   1,   1,1.01440978,  -7.889584, 1.10000, 0.90000, 1.10000, 0.90000
20968,'18055955000 ',  69.0000,1,   9,   1,   1,0.99968785,  -9.444198, 1.10000, 0.90000, 1.10000, 0.90000
20969,'18055955100 ', 138.0000,1,   9,   1,   1,1.01194072,  -8.404995, 1.10000, 0.90000, 1.10000, 0.90000
20970,'18055955200 ', 138.0000,1,   9,   1,   1,1.01196980,  -8.412858, 1.10000, 0.90000, 1.10000, 0.90000
20971,'18055955300 ',  69.0000,1,   9,   1,   1,0.99410468,  -9.976232, 1.10000, 0.90000, 1.10000, 0.90000
20972,'18055955400 ',  69.0000,1,   9,   1,   1,1.00232136, -10.110725, 1.10000, 0.90000, 1.10000, 0.90000
20973,'18057110100 ', 345.0000,1,   9,   1,   1,0.98171979, -16.679382, 1.10000, 0.90000, 1.10000, 0.90000
20974,'18057110201 ', 138.0000,1,   9,   1,   1,0.96947300, -17.344284, 1.10000, 0.90000, 1.10000, 0.90000
20975,'18057110202 ', 138.0000,1,   9,   1,   1,0.97175479, -17.437893, 1.10000, 0.90000, 1.10000, 0.90000
20976,'18057110300 ', 345.0000,1,   9,   1,   1,0.97954541, -15.866615, 1.10000, 0.90000, 1.10000, 0.90000
20977,'18057110401 ',  69.0000,1,   9,   1,   1,0.96599299, -18.181100, 1.10000, 0.90000, 1.10000, 0.90000
20978,'18057110403 ', 138.0000,1,   9,   1,   1,0.97840446, -17.027359, 1.10000, 0.90000, 1.10000, 0.90000
20979,'18057110404 ', 138.0000,1,   9,   1,   1,0.97889537, -16.996398, 1.10000, 0.90000, 1.10000, 0.90000
20980,'18057110505 ', 138.0000,1,   9,   1,   1,0.97492969, -17.904322, 1.10000, 0.90000, 1.10000, 0.90000
20981,'18057110506 ', 138.0000,1,   9,   1,   1,0.97173226, -18.245717, 1.10000, 0.90000, 1.10000, 0.90000
20982,'18057110507 ', 345.0000,1,   9,   1,   1,0.98140609, -16.901151, 1.10000, 0.90000, 1.10000, 0.90000
20983,'18057110508 ', 138.0000,1,   9,   1,   1,0.97435540, -17.889018, 1.10000, 0.90000, 1.10000, 0.90000
20984,'18057110509 ', 138.0000,1,   9,   1,   1,0.97552598, -17.685105, 1.10000, 0.90000, 1.10000, 0.90000
20985,'18057110511 ', 345.0000,1,   9,   1,   1,0.98198944, -16.852163, 1.10000, 0.90000, 1.10000, 0.90000
20986,'18057110512 ', 138.0000,1,   9,   1,   1,0.97498119, -17.442577, 1.10000, 0.90000, 1.10000, 0.90000
20987,'18057110600 ', 138.0000,1,   9,   1,   1,0.97374278, -18.036293, 1.10000, 0.90000, 1.10000, 0.90000
20988,'18057110700 ', 138.0000,1,   9,   1,   1,0.97352922, -18.074993, 1.10000, 0.90000, 1.10000, 0.90000
20989,'18057110804 ', 138.0000,1,   9,   1,   1,0.96794426, -19.525399, 1.10000, 0.90000, 1.10000, 0.90000
20990,'18057110805 ',  69.0000,1,   9,   1,   1,0.96565193, -19.068526, 1.10000, 0.90000, 1.10000, 0.90000
20991,'18057110806 ', 138.0000,1,   9,   1,   1,0.97020614, -18.624379, 1.10000, 0.90000, 1.10000, 0.90000
20992,'18057110807 ', 345.0000,1,   9,   1,   1,0.97911155, -17.126617, 1.10000, 0.90000, 1.10000, 0.90000
20993,'18057110808 ', 345.0000,1,   9,   1,   1,0.97805917, -17.276397, 1.10000, 0.90000, 1.10000, 0.90000
20994,'18057110809 ', 138.0000,1,   9,   1,   1,0.97161597, -18.332738, 1.10000, 0.90000, 1.10000, 0.90000
20995,'18057110810 ', 138.0000,1,   9,   1,   1,0.97329152, -18.011047, 1.10000, 0.90000, 1.10000, 0.90000
20996,'18057110811 ',  69.0000,1,   9,   1,   1,0.97435677, -17.579111, 1.10000, 0.90000, 1.10000, 0.90000
20997,'18057110812 ', 138.0000,1,   9,   1,   1,0.97257990, -18.232838, 1.10000, 0.90000, 1.10000, 0.90000
20998,'18057110903 ', 345.0000,1,   9,   1,   1,0.98515838, -16.117674, 1.10000, 0.90000, 1.10000, 0.90000
20999,'18057110904 ', 138.0000,1,   9,   1,   1,0.97806841, -17.168193, 1.10000, 0.90000, 1.10000, 0.90000
21000,'18057110905 ', 138.0000,1,   9,   1,   1,0.97906721, -17.005281, 1.10000, 0.90000, 1.10000, 0.90000
21001,'18057110906 ', 345.0000,1,   9,   1,   1,0.98524779, -16.104739, 1.10000, 0.90000, 1.10000, 0.90000
21002,'18057110907 ', 345.0000,1,   9,   1,   1,0.98519492, -16.107031, 1.10000, 0.90000, 1.10000, 0.90000
21003,'18057110908 ', 345.0000,1,   9,   1,   1,0.98056793, -16.967515, 1.10000, 0.90000, 1.10000, 0.90000
21004,'18057111001 ', 138.0000,1,   9,   1,   1,0.98353702, -16.368036, 1.10000, 0.90000, 1.10000, 0.90000
21005,'18057111003 ',  69.0000,1,   9,   1,   1,0.97520268, -17.674429, 1.10000, 0.90000, 1.10000, 0.90000
21006,'18057111004 ',  69.0000,1,   9,   1,   1,0.97597456, -17.589976, 1.10000, 0.90000, 1.10000, 0.90000
21007,'18057111006 ',  69.0000,1,   9,   1,   1,0.97429460, -17.622458, 1.10000, 0.90000, 1.10000, 0.90000
21008,'18057111007 ', 345.0000,1,   9,   1,   1,0.98571044, -16.044470, 1.10000, 0.90000, 1.10000, 0.90000
21009,'18057111008 ', 138.0000,1,   9,   1,   1,0.97984195, -16.909979, 1.10000, 0.90000, 1.10000, 0.90000
21010,'18057111101 ', 345.0000,1,   9,   1,   1,0.98043519, -16.951280, 1.10000, 0.90000, 1.10000, 0.90000
21011,'18057111102 ', 138.0000,1,   9,   1,   1,0.98172385, -16.674703, 1.10000, 0.90000, 1.10000, 0.90000
21012,'18059410100 ',  69.0000,1,   9,   1,   1,0.94479781, -23.559319, 1.10000, 0.90000, 1.10000, 0.90000
21013,'18059410200 ',  69.0000,1,   9,   1,   1,0.95057756, -20.838079, 1.10000, 0.90000, 1.10000, 0.90000
21014,'18059410300 ', 345.0000,1,   9,   1,   1,0.97201997, -19.237055, 1.10000, 0.90000, 1.10000, 0.90000
21015,'18059410400 ', 138.0000,1,   9,   1,   1,0.94575965, -23.470772, 1.10000, 0.90000, 1.10000, 0.90000
21016,'18059410500 ',  69.0000,1,   9,   1,   1,0.93193507, -24.787661, 1.10000, 0.90000, 1.10000, 0.90000
21017,'18059410600 ',  69.0000,1,   9,   1,   1,0.93591899, -24.560430, 1.10000, 0.90000, 1.10000, 0.90000
21018,'18059410700 ',  69.0000,1,   9,   1,   1,0.93478054, -25.304758, 1.10000, 0.90000, 1.10000, 0.90000
21019,'18059410800 ',  69.0000,1,   9,   1,   1,0.94341421, -21.165814, 1.10000, 0.90000, 1.10000, 0.90000
21020,'18059410900 ',  69.0000,1,   9,   1,   1,0.93939787, -21.429917, 1.10000, 0.90000, 1.10000, 0.90000
21021,'18059411000 ',  69.0000,1,   9,   1,   1,0.93970966, -21.421768, 1.10000, 0.90000, 1.10000, 0.90000
21022,'18061060100 ',  69.0000,1,   9,   1,   1,0.99976093, -15.136358, 1.10000, 0.90000, 1.10000, 0.90000
21023,'18061060200 ', 345.0000,1,   9,   1,   1,1.01540935, -13.586449, 1.10000, 0.90000, 1.10000, 0.90000
21024,'18061060300 ', 345.0000,1,   9,   1,   1,1.01503980, -13.055464, 1.10000, 0.90000, 1.10000, 0.90000
21025,'18061060400 ', 345.0000,1,   9,   1,   1,1.01600218, -13.437994, 1.10000, 0.90000, 1.10000, 0.90000
21026,'18061060500 ', 345.0000,1,   9,   1,   1,1.01693368, -13.665793, 1.10000, 0.90000, 1.10000, 0.90000
21027,'18061060600 ',  69.0000,1,   9,   1,   1,0.99930549, -15.290495, 1.10000, 0.90000, 1.10000, 0.90000
21028,'18063210102 ', 345.0000,1,   9,   1,   1,0.99163592, -14.756542, 1.10000, 0.90000, 1.10000, 0.90000
21029,'18063210103 ',  69.0000,1,   9,   1,   1,0.98603249, -14.905319, 1.10000, 0.90000, 1.10000, 0.90000
21030,'18063210104 ', 765.0000,1,   9,   1,   1,1.00735641, -12.045016, 1.10000, 0.90000, 1.10000, 0.90000
21031,'18063210201 ',  69.0000,1,   9,   1,   1,0.97065789, -17.038334, 1.10000, 0.90000, 1.10000, 0.90000
21032,'18063210202 ',  69.0000,1,   9,   1,   1,0.97354579, -16.891439, 1.10000, 0.90000, 1.10000, 0.90000
21033,'18063210300 ',  69.0000,1,   9,   1,   1,0.96523005, -16.598702, 1.10000, 0.90000, 1.10000, 0.90000
21034,'18063210400 ',  69.0000,1,   9,   1,   1,0.95706260, -15.161534, 1.10000, 0.90000, 1.10000, 0.90000
21035,'18063210501 ', 138.0000,1,   9,   1,   1,0.96311647, -16.576108, 1.10000, 0.90000, 1.10000, 0.90000
21036,'18063210502 ', 138.0000,1,   9,   1,   1,0.96363324, -16.658915, 1.10000, 0.90000, 1.10000, 0.90000
21037,'18063210603 ',  69.0000,1,   9,   1,   1,0.95665646, -17.933973, 1.10000, 0.90000, 1.10000, 0.90000
21038,'18063210604 ', 138.0000,1,   9,   1,   1,0.98012263, -16.622170, 1.10000, 0.90000, 1.10000, 0.90000
21039,'18063210605 ',  69.0000,1,   9,   1,   1,0.94892973, -19.098853, 1.10000, 0.90000, 1.10000, 0.90000
21040,'18063210606 ', 138.0000,1,   9,   1,   1,0.97809052, -16.801879, 1.10000, 0.90000, 1.10000, 0.90000
21041,'18063210607 ', 138.0000,1,   9,   1,   1,0.97142673, -17.379102, 1.10000, 0.90000, 1.10000, 0.90000
21042,'18063210608 ', 138.0000,1,   9,   1,   1,0.98560250, -17.241983, 1.10000, 0.90000, 1.10000, 0.90000
21043,'18063210700 ', 138.0000,1,   9,   1,   1,0.96691597, -17.462289, 1.10000, 0.90000, 1.10000, 0.90000
21044,'18063210801 ', 138.0000,1,   9,   1,   1,0.96804202, -17.390621, 1.10000, 0.90000, 1.10000, 0.90000
21045,'18063210802 ', 138.0000,1,   9,   1,   1,0.96877837, -17.344897, 1.10000, 0.90000, 1.10000, 0.90000
21046,'18063210900 ',  69.0000,1,   9,   1,   1,0.95369714, -18.828502, 1.10000, 0.90000, 1.10000, 0.90000
21047,'18063211000 ',  69.0000,1,   9,   1,   1,0.95703095, -17.892509, 1.10000, 0.90000, 1.10000, 0.90000
21048,'18063211100 ', 138.0000,1,   9,   1,   1,0.96360433, -15.920570, 1.10000, 0.90000, 1.10000, 0.90000
21049,'18065975500 ',  69.0000,1,   9,   1,   1,0.93817717, -26.007151, 1.10000, 0.90000, 1.10000, 0.90000
21050,'18065975600 ',  69.0000,1,   9,   1,   1,0.93357480, -26.212137, 1.10000, 0.90000, 1.10000, 0.90000
21051,'18065975700 ', 138.0000,1,   9,   1,   1,0.95395929, -23.067750, 1.10000, 0.90000, 1.10000, 0.90000
21052,'18065975800 ', 138.0000,1,   9,   1,   1,0.95651609, -22.435590, 1.10000, 0.90000, 1.10000, 0.90000
21053,'18065975900 ', 345.0000,1,   9,   1,   1,0.96427572, -20.654251, 1.10000, 0.90000, 1.10000, 0.90000
21054,'18065976000 ',  69.0000,1,   9,   1,   1,0.94154567, -25.805980, 1.10000, 0.90000, 1.10000, 0.90000
21055,'18065976100 ',  69.0000,1,   9,   1,   1,0.94311774, -25.710698, 1.10000, 0.90000, 1.10000, 0.90000
21056,'18065976300 ',  69.0000,1,   9,   1,   1,0.94442391, -25.585375, 1.10000, 0.90000, 1.10000, 0.90000
21057,'18065976400 ',  69.0000,1,   9,   1,   1,0.94761902, -25.233695, 1.10000, 0.90000, 1.10000, 0.90000
21058,'18065976500 ',  69.0000,1,   9,   1,   1,0.94603682, -25.434665, 1.10000, 0.90000, 1.10000, 0.90000
21059,'18065976600 ', 138.0000,1,   9,   1,   1,0.95108116, -24.117159, 1.10000, 0.90000, 1.10000, 0.90000
21060,'18065976700 ',  69.0000,1,   9,   1,   1,0.93774837, -25.513115, 1.10000, 0.90000, 1.10000, 0.90000
21061,'18065976800 ',  69.0000,1,   9,   1,   1,0.94971782, -25.736219, 1.10000, 0.90000, 1.10000, 0.90000
21062,'18067000200 ', 345.0000,1,   9,   1,   1,0.96906400, -14.908495, 1.10000, 0.90000, 1.10000, 0.90000
21063,'18067000300 ',  69.0000,1,   9,   1,   1,0.95032585, -17.490118, 1.10000, 0.90000, 1.10000, 0.90000
21064,'18067000400 ', 138.0000,1,   9,   1,   1,0.96095741, -15.585802, 1.10000, 0.90000, 1.10000, 0.90000
21065,'18067000500 ', 138.0000,1,   9,   1,   1,0.95899165, -16.169588, 1.10000, 0.90000, 1.10000, 0.90000
21066,'18067000600 ', 138.0000,1,   9,   1,   1,0.95957893, -15.981442, 1.10000, 0.90000, 1.10000, 0.90000
21067,'18067000700 ',  69.0000,1,   9,   1,   1,0.94424123, -17.991750, 1.10000, 0.90000, 1.10000, 0.90000
21068,'18067000800 ',  69.0000,1,   9,   1,   1,0.94646645, -17.720610, 1.10000, 0.90000, 1.10000, 0.90000
21069,'18067000900 ', 138.0000,1,   9,   1,   1,0.95861989, -16.357376, 1.10000, 0.90000, 1.10000, 0.90000
21070,'18067001000 ',  69.0000,1,   9,   1,   1,0.94760656, -17.791538, 1.10000, 0.90000, 1.10000, 0.90000
21071,'18067001100 ',  69.0000,1,   9,   1,   1,0.94901568, -17.687796, 1.10000, 0.90000, 1.10000, 0.90000
21072,'18067001200 ', 345.0000,1,   9,   1,   1,0.96906579, -15.318236, 1.10000, 0.90000, 1.10000, 0.90000
21073,'18067001300 ',  69.0000,1,   9,   1,   1,0.95186639, -17.772304, 1.10000, 0.90000, 1.10000, 0.90000
21074,'18067001400 ', 138.0000,1,   9,   1,   1,0.95829749, -16.745928, 1.10000, 0.90000, 1.10000, 0.90000
21075,'18067001500 ', 138.0000,1,   9,   1,   1,0.95869637, -16.843419, 1.10000, 0.90000, 1.10000, 0.90000
21076,'18067010100 ',  69.0000,1,   9,   1,   1,0.94693279, -19.420381, 1.10000, 0.90000, 1.10000, 0.90000
21077,'18067010200 ', 138.0000,1,   9,   1,   1,0.95652676, -16.775634, 1.10000, 0.90000, 1.10000, 0.90000
21078,'18067010300 ', 138.0000,1,   9,   1,   1,0.96128333, -15.483272, 1.10000, 0.90000, 1.10000, 0.90000
21079,'18067010400 ',  69.0000,1,   9,   1,   1,0.95228118, -15.617735, 1.10000, 0.90000, 1.10000, 0.90000
21080,'18067010500 ',  69.0000,1,   9,   1,   1,0.94786942, -17.195573, 1.10000, 0.90000, 1.10000, 0.90000
21081,'18067010600 ',  69.0000,1,   9,   1,   1,0.94622135, -17.624504, 1.10000, 0.90000, 1.10000, 0.90000
21082,'18069961300 ',  69.0000,1,   9,   1,   1,0.92842883, -25.357325, 1.10000, 0.90000, 1.10000, 0.90000
21083,'18069961400 ', 138.0000,1,   9,   1,   1,0.94016767, -22.069279, 1.10000, 0.90000, 1.10000, 0.90000
21084,'18069961500 ', 138.0000,1,   9,   1,   1,0.93883502, -22.414669, 1.10000, 0.90000, 1.10000, 0.90000
21085,'18069961600 ', 138.0000,1,   9,   1,   1,0.93798268, -22.642634, 1.10000, 0.90000, 1.10000, 0.90000
21086,'18069961700 ', 138.0000,1,   9,   1,   1,0.94032753, -24.388895, 1.10000, 0.90000, 1.10000, 0.90000
21087,'18069961800 ', 138.0000,1,   9,   1,   1,0.94129163, -22.752332, 1.10000, 0.90000, 1.10000, 0.90000
21088,'18069961900 ', 345.0000,1,   9,   1,   1,0.94743949, -18.661692, 1.10000, 0.90000, 1.10000, 0.90000
21089,'18069962000 ', 345.0000,1,   9,   1,   1,0.94711387, -18.812134, 1.10000, 0.90000, 1.10000, 0.90000
21090,'18069962100 ', 138.0000,1,   9,   1,   1,0.94621783, -20.736174, 1.10000, 0.90000, 1.10000, 0.90000
21091,'18071967500 ', 138.0000,1,   9,   1,   1,0.95997655, -19.766194, 1.10000, 0.90000, 1.10000, 0.90000
21092,'18071967600 ', 138.0000,1,   9,   1,   1,0.96007717, -19.646418, 1.10000, 0.90000, 1.10000, 0.90000
21093,'18071967700 ',  69.0000,1,   9,   1,   1,0.96186930, -19.292641, 1.10000, 0.90000, 1.10000, 0.90000
21094,'18071967800 ', 138.0000,1,   9,   1,   1,0.96125340, -19.432001, 1.10000, 0.90000, 1.10000, 0.90000
21095,'18071967901 ',  69.0000,1,   9,   1,   1,0.95871490, -19.761390, 1.10000, 0.90000, 1.10000, 0.90000
21096,'18071967902 ', 138.0000,1,   9,   1,   1,0.96194667, -19.298636, 1.10000, 0.90000, 1.10000, 0.90000
21097,'18071968000 ', 138.0000,1,   9,   1,   1,0.97727114, -16.839234, 1.10000, 0.90000, 1.10000, 0.90000
21098,'18071968100 ', 138.0000,1,   9,   1,   1,0.97042543, -17.657555, 1.10000, 0.90000, 1.10000, 0.90000
21099,'18071968200 ', 138.0000,1,   9,   1,   1,0.97290349, -17.319727, 1.10000, 0.90000, 1.10000, 0.90000
21100,'18071968300 ',  69.0000,1,   9,   1,   1,0.95644480, -19.044205, 1.10000, 0.90000, 1.10000, 0.90000
21101,'18073100400 ', 138.0000,1,   9,   1,   1,0.96245557,   1.590412, 1.10000, 0.90000, 1.10000, 0.90000
21102,'18073100800 ', 138.0000,1,   9,   1,   1,0.96812940,  -0.950231, 1.10000, 0.90000, 1.10000, 0.90000
21103,'18073100901 ',  69.0000,1,   9,   1,   1,0.98401976,   0.030085, 1.10000, 0.90000, 1.10000, 0.90000
21104,'18073100902 ', 138.0000,1,   9,   1,   1,0.96144015,   1.227681, 1.10000, 0.90000, 1.10000, 0.90000
21105,'18073101000 ', 138.0000,1,   9,   1,   1,0.97025400,   1.221620, 1.10000, 0.90000, 1.10000, 0.90000
21106,'18073101100 ', 345.0000,1,   9,   1,   1,0.99285066,   0.775697, 1.10000, 0.90000, 1.10000, 0.90000
21107,'18073101200 ', 345.0000,1,   9,   1,   1,0.97714609,  -1.820684, 1.10000, 0.90000, 1.10000, 0.90000
21108,'18073101300 ', 345.0000,1,   9,   1,   1,0.99493098,   0.727348, 1.10000, 0.90000, 1.10000, 0.90000
21109,'18075962700 ', 345.0000,1,   9,   1,   1,0.96413660, -24.894060, 1.10000, 0.90000, 1.10000, 0.90000
21110,'18075962800 ', 345.0000,1,   9,   1,   1,0.96978515, -25.002189, 1.10000, 0.90000, 1.10000, 0.90000
21111,'18075962900 ',  69.0000,1,   9,   1,   1,0.94797248, -27.637496, 1.10000, 0.90000, 1.10000, 0.90000
21112,'18075963000 ', 138.0000,1,   9,   1,   1,0.95510787, -26.881149, 1.10000, 0.90000, 1.10000, 0.90000
21113,'18075963100 ', 345.0000,1,   9,   1,   1,0.96256959, -25.116045, 1.10000, 0.90000, 1.10000, 0.90000
21114,'18075963200 ', 345.0000,1,   9,   1,   1,0.96222866, -25.104840, 1.10000, 0.90000, 1.10000, 0.90000
21115,'18075963300 ', 138.0000,1,   9,   1,   1,0.95918560, -24.900288, 1.10000, 0.90000, 1.10000, 0.90000
21116,'18077966000 ', 138.0000,1,   9,   1,   1,1.00274980, -17.341978, 1.10000, 0.90000, 1.10000, 0.90000
21117,'18077966100 ', 345.0000,1,   9,   1,   1,1.01196694, -14.110234, 1.10000, 0.90000, 1.10000, 0.90000
21118,'18077966200 ', 138.0000,1,   9,   1,   1,1.00314379, -16.114933, 1.10000, 0.90000, 1.10000, 0.90000
21119,'18077966300 ', 138.0000,1,   9,   1,   1,1.00586069, -15.801812, 1.10000, 0.90000, 1.10000, 0.90000
21120,'18077966400 ', 345.0000,1,   9,   1,   1,1.01865900, -13.395676, 1.10000, 0.90000, 1.10000, 0.90000
21121,'18077966500 ', 138.0000,1,   9,   1,   1,1.00607061, -16.335465, 1.10000, 0.90000, 1.10000, 0.90000
21122,'18077966600 ',  69.0000,1,   9,   1,   1,1.00543928, -15.672494, 1.10000, 0.90000, 1.10000, 0.90000
21123,'18079960200 ', 138.0000,1,   9,   1,   1,0.98352110, -20.051979, 1.10000, 0.90000, 1.10000, 0.90000
21124,'18079960301 ',  69.0000,1,   9,   1,   1,0.95080459, -22.160212, 1.10000, 0.90000, 1.10000, 0.90000
21125,'18079960302 ',  69.0000,1,   9,   1,   1,0.94935983, -22.191339, 1.10000, 0.90000, 1.10000, 0.90000
21126,'18079960400 ', 138.0000,1,   9,   1,   1,0.96063882, -19.713705, 1.10000, 0.90000, 1.10000, 0.90000
21127,'18079960500 ',  69.0000,1,   9,   1,   1,0.95162761, -21.936824, 1.10000, 0.90000, 1.10000, 0.90000
21128,'18079960600 ', 138.0000,1,   9,   1,   1,0.97203338, -18.794568, 1.10000, 0.90000, 1.10000, 0.90000
21129,'18081610100 ', 138.0000,1,   9,   1,   1,0.96910506, -18.776069, 1.10000, 0.90000, 1.10000, 0.90000
21130,'18081610201 ',  69.0000,1,   9,   1,   1,0.96315336, -19.634144, 1.10000, 0.90000, 1.10000, 0.90000
21131,'18081610202 ',  69.0000,1,   9,   1,   1,0.96188158, -19.790688, 1.10000, 0.90000, 1.10000, 0.90000
21132,'18081610300 ', 345.0000,1,   9,   1,   1,0.98823351, -16.071649, 1.10000, 0.90000, 1.10000, 0.90000
21133,'18081610401 ', 138.0000,1,   9,   1,   1,0.97285473, -18.345649, 1.10000, 0.90000, 1.10000, 0.90000
21134,'18081610403 ',  69.0000,1,   9,   1,   1,0.96436793, -19.370369, 1.10000, 0.90000, 1.10000, 0.90000
21135,'18081610404 ', 138.0000,1,   9,   1,   1,0.97263581, -18.406212, 1.10000, 0.90000, 1.10000, 0.90000
21136,'18081610500 ',  69.0000,1,   9,   1,   1,0.95496893, -20.513317, 1.10000, 0.90000, 1.10000, 0.90000
21137,'18081610603 ', 138.0000,1,   9,   1,   1,0.97538555, -18.197958, 1.10000, 0.90000, 1.10000, 0.90000
21138,'18081610604 ', 138.0000,1,   9,   1,   1,0.97718823, -18.081310, 1.10000, 0.90000, 1.10000, 0.90000
21139,'18081610605 ', 138.0000,1,   9,   1,   1,0.97342783, -18.340325, 1.10000, 0.90000, 1.10000, 0.90000
21140,'18081610606 ', 138.0000,1,   9,   1,   1,0.97450304, -18.249166, 1.10000, 0.90000, 1.10000, 0.90000
21141,'18081610701 ', 138.0000,1,   9,   1,   1,0.97544289, -18.180184, 1.10000, 0.90000, 1.10000, 0.90000
21142,'18081610702 ', 138.0000,1,   9,   1,   1,0.97747946, -17.984544, 1.10000, 0.90000, 1.10000, 0.90000
21143,'18081610801 ',  69.0000,1,   9,   1,   1,0.95731652, -20.116510, 1.10000, 0.90000, 1.10000, 0.90000
21144,'18081610802 ', 138.0000,1,   9,   1,   1,0.95533186, -20.757650, 1.10000, 0.90000, 1.10000, 0.90000
21145,'18081610900 ', 138.0000,1,   9,   1,   1,0.95822811, -20.487789, 1.10000, 0.90000, 1.10000, 0.90000
21146,'18081611000 ', 138.0000,1,   9,   1,   1,0.96042764, -20.288078, 1.10000, 0.90000, 1.10000, 0.90000
21147,'18081611100 ', 138.0000,1,   9,   1,   1,0.96008056, -20.270347, 1.10000, 0.90000, 1.10000, 0.90000
21148,'18081611200 ', 138.0000,1,   9,   1,   1,0.95989931, -20.175518, 1.10000, 0.90000, 1.10000, 0.90000
21149,'18081611300 ',  69.0000,1,   9,   1,   1,0.94603026, -20.974005, 1.10000, 0.90000, 1.10000, 0.90000
21150,'18081611400 ', 138.0000,1,   9,   1,   1,0.97204036, -18.983321, 1.10000, 0.90000, 1.10000, 0.90000
21151,'18083955000 ', 138.0000,1,   9,   1,   1,1.01949191,  -6.958188, 1.10000, 0.90000, 1.10000, 0.90000
21152,'18083955100 ', 138.0000,1,   9,   1,   1,1.01762283,  -7.800519, 1.10000, 0.90000, 1.10000, 0.90000
21153,'18083955200 ',  69.0000,1,   9,   1,   1,0.98030758,  -9.038971, 1.10000, 0.90000, 1.10000, 0.90000
21154,'18083955300 ',  69.0000,1,   9,   1,   1,0.97871768,  -9.567520, 1.10000, 0.90000, 1.10000, 0.90000
21155,'18083955400 ',  69.0000,1,   9,   1,   1,0.97927487,  -9.530596, 1.10000, 0.90000, 1.10000, 0.90000
21156,'18083955500 ', 138.0000,1,   9,   1,   1,0.98988199,  -8.679734, 1.10000, 0.90000, 1.10000, 0.90000
21157,'18083955600 ',  69.0000,1,   9,   1,   1,0.98064923,  -9.468620, 1.10000, 0.90000, 1.10000, 0.90000
21158,'18083955700 ',  69.0000,1,   9,   1,   1,0.98380750,  -9.212302, 1.10000, 0.90000, 1.10000, 0.90000
21159,'18083955800 ',  69.0000,1,   9,   1,   1,1.00897765,  -7.208401, 1.10000, 0.90000, 1.10000, 0.90000
21160,'18083955900 ', 138.0000,1,   9,   1,   1,0.99680382,  -8.324612, 1.10000, 0.90000, 1.10000, 0.90000
21161,'18085960900 ',  69.0000,1,   9,   1,   1,0.92589784, -20.060494, 1.10000, 0.90000, 1.10000, 0.90000
21162,'18085961000 ', 138.0000,1,   9,   1,   1,0.93064833, -18.723835, 1.10000, 0.90000, 1.10000, 0.90000
21163,'18085961100 ', 138.0000,1,   9,   1,   1,0.93182981, -15.183205, 1.10000, 0.90000, 1.10000, 0.90000
21164,'18085961200 ',  69.0000,1,   9,   1,   1,0.91970348, -19.910486, 1.10000, 0.90000, 1.10000, 0.90000
21165,'18085961300 ',  69.0000,1,   9,   1,   1,0.92850101, -21.945985, 1.10000, 0.90000, 1.10000, 0.90000
21166,'18085961400 ',  69.0000,1,   9,   1,   1,0.92689371, -20.885918, 1.10000, 0.90000, 1.10000, 0.90000
21167,'18085961500 ',  69.0000,1,   9,   1,   1,0.92677569, -21.071371, 1.10000, 0.90000, 1.10000, 0.90000
21168,'18085961600 ',  69.0000,1,   9,   1,   1,0.92824471, -21.176645, 1.10000, 0.90000, 1.10000, 0.90000
21169,'18085961700 ', 138.0000,1,   9,   1,   1,0.93468523, -19.479338, 1.10000, 0.90000, 1.10000, 0.90000
21170,'18085961800 ', 138.0000,1,   9,   1,   1,0.93620819, -18.755156, 1.10000, 0.90000, 1.10000, 0.90000
21171,'18085961900 ', 138.0000,1,   9,   1,   1,0.93759626, -19.126314, 1.10000, 0.90000, 1.10000, 0.90000
21172,'18085962000 ', 138.0000,1,   9,   1,   1,0.93824285, -19.382622, 1.10000, 0.90000, 1.10000, 0.90000
21173,'18085962100 ', 138.0000,1,   9,   1,   1,0.93529373, -19.531356, 1.10000, 0.90000, 1.10000, 0.90000
21174,'18085962200 ', 138.0000,1,   9,   1,   1,0.93277150, -19.903818, 1.10000, 0.90000, 1.10000, 0.90000
21175,'18085962300 ', 138.0000,1,   9,   1,   1,0.93960166, -18.769696, 1.10000, 0.90000, 1.10000, 0.90000
21176,'18085962400 ',  69.0000,1,   9,   1,   1,0.92925578, -19.967049, 1.10000, 0.90000, 1.10000, 0.90000
21177,'18085962500 ', 138.0000,1,   9,   1,   1,0.94289780, -16.200423, 1.10000, 0.90000, 1.10000, 0.90000
21178,'18085962600 ', 345.0000,1,   9,   1,   1,0.95302796, -15.494081, 1.10000, 0.90000, 1.10000, 0.90000
21179,'18085962700 ', 138.0000,1,   9,   1,   1,0.94217986, -17.611470, 1.10000, 0.90000, 1.10000, 0.90000
21180,'18087970100 ',  69.0000,1,   9,   1,   1,0.91920632, -21.100305, 1.10000, 0.90000, 1.10000, 0.90000
21181,'18087970200 ', 138.0000,1,   9,   1,   1,0.92008495, -19.707321, 1.10000, 0.90000, 1.10000, 0.90000
21182,'18087970300 ',  69.0000,1,   9,   1,   1,0.91768330, -19.770737, 1.10000, 0.90000, 1.10000, 0.90000
21183,'18087970401 ', 138.0000,1,   9,   1,   1,0.92386562, -18.201228, 1.10000, 0.90000, 1.10000, 0.90000
21184,'18087970402 ', 138.0000,1,   9,   1,   1,0.92639482, -18.712681, 1.10000, 0.90000, 1.10000, 0.90000
21185,'18087970500 ',  69.0000,1,   9,   1,   1,0.91960621, -23.856437, 1.10000, 0.90000, 1.10000, 0.90000
21186,'18087970600 ',  69.0000,1,   9,   1,   1,0.91931212, -24.482996, 1.10000, 0.90000, 1.10000, 0.90000
21187,'18087970700 ',  69.0000,1,   9,   1,   1,0.91976631, -25.688806, 1.10000, 0.90000, 1.10000, 0.90000
21188,'18089010100 ',  69.0000,1,   9,   1,   1,0.95675874,   3.447824, 1.10000, 0.90000, 1.10000, 0.90000
21189,'18089010201 ',  69.0000,1,   9,   1,   1,0.95642263,   3.675108, 1.10000, 0.90000, 1.10000, 0.90000
21190,'18089010203 ', 345.0000,1,   9,   1,   1,0.97779316,   9.933794, 1.10000, 0.90000, 1.10000, 0.90000
21191,'18089010205 ', 345.0000,1,   9,   1,   1,0.97679603,   8.794590, 1.10000, 0.90000, 1.10000, 0.90000
21192,'18089010302 ',  69.0000,1,   9,   1,   1,0.95366389,   5.912826, 1.10000, 0.90000, 1.10000, 0.90000
21193,'18089010304 ', 345.0000,1,   9,   1,   1,0.97866690,  10.813419, 1.10000, 0.90000, 1.10000, 0.90000
21194,'18089010400 ', 138.0000,1,   9,   1,   1,0.96590996,   7.294248, 1.10000, 0.90000, 1.10000, 0.90000
21195,'18089010500 ', 138.0000,1,   9,   1,   1,0.96675682,   7.051880, 1.10000, 0.90000, 1.10000, 0.90000
21196,'18089010600 ', 138.0000,1,   9,   1,   1,0.96706200,   6.990527, 1.10000, 0.90000, 1.10000, 0.90000
21197,'18089010900 ',  69.0000,1,   9,   1,   1,0.95997423,   5.932634, 1.10000, 0.90000, 1.10000, 0.90000
21198,'18089011000 ',  69.0000,1,   9,   1,   1,0.95725781,   5.873721, 1.10000, 0.90000, 1.10000, 0.90000
21199,'18089011100 ',  69.0000,1,   9,   1,   1,0.95617437,   5.801702, 1.10000, 0.90000, 1.10000, 0.90000
21200,'18089011200 ',  69.0000,1,   9,   1,   1,0.95852882,   5.845352, 1.10000, 0.90000, 1.10000, 0.90000
21201,'18089011300 ',  69.0000,1,   9,   1,   1,0.96011710,   5.697359, 1.10000, 0.90000, 1.10000, 0.90000
21202,'18089011400 ', 138.0000,1,   9,   1,   1,0.96210790,   4.453890, 1.10000, 0.90000, 1.10000, 0.90000
21203,'18089011500 ', 138.0000,1,   9,   1,   1,0.96246564,   4.336745, 1.10000, 0.90000, 1.10000, 0.90000
21204,'18089011600 ', 138.0000,1,   9,   1,   1,0.96209878,   4.492951, 1.10000, 0.90000, 1.10000, 0.90000
21205,'18089011700 ',  69.0000,1,   9,   1,   1,0.95989919,   5.497772, 1.10000, 0.90000, 1.10000, 0.90000
21206,'18089011800 ',  69.0000,1,   9,   1,   1,0.95948315,   5.746762, 1.10000, 0.90000, 1.10000, 0.90000
21207,'18089011900 ',  69.0000,1,   9,   1,   1,0.95794612,   5.516504, 1.10000, 0.90000, 1.10000, 0.90000
21208,'18089012000 ',  69.0000,1,   9,   1,   1,0.95652282,   5.437512, 1.10000, 0.90000, 1.10000, 0.90000
21209,'18089012100 ',  69.0000,1,   9,   1,   1,0.95861149,   5.415963, 1.10000, 0.90000, 1.10000, 0.90000
21210,'18089012200 ',  69.0000,1,   9,   1,   1,0.95907974,   5.359208, 1.10000, 0.90000, 1.10000, 0.90000
21211,'18089012300 ',  69.0000,1,   9,   1,   1,0.95495909,   5.066277, 1.10000, 0.90000, 1.10000, 0.90000
21212,'18089012400 ',  69.0000,1,   9,   1,   1,0.95425904,   5.262832, 1.10000, 0.90000, 1.10000, 0.90000
21213,'18089012500 ',  69.0000,1,   9,   1,   1,0.95323092,   5.105817, 1.10000, 0.90000, 1.10000, 0.90000
21214,'18089012600 ',  69.0000,1,   9,   1,   1,0.95375639,   5.068370, 1.10000, 0.90000, 1.10000, 0.90000
21215,'18089012700 ',  69.0000,1,   9,   1,   1,0.95182121,   5.078621, 1.10000, 0.90000, 1.10000, 0.90000
21216,'18089012800 ', 138.0000,1,   9,   1,   1,0.96621877,   7.164302, 1.10000, 0.90000, 1.10000, 0.90000
21217,'18089020100 ',  69.0000,1,   9,   1,   1,0.96282429,   8.124396, 1.10000, 0.90000, 1.10000, 0.90000
21218,'18089020200 ', 138.0000,1,   9,   1,   1,0.96473420,   8.728036, 1.10000, 0.90000, 1.10000, 0.90000
21219,'18089020300 ', 138.0000,1,   9,   1,   1,0.96227860,   8.204688, 1.10000, 0.90000, 1.10000, 0.90000
21220,'18089020400 ', 138.0000,1,   9,   1,   1,0.95931184,   7.997919, 1.10000, 0.90000, 1.10000, 0.90000
21221,'18089020500 ', 138.0000,1,   9,   1,   1,0.95752490,   7.351276, 1.10000, 0.90000, 1.10000, 0.90000
21222,'18089020600 ',  69.0000,1,   9,   1,   1,0.95026171,   6.511234, 1.10000, 0.90000, 1.10000, 0.90000
21223,'18089020700 ',  69.0000,1,   9,   1,   1,0.94911247,   6.193535, 1.10000, 0.90000, 1.10000, 0.90000
21224,'18089020800 ', 138.0000,1,   9,   1,   1,0.95701176,   7.153173, 1.10000, 0.90000, 1.10000, 0.90000
21225,'18089020900 ', 138.0000,1,   9,   1,   1,0.95530283,   6.801099, 1.10000, 0.90000, 1.10000, 0.90000
21226,'18089021000 ', 138.0000,1,   9,   1,   1,0.95858562,   7.292438, 1.10000, 0.90000, 1.10000, 0.90000
21227,'18089021100 ',  69.0000,1,   9,   1,   1,0.95126444,   5.916884, 1.10000, 0.90000, 1.10000, 0.90000
21228,'18089021300 ',  69.0000,1,   9,   1,   1,0.95041364,   5.925077, 1.10000, 0.90000, 1.10000, 0.90000
21229,'18089021400 ',  69.0000,1,   9,   1,   1,0.94932556,   5.967812, 1.10000, 0.90000, 1.10000, 0.90000
21230,'18089021500 ',  69.0000,1,   9,   1,   1,0.94762486,   5.922358, 1.10000, 0.90000, 1.10000, 0.90000
21231,'18089021600 ',  69.0000,1,   9,   1,   1,0.94633919,   5.756118, 1.10000, 0.90000, 1.10000, 0.90000
21232,'18089021700 ',  69.0000,1,   9,   1,   1,0.94555223,   5.653680, 1.10000, 0.90000, 1.10000, 0.90000
21233,'18089021800 ',  69.0000,1,   9,   1,   1,0.94915056,   5.820509, 1.10000, 0.90000, 1.10000, 0.90000
21234,'18089021900 ',  69.0000,1,   9,   1,   1,0.95342577,   6.162068, 1.10000, 0.90000, 1.10000, 0.90000
21235,'18089022000 ',  69.0000,1,   9,   1,   1,0.95158565,   5.999550, 1.10000, 0.90000, 1.10000, 0.90000
21236,'18089030100 ',  69.0000,1,   9,   1,   1,0.96274745,   7.851465, 1.10000, 0.90000, 1.10000, 0.90000
21237,'18089030200 ', 138.0000,1,   9,   1,   1,0.95892018,   7.832560, 1.10000, 0.90000, 1.10000, 0.90000
21238,'18089030300 ', 345.0000,1,   9,   1,   1,0.97818232,  11.877174, 1.10000, 0.90000, 1.10000, 0.90000
21239,'18089030400 ', 345.0000,1,   9,   1,   1,0.97797036,  12.083687, 1.10000, 0.90000, 1.10000, 0.90000
21240,'18089030500 ', 138.0000,1,   9,   1,   1,0.95922709,   7.844515, 1.10000, 0.90000, 1.10000, 0.90000
21241,'18089030600 ', 138.0000,1,   9,   1,   1,0.95806903,   7.538378, 1.10000, 0.90000, 1.10000, 0.90000
21242,'18089030700 ', 138.0000,1,   9,   1,   1,0.95877635,   7.417188, 1.10000, 0.90000, 1.10000, 0.90000
21243,'18089030800 ',  69.0000,1,   9,   1,   1,0.95918691,   7.551285, 1.10000, 0.90000, 1.10000, 0.90000
21244,'18089030900 ',  69.0000,1,   9,   1,   1,0.96009928,   7.630454, 1.10000, 0.90000, 1.10000, 0.90000
21245,'18089031000 ',  69.0000,1,   9,   1,   1,0.96180892,   7.791269, 1.10000, 0.90000, 1.10000, 0.90000
21246,'18089040100 ',  69.0000,1,   9,   1,   1,0.96433461,   8.245274, 1.10000, 0.90000, 1.10000, 0.90000
21247,'18089040200 ',  69.0000,1,   9,   1,   1,0.96290845,   8.116345, 1.10000, 0.90000, 1.10000, 0.90000
21248,'18089040300 ',  69.0000,1,   9,   1,   1,0.94434446,   5.331689, 1.10000, 0.90000, 1.10000, 0.90000
21249,'18089040401 ',  69.0000,1,   9,   1,   1,0.94496250,   5.457747, 1.10000, 0.90000, 1.10000, 0.90000
21250,'18089040402 ', 138.0000,1,   9,   1,   1,0.95651454,   6.616940, 1.10000, 0.90000, 1.10000, 0.90000
21251,'18089040403 ',  69.0000,1,   9,   1,   1,0.94417530,   5.351010, 1.10000, 0.90000, 1.10000, 0.90000
21252,'18089040501 ', 138.0000,1,   9,   1,   1,0.95690268,   6.757425, 1.10000, 0.90000, 1.10000, 0.90000
21253,'18089040502 ', 138.0000,1,   9,   1,   1,0.95750159,   6.735467, 1.10000, 0.90000, 1.10000, 0.90000
21254,'18089040600 ', 138.0000,1,   9,   1,   1,0.95639580,   6.801131, 1.10000, 0.90000, 1.10000, 0.90000
21255,'18089040700 ',  69.0000,1,   9,   1,   1,0.95101571,   5.794930, 1.10000, 0.90000, 1.10000, 0.90000
21256,'18089040801 ',  69.0000,1,   9,   1,   1,0.95172113,   5.767882, 1.10000, 0.90000, 1.10000, 0.90000
21257,'18089040802 ',  69.0000,1,   9,   1,   1,0.95076066,   5.745271, 1.10000, 0.90000, 1.10000, 0.90000
21258,'18089040900 ', 345.0000,1,   9,   1,   1,0.97547394,  10.017937, 1.10000, 0.90000, 1.10000, 0.90000
21259,'18089041001 ',  69.0000,1,   9,   1,   1,0.95248640,   5.773179, 1.10000, 0.90000, 1.10000, 0.90000
21260,'18089041002 ',  69.0000,1,   9,   1,   1,0.95470673,   5.976439, 1.10000, 0.90000, 1.10000, 0.90000
21261,'18089041100 ',  69.0000,1,   9,   1,   1,0.95253611,   5.809214, 1.10000, 0.90000, 1.10000, 0.90000
21262,'18089041200 ',  69.0000,1,   9,   1,   1,0.95450580,   5.740043, 1.10000, 0.90000, 1.10000, 0.90000
21263,'18089041302 ',  69.0000,1,   9,   1,   1,0.95477587,   5.744661, 1.10000, 0.90000, 1.10000, 0.90000
21264,'18089041400 ', 138.0000,1,   9,   1,   1,0.96100116,   6.554531, 1.10000, 0.90000, 1.10000, 0.90000
21265,'18089041500 ',  69.0000,1,   9,   1,   1,0.95282835,   5.098370, 1.10000, 0.90000, 1.10000, 0.90000
21266,'18089041600 ',  69.0000,1,   9,   1,   1,0.94903833,   3.928626, 1.10000, 0.90000, 1.10000, 0.90000
21267,'18089041700 ',  69.0000,1,   9,   1,   1,0.95466065,   3.793536, 1.10000, 0.90000, 1.10000, 0.90000
21268,'18089041800 ',  69.0000,1,   9,   1,   1,0.95208949,   3.240137, 1.10000, 0.90000, 1.10000, 0.90000
21269,'18089041900 ',  69.0000,1,   9,   1,   1,0.94614196,   2.664294, 1.10000, 0.90000, 1.10000, 0.90000
21270,'18089042000 ',  69.0000,1,   9,   1,   1,0.94568574,   2.792544, 1.10000, 0.90000, 1.10000, 0.90000
21271,'18089042100 ',  69.0000,1,   9,   1,   1,0.94745690,   3.859215, 1.10000, 0.90000, 1.10000, 0.90000
21272,'18089042200 ',  69.0000,1,   9,   1,   1,0.94690180,   3.875978, 1.10000, 0.90000, 1.10000, 0.90000
21273,'18089042300 ',  69.0000,1,   9,   1,   1,0.93824077,   2.265345, 1.10000, 0.90000, 1.10000, 0.90000
21274,'18089042401 ', 138.0000,1,   9,   1,   1,0.95927244,   6.191601, 1.10000, 0.90000, 1.10000, 0.90000
21275,'18089042402 ', 138.0000,1,   9,   1,   1,0.95616257,   5.779619, 1.10000, 0.90000, 1.10000, 0.90000
21276,'18089042403 ', 138.0000,1,   9,   1,   1,0.95544744,   5.687755, 1.10000, 0.90000, 1.10000, 0.90000
21277,'18089042501 ',  69.0000,1,   9,   1,   1,0.94884032,   4.833108, 1.10000, 0.90000, 1.10000, 0.90000
21278,'18089042503 ',  69.0000,1,   9,   1,   1,0.95064062,   4.837034, 1.10000, 0.90000, 1.10000, 0.90000
21279,'18089042504 ', 138.0000,1,   9,   1,   1,0.95448631,   5.221093, 1.10000, 0.90000, 1.10000, 0.90000
21280,'18089042505 ', 138.0000,1,   9,   1,   1,0.95440298,   5.353339, 1.10000, 0.90000, 1.10000, 0.90000
21281,'18089042602 ', 138.0000,1,   9,   1,   1,0.95825720,   6.418030, 1.10000, 0.90000, 1.10000, 0.90000
21282,'18089042605 ',  69.0000,1,   9,   1,   1,0.94723696,   5.069385, 1.10000, 0.90000, 1.10000, 0.90000
21283,'18089042606 ',  69.0000,1,   9,   1,   1,0.94675034,   4.874081, 1.10000, 0.90000, 1.10000, 0.90000
21284,'18089042607 ',  69.0000,1,   9,   1,   1,0.94618827,   4.916651, 1.10000, 0.90000, 1.10000, 0.90000
21285,'18089042608 ',  69.0000,1,   9,   1,   1,0.94442964,   5.300099, 1.10000, 0.90000, 1.10000, 0.90000
21286,'18089042609 ',  69.0000,1,   9,   1,   1,0.94706136,   5.376917, 1.10000, 0.90000, 1.10000, 0.90000
21287,'18089042702 ', 138.0000,1,   9,   1,   1,0.95930248,   6.611710, 1.10000, 0.90000, 1.10000, 0.90000
21288,'18089042703 ', 138.0000,1,   9,   1,   1,0.95908940,   6.739818, 1.10000, 0.90000, 1.10000, 0.90000
21289,'18089042704 ', 345.0000,1,   9,   1,   1,0.97589785,  10.343973, 1.10000, 0.90000, 1.10000, 0.90000
21290,'18089042801 ', 138.0000,1,   9,   1,   1,0.95750839,   6.678367, 1.10000, 0.90000, 1.10000, 0.90000
21291,'18089042802 ',  69.0000,1,   9,   1,   1,0.94362766,   5.151122, 1.10000, 0.90000, 1.10000, 0.90000
21292,'18089042901 ', 138.0000,1,   9,   1,   1,0.95391214,   4.420391, 1.10000, 0.90000, 1.10000, 0.90000
21293,'18089042902 ',  69.0000,1,   9,   1,   1,0.94474775,   4.110618, 1.10000, 0.90000, 1.10000, 0.90000
21294,'18089043001 ', 138.0000,1,   9,   1,   1,0.95455188,   5.095870, 1.10000, 0.90000, 1.10000, 0.90000
21295,'18089043002 ',  69.0000,1,   9,   1,   1,0.94581252,   3.709543, 1.10000, 0.90000, 1.10000, 0.90000
21296,'18089043101 ', 138.0000,1,   9,   1,   1,0.95536339,   5.006746, 1.10000, 0.90000, 1.10000, 0.90000
21297,'18089043102 ', 138.0000,1,   9,   1,   1,0.95401782,   4.899906, 1.10000, 0.90000, 1.10000, 0.90000
21298,'18089043201 ', 138.0000,1,   9,   1,   1,0.95499104,   4.447906, 1.10000, 0.90000, 1.10000, 0.90000
21299,'18089043202 ',  69.0000,1,   9,   1,   1,0.94413143,   2.899041, 1.10000, 0.90000, 1.10000, 0.90000
21300,'18089043300 ', 138.0000,1,   9,   1,   1,0.94735610,   2.198212, 1.10000, 0.90000, 1.10000, 0.90000
21301,'18089043401 ', 138.0000,1,   9,   1,   1,0.95844835,   3.574278, 1.10000, 0.90000, 1.10000, 0.90000
21302,'18089043403 ', 138.0000,1,   9,   1,   1,0.95654136,   3.371057, 1.10000, 0.90000, 1.10000, 0.90000
21303,'18089043404 ',  69.0000,1,   9,   1,   1,0.94309145,   1.475072, 1.10000, 0.90000, 1.10000, 0.90000
21304,'18089043405 ',  69.0000,1,   9,   1,   1,0.94361025,   1.063316, 1.10000, 0.90000, 1.10000, 0.90000
21305,'18091040100 ', 345.0000,1,   9,   1,   1,0.97510445,   3.902546, 1.10000, 0.90000, 1.10000, 0.90000
21306,'18091040300 ',  69.0000,1,   9,   1,   1,0.96852809,   1.534484, 1.10000, 0.90000, 1.10000, 0.90000
21307,'18091040400 ', 138.0000,1,   9,   1,   1,0.97056437,   2.321592, 1.10000, 0.90000, 1.10000, 0.90000
21308,'18091040500 ', 138.0000,1,   9,   1,   1,0.96992528,   2.134692, 1.10000, 0.90000, 1.10000, 0.90000
21309,'18091040600 ', 138.0000,1,   9,   1,   1,0.96887088,   1.792201, 1.10000, 0.90000, 1.10000, 0.90000
21310,'18091040700 ',  69.0000,1,   9,   1,   1,0.96708590,   1.251864, 1.10000, 0.90000, 1.10000, 0.90000
21311,'18091040800 ',  69.0000,1,   9,   1,   1,0.96765852,   1.371892, 1.10000, 0.90000, 1.10000, 0.90000
21312,'18091040900 ', 138.0000,1,   9,   1,   1,0.96941143,   1.762839, 1.10000, 0.90000, 1.10000, 0.90000
21313,'18091041100 ', 345.0000,1,   9,   1,   1,0.97340959,   2.438588, 1.10000, 0.90000, 1.10000, 0.90000
21314,'18091041200 ', 345.0000,1,   9,   1,   1,0.97210336,   1.924437, 1.10000, 0.90000, 1.10000, 0.90000
21315,'18091041300 ', 138.0000,1,   9,   1,   1,0.96870005,   1.596372, 1.10000, 0.90000, 1.10000, 0.90000
21316,'18091041400 ', 138.0000,1,   9,   1,   1,0.96919233,   1.923110, 1.10000, 0.90000, 1.10000, 0.90000
21317,'18091041500 ', 138.0000,1,   9,   1,   1,0.96756309,   1.592656, 1.10000, 0.90000, 1.10000, 0.90000
21318,'18091041600 ',  69.0000,1,   9,   1,   1,0.96277237,  -0.474485, 1.10000, 0.90000, 1.10000, 0.90000
21319,'18091041700 ',  69.0000,1,   9,   1,   1,0.95957685,  -2.731166, 1.10000, 0.90000, 1.10000, 0.90000
21320,'18091041800 ',  69.0000,1,   9,   1,   1,0.94827998,  -3.073365, 1.10000, 0.90000, 1.10000, 0.90000
21321,'18091041900 ', 138.0000,1,   9,   1,   1,0.95180660,  -5.049772, 1.10000, 0.90000, 1.10000, 0.90000
21322,'18091042000 ',  69.0000,1,   9,   1,   1,0.95518005,  -1.677180, 1.10000, 0.90000, 1.10000, 0.90000
21323,'18091042100 ', 345.0000,1,   9,   1,   1,0.96648896,  -0.724796, 1.10000, 0.90000, 1.10000, 0.90000
21324,'18091042200 ',  69.0000,1,   9,   1,   1,0.95432204,  -2.776598, 1.10000, 0.90000, 1.10000, 0.90000
21325,'18091042300 ', 345.0000,1,   9,   1,   1,0.96694946,  -0.430563, 1.10000, 0.90000, 1.10000, 0.90000
21326,'18091042400 ', 138.0000,1,   9,   1,   1,0.96188635,   1.122046, 1.10000, 0.90000, 1.10000, 0.90000
21327,'18091042500 ', 138.0000,1,   9,   1,   1,0.96420866,   0.499599, 1.10000, 0.90000, 1.10000, 0.90000
21328,'18091042600 ', 138.0000,1,   9,   1,   1,0.96294278,   1.350956, 1.10000, 0.90000, 1.10000, 0.90000
21329,'18091042700 ', 138.0000,1,   9,   1,   1,0.94851100,  -3.718915, 1.10000, 0.90000, 1.10000, 0.90000
21330,'18091042800 ',  69.0000,1,   9,   1,   1,0.95052701,  -1.769482, 1.10000, 0.90000, 1.10000, 0.90000
21331,'18091042900 ',  69.0000,1,   9,   1,   1,0.97855794,  -2.004226, 1.10000, 0.90000, 1.10000, 0.90000
21332,'18091043000 ', 138.0000,1,   9,   1,   1,0.97052056,   1.814717, 1.10000, 0.90000, 1.10000, 0.90000
21333,'18093950400 ',  69.0000,1,   9,   1,   1,0.97217792, -14.841306, 1.10000, 0.90000, 1.10000, 0.90000
21334,'18093950500 ', 138.0000,1,   9,   1,   1,0.98756671, -14.671803, 1.10000, 0.90000, 1.10000, 0.90000
21335,'18093950600 ', 138.0000,1,   9,   1,   1,0.98162794, -13.035010, 1.10000, 0.90000, 1.10000, 0.90000
21336,'18093950700 ',  69.0000,1,   9,   1,   1,0.98717993, -14.657714, 1.10000, 0.90000, 1.10000, 0.90000
21337,'18093950800 ',  69.0000,1,   9,   1,   1,0.97892523, -14.865710, 1.10000, 0.90000, 1.10000, 0.90000
21338,'18093950900 ',  69.0000,1,   9,   1,   1,0.98315978, -14.492434, 1.10000, 0.90000, 1.10000, 0.90000
21339,'18093951000 ', 345.0000,1,   9,   1,   1,1.01243889, -11.151934, 1.10000, 0.90000, 1.10000, 0.90000
21340,'18093951100 ',  69.0000,1,   9,   1,   1,0.98112518, -14.808721, 1.10000, 0.90000, 1.10000, 0.90000
21341,'18093951200 ',  69.0000,1,   9,   1,   1,0.98992324, -15.234616, 1.10000, 0.90000, 1.10000, 0.90000
21342,'18093951300 ',  69.0000,1,   9,   1,   1,0.98736721, -14.853824, 1.10000, 0.90000, 1.10000, 0.90000
21343,'18095000300 ', 138.0000,1,   9,   1,   1,0.96453583, -21.005624, 1.10000, 0.90000, 1.10000, 0.90000
21344,'18095000400 ',  69.0000,1,   9,   1,   1,0.96142215, -21.268873, 1.10000, 0.90000, 1.10000, 0.90000
21345,'18095000500 ', 138.0000,1,   9,   1,   1,0.96548879, -21.067864, 1.10000, 0.90000, 1.10000, 0.90000
21346,'18095000800 ', 138.0000,1,   9,   1,   1,0.96441418, -21.183832, 1.10000, 0.90000, 1.10000, 0.90000
21347,'18095000900 ', 138.0000,1,   9,   1,   1,0.96421695, -21.239534, 1.10000, 0.90000, 1.10000, 0.90000
21348,'18095001000 ', 138.0000,1,   9,   1,   1,0.96377134, -21.361384, 1.10000, 0.90000, 1.10000, 0.90000
21349,'18095001100 ', 138.0000,1,   9,   1,   1,0.96307480, -21.377111, 1.10000, 0.90000, 1.10000, 0.90000
21350,'18095001200 ',  69.0000,1,   9,   1,   1,0.96143240, -21.943147, 1.10000, 0.90000, 1.10000, 0.90000
21351,'18095001300 ', 138.0000,1,   9,   1,   1,0.96256161, -21.361669, 1.10000, 0.90000, 1.10000, 0.90000
21352,'18095001400 ', 138.0000,1,   9,   1,   1,0.96320939, -21.306509, 1.10000, 0.90000, 1.10000, 0.90000
21353,'18095001500 ', 138.0000,1,   9,   1,   1,0.96503538, -20.789901, 1.10000, 0.90000, 1.10000, 0.90000
21354,'18095001600 ',  69.0000,1,   9,   1,   1,0.96344763, -20.954568, 1.10000, 0.90000, 1.10000, 0.90000
21355,'18095001700 ',  69.0000,1,   9,   1,   1,0.96235353, -21.134089, 1.10000, 0.90000, 1.10000, 0.90000
21356,'18095001800 ', 138.0000,1,   9,   1,   1,0.96705085, -20.953808, 1.10000, 0.90000, 1.10000, 0.90000
21357,'18095001900 ', 138.0000,1,   9,   1,   1,0.96573484, -21.121563, 1.10000, 0.90000, 1.10000, 0.90000
21358,'18095002000 ', 138.0000,1,   9,   1,   1,0.96455210, -21.274593, 1.10000, 0.90000, 1.10000, 0.90000
21359,'18095010100 ', 138.0000,1,   9,   1,   1,0.95774364, -20.419708, 1.10000, 0.90000, 1.10000, 0.90000
21360,'18095010200 ', 138.0000,1,   9,   1,   1,0.96352679, -19.522921, 1.10000, 0.90000, 1.10000, 0.90000
21361,'18095010300 ', 138.0000,1,   9,   1,   1,0.96333492, -19.627423, 1.10000, 0.90000, 1.10000, 0.90000
21362,'18095010400 ', 138.0000,1,   9,   1,   1,0.96315271, -19.859697, 1.10000, 0.90000, 1.10000, 0.90000
21363,'18095010500 ', 138.0000,1,   9,   1,   1,0.95692194, -21.488936, 1.10000, 0.90000, 1.10000, 0.90000
21364,'18095010600 ', 138.0000,1,   9,   1,   1,0.95866102, -21.024883, 1.10000, 0.90000, 1.10000, 0.90000
21365,'18095010700 ', 138.0000,1,   9,   1,   1,0.96003473, -21.436607, 1.10000, 0.90000, 1.10000, 0.90000
21366,'18095010800 ',  69.0000,1,   9,   1,   1,0.95955056, -21.095987, 1.10000, 0.90000, 1.10000, 0.90000
21367,'18095010900 ', 138.0000,1,   9,   1,   1,0.96252096, -20.105338, 1.10000, 0.90000, 1.10000, 0.90000
21368,'18095011000 ', 138.0000,1,   9,   1,   1,0.96681178, -19.455295, 1.10000, 0.90000, 1.10000, 0.90000
21369,'18095011100 ', 138.0000,1,   9,   1,   1,0.96778101, -19.883263, 1.10000, 0.90000, 1.10000, 0.90000
21370,'18095011200 ', 138.0000,1,   9,   1,   1,0.96271878, -21.757241, 1.10000, 0.90000, 1.10000, 0.90000
21371,'18095011300 ', 138.0000,1,   9,   1,   1,0.96244746, -21.941016, 1.10000, 0.90000, 1.10000, 0.90000
21372,'18095011400 ', 138.0000,1,   9,   1,   1,0.95992422, -21.683492, 1.10000, 0.90000, 1.10000, 0.90000
21373,'18095011501 ', 138.0000,1,   9,   1,   1,0.96825600, -20.619327, 1.10000, 0.90000, 1.10000, 0.90000
21374,'18095011502 ', 138.0000,1,   9,   1,   1,0.96362543, -20.929870, 1.10000, 0.90000, 1.10000, 0.90000
21375,'18095011600 ', 138.0000,1,   9,   1,   1,0.96613955, -20.439315, 1.10000, 0.90000, 1.10000, 0.90000
21376,'18095011700 ', 138.0000,1,   9,   1,   1,0.96724612, -20.542241, 1.10000, 0.90000, 1.10000, 0.90000
21377,'18095011800 ', 138.0000,1,   9,   1,   1,0.96662509, -20.093792, 1.10000, 0.90000, 1.10000, 0.90000
21378,'18095011900 ', 138.0000,1,   9,   1,   1,0.96443444, -21.086380, 1.10000, 0.90000, 1.10000, 0.90000
21379,'18095012000 ', 138.0000,1,   9,   1,   1,0.96475238, -21.148967, 1.10000, 0.90000, 1.10000, 0.90000
21380,'18097310103 ',  69.0000,1,   9,   1,   1,0.97956461, -16.888589, 1.10000, 0.90000, 1.10000, 0.90000
21381,'18097310104 ', 765.0000,1,   9,   1,   1,1.00606143, -12.352805, 1.10000, 0.90000, 1.10000, 0.90000
21382,'18097310105 ', 345.0000,1,   9,   1,   1,0.99118924, -15.380579, 1.10000, 0.90000, 1.10000, 0.90000
21383,'18097310106 ', 138.0000,1,   9,   1,   1,0.98241240, -16.605792, 1.10000, 0.90000, 1.10000, 0.90000
21384,'18097310108 ',  69.0000,1,   9,   1,   1,0.98190206, -16.723769, 1.10000, 0.90000, 1.10000, 0.90000
21385,'18097310110 ', 138.0000,1,   9,   1,   1,0.98097259, -16.768726, 1.10000, 0.90000, 1.10000, 0.90000
21386,'18097310111 ', 138.0000,1,   9,   1,   1,0.98188788, -16.663764, 1.10000, 0.90000, 1.10000, 0.90000
21387,'18097310201 ', 345.0000,1,   9,   1,   1,0.99055505, -15.454375, 1.10000, 0.90000, 1.10000, 0.90000
21388,'18097310203 ', 138.0000,1,   9,   1,   1,0.97910160, -16.974557, 1.10000, 0.90000, 1.10000, 0.90000
21389,'18097310204 ', 138.0000,1,   9,   1,   1,0.97774869, -17.174234, 1.10000, 0.90000, 1.10000, 0.90000
21390,'18097310305 ', 138.0000,1,   9,   1,   1,0.98040539, -16.834427, 1.10000, 0.90000, 1.10000, 0.90000
21391,'18097310306 ', 345.0000,1,   9,   1,   1,0.98936301, -15.569264, 1.10000, 0.90000, 1.10000, 0.90000
21392,'18097310308 ', 138.0000,1,   9,   1,   1,0.97854221, -17.056915, 1.10000, 0.90000, 1.10000, 0.90000
21393,'18097310309 ', 138.0000,1,   9,   1,   1,0.97902066, -16.976604, 1.10000, 0.90000, 1.10000, 0.90000
21394,'18097310310 ',  69.0000,1,   9,   1,   1,0.97393358, -17.523361, 1.10000, 0.90000, 1.10000, 0.90000
21395,'18097310311 ',  69.0000,1,   9,   1,   1,0.97132742, -17.825199, 1.10000, 0.90000, 1.10000, 0.90000
21396,'18097310312 ', 138.0000,1,   9,   1,   1,0.97917646, -16.965338, 1.10000, 0.90000, 1.10000, 0.90000
21397,'18097320105 ', 138.0000,1,   9,   1,   1,0.98195577, -16.648173, 1.10000, 0.90000, 1.10000, 0.90000
21398,'18097320106 ', 138.0000,1,   9,   1,   1,0.98178077, -16.666720, 1.10000, 0.90000, 1.10000, 0.90000
21399,'18097320107 ', 138.0000,1,   9,   1,   1,0.97951263, -17.058271, 1.10000, 0.90000, 1.10000, 0.90000
21400,'18097320108 ', 345.0000,1,   9,   1,   1,0.98822606, -15.689494, 1.10000, 0.90000, 1.10000, 0.90000
21401,'18097320109 ', 138.0000,1,   9,   1,   1,0.97992206, -17.004992, 1.10000, 0.90000, 1.10000, 0.90000
21402,'18097320202 ', 138.0000,1,   9,   1,   1,0.97612906, -17.466616, 1.10000, 0.90000, 1.10000, 0.90000
21403,'18097320203 ', 138.0000,1,   9,   1,   1,0.97933471, -17.077350, 1.10000, 0.90000, 1.10000, 0.90000
21404,'18097320204 ', 138.0000,1,   9,   1,   1,0.97925115, -17.084333, 1.10000, 0.90000, 1.10000, 0.90000
21405,'18097320301 ', 138.0000,1,   9,   1,   1,0.97509748, -17.634309, 1.10000, 0.90000, 1.10000, 0.90000
21406,'18097320303 ',  69.0000,1,   9,   1,   1,0.96970111, -18.625021, 1.10000, 0.90000, 1.10000, 0.90000
21407,'18097320304 ', 138.0000,1,   9,   1,   1,0.97428811, -17.815568, 1.10000, 0.90000, 1.10000, 0.90000
21408,'18097320400 ', 138.0000,1,   9,   1,   1,0.97233534, -17.989711, 1.10000, 0.90000, 1.10000, 0.90000
21409,'18097320500 ',  69.0000,1,   9,   1,   1,0.97019112, -18.278848, 1.10000, 0.90000, 1.10000, 0.90000
21410,'18097320600 ',  69.0000,1,   9,   1,   1,0.97194827, -17.965754, 1.10000, 0.90000, 1.10000, 0.90000
21411,'18097320700 ',  69.0000,1,   9,   1,   1,0.97301263, -17.952123, 1.10000, 0.90000, 1.10000, 0.90000
21412,'18097320800 ', 138.0000,1,   9,   1,   1,0.97807491, -17.222802, 1.10000, 0.90000, 1.10000, 0.90000
21413,'18097320901 ', 138.0000,1,   9,   1,   1,0.97655767, -17.349838, 1.10000, 0.90000, 1.10000, 0.90000
21414,'18097320902 ',  69.0000,1,   9,   1,   1,0.97620362, -17.469898, 1.10000, 0.90000, 1.10000, 0.90000
21415,'18097320903 ', 138.0000,1,   9,   1,   1,0.97703642, -17.283251, 1.10000, 0.90000, 1.10000, 0.90000
21416,'18097321001 ',  69.0000,1,   9,   1,   1,0.96985257, -18.062758, 1.10000, 0.90000, 1.10000, 0.90000
21417,'18097321002 ',  69.0000,1,   9,   1,   1,0.97106594, -17.968211, 1.10000, 0.90000, 1.10000, 0.90000
21418,'18097321100 ',  69.0000,1,   9,   1,   1,0.97012979, -18.107817, 1.10000, 0.90000, 1.10000, 0.90000
21419,'18097321200 ', 138.0000,1,   9,   1,   1,0.97605509, -17.381906, 1.10000, 0.90000, 1.10000, 0.90000
21420,'18097321300 ',  69.0000,1,   9,   1,   1,0.97204065, -18.091819, 1.10000, 0.90000, 1.10000, 0.90000
21421,'18097321400 ', 138.0000,1,   9,   1,   1,0.97224009, -17.946843, 1.10000, 0.90000, 1.10000, 0.90000
21422,'18097321600 ', 138.0000,1,   9,   1,   1,0.97235358, -17.903428, 1.10000, 0.90000, 1.10000, 0.90000
21423,'18097321700 ', 138.0000,1,   9,   1,   1,0.97293198, -17.796533, 1.10000, 0.90000, 1.10000, 0.90000
21424,'18097321800 ', 138.0000,1,   9,   1,   1,0.97529894, -17.478475, 1.10000, 0.90000, 1.10000, 0.90000
21425,'18097321900 ', 138.0000,1,   9,   1,   1,0.97427255, -17.615891, 1.10000, 0.90000, 1.10000, 0.90000
21426,'18097322000 ', 138.0000,1,   9,   1,   1,0.97504187, -17.550041, 1.10000, 0.90000, 1.10000, 0.90000
21427,'18097322100 ',  69.0000,1,   9,   1,   1,0.97067899, -18.308829, 1.10000, 0.90000, 1.10000, 0.90000
21428,'18097322200 ', 138.0000,1,   9,   1,   1,0.97459108, -17.573027, 1.10000, 0.90000, 1.10000, 0.90000
21429,'18097322300 ', 138.0000,1,   9,   1,   1,0.97483146, -17.539702, 1.10000, 0.90000, 1.10000, 0.90000
21430,'18097322400 ',  69.0000,1,   9,   1,   1,0.96968418, -18.298645, 1.10000, 0.90000, 1.10000, 0.90000
21431,'18097322500 ',  69.0000,1,   9,   1,   1,0.96977091, -18.289155, 1.10000, 0.90000, 1.10000, 0.90000
21432,'18097322600 ', 138.0000,1,   9,   1,   1,0.97247839, -17.893248, 1.10000, 0.90000, 1.10000, 0.90000
21433,'18097322700 ', 138.0000,1,   9,   1,   1,0.97010958, -18.220447, 1.10000, 0.90000, 1.10000, 0.90000
21434,'18097330103 ', 345.0000,1,   9,   1,   1,0.98038191, -16.931113, 1.10000, 0.90000, 1.10000, 0.90000
21435,'18097330105 ', 345.0000,1,   9,   1,   1,0.98160827, -16.748157, 1.10000, 0.90000, 1.10000, 0.90000
21436,'18097330106 ',  69.0000,1,   9,   1,   1,0.96554923, -19.063085, 1.10000, 0.90000, 1.10000, 0.90000
21437,'18097330107 ',  69.0000,1,   9,   1,   1,0.96218580, -19.358149, 1.10000, 0.90000, 1.10000, 0.90000
21438,'18097330108 ',  69.0000,1,   9,   1,   1,0.96142364, -19.374614, 1.10000, 0.90000, 1.10000, 0.90000
21439,'18097330109 ',  69.0000,1,   9,   1,   1,0.96489942, -19.135931, 1.10000, 0.90000, 1.10000, 0.90000
21440,'18097330202 ',  69.0000,1,   9,   1,   1,0.94512719, -20.825891, 1.10000, 0.90000, 1.10000, 0.90000
21441,'18097330203 ',  69.0000,1,   9,   1,   1,0.95743901, -19.714626, 1.10000, 0.90000, 1.10000, 0.90000
21442,'18097330204 ', 138.0000,1,   9,   1,   1,0.96240199, -18.884157, 1.10000, 0.90000, 1.10000, 0.90000
21443,'18097330206 ',  69.0000,1,   9,   1,   1,0.95576966, -19.755122, 1.10000, 0.90000, 1.10000, 0.90000
21444,'18097330208 ',  69.0000,1,   9,   1,   1,0.95446932, -19.935159, 1.10000, 0.90000, 1.10000, 0.90000
21445,'18097330209 ',  69.0000,1,   9,   1,   1,0.94791204, -20.390282, 1.10000, 0.90000, 1.10000, 0.90000
21446,'18097330401 ', 138.0000,1,   9,   1,   1,0.97144145, -18.132607, 1.10000, 0.90000, 1.10000, 0.90000
21447,'18097330500 ', 138.0000,1,   9,   1,   1,0.96989089, -18.254442, 1.10000, 0.90000, 1.10000, 0.90000
21448,'18097330600 ', 138.0000,1,   9,   1,   1,0.96505636, -18.689976, 1.10000, 0.90000, 1.10000, 0.90000
21449,'18097330700 ',  69.0000,1,   9,   1,   1,0.95358670, -20.162940, 1.10000, 0.90000, 1.10000, 0.90000
21450,'18097330803 ',  69.0000,1,   9,   1,   1,0.95030087, -20.428351, 1.10000, 0.90000, 1.10000, 0.90000
21451,'18097330804 ',  69.0000,1,   9,   1,   1,0.95135111, -20.328518, 1.10000, 0.90000, 1.10000, 0.90000
21452,'18097330805 ', 138.0000,1,   9,   1,   1,0.96643251, -18.575683, 1.10000, 0.90000, 1.10000, 0.90000
21453,'18097330806 ',  69.0000,1,   9,   1,   1,0.95026380, -20.477638, 1.10000, 0.90000, 1.10000, 0.90000
21454,'18097330900 ', 138.0000,1,   9,   1,   1,0.96920115, -18.315897, 1.10000, 0.90000, 1.10000, 0.90000
21455,'18097331000 ', 138.0000,1,   9,   1,   1,0.96969807, -18.270114, 1.10000, 0.90000, 1.10000, 0.90000
21456,'18097340101 ', 138.0000,1,   9,   1,   1,0.98321652, -16.430420, 1.10000, 0.90000, 1.10000, 0.90000
21457,'18097340102 ', 345.0000,1,   9,   1,   1,0.99082083, -15.108298, 1.10000, 0.90000, 1.10000, 0.90000
21458,'18097340108 ', 345.0000,1,   9,   1,   1,0.98947412, -15.476567, 1.10000, 0.90000, 1.10000, 0.90000
21459,'18097340109 ',  69.0000,1,   9,   1,   1,0.97989440, -16.927362, 1.10000, 0.90000, 1.10000, 0.90000
21460,'18097340110 ', 345.0000,1,   9,   1,   1,0.98974240, -15.362407, 1.10000, 0.90000, 1.10000, 0.90000
21461,'18097340111 ', 138.0000,1,   9,   1,   1,0.98292750, -16.521714, 1.10000, 0.90000, 1.10000, 0.90000
21462,'18097340112 ', 345.0000,1,   9,   1,   1,0.99007058, -15.258552, 1.10000, 0.90000, 1.10000, 0.90000
21463,'18097340113 ', 138.0000,1,   9,   1,   1,0.98369443, -16.375585, 1.10000, 0.90000, 1.10000, 0.90000
21464,'18097340114 ', 345.0000,1,   9,   1,   1,0.99055433, -15.106077, 1.10000, 0.90000, 1.10000, 0.90000
21465,'18097340201 ', 345.0000,1,   9,   1,   1,0.98931825, -15.542813, 1.10000, 0.90000, 1.10000, 0.90000
21466,'18097340202 ', 138.0000,1,   9,   1,   1,0.97957182, -16.953438, 1.10000, 0.90000, 1.10000, 0.90000
21467,'18097340300 ', 138.0000,1,   9,   1,   1,0.97949696, -16.987114, 1.10000, 0.90000, 1.10000, 0.90000
21468,'18097340400 ',  69.0000,1,   9,   1,   1,0.97171557, -17.995546, 1.10000, 0.90000, 1.10000, 0.90000
21469,'18097340500 ', 138.0000,1,   9,   1,   1,0.97644991, -17.376879, 1.10000, 0.90000, 1.10000, 0.90000
21470,'18097340600 ',  69.0000,1,   9,   1,   1,0.96967608, -18.064578, 1.10000, 0.90000, 1.10000, 0.90000
21471,'18097340700 ', 138.0000,1,   9,   1,   1,0.97771996, -17.252899, 1.10000, 0.90000, 1.10000, 0.90000
21472,'18097340800 ', 138.0000,1,   9,   1,   1,0.97912902, -17.077594, 1.10000, 0.90000, 1.10000, 0.90000
21473,'18097340901 ',  69.0000,1,   9,   1,   1,0.97714663, -17.110783, 1.10000, 0.90000, 1.10000, 0.90000
21474,'18097340902 ', 138.0000,1,   9,   1,   1,0.97979456, -16.911371, 1.10000, 0.90000, 1.10000, 0.90000
21475,'18097341000 ', 138.0000,1,   9,   1,   1,0.97891635, -17.133883, 1.10000, 0.90000, 1.10000, 0.90000
21476,'18097341100 ',  69.0000,1,   9,   1,   1,0.97403228, -17.976581, 1.10000, 0.90000, 1.10000, 0.90000
21477,'18097341200 ', 138.0000,1,   9,   1,   1,0.98189795, -16.942050, 1.10000, 0.90000, 1.10000, 0.90000
21478,'18097341600 ', 345.0000,1,   9,   1,   1,0.98801690, -15.948615, 1.10000, 0.90000, 1.10000, 0.90000
21479,'18097341700 ', 138.0000,1,   9,   1,   1,0.97980732, -17.031116, 1.10000, 0.90000, 1.10000, 0.90000
21480,'18097341902 ',  69.0000,1,   9,   1,   1,0.97700840, -17.236162, 1.10000, 0.90000, 1.10000, 0.90000
21481,'18097341903 ', 138.0000,1,   9,   1,   1,0.98039585, -16.821456, 1.10000, 0.90000, 1.10000, 0.90000
21482,'18097341904 ',  69.0000,1,   9,   1,   1,0.97626394, -17.283939, 1.10000, 0.90000, 1.10000, 0.90000
21483,'18097342000 ', 765.0000,1,   9,   1,   1,1.00975978, -11.489613, 1.10000, 0.90000, 1.10000, 0.90000
21484,'18097342101 ', 345.0000,1,   9,   1,   1,0.99090695, -15.257026, 1.10000, 0.90000, 1.10000, 0.90000
21485,'18097342200 ', 138.0000,1,   9,   1,   1,0.98086214, -16.815181, 1.10000, 0.90000, 1.10000, 0.90000
21486,'18097342300 ',  69.0000,1,   9,   1,   1,0.97618788, -17.659973, 1.10000, 0.90000, 1.10000, 0.90000
21487,'18097342400 ', 765.0000,1,   9,   1,   1,1.00892639, -12.187431, 1.10000, 0.90000, 1.10000, 0.90000
21488,'18097342500 ', 138.0000,1,   9,   1,   1,0.98098481, -16.877551, 1.10000, 0.90000, 1.10000, 0.90000
21489,'18097342600 ', 345.0000,1,   9,   1,   1,0.99003768, -15.608162, 1.10000, 0.90000, 1.10000, 0.90000
21490,'18097350100 ', 138.0000,1,   9,   1,   1,0.97627449, -17.420621, 1.10000, 0.90000, 1.10000, 0.90000
21491,'18097350300 ',  69.0000,1,   9,   1,   1,0.97125000, -18.289020, 1.10000, 0.90000, 1.10000, 0.90000
21492,'18097350400 ',  69.0000,1,   9,   1,   1,0.97035009, -18.350335, 1.10000, 0.90000, 1.10000, 0.90000
21493,'18097350500 ', 138.0000,1,   9,   1,   1,0.97309458, -17.851640, 1.10000, 0.90000, 1.10000, 0.90000
21494,'18097350600 ', 138.0000,1,   9,   1,   1,0.97091478, -18.151986, 1.10000, 0.90000, 1.10000, 0.90000
21495,'18097350700 ', 138.0000,1,   9,   1,   1,0.97177327, -18.086075, 1.10000, 0.90000, 1.10000, 0.90000
21496,'18097350800 ', 138.0000,1,   9,   1,   1,0.97362989, -17.818007, 1.10000, 0.90000, 1.10000, 0.90000
21497,'18097350900 ', 138.0000,1,   9,   1,   1,0.97435278, -17.767993, 1.10000, 0.90000, 1.10000, 0.90000
21498,'18097351000 ', 138.0000,1,   9,   1,   1,0.97528863, -17.703343, 1.10000, 0.90000, 1.10000, 0.90000
21499,'18097351200 ', 138.0000,1,   9,   1,   1,0.97739148, -17.377123, 1.10000, 0.90000, 1.10000, 0.90000
21500,'18097351500 ',  69.0000,1,   9,   1,   1,0.97291875, -18.295012, 1.10000, 0.90000, 1.10000, 0.90000
21501,'18097351600 ', 345.0000,1,   9,   1,   1,0.98523617, -16.386990, 1.10000, 0.90000, 1.10000, 0.90000
21502,'18097351700 ', 138.0000,1,   9,   1,   1,0.97504914, -17.808965, 1.10000, 0.90000, 1.10000, 0.90000
21503,'18097351900 ', 138.0000,1,   9,   1,   1,0.97267365, -18.015162, 1.10000, 0.90000, 1.10000, 0.90000
21504,'18097352100 ', 138.0000,1,   9,   1,   1,0.97237772, -18.056686, 1.10000, 0.90000, 1.10000, 0.90000
21505,'18097352300 ', 138.0000,1,   9,   1,   1,0.97135878, -18.149071, 1.10000, 0.90000, 1.10000, 0.90000
21506,'18097352400 ',  69.0000,1,   9,   1,   1,0.96513170, -19.095983, 1.10000, 0.90000, 1.10000, 0.90000
21507,'18097352500 ',  69.0000,1,   9,   1,   1,0.96605814, -19.081062, 1.10000, 0.90000, 1.10000, 0.90000
21508,'18097352600 ',  69.0000,1,   9,   1,   1,0.96540970, -19.063726, 1.10000, 0.90000, 1.10000, 0.90000
21509,'18097352700 ',  69.0000,1,   9,   1,   1,0.96540678, -19.013140, 1.10000, 0.90000, 1.10000, 0.90000
21510,'18097352800 ', 138.0000,1,   9,   1,   1,0.97385031, -17.923274, 1.10000, 0.90000, 1.10000, 0.90000
21511,'18097353300 ', 345.0000,1,   9,   1,   1,0.98532254, -16.376697, 1.10000, 0.90000, 1.10000, 0.90000
21512,'18097353500 ', 138.0000,1,   9,   1,   1,0.97822702, -17.422467, 1.10000, 0.90000, 1.10000, 0.90000
21513,'18097353600 ', 138.0000,1,   9,   1,   1,0.97912937, -17.263817, 1.10000, 0.90000, 1.10000, 0.90000
21514,'18097354200 ', 138.0000,1,   9,   1,   1,0.97630399, -17.748340, 1.10000, 0.90000, 1.10000, 0.90000
21515,'18097354400 ', 138.0000,1,   9,   1,   1,0.97568202, -17.812058, 1.10000, 0.90000, 1.10000, 0.90000
21516,'18097354500 ', 138.0000,1,   9,   1,   1,0.97524893, -17.853175, 1.10000, 0.90000, 1.10000, 0.90000
21517,'18097354700 ', 138.0000,1,   9,   1,   1,0.97514039, -17.867753, 1.10000, 0.90000, 1.10000, 0.90000
21518,'18097354800 ',  69.0000,1,   9,   1,   1,0.96835428, -18.985943, 1.10000, 0.90000, 1.10000, 0.90000
21519,'18097354900 ', 138.0000,1,   9,   1,   1,0.97521007, -17.878850, 1.10000, 0.90000, 1.10000, 0.90000
21520,'18097355000 ', 138.0000,1,   9,   1,   1,0.97513688, -17.875020, 1.10000, 0.90000, 1.10000, 0.90000
21521,'18097355100 ', 345.0000,1,   9,   1,   1,0.98468465, -16.477253, 1.10000, 0.90000, 1.10000, 0.90000
21522,'18097355300 ', 345.0000,1,   9,   1,   1,0.98442358, -16.513417, 1.10000, 0.90000, 1.10000, 0.90000
21523,'18097355400 ',  69.0000,1,   9,   1,   1,0.97004068, -18.908281, 1.10000, 0.90000, 1.10000, 0.90000
21524,'18097355500 ',  69.0000,1,   9,   1,   1,0.97016364, -19.193849, 1.10000, 0.90000, 1.10000, 0.90000
21525,'18097355600 ', 345.0000,1,   9,   1,   1,0.98508292, -16.423980, 1.10000, 0.90000, 1.10000, 0.90000
21526,'18097355700 ', 138.0000,1,   9,   1,   1,0.97900766, -17.561613, 1.10000, 0.90000, 1.10000, 0.90000
21527,'18097355900 ', 138.0000,1,   9,   1,   1,0.97960383, -17.509029, 1.10000, 0.90000, 1.10000, 0.90000
21528,'18097356200 ',  69.0000,1,   9,   1,   1,0.97586346, -18.103188, 1.10000, 0.90000, 1.10000, 0.90000
21529,'18097356400 ', 138.0000,1,   9,   1,   1,0.98366600, -16.714552, 1.10000, 0.90000, 1.10000, 0.90000
21530,'18097356900 ',  69.0000,1,   9,   1,   1,0.97236460, -18.345818, 1.10000, 0.90000, 1.10000, 0.90000
21531,'18097357000 ', 138.0000,1,   9,   1,   1,0.98047721, -17.426753, 1.10000, 0.90000, 1.10000, 0.90000
21532,'18097357100 ',  69.0000,1,   9,   1,   1,0.97202766, -18.400658, 1.10000, 0.90000, 1.10000, 0.90000
21533,'18097357200 ',  69.0000,1,   9,   1,   1,0.97088021, -18.490818, 1.10000, 0.90000, 1.10000, 0.90000
21534,'18097357300 ',  69.0000,1,   9,   1,   1,0.97017467, -18.490937, 1.10000, 0.90000, 1.10000, 0.90000
21535,'18097357400 ',  69.0000,1,   9,   1,   1,0.96756929, -19.314899, 1.10000, 0.90000, 1.10000, 0.90000
21536,'18097357500 ', 345.0000,1,   9,   1,   1,0.98659170, -16.363866, 1.10000, 0.90000, 1.10000, 0.90000
21537,'18097357600 ',  69.0000,1,   9,   1,   1,0.96969515, -18.516542, 1.10000, 0.90000, 1.10000, 0.90000
21538,'18097357800 ', 345.0000,1,   9,   1,   1,0.98662060, -16.216343, 1.10000, 0.90000, 1.10000, 0.90000
21539,'18097357900 ', 138.0000,1,   9,   1,   1,0.98109251, -17.377897, 1.10000, 0.90000, 1.10000, 0.90000
21540,'18097358000 ', 345.0000,1,   9,   1,   1,0.99115807, -15.772375, 1.10000, 0.90000, 1.10000, 0.90000
21541,'18097358100 ', 345.0000,1,   9,   1,   1,0.98929268, -15.849234, 1.10000, 0.90000, 1.10000, 0.90000
21542,'18097360101 ', 138.0000,1,   9,   1,   1,0.97065663, -18.217450, 1.10000, 0.90000, 1.10000, 0.90000
21543,'18097360102 ', 138.0000,1,   9,   1,   1,0.96994054, -18.261327, 1.10000, 0.90000, 1.10000, 0.90000
21544,'18097360201 ', 138.0000,1,   9,   1,   1,0.96823347, -18.408116, 1.10000, 0.90000, 1.10000, 0.90000
21545,'18097360202 ', 138.0000,1,   9,   1,   1,0.96814388, -18.408389, 1.10000, 0.90000, 1.10000, 0.90000
21546,'18097360301 ',  69.0000,1,   9,   1,   1,0.95087242, -20.484690, 1.10000, 0.90000, 1.10000, 0.90000
21547,'18097360302 ', 345.0000,1,   9,   1,   1,0.98330194, -16.583809, 1.10000, 0.90000, 1.10000, 0.90000
21548,'18097360401 ',  69.0000,1,   9,   1,   1,0.94803798, -20.588325, 1.10000, 0.90000, 1.10000, 0.90000
21549,'18097360402 ', 138.0000,1,   9,   1,   1,0.96500009, -18.724122, 1.10000, 0.90000, 1.10000, 0.90000
21550,'18097360404 ',  69.0000,1,   9,   1,   1,0.94618642, -20.732090, 1.10000, 0.90000, 1.10000, 0.90000
21551,'18097360405 ',  69.0000,1,   9,   1,   1,0.94459748, -20.793089, 1.10000, 0.90000, 1.10000, 0.90000
21552,'18097360501 ',  69.0000,1,   9,   1,   1,0.94665933, -20.598790, 1.10000, 0.90000, 1.10000, 0.90000
21553,'18097360502 ',  69.0000,1,   9,   1,   1,0.95213902, -20.376213, 1.10000, 0.90000, 1.10000, 0.90000
21554,'18097360601 ',  69.0000,1,   9,   1,   1,0.95441610, -20.273810, 1.10000, 0.90000, 1.10000, 0.90000
21555,'18097360602 ', 138.0000,1,   9,   1,   1,0.96817392, -18.396650, 1.10000, 0.90000, 1.10000, 0.90000
21556,'18097360700 ', 138.0000,1,   9,   1,   1,0.97161674, -18.157091, 1.10000, 0.90000, 1.10000, 0.90000
21557,'18097360800 ', 138.0000,1,   9,   1,   1,0.96977681, -18.291783, 1.10000, 0.90000, 1.10000, 0.90000
21558,'18097360900 ', 345.0000,1,   9,   1,   1,0.98384368, -16.556223, 1.10000, 0.90000, 1.10000, 0.90000
21559,'18097361000 ', 138.0000,1,   9,   1,   1,0.97489375, -17.897030, 1.10000, 0.90000, 1.10000, 0.90000
21560,'18097361100 ', 138.0000,1,   9,   1,   1,0.97363818, -17.996768, 1.10000, 0.90000, 1.10000, 0.90000
21561,'18097361200 ', 345.0000,1,   9,   1,   1,0.98496068, -16.487378, 1.10000, 0.90000, 1.10000, 0.90000
21562,'18097361300 ',  69.0000,1,   9,   1,   1,0.95918733, -19.923436, 1.10000, 0.90000, 1.10000, 0.90000
21563,'18097361400 ', 138.0000,1,   9,   1,   1,0.97157329, -18.154385, 1.10000, 0.90000, 1.10000, 0.90000
21564,'18097361600 ',  69.0000,1,   9,   1,   1,0.95145535, -20.445886, 1.10000, 0.90000, 1.10000, 0.90000
21565,'18097370201 ', 138.0000,1,   9,   1,   1,0.98175323, -17.018542, 1.10000, 0.90000, 1.10000, 0.90000
21566,'18097370202 ',  69.0000,1,   9,   1,   1,0.97706121, -17.733225, 1.10000, 0.90000, 1.10000, 0.90000
21567,'18097370301 ', 138.0000,1,   9,   1,   1,0.98246199, -17.403406, 1.10000, 0.90000, 1.10000, 0.90000
21568,'18097370302 ', 138.0000,1,   9,   1,   1,0.98091066, -17.457815, 1.10000, 0.90000, 1.10000, 0.90000
21569,'18097380100 ', 138.0000,1,   9,   1,   1,0.98026508, -17.444578, 1.10000, 0.90000, 1.10000, 0.90000
21570,'18097380200 ', 345.0000,1,   9,   1,   1,0.99574935, -15.554450, 1.10000, 0.90000, 1.10000, 0.90000
21571,'18097380300 ', 138.0000,1,   9,   1,   1,0.97818810, -17.689954, 1.10000, 0.90000, 1.10000, 0.90000
21572,'18097380402 ',  69.0000,1,   9,   1,   1,0.96763992, -18.737926, 1.10000, 0.90000, 1.10000, 0.90000
21573,'18097380403 ', 138.0000,1,   9,   1,   1,0.97540718, -17.922700, 1.10000, 0.90000, 1.10000, 0.90000
21574,'18097380404 ', 138.0000,1,   9,   1,   1,0.97647130, -17.839932, 1.10000, 0.90000, 1.10000, 0.90000
21575,'18097380501 ',  69.0000,1,   9,   1,   1,0.96886760, -18.723587, 1.10000, 0.90000, 1.10000, 0.90000
21576,'18097380502 ',  69.0000,1,   9,   1,   1,0.96967363, -18.632249, 1.10000, 0.90000, 1.10000, 0.90000
21577,'18097380600 ', 138.0000,1,   9,   1,   1,0.98034918, -17.597470, 1.10000, 0.90000, 1.10000, 0.90000
21578,'18097380700 ', 138.0000,1,   9,   1,   1,0.97929358, -17.664983, 1.10000, 0.90000, 1.10000, 0.90000
21579,'18097380800 ', 138.0000,1,   9,   1,   1,0.97828043, -17.719240, 1.10000, 0.90000, 1.10000, 0.90000
21580,'18097380901 ',  69.0000,1,   9,   1,   1,0.96483481, -19.062522, 1.10000, 0.90000, 1.10000, 0.90000
21581,'18097380902 ',  69.0000,1,   9,   1,   1,0.96405131, -19.074056, 1.10000, 0.90000, 1.10000, 0.90000
21582,'18097381001 ', 138.0000,1,   9,   1,   1,0.97520930, -18.096195, 1.10000, 0.90000, 1.10000, 0.90000
21583,'18097381002 ',  69.0000,1,   9,   1,   1,0.96664029, -18.976957, 1.10000, 0.90000, 1.10000, 0.90000
21584,'18097381101 ',  69.0000,1,   9,   1,   1,0.96715349, -18.967492, 1.10000, 0.90000, 1.10000, 0.90000
21585,'18097381102 ',  69.0000,1,   9,   1,   1,0.96726805, -18.946489, 1.10000, 0.90000, 1.10000, 0.90000
21586,'18097381201 ', 138.0000,1,   9,   1,   1,0.97416818, -18.266800, 1.10000, 0.90000, 1.10000, 0.90000
21587,'18097381203 ', 138.0000,1,   9,   1,   1,0.97429162, -18.191802, 1.10000, 0.90000, 1.10000, 0.90000
21588,'18097381204 ', 138.0000,1,   9,   1,   1,0.97371763, -18.251042, 1.10000, 0.90000, 1.10000, 0.90000
21589,'18097381205 ',  69.0000,1,   9,   1,   1,0.96096760, -19.808880, 1.10000, 0.90000, 1.10000, 0.90000
21590,'18097390101 ',  69.0000,1,   9,   1,   1,0.96653461, -18.977739, 1.10000, 0.90000, 1.10000, 0.90000
21591,'18097390102 ', 345.0000,1,   9,   1,   1,0.98815757, -16.232353, 1.10000, 0.90000, 1.10000, 0.90000
21592,'18097390200 ',  69.0000,1,   9,   1,   1,0.96183711, -19.127989, 1.10000, 0.90000, 1.10000, 0.90000
21593,'18097390300 ',  69.0000,1,   9,   1,   1,0.95200890, -20.360101, 1.10000, 0.90000, 1.10000, 0.90000
21594,'18097390402 ', 138.0000,1,   9,   1,   1,0.96654630, -18.898589, 1.10000, 0.90000, 1.10000, 0.90000
21595,'18097390403 ',  69.0000,1,   9,   1,   1,0.95581686, -20.211010, 1.10000, 0.90000, 1.10000, 0.90000
21596,'18097390404 ',  69.0000,1,   9,   1,   1,0.96653098, -18.981582, 1.10000, 0.90000, 1.10000, 0.90000
21597,'18097390405 ', 138.0000,1,   9,   1,   1,0.96774024, -18.810846, 1.10000, 0.90000, 1.10000, 0.90000
21598,'18097390500 ', 138.0000,1,   9,   1,   1,0.97626019, -17.444715, 1.10000, 0.90000, 1.10000, 0.90000
21599,'18097390600 ', 138.0000,1,   9,   1,   1,0.96366125, -18.802835, 1.10000, 0.90000, 1.10000, 0.90000
21600,'18097390700 ', 345.0000,1,   9,   1,   1,0.98825759, -15.910150, 1.10000, 0.90000, 1.10000, 0.90000
21601,'18097390800 ', 138.0000,1,   9,   1,   1,0.98085982, -16.901028, 1.10000, 0.90000, 1.10000, 0.90000
21602,'18097390900 ', 138.0000,1,   9,   1,   1,0.97655743, -17.648497, 1.10000, 0.90000, 1.10000, 0.90000
21603,'18097391000 ', 345.0000,1,   9,   1,   1,0.98741019, -16.056772, 1.10000, 0.90000, 1.10000, 0.90000
21604,'18099020101 ', 345.0000,1,   9,   1,   1,0.95361400, -11.133133, 1.10000, 0.90000, 1.10000, 0.90000
21605,'18099020102 ', 138.0000,1,   9,   1,   1,0.94228762, -13.448184, 1.10000, 0.90000, 1.10000, 0.90000
21606,'18099020201 ',  69.0000,1,   9,   1,   1,0.93998355, -10.894861, 1.10000, 0.90000, 1.10000, 0.90000
21607,'18099020202 ',  69.0000,1,   9,   1,   1,0.95434743,  -6.792804, 1.10000, 0.90000, 1.10000, 0.90000
21608,'18099020301 ', 345.0000,1,   9,   1,   1,0.95797336,  -6.706446, 1.10000, 0.90000, 1.10000, 0.90000
21609,'18099020302 ', 345.0000,1,   9,   1,   1,0.96169019,  -6.376402, 1.10000, 0.90000, 1.10000, 0.90000
21610,'18099020400 ',  69.0000,1,   9,   1,   1,0.94189292, -10.834803, 1.10000, 0.90000, 1.10000, 0.90000
21611,'18099020500 ', 138.0000,1,   9,   1,   1,0.94068569, -10.686801, 1.10000, 0.90000, 1.10000, 0.90000
21612,'18099020600 ', 138.0000,1,   9,   1,   1,0.94350892, -10.090377, 1.10000, 0.90000, 1.10000, 0.90000
21613,'18099020701 ',  69.0000,1,   9,   1,   1,0.93784314, -10.850082, 1.10000, 0.90000, 1.10000, 0.90000
21614,'18099020702 ',  69.0000,1,   9,   1,   1,0.91859460, -19.320855, 1.10000, 0.90000, 1.10000, 0.90000
21615,'18099020800 ',  69.0000,1,   9,   1,   1,0.93565327, -11.352573, 1.10000, 0.90000, 1.10000, 0.90000
21616,'18101950100 ', 138.0000,1,   9,   1,   1,0.98979485, -10.769791, 1.10000, 0.90000, 1.10000, 0.90000
21617,'18101950200 ', 138.0000,1,   9,   1,   1,0.99741900,  -9.522937, 1.10000, 0.90000, 1.10000, 0.90000
21618,'18101950300 ', 138.0000,1,   9,   1,   1,0.99206001, -10.820504, 1.10000, 0.90000, 1.10000, 0.90000
21619,'18103952000 ', 345.0000,1,   9,   1,   1,0.95936346, -13.905779, 1.10000, 0.90000, 1.10000, 0.90000
21620,'18103952100 ', 345.0000,1,   9,   1,   1,0.96392030, -13.953740, 1.10000, 0.90000, 1.10000, 0.90000
21621,'18103952200 ', 345.0000,1,   9,   1,   1,0.96521753, -13.654371, 1.10000, 0.90000, 1.10000, 0.90000
21622,'18103952300 ',  69.0000,1,   9,   1,   1,0.96511459, -14.491585, 1.10000, 0.90000, 1.10000, 0.90000
21623,'18103952400 ', 138.0000,1,   9,   1,   1,0.96478933, -14.589262, 1.10000, 0.90000, 1.10000, 0.90000
21624,'18103952500 ', 138.0000,1,   9,   1,   1,0.96384144, -14.109158, 1.10000, 0.90000, 1.10000, 0.90000
21625,'18103952600 ', 138.0000,1,   9,   1,   1,0.95704103, -16.179519, 1.10000, 0.90000, 1.10000, 0.90000
21626,'18103952700 ', 138.0000,1,   9,   1,   1,0.95825881, -15.407790, 1.10000, 0.90000, 1.10000, 0.90000
21627,'18103952800 ', 138.0000,1,   9,   1,   1,0.96525449, -13.998126, 1.10000, 0.90000, 1.10000, 0.90000
21628,'18103952900 ', 345.0000,1,   9,   1,   1,0.96611822, -13.327063, 1.10000, 0.90000, 1.10000, 0.90000
21629,'18105000100 ',  69.0000,1,   9,   1,   1,0.96077240, -15.594152, 1.10000, 0.90000, 1.10000, 0.90000
21630,'18105000201 ',  69.0000,1,   9,   1,   1,0.96041512, -15.709816, 1.10000, 0.90000, 1.10000, 0.90000
21631,'18105000202 ', 138.0000,1,   9,   1,   1,0.96817255, -14.499587, 1.10000, 0.90000, 1.10000, 0.90000
21632,'18105000301 ',  69.0000,1,   9,   1,   1,0.96226841, -15.522162, 1.10000, 0.90000, 1.10000, 0.90000
21633,'18105000302 ',  69.0000,1,   9,   1,   1,0.96109354, -15.570120, 1.10000, 0.90000, 1.10000, 0.90000
21634,'18105000401 ', 138.0000,1,   9,   1,   1,0.97110724, -14.832907, 1.10000, 0.90000, 1.10000, 0.90000
21635,'18105000402 ',  69.0000,1,   9,   1,   1,0.96454179, -15.311824, 1.10000, 0.90000, 1.10000, 0.90000
21636,'18105000501 ', 138.0000,1,   9,   1,   1,0.97246307, -14.782310, 1.10000, 0.90000, 1.10000, 0.90000
21637,'18105000502 ',  69.0000,1,   9,   1,   1,0.96876252, -14.969787, 1.10000, 0.90000, 1.10000, 0.90000
21638,'18105000601 ',  69.0000,1,   9,   1,   1,0.96189576, -15.533495, 1.10000, 0.90000, 1.10000, 0.90000
21639,'18105000602 ',  69.0000,1,   9,   1,   1,0.96081960, -15.556432, 1.10000, 0.90000, 1.10000, 0.90000
21640,'18105000700 ', 138.0000,1,   9,   1,   1,0.98382914, -14.213756, 1.10000, 0.90000, 1.10000, 0.90000
21641,'18105000800 ', 138.0000,1,   9,   1,   1,0.98083681, -14.607092, 1.10000, 0.90000, 1.10000, 0.90000
21642,'18105000901 ',  69.0000,1,   9,   1,   1,0.96266448, -15.696599, 1.10000, 0.90000, 1.10000, 0.90000
21643,'18105000903 ',  69.0000,1,   9,   1,   1,0.96612948, -15.603379, 1.10000, 0.90000, 1.10000, 0.90000
21644,'18105000904 ', 138.0000,1,   9,   1,   1,0.97612762, -14.748180, 1.10000, 0.90000, 1.10000, 0.90000
21645,'18105001001 ', 138.0000,1,   9,   1,   1,0.97552508, -14.700708, 1.10000, 0.90000, 1.10000, 0.90000
21646,'18105001002 ', 138.0000,1,   9,   1,   1,0.97560453, -14.636721, 1.10000, 0.90000, 1.10000, 0.90000
21647,'18105001101 ', 138.0000,1,   9,   1,   1,0.96901578, -14.431997, 1.10000, 0.90000, 1.10000, 0.90000
21648,'18105001102 ', 138.0000,1,   9,   1,   1,0.97037184, -14.298525, 1.10000, 0.90000, 1.10000, 0.90000
21649,'18105001103 ', 138.0000,1,   9,   1,   1,0.97251868, -14.096446, 1.10000, 0.90000, 1.10000, 0.90000
21650,'18105001200 ', 138.0000,1,   9,   1,   1,0.97810352, -13.516659, 1.10000, 0.90000, 1.10000, 0.90000
21651,'18105001301 ', 345.0000,1,   9,   1,   1,1.00126183, -11.231905, 1.10000, 0.90000, 1.10000, 0.90000
21652,'18105001303 ', 138.0000,1,   9,   1,   1,0.98939824, -13.522134, 1.10000, 0.90000, 1.10000, 0.90000
21653,'18105001304 ',  69.0000,1,   9,   1,   1,0.98716158, -13.938399, 1.10000, 0.90000, 1.10000, 0.90000
21654,'18105001305 ',  69.0000,1,   9,   1,   1,0.97795624, -14.713286, 1.10000, 0.90000, 1.10000, 0.90000
21655,'18105001401 ', 138.0000,1,   9,   1,   1,0.98620528, -15.113448, 1.10000, 0.90000, 1.10000, 0.90000
21656,'18105001402 ', 138.0000,1,   9,   1,   1,0.97540760, -14.876879, 1.10000, 0.90000, 1.10000, 0.90000
21657,'18105001501 ', 138.0000,1,   9,   1,   1,0.97706980, -14.365788, 1.10000, 0.90000, 1.10000, 0.90000
21658,'18105001502 ', 138.0000,1,   9,   1,   1,0.97909737, -14.027233, 1.10000, 0.90000, 1.10000, 0.90000
21659,'18105001600 ',  69.0000,1,   9,   1,   1,0.95972717, -15.666347, 1.10000, 0.90000, 1.10000, 0.90000
21660,'18107956700 ', 138.0000,1,   9,   1,   1,0.96711320, -11.506677, 1.10000, 0.90000, 1.10000, 0.90000
21661,'18107956800 ', 138.0000,1,   9,   1,   1,0.97767287,  -7.561534, 1.10000, 0.90000, 1.10000, 0.90000
21662,'18107956900 ', 138.0000,1,   9,   1,   1,0.98286116,  -6.666613, 1.10000, 0.90000, 1.10000, 0.90000
21663,'18107957000 ',  69.0000,1,   9,   1,   1,0.97353142,  -9.857340, 1.10000, 0.90000, 1.10000, 0.90000
21664,'18107957100 ', 138.0000,1,   9,   1,   1,0.97232908,  -9.877246, 1.10000, 0.90000, 1.10000, 0.90000
21665,'18107957200 ',  69.0000,1,   9,   1,   1,0.97326297,  -9.917589, 1.10000, 0.90000, 1.10000, 0.90000
21666,'18107957300 ', 138.0000,1,   9,   1,   1,0.98421973,  -6.920479, 1.10000, 0.90000, 1.10000, 0.90000
21667,'18107957400 ', 345.0000,1,   9,   1,   1,1.00031519,  -3.012540, 1.10000, 0.90000, 1.10000, 0.90000
21668,'18107957500 ',  69.0000,1,   9,   1,   1,0.96559840, -12.098741, 1.10000, 0.90000, 1.10000, 0.90000
21669,'18109510100 ',  69.0000,1,   9,   1,   1,0.97535378, -18.359743, 1.10000, 0.90000, 1.10000, 0.90000
21670,'18109510201 ',  69.0000,1,   9,   1,   1,0.97302306, -18.210575, 1.10000, 0.90000, 1.10000, 0.90000
21671,'18109510202 ', 138.0000,1,   9,   1,   1,0.98928261, -17.042055, 1.10000, 0.90000, 1.10000, 0.90000
21672,'18109510300 ', 138.0000,1,   9,   1,   1,0.98875564, -17.009061, 1.10000, 0.90000, 1.10000, 0.90000
21673,'18109510401 ',  69.0000,1,   9,   1,   1,0.97005314, -16.252879, 1.10000, 0.90000, 1.10000, 0.90000
21674,'18109510402 ',  69.0000,1,   9,   1,   1,0.96096528, -17.009679, 1.10000, 0.90000, 1.10000, 0.90000
21675,'18109510500 ',  69.0000,1,   9,   1,   1,0.98903126, -17.107063, 1.10000, 0.90000, 1.10000, 0.90000
21676,'18109510600 ', 138.0000,1,   9,   1,   1,0.98650813, -17.099285, 1.10000, 0.90000, 1.10000, 0.90000
21677,'18109510701 ', 138.0000,1,   9,   1,   1,0.99278045, -15.515661, 1.10000, 0.90000, 1.10000, 0.90000
21678,'18109510702 ', 138.0000,1,   9,   1,   1,0.99916232, -15.729634, 1.10000, 0.90000, 1.10000, 0.90000
21679,'18109510800 ', 138.0000,1,   9,   1,   1,0.99606884, -15.663159, 1.10000, 0.90000, 1.10000, 0.90000
21680,'18109510900 ',  69.0000,1,   9,   1,   1,0.98895460, -16.131090, 1.10000, 0.90000, 1.10000, 0.90000
21681,'18109511000 ', 138.0000,1,   9,   1,   1,0.99886417, -14.852074, 1.10000, 0.90000, 1.10000, 0.90000
21682,'18111100400 ', 138.0000,1,   9,   1,   1,0.96561474,   2.625743, 1.10000, 0.90000, 1.10000, 0.90000
21683,'18111100500 ', 138.0000,1,   9,   1,   1,0.97570735,   1.884920, 1.10000, 0.90000, 1.10000, 0.90000
21684,'18111100600 ',  69.0000,1,   9,   1,   1,0.98259771,   0.706645, 1.10000, 0.90000, 1.10000, 0.90000
21685,'18111100700 ', 345.0000,1,   9,   1,   1,0.99418592,   2.947912, 1.10000, 0.90000, 1.10000, 0.90000
21686,'18113971700 ', 345.0000,1,   9,   1,   1,0.93644989, -25.730053, 1.10000, 0.90000, 1.10000, 0.90000
21687,'18113971800 ',  69.0000,1,   9,   1,   1,0.92297190, -26.317882, 1.10000, 0.90000, 1.10000, 0.90000
21688,'18113971900 ', 345.0000,1,   9,   1,   1,0.93714303, -25.703363, 1.10000, 0.90000, 1.10000, 0.90000
21689,'18113972000 ',  69.0000,1,   9,   1,   1,0.91986752, -25.309942, 1.10000, 0.90000, 1.10000, 0.90000
21690,'18113972100 ', 345.0000,1,   9,   1,   1,0.94124985, -16.494611, 1.10000, 0.90000, 1.10000, 0.90000
21691,'18113972200 ', 345.0000,1,   9,   1,   1,0.94153619, -16.498906, 1.10000, 0.90000, 1.10000, 0.90000
21692,'18113972300 ',  69.0000,1,   9,   1,   1,0.92466605, -21.690487, 1.10000, 0.90000, 1.10000, 0.90000
21693,'18113972400 ', 138.0000,1,   9,   1,   1,0.93025607, -22.900523, 1.10000, 0.90000, 1.10000, 0.90000
21694,'18113972500 ',  69.0000,1,   9,   1,   1,0.91957128, -27.458004, 1.10000, 0.90000, 1.10000, 0.90000
21695,'18113972600 ', 138.0000,1,   9,   1,   1,0.92803419, -24.185020, 1.10000, 0.90000, 1.10000, 0.90000
21696,'18115965700 ',  69.0000,1,   9,   1,   1,0.99513251, -20.080326, 1.10000, 0.90000, 1.10000, 0.90000
21697,'18115965800 ',  69.0000,1,   9,   1,   1,1.00170767, -20.000742, 1.10000, 0.90000, 1.10000, 0.90000
21698,'18117951300 ',  69.0000,1,   9,   1,   1,0.97982854, -15.395062, 1.10000, 0.90000, 1.10000, 0.90000
21699,'18117951400 ',  69.0000,1,   9,   1,   1,0.98091376, -13.977142, 1.10000, 0.90000, 1.10000, 0.90000
21700,'18117951500 ', 138.0000,1,   9,   1,   1,0.98809791, -11.959347, 1.10000, 0.90000, 1.10000, 0.90000
21701,'18117951600 ', 138.0000,1,   9,   1,   1,0.98937196, -13.439872, 1.10000, 0.90000, 1.10000, 0.90000
21702,'18117951700 ', 138.0000,1,   9,   1,   1,0.98668581, -14.200056, 1.10000, 0.90000, 1.10000, 0.90000
21703,'18117951800 ',  69.0000,1,   9,   1,   1,0.97255605, -14.616760, 1.10000, 0.90000, 1.10000, 0.90000
21704,'18119955500 ', 138.0000,1,   9,   1,   1,0.99537319, -13.803529, 1.10000, 0.90000, 1.10000, 0.90000
21705,'18119955600 ', 138.0000,1,   9,   1,   1,0.98733455, -12.069744, 1.10000, 0.90000, 1.10000, 0.90000
21706,'18119955700 ', 138.0000,1,   9,   1,   1,0.99986935, -10.605405, 1.10000, 0.90000, 1.10000, 0.90000
21707,'18119955800 ', 138.0000,1,   9,   1,   1,0.99544060, -12.910346, 1.10000, 0.90000, 1.10000, 0.90000
21708,'18119955900 ', 345.0000,1,   9,   1,   1,1.00472093, -10.369050, 1.10000, 0.90000, 1.10000, 0.90000
21709,'18121030100 ', 138.0000,1,   9,   1,   1,0.99416929,  -6.395145, 1.10000, 0.90000, 1.10000, 0.90000
21710,'18121030200 ', 138.0000,1,   9,   1,   1,0.99945742,  -6.455537, 1.10000, 0.90000, 1.10000, 0.90000
21711,'18121030300 ', 138.0000,1,   9,   1,   1,0.99629557,  -6.495889, 1.10000, 0.90000, 1.10000, 0.90000
21712,'18121030400 ',  69.0000,1,   9,   1,   1,0.97059673,  -9.639816, 1.10000, 0.90000, 1.10000, 0.90000
21713,'18123952200 ',  69.0000,1,   9,   1,   1,0.98781657, -13.236482, 1.10000, 0.90000, 1.10000, 0.90000
21714,'18123952300 ', 345.0000,1,   9,   1,   1,1.01595843, -11.109584, 1.10000, 0.90000, 1.10000, 0.90000
21715,'18123952400 ', 138.0000,1,   9,   1,   1,1.01031721, -11.016023, 1.10000, 0.90000, 1.10000, 0.90000
21716,'18123952500 ',  69.0000,1,   9,   1,   1,0.99586380, -12.699345, 1.10000, 0.90000, 1.10000, 0.90000
21717,'18123952600 ',  69.0000,1,   9,   1,   1,0.99646956, -12.786615, 1.10000, 0.90000, 1.10000, 0.90000
21718,'18125953900 ', 138.0000,1,   9,   1,   1,1.00373042,  -8.792872, 1.10000, 0.90000, 1.10000, 0.90000
21719,'18125954000 ',  69.0000,1,   9,   1,   1,1.01596391,  -6.813956, 1.10000, 0.90000, 1.10000, 0.90000
21720,'18125954100 ',  69.0000,1,   9,   1,   1,0.99603862,  -8.033571, 1.10000, 0.90000, 1.10000, 0.90000
21721,'18125954200 ', 138.0000,1,   9,   1,   1,0.99678099,  -9.026326, 1.10000, 0.90000, 1.10000, 0.90000
21722,'18127050101 ', 138.0000,1,   9,   1,   1,0.97375453,   2.949067, 1.10000, 0.90000, 1.10000, 0.90000
21723,'18127050103 ', 345.0000,1,   9,   1,   1,0.97451377,   3.513766, 1.10000, 0.90000, 1.10000, 0.90000
21724,'18127050202 ', 138.0000,1,   9,   1,   1,0.97426540,   3.352752, 1.10000, 0.90000, 1.10000, 0.90000
21725,'18127050203 ', 345.0000,1,   9,   1,   1,0.97698146,   4.302242, 1.10000, 0.90000, 1.10000, 0.90000
21726,'18127050300 ', 345.0000,1,   9,   1,   1,0.97969985,   5.100525, 1.10000, 0.90000, 1.10000, 0.90000
21727,'18127050402 ', 138.0000,1,   9,   1,   1,0.96746159,   3.341567, 1.10000, 0.90000, 1.10000, 0.90000
21728,'18127050405 ',  69.0000,1,   9,   1,   1,0.95831180,   3.009433, 1.10000, 0.90000, 1.10000, 0.90000
21729,'18127050407 ', 138.0000,1,   9,   1,   1,0.96757251,   3.777238, 1.10000, 0.90000, 1.10000, 0.90000
21730,'18127050501 ',  69.0000,1,   9,   1,   1,0.94926310,   2.217565, 1.10000, 0.90000, 1.10000, 0.90000
21731,'18127050503 ', 138.0000,1,   9,   1,   1,0.96207339,   3.082816, 1.10000, 0.90000, 1.10000, 0.90000
21732,'18127050505 ',  69.0000,1,   9,   1,   1,0.94650698,   1.801567, 1.10000, 0.90000, 1.10000, 0.90000
21733,'18127050506 ',  69.0000,1,   9,   1,   1,0.94936609,   2.149275, 1.10000, 0.90000, 1.10000, 0.90000
21734,'18127050507 ', 138.0000,1,   9,   1,   1,0.96405542,   3.176998, 1.10000, 0.90000, 1.10000, 0.90000
21735,'18127050508 ',  69.0000,1,   9,   1,   1,0.94754630,   2.123413, 1.10000, 0.90000, 1.10000, 0.90000
21736,'18127050509 ',  69.0000,1,   9,   1,   1,0.94665200,   2.084438, 1.10000, 0.90000, 1.10000, 0.90000
21737,'18127050602 ', 138.0000,1,   9,   1,   1,0.97000831,   1.926491, 1.10000, 0.90000, 1.10000, 0.90000
21738,'18127050603 ',  69.0000,1,   9,   1,   1,0.95009589,   0.684091, 1.10000, 0.90000, 1.10000, 0.90000
21739,'18127050604 ',  69.0000,1,   9,   1,   1,0.95157379,   0.067452, 1.10000, 0.90000, 1.10000, 0.90000
21740,'18127050702 ', 138.0000,1,   9,   1,   1,0.96853769,   1.629348, 1.10000, 0.90000, 1.10000, 0.90000
21741,'18127050703 ',  69.0000,1,   9,   1,   1,0.95145404,   0.137711, 1.10000, 0.90000, 1.10000, 0.90000
21742,'18127050704 ',  69.0000,1,   9,   1,   1,0.95138144,   0.215493, 1.10000, 0.90000, 1.10000, 0.90000
21743,'18127050800 ',  69.0000,1,   9,   1,   1,0.94911331,  -0.083469, 1.10000, 0.90000, 1.10000, 0.90000
21744,'18127050900 ',  69.0000,1,   9,   1,   1,0.94969088,   0.011148, 1.10000, 0.90000, 1.10000, 0.90000
21745,'18127051002 ', 138.0000,1,   9,   1,   1,0.96949565,   1.071630, 1.10000, 0.90000, 1.10000, 0.90000
21746,'18127051005 ',  69.0000,1,   9,   1,   1,0.93504757,   1.624039, 1.10000, 0.90000, 1.10000, 0.90000
21747,'18127051006 ',  69.0000,1,   9,   1,   1,0.94013691,   1.760942, 1.10000, 0.90000, 1.10000, 0.90000
21748,'18127051007 ', 138.0000,1,   9,   1,   1,0.94896412,   2.176561, 1.10000, 0.90000, 1.10000, 0.90000
21749,'18127051008 ', 138.0000,1,   9,   1,   1,0.95149302,   2.241963, 1.10000, 0.90000, 1.10000, 0.90000
21750,'18127051101 ', 138.0000,1,   9,   1,   1,0.95547616,   2.365746, 1.10000, 0.90000, 1.10000, 0.90000
21751,'18127051102 ', 138.0000,1,   9,   1,   1,0.99834305,   1.190153, 1.10000, 0.90000, 1.10000, 0.90000
21752,'18127980001 ', 138.0000,1,   9,   1,   1,0.97204202,   3.620759, 1.10000, 0.90000, 1.10000, 0.90000
21753,'18127980002 ', 138.0000,1,   9,   1,   1,0.97443807,   3.741170, 1.10000, 0.90000, 1.10000, 0.90000
21754,'18129040100 ',  69.0000,1,   9,   1,   1,0.96308941, -10.524137, 1.10000, 0.90000, 1.10000, 0.90000
21755,'18129040200 ',  69.0000,1,   9,   1,   1,0.97275734, -13.071151, 1.10000, 0.90000, 1.10000, 0.90000
21756,'18129040300 ',  69.0000,1,   9,   1,   1,0.98046905, -12.410472, 1.10000, 0.90000, 1.10000, 0.90000
21757,'18129040400 ', 138.0000,1,   9,   1,   1,1.00091231, -10.520445, 1.10000, 0.90000, 1.10000, 0.90000
21758,'18129040500 ', 345.0000,1,   9,   1,   1,1.01490641,  -8.432930, 1.10000, 0.90000, 1.10000, 0.90000
21759,'18129040600 ', 138.0000,1,   9,   1,   1,0.98806626, -12.195027, 1.10000, 0.90000, 1.10000, 0.90000
21760,'18129040700 ', 138.0000,1,   9,   1,   1,0.98950434, -11.954371, 1.10000, 0.90000, 1.10000, 0.90000
21761,'18131958900 ',  69.0000,1,   9,   1,   1,0.96176714,  -6.234955, 1.10000, 0.90000, 1.10000, 0.90000
21762,'18131959000 ', 345.0000,1,   9,   1,   1,0.96926755,  -5.700497, 1.10000, 0.90000, 1.10000, 0.90000
21763,'18131959100 ', 345.0000,1,   9,   1,   1,0.97127479,  -3.928593, 1.10000, 0.90000, 1.10000, 0.90000
21764,'18131959200 ', 138.0000,1,   9,   1,   1,0.97883868,  -4.172351, 1.10000, 0.90000, 1.10000, 0.90000
21765,'18133956000 ',  69.0000,1,   9,   1,   1,0.95456892, -11.293316, 1.10000, 0.90000, 1.10000, 0.90000
21766,'18133956100 ',  69.0000,1,   9,   1,   1,0.94975543, -12.258631, 1.10000, 0.90000, 1.10000, 0.90000
21767,'18133956200 ', 138.0000,1,   9,   1,   1,0.96731961, -13.706029, 1.10000, 0.90000, 1.10000, 0.90000
21768,'18133956300 ', 138.0000,1,   9,   1,   1,0.96658176, -14.196213, 1.10000, 0.90000, 1.10000, 0.90000
21769,'18133956400 ', 138.0000,1,   9,   1,   1,0.96400785, -14.973559, 1.10000, 0.90000, 1.10000, 0.90000
21770,'18133956500 ', 138.0000,1,   9,   1,   1,0.97533482, -13.660858, 1.10000, 0.90000, 1.10000, 0.90000
21771,'18133956600 ', 138.0000,1,   9,   1,   1,0.97430599, -12.520178, 1.10000, 0.90000, 1.10000, 0.90000
21772,'18135951400 ', 138.0000,1,   9,   1,   1,0.94430131, -27.622395, 1.10000, 0.90000, 1.10000, 0.90000
21773,'18135951500 ',  69.0000,1,   9,   1,   1,0.94026208, -27.156523, 1.10000, 0.90000, 1.10000, 0.90000
21774,'18135951600 ', 138.0000,1,   9,   1,   1,0.94543540, -27.990457, 1.10000, 0.90000, 1.10000, 0.90000
21775,'18135951700 ', 138.0000,1,   9,   1,   1,0.94374055, -27.039291, 1.10000, 0.90000, 1.10000, 0.90000
21776,'18135951800 ', 138.0000,1,   9,   1,   1,0.94385660, -26.802694, 1.10000, 0.90000, 1.10000, 0.90000
21777,'18135951900 ', 138.0000,1,   9,   1,   1,0.94658983, -25.988146, 1.10000, 0.90000, 1.10000, 0.90000
21778,'18135952000 ', 138.0000,1,   9,   1,   1,0.97728884, -28.690473, 1.10000, 0.90000, 1.10000, 0.90000
21779,'18135952100 ', 138.0000,1,   9,   1,   1,0.94582117, -26.172365, 1.10000, 0.90000, 1.10000, 0.90000
21780,'18137968400 ', 138.0000,1,   9,   1,   1,0.96366882, -23.359838, 1.10000, 0.90000, 1.10000, 0.90000
21781,'18137968500 ', 138.0000,1,   9,   1,   1,0.96483690, -23.063022, 1.10000, 0.90000, 1.10000, 0.90000
21782,'18137968600 ', 138.0000,1,   9,   1,   1,0.97062200, -22.265355, 1.10000, 0.90000, 1.10000, 0.90000
21783,'18137968700 ', 138.0000,1,   9,   1,   1,0.98255306, -20.541804, 1.10000, 0.90000, 1.10000, 0.90000
21784,'18137968800 ', 138.0000,1,   9,   1,   1,0.98178726, -20.886379, 1.10000, 0.90000, 1.10000, 0.90000
21785,'18137968900 ', 138.0000,1,   9,   1,   1,0.99775791, -20.025293, 1.10000, 0.90000, 1.10000, 0.90000
21786,'18139974100 ', 138.0000,1,   9,   1,   1,0.96111763, -24.064423, 1.10000, 0.90000, 1.10000, 0.90000
21787,'18139974200 ',  69.0000,1,   9,   1,   1,0.94795257, -24.215293, 1.10000, 0.90000, 1.10000, 0.90000
21788,'18139974300 ', 138.0000,1,   9,   1,   1,0.95994347, -23.482875, 1.10000, 0.90000, 1.10000, 0.90000
21789,'18139974400 ', 138.0000,1,   9,   1,   1,0.95976818, -23.842386, 1.10000, 0.90000, 1.10000, 0.90000
21790,'18139974500 ', 138.0000,1,   9,   1,   1,0.96312147, -22.221928, 1.10000, 0.90000, 1.10000, 0.90000
21791,'18141000100 ', 138.0000,1,   9,   1,   1,0.94602472,  -9.952155, 1.10000, 0.90000, 1.10000, 0.90000
21792,'18141000200 ',  69.0000,1,   9,   1,   1,0.93931818, -11.165409, 1.10000, 0.90000, 1.10000, 0.90000
21793,'18141000301 ',  69.0000,1,   9,   1,   1,0.93797910, -11.214161, 1.10000, 0.90000, 1.10000, 0.90000
21794,'18141000302 ', 138.0000,1,   9,   1,   1,0.94288486, -10.234805, 1.10000, 0.90000, 1.10000, 0.90000
21795,'18141000400 ',  69.0000,1,   9,   1,   1,0.94073033, -11.063359, 1.10000, 0.90000, 1.10000, 0.90000
21796,'18141000500 ', 138.0000,1,   9,   1,   1,0.94419807, -10.180686, 1.10000, 0.90000, 1.10000, 0.90000
21797,'18141000600 ',  69.0000,1,   9,   1,   1,0.94012594, -11.222186, 1.10000, 0.90000, 1.10000, 0.90000
21798,'18141000700 ',  69.0000,1,   9,   1,   1,0.93914336, -11.279444, 1.10000, 0.90000, 1.10000, 0.90000
21799,'18141000800 ',  69.0000,1,   9,   1,   1,0.93788582, -11.494276, 1.10000, 0.90000, 1.10000, 0.90000
21800,'18141000900 ',  69.0000,1,   9,   1,   1,0.93555099, -11.857552, 1.10000, 0.90000, 1.10000, 0.90000
21801,'18141001000 ',  69.0000,1,   9,   1,   1,0.93634629, -11.711106, 1.10000, 0.90000, 1.10000, 0.90000
21802,'18141001100 ',  69.0000,1,   9,   1,   1,0.93359667, -12.248027, 1.10000, 0.90000, 1.10000, 0.90000
21803,'18141001200 ',  69.0000,1,   9,   1,   1,0.93463928, -12.023781, 1.10000, 0.90000, 1.10000, 0.90000
21804,'18141001300 ',  69.0000,1,   9,   1,   1,0.93417627, -12.100180, 1.10000, 0.90000, 1.10000, 0.90000
21805,'18141001400 ',  69.0000,1,   9,   1,   1,0.93539619, -12.024056, 1.10000, 0.90000, 1.10000, 0.90000
21806,'18141001500 ',  69.0000,1,   9,   1,   1,0.93613225, -11.927920, 1.10000, 0.90000, 1.10000, 0.90000
21807,'18141001600 ',  69.0000,1,   9,   1,   1,0.93492395, -11.955651, 1.10000, 0.90000, 1.10000, 0.90000
21808,'18141001700 ', 138.0000,1,   9,   1,   1,0.94570363, -10.301642, 1.10000, 0.90000, 1.10000, 0.90000
21809,'18141001900 ',  69.0000,1,   9,   1,   1,0.94104272, -11.156003, 1.10000, 0.90000, 1.10000, 0.90000
21810,'18141002000 ',  69.0000,1,   9,   1,   1,0.94195884, -11.037704, 1.10000, 0.90000, 1.10000, 0.90000
21811,'18141002100 ', 138.0000,1,   9,   1,   1,0.94475585, -10.139515, 1.10000, 0.90000, 1.10000, 0.90000
21812,'18141002200 ', 138.0000,1,   9,   1,   1,0.94563520, -10.053401, 1.10000, 0.90000, 1.10000, 0.90000
21813,'18141002300 ', 138.0000,1,   9,   1,   1,0.94656503,  -9.891489, 1.10000, 0.90000, 1.10000, 0.90000
21814,'18141002400 ',  69.0000,1,   9,   1,   1,0.94651949, -10.202746, 1.10000, 0.90000, 1.10000, 0.90000
21815,'18141002500 ', 138.0000,1,   9,   1,   1,0.94776863,  -9.546987, 1.10000, 0.90000, 1.10000, 0.90000
21816,'18141002600 ', 138.0000,1,   9,   1,   1,0.94793218,  -9.347864, 1.10000, 0.90000, 1.10000, 0.90000
21817,'18141002700 ', 345.0000,1,   9,   1,   1,0.95950174,  -8.499819, 1.10000, 0.90000, 1.10000, 0.90000
21818,'18141002800 ', 138.0000,1,   9,   1,   1,0.94678962,  -9.512848, 1.10000, 0.90000, 1.10000, 0.90000
21819,'18141002900 ', 138.0000,1,   9,   1,   1,0.94529676, -10.332636, 1.10000, 0.90000, 1.10000, 0.90000
21820,'18141003000 ',  69.0000,1,   9,   1,   1,0.93681651, -11.780107, 1.10000, 0.90000, 1.10000, 0.90000
21821,'18141003100 ',  69.0000,1,   9,   1,   1,0.93655372, -11.800800, 1.10000, 0.90000, 1.10000, 0.90000
21822,'18141003200 ',  69.0000,1,   9,   1,   1,0.93753946, -11.544485, 1.10000, 0.90000, 1.10000, 0.90000
21823,'18141003300 ',  69.0000,1,   9,   1,   1,0.93626082, -11.796080, 1.10000, 0.90000, 1.10000, 0.90000
21824,'18141003400 ', 138.0000,1,   9,   1,   1,0.94462526, -10.069784, 1.10000, 0.90000, 1.10000, 0.90000
21825,'18141003500 ',  69.0000,1,   9,   1,   1,0.94106638, -10.737915, 1.10000, 0.90000, 1.10000, 0.90000
21826,'18141010100 ', 138.0000,1,   9,   1,   1,0.94487935, -10.845709, 1.10000, 0.90000, 1.10000, 0.90000
21827,'18141010200 ', 138.0000,1,   9,   1,   1,0.94498724, -11.036911, 1.10000, 0.90000, 1.10000, 0.90000
21828,'18141010300 ', 138.0000,1,   9,   1,   1,0.94532263, -11.167156, 1.10000, 0.90000, 1.10000, 0.90000
21829,'18141010400 ', 345.0000,1,   9,   1,   1,0.95771825, -10.061143, 1.10000, 0.90000, 1.10000, 0.90000
21830,'18141010500 ',  69.0000,1,   9,   1,   1,0.93974000, -13.070820, 1.10000, 0.90000, 1.10000, 0.90000
21831,'18141010600 ',  69.0000,1,   9,   1,   1,0.93593866, -12.700799, 1.10000, 0.90000, 1.10000, 0.90000
21832,'18141010700 ', 138.0000,1,   9,   1,   1,0.94461548, -10.997709, 1.10000, 0.90000, 1.10000, 0.90000
21833,'18141010800 ', 345.0000,1,   9,   1,   1,0.96301478,  -4.490658, 1.10000, 0.90000, 1.10000, 0.90000
21834,'18141010900 ', 345.0000,1,   9,   1,   1,0.96408188,  -6.024409, 1.10000, 0.90000, 1.10000, 0.90000
21835,'18141011000 ', 138.0000,1,   9,   1,   1,0.94223595, -10.217989, 1.10000, 0.90000, 1.10000, 0.90000
21836,'18141011100 ', 138.0000,1,   9,   1,   1,0.94964731,  -9.055757, 1.10000, 0.90000, 1.10000, 0.90000
21837,'18141011201 ',  69.0000,1,   9,   1,   1,0.93626595, -11.639671, 1.10000, 0.90000, 1.10000, 0.90000
21838,'18141011202 ',  69.0000,1,   9,   1,   1,0.93539113, -11.771641, 1.10000, 0.90000, 1.10000, 0.90000
21839,'18141011301 ',  69.0000,1,   9,   1,   1,0.93278211, -12.457663, 1.10000, 0.90000, 1.10000, 0.90000
21840,'18141011302 ', 138.0000,1,   9,   1,   1,0.93883461, -10.701852, 1.10000, 0.90000, 1.10000, 0.90000
21841,'18141011303 ', 138.0000,1,   9,   1,   1,0.93970865, -10.571078, 1.10000, 0.90000, 1.10000, 0.90000
21842,'18141011304 ',  69.0000,1,   9,   1,   1,0.93456417, -12.223386, 1.10000, 0.90000, 1.10000, 0.90000
21843,'18141011305 ',  69.0000,1,   9,   1,   1,0.93355411, -12.333095, 1.10000, 0.90000, 1.10000, 0.90000
21844,'18141011306 ',  69.0000,1,   9,   1,   1,0.93479669, -12.515990, 1.10000, 0.90000, 1.10000, 0.90000
21845,'18141011403 ', 138.0000,1,   9,   1,   1,0.94349724, -12.452456, 1.10000, 0.90000, 1.10000, 0.90000
21846,'18141011404 ', 138.0000,1,   9,   1,   1,0.94265938, -12.668317, 1.10000, 0.90000, 1.10000, 0.90000
21847,'18141011405 ', 138.0000,1,   9,   1,   1,0.94083703, -13.193287, 1.10000, 0.90000, 1.10000, 0.90000
21848,'18141011406 ', 138.0000,1,   9,   1,   1,0.94202453, -12.903793, 1.10000, 0.90000, 1.10000, 0.90000
21849,'18141011501 ',  69.0000,1,   9,   1,   1,0.93309695, -12.437390, 1.10000, 0.90000, 1.10000, 0.90000
21850,'18141011503 ', 138.0000,1,   9,   1,   1,0.94762599, -11.423947, 1.10000, 0.90000, 1.10000, 0.90000
21851,'18141011504 ',  69.0000,1,   9,   1,   1,0.93145359, -13.590369, 1.10000, 0.90000, 1.10000, 0.90000
21852,'18141011505 ',  69.0000,1,   9,   1,   1,0.93162864, -13.025007, 1.10000, 0.90000, 1.10000, 0.90000
21853,'18141011506 ',  69.0000,1,   9,   1,   1,0.93183863, -12.659124, 1.10000, 0.90000, 1.10000, 0.90000
21854,'18141011601 ',  69.0000,1,   9,   1,   1,0.93141305, -14.066799, 1.10000, 0.90000, 1.10000, 0.90000
21855,'18141011602 ', 345.0000,1,   9,   1,   1,0.95669973, -10.587225, 1.10000, 0.90000, 1.10000, 0.90000
21856,'18141011701 ', 345.0000,1,   9,   1,   1,0.95770830, -10.408762, 1.10000, 0.90000, 1.10000, 0.90000
21857,'18141011702 ', 138.0000,1,   9,   1,   1,0.94265735, -10.524271, 1.10000, 0.90000, 1.10000, 0.90000
21858,'18141011801 ', 138.0000,1,   9,   1,   1,0.94502914,  -9.820491, 1.10000, 0.90000, 1.10000, 0.90000
21859,'18141011802 ', 138.0000,1,   9,   1,   1,0.94409996, -10.137331, 1.10000, 0.90000, 1.10000, 0.90000
21860,'18141011900 ', 138.0000,1,   9,   1,   1,0.94619328,  -9.037412, 1.10000, 0.90000, 1.10000, 0.90000
21861,'18141012000 ', 138.0000,1,   9,   1,   1,0.94631529,  -7.809442, 1.10000, 0.90000, 1.10000, 0.90000
21862,'18141012100 ', 345.0000,1,   9,   1,   1,0.96500117,  -1.335341, 1.10000, 0.90000, 1.10000, 0.90000
21863,'18141012200 ', 345.0000,1,   9,   1,   1,0.96511626,  -1.359397, 1.10000, 0.90000, 1.10000, 0.90000
21864,'18141012300 ', 138.0000,1,   9,   1,   1,0.94958013,  -7.542912, 1.10000, 0.90000, 1.10000, 0.90000
21865,'18141012400 ', 138.0000,1,   9,   1,   1,0.94550544, -12.825352, 1.10000, 0.90000, 1.10000, 0.90000
21866,'18143966700 ',  69.0000,1,   9,   1,   1,0.96984643, -18.619772, 1.10000, 0.90000, 1.10000, 0.90000
21867,'18143966800 ', 138.0000,1,   9,   1,   1,0.98100483, -17.517880, 1.10000, 0.90000, 1.10000, 0.90000
21868,'18143966900 ', 138.0000,1,   9,   1,   1,0.98274577, -17.297222, 1.10000, 0.90000, 1.10000, 0.90000
21869,'18143967000 ', 138.0000,1,   9,   1,   1,0.98402733, -17.348853, 1.10000, 0.90000, 1.10000, 0.90000
21870,'18143967100 ', 138.0000,1,   9,   1,   1,0.99426663, -16.886350, 1.10000, 0.90000, 1.10000, 0.90000
21871,'18145710100 ', 138.0000,1,   9,   1,   1,0.96032888, -21.333855, 1.10000, 0.90000, 1.10000, 0.90000
21872,'18145710200 ',  69.0000,1,   9,   1,   1,0.94946593, -22.036051, 1.10000, 0.90000, 1.10000, 0.90000
21873,'18145710300 ', 345.0000,1,   9,   1,   1,0.97374207, -18.899113, 1.10000, 0.90000, 1.10000, 0.90000
21874,'18145710400 ', 138.0000,1,   9,   1,   1,0.96832663, -19.895407, 1.10000, 0.90000, 1.10000, 0.90000
21875,'18145710500 ', 345.0000,1,   9,   1,   1,0.97506207, -18.651884, 1.10000, 0.90000, 1.10000, 0.90000
21876,'18145710601 ', 138.0000,1,   9,   1,   1,0.96869928, -19.998842, 1.10000, 0.90000, 1.10000, 0.90000
21877,'18145710602 ', 138.0000,1,   9,   1,   1,0.96887249, -19.964918, 1.10000, 0.90000, 1.10000, 0.90000
21878,'18145710700 ', 345.0000,1,   9,   1,   1,0.97593385, -18.474859, 1.10000, 0.90000, 1.10000, 0.90000
21879,'18145710800 ', 345.0000,1,   9,   1,   1,0.97759330, -18.176115, 1.10000, 0.90000, 1.10000, 0.90000
21880,'18145710900 ', 345.0000,1,   9,   1,   1,0.97884518, -17.985030, 1.10000, 0.90000, 1.10000, 0.90000
21881,'18147952700 ', 138.0000,1,   9,   1,   1,1.00934172,  -9.932989, 1.10000, 0.90000, 1.10000, 0.90000
21882,'18147952800 ', 138.0000,1,   9,   1,   1,1.01286554,  -9.580611, 1.10000, 0.90000, 1.10000, 0.90000
21883,'18147952900 ', 138.0000,1,   9,   1,   1,1.01241410,  -9.547829, 1.10000, 0.90000, 1.10000, 0.90000
21884,'18147953000 ',  69.0000,1,   9,   1,   1,1.00033569, -10.337505, 1.10000, 0.90000, 1.10000, 0.90000
21885,'18147953100 ',  69.0000,1,   9,   1,   1,1.01070988,  -9.314670, 1.10000, 0.90000, 1.10000, 0.90000
21886,'18149953600 ', 138.0000,1,   9,   1,   1,0.96688068,  -3.901812, 1.10000, 0.90000, 1.10000, 0.90000
21887,'18149953700 ', 138.0000,1,   9,   1,   1,0.96959078,  -3.911938, 1.10000, 0.90000, 1.10000, 0.90000
21888,'18149953800 ', 138.0000,1,   9,   1,   1,0.96479911,  -5.451007, 1.10000, 0.90000, 1.10000, 0.90000
21889,'18149953900 ', 345.0000,1,   9,   1,   1,0.96963656,  -3.279325, 1.10000, 0.90000, 1.10000, 0.90000
21890,'18149954000 ', 138.0000,1,   9,   1,   1,0.97266966,  -3.828351, 1.10000, 0.90000, 1.10000, 0.90000
21891,'18149954100 ', 138.0000,1,   9,   1,   1,0.97916704,  -2.850540, 1.10000, 0.90000, 1.10000, 0.90000
21892,'18149954200 ',  69.0000,1,   9,   1,   1,0.97927803,  -1.730287, 1.10000, 0.90000, 1.10000, 0.90000
21893,'18151970800 ', 138.0000,1,   9,   1,   1,0.93758911, -28.190607, 1.10000, 0.90000, 1.10000, 0.90000
21894,'18151970900 ',  69.0000,1,   9,   1,   1,0.92958140, -25.979991, 1.10000, 0.90000, 1.10000, 0.90000
21895,'18151971000 ',  69.0000,1,   9,   1,   1,0.91776007, -28.552822, 1.10000, 0.90000, 1.10000, 0.90000
21896,'18151971100 ',  69.0000,1,   9,   1,   1,0.92417520, -27.046984, 1.10000, 0.90000, 1.10000, 0.90000
21897,'18151971200 ', 138.0000,1,   9,   1,   1,0.93956071, -28.628302, 1.10000, 0.90000, 1.10000, 0.90000
21898,'18151971300 ', 138.0000,1,   9,   1,   1,0.93342185, -28.825563, 1.10000, 0.90000, 1.10000, 0.90000
21899,'18151971400 ',  69.0000,1,   9,   1,   1,0.92361110, -28.683256, 1.10000, 0.90000, 1.10000, 0.90000
21900,'18151971500 ',  69.0000,1,   9,   1,   1,0.92018050, -26.382961, 1.10000, 0.90000, 1.10000, 0.90000
21901,'18151971600 ', 138.0000,1,   9,   1,   1,0.92908323, -28.889928, 1.10000, 0.90000, 1.10000, 0.90000
21902,'18153050100 ', 138.0000,1,   9,   1,   1,1.00791085,  -7.171755, 1.10000, 0.90000, 1.10000, 0.90000
21903,'18153050200 ',  69.0000,1,   9,   1,   1,1.01516998,  -6.859729, 1.10000, 0.90000, 1.10000, 0.90000
21904,'18153050300 ', 138.0000,1,   9,   1,   1,1.01305723,  -6.762230, 1.10000, 0.90000, 1.10000, 0.90000
21905,'18153050400 ',  69.0000,1,   9,   1,   1,1.00171196,  -8.596957, 1.10000, 0.90000, 1.10000, 0.90000
21906,'18153050500 ', 138.0000,1,   9,   1,   1,1.01304710,  -8.213316, 1.10000, 0.90000, 1.10000, 0.90000
21907,'18155965700 ', 138.0000,1,   9,   1,   1,1.01567650, -17.213108, 1.10000, 0.90000, 1.10000, 0.90000
21908,'18155965800 ',  69.0000,1,   9,   1,   1,0.98841363, -18.579020, 1.10000, 0.90000, 1.10000, 0.90000
21909,'18155965900 ',  69.0000,1,   9,   1,   1,0.99926168, -18.330365, 1.10000, 0.90000, 1.10000, 0.90000
21910,'18157000100 ',  69.0000,1,   9,   1,   1,0.97040075,  -9.062976, 1.10000, 0.90000, 1.10000, 0.90000
21911,'18157000200 ',  69.0000,1,   9,   1,   1,0.96985823,  -9.086331, 1.10000, 0.90000, 1.10000, 0.90000
21912,'18157000300 ', 138.0000,1,   9,   1,   1,0.97303575,  -8.505903, 1.10000, 0.90000, 1.10000, 0.90000
21913,'18157000400 ', 138.0000,1,   9,   1,   1,0.97348499,  -8.324421, 1.10000, 0.90000, 1.10000, 0.90000
21914,'18157000700 ', 138.0000,1,   9,   1,   1,0.97226876,  -8.620925, 1.10000, 0.90000, 1.10000, 0.90000
21915,'18157000800 ', 138.0000,1,   9,   1,   1,0.97171706,  -8.711812, 1.10000, 0.90000, 1.10000, 0.90000
21916,'18157001000 ',  69.0000,1,   9,   1,   1,0.96802884,  -9.223184, 1.10000, 0.90000, 1.10000, 0.90000
21917,'18157001100 ',  69.0000,1,   9,   1,   1,0.96826822,  -9.218911, 1.10000, 0.90000, 1.10000, 0.90000
21918,'18157001200 ',  69.0000,1,   9,   1,   1,0.96720070,  -9.373005, 1.10000, 0.90000, 1.10000, 0.90000
21919,'18157001300 ', 138.0000,1,   9,   1,   1,0.97354954,  -8.227654, 1.10000, 0.90000, 1.10000, 0.90000
21920,'18157001400 ', 138.0000,1,   9,   1,   1,0.97357839,  -8.216104, 1.10000, 0.90000, 1.10000, 0.90000
21921,'18157001501 ',  69.0000,1,   9,   1,   1,0.97131926,  -8.741835, 1.10000, 0.90000, 1.10000, 0.90000
21922,'18157001502 ', 138.0000,1,   9,   1,   1,0.97374672,  -8.190636, 1.10000, 0.90000, 1.10000, 0.90000
21923,'18157001600 ', 138.0000,1,   9,   1,   1,0.97417891,  -8.110310, 1.10000, 0.90000, 1.10000, 0.90000
21924,'18157001700 ', 345.0000,1,   9,   1,   1,0.98243165,  -7.459441, 1.10000, 0.90000, 1.10000, 0.90000
21925,'18157001800 ', 138.0000,1,   9,   1,   1,0.97192919,  -8.729906, 1.10000, 0.90000, 1.10000, 0.90000
21926,'18157001900 ', 345.0000,1,   9,   1,   1,0.98172772,  -7.139821, 1.10000, 0.90000, 1.10000, 0.90000
21927,'18157005101 ', 138.0000,1,   9,   1,   1,0.97696418,  -7.697718, 1.10000, 0.90000, 1.10000, 0.90000
21928,'18157005102 ', 138.0000,1,   9,   1,   1,0.97594070,  -7.878394, 1.10000, 0.90000, 1.10000, 0.90000
21929,'18157005200 ', 138.0000,1,   9,   1,   1,0.97497731,  -8.025471, 1.10000, 0.90000, 1.10000, 0.90000
21930,'18157005300 ',  69.0000,1,   9,   1,   1,0.97144949,  -8.678310, 1.10000, 0.90000, 1.10000, 0.90000
21931,'18157005400 ', 138.0000,1,   9,   1,   1,0.97426564,  -8.157688, 1.10000, 0.90000, 1.10000, 0.90000
21932,'18157005500 ',  69.0000,1,   9,   1,   1,0.97286588,  -8.710744, 1.10000, 0.90000, 1.10000, 0.90000
21933,'18157010100 ', 345.0000,1,   9,   1,   1,0.97958291,  -8.116152, 1.10000, 0.90000, 1.10000, 0.90000
21934,'18157010201 ',  69.0000,1,   9,   1,   1,0.97969848,  -6.858177, 1.10000, 0.90000, 1.10000, 0.90000
21935,'18157010203 ',  69.0000,1,   9,   1,   1,0.97044593,  -7.942460, 1.10000, 0.90000, 1.10000, 0.90000
21936,'18157010204 ', 138.0000,1,   9,   1,   1,0.97952658,  -7.381747, 1.10000, 0.90000, 1.10000, 0.90000
21937,'18157010300 ',  69.0000,1,   9,   1,   1,0.96939415,  -8.619801, 1.10000, 0.90000, 1.10000, 0.90000
21938,'18157010400 ',  69.0000,1,   9,   1,   1,0.96988541,  -8.678449, 1.10000, 0.90000, 1.10000, 0.90000
21939,'18157010500 ',  69.0000,1,   9,   1,   1,0.96947235,  -8.684328, 1.10000, 0.90000, 1.10000, 0.90000
21940,'18157010600 ', 345.0000,1,   9,   1,   1,0.98994839,  -5.336659, 1.10000, 0.90000, 1.10000, 0.90000
21941,'18157010700 ', 138.0000,1,   9,   1,   1,0.97099459,  -8.743117, 1.10000, 0.90000, 1.10000, 0.90000
21942,'18157010800 ', 345.0000,1,   9,   1,   1,0.98166513,  -7.151039, 1.10000, 0.90000, 1.10000, 0.90000
21943,'18157010901 ',  69.0000,1,   9,   1,   1,0.96455973,  -9.214345, 1.10000, 0.90000, 1.10000, 0.90000
21944,'18157010902 ',  69.0000,1,   9,   1,   1,0.95482463, -10.923890, 1.10000, 0.90000, 1.10000, 0.90000
21945,'18157011000 ', 138.0000,1,   9,   1,   1,0.97296846,  -8.375106, 1.10000, 0.90000, 1.10000, 0.90000
21946,'18157011100 ', 138.0000,1,   9,   1,   1,0.97416037,  -8.194387, 1.10000, 0.90000, 1.10000, 0.90000
21947,'18159020100 ',  69.0000,1,   9,   1,   1,0.95773154, -20.009569, 1.10000, 0.90000, 1.10000, 0.90000
21948,'18159020200 ', 138.0000,1,   9,   1,   1,0.96032822, -17.066042, 1.10000, 0.90000, 1.10000, 0.90000
21949,'18159020300 ', 138.0000,1,   9,   1,   1,0.96415579, -17.335727, 1.10000, 0.90000, 1.10000, 0.90000
21950,'18159020400 ', 345.0000,1,   9,   1,   1,0.97587895, -16.123831, 1.10000, 0.90000, 1.10000, 0.90000
21951,'18161960700 ',  69.0000,1,   9,   1,   1,0.95787281, -27.444477, 1.10000, 0.90000, 1.10000, 0.90000
21952,'18161960800 ',  69.0000,1,   9,   1,   1,0.95945209, -27.167274, 1.10000, 0.90000, 1.10000, 0.90000
21953,'18163000100 ',  69.0000,1,   9,   1,   1,0.98696500, -12.379273, 1.10000, 0.90000, 1.10000, 0.90000
21954,'18163000201 ', 138.0000,1,   9,   1,   1,0.99920249, -11.080449, 1.10000, 0.90000, 1.10000, 0.90000
21955,'18163000202 ', 138.0000,1,   9,   1,   1,1.00039685, -10.819539, 1.10000, 0.90000, 1.10000, 0.90000
21956,'18163000300 ', 138.0000,1,   9,   1,   1,1.00071847, -10.788626, 1.10000, 0.90000, 1.10000, 0.90000
21957,'18163000400 ',  69.0000,1,   9,   1,   1,0.98846281, -12.052611, 1.10000, 0.90000, 1.10000, 0.90000
21958,'18163000500 ', 138.0000,1,   9,   1,   1,0.99237758, -10.890811, 1.10000, 0.90000, 1.10000, 0.90000
21959,'18163000600 ',  69.0000,1,   9,   1,   1,0.98781812, -11.976248, 1.10000, 0.90000, 1.10000, 0.90000
21960,'18163000800 ',  69.0000,1,   9,   1,   1,0.98748553, -11.979921, 1.10000, 0.90000, 1.10000, 0.90000
21961,'18163000900 ',  69.0000,1,   9,   1,   1,0.98640019, -12.052517, 1.10000, 0.90000, 1.10000, 0.90000
21962,'18163001000 ',  69.0000,1,   9,   1,   1,0.98746604, -11.947998, 1.10000, 0.90000, 1.10000, 0.90000
21963,'18163001100 ',  69.0000,1,   9,   1,   1,0.98989886, -11.851985, 1.10000, 0.90000, 1.10000, 0.90000
21964,'18163001200 ',  69.0000,1,   9,   1,   1,0.99052387, -12.306423, 1.10000, 0.90000, 1.10000, 0.90000
21965,'18163001300 ',  69.0000,1,   9,   1,   1,0.98955226, -12.314864, 1.10000, 0.90000, 1.10000, 0.90000
21966,'18163001400 ',  69.0000,1,   9,   1,   1,0.98898596, -12.329410, 1.10000, 0.90000, 1.10000, 0.90000
21967,'18163001500 ',  69.0000,1,   9,   1,   1,0.98910284, -12.325427, 1.10000, 0.90000, 1.10000, 0.90000
21968,'18163001700 ',  69.0000,1,   9,   1,   1,0.99188501, -12.285941, 1.10000, 0.90000, 1.10000, 0.90000
21969,'18163001800 ',  69.0000,1,   9,   1,   1,0.99337000, -12.195078, 1.10000, 0.90000, 1.10000, 0.90000
21970,'18163001900 ', 345.0000,1,   9,   1,   1,1.01542616,  -8.527721, 1.10000, 0.90000, 1.10000, 0.90000
21971,'18163002000 ',  69.0000,1,   9,   1,   1,0.99202496, -12.228451, 1.10000, 0.90000, 1.10000, 0.90000
21972,'18163002100 ', 138.0000,1,   9,   1,   1,1.00184834, -10.716834, 1.10000, 0.90000, 1.10000, 0.90000
21973,'18163002300 ',  69.0000,1,   9,   1,   1,0.98760325, -12.460448, 1.10000, 0.90000, 1.10000, 0.90000
21974,'18163002400 ',  69.0000,1,   9,   1,   1,0.98823553, -12.383888, 1.10000, 0.90000, 1.10000, 0.90000
21975,'18163002500 ',  69.0000,1,   9,   1,   1,0.98986220, -12.338128, 1.10000, 0.90000, 1.10000, 0.90000
21976,'18163002600 ', 138.0000,1,   9,   1,   1,1.00455081, -10.509706, 1.10000, 0.90000, 1.10000, 0.90000
21977,'18163002800 ', 138.0000,1,   9,   1,   1,1.00560129, -10.464765, 1.10000, 0.90000, 1.10000, 0.90000
21978,'18163002900 ', 138.0000,1,   9,   1,   1,1.00855350, -10.266368, 1.10000, 0.90000, 1.10000, 0.90000
21979,'18163003000 ',  69.0000,1,   9,   1,   1,0.99112499, -12.233257, 1.10000, 0.90000, 1.10000, 0.90000
21980,'18163003100 ', 138.0000,1,   9,   1,   1,1.00963831, -10.140194, 1.10000, 0.90000, 1.10000, 0.90000
21981,'18163003200 ', 138.0000,1,   9,   1,   1,1.00960958, -10.117256, 1.10000, 0.90000, 1.10000, 0.90000
21982,'18163003300 ',  69.0000,1,   9,   1,   1,0.98684406, -12.470656, 1.10000, 0.90000, 1.10000, 0.90000
21983,'18163003400 ',  69.0000,1,   9,   1,   1,0.98449367, -12.493398, 1.10000, 0.90000, 1.10000, 0.90000
21984,'18163003500 ',  69.0000,1,   9,   1,   1,0.98815542, -12.358849, 1.10000, 0.90000, 1.10000, 0.90000
21985,'18163003600 ',  69.0000,1,   9,   1,   1,0.98501152, -12.084810, 1.10000, 0.90000, 1.10000, 0.90000
21986,'18163003701 ',  69.0000,1,   9,   1,   1,0.98853582, -12.000962, 1.10000, 0.90000, 1.10000, 0.90000
21987,'18163003702 ', 138.0000,1,   9,   1,   1,0.99279857, -10.847717, 1.10000, 0.90000, 1.10000, 0.90000
21988,'18163003801 ', 138.0000,1,   9,   1,   1,0.99378520, -10.760299, 1.10000, 0.90000, 1.10000, 0.90000
21989,'18163003803 ', 138.0000,1,   9,   1,   1,0.99507588, -10.652909, 1.10000, 0.90000, 1.10000, 0.90000
21990,'18163003804 ',  69.0000,1,   9,   1,   1,0.98707795, -12.011315, 1.10000, 0.90000, 1.10000, 0.90000
21991,'18163003900 ',  69.0000,1,   9,   1,   1,0.98526770, -12.487324, 1.10000, 0.90000, 1.10000, 0.90000
21992,'18163010100 ', 345.0000,1,   9,   1,   1,1.01614606,  -8.556071, 1.10000, 0.90000, 1.10000, 0.90000
21993,'18163010201 ',  69.0000,1,   9,   1,   1,0.97845644, -12.860869, 1.10000, 0.90000, 1.10000, 0.90000
21994,'18163010202 ', 138.0000,1,   9,   1,   1,0.99594724, -11.412677, 1.10000, 0.90000, 1.10000, 0.90000
21995,'18163010203 ', 345.0000,1,   9,   1,   1,1.01589501,  -8.466615, 1.10000, 0.90000, 1.10000, 0.90000
21996,'18163010403 ',  69.0000,1,   9,   1,   1,1.00007331, -10.873128, 1.10000, 0.90000, 1.10000, 0.90000
21997,'18163010404 ', 345.0000,1,   9,   1,   1,1.01728535,  -8.097133, 1.10000, 0.90000, 1.10000, 0.90000
21998,'18163010500 ',  69.0000,1,   9,   1,   1,0.99034423, -12.148703, 1.10000, 0.90000, 1.10000, 0.90000
21999,'18163010600 ',  69.0000,1,   9,   1,   1,0.98586267, -12.210796, 1.10000, 0.90000, 1.10000, 0.90000
22000,'18163010700 ', 138.0000,1,   9,   1,   1,0.98576343, -12.109148, 1.10000, 0.90000, 1.10000, 0.90000
22001,'18163980100 ',  69.0000,1,   9,   1,   1,0.98410600, -12.100723, 1.10000, 0.90000, 1.10000, 0.90000
22002,'18165020100 ', 138.0000,1,   9,   1,   1,1.00751209,  -1.496274, 1.10000, 0.90000, 1.10000, 0.90000
22003,'18165020200 ', 138.0000,1,   9,   1,   1,1.01211047,  -2.277302, 1.10000, 0.90000, 1.10000, 0.90000
22004,'18165020300 ', 138.0000,1,   9,   1,   1,1.01071095,  -4.560046, 1.10000, 0.90000, 1.10000, 0.90000
22005,'18165020400 ', 138.0000,1,   9,   1,   1,1.01174021,  -5.244393, 1.10000, 0.90000, 1.10000, 0.90000
22006,'18165020500 ', 138.0000,1,   9,   1,   1,1.00401747,  -6.434419, 1.10000, 0.90000, 1.10000, 0.90000
22007,'18167000300 ',  69.0000,1,   9,   1,   1,1.00089562,  -7.660289, 1.10000, 0.90000, 1.10000, 0.90000
22008,'18167000400 ', 138.0000,1,   9,   1,   1,1.00973189,  -6.796375, 1.10000, 0.90000, 1.10000, 0.90000
22009,'18167000500 ', 138.0000,1,   9,   1,   1,1.00965035,  -6.797442, 1.10000, 0.90000, 1.10000, 0.90000
22010,'18167000600 ', 138.0000,1,   9,   1,   1,1.00957859,  -6.795952, 1.10000, 0.90000, 1.10000, 0.90000
22011,'18167000700 ', 138.0000,1,   9,   1,   1,1.00955808,  -6.787070, 1.10000, 0.90000, 1.10000, 0.90000
22012,'18167000900 ', 138.0000,1,   9,   1,   1,1.01131117,  -6.587881, 1.10000, 0.90000, 1.10000, 0.90000
22013,'18167001000 ', 138.0000,1,   9,   1,   1,1.01220894,  -6.538132, 1.10000, 0.90000, 1.10000, 0.90000
22014,'18167001100 ', 138.0000,1,   9,   1,   1,1.01077461,  -6.684966, 1.10000, 0.90000, 1.10000, 0.90000
22015,'18167001200 ', 138.0000,1,   9,   1,   1,1.00917125,  -6.875867, 1.10000, 0.90000, 1.10000, 0.90000
22016,'18167001300 ', 138.0000,1,   9,   1,   1,1.00905633,  -6.901055, 1.10000, 0.90000, 1.10000, 0.90000
22017,'18167001400 ', 138.0000,1,   9,   1,   1,1.00755787,  -6.995308, 1.10000, 0.90000, 1.10000, 0.90000
22018,'18167001500 ',  69.0000,1,   9,   1,   1,1.00528920,  -7.391867, 1.10000, 0.90000, 1.10000, 0.90000
22019,'18167001600 ', 138.0000,1,   9,   1,   1,1.00666356,  -7.063627, 1.10000, 0.90000, 1.10000, 0.90000
22020,'18167001700 ', 345.0000,1,   9,   1,   1,1.01724577,  -5.248693, 1.10000, 0.90000, 1.10000, 0.90000
22021,'18167001800 ', 138.0000,1,   9,   1,   1,1.00989056,  -6.714887, 1.10000, 0.90000, 1.10000, 0.90000
22022,'18167001900 ', 138.0000,1,   9,   1,   1,1.01044250,  -6.638871, 1.10000, 0.90000, 1.10000, 0.90000
22023,'18167010100 ',  69.0000,1,   9,   1,   1,0.98979551,  -8.067371, 1.10000, 0.90000, 1.10000, 0.90000
22024,'18167010201 ', 138.0000,1,   9,   1,   1,1.00853658,  -6.431826, 1.10000, 0.90000, 1.10000, 0.90000
22025,'18167010202 ',  69.0000,1,   9,   1,   1,0.99368382,  -7.848402, 1.10000, 0.90000, 1.10000, 0.90000
22026,'18167010300 ', 138.0000,1,   9,   1,   1,1.01280594,  -5.972299, 1.10000, 0.90000, 1.10000, 0.90000
22027,'18167010400 ', 138.0000,1,   9,   1,   1,1.01330805,  -6.042314, 1.10000, 0.90000, 1.10000, 0.90000
22028,'18167010500 ', 138.0000,1,   9,   1,   1,1.01153243,  -6.397264, 1.10000, 0.90000, 1.10000, 0.90000
22029,'18167010600 ', 138.0000,1,   9,   1,   1,0.99853468,  -8.794906, 1.10000, 0.90000, 1.10000, 0.90000
22030,'18167010701 ', 138.0000,1,   9,   1,   1,1.00512362,  -7.192560, 1.10000, 0.90000, 1.10000, 0.90000
22031,'18167010702 ', 138.0000,1,   9,   1,   1,1.00439668,  -7.315871, 1.10000, 0.90000, 1.10000, 0.90000
22032,'18167011000 ', 345.0000,1,   9,   1,   1,1.01875353,  -5.071916, 1.10000, 0.90000, 1.10000, 0.90000
22033,'18167011100 ', 138.0000,1,   9,   1,   1,1.01064575,  -6.596353, 1.10000, 0.90000, 1.10000, 0.90000
22034,'18167011200 ', 345.0000,1,   9,   1,   1,1.01837671,  -5.265397, 1.10000, 0.90000, 1.10000, 0.90000
22035,'18169102200 ', 345.0000,1,   9,   1,   1,0.95505095, -15.632739, 1.10000, 0.90000, 1.10000, 0.90000
22036,'18169102300 ', 345.0000,1,   9,   1,   1,0.95496994, -15.670587, 1.10000, 0.90000, 1.10000, 0.90000
22037,'18169102400 ', 345.0000,1,   9,   1,   1,0.95884007, -15.381318, 1.10000, 0.90000, 1.10000, 0.90000
22038,'18169102500 ', 345.0000,1,   9,   1,   1,0.95316839, -17.262393, 1.10000, 0.90000, 1.10000, 0.90000
22039,'18169102600 ', 345.0000,1,   9,   1,   1,0.95671207, -16.480907, 1.10000, 0.90000, 1.10000, 0.90000
22040,'18169102700 ', 138.0000,1,   9,   1,   1,0.96029580, -16.120857, 1.10000, 0.90000, 1.10000, 0.90000
22041,'18169102800 ', 345.0000,1,   9,   1,   1,0.95728624, -16.474944, 1.10000, 0.90000, 1.10000, 0.90000
22042,'18169102900 ', 345.0000,1,   9,   1,   1,0.95719141, -17.503910, 1.10000, 0.90000, 1.10000, 0.90000
22043,'18171951000 ', 138.0000,1,   9,   1,   1,0.99306649,  -1.050056, 1.10000, 0.90000, 1.10000, 0.90000
22044,'18171951100 ',  69.0000,1,   9,   1,   1,0.96545655,  -4.807246, 1.10000, 0.90000, 1.10000, 0.90000
22045,'18173030100 ',  69.0000,1,   9,   1,   1,0.99623895, -10.181916, 1.10000, 0.90000, 1.10000, 0.90000
22046,'18173030200 ', 138.0000,1,   9,   1,   1,1.00121164,  -9.202773, 1.10000, 0.90000, 1.10000, 0.90000
22047,'18173030300 ',  69.0000,1,   9,   1,   1,0.97645646, -12.867637, 1.10000, 0.90000, 1.10000, 0.90000
22048,'18173030400 ',  69.0000,1,   9,   1,   1,0.98145235, -12.261531, 1.10000, 0.90000, 1.10000, 0.90000
22049,'18173030500 ', 138.0000,1,   9,   1,   1,1.00637841,  -9.431899, 1.10000, 0.90000, 1.10000, 0.90000
22050,'18173030600 ', 138.0000,1,   9,   1,   1,1.00462699,  -9.452120, 1.10000, 0.90000, 1.10000, 0.90000
22051,'18173030702 ', 138.0000,1,   9,   1,   1,0.99761462, -10.455076, 1.10000, 0.90000, 1.10000, 0.90000
22052,'18173030703 ', 138.0000,1,   9,   1,   1,1.00266695, -10.035400, 1.10000, 0.90000, 1.10000, 0.90000
22053,'18173030704 ', 138.0000,1,   9,   1,   1,1.00680244,  -9.687137, 1.10000, 0.90000, 1.10000, 0.90000
22054,'18173030705 ',  69.0000,1,   9,   1,   1,0.98628682, -12.160400, 1.10000, 0.90000, 1.10000, 0.90000
22055,'18173030800 ', 138.0000,1,   9,   1,   1,1.00010943, -10.258878, 1.10000, 0.90000, 1.10000, 0.90000
22056,'18175967200 ', 138.0000,1,   9,   1,   1,0.98196268, -16.996180, 1.10000, 0.90000, 1.10000, 0.90000
22057,'18175967300 ', 138.0000,1,   9,   1,   1,0.97791094, -16.855613, 1.10000, 0.90000, 1.10000, 0.90000
22058,'18175967400 ', 138.0000,1,   9,   1,   1,0.98788851, -15.432442, 1.10000, 0.90000, 1.10000, 0.90000
22059,'18175967500 ', 138.0000,1,   9,   1,   1,0.98278284, -16.381307, 1.10000, 0.90000, 1.10000, 0.90000
22060,'18175967600 ', 138.0000,1,   9,   1,   1,0.98205155, -16.595254, 1.10000, 0.90000, 1.10000, 0.90000
22061,'18175967700 ', 138.0000,1,   9,   1,   1,0.99529094, -15.165144, 1.10000, 0.90000, 1.10000, 0.90000
22062,'18177000200 ', 138.0000,1,   9,   1,   1,0.97910768, -26.984419, 1.10000, 0.90000, 1.10000, 0.90000
22063,'18177000400 ',  69.0000,1,   9,   1,   1,0.96753967, -28.551897, 1.10000, 0.90000, 1.10000, 0.90000
22064,'18177000500 ',  69.0000,1,   9,   1,   1,0.96903604, -28.475921, 1.10000, 0.90000, 1.10000, 0.90000
22065,'18177000600 ', 345.0000,1,   9,   1,   1,0.98210561, -25.702261, 1.10000, 0.90000, 1.10000, 0.90000
22066,'18177000700 ', 138.0000,1,   9,   1,   1,0.98174012, -26.437091, 1.10000, 0.90000, 1.10000, 0.90000
22067,'18177000800 ', 138.0000,1,   9,   1,   1,0.98076874, -26.758543, 1.10000, 0.90000, 1.10000, 0.90000
22068,'18177000900 ', 138.0000,1,   9,   1,   1,0.98090374, -26.813420, 1.10000, 0.90000, 1.10000, 0.90000
22069,'18177001000 ',  69.0000,1,   9,   1,   1,0.96941221, -28.398875, 1.10000, 0.90000, 1.10000, 0.90000
22070,'18177001100 ', 138.0000,1,   9,   1,   1,0.97914195, -27.307383, 1.10000, 0.90000, 1.10000, 0.90000
22071,'18177010100 ', 138.0000,1,   9,   1,   1,0.97946042, -27.079880, 1.10000, 0.90000, 1.10000, 0.90000
22072,'18177010200 ', 138.0000,1,   9,   1,   1,0.97852987, -27.651836, 1.10000, 0.90000, 1.10000, 0.90000
22073,'18177010300 ',  69.0000,1,   9,   1,   1,0.93612224, -27.459968, 1.10000, 0.90000, 1.10000, 0.90000
22074,'18177010400 ',  69.0000,1,   9,   1,   1,0.93640953, -27.411260, 1.10000, 0.90000, 1.10000, 0.90000
22075,'18177010500 ',  69.0000,1,   9,   1,   1,0.96522748, -26.575778, 1.10000, 0.90000, 1.10000, 0.90000
22076,'18177010600 ',  69.0000,1,   9,   1,   1,0.95390624, -26.597356, 1.10000, 0.90000, 1.10000, 0.90000
22077,'18177010700 ', 345.0000,1,   9,   1,   1,0.98399615, -25.614200, 1.10000, 0.90000, 1.10000, 0.90000
22078,'18177010800 ', 345.0000,1,   9,   1,   1,0.98223603, -25.523018, 1.10000, 0.90000, 1.10000, 0.90000
22079,'18179040100 ',  69.0000,1,   9,   1,   1,0.92683983, -29.735809, 1.10000, 0.90000, 1.10000, 0.90000
22080,'18179040200 ', 138.0000,1,   9,   1,   1,0.94672143, -24.930558, 1.10000, 0.90000, 1.10000, 0.90000
22081,'18179040300 ', 138.0000,1,   9,   1,   1,0.95703864, -25.903972, 1.10000, 0.90000, 1.10000, 0.90000
22082,'18179040400 ', 138.0000,1,   9,   1,   1,0.95584154, -25.186179, 1.10000, 0.90000, 1.10000, 0.90000
22083,'18179040500 ', 138.0000,1,   9,   1,   1,0.95791954, -25.486226, 1.10000, 0.90000, 1.10000, 0.90000
22084,'18179040600 ', 345.0000,1,   9,   1,   1,0.96631062, -24.441692, 1.10000, 0.90000, 1.10000, 0.90000
22085,'18179040700 ',  69.0000,1,   9,   1,   1,0.95835656, -24.867283, 1.10000, 0.90000, 1.10000, 0.90000
22086,'18181958100 ', 138.0000,1,   9,   1,   1,0.96992660,  -7.639966, 1.10000, 0.90000, 1.10000, 0.90000
22087,'18181958200 ', 138.0000,1,   9,   1,   1,0.98571539,  -4.116079, 1.10000, 0.90000, 1.10000, 0.90000
22088,'18181958300 ', 138.0000,1,   9,   1,   1,1.00242150,  -3.869936, 1.10000, 0.90000, 1.10000, 0.90000
22089,'18181958400 ', 138.0000,1,   9,   1,   1,0.97646827,  -6.548768, 1.10000, 0.90000, 1.10000, 0.90000
22090,'18181958500 ', 138.0000,1,   9,   1,   1,0.97399956,  -7.292874, 1.10000, 0.90000, 1.10000, 0.90000
22091,'18181958600 ', 345.0000,1,   9,   1,   1,0.97723871,  -8.002397, 1.10000, 0.90000, 1.10000, 0.90000
22092,'18181958700 ', 345.0000,1,   9,   1,   1,0.97292829,  -8.461097, 1.10000, 0.90000, 1.10000, 0.90000
22093,'18181958800 ',  69.0000,1,   9,   1,   1,0.98007262,  -7.727640, 1.10000, 0.90000, 1.10000, 0.90000
22094,'18183050100 ', 138.0000,1,   9,   1,   1,0.92706633, -25.351593, 1.10000, 0.90000, 1.10000, 0.90000
22095,'18183050200 ',  69.0000,1,   9,   1,   1,0.92675269, -23.894840, 1.10000, 0.90000, 1.10000, 0.90000
22096,'18183050300 ', 138.0000,1,   9,   1,   1,0.93565375, -20.564016, 1.10000, 0.90000, 1.10000, 0.90000
22097,'18183050400 ', 138.0000,1,   9,   1,   1,0.92759317, -23.869884, 1.10000, 0.90000, 1.10000, 0.90000
22098,'18183050500 ', 138.0000,1,   9,   1,   1,0.93004030, -22.855789, 1.10000, 0.90000, 1.10000, 0.90000
22099,'18183050600 ', 138.0000,1,   9,   1,   1,0.92540795, -25.075426, 1.10000, 0.90000, 1.10000, 0.90000
22100,'18183050700 ',  69.0000,1,   9,   1,   1,0.92309350, -26.681936, 1.10000, 0.90000, 1.10000, 0.90000
22101,'26001000100 ',  69.0000,1,  17,   1,   1,0.98852348,  -6.466711, 1.10000, 0.90000, 1.10000, 0.90000
22102,'26001970100 ',  69.0000,1,  17,   1,   1,0.98420972,  -6.848898, 1.10000, 0.90000, 1.10000, 0.90000
22103,'26001970400 ',  69.0000,1,  17,   1,   1,0.97315365,  -7.147746, 1.10000, 0.90000, 1.10000, 0.90000
22104,'26001970500 ',  69.0000,1,  17,   1,   1,0.97235948,  -6.424967, 1.10000, 0.90000, 1.10000, 0.90000
22105,'26001970600 ',  69.0000,1,  17,   1,   1,0.97135872,  -7.711329, 1.10000, 0.90000, 1.10000, 0.90000
22106,'26003000100 ', 765.0000,1,  17,   1,   1,1.04999995,   6.313263, 1.10000, 0.90000, 1.10000, 0.90000
22107,'26003000200 ',  69.0000,1,  17,   1,   1,0.97402722,  13.015216, 1.10000, 0.90000, 1.10000, 0.90000
22108,'26003000300 ',  69.0000,1,  17,   1,   1,0.97968233,  13.377950, 1.10000, 0.90000, 1.10000, 0.90000
22109,'26005030200 ', 138.0000,1,  17,   1,   1,1.00519371,   1.631275, 1.10000, 0.90000, 1.10000, 0.90000
22110,'26005030300 ', 345.0000,1,  17,   1,   1,1.01396537,   3.284499, 1.10000, 0.90000, 1.10000, 0.90000
22111,'26005030401 ',  69.0000,1,  17,   1,   1,0.98468769,  -0.648757, 1.10000, 0.90000, 1.10000, 0.90000
22112,'26005030402 ',  69.0000,1,  17,   1,   1,0.97707468,  -1.903638, 1.10000, 0.90000, 1.10000, 0.90000
22113,'26005030500 ', 138.0000,1,  17,   1,   1,0.98210955,  -2.147986, 1.10000, 0.90000, 1.10000, 0.90000
22114,'26005030600 ', 138.0000,1,  17,   1,   1,0.98890787,  -1.912335, 1.10000, 0.90000, 1.10000, 0.90000
22115,'26005030702 ', 345.0000,1,  17,   1,   1,1.00410926,   0.563535, 1.10000, 0.90000, 1.10000, 0.90000
22116,'26005030703 ',  69.0000,1,  17,   1,   1,0.99109662,  -1.364451, 1.10000, 0.90000, 1.10000, 0.90000
22117,'26005030704 ', 138.0000,1,  17,   1,   1,1.00073659,   0.805992, 1.10000, 0.90000, 1.10000, 0.90000
22118,'26005030800 ', 138.0000,1,  17,   1,   1,1.00097227,   0.575320, 1.10000, 0.90000, 1.10000, 0.90000
22119,'26005030901 ', 138.0000,1,  17,   1,   1,0.99767578,  -1.667938, 1.10000, 0.90000, 1.10000, 0.90000
22120,'26005030902 ',  69.0000,1,  17,   1,   1,0.99258369,  -0.862959, 1.10000, 0.90000, 1.10000, 0.90000
22121,'26005031000 ', 138.0000,1,  17,   1,   1,0.98994017,  -1.703159, 1.10000, 0.90000, 1.10000, 0.90000
22122,'26005031100 ', 345.0000,1,  17,   1,   1,0.99857086,  -1.008035, 1.10000, 0.90000, 1.10000, 0.90000
22123,'26005031200 ',  69.0000,1,  17,   1,   1,0.97585034,  -4.157301, 1.10000, 0.90000, 1.10000, 0.90000
22124,'26005031300 ', 138.0000,1,  17,   1,   1,0.97735101,  -4.159863, 1.10000, 0.90000, 1.10000, 0.90000
22125,'26005031800 ', 138.0000,1,  17,   1,   1,0.97451580,  -5.232974, 1.10000, 0.90000, 1.10000, 0.90000
22126,'26005031900 ', 138.0000,1,  17,   1,   1,0.97234988,  -5.379502, 1.10000, 0.90000, 1.10000, 0.90000
22127,'26005032000 ', 138.0000,1,  17,   1,   1,0.97068948,  -5.384988, 1.10000, 0.90000, 1.10000, 0.90000
22128,'26005032100 ', 138.0000,1,  17,   1,   1,0.96926236,  -5.912625, 1.10000, 0.90000, 1.10000, 0.90000
22129,'26005032200 ', 138.0000,1,  17,   1,   1,1.00751829,   2.109986, 1.10000, 0.90000, 1.10000, 0.90000
22130,'26005032401 ', 345.0000,1,  17,   1,   1,1.01481497,   3.063839, 1.10000, 0.90000, 1.10000, 0.90000
22131,'26005032402 ',  69.0000,1,  17,   1,   1,1.00146449,   1.156938, 1.10000, 0.90000, 1.10000, 0.90000
22132,'26005032600 ',  69.0000,1,  17,   1,   1,1.00543332,   1.757387, 1.10000, 0.90000, 1.10000, 0.90000
22133,'26007000100 ',  69.0000,1,  17,   1,   1,1.00479198,  -4.358894, 1.10000, 0.90000, 1.10000, 0.90000
22134,'26007000200 ', 138.0000,1,  17,   1,   1,1.00737882,  -3.480992, 1.10000, 0.90000, 1.10000, 0.90000
22135,'26007000300 ',  69.0000,1,  17,   1,   1,1.00516438,  -5.253446, 1.10000, 0.90000, 1.10000, 0.90000
22136,'26007000400 ',  69.0000,1,  17,   1,   1,1.00818682,  -5.123898, 1.10000, 0.90000, 1.10000, 0.90000
22137,'26007000500 ',  69.0000,1,  17,   1,   1,1.00619805,  -5.088987, 1.10000, 0.90000, 1.10000, 0.90000
22138,'26007000600 ',  69.0000,1,  17,   1,   1,1.00624800,  -5.122017, 1.10000, 0.90000, 1.10000, 0.90000
22139,'26007000700 ',  69.0000,1,  17,   1,   1,1.00476420,  -5.015213, 1.10000, 0.90000, 1.10000, 0.90000
22140,'26007000800 ',  69.0000,1,  17,   1,   1,1.00637817,  -5.102884, 1.10000, 0.90000, 1.10000, 0.90000
22141,'26007000900 ',  69.0000,1,  17,   1,   1,0.99435580,  -5.964746, 1.10000, 0.90000, 1.10000, 0.90000
22142,'26009960100 ',  69.0000,1,  17,   1,   1,0.95012772,  -2.169459, 1.10000, 0.90000, 1.10000, 0.90000
22143,'26009960200 ',  69.0000,1,  17,   1,   1,0.96253699,  -2.466472, 1.10000, 0.90000, 1.10000, 0.90000
22144,'26009960300 ',  69.0000,1,  17,   1,   1,0.95179582,  -2.200664, 1.10000, 0.90000, 1.10000, 0.90000
22145,'26009960400 ',  69.0000,1,  17,   1,   1,0.95896572,  -2.689574, 1.10000, 0.90000, 1.10000, 0.90000
22146,'26009960500 ',  69.0000,1,  17,   1,   1,0.95649701,  -2.461008, 1.10000, 0.90000, 1.10000, 0.90000
22147,'26009960600 ',  69.0000,1,  17,   1,   1,0.95605040,  -2.120144, 1.10000, 0.90000, 1.10000, 0.90000
22148,'26009960700 ',  69.0000,1,  17,   1,   1,0.98054177,  -2.327850, 1.10000, 0.90000, 1.10000, 0.90000
22149,'26011970100 ',  69.0000,1,  17,   1,   1,0.95697314,  -7.643978, 1.10000, 0.90000, 1.10000, 0.90000
22150,'26011970200 ',  69.0000,1,  17,   1,   1,0.97031963,  -6.761723, 1.10000, 0.90000, 1.10000, 0.90000
22151,'26011970300 ',  69.0000,1,  17,   1,   1,0.97202224,  -6.978283, 1.10000, 0.90000, 1.10000, 0.90000
22152,'26011970400 ',  69.0000,1,  17,   1,   1,0.96008080,  -7.406748, 1.10000, 0.90000, 1.10000, 0.90000
22153,'26011970500 ', 138.0000,1,  17,   1,   1,0.98888701,  -6.065497, 1.10000, 0.90000, 1.10000, 0.90000
22154,'26013000100 ', 138.0000,1,  17,   1,   1,0.98225200,   9.053178, 1.10000, 0.90000, 1.10000, 0.90000
22155,'26013000200 ',  69.0000,1,  17,   1,   1,0.96350360,   8.546716, 1.10000, 0.90000, 1.10000, 0.90000
22156,'26015010100 ',  69.0000,1,  17,   1,   1,0.96019685,  -5.033409, 1.10000, 0.90000, 1.10000, 0.90000
22157,'26015010200 ',  69.0000,1,  17,   1,   1,0.96536911,  -3.751922, 1.10000, 0.90000, 1.10000, 0.90000
22158,'26015010300 ',  69.0000,1,  17,   1,   1,0.96522701,  -2.744754, 1.10000, 0.90000, 1.10000, 0.90000
22159,'26015010401 ',  69.0000,1,  17,   1,   1,0.96737063,  -5.230368, 1.10000, 0.90000, 1.10000, 0.90000
22160,'26015010402 ', 138.0000,1,  17,   1,   1,0.97714823,  -2.741021, 1.10000, 0.90000, 1.10000, 0.90000
22161,'26015010500 ',  69.0000,1,  17,   1,   1,0.96282542,  -6.749517, 1.10000, 0.90000, 1.10000, 0.90000
22162,'26015010600 ',  69.0000,1,  17,   1,   1,0.96051168,  -7.541277, 1.10000, 0.90000, 1.10000, 0.90000
22163,'26015010700 ',  69.0000,1,  17,   1,   1,0.95882362,  -8.127637, 1.10000, 0.90000, 1.10000, 0.90000
22164,'26015010800 ',  69.0000,1,  17,   1,   1,0.95827717,  -8.719648, 1.10000, 0.90000, 1.10000, 0.90000
22165,'26015011300 ',  69.0000,1,  17,   1,   1,0.95805317,  -5.211589, 1.10000, 0.90000, 1.10000, 0.90000
22166,'26015011400 ', 138.0000,1,  17,   1,   1,0.97244823,  -3.302934, 1.10000, 0.90000, 1.10000, 0.90000
22167,'26017280300 ',  69.0000,1,  17,   1,   1,1.00108182,  -6.481990, 1.10000, 0.90000, 1.10000, 0.90000
22168,'26017280400 ', 138.0000,1,  17,   1,   1,1.00660014,  -5.698315, 1.10000, 0.90000, 1.10000, 0.90000
22169,'26017280500 ', 138.0000,1,  17,   1,   1,1.00817013,  -5.604977, 1.10000, 0.90000, 1.10000, 0.90000
22170,'26017280600 ', 138.0000,1,  17,   1,   1,1.00709045,  -5.669615, 1.10000, 0.90000, 1.10000, 0.90000
22171,'26017280700 ',  69.0000,1,  17,   1,   1,0.99735415,  -6.686410, 1.10000, 0.90000, 1.10000, 0.90000
22172,'26017280800 ',  69.0000,1,  17,   1,   1,0.99749231,  -6.701251, 1.10000, 0.90000, 1.10000, 0.90000
22173,'26017280900 ',  69.0000,1,  17,   1,   1,0.99632126,  -6.825781, 1.10000, 0.90000, 1.10000, 0.90000
22174,'26017281000 ',  69.0000,1,  17,   1,   1,0.99884838,  -6.514577, 1.10000, 0.90000, 1.10000, 0.90000
22175,'26017281300 ', 138.0000,1,  17,   1,   1,1.00539637,  -5.741349, 1.10000, 0.90000, 1.10000, 0.90000
22176,'26017285100 ', 138.0000,1,  17,   1,   1,1.01004076,  -5.480640, 1.10000, 0.90000, 1.10000, 0.90000
22177,'26017285201 ', 138.0000,1,  17,   1,   1,1.00717294,  -5.937314, 1.10000, 0.90000, 1.10000, 0.90000
22178,'26017285202 ', 345.0000,1,  17,   1,   1,1.01947176,  -4.301291, 1.10000, 0.90000, 1.10000, 0.90000
22179,'26017285300 ', 138.0000,1,  17,   1,   1,1.00764942,  -5.876456, 1.10000, 0.90000, 1.10000, 0.90000
22180,'26017285400 ',  69.0000,1,  17,   1,   1,0.99530363,  -6.826700, 1.10000, 0.90000, 1.10000, 0.90000
22181,'26017285500 ', 138.0000,1,  17,   1,   1,1.00357795,  -5.793252, 1.10000, 0.90000, 1.10000, 0.90000
22182,'26017285600 ', 138.0000,1,  17,   1,   1,0.99869955,  -5.324888, 1.10000, 0.90000, 1.10000, 0.90000
22183,'26017285700 ',  69.0000,1,  17,   1,   1,0.99532253,  -6.490942, 1.10000, 0.90000, 1.10000, 0.90000
22184,'26017285800 ', 138.0000,1,  17,   1,   1,1.00433457,  -5.802652, 1.10000, 0.90000, 1.10000, 0.90000
22185,'26017285900 ', 345.0000,1,  17,   1,   1,1.01923704,  -4.307696, 1.10000, 0.90000, 1.10000, 0.90000
22186,'26017286000 ',  69.0000,1,  17,   1,   1,0.99976397,  -6.203436, 1.10000, 0.90000, 1.10000, 0.90000
22187,'26017286100 ', 138.0000,1,  17,   1,   1,0.99638891,  -5.547745, 1.10000, 0.90000, 1.10000, 0.90000
22188,'26017286200 ',  69.0000,1,  17,   1,   1,0.98596293,  -6.258953, 1.10000, 0.90000, 1.10000, 0.90000
22189,'26017286300 ', 138.0000,1,  17,   1,   1,0.99308062,  -5.890941, 1.10000, 0.90000, 1.10000, 0.90000
22190,'26017286400 ',  69.0000,1,  17,   1,   1,0.98112273,  -6.360023, 1.10000, 0.90000, 1.10000, 0.90000
22191,'26017286500 ', 138.0000,1,  17,   1,   1,1.00641811,  -5.702089, 1.10000, 0.90000, 1.10000, 0.90000
22192,'26017286600 ',  69.0000,1,  17,   1,   1,0.99892026,  -6.507287, 1.10000, 0.90000, 1.10000, 0.90000
22193,'26019000100 ', 138.0000,1,  17,   1,   1,0.96698982,   0.580152, 1.10000, 0.90000, 1.10000, 0.90000
22194,'26019000200 ', 138.0000,1,  17,   1,   1,0.97051305,   1.085592, 1.10000, 0.90000, 1.10000, 0.90000
22195,'26019000300 ',  69.0000,1,  17,   1,   1,0.96722889,   1.012980, 1.10000, 0.90000, 1.10000, 0.90000
22196,'26019000400 ',  69.0000,1,  17,   1,   1,0.96837038,   1.115039, 1.10000, 0.90000, 1.10000, 0.90000
22197,'26019000500 ', 138.0000,1,  17,   1,   1,0.97659600,   1.838243, 1.10000, 0.90000, 1.10000, 0.90000
22198,'26021000300 ',  69.0000,1,  17,   1,   1,0.98162800,  -5.212205, 1.10000, 0.90000, 1.10000, 0.90000
22199,'26021000400 ', 345.0000,1,  17,   1,   1,1.00461173,  -3.080007, 1.10000, 0.90000, 1.10000, 0.90000
22200,'26021000500 ',  69.0000,1,  17,   1,   1,0.98131806,  -5.187874, 1.10000, 0.90000, 1.10000, 0.90000
22201,'26021000600 ',  69.0000,1,  17,   1,   1,0.98155236,  -5.186150, 1.10000, 0.90000, 1.10000, 0.90000
22202,'26021000700 ',  69.0000,1,  17,   1,   1,0.98134577,  -5.172924, 1.10000, 0.90000, 1.10000, 0.90000
22203,'26021000800 ', 138.0000,1,  17,   1,   1,0.98855758,  -4.582805, 1.10000, 0.90000, 1.10000, 0.90000
22204,'26021000900 ', 345.0000,1,  17,   1,   1,1.00282860,  -3.309385, 1.10000, 0.90000, 1.10000, 0.90000
22205,'26021001000 ', 138.0000,1,  17,   1,   1,0.98798853,  -4.608263, 1.10000, 0.90000, 1.10000, 0.90000
22206,'26021001100 ',  69.0000,1,  17,   1,   1,0.98218298,  -5.108277, 1.10000, 0.90000, 1.10000, 0.90000
22207,'26021001300 ', 138.0000,1,  17,   1,   1,0.99287939,  -4.147757, 1.10000, 0.90000, 1.10000, 0.90000
22208,'26021001400 ',  69.0000,1,  17,   1,   1,0.97951329,  -5.038449, 1.10000, 0.90000, 1.10000, 0.90000
22209,'26021001500 ', 345.0000,1,  17,   1,   1,1.00068212,  -3.610584, 1.10000, 0.90000, 1.10000, 0.90000
22210,'26021001600 ',  69.0000,1,  17,   1,   1,0.98092097,  -4.933306, 1.10000, 0.90000, 1.10000, 0.90000
22211,'26021001700 ',  69.0000,1,  17,   1,   1,0.98214817,  -4.855426, 1.10000, 0.90000, 1.10000, 0.90000
22212,'26021001800 ',  69.0000,1,  17,   1,   1,0.97786385,  -5.048630, 1.10000, 0.90000, 1.10000, 0.90000
22213,'26021001900 ', 138.0000,1,  17,   1,   1,0.98410630,  -4.921693, 1.10000, 0.90000, 1.10000, 0.90000
22214,'26021002000 ',  69.0000,1,  17,   1,   1,0.97936857,  -5.337265, 1.10000, 0.90000, 1.10000, 0.90000
22215,'26021002100 ', 138.0000,1,  17,   1,   1,0.98718214,  -4.704240, 1.10000, 0.90000, 1.10000, 0.90000
22216,'26021002200 ',  69.0000,1,  17,   1,   1,0.98028392,  -5.234728, 1.10000, 0.90000, 1.10000, 0.90000
22217,'26021002300 ',  69.0000,1,  17,   1,   1,0.97943807,  -5.216119, 1.10000, 0.90000, 1.10000, 0.90000
22218,'26021002400 ',  69.0000,1,  17,   1,   1,0.97470492,  -5.797977, 1.10000, 0.90000, 1.10000, 0.90000
22219,'26021002500 ',  69.0000,1,  17,   1,   1,0.97908461,  -5.187776, 1.10000, 0.90000, 1.10000, 0.90000
22220,'26021010100 ',  69.0000,1,  17,   1,   1,0.98132038,  -4.863493, 1.10000, 0.90000, 1.10000, 0.90000
22221,'26021010200 ',  69.0000,1,  17,   1,   1,0.99054188,  -4.501371, 1.10000, 0.90000, 1.10000, 0.90000
22222,'26021010300 ', 345.0000,1,  17,   1,   1,1.00303209,  -3.214076, 1.10000, 0.90000, 1.10000, 0.90000
22223,'26021010400 ',  69.0000,1,  17,   1,   1,0.97806382,  -6.074167, 1.10000, 0.90000, 1.10000, 0.90000
22224,'26021010500 ',  69.0000,1,  17,   1,   1,0.97299629,  -5.251787, 1.10000, 0.90000, 1.10000, 0.90000
22225,'26021010600 ', 138.0000,1,  17,   1,   1,0.97923285,  -5.439691, 1.10000, 0.90000, 1.10000, 0.90000
22226,'26021011000 ',  69.0000,1,  17,   1,   1,0.98385465,  -4.822187, 1.10000, 0.90000, 1.10000, 0.90000
22227,'26021011100 ', 345.0000,1,  17,   1,   1,0.99460506,  -4.040000, 1.10000, 0.90000, 1.10000, 0.90000
22228,'26021011200 ',  69.0000,1,  17,   1,   1,0.97900605,  -2.864391, 1.10000, 0.90000, 1.10000, 0.90000
22229,'26021011300 ', 345.0000,1,  17,   1,   1,0.97246462,   1.296792, 1.10000, 0.90000, 1.10000, 0.90000
22230,'26021011400 ', 345.0000,1,  17,   1,   1,0.97138697,   0.581677, 1.10000, 0.90000, 1.10000, 0.90000
22231,'26021011500 ', 138.0000,1,  17,   1,   1,0.96873605,  -5.338781, 1.10000, 0.90000, 1.10000, 0.90000
22232,'26021011600 ', 138.0000,1,  17,   1,   1,0.97568506,  -4.752805, 1.10000, 0.90000, 1.10000, 0.90000
22233,'26021020100 ',  69.0000,1,  17,   1,   1,0.96634382,  -7.447385, 1.10000, 0.90000, 1.10000, 0.90000
22234,'26021020200 ', 138.0000,1,  17,   1,   1,0.97000456,  -7.255946, 1.10000, 0.90000, 1.10000, 0.90000
22235,'26021020300 ',  69.0000,1,  17,   1,   1,0.95098424,  -9.337410, 1.10000, 0.90000, 1.10000, 0.90000
22236,'26021020400 ', 345.0000,1,  17,   1,   1,0.97339588,  -6.749769, 1.10000, 0.90000, 1.10000, 0.90000
22237,'26021020500 ',  69.0000,1,  17,   1,   1,0.93529582, -11.860523, 1.10000, 0.90000, 1.10000, 0.90000
22238,'26021020600 ', 345.0000,1,  17,   1,   1,0.96982908,  -7.229962, 1.10000, 0.90000, 1.10000, 0.90000
22239,'26021020700 ', 345.0000,1,  17,   1,   1,0.96825224,  -7.438531, 1.10000, 0.90000, 1.10000, 0.90000
22240,'26021020900 ', 138.0000,1,  17,   1,   1,0.94937301, -11.276198, 1.10000, 0.90000, 1.10000, 0.90000
22241,'26021021000 ', 138.0000,1,  17,   1,   1,0.95020813, -11.221053, 1.10000, 0.90000, 1.10000, 0.90000
22242,'26021021100 ', 138.0000,1,  17,   1,   1,0.94817042, -11.544359, 1.10000, 0.90000, 1.10000, 0.90000
22243,'26021021200 ',  69.0000,1,  17,   1,   1,0.93572509, -12.015960, 1.10000, 0.90000, 1.10000, 0.90000
22244,'26021021300 ', 138.0000,1,  17,   1,   1,0.98231828,  -5.141512, 1.10000, 0.90000, 1.10000, 0.90000
22245,'26021021400 ', 138.0000,1,  17,   1,   1,0.98473138,  -4.973032, 1.10000, 0.90000, 1.10000, 0.90000
22246,'26023950100 ',  69.0000,1,  17,   1,   1,0.95025098, -18.332165, 1.10000, 0.90000, 1.10000, 0.90000
22247,'26023950200 ', 138.0000,1,  17,   1,   1,0.94881588, -13.183548, 1.10000, 0.90000, 1.10000, 0.90000
22248,'26023950300 ', 138.0000,1,  17,   1,   1,0.94330728, -14.202070, 1.10000, 0.90000, 1.10000, 0.90000
22249,'26023950800 ',  69.0000,1,  17,   1,   1,0.94443023, -22.443834, 1.10000, 0.90000, 1.10000, 0.90000
22250,'26023950900 ',  69.0000,1,  17,   1,   1,0.94333261, -19.802914, 1.10000, 0.90000, 1.10000, 0.90000
22251,'26023951000 ',  69.0000,1,  17,   1,   1,0.94194001, -22.868358, 1.10000, 0.90000, 1.10000, 0.90000
22252,'26023951100 ',  69.0000,1,  17,   1,   1,0.93569022, -24.375875, 1.10000, 0.90000, 1.10000, 0.90000
22253,'26023951200 ',  69.0000,1,  17,   1,   1,0.93054098, -17.089601, 1.10000, 0.90000, 1.10000, 0.90000
22254,'26023951300 ',  69.0000,1,  17,   1,   1,0.94588560, -19.692392, 1.10000, 0.90000, 1.10000, 0.90000
22255,'26023951400 ', 138.0000,1,  17,   1,   1,0.94857520, -17.225232, 1.10000, 0.90000, 1.10000, 0.90000
22256,'26023951500 ',  69.0000,1,  17,   1,   1,0.94785488, -18.966612, 1.10000, 0.90000, 1.10000, 0.90000
22257,'26023951600 ', 345.0000,1,  17,   1,   1,0.96756697, -14.772564, 1.10000, 0.90000, 1.10000, 0.90000
22258,'26025000200 ',  69.0000,1,  17,   1,   1,0.95260191, -11.352657, 1.10000, 0.90000, 1.10000, 0.90000
22259,'26025000300 ', 138.0000,1,  17,   1,   1,0.95615196, -10.141085, 1.10000, 0.90000, 1.10000, 0.90000
22260,'26025000500 ',  69.0000,1,  17,   1,   1,0.95305729, -11.246271, 1.10000, 0.90000, 1.10000, 0.90000
22261,'26025000600 ',  69.0000,1,  17,   1,   1,0.95245814, -11.276381, 1.10000, 0.90000, 1.10000, 0.90000
22262,'26025000700 ',  69.0000,1,  17,   1,   1,0.95215815, -11.516593, 1.10000, 0.90000, 1.10000, 0.90000
22263,'26025000800 ',  69.0000,1,  17,   1,   1,0.95334417, -11.032618, 1.10000, 0.90000, 1.10000, 0.90000
22264,'26025000900 ',  69.0000,1,  17,   1,   1,0.95413888, -11.009642, 1.10000, 0.90000, 1.10000, 0.90000
22265,'26025001000 ', 138.0000,1,  17,   1,   1,0.95683342, -10.052158, 1.10000, 0.90000, 1.10000, 0.90000
22266,'26025001100 ', 138.0000,1,  17,   1,   1,0.95791078,  -9.888101, 1.10000, 0.90000, 1.10000, 0.90000
22267,'26025001200 ',  69.0000,1,  17,   1,   1,0.95616996, -10.692043, 1.10000, 0.90000, 1.10000, 0.90000
22268,'26025001300 ',  69.0000,1,  17,   1,   1,0.95353758, -11.167832, 1.10000, 0.90000, 1.10000, 0.90000
22269,'26025001400 ', 138.0000,1,  17,   1,   1,0.95958698,  -9.933267, 1.10000, 0.90000, 1.10000, 0.90000
22270,'26025001500 ',  69.0000,1,  17,   1,   1,0.95172834, -11.756840, 1.10000, 0.90000, 1.10000, 0.90000
22271,'26025001600 ',  69.0000,1,  17,   1,   1,0.95299357, -11.423911, 1.10000, 0.90000, 1.10000, 0.90000
22272,'26025001700 ',  69.0000,1,  17,   1,   1,0.95212513, -11.446463, 1.10000, 0.90000, 1.10000, 0.90000
22273,'26025001800 ',  69.0000,1,  17,   1,   1,0.95144838, -12.135084, 1.10000, 0.90000, 1.10000, 0.90000
22274,'26025001900 ',  69.0000,1,  17,   1,   1,0.95079249, -11.896604, 1.10000, 0.90000, 1.10000, 0.90000
22275,'26025002000 ',  69.0000,1,  17,   1,   1,0.95056307, -12.135568, 1.10000, 0.90000, 1.10000, 0.90000
22276,'26025002100 ',  69.0000,1,  17,   1,   1,0.95166981, -11.608192, 1.10000, 0.90000, 1.10000, 0.90000
22277,'26025002200 ',  69.0000,1,  17,   1,   1,0.95262378, -11.050372, 1.10000, 0.90000, 1.10000, 0.90000
22278,'26025002300 ',  69.0000,1,  17,   1,   1,0.95145923, -11.088565, 1.10000, 0.90000, 1.10000, 0.90000
22279,'26025002400 ',  69.0000,1,  17,   1,   1,0.95385432, -10.843885, 1.10000, 0.90000, 1.10000, 0.90000
22280,'26025002500 ', 138.0000,1,  17,   1,   1,0.95968223,  -9.317756, 1.10000, 0.90000, 1.10000, 0.90000
22281,'26025002600 ', 345.0000,1,  17,   1,   1,0.97066289,  -8.566370, 1.10000, 0.90000, 1.10000, 0.90000
22282,'26025002700 ',  69.0000,1,  17,   1,   1,0.94937724, -12.846739, 1.10000, 0.90000, 1.10000, 0.90000
22283,'26025002800 ', 138.0000,1,  17,   1,   1,0.95454395, -12.234160, 1.10000, 0.90000, 1.10000, 0.90000
22284,'26025002900 ',  69.0000,1,  17,   1,   1,0.95069551, -15.445943, 1.10000, 0.90000, 1.10000, 0.90000
22285,'26025003000 ',  69.0000,1,  17,   1,   1,0.95279336, -16.307608, 1.10000, 0.90000, 1.10000, 0.90000
22286,'26025003100 ',  69.0000,1,  17,   1,   1,0.95996177, -18.742567, 1.10000, 0.90000, 1.10000, 0.90000
22287,'26025003200 ',  69.0000,1,  17,   1,   1,0.95461327, -16.787838, 1.10000, 0.90000, 1.10000, 0.90000
22288,'26025003300 ',  69.0000,1,  17,   1,   1,0.95647204, -16.700205, 1.10000, 0.90000, 1.10000, 0.90000
22289,'26025003400 ',  69.0000,1,  17,   1,   1,0.95504451, -16.738734, 1.10000, 0.90000, 1.10000, 0.90000
22290,'26025003500 ',  69.0000,1,  17,   1,   1,0.95856893, -16.985320, 1.10000, 0.90000, 1.10000, 0.90000
22291,'26025003600 ', 138.0000,1,  17,   1,   1,0.95415419, -15.064701, 1.10000, 0.90000, 1.10000, 0.90000
22292,'26025003700 ', 138.0000,1,  17,   1,   1,0.95855284, -11.159512, 1.10000, 0.90000, 1.10000, 0.90000
22293,'26025003800 ', 138.0000,1,  17,   1,   1,0.95479041, -12.758401, 1.10000, 0.90000, 1.10000, 0.90000
22294,'26025003900 ',  69.0000,1,  17,   1,   1,0.95321929, -13.679814, 1.10000, 0.90000, 1.10000, 0.90000
22295,'26025004000 ', 138.0000,1,  17,   1,   1,0.95330662, -13.840688, 1.10000, 0.90000, 1.10000, 0.90000
22296,'26025004100 ', 138.0000,1,  17,   1,   1,0.95960379, -10.024863, 1.10000, 0.90000, 1.10000, 0.90000
22297,'26027001000 ',  69.0000,1,  17,   1,   1,0.92922950, -15.747377, 1.10000, 0.90000, 1.10000, 0.90000
22298,'26027001100 ',  69.0000,1,  17,   1,   1,0.93213975, -15.381385, 1.10000, 0.90000, 1.10000, 0.90000
22299,'26027001200 ',  69.0000,1,  17,   1,   1,0.93776238, -14.229062, 1.10000, 0.90000, 1.10000, 0.90000
22300,'26027001500 ', 138.0000,1,  17,   1,   1,0.94745868, -11.637415, 1.10000, 0.90000, 1.10000, 0.90000
22301,'26027001600 ', 138.0000,1,  17,   1,   1,0.95147365, -10.759843, 1.10000, 0.90000, 1.10000, 0.90000
22302,'26027001700 ', 138.0000,1,  17,   1,   1,0.95034468, -10.630230, 1.10000, 0.90000, 1.10000, 0.90000
22303,'26027001800 ', 138.0000,1,  17,   1,   1,0.94426733, -12.343774, 1.10000, 0.90000, 1.10000, 0.90000
22304,'26027001900 ', 138.0000,1,  17,   1,   1,0.97195220,  -7.312613, 1.10000, 0.90000, 1.10000, 0.90000
22305,'26027002000 ', 138.0000,1,  17,   1,   1,0.96531665,  -8.483350, 1.10000, 0.90000, 1.10000, 0.90000
22306,'26027002100 ', 138.0000,1,  17,   1,   1,0.95200574, -10.634497, 1.10000, 0.90000, 1.10000, 0.90000
22307,'26027002200 ',  69.0000,1,  17,   1,   1,0.93517548, -10.587216, 1.10000, 0.90000, 1.10000, 0.90000
22308,'26029000100 ', 138.0000,1,  17,   1,   1,0.99405199,  -0.724040, 1.10000, 0.90000, 1.10000, 0.90000
22309,'26029000200 ', 138.0000,1,  17,   1,   1,0.98426628,  -0.741278, 1.10000, 0.90000, 1.10000, 0.90000
22310,'26029000300 ',  69.0000,1,  17,   1,   1,0.95405203,  -2.090369, 1.10000, 0.90000, 1.10000, 0.90000
22311,'26029000400 ', 138.0000,1,  17,   1,   1,0.96656621,  -0.324862, 1.10000, 0.90000, 1.10000, 0.90000
22312,'26029000500 ', 138.0000,1,  17,   1,   1,0.97809976,   3.989470, 1.10000, 0.90000, 1.10000, 0.90000
22313,'26029000800 ',  69.0000,1,  17,   1,   1,0.95052350,  -1.947644, 1.10000, 0.90000, 1.10000, 0.90000
22314,'26029000900 ',  69.0000,1,  17,   1,   1,0.95341748,  -1.749489, 1.10000, 0.90000, 1.10000, 0.90000
22315,'26029001000 ',  69.0000,1,  17,   1,   1,0.94757724,  -2.386107, 1.10000, 0.90000, 1.10000, 0.90000
22316,'26029001100 ',  69.0000,1,  17,   1,   1,0.94838232,  -2.362492, 1.10000, 0.90000, 1.10000, 0.90000
22317,'26029001200 ',  69.0000,1,  17,   1,   1,0.95789886,  -2.183507, 1.10000, 0.90000, 1.10000, 0.90000
22318,'26029001300 ',  69.0000,1,  17,   1,   1,0.95276654,  -2.348559, 1.10000, 0.90000, 1.10000, 0.90000
22319,'26029001400 ',  69.0000,1,  17,   1,   1,0.95189458,  -2.365192, 1.10000, 0.90000, 1.10000, 0.90000
22320,'26029001500 ', 138.0000,1,  17,   1,   1,0.96765083,   0.205935, 1.10000, 0.90000, 1.10000, 0.90000
22321,'26031960100 ',  69.0000,1,  17,   1,   1,0.96540439,  -1.780891, 1.10000, 0.90000, 1.10000, 0.90000
22322,'26031960200 ',  69.0000,1,  17,   1,   1,0.95656854,  -1.980526, 1.10000, 0.90000, 1.10000, 0.90000
22323,'26031960300 ',  69.0000,1,  17,   1,   1,0.95869553,  -2.059441, 1.10000, 0.90000, 1.10000, 0.90000
22324,'26031960400 ',  69.0000,1,  17,   1,   1,0.97630405,  -1.872059, 1.10000, 0.90000, 1.10000, 0.90000
22325,'26031960500 ',  69.0000,1,  17,   1,   1,0.97589272,  -1.607438, 1.10000, 0.90000, 1.10000, 0.90000
22326,'26031960600 ',  69.0000,1,  17,   1,   1,0.97127587,  -1.852898, 1.10000, 0.90000, 1.10000, 0.90000
22327,'26031960700 ',  69.0000,1,  17,   1,   1,1.00038648,  -0.960171, 1.10000, 0.90000, 1.10000, 0.90000
22328,'26031960800 ',  69.0000,1,  17,   1,   1,0.99790466,  -1.508710, 1.10000, 0.90000, 1.10000, 0.90000
22329,'26033970100 ',  69.0000,1,  17,   1,   1,1.01281822,   6.293904, 1.10000, 0.90000, 1.10000, 0.90000
22330,'26033970200 ',  69.0000,1,  17,   1,   1,1.01718533,   6.303024, 1.10000, 0.90000, 1.10000, 0.90000
22331,'26033970300 ',  69.0000,1,  17,   1,   1,1.01904404,   6.372978, 1.10000, 0.90000, 1.10000, 0.90000
22332,'26033970400 ',  69.0000,1,  17,   1,   1,1.01844168,   6.373553, 1.10000, 0.90000, 1.10000, 0.90000
22333,'26033970500 ',  69.0000,1,  17,   1,   1,1.01231182,   5.741452, 1.10000, 0.90000, 1.10000, 0.90000
22334,'26033970600 ',  69.0000,1,  17,   1,   1,0.99322510,   3.963678, 1.10000, 0.90000, 1.10000, 0.90000
22335,'26033970700 ',  69.0000,1,  17,   1,   1,0.99593681,   4.644110, 1.10000, 0.90000, 1.10000, 0.90000
22336,'26033970800 ',  69.0000,1,  17,   1,   1,0.97776425,   3.290838, 1.10000, 0.90000, 1.10000, 0.90000
22337,'26033970900 ', 138.0000,1,  17,   1,   1,1.00161469,   5.074388, 1.10000, 0.90000, 1.10000, 0.90000
22338,'26033971000 ',  69.0000,1,  17,   1,   1,0.97650868,   1.683907, 1.10000, 0.90000, 1.10000, 0.90000
22339,'26033971100 ',  69.0000,1,  17,   1,   1,0.96766436,   1.491094, 1.10000, 0.90000, 1.10000, 0.90000
22340,'26033980200 ',  69.0000,1,  17,   1,   1,0.98812711,   3.313661, 1.10000, 0.90000, 1.10000, 0.90000
22341,'26035000100 ',  69.0000,1,  17,   1,   1,0.96617675,  -4.393605, 1.10000, 0.90000, 1.10000, 0.90000
22342,'26035000200 ',  69.0000,1,  17,   1,   1,0.96488148,  -3.273092, 1.10000, 0.90000, 1.10000, 0.90000
22343,'26035000300 ',  69.0000,1,  17,   1,   1,0.96863967,  -3.186391, 1.10000, 0.90000, 1.10000, 0.90000
22344,'26035000400 ', 138.0000,1,  17,   1,   1,0.98772740,  -1.864113, 1.10000, 0.90000, 1.10000, 0.90000
22345,'26035000500 ',  69.0000,1,  17,   1,   1,0.98554373,  -1.867087, 1.10000, 0.90000, 1.10000, 0.90000
22346,'26035000600 ',  69.0000,1,  17,   1,   1,0.97394091,  -3.527826, 1.10000, 0.90000, 1.10000, 0.90000
22347,'26035000700 ',  69.0000,1,  17,   1,   1,0.97657365,  -2.449735, 1.10000, 0.90000, 1.10000, 0.90000
22348,'26035000800 ', 138.0000,1,  17,   1,   1,0.97838229,  -4.610981, 1.10000, 0.90000, 1.10000, 0.90000
22349,'26035000900 ',  69.0000,1,  17,   1,   1,0.96515030,  -4.260865, 1.10000, 0.90000, 1.10000, 0.90000
22350,'26035001000 ',  69.0000,1,  17,   1,   1,0.96454990,  -3.794735, 1.10000, 0.90000, 1.10000, 0.90000
22351,'26035001300 ',  69.0000,1,  17,   1,   1,0.96547246,  -4.105443, 1.10000, 0.90000, 1.10000, 0.90000
22352,'26037010104 ',  69.0000,1,  17,   1,   1,0.98392570,  -7.369151, 1.10000, 0.90000, 1.10000, 0.90000
22353,'26037010105 ', 138.0000,1,  17,   1,   1,0.99075729,  -5.948877, 1.10000, 0.90000, 1.10000, 0.90000
22354,'26037010107 ', 138.0000,1,  17,   1,   1,0.98992187,  -6.038303, 1.10000, 0.90000, 1.10000, 0.90000
22355,'26037010108 ', 138.0000,1,  17,   1,   1,0.99027127,  -6.013560, 1.10000, 0.90000, 1.10000, 0.90000
22356,'26037010201 ',  69.0000,1,  17,   1,   1,0.97861415,  -7.579061, 1.10000, 0.90000, 1.10000, 0.90000
22357,'26037010203 ',  69.0000,1,  17,   1,   1,0.97961420,  -7.570132, 1.10000, 0.90000, 1.10000, 0.90000
22358,'26037010204 ', 138.0000,1,  17,   1,   1,0.99015117,  -6.049155, 1.10000, 0.90000, 1.10000, 0.90000
22359,'26037010300 ', 138.0000,1,  17,   1,   1,0.98706549,  -5.840289, 1.10000, 0.90000, 1.10000, 0.90000
22360,'26037010400 ',  69.0000,1,  17,   1,   1,0.97052699,  -5.937670, 1.10000, 0.90000, 1.10000, 0.90000
22361,'26037010500 ',  69.0000,1,  17,   1,   1,0.98733407,  -4.903625, 1.10000, 0.90000, 1.10000, 0.90000
22362,'26037010600 ', 138.0000,1,  17,   1,   1,1.00274777,  -3.833510, 1.10000, 0.90000, 1.10000, 0.90000
22363,'26037010701 ', 138.0000,1,  17,   1,   1,1.00181353,  -4.431361, 1.10000, 0.90000, 1.10000, 0.90000
22364,'26037010702 ', 138.0000,1,  17,   1,   1,0.98763567,  -6.430443, 1.10000, 0.90000, 1.10000, 0.90000
22365,'26037010801 ', 345.0000,1,  17,   1,   1,1.01616192,  -2.599075, 1.10000, 0.90000, 1.10000, 0.90000
22366,'26037010802 ', 138.0000,1,  17,   1,   1,0.99998623,  -4.891625, 1.10000, 0.90000, 1.10000, 0.90000
22367,'26037010901 ',  69.0000,1,  17,   1,   1,0.99450511,  -5.693696, 1.10000, 0.90000, 1.10000, 0.90000
22368,'26037010902 ', 138.0000,1,  17,   1,   1,0.99406195,  -5.551544, 1.10000, 0.90000, 1.10000, 0.90000
22369,'26037011001 ', 138.0000,1,  17,   1,   1,0.99237931,  -6.009346, 1.10000, 0.90000, 1.10000, 0.90000
22370,'26037011002 ', 138.0000,1,  17,   1,   1,0.98703426,  -6.608325, 1.10000, 0.90000, 1.10000, 0.90000
22371,'26037011101 ', 138.0000,1,  17,   1,   1,0.98282158,  -7.100800, 1.10000, 0.90000, 1.10000, 0.90000
22372,'26037011104 ', 138.0000,1,  17,   1,   1,0.98176891,  -7.209832, 1.10000, 0.90000, 1.10000, 0.90000
22373,'26037011200 ',  69.0000,1,  17,   1,   1,0.97758639,  -7.943883, 1.10000, 0.90000, 1.10000, 0.90000
22374,'26039960100 ',  69.0000,1,  17,   1,   1,0.98879993,  -3.794434, 1.10000, 0.90000, 1.10000, 0.90000
22375,'26039960200 ',  69.0000,1,  17,   1,   1,0.98057342,  -3.019198, 1.10000, 0.90000, 1.10000, 0.90000
22376,'26039960300 ',  69.0000,1,  17,   1,   1,0.98468614,  -3.833169, 1.10000, 0.90000, 1.10000, 0.90000
22377,'26039960400 ',  69.0000,1,  17,   1,   1,0.98450351,  -4.053469, 1.10000, 0.90000, 1.10000, 0.90000
22378,'26039960500 ', 138.0000,1,  17,   1,   1,0.98584116,  -2.358540, 1.10000, 0.90000, 1.10000, 0.90000
22379,'26041970100 ',  69.0000,1,  17,   1,   1,0.98251396,  16.606198, 1.10000, 0.90000, 1.10000, 0.90000
22380,'26041970200 ',  69.0000,1,  17,   1,   1,0.98883849,  18.416031, 1.10000, 0.90000, 1.10000, 0.90000
22381,'26041970300 ',  69.0000,1,  17,   1,   1,0.98703355,  18.274023, 1.10000, 0.90000, 1.10000, 0.90000
22382,'26041970400 ',  69.0000,1,  17,   1,   1,0.99090785,  21.700438, 1.10000, 0.90000, 1.10000, 0.90000
22383,'26041970500 ', 345.0000,1,  17,   1,   1,0.97606319,  24.202398, 1.10000, 0.90000, 1.10000, 0.90000
22384,'26041970600 ', 138.0000,1,  17,   1,   1,0.98694366,  21.818561, 1.10000, 0.90000, 1.10000, 0.90000
22385,'26041970700 ', 138.0000,1,  17,   1,   1,0.97447449,  22.460845, 1.10000, 0.90000, 1.10000, 0.90000
22386,'26041970800 ',  69.0000,1,  17,   1,   1,0.98668128,  22.663756, 1.10000, 0.90000, 1.10000, 0.90000
22387,'26041970900 ',  69.0000,1,  17,   1,   1,0.98249567,  22.641302, 1.10000, 0.90000, 1.10000, 0.90000
22388,'26041971000 ',  69.0000,1,  17,   1,   1,0.98206419,  22.640699, 1.10000, 0.90000, 1.10000, 0.90000
22389,'26041971100 ',  69.0000,1,  17,   1,   1,0.97993392,  22.689059, 1.10000, 0.90000, 1.10000, 0.90000
22390,'26043950100 ',  69.0000,1,  17,   1,   1,0.93962955,  17.573981, 1.10000, 0.90000, 1.10000, 0.90000
22391,'26043950200 ',  69.0000,1,  17,   1,   1,0.95671517,  17.788362, 1.10000, 0.90000, 1.10000, 0.90000
22392,'26043950300 ', 138.0000,1,  17,   1,   1,0.97202837,  17.786984, 1.10000, 0.90000, 1.10000, 0.90000
22393,'26043950400 ',  69.0000,1,  17,   1,   1,0.95904595,  16.018428, 1.10000, 0.90000, 1.10000, 0.90000
22394,'26043950500 ',  69.0000,1,  17,   1,   1,0.95615190,  15.737483, 1.10000, 0.90000, 1.10000, 0.90000
22395,'26043950600 ',  69.0000,1,  17,   1,   1,0.95479184,  15.671592, 1.10000, 0.90000, 1.10000, 0.90000
22396,'26043950700 ',  69.0000,1,  17,   1,   1,0.95566630,  15.419126, 1.10000, 0.90000, 1.10000, 0.90000
22397,'26045020101 ',  69.0000,1,  17,   1,   1,0.97987235,  -7.235262, 1.10000, 0.90000, 1.10000, 0.90000
22398,'26045020102 ',  69.0000,1,  17,   1,   1,0.97815239,  -7.397249, 1.10000, 0.90000, 1.10000, 0.90000
22399,'26045020103 ',  69.0000,1,  17,   1,   1,0.97869021,  -7.319328, 1.10000, 0.90000, 1.10000, 0.90000
22400,'26045020104 ',  69.0000,1,  17,   1,   1,0.97926164,  -7.421661, 1.10000, 0.90000, 1.10000, 0.90000
22401,'26045020201 ',  69.0000,1,  17,   1,   1,0.97772700,  -7.396549, 1.10000, 0.90000, 1.10000, 0.90000
22402,'26045020202 ', 138.0000,1,  17,   1,   1,0.99424106,  -6.114728, 1.10000, 0.90000, 1.10000, 0.90000
22403,'26045020302 ',  69.0000,1,  17,   1,   1,0.97338802,  -7.128689, 1.10000, 0.90000, 1.10000, 0.90000
22404,'26045020303 ',  69.0000,1,  17,   1,   1,0.97747767,  -7.361027, 1.10000, 0.90000, 1.10000, 0.90000
22405,'26045020304 ',  69.0000,1,  17,   1,   1,0.97621161,  -7.413529, 1.10000, 0.90000, 1.10000, 0.90000
22406,'26045020402 ',  69.0000,1,  17,   1,   1,0.97054064,  -6.987016, 1.10000, 0.90000, 1.10000, 0.90000
22407,'26045020403 ',  69.0000,1,  17,   1,   1,0.96976411,  -6.987602, 1.10000, 0.90000, 1.10000, 0.90000
22408,'26045020404 ',  69.0000,1,  17,   1,   1,0.97061741,  -6.869696, 1.10000, 0.90000, 1.10000, 0.90000
22409,'26045020500 ', 138.0000,1,  17,   1,   1,0.97285891,  -6.262741, 1.10000, 0.90000, 1.10000, 0.90000
22410,'26045020601 ',  69.0000,1,  17,   1,   1,0.97233909,  -7.883814, 1.10000, 0.90000, 1.10000, 0.90000
22411,'26045020602 ', 138.0000,1,  17,   1,   1,0.97286361,  -6.850830, 1.10000, 0.90000, 1.10000, 0.90000
22412,'26045020700 ', 138.0000,1,  17,   1,   1,0.97208327,  -5.795298, 1.10000, 0.90000, 1.10000, 0.90000
22413,'26045020800 ',  69.0000,1,  17,   1,   1,0.95906979,  -9.269969, 1.10000, 0.90000, 1.10000, 0.90000
22414,'26045020901 ', 138.0000,1,  17,   1,   1,0.97372109,  -7.402837, 1.10000, 0.90000, 1.10000, 0.90000
22415,'26045020902 ', 138.0000,1,  17,   1,   1,0.97212291,  -7.653730, 1.10000, 0.90000, 1.10000, 0.90000
22416,'26045021001 ',  69.0000,1,  17,   1,   1,0.96652651,  -8.403078, 1.10000, 0.90000, 1.10000, 0.90000
22417,'26045021002 ',  69.0000,1,  17,   1,   1,0.96547556,  -8.624965, 1.10000, 0.90000, 1.10000, 0.90000
22418,'26045021100 ', 138.0000,1,  17,   1,   1,0.96487892,  -9.287069, 1.10000, 0.90000, 1.10000, 0.90000
22419,'26045021201 ',  69.0000,1,  17,   1,   1,0.96508980,  -8.868136, 1.10000, 0.90000, 1.10000, 0.90000
22420,'26045021202 ',  69.0000,1,  17,   1,   1,0.96073639, -10.505280, 1.10000, 0.90000, 1.10000, 0.90000
22421,'26045021301 ',  69.0000,1,  17,   1,   1,0.96282881,  -9.437213, 1.10000, 0.90000, 1.10000, 0.90000
22422,'26045021302 ',  69.0000,1,  17,   1,   1,0.96162009,  -9.746751, 1.10000, 0.90000, 1.10000, 0.90000
22423,'26045021401 ', 138.0000,1,  17,   1,   1,0.98958635,  -6.396452, 1.10000, 0.90000, 1.10000, 0.90000
22424,'26045021402 ',  69.0000,1,  17,   1,   1,0.97468555,  -8.055405, 1.10000, 0.90000, 1.10000, 0.90000
22425,'26047970100 ',  69.0000,1,  17,   1,   1,0.97077787,  -1.642768, 1.10000, 0.90000, 1.10000, 0.90000
22426,'26047970200 ',  69.0000,1,  17,   1,   1,0.96400470,  -1.770874, 1.10000, 0.90000, 1.10000, 0.90000
22427,'26047970300 ',  69.0000,1,  17,   1,   1,0.96165550,  -1.696852, 1.10000, 0.90000, 1.10000, 0.90000
