 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


22428,'26047970400 ',  69.0000,1,  17,   1,   1,0.96078867,  -1.837662, 1.10000, 0.90000, 1.10000, 0.90000
22429,'26047970500 ',  69.0000,1,  17,   1,   1,0.96961778,  -2.125534, 1.10000, 0.90000, 1.10000, 0.90000
22430,'26047970600 ', 138.0000,1,  17,   1,   1,0.97428584,  -0.750673, 1.10000, 0.90000, 1.10000, 0.90000
22431,'26047970700 ',  69.0000,1,  17,   1,   1,0.96335661,  -1.774886, 1.10000, 0.90000, 1.10000, 0.90000
22432,'26047970800 ',  69.0000,1,  17,   1,   1,0.95482928,  -1.728359, 1.10000, 0.90000, 1.10000, 0.90000
22433,'26049000100 ',  69.0000,1,  17,   1,   1,0.98394811, -12.196285, 1.10000, 0.90000, 1.10000, 0.90000
22434,'26049000200 ',  69.0000,1,  17,   1,   1,0.98458064, -12.273366, 1.10000, 0.90000, 1.10000, 0.90000
22435,'26049000300 ', 138.0000,1,  17,   1,   1,0.98537666, -12.057444, 1.10000, 0.90000, 1.10000, 0.90000
22436,'26049000400 ',  69.0000,1,  17,   1,   1,0.98454952, -12.301834, 1.10000, 0.90000, 1.10000, 0.90000
22437,'26049000500 ',  69.0000,1,  17,   1,   1,0.98385739, -12.236266, 1.10000, 0.90000, 1.10000, 0.90000
22438,'26049000600 ', 138.0000,1,  17,   1,   1,0.99016392, -12.268493, 1.10000, 0.90000, 1.10000, 0.90000
22439,'26049000700 ', 138.0000,1,  17,   1,   1,0.98473239, -12.183463, 1.10000, 0.90000, 1.10000, 0.90000
22440,'26049000800 ',  69.0000,1,  17,   1,   1,0.98377866, -12.387328, 1.10000, 0.90000, 1.10000, 0.90000
22441,'26049000900 ', 138.0000,1,  17,   1,   1,0.98431069, -12.281444, 1.10000, 0.90000, 1.10000, 0.90000
22442,'26049001000 ', 138.0000,1,  17,   1,   1,0.98414522, -12.360594, 1.10000, 0.90000, 1.10000, 0.90000
22443,'26049001100 ', 138.0000,1,  17,   1,   1,0.98406178, -12.412179, 1.10000, 0.90000, 1.10000, 0.90000
22444,'26049001200 ',  69.0000,1,  17,   1,   1,0.97670752, -12.733458, 1.10000, 0.90000, 1.10000, 0.90000
22445,'26049001300 ', 138.0000,1,  17,   1,   1,0.97757840, -12.420249, 1.10000, 0.90000, 1.10000, 0.90000
22446,'26049001400 ',  69.0000,1,  17,   1,   1,0.98155236, -12.565491, 1.10000, 0.90000, 1.10000, 0.90000
22447,'26049001500 ', 138.0000,1,  17,   1,   1,0.97676468, -12.553230, 1.10000, 0.90000, 1.10000, 0.90000
22448,'26049001600 ', 138.0000,1,  17,   1,   1,0.97720379, -12.483778, 1.10000, 0.90000, 1.10000, 0.90000
22449,'26049001700 ', 138.0000,1,  17,   1,   1,0.99339271, -12.121701, 1.10000, 0.90000, 1.10000, 0.90000
22450,'26049001800 ',  69.0000,1,  17,   1,   1,0.99076539, -12.394848, 1.10000, 0.90000, 1.10000, 0.90000
22451,'26049001900 ',  69.0000,1,  17,   1,   1,0.99083197, -12.396533, 1.10000, 0.90000, 1.10000, 0.90000
22452,'26049002000 ', 138.0000,1,  17,   1,   1,0.99046630, -12.269297, 1.10000, 0.90000, 1.10000, 0.90000
22453,'26049002200 ', 138.0000,1,  17,   1,   1,0.98697257, -12.469469, 1.10000, 0.90000, 1.10000, 0.90000
22454,'26049002300 ',  69.0000,1,  17,   1,   1,0.98204803, -12.740172, 1.10000, 0.90000, 1.10000, 0.90000
22455,'26049002400 ', 138.0000,1,  17,   1,   1,0.99065441, -12.391640, 1.10000, 0.90000, 1.10000, 0.90000
22456,'26049002600 ', 138.0000,1,  17,   1,   1,0.98410553, -12.584904, 1.10000, 0.90000, 1.10000, 0.90000
22457,'26049002700 ', 138.0000,1,  17,   1,   1,0.98840022, -12.576749, 1.10000, 0.90000, 1.10000, 0.90000
22458,'26049002800 ', 138.0000,1,  17,   1,   1,0.97636926, -12.595059, 1.10000, 0.90000, 1.10000, 0.90000
22459,'26049002900 ',  69.0000,1,  17,   1,   1,0.97882950, -12.941547, 1.10000, 0.90000, 1.10000, 0.90000
22460,'26049003000 ', 138.0000,1,  17,   1,   1,0.98212159, -12.786935, 1.10000, 0.90000, 1.10000, 0.90000
22461,'26049003100 ', 138.0000,1,  17,   1,   1,0.98562384, -12.982511, 1.10000, 0.90000, 1.10000, 0.90000
22462,'26049003200 ', 138.0000,1,  17,   1,   1,0.98000491, -12.994564, 1.10000, 0.90000, 1.10000, 0.90000
22463,'26049003300 ', 138.0000,1,  17,   1,   1,0.97866726, -13.200515, 1.10000, 0.90000, 1.10000, 0.90000
22464,'26049003400 ',  69.0000,1,  17,   1,   1,0.97387058, -13.590903, 1.10000, 0.90000, 1.10000, 0.90000
22465,'26049003500 ', 138.0000,1,  17,   1,   1,0.97743142, -13.357179, 1.10000, 0.90000, 1.10000, 0.90000
22466,'26049003600 ',  69.0000,1,  17,   1,   1,0.97500718, -12.925011, 1.10000, 0.90000, 1.10000, 0.90000
22467,'26049003700 ',  69.0000,1,  17,   1,   1,0.97627139, -12.922663, 1.10000, 0.90000, 1.10000, 0.90000
22468,'26049003800 ', 138.0000,1,  17,   1,   1,0.97618788, -12.629211, 1.10000, 0.90000, 1.10000, 0.90000
22469,'26049004000 ',  69.0000,1,  17,   1,   1,0.97481197, -13.299233, 1.10000, 0.90000, 1.10000, 0.90000
22470,'26049010110 ', 138.0000,1,  17,   1,   1,0.99075276, -10.604067, 1.10000, 0.90000, 1.10000, 0.90000
22471,'26049010111 ', 138.0000,1,  17,   1,   1,0.99170864, -10.264094, 1.10000, 0.90000, 1.10000, 0.90000
22472,'26049010112 ',  69.0000,1,  17,   1,   1,0.99051100, -10.583041, 1.10000, 0.90000, 1.10000, 0.90000
22473,'26049010113 ', 138.0000,1,  17,   1,   1,0.99003983, -10.833630, 1.10000, 0.90000, 1.10000, 0.90000
22474,'26049010114 ',  69.0000,1,  17,   1,   1,0.98767787, -10.659536, 1.10000, 0.90000, 1.10000, 0.90000
22475,'26049010115 ', 138.0000,1,  17,   1,   1,0.98888350, -11.115037, 1.10000, 0.90000, 1.10000, 0.90000
22476,'26049010201 ',  69.0000,1,  17,   1,   1,0.99000424, -10.255389, 1.10000, 0.90000, 1.10000, 0.90000
22477,'26049010202 ',  69.0000,1,  17,   1,   1,0.98689449, -10.660884, 1.10000, 0.90000, 1.10000, 0.90000
22478,'26049010304 ', 138.0000,1,  17,   1,   1,0.98605043, -11.861379, 1.10000, 0.90000, 1.10000, 0.90000
22479,'26049010305 ', 138.0000,1,  17,   1,   1,0.98654377, -11.688306, 1.10000, 0.90000, 1.10000, 0.90000
22480,'26049010501 ', 138.0000,1,  17,   1,   1,0.97847462, -12.100361, 1.10000, 0.90000, 1.10000, 0.90000
22481,'26049010502 ', 138.0000,1,  17,   1,   1,0.97918975, -11.857864, 1.10000, 0.90000, 1.10000, 0.90000
22482,'26049010503 ',  69.0000,1,  17,   1,   1,0.98391825, -11.392054, 1.10000, 0.90000, 1.10000, 0.90000
22483,'26049010504 ', 138.0000,1,  17,   1,   1,0.98733985, -11.503209, 1.10000, 0.90000, 1.10000, 0.90000
22484,'26049010603 ', 138.0000,1,  17,   1,   1,0.98088777, -11.531678, 1.10000, 0.90000, 1.10000, 0.90000
22485,'26049010604 ',  69.0000,1,  17,   1,   1,0.97583348, -12.342266, 1.10000, 0.90000, 1.10000, 0.90000
22486,'26049010610 ', 138.0000,1,  17,   1,   1,0.98303175, -11.082834, 1.10000, 0.90000, 1.10000, 0.90000
22487,'26049010700 ',  69.0000,1,  17,   1,   1,0.97400665, -11.179298, 1.10000, 0.90000, 1.10000, 0.90000
22488,'26049010810 ', 138.0000,1,  17,   1,   1,0.97686964, -12.256814, 1.10000, 0.90000, 1.10000, 0.90000
22489,'26049010811 ',  69.0000,1,  17,   1,   1,0.97838366, -12.467178, 1.10000, 0.90000, 1.10000, 0.90000
22490,'26049010812 ', 138.0000,1,  17,   1,   1,0.97797602, -12.312989, 1.10000, 0.90000, 1.10000, 0.90000
22491,'26049010813 ', 138.0000,1,  17,   1,   1,0.97468364, -12.647910, 1.10000, 0.90000, 1.10000, 0.90000
22492,'26049010910 ',  69.0000,1,  17,   1,   1,0.96986043, -13.066457, 1.10000, 0.90000, 1.10000, 0.90000
22493,'26049010911 ',  69.0000,1,  17,   1,   1,0.97324938, -12.915328, 1.10000, 0.90000, 1.10000, 0.90000
22494,'26049010912 ', 138.0000,1,  17,   1,   1,0.97280455, -13.010690, 1.10000, 0.90000, 1.10000, 0.90000
22495,'26049011010 ',  69.0000,1,  17,   1,   1,0.97114933, -13.666014, 1.10000, 0.90000, 1.10000, 0.90000
22496,'26049011101 ', 138.0000,1,  17,   1,   1,0.97331035, -15.205864, 1.10000, 0.90000, 1.10000, 0.90000
22497,'26049011102 ', 138.0000,1,  17,   1,   1,0.97012436, -15.130817, 1.10000, 0.90000, 1.10000, 0.90000
22498,'26049011209 ', 138.0000,1,  17,   1,   1,0.97564685, -14.689290, 1.10000, 0.90000, 1.10000, 0.90000
22499,'26049011210 ',  69.0000,1,  17,   1,   1,0.96996492, -14.905404, 1.10000, 0.90000, 1.10000, 0.90000
22500,'26049011211 ', 138.0000,1,  17,   1,   1,0.97171760, -14.530138, 1.10000, 0.90000, 1.10000, 0.90000
22501,'26049011212 ', 138.0000,1,  17,   1,   1,0.97277474, -14.176929, 1.10000, 0.90000, 1.10000, 0.90000
22502,'26049011213 ', 138.0000,1,  17,   1,   1,0.97813565, -14.213297, 1.10000, 0.90000, 1.10000, 0.90000
22503,'26049011214 ',  69.0000,1,  17,   1,   1,0.96917313, -15.020149, 1.10000, 0.90000, 1.10000, 0.90000
22504,'26049011301 ', 138.0000,1,  17,   1,   1,0.97408742, -13.831500, 1.10000, 0.90000, 1.10000, 0.90000
22505,'26049011302 ', 138.0000,1,  17,   1,   1,0.97566527, -13.605215, 1.10000, 0.90000, 1.10000, 0.90000
22506,'26049011401 ', 138.0000,1,  17,   1,   1,0.98102754, -13.674928, 1.10000, 0.90000, 1.10000, 0.90000
22507,'26049011402 ',  69.0000,1,  17,   1,   1,0.97630936, -13.656664, 1.10000, 0.90000, 1.10000, 0.90000
22508,'26049011502 ',  69.0000,1,  17,   1,   1,0.98033947, -13.512927, 1.10000, 0.90000, 1.10000, 0.90000
22509,'26049011503 ',  69.0000,1,  17,   1,   1,0.97925860, -13.513241, 1.10000, 0.90000, 1.10000, 0.90000
22510,'26049011505 ',  69.0000,1,  17,   1,   1,0.98296934, -13.213713, 1.10000, 0.90000, 1.10000, 0.90000
22511,'26049011508 ',  69.0000,1,  17,   1,   1,0.97931123, -13.495918, 1.10000, 0.90000, 1.10000, 0.90000
22512,'26049011601 ',  69.0000,1,  17,   1,   1,0.97304296, -14.561314, 1.10000, 0.90000, 1.10000, 0.90000
22513,'26049011610 ',  69.0000,1,  17,   1,   1,0.97643030, -14.030843, 1.10000, 0.90000, 1.10000, 0.90000
22514,'26049011710 ',  69.0000,1,  17,   1,   1,0.97738343, -13.926162, 1.10000, 0.90000, 1.10000, 0.90000
22515,'26049011711 ',  69.0000,1,  17,   1,   1,0.97836149, -13.917818, 1.10000, 0.90000, 1.10000, 0.90000
22516,'26049011712 ',  69.0000,1,  17,   1,   1,0.97950161, -13.761106, 1.10000, 0.90000, 1.10000, 0.90000
22517,'26049011713 ',  69.0000,1,  17,   1,   1,0.97819006, -13.938082, 1.10000, 0.90000, 1.10000, 0.90000
22518,'26049011714 ',  69.0000,1,  17,   1,   1,0.98045617, -13.827380, 1.10000, 0.90000, 1.10000, 0.90000
22519,'26049011800 ',  69.0000,1,  17,   1,   1,0.98437548, -13.564849, 1.10000, 0.90000, 1.10000, 0.90000
22520,'26049011901 ',  69.0000,1,  17,   1,   1,0.99149132, -12.998857, 1.10000, 0.90000, 1.10000, 0.90000
22521,'26049011902 ',  69.0000,1,  17,   1,   1,0.98182178, -13.440652, 1.10000, 0.90000, 1.10000, 0.90000
22522,'26049012003 ', 138.0000,1,  17,   1,   1,1.00599837, -11.273997, 1.10000, 0.90000, 1.10000, 0.90000
22523,'26049012006 ', 138.0000,1,  17,   1,   1,0.99273789, -12.214771, 1.10000, 0.90000, 1.10000, 0.90000
22524,'26049012007 ', 138.0000,1,  17,   1,   1,0.99875230, -11.779536, 1.10000, 0.90000, 1.10000, 0.90000
22525,'26049012008 ',  69.0000,1,  17,   1,   1,0.99548668, -12.234952, 1.10000, 0.90000, 1.10000, 0.90000
22526,'26049012009 ',  69.0000,1,  17,   1,   1,0.99746674, -12.120106, 1.10000, 0.90000, 1.10000, 0.90000
22527,'26049012100 ', 138.0000,1,  17,   1,   1,1.01131284, -10.839620, 1.10000, 0.90000, 1.10000, 0.90000
22528,'26049012201 ',  69.0000,1,  17,   1,   1,0.98949498, -11.819305, 1.10000, 0.90000, 1.10000, 0.90000
22529,'26049012202 ', 138.0000,1,  17,   1,   1,0.99619967, -11.960750, 1.10000, 0.90000, 1.10000, 0.90000
22530,'26049012310 ',  69.0000,1,  17,   1,   1,0.99004018, -11.649499, 1.10000, 0.90000, 1.10000, 0.90000
22531,'26049012311 ',  69.0000,1,  17,   1,   1,0.98970753, -11.725523, 1.10000, 0.90000, 1.10000, 0.90000
22532,'26049012401 ',  69.0000,1,  17,   1,   1,0.98847169, -11.897900, 1.10000, 0.90000, 1.10000, 0.90000
22533,'26049012402 ',  69.0000,1,  17,   1,   1,0.98617893, -12.330979, 1.10000, 0.90000, 1.10000, 0.90000
22534,'26049012501 ',  69.0000,1,  17,   1,   1,1.00114739, -11.503786, 1.10000, 0.90000, 1.10000, 0.90000
22535,'26049012503 ',  69.0000,1,  17,   1,   1,0.99846691, -11.148450, 1.10000, 0.90000, 1.10000, 0.90000
22536,'26049012504 ',  69.0000,1,  17,   1,   1,0.99249190, -11.137168, 1.10000, 0.90000, 1.10000, 0.90000
22537,'26049012601 ', 345.0000,1,  17,   1,   1,0.99355263,  -9.114707, 1.10000, 0.90000, 1.10000, 0.90000
22538,'26049012602 ',  69.0000,1,  17,   1,   1,0.99028319,  -9.437534, 1.10000, 0.90000, 1.10000, 0.90000
22539,'26049012603 ', 345.0000,1,  17,   1,   1,0.99151784,  -9.679852, 1.10000, 0.90000, 1.10000, 0.90000
22540,'26049012702 ',  69.0000,1,  17,   1,   1,0.96125776, -13.536985, 1.10000, 0.90000, 1.10000, 0.90000
22541,'26049012703 ',  69.0000,1,  17,   1,   1,0.97038853, -12.803639, 1.10000, 0.90000, 1.10000, 0.90000
22542,'26049012704 ',  69.0000,1,  17,   1,   1,0.97269404, -12.779190, 1.10000, 0.90000, 1.10000, 0.90000
22543,'26049012801 ',  69.0000,1,  17,   1,   1,0.95978814, -13.559169, 1.10000, 0.90000, 1.10000, 0.90000
22544,'26049012802 ',  69.0000,1,  17,   1,   1,0.96615005, -14.041777, 1.10000, 0.90000, 1.10000, 0.90000
22545,'26049012904 ', 138.0000,1,  17,   1,   1,0.96898007, -13.642790, 1.10000, 0.90000, 1.10000, 0.90000
22546,'26049012905 ', 138.0000,1,  17,   1,   1,0.96981913, -13.789204, 1.10000, 0.90000, 1.10000, 0.90000
22547,'26049012906 ', 138.0000,1,  17,   1,   1,0.96696949, -14.386253, 1.10000, 0.90000, 1.10000, 0.90000
22548,'26049012907 ', 138.0000,1,  17,   1,   1,0.96714342, -14.116358, 1.10000, 0.90000, 1.10000, 0.90000
22549,'26049013001 ',  69.0000,1,  17,   1,   1,0.95962036, -14.962059, 1.10000, 0.90000, 1.10000, 0.90000
22550,'26049013002 ', 138.0000,1,  17,   1,   1,0.96219939, -15.034406, 1.10000, 0.90000, 1.10000, 0.90000
22551,'26049013110 ', 138.0000,1,  17,   1,   1,0.96491951, -14.529868, 1.10000, 0.90000, 1.10000, 0.90000
22552,'26049013111 ', 138.0000,1,  17,   1,   1,0.96335667, -14.836940, 1.10000, 0.90000, 1.10000, 0.90000
22553,'26049013112 ',  69.0000,1,  17,   1,   1,0.95931369, -15.524228, 1.10000, 0.90000, 1.10000, 0.90000
22554,'26049013113 ', 138.0000,1,  17,   1,   1,0.96235806, -15.056875, 1.10000, 0.90000, 1.10000, 0.90000
22555,'26049013202 ', 138.0000,1,  17,   1,   1,0.96200401, -15.285026, 1.10000, 0.90000, 1.10000, 0.90000
22556,'26049013204 ', 138.0000,1,  17,   1,   1,0.96120173, -15.479135, 1.10000, 0.90000, 1.10000, 0.90000
22557,'26049013301 ', 138.0000,1,  17,   1,   1,0.96417254, -14.888101, 1.10000, 0.90000, 1.10000, 0.90000
22558,'26049013401 ',  69.0000,1,  17,   1,   1,0.96809864, -15.328442, 1.10000, 0.90000, 1.10000, 0.90000
22559,'26049013402 ',  69.0000,1,  17,   1,   1,0.96726942, -15.520457, 1.10000, 0.90000, 1.10000, 0.90000
22560,'26049013500 ',  69.0000,1,  17,   1,   1,0.97393906, -13.303870, 1.10000, 0.90000, 1.10000, 0.90000
22561,'26049013600 ', 138.0000,1,  17,   1,   1,0.98400587, -12.478780, 1.10000, 0.90000, 1.10000, 0.90000
22562,'26049980000 ', 138.0000,1,  17,   1,   1,0.97173655, -13.236133, 1.10000, 0.90000, 1.10000, 0.90000
22563,'26049980100 ', 138.0000,1,  17,   1,   1,0.98957336, -12.349922, 1.10000, 0.90000, 1.10000, 0.90000
22564,'26051000100 ',  69.0000,1,  17,   1,   1,0.96822560,  -5.417004, 1.10000, 0.90000, 1.10000, 0.90000
22565,'26051000200 ',  69.0000,1,  17,   1,   1,0.97083795,  -5.909680, 1.10000, 0.90000, 1.10000, 0.90000
22566,'26051000300 ',  69.0000,1,  17,   1,   1,0.97340697,  -6.023676, 1.10000, 0.90000, 1.10000, 0.90000
22567,'26051000400 ',  69.0000,1,  17,   1,   1,0.96818429,  -5.154893, 1.10000, 0.90000, 1.10000, 0.90000
22568,'26051000500 ',  69.0000,1,  17,   1,   1,0.96841371,  -5.710669, 1.10000, 0.90000, 1.10000, 0.90000
22569,'26051000600 ',  69.0000,1,  17,   1,   1,0.97209072,  -5.873506, 1.10000, 0.90000, 1.10000, 0.90000
22570,'26051000700 ',  69.0000,1,  17,   1,   1,0.96740520,  -5.436837, 1.10000, 0.90000, 1.10000, 0.90000
22571,'26051000800 ', 138.0000,1,  17,   1,   1,0.98139799,  -4.821854, 1.10000, 0.90000, 1.10000, 0.90000
22572,'26051000900 ',  69.0000,1,  17,   1,   1,0.97844452,  -5.954389, 1.10000, 0.90000, 1.10000, 0.90000
22573,'26053950100 ',  69.0000,1,  17,   1,   1,0.96516067,   8.731596, 1.10000, 0.90000, 1.10000, 0.90000
22574,'26053950200 ', 138.0000,1,  17,   1,   1,0.99092984,   8.404913, 1.10000, 0.90000, 1.10000, 0.90000
22575,'26053950300 ',  69.0000,1,  17,   1,   1,0.96458060,   6.623367, 1.10000, 0.90000, 1.10000, 0.90000
22576,'26053950400 ',  69.0000,1,  17,   1,   1,0.98159701,   7.801085, 1.10000, 0.90000, 1.10000, 0.90000
22577,'26053950500 ',  69.0000,1,  17,   1,   1,0.96187299,   6.663593, 1.10000, 0.90000, 1.10000, 0.90000
22578,'26053950600 ',  69.0000,1,  17,   1,   1,0.96003032,   6.645220, 1.10000, 0.90000, 1.10000, 0.90000
22579,'26053950700 ',  69.0000,1,  17,   1,   1,0.97444850,   6.969034, 1.10000, 0.90000, 1.10000, 0.90000
22580,'26055550101 ',  69.0000,1,  17,   1,   1,0.96973622,  -0.830891, 1.10000, 0.90000, 1.10000, 0.90000
22581,'26055550102 ',  69.0000,1,  17,   1,   1,0.96115535,  -1.275843, 1.10000, 0.90000, 1.10000, 0.90000
22582,'26055550200 ',  69.0000,1,  17,   1,   1,0.97349763,  -1.454756, 1.10000, 0.90000, 1.10000, 0.90000
22583,'26055550300 ',  69.0000,1,  17,   1,   1,0.95884258,  -0.459234, 1.10000, 0.90000, 1.10000, 0.90000
22584,'26055550400 ',  69.0000,1,  17,   1,   1,0.95482194,  -0.941071, 1.10000, 0.90000, 1.10000, 0.90000
22585,'26055550500 ',  69.0000,1,  17,   1,   1,0.95529819,  -0.669866, 1.10000, 0.90000, 1.10000, 0.90000
22586,'26055550600 ',  69.0000,1,  17,   1,   1,0.96063882,  -0.589762, 1.10000, 0.90000, 1.10000, 0.90000
22587,'26055550700 ', 138.0000,1,  17,   1,   1,0.96348459,  -0.069147, 1.10000, 0.90000, 1.10000, 0.90000
22588,'26055550800 ',  69.0000,1,  17,   1,   1,0.95748252,  -0.865618, 1.10000, 0.90000, 1.10000, 0.90000
22589,'26055550900 ',  69.0000,1,  17,   1,   1,0.95586139,  -1.437302, 1.10000, 0.90000, 1.10000, 0.90000
22590,'26055551000 ',  69.0000,1,  17,   1,   1,0.96229601,  -0.457734, 1.10000, 0.90000, 1.10000, 0.90000
22591,'26055551100 ', 345.0000,1,  17,   1,   1,0.98901343,   3.161508, 1.10000, 0.90000, 1.10000, 0.90000
22592,'26055551200 ', 138.0000,1,  17,   1,   1,0.97379738,   0.748782, 1.10000, 0.90000, 1.10000, 0.90000
22593,'26055551300 ', 138.0000,1,  17,   1,   1,0.96285427,  -0.204787, 1.10000, 0.90000, 1.10000, 0.90000
22594,'26055551400 ', 138.0000,1,  17,   1,   1,0.96298033,  -0.160279, 1.10000, 0.90000, 1.10000, 0.90000
22595,'26055551500 ',  69.0000,1,  17,   1,   1,0.95973665,  -0.549953, 1.10000, 0.90000, 1.10000, 0.90000
22596,'26057000100 ',  69.0000,1,  17,   1,   1,0.98307925,  -3.689075, 1.10000, 0.90000, 1.10000, 0.90000
22597,'26057000200 ', 138.0000,1,  17,   1,   1,0.99216270,  -4.062349, 1.10000, 0.90000, 1.10000, 0.90000
22598,'26057000300 ', 138.0000,1,  17,   1,   1,0.99202627,  -4.019256, 1.10000, 0.90000, 1.10000, 0.90000
22599,'26057000400 ', 138.0000,1,  17,   1,   1,0.99233550,  -4.044249, 1.10000, 0.90000, 1.10000, 0.90000
22600,'26057000500 ', 138.0000,1,  17,   1,   1,0.99232429,  -3.892322, 1.10000, 0.90000, 1.10000, 0.90000
22601,'26057000600 ',  69.0000,1,  17,   1,   1,0.98323005,  -4.349058, 1.10000, 0.90000, 1.10000, 0.90000
22602,'26057000700 ', 138.0000,1,  17,   1,   1,0.99566108,  -4.375182, 1.10000, 0.90000, 1.10000, 0.90000
22603,'26057000800 ', 138.0000,1,  17,   1,   1,1.00458348,  -3.230953, 1.10000, 0.90000, 1.10000, 0.90000
22604,'26057000900 ', 138.0000,1,  17,   1,   1,0.99194086,  -5.432263, 1.10000, 0.90000, 1.10000, 0.90000
22605,'26057001000 ', 138.0000,1,  17,   1,   1,0.99825692,  -4.228666, 1.10000, 0.90000, 1.10000, 0.90000
22606,'26059050100 ',  69.0000,1,  17,   1,   1,0.97481787, -24.071473, 1.10000, 0.90000, 1.10000, 0.90000
22607,'26059050200 ', 138.0000,1,  17,   1,   1,0.97456938, -22.720966, 1.10000, 0.90000, 1.10000, 0.90000
22608,'26059050300 ',  69.0000,1,  17,   1,   1,0.96217126, -19.722453, 1.10000, 0.90000, 1.10000, 0.90000
22609,'26059050400 ',  69.0000,1,  17,   1,   1,0.94912922, -24.682388, 1.10000, 0.90000, 1.10000, 0.90000
22610,'26059050500 ', 138.0000,1,  17,   1,   1,0.97307843, -23.171109, 1.10000, 0.90000, 1.10000, 0.90000
22611,'26059050600 ',  69.0000,1,  17,   1,   1,0.96008307, -25.768390, 1.10000, 0.90000, 1.10000, 0.90000
22612,'26059050700 ',  69.0000,1,  17,   1,   1,0.95706493, -24.242602, 1.10000, 0.90000, 1.10000, 0.90000
22613,'26059050800 ',  69.0000,1,  17,   1,   1,0.95541495, -24.449804, 1.10000, 0.90000, 1.10000, 0.90000
22614,'26059050900 ',  69.0000,1,  17,   1,   1,0.94922894, -25.172577, 1.10000, 0.90000, 1.10000, 0.90000
22615,'26059051000 ',  69.0000,1,  17,   1,   1,0.95286638, -27.087103, 1.10000, 0.90000, 1.10000, 0.90000
22616,'26059051100 ',  69.0000,1,  17,   1,   1,0.95167255, -28.272076, 1.10000, 0.90000, 1.10000, 0.90000
22617,'26059051200 ',  69.0000,1,  17,   1,   1,0.92458969, -31.094696, 1.10000, 0.90000, 1.10000, 0.90000
22618,'26061000100 ',  69.0000,1,  17,   1,   1,0.95206708,   6.695935, 1.10000, 0.90000, 1.10000, 0.90000
22619,'26061000200 ',  69.0000,1,  17,   1,   1,0.94969696,   6.195056, 1.10000, 0.90000, 1.10000, 0.90000
22620,'26061000300 ', 138.0000,1,  17,   1,   1,0.95690030,   6.315340, 1.10000, 0.90000, 1.10000, 0.90000
22621,'26061000400 ', 138.0000,1,  17,   1,   1,0.96430629,   7.663604, 1.10000, 0.90000, 1.10000, 0.90000
22622,'26061000500 ',  69.0000,1,  17,   1,   1,0.95511687,   6.812241, 1.10000, 0.90000, 1.10000, 0.90000
22623,'26061000600 ',  69.0000,1,  17,   1,   1,0.95836067,   7.067712, 1.10000, 0.90000, 1.10000, 0.90000
22624,'26061000700 ',  69.0000,1,  17,   1,   1,0.97383881,   7.578740, 1.10000, 0.90000, 1.10000, 0.90000
22625,'26061000800 ',  69.0000,1,  17,   1,   1,0.95385462,   6.831965, 1.10000, 0.90000, 1.10000, 0.90000
22626,'26061000900 ', 138.0000,1,  17,   1,   1,0.96628946,   7.933721, 1.10000, 0.90000, 1.10000, 0.90000
22627,'26061001000 ',  69.0000,1,  17,   1,   1,0.97397166,   8.330018, 1.10000, 0.90000, 1.10000, 0.90000
22628,'26063950100 ',  69.0000,1,  17,   1,   1,0.99077022, -10.574116, 1.10000, 0.90000, 1.10000, 0.90000
22629,'26063950200 ',  69.0000,1,  17,   1,   1,1.00691020, -10.811009, 1.10000, 0.90000, 1.10000, 0.90000
22630,'26063950300 ',  69.0000,1,  17,   1,   1,0.98268896, -11.175524, 1.10000, 0.90000, 1.10000, 0.90000
22631,'26063950400 ',  69.0000,1,  17,   1,   1,0.96812308, -11.537603, 1.10000, 0.90000, 1.10000, 0.90000
22632,'26063950500 ',  69.0000,1,  17,   1,   1,0.96918106, -11.523786, 1.10000, 0.90000, 1.10000, 0.90000
22633,'26063950600 ',  69.0000,1,  17,   1,   1,0.97610158, -12.213285, 1.10000, 0.90000, 1.10000, 0.90000
22634,'26063950700 ',  69.0000,1,  17,   1,   1,0.96882594, -12.704099, 1.10000, 0.90000, 1.10000, 0.90000
22635,'26063950800 ',  69.0000,1,  17,   1,   1,0.96222013, -11.801561, 1.10000, 0.90000, 1.10000, 0.90000
22636,'26063950900 ',  69.0000,1,  17,   1,   1,0.99560815, -11.918927, 1.10000, 0.90000, 1.10000, 0.90000
22637,'26063951000 ',  69.0000,1,  17,   1,   1,0.98559248, -11.898906, 1.10000, 0.90000, 1.10000, 0.90000
22638,'26063951100 ',  69.0000,1,  17,   1,   1,0.98155648, -12.018487, 1.10000, 0.90000, 1.10000, 0.90000
22639,'26063951200 ', 138.0000,1,  17,   1,   1,1.01563418, -10.424787, 1.10000, 0.90000, 1.10000, 0.90000
22640,'26065000100 ',  69.0000,1,  17,   1,   1,0.97937256,  -7.624434, 1.10000, 0.90000, 1.10000, 0.90000
22641,'26065000400 ',  69.0000,1,  17,   1,   1,0.98268026,  -7.394913, 1.10000, 0.90000, 1.10000, 0.90000
22642,'26065000600 ',  69.0000,1,  17,   1,   1,0.98331684,  -7.418409, 1.10000, 0.90000, 1.10000, 0.90000
22643,'26065000700 ',  69.0000,1,  17,   1,   1,0.98206353,  -7.487355, 1.10000, 0.90000, 1.10000, 0.90000
22644,'26065000800 ',  69.0000,1,  17,   1,   1,0.98040986,  -7.624753, 1.10000, 0.90000, 1.10000, 0.90000
22645,'26065001000 ',  69.0000,1,  17,   1,   1,0.97986281,  -7.788939, 1.10000, 0.90000, 1.10000, 0.90000
22646,'26065001200 ',  69.0000,1,  17,   1,   1,0.98281550,  -7.556736, 1.10000, 0.90000, 1.10000, 0.90000
22647,'26065001703 ',  69.0000,1,  17,   1,   1,0.98439276,  -7.370922, 1.10000, 0.90000, 1.10000, 0.90000
22648,'26065002000 ', 138.0000,1,  17,   1,   1,0.99568474,  -6.028580, 1.10000, 0.90000, 1.10000, 0.90000
22649,'26065002101 ',  69.0000,1,  17,   1,   1,0.98417252,  -7.500314, 1.10000, 0.90000, 1.10000, 0.90000
22650,'26065002200 ',  69.0000,1,  17,   1,   1,0.98728502,  -7.445156, 1.10000, 0.90000, 1.10000, 0.90000
22651,'26065002300 ', 138.0000,1,  17,   1,   1,0.99514842,  -6.143715, 1.10000, 0.90000, 1.10000, 0.90000
22652,'26065002600 ', 138.0000,1,  17,   1,   1,0.99518842,  -6.164781, 1.10000, 0.90000, 1.10000, 0.90000
22653,'26065002700 ', 138.0000,1,  17,   1,   1,0.99535161,  -6.188320, 1.10000, 0.90000, 1.10000, 0.90000
22654,'26065002800 ', 138.0000,1,  17,   1,   1,0.99558580,  -6.207861, 1.10000, 0.90000, 1.10000, 0.90000
22655,'26065002901 ',  69.0000,1,  17,   1,   1,0.98667383,  -7.526944, 1.10000, 0.90000, 1.10000, 0.90000
22656,'26065002902 ',  69.0000,1,  17,   1,   1,0.98665369,  -7.539179, 1.10000, 0.90000, 1.10000, 0.90000
22657,'26065003103 ',  69.0000,1,  17,   1,   1,0.97888857,  -7.778759, 1.10000, 0.90000, 1.10000, 0.90000
22658,'26065003200 ',  69.0000,1,  17,   1,   1,0.98012316,  -7.555822, 1.10000, 0.90000, 1.10000, 0.90000
22659,'26065003301 ', 138.0000,1,  17,   1,   1,0.99058324,  -6.134760, 1.10000, 0.90000, 1.10000, 0.90000
22660,'26065003302 ',  69.0000,1,  17,   1,   1,0.98298520,  -7.065522, 1.10000, 0.90000, 1.10000, 0.90000
22661,'26065003400 ',  69.0000,1,  17,   1,   1,0.98340958,  -7.183956, 1.10000, 0.90000, 1.10000, 0.90000
22662,'26065003500 ',  69.0000,1,  17,   1,   1,0.98110175,  -7.421976, 1.10000, 0.90000, 1.10000, 0.90000
22663,'26065003601 ',  69.0000,1,  17,   1,   1,0.98380339,  -7.426359, 1.10000, 0.90000, 1.10000, 0.90000
22664,'26065003602 ',  69.0000,1,  17,   1,   1,0.98382640,  -7.425974, 1.10000, 0.90000, 1.10000, 0.90000
22665,'26065003700 ',  69.0000,1,  17,   1,   1,0.98406571,  -7.418852, 1.10000, 0.90000, 1.10000, 0.90000
22666,'26065003801 ',  69.0000,1,  17,   1,   1,0.97813785,  -7.784242, 1.10000, 0.90000, 1.10000, 0.90000
22667,'26065003802 ',  69.0000,1,  17,   1,   1,0.97814107,  -7.940372, 1.10000, 0.90000, 1.10000, 0.90000
22668,'26065003901 ',  69.0000,1,  17,   1,   1,0.97892714,  -8.166284, 1.10000, 0.90000, 1.10000, 0.90000
22669,'26065003902 ',  69.0000,1,  17,   1,   1,0.97950256,  -8.267159, 1.10000, 0.90000, 1.10000, 0.90000
22670,'26065004000 ',  69.0000,1,  17,   1,   1,0.97778600,  -7.943430, 1.10000, 0.90000, 1.10000, 0.90000
22671,'26065004100 ',  69.0000,1,  17,   1,   1,0.98330837,  -8.123233, 1.10000, 0.90000, 1.10000, 0.90000
22672,'26065004301 ',  69.0000,1,  17,   1,   1,0.97885895,  -8.335718, 1.10000, 0.90000, 1.10000, 0.90000
22673,'26065004302 ', 138.0000,1,  17,   1,   1,0.97727269,  -9.219847, 1.10000, 0.90000, 1.10000, 0.90000
22674,'26065004402 ',  69.0000,1,  17,   1,   1,0.98829150,  -7.705609, 1.10000, 0.90000, 1.10000, 0.90000
22675,'26065004403 ',  69.0000,1,  17,   1,   1,0.97800136,  -8.015828, 1.10000, 0.90000, 1.10000, 0.90000
22676,'26065004490 ', 138.0000,1,  17,   1,   1,0.97914398,  -8.937062, 1.10000, 0.90000, 1.10000, 0.90000
22677,'26065004491 ', 138.0000,1,  17,   1,   1,0.97812229,  -9.078298, 1.10000, 0.90000, 1.10000, 0.90000
22678,'26065004492 ',  69.0000,1,  17,   1,   1,0.97779346,  -7.977914, 1.10000, 0.90000, 1.10000, 0.90000
22679,'26065004493 ', 138.0000,1,  17,   1,   1,0.97779036,  -9.135258, 1.10000, 0.90000, 1.10000, 0.90000
22680,'26065004494 ', 138.0000,1,  17,   1,   1,0.97757840,  -9.171777, 1.10000, 0.90000, 1.10000, 0.90000
22681,'26065004500 ',  69.0000,1,  17,   1,   1,0.97843564,  -8.036249, 1.10000, 0.90000, 1.10000, 0.90000
22682,'26065004600 ',  69.0000,1,  17,   1,   1,0.97745705,  -8.449511, 1.10000, 0.90000, 1.10000, 0.90000
22683,'26065004700 ',  69.0000,1,  17,   1,   1,0.97827393,  -8.221092, 1.10000, 0.90000, 1.10000, 0.90000
22684,'26065004801 ',  69.0000,1,  17,   1,   1,0.97530568,  -8.929800, 1.10000, 0.90000, 1.10000, 0.90000
22685,'26065004802 ',  69.0000,1,  17,   1,   1,0.97432232,  -8.929081, 1.10000, 0.90000, 1.10000, 0.90000
22686,'26065004901 ', 138.0000,1,  17,   1,   1,0.97506016,  -9.671719, 1.10000, 0.90000, 1.10000, 0.90000
22687,'26065004902 ',  69.0000,1,  17,   1,   1,0.97711951,  -8.390843, 1.10000, 0.90000, 1.10000, 0.90000
22688,'26065005001 ',  69.0000,1,  17,   1,   1,0.97917747,  -8.662061, 1.10000, 0.90000, 1.10000, 0.90000
22689,'26065005002 ', 138.0000,1,  17,   1,   1,0.97081983, -10.095209, 1.10000, 0.90000, 1.10000, 0.90000
22690,'26065005100 ',  69.0000,1,  17,   1,   1,0.98101723,  -7.931872, 1.10000, 0.90000, 1.10000, 0.90000
22691,'26065005201 ',  69.0000,1,  17,   1,   1,0.98004967,  -8.072918, 1.10000, 0.90000, 1.10000, 0.90000
22692,'26065005202 ',  69.0000,1,  17,   1,   1,0.97985822,  -7.931219, 1.10000, 0.90000, 1.10000, 0.90000
22693,'26065005302 ',  69.0000,1,  17,   1,   1,0.98751920,  -7.267609, 1.10000, 0.90000, 1.10000, 0.90000
22694,'26065005303 ',  69.0000,1,  17,   1,   1,0.98136955,  -7.912936, 1.10000, 0.90000, 1.10000, 0.90000
22695,'26065005304 ', 345.0000,1,  17,   1,   1,1.01784587,  -3.252488, 1.10000, 0.90000, 1.10000, 0.90000
22696,'26065005401 ',  69.0000,1,  17,   1,   1,0.98628664,  -7.363110, 1.10000, 0.90000, 1.10000, 0.90000
22697,'26065005402 ',  69.0000,1,  17,   1,   1,0.98708290,  -7.360658, 1.10000, 0.90000, 1.10000, 0.90000
22698,'26065005501 ',  69.0000,1,  17,   1,   1,0.97745693,  -9.165827, 1.10000, 0.90000, 1.10000, 0.90000
22699,'26065005502 ', 138.0000,1,  17,   1,   1,0.99096680,  -6.954872, 1.10000, 0.90000, 1.10000, 0.90000
22700,'26065005600 ',  69.0000,1,  17,   1,   1,0.98249477,  -7.554530, 1.10000, 0.90000, 1.10000, 0.90000
22701,'26065005700 ', 138.0000,1,  17,   1,   1,0.96949631, -10.215775, 1.10000, 0.90000, 1.10000, 0.90000
22702,'26065005800 ',  69.0000,1,  17,   1,   1,0.96689701, -10.895414, 1.10000, 0.90000, 1.10000, 0.90000
22703,'26065005900 ', 138.0000,1,  17,   1,   1,0.96665919, -12.024288, 1.10000, 0.90000, 1.10000, 0.90000
22704,'26065006001 ',  69.0000,1,  17,   1,   1,0.97184885, -14.843931, 1.10000, 0.90000, 1.10000, 0.90000
22705,'26065006002 ',  69.0000,1,  17,   1,   1,0.96460527, -15.426703, 1.10000, 0.90000, 1.10000, 0.90000
22706,'26065006100 ',  69.0000,1,  17,   1,   1,0.96898782, -13.629916, 1.10000, 0.90000, 1.10000, 0.90000
22707,'26065006200 ',  69.0000,1,  17,   1,   1,0.97386318, -11.278895, 1.10000, 0.90000, 1.10000, 0.90000
22708,'26065006301 ', 138.0000,1,  17,   1,   1,0.98616320,  -7.896592, 1.10000, 0.90000, 1.10000, 0.90000
22709,'26065006302 ', 138.0000,1,  17,   1,   1,0.98502558,  -8.117293, 1.10000, 0.90000, 1.10000, 0.90000
22710,'26065006401 ',  69.0000,1,  17,   1,   1,0.97405881, -10.585297, 1.10000, 0.90000, 1.10000, 0.90000
22711,'26065006402 ',  69.0000,1,  17,   1,   1,0.96804100, -12.372129, 1.10000, 0.90000, 1.10000, 0.90000
22712,'26065006500 ',  69.0000,1,  17,   1,   1,0.98118365,  -7.631708, 1.10000, 0.90000, 1.10000, 0.90000
22713,'26065006600 ',  69.0000,1,  17,   1,   1,0.98225069,  -7.487375, 1.10000, 0.90000, 1.10000, 0.90000
22714,'26065006700 ',  69.0000,1,  17,   1,   1,0.98501307,  -7.363997, 1.10000, 0.90000, 1.10000, 0.90000
22715,'26065006800 ', 138.0000,1,  17,   1,   1,0.99155951,  -6.130114, 1.10000, 0.90000, 1.10000, 0.90000
22716,'26065007000 ',  69.0000,1,  17,   1,   1,0.98539954,  -7.367462, 1.10000, 0.90000, 1.10000, 0.90000
22717,'26065980000 ',  69.0000,1,  17,   1,   1,0.98504466,  -7.970389, 1.10000, 0.90000, 1.10000, 0.90000
22718,'26065980100 ',  69.0000,1,  17,   1,   1,0.98717582,  -7.525691, 1.10000, 0.90000, 1.10000, 0.90000
22719,'26065980200 ',  69.0000,1,  17,   1,   1,0.98226374,  -7.413422, 1.10000, 0.90000, 1.10000, 0.90000
22720,'26065980300 ',  69.0000,1,  17,   1,   1,0.97245109, -12.984252, 1.10000, 0.90000, 1.10000, 0.90000
22721,'26067030100 ', 138.0000,1,  17,   1,   1,0.98855066,  -3.837576, 1.10000, 0.90000, 1.10000, 0.90000
22722,'26067030200 ',  69.0000,1,  17,   1,   1,0.96060503,  -3.374531, 1.10000, 0.90000, 1.10000, 0.90000
22723,'26067030300 ',  69.0000,1,  17,   1,   1,0.95932591,  -3.387646, 1.10000, 0.90000, 1.10000, 0.90000
22724,'26067030400 ',  69.0000,1,  17,   1,   1,0.96626157,  -3.776632, 1.10000, 0.90000, 1.10000, 0.90000
22725,'26067031200 ',  69.0000,1,  17,   1,   1,0.97008795,  -4.804227, 1.10000, 0.90000, 1.10000, 0.90000
22726,'26067031300 ',  69.0000,1,  17,   1,   1,0.97190177,  -3.331663, 1.10000, 0.90000, 1.10000, 0.90000
22727,'26067031400 ', 138.0000,1,  17,   1,   1,0.97887391,  -4.894805, 1.10000, 0.90000, 1.10000, 0.90000
22728,'26067031500 ', 138.0000,1,  17,   1,   1,0.97538984,  -5.525490, 1.10000, 0.90000, 1.10000, 0.90000
22729,'26067031600 ', 138.0000,1,  17,   1,   1,0.98282790,  -3.664591, 1.10000, 0.90000, 1.10000, 0.90000
22730,'26067031700 ', 138.0000,1,  17,   1,   1,0.98109901,  -3.598548, 1.10000, 0.90000, 1.10000, 0.90000
22731,'26067031900 ', 138.0000,1,  17,   1,   1,0.98001063,  -3.315729, 1.10000, 0.90000, 1.10000, 0.90000
22732,'26067032100 ',  69.0000,1,  17,   1,   1,0.97405541,  -4.002189, 1.10000, 0.90000, 1.10000, 0.90000
22733,'26067982200 ',  69.0000,1,  17,   1,   1,0.97432286,  -3.932477, 1.10000, 0.90000, 1.10000, 0.90000
22734,'26069000100 ', 138.0000,1,  17,   1,   1,0.96853667,  -7.266247, 1.10000, 0.90000, 1.10000, 0.90000
22735,'26069000200 ',  69.0000,1,  17,   1,   1,0.95907533,  -8.451549, 1.10000, 0.90000, 1.10000, 0.90000
22736,'26069000300 ',  69.0000,1,  17,   1,   1,0.97119391,  -8.052665, 1.10000, 0.90000, 1.10000, 0.90000
22737,'26069000400 ',  69.0000,1,  17,   1,   1,0.97138941,  -8.416583, 1.10000, 0.90000, 1.10000, 0.90000
22738,'26069000500 ',  69.0000,1,  17,   1,   1,0.95615530,  -8.910052, 1.10000, 0.90000, 1.10000, 0.90000
22739,'26069000600 ',  69.0000,1,  17,   1,   1,0.95701545,  -7.944550, 1.10000, 0.90000, 1.10000, 0.90000
22740,'26069000700 ',  69.0000,1,  17,   1,   1,0.96190166,  -7.156478, 1.10000, 0.90000, 1.10000, 0.90000
22741,'26069000800 ',  69.0000,1,  17,   1,   1,0.95729375,  -7.024610, 1.10000, 0.90000, 1.10000, 0.90000
22742,'26069000900 ',  69.0000,1,  17,   1,   1,0.96206939,  -7.527111, 1.10000, 0.90000, 1.10000, 0.90000
22743,'26071000100 ', 138.0000,1,  17,   1,   1,0.98355782,  11.411852, 1.10000, 0.90000, 1.10000, 0.90000
22744,'26071000200 ',  69.0000,1,  17,   1,   1,0.95340329,  10.309611, 1.10000, 0.90000, 1.10000, 0.90000
22745,'26071000300 ',  69.0000,1,  17,   1,   1,0.95132768,  10.965817, 1.10000, 0.90000, 1.10000, 0.90000
22746,'26071000400 ',  69.0000,1,  17,   1,   1,0.95586860,  11.629459, 1.10000, 0.90000, 1.10000, 0.90000
22747,'26071000500 ',  69.0000,1,  17,   1,   1,0.96066320,  12.851848, 1.10000, 0.90000, 1.10000, 0.90000
22748,'26073000100 ',  69.0000,1,  17,   1,   1,0.98013359,  -3.073053, 1.10000, 0.90000, 1.10000, 0.90000
22749,'26073000200 ',  69.0000,1,  17,   1,   1,0.97683126,  -2.398139, 1.10000, 0.90000, 1.10000, 0.90000
22750,'26073000300 ',  69.0000,1,  17,   1,   1,0.97331583,  -3.613337, 1.10000, 0.90000, 1.10000, 0.90000
22751,'26073000400 ',  69.0000,1,  17,   1,   1,0.97977382,  -3.498967, 1.10000, 0.90000, 1.10000, 0.90000
22752,'26073000500 ',  69.0000,1,  17,   1,   1,0.98217529,  -3.581146, 1.10000, 0.90000, 1.10000, 0.90000
22753,'26073000600 ',  69.0000,1,  17,   1,   1,0.98269194,  -3.599254, 1.10000, 0.90000, 1.10000, 0.90000
22754,'26073000700 ', 138.0000,1,  17,   1,   1,0.99250460,  -2.962967, 1.10000, 0.90000, 1.10000, 0.90000
22755,'26073000800 ',  69.0000,1,  17,   1,   1,0.98137349,  -3.594424, 1.10000, 0.90000, 1.10000, 0.90000
22756,'26073000900 ', 138.0000,1,  17,   1,   1,0.99163890,  -3.360752, 1.10000, 0.90000, 1.10000, 0.90000
22757,'26073940100 ',  69.0000,1,  17,   1,   1,0.98025841,  -3.407668, 1.10000, 0.90000, 1.10000, 0.90000
22758,'26073940200 ',  69.0000,1,  17,   1,   1,0.98463869,  -4.313008, 1.10000, 0.90000, 1.10000, 0.90000
22759,'26073940300 ', 345.0000,1,  17,   1,   1,1.00732195,  -1.461119, 1.10000, 0.90000, 1.10000, 0.90000
22760,'26073940400 ',  69.0000,1,  17,   1,   1,0.98368543,  -3.502394, 1.10000, 0.90000, 1.10000, 0.90000
22761,'26073940500 ',  69.0000,1,  17,   1,   1,0.98265964,  -3.572175, 1.10000, 0.90000, 1.10000, 0.90000
22762,'26073940600 ',  69.0000,1,  17,   1,   1,0.97795117,  -3.183065, 1.10000, 0.90000, 1.10000, 0.90000
22763,'26075000100 ', 138.0000,1,  17,   1,   1,1.01488781, -19.909035, 1.10000, 0.90000, 1.10000, 0.90000
22764,'26075000200 ', 138.0000,1,  17,   1,   1,1.01574063, -19.899923, 1.10000, 0.90000, 1.10000, 0.90000
22765,'26075000400 ',  69.0000,1,  17,   1,   1,1.00702715, -20.548300, 1.10000, 0.90000, 1.10000, 0.90000
22766,'26075000500 ',  69.0000,1,  17,   1,   1,1.00088215, -20.346457, 1.10000, 0.90000, 1.10000, 0.90000
22767,'26075000600 ', 138.0000,1,  17,   1,   1,1.00404692, -20.728629, 1.10000, 0.90000, 1.10000, 0.90000
22768,'26075000800 ',  69.0000,1,  17,   1,   1,1.00427437, -20.958364, 1.10000, 0.90000, 1.10000, 0.90000
22769,'26075000900 ',  69.0000,1,  17,   1,   1,1.00245380, -20.813415, 1.10000, 0.90000, 1.10000, 0.90000
22770,'26075001000 ',  69.0000,1,  17,   1,   1,1.00246501, -20.877264, 1.10000, 0.90000, 1.10000, 0.90000
22771,'26075001100 ',  69.0000,1,  17,   1,   1,1.00237930, -20.925647, 1.10000, 0.90000, 1.10000, 0.90000
22772,'26075001200 ', 138.0000,1,  17,   1,   1,1.01812005, -20.022561, 1.10000, 0.90000, 1.10000, 0.90000
22773,'26075001300 ',  69.0000,1,  17,   1,   1,1.00276554, -20.971334, 1.10000, 0.90000, 1.10000, 0.90000
22774,'26075005000 ', 138.0000,1,  17,   1,   1,1.01640284, -20.108454, 1.10000, 0.90000, 1.10000, 0.90000
22775,'26075005100 ',  69.0000,1,  17,   1,   1,1.00340843, -20.945282, 1.10000, 0.90000, 1.10000, 0.90000
22776,'26075005200 ',  69.0000,1,  17,   1,   1,1.00159264, -20.995684, 1.10000, 0.90000, 1.10000, 0.90000
22777,'26075005301 ',  69.0000,1,  17,   1,   1,0.99963683, -20.520800, 1.10000, 0.90000, 1.10000, 0.90000
22778,'26075005302 ',  69.0000,1,  17,   1,   1,0.99884140, -20.522371, 1.10000, 0.90000, 1.10000, 0.90000
22779,'26075005400 ', 138.0000,1,  17,   1,   1,1.00547493, -19.799964, 1.10000, 0.90000, 1.10000, 0.90000
22780,'26075005500 ', 138.0000,1,  17,   1,   1,1.01168263, -19.895952, 1.10000, 0.90000, 1.10000, 0.90000
22781,'26075005600 ',  69.0000,1,  17,   1,   1,0.99234939, -18.910012, 1.10000, 0.90000, 1.10000, 0.90000
22782,'26075005700 ', 138.0000,1,  17,   1,   1,1.01392555, -19.845325, 1.10000, 0.90000, 1.10000, 0.90000
22783,'26075005800 ',  69.0000,1,  17,   1,   1,1.00171506, -20.092489, 1.10000, 0.90000, 1.10000, 0.90000
22784,'26075005900 ', 138.0000,1,  17,   1,   1,1.01772892, -19.878361, 1.10000, 0.90000, 1.10000, 0.90000
22785,'26075006000 ',  69.0000,1,  17,   1,   1,0.99814469, -21.349252, 1.10000, 0.90000, 1.10000, 0.90000
22786,'26075006100 ', 138.0000,1,  17,   1,   1,1.01013207, -20.797574, 1.10000, 0.90000, 1.10000, 0.90000
22787,'26075006200 ', 138.0000,1,  17,   1,   1,1.00523424, -21.418005, 1.10000, 0.90000, 1.10000, 0.90000
22788,'26075006301 ', 138.0000,1,  17,   1,   1,1.00081527, -21.109367, 1.10000, 0.90000, 1.10000, 0.90000
22789,'26075006303 ', 138.0000,1,  17,   1,   1,0.99839228, -22.152993, 1.10000, 0.90000, 1.10000, 0.90000
22790,'26075006304 ',  69.0000,1,  17,   1,   1,0.99088883, -24.374449, 1.10000, 0.90000, 1.10000, 0.90000
22791,'26075006401 ',  69.0000,1,  17,   1,   1,0.97062975, -18.369748, 1.10000, 0.90000, 1.10000, 0.90000
22792,'26075006402 ',  69.0000,1,  17,   1,   1,0.97146863, -20.009603, 1.10000, 0.90000, 1.10000, 0.90000
22793,'26075006500 ',  69.0000,1,  17,   1,   1,0.95859259, -14.757225, 1.10000, 0.90000, 1.10000, 0.90000
22794,'26075006600 ',  69.0000,1,  17,   1,   1,0.95978332, -12.703668, 1.10000, 0.90000, 1.10000, 0.90000
22795,'26075006701 ',  69.0000,1,  17,   1,   1,0.97615540, -16.204007, 1.10000, 0.90000, 1.10000, 0.90000
22796,'26075006702 ',  69.0000,1,  17,   1,   1,0.98418790, -20.620496, 1.10000, 0.90000, 1.10000, 0.90000
22797,'26075006801 ',  69.0000,1,  17,   1,   1,0.97112626, -20.919751, 1.10000, 0.90000, 1.10000, 0.90000
22798,'26075006803 ',  69.0000,1,  17,   1,   1,0.98102772, -25.799984, 1.10000, 0.90000, 1.10000, 0.90000
22799,'26075006804 ', 138.0000,1,  17,   1,   1,0.99956036, -21.561784, 1.10000, 0.90000, 1.10000, 0.90000
22800,'26075006900 ', 138.0000,1,  17,   1,   1,1.00410151, -20.726515, 1.10000, 0.90000, 1.10000, 0.90000
22801,'26077000100 ',  69.0000,1,  17,   1,   1,0.95708060,  -9.046726, 1.10000, 0.90000, 1.10000, 0.90000
22802,'26077000201 ',  69.0000,1,  17,   1,   1,0.95642835,  -9.056804, 1.10000, 0.90000, 1.10000, 0.90000
22803,'26077000202 ',  69.0000,1,  17,   1,   1,0.95706570,  -8.989421, 1.10000, 0.90000, 1.10000, 0.90000
22804,'26077000300 ', 138.0000,1,  17,   1,   1,0.96480906,  -8.156230, 1.10000, 0.90000, 1.10000, 0.90000
22805,'26077000500 ',  69.0000,1,  17,   1,   1,0.95674032,  -8.952302, 1.10000, 0.90000, 1.10000, 0.90000
22806,'26077000600 ',  69.0000,1,  17,   1,   1,0.95507014,  -9.090655, 1.10000, 0.90000, 1.10000, 0.90000
22807,'26077000900 ', 138.0000,1,  17,   1,   1,0.96548128,  -8.495592, 1.10000, 0.90000, 1.10000, 0.90000
22808,'26077001000 ', 138.0000,1,  17,   1,   1,0.96599996,  -8.566441, 1.10000, 0.90000, 1.10000, 0.90000
22809,'26077001100 ',  69.0000,1,  17,   1,   1,0.95468813,  -9.164836, 1.10000, 0.90000, 1.10000, 0.90000
22810,'26077001200 ',  69.0000,1,  17,   1,   1,0.95416266,  -9.202583, 1.10000, 0.90000, 1.10000, 0.90000
22811,'26077001300 ',  69.0000,1,  17,   1,   1,0.95512754,  -8.949507, 1.10000, 0.90000, 1.10000, 0.90000
22812,'26077001501 ', 138.0000,1,  17,   1,   1,0.96504003,  -7.831618, 1.10000, 0.90000, 1.10000, 0.90000
22813,'26077001502 ',  69.0000,1,  17,   1,   1,0.95597714,  -8.504543, 1.10000, 0.90000, 1.10000, 0.90000
22814,'26077001503 ',  69.0000,1,  17,   1,   1,0.95585704,  -8.954935, 1.10000, 0.90000, 1.10000, 0.90000
22815,'26077001504 ',  69.0000,1,  17,   1,   1,0.95475119,  -9.118825, 1.10000, 0.90000, 1.10000, 0.90000
22816,'26077001506 ',  69.0000,1,  17,   1,   1,0.95686758,  -8.563087, 1.10000, 0.90000, 1.10000, 0.90000
22817,'26077001507 ',  69.0000,1,  17,   1,   1,0.95663762,  -8.743323, 1.10000, 0.90000, 1.10000, 0.90000
22818,'26077001601 ',  69.0000,1,  17,   1,   1,0.95673472,  -8.787306, 1.10000, 0.90000, 1.10000, 0.90000
22819,'26077001603 ',  69.0000,1,  17,   1,   1,0.95734322,  -8.838497, 1.10000, 0.90000, 1.10000, 0.90000
22820,'26077001604 ',  69.0000,1,  17,   1,   1,0.95811510,  -8.881404, 1.10000, 0.90000, 1.10000, 0.90000
22821,'26077001701 ',  69.0000,1,  17,   1,   1,0.95421553,  -9.239060, 1.10000, 0.90000, 1.10000, 0.90000
22822,'26077001702 ',  69.0000,1,  17,   1,   1,0.95525920,  -9.263968, 1.10000, 0.90000, 1.10000, 0.90000
22823,'26077001801 ', 345.0000,1,  17,   1,   1,0.97605056,  -7.907424, 1.10000, 0.90000, 1.10000, 0.90000
22824,'26077001802 ',  69.0000,1,  17,   1,   1,0.95976830,  -9.348976, 1.10000, 0.90000, 1.10000, 0.90000
22825,'26077001803 ', 138.0000,1,  17,   1,   1,0.96585554,  -8.569305, 1.10000, 0.90000, 1.10000, 0.90000
22826,'26077001905 ', 345.0000,1,  17,   1,   1,0.97685474,  -7.851186, 1.10000, 0.90000, 1.10000, 0.90000
22827,'26077001906 ', 138.0000,1,  17,   1,   1,0.96763635,  -9.068574, 1.10000, 0.90000, 1.10000, 0.90000
22828,'26077001907 ',  69.0000,1,  17,   1,   1,0.95538795,  -9.184076, 1.10000, 0.90000, 1.10000, 0.90000
22829,'26077002002 ', 345.0000,1,  17,   1,   1,0.97969490,  -7.020107, 1.10000, 0.90000, 1.10000, 0.90000
22830,'26077002003 ',  69.0000,1,  17,   1,   1,0.95663500,  -9.030468, 1.10000, 0.90000, 1.10000, 0.90000
22831,'26077002004 ',  69.0000,1,  17,   1,   1,0.95531881,  -9.113149, 1.10000, 0.90000, 1.10000, 0.90000
22832,'26077002005 ',  69.0000,1,  17,   1,   1,0.95517182,  -9.155286, 1.10000, 0.90000, 1.10000, 0.90000
22833,'26077002101 ', 345.0000,1,  17,   1,   1,0.97829819,  -7.397587, 1.10000, 0.90000, 1.10000, 0.90000
22834,'26077002102 ',  69.0000,1,  17,   1,   1,0.96722358,  -9.430346, 1.10000, 0.90000, 1.10000, 0.90000
22835,'26077002201 ',  69.0000,1,  17,   1,   1,0.96381515,  -8.936655, 1.10000, 0.90000, 1.10000, 0.90000
22836,'26077002202 ',  69.0000,1,  17,   1,   1,0.96214116,  -8.792374, 1.10000, 0.90000, 1.10000, 0.90000
22837,'26077002601 ', 138.0000,1,  17,   1,   1,0.96192443,  -8.489058, 1.10000, 0.90000, 1.10000, 0.90000
22838,'26077002700 ', 138.0000,1,  17,   1,   1,0.96504337,  -7.460326, 1.10000, 0.90000, 1.10000, 0.90000
22839,'26077002801 ', 138.0000,1,  17,   1,   1,0.96610713,  -6.911894, 1.10000, 0.90000, 1.10000, 0.90000
22840,'26077002802 ',  69.0000,1,  17,   1,   1,0.95648676,  -8.537248, 1.10000, 0.90000, 1.10000, 0.90000
22841,'26077002901 ', 138.0000,1,  17,   1,   1,0.96988291,  -6.307022, 1.10000, 0.90000, 1.10000, 0.90000
22842,'26077002903 ',  69.0000,1,  17,   1,   1,0.95714557,  -8.460566, 1.10000, 0.90000, 1.10000, 0.90000
22843,'26077002904 ',  69.0000,1,  17,   1,   1,0.96199322,  -7.783971, 1.10000, 0.90000, 1.10000, 0.90000
22844,'26077002905 ',  69.0000,1,  17,   1,   1,0.96398979,  -8.232652, 1.10000, 0.90000, 1.10000, 0.90000
22845,'26077003002 ',  69.0000,1,  17,   1,   1,0.97307473,  -6.828237, 1.10000, 0.90000, 1.10000, 0.90000
22846,'26077003003 ', 345.0000,1,  17,   1,   1,0.98360050,  -6.017549, 1.10000, 0.90000, 1.10000, 0.90000
22847,'26077003004 ', 345.0000,1,  17,   1,   1,0.98138171,  -6.577330, 1.10000, 0.90000, 1.10000, 0.90000
22848,'26077003302 ', 345.0000,1,  17,   1,   1,0.97616780,  -7.953182, 1.10000, 0.90000, 1.10000, 0.90000
22849,'26077003400 ',  69.0000,1,  17,   1,   1,0.95741814, -10.231175, 1.10000, 0.90000, 1.10000, 0.90000
22850,'26077003500 ', 138.0000,1,  17,   1,   1,0.96608144,  -9.026897, 1.10000, 0.90000, 1.10000, 0.90000
22851,'26077005501 ',  69.0000,1,  17,   1,   1,0.95411438,  -9.011182, 1.10000, 0.90000, 1.10000, 0.90000
22852,'26077005502 ',  69.0000,1,  17,   1,   1,0.95393503,  -9.034074, 1.10000, 0.90000, 1.10000, 0.90000
22853,'26077006102 ',  69.0000,1,  17,   1,   1,0.95934159, -10.290093, 1.10000, 0.90000, 1.10000, 0.90000
22854,'26077006103 ', 138.0000,1,  17,   1,   1,0.95790410, -10.212469, 1.10000, 0.90000, 1.10000, 0.90000
22855,'26077006601 ',  69.0000,1,  17,   1,   1,0.95374864, -10.684649, 1.10000, 0.90000, 1.10000, 0.90000
22856,'26077006701 ', 138.0000,1,  17,   1,   1,0.96489704,  -9.395052, 1.10000, 0.90000, 1.10000, 0.90000
22857,'26077006702 ', 138.0000,1,  17,   1,   1,0.96907818,  -8.981727, 1.10000, 0.90000, 1.10000, 0.90000
22858,'26079950200 ',  69.0000,1,  17,   1,   1,0.96881133,  -2.964312, 1.10000, 0.90000, 1.10000, 0.90000
22859,'26079950300 ',  69.0000,1,  17,   1,   1,0.98317069,  -2.212742, 1.10000, 0.90000, 1.10000, 0.90000
22860,'26079950400 ',  69.0000,1,  17,   1,   1,0.98232019,  -1.842528, 1.10000, 0.90000, 1.10000, 0.90000
22861,'26079950601 ',  69.0000,1,  17,   1,   1,0.97569776,  -2.526854, 1.10000, 0.90000, 1.10000, 0.90000
22862,'26079950602 ',  69.0000,1,  17,   1,   1,0.98086655,  -2.426127, 1.10000, 0.90000, 1.10000, 0.90000
22863,'26081000100 ',  69.0000,1,  17,   1,   1,0.96488279,  -0.816806, 1.10000, 0.90000, 1.10000, 0.90000
22864,'26081000200 ',  69.0000,1,  17,   1,   1,0.96488601,  -0.827217, 1.10000, 0.90000, 1.10000, 0.90000
22865,'26081000300 ',  69.0000,1,  17,   1,   1,0.96440399,  -1.123872, 1.10000, 0.90000, 1.10000, 0.90000
22866,'26081000400 ',  69.0000,1,  17,   1,   1,0.96485549,  -0.833005, 1.10000, 0.90000, 1.10000, 0.90000
22867,'26081000500 ',  69.0000,1,  17,   1,   1,0.96535361,  -0.836250, 1.10000, 0.90000, 1.10000, 0.90000
22868,'26081000600 ',  69.0000,1,  17,   1,   1,0.97332531,  -0.392911, 1.10000, 0.90000, 1.10000, 0.90000
22869,'26081000700 ',  69.0000,1,  17,   1,   1,0.96872514,  -0.764756, 1.10000, 0.90000, 1.10000, 0.90000
22870,'26081000800 ', 138.0000,1,  17,   1,   1,0.97746682,   0.098762, 1.10000, 0.90000, 1.10000, 0.90000
22871,'26081000900 ', 138.0000,1,  17,   1,   1,0.97667450,   0.043297, 1.10000, 0.90000, 1.10000, 0.90000
22872,'26081001000 ',  69.0000,1,  17,   1,   1,0.96877289,  -0.828634, 1.10000, 0.90000, 1.10000, 0.90000
22873,'26081001101 ',  69.0000,1,  17,   1,   1,0.96719205,  -1.052098, 1.10000, 0.90000, 1.10000, 0.90000
22874,'26081001102 ',  69.0000,1,  17,   1,   1,0.96655631,  -1.051794, 1.10000, 0.90000, 1.10000, 0.90000
22875,'26081001200 ',  69.0000,1,  17,   1,   1,0.97088784,  -0.814739, 1.10000, 0.90000, 1.10000, 0.90000
22876,'26081001300 ', 138.0000,1,  17,   1,   1,0.97619194,   0.011134, 1.10000, 0.90000, 1.10000, 0.90000
22877,'26081001400 ', 345.0000,1,  17,   1,   1,0.98917645,   1.211890, 1.10000, 0.90000, 1.10000, 0.90000
22878,'26081001500 ', 345.0000,1,  17,   1,   1,0.98948032,   1.259635, 1.10000, 0.90000, 1.10000, 0.90000
22879,'26081001600 ', 138.0000,1,  17,   1,   1,0.97879481,   0.172654, 1.10000, 0.90000, 1.10000, 0.90000
22880,'26081001700 ', 138.0000,1,  17,   1,   1,0.97942179,   0.227639, 1.10000, 0.90000, 1.10000, 0.90000
22881,'26081001800 ', 138.0000,1,  17,   1,   1,0.98034537,   0.307327, 1.10000, 0.90000, 1.10000, 0.90000
22882,'26081001900 ',  69.0000,1,  17,   1,   1,0.97136468,  -0.742358, 1.10000, 0.90000, 1.10000, 0.90000
22883,'26081002000 ',  69.0000,1,  17,   1,   1,0.97021753,  -0.817787, 1.10000, 0.90000, 1.10000, 0.90000
22884,'26081002100 ',  69.0000,1,  17,   1,   1,0.97014141,  -0.821945, 1.10000, 0.90000, 1.10000, 0.90000
22885,'26081002200 ', 138.0000,1,  17,   1,   1,0.97759110,  -0.309621, 1.10000, 0.90000, 1.10000, 0.90000
22886,'26081002300 ',  69.0000,1,  17,   1,   1,0.96549881,  -1.147614, 1.10000, 0.90000, 1.10000, 0.90000
22887,'26081002400 ', 138.0000,1,  17,   1,   1,0.97713315,  -0.380042, 1.10000, 0.90000, 1.10000, 0.90000
22888,'26081002500 ',  69.0000,1,  17,   1,   1,0.97093457,  -0.857663, 1.10000, 0.90000, 1.10000, 0.90000
22889,'26081002600 ', 345.0000,1,  17,   1,   1,0.98813510,   1.116370, 1.10000, 0.90000, 1.10000, 0.90000
22890,'26081002700 ',  69.0000,1,  17,   1,   1,0.96699393,  -0.866012, 1.10000, 0.90000, 1.10000, 0.90000
22891,'26081002800 ',  69.0000,1,  17,   1,   1,0.97269630,  -0.692984, 1.10000, 0.90000, 1.10000, 0.90000
22892,'26081002900 ',  69.0000,1,  17,   1,   1,0.97079974,  -0.820598, 1.10000, 0.90000, 1.10000, 0.90000
22893,'26081003000 ',  69.0000,1,  17,   1,   1,0.97127533,  -0.816857, 1.10000, 0.90000, 1.10000, 0.90000
22894,'26081003100 ',  69.0000,1,  17,   1,   1,0.97192681,  -0.758242, 1.10000, 0.90000, 1.10000, 0.90000
22895,'26081003200 ',  69.0000,1,  17,   1,   1,0.97011900,  -0.938140, 1.10000, 0.90000, 1.10000, 0.90000
22896,'26081003300 ',  69.0000,1,  17,   1,   1,0.96970791,  -0.985509, 1.10000, 0.90000, 1.10000, 0.90000
22897,'26081003400 ',  69.0000,1,  17,   1,   1,0.96713626,  -1.089171, 1.10000, 0.90000, 1.10000, 0.90000
22898,'26081003500 ',  69.0000,1,  17,   1,   1,0.96816295,  -1.087845, 1.10000, 0.90000, 1.10000, 0.90000
22899,'26081003600 ', 345.0000,1,  17,   1,   1,0.98784703,   1.090741, 1.10000, 0.90000, 1.10000, 0.90000
22900,'26081003700 ', 138.0000,1,  17,   1,   1,0.97642255,  -0.084164, 1.10000, 0.90000, 1.10000, 0.90000
22901,'26081003800 ',  69.0000,1,  17,   1,   1,0.97042298,  -0.720793, 1.10000, 0.90000, 1.10000, 0.90000
22902,'26081003900 ',  69.0000,1,  17,   1,   1,0.97125447,  -0.684027, 1.10000, 0.90000, 1.10000, 0.90000
22903,'26081004000 ',  69.0000,1,  17,   1,   1,0.96999443,  -0.721471, 1.10000, 0.90000, 1.10000, 0.90000
22904,'26081004100 ', 138.0000,1,  17,   1,   1,0.97628403,  -0.073923, 1.10000, 0.90000, 1.10000, 0.90000
22905,'26081004200 ',  69.0000,1,  17,   1,   1,0.96783757,  -1.157393, 1.10000, 0.90000, 1.10000, 0.90000
22906,'26081004300 ',  69.0000,1,  17,   1,   1,0.96723455,  -1.207398, 1.10000, 0.90000, 1.10000, 0.90000
22907,'26081004400 ', 138.0000,1,  17,   1,   1,0.97783875,  -0.513698, 1.10000, 0.90000, 1.10000, 0.90000
22908,'26081004500 ',  69.0000,1,  17,   1,   1,0.96616989,  -1.288296, 1.10000, 0.90000, 1.10000, 0.90000
22909,'26081004600 ',  69.0000,1,  17,   1,   1,0.96587843,  -1.268621, 1.10000, 0.90000, 1.10000, 0.90000
22910,'26081010101 ',  69.0000,1,  17,   1,   1,0.96460241,  -1.688383, 1.10000, 0.90000, 1.10000, 0.90000
22911,'26081010102 ',  69.0000,1,  17,   1,   1,0.96655339,  -2.375885, 1.10000, 0.90000, 1.10000, 0.90000
22912,'26081010200 ', 138.0000,1,  17,   1,   1,0.96933001,  -0.106823, 1.10000, 0.90000, 1.10000, 0.90000
22913,'26081010301 ', 138.0000,1,  17,   1,   1,0.97427583,   0.568397, 1.10000, 0.90000, 1.10000, 0.90000
22914,'26081010302 ', 138.0000,1,  17,   1,   1,0.97107232,   0.165139, 1.10000, 0.90000, 1.10000, 0.90000
22915,'26081010401 ', 138.0000,1,  17,   1,   1,0.97389078,   0.492638, 1.10000, 0.90000, 1.10000, 0.90000
22916,'26081010402 ', 138.0000,1,  17,   1,   1,0.97250247,   0.334594, 1.10000, 0.90000, 1.10000, 0.90000
22917,'26081010600 ',  69.0000,1,  17,   1,   1,0.96446377,  -0.712412, 1.10000, 0.90000, 1.10000, 0.90000
22918,'26081010700 ', 138.0000,1,  17,   1,   1,0.96862078,  -0.208697, 1.10000, 0.90000, 1.10000, 0.90000
22919,'26081010801 ',  69.0000,1,  17,   1,   1,0.96401292,  -1.394200, 1.10000, 0.90000, 1.10000, 0.90000
22920,'26081010802 ',  69.0000,1,  17,   1,   1,0.96509999,  -2.209480, 1.10000, 0.90000, 1.10000, 0.90000
22921,'26081010902 ',  69.0000,1,  17,   1,   1,0.96305406,  -1.860294, 1.10000, 0.90000, 1.10000, 0.90000
22922,'26081010903 ',  69.0000,1,  17,   1,   1,0.96291620,  -1.435899, 1.10000, 0.90000, 1.10000, 0.90000
22923,'26081010904 ',  69.0000,1,  17,   1,   1,0.96276623,  -1.524315, 1.10000, 0.90000, 1.10000, 0.90000
22924,'26081011001 ',  69.0000,1,  17,   1,   1,0.96044689,  -1.188744, 1.10000, 0.90000, 1.10000, 0.90000
22925,'26081011002 ',  69.0000,1,  17,   1,   1,0.96138680,  -1.149839, 1.10000, 0.90000, 1.10000, 0.90000
22926,'26081011101 ',  69.0000,1,  17,   1,   1,0.95806593,  -1.290338, 1.10000, 0.90000, 1.10000, 0.90000
22927,'26081011102 ',  69.0000,1,  17,   1,   1,0.95959377,  -1.223473, 1.10000, 0.90000, 1.10000, 0.90000
22928,'26081011200 ',  69.0000,1,  17,   1,   1,0.96271425,  -0.983773, 1.10000, 0.90000, 1.10000, 0.90000
22929,'26081011301 ',  69.0000,1,  17,   1,   1,0.96096653,  -1.090631, 1.10000, 0.90000, 1.10000, 0.90000
22930,'26081011302 ',  69.0000,1,  17,   1,   1,0.95992720,  -1.168482, 1.10000, 0.90000, 1.10000, 0.90000
22931,'26081011401 ',  69.0000,1,  17,   1,   1,0.96729344,  -0.422952, 1.10000, 0.90000, 1.10000, 0.90000
22932,'26081011403 ',  69.0000,1,  17,   1,   1,0.97096711,  -0.219148, 1.10000, 0.90000, 1.10000, 0.90000
22933,'26081011405 ',  69.0000,1,  17,   1,   1,0.96582282,  -0.699952, 1.10000, 0.90000, 1.10000, 0.90000
22934,'26081011406 ',  69.0000,1,  17,   1,   1,0.96562833,  -0.762514, 1.10000, 0.90000, 1.10000, 0.90000
22935,'26081011500 ', 345.0000,1,  17,   1,   1,0.99101347,   1.470446, 1.10000, 0.90000, 1.10000, 0.90000
22936,'26081011600 ', 345.0000,1,  17,   1,   1,0.99373573,   1.794616, 1.10000, 0.90000, 1.10000, 0.90000
22937,'26081011701 ',  69.0000,1,  17,   1,   1,0.97708839,  -0.044949, 1.10000, 0.90000, 1.10000, 0.90000
22938,'26081011702 ',  69.0000,1,  17,   1,   1,0.97328293,  -0.274484, 1.10000, 0.90000, 1.10000, 0.90000
22939,'26081011801 ',  69.0000,1,  17,   1,   1,0.96101099,  -1.152955, 1.10000, 0.90000, 1.10000, 0.90000
22940,'26081011803 ',  69.0000,1,  17,   1,   1,0.96440071,  -1.205883, 1.10000, 0.90000, 1.10000, 0.90000
22941,'26081011804 ',  69.0000,1,  17,   1,   1,0.96995515,  -1.203832, 1.10000, 0.90000, 1.10000, 0.90000
22942,'26081011901 ', 138.0000,1,  17,   1,   1,0.97905719,  -0.942530, 1.10000, 0.90000, 1.10000, 0.90000
22943,'26081011902 ',  69.0000,1,  17,   1,   1,0.97549939,  -1.307199, 1.10000, 0.90000, 1.10000, 0.90000
22944,'26081012002 ', 138.0000,1,  17,   1,   1,0.97943443,  -1.265084, 1.10000, 0.90000, 1.10000, 0.90000
22945,'26081012003 ',  69.0000,1,  17,   1,   1,0.97750825,  -2.059577, 1.10000, 0.90000, 1.10000, 0.90000
22946,'26081012004 ', 138.0000,1,  17,   1,   1,0.98041528,  -1.944573, 1.10000, 0.90000, 1.10000, 0.90000
22947,'26081012201 ',  69.0000,1,  17,   1,   1,0.97689599,  -1.266637, 1.10000, 0.90000, 1.10000, 0.90000
22948,'26081012202 ',  69.0000,1,  17,   1,   1,0.97777843,  -1.364713, 1.10000, 0.90000, 1.10000, 0.90000
22949,'26081012203 ', 345.0000,1,  17,   1,   1,0.99181926,   1.162811, 1.10000, 0.90000, 1.10000, 0.90000
22950,'26081012300 ',  69.0000,1,  17,   1,   1,0.96877217,  -1.133866, 1.10000, 0.90000, 1.10000, 0.90000
22951,'26081012400 ', 138.0000,1,  17,   1,   1,0.97709072,  -0.434580, 1.10000, 0.90000, 1.10000, 0.90000
22952,'26081012500 ',  69.0000,1,  17,   1,   1,0.96965301,  -1.117079, 1.10000, 0.90000, 1.10000, 0.90000
22953,'26081012604 ', 138.0000,1,  17,   1,   1,0.97940892,  -0.874768, 1.10000, 0.90000, 1.10000, 0.90000
22954,'26081012605 ',  69.0000,1,  17,   1,   1,0.97013927,  -1.309181, 1.10000, 0.90000, 1.10000, 0.90000
22955,'26081012606 ',  69.0000,1,  17,   1,   1,0.97090799,  -1.306562, 1.10000, 0.90000, 1.10000, 0.90000
22956,'26081012607 ',  69.0000,1,  17,   1,   1,0.96797687,  -1.355850, 1.10000, 0.90000, 1.10000, 0.90000
22957,'26081012608 ', 345.0000,1,  17,   1,   1,0.99089110,   1.204806, 1.10000, 0.90000, 1.10000, 0.90000
22958,'26081012701 ',  69.0000,1,  17,   1,   1,0.96530640,  -1.280441, 1.10000, 0.90000, 1.10000, 0.90000
22959,'26081012702 ',  69.0000,1,  17,   1,   1,0.96455473,  -1.284301, 1.10000, 0.90000, 1.10000, 0.90000
22960,'26081012703 ',  69.0000,1,  17,   1,   1,0.96426195,  -1.187498, 1.10000, 0.90000, 1.10000, 0.90000
22961,'26081012800 ',  69.0000,1,  17,   1,   1,0.96533906,  -1.227892, 1.10000, 0.90000, 1.10000, 0.90000
22962,'26081012901 ',  69.0000,1,  17,   1,   1,0.96575791,  -1.180914, 1.10000, 0.90000, 1.10000, 0.90000
22963,'26081012902 ',  69.0000,1,  17,   1,   1,0.96455133,  -1.223914, 1.10000, 0.90000, 1.10000, 0.90000
22964,'26081013000 ', 138.0000,1,  17,   1,   1,0.98060852,   0.407279, 1.10000, 0.90000, 1.10000, 0.90000
22965,'26081013100 ', 138.0000,1,  17,   1,   1,0.98095155,   0.455595, 1.10000, 0.90000, 1.10000, 0.90000
22966,'26081013200 ', 138.0000,1,  17,   1,   1,0.97963095,   0.305959, 1.10000, 0.90000, 1.10000, 0.90000
22967,'26081013300 ', 138.0000,1,  17,   1,   1,0.97915339,   0.192032, 1.10000, 0.90000, 1.10000, 0.90000
22968,'26081013400 ', 138.0000,1,  17,   1,   1,0.97897243,   0.220170, 1.10000, 0.90000, 1.10000, 0.90000
22969,'26081013500 ', 138.0000,1,  17,   1,   1,0.97838545,   0.143336, 1.10000, 0.90000, 1.10000, 0.90000
22970,'26081013600 ', 138.0000,1,  17,   1,   1,0.97645134,  -0.046145, 1.10000, 0.90000, 1.10000, 0.90000
22971,'26081013700 ', 138.0000,1,  17,   1,   1,0.97730225,   0.051747, 1.10000, 0.90000, 1.10000, 0.90000
22972,'26081013801 ', 138.0000,1,  17,   1,   1,0.97831070,   0.168232, 1.10000, 0.90000, 1.10000, 0.90000
22973,'26081013802 ', 138.0000,1,  17,   1,   1,0.97786349,   0.118881, 1.10000, 0.90000, 1.10000, 0.90000
22974,'26081013900 ',  69.0000,1,  17,   1,   1,0.97156262,  -0.517878, 1.10000, 0.90000, 1.10000, 0.90000
22975,'26081014000 ',  69.0000,1,  17,   1,   1,0.96941704,  -0.970235, 1.10000, 0.90000, 1.10000, 0.90000
22976,'26081014100 ',  69.0000,1,  17,   1,   1,0.96747762,  -1.091233, 1.10000, 0.90000, 1.10000, 0.90000
22977,'26081014200 ', 138.0000,1,  17,   1,   1,0.97616249,  -0.059847, 1.10000, 0.90000, 1.10000, 0.90000
22978,'26081014300 ', 138.0000,1,  17,   1,   1,0.97797322,   0.052034, 1.10000, 0.90000, 1.10000, 0.90000
22979,'26081014501 ',  69.0000,1,  17,   1,   1,0.97401828,  -0.424084, 1.10000, 0.90000, 1.10000, 0.90000
22980,'26081014502 ',  69.0000,1,  17,   1,   1,0.96766895,  -0.904025, 1.10000, 0.90000, 1.10000, 0.90000
22981,'26081014601 ',  69.0000,1,  17,   1,   1,0.97160685,  -0.651106, 1.10000, 0.90000, 1.10000, 0.90000
22982,'26081014602 ', 138.0000,1,  17,   1,   1,0.98532152,   0.721899, 1.10000, 0.90000, 1.10000, 0.90000
22983,'26081014701 ',  69.0000,1,  17,   1,   1,0.96366286,  -1.295960, 1.10000, 0.90000, 1.10000, 0.90000
22984,'26081014703 ',  69.0000,1,  17,   1,   1,0.96315360,  -1.321945, 1.10000, 0.90000, 1.10000, 0.90000
22985,'26081014704 ',  69.0000,1,  17,   1,   1,0.96186405,  -1.442075, 1.10000, 0.90000, 1.10000, 0.90000
22986,'26081014803 ',  69.0000,1,  17,   1,   1,0.95802265,  -1.793241, 1.10000, 0.90000, 1.10000, 0.90000
22987,'26081014804 ',  69.0000,1,  17,   1,   1,0.95700735,  -2.248958, 1.10000, 0.90000, 1.10000, 0.90000
22988,'26081014805 ',  69.0000,1,  17,   1,   1,0.95950449,  -1.780922, 1.10000, 0.90000, 1.10000, 0.90000
22989,'26081014806 ',  69.0000,1,  17,   1,   1,0.97113818,  -2.100483, 1.10000, 0.90000, 1.10000, 0.90000
22990,'26081014807 ', 138.0000,1,  17,   1,   1,0.97906560,  -1.035107, 1.10000, 0.90000, 1.10000, 0.90000
22991,'26083000100 ',  69.0000,1,  17,   1,   1,0.94129908,   6.098384, 1.10000, 0.90000, 1.10000, 0.90000
22992,'26083980100 ', 138.0000,1,  17,   1,   1,0.96276659,   6.157826, 1.10000, 0.90000, 1.10000, 0.90000
22993,'26085960100 ', 138.0000,1,  17,   1,   1,1.00304580,   3.711494, 1.10000, 0.90000, 1.10000, 0.90000
22994,'26085961100 ',  69.0000,1,  17,   1,   1,0.99453390,   2.845188, 1.10000, 0.90000, 1.10000, 0.90000
22995,'26085961200 ',  69.0000,1,  17,   1,   1,0.99684280,   4.700514, 1.10000, 0.90000, 1.10000, 0.90000
22996,'26085961300 ', 138.0000,1,  17,   1,   1,0.99764681,   2.640906, 1.10000, 0.90000, 1.10000, 0.90000
22997,'26087330000 ',  69.0000,1,  17,   1,   1,0.96365958, -14.085021, 1.10000, 0.90000, 1.10000, 0.90000
22998,'26087330500 ',  69.0000,1,  17,   1,   1,0.97138649, -13.093312, 1.10000, 0.90000, 1.10000, 0.90000
22999,'26087331000 ',  69.0000,1,  17,   1,   1,0.97922599, -13.524909, 1.10000, 0.90000, 1.10000, 0.90000
23000,'26087331500 ', 138.0000,1,  17,   1,   1,0.98145694, -12.869978, 1.10000, 0.90000, 1.10000, 0.90000
23001,'26087332000 ',  69.0000,1,  17,   1,   1,0.97176230, -13.806001, 1.10000, 0.90000, 1.10000, 0.90000
23002,'26087332500 ',  69.0000,1,  17,   1,   1,0.96931523, -14.043829, 1.10000, 0.90000, 1.10000, 0.90000
23003,'26087333000 ',  69.0000,1,  17,   1,   1,0.96763736, -14.357783, 1.10000, 0.90000, 1.10000, 0.90000
23004,'26087333500 ', 138.0000,1,  17,   1,   1,0.97764921, -14.434630, 1.10000, 0.90000, 1.10000, 0.90000
23005,'26087334000 ', 138.0000,1,  17,   1,   1,0.97843260, -14.034299, 1.10000, 0.90000, 1.10000, 0.90000
23006,'26087334500 ', 138.0000,1,  17,   1,   1,0.97926861, -13.714613, 1.10000, 0.90000, 1.10000, 0.90000
23007,'26087336000 ', 138.0000,1,  17,   1,   1,0.97440809, -15.606716, 1.10000, 0.90000, 1.10000, 0.90000
23008,'26087336500 ',  69.0000,1,  17,   1,   1,0.97332764, -14.990004, 1.10000, 0.90000, 1.10000, 0.90000
23009,'26087337000 ', 138.0000,1,  17,   1,   1,0.97660327, -15.135627, 1.10000, 0.90000, 1.10000, 0.90000
23010,'26087337500 ', 345.0000,1,  17,   1,   1,0.98600376, -13.565498, 1.10000, 0.90000, 1.10000, 0.90000
23011,'26087338000 ',  69.0000,1,  17,   1,   1,0.97261870, -15.728027, 1.10000, 0.90000, 1.10000, 0.90000
23012,'26087338500 ',  69.0000,1,  17,   1,   1,0.97297072, -16.268344, 1.10000, 0.90000, 1.10000, 0.90000
23013,'26087339000 ',  69.0000,1,  17,   1,   1,0.97357249, -16.718703, 1.10000, 0.90000, 1.10000, 0.90000
23014,'26087339500 ', 138.0000,1,  17,   1,   1,0.97977889, -15.983251, 1.10000, 0.90000, 1.10000, 0.90000
23015,'26087340000 ', 138.0000,1,  17,   1,   1,0.97822320, -17.249713, 1.10000, 0.90000, 1.10000, 0.90000
23016,'26087340500 ', 138.0000,1,  17,   1,   1,0.97796863, -17.448389, 1.10000, 0.90000, 1.10000, 0.90000
23017,'26087341000 ',  69.0000,1,  17,   1,   1,0.97045332, -17.651797, 1.10000, 0.90000, 1.10000, 0.90000
23018,'26087341500 ', 138.0000,1,  17,   1,   1,0.97171181, -16.672593, 1.10000, 0.90000, 1.10000, 0.90000
23019,'26087342000 ', 138.0000,1,  17,   1,   1,0.97150022, -16.245328, 1.10000, 0.90000, 1.10000, 0.90000
23020,'26087342100 ',  69.0000,1,  17,   1,   1,0.98115253, -13.522218, 1.10000, 0.90000, 1.10000, 0.90000
23021,'26089970100 ',  69.0000,1,  17,   1,   1,0.94492584,  -2.403151, 1.10000, 0.90000, 1.10000, 0.90000
23022,'26089970200 ',  69.0000,1,  17,   1,   1,0.94964659,  -2.240287, 1.10000, 0.90000, 1.10000, 0.90000
23023,'26089970300 ',  69.0000,1,  17,   1,   1,0.94714510,  -2.303788, 1.10000, 0.90000, 1.10000, 0.90000
23024,'26089970400 ',  69.0000,1,  17,   1,   1,0.95660847,   0.455499, 1.10000, 0.90000, 1.10000, 0.90000
23025,'26089970500 ',  69.0000,1,  17,   1,   1,0.95028114,  -2.094189, 1.10000, 0.90000, 1.10000, 0.90000
23026,'26089970600 ',  69.0000,1,  17,   1,   1,0.95765346,  -1.579660, 1.10000, 0.90000, 1.10000, 0.90000
23027,'26091060100 ',  69.0000,1,  17,   1,   1,0.95646369, -29.398207, 1.10000, 0.90000, 1.10000, 0.90000
23028,'26091060301 ',  69.0000,1,  17,   1,   1,0.96928930, -27.811381, 1.10000, 0.90000, 1.10000, 0.90000
23029,'26091060302 ',  69.0000,1,  17,   1,   1,0.97924566, -26.944647, 1.10000, 0.90000, 1.10000, 0.90000
23030,'26091060401 ',  69.0000,1,  17,   1,   1,0.98346913, -26.369916, 1.10000, 0.90000, 1.10000, 0.90000
23031,'26091060402 ',  69.0000,1,  17,   1,   1,0.96115398, -28.413329, 1.10000, 0.90000, 1.10000, 0.90000
23032,'26091060500 ', 138.0000,1,  17,   1,   1,0.96407288, -29.387551, 1.10000, 0.90000, 1.10000, 0.90000
23033,'26091060600 ',  69.0000,1,  17,   1,   1,0.95867836, -30.267621, 1.10000, 0.90000, 1.10000, 0.90000
23034,'26091060700 ', 138.0000,1,  17,   1,   1,0.96360928, -29.311043, 1.10000, 0.90000, 1.10000, 0.90000
23035,'26091060800 ',  69.0000,1,  17,   1,   1,0.95730495, -29.300641, 1.10000, 0.90000, 1.10000, 0.90000
23036,'26091061200 ',  69.0000,1,  17,   1,   1,0.95581824, -30.617347, 1.10000, 0.90000, 1.10000, 0.90000
23037,'26091061301 ', 345.0000,1,  17,   1,   1,0.97987634, -29.365599, 1.10000, 0.90000, 1.10000, 0.90000
23038,'26091061302 ',  69.0000,1,  17,   1,   1,0.95525563, -30.554872, 1.10000, 0.90000, 1.10000, 0.90000
23039,'26091061400 ',  69.0000,1,  17,   1,   1,0.96121305, -30.193504, 1.10000, 0.90000, 1.10000, 0.90000
23040,'26091061500 ', 138.0000,1,  17,   1,   1,0.96393412, -29.633459, 1.10000, 0.90000, 1.10000, 0.90000
23041,'26091061600 ', 138.0000,1,  17,   1,   1,0.96420532, -29.659591, 1.10000, 0.90000, 1.10000, 0.90000
23042,'26091061700 ',  69.0000,1,  17,   1,   1,0.95156062, -30.641827, 1.10000, 0.90000, 1.10000, 0.90000
23043,'26091061800 ', 138.0000,1,  17,   1,   1,0.96624696, -29.087651, 1.10000, 0.90000, 1.10000, 0.90000
23044,'26091061900 ', 138.0000,1,  17,   1,   1,0.97072494, -28.970469, 1.10000, 0.90000, 1.10000, 0.90000
23045,'26091062000 ', 138.0000,1,  17,   1,   1,0.96525294, -29.971232, 1.10000, 0.90000, 1.10000, 0.90000
23046,'26091062100 ',  69.0000,1,  17,   1,   1,0.95560944, -30.722454, 1.10000, 0.90000, 1.10000, 0.90000
23047,'26091062200 ', 138.0000,1,  17,   1,   1,0.96223807, -29.888925, 1.10000, 0.90000, 1.10000, 0.90000
23048,'26091062300 ',  69.0000,1,  17,   1,   1,0.95928711, -29.108429, 1.10000, 0.90000, 1.10000, 0.90000
23049,'26091062400 ',  69.0000,1,  17,   1,   1,0.96189582, -28.663186, 1.10000, 0.90000, 1.10000, 0.90000
23050,'26093710100 ', 138.0000,1,  17,   1,   1,0.96086115, -15.870783, 1.10000, 0.90000, 1.10000, 0.90000
23051,'26093710300 ',  69.0000,1,  17,   1,   1,0.95496887, -16.042740, 1.10000, 0.90000, 1.10000, 0.90000
23052,'26093710500 ', 138.0000,1,  17,   1,   1,0.96049279, -16.215504, 1.10000, 0.90000, 1.10000, 0.90000
23053,'26093710700 ', 138.0000,1,  17,   1,   1,0.96012366, -16.726653, 1.10000, 0.90000, 1.10000, 0.90000
23054,'26093711000 ',  69.0000,1,  17,   1,   1,0.95801544, -15.720029, 1.10000, 0.90000, 1.10000, 0.90000
23055,'26093712101 ', 138.0000,1,  17,   1,   1,0.95805514, -16.288649, 1.10000, 0.90000, 1.10000, 0.90000
23056,'26093712102 ',  69.0000,1,  17,   1,   1,0.95720667, -17.017616, 1.10000, 0.90000, 1.10000, 0.90000
23057,'26093712601 ', 138.0000,1,  17,   1,   1,0.95728981, -16.793523, 1.10000, 0.90000, 1.10000, 0.90000
23058,'26093712602 ',  69.0000,1,  17,   1,   1,0.95638931, -17.698784, 1.10000, 0.90000, 1.10000, 0.90000
23059,'26093713100 ', 138.0000,1,  17,   1,   1,0.95952910, -17.449665, 1.10000, 0.90000, 1.10000, 0.90000
23060,'26093713300 ',  69.0000,1,  17,   1,   1,0.95731807, -17.296687, 1.10000, 0.90000, 1.10000, 0.90000
23061,'26093713500 ', 138.0000,1,  17,   1,   1,0.95813060, -17.675536, 1.10000, 0.90000, 1.10000, 0.90000
23062,'26093713700 ', 138.0000,1,  17,   1,   1,0.95698959, -17.855672, 1.10000, 0.90000, 1.10000, 0.90000
23063,'26093720100 ',  69.0000,1,  17,   1,   1,0.95318329, -13.452697, 1.10000, 0.90000, 1.10000, 0.90000
23064,'26093721100 ', 138.0000,1,  17,   1,   1,0.96043473, -14.777189, 1.10000, 0.90000, 1.10000, 0.90000
23065,'26093722100 ', 138.0000,1,  17,   1,   1,0.96370041, -13.200720, 1.10000, 0.90000, 1.10000, 0.90000
23066,'26093722300 ', 138.0000,1,  17,   1,   1,0.96321565, -13.432744, 1.10000, 0.90000, 1.10000, 0.90000
23067,'26093722500 ',  69.0000,1,  17,   1,   1,0.96148050, -14.685829, 1.10000, 0.90000, 1.10000, 0.90000
23068,'26093724001 ', 138.0000,1,  17,   1,   1,0.96092737, -14.645461, 1.10000, 0.90000, 1.10000, 0.90000
23069,'26093724002 ',  69.0000,1,  17,   1,   1,0.95831656, -15.056776, 1.10000, 0.90000, 1.10000, 0.90000
23070,'26093724003 ', 138.0000,1,  17,   1,   1,0.95887876, -15.937610, 1.10000, 0.90000, 1.10000, 0.90000
23071,'26093725000 ',  69.0000,1,  17,   1,   1,0.95744568, -16.967699, 1.10000, 0.90000, 1.10000, 0.90000
23072,'26093725100 ', 138.0000,1,  17,   1,   1,0.95991886, -15.710994, 1.10000, 0.90000, 1.10000, 0.90000
23073,'26093730101 ',  69.0000,1,  17,   1,   1,0.96004641, -16.436012, 1.10000, 0.90000, 1.10000, 0.90000
23074,'26093730102 ', 138.0000,1,  17,   1,   1,0.95890361, -16.197307, 1.10000, 0.90000, 1.10000, 0.90000
23075,'26093730600 ',  69.0000,1,  17,   1,   1,0.96148175, -17.668473, 1.10000, 0.90000, 1.10000, 0.90000
23076,'26093731100 ',  69.0000,1,  17,   1,   1,0.96069360, -15.878262, 1.10000, 0.90000, 1.10000, 0.90000
23077,'26093732100 ',  69.0000,1,  17,   1,   1,0.96370584, -17.444564, 1.10000, 0.90000, 1.10000, 0.90000
23078,'26093733100 ',  69.0000,1,  17,   1,   1,0.96424145, -19.471150, 1.10000, 0.90000, 1.10000, 0.90000
23079,'26093733601 ',  69.0000,1,  17,   1,   1,0.96566874, -19.345486, 1.10000, 0.90000, 1.10000, 0.90000
23080,'26093733602 ',  69.0000,1,  17,   1,   1,0.96496266, -19.451564, 1.10000, 0.90000, 1.10000, 0.90000
23081,'26093740200 ',  69.0000,1,  17,   1,   1,0.95453775, -19.407675, 1.10000, 0.90000, 1.10000, 0.90000
23082,'26093740300 ', 138.0000,1,  17,   1,   1,0.95631862, -17.985901, 1.10000, 0.90000, 1.10000, 0.90000
23083,'26093740500 ',  69.0000,1,  17,   1,   1,0.95381832, -19.187798, 1.10000, 0.90000, 1.10000, 0.90000
23084,'26093740600 ', 138.0000,1,  17,   1,   1,0.95570618, -18.084111, 1.10000, 0.90000, 1.10000, 0.90000
23085,'26093740700 ',  69.0000,1,  17,   1,   1,0.95532608, -19.206263, 1.10000, 0.90000, 1.10000, 0.90000
23086,'26093740800 ',  69.0000,1,  17,   1,   1,0.95339608, -19.590388, 1.10000, 0.90000, 1.10000, 0.90000
23087,'26093740900 ',  69.0000,1,  17,   1,   1,0.95392257, -19.305878, 1.10000, 0.90000, 1.10000, 0.90000
23088,'26093741100 ', 138.0000,1,  17,   1,   1,0.95645016, -17.884680, 1.10000, 0.90000, 1.10000, 0.90000
23089,'26093741601 ',  69.0000,1,  17,   1,   1,0.95415413, -19.567937, 1.10000, 0.90000, 1.10000, 0.90000
23090,'26093741602 ',  69.0000,1,  17,   1,   1,0.95342118, -19.629103, 1.10000, 0.90000, 1.10000, 0.90000
23091,'26093742201 ', 138.0000,1,  17,   1,   1,0.95665765, -17.476337, 1.10000, 0.90000, 1.10000, 0.90000
23092,'26093742202 ',  69.0000,1,  17,   1,   1,0.95316446, -19.206506, 1.10000, 0.90000, 1.10000, 0.90000
23093,'26093742401 ',  69.0000,1,  17,   1,   1,0.95751584, -17.588033, 1.10000, 0.90000, 1.10000, 0.90000
23094,'26093742402 ', 138.0000,1,  17,   1,   1,0.95689499, -17.128957, 1.10000, 0.90000, 1.10000, 0.90000
23095,'26093742500 ', 138.0000,1,  17,   1,   1,0.95786393, -16.769356, 1.10000, 0.90000, 1.10000, 0.90000
23096,'26093742700 ', 138.0000,1,  17,   1,   1,0.95738268, -17.155417, 1.10000, 0.90000, 1.10000, 0.90000
23097,'26093742900 ', 138.0000,1,  17,   1,   1,0.95688146, -17.574613, 1.10000, 0.90000, 1.10000, 0.90000
23098,'26093743300 ',  69.0000,1,  17,   1,   1,0.95281672, -19.647147, 1.10000, 0.90000, 1.10000, 0.90000
23099,'26093743400 ',  69.0000,1,  17,   1,   1,0.96151066, -18.945683, 1.10000, 0.90000, 1.10000, 0.90000
23100,'26093743500 ',  69.0000,1,  17,   1,   1,0.96171868, -19.579026, 1.10000, 0.90000, 1.10000, 0.90000
23101,'26093743600 ',  69.0000,1,  17,   1,   1,0.95711476, -20.559315, 1.10000, 0.90000, 1.10000, 0.90000
23102,'26093743700 ',  69.0000,1,  17,   1,   1,0.95835549, -20.522739, 1.10000, 0.90000, 1.10000, 0.90000
23103,'26093743800 ',  69.0000,1,  17,   1,   1,0.96171623, -20.446952, 1.10000, 0.90000, 1.10000, 0.90000
23104,'26093743900 ',  69.0000,1,  17,   1,   1,0.96113020, -19.917556, 1.10000, 0.90000, 1.10000, 0.90000
23105,'26093744200 ', 138.0000,1,  17,   1,   1,0.95858252, -18.868587, 1.10000, 0.90000, 1.10000, 0.90000
23106,'26093744400 ',  69.0000,1,  17,   1,   1,0.95249546, -19.650709, 1.10000, 0.90000, 1.10000, 0.90000
23107,'26093744600 ', 138.0000,1,  17,   1,   1,0.95877522, -20.533485, 1.10000, 0.90000, 1.10000, 0.90000
23108,'26093744700 ', 138.0000,1,  17,   1,   1,0.95874923, -20.568514, 1.10000, 0.90000, 1.10000, 0.90000
23109,'26093744800 ',  69.0000,1,  17,   1,   1,0.95939910, -21.084053, 1.10000, 0.90000, 1.10000, 0.90000
23110,'26093744900 ',  69.0000,1,  17,   1,   1,0.96040523, -21.075467, 1.10000, 0.90000, 1.10000, 0.90000
23111,'26095960100 ', 138.0000,1,  17,   1,   1,1.00294423,   5.997668, 1.10000, 0.90000, 1.10000, 0.90000
23112,'26095960200 ',  69.0000,1,  17,   1,   1,0.99624872,   5.206667, 1.10000, 0.90000, 1.10000, 0.90000
23113,'26097950100 ',  69.0000,1,  17,   1,   1,0.96592802,   0.521247, 1.10000, 0.90000, 1.10000, 0.90000
23114,'26097950200 ',  69.0000,1,  17,   1,   1,0.98266828,   1.763192, 1.10000, 0.90000, 1.10000, 0.90000
23115,'26097950300 ', 138.0000,1,  17,   1,   1,0.99225873,   7.678865, 1.10000, 0.90000, 1.10000, 0.90000
23116,'26097950400 ',  69.0000,1,  17,   1,   1,0.96826726,  -1.536558, 1.10000, 0.90000, 1.10000, 0.90000
23117,'26097950500 ',  69.0000,1,  17,   1,   1,0.95541805,  -1.181654, 1.10000, 0.90000, 1.10000, 0.90000
23118,'26099206700 ', 138.0000,1,  17,   1,   1,0.97533351, -18.992622, 1.10000, 0.90000, 1.10000, 0.90000
23119,'26099210000 ',  69.0000,1,  17,   1,   1,0.99092382, -17.395206, 1.10000, 0.90000, 1.10000, 0.90000
23120,'26099211000 ', 345.0000,1,  17,   1,   1,0.99823779, -18.512651, 1.10000, 0.90000, 1.10000, 0.90000
23121,'26099212000 ', 138.0000,1,  17,   1,   1,0.98288357, -18.272376, 1.10000, 0.90000, 1.10000, 0.90000
23122,'26099214000 ', 138.0000,1,  17,   1,   1,0.97764146, -18.360247, 1.10000, 0.90000, 1.10000, 0.90000
23123,'26099214500 ',  69.0000,1,  17,   1,   1,0.96913451, -18.610317, 1.10000, 0.90000, 1.10000, 0.90000
23124,'26099215000 ', 138.0000,1,  17,   1,   1,0.97342569, -19.421508, 1.10000, 0.90000, 1.10000, 0.90000
23125,'26099215200 ', 138.0000,1,  17,   1,   1,0.96984184, -19.775139, 1.10000, 0.90000, 1.10000, 0.90000
23126,'26099215300 ',  69.0000,1,  17,   1,   1,0.96225178, -20.023121, 1.10000, 0.90000, 1.10000, 0.90000
23127,'26099215500 ', 138.0000,1,  17,   1,   1,0.97209311, -20.104049, 1.10000, 0.90000, 1.10000, 0.90000
23128,'26099216000 ',  69.0000,1,  17,   1,   1,0.96888375, -20.434237, 1.10000, 0.90000, 1.10000, 0.90000
23129,'26099217000 ', 345.0000,1,  17,   1,   1,0.99830216, -18.567381, 1.10000, 0.90000, 1.10000, 0.90000
23130,'26099218000 ',  69.0000,1,  17,   1,   1,0.98761898, -19.356642, 1.10000, 0.90000, 1.10000, 0.90000
23131,'26099220001 ', 345.0000,1,  17,   1,   1,0.99959683, -18.606523, 1.10000, 0.90000, 1.10000, 0.90000
23132,'26099220002 ', 345.0000,1,  17,   1,   1,0.99841243, -18.753290, 1.10000, 0.90000, 1.10000, 0.90000
23133,'26099221100 ', 345.0000,1,  17,   1,   1,0.99227530, -19.560439, 1.10000, 0.90000, 1.10000, 0.90000
23134,'26099221200 ',  69.0000,1,  17,   1,   1,0.98204058, -20.205443, 1.10000, 0.90000, 1.10000, 0.90000
23135,'26099221500 ',  69.0000,1,  17,   1,   1,0.96681881, -21.464103, 1.10000, 0.90000, 1.10000, 0.90000
23136,'26099221800 ',  69.0000,1,  17,   1,   1,0.98733485, -19.635675, 1.10000, 0.90000, 1.10000, 0.90000
23137,'26099222101 ', 138.0000,1,  17,   1,   1,0.98370922, -20.079206, 1.10000, 0.90000, 1.10000, 0.90000
23138,'26099222102 ', 345.0000,1,  17,   1,   1,0.99669087, -18.971018, 1.10000, 0.90000, 1.10000, 0.90000
23139,'26099222500 ',  69.0000,1,  17,   1,   1,0.98729283, -19.740193, 1.10000, 0.90000, 1.10000, 0.90000
23140,'26099222800 ',  69.0000,1,  17,   1,   1,0.98021591, -20.369612, 1.10000, 0.90000, 1.10000, 0.90000
23141,'26099223400 ', 345.0000,1,  17,   1,   1,0.99117279, -19.732295, 1.10000, 0.90000, 1.10000, 0.90000
23142,'26099223500 ',  69.0000,1,  17,   1,   1,0.96243370, -21.454287, 1.10000, 0.90000, 1.10000, 0.90000
23143,'26099223800 ',  69.0000,1,  17,   1,   1,0.95666450, -21.795631, 1.10000, 0.90000, 1.10000, 0.90000
23144,'26099223900 ',  69.0000,1,  17,   1,   1,0.95651281, -21.852599, 1.10000, 0.90000, 1.10000, 0.90000
23145,'26099224000 ',  69.0000,1,  17,   1,   1,0.95769256, -21.889621, 1.10000, 0.90000, 1.10000, 0.90000
23146,'26099224100 ', 345.0000,1,  17,   1,   1,0.98994702, -19.928221, 1.10000, 0.90000, 1.10000, 0.90000
23147,'26099224200 ', 345.0000,1,  17,   1,   1,0.98935318, -20.025770, 1.10000, 0.90000, 1.10000, 0.90000
23148,'26099224300 ',  69.0000,1,  17,   1,   1,0.95894754, -22.007631, 1.10000, 0.90000, 1.10000, 0.90000
23149,'26099224400 ',  69.0000,1,  17,   1,   1,0.95827788, -21.976982, 1.10000, 0.90000, 1.10000, 0.90000
23150,'26099224500 ',  69.0000,1,  17,   1,   1,0.96008521, -22.047188, 1.10000, 0.90000, 1.10000, 0.90000
23151,'26099224600 ',  69.0000,1,  17,   1,   1,0.95940053, -22.031161, 1.10000, 0.90000, 1.10000, 0.90000
23152,'26099225100 ',  69.0000,1,  17,   1,   1,0.96077263, -21.127662, 1.10000, 0.90000, 1.10000, 0.90000
23153,'26099225200 ',  69.0000,1,  17,   1,   1,0.95920074, -21.250641, 1.10000, 0.90000, 1.10000, 0.90000
23154,'26099225300 ',  69.0000,1,  17,   1,   1,0.95990372, -21.130706, 1.10000, 0.90000, 1.10000, 0.90000
23155,'26099225400 ', 138.0000,1,  17,   1,   1,0.96738225, -20.155519, 1.10000, 0.90000, 1.10000, 0.90000
23156,'26099225500 ',  69.0000,1,  17,   1,   1,0.95854044, -21.004100, 1.10000, 0.90000, 1.10000, 0.90000
23157,'26099225600 ',  69.0000,1,  17,   1,   1,0.95701140, -21.929369, 1.10000, 0.90000, 1.10000, 0.90000
23158,'26099225701 ',  69.0000,1,  17,   1,   1,0.96082169, -21.973507, 1.10000, 0.90000, 1.10000, 0.90000
23159,'26099225702 ',  69.0000,1,  17,   1,   1,0.95901072, -21.964592, 1.10000, 0.90000, 1.10000, 0.90000
23160,'26099225800 ',  69.0000,1,  17,   1,   1,0.95536995, -21.836431, 1.10000, 0.90000, 1.10000, 0.90000
23161,'26099225900 ',  69.0000,1,  17,   1,   1,0.95347905, -21.874775, 1.10000, 0.90000, 1.10000, 0.90000
23162,'26099226100 ', 138.0000,1,  17,   1,   1,0.97139508, -20.586638, 1.10000, 0.90000, 1.10000, 0.90000
23163,'26099226400 ', 138.0000,1,  17,   1,   1,0.97072679, -20.758461, 1.10000, 0.90000, 1.10000, 0.90000
23164,'26099226700 ', 138.0000,1,  17,   1,   1,0.97062045, -20.841048, 1.10000, 0.90000, 1.10000, 0.90000
23165,'26099227000 ',  69.0000,1,  17,   1,   1,0.95696306, -22.062558, 1.10000, 0.90000, 1.10000, 0.90000
23166,'26099227300 ',  69.0000,1,  17,   1,   1,0.95762146, -22.085256, 1.10000, 0.90000, 1.10000, 0.90000
23167,'26099228000 ',  69.0000,1,  17,   1,   1,0.95784456, -22.099654, 1.10000, 0.90000, 1.10000, 0.90000
23168,'26099228100 ',  69.0000,1,  17,   1,   1,0.95896912, -22.075586, 1.10000, 0.90000, 1.10000, 0.90000
23169,'26099230000 ',  69.0000,1,  17,   1,   1,0.95974571, -22.109257, 1.10000, 0.90000, 1.10000, 0.90000
23170,'26099230200 ',  69.0000,1,  17,   1,   1,0.96360511, -22.043546, 1.10000, 0.90000, 1.10000, 0.90000
23171,'26099230300 ',  69.0000,1,  17,   1,   1,0.95816517, -22.107005, 1.10000, 0.90000, 1.10000, 0.90000
23172,'26099230400 ',  69.0000,1,  17,   1,   1,0.95932794, -22.067472, 1.10000, 0.90000, 1.10000, 0.90000
23173,'26099230500 ', 138.0000,1,  17,   1,   1,0.97358161, -21.111287, 1.10000, 0.90000, 1.10000, 0.90000
23174,'26099230601 ',  69.0000,1,  17,   1,   1,0.96344185, -21.935190, 1.10000, 0.90000, 1.10000, 0.90000
23175,'26099230602 ',  69.0000,1,  17,   1,   1,0.96666253, -21.831518, 1.10000, 0.90000, 1.10000, 0.90000
23176,'26099230700 ',  69.0000,1,  17,   1,   1,0.96798819, -21.884447, 1.10000, 0.90000, 1.10000, 0.90000
23177,'26099230800 ', 138.0000,1,  17,   1,   1,0.97823822, -21.274070, 1.10000, 0.90000, 1.10000, 0.90000
23178,'26099230900 ',  69.0000,1,  17,   1,   1,0.96515477, -22.038970, 1.10000, 0.90000, 1.10000, 0.90000
23179,'26099231000 ', 345.0000,1,  17,   1,   1,0.98753607, -20.448695, 1.10000, 0.90000, 1.10000, 0.90000
23180,'26099231100 ', 138.0000,1,  17,   1,   1,0.97815645, -21.323576, 1.10000, 0.90000, 1.10000, 0.90000
23181,'26099231200 ', 345.0000,1,  17,   1,   1,0.98727733, -20.482762, 1.10000, 0.90000, 1.10000, 0.90000
23182,'26099231400 ', 345.0000,1,  17,   1,   1,0.98712683, -20.517344, 1.10000, 0.90000, 1.10000, 0.90000
23183,'26099231500 ', 345.0000,1,  17,   1,   1,0.98716259, -20.525559, 1.10000, 0.90000, 1.10000, 0.90000
23184,'26099231600 ', 138.0000,1,  17,   1,   1,0.97657728, -21.472006, 1.10000, 0.90000, 1.10000, 0.90000
23185,'26099231700 ', 138.0000,1,  17,   1,   1,0.97823304, -21.400933, 1.10000, 0.90000, 1.10000, 0.90000
23186,'26099231800 ',  69.0000,1,  17,   1,   1,0.97434062, -21.693637, 1.10000, 0.90000, 1.10000, 0.90000
23187,'26099231900 ',  69.0000,1,  17,   1,   1,0.97309852, -21.755143, 1.10000, 0.90000, 1.10000, 0.90000
23188,'26099232000 ',  69.0000,1,  17,   1,   1,0.97008550, -22.023764, 1.10000, 0.90000, 1.10000, 0.90000
23189,'26099232100 ', 138.0000,1,  17,   1,   1,0.97615224, -21.530208, 1.10000, 0.90000, 1.10000, 0.90000
23190,'26099232200 ', 345.0000,1,  17,   1,   1,0.98776776, -20.510032, 1.10000, 0.90000, 1.10000, 0.90000
23191,'26099232300 ', 138.0000,1,  17,   1,   1,0.97800916, -21.527067, 1.10000, 0.90000, 1.10000, 0.90000
23192,'26099232400 ', 138.0000,1,  17,   1,   1,0.97509426, -21.654797, 1.10000, 0.90000, 1.10000, 0.90000
23193,'26099232500 ',  69.0000,1,  17,   1,   1,0.96327895, -22.046102, 1.10000, 0.90000, 1.10000, 0.90000
23194,'26099233000 ',  69.0000,1,  17,   1,   1,0.96360606, -22.044960, 1.10000, 0.90000, 1.10000, 0.90000
23195,'26099240000 ', 138.0000,1,  17,   1,   1,0.97769821, -20.931200, 1.10000, 0.90000, 1.10000, 0.90000
23196,'26099240300 ',  69.0000,1,  17,   1,   1,0.96238554, -22.033668, 1.10000, 0.90000, 1.10000, 0.90000
23197,'26099240400 ', 138.0000,1,  17,   1,   1,0.97434074, -21.374952, 1.10000, 0.90000, 1.10000, 0.90000
23198,'26099240500 ', 138.0000,1,  17,   1,   1,0.97574914, -21.357925, 1.10000, 0.90000, 1.10000, 0.90000
23199,'26099240600 ', 138.0000,1,  17,   1,   1,0.97348142, -21.394984, 1.10000, 0.90000, 1.10000, 0.90000
23200,'26099240700 ', 138.0000,1,  17,   1,   1,0.97323084, -21.396315, 1.10000, 0.90000, 1.10000, 0.90000
23201,'26099240800 ', 138.0000,1,  17,   1,   1,0.97308868, -21.393923, 1.10000, 0.90000, 1.10000, 0.90000
23202,'26099240900 ',  69.0000,1,  17,   1,   1,0.96879572, -21.948502, 1.10000, 0.90000, 1.10000, 0.90000
23203,'26099241000 ', 138.0000,1,  17,   1,   1,0.97418076, -21.304822, 1.10000, 0.90000, 1.10000, 0.90000
23204,'26099241200 ', 138.0000,1,  17,   1,   1,0.97301555, -21.383815, 1.10000, 0.90000, 1.10000, 0.90000
23205,'26099241300 ',  69.0000,1,  17,   1,   1,0.96781194, -22.050724, 1.10000, 0.90000, 1.10000, 0.90000
23206,'26099241400 ',  69.0000,1,  17,   1,   1,0.96781588, -22.111477, 1.10000, 0.90000, 1.10000, 0.90000
23207,'26099241500 ',  69.0000,1,  17,   1,   1,0.96906376, -22.064487, 1.10000, 0.90000, 1.10000, 0.90000
23208,'26099241600 ',  69.0000,1,  17,   1,   1,0.96620291, -22.234685, 1.10000, 0.90000, 1.10000, 0.90000
23209,'26099241700 ',  69.0000,1,  17,   1,   1,0.96751219, -22.008063, 1.10000, 0.90000, 1.10000, 0.90000
23210,'26099241800 ', 138.0000,1,  17,   1,   1,0.97348213, -21.434105, 1.10000, 0.90000, 1.10000, 0.90000
23211,'26099241900 ', 138.0000,1,  17,   1,   1,0.97366202, -21.382336, 1.10000, 0.90000, 1.10000, 0.90000
23212,'26099242000 ', 138.0000,1,  17,   1,   1,0.97353065, -21.334731, 1.10000, 0.90000, 1.10000, 0.90000
23213,'26099242100 ',  69.0000,1,  17,   1,   1,0.96813434, -21.765067, 1.10000, 0.90000, 1.10000, 0.90000
23214,'26099242500 ', 138.0000,1,  17,   1,   1,0.97454703, -21.265683, 1.10000, 0.90000, 1.10000, 0.90000
23215,'26099243000 ', 138.0000,1,  17,   1,   1,0.97569227, -21.188157, 1.10000, 0.90000, 1.10000, 0.90000
23216,'26099243500 ', 345.0000,1,  17,   1,   1,0.98899853, -20.052133, 1.10000, 0.90000, 1.10000, 0.90000
23217,'26099244000 ',  69.0000,1,  17,   1,   1,0.96460605, -22.032377, 1.10000, 0.90000, 1.10000, 0.90000
23218,'26099245000 ', 138.0000,1,  17,   1,   1,0.97574735, -21.129742, 1.10000, 0.90000, 1.10000, 0.90000
23219,'26099245100 ',  69.0000,1,  17,   1,   1,0.96722311, -21.800167, 1.10000, 0.90000, 1.10000, 0.90000
23220,'26099245200 ', 138.0000,1,  17,   1,   1,0.97658128, -21.101354, 1.10000, 0.90000, 1.10000, 0.90000
23221,'26099245300 ', 138.0000,1,  17,   1,   1,0.97407037, -21.293221, 1.10000, 0.90000, 1.10000, 0.90000
23222,'26099245400 ', 138.0000,1,  17,   1,   1,0.97468114, -21.250496, 1.10000, 0.90000, 1.10000, 0.90000
23223,'26099247100 ', 138.0000,1,  17,   1,   1,0.97712243, -20.966403, 1.10000, 0.90000, 1.10000, 0.90000
23224,'26099247200 ',  69.0000,1,  17,   1,   1,0.97157907, -21.488245, 1.10000, 0.90000, 1.10000, 0.90000
23225,'26099247300 ',  69.0000,1,  17,   1,   1,0.97008872, -21.402765, 1.10000, 0.90000, 1.10000, 0.90000
23226,'26099247400 ',  69.0000,1,  17,   1,   1,0.97266257, -21.407215, 1.10000, 0.90000, 1.10000, 0.90000
23227,'26099247500 ',  69.0000,1,  17,   1,   1,0.96939158, -21.635041, 1.10000, 0.90000, 1.10000, 0.90000
23228,'26099247601 ',  69.0000,1,  17,   1,   1,0.96858180, -21.708177, 1.10000, 0.90000, 1.10000, 0.90000
23229,'26099247602 ',  69.0000,1,  17,   1,   1,0.96810758, -21.734412, 1.10000, 0.90000, 1.10000, 0.90000
23230,'26099250000 ',  69.0000,1,  17,   1,   1,0.96194911, -22.435035, 1.10000, 0.90000, 1.10000, 0.90000
23231,'26099250100 ',  69.0000,1,  17,   1,   1,0.96212882, -22.434311, 1.10000, 0.90000, 1.10000, 0.90000
23232,'26099250200 ',  69.0000,1,  17,   1,   1,0.96258229, -22.432185, 1.10000, 0.90000, 1.10000, 0.90000
23233,'26099250300 ',  69.0000,1,  17,   1,   1,0.96367687, -22.299690, 1.10000, 0.90000, 1.10000, 0.90000
23234,'26099250400 ',  69.0000,1,  17,   1,   1,0.96218789, -22.561800, 1.10000, 0.90000, 1.10000, 0.90000
23235,'26099250500 ',  69.0000,1,  17,   1,   1,0.96203798, -22.545244, 1.10000, 0.90000, 1.10000, 0.90000
23236,'26099250600 ',  69.0000,1,  17,   1,   1,0.96207488, -22.521956, 1.10000, 0.90000, 1.10000, 0.90000
23237,'26099250700 ',  69.0000,1,  17,   1,   1,0.96144682, -22.600568, 1.10000, 0.90000, 1.10000, 0.90000
23238,'26099250800 ',  69.0000,1,  17,   1,   1,0.96185434, -22.628613, 1.10000, 0.90000, 1.10000, 0.90000
23239,'26099250900 ',  69.0000,1,  17,   1,   1,0.96148473, -22.651814, 1.10000, 0.90000, 1.10000, 0.90000
23240,'26099251000 ',  69.0000,1,  17,   1,   1,0.96105433, -22.642654, 1.10000, 0.90000, 1.10000, 0.90000
23241,'26099251100 ',  69.0000,1,  17,   1,   1,0.96070302, -22.680205, 1.10000, 0.90000, 1.10000, 0.90000
23242,'26099251200 ',  69.0000,1,  17,   1,   1,0.96043146, -22.714248, 1.10000, 0.90000, 1.10000, 0.90000
23243,'26099251300 ',  69.0000,1,  17,   1,   1,0.96072274, -22.702174, 1.10000, 0.90000, 1.10000, 0.90000
23244,'26099251400 ',  69.0000,1,  17,   1,   1,0.96109450, -22.686436, 1.10000, 0.90000, 1.10000, 0.90000
23245,'26099251500 ',  69.0000,1,  17,   1,   1,0.96056116, -22.863083, 1.10000, 0.90000, 1.10000, 0.90000
23246,'26099251600 ',  69.0000,1,  17,   1,   1,0.96031654, -22.747841, 1.10000, 0.90000, 1.10000, 0.90000
23247,'26099251700 ',  69.0000,1,  17,   1,   1,0.96050894, -22.772119, 1.10000, 0.90000, 1.10000, 0.90000
23248,'26099251800 ',  69.0000,1,  17,   1,   1,0.95960617, -22.787070, 1.10000, 0.90000, 1.10000, 0.90000
23249,'26099251900 ',  69.0000,1,  17,   1,   1,0.95958537, -22.777052, 1.10000, 0.90000, 1.10000, 0.90000
23250,'26099252000 ',  69.0000,1,  17,   1,   1,0.96025872, -22.780154, 1.10000, 0.90000, 1.10000, 0.90000
23251,'26099252100 ',  69.0000,1,  17,   1,   1,0.95935774, -22.777991, 1.10000, 0.90000, 1.10000, 0.90000
23252,'26099252200 ',  69.0000,1,  17,   1,   1,0.96050423, -22.787536, 1.10000, 0.90000, 1.10000, 0.90000
23253,'26099254000 ', 345.0000,1,  17,   1,   1,0.98628187, -20.605041, 1.10000, 0.90000, 1.10000, 0.90000
23254,'26099254100 ',  69.0000,1,  17,   1,   1,0.96739334, -22.198009, 1.10000, 0.90000, 1.10000, 0.90000
23255,'26099254200 ',  69.0000,1,  17,   1,   1,0.96955603, -22.054986, 1.10000, 0.90000, 1.10000, 0.90000
23256,'26099254500 ', 138.0000,1,  17,   1,   1,0.97357357, -21.656768, 1.10000, 0.90000, 1.10000, 0.90000
23257,'26099255000 ',  69.0000,1,  17,   1,   1,0.96712261, -22.036468, 1.10000, 0.90000, 1.10000, 0.90000
23258,'26099255100 ',  69.0000,1,  17,   1,   1,0.96271300, -22.587924, 1.10000, 0.90000, 1.10000, 0.90000
23259,'26099255200 ', 138.0000,1,  17,   1,   1,0.97273493, -21.745565, 1.10000, 0.90000, 1.10000, 0.90000
23260,'26099255300 ',  69.0000,1,  17,   1,   1,0.96364689, -22.592126, 1.10000, 0.90000, 1.10000, 0.90000
23261,'26099255400 ',  69.0000,1,  17,   1,   1,0.96327972, -22.633657, 1.10000, 0.90000, 1.10000, 0.90000
23262,'26099255500 ',  69.0000,1,  17,   1,   1,0.96309412, -22.696140, 1.10000, 0.90000, 1.10000, 0.90000
23263,'26099255600 ',  69.0000,1,  17,   1,   1,0.96336967, -22.631202, 1.10000, 0.90000, 1.10000, 0.90000
23264,'26099255700 ',  69.0000,1,  17,   1,   1,0.96166611, -22.705926, 1.10000, 0.90000, 1.10000, 0.90000
23265,'26099255800 ',  69.0000,1,  17,   1,   1,0.96208334, -22.703347, 1.10000, 0.90000, 1.10000, 0.90000
23266,'26099255900 ',  69.0000,1,  17,   1,   1,0.96316969, -22.678899, 1.10000, 0.90000, 1.10000, 0.90000
23267,'26099256000 ', 138.0000,1,  17,   1,   1,0.97473860, -21.999083, 1.10000, 0.90000, 1.10000, 0.90000
23268,'26099256100 ', 138.0000,1,  17,   1,   1,0.97501874, -21.990323, 1.10000, 0.90000, 1.10000, 0.90000
23269,'26099256200 ',  69.0000,1,  17,   1,   1,0.96299535, -22.724536, 1.10000, 0.90000, 1.10000, 0.90000
23270,'26099256300 ',  69.0000,1,  17,   1,   1,0.96235937, -22.773905, 1.10000, 0.90000, 1.10000, 0.90000
23271,'26099256400 ',  69.0000,1,  17,   1,   1,0.96195537, -22.731836, 1.10000, 0.90000, 1.10000, 0.90000
23272,'26099256500 ',  69.0000,1,  17,   1,   1,0.96187478, -22.766549, 1.10000, 0.90000, 1.10000, 0.90000
23273,'26099256600 ',  69.0000,1,  17,   1,   1,0.96185708, -22.812825, 1.10000, 0.90000, 1.10000, 0.90000
23274,'26099256700 ',  69.0000,1,  17,   1,   1,0.96369308, -22.757593, 1.10000, 0.90000, 1.10000, 0.90000
23275,'26099256800 ', 138.0000,1,  17,   1,   1,0.97530198, -21.981813, 1.10000, 0.90000, 1.10000, 0.90000
23276,'26099258000 ',  69.0000,1,  17,   1,   1,0.96092021, -22.860134, 1.10000, 0.90000, 1.10000, 0.90000
23277,'26099258100 ',  69.0000,1,  17,   1,   1,0.96199876, -22.852309, 1.10000, 0.90000, 1.10000, 0.90000
23278,'26099258200 ',  69.0000,1,  17,   1,   1,0.96465844, -22.793031, 1.10000, 0.90000, 1.10000, 0.90000
23279,'26099258300 ',  69.0000,1,  17,   1,   1,0.96535206, -22.812724, 1.10000, 0.90000, 1.10000, 0.90000
23280,'26099258400 ',  69.0000,1,  17,   1,   1,0.96213245, -22.866562, 1.10000, 0.90000, 1.10000, 0.90000
23281,'26099258500 ',  69.0000,1,  17,   1,   1,0.96091449, -22.867680, 1.10000, 0.90000, 1.10000, 0.90000
23282,'26099258600 ',  69.0000,1,  17,   1,   1,0.96116602, -22.867053, 1.10000, 0.90000, 1.10000, 0.90000
23283,'26099258700 ',  69.0000,1,  17,   1,   1,0.96370238, -22.881707, 1.10000, 0.90000, 1.10000, 0.90000
23284,'26099258800 ',  69.0000,1,  17,   1,   1,0.96505040, -22.889340, 1.10000, 0.90000, 1.10000, 0.90000
23285,'26099258900 ',  69.0000,1,  17,   1,   1,0.96601307, -22.838469, 1.10000, 0.90000, 1.10000, 0.90000
23286,'26099260000 ',  69.0000,1,  17,   1,   1,0.97045195, -22.155307, 1.10000, 0.90000, 1.10000, 0.90000
23287,'26099260100 ', 138.0000,1,  17,   1,   1,0.97512841, -21.701577, 1.10000, 0.90000, 1.10000, 0.90000
23288,'26099260200 ',  69.0000,1,  17,   1,   1,0.97259194, -22.169184, 1.10000, 0.90000, 1.10000, 0.90000
23289,'26099260300 ',  69.0000,1,  17,   1,   1,0.97233051, -22.168878, 1.10000, 0.90000, 1.10000, 0.90000
23290,'26099260400 ',  69.0000,1,  17,   1,   1,0.97362924, -22.001480, 1.10000, 0.90000, 1.10000, 0.90000
23291,'26099260600 ', 138.0000,1,  17,   1,   1,0.97784644, -21.605941, 1.10000, 0.90000, 1.10000, 0.90000
23292,'26099260700 ', 138.0000,1,  17,   1,   1,0.97779018, -21.661318, 1.10000, 0.90000, 1.10000, 0.90000
23293,'26099260800 ', 138.0000,1,  17,   1,   1,0.97406352, -21.786562, 1.10000, 0.90000, 1.10000, 0.90000
23294,'26099260900 ',  69.0000,1,  17,   1,   1,0.97217363, -22.271427, 1.10000, 0.90000, 1.10000, 0.90000
23295,'26099261000 ', 138.0000,1,  17,   1,   1,0.97697288, -21.775989, 1.10000, 0.90000, 1.10000, 0.90000
23296,'26099261100 ', 138.0000,1,  17,   1,   1,0.97861350, -21.658707, 1.10000, 0.90000, 1.10000, 0.90000
23297,'26099261200 ',  69.0000,1,  17,   1,   1,0.97230649, -22.243889, 1.10000, 0.90000, 1.10000, 0.90000
23298,'26099261300 ',  69.0000,1,  17,   1,   1,0.97213435, -22.301908, 1.10000, 0.90000, 1.10000, 0.90000
23299,'26099261400 ',  69.0000,1,  17,   1,   1,0.97174203, -22.139660, 1.10000, 0.90000, 1.10000, 0.90000
23300,'26099261500 ', 138.0000,1,  17,   1,   1,0.97530663, -21.807127, 1.10000, 0.90000, 1.10000, 0.90000
23301,'26099261600 ', 138.0000,1,  17,   1,   1,0.97538716, -21.851792, 1.10000, 0.90000, 1.10000, 0.90000
23302,'26099261700 ',  69.0000,1,  17,   1,   1,0.97231567, -22.320800, 1.10000, 0.90000, 1.10000, 0.90000
23303,'26099261800 ',  69.0000,1,  17,   1,   1,0.97264689, -22.340133, 1.10000, 0.90000, 1.10000, 0.90000
23304,'26099261900 ',  69.0000,1,  17,   1,   1,0.97021347, -22.581254, 1.10000, 0.90000, 1.10000, 0.90000
23305,'26099262000 ',  69.0000,1,  17,   1,   1,0.97092754, -22.504085, 1.10000, 0.90000, 1.10000, 0.90000
23306,'26099262100 ', 138.0000,1,  17,   1,   1,0.97847009, -21.675351, 1.10000, 0.90000, 1.10000, 0.90000
23307,'26099262200 ', 138.0000,1,  17,   1,   1,0.97606063, -21.912159, 1.10000, 0.90000, 1.10000, 0.90000
23308,'26099262300 ', 138.0000,1,  17,   1,   1,0.97561812, -21.981127, 1.10000, 0.90000, 1.10000, 0.90000
23309,'26099262400 ',  69.0000,1,  17,   1,   1,0.97004706, -22.611958, 1.10000, 0.90000, 1.10000, 0.90000
23310,'26099262500 ', 138.0000,1,  17,   1,   1,0.97562695, -21.941768, 1.10000, 0.90000, 1.10000, 0.90000
23311,'26099262600 ',  69.0000,1,  17,   1,   1,0.96893704, -22.729176, 1.10000, 0.90000, 1.10000, 0.90000
23312,'26099262700 ',  69.0000,1,  17,   1,   1,0.97336566, -22.360588, 1.10000, 0.90000, 1.10000, 0.90000
23313,'26099262800 ', 138.0000,1,  17,   1,   1,0.97576362, -21.967072, 1.10000, 0.90000, 1.10000, 0.90000
23314,'26099262900 ', 138.0000,1,  17,   1,   1,0.97685623, -22.020610, 1.10000, 0.90000, 1.10000, 0.90000
23315,'26099263200 ',  69.0000,1,  17,   1,   1,0.96728426, -22.969568, 1.10000, 0.90000, 1.10000, 0.90000
23316,'26099263400 ',  69.0000,1,  17,   1,   1,0.96799749, -22.901027, 1.10000, 0.90000, 1.10000, 0.90000
23317,'26099263500 ',  69.0000,1,  17,   1,   1,0.96908408, -22.756404, 1.10000, 0.90000, 1.10000, 0.90000
23318,'26099263600 ',  69.0000,1,  17,   1,   1,0.96703058, -23.136851, 1.10000, 0.90000, 1.10000, 0.90000
23319,'26099263700 ',  69.0000,1,  17,   1,   1,0.96817774, -23.045840, 1.10000, 0.90000, 1.10000, 0.90000
23320,'26099263800 ', 138.0000,1,  17,   1,   1,0.98232454, -21.964983, 1.10000, 0.90000, 1.10000, 0.90000
23321,'26099263900 ',  69.0000,1,  17,   1,   1,0.97299844, -22.729836, 1.10000, 0.90000, 1.10000, 0.90000
23322,'26099264000 ',  69.0000,1,  17,   1,   1,0.97352773, -22.724820, 1.10000, 0.90000, 1.10000, 0.90000
23323,'26099264200 ',  69.0000,1,  17,   1,   1,0.96689290, -22.857928, 1.10000, 0.90000, 1.10000, 0.90000
23324,'26099267600 ', 138.0000,1,  17,   1,   1,0.97551650, -21.901731, 1.10000, 0.90000, 1.10000, 0.90000
23325,'26099268000 ',  69.0000,1,  17,   1,   1,0.96810544, -22.808303, 1.10000, 0.90000, 1.10000, 0.90000
23326,'26099268100 ',  69.0000,1,  17,   1,   1,0.96735388, -22.890793, 1.10000, 0.90000, 1.10000, 0.90000
23327,'26099268200 ', 345.0000,1,  17,   1,   1,0.99346548, -19.400121, 1.10000, 0.90000, 1.10000, 0.90000
23328,'26099268300 ', 138.0000,1,  17,   1,   1,0.97902220, -22.167890, 1.10000, 0.90000, 1.10000, 0.90000
23329,'26099268400 ', 345.0000,1,  17,   1,   1,0.99022990, -21.023966, 1.10000, 0.90000, 1.10000, 0.90000
23330,'26099982000 ', 765.0000,1,  17,   1,   1,1.00185633, -19.364823, 1.10000, 0.90000, 1.10000, 0.90000
23331,'26099982100 ', 138.0000,1,  17,   1,   1,0.97841161, -20.815591, 1.10000, 0.90000, 1.10000, 0.90000
23332,'26099982200 ',  69.0000,1,  17,   1,   1,0.96933335, -22.967939, 1.10000, 0.90000, 1.10000, 0.90000
23333,'26099982300 ', 345.0000,1,  17,   1,   1,0.98835284, -20.788811, 1.10000, 0.90000, 1.10000, 0.90000
23334,'26101000100 ',  69.0000,1,  17,   1,   1,0.98065388,   2.764776, 1.10000, 0.90000, 1.10000, 0.90000
23335,'26101000200 ', 138.0000,1,  17,   1,   1,0.98128593,   2.454590, 1.10000, 0.90000, 1.10000, 0.90000
23336,'26101000300 ', 138.0000,1,  17,   1,   1,0.98501438,   2.956105, 1.10000, 0.90000, 1.10000, 0.90000
23337,'26101000400 ', 138.0000,1,  17,   1,   1,0.98991466,   3.603169, 1.10000, 0.90000, 1.10000, 0.90000
23338,'26101000500 ',  69.0000,1,  17,   1,   1,0.98969233,   3.369784, 1.10000, 0.90000, 1.10000, 0.90000
23339,'26101000600 ', 138.0000,1,  17,   1,   1,1.00148535,   3.668584, 1.10000, 0.90000, 1.10000, 0.90000
23340,'26101000700 ', 345.0000,1,  17,   1,   1,1.00489199,   5.837780, 1.10000, 0.90000, 1.10000, 0.90000
23341,'26101000800 ',  69.0000,1,  17,   1,   1,0.99250793,   4.446980, 1.10000, 0.90000, 1.10000, 0.90000
23342,'26101000900 ', 138.0000,1,  17,   1,   1,0.99449021,   4.291276, 1.10000, 0.90000, 1.10000, 0.90000
23343,'26103000100 ',  69.0000,1,  17,   1,   1,1.01486158,  11.646993, 1.10000, 0.90000, 1.10000, 0.90000
23344,'26103000200 ',  69.0000,1,  17,   1,   1,1.01498926,  11.641705, 1.10000, 0.90000, 1.10000, 0.90000
23345,'26103000300 ', 138.0000,1,  17,   1,   1,1.01480424,  11.794208, 1.10000, 0.90000, 1.10000, 0.90000
23346,'26103000400 ', 138.0000,1,  17,   1,   1,1.01525533,  11.766780, 1.10000, 0.90000, 1.10000, 0.90000
23347,'26103000500 ', 138.0000,1,  17,   1,   1,1.01565504,  11.746342, 1.10000, 0.90000, 1.10000, 0.90000
23348,'26103000600 ', 138.0000,1,  17,   1,   1,1.01655269,  11.707742, 1.10000, 0.90000, 1.10000, 0.90000
23349,'26103000700 ',  69.0000,1,  17,   1,   1,1.01632977,  11.617675, 1.10000, 0.90000, 1.10000, 0.90000
23350,'26103001100 ',  69.0000,1,  17,   1,   1,1.01463699,  11.677743, 1.10000, 0.90000, 1.10000, 0.90000
23351,'26103001200 ',  69.0000,1,  17,   1,   1,0.97699147,  12.599442, 1.10000, 0.90000, 1.10000, 0.90000
23352,'26103001300 ',  69.0000,1,  17,   1,   1,0.99763465,  11.702208, 1.10000, 0.90000, 1.10000, 0.90000
23353,'26103001500 ',  69.0000,1,  17,   1,   1,0.99993908,  10.780266, 1.10000, 0.90000, 1.10000, 0.90000
23354,'26103001600 ',  69.0000,1,  17,   1,   1,0.99665606,  10.716749, 1.10000, 0.90000, 1.10000, 0.90000
23355,'26103001700 ',  69.0000,1,  17,   1,   1,0.99413484,  10.710989, 1.10000, 0.90000, 1.10000, 0.90000
23356,'26103001800 ',  69.0000,1,  17,   1,   1,0.99328208,  10.568701, 1.10000, 0.90000, 1.10000, 0.90000
23357,'26103001900 ',  69.0000,1,  17,   1,   1,0.99147576,  10.641764, 1.10000, 0.90000, 1.10000, 0.90000
23358,'26103002000 ',  69.0000,1,  17,   1,   1,0.99186677,  10.742435, 1.10000, 0.90000, 1.10000, 0.90000
23359,'26103002100 ',  69.0000,1,  17,   1,   1,0.98996753,  10.504513, 1.10000, 0.90000, 1.10000, 0.90000
23360,'26103002200 ',  69.0000,1,  17,   1,   1,0.98659146,  10.677998, 1.10000, 0.90000, 1.10000, 0.90000
23361,'26103002300 ',  69.0000,1,  17,   1,   1,0.98275095,   9.857217, 1.10000, 0.90000, 1.10000, 0.90000
23362,'26103002400 ',  69.0000,1,  17,   1,   1,0.98630154,  12.564572, 1.10000, 0.90000, 1.10000, 0.90000
23363,'26103002500 ',  69.0000,1,  17,   1,   1,0.98281270,  12.550502, 1.10000, 0.90000, 1.10000, 0.90000
23364,'26103002600 ',  69.0000,1,  17,   1,   1,0.99035197,  14.262906, 1.10000, 0.90000, 1.10000, 0.90000
23365,'26103002800 ',  69.0000,1,  17,   1,   1,1.01304793,  11.573019, 1.10000, 0.90000, 1.10000, 0.90000
23366,'26103002900 ', 138.0000,1,  17,   1,   1,0.99794841,  10.258276, 1.10000, 0.90000, 1.10000, 0.90000
23367,'26105950100 ', 138.0000,1,  17,   1,   1,1.00793982,   4.768848, 1.10000, 0.90000, 1.10000, 0.90000
23368,'26105950200 ', 138.0000,1,  17,   1,   1,1.01226354,   6.493022, 1.10000, 0.90000, 1.10000, 0.90000
23369,'26105950300 ',  69.0000,1,  17,   1,   1,1.00904191,   7.051747, 1.10000, 0.90000, 1.10000, 0.90000
23370,'26105950400 ', 138.0000,1,  17,   1,   1,1.01767409,   8.110594, 1.10000, 0.90000, 1.10000, 0.90000
23371,'26105950500 ', 345.0000,1,  17,   1,   1,1.01971006,   9.205478, 1.10000, 0.90000, 1.10000, 0.90000
23372,'26105950600 ', 138.0000,1,  17,   1,   1,1.01608706,   8.155659, 1.10000, 0.90000, 1.10000, 0.90000
23373,'26105950700 ',  69.0000,1,  17,   1,   1,1.00362813,   5.975147, 1.10000, 0.90000, 1.10000, 0.90000
23374,'26105950800 ',  69.0000,1,  17,   1,   1,1.01127982,   7.901140, 1.10000, 0.90000, 1.10000, 0.90000
23375,'26107960100 ',  69.0000,1,  17,   1,   1,0.97009706,  -0.661771, 1.10000, 0.90000, 1.10000, 0.90000
23376,'26107960200 ',  69.0000,1,  17,   1,   1,0.97274959,  -0.639345, 1.10000, 0.90000, 1.10000, 0.90000
23377,'26107960300 ',  69.0000,1,  17,   1,   1,0.97396338,   0.026276, 1.10000, 0.90000, 1.10000, 0.90000
23378,'26107960400 ',  69.0000,1,  17,   1,   1,0.97676516,  -0.113921, 1.10000, 0.90000, 1.10000, 0.90000
23379,'26107960500 ',  69.0000,1,  17,   1,   1,0.98027146,  -0.005894, 1.10000, 0.90000, 1.10000, 0.90000
23380,'26107960600 ',  69.0000,1,  17,   1,   1,0.97871476,   0.063928, 1.10000, 0.90000, 1.10000, 0.90000
23381,'26107960700 ', 138.0000,1,  17,   1,   1,0.98464555,   1.336067, 1.10000, 0.90000, 1.10000, 0.90000
23382,'26107960800 ',  69.0000,1,  17,   1,   1,0.97727990,  -0.354979, 1.10000, 0.90000, 1.10000, 0.90000
23383,'26107960900 ', 138.0000,1,  17,   1,   1,0.98113978,   0.369618, 1.10000, 0.90000, 1.10000, 0.90000
23384,'26107961000 ',  69.0000,1,  17,   1,   1,0.97514164,  -1.216522, 1.10000, 0.90000, 1.10000, 0.90000
23385,'26107981300 ',  69.0000,1,  17,   1,   1,0.97739667,   0.058694, 1.10000, 0.90000, 1.10000, 0.90000
23386,'26109960100 ',  69.0000,1,  17,   1,   1,0.96428043,  19.986344, 1.10000, 0.90000, 1.10000, 0.90000
23387,'26109960200 ', 138.0000,1,  17,   1,   1,0.96993244,  22.098520, 1.10000, 0.90000, 1.10000, 0.90000
23388,'26109960300 ',  69.0000,1,  17,   1,   1,0.96038753,  25.271778, 1.10000, 0.90000, 1.10000, 0.90000
23389,'26109960400 ',  69.0000,1,  17,   1,   1,0.95135164,  31.083689, 1.10000, 0.90000, 1.10000, 0.90000
23390,'26109960500 ',  69.0000,1,  17,   1,   1,0.95199525,  35.598632, 1.10000, 0.90000, 1.10000, 0.90000
23391,'26109960600 ',  69.0000,1,  17,   1,   1,0.95959580,  37.614234, 1.10000, 0.90000, 1.10000, 0.90000
23392,'26109960700 ', 345.0000,1,  17,   1,   1,0.97051489,  41.203919, 1.10000, 0.90000, 1.10000, 0.90000
23393,'26111290100 ', 138.0000,1,  17,   1,   1,1.00416017,  -4.480473, 1.10000, 0.90000, 1.10000, 0.90000
23394,'26111290200 ', 138.0000,1,  17,   1,   1,1.00453496,  -4.565654, 1.10000, 0.90000, 1.10000, 0.90000
23395,'26111290300 ', 138.0000,1,  17,   1,   1,1.00372958,  -4.549104, 1.10000, 0.90000, 1.10000, 0.90000
23396,'26111290400 ',  69.0000,1,  17,   1,   1,0.99530518,  -5.026244, 1.10000, 0.90000, 1.10000, 0.90000
23397,'26111290500 ',  69.0000,1,  17,   1,   1,1.00634086,  -4.342961, 1.10000, 0.90000, 1.10000, 0.90000
23398,'26111290600 ', 765.0000,1,  17,   1,   1,1.02031446,  -2.699612, 1.10000, 0.90000, 1.10000, 0.90000
23399,'26111290700 ',  69.0000,1,  17,   1,   1,1.00051546,  -4.653132, 1.10000, 0.90000, 1.10000, 0.90000
23400,'26111290800 ', 138.0000,1,  17,   1,   1,1.00357819,  -4.674958, 1.10000, 0.90000, 1.10000, 0.90000
23401,'26111290900 ', 138.0000,1,  17,   1,   1,1.00341213,  -4.614294, 1.10000, 0.90000, 1.10000, 0.90000
23402,'26111291000 ', 138.0000,1,  17,   1,   1,0.99385542,  -5.093207, 1.10000, 0.90000, 1.10000, 0.90000
23403,'26111291101 ',  69.0000,1,  17,   1,   1,0.98326397,  -5.768013, 1.10000, 0.90000, 1.10000, 0.90000
23404,'26111291102 ', 138.0000,1,  17,   1,   1,0.99389499,  -5.085415, 1.10000, 0.90000, 1.10000, 0.90000
23405,'26111291200 ', 138.0000,1,  17,   1,   1,1.00110030,  -4.444060, 1.10000, 0.90000, 1.10000, 0.90000
23406,'26111291300 ', 138.0000,1,  17,   1,   1,1.00393176,  -4.336289, 1.10000, 0.90000, 1.10000, 0.90000
23407,'26111291400 ', 138.0000,1,  17,   1,   1,0.99583220,  -4.267638, 1.10000, 0.90000, 1.10000, 0.90000
23408,'26111291500 ', 138.0000,1,  17,   1,   1,0.99841046,  -4.374799, 1.10000, 0.90000, 1.10000, 0.90000
23409,'26111291601 ',  69.0000,1,  17,   1,   1,0.97931504,  -5.264010, 1.10000, 0.90000, 1.10000, 0.90000
23410,'26111291602 ',  69.0000,1,  17,   1,   1,0.98317009,  -5.212598, 1.10000, 0.90000, 1.10000, 0.90000
23411,'26111291700 ', 138.0000,1,  17,   1,   1,0.98636657,  -4.947972, 1.10000, 0.90000, 1.10000, 0.90000
23412,'26113960100 ',  69.0000,1,  17,   1,   1,0.97507745,  -1.468783, 1.10000, 0.90000, 1.10000, 0.90000
23413,'26113960200 ',  69.0000,1,  17,   1,   1,0.98990905,   0.073532, 1.10000, 0.90000, 1.10000, 0.90000
23414,'26113960300 ',  69.0000,1,  17,   1,   1,0.98839968,  -0.536020, 1.10000, 0.90000, 1.10000, 0.90000
23415,'26113960400 ',  69.0000,1,  17,   1,   1,0.97520095,  -1.962192, 1.10000, 0.90000, 1.10000, 0.90000
23416,'26115830100 ', 138.0000,1,  17,   1,   1,0.98676765, -24.460555, 1.10000, 0.90000, 1.10000, 0.90000
23417,'26115830200 ', 138.0000,1,  17,   1,   1,0.98587227, -24.644682, 1.10000, 0.90000, 1.10000, 0.90000
23418,'26115830300 ', 138.0000,1,  17,   1,   1,0.98694062, -26.044531, 1.10000, 0.90000, 1.10000, 0.90000
23419,'26115830400 ',  69.0000,1,  17,   1,   1,0.97297835, -27.299052, 1.10000, 0.90000, 1.10000, 0.90000
23420,'26115830500 ',  69.0000,1,  17,   1,   1,0.97356999, -27.418685, 1.10000, 0.90000, 1.10000, 0.90000
23421,'26115830600 ',  69.0000,1,  17,   1,   1,0.96077800, -28.008919, 1.10000, 0.90000, 1.10000, 0.90000
23422,'26115830700 ', 138.0000,1,  17,   1,   1,0.95304275, -29.182567, 1.10000, 0.90000, 1.10000, 0.90000
23423,'26115830800 ',  69.0000,1,  17,   1,   1,0.95299095, -30.386750, 1.10000, 0.90000, 1.10000, 0.90000
23424,'26115830900 ',  69.0000,1,  17,   1,   1,0.96952885, -28.389914, 1.10000, 0.90000, 1.10000, 0.90000
23425,'26115831000 ',  69.0000,1,  17,   1,   1,0.96761304, -29.029865, 1.10000, 0.90000, 1.10000, 0.90000
23426,'26115831100 ',  69.0000,1,  17,   1,   1,0.97169906, -28.583437, 1.10000, 0.90000, 1.10000, 0.90000
23427,'26115831200 ', 138.0000,1,  17,   1,   1,0.99232066, -26.785048, 1.10000, 0.90000, 1.10000, 0.90000
23428,'26115831300 ', 138.0000,1,  17,   1,   1,0.99102992, -27.103108, 1.10000, 0.90000, 1.10000, 0.90000
23429,'26115831400 ',  69.0000,1,  17,   1,   1,0.97160673, -28.648569, 1.10000, 0.90000, 1.10000, 0.90000
23430,'26115831500 ',  69.0000,1,  17,   1,   1,0.97567105, -28.564828, 1.10000, 0.90000, 1.10000, 0.90000
23431,'26115831600 ',  69.0000,1,  17,   1,   1,0.97750795, -28.475562, 1.10000, 0.90000, 1.10000, 0.90000
23432,'26115831700 ', 345.0000,1,  17,   1,   1,0.99698639, -26.546512, 1.10000, 0.90000, 1.10000, 0.90000
23433,'26115831800 ',  69.0000,1,  17,   1,   1,0.97786707, -28.700428, 1.10000, 0.90000, 1.10000, 0.90000
23434,'26115831900 ',  69.0000,1,  17,   1,   1,0.97460216, -28.722240, 1.10000, 0.90000, 1.10000, 0.90000
23435,'26115832000 ',  69.0000,1,  17,   1,   1,0.97329062, -28.723292, 1.10000, 0.90000, 1.10000, 0.90000
23436,'26115832100 ',  69.0000,1,  17,   1,   1,0.97310883, -28.704485, 1.10000, 0.90000, 1.10000, 0.90000
23437,'26115832200 ',  69.0000,1,  17,   1,   1,0.97293043, -28.745439, 1.10000, 0.90000, 1.10000, 0.90000
23438,'26115832300 ',  69.0000,1,  17,   1,   1,0.97237289, -28.765379, 1.10000, 0.90000, 1.10000, 0.90000
23439,'26115832400 ', 138.0000,1,  17,   1,   1,0.98674077, -28.628318, 1.10000, 0.90000, 1.10000, 0.90000
23440,'26115832500 ',  69.0000,1,  17,   1,   1,0.97640324, -29.065477, 1.10000, 0.90000, 1.10000, 0.90000
23441,'26115832600 ',  69.0000,1,  17,   1,   1,0.98123389, -29.362447, 1.10000, 0.90000, 1.10000, 0.90000
23442,'26115832700 ',  69.0000,1,  17,   1,   1,0.97981596, -29.364360, 1.10000, 0.90000, 1.10000, 0.90000
23443,'26115832800 ',  69.0000,1,  17,   1,   1,0.96352649, -30.126578, 1.10000, 0.90000, 1.10000, 0.90000
23444,'26115832900 ',  69.0000,1,  17,   1,   1,0.95507914, -30.467374, 1.10000, 0.90000, 1.10000, 0.90000
23445,'26115833000 ',  69.0000,1,  17,   1,   1,0.94724822, -34.562075, 1.10000, 0.90000, 1.10000, 0.90000
23446,'26115833100 ',  69.0000,1,  17,   1,   1,0.96855801, -31.528560, 1.10000, 0.90000, 1.10000, 0.90000
23447,'26115833200 ',  69.0000,1,  17,   1,   1,0.97463417, -30.807500, 1.10000, 0.90000, 1.10000, 0.90000
23448,'26115833300 ',  69.0000,1,  17,   1,   1,0.96234101, -32.469066, 1.10000, 0.90000, 1.10000, 0.90000
23449,'26115833500 ', 138.0000,1,  17,   1,   1,0.98106480, -30.585488, 1.10000, 0.90000, 1.10000, 0.90000
23450,'26115833600 ', 345.0000,1,  17,   1,   1,1.00038254, -28.062498, 1.10000, 0.90000, 1.10000, 0.90000
23451,'26115833700 ', 138.0000,1,  17,   1,   1,0.99055594, -29.307310, 1.10000, 0.90000, 1.10000, 0.90000
23452,'26115833800 ',  69.0000,1,  17,   1,   1,0.97154784, -31.523126, 1.10000, 0.90000, 1.10000, 0.90000
23453,'26115833900 ',  69.0000,1,  17,   1,   1,0.96856755, -31.943849, 1.10000, 0.90000, 1.10000, 0.90000
23454,'26117970100 ',  69.0000,1,  17,   1,   1,0.97918755,  -3.381813, 1.10000, 0.90000, 1.10000, 0.90000
23455,'26117970200 ',  69.0000,1,  17,   1,   1,0.97811252,  -2.979985, 1.10000, 0.90000, 1.10000, 0.90000
23456,'26117970300 ',  69.0000,1,  17,   1,   1,0.97427046,  -2.713314, 1.10000, 0.90000, 1.10000, 0.90000
23457,'26117970400 ',  69.0000,1,  17,   1,   1,0.97520149,  -2.276633, 1.10000, 0.90000, 1.10000, 0.90000
23458,'26117970500 ',  69.0000,1,  17,   1,   1,0.96637803,  -1.197025, 1.10000, 0.90000, 1.10000, 0.90000
23459,'26117970600 ',  69.0000,1,  17,   1,   1,0.96549702,  -1.551236, 1.10000, 0.90000, 1.10000, 0.90000
23460,'26117970700 ',  69.0000,1,  17,   1,   1,0.96725905,  -2.344733, 1.10000, 0.90000, 1.10000, 0.90000
23461,'26117970800 ',  69.0000,1,  17,   1,   1,0.97772825,  -3.085539, 1.10000, 0.90000, 1.10000, 0.90000
23462,'26117970900 ',  69.0000,1,  17,   1,   1,0.98417366,  -3.307799, 1.10000, 0.90000, 1.10000, 0.90000
23463,'26117971000 ', 138.0000,1,  17,   1,   1,0.99697870,  -2.846365, 1.10000, 0.90000, 1.10000, 0.90000
23464,'26117971100 ', 138.0000,1,  17,   1,   1,0.98162448,  -2.589682, 1.10000, 0.90000, 1.10000, 0.90000
23465,'26117971200 ', 138.0000,1,  17,   1,   1,0.97833860,  -2.288187, 1.10000, 0.90000, 1.10000, 0.90000
23466,'26117971300 ', 138.0000,1,  17,   1,   1,0.97690564,  -2.463840, 1.10000, 0.90000, 1.10000, 0.90000
23467,'26119910100 ',  69.0000,1,  17,   1,   1,1.00542259,  -3.736388, 1.10000, 0.90000, 1.10000, 0.90000
23468,'26119910200 ', 138.0000,1,  17,   1,   1,1.00181437,  -2.556014, 1.10000, 0.90000, 1.10000, 0.90000
23469,'26119910300 ',  69.0000,1,  17,   1,   1,0.99111599,  -4.018938, 1.10000, 0.90000, 1.10000, 0.90000
23470,'26119910400 ',  69.0000,1,  17,   1,   1,0.99428958,  -3.258914, 1.10000, 0.90000, 1.10000, 0.90000
23471,'26119910500 ',  69.0000,1,  17,   1,   1,0.99460810,  -3.131254, 1.10000, 0.90000, 1.10000, 0.90000
23472,'26121000100 ',  69.0000,1,  17,   1,   1,0.98156673,   2.397088, 1.10000, 0.90000, 1.10000, 0.90000
23473,'26121000300 ',  69.0000,1,  17,   1,   1,0.98142904,   2.406133, 1.10000, 0.90000, 1.10000, 0.90000
23474,'26121000401 ',  69.0000,1,  17,   1,   1,0.98181534,   2.408412, 1.10000, 0.90000, 1.10000, 0.90000
23475,'26121000402 ', 345.0000,1,  17,   1,   1,1.00517559,   4.849477, 1.10000, 0.90000, 1.10000, 0.90000
23476,'26121000500 ',  69.0000,1,  17,   1,   1,0.98209673,   2.423378, 1.10000, 0.90000, 1.10000, 0.90000
23477,'26121000601 ',  69.0000,1,  17,   1,   1,0.98103064,   2.379094, 1.10000, 0.90000, 1.10000, 0.90000
23478,'26121000800 ',  69.0000,1,  17,   1,   1,0.98106766,   2.396877, 1.10000, 0.90000, 1.10000, 0.90000
23479,'26121000900 ', 138.0000,1,  17,   1,   1,0.99266136,   3.497390, 1.10000, 0.90000, 1.10000, 0.90000
23480,'26121001000 ', 138.0000,1,  17,   1,   1,0.99235457,   3.511142, 1.10000, 0.90000, 1.10000, 0.90000
23481,'26121001200 ', 138.0000,1,  17,   1,   1,0.98962146,   3.060574, 1.10000, 0.90000, 1.10000, 0.90000
23482,'26121001300 ', 138.0000,1,  17,   1,   1,0.99019414,   3.090616, 1.10000, 0.90000, 1.10000, 0.90000
23483,'26121001402 ',  69.0000,1,  17,   1,   1,0.98161364,   2.415535, 1.10000, 0.90000, 1.10000, 0.90000
23484,'26121001500 ', 138.0000,1,  17,   1,   1,0.98003167,   2.426123, 1.10000, 0.90000, 1.10000, 0.90000
23485,'26121001600 ', 138.0000,1,  17,   1,   1,0.99138093,   3.644300, 1.10000, 0.90000, 1.10000, 0.90000
23486,'26121001700 ',  69.0000,1,  17,   1,   1,0.98113084,   2.651557, 1.10000, 0.90000, 1.10000, 0.90000
23487,'26121001800 ', 138.0000,1,  17,   1,   1,0.99204260,   3.435355, 1.10000, 0.90000, 1.10000, 0.90000
23488,'26121001901 ',  69.0000,1,  17,   1,   1,0.98055553,   2.307098, 1.10000, 0.90000, 1.10000, 0.90000
23489,'26121001902 ',  69.0000,1,  17,   1,   1,0.98298866,   2.446069, 1.10000, 0.90000, 1.10000, 0.90000
23490,'26121002000 ',  69.0000,1,  17,   1,   1,0.98382485,   2.623966, 1.10000, 0.90000, 1.10000, 0.90000
23491,'26121002100 ',  69.0000,1,  17,   1,   1,0.98104095,   2.387250, 1.10000, 0.90000, 1.10000, 0.90000
23492,'26121002200 ', 138.0000,1,  17,   1,   1,0.99313658,   3.487307, 1.10000, 0.90000, 1.10000, 0.90000
23493,'26121002300 ',  69.0000,1,  17,   1,   1,0.98267114,   2.389473, 1.10000, 0.90000, 1.10000, 0.90000
23494,'26121002400 ',  69.0000,1,  17,   1,   1,0.98415482,   2.558450, 1.10000, 0.90000, 1.10000, 0.90000
23495,'26121002500 ', 138.0000,1,  17,   1,   1,0.99665093,   3.606902, 1.10000, 0.90000, 1.10000, 0.90000
23496,'26121002601 ',  69.0000,1,  17,   1,   1,0.98549199,   2.569491, 1.10000, 0.90000, 1.10000, 0.90000
23497,'26121002602 ', 345.0000,1,  17,   1,   1,1.00665486,   4.657499, 1.10000, 0.90000, 1.10000, 0.90000
23498,'26121002700 ',  69.0000,1,  17,   1,   1,0.98361897,   2.571653, 1.10000, 0.90000, 1.10000, 0.90000
23499,'26121002800 ',  69.0000,1,  17,   1,   1,0.98836118,   2.888929, 1.10000, 0.90000, 1.10000, 0.90000
23500,'26121002900 ',  69.0000,1,  17,   1,   1,0.97831947,   2.433448, 1.10000, 0.90000, 1.10000, 0.90000
23501,'26121003000 ',  69.0000,1,  17,   1,   1,0.97592402,   1.185017, 1.10000, 0.90000, 1.10000, 0.90000
23502,'26121003100 ', 138.0000,1,  17,   1,   1,0.98708183,   2.623111, 1.10000, 0.90000, 1.10000, 0.90000
23503,'26121003200 ',  69.0000,1,  17,   1,   1,0.97650385,   2.239546, 1.10000, 0.90000, 1.10000, 0.90000
23504,'26121003300 ',  69.0000,1,  17,   1,   1,0.98324865,   2.308957, 1.10000, 0.90000, 1.10000, 0.90000
23505,'26121003400 ', 138.0000,1,  17,   1,   1,0.99194896,   3.586515, 1.10000, 0.90000, 1.10000, 0.90000
23506,'26121003500 ', 138.0000,1,  17,   1,   1,0.99278921,   3.977756, 1.10000, 0.90000, 1.10000, 0.90000
23507,'26121003600 ', 138.0000,1,  17,   1,   1,0.99247110,   3.785620, 1.10000, 0.90000, 1.10000, 0.90000
23508,'26121003700 ', 138.0000,1,  17,   1,   1,0.99389720,   4.245738, 1.10000, 0.90000, 1.10000, 0.90000
23509,'26121003800 ',  69.0000,1,  17,   1,   1,0.98041284,   3.204037, 1.10000, 0.90000, 1.10000, 0.90000
23510,'26121003900 ',  69.0000,1,  17,   1,   1,0.98337144,   3.503970, 1.10000, 0.90000, 1.10000, 0.90000
23511,'26121004000 ', 138.0000,1,  17,   1,   1,0.99356121,   4.108248, 1.10000, 0.90000, 1.10000, 0.90000
23512,'26121004200 ', 138.0000,1,  17,   1,   1,0.98012275,   2.423712, 1.10000, 0.90000, 1.10000, 0.90000
23513,'26121004300 ',  69.0000,1,  17,   1,   1,0.98231471,   2.417256, 1.10000, 0.90000, 1.10000, 0.90000
23514,'26123970100 ', 138.0000,1,  17,   1,   1,0.99170470,   3.240127, 1.10000, 0.90000, 1.10000, 0.90000
23515,'26123970300 ',  69.0000,1,  17,   1,   1,0.97840482,   2.131817, 1.10000, 0.90000, 1.10000, 0.90000
23516,'26123970400 ',  69.0000,1,  17,   1,   1,0.97465980,   1.252288, 1.10000, 0.90000, 1.10000, 0.90000
23517,'26123970500 ', 138.0000,1,  17,   1,   1,0.98155063,   1.784194, 1.10000, 0.90000, 1.10000, 0.90000
23518,'26123970600 ',  69.0000,1,  17,   1,   1,0.97709829,   1.516715, 1.10000, 0.90000, 1.10000, 0.90000
23519,'26123970700 ',  69.0000,1,  17,   1,   1,0.98529464,   1.345817, 1.10000, 0.90000, 1.10000, 0.90000
23520,'26123970800 ',  69.0000,1,  17,   1,   1,0.99063617,   0.944998, 1.10000, 0.90000, 1.10000, 0.90000
23521,'26123970900 ',  69.0000,1,  17,   1,   1,0.97876596,   1.013994, 1.10000, 0.90000, 1.10000, 0.90000
23522,'26123971000 ',  69.0000,1,  17,   1,   1,0.96793061,   0.711624, 1.10000, 0.90000, 1.10000, 0.90000
23523,'26123971100 ',  69.0000,1,  17,   1,   1,0.97360593,   0.753611, 1.10000, 0.90000, 1.10000, 0.90000
23524,'26123971200 ', 138.0000,1,  17,   1,   1,0.97794521,   1.150027, 1.10000, 0.90000, 1.10000, 0.90000
23525,'26125120000 ',  69.0000,1,  17,   1,   1,0.96059799, -18.593909, 1.10000, 0.90000, 1.10000, 0.90000
23526,'26125120300 ',  69.0000,1,  17,   1,   1,0.96299589, -18.589888, 1.10000, 0.90000, 1.10000, 0.90000
23527,'26125121000 ', 345.0000,1,  17,   1,   1,0.98206192, -16.457431, 1.10000, 0.90000, 1.10000, 0.90000
23528,'26125121400 ', 138.0000,1,  17,   1,   1,0.96878499, -17.675290, 1.10000, 0.90000, 1.10000, 0.90000
23529,'26125121500 ', 138.0000,1,  17,   1,   1,0.96965867, -18.865343, 1.10000, 0.90000, 1.10000, 0.90000
23530,'26125121700 ',  69.0000,1,  17,   1,   1,0.96512115, -19.087505, 1.10000, 0.90000, 1.10000, 0.90000
23531,'26125121800 ',  69.0000,1,  17,   1,   1,0.96468526, -19.347523, 1.10000, 0.90000, 1.10000, 0.90000
23532,'26125122200 ', 138.0000,1,  17,   1,   1,0.96937180, -16.710205, 1.10000, 0.90000, 1.10000, 0.90000
23533,'26125122400 ', 138.0000,1,  17,   1,   1,0.96633583, -18.179906, 1.10000, 0.90000, 1.10000, 0.90000
23534,'26125122700 ',  69.0000,1,  17,   1,   1,0.96585608, -18.091848, 1.10000, 0.90000, 1.10000, 0.90000
23535,'26125122900 ', 138.0000,1,  17,   1,   1,0.96863705, -16.853101, 1.10000, 0.90000, 1.10000, 0.90000
23536,'26125123000 ',  69.0000,1,  17,   1,   1,0.95935506, -16.828867, 1.10000, 0.90000, 1.10000, 0.90000
23537,'26125123100 ', 138.0000,1,  17,   1,   1,0.96787554, -17.012121, 1.10000, 0.90000, 1.10000, 0.90000
23538,'26125124000 ',  69.0000,1,  17,   1,   1,0.96471691, -16.385576, 1.10000, 0.90000, 1.10000, 0.90000
23539,'26125124500 ', 138.0000,1,  17,   1,   1,0.96637738, -16.507527, 1.10000, 0.90000, 1.10000, 0.90000
23540,'26125125000 ',  69.0000,1,  17,   1,   1,0.96269077, -17.368988, 1.10000, 0.90000, 1.10000, 0.90000
23541,'26125125600 ', 138.0000,1,  17,   1,   1,0.96295857, -17.547299, 1.10000, 0.90000, 1.10000, 0.90000
23542,'26125126200 ',  69.0000,1,  17,   1,   1,0.96365619, -18.483043, 1.10000, 0.90000, 1.10000, 0.90000
23543,'26125126300 ', 138.0000,1,  17,   1,   1,0.96647358, -18.300910, 1.10000, 0.90000, 1.10000, 0.90000
23544,'26125126400 ', 138.0000,1,  17,   1,   1,0.96609342, -18.453940, 1.10000, 0.90000, 1.10000, 0.90000
23545,'26125126500 ', 138.0000,1,  17,   1,   1,0.96568954, -18.646895, 1.10000, 0.90000, 1.10000, 0.90000
23546,'26125127000 ',  69.0000,1,  17,   1,   1,0.96004421, -18.251037, 1.10000, 0.90000, 1.10000, 0.90000
23547,'26125127100 ', 138.0000,1,  17,   1,   1,0.96453834, -18.690599, 1.10000, 0.90000, 1.10000, 0.90000
23548,'26125127200 ',  69.0000,1,  17,   1,   1,0.95916283, -19.672070, 1.10000, 0.90000, 1.10000, 0.90000
23549,'26125127300 ', 138.0000,1,  17,   1,   1,0.96390522, -19.134696, 1.10000, 0.90000, 1.10000, 0.90000
23550,'26125127400 ',  69.0000,1,  17,   1,   1,0.95922953, -19.921789, 1.10000, 0.90000, 1.10000, 0.90000
23551,'26125127500 ',  69.0000,1,  17,   1,   1,0.96037543, -19.669271, 1.10000, 0.90000, 1.10000, 0.90000
23552,'26125127600 ',  69.0000,1,  17,   1,   1,0.95946544, -20.162478, 1.10000, 0.90000, 1.10000, 0.90000
23553,'26125127700 ', 138.0000,1,  17,   1,   1,0.95864445, -20.323067, 1.10000, 0.90000, 1.10000, 0.90000
23554,'26125128000 ',  69.0000,1,  17,   1,   1,0.96431249, -19.578117, 1.10000, 0.90000, 1.10000, 0.90000
23555,'26125128100 ',  69.0000,1,  17,   1,   1,0.96431023, -19.448105, 1.10000, 0.90000, 1.10000, 0.90000
23556,'26125128200 ',  69.0000,1,  17,   1,   1,0.96272916, -19.916335, 1.10000, 0.90000, 1.10000, 0.90000
23557,'26125128300 ',  69.0000,1,  17,   1,   1,0.95785677, -20.391678, 1.10000, 0.90000, 1.10000, 0.90000
23558,'26125128400 ', 138.0000,1,  17,   1,   1,0.96624935, -19.607392, 1.10000, 0.90000, 1.10000, 0.90000
23559,'26125128500 ', 138.0000,1,  17,   1,   1,0.96712738, -19.359521, 1.10000, 0.90000, 1.10000, 0.90000
23560,'26125128600 ',  69.0000,1,  17,   1,   1,0.96365410, -19.578539, 1.10000, 0.90000, 1.10000, 0.90000
23561,'26125128700 ',  69.0000,1,  17,   1,   1,0.96122283, -20.023562, 1.10000, 0.90000, 1.10000, 0.90000
23562,'26125128800 ',  69.0000,1,  17,   1,   1,0.95737743, -20.523057, 1.10000, 0.90000, 1.10000, 0.90000
23563,'26125128900 ', 138.0000,1,  17,   1,   1,0.96632183, -19.519803, 1.10000, 0.90000, 1.10000, 0.90000
23564,'26125129000 ', 138.0000,1,  17,   1,   1,0.96762764, -19.252317, 1.10000, 0.90000, 1.10000, 0.90000
23565,'26125130000 ', 138.0000,1,  17,   1,   1,0.96493101, -19.248692, 1.10000, 0.90000, 1.10000, 0.90000
23566,'26125130100 ', 138.0000,1,  17,   1,   1,0.96478480, -19.003558, 1.10000, 0.90000, 1.10000, 0.90000
23567,'26125130200 ',  69.0000,1,  17,   1,   1,0.96138608, -18.673563, 1.10000, 0.90000, 1.10000, 0.90000
23568,'26125130300 ',  69.0000,1,  17,   1,   1,0.96062171, -19.646844, 1.10000, 0.90000, 1.10000, 0.90000
23569,'26125130400 ', 138.0000,1,  17,   1,   1,0.96538895, -19.450009, 1.10000, 0.90000, 1.10000, 0.90000
23570,'26125130500 ',  69.0000,1,  17,   1,   1,0.96132660, -19.634951, 1.10000, 0.90000, 1.10000, 0.90000
23571,'26125130600 ',  69.0000,1,  17,   1,   1,0.96317202, -20.076752, 1.10000, 0.90000, 1.10000, 0.90000
23572,'26125130700 ', 138.0000,1,  17,   1,   1,0.96678036, -19.543924, 1.10000, 0.90000, 1.10000, 0.90000
23573,'26125131100 ', 138.0000,1,  17,   1,   1,0.96155697, -18.141249, 1.10000, 0.90000, 1.10000, 0.90000
23574,'26125131300 ', 138.0000,1,  17,   1,   1,0.96096230, -18.465760, 1.10000, 0.90000, 1.10000, 0.90000
23575,'26125131400 ', 138.0000,1,  17,   1,   1,0.96133113, -18.253860, 1.10000, 0.90000, 1.10000, 0.90000
23576,'26125131500 ', 138.0000,1,  17,   1,   1,0.96197760, -17.955358, 1.10000, 0.90000, 1.10000, 0.90000
23577,'26125131600 ', 138.0000,1,  17,   1,   1,0.96140271, -17.797125, 1.10000, 0.90000, 1.10000, 0.90000
23578,'26125131800 ', 138.0000,1,  17,   1,   1,0.96041745, -17.970564, 1.10000, 0.90000, 1.10000, 0.90000
23579,'26125132100 ', 138.0000,1,  17,   1,   1,0.96093470, -19.185231, 1.10000, 0.90000, 1.10000, 0.90000
23580,'26125132500 ',  69.0000,1,  17,   1,   1,0.96058244, -19.753281, 1.10000, 0.90000, 1.10000, 0.90000
23581,'26125132600 ',  69.0000,1,  17,   1,   1,0.95309377, -19.704486, 1.10000, 0.90000, 1.10000, 0.90000
23582,'26125132700 ', 138.0000,1,  17,   1,   1,0.96103805, -18.908972, 1.10000, 0.90000, 1.10000, 0.90000
23583,'26125133001 ',  69.0000,1,  17,   1,   1,0.96132553, -20.276936, 1.10000, 0.90000, 1.10000, 0.90000
23584,'26125133002 ', 138.0000,1,  17,   1,   1,0.95970243, -19.498969, 1.10000, 0.90000, 1.10000, 0.90000
23585,'26125133003 ',  69.0000,1,  17,   1,   1,0.95957345, -20.908840, 1.10000, 0.90000, 1.10000, 0.90000
23586,'26125133100 ', 345.0000,1,  17,   1,   1,0.97827554, -19.470663, 1.10000, 0.90000, 1.10000, 0.90000
23587,'26125134000 ',  69.0000,1,  17,   1,   1,0.96336448, -20.096684, 1.10000, 0.90000, 1.10000, 0.90000
23588,'26125134300 ',  69.0000,1,  17,   1,   1,0.96113670, -20.663168, 1.10000, 0.90000, 1.10000, 0.90000
23589,'26125134400 ', 138.0000,1,  17,   1,   1,0.96998364, -19.677536, 1.10000, 0.90000, 1.10000, 0.90000
23590,'26125134500 ', 138.0000,1,  17,   1,   1,0.97304332, -19.679530, 1.10000, 0.90000, 1.10000, 0.90000
23591,'26125134600 ',  69.0000,1,  17,   1,   1,0.95969671, -20.768314, 1.10000, 0.90000, 1.10000, 0.90000
23592,'26125134700 ',  69.0000,1,  17,   1,   1,0.96171361, -21.080583, 1.10000, 0.90000, 1.10000, 0.90000
23593,'26125134800 ',  69.0000,1,  17,   1,   1,0.96715766, -21.184684, 1.10000, 0.90000, 1.10000, 0.90000
23594,'26125134900 ',  69.0000,1,  17,   1,   1,0.96194935, -21.249017, 1.10000, 0.90000, 1.10000, 0.90000
23595,'26125135000 ', 138.0000,1,  17,   1,   1,0.96009398, -19.412569, 1.10000, 0.90000, 1.10000, 0.90000
23596,'26125135100 ',  69.0000,1,  17,   1,   1,0.96106470, -20.346425, 1.10000, 0.90000, 1.10000, 0.90000
23597,'26125135200 ',  69.0000,1,  17,   1,   1,0.95891857, -20.840331, 1.10000, 0.90000, 1.10000, 0.90000
23598,'26125135300 ',  69.0000,1,  17,   1,   1,0.96063000, -19.982316, 1.10000, 0.90000, 1.10000, 0.90000
23599,'26125136000 ',  69.0000,1,  17,   1,   1,0.96111065, -22.185291, 1.10000, 0.90000, 1.10000, 0.90000
23600,'26125136101 ', 138.0000,1,  17,   1,   1,0.96805698, -22.163380, 1.10000, 0.90000, 1.10000, 0.90000
23601,'26125136102 ',  69.0000,1,  17,   1,   1,0.95972282, -21.117401, 1.10000, 0.90000, 1.10000, 0.90000
23602,'26125136300 ',  69.0000,1,  17,   1,   1,0.95791185, -22.841648, 1.10000, 0.90000, 1.10000, 0.90000
23603,'26125136500 ',  69.0000,1,  17,   1,   1,0.95881146, -23.013530, 1.10000, 0.90000, 1.10000, 0.90000
23604,'26125136600 ', 138.0000,1,  17,   1,   1,0.96858329, -22.324671, 1.10000, 0.90000, 1.10000, 0.90000
23605,'26125136700 ',  69.0000,1,  17,   1,   1,0.95844412, -23.035240, 1.10000, 0.90000, 1.10000, 0.90000
23606,'26125136800 ',  69.0000,1,  17,   1,   1,0.96354198, -21.569633, 1.10000, 0.90000, 1.10000, 0.90000
23607,'26125137100 ',  69.0000,1,  17,   1,   1,0.96260107, -21.595865, 1.10000, 0.90000, 1.10000, 0.90000
23608,'26125137400 ',  69.0000,1,  17,   1,   1,0.96228695, -22.342645, 1.10000, 0.90000, 1.10000, 0.90000
23609,'26125137700 ',  69.0000,1,  17,   1,   1,0.95950335, -22.797648, 1.10000, 0.90000, 1.10000, 0.90000
23610,'26125137800 ',  69.0000,1,  17,   1,   1,0.96103406, -22.719962, 1.10000, 0.90000, 1.10000, 0.90000
23611,'26125138100 ',  69.0000,1,  17,   1,   1,0.95977539, -21.867556, 1.10000, 0.90000, 1.10000, 0.90000
23612,'26125138301 ',  69.0000,1,  17,   1,   1,0.95703357, -21.450040, 1.10000, 0.90000, 1.10000, 0.90000
23613,'26125138302 ', 138.0000,1,  17,   1,   1,0.96177542, -20.413359, 1.10000, 0.90000, 1.10000, 0.90000
23614,'26125138600 ', 138.0000,1,  17,   1,   1,0.96300817, -20.234850, 1.10000, 0.90000, 1.10000, 0.90000
23615,'26125139200 ', 138.0000,1,  17,   1,   1,0.96081579, -20.538242, 1.10000, 0.90000, 1.10000, 0.90000
23616,'26125139400 ',  69.0000,1,  17,   1,   1,0.95915967, -21.414859, 1.10000, 0.90000, 1.10000, 0.90000
23617,'26125140100 ', 345.0000,1,  17,   1,   1,0.98350573, -18.971019, 1.10000, 0.90000, 1.10000, 0.90000
23618,'26125140301 ',  69.0000,1,  17,   1,   1,0.96226323, -20.754332, 1.10000, 0.90000, 1.10000, 0.90000
23619,'26125140302 ', 345.0000,1,  17,   1,   1,0.98302227, -18.078541, 1.10000, 0.90000, 1.10000, 0.90000
23620,'26125140500 ', 138.0000,1,  17,   1,   1,0.96549571, -19.991004, 1.10000, 0.90000, 1.10000, 0.90000
23621,'26125140600 ',  69.0000,1,  17,   1,   1,0.95911431, -21.570397, 1.10000, 0.90000, 1.10000, 0.90000
23622,'26125140700 ',  69.0000,1,  17,   1,   1,0.95943451, -21.556968, 1.10000, 0.90000, 1.10000, 0.90000
23623,'26125140800 ', 138.0000,1,  17,   1,   1,0.96665597, -20.998081, 1.10000, 0.90000, 1.10000, 0.90000
23624,'26125140900 ', 138.0000,1,  17,   1,   1,0.96161592, -20.278642, 1.10000, 0.90000, 1.10000, 0.90000
23625,'26125141000 ',  69.0000,1,  17,   1,   1,0.95733696, -20.826567, 1.10000, 0.90000, 1.10000, 0.90000
23626,'26125141100 ',  69.0000,1,  17,   1,   1,0.95724905, -20.802050, 1.10000, 0.90000, 1.10000, 0.90000
23627,'26125141200 ',  69.0000,1,  17,   1,   1,0.95730978, -20.786170, 1.10000, 0.90000, 1.10000, 0.90000
23628,'26125141300 ',  69.0000,1,  17,   1,   1,0.95735002, -20.812491, 1.10000, 0.90000, 1.10000, 0.90000
23629,'26125141400 ', 138.0000,1,  17,   1,   1,0.96288460, -20.267770, 1.10000, 0.90000, 1.10000, 0.90000
23630,'26125141500 ',  69.0000,1,  17,   1,   1,0.95938295, -21.029294, 1.10000, 0.90000, 1.10000, 0.90000
23631,'26125141600 ', 138.0000,1,  17,   1,   1,0.96206450, -20.351778, 1.10000, 0.90000, 1.10000, 0.90000
23632,'26125141700 ',  69.0000,1,  17,   1,   1,0.95818281, -21.196053, 1.10000, 0.90000, 1.10000, 0.90000
23633,'26125142000 ',  69.0000,1,  17,   1,   1,0.95894164, -21.222132, 1.10000, 0.90000, 1.10000, 0.90000
23634,'26125142100 ',  69.0000,1,  17,   1,   1,0.95877010, -21.227140, 1.10000, 0.90000, 1.10000, 0.90000
23635,'26125142200 ', 138.0000,1,  17,   1,   1,0.96170843, -20.395078, 1.10000, 0.90000, 1.10000, 0.90000
23636,'26125142300 ', 138.0000,1,  17,   1,   1,0.96630770, -21.205985, 1.10000, 0.90000, 1.10000, 0.90000
23637,'26125142400 ',  69.0000,1,  17,   1,   1,0.95813960, -21.399090, 1.10000, 0.90000, 1.10000, 0.90000
23638,'26125142500 ',  69.0000,1,  17,   1,   1,0.95825166, -21.368520, 1.10000, 0.90000, 1.10000, 0.90000
23639,'26125142600 ',  69.0000,1,  17,   1,   1,0.95886981, -21.287739, 1.10000, 0.90000, 1.10000, 0.90000
23640,'26125142700 ', 138.0000,1,  17,   1,   1,0.95722550, -21.680521, 1.10000, 0.90000, 1.10000, 0.90000
23641,'26125143500 ', 138.0000,1,  17,   1,   1,0.95851165, -20.347685, 1.10000, 0.90000, 1.10000, 0.90000
23642,'26125144100 ', 138.0000,1,  17,   1,   1,0.96282518, -19.491533, 1.10000, 0.90000, 1.10000, 0.90000
23643,'26125144200 ', 138.0000,1,  17,   1,   1,0.96365023, -19.374733, 1.10000, 0.90000, 1.10000, 0.90000
23644,'26125144300 ', 138.0000,1,  17,   1,   1,0.96362627, -19.528467, 1.10000, 0.90000, 1.10000, 0.90000
23645,'26125144400 ', 138.0000,1,  17,   1,   1,0.96284389, -19.718235, 1.10000, 0.90000, 1.10000, 0.90000
23646,'26125144500 ',  69.0000,1,  17,   1,   1,0.95892632, -20.697348, 1.10000, 0.90000, 1.10000, 0.90000
23647,'26125144600 ',  69.0000,1,  17,   1,   1,0.95992517, -20.848227, 1.10000, 0.90000, 1.10000, 0.90000
23648,'26125144701 ',  69.0000,1,  17,   1,   1,0.95936221, -20.905787, 1.10000, 0.90000, 1.10000, 0.90000
23649,'26125144800 ', 138.0000,1,  17,   1,   1,0.96140254, -20.048844, 1.10000, 0.90000, 1.10000, 0.90000
23650,'26125144900 ',  69.0000,1,  17,   1,   1,0.95996726, -20.733505, 1.10000, 0.90000, 1.10000, 0.90000
23651,'26125145100 ',  69.0000,1,  17,   1,   1,0.96011955, -20.797115, 1.10000, 0.90000, 1.10000, 0.90000
23652,'26125145200 ',  69.0000,1,  17,   1,   1,0.96110183, -21.227021, 1.10000, 0.90000, 1.10000, 0.90000
23653,'26125145300 ',  69.0000,1,  17,   1,   1,0.96096444, -21.072556, 1.10000, 0.90000, 1.10000, 0.90000
23654,'26125145400 ', 138.0000,1,  17,   1,   1,0.96128291, -20.178375, 1.10000, 0.90000, 1.10000, 0.90000
23655,'26125145501 ',  69.0000,1,  17,   1,   1,0.95923072, -20.821485, 1.10000, 0.90000, 1.10000, 0.90000
23656,'26125145502 ',  69.0000,1,  17,   1,   1,0.95994061, -20.800957, 1.10000, 0.90000, 1.10000, 0.90000
23657,'26125145600 ',  69.0000,1,  17,   1,   1,0.96124303, -20.630675, 1.10000, 0.90000, 1.10000, 0.90000
23658,'26125145700 ', 138.0000,1,  17,   1,   1,0.96200401, -19.964079, 1.10000, 0.90000, 1.10000, 0.90000
23659,'26125145900 ',  69.0000,1,  17,   1,   1,0.95918834, -20.984301, 1.10000, 0.90000, 1.10000, 0.90000
23660,'26125150000 ', 138.0000,1,  17,   1,   1,0.96609437, -21.180908, 1.10000, 0.90000, 1.10000, 0.90000
23661,'26125150100 ', 138.0000,1,  17,   1,   1,0.95712602, -21.691861, 1.10000, 0.90000, 1.10000, 0.90000
23662,'26125150200 ',  69.0000,1,  17,   1,   1,0.95657957, -22.093236, 1.10000, 0.90000, 1.10000, 0.90000
23663,'26125150300 ',  69.0000,1,  17,   1,   1,0.95892417, -21.821215, 1.10000, 0.90000, 1.10000, 0.90000
23664,'26125150400 ', 138.0000,1,  17,   1,   1,0.96568251, -21.338969, 1.10000, 0.90000, 1.10000, 0.90000
23665,'26125150500 ', 138.0000,1,  17,   1,   1,0.96507370, -21.618052, 1.10000, 0.90000, 1.10000, 0.90000
23666,'26125150600 ',  69.0000,1,  17,   1,   1,0.95702958, -22.285417, 1.10000, 0.90000, 1.10000, 0.90000
23667,'26125150700 ',  69.0000,1,  17,   1,   1,0.95805472, -22.530257, 1.10000, 0.90000, 1.10000, 0.90000
23668,'26125150800 ',  69.0000,1,  17,   1,   1,0.95743251, -22.567713, 1.10000, 0.90000, 1.10000, 0.90000
23669,'26125150900 ',  69.0000,1,  17,   1,   1,0.95847130, -22.558047, 1.10000, 0.90000, 1.10000, 0.90000
23670,'26125151000 ', 138.0000,1,  17,   1,   1,0.96246487, -22.121591, 1.10000, 0.90000, 1.10000, 0.90000
23671,'26125152000 ', 138.0000,1,  17,   1,   1,0.96374100, -21.765962, 1.10000, 0.90000, 1.10000, 0.90000
23672,'26125152600 ',  69.0000,1,  17,   1,   1,0.95889693, -22.539489, 1.10000, 0.90000, 1.10000, 0.90000
23673,'26125152700 ', 138.0000,1,  17,   1,   1,0.96218926, -22.266968, 1.10000, 0.90000, 1.10000, 0.90000
23674,'26125152900 ',  69.0000,1,  17,   1,   1,0.95822358, -22.752590, 1.10000, 0.90000, 1.10000, 0.90000
23675,'26125153000 ',  69.0000,1,  17,   1,   1,0.95960832, -22.646436, 1.10000, 0.90000, 1.10000, 0.90000
23676,'26125153100 ',  69.0000,1,  17,   1,   1,0.95927465, -22.553490, 1.10000, 0.90000, 1.10000, 0.90000
23677,'26125153200 ',  69.0000,1,  17,   1,   1,0.95762229, -22.885939, 1.10000, 0.90000, 1.10000, 0.90000
23678,'26125153300 ',  69.0000,1,  17,   1,   1,0.95798671, -22.883374, 1.10000, 0.90000, 1.10000, 0.90000
23679,'26125154000 ',  69.0000,1,  17,   1,   1,0.95868015, -21.412535, 1.10000, 0.90000, 1.10000, 0.90000
23680,'26125154100 ',  69.0000,1,  17,   1,   1,0.96151835, -20.678357, 1.10000, 0.90000, 1.10000, 0.90000
23681,'26125154200 ',  69.0000,1,  17,   1,   1,0.95856154, -21.512345, 1.10000, 0.90000, 1.10000, 0.90000
23682,'26125154500 ',  69.0000,1,  17,   1,   1,0.96128327, -21.689812, 1.10000, 0.90000, 1.10000, 0.90000
23683,'26125154600 ',  69.0000,1,  17,   1,   1,0.96123320, -21.445836, 1.10000, 0.90000, 1.10000, 0.90000
23684,'26125156000 ',  69.0000,1,  17,   1,   1,0.95876169, -21.708733, 1.10000, 0.90000, 1.10000, 0.90000
23685,'26125156100 ',  69.0000,1,  17,   1,   1,0.96297288, -20.611778, 1.10000, 0.90000, 1.10000, 0.90000
23686,'26125156200 ',  69.0000,1,  17,   1,   1,0.96580368, -20.408906, 1.10000, 0.90000, 1.10000, 0.90000
23687,'26125156300 ',  69.0000,1,  17,   1,   1,0.95979434, -21.790757, 1.10000, 0.90000, 1.10000, 0.90000
23688,'26125156400 ',  69.0000,1,  17,   1,   1,0.96041352, -21.913272, 1.10000, 0.90000, 1.10000, 0.90000
23689,'26125156500 ',  69.0000,1,  17,   1,   1,0.96337676, -22.004937, 1.10000, 0.90000, 1.10000, 0.90000
23690,'26125156900 ',  69.0000,1,  17,   1,   1,0.96128529, -22.393504, 1.10000, 0.90000, 1.10000, 0.90000
23691,'26125157000 ',  69.0000,1,  17,   1,   1,0.95940709, -22.468640, 1.10000, 0.90000, 1.10000, 0.90000
23692,'26125157100 ',  69.0000,1,  17,   1,   1,0.96081871, -22.178797, 1.10000, 0.90000, 1.10000, 0.90000
23693,'26125157200 ', 138.0000,1,  17,   1,   1,0.97601444, -19.762693, 1.10000, 0.90000, 1.10000, 0.90000
23694,'26125157300 ',  69.0000,1,  17,   1,   1,0.96665841, -21.364296, 1.10000, 0.90000, 1.10000, 0.90000
23695,'26125157400 ', 138.0000,1,  17,   1,   1,0.97430247, -19.959930, 1.10000, 0.90000, 1.10000, 0.90000
23696,'26125157500 ', 138.0000,1,  17,   1,   1,0.97499132, -19.870554, 1.10000, 0.90000, 1.10000, 0.90000
23697,'26125157600 ', 138.0000,1,  17,   1,   1,0.97371948, -19.995859, 1.10000, 0.90000, 1.10000, 0.90000
23698,'26125157700 ',  69.0000,1,  17,   1,   1,0.96568203, -21.990009, 1.10000, 0.90000, 1.10000, 0.90000
23699,'26125157800 ',  69.0000,1,  17,   1,   1,0.96236581, -22.305900, 1.10000, 0.90000, 1.10000, 0.90000
23700,'26125157900 ',  69.0000,1,  17,   1,   1,0.96106893, -22.173217, 1.10000, 0.90000, 1.10000, 0.90000
23701,'26125158000 ',  69.0000,1,  17,   1,   1,0.95607680, -23.228662, 1.10000, 0.90000, 1.10000, 0.90000
23702,'26125158100 ', 138.0000,1,  17,   1,   1,0.96189171, -22.400908, 1.10000, 0.90000, 1.10000, 0.90000
23703,'26125158200 ',  69.0000,1,  17,   1,   1,0.95789790, -22.985366, 1.10000, 0.90000, 1.10000, 0.90000
23704,'26125159000 ',  69.0000,1,  17,   1,   1,0.95725238, -22.931059, 1.10000, 0.90000, 1.10000, 0.90000
23705,'26125160000 ',  69.0000,1,  17,   1,   1,0.95573562, -23.475128, 1.10000, 0.90000, 1.10000, 0.90000
23706,'26125160300 ',  69.0000,1,  17,   1,   1,0.95650911, -23.316922, 1.10000, 0.90000, 1.10000, 0.90000
23707,'26125160400 ',  69.0000,1,  17,   1,   1,0.95727026, -23.189425, 1.10000, 0.90000, 1.10000, 0.90000
23708,'26125160500 ',  69.0000,1,  17,   1,   1,0.95680892, -23.100468, 1.10000, 0.90000, 1.10000, 0.90000
23709,'26125160600 ', 138.0000,1,  17,   1,   1,0.96160746, -22.533824, 1.10000, 0.90000, 1.10000, 0.90000
23710,'26125160700 ',  69.0000,1,  17,   1,   1,0.95600951, -23.482810, 1.10000, 0.90000, 1.10000, 0.90000
23711,'26125160800 ',  69.0000,1,  17,   1,   1,0.95559126, -23.386455, 1.10000, 0.90000, 1.10000, 0.90000
23712,'26125160900 ',  69.0000,1,  17,   1,   1,0.95619631, -23.169868, 1.10000, 0.90000, 1.10000, 0.90000
23713,'26125161000 ',  69.0000,1,  17,   1,   1,0.95609415, -23.397687, 1.10000, 0.90000, 1.10000, 0.90000
23714,'26125161100 ',  69.0000,1,  17,   1,   1,0.95535672, -23.405062, 1.10000, 0.90000, 1.10000, 0.90000
23715,'26125161200 ',  69.0000,1,  17,   1,   1,0.95620710, -23.477599, 1.10000, 0.90000, 1.10000, 0.90000
23716,'26125161300 ',  69.0000,1,  17,   1,   1,0.95586157, -23.454212, 1.10000, 0.90000, 1.10000, 0.90000
23717,'26125161400 ',  69.0000,1,  17,   1,   1,0.95620185, -23.640786, 1.10000, 0.90000, 1.10000, 0.90000
23718,'26125161500 ',  69.0000,1,  17,   1,   1,0.95471400, -23.794858, 1.10000, 0.90000, 1.10000, 0.90000
23719,'26125161600 ', 138.0000,1,  17,   1,   1,0.96151412, -22.793929, 1.10000, 0.90000, 1.10000, 0.90000
23720,'26125161700 ',  69.0000,1,  17,   1,   1,0.95688832, -23.472667, 1.10000, 0.90000, 1.10000, 0.90000
23721,'26125161800 ', 138.0000,1,  17,   1,   1,0.96233940, -23.037518, 1.10000, 0.90000, 1.10000, 0.90000
23722,'26125161900 ',  69.0000,1,  17,   1,   1,0.95719224, -23.575597, 1.10000, 0.90000, 1.10000, 0.90000
23723,'26125162000 ',  69.0000,1,  17,   1,   1,0.95542723, -23.776855, 1.10000, 0.90000, 1.10000, 0.90000
23724,'26125162100 ',  69.0000,1,  17,   1,   1,0.95550501, -23.829989, 1.10000, 0.90000, 1.10000, 0.90000
23725,'26125162200 ',  69.0000,1,  17,   1,   1,0.95594639, -23.825827, 1.10000, 0.90000, 1.10000, 0.90000
23726,'26125162300 ',  69.0000,1,  17,   1,   1,0.95572674, -23.856206, 1.10000, 0.90000, 1.10000, 0.90000
23727,'26125162400 ',  69.0000,1,  17,   1,   1,0.95720166, -23.673799, 1.10000, 0.90000, 1.10000, 0.90000
23728,'26125162500 ', 138.0000,1,  17,   1,   1,0.96274573, -23.015697, 1.10000, 0.90000, 1.10000, 0.90000
23729,'26125165000 ',  69.0000,1,  17,   1,   1,0.95901018, -23.154031, 1.10000, 0.90000, 1.10000, 0.90000
23730,'26125165100 ',  69.0000,1,  17,   1,   1,0.95944589, -23.233853, 1.10000, 0.90000, 1.10000, 0.90000
23731,'26125165200 ',  69.0000,1,  17,   1,   1,0.96071291, -22.900827, 1.10000, 0.90000, 1.10000, 0.90000
23732,'26125166000 ',  69.0000,1,  17,   1,   1,0.96109891, -22.641705, 1.10000, 0.90000, 1.10000, 0.90000
23733,'26125166100 ',  69.0000,1,  17,   1,   1,0.96158010, -22.491096, 1.10000, 0.90000, 1.10000, 0.90000
23734,'26125166200 ',  69.0000,1,  17,   1,   1,0.96437246, -22.261241, 1.10000, 0.90000, 1.10000, 0.90000
23735,'26125166400 ',  69.0000,1,  17,   1,   1,0.96296597, -22.528653, 1.10000, 0.90000, 1.10000, 0.90000
23736,'26125166500 ',  69.0000,1,  17,   1,   1,0.96061927, -22.680423, 1.10000, 0.90000, 1.10000, 0.90000
23737,'26125166600 ',  69.0000,1,  17,   1,   1,0.95913053, -22.883446, 1.10000, 0.90000, 1.10000, 0.90000
23738,'26125166700 ',  69.0000,1,  17,   1,   1,0.95862728, -23.041918, 1.10000, 0.90000, 1.10000, 0.90000
23739,'26125166800 ',  69.0000,1,  17,   1,   1,0.95825893, -23.329677, 1.10000, 0.90000, 1.10000, 0.90000
23740,'26125166900 ',  69.0000,1,  17,   1,   1,0.95872051, -23.139361, 1.10000, 0.90000, 1.10000, 0.90000
23741,'26125167000 ',  69.0000,1,  17,   1,   1,0.96055806, -22.867374, 1.10000, 0.90000, 1.10000, 0.90000
23742,'26125167300 ', 138.0000,1,  17,   1,   1,0.96860927, -23.042476, 1.10000, 0.90000, 1.10000, 0.90000
23743,'26125167400 ',  69.0000,1,  17,   1,   1,0.95906657, -23.393743, 1.10000, 0.90000, 1.10000, 0.90000
23744,'26125167500 ', 138.0000,1,  17,   1,   1,0.96767390, -23.053910, 1.10000, 0.90000, 1.10000, 0.90000
23745,'26125167800 ',  69.0000,1,  17,   1,   1,0.96487254, -21.651532, 1.10000, 0.90000, 1.10000, 0.90000
23746,'26125167900 ',  69.0000,1,  17,   1,   1,0.96617359, -21.921880, 1.10000, 0.90000, 1.10000, 0.90000
23747,'26125168100 ',  69.0000,1,  17,   1,   1,0.96420473, -22.077519, 1.10000, 0.90000, 1.10000, 0.90000
23748,'26125168400 ', 138.0000,1,  17,   1,   1,0.97006631, -22.868471, 1.10000, 0.90000, 1.10000, 0.90000
23749,'26125168500 ',  69.0000,1,  17,   1,   1,0.96045804, -23.011964, 1.10000, 0.90000, 1.10000, 0.90000
23750,'26125168600 ',  69.0000,1,  17,   1,   1,0.95984370, -23.211018, 1.10000, 0.90000, 1.10000, 0.90000
23751,'26125168700 ',  69.0000,1,  17,   1,   1,0.96262437, -22.373763, 1.10000, 0.90000, 1.10000, 0.90000
23752,'26125168800 ',  69.0000,1,  17,   1,   1,0.96286404, -22.447748, 1.10000, 0.90000, 1.10000, 0.90000
23753,'26125168900 ',  69.0000,1,  17,   1,   1,0.96170837, -22.738767, 1.10000, 0.90000, 1.10000, 0.90000
23754,'26125170000 ',  69.0000,1,  17,   1,   1,0.95737207, -23.291669, 1.10000, 0.90000, 1.10000, 0.90000
23755,'26125170100 ',  69.0000,1,  17,   1,   1,0.95696646, -23.229287, 1.10000, 0.90000, 1.10000, 0.90000
23756,'26125170200 ',  69.0000,1,  17,   1,   1,0.95671886, -23.330292, 1.10000, 0.90000, 1.10000, 0.90000
23757,'26125170300 ',  69.0000,1,  17,   1,   1,0.95656317, -23.416849, 1.10000, 0.90000, 1.10000, 0.90000
23758,'26125170400 ',  69.0000,1,  17,   1,   1,0.95688045, -23.379379, 1.10000, 0.90000, 1.10000, 0.90000
23759,'26125171000 ',  69.0000,1,  17,   1,   1,0.95645261, -23.514345, 1.10000, 0.90000, 1.10000, 0.90000
23760,'26125171100 ',  69.0000,1,  17,   1,   1,0.95980376, -23.501202, 1.10000, 0.90000, 1.10000, 0.90000
23761,'26125171200 ',  69.0000,1,  17,   1,   1,0.95958102, -23.501764, 1.10000, 0.90000, 1.10000, 0.90000
23762,'26125171300 ',  69.0000,1,  17,   1,   1,0.95933914, -23.503499, 1.10000, 0.90000, 1.10000, 0.90000
23763,'26125171400 ',  69.0000,1,  17,   1,   1,0.95644206, -23.724280, 1.10000, 0.90000, 1.10000, 0.90000
23764,'26125171500 ',  69.0000,1,  17,   1,   1,0.95746320, -23.722261, 1.10000, 0.90000, 1.10000, 0.90000
23765,'26125171600 ', 138.0000,1,  17,   1,   1,0.96827537, -23.310676, 1.10000, 0.90000, 1.10000, 0.90000
23766,'26125172400 ',  69.0000,1,  17,   1,   1,0.95632333, -23.517619, 1.10000, 0.90000, 1.10000, 0.90000
23767,'26125172500 ',  69.0000,1,  17,   1,   1,0.96060884, -23.620995, 1.10000, 0.90000, 1.10000, 0.90000
23768,'26125173000 ', 345.0000,1,  17,   1,   1,0.98742700, -21.121580, 1.10000, 0.90000, 1.10000, 0.90000
23769,'26125173100 ',  69.0000,1,  17,   1,   1,0.96621960, -22.867458, 1.10000, 0.90000, 1.10000, 0.90000
23770,'26125173200 ',  69.0000,1,  17,   1,   1,0.96361369, -23.222641, 1.10000, 0.90000, 1.10000, 0.90000
23771,'26125173300 ',  69.0000,1,  17,   1,   1,0.96213490, -23.473198, 1.10000, 0.90000, 1.10000, 0.90000
23772,'26125173400 ',  69.0000,1,  17,   1,   1,0.96421343, -23.285927, 1.10000, 0.90000, 1.10000, 0.90000
23773,'26125173500 ',  69.0000,1,  17,   1,   1,0.96724582, -22.979336, 1.10000, 0.90000, 1.10000, 0.90000
23774,'26125173600 ', 345.0000,1,  17,   1,   1,0.98804158, -21.256799, 1.10000, 0.90000, 1.10000, 0.90000
23775,'26125175000 ',  69.0000,1,  17,   1,   1,0.96436554, -23.226342, 1.10000, 0.90000, 1.10000, 0.90000
23776,'26125175100 ',  69.0000,1,  17,   1,   1,0.96484888, -23.223830, 1.10000, 0.90000, 1.10000, 0.90000
23777,'26125175200 ',  69.0000,1,  17,   1,   1,0.96593219, -23.179210, 1.10000, 0.90000, 1.10000, 0.90000
23778,'26125175300 ', 138.0000,1,  17,   1,   1,0.97564209, -22.177332, 1.10000, 0.90000, 1.10000, 0.90000
23779,'26125180000 ',  69.0000,1,  17,   1,   1,0.96068168, -22.708625, 1.10000, 0.90000, 1.10000, 0.90000
23780,'26125180100 ',  69.0000,1,  17,   1,   1,0.96034151, -22.805288, 1.10000, 0.90000, 1.10000, 0.90000
23781,'26125180200 ',  69.0000,1,  17,   1,   1,0.96236008, -22.644895, 1.10000, 0.90000, 1.10000, 0.90000
23782,'26125180300 ',  69.0000,1,  17,   1,   1,0.96005917, -22.881252, 1.10000, 0.90000, 1.10000, 0.90000
23783,'26125181000 ', 138.0000,1,  17,   1,   1,0.97298533, -21.928616, 1.10000, 0.90000, 1.10000, 0.90000
23784,'26125181100 ', 138.0000,1,  17,   1,   1,0.97231221, -22.018426, 1.10000, 0.90000, 1.10000, 0.90000
23785,'26125181200 ', 138.0000,1,  17,   1,   1,0.97270817, -21.957661, 1.10000, 0.90000, 1.10000, 0.90000
23786,'26125181300 ',  69.0000,1,  17,   1,   1,0.97073126, -22.517440, 1.10000, 0.90000, 1.10000, 0.90000
23787,'26125181400 ',  69.0000,1,  17,   1,   1,0.96990818, -22.581394, 1.10000, 0.90000, 1.10000, 0.90000
23788,'26125181500 ',  69.0000,1,  17,   1,   1,0.96864414, -22.666609, 1.10000, 0.90000, 1.10000, 0.90000
23789,'26125181600 ', 138.0000,1,  17,   1,   1,0.97568583, -22.035479, 1.10000, 0.90000, 1.10000, 0.90000
23790,'26125183000 ',  69.0000,1,  17,   1,   1,0.95839226, -22.957825, 1.10000, 0.90000, 1.10000, 0.90000
23791,'26125183100 ',  69.0000,1,  17,   1,   1,0.96172351, -22.645820, 1.10000, 0.90000, 1.10000, 0.90000
23792,'26125183200 ',  69.0000,1,  17,   1,   1,0.95984477, -22.977552, 1.10000, 0.90000, 1.10000, 0.90000
23793,'26125183300 ',  69.0000,1,  17,   1,   1,0.95762062, -23.052392, 1.10000, 0.90000, 1.10000, 0.90000
23794,'26125183400 ',  69.0000,1,  17,   1,   1,0.95719367, -23.059342, 1.10000, 0.90000, 1.10000, 0.90000
23795,'26125183500 ',  69.0000,1,  17,   1,   1,0.95720631, -23.126746, 1.10000, 0.90000, 1.10000, 0.90000
23796,'26125183600 ',  69.0000,1,  17,   1,   1,0.95790094, -23.203496, 1.10000, 0.90000, 1.10000, 0.90000
23797,'26125183700 ',  69.0000,1,  17,   1,   1,0.95951837, -23.115344, 1.10000, 0.90000, 1.10000, 0.90000
23798,'26125183800 ',  69.0000,1,  17,   1,   1,0.96148181, -23.085297, 1.10000, 0.90000, 1.10000, 0.90000
23799,'26125183900 ',  69.0000,1,  17,   1,   1,0.96146584, -23.102480, 1.10000, 0.90000, 1.10000, 0.90000
23800,'26125184000 ',  69.0000,1,  17,   1,   1,0.95976257, -23.161510, 1.10000, 0.90000, 1.10000, 0.90000
23801,'26125184100 ',  69.0000,1,  17,   1,   1,0.96006870, -23.209756, 1.10000, 0.90000, 1.10000, 0.90000
23802,'26125184200 ',  69.0000,1,  17,   1,   1,0.96189809, -23.115488, 1.10000, 0.90000, 1.10000, 0.90000
23803,'26125184300 ',  69.0000,1,  17,   1,   1,0.96910024, -22.620600, 1.10000, 0.90000, 1.10000, 0.90000
23804,'26125184400 ',  69.0000,1,  17,   1,   1,0.96333152, -23.137964, 1.10000, 0.90000, 1.10000, 0.90000
23805,'26125184500 ',  69.0000,1,  17,   1,   1,0.96140766, -23.277093, 1.10000, 0.90000, 1.10000, 0.90000
23806,'26125184600 ',  69.0000,1,  17,   1,   1,0.96376824, -23.134669, 1.10000, 0.90000, 1.10000, 0.90000
23807,'26125184700 ',  69.0000,1,  17,   1,   1,0.96773732, -22.752282, 1.10000, 0.90000, 1.10000, 0.90000
23808,'26125187000 ',  69.0000,1,  17,   1,   1,0.96360922, -23.185723, 1.10000, 0.90000, 1.10000, 0.90000
23809,'26125188000 ',  69.0000,1,  17,   1,   1,0.96053308, -23.388958, 1.10000, 0.90000, 1.10000, 0.90000
23810,'26125188100 ',  69.0000,1,  17,   1,   1,0.95609081, -23.524777, 1.10000, 0.90000, 1.10000, 0.90000
23811,'26125190200 ', 138.0000,1,  17,   1,   1,0.96543074, -19.519147, 1.10000, 0.90000, 1.10000, 0.90000
23812,'26125190400 ', 138.0000,1,  17,   1,   1,0.96613961, -19.446790, 1.10000, 0.90000, 1.10000, 0.90000
23813,'26125190500 ',  69.0000,1,  17,   1,   1,0.96204901, -20.443842, 1.10000, 0.90000, 1.10000, 0.90000
23814,'26125190700 ', 138.0000,1,  17,   1,   1,0.96487701, -19.681861, 1.10000, 0.90000, 1.10000, 0.90000
23815,'26125190800 ', 138.0000,1,  17,   1,   1,0.96378094, -19.818308, 1.10000, 0.90000, 1.10000, 0.90000
23816,'26125191000 ',  69.0000,1,  17,   1,   1,0.95926881, -20.909149, 1.10000, 0.90000, 1.10000, 0.90000
23817,'26125191100 ',  69.0000,1,  17,   1,   1,0.95891768, -20.896071, 1.10000, 0.90000, 1.10000, 0.90000
23818,'26125191200 ',  69.0000,1,  17,   1,   1,0.95798552, -20.966160, 1.10000, 0.90000, 1.10000, 0.90000
23819,'26125191300 ',  69.0000,1,  17,   1,   1,0.95907259, -20.990298, 1.10000, 0.90000, 1.10000, 0.90000
23820,'26125192000 ',  69.0000,1,  17,   1,   1,0.96016300, -20.783677, 1.10000, 0.90000, 1.10000, 0.90000
23821,'26125192200 ', 138.0000,1,  17,   1,   1,0.96310902, -19.901296, 1.10000, 0.90000, 1.10000, 0.90000
23822,'26125192400 ', 138.0000,1,  17,   1,   1,0.96260864, -19.977055, 1.10000, 0.90000, 1.10000, 0.90000
23823,'26125192500 ',  69.0000,1,  17,   1,   1,0.96140563, -20.644115, 1.10000, 0.90000, 1.10000, 0.90000
23824,'26125192700 ',  69.0000,1,  17,   1,   1,0.96194977, -20.640620, 1.10000, 0.90000, 1.10000, 0.90000
23825,'26125192800 ', 138.0000,1,  17,   1,   1,0.96632266, -20.384138, 1.10000, 0.90000, 1.10000, 0.90000
23826,'26125193000 ',  69.0000,1,  17,   1,   1,0.96094382, -20.791600, 1.10000, 0.90000, 1.10000, 0.90000
23827,'26125193100 ', 138.0000,1,  17,   1,   1,0.96210396, -20.047469, 1.10000, 0.90000, 1.10000, 0.90000
23828,'26125193300 ',  69.0000,1,  17,   1,   1,0.95939118, -21.082660, 1.10000, 0.90000, 1.10000, 0.90000
23829,'26125193400 ', 138.0000,1,  17,   1,   1,0.95803005, -21.448568, 1.10000, 0.90000, 1.10000, 0.90000
23830,'26125193500 ',  69.0000,1,  17,   1,   1,0.95701748, -21.115767, 1.10000, 0.90000, 1.10000, 0.90000
23831,'26125193600 ',  69.0000,1,  17,   1,   1,0.95726925, -21.867445, 1.10000, 0.90000, 1.10000, 0.90000
23832,'26125193700 ',  69.0000,1,  17,   1,   1,0.95966262, -21.895841, 1.10000, 0.90000, 1.10000, 0.90000
23833,'26125194000 ', 138.0000,1,  17,   1,   1,0.95795727, -21.464266, 1.10000, 0.90000, 1.10000, 0.90000
23834,'26125194100 ',  69.0000,1,  17,   1,   1,0.95854151, -21.613365, 1.10000, 0.90000, 1.10000, 0.90000
23835,'26125194200 ',  69.0000,1,  17,   1,   1,0.95939374, -21.074361, 1.10000, 0.90000, 1.10000, 0.90000
23836,'26125194300 ', 138.0000,1,  17,   1,   1,0.96627951, -20.633911, 1.10000, 0.90000, 1.10000, 0.90000
23837,'26125194400 ', 138.0000,1,  17,   1,   1,0.96638864, -20.952112, 1.10000, 0.90000, 1.10000, 0.90000
23838,'26125194500 ', 138.0000,1,  17,   1,   1,0.96633625, -20.840555, 1.10000, 0.90000, 1.10000, 0.90000
23839,'26125194600 ',  69.0000,1,  17,   1,   1,0.95940280, -21.604450, 1.10000, 0.90000, 1.10000, 0.90000
23840,'26125196000 ',  69.0000,1,  17,   1,   1,0.96234006, -21.925078, 1.10000, 0.90000, 1.10000, 0.90000
23841,'26125196100 ',  69.0000,1,  17,   1,   1,0.96240687, -21.881688, 1.10000, 0.90000, 1.10000, 0.90000
23842,'26125196200 ',  69.0000,1,  17,   1,   1,0.96091127, -21.829541, 1.10000, 0.90000, 1.10000, 0.90000
23843,'26125196300 ',  69.0000,1,  17,   1,   1,0.96053344, -21.708202, 1.10000, 0.90000, 1.10000, 0.90000
23844,'26125196400 ', 138.0000,1,  17,   1,   1,0.96647698, -21.074967, 1.10000, 0.90000, 1.10000, 0.90000
23845,'26125196500 ', 138.0000,1,  17,   1,   1,0.96674192, -21.213116, 1.10000, 0.90000, 1.10000, 0.90000
23846,'26125196600 ',  69.0000,1,  17,   1,   1,0.95974422, -22.271179, 1.10000, 0.90000, 1.10000, 0.90000
23847,'26125196700 ', 138.0000,1,  17,   1,   1,0.96513605, -21.754824, 1.10000, 0.90000, 1.10000, 0.90000
23848,'26125196800 ', 138.0000,1,  17,   1,   1,0.96757227, -21.393471, 1.10000, 0.90000, 1.10000, 0.90000
23849,'26125196900 ', 138.0000,1,  17,   1,   1,0.96899664, -21.442286, 1.10000, 0.90000, 1.10000, 0.90000
23850,'26125197000 ', 138.0000,1,  17,   1,   1,0.97056556, -21.478706, 1.10000, 0.90000, 1.10000, 0.90000
23851,'26125197100 ',  69.0000,1,  17,   1,   1,0.96654105, -22.030483, 1.10000, 0.90000, 1.10000, 0.90000
23852,'26125197200 ', 138.0000,1,  17,   1,   1,0.97249144, -21.507950, 1.10000, 0.90000, 1.10000, 0.90000
23853,'26125197300 ', 138.0000,1,  17,   1,   1,0.97490448, -21.539930, 1.10000, 0.90000, 1.10000, 0.90000
23854,'26125197400 ', 138.0000,1,  17,   1,   1,0.97237259, -21.805669, 1.10000, 0.90000, 1.10000, 0.90000
23855,'26125197500 ',  69.0000,1,  17,   1,   1,0.96420610, -22.401460, 1.10000, 0.90000, 1.10000, 0.90000
23856,'26125197600 ', 138.0000,1,  17,   1,   1,0.96836221, -21.897843, 1.10000, 0.90000, 1.10000, 0.90000
23857,'26125197701 ', 138.0000,1,  17,   1,   1,0.96550936, -21.843898, 1.10000, 0.90000, 1.10000, 0.90000
23858,'26125197702 ', 138.0000,1,  17,   1,   1,0.96630353, -21.896738, 1.10000, 0.90000, 1.10000, 0.90000
23859,'26125197900 ',  69.0000,1,  17,   1,   1,0.96634251, -21.947177, 1.10000, 0.90000, 1.10000, 0.90000
23860,'26125198000 ', 138.0000,1,  17,   1,   1,0.97450548, -21.478980, 1.10000, 0.90000, 1.10000, 0.90000
23861,'26125198100 ', 138.0000,1,  17,   1,   1,0.97412342, -21.657673, 1.10000, 0.90000, 1.10000, 0.90000
23862,'26127010300 ', 138.0000,1,  17,   1,   1,0.99767810,   5.195825, 1.10000, 0.90000, 1.10000, 0.90000
23863,'26127010400 ', 138.0000,1,  17,   1,   1,1.00807524,   6.807461, 1.10000, 0.90000, 1.10000, 0.90000
23864,'26127010500 ', 138.0000,1,  17,   1,   1,1.00344753,   5.695895, 1.10000, 0.90000, 1.10000, 0.90000
23865,'26127010600 ',  69.0000,1,  17,   1,   1,0.98468310,   3.337400, 1.10000, 0.90000, 1.10000, 0.90000
23866,'26127010800 ', 138.0000,1,  17,   1,   1,1.01061904,   7.264033, 1.10000, 0.90000, 1.10000, 0.90000
23867,'26127010900 ',  69.0000,1,  17,   1,   1,0.99581295,   4.844857, 1.10000, 0.90000, 1.10000, 0.90000
23868,'26127011000 ',  69.0000,1,  17,   1,   1,1.00102854,   5.517123, 1.10000, 0.90000, 1.10000, 0.90000
23869,'26129950100 ',  69.0000,1,  17,   1,   1,0.97078437,  -5.566568, 1.10000, 0.90000, 1.10000, 0.90000
23870,'26129950200 ',  69.0000,1,  17,   1,   1,0.97180313,  -5.736130, 1.10000, 0.90000, 1.10000, 0.90000
23871,'26129950300 ',  69.0000,1,  17,   1,   1,0.95987719,  -6.995435, 1.10000, 0.90000, 1.10000, 0.90000
23872,'26129950400 ',  69.0000,1,  17,   1,   1,0.96452135,  -6.930965, 1.10000, 0.90000, 1.10000, 0.90000
23873,'26129950500 ', 138.0000,1,  17,   1,   1,0.97949570,  -6.391507, 1.10000, 0.90000, 1.10000, 0.90000
23874,'26129950600 ',  69.0000,1,  17,   1,   1,0.97159928,  -6.330504, 1.10000, 0.90000, 1.10000, 0.90000
23875,'26129950900 ',  69.0000,1,  17,   1,   1,0.96296239,  -7.052822, 1.10000, 0.90000, 1.10000, 0.90000
23876,'26131970100 ',  69.0000,1,  17,   1,   1,0.99262941,   8.330586, 1.10000, 0.90000, 1.10000, 0.90000
23877,'26131970200 ', 345.0000,1,  17,   1,   1,1.02508724,  10.656121, 1.10000, 0.90000, 1.10000, 0.90000
23878,'26131970300 ',  69.0000,1,  17,   1,   1,1.00934792,   8.559639, 1.10000, 0.90000, 1.10000, 0.90000
23879,'26133970100 ',  69.0000,1,  17,   1,   1,0.96792567,  -2.272997, 1.10000, 0.90000, 1.10000, 0.90000
23880,'26133970200 ', 138.0000,1,  17,   1,   1,0.99283671,   1.596628, 1.10000, 0.90000, 1.10000, 0.90000
23881,'26133970300 ',  69.0000,1,  17,   1,   1,0.99227923,   0.675581, 1.10000, 0.90000, 1.10000, 0.90000
23882,'26133970400 ',  69.0000,1,  17,   1,   1,0.97474688,  -1.283798, 1.10000, 0.90000, 1.10000, 0.90000
23883,'26133970500 ',  69.0000,1,  17,   1,   1,0.99181902,  -0.534445, 1.10000, 0.90000, 1.10000, 0.90000
23884,'26133970600 ',  69.0000,1,  17,   1,   1,0.99513292,   1.423758, 1.10000, 0.90000, 1.10000, 0.90000
23885,'26135970201 ',  69.0000,1,  17,   1,   1,0.98743355,  -3.829418, 1.10000, 0.90000, 1.10000, 0.90000
23886,'26135970202 ',  69.0000,1,  17,   1,   1,0.97935623,  -5.048644, 1.10000, 0.90000, 1.10000, 0.90000
23887,'26135970300 ',  69.0000,1,  17,   1,   1,0.97467196,  -5.097182, 1.10000, 0.90000, 1.10000, 0.90000
23888,'26135970400 ',  69.0000,1,  17,   1,   1,0.98220521,  -4.388890, 1.10000, 0.90000, 1.10000, 0.90000
23889,'26135970500 ',  69.0000,1,  17,   1,   1,0.97755957,  -4.681819, 1.10000, 0.90000, 1.10000, 0.90000
23890,'26137950100 ', 138.0000,1,  17,   1,   1,1.01501358,  -0.810933, 1.10000, 0.90000, 1.10000, 0.90000
23891,'26137950200 ', 138.0000,1,  17,   1,   1,1.01524484,  -0.404596, 1.10000, 0.90000, 1.10000, 0.90000
23892,'26137950300 ', 138.0000,1,  17,   1,   1,1.01963055,  -0.306969, 1.10000, 0.90000, 1.10000, 0.90000
23893,'26137950400 ', 138.0000,1,  17,   1,   1,1.00722826,  -1.516352, 1.10000, 0.90000, 1.10000, 0.90000
23894,'26137950500 ',  69.0000,1,  17,   1,   1,1.00799048,  -0.904165, 1.10000, 0.90000, 1.10000, 0.90000
23895,'26137950600 ',  69.0000,1,  17,   1,   1,1.00406742,  -0.889713, 1.10000, 0.90000, 1.10000, 0.90000
23896,'26139020100 ', 138.0000,1,  17,   1,   1,0.97976935,   1.107942, 1.10000, 0.90000, 1.10000, 0.90000
23897,'26139020200 ', 138.0000,1,  17,   1,   1,0.98700488,   1.689181, 1.10000, 0.90000, 1.10000, 0.90000
23898,'26139020400 ', 138.0000,1,  17,   1,   1,0.99578911,   2.883794, 1.10000, 0.90000, 1.10000, 0.90000
23899,'26139020501 ', 138.0000,1,  17,   1,   1,1.00045550,   3.504139, 1.10000, 0.90000, 1.10000, 0.90000
23900,'26139020503 ',  69.0000,1,  17,   1,   1,0.99534374,   3.293283, 1.10000, 0.90000, 1.10000, 0.90000
23901,'26139020504 ',  69.0000,1,  17,   1,   1,1.00555301,   3.970666, 1.10000, 0.90000, 1.10000, 0.90000
23902,'26139020600 ', 345.0000,1,  17,   1,   1,1.00895631,   4.610640, 1.10000, 0.90000, 1.10000, 0.90000
23903,'26139020900 ', 138.0000,1,  17,   1,   1,1.00490403,   3.834029, 1.10000, 0.90000, 1.10000, 0.90000
23904,'26139021000 ',  69.0000,1,  17,   1,   1,1.00834572,   4.132975, 1.10000, 0.90000, 1.10000, 0.90000
23905,'26139021100 ', 138.0000,1,  17,   1,   1,1.00241435,   3.693181, 1.10000, 0.90000, 1.10000, 0.90000
23906,'26139021201 ', 138.0000,1,  17,   1,   1,1.00694847,   3.859982, 1.10000, 0.90000, 1.10000, 0.90000
23907,'26139021202 ', 345.0000,1,  17,   1,   1,1.01149547,   4.632578, 1.10000, 0.90000, 1.10000, 0.90000
23908,'26139021301 ',  69.0000,1,  17,   1,   1,0.99658257,   2.784000, 1.10000, 0.90000, 1.10000, 0.90000
23909,'26139021303 ',  69.0000,1,  17,   1,   1,0.99956030,   2.836618, 1.10000, 0.90000, 1.10000, 0.90000
23910,'26139021304 ', 345.0000,1,  17,   1,   1,1.01512837,   4.786207, 1.10000, 0.90000, 1.10000, 0.90000
23911,'26139021400 ',  69.0000,1,  17,   1,   1,0.97927356,   0.283664, 1.10000, 0.90000, 1.10000, 0.90000
23912,'26139021500 ',  69.0000,1,  17,   1,   1,0.98085570,   0.435269, 1.10000, 0.90000, 1.10000, 0.90000
23913,'26139021603 ', 138.0000,1,  17,   1,   1,0.98355150,   0.743315, 1.10000, 0.90000, 1.10000, 0.90000
23914,'26139021604 ', 138.0000,1,  17,   1,   1,0.98739189,   1.131155, 1.10000, 0.90000, 1.10000, 0.90000
23915,'26139021605 ', 138.0000,1,  17,   1,   1,0.98535931,   0.976716, 1.10000, 0.90000, 1.10000, 0.90000
23916,'26139021606 ', 138.0000,1,  17,   1,   1,0.98444104,   0.841313, 1.10000, 0.90000, 1.10000, 0.90000
23917,'26139021700 ', 138.0000,1,  17,   1,   1,0.98879099,   1.233994, 1.10000, 0.90000, 1.10000, 0.90000
23918,'26139021801 ', 138.0000,1,  17,   1,   1,0.99209064,   1.491395, 1.10000, 0.90000, 1.10000, 0.90000
23919,'26139021802 ', 138.0000,1,  17,   1,   1,0.99053097,   1.371748, 1.10000, 0.90000, 1.10000, 0.90000
23920,'26139021901 ',  69.0000,1,  17,   1,   1,0.98688036,   1.215496, 1.10000, 0.90000, 1.10000, 0.90000
23921,'26139021902 ', 138.0000,1,  17,   1,   1,0.99919128,   2.105842, 1.10000, 0.90000, 1.10000, 0.90000
23922,'26139022001 ', 138.0000,1,  17,   1,   1,1.00705683,   3.016966, 1.10000, 0.90000, 1.10000, 0.90000
23923,'26139022002 ',  69.0000,1,  17,   1,   1,1.01184499,   3.387576, 1.10000, 0.90000, 1.10000, 0.90000
23924,'26139022103 ',  69.0000,1,  17,   1,   1,1.00934136,   2.781004, 1.10000, 0.90000, 1.10000, 0.90000
23925,'26139022105 ',  69.0000,1,  17,   1,   1,1.00944805,   2.521615, 1.10000, 0.90000, 1.10000, 0.90000
23926,'26139022106 ',  69.0000,1,  17,   1,   1,1.00971174,   2.779947, 1.10000, 0.90000, 1.10000, 0.90000
23927,'26139022107 ',  69.0000,1,  17,   1,   1,1.00265062,   1.739164, 1.10000, 0.90000, 1.10000, 0.90000
23928,'26139022108 ',  69.0000,1,  17,   1,   1,1.00326145,   1.787614, 1.10000, 0.90000, 1.10000, 0.90000
23929,'26139022203 ',  69.0000,1,  17,   1,   1,1.00817704,   2.027821, 1.10000, 0.90000, 1.10000, 0.90000
23930,'26139022206 ',  69.0000,1,  17,   1,   1,1.00576830,   1.656380, 1.10000, 0.90000, 1.10000, 0.90000
23931,'26139022600 ',  69.0000,1,  17,   1,   1,1.00574636,   1.813414, 1.10000, 0.90000, 1.10000, 0.90000
23932,'26139022900 ', 345.0000,1,  17,   1,   1,1.01903880,   4.126029, 1.10000, 0.90000, 1.10000, 0.90000
23933,'26139023001 ',  69.0000,1,  17,   1,   1,0.98555100,   1.035550, 1.10000, 0.90000, 1.10000, 0.90000
23934,'26139023002 ', 345.0000,1,  17,   1,   1,1.01592600,   3.623410, 1.10000, 0.90000, 1.10000, 0.90000
23935,'26139023100 ', 138.0000,1,  17,   1,   1,1.00761938,   2.559593, 1.10000, 0.90000, 1.10000, 0.90000
23936,'26139023200 ', 138.0000,1,  17,   1,   1,0.98872954,   1.951746, 1.10000, 0.90000, 1.10000, 0.90000
23937,'26139023500 ',  69.0000,1,  17,   1,   1,0.98552680,   0.996727, 1.10000, 0.90000, 1.10000, 0.90000
23938,'26139023600 ',  69.0000,1,  17,   1,   1,0.98654759,   1.036113, 1.10000, 0.90000, 1.10000, 0.90000
23939,'26139024300 ',  69.0000,1,  17,   1,   1,0.98710597,   1.449567, 1.10000, 0.90000, 1.10000, 0.90000
23940,'26139024400 ', 138.0000,1,  17,   1,   1,0.99379289,   1.886161, 1.10000, 0.90000, 1.10000, 0.90000
23941,'26139024500 ', 138.0000,1,  17,   1,   1,0.98891604,   1.480490, 1.10000, 0.90000, 1.10000, 0.90000
23942,'26139024600 ', 138.0000,1,  17,   1,   1,0.98699152,   1.214400, 1.10000, 0.90000, 1.10000, 0.90000
23943,'26139024900 ', 138.0000,1,  17,   1,   1,1.00971055,   2.442580, 1.10000, 0.90000, 1.10000, 0.90000
23944,'26139025100 ', 345.0000,1,  17,   1,   1,1.01710880,   3.854148, 1.10000, 0.90000, 1.10000, 0.90000
23945,'26139025200 ',  69.0000,1,  17,   1,   1,1.00514030,   1.618866, 1.10000, 0.90000, 1.10000, 0.90000
23946,'26139025500 ',  69.0000,1,  17,   1,   1,1.00581062,   1.650089, 1.10000, 0.90000, 1.10000, 0.90000
23947,'26139025700 ', 138.0000,1,  17,   1,   1,1.00842750,   2.272552, 1.10000, 0.90000, 1.10000, 0.90000
23948,'26139025800 ', 138.0000,1,  17,   1,   1,1.00892901,   2.381606, 1.10000, 0.90000, 1.10000, 0.90000
23949,'26141950100 ',  69.0000,1,  17,   1,   1,1.01504111,   0.266193, 1.10000, 0.90000, 1.10000, 0.90000
23950,'26141950200 ', 138.0000,1,  17,   1,   1,0.99812472,  -2.393325, 1.10000, 0.90000, 1.10000, 0.90000
23951,'26141950300 ',  69.0000,1,  17,   1,   1,0.99766880,  -1.403595, 1.10000, 0.90000, 1.10000, 0.90000
23952,'26141950400 ',  69.0000,1,  17,   1,   1,1.00540566,  -0.635061, 1.10000, 0.90000, 1.10000, 0.90000
23953,'26141950500 ',  69.0000,1,  17,   1,   1,0.98320168,  -2.389690, 1.10000, 0.90000, 1.10000, 0.90000
23954,'26141950600 ',  69.0000,1,  17,   1,   1,0.97955269,  -2.415919, 1.10000, 0.90000, 1.10000, 0.90000
23955,'26143970100 ',  69.0000,1,  17,   1,   1,0.97172344,  -4.933119, 1.10000, 0.90000, 1.10000, 0.90000
23956,'26143970200 ',  69.0000,1,  17,   1,   1,0.97149444,  -5.331490, 1.10000, 0.90000, 1.10000, 0.90000
23957,'26143970300 ',  69.0000,1,  17,   1,   1,0.97324532,  -4.438874, 1.10000, 0.90000, 1.10000, 0.90000
23958,'26143970400 ',  69.0000,1,  17,   1,   1,0.97711372,  -3.956250, 1.10000, 0.90000, 1.10000, 0.90000
23959,'26143970500 ',  69.0000,1,  17,   1,   1,0.97171372,  -3.984740, 1.10000, 0.90000, 1.10000, 0.90000
23960,'26143970600 ',  69.0000,1,  17,   1,   1,0.96903992,  -3.993083, 1.10000, 0.90000, 1.10000, 0.90000
23961,'26143970700 ',  69.0000,1,  17,   1,   1,0.97308660,  -4.350492, 1.10000, 0.90000, 1.10000, 0.90000
23962,'26143971000 ',  69.0000,1,  17,   1,   1,0.96848708,  -3.934077, 1.10000, 0.90000, 1.10000, 0.90000
23963,'26143971100 ',  69.0000,1,  17,   1,   1,0.96817595,  -4.708014, 1.10000, 0.90000, 1.10000, 0.90000
23964,'26143971200 ',  69.0000,1,  17,   1,   1,0.96590251,  -3.975683, 1.10000, 0.90000, 1.10000, 0.90000
23965,'26145000100 ', 345.0000,1,  17,   1,   1,1.00525594,  -6.167855, 1.10000, 0.90000, 1.10000, 0.90000
23966,'26145000200 ',  69.0000,1,  17,   1,   1,0.99415421,  -7.402997, 1.10000, 0.90000, 1.10000, 0.90000
23967,'26145000400 ', 138.0000,1,  17,   1,   1,0.99793893,  -7.243281, 1.10000, 0.90000, 1.10000, 0.90000
23968,'26145000600 ', 138.0000,1,  17,   1,   1,0.99775863,  -7.224916, 1.10000, 0.90000, 1.10000, 0.90000
23969,'26145000700 ', 138.0000,1,  17,   1,   1,0.99742001,  -7.352262, 1.10000, 0.90000, 1.10000, 0.90000
23970,'26145000800 ',  69.0000,1,  17,   1,   1,0.99472845,  -7.684048, 1.10000, 0.90000, 1.10000, 0.90000
23971,'26145000900 ', 138.0000,1,  17,   1,   1,0.99693114,  -7.455970, 1.10000, 0.90000, 1.10000, 0.90000
23972,'26145001000 ', 138.0000,1,  17,   1,   1,0.99722701,  -7.434720, 1.10000, 0.90000, 1.10000, 0.90000
23973,'26145001100 ',  69.0000,1,  17,   1,   1,0.99481201,  -7.647706, 1.10000, 0.90000, 1.10000, 0.90000
23974,'26145001200 ',  69.0000,1,  17,   1,   1,0.99498481,  -7.458701, 1.10000, 0.90000, 1.10000, 0.90000
23975,'26145001300 ', 138.0000,1,  17,   1,   1,0.99785149,  -7.114222, 1.10000, 0.90000, 1.10000, 0.90000
23976,'26145001400 ', 138.0000,1,  17,   1,   1,0.99800909,  -7.046799, 1.10000, 0.90000, 1.10000, 0.90000
23977,'26145001500 ', 138.0000,1,  17,   1,   1,0.99936265,  -6.981889, 1.10000, 0.90000, 1.10000, 0.90000
23978,'26145001600 ', 138.0000,1,  17,   1,   1,0.99885184,  -7.061355, 1.10000, 0.90000, 1.10000, 0.90000
23979,'26145001700 ', 138.0000,1,  17,   1,   1,0.99845374,  -7.118966, 1.10000, 0.90000, 1.10000, 0.90000
23980,'26145001800 ', 138.0000,1,  17,   1,   1,0.99838263,  -7.140767, 1.10000, 0.90000, 1.10000, 0.90000
23981,'26145001900 ',  69.0000,1,  17,   1,   1,0.99589378,  -7.410678, 1.10000, 0.90000, 1.10000, 0.90000
23982,'26145002000 ', 138.0000,1,  17,   1,   1,0.99933296,  -6.987541, 1.10000, 0.90000, 1.10000, 0.90000
23983,'26145002100 ', 345.0000,1,  17,   1,   1,1.00453413,  -6.011290, 1.10000, 0.90000, 1.10000, 0.90000
23984,'26145010100 ', 345.0000,1,  17,   1,   1,1.00778818,  -4.977669, 1.10000, 0.90000, 1.10000, 0.90000
23985,'26145010200 ',  69.0000,1,  17,   1,   1,0.99425137,  -7.097233, 1.10000, 0.90000, 1.10000, 0.90000
23986,'26145010302 ', 345.0000,1,  17,   1,   1,1.00587094,  -5.552168, 1.10000, 0.90000, 1.10000, 0.90000
23987,'26145010303 ',  69.0000,1,  17,   1,   1,0.99572682,  -7.184212, 1.10000, 0.90000, 1.10000, 0.90000
23988,'26145010304 ', 138.0000,1,  17,   1,   1,0.99904245,  -6.794009, 1.10000, 0.90000, 1.10000, 0.90000
23989,'26145010401 ',  69.0000,1,  17,   1,   1,0.99589717,  -7.300326, 1.10000, 0.90000, 1.10000, 0.90000
23990,'26145010402 ', 345.0000,1,  17,   1,   1,1.00475442,  -5.924147, 1.10000, 0.90000, 1.10000, 0.90000
23991,'26145010403 ', 345.0000,1,  17,   1,   1,1.00515616,  -5.773461, 1.10000, 0.90000, 1.10000, 0.90000
23992,'26145010501 ', 138.0000,1,  17,   1,   1,0.99825132,  -6.983516, 1.10000, 0.90000, 1.10000, 0.90000
23993,'26145010502 ', 138.0000,1,  17,   1,   1,0.99872595,  -6.835042, 1.10000, 0.90000, 1.10000, 0.90000
23994,'26145010600 ',  69.0000,1,  17,   1,   1,0.99549788,  -7.299239, 1.10000, 0.90000, 1.10000, 0.90000
23995,'26145010700 ', 138.0000,1,  17,   1,   1,0.99907261,  -6.795511, 1.10000, 0.90000, 1.10000, 0.90000
23996,'26145010800 ', 345.0000,1,  17,   1,   1,1.00619090,  -6.082253, 1.10000, 0.90000, 1.10000, 0.90000
23997,'26145011000 ', 345.0000,1,  17,   1,   1,1.00296438,  -6.647479, 1.10000, 0.90000, 1.10000, 0.90000
23998,'26145011100 ',  69.0000,1,  17,   1,   1,0.99532157,  -7.436509, 1.10000, 0.90000, 1.10000, 0.90000
23999,'26145011200 ', 345.0000,1,  17,   1,   1,1.00443172,  -6.770038, 1.10000, 0.90000, 1.10000, 0.90000
24000,'26145011300 ', 345.0000,1,  17,   1,   1,1.00354576,  -7.232935, 1.10000, 0.90000, 1.10000, 0.90000
24001,'26145011500 ', 138.0000,1,  17,   1,   1,0.99692714,  -7.675579, 1.10000, 0.90000, 1.10000, 0.90000
24002,'26145011600 ', 345.0000,1,  17,   1,   1,1.00127292,  -7.224259, 1.10000, 0.90000, 1.10000, 0.90000
24003,'26145011701 ',  69.0000,1,  17,   1,   1,0.99255568,  -7.714891, 1.10000, 0.90000, 1.10000, 0.90000
24004,'26145011702 ',  69.0000,1,  17,   1,   1,0.99412280,  -8.287547, 1.10000, 0.90000, 1.10000, 0.90000
24005,'26145011800 ',  69.0000,1,  17,   1,   1,0.98952001,  -7.667814, 1.10000, 0.90000, 1.10000, 0.90000
24006,'26145011901 ', 138.0000,1,  17,   1,   1,0.99544835,  -7.041911, 1.10000, 0.90000, 1.10000, 0.90000
24007,'26145011902 ', 138.0000,1,  17,   1,   1,0.99403423,  -7.126823, 1.10000, 0.90000, 1.10000, 0.90000
24008,'26145012001 ', 138.0000,1,  17,   1,   1,0.99772817,  -6.903487, 1.10000, 0.90000, 1.10000, 0.90000
24009,'26145012002 ', 138.0000,1,  17,   1,   1,0.99962324,  -6.178406, 1.10000, 0.90000, 1.10000, 0.90000
24010,'26145012003 ',  69.0000,1,  17,   1,   1,0.99459797,  -6.982222, 1.10000, 0.90000, 1.10000, 0.90000
24011,'26145012100 ', 138.0000,1,  17,   1,   1,0.99678326,  -6.156469, 1.10000, 0.90000, 1.10000, 0.90000
24012,'26145012200 ', 138.0000,1,  17,   1,   1,0.99952984,  -4.367179, 1.10000, 0.90000, 1.10000, 0.90000
24013,'26145012300 ', 138.0000,1,  17,   1,   1,0.99227452,  -6.587165, 1.10000, 0.90000, 1.10000, 0.90000
24014,'26145012400 ', 138.0000,1,  17,   1,   1,0.98816371,  -6.985089, 1.10000, 0.90000, 1.10000, 0.90000
24015,'26145012500 ', 138.0000,1,  17,   1,   1,0.98456961,  -7.311660, 1.10000, 0.90000, 1.10000, 0.90000
24016,'26145012600 ', 138.0000,1,  17,   1,   1,0.98634857,  -8.103433, 1.10000, 0.90000, 1.10000, 0.90000
24017,'26145012700 ', 138.0000,1,  17,   1,   1,0.97943413,  -9.020178, 1.10000, 0.90000, 1.10000, 0.90000
24018,'26145012900 ',  69.0000,1,  17,   1,   1,0.98624682,  -8.734880, 1.10000, 0.90000, 1.10000, 0.90000
24019,'26145013000 ', 345.0000,1,  17,   1,   1,0.99373877,  -9.056748, 1.10000, 0.90000, 1.10000, 0.90000
24020,'26145013100 ', 138.0000,1,  17,   1,   1,0.99415302,  -9.518298, 1.10000, 0.90000, 1.10000, 0.90000
24021,'26147620000 ', 138.0000,1,  17,   1,   1,1.01307261, -15.612796, 1.10000, 0.90000, 1.10000, 0.90000
24022,'26147621000 ',  69.0000,1,  17,   1,   1,0.99707729, -16.924529, 1.10000, 0.90000, 1.10000, 0.90000
24023,'26147622000 ',  69.0000,1,  17,   1,   1,0.99543285, -16.956855, 1.10000, 0.90000, 1.10000, 0.90000
24024,'26147623000 ',  69.0000,1,  17,   1,   1,0.99358004, -16.974731, 1.10000, 0.90000, 1.10000, 0.90000
24025,'26147624000 ',  69.0000,1,  17,   1,   1,0.99788243, -16.939026, 1.10000, 0.90000, 1.10000, 0.90000
24026,'26147625000 ',  69.0000,1,  17,   1,   1,0.99730134, -16.939624, 1.10000, 0.90000, 1.10000, 0.90000
24027,'26147626000 ',  69.0000,1,  17,   1,   1,0.99152476, -16.943206, 1.10000, 0.90000, 1.10000, 0.90000
24028,'26147627000 ',  69.0000,1,  17,   1,   1,0.99102330, -16.944750, 1.10000, 0.90000, 1.10000, 0.90000
24029,'26147628000 ',  69.0000,1,  17,   1,   1,0.99014157, -16.836317, 1.10000, 0.90000, 1.10000, 0.90000
24030,'26147629000 ',  69.0000,1,  17,   1,   1,0.98924327, -16.840984, 1.10000, 0.90000, 1.10000, 0.90000
24031,'26147630100 ',  69.0000,1,  17,   1,   1,0.99239546, -16.187647, 1.10000, 0.90000, 1.10000, 0.90000
24032,'26147630400 ',  69.0000,1,  17,   1,   1,0.99281096, -16.207236, 1.10000, 0.90000, 1.10000, 0.90000
24033,'26147631100 ',  69.0000,1,  17,   1,   1,0.99421114, -15.919602, 1.10000, 0.90000, 1.10000, 0.90000
24034,'26147631600 ',  69.0000,1,  17,   1,   1,0.99129456, -16.478345, 1.10000, 0.90000, 1.10000, 0.90000
24035,'26147632000 ',  69.0000,1,  17,   1,   1,0.99867100, -15.135527, 1.10000, 0.90000, 1.10000, 0.90000
24036,'26147633100 ',  69.0000,1,  17,   1,   1,0.99344850, -15.914804, 1.10000, 0.90000, 1.10000, 0.90000
24037,'26147633200 ',  69.0000,1,  17,   1,   1,0.99438649, -15.656062, 1.10000, 0.90000, 1.10000, 0.90000
24038,'26147634100 ',  69.0000,1,  17,   1,   1,0.99380541, -17.138567, 1.10000, 0.90000, 1.10000, 0.90000
24039,'26147634600 ',  69.0000,1,  17,   1,   1,0.99381191, -16.907749, 1.10000, 0.90000, 1.10000, 0.90000
24040,'26147635000 ',  69.0000,1,  17,   1,   1,0.99268788, -16.444746, 1.10000, 0.90000, 1.10000, 0.90000
24041,'26147636000 ', 138.0000,1,  17,   1,   1,1.01119113, -15.391510, 1.10000, 0.90000, 1.10000, 0.90000
24042,'26147637100 ',  69.0000,1,  17,   1,   1,1.00711405, -16.705196, 1.10000, 0.90000, 1.10000, 0.90000
24043,'26147637200 ',  69.0000,1,  17,   1,   1,1.00798881, -16.587357, 1.10000, 0.90000, 1.10000, 0.90000
24044,'26147637300 ', 138.0000,1,  17,   1,   1,1.01231611, -16.466058, 1.10000, 0.90000, 1.10000, 0.90000
24045,'26147640100 ', 138.0000,1,  17,   1,   1,1.01227605, -16.678434, 1.10000, 0.90000, 1.10000, 0.90000
24046,'26147640200 ',  69.0000,1,  17,   1,   1,1.00460291, -17.339885, 1.10000, 0.90000, 1.10000, 0.90000
24047,'26147640600 ',  69.0000,1,  17,   1,   1,1.00154388, -17.409894, 1.10000, 0.90000, 1.10000, 0.90000
24048,'26147641000 ', 345.0000,1,  17,   1,   1,1.01205921, -17.420626, 1.10000, 0.90000, 1.10000, 0.90000
24049,'26147642000 ', 138.0000,1,  17,   1,   1,1.01248312, -16.887626, 1.10000, 0.90000, 1.10000, 0.90000
24050,'26147643000 ',  69.0000,1,  17,   1,   1,1.01336896, -17.253760, 1.10000, 0.90000, 1.10000, 0.90000
24051,'26147644000 ', 138.0000,1,  17,   1,   1,1.00967205, -17.366987, 1.10000, 0.90000, 1.10000, 0.90000
24052,'26147645000 ',  69.0000,1,  17,   1,   1,1.00185633, -17.825498, 1.10000, 0.90000, 1.10000, 0.90000
24053,'26147646000 ', 138.0000,1,  17,   1,   1,1.00489521, -17.620414, 1.10000, 0.90000, 1.10000, 0.90000
24054,'26147647000 ',  69.0000,1,  17,   1,   1,0.99317247, -18.964990, 1.10000, 0.90000, 1.10000, 0.90000
24055,'26147648000 ',  69.0000,1,  17,   1,   1,0.99484408, -18.411706, 1.10000, 0.90000, 1.10000, 0.90000
24056,'26147649000 ',  69.0000,1,  17,   1,   1,0.99431467, -18.437939, 1.10000, 0.90000, 1.10000, 0.90000
24057,'26147650100 ', 345.0000,1,  17,   1,   1,1.00376928, -18.208277, 1.10000, 0.90000, 1.10000, 0.90000
24058,'26147650200 ',  69.0000,1,  17,   1,   1,0.99437851, -19.014396, 1.10000, 0.90000, 1.10000, 0.90000
24059,'26147651100 ', 138.0000,1,  17,   1,   1,1.00207150, -17.647938, 1.10000, 0.90000, 1.10000, 0.90000
24060,'26147651200 ', 138.0000,1,  17,   1,   1,0.99958128, -17.797304, 1.10000, 0.90000, 1.10000, 0.90000
24061,'26147651600 ', 138.0000,1,  17,   1,   1,0.99857789, -16.752137, 1.10000, 0.90000, 1.10000, 0.90000
24062,'26147652100 ', 138.0000,1,  17,   1,   1,1.00552487, -13.175594, 1.10000, 0.90000, 1.10000, 0.90000
24063,'26147652600 ',  69.0000,1,  17,   1,   1,0.99304956, -15.095039, 1.10000, 0.90000, 1.10000, 0.90000
24064,'26147655100 ',  69.0000,1,  17,   1,   1,0.98498523, -14.778040, 1.10000, 0.90000, 1.10000, 0.90000
24065,'26147655600 ',  69.0000,1,  17,   1,   1,1.00691473, -13.167616, 1.10000, 0.90000, 1.10000, 0.90000
24066,'26147657100 ',  69.0000,1,  17,   1,   1,0.97909427, -16.593965, 1.10000, 0.90000, 1.10000, 0.90000
24067,'26147657200 ',  69.0000,1,  17,   1,   1,0.97706342, -16.835282, 1.10000, 0.90000, 1.10000, 0.90000
24068,'26147658100 ',  69.0000,1,  17,   1,   1,0.98611671, -15.604001, 1.10000, 0.90000, 1.10000, 0.90000
24069,'26147658500 ',  69.0000,1,  17,   1,   1,0.99165624, -16.648861, 1.10000, 0.90000, 1.10000, 0.90000
24070,'26149040100 ',  69.0000,1,  17,   1,   1,0.92277223, -14.145428, 1.10000, 0.90000, 1.10000, 0.90000
24071,'26149040200 ',  69.0000,1,  17,   1,   1,0.92755270, -14.577391, 1.10000, 0.90000, 1.10000, 0.90000
24072,'26149040300 ', 138.0000,1,  17,   1,   1,0.93594420, -13.792202, 1.10000, 0.90000, 1.10000, 0.90000
24073,'26149040400 ',  69.0000,1,  17,   1,   1,0.92087960, -14.204551, 1.10000, 0.90000, 1.10000, 0.90000
24074,'26149040500 ',  69.0000,1,  17,   1,   1,0.92331874, -18.987591, 1.10000, 0.90000, 1.10000, 0.90000
24075,'26149040600 ', 138.0000,1,  17,   1,   1,0.93329245, -17.179565, 1.10000, 0.90000, 1.10000, 0.90000
24076,'26149040700 ', 138.0000,1,  17,   1,   1,0.93427116, -17.083601, 1.10000, 0.90000, 1.10000, 0.90000
24077,'26149040800 ',  69.0000,1,  17,   1,   1,0.92519933, -18.482473, 1.10000, 0.90000, 1.10000, 0.90000
24078,'26149040900 ',  69.0000,1,  17,   1,   1,0.93306881, -12.907500, 1.10000, 0.90000, 1.10000, 0.90000
24079,'26149041000 ',  69.0000,1,  17,   1,   1,0.94250053, -13.793716, 1.10000, 0.90000, 1.10000, 0.90000
24080,'26149041101 ',  69.0000,1,  17,   1,   1,0.92812717, -15.824140, 1.10000, 0.90000, 1.10000, 0.90000
24081,'26149041102 ', 138.0000,1,  17,   1,   1,0.94013625, -12.992998, 1.10000, 0.90000, 1.10000, 0.90000
24082,'26149041200 ', 345.0000,4,  17,   1,   1,1.00000000,   0.000000, 1.10000, 0.90000, 1.10000, 0.90000
24083,'26149041300 ',  69.0000,1,  17,   1,   1,0.93470711, -15.483960, 1.10000, 0.90000, 1.10000, 0.90000
24084,'26149041400 ', 138.0000,1,  17,   1,   1,0.92913812, -15.955045, 1.10000, 0.90000, 1.10000, 0.90000
24085,'26149041500 ', 345.0000,1,  17,   1,   1,0.94039279, -16.244459, 1.10000, 0.90000, 1.10000, 0.90000
24086,'26149041600 ',  69.0000,1,  17,   1,   1,0.92618722, -17.378337, 1.10000, 0.90000, 1.10000, 0.90000
24087,'26151970100 ', 138.0000,1,  17,   1,   1,1.01009512, -11.268023, 1.10000, 0.90000, 1.10000, 0.90000
24088,'26151970200 ',  69.0000,1,  17,   1,   1,0.99448133, -12.308922, 1.10000, 0.90000, 1.10000, 0.90000
24089,'26151970300 ',  69.0000,1,  17,   1,   1,0.98804992, -12.324760, 1.10000, 0.90000, 1.10000, 0.90000
24090,'26151970400 ', 138.0000,1,  17,   1,   1,1.00527406, -11.925529, 1.10000, 0.90000, 1.10000, 0.90000
24091,'26151970500 ',  69.0000,1,  17,   1,   1,0.99067664, -13.184384, 1.10000, 0.90000, 1.10000, 0.90000
24092,'26151970600 ',  69.0000,1,  17,   1,   1,0.98684943, -13.479772, 1.10000, 0.90000, 1.10000, 0.90000
24093,'26151970700 ',  69.0000,1,  17,   1,   1,0.99649578, -15.147570, 1.10000, 0.90000, 1.10000, 0.90000
24094,'26151970800 ',  69.0000,1,  17,   1,   1,0.98577935, -13.595090, 1.10000, 0.90000, 1.10000, 0.90000
24095,'26151970900 ',  69.0000,1,  17,   1,   1,0.98909175, -13.165554, 1.10000, 0.90000, 1.10000, 0.90000
24096,'26151971000 ', 138.0000,1,  17,   1,   1,0.99869031, -11.336249, 1.10000, 0.90000, 1.10000, 0.90000
24097,'26151971100 ',  69.0000,1,  17,   1,   1,0.97239304, -13.613460, 1.10000, 0.90000, 1.10000, 0.90000
24098,'26151971200 ',  69.0000,1,  17,   1,   1,0.98767376, -13.868884, 1.10000, 0.90000, 1.10000, 0.90000
24099,'26153000100 ',  69.0000,1,  17,   1,   1,1.00743341,   6.707139, 1.10000, 0.90000, 1.10000, 0.90000
24100,'26153000200 ',  69.0000,1,  17,   1,   1,0.97798473,  14.568433, 1.10000, 0.90000, 1.10000, 0.90000
24101,'26153000300 ', 138.0000,1,  17,   1,   1,0.98808444,  13.394290, 1.10000, 0.90000, 1.10000, 0.90000
24102,'26155030100 ',  69.0000,1,  17,   1,   1,0.96010470, -11.248771, 1.10000, 0.90000, 1.10000, 0.90000
24103,'26155030200 ', 138.0000,1,  17,   1,   1,0.98092556,  -7.653521, 1.10000, 0.90000, 1.10000, 0.90000
24104,'26155030300 ', 138.0000,1,  17,   1,   1,0.97607023,  -8.617764, 1.10000, 0.90000, 1.10000, 0.90000
24105,'26155030400 ',  69.0000,1,  17,   1,   1,0.96327454, -11.311890, 1.10000, 0.90000, 1.10000, 0.90000
24106,'26155030500 ',  69.0000,1,  17,   1,   1,0.96318936, -11.360206, 1.10000, 0.90000, 1.10000, 0.90000
24107,'26155030600 ',  69.0000,1,  17,   1,   1,0.96378142, -11.259004, 1.10000, 0.90000, 1.10000, 0.90000
24108,'26155030700 ',  69.0000,1,  17,   1,   1,0.96348727, -11.278604, 1.10000, 0.90000, 1.10000, 0.90000
24109,'26155030800 ',  69.0000,1,  17,   1,   1,0.96336436, -11.300455, 1.10000, 0.90000, 1.10000, 0.90000
24110,'26155031301 ', 138.0000,1,  17,   1,   1,0.96105289, -13.568466, 1.10000, 0.90000, 1.10000, 0.90000
24111,'26155031302 ',  69.0000,1,  17,   1,   1,0.95903397, -12.397624, 1.10000, 0.90000, 1.10000, 0.90000
24112,'26155031401 ',  69.0000,1,  17,   1,   1,0.96655911, -10.409688, 1.10000, 0.90000, 1.10000, 0.90000
24113,'26155031402 ',  69.0000,1,  17,   1,   1,0.97199416,  -9.750971, 1.10000, 0.90000, 1.10000, 0.90000
24114,'26155031500 ',  69.0000,1,  17,   1,   1,0.96505016, -11.070146, 1.10000, 0.90000, 1.10000, 0.90000
24115,'26155031600 ', 138.0000,1,  17,   1,   1,0.96654058, -11.499637, 1.10000, 0.90000, 1.10000, 0.90000
24116,'26155031700 ', 138.0000,1,  17,   1,   1,0.96887231, -10.971162, 1.10000, 0.90000, 1.10000, 0.90000
24117,'26155031800 ', 138.0000,1,  17,   1,   1,0.96312445, -12.632582, 1.10000, 0.90000, 1.10000, 0.90000
24118,'26155031900 ',  69.0000,1,  17,   1,   1,0.95927906, -13.270631, 1.10000, 0.90000, 1.10000, 0.90000
24119,'26157000100 ',  69.0000,1,  17,   1,   1,0.96820533, -12.152475, 1.10000, 0.90000, 1.10000, 0.90000
24120,'26157000200 ',  69.0000,1,  17,   1,   1,0.98135489, -10.403322, 1.10000, 0.90000, 1.10000, 0.90000
24121,'26157000300 ', 138.0000,1,  17,   1,   1,0.99905592,  -7.621852, 1.10000, 0.90000, 1.10000, 0.90000
24122,'26157000400 ',  69.0000,1,  17,   1,   1,0.97070843, -11.845490, 1.10000, 0.90000, 1.10000, 0.90000
24123,'26157000500 ',  69.0000,1,  17,   1,   1,0.97721159, -11.523506, 1.10000, 0.90000, 1.10000, 0.90000
24124,'26157000600 ', 138.0000,1,  17,   1,   1,0.99503189,  -8.482695, 1.10000, 0.90000, 1.10000, 0.90000
24125,'26157000700 ', 138.0000,1,  17,   1,   1,0.99252033,  -8.892591, 1.10000, 0.90000, 1.10000, 0.90000
24126,'26157000800 ',  69.0000,1,  17,   1,   1,0.99427843,  -7.241344, 1.10000, 0.90000, 1.10000, 0.90000
24127,'26157000900 ',  69.0000,1,  17,   1,   1,0.97958118, -11.029704, 1.10000, 0.90000, 1.10000, 0.90000
24128,'26157001000 ', 138.0000,1,  17,   1,   1,0.98808312, -10.324802, 1.10000, 0.90000, 1.10000, 0.90000
24129,'26157001100 ',  69.0000,1,  17,   1,   1,0.97315598, -12.386898, 1.10000, 0.90000, 1.10000, 0.90000
24130,'26157001200 ', 138.0000,1,  17,   1,   1,0.98550403, -11.472602, 1.10000, 0.90000, 1.10000, 0.90000
24131,'26157001300 ',  69.0000,1,  17,   1,   1,0.98431653, -11.090504, 1.10000, 0.90000, 1.10000, 0.90000
24132,'26159010100 ',  69.0000,1,  17,   1,   1,0.97116745,  -5.978947, 1.10000, 0.90000, 1.10000, 0.90000
24133,'26159010200 ', 138.0000,1,  17,   1,   1,0.99273419,  -2.352450, 1.10000, 0.90000, 1.10000, 0.90000
24134,'26159010300 ', 138.0000,1,  17,   1,   1,1.00195217,  -1.963123, 1.10000, 0.90000, 1.10000, 0.90000
24135,'26159010400 ', 138.0000,1,  17,   1,   1,1.00333810,  -2.043916, 1.10000, 0.90000, 1.10000, 0.90000
24136,'26159010500 ',  69.0000,1,  17,   1,   1,0.98872757,  -2.829541, 1.10000, 0.90000, 1.10000, 0.90000
24137,'26159010600 ',  69.0000,1,  17,   1,   1,1.00605619,  -3.372782, 1.10000, 0.90000, 1.10000, 0.90000
24138,'26159010900 ',  69.0000,1,  17,   1,   1,0.96600312,  -6.923488, 1.10000, 0.90000, 1.10000, 0.90000
24139,'26159011002 ', 345.0000,1,  17,   1,   1,0.98791015,  -5.081281, 1.10000, 0.90000, 1.10000, 0.90000
24140,'26159011300 ', 138.0000,1,  17,   1,   1,0.98265898,  -5.573775, 1.10000, 0.90000, 1.10000, 0.90000
24141,'26159011400 ', 138.0000,1,  17,   1,   1,0.98992801,  -3.917455, 1.10000, 0.90000, 1.10000, 0.90000
24142,'26159011500 ', 138.0000,1,  17,   1,   1,0.97409374,  -6.921553, 1.10000, 0.90000, 1.10000, 0.90000
24143,'26159011600 ', 138.0000,1,  17,   1,   1,0.96128672,  -8.367064, 1.10000, 0.90000, 1.10000, 0.90000
24144,'26159011800 ', 345.0000,1,  17,   1,   1,0.99390429,  -3.868490, 1.10000, 0.90000, 1.10000, 0.90000
24145,'26159011900 ',  69.0000,1,  17,   1,   1,0.97550851,  -6.503849, 1.10000, 0.90000, 1.10000, 0.90000
24146,'26159012000 ', 138.0000,1,  17,   1,   1,0.99281275,  -4.155867, 1.10000, 0.90000, 1.10000, 0.90000
24147,'26161400100 ', 138.0000,1,  17,   1,   1,0.97159982, -24.710456, 1.10000, 0.90000, 1.10000, 0.90000
24148,'26161400200 ',  69.0000,1,  17,   1,   1,0.97030181, -25.672760, 1.10000, 0.90000, 1.10000, 0.90000
24149,'26161400300 ',  69.0000,1,  17,   1,   1,0.96915400, -25.704664, 1.10000, 0.90000, 1.10000, 0.90000
24150,'26161400400 ',  69.0000,1,  17,   1,   1,0.96782732, -25.761375, 1.10000, 0.90000, 1.10000, 0.90000
24151,'26161400500 ',  69.0000,1,  17,   1,   1,0.96804148, -25.692593, 1.10000, 0.90000, 1.10000, 0.90000
24152,'26161400600 ',  69.0000,1,  17,   1,   1,0.96788365, -25.651839, 1.10000, 0.90000, 1.10000, 0.90000
24153,'26161400700 ',  69.0000,1,  17,   1,   1,0.96853411, -25.548355, 1.10000, 0.90000, 1.10000, 0.90000
24154,'26161400800 ',  69.0000,1,  17,   1,   1,0.97000366, -25.617934, 1.10000, 0.90000, 1.10000, 0.90000
24155,'26161402100 ',  69.0000,1,  17,   1,   1,0.96939135, -25.692438, 1.10000, 0.90000, 1.10000, 0.90000
24156,'26161402200 ',  69.0000,1,  17,   1,   1,0.96936983, -25.696435, 1.10000, 0.90000, 1.10000, 0.90000
24157,'26161402300 ',  69.0000,1,  17,   1,   1,0.96846962, -25.841596, 1.10000, 0.90000, 1.10000, 0.90000
24158,'26161402500 ',  69.0000,1,  17,   1,   1,0.96830517, -25.709927, 1.10000, 0.90000, 1.10000, 0.90000
24159,'26161402600 ', 138.0000,1,  17,   1,   1,0.97050124, -24.752353, 1.10000, 0.90000, 1.10000, 0.90000
24160,'26161402700 ',  69.0000,1,  17,   1,   1,0.96713203, -25.728546, 1.10000, 0.90000, 1.10000, 0.90000
24161,'26161403100 ',  69.0000,1,  17,   1,   1,0.96779799, -25.501725, 1.10000, 0.90000, 1.10000, 0.90000
24162,'26161403200 ',  69.0000,1,  17,   1,   1,0.96798128, -25.496664, 1.10000, 0.90000, 1.10000, 0.90000
24163,'26161403300 ', 138.0000,1,  17,   1,   1,0.97332352, -24.344128, 1.10000, 0.90000, 1.10000, 0.90000
24164,'26161403400 ',  69.0000,1,  17,   1,   1,0.96765995, -25.509360, 1.10000, 0.90000, 1.10000, 0.90000
24165,'26161403500 ',  69.0000,1,  17,   1,   1,0.96767527, -25.512263, 1.10000, 0.90000, 1.10000, 0.90000
24166,'26161403600 ',  69.0000,1,  17,   1,   1,0.96730286, -25.735639, 1.10000, 0.90000, 1.10000, 0.90000
24167,'26161403800 ',  69.0000,1,  17,   1,   1,0.96816146, -25.730844, 1.10000, 0.90000, 1.10000, 0.90000
24168,'26161404100 ',  69.0000,1,  17,   1,   1,0.96754152, -25.589673, 1.10000, 0.90000, 1.10000, 0.90000
24169,'26161404200 ',  69.0000,1,  17,   1,   1,0.96750671, -25.557665, 1.10000, 0.90000, 1.10000, 0.90000
24170,'26161404300 ',  69.0000,1,  17,   1,   1,0.96719825, -25.650294, 1.10000, 0.90000, 1.10000, 0.90000
24171,'26161404400 ',  69.0000,1,  17,   1,   1,0.96671277, -25.695788, 1.10000, 0.90000, 1.10000, 0.90000
24172,'26161404500 ',  69.0000,1,  17,   1,   1,0.96591896, -25.766499, 1.10000, 0.90000, 1.10000, 0.90000
24173,'26161404600 ',  69.0000,1,  17,   1,   1,0.96597415, -25.859627, 1.10000, 0.90000, 1.10000, 0.90000
24174,'26161405100 ', 138.0000,1,  17,   1,   1,0.96890306, -26.402667, 1.10000, 0.90000, 1.10000, 0.90000
24175,'26161405200 ',  69.0000,1,  17,   1,   1,0.96671820, -25.954295, 1.10000, 0.90000, 1.10000, 0.90000
24176,'26161405300 ',  69.0000,1,  17,   1,   1,0.96827120, -25.905528, 1.10000, 0.90000, 1.10000, 0.90000
24177,'26161405400 ',  69.0000,1,  17,   1,   1,0.96714514, -26.041341, 1.10000, 0.90000, 1.10000, 0.90000
24178,'26161405500 ', 138.0000,1,  17,   1,   1,0.96891397, -26.381367, 1.10000, 0.90000, 1.10000, 0.90000
24179,'26161405600 ',  69.0000,1,  17,   1,   1,0.96353692, -26.177687, 1.10000, 0.90000, 1.10000, 0.90000
24180,'26161406000 ',  69.0000,1,  17,   1,   1,0.96722198, -25.810349, 1.10000, 0.90000, 1.10000, 0.90000
24181,'26161407000 ', 138.0000,1,  17,   1,   1,0.97133332, -24.389390, 1.10000, 0.90000, 1.10000, 0.90000
24182,'26161407400 ',  69.0000,1,  17,   1,   1,0.96543080, -25.698361, 1.10000, 0.90000, 1.10000, 0.90000
24183,'26161407600 ',  69.0000,1,  17,   1,   1,0.96330911, -25.866509, 1.10000, 0.90000, 1.10000, 0.90000
24184,'26161410100 ',  69.0000,1,  17,   1,   1,0.97144109, -25.773799, 1.10000, 0.90000, 1.10000, 0.90000
24185,'26161410200 ', 138.0000,1,  17,   1,   1,0.96994227, -24.858945, 1.10000, 0.90000, 1.10000, 0.90000
24186,'26161410300 ',  69.0000,1,  17,   1,   1,0.96676677, -26.019305, 1.10000, 0.90000, 1.10000, 0.90000
24187,'26161410400 ',  69.0000,1,  17,   1,   1,0.96736664, -26.067663, 1.10000, 0.90000, 1.10000, 0.90000
24188,'26161410500 ',  69.0000,1,  17,   1,   1,0.96637386, -26.099276, 1.10000, 0.90000, 1.10000, 0.90000
24189,'26161410600 ',  69.0000,1,  17,   1,   1,0.96544302, -26.115464, 1.10000, 0.90000, 1.10000, 0.90000
24190,'26161410700 ',  69.0000,1,  17,   1,   1,0.96486926, -26.112575, 1.10000, 0.90000, 1.10000, 0.90000
24191,'26161410800 ',  69.0000,1,  17,   1,   1,0.96474630, -26.093681, 1.10000, 0.90000, 1.10000, 0.90000
24192,'26161410900 ',  69.0000,1,  17,   1,   1,0.96451664, -26.094842, 1.10000, 0.90000, 1.10000, 0.90000
24193,'26161411000 ',  69.0000,1,  17,   1,   1,0.96730548, -25.962375, 1.10000, 0.90000, 1.10000, 0.90000
24194,'26161411100 ',  69.0000,1,  17,   1,   1,0.96763986, -25.961957, 1.10000, 0.90000, 1.10000, 0.90000
24195,'26161411200 ',  69.0000,1,  17,   1,   1,0.96728110, -25.965941, 1.10000, 0.90000, 1.10000, 0.90000
24196,'26161411700 ',  69.0000,1,  17,   1,   1,0.96763861, -26.166525, 1.10000, 0.90000, 1.10000, 0.90000
24197,'26161411900 ',  69.0000,1,  17,   1,   1,0.96377283, -25.961052, 1.10000, 0.90000, 1.10000, 0.90000
24198,'26161412000 ',  69.0000,1,  17,   1,   1,0.96513164, -26.083777, 1.10000, 0.90000, 1.10000, 0.90000
24199,'26161412100 ',  69.0000,1,  17,   1,   1,0.96394241, -25.864818, 1.10000, 0.90000, 1.10000, 0.90000
24200,'26161412300 ',  69.0000,1,  17,   1,   1,0.96664053, -26.121282, 1.10000, 0.90000, 1.10000, 0.90000
24201,'26161412600 ',  69.0000,1,  17,   1,   1,0.96554697, -26.136689, 1.10000, 0.90000, 1.10000, 0.90000
24202,'26161412700 ',  69.0000,1,  17,   1,   1,0.97004086, -26.234463, 1.10000, 0.90000, 1.10000, 0.90000
24203,'26161413000 ',  69.0000,1,  17,   1,   1,0.96570450, -26.137450, 1.10000, 0.90000, 1.10000, 0.90000
24204,'26161413200 ', 138.0000,1,  17,   1,   1,0.98711520, -25.290049, 1.10000, 0.90000, 1.10000, 0.90000
24205,'26161413401 ',  69.0000,1,  17,   1,   1,0.97054380, -26.374306, 1.10000, 0.90000, 1.10000, 0.90000
24206,'26161413402 ',  69.0000,1,  17,   1,   1,0.97174764, -26.434536, 1.10000, 0.90000, 1.10000, 0.90000
24207,'26161413403 ', 138.0000,1,  17,   1,   1,0.98520148, -25.614944, 1.10000, 0.90000, 1.10000, 0.90000
24208,'26161414000 ',  69.0000,1,  17,   1,   1,0.96999097, -25.920631, 1.10000, 0.90000, 1.10000, 0.90000
24209,'26161414200 ',  69.0000,1,  17,   1,   1,0.96938479, -26.009408, 1.10000, 0.90000, 1.10000, 0.90000
24210,'26161414300 ', 138.0000,1,  17,   1,   1,0.96895850, -26.371114, 1.10000, 0.90000, 1.10000, 0.90000
24211,'26161414500 ', 138.0000,1,  17,   1,   1,0.96895802, -26.367657, 1.10000, 0.90000, 1.10000, 0.90000
24212,'26161414700 ',  69.0000,1,  17,   1,   1,0.96479124, -25.855331, 1.10000, 0.90000, 1.10000, 0.90000
24213,'26161414900 ',  69.0000,1,  17,   1,   1,0.96542162, -25.792930, 1.10000, 0.90000, 1.10000, 0.90000
24214,'26161415200 ',  69.0000,1,  17,   1,   1,0.96817082, -26.341992, 1.10000, 0.90000, 1.10000, 0.90000
24215,'26161415400 ',  69.0000,1,  17,   1,   1,0.96148264, -26.233126, 1.10000, 0.90000, 1.10000, 0.90000
24216,'26161415600 ', 138.0000,1,  17,   1,   1,0.97292042, -26.376111, 1.10000, 0.90000, 1.10000, 0.90000
24217,'26161415800 ',  69.0000,1,  17,   1,   1,0.96404773, -25.931703, 1.10000, 0.90000, 1.10000, 0.90000
24218,'26161416000 ', 138.0000,1,  17,   1,   1,0.98400295, -25.642992, 1.10000, 0.90000, 1.10000, 0.90000
24219,'26161416200 ',  69.0000,1,  17,   1,   1,0.96441883, -26.934115, 1.10000, 0.90000, 1.10000, 0.90000
24220,'26161420000 ',  69.0000,1,  17,   1,   1,0.96971208, -26.802040, 1.10000, 0.90000, 1.10000, 0.90000
24221,'26161420200 ',  69.0000,1,  17,   1,   1,0.96162760, -27.475484, 1.10000, 0.90000, 1.10000, 0.90000
24222,'26161421100 ', 138.0000,1,  17,   1,   1,0.95324945, -29.051216, 1.10000, 0.90000, 1.10000, 0.90000
24223,'26161421900 ',  69.0000,1,  17,   1,   1,0.95131510, -28.035259, 1.10000, 0.90000, 1.10000, 0.90000
24224,'26161422200 ',  69.0000,1,  17,   1,   1,0.95389038, -27.906119, 1.10000, 0.90000, 1.10000, 0.90000
24225,'26161422900 ',  69.0000,1,  17,   1,   1,0.96111917, -27.238035, 1.10000, 0.90000, 1.10000, 0.90000
24226,'26161423400 ', 138.0000,1,  17,   1,   1,0.96970266, -26.694203, 1.10000, 0.90000, 1.10000, 0.90000
24227,'26161423600 ',  69.0000,1,  17,   1,   1,0.95780200, -28.070305, 1.10000, 0.90000, 1.10000, 0.90000
24228,'26161425000 ',  69.0000,1,  17,   1,   1,0.96465439, -25.749125, 1.10000, 0.90000, 1.10000, 0.90000
24229,'26161426000 ',  69.0000,1,  17,   1,   1,0.95853513, -28.321253, 1.10000, 0.90000, 1.10000, 0.90000
24230,'26161431000 ',  69.0000,1,  17,   1,   1,0.97067082, -27.444583, 1.10000, 0.90000, 1.10000, 0.90000
24231,'26161432000 ',  69.0000,1,  17,   1,   1,0.96616888, -28.103802, 1.10000, 0.90000, 1.10000, 0.90000
24232,'26161444000 ',  69.0000,1,  17,   1,   1,0.96431881, -21.048585, 1.10000, 0.90000, 1.10000, 0.90000
24233,'26161445000 ',  69.0000,1,  17,   1,   1,0.96819782, -18.934285, 1.10000, 0.90000, 1.10000, 0.90000
24234,'26161446200 ', 138.0000,1,  17,   1,   1,0.98310006, -22.753454, 1.10000, 0.90000, 1.10000, 0.90000
24235,'26161446400 ',  69.0000,1,  17,   1,   1,0.96965969, -22.617972, 1.10000, 0.90000, 1.10000, 0.90000
24236,'26161447000 ', 138.0000,1,  17,   1,   1,0.98847663, -22.411638, 1.10000, 0.90000, 1.10000, 0.90000
24237,'26161448000 ',  69.0000,1,  17,   1,   1,0.96749961, -22.958827, 1.10000, 0.90000, 1.10000, 0.90000
24238,'26161453000 ',  69.0000,1,  17,   1,   1,0.96583706, -25.479681, 1.10000, 0.90000, 1.10000, 0.90000
24239,'26161454000 ',  69.0000,1,  17,   1,   1,0.96372402, -23.618961, 1.10000, 0.90000, 1.10000, 0.90000
24240,'26161455000 ', 138.0000,1,  17,   1,   1,0.97678339, -23.881102, 1.10000, 0.90000, 1.10000, 0.90000
24241,'26161456000 ', 138.0000,1,  17,   1,   1,0.97431624, -24.243224, 1.10000, 0.90000, 1.10000, 0.90000
24242,'26161461000 ',  69.0000,1,  17,   1,   1,0.96504867, -21.566544, 1.10000, 0.90000, 1.10000, 0.90000
24243,'26161464000 ',  69.0000,1,  17,   1,   1,0.96191710, -22.494156, 1.10000, 0.90000, 1.10000, 0.90000
24244,'26161465000 ',  69.0000,1,  17,   1,   1,0.96197230, -21.682359, 1.10000, 0.90000, 1.10000, 0.90000
24245,'26161466000 ',  69.0000,1,  17,   1,   1,0.96166128, -21.956548, 1.10000, 0.90000, 1.10000, 0.90000
24246,'26161984000 ',  69.0000,1,  17,   1,   1,0.96701872, -26.122064, 1.10000, 0.90000, 1.10000, 0.90000
24247,'26163500100 ',  69.0000,1,  17,   1,   1,0.96590513, -22.882551, 1.10000, 0.90000, 1.10000, 0.90000
24248,'26163500200 ',  69.0000,1,  17,   1,   1,0.96721095, -22.874261, 1.10000, 0.90000, 1.10000, 0.90000
24249,'26163500300 ',  69.0000,1,  17,   1,   1,0.96818906, -22.860877, 1.10000, 0.90000, 1.10000, 0.90000
24250,'26163500400 ',  69.0000,1,  17,   1,   1,0.97051471, -22.905323, 1.10000, 0.90000, 1.10000, 0.90000
24251,'26163500500 ',  69.0000,1,  17,   1,   1,0.96963799, -22.740792, 1.10000, 0.90000, 1.10000, 0.90000
24252,'26163500600 ',  69.0000,1,  17,   1,   1,0.96815205, -22.807036, 1.10000, 0.90000, 1.10000, 0.90000
24253,'26163500700 ',  69.0000,1,  17,   1,   1,0.96696395, -22.803804, 1.10000, 0.90000, 1.10000, 0.90000
24254,'26163500800 ',  69.0000,1,  17,   1,   1,0.96792632, -22.758597, 1.10000, 0.90000, 1.10000, 0.90000
24255,'26163500900 ',  69.0000,1,  17,   1,   1,0.96823132, -22.757840, 1.10000, 0.90000, 1.10000, 0.90000
24256,'26163501000 ',  69.0000,1,  17,   1,   1,0.96803552, -22.759001, 1.10000, 0.90000, 1.10000, 0.90000
24257,'26163501100 ',  69.0000,1,  17,   1,   1,0.97141784, -22.642986, 1.10000, 0.90000, 1.10000, 0.90000
24258,'26163501200 ',  69.0000,1,  17,   1,   1,0.97278327, -22.572906, 1.10000, 0.90000, 1.10000, 0.90000
24259,'26163501300 ', 138.0000,1,  17,   1,   1,0.98830217, -21.368175, 1.10000, 0.90000, 1.10000, 0.90000
24260,'26163501400 ',  69.0000,1,  17,   1,   1,0.97504759, -22.358232, 1.10000, 0.90000, 1.10000, 0.90000
24261,'26163501500 ',  69.0000,1,  17,   1,   1,0.97632378, -22.207723, 1.10000, 0.90000, 1.10000, 0.90000
24262,'26163501600 ', 138.0000,1,  17,   1,   1,0.97110403, -22.104456, 1.10000, 0.90000, 1.10000, 0.90000
24263,'26163501700 ',  69.0000,1,  17,   1,   1,0.97857666, -22.135953, 1.10000, 0.90000, 1.10000, 0.90000
24264,'26163501800 ',  69.0000,1,  17,   1,   1,0.98089349, -22.042800, 1.10000, 0.90000, 1.10000, 0.90000
24265,'26163501900 ',  69.0000,1,  17,   1,   1,0.98175830, -22.031892, 1.10000, 0.90000, 1.10000, 0.90000
24266,'26163502000 ', 138.0000,1,  17,   1,   1,0.98881251, -21.347703, 1.10000, 0.90000, 1.10000, 0.90000
24267,'26163503100 ',  69.0000,1,  17,   1,   1,0.96734905, -22.865914, 1.10000, 0.90000, 1.10000, 0.90000
24268,'26163503200 ', 138.0000,1,  17,   1,   1,0.97876823, -22.252826, 1.10000, 0.90000, 1.10000, 0.90000
24269,'26163503300 ',  69.0000,1,  17,   1,   1,0.97012746, -22.902896, 1.10000, 0.90000, 1.10000, 0.90000
24270,'26163503400 ',  69.0000,1,  17,   1,   1,0.96832162, -22.881897, 1.10000, 0.90000, 1.10000, 0.90000
24271,'26163503500 ', 138.0000,1,  17,   1,   1,0.97893399, -22.381837, 1.10000, 0.90000, 1.10000, 0.90000
24272,'26163503600 ', 138.0000,1,  17,   1,   1,0.97912300, -22.375848, 1.10000, 0.90000, 1.10000, 0.90000
24273,'26163503900 ',  69.0000,1,  17,   1,   1,0.97562212, -22.578169, 1.10000, 0.90000, 1.10000, 0.90000
24274,'26163504000 ',  69.0000,1,  17,   1,   1,0.97547907, -22.578061, 1.10000, 0.90000, 1.10000, 0.90000
24275,'26163504100 ',  69.0000,1,  17,   1,   1,0.97155207, -22.660350, 1.10000, 0.90000, 1.10000, 0.90000
24276,'26163504200 ',  69.0000,1,  17,   1,   1,0.97543925, -22.565685, 1.10000, 0.90000, 1.10000, 0.90000
24277,'26163504300 ',  69.0000,1,  17,   1,   1,0.97570348, -22.566515, 1.10000, 0.90000, 1.10000, 0.90000
24278,'26163504400 ',  69.0000,1,  17,   1,   1,0.97546446, -22.568402, 1.10000, 0.90000, 1.10000, 0.90000
24279,'26163504700 ',  69.0000,1,  17,   1,   1,0.97501290, -23.056808, 1.10000, 0.90000, 1.10000, 0.90000
24280,'26163504800 ', 138.0000,1,  17,   1,   1,0.98051494, -22.487747, 1.10000, 0.90000, 1.10000, 0.90000
24281,'26163504900 ',  69.0000,1,  17,   1,   1,0.97162163, -23.014949, 1.10000, 0.90000, 1.10000, 0.90000
24282,'26163505000 ',  69.0000,1,  17,   1,   1,0.97042078, -23.012617, 1.10000, 0.90000, 1.10000, 0.90000
24283,'26163505100 ',  69.0000,1,  17,   1,   1,0.97045416, -23.052332, 1.10000, 0.90000, 1.10000, 0.90000
24284,'26163505200 ', 138.0000,1,  17,   1,   1,0.97994256, -22.449124, 1.10000, 0.90000, 1.10000, 0.90000
24285,'26163505400 ', 138.0000,1,  17,   1,   1,0.97943854, -22.408742, 1.10000, 0.90000, 1.10000, 0.90000
24286,'26163505500 ', 138.0000,1,  17,   1,   1,0.98150724, -22.534107, 1.10000, 0.90000, 1.10000, 0.90000
24287,'26163506100 ', 138.0000,1,  17,   1,   1,0.98257667, -22.005317, 1.10000, 0.90000, 1.10000, 0.90000
24288,'26163506200 ',  69.0000,1,  17,   1,   1,0.97017169, -23.132273, 1.10000, 0.90000, 1.10000, 0.90000
24289,'26163506300 ',  69.0000,1,  17,   1,   1,0.96919531, -23.198599, 1.10000, 0.90000, 1.10000, 0.90000
24290,'26163506400 ', 138.0000,1,  17,   1,   1,0.98002398, -22.592324, 1.10000, 0.90000, 1.10000, 0.90000
24291,'26163506500 ',  69.0000,1,  17,   1,   1,0.96962291, -23.152248, 1.10000, 0.90000, 1.10000, 0.90000
24292,'26163506600 ',  69.0000,1,  17,   1,   1,0.96952331, -23.107276, 1.10000, 0.90000, 1.10000, 0.90000
24293,'26163506700 ',  69.0000,1,  17,   1,   1,0.96971101, -23.058346, 1.10000, 0.90000, 1.10000, 0.90000
24294,'26163506800 ',  69.0000,1,  17,   1,   1,0.96702385, -23.157647, 1.10000, 0.90000, 1.10000, 0.90000
24295,'26163506900 ',  69.0000,1,  17,   1,   1,0.96738601, -23.172812, 1.10000, 0.90000, 1.10000, 0.90000
24296,'26163507000 ',  69.0000,1,  17,   1,   1,0.96821123, -23.190234, 1.10000, 0.90000, 1.10000, 0.90000
24297,'26163507100 ',  69.0000,1,  17,   1,   1,0.96425706, -23.489080, 1.10000, 0.90000, 1.10000, 0.90000
24298,'26163507200 ',  69.0000,1,  17,   1,   1,0.96472317, -23.497586, 1.10000, 0.90000, 1.10000, 0.90000
24299,'26163507300 ',  69.0000,1,  17,   1,   1,0.96382445, -23.503475, 1.10000, 0.90000, 1.10000, 0.90000
24300,'26163507400 ',  69.0000,1,  17,   1,   1,0.96401441, -23.475000, 1.10000, 0.90000, 1.10000, 0.90000
24301,'26163507500 ',  69.0000,1,  17,   1,   1,0.96368676, -23.476301, 1.10000, 0.90000, 1.10000, 0.90000
24302,'26163507800 ',  69.0000,1,  17,   1,   1,0.96398205, -23.521771, 1.10000, 0.90000, 1.10000, 0.90000
24303,'26163507900 ',  69.0000,1,  17,   1,   1,0.96353251, -23.572482, 1.10000, 0.90000, 1.10000, 0.90000
24304,'26163508000 ',  69.0000,1,  17,   1,   1,0.96332234, -23.474489, 1.10000, 0.90000, 1.10000, 0.90000
24305,'26163508100 ',  69.0000,1,  17,   1,   1,0.96433681, -23.421123, 1.10000, 0.90000, 1.10000, 0.90000
24306,'26163510400 ',  69.0000,1,  17,   1,   1,0.96595931, -23.492128, 1.10000, 0.90000, 1.10000, 0.90000
24307,'26163510500 ',  69.0000,1,  17,   1,   1,0.96786261, -23.479627, 1.10000, 0.90000, 1.10000, 0.90000
24308,'26163510600 ',  69.0000,1,  17,   1,   1,0.97068739, -23.246429, 1.10000, 0.90000, 1.10000, 0.90000
24309,'26163510700 ',  69.0000,1,  17,   1,   1,0.97159326, -23.286340, 1.10000, 0.90000, 1.10000, 0.90000
24310,'26163511000 ', 345.0000,1,  17,   1,   1,0.99554992, -21.524593, 1.10000, 0.90000, 1.10000, 0.90000
24311,'26163511200 ',  69.0000,1,  17,   1,   1,0.97276473, -23.245661, 1.10000, 0.90000, 1.10000, 0.90000
24312,'26163511300 ',  69.0000,1,  17,   1,   1,0.97010928, -23.225222, 1.10000, 0.90000, 1.10000, 0.90000
24313,'26163511400 ',  69.0000,1,  17,   1,   1,0.96882856, -23.477669, 1.10000, 0.90000, 1.10000, 0.90000
24314,'26163511900 ',  69.0000,1,  17,   1,   1,0.97324914, -23.249370, 1.10000, 0.90000, 1.10000, 0.90000
24315,'26163512100 ',  69.0000,1,  17,   1,   1,0.97485101, -22.500518, 1.10000, 0.90000, 1.10000, 0.90000
24316,'26163512200 ',  69.0000,1,  17,   1,   1,0.97842884, -22.438085, 1.10000, 0.90000, 1.10000, 0.90000
24317,'26163512300 ',  69.0000,1,  17,   1,   1,0.98138219, -22.293898, 1.10000, 0.90000, 1.10000, 0.90000
24318,'26163512400 ', 138.0000,1,  17,   1,   1,0.98932368, -21.325252, 1.10000, 0.90000, 1.10000, 0.90000
24319,'26163512600 ',  69.0000,1,  17,   1,   1,0.98486084, -21.901690, 1.10000, 0.90000, 1.10000, 0.90000
24320,'26163512900 ', 138.0000,1,  17,   1,   1,0.99067205, -21.248995, 1.10000, 0.90000, 1.10000, 0.90000
24321,'26163513200 ', 138.0000,1,  17,   1,   1,1.00256491, -20.386730, 1.10000, 0.90000, 1.10000, 0.90000
24322,'26163513300 ', 138.0000,1,  17,   1,   1,1.00488925, -20.223531, 1.10000, 0.90000, 1.10000, 0.90000
24323,'26163513600 ', 138.0000,1,  17,   1,   1,0.99125469, -21.228394, 1.10000, 0.90000, 1.10000, 0.90000
24324,'26163513700 ', 345.0000,1,  17,   1,   1,0.99252850, -20.936666, 1.10000, 0.90000, 1.10000, 0.90000
24325,'26163513900 ',  69.0000,1,  17,   1,   1,0.98225725, -22.431581, 1.10000, 0.90000, 1.10000, 0.90000
24326,'26163514100 ',  69.0000,1,  17,   1,   1,0.97999722, -22.571482, 1.10000, 0.90000, 1.10000, 0.90000
24327,'26163514200 ',  69.0000,1,  17,   1,   1,0.97685832, -22.896736, 1.10000, 0.90000, 1.10000, 0.90000
24328,'26163514300 ',  69.0000,1,  17,   1,   1,0.97678339, -22.562683, 1.10000, 0.90000, 1.10000, 0.90000
24329,'26163514500 ',  69.0000,1,  17,   1,   1,0.97840285, -22.724839, 1.10000, 0.90000, 1.10000, 0.90000
24330,'26163515200 ',  69.0000,1,  17,   1,   1,0.97968167, -22.737507, 1.10000, 0.90000, 1.10000, 0.90000
24331,'26163515300 ',  69.0000,1,  17,   1,   1,0.98167843, -22.608975, 1.10000, 0.90000, 1.10000, 0.90000
24332,'26163515400 ',  69.0000,1,  17,   1,   1,0.98200816, -22.545503, 1.10000, 0.90000, 1.10000, 0.90000
24333,'26163515600 ',  69.0000,1,  17,   1,   1,0.98223388, -22.508793, 1.10000, 0.90000, 1.10000, 0.90000
24334,'26163515700 ',  69.0000,1,  17,   1,   1,0.98806620, -22.148741, 1.10000, 0.90000, 1.10000, 0.90000
24335,'26163515900 ',  69.0000,1,  17,   1,   1,0.97590441, -22.990500, 1.10000, 0.90000, 1.10000, 0.90000
24336,'26163516000 ',  69.0000,1,  17,   1,   1,0.97344148, -23.103501, 1.10000, 0.90000, 1.10000, 0.90000
24337,'26163516100 ', 138.0000,1,  17,   1,   1,0.98169422, -22.668541, 1.10000, 0.90000, 1.10000, 0.90000
24338,'26163516200 ',  69.0000,1,  17,   1,   1,0.97408694, -23.096531, 1.10000, 0.90000, 1.10000, 0.90000
24339,'26163516300 ',  69.0000,1,  17,   1,   1,0.97806847, -22.832779, 1.10000, 0.90000, 1.10000, 0.90000
24340,'26163516400 ',  69.0000,1,  17,   1,   1,0.98322839, -22.571245, 1.10000, 0.90000, 1.10000, 0.90000
24341,'26163516500 ',  69.0000,1,  17,   1,   1,0.98143685, -22.808087, 1.10000, 0.90000, 1.10000, 0.90000
24342,'26163516600 ',  69.0000,1,  17,   1,   1,0.98082381, -22.835356, 1.10000, 0.90000, 1.10000, 0.90000
24343,'26163516700 ',  69.0000,1,  17,   1,   1,0.98091704, -22.809685, 1.10000, 0.90000, 1.10000, 0.90000
24344,'26163516800 ',  69.0000,1,  17,   1,   1,0.97651339, -22.938401, 1.10000, 0.90000, 1.10000, 0.90000
24345,'26163516900 ',  69.0000,1,  17,   1,   1,0.97993559, -22.896177, 1.10000, 0.90000, 1.10000, 0.90000
24346,'26163517000 ',  69.0000,1,  17,   1,   1,0.97947067, -22.939614, 1.10000, 0.90000, 1.10000, 0.90000
24347,'26163517100 ',  69.0000,1,  17,   1,   1,0.97938353, -22.939638, 1.10000, 0.90000, 1.10000, 0.90000
24348,'26163517200 ',  69.0000,1,  17,   1,   1,0.97937328, -22.990123, 1.10000, 0.90000, 1.10000, 0.90000
24349,'26163517300 ',  69.0000,1,  17,   1,   1,0.97931021, -23.046807, 1.10000, 0.90000, 1.10000, 0.90000
24350,'26163517500 ', 138.0000,1,  17,   1,   1,0.98357809, -22.813129, 1.10000, 0.90000, 1.10000, 0.90000
24351,'26163518000 ',  69.0000,1,  17,   1,   1,0.98084038, -22.681663, 1.10000, 0.90000, 1.10000, 0.90000
24352,'26163518400 ', 138.0000,1,  17,   1,   1,0.98222542, -22.729164, 1.10000, 0.90000, 1.10000, 0.90000
24353,'26163518500 ', 138.0000,1,  17,   1,   1,0.98194295, -22.697709, 1.10000, 0.90000, 1.10000, 0.90000
24354,'26163518600 ',  69.0000,1,  17,   1,   1,0.97477227, -23.051152, 1.10000, 0.90000, 1.10000, 0.90000
24355,'26163518800 ',  69.0000,1,  17,   1,   1,0.97487497, -23.050215, 1.10000, 0.90000, 1.10000, 0.90000
24356,'26163518900 ',  69.0000,1,  17,   1,   1,0.97756714, -22.730347, 1.10000, 0.90000, 1.10000, 0.90000
24357,'26163520200 ',  69.0000,1,  17,   1,   1,0.97982299, -22.881520, 1.10000, 0.90000, 1.10000, 0.90000
24358,'26163520300 ', 138.0000,1,  17,   1,   1,0.98413748, -22.846378, 1.10000, 0.90000, 1.10000, 0.90000
24359,'26163520400 ', 138.0000,1,  17,   1,   1,0.98437101, -22.854286, 1.10000, 0.90000, 1.10000, 0.90000
24360,'26163520700 ', 138.0000,1,  17,   1,   1,0.98475367, -22.885256, 1.10000, 0.90000, 1.10000, 0.90000
24361,'26163520800 ', 138.0000,1,  17,   1,   1,0.98516834, -22.900306, 1.10000, 0.90000, 1.10000, 0.90000
24362,'26163521100 ', 138.0000,1,  17,   1,   1,0.98649389, -22.904244, 1.10000, 0.90000, 1.10000, 0.90000
24363,'26163521300 ', 138.0000,1,  17,   1,   1,0.98677385, -22.835086, 1.10000, 0.90000, 1.10000, 0.90000
24364,'26163521400 ',  69.0000,1,  17,   1,   1,0.98048484, -23.124794, 1.10000, 0.90000, 1.10000, 0.90000
24365,'26163521500 ', 138.0000,1,  17,   1,   1,0.98527688, -22.879394, 1.10000, 0.90000, 1.10000, 0.90000
24366,'26163521800 ',  69.0000,1,  17,   1,   1,0.97979885, -22.975322, 1.10000, 0.90000, 1.10000, 0.90000
24367,'26163521900 ',  69.0000,1,  17,   1,   1,0.97781897, -23.081644, 1.10000, 0.90000, 1.10000, 0.90000
24368,'26163522000 ', 138.0000,1,  17,   1,   1,0.98538423, -22.835848, 1.10000, 0.90000, 1.10000, 0.90000
24369,'26163522100 ',  69.0000,1,  17,   1,   1,0.98378217, -23.234048, 1.10000, 0.90000, 1.10000, 0.90000
24370,'26163522200 ',  69.0000,1,  17,   1,   1,0.98298454, -23.253814, 1.10000, 0.90000, 1.10000, 0.90000
24371,'26163522300 ', 138.0000,1,  17,   1,   1,0.98375815, -22.831318, 1.10000, 0.90000, 1.10000, 0.90000
24372,'26163522400 ',  69.0000,1,  17,   1,   1,0.97511774, -23.247927, 1.10000, 0.90000, 1.10000, 0.90000
24373,'26163522500 ', 138.0000,1,  17,   1,   1,0.98440641, -22.867753, 1.10000, 0.90000, 1.10000, 0.90000
24374,'26163523100 ', 138.0000,1,  17,   1,   1,0.98840809, -22.821515, 1.10000, 0.90000, 1.10000, 0.90000
24375,'26163523200 ',  69.0000,1,  17,   1,   1,0.98528826, -23.121621, 1.10000, 0.90000, 1.10000, 0.90000
24376,'26163523300 ',  69.0000,1,  17,   1,   1,0.98405081, -23.149581, 1.10000, 0.90000, 1.10000, 0.90000
24377,'26163523400 ',  69.0000,1,  17,   1,   1,0.98261219, -23.153037, 1.10000, 0.90000, 1.10000, 0.90000
24378,'26163523800 ',  69.0000,1,  17,   1,   1,0.98780316, -23.067296, 1.10000, 0.90000, 1.10000, 0.90000
24379,'26163524000 ', 345.0000,1,  17,   1,   1,1.00001633, -21.808283, 1.10000, 0.90000, 1.10000, 0.90000
24380,'26163524100 ',  69.0000,1,  17,   1,   1,0.98598224, -23.266710, 1.10000, 0.90000, 1.10000, 0.90000
24381,'26163524200 ', 345.0000,1,  17,   1,   1,1.00079811, -21.814513, 1.10000, 0.90000, 1.10000, 0.90000
24382,'26163524300 ', 138.0000,1,  17,   1,   1,0.99312192, -22.727186, 1.10000, 0.90000, 1.10000, 0.90000
24383,'26163524500 ', 345.0000,1,  17,   1,   1,1.00463247, -21.817214, 1.10000, 0.90000, 1.10000, 0.90000
24384,'26163524700 ',  69.0000,1,  17,   1,   1,0.98537290, -23.474245, 1.10000, 0.90000, 1.10000, 0.90000
24385,'26163524800 ',  69.0000,1,  17,   1,   1,0.98470515, -23.499640, 1.10000, 0.90000, 1.10000, 0.90000
24386,'26163524900 ', 345.0000,1,  17,   1,   1,1.00522292, -21.768892, 1.10000, 0.90000, 1.10000, 0.90000
24387,'26163525000 ', 345.0000,1,  17,   1,   1,1.00256932, -21.818667, 1.10000, 0.90000, 1.10000, 0.90000
24388,'26163525400 ',  69.0000,1,  17,   1,   1,0.98489380, -23.207274, 1.10000, 0.90000, 1.10000, 0.90000
24389,'26163525500 ',  69.0000,1,  17,   1,   1,0.98508197, -23.206823, 1.10000, 0.90000, 1.10000, 0.90000
24390,'26163525600 ', 138.0000,1,  17,   1,   1,0.98963171, -22.774895, 1.10000, 0.90000, 1.10000, 0.90000
24391,'26163525700 ', 138.0000,1,  17,   1,   1,0.99005717, -22.722661, 1.10000, 0.90000, 1.10000, 0.90000
24392,'26163525800 ', 138.0000,1,  17,   1,   1,0.98902816, -22.743548, 1.10000, 0.90000, 1.10000, 0.90000
24393,'26163526000 ', 345.0000,1,  17,   1,   1,1.00094855, -21.774957, 1.10000, 0.90000, 1.10000, 0.90000
24394,'26163526100 ',  69.0000,1,  17,   1,   1,0.98626411, -23.129129, 1.10000, 0.90000, 1.10000, 0.90000
24395,'26163526200 ',  69.0000,1,  17,   1,   1,0.98605782, -23.127410, 1.10000, 0.90000, 1.10000, 0.90000
24396,'26163526300 ', 345.0000,1,  17,   1,   1,0.99930549, -21.742878, 1.10000, 0.90000, 1.10000, 0.90000
24397,'26163526400 ', 138.0000,1,  17,   1,   1,0.98794091, -22.763328, 1.10000, 0.90000, 1.10000, 0.90000
24398,'26163526500 ', 138.0000,1,  17,   1,   1,0.98576421, -22.808542, 1.10000, 0.90000, 1.10000, 0.90000
24399,'26163527200 ',  69.0000,1,  17,   1,   1,0.98208970, -23.303745, 1.10000, 0.90000, 1.10000, 0.90000
24400,'26163527300 ',  69.0000,1,  17,   1,   1,0.98327708, -23.266527, 1.10000, 0.90000, 1.10000, 0.90000
24401,'26163530100 ',  69.0000,1,  17,   1,   1,0.96342510, -23.735056, 1.10000, 0.90000, 1.10000, 0.90000
24402,'26163530200 ',  69.0000,1,  17,   1,   1,0.96224833, -23.772272, 1.10000, 0.90000, 1.10000, 0.90000
24403,'26163530300 ',  69.0000,1,  17,   1,   1,0.96394593, -23.768700, 1.10000, 0.90000, 1.10000, 0.90000
24404,'26163530400 ',  69.0000,1,  17,   1,   1,0.96490145, -23.741893, 1.10000, 0.90000, 1.10000, 0.90000
24405,'26163530500 ',  69.0000,1,  17,   1,   1,0.96484941, -23.750434, 1.10000, 0.90000, 1.10000, 0.90000
24406,'26163530800 ', 138.0000,1,  17,   1,   1,0.97235322, -23.567184, 1.10000, 0.90000, 1.10000, 0.90000
24407,'26163530900 ', 138.0000,1,  17,   1,   1,0.97229189, -23.564045, 1.10000, 0.90000, 1.10000, 0.90000
24408,'26163531100 ',  69.0000,1,  17,   1,   1,0.97373241, -23.452940, 1.10000, 0.90000, 1.10000, 0.90000
24409,'26163531200 ',  69.0000,1,  17,   1,   1,0.97003645, -23.513374, 1.10000, 0.90000, 1.10000, 0.90000
24410,'26163531300 ', 138.0000,1,  17,   1,   1,0.97199494, -23.560691, 1.10000, 0.90000, 1.10000, 0.90000
24411,'26163531400 ', 138.0000,1,  17,   1,   1,0.97213185, -23.562838, 1.10000, 0.90000, 1.10000, 0.90000
24412,'26163531500 ',  69.0000,1,  17,   1,   1,0.96610165, -23.685645, 1.10000, 0.90000, 1.10000, 0.90000
24413,'26163531600 ',  69.0000,1,  17,   1,   1,0.96487725, -23.731573, 1.10000, 0.90000, 1.10000, 0.90000
24414,'26163531700 ',  69.0000,1,  17,   1,   1,0.96357620, -23.770795, 1.10000, 0.90000, 1.10000, 0.90000
24415,'26163531800 ',  69.0000,1,  17,   1,   1,0.96594828, -23.656287, 1.10000, 0.90000, 1.10000, 0.90000
24416,'26163531900 ',  69.0000,1,  17,   1,   1,0.96600288, -23.630926, 1.10000, 0.90000, 1.10000, 0.90000
24417,'26163532200 ',  69.0000,1,  17,   1,   1,0.96796238, -23.537716, 1.10000, 0.90000, 1.10000, 0.90000
24418,'26163532300 ',  69.0000,1,  17,   1,   1,0.96913600, -23.500514, 1.10000, 0.90000, 1.10000, 0.90000
24419,'26163532400 ',  69.0000,1,  17,   1,   1,0.97053593, -23.452407, 1.10000, 0.90000, 1.10000, 0.90000
24420,'26163532600 ', 138.0000,1,  17,   1,   1,0.98216629, -22.802547, 1.10000, 0.90000, 1.10000, 0.90000
24421,'26163532700 ',  69.0000,1,  17,   1,   1,0.97199565, -23.431249, 1.10000, 0.90000, 1.10000, 0.90000
24422,'26163533000 ', 138.0000,1,  17,   1,   1,0.98278791, -22.820535, 1.10000, 0.90000, 1.10000, 0.90000
24423,'26163533100 ',  69.0000,1,  17,   1,   1,0.97359765, -23.440523, 1.10000, 0.90000, 1.10000, 0.90000
24424,'26163533200 ',  69.0000,1,  17,   1,   1,0.97522378, -23.448637, 1.10000, 0.90000, 1.10000, 0.90000
24425,'26163533300 ',  69.0000,1,  17,   1,   1,0.97504491, -23.448668, 1.10000, 0.90000, 1.10000, 0.90000
24426,'26163533400 ',  69.0000,1,  17,   1,   1,0.97617948, -23.463103, 1.10000, 0.90000, 1.10000, 0.90000
24427,'26163533500 ',  69.0000,1,  17,   1,   1,0.97729999, -23.478714, 1.10000, 0.90000, 1.10000, 0.90000
24428,'26163533600 ',  69.0000,1,  17,   1,   1,0.98069465, -23.349005, 1.10000, 0.90000, 1.10000, 0.90000
24429,'26163533700 ', 138.0000,1,  17,   1,   1,0.98682612, -22.811114, 1.10000, 0.90000, 1.10000, 0.90000
24430,'26163533900 ', 138.0000,1,  17,   1,   1,0.98198956, -22.768338, 1.10000, 0.90000, 1.10000, 0.90000
24431,'26163534100 ',  69.0000,1,  17,   1,   1,0.97218573, -23.687033, 1.10000, 0.90000, 1.10000, 0.90000
24432,'26163534200 ',  69.0000,1,  17,   1,   1,0.96876663, -23.773954, 1.10000, 0.90000, 1.10000, 0.90000
24433,'26163534300 ',  69.0000,1,  17,   1,   1,0.96839935, -23.821711, 1.10000, 0.90000, 1.10000, 0.90000
24434,'26163534400 ',  69.0000,1,  17,   1,   1,0.96939892, -23.818229, 1.10000, 0.90000, 1.10000, 0.90000
24435,'26163534500 ', 138.0000,1,  17,   1,   1,0.98225439, -22.904515, 1.10000, 0.90000, 1.10000, 0.90000
24436,'26163534600 ', 138.0000,1,  17,   1,   1,0.98423928, -22.849641, 1.10000, 0.90000, 1.10000, 0.90000
24437,'26163534700 ',  69.0000,1,  17,   1,   1,0.97326213, -23.697338, 1.10000, 0.90000, 1.10000, 0.90000
24438,'26163535000 ', 138.0000,1,  17,   1,   1,0.97922212, -23.100123, 1.10000, 0.90000, 1.10000, 0.90000
24439,'26163535100 ',  69.0000,1,  17,   1,   1,0.96827859, -23.849151, 1.10000, 0.90000, 1.10000, 0.90000
24440,'26163535200 ',  69.0000,1,  17,   1,   1,0.96685791, -23.880211, 1.10000, 0.90000, 1.10000, 0.90000
24441,'26163535300 ',  69.0000,1,  17,   1,   1,0.96660876, -23.906912, 1.10000, 0.90000, 1.10000, 0.90000
24442,'26163535400 ',  69.0000,1,  17,   1,   1,0.96829927, -23.881359, 1.10000, 0.90000, 1.10000, 0.90000
24443,'26163535500 ',  69.0000,1,  17,   1,   1,0.97036743, -23.825368, 1.10000, 0.90000, 1.10000, 0.90000
24444,'26163535600 ', 138.0000,1,  17,   1,   1,0.97949249, -23.102089, 1.10000, 0.90000, 1.10000, 0.90000
24445,'26163535700 ',  69.0000,1,  17,   1,   1,0.97074330, -23.792571, 1.10000, 0.90000, 1.10000, 0.90000
24446,'26163536100 ',  69.0000,1,  17,   1,   1,0.96189684, -23.804300, 1.10000, 0.90000, 1.10000, 0.90000
24447,'26163536200 ',  69.0000,1,  17,   1,   1,0.96154386, -23.849450, 1.10000, 0.90000, 1.10000, 0.90000
24448,'26163536300 ',  69.0000,1,  17,   1,   1,0.96283990, -23.809013, 1.10000, 0.90000, 1.10000, 0.90000
24449,'26163536400 ',  69.0000,1,  17,   1,   1,0.96403593, -23.793580, 1.10000, 0.90000, 1.10000, 0.90000
24450,'26163536500 ',  69.0000,1,  17,   1,   1,0.96515596, -23.750328, 1.10000, 0.90000, 1.10000, 0.90000
24451,'26163536600 ', 138.0000,1,  17,   1,   1,0.97750938, -22.985509, 1.10000, 0.90000, 1.10000, 0.90000
24452,'26163536700 ',  69.0000,1,  17,   1,   1,0.96571910, -23.743995, 1.10000, 0.90000, 1.10000, 0.90000
24453,'26163536800 ',  69.0000,1,  17,   1,   1,0.96166146, -23.876750, 1.10000, 0.90000, 1.10000, 0.90000
24454,'26163536900 ',  69.0000,1,  17,   1,   1,0.96166193, -23.914447, 1.10000, 0.90000, 1.10000, 0.90000
24455,'26163537000 ',  69.0000,1,  17,   1,   1,0.96210933, -23.911299, 1.10000, 0.90000, 1.10000, 0.90000
24456,'26163537100 ',  69.0000,1,  17,   1,   1,0.96307069, -23.903531, 1.10000, 0.90000, 1.10000, 0.90000
24457,'26163537200 ',  69.0000,1,  17,   1,   1,0.96503562, -23.931998, 1.10000, 0.90000, 1.10000, 0.90000
24458,'26163537300 ',  69.0000,1,  17,   1,   1,0.96217734, -23.951356, 1.10000, 0.90000, 1.10000, 0.90000
24459,'26163537500 ',  69.0000,1,  17,   1,   1,0.96099567, -23.951848, 1.10000, 0.90000, 1.10000, 0.90000
24460,'26163537600 ',  69.0000,1,  17,   1,   1,0.95842797, -23.880266, 1.10000, 0.90000, 1.10000, 0.90000
24461,'26163537700 ',  69.0000,1,  17,   1,   1,0.96135581, -23.944507, 1.10000, 0.90000, 1.10000, 0.90000
24462,'26163537800 ',  69.0000,1,  17,   1,   1,0.96196598, -23.938251, 1.10000, 0.90000, 1.10000, 0.90000
24463,'26163538100 ',  69.0000,1,  17,   1,   1,0.96190566, -23.566738, 1.10000, 0.90000, 1.10000, 0.90000
24464,'26163538200 ',  69.0000,1,  17,   1,   1,0.96171033, -23.568391, 1.10000, 0.90000, 1.10000, 0.90000
24465,'26163538300 ',  69.0000,1,  17,   1,   1,0.96308666, -23.631029, 1.10000, 0.90000, 1.10000, 0.90000
24466,'26163538400 ',  69.0000,1,  17,   1,   1,0.96219176, -23.707952, 1.10000, 0.90000, 1.10000, 0.90000
24467,'26163538500 ',  69.0000,1,  17,   1,   1,0.96099079, -23.768669, 1.10000, 0.90000, 1.10000, 0.90000
24468,'26163538600 ',  69.0000,1,  17,   1,   1,0.96007437, -23.729824, 1.10000, 0.90000, 1.10000, 0.90000
24469,'26163538700 ',  69.0000,1,  17,   1,   1,0.95880574, -23.738355, 1.10000, 0.90000, 1.10000, 0.90000
24470,'26163538800 ',  69.0000,1,  17,   1,   1,0.95960712, -23.696324, 1.10000, 0.90000, 1.10000, 0.90000
24471,'26163538900 ',  69.0000,1,  17,   1,   1,0.96016324, -23.694292, 1.10000, 0.90000, 1.10000, 0.90000
24472,'26163539000 ',  69.0000,1,  17,   1,   1,0.96054536, -23.649269, 1.10000, 0.90000, 1.10000, 0.90000
24473,'26163539100 ',  69.0000,1,  17,   1,   1,0.96013474, -23.664056, 1.10000, 0.90000, 1.10000, 0.90000
24474,'26163539200 ',  69.0000,1,  17,   1,   1,0.95784432, -23.740961, 1.10000, 0.90000, 1.10000, 0.90000
24475,'26163539300 ',  69.0000,1,  17,   1,   1,0.95825428, -23.748013, 1.10000, 0.90000, 1.10000, 0.90000
24476,'26163539400 ',  69.0000,1,  17,   1,   1,0.95809758, -23.799941, 1.10000, 0.90000, 1.10000, 0.90000
24477,'26163539500 ',  69.0000,1,  17,   1,   1,0.95843405, -23.852148, 1.10000, 0.90000, 1.10000, 0.90000
24478,'26163539600 ',  69.0000,1,  17,   1,   1,0.95785391, -23.839640, 1.10000, 0.90000, 1.10000, 0.90000
24479,'26163539700 ',  69.0000,1,  17,   1,   1,0.95771945, -23.797930, 1.10000, 0.90000, 1.10000, 0.90000
24480,'26163540100 ',  69.0000,1,  17,   1,   1,0.95649976, -23.865465, 1.10000, 0.90000, 1.10000, 0.90000
24481,'26163540200 ',  69.0000,1,  17,   1,   1,0.95709962, -23.886205, 1.10000, 0.90000, 1.10000, 0.90000
24482,'26163540300 ',  69.0000,1,  17,   1,   1,0.95784372, -23.882813, 1.10000, 0.90000, 1.10000, 0.90000
24483,'26163540400 ',  69.0000,1,  17,   1,   1,0.95824504, -23.902349, 1.10000, 0.90000, 1.10000, 0.90000
24484,'26163540500 ',  69.0000,1,  17,   1,   1,0.95811975, -23.875324, 1.10000, 0.90000, 1.10000, 0.90000
24485,'26163540600 ',  69.0000,1,  17,   1,   1,0.95849246, -23.864379, 1.10000, 0.90000, 1.10000, 0.90000
24486,'26163540700 ',  69.0000,1,  17,   1,   1,0.95730734, -23.878264, 1.10000, 0.90000, 1.10000, 0.90000
24487,'26163540800 ',  69.0000,1,  17,   1,   1,0.95652682, -23.873917, 1.10000, 0.90000, 1.10000, 0.90000
24488,'26163540900 ',  69.0000,1,  17,   1,   1,0.95785481, -23.744768, 1.10000, 0.90000, 1.10000, 0.90000
24489,'26163541000 ',  69.0000,1,  17,   1,   1,0.95781583, -23.764933, 1.10000, 0.90000, 1.10000, 0.90000
24490,'26163541100 ',  69.0000,1,  17,   1,   1,0.95834291, -23.831401, 1.10000, 0.90000, 1.10000, 0.90000
24491,'26163541200 ',  69.0000,1,  17,   1,   1,0.95837086, -23.794327, 1.10000, 0.90000, 1.10000, 0.90000
24492,'26163541300 ',  69.0000,1,  17,   1,   1,0.96000844, -23.689992, 1.10000, 0.90000, 1.10000, 0.90000
24493,'26163541400 ',  69.0000,1,  17,   1,   1,0.95886815, -23.746070, 1.10000, 0.90000, 1.10000, 0.90000
24494,'26163541500 ',  69.0000,1,  17,   1,   1,0.95797378, -23.681336, 1.10000, 0.90000, 1.10000, 0.90000
24495,'26163541700 ',  69.0000,1,  17,   1,   1,0.95790660, -23.646631, 1.10000, 0.90000, 1.10000, 0.90000
24496,'26163541800 ',  69.0000,1,  17,   1,   1,0.95817333, -23.634647, 1.10000, 0.90000, 1.10000, 0.90000
24497,'26163542100 ',  69.0000,1,  17,   1,   1,0.95901281, -23.920929, 1.10000, 0.90000, 1.10000, 0.90000
24498,'26163542200 ',  69.0000,1,  17,   1,   1,0.96059591, -23.961557, 1.10000, 0.90000, 1.10000, 0.90000
24499,'26163542300 ',  69.0000,1,  17,   1,   1,0.96094054, -23.959880, 1.10000, 0.90000, 1.10000, 0.90000
24500,'26163542400 ',  69.0000,1,  17,   1,   1,0.96183336, -23.961635, 1.10000, 0.90000, 1.10000, 0.90000
24501,'26163542500 ',  69.0000,1,  17,   1,   1,0.96336615, -23.917582, 1.10000, 0.90000, 1.10000, 0.90000
24502,'26163542600 ',  69.0000,1,  17,   1,   1,0.96281785, -23.947348, 1.10000, 0.90000, 1.10000, 0.90000
24503,'26163542700 ', 138.0000,1,  17,   1,   1,0.97426075, -23.254576, 1.10000, 0.90000, 1.10000, 0.90000
24504,'26163542800 ',  69.0000,1,  17,   1,   1,0.96362269, -23.917463, 1.10000, 0.90000, 1.10000, 0.90000
24505,'26163542900 ',  69.0000,1,  17,   1,   1,0.96096551, -23.908534, 1.10000, 0.90000, 1.10000, 0.90000
24506,'26163543000 ',  69.0000,1,  17,   1,   1,0.95978236, -23.923170, 1.10000, 0.90000, 1.10000, 0.90000
24507,'26163543100 ',  69.0000,1,  17,   1,   1,0.95914334, -23.902059, 1.10000, 0.90000, 1.10000, 0.90000
24508,'26163543200 ',  69.0000,1,  17,   1,   1,0.96083087, -23.817283, 1.10000, 0.90000, 1.10000, 0.90000
24509,'26163543400 ',  69.0000,1,  17,   1,   1,0.96105200, -23.896551, 1.10000, 0.90000, 1.10000, 0.90000
24510,'26163543500 ',  69.0000,1,  17,   1,   1,0.96137249, -23.875975, 1.10000, 0.90000, 1.10000, 0.90000
24511,'26163543600 ',  69.0000,1,  17,   1,   1,0.96213520, -23.876192, 1.10000, 0.90000, 1.10000, 0.90000
24512,'26163543700 ',  69.0000,1,  17,   1,   1,0.96371543, -23.917531, 1.10000, 0.90000, 1.10000, 0.90000
24513,'26163543800 ',  69.0000,1,  17,   1,   1,0.96246815, -23.899126, 1.10000, 0.90000, 1.10000, 0.90000
24514,'26163543900 ',  69.0000,1,  17,   1,   1,0.96306324, -23.921868, 1.10000, 0.90000, 1.10000, 0.90000
24515,'26163544000 ',  69.0000,1,  17,   1,   1,0.96373719, -23.888991, 1.10000, 0.90000, 1.10000, 0.90000
24516,'26163544100 ',  69.0000,1,  17,   1,   1,0.96323550, -23.857074, 1.10000, 0.90000, 1.10000, 0.90000
24517,'26163544200 ',  69.0000,1,  17,   1,   1,0.96188605, -23.830993, 1.10000, 0.90000, 1.10000, 0.90000
24518,'26163544300 ',  69.0000,1,  17,   1,   1,0.96218586, -23.653539, 1.10000, 0.90000, 1.10000, 0.90000
24519,'26163545100 ',  69.0000,1,  17,   1,   1,0.96371740, -23.938949, 1.10000, 0.90000, 1.10000, 0.90000
24520,'26163545200 ',  69.0000,1,  17,   1,   1,0.96482360, -23.931883, 1.10000, 0.90000, 1.10000, 0.90000
24521,'26163545300 ',  69.0000,1,  17,   1,   1,0.96686089, -23.908164, 1.10000, 0.90000, 1.10000, 0.90000
24522,'26163545400 ',  69.0000,1,  17,   1,   1,0.96839100, -23.900136, 1.10000, 0.90000, 1.10000, 0.90000
24523,'26163545500 ',  69.0000,1,  17,   1,   1,0.96867639, -23.925492, 1.10000, 0.90000, 1.10000, 0.90000
24524,'26163545600 ',  69.0000,1,  17,   1,   1,0.97057873, -23.907779, 1.10000, 0.90000, 1.10000, 0.90000
24525,'26163545700 ',  69.0000,1,  17,   1,   1,0.96632683, -24.008016, 1.10000, 0.90000, 1.10000, 0.90000
24526,'26163545800 ',  69.0000,1,  17,   1,   1,0.96545005, -23.988220, 1.10000, 0.90000, 1.10000, 0.90000
24527,'26163545900 ',  69.0000,1,  17,   1,   1,0.96410245, -23.994644, 1.10000, 0.90000, 1.10000, 0.90000
24528,'26163546000 ',  69.0000,1,  17,   1,   1,0.96357006, -23.983982, 1.10000, 0.90000, 1.10000, 0.90000
24529,'26163546100 ',  69.0000,1,  17,   1,   1,0.96341282, -24.023027, 1.10000, 0.90000, 1.10000, 0.90000
24530,'26163546200 ',  69.0000,1,  17,   1,   1,0.96330369, -24.042783, 1.10000, 0.90000, 1.10000, 0.90000
24531,'26163546300 ',  69.0000,1,  17,   1,   1,0.96387011, -23.997094, 1.10000, 0.90000, 1.10000, 0.90000
24532,'26163546400 ',  69.0000,1,  17,   1,   1,0.96318156, -23.939203, 1.10000, 0.90000, 1.10000, 0.90000
24533,'26163546500 ',  69.0000,1,  17,   1,   1,0.96305043, -23.971659, 1.10000, 0.90000, 1.10000, 0.90000
24534,'26163546600 ',  69.0000,1,  17,   1,   1,0.96310478, -24.003662, 1.10000, 0.90000, 1.10000, 0.90000
24535,'26163546700 ',  69.0000,1,  17,   1,   1,0.96341777, -23.972417, 1.10000, 0.90000, 1.10000, 0.90000
24536,'26163546800 ',  69.0000,1,  17,   1,   1,0.96381116, -23.955400, 1.10000, 0.90000, 1.10000, 0.90000
24537,'26163546900 ',  69.0000,1,  17,   1,   1,0.96376491, -23.939642, 1.10000, 0.90000, 1.10000, 0.90000
24538,'26163550100 ', 138.0000,1,  17,   1,   1,1.00001812, -20.565966, 1.10000, 0.90000, 1.10000, 0.90000
24539,'26163550200 ', 138.0000,1,  17,   1,   1,0.99677151, -20.796883, 1.10000, 0.90000, 1.10000, 0.90000
24540,'26163550300 ',  69.0000,1,  17,   1,   1,0.98366922, -21.929277, 1.10000, 0.90000, 1.10000, 0.90000
24541,'26163550400 ',  69.0000,1,  17,   1,   1,0.98129022, -22.079264, 1.10000, 0.90000, 1.10000, 0.90000
24542,'26163550500 ',  69.0000,1,  17,   1,   1,0.98039639, -22.112509, 1.10000, 0.90000, 1.10000, 0.90000
24543,'26163550600 ',  69.0000,1,  17,   1,   1,0.97685933, -22.162340, 1.10000, 0.90000, 1.10000, 0.90000
24544,'26163550700 ',  69.0000,1,  17,   1,   1,0.97763610, -22.161474, 1.10000, 0.90000, 1.10000, 0.90000
24545,'26163550800 ',  69.0000,1,  17,   1,   1,0.97729403, -22.162601, 1.10000, 0.90000, 1.10000, 0.90000
24546,'26163550900 ',  69.0000,1,  17,   1,   1,0.96241415, -22.754736, 1.10000, 0.90000, 1.10000, 0.90000
24547,'26163551100 ', 138.0000,1,  17,   1,   1,0.97049654, -22.078033, 1.10000, 0.90000, 1.10000, 0.90000
24548,'26163551200 ',  69.0000,1,  17,   1,   1,0.96229815, -22.795748, 1.10000, 0.90000, 1.10000, 0.90000
24549,'26163551300 ',  69.0000,1,  17,   1,   1,0.96212602, -22.807397, 1.10000, 0.90000, 1.10000, 0.90000
24550,'26163551400 ',  69.0000,1,  17,   1,   1,0.96229559, -22.828480, 1.10000, 0.90000, 1.10000, 0.90000
24551,'26163551500 ',  69.0000,1,  17,   1,   1,0.96386224, -22.818040, 1.10000, 0.90000, 1.10000, 0.90000
24552,'26163551600 ',  69.0000,1,  17,   1,   1,0.96509564, -22.815434, 1.10000, 0.90000, 1.10000, 0.90000
24553,'26163551700 ',  69.0000,1,  17,   1,   1,0.96125364, -22.794139, 1.10000, 0.90000, 1.10000, 0.90000
24554,'26163551800 ',  69.0000,1,  17,   1,   1,0.96016121, -22.793439, 1.10000, 0.90000, 1.10000, 0.90000
24555,'26163552000 ',  69.0000,1,  17,   1,   1,0.97064632, -23.339839, 1.10000, 0.90000, 1.10000, 0.90000
24556,'26163552100 ',  69.0000,1,  17,   1,   1,0.96926999, -23.442191, 1.10000, 0.90000, 1.10000, 0.90000
24557,'26163552200 ',  69.0000,1,  17,   1,   1,0.97007579, -23.395707, 1.10000, 0.90000, 1.10000, 0.90000
24558,'26163552300 ',  69.0000,1,  17,   1,   1,0.97094637, -23.339716, 1.10000, 0.90000, 1.10000, 0.90000
24559,'26163552400 ',  69.0000,1,  17,   1,   1,0.97191340, -23.283896, 1.10000, 0.90000, 1.10000, 0.90000
24560,'26163552800 ',  69.0000,1,  17,   1,   1,0.97187990, -23.268617, 1.10000, 0.90000, 1.10000, 0.90000
24561,'26163553000 ',  69.0000,1,  17,   1,   1,0.96431023, -23.569876, 1.10000, 0.90000, 1.10000, 0.90000
24562,'26163553100 ',  69.0000,1,  17,   1,   1,0.96368903, -23.707257, 1.10000, 0.90000, 1.10000, 0.90000
24563,'26163553200 ',  69.0000,1,  17,   1,   1,0.96378726, -23.707071, 1.10000, 0.90000, 1.10000, 0.90000
24564,'26163553300 ',  69.0000,1,  17,   1,   1,0.96628314, -23.602540, 1.10000, 0.90000, 1.10000, 0.90000
24565,'26163553400 ',  69.0000,1,  17,   1,   1,0.96483684, -23.621185, 1.10000, 0.90000, 1.10000, 0.90000
24566,'26163553600 ',  69.0000,1,  17,   1,   1,0.96795958, -23.525057, 1.10000, 0.90000, 1.10000, 0.90000
24567,'26163553800 ',  69.0000,1,  17,   1,   1,0.96669805, -23.574033, 1.10000, 0.90000, 1.10000, 0.90000
24568,'26163554100 ', 138.0000,1,  17,   1,   1,0.96375507, -23.042077, 1.10000, 0.90000, 1.10000, 0.90000
24569,'26163554200 ', 138.0000,1,  17,   1,   1,0.96460730, -23.050734, 1.10000, 0.90000, 1.10000, 0.90000
24570,'26163554300 ',  69.0000,1,  17,   1,   1,0.96070200, -23.594284, 1.10000, 0.90000, 1.10000, 0.90000
24571,'26163554400 ',  69.0000,1,  17,   1,   1,0.96017677, -23.655091, 1.10000, 0.90000, 1.10000, 0.90000
24572,'26163554500 ', 138.0000,1,  17,   1,   1,0.97271740, -23.243380, 1.10000, 0.90000, 1.10000, 0.90000
24573,'26163554600 ',  69.0000,1,  17,   1,   1,0.96593201, -23.488097, 1.10000, 0.90000, 1.10000, 0.90000
24574,'26163554700 ',  69.0000,1,  17,   1,   1,0.96791363, -23.480734, 1.10000, 0.90000, 1.10000, 0.90000
24575,'26163554800 ', 138.0000,1,  17,   1,   1,0.97327161, -23.244932, 1.10000, 0.90000, 1.10000, 0.90000
24576,'26163554900 ', 345.0000,1,  17,   1,   1,0.98218918, -22.354728, 1.10000, 0.90000, 1.10000, 0.90000
24577,'26163555100 ', 138.0000,1,  17,   1,   1,0.97307360, -23.323301, 1.10000, 0.90000, 1.10000, 0.90000
24578,'26163555300 ', 138.0000,1,  17,   1,   1,0.97397149, -23.237967, 1.10000, 0.90000, 1.10000, 0.90000
24579,'26163555400 ',  69.0000,1,  17,   1,   1,0.96441603, -23.926498, 1.10000, 0.90000, 1.10000, 0.90000
24580,'26163555500 ',  69.0000,1,  17,   1,   1,0.96473211, -23.978407, 1.10000, 0.90000, 1.10000, 0.90000
24581,'26163555600 ',  69.0000,1,  17,   1,   1,0.96749598, -23.769270, 1.10000, 0.90000, 1.10000, 0.90000
24582,'26163556100 ',  69.0000,1,  17,   1,   1,0.96065325, -23.454120, 1.10000, 0.90000, 1.10000, 0.90000
24583,'26163556200 ',  69.0000,1,  17,   1,   1,0.96188951, -23.443388, 1.10000, 0.90000, 1.10000, 0.90000
24584,'26163556300 ',  69.0000,1,  17,   1,   1,0.96029264, -23.468018, 1.10000, 0.90000, 1.10000, 0.90000
24585,'26163556400 ',  69.0000,1,  17,   1,   1,0.96114576, -23.279079, 1.10000, 0.90000, 1.10000, 0.90000
24586,'26163556500 ', 138.0000,1,  17,   1,   1,0.97245795, -22.911904, 1.10000, 0.90000, 1.10000, 0.90000
24587,'26163556600 ',  69.0000,1,  17,   1,   1,0.96317255, -23.313480, 1.10000, 0.90000, 1.10000, 0.90000
24588,'26163556700 ',  69.0000,1,  17,   1,   1,0.96359676, -23.382984, 1.10000, 0.90000, 1.10000, 0.90000
24589,'26163556800 ',  69.0000,1,  17,   1,   1,0.96188658, -23.427151, 1.10000, 0.90000, 1.10000, 0.90000
24590,'26163556900 ',  69.0000,1,  17,   1,   1,0.96425140, -23.386395, 1.10000, 0.90000, 1.10000, 0.90000
24591,'26163557000 ', 138.0000,1,  17,   1,   1,0.96657193, -23.056823, 1.10000, 0.90000, 1.10000, 0.90000
24592,'26163557100 ', 138.0000,1,  17,   1,   1,0.96838045, -23.025119, 1.10000, 0.90000, 1.10000, 0.90000
24593,'26163557200 ', 138.0000,1,  17,   1,   1,0.97020167, -22.971705, 1.10000, 0.90000, 1.10000, 0.90000
24594,'26163557300 ',  69.0000,1,  17,   1,   1,0.96784550, -23.246566, 1.10000, 0.90000, 1.10000, 0.90000
24595,'26163557400 ',  69.0000,1,  17,   1,   1,0.96539259, -23.328868, 1.10000, 0.90000, 1.10000, 0.90000
24596,'26163557500 ', 138.0000,1,  17,   1,   1,0.97241020, -22.947218, 1.10000, 0.90000, 1.10000, 0.90000
24597,'26163557600 ',  69.0000,1,  17,   1,   1,0.96462220, -23.358742, 1.10000, 0.90000, 1.10000, 0.90000
24598,'26163557700 ',  69.0000,1,  17,   1,   1,0.96502197, -23.392044, 1.10000, 0.90000, 1.10000, 0.90000
24599,'26163557900 ', 138.0000,1,  17,   1,   1,0.97315109, -22.928855, 1.10000, 0.90000, 1.10000, 0.90000
24600,'26163558000 ', 345.0000,1,  17,   1,   1,0.98153436, -21.848375, 1.10000, 0.90000, 1.10000, 0.90000
24601,'26163558100 ',  69.0000,1,  17,   1,   1,0.96862054, -23.289379, 1.10000, 0.90000, 1.10000, 0.90000
24602,'26163558200 ',  69.0000,1,  17,   1,   1,0.96849042, -23.362848, 1.10000, 0.90000, 1.10000, 0.90000
24603,'26163558300 ', 765.0000,1,  17,   1,   1,0.98840070, -19.868641, 1.10000, 0.90000, 1.10000, 0.90000
24604,'26163558400 ', 138.0000,1,  17,   1,   1,0.97442782, -23.069618, 1.10000, 0.90000, 1.10000, 0.90000
24605,'26163558500 ', 345.0000,1,  17,   1,   1,0.98105627, -21.946467, 1.10000, 0.90000, 1.10000, 0.90000
24606,'26163558600 ',  69.0000,1,  17,   1,   1,0.97198445, -23.321666, 1.10000, 0.90000, 1.10000, 0.90000
24607,'26163558700 ',  69.0000,1,  17,   1,   1,0.97247595, -23.318860, 1.10000, 0.90000, 1.10000, 0.90000
24608,'26163558800 ',  69.0000,1,  17,   1,   1,0.97173864, -23.413028, 1.10000, 0.90000, 1.10000, 0.90000
24609,'26163558900 ', 138.0000,1,  17,   1,   1,0.97392601, -23.065451, 1.10000, 0.90000, 1.10000, 0.90000
24610,'26163559000 ',  69.0000,1,  17,   1,   1,0.97104907, -23.559870, 1.10000, 0.90000, 1.10000, 0.90000
24611,'26163559100 ', 138.0000,1,  17,   1,   1,0.97374278, -23.140338, 1.10000, 0.90000, 1.10000, 0.90000
24612,'26163559200 ',  69.0000,1,  17,   1,   1,0.96842128, -23.743221, 1.10000, 0.90000, 1.10000, 0.90000
24613,'26163560100 ',  69.0000,1,  17,   1,   1,0.96035117, -22.838283, 1.10000, 0.90000, 1.10000, 0.90000
24614,'26163560200 ',  69.0000,1,  17,   1,   1,0.95926428, -23.132944, 1.10000, 0.90000, 1.10000, 0.90000
24615,'26163560300 ',  69.0000,1,  17,   1,   1,0.95905811, -23.303282, 1.10000, 0.90000, 1.10000, 0.90000
24616,'26163560400 ',  69.0000,1,  17,   1,   1,0.96019596, -23.435817, 1.10000, 0.90000, 1.10000, 0.90000
24617,'26163561200 ',  69.0000,1,  17,   1,   1,0.96325517, -22.784085, 1.10000, 0.90000, 1.10000, 0.90000
24618,'26163561300 ',  69.0000,1,  17,   1,   1,0.96087039, -23.095387, 1.10000, 0.90000, 1.10000, 0.90000
24619,'26163561600 ', 138.0000,1,  17,   1,   1,0.97268897, -23.080977, 1.10000, 0.90000, 1.10000, 0.90000
24620,'26163561700 ', 138.0000,1,  17,   1,   1,0.96605450, -23.319412, 1.10000, 0.90000, 1.10000, 0.90000
24621,'26163561900 ',  69.0000,1,  17,   1,   1,0.96604288, -23.592764, 1.10000, 0.90000, 1.10000, 0.90000
24622,'26163562300 ',  69.0000,1,  17,   1,   1,0.96534061, -23.314405, 1.10000, 0.90000, 1.10000, 0.90000
24623,'26163562400 ',  69.0000,1,  17,   1,   1,0.96373892, -23.754344, 1.10000, 0.90000, 1.10000, 0.90000
24624,'26163562500 ', 138.0000,1,  17,   1,   1,0.97293699, -23.111246, 1.10000, 0.90000, 1.10000, 0.90000
24625,'26163562600 ',  69.0000,1,  17,   1,   1,0.96560508, -23.516519, 1.10000, 0.90000, 1.10000, 0.90000
24626,'26163562700 ',  69.0000,1,  17,   1,   1,0.96517384, -23.760101, 1.10000, 0.90000, 1.10000, 0.90000
24627,'26163562800 ', 138.0000,1,  17,   1,   1,0.97409672, -23.118073, 1.10000, 0.90000, 1.10000, 0.90000
24628,'26163562900 ', 138.0000,1,  17,   1,   1,0.97406501, -23.148237, 1.10000, 0.90000, 1.10000, 0.90000
24629,'26163563200 ',  69.0000,1,  17,   1,   1,0.96712399, -23.801061, 1.10000, 0.90000, 1.10000, 0.90000
24630,'26163563300 ', 345.0000,1,  17,   1,   1,0.98205400, -22.239506, 1.10000, 0.90000, 1.10000, 0.90000
24631,'26163563400 ', 138.0000,1,  17,   1,   1,0.97461379, -23.260411, 1.10000, 0.90000, 1.10000, 0.90000
24632,'26163563500 ', 345.0000,1,  17,   1,   1,0.97992003, -22.170372, 1.10000, 0.90000, 1.10000, 0.90000
24633,'26163563600 ',  69.0000,1,  17,   1,   1,0.96766686, -24.217064, 1.10000, 0.90000, 1.10000, 0.90000
24634,'26163563700 ',  69.0000,1,  17,   1,   1,0.96644324, -24.282642, 1.10000, 0.90000, 1.10000, 0.90000
24635,'26163563800 ',  69.0000,1,  17,   1,   1,0.96616030, -24.282665, 1.10000, 0.90000, 1.10000, 0.90000
24636,'26163563900 ',  69.0000,1,  17,   1,   1,0.96750140, -24.080508, 1.10000, 0.90000, 1.10000, 0.90000
24637,'26163564000 ',  69.0000,1,  17,   1,   1,0.96577615, -24.104866, 1.10000, 0.90000, 1.10000, 0.90000
24638,'26163564100 ',  69.0000,1,  17,   1,   1,0.96670765, -24.195914, 1.10000, 0.90000, 1.10000, 0.90000
24639,'26163564200 ',  69.0000,1,  17,   1,   1,0.96709496, -24.274468, 1.10000, 0.90000, 1.10000, 0.90000
24640,'26163564300 ',  69.0000,1,  17,   1,   1,0.96675062, -24.275520, 1.10000, 0.90000, 1.10000, 0.90000
24641,'26163564401 ', 345.0000,1,  17,   1,   1,0.97980773, -22.192220, 1.10000, 0.90000, 1.10000, 0.90000
24642,'26163564402 ',  69.0000,1,  17,   1,   1,0.96967608, -24.389765, 1.10000, 0.90000, 1.10000, 0.90000
24643,'26163564501 ',  69.0000,1,  17,   1,   1,0.96843988, -24.633323, 1.10000, 0.90000, 1.10000, 0.90000
24644,'26163564502 ',  69.0000,1,  17,   1,   1,0.96821439, -24.659676, 1.10000, 0.90000, 1.10000, 0.90000
24645,'26163564503 ',  69.0000,1,  17,   1,   1,0.96655083, -25.046256, 1.10000, 0.90000, 1.10000, 0.90000
24646,'26163564504 ',  69.0000,1,  17,   1,   1,0.96658039, -25.069649, 1.10000, 0.90000, 1.10000, 0.90000
24647,'26163564600 ',  69.0000,1,  17,   1,   1,0.96729296, -24.606298, 1.10000, 0.90000, 1.10000, 0.90000
24648,'26163564700 ',  69.0000,1,  17,   1,   1,0.96470141, -24.273097, 1.10000, 0.90000, 1.10000, 0.90000
24649,'26163564800 ',  69.0000,1,  17,   1,   1,0.96562952, -24.780372, 1.10000, 0.90000, 1.10000, 0.90000
24650,'26163564900 ', 138.0000,1,  17,   1,   1,0.97370636, -24.474485, 1.10000, 0.90000, 1.10000, 0.90000
24651,'26163565000 ',  69.0000,1,  17,   1,   1,0.96356422, -24.357969, 1.10000, 0.90000, 1.10000, 0.90000
24652,'26163565100 ', 138.0000,1,  17,   1,   1,0.97226769, -23.661756, 1.10000, 0.90000, 1.10000, 0.90000
24653,'26163565200 ',  69.0000,1,  17,   1,   1,0.96656221, -23.776655, 1.10000, 0.90000, 1.10000, 0.90000
24654,'26163565300 ', 138.0000,1,  17,   1,   1,0.97409654, -23.054697, 1.10000, 0.90000, 1.10000, 0.90000
24655,'26163565600 ', 138.0000,1,  17,   1,   1,0.97183055, -23.854618, 1.10000, 0.90000, 1.10000, 0.90000
24656,'26163565700 ',  69.0000,1,  17,   1,   1,0.96350706, -24.360910, 1.10000, 0.90000, 1.10000, 0.90000
24657,'26163565800 ',  69.0000,1,  17,   1,   1,0.96341974, -24.362580, 1.10000, 0.90000, 1.10000, 0.90000
24658,'26163565900 ',  69.0000,1,  17,   1,   1,0.96357638, -24.281222, 1.10000, 0.90000, 1.10000, 0.90000
24659,'26163566400 ',  69.0000,1,  17,   1,   1,0.96127415, -24.464776, 1.10000, 0.90000, 1.10000, 0.90000
24660,'26163566500 ',  69.0000,1,  17,   1,   1,0.96217459, -24.427349, 1.10000, 0.90000, 1.10000, 0.90000
24661,'26163566600 ', 138.0000,1,  17,   1,   1,0.97183353, -24.089867, 1.10000, 0.90000, 1.10000, 0.90000
24662,'26163566700 ', 345.0000,1,  17,   1,   1,0.98397321, -22.535132, 1.10000, 0.90000, 1.10000, 0.90000
24663,'26163566800 ',  69.0000,1,  17,   1,   1,0.96072495, -24.597075, 1.10000, 0.90000, 1.10000, 0.90000
24664,'26163566900 ',  69.0000,1,  17,   1,   1,0.96015447, -24.605437, 1.10000, 0.90000, 1.10000, 0.90000
24665,'26163567000 ',  69.0000,1,  17,   1,   1,0.96034116, -24.664489, 1.10000, 0.90000, 1.10000, 0.90000
24666,'26163567100 ',  69.0000,1,  17,   1,   1,0.96784788, -23.788227, 1.10000, 0.90000, 1.10000, 0.90000
24667,'26163567201 ',  69.0000,1,  17,   1,   1,0.97041601, -23.653416, 1.10000, 0.90000, 1.10000, 0.90000
24668,'26163567202 ',  69.0000,1,  17,   1,   1,0.97023696, -23.679871, 1.10000, 0.90000, 1.10000, 0.90000
24669,'26163567300 ', 138.0000,1,  17,   1,   1,0.97294211, -23.242184, 1.10000, 0.90000, 1.10000, 0.90000
24670,'26163567400 ',  69.0000,1,  17,   1,   1,0.96880329, -23.571466, 1.10000, 0.90000, 1.10000, 0.90000
24671,'26163567800 ',  69.0000,1,  17,   1,   1,0.96779507, -23.946679, 1.10000, 0.90000, 1.10000, 0.90000
24672,'26163567900 ',  69.0000,1,  17,   1,   1,0.96606010, -24.023556, 1.10000, 0.90000, 1.10000, 0.90000
24673,'26163568000 ',  69.0000,1,  17,   1,   1,0.96542388, -24.084587, 1.10000, 0.90000, 1.10000, 0.90000
24674,'26163568200 ',  69.0000,1,  17,   1,   1,0.96352667, -24.255148, 1.10000, 0.90000, 1.10000, 0.90000
24675,'26163568300 ',  69.0000,1,  17,   1,   1,0.96278065, -24.365317, 1.10000, 0.90000, 1.10000, 0.90000
24676,'26163568400 ',  69.0000,1,  17,   1,   1,0.96329707, -24.272824, 1.10000, 0.90000, 1.10000, 0.90000
24677,'26163568500 ',  69.0000,1,  17,   1,   1,0.96185404, -24.462773, 1.10000, 0.90000, 1.10000, 0.90000
24678,'26163568700 ',  69.0000,1,  17,   1,   1,0.96203285, -24.462599, 1.10000, 0.90000, 1.10000, 0.90000
24679,'26163568800 ',  69.0000,1,  17,   1,   1,0.96615946, -23.740947, 1.10000, 0.90000, 1.10000, 0.90000
24680,'26163568900 ',  69.0000,1,  17,   1,   1,0.96612149, -23.983743, 1.10000, 0.90000, 1.10000, 0.90000
24681,'26163569100 ',  69.0000,1,  17,   1,   1,0.96728998, -23.813577, 1.10000, 0.90000, 1.10000, 0.90000
24682,'26163569200 ', 138.0000,1,  17,   1,   1,0.96566463, -24.114179, 1.10000, 0.90000, 1.10000, 0.90000
24683,'26163569300 ', 138.0000,1,  17,   1,   1,0.97149634, -23.543001, 1.10000, 0.90000, 1.10000, 0.90000
24684,'26163569400 ', 138.0000,1,  17,   1,   1,0.97214687, -23.415702, 1.10000, 0.90000, 1.10000, 0.90000
24685,'26163569500 ',  69.0000,1,  17,   1,   1,0.96633244, -24.084075, 1.10000, 0.90000, 1.10000, 0.90000
24686,'26163569600 ',  69.0000,1,  17,   1,   1,0.96561551, -24.154764, 1.10000, 0.90000, 1.10000, 0.90000
24687,'26163569700 ', 138.0000,1,  17,   1,   1,0.97116452, -23.605453, 1.10000, 0.90000, 1.10000, 0.90000
24688,'26163569800 ', 138.0000,1,  17,   1,   1,0.96560490, -24.119339, 1.10000, 0.90000, 1.10000, 0.90000
24689,'26163569900 ',  69.0000,1,  17,   1,   1,0.96337420, -24.443640, 1.10000, 0.90000, 1.10000, 0.90000
24690,'26163570100 ', 138.0000,1,  17,   1,   1,0.97044843, -23.792100, 1.10000, 0.90000, 1.10000, 0.90000
24691,'26163570200 ',  69.0000,1,  17,   1,   1,0.96160454, -24.523970, 1.10000, 0.90000, 1.10000, 0.90000
24692,'26163570400 ',  69.0000,1,  17,   1,   1,0.96164399, -24.537981, 1.10000, 0.90000, 1.10000, 0.90000
24693,'26163570500 ', 138.0000,1,  17,   1,   1,0.97090536, -23.682195, 1.10000, 0.90000, 1.10000, 0.90000
24694,'26163570600 ',  69.0000,1,  17,   1,   1,0.96087974, -24.634158, 1.10000, 0.90000, 1.10000, 0.90000
24695,'26163570800 ',  69.0000,1,  17,   1,   1,0.96029115, -24.621541, 1.10000, 0.90000, 1.10000, 0.90000
24696,'26163570900 ', 138.0000,1,  17,   1,   1,0.97079062, -23.873605, 1.10000, 0.90000, 1.10000, 0.90000
24697,'26163571000 ',  69.0000,1,  17,   1,   1,0.95955551, -24.641518, 1.10000, 0.90000, 1.10000, 0.90000
24698,'26163571500 ',  69.0000,1,  17,   1,   1,0.96360648, -24.110144, 1.10000, 0.90000, 1.10000, 0.90000
24699,'26163571600 ',  69.0000,1,  17,   1,   1,0.96320003, -24.130362, 1.10000, 0.90000, 1.10000, 0.90000
24700,'26163571700 ',  69.0000,1,  17,   1,   1,0.96380478, -24.067143, 1.10000, 0.90000, 1.10000, 0.90000
24701,'26163571800 ',  69.0000,1,  17,   1,   1,0.96446669, -24.018157, 1.10000, 0.90000, 1.10000, 0.90000
24702,'26163571900 ',  69.0000,1,  17,   1,   1,0.96607488, -23.906164, 1.10000, 0.90000, 1.10000, 0.90000
24703,'26163572000 ',  69.0000,1,  17,   1,   1,0.96385360, -24.071159, 1.10000, 0.90000, 1.10000, 0.90000
24704,'26163572100 ',  69.0000,1,  17,   1,   1,0.96286303, -24.152579, 1.10000, 0.90000, 1.10000, 0.90000
24705,'26163572200 ', 138.0000,1,  17,   1,   1,0.97124189, -23.608592, 1.10000, 0.90000, 1.10000, 0.90000
24706,'26163572400 ',  69.0000,1,  17,   1,   1,0.96211267, -24.465343, 1.10000, 0.90000, 1.10000, 0.90000
24707,'26163572500 ', 138.0000,1,  17,   1,   1,0.97144729, -23.907107, 1.10000, 0.90000, 1.10000, 0.90000
24708,'26163572600 ',  69.0000,1,  17,   1,   1,0.96317667, -24.550143, 1.10000, 0.90000, 1.10000, 0.90000
24709,'26163572700 ',  69.0000,1,  17,   1,   1,0.96214652, -24.569142, 1.10000, 0.90000, 1.10000, 0.90000
24710,'26163572800 ', 138.0000,1,  17,   1,   1,0.96425635, -24.636455, 1.10000, 0.90000, 1.10000, 0.90000
24711,'26163572900 ', 138.0000,1,  17,   1,   1,0.96444660, -24.631308, 1.10000, 0.90000, 1.10000, 0.90000
24712,'26163573000 ', 138.0000,1,  17,   1,   1,0.97083968, -23.683205, 1.10000, 0.90000, 1.10000, 0.90000
24713,'26163573100 ', 138.0000,1,  17,   1,   1,0.97060984, -23.725033, 1.10000, 0.90000, 1.10000, 0.90000
24714,'26163573300 ',  69.0000,1,  17,   1,   1,0.97481424, -23.791403, 1.10000, 0.90000, 1.10000, 0.90000
24715,'26163573400 ',  69.0000,1,  17,   1,   1,0.97594017, -23.801630, 1.10000, 0.90000, 1.10000, 0.90000
24716,'26163573500 ', 345.0000,1,  17,   1,   1,1.00297570, -21.773009, 1.10000, 0.90000, 1.10000, 0.90000
24717,'26163573600 ', 345.0000,1,  17,   1,   1,1.00255060, -21.794164, 1.10000, 0.90000, 1.10000, 0.90000
24718,'26163573701 ',  69.0000,1,  17,   1,   1,0.97250181, -23.763574, 1.10000, 0.90000, 1.10000, 0.90000
24719,'26163573702 ',  69.0000,1,  17,   1,   1,0.97336543, -23.616072, 1.10000, 0.90000, 1.10000, 0.90000
24720,'26163573800 ', 138.0000,1,  17,   1,   1,0.98065001, -23.107997, 1.10000, 0.90000, 1.10000, 0.90000
24721,'26163573900 ', 138.0000,1,  17,   1,   1,0.98152161, -23.095566, 1.10000, 0.90000, 1.10000, 0.90000
24722,'26163574000 ', 138.0000,1,  17,   1,   1,0.98377615, -23.050922, 1.10000, 0.90000, 1.10000, 0.90000
24723,'26163574100 ',  69.0000,1,  17,   1,   1,0.97705340, -23.742967, 1.10000, 0.90000, 1.10000, 0.90000
24724,'26163574202 ',  69.0000,1,  17,   1,   1,0.98053765, -23.727886, 1.10000, 0.90000, 1.10000, 0.90000
24725,'26163574300 ',  69.0000,1,  17,   1,   1,0.97527957, -23.843781, 1.10000, 0.90000, 1.10000, 0.90000
24726,'26163574600 ',  69.0000,1,  17,   1,   1,0.96238321, -24.235975, 1.10000, 0.90000, 1.10000, 0.90000
24727,'26163574700 ',  69.0000,1,  17,   1,   1,0.96168798, -24.241183, 1.10000, 0.90000, 1.10000, 0.90000
24728,'26163574800 ',  69.0000,1,  17,   1,   1,0.96279353, -24.296619, 1.10000, 0.90000, 1.10000, 0.90000
24729,'26163574900 ',  69.0000,1,  17,   1,   1,0.96382588, -24.350468, 1.10000, 0.90000, 1.10000, 0.90000
24730,'26163575000 ',  69.0000,1,  17,   1,   1,0.96354944, -24.344970, 1.10000, 0.90000, 1.10000, 0.90000
24731,'26163575100 ',  69.0000,1,  17,   1,   1,0.96268928, -24.423513, 1.10000, 0.90000, 1.10000, 0.90000
24732,'26163575200 ',  69.0000,1,  17,   1,   1,0.96252310, -24.481840, 1.10000, 0.90000, 1.10000, 0.90000
24733,'26163575300 ',  69.0000,1,  17,   1,   1,0.96219051, -24.487113, 1.10000, 0.90000, 1.10000, 0.90000
24734,'26163575400 ', 138.0000,1,  17,   1,   1,0.98242563, -23.321157, 1.10000, 0.90000, 1.10000, 0.90000
24735,'26163575500 ', 138.0000,1,  17,   1,   1,0.97255838, -24.114411, 1.10000, 0.90000, 1.10000, 0.90000
24736,'26163575600 ', 138.0000,1,  17,   1,   1,0.97264314, -24.112212, 1.10000, 0.90000, 1.10000, 0.90000
24737,'26163576000 ', 138.0000,1,  17,   1,   1,0.98636371, -23.289934, 1.10000, 0.90000, 1.10000, 0.90000
24738,'26163576100 ',  69.0000,1,  17,   1,   1,0.97607684, -24.411497, 1.10000, 0.90000, 1.10000, 0.90000
24739,'26163576200 ',  69.0000,1,  17,   1,   1,0.97214836, -24.426372, 1.10000, 0.90000, 1.10000, 0.90000
24740,'26163576300 ',  69.0000,1,  17,   1,   1,0.97268832, -24.462341, 1.10000, 0.90000, 1.10000, 0.90000
24741,'26163576400 ',  69.0000,1,  17,   1,   1,0.97401923, -24.442095, 1.10000, 0.90000, 1.10000, 0.90000
24742,'26163576500 ',  69.0000,1,  17,   1,   1,0.97749269, -24.390115, 1.10000, 0.90000, 1.10000, 0.90000
24743,'26163576600 ',  69.0000,1,  17,   1,   1,0.97651398, -24.435777, 1.10000, 0.90000, 1.10000, 0.90000
24744,'26163576700 ',  69.0000,1,  17,   1,   1,0.97591883, -24.435120, 1.10000, 0.90000, 1.10000, 0.90000
24745,'26163577000 ',  69.0000,1,  17,   1,   1,0.98403490, -24.090566, 1.10000, 0.90000, 1.10000, 0.90000
24746,'26163577100 ',  69.0000,1,  17,   1,   1,0.98101401, -24.198276, 1.10000, 0.90000, 1.10000, 0.90000
24747,'26163577200 ',  69.0000,1,  17,   1,   1,0.97998798, -24.219450, 1.10000, 0.90000, 1.10000, 0.90000
24748,'26163577300 ',  69.0000,1,  17,   1,   1,0.97794753, -24.391406, 1.10000, 0.90000, 1.10000, 0.90000
24749,'26163577400 ',  69.0000,1,  17,   1,   1,0.97932619, -24.325743, 1.10000, 0.90000, 1.10000, 0.90000
24750,'26163577500 ',  69.0000,1,  17,   1,   1,0.98157901, -24.244200, 1.10000, 0.90000, 1.10000, 0.90000
24751,'26163577600 ', 138.0000,1,  17,   1,   1,0.98735201, -23.576119, 1.10000, 0.90000, 1.10000, 0.90000
24752,'26163577700 ',  69.0000,1,  17,   1,   1,0.98348248, -24.206716, 1.10000, 0.90000, 1.10000, 0.90000
24753,'26163577800 ',  69.0000,1,  17,   1,   1,0.97887671, -24.372055, 1.10000, 0.90000, 1.10000, 0.90000
24754,'26163577900 ',  69.0000,1,  17,   1,   1,0.98048180, -24.362658, 1.10000, 0.90000, 1.10000, 0.90000
24755,'26163578000 ',  69.0000,1,  17,   1,   1,0.98360825, -24.233393, 1.10000, 0.90000, 1.10000, 0.90000
24756,'26163578500 ', 345.0000,1,  17,   1,   1,1.00444245, -21.808948, 1.10000, 0.90000, 1.10000, 0.90000
24757,'26163578600 ', 138.0000,1,  17,   1,   1,0.99054188, -23.060214, 1.10000, 0.90000, 1.10000, 0.90000
24758,'26163579100 ',  69.0000,1,  17,   1,   1,0.98745131, -23.387997, 1.10000, 0.90000, 1.10000, 0.90000
24759,'26163579200 ',  69.0000,1,  17,   1,   1,0.98677731, -23.422165, 1.10000, 0.90000, 1.10000, 0.90000
24760,'26163579300 ', 138.0000,1,  17,   1,   1,0.98763126, -23.484885, 1.10000, 0.90000, 1.10000, 0.90000
24761,'26163579500 ', 138.0000,1,  17,   1,   1,0.99002570, -23.252419, 1.10000, 0.90000, 1.10000, 0.90000
24762,'26163579600 ', 138.0000,1,  17,   1,   1,0.98769808, -23.489449, 1.10000, 0.90000, 1.10000, 0.90000
24763,'26163579700 ', 138.0000,1,  17,   1,   1,0.98785955, -23.494625, 1.10000, 0.90000, 1.10000, 0.90000
24764,'26163579800 ', 138.0000,1,  17,   1,   1,0.98857802, -23.411240, 1.10000, 0.90000, 1.10000, 0.90000
24765,'26163579900 ', 138.0000,1,  17,   1,   1,0.97938091, -23.313174, 1.10000, 0.90000, 1.10000, 0.90000
24766,'26163580100 ', 345.0000,1,  17,   1,   1,1.00222051, -22.444388, 1.10000, 0.90000, 1.10000, 0.90000
24767,'26163580200 ',  69.0000,1,  17,   1,   1,0.98502195, -24.125794, 1.10000, 0.90000, 1.10000, 0.90000
24768,'26163580300 ',  69.0000,1,  17,   1,   1,0.98469853, -24.217991, 1.10000, 0.90000, 1.10000, 0.90000
24769,'26163580400 ',  69.0000,1,  17,   1,   1,0.98305142, -24.266096, 1.10000, 0.90000, 1.10000, 0.90000
24770,'26163580500 ',  69.0000,1,  17,   1,   1,0.98194975, -24.318904, 1.10000, 0.90000, 1.10000, 0.90000
24771,'26163580600 ',  69.0000,1,  17,   1,   1,0.98301256, -24.274175, 1.10000, 0.90000, 1.10000, 0.90000
24772,'26163580700 ',  69.0000,1,  17,   1,   1,0.98405391, -24.270838, 1.10000, 0.90000, 1.10000, 0.90000
24773,'26163580800 ',  69.0000,1,  17,   1,   1,0.98220932, -24.331871, 1.10000, 0.90000, 1.10000, 0.90000
24774,'26163580900 ', 138.0000,1,  17,   1,   1,0.98639178, -23.884736, 1.10000, 0.90000, 1.10000, 0.90000
24775,'26163581100 ',  69.0000,1,  17,   1,   1,0.97781628, -24.489681, 1.10000, 0.90000, 1.10000, 0.90000
24776,'26163581200 ',  69.0000,1,  17,   1,   1,0.97991413, -24.420401, 1.10000, 0.90000, 1.10000, 0.90000
24777,'26163581500 ',  69.0000,1,  17,   1,   1,0.98147839, -24.328524, 1.10000, 0.90000, 1.10000, 0.90000
24778,'26163581600 ',  69.0000,1,  17,   1,   1,0.97556853, -24.498823, 1.10000, 0.90000, 1.10000, 0.90000
24779,'26163581800 ',  69.0000,1,  17,   1,   1,0.97962850, -24.431537, 1.10000, 0.90000, 1.10000, 0.90000
24780,'26163581900 ',  69.0000,1,  17,   1,   1,0.98071373, -24.363783, 1.10000, 0.90000, 1.10000, 0.90000
24781,'26163582000 ',  69.0000,1,  17,   1,   1,0.98064834, -24.401141, 1.10000, 0.90000, 1.10000, 0.90000
24782,'26163582100 ', 138.0000,1,  17,   1,   1,0.98620510, -24.049391, 1.10000, 0.90000, 1.10000, 0.90000
24783,'26163583000 ', 138.0000,1,  17,   1,   1,0.96416265, -24.636537, 1.10000, 0.90000, 1.10000, 0.90000
24784,'26163583100 ', 138.0000,1,  17,   1,   1,0.97215128, -23.926525, 1.10000, 0.90000, 1.10000, 0.90000
24785,'26163583200 ', 138.0000,1,  17,   1,   1,0.97414112, -24.023483, 1.10000, 0.90000, 1.10000, 0.90000
24786,'26163583300 ',  69.0000,1,  17,   1,   1,0.96341676, -24.678870, 1.10000, 0.90000, 1.10000, 0.90000
24787,'26163583400 ',  69.0000,1,  17,   1,   1,0.97092378, -24.490938, 1.10000, 0.90000, 1.10000, 0.90000
24788,'26163583500 ',  69.0000,1,  17,   1,   1,0.97141713, -24.534328, 1.10000, 0.90000, 1.10000, 0.90000
24789,'26163583600 ',  69.0000,1,  17,   1,   1,0.96444595, -24.683713, 1.10000, 0.90000, 1.10000, 0.90000
24790,'26163583700 ', 345.0000,1,  17,   1,   1,0.98787922, -23.238993, 1.10000, 0.90000, 1.10000, 0.90000
24791,'26163583800 ',  69.0000,1,  17,   1,   1,0.97359282, -24.458711, 1.10000, 0.90000, 1.10000, 0.90000
24792,'26163583900 ',  69.0000,1,  17,   1,   1,0.96922523, -24.653064, 1.10000, 0.90000, 1.10000, 0.90000
24793,'26163584000 ',  69.0000,1,  17,   1,   1,0.97058696, -24.594331, 1.10000, 0.90000, 1.10000, 0.90000
24794,'26163584100 ',  69.0000,1,  17,   1,   1,0.97099310, -24.626872, 1.10000, 0.90000, 1.10000, 0.90000
24795,'26163584200 ',  69.0000,1,  17,   1,   1,0.96871459, -24.709551, 1.10000, 0.90000, 1.10000, 0.90000
24796,'26163584300 ', 345.0000,1,  17,   1,   1,0.98945886, -23.377974, 1.10000, 0.90000, 1.10000, 0.90000
24797,'26163584400 ',  69.0000,1,  17,   1,   1,0.97384042, -24.562615, 1.10000, 0.90000, 1.10000, 0.90000
24798,'26163584500 ', 138.0000,1,  17,   1,   1,0.97799975, -24.242367, 1.10000, 0.90000, 1.10000, 0.90000
24799,'26163584600 ',  69.0000,1,  17,   1,   1,0.97261250, -24.688849, 1.10000, 0.90000, 1.10000, 0.90000
24800,'26163584700 ',  69.0000,1,  17,   1,   1,0.97452658, -24.582305, 1.10000, 0.90000, 1.10000, 0.90000
24801,'26163584800 ',  69.0000,1,  17,   1,   1,0.96947455, -24.781374, 1.10000, 0.90000, 1.10000, 0.90000
24802,'26163585500 ',  69.0000,1,  17,   1,   1,0.95899707, -24.801136, 1.10000, 0.90000, 1.10000, 0.90000
24803,'26163585600 ',  69.0000,1,  17,   1,   1,0.96061456, -24.687673, 1.10000, 0.90000, 1.10000, 0.90000
24804,'26163585700 ',  69.0000,1,  17,   1,   1,0.96179163, -24.882936, 1.10000, 0.90000, 1.10000, 0.90000
24805,'26163585800 ', 138.0000,1,  17,   1,   1,0.96781147, -24.157544, 1.10000, 0.90000, 1.10000, 0.90000
24806,'26163585900 ', 138.0000,1,  17,   1,   1,0.96675485, -24.247518, 1.10000, 0.90000, 1.10000, 0.90000
24807,'26163586200 ', 345.0000,1,  17,   1,   1,0.98979634, -23.344921, 1.10000, 0.90000, 1.10000, 0.90000
24808,'26163586300 ',  69.0000,1,  17,   1,   1,0.96164864, -25.384820, 1.10000, 0.90000, 1.10000, 0.90000
24809,'26163587000 ', 138.0000,1,  17,   1,   1,0.98399115, -25.115806, 1.10000, 0.90000, 1.10000, 0.90000
24810,'26163587900 ', 138.0000,1,  17,   1,   1,0.97646230, -24.853998, 1.10000, 0.90000, 1.10000, 0.90000
24811,'26163588000 ',  69.0000,1,  17,   1,   1,0.96625412, -25.335967, 1.10000, 0.90000, 1.10000, 0.90000
24812,'26163588100 ', 138.0000,1,  17,   1,   1,0.97713459, -24.914124, 1.10000, 0.90000, 1.10000, 0.90000
24813,'26163588200 ',  69.0000,1,  17,   1,   1,0.97242278, -25.862709, 1.10000, 0.90000, 1.10000, 0.90000
24814,'26163588300 ',  69.0000,1,  17,   1,   1,0.97759926, -25.884050, 1.10000, 0.90000, 1.10000, 0.90000
24815,'26163588400 ',  69.0000,1,  17,   1,   1,0.96346462, -25.422254, 1.10000, 0.90000, 1.10000, 0.90000
24816,'26163589300 ',  69.0000,1,  17,   1,   1,0.97377318, -26.693392, 1.10000, 0.90000, 1.10000, 0.90000
24817,'26163589400 ',  69.0000,1,  17,   1,   1,0.97809923, -26.540969, 1.10000, 0.90000, 1.10000, 0.90000
24818,'26163590400 ',  69.0000,1,  17,   1,   1,0.96730423, -25.793665, 1.10000, 0.90000, 1.10000, 0.90000
24819,'26163590500 ',  69.0000,1,  17,   1,   1,0.96237379, -26.071385, 1.10000, 0.90000, 1.10000, 0.90000
24820,'26163590600 ',  69.0000,1,  17,   1,   1,0.97221023, -25.476865, 1.10000, 0.90000, 1.10000, 0.90000
24821,'26163591501 ',  69.0000,1,  17,   1,   1,0.97642076, -24.605635, 1.10000, 0.90000, 1.10000, 0.90000
24822,'26163591502 ', 345.0000,1,  17,   1,   1,0.99265540, -23.785574, 1.10000, 0.90000, 1.10000, 0.90000
24823,'26163591600 ',  69.0000,1,  17,   1,   1,0.97194850, -24.758423, 1.10000, 0.90000, 1.10000, 0.90000
24824,'26163591700 ',  69.0000,1,  17,   1,   1,0.97658747, -25.198870, 1.10000, 0.90000, 1.10000, 0.90000
24825,'26163591800 ', 138.0000,1,  17,   1,   1,0.98466176, -24.556198, 1.10000, 0.90000, 1.10000, 0.90000
24826,'26163591900 ',  69.0000,1,  17,   1,   1,0.98251069, -25.039465, 1.10000, 0.90000, 1.10000, 0.90000
24827,'26163592000 ',  69.0000,1,  17,   1,   1,0.98071986, -24.879070, 1.10000, 0.90000, 1.10000, 0.90000
24828,'26163593000 ', 345.0000,1,  17,   1,   1,0.99459487, -23.963625, 1.10000, 0.90000, 1.10000, 0.90000
24829,'26163593200 ',  69.0000,1,  17,   1,   1,0.97987431, -24.960315, 1.10000, 0.90000, 1.10000, 0.90000
24830,'26163593300 ',  69.0000,1,  17,   1,   1,0.98029429, -24.982013, 1.10000, 0.90000, 1.10000, 0.90000
24831,'26163594000 ',  69.0000,1,  17,   1,   1,0.98247772, -24.527192, 1.10000, 0.90000, 1.10000, 0.90000
24832,'26163594100 ', 138.0000,1,  17,   1,   1,0.98863935, -24.057823, 1.10000, 0.90000, 1.10000, 0.90000
24833,'26163594200 ',  69.0000,1,  17,   1,   1,0.98344821, -24.473396, 1.10000, 0.90000, 1.10000, 0.90000
24834,'26163594300 ',  69.0000,1,  17,   1,   1,0.98486984, -24.468717, 1.10000, 0.90000, 1.10000, 0.90000
24835,'26163594400 ', 345.0000,1,  17,   1,   1,0.99816895, -23.477192, 1.10000, 0.90000, 1.10000, 0.90000
24836,'26163594500 ', 345.0000,1,  17,   1,   1,0.99653399, -23.698135, 1.10000, 0.90000, 1.10000, 0.90000
24837,'26163595000 ', 138.0000,1,  17,   1,   1,0.98663002, -23.954715, 1.10000, 0.90000, 1.10000, 0.90000
24838,'26163595100 ', 138.0000,1,  17,   1,   1,0.98632801, -24.104829, 1.10000, 0.90000, 1.10000, 0.90000
24839,'26163595200 ', 138.0000,1,  17,   1,   1,0.98696184, -24.141305, 1.10000, 0.90000, 1.10000, 0.90000
24840,'26163596100 ',  69.0000,1,  17,   1,   1,0.98855716, -24.440831, 1.10000, 0.90000, 1.10000, 0.90000
24841,'26163596200 ',  69.0000,1,  17,   1,   1,0.98669535, -24.356620, 1.10000, 0.90000, 1.10000, 0.90000
24842,'26163596300 ',  69.0000,1,  17,   1,   1,0.98474306, -24.453693, 1.10000, 0.90000, 1.10000, 0.90000
24843,'26163597000 ', 138.0000,1,  17,   1,   1,0.98965323, -24.113566, 1.10000, 0.90000, 1.10000, 0.90000
24844,'26163598000 ', 138.0000,1,  17,   1,   1,0.98771501, -24.326342, 1.10000, 0.90000, 1.10000, 0.90000
24845,'26163599000 ', 138.0000,1,  17,   1,   1,0.98508912, -25.136469, 1.10000, 0.90000, 1.10000, 0.90000
24846,'26163599100 ', 138.0000,1,  17,   1,   1,0.98533934, -25.317128, 1.10000, 0.90000, 1.10000, 0.90000
24847,'26163985000 ', 138.0000,1,  17,   1,   1,0.98751980, -22.785161, 1.10000, 0.90000, 1.10000, 0.90000
24848,'26163985100 ',  69.0000,1,  17,   1,   1,0.97288960, -23.220714, 1.10000, 0.90000, 1.10000, 0.90000
24849,'26163985200 ',  69.0000,1,  17,   1,   1,0.98471487, -22.265264, 1.10000, 0.90000, 1.10000, 0.90000
24850,'26163985300 ',  69.0000,1,  17,   1,   1,0.98122507, -23.148783, 1.10000, 0.90000, 1.10000, 0.90000
24851,'26163985400 ',  69.0000,1,  17,   1,   1,0.96445066, -24.983685, 1.10000, 0.90000, 1.10000, 0.90000
24852,'26163985500 ',  69.0000,1,  17,   1,   1,0.98806643, -22.148758, 1.10000, 0.90000, 1.10000, 0.90000
24853,'26163985600 ', 345.0000,1,  17,   1,   1,1.00575721, -21.759576, 1.10000, 0.90000, 1.10000, 0.90000
24854,'26163985700 ', 345.0000,1,  17,   1,   1,1.00462151, -21.774918, 1.10000, 0.90000, 1.10000, 0.90000
24855,'26163985900 ',  69.0000,1,  17,   1,   1,0.98228234, -22.419806, 1.10000, 0.90000, 1.10000, 0.90000
24856,'26165380100 ', 138.0000,1,  17,   1,   1,0.98465520,   0.886472, 1.10000, 0.90000, 1.10000, 0.90000
24857,'26165380200 ',  69.0000,1,  17,   1,   1,0.96564597,   0.008586, 1.10000, 0.90000, 1.10000, 0.90000
24858,'26165380300 ', 138.0000,1,  17,   1,   1,0.99636829,   2.368606, 1.10000, 0.90000, 1.10000, 0.90000
24859,'26165380400 ', 138.0000,1,  17,   1,   1,0.99437422,   1.704653, 1.10000, 0.90000, 1.10000, 0.90000
24860,'26165380500 ', 138.0000,1,  17,   1,   1,0.99297357,   1.094724, 1.10000, 0.90000, 1.10000, 0.90000
24861,'26165380600 ',  69.0000,1,  17,   1,   1,0.99270195,   0.776569, 1.10000, 0.90000, 1.10000, 0.90000
24862,'26165380700 ', 345.0000,1,  17,   1,   1,0.99753386,   3.222369, 1.10000, 0.90000, 1.10000, 0.90000
24863,'26165380800 ', 138.0000,1,  17,   1,   1,0.99341911,   1.414789, 1.10000, 0.90000, 1.10000, 0.90000
24864,'39001770100 ', 345.0000,1,  27,   1,   1,1.00549293, -28.271055, 1.10000, 0.90000, 1.10000, 0.90000
24865,'39001770200 ', 345.0000,1,  27,   1,   1,1.00264978, -28.973830, 1.10000, 0.90000, 1.10000, 0.90000
24866,'39001770300 ',  69.0000,1,  27,   1,   1,0.99120831, -25.690286, 1.10000, 0.90000, 1.10000, 0.90000
24867,'39001770400 ',  69.0000,1,  27,   1,   1,1.00595224, -25.374740, 1.10000, 0.90000, 1.10000, 0.90000
24868,'39001770500 ',  69.0000,1,  27,   1,   1,1.00758243, -26.385511, 1.10000, 0.90000, 1.10000, 0.90000
24869,'39001770600 ', 345.0000,1,  27,   1,   1,1.01902521, -23.808480, 1.10000, 0.90000, 1.10000, 0.90000
24870,'39003010100 ', 138.0000,1,  27,   1,   1,0.96898323, -32.312471, 1.10000, 0.90000, 1.10000, 0.90000
24871,'39003010200 ',  69.0000,1,  27,   1,   1,0.96480483, -31.422381, 1.10000, 0.90000, 1.10000, 0.90000
24872,'39003010300 ',  69.0000,1,  27,   1,   1,0.97311383, -29.925910, 1.10000, 0.90000, 1.10000, 0.90000
24873,'39003010600 ', 345.0000,1,  27,   1,   1,0.99054778, -27.048104, 1.10000, 0.90000, 1.10000, 0.90000
24874,'39003010800 ',  69.0000,1,  27,   1,   1,0.97500569, -29.650982, 1.10000, 0.90000, 1.10000, 0.90000
24875,'39003010900 ', 138.0000,1,  27,   1,   1,0.98580641, -28.963229, 1.10000, 0.90000, 1.10000, 0.90000
24876,'39003011000 ',  69.0000,1,  27,   1,   1,0.97578567, -29.903859, 1.10000, 0.90000, 1.10000, 0.90000
24877,'39003011200 ', 345.0000,1,  27,   1,   1,0.99067593, -27.866134, 1.10000, 0.90000, 1.10000, 0.90000
24878,'39003011300 ', 138.0000,1,  27,   1,   1,0.97935086, -29.990708, 1.10000, 0.90000, 1.10000, 0.90000
24879,'39003011400 ',  69.0000,1,  27,   1,   1,0.97062719, -30.720487, 1.10000, 0.90000, 1.10000, 0.90000
24880,'39003011500 ', 345.0000,1,  27,   1,   1,0.98532569, -29.376934, 1.10000, 0.90000, 1.10000, 0.90000
24881,'39003011600 ', 138.0000,1,  27,   1,   1,0.97684824, -30.434124, 1.10000, 0.90000, 1.10000, 0.90000
24882,'39003011800 ', 765.0000,1,  27,   1,   1,1.00848520, -24.192843, 1.10000, 0.90000, 1.10000, 0.90000
24883,'39003011900 ', 345.0000,1,  27,   1,   1,0.99205333, -27.718989, 1.10000, 0.90000, 1.10000, 0.90000
24884,'39003012000 ',  69.0000,1,  27,   1,   1,0.98610789, -28.969049, 1.10000, 0.90000, 1.10000, 0.90000
24885,'39003012100 ',  69.0000,1,  27,   1,   1,0.98201579, -29.943710, 1.10000, 0.90000, 1.10000, 0.90000
24886,'39003012200 ',  69.0000,1,  27,   1,   1,0.97786987, -29.724942, 1.10000, 0.90000, 1.10000, 0.90000
24887,'39003012300 ', 138.0000,1,  27,   1,   1,0.98249805, -29.431026, 1.10000, 0.90000, 1.10000, 0.90000
24888,'39003012400 ', 138.0000,1,  27,   1,   1,0.98184007, -29.515983, 1.10000, 0.90000, 1.10000, 0.90000
24889,'39003012600 ', 345.0000,1,  27,   1,   1,0.99059516, -27.957127, 1.10000, 0.90000, 1.10000, 0.90000
24890,'39003012700 ',  69.0000,1,  27,   1,   1,0.98124361, -29.563620, 1.10000, 0.90000, 1.10000, 0.90000
24891,'39003012900 ', 138.0000,1,  27,   1,   1,0.98303318, -29.361843, 1.10000, 0.90000, 1.10000, 0.90000
24892,'39003013000 ', 138.0000,1,  27,   1,   1,0.98423916, -29.192683, 1.10000, 0.90000, 1.10000, 0.90000
24893,'39003013100 ',  69.0000,1,  27,   1,   1,0.98282176, -29.365958, 1.10000, 0.90000, 1.10000, 0.90000
24894,'39003013200 ',  69.0000,1,  27,   1,   1,0.98341990, -29.357222, 1.10000, 0.90000, 1.10000, 0.90000
24895,'39003013300 ',  69.0000,1,  27,   1,   1,0.98177165, -29.492873, 1.10000, 0.90000, 1.10000, 0.90000
24896,'39003013400 ', 345.0000,1,  27,   1,   1,0.99141037, -27.798793, 1.10000, 0.90000, 1.10000, 0.90000
24897,'39003013600 ', 345.0000,1,  27,   1,   1,0.99036032, -28.009679, 1.10000, 0.90000, 1.10000, 0.90000
24898,'39003013700 ', 138.0000,1,  27,   1,   1,0.98311746, -29.431613, 1.10000, 0.90000, 1.10000, 0.90000
24899,'39003013800 ', 345.0000,1,  27,   1,   1,0.99029344, -28.045843, 1.10000, 0.90000, 1.10000, 0.90000
24900,'39003013900 ',  69.0000,1,  27,   1,   1,0.96896410, -29.916061, 1.10000, 0.90000, 1.10000, 0.90000
24901,'39003014000 ',  69.0000,1,  27,   1,   1,0.96954578, -29.898719, 1.10000, 0.90000, 1.10000, 0.90000
24902,'39003014100 ', 138.0000,1,  27,   1,   1,0.98220378, -29.471245, 1.10000, 0.90000, 1.10000, 0.90000
24903,'39005970100 ',  69.0000,1,  27,   1,   1,0.96592820, -51.880686, 1.10000, 0.90000, 1.10000, 0.90000
24904,'39005970200 ', 138.0000,1,  27,   1,   1,0.96928889, -50.029763, 1.10000, 0.90000, 1.10000, 0.90000
24905,'39005970300 ',  69.0000,1,  27,   1,   1,0.96655244, -51.248576, 1.10000, 0.90000, 1.10000, 0.90000
24906,'39005970400 ', 345.0000,1,  27,   1,   1,0.97771972, -49.139028, 1.10000, 0.90000, 1.10000, 0.90000
24907,'39005970500 ',  69.0000,1,  27,   1,   1,0.96990556, -51.095733, 1.10000, 0.90000, 1.10000, 0.90000
24908,'39005970600 ',  69.0000,1,  27,   1,   1,0.96795821, -51.047379, 1.10000, 0.90000, 1.10000, 0.90000
24909,'39005970700 ',  69.0000,1,  27,   1,   1,0.96949548, -50.993670, 1.10000, 0.90000, 1.10000, 0.90000
24910,'39005970800 ', 138.0000,1,  27,   1,   1,0.97127146, -50.224000, 1.10000, 0.90000, 1.10000, 0.90000
24911,'39005970900 ', 138.0000,1,  27,   1,   1,0.97283524, -49.885946, 1.10000, 0.90000, 1.10000, 0.90000
24912,'39005971000 ', 138.0000,1,  27,   1,   1,0.97182608, -49.124466, 1.10000, 0.90000, 1.10000, 0.90000
24913,'39005971100 ',  69.0000,1,  27,   1,   1,0.97236478, -48.003925, 1.10000, 0.90000, 1.10000, 0.90000
24914,'39007000101 ',  69.0000,1,  27,   1,   1,0.98607832, -55.340512, 1.10000, 0.90000, 1.10000, 0.90000
24915,'39007000102 ',  69.0000,1,  27,   1,   1,0.98497611, -55.379348, 1.10000, 0.90000, 1.10000, 0.90000
24916,'39007000103 ', 138.0000,1,  27,   1,   1,0.99906486, -53.824814, 1.10000, 0.90000, 1.10000, 0.90000
24917,'39007000200 ',  69.0000,1,  27,   1,   1,0.99436706, -54.542728, 1.10000, 0.90000, 1.10000, 0.90000
24918,'39007000300 ', 345.0000,1,  27,   1,   1,1.01427197, -52.534489, 1.10000, 0.90000, 1.10000, 0.90000
24919,'39007000400 ', 138.0000,1,  27,   1,   1,1.01245558, -52.486053, 1.10000, 0.90000, 1.10000, 0.90000
24920,'39007000500 ',  69.0000,1,  27,   1,   1,1.00573575, -53.084418, 1.10000, 0.90000, 1.10000, 0.90000
24921,'39007000601 ', 138.0000,1,  27,   1,   1,1.01421189, -52.282369, 1.10000, 0.90000, 1.10000, 0.90000
24922,'39007000602 ',  69.0000,1,  27,   1,   1,1.00662470, -53.055875, 1.10000, 0.90000, 1.10000, 0.90000
24923,'39007000603 ', 138.0000,1,  27,   1,   1,1.00999439, -51.672205, 1.10000, 0.90000, 1.10000, 0.90000
24924,'39007000701 ', 138.0000,1,  27,   1,   1,1.00983036, -52.595920, 1.10000, 0.90000, 1.10000, 0.90000
24925,'39007000702 ', 138.0000,1,  27,   1,   1,1.00911307, -51.788161, 1.10000, 0.90000, 1.10000, 0.90000
24926,'39007000703 ',  69.0000,1,  27,   1,   1,1.00699627, -52.935749, 1.10000, 0.90000, 1.10000, 0.90000
24927,'39007000704 ',  69.0000,1,  27,   1,   1,1.00435507, -53.198264, 1.10000, 0.90000, 1.10000, 0.90000
24928,'39007000801 ', 138.0000,1,  27,   1,   1,1.01089764, -51.427260, 1.10000, 0.90000, 1.10000, 0.90000
24929,'39007000802 ', 138.0000,1,  27,   1,   1,1.00998175, -51.470499, 1.10000, 0.90000, 1.10000, 0.90000
24930,'39007000900 ', 138.0000,1,  27,   1,   1,1.01191473, -51.178734, 1.10000, 0.90000, 1.10000, 0.90000
24931,'39007001001 ',  69.0000,1,  27,   1,   1,0.97236198, -56.375692, 1.10000, 0.90000, 1.10000, 0.90000
24932,'39007001002 ', 138.0000,1,  27,   1,   1,1.00561988, -51.792484, 1.10000, 0.90000, 1.10000, 0.90000
24933,'39007001101 ',  69.0000,1,  27,   1,   1,0.98240507, -54.931902, 1.10000, 0.90000, 1.10000, 0.90000
24934,'39007001102 ', 138.0000,1,  27,   1,   1,0.99968380, -53.275342, 1.10000, 0.90000, 1.10000, 0.90000
24935,'39007001200 ',  69.0000,1,  27,   1,   1,0.98276848, -55.021928, 1.10000, 0.90000, 1.10000, 0.90000
24936,'39007001301 ',  69.0000,1,  27,   1,   1,0.96429360, -60.399773, 1.10000, 0.90000, 1.10000, 0.90000
24937,'39007001302 ',  69.0000,1,  27,   1,   1,0.97112870, -58.251514, 1.10000, 0.90000, 1.10000, 0.90000
24938,'39007001400 ',  69.0000,1,  27,   1,   1,0.96090019, -57.769863, 1.10000, 0.90000, 1.10000, 0.90000
24939,'39009972600 ', 345.0000,1,  27,   1,   1,1.01121593, -32.175730, 1.10000, 0.90000, 1.10000, 0.90000
24940,'39009972700 ', 345.0000,1,  27,   1,   1,1.01247633, -31.868901, 1.10000, 0.90000, 1.10000, 0.90000
24941,'39009972800 ', 138.0000,1,  27,   1,   1,1.00318456, -33.856172, 1.10000, 0.90000, 1.10000, 0.90000
24942,'39009972900 ', 345.0000,1,  27,   1,   1,1.01393008, -31.509975, 1.10000, 0.90000, 1.10000, 0.90000
24943,'39009973000 ',  69.0000,1,  27,   1,   1,1.00159192, -33.703008, 1.10000, 0.90000, 1.10000, 0.90000
24944,'39009973101 ', 138.0000,1,  27,   1,   1,1.00862706, -32.651006, 1.10000, 0.90000, 1.10000, 0.90000
24945,'39009973200 ', 138.0000,1,  27,   1,   1,1.00768816, -32.498873, 1.10000, 0.90000, 1.10000, 0.90000
24946,'39009973300 ', 138.0000,1,  27,   1,   1,1.01001382, -32.712791, 1.10000, 0.90000, 1.10000, 0.90000
24947,'39009973400 ',  69.0000,1,  27,   1,   1,1.00179374, -34.082774, 1.10000, 0.90000, 1.10000, 0.90000
24948,'39009973500 ', 138.0000,1,  27,   1,   1,1.01031697, -33.510681, 1.10000, 0.90000, 1.10000, 0.90000
24949,'39009973600 ', 345.0000,1,  27,   1,   1,1.01725650, -34.727578, 1.10000, 0.90000, 1.10000, 0.90000
24950,'39009973700 ', 138.0000,1,  27,   1,   1,1.01202774, -32.228774, 1.10000, 0.90000, 1.10000, 0.90000
24951,'39009973800 ', 138.0000,1,  27,   1,   1,1.00739717, -32.463500, 1.10000, 0.90000, 1.10000, 0.90000
24952,'39009973901 ', 138.0000,1,  27,   1,   1,1.00852883, -32.698171, 1.10000, 0.90000, 1.10000, 0.90000
24953,'39009973902 ',  69.0000,1,  27,   1,   1,1.00261128, -33.694682, 1.10000, 0.90000, 1.10000, 0.90000
24954,'39011040100 ', 138.0000,1,  27,   1,   1,0.96685046, -32.177851, 1.10000, 0.90000, 1.10000, 0.90000
24955,'39011040200 ', 138.0000,1,  27,   1,   1,0.96483213, -31.384678, 1.10000, 0.90000, 1.10000, 0.90000
24956,'39011040300 ', 138.0000,1,  27,   1,   1,0.96193248, -31.608678, 1.10000, 0.90000, 1.10000, 0.90000
24957,'39011040400 ',  69.0000,1,  27,   1,   1,0.95817965, -32.124726, 1.10000, 0.90000, 1.10000, 0.90000
24958,'39011040500 ', 138.0000,1,  27,   1,   1,0.96630669, -30.163382, 1.10000, 0.90000, 1.10000, 0.90000
24959,'39011040600 ', 138.0000,1,  27,   1,   1,0.95761406, -31.495457, 1.10000, 0.90000, 1.10000, 0.90000
24960,'39011040900 ', 138.0000,1,  27,   1,   1,0.95830107, -31.478983, 1.10000, 0.90000, 1.10000, 0.90000
24961,'39011041000 ', 138.0000,1,  27,   1,   1,0.95596665, -31.958643, 1.10000, 0.90000, 1.10000, 0.90000
24962,'39011041100 ', 138.0000,1,  27,   1,   1,0.95797420, -32.330192, 1.10000, 0.90000, 1.10000, 0.90000
24963,'39011041201 ',  69.0000,1,  27,   1,   1,0.95338911, -31.862119, 1.10000, 0.90000, 1.10000, 0.90000
24964,'39011041202 ', 138.0000,1,  27,   1,   1,0.95746112, -31.133136, 1.10000, 0.90000, 1.10000, 0.90000
24965,'39013010100 ',  69.0000,1,  27,   1,   1,0.98953718, -50.728368, 1.10000, 0.90000, 1.10000, 0.90000
24966,'39013010200 ', 345.0000,1,  27,   1,   1,1.01679444, -47.224901, 1.10000, 0.90000, 1.10000, 0.90000
24967,'39013010300 ',  69.0000,1,  27,   1,   1,1.00402033, -49.440379, 1.10000, 0.90000, 1.10000, 0.90000
24968,'39013010600 ', 138.0000,1,  27,   1,   1,0.99493277, -46.293349, 1.10000, 0.90000, 1.10000, 0.90000
24969,'39013010700 ', 138.0000,1,  27,   1,   1,0.99661767, -45.226180, 1.10000, 0.90000, 1.10000, 0.90000
24970,'39013010802 ',  69.0000,1,  27,   1,   1,0.99567658, -46.345309, 1.10000, 0.90000, 1.10000, 0.90000
24971,'39013010900 ', 138.0000,1,  27,   1,   1,0.99859130, -44.018506, 1.10000, 0.90000, 1.10000, 0.90000
24972,'39013011000 ',  69.0000,1,  27,   1,   1,0.98270822, -45.527275, 1.10000, 0.90000, 1.10000, 0.90000
24973,'39013011200 ',  69.0000,1,  27,   1,   1,0.99391675, -46.849101, 1.10000, 0.90000, 1.10000, 0.90000
24974,'39013011300 ', 138.0000,1,  27,   1,   1,1.01188064, -46.863267, 1.10000, 0.90000, 1.10000, 0.90000
24975,'39013011400 ', 138.0000,1,  27,   1,   1,1.00955987, -47.586488, 1.10000, 0.90000, 1.10000, 0.90000
24976,'39013011500 ',  69.0000,1,  27,   1,   1,0.99753278, -49.421565, 1.10000, 0.90000, 1.10000, 0.90000
24977,'39013011600 ',  69.0000,1,  27,   1,   1,0.99611866, -49.582898, 1.10000, 0.90000, 1.10000, 0.90000
24978,'39013011700 ',  69.0000,1,  27,   1,   1,0.99569130, -49.587638, 1.10000, 0.90000, 1.10000, 0.90000
24979,'39013011900 ', 138.0000,1,  27,   1,   1,1.00439167, -49.025199, 1.10000, 0.90000, 1.10000, 0.90000
24980,'39013012000 ', 138.0000,1,  27,   1,   1,1.00342834, -49.400532, 1.10000, 0.90000, 1.10000, 0.90000
24981,'39013012100 ', 138.0000,1,  27,   1,   1,1.00321472, -49.302645, 1.10000, 0.90000, 1.10000, 0.90000
24982,'39013012200 ', 138.0000,1,  27,   1,   1,1.00187171, -47.394662, 1.10000, 0.90000, 1.10000, 0.90000
24983,'39013012300 ',  69.0000,1,  27,   1,   1,0.99695987, -47.972896, 1.10000, 0.90000, 1.10000, 0.90000
24984,'39013012400 ',  69.0000,1,  27,   1,   1,0.99937642, -48.393936, 1.10000, 0.90000, 1.10000, 0.90000
24985,'39015951201 ',  69.0000,1,  27,   1,   1,0.97818089, -29.293814, 1.10000, 0.90000, 1.10000, 0.90000
24986,'39015951202 ',  69.0000,1,  27,   1,   1,0.98313510, -28.907881, 1.10000, 0.90000, 1.10000, 0.90000
24987,'39015951300 ',  69.0000,1,  27,   1,   1,0.97269851, -28.519048, 1.10000, 0.90000, 1.10000, 0.90000
24988,'39015951400 ', 138.0000,1,  27,   1,   1,0.99972826, -26.122685, 1.10000, 0.90000, 1.10000, 0.90000
24989,'39015951500 ', 138.0000,1,  27,   1,   1,1.00370717, -25.209824, 1.10000, 0.90000, 1.10000, 0.90000
24990,'39015951600 ', 138.0000,1,  27,   1,   1,1.01067817, -24.446311, 1.10000, 0.90000, 1.10000, 0.90000
24991,'39015951700 ',  69.0000,1,  27,   1,   1,1.00171411, -25.614625, 1.10000, 0.90000, 1.10000, 0.90000
24992,'39015951800 ', 138.0000,1,  27,   1,   1,1.00462282, -25.057585, 1.10000, 0.90000, 1.10000, 0.90000
24993,'39015951900 ',  69.0000,1,  27,   1,   1,0.99299687, -26.573613, 1.10000, 0.90000, 1.10000, 0.90000
24994,'39017000100 ',  69.0000,1,  27,   1,   1,0.98107010, -27.306313, 1.10000, 0.90000, 1.10000, 0.90000
24995,'39017000200 ',  69.0000,1,  27,   1,   1,0.97996205, -27.323900, 1.10000, 0.90000, 1.10000, 0.90000
24996,'39017000300 ',  69.0000,1,  27,   1,   1,0.98385394, -27.319609, 1.10000, 0.90000, 1.10000, 0.90000
24997,'39017000400 ',  69.0000,1,  27,   1,   1,0.98482615, -27.307979, 1.10000, 0.90000, 1.10000, 0.90000
24998,'39017000500 ',  69.0000,1,  27,   1,   1,0.98391330, -27.321327, 1.10000, 0.90000, 1.10000, 0.90000
24999,'39017000600 ', 138.0000,1,  27,   1,   1,0.99938965, -26.443665, 1.10000, 0.90000, 1.10000, 0.90000
25000,'39017001001 ',  69.0000,1,  27,   1,   1,0.99271870, -26.865350, 1.10000, 0.90000, 1.10000, 0.90000
25001,'39017001002 ',  69.0000,1,  27,   1,   1,0.99061674, -26.848032, 1.10000, 0.90000, 1.10000, 0.90000
25002,'39017001100 ', 138.0000,1,  27,   1,   1,0.99868751, -26.262735, 1.10000, 0.90000, 1.10000, 0.90000
25003,'39017001300 ', 138.0000,1,  27,   1,   1,0.99800980, -26.195065, 1.10000, 0.90000, 1.10000, 0.90000
25004,'39017010101 ',  69.0000,1,  27,   1,   1,0.98038608, -26.293735, 1.10000, 0.90000, 1.10000, 0.90000
25005,'39017010102 ',  69.0000,1,  27,   1,   1,0.97812986, -26.305861, 1.10000, 0.90000, 1.10000, 0.90000
25006,'39017010103 ', 138.0000,1,  27,   1,   1,0.99227470, -24.639462, 1.10000, 0.90000, 1.10000, 0.90000
25007,'39017010104 ', 138.0000,1,  27,   1,   1,0.99043530, -24.834675, 1.10000, 0.90000, 1.10000, 0.90000
25008,'39017010201 ',  69.0000,1,  27,   1,   1,0.98248899, -26.376191, 1.10000, 0.90000, 1.10000, 0.90000
25009,'39017010202 ', 345.0000,1,  27,   1,   1,0.99762756, -24.533078, 1.10000, 0.90000, 1.10000, 0.90000
25010,'39017010203 ', 345.0000,1,  27,   1,   1,1.00106001, -23.329553, 1.10000, 0.90000, 1.10000, 0.90000
25011,'39017010301 ',  69.0000,1,  27,   1,   1,0.98716974, -27.569466, 1.10000, 0.90000, 1.10000, 0.90000
25012,'39017010302 ',  69.0000,1,  27,   1,   1,0.97684950, -26.447305, 1.10000, 0.90000, 1.10000, 0.90000
25013,'39017010500 ',  69.0000,1,  27,   1,   1,0.99283987, -26.981020, 1.10000, 0.90000, 1.10000, 0.90000
25014,'39017010600 ',  69.0000,1,  27,   1,   1,0.99361169, -27.083947, 1.10000, 0.90000, 1.10000, 0.90000
25015,'39017010800 ', 138.0000,1,  27,   1,   1,0.99637914, -25.656255, 1.10000, 0.90000, 1.10000, 0.90000
25016,'39017010901 ',  69.0000,1,  27,   1,   1,0.97817254, -27.313631, 1.10000, 0.90000, 1.10000, 0.90000
25017,'39017010903 ', 138.0000,1,  27,   1,   1,0.98130441, -26.628848, 1.10000, 0.90000, 1.10000, 0.90000
25018,'39017010904 ', 138.0000,1,  27,   1,   1,0.98056549, -26.744260, 1.10000, 0.90000, 1.10000, 0.90000
25019,'39017010906 ', 138.0000,1,  27,   1,   1,0.98008442, -26.784879, 1.10000, 0.90000, 1.10000, 0.90000
25020,'39017010907 ', 138.0000,1,  27,   1,   1,0.98266822, -26.754333, 1.10000, 0.90000, 1.10000, 0.90000
25021,'39017010908 ', 138.0000,1,  27,   1,   1,0.98220396, -26.988909, 1.10000, 0.90000, 1.10000, 0.90000
25022,'39017010909 ', 138.0000,1,  27,   1,   1,0.98203081, -27.243384, 1.10000, 0.90000, 1.10000, 0.90000
25023,'39017010910 ', 138.0000,1,  27,   1,   1,0.98192221, -26.521032, 1.10000, 0.90000, 1.10000, 0.90000
25024,'39017010911 ',  69.0000,1,  27,   1,   1,0.97879821, -26.617712, 1.10000, 0.90000, 1.10000, 0.90000
25025,'39017011002 ', 138.0000,1,  27,   1,   1,0.99873173, -26.659328, 1.10000, 0.90000, 1.10000, 0.90000
25026,'39017011003 ',  69.0000,1,  27,   1,   1,0.98295403, -27.596278, 1.10000, 0.90000, 1.10000, 0.90000
25027,'39017011004 ', 138.0000,1,  27,   1,   1,0.98117048, -27.391193, 1.10000, 0.90000, 1.10000, 0.90000
25028,'39017011109 ',  69.0000,1,  27,   1,   1,0.97533655, -28.512266, 1.10000, 0.90000, 1.10000, 0.90000
25029,'39017011110 ',  69.0000,1,  27,   1,   1,0.97190738, -28.743468, 1.10000, 0.90000, 1.10000, 0.90000
25030,'39017011111 ',  69.0000,1,  27,   1,   1,0.97130293, -28.767367, 1.10000, 0.90000, 1.10000, 0.90000
25031,'39017011112 ', 345.0000,1,  27,   1,   1,0.99411571, -25.751157, 1.10000, 0.90000, 1.10000, 0.90000
25032,'39017011116 ',  69.0000,1,  27,   1,   1,0.98229450, -27.853580, 1.10000, 0.90000, 1.10000, 0.90000
25033,'39017011117 ', 345.0000,1,  27,   1,   1,0.99503052, -26.189479, 1.10000, 0.90000, 1.10000, 0.90000
25034,'39017011118 ',  69.0000,1,  27,   1,   1,0.97701746, -28.462925, 1.10000, 0.90000, 1.10000, 0.90000
25035,'39017011120 ', 138.0000,1,  27,   1,   1,0.98811048, -27.577249, 1.10000, 0.90000, 1.10000, 0.90000
25036,'39017011121 ', 345.0000,1,  27,   1,   1,0.99549043, -27.527585, 1.10000, 0.90000, 1.10000, 0.90000
25037,'39017011122 ', 138.0000,1,  27,   1,   1,0.98488349, -27.228505, 1.10000, 0.90000, 1.10000, 0.90000
25038,'39017011123 ', 345.0000,1,  27,   1,   1,0.99420244, -25.376188, 1.10000, 0.90000, 1.10000, 0.90000
25039,'39017011125 ',  69.0000,1,  27,   1,   1,0.97356582, -28.539657, 1.10000, 0.90000, 1.10000, 0.90000
25040,'39017011126 ', 138.0000,1,  27,   1,   1,0.98501700, -27.528217, 1.10000, 0.90000, 1.10000, 0.90000
25041,'39017011127 ',  69.0000,1,  27,   1,   1,0.98067516, -28.108983, 1.10000, 0.90000, 1.10000, 0.90000
25042,'39017011128 ', 138.0000,1,  27,   1,   1,0.98290128, -27.408485, 1.10000, 0.90000, 1.10000, 0.90000
25043,'39017011129 ', 138.0000,1,  27,   1,   1,0.98441148, -27.287823, 1.10000, 0.90000, 1.10000, 0.90000
25044,'39017011130 ',  69.0000,1,  27,   1,   1,0.96833605, -28.798779, 1.10000, 0.90000, 1.10000, 0.90000
25045,'39017011131 ', 138.0000,1,  27,   1,   1,0.98027730, -27.682296, 1.10000, 0.90000, 1.10000, 0.90000
25046,'39017011200 ', 345.0000,1,  27,   1,   1,0.99615556, -27.475336, 1.10000, 0.90000, 1.10000, 0.90000
25047,'39017011300 ', 345.0000,1,  27,   1,   1,0.99976945, -27.032330, 1.10000, 0.90000, 1.10000, 0.90000
25048,'39017011800 ', 138.0000,1,  27,   1,   1,0.99557877, -27.687582, 1.10000, 0.90000, 1.10000, 0.90000
25049,'39017012100 ', 138.0000,1,  27,   1,   1,0.99201703, -28.380560, 1.10000, 0.90000, 1.10000, 0.90000
25050,'39017012200 ', 345.0000,1,  27,   1,   1,0.99747932, -27.216118, 1.10000, 0.90000, 1.10000, 0.90000
25051,'39017012300 ', 138.0000,1,  27,   1,   1,0.99233603, -28.350073, 1.10000, 0.90000, 1.10000, 0.90000
25052,'39017012400 ', 138.0000,1,  27,   1,   1,0.99042052, -28.569693, 1.10000, 0.90000, 1.10000, 0.90000
25053,'39017012500 ', 138.0000,1,  27,   1,   1,0.99125278, -28.384318, 1.10000, 0.90000, 1.10000, 0.90000
25054,'39017012600 ', 138.0000,1,  27,   1,   1,0.99270749, -28.240667, 1.10000, 0.90000, 1.10000, 0.90000
25055,'39017012700 ', 138.0000,1,  27,   1,   1,0.99300152, -28.160023, 1.10000, 0.90000, 1.10000, 0.90000
25056,'39017013000 ', 138.0000,1,  27,   1,   1,0.99524903, -27.702119, 1.10000, 0.90000, 1.10000, 0.90000
25057,'39017013100 ', 345.0000,1,  27,   1,   1,0.99686688, -27.420670, 1.10000, 0.90000, 1.10000, 0.90000
25058,'39017013200 ',  69.0000,1,  27,   1,   1,0.99139708, -28.536826, 1.10000, 0.90000, 1.10000, 0.90000
25059,'39017013300 ', 138.0000,1,  27,   1,   1,0.99281526, -28.150724, 1.10000, 0.90000, 1.10000, 0.90000
25060,'39017013400 ', 138.0000,1,  27,   1,   1,0.99279577, -28.142002, 1.10000, 0.90000, 1.10000, 0.90000
25061,'39017013500 ', 138.0000,1,  27,   1,   1,0.99288768, -28.117490, 1.10000, 0.90000, 1.10000, 0.90000
25062,'39017013600 ', 138.0000,1,  27,   1,   1,0.99206096, -28.215254, 1.10000, 0.90000, 1.10000, 0.90000
25063,'39017013900 ', 345.0000,1,  27,   1,   1,0.99710679, -27.404727, 1.10000, 0.90000, 1.10000, 0.90000
25064,'39017014000 ', 138.0000,1,  27,   1,   1,0.99523854, -27.708438, 1.10000, 0.90000, 1.10000, 0.90000
25065,'39017014100 ', 345.0000,1,  27,   1,   1,0.99791312, -27.299759, 1.10000, 0.90000, 1.10000, 0.90000
25066,'39017014300 ', 138.0000,1,  27,   1,   1,0.99301046, -28.016377, 1.10000, 0.90000, 1.10000, 0.90000
25067,'39017014400 ', 345.0000,1,  27,   1,   1,0.99664766, -27.495010, 1.10000, 0.90000, 1.10000, 0.90000
25068,'39017014600 ',  69.0000,1,  27,   1,   1,0.99602324, -26.779451, 1.10000, 0.90000, 1.10000, 0.90000
25069,'39017014700 ', 138.0000,1,  27,   1,   1,0.99923235, -26.300902, 1.10000, 0.90000, 1.10000, 0.90000
25070,'39017014800 ',  69.0000,1,  27,   1,   1,0.99129045, -26.829922, 1.10000, 0.90000, 1.10000, 0.90000
25071,'39017014900 ', 138.0000,1,  27,   1,   1,0.99745929, -26.056323, 1.10000, 0.90000, 1.10000, 0.90000
25072,'39017015000 ',  69.0000,1,  27,   1,   1,0.98342514, -26.812109, 1.10000, 0.90000, 1.10000, 0.90000
25073,'39017015100 ', 345.0000,1,  27,   1,   1,1.00258040, -26.703009, 1.10000, 0.90000, 1.10000, 0.90000
25074,'39019720100 ', 138.0000,1,  27,   1,   1,0.98240221, -54.651858, 1.10000, 0.90000, 1.10000, 0.90000
25075,'39019720200 ', 345.0000,1,  27,   1,   1,0.97479683, -52.822234, 1.10000, 0.90000, 1.10000, 0.90000
25076,'39019720300 ', 138.0000,1,  27,   1,   1,0.97520107, -53.961233, 1.10000, 0.90000, 1.10000, 0.90000
25077,'39019720400 ', 138.0000,1,  27,   1,   1,0.97966266, -53.905007, 1.10000, 0.90000, 1.10000, 0.90000
25078,'39019720500 ', 138.0000,1,  27,   1,   1,0.98559135, -54.051846, 1.10000, 0.90000, 1.10000, 0.90000
25079,'39019720600 ', 138.0000,1,  27,   1,   1,0.98998648, -54.067986, 1.10000, 0.90000, 1.10000, 0.90000
25080,'39019720700 ',  69.0000,1,  27,   1,   1,0.97625637, -52.221734, 1.10000, 0.90000, 1.10000, 0.90000
25081,'39021010100 ',  69.0000,1,  27,   1,   1,0.94256496, -40.657825, 1.10000, 0.90000, 1.10000, 0.90000
25082,'39021010200 ',  69.0000,1,  27,   1,   1,0.93457198, -37.967772, 1.10000, 0.90000, 1.10000, 0.90000
25083,'39021010400 ', 138.0000,1,  27,   1,   1,0.94547242, -38.140343, 1.10000, 0.90000, 1.10000, 0.90000
25084,'39021010500 ',  69.0000,1,  27,   1,   1,0.94065684, -38.566079, 1.10000, 0.90000, 1.10000, 0.90000
25085,'39021010600 ', 138.0000,1,  27,   1,   1,0.94760323, -38.098546, 1.10000, 0.90000, 1.10000, 0.90000
25086,'39021011001 ',  69.0000,1,  27,   1,   1,0.94052392, -37.889245, 1.10000, 0.90000, 1.10000, 0.90000
25087,'39021011501 ', 138.0000,1,  27,   1,   1,0.94436705, -38.142208, 1.10000, 0.90000, 1.10000, 0.90000
25088,'39021011504 ', 138.0000,1,  27,   1,   1,0.95152432, -37.744705, 1.10000, 0.90000, 1.10000, 0.90000
25089,'39021011505 ',  69.0000,1,  27,   1,   1,0.94770646, -37.997999, 1.10000, 0.90000, 1.10000, 0.90000
25090,'39021011506 ',  69.0000,1,  27,   1,   1,0.94737333, -40.618572, 1.10000, 0.90000, 1.10000, 0.90000
25091,'39023000200 ',  69.0000,1,  27,   1,   1,0.95780730, -36.525342, 1.10000, 0.90000, 1.10000, 0.90000
25092,'39023000300 ',  69.0000,1,  27,   1,   1,0.95747566, -36.698682, 1.10000, 0.90000, 1.10000, 0.90000
25093,'39023000400 ',  69.0000,1,  27,   1,   1,0.95719540, -36.788130, 1.10000, 0.90000, 1.10000, 0.90000
25094,'39023000500 ', 138.0000,1,  27,   1,   1,0.95745146, -36.217754, 1.10000, 0.90000, 1.10000, 0.90000
25095,'39023000600 ', 138.0000,1,  27,   1,   1,0.95775026, -36.161614, 1.10000, 0.90000, 1.10000, 0.90000
25096,'39023000700 ', 138.0000,1,  27,   1,   1,0.95782554, -36.182917, 1.10000, 0.90000, 1.10000, 0.90000
25097,'39023000901 ', 138.0000,1,  27,   1,   1,0.95808476, -36.191622, 1.10000, 0.90000, 1.10000, 0.90000
25098,'39023000902 ',  69.0000,1,  27,   1,   1,0.95953608, -35.884052, 1.10000, 0.90000, 1.10000, 0.90000
25099,'39023001000 ',  69.0000,1,  27,   1,   1,0.95896244, -35.813967, 1.10000, 0.90000, 1.10000, 0.90000
25100,'39023001101 ',  69.0000,1,  27,   1,   1,0.95800042, -36.423814, 1.10000, 0.90000, 1.10000, 0.90000
25101,'39023001102 ', 138.0000,1,  27,   1,   1,0.95919210, -35.441418, 1.10000, 0.90000, 1.10000, 0.90000
25102,'39023001200 ',  69.0000,1,  27,   1,   1,0.95609123, -36.817192, 1.10000, 0.90000, 1.10000, 0.90000
25103,'39023001300 ', 138.0000,1,  27,   1,   1,0.95952773, -35.885565, 1.10000, 0.90000, 1.10000, 0.90000
25104,'39023001400 ',  69.0000,1,  27,   1,   1,0.95709270, -36.873418, 1.10000, 0.90000, 1.10000, 0.90000
25105,'39023001500 ',  69.0000,1,  27,   1,   1,0.95618552, -36.938544, 1.10000, 0.90000, 1.10000, 0.90000
25106,'39023001600 ',  69.0000,1,  27,   1,   1,0.95748574, -36.885853, 1.10000, 0.90000, 1.10000, 0.90000
25107,'39023001700 ',  69.0000,1,  27,   1,   1,0.95419729, -37.192538, 1.10000, 0.90000, 1.10000, 0.90000
25108,'39023001900 ', 138.0000,1,  27,   1,   1,0.95788908, -36.020823, 1.10000, 0.90000, 1.10000, 0.90000
25109,'39023002000 ',  69.0000,1,  27,   1,   1,0.96284026, -35.696133, 1.10000, 0.90000, 1.10000, 0.90000
25110,'39023002100 ', 138.0000,1,  27,   1,   1,0.95939147, -35.365664, 1.10000, 0.90000, 1.10000, 0.90000
25111,'39023002200 ', 345.0000,1,  27,   1,   1,0.97185308, -35.147153, 1.10000, 0.90000, 1.10000, 0.90000
25112,'39023002301 ',  69.0000,1,  27,   1,   1,0.95037353, -37.931305, 1.10000, 0.90000, 1.10000, 0.90000
25113,'39023002403 ',  69.0000,1,  27,   1,   1,0.95329070, -37.320041, 1.10000, 0.90000, 1.10000, 0.90000
25114,'39023002404 ', 138.0000,1,  27,   1,   1,0.95749980, -36.347630, 1.10000, 0.90000, 1.10000, 0.90000
25115,'39023002501 ',  69.0000,1,  27,   1,   1,0.95312005, -37.333496, 1.10000, 0.90000, 1.10000, 0.90000
25116,'39023002502 ',  69.0000,1,  27,   1,   1,0.95045000, -37.374693, 1.10000, 0.90000, 1.10000, 0.90000
25117,'39023002601 ',  69.0000,1,  27,   1,   1,0.94249272, -37.061330, 1.10000, 0.90000, 1.10000, 0.90000
25118,'39023002602 ',  69.0000,1,  27,   1,   1,0.94672400, -37.677045, 1.10000, 0.90000, 1.10000, 0.90000
25119,'39023002605 ', 345.0000,1,  27,   1,   1,0.97142363, -34.745285, 1.10000, 0.90000, 1.10000, 0.90000
25120,'39023002606 ',  69.0000,1,  27,   1,   1,0.95187438, -37.521436, 1.10000, 0.90000, 1.10000, 0.90000
25121,'39023002701 ',  69.0000,1,  27,   1,   1,0.94414955, -36.531550, 1.10000, 0.90000, 1.10000, 0.90000
25122,'39023002702 ',  69.0000,1,  27,   1,   1,0.94713634, -36.341855, 1.10000, 0.90000, 1.10000, 0.90000
25123,'39023002800 ',  69.0000,1,  27,   1,   1,0.95670325, -35.760630, 1.10000, 0.90000, 1.10000, 0.90000
25124,'39023002901 ',  69.0000,1,  27,   1,   1,0.95305705, -35.672688, 1.10000, 0.90000, 1.10000, 0.90000
25125,'39023002902 ', 138.0000,1,  27,   1,   1,0.96066266, -34.362965, 1.10000, 0.90000, 1.10000, 0.90000
25126,'39023003001 ', 138.0000,1,  27,   1,   1,0.96169817, -34.547360, 1.10000, 0.90000, 1.10000, 0.90000
25127,'39023003002 ', 138.0000,1,  27,   1,   1,0.96006662, -35.127069, 1.10000, 0.90000, 1.10000, 0.90000
25128,'39023003101 ', 138.0000,1,  27,   1,   1,0.96108222, -34.766025, 1.10000, 0.90000, 1.10000, 0.90000
25129,'39023003102 ', 138.0000,1,  27,   1,   1,0.96067375, -34.910791, 1.10000, 0.90000, 1.10000, 0.90000
25130,'39023003200 ', 138.0000,1,  27,   1,   1,0.96215272, -34.999214, 1.10000, 0.90000, 1.10000, 0.90000
25131,'39023003301 ',  69.0000,1,  27,   1,   1,0.95071381, -37.407054, 1.10000, 0.90000, 1.10000, 0.90000
25132,'39023003302 ',  69.0000,1,  27,   1,   1,0.95041674, -36.905295, 1.10000, 0.90000, 1.10000, 0.90000
25133,'39023003400 ', 138.0000,1,  27,   1,   1,0.95802885, -36.196943, 1.10000, 0.90000, 1.10000, 0.90000
25134,'39023003700 ', 138.0000,1,  27,   1,   1,0.95764077, -36.226767, 1.10000, 0.90000, 1.10000, 0.90000
25135,'39025040101 ', 138.0000,1,  27,   1,   1,0.98714709, -27.739618, 1.10000, 0.90000, 1.10000, 0.90000
25136,'39025040102 ', 138.0000,1,  27,   1,   1,0.98628116, -27.872889, 1.10000, 0.90000, 1.10000, 0.90000
25137,'39025040202 ', 138.0000,1,  27,   1,   1,0.98560262, -28.006526, 1.10000, 0.90000, 1.10000, 0.90000
25138,'39025040203 ', 345.0000,1,  27,   1,   1,0.98700887, -27.789798, 1.10000, 0.90000, 1.10000, 0.90000
25139,'39025040204 ',  69.0000,1,  27,   1,   1,0.98387480, -28.076486, 1.10000, 0.90000, 1.10000, 0.90000
25140,'39025040301 ', 138.0000,1,  27,   1,   1,0.98101979, -27.857123, 1.10000, 0.90000, 1.10000, 0.90000
25141,'39025040302 ', 138.0000,1,  27,   1,   1,0.98251247, -27.751706, 1.10000, 0.90000, 1.10000, 0.90000
25142,'39025040303 ', 345.0000,1,  27,   1,   1,0.98733848, -27.575371, 1.10000, 0.90000, 1.10000, 0.90000
25143,'39025040401 ', 345.0000,1,  27,   1,   1,0.98872745, -26.859627, 1.10000, 0.90000, 1.10000, 0.90000
25144,'39025040403 ', 345.0000,1,  27,   1,   1,0.98785913, -27.343078, 1.10000, 0.90000, 1.10000, 0.90000
25145,'39025040404 ',  69.0000,1,  27,   1,   1,0.98354673, -27.740489, 1.10000, 0.90000, 1.10000, 0.90000
25146,'39025040405 ',  69.0000,1,  27,   1,   1,0.97996676, -27.998030, 1.10000, 0.90000, 1.10000, 0.90000
25147,'39025040500 ', 138.0000,1,  27,   1,   1,0.99070466, -27.085730, 1.10000, 0.90000, 1.10000, 0.90000
25148,'39025040600 ', 345.0000,1,  27,   1,   1,0.98838723, -27.182240, 1.10000, 0.90000, 1.10000, 0.90000
25149,'39025040701 ', 345.0000,1,  27,   1,   1,0.98791021, -27.340166, 1.10000, 0.90000, 1.10000, 0.90000
25150,'39025040702 ',  69.0000,1,  27,   1,   1,0.97946846, -27.808502, 1.10000, 0.90000, 1.10000, 0.90000
25151,'39025040800 ',  69.0000,1,  27,   1,   1,0.98129404, -27.747101, 1.10000, 0.90000, 1.10000, 0.90000
25152,'39025040900 ', 138.0000,1,  27,   1,   1,0.99297190, -26.859932, 1.10000, 0.90000, 1.10000, 0.90000
25153,'39025041000 ',  69.0000,1,  27,   1,   1,0.97999507, -27.987513, 1.10000, 0.90000, 1.10000, 0.90000
25154,'39025041101 ',  69.0000,1,  27,   1,   1,0.98420233, -27.750285, 1.10000, 0.90000, 1.10000, 0.90000
25155,'39025041102 ', 138.0000,1,  27,   1,   1,0.99797887, -26.282848, 1.10000, 0.90000, 1.10000, 0.90000
25156,'39025041103 ', 138.0000,1,  27,   1,   1,1.00063968, -25.941912, 1.10000, 0.90000, 1.10000, 0.90000
25157,'39025041200 ', 345.0000,1,  27,   1,   1,1.00875354, -25.023819, 1.10000, 0.90000, 1.10000, 0.90000
25158,'39025041303 ', 138.0000,1,  27,   1,   1,0.99585545, -26.543756, 1.10000, 0.90000, 1.10000, 0.90000
25159,'39025041304 ',  69.0000,1,  27,   1,   1,0.99095702, -27.331902, 1.10000, 0.90000, 1.10000, 0.90000
25160,'39025041305 ',  69.0000,1,  27,   1,   1,0.99442244, -26.789445, 1.10000, 0.90000, 1.10000, 0.90000
25161,'39025041306 ', 138.0000,1,  27,   1,   1,0.99665093, -26.507317, 1.10000, 0.90000, 1.10000, 0.90000
25162,'39025041307 ', 138.0000,1,  27,   1,   1,0.99416852, -26.755842, 1.10000, 0.90000, 1.10000, 0.90000
25163,'39025041403 ',  69.0000,1,  27,   1,   1,0.99221295, -26.804686, 1.10000, 0.90000, 1.10000, 0.90000
25164,'39025041404 ', 138.0000,1,  27,   1,   1,0.99867946, -26.267161, 1.10000, 0.90000, 1.10000, 0.90000
25165,'39025041405 ', 138.0000,1,  27,   1,   1,0.99413615, -26.757964, 1.10000, 0.90000, 1.10000, 0.90000
25166,'39025041406 ', 138.0000,1,  27,   1,   1,0.99242413, -26.924734, 1.10000, 0.90000, 1.10000, 0.90000
25167,'39025041501 ',  69.0000,1,  27,   1,   1,1.00576687, -25.234976, 1.10000, 0.90000, 1.10000, 0.90000
25168,'39025041502 ', 138.0000,1,  27,   1,   1,1.00286567, -25.665739, 1.10000, 0.90000, 1.10000, 0.90000
25169,'39025041600 ', 345.0000,1,  27,   1,   1,1.01674950, -23.988871, 1.10000, 0.90000, 1.10000, 0.90000
25170,'39025041701 ',  69.0000,1,  27,   1,   1,1.00408125, -25.009619, 1.10000, 0.90000, 1.10000, 0.90000
25171,'39025041702 ', 345.0000,1,  27,   1,   1,1.01547682, -24.088795, 1.10000, 0.90000, 1.10000, 0.90000
25172,'39025041800 ',  69.0000,1,  27,   1,   1,0.98704261, -27.256276, 1.10000, 0.90000, 1.10000, 0.90000
25173,'39025041900 ',  69.0000,1,  27,   1,   1,0.98922372, -27.003155, 1.10000, 0.90000, 1.10000, 0.90000
25174,'39025042000 ',  69.0000,1,  27,   1,   1,1.00419772, -24.896625, 1.10000, 0.90000, 1.10000, 0.90000
25175,'39027964300 ',  69.0000,1,  27,   1,   1,0.95806682, -32.782384, 1.10000, 0.90000, 1.10000, 0.90000
25176,'39027964400 ', 345.0000,1,  27,   1,   1,0.98660147, -29.498060, 1.10000, 0.90000, 1.10000, 0.90000
25177,'39027964500 ', 345.0000,1,  27,   1,   1,0.98763365, -29.360763, 1.10000, 0.90000, 1.10000, 0.90000
25178,'39027964600 ',  69.0000,1,  27,   1,   1,0.97466081, -31.799448, 1.10000, 0.90000, 1.10000, 0.90000
25179,'39027964700 ', 345.0000,1,  27,   1,   1,0.98894233, -29.167787, 1.10000, 0.90000, 1.10000, 0.90000
25180,'39027964800 ', 138.0000,1,  27,   1,   1,0.98617244, -28.793246, 1.10000, 0.90000, 1.10000, 0.90000
25181,'39027964900 ', 138.0000,1,  27,   1,   1,0.98792964, -28.633353, 1.10000, 0.90000, 1.10000, 0.90000
25182,'39027965000 ',  69.0000,1,  27,   1,   1,0.97561121, -30.189378, 1.10000, 0.90000, 1.10000, 0.90000
25183,'39027965100 ', 138.0000,1,  27,   1,   1,0.98450065, -29.918397, 1.10000, 0.90000, 1.10000, 0.90000
25184,'39029950100 ', 138.0000,1,  27,   1,   1,0.98204821, -59.683825, 1.10000, 0.90000, 1.10000, 0.90000
25185,'39029950200 ', 345.0000,1,  27,   1,   1,0.98605698, -57.545812, 1.10000, 0.90000, 1.10000, 0.90000
25186,'39029950300 ', 345.0000,1,  27,   1,   1,0.98643124, -57.494832, 1.10000, 0.90000, 1.10000, 0.90000
25187,'39029950400 ',  69.0000,1,  27,   1,   1,0.98038369, -57.916876, 1.10000, 0.90000, 1.10000, 0.90000
25188,'39029950500 ', 138.0000,1,  27,   1,   1,0.97837162, -57.871831, 1.10000, 0.90000, 1.10000, 0.90000
25189,'39029950600 ',  69.0000,1,  27,   1,   1,0.97457665, -58.530514, 1.10000, 0.90000, 1.10000, 0.90000
25190,'39029950700 ', 345.0000,1,  27,   1,   1,0.98808867, -57.227846, 1.10000, 0.90000, 1.10000, 0.90000
25191,'39029950800 ', 138.0000,1,  27,   1,   1,0.97609681, -57.941205, 1.10000, 0.90000, 1.10000, 0.90000
25192,'39029950900 ',  69.0000,1,  27,   1,   1,0.97052538, -56.957388, 1.10000, 0.90000, 1.10000, 0.90000
25193,'39029951000 ',  69.0000,1,  27,   1,   1,0.96053296, -59.261446, 1.10000, 0.90000, 1.10000, 0.90000
25194,'39029951100 ', 138.0000,1,  27,   1,   1,0.98117757, -56.877874, 1.10000, 0.90000, 1.10000, 0.90000
25195,'39029951200 ', 138.0000,1,  27,   1,   1,0.98689103, -55.622762, 1.10000, 0.90000, 1.10000, 0.90000
25196,'39029951300 ',  69.0000,1,  27,   1,   1,0.99435019, -55.959467, 1.10000, 0.90000, 1.10000, 0.90000
25197,'39029951400 ', 138.0000,1,  27,   1,   1,0.99359763, -57.154238, 1.10000, 0.90000, 1.10000, 0.90000
25198,'39029951500 ', 138.0000,1,  27,   1,   1,0.98714054, -59.145272, 1.10000, 0.90000, 1.10000, 0.90000
25199,'39029951600 ', 138.0000,1,  27,   1,   1,0.99606997, -57.427889, 1.10000, 0.90000, 1.10000, 0.90000
25200,'39029951700 ', 345.0000,1,  27,   1,   1,1.01454580, -54.251745, 1.10000, 0.90000, 1.10000, 0.90000
25201,'39029951800 ', 345.0000,1,  27,   1,   1,1.01639307, -54.080157, 1.10000, 0.90000, 1.10000, 0.90000
25202,'39029951900 ', 345.0000,1,  27,   1,   1,1.01478744, -54.427028, 1.10000, 0.90000, 1.10000, 0.90000
25203,'39029952000 ', 345.0000,1,  27,   1,   1,1.01417720, -54.556863, 1.10000, 0.90000, 1.10000, 0.90000
25204,'39029952100 ',  69.0000,1,  27,   1,   1,1.00205624, -56.064549, 1.10000, 0.90000, 1.10000, 0.90000
25205,'39029952200 ', 345.0000,1,  27,   1,   1,1.01302695, -54.808552, 1.10000, 0.90000, 1.10000, 0.90000
25206,'39029952300 ', 345.0000,1,  27,   1,   1,1.01348794, -54.701981, 1.10000, 0.90000, 1.10000, 0.90000
25207,'39029952400 ',  69.0000,1,  27,   1,   1,0.99659896, -56.909027, 1.10000, 0.90000, 1.10000, 0.90000
25208,'39031960900 ', 345.0000,1,  27,   1,   1,0.99735230, -44.096500, 1.10000, 0.90000, 1.10000, 0.90000
25209,'39031961000 ', 138.0000,1,  27,   1,   1,0.99373734, -44.837105, 1.10000, 0.90000, 1.10000, 0.90000
25210,'39031961100 ', 345.0000,1,  27,   1,   1,0.99961644, -42.716942, 1.10000, 0.90000, 1.10000, 0.90000
25211,'39031961200 ', 345.0000,1,  27,   1,   1,1.01176322, -41.350228, 1.10000, 0.90000, 1.10000, 0.90000
25212,'39031961300 ', 345.0000,1,  27,   1,   1,1.00498343, -42.338287, 1.10000, 0.90000, 1.10000, 0.90000
25213,'39031961400 ', 345.0000,1,  27,   1,   1,1.00683367, -42.097625, 1.10000, 0.90000, 1.10000, 0.90000
25214,'39031961500 ', 345.0000,1,  27,   1,   1,1.00664604, -42.187299, 1.10000, 0.90000, 1.10000, 0.90000
25215,'39031961600 ', 345.0000,1,  27,   1,   1,1.00825262, -41.923950, 1.10000, 0.90000, 1.10000, 0.90000
25216,'39031961700 ', 345.0000,1,  27,   1,   1,1.00418675, -42.635007, 1.10000, 0.90000, 1.10000, 0.90000
25217,'39031961800 ', 138.0000,1,  27,   1,   1,1.00256228, -41.539756, 1.10000, 0.90000, 1.10000, 0.90000
25218,'39033974100 ',  69.0000,1,  27,   1,   1,0.94912338, -47.753438, 1.10000, 0.90000, 1.10000, 0.90000
25219,'39033974200 ',  69.0000,1,  27,   1,   1,0.94304717, -45.791887, 1.10000, 0.90000, 1.10000, 0.90000
25220,'39033974300 ',  69.0000,1,  27,   1,   1,0.94315523, -46.769447, 1.10000, 0.90000, 1.10000, 0.90000
25221,'39033974400 ',  69.0000,1,  27,   1,   1,0.94400173, -47.689801, 1.10000, 0.90000, 1.10000, 0.90000
25222,'39033974500 ',  69.0000,1,  27,   1,   1,0.94237667, -47.768154, 1.10000, 0.90000, 1.10000, 0.90000
25223,'39033974600 ', 138.0000,1,  27,   1,   1,0.94982934, -46.189530, 1.10000, 0.90000, 1.10000, 0.90000
25224,'39033974700 ', 138.0000,1,  27,   1,   1,0.95285332, -46.610352, 1.10000, 0.90000, 1.10000, 0.90000
25225,'39033974800 ', 138.0000,1,  27,   1,   1,0.95788783, -47.437723, 1.10000, 0.90000, 1.10000, 0.90000
25226,'39033974900 ', 138.0000,1,  27,   1,   1,0.95916140, -47.754425, 1.10000, 0.90000, 1.10000, 0.90000
25227,'39033975000 ',  69.0000,1,  27,   1,   1,0.97308642, -49.688404, 1.10000, 0.90000, 1.10000, 0.90000
25228,'39033975100 ',  69.0000,1,  27,   1,   1,0.97308028, -49.317128, 1.10000, 0.90000, 1.10000, 0.90000
25229,'39033975200 ',  69.0000,1,  27,   1,   1,0.97069883, -49.429136, 1.10000, 0.90000, 1.10000, 0.90000
25230,'39033975300 ', 138.0000,1,  27,   1,   1,0.96084058, -48.052744, 1.10000, 0.90000, 1.10000, 0.90000
25231,'39035101101 ',  69.0000,1,  27,   1,   1,0.96383035, -51.197592, 1.10000, 0.90000, 1.10000, 0.90000
25232,'39035101102 ', 138.0000,1,  27,   1,   1,0.96500576, -51.083098, 1.10000, 0.90000, 1.10000, 0.90000
25233,'39035101200 ', 138.0000,1,  27,   1,   1,0.96608031, -50.900048, 1.10000, 0.90000, 1.10000, 0.90000
25234,'39035101300 ', 138.0000,1,  27,   1,   1,0.96470594, -51.147298, 1.10000, 0.90000, 1.10000, 0.90000
25235,'39035101400 ', 138.0000,1,  27,   1,   1,0.96469438, -51.036215, 1.10000, 0.90000, 1.10000, 0.90000
25236,'39035101501 ', 138.0000,1,  27,   1,   1,0.96487975, -50.976700, 1.10000, 0.90000, 1.10000, 0.90000
25237,'39035101603 ', 138.0000,1,  27,   1,   1,0.96507180, -50.928790, 1.10000, 0.90000, 1.10000, 0.90000
25238,'39035101700 ', 138.0000,1,  27,   1,   1,0.96550089, -50.880654, 1.10000, 0.90000, 1.10000, 0.90000
25239,'39035101800 ',  69.0000,1,  27,   1,   1,0.96452224, -51.189911, 1.10000, 0.90000, 1.10000, 0.90000
25240,'39035101901 ', 345.0000,1,  27,   1,   1,0.96891195, -48.871465, 1.10000, 0.90000, 1.10000, 0.90000
25241,'39035102101 ',  69.0000,1,  27,   1,   1,0.96401209, -52.236904, 1.10000, 0.90000, 1.10000, 0.90000
25242,'39035102102 ', 138.0000,1,  27,   1,   1,0.96354300, -51.117870, 1.10000, 0.90000, 1.10000, 0.90000
25243,'39035102200 ', 138.0000,1,  27,   1,   1,0.96391147, -51.059137, 1.10000, 0.90000, 1.10000, 0.90000
25244,'39035102300 ', 138.0000,1,  27,   1,   1,0.96423012, -51.006019, 1.10000, 0.90000, 1.10000, 0.90000
25245,'39035102401 ', 138.0000,1,  27,   1,   1,0.96453720, -50.956657, 1.10000, 0.90000, 1.10000, 0.90000
25246,'39035102402 ', 138.0000,1,  27,   1,   1,0.96497959, -50.891808, 1.10000, 0.90000, 1.10000, 0.90000
25247,'39035102700 ', 138.0000,1,  27,   1,   1,0.96575940, -50.712194, 1.10000, 0.90000, 1.10000, 0.90000
25248,'39035102800 ', 138.0000,1,  27,   1,   1,0.96642417, -50.581379, 1.10000, 0.90000, 1.10000, 0.90000
25249,'39035102900 ', 345.0000,1,  27,   1,   1,0.96792394, -48.907324, 1.10000, 0.90000, 1.10000, 0.90000
25250,'39035103100 ',  69.0000,1,  27,   1,   1,0.96356076, -51.404157, 1.10000, 0.90000, 1.10000, 0.90000
25251,'39035103300 ',  69.0000,1,  27,   1,   1,0.96260411, -51.589030, 1.10000, 0.90000, 1.10000, 0.90000
25252,'39035103400 ',  69.0000,1,  27,   1,   1,0.96559966, -51.113355, 1.10000, 0.90000, 1.10000, 0.90000
25253,'39035103500 ', 345.0000,1,  27,   1,   1,0.96851456, -48.892393, 1.10000, 0.90000, 1.10000, 0.90000
25254,'39035103602 ', 138.0000,1,  27,   1,   1,0.96691680, -50.843351, 1.10000, 0.90000, 1.10000, 0.90000
25255,'39035103800 ', 138.0000,1,  27,   1,   1,0.96850258, -50.380363, 1.10000, 0.90000, 1.10000, 0.90000
25256,'39035103900 ', 138.0000,1,  27,   1,   1,0.96799982, -50.418807, 1.10000, 0.90000, 1.10000, 0.90000
25257,'39035104100 ', 138.0000,1,  27,   1,   1,0.96770024, -50.441145, 1.10000, 0.90000, 1.10000, 0.90000
25258,'39035104200 ', 345.0000,1,  27,   1,   1,0.96727723, -48.926923, 1.10000, 0.90000, 1.10000, 0.90000
25259,'39035104300 ', 138.0000,1,  27,   1,   1,0.96779615, -50.711757, 1.10000, 0.90000, 1.10000, 0.90000
25260,'39035104400 ', 138.0000,1,  27,   1,   1,0.96742469, -50.636717, 1.10000, 0.90000, 1.10000, 0.90000
25261,'39035104600 ', 345.0000,1,  27,   1,   1,0.96790755, -48.916408, 1.10000, 0.90000, 1.10000, 0.90000
25262,'39035104800 ', 345.0000,1,  27,   1,   1,0.96735293, -48.849742, 1.10000, 0.90000, 1.10000, 0.90000
25263,'39035104900 ',  69.0000,1,  27,   1,   1,0.96450686, -51.281579, 1.10000, 0.90000, 1.10000, 0.90000
25264,'39035105100 ',  69.0000,1,  27,   1,   1,0.96225262, -51.602448, 1.10000, 0.90000, 1.10000, 0.90000
25265,'39035105300 ', 138.0000,1,  27,   1,   1,0.96574301, -50.686731, 1.10000, 0.90000, 1.10000, 0.90000
25266,'39035105400 ', 138.0000,1,  27,   1,   1,0.96582347, -50.661658, 1.10000, 0.90000, 1.10000, 0.90000
25267,'39035105500 ',  69.0000,1,  27,   1,   1,0.96270472, -51.595956, 1.10000, 0.90000, 1.10000, 0.90000
25268,'39035105602 ', 138.0000,1,  27,   1,   1,0.96616518, -50.604544, 1.10000, 0.90000, 1.10000, 0.90000
25269,'39035105700 ', 138.0000,1,  27,   1,   1,0.96137452, -51.467699, 1.10000, 0.90000, 1.10000, 0.90000
25270,'39035105900 ', 138.0000,1,  27,   1,   1,0.96108711, -51.604340, 1.10000, 0.90000, 1.10000, 0.90000
25271,'39035106100 ',  69.0000,1,  27,   1,   1,0.95950800, -52.168671, 1.10000, 0.90000, 1.10000, 0.90000
25272,'39035106200 ',  69.0000,1,  27,   1,   1,0.96020293, -52.136077, 1.10000, 0.90000, 1.10000, 0.90000
25273,'39035106300 ',  69.0000,1,  27,   1,   1,0.96231121, -51.886031, 1.10000, 0.90000, 1.10000, 0.90000
25274,'39035106400 ',  69.0000,1,  27,   1,   1,0.96135300, -52.024697, 1.10000, 0.90000, 1.10000, 0.90000
25275,'39035106500 ',  69.0000,1,  27,   1,   1,0.96059340, -52.204495, 1.10000, 0.90000, 1.10000, 0.90000
25276,'39035106600 ', 138.0000,1,  27,   1,   1,0.96080744, -51.671173, 1.10000, 0.90000, 1.10000, 0.90000
25277,'39035106800 ',  69.0000,1,  27,   1,   1,0.96133178, -52.002455, 1.10000, 0.90000, 1.10000, 0.90000
25278,'39035106900 ', 138.0000,1,  27,   1,   1,0.96128130, -51.528399, 1.10000, 0.90000, 1.10000, 0.90000
25279,'39035107000 ', 138.0000,1,  27,   1,   1,0.96156412, -51.433650, 1.10000, 0.90000, 1.10000, 0.90000
25280,'39035107101 ',  69.0000,1,  27,   1,   1,0.96153533, -51.847604, 1.10000, 0.90000, 1.10000, 0.90000
25281,'39035107701 ',  69.0000,1,  27,   1,   1,0.96298617, -51.679575, 1.10000, 0.90000, 1.10000, 0.90000
25282,'39035107802 ', 138.0000,1,  27,   1,   1,0.97203928, -50.911417, 1.10000, 0.90000, 1.10000, 0.90000
25283,'39035108201 ', 138.0000,1,  27,   1,   1,0.97632861, -50.978879, 1.10000, 0.90000, 1.10000, 0.90000
25284,'39035108301 ',  69.0000,1,  27,   1,   1,0.96420050, -52.102049, 1.10000, 0.90000, 1.10000, 0.90000
25285,'39035108400 ',  69.0000,1,  27,   1,   1,0.96374643, -52.131152, 1.10000, 0.90000, 1.10000, 0.90000
25286,'39035108701 ',  69.0000,1,  27,   1,   1,0.96394259, -52.001830, 1.10000, 0.90000, 1.10000, 0.90000
25287,'39035109301 ',  69.0000,1,  27,   1,   1,0.96405613, -51.874658, 1.10000, 0.90000, 1.10000, 0.90000
25288,'39035109701 ',  69.0000,1,  27,   1,   1,0.96321613, -51.963639, 1.10000, 0.90000, 1.10000, 0.90000
25289,'39035109801 ', 138.0000,1,  27,   1,   1,0.96160597, -51.424477, 1.10000, 0.90000, 1.10000, 0.90000
25290,'39035110501 ', 138.0000,1,  27,   1,   1,0.96163064, -51.398171, 1.10000, 0.90000, 1.10000, 0.90000
25291,'39035110801 ', 138.0000,1,  27,   1,   1,0.96156919, -51.365246, 1.10000, 0.90000, 1.10000, 0.90000
25292,'39035110901 ', 138.0000,1,  27,   1,   1,0.96154809, -51.316352, 1.10000, 0.90000, 1.10000, 0.90000
25293,'39035111202 ', 138.0000,1,  27,   1,   1,0.98087150, -50.870214, 1.10000, 0.90000, 1.10000, 0.90000
25294,'39035111401 ',  69.0000,1,  27,   1,   1,0.97059548, -52.263545, 1.10000, 0.90000, 1.10000, 0.90000
25295,'39035111500 ',  69.0000,1,  27,   1,   1,0.96735293, -52.261104, 1.10000, 0.90000, 1.10000, 0.90000
25296,'39035111600 ',  69.0000,1,  27,   1,   1,0.96850336, -52.250493, 1.10000, 0.90000, 1.10000, 0.90000
25297,'39035111700 ', 138.0000,1,  27,   1,   1,0.98021621, -50.930081, 1.10000, 0.90000, 1.10000, 0.90000
25298,'39035111800 ',  69.0000,1,  27,   1,   1,0.96777803, -52.315052, 1.10000, 0.90000, 1.10000, 0.90000
25299,'39035111902 ',  69.0000,1,  27,   1,   1,0.96818095, -52.329091, 1.10000, 0.90000, 1.10000, 0.90000
25300,'39035112100 ',  69.0000,1,  27,   1,   1,0.96666992, -52.262828, 1.10000, 0.90000, 1.10000, 0.90000
25301,'39035112200 ',  69.0000,1,  27,   1,   1,0.96677709, -52.346136, 1.10000, 0.90000, 1.10000, 0.90000
25302,'39035112301 ',  69.0000,1,  27,   1,   1,0.96511376, -52.193191, 1.10000, 0.90000, 1.10000, 0.90000
25303,'39035112400 ',  69.0000,1,  27,   1,   1,0.96594685, -52.233633, 1.10000, 0.90000, 1.10000, 0.90000
25304,'39035112500 ',  69.0000,1,  27,   1,   1,0.96540642, -52.377787, 1.10000, 0.90000, 1.10000, 0.90000
25305,'39035112600 ',  69.0000,1,  27,   1,   1,0.96553457, -52.422860, 1.10000, 0.90000, 1.10000, 0.90000
25306,'39035112800 ',  69.0000,1,  27,   1,   1,0.96442193, -52.352799, 1.10000, 0.90000, 1.10000, 0.90000
25307,'39035113101 ',  69.0000,1,  27,   1,   1,0.96370715, -52.328832, 1.10000, 0.90000, 1.10000, 0.90000
25308,'39035113500 ',  69.0000,1,  27,   1,   1,0.96230143, -52.365411, 1.10000, 0.90000, 1.10000, 0.90000
25309,'39035113600 ',  69.0000,1,  27,   1,   1,0.96201569, -52.427508, 1.10000, 0.90000, 1.10000, 0.90000
25310,'39035113801 ',  69.0000,1,  27,   1,   1,0.96242261, -52.131480, 1.10000, 0.90000, 1.10000, 0.90000
25311,'39035114100 ',  69.0000,1,  27,   1,   1,0.96277440, -52.271021, 1.10000, 0.90000, 1.10000, 0.90000
25312,'39035114300 ',  69.0000,1,  27,   1,   1,0.96047825, -52.107954, 1.10000, 0.90000, 1.10000, 0.90000
25313,'39035114501 ', 138.0000,1,  27,   1,   1,0.96067786, -51.662052, 1.10000, 0.90000, 1.10000, 0.90000
25314,'39035114600 ', 138.0000,1,  27,   1,   1,0.96170610, -51.346552, 1.10000, 0.90000, 1.10000, 0.90000
25315,'39035114700 ',  69.0000,1,  27,   1,   1,0.96045369, -52.108377, 1.10000, 0.90000, 1.10000, 0.90000
25316,'39035114900 ', 138.0000,1,  27,   1,   1,0.96175867, -51.317387, 1.10000, 0.90000, 1.10000, 0.90000
25317,'39035115100 ',  69.0000,1,  27,   1,   1,0.96069068, -51.788895, 1.10000, 0.90000, 1.10000, 0.90000
25318,'39035115200 ', 138.0000,1,  27,   1,   1,0.96184164, -51.281265, 1.10000, 0.90000, 1.10000, 0.90000
25319,'39035115300 ',  69.0000,1,  27,   1,   1,0.96075201, -51.843530, 1.10000, 0.90000, 1.10000, 0.90000
25320,'39035115400 ', 138.0000,1,  27,   1,   1,0.96194196, -51.241063, 1.10000, 0.90000, 1.10000, 0.90000
25321,'39035115700 ', 138.0000,1,  27,   1,   1,0.96207070, -51.199422, 1.10000, 0.90000, 1.10000, 0.90000
25322,'39035115800 ',  69.0000,1,  27,   1,   1,0.96132475, -52.103961, 1.10000, 0.90000, 1.10000, 0.90000
25323,'39035115900 ',  69.0000,1,  27,   1,   1,0.96085286, -52.206575, 1.10000, 0.90000, 1.10000, 0.90000
25324,'39035116100 ',  69.0000,1,  27,   1,   1,0.96980941, -52.380212, 1.10000, 0.90000, 1.10000, 0.90000
25325,'39035116200 ',  69.0000,1,  27,   1,   1,0.96975058, -52.431414, 1.10000, 0.90000, 1.10000, 0.90000
25326,'39035116300 ',  69.0000,1,  27,   1,   1,0.96975106, -52.472419, 1.10000, 0.90000, 1.10000, 0.90000
25327,'39035116400 ',  69.0000,1,  27,   1,   1,0.96937573, -52.318009, 1.10000, 0.90000, 1.10000, 0.90000
25328,'39035116500 ',  69.0000,1,  27,   1,   1,0.96888041, -52.472396, 1.10000, 0.90000, 1.10000, 0.90000
25329,'39035116600 ',  69.0000,1,  27,   1,   1,0.96830046, -52.530756, 1.10000, 0.90000, 1.10000, 0.90000
25330,'39035116700 ', 138.0000,1,  27,   1,   1,0.97690558, -52.075999, 1.10000, 0.90000, 1.10000, 0.90000
25331,'39035116800 ',  69.0000,1,  27,   1,   1,0.96858138, -52.565525, 1.10000, 0.90000, 1.10000, 0.90000
25332,'39035116900 ',  69.0000,1,  27,   1,   1,0.96984029, -52.622827, 1.10000, 0.90000, 1.10000, 0.90000
25333,'39035117101 ', 138.0000,1,  27,   1,   1,0.97889751, -51.957430, 1.10000, 0.90000, 1.10000, 0.90000
25334,'39035117102 ', 138.0000,1,  27,   1,   1,0.97823268, -51.996004, 1.10000, 0.90000, 1.10000, 0.90000
25335,'39035117201 ',  69.0000,1,  27,   1,   1,0.97713834, -52.238789, 1.10000, 0.90000, 1.10000, 0.90000
25336,'39035117202 ', 138.0000,1,  27,   1,   1,0.98002154, -51.881475, 1.10000, 0.90000, 1.10000, 0.90000
25337,'39035117300 ', 138.0000,1,  27,   1,   1,0.97747165, -52.045949, 1.10000, 0.90000, 1.10000, 0.90000
25338,'39035117400 ',  69.0000,1,  27,   1,   1,0.97335184, -52.457642, 1.10000, 0.90000, 1.10000, 0.90000
25339,'39035117500 ',  69.0000,1,  27,   1,   1,0.96968806, -52.704277, 1.10000, 0.90000, 1.10000, 0.90000
25340,'39035117600 ', 345.0000,1,  27,   1,   1,0.99677986, -50.256436, 1.10000, 0.90000, 1.10000, 0.90000
25341,'39035117700 ', 345.0000,1,  27,   1,   1,0.99692804, -50.243387, 1.10000, 0.90000, 1.10000, 0.90000
25342,'39035117800 ', 345.0000,1,  27,   1,   1,0.99656850, -50.264783, 1.10000, 0.90000, 1.10000, 0.90000
25343,'39035117900 ', 138.0000,1,  27,   1,   1,0.97924620, -51.927220, 1.10000, 0.90000, 1.10000, 0.90000
25344,'39035118101 ',  69.0000,1,  27,   1,   1,0.96819288, -52.378825, 1.10000, 0.90000, 1.10000, 0.90000
25345,'39035118200 ',  69.0000,1,  27,   1,   1,0.96756470, -52.465586, 1.10000, 0.90000, 1.10000, 0.90000
25346,'39035118301 ',  69.0000,1,  27,   1,   1,0.96695113, -52.446270, 1.10000, 0.90000, 1.10000, 0.90000
25347,'39035118400 ',  69.0000,1,  27,   1,   1,0.96738261, -52.537559, 1.10000, 0.90000, 1.10000, 0.90000
25348,'39035118500 ',  69.0000,1,  27,   1,   1,0.96611989, -52.566884, 1.10000, 0.90000, 1.10000, 0.90000
25349,'39035118602 ',  69.0000,1,  27,   1,   1,0.96628529, -52.414503, 1.10000, 0.90000, 1.10000, 0.90000
25350,'39035118700 ',  69.0000,1,  27,   1,   1,0.96416885, -52.608391, 1.10000, 0.90000, 1.10000, 0.90000
25351,'39035118800 ',  69.0000,1,  27,   1,   1,0.96377611, -52.683182, 1.10000, 0.90000, 1.10000, 0.90000
25352,'39035118900 ',  69.0000,1,  27,   1,   1,0.96480465, -52.521802, 1.10000, 0.90000, 1.10000, 0.90000
25353,'39035119100 ',  69.0000,1,  27,   1,   1,0.96228528, -52.631440, 1.10000, 0.90000, 1.10000, 0.90000
25354,'39035119202 ',  69.0000,1,  27,   1,   1,0.96198225, -52.589888, 1.10000, 0.90000, 1.10000, 0.90000
25355,'39035119300 ', 138.0000,1,  27,   1,   1,0.96070743, -51.765604, 1.10000, 0.90000, 1.10000, 0.90000
25356,'39035119401 ',  69.0000,1,  27,   1,   1,0.96133608, -52.593232, 1.10000, 0.90000, 1.10000, 0.90000
25357,'39035119402 ',  69.0000,1,  27,   1,   1,0.96073198, -52.507356, 1.10000, 0.90000, 1.10000, 0.90000
25358,'39035119501 ',  69.0000,1,  27,   1,   1,0.96074194, -52.626932, 1.10000, 0.90000, 1.10000, 0.90000
25359,'39035119502 ',  69.0000,1,  27,   1,   1,0.96083701, -52.573800, 1.10000, 0.90000, 1.10000, 0.90000
25360,'39035119600 ',  69.0000,1,  27,   1,   1,0.96081173, -52.291126, 1.10000, 0.90000, 1.10000, 0.90000
25361,'39035119701 ',  69.0000,1,  27,   1,   1,0.96040845, -52.411108, 1.10000, 0.90000, 1.10000, 0.90000
25362,'39035119702 ',  69.0000,1,  27,   1,   1,0.96069384, -52.407826, 1.10000, 0.90000, 1.10000, 0.90000
25363,'39035119800 ',  69.0000,1,  27,   1,   1,0.95769721, -52.717606, 1.10000, 0.90000, 1.10000, 0.90000
25364,'39035119900 ', 138.0000,1,  27,   1,   1,0.96016675, -51.795012, 1.10000, 0.90000, 1.10000, 0.90000
25365,'39035120200 ',  69.0000,1,  27,   1,   1,0.96085715, -52.097978, 1.10000, 0.90000, 1.10000, 0.90000
25366,'39035120400 ', 138.0000,1,  27,   1,   1,0.96171707, -50.965564, 1.10000, 0.90000, 1.10000, 0.90000
25367,'39035120500 ',  69.0000,1,  27,   1,   1,0.96036828, -52.274979, 1.10000, 0.90000, 1.10000, 0.90000
25368,'39035120600 ',  69.0000,1,  27,   1,   1,0.95949179, -52.413512, 1.10000, 0.90000, 1.10000, 0.90000
25369,'39035120701 ', 345.0000,1,  27,   1,   1,0.96473223, -48.936393, 1.10000, 0.90000, 1.10000, 0.90000
25370,'39035120702 ',  69.0000,1,  27,   1,   1,0.95863837, -52.654232, 1.10000, 0.90000, 1.10000, 0.90000
25371,'39035120801 ',  69.0000,1,  27,   1,   1,0.95775592, -52.789036, 1.10000, 0.90000, 1.10000, 0.90000
25372,'39035120802 ',  69.0000,1,  27,   1,   1,0.95798862, -52.785970, 1.10000, 0.90000, 1.10000, 0.90000
25373,'39035121100 ',  69.0000,1,  27,   1,   1,0.95898634, -52.546892, 1.10000, 0.90000, 1.10000, 0.90000
25374,'39035121200 ',  69.0000,1,  27,   1,   1,0.95897549, -52.586340, 1.10000, 0.90000, 1.10000, 0.90000
25375,'39035121300 ', 138.0000,1,  27,   1,   1,0.96152729, -51.055138, 1.10000, 0.90000, 1.10000, 0.90000
25376,'39035121401 ', 138.0000,1,  27,   1,   1,0.96047962, -51.483678, 1.10000, 0.90000, 1.10000, 0.90000
25377,'39035121403 ', 138.0000,1,  27,   1,   1,0.96071869, -51.383967, 1.10000, 0.90000, 1.10000, 0.90000
25378,'39035121500 ', 138.0000,1,  27,   1,   1,0.96022588, -51.618458, 1.10000, 0.90000, 1.10000, 0.90000
25379,'39035121700 ',  69.0000,1,  27,   1,   1,0.95805937, -53.032676, 1.10000, 0.90000, 1.10000, 0.90000
25380,'39035121800 ',  69.0000,1,  27,   1,   1,0.95806402, -53.131290, 1.10000, 0.90000, 1.10000, 0.90000
25381,'39035121900 ', 138.0000,1,  27,   1,   1,0.96001810, -51.723366, 1.10000, 0.90000, 1.10000, 0.90000
25382,'39035122100 ',  69.0000,1,  27,   1,   1,0.95845997, -53.184371, 1.10000, 0.90000, 1.10000, 0.90000
25383,'39035122200 ', 138.0000,1,  27,   1,   1,0.95961744, -51.804738, 1.10000, 0.90000, 1.10000, 0.90000
25384,'39035122300 ', 138.0000,1,  27,   1,   1,0.95939767, -51.867094, 1.10000, 0.90000, 1.10000, 0.90000
25385,'39035123100 ',  69.0000,1,  27,   1,   1,0.96227962, -52.717094, 1.10000, 0.90000, 1.10000, 0.90000
25386,'39035123200 ',  69.0000,1,  27,   1,   1,0.96266496, -52.699008, 1.10000, 0.90000, 1.10000, 0.90000
25387,'39035123400 ', 138.0000,1,  27,   1,   1,0.96425456, -51.225435, 1.10000, 0.90000, 1.10000, 0.90000
25388,'39035123501 ', 345.0000,1,  27,   1,   1,0.97075832, -48.665282, 1.10000, 0.90000, 1.10000, 0.90000
25389,'39035123502 ', 138.0000,1,  27,   1,   1,0.96456081, -51.174181, 1.10000, 0.90000, 1.10000, 0.90000
25390,'39035123601 ',  69.0000,1,  27,   1,   1,0.96238559, -52.819881, 1.10000, 0.90000, 1.10000, 0.90000
25391,'39035123602 ',  69.0000,1,  27,   1,   1,0.96325523, -52.802389, 1.10000, 0.90000, 1.10000, 0.90000
25392,'39035123603 ',  69.0000,1,  27,   1,   1,0.96288216, -52.738875, 1.10000, 0.90000, 1.10000, 0.90000
25393,'39035123700 ', 138.0000,1,  27,   1,   1,0.96169478, -52.328429, 1.10000, 0.90000, 1.10000, 0.90000
25394,'39035123800 ',  69.0000,1,  27,   1,   1,0.96237355, -52.905590, 1.10000, 0.90000, 1.10000, 0.90000
25395,'39035123900 ',  69.0000,1,  27,   1,   1,0.96303242, -52.661018, 1.10000, 0.90000, 1.10000, 0.90000
25396,'39035124100 ',  69.0000,1,  27,   1,   1,0.96315002, -52.500533, 1.10000, 0.90000, 1.10000, 0.90000
25397,'39035124201 ',  69.0000,1,  27,   1,   1,0.96240807, -52.799121, 1.10000, 0.90000, 1.10000, 0.90000
25398,'39035124202 ',  69.0000,1,  27,   1,   1,0.96192867, -52.884413, 1.10000, 0.90000, 1.10000, 0.90000
25399,'39035124300 ',  69.0000,1,  27,   1,   1,0.96243769, -52.675157, 1.10000, 0.90000, 1.10000, 0.90000
25400,'39035124500 ', 138.0000,1,  27,   1,   1,0.96097928, -52.407058, 1.10000, 0.90000, 1.10000, 0.90000
25401,'39035124600 ', 138.0000,1,  27,   1,   1,0.96110392, -52.379911, 1.10000, 0.90000, 1.10000, 0.90000
25402,'39035126100 ',  69.0000,1,  27,   1,   1,0.97041607, -52.732230, 1.10000, 0.90000, 1.10000, 0.90000
25403,'39035127501 ', 345.0000,1,  27,   1,   1,0.96487057, -48.892045, 1.10000, 0.90000, 1.10000, 0.90000
25404,'39035130103 ', 138.0000,1,  27,   1,   1,0.97632408, -49.352474, 1.10000, 0.90000, 1.10000, 0.90000
25405,'39035130104 ', 138.0000,1,  27,   1,   1,0.97494048, -49.691078, 1.10000, 0.90000, 1.10000, 0.90000
25406,'39035130105 ', 138.0000,1,  27,   1,   1,0.97361469, -50.013387, 1.10000, 0.90000, 1.10000, 0.90000
25407,'39035130106 ',  69.0000,1,  27,   1,   1,0.96782410, -51.963519, 1.10000, 0.90000, 1.10000, 0.90000
25408,'39035131102 ', 138.0000,1,  27,   1,   1,0.96584654, -53.155179, 1.10000, 0.90000, 1.10000, 0.90000
25409,'39035131103 ',  69.0000,1,  27,   1,   1,0.95962411, -53.329495, 1.10000, 0.90000, 1.10000, 0.90000
25410,'39035131104 ',  69.0000,1,  27,   1,   1,0.96005273, -53.389096, 1.10000, 0.90000, 1.10000, 0.90000
25411,'39035132100 ', 138.0000,1,  27,   1,   1,0.96081281, -52.592023, 1.10000, 0.90000, 1.10000, 0.90000
25412,'39035132200 ', 138.0000,1,  27,   1,   1,0.96062142, -52.648157, 1.10000, 0.90000, 1.10000, 0.90000
25413,'39035132301 ', 138.0000,1,  27,   1,   1,0.96084112, -52.342390, 1.10000, 0.90000, 1.10000, 0.90000
25414,'39035132302 ', 138.0000,1,  27,   1,   1,0.96071178, -52.522601, 1.10000, 0.90000, 1.10000, 0.90000
25415,'39035133103 ',  69.0000,1,  27,   1,   1,0.95888752, -53.754501, 1.10000, 0.90000, 1.10000, 0.90000
25416,'39035133104 ', 138.0000,1,  27,   1,   1,0.96283597, -53.413660, 1.10000, 0.90000, 1.10000, 0.90000
25417,'39035134100 ', 138.0000,1,  27,   1,   1,0.96297157, -52.104931, 1.10000, 0.90000, 1.10000, 0.90000
25418,'39035134203 ',  69.0000,1,  27,   1,   1,0.96346003, -52.766459, 1.10000, 0.90000, 1.10000, 0.90000
25419,'39035134204 ',  69.0000,1,  27,   1,   1,0.96229476, -52.969258, 1.10000, 0.90000, 1.10000, 0.90000
25420,'39035134205 ',  69.0000,1,  27,   1,   1,0.96132070, -53.080480, 1.10000, 0.90000, 1.10000, 0.90000
25421,'39035134206 ',  69.0000,1,  27,   1,   1,0.96043152, -53.229785, 1.10000, 0.90000, 1.10000, 0.90000
25422,'39035134300 ',  69.0000,1,  27,   1,   1,0.96034938, -53.219789, 1.10000, 0.90000, 1.10000, 0.90000
25423,'39035135103 ',  69.0000,1,  27,   1,   1,0.96073371, -53.263963, 1.10000, 0.90000, 1.10000, 0.90000
25424,'39035135104 ', 138.0000,1,  27,   1,   1,0.96051300, -52.251487, 1.10000, 0.90000, 1.10000, 0.90000
25425,'39035135105 ', 345.0000,1,  27,   1,   1,0.96303022, -52.283879, 1.10000, 0.90000, 1.10000, 0.90000
25426,'39035135106 ',  69.0000,1,  27,   1,   1,0.95817113, -54.149289, 1.10000, 0.90000, 1.10000, 0.90000
25427,'39035136101 ',  69.0000,1,  27,   1,   1,0.95895636, -53.381036, 1.10000, 0.90000, 1.10000, 0.90000
25428,'39035136102 ',  69.0000,1,  27,   1,   1,0.95877635, -53.910618, 1.10000, 0.90000, 1.10000, 0.90000
25429,'39035136103 ', 345.0000,1,  27,   1,   1,0.96288806, -51.903704, 1.10000, 0.90000, 1.10000, 0.90000
25430,'39035137101 ', 138.0000,1,  27,   1,   1,0.95993221, -51.846791, 1.10000, 0.90000, 1.10000, 0.90000
25431,'39035137102 ', 138.0000,1,  27,   1,   1,0.96002197, -51.824996, 1.10000, 0.90000, 1.10000, 0.90000
25432,'39035137103 ', 138.0000,1,  27,   1,   1,0.96019864, -51.793792, 1.10000, 0.90000, 1.10000, 0.90000
25433,'39035138105 ', 138.0000,1,  27,   1,   1,0.96419775, -51.933145, 1.10000, 0.90000, 1.10000, 0.90000
25434,'39035138106 ',  69.0000,1,  27,   1,   1,0.95846057, -53.415419, 1.10000, 0.90000, 1.10000, 0.90000
25435,'39035138107 ',  69.0000,1,  27,   1,   1,0.96102387, -53.149144, 1.10000, 0.90000, 1.10000, 0.90000
25436,'39035138108 ',  69.0000,1,  27,   1,   1,0.95955026, -53.273987, 1.10000, 0.90000, 1.10000, 0.90000
25437,'39035138109 ', 345.0000,1,  27,   1,   1,0.96303302, -50.231451, 1.10000, 0.90000, 1.10000, 0.90000
25438,'39035138110 ', 138.0000,1,  27,   1,   1,0.96138543, -52.309209, 1.10000, 0.90000, 1.10000, 0.90000
25439,'39035140100 ',  69.0000,1,  27,   1,   1,0.96850884, -52.793080, 1.10000, 0.90000, 1.10000, 0.90000
25440,'39035140301 ',  69.0000,1,  27,   1,   1,0.96675295, -52.824922, 1.10000, 0.90000, 1.10000, 0.90000
25441,'39035140302 ',  69.0000,1,  27,   1,   1,0.96578085, -52.892575, 1.10000, 0.90000, 1.10000, 0.90000
25442,'39035140400 ',  69.0000,1,  27,   1,   1,0.96393704, -53.004696, 1.10000, 0.90000, 1.10000, 0.90000
25443,'39035140500 ',  69.0000,1,  27,   1,   1,0.96391225, -53.093430, 1.10000, 0.90000, 1.10000, 0.90000
25444,'39035140600 ',  69.0000,1,  27,   1,   1,0.96200365, -52.883549, 1.10000, 0.90000, 1.10000, 0.90000
25445,'39035140701 ',  69.0000,1,  27,   1,   1,0.96280915, -52.972611, 1.10000, 0.90000, 1.10000, 0.90000
25446,'39035140702 ',  69.0000,1,  27,   1,   1,0.96189505, -52.927156, 1.10000, 0.90000, 1.10000, 0.90000
25447,'39035140800 ',  69.0000,1,  27,   1,   1,0.96273124, -53.018503, 1.10000, 0.90000, 1.10000, 0.90000
25448,'39035140900 ',  69.0000,1,  27,   1,   1,0.96200711, -53.008760, 1.10000, 0.90000, 1.10000, 0.90000
25449,'39035141000 ',  69.0000,1,  27,   1,   1,0.96350729, -52.758318, 1.10000, 0.90000, 1.10000, 0.90000
25450,'39035141100 ',  69.0000,1,  27,   1,   1,0.96246517, -52.770673, 1.10000, 0.90000, 1.10000, 0.90000
25451,'39035141200 ',  69.0000,1,  27,   1,   1,0.96214336, -52.757242, 1.10000, 0.90000, 1.10000, 0.90000
25452,'39035141300 ',  69.0000,1,  27,   1,   1,0.96155500, -52.672991, 1.10000, 0.90000, 1.10000, 0.90000
25453,'39035141400 ',  69.0000,1,  27,   1,   1,0.96185589, -52.727896, 1.10000, 0.90000, 1.10000, 0.90000
25454,'39035141500 ',  69.0000,1,  27,   1,   1,0.96113038, -52.821886, 1.10000, 0.90000, 1.10000, 0.90000
25455,'39035141601 ',  69.0000,1,  27,   1,   1,0.96110982, -52.842899, 1.10000, 0.90000, 1.10000, 0.90000
25456,'39035141602 ',  69.0000,1,  27,   1,   1,0.96140027, -52.876131, 1.10000, 0.90000, 1.10000, 0.90000
25457,'39035141700 ',  69.0000,1,  27,   1,   1,0.96116561, -52.859503, 1.10000, 0.90000, 1.10000, 0.90000
25458,'39035150100 ',  69.0000,1,  27,   1,   1,0.96904898, -52.631884, 1.10000, 0.90000, 1.10000, 0.90000
25459,'39035150300 ',  69.0000,1,  27,   1,   1,0.96830148, -52.610051, 1.10000, 0.90000, 1.10000, 0.90000
25460,'39035150400 ',  69.0000,1,  27,   1,   1,0.96812248, -52.635678, 1.10000, 0.90000, 1.10000, 0.90000
25461,'39035151100 ',  69.0000,1,  27,   1,   1,0.96837920, -52.698840, 1.10000, 0.90000, 1.10000, 0.90000
25462,'39035151200 ', 138.0000,1,  27,   1,   1,0.97792661, -52.014295, 1.10000, 0.90000, 1.10000, 0.90000
25463,'39035151300 ',  69.0000,1,  27,   1,   1,0.96767670, -52.670037, 1.10000, 0.90000, 1.10000, 0.90000
25464,'39035151400 ',  69.0000,1,  27,   1,   1,0.96798915, -52.665417, 1.10000, 0.90000, 1.10000, 0.90000
25465,'39035151500 ',  69.0000,1,  27,   1,   1,0.96757722, -52.628015, 1.10000, 0.90000, 1.10000, 0.90000
25466,'39035151600 ',  69.0000,1,  27,   1,   1,0.96331131, -52.760869, 1.10000, 0.90000, 1.10000, 0.90000
25467,'39035151700 ',  69.0000,1,  27,   1,   1,0.96667737, -52.601640, 1.10000, 0.90000, 1.10000, 0.90000
25468,'39035151800 ',  69.0000,1,  27,   1,   1,0.96731675, -52.592580, 1.10000, 0.90000, 1.10000, 0.90000
25469,'39035152101 ',  69.0000,1,  27,   1,   1,0.98681545, -51.637244, 1.10000, 0.90000, 1.10000, 0.90000
25470,'39035152102 ', 345.0000,1,  27,   1,   1,0.99880177, -50.151463, 1.10000, 0.90000, 1.10000, 0.90000
25471,'39035152201 ',  69.0000,1,  27,   1,   1,0.98732167, -51.634816, 1.10000, 0.90000, 1.10000, 0.90000
25472,'39035152202 ', 345.0000,1,  27,   1,   1,1.00009608, -50.108242, 1.10000, 0.90000, 1.10000, 0.90000
25473,'39035152301 ',  69.0000,1,  27,   1,   1,0.98663986, -51.886833, 1.10000, 0.90000, 1.10000, 0.90000
25474,'39035152302 ',  69.0000,1,  27,   1,   1,0.98701096, -51.881229, 1.10000, 0.90000, 1.10000, 0.90000
25475,'39035152303 ', 345.0000,1,  27,   1,   1,1.00119638, -50.067868, 1.10000, 0.90000, 1.10000, 0.90000
25476,'39035152400 ',  69.0000,1,  27,   1,   1,0.98222220, -51.947755, 1.10000, 0.90000, 1.10000, 0.90000
25477,'39035152501 ', 345.0000,1,  27,   1,   1,0.99812776, -50.165260, 1.10000, 0.90000, 1.10000, 0.90000
25478,'39035152502 ', 345.0000,1,  27,   1,   1,0.99775827, -50.166715, 1.10000, 0.90000, 1.10000, 0.90000
25479,'39035152603 ', 345.0000,1,  27,   1,   1,0.99734133, -50.203205, 1.10000, 0.90000, 1.10000, 0.90000
25480,'39035152604 ', 138.0000,1,  27,   1,   1,0.97833037, -52.267159, 1.10000, 0.90000, 1.10000, 0.90000
25481,'39035152701 ',  69.0000,1,  27,   1,   1,0.97459924, -52.572816, 1.10000, 0.90000, 1.10000, 0.90000
25482,'39035152702 ',  69.0000,1,  27,   1,   1,0.97256660, -52.665273, 1.10000, 0.90000, 1.10000, 0.90000
25483,'39035152703 ', 138.0000,1,  27,   1,   1,0.97782636, -52.291734, 1.10000, 0.90000, 1.10000, 0.90000
25484,'39035153103 ',  69.0000,1,  27,   1,   1,0.96378547, -52.659618, 1.10000, 0.90000, 1.10000, 0.90000
25485,'39035153104 ',  69.0000,1,  27,   1,   1,0.96537638, -52.539789, 1.10000, 0.90000, 1.10000, 0.90000
25486,'39035153105 ',  69.0000,1,  27,   1,   1,0.96358520, -52.549556, 1.10000, 0.90000, 1.10000, 0.90000
25487,'39035153106 ',  69.0000,1,  27,   1,   1,0.96485251, -52.612524, 1.10000, 0.90000, 1.10000, 0.90000
25488,'39035153107 ',  69.0000,1,  27,   1,   1,0.96395308, -52.699513, 1.10000, 0.90000, 1.10000, 0.90000
25489,'39035154100 ',  69.0000,1,  27,   1,   1,0.96062070, -52.247119, 1.10000, 0.90000, 1.10000, 0.90000
25490,'39035154200 ',  69.0000,1,  27,   1,   1,0.96056432, -52.254618, 1.10000, 0.90000, 1.10000, 0.90000
25491,'39035154300 ',  69.0000,1,  27,   1,   1,0.96080476, -52.219050, 1.10000, 0.90000, 1.10000, 0.90000
25492,'39035154400 ',  69.0000,1,  27,   1,   1,0.96015579, -52.276704, 1.10000, 0.90000, 1.10000, 0.90000
25493,'39035154501 ', 138.0000,1,  27,   1,   1,0.96154451, -51.547342, 1.10000, 0.90000, 1.10000, 0.90000
25494,'39035154502 ',  69.0000,1,  27,   1,   1,0.96072882, -52.717429, 1.10000, 0.90000, 1.10000, 0.90000
25495,'39035154601 ', 345.0000,1,  27,   1,   1,0.96571034, -49.055839, 1.10000, 0.90000, 1.10000, 0.90000
25496,'39035154603 ',  69.0000,1,  27,   1,   1,0.96147215, -52.627506, 1.10000, 0.90000, 1.10000, 0.90000
25497,'39035154604 ', 138.0000,1,  27,   1,   1,0.96154219, -51.937551, 1.10000, 0.90000, 1.10000, 0.90000
25498,'39035154700 ',  69.0000,1,  27,   1,   1,0.96025926, -52.641453, 1.10000, 0.90000, 1.10000, 0.90000
25499,'39035155101 ', 138.0000,1,  27,   1,   1,0.97902882, -52.453466, 1.10000, 0.90000, 1.10000, 0.90000
25500,'39035155102 ',  69.0000,1,  27,   1,   1,0.96662170, -53.561141, 1.10000, 0.90000, 1.10000, 0.90000
25501,'39035156101 ', 138.0000,1,  27,   1,   1,0.96163565, -51.738744, 1.10000, 0.90000, 1.10000, 0.90000
25502,'39035156102 ', 138.0000,1,  27,   1,   1,0.96118277, -52.055689, 1.10000, 0.90000, 1.10000, 0.90000
25503,'39035160100 ',  69.0000,1,  27,   1,   1,0.96264887, -52.548293, 1.10000, 0.90000, 1.10000, 0.90000
25504,'39035160200 ',  69.0000,1,  27,   1,   1,0.96284246, -52.539772, 1.10000, 0.90000, 1.10000, 0.90000
25505,'39035160300 ',  69.0000,1,  27,   1,   1,0.96259642, -52.529120, 1.10000, 0.90000, 1.10000, 0.90000
25506,'39035160400 ',  69.0000,1,  27,   1,   1,0.96258229, -52.509685, 1.10000, 0.90000, 1.10000, 0.90000
25507,'39035160500 ',  69.0000,1,  27,   1,   1,0.96317750, -52.447216, 1.10000, 0.90000, 1.10000, 0.90000
25508,'39035160601 ',  69.0000,1,  27,   1,   1,0.96319187, -52.388712, 1.10000, 0.90000, 1.10000, 0.90000
25509,'39035160602 ',  69.0000,1,  27,   1,   1,0.96360636, -52.372729, 1.10000, 0.90000, 1.10000, 0.90000
25510,'39035160700 ',  69.0000,1,  27,   1,   1,0.96307933, -52.567233, 1.10000, 0.90000, 1.10000, 0.90000
25511,'39035160800 ',  69.0000,1,  27,   1,   1,0.96293324, -52.561171, 1.10000, 0.90000, 1.10000, 0.90000
25512,'39035160900 ',  69.0000,1,  27,   1,   1,0.96272230, -52.543624, 1.10000, 0.90000, 1.10000, 0.90000
25513,'39035161000 ',  69.0000,1,  27,   1,   1,0.96322030, -52.510723, 1.10000, 0.90000, 1.10000, 0.90000
25514,'39035161100 ', 138.0000,1,  27,   1,   1,0.96383208, -51.378469, 1.10000, 0.90000, 1.10000, 0.90000
25515,'39035161200 ', 138.0000,1,  27,   1,   1,0.96390486, -51.367148, 1.10000, 0.90000, 1.10000, 0.90000
25516,'39035161300 ', 138.0000,1,  27,   1,   1,0.96409106, -51.335196, 1.10000, 0.90000, 1.10000, 0.90000
25517,'39035161400 ', 138.0000,1,  27,   1,   1,0.96428561, -51.290459, 1.10000, 0.90000, 1.10000, 0.90000
25518,'39035161500 ', 138.0000,1,  27,   1,   1,0.96453559, -51.225657, 1.10000, 0.90000, 1.10000, 0.90000
25519,'39035161600 ', 138.0000,1,  27,   1,   1,0.96451145, -51.211799, 1.10000, 0.90000, 1.10000, 0.90000
25520,'39035161700 ', 138.0000,1,  27,   1,   1,0.96451211, -51.196195, 1.10000, 0.90000, 1.10000, 0.90000
25521,'39035161800 ',  69.0000,1,  27,   1,   1,0.96415943, -52.259451, 1.10000, 0.90000, 1.10000, 0.90000
25522,'39035170101 ',  69.0000,1,  27,   1,   1,0.96404904, -53.391503, 1.10000, 0.90000, 1.10000, 0.90000
25523,'39035170102 ',  69.0000,1,  27,   1,   1,0.96455801, -53.543557, 1.10000, 0.90000, 1.10000, 0.90000
25524,'39035170201 ', 138.0000,1,  27,   1,   1,0.96836382, -53.035271, 1.10000, 0.90000, 1.10000, 0.90000
25525,'39035170202 ', 138.0000,1,  27,   1,   1,0.96921587, -53.006369, 1.10000, 0.90000, 1.10000, 0.90000
25526,'39035171102 ', 138.0000,1,  27,   1,   1,0.96098167, -52.422163, 1.10000, 0.90000, 1.10000, 0.90000
25527,'39035171103 ', 138.0000,1,  27,   1,   1,0.96129715, -52.179039, 1.10000, 0.90000, 1.10000, 0.90000
25528,'39035171104 ',  69.0000,1,  27,   1,   1,0.95890719, -53.491415, 1.10000, 0.90000, 1.10000, 0.90000
25529,'39035171203 ', 138.0000,1,  27,   1,   1,0.96173936, -51.928931, 1.10000, 0.90000, 1.10000, 0.90000
25530,'39035171204 ',  69.0000,1,  27,   1,   1,0.96086413, -52.937241, 1.10000, 0.90000, 1.10000, 0.90000
25531,'39035171205 ',  69.0000,1,  27,   1,   1,0.96043259, -53.091815, 1.10000, 0.90000, 1.10000, 0.90000
25532,'39035171206 ', 138.0000,1,  27,   1,   1,0.96109670, -52.181259, 1.10000, 0.90000, 1.10000, 0.90000
25533,'39035172101 ',  69.0000,1,  27,   1,   1,0.96515894, -53.604636, 1.10000, 0.90000, 1.10000, 0.90000
25534,'39035172102 ', 138.0000,1,  27,   1,   1,0.97117043, -52.916949, 1.10000, 0.90000, 1.10000, 0.90000
25535,'39035172103 ',  69.0000,1,  27,   1,   1,0.96654332, -53.686264, 1.10000, 0.90000, 1.10000, 0.90000
25536,'39035172201 ', 138.0000,1,  27,   1,   1,0.97013271, -52.967212, 1.10000, 0.90000, 1.10000, 0.90000
25537,'39035172202 ',  69.0000,1,  27,   1,   1,0.96037078, -53.725045, 1.10000, 0.90000, 1.10000, 0.90000
25538,'39035173103 ',  69.0000,1,  27,   1,   1,0.95980591, -53.283381, 1.10000, 0.90000, 1.10000, 0.90000
25539,'39035173104 ', 138.0000,1,  27,   1,   1,0.96174103, -52.244472, 1.10000, 0.90000, 1.10000, 0.90000
25540,'39035173105 ',  69.0000,1,  27,   1,   1,0.95811033, -53.465034, 1.10000, 0.90000, 1.10000, 0.90000
25541,'39035173106 ',  69.0000,1,  27,   1,   1,0.95744014, -53.527895, 1.10000, 0.90000, 1.10000, 0.90000
25542,'39035173107 ',  69.0000,1,  27,   1,   1,0.95868975, -53.494875, 1.10000, 0.90000, 1.10000, 0.90000
25543,'39035174103 ', 138.0000,1,  27,   1,   1,0.96978748, -50.662293, 1.10000, 0.90000, 1.10000, 0.90000
25544,'39035174104 ', 138.0000,1,  27,   1,   1,0.96860433, -51.052010, 1.10000, 0.90000, 1.10000, 0.90000
25545,'39035174105 ', 138.0000,1,  27,   1,   1,0.96742719, -51.290483, 1.10000, 0.90000, 1.10000, 0.90000
25546,'39035174106 ',  69.0000,1,  27,   1,   1,0.96683818, -51.930789, 1.10000, 0.90000, 1.10000, 0.90000
25547,'39035174107 ',  69.0000,1,  27,   1,   1,0.96648264, -52.296122, 1.10000, 0.90000, 1.10000, 0.90000
25548,'39035174203 ',  69.0000,1,  27,   1,   1,0.96908426, -51.352699, 1.10000, 0.90000, 1.10000, 0.90000
25549,'39035174204 ', 138.0000,1,  27,   1,   1,0.96900201, -50.896514, 1.10000, 0.90000, 1.10000, 0.90000
25550,'39035174205 ',  69.0000,1,  27,   1,   1,0.96768481, -51.822042, 1.10000, 0.90000, 1.10000, 0.90000
25551,'39035174206 ', 138.0000,1,  27,   1,   1,0.96597439, -51.535198, 1.10000, 0.90000, 1.10000, 0.90000
25552,'39035174207 ', 138.0000,1,  27,   1,   1,0.96541989, -51.685189, 1.10000, 0.90000, 1.10000, 0.90000
25553,'39035175103 ', 138.0000,1,  27,   1,   1,0.95835155, -52.525032, 1.10000, 0.90000, 1.10000, 0.90000
25554,'39035175104 ',  69.0000,1,  27,   1,   1,0.95826662, -53.516352, 1.10000, 0.90000, 1.10000, 0.90000
25555,'39035175105 ', 138.0000,1,  27,   1,   1,0.95997524, -52.351262, 1.10000, 0.90000, 1.10000, 0.90000
25556,'39035175106 ', 138.0000,1,  27,   1,   1,0.96037328, -52.269044, 1.10000, 0.90000, 1.10000, 0.90000
25557,'39035175201 ', 138.0000,1,  27,   1,   1,0.96009880, -52.430837, 1.10000, 0.90000, 1.10000, 0.90000
25558,'39035175202 ', 138.0000,1,  27,   1,   1,0.95975280, -52.439460, 1.10000, 0.90000, 1.10000, 0.90000
25559,'39035176100 ', 138.0000,1,  27,   1,   1,0.96725774, -51.222522, 1.10000, 0.90000, 1.10000, 0.90000
25560,'39035176200 ',  69.0000,1,  27,   1,   1,0.96277279, -52.824533, 1.10000, 0.90000, 1.10000, 0.90000
25561,'39035177101 ', 345.0000,1,  27,   1,   1,0.96305978, -50.208133, 1.10000, 0.90000, 1.10000, 0.90000
25562,'39035177103 ',  69.0000,1,  27,   1,   1,0.95968109, -52.879331, 1.10000, 0.90000, 1.10000, 0.90000
25563,'39035177104 ',  69.0000,1,  27,   1,   1,0.96003062, -52.814854, 1.10000, 0.90000, 1.10000, 0.90000
25564,'39035177201 ',  69.0000,1,  27,   1,   1,0.96050113, -52.752577, 1.10000, 0.90000, 1.10000, 0.90000
25565,'39035177202 ',  69.0000,1,  27,   1,   1,0.96075433, -52.707474, 1.10000, 0.90000, 1.10000, 0.90000
25566,'39035177302 ', 138.0000,1,  27,   1,   1,0.96148741, -51.821741, 1.10000, 0.90000, 1.10000, 0.90000
25567,'39035177303 ', 138.0000,1,  27,   1,   1,0.96119446, -51.685285, 1.10000, 0.90000, 1.10000, 0.90000
25568,'39035177304 ', 138.0000,1,  27,   1,   1,0.96164167, -51.712616, 1.10000, 0.90000, 1.10000, 0.90000
25569,'39035177403 ',  69.0000,1,  27,   1,   1,0.95969015, -52.977550, 1.10000, 0.90000, 1.10000, 0.90000
25570,'39035177404 ',  69.0000,1,  27,   1,   1,0.96022034, -52.996865, 1.10000, 0.90000, 1.10000, 0.90000
25571,'39035177405 ',  69.0000,1,  27,   1,   1,0.96024567, -52.952298, 1.10000, 0.90000, 1.10000, 0.90000
25572,'39035177406 ',  69.0000,1,  27,   1,   1,0.96060973, -52.778846, 1.10000, 0.90000, 1.10000, 0.90000
25573,'39035177501 ',  69.0000,1,  27,   1,   1,0.96157032, -52.389675, 1.10000, 0.90000, 1.10000, 0.90000
25574,'39035177503 ', 138.0000,1,  27,   1,   1,0.96104479, -52.021439, 1.10000, 0.90000, 1.10000, 0.90000
25575,'39035177504 ',  69.0000,1,  27,   1,   1,0.95954144, -53.030121, 1.10000, 0.90000, 1.10000, 0.90000
25576,'39035177505 ', 138.0000,1,  27,   1,   1,0.96083635, -52.168992, 1.10000, 0.90000, 1.10000, 0.90000
25577,'39035177604 ', 138.0000,1,  27,   1,   1,0.96023470, -52.528796, 1.10000, 0.90000, 1.10000, 0.90000
25578,'39035177605 ',  69.0000,1,  27,   1,   1,0.95948130, -53.363513, 1.10000, 0.90000, 1.10000, 0.90000
25579,'39035177606 ', 138.0000,1,  27,   1,   1,0.95951176, -52.304725, 1.10000, 0.90000, 1.10000, 0.90000
25580,'39035177607 ', 138.0000,1,  27,   1,   1,0.95908713, -52.390133, 1.10000, 0.90000, 1.10000, 0.90000
25581,'39035177608 ', 138.0000,1,  27,   1,   1,0.96024412, -52.120863, 1.10000, 0.90000, 1.10000, 0.90000
25582,'39035177609 ',  69.0000,1,  27,   1,   1,0.95906550, -53.177329, 1.10000, 0.90000, 1.10000, 0.90000
25583,'39035178101 ',  69.0000,1,  27,   1,   1,0.96017277, -53.203595, 1.10000, 0.90000, 1.10000, 0.90000
25584,'39035178102 ',  69.0000,1,  27,   1,   1,0.96023136, -52.894925, 1.10000, 0.90000, 1.10000, 0.90000
25585,'39035178201 ', 138.0000,1,  27,   1,   1,0.96119189, -52.397123, 1.10000, 0.90000, 1.10000, 0.90000
25586,'39035178204 ',  69.0000,1,  27,   1,   1,0.96046185, -53.083192, 1.10000, 0.90000, 1.10000, 0.90000
25587,'39035178205 ',  69.0000,1,  27,   1,   1,0.95996267, -53.192014, 1.10000, 0.90000, 1.10000, 0.90000
25588,'39035178206 ', 138.0000,1,  27,   1,   1,0.96046656, -52.495031, 1.10000, 0.90000, 1.10000, 0.90000
25589,'39035179101 ',  69.0000,1,  27,   1,   1,0.95886189, -53.487683, 1.10000, 0.90000, 1.10000, 0.90000
25590,'39035179102 ',  69.0000,1,  27,   1,   1,0.95770097, -53.505854, 1.10000, 0.90000, 1.10000, 0.90000
25591,'39035180102 ', 138.0000,1,  27,   1,   1,0.97774553, -52.409472, 1.10000, 0.90000, 1.10000, 0.90000
25592,'39035180103 ',  69.0000,1,  27,   1,   1,0.97207236, -52.884369, 1.10000, 0.90000, 1.10000, 0.90000
25593,'39035180104 ',  69.0000,1,  27,   1,   1,0.97079629, -52.919530, 1.10000, 0.90000, 1.10000, 0.90000
25594,'39035181100 ',  69.0000,1,  27,   1,   1,0.96592557, -52.351450, 1.10000, 0.90000, 1.10000, 0.90000
25595,'39035181201 ',  69.0000,1,  27,   1,   1,0.96625459, -52.199782, 1.10000, 0.90000, 1.10000, 0.90000
25596,'39035181203 ',  69.0000,1,  27,   1,   1,0.96355921, -52.562366, 1.10000, 0.90000, 1.10000, 0.90000
25597,'39035181204 ',  69.0000,1,  27,   1,   1,0.96473026, -52.495584, 1.10000, 0.90000, 1.10000, 0.90000
25598,'39035182103 ', 345.0000,1,  27,   1,   1,0.96262735, -51.144402, 1.10000, 0.90000, 1.10000, 0.90000
25599,'39035182104 ', 138.0000,1,  27,   1,   1,0.96188718, -51.740500, 1.10000, 0.90000, 1.10000, 0.90000
25600,'39035182105 ', 138.0000,1,  27,   1,   1,0.96164393, -51.938292, 1.10000, 0.90000, 1.10000, 0.90000
25601,'39035182106 ', 138.0000,1,  27,   1,   1,0.96135813, -52.135865, 1.10000, 0.90000, 1.10000, 0.90000
25602,'39035183100 ',  69.0000,1,  27,   1,   1,0.96071827, -52.705957, 1.10000, 0.90000, 1.10000, 0.90000
25603,'39035183200 ',  69.0000,1,  27,   1,   1,0.95953387, -52.928809, 1.10000, 0.90000, 1.10000, 0.90000
25604,'39035183300 ',  69.0000,1,  27,   1,   1,0.95787942, -53.250439, 1.10000, 0.90000, 1.10000, 0.90000
25605,'39035183401 ', 138.0000,1,  27,   1,   1,0.96008295, -51.854308, 1.10000, 0.90000, 1.10000, 0.90000
25606,'39035183402 ', 138.0000,1,  27,   1,   1,0.96011227, -51.822786, 1.10000, 0.90000, 1.10000, 0.90000
25607,'39035183501 ',  69.0000,1,  27,   1,   1,0.95807815, -53.220349, 1.10000, 0.90000, 1.10000, 0.90000
25608,'39035183502 ',  69.0000,1,  27,   1,   1,0.95849198, -52.989321, 1.10000, 0.90000, 1.10000, 0.90000
25609,'39035183603 ',  69.0000,1,  27,   1,   1,0.95797890, -52.932713, 1.10000, 0.90000, 1.10000, 0.90000
25610,'39035183604 ',  69.0000,1,  27,   1,   1,0.95805705, -53.023510, 1.10000, 0.90000, 1.10000, 0.90000
25611,'39035183605 ',  69.0000,1,  27,   1,   1,0.95803148, -53.187923, 1.10000, 0.90000, 1.10000, 0.90000
25612,'39035183606 ',  69.0000,1,  27,   1,   1,0.95798939, -53.093851, 1.10000, 0.90000, 1.10000, 0.90000
25613,'39035184103 ',  69.0000,1,  27,   1,   1,0.95826060, -54.457139, 1.10000, 0.90000, 1.10000, 0.90000
25614,'39035184104 ', 345.0000,1,  27,   1,   1,0.97074592, -50.177640, 1.10000, 0.90000, 1.10000, 0.90000
25615,'39035184105 ',  69.0000,1,  27,   1,   1,0.95777565, -54.900142, 1.10000, 0.90000, 1.10000, 0.90000
25616,'39035184106 ',  69.0000,1,  27,   1,   1,0.95919633, -54.834545, 1.10000, 0.90000, 1.10000, 0.90000
25617,'39035184108 ', 138.0000,1,  27,   1,   1,0.96021694, -53.879080, 1.10000, 0.90000, 1.10000, 0.90000
25618,'39035185101 ',  69.0000,1,  27,   1,   1,0.96517730, -53.038024, 1.10000, 0.90000, 1.10000, 0.90000
25619,'39035185102 ',  69.0000,1,  27,   1,   1,0.96377295, -53.175963, 1.10000, 0.90000, 1.10000, 0.90000
25620,'39035185103 ',  69.0000,1,  27,   1,   1,0.96312004, -53.146972, 1.10000, 0.90000, 1.10000, 0.90000
25621,'39035185104 ',  69.0000,1,  27,   1,   1,0.96383810, -53.247246, 1.10000, 0.90000, 1.10000, 0.90000
25622,'39035185201 ',  69.0000,1,  27,   1,   1,0.96218717, -53.047627, 1.10000, 0.90000, 1.10000, 0.90000
25623,'39035185202 ',  69.0000,1,  27,   1,   1,0.96256036, -53.094926, 1.10000, 0.90000, 1.10000, 0.90000
25624,'39035185203 ', 138.0000,1,  27,   1,   1,0.96800935, -53.036094, 1.10000, 0.90000, 1.10000, 0.90000
25625,'39035186103 ',  69.0000,1,  27,   1,   1,0.95873386, -53.559840, 1.10000, 0.90000, 1.10000, 0.90000
25626,'39035186104 ',  69.0000,1,  27,   1,   1,0.95704120, -53.572678, 1.10000, 0.90000, 1.10000, 0.90000
25627,'39035186105 ',  69.0000,1,  27,   1,   1,0.95964354, -53.391520, 1.10000, 0.90000, 1.10000, 0.90000
25628,'39035186106 ',  69.0000,1,  27,   1,   1,0.95675296, -53.674939, 1.10000, 0.90000, 1.10000, 0.90000
25629,'39035186107 ',  69.0000,1,  27,   1,   1,0.95701289, -53.647591, 1.10000, 0.90000, 1.10000, 0.90000
25630,'39035186201 ', 138.0000,1,  27,   1,   1,0.96117681, -52.289913, 1.10000, 0.90000, 1.10000, 0.90000
25631,'39035186202 ',  69.0000,1,  27,   1,   1,0.95894748, -53.856807, 1.10000, 0.90000, 1.10000, 0.90000
25632,'39035186203 ',  69.0000,1,  27,   1,   1,0.95865518, -53.721036, 1.10000, 0.90000, 1.10000, 0.90000
25633,'39035186205 ',  69.0000,1,  27,   1,   1,0.96021587, -53.434424, 1.10000, 0.90000, 1.10000, 0.90000
25634,'39035186206 ', 345.0000,1,  27,   1,   1,0.96302557, -49.685409, 1.10000, 0.90000, 1.10000, 0.90000
25635,'39035187103 ',  69.0000,1,  27,   1,   1,0.96074277, -53.071444, 1.10000, 0.90000, 1.10000, 0.90000
25636,'39035187104 ',  69.0000,1,  27,   1,   1,0.95949531, -53.044315, 1.10000, 0.90000, 1.10000, 0.90000
25637,'39035187105 ',  69.0000,1,  27,   1,   1,0.95956546, -53.113494, 1.10000, 0.90000, 1.10000, 0.90000
25638,'39035187106 ',  69.0000,1,  27,   1,   1,0.95937431, -53.226438, 1.10000, 0.90000, 1.10000, 0.90000
25639,'39035188103 ',  69.0000,1,  27,   1,   1,0.95824951, -53.224963, 1.10000, 0.90000, 1.10000, 0.90000
25640,'39035188104 ',  69.0000,1,  27,   1,   1,0.95864946, -53.307919, 1.10000, 0.90000, 1.10000, 0.90000
25641,'39035188105 ', 138.0000,1,  27,   1,   1,0.96425140, -53.306239, 1.10000, 0.90000, 1.10000, 0.90000
25642,'39035188106 ', 138.0000,1,  27,   1,   1,0.96392792, -53.336319, 1.10000, 0.90000, 1.10000, 0.90000
25643,'39035188107 ', 138.0000,1,  27,   1,   1,0.96331906, -53.376491, 1.10000, 0.90000, 1.10000, 0.90000
25644,'39035189105 ', 138.0000,1,  27,   1,   1,0.97242004, -50.324393, 1.10000, 0.90000, 1.10000, 0.90000
25645,'39035189107 ', 138.0000,1,  27,   1,   1,0.97180736, -50.408517, 1.10000, 0.90000, 1.10000, 0.90000
25646,'39035189108 ', 138.0000,1,  27,   1,   1,0.97051668, -50.675349, 1.10000, 0.90000, 1.10000, 0.90000
25647,'39035189109 ', 138.0000,1,  27,   1,   1,0.96952927, -50.873353, 1.10000, 0.90000, 1.10000, 0.90000
25648,'39035189110 ', 138.0000,1,  27,   1,   1,0.97443783, -49.905607, 1.10000, 0.90000, 1.10000, 0.90000
25649,'39035189111 ', 138.0000,1,  27,   1,   1,0.97232831, -50.313018, 1.10000, 0.90000, 1.10000, 0.90000
25650,'39035189112 ',  69.0000,1,  27,   1,   1,0.96823263, -51.748679, 1.10000, 0.90000, 1.10000, 0.90000
25651,'39035190502 ',  69.0000,1,  27,   1,   1,0.96441150, -52.463906, 1.10000, 0.90000, 1.10000, 0.90000
25652,'39035190503 ',  69.0000,1,  27,   1,   1,0.96689415, -52.007280, 1.10000, 0.90000, 1.10000, 0.90000
25653,'39035190504 ', 138.0000,1,  27,   1,   1,0.96881294, -50.929275, 1.10000, 0.90000, 1.10000, 0.90000
25654,'39035192300 ', 345.0000,1,  27,   1,   1,0.96261424, -51.152472, 1.10000, 0.90000, 1.10000, 0.90000
25655,'39035192800 ',  69.0000,1,  27,   1,   1,0.96941501, -52.526371, 1.10000, 0.90000, 1.10000, 0.90000
25656,'39035192900 ',  69.0000,1,  27,   1,   1,0.96032107, -52.787622, 1.10000, 0.90000, 1.10000, 0.90000
25657,'39035193800 ',  69.0000,1,  27,   1,   1,0.95889693, -53.413585, 1.10000, 0.90000, 1.10000, 0.90000
25658,'39035193900 ',  69.0000,1,  27,   1,   1,0.95855224, -53.518514, 1.10000, 0.90000, 1.10000, 0.90000
25659,'39035194100 ', 138.0000,1,  27,   1,   1,0.95999372, -52.668094, 1.10000, 0.90000, 1.10000, 0.90000
25660,'39035194300 ', 138.0000,1,  27,   1,   1,0.97478032, -52.724771, 1.10000, 0.90000, 1.10000, 0.90000
25661,'39035194500 ',  69.0000,1,  27,   1,   1,0.96812093, -53.789358, 1.10000, 0.90000, 1.10000, 0.90000
25662,'39035194800 ',  69.0000,1,  27,   1,   1,0.95883244, -53.515051, 1.10000, 0.90000, 1.10000, 0.90000
25663,'39035194900 ',  69.0000,1,  27,   1,   1,0.95774651, -54.049613, 1.10000, 0.90000, 1.10000, 0.90000
25664,'39035195600 ', 138.0000,1,  27,   1,   1,0.96057397, -52.773897, 1.10000, 0.90000, 1.10000, 0.90000
25665,'39035195700 ',  69.0000,1,  27,   1,   1,0.95747614, -54.887643, 1.10000, 0.90000, 1.10000, 0.90000
25666,'39035195800 ',  69.0000,1,  27,   1,   1,0.95653719, -54.538763, 1.10000, 0.90000, 1.10000, 0.90000
25667,'39035195900 ',  69.0000,1,  27,   1,   1,0.95812684, -54.932602, 1.10000, 0.90000, 1.10000, 0.90000
25668,'39035196000 ',  69.0000,1,  27,   1,   1,0.96372104, -52.921269, 1.10000, 0.90000, 1.10000, 0.90000
25669,'39035196100 ', 765.0000,1,  27,   1,   1,0.96927035, -39.489510, 1.10000, 0.90000, 1.10000, 0.90000
25670,'39035196200 ',  69.0000,1,  27,   1,   1,0.98822027, -52.011778, 1.10000, 0.90000, 1.10000, 0.90000
25671,'39035196300 ',  69.0000,1,  27,   1,   1,0.95732009, -54.619377, 1.10000, 0.90000, 1.10000, 0.90000
25672,'39035196400 ',  69.0000,1,  27,   1,   1,0.96232027, -52.651528, 1.10000, 0.90000, 1.10000, 0.90000
25673,'39035196500 ',  69.0000,1,  27,   1,   1,0.96328777, -52.308270, 1.10000, 0.90000, 1.10000, 0.90000
25674,'39035980100 ', 138.0000,1,  27,   1,   1,0.96846908, -50.797988, 1.10000, 0.90000, 1.10000, 0.90000
25675,'39035980500 ', 138.0000,1,  27,   1,   1,0.96370667, -51.976302, 1.10000, 0.90000, 1.10000, 0.90000
25676,'39035981100 ', 138.0000,1,  27,   1,   1,0.96319669, -51.982548, 1.10000, 0.90000, 1.10000, 0.90000
25677,'39037500100 ', 138.0000,1,  27,   1,   1,0.96747327, -30.895271, 1.10000, 0.90000, 1.10000, 0.90000
25678,'39037510100 ',  69.0000,1,  27,   1,   1,0.95882547, -29.407806, 1.10000, 0.90000, 1.10000, 0.90000
25679,'39037520100 ', 138.0000,1,  27,   1,   1,0.97231096, -30.547997, 1.10000, 0.90000, 1.10000, 0.90000
25680,'39037530100 ', 138.0000,1,  27,   1,   1,0.96353197, -31.953155, 1.10000, 0.90000, 1.10000, 0.90000
25681,'39037540100 ', 138.0000,1,  27,   1,   1,0.96835333, -31.678315, 1.10000, 0.90000, 1.10000, 0.90000
25682,'39037550100 ',  69.0000,1,  27,   1,   1,0.96880227, -29.818147, 1.10000, 0.90000, 1.10000, 0.90000
25683,'39037555000 ', 138.0000,1,  27,   1,   1,0.97838825, -30.056623, 1.10000, 0.90000, 1.10000, 0.90000
25684,'39037555101 ', 138.0000,1,  27,   1,   1,0.98161894, -29.486483, 1.10000, 0.90000, 1.10000, 0.90000
25685,'39037555102 ', 138.0000,1,  27,   1,   1,0.98062384, -29.852588, 1.10000, 0.90000, 1.10000, 0.90000
25686,'39037560100 ',  69.0000,1,  27,   1,   1,0.96243215, -29.985207, 1.10000, 0.90000, 1.10000, 0.90000
25687,'39037570101 ', 138.0000,1,  27,   1,   1,0.97910148, -29.565085, 1.10000, 0.90000, 1.10000, 0.90000
25688,'39037570102 ', 138.0000,1,  27,   1,   1,0.97848129, -29.196815, 1.10000, 0.90000, 1.10000, 0.90000
25689,'39039958100 ', 345.0000,1,  27,   1,   1,1.01041043, -25.368354, 1.10000, 0.90000, 1.10000, 0.90000
25690,'39039958200 ',  69.0000,1,  27,   1,   1,0.95165259, -29.276885, 1.10000, 0.90000, 1.10000, 0.90000
25691,'39039958300 ', 138.0000,1,  27,   1,   1,0.95028132, -28.475863, 1.10000, 0.90000, 1.10000, 0.90000
25692,'39039958400 ',  69.0000,1,  27,   1,   1,0.95980203, -28.930236, 1.10000, 0.90000, 1.10000, 0.90000
25693,'39039958500 ',  69.0000,1,  27,   1,   1,0.99437660, -27.379776, 1.10000, 0.90000, 1.10000, 0.90000
25694,'39039958600 ', 138.0000,1,  27,   1,   1,0.99174231, -26.986643, 1.10000, 0.90000, 1.10000, 0.90000
25695,'39039958700 ',  69.0000,1,  27,   1,   1,0.98871475, -27.579068, 1.10000, 0.90000, 1.10000, 0.90000
25696,'39039958800 ', 138.0000,1,  27,   1,   1,0.99905753, -26.795822, 1.10000, 0.90000, 1.10000, 0.90000
25697,'39039958900 ',  69.0000,1,  27,   1,   1,0.98315704, -27.638931, 1.10000, 0.90000, 1.10000, 0.90000
25698,'39041010100 ', 138.0000,1,  27,   1,   1,0.95867962, -43.668985, 1.10000, 0.90000, 1.10000, 0.90000
25699,'39041010200 ', 138.0000,1,  27,   1,   1,0.95832664, -43.715810, 1.10000, 0.90000, 1.10000, 0.90000
25700,'39041010420 ',  69.0000,1,  27,   1,   1,0.96023691, -43.817870, 1.10000, 0.90000, 1.10000, 0.90000
25701,'39041010421 ',  69.0000,1,  27,   1,   1,0.96158594, -43.730296, 1.10000, 0.90000, 1.10000, 0.90000
25702,'39041010422 ', 138.0000,1,  27,   1,   1,0.96465814, -42.535457, 1.10000, 0.90000, 1.10000, 0.90000
25703,'39041010520 ', 345.0000,1,  27,   1,   1,0.97262037, -41.039328, 1.10000, 0.90000, 1.10000, 0.90000
25704,'39041010530 ', 138.0000,1,  27,   1,   1,0.95917708, -43.594348, 1.10000, 0.90000, 1.10000, 0.90000
25705,'39041011101 ',  69.0000,1,  27,   1,   1,0.95466661, -45.323762, 1.10000, 0.90000, 1.10000, 0.90000
25706,'39041011102 ',  69.0000,1,  27,   1,   1,0.95703101, -46.296842, 1.10000, 0.90000, 1.10000, 0.90000
25707,'39041011200 ',  69.0000,1,  27,   1,   1,0.95698035, -44.334433, 1.10000, 0.90000, 1.10000, 0.90000
25708,'39041011411 ',  69.0000,1,  27,   1,   1,0.95814127, -43.293332, 1.10000, 0.90000, 1.10000, 0.90000
25709,'39041011412 ',  69.0000,1,  27,   1,   1,0.95286691, -43.468806, 1.10000, 0.90000, 1.10000, 0.90000
25710,'39041011413 ', 138.0000,1,  27,   1,   1,0.96475309, -42.656942, 1.10000, 0.90000, 1.10000, 0.90000
25711,'39041011421 ',  69.0000,1,  27,   1,   1,0.95736694, -44.275875, 1.10000, 0.90000, 1.10000, 0.90000
25712,'39041011423 ', 138.0000,1,  27,   1,   1,0.96009380, -43.214320, 1.10000, 0.90000, 1.10000, 0.90000
25713,'39041011430 ', 138.0000,1,  27,   1,   1,0.96215135, -42.794762, 1.10000, 0.90000, 1.10000, 0.90000
25714,'39041011520 ', 138.0000,1,  27,   1,   1,0.95849699, -43.413731, 1.10000, 0.90000, 1.10000, 0.90000
25715,'39041011530 ',  69.0000,1,  27,   1,   1,0.95723373, -44.498512, 1.10000, 0.90000, 1.10000, 0.90000
25716,'39041011540 ',  69.0000,1,  27,   1,   1,0.95459133, -45.035850, 1.10000, 0.90000, 1.10000, 0.90000
25717,'39041011550 ', 138.0000,1,  27,   1,   1,0.96259719, -43.172051, 1.10000, 0.90000, 1.10000, 0.90000
25718,'39041011560 ',  69.0000,1,  27,   1,   1,0.95825368, -44.284624, 1.10000, 0.90000, 1.10000, 0.90000
25719,'39041011561 ', 138.0000,1,  27,   1,   1,0.95797414, -43.462433, 1.10000, 0.90000, 1.10000, 0.90000
25720,'39041011604 ', 138.0000,1,  27,   1,   1,0.95523083, -44.922168, 1.10000, 0.90000, 1.10000, 0.90000
25721,'39041011710 ',  69.0000,1,  27,   1,   1,0.95401424, -45.192981, 1.10000, 0.90000, 1.10000, 0.90000
25722,'39041011730 ', 138.0000,1,  27,   1,   1,0.95562053, -44.724055, 1.10000, 0.90000, 1.10000, 0.90000
25723,'39041011740 ',  69.0000,1,  27,   1,   1,0.95386058, -45.230759, 1.10000, 0.90000, 1.10000, 0.90000
25724,'39041011750 ',  69.0000,1,  27,   1,   1,0.95438337, -45.146755, 1.10000, 0.90000, 1.10000, 0.90000
25725,'39041011760 ',  69.0000,1,  27,   1,   1,0.95205170, -45.180585, 1.10000, 0.90000, 1.10000, 0.90000
25726,'39041011762 ', 138.0000,1,  27,   1,   1,0.95598233, -44.618641, 1.10000, 0.90000, 1.10000, 0.90000
25727,'39041011900 ', 345.0000,1,  27,   1,   1,0.97144133, -40.963172, 1.10000, 0.90000, 1.10000, 0.90000
25728,'39041012000 ',  69.0000,1,  27,   1,   1,0.95631677, -44.203792, 1.10000, 0.90000, 1.10000, 0.90000
25729,'39041012100 ', 345.0000,1,  27,   1,   1,0.97217065, -41.047238, 1.10000, 0.90000, 1.10000, 0.90000
25730,'39041012200 ', 138.0000,1,  27,   1,   1,0.95972729, -43.525121, 1.10000, 0.90000, 1.10000, 0.90000
25731,'39041012300 ',  69.0000,1,  27,   1,   1,0.95551443, -46.120535, 1.10000, 0.90000, 1.10000, 0.90000
25732,'39041012400 ', 138.0000,1,  27,   1,   1,0.95586401, -43.882077, 1.10000, 0.90000, 1.10000, 0.90000
25733,'39043040100 ', 138.0000,1,  27,   1,   1,0.98245394, -45.006449, 1.10000, 0.90000, 1.10000, 0.90000
25734,'39043040200 ', 138.0000,1,  27,   1,   1,0.98048401, -44.744317, 1.10000, 0.90000, 1.10000, 0.90000
25735,'39043040300 ', 138.0000,1,  27,   1,   1,0.97785962, -44.322870, 1.10000, 0.90000, 1.10000, 0.90000
25736,'39043040400 ', 345.0000,1,  27,   1,   1,0.98970795, -40.894200, 1.10000, 0.90000, 1.10000, 0.90000
25737,'39043040500 ',  69.0000,1,  27,   1,   1,0.97881711, -42.765812, 1.10000, 0.90000, 1.10000, 0.90000
25738,'39043040600 ',  69.0000,1,  27,   1,   1,0.97396404, -39.954674, 1.10000, 0.90000, 1.10000, 0.90000
25739,'39043040700 ',  69.0000,1,  27,   1,   1,0.97426325, -41.534558, 1.10000, 0.90000, 1.10000, 0.90000
25740,'39043040800 ',  69.0000,1,  27,   1,   1,0.97400004, -41.275414, 1.10000, 0.90000, 1.10000, 0.90000
25741,'39043040900 ', 345.0000,1,  27,   1,   1,0.98840308, -38.523227, 1.10000, 0.90000, 1.10000, 0.90000
25742,'39043041000 ', 138.0000,1,  27,   1,   1,0.98159951, -39.993742, 1.10000, 0.90000, 1.10000, 0.90000
25743,'39043041100 ', 138.0000,1,  27,   1,   1,0.98102665, -40.140294, 1.10000, 0.90000, 1.10000, 0.90000
25744,'39043041200 ', 138.0000,1,  27,   1,   1,0.98078579, -40.335026, 1.10000, 0.90000, 1.10000, 0.90000
25745,'39043041300 ', 345.0000,1,  27,   1,   1,0.98798239, -39.313100, 1.10000, 0.90000, 1.10000, 0.90000
25746,'39043041400 ', 138.0000,1,  27,   1,   1,0.98033994, -40.671379, 1.10000, 0.90000, 1.10000, 0.90000
25747,'39043041500 ', 345.0000,1,  27,   1,   1,0.98839039, -39.795537, 1.10000, 0.90000, 1.10000, 0.90000
25748,'39043041600 ', 138.0000,1,  27,   1,   1,0.97872132, -41.374581, 1.10000, 0.90000, 1.10000, 0.90000
25749,'39043041700 ', 138.0000,1,  27,   1,   1,0.97984809, -39.923255, 1.10000, 0.90000, 1.10000, 0.90000
25750,'39043041800 ', 138.0000,1,  27,   1,   1,0.97668839, -42.427786, 1.10000, 0.90000, 1.10000, 0.90000
25751,'39045030100 ', 345.0000,1,  27,   1,   1,0.98348409, -40.153244, 1.10000, 0.90000, 1.10000, 0.90000
25752,'39045030200 ', 345.0000,1,  27,   1,   1,0.98472756, -39.294970, 1.10000, 0.90000, 1.10000, 0.90000
25753,'39045030300 ', 345.0000,1,  27,   1,   1,0.98123896, -40.010459, 1.10000, 0.90000, 1.10000, 0.90000
25754,'39045030400 ', 345.0000,1,  27,   1,   1,0.98052752, -39.946484, 1.10000, 0.90000, 1.10000, 0.90000
25755,'39045030600 ', 138.0000,1,  27,   1,   1,0.96771151, -41.312399, 1.10000, 0.90000, 1.10000, 0.90000
25756,'39045030700 ', 138.0000,1,  27,   1,   1,0.96920937, -40.809796, 1.10000, 0.90000, 1.10000, 0.90000
25757,'39045030800 ', 138.0000,1,  27,   1,   1,0.97240007, -40.285149, 1.10000, 0.90000, 1.10000, 0.90000
25758,'39045030900 ', 138.0000,1,  27,   1,   1,0.97844785, -39.443892, 1.10000, 0.90000, 1.10000, 0.90000
25759,'39045031000 ', 345.0000,1,  27,   1,   1,0.98896718, -38.619372, 1.10000, 0.90000, 1.10000, 0.90000
25760,'39045031100 ',  69.0000,1,  27,   1,   1,0.96767259, -40.043029, 1.10000, 0.90000, 1.10000, 0.90000
25761,'39045031200 ', 345.0000,1,  27,   1,   1,0.99088490, -37.156489, 1.10000, 0.90000, 1.10000, 0.90000
25762,'39045031300 ', 345.0000,1,  27,   1,   1,0.98948580, -37.925718, 1.10000, 0.90000, 1.10000, 0.90000
25763,'39045031400 ',  69.0000,1,  27,   1,   1,0.97454411, -39.368090, 1.10000, 0.90000, 1.10000, 0.90000
25764,'39045031500 ', 138.0000,1,  27,   1,   1,0.98043638, -38.769455, 1.10000, 0.90000, 1.10000, 0.90000
25765,'39045031600 ',  69.0000,1,  27,   1,   1,0.97298127, -39.329674, 1.10000, 0.90000, 1.10000, 0.90000
25766,'39045031700 ', 138.0000,1,  27,   1,   1,0.98115164, -38.545554, 1.10000, 0.90000, 1.10000, 0.90000
25767,'39045032000 ',  69.0000,1,  27,   1,   1,0.97493398, -39.259121, 1.10000, 0.90000, 1.10000, 0.90000
25768,'39045032100 ',  69.0000,1,  27,   1,   1,0.97501451, -39.299109, 1.10000, 0.90000, 1.10000, 0.90000
25769,'39045032200 ',  69.0000,1,  27,   1,   1,0.97573000, -39.191653, 1.10000, 0.90000, 1.10000, 0.90000
25770,'39045032300 ', 138.0000,1,  27,   1,   1,0.98226142, -38.227698, 1.10000, 0.90000, 1.10000, 0.90000
25771,'39045032500 ', 345.0000,1,  27,   1,   1,0.98930424, -36.820758, 1.10000, 0.90000, 1.10000, 0.90000
25772,'39045032600 ',  69.0000,1,  27,   1,   1,0.97614360, -37.771697, 1.10000, 0.90000, 1.10000, 0.90000
25773,'39045032701 ',  69.0000,1,  27,   1,   1,0.95741343, -43.410213, 1.10000, 0.90000, 1.10000, 0.90000
25774,'39045032702 ', 138.0000,1,  27,   1,   1,0.96340299, -42.366209, 1.10000, 0.90000, 1.10000, 0.90000
25775,'39045032800 ',  69.0000,1,  27,   1,   1,0.95749235, -43.404097, 1.10000, 0.90000, 1.10000, 0.90000
25776,'39045032900 ', 138.0000,1,  27,   1,   1,0.96703619, -41.585122, 1.10000, 0.90000, 1.10000, 0.90000
25777,'39045033000 ', 138.0000,1,  27,   1,   1,0.96898246, -41.025057, 1.10000, 0.90000, 1.10000, 0.90000
25778,'39045033100 ', 138.0000,1,  27,   1,   1,0.96721083, -41.441049, 1.10000, 0.90000, 1.10000, 0.90000
25779,'39047925800 ', 138.0000,1,  27,   1,   1,0.97529167, -36.032687, 1.10000, 0.90000, 1.10000, 0.90000
25780,'39047925900 ', 138.0000,1,  27,   1,   1,0.97432381, -33.549695, 1.10000, 0.90000, 1.10000, 0.90000
25781,'39047926000 ',  69.0000,1,  27,   1,   1,0.96188444, -35.861369, 1.10000, 0.90000, 1.10000, 0.90000
25782,'39047926100 ',  69.0000,1,  27,   1,   1,0.96364975, -35.562387, 1.10000, 0.90000, 1.10000, 0.90000
25783,'39047926200 ', 138.0000,1,  27,   1,   1,0.97722012, -34.798612, 1.10000, 0.90000, 1.10000, 0.90000
25784,'39047926300 ', 138.0000,1,  27,   1,   1,0.97973448, -34.260533, 1.10000, 0.90000, 1.10000, 0.90000
25785,'39047926400 ', 345.0000,1,  27,   1,   1,0.98930860, -32.936395, 1.10000, 0.90000, 1.10000, 0.90000
25786,'39049000110 ',  69.0000,1,  27,   1,   1,0.95618320, -44.335267, 1.10000, 0.90000, 1.10000, 0.90000
25787,'39049000120 ',  69.0000,1,  27,   1,   1,0.95663404, -44.074883, 1.10000, 0.90000, 1.10000, 0.90000
25788,'39049000210 ',  69.0000,1,  27,   1,   1,0.95597088, -43.978229, 1.10000, 0.90000, 1.10000, 0.90000
25789,'39049000220 ',  69.0000,1,  27,   1,   1,0.95634258, -43.962383, 1.10000, 0.90000, 1.10000, 0.90000
25790,'39049000310 ', 138.0000,1,  27,   1,   1,0.95827621, -43.119271, 1.10000, 0.90000, 1.10000, 0.90000
25791,'39049000320 ', 138.0000,1,  27,   1,   1,0.95812172, -43.155533, 1.10000, 0.90000, 1.10000, 0.90000
25792,'39049000330 ', 138.0000,1,  27,   1,   1,0.95830178, -43.117809, 1.10000, 0.90000, 1.10000, 0.90000
25793,'39049000410 ',  69.0000,1,  27,   1,   1,0.95598304, -43.928150, 1.10000, 0.90000, 1.10000, 0.90000
25794,'39049000420 ', 138.0000,1,  27,   1,   1,0.95858938, -43.055173, 1.10000, 0.90000, 1.10000, 0.90000
25795,'39049000500 ', 138.0000,1,  27,   1,   1,0.95885873, -43.008868, 1.10000, 0.90000, 1.10000, 0.90000
25796,'39049000600 ', 138.0000,1,  27,   1,   1,0.95911050, -42.965066, 1.10000, 0.90000, 1.10000, 0.90000
25797,'39049000710 ',  69.0000,1,  27,   1,   1,0.95705235, -43.451881, 1.10000, 0.90000, 1.10000, 0.90000
25798,'39049000720 ',  69.0000,1,  27,   1,   1,0.95765185, -43.446352, 1.10000, 0.90000, 1.10000, 0.90000
25799,'39049000730 ', 138.0000,1,  27,   1,   1,0.95905811, -42.971158, 1.10000, 0.90000, 1.10000, 0.90000
25800,'39049000810 ', 138.0000,1,  27,   1,   1,0.95846385, -43.089666, 1.10000, 0.90000, 1.10000, 0.90000
25801,'39049000820 ',  69.0000,1,  27,   1,   1,0.95793098, -43.557653, 1.10000, 0.90000, 1.10000, 0.90000
25802,'39049000910 ', 138.0000,1,  27,   1,   1,0.95875955, -43.035188, 1.10000, 0.90000, 1.10000, 0.90000
25803,'39049000920 ',  69.0000,1,  27,   1,   1,0.95769149, -43.537098, 1.10000, 0.90000, 1.10000, 0.90000
25804,'39049001000 ', 138.0000,1,  27,   1,   1,0.95943439, -42.910083, 1.10000, 0.90000, 1.10000, 0.90000
25805,'39049001110 ',  69.0000,1,  27,   1,   1,0.95723933, -43.425387, 1.10000, 0.90000, 1.10000, 0.90000
25806,'39049001121 ',  69.0000,1,  27,   1,   1,0.95751721, -43.400484, 1.10000, 0.90000, 1.10000, 0.90000
25807,'39049001122 ', 138.0000,1,  27,   1,   1,0.96100760, -42.686876, 1.10000, 0.90000, 1.10000, 0.90000
25808,'39049001200 ', 138.0000,1,  27,   1,   1,0.95979649, -42.850981, 1.10000, 0.90000, 1.10000, 0.90000
25809,'39049001300 ', 138.0000,1,  27,   1,   1,0.96018350, -42.792098, 1.10000, 0.90000, 1.10000, 0.90000
25810,'39049001400 ',  69.0000,1,  27,   1,   1,0.95851809, -43.363467, 1.10000, 0.90000, 1.10000, 0.90000
25811,'39049001500 ', 138.0000,1,  27,   1,   1,0.95950085, -42.884521, 1.10000, 0.90000, 1.10000, 0.90000
25812,'39049001600 ', 138.0000,1,  27,   1,   1,0.96078128, -42.704187, 1.10000, 0.90000, 1.10000, 0.90000
25813,'39049001700 ',  69.0000,1,  27,   1,   1,0.95807821, -43.413355, 1.10000, 0.90000, 1.10000, 0.90000
25814,'39049001810 ',  69.0000,1,  27,   1,   1,0.95566452, -43.500037, 1.10000, 0.90000, 1.10000, 0.90000
25815,'39049001820 ',  69.0000,1,  27,   1,   1,0.95608425, -43.488194, 1.10000, 0.90000, 1.10000, 0.90000
25816,'39049001901 ',  69.0000,1,  27,   1,   1,0.95793217, -43.363266, 1.10000, 0.90000, 1.10000, 0.90000
25817,'39049001902 ', 138.0000,1,  27,   1,   1,0.96226788, -42.461988, 1.10000, 0.90000, 1.10000, 0.90000
25818,'39049002000 ',  69.0000,1,  27,   1,   1,0.95654094, -43.408291, 1.10000, 0.90000, 1.10000, 0.90000
25819,'39049002100 ',  69.0000,1,  27,   1,   1,0.95741206, -43.383500, 1.10000, 0.90000, 1.10000, 0.90000
25820,'39049002200 ', 138.0000,1,  27,   1,   1,0.96201146, -42.475580, 1.10000, 0.90000, 1.10000, 0.90000
25821,'39049002300 ', 138.0000,1,  27,   1,   1,0.95990467, -42.801360, 1.10000, 0.90000, 1.10000, 0.90000
25822,'39049002510 ', 138.0000,1,  27,   1,   1,0.96041733, -42.744212, 1.10000, 0.90000, 1.10000, 0.90000
25823,'39049002520 ', 138.0000,1,  27,   1,   1,0.96072108, -42.696257, 1.10000, 0.90000, 1.10000, 0.90000
25824,'39049002600 ', 138.0000,1,  27,   1,   1,0.96063274, -43.339715, 1.10000, 0.90000, 1.10000, 0.90000
25825,'39049002710 ',  69.0000,1,  27,   1,   1,0.95689809, -43.480370, 1.10000, 0.90000, 1.10000, 0.90000
25826,'39049002730 ',  69.0000,1,  27,   1,   1,0.95728618, -43.503343, 1.10000, 0.90000, 1.10000, 0.90000
25827,'39049002740 ',  69.0000,1,  27,   1,   1,0.95728666, -43.469171, 1.10000, 0.90000, 1.10000, 0.90000
25828,'39049002750 ',  69.0000,1,  27,   1,   1,0.95713931, -43.507731, 1.10000, 0.90000, 1.10000, 0.90000
25829,'39049002760 ', 138.0000,1,  27,   1,   1,0.96171802, -42.725685, 1.10000, 0.90000, 1.10000, 0.90000
25830,'39049002770 ',  69.0000,1,  27,   1,   1,0.95716697, -43.454241, 1.10000, 0.90000, 1.10000, 0.90000
25831,'39049002780 ',  69.0000,1,  27,   1,   1,0.95942861, -43.040888, 1.10000, 0.90000, 1.10000, 0.90000
25832,'39049002800 ',  69.0000,1,  27,   1,   1,0.95924377, -43.268128, 1.10000, 0.90000, 1.10000, 0.90000
25833,'39049002900 ', 138.0000,1,  27,   1,   1,0.96026343, -42.733133, 1.10000, 0.90000, 1.10000, 0.90000
25834,'39049003000 ', 345.0000,1,  27,   1,   1,0.96825671, -40.914008, 1.10000, 0.90000, 1.10000, 0.90000
25835,'39049003200 ', 138.0000,1,  27,   1,   1,0.96218377, -42.462999, 1.10000, 0.90000, 1.10000, 0.90000
25836,'39049003600 ', 138.0000,1,  27,   1,   1,0.96068472, -42.656724, 1.10000, 0.90000, 1.10000, 0.90000
25837,'39049003700 ', 138.0000,1,  27,   1,   1,0.96098423, -42.657240, 1.10000, 0.90000, 1.10000, 0.90000
25838,'39049003800 ', 138.0000,1,  27,   1,   1,0.96103871, -42.595163, 1.10000, 0.90000, 1.10000, 0.90000
25839,'39049004000 ', 138.0000,1,  27,   1,   1,0.96234173, -42.402248, 1.10000, 0.90000, 1.10000, 0.90000
25840,'39049004200 ',  69.0000,1,  27,   1,   1,0.95718408, -43.175869, 1.10000, 0.90000, 1.10000, 0.90000
25841,'39049004300 ', 345.0000,1,  27,   1,   1,0.96878463, -40.732076, 1.10000, 0.90000, 1.10000, 0.90000
25842,'39049004500 ',  69.0000,1,  27,   1,   1,0.95981467, -42.465745, 1.10000, 0.90000, 1.10000, 0.90000
25843,'39049004610 ', 138.0000,1,  27,   1,   1,0.96402115, -41.744129, 1.10000, 0.90000, 1.10000, 0.90000
25844,'39049004620 ',  69.0000,1,  27,   1,   1,0.96092987, -42.389708, 1.10000, 0.90000, 1.10000, 0.90000
25845,'39049004700 ',  69.0000,1,  27,   1,   1,0.96032155, -42.435566, 1.10000, 0.90000, 1.10000, 0.90000
25846,'39049004810 ', 138.0000,1,  27,   1,   1,0.96360493, -41.817522, 1.10000, 0.90000, 1.10000, 0.90000
25847,'39049004820 ', 138.0000,1,  27,   1,   1,0.96328080, -41.868100, 1.10000, 0.90000, 1.10000, 0.90000
25848,'39049004900 ',  69.0000,1,  27,   1,   1,0.95882100, -42.601731, 1.10000, 0.90000, 1.10000, 0.90000
25849,'39049005000 ',  69.0000,1,  27,   1,   1,0.95722991, -43.069377, 1.10000, 0.90000, 1.10000, 0.90000
25850,'39049005100 ',  69.0000,1,  27,   1,   1,0.95780456, -42.928125, 1.10000, 0.90000, 1.10000, 0.90000
25851,'39049005200 ', 138.0000,1,  27,   1,   1,0.96237630, -42.375699, 1.10000, 0.90000, 1.10000, 0.90000
25852,'39049005300 ', 138.0000,1,  27,   1,   1,0.96151978, -42.511173, 1.10000, 0.90000, 1.10000, 0.90000
25853,'39049005410 ', 138.0000,1,  27,   1,   1,0.96131927, -42.607765, 1.10000, 0.90000, 1.10000, 0.90000
25854,'39049005420 ', 138.0000,1,  27,   1,   1,0.96154839, -42.574372, 1.10000, 0.90000, 1.10000, 0.90000
25855,'39049005500 ', 138.0000,1,  27,   1,   1,0.96191001, -42.522118, 1.10000, 0.90000, 1.10000, 0.90000
25856,'39049005610 ', 138.0000,1,  27,   1,   1,0.96215099, -42.406408, 1.10000, 0.90000, 1.10000, 0.90000
25857,'39049005620 ', 138.0000,1,  27,   1,   1,0.96260726, -42.329729, 1.10000, 0.90000, 1.10000, 0.90000
25858,'39049005700 ', 138.0000,1,  27,   1,   1,0.96257794, -42.327775, 1.10000, 0.90000, 1.10000, 0.90000
25859,'39049005810 ',  69.0000,1,  27,   1,   1,0.95867485, -42.920636, 1.10000, 0.90000, 1.10000, 0.90000
25860,'39049005820 ', 138.0000,1,  27,   1,   1,0.96298176, -42.220579, 1.10000, 0.90000, 1.10000, 0.90000
25861,'39049005900 ', 138.0000,1,  27,   1,   1,0.96275151, -42.328544, 1.10000, 0.90000, 1.10000, 0.90000
25862,'39049006000 ', 138.0000,1,  27,   1,   1,0.96300167, -42.244580, 1.10000, 0.90000, 1.10000, 0.90000
25863,'39049006100 ', 138.0000,1,  27,   1,   1,0.96326643, -42.160442, 1.10000, 0.90000, 1.10000, 0.90000
25864,'39049006220 ', 138.0000,1,  27,   1,   1,0.96181500, -42.278116, 1.10000, 0.90000, 1.10000, 0.90000
25865,'39049006230 ', 345.0000,1,  27,   1,   1,0.97072077, -40.660055, 1.10000, 0.90000, 1.10000, 0.90000
25866,'39049006236 ', 138.0000,1,  27,   1,   1,0.96070307, -42.613970, 1.10000, 0.90000, 1.10000, 0.90000
25867,'39049006310 ', 138.0000,1,  27,   1,   1,0.96280974, -42.530598, 1.10000, 0.90000, 1.10000, 0.90000
25868,'39049006321 ',  69.0000,1,  27,   1,   1,0.95665580, -44.001957, 1.10000, 0.90000, 1.10000, 0.90000
25869,'39049006323 ',  69.0000,1,  27,   1,   1,0.95886171, -43.658231, 1.10000, 0.90000, 1.10000, 0.90000
25870,'39049006330 ', 345.0000,1,  27,   1,   1,0.96819770, -40.868474, 1.10000, 0.90000, 1.10000, 0.90000
25871,'39049006340 ', 138.0000,1,  27,   1,   1,0.96206540, -42.641909, 1.10000, 0.90000, 1.10000, 0.90000
25872,'39049006351 ',  69.0000,1,  27,   1,   1,0.95595956, -44.190412, 1.10000, 0.90000, 1.10000, 0.90000
25873,'39049006352 ',  69.0000,1,  27,   1,   1,0.95640355, -44.137400, 1.10000, 0.90000, 1.10000, 0.90000
25874,'39049006353 ',  69.0000,1,  27,   1,   1,0.95591676, -44.206135, 1.10000, 0.90000, 1.10000, 0.90000
25875,'39049006371 ', 138.0000,1,  27,   1,   1,0.96054757, -42.869805, 1.10000, 0.90000, 1.10000, 0.90000
25876,'39049006372 ', 138.0000,1,  27,   1,   1,0.96102720, -42.793037, 1.10000, 0.90000, 1.10000, 0.90000
25877,'39049006383 ', 138.0000,1,  27,   1,   1,0.96038938, -42.942735, 1.10000, 0.90000, 1.10000, 0.90000
25878,'39049006384 ', 138.0000,1,  27,   1,   1,0.96014708, -42.958027, 1.10000, 0.90000, 1.10000, 0.90000
25879,'39049006386 ', 138.0000,1,  27,   1,   1,0.96025759, -42.925642, 1.10000, 0.90000, 1.10000, 0.90000
25880,'39049006387 ', 138.0000,1,  27,   1,   1,0.95962107, -42.953072, 1.10000, 0.90000, 1.10000, 0.90000
25881,'39049006391 ', 138.0000,1,  27,   1,   1,0.95941395, -43.018686, 1.10000, 0.90000, 1.10000, 0.90000
25882,'39049006392 ',  69.0000,1,  27,   1,   1,0.95726728, -43.980152, 1.10000, 0.90000, 1.10000, 0.90000
25883,'39049006393 ', 138.0000,1,  27,   1,   1,0.95993304, -42.980096, 1.10000, 0.90000, 1.10000, 0.90000
25884,'39049006394 ', 138.0000,1,  27,   1,   1,0.95969224, -42.998752, 1.10000, 0.90000, 1.10000, 0.90000
25885,'39049006395 ', 138.0000,1,  27,   1,   1,0.96145648, -42.725302, 1.10000, 0.90000, 1.10000, 0.90000
25886,'39049006396 ', 138.0000,1,  27,   1,   1,0.96012795, -42.847214, 1.10000, 0.90000, 1.10000, 0.90000
25887,'39049006410 ',  69.0000,1,  27,   1,   1,0.95777231, -43.622342, 1.10000, 0.90000, 1.10000, 0.90000
25888,'39049006430 ', 345.0000,1,  27,   1,   1,0.96831018, -40.841553, 1.10000, 0.90000, 1.10000, 0.90000
25889,'39049006500 ', 138.0000,1,  27,   1,   1,0.96252048, -42.441897, 1.10000, 0.90000, 1.10000, 0.90000
25890,'39049006600 ', 138.0000,1,  27,   1,   1,0.96236950, -42.454765, 1.10000, 0.90000, 1.10000, 0.90000
25891,'39049006710 ',  69.0000,1,  27,   1,   1,0.95576560, -44.397237, 1.10000, 0.90000, 1.10000, 0.90000
25892,'39049006721 ',  69.0000,1,  27,   1,   1,0.95666808, -44.220270, 1.10000, 0.90000, 1.10000, 0.90000
25893,'39049006722 ', 138.0000,1,  27,   1,   1,0.95724362, -43.534734, 1.10000, 0.90000, 1.10000, 0.90000
25894,'39049006810 ',  69.0000,1,  27,   1,   1,0.95593286, -44.384492, 1.10000, 0.90000, 1.10000, 0.90000
25895,'39049006821 ',  69.0000,1,  27,   1,   1,0.95642048, -44.308595, 1.10000, 0.90000, 1.10000, 0.90000
25896,'39049006822 ',  69.0000,1,  27,   1,   1,0.95614558, -44.363110, 1.10000, 0.90000, 1.10000, 0.90000
25897,'39049006910 ',  69.0000,1,  27,   1,   1,0.95541656, -44.413930, 1.10000, 0.90000, 1.10000, 0.90000
25898,'39049006921 ', 138.0000,1,  27,   1,   1,0.95720893, -43.456034, 1.10000, 0.90000, 1.10000, 0.90000
25899,'39049006923 ', 138.0000,1,  27,   1,   1,0.95729250, -43.415107, 1.10000, 0.90000, 1.10000, 0.90000
25900,'39049006924 ', 138.0000,1,  27,   1,   1,0.95747089, -43.351409, 1.10000, 0.90000, 1.10000, 0.90000
25901,'39049006931 ', 138.0000,1,  27,   1,   1,0.95831549, -44.003767, 1.10000, 0.90000, 1.10000, 0.90000
25902,'39049006932 ', 138.0000,1,  27,   1,   1,0.95878541, -43.883433, 1.10000, 0.90000, 1.10000, 0.90000
25903,'39049006933 ', 138.0000,1,  27,   1,   1,0.95919728, -43.774433, 1.10000, 0.90000, 1.10000, 0.90000
25904,'39049006942 ',  69.0000,1,  27,   1,   1,0.95534688, -44.653379, 1.10000, 0.90000, 1.10000, 0.90000
25905,'39049006943 ',  69.0000,1,  27,   1,   1,0.95498985, -44.612654, 1.10000, 0.90000, 1.10000, 0.90000
25906,'39049006944 ',  69.0000,1,  27,   1,   1,0.95572299, -44.678583, 1.10000, 0.90000, 1.10000, 0.90000
25907,'39049006945 ', 138.0000,1,  27,   1,   1,0.95777357, -44.128507, 1.10000, 0.90000, 1.10000, 0.90000
25908,'39049006950 ',  69.0000,1,  27,   1,   1,0.95579565, -44.338446, 1.10000, 0.90000, 1.10000, 0.90000
25909,'39049006990 ',  69.0000,1,  27,   1,   1,0.95520544, -44.776056, 1.10000, 0.90000, 1.10000, 0.90000
25910,'39049007010 ', 138.0000,1,  27,   1,   1,0.95652246, -44.438290, 1.10000, 0.90000, 1.10000, 0.90000
25911,'39049007020 ', 138.0000,1,  27,   1,   1,0.95567530, -44.477222, 1.10000, 0.90000, 1.10000, 0.90000
25912,'39049007041 ',  69.0000,1,  27,   1,   1,0.95682716, -44.639917, 1.10000, 0.90000, 1.10000, 0.90000
25913,'39049007043 ',  69.0000,1,  27,   1,   1,0.95442754, -44.476139, 1.10000, 0.90000, 1.10000, 0.90000
25914,'39049007044 ',  69.0000,1,  27,   1,   1,0.95587182, -44.759930, 1.10000, 0.90000, 1.10000, 0.90000
25915,'39049007047 ', 138.0000,1,  27,   1,   1,0.95643532, -43.761387, 1.10000, 0.90000, 1.10000, 0.90000
25916,'39049007048 ',  69.0000,1,  27,   1,   1,0.95540071, -44.821682, 1.10000, 0.90000, 1.10000, 0.90000
25917,'39049007112 ', 138.0000,1,  27,   1,   1,0.95726991, -44.088659, 1.10000, 0.90000, 1.10000, 0.90000
25918,'39049007113 ', 138.0000,1,  27,   1,   1,0.95749438, -43.995267, 1.10000, 0.90000, 1.10000, 0.90000
25919,'39049007114 ', 138.0000,1,  27,   1,   1,0.95692587, -44.282387, 1.10000, 0.90000, 1.10000, 0.90000
25920,'39049007115 ', 138.0000,1,  27,   1,   1,0.95706755, -44.198905, 1.10000, 0.90000, 1.10000, 0.90000
25921,'39049007120 ',  69.0000,1,  27,   1,   1,0.95527035, -44.706252, 1.10000, 0.90000, 1.10000, 0.90000
25922,'39049007132 ',  69.0000,1,  27,   1,   1,0.95552647, -44.766532, 1.10000, 0.90000, 1.10000, 0.90000
25923,'39049007193 ', 138.0000,1,  27,   1,   1,0.95598722, -44.439161, 1.10000, 0.90000, 1.10000, 0.90000
25924,'39049007194 ', 138.0000,1,  27,   1,   1,0.95635319, -44.380899, 1.10000, 0.90000, 1.10000, 0.90000
25925,'39049007198 ',  69.0000,1,  27,   1,   1,0.95517689, -44.710907, 1.10000, 0.90000, 1.10000, 0.90000
25926,'39049007199 ',  69.0000,1,  27,   1,   1,0.95633382, -44.574279, 1.10000, 0.90000, 1.10000, 0.90000
25927,'39049007201 ',  69.0000,1,  27,   1,   1,0.95670086, -44.896958, 1.10000, 0.90000, 1.10000, 0.90000
25928,'39049007202 ',  69.0000,1,  27,   1,   1,0.95602512, -44.671240, 1.10000, 0.90000, 1.10000, 0.90000
25929,'39049007203 ', 138.0000,1,  27,   1,   1,0.95789343, -43.960474, 1.10000, 0.90000, 1.10000, 0.90000
25930,'39049007205 ',  69.0000,1,  27,   1,   1,0.95688254, -44.889461, 1.10000, 0.90000, 1.10000, 0.90000
25931,'39049007207 ',  69.0000,1,  27,   1,   1,0.95556086, -44.923944, 1.10000, 0.90000, 1.10000, 0.90000
25932,'39049007209 ',  69.0000,1,  27,   1,   1,0.95409214, -44.861454, 1.10000, 0.90000, 1.10000, 0.90000
25933,'39049007210 ', 138.0000,1,  27,   1,   1,0.95864820, -43.784672, 1.10000, 0.90000, 1.10000, 0.90000
25934,'39049007393 ',  69.0000,1,  27,   1,   1,0.95769614, -44.665978, 1.10000, 0.90000, 1.10000, 0.90000
25935,'39049007394 ', 138.0000,1,  27,   1,   1,0.96003020, -43.477996, 1.10000, 0.90000, 1.10000, 0.90000
25936,'39049007395 ', 138.0000,1,  27,   1,   1,0.96137333, -42.935563, 1.10000, 0.90000, 1.10000, 0.90000
25937,'39049007396 ', 138.0000,1,  27,   1,   1,0.96106416, -43.263183, 1.10000, 0.90000, 1.10000, 0.90000
25938,'39049007424 ', 138.0000,1,  27,   1,   1,0.95854598, -43.576344, 1.10000, 0.90000, 1.10000, 0.90000
25939,'39049007425 ',  69.0000,1,  27,   1,   1,0.95783514, -44.378615, 1.10000, 0.90000, 1.10000, 0.90000
25940,'39049007426 ',  69.0000,1,  27,   1,   1,0.95784962, -44.442067, 1.10000, 0.90000, 1.10000, 0.90000
25941,'39049007427 ',  69.0000,1,  27,   1,   1,0.95838630, -44.664656, 1.10000, 0.90000, 1.10000, 0.90000
25942,'39049007492 ',  69.0000,1,  27,   1,   1,0.95437115, -44.480272, 1.10000, 0.90000, 1.10000, 0.90000
25943,'39049007494 ',  69.0000,1,  27,   1,   1,0.95337713, -44.519153, 1.10000, 0.90000, 1.10000, 0.90000
25944,'39049007511 ', 138.0000,1,  27,   1,   1,0.96056515, -42.729862, 1.10000, 0.90000, 1.10000, 0.90000
25945,'39049007512 ', 138.0000,1,  27,   1,   1,0.95964557, -43.510006, 1.10000, 0.90000, 1.10000, 0.90000
25946,'39049007520 ', 138.0000,1,  27,   1,   1,0.95910072, -43.608603, 1.10000, 0.90000, 1.10000, 0.90000
25947,'39049007531 ', 138.0000,1,  27,   1,   1,0.95796579, -43.809950, 1.10000, 0.90000, 1.10000, 0.90000
25948,'39049007532 ', 138.0000,1,  27,   1,   1,0.95768929, -43.861542, 1.10000, 0.90000, 1.10000, 0.90000
25949,'39049007533 ', 138.0000,1,  27,   1,   1,0.95825821, -43.758208, 1.10000, 0.90000, 1.10000, 0.90000
25950,'39049007534 ', 138.0000,1,  27,   1,   1,0.95865858, -43.688130, 1.10000, 0.90000, 1.10000, 0.90000
25951,'39049007550 ',  69.0000,1,  27,   1,   1,0.95797884, -43.943060, 1.10000, 0.90000, 1.10000, 0.90000
25952,'39049007551 ', 138.0000,1,  27,   1,   1,0.95863128, -43.480902, 1.10000, 0.90000, 1.10000, 0.90000
25953,'39049007710 ', 138.0000,1,  27,   1,   1,0.96144831, -42.652766, 1.10000, 0.90000, 1.10000, 0.90000
25954,'39049007721 ', 345.0000,1,  27,   1,   1,0.96667957, -41.267354, 1.10000, 0.90000, 1.10000, 0.90000
25955,'39049007722 ', 345.0000,1,  27,   1,   1,0.96680069, -41.240293, 1.10000, 0.90000, 1.10000, 0.90000
25956,'39049007730 ', 138.0000,1,  27,   1,   1,0.95763993, -43.297338, 1.10000, 0.90000, 1.10000, 0.90000
25957,'39049007740 ', 138.0000,1,  27,   1,   1,0.95784265, -43.241668, 1.10000, 0.90000, 1.10000, 0.90000
25958,'39049007811 ',  69.0000,1,  27,   1,   1,0.95759451, -43.957735, 1.10000, 0.90000, 1.10000, 0.90000
25959,'39049007812 ', 138.0000,1,  27,   1,   1,0.95951718, -42.910322, 1.10000, 0.90000, 1.10000, 0.90000
25960,'39049007820 ',  69.0000,1,  27,   1,   1,0.95579088, -43.882111, 1.10000, 0.90000, 1.10000, 0.90000
25961,'39049007830 ',  69.0000,1,  27,   1,   1,0.95576984, -43.664136, 1.10000, 0.90000, 1.10000, 0.90000
25962,'39049007921 ',  69.0000,1,  27,   1,   1,0.95746285, -43.327561, 1.10000, 0.90000, 1.10000, 0.90000
25963,'39049007922 ', 138.0000,1,  27,   1,   1,0.96293193, -42.093944, 1.10000, 0.90000, 1.10000, 0.90000
25964,'39049007931 ',  69.0000,1,  27,   1,   1,0.95963848, -43.039973, 1.10000, 0.90000, 1.10000, 0.90000
25965,'39049007933 ', 138.0000,1,  27,   1,   1,0.96469218, -41.742872, 1.10000, 0.90000, 1.10000, 0.90000
25966,'39049007941 ', 138.0000,1,  27,   1,   1,0.96342397, -42.093117, 1.10000, 0.90000, 1.10000, 0.90000
25967,'39049007951 ',  69.0000,1,  27,   1,   1,0.95942795, -43.154648, 1.10000, 0.90000, 1.10000, 0.90000
25968,'39049007952 ', 138.0000,1,  27,   1,   1,0.96224606, -42.385992, 1.10000, 0.90000, 1.10000, 0.90000
25969,'39049007953 ',  69.0000,1,  27,   1,   1,0.96160734, -42.354136, 1.10000, 0.90000, 1.10000, 0.90000
25970,'39049007954 ', 345.0000,1,  27,   1,   1,0.97087467, -40.243956, 1.10000, 0.90000, 1.10000, 0.90000
25971,'39049008000 ',  69.0000,1,  27,   1,   1,0.95727551, -42.478791, 1.10000, 0.90000, 1.10000, 0.90000
25972,'39049008110 ',  69.0000,1,  27,   1,   1,0.95883340, -42.403361, 1.10000, 0.90000, 1.10000, 0.90000
25973,'39049008120 ',  69.0000,1,  27,   1,   1,0.95975119, -42.377595, 1.10000, 0.90000, 1.10000, 0.90000
25974,'39049008132 ',  69.0000,1,  27,   1,   1,0.95565563, -42.534286, 1.10000, 0.90000, 1.10000, 0.90000
25975,'39049008141 ',  69.0000,1,  27,   1,   1,0.95447898, -42.586103, 1.10000, 0.90000, 1.10000, 0.90000
25976,'39049008142 ', 138.0000,1,  27,   1,   1,0.96501231, -41.593472, 1.10000, 0.90000, 1.10000, 0.90000
25977,'39049008161 ', 345.0000,1,  27,   1,   1,0.97332859, -39.368824, 1.10000, 0.90000, 1.10000, 0.90000
25978,'39049008162 ',  69.0000,1,  27,   1,   1,0.95674920, -41.931163, 1.10000, 0.90000, 1.10000, 0.90000
25979,'39049008163 ',  69.0000,1,  27,   1,   1,0.95811188, -42.452307, 1.10000, 0.90000, 1.10000, 0.90000
25980,'39049008164 ',  69.0000,1,  27,   1,   1,0.95874107, -42.399758, 1.10000, 0.90000, 1.10000, 0.90000
25981,'39049008210 ', 345.0000,1,  27,   1,   1,0.97061408, -40.289131, 1.10000, 0.90000, 1.10000, 0.90000
25982,'39049008230 ',  69.0000,1,  27,   1,   1,0.96043843, -42.339120, 1.10000, 0.90000, 1.10000, 0.90000
25983,'39049008241 ',  69.0000,1,  27,   1,   1,0.96158612, -42.313135, 1.10000, 0.90000, 1.10000, 0.90000
25984,'39049008242 ',  69.0000,1,  27,   1,   1,0.96219569, -42.058717, 1.10000, 0.90000, 1.10000, 0.90000
25985,'39049008311 ',  69.0000,1,  27,   1,   1,0.96140951, -42.265497, 1.10000, 0.90000, 1.10000, 0.90000
25986,'39049008312 ',  69.0000,1,  27,   1,   1,0.96067065, -42.288911, 1.10000, 0.90000, 1.10000, 0.90000
25987,'39049008321 ',  69.0000,1,  27,   1,   1,0.96083426, -42.286951, 1.10000, 0.90000, 1.10000, 0.90000
25988,'39049008322 ', 138.0000,1,  27,   1,   1,0.96304035, -41.906725, 1.10000, 0.90000, 1.10000, 0.90000
25989,'39049008330 ',  69.0000,1,  27,   1,   1,0.95841330, -42.665337, 1.10000, 0.90000, 1.10000, 0.90000
25990,'39049008340 ', 138.0000,1,  27,   1,   1,0.96236080, -42.025775, 1.10000, 0.90000, 1.10000, 0.90000
25991,'39049008350 ',  69.0000,1,  27,   1,   1,0.96282035, -41.999636, 1.10000, 0.90000, 1.10000, 0.90000
25992,'39049008360 ', 138.0000,1,  27,   1,   1,0.96327484, -41.891224, 1.10000, 0.90000, 1.10000, 0.90000
25993,'39049008370 ', 138.0000,1,  27,   1,   1,0.96361125, -41.859719, 1.10000, 0.90000, 1.10000, 0.90000
25994,'39049008380 ', 138.0000,1,  27,   1,   1,0.96258456, -42.032786, 1.10000, 0.90000, 1.10000, 0.90000
25995,'39049008400 ', 138.0000,1,  27,   1,   1,0.96243453, -42.445603, 1.10000, 0.90000, 1.10000, 0.90000
25996,'39049008500 ', 138.0000,1,  27,   1,   1,0.96223801, -42.467575, 1.10000, 0.90000, 1.10000, 0.90000
25997,'39049008710 ', 138.0000,1,  27,   1,   1,0.96255887, -42.431946, 1.10000, 0.90000, 1.10000, 0.90000
25998,'39049008720 ', 138.0000,1,  27,   1,   1,0.96355599, -42.136977, 1.10000, 0.90000, 1.10000, 0.90000
25999,'39049008730 ', 345.0000,1,  27,   1,   1,0.97003931, -40.638140, 1.10000, 0.90000, 1.10000, 0.90000
26000,'39049008811 ', 138.0000,1,  27,   1,   1,0.96494073, -41.899365, 1.10000, 0.90000, 1.10000, 0.90000
26001,'39049008812 ', 345.0000,1,  27,   1,   1,0.97054559, -40.421514, 1.10000, 0.90000, 1.10000, 0.90000
26002,'39049008813 ',  69.0000,1,  27,   1,   1,0.96377146, -42.290318, 1.10000, 0.90000, 1.10000, 0.90000
26003,'39049008821 ', 138.0000,1,  27,   1,   1,0.96239787, -42.075659, 1.10000, 0.90000, 1.10000, 0.90000
26004,'39049008822 ', 345.0000,1,  27,   1,   1,0.97038817, -40.442530, 1.10000, 0.90000, 1.10000, 0.90000
26005,'39049008825 ', 345.0000,1,  27,   1,   1,0.97042483, -40.440901, 1.10000, 0.90000, 1.10000, 0.90000
26006,'39049008900 ', 138.0000,1,  27,   1,   1,0.96227181, -42.581988, 1.10000, 0.90000, 1.10000, 0.90000
26007,'39049009000 ',  69.0000,1,  27,   1,   1,0.95820653, -43.411241, 1.10000, 0.90000, 1.10000, 0.90000
26008,'39049009100 ', 345.0000,1,  27,   1,   1,0.96960509, -40.726738, 1.10000, 0.90000, 1.10000, 0.90000
26009,'39049009210 ', 138.0000,1,  27,   1,   1,0.95974112, -43.221147, 1.10000, 0.90000, 1.10000, 0.90000
26010,'39049009220 ',  69.0000,1,  27,   1,   1,0.95715576, -43.514876, 1.10000, 0.90000, 1.10000, 0.90000
26011,'39049009230 ', 138.0000,1,  27,   1,   1,0.96027356, -43.026080, 1.10000, 0.90000, 1.10000, 0.90000
26012,'39049009240 ', 138.0000,1,  27,   1,   1,0.96004087, -43.113667, 1.10000, 0.90000, 1.10000, 0.90000
26013,'39049009250 ',  69.0000,1,  27,   1,   1,0.95673591, -43.560013, 1.10000, 0.90000, 1.10000, 0.90000
26014,'39049009311 ',  69.0000,1,  27,   1,   1,0.95596069, -43.738554, 1.10000, 0.90000, 1.10000, 0.90000
26015,'39049009312 ',  69.0000,1,  27,   1,   1,0.95657241, -43.779341, 1.10000, 0.90000, 1.10000, 0.90000
26016,'39049009321 ',  69.0000,1,  27,   1,   1,0.95702291, -43.457430, 1.10000, 0.90000, 1.10000, 0.90000
26017,'39049009322 ',  69.0000,1,  27,   1,   1,0.95620501, -43.502028, 1.10000, 0.90000, 1.10000, 0.90000
26018,'39049009323 ',  69.0000,1,  27,   1,   1,0.95673323, -43.486906, 1.10000, 0.90000, 1.10000, 0.90000
26019,'39049009325 ', 138.0000,1,  27,   1,   1,0.96178919, -42.399082, 1.10000, 0.90000, 1.10000, 0.90000
26020,'39049009326 ',  69.0000,1,  27,   1,   1,0.95706469, -43.480411, 1.10000, 0.90000, 1.10000, 0.90000
26021,'39049009331 ',  69.0000,1,  27,   1,   1,0.95741946, -43.422412, 1.10000, 0.90000, 1.10000, 0.90000
26022,'39049009332 ',  69.0000,1,  27,   1,   1,0.95937097, -43.056792, 1.10000, 0.90000, 1.10000, 0.90000
26023,'39049009333 ',  69.0000,1,  27,   1,   1,0.95782113, -43.352570, 1.10000, 0.90000, 1.10000, 0.90000
26024,'39049009334 ',  69.0000,1,  27,   1,   1,0.95820397, -43.258645, 1.10000, 0.90000, 1.10000, 0.90000
26025,'39049009336 ',  69.0000,1,  27,   1,   1,0.95990014, -42.877038, 1.10000, 0.90000, 1.10000, 0.90000
26026,'39049009337 ',  69.0000,1,  27,   1,   1,0.95882702, -42.915953, 1.10000, 0.90000, 1.10000, 0.90000
26027,'39049009340 ',  69.0000,1,  27,   1,   1,0.95600510, -43.685989, 1.10000, 0.90000, 1.10000, 0.90000
26028,'39049009350 ',  69.0000,1,  27,   1,   1,0.95557940, -43.697696, 1.10000, 0.90000, 1.10000, 0.90000
26029,'39049009361 ',  69.0000,1,  27,   1,   1,0.95419192, -44.076689, 1.10000, 0.90000, 1.10000, 0.90000
26030,'39049009362 ',  69.0000,1,  27,   1,   1,0.95648354, -44.484674, 1.10000, 0.90000, 1.10000, 0.90000
26031,'39049009371 ',  69.0000,1,  27,   1,   1,0.95617378, -43.999085, 1.10000, 0.90000, 1.10000, 0.90000
26032,'39049009372 ',  69.0000,1,  27,   1,   1,0.95607138, -43.797359, 1.10000, 0.90000, 1.10000, 0.90000
26033,'39049009373 ',  69.0000,1,  27,   1,   1,0.95706397, -43.769153, 1.10000, 0.90000, 1.10000, 0.90000
26034,'39049009374 ',  69.0000,1,  27,   1,   1,0.95574057, -43.526067, 1.10000, 0.90000, 1.10000, 0.90000
26035,'39049009381 ',  69.0000,1,  27,   1,   1,0.95699698, -44.331985, 1.10000, 0.90000, 1.10000, 0.90000
26036,'39049009382 ', 138.0000,1,  27,   1,   1,0.96181542, -42.746988, 1.10000, 0.90000, 1.10000, 0.90000
26037,'39049009383 ',  69.0000,1,  27,   1,   1,0.95627296, -44.154219, 1.10000, 0.90000, 1.10000, 0.90000
26038,'39049009384 ',  69.0000,1,  27,   1,   1,0.95651525, -44.231315, 1.10000, 0.90000, 1.10000, 0.90000
26039,'39049009385 ', 138.0000,1,  27,   1,   1,0.96253365, -42.563140, 1.10000, 0.90000, 1.10000, 0.90000
26040,'39049009386 ',  69.0000,1,  27,   1,   1,0.95573771, -44.179740, 1.10000, 0.90000, 1.10000, 0.90000
26041,'39049009390 ', 138.0000,1,  27,   1,   1,0.96157479, -42.818319, 1.10000, 0.90000, 1.10000, 0.90000
26042,'39049009410 ',  69.0000,1,  27,   1,   1,0.95721889, -43.578694, 1.10000, 0.90000, 1.10000, 0.90000
26043,'39049009420 ', 138.0000,1,  27,   1,   1,0.96166170, -42.348409, 1.10000, 0.90000, 1.10000, 0.90000
26044,'39049009430 ', 138.0000,1,  27,   1,   1,0.96277004, -42.217597, 1.10000, 0.90000, 1.10000, 0.90000
26045,'39049009440 ',  69.0000,1,  27,   1,   1,0.95876217, -42.710986, 1.10000, 0.90000, 1.10000, 0.90000
26046,'39049009450 ', 138.0000,1,  27,   1,   1,0.96601355, -41.348732, 1.10000, 0.90000, 1.10000, 0.90000
26047,'39049009495 ', 138.0000,1,  27,   1,   1,0.96235156, -42.101375, 1.10000, 0.90000, 1.10000, 0.90000
26048,'39049009497 ', 138.0000,1,  27,   1,   1,0.96404749, -41.712785, 1.10000, 0.90000, 1.10000, 0.90000
26049,'39049009520 ',  69.0000,1,  27,   1,   1,0.96206903, -42.354423, 1.10000, 0.90000, 1.10000, 0.90000
26050,'39049009590 ', 138.0000,1,  27,   1,   1,0.97243828, -40.120453, 1.10000, 0.90000, 1.10000, 0.90000
26051,'39049009600 ',  69.0000,1,  27,   1,   1,0.96150386, -42.380747, 1.10000, 0.90000, 1.10000, 0.90000
26052,'39049009711 ', 345.0000,1,  27,   1,   1,0.97008467, -40.441991, 1.10000, 0.90000, 1.10000, 0.90000
26053,'39049009712 ', 345.0000,1,  27,   1,   1,0.97017306, -40.433149, 1.10000, 0.90000, 1.10000, 0.90000
26054,'39049009720 ', 138.0000,1,  27,   1,   1,0.96390587, -41.857151, 1.10000, 0.90000, 1.10000, 0.90000
26055,'39049009740 ', 345.0000,1,  27,   1,   1,0.97054565, -40.393445, 1.10000, 0.90000, 1.10000, 0.90000
26056,'39049009751 ', 138.0000,1,  27,   1,   1,0.97388154, -39.333652, 1.10000, 0.90000, 1.10000, 0.90000
26057,'39049009752 ',  69.0000,1,  27,   1,   1,0.96015215, -42.421017, 1.10000, 0.90000, 1.10000, 0.90000
26058,'39049009800 ', 345.0000,1,  27,   1,   1,0.97346669, -39.282645, 1.10000, 0.90000, 1.10000, 0.90000
26059,'39049009900 ',  69.0000,1,  27,   1,   1,0.95521754, -44.543181, 1.10000, 0.90000, 1.10000, 0.90000
26060,'39049010000 ',  69.0000,1,  27,   1,   1,0.95525062, -44.913674, 1.10000, 0.90000, 1.10000, 0.90000
26061,'39049010100 ', 138.0000,1,  27,   1,   1,0.95791876, -43.763631, 1.10000, 0.90000, 1.10000, 0.90000
26062,'39049010200 ',  69.0000,1,  27,   1,   1,0.95559013, -43.348093, 1.10000, 0.90000, 1.10000, 0.90000
26063,'39049010300 ',  69.0000,1,  27,   1,   1,0.96211749, -42.151485, 1.10000, 0.90000, 1.10000, 0.90000
26064,'39049010400 ',  69.0000,1,  27,   1,   1,0.95577669, -43.349735, 1.10000, 0.90000, 1.10000, 0.90000
26065,'39049010500 ', 138.0000,1,  27,   1,   1,0.96110070, -42.552591, 1.10000, 0.90000, 1.10000, 0.90000
26066,'39049010601 ',  69.0000,1,  27,   1,   1,0.95750833, -43.219449, 1.10000, 0.90000, 1.10000, 0.90000
26067,'39049010602 ',  69.0000,1,  27,   1,   1,0.95837909, -43.200410, 1.10000, 0.90000, 1.10000, 0.90000
26068,'39049010700 ',  69.0000,1,  27,   1,   1,0.95639330, -44.333884, 1.10000, 0.90000, 1.10000, 0.90000
26069,'39049980000 ', 138.0000,1,  27,   1,   1,0.95950258, -43.347922, 1.10000, 0.90000, 1.10000, 0.90000
26070,'39051040100 ',  69.0000,1,  27,   1,   1,0.96387762, -31.548483, 1.10000, 0.90000, 1.10000, 0.90000
26071,'39051040200 ',  69.0000,1,  27,   1,   1,0.96482897, -31.762015, 1.10000, 0.90000, 1.10000, 0.90000
26072,'39051040300 ',  69.0000,1,  27,   1,   1,0.96927124, -31.363317, 1.10000, 0.90000, 1.10000, 0.90000
26073,'39051040400 ',  69.0000,1,  27,   1,   1,0.96505177, -31.336939, 1.10000, 0.90000, 1.10000, 0.90000
26074,'39051040500 ', 138.0000,1,  27,   1,   1,0.97144717, -29.877109, 1.10000, 0.90000, 1.10000, 0.90000
26075,'39051040600 ',  69.0000,1,  27,   1,   1,0.96555203, -30.973689, 1.10000, 0.90000, 1.10000, 0.90000
26076,'39051040700 ', 138.0000,1,  27,   1,   1,0.97733641, -29.268351, 1.10000, 0.90000, 1.10000, 0.90000
26077,'39051040800 ',  69.0000,1,  27,   1,   1,0.96029204, -28.861135, 1.10000, 0.90000, 1.10000, 0.90000
26078,'39051040900 ', 345.0000,1,  27,   1,   1,0.99567378, -27.359036, 1.10000, 0.90000, 1.10000, 0.90000
26079,'39053953500 ', 138.0000,1,  27,   1,   1,1.01155090, -31.376714, 1.10000, 0.90000, 1.10000, 0.90000
26080,'39053953600 ',  69.0000,1,  27,   1,   1,0.99112386, -32.868868, 1.10000, 0.90000, 1.10000, 0.90000
26081,'39053953700 ',  69.0000,1,  27,   1,   1,1.00064778, -31.553135, 1.10000, 0.90000, 1.10000, 0.90000
26082,'39053953800 ', 138.0000,1,  27,   1,   1,1.00719059, -34.073293, 1.10000, 0.90000, 1.10000, 0.90000
26083,'39053953900 ',  69.0000,1,  27,   1,   1,1.00340390, -32.955239, 1.10000, 0.90000, 1.10000, 0.90000
26084,'39053954000 ', 138.0000,1,  27,   1,   1,1.00970757, -32.967383, 1.10000, 0.90000, 1.10000, 0.90000
26085,'39053954100 ', 138.0000,1,  27,   1,   1,1.01200759, -31.466101, 1.10000, 0.90000, 1.10000, 0.90000
26086,'39055310100 ', 138.0000,1,  27,   1,   1,0.99010575, -53.819305, 1.10000, 0.90000, 1.10000, 0.90000
26087,'39055310200 ', 138.0000,1,  27,   1,   1,0.98419887, -54.676911, 1.10000, 0.90000, 1.10000, 0.90000
26088,'39055310600 ', 138.0000,1,  27,   1,   1,0.97502720, -53.383710, 1.10000, 0.90000, 1.10000, 0.90000
26089,'39055310700 ',  69.0000,1,  27,   1,   1,0.96967292, -54.524389, 1.10000, 0.90000, 1.10000, 0.90000
26090,'39055310800 ',  69.0000,1,  27,   1,   1,0.97395825, -54.641957, 1.10000, 0.90000, 1.10000, 0.90000
26091,'39055310900 ',  69.0000,1,  27,   1,   1,0.97650748, -55.026125, 1.10000, 0.90000, 1.10000, 0.90000
26092,'39055311000 ', 138.0000,1,  27,   1,   1,0.97895491, -55.486978, 1.10000, 0.90000, 1.10000, 0.90000
26093,'39055311300 ',  69.0000,1,  27,   1,   1,0.96303439, -57.841054, 1.10000, 0.90000, 1.10000, 0.90000
26094,'39055311400 ', 138.0000,1,  27,   1,   1,0.97730070, -54.250393, 1.10000, 0.90000, 1.10000, 0.90000
26095,'39055311500 ', 138.0000,1,  27,   1,   1,0.96807480, -53.998673, 1.10000, 0.90000, 1.10000, 0.90000
26096,'39055311600 ', 138.0000,1,  27,   1,   1,0.96540421, -54.153910, 1.10000, 0.90000, 1.10000, 0.90000
26097,'39055311700 ', 138.0000,1,  27,   1,   1,0.96359837, -54.277160, 1.10000, 0.90000, 1.10000, 0.90000
26098,'39055311800 ',  69.0000,1,  27,   1,   1,0.95418751, -55.939266, 1.10000, 0.90000, 1.10000, 0.90000
26099,'39055311900 ',  69.0000,1,  27,   1,   1,0.95381749, -57.002399, 1.10000, 0.90000, 1.10000, 0.90000
26100,'39055312000 ',  69.0000,1,  27,   1,   1,0.95663893, -58.735413, 1.10000, 0.90000, 1.10000, 0.90000
26101,'39055312100 ',  69.0000,1,  27,   1,   1,0.95939434, -58.229685, 1.10000, 0.90000, 1.10000, 0.90000
26102,'39055312201 ', 345.0000,1,  27,   1,   1,1.00746870, -50.818564, 1.10000, 0.90000, 1.10000, 0.90000
26103,'39055312202 ', 138.0000,1,  27,   1,   1,0.99184871, -52.925541, 1.10000, 0.90000, 1.10000, 0.90000
26104,'39055312203 ',  69.0000,1,  27,   1,   1,0.97749883, -54.324091, 1.10000, 0.90000, 1.10000, 0.90000
26105,'39055312300 ', 138.0000,1,  27,   1,   1,0.97366810, -56.443314, 1.10000, 0.90000, 1.10000, 0.90000
26106,'39055312400 ',  69.0000,1,  27,   1,   1,0.96276689, -58.138720, 1.10000, 0.90000, 1.10000, 0.90000
26107,'39057200101 ',  69.0000,1,  27,   1,   1,0.96117163, -34.136186, 1.10000, 0.90000, 1.10000, 0.90000
26108,'39057200103 ',  69.0000,1,  27,   1,   1,0.96032131, -34.146076, 1.10000, 0.90000, 1.10000, 0.90000
26109,'39057200104 ', 138.0000,1,  27,   1,   1,0.96588379, -33.185826, 1.10000, 0.90000, 1.10000, 0.90000
26110,'39057200300 ', 138.0000,1,  27,   1,   1,0.96279562, -34.155976, 1.10000, 0.90000, 1.10000, 0.90000
26111,'39057200400 ',  69.0000,1,  27,   1,   1,0.95678645, -35.015993, 1.10000, 0.90000, 1.10000, 0.90000
26112,'39057200500 ', 138.0000,1,  27,   1,   1,0.96423960, -33.713551, 1.10000, 0.90000, 1.10000, 0.90000
26113,'39057200600 ',  69.0000,1,  27,   1,   1,0.95904201, -34.544460, 1.10000, 0.90000, 1.10000, 0.90000
26114,'39057200700 ',  69.0000,1,  27,   1,   1,0.96022189, -34.292303, 1.10000, 0.90000, 1.10000, 0.90000
26115,'39057200900 ', 138.0000,1,  27,   1,   1,0.96327353, -34.010162, 1.10000, 0.90000, 1.10000, 0.90000
26116,'39057210100 ', 138.0000,1,  27,   1,   1,0.96633959, -33.010403, 1.10000, 0.90000, 1.10000, 0.90000
26117,'39057210200 ', 138.0000,1,  27,   1,   1,0.96735513, -32.899075, 1.10000, 0.90000, 1.10000, 0.90000
26118,'39057210300 ', 138.0000,1,  27,   1,   1,0.96815944, -32.724143, 1.10000, 0.90000, 1.10000, 0.90000
26119,'39057210401 ', 138.0000,1,  27,   1,   1,0.97034907, -32.309257, 1.10000, 0.90000, 1.10000, 0.90000
26120,'39057210402 ', 138.0000,1,  27,   1,   1,0.96927422, -32.487655, 1.10000, 0.90000, 1.10000, 0.90000
26121,'39057210500 ', 138.0000,1,  27,   1,   1,0.96819204, -32.714130, 1.10000, 0.90000, 1.10000, 0.90000
26122,'39057210601 ', 138.0000,1,  27,   1,   1,0.96639568, -33.113816, 1.10000, 0.90000, 1.10000, 0.90000
26123,'39057210602 ', 138.0000,1,  27,   1,   1,0.96700758, -32.917561, 1.10000, 0.90000, 1.10000, 0.90000
26124,'39057210603 ', 138.0000,1,  27,   1,   1,0.96654421, -33.012620, 1.10000, 0.90000, 1.10000, 0.90000
26125,'39057220100 ', 138.0000,1,  27,   1,   1,0.97857964, -30.845933, 1.10000, 0.90000, 1.10000, 0.90000
26126,'39057220200 ', 138.0000,1,  27,   1,   1,0.98005009, -30.657335, 1.10000, 0.90000, 1.10000, 0.90000
26127,'39057230100 ', 345.0000,1,  27,   1,   1,0.98487663, -29.605240, 1.10000, 0.90000, 1.10000, 0.90000
26128,'39057240100 ', 138.0000,1,  27,   1,   1,0.96716541, -33.022117, 1.10000, 0.90000, 1.10000, 0.90000
26129,'39057240200 ', 138.0000,1,  27,   1,   1,0.96788365, -32.836712, 1.10000, 0.90000, 1.10000, 0.90000
26130,'39057240301 ', 138.0000,1,  27,   1,   1,0.96920955, -32.557418, 1.10000, 0.90000, 1.10000, 0.90000
26131,'39057240302 ', 138.0000,1,  27,   1,   1,0.97102916, -32.196515, 1.10000, 0.90000, 1.10000, 0.90000
26132,'39057240500 ',  69.0000,1,  27,   1,   1,0.96302360, -33.982930, 1.10000, 0.90000, 1.10000, 0.90000
26133,'39057240600 ', 138.0000,1,  27,   1,   1,0.96671969, -33.316894, 1.10000, 0.90000, 1.10000, 0.90000
26134,'39057240700 ', 138.0000,1,  27,   1,   1,0.97098511, -32.240276, 1.10000, 0.90000, 1.10000, 0.90000
26135,'39057255000 ', 138.0000,1,  27,   1,   1,0.96210384, -34.447325, 1.10000, 0.90000, 1.10000, 0.90000
26136,'39057260100 ',  69.0000,1,  27,   1,   1,0.95698500, -35.524070, 1.10000, 0.90000, 1.10000, 0.90000
26137,'39057270100 ',  69.0000,1,  27,   1,   1,0.96690476, -34.080393, 1.10000, 0.90000, 1.10000, 0.90000
26138,'39057280101 ', 138.0000,1,  27,   1,   1,0.97368693, -31.890573, 1.10000, 0.90000, 1.10000, 0.90000
26139,'39057280102 ', 138.0000,1,  27,   1,   1,0.97743356, -31.416869, 1.10000, 0.90000, 1.10000, 0.90000
26140,'39057280200 ',  69.0000,1,  27,   1,   1,0.95844960, -34.798557, 1.10000, 0.90000, 1.10000, 0.90000
26141,'39057280300 ', 345.0000,1,  27,   1,   1,0.97533751, -31.812241, 1.10000, 0.90000, 1.10000, 0.90000
26142,'39059977100 ', 138.0000,1,  27,   1,   1,0.99635541, -41.175550, 1.10000, 0.90000, 1.10000, 0.90000
26143,'39059977200 ', 345.0000,1,  27,   1,   1,1.01062703, -37.636426, 1.10000, 0.90000, 1.10000, 0.90000
26144,'39059977300 ',  69.0000,1,  27,   1,   1,1.00107896, -39.595143, 1.10000, 0.90000, 1.10000, 0.90000
26145,'39059977400 ', 345.0000,1,  27,   1,   1,1.01037812, -37.718866, 1.10000, 0.90000, 1.10000, 0.90000
26146,'39059977500 ',  69.0000,1,  27,   1,   1,1.00336790, -39.272929, 1.10000, 0.90000, 1.10000, 0.90000
26147,'39059977600 ', 345.0000,1,  27,   1,   1,1.01231599, -37.135424, 1.10000, 0.90000, 1.10000, 0.90000
26148,'39059977700 ', 138.0000,1,  27,   1,   1,1.00403118, -39.290670, 1.10000, 0.90000, 1.10000, 0.90000
26149,'39059977800 ', 138.0000,1,  27,   1,   1,1.00602329, -38.767467, 1.10000, 0.90000, 1.10000, 0.90000
26150,'39059977900 ', 345.0000,1,  27,   1,   1,1.01363957, -36.598585, 1.10000, 0.90000, 1.10000, 0.90000
26151,'39059978000 ', 765.0000,1,  27,   1,   1,1.01655793, -34.959586, 1.10000, 0.90000, 1.10000, 0.90000
26152,'39061000200 ',  69.0000,1,  27,   1,   1,0.97760856, -26.809404, 1.10000, 0.90000, 1.10000, 0.90000
26153,'39061000700 ',  69.0000,1,  27,   1,   1,0.97514087, -27.028010, 1.10000, 0.90000, 1.10000, 0.90000
26154,'39061000900 ',  69.0000,1,  27,   1,   1,0.97681415, -26.948267, 1.10000, 0.90000, 1.10000, 0.90000
26155,'39061001000 ',  69.0000,1,  27,   1,   1,0.97656012, -26.983511, 1.10000, 0.90000, 1.10000, 0.90000
26156,'39061001100 ',  69.0000,1,  27,   1,   1,0.97642547, -27.001951, 1.10000, 0.90000, 1.10000, 0.90000
26157,'39061001600 ',  69.0000,1,  27,   1,   1,0.97666109, -26.971876, 1.10000, 0.90000, 1.10000, 0.90000
26158,'39061001700 ',  69.0000,1,  27,   1,   1,0.97637391, -27.008486, 1.10000, 0.90000, 1.10000, 0.90000
26159,'39061001800 ',  69.0000,1,  27,   1,   1,0.97634029, -27.017083, 1.10000, 0.90000, 1.10000, 0.90000
26160,'39061001900 ',  69.0000,1,  27,   1,   1,0.97476423, -27.263550, 1.10000, 0.90000, 1.10000, 0.90000
26161,'39061002000 ',  69.0000,1,  27,   1,   1,0.97503448, -27.259558, 1.10000, 0.90000, 1.10000, 0.90000
26162,'39061002200 ',  69.0000,1,  27,   1,   1,0.97585124, -27.097510, 1.10000, 0.90000, 1.10000, 0.90000
26163,'39061002300 ',  69.0000,1,  27,   1,   1,0.97627491, -27.031223, 1.10000, 0.90000, 1.10000, 0.90000
26164,'39061002500 ',  69.0000,1,  27,   1,   1,0.97601050, -27.034958, 1.10000, 0.90000, 1.10000, 0.90000
26165,'39061002600 ',  69.0000,1,  27,   1,   1,0.97539318, -27.041340, 1.10000, 0.90000, 1.10000, 0.90000
