 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


26166,'39061002700 ',  69.0000,1,  27,   1,   1,0.97521150, -27.044149, 1.10000, 0.90000, 1.10000, 0.90000
26167,'39061002800 ', 138.0000,1,  27,   1,   1,0.98417777, -26.091423, 1.10000, 0.90000, 1.10000, 0.90000
26168,'39061002900 ',  69.0000,1,  27,   1,   1,0.97936660, -26.775118, 1.10000, 0.90000, 1.10000, 0.90000
26169,'39061003000 ',  69.0000,1,  27,   1,   1,0.97776949, -27.001567, 1.10000, 0.90000, 1.10000, 0.90000
26170,'39061003200 ',  69.0000,1,  27,   1,   1,0.97755980, -27.055800, 1.10000, 0.90000, 1.10000, 0.90000
26171,'39061003300 ',  69.0000,1,  27,   1,   1,0.97808915, -26.968751, 1.10000, 0.90000, 1.10000, 0.90000
26172,'39061003600 ',  69.0000,1,  27,   1,   1,0.97557676, -27.257760, 1.10000, 0.90000, 1.10000, 0.90000
26173,'39061003700 ',  69.0000,1,  27,   1,   1,0.97511661, -27.261308, 1.10000, 0.90000, 1.10000, 0.90000
26174,'39061003800 ',  69.0000,1,  27,   1,   1,0.97369063, -27.362412, 1.10000, 0.90000, 1.10000, 0.90000
26175,'39061003900 ',  69.0000,1,  27,   1,   1,0.97487283, -27.323451, 1.10000, 0.90000, 1.10000, 0.90000
26176,'39061004000 ',  69.0000,1,  27,   1,   1,0.97490108, -27.415833, 1.10000, 0.90000, 1.10000, 0.90000
26177,'39061004100 ',  69.0000,1,  27,   1,   1,0.97464532, -27.348431, 1.10000, 0.90000, 1.10000, 0.90000
26178,'39061004200 ',  69.0000,1,  27,   1,   1,0.97440571, -27.350842, 1.10000, 0.90000, 1.10000, 0.90000
26179,'39061004500 ',  69.0000,1,  27,   1,   1,0.98667765, -27.370578, 1.10000, 0.90000, 1.10000, 0.90000
26180,'39061004602 ', 138.0000,1,  27,   1,   1,0.99056172, -26.679368, 1.10000, 0.90000, 1.10000, 0.90000
26181,'39061004603 ', 138.0000,1,  27,   1,   1,0.99142307, -26.632839, 1.10000, 0.90000, 1.10000, 0.90000
26182,'39061004604 ',  69.0000,1,  27,   1,   1,0.98440301, -27.554476, 1.10000, 0.90000, 1.10000, 0.90000
26183,'39061004605 ', 138.0000,1,  27,   1,   1,0.98855543, -26.777458, 1.10000, 0.90000, 1.10000, 0.90000
26184,'39061004701 ',  69.0000,1,  27,   1,   1,0.97444284, -27.730307, 1.10000, 0.90000, 1.10000, 0.90000
26185,'39061004702 ', 138.0000,1,  27,   1,   1,0.98609424, -26.891643, 1.10000, 0.90000, 1.10000, 0.90000
26186,'39061004800 ',  69.0000,1,  27,   1,   1,0.97415048, -27.770277, 1.10000, 0.90000, 1.10000, 0.90000
26187,'39061004900 ', 138.0000,1,  27,   1,   1,0.98188943, -27.033528, 1.10000, 0.90000, 1.10000, 0.90000
26188,'39061005000 ', 138.0000,1,  27,   1,   1,0.98099750, -27.056693, 1.10000, 0.90000, 1.10000, 0.90000
26189,'39061005100 ',  69.0000,1,  27,   1,   1,0.97470385, -27.787679, 1.10000, 0.90000, 1.10000, 0.90000
26190,'39061005200 ',  69.0000,1,  27,   1,   1,0.97463131, -27.725276, 1.10000, 0.90000, 1.10000, 0.90000
26191,'39061005301 ', 138.0000,1,  27,   1,   1,0.98114133, -27.193032, 1.10000, 0.90000, 1.10000, 0.90000
26192,'39061005302 ', 138.0000,1,  27,   1,   1,0.98223060, -27.162086, 1.10000, 0.90000, 1.10000, 0.90000
26193,'39061005400 ', 138.0000,1,  27,   1,   1,0.98029637, -27.212488, 1.10000, 0.90000, 1.10000, 0.90000
26194,'39061005500 ', 138.0000,1,  27,   1,   1,0.98147780, -27.213680, 1.10000, 0.90000, 1.10000, 0.90000
26195,'39061005600 ',  69.0000,1,  27,   1,   1,0.97580957, -27.945729, 1.10000, 0.90000, 1.10000, 0.90000
26196,'39061005701 ',  69.0000,1,  27,   1,   1,0.97274029, -27.930395, 1.10000, 0.90000, 1.10000, 0.90000
26197,'39061005702 ', 138.0000,1,  27,   1,   1,0.97951460, -27.239831, 1.10000, 0.90000, 1.10000, 0.90000
26198,'39061005800 ', 138.0000,1,  27,   1,   1,0.97869605, -27.319741, 1.10000, 0.90000, 1.10000, 0.90000
26199,'39061005900 ', 138.0000,1,  27,   1,   1,0.97892994, -27.191456, 1.10000, 0.90000, 1.10000, 0.90000
26200,'39061006000 ', 138.0000,1,  27,   1,   1,0.97948980, -27.074578, 1.10000, 0.90000, 1.10000, 0.90000
26201,'39061006100 ', 138.0000,1,  27,   1,   1,0.98015285, -27.022718, 1.10000, 0.90000, 1.10000, 0.90000
26202,'39061006300 ', 138.0000,1,  27,   1,   1,0.98000777, -27.101682, 1.10000, 0.90000, 1.10000, 0.90000
26203,'39061006400 ', 138.0000,1,  27,   1,   1,0.98036629, -27.056814, 1.10000, 0.90000, 1.10000, 0.90000
26204,'39061006500 ', 138.0000,1,  27,   1,   1,0.98112553, -26.839307, 1.10000, 0.90000, 1.10000, 0.90000
26205,'39061006600 ',  69.0000,1,  27,   1,   1,0.97579694, -27.281608, 1.10000, 0.90000, 1.10000, 0.90000
26206,'39061006800 ',  69.0000,1,  27,   1,   1,0.97625929, -27.189482, 1.10000, 0.90000, 1.10000, 0.90000
26207,'39061006900 ',  69.0000,1,  27,   1,   1,0.97708112, -27.066428, 1.10000, 0.90000, 1.10000, 0.90000
26208,'39061007000 ',  69.0000,1,  27,   1,   1,0.97777063, -26.956984, 1.10000, 0.90000, 1.10000, 0.90000
26209,'39061007100 ',  69.0000,1,  27,   1,   1,0.97892129, -26.812749, 1.10000, 0.90000, 1.10000, 0.90000
26210,'39061007200 ',  69.0000,1,  27,   1,   1,0.97979087, -26.672770, 1.10000, 0.90000, 1.10000, 0.90000
26211,'39061007300 ', 345.0000,1,  27,   1,   1,0.99531883, -24.770639, 1.10000, 0.90000, 1.10000, 0.90000
26212,'39061007400 ', 138.0000,1,  27,   1,   1,0.98386830, -26.115148, 1.10000, 0.90000, 1.10000, 0.90000
26213,'39061007500 ',  69.0000,1,  27,   1,   1,0.98262757, -26.298634, 1.10000, 0.90000, 1.10000, 0.90000
26214,'39061007700 ',  69.0000,1,  27,   1,   1,0.98335612, -26.046792, 1.10000, 0.90000, 1.10000, 0.90000
26215,'39061007800 ', 138.0000,1,  27,   1,   1,0.98449963, -25.953358, 1.10000, 0.90000, 1.10000, 0.90000
26216,'39061007900 ',  69.0000,1,  27,   1,   1,0.98291379, -26.201487, 1.10000, 0.90000, 1.10000, 0.90000
26217,'39061008000 ', 138.0000,1,  27,   1,   1,0.98059267, -26.846100, 1.10000, 0.90000, 1.10000, 0.90000
26218,'39061008100 ', 138.0000,1,  27,   1,   1,0.98336607, -26.307718, 1.10000, 0.90000, 1.10000, 0.90000
26219,'39061008201 ', 138.0000,1,  27,   1,   1,0.98338610, -26.277408, 1.10000, 0.90000, 1.10000, 0.90000
26220,'39061008202 ',  69.0000,1,  27,   1,   1,0.97963941, -26.633952, 1.10000, 0.90000, 1.10000, 0.90000
26221,'39061008300 ', 138.0000,1,  27,   1,   1,0.98892945, -25.306168, 1.10000, 0.90000, 1.10000, 0.90000
26222,'39061008400 ',  69.0000,1,  27,   1,   1,0.98553950, -25.784376, 1.10000, 0.90000, 1.10000, 0.90000
26223,'39061008501 ',  69.0000,1,  27,   1,   1,0.98410088, -25.971943, 1.10000, 0.90000, 1.10000, 0.90000
26224,'39061008502 ', 138.0000,1,  27,   1,   1,0.98541659, -25.719798, 1.10000, 0.90000, 1.10000, 0.90000
26225,'39061008601 ',  69.0000,1,  27,   1,   1,0.98256493, -25.928032, 1.10000, 0.90000, 1.10000, 0.90000
26226,'39061008800 ',  69.0000,1,  27,   1,   1,0.98313689, -25.922619, 1.10000, 0.90000, 1.10000, 0.90000
26227,'39061009200 ',  69.0000,1,  27,   1,   1,0.98107964, -26.203507, 1.10000, 0.90000, 1.10000, 0.90000
26228,'39061009300 ', 138.0000,1,  27,   1,   1,0.98432076, -25.364814, 1.10000, 0.90000, 1.10000, 0.90000
26229,'39061009400 ', 138.0000,1,  27,   1,   1,0.98487467, -25.302967, 1.10000, 0.90000, 1.10000, 0.90000
26230,'39061009500 ', 138.0000,1,  27,   1,   1,0.98523921, -25.256516, 1.10000, 0.90000, 1.10000, 0.90000
26231,'39061009600 ', 138.0000,1,  27,   1,   1,0.98546368, -25.240435, 1.10000, 0.90000, 1.10000, 0.90000
26232,'39061009700 ',  69.0000,1,  27,   1,   1,0.98219699, -25.511361, 1.10000, 0.90000, 1.10000, 0.90000
26233,'39061009800 ',  69.0000,1,  27,   1,   1,0.98290718, -25.793972, 1.10000, 0.90000, 1.10000, 0.90000
26234,'39061009901 ',  69.0000,1,  27,   1,   1,0.98428512, -25.413109, 1.10000, 0.90000, 1.10000, 0.90000
26235,'39061009902 ', 138.0000,1,  27,   1,   1,0.98782814, -25.009668, 1.10000, 0.90000, 1.10000, 0.90000
26236,'39061010002 ', 138.0000,1,  27,   1,   1,0.98689163, -25.361966, 1.10000, 0.90000, 1.10000, 0.90000
26237,'39061010003 ', 138.0000,1,  27,   1,   1,0.98777783, -25.154002, 1.10000, 0.90000, 1.10000, 0.90000
26238,'39061010004 ', 138.0000,1,  27,   1,   1,0.98832577, -25.031767, 1.10000, 0.90000, 1.10000, 0.90000
26239,'39061010005 ',  69.0000,1,  27,   1,   1,0.98386180, -25.572746, 1.10000, 0.90000, 1.10000, 0.90000
26240,'39061010100 ', 345.0000,1,  27,   1,   1,1.00002861, -23.164851, 1.10000, 0.90000, 1.10000, 0.90000
26241,'39061010201 ', 138.0000,1,  27,   1,   1,0.99122530, -24.672774, 1.10000, 0.90000, 1.10000, 0.90000
26242,'39061010202 ',  69.0000,1,  27,   1,   1,0.98610181, -25.283873, 1.10000, 0.90000, 1.10000, 0.90000
26243,'39061010300 ', 138.0000,1,  27,   1,   1,0.98622310, -25.133882, 1.10000, 0.90000, 1.10000, 0.90000
26244,'39061010400 ', 345.0000,1,  27,   1,   1,1.00441611, -22.206045, 1.10000, 0.90000, 1.10000, 0.90000
26245,'39061010500 ',  69.0000,1,  27,   1,   1,0.99168217, -24.554327, 1.10000, 0.90000, 1.10000, 0.90000
26246,'39061010600 ',  69.0000,1,  27,   1,   1,0.99337953, -24.367653, 1.10000, 0.90000, 1.10000, 0.90000
26247,'39061010700 ',  69.0000,1,  27,   1,   1,0.98475295, -25.399320, 1.10000, 0.90000, 1.10000, 0.90000
26248,'39061010800 ', 138.0000,1,  27,   1,   1,0.98051560, -27.223230, 1.10000, 0.90000, 1.10000, 0.90000
26249,'39061010900 ', 138.0000,1,  27,   1,   1,0.98718739, -25.179545, 1.10000, 0.90000, 1.10000, 0.90000
26250,'39061011000 ', 138.0000,1,  27,   1,   1,0.97881001, -27.254338, 1.10000, 0.90000, 1.10000, 0.90000
26251,'39061011100 ',  69.0000,1,  27,   1,   1,0.97708845, -26.881770, 1.10000, 0.90000, 1.10000, 0.90000
26252,'39061020401 ', 345.0000,1,  27,   1,   1,1.00708652, -21.709367, 1.10000, 0.90000, 1.10000, 0.90000
26253,'39061020403 ', 345.0000,1,  27,   1,   1,1.01049125, -21.049735, 1.10000, 0.90000, 1.10000, 0.90000
26254,'39061020404 ', 345.0000,1,  27,   1,   1,1.00508082, -22.112649, 1.10000, 0.90000, 1.10000, 0.90000
26255,'39061020501 ',  69.0000,1,  27,   1,   1,0.99082482, -24.901217, 1.10000, 0.90000, 1.10000, 0.90000
26256,'39061020502 ', 138.0000,1,  27,   1,   1,0.98852706, -25.638138, 1.10000, 0.90000, 1.10000, 0.90000
26257,'39061020504 ', 138.0000,1,  27,   1,   1,0.98526466, -26.068913, 1.10000, 0.90000, 1.10000, 0.90000
26258,'39061020505 ', 138.0000,1,  27,   1,   1,0.98717207, -25.710616, 1.10000, 0.90000, 1.10000, 0.90000
26259,'39061020601 ', 138.0000,1,  27,   1,   1,0.99288785, -24.526431, 1.10000, 0.90000, 1.10000, 0.90000
26260,'39061020602 ', 138.0000,1,  27,   1,   1,0.99447012, -24.229565, 1.10000, 0.90000, 1.10000, 0.90000
26261,'39061020701 ', 138.0000,1,  27,   1,   1,0.98948497, -25.193750, 1.10000, 0.90000, 1.10000, 0.90000
26262,'39061020705 ',  69.0000,1,  27,   1,   1,0.98395318, -26.251504, 1.10000, 0.90000, 1.10000, 0.90000
26263,'39061020707 ', 138.0000,1,  27,   1,   1,0.99102873, -24.895734, 1.10000, 0.90000, 1.10000, 0.90000
26264,'39061020741 ',  69.0000,1,  27,   1,   1,0.98457533, -26.200580, 1.10000, 0.90000, 1.10000, 0.90000
26265,'39061020742 ', 138.0000,1,  27,   1,   1,0.98823690, -25.493042, 1.10000, 0.90000, 1.10000, 0.90000
26266,'39061020761 ',  69.0000,1,  27,   1,   1,0.98776150, -25.149899, 1.10000, 0.90000, 1.10000, 0.90000
26267,'39061020762 ', 138.0000,1,  27,   1,   1,0.98914039, -25.329342, 1.10000, 0.90000, 1.10000, 0.90000
26268,'39061020802 ', 345.0000,1,  27,   1,   1,0.99837571, -23.710824, 1.10000, 0.90000, 1.10000, 0.90000
26269,'39061020811 ', 345.0000,1,  27,   1,   1,0.99715537, -23.984406, 1.10000, 0.90000, 1.10000, 0.90000
26270,'39061020812 ',  69.0000,1,  27,   1,   1,0.99152702, -24.582474, 1.10000, 0.90000, 1.10000, 0.90000
26271,'39061020901 ', 345.0000,1,  27,   1,   1,1.00059295, -23.090419, 1.10000, 0.90000, 1.10000, 0.90000
26272,'39061020902 ', 345.0000,1,  27,   1,   1,1.00033104, -23.125957, 1.10000, 0.90000, 1.10000, 0.90000
26273,'39061021001 ', 345.0000,1,  27,   1,   1,1.00026059, -23.185057, 1.10000, 0.90000, 1.10000, 0.90000
26274,'39061021002 ', 345.0000,1,  27,   1,   1,1.00118911, -22.965283, 1.10000, 0.90000, 1.10000, 0.90000
26275,'39061021003 ', 345.0000,1,  27,   1,   1,1.00104690, -22.984773, 1.10000, 0.90000, 1.10000, 0.90000
26276,'39061021101 ', 138.0000,1,  27,   1,   1,0.99623936, -23.922797, 1.10000, 0.90000, 1.10000, 0.90000
26277,'39061021102 ', 138.0000,1,  27,   1,   1,0.99527371, -24.016854, 1.10000, 0.90000, 1.10000, 0.90000
26278,'39061021201 ',  69.0000,1,  27,   1,   1,0.98912758, -24.923999, 1.10000, 0.90000, 1.10000, 0.90000
26279,'39061021202 ', 138.0000,1,  27,   1,   1,0.98725820, -25.175640, 1.10000, 0.90000, 1.10000, 0.90000
26280,'39061021302 ',  69.0000,1,  27,   1,   1,0.98869610, -24.811598, 1.10000, 0.90000, 1.10000, 0.90000
26281,'39061021303 ',  69.0000,1,  27,   1,   1,0.98293459, -25.121531, 1.10000, 0.90000, 1.10000, 0.90000
26282,'39061021304 ',  69.0000,1,  27,   1,   1,0.98496449, -25.088381, 1.10000, 0.90000, 1.10000, 0.90000
26283,'39061021401 ', 138.0000,1,  27,   1,   1,0.98779398, -24.983860, 1.10000, 0.90000, 1.10000, 0.90000
26284,'39061021421 ',  69.0000,1,  27,   1,   1,0.98545772, -25.231158, 1.10000, 0.90000, 1.10000, 0.90000
26285,'39061021422 ', 138.0000,1,  27,   1,   1,0.98690075, -25.043546, 1.10000, 0.90000, 1.10000, 0.90000
26286,'39061021501 ',  69.0000,1,  27,   1,   1,0.97528487, -27.469184, 1.10000, 0.90000, 1.10000, 0.90000
26287,'39061021504 ',  69.0000,1,  27,   1,   1,0.97555405, -27.527860, 1.10000, 0.90000, 1.10000, 0.90000
26288,'39061021505 ',  69.0000,1,  27,   1,   1,0.97617179, -27.339196, 1.10000, 0.90000, 1.10000, 0.90000
26289,'39061021506 ',  69.0000,1,  27,   1,   1,0.97552341, -27.415847, 1.10000, 0.90000, 1.10000, 0.90000
26290,'39061021508 ', 138.0000,1,  27,   1,   1,0.98323345, -26.352936, 1.10000, 0.90000, 1.10000, 0.90000
26291,'39061021509 ', 138.0000,1,  27,   1,   1,0.98560596, -26.041734, 1.10000, 0.90000, 1.10000, 0.90000
26292,'39061021571 ', 138.0000,1,  27,   1,   1,0.98335463, -26.362411, 1.10000, 0.90000, 1.10000, 0.90000
26293,'39061021572 ', 138.0000,1,  27,   1,   1,0.98383498, -26.358311, 1.10000, 0.90000, 1.10000, 0.90000
26294,'39061021602 ',  69.0000,1,  27,   1,   1,0.98142004, -26.660600, 1.10000, 0.90000, 1.10000, 0.90000
26295,'39061021603 ', 345.0000,1,  27,   1,   1,0.99456549, -24.730800, 1.10000, 0.90000, 1.10000, 0.90000
26296,'39061021604 ', 138.0000,1,  27,   1,   1,0.98877686, -25.434644, 1.10000, 0.90000, 1.10000, 0.90000
26297,'39061021701 ', 345.0000,1,  27,   1,   1,0.99511153, -24.571846, 1.10000, 0.90000, 1.10000, 0.90000
26298,'39061021702 ', 138.0000,1,  27,   1,   1,0.98490316, -26.131581, 1.10000, 0.90000, 1.10000, 0.90000
26299,'39061021801 ', 138.0000,1,  27,   1,   1,0.98400134, -26.214157, 1.10000, 0.90000, 1.10000, 0.90000
26300,'39061021802 ', 138.0000,1,  27,   1,   1,0.98802954, -25.389859, 1.10000, 0.90000, 1.10000, 0.90000
26301,'39061021900 ', 138.0000,1,  27,   1,   1,0.98837483, -25.357246, 1.10000, 0.90000, 1.10000, 0.90000
26302,'39061022000 ',  69.0000,1,  27,   1,   1,0.97742110, -27.205955, 1.10000, 0.90000, 1.10000, 0.90000
26303,'39061022101 ',  69.0000,1,  27,   1,   1,0.97780210, -27.044621, 1.10000, 0.90000, 1.10000, 0.90000
26304,'39061022102 ', 138.0000,1,  27,   1,   1,0.98034823, -26.842626, 1.10000, 0.90000, 1.10000, 0.90000
26305,'39061022200 ',  69.0000,1,  27,   1,   1,0.97156864, -27.475867, 1.10000, 0.90000, 1.10000, 0.90000
26306,'39061022301 ', 138.0000,1,  27,   1,   1,0.98116857, -27.413922, 1.10000, 0.90000, 1.10000, 0.90000
26307,'39061022302 ',  69.0000,1,  27,   1,   1,0.96869451, -28.784429, 1.10000, 0.90000, 1.10000, 0.90000
26308,'39061022400 ', 138.0000,1,  27,   1,   1,0.98154396, -27.343093, 1.10000, 0.90000, 1.10000, 0.90000
26309,'39061022500 ', 345.0000,1,  27,   1,   1,0.99370885, -25.221237, 1.10000, 0.90000, 1.10000, 0.90000
26310,'39061022601 ',  69.0000,1,  27,   1,   1,0.97171050, -28.068857, 1.10000, 0.90000, 1.10000, 0.90000
26311,'39061022602 ',  69.0000,1,  27,   1,   1,0.97028381, -28.113538, 1.10000, 0.90000, 1.10000, 0.90000
26312,'39061022700 ',  69.0000,1,  27,   1,   1,0.97594523, -27.988968, 1.10000, 0.90000, 1.10000, 0.90000
26313,'39061023001 ', 138.0000,1,  27,   1,   1,0.97785795, -27.787001, 1.10000, 0.90000, 1.10000, 0.90000
26314,'39061023002 ', 138.0000,1,  27,   1,   1,0.97834069, -27.691173, 1.10000, 0.90000, 1.10000, 0.90000
26315,'39061023100 ', 345.0000,1,  27,   1,   1,0.99040705, -26.053656, 1.10000, 0.90000, 1.10000, 0.90000
26316,'39061023201 ', 138.0000,1,  27,   1,   1,0.97848797, -27.339393, 1.10000, 0.90000, 1.10000, 0.90000
26317,'39061023210 ', 138.0000,1,  27,   1,   1,0.97854865, -27.451656, 1.10000, 0.90000, 1.10000, 0.90000
26318,'39061023222 ',  69.0000,1,  27,   1,   1,0.97366995, -27.930863, 1.10000, 0.90000, 1.10000, 0.90000
26319,'39061023300 ',  69.0000,1,  27,   1,   1,0.96828085, -28.059240, 1.10000, 0.90000, 1.10000, 0.90000
26320,'39061023400 ',  69.0000,1,  27,   1,   1,0.97045302, -27.987808, 1.10000, 0.90000, 1.10000, 0.90000
26321,'39061023501 ', 138.0000,1,  27,   1,   1,0.97899717, -27.595098, 1.10000, 0.90000, 1.10000, 0.90000
26322,'39061023521 ', 138.0000,1,  27,   1,   1,0.97664177, -27.896308, 1.10000, 0.90000, 1.10000, 0.90000
26323,'39061023522 ', 138.0000,1,  27,   1,   1,0.97549313, -27.605473, 1.10000, 0.90000, 1.10000, 0.90000
26324,'39061023600 ', 138.0000,1,  27,   1,   1,0.97653317, -27.515173, 1.10000, 0.90000, 1.10000, 0.90000
26325,'39061023701 ', 138.0000,1,  27,   1,   1,0.97708964, -27.471552, 1.10000, 0.90000, 1.10000, 0.90000
26326,'39061023702 ', 138.0000,1,  27,   1,   1,0.97746861, -27.438443, 1.10000, 0.90000, 1.10000, 0.90000
26327,'39061023800 ', 138.0000,1,  27,   1,   1,0.97806048, -27.380715, 1.10000, 0.90000, 1.10000, 0.90000
26328,'39061023901 ',  69.0000,1,  27,   1,   1,0.96728188, -28.873870, 1.10000, 0.90000, 1.10000, 0.90000
26329,'39061023902 ',  69.0000,1,  27,   1,   1,0.96852976, -28.795391, 1.10000, 0.90000, 1.10000, 0.90000
26330,'39061024001 ', 138.0000,1,  27,   1,   1,0.97806513, -27.407153, 1.10000, 0.90000, 1.10000, 0.90000
26331,'39061024002 ',  69.0000,1,  27,   1,   1,0.97082770, -28.305909, 1.10000, 0.90000, 1.10000, 0.90000
26332,'39061024100 ',  69.0000,1,  27,   1,   1,0.97205430, -28.281308, 1.10000, 0.90000, 1.10000, 0.90000
26333,'39061024200 ',  69.0000,1,  27,   1,   1,0.97400010, -28.134002, 1.10000, 0.90000, 1.10000, 0.90000
26334,'39061024301 ',  69.0000,1,  27,   1,   1,0.96829450, -28.809267, 1.10000, 0.90000, 1.10000, 0.90000
26335,'39061024303 ', 138.0000,1,  27,   1,   1,0.97948426, -27.966230, 1.10000, 0.90000, 1.10000, 0.90000
26336,'39061024321 ', 138.0000,1,  27,   1,   1,0.97854006, -28.042026, 1.10000, 0.90000, 1.10000, 0.90000
26337,'39061024322 ', 138.0000,1,  27,   1,   1,0.98038197, -27.869233, 1.10000, 0.90000, 1.10000, 0.90000
26338,'39061024400 ', 138.0000,1,  27,   1,   1,0.98550487, -27.326767, 1.10000, 0.90000, 1.10000, 0.90000
26339,'39061024700 ', 138.0000,1,  27,   1,   1,0.98377180, -27.112349, 1.10000, 0.90000, 1.10000, 0.90000
26340,'39061024800 ', 138.0000,1,  27,   1,   1,0.98622239, -27.015440, 1.10000, 0.90000, 1.10000, 0.90000
26341,'39061024901 ', 345.0000,1,  27,   1,   1,1.00332701, -25.686315, 1.10000, 0.90000, 1.10000, 0.90000
26342,'39061024902 ',  69.0000,1,  27,   1,   1,0.99052191, -27.002494, 1.10000, 0.90000, 1.10000, 0.90000
26343,'39061025001 ', 345.0000,1,  27,   1,   1,1.00489354, -25.460396, 1.10000, 0.90000, 1.10000, 0.90000
26344,'39061025002 ', 138.0000,1,  27,   1,   1,0.99310422, -26.541528, 1.10000, 0.90000, 1.10000, 0.90000
26345,'39061025101 ',  69.0000,1,  27,   1,   1,0.99341202, -26.746068, 1.10000, 0.90000, 1.10000, 0.90000
26346,'39061025102 ', 345.0000,1,  27,   1,   1,1.00517464, -25.438483, 1.10000, 0.90000, 1.10000, 0.90000
26347,'39061025103 ',  69.0000,1,  27,   1,   1,0.99772942, -26.348203, 1.10000, 0.90000, 1.10000, 0.90000
26348,'39061025104 ',  69.0000,1,  27,   1,   1,0.99981928, -26.118548, 1.10000, 0.90000, 1.10000, 0.90000
26349,'39061025200 ', 138.0000,1,  27,   1,   1,0.97976810, -27.132503, 1.10000, 0.90000, 1.10000, 0.90000
26350,'39061025300 ', 138.0000,1,  27,   1,   1,0.97968847, -27.154069, 1.10000, 0.90000, 1.10000, 0.90000
26351,'39061025401 ', 138.0000,1,  27,   1,   1,0.97998732, -27.070635, 1.10000, 0.90000, 1.10000, 0.90000
26352,'39061025402 ',  69.0000,1,  27,   1,   1,0.97485662, -27.663636, 1.10000, 0.90000, 1.10000, 0.90000
26353,'39061025500 ',  69.0000,1,  27,   1,   1,0.97487152, -27.536189, 1.10000, 0.90000, 1.10000, 0.90000
26354,'39061025600 ', 138.0000,1,  27,   1,   1,0.98053098, -26.898531, 1.10000, 0.90000, 1.10000, 0.90000
26355,'39061025700 ', 138.0000,1,  27,   1,   1,0.98091531, -26.924607, 1.10000, 0.90000, 1.10000, 0.90000
26356,'39061025800 ', 345.0000,1,  27,   1,   1,0.99480301, -25.076800, 1.10000, 0.90000, 1.10000, 0.90000
26357,'39061026001 ', 138.0000,1,  27,   1,   1,0.99951494, -22.943633, 1.10000, 0.90000, 1.10000, 0.90000
26358,'39061026002 ', 345.0000,1,  27,   1,   1,1.00391793, -22.538014, 1.10000, 0.90000, 1.10000, 0.90000
26359,'39061026101 ', 138.0000,1,  27,   1,   1,1.00017619, -22.648018, 1.10000, 0.90000, 1.10000, 0.90000
26360,'39061026102 ', 138.0000,1,  27,   1,   1,1.00164258, -22.496010, 1.10000, 0.90000, 1.10000, 0.90000
26361,'39061026200 ', 138.0000,1,  27,   1,   1,1.00316346, -22.408628, 1.10000, 0.90000, 1.10000, 0.90000
26362,'39061026300 ',  69.0000,1,  27,   1,   1,0.97858685, -26.576058, 1.10000, 0.90000, 1.10000, 0.90000
26363,'39061026400 ',  69.0000,1,  27,   1,   1,0.97720051, -26.895526, 1.10000, 0.90000, 1.10000, 0.90000
26364,'39061026500 ',  69.0000,1,  27,   1,   1,0.97464025, -27.042312, 1.10000, 0.90000, 1.10000, 0.90000
26365,'39061026600 ', 138.0000,1,  27,   1,   1,0.98357904, -26.978014, 1.10000, 0.90000, 1.10000, 0.90000
26366,'39061026700 ',  69.0000,1,  27,   1,   1,0.97542167, -27.173390, 1.10000, 0.90000, 1.10000, 0.90000
26367,'39061026800 ',  69.0000,1,  27,   1,   1,0.97620291, -26.987725, 1.10000, 0.90000, 1.10000, 0.90000
26368,'39061026900 ', 138.0000,1,  27,   1,   1,0.98310792, -25.511189, 1.10000, 0.90000, 1.10000, 0.90000
26369,'39061027000 ',  69.0000,1,  27,   1,   1,0.97642833, -27.191880, 1.10000, 0.90000, 1.10000, 0.90000
26370,'39061027100 ', 138.0000,1,  27,   1,   1,0.97940499, -27.177734, 1.10000, 0.90000, 1.10000, 0.90000
26371,'39061027200 ',  69.0000,1,  27,   1,   1,0.98028129, -26.212828, 1.10000, 0.90000, 1.10000, 0.90000
26372,'39061027300 ',  69.0000,1,  27,   1,   1,0.98660827, -27.547309, 1.10000, 0.90000, 1.10000, 0.90000
26373,'39061027400 ', 138.0000,1,  27,   1,   1,0.97873688, -27.286853, 1.10000, 0.90000, 1.10000, 0.90000
26374,'39063000100 ', 345.0000,1,  27,   1,   1,0.98451614, -31.418324, 1.10000, 0.90000, 1.10000, 0.90000
26375,'39063000200 ',  69.0000,1,  27,   1,   1,0.95002967, -37.143532, 1.10000, 0.90000, 1.10000, 0.90000
26376,'39063000300 ', 138.0000,1,  27,   1,   1,0.96505070, -32.813684, 1.10000, 0.90000, 1.10000, 0.90000
26377,'39063000400 ',  69.0000,1,  27,   1,   1,0.95328891, -36.938476, 1.10000, 0.90000, 1.10000, 0.90000
26378,'39063000500 ',  69.0000,1,  27,   1,   1,0.95528173, -36.794868, 1.10000, 0.90000, 1.10000, 0.90000
26379,'39063000600 ', 345.0000,1,  27,   1,   1,0.98666400, -31.041147, 1.10000, 0.90000, 1.10000, 0.90000
26380,'39063000700 ',  69.0000,1,  27,   1,   1,0.95691103, -36.385490, 1.10000, 0.90000, 1.10000, 0.90000
26381,'39063000800 ',  69.0000,1,  27,   1,   1,0.95017612, -37.302996, 1.10000, 0.90000, 1.10000, 0.90000
26382,'39063000900 ',  69.0000,1,  27,   1,   1,0.95221198, -37.179243, 1.10000, 0.90000, 1.10000, 0.90000
26383,'39063001000 ', 138.0000,1,  27,   1,   1,0.96184736, -33.403819, 1.10000, 0.90000, 1.10000, 0.90000
26384,'39063001100 ', 138.0000,1,  27,   1,   1,0.95893490, -34.878696, 1.10000, 0.90000, 1.10000, 0.90000
26385,'39063001200 ', 138.0000,1,  27,   1,   1,0.96094865, -34.562670, 1.10000, 0.90000, 1.10000, 0.90000
26386,'39063001300 ', 138.0000,1,  27,   1,   1,0.96484029, -33.297992, 1.10000, 0.90000, 1.10000, 0.90000
26387,'39065000100 ', 138.0000,1,  27,   1,   1,0.95412832, -37.617738, 1.10000, 0.90000, 1.10000, 0.90000
26388,'39065000200 ', 138.0000,1,  27,   1,   1,0.95684880, -36.853129, 1.10000, 0.90000, 1.10000, 0.90000
26389,'39065000300 ',  69.0000,1,  27,   1,   1,0.94897151, -32.747018, 1.10000, 0.90000, 1.10000, 0.90000
26390,'39065000400 ',  69.0000,1,  27,   1,   1,0.95934314, -32.302341, 1.10000, 0.90000, 1.10000, 0.90000
26391,'39065000500 ', 138.0000,1,  27,   1,   1,0.96649820, -33.763674, 1.10000, 0.90000, 1.10000, 0.90000
26392,'39065000600 ', 138.0000,1,  27,   1,   1,0.95788187, -36.497912, 1.10000, 0.90000, 1.10000, 0.90000
26393,'39065000700 ',  69.0000,1,  27,   1,   1,0.94978583, -39.644993, 1.10000, 0.90000, 1.10000, 0.90000
26394,'39067975600 ',  69.0000,1,  27,   1,   1,0.99527091, -50.442760, 1.10000, 0.90000, 1.10000, 0.90000
26395,'39067975700 ',  69.0000,1,  27,   1,   1,0.97428370, -50.471669, 1.10000, 0.90000, 1.10000, 0.90000
26396,'39067975800 ', 138.0000,1,  27,   1,   1,0.98632973, -45.855032, 1.10000, 0.90000, 1.10000, 0.90000
26397,'39067975900 ', 138.0000,1,  27,   1,   1,0.99006218, -46.074721, 1.10000, 0.90000, 1.10000, 0.90000
26398,'39067976000 ',  69.0000,1,  27,   1,   1,0.99305409, -48.834794, 1.10000, 0.90000, 1.10000, 0.90000
26399,'39069000100 ', 345.0000,1,  27,   1,   1,0.98760074, -29.216722, 1.10000, 0.90000, 1.10000, 0.90000
26400,'39069000200 ', 138.0000,1,  27,   1,   1,0.98805553, -28.392973, 1.10000, 0.90000, 1.10000, 0.90000
26401,'39069000300 ', 138.0000,1,  27,   1,   1,0.98660392, -28.904220, 1.10000, 0.90000, 1.10000, 0.90000
26402,'39069000400 ',  69.0000,1,  27,   1,   1,0.98651189, -29.629904, 1.10000, 0.90000, 1.10000, 0.90000
26403,'39069000500 ',  69.0000,1,  27,   1,   1,0.97459918, -30.246209, 1.10000, 0.90000, 1.10000, 0.90000
26404,'39069000600 ', 138.0000,1,  27,   1,   1,0.97434461, -30.968522, 1.10000, 0.90000, 1.10000, 0.90000
26405,'39069000700 ', 138.0000,1,  27,   1,   1,0.98653632, -29.257563, 1.10000, 0.90000, 1.10000, 0.90000
26406,'39071954400 ', 345.0000,1,  27,   1,   1,0.99171412, -31.998774, 1.10000, 0.90000, 1.10000, 0.90000
26407,'39071954500 ', 138.0000,1,  27,   1,   1,0.98987371, -31.762658, 1.10000, 0.90000, 1.10000, 0.90000
26408,'39071954600 ', 138.0000,1,  27,   1,   1,0.98704863, -30.957709, 1.10000, 0.90000, 1.10000, 0.90000
26409,'39071954700 ', 138.0000,1,  27,   1,   1,0.99004102, -29.003930, 1.10000, 0.90000, 1.10000, 0.90000
26410,'39071954800 ', 138.0000,1,  27,   1,   1,0.98803735, -29.861823, 1.10000, 0.90000, 1.10000, 0.90000
26411,'39071954900 ',  69.0000,1,  27,   1,   1,0.98329544, -30.714664, 1.10000, 0.90000, 1.10000, 0.90000
26412,'39071955000 ', 345.0000,1,  27,   1,   1,0.99523616, -30.864501, 1.10000, 0.90000, 1.10000, 0.90000
26413,'39071955100 ', 345.0000,1,  27,   1,   1,0.99997276, -29.681273, 1.10000, 0.90000, 1.10000, 0.90000
26414,'39071955200 ', 138.0000,1,  27,   1,   1,0.99386913, -27.729685, 1.10000, 0.90000, 1.10000, 0.90000
26415,'39073964900 ', 138.0000,1,  27,   1,   1,0.99087083, -37.021326, 1.10000, 0.90000, 1.10000, 0.90000
26416,'39073965000 ', 138.0000,1,  27,   1,   1,0.99223346, -35.071659, 1.10000, 0.90000, 1.10000, 0.90000
26417,'39073965100 ', 138.0000,1,  27,   1,   1,0.99751216, -35.625700, 1.10000, 0.90000, 1.10000, 0.90000
26418,'39073965200 ', 138.0000,1,  27,   1,   1,0.99550790, -36.265350, 1.10000, 0.90000, 1.10000, 0.90000
26419,'39073965300 ', 345.0000,1,  27,   1,   1,0.99712694, -35.827890, 1.10000, 0.90000, 1.10000, 0.90000
26420,'39073965400 ', 345.0000,1,  27,   1,   1,1.00092483, -35.110912, 1.10000, 0.90000, 1.10000, 0.90000
26421,'39073965500 ', 138.0000,1,  27,   1,   1,1.00006902, -35.002923, 1.10000, 0.90000, 1.10000, 0.90000
26422,'39075976301 ', 138.0000,1,  27,   1,   1,0.97607058, -49.812450, 1.10000, 0.90000, 1.10000, 0.90000
26423,'39075976302 ',  69.0000,1,  27,   1,   1,0.96481454, -51.189150, 1.10000, 0.90000, 1.10000, 0.90000
26424,'39075976400 ', 138.0000,1,  27,   1,   1,0.97832531, -49.258880, 1.10000, 0.90000, 1.10000, 0.90000
26425,'39075976500 ', 138.0000,1,  27,   1,   1,0.98013359, -48.032858, 1.10000, 0.90000, 1.10000, 0.90000
26426,'39075976600 ', 138.0000,1,  27,   1,   1,0.98534733, -46.875913, 1.10000, 0.90000, 1.10000, 0.90000
26427,'39075976700 ', 138.0000,1,  27,   1,   1,0.98083651, -48.248723, 1.10000, 0.90000, 1.10000, 0.90000
26428,'39075976801 ', 138.0000,1,  27,   1,   1,0.98023909, -48.245717, 1.10000, 0.90000, 1.10000, 0.90000
26429,'39075976802 ',  69.0000,1,  27,   1,   1,0.97740483, -48.667581, 1.10000, 0.90000, 1.10000, 0.90000
26430,'39077915400 ',  69.0000,1,  27,   1,   1,0.96912569, -44.515427, 1.10000, 0.90000, 1.10000, 0.90000
26431,'39077915500 ', 138.0000,1,  27,   1,   1,0.97240722, -43.545243, 1.10000, 0.90000, 1.10000, 0.90000
26432,'39077915600 ',  69.0000,1,  27,   1,   1,0.96552193, -44.937666, 1.10000, 0.90000, 1.10000, 0.90000
26433,'39077915700 ', 138.0000,1,  27,   1,   1,0.96982181, -43.553435, 1.10000, 0.90000, 1.10000, 0.90000
26434,'39077915800 ', 138.0000,1,  27,   1,   1,0.96907556, -43.649605, 1.10000, 0.90000, 1.10000, 0.90000
26435,'39077915900 ',  69.0000,1,  27,   1,   1,0.95881760, -45.417264, 1.10000, 0.90000, 1.10000, 0.90000
26436,'39077916000 ', 138.0000,1,  27,   1,   1,0.96919072, -42.486874, 1.10000, 0.90000, 1.10000, 0.90000
26437,'39077916100 ',  69.0000,1,  27,   1,   1,0.95646864, -47.831842, 1.10000, 0.90000, 1.10000, 0.90000
26438,'39077916200 ',  69.0000,1,  27,   1,   1,0.95067054, -47.868954, 1.10000, 0.90000, 1.10000, 0.90000
26439,'39077916300 ',  69.0000,1,  27,   1,   1,0.95414126, -48.545289, 1.10000, 0.90000, 1.10000, 0.90000
26440,'39077916400 ',  69.0000,1,  27,   1,   1,0.95715708, -49.419735, 1.10000, 0.90000, 1.10000, 0.90000
26441,'39077916500 ',  69.0000,1,  27,   1,   1,0.95844597, -46.927942, 1.10000, 0.90000, 1.10000, 0.90000
26442,'39077916600 ', 138.0000,1,  27,   1,   1,0.96744412, -49.576358, 1.10000, 0.90000, 1.10000, 0.90000
26443,'39079957200 ', 138.0000,1,  27,   1,   1,0.99591529, -31.918208, 1.10000, 0.90000, 1.10000, 0.90000
26444,'39079957300 ',  69.0000,1,  27,   1,   1,0.96334904, -34.731389, 1.10000, 0.90000, 1.10000, 0.90000
26445,'39079957400 ',  69.0000,1,  27,   1,   1,0.95733207, -34.448346, 1.10000, 0.90000, 1.10000, 0.90000
26446,'39079957500 ',  69.0000,1,  27,   1,   1,0.96190900, -34.225170, 1.10000, 0.90000, 1.10000, 0.90000
26447,'39079957600 ',  69.0000,1,  27,   1,   1,0.95639557, -34.680907, 1.10000, 0.90000, 1.10000, 0.90000
26448,'39079957700 ',  69.0000,1,  27,   1,   1,0.98203951, -32.417413, 1.10000, 0.90000, 1.10000, 0.90000
26449,'39079957800 ',  69.0000,1,  27,   1,   1,0.97860461, -31.476220, 1.10000, 0.90000, 1.10000, 0.90000
26450,'39081000200 ', 345.0000,1,  27,   1,   1,1.01823723, -51.288573, 1.10000, 0.90000, 1.10000, 0.90000
26451,'39081000400 ',  69.0000,1,  27,   1,   1,1.01026309, -52.436790, 1.10000, 0.90000, 1.10000, 0.90000
26452,'39081000600 ',  69.0000,1,  27,   1,   1,1.00859416, -52.499535, 1.10000, 0.90000, 1.10000, 0.90000
26453,'39081000800 ',  69.0000,1,  27,   1,   1,1.01052940, -52.379669, 1.10000, 0.90000, 1.10000, 0.90000
26454,'39081001000 ',  69.0000,1,  27,   1,   1,1.00880861, -52.297522, 1.10000, 0.90000, 1.10000, 0.90000
26455,'39081001200 ', 345.0000,1,  27,   1,   1,1.01738715, -50.960004, 1.10000, 0.90000, 1.10000, 0.90000
26456,'39081001300 ',  69.0000,1,  27,   1,   1,1.00994003, -52.382777, 1.10000, 0.90000, 1.10000, 0.90000
26457,'39081001400 ',  69.0000,1,  27,   1,   1,1.00842977, -52.513510, 1.10000, 0.90000, 1.10000, 0.90000
26458,'39081001700 ',  69.0000,1,  27,   1,   1,1.01001716, -52.420992, 1.10000, 0.90000, 1.10000, 0.90000
26459,'39081011000 ',  69.0000,1,  27,   1,   1,1.00052917, -54.352289, 1.10000, 0.90000, 1.10000, 0.90000
26460,'39081011100 ', 138.0000,1,  27,   1,   1,0.99653542, -53.953590, 1.10000, 0.90000, 1.10000, 0.90000
26461,'39081011200 ', 345.0000,1,  27,   1,   1,1.01917529, -52.667650, 1.10000, 0.90000, 1.10000, 0.90000
26462,'39081011300 ', 345.0000,1,  27,   1,   1,1.01897919, -52.445290, 1.10000, 0.90000, 1.10000, 0.90000
26463,'39081011401 ', 138.0000,1,  27,   1,   1,1.00673592, -53.658417, 1.10000, 0.90000, 1.10000, 0.90000
26464,'39081011402 ', 138.0000,1,  27,   1,   1,1.00917828, -52.705114, 1.10000, 0.90000, 1.10000, 0.90000
26465,'39081011500 ',  69.0000,1,  27,   1,   1,0.99980402, -52.336140, 1.10000, 0.90000, 1.10000, 0.90000
26466,'39081011700 ', 345.0000,1,  27,   1,   1,1.01718724, -50.990200, 1.10000, 0.90000, 1.10000, 0.90000
26467,'39081011800 ', 345.0000,1,  27,   1,   1,1.01857603, -50.787863, 1.10000, 0.90000, 1.10000, 0.90000
26468,'39081011900 ', 345.0000,1,  27,   1,   1,1.01971841, -49.781154, 1.10000, 0.90000, 1.10000, 0.90000
26469,'39081012000 ',  69.0000,1,  27,   1,   1,1.00725043, -50.700057, 1.10000, 0.90000, 1.10000, 0.90000
26470,'39081012100 ',  69.0000,1,  27,   1,   1,1.00519848, -50.182810, 1.10000, 0.90000, 1.10000, 0.90000
26471,'39081012200 ',  69.0000,1,  27,   1,   1,0.99031967, -51.506494, 1.10000, 0.90000, 1.10000, 0.90000
26472,'39081012300 ', 138.0000,1,  27,   1,   1,1.00471365, -49.886780, 1.10000, 0.90000, 1.10000, 0.90000
26473,'39083006700 ', 345.0000,1,  27,   1,   1,0.99373621, -43.038391, 1.10000, 0.90000, 1.10000, 0.90000
26474,'39083006801 ', 138.0000,1,  27,   1,   1,0.98186451, -45.708859, 1.10000, 0.90000, 1.10000, 0.90000
26475,'39083006802 ', 138.0000,1,  27,   1,   1,0.97870052, -46.289572, 1.10000, 0.90000, 1.10000, 0.90000
26476,'39083006900 ', 138.0000,1,  27,   1,   1,0.96961910, -47.151002, 1.10000, 0.90000, 1.10000, 0.90000
26477,'39083007000 ',  69.0000,1,  27,   1,   1,0.96430606, -47.055318, 1.10000, 0.90000, 1.10000, 0.90000
26478,'39083007100 ', 138.0000,1,  27,   1,   1,0.97658455, -45.807152, 1.10000, 0.90000, 1.10000, 0.90000
26479,'39083007200 ',  69.0000,1,  27,   1,   1,0.96847850, -46.640497, 1.10000, 0.90000, 1.10000, 0.90000
26480,'39083007300 ',  69.0000,1,  27,   1,   1,0.97387791, -46.056413, 1.10000, 0.90000, 1.10000, 0.90000
26481,'39083007400 ', 138.0000,1,  27,   1,   1,0.97048920, -44.803456, 1.10000, 0.90000, 1.10000, 0.90000
26482,'39083007500 ', 138.0000,1,  27,   1,   1,0.97530937, -45.232183, 1.10000, 0.90000, 1.10000, 0.90000
26483,'39083007600 ', 345.0000,1,  27,   1,   1,0.98910445, -42.882769, 1.10000, 0.90000, 1.10000, 0.90000
26484,'39083007700 ', 138.0000,1,  27,   1,   1,0.96028590, -46.774795, 1.10000, 0.90000, 1.10000, 0.90000
26485,'39085200100 ',  69.0000,1,  27,   1,   1,0.98965514, -51.860202, 1.10000, 0.90000, 1.10000, 0.90000
26486,'39085200200 ',  69.0000,1,  27,   1,   1,0.99142998, -51.860732, 1.10000, 0.90000, 1.10000, 0.90000
26487,'39085200300 ', 138.0000,1,  27,   1,   1,1.00114202, -50.645528, 1.10000, 0.90000, 1.10000, 0.90000
26488,'39085200400 ',  69.0000,1,  27,   1,   1,0.98920494, -51.972569, 1.10000, 0.90000, 1.10000, 0.90000
26489,'39085200500 ', 138.0000,1,  27,   1,   1,0.99964029, -50.724854, 1.10000, 0.90000, 1.10000, 0.90000
26490,'39085200600 ', 345.0000,1,  27,   1,   1,1.00401258, -49.953398, 1.10000, 0.90000, 1.10000, 0.90000
26491,'39085200700 ',  69.0000,1,  27,   1,   1,0.98581350, -52.359216, 1.10000, 0.90000, 1.10000, 0.90000
26492,'39085200800 ',  69.0000,1,  27,   1,   1,0.98585558, -52.297208, 1.10000, 0.90000, 1.10000, 0.90000
26493,'39085200900 ', 345.0000,1,  27,   1,   1,1.00236928, -50.025129, 1.10000, 0.90000, 1.10000, 0.90000
26494,'39085201000 ', 138.0000,1,  27,   1,   1,0.98148835, -52.374068, 1.10000, 0.90000, 1.10000, 0.90000
26495,'39085201100 ', 138.0000,1,  27,   1,   1,0.98472768, -52.208760, 1.10000, 0.90000, 1.10000, 0.90000
26496,'39085201200 ', 345.0000,1,  27,   1,   1,1.00610948, -49.854497, 1.10000, 0.90000, 1.10000, 0.90000
26497,'39085201300 ',  69.0000,1,  27,   1,   1,0.98621172, -52.374744, 1.10000, 0.90000, 1.10000, 0.90000
26498,'39085201400 ', 138.0000,1,  27,   1,   1,0.98976111, -51.931940, 1.10000, 0.90000, 1.10000, 0.90000
26499,'39085201500 ', 138.0000,1,  27,   1,   1,0.99137461, -51.837092, 1.10000, 0.90000, 1.10000, 0.90000
26500,'39085201600 ',  69.0000,1,  27,   1,   1,0.99459869, -51.785388, 1.10000, 0.90000, 1.10000, 0.90000
26501,'39085201700 ', 138.0000,1,  27,   1,   1,1.00302374, -50.787016, 1.10000, 0.90000, 1.10000, 0.90000
26502,'39085201800 ', 138.0000,1,  27,   1,   1,1.00379312, -50.665879, 1.10000, 0.90000, 1.10000, 0.90000
26503,'39085201900 ', 138.0000,1,  27,   1,   1,1.00468087, -50.524047, 1.10000, 0.90000, 1.10000, 0.90000
26504,'39085202000 ', 345.0000,1,  27,   1,   1,1.01172602, -49.494768, 1.10000, 0.90000, 1.10000, 0.90000
26505,'39085202100 ', 345.0000,1,  27,   1,   1,1.00828874, -49.714150, 1.10000, 0.90000, 1.10000, 0.90000
26506,'39085202400 ',  69.0000,1,  27,   1,   1,0.99465239, -51.804420, 1.10000, 0.90000, 1.10000, 0.90000
26507,'39085202500 ',  69.0000,1,  27,   1,   1,0.99396753, -51.858403, 1.10000, 0.90000, 1.10000, 0.90000
26508,'39085202600 ',  69.0000,1,  27,   1,   1,0.99832368, -51.546485, 1.10000, 0.90000, 1.10000, 0.90000
26509,'39085202700 ', 138.0000,1,  27,   1,   1,1.00251055, -51.106378, 1.10000, 0.90000, 1.10000, 0.90000
26510,'39085202800 ', 138.0000,1,  27,   1,   1,1.00121951, -51.134433, 1.10000, 0.90000, 1.10000, 0.90000
26511,'39085202900 ', 138.0000,1,  27,   1,   1,1.00194061, -50.974467, 1.10000, 0.90000, 1.10000, 0.90000
26512,'39085203000 ',  69.0000,1,  27,   1,   1,0.99497569, -51.759515, 1.10000, 0.90000, 1.10000, 0.90000
26513,'39085203200 ',  69.0000,1,  27,   1,   1,0.98951602, -52.158221, 1.10000, 0.90000, 1.10000, 0.90000
26514,'39085203400 ', 138.0000,1,  27,   1,   1,0.99815398, -51.563745, 1.10000, 0.90000, 1.10000, 0.90000
26515,'39085203500 ',  69.0000,1,  27,   1,   1,0.99387550, -51.902812, 1.10000, 0.90000, 1.10000, 0.90000
26516,'39085203700 ', 138.0000,1,  27,   1,   1,0.99547559, -52.113923, 1.10000, 0.90000, 1.10000, 0.90000
26517,'39085204000 ', 138.0000,1,  27,   1,   1,1.00547302, -50.943714, 1.10000, 0.90000, 1.10000, 0.90000
26518,'39085204200 ', 138.0000,1,  27,   1,   1,1.00742555, -50.817273, 1.10000, 0.90000, 1.10000, 0.90000
26519,'39085204301 ',  69.0000,1,  27,   1,   1,1.00037849, -51.548479, 1.10000, 0.90000, 1.10000, 0.90000
26520,'39085204302 ',  69.0000,1,  27,   1,   1,0.99806863, -51.657670, 1.10000, 0.90000, 1.10000, 0.90000
26521,'39085204400 ', 345.0000,1,  27,   1,   1,1.01460457, -49.914025, 1.10000, 0.90000, 1.10000, 0.90000
26522,'39085204500 ', 138.0000,1,  27,   1,   1,1.00774395, -50.787176, 1.10000, 0.90000, 1.10000, 0.90000
26523,'39085204700 ', 138.0000,1,  27,   1,   1,1.00276196, -51.128300, 1.10000, 0.90000, 1.10000, 0.90000
26524,'39085204800 ', 345.0000,1,  27,   1,   1,1.01526058, -49.939331, 1.10000, 0.90000, 1.10000, 0.90000
26525,'39085204900 ', 345.0000,1,  27,   1,   1,1.01523817, -49.899897, 1.10000, 0.90000, 1.10000, 0.90000
26526,'39085205001 ',  69.0000,1,  27,   1,   1,0.99315763, -51.958198, 1.10000, 0.90000, 1.10000, 0.90000
26527,'39085205002 ',  69.0000,1,  27,   1,   1,0.99520677, -51.723694, 1.10000, 0.90000, 1.10000, 0.90000
26528,'39085205100 ',  69.0000,1,  27,   1,   1,0.98720527, -52.537774, 1.10000, 0.90000, 1.10000, 0.90000
26529,'39085205200 ', 138.0000,1,  27,   1,   1,0.99591941, -53.093772, 1.10000, 0.90000, 1.10000, 0.90000
26530,'39085205300 ', 345.0000,1,  27,   1,   1,1.01727319, -49.789306, 1.10000, 0.90000, 1.10000, 0.90000
26531,'39085205400 ',  69.0000,1,  27,   1,   1,1.00399506, -51.712527, 1.10000, 0.90000, 1.10000, 0.90000
26532,'39085205701 ', 345.0000,1,  27,   1,   1,1.01866496, -50.126359, 1.10000, 0.90000, 1.10000, 0.90000
26533,'39085205702 ',  69.0000,1,  27,   1,   1,1.01070750, -50.895988, 1.10000, 0.90000, 1.10000, 0.90000
26534,'39085205800 ',  69.0000,1,  27,   1,   1,1.00803661, -51.159712, 1.10000, 0.90000, 1.10000, 0.90000
26535,'39085205900 ',  69.0000,1,  27,   1,   1,1.00657272, -51.190663, 1.10000, 0.90000, 1.10000, 0.90000
26536,'39085206000 ',  69.0000,1,  27,   1,   1,1.01004112, -51.254320, 1.10000, 0.90000, 1.10000, 0.90000
26537,'39085206100 ',  69.0000,1,  27,   1,   1,1.00895154, -51.147195, 1.10000, 0.90000, 1.10000, 0.90000
26538,'39085206200 ', 138.0000,1,  27,   1,   1,1.00415194, -51.031253, 1.10000, 0.90000, 1.10000, 0.90000
26539,'39085206300 ', 345.0000,1,  27,   1,   1,1.01893914, -49.691566, 1.10000, 0.90000, 1.10000, 0.90000
26540,'39085206400 ',  69.0000,1,  27,   1,   1,0.98487890, -52.339033, 1.10000, 0.90000, 1.10000, 0.90000
26541,'39085206500 ', 345.0000,1,  27,   1,   1,1.01194692, -49.880803, 1.10000, 0.90000, 1.10000, 0.90000
26542,'39085206600 ', 138.0000,1,  27,   1,   1,1.00385857, -50.505526, 1.10000, 0.90000, 1.10000, 0.90000
26543,'39087050100 ', 138.0000,1,  27,   1,   1,1.00897563, -30.315825, 1.10000, 0.90000, 1.10000, 0.90000
26544,'39087050200 ',  69.0000,1,  27,   1,   1,1.00669408, -30.280312, 1.10000, 0.90000, 1.10000, 0.90000
26545,'39087050300 ',  69.0000,1,  27,   1,   1,1.00662494, -30.184358, 1.10000, 0.90000, 1.10000, 0.90000
26546,'39087050400 ',  69.0000,1,  27,   1,   1,1.00788009, -29.736352, 1.10000, 0.90000, 1.10000, 0.90000
26547,'39087050500 ',  69.0000,1,  27,   1,   1,0.99828553, -31.978509, 1.10000, 0.90000, 1.10000, 0.90000
26548,'39087050600 ',  69.0000,1,  27,   1,   1,1.00307047, -29.861147, 1.10000, 0.90000, 1.10000, 0.90000
26549,'39087050700 ', 138.0000,1,  27,   1,   1,1.01028931, -27.723765, 1.10000, 0.90000, 1.10000, 0.90000
26550,'39087050800 ',  69.0000,1,  27,   1,   1,1.00704896, -29.829673, 1.10000, 0.90000, 1.10000, 0.90000
26551,'39087050900 ',  69.0000,1,  27,   1,   1,1.00621879, -30.674625, 1.10000, 0.90000, 1.10000, 0.90000
26552,'39087051001 ',  69.0000,1,  27,   1,   1,0.99673545, -33.244406, 1.10000, 0.90000, 1.10000, 0.90000
26553,'39087051002 ',  69.0000,1,  27,   1,   1,1.00647926, -31.208132, 1.10000, 0.90000, 1.10000, 0.90000
26554,'39087051100 ', 138.0000,1,  27,   1,   1,1.00869739, -31.703447, 1.10000, 0.90000, 1.10000, 0.90000
26555,'39087051200 ',  69.0000,1,  27,   1,   1,0.99731356, -33.811902, 1.10000, 0.90000, 1.10000, 0.90000
26556,'39087051300 ',  69.0000,1,  27,   1,   1,0.99597406, -33.796012, 1.10000, 0.90000, 1.10000, 0.90000
26557,'39087051401 ',  69.0000,1,  27,   1,   1,0.99379802, -34.165399, 1.10000, 0.90000, 1.10000, 0.90000
26558,'39087051402 ',  69.0000,1,  27,   1,   1,0.99538541, -33.543629, 1.10000, 0.90000, 1.10000, 0.90000
26559,'39089750700 ',  69.0000,1,  27,   1,   1,0.95545864, -44.771511, 1.10000, 0.90000, 1.10000, 0.90000
26560,'39089751000 ',  69.0000,1,  27,   1,   1,0.95560437, -44.745140, 1.10000, 0.90000, 1.10000, 0.90000
26561,'39089751300 ',  69.0000,1,  27,   1,   1,0.95551008, -44.806755, 1.10000, 0.90000, 1.10000, 0.90000
26562,'39089751600 ',  69.0000,1,  27,   1,   1,0.95630038, -44.808988, 1.10000, 0.90000, 1.10000, 0.90000
26563,'39089751900 ', 138.0000,1,  27,   1,   1,0.96752656, -43.606841, 1.10000, 0.90000, 1.10000, 0.90000
26564,'39089752200 ', 138.0000,1,  27,   1,   1,0.97009516, -43.343141, 1.10000, 0.90000, 1.10000, 0.90000
26565,'39089752500 ', 138.0000,1,  27,   1,   1,0.97226489, -43.139185, 1.10000, 0.90000, 1.10000, 0.90000
26566,'39089752800 ', 138.0000,1,  27,   1,   1,0.96746665, -43.115839, 1.10000, 0.90000, 1.10000, 0.90000
26567,'39089753100 ', 138.0000,1,  27,   1,   1,0.96635771, -43.376458, 1.10000, 0.90000, 1.10000, 0.90000
26568,'39089753300 ', 138.0000,1,  27,   1,   1,0.96599263, -43.634851, 1.10000, 0.90000, 1.10000, 0.90000
26569,'39089753600 ',  69.0000,1,  27,   1,   1,0.95686150, -44.689549, 1.10000, 0.90000, 1.10000, 0.90000
26570,'39089753900 ',  69.0000,1,  27,   1,   1,0.95944268, -44.681749, 1.10000, 0.90000, 1.10000, 0.90000
26571,'39089754101 ', 138.0000,1,  27,   1,   1,0.96557516, -43.834211, 1.10000, 0.90000, 1.10000, 0.90000
26572,'39089754102 ', 138.0000,1,  27,   1,   1,0.96578151, -43.919721, 1.10000, 0.90000, 1.10000, 0.90000
26573,'39089754400 ',  69.0000,1,  27,   1,   1,0.96272558, -43.941578, 1.10000, 0.90000, 1.10000, 0.90000
26574,'39089754700 ', 138.0000,1,  27,   1,   1,0.96627647, -44.065922, 1.10000, 0.90000, 1.10000, 0.90000
26575,'39089755000 ', 138.0000,1,  27,   1,   1,0.95993155, -46.726700, 1.10000, 0.90000, 1.10000, 0.90000
26576,'39089755300 ', 138.0000,1,  27,   1,   1,0.96046317, -46.464913, 1.10000, 0.90000, 1.10000, 0.90000
26577,'39089755600 ',  69.0000,1,  27,   1,   1,0.95452988, -44.224570, 1.10000, 0.90000, 1.10000, 0.90000
26578,'39089755900 ', 138.0000,1,  27,   1,   1,0.96120936, -43.359547, 1.10000, 0.90000, 1.10000, 0.90000
26579,'39089756201 ',  69.0000,1,  27,   1,   1,0.95986581, -43.335747, 1.10000, 0.90000, 1.10000, 0.90000
26580,'39089756202 ', 138.0000,1,  27,   1,   1,0.96398664, -42.594986, 1.10000, 0.90000, 1.10000, 0.90000
26581,'39089756500 ', 138.0000,1,  27,   1,   1,0.96181798, -43.390214, 1.10000, 0.90000, 1.10000, 0.90000
26582,'39089756800 ', 138.0000,1,  27,   1,   1,0.96311194, -43.375608, 1.10000, 0.90000, 1.10000, 0.90000
26583,'39089757100 ',  69.0000,1,  27,   1,   1,0.96351105, -43.616861, 1.10000, 0.90000, 1.10000, 0.90000
26584,'39089757400 ', 138.0000,1,  27,   1,   1,0.97031546, -41.768700, 1.10000, 0.90000, 1.10000, 0.90000
26585,'39089757700 ',  69.0000,1,  27,   1,   1,0.95821720, -44.717723, 1.10000, 0.90000, 1.10000, 0.90000
26586,'39089758300 ', 345.0000,1,  27,   1,   1,0.98278803, -40.258798, 1.10000, 0.90000, 1.10000, 0.90000
26587,'39089758600 ', 138.0000,1,  27,   1,   1,0.97152966, -42.448683, 1.10000, 0.90000, 1.10000, 0.90000
26588,'39089758900 ', 138.0000,1,  27,   1,   1,0.97970337, -42.454673, 1.10000, 0.90000, 1.10000, 0.90000
26589,'39089759000 ',  69.0000,1,  27,   1,   1,0.95504326, -44.750686, 1.10000, 0.90000, 1.10000, 0.90000
26590,'39089759100 ', 138.0000,1,  27,   1,   1,0.96653509, -43.275116, 1.10000, 0.90000, 1.10000, 0.90000
26591,'39091003800 ',  69.0000,1,  27,   1,   1,0.92856658, -41.072024, 1.10000, 0.90000, 1.10000, 0.90000
26592,'39091003900 ', 138.0000,1,  27,   1,   1,0.94898087, -36.463436, 1.10000, 0.90000, 1.10000, 0.90000
26593,'39091004000 ',  69.0000,1,  27,   1,   1,0.95219129, -34.889310, 1.10000, 0.90000, 1.10000, 0.90000
26594,'39091004100 ', 138.0000,1,  27,   1,   1,0.95657474, -34.179421, 1.10000, 0.90000, 1.10000, 0.90000
26595,'39091004200 ', 138.0000,1,  27,   1,   1,0.95362830, -34.972054, 1.10000, 0.90000, 1.10000, 0.90000
26596,'39091004300 ',  69.0000,1,  27,   1,   1,0.94045836, -36.472192, 1.10000, 0.90000, 1.10000, 0.90000
26597,'39091004400 ', 138.0000,1,  27,   1,   1,0.94476372, -37.809417, 1.10000, 0.90000, 1.10000, 0.90000
26598,'39091004500 ', 138.0000,1,  27,   1,   1,0.94511360, -37.799281, 1.10000, 0.90000, 1.10000, 0.90000
26599,'39091004600 ', 138.0000,1,  27,   1,   1,0.94469249, -38.091627, 1.10000, 0.90000, 1.10000, 0.90000
26600,'39091004700 ', 138.0000,1,  27,   1,   1,0.94385815, -39.140669, 1.10000, 0.90000, 1.10000, 0.90000
26601,'39091004800 ', 138.0000,1,  27,   1,   1,0.94422710, -37.963090, 1.10000, 0.90000, 1.10000, 0.90000
26602,'39093010200 ', 138.0000,1,  27,   1,   1,0.98099732, -48.306202, 1.10000, 0.90000, 1.10000, 0.90000
26603,'39093010300 ', 138.0000,1,  27,   1,   1,0.98290896, -47.922083, 1.10000, 0.90000, 1.10000, 0.90000
26604,'39093010400 ', 345.0000,1,  27,   1,   1,0.99341935, -46.028194, 1.10000, 0.90000, 1.10000, 0.90000
26605,'39093013100 ', 138.0000,1,  27,   1,   1,0.97563243, -49.391782, 1.10000, 0.90000, 1.10000, 0.90000
26606,'39093013200 ', 345.0000,1,  27,   1,   1,0.99309462, -45.821601, 1.10000, 0.90000, 1.10000, 0.90000
26607,'39093021100 ',  69.0000,1,  27,   1,   1,0.98191053, -47.948208, 1.10000, 0.90000, 1.10000, 0.90000
26608,'39093021200 ', 138.0000,1,  27,   1,   1,0.98190522, -47.177824, 1.10000, 0.90000, 1.10000, 0.90000
26609,'39093022100 ', 138.0000,1,  27,   1,   1,0.98226112, -47.110113, 1.10000, 0.90000, 1.10000, 0.90000
26610,'39093022200 ', 138.0000,1,  27,   1,   1,0.98379278, -46.813802, 1.10000, 0.90000, 1.10000, 0.90000
26611,'39093022400 ',  69.0000,1,  27,   1,   1,0.98900169, -46.397072, 1.10000, 0.90000, 1.10000, 0.90000
26612,'39093022500 ',  69.0000,1,  27,   1,   1,0.98838156, -46.291505, 1.10000, 0.90000, 1.10000, 0.90000
26613,'39093022601 ', 138.0000,1,  27,   1,   1,0.98657906, -46.068957, 1.10000, 0.90000, 1.10000, 0.90000
26614,'39093022800 ',  69.0000,1,  27,   1,   1,0.98516399, -46.438087, 1.10000, 0.90000, 1.10000, 0.90000
26615,'39093023000 ', 138.0000,1,  27,   1,   1,0.98258817, -47.054976, 1.10000, 0.90000, 1.10000, 0.90000
26616,'39093023100 ', 138.0000,1,  27,   1,   1,0.98157144, -47.293302, 1.10000, 0.90000, 1.10000, 0.90000
26617,'39093023200 ', 138.0000,1,  27,   1,   1,0.98224813, -47.069535, 1.10000, 0.90000, 1.10000, 0.90000
26618,'39093023300 ',  69.0000,1,  27,   1,   1,0.98339134, -46.648085, 1.10000, 0.90000, 1.10000, 0.90000
26619,'39093023400 ', 138.0000,1,  27,   1,   1,0.98348099, -46.746686, 1.10000, 0.90000, 1.10000, 0.90000
26620,'39093023500 ', 138.0000,1,  27,   1,   1,0.98281050, -46.908769, 1.10000, 0.90000, 1.10000, 0.90000
26621,'39093023600 ', 138.0000,1,  27,   1,   1,0.98104548, -47.363868, 1.10000, 0.90000, 1.10000, 0.90000
26622,'39093023700 ',  69.0000,1,  27,   1,   1,0.97525066, -47.811983, 1.10000, 0.90000, 1.10000, 0.90000
26623,'39093023800 ', 138.0000,1,  27,   1,   1,0.98005348, -47.468828, 1.10000, 0.90000, 1.10000, 0.90000
26624,'39093023900 ',  69.0000,1,  27,   1,   1,0.97715437, -47.696994, 1.10000, 0.90000, 1.10000, 0.90000
26625,'39093024000 ',  69.0000,1,  27,   1,   1,0.97792405, -47.527335, 1.10000, 0.90000, 1.10000, 0.90000
26626,'39093024100 ',  69.0000,1,  27,   1,   1,0.97920823, -47.230041, 1.10000, 0.90000, 1.10000, 0.90000
26627,'39093024200 ', 138.0000,1,  27,   1,   1,0.98425490, -46.587768, 1.10000, 0.90000, 1.10000, 0.90000
26628,'39093028100 ', 138.0000,1,  27,   1,   1,0.98116714, -47.607730, 1.10000, 0.90000, 1.10000, 0.90000
26629,'39093030100 ',  69.0000,1,  27,   1,   1,0.97722954, -45.956597, 1.10000, 0.90000, 1.10000, 0.90000
26630,'39093050100 ',  69.0000,1,  27,   1,   1,0.97678494, -47.548051, 1.10000, 0.90000, 1.10000, 0.90000
26631,'39093050200 ', 345.0000,1,  27,   1,   1,0.99478531, -44.659533, 1.10000, 0.90000, 1.10000, 0.90000
26632,'39093050300 ',  69.0000,1,  27,   1,   1,0.98006368, -46.729566, 1.10000, 0.90000, 1.10000, 0.90000
26633,'39093050400 ',  69.0000,1,  27,   1,   1,0.97835964, -47.207710, 1.10000, 0.90000, 1.10000, 0.90000
26634,'39093057100 ', 345.0000,1,  27,   1,   1,0.99250060, -45.216044, 1.10000, 0.90000, 1.10000, 0.90000
26635,'39093060100 ', 138.0000,1,  27,   1,   1,0.97723371, -48.302767, 1.10000, 0.90000, 1.10000, 0.90000
26636,'39093060200 ',  69.0000,1,  27,   1,   1,0.96749759, -48.211874, 1.10000, 0.90000, 1.10000, 0.90000
26637,'39093070101 ',  69.0000,1,  27,   1,   1,0.97203112, -49.335590, 1.10000, 0.90000, 1.10000, 0.90000
26638,'39093070102 ',  69.0000,1,  27,   1,   1,0.97173381, -49.585756, 1.10000, 0.90000, 1.10000, 0.90000
26639,'39093070200 ', 138.0000,1,  27,   1,   1,0.97940201, -47.539527, 1.10000, 0.90000, 1.10000, 0.90000
26640,'39093070300 ', 138.0000,1,  27,   1,   1,0.97881258, -47.604772, 1.10000, 0.90000, 1.10000, 0.90000
26641,'39093070400 ', 138.0000,1,  27,   1,   1,0.97742403, -47.942344, 1.10000, 0.90000, 1.10000, 0.90000
26642,'39093070500 ', 138.0000,1,  27,   1,   1,0.97584558, -48.331638, 1.10000, 0.90000, 1.10000, 0.90000
26643,'39093070600 ',  69.0000,1,  27,   1,   1,0.96960628, -49.653296, 1.10000, 0.90000, 1.10000, 0.90000
26644,'39093070700 ',  69.0000,1,  27,   1,   1,0.96876323, -49.877805, 1.10000, 0.90000, 1.10000, 0.90000
26645,'39093070800 ', 138.0000,1,  27,   1,   1,0.97488123, -48.562963, 1.10000, 0.90000, 1.10000, 0.90000
26646,'39093070901 ', 345.0000,1,  27,   1,   1,0.99165916, -45.654767, 1.10000, 0.90000, 1.10000, 0.90000
26647,'39093070902 ',  69.0000,1,  27,   1,   1,0.97760195, -47.939991, 1.10000, 0.90000, 1.10000, 0.90000
26648,'39093071000 ',  69.0000,1,  27,   1,   1,0.97823477, -47.981147, 1.10000, 0.90000, 1.10000, 0.90000
26649,'39093071100 ', 138.0000,1,  27,   1,   1,0.97406828, -48.713141, 1.10000, 0.90000, 1.10000, 0.90000
26650,'39093071201 ', 138.0000,1,  27,   1,   1,0.97358954, -48.815748, 1.10000, 0.90000, 1.10000, 0.90000
26651,'39093071202 ',  69.0000,1,  27,   1,   1,0.96860421, -50.067865, 1.10000, 0.90000, 1.10000, 0.90000
26652,'39093071300 ',  69.0000,1,  27,   1,   1,0.97550106, -48.095610, 1.10000, 0.90000, 1.10000, 0.90000
26653,'39093071400 ',  69.0000,1,  27,   1,   1,0.97756809, -47.997379, 1.10000, 0.90000, 1.10000, 0.90000
26654,'39093071500 ',  69.0000,1,  27,   1,   1,0.97665823, -48.065202, 1.10000, 0.90000, 1.10000, 0.90000
26655,'39093077100 ',  69.0000,1,  27,   1,   1,0.97117662, -48.153325, 1.10000, 0.90000, 1.10000, 0.90000
26656,'39093080101 ', 138.0000,1,  27,   1,   1,0.97192216, -50.268980, 1.10000, 0.90000, 1.10000, 0.90000
26657,'39093080103 ', 138.0000,1,  27,   1,   1,0.97415411, -49.811268, 1.10000, 0.90000, 1.10000, 0.90000
26658,'39093080104 ', 138.0000,1,  27,   1,   1,0.97309750, -50.021549, 1.10000, 0.90000, 1.10000, 0.90000
26659,'39093080500 ', 138.0000,1,  27,   1,   1,0.97689146, -49.305961, 1.10000, 0.90000, 1.10000, 0.90000
26660,'39093080600 ', 138.0000,1,  27,   1,   1,0.97124410, -50.435698, 1.10000, 0.90000, 1.10000, 0.90000
26661,'39093080700 ', 138.0000,1,  27,   1,   1,0.96997726, -50.533595, 1.10000, 0.90000, 1.10000, 0.90000
26662,'39093090100 ',  69.0000,1,  27,   1,   1,0.96149904, -52.821760, 1.10000, 0.90000, 1.10000, 0.90000
26663,'39093090200 ',  69.0000,1,  27,   1,   1,0.96257162, -52.317220, 1.10000, 0.90000, 1.10000, 0.90000
26664,'39093091100 ', 138.0000,1,  27,   1,   1,0.96950132, -50.575416, 1.10000, 0.90000, 1.10000, 0.90000
26665,'39093091200 ', 138.0000,1,  27,   1,   1,0.96894920, -50.357813, 1.10000, 0.90000, 1.10000, 0.90000
26666,'39093092100 ',  69.0000,1,  27,   1,   1,0.96970272, -46.942046, 1.10000, 0.90000, 1.10000, 0.90000
26667,'39093093100 ',  69.0000,1,  27,   1,   1,0.96329981, -48.256205, 1.10000, 0.90000, 1.10000, 0.90000
26668,'39093094100 ',  69.0000,1,  27,   1,   1,0.96449018, -49.985093, 1.10000, 0.90000, 1.10000, 0.90000
26669,'39093095100 ', 138.0000,1,  27,   1,   1,0.97093022, -50.151456, 1.10000, 0.90000, 1.10000, 0.90000
26670,'39093096100 ', 138.0000,1,  27,   1,   1,0.96752018, -49.332476, 1.10000, 0.90000, 1.10000, 0.90000
26671,'39093097100 ', 138.0000,1,  27,   1,   1,0.96688968, -49.545564, 1.10000, 0.90000, 1.10000, 0.90000
26672,'39093097200 ', 345.0000,1,  27,   1,   1,0.99601167, -44.290720, 1.10000, 0.90000, 1.10000, 0.90000
26673,'39093097300 ',  69.0000,1,  27,   1,   1,0.98628336, -46.526234, 1.10000, 0.90000, 1.10000, 0.90000
26674,'39093097400 ', 138.0000,1,  27,   1,   1,0.97919971, -48.684198, 1.10000, 0.90000, 1.10000, 0.90000
26675,'39095000200 ',  69.0000,1,  27,   1,   1,0.95990855, -33.233289, 1.10000, 0.90000, 1.10000, 0.90000
26676,'39095000300 ', 138.0000,1,  27,   1,   1,0.97177196, -31.752539, 1.10000, 0.90000, 1.10000, 0.90000
26677,'39095000400 ', 138.0000,1,  27,   1,   1,0.97283220, -31.657770, 1.10000, 0.90000, 1.10000, 0.90000
26678,'39095000600 ',  69.0000,1,  27,   1,   1,0.96496576, -32.758134, 1.10000, 0.90000, 1.10000, 0.90000
26679,'39095000700 ',  69.0000,1,  27,   1,   1,0.95781916, -33.206559, 1.10000, 0.90000, 1.10000, 0.90000
26680,'39095000800 ',  69.0000,1,  27,   1,   1,0.96613061, -32.740976, 1.10000, 0.90000, 1.10000, 0.90000
26681,'39095000900 ',  69.0000,1,  27,   1,   1,0.97638446, -32.103723, 1.10000, 0.90000, 1.10000, 0.90000
26682,'39095001000 ', 138.0000,1,  27,   1,   1,0.98069012, -31.359570, 1.10000, 0.90000, 1.10000, 0.90000
26683,'39095001100 ', 138.0000,1,  27,   1,   1,0.98288774, -31.157592, 1.10000, 0.90000, 1.10000, 0.90000
26684,'39095001201 ', 138.0000,1,  27,   1,   1,0.98528188, -31.043521, 1.10000, 0.90000, 1.10000, 0.90000
26685,'39095001202 ', 138.0000,1,  27,   1,   1,0.98206234, -31.332533, 1.10000, 0.90000, 1.10000, 0.90000
26686,'39095001301 ',  69.0000,1,  27,   1,   1,0.95787179, -33.246946, 1.10000, 0.90000, 1.10000, 0.90000
26687,'39095001302 ',  69.0000,1,  27,   1,   1,0.95832509, -33.238945, 1.10000, 0.90000, 1.10000, 0.90000
26688,'39095001303 ',  69.0000,1,  27,   1,   1,0.95951343, -33.174386, 1.10000, 0.90000, 1.10000, 0.90000
26689,'39095001400 ',  69.0000,1,  27,   1,   1,0.95998013, -33.126315, 1.10000, 0.90000, 1.10000, 0.90000
26690,'39095001500 ',  69.0000,1,  27,   1,   1,0.96224064, -32.953559, 1.10000, 0.90000, 1.10000, 0.90000
26691,'39095001600 ',  69.0000,1,  27,   1,   1,0.96975726, -32.603232, 1.10000, 0.90000, 1.10000, 0.90000
26692,'39095001700 ', 138.0000,1,  27,   1,   1,0.97691238, -31.566037, 1.10000, 0.90000, 1.10000, 0.90000
26693,'39095001800 ', 138.0000,1,  27,   1,   1,0.97774523, -31.510009, 1.10000, 0.90000, 1.10000, 0.90000
26694,'39095001900 ',  69.0000,1,  27,   1,   1,0.97085994, -32.529428, 1.10000, 0.90000, 1.10000, 0.90000
26695,'39095002000 ',  69.0000,1,  27,   1,   1,0.97380811, -32.438464, 1.10000, 0.90000, 1.10000, 0.90000
26696,'39095002100 ',  69.0000,1,  27,   1,   1,0.96902764, -32.669987, 1.10000, 0.90000, 1.10000, 0.90000
26697,'39095002200 ', 138.0000,1,  27,   1,   1,0.97570014, -31.646712, 1.10000, 0.90000, 1.10000, 0.90000
26698,'39095002300 ',  69.0000,1,  27,   1,   1,0.96914470, -32.645675, 1.10000, 0.90000, 1.10000, 0.90000
26699,'39095002401 ',  69.0000,1,  27,   1,   1,0.96043372, -33.144903, 1.10000, 0.90000, 1.10000, 0.90000
26700,'39095002402 ',  69.0000,1,  27,   1,   1,0.96156126, -33.099599, 1.10000, 0.90000, 1.10000, 0.90000
26701,'39095002500 ', 138.0000,1,  27,   1,   1,0.97311860, -31.799650, 1.10000, 0.90000, 1.10000, 0.90000
26702,'39095002600 ', 138.0000,1,  27,   1,   1,0.97393948, -31.753498, 1.10000, 0.90000, 1.10000, 0.90000
26703,'39095002700 ',  69.0000,1,  27,   1,   1,0.96815485, -32.686003, 1.10000, 0.90000, 1.10000, 0.90000
26704,'39095002800 ',  69.0000,1,  27,   1,   1,0.96721411, -32.762023, 1.10000, 0.90000, 1.10000, 0.90000
26705,'39095002900 ',  69.0000,1,  27,   1,   1,0.96934080, -32.673098, 1.10000, 0.90000, 1.10000, 0.90000
26706,'39095003000 ', 138.0000,1,  27,   1,   1,0.97967255, -31.569513, 1.10000, 0.90000, 1.10000, 0.90000
26707,'39095003100 ', 138.0000,1,  27,   1,   1,0.97200626, -31.935437, 1.10000, 0.90000, 1.10000, 0.90000
26708,'39095003200 ',  69.0000,1,  27,   1,   1,0.96239501, -33.068153, 1.10000, 0.90000, 1.10000, 0.90000
26709,'39095003300 ',  69.0000,1,  27,   1,   1,0.96669900, -32.810986, 1.10000, 0.90000, 1.10000, 0.90000
26710,'39095003400 ',  69.0000,1,  27,   1,   1,0.96613735, -32.849330, 1.10000, 0.90000, 1.10000, 0.90000
26711,'39095003500 ',  69.0000,1,  27,   1,   1,0.96127415, -33.123518, 1.10000, 0.90000, 1.10000, 0.90000
26712,'39095003600 ',  69.0000,1,  27,   1,   1,0.96510416, -32.909026, 1.10000, 0.90000, 1.10000, 0.90000
26713,'39095003700 ',  69.0000,1,  27,   1,   1,0.96576470, -32.896684, 1.10000, 0.90000, 1.10000, 0.90000
26714,'39095003900 ',  69.0000,1,  27,   1,   1,0.96032000, -33.210504, 1.10000, 0.90000, 1.10000, 0.90000
26715,'39095004000 ',  69.0000,1,  27,   1,   1,0.96213377, -33.118286, 1.10000, 0.90000, 1.10000, 0.90000
26716,'39095004200 ',  69.0000,1,  27,   1,   1,0.96557540, -32.913080, 1.10000, 0.90000, 1.10000, 0.90000
26717,'39095004400 ',  69.0000,1,  27,   1,   1,0.96069533, -33.182230, 1.10000, 0.90000, 1.10000, 0.90000
26718,'39095004501 ',  69.0000,1,  27,   1,   1,0.95994002, -33.267393, 1.10000, 0.90000, 1.10000, 0.90000
26719,'39095004503 ',  69.0000,1,  27,   1,   1,0.96583754, -32.936784, 1.10000, 0.90000, 1.10000, 0.90000
26720,'39095004504 ', 138.0000,1,  27,   1,   1,0.97326624, -32.164385, 1.10000, 0.90000, 1.10000, 0.90000
26721,'39095004600 ',  69.0000,1,  27,   1,   1,0.97616005, -32.272418, 1.10000, 0.90000, 1.10000, 0.90000
26722,'39095004701 ', 138.0000,1,  27,   1,   1,0.97907323, -31.696087, 1.10000, 0.90000, 1.10000, 0.90000
26723,'39095004702 ',  69.0000,1,  27,   1,   1,0.97327989, -32.495971, 1.10000, 0.90000, 1.10000, 0.90000
26724,'39095004800 ',  69.0000,1,  27,   1,   1,0.96687984, -32.844351, 1.10000, 0.90000, 1.10000, 0.90000
26725,'39095004900 ',  69.0000,1,  27,   1,   1,0.96931791, -32.732934, 1.10000, 0.90000, 1.10000, 0.90000
26726,'39095005000 ',  69.0000,1,  27,   1,   1,0.97104996, -32.638609, 1.10000, 0.90000, 1.10000, 0.90000
26727,'39095005100 ', 138.0000,1,  27,   1,   1,0.97757536, -31.937418, 1.10000, 0.90000, 1.10000, 0.90000
26728,'39095005200 ',  69.0000,1,  27,   1,   1,0.96596897, -32.920286, 1.10000, 0.90000, 1.10000, 0.90000
26729,'39095005300 ',  69.0000,1,  27,   1,   1,0.96655536, -32.851434, 1.10000, 0.90000, 1.10000, 0.90000
26730,'39095005400 ',  69.0000,1,  27,   1,   1,0.96319973, -33.102987, 1.10000, 0.90000, 1.10000, 0.90000
26731,'39095005501 ', 138.0000,1,  27,   1,   1,0.99402201, -29.427477, 1.10000, 0.90000, 1.10000, 0.90000
26732,'39095005502 ', 345.0000,4,  27,   1,   1,1.00000000,   0.000000, 1.10000, 0.90000, 1.10000, 0.90000
26733,'39095005503 ', 345.0000,1,  27,   1,   1,0.99728876, -29.179849, 1.10000, 0.90000, 1.10000, 0.90000
26734,'39095005600 ', 138.0000,1,  27,   1,   1,0.98583192, -31.042513, 1.10000, 0.90000, 1.10000, 0.90000
26735,'39095005701 ', 138.0000,1,  27,   1,   1,0.97583276, -31.268527, 1.10000, 0.90000, 1.10000, 0.90000
26736,'39095005702 ', 138.0000,1,  27,   1,   1,0.97574836, -31.384753, 1.10000, 0.90000, 1.10000, 0.90000
26737,'39095005703 ', 138.0000,1,  27,   1,   1,0.97403371, -31.548623, 1.10000, 0.90000, 1.10000, 0.90000
26738,'39095005801 ',  69.0000,1,  27,   1,   1,0.96620965, -32.225659, 1.10000, 0.90000, 1.10000, 0.90000
26739,'39095005802 ', 138.0000,1,  27,   1,   1,0.97229415, -31.586131, 1.10000, 0.90000, 1.10000, 0.90000
26740,'39095005901 ',  69.0000,1,  27,   1,   1,0.95906633, -33.384629, 1.10000, 0.90000, 1.10000, 0.90000
26741,'39095005902 ', 138.0000,1,  27,   1,   1,0.97114944, -31.710721, 1.10000, 0.90000, 1.10000, 0.90000
26742,'39095006000 ',  69.0000,1,  27,   1,   1,0.95948982, -33.061739, 1.10000, 0.90000, 1.10000, 0.90000
26743,'39095006100 ',  69.0000,1,  27,   1,   1,0.95953608, -33.009693, 1.10000, 0.90000, 1.10000, 0.90000
26744,'39095006200 ',  69.0000,1,  27,   1,   1,0.96315396, -32.764629, 1.10000, 0.90000, 1.10000, 0.90000
26745,'39095006300 ',  69.0000,1,  27,   1,   1,0.95794308, -33.206071, 1.10000, 0.90000, 1.10000, 0.90000
26746,'39095006400 ',  69.0000,1,  27,   1,   1,0.95769262, -33.182951, 1.10000, 0.90000, 1.10000, 0.90000
26747,'39095006500 ',  69.0000,1,  27,   1,   1,0.95733452, -33.222467, 1.10000, 0.90000, 1.10000, 0.90000
26748,'39095006600 ',  69.0000,1,  27,   1,   1,0.95953399, -33.325217, 1.10000, 0.90000, 1.10000, 0.90000
26749,'39095006700 ',  69.0000,1,  27,   1,   1,0.96043432, -33.217652, 1.10000, 0.90000, 1.10000, 0.90000
26750,'39095006800 ',  69.0000,1,  27,   1,   1,0.96164769, -33.240447, 1.10000, 0.90000, 1.10000, 0.90000
26751,'39095006900 ',  69.0000,1,  27,   1,   1,0.96442419, -33.038414, 1.10000, 0.90000, 1.10000, 0.90000
26752,'39095007001 ',  69.0000,1,  27,   1,   1,0.96675873, -32.908514, 1.10000, 0.90000, 1.10000, 0.90000
26753,'39095007002 ',  69.0000,1,  27,   1,   1,0.96633250, -32.913947, 1.10000, 0.90000, 1.10000, 0.90000
26754,'39095007101 ', 345.0000,1,  27,   1,   1,0.98353249, -30.634652, 1.10000, 0.90000, 1.10000, 0.90000
26755,'39095007102 ',  69.0000,1,  27,   1,   1,0.96595001, -33.024590, 1.10000, 0.90000, 1.10000, 0.90000
26756,'39095007202 ',  69.0000,1,  27,   1,   1,0.96836853, -32.665731, 1.10000, 0.90000, 1.10000, 0.90000
26757,'39095007203 ',  69.0000,1,  27,   1,   1,0.96320516, -33.130908, 1.10000, 0.90000, 1.10000, 0.90000
26758,'39095007204 ',  69.0000,1,  27,   1,   1,0.96848875, -32.610147, 1.10000, 0.90000, 1.10000, 0.90000
26759,'39095007205 ', 345.0000,1,  27,   1,   1,0.98447633, -30.643374, 1.10000, 0.90000, 1.10000, 0.90000
26760,'39095007301 ', 138.0000,1,  27,   1,   1,0.97125357, -32.011714, 1.10000, 0.90000, 1.10000, 0.90000
26761,'39095007302 ', 138.0000,1,  27,   1,   1,0.97036779, -32.101910, 1.10000, 0.90000, 1.10000, 0.90000
26762,'39095007303 ', 138.0000,1,  27,   1,   1,0.97122914, -32.047883, 1.10000, 0.90000, 1.10000, 0.90000
26763,'39095007400 ', 138.0000,1,  27,   1,   1,0.96969062, -32.127222, 1.10000, 0.90000, 1.10000, 0.90000
26764,'39095007500 ', 138.0000,1,  27,   1,   1,0.96911097, -32.141296, 1.10000, 0.90000, 1.10000, 0.90000
26765,'39095007600 ', 138.0000,1,  27,   1,   1,0.96890795, -32.128028, 1.10000, 0.90000, 1.10000, 0.90000
26766,'39095007700 ', 138.0000,1,  27,   1,   1,0.96871877, -32.095295, 1.10000, 0.90000, 1.10000, 0.90000
26767,'39095007800 ',  69.0000,1,  27,   1,   1,0.95894527, -33.320747, 1.10000, 0.90000, 1.10000, 0.90000
26768,'39095007901 ',  69.0000,1,  27,   1,   1,0.95810807, -33.429777, 1.10000, 0.90000, 1.10000, 0.90000
26769,'39095007902 ',  69.0000,1,  27,   1,   1,0.95787150, -33.450312, 1.10000, 0.90000, 1.10000, 0.90000
26770,'39095008000 ',  69.0000,1,  27,   1,   1,0.95461673, -33.674656, 1.10000, 0.90000, 1.10000, 0.90000
26771,'39095008100 ',  69.0000,1,  27,   1,   1,0.95333076, -33.826983, 1.10000, 0.90000, 1.10000, 0.90000
26772,'39095008201 ',  69.0000,1,  27,   1,   1,0.95183665, -34.140598, 1.10000, 0.90000, 1.10000, 0.90000
26773,'39095008202 ',  69.0000,1,  27,   1,   1,0.95130265, -34.243567, 1.10000, 0.90000, 1.10000, 0.90000
26774,'39095008203 ',  69.0000,1,  27,   1,   1,0.95292556, -34.159173, 1.10000, 0.90000, 1.10000, 0.90000
26775,'39095008301 ',  69.0000,1,  27,   1,   1,0.95519865, -33.676845, 1.10000, 0.90000, 1.10000, 0.90000
26776,'39095008302 ',  69.0000,1,  27,   1,   1,0.95698828, -33.551972, 1.10000, 0.90000, 1.10000, 0.90000
26777,'39095008400 ',  69.0000,1,  27,   1,   1,0.95738453, -33.579177, 1.10000, 0.90000, 1.10000, 0.90000
26778,'39095008500 ', 138.0000,1,  27,   1,   1,0.96942383, -32.062691, 1.10000, 0.90000, 1.10000, 0.90000
26779,'39095008600 ', 138.0000,1,  27,   1,   1,0.97010827, -32.059539, 1.10000, 0.90000, 1.10000, 0.90000
26780,'39095008700 ',  69.0000,1,  27,   1,   1,0.96564651, -32.744890, 1.10000, 0.90000, 1.10000, 0.90000
26781,'39095008800 ', 345.0000,1,  27,   1,   1,0.98274100, -30.716952, 1.10000, 0.90000, 1.10000, 0.90000
26782,'39095008901 ', 138.0000,1,  27,   1,   1,0.97298110, -31.654754, 1.10000, 0.90000, 1.10000, 0.90000
26783,'39095008902 ', 138.0000,1,  27,   1,   1,0.97164625, -31.903230, 1.10000, 0.90000, 1.10000, 0.90000
26784,'39095009000 ',  69.0000,1,  27,   1,   1,0.95726305, -33.418128, 1.10000, 0.90000, 1.10000, 0.90000
26785,'39095009101 ',  69.0000,1,  27,   1,   1,0.96318913, -32.778057, 1.10000, 0.90000, 1.10000, 0.90000
26786,'39095009102 ',  69.0000,1,  27,   1,   1,0.96349376, -32.773843, 1.10000, 0.90000, 1.10000, 0.90000
26787,'39095009201 ',  69.0000,1,  27,   1,   1,0.95507121, -34.100529, 1.10000, 0.90000, 1.10000, 0.90000
26788,'39095009202 ',  69.0000,1,  27,   1,   1,0.95615822, -33.889920, 1.10000, 0.90000, 1.10000, 0.90000
26789,'39095009300 ',  69.0000,1,  27,   1,   1,0.95230764, -34.183017, 1.10000, 0.90000, 1.10000, 0.90000
26790,'39095009400 ',  69.0000,1,  27,   1,   1,0.96230626, -32.491978, 1.10000, 0.90000, 1.10000, 0.90000
26791,'39095009500 ',  69.0000,1,  27,   1,   1,0.96010166, -31.857741, 1.10000, 0.90000, 1.10000, 0.90000
26792,'39095009600 ', 138.0000,1,  27,   1,   1,0.97571307, -31.149050, 1.10000, 0.90000, 1.10000, 0.90000
26793,'39095009700 ',  69.0000,1,  27,   1,   1,0.98356378, -31.723961, 1.10000, 0.90000, 1.10000, 0.90000
26794,'39095009800 ', 138.0000,1,  27,   1,   1,0.99185866, -30.469723, 1.10000, 0.90000, 1.10000, 0.90000
26795,'39095009900 ', 138.0000,1,  27,   1,   1,0.99221337, -30.215364, 1.10000, 0.90000, 1.10000, 0.90000
26796,'39095010001 ',  69.0000,1,  27,   1,   1,0.97891647, -32.155158, 1.10000, 0.90000, 1.10000, 0.90000
26797,'39095010002 ', 138.0000,1,  27,   1,   1,0.97898167, -31.869355, 1.10000, 0.90000, 1.10000, 0.90000
26798,'39095010100 ', 345.0000,1,  27,   1,   1,0.99706280, -29.870511, 1.10000, 0.90000, 1.10000, 0.90000
26799,'39095010200 ',  69.0000,1,  27,   1,   1,0.96061820, -33.257707, 1.10000, 0.90000, 1.10000, 0.90000
26800,'39095010300 ', 138.0000,1,  27,   1,   1,0.97516960, -32.086467, 1.10000, 0.90000, 1.10000, 0.90000
26801,'39095010400 ',  69.0000,1,  27,   1,   1,0.95883644, -33.261471, 1.10000, 0.90000, 1.10000, 0.90000
26802,'39097040101 ', 345.0000,1,  27,   1,   1,0.96915573, -38.351116, 1.10000, 0.90000, 1.10000, 0.90000
26803,'39097040102 ',  69.0000,1,  27,   1,   1,0.95178783, -43.648983, 1.10000, 0.90000, 1.10000, 0.90000
26804,'39097040201 ',  69.0000,1,  27,   1,   1,0.95365268, -38.118125, 1.10000, 0.90000, 1.10000, 0.90000
26805,'39097040202 ', 345.0000,1,  27,   1,   1,0.97004014, -37.448319, 1.10000, 0.90000, 1.10000, 0.90000
26806,'39097040400 ',  69.0000,1,  27,   1,   1,0.94903582, -42.404632, 1.10000, 0.90000, 1.10000, 0.90000
26807,'39097040500 ',  69.0000,1,  27,   1,   1,0.95445269, -41.677715, 1.10000, 0.90000, 1.10000, 0.90000
26808,'39097040600 ', 138.0000,1,  27,   1,   1,0.96843487, -36.988507, 1.10000, 0.90000, 1.10000, 0.90000
26809,'39097040700 ', 138.0000,1,  27,   1,   1,0.96875948, -36.748774, 1.10000, 0.90000, 1.10000, 0.90000
26810,'39097041000 ',  69.0000,1,  27,   1,   1,0.95761460, -38.126365, 1.10000, 0.90000, 1.10000, 0.90000
26811,'39097041100 ',  69.0000,1,  27,   1,   1,0.95633781, -40.812071, 1.10000, 0.90000, 1.10000, 0.90000
26812,'39097041200 ', 138.0000,1,  27,   1,   1,0.97507268, -37.259812, 1.10000, 0.90000, 1.10000, 0.90000
26813,'39097041300 ', 138.0000,1,  27,   1,   1,0.96960485, -35.457834, 1.10000, 0.90000, 1.10000, 0.90000
26814,'39099800300 ', 138.0000,1,  27,   1,   1,0.96586591, -62.001124, 1.10000, 0.90000, 1.10000, 0.90000
26815,'39099800400 ', 138.0000,1,  27,   1,   1,0.96531641, -62.102525, 1.10000, 0.90000, 1.10000, 0.90000
26816,'39099800500 ',  69.0000,1,  27,   1,   1,0.95955169, -62.764015, 1.10000, 0.90000, 1.10000, 0.90000
26817,'39099800600 ',  69.0000,1,  27,   1,   1,0.96182382, -62.567333, 1.10000, 0.90000, 1.10000, 0.90000
26818,'39099801000 ', 138.0000,1,  27,   1,   1,0.96616113, -61.777586, 1.10000, 0.90000, 1.10000, 0.90000
26819,'39099801100 ',  69.0000,1,  27,   1,   1,0.96281582, -61.962998, 1.10000, 0.90000, 1.10000, 0.90000
26820,'39099801200 ',  69.0000,1,  27,   1,   1,0.96305948, -61.964412, 1.10000, 0.90000, 1.10000, 0.90000
26821,'39099801300 ',  69.0000,1,  27,   1,   1,0.96373081, -61.959139, 1.10000, 0.90000, 1.10000, 0.90000
26822,'39099801400 ',  69.0000,1,  27,   1,   1,0.96339029, -61.956919, 1.10000, 0.90000, 1.10000, 0.90000
26823,'39099801500 ',  69.0000,1,  27,   1,   1,0.96221560, -61.973728, 1.10000, 0.90000, 1.10000, 0.90000
26824,'39099801600 ', 138.0000,1,  27,   1,   1,0.96538687, -61.819865, 1.10000, 0.90000, 1.10000, 0.90000
26825,'39099801700 ',  69.0000,1,  27,   1,   1,0.96247745, -62.258697, 1.10000, 0.90000, 1.10000, 0.90000
26826,'39099802100 ', 138.0000,1,  27,   1,   1,0.96558738, -61.814790, 1.10000, 0.90000, 1.10000, 0.90000
26827,'39099802300 ', 138.0000,1,  27,   1,   1,0.96243823, -62.137550, 1.10000, 0.90000, 1.10000, 0.90000
26828,'39099802400 ',  69.0000,1,  27,   1,   1,0.96291000, -62.128063, 1.10000, 0.90000, 1.10000, 0.90000
26829,'39099802500 ', 138.0000,1,  27,   1,   1,0.96243179, -62.135044, 1.10000, 0.90000, 1.10000, 0.90000
26830,'39099802600 ', 138.0000,1,  27,   1,   1,0.96496493, -61.873885, 1.10000, 0.90000, 1.10000, 0.90000
26831,'39099802701 ',  69.0000,1,  27,   1,   1,0.96200472, -61.929332, 1.10000, 0.90000, 1.10000, 0.90000
26832,'39099802702 ', 138.0000,1,  27,   1,   1,0.96245652, -62.127592, 1.10000, 0.90000, 1.10000, 0.90000
26833,'39099802800 ',  69.0000,1,  27,   1,   1,0.96298641, -62.080450, 1.10000, 0.90000, 1.10000, 0.90000
26834,'39099802900 ', 138.0000,1,  27,   1,   1,0.96463174, -61.903480, 1.10000, 0.90000, 1.10000, 0.90000
26835,'39099803000 ',  69.0000,1,  27,   1,   1,0.96271878, -62.273642, 1.10000, 0.90000, 1.10000, 0.90000
26836,'39099804000 ', 138.0000,1,  27,   1,   1,0.96527123, -62.007504, 1.10000, 0.90000, 1.10000, 0.90000
26837,'39099804100 ',  69.0000,1,  27,   1,   1,0.96012276, -62.809422, 1.10000, 0.90000, 1.10000, 0.90000
26838,'39099804200 ',  69.0000,1,  27,   1,   1,0.95894641, -62.831853, 1.10000, 0.90000, 1.10000, 0.90000
26839,'39099804300 ',  69.0000,1,  27,   1,   1,0.95975345, -62.808855, 1.10000, 0.90000, 1.10000, 0.90000
26840,'39099810100 ',  69.0000,1,  27,   1,   1,0.96376890, -62.234915, 1.10000, 0.90000, 1.10000, 0.90000
26841,'39099810200 ', 138.0000,1,  27,   1,   1,0.96804464, -61.614467, 1.10000, 0.90000, 1.10000, 0.90000
26842,'39099810300 ',  69.0000,1,  27,   1,   1,0.96452814, -62.188285, 1.10000, 0.90000, 1.10000, 0.90000
26843,'39099810600 ', 138.0000,1,  27,   1,   1,0.96939415, -61.393586, 1.10000, 0.90000, 1.10000, 0.90000
26844,'39099810700 ',  69.0000,1,  27,   1,   1,0.96510082, -61.934414, 1.10000, 0.90000, 1.10000, 0.90000
26845,'39099810800 ',  69.0000,1,  27,   1,   1,0.96515894, -62.026867, 1.10000, 0.90000, 1.10000, 0.90000
26846,'39099810900 ',  69.0000,1,  27,   1,   1,0.96143854, -62.301434, 1.10000, 0.90000, 1.10000, 0.90000
26847,'39099811001 ', 138.0000,1,  27,   1,   1,0.97389185, -60.694325, 1.10000, 0.90000, 1.10000, 0.90000
26848,'39099811002 ', 345.0000,1,  27,   1,   1,0.98485881, -58.363905, 1.10000, 0.90000, 1.10000, 0.90000
26849,'39099811100 ',  69.0000,1,  27,   1,   1,0.96557343, -61.859425, 1.10000, 0.90000, 1.10000, 0.90000
26850,'39099811200 ',  69.0000,1,  27,   1,   1,0.96411270, -61.787257, 1.10000, 0.90000, 1.10000, 0.90000
26851,'39099811300 ',  69.0000,1,  27,   1,   1,0.96313977, -61.873359, 1.10000, 0.90000, 1.10000, 0.90000
26852,'39099811400 ',  69.0000,1,  27,   1,   1,0.96305877, -62.003925, 1.10000, 0.90000, 1.10000, 0.90000
26853,'39099811500 ',  69.0000,1,  27,   1,   1,0.96126151, -61.978789, 1.10000, 0.90000, 1.10000, 0.90000
26854,'39099811600 ',  69.0000,1,  27,   1,   1,0.96167016, -61.866378, 1.10000, 0.90000, 1.10000, 0.90000
26855,'39099811700 ',  69.0000,1,  27,   1,   1,0.96333510, -61.833463, 1.10000, 0.90000, 1.10000, 0.90000
26856,'39099811800 ', 138.0000,1,  27,   1,   1,0.96977472, -60.743085, 1.10000, 0.90000, 1.10000, 0.90000
26857,'39099811901 ', 138.0000,1,  27,   1,   1,0.97056538, -60.625531, 1.10000, 0.90000, 1.10000, 0.90000
26858,'39099811902 ', 138.0000,1,  27,   1,   1,0.97179526, -60.510729, 1.10000, 0.90000, 1.10000, 0.90000
26859,'39099812001 ', 138.0000,1,  27,   1,   1,0.97247171, -60.200290, 1.10000, 0.90000, 1.10000, 0.90000
26860,'39099812002 ',  69.0000,1,  27,   1,   1,0.96565056, -60.625053, 1.10000, 0.90000, 1.10000, 0.90000
26861,'39099812100 ',  69.0000,1,  27,   1,   1,0.96480346, -60.836638, 1.10000, 0.90000, 1.10000, 0.90000
26862,'39099812200 ', 345.0000,1,  27,   1,   1,0.98441941, -58.041759, 1.10000, 0.90000, 1.10000, 0.90000
26863,'39099812301 ', 138.0000,1,  27,   1,   1,0.96817046, -61.225351, 1.10000, 0.90000, 1.10000, 0.90000
26864,'39099812302 ',  69.0000,1,  27,   1,   1,0.96076947, -62.037659, 1.10000, 0.90000, 1.10000, 0.90000
26865,'39099812400 ', 138.0000,1,  27,   1,   1,0.96785730, -61.419472, 1.10000, 0.90000, 1.10000, 0.90000
26866,'39099812500 ',  69.0000,1,  27,   1,   1,0.96842575, -61.828969, 1.10000, 0.90000, 1.10000, 0.90000
26867,'39099812601 ', 138.0000,1,  27,   1,   1,0.96883267, -61.045287, 1.10000, 0.90000, 1.10000, 0.90000
26868,'39099812602 ',  69.0000,1,  27,   1,   1,0.95927155, -62.093933, 1.10000, 0.90000, 1.10000, 0.90000
26869,'39099812603 ', 138.0000,1,  27,   1,   1,0.97008753, -60.672393, 1.10000, 0.90000, 1.10000, 0.90000
26870,'39099812700 ',  69.0000,1,  27,   1,   1,0.95718056, -60.946632, 1.10000, 0.90000, 1.10000, 0.90000
26871,'39099812800 ', 138.0000,1,  27,   1,   1,0.96569401, -59.783539, 1.10000, 0.90000, 1.10000, 0.90000
26872,'39099812900 ', 138.0000,1,  27,   1,   1,0.96971810, -59.390284, 1.10000, 0.90000, 1.10000, 0.90000
26873,'39099813000 ', 138.0000,1,  27,   1,   1,0.97343963, -57.339909, 1.10000, 0.90000, 1.10000, 0.90000
26874,'39099813200 ', 138.0000,1,  27,   1,   1,0.97380644, -57.488978, 1.10000, 0.90000, 1.10000, 0.90000
26875,'39099813300 ',  69.0000,1,  27,   1,   1,0.97094017, -58.783156, 1.10000, 0.90000, 1.10000, 0.90000
26876,'39099813400 ',  69.0000,1,  27,   1,   1,0.96788549, -59.577930, 1.10000, 0.90000, 1.10000, 0.90000
26877,'39099813500 ', 138.0000,1,  27,   1,   1,0.97557992, -59.456100, 1.10000, 0.90000, 1.10000, 0.90000
26878,'39099813600 ', 138.0000,1,  27,   1,   1,0.97665495, -60.285244, 1.10000, 0.90000, 1.10000, 0.90000
26879,'39099813700 ', 138.0000,1,  27,   1,   1,0.96580738, -61.861686, 1.10000, 0.90000, 1.10000, 0.90000
26880,'39099813800 ', 138.0000,1,  27,   1,   1,0.96659136, -61.872860, 1.10000, 0.90000, 1.10000, 0.90000
26881,'39099813900 ', 138.0000,1,  27,   1,   1,0.96532530, -61.844207, 1.10000, 0.90000, 1.10000, 0.90000
26882,'39099814000 ',  69.0000,1,  27,   1,   1,0.95990151, -62.839994, 1.10000, 0.90000, 1.10000, 0.90000
26883,'39099814100 ',  69.0000,1,  27,   1,   1,0.96204019, -62.607180, 1.10000, 0.90000, 1.10000, 0.90000
26884,'39101000100 ',  69.0000,1,  27,   1,   1,0.95326847, -45.764443, 1.10000, 0.90000, 1.10000, 0.90000
26885,'39101000200 ', 138.0000,1,  27,   1,   1,0.95619458, -43.853052, 1.10000, 0.90000, 1.10000, 0.90000
26886,'39101000300 ',  69.0000,1,  27,   1,   1,0.95360547, -45.446433, 1.10000, 0.90000, 1.10000, 0.90000
26887,'39101000400 ', 345.0000,1,  27,   1,   1,0.97831070, -40.288332, 1.10000, 0.90000, 1.10000, 0.90000
26888,'39101000501 ',  69.0000,1,  27,   1,   1,0.95347273, -45.754607, 1.10000, 0.90000, 1.10000, 0.90000
26889,'39101000502 ',  69.0000,1,  27,   1,   1,0.95314974, -45.769511, 1.10000, 0.90000, 1.10000, 0.90000
26890,'39101000600 ',  69.0000,1,  27,   1,   1,0.95254505, -45.948537, 1.10000, 0.90000, 1.10000, 0.90000
26891,'39101000700 ',  69.0000,1,  27,   1,   1,0.95315129, -45.757831, 1.10000, 0.90000, 1.10000, 0.90000
26892,'39101000800 ',  69.0000,1,  27,   1,   1,0.95337957, -45.735654, 1.10000, 0.90000, 1.10000, 0.90000
26893,'39101000900 ', 138.0000,1,  27,   1,   1,0.95463377, -43.948022, 1.10000, 0.90000, 1.10000, 0.90000
26894,'39101001000 ',  69.0000,1,  27,   1,   1,0.95134443, -46.333982, 1.10000, 0.90000, 1.10000, 0.90000
26895,'39101001100 ', 138.0000,1,  27,   1,   1,0.95351160, -43.974892, 1.10000, 0.90000, 1.10000, 0.90000
26896,'39101010100 ',  69.0000,1,  27,   1,   1,0.94625479, -47.313912, 1.10000, 0.90000, 1.10000, 0.90000
26897,'39101010201 ', 138.0000,1,  27,   1,   1,0.94782495, -43.924359, 1.10000, 0.90000, 1.10000, 0.90000
26898,'39101010202 ', 138.0000,1,  27,   1,   1,0.95219356, -43.991090, 1.10000, 0.90000, 1.10000, 0.90000
26899,'39101010300 ',  69.0000,1,  27,   1,   1,0.94716841, -42.883725, 1.10000, 0.90000, 1.10000, 0.90000
26900,'39101010400 ',  69.0000,1,  27,   1,   1,0.95253998, -45.564469, 1.10000, 0.90000, 1.10000, 0.90000
26901,'39101010500 ',  69.0000,1,  27,   1,   1,0.95155925, -44.906800, 1.10000, 0.90000, 1.10000, 0.90000
26902,'39103400100 ', 138.0000,1,  27,   1,   1,0.96125495, -53.158908, 1.10000, 0.90000, 1.10000, 0.90000
26903,'39103402000 ',  69.0000,1,  27,   1,   1,0.95588100, -54.505856, 1.10000, 0.90000, 1.10000, 0.90000
26904,'39103403001 ', 138.0000,1,  27,   1,   1,0.96837133, -50.839598, 1.10000, 0.90000, 1.10000, 0.90000
26905,'39103403002 ',  69.0000,1,  27,   1,   1,0.95427060, -54.547175, 1.10000, 0.90000, 1.10000, 0.90000
26906,'39103404000 ', 138.0000,1,  27,   1,   1,0.95990682, -53.091696, 1.10000, 0.90000, 1.10000, 0.90000
26907,'39103405000 ', 138.0000,1,  27,   1,   1,0.96153426, -53.715886, 1.10000, 0.90000, 1.10000, 0.90000
26908,'39103406000 ', 138.0000,1,  27,   1,   1,0.96184945, -54.214217, 1.10000, 0.90000, 1.10000, 0.90000
26909,'39103407000 ', 138.0000,1,  27,   1,   1,0.96023911, -53.545528, 1.10000, 0.90000, 1.10000, 0.90000
26910,'39103408001 ', 138.0000,1,  27,   1,   1,0.95965928, -53.334164, 1.10000, 0.90000, 1.10000, 0.90000
26911,'39103408002 ',  69.0000,1,  27,   1,   1,0.95718277, -54.227853, 1.10000, 0.90000, 1.10000, 0.90000
26912,'39103408003 ', 138.0000,1,  27,   1,   1,0.95971942, -53.243490, 1.10000, 0.90000, 1.10000, 0.90000
26913,'39103408100 ', 138.0000,1,  27,   1,   1,0.95962209, -53.230714, 1.10000, 0.90000, 1.10000, 0.90000
26914,'39103408201 ', 138.0000,1,  27,   1,   1,0.96019489, -53.143445, 1.10000, 0.90000, 1.10000, 0.90000
26915,'39103408202 ',  69.0000,1,  27,   1,   1,0.95866632, -53.855236, 1.10000, 0.90000, 1.10000, 0.90000
26916,'39103408301 ',  69.0000,1,  27,   1,   1,0.95811743, -54.183276, 1.10000, 0.90000, 1.10000, 0.90000
26917,'39103408302 ', 138.0000,1,  27,   1,   1,0.95967710, -53.464860, 1.10000, 0.90000, 1.10000, 0.90000
26918,'39103409001 ', 138.0000,1,  27,   1,   1,0.96638435, -51.405178, 1.10000, 0.90000, 1.10000, 0.90000
26919,'39103409002 ', 138.0000,1,  27,   1,   1,0.96209866, -53.000014, 1.10000, 0.90000, 1.10000, 0.90000
26920,'39103410000 ',  69.0000,1,  27,   1,   1,0.96317166, -52.189247, 1.10000, 0.90000, 1.10000, 0.90000
26921,'39103411001 ', 138.0000,1,  27,   1,   1,0.96610457, -51.804171, 1.10000, 0.90000, 1.10000, 0.90000
26922,'39103411002 ', 138.0000,1,  27,   1,   1,0.96478754, -51.949562, 1.10000, 0.90000, 1.10000, 0.90000
26923,'39103412000 ', 138.0000,1,  27,   1,   1,0.96576864, -52.642764, 1.10000, 0.90000, 1.10000, 0.90000
26924,'39103413000 ', 138.0000,1,  27,   1,   1,0.96193540, -53.606583, 1.10000, 0.90000, 1.10000, 0.90000
26925,'39103415100 ', 138.0000,1,  27,   1,   1,0.96109259, -52.700507, 1.10000, 0.90000, 1.10000, 0.90000
26926,'39103415200 ',  69.0000,1,  27,   1,   1,0.95840436, -54.227645, 1.10000, 0.90000, 1.10000, 0.90000
26927,'39103415300 ',  69.0000,1,  27,   1,   1,0.95820439, -54.168031, 1.10000, 0.90000, 1.10000, 0.90000
26928,'39103415400 ',  69.0000,1,  27,   1,   1,0.95759207, -54.200201, 1.10000, 0.90000, 1.10000, 0.90000
26929,'39103415800 ', 138.0000,1,  27,   1,   1,0.96177238, -52.385604, 1.10000, 0.90000, 1.10000, 0.90000
26930,'39103416000 ',  69.0000,1,  27,   1,   1,0.95723265, -54.738529, 1.10000, 0.90000, 1.10000, 0.90000
26931,'39103416100 ',  69.0000,1,  27,   1,   1,0.95586097, -54.821803, 1.10000, 0.90000, 1.10000, 0.90000
26932,'39103416200 ', 138.0000,1,  27,   1,   1,0.96066940, -52.747218, 1.10000, 0.90000, 1.10000, 0.90000
26933,'39103416300 ',  69.0000,1,  27,   1,   1,0.95849717, -53.878233, 1.10000, 0.90000, 1.10000, 0.90000
26934,'39103416400 ',  69.0000,1,  27,   1,   1,0.95833528, -54.019850, 1.10000, 0.90000, 1.10000, 0.90000
26935,'39103417000 ',  69.0000,1,  27,   1,   1,0.96123838, -55.868096, 1.10000, 0.90000, 1.10000, 0.90000
26936,'39103417100 ', 138.0000,1,  27,   1,   1,0.96248138, -54.514779, 1.10000, 0.90000, 1.10000, 0.90000
26937,'39103417200 ', 138.0000,1,  27,   1,   1,0.96445501, -54.445190, 1.10000, 0.90000, 1.10000, 0.90000
26938,'39103417300 ', 138.0000,1,  27,   1,   1,0.96410877, -53.703257, 1.10000, 0.90000, 1.10000, 0.90000
26939,'39105964100 ', 138.0000,1,  27,   1,   1,1.01389790, -35.437709, 1.10000, 0.90000, 1.10000, 0.90000
26940,'39105964200 ', 345.0000,1,  27,   1,   1,1.01924169, -30.186851, 1.10000, 0.90000, 1.10000, 0.90000
26941,'39105964300 ', 138.0000,1,  27,   1,   1,1.01002884, -31.445607, 1.10000, 0.90000, 1.10000, 0.90000
26942,'39105964400 ', 345.0000,1,  27,   1,   1,1.01934338, -29.205267, 1.10000, 0.90000, 1.10000, 0.90000
26943,'39105964500 ', 138.0000,1,  27,   1,   1,1.01629162, -32.316596, 1.10000, 0.90000, 1.10000, 0.90000
26944,'39105964600 ',  69.0000,1,  27,   1,   1,1.01542866, -34.978365, 1.10000, 0.90000, 1.10000, 0.90000
26945,'39107967200 ',  69.0000,1,  27,   1,   1,0.94972503, -30.820218, 1.10000, 0.90000, 1.10000, 0.90000
26946,'39107967300 ',  69.0000,1,  27,   1,   1,0.94640779, -31.519872, 1.10000, 0.90000, 1.10000, 0.90000
26947,'39107967400 ', 138.0000,1,  27,   1,   1,0.95239168, -30.725179, 1.10000, 0.90000, 1.10000, 0.90000
26948,'39107967500 ', 138.0000,1,  27,   1,   1,0.95341820, -31.023973, 1.10000, 0.90000, 1.10000, 0.90000
26949,'39107967600 ', 138.0000,1,  27,   1,   1,0.95304704, -31.078290, 1.10000, 0.90000, 1.10000, 0.90000
26950,'39107967700 ', 138.0000,1,  27,   1,   1,0.95255268, -30.245126, 1.10000, 0.90000, 1.10000, 0.90000
26951,'39107967800 ', 138.0000,1,  27,   1,   1,0.95282066, -31.135875, 1.10000, 0.90000, 1.10000, 0.90000
26952,'39107967900 ', 138.0000,1,  27,   1,   1,0.96189183, -31.247405, 1.10000, 0.90000, 1.10000, 0.90000
26953,'39107968000 ', 138.0000,1,  27,   1,   1,0.95249051, -29.192457, 1.10000, 0.90000, 1.10000, 0.90000
26954,'39109300100 ', 138.0000,1,  27,   1,   1,0.94778675, -35.101223, 1.10000, 0.90000, 1.10000, 0.90000
26955,'39109315001 ',  69.0000,1,  27,   1,   1,0.94696748, -35.563364, 1.10000, 0.90000, 1.10000, 0.90000
26956,'39109315002 ', 138.0000,1,  27,   1,   1,0.95760870, -33.930997, 1.10000, 0.90000, 1.10000, 0.90000
26957,'39109315100 ',  69.0000,1,  27,   1,   1,0.94542015, -35.628022, 1.10000, 0.90000, 1.10000, 0.90000
26958,'39109315300 ', 138.0000,1,  27,   1,   1,0.95168477, -34.778043, 1.10000, 0.90000, 1.10000, 0.90000
26959,'39109320100 ', 138.0000,1,  27,   1,   1,0.96243823, -32.923380, 1.10000, 0.90000, 1.10000, 0.90000
26960,'39109325000 ', 138.0000,1,  27,   1,   1,0.95993078, -33.466417, 1.10000, 0.90000, 1.10000, 0.90000
26961,'39109330100 ',  69.0000,1,  27,   1,   1,0.95728648, -34.004377, 1.10000, 0.90000, 1.10000, 0.90000
26962,'39109340100 ',  69.0000,1,  27,   1,   1,0.95566338, -33.466476, 1.10000, 0.90000, 1.10000, 0.90000
26963,'39109345000 ',  69.0000,1,  27,   1,   1,0.95461476, -33.702674, 1.10000, 0.90000, 1.10000, 0.90000
26964,'39109350100 ',  69.0000,1,  27,   1,   1,0.94827878, -35.086982, 1.10000, 0.90000, 1.10000, 0.90000
26965,'39109355001 ', 138.0000,1,  27,   1,   1,0.95334053, -34.408068, 1.10000, 0.90000, 1.10000, 0.90000
26966,'39109355002 ', 138.0000,1,  27,   1,   1,0.95328540, -34.432732, 1.10000, 0.90000, 1.10000, 0.90000
26967,'39109365000 ', 345.0000,1,  27,   1,   1,0.96841288, -32.621707, 1.10000, 0.90000, 1.10000, 0.90000
26968,'39109365101 ',  69.0000,1,  27,   1,   1,0.94751161, -35.550790, 1.10000, 0.90000, 1.10000, 0.90000
26969,'39109365102 ',  69.0000,1,  27,   1,   1,0.93836969, -36.216095, 1.10000, 0.90000, 1.10000, 0.90000
26970,'39109365200 ',  69.0000,1,  27,   1,   1,0.94029349, -36.081236, 1.10000, 0.90000, 1.10000, 0.90000
26971,'39109365301 ', 138.0000,1,  27,   1,   1,0.95145547, -34.597336, 1.10000, 0.90000, 1.10000, 0.90000
26972,'39109365302 ', 138.0000,1,  27,   1,   1,0.95206058, -34.539823, 1.10000, 0.90000, 1.10000, 0.90000
26973,'39109380100 ', 138.0000,1,  27,   1,   1,0.95471209, -34.349001, 1.10000, 0.90000, 1.10000, 0.90000
26974,'39109390100 ',  69.0000,1,  27,   1,   1,0.93002182, -36.741189, 1.10000, 0.90000, 1.10000, 0.90000
26975,'39111966600 ',  69.0000,1,  27,   1,   1,1.00434685, -45.899694, 1.10000, 0.90000, 1.10000, 0.90000
26976,'39111966700 ',  69.0000,1,  27,   1,   1,0.99254507, -45.726166, 1.10000, 0.90000, 1.10000, 0.90000
26977,'39111966800 ',  69.0000,1,  27,   1,   1,0.99187678, -45.240301, 1.10000, 0.90000, 1.10000, 0.90000
26978,'39111966900 ',  69.0000,1,  27,   1,   1,0.99418730, -44.218477, 1.10000, 0.90000, 1.10000, 0.90000
26979,'39113000100 ', 345.0000,1,  27,   1,   1,0.98091894, -30.771051, 1.10000, 0.90000, 1.10000, 0.90000
26980,'39113000200 ',  69.0000,1,  27,   1,   1,0.96962827, -32.266944, 1.10000, 0.90000, 1.10000, 0.90000
26981,'39113000300 ',  69.0000,1,  27,   1,   1,0.96971804, -32.251842, 1.10000, 0.90000, 1.10000, 0.90000
26982,'39113000400 ', 138.0000,1,  27,   1,   1,0.97244596, -31.969841, 1.10000, 0.90000, 1.10000, 0.90000
26983,'39113000500 ', 138.0000,1,  27,   1,   1,0.97160792, -32.079715, 1.10000, 0.90000, 1.10000, 0.90000
26984,'39113000600 ',  69.0000,1,  27,   1,   1,0.97075570, -32.398128, 1.10000, 0.90000, 1.10000, 0.90000
26985,'39113000700 ',  69.0000,1,  27,   1,   1,0.97107536, -32.394225, 1.10000, 0.90000, 1.10000, 0.90000
26986,'39113000801 ',  69.0000,1,  27,   1,   1,0.96805024, -32.325250, 1.10000, 0.90000, 1.10000, 0.90000
26987,'39113000802 ',  69.0000,1,  27,   1,   1,0.96772593, -32.796755, 1.10000, 0.90000, 1.10000, 0.90000
26988,'39113000900 ', 345.0000,1,  27,   1,   1,0.98240757, -30.602215, 1.10000, 0.90000, 1.10000, 0.90000
26989,'39113001000 ', 345.0000,1,  27,   1,   1,0.98293650, -30.541625, 1.10000, 0.90000, 1.10000, 0.90000
26990,'39113001100 ',  69.0000,1,  27,   1,   1,0.96503538, -33.199695, 1.10000, 0.90000, 1.10000, 0.90000
26991,'39113001200 ', 138.0000,1,  27,   1,   1,0.97149044, -32.184405, 1.10000, 0.90000, 1.10000, 0.90000
26992,'39113001501 ', 138.0000,1,  27,   1,   1,0.97242165, -32.037648, 1.10000, 0.90000, 1.10000, 0.90000
26993,'39113001600 ',  69.0000,1,  27,   1,   1,0.96294230, -33.451948, 1.10000, 0.90000, 1.10000, 0.90000
26994,'39113001700 ', 138.0000,1,  27,   1,   1,0.96989566, -32.421037, 1.10000, 0.90000, 1.10000, 0.90000
26995,'39113001800 ', 138.0000,1,  27,   1,   1,0.96696812, -32.881405, 1.10000, 0.90000, 1.10000, 0.90000
26996,'39113001900 ', 345.0000,1,  27,   1,   1,0.98151839, -30.806209, 1.10000, 0.90000, 1.10000, 0.90000
26997,'39113002000 ', 138.0000,1,  27,   1,   1,0.97015047, -32.451011, 1.10000, 0.90000, 1.10000, 0.90000
26998,'39113002200 ',  69.0000,1,  27,   1,   1,0.96745008, -32.662306, 1.10000, 0.90000, 1.10000, 0.90000
26999,'39113002300 ',  69.0000,1,  27,   1,   1,0.96586901, -32.857206, 1.10000, 0.90000, 1.10000, 0.90000
27000,'39113002400 ',  69.0000,1,  27,   1,   1,0.96531719, -32.897551, 1.10000, 0.90000, 1.10000, 0.90000
27001,'39113002500 ',  69.0000,1,  27,   1,   1,0.96484864, -32.929162, 1.10000, 0.90000, 1.10000, 0.90000
27002,'39113002600 ',  69.0000,1,  27,   1,   1,0.96515489, -32.836117, 1.10000, 0.90000, 1.10000, 0.90000
27003,'39113002700 ',  69.0000,1,  27,   1,   1,0.96455812, -32.828307, 1.10000, 0.90000, 1.10000, 0.90000
27004,'39113002800 ',  69.0000,1,  27,   1,   1,0.96630621, -32.628784, 1.10000, 0.90000, 1.10000, 0.90000
27005,'39113002900 ',  69.0000,1,  27,   1,   1,0.96907490, -32.319434, 1.10000, 0.90000, 1.10000, 0.90000
27006,'39113003000 ',  69.0000,1,  27,   1,   1,0.96846277, -32.462492, 1.10000, 0.90000, 1.10000, 0.90000
27007,'39113003100 ', 138.0000,1,  27,   1,   1,0.97267711, -31.705397, 1.10000, 0.90000, 1.10000, 0.90000
27008,'39113003201 ', 138.0000,1,  27,   1,   1,0.97257656, -31.714812, 1.10000, 0.90000, 1.10000, 0.90000
27009,'39113003300 ',  69.0000,1,  27,   1,   1,0.96754915, -32.597013, 1.10000, 0.90000, 1.10000, 0.90000
27010,'39113003402 ',  69.0000,1,  27,   1,   1,0.96665794, -32.670297, 1.10000, 0.90000, 1.10000, 0.90000
27011,'39113003403 ', 138.0000,1,  27,   1,   1,0.97370690, -31.809243, 1.10000, 0.90000, 1.10000, 0.90000
27012,'39113003404 ', 138.0000,1,  27,   1,   1,0.97471219, -31.689841, 1.10000, 0.90000, 1.10000, 0.90000
27013,'39113003500 ', 345.0000,1,  27,   1,   1,0.98480707, -30.325166, 1.10000, 0.90000, 1.10000, 0.90000
27014,'39113003800 ', 138.0000,1,  27,   1,   1,0.97352588, -31.838978, 1.10000, 0.90000, 1.10000, 0.90000
27015,'39113003900 ', 138.0000,1,  27,   1,   1,0.97435999, -31.727769, 1.10000, 0.90000, 1.10000, 0.90000
27016,'39113004100 ',  69.0000,1,  27,   1,   1,0.97421920, -31.787967, 1.10000, 0.90000, 1.10000, 0.90000
27017,'39113004200 ', 138.0000,1,  27,   1,   1,0.97542930, -31.523212, 1.10000, 0.90000, 1.10000, 0.90000
27018,'39113004300 ', 138.0000,1,  27,   1,   1,0.97719032, -31.253904, 1.10000, 0.90000, 1.10000, 0.90000
27019,'39113004400 ',  69.0000,1,  27,   1,   1,0.97090852, -32.052442, 1.10000, 0.90000, 1.10000, 0.90000
27020,'39113004600 ',  69.0000,1,  27,   1,   1,0.97094977, -32.021132, 1.10000, 0.90000, 1.10000, 0.90000
27021,'39113010100 ', 138.0000,1,  27,   1,   1,0.97487897, -31.630367, 1.10000, 0.90000, 1.10000, 0.90000
27022,'39113010200 ', 138.0000,1,  27,   1,   1,0.97443455, -31.692341, 1.10000, 0.90000, 1.10000, 0.90000
27023,'39113020100 ', 138.0000,1,  27,   1,   1,0.97545522, -31.553299, 1.10000, 0.90000, 1.10000, 0.90000
27024,'39113020200 ', 138.0000,1,  27,   1,   1,0.97627038, -31.251298, 1.10000, 0.90000, 1.10000, 0.90000
27025,'39113020300 ', 138.0000,1,  27,   1,   1,0.97610408, -31.231071, 1.10000, 0.90000, 1.10000, 0.90000
27026,'39113020400 ', 138.0000,1,  27,   1,   1,0.97782767, -30.931348, 1.10000, 0.90000, 1.10000, 0.90000
27027,'39113020500 ', 138.0000,1,  27,   1,   1,0.97639495, -31.154651, 1.10000, 0.90000, 1.10000, 0.90000
27028,'39113020601 ', 138.0000,1,  27,   1,   1,0.97557050, -31.288639, 1.10000, 0.90000, 1.10000, 0.90000
27029,'39113020602 ', 138.0000,1,  27,   1,   1,0.97742498, -30.991755, 1.10000, 0.90000, 1.10000, 0.90000
27030,'39113020700 ',  69.0000,1,  27,   1,   1,0.96848154, -32.279341, 1.10000, 0.90000, 1.10000, 0.90000
27031,'39113020800 ',  69.0000,1,  27,   1,   1,0.96885037, -32.274338, 1.10000, 0.90000, 1.10000, 0.90000
27032,'39113020900 ', 138.0000,1,  27,   1,   1,0.97400832, -31.543914, 1.10000, 0.90000, 1.10000, 0.90000
27033,'39113021000 ', 138.0000,1,  27,   1,   1,0.97338116, -31.636203, 1.10000, 0.90000, 1.10000, 0.90000
27034,'39113021100 ', 138.0000,1,  27,   1,   1,0.97158939, -31.917409, 1.10000, 0.90000, 1.10000, 0.90000
27035,'39113021200 ', 138.0000,1,  27,   1,   1,0.97266006, -31.723070, 1.10000, 0.90000, 1.10000, 0.90000
27036,'39113021301 ', 138.0000,1,  27,   1,   1,0.97054493, -32.123035, 1.10000, 0.90000, 1.10000, 0.90000
27037,'39113021302 ',  69.0000,1,  27,   1,   1,0.96989119, -32.207316, 1.10000, 0.90000, 1.10000, 0.90000
27038,'39113021400 ',  69.0000,1,  27,   1,   1,0.97043985, -32.136539, 1.10000, 0.90000, 1.10000, 0.90000
27039,'39113021501 ', 138.0000,1,  27,   1,   1,0.97370410, -31.591595, 1.10000, 0.90000, 1.10000, 0.90000
27040,'39113021502 ', 138.0000,1,  27,   1,   1,0.97431129, -31.493418, 1.10000, 0.90000, 1.10000, 0.90000
27041,'39113021601 ',  69.0000,1,  27,   1,   1,0.97181726, -31.925759, 1.10000, 0.90000, 1.10000, 0.90000
27042,'39113021602 ', 138.0000,1,  27,   1,   1,0.97245038, -31.948107, 1.10000, 0.90000, 1.10000, 0.90000
27043,'39113021700 ', 138.0000,1,  27,   1,   1,0.97390550, -31.707569, 1.10000, 0.90000, 1.10000, 0.90000
27044,'39113021800 ', 138.0000,1,  27,   1,   1,0.97516906, -31.502434, 1.10000, 0.90000, 1.10000, 0.90000
27045,'39113021900 ',  69.0000,1,  27,   1,   1,0.97160900, -31.745039, 1.10000, 0.90000, 1.10000, 0.90000
27046,'39113030100 ', 138.0000,1,  27,   1,   1,0.97678369, -31.246343, 1.10000, 0.90000, 1.10000, 0.90000
27047,'39113030200 ', 138.0000,1,  27,   1,   1,0.98010796, -30.729346, 1.10000, 0.90000, 1.10000, 0.90000
27048,'39113040101 ',  69.0000,1,  27,   1,   1,0.97435671, -31.442564, 1.10000, 0.90000, 1.10000, 0.90000
27049,'39113040102 ',  69.0000,1,  27,   1,   1,0.97602159, -31.206291, 1.10000, 0.90000, 1.10000, 0.90000
27050,'39113040103 ', 138.0000,1,  27,   1,   1,0.98064601, -30.558140, 1.10000, 0.90000, 1.10000, 0.90000
27051,'39113040201 ', 138.0000,1,  27,   1,   1,0.97857744, -30.811315, 1.10000, 0.90000, 1.10000, 0.90000
27052,'39113040203 ',  69.0000,1,  27,   1,   1,0.97063768, -31.802850, 1.10000, 0.90000, 1.10000, 0.90000
27053,'39113040204 ', 345.0000,1,  27,   1,   1,0.98537993, -29.867215, 1.10000, 0.90000, 1.10000, 0.90000
27054,'39113040302 ', 345.0000,1,  27,   1,   1,0.98532057, -29.881296, 1.10000, 0.90000, 1.10000, 0.90000
27055,'39113040303 ', 345.0000,1,  27,   1,   1,0.98572111, -29.687175, 1.10000, 0.90000, 1.10000, 0.90000
27056,'39113040305 ', 138.0000,1,  27,   1,   1,0.98483580, -29.791011, 1.10000, 0.90000, 1.10000, 0.90000
27057,'39113040306 ', 345.0000,1,  27,   1,   1,0.98629451, -29.537580, 1.10000, 0.90000, 1.10000, 0.90000
27058,'39113040401 ', 138.0000,1,  27,   1,   1,0.98248696, -30.303019, 1.10000, 0.90000, 1.10000, 0.90000
27059,'39113040403 ', 138.0000,1,  27,   1,   1,0.98508412, -30.084449, 1.10000, 0.90000, 1.10000, 0.90000
27060,'39113040405 ', 138.0000,1,  27,   1,   1,0.98686308, -29.846581, 1.10000, 0.90000, 1.10000, 0.90000
27061,'39113040406 ', 138.0000,1,  27,   1,   1,0.98882079, -29.756382, 1.10000, 0.90000, 1.10000, 0.90000
27062,'39113050101 ', 138.0000,1,  27,   1,   1,0.98211277, -30.301181, 1.10000, 0.90000, 1.10000, 0.90000
27063,'39113050103 ', 138.0000,1,  27,   1,   1,0.98529786, -29.910297, 1.10000, 0.90000, 1.10000, 0.90000
27064,'39113050104 ',  69.0000,1,  27,   1,   1,0.97936499, -30.732303, 1.10000, 0.90000, 1.10000, 0.90000
27065,'39113050105 ', 138.0000,1,  27,   1,   1,0.98046452, -30.555801, 1.10000, 0.90000, 1.10000, 0.90000
27066,'39113050301 ', 138.0000,1,  27,   1,   1,0.98103023, -30.556289, 1.10000, 0.90000, 1.10000, 0.90000
27067,'39113050302 ', 345.0000,1,  27,   1,   1,0.98845083, -29.428604, 1.10000, 0.90000, 1.10000, 0.90000
27068,'39113050303 ', 345.0000,1,  27,   1,   1,0.98875546, -29.358619, 1.10000, 0.90000, 1.10000, 0.90000
27069,'39113050401 ', 345.0000,1,  27,   1,   1,0.98849487, -29.407352, 1.10000, 0.90000, 1.10000, 0.90000
27070,'39113050402 ', 138.0000,1,  27,   1,   1,0.98576117, -29.747222, 1.10000, 0.90000, 1.10000, 0.90000
27071,'39113050502 ', 345.0000,1,  27,   1,   1,0.99232471, -28.741866, 1.10000, 0.90000, 1.10000, 0.90000
27072,'39113050503 ', 345.0000,1,  27,   1,   1,0.98983097, -29.149308, 1.10000, 0.90000, 1.10000, 0.90000
27073,'39113050504 ', 138.0000,1,  27,   1,   1,0.98617470, -29.694667, 1.10000, 0.90000, 1.10000, 0.90000
27074,'39113050600 ', 138.0000,1,  27,   1,   1,0.98636866, -29.605957, 1.10000, 0.90000, 1.10000, 0.90000
27075,'39113060100 ', 138.0000,1,  27,   1,   1,0.97954303, -30.186574, 1.10000, 0.90000, 1.10000, 0.90000
27076,'39113060200 ', 138.0000,1,  27,   1,   1,0.97667760, -31.160426, 1.10000, 0.90000, 1.10000, 0.90000
27077,'39113060300 ',  69.0000,1,  27,   1,   1,0.96986967, -32.146982, 1.10000, 0.90000, 1.10000, 0.90000
27078,'39113070101 ',  69.0000,1,  27,   1,   1,0.95980901, -32.769602, 1.10000, 0.90000, 1.10000, 0.90000
27079,'39113070102 ',  69.0000,1,  27,   1,   1,0.96149921, -33.712052, 1.10000, 0.90000, 1.10000, 0.90000
27080,'39113070201 ', 138.0000,1,  27,   1,   1,0.97560346, -31.351135, 1.10000, 0.90000, 1.10000, 0.90000
27081,'39113070202 ', 138.0000,1,  27,   1,   1,0.97473663, -31.519151, 1.10000, 0.90000, 1.10000, 0.90000
27082,'39113070300 ', 138.0000,1,  27,   1,   1,0.97391170, -31.696630, 1.10000, 0.90000, 1.10000, 0.90000
27083,'39113070400 ',  69.0000,1,  27,   1,   1,0.96682453, -32.378604, 1.10000, 0.90000, 1.10000, 0.90000
27084,'39113070500 ',  69.0000,1,  27,   1,   1,0.96270049, -32.727818, 1.10000, 0.90000, 1.10000, 0.90000
27085,'39113070600 ',  69.0000,1,  27,   1,   1,0.97056174, -32.194568, 1.10000, 0.90000, 1.10000, 0.90000
27086,'39113070700 ', 345.0000,1,  27,   1,   1,0.98069257, -30.796210, 1.10000, 0.90000, 1.10000, 0.90000
27087,'39113080100 ', 138.0000,1,  27,   1,   1,0.96972018, -32.326155, 1.10000, 0.90000, 1.10000, 0.90000
27088,'39113080200 ',  69.0000,1,  27,   1,   1,0.96215343, -33.583808, 1.10000, 0.90000, 1.10000, 0.90000
27089,'39113080300 ', 138.0000,1,  27,   1,   1,0.97001600, -32.293565, 1.10000, 0.90000, 1.10000, 0.90000
27090,'39113080400 ', 138.0000,1,  27,   1,   1,0.97034359, -32.259455, 1.10000, 0.90000, 1.10000, 0.90000
27091,'39113080500 ', 138.0000,1,  27,   1,   1,0.96606183, -32.863042, 1.10000, 0.90000, 1.10000, 0.90000
27092,'39113080600 ',  69.0000,1,  27,   1,   1,0.96186227, -33.549841, 1.10000, 0.90000, 1.10000, 0.90000
27093,'39113080700 ', 138.0000,1,  27,   1,   1,0.96305233, -33.192066, 1.10000, 0.90000, 1.10000, 0.90000
27094,'39113090302 ', 138.0000,1,  27,   1,   1,0.96526980, -33.129337, 1.10000, 0.90000, 1.10000, 0.90000
27095,'39113090303 ',  69.0000,1,  27,   1,   1,0.96025628, -33.867804, 1.10000, 0.90000, 1.10000, 0.90000
27096,'39113090304 ', 138.0000,1,  27,   1,   1,0.96468186, -33.229137, 1.10000, 0.90000, 1.10000, 0.90000
27097,'39113090600 ', 138.0000,1,  27,   1,   1,0.96843636, -32.748527, 1.10000, 0.90000, 1.10000, 0.90000
27098,'39113090700 ', 138.0000,1,  27,   1,   1,0.96759427, -32.778167, 1.10000, 0.90000, 1.10000, 0.90000
27099,'39113090800 ',  69.0000,1,  27,   1,   1,0.96493065, -32.998676, 1.10000, 0.90000, 1.10000, 0.90000
27100,'39113090900 ', 138.0000,1,  27,   1,   1,0.96831954, -32.590022, 1.10000, 0.90000, 1.10000, 0.90000
27101,'39113091000 ',  69.0000,1,  27,   1,   1,0.96523863, -32.754292, 1.10000, 0.90000, 1.10000, 0.90000
27102,'39113091100 ', 138.0000,1,  27,   1,   1,0.96725065, -32.871829, 1.10000, 0.90000, 1.10000, 0.90000
27103,'39113100101 ',  69.0000,1,  27,   1,   1,0.95650321, -34.148337, 1.10000, 0.90000, 1.10000, 0.90000
27104,'39113100102 ', 138.0000,1,  27,   1,   1,0.95792383, -34.039976, 1.10000, 0.90000, 1.10000, 0.90000
27105,'39113100201 ',  69.0000,1,  27,   1,   1,0.95565176, -34.294428, 1.10000, 0.90000, 1.10000, 0.90000
27106,'39113100202 ',  69.0000,1,  27,   1,   1,0.95717198, -34.117130, 1.10000, 0.90000, 1.10000, 0.90000
27107,'39113100203 ', 138.0000,1,  27,   1,   1,0.96226060, -33.420983, 1.10000, 0.90000, 1.10000, 0.90000
27108,'39113100301 ', 138.0000,1,  27,   1,   1,0.96281868, -33.374650, 1.10000, 0.90000, 1.10000, 0.90000
27109,'39113100302 ', 138.0000,1,  27,   1,   1,0.96351713, -33.320678, 1.10000, 0.90000, 1.10000, 0.90000
27110,'39113100400 ', 138.0000,1,  27,   1,   1,0.96069670, -33.822390, 1.10000, 0.90000, 1.10000, 0.90000
27111,'39113110100 ', 138.0000,1,  27,   1,   1,0.95734733, -33.711017, 1.10000, 0.90000, 1.10000, 0.90000
27112,'39113110201 ',  69.0000,1,  27,   1,   1,0.95287102, -34.509746, 1.10000, 0.90000, 1.10000, 0.90000
27113,'39113110202 ', 138.0000,1,  27,   1,   1,0.95968938, -33.537165, 1.10000, 0.90000, 1.10000, 0.90000
27114,'39113115002 ', 138.0000,1,  27,   1,   1,0.95656127, -33.924020, 1.10000, 0.90000, 1.10000, 0.90000
27115,'39113115011 ', 138.0000,1,  27,   1,   1,0.95722663, -33.786002, 1.10000, 0.90000, 1.10000, 0.90000
27116,'39113115012 ',  69.0000,1,  27,   1,   1,0.95042962, -34.623554, 1.10000, 0.90000, 1.10000, 0.90000
27117,'39113120101 ', 138.0000,1,  27,   1,   1,0.96058565, -33.127558, 1.10000, 0.90000, 1.10000, 0.90000
27118,'39113120102 ',  69.0000,1,  27,   1,   1,0.95940149, -33.934524, 1.10000, 0.90000, 1.10000, 0.90000
27119,'39113120103 ',  69.0000,1,  27,   1,   1,0.95990086, -33.647981, 1.10000, 0.90000, 1.10000, 0.90000
27120,'39113125000 ',  69.0000,1,  27,   1,   1,0.95457798, -33.524600, 1.10000, 0.90000, 1.10000, 0.90000
27121,'39113125101 ', 138.0000,1,  27,   1,   1,0.95960212, -33.336627, 1.10000, 0.90000, 1.10000, 0.90000
27122,'39113125102 ', 138.0000,1,  27,   1,   1,0.95889348, -33.488230, 1.10000, 0.90000, 1.10000, 0.90000
27123,'39113130101 ',  69.0000,1,  27,   1,   1,0.95901042, -33.010263, 1.10000, 0.90000, 1.10000, 0.90000
27124,'39113130102 ',  69.0000,1,  27,   1,   1,0.96140033, -32.710285, 1.10000, 0.90000, 1.10000, 0.90000
27125,'39113140100 ', 138.0000,1,  27,   1,   1,0.96837986, -31.864376, 1.10000, 0.90000, 1.10000, 0.90000
27126,'39113150100 ',  69.0000,1,  27,   1,   1,0.97422135, -30.141085, 1.10000, 0.90000, 1.10000, 0.90000
27127,'39113160100 ',  69.0000,1,  27,   1,   1,0.98690504, -29.183496, 1.10000, 0.90000, 1.10000, 0.90000
27128,'39113165000 ', 345.0000,1,  27,   1,   1,0.99357253, -28.003284, 1.10000, 0.90000, 1.10000, 0.90000
27129,'39113165100 ', 345.0000,1,  27,   1,   1,0.98362720, -30.460864, 1.10000, 0.90000, 1.10000, 0.90000
27130,'39113165200 ',  69.0000,1,  27,   1,   1,0.96883512, -32.651723, 1.10000, 0.90000, 1.10000, 0.90000
27131,'39113980000 ',  69.0000,1,  27,   1,   1,0.96486986, -33.012743, 1.10000, 0.90000, 1.10000, 0.90000
27132,'39115968800 ', 345.0000,1,  27,   1,   1,1.01567113, -34.226935, 1.10000, 0.90000, 1.10000, 0.90000
27133,'39115968900 ', 138.0000,1,  27,   1,   1,0.99997640, -37.250274, 1.10000, 0.90000, 1.10000, 0.90000
27134,'39115969000 ', 138.0000,1,  27,   1,   1,0.99822909, -37.221683, 1.10000, 0.90000, 1.10000, 0.90000
27135,'39115969100 ',  69.0000,1,  27,   1,   1,1.00811791, -35.319393, 1.10000, 0.90000, 1.10000, 0.90000
27136,'39117965000 ', 138.0000,1,  27,   1,   1,0.96093613, -48.033770, 1.10000, 0.90000, 1.10000, 0.90000
27137,'39117965100 ', 138.0000,1,  27,   1,   1,0.96299946, -47.992987, 1.10000, 0.90000, 1.10000, 0.90000
27138,'39117965200 ',  69.0000,1,  27,   1,   1,0.94895798, -47.532290, 1.10000, 0.90000, 1.10000, 0.90000
27139,'39117965300 ',  69.0000,1,  27,   1,   1,0.95062292, -47.055789, 1.10000, 0.90000, 1.10000, 0.90000
27140,'39117965400 ', 138.0000,1,  27,   1,   1,0.96167624, -47.769360, 1.10000, 0.90000, 1.10000, 0.90000
27141,'39117965500 ', 138.0000,1,  27,   1,   1,0.96050489, -47.453023, 1.10000, 0.90000, 1.10000, 0.90000
27142,'39119911000 ', 345.0000,1,  27,   1,   1,1.00980330, -39.811055, 1.10000, 0.90000, 1.10000, 0.90000
27143,'39119911100 ', 138.0000,1,  27,   1,   1,0.99065810, -42.175387, 1.10000, 0.90000, 1.10000, 0.90000
27144,'39119911200 ',  69.0000,1,  27,   1,   1,0.96648264, -43.712975, 1.10000, 0.90000, 1.10000, 0.90000
27145,'39119911300 ', 138.0000,1,  27,   1,   1,0.98594576, -41.286649, 1.10000, 0.90000, 1.10000, 0.90000
27146,'39119911400 ', 138.0000,1,  27,   1,   1,0.99475157, -40.499245, 1.10000, 0.90000, 1.10000, 0.90000
27147,'39119911500 ',  69.0000,1,  27,   1,   1,0.98990387, -41.168634, 1.10000, 0.90000, 1.10000, 0.90000
27148,'39119911600 ', 345.0000,1,  27,   1,   1,1.00245392, -39.972436, 1.10000, 0.90000, 1.10000, 0.90000
27149,'39119911700 ',  69.0000,1,  27,   1,   1,0.99286705, -40.946096, 1.10000, 0.90000, 1.10000, 0.90000
27150,'39119911800 ', 345.0000,1,  27,   1,   1,1.00047290, -39.965397, 1.10000, 0.90000, 1.10000, 0.90000
27151,'39119911900 ', 138.0000,1,  27,   1,   1,0.99562097, -39.962996, 1.10000, 0.90000, 1.10000, 0.90000
27152,'39119912000 ', 138.0000,1,  27,   1,   1,0.99511778, -39.910540, 1.10000, 0.90000, 1.10000, 0.90000
27153,'39119912100 ', 138.0000,1,  27,   1,   1,0.99516076, -39.997905, 1.10000, 0.90000, 1.10000, 0.90000
27154,'39119912200 ', 138.0000,1,  27,   1,   1,0.99279189, -40.398339, 1.10000, 0.90000, 1.10000, 0.90000
27155,'39119912300 ', 138.0000,1,  27,   1,   1,0.99285626, -40.386144, 1.10000, 0.90000, 1.10000, 0.90000
27156,'39119912400 ', 138.0000,1,  27,   1,   1,0.99200302, -40.261394, 1.10000, 0.90000, 1.10000, 0.90000
27157,'39119912500 ', 138.0000,1,  27,   1,   1,0.99281502, -39.901617, 1.10000, 0.90000, 1.10000, 0.90000
27158,'39119912600 ', 138.0000,1,  27,   1,   1,1.00080359, -38.314052, 1.10000, 0.90000, 1.10000, 0.90000
27159,'39119912700 ', 138.0000,1,  27,   1,   1,0.99685889, -39.680862, 1.10000, 0.90000, 1.10000, 0.90000
27160,'39119912800 ', 345.0000,1,  27,   1,   1,1.01129830, -38.966752, 1.10000, 0.90000, 1.10000, 0.90000
27161,'39121968300 ', 138.0000,1,  27,   1,   1,1.00940168, -38.009156, 1.10000, 0.90000, 1.10000, 0.90000
27162,'39121968400 ', 765.0000,1,  27,   1,   1,1.01768911, -34.435348, 1.10000, 0.90000, 1.10000, 0.90000
27163,'39121968500 ',  69.0000,1,  27,   1,   1,0.99795157, -38.266750, 1.10000, 0.90000, 1.10000, 0.90000
27164,'39123050100 ',  69.0000,1,  27,   1,   1,0.98984021, -35.776674, 1.10000, 0.90000, 1.10000, 0.90000
27165,'39123050201 ',  69.0000,1,  27,   1,   1,0.98528868, -37.094330, 1.10000, 0.90000, 1.10000, 0.90000
27166,'39123050202 ',  69.0000,1,  27,   1,   1,0.98651433, -36.788393, 1.10000, 0.90000, 1.10000, 0.90000
27167,'39123050301 ', 345.0000,1,  27,   1,   1,0.99085295, -36.841866, 1.10000, 0.90000, 1.10000, 0.90000
27168,'39123050302 ',  69.0000,1,  27,   1,   1,0.98159295, -37.385368, 1.10000, 0.90000, 1.10000, 0.90000
27169,'39123050500 ', 138.0000,1,  27,   1,   1,0.98677504, -36.831051, 1.10000, 0.90000, 1.10000, 0.90000
27170,'39123050600 ', 138.0000,1,  27,   1,   1,0.98739916, -36.658267, 1.10000, 0.90000, 1.10000, 0.90000
27171,'39123050700 ',  69.0000,1,  27,   1,   1,0.99519026, -33.129829, 1.10000, 0.90000, 1.10000, 0.90000
27172,'39123050800 ',  69.0000,1,  27,   1,   1,0.99721032, -33.102543, 1.10000, 0.90000, 1.10000, 0.90000
27173,'39123050900 ', 345.0000,1,  27,   1,   1,1.00450385, -31.114442, 1.10000, 0.90000, 1.10000, 0.90000
27174,'39123051000 ', 345.0000,1,  27,   1,   1,1.00363719, -30.618912, 1.10000, 0.90000, 1.10000, 0.90000
27175,'39123051100 ', 138.0000,1,  27,   1,   1,0.99325275, -30.848754, 1.10000, 0.90000, 1.10000, 0.90000
27176,'39123051200 ', 345.0000,1,  27,   1,   1,0.99767292, -34.310991, 1.10000, 0.90000, 1.10000, 0.90000
27177,'39125960100 ',  69.0000,1,  27,   1,   1,0.98081064, -27.567951, 1.10000, 0.90000, 1.10000, 0.90000
27178,'39125960200 ', 138.0000,1,  27,   1,   1,0.96047288, -27.856867, 1.10000, 0.90000, 1.10000, 0.90000
27179,'39125960300 ', 345.0000,1,  27,   1,   1,0.98580927, -24.318779, 1.10000, 0.90000, 1.10000, 0.90000
27180,'39125960400 ', 138.0000,1,  27,   1,   1,0.97834414, -26.739736, 1.10000, 0.90000, 1.10000, 0.90000
27181,'39125960500 ',  69.0000,1,  27,   1,   1,0.96144271, -27.740965, 1.10000, 0.90000, 1.10000, 0.90000
27182,'39127965800 ', 138.0000,1,  27,   1,   1,0.97715485, -41.553464, 1.10000, 0.90000, 1.10000, 0.90000
27183,'39127965900 ', 345.0000,1,  27,   1,   1,0.99049670, -39.874737, 1.10000, 0.90000, 1.10000, 0.90000
27184,'39127966000 ', 138.0000,1,  27,   1,   1,0.99233335, -39.309798, 1.10000, 0.90000, 1.10000, 0.90000
27185,'39127966100 ', 138.0000,1,  27,   1,   1,0.99735814, -37.127628, 1.10000, 0.90000, 1.10000, 0.90000
27186,'39127966200 ', 345.0000,1,  27,   1,   1,0.99124187, -39.617303, 1.10000, 0.90000, 1.10000, 0.90000
27187,'39127966300 ', 138.0000,1,  27,   1,   1,0.99409056, -37.560542, 1.10000, 0.90000, 1.10000, 0.90000
27188,'39129020100 ', 345.0000,1,  27,   1,   1,0.98562467, -36.291800, 1.10000, 0.90000, 1.10000, 0.90000
27189,'39129020200 ',  69.0000,1,  27,   1,   1,0.97734571, -37.853506, 1.10000, 0.90000, 1.10000, 0.90000
27190,'39129020310 ',  69.0000,1,  27,   1,   1,0.97629195, -37.884689, 1.10000, 0.90000, 1.10000, 0.90000
27191,'39129020320 ', 345.0000,1,  27,   1,   1,0.98576277, -36.256680, 1.10000, 0.90000, 1.10000, 0.90000
27192,'39129020400 ', 345.0000,1,  27,   1,   1,0.98630691, -36.148954, 1.10000, 0.90000, 1.10000, 0.90000
27193,'39129021100 ', 138.0000,1,  27,   1,   1,0.97690058, -38.774950, 1.10000, 0.90000, 1.10000, 0.90000
27194,'39129021200 ', 138.0000,1,  27,   1,   1,0.97817314, -38.573913, 1.10000, 0.90000, 1.10000, 0.90000
27195,'39129021300 ', 345.0000,1,  27,   1,   1,0.97841001, -37.974038, 1.10000, 0.90000, 1.10000, 0.90000
27196,'39129021401 ', 345.0000,1,  27,   1,   1,0.98130119, -37.283974, 1.10000, 0.90000, 1.10000, 0.90000
27197,'39129021402 ', 138.0000,1,  27,   1,   1,0.97844177, -38.405894, 1.10000, 0.90000, 1.10000, 0.90000
27198,'39129021500 ', 345.0000,1,  27,   1,   1,0.98649526, -35.974866, 1.10000, 0.90000, 1.10000, 0.90000
27199,'39129021600 ', 345.0000,1,  27,   1,   1,0.98832148, -34.611236, 1.10000, 0.90000, 1.10000, 0.90000
27200,'39129021700 ', 345.0000,1,  27,   1,   1,0.98810941, -35.754206, 1.10000, 0.90000, 1.10000, 0.90000
27201,'39131952200 ', 345.0000,1,  27,   1,   1,0.99850094, -30.201218, 1.10000, 0.90000, 1.10000, 0.90000
27202,'39131952300 ', 138.0000,1,  27,   1,   1,0.98772562, -32.215574, 1.10000, 0.90000, 1.10000, 0.90000
27203,'39131952400 ',  69.0000,1,  27,   1,   1,0.98220146, -32.014927, 1.10000, 0.90000, 1.10000, 0.90000
27204,'39131952500 ', 138.0000,1,  27,   1,   1,0.98629302, -32.521184, 1.10000, 0.90000, 1.10000, 0.90000
27205,'39131952600 ', 138.0000,1,  27,   1,   1,0.99528873, -30.540825, 1.10000, 0.90000, 1.10000, 0.90000
27206,'39131952700 ', 138.0000,1,  27,   1,   1,0.99690431, -29.608453, 1.10000, 0.90000, 1.10000, 0.90000
27207,'39133600102 ',  69.0000,1,  27,   1,   1,0.95463520, -59.457937, 1.10000, 0.90000, 1.10000, 0.90000
27208,'39133600103 ',  69.0000,1,  27,   1,   1,0.95583504, -60.074027, 1.10000, 0.90000, 1.10000, 0.90000
27209,'39133600200 ',  69.0000,1,  27,   1,   1,0.95413488, -58.813058, 1.10000, 0.90000, 1.10000, 0.90000
27210,'39133600301 ', 138.0000,1,  27,   1,   1,0.95869076, -54.694867, 1.10000, 0.90000, 1.10000, 0.90000
27211,'39133600302 ', 138.0000,1,  27,   1,   1,0.95827919, -55.114596, 1.10000, 0.90000, 1.10000, 0.90000
27212,'39133600401 ', 138.0000,1,  27,   1,   1,0.95921904, -55.421183, 1.10000, 0.90000, 1.10000, 0.90000
27213,'39133600402 ', 138.0000,1,  27,   1,   1,0.96030527, -56.003166, 1.10000, 0.90000, 1.10000, 0.90000
27214,'39133600403 ', 138.0000,1,  27,   1,   1,0.95897335, -55.549816, 1.10000, 0.90000, 1.10000, 0.90000
27215,'39133600500 ',  69.0000,1,  27,   1,   1,0.95788062, -58.953214, 1.10000, 0.90000, 1.10000, 0.90000
27216,'39133600602 ',  69.0000,1,  27,   1,   1,0.95782846, -59.483646, 1.10000, 0.90000, 1.10000, 0.90000
27217,'39133600603 ', 138.0000,1,  27,   1,   1,0.95976353, -60.153947, 1.10000, 0.90000, 1.10000, 0.90000
27218,'39133600703 ', 138.0000,1,  27,   1,   1,0.96144569, -58.440991, 1.10000, 0.90000, 1.10000, 0.90000
27219,'39133600704 ', 138.0000,1,  27,   1,   1,0.96048266, -60.151878, 1.10000, 0.90000, 1.10000, 0.90000
27220,'39133600705 ', 138.0000,1,  27,   1,   1,0.96277755, -58.817600, 1.10000, 0.90000, 1.10000, 0.90000
27221,'39133600706 ', 138.0000,1,  27,   1,   1,0.96436417, -59.138667, 1.10000, 0.90000, 1.10000, 0.90000
27222,'39133600800 ', 138.0000,1,  27,   1,   1,0.96084899, -57.901993, 1.10000, 0.90000, 1.10000, 0.90000
27223,'39133600901 ', 138.0000,1,  27,   1,   1,0.96093816, -57.683031, 1.10000, 0.90000, 1.10000, 0.90000
27224,'39133600902 ', 138.0000,1,  27,   1,   1,0.96093285, -57.722455, 1.10000, 0.90000, 1.10000, 0.90000
27225,'39133601000 ',  69.0000,1,  27,   1,   1,0.95913881, -58.810545, 1.10000, 0.90000, 1.10000, 0.90000
27226,'39133601100 ', 138.0000,1,  27,   1,   1,0.96117061, -57.306858, 1.10000, 0.90000, 1.10000, 0.90000
27227,'39133601200 ', 138.0000,1,  27,   1,   1,0.96195430, -56.503239, 1.10000, 0.90000, 1.10000, 0.90000
27228,'39133601300 ', 138.0000,1,  27,   1,   1,0.96261102, -55.684388, 1.10000, 0.90000, 1.10000, 0.90000
27229,'39133601400 ', 345.0000,1,  27,   1,   1,0.96790755, -53.626387, 1.10000, 0.90000, 1.10000, 0.90000
27230,'39133601501 ',  69.0000,1,  27,   1,   1,0.96354812, -56.921366, 1.10000, 0.90000, 1.10000, 0.90000
27231,'39133601502 ',  69.0000,1,  27,   1,   1,0.96296567, -57.040248, 1.10000, 0.90000, 1.10000, 0.90000
27232,'39133601503 ',  69.0000,1,  27,   1,   1,0.96214223, -57.089508, 1.10000, 0.90000, 1.10000, 0.90000
27233,'39133601600 ', 138.0000,1,  27,   1,   1,0.96154314, -56.853573, 1.10000, 0.90000, 1.10000, 0.90000
27234,'39133601701 ', 345.0000,1,  27,   1,   1,0.96835172, -53.782808, 1.10000, 0.90000, 1.10000, 0.90000
27235,'39133601702 ', 345.0000,1,  27,   1,   1,0.96855545, -53.925805, 1.10000, 0.90000, 1.10000, 0.90000
27236,'39133601801 ',  69.0000,1,  27,   1,   1,0.95938271, -58.706726, 1.10000, 0.90000, 1.10000, 0.90000
27237,'39133601802 ', 138.0000,1,  27,   1,   1,0.96146309, -57.691828, 1.10000, 0.90000, 1.10000, 0.90000
27238,'39133601901 ', 138.0000,1,  27,   1,   1,0.96645880, -57.276836, 1.10000, 0.90000, 1.10000, 0.90000
27239,'39133601902 ', 138.0000,1,  27,   1,   1,0.96606541, -59.278071, 1.10000, 0.90000, 1.10000, 0.90000
27240,'39133602000 ', 138.0000,1,  27,   1,   1,0.96307850, -57.558954, 1.10000, 0.90000, 1.10000, 0.90000
27241,'39133602100 ', 345.0000,1,  27,   1,   1,0.97093505, -53.907200, 1.10000, 0.90000, 1.10000, 0.90000
27242,'39135400100 ',  69.0000,1,  27,   1,   1,0.96741617, -28.859527, 1.10000, 0.90000, 1.10000, 0.90000
27243,'39135410100 ',  69.0000,1,  27,   1,   1,0.96595991, -29.060481, 1.10000, 0.90000, 1.10000, 0.90000
27244,'39135420100 ', 138.0000,1,  27,   1,   1,0.97912884, -28.668035, 1.10000, 0.90000, 1.10000, 0.90000
27245,'39135430100 ', 345.0000,1,  27,   1,   1,0.99341971, -27.050752, 1.10000, 0.90000, 1.10000, 0.90000
27246,'39135440100 ', 345.0000,1,  27,   1,   1,0.99328160, -27.415247, 1.10000, 0.90000, 1.10000, 0.90000
27247,'39135450100 ',  69.0000,1,  27,   1,   1,0.97745746, -28.592966, 1.10000, 0.90000, 1.10000, 0.90000
27248,'39135455001 ',  69.0000,1,  27,   1,   1,0.98109442, -28.413012, 1.10000, 0.90000, 1.10000, 0.90000
27249,'39135455002 ', 138.0000,1,  27,   1,   1,0.98697263, -27.701835, 1.10000, 0.90000, 1.10000, 0.90000
27250,'39135460100 ',  69.0000,1,  27,   1,   1,0.97875744, -28.111886, 1.10000, 0.90000, 1.10000, 0.90000
27251,'39135470101 ',  69.0000,1,  27,   1,   1,0.98351490, -28.036673, 1.10000, 0.90000, 1.10000, 0.90000
27252,'39135470102 ', 345.0000,1,  27,   1,   1,0.99531937, -26.089279, 1.10000, 0.90000, 1.10000, 0.90000
27253,'39135480100 ', 138.0000,1,  27,   1,   1,0.99227881, -27.792670, 1.10000, 0.90000, 1.10000, 0.90000
27254,'39137030100 ', 138.0000,1,  27,   1,   1,0.96974164, -31.260137, 1.10000, 0.90000, 1.10000, 0.90000
27255,'39137030200 ',  69.0000,1,  27,   1,   1,0.95198029, -32.337203, 1.10000, 0.90000, 1.10000, 0.90000
27256,'39137030300 ', 138.0000,1,  27,   1,   1,0.96977574, -31.181238, 1.10000, 0.90000, 1.10000, 0.90000
27257,'39137030400 ', 138.0000,1,  27,   1,   1,0.96628898, -32.611718, 1.10000, 0.90000, 1.10000, 0.90000
27258,'39137030500 ',  69.0000,1,  27,   1,   1,0.95856917, -32.253523, 1.10000, 0.90000, 1.10000, 0.90000
27259,'39137030600 ',  69.0000,1,  27,   1,   1,0.96078318, -31.719583, 1.10000, 0.90000, 1.10000, 0.90000
27260,'39137030700 ',  69.0000,1,  27,   1,   1,0.96146536, -31.332895, 1.10000, 0.90000, 1.10000, 0.90000
27261,'39139000400 ', 138.0000,1,  27,   1,   1,0.96735036, -49.617933, 1.10000, 0.90000, 1.10000, 0.90000
27262,'39139000500 ', 138.0000,1,  27,   1,   1,0.96686405, -49.709867, 1.10000, 0.90000, 1.10000, 0.90000
27263,'39139000600 ',  69.0000,1,  27,   1,   1,0.96470195, -50.591177, 1.10000, 0.90000, 1.10000, 0.90000
27264,'39139000700 ',  69.0000,1,  27,   1,   1,0.96442252, -50.686246, 1.10000, 0.90000, 1.10000, 0.90000
27265,'39139000800 ', 138.0000,1,  27,   1,   1,0.96700597, -49.178288, 1.10000, 0.90000, 1.10000, 0.90000
27266,'39139000900 ',  69.0000,1,  27,   1,   1,0.96466988, -50.650555, 1.10000, 0.90000, 1.10000, 0.90000
27267,'39139001000 ', 138.0000,1,  27,   1,   1,0.96845073, -49.414363, 1.10000, 0.90000, 1.10000, 0.90000
27268,'39139001100 ',  69.0000,1,  27,   1,   1,0.96651232, -50.097511, 1.10000, 0.90000, 1.10000, 0.90000
27269,'39139001200 ',  69.0000,1,  27,   1,   1,0.96609885, -50.309063, 1.10000, 0.90000, 1.10000, 0.90000
27270,'39139001300 ', 138.0000,1,  27,   1,   1,0.96651924, -49.791816, 1.10000, 0.90000, 1.10000, 0.90000
27271,'39139001400 ', 138.0000,1,  27,   1,   1,0.96625370, -49.862075, 1.10000, 0.90000, 1.10000, 0.90000
27272,'39139001500 ',  69.0000,1,  27,   1,   1,0.96339357, -50.967534, 1.10000, 0.90000, 1.10000, 0.90000
27273,'39139001600 ',  69.0000,1,  27,   1,   1,0.96432006, -50.886743, 1.10000, 0.90000, 1.10000, 0.90000
27274,'39139001700 ', 138.0000,1,  27,   1,   1,0.96774930, -50.538154, 1.10000, 0.90000, 1.10000, 0.90000
27275,'39139001800 ', 138.0000,1,  27,   1,   1,0.96803039, -49.105754, 1.10000, 0.90000, 1.10000, 0.90000
27276,'39139001900 ', 138.0000,1,  27,   1,   1,0.96864045, -49.288534, 1.10000, 0.90000, 1.10000, 0.90000
27277,'39139002000 ', 345.0000,1,  27,   1,   1,0.97746491, -48.850674, 1.10000, 0.90000, 1.10000, 0.90000
27278,'39139002101 ',  69.0000,1,  27,   1,   1,0.96639311, -50.103440, 1.10000, 0.90000, 1.10000, 0.90000
27279,'39139002102 ',  69.0000,1,  27,   1,   1,0.96774787, -49.792704, 1.10000, 0.90000, 1.10000, 0.90000
27280,'39139002200 ',  69.0000,1,  27,   1,   1,0.96465272, -49.780048, 1.10000, 0.90000, 1.10000, 0.90000
27281,'39139002300 ', 138.0000,1,  27,   1,   1,0.96640795, -49.992426, 1.10000, 0.90000, 1.10000, 0.90000
27282,'39139002400 ', 138.0000,1,  27,   1,   1,0.96602058, -49.977409, 1.10000, 0.90000, 1.10000, 0.90000
27283,'39139002500 ',  69.0000,1,  27,   1,   1,0.97099459, -49.132990, 1.10000, 0.90000, 1.10000, 0.90000
27284,'39139002600 ',  69.0000,1,  27,   1,   1,0.97461587, -49.374932, 1.10000, 0.90000, 1.10000, 0.90000
27285,'39139002700 ',  69.0000,1,  27,   1,   1,0.96880597, -50.466325, 1.10000, 0.90000, 1.10000, 0.90000
27286,'39139002800 ',  69.0000,1,  27,   1,   1,0.96429038, -49.257992, 1.10000, 0.90000, 1.10000, 0.90000
27287,'39139002900 ', 138.0000,1,  27,   1,   1,0.96772772, -50.269711, 1.10000, 0.90000, 1.10000, 0.90000
27288,'39139003001 ', 138.0000,1,  27,   1,   1,0.96726292, -48.023378, 1.10000, 0.90000, 1.10000, 0.90000
27289,'39139003002 ', 345.0000,1,  27,   1,   1,0.97759068, -48.727758, 1.10000, 0.90000, 1.10000, 0.90000
27290,'39139003100 ', 138.0000,1,  27,   1,   1,0.96650922, -49.205311, 1.10000, 0.90000, 1.10000, 0.90000
27291,'39141955500 ', 345.0000,1,  27,   1,   1,0.98916662, -34.964199, 1.10000, 0.90000, 1.10000, 0.90000
27292,'39141955601 ', 345.0000,1,  27,   1,   1,0.99107909, -33.419610, 1.10000, 0.90000, 1.10000, 0.90000
27293,'39141955602 ', 138.0000,1,  27,   1,   1,0.98960650, -33.295851, 1.10000, 0.90000, 1.10000, 0.90000
27294,'39141955603 ', 138.0000,1,  27,   1,   1,0.98945123, -33.454956, 1.10000, 0.90000, 1.10000, 0.90000
27295,'39141955700 ', 138.0000,1,  27,   1,   1,0.98983788, -31.766182, 1.10000, 0.90000, 1.10000, 0.90000
27296,'39141955800 ', 345.0000,1,  27,   1,   1,0.99309891, -32.537208, 1.10000, 0.90000, 1.10000, 0.90000
27297,'39141955900 ', 138.0000,1,  27,   1,   1,0.98847532, -33.121080, 1.10000, 0.90000, 1.10000, 0.90000
27298,'39141956000 ', 138.0000,1,  27,   1,   1,0.98919159, -33.181547, 1.10000, 0.90000, 1.10000, 0.90000
27299,'39141956100 ',  69.0000,1,  27,   1,   1,0.98758775, -33.684126, 1.10000, 0.90000, 1.10000, 0.90000
27300,'39141956200 ',  69.0000,1,  27,   1,   1,0.98748201, -33.635403, 1.10000, 0.90000, 1.10000, 0.90000
27301,'39141956300 ', 345.0000,1,  27,   1,   1,0.99146175, -33.327000, 1.10000, 0.90000, 1.10000, 0.90000
27302,'39141956400 ',  69.0000,1,  27,   1,   1,0.98824894, -33.759429, 1.10000, 0.90000, 1.10000, 0.90000
27303,'39141956500 ', 345.0000,1,  27,   1,   1,0.99184179, -33.245375, 1.10000, 0.90000, 1.10000, 0.90000
27304,'39141956600 ', 345.0000,1,  27,   1,   1,0.99052507, -34.061989, 1.10000, 0.90000, 1.10000, 0.90000
27305,'39141956700 ',  69.0000,1,  27,   1,   1,0.96564704, -33.242626, 1.10000, 0.90000, 1.10000, 0.90000
27306,'39141956800 ', 138.0000,1,  27,   1,   1,0.98714024, -32.886394, 1.10000, 0.90000, 1.10000, 0.90000
27307,'39141956900 ', 138.0000,1,  27,   1,   1,0.99298471, -31.382305, 1.10000, 0.90000, 1.10000, 0.90000
27308,'39143960800 ', 345.0000,1,  27,   1,   1,0.99203068, -34.825133, 1.10000, 0.90000, 1.10000, 0.90000
27309,'39143960900 ', 138.0000,1,  27,   1,   1,0.97447884, -34.659040, 1.10000, 0.90000, 1.10000, 0.90000
27310,'39143961000 ', 138.0000,1,  27,   1,   1,0.98377985, -33.128514, 1.10000, 0.90000, 1.10000, 0.90000
27311,'39143961100 ',  69.0000,1,  27,   1,   1,0.96332008, -36.353310, 1.10000, 0.90000, 1.10000, 0.90000
27312,'39143961200 ',  69.0000,1,  27,   1,   1,0.95862705, -37.961693, 1.10000, 0.90000, 1.10000, 0.90000
27313,'39143961300 ',  69.0000,1,  27,   1,   1,0.95938110, -38.301676, 1.10000, 0.90000, 1.10000, 0.90000
27314,'39143961400 ',  69.0000,1,  27,   1,   1,0.96147597, -38.233910, 1.10000, 0.90000, 1.10000, 0.90000
27315,'39143961500 ',  69.0000,1,  27,   1,   1,0.96233821, -38.217381, 1.10000, 0.90000, 1.10000, 0.90000
27316,'39143961600 ', 138.0000,1,  27,   1,   1,0.97071409, -35.259766, 1.10000, 0.90000, 1.10000, 0.90000
27317,'39143961700 ', 138.0000,1,  27,   1,   1,0.96986157, -38.025692, 1.10000, 0.90000, 1.10000, 0.90000
27318,'39143961800 ',  69.0000,1,  27,   1,   1,0.96256602, -39.121196, 1.10000, 0.90000, 1.10000, 0.90000
27319,'39143961900 ',  69.0000,1,  27,   1,   1,0.95680374, -40.660908, 1.10000, 0.90000, 1.10000, 0.90000
27320,'39143962000 ', 138.0000,1,  27,   1,   1,0.97386807, -38.623040, 1.10000, 0.90000, 1.10000, 0.90000
27321,'39143962100 ',  69.0000,1,  27,   1,   1,0.96142888, -42.509660, 1.10000, 0.90000, 1.10000, 0.90000
27322,'39143962200 ',  69.0000,1,  27,   1,   1,0.96015543, -43.632935, 1.10000, 0.90000, 1.10000, 0.90000
27323,'39145002100 ',  69.0000,1,  27,   1,   1,1.00102627, -28.261001, 1.10000, 0.90000, 1.10000, 0.90000
27324,'39145002200 ', 345.0000,1,  27,   1,   1,1.00349677, -28.505745, 1.10000, 0.90000, 1.10000, 0.90000
27325,'39145002300 ', 138.0000,1,  27,   1,   1,0.99965197, -28.549769, 1.10000, 0.90000, 1.10000, 0.90000
27326,'39145002400 ', 138.0000,1,  27,   1,   1,1.00301445, -27.910014, 1.10000, 0.90000, 1.10000, 0.90000
27327,'39145002500 ',  69.0000,1,  27,   1,   1,1.00477219, -27.465861, 1.10000, 0.90000, 1.10000, 0.90000
27328,'39145002600 ',  69.0000,1,  27,   1,   1,0.99323672, -29.229187, 1.10000, 0.90000, 1.10000, 0.90000
27329,'39145002700 ',  69.0000,1,  27,   1,   1,1.00768912, -27.695565, 1.10000, 0.90000, 1.10000, 0.90000
27330,'39145002800 ', 345.0000,1,  27,   1,   1,1.01459026, -25.518439, 1.10000, 0.90000, 1.10000, 0.90000
27331,'39145002900 ', 765.0000,1,  27,   1,   1,1.02082074, -23.250724, 1.10000, 0.90000, 1.10000, 0.90000
27332,'39145003000 ', 138.0000,1,  27,   1,   1,1.01069391, -26.514499, 1.10000, 0.90000, 1.10000, 0.90000
27333,'39145003100 ', 345.0000,1,  27,   1,   1,1.01045334, -26.447934, 1.10000, 0.90000, 1.10000, 0.90000
27334,'39145003200 ',  69.0000,1,  27,   1,   1,1.00611269, -27.136195, 1.10000, 0.90000, 1.10000, 0.90000
27335,'39145003300 ',  69.0000,1,  27,   1,   1,1.00471270, -27.184406, 1.10000, 0.90000, 1.10000, 0.90000
27336,'39145003400 ',  69.0000,1,  27,   1,   1,1.00480723, -27.173313, 1.10000, 0.90000, 1.10000, 0.90000
27337,'39145003500 ', 345.0000,1,  27,   1,   1,1.01189935, -26.047959, 1.10000, 0.90000, 1.10000, 0.90000
27338,'39145003600 ',  69.0000,1,  27,   1,   1,1.00432968, -27.174572, 1.10000, 0.90000, 1.10000, 0.90000
27339,'39145003700 ', 138.0000,1,  27,   1,   1,1.00706780, -26.912538, 1.10000, 0.90000, 1.10000, 0.90000
27340,'39145003800 ',  69.0000,1,  27,   1,   1,1.00051177, -27.259748, 1.10000, 0.90000, 1.10000, 0.90000
27341,'39145003900 ', 138.0000,1,  27,   1,   1,1.00585330, -27.216041, 1.10000, 0.90000, 1.10000, 0.90000
27342,'39145004000 ',  69.0000,1,  27,   1,   1,1.00379467, -27.076318, 1.10000, 0.90000, 1.10000, 0.90000
27343,'39147962500 ',  69.0000,1,  27,   1,   1,0.94901413, -45.118116, 1.10000, 0.90000, 1.10000, 0.90000
27344,'39147962600 ',  69.0000,1,  27,   1,   1,0.94888300, -42.483124, 1.10000, 0.90000, 1.10000, 0.90000
27345,'39147962700 ', 138.0000,1,  27,   1,   1,0.96016717, -37.794811, 1.10000, 0.90000, 1.10000, 0.90000
27346,'39147962800 ', 138.0000,1,  27,   1,   1,0.96116161, -37.270939, 1.10000, 0.90000, 1.10000, 0.90000
27347,'39147962900 ',  69.0000,1,  27,   1,   1,0.94813210, -39.149814, 1.10000, 0.90000, 1.10000, 0.90000
27348,'39147963000 ',  69.0000,1,  27,   1,   1,0.94667935, -39.382078, 1.10000, 0.90000, 1.10000, 0.90000
27349,'39147963100 ', 138.0000,1,  27,   1,   1,0.95357871, -39.268503, 1.10000, 0.90000, 1.10000, 0.90000
27350,'39147963200 ',  69.0000,1,  27,   1,   1,0.94234055, -41.462219, 1.10000, 0.90000, 1.10000, 0.90000
27351,'39147963300 ',  69.0000,1,  27,   1,   1,0.93834192, -41.440759, 1.10000, 0.90000, 1.10000, 0.90000
27352,'39147963400 ',  69.0000,1,  27,   1,   1,0.93872923, -42.168796, 1.10000, 0.90000, 1.10000, 0.90000
27353,'39147963500 ',  69.0000,1,  27,   1,   1,0.93452835, -41.718987, 1.10000, 0.90000, 1.10000, 0.90000
27354,'39147963600 ',  69.0000,1,  27,   1,   1,0.93495619, -41.877474, 1.10000, 0.90000, 1.10000, 0.90000
27355,'39147963700 ',  69.0000,1,  27,   1,   1,0.93840718, -41.921915, 1.10000, 0.90000, 1.10000, 0.90000
27356,'39147963800 ',  69.0000,1,  27,   1,   1,0.94718087, -45.085823, 1.10000, 0.90000, 1.10000, 0.90000
27357,'39149971400 ',  69.0000,1,  27,   1,   1,0.94732958, -34.346426, 1.10000, 0.90000, 1.10000, 0.90000
27358,'39149971500 ', 138.0000,1,  27,   1,   1,0.95012563, -33.570370, 1.10000, 0.90000, 1.10000, 0.90000
27359,'39149971600 ', 138.0000,1,  27,   1,   1,0.95645350, -32.179279, 1.10000, 0.90000, 1.10000, 0.90000
27360,'39149971700 ', 138.0000,1,  27,   1,   1,0.94261497, -34.645820, 1.10000, 0.90000, 1.10000, 0.90000
27361,'39149971800 ', 138.0000,1,  27,   1,   1,0.94292593, -34.860159, 1.10000, 0.90000, 1.10000, 0.90000
27362,'39149971900 ', 138.0000,1,  27,   1,   1,0.94094187, -35.037436, 1.10000, 0.90000, 1.10000, 0.90000
27363,'39149972000 ',  69.0000,1,  27,   1,   1,0.93695116, -35.851520, 1.10000, 0.90000, 1.10000, 0.90000
27364,'39149972100 ',  69.0000,1,  27,   1,   1,0.93566108, -35.841991, 1.10000, 0.90000, 1.10000, 0.90000
27365,'39149972200 ',  69.0000,1,  27,   1,   1,0.93361771, -36.156317, 1.10000, 0.90000, 1.10000, 0.90000
27366,'39149972300 ',  69.0000,1,  27,   1,   1,0.94420481, -35.272907, 1.10000, 0.90000, 1.10000, 0.90000
27367,'39151700100 ',  69.0000,1,  27,   1,   1,0.96246862, -55.269402, 1.10000, 0.90000, 1.10000, 0.90000
27368,'39151700200 ',  69.0000,1,  27,   1,   1,0.96114528, -55.808328, 1.10000, 0.90000, 1.10000, 0.90000
27369,'39151700300 ',  69.0000,1,  27,   1,   1,0.96070832, -55.534134, 1.10000, 0.90000, 1.10000, 0.90000
27370,'39151700400 ',  69.0000,1,  27,   1,   1,0.96082002, -55.503739, 1.10000, 0.90000, 1.10000, 0.90000
27371,'39151700500 ',  69.0000,1,  27,   1,   1,0.96102470, -55.499826, 1.10000, 0.90000, 1.10000, 0.90000
27372,'39151700600 ',  69.0000,1,  27,   1,   1,0.96125257, -55.441492, 1.10000, 0.90000, 1.10000, 0.90000
27373,'39151700700 ', 138.0000,1,  27,   1,   1,0.96626669, -54.791699, 1.10000, 0.90000, 1.10000, 0.90000
27374,'39151700800 ',  69.0000,1,  27,   1,   1,0.96204764, -55.334877, 1.10000, 0.90000, 1.10000, 0.90000
27375,'39151701000 ',  69.0000,1,  27,   1,   1,0.96369517, -55.151930, 1.10000, 0.90000, 1.10000, 0.90000
27376,'39151701100 ', 138.0000,1,  27,   1,   1,0.96795827, -53.994920, 1.10000, 0.90000, 1.10000, 0.90000
27377,'39151701200 ',  69.0000,1,  27,   1,   1,0.96489203, -54.870103, 1.10000, 0.90000, 1.10000, 0.90000
27378,'39151701300 ', 345.0000,1,  27,   1,   1,0.97333938, -52.496691, 1.10000, 0.90000, 1.10000, 0.90000
27379,'39151701500 ', 138.0000,1,  27,   1,   1,0.96699733, -54.383711, 1.10000, 0.90000, 1.10000, 0.90000
27380,'39151701700 ',  69.0000,1,  27,   1,   1,0.96314776, -55.196422, 1.10000, 0.90000, 1.10000, 0.90000
27381,'39151701800 ', 138.0000,1,  27,   1,   1,0.96670741, -54.626654, 1.10000, 0.90000, 1.10000, 0.90000
27382,'39151702100 ', 138.0000,1,  27,   1,   1,0.96725339, -54.368630, 1.10000, 0.90000, 1.10000, 0.90000
27383,'39151702300 ', 138.0000,1,  27,   1,   1,0.96685302, -54.381102, 1.10000, 0.90000, 1.10000, 0.90000
27384,'39151702500 ', 345.0000,1,  27,   1,   1,0.97387958, -52.351822, 1.10000, 0.90000, 1.10000, 0.90000
27385,'39151710200 ', 345.0000,1,  27,   1,   1,0.98871648, -56.450055, 1.10000, 0.90000, 1.10000, 0.90000
27386,'39151710300 ',  69.0000,1,  27,   1,   1,0.97018492, -57.102714, 1.10000, 0.90000, 1.10000, 0.90000
27387,'39151710400 ',  69.0000,1,  27,   1,   1,0.97083938, -57.052095, 1.10000, 0.90000, 1.10000, 0.90000
27388,'39151710500 ', 138.0000,1,  27,   1,   1,0.97232825, -56.663891, 1.10000, 0.90000, 1.10000, 0.90000
27389,'39151710600 ', 138.0000,1,  27,   1,   1,0.97120607, -56.519744, 1.10000, 0.90000, 1.10000, 0.90000
27390,'39151710700 ',  69.0000,1,  27,   1,   1,0.96928751, -57.118048, 1.10000, 0.90000, 1.10000, 0.90000
27391,'39151710800 ', 138.0000,1,  27,   1,   1,0.97124809, -56.886405, 1.10000, 0.90000, 1.10000, 0.90000
27392,'39151710900 ', 138.0000,1,  27,   1,   1,0.96823192, -56.562695, 1.10000, 0.90000, 1.10000, 0.90000
27393,'39151711000 ', 138.0000,1,  27,   1,   1,0.96664339, -56.127735, 1.10000, 0.90000, 1.10000, 0.90000
27394,'39151711111 ', 138.0000,1,  27,   1,   1,0.96586370, -56.089414, 1.10000, 0.90000, 1.10000, 0.90000
27395,'39151711112 ', 138.0000,1,  27,   1,   1,0.96587026, -56.069808, 1.10000, 0.90000, 1.10000, 0.90000
27396,'39151711121 ', 138.0000,1,  27,   1,   1,0.96602398, -56.017499, 1.10000, 0.90000, 1.10000, 0.90000
27397,'39151711122 ', 138.0000,1,  27,   1,   1,0.96594810, -55.844467, 1.10000, 0.90000, 1.10000, 0.90000
27398,'39151711202 ',  69.0000,1,  27,   1,   1,0.96767801, -54.265491, 1.10000, 0.90000, 1.10000, 0.90000
27399,'39151711211 ', 138.0000,1,  27,   1,   1,0.96389514, -55.458745, 1.10000, 0.90000, 1.10000, 0.90000
27400,'39151711212 ', 138.0000,1,  27,   1,   1,0.96537042, -54.917122, 1.10000, 0.90000, 1.10000, 0.90000
27401,'39151711311 ',  69.0000,1,  27,   1,   1,0.96174622, -56.181103, 1.10000, 0.90000, 1.10000, 0.90000
27402,'39151711312 ',  69.0000,1,  27,   1,   1,0.96173942, -55.044983, 1.10000, 0.90000, 1.10000, 0.90000
27403,'39151711321 ',  69.0000,1,  27,   1,   1,0.96289104, -55.552671, 1.10000, 0.90000, 1.10000, 0.90000
27404,'39151711322 ',  69.0000,1,  27,   1,   1,0.96288866, -55.422518, 1.10000, 0.90000, 1.10000, 0.90000
27405,'39151711402 ',  69.0000,1,  27,   1,   1,0.96364999, -54.871694, 1.10000, 0.90000, 1.10000, 0.90000
27406,'39151711411 ', 138.0000,1,  27,   1,   1,0.96729732, -54.298173, 1.10000, 0.90000, 1.10000, 0.90000
27407,'39151711412 ', 345.0000,1,  27,   1,   1,0.97176224, -53.096986, 1.10000, 0.90000, 1.10000, 0.90000
27408,'39151711501 ',  69.0000,1,  27,   1,   1,0.96345353, -55.235470, 1.10000, 0.90000, 1.10000, 0.90000
27409,'39151711502 ',  69.0000,1,  27,   1,   1,0.96385032, -55.347164, 1.10000, 0.90000, 1.10000, 0.90000
27410,'39151711600 ', 138.0000,1,  27,   1,   1,0.96766782, -54.052362, 1.10000, 0.90000, 1.10000, 0.90000
27411,'39151711700 ', 138.0000,1,  27,   1,   1,0.96555632, -54.873176, 1.10000, 0.90000, 1.10000, 0.90000
27412,'39151711800 ', 138.0000,1,  27,   1,   1,0.96500903, -54.938719, 1.10000, 0.90000, 1.10000, 0.90000
27413,'39151711900 ',  69.0000,1,  27,   1,   1,0.96339488, -55.773682, 1.10000, 0.90000, 1.10000, 0.90000
27414,'39151712000 ', 138.0000,1,  27,   1,   1,0.96587002, -55.446448, 1.10000, 0.90000, 1.10000, 0.90000
27415,'39151712102 ',  69.0000,1,  27,   1,   1,0.95764571, -56.476519, 1.10000, 0.90000, 1.10000, 0.90000
27416,'39151712111 ', 138.0000,1,  27,   1,   1,0.96588856, -55.679265, 1.10000, 0.90000, 1.10000, 0.90000
27417,'39151712112 ',  69.0000,1,  27,   1,   1,0.96259928, -55.862584, 1.10000, 0.90000, 1.10000, 0.90000
27418,'39151712201 ',  69.0000,1,  27,   1,   1,0.96269077, -55.763010, 1.10000, 0.90000, 1.10000, 0.90000
27419,'39151712202 ',  69.0000,1,  27,   1,   1,0.96107554, -55.911522, 1.10000, 0.90000, 1.10000, 0.90000
27420,'39151712300 ',  69.0000,1,  27,   1,   1,0.95957351, -55.952360, 1.10000, 0.90000, 1.10000, 0.90000
27421,'39151712400 ', 138.0000,1,  27,   1,   1,0.96653593, -55.054064, 1.10000, 0.90000, 1.10000, 0.90000
27422,'39151712500 ',  69.0000,1,  27,   1,   1,0.96098435, -55.893712, 1.10000, 0.90000, 1.10000, 0.90000
27423,'39151712601 ', 138.0000,1,  27,   1,   1,0.96708894, -55.184879, 1.10000, 0.90000, 1.10000, 0.90000
27424,'39151712602 ', 138.0000,1,  27,   1,   1,0.96758133, -55.243434, 1.10000, 0.90000, 1.10000, 0.90000
27425,'39151712700 ', 138.0000,1,  27,   1,   1,0.96757430, -55.534639, 1.10000, 0.90000, 1.10000, 0.90000
27426,'39151712800 ', 138.0000,1,  27,   1,   1,0.96950471, -56.153932, 1.10000, 0.90000, 1.10000, 0.90000
27427,'39151712900 ', 345.0000,1,  27,   1,   1,0.97457778, -52.685655, 1.10000, 0.90000, 1.10000, 0.90000
27428,'39151713000 ', 138.0000,1,  27,   1,   1,0.96904558, -54.912436, 1.10000, 0.90000, 1.10000, 0.90000
27429,'39151713100 ',  69.0000,1,  27,   1,   1,0.95879847, -56.131881, 1.10000, 0.90000, 1.10000, 0.90000
27430,'39151713201 ', 345.0000,1,  27,   1,   1,0.97458553, -51.915742, 1.10000, 0.90000, 1.10000, 0.90000
27431,'39151713202 ',  69.0000,1,  27,   1,   1,0.96295965, -54.935966, 1.10000, 0.90000, 1.10000, 0.90000
27432,'39151713300 ', 138.0000,1,  27,   1,   1,0.96756560, -53.903850, 1.10000, 0.90000, 1.10000, 0.90000
27433,'39151713401 ', 345.0000,1,  27,   1,   1,0.97279084, -52.673794, 1.10000, 0.90000, 1.10000, 0.90000
27434,'39151713402 ', 138.0000,1,  27,   1,   1,0.96793216, -53.830029, 1.10000, 0.90000, 1.10000, 0.90000
27435,'39151713501 ',  69.0000,1,  27,   1,   1,0.96431178, -54.683137, 1.10000, 0.90000, 1.10000, 0.90000
27436,'39151713502 ',  69.0000,1,  27,   1,   1,0.96392131, -55.089803, 1.10000, 0.90000, 1.10000, 0.90000
27437,'39151713600 ',  69.0000,1,  27,   1,   1,0.96515405, -54.173765, 1.10000, 0.90000, 1.10000, 0.90000
27438,'39151713700 ',  69.0000,1,  27,   1,   1,0.96531147, -54.123314, 1.10000, 0.90000, 1.10000, 0.90000
27439,'39151713900 ', 345.0000,1,  27,   1,   1,0.97162271, -53.116315, 1.10000, 0.90000, 1.10000, 0.90000
27440,'39151714000 ',  69.0000,1,  27,   1,   1,0.96780926, -53.876023, 1.10000, 0.90000, 1.10000, 0.90000
27441,'39151714100 ',  69.0000,1,  27,   1,   1,0.96490735, -54.016797, 1.10000, 0.90000, 1.10000, 0.90000
27442,'39151714200 ',  69.0000,1,  27,   1,   1,0.96430403, -54.085761, 1.10000, 0.90000, 1.10000, 0.90000
27443,'39151714302 ',  69.0000,1,  27,   1,   1,0.96482503, -54.423005, 1.10000, 0.90000, 1.10000, 0.90000
27444,'39151714400 ', 138.0000,1,  27,   1,   1,0.96824628, -53.338477, 1.10000, 0.90000, 1.10000, 0.90000
27445,'39151714600 ', 138.0000,1,  27,   1,   1,0.96925592, -52.751190, 1.10000, 0.90000, 1.10000, 0.90000
27446,'39151714701 ', 138.0000,1,  27,   1,   1,0.96928889, -53.260172, 1.10000, 0.90000, 1.10000, 0.90000
27447,'39151714702 ', 138.0000,1,  27,   1,   1,0.96954310, -52.793128, 1.10000, 0.90000, 1.10000, 0.90000
27448,'39151714801 ', 138.0000,1,  27,   1,   1,0.97002733, -51.664828, 1.10000, 0.90000, 1.10000, 0.90000
27449,'39151714802 ', 138.0000,1,  27,   1,   1,0.97210419, -51.579031, 1.10000, 0.90000, 1.10000, 0.90000
27450,'39151714901 ', 345.0000,1,  27,   1,   1,0.97626472, -50.896920, 1.10000, 0.90000, 1.10000, 0.90000
27451,'39151714902 ', 138.0000,1,  27,   1,   1,0.97254717, -53.941207, 1.10000, 0.90000, 1.10000, 0.90000
27452,'39151715000 ', 138.0000,1,  27,   1,   1,0.96843553, -53.571260, 1.10000, 0.90000, 1.10000, 0.90000
27453,'39153501100 ',  69.0000,1,  27,   1,   1,0.95944732, -57.253439, 1.10000, 0.90000, 1.10000, 0.90000
27454,'39153501700 ',  69.0000,1,  27,   1,   1,0.96062416, -57.019543, 1.10000, 0.90000, 1.10000, 0.90000
27455,'39153501800 ', 138.0000,1,  27,   1,   1,0.96081293, -56.280585, 1.10000, 0.90000, 1.10000, 0.90000
27456,'39153501900 ',  69.0000,1,  27,   1,   1,0.96040940, -57.058352, 1.10000, 0.90000, 1.10000, 0.90000
27457,'39153502101 ',  69.0000,1,  27,   1,   1,0.95876002, -57.474382, 1.10000, 0.90000, 1.10000, 0.90000
27458,'39153502102 ', 138.0000,1,  27,   1,   1,0.96246171, -56.045691, 1.10000, 0.90000, 1.10000, 0.90000
27459,'39153502200 ', 138.0000,1,  27,   1,   1,0.96305746, -55.979271, 1.10000, 0.90000, 1.10000, 0.90000
27460,'39153502300 ', 138.0000,1,  27,   1,   1,0.96400523, -55.813331, 1.10000, 0.90000, 1.10000, 0.90000
27461,'39153502500 ', 345.0000,1,  27,   1,   1,0.96622068, -54.175151, 1.10000, 0.90000, 1.10000, 0.90000
27462,'39153502600 ', 345.0000,1,  27,   1,   1,0.96640754, -54.189392, 1.10000, 0.90000, 1.10000, 0.90000
27463,'39153502700 ',  69.0000,1,  27,   1,   1,0.96439743, -56.344208, 1.10000, 0.90000, 1.10000, 0.90000
27464,'39153502800 ', 345.0000,1,  27,   1,   1,0.96668756, -54.211003, 1.10000, 0.90000, 1.10000, 0.90000
27465,'39153503100 ',  69.0000,1,  27,   1,   1,0.96036917, -57.034224, 1.10000, 0.90000, 1.10000, 0.90000
27466,'39153503200 ',  69.0000,1,  27,   1,   1,0.96192348, -56.874931, 1.10000, 0.90000, 1.10000, 0.90000
27467,'39153503300 ',  69.0000,1,  27,   1,   1,0.96253878, -56.840127, 1.10000, 0.90000, 1.10000, 0.90000
27468,'39153503400 ',  69.0000,1,  27,   1,   1,0.96286678, -56.780360, 1.10000, 0.90000, 1.10000, 0.90000
27469,'39153503500 ',  69.0000,1,  27,   1,   1,0.96167749, -56.929886, 1.10000, 0.90000, 1.10000, 0.90000
27470,'39153503600 ', 138.0000,1,  27,   1,   1,0.96386933, -56.042033, 1.10000, 0.90000, 1.10000, 0.90000
27471,'39153503701 ', 138.0000,1,  27,   1,   1,0.96453881, -55.886640, 1.10000, 0.90000, 1.10000, 0.90000
27472,'39153503702 ', 345.0000,1,  27,   1,   1,0.96653348, -54.320993, 1.10000, 0.90000, 1.10000, 0.90000
27473,'39153503800 ', 138.0000,1,  27,   1,   1,0.96290445, -56.246601, 1.10000, 0.90000, 1.10000, 0.90000
27474,'39153504100 ',  69.0000,1,  27,   1,   1,0.96060377, -57.024242, 1.10000, 0.90000, 1.10000, 0.90000
27475,'39153504200 ',  69.0000,1,  27,   1,   1,0.96039695, -57.026930, 1.10000, 0.90000, 1.10000, 0.90000
27476,'39153504400 ',  69.0000,1,  27,   1,   1,0.95961773, -57.051552, 1.10000, 0.90000, 1.10000, 0.90000
27477,'39153504500 ',  69.0000,1,  27,   1,   1,0.96023244, -57.022473, 1.10000, 0.90000, 1.10000, 0.90000
27478,'39153504600 ',  69.0000,1,  27,   1,   1,0.96094060, -56.986266, 1.10000, 0.90000, 1.10000, 0.90000
27479,'39153504700 ',  69.0000,1,  27,   1,   1,0.96069688, -56.988312, 1.10000, 0.90000, 1.10000, 0.90000
27480,'39153504800 ',  69.0000,1,  27,   1,   1,0.96176052, -56.910690, 1.10000, 0.90000, 1.10000, 0.90000
27481,'39153505200 ', 138.0000,1,  27,   1,   1,0.96111840, -56.254264, 1.10000, 0.90000, 1.10000, 0.90000
27482,'39153505300 ',  69.0000,1,  27,   1,   1,0.96002358, -57.098206, 1.10000, 0.90000, 1.10000, 0.90000
27483,'39153505400 ', 138.0000,1,  27,   1,   1,0.96069145, -56.278515, 1.10000, 0.90000, 1.10000, 0.90000
27484,'39153505500 ',  69.0000,1,  27,   1,   1,0.95928365, -57.131882, 1.10000, 0.90000, 1.10000, 0.90000
27485,'39153505600 ', 138.0000,1,  27,   1,   1,0.96152997, -56.218119, 1.10000, 0.90000, 1.10000, 0.90000
27486,'39153505700 ',  69.0000,1,  27,   1,   1,0.95584863, -57.310820, 1.10000, 0.90000, 1.10000, 0.90000
27487,'39153505800 ', 138.0000,1,  27,   1,   1,0.96129632, -56.219430, 1.10000, 0.90000, 1.10000, 0.90000
27488,'39153505900 ', 345.0000,1,  27,   1,   1,0.96642250, -54.009355, 1.10000, 0.90000, 1.10000, 0.90000
27489,'39153506100 ', 138.0000,1,  27,   1,   1,0.95991063, -56.292251, 1.10000, 0.90000, 1.10000, 0.90000
27490,'39153506200 ',  69.0000,1,  27,   1,   1,0.95892042, -57.110463, 1.10000, 0.90000, 1.10000, 0.90000
27491,'39153506400 ', 138.0000,1,  27,   1,   1,0.96004784, -56.321986, 1.10000, 0.90000, 1.10000, 0.90000
27492,'39153506500 ', 138.0000,1,  27,   1,   1,0.96016699, -56.324004, 1.10000, 0.90000, 1.10000, 0.90000
27493,'39153506600 ',  69.0000,1,  27,   1,   1,0.96120691, -56.984019, 1.10000, 0.90000, 1.10000, 0.90000
27494,'39153506700 ', 138.0000,1,  27,   1,   1,0.96059585, -56.298418, 1.10000, 0.90000, 1.10000, 0.90000
27495,'39153506800 ', 345.0000,1,  27,   1,   1,0.96583521, -54.058823, 1.10000, 0.90000, 1.10000, 0.90000
27496,'39153507101 ', 138.0000,1,  27,   1,   1,0.95984179, -56.208567, 1.10000, 0.90000, 1.10000, 0.90000
27497,'39153507102 ', 138.0000,1,  27,   1,   1,0.96001673, -56.228293, 1.10000, 0.90000, 1.10000, 0.90000
27498,'39153507201 ',  69.0000,1,  27,   1,   1,0.95930910, -57.070062, 1.10000, 0.90000, 1.10000, 0.90000
27499,'39153507202 ', 138.0000,1,  27,   1,   1,0.95986128, -56.290444, 1.10000, 0.90000, 1.10000, 0.90000
27500,'39153507203 ',  69.0000,1,  27,   1,   1,0.95955676, -57.052881, 1.10000, 0.90000, 1.10000, 0.90000
27501,'39153507300 ',  69.0000,1,  27,   1,   1,0.96045196, -57.014885, 1.10000, 0.90000, 1.10000, 0.90000
27502,'39153507400 ',  69.0000,1,  27,   1,   1,0.96078265, -57.009530, 1.10000, 0.90000, 1.10000, 0.90000
27503,'39153507500 ', 138.0000,1,  27,   1,   1,0.96053678, -56.044485, 1.10000, 0.90000, 1.10000, 0.90000
27504,'39153507600 ',  69.0000,1,  27,   1,   1,0.95832950, -57.501498, 1.10000, 0.90000, 1.10000, 0.90000
27505,'39153508000 ', 138.0000,1,  27,   1,   1,0.96011561, -56.065635, 1.10000, 0.90000, 1.10000, 0.90000
27506,'39153508301 ', 345.0000,1,  27,   1,   1,0.96589386, -54.038220, 1.10000, 0.90000, 1.10000, 0.90000
27507,'39153508399 ', 138.0000,1,  27,   1,   1,0.96041250, -56.300481, 1.10000, 0.90000, 1.10000, 0.90000
27508,'39153508600 ', 138.0000,1,  27,   1,   1,0.96034437, -56.317932, 1.10000, 0.90000, 1.10000, 0.90000
27509,'39153508800 ', 138.0000,1,  27,   1,   1,0.96008879, -56.316966, 1.10000, 0.90000, 1.10000, 0.90000
27510,'39153508900 ',  69.0000,1,  27,   1,   1,0.96039867, -57.208329, 1.10000, 0.90000, 1.10000, 0.90000
27511,'39153509000 ',  69.0000,1,  27,   1,   1,0.95946753, -57.252384, 1.10000, 0.90000, 1.10000, 0.90000
27512,'39153510100 ',  69.0000,1,  27,   1,   1,0.95796883, -57.095655, 1.10000, 0.90000, 1.10000, 0.90000
27513,'39153510200 ',  69.0000,1,  27,   1,   1,0.95754939, -57.184953, 1.10000, 0.90000, 1.10000, 0.90000
27514,'39153510301 ', 138.0000,1,  27,   1,   1,0.96108234, -56.250399, 1.10000, 0.90000, 1.10000, 0.90000
27515,'39153510302 ',  69.0000,1,  27,   1,   1,0.95546192, -57.282341, 1.10000, 0.90000, 1.10000, 0.90000
27516,'39153510400 ',  69.0000,1,  27,   1,   1,0.95920885, -56.694364, 1.10000, 0.90000, 1.10000, 0.90000
27517,'39153510500 ',  69.0000,1,  27,   1,   1,0.95865244, -56.875142, 1.10000, 0.90000, 1.10000, 0.90000
27518,'39153520103 ',  69.0000,1,  27,   1,   1,0.95757324, -57.767800, 1.10000, 0.90000, 1.10000, 0.90000
27519,'39153520104 ', 138.0000,1,  27,   1,   1,0.95801151, -56.880364, 1.10000, 0.90000, 1.10000, 0.90000
27520,'39153520105 ',  69.0000,1,  27,   1,   1,0.95597017, -57.851914, 1.10000, 0.90000, 1.10000, 0.90000
27521,'39153520106 ',  69.0000,1,  27,   1,   1,0.95695221, -57.797464, 1.10000, 0.90000, 1.10000, 0.90000
27522,'39153520201 ', 138.0000,1,  27,   1,   1,0.95984656, -56.078534, 1.10000, 0.90000, 1.10000, 0.90000
27523,'39153520202 ',  69.0000,1,  27,   1,   1,0.95855111, -57.486451, 1.10000, 0.90000, 1.10000, 0.90000
27524,'39153520301 ', 138.0000,1,  27,   1,   1,0.95963299, -56.030743, 1.10000, 0.90000, 1.10000, 0.90000
27525,'39153520302 ',  69.0000,1,  27,   1,   1,0.95927471, -57.314774, 1.10000, 0.90000, 1.10000, 0.90000
27526,'39153520400 ', 138.0000,1,  27,   1,   1,0.95790911, -56.917882, 1.10000, 0.90000, 1.10000, 0.90000
27527,'39153520500 ',  69.0000,1,  27,   1,   1,0.95838851, -57.308429, 1.10000, 0.90000, 1.10000, 0.90000
27528,'39153520600 ',  69.0000,1,  27,   1,   1,0.95936644, -57.169626, 1.10000, 0.90000, 1.10000, 0.90000
27529,'39153530101 ',  69.0000,1,  27,   1,   1,0.95680356, -55.891342, 1.10000, 0.90000, 1.10000, 0.90000
27530,'39153530103 ',  69.0000,1,  27,   1,   1,0.95777273, -54.837089, 1.10000, 0.90000, 1.10000, 0.90000
27531,'39153530104 ',  69.0000,1,  27,   1,   1,0.95673949, -54.915599, 1.10000, 0.90000, 1.10000, 0.90000
27532,'39153530105 ', 138.0000,1,  27,   1,   1,0.96036261, -55.045304, 1.10000, 0.90000, 1.10000, 0.90000
27533,'39153530108 ',  69.0000,1,  27,   1,   1,0.95767105, -55.524032, 1.10000, 0.90000, 1.10000, 0.90000
27534,'39153530401 ',  69.0000,1,  27,   1,   1,0.96082765, -56.724270, 1.10000, 0.90000, 1.10000, 0.90000
27535,'39153530402 ', 138.0000,1,  27,   1,   1,0.96134651, -55.846529, 1.10000, 0.90000, 1.10000, 0.90000
27536,'39153530501 ', 138.0000,1,  27,   1,   1,0.96142930, -55.823713, 1.10000, 0.90000, 1.10000, 0.90000
27537,'39153530502 ',  69.0000,1,  27,   1,   1,0.96117103, -56.977660, 1.10000, 0.90000, 1.10000, 0.90000
27538,'39153530603 ', 138.0000,1,  27,   1,   1,0.96037161, -55.732540, 1.10000, 0.90000, 1.10000, 0.90000
27539,'39153530604 ', 138.0000,1,  27,   1,   1,0.96053123, -55.803974, 1.10000, 0.90000, 1.10000, 0.90000
27540,'39153530605 ', 138.0000,1,  27,   1,   1,0.96146375, -55.684589, 1.10000, 0.90000, 1.10000, 0.90000
27541,'39153530606 ', 138.0000,1,  27,   1,   1,0.96178317, -55.711213, 1.10000, 0.90000, 1.10000, 0.90000
27542,'39153530700 ',  69.0000,1,  27,   1,   1,0.95972294, -57.053000, 1.10000, 0.90000, 1.10000, 0.90000
27543,'39153530800 ',  69.0000,1,  27,   1,   1,0.96076810, -57.252541, 1.10000, 0.90000, 1.10000, 0.90000
27544,'39153530901 ', 138.0000,1,  27,   1,   1,0.95870292, -56.762608, 1.10000, 0.90000, 1.10000, 0.90000
27545,'39153530902 ',  69.0000,1,  27,   1,   1,0.95884556, -57.712660, 1.10000, 0.90000, 1.10000, 0.90000
27546,'39153530903 ',  69.0000,1,  27,   1,   1,0.96185440, -57.531134, 1.10000, 0.90000, 1.10000, 0.90000
27547,'39153531001 ', 345.0000,1,  27,   1,   1,0.96658188, -54.298580, 1.10000, 0.90000, 1.10000, 0.90000
27548,'39153531002 ', 138.0000,1,  27,   1,   1,0.96516675, -56.023657, 1.10000, 0.90000, 1.10000, 0.90000
27549,'39153531101 ', 138.0000,1,  27,   1,   1,0.96417516, -56.122572, 1.10000, 0.90000, 1.10000, 0.90000
27550,'39153531102 ', 138.0000,1,  27,   1,   1,0.96543449, -56.067869, 1.10000, 0.90000, 1.10000, 0.90000
27551,'39153531103 ',  69.0000,1,  27,   1,   1,0.96163857, -57.057461, 1.10000, 0.90000, 1.10000, 0.90000
27552,'39153531401 ',  69.0000,1,  27,   1,   1,0.96125555, -56.600787, 1.10000, 0.90000, 1.10000, 0.90000
27553,'39153531405 ',  69.0000,1,  27,   1,   1,0.96004212, -57.157192, 1.10000, 0.90000, 1.10000, 0.90000
27554,'39153531500 ',  69.0000,1,  27,   1,   1,0.96067780, -56.611688, 1.10000, 0.90000, 1.10000, 0.90000
27555,'39153531601 ', 138.0000,1,  27,   1,   1,0.96207869, -55.998283, 1.10000, 0.90000, 1.10000, 0.90000
27556,'39153531602 ', 138.0000,1,  27,   1,   1,0.96307534, -55.772108, 1.10000, 0.90000, 1.10000, 0.90000
27557,'39153531701 ', 138.0000,1,  27,   1,   1,0.96183056, -56.061380, 1.10000, 0.90000, 1.10000, 0.90000
27558,'39153531702 ', 138.0000,1,  27,   1,   1,0.96245360, -55.853322, 1.10000, 0.90000, 1.10000, 0.90000
27559,'39153531801 ', 138.0000,1,  27,   1,   1,0.96138614, -56.172504, 1.10000, 0.90000, 1.10000, 0.90000
27560,'39153531802 ',  69.0000,1,  27,   1,   1,0.96036154, -57.008263, 1.10000, 0.90000, 1.10000, 0.90000
27561,'39153532001 ', 138.0000,1,  27,   1,   1,0.95990181, -56.462807, 1.10000, 0.90000, 1.10000, 0.90000
27562,'39153532003 ',  69.0000,1,  27,   1,   1,0.95956314, -56.746578, 1.10000, 0.90000, 1.10000, 0.90000
27563,'39153532004 ', 138.0000,1,  27,   1,   1,0.96024710, -56.307765, 1.10000, 0.90000, 1.10000, 0.90000
27564,'39153532202 ', 138.0000,1,  27,   1,   1,0.96017712, -56.165264, 1.10000, 0.90000, 1.10000, 0.90000
27565,'39153532301 ',  69.0000,1,  27,   1,   1,0.96046191, -56.931741, 1.10000, 0.90000, 1.10000, 0.90000
27566,'39153532302 ', 138.0000,1,  27,   1,   1,0.96093005, -55.714574, 1.10000, 0.90000, 1.10000, 0.90000
27567,'39153532501 ', 138.0000,1,  27,   1,   1,0.96043313, -53.873213, 1.10000, 0.90000, 1.10000, 0.90000
27568,'39153532502 ', 138.0000,1,  27,   1,   1,0.96056843, -54.687276, 1.10000, 0.90000, 1.10000, 0.90000
27569,'39153532600 ',  69.0000,1,  27,   1,   1,0.95829803, -55.429444, 1.10000, 0.90000, 1.10000, 0.90000
27570,'39153532701 ', 345.0000,1,  27,   1,   1,0.96608758, -50.994353, 1.10000, 0.90000, 1.10000, 0.90000
27571,'39153532702 ',  69.0000,1,  27,   1,   1,0.95831871, -54.481509, 1.10000, 0.90000, 1.10000, 0.90000
27572,'39153532703 ',  69.0000,1,  27,   1,   1,0.95829904, -54.423487, 1.10000, 0.90000, 1.10000, 0.90000
27573,'39153532705 ',  69.0000,1,  27,   1,   1,0.95646948, -54.268435, 1.10000, 0.90000, 1.10000, 0.90000
27574,'39153532706 ',  69.0000,1,  27,   1,   1,0.95831245, -54.176678, 1.10000, 0.90000, 1.10000, 0.90000
27575,'39153532708 ', 138.0000,1,  27,   1,   1,0.96018285, -54.466124, 1.10000, 0.90000, 1.10000, 0.90000
27576,'39153532901 ',  69.0000,1,  27,   1,   1,0.96114129, -57.093725, 1.10000, 0.90000, 1.10000, 0.90000
27577,'39153532902 ', 138.0000,1,  27,   1,   1,0.95986688, -55.803397, 1.10000, 0.90000, 1.10000, 0.90000
27578,'39153532999 ', 138.0000,1,  27,   1,   1,0.96512955, -56.092853, 1.10000, 0.90000, 1.10000, 0.90000
27579,'39153533000 ',  69.0000,1,  27,   1,   1,0.95550430, -57.311516, 1.10000, 0.90000, 1.10000, 0.90000
27580,'39153533101 ', 138.0000,1,  27,   1,   1,0.96070129, -55.293189, 1.10000, 0.90000, 1.10000, 0.90000
27581,'39153533102 ', 138.0000,1,  27,   1,   1,0.96089542, -55.426005, 1.10000, 0.90000, 1.10000, 0.90000
27582,'39153533200 ', 138.0000,1,  27,   1,   1,0.96113038, -55.598928, 1.10000, 0.90000, 1.10000, 0.90000
27583,'39153533400 ', 138.0000,1,  27,   1,   1,0.95985562, -56.277695, 1.10000, 0.90000, 1.10000, 0.90000
27584,'39153533501 ',  69.0000,1,  27,   1,   1,0.95684499, -57.499469, 1.10000, 0.90000, 1.10000, 0.90000
27585,'39153533502 ',  69.0000,1,  27,   1,   1,0.95790941, -57.126353, 1.10000, 0.90000, 1.10000, 0.90000
27586,'39153534000 ', 138.0000,1,  27,   1,   1,0.96018499, -55.334402, 1.10000, 0.90000, 1.10000, 0.90000
27587,'39153534100 ', 138.0000,1,  27,   1,   1,0.96029145, -54.920373, 1.10000, 0.90000, 1.10000, 0.90000
27588,'39155920300 ', 138.0000,1,  27,   1,   1,0.97123069, -61.588588, 1.10000, 0.90000, 1.10000, 0.90000
27589,'39155920400 ', 138.0000,1,  27,   1,   1,0.97220445, -61.605383, 1.10000, 0.90000, 1.10000, 0.90000
27590,'39155920500 ',  69.0000,1,  27,   1,   1,0.96862000, -62.024169, 1.10000, 0.90000, 1.10000, 0.90000
27591,'39155920600 ', 138.0000,1,  27,   1,   1,0.96899927, -61.065532, 1.10000, 0.90000, 1.10000, 0.90000
27592,'39155920700 ',  69.0000,1,  27,   1,   1,0.96446133, -61.761241, 1.10000, 0.90000, 1.10000, 0.90000
27593,'39155920800 ', 138.0000,1,  27,   1,   1,0.96899718, -61.240747, 1.10000, 0.90000, 1.10000, 0.90000
27594,'39155920900 ',  69.0000,1,  27,   1,   1,0.96465087, -61.545783, 1.10000, 0.90000, 1.10000, 0.90000
27595,'39155921000 ', 138.0000,1,  27,   1,   1,0.96829104, -61.061447, 1.10000, 0.90000, 1.10000, 0.90000
27596,'39155921100 ', 138.0000,1,  27,   1,   1,0.97003525, -61.475227, 1.10000, 0.90000, 1.10000, 0.90000
27597,'39155921200 ', 138.0000,1,  27,   1,   1,0.96811646, -60.932254, 1.10000, 0.90000, 1.10000, 0.90000
27598,'39155921300 ', 138.0000,1,  27,   1,   1,0.97062802, -61.533051, 1.10000, 0.90000, 1.10000, 0.90000
27599,'39155921400 ',  69.0000,1,  27,   1,   1,0.96840179, -62.216214, 1.10000, 0.90000, 1.10000, 0.90000
27600,'39155921500 ', 138.0000,1,  27,   1,   1,0.97492045, -61.602624, 1.10000, 0.90000, 1.10000, 0.90000
27601,'39155921600 ', 138.0000,1,  27,   1,   1,0.97702193, -61.579954, 1.10000, 0.90000, 1.10000, 0.90000
27602,'39155930101 ',  69.0000,1,  27,   1,   1,0.95482564, -62.716744, 1.10000, 0.90000, 1.10000, 0.90000
27603,'39155930102 ',  69.0000,1,  27,   1,   1,0.95101243, -63.493520, 1.10000, 0.90000, 1.10000, 0.90000
27604,'39155930200 ',  69.0000,1,  27,   1,   1,0.95995504, -62.037734, 1.10000, 0.90000, 1.10000, 0.90000
27605,'39155930300 ',  69.0000,1,  27,   1,   1,0.95383525, -60.719282, 1.10000, 0.90000, 1.10000, 0.90000
27606,'39155930400 ',  69.0000,1,  27,   1,   1,0.95923471, -60.560521, 1.10000, 0.90000, 1.10000, 0.90000
27607,'39155930500 ',  69.0000,1,  27,   1,   1,0.96059030, -59.595470, 1.10000, 0.90000, 1.10000, 0.90000
27608,'39155930600 ',  69.0000,1,  27,   1,   1,0.96018642, -60.734022, 1.10000, 0.90000, 1.10000, 0.90000
27609,'39155930700 ', 138.0000,1,  27,   1,   1,0.96771830, -60.429115, 1.10000, 0.90000, 1.10000, 0.90000
27610,'39155930800 ',  69.0000,1,  27,   1,   1,0.96161509, -61.317791, 1.10000, 0.90000, 1.10000, 0.90000
27611,'39155930900 ', 138.0000,1,  27,   1,   1,0.96765321, -61.761692, 1.10000, 0.90000, 1.10000, 0.90000
27612,'39155931000 ',  69.0000,1,  27,   1,   1,0.95786607, -62.568679, 1.10000, 0.90000, 1.10000, 0.90000
27613,'39155931100 ',  69.0000,1,  27,   1,   1,0.95928830, -62.470017, 1.10000, 0.90000, 1.10000, 0.90000
27614,'39155931200 ',  69.0000,1,  27,   1,   1,0.96521580, -64.144629, 1.10000, 0.90000, 1.10000, 0.90000
27615,'39155931300 ',  69.0000,1,  27,   1,   1,0.95222402, -63.714716, 1.10000, 0.90000, 1.10000, 0.90000
27616,'39155931400 ',  69.0000,1,  27,   1,   1,0.95361394, -63.762131, 1.10000, 0.90000, 1.10000, 0.90000
27617,'39155931500 ', 138.0000,1,  27,   1,   1,0.96333188, -62.976619, 1.10000, 0.90000, 1.10000, 0.90000
27618,'39155931601 ', 138.0000,1,  27,   1,   1,0.96370679, -62.803200, 1.10000, 0.90000, 1.10000, 0.90000
27619,'39155931602 ', 138.0000,1,  27,   1,   1,0.96415514, -62.620260, 1.10000, 0.90000, 1.10000, 0.90000
27620,'39155931700 ',  69.0000,1,  27,   1,   1,0.95876503, -62.977875, 1.10000, 0.90000, 1.10000, 0.90000
27621,'39155931900 ', 138.0000,1,  27,   1,   1,0.96670860, -61.821859, 1.10000, 0.90000, 1.10000, 0.90000
27622,'39155932000 ',  69.0000,1,  27,   1,   1,0.96143401, -62.775668, 1.10000, 0.90000, 1.10000, 0.90000
27623,'39155932200 ', 138.0000,1,  27,   1,   1,0.96614510, -61.918670, 1.10000, 0.90000, 1.10000, 0.90000
27624,'39155932300 ',  69.0000,1,  27,   1,   1,0.96528560, -62.569731, 1.10000, 0.90000, 1.10000, 0.90000
27625,'39155932500 ',  69.0000,1,  27,   1,   1,0.97199410, -62.151668, 1.10000, 0.90000, 1.10000, 0.90000
27626,'39155932600 ', 138.0000,1,  27,   1,   1,0.98239243, -61.522355, 1.10000, 0.90000, 1.10000, 0.90000
27627,'39155932701 ',  69.0000,1,  27,   1,   1,0.97300804, -62.308066, 1.10000, 0.90000, 1.10000, 0.90000
27628,'39155932702 ',  69.0000,1,  27,   1,   1,0.97386688, -62.152481, 1.10000, 0.90000, 1.10000, 0.90000
27629,'39155932801 ', 138.0000,1,  27,   1,   1,0.98027217, -61.525682, 1.10000, 0.90000, 1.10000, 0.90000
27630,'39155932802 ', 138.0000,1,  27,   1,   1,0.98259860, -61.398298, 1.10000, 0.90000, 1.10000, 0.90000
27631,'39155932900 ', 138.0000,1,  27,   1,   1,0.97769827, -62.241267, 1.10000, 0.90000, 1.10000, 0.90000
27632,'39155933001 ',  69.0000,1,  27,   1,   1,0.96641415, -62.470064, 1.10000, 0.90000, 1.10000, 0.90000
27633,'39155933002 ', 138.0000,1,  27,   1,   1,0.97220564, -62.982581, 1.10000, 0.90000, 1.10000, 0.90000
27634,'39155933100 ',  69.0000,1,  27,   1,   1,0.96380055, -61.576252, 1.10000, 0.90000, 1.10000, 0.90000
27635,'39155933301 ',  69.0000,1,  27,   1,   1,0.97049397, -62.315764, 1.10000, 0.90000, 1.10000, 0.90000
27636,'39155933302 ',  69.0000,1,  27,   1,   1,0.97096092, -62.039824, 1.10000, 0.90000, 1.10000, 0.90000
27637,'39155933400 ',  69.0000,1,  27,   1,   1,0.96048826, -61.878591, 1.10000, 0.90000, 1.10000, 0.90000
27638,'39155933500 ', 138.0000,1,  27,   1,   1,0.96265262, -60.102516, 1.10000, 0.90000, 1.10000, 0.90000
27639,'39155933600 ', 138.0000,1,  27,   1,   1,0.96169555, -60.154268, 1.10000, 0.90000, 1.10000, 0.90000
27640,'39155933700 ',  69.0000,1,  27,   1,   1,0.95924979, -61.014749, 1.10000, 0.90000, 1.10000, 0.90000
27641,'39155933800 ', 138.0000,1,  27,   1,   1,0.97038960, -61.543256, 1.10000, 0.90000, 1.10000, 0.90000
27642,'39155933900 ', 138.0000,1,  27,   1,   1,0.96596694, -61.957937, 1.10000, 0.90000, 1.10000, 0.90000
27643,'39157020100 ', 138.0000,1,  27,   1,   1,0.97212332, -50.376753, 1.10000, 0.90000, 1.10000, 0.90000
27644,'39157020200 ', 345.0000,1,  27,   1,   1,0.98099756, -48.755147, 1.10000, 0.90000, 1.10000, 0.90000
27645,'39157020300 ', 345.0000,1,  27,   1,   1,0.97877485, -49.676246, 1.10000, 0.90000, 1.10000, 0.90000
27646,'39157020400 ',  69.0000,1,  27,   1,   1,0.97465372, -51.669493, 1.10000, 0.90000, 1.10000, 0.90000
27647,'39157020500 ', 138.0000,1,  27,   1,   1,0.97570688, -49.306401, 1.10000, 0.90000, 1.10000, 0.90000
27648,'39157020600 ', 345.0000,1,  27,   1,   1,0.98450071, -47.527130, 1.10000, 0.90000, 1.10000, 0.90000
27649,'39157020700 ',  69.0000,1,  27,   1,   1,0.97691005, -49.249837, 1.10000, 0.90000, 1.10000, 0.90000
27650,'39157020800 ', 138.0000,1,  27,   1,   1,0.97599614, -48.785313, 1.10000, 0.90000, 1.10000, 0.90000
27651,'39157020900 ', 138.0000,1,  27,   1,   1,0.97658241, -48.696643, 1.10000, 0.90000, 1.10000, 0.90000
27652,'39157021000 ', 138.0000,1,  27,   1,   1,0.97758263, -48.397932, 1.10000, 0.90000, 1.10000, 0.90000
27653,'39157021100 ', 138.0000,1,  27,   1,   1,0.97611028, -48.863136, 1.10000, 0.90000, 1.10000, 0.90000
27654,'39157021200 ', 138.0000,1,  27,   1,   1,0.97847790, -47.721398, 1.10000, 0.90000, 1.10000, 0.90000
27655,'39157021300 ', 138.0000,1,  27,   1,   1,0.98062897, -48.092707, 1.10000, 0.90000, 1.10000, 0.90000
27656,'39157021400 ', 138.0000,1,  27,   1,   1,0.98276442, -47.780404, 1.10000, 0.90000, 1.10000, 0.90000
27657,'39157021500 ',  69.0000,1,  27,   1,   1,0.97607517, -47.648008, 1.10000, 0.90000, 1.10000, 0.90000
27658,'39157021600 ',  69.0000,1,  27,   1,   1,0.97775680, -47.239644, 1.10000, 0.90000, 1.10000, 0.90000
27659,'39157021700 ',  69.0000,1,  27,   1,   1,0.98175341, -45.436122, 1.10000, 0.90000, 1.10000, 0.90000
27660,'39157021800 ',  69.0000,1,  27,   1,   1,0.97830778, -45.589966, 1.10000, 0.90000, 1.10000, 0.90000
27661,'39157021900 ', 138.0000,1,  27,   1,   1,0.98578882, -44.546781, 1.10000, 0.90000, 1.10000, 0.90000
27662,'39157022001 ', 138.0000,1,  27,   1,   1,0.98021203, -46.795146, 1.10000, 0.90000, 1.10000, 0.90000
27663,'39157022002 ', 138.0000,1,  27,   1,   1,0.98322833, -45.603452, 1.10000, 0.90000, 1.10000, 0.90000
27664,'39159050100 ',  69.0000,1,  27,   1,   1,0.94017941, -42.080198, 1.10000, 0.90000, 1.10000, 0.90000
27665,'39159050200 ',  69.0000,1,  27,   1,   1,0.93920672, -42.250444, 1.10000, 0.90000, 1.10000, 0.90000
27666,'39159050301 ', 138.0000,1,  27,   1,   1,0.94406790, -40.590383, 1.10000, 0.90000, 1.10000, 0.90000
27667,'39159050303 ',  69.0000,1,  27,   1,   1,0.95098472, -41.966298, 1.10000, 0.90000, 1.10000, 0.90000
27668,'39159050304 ',  69.0000,1,  27,   1,   1,0.94538844, -42.095542, 1.10000, 0.90000, 1.10000, 0.90000
27669,'39159050400 ', 138.0000,1,  27,   1,   1,0.94831008, -40.941178, 1.10000, 0.90000, 1.10000, 0.90000
27670,'39159050500 ', 138.0000,1,  27,   1,   1,0.95004481, -40.926907, 1.10000, 0.90000, 1.10000, 0.90000
27671,'39159050601 ',  69.0000,1,  27,   1,   1,0.95706421, -42.751940, 1.10000, 0.90000, 1.10000, 0.90000
27672,'39159050602 ', 345.0000,1,  27,   1,   1,0.96969622, -40.360418, 1.10000, 0.90000, 1.10000, 0.90000
27673,'39159050700 ', 345.0000,1,  27,   1,   1,0.96831417, -39.316888, 1.10000, 0.90000, 1.10000, 0.90000
27674,'39161020100 ', 138.0000,1,  27,   1,   1,0.97314233, -28.326688, 1.10000, 0.90000, 1.10000, 0.90000
27675,'39161020200 ',  69.0000,1,  27,   1,   1,0.97682416, -26.146278, 1.10000, 0.90000, 1.10000, 0.90000
27676,'39161020300 ',  69.0000,1,  27,   1,   1,0.97428697, -26.019778, 1.10000, 0.90000, 1.10000, 0.90000
27677,'39161020400 ',  69.0000,1,  27,   1,   1,0.95849752, -30.326272, 1.10000, 0.90000, 1.10000, 0.90000
27678,'39161020500 ', 138.0000,1,  27,   1,   1,0.97309375, -28.968205, 1.10000, 0.90000, 1.10000, 0.90000
27679,'39161020600 ',  69.0000,1,  27,   1,   1,0.96276230, -29.641204, 1.10000, 0.90000, 1.10000, 0.90000
27680,'39161020700 ', 138.0000,1,  27,   1,   1,0.97433656, -27.657714, 1.10000, 0.90000, 1.10000, 0.90000
27681,'39161020800 ', 138.0000,1,  27,   1,   1,0.97226900, -27.852883, 1.10000, 0.90000, 1.10000, 0.90000
27682,'39161020900 ',  69.0000,1,  27,   1,   1,0.96218115, -29.787596, 1.10000, 0.90000, 1.10000, 0.90000
27683,'39163953000 ', 138.0000,1,  27,   1,   1,0.99958736, -34.219418, 1.10000, 0.90000, 1.10000, 0.90000
27684,'39163953100 ', 138.0000,1,  27,   1,   1,1.00460851, -33.703329, 1.10000, 0.90000, 1.10000, 0.90000
27685,'39163953200 ', 345.0000,1,  27,   1,   1,1.01514971, -30.912681, 1.10000, 0.90000, 1.10000, 0.90000
27686,'39165030101 ', 345.0000,1,  27,   1,   1,0.99245286, -28.475748, 1.10000, 0.90000, 1.10000, 0.90000
27687,'39165030102 ', 345.0000,1,  27,   1,   1,0.99249506, -28.471866, 1.10000, 0.90000, 1.10000, 0.90000
27688,'39165030200 ', 138.0000,1,  27,   1,   1,0.98911667, -28.903110, 1.10000, 0.90000, 1.10000, 0.90000
27689,'39165030501 ', 345.0000,1,  27,   1,   1,0.99192244, -28.759457, 1.10000, 0.90000, 1.10000, 0.90000
27690,'39165030503 ',  69.0000,1,  27,   1,   1,0.97592336, -30.214141, 1.10000, 0.90000, 1.10000, 0.90000
27691,'39165030504 ',  69.0000,1,  27,   1,   1,0.97517282, -30.132220, 1.10000, 0.90000, 1.10000, 0.90000
27692,'39165030600 ', 345.0000,1,  27,   1,   1,0.99170911, -28.756360, 1.10000, 0.90000, 1.10000, 0.90000
27693,'39165030700 ', 138.0000,1,  27,   1,   1,0.98602009, -28.761124, 1.10000, 0.90000, 1.10000, 0.90000
27694,'39165030800 ', 345.0000,1,  27,   1,   1,0.98877352, -28.781738, 1.10000, 0.90000, 1.10000, 0.90000
27695,'39165030900 ', 138.0000,1,  27,   1,   1,0.98450673, -29.594588, 1.10000, 0.90000, 1.10000, 0.90000
27696,'39165031000 ',  69.0000,1,  27,   1,   1,0.96867031, -30.017397, 1.10000, 0.90000, 1.10000, 0.90000
27697,'39165031100 ', 138.0000,1,  27,   1,   1,0.98520780, -28.895522, 1.10000, 0.90000, 1.10000, 0.90000
27698,'39165031200 ', 138.0000,1,  27,   1,   1,0.98536891, -28.907263, 1.10000, 0.90000, 1.10000, 0.90000
27699,'39165031300 ', 138.0000,1,  27,   1,   1,0.98715717, -28.563607, 1.10000, 0.90000, 1.10000, 0.90000
27700,'39165031400 ', 345.0000,1,  27,   1,   1,0.99089468, -28.291637, 1.10000, 0.90000, 1.10000, 0.90000
27701,'39165031500 ', 138.0000,1,  27,   1,   1,0.98667204, -28.749274, 1.10000, 0.90000, 1.10000, 0.90000
27702,'39165031600 ', 138.0000,1,  27,   1,   1,0.98147970, -28.685616, 1.10000, 0.90000, 1.10000, 0.90000
27703,'39165031700 ', 138.0000,1,  27,   1,   1,0.98045540, -28.636593, 1.10000, 0.90000, 1.10000, 0.90000
27704,'39165031902 ', 138.0000,1,  27,   1,   1,0.97512084, -28.507676, 1.10000, 0.90000, 1.10000, 0.90000
27705,'39165031903 ', 138.0000,1,  27,   1,   1,0.97707683, -28.405855, 1.10000, 0.90000, 1.10000, 0.90000
27706,'39165031904 ', 138.0000,1,  27,   1,   1,0.97612560, -28.403642, 1.10000, 0.90000, 1.10000, 0.90000
27707,'39165032003 ', 138.0000,1,  27,   1,   1,0.97498685, -28.482348, 1.10000, 0.90000, 1.10000, 0.90000
27708,'39165032004 ',  69.0000,1,  27,   1,   1,0.96576250, -28.927863, 1.10000, 0.90000, 1.10000, 0.90000
27709,'39165032005 ', 138.0000,1,  27,   1,   1,0.97594130, -28.374279, 1.10000, 0.90000, 1.10000, 0.90000
27710,'39165032006 ', 138.0000,1,  27,   1,   1,0.97684455, -28.238444, 1.10000, 0.90000, 1.10000, 0.90000
27711,'39165032007 ',  69.0000,1,  27,   1,   1,0.96514148, -29.061734, 1.10000, 0.90000, 1.10000, 0.90000
27712,'39165032100 ', 345.0000,1,  27,   1,   1,0.99365002, -27.739850, 1.10000, 0.90000, 1.10000, 0.90000
27713,'39165032201 ', 138.0000,1,  27,   1,   1,0.98500729, -28.387777, 1.10000, 0.90000, 1.10000, 0.90000
27714,'39165032202 ', 345.0000,1,  27,   1,   1,0.98667479, -28.036103, 1.10000, 0.90000, 1.10000, 0.90000
27715,'39165032300 ',  69.0000,1,  27,   1,   1,0.97283030, -29.221796, 1.10000, 0.90000, 1.10000, 0.90000
27716,'39165032400 ',  69.0000,1,  27,   1,   1,0.97975230, -29.173049, 1.10000, 0.90000, 1.10000, 0.90000
27717,'39165032501 ', 138.0000,1,  27,   1,   1,0.98834199, -29.013414, 1.10000, 0.90000, 1.10000, 0.90000
27718,'39165032502 ', 138.0000,1,  27,   1,   1,0.98914832, -28.856532, 1.10000, 0.90000, 1.10000, 0.90000
27719,'39167020101 ',  69.0000,1,  27,   1,   1,0.99786139, -40.981173, 1.10000, 0.90000, 1.10000, 0.90000
27720,'39167020102 ',  69.0000,1,  27,   1,   1,0.99746078, -41.279601, 1.10000, 0.90000, 1.10000, 0.90000
27721,'39167020200 ', 345.0000,1,  27,   1,   1,1.01749599, -34.640824, 1.10000, 0.90000, 1.10000, 0.90000
27722,'39167020300 ', 138.0000,1,  27,   1,   1,1.00692439, -39.270962, 1.10000, 0.90000, 1.10000, 0.90000
27723,'39167020400 ',  69.0000,1,  27,   1,   1,1.00223148, -41.145060, 1.10000, 0.90000, 1.10000, 0.90000
27724,'39167020500 ',  69.0000,1,  27,   1,   1,1.00546527, -41.069371, 1.10000, 0.90000, 1.10000, 0.90000
27725,'39167020800 ',  69.0000,1,  27,   1,   1,1.00545990, -41.155175, 1.10000, 0.90000, 1.10000, 0.90000
27726,'39167020900 ',  69.0000,1,  27,   1,   1,1.00595415, -41.206156, 1.10000, 0.90000, 1.10000, 0.90000
27727,'39167021000 ', 138.0000,1,  27,   1,   1,1.01030576, -40.339261, 1.10000, 0.90000, 1.10000, 0.90000
27728,'39167021100 ',  69.0000,1,  27,   1,   1,1.00802648, -41.489731, 1.10000, 0.90000, 1.10000, 0.90000
27729,'39167021200 ', 138.0000,1,  27,   1,   1,1.00538349, -40.961413, 1.10000, 0.90000, 1.10000, 0.90000
27730,'39167021300 ', 138.0000,1,  27,   1,   1,1.01241446, -37.858359, 1.10000, 0.90000, 1.10000, 0.90000
27731,'39167021400 ', 138.0000,1,  27,   1,   1,1.01044524, -39.485136, 1.10000, 0.90000, 1.10000, 0.90000
27732,'39167021500 ',  69.0000,1,  27,   1,   1,1.00585556, -39.339810, 1.10000, 0.90000, 1.10000, 0.90000
27733,'39167021600 ', 138.0000,1,  27,   1,   1,1.01256394, -35.205906, 1.10000, 0.90000, 1.10000, 0.90000
27734,'39167021700 ', 138.0000,1,  27,   1,   1,1.01108229, -34.497223, 1.10000, 0.90000, 1.10000, 0.90000
27735,'39169000100 ', 345.0000,1,  27,   1,   1,0.97862232, -49.524342, 1.10000, 0.90000, 1.10000, 0.90000
27736,'39169000200 ',  69.0000,1,  27,   1,   1,0.97273952, -51.762910, 1.10000, 0.90000, 1.10000, 0.90000
27737,'39169000300 ',  69.0000,1,  27,   1,   1,0.97267610, -51.810793, 1.10000, 0.90000, 1.10000, 0.90000
27738,'39169000500 ', 138.0000,1,  27,   1,   1,0.97449005, -51.085071, 1.10000, 0.90000, 1.10000, 0.90000
27739,'39169000600 ', 345.0000,1,  27,   1,   1,0.97993511, -49.033457, 1.10000, 0.90000, 1.10000, 0.90000
27740,'39169000700 ', 345.0000,1,  27,   1,   1,0.97906780, -49.247566, 1.10000, 0.90000, 1.10000, 0.90000
27741,'39169000800 ', 138.0000,1,  27,   1,   1,0.97231001, -52.092794, 1.10000, 0.90000, 1.10000, 0.90000
27742,'39169000900 ', 138.0000,1,  27,   1,   1,0.97039753, -52.596101, 1.10000, 0.90000, 1.10000, 0.90000
27743,'39169001000 ', 138.0000,1,  27,   1,   1,0.97352827, -53.025672, 1.10000, 0.90000, 1.10000, 0.90000
27744,'39169001100 ', 138.0000,1,  27,   1,   1,0.97400314, -52.748192, 1.10000, 0.90000, 1.10000, 0.90000
27745,'39169001200 ', 138.0000,1,  27,   1,   1,0.97482890, -52.712292, 1.10000, 0.90000, 1.10000, 0.90000
27746,'39169001300 ', 138.0000,1,  27,   1,   1,0.97453797, -52.503726, 1.10000, 0.90000, 1.10000, 0.90000
27747,'39169001400 ', 138.0000,1,  27,   1,   1,0.97419918, -51.968211, 1.10000, 0.90000, 1.10000, 0.90000
27748,'39169001700 ', 138.0000,1,  27,   1,   1,0.97465420, -51.178481, 1.10000, 0.90000, 1.10000, 0.90000
27749,'39169001800 ', 138.0000,1,  27,   1,   1,0.97627890, -50.381364, 1.10000, 0.90000, 1.10000, 0.90000
27750,'39169001900 ', 138.0000,1,  27,   1,   1,0.97603291, -49.369331, 1.10000, 0.90000, 1.10000, 0.90000
27751,'39169002000 ', 138.0000,1,  27,   1,   1,0.97356153, -49.991555, 1.10000, 0.90000, 1.10000, 0.90000
27752,'39169002100 ', 138.0000,1,  27,   1,   1,0.97151697, -50.667259, 1.10000, 0.90000, 1.10000, 0.90000
27753,'39169002200 ', 138.0000,1,  27,   1,   1,0.96947551, -51.280131, 1.10000, 0.90000, 1.10000, 0.90000
27754,'39169002300 ', 138.0000,1,  27,   1,   1,0.97049862, -51.916722, 1.10000, 0.90000, 1.10000, 0.90000
27755,'39169002400 ', 138.0000,1,  27,   1,   1,0.96838605, -52.834611, 1.10000, 0.90000, 1.10000, 0.90000
27756,'39169002500 ', 138.0000,1,  27,   1,   1,0.96684939, -53.192332, 1.10000, 0.90000, 1.10000, 0.90000
27757,'39169002901 ',  69.0000,1,  27,   1,   1,0.96556312, -55.181815, 1.10000, 0.90000, 1.10000, 0.90000
27758,'39169002902 ', 138.0000,1,  27,   1,   1,0.96742678, -54.084433, 1.10000, 0.90000, 1.10000, 0.90000
27759,'39169003000 ', 138.0000,1,  27,   1,   1,0.96938092, -53.780295, 1.10000, 0.90000, 1.10000, 0.90000
27760,'39169003100 ',  69.0000,1,  27,   1,   1,0.96880651, -54.295725, 1.10000, 0.90000, 1.10000, 0.90000
27761,'39169003200 ', 138.0000,1,  27,   1,   1,0.97422427, -52.333801, 1.10000, 0.90000, 1.10000, 0.90000
27762,'39169003300 ', 138.0000,1,  27,   1,   1,0.97429717, -51.938917, 1.10000, 0.90000, 1.10000, 0.90000
27763,'39169003400 ', 138.0000,1,  27,   1,   1,0.96490210, -53.484838, 1.10000, 0.90000, 1.10000, 0.90000
27764,'39169003500 ', 138.0000,1,  27,   1,   1,0.96527261, -53.462274, 1.10000, 0.90000, 1.10000, 0.90000
27765,'39169003700 ',  69.0000,1,  27,   1,   1,0.97103435, -52.622772, 1.10000, 0.90000, 1.10000, 0.90000
27766,'39169980000 ',  69.0000,1,  27,   1,   1,0.97326875, -51.698426, 1.10000, 0.90000, 1.10000, 0.90000
27767,'39171950100 ', 138.0000,1,  27,   1,   1,0.95808005, -28.653487, 1.10000, 0.90000, 1.10000, 0.90000
27768,'39171950200 ', 138.0000,1,  27,   1,   1,0.95056713, -28.629501, 1.10000, 0.90000, 1.10000, 0.90000
27769,'39171950300 ', 138.0000,1,  27,   1,   1,0.95992750, -28.527262, 1.10000, 0.90000, 1.10000, 0.90000
27770,'39171950400 ',  69.0000,1,  27,   1,   1,0.95223176, -29.814684, 1.10000, 0.90000, 1.10000, 0.90000
27771,'39171950500 ', 138.0000,1,  27,   1,   1,0.98046714, -28.368402, 1.10000, 0.90000, 1.10000, 0.90000
27772,'39171950600 ', 345.0000,1,  27,   1,   1,1.00336540, -25.904695, 1.10000, 0.90000, 1.10000, 0.90000
27773,'39171950700 ', 138.0000,1,  27,   1,   1,0.97753799, -28.218920, 1.10000, 0.90000, 1.10000, 0.90000
27774,'39171950800 ', 138.0000,1,  27,   1,   1,0.97311532, -28.373378, 1.10000, 0.90000, 1.10000, 0.90000
27775,'39171950900 ', 138.0000,1,  27,   1,   1,0.96024799, -28.800162, 1.10000, 0.90000, 1.10000, 0.90000
27776,'39173020100 ', 138.0000,1,  27,   1,   1,0.97873384, -31.894029, 1.10000, 0.90000, 1.10000, 0.90000
27777,'39173020200 ',  69.0000,1,  27,   1,   1,0.96610826, -33.076144, 1.10000, 0.90000, 1.10000, 0.90000
27778,'39173020300 ', 138.0000,1,  27,   1,   1,0.97472781, -32.132673, 1.10000, 0.90000, 1.10000, 0.90000
27779,'39173020401 ',  69.0000,1,  27,   1,   1,0.96485358, -33.074552, 1.10000, 0.90000, 1.10000, 0.90000
27780,'39173020402 ', 138.0000,1,  27,   1,   1,0.97626895, -32.174518, 1.10000, 0.90000, 1.10000, 0.90000
27781,'39173020500 ',  69.0000,1,  27,   1,   1,0.96474314, -33.102269, 1.10000, 0.90000, 1.10000, 0.90000
27782,'39173020601 ',  69.0000,1,  27,   1,   1,0.96257198, -33.173529, 1.10000, 0.90000, 1.10000, 0.90000
27783,'39173020602 ',  69.0000,1,  27,   1,   1,0.96200466, -33.169656, 1.10000, 0.90000, 1.10000, 0.90000
27784,'39173020700 ', 138.0000,1,  27,   1,   1,0.97812712, -32.149103, 1.10000, 0.90000, 1.10000, 0.90000
27785,'39173020800 ', 345.0000,1,  27,   1,   1,0.99320996, -30.343594, 1.10000, 0.90000, 1.10000, 0.90000
27786,'39173020900 ', 345.0000,1,  27,   1,   1,0.99676210, -30.165223, 1.10000, 0.90000, 1.10000, 0.90000
27787,'39173021000 ', 138.0000,1,  27,   1,   1,0.99204946, -31.574172, 1.10000, 0.90000, 1.10000, 0.90000
27788,'39173021100 ', 138.0000,1,  27,   1,   1,0.97764808, -32.657631, 1.10000, 0.90000, 1.10000, 0.90000
27789,'39173021200 ',  69.0000,1,  27,   1,   1,0.96304464, -33.127527, 1.10000, 0.90000, 1.10000, 0.90000
27790,'39173021300 ',  69.0000,1,  27,   1,   1,0.96964365, -32.300173, 1.10000, 0.90000, 1.10000, 0.90000
27791,'39173021400 ', 138.0000,1,  27,   1,   1,0.97282946, -31.995837, 1.10000, 0.90000, 1.10000, 0.90000
27792,'39173021500 ', 138.0000,1,  27,   1,   1,0.97348809, -32.330615, 1.10000, 0.90000, 1.10000, 0.90000
27793,'39173021600 ', 138.0000,1,  27,   1,   1,0.97502971, -32.489536, 1.10000, 0.90000, 1.10000, 0.90000
27794,'39173021701 ',  69.0000,1,  27,   1,   1,0.98077351, -32.384130, 1.10000, 0.90000, 1.10000, 0.90000
27795,'39173021702 ', 138.0000,1,  27,   1,   1,0.97462559, -32.517687, 1.10000, 0.90000, 1.10000, 0.90000
27796,'39173021800 ',  69.0000,1,  27,   1,   1,0.98180711, -32.342691, 1.10000, 0.90000, 1.10000, 0.90000
27797,'39173021901 ', 138.0000,1,  27,   1,   1,0.97429633, -32.487907, 1.10000, 0.90000, 1.10000, 0.90000
27798,'39173021902 ', 138.0000,1,  27,   1,   1,0.97408324, -32.567192, 1.10000, 0.90000, 1.10000, 0.90000
27799,'39173022100 ', 138.0000,1,  27,   1,   1,0.96997261, -33.488964, 1.10000, 0.90000, 1.10000, 0.90000
27800,'39173022200 ',  69.0000,1,  27,   1,   1,0.95230031, -38.443532, 1.10000, 0.90000, 1.10000, 0.90000
27801,'39173022300 ',  69.0000,1,  27,   1,   1,0.94863123, -35.222702, 1.10000, 0.90000, 1.10000, 0.90000
27802,'39173022400 ',  69.0000,1,  27,   1,   1,0.94776064, -35.712638, 1.10000, 0.90000, 1.10000, 0.90000
27803,'39173022500 ',  69.0000,1,  27,   1,   1,0.95838106, -34.142961, 1.10000, 0.90000, 1.10000, 0.90000
27804,'39175938000 ', 138.0000,1,  27,   1,   1,0.94708133, -40.619340, 1.10000, 0.90000, 1.10000, 0.90000
27805,'39175938100 ', 138.0000,1,  27,   1,   1,0.95773494, -37.993665, 1.10000, 0.90000, 1.10000, 0.90000
27806,'39175938200 ', 138.0000,1,  27,   1,   1,0.95121700, -38.868571, 1.10000, 0.90000, 1.10000, 0.90000
27807,'39175938300 ', 138.0000,1,  27,   1,   1,0.94824904, -40.786154, 1.10000, 0.90000, 1.10000, 0.90000
27808,'39175938400 ', 138.0000,1,  27,   1,   1,0.94716769, -41.394853, 1.10000, 0.90000, 1.10000, 0.90000
27809,'39175938500 ', 138.0000,1,  27,   1,   1,0.94664037, -42.517453, 1.10000, 0.90000, 1.10000, 0.90000
27810,'St Lucie    ', 500.0000,2,   6,   1,   1,1.01999998, -30.372250, 1.10000, 0.90000, 1.10000, 0.90000
27811,'Seminole (~1', 500.0000,2,   6,   1,   1,1.01999998, -42.428835, 1.10000, 0.90000, 1.10000, 0.90000
27812,'St Johns R~1', 500.0000,2,   6,   1,   1,1.01999998, -39.443523, 1.10000, 0.90000, 1.10000, 0.90000
27813,'Anclote     ', 230.0000,2,   6,   1,   1,1.01999998, -50.266275, 1.10000, 0.90000, 1.10000, 0.90000
27814,'Stanton En~1', 500.0000,2,   6,   1,   1,1.01896846, -41.851130, 1.10000, 0.90000, 1.10000, 0.90000
27815,'Big Bend    ', 500.0000,2,   6,   1,   1,1.01999998, -45.234198, 1.10000, 0.90000, 1.10000, 0.90000
27816,'Crystal Ri~1', 500.0000,2,   6,   1,   1,1.01999998, -42.287675, 1.10000, 0.90000, 1.10000, 0.90000
27817,'Cape Canav~1', 230.0000,2,   6,   1,   1,1.01999998, -40.199099, 1.10000, 0.90000, 1.10000, 0.90000
27818,'Indiantown~1', 500.0000,1,   6,   1,   1,1.01102328, -27.464423, 1.10000, 0.90000, 1.10000, 0.90000
27819,'C D McInto~1', 230.0000,2,   6,   1,   1,1.01999998, -45.976346, 1.10000, 0.90000, 1.10000, 0.90000
27820,'Riviera     ', 230.0000,2,   6,   1,   1,1.00683212, -36.399113, 1.10000, 0.90000, 1.10000, 0.90000
27821,'West Count~1', 500.0000,2,   6,   1,   1,1.01999998, -30.969218, 1.10000, 0.90000, 1.10000, 0.90000
27822,'Northside ~1', 500.0000,2,   6,   1,   1,1.01999998, -39.502635, 1.10000, 0.90000, 1.10000, 0.90000
27823,'Cedar Bay ~1', 138.0000,2,   6,   1,   1,1.00041842, -42.566323, 1.10000, 0.90000, 1.10000, 0.90000
27824,'Deerhaven ~1', 138.0000,2,   6,   1,   1,1.01999998, -49.027515, 1.10000, 0.90000, 1.10000, 0.90000
27825,'Treasure C~1', 230.0000,2,   6,   1,   1,1.01999998, -32.215933, 1.10000, 0.90000, 1.10000, 0.90000
27826,'P L Bartow  ', 230.0000,2,   6,   1,   1,1.01999998, -49.626498, 1.10000, 0.90000, 1.10000, 0.90000
27827,'Osceola (FL)', 230.0000,2,   6,   1,   1,1.01999998, -42.261389, 1.10000, 0.90000, 1.10000, 0.90000
27828,'Santa Rosa~1', 138.0000,2,   6,   1,   1,1.01999998, -53.646860, 1.10000, 0.90000, 1.10000, 0.90000
27829,'DeSoto Cou~1', 138.0000,2,   6,   1,   1,1.01999998, -43.889628, 1.10000, 0.90000, 1.10000, 0.90000
27830,'Midulla Ge~1', 500.0000,2,   6,   1,   1,1.01999998, -43.205099, 1.10000, 0.90000, 1.10000, 0.90000
27831,'Arvah B Ho~1', 500.0000,2,   6,   1,   1,1.01999998, -46.423467, 1.10000, 0.90000, 1.10000, 0.90000
27832,'Oleander P~1', 230.0000,2,   6,   1,   1,1.01999998, -39.892946, 1.10000, 0.90000, 1.10000, 0.90000
27833,'Tiger Bay   ', 138.0000,2,   6,   1,   1,1.01999998, -43.444982, 1.10000, 0.90000, 1.10000, 0.90000
27834,'Polk        ', 500.0000,2,   6,   1,   1,1.01999998, -42.951494, 1.10000, 0.90000, 1.10000, 0.90000
27835,'Osprey Ene~1', 230.0000,2,   6,   1,   1,1.01999998, -45.203749, 1.10000, 0.90000, 1.10000, 0.90000
27836,'H L Culbre~1', 500.0000,2,   6,   1,   1,1.01999998, -45.827861, 1.10000, 0.90000, 1.10000, 0.90000
27837,'Fort Myers  ', 500.0000,2,   6,   1,   1,1.01999998, -46.979469, 1.10000, 0.90000, 1.10000, 0.90000
27838,'Sanford     ', 500.0000,2,   6,   1,   1,1.01999998, -41.781865, 1.10000, 0.90000, 1.10000, 0.90000
27839,'Manatee     ', 500.0000,2,   6,   1,   1,1.01999998, -44.501056, 1.10000, 0.90000, 1.10000, 0.90000
27840,'Martin      ', 500.0000,2,   6,   1,   1,1.00999999, -27.135828, 1.10000, 0.90000, 1.10000, 0.90000
27841,'Turkey Point', 500.0000,2,   6,   1,   1,1.01999998, -36.970544, 1.10000, 0.90000, 1.10000, 0.90000
27842,'Lauderdale  ', 500.0000,2,   6,   1,   1,1.01999998, -38.861232, 1.10000, 0.90000, 1.10000, 0.90000
27843,'J D Kennedy ', 230.0000,2,   6,   1,   1,1.00581264, -41.773174, 1.10000, 0.90000, 1.10000, 0.90000
27844,'Brandy Bra~1', 230.0000,2,   6,   1,   1,1.01999998, -41.707939, 1.10000, 0.90000, 1.10000, 0.90000
27845,'Vandolah P~1', 500.0000,2,   6,   1,   1,1.01999998, -43.043186, 1.10000, 0.90000, 1.10000, 0.90000
27846,'G E Turner  ', 138.0000,2,   6,   1,   1,0.99609876, -44.996156, 1.10000, 0.90000, 1.10000, 0.90000
27847,'Shady Hill~1', 230.0000,2,   6,   1,   1,1.01350963, -50.056073, 1.10000, 0.90000, 1.10000, 0.90000
27848,'Hines Ener~1', 500.0000,2,   6,   1,   1,1.01999998, -42.726231, 1.10000, 0.90000, 1.10000, 0.90000
27849,'Lansing Sm~1', 230.0000,2,   6,   1,   1,1.01999998, -46.134106, 1.10000, 0.90000, 1.10000, 0.90000
27850,'Auburndale~1', 230.0000,2,   6,   1,   1,1.01987934, -45.217679, 1.10000, 0.90000, 1.10000, 0.90000
27851,'Florida Po~1', 138.0000,2,   6,   1,   1,1.00077975, -50.236321, 1.10000, 0.90000, 1.10000, 0.90000
27852,'Stock Island', 138.0000,2,   6,   1,   1,1.01999998, -47.719342, 1.10000, 0.90000, 1.10000, 0.90000
27853,'Orlando Co~1', 138.0000,2,   6,   1,   1,0.97276074, -47.448300, 1.10000, 0.90000, 1.10000, 0.90000
27854,'Quantum Au~1', 230.0000,2,   6,   1,   1,1.01985466, -45.224482, 1.10000, 0.90000, 1.10000, 0.90000
27855,'DeBary      ', 500.0000,2,   6,   1,   1,1.01999998, -41.787978, 1.10000, 0.90000, 1.10000, 0.90000
27856,'Intercessi~1', 500.0000,2,   6,   1,   1,1.01999998, -43.211055, 1.10000, 0.90000, 1.10000, 0.90000
27857,'Crist       ', 230.0000,2,   6,   1,   1,1.01999998, -52.860736, 1.10000, 0.90000, 1.10000, 0.90000
27858,'Pensacola ~1', 138.0000,1,   6,   1,   1,1.00164437, -54.204808, 1.10000, 0.90000, 1.10000, 0.90000
27859,'Hardee Pow~1', 500.0000,1,   6,   1,   1,1.01995873, -43.220720, 1.10000, 0.90000, 1.10000, 0.90000
27860,'Putnam      ', 230.0000,2,   6,   1,   1,1.01677871, -43.822337, 1.10000, 0.90000, 1.10000, 0.90000
27861,'Mulberry C~1', 138.0000,2,   6,   1,   1,1.00962317, -45.554152, 1.10000, 0.90000, 1.10000, 0.90000
27862,'Cane Island ', 500.0000,1,   6,   1,   1,1.01913786, -43.272465, 1.10000, 0.90000, 1.10000, 0.90000
27863,'Indian River', 500.0000,2,   6,   1,   1,1.01999998, -39.873616, 1.10000, 0.90000, 1.10000, 0.90000
27864,'Cutler      ', 138.0000,2,   6,   1,   1,1.00509775, -43.676649, 1.10000, 0.90000, 1.10000, 0.90000
27865,'Clewiston ~1', 230.0000,1,   6,   1,   1,1.00331151, -34.899538, 1.10000, 0.90000, 1.10000, 0.90000
27866,'Central En~1', 138.0000,2,   6,   1,   1,0.98855841, -47.186802, 1.10000, 0.90000, 1.10000, 0.90000
27867,'Wheelabrat~6', 230.0000,1,   6,   1,   1,0.98929876, -40.179049, 1.10000, 0.90000, 1.10000, 0.90000
27868,'Wheelabra~10', 138.0000,2,   6,   1,   1,0.99190980, -42.318739, 1.10000, 0.90000, 1.10000, 0.90000
27869,'Palm Beach~1', 138.0000,2,   6,   1,   1,0.98867297, -37.141930, 1.10000, 0.90000, 1.10000, 0.90000
27870,'Suwannee R~1', 138.0000,2,   6,   1,   1,1.01999998, -51.472121, 1.10000, 0.90000, 1.10000, 0.90000
27871,'G W Ivey    ',  69.0000,2,   6,   1,   1,0.98884809, -42.861059, 1.10000, 0.90000, 1.10000, 0.90000
27872,'Vero Beach~1', 230.0000,2,   6,   1,   1,1.00433886, -33.474009, 1.10000, 0.90000, 1.10000, 0.90000
27873,'Quantum Pa~1', 138.0000,2,   6,   1,   1,0.98691565, -50.647297, 1.10000, 0.90000, 1.10000, 0.90000
27874,'Bayboro     ', 138.0000,2,   6,   1,   1,1.00015497, -52.386414, 1.10000, 0.90000, 1.10000, 0.90000
27875,'Hansel      ', 138.0000,1,   6,   1,   1,0.98917705, -46.085564, 1.10000, 0.90000, 1.10000, 0.90000
27876,'Orange Cog~1', 138.0000,1,   6,   1,   1,1.00722694, -46.057509, 1.10000, 0.90000, 1.10000, 0.90000
27877,'Okeelanta ~1', 138.0000,2,   6,   1,   1,1.01999998, -37.317005, 1.10000, 0.90000, 1.10000, 0.90000
27878,'Winston     ', 138.0000,1,   6,   1,   1,0.98266244, -48.567512, 1.10000, 0.90000, 1.10000, 0.90000
27879,'Scholz      ', 138.0000,2,   6,   1,   1,1.00268734, -50.568132, 1.10000, 0.90000, 1.10000, 0.90000
27880,'John R Kelly', 230.0000,1,   6,   1,   1,1.00450969, -48.196772, 1.10000, 0.90000, 1.10000, 0.90000
27881,'Quantum La~1', 138.0000,1,   6,   1,   1,0.97536945, -49.337725, 1.10000, 0.90000, 1.10000, 0.90000
27882,'Tropicana ~1',  69.0000,2,   6,   1,   1,0.97118437, -51.112358, 1.10000, 0.90000, 1.10000, 0.90000
27883,'Wheelabrat~8', 138.0000,2,   6,   1,   1,1.00375676, -47.021170, 1.10000, 0.90000, 1.10000, 0.90000
27884,'Buckeye Fl~1',  69.0000,2,   6,   1,   1,1.01043606, -49.727312, 1.10000, 0.90000, 1.10000, 0.90000
27885,'Fernandina~1', 138.0000,2,   6,   1,   1,1.00245595, -42.881919, 1.10000, 0.90000, 1.10000, 0.90000
27886,'J Woodruff  ',  69.0000,2,   6,   1,   1,0.99921703, -50.511233, 1.10000, 0.90000, 1.10000, 0.90000
27887,'University~1',  69.0000,2,   6,   1,   1,0.99368823, -50.004081, 1.10000, 0.90000, 1.10000, 0.90000
27888,'Indian Riv~2', 138.0000,2,   6,   1,   1,1.01999998, -40.779662, 1.10000, 0.90000, 1.10000, 0.90000
27889,'The Mosaic~1', 138.0000,1,   6,   1,   1,0.97822589, -50.009576, 1.10000, 0.90000, 1.10000, 0.90000
27890,'Internatio~4',  69.0000,2,   6,   1,   1,1.00277531, -55.013130, 1.10000, 0.90000, 1.10000, 0.90000
27891,'Miami Dade~1', 138.0000,2,   6,   1,   1,0.98443824, -43.960798, 1.10000, 0.90000, 1.10000, 0.90000
27892,'Phillips    ',  69.0000,2,   6,   1,   1,0.97065461, -49.177464, 1.10000, 0.90000, 1.10000, 0.90000
27893,'Mosaic Sou~1',  69.0000,2,   6,   1,   1,1.01979077, -46.568650, 1.10000, 0.90000, 1.10000, 0.90000
27894,'Mosaic Co ~1', 500.0000,1,   6,   1,   1,1.01917934, -45.459564, 1.10000, 0.90000, 1.10000, 0.90000
27895,'Port Everg~1', 500.0000,2,   6,   1,   1,1.01999998, -38.882877, 1.10000, 0.90000, 1.10000, 0.90000
27896,'Avon Park   ', 138.0000,1,   6,   1,   1,0.98406088, -46.605786, 1.10000, 0.90000, 1.10000, 0.90000
27897,'Higgins     ', 138.0000,2,   6,   1,   1,0.99681437, -53.118320, 1.10000, 0.90000, 1.10000, 0.90000
27898,'Mosaic New~1', 138.0000,1,   6,   1,   1,1.00308073, -46.687321, 1.10000, 0.90000, 1.10000, 0.90000
27899,'Georgia-Pa~7', 138.0000,2,   6,   1,   1,1.01803374, -43.542545, 1.10000, 0.90000, 1.10000, 0.90000
27900,'Tom G Smith ', 138.0000,2,   6,   1,   1,0.99486887, -37.694209, 1.10000, 0.90000, 1.10000, 0.90000
27901,'Pasco Cnty~1', 138.0000,2,   6,   1,   1,0.99840093, -50.932034, 1.10000, 0.90000, 1.10000, 0.90000
27902,'S O Purdom  ', 138.0000,2,   6,   1,   1,1.01999998, -47.846155, 1.10000, 0.90000, 1.10000, 0.90000
27903,'Seminole M~1', 138.0000,2,   6,   1,   1,0.99912095, -42.604565, 1.10000, 0.90000, 1.10000, 0.90000
27904,'Hillsborou~1',  69.0000,2,   6,   1,   1,0.98506999, -49.350275, 1.10000, 0.90000, 1.10000, 0.90000
27905,'Suwannee R~2',  69.0000,2,   6,   1,   1,1.01340151, -52.260243, 1.10000, 0.90000, 1.10000, 0.90000
27906,'Pinellas C~1',  69.0000,2,   6,   1,   1,0.99249190, -52.378494, 1.10000, 0.90000, 1.10000, 0.90000
27907,'DeSoto Nex~1',  69.0000,2,   6,   1,   1,1.01727366, -44.333378, 1.10000, 0.90000, 1.10000, 0.90000
27908,'Field Street',  69.0000,2,   6,   1,   1,0.98751664, -45.920796, 1.10000, 0.90000, 1.10000, 0.90000
27909,'Larsen Mem~1', 138.0000,1,   6,   1,   1,1.00252211, -47.268133, 1.10000, 0.90000, 1.10000, 0.90000
27910,'McKay Bay ~1',  69.0000,2,   6,   1,   1,0.98329008, -50.196860, 1.10000, 0.90000, 1.10000, 0.90000
27911,'Marathon G~1',  69.0000,2,   6,   1,   1,0.99863088, -44.738381, 1.10000, 0.90000, 1.10000, 0.90000
27912,'Swift Cree~1',  69.0000,2,   6,   1,   1,1.00106323, -52.695746, 1.10000, 0.90000, 1.10000, 0.90000
27913,'WestRock P~1',  69.0000,2,   6,   1,   1,0.98389155, -50.177005, 1.10000, 0.90000, 1.10000, 0.90000
27914,'Lee County~1', 138.0000,2,   6,   1,   1,0.98500854, -50.437262, 1.10000, 0.90000, 1.10000, 0.90000
27915,'Vogtle      ', 500.0000,2,   7,   1,   1,1.01999998, -21.120490, 1.10000, 0.90000, 1.10000, 0.90000
27916,'Wansley     ', 500.0000,2,   7,   1,   1,1.01999998, -24.296793, 1.10000, 0.90000, 1.10000, 0.90000
27917,'Scherer     ', 500.0000,2,   7,   1,   1,1.01999998, -25.834388, 1.10000, 0.90000, 1.10000, 0.90000
27918,'Edwin I Ha~1', 500.0000,2,   7,   1,   1,1.01999998, -22.790043, 1.10000, 0.90000, 1.10000, 0.90000
27919,'Bowen       ', 500.0000,2,   7,   1,   1,1.01407218, -26.601466, 1.10000, 0.90000, 1.10000, 0.90000
27920,'McManus     ', 230.0000,2,   7,   1,   1,1.01999998, -38.955820, 1.10000, 0.90000, 1.10000, 0.90000
27921,'Wilson      ', 230.0000,2,   7,   1,   1,1.01999998, -22.715742, 1.10000, 0.90000, 1.10000, 0.90000
27922,'Harllee Br~1', 500.0000,2,   7,   1,   1,1.01999998, -23.845063, 1.10000, 0.90000, 1.10000, 0.90000
27923,'Jack McDon~1', 230.0000,2,   7,   1,   1,0.97962976, -36.209968, 1.10000, 0.90000, 1.10000, 0.90000
27924,'Rocky Moun~1', 230.0000,2,   7,   1,   1,1.01999998, -21.987525, 1.10000, 0.90000, 1.10000, 0.90000
27925,'McIntosh C~1', 500.0000,2,   7,   1,   1,1.01999998, -22.873834, 1.10000, 0.90000, 1.10000, 0.90000
27926,'Wansley Co~1', 500.0000,2,   7,   1,   1,1.02031410, -24.234589, 1.10000, 0.90000, 1.10000, 0.90000
27927,'Effingham ~1', 230.0000,2,   7,   1,   1,1.01999998, -24.996353, 1.10000, 0.90000, 1.10000, 0.90000
27928,'Washington~2', 230.0000,2,   7,   1,   1,1.01999998, -21.876785, 1.10000, 0.90000, 1.10000, 0.90000
27929,'MPC Genera~1', 230.0000,2,   7,   1,   1,1.01999998, -34.004688, 1.10000, 0.90000, 1.10000, 0.90000
27930,'Tenaska Ge~1', 500.0000,2,   7,   1,   1,1.01999998, -24.174010, 1.10000, 0.90000, 1.10000, 0.90000
27931,'Hartwell E~1', 230.0000,2,   7,   1,   1,1.01999998, -32.569668, 1.10000, 0.90000, 1.10000, 0.90000
27932,'McIntosh    ', 500.0000,2,   7,   1,   1,1.01999998, -22.952074, 1.10000, 0.90000, 1.10000, 0.90000
27933,'Chattahooc~1', 500.0000,2,   7,   1,   1,1.02034712, -24.233018, 1.10000, 0.90000, 1.10000, 0.90000
27934,'Edward L. ~1', 138.0000,2,   7,   1,   1,1.01999998, -33.570110, 1.10000, 0.90000, 1.10000, 0.90000
27935,'Wansley Un~1', 230.0000,2,   7,   1,   1,1.01999998, -25.549945, 1.10000, 0.90000, 1.10000, 0.90000
27936,'Hawk Road ~1', 230.0000,2,   7,   1,   1,1.01999998, -26.104618, 1.10000, 0.90000, 1.10000, 0.90000
27937,'Walton Cou~1', 230.0000,2,   7,   1,   1,1.01999998, -34.019232, 1.10000, 0.90000, 1.10000, 0.90000
27938,'Mitchell (~1', 138.0000,2,   7,   1,   1,1.01999998, -47.610571, 1.10000, 0.90000, 1.10000, 0.90000
27939,'Thomas A S~1', 230.0000,2,   7,   1,   1,1.01999998, -23.596900, 1.10000, 0.90000, 1.10000, 0.90000
27940,'Hammond     ', 500.0000,2,   7,   1,   1,1.01999998, -23.270953, 1.10000, 0.90000, 1.10000, 0.90000
27941,'Carters     ', 230.0000,2,   7,   1,   1,1.01490724, -26.081998, 1.10000, 0.90000, 1.10000, 0.90000
27942,'Yates       ', 500.0000,2,   7,   1,   1,1.01999998, -28.744643, 1.10000, 0.90000, 1.10000, 0.90000
27943,'Sewell Cre~1', 138.0000,2,   7,   1,   1,1.01999998, -23.644027, 1.10000, 0.90000, 1.10000, 0.90000
27944,'Smarr Ener~1', 138.0000,2,   7,   1,   1,1.01999998, -27.285393, 1.10000, 0.90000, 1.10000, 0.90000
27945,'Talbot Cou~1', 230.0000,2,   7,   1,   1,1.01999998, -27.537074, 1.10000, 0.90000, 1.10000, 0.90000
27946,'Mid-Georgi~1', 138.0000,2,   7,   1,   1,1.01999998, -33.704504, 1.10000, 0.90000, 1.10000, 0.90000
27947,'Robins      ', 138.0000,2,   7,   1,   1,1.01603568, -33.182995, 1.10000, 0.90000, 1.10000, 0.90000
27948,'Dahlberg    ', 230.0000,2,   7,   1,   1,1.01999998, -31.508144, 1.10000, 0.90000, 1.10000, 0.90000
27949,'AL Sanders~1', 230.0000,2,   7,   1,   1,1.01999998, -22.025128, 1.10000, 0.90000, 1.10000, 0.90000
27950,'Hartwell L~1', 230.0000,2,   7,   1,   1,1.01999998, -32.542774, 1.10000, 0.90000, 1.10000, 0.90000
27951,'Rayonier A~1', 138.0000,2,   7,   1,   1,1.01999998, -34.883091, 1.10000, 0.90000, 1.10000, 0.90000
27952,'Richard B ~1', 230.0000,2,   7,   1,   1,1.01999998, -26.179938, 1.10000, 0.90000, 1.10000, 0.90000
27953,'Brunswick ~1', 138.0000,2,   7,   1,   1,1.01518679, -38.993161, 1.10000, 0.90000, 1.10000, 0.90000
27954,'Tallulah F~1',  69.0000,2,   7,   1,   1,0.97974426, -38.372549, 1.10000, 0.90000, 1.10000, 0.90000
27955,'Internatio~9', 138.0000,2,   7,   1,   1,1.01718199, -29.565922, 1.10000, 0.90000, 1.10000, 0.90000
27956,'Doyle Ener~1', 138.0000,2,   7,   1,   1,1.01999998, -37.025967, 1.10000, 0.90000, 1.10000, 0.90000
27957,'Buford      ', 138.0000,2,   7,   1,   1,0.97413224, -38.473527, 1.10000, 0.90000, 1.10000, 0.90000
27958,'Oliver Dam  ',  69.0000,2,   7,   1,   1,1.00826001, -36.241390, 1.10000, 0.90000, 1.10000, 0.90000
27959,'Wallace Dam ', 230.0000,2,   7,   1,   1,1.01999998, -24.789518, 1.10000, 0.90000, 1.10000, 0.90000
27960,'Kraft       ', 138.0000,2,   7,   1,   1,1.01999998, -28.854298, 1.10000, 0.90000, 1.10000, 0.90000
27961,'Georgia-Pa~2', 138.0000,2,   7,   1,   1,1.00591898, -48.473873, 1.10000, 0.90000, 1.10000, 0.90000
27962,'Sowega Power', 138.0000,2,   7,   1,   1,1.01999998, -48.514680, 1.10000, 0.90000, 1.10000, 0.90000
27963,'Boulevard   ',  69.0000,2,   7,   1,   1,0.99428713, -30.644433, 1.10000, 0.90000, 1.10000, 0.90000
27964,'Flint Rive~1',  69.0000,2,   7,   1,   1,0.99964762, -41.478264, 1.10000, 0.90000, 1.10000, 0.90000
27965,'Tugalo      ', 138.0000,2,   7,   1,   1,0.98363847, -38.815484, 1.10000, 0.90000, 1.10000, 0.90000
27966,'Allatoona   ',  69.0000,2,   7,   1,   1,0.96262789, -35.120324, 1.10000, 0.90000, 1.10000, 0.90000
27967,'Walter F G~1', 138.0000,2,   7,   1,   1,1.00826705, -27.783818, 1.10000, 0.90000, 1.10000, 0.90000
27968,'WestRock S~1',  69.0000,2,   7,   1,   1,0.99234438, -31.194779, 1.10000, 0.90000, 1.10000, 0.90000
27969,'West Point~1', 138.0000,2,   7,   1,   1,0.99899954, -31.237826, 1.10000, 0.90000, 1.10000, 0.90000
27970,'Riverwood ~1',  69.0000,2,   7,   1,   1,0.98744065, -32.324171, 1.10000, 0.90000, 1.10000, 0.90000
27971,'Naval Subm~1', 138.0000,2,   7,   1,   1,0.98693120, -43.553996, 1.10000, 0.90000, 1.10000, 0.90000
27972,'North High~1', 138.0000,1,   7,   1,   1,0.98849607, -37.210683, 1.10000, 0.90000, 1.10000, 0.90000
27973,'Internatio~1', 138.0000,1,   7,   1,   1,0.99124306, -27.314804, 1.10000, 0.90000, 1.10000, 0.90000
27974,'Savannah R~1', 138.0000,2,   7,   1,   1,1.01999998, -25.695803, 1.10000, 0.90000, 1.10000, 0.90000
27975,'Yonah       ',  69.0000,2,   7,   1,   1,0.97710437, -38.843819, 1.10000, 0.90000, 1.10000, 0.90000
27976,'Sinclair Dam',  69.0000,2,   7,   1,   1,1.01999998, -25.607817, 1.10000, 0.90000, 1.10000, 0.90000
27977,'Blue Ridge  ',  69.0000,2,   7,   1,   1,0.99259436, -37.676478, 1.10000, 0.90000, 1.10000, 0.90000
27978,'Inland Pap~1', 138.0000,2,   7,   1,   1,1.01877475, -23.654741, 1.10000, 0.90000, 1.10000, 0.90000
27979,'Rabun Gap ~1',  69.0000,2,   7,   1,   1,1.00632715, -39.680817, 1.10000, 0.90000, 1.10000, 0.90000
27980,'Catawba     ', 500.0000,2,  31,   1,   1,1.01999998, -33.492024, 1.10000, 0.90000, 1.10000, 0.90000
27981,'V C Summer  ', 230.0000,2,  31,   1,   1,1.01999998, -26.735201, 1.10000, 0.90000, 1.10000, 0.90000
27982,'Oconee      ', 500.0000,2,  31,   1,   1,1.01999998, -32.718413, 1.10000, 0.90000, 1.10000, 0.90000
27983,'Williams    ', 230.0000,2,  31,   1,   1,1.00841033, -25.867318, 1.10000, 0.90000, 1.10000, 0.90000
27984,'Cross       ', 500.0000,2,  31,   1,   1,1.01999998, -22.006846, 1.10000, 0.90000, 1.10000, 0.90000
27985,'Cope        ', 500.0000,2,  31,   1,   1,1.01999998, -24.037411, 1.10000, 0.90000, 1.10000, 0.90000
27986,'Wateree     ', 230.0000,2,  31,   1,   1,1.01999998, -26.842046, 1.10000, 0.90000, 1.10000, 0.90000
27987,'Winyah      ', 500.0000,2,  31,   1,   1,1.01999998, -23.284144, 1.10000, 0.90000, 1.10000, 0.90000
27988,'H B Robinson', 230.0000,2,  31,   1,   1,1.01999998, -24.670483, 1.10000, 0.90000, 1.10000, 0.90000
27989,'Jasper      ', 500.0000,2,  31,   1,   1,1.01999998, -23.003778, 1.10000, 0.90000, 1.10000, 0.90000
27990,'Buzzard Ro~1', 138.0000,2,  31,   1,   1,1.01999998, -38.261876, 1.10000, 0.90000, 1.10000, 0.90000
27991,'Broad Rive~1', 230.0000,2,  31,   1,   1,1.01999998, -36.707670, 1.10000, 0.90000, 1.10000, 0.90000
27992,'Columbia E~2', 230.0000,2,  31,   1,   1,1.01538384, -29.312259, 1.10000, 0.90000, 1.10000, 0.90000
27993,'Jocassee    ', 230.0000,2,  31,   1,   1,1.01999998, -35.759326, 1.10000, 0.90000, 1.10000, 0.90000
27994,'John S Rai~1', 230.0000,2,  31,   1,   1,1.01999998, -33.014320, 1.10000, 0.90000, 1.10000, 0.90000
27995,'McMeekin    ', 138.0000,2,  31,   1,   1,1.00700474, -31.760554, 1.10000, 0.90000, 1.10000, 0.90000
27996,'Canadys St~1', 138.0000,2,  31,   1,   1,1.01999998, -25.947627, 1.10000, 0.90000, 1.10000, 0.90000
27997,'Myrtle Beach', 138.0000,2,  31,   1,   1,0.99401945, -32.751095, 1.10000, 0.90000, 1.10000, 0.90000
27998,'Urquhart    ', 230.0000,2,  31,   1,   1,1.01999998, -26.982813, 1.10000, 0.90000, 1.10000, 0.90000
27999,'Florence M~1', 138.0000,2,  31,   1,   1,1.00347018, -30.211887, 1.10000, 0.90000, 1.10000, 0.90000
28000,'Mill Creek~2', 230.0000,2,  31,   1,   1,1.01999998, -35.455567, 1.10000, 0.90000, 1.10000, 0.90000
28001,'Kapstone    ', 138.0000,2,  31,   1,   1,0.97253716, -29.407175, 1.10000, 0.90000, 1.10000, 0.90000
28002,'W S Lee     ', 230.0000,2,  31,   1,   1,0.99164486, -38.426422, 1.10000, 0.90000, 1.10000, 0.90000
28003,'Dolphus M ~1', 138.0000,2,  31,   1,   1,1.01575923, -32.313867, 1.10000, 0.90000, 1.10000, 0.90000
28004,'Keowee      ', 230.0000,2,  31,   1,   1,1.00982618, -35.011403, 1.10000, 0.90000, 1.10000, 0.90000
28005,'Parr GT     ', 138.0000,2,  31,   1,   1,1.01307619, -28.661892, 1.10000, 0.90000, 1.10000, 0.90000
28006,'Darlington~1', 230.0000,2,  31,   1,   1,1.01999998, -24.824138, 1.10000, 0.90000, 1.10000, 0.90000
28007,'Fairfield ~1', 230.0000,2,  31,   1,   1,1.01999998, -26.689622, 1.10000, 0.90000, 1.10000, 0.90000
28008,'Wylie       ',  69.0000,2,  31,   1,   1,0.99494499, -36.282907, 1.10000, 0.90000, 1.10000, 0.90000
28009,'Cherokee C~1', 138.0000,2,  31,   1,   1,0.99894184, -39.772926, 1.10000, 0.90000, 1.10000, 0.90000
28010,'Wateree Hy~1',  69.0000,2,  31,   1,   1,0.99660575, -31.480571, 1.10000, 0.90000, 1.10000, 0.90000
28011,'J Strom Th~1', 138.0000,2,  31,   1,   1,1.01133204, -27.668108, 1.10000, 0.90000, 1.10000, 0.90000
28012,'Marlboro M~1',  69.0000,2,  31,   1,   1,0.99188465, -32.431190, 1.10000, 0.90000, 1.10000, 0.90000
28013,'Internatio~2', 138.0000,2,  31,   1,   1,1.00998294, -31.169623, 1.10000, 0.90000, 1.10000, 0.90000
28014,'Cedar Creek ', 138.0000,2,  31,   1,   1,1.01404309, -31.643501, 1.10000, 0.90000, 1.10000, 0.90000
28015,'Dearborn    ', 138.0000,2,  31,   1,   1,1.00969040, -32.620714, 1.10000, 0.90000, 1.10000, 0.90000
28016,'Fishing Cr~1', 138.0000,2,  31,   1,   1,1.00923669, -32.317607, 1.10000, 0.90000, 1.10000, 0.90000
28017,'Coit GT     ', 138.0000,1,  31,   1,   1,0.97124821, -33.616566, 1.10000, 0.90000, 1.10000, 0.90000
28018,'Hagood      ', 138.0000,2,  31,   1,   1,0.97299486, -30.859078, 1.10000, 0.90000, 1.10000, 0.90000
28019,'Jefferies   ', 138.0000,2,  31,   1,   1,1.01999998, -25.587190, 1.10000, 0.90000, 1.10000, 0.90000
28020,'Camden Sou~1',  69.0000,2,  31,   1,   1,0.97803462, -33.527992, 1.10000, 0.90000, 1.10000, 0.90000
28021,'Rocky Creek ',  69.0000,2,  31,   1,   1,1.01467574, -32.334174, 1.10000, 0.90000, 1.10000, 0.90000
28022,'St Stephen  ', 230.0000,1,  31,   1,   1,1.01254499, -24.530739, 1.10000, 0.90000, 1.10000, 0.90000
28023,'Sonoco Pro~1',  69.0000,2,  31,   1,   1,1.00551617, -27.249357, 1.10000, 0.90000, 1.10000, 0.90000
28024,'Hilton Head ', 138.0000,2,  31,   1,   1,0.99868888, -28.275561, 1.10000, 0.90000, 1.10000, 0.90000
28025,'Great Fall~1',  69.0000,2,  31,   1,   1,1.01339114, -32.447063, 1.10000, 0.90000, 1.10000, 0.90000
28026,'12001000200 ',  69.0000,1,   6,   1,   1,0.99402827, -49.999437, 1.10000, 0.90000, 1.10000, 0.90000
28027,'12001000301 ', 500.0000,1,   6,   1,   1,1.01352787, -45.887540, 1.10000, 0.90000, 1.10000, 0.90000
28028,'12001000302 ', 138.0000,1,   6,   1,   1,1.00577414, -48.948954, 1.10000, 0.90000, 1.10000, 0.90000
28029,'12001000400 ', 138.0000,1,   6,   1,   1,1.00457418, -48.965705, 1.10000, 0.90000, 1.10000, 0.90000
28030,'12001000500 ',  69.0000,1,   6,   1,   1,0.99085695, -50.246727, 1.10000, 0.90000, 1.10000, 0.90000
28031,'12001000600 ',  69.0000,1,   6,   1,   1,0.98730046, -50.423042, 1.10000, 0.90000, 1.10000, 0.90000
28032,'12001000700 ', 138.0000,1,   6,   1,   1,1.00294209, -48.772485, 1.10000, 0.90000, 1.10000, 0.90000
28033,'12001000806 ',  69.0000,1,   6,   1,   1,0.99366993, -49.992115, 1.10000, 0.90000, 1.10000, 0.90000
28034,'12001000808 ',  69.0000,1,   6,   1,   1,0.99258631, -50.021847, 1.10000, 0.90000, 1.10000, 0.90000
28035,'12001000809 ',  69.0000,1,   6,   1,   1,0.99044496, -50.233719, 1.10000, 0.90000, 1.10000, 0.90000
28036,'12001000901 ',  69.0000,1,   6,   1,   1,0.99267125, -50.012332, 1.10000, 0.90000, 1.10000, 0.90000
28037,'12001000902 ',  69.0000,1,   6,   1,   1,0.99364674, -50.005854, 1.10000, 0.90000, 1.10000, 0.90000
28038,'12001001000 ', 138.0000,1,   6,   1,   1,1.00300288, -49.031575, 1.10000, 0.90000, 1.10000, 0.90000
28039,'12001001100 ',  69.0000,1,   6,   1,   1,0.99344754, -50.266272, 1.10000, 0.90000, 1.10000, 0.90000
28040,'12001001201 ',  69.0000,1,   6,   1,   1,0.99809414, -50.002312, 1.10000, 0.90000, 1.10000, 0.90000
28041,'12001001202 ', 138.0000,1,   6,   1,   1,1.00829148, -49.023994, 1.10000, 0.90000, 1.10000, 0.90000
28042,'12001001203 ', 138.0000,1,   6,   1,   1,1.00751019, -48.915260, 1.10000, 0.90000, 1.10000, 0.90000
28043,'12001001400 ',  69.0000,1,   6,   1,   1,0.98514915, -50.497552, 1.10000, 0.90000, 1.10000, 0.90000
28044,'12001001514 ',  69.0000,1,   6,   1,   1,0.98532450, -50.510779, 1.10000, 0.90000, 1.10000, 0.90000
28045,'12001001515 ',  69.0000,1,   6,   1,   1,0.98603618, -50.499929, 1.10000, 0.90000, 1.10000, 0.90000
28046,'12001001516 ',  69.0000,1,   6,   1,   1,0.98476064, -50.587844, 1.10000, 0.90000, 1.10000, 0.90000
28047,'12001001517 ',  69.0000,1,   6,   1,   1,0.98382217, -50.654250, 1.10000, 0.90000, 1.10000, 0.90000
28048,'12001001519 ',  69.0000,1,   6,   1,   1,0.98368275, -50.678395, 1.10000, 0.90000, 1.10000, 0.90000
28049,'12001001520 ',  69.0000,1,   6,   1,   1,0.98558384, -50.636919, 1.10000, 0.90000, 1.10000, 0.90000
28050,'12001001521 ',  69.0000,1,   6,   1,   1,0.98464084, -50.668450, 1.10000, 0.90000, 1.10000, 0.90000
28051,'12001001603 ',  69.0000,1,   6,   1,   1,0.99009097, -50.438710, 1.10000, 0.90000, 1.10000, 0.90000
28052,'12001001604 ',  69.0000,1,   6,   1,   1,0.98747313, -50.558044, 1.10000, 0.90000, 1.10000, 0.90000
28053,'12001001701 ',  69.0000,1,   6,   1,   1,0.99074620, -50.474091, 1.10000, 0.90000, 1.10000, 0.90000
28054,'12001001702 ',  69.0000,1,   6,   1,   1,0.98822796, -50.579822, 1.10000, 0.90000, 1.10000, 0.90000
28055,'12001001801 ', 138.0000,1,   6,   1,   1,1.00086844, -50.253906, 1.10000, 0.90000, 1.10000, 0.90000
28056,'12001001802 ',  69.0000,1,   6,   1,   1,1.00823891, -49.877422, 1.10000, 0.90000, 1.10000, 0.90000
28057,'12001001803 ', 138.0000,1,   6,   1,   1,1.01162565, -49.125429, 1.10000, 0.90000, 1.10000, 0.90000
28058,'12001001805 ', 138.0000,1,   6,   1,   1,1.01195276, -49.570316, 1.10000, 0.90000, 1.10000, 0.90000
28059,'12001001806 ', 138.0000,1,   6,   1,   1,1.00331903, -49.994666, 1.10000, 0.90000, 1.10000, 0.90000
28060,'12001001811 ',  69.0000,1,   6,   1,   1,0.99329197, -50.416399, 1.10000, 0.90000, 1.10000, 0.90000
28061,'12001001813 ',  69.0000,1,   6,   1,   1,0.99790174, -50.183459, 1.10000, 0.90000, 1.10000, 0.90000
28062,'12001001814 ', 138.0000,1,   6,   1,   1,1.01469076, -49.240056, 1.10000, 0.90000, 1.10000, 0.90000
28063,'12001001902 ',  69.0000,1,   6,   1,   1,0.98305887, -50.741499, 1.10000, 0.90000, 1.10000, 0.90000
28064,'12001001907 ',  69.0000,1,   6,   1,   1,0.98892194, -49.058203, 1.10000, 0.90000, 1.10000, 0.90000
28065,'12001001908 ', 500.0000,1,   6,   1,   1,1.01367581, -45.454219, 1.10000, 0.90000, 1.10000, 0.90000
28066,'12001002000 ', 138.0000,1,   6,   1,   1,0.99566662, -48.532930, 1.10000, 0.90000, 1.10000, 0.90000
28067,'12001002101 ',  69.0000,1,   6,   1,   1,0.98897332, -49.698553, 1.10000, 0.90000, 1.10000, 0.90000
28068,'12001002102 ',  69.0000,1,   6,   1,   1,0.98666841, -49.731130, 1.10000, 0.90000, 1.10000, 0.90000
28069,'12001002201 ',  69.0000,1,   6,   1,   1,0.98702747, -50.854880, 1.10000, 0.90000, 1.10000, 0.90000
28070,'12001002202 ', 138.0000,1,   6,   1,   1,0.99670005, -49.836728, 1.10000, 0.90000, 1.10000, 0.90000
28071,'12001002204 ', 138.0000,1,   6,   1,   1,1.00723958, -49.534946, 1.10000, 0.90000, 1.10000, 0.90000
28072,'12001002205 ', 138.0000,1,   6,   1,   1,0.99837643, -49.773661, 1.10000, 0.90000, 1.10000, 0.90000
28073,'12001002207 ',  69.0000,1,   6,   1,   1,0.98252845, -50.869572, 1.10000, 0.90000, 1.10000, 0.90000
28074,'12001002208 ',  69.0000,1,   6,   1,   1,0.98102266, -50.889400, 1.10000, 0.90000, 1.10000, 0.90000
28075,'12001002209 ', 138.0000,1,   6,   1,   1,0.99433887, -49.864370, 1.10000, 0.90000, 1.10000, 0.90000
28076,'12001002210 ', 138.0000,1,   6,   1,   1,0.99741656, -49.795856, 1.10000, 0.90000, 1.10000, 0.90000
28077,'12001002217 ',  69.0000,1,   6,   1,   1,0.98387349, -50.810040, 1.10000, 0.90000, 1.10000, 0.90000
28078,'12001002218 ',  69.0000,1,   6,   1,   1,0.98313498, -50.819903, 1.10000, 0.90000, 1.10000, 0.90000
28079,'12001002219 ',  69.0000,1,   6,   1,   1,0.98494595, -50.727064, 1.10000, 0.90000, 1.10000, 0.90000
28080,'12001002220 ',  69.0000,1,   6,   1,   1,0.98086321, -50.869278, 1.10000, 0.90000, 1.10000, 0.90000
28081,'12001110800 ',  69.0000,1,   6,   1,   1,0.98287183, -50.660852, 1.10000, 0.90000, 1.10000, 0.90000
28082,'12003040101 ', 138.0000,1,   6,   1,   1,0.99697971, -43.712135, 1.10000, 0.90000, 1.10000, 0.90000
28083,'12003040102 ',  69.0000,1,   6,   1,   1,0.95578712, -49.076227, 1.10000, 0.90000, 1.10000, 0.90000
28084,'12003040201 ',  69.0000,1,   6,   1,   1,0.95927650, -47.538096, 1.10000, 0.90000, 1.10000, 0.90000
28085,'12003040202 ',  69.0000,1,   6,   1,   1,0.96809995, -46.546827, 1.10000, 0.90000, 1.10000, 0.90000
28086,'12005000201 ',  69.0000,1,   6,   1,   1,0.97355843, -51.026117, 1.10000, 0.90000, 1.10000, 0.90000
28087,'12005000202 ', 138.0000,1,   6,   1,   1,1.00500321, -47.904044, 1.10000, 0.90000, 1.10000, 0.90000
28088,'12005000300 ', 230.0000,1,   6,   1,   1,1.00550997, -46.821667, 1.10000, 0.90000, 1.10000, 0.90000
28089,'12005000400 ', 138.0000,1,   6,   1,   1,0.99569941, -48.581524, 1.10000, 0.90000, 1.10000, 0.90000
28090,'12005000500 ',  69.0000,1,   6,   1,   1,0.96184188, -51.376744, 1.10000, 0.90000, 1.10000, 0.90000
28091,'12005000600 ',  69.0000,1,   6,   1,   1,0.96334183, -51.239120, 1.10000, 0.90000, 1.10000, 0.90000
28092,'12005000700 ', 138.0000,1,   6,   1,   1,0.98205620, -49.575402, 1.10000, 0.90000, 1.10000, 0.90000
28093,'12005000803 ', 138.0000,1,   6,   1,   1,0.98325729, -49.538935, 1.10000, 0.90000, 1.10000, 0.90000
28094,'12005000804 ',  69.0000,1,   6,   1,   1,0.96927369, -50.881149, 1.10000, 0.90000, 1.10000, 0.90000
28095,'12005000805 ',  69.0000,1,   6,   1,   1,0.97005999, -50.835667, 1.10000, 0.90000, 1.10000, 0.90000
28096,'12005000806 ',  69.0000,1,   6,   1,   1,0.96896541, -50.913593, 1.10000, 0.90000, 1.10000, 0.90000
28097,'12005000900 ',  69.0000,1,   6,   1,   1,0.97899860, -50.279317, 1.10000, 0.90000, 1.10000, 0.90000
28098,'12005001000 ',  69.0000,1,   6,   1,   1,0.98093480, -50.207594, 1.10000, 0.90000, 1.10000, 0.90000
28099,'12005001100 ', 138.0000,1,   6,   1,   1,0.98483372, -49.435495, 1.10000, 0.90000, 1.10000, 0.90000
28100,'12005001200 ', 138.0000,1,   6,   1,   1,0.98668844, -49.316042, 1.10000, 0.90000, 1.10000, 0.90000
28101,'12005001301 ', 138.0000,1,   6,   1,   1,0.99212754, -48.937124, 1.10000, 0.90000, 1.10000, 0.90000
28102,'12005001302 ',  69.0000,1,   6,   1,   1,0.98404878, -49.723651, 1.10000, 0.90000, 1.10000, 0.90000
28103,'12005001402 ', 138.0000,1,   6,   1,   1,0.99539679, -48.689748, 1.10000, 0.90000, 1.10000, 0.90000
28104,'12005001403 ', 138.0000,1,   6,   1,   1,0.99907792, -48.427038, 1.10000, 0.90000, 1.10000, 0.90000
28105,'12005001404 ', 138.0000,1,   6,   1,   1,1.00079107, -48.300011, 1.10000, 0.90000, 1.10000, 0.90000
28106,'12005001501 ',  69.0000,1,   6,   1,   1,0.98710358, -49.676403, 1.10000, 0.90000, 1.10000, 0.90000
28107,'12005001502 ',  69.0000,1,   6,   1,   1,0.98622692, -49.709051, 1.10000, 0.90000, 1.10000, 0.90000
28108,'12005001600 ', 138.0000,1,   6,   1,   1,0.99726784, -48.551952, 1.10000, 0.90000, 1.10000, 0.90000
28109,'12005001700 ',  69.0000,1,   6,   1,   1,0.98206449, -50.119061, 1.10000, 0.90000, 1.10000, 0.90000
28110,'12005001800 ',  69.0000,1,   6,   1,   1,0.98168659, -50.196457, 1.10000, 0.90000, 1.10000, 0.90000
28111,'12005001900 ',  69.0000,1,   6,   1,   1,0.98221517, -50.091576, 1.10000, 0.90000, 1.10000, 0.90000
28112,'12005002000 ', 230.0000,1,   6,   1,   1,1.01169252, -46.903186, 1.10000, 0.90000, 1.10000, 0.90000
28113,'12005002200 ',  69.0000,1,   6,   1,   1,0.98673314, -49.720406, 1.10000, 0.90000, 1.10000, 0.90000
28114,'12005002300 ',  69.0000,1,   6,   1,   1,0.98409563, -49.772415, 1.10000, 0.90000, 1.10000, 0.90000
28115,'12005002400 ',  69.0000,1,   6,   1,   1,0.98325205, -49.793653, 1.10000, 0.90000, 1.10000, 0.90000
28116,'12005002500 ',  69.0000,1,   6,   1,   1,0.98428929, -49.758314, 1.10000, 0.90000, 1.10000, 0.90000
28117,'12005002601 ',  69.0000,1,   6,   1,   1,0.98228604, -49.837705, 1.10000, 0.90000, 1.10000, 0.90000
28118,'12005002603 ',  69.0000,1,   6,   1,   1,0.98478276, -49.761726, 1.10000, 0.90000, 1.10000, 0.90000
28119,'12005002604 ',  69.0000,1,   6,   1,   1,0.98273015, -49.857413, 1.10000, 0.90000, 1.10000, 0.90000
28120,'12005002605 ',  69.0000,1,   6,   1,   1,0.98241627, -49.859643, 1.10000, 0.90000, 1.10000, 0.90000
28121,'12005002606 ',  69.0000,1,   6,   1,   1,0.98173749, -49.858561, 1.10000, 0.90000, 1.10000, 0.90000
28122,'12005002607 ',  69.0000,1,   6,   1,   1,0.98071557, -49.813007, 1.10000, 0.90000, 1.10000, 0.90000
28123,'12005002608 ',  69.0000,1,   6,   1,   1,0.98138011, -49.845109, 1.10000, 0.90000, 1.10000, 0.90000
28124,'12005002701 ', 138.0000,1,   6,   1,   1,0.99185026, -49.508387, 1.10000, 0.90000, 1.10000, 0.90000
28125,'12005002702 ', 138.0000,1,   6,   1,   1,0.99358159, -49.253355, 1.10000, 0.90000, 1.10000, 0.90000
28126,'12005002703 ',  69.0000,1,   6,   1,   1,0.98579979, -49.639957, 1.10000, 0.90000, 1.10000, 0.90000
28127,'12005002704 ', 230.0000,1,   6,   1,   1,1.01045096, -47.234880, 1.10000, 0.90000, 1.10000, 0.90000
28128,'12005002705 ',  69.0000,1,   6,   1,   1,0.98705894, -49.638591, 1.10000, 0.90000, 1.10000, 0.90000
28129,'12007000100 ',  69.0000,1,   6,   1,   1,0.96629351, -49.437206, 1.10000, 0.90000, 1.10000, 0.90000
28130,'12007000200 ',  69.0000,1,   6,   1,   1,0.96490282, -49.677810, 1.10000, 0.90000, 1.10000, 0.90000
28131,'12007000300 ', 500.0000,1,   6,   1,   1,1.01428068, -45.026741, 1.10000, 0.90000, 1.10000, 0.90000
28132,'12007000400 ',  69.0000,1,   6,   1,   1,0.94525850, -49.505573, 1.10000, 0.90000, 1.10000, 0.90000
28133,'12009060101 ', 500.0000,1,   6,   1,   1,1.01732576, -41.010518, 1.10000, 0.90000, 1.10000, 0.90000
28134,'12009060102 ',  69.0000,1,   6,   1,   1,1.00483596, -42.004386, 1.10000, 0.90000, 1.10000, 0.90000
28135,'12009060200 ', 230.0000,1,   6,   1,   1,1.00871706, -41.772839, 1.10000, 0.90000, 1.10000, 0.90000
28136,'12009060300 ',  69.0000,1,   6,   1,   1,1.00611556, -41.891790, 1.10000, 0.90000, 1.10000, 0.90000
28137,'12009060400 ', 138.0000,1,   6,   1,   1,1.01186526, -41.272914, 1.10000, 0.90000, 1.10000, 0.90000
28138,'12009060500 ', 230.0000,1,   6,   1,   1,1.00985062, -41.637479, 1.10000, 0.90000, 1.10000, 0.90000
28139,'12009060600 ', 230.0000,1,   6,   1,   1,1.01157355, -41.389580, 1.10000, 0.90000, 1.10000, 0.90000
28140,'12009060700 ', 138.0000,1,   6,   1,   1,1.01256394, -41.216179, 1.10000, 0.90000, 1.10000, 0.90000
28141,'12009061001 ',  69.0000,1,   6,   1,   1,1.00822020, -41.597932, 1.10000, 0.90000, 1.10000, 0.90000
28142,'12009061002 ',  69.0000,1,   6,   1,   1,1.00742996, -41.631629, 1.10000, 0.90000, 1.10000, 0.90000
28143,'12009061100 ', 230.0000,1,   6,   1,   1,1.01298916, -41.185662, 1.10000, 0.90000, 1.10000, 0.90000
28144,'12009061201 ',  69.0000,1,   6,   1,   1,1.00711691, -41.618173, 1.10000, 0.90000, 1.10000, 0.90000
28145,'12009061202 ', 230.0000,1,   6,   1,   1,1.01675248, -40.675252, 1.10000, 0.90000, 1.10000, 0.90000
28146,'12009062103 ', 230.0000,1,   6,   1,   1,1.01934838, -40.100549, 1.10000, 0.90000, 1.10000, 0.90000
28147,'12009062104 ',  69.0000,1,   6,   1,   1,1.01398289, -40.833374, 1.10000, 0.90000, 1.10000, 0.90000
28148,'12009062106 ', 230.0000,1,   6,   1,   1,1.01975632, -40.239885, 1.10000, 0.90000, 1.10000, 0.90000
28149,'12009062107 ', 230.0000,1,   6,   1,   1,1.01895678, -40.178021, 1.10000, 0.90000, 1.10000, 0.90000
28150,'12009062108 ',  69.0000,1,   6,   1,   1,1.01624393, -40.848366, 1.10000, 0.90000, 1.10000, 0.90000
28151,'12009062109 ', 230.0000,1,   6,   1,   1,1.01941919, -40.184400, 1.10000, 0.90000, 1.10000, 0.90000
28152,'12009062301 ',  69.0000,1,   6,   1,   1,0.99906492, -41.570481, 1.10000, 0.90000, 1.10000, 0.90000
28153,'12009062302 ', 138.0000,1,   6,   1,   1,1.00644600, -41.115259, 1.10000, 0.90000, 1.10000, 0.90000
28154,'12009062400 ', 230.0000,1,   6,   1,   1,1.01820898, -40.020288, 1.10000, 0.90000, 1.10000, 0.90000
28155,'12009062500 ',  69.0000,1,   6,   1,   1,1.00889266, -41.134729, 1.10000, 0.90000, 1.10000, 0.90000
28156,'12009062600 ',  69.0000,1,   6,   1,   1,1.00019109, -41.539271, 1.10000, 0.90000, 1.10000, 0.90000
28157,'12009062800 ', 138.0000,1,   6,   1,   1,0.99540222, -41.332285, 1.10000, 0.90000, 1.10000, 0.90000
28158,'12009062900 ',  69.0000,1,   6,   1,   1,1.00101447, -41.490619, 1.10000, 0.90000, 1.10000, 0.90000
28159,'12009063000 ',  69.0000,1,   6,   1,   1,0.99875581, -41.484715, 1.10000, 0.90000, 1.10000, 0.90000
28160,'12009063102 ', 138.0000,1,   6,   1,   1,0.99316925, -41.360398, 1.10000, 0.90000, 1.10000, 0.90000
28161,'12009063104 ', 138.0000,1,   6,   1,   1,0.99940288, -41.201818, 1.10000, 0.90000, 1.10000, 0.90000
28162,'12009063105 ', 230.0000,1,   6,   1,   1,1.01408935, -40.245367, 1.10000, 0.90000, 1.10000, 0.90000
28163,'12009063106 ',  69.0000,1,   6,   1,   1,0.97081858, -42.488677, 1.10000, 0.90000, 1.10000, 0.90000
28164,'12009063107 ',  69.0000,1,   6,   1,   1,0.97261423, -42.457006, 1.10000, 0.90000, 1.10000, 0.90000
28165,'12009064102 ',  69.0000,1,   6,   1,   1,0.96572959, -42.267738, 1.10000, 0.90000, 1.10000, 0.90000
28166,'12009064123 ',  69.0000,1,   6,   1,   1,0.96484631, -42.101136, 1.10000, 0.90000, 1.10000, 0.90000
28167,'12009064124 ',  69.0000,1,   6,   1,   1,0.96375257, -42.228864, 1.10000, 0.90000, 1.10000, 0.90000
28168,'12009064125 ',  69.0000,1,   6,   1,   1,0.96695012, -41.985603, 1.10000, 0.90000, 1.10000, 0.90000
28169,'12009064126 ',  69.0000,1,   6,   1,   1,0.96576703, -42.156348, 1.10000, 0.90000, 1.10000, 0.90000
28170,'12009064127 ', 138.0000,1,   6,   1,   1,0.98265409, -41.140002, 1.10000, 0.90000, 1.10000, 0.90000
28171,'12009064128 ', 138.0000,1,   6,   1,   1,0.98403507, -41.276230, 1.10000, 0.90000, 1.10000, 0.90000
28172,'12009064201 ',  69.0000,1,   6,   1,   1,0.96365899, -42.022800, 1.10000, 0.90000, 1.10000, 0.90000
28173,'12009064202 ',  69.0000,1,   6,   1,   1,0.96462059, -42.057498, 1.10000, 0.90000, 1.10000, 0.90000
28174,'12009064301 ',  69.0000,1,   6,   1,   1,0.96608102, -41.964238, 1.10000, 0.90000, 1.10000, 0.90000
28175,'12009064302 ',  69.0000,1,   6,   1,   1,0.96279961, -42.118754, 1.10000, 0.90000, 1.10000, 0.90000
28176,'12009064400 ',  69.0000,1,   6,   1,   1,0.97103411, -41.535142, 1.10000, 0.90000, 1.10000, 0.90000
28177,'12009064500 ',  69.0000,1,   6,   1,   1,0.96815467, -41.787121, 1.10000, 0.90000, 1.10000, 0.90000
28178,'12009064601 ', 500.0000,1,   6,   1,   1,1.00711226, -38.566035, 1.10000, 0.90000, 1.10000, 0.90000
28179,'12009064602 ', 138.0000,1,   6,   1,   1,0.98483789, -40.266875, 1.10000, 0.90000, 1.10000, 0.90000
28180,'12009064700 ', 138.0000,1,   6,   1,   1,0.98300147, -39.941710, 1.10000, 0.90000, 1.10000, 0.90000
28181,'12009064800 ', 138.0000,1,   6,   1,   1,0.98198569, -39.987817, 1.10000, 0.90000, 1.10000, 0.90000
28182,'12009064901 ', 138.0000,1,   6,   1,   1,0.98596287, -39.404615, 1.10000, 0.90000, 1.10000, 0.90000
28183,'12009064902 ',  69.0000,1,   6,   1,   1,0.97652125, -40.304560, 1.10000, 0.90000, 1.10000, 0.90000
28184,'12009065001 ',  69.0000,1,   6,   1,   1,0.98227125, -40.351262, 1.10000, 0.90000, 1.10000, 0.90000
28185,'12009065021 ', 138.0000,1,   6,   1,   1,0.98774940, -39.462654, 1.10000, 0.90000, 1.10000, 0.90000
28186,'12009065022 ',  69.0000,1,   6,   1,   1,0.97073931, -41.465781, 1.10000, 0.90000, 1.10000, 0.90000
28187,'12009065121 ',  69.0000,1,   6,   1,   1,0.98075753, -40.075998, 1.10000, 0.90000, 1.10000, 0.90000
28188,'12009065122 ', 138.0000,1,   6,   1,   1,0.98469323, -39.465267, 1.10000, 0.90000, 1.10000, 0.90000
28189,'12009065123 ',  69.0000,1,   6,   1,   1,0.97814673, -40.073509, 1.10000, 0.90000, 1.10000, 0.90000
28190,'12009065124 ',  69.0000,1,   6,   1,   1,0.97795463, -40.182614, 1.10000, 0.90000, 1.10000, 0.90000
28191,'12009065125 ', 138.0000,1,   6,   1,   1,0.98509568, -39.449407, 1.10000, 0.90000, 1.10000, 0.90000
28192,'12009065201 ', 138.0000,1,   6,   1,   1,0.98465085, -38.763369, 1.10000, 0.90000, 1.10000, 0.90000
28193,'12009065202 ',  69.0000,1,   6,   1,   1,0.97992533, -40.081282, 1.10000, 0.90000, 1.10000, 0.90000
28194,'12009065231 ', 138.0000,1,   6,   1,   1,0.98832536, -38.454279, 1.10000, 0.90000, 1.10000, 0.90000
28195,'12009065234 ',  69.0000,1,   6,   1,   1,0.98334265, -37.752207, 1.10000, 0.90000, 1.10000, 0.90000
28196,'12009065235 ',  69.0000,1,   6,   1,   1,0.97863877, -38.316104, 1.10000, 0.90000, 1.10000, 0.90000
28197,'12009065236 ',  69.0000,1,   6,   1,   1,0.98619795, -37.881435, 1.10000, 0.90000, 1.10000, 0.90000
28198,'12009066101 ',  69.0000,1,   6,   1,   1,0.96969920, -40.810739, 1.10000, 0.90000, 1.10000, 0.90000
28199,'12009066103 ',  69.0000,1,   6,   1,   1,0.97334772, -40.519346, 1.10000, 0.90000, 1.10000, 0.90000
28200,'12009066104 ',  69.0000,1,   6,   1,   1,0.97695476, -38.827262, 1.10000, 0.90000, 1.10000, 0.90000
28201,'12009066200 ',  69.0000,1,   6,   1,   1,0.96779978, -41.065232, 1.10000, 0.90000, 1.10000, 0.90000
28202,'12009066301 ',  69.0000,1,   6,   1,   1,0.96127445, -41.905550, 1.10000, 0.90000, 1.10000, 0.90000
28203,'12009066302 ',  69.0000,1,   6,   1,   1,0.96447325, -41.472051, 1.10000, 0.90000, 1.10000, 0.90000
28204,'12009066400 ',  69.0000,1,   6,   1,   1,0.95984298, -42.123156, 1.10000, 0.90000, 1.10000, 0.90000
28205,'12009066500 ',  69.0000,1,   6,   1,   1,0.95796955, -42.320743, 1.10000, 0.90000, 1.10000, 0.90000
28206,'12009066600 ',  69.0000,1,   6,   1,   1,0.95751083, -42.398280, 1.10000, 0.90000, 1.10000, 0.90000
28207,'12009066700 ',  69.0000,1,   6,   1,   1,0.95790547, -42.485006, 1.10000, 0.90000, 1.10000, 0.90000
28208,'12009066800 ',  69.0000,1,   6,   1,   1,0.96050149, -42.475597, 1.10000, 0.90000, 1.10000, 0.90000
28209,'12009066900 ',  69.0000,1,   6,   1,   1,0.96097118, -42.474231, 1.10000, 0.90000, 1.10000, 0.90000
28210,'12009067100 ',  69.0000,1,   6,   1,   1,0.96277934, -42.581783, 1.10000, 0.90000, 1.10000, 0.90000
28211,'12009068101 ',  69.0000,1,   6,   1,   1,0.97732997, -43.035222, 1.10000, 0.90000, 1.10000, 0.90000
28212,'12009068102 ',  69.0000,1,   6,   1,   1,0.97786063, -42.993637, 1.10000, 0.90000, 1.10000, 0.90000
28213,'12009068200 ',  69.0000,1,   6,   1,   1,0.97454071, -43.273159, 1.10000, 0.90000, 1.10000, 0.90000
28214,'12009068300 ',  69.0000,1,   6,   1,   1,0.97217345, -43.495990, 1.10000, 0.90000, 1.10000, 0.90000
28215,'12009068400 ',  69.0000,1,   6,   1,   1,0.96888703, -43.828576, 1.10000, 0.90000, 1.10000, 0.90000
28216,'12009068501 ',  69.0000,1,   6,   1,   1,0.96657938, -43.948801, 1.10000, 0.90000, 1.10000, 0.90000
28217,'12009068502 ',  69.0000,1,   6,   1,   1,0.96551251, -44.004262, 1.10000, 0.90000, 1.10000, 0.90000
28218,'12009068601 ',  69.0000,1,   6,   1,   1,0.96491569, -44.076652, 1.10000, 0.90000, 1.10000, 0.90000
28219,'12009068602 ', 138.0000,1,   6,   1,   1,0.98736662, -42.985737, 1.10000, 0.90000, 1.10000, 0.90000
28220,'12009069100 ', 138.0000,1,   6,   1,   1,0.99452800, -42.210613, 1.10000, 0.90000, 1.10000, 0.90000
28221,'12009069200 ',  69.0000,1,   6,   1,   1,0.98855090, -42.288276, 1.10000, 0.90000, 1.10000, 0.90000
28222,'12009069300 ',  69.0000,1,   6,   1,   1,0.98175013, -42.830047, 1.10000, 0.90000, 1.10000, 0.90000
28223,'12009069400 ',  69.0000,1,   6,   1,   1,0.96674544, -42.619288, 1.10000, 0.90000, 1.10000, 0.90000
28224,'12009069700 ',  69.0000,1,   6,   1,   1,0.99217504, -42.144634, 1.10000, 0.90000, 1.10000, 0.90000
28225,'12009069801 ', 138.0000,1,   6,   1,   1,0.99765813, -41.912971, 1.10000, 0.90000, 1.10000, 0.90000
28226,'12009069802 ',  69.0000,1,   6,   1,   1,0.99009430, -42.275497, 1.10000, 0.90000, 1.10000, 0.90000
28227,'12009069901 ',  69.0000,1,   6,   1,   1,1.00413668, -41.585112, 1.10000, 0.90000, 1.10000, 0.90000
28228,'12009069902 ', 138.0000,1,   6,   1,   1,0.99928969, -41.757687, 1.10000, 0.90000, 1.10000, 0.90000
28229,'12009071100 ', 230.0000,1,   6,   1,   1,1.00465512, -42.316365, 1.10000, 0.90000, 1.10000, 0.90000
28230,'12009071200 ', 138.0000,1,   6,   1,   1,1.00008142, -41.301153, 1.10000, 0.90000, 1.10000, 0.90000
28231,'12009071301 ', 138.0000,1,   6,   1,   1,0.99408543, -41.561442, 1.10000, 0.90000, 1.10000, 0.90000
28232,'12009071322 ', 500.0000,1,   6,   1,   1,1.00479376, -37.843278, 1.10000, 0.90000, 1.10000, 0.90000
28233,'12009071332 ', 138.0000,1,   6,   1,   1,0.98899841, -38.789624, 1.10000, 0.90000, 1.10000, 0.90000
28234,'12009071334 ',  69.0000,1,   6,   1,   1,0.98140311, -40.200574, 1.10000, 0.90000, 1.10000, 0.90000
28235,'12009071335 ', 500.0000,1,   6,   1,   1,1.00519395, -37.849463, 1.10000, 0.90000, 1.10000, 0.90000
28236,'12009071336 ', 138.0000,1,   6,   1,   1,0.99183929, -38.774926, 1.10000, 0.90000, 1.10000, 0.90000
28237,'12009071337 ',  69.0000,1,   6,   1,   1,0.98115039, -40.234271, 1.10000, 0.90000, 1.10000, 0.90000
28238,'12009071338 ',  69.0000,1,   6,   1,   1,0.98160601, -40.208552, 1.10000, 0.90000, 1.10000, 0.90000
28239,'12009071339 ',  69.0000,1,   6,   1,   1,0.99148691, -37.947677, 1.10000, 0.90000, 1.10000, 0.90000
28240,'12009071340 ', 500.0000,1,   6,   1,   1,1.00511336, -36.900298, 1.10000, 0.90000, 1.10000, 0.90000
28241,'12009071400 ', 500.0000,1,   6,   1,   1,1.01875865, -40.341194, 1.10000, 0.90000, 1.10000, 0.90000
28242,'12009071500 ', 138.0000,1,   6,   1,   1,1.00421369, -41.281134, 1.10000, 0.90000, 1.10000, 0.90000
28243,'12009071600 ',  69.0000,1,   6,   1,   1,0.98819733, -42.426103, 1.10000, 0.90000, 1.10000, 0.90000
28244,'12009980000 ', 138.0000,1,   6,   1,   1,0.98106825, -43.938033, 1.10000, 0.90000, 1.10000, 0.90000
28245,'12011010102 ',  69.0000,1,   6,   1,   1,0.96196157, -44.537000, 1.10000, 0.90000, 1.10000, 0.90000
28246,'12011010103 ',  69.0000,1,   6,   1,   1,0.95948493, -44.656091, 1.10000, 0.90000, 1.10000, 0.90000
28247,'12011010104 ',  69.0000,1,   6,   1,   1,0.95857209, -44.703732, 1.10000, 0.90000, 1.10000, 0.90000
28248,'12011010200 ',  69.0000,1,   6,   1,   1,0.95942014, -44.649233, 1.10000, 0.90000, 1.10000, 0.90000
28249,'12011010304 ',  69.0000,1,   6,   1,   1,0.96008885, -44.529507, 1.10000, 0.90000, 1.10000, 0.90000
28250,'12011010305 ', 138.0000,1,   6,   1,   1,0.97563332, -42.642281, 1.10000, 0.90000, 1.10000, 0.90000
28251,'12011010306 ',  69.0000,1,   6,   1,   1,0.95980519, -44.612805, 1.10000, 0.90000, 1.10000, 0.90000
28252,'12011010307 ',  69.0000,1,   6,   1,   1,0.95915854, -44.526164, 1.10000, 0.90000, 1.10000, 0.90000
28253,'12011010308 ',  69.0000,1,   6,   1,   1,0.96179497, -44.260859, 1.10000, 0.90000, 1.10000, 0.90000
28254,'12011010401 ', 138.0000,1,   6,   1,   1,0.97758031, -42.289174, 1.10000, 0.90000, 1.10000, 0.90000
28255,'12011010402 ', 138.0000,1,   6,   1,   1,0.97806382, -42.300355, 1.10000, 0.90000, 1.10000, 0.90000
28256,'12011010403 ',  69.0000,1,   6,   1,   1,0.96287799, -44.363045, 1.10000, 0.90000, 1.10000, 0.90000
28257,'12011010405 ', 138.0000,1,   6,   1,   1,0.97947574, -42.346855, 1.10000, 0.90000, 1.10000, 0.90000
28258,'12011010406 ', 138.0000,1,   6,   1,   1,0.97942126, -42.221385, 1.10000, 0.90000, 1.10000, 0.90000
28259,'12011010407 ',  69.0000,1,   6,   1,   1,0.96653682, -44.174307, 1.10000, 0.90000, 1.10000, 0.90000
28260,'12011010502 ',  69.0000,1,   6,   1,   1,0.96161556, -44.072417, 1.10000, 0.90000, 1.10000, 0.90000
28261,'12011010503 ', 138.0000,1,   6,   1,   1,0.96237940, -42.495897, 1.10000, 0.90000, 1.10000, 0.90000
28262,'12011010504 ',  69.0000,1,   6,   1,   1,0.95631433, -44.400225, 1.10000, 0.90000, 1.10000, 0.90000
28263,'12011010601 ',  69.0000,1,   6,   1,   1,0.96337616, -44.285550, 1.10000, 0.90000, 1.10000, 0.90000
28264,'12011010603 ',  69.0000,1,   6,   1,   1,0.96229947, -44.394461, 1.10000, 0.90000, 1.10000, 0.90000
28265,'12011010604 ',  69.0000,1,   6,   1,   1,0.96530819, -44.263280, 1.10000, 0.90000, 1.10000, 0.90000
28266,'12011010605 ',  69.0000,1,   6,   1,   1,0.96689403, -44.119764, 1.10000, 0.90000, 1.10000, 0.90000
28267,'12011010606 ', 138.0000,1,   6,   1,   1,0.97730261, -42.722826, 1.10000, 0.90000, 1.10000, 0.90000
28268,'12011010607 ', 138.0000,1,   6,   1,   1,0.97763252, -42.629389, 1.10000, 0.90000, 1.10000, 0.90000
28269,'12011010609 ',  69.0000,1,   6,   1,   1,0.96312219, -44.053617, 1.10000, 0.90000, 1.10000, 0.90000
28270,'12011010610 ',  69.0000,1,   6,   1,   1,0.96407807, -43.998945, 1.10000, 0.90000, 1.10000, 0.90000
28271,'12011010611 ',  69.0000,1,   6,   1,   1,0.96172565, -44.500062, 1.10000, 0.90000, 1.10000, 0.90000
28272,'12011010612 ',  69.0000,1,   6,   1,   1,0.96084690, -44.588312, 1.10000, 0.90000, 1.10000, 0.90000
28273,'12011010701 ',  69.0000,1,   6,   1,   1,0.96498334, -44.345847, 1.10000, 0.90000, 1.10000, 0.90000
28274,'12011010702 ',  69.0000,1,   6,   1,   1,0.96449506, -44.411345, 1.10000, 0.90000, 1.10000, 0.90000
28275,'12011010800 ',  69.0000,1,   6,   1,   1,0.96511400, -44.410474, 1.10000, 0.90000, 1.10000, 0.90000
28276,'12011010901 ',  69.0000,1,   6,   1,   1,0.96346956, -44.437347, 1.10000, 0.90000, 1.10000, 0.90000
28277,'12011010902 ',  69.0000,1,   6,   1,   1,0.96279019, -44.483957, 1.10000, 0.90000, 1.10000, 0.90000
28278,'12011011000 ',  69.0000,1,   6,   1,   1,0.96235067, -44.495882, 1.10000, 0.90000, 1.10000, 0.90000
28279,'12011020101 ', 138.0000,1,   6,   1,   1,0.97880411, -42.756865, 1.10000, 0.90000, 1.10000, 0.90000
28280,'12011020103 ', 138.0000,1,   6,   1,   1,0.98118609, -42.664206, 1.10000, 0.90000, 1.10000, 0.90000
28281,'12011020104 ',  69.0000,1,   6,   1,   1,0.97578603, -43.544720, 1.10000, 0.90000, 1.10000, 0.90000
28282,'12011020204 ',  69.0000,1,   6,   1,   1,0.96953601, -44.062947, 1.10000, 0.90000, 1.10000, 0.90000
28283,'12011020205 ',  69.0000,1,   6,   1,   1,0.97266990, -43.804172, 1.10000, 0.90000, 1.10000, 0.90000
28284,'12011020206 ',  69.0000,1,   6,   1,   1,0.97364485, -43.703310, 1.10000, 0.90000, 1.10000, 0.90000
28285,'12011020207 ',  69.0000,1,   6,   1,   1,0.97229218, -43.947855, 1.10000, 0.90000, 1.10000, 0.90000
28286,'12011020209 ', 138.0000,1,   6,   1,   1,0.97968203, -42.825327, 1.10000, 0.90000, 1.10000, 0.90000
28287,'12011020210 ', 138.0000,1,   6,   1,   1,0.97884399, -42.908744, 1.10000, 0.90000, 1.10000, 0.90000
28288,'12011020211 ', 138.0000,1,   6,   1,   1,0.97698259, -43.095745, 1.10000, 0.90000, 1.10000, 0.90000
28289,'12011020212 ', 138.0000,1,   6,   1,   1,0.97741634, -43.049443, 1.10000, 0.90000, 1.10000, 0.90000
28290,'12011020302 ',  69.0000,1,   6,   1,   1,0.96738589, -44.145237, 1.10000, 0.90000, 1.10000, 0.90000
28291,'12011020308 ',  69.0000,1,   6,   1,   1,0.96802098, -44.104693, 1.10000, 0.90000, 1.10000, 0.90000
28292,'12011020309 ', 138.0000,1,   6,   1,   1,0.97707283, -42.811817, 1.10000, 0.90000, 1.10000, 0.90000
28293,'12011020311 ',  69.0000,1,   6,   1,   1,0.96357739, -44.426815, 1.10000, 0.90000, 1.10000, 0.90000
28294,'12011020312 ',  69.0000,1,   6,   1,   1,0.96003789, -44.690150, 1.10000, 0.90000, 1.10000, 0.90000
28295,'12011020313 ',  69.0000,1,   6,   1,   1,0.96163690, -44.672070, 1.10000, 0.90000, 1.10000, 0.90000
28296,'12011020314 ', 138.0000,1,   6,   1,   1,0.97569847, -43.093504, 1.10000, 0.90000, 1.10000, 0.90000
28297,'12011020315 ',  69.0000,1,   6,   1,   1,0.96712512, -44.316958, 1.10000, 0.90000, 1.10000, 0.90000
28298,'12011020316 ',  69.0000,1,   6,   1,   1,0.96599710, -44.417967, 1.10000, 0.90000, 1.10000, 0.90000
28299,'12011020317 ',  69.0000,1,   6,   1,   1,0.96536958, -44.435548, 1.10000, 0.90000, 1.10000, 0.90000
28300,'12011020318 ',  69.0000,1,   6,   1,   1,0.96245164, -44.693063, 1.10000, 0.90000, 1.10000, 0.90000
28301,'12011020319 ',  69.0000,1,   6,   1,   1,0.96379107, -44.607187, 1.10000, 0.90000, 1.10000, 0.90000
28302,'12011020320 ',  69.0000,1,   6,   1,   1,0.96502841, -44.462469, 1.10000, 0.90000, 1.10000, 0.90000
28303,'12011020321 ',  69.0000,1,   6,   1,   1,0.96640247, -44.423779, 1.10000, 0.90000, 1.10000, 0.90000
28304,'12011020322 ',  69.0000,1,   6,   1,   1,0.96689403, -44.409962, 1.10000, 0.90000, 1.10000, 0.90000
28305,'12011020323 ',  69.0000,1,   6,   1,   1,0.96728969, -44.184685, 1.10000, 0.90000, 1.10000, 0.90000
28306,'12011020324 ',  69.0000,1,   6,   1,   1,0.96828550, -44.155080, 1.10000, 0.90000, 1.10000, 0.90000
28307,'12011020325 ',  69.0000,1,   6,   1,   1,0.95944637, -44.670393, 1.10000, 0.90000, 1.10000, 0.90000
28308,'12011020326 ',  69.0000,1,   6,   1,   1,0.96035981, -44.637441, 1.10000, 0.90000, 1.10000, 0.90000
28309,'12011020404 ', 138.0000,1,   6,   1,   1,0.98410970, -42.471885, 1.10000, 0.90000, 1.10000, 0.90000
28310,'12011020405 ',  69.0000,1,   6,   1,   1,0.97699183, -43.588724, 1.10000, 0.90000, 1.10000, 0.90000
28311,'12011020406 ', 138.0000,1,   6,   1,   1,0.97585106, -43.216431, 1.10000, 0.90000, 1.10000, 0.90000
28312,'12011020407 ', 138.0000,1,   6,   1,   1,0.97639436, -43.157831, 1.10000, 0.90000, 1.10000, 0.90000
28313,'12011020409 ',  69.0000,1,   6,   1,   1,0.96251088, -44.750498, 1.10000, 0.90000, 1.10000, 0.90000
28314,'12011020411 ',  69.0000,1,   6,   1,   1,0.96920663, -44.265705, 1.10000, 0.90000, 1.10000, 0.90000
28315,'12011020412 ',  69.0000,1,   6,   1,   1,0.97398251, -43.838258, 1.10000, 0.90000, 1.10000, 0.90000
28316,'12011020413 ',  69.0000,1,   6,   1,   1,0.97364622, -43.873464, 1.10000, 0.90000, 1.10000, 0.90000
28317,'12011020414 ',  69.0000,1,   6,   1,   1,0.96456581, -44.648001, 1.10000, 0.90000, 1.10000, 0.90000
28318,'12011020415 ',  69.0000,1,   6,   1,   1,0.96602809, -44.654185, 1.10000, 0.90000, 1.10000, 0.90000
28319,'12011020501 ',  69.0000,1,   6,   1,   1,0.97571814, -43.625337, 1.10000, 0.90000, 1.10000, 0.90000
28320,'12011020502 ',  69.0000,1,   6,   1,   1,0.97561693, -43.632813, 1.10000, 0.90000, 1.10000, 0.90000
28321,'12011030100 ',  69.0000,1,   6,   1,   1,0.96470433, -44.348251, 1.10000, 0.90000, 1.10000, 0.90000
28322,'12011030201 ',  69.0000,1,   6,   1,   1,0.96705127, -44.177998, 1.10000, 0.90000, 1.10000, 0.90000
28323,'12011030202 ',  69.0000,1,   6,   1,   1,0.97279185, -43.720878, 1.10000, 0.90000, 1.10000, 0.90000
28324,'12011030203 ',  69.0000,1,   6,   1,   1,0.96626586, -44.232524, 1.10000, 0.90000, 1.10000, 0.90000
28325,'12011030301 ',  69.0000,1,   6,   1,   1,0.96814597, -44.088058, 1.10000, 0.90000, 1.10000, 0.90000
28326,'12011030302 ', 138.0000,1,   6,   1,   1,0.97906739, -42.425433, 1.10000, 0.90000, 1.10000, 0.90000
28327,'12011030401 ',  69.0000,1,   6,   1,   1,0.97544730, -43.404384, 1.10000, 0.90000, 1.10000, 0.90000
28328,'12011030402 ', 138.0000,1,   6,   1,   1,0.98009014, -42.350072, 1.10000, 0.90000, 1.10000, 0.90000
28329,'12011030500 ', 500.0000,1,   6,   1,   1,1.01225972, -37.471500, 1.10000, 0.90000, 1.10000, 0.90000
28330,'12011030600 ', 230.0000,1,   6,   1,   1,0.99125618, -40.531316, 1.10000, 0.90000, 1.10000, 0.90000
28331,'12011030702 ',  69.0000,1,   6,   1,   1,0.98027891, -42.960828, 1.10000, 0.90000, 1.10000, 0.90000
28332,'12011030703 ',  69.0000,1,   6,   1,   1,0.97958928, -42.988849, 1.10000, 0.90000, 1.10000, 0.90000
28333,'12011030704 ',  69.0000,1,   6,   1,   1,0.97859097, -43.060344, 1.10000, 0.90000, 1.10000, 0.90000
28334,'12011030705 ',  69.0000,1,   6,   1,   1,0.97903907, -43.030335, 1.10000, 0.90000, 1.10000, 0.90000
28335,'12011030801 ', 138.0000,1,   6,   1,   1,0.98039097, -42.550156, 1.10000, 0.90000, 1.10000, 0.90000
28336,'12011030802 ',  69.0000,1,   6,   1,   1,0.97052306, -44.316870, 1.10000, 0.90000, 1.10000, 0.90000
28337,'12011030902 ',  69.0000,1,   6,   1,   1,0.97079515, -44.213365, 1.10000, 0.90000, 1.10000, 0.90000
28338,'12011030903 ',  69.0000,1,   6,   1,   1,0.97097343, -44.295730, 1.10000, 0.90000, 1.10000, 0.90000
28339,'12011030904 ',  69.0000,1,   6,   1,   1,0.97074252, -44.266811, 1.10000, 0.90000, 1.10000, 0.90000
28340,'12011031001 ',  69.0000,1,   6,   1,   1,0.97310603, -43.759629, 1.10000, 0.90000, 1.10000, 0.90000
28341,'12011031002 ',  69.0000,1,   6,   1,   1,0.97205114, -43.991012, 1.10000, 0.90000, 1.10000, 0.90000
28342,'12011031101 ',  69.0000,1,   6,   1,   1,0.96526402, -44.314213, 1.10000, 0.90000, 1.10000, 0.90000
28343,'12011031102 ',  69.0000,1,   6,   1,   1,0.97062266, -43.924752, 1.10000, 0.90000, 1.10000, 0.90000
28344,'12011031202 ',  69.0000,1,   6,   1,   1,0.97003782, -44.266709, 1.10000, 0.90000, 1.10000, 0.90000
28345,'12011031203 ',  69.0000,1,   6,   1,   1,0.96981037, -43.999133, 1.10000, 0.90000, 1.10000, 0.90000
28346,'12011031204 ',  69.0000,1,   6,   1,   1,0.96992230, -43.996752, 1.10000, 0.90000, 1.10000, 0.90000
28347,'12011031205 ',  69.0000,1,   6,   1,   1,0.96480107, -44.327057, 1.10000, 0.90000, 1.10000, 0.90000
28348,'12011040101 ',  69.0000,1,   6,   1,   1,0.96974903, -44.415136, 1.10000, 0.90000, 1.10000, 0.90000
28349,'12011040102 ',  69.0000,1,   6,   1,   1,0.96966946, -44.392968, 1.10000, 0.90000, 1.10000, 0.90000
28350,'12011040203 ',  69.0000,1,   6,   1,   1,0.96917707, -44.397565, 1.10000, 0.90000, 1.10000, 0.90000
28351,'12011040204 ',  69.0000,1,   6,   1,   1,0.96980256, -44.366276, 1.10000, 0.90000, 1.10000, 0.90000
28352,'12011040205 ',  69.0000,1,   6,   1,   1,0.96932155, -44.408592, 1.10000, 0.90000, 1.10000, 0.90000
28353,'12011040206 ',  69.0000,1,   6,   1,   1,0.96972924, -44.382286, 1.10000, 0.90000, 1.10000, 0.90000
28354,'12011040300 ',  69.0000,1,   6,   1,   1,0.96949959, -44.401554, 1.10000, 0.90000, 1.10000, 0.90000
28355,'12011040401 ',  69.0000,1,   6,   1,   1,0.96988344, -44.438075, 1.10000, 0.90000, 1.10000, 0.90000
28356,'12011040402 ',  69.0000,1,   6,   1,   1,0.97018820, -44.444205, 1.10000, 0.90000, 1.10000, 0.90000
28357,'12011040502 ',  69.0000,1,   6,   1,   1,0.97324151, -44.288234, 1.10000, 0.90000, 1.10000, 0.90000
28358,'12011040503 ',  69.0000,1,   6,   1,   1,0.96992224, -44.427915, 1.10000, 0.90000, 1.10000, 0.90000
28359,'12011040504 ',  69.0000,1,   6,   1,   1,0.96962816, -44.439827, 1.10000, 0.90000, 1.10000, 0.90000
28360,'12011040601 ',  69.0000,1,   6,   1,   1,0.97453576, -44.217050, 1.10000, 0.90000, 1.10000, 0.90000
28361,'12011040602 ',  69.0000,1,   6,   1,   1,0.97399575, -44.221496, 1.10000, 0.90000, 1.10000, 0.90000
28362,'12011040701 ',  69.0000,1,   6,   1,   1,0.97505969, -44.160243, 1.10000, 0.90000, 1.10000, 0.90000
28363,'12011040702 ',  69.0000,1,   6,   1,   1,0.97550988, -44.147990, 1.10000, 0.90000, 1.10000, 0.90000
28364,'12011040801 ',  69.0000,1,   6,   1,   1,0.97812384, -43.646794, 1.10000, 0.90000, 1.10000, 0.90000
28365,'12011040802 ',  69.0000,1,   6,   1,   1,0.97854668, -43.601243, 1.10000, 0.90000, 1.10000, 0.90000
28366,'12011040901 ',  69.0000,1,   6,   1,   1,0.98213530, -42.850650, 1.10000, 0.90000, 1.10000, 0.90000
28367,'12011040902 ',  69.0000,1,   6,   1,   1,0.98149490, -42.867937, 1.10000, 0.90000, 1.10000, 0.90000
28368,'12011041000 ', 138.0000,1,   6,   1,   1,0.98781347, -42.261727, 1.10000, 0.90000, 1.10000, 0.90000
28369,'12011041100 ', 138.0000,1,   6,   1,   1,0.98779190, -42.275367, 1.10000, 0.90000, 1.10000, 0.90000
28370,'12011041200 ', 138.0000,1,   6,   1,   1,0.98758930, -42.293751, 1.10000, 0.90000, 1.10000, 0.90000
28371,'12011041300 ', 138.0000,1,   6,   1,   1,0.98828143, -42.257397, 1.10000, 0.90000, 1.10000, 0.90000
28372,'12011041400 ',  69.0000,1,   6,   1,   1,0.98238343, -43.155123, 1.10000, 0.90000, 1.10000, 0.90000
28373,'12011041500 ',  69.0000,1,   6,   1,   1,0.98101342, -43.338298, 1.10000, 0.90000, 1.10000, 0.90000
28374,'12011041600 ',  69.0000,1,   6,   1,   1,0.98141748, -43.346764, 1.10000, 0.90000, 1.10000, 0.90000
28375,'12011041700 ',  69.0000,1,   6,   1,   1,0.97942954, -43.512526, 1.10000, 0.90000, 1.10000, 0.90000
28376,'12011041801 ',  69.0000,1,   6,   1,   1,0.98003328, -43.618278, 1.10000, 0.90000, 1.10000, 0.90000
28377,'12011041802 ',  69.0000,1,   6,   1,   1,0.97848886, -43.785341, 1.10000, 0.90000, 1.10000, 0.90000
28378,'12011041900 ',  69.0000,1,   6,   1,   1,0.98169029, -43.423703, 1.10000, 0.90000, 1.10000, 0.90000
28379,'12011042000 ',  69.0000,1,   6,   1,   1,0.98059183, -43.626556, 1.10000, 0.90000, 1.10000, 0.90000
28380,'12011042100 ',  69.0000,1,   6,   1,   1,0.97984970, -43.646032, 1.10000, 0.90000, 1.10000, 0.90000
28381,'12011042200 ',  69.0000,1,   6,   1,   1,0.98253292, -43.329870, 1.10000, 0.90000, 1.10000, 0.90000
28382,'12011042301 ',  69.0000,1,   6,   1,   1,0.98372942, -43.299212, 1.10000, 0.90000, 1.10000, 0.90000
28383,'12011042302 ', 230.0000,1,   6,   1,   1,1.00172341, -40.886233, 1.10000, 0.90000, 1.10000, 0.90000
28384,'12011042400 ',  69.0000,1,   6,   1,   1,0.98274517, -43.362457, 1.10000, 0.90000, 1.10000, 0.90000
28385,'12011042500 ',  69.0000,1,   6,   1,   1,0.98243725, -43.297119, 1.10000, 0.90000, 1.10000, 0.90000
28386,'12011042600 ',  69.0000,1,   6,   1,   1,0.98419356, -43.109480, 1.10000, 0.90000, 1.10000, 0.90000
28387,'12011042700 ',  69.0000,1,   6,   1,   1,0.98312563, -43.151165, 1.10000, 0.90000, 1.10000, 0.90000
28388,'12011042800 ',  69.0000,1,   6,   1,   1,0.98314184, -43.116273, 1.10000, 0.90000, 1.10000, 0.90000
28389,'12011042900 ',  69.0000,1,   6,   1,   1,0.98283666, -43.079820, 1.10000, 0.90000, 1.10000, 0.90000
28390,'12011043001 ',  69.0000,1,   6,   1,   1,0.98931617, -42.663656, 1.10000, 0.90000, 1.10000, 0.90000
28391,'12011043002 ',  69.0000,1,   6,   1,   1,0.98664927, -42.952778, 1.10000, 0.90000, 1.10000, 0.90000
28392,'12011043100 ',  69.0000,1,   6,   1,   1,0.98467249, -43.050775, 1.10000, 0.90000, 1.10000, 0.90000
28393,'12011043301 ', 230.0000,1,   6,   1,   1,0.99990410, -41.007240, 1.10000, 0.90000, 1.10000, 0.90000
28394,'12011043302 ', 230.0000,1,   6,   1,   1,1.00287366, -40.796969, 1.10000, 0.90000, 1.10000, 0.90000
28395,'12011050100 ',  69.0000,1,   6,   1,   1,0.97133118, -44.296697, 1.10000, 0.90000, 1.10000, 0.90000
28396,'12011050204 ', 138.0000,1,   6,   1,   1,0.98571473, -42.328079, 1.10000, 0.90000, 1.10000, 0.90000
28397,'12011050205 ',  69.0000,1,   6,   1,   1,0.98095638, -42.936970, 1.10000, 0.90000, 1.10000, 0.90000
28398,'12011050206 ',  69.0000,1,   6,   1,   1,0.98167807, -42.899810, 1.10000, 0.90000, 1.10000, 0.90000
28399,'12011050207 ', 138.0000,1,   6,   1,   1,0.98804563, -42.165906, 1.10000, 0.90000, 1.10000, 0.90000
28400,'12011050208 ', 500.0000,1,   6,   1,   1,1.01383269, -38.408606, 1.10000, 0.90000, 1.10000, 0.90000
28401,'12011050301 ', 230.0000,1,   6,   1,   1,0.99516821, -41.094779, 1.10000, 0.90000, 1.10000, 0.90000
28402,'12011050306 ', 138.0000,1,   6,   1,   1,0.98663509, -42.370727, 1.10000, 0.90000, 1.10000, 0.90000
28403,'12011050307 ', 138.0000,1,   6,   1,   1,0.98710656, -42.316283, 1.10000, 0.90000, 1.10000, 0.90000
28404,'12011050308 ',  69.0000,1,   6,   1,   1,0.98394352, -42.930778, 1.10000, 0.90000, 1.10000, 0.90000
28405,'12011050309 ',  69.0000,1,   6,   1,   1,0.98019189, -43.310294, 1.10000, 0.90000, 1.10000, 0.90000
28406,'12011050310 ',  69.0000,1,   6,   1,   1,0.98078036, -43.363771, 1.10000, 0.90000, 1.10000, 0.90000
28407,'12011050311 ', 138.0000,1,   6,   1,   1,0.98589522, -42.474556, 1.10000, 0.90000, 1.10000, 0.90000
28408,'12011050312 ', 138.0000,1,   6,   1,   1,0.98549253, -42.512078, 1.10000, 0.90000, 1.10000, 0.90000
28409,'12011050401 ', 138.0000,1,   6,   1,   1,0.98780864, -42.217833, 1.10000, 0.90000, 1.10000, 0.90000
28410,'12011050402 ', 138.0000,1,   6,   1,   1,0.98753357, -42.225565, 1.10000, 0.90000, 1.10000, 0.90000
28411,'12011050501 ',  69.0000,1,   6,   1,   1,0.97193378, -44.310770, 1.10000, 0.90000, 1.10000, 0.90000
28412,'12011050502 ',  69.0000,1,   6,   1,   1,0.97140551, -44.315200, 1.10000, 0.90000, 1.10000, 0.90000
28413,'12011050601 ',  69.0000,1,   6,   1,   1,0.97003400, -44.382945, 1.10000, 0.90000, 1.10000, 0.90000
28414,'12011050602 ',  69.0000,1,   6,   1,   1,0.97250891, -44.319103, 1.10000, 0.90000, 1.10000, 0.90000
28415,'12011050701 ',  69.0000,1,   6,   1,   1,0.97965640, -43.502796, 1.10000, 0.90000, 1.10000, 0.90000
28416,'12011050702 ', 138.0000,1,   6,   1,   1,0.98545533, -42.378534, 1.10000, 0.90000, 1.10000, 0.90000
28417,'12011050800 ', 138.0000,1,   6,   1,   1,0.98771185, -42.237975, 1.10000, 0.90000, 1.10000, 0.90000
28418,'12011050900 ',  69.0000,1,   6,   1,   1,0.97857124, -43.641320, 1.10000, 0.90000, 1.10000, 0.90000
28419,'12011051001 ',  69.0000,1,   6,   1,   1,0.97774637, -43.662961, 1.10000, 0.90000, 1.10000, 0.90000
28420,'12011051002 ',  69.0000,1,   6,   1,   1,0.97269905, -44.289125, 1.10000, 0.90000, 1.10000, 0.90000
28421,'12011060105 ',  69.0000,1,   6,   1,   1,0.97060144, -44.264554, 1.10000, 0.90000, 1.10000, 0.90000
28422,'12011060107 ',  69.0000,1,   6,   1,   1,0.97840905, -43.497701, 1.10000, 0.90000, 1.10000, 0.90000
28423,'12011060109 ',  69.0000,1,   6,   1,   1,0.97701532, -43.679746, 1.10000, 0.90000, 1.10000, 0.90000
28424,'12011060111 ',  69.0000,1,   6,   1,   1,0.96527541, -44.728744, 1.10000, 0.90000, 1.10000, 0.90000
28425,'12011060112 ',  69.0000,1,   6,   1,   1,0.96915758, -44.433458, 1.10000, 0.90000, 1.10000, 0.90000
28426,'12011060113 ',  69.0000,1,   6,   1,   1,0.96414262, -44.821481, 1.10000, 0.90000, 1.10000, 0.90000
28427,'12011060114 ',  69.0000,1,   6,   1,   1,0.97013998, -44.428717, 1.10000, 0.90000, 1.10000, 0.90000
28428,'12011060115 ',  69.0000,1,   6,   1,   1,0.96862435, -44.785342, 1.10000, 0.90000, 1.10000, 0.90000
28429,'12011060116 ',  69.0000,1,   6,   1,   1,0.96978766, -44.543072, 1.10000, 0.90000, 1.10000, 0.90000
28430,'12011060117 ',  69.0000,1,   6,   1,   1,0.97289193, -44.389929, 1.10000, 0.90000, 1.10000, 0.90000
28431,'12011060118 ',  69.0000,1,   6,   1,   1,0.96758181, -44.875682, 1.10000, 0.90000, 1.10000, 0.90000
28432,'12011060119 ',  69.0000,1,   6,   1,   1,0.96679002, -44.911130, 1.10000, 0.90000, 1.10000, 0.90000
28433,'12011060120 ',  69.0000,1,   6,   1,   1,0.96799403, -44.982089, 1.10000, 0.90000, 1.10000, 0.90000
28434,'12011060121 ',  69.0000,1,   6,   1,   1,0.96959412, -44.909170, 1.10000, 0.90000, 1.10000, 0.90000
28435,'12011060122 ',  69.0000,1,   6,   1,   1,0.96818388, -45.047393, 1.10000, 0.90000, 1.10000, 0.90000
28436,'12011060123 ',  69.0000,1,   6,   1,   1,0.97540605, -44.053733, 1.10000, 0.90000, 1.10000, 0.90000
28437,'12011060124 ',  69.0000,1,   6,   1,   1,0.97777134, -43.672134, 1.10000, 0.90000, 1.10000, 0.90000
28438,'12011060125 ',  69.0000,1,   6,   1,   1,0.97400564, -44.254247, 1.10000, 0.90000, 1.10000, 0.90000
28439,'12011060126 ',  69.0000,1,   6,   1,   1,0.97299027, -44.139018, 1.10000, 0.90000, 1.10000, 0.90000
28440,'12011060127 ',  69.0000,1,   6,   1,   1,0.97300476, -43.898124, 1.10000, 0.90000, 1.10000, 0.90000
28441,'12011060128 ',  69.0000,1,   6,   1,   1,0.97552419, -43.786290, 1.10000, 0.90000, 1.10000, 0.90000
28442,'12011060203 ', 138.0000,1,   6,   1,   1,0.98495245, -42.582855, 1.10000, 0.90000, 1.10000, 0.90000
28443,'12011060206 ',  69.0000,1,   6,   1,   1,0.97208697, -44.445851, 1.10000, 0.90000, 1.10000, 0.90000
28444,'12011060207 ',  69.0000,1,   6,   1,   1,0.98014551, -43.440939, 1.10000, 0.90000, 1.10000, 0.90000
28445,'12011060208 ', 138.0000,1,   6,   1,   1,0.98463452, -42.627856, 1.10000, 0.90000, 1.10000, 0.90000
28446,'12011060209 ', 138.0000,1,   6,   1,   1,0.98449165, -42.654050, 1.10000, 0.90000, 1.10000, 0.90000
28447,'12011060210 ',  69.0000,1,   6,   1,   1,0.96919674, -44.649766, 1.10000, 0.90000, 1.10000, 0.90000
28448,'12011060211 ',  69.0000,1,   6,   1,   1,0.96961445, -44.638165, 1.10000, 0.90000, 1.10000, 0.90000
28449,'12011060212 ',  69.0000,1,   6,   1,   1,0.97068018, -44.595859, 1.10000, 0.90000, 1.10000, 0.90000
28450,'12011060213 ',  69.0000,1,   6,   1,   1,0.97051781, -44.574491, 1.10000, 0.90000, 1.10000, 0.90000
28451,'12011060302 ', 138.0000,1,   6,   1,   1,0.98505348, -42.563584, 1.10000, 0.90000, 1.10000, 0.90000
28452,'12011060303 ', 138.0000,1,   6,   1,   1,0.98520672, -42.540938, 1.10000, 0.90000, 1.10000, 0.90000
28453,'12011060304 ', 138.0000,1,   6,   1,   1,0.98538101, -42.531038, 1.10000, 0.90000, 1.10000, 0.90000
28454,'12011060305 ', 138.0000,1,   6,   1,   1,0.98485905, -42.591714, 1.10000, 0.90000, 1.10000, 0.90000
28455,'12011060306 ', 138.0000,1,   6,   1,   1,0.98511267, -42.556785, 1.10000, 0.90000, 1.10000, 0.90000
28456,'12011060401 ', 138.0000,1,   6,   1,   1,0.98574680, -42.487260, 1.10000, 0.90000, 1.10000, 0.90000
28457,'12011060402 ', 138.0000,1,   6,   1,   1,0.98654699, -42.390377, 1.10000, 0.90000, 1.10000, 0.90000
28458,'12011060403 ', 138.0000,1,   6,   1,   1,0.98734111, -42.332891, 1.10000, 0.90000, 1.10000, 0.90000
28459,'12011060501 ', 138.0000,1,   6,   1,   1,0.98447758, -42.667225, 1.10000, 0.90000, 1.10000, 0.90000
28460,'12011060503 ',  69.0000,1,   6,   1,   1,0.97055751, -44.759394, 1.10000, 0.90000, 1.10000, 0.90000
28461,'12011060504 ',  69.0000,1,   6,   1,   1,0.97154707, -44.602020, 1.10000, 0.90000, 1.10000, 0.90000
28462,'12011060505 ', 138.0000,1,   6,   1,   1,0.98316574, -42.800397, 1.10000, 0.90000, 1.10000, 0.90000
28463,'12011060603 ',  69.0000,1,   6,   1,   1,0.97080022, -44.840803, 1.10000, 0.90000, 1.10000, 0.90000
28464,'12011060605 ',  69.0000,1,   6,   1,   1,0.97364855, -44.589620, 1.10000, 0.90000, 1.10000, 0.90000
28465,'12011060606 ',  69.0000,1,   6,   1,   1,0.97808594, -44.023923, 1.10000, 0.90000, 1.10000, 0.90000
28466,'12011060607 ',  69.0000,1,   6,   1,   1,0.97492838, -44.333723, 1.10000, 0.90000, 1.10000, 0.90000
28467,'12011060608 ',  69.0000,1,   6,   1,   1,0.97229260, -44.735991, 1.10000, 0.90000, 1.10000, 0.90000
28468,'12011060609 ',  69.0000,1,   6,   1,   1,0.97169518, -44.752332, 1.10000, 0.90000, 1.10000, 0.90000
28469,'12011060700 ',  69.0000,1,   6,   1,   1,0.98103768, -43.570221, 1.10000, 0.90000, 1.10000, 0.90000
28470,'12011060801 ', 138.0000,1,   6,   1,   1,0.99035817, -42.182859, 1.10000, 0.90000, 1.10000, 0.90000
28471,'12011060802 ', 138.0000,1,   6,   1,   1,0.98838836, -42.269357, 1.10000, 0.90000, 1.10000, 0.90000
28472,'12011060900 ',  69.0000,1,   6,   1,   1,0.98006088, -43.834184, 1.10000, 0.90000, 1.10000, 0.90000
28473,'12011061001 ',  69.0000,1,   6,   1,   1,0.97932643, -43.881028, 1.10000, 0.90000, 1.10000, 0.90000
28474,'12011061002 ',  69.0000,1,   6,   1,   1,0.97358352, -44.659424, 1.10000, 0.90000, 1.10000, 0.90000
28475,'12011061100 ', 138.0000,1,   6,   1,   1,0.99245787, -42.087615, 1.10000, 0.90000, 1.10000, 0.90000
28476,'12011070101 ', 500.0000,1,   6,   1,   1,1.01724672, -38.937959, 1.10000, 0.90000, 1.10000, 0.90000
28477,'12011070102 ',  69.0000,1,   6,   1,   1,0.98646742, -42.704084, 1.10000, 0.90000, 1.10000, 0.90000
28478,'12011070204 ', 138.0000,1,   6,   1,   1,0.99296772, -42.114561, 1.10000, 0.90000, 1.10000, 0.90000
28479,'12011070205 ',  69.0000,1,   6,   1,   1,0.97199976, -44.895971, 1.10000, 0.90000, 1.10000, 0.90000
28480,'12011070207 ',  69.0000,1,   6,   1,   1,0.97543997, -44.553461, 1.10000, 0.90000, 1.10000, 0.90000
28481,'12011070208 ',  69.0000,1,   6,   1,   1,0.97290403, -44.841063, 1.10000, 0.90000, 1.10000, 0.90000
28482,'12011070209 ',  69.0000,1,   6,   1,   1,0.97597802, -44.492740, 1.10000, 0.90000, 1.10000, 0.90000
28483,'12011070210 ',  69.0000,1,   6,   1,   1,0.97644502, -44.490032, 1.10000, 0.90000, 1.10000, 0.90000
28484,'12011070211 ',  69.0000,1,   6,   1,   1,0.97684544, -44.447627, 1.10000, 0.90000, 1.10000, 0.90000
28485,'12011070304 ',  69.0000,1,   6,   1,   1,0.96584642, -45.144579, 1.10000, 0.90000, 1.10000, 0.90000
28486,'12011070305 ',  69.0000,1,   6,   1,   1,0.96818703, -45.148630, 1.10000, 0.90000, 1.10000, 0.90000
28487,'12011070306 ',  69.0000,1,   6,   1,   1,0.96446848, -45.285544, 1.10000, 0.90000, 1.10000, 0.90000
28488,'12011070310 ',  69.0000,1,   6,   1,   1,0.96610373, -45.122023, 1.10000, 0.90000, 1.10000, 0.90000
28489,'12011070311 ',  69.0000,1,   6,   1,   1,0.97073889, -44.774988, 1.10000, 0.90000, 1.10000, 0.90000
28490,'12011070312 ', 138.0000,1,   6,   1,   1,0.98174393, -43.010698, 1.10000, 0.90000, 1.10000, 0.90000
28491,'12011070313 ', 138.0000,1,   6,   1,   1,0.98361683, -42.889473, 1.10000, 0.90000, 1.10000, 0.90000
28492,'12011070314 ',  69.0000,1,   6,   1,   1,0.97379750, -44.551241, 1.10000, 0.90000, 1.10000, 0.90000
28493,'12011070315 ',  69.0000,1,   6,   1,   1,0.98077607, -44.051592, 1.10000, 0.90000, 1.10000, 0.90000
28494,'12011070316 ',  69.0000,1,   6,   1,   1,0.97725230, -44.466943, 1.10000, 0.90000, 1.10000, 0.90000
28495,'12011070317 ',  69.0000,1,   6,   1,   1,0.96127731, -45.386160, 1.10000, 0.90000, 1.10000, 0.90000
28496,'12011070318 ',  69.0000,1,   6,   1,   1,0.97152925, -44.648339, 1.10000, 0.90000, 1.10000, 0.90000
28497,'12011070319 ',  69.0000,1,   6,   1,   1,0.96626019, -45.026379, 1.10000, 0.90000, 1.10000, 0.90000
28498,'12011070320 ',  69.0000,1,   6,   1,   1,0.96577179, -45.030973, 1.10000, 0.90000, 1.10000, 0.90000
28499,'12011070321 ',  69.0000,1,   6,   1,   1,0.96710724, -45.075888, 1.10000, 0.90000, 1.10000, 0.90000
28500,'12011070322 ',  69.0000,1,   6,   1,   1,0.96821195, -44.985730, 1.10000, 0.90000, 1.10000, 0.90000
28501,'12011070401 ',  69.0000,1,   6,   1,   1,0.97486395, -44.644097, 1.10000, 0.90000, 1.10000, 0.90000
28502,'12011070402 ',  69.0000,1,   6,   1,   1,0.97645301, -44.537884, 1.10000, 0.90000, 1.10000, 0.90000
28503,'12011070403 ',  69.0000,1,   6,   1,   1,0.97818053, -44.384434, 1.10000, 0.90000, 1.10000, 0.90000
28504,'12011070404 ',  69.0000,1,   6,   1,   1,0.97751385, -44.408746, 1.10000, 0.90000, 1.10000, 0.90000
28505,'12011070405 ',  69.0000,1,   6,   1,   1,0.97464246, -44.667764, 1.10000, 0.90000, 1.10000, 0.90000
28506,'12011070501 ',  69.0000,1,   6,   1,   1,0.97645134, -44.656323, 1.10000, 0.90000, 1.10000, 0.90000
28507,'12011070502 ',  69.0000,1,   6,   1,   1,0.97969884, -44.333194, 1.10000, 0.90000, 1.10000, 0.90000
28508,'12011070601 ', 138.0000,1,   6,   1,   1,0.99256498, -42.227013, 1.10000, 0.90000, 1.10000, 0.90000
28509,'12011070602 ', 138.0000,1,   6,   1,   1,0.99075055, -42.453092, 1.10000, 0.90000, 1.10000, 0.90000
28510,'12011080101 ', 138.0000,1,   6,   1,   1,0.99129975, -42.390446, 1.10000, 0.90000, 1.10000, 0.90000
28511,'12011080102 ', 138.0000,1,   6,   1,   1,0.99373239, -42.098230, 1.10000, 0.90000, 1.10000, 0.90000
28512,'12011080103 ',  69.0000,1,   6,   1,   1,0.98487347, -43.012679, 1.10000, 0.90000, 1.10000, 0.90000
28513,'12011080200 ', 138.0000,1,   6,   1,   1,0.99476486, -41.959532, 1.10000, 0.90000, 1.10000, 0.90000
28514,'12011080402 ', 138.0000,1,   6,   1,   1,0.99060154, -42.384070, 1.10000, 0.90000, 1.10000, 0.90000
28515,'12011080403 ', 138.0000,1,   6,   1,   1,0.99080610, -42.450561, 1.10000, 0.90000, 1.10000, 0.90000
28516,'12011080405 ',  69.0000,1,   6,   1,   1,0.98245049, -43.056751, 1.10000, 0.90000, 1.10000, 0.90000
28517,'12011080406 ', 138.0000,1,   6,   1,   1,0.99100673, -42.339680, 1.10000, 0.90000, 1.10000, 0.90000
28518,'12011080500 ', 138.0000,1,   6,   1,   1,0.99117535, -42.333615, 1.10000, 0.90000, 1.10000, 0.90000
28519,'12011090101 ', 138.0000,1,   6,   1,   1,0.98643976, -43.003165, 1.10000, 0.90000, 1.10000, 0.90000
28520,'12011090102 ', 500.0000,1,   6,   1,   1,1.01869428, -38.977427, 1.10000, 0.90000, 1.10000, 0.90000
28521,'12011090200 ', 138.0000,1,   6,   1,   1,0.98879337, -42.718742, 1.10000, 0.90000, 1.10000, 0.90000
28522,'12011090301 ', 138.0000,1,   6,   1,   1,0.98815632, -42.771287, 1.10000, 0.90000, 1.10000, 0.90000
28523,'12011090302 ', 138.0000,1,   6,   1,   1,0.98972303, -42.591205, 1.10000, 0.90000, 1.10000, 0.90000
28524,'12011090401 ',  69.0000,1,   6,   1,   1,0.97859555, -43.550782, 1.10000, 0.90000, 1.10000, 0.90000
28525,'12011090403 ',  69.0000,1,   6,   1,   1,0.97943813, -43.540738, 1.10000, 0.90000, 1.10000, 0.90000
28526,'12011090404 ',  69.0000,1,   6,   1,   1,0.97942758, -43.530978, 1.10000, 0.90000, 1.10000, 0.90000
28527,'12011090502 ', 138.0000,1,   6,   1,   1,0.99010569, -42.440702, 1.10000, 0.90000, 1.10000, 0.90000
28528,'12011090503 ',  69.0000,1,   6,   1,   1,0.98082161, -43.614573, 1.10000, 0.90000, 1.10000, 0.90000
28529,'12011090504 ', 138.0000,1,   6,   1,   1,0.98808002, -42.746985, 1.10000, 0.90000, 1.10000, 0.90000
28530,'12011090601 ',  69.0000,1,   6,   1,   1,0.97824550, -44.475009, 1.10000, 0.90000, 1.10000, 0.90000
28531,'12011090602 ',  69.0000,1,   6,   1,   1,0.97839081, -44.470132, 1.10000, 0.90000, 1.10000, 0.90000
28532,'12011090700 ',  69.0000,1,   6,   1,   1,0.97734475, -44.552446, 1.10000, 0.90000, 1.10000, 0.90000
28533,'12011090801 ', 138.0000,1,   6,   1,   1,0.98711878, -42.865427, 1.10000, 0.90000, 1.10000, 0.90000
28534,'12011090802 ', 138.0000,1,   6,   1,   1,0.98895401, -42.597370, 1.10000, 0.90000, 1.10000, 0.90000
28535,'12011090900 ', 138.0000,1,   6,   1,   1,0.98805523, -42.720979, 1.10000, 0.90000, 1.10000, 0.90000
28536,'12011091000 ', 138.0000,1,   6,   1,   1,0.98751110, -42.808190, 1.10000, 0.90000, 1.10000, 0.90000
28537,'12011091100 ', 138.0000,1,   6,   1,   1,0.98613220, -43.009872, 1.10000, 0.90000, 1.10000, 0.90000
28538,'12011091201 ',  69.0000,1,   6,   1,   1,0.97629040, -44.664178, 1.10000, 0.90000, 1.10000, 0.90000
28539,'12011091202 ',  69.0000,1,   6,   1,   1,0.97568858, -44.712758, 1.10000, 0.90000, 1.10000, 0.90000
28540,'12011091300 ',  69.0000,1,   6,   1,   1,0.97635365, -44.629416, 1.10000, 0.90000, 1.10000, 0.90000
28541,'12011091400 ', 138.0000,1,   6,   1,   1,0.98435092, -43.265174, 1.10000, 0.90000, 1.10000, 0.90000
28542,'12011091500 ', 138.0000,1,   6,   1,   1,0.98291862, -43.466617, 1.10000, 0.90000, 1.10000, 0.90000
28543,'12011091600 ', 138.0000,1,   6,   1,   1,0.98436141, -43.196674, 1.10000, 0.90000, 1.10000, 0.90000
28544,'12011091701 ', 138.0000,1,   6,   1,   1,0.98458987, -43.197801, 1.10000, 0.90000, 1.10000, 0.90000
28545,'12011091702 ',  69.0000,1,   6,   1,   1,0.98300403, -43.293745, 1.10000, 0.90000, 1.10000, 0.90000
28546,'12011091801 ', 138.0000,1,   6,   1,   1,0.98598289, -43.025855, 1.10000, 0.90000, 1.10000, 0.90000
28547,'12011091802 ',  69.0000,1,   6,   1,   1,0.98200303, -43.332161, 1.10000, 0.90000, 1.10000, 0.90000
28548,'12011091901 ',  69.0000,1,   6,   1,   1,0.97967744, -43.527498, 1.10000, 0.90000, 1.10000, 0.90000
28549,'12011091902 ', 138.0000,1,   6,   1,   1,0.98646969, -42.980840, 1.10000, 0.90000, 1.10000, 0.90000
28550,'12011092000 ', 138.0000,1,   6,   1,   1,0.98697782, -42.960210, 1.10000, 0.90000, 1.10000, 0.90000
28551,'12011100101 ', 138.0000,1,   6,   1,   1,0.98607528, -43.035079, 1.10000, 0.90000, 1.10000, 0.90000
28552,'12011100103 ',  69.0000,1,   6,   1,   1,0.97912019, -44.111711, 1.10000, 0.90000, 1.10000, 0.90000
28553,'12011100104 ',  69.0000,1,   6,   1,   1,0.98044938, -43.935769, 1.10000, 0.90000, 1.10000, 0.90000
28554,'12011100105 ',  69.0000,1,   6,   1,   1,0.98029810, -43.939860, 1.10000, 0.90000, 1.10000, 0.90000
28555,'12011100201 ', 138.0000,1,   6,   1,   1,0.98530257, -43.116986, 1.10000, 0.90000, 1.10000, 0.90000
28556,'12011100202 ',  69.0000,1,   6,   1,   1,0.98151636, -43.751088, 1.10000, 0.90000, 1.10000, 0.90000
28557,'12011100300 ', 230.0000,1,   6,   1,   1,0.99117059, -42.211392, 1.10000, 0.90000, 1.10000, 0.90000
28558,'12011100400 ', 138.0000,1,   6,   1,   1,0.98482370, -43.176566, 1.10000, 0.90000, 1.10000, 0.90000
28559,'12011100501 ', 138.0000,1,   6,   1,   1,0.98390108, -43.262545, 1.10000, 0.90000, 1.10000, 0.90000
28560,'12011100502 ',  69.0000,1,   6,   1,   1,0.98333597, -43.293171, 1.10000, 0.90000, 1.10000, 0.90000
28561,'12011100600 ', 138.0000,1,   6,   1,   1,0.98278856, -43.414386, 1.10000, 0.90000, 1.10000, 0.90000
28562,'12011100700 ', 138.0000,1,   6,   1,   1,0.98290151, -43.416808, 1.10000, 0.90000, 1.10000, 0.90000
28563,'12011100801 ',  69.0000,1,   6,   1,   1,0.97773796, -44.414220, 1.10000, 0.90000, 1.10000, 0.90000
28564,'12011100802 ', 138.0000,1,   6,   1,   1,0.98188543, -43.554177, 1.10000, 0.90000, 1.10000, 0.90000
28565,'12011110100 ',  69.0000,1,   6,   1,   1,0.97506648, -44.768103, 1.10000, 0.90000, 1.10000, 0.90000
28566,'12011110301 ',  69.0000,1,   6,   1,   1,0.97629213, -44.376873, 1.10000, 0.90000, 1.10000, 0.90000
28567,'12011110302 ',  69.0000,1,   6,   1,   1,0.97931629, -44.216005, 1.10000, 0.90000, 1.10000, 0.90000
28568,'12011110303 ',  69.0000,1,   6,   1,   1,0.98041511, -44.131539, 1.10000, 0.90000, 1.10000, 0.90000
28569,'12011110307 ',  69.0000,1,   6,   1,   1,0.97586846, -44.644087, 1.10000, 0.90000, 1.10000, 0.90000
28570,'12011110308 ',  69.0000,1,   6,   1,   1,0.97784507, -44.565622, 1.10000, 0.90000, 1.10000, 0.90000
28571,'12011110309 ',  69.0000,1,   6,   1,   1,0.97721756, -44.502979, 1.10000, 0.90000, 1.10000, 0.90000
28572,'12011110311 ',  69.0000,1,   6,   1,   1,0.97550094, -44.705330, 1.10000, 0.90000, 1.10000, 0.90000
28573,'12011110312 ', 138.0000,1,   6,   1,   1,0.98397076, -43.454487, 1.10000, 0.90000, 1.10000, 0.90000
28574,'12011110313 ',  69.0000,1,   6,   1,   1,0.97613764, -44.643896, 1.10000, 0.90000, 1.10000, 0.90000
28575,'12011110319 ',  69.0000,1,   6,   1,   1,0.97450441, -44.814954, 1.10000, 0.90000, 1.10000, 0.90000
28576,'12011110320 ',  69.0000,1,   6,   1,   1,0.97473115, -44.807147, 1.10000, 0.90000, 1.10000, 0.90000
28577,'12011110321 ',  69.0000,1,   6,   1,   1,0.98329794, -43.874506, 1.10000, 0.90000, 1.10000, 0.90000
28578,'12011110322 ',  69.0000,1,   6,   1,   1,0.98238242, -43.991418, 1.10000, 0.90000, 1.10000, 0.90000
28579,'12011110323 ',  69.0000,1,   6,   1,   1,0.97533506, -44.779547, 1.10000, 0.90000, 1.10000, 0.90000
28580,'12011110324 ',  69.0000,1,   6,   1,   1,0.98253852, -43.853875, 1.10000, 0.90000, 1.10000, 0.90000
28581,'12011110325 ', 500.0000,1,   6,   1,   1,1.00695348, -39.307059, 1.10000, 0.90000, 1.10000, 0.90000
28582,'12011110326 ',  69.0000,1,   6,   1,   1,0.98597860, -43.120740, 1.10000, 0.90000, 1.10000, 0.90000
28583,'12011110327 ',  69.0000,1,   6,   1,   1,0.97937721, -44.227131, 1.10000, 0.90000, 1.10000, 0.90000
28584,'12011110328 ',  69.0000,1,   6,   1,   1,0.97950238, -44.240074, 1.10000, 0.90000, 1.10000, 0.90000
28585,'12011110330 ',  69.0000,1,   6,   1,   1,0.98462468, -43.138334, 1.10000, 0.90000, 1.10000, 0.90000
28586,'12011110331 ',  69.0000,1,   6,   1,   1,0.98250818, -43.955536, 1.10000, 0.90000, 1.10000, 0.90000
28587,'12011110332 ',  69.0000,1,   6,   1,   1,0.98448753, -43.769491, 1.10000, 0.90000, 1.10000, 0.90000
28588,'12011110333 ',  69.0000,1,   6,   1,   1,0.98192179, -44.025238, 1.10000, 0.90000, 1.10000, 0.90000
28589,'12011110334 ',  69.0000,1,   6,   1,   1,0.98197478, -43.986958, 1.10000, 0.90000, 1.10000, 0.90000
28590,'12011110335 ', 138.0000,1,   6,   1,   1,0.98985505, -42.415833, 1.10000, 0.90000, 1.10000, 0.90000
28591,'12011110336 ',  69.0000,1,   6,   1,   1,0.97918051, -44.364937, 1.10000, 0.90000, 1.10000, 0.90000
28592,'12011110337 ',  69.0000,1,   6,   1,   1,0.97589427, -44.689426, 1.10000, 0.90000, 1.10000, 0.90000
28593,'12011110338 ',  69.0000,1,   6,   1,   1,0.97507173, -44.701771, 1.10000, 0.90000, 1.10000, 0.90000
28594,'12011110339 ',  69.0000,1,   6,   1,   1,0.97523350, -44.690560, 1.10000, 0.90000, 1.10000, 0.90000
28595,'12011110340 ',  69.0000,1,   6,   1,   1,0.97523391, -44.769233, 1.10000, 0.90000, 1.10000, 0.90000
28596,'12011110341 ',  69.0000,1,   6,   1,   1,0.97555292, -44.741492, 1.10000, 0.90000, 1.10000, 0.90000
28597,'12011110342 ', 138.0000,1,   6,   1,   1,0.98522252, -43.159979, 1.10000, 0.90000, 1.10000, 0.90000
28598,'12011110343 ',  69.0000,1,   6,   1,   1,0.98164314, -43.983355, 1.10000, 0.90000, 1.10000, 0.90000
28599,'12011110402 ',  69.0000,1,   6,   1,   1,0.97397143, -44.920788, 1.10000, 0.90000, 1.10000, 0.90000
28600,'12011110403 ',  69.0000,1,   6,   1,   1,0.97427905, -44.815170, 1.10000, 0.90000, 1.10000, 0.90000
28601,'12011110404 ',  69.0000,1,   6,   1,   1,0.97480166, -44.793333, 1.10000, 0.90000, 1.10000, 0.90000
28602,'12011110501 ',  69.0000,1,   6,   1,   1,0.97607058, -44.645818, 1.10000, 0.90000, 1.10000, 0.90000
28603,'12011110502 ', 138.0000,1,   6,   1,   1,0.98137867, -43.683790, 1.10000, 0.90000, 1.10000, 0.90000
28604,'12011110600 ', 230.0000,1,   6,   1,   1,0.99866116, -41.196658, 1.10000, 0.90000, 1.10000, 0.90000
28605,'12011980000 ',  69.0000,1,   6,   1,   1,0.96687353, -45.008215, 1.10000, 0.90000, 1.10000, 0.90000
28606,'12013010100 ',  69.0000,1,   6,   1,   1,0.97391725, -51.266150, 1.10000, 0.90000, 1.10000, 0.90000
28607,'12013010200 ',  69.0000,1,   6,   1,   1,0.98733956, -48.507686, 1.10000, 0.90000, 1.10000, 0.90000
28608,'12013010300 ', 138.0000,1,   6,   1,   1,0.98370475, -49.785375, 1.10000, 0.90000, 1.10000, 0.90000
28609,'12015010100 ', 138.0000,1,   6,   1,   1,1.00110602, -47.807650, 1.10000, 0.90000, 1.10000, 0.90000
28610,'12015010200 ', 138.0000,1,   6,   1,   1,0.98099512, -49.810333, 1.10000, 0.90000, 1.10000, 0.90000
28611,'12015010301 ', 138.0000,1,   6,   1,   1,0.97162503, -51.182145, 1.10000, 0.90000, 1.10000, 0.90000
28612,'12015010302 ', 138.0000,1,   6,   1,   1,0.97370511, -50.927209, 1.10000, 0.90000, 1.10000, 0.90000
28613,'12015010401 ', 138.0000,1,   6,   1,   1,0.97158313, -51.168953, 1.10000, 0.90000, 1.10000, 0.90000
28614,'12015010402 ', 138.0000,1,   6,   1,   1,0.97186607, -51.141458, 1.10000, 0.90000, 1.10000, 0.90000
28615,'12015010403 ', 138.0000,1,   6,   1,   1,0.97169816, -51.225807, 1.10000, 0.90000, 1.10000, 0.90000
28616,'12015010404 ',  69.0000,1,   6,   1,   1,0.96264005, -52.187167, 1.10000, 0.90000, 1.10000, 0.90000
28617,'12015010501 ', 138.0000,1,   6,   1,   1,0.97017896, -51.393635, 1.10000, 0.90000, 1.10000, 0.90000
28618,'12015010502 ', 138.0000,1,   6,   1,   1,0.97314936, -51.279711, 1.10000, 0.90000, 1.10000, 0.90000
28619,'12015020101 ',  69.0000,1,   6,   1,   1,0.96398616, -51.562508, 1.10000, 0.90000, 1.10000, 0.90000
28620,'12015020103 ',  69.0000,1,   6,   1,   1,0.96537310, -51.274927, 1.10000, 0.90000, 1.10000, 0.90000
28621,'12015020104 ',  69.0000,1,   6,   1,   1,0.96252155, -51.840053, 1.10000, 0.90000, 1.10000, 0.90000
28622,'12015020201 ',  69.0000,1,   6,   1,   1,0.96406585, -51.817322, 1.10000, 0.90000, 1.10000, 0.90000
28623,'12015020202 ',  69.0000,1,   6,   1,   1,0.96566248, -51.891307, 1.10000, 0.90000, 1.10000, 0.90000
28624,'12015020301 ', 230.0000,1,   6,   1,   1,0.98473626, -49.777152, 1.10000, 0.90000, 1.10000, 0.90000
28625,'12015020302 ',  69.0000,1,   6,   1,   1,0.96279639, -52.382729, 1.10000, 0.90000, 1.10000, 0.90000
28626,'12015020303 ',  69.0000,1,   6,   1,   1,0.96140188, -52.332281, 1.10000, 0.90000, 1.10000, 0.90000
28627,'12015020400 ', 138.0000,1,   6,   1,   1,0.96916664, -51.525390, 1.10000, 0.90000, 1.10000, 0.90000
28628,'12015020501 ',  69.0000,1,   6,   1,   1,0.96006453, -52.517847, 1.10000, 0.90000, 1.10000, 0.90000
28629,'12015020502 ', 138.0000,1,   6,   1,   1,0.97125572, -51.216614, 1.10000, 0.90000, 1.10000, 0.90000
28630,'12015020601 ',  69.0000,1,   6,   1,   1,0.96148735, -52.224046, 1.10000, 0.90000, 1.10000, 0.90000
28631,'12015020602 ', 138.0000,1,   6,   1,   1,0.97123468, -51.224339, 1.10000, 0.90000, 1.10000, 0.90000
28632,'12015020700 ',  69.0000,1,   6,   1,   1,0.96210861, -52.096967, 1.10000, 0.90000, 1.10000, 0.90000
28633,'12015020800 ',  69.0000,1,   6,   1,   1,0.96096480, -52.123697, 1.10000, 0.90000, 1.10000, 0.90000
28634,'12015020900 ',  69.0000,1,   6,   1,   1,0.96087658, -51.902341, 1.10000, 0.90000, 1.10000, 0.90000
28635,'12015021001 ',  69.0000,1,   6,   1,   1,0.96430504, -51.528948, 1.10000, 0.90000, 1.10000, 0.90000
28636,'12015021002 ',  69.0000,1,   6,   1,   1,0.96199799, -51.735435, 1.10000, 0.90000, 1.10000, 0.90000
28637,'12015021003 ', 138.0000,1,   6,   1,   1,0.97114968, -51.235059, 1.10000, 0.90000, 1.10000, 0.90000
28638,'12015030100 ',  69.0000,1,   6,   1,   1,0.95149112, -54.821427, 1.10000, 0.90000, 1.10000, 0.90000
28639,'12015030200 ',  69.0000,1,   6,   1,   1,0.94645023, -55.433505, 1.10000, 0.90000, 1.10000, 0.90000
28640,'12015030301 ',  69.0000,1,   6,   1,   1,0.94442040, -55.901250, 1.10000, 0.90000, 1.10000, 0.90000
28641,'12015030302 ',  69.0000,1,   6,   1,   1,0.94550794, -55.790645, 1.10000, 0.90000, 1.10000, 0.90000
28642,'12015030401 ',  69.0000,1,   6,   1,   1,0.94438750, -55.854166, 1.10000, 0.90000, 1.10000, 0.90000
28643,'12015030402 ',  69.0000,1,   6,   1,   1,0.94301236, -55.551639, 1.10000, 0.90000, 1.10000, 0.90000
28644,'12015030501 ',  69.0000,1,   6,   1,   1,0.94250846, -55.746071, 1.10000, 0.90000, 1.10000, 0.90000
28645,'12015030502 ',  69.0000,1,   6,   1,   1,0.94516063, -55.427152, 1.10000, 0.90000, 1.10000, 0.90000
28646,'12015030503 ',  69.0000,1,   6,   1,   1,0.94504076, -55.504829, 1.10000, 0.90000, 1.10000, 0.90000
28647,'12017450101 ',  69.0000,1,   6,   1,   1,0.97230524, -50.207030, 1.10000, 0.90000, 1.10000, 0.90000
28648,'12017450102 ',  69.0000,1,   6,   1,   1,0.97303832, -50.339874, 1.10000, 0.90000, 1.10000, 0.90000
28649,'12017450201 ',  69.0000,1,   6,   1,   1,0.97360456, -50.106370, 1.10000, 0.90000, 1.10000, 0.90000
28650,'12017450202 ',  69.0000,1,   6,   1,   1,0.97259474, -50.173658, 1.10000, 0.90000, 1.10000, 0.90000
28651,'12017450302 ', 138.0000,1,   6,   1,   1,0.98792791, -49.022395, 1.10000, 0.90000, 1.10000, 0.90000
28652,'12017450303 ', 230.0000,1,   6,   1,   1,0.99837506, -47.018332, 1.10000, 0.90000, 1.10000, 0.90000
28653,'12017450304 ', 138.0000,1,   6,   1,   1,0.98915553, -48.673079, 1.10000, 0.90000, 1.10000, 0.90000
28654,'12017450400 ',  69.0000,1,   6,   1,   1,0.99737090, -46.912632, 1.10000, 0.90000, 1.10000, 0.90000
28655,'12017450500 ', 230.0000,1,   6,   1,   1,1.00112605, -46.407758, 1.10000, 0.90000, 1.10000, 0.90000
28656,'12017450601 ', 230.0000,1,   6,   1,   1,0.99192256, -49.722469, 1.10000, 0.90000, 1.10000, 0.90000
28657,'12017450602 ',  69.0000,1,   6,   1,   1,0.98815340, -48.107577, 1.10000, 0.90000, 1.10000, 0.90000
28658,'12017450701 ', 138.0000,1,   6,   1,   1,0.98166090, -49.370981, 1.10000, 0.90000, 1.10000, 0.90000
28659,'12017450702 ', 138.0000,1,   6,   1,   1,0.97764748, -49.870613, 1.10000, 0.90000, 1.10000, 0.90000
28660,'12017450800 ', 138.0000,1,   6,   1,   1,0.96791124, -51.084771, 1.10000, 0.90000, 1.10000, 0.90000
28661,'12017450901 ', 138.0000,1,   6,   1,   1,0.96952677, -50.919282, 1.10000, 0.90000, 1.10000, 0.90000
28662,'12017450902 ', 138.0000,1,   6,   1,   1,0.97092426, -50.779762, 1.10000, 0.90000, 1.10000, 0.90000
28663,'12017451000 ', 138.0000,1,   6,   1,   1,0.97275221, -50.618341, 1.10000, 0.90000, 1.10000, 0.90000
28664,'12017451101 ', 138.0000,1,   6,   1,   1,0.97420758, -50.736582, 1.10000, 0.90000, 1.10000, 0.90000
28665,'12017451102 ', 138.0000,1,   6,   1,   1,0.97305018, -50.705897, 1.10000, 0.90000, 1.10000, 0.90000
28666,'12017451200 ',  69.0000,1,   6,   1,   1,0.96694791, -51.428835, 1.10000, 0.90000, 1.10000, 0.90000
28667,'12017451300 ', 138.0000,1,   6,   1,   1,0.97617173, -50.747161, 1.10000, 0.90000, 1.10000, 0.90000
28668,'12017451400 ', 138.0000,1,   6,   1,   1,0.97997260, -50.046268, 1.10000, 0.90000, 1.10000, 0.90000
28669,'12017451501 ',  69.0000,1,   6,   1,   1,0.98523289, -50.362376, 1.10000, 0.90000, 1.10000, 0.90000
28670,'12017451502 ', 230.0000,1,   6,   1,   1,0.99239808, -49.807631, 1.10000, 0.90000, 1.10000, 0.90000
28671,'12017451601 ',  69.0000,1,   6,   1,   1,0.97713250, -51.192732, 1.10000, 0.90000, 1.10000, 0.90000
28672,'12017451602 ', 138.0000,1,   6,   1,   1,0.99245322, -49.911788, 1.10000, 0.90000, 1.10000, 0.90000
28673,'12017451700 ', 138.0000,1,   6,   1,   1,0.99228686, -49.207825, 1.10000, 0.90000, 1.10000, 0.90000
28674,'12019030102 ',  69.0000,1,   6,   1,   1,0.95360750, -48.806237, 1.10000, 0.90000, 1.10000, 0.90000
28675,'12019030103 ',  69.0000,1,   6,   1,   1,0.95126891, -49.192498, 1.10000, 0.90000, 1.10000, 0.90000
28676,'12019030104 ',  69.0000,1,   6,   1,   1,0.96121979, -48.106006, 1.10000, 0.90000, 1.10000, 0.90000
28677,'12019030201 ',  69.0000,1,   6,   1,   1,0.94744688, -49.248587, 1.10000, 0.90000, 1.10000, 0.90000
28678,'12019030202 ',  69.0000,1,   6,   1,   1,0.95054287, -47.549082, 1.10000, 0.90000, 1.10000, 0.90000
28679,'12019030203 ',  69.0000,1,   6,   1,   1,0.94958943, -48.791620, 1.10000, 0.90000, 1.10000, 0.90000
28680,'12019030301 ', 138.0000,1,   6,   1,   1,0.96649164, -45.769501, 1.10000, 0.90000, 1.10000, 0.90000
28681,'12019030303 ', 500.0000,1,   6,   1,   1,1.00873709, -40.785273, 1.10000, 0.90000, 1.10000, 0.90000
28682,'12019030304 ',  69.0000,1,   6,   1,   1,0.95709193, -47.228627, 1.10000, 0.90000, 1.10000, 0.90000
28683,'12019030400 ',  69.0000,1,   6,   1,   1,0.95308030, -47.660647, 1.10000, 0.90000, 1.10000, 0.90000
28684,'12019030500 ',  69.0000,1,   6,   1,   1,0.95692384, -47.189978, 1.10000, 0.90000, 1.10000, 0.90000
28685,'12019030600 ',  69.0000,1,   6,   1,   1,0.95533097, -47.302632, 1.10000, 0.90000, 1.10000, 0.90000
28686,'12019030701 ',  69.0000,1,   6,   1,   1,0.95597130, -47.166565, 1.10000, 0.90000, 1.10000, 0.90000
28687,'12019030702 ', 138.0000,1,   6,   1,   1,0.96718210, -46.320355, 1.10000, 0.90000, 1.10000, 0.90000
28688,'12019030703 ', 138.0000,1,   6,   1,   1,0.96647084, -46.232704, 1.10000, 0.90000, 1.10000, 0.90000
28689,'12019030801 ',  69.0000,1,   6,   1,   1,0.95033693, -47.876389, 1.10000, 0.90000, 1.10000, 0.90000
28690,'12019030802 ',  69.0000,1,   6,   1,   1,0.94698334, -48.155641, 1.10000, 0.90000, 1.10000, 0.90000
28691,'12019030902 ', 138.0000,1,   6,   1,   1,0.96453887, -46.414270, 1.10000, 0.90000, 1.10000, 0.90000
28692,'12019030903 ',  69.0000,1,   6,   1,   1,0.95528150, -47.264506, 1.10000, 0.90000, 1.10000, 0.90000
28693,'12019030904 ',  69.0000,1,   6,   1,   1,0.95615965, -47.148420, 1.10000, 0.90000, 1.10000, 0.90000
28694,'12019031101 ',  69.0000,1,   6,   1,   1,0.95562351, -49.213439, 1.10000, 0.90000, 1.10000, 0.90000
28695,'12019031104 ',  69.0000,1,   6,   1,   1,0.98219430, -48.997885, 1.10000, 0.90000, 1.10000, 0.90000
28696,'12019031105 ',  69.0000,1,   6,   1,   1,0.94930685, -49.411176, 1.10000, 0.90000, 1.10000, 0.90000
28697,'12019031106 ', 138.0000,1,   6,   1,   1,0.99329019, -47.460478, 1.10000, 0.90000, 1.10000, 0.90000
28698,'12019031107 ',  69.0000,1,   6,   1,   1,0.96404761, -49.175767, 1.10000, 0.90000, 1.10000, 0.90000
28699,'12019031108 ', 138.0000,1,   6,   1,   1,0.99486190, -47.344546, 1.10000, 0.90000, 1.10000, 0.90000
28700,'12019031200 ',  69.0000,1,   6,   1,   1,0.95243859, -48.972552, 1.10000, 0.90000, 1.10000, 0.90000
28701,'12019031300 ', 138.0000,1,   6,   1,   1,0.97105241, -46.216465, 1.10000, 0.90000, 1.10000, 0.90000
28702,'12019031400 ', 138.0000,1,   6,   1,   1,0.97601748, -45.914649, 1.10000, 0.90000, 1.10000, 0.90000
28703,'12019031500 ', 230.0000,1,   6,   1,   1,0.99586445, -44.222750, 1.10000, 0.90000, 1.10000, 0.90000
28704,'12021000101 ',  69.0000,1,   6,   1,   1,0.95698893, -55.905337, 1.10000, 0.90000, 1.10000, 0.90000
28705,'12021000102 ',  69.0000,1,   6,   1,   1,0.95755178, -55.920808, 1.10000, 0.90000, 1.10000, 0.90000
28706,'12021000200 ',  69.0000,1,   6,   1,   1,0.96031326, -55.649567, 1.10000, 0.90000, 1.10000, 0.90000
28707,'12021000301 ',  69.0000,1,   6,   1,   1,0.95588154, -56.023848, 1.10000, 0.90000, 1.10000, 0.90000
28708,'12021000302 ',  69.0000,1,   6,   1,   1,0.95976824, -55.685938, 1.10000, 0.90000, 1.10000, 0.90000
28709,'12021000401 ',  69.0000,1,   6,   1,   1,0.95542645, -56.036907, 1.10000, 0.90000, 1.10000, 0.90000
28710,'12021000402 ',  69.0000,1,   6,   1,   1,0.95948321, -55.692208, 1.10000, 0.90000, 1.10000, 0.90000
28711,'12021000500 ',  69.0000,1,   6,   1,   1,0.95619643, -55.925883, 1.10000, 0.90000, 1.10000, 0.90000
28712,'12021000600 ',  69.0000,1,   6,   1,   1,0.95650733, -56.090886, 1.10000, 0.90000, 1.10000, 0.90000
28713,'12021000700 ',  69.0000,1,   6,   1,   1,0.95840114, -55.898760, 1.10000, 0.90000, 1.10000, 0.90000
28714,'12021010102 ',  69.0000,1,   6,   1,   1,0.94737756, -56.693651, 1.10000, 0.90000, 1.10000, 0.90000
28715,'12021010105 ',  69.0000,1,   6,   1,   1,0.94634014, -56.780380, 1.10000, 0.90000, 1.10000, 0.90000
28716,'12021010106 ',  69.0000,1,   6,   1,   1,0.94606662, -56.755433, 1.10000, 0.90000, 1.10000, 0.90000
28717,'12021010107 ',  69.0000,1,   6,   1,   1,0.94745773, -56.710593, 1.10000, 0.90000, 1.10000, 0.90000
28718,'12021010108 ',  69.0000,1,   6,   1,   1,0.94740456, -56.729420, 1.10000, 0.90000, 1.10000, 0.90000
28719,'12021010109 ',  69.0000,1,   6,   1,   1,0.94668007, -56.797107, 1.10000, 0.90000, 1.10000, 0.90000
28720,'12021010110 ',  69.0000,1,   6,   1,   1,0.94735003, -56.777440, 1.10000, 0.90000, 1.10000, 0.90000
28721,'12021010205 ',  69.0000,1,   6,   1,   1,0.95071536, -56.531024, 1.10000, 0.90000, 1.10000, 0.90000
28722,'12021010208 ',  69.0000,1,   6,   1,   1,0.95137733, -56.521096, 1.10000, 0.90000, 1.10000, 0.90000
28723,'12021010209 ',  69.0000,1,   6,   1,   1,0.94641578, -56.804942, 1.10000, 0.90000, 1.10000, 0.90000
28724,'12021010210 ',  69.0000,1,   6,   1,   1,0.95553076, -56.004044, 1.10000, 0.90000, 1.10000, 0.90000
28725,'12021010211 ',  69.0000,1,   6,   1,   1,0.95709568, -55.971262, 1.10000, 0.90000, 1.10000, 0.90000
28726,'12021010212 ', 138.0000,1,   6,   1,   1,0.96200240, -54.736907, 1.10000, 0.90000, 1.10000, 0.90000
28727,'12021010213 ',  69.0000,1,   6,   1,   1,0.94867295, -56.659916, 1.10000, 0.90000, 1.10000, 0.90000
28728,'12021010215 ',  69.0000,1,   6,   1,   1,0.95250076, -56.436088, 1.10000, 0.90000, 1.10000, 0.90000
28729,'12021010300 ', 138.0000,1,   6,   1,   1,0.96293467, -54.661635, 1.10000, 0.90000, 1.10000, 0.90000
28730,'12021010401 ', 500.0000,1,   6,   1,   1,1.00075734, -49.330532, 1.10000, 0.90000, 1.10000, 0.90000
28731,'12021010405 ',  69.0000,1,   6,   1,   1,0.95030421, -56.574484, 1.10000, 0.90000, 1.10000, 0.90000
28732,'12021010408 ',  69.0000,1,   6,   1,   1,0.95416826, -56.576055, 1.10000, 0.90000, 1.10000, 0.90000
28733,'12021010410 ',  69.0000,1,   6,   1,   1,0.95096737, -56.987588, 1.10000, 0.90000, 1.10000, 0.90000
28734,'12021010411 ',  69.0000,1,   6,   1,   1,0.94952685, -56.738091, 1.10000, 0.90000, 1.10000, 0.90000
28735,'12021010412 ',  69.0000,1,   6,   1,   1,0.94325912, -58.252218, 1.10000, 0.90000, 1.10000, 0.90000
28736,'12021010413 ',  69.0000,1,   6,   1,   1,0.93801451, -56.625072, 1.10000, 0.90000, 1.10000, 0.90000
28737,'12021010414 ',  69.0000,1,   6,   1,   1,0.94497758, -58.004999, 1.10000, 0.90000, 1.10000, 0.90000
28738,'12021010415 ',  69.0000,1,   6,   1,   1,0.94879836, -56.754166, 1.10000, 0.90000, 1.10000, 0.90000
28739,'12021010416 ',  69.0000,1,   6,   1,   1,0.94788873, -56.741353, 1.10000, 0.90000, 1.10000, 0.90000
28740,'12021010417 ',  69.0000,1,   6,   1,   1,0.95414078, -56.172452, 1.10000, 0.90000, 1.10000, 0.90000
28741,'12021010418 ',  69.0000,1,   6,   1,   1,0.95692676, -56.150210, 1.10000, 0.90000, 1.10000, 0.90000
28742,'12021010419 ',  69.0000,1,   6,   1,   1,0.94838637, -56.764920, 1.10000, 0.90000, 1.10000, 0.90000
28743,'12021010420 ',  69.0000,1,   6,   1,   1,0.95216554, -56.835619, 1.10000, 0.90000, 1.10000, 0.90000
28744,'12021010505 ',  69.0000,1,   6,   1,   1,0.94839019, -56.816382, 1.10000, 0.90000, 1.10000, 0.90000
28745,'12021010506 ', 138.0000,1,   6,   1,   1,0.96317828, -54.741497, 1.10000, 0.90000, 1.10000, 0.90000
28746,'12021010507 ',  69.0000,1,   6,   1,   1,0.95299304, -56.444065, 1.10000, 0.90000, 1.10000, 0.90000
28747,'12021010508 ',  69.0000,1,   6,   1,   1,0.95417988, -56.407947, 1.10000, 0.90000, 1.10000, 0.90000
28748,'12021010509 ',  69.0000,1,   6,   1,   1,0.95013911, -57.036396, 1.10000, 0.90000, 1.10000, 0.90000
28749,'12021010510 ',  69.0000,1,   6,   1,   1,0.94942039, -57.135338, 1.10000, 0.90000, 1.10000, 0.90000
28750,'12021010601 ', 138.0000,1,   6,   1,   1,0.96381152, -54.637330, 1.10000, 0.90000, 1.10000, 0.90000
28751,'12021010602 ',  69.0000,1,   6,   1,   1,0.95318282, -56.674365, 1.10000, 0.90000, 1.10000, 0.90000
28752,'12021010604 ',  69.0000,1,   6,   1,   1,0.95327407, -56.479070, 1.10000, 0.90000, 1.10000, 0.90000
28753,'12021010605 ',  69.0000,1,   6,   1,   1,0.95280296, -56.502115, 1.10000, 0.90000, 1.10000, 0.90000
28754,'12021010606 ',  69.0000,1,   6,   1,   1,0.95260507, -56.496316, 1.10000, 0.90000, 1.10000, 0.90000
28755,'12021010701 ',  69.0000,1,   6,   1,   1,0.95413703, -56.404798, 1.10000, 0.90000, 1.10000, 0.90000
28756,'12021010702 ',  69.0000,1,   6,   1,   1,0.95280832, -56.455916, 1.10000, 0.90000, 1.10000, 0.90000
28757,'12021010801 ',  69.0000,1,   6,   1,   1,0.94859082, -57.184717, 1.10000, 0.90000, 1.10000, 0.90000
28758,'12021010802 ',  69.0000,1,   6,   1,   1,0.94854105, -57.025581, 1.10000, 0.90000, 1.10000, 0.90000
28759,'12021010803 ',  69.0000,1,   6,   1,   1,0.94761562, -57.169424, 1.10000, 0.90000, 1.10000, 0.90000
28760,'12021011201 ',  69.0000,1,   6,   1,   1,0.94785023, -56.724287, 1.10000, 0.90000, 1.10000, 0.90000
28761,'12021011202 ',  69.0000,1,   6,   1,   1,0.93724406, -55.064616, 1.10000, 0.90000, 1.10000, 0.90000
28762,'12021011204 ',  69.0000,1,   6,   1,   1,0.94253033, -53.907780, 1.10000, 0.90000, 1.10000, 0.90000
28763,'12021011205 ',  69.0000,1,   6,   1,   1,0.94666660, -51.870980, 1.10000, 0.90000, 1.10000, 0.90000
28764,'12021011301 ',  69.0000,1,   6,   1,   1,0.94457299, -53.468288, 1.10000, 0.90000, 1.10000, 0.90000
28765,'12021011302 ',  69.0000,1,   6,   1,   1,0.94835281, -53.392197, 1.10000, 0.90000, 1.10000, 0.90000
28766,'12021011400 ', 138.0000,1,   6,   1,   1,0.94685441, -47.780646, 1.10000, 0.90000, 1.10000, 0.90000
28767,'12023110201 ', 138.0000,1,   6,   1,   1,0.98547488, -51.342969, 1.10000, 0.90000, 1.10000, 0.90000
28768,'12023110202 ',  69.0000,1,   6,   1,   1,0.98162162, -52.209577, 1.10000, 0.90000, 1.10000, 0.90000
28769,'12023110300 ', 138.0000,1,   6,   1,   1,0.99111438, -49.796563, 1.10000, 0.90000, 1.10000, 0.90000
28770,'12023110400 ',  69.0000,1,   6,   1,   1,0.96342075, -52.847670, 1.10000, 0.90000, 1.10000, 0.90000
28771,'12023110500 ',  69.0000,1,   6,   1,   1,0.96677822, -52.695934, 1.10000, 0.90000, 1.10000, 0.90000
28772,'12023110601 ', 138.0000,1,   6,   1,   1,0.98252249, -51.596420, 1.10000, 0.90000, 1.10000, 0.90000
28773,'12023110602 ', 138.0000,1,   6,   1,   1,0.98272419, -51.598613, 1.10000, 0.90000, 1.10000, 0.90000
28774,'12023110700 ',  69.0000,1,   6,   1,   1,0.96183038, -52.962844, 1.10000, 0.90000, 1.10000, 0.90000
28775,'12023110800 ',  69.0000,1,   6,   1,   1,0.96346903, -52.876517, 1.10000, 0.90000, 1.10000, 0.90000
28776,'12023110901 ', 138.0000,1,   6,   1,   1,0.98433357, -51.406804, 1.10000, 0.90000, 1.10000, 0.90000
28777,'12023110903 ', 138.0000,1,   6,   1,   1,0.99230552, -50.724263, 1.10000, 0.90000, 1.10000, 0.90000
28778,'12023110904 ', 138.0000,1,   6,   1,   1,0.98998046, -50.919736, 1.10000, 0.90000, 1.10000, 0.90000
28779,'12027010101 ',  69.0000,1,   6,   1,   1,1.00883257, -44.646020, 1.10000, 0.90000, 1.10000, 0.90000
28780,'12027010102 ', 138.0000,1,   6,   1,   1,1.00411904, -44.637246, 1.10000, 0.90000, 1.10000, 0.90000
28781,'12027010200 ', 138.0000,1,   6,   1,   1,1.01477504, -44.361744, 1.10000, 0.90000, 1.10000, 0.90000
28782,'12027010301 ',  69.0000,1,   6,   1,   1,0.99322087, -46.915818, 1.10000, 0.90000, 1.10000, 0.90000
28783,'12027010302 ', 138.0000,1,   6,   1,   1,1.00961852, -44.711115, 1.10000, 0.90000, 1.10000, 0.90000
28784,'12027010403 ',  69.0000,1,   6,   1,   1,0.97890455, -48.881325, 1.10000, 0.90000, 1.10000, 0.90000
28785,'12027010404 ', 138.0000,1,   6,   1,   1,1.01231289, -44.430825, 1.10000, 0.90000, 1.10000, 0.90000
28786,'12027010405 ',  69.0000,1,   6,   1,   1,0.97029948, -50.381128, 1.10000, 0.90000, 1.10000, 0.90000
28787,'12027010406 ', 138.0000,1,   6,   1,   1,1.00274158, -46.963903, 1.10000, 0.90000, 1.10000, 0.90000
28788,'12029970101 ', 500.0000,1,   6,   1,   1,1.02048290, -45.374743, 1.10000, 0.90000, 1.10000, 0.90000
28789,'12029970102 ', 230.0000,1,   6,   1,   1,1.01201785, -47.169034, 1.10000, 0.90000, 1.10000, 0.90000
28790,'12029970200 ',  69.0000,1,   6,   1,   1,1.00308442, -47.540176, 1.10000, 0.90000, 1.10000, 0.90000
28791,'12031000100 ', 230.0000,1,   6,   1,   1,1.00218809, -42.098100, 1.10000, 0.90000, 1.10000, 0.90000
28792,'12031000200 ', 138.0000,1,   6,   1,   1,0.99438030, -42.670978, 1.10000, 0.90000, 1.10000, 0.90000
28793,'12031000300 ', 138.0000,1,   6,   1,   1,0.99344093, -42.718896, 1.10000, 0.90000, 1.10000, 0.90000
28794,'12031000600 ', 138.0000,1,   6,   1,   1,0.97769940, -44.331879, 1.10000, 0.90000, 1.10000, 0.90000
28795,'12031000700 ', 138.0000,1,   6,   1,   1,0.97678882, -44.436476, 1.10000, 0.90000, 1.10000, 0.90000
28796,'12031000800 ',  69.0000,1,   6,   1,   1,0.97126114, -44.845810, 1.10000, 0.90000, 1.10000, 0.90000
28797,'12031001000 ',  69.0000,1,   6,   1,   1,0.97378236, -44.702287, 1.10000, 0.90000, 1.10000, 0.90000
28798,'12031001100 ',  69.0000,1,   6,   1,   1,0.97330803, -44.706423, 1.10000, 0.90000, 1.10000, 0.90000
28799,'12031001200 ',  69.0000,1,   6,   1,   1,0.97331041, -44.744221, 1.10000, 0.90000, 1.10000, 0.90000
28800,'12031001300 ',  69.0000,1,   6,   1,   1,0.98113018, -44.165909, 1.10000, 0.90000, 1.10000, 0.90000
28801,'12031001400 ', 138.0000,1,   6,   1,   1,0.98908997, -43.518294, 1.10000, 0.90000, 1.10000, 0.90000
28802,'12031001500 ',  69.0000,1,   6,   1,   1,0.97780013, -44.364329, 1.10000, 0.90000, 1.10000, 0.90000
28803,'12031001600 ',  69.0000,1,   6,   1,   1,0.97171474, -44.725257, 1.10000, 0.90000, 1.10000, 0.90000
28804,'12031002101 ',  69.0000,1,   6,   1,   1,0.97021413, -44.973784, 1.10000, 0.90000, 1.10000, 0.90000
28805,'12031002102 ',  69.0000,1,   6,   1,   1,0.96965283, -44.978712, 1.10000, 0.90000, 1.10000, 0.90000
28806,'12031002200 ',  69.0000,1,   6,   1,   1,0.96963263, -45.018333, 1.10000, 0.90000, 1.10000, 0.90000
28807,'12031002300 ', 138.0000,1,   6,   1,   1,0.97734278, -44.552381, 1.10000, 0.90000, 1.10000, 0.90000
28808,'12031002400 ', 230.0000,1,   6,   1,   1,0.99061340, -43.162619, 1.10000, 0.90000, 1.10000, 0.90000
28809,'12031002501 ', 138.0000,1,   6,   1,   1,0.97811049, -44.275653, 1.10000, 0.90000, 1.10000, 0.90000
28810,'12031002502 ',  69.0000,1,   6,   1,   1,0.97013247, -44.989944, 1.10000, 0.90000, 1.10000, 0.90000
28811,'12031002600 ', 138.0000,1,   6,   1,   1,0.97812498, -44.244261, 1.10000, 0.90000, 1.10000, 0.90000
28812,'12031002701 ', 138.0000,1,   6,   1,   1,0.97803491, -44.262020, 1.10000, 0.90000, 1.10000, 0.90000
28813,'12031002702 ',  69.0000,1,   6,   1,   1,0.97384739, -44.760709, 1.10000, 0.90000, 1.10000, 0.90000
28814,'12031002801 ', 138.0000,1,   6,   1,   1,0.97937196, -44.170014, 1.10000, 0.90000, 1.10000, 0.90000
28815,'12031002802 ',  69.0000,1,   6,   1,   1,0.97417384, -44.577144, 1.10000, 0.90000, 1.10000, 0.90000
28816,'12031002901 ',  69.0000,1,   6,   1,   1,0.97764552, -44.386561, 1.10000, 0.90000, 1.10000, 0.90000
28817,'12031002902 ',  69.0000,1,   6,   1,   1,0.97540295, -44.509911, 1.10000, 0.90000, 1.10000, 0.90000
28818,'12031010101 ', 138.0000,1,   6,   1,   1,0.99178892, -43.089744, 1.10000, 0.90000, 1.10000, 0.90000
28819,'12031010102 ', 138.0000,1,   6,   1,   1,0.99058694, -43.139393, 1.10000, 0.90000, 1.10000, 0.90000
28820,'12031010103 ', 500.0000,1,   6,   1,   1,1.01989114, -39.472800, 1.10000, 0.90000, 1.10000, 0.90000
28821,'12031010201 ', 230.0000,1,   6,   1,   1,1.00110054, -42.040248, 1.10000, 0.90000, 1.10000, 0.90000
28822,'12031010202 ', 138.0000,1,   6,   1,   1,0.99726194, -42.805448, 1.10000, 0.90000, 1.10000, 0.90000
28823,'12031010301 ', 230.0000,1,   6,   1,   1,0.99433392, -42.656058, 1.10000, 0.90000, 1.10000, 0.90000
28824,'12031010303 ',  69.0000,1,   6,   1,   1,0.97914040, -44.244774, 1.10000, 0.90000, 1.10000, 0.90000
28825,'12031010304 ', 138.0000,1,   6,   1,   1,0.98915046, -43.415640, 1.10000, 0.90000, 1.10000, 0.90000
28826,'12031010401 ',  69.0000,1,   6,   1,   1,0.97949934, -44.204202, 1.10000, 0.90000, 1.10000, 0.90000
28827,'12031010402 ', 138.0000,1,   6,   1,   1,0.98675317, -43.608104, 1.10000, 0.90000, 1.10000, 0.90000
28828,'12031010500 ', 138.0000,1,   6,   1,   1,0.98304951, -43.959975, 1.10000, 0.90000, 1.10000, 0.90000
28829,'12031010600 ', 138.0000,1,   6,   1,   1,0.98974496, -43.930004, 1.10000, 0.90000, 1.10000, 0.90000
28830,'12031010700 ', 138.0000,1,   6,   1,   1,0.98209339, -44.016611, 1.10000, 0.90000, 1.10000, 0.90000
28831,'12031010800 ',  69.0000,1,   6,   1,   1,0.97695225, -44.350829, 1.10000, 0.90000, 1.10000, 0.90000
28832,'12031010900 ',  69.0000,1,   6,   1,   1,0.97773135, -44.308554, 1.10000, 0.90000, 1.10000, 0.90000
28833,'12031011000 ', 138.0000,1,   6,   1,   1,0.98532784, -43.734159, 1.10000, 0.90000, 1.10000, 0.90000
28834,'12031011100 ',  69.0000,1,   6,   1,   1,0.98438585, -44.089810, 1.10000, 0.90000, 1.10000, 0.90000
28835,'12031011200 ', 138.0000,1,   6,   1,   1,0.98476106, -43.787247, 1.10000, 0.90000, 1.10000, 0.90000
28836,'12031011300 ',  69.0000,1,   6,   1,   1,0.97673857, -44.351902, 1.10000, 0.90000, 1.10000, 0.90000
28837,'12031011400 ', 138.0000,1,   6,   1,   1,0.98204327, -44.000830, 1.10000, 0.90000, 1.10000, 0.90000
28838,'12031011500 ', 138.0000,1,   6,   1,   1,0.98624158, -43.697976, 1.10000, 0.90000, 1.10000, 0.90000
28839,'12031011600 ', 138.0000,1,   6,   1,   1,0.98098093, -44.063883, 1.10000, 0.90000, 1.10000, 0.90000
28840,'12031011700 ', 138.0000,1,   6,   1,   1,0.98310238, -44.050294, 1.10000, 0.90000, 1.10000, 0.90000
28841,'12031011800 ', 230.0000,1,   6,   1,   1,0.99450928, -42.881919, 1.10000, 0.90000, 1.10000, 0.90000
28842,'12031011901 ', 230.0000,1,   6,   1,   1,0.99881065, -42.838499, 1.10000, 0.90000, 1.10000, 0.90000
28843,'12031011902 ',  69.0000,1,   6,   1,   1,0.96799839, -45.693624, 1.10000, 0.90000, 1.10000, 0.90000
28844,'12031011903 ',  69.0000,1,   6,   1,   1,0.97559011, -45.118590, 1.10000, 0.90000, 1.10000, 0.90000
28845,'12031012000 ',  69.0000,1,   6,   1,   1,0.96592480, -45.721245, 1.10000, 0.90000, 1.10000, 0.90000
28846,'12031012100 ', 138.0000,1,   6,   1,   1,0.97789931, -44.532482, 1.10000, 0.90000, 1.10000, 0.90000
28847,'12031012200 ', 138.0000,1,   6,   1,   1,0.97635466, -44.634002, 1.10000, 0.90000, 1.10000, 0.90000
28848,'12031012300 ', 138.0000,1,   6,   1,   1,0.97657156, -44.605189, 1.10000, 0.90000, 1.10000, 0.90000
28849,'12031012400 ',  69.0000,1,   6,   1,   1,0.96673310, -45.709197, 1.10000, 0.90000, 1.10000, 0.90000
28850,'12031012500 ',  69.0000,1,   6,   1,   1,0.96460813, -45.827503, 1.10000, 0.90000, 1.10000, 0.90000
28851,'12031012601 ',  69.0000,1,   6,   1,   1,0.96294153, -45.909164, 1.10000, 0.90000, 1.10000, 0.90000
28852,'12031012602 ',  69.0000,1,   6,   1,   1,0.96155125, -45.958349, 1.10000, 0.90000, 1.10000, 0.90000
28853,'12031012702 ', 138.0000,1,   6,   1,   1,0.97592109, -44.770575, 1.10000, 0.90000, 1.10000, 0.90000
28854,'12031012703 ',  69.0000,1,   6,   1,   1,0.96100825, -45.985335, 1.10000, 0.90000, 1.10000, 0.90000
28855,'12031012704 ',  69.0000,1,   6,   1,   1,0.96227717, -46.083604, 1.10000, 0.90000, 1.10000, 0.90000
28856,'12031012800 ',  69.0000,1,   6,   1,   1,0.96266818, -46.004299, 1.10000, 0.90000, 1.10000, 0.90000
28857,'12031012900 ',  69.0000,1,   6,   1,   1,0.96370077, -45.963201, 1.10000, 0.90000, 1.10000, 0.90000
28858,'12031013000 ', 230.0000,1,   6,   1,   1,0.99048734, -43.172973, 1.10000, 0.90000, 1.10000, 0.90000
28859,'12031013100 ', 230.0000,1,   6,   1,   1,0.99070448, -43.145028, 1.10000, 0.90000, 1.10000, 0.90000
28860,'12031013200 ', 500.0000,1,   6,   1,   1,1.00807536, -40.527863, 1.10000, 0.90000, 1.10000, 0.90000
28861,'12031013300 ',  69.0000,1,   6,   1,   1,0.96146864, -46.162909, 1.10000, 0.90000, 1.10000, 0.90000
28862,'12031013402 ',  69.0000,1,   6,   1,   1,0.96335828, -46.016518, 1.10000, 0.90000, 1.10000, 0.90000
28863,'12031013403 ',  69.0000,1,   6,   1,   1,0.96543795, -45.889159, 1.10000, 0.90000, 1.10000, 0.90000
28864,'12031013404 ',  69.0000,1,   6,   1,   1,0.96767199, -45.760833, 1.10000, 0.90000, 1.10000, 0.90000
28865,'12031013502 ',  69.0000,1,   6,   1,   1,0.96102196, -46.391386, 1.10000, 0.90000, 1.10000, 0.90000
28866,'12031013503 ', 138.0000,1,   6,   1,   1,0.96798092, -45.623212, 1.10000, 0.90000, 1.10000, 0.90000
28867,'12031013504 ',  69.0000,1,   6,   1,   1,0.96131778, -46.290494, 1.10000, 0.90000, 1.10000, 0.90000
28868,'12031013521 ',  69.0000,1,   6,   1,   1,0.96166235, -46.303109, 1.10000, 0.90000, 1.10000, 0.90000
28869,'12031013522 ',  69.0000,1,   6,   1,   1,0.96335232, -46.069623, 1.10000, 0.90000, 1.10000, 0.90000
28870,'12031013721 ', 138.0000,1,   6,   1,   1,0.99638325, -43.716831, 1.10000, 0.90000, 1.10000, 0.90000
28871,'12031013723 ',  69.0000,1,   6,   1,   1,0.95793414, -46.681946, 1.10000, 0.90000, 1.10000, 0.90000
28872,'12031013726 ',  69.0000,1,   6,   1,   1,0.96104670, -46.513284, 1.10000, 0.90000, 1.10000, 0.90000
28873,'12031013727 ',  69.0000,1,   6,   1,   1,0.95998514, -46.610256, 1.10000, 0.90000, 1.10000, 0.90000
28874,'12031013800 ', 138.0000,1,   6,   1,   1,0.96676570, -45.466483, 1.10000, 0.90000, 1.10000, 0.90000
28875,'12031013901 ',  69.0000,1,   6,   1,   1,0.95829743, -46.467341, 1.10000, 0.90000, 1.10000, 0.90000
28876,'12031013902 ', 138.0000,1,   6,   1,   1,0.96668959, -45.502536, 1.10000, 0.90000, 1.10000, 0.90000
28877,'12031013904 ', 138.0000,1,   6,   1,   1,0.96622610, -45.524000, 1.10000, 0.90000, 1.10000, 0.90000
28878,'12031013905 ',  69.0000,1,   6,   1,   1,0.95903361, -46.396000, 1.10000, 0.90000, 1.10000, 0.90000
28879,'12031013906 ', 138.0000,1,   6,   1,   1,0.96597981, -45.542902, 1.10000, 0.90000, 1.10000, 0.90000
28880,'12031014001 ',  69.0000,1,   6,   1,   1,0.95485979, -47.001988, 1.10000, 0.90000, 1.10000, 0.90000
28881,'12031014002 ',  69.0000,1,   6,   1,   1,0.95494711, -46.822200, 1.10000, 0.90000, 1.10000, 0.90000
28882,'12031014101 ',  69.0000,1,   6,   1,   1,0.95376033, -47.168163, 1.10000, 0.90000, 1.10000, 0.90000
28883,'12031014102 ',  69.0000,1,   6,   1,   1,0.95334971, -47.224334, 1.10000, 0.90000, 1.10000, 0.90000
28884,'12031014202 ',  69.0000,1,   6,   1,   1,0.95280975, -47.382890, 1.10000, 0.90000, 1.10000, 0.90000
28885,'12031014203 ',  69.0000,1,   6,   1,   1,0.95311582, -47.488396, 1.10000, 0.90000, 1.10000, 0.90000
28886,'12031014204 ', 138.0000,1,   6,   1,   1,0.96303940, -46.009797, 1.10000, 0.90000, 1.10000, 0.90000
28887,'12031014311 ', 138.0000,1,   6,   1,   1,0.97238219, -44.951118, 1.10000, 0.90000, 1.10000, 0.90000
28888,'12031014312 ',  69.0000,1,   6,   1,   1,0.96488357, -45.467685, 1.10000, 0.90000, 1.10000, 0.90000
28889,'12031014326 ', 138.0000,1,   6,   1,   1,0.96948963, -45.230097, 1.10000, 0.90000, 1.10000, 0.90000
28890,'12031014328 ', 230.0000,1,   6,   1,   1,0.99100512, -42.794287, 1.10000, 0.90000, 1.10000, 0.90000
28891,'12031014329 ',  69.0000,1,   6,   1,   1,0.96459508, -45.718950, 1.10000, 0.90000, 1.10000, 0.90000
28892,'12031014330 ',  69.0000,1,   6,   1,   1,0.96029252, -46.227014, 1.10000, 0.90000, 1.10000, 0.90000
28893,'12031014331 ',  69.0000,1,   6,   1,   1,0.95269030, -46.991005, 1.10000, 0.90000, 1.10000, 0.90000
28894,'12031014332 ',  69.0000,1,   6,   1,   1,0.95234078, -46.980640, 1.10000, 0.90000, 1.10000, 0.90000
28895,'12031014333 ',  69.0000,1,   6,   1,   1,0.96838629, -45.175588, 1.10000, 0.90000, 1.10000, 0.90000
28896,'12031014334 ',  69.0000,1,   6,   1,   1,0.96976101, -45.160169, 1.10000, 0.90000, 1.10000, 0.90000
28897,'12031014335 ',  69.0000,1,   6,   1,   1,0.96216679, -46.043186, 1.10000, 0.90000, 1.10000, 0.90000
28898,'12031014336 ',  69.0000,1,   6,   1,   1,0.96608210, -45.679680, 1.10000, 0.90000, 1.10000, 0.90000
28899,'12031014337 ', 138.0000,1,   6,   1,   1,0.97321081, -44.855430, 1.10000, 0.90000, 1.10000, 0.90000
28900,'12031014338 ',  69.0000,1,   6,   1,   1,0.96790040, -45.314224, 1.10000, 0.90000, 1.10000, 0.90000
28901,'12031014401 ', 138.0000,1,   6,   1,   1,0.96884710, -45.367397, 1.10000, 0.90000, 1.10000, 0.90000
28902,'12031014404 ',  69.0000,1,   6,   1,   1,0.96025217, -45.749430, 1.10000, 0.90000, 1.10000, 0.90000
28903,'12031014406 ', 138.0000,1,   6,   1,   1,0.96671516, -45.663568, 1.10000, 0.90000, 1.10000, 0.90000
28904,'12031014408 ',  69.0000,1,   6,   1,   1,0.95330775, -47.498973, 1.10000, 0.90000, 1.10000, 0.90000
28905,'12031014409 ', 138.0000,1,   6,   1,   1,0.96607816, -45.593739, 1.10000, 0.90000, 1.10000, 0.90000
28906,'12031014410 ', 138.0000,1,   6,   1,   1,0.96428865, -45.798314, 1.10000, 0.90000, 1.10000, 0.90000
28907,'12031014411 ', 138.0000,1,   6,   1,   1,0.96573865, -45.844151, 1.10000, 0.90000, 1.10000, 0.90000
28908,'12031014412 ', 138.0000,1,   6,   1,   1,0.96550441, -46.156325, 1.10000, 0.90000, 1.10000, 0.90000
28909,'12031014413 ',  69.0000,1,   6,   1,   1,0.95685309, -46.779334, 1.10000, 0.90000, 1.10000, 0.90000
28910,'12031014500 ',  69.0000,1,   6,   1,   1,0.96843988, -45.264685, 1.10000, 0.90000, 1.10000, 0.90000
28911,'12031014601 ', 138.0000,1,   6,   1,   1,0.99556631, -42.446846, 1.10000, 0.90000, 1.10000, 0.90000
28912,'12031014603 ',  69.0000,1,   6,   1,   1,0.96836501, -45.244239, 1.10000, 0.90000, 1.10000, 0.90000
28913,'12031014604 ',  69.0000,1,   6,   1,   1,0.96996284, -45.179307, 1.10000, 0.90000, 1.10000, 0.90000
28914,'12031014701 ', 138.0000,1,   6,   1,   1,0.99040449, -43.303375, 1.10000, 0.90000, 1.10000, 0.90000
28915,'12031014702 ',  69.0000,1,   6,   1,   1,0.98509562, -43.629360, 1.10000, 0.90000, 1.10000, 0.90000
28916,'12031014800 ', 138.0000,1,   6,   1,   1,0.98687196, -43.588133, 1.10000, 0.90000, 1.10000, 0.90000
28917,'12031014901 ',  69.0000,1,   6,   1,   1,0.98023480, -43.948360, 1.10000, 0.90000, 1.10000, 0.90000
28918,'12031014902 ', 138.0000,1,   6,   1,   1,0.99304950, -42.652151, 1.10000, 0.90000, 1.10000, 0.90000
28919,'12031015001 ', 138.0000,1,   6,   1,   1,0.98933792, -43.051762, 1.10000, 0.90000, 1.10000, 0.90000
28920,'12031015002 ', 138.0000,1,   6,   1,   1,0.98641783, -43.369133, 1.10000, 0.90000, 1.10000, 0.90000
28921,'12031015100 ', 138.0000,1,   6,   1,   1,0.98118675, -44.059822, 1.10000, 0.90000, 1.10000, 0.90000
28922,'12031015200 ', 138.0000,1,   6,   1,   1,0.98351145, -43.856945, 1.10000, 0.90000, 1.10000, 0.90000
28923,'12031015300 ',  69.0000,1,   6,   1,   1,0.97671622, -44.214557, 1.10000, 0.90000, 1.10000, 0.90000
28924,'12031015400 ', 138.0000,1,   6,   1,   1,0.97942591, -44.213351, 1.10000, 0.90000, 1.10000, 0.90000
28925,'12031015501 ', 138.0000,1,   6,   1,   1,0.97713095, -44.423684, 1.10000, 0.90000, 1.10000, 0.90000
28926,'12031015502 ', 138.0000,1,   6,   1,   1,0.98410875, -43.620245, 1.10000, 0.90000, 1.10000, 0.90000
28927,'12031015600 ', 138.0000,1,   6,   1,   1,0.97810817, -44.265350, 1.10000, 0.90000, 1.10000, 0.90000
28928,'12031015700 ', 138.0000,1,   6,   1,   1,0.97689110, -44.373372, 1.10000, 0.90000, 1.10000, 0.90000
28929,'12031015801 ', 138.0000,1,   6,   1,   1,0.97462904, -44.656771, 1.10000, 0.90000, 1.10000, 0.90000
28930,'12031015802 ', 138.0000,1,   6,   1,   1,0.98089218, -43.935820, 1.10000, 0.90000, 1.10000, 0.90000
28931,'12031015922 ',  69.0000,1,   6,   1,   1,0.95120215, -47.463712, 1.10000, 0.90000, 1.10000, 0.90000
28932,'12031015923 ',  69.0000,1,   6,   1,   1,0.95824867, -46.309273, 1.10000, 0.90000, 1.10000, 0.90000
28933,'12031015924 ', 138.0000,1,   6,   1,   1,0.97226346, -44.881036, 1.10000, 0.90000, 1.10000, 0.90000
28934,'12031015925 ',  69.0000,1,   6,   1,   1,0.95813745, -46.460709, 1.10000, 0.90000, 1.10000, 0.90000
28935,'12031015926 ',  69.0000,1,   6,   1,   1,0.95986593, -46.368040, 1.10000, 0.90000, 1.10000, 0.90000
28936,'12031016000 ', 138.0000,1,   6,   1,   1,0.97197998, -44.931211, 1.10000, 0.90000, 1.10000, 0.90000
28937,'12031016100 ', 138.0000,1,   6,   1,   1,0.97447181, -44.645661, 1.10000, 0.90000, 1.10000, 0.90000
28938,'12031016200 ',  69.0000,1,   6,   1,   1,0.96032888, -46.358902, 1.10000, 0.90000, 1.10000, 0.90000
28939,'12031016300 ', 138.0000,1,   6,   1,   1,0.97420824, -44.733064, 1.10000, 0.90000, 1.10000, 0.90000
28940,'12031016400 ', 138.0000,1,   6,   1,   1,0.97545582, -44.598113, 1.10000, 0.90000, 1.10000, 0.90000
28941,'12031016500 ', 138.0000,1,   6,   1,   1,0.97219509, -45.086652, 1.10000, 0.90000, 1.10000, 0.90000
28942,'12031016601 ', 138.0000,1,   6,   1,   1,0.96957421, -45.381396, 1.10000, 0.90000, 1.10000, 0.90000
28943,'12031016603 ', 138.0000,1,   6,   1,   1,0.96884686, -45.471462, 1.10000, 0.90000, 1.10000, 0.90000
28944,'12031016604 ', 138.0000,1,   6,   1,   1,0.97017568, -45.327038, 1.10000, 0.90000, 1.10000, 0.90000
28945,'12031016711 ', 138.0000,1,   6,   1,   1,0.96824640, -45.542906, 1.10000, 0.90000, 1.10000, 0.90000
28946,'12031016722 ', 138.0000,1,   6,   1,   1,0.96689814, -45.693337, 1.10000, 0.90000, 1.10000, 0.90000
28947,'12031016724 ', 138.0000,1,   6,   1,   1,0.96801853, -45.558837, 1.10000, 0.90000, 1.10000, 0.90000
28948,'12031016725 ', 138.0000,1,   6,   1,   1,0.96631551, -45.721829, 1.10000, 0.90000, 1.10000, 0.90000
28949,'12031016726 ', 138.0000,1,   6,   1,   1,0.96733218, -45.615572, 1.10000, 0.90000, 1.10000, 0.90000
28950,'12031016727 ',  69.0000,1,   6,   1,   1,0.95601767, -46.799930, 1.10000, 0.90000, 1.10000, 0.90000
28951,'12031016728 ', 138.0000,1,   6,   1,   1,0.96590245, -45.884979, 1.10000, 0.90000, 1.10000, 0.90000
28952,'12031016729 ',  69.0000,1,   6,   1,   1,0.95530415, -46.890280, 1.10000, 0.90000, 1.10000, 0.90000
28953,'12031016801 ',  69.0000,1,   6,   1,   1,0.95653725, -46.773019, 1.10000, 0.90000, 1.10000, 0.90000
28954,'12031016803 ',  69.0000,1,   6,   1,   1,0.95676309, -46.790231, 1.10000, 0.90000, 1.10000, 0.90000
28955,'12031016804 ',  69.0000,1,   6,   1,   1,0.95270872, -46.984458, 1.10000, 0.90000, 1.10000, 0.90000
28956,'12031016805 ', 138.0000,1,   6,   1,   1,0.96543992, -46.040929, 1.10000, 0.90000, 1.10000, 0.90000
28957,'12031016806 ', 138.0000,1,   6,   1,   1,0.96528226, -46.184605, 1.10000, 0.90000, 1.10000, 0.90000
28958,'12031016807 ',  69.0000,1,   6,   1,   1,0.95677441, -46.789603, 1.10000, 0.90000, 1.10000, 0.90000
28959,'12031016808 ', 138.0000,1,   6,   1,   1,0.96599615, -45.705481, 1.10000, 0.90000, 1.10000, 0.90000
28960,'12031017100 ',  69.0000,1,   6,   1,   1,0.96306634, -45.140474, 1.10000, 0.90000, 1.10000, 0.90000
28961,'12031017200 ',  69.0000,1,   6,   1,   1,0.97271562, -44.692902, 1.10000, 0.90000, 1.10000, 0.90000
28962,'12031017300 ', 230.0000,1,   6,   1,   1,1.01476634, -42.169503, 1.10000, 0.90000, 1.10000, 0.90000
28963,'12031017400 ', 500.0000,1,   6,   1,   1,1.01193869, -40.230897, 1.10000, 0.90000, 1.10000, 0.90000
28964,'12033000100 ',  69.0000,1,   6,   1,   1,0.96643502, -57.878832, 1.10000, 0.90000, 1.10000, 0.90000
28965,'12033000300 ', 138.0000,1,   6,   1,   1,0.97988093, -56.191587, 1.10000, 0.90000, 1.10000, 0.90000
28966,'12033000400 ',  69.0000,1,   6,   1,   1,0.96950525, -57.464287, 1.10000, 0.90000, 1.10000, 0.90000
28967,'12033000500 ',  69.0000,1,   6,   1,   1,0.96881944, -57.468699, 1.10000, 0.90000, 1.10000, 0.90000
28968,'12033000600 ',  69.0000,1,   6,   1,   1,0.97080278, -56.972370, 1.10000, 0.90000, 1.10000, 0.90000
28969,'12033000800 ',  69.0000,1,   6,   1,   1,0.97162777, -56.958826, 1.10000, 0.90000, 1.10000, 0.90000
28970,'12033000900 ',  69.0000,1,   6,   1,   1,0.97066456, -56.962603, 1.10000, 0.90000, 1.10000, 0.90000
28971,'12033001001 ',  69.0000,1,   6,   1,   1,0.97804832, -56.564157, 1.10000, 0.90000, 1.10000, 0.90000
28972,'12033001002 ',  69.0000,1,   6,   1,   1,0.97597444, -56.587376, 1.10000, 0.90000, 1.10000, 0.90000
28973,'12033001101 ',  69.0000,1,   6,   1,   1,0.97984070, -56.435637, 1.10000, 0.90000, 1.10000, 0.90000
28974,'12033001103 ',  69.0000,1,   6,   1,   1,0.98285735, -55.876261, 1.10000, 0.90000, 1.10000, 0.90000
28975,'12033001104 ',  69.0000,1,   6,   1,   1,0.98269641, -56.046671, 1.10000, 0.90000, 1.10000, 0.90000
28976,'12033001201 ', 138.0000,1,   6,   1,   1,0.99161786, -55.300511, 1.10000, 0.90000, 1.10000, 0.90000
28977,'12033001202 ', 138.0000,1,   6,   1,   1,0.99467087, -55.043747, 1.10000, 0.90000, 1.10000, 0.90000
28978,'12033001300 ',  69.0000,1,   6,   1,   1,0.97896159, -56.587158, 1.10000, 0.90000, 1.10000, 0.90000
28979,'12033001401 ', 230.0000,1,   6,   1,   1,1.00375044, -54.154835, 1.10000, 0.90000, 1.10000, 0.90000
28980,'12033001402 ',  69.0000,1,   6,   1,   1,0.97651583, -56.814569, 1.10000, 0.90000, 1.10000, 0.90000
28981,'12033001500 ',  69.0000,1,   6,   1,   1,0.97655952, -56.729847, 1.10000, 0.90000, 1.10000, 0.90000
28982,'12033001600 ', 138.0000,1,   6,   1,   1,0.98567539, -55.775776, 1.10000, 0.90000, 1.10000, 0.90000
28983,'12033001700 ', 138.0000,1,   6,   1,   1,0.98525262, -55.824799, 1.10000, 0.90000, 1.10000, 0.90000
28984,'12033001800 ',  69.0000,1,   6,   1,   1,0.97293413, -56.932618, 1.10000, 0.90000, 1.10000, 0.90000
28985,'12033001900 ',  69.0000,1,   6,   1,   1,0.97177500, -56.976888, 1.10000, 0.90000, 1.10000, 0.90000
28986,'12033002000 ', 138.0000,1,   6,   1,   1,0.98232967, -56.047825, 1.10000, 0.90000, 1.10000, 0.90000
28987,'12033002100 ',  69.0000,1,   6,   1,   1,0.96174574, -58.345457, 1.10000, 0.90000, 1.10000, 0.90000
28988,'12033002200 ',  69.0000,1,   6,   1,   1,0.96070677, -58.613958, 1.10000, 0.90000, 1.10000, 0.90000
28989,'12033002300 ',  69.0000,1,   6,   1,   1,0.95958489, -58.687000, 1.10000, 0.90000, 1.10000, 0.90000
28990,'12033002400 ', 138.0000,1,   6,   1,   1,0.97568440, -56.506356, 1.10000, 0.90000, 1.10000, 0.90000
28991,'12033002500 ',  69.0000,1,   6,   1,   1,0.95294207, -57.869351, 1.10000, 0.90000, 1.10000, 0.90000
28992,'12033002601 ',  69.0000,1,   6,   1,   1,0.94483244, -59.962832, 1.10000, 0.90000, 1.10000, 0.90000
28993,'12033002602 ',  69.0000,1,   6,   1,   1,0.95538270, -59.080440, 1.10000, 0.90000, 1.10000, 0.90000
28994,'12033002603 ',  69.0000,1,   6,   1,   1,0.95864320, -58.893320, 1.10000, 0.90000, 1.10000, 0.90000
28995,'12033002604 ',  69.0000,1,   6,   1,   1,0.95641857, -59.052443, 1.10000, 0.90000, 1.10000, 0.90000
28996,'12033002605 ',  69.0000,1,   6,   1,   1,0.94732559, -59.906032, 1.10000, 0.90000, 1.10000, 0.90000
28997,'12033002701 ',  69.0000,1,   6,   1,   1,0.95067948, -59.612457, 1.10000, 0.90000, 1.10000, 0.90000
28998,'12033002703 ',  69.0000,1,   6,   1,   1,0.95805192, -58.808018, 1.10000, 0.90000, 1.10000, 0.90000
28999,'12033002704 ',  69.0000,1,   6,   1,   1,0.94868958, -59.758479, 1.10000, 0.90000, 1.10000, 0.90000
29000,'12033002801 ',  69.0000,1,   6,   1,   1,0.95890802, -58.706576, 1.10000, 0.90000, 1.10000, 0.90000
29001,'12033002802 ',  69.0000,1,   6,   1,   1,0.95825970, -58.780854, 1.10000, 0.90000, 1.10000, 0.90000
29002,'12033002803 ',  69.0000,1,   6,   1,   1,0.96040320, -58.365032, 1.10000, 0.90000, 1.10000, 0.90000
29003,'12033002804 ',  69.0000,1,   6,   1,   1,0.95725554, -58.840864, 1.10000, 0.90000, 1.10000, 0.90000
29004,'12033002900 ',  69.0000,1,   6,   1,   1,0.96011913, -58.553354, 1.10000, 0.90000, 1.10000, 0.90000
29005,'12033003000 ',  69.0000,1,   6,   1,   1,0.96152604, -58.367880, 1.10000, 0.90000, 1.10000, 0.90000
29006,'12033003100 ',  69.0000,1,   6,   1,   1,0.96009034, -58.331940, 1.10000, 0.90000, 1.10000, 0.90000
29007,'12033003201 ',  69.0000,1,   6,   1,   1,0.96947426, -57.278936, 1.10000, 0.90000, 1.10000, 0.90000
29008,'12033003203 ',  69.0000,1,   6,   1,   1,0.97862679, -56.341886, 1.10000, 0.90000, 1.10000, 0.90000
29009,'12033003204 ',  69.0000,1,   6,   1,   1,0.96649992, -57.524645, 1.10000, 0.90000, 1.10000, 0.90000
29010,'12033003301 ',  69.0000,1,   6,   1,   1,0.97632897, -56.449598, 1.10000, 0.90000, 1.10000, 0.90000
29011,'12033003305 ',  69.0000,1,   6,   1,   1,0.96024257, -58.093921, 1.10000, 0.90000, 1.10000, 0.90000
29012,'12033003306 ',  69.0000,1,   6,   1,   1,0.96048844, -58.132102, 1.10000, 0.90000, 1.10000, 0.90000
29013,'12033003307 ',  69.0000,1,   6,   1,   1,0.95978487, -58.139485, 1.10000, 0.90000, 1.10000, 0.90000
29014,'12033003308 ',  69.0000,1,   6,   1,   1,0.96259445, -57.914779, 1.10000, 0.90000, 1.10000, 0.90000
29015,'12033003309 ', 138.0000,1,   6,   1,   1,0.98001009, -56.106097, 1.10000, 0.90000, 1.10000, 0.90000
29016,'12033003400 ', 138.0000,1,   6,   1,   1,0.99852800, -54.596089, 1.10000, 0.90000, 1.10000, 0.90000
29017,'12033003503 ', 138.0000,1,   6,   1,   1,1.00145078, -54.522921, 1.10000, 0.90000, 1.10000, 0.90000
29018,'12033003505 ', 138.0000,1,   6,   1,   1,0.99769753, -54.790388, 1.10000, 0.90000, 1.10000, 0.90000
29019,'12033003506 ',  69.0000,1,   6,   1,   1,0.98440528, -55.860661, 1.10000, 0.90000, 1.10000, 0.90000
29020,'12033003507 ',  69.0000,1,   6,   1,   1,0.98870754, -55.607435, 1.10000, 0.90000, 1.10000, 0.90000
29021,'12033003508 ',  69.0000,1,   6,   1,   1,0.98546576, -55.886811, 1.10000, 0.90000, 1.10000, 0.90000
29022,'12033003603 ',  69.0000,1,   6,   1,   1,0.97220248, -56.657232, 1.10000, 0.90000, 1.10000, 0.90000
29023,'12033003607 ',  69.0000,1,   6,   1,   1,0.99639678, -54.994412, 1.10000, 0.90000, 1.10000, 0.90000
29024,'12033003608 ',  69.0000,1,   6,   1,   1,1.00310898, -54.388229, 1.10000, 0.90000, 1.10000, 0.90000
29025,'12033003609 ',  69.0000,1,   6,   1,   1,1.00012624, -54.483593, 1.10000, 0.90000, 1.10000, 0.90000
29026,'12033003610 ',  69.0000,1,   6,   1,   1,0.99671811, -54.993289, 1.10000, 0.90000, 1.10000, 0.90000
29027,'12033003611 ',  69.0000,1,   6,   1,   1,0.99545497, -55.152770, 1.10000, 0.90000, 1.10000, 0.90000
29028,'12033003612 ',  69.0000,1,   6,   1,   1,0.99741620, -55.199659, 1.10000, 0.90000, 1.10000, 0.90000
29029,'12033003613 ',  69.0000,1,   6,   1,   1,0.98488653, -55.983031, 1.10000, 0.90000, 1.10000, 0.90000
29030,'12033003614 ', 138.0000,1,   6,   1,   1,0.99936706, -54.467036, 1.10000, 0.90000, 1.10000, 0.90000
29031,'12033003700 ',  69.0000,1,   6,   1,   1,1.00186694, -55.069913, 1.10000, 0.90000, 1.10000, 0.90000
29032,'12033003800 ',  69.0000,1,   6,   1,   1,0.95462006, -55.056522, 1.10000, 0.90000, 1.10000, 0.90000
29033,'12033003900 ',  69.0000,1,   6,   1,   1,0.95770419, -55.391099, 1.10000, 0.90000, 1.10000, 0.90000
29034,'12033004000 ',  69.0000,1,   6,   1,   1,0.96003729, -57.440149, 1.10000, 0.90000, 1.10000, 0.90000
29035,'12035060103 ', 138.0000,1,   6,   1,   1,0.96191788, -49.148894, 1.10000, 0.90000, 1.10000, 0.90000
29036,'12035060104 ', 138.0000,1,   6,   1,   1,0.96185935, -49.024359, 1.10000, 0.90000, 1.10000, 0.90000
29037,'12035060105 ', 138.0000,1,   6,   1,   1,0.96165431, -49.137552, 1.10000, 0.90000, 1.10000, 0.90000
29038,'12035060106 ', 138.0000,1,   6,   1,   1,0.96168315, -49.099631, 1.10000, 0.90000, 1.10000, 0.90000
29039,'12035060107 ', 138.0000,1,   6,   1,   1,0.96173894, -49.153975, 1.10000, 0.90000, 1.10000, 0.90000
29040,'12035060204 ', 138.0000,1,   6,   1,   1,0.96228731, -48.981762, 1.10000, 0.90000, 1.10000, 0.90000
29041,'12035060205 ', 138.0000,1,   6,   1,   1,0.96111047, -49.211110, 1.10000, 0.90000, 1.10000, 0.90000
29042,'12035060206 ',  69.0000,1,   6,   1,   1,0.98542392, -46.299332, 1.10000, 0.90000, 1.10000, 0.90000
29043,'12035060207 ',  69.0000,1,   6,   1,   1,0.95010459, -50.811048, 1.10000, 0.90000, 1.10000, 0.90000
29044,'12035060208 ',  69.0000,1,   6,   1,   1,0.95321488, -50.460037, 1.10000, 0.90000, 1.10000, 0.90000
29045,'12035060209 ',  69.0000,1,   6,   1,   1,0.95672256, -49.971218, 1.10000, 0.90000, 1.10000, 0.90000
29046,'12035060210 ',  69.0000,1,   6,   1,   1,0.95801967, -49.765551, 1.10000, 0.90000, 1.10000, 0.90000
29047,'12035060211 ', 138.0000,1,   6,   1,   1,0.96067929, -49.288957, 1.10000, 0.90000, 1.10000, 0.90000
29048,'12035060212 ',  69.0000,1,   6,   1,   1,0.95674729, -49.875605, 1.10000, 0.90000, 1.10000, 0.90000
29049,'12035060213 ', 138.0000,1,   6,   1,   1,0.96002388, -49.365940, 1.10000, 0.90000, 1.10000, 0.90000
29050,'12035060214 ', 138.0000,1,   6,   1,   1,0.96074396, -49.304858, 1.10000, 0.90000, 1.10000, 0.90000
29051,'12035060301 ', 138.0000,1,   6,   1,   1,0.96287030, -49.084458, 1.10000, 0.90000, 1.10000, 0.90000
29052,'12035060302 ', 138.0000,1,   6,   1,   1,0.96174079, -49.150946, 1.10000, 0.90000, 1.10000, 0.90000
29053,'12035060303 ', 138.0000,1,   6,   1,   1,0.96238464, -49.122051, 1.10000, 0.90000, 1.10000, 0.90000
29054,'12035060304 ',  69.0000,1,   6,   1,   1,0.95882940, -49.816285, 1.10000, 0.90000, 1.10000, 0.90000
29055,'12037970100 ',  69.0000,1,   6,   1,   1,0.96610439, -53.617999, 1.10000, 0.90000, 1.10000, 0.90000
29056,'12037970200 ',  69.0000,1,   6,   1,   1,0.95140141, -55.406508, 1.10000, 0.90000, 1.10000, 0.90000
29057,'12037970302 ',  69.0000,1,   6,   1,   1,0.93279809, -57.312090, 1.10000, 0.90000, 1.10000, 0.90000
29058,'12037970304 ',  69.0000,1,   6,   1,   1,0.92920721, -57.570831, 1.10000, 0.90000, 1.10000, 0.90000
29059,'12039020101 ', 138.0000,1,   6,   1,   1,0.97863871, -50.296485, 1.10000, 0.90000, 1.10000, 0.90000
29060,'12039020102 ', 138.0000,1,   6,   1,   1,0.97841489, -50.385967, 1.10000, 0.90000, 1.10000, 0.90000
29061,'12039020300 ',  69.0000,1,   6,   1,   1,0.97396070, -51.083197, 1.10000, 0.90000, 1.10000, 0.90000
29062,'12039020400 ', 138.0000,1,   6,   1,   1,0.99727947, -50.582311, 1.10000, 0.90000, 1.10000, 0.90000
29063,'12039020500 ',  69.0000,1,   6,   1,   1,0.97158909, -51.446733, 1.10000, 0.90000, 1.10000, 0.90000
29064,'12039020600 ', 138.0000,1,   6,   1,   1,0.97865582, -50.492945, 1.10000, 0.90000, 1.10000, 0.90000
29065,'12039020701 ',  69.0000,1,   6,   1,   1,0.97446764, -51.424388, 1.10000, 0.90000, 1.10000, 0.90000
29066,'12039020702 ', 138.0000,1,   6,   1,   1,0.97596288, -50.751126, 1.10000, 0.90000, 1.10000, 0.90000
29067,'12039020800 ', 138.0000,1,   6,   1,   1,0.99060851, -50.292886, 1.10000, 0.90000, 1.10000, 0.90000
29068,'12041950100 ',  69.0000,1,   6,   1,   1,0.99167717, -49.879584, 1.10000, 0.90000, 1.10000, 0.90000
29069,'12041950201 ', 138.0000,1,   6,   1,   1,0.99652207, -50.376535, 1.10000, 0.90000, 1.10000, 0.90000
29070,'12041950202 ',  69.0000,1,   6,   1,   1,0.99592310, -48.246462, 1.10000, 0.90000, 1.10000, 0.90000
29071,'12041950203 ', 138.0000,1,   6,   1,   1,0.99923742, -49.649728, 1.10000, 0.90000, 1.10000, 0.90000
29072,'12041950204 ', 138.0000,1,   6,   1,   1,1.00145960, -49.454535, 1.10000, 0.90000, 1.10000, 0.90000
29073,'12043000100 ',  69.0000,1,   6,   1,   1,0.97023571, -36.258872, 1.10000, 0.90000, 1.10000, 0.90000
29074,'12043000200 ', 138.0000,1,   6,   1,   1,0.97193736, -45.337799, 1.10000, 0.90000, 1.10000, 0.90000
29075,'12043000300 ',  69.0000,1,   6,   1,   1,0.94551355, -44.683412, 1.10000, 0.90000, 1.10000, 0.90000
29076,'12045960100 ',  69.0000,1,   6,   1,   1,0.94214469, -53.141105, 1.10000, 0.90000, 1.10000, 0.90000
29077,'12045960200 ',  69.0000,1,   6,   1,   1,0.94616908, -55.604020, 1.10000, 0.90000, 1.10000, 0.90000
29078,'12045960300 ',  69.0000,1,   6,   1,   1,0.94068527, -56.831965, 1.10000, 0.90000, 1.10000, 0.90000
29079,'12047960100 ',  69.0000,1,   6,   1,   1,0.99649566, -53.048454, 1.10000, 0.90000, 1.10000, 0.90000
29080,'12047960200 ', 138.0000,1,   6,   1,   1,1.00621963, -52.608569, 1.10000, 0.90000, 1.10000, 0.90000
29081,'12047960300 ',  69.0000,1,   6,   1,   1,1.00071442, -52.468134, 1.10000, 0.90000, 1.10000, 0.90000
29082,'12049970101 ', 138.0000,1,   6,   1,   1,1.00140584, -45.064420, 1.10000, 0.90000, 1.10000, 0.90000
29083,'12049970102 ',  69.0000,1,   6,   1,   1,0.99906284, -45.274718, 1.10000, 0.90000, 1.10000, 0.90000
29084,'12049970201 ', 138.0000,1,   6,   1,   1,1.01058924, -44.305057, 1.10000, 0.90000, 1.10000, 0.90000
29085,'12049970202 ',  69.0000,1,   6,   1,   1,1.01933658, -43.778541, 1.10000, 0.90000, 1.10000, 0.90000
29086,'12049970300 ', 230.0000,1,   6,   1,   1,1.01834977, -42.923111, 1.10000, 0.90000, 1.10000, 0.90000
29087,'12049970400 ', 138.0000,1,   6,   1,   1,1.00982893, -44.407049, 1.10000, 0.90000, 1.10000, 0.90000
29088,'12051000100 ',  69.0000,1,   6,   1,   1,1.00665832, -36.377929, 1.10000, 0.90000, 1.10000, 0.90000
29089,'12051000200 ', 138.0000,1,   6,   1,   1,0.99587005, -36.420717, 1.10000, 0.90000, 1.10000, 0.90000
29090,'12051000300 ', 138.0000,1,   6,   1,   1,0.95956838, -44.502197, 1.10000, 0.90000, 1.10000, 0.90000
29091,'12051000401 ', 138.0000,1,   6,   1,   1,0.97144818, -46.249772, 1.10000, 0.90000, 1.10000, 0.90000
29092,'12051000402 ', 138.0000,1,   6,   1,   1,0.96651685, -45.882909, 1.10000, 0.90000, 1.10000, 0.90000
29093,'12051000600 ',  69.0000,1,   6,   1,   1,0.98938036, -37.974458, 1.10000, 0.90000, 1.10000, 0.90000
29094,'12053040101 ', 138.0000,1,   6,   1,   1,0.97593743, -51.108991, 1.10000, 0.90000, 1.10000, 0.90000
29095,'12053040102 ', 138.0000,1,   6,   1,   1,0.97901261, -51.087967, 1.10000, 0.90000, 1.10000, 0.90000
29096,'12053040201 ', 138.0000,1,   6,   1,   1,0.98119539, -50.756918, 1.10000, 0.90000, 1.10000, 0.90000
29097,'12053040202 ', 138.0000,1,   6,   1,   1,0.97991103, -50.952487, 1.10000, 0.90000, 1.10000, 0.90000
29098,'12053040301 ', 138.0000,1,   6,   1,   1,0.98002553, -51.068512, 1.10000, 0.90000, 1.10000, 0.90000
29099,'12053040302 ',  69.0000,1,   6,   1,   1,0.96886349, -52.059070, 1.10000, 0.90000, 1.10000, 0.90000
29100,'12053040303 ', 138.0000,1,   6,   1,   1,0.98400044, -50.926126, 1.10000, 0.90000, 1.10000, 0.90000
29101,'12053040400 ',  69.0000,1,   6,   1,   1,0.97509551, -51.989778, 1.10000, 0.90000, 1.10000, 0.90000
29102,'12053040501 ', 138.0000,1,   6,   1,   1,0.98632723, -50.829742, 1.10000, 0.90000, 1.10000, 0.90000
29103,'12053040502 ', 138.0000,1,   6,   1,   1,0.99874228, -50.327405, 1.10000, 0.90000, 1.10000, 0.90000
29104,'12053040601 ',  69.0000,1,   6,   1,   1,0.99076176, -50.138779, 1.10000, 0.90000, 1.10000, 0.90000
29105,'12053040602 ', 230.0000,1,   6,   1,   1,0.99582756, -49.887401, 1.10000, 0.90000, 1.10000, 0.90000
29106,'12053040701 ', 138.0000,1,   6,   1,   1,0.99388295, -50.282275, 1.10000, 0.90000, 1.10000, 0.90000
29107,'12053040702 ', 230.0000,1,   6,   1,   1,0.99722838, -50.180870, 1.10000, 0.90000, 1.10000, 0.90000
29108,'12053040801 ', 230.0000,1,   6,   1,   1,0.99776751, -50.213129, 1.10000, 0.90000, 1.10000, 0.90000
29109,'12053040802 ', 138.0000,1,   6,   1,   1,0.99427938, -50.563450, 1.10000, 0.90000, 1.10000, 0.90000
29110,'12053040901 ', 138.0000,1,   6,   1,   1,0.99441338, -50.942467, 1.10000, 0.90000, 1.10000, 0.90000
29111,'12053040905 ',  69.0000,1,   6,   1,   1,0.98427194, -51.876711, 1.10000, 0.90000, 1.10000, 0.90000
29112,'12053040906 ',  69.0000,1,   6,   1,   1,0.98442692, -51.887800, 1.10000, 0.90000, 1.10000, 0.90000
29113,'12053040907 ', 138.0000,1,   6,   1,   1,0.99321526, -50.908818, 1.10000, 0.90000, 1.10000, 0.90000
29114,'12053040908 ', 138.0000,1,   6,   1,   1,0.99334306, -50.843365, 1.10000, 0.90000, 1.10000, 0.90000
29115,'12053040909 ', 138.0000,1,   6,   1,   1,0.99388570, -50.717095, 1.10000, 0.90000, 1.10000, 0.90000
29116,'12053040910 ',  69.0000,1,   6,   1,   1,0.98071164, -51.784838, 1.10000, 0.90000, 1.10000, 0.90000
29117,'12053040911 ', 138.0000,1,   6,   1,   1,0.98931462, -51.055585, 1.10000, 0.90000, 1.10000, 0.90000
29118,'12053041003 ', 138.0000,1,   6,   1,   1,0.99412894, -50.697322, 1.10000, 0.90000, 1.10000, 0.90000
29119,'12053041004 ', 138.0000,1,   6,   1,   1,0.99371248, -50.793825, 1.10000, 0.90000, 1.10000, 0.90000
29120,'12053041005 ', 138.0000,1,   6,   1,   1,0.99416357, -50.669109, 1.10000, 0.90000, 1.10000, 0.90000
29121,'12053041006 ', 138.0000,1,   6,   1,   1,0.99354529, -50.874719, 1.10000, 0.90000, 1.10000, 0.90000
29122,'12053041103 ', 138.0000,1,   6,   1,   1,0.99360311, -50.960458, 1.10000, 0.90000, 1.10000, 0.90000
29123,'12053041104 ', 138.0000,1,   6,   1,   1,0.99428236, -50.941713, 1.10000, 0.90000, 1.10000, 0.90000
29124,'12053041105 ', 138.0000,1,   6,   1,   1,0.99350226, -50.935098, 1.10000, 0.90000, 1.10000, 0.90000
29125,'12053041106 ', 138.0000,1,   6,   1,   1,0.99361318, -50.915874, 1.10000, 0.90000, 1.10000, 0.90000
29126,'12053041201 ', 138.0000,1,   6,   1,   1,0.99335134, -50.897658, 1.10000, 0.90000, 1.10000, 0.90000
29127,'12053041203 ', 138.0000,1,   6,   1,   1,0.99291289, -50.975362, 1.10000, 0.90000, 1.10000, 0.90000
29128,'12053041204 ', 138.0000,1,   6,   1,   1,0.99299949, -51.001258, 1.10000, 0.90000, 1.10000, 0.90000
29129,'12053041302 ', 138.0000,1,   6,   1,   1,0.99281740, -51.114755, 1.10000, 0.90000, 1.10000, 0.90000
29130,'12053041303 ', 138.0000,1,   6,   1,   1,0.99287432, -51.083398, 1.10000, 0.90000, 1.10000, 0.90000
29131,'12053041304 ',  69.0000,1,   6,   1,   1,0.99124587, -51.206198, 1.10000, 0.90000, 1.10000, 0.90000
29132,'12053041305 ',  69.0000,1,   6,   1,   1,0.99110860, -51.206758, 1.10000, 0.90000, 1.10000, 0.90000
29133,'12053041401 ', 138.0000,1,   6,   1,   1,0.99285871, -51.133183, 1.10000, 0.90000, 1.10000, 0.90000
29134,'12053041402 ', 138.0000,1,   6,   1,   1,0.99535912, -50.906489, 1.10000, 0.90000, 1.10000, 0.90000
29135,'12053041501 ',  69.0000,1,   6,   1,   1,0.98072124, -51.772298, 1.10000, 0.90000, 1.10000, 0.90000
29136,'12053041502 ', 138.0000,1,   6,   1,   1,0.99168766, -51.050524, 1.10000, 0.90000, 1.10000, 0.90000
29137,'12053041600 ', 138.0000,1,   6,   1,   1,0.99320340, -50.031443, 1.10000, 0.90000, 1.10000, 0.90000
29138,'12055960101 ',  69.0000,1,   6,   1,   1,0.96005386, -48.101901, 1.10000, 0.90000, 1.10000, 0.90000
29139,'12055960102 ',  69.0000,1,   6,   1,   1,1.00799561, -45.606276, 1.10000, 0.90000, 1.10000, 0.90000
29140,'12055960103 ',  69.0000,1,   6,   1,   1,0.96583182, -48.339742, 1.10000, 0.90000, 1.10000, 0.90000
29141,'12055960200 ',  69.0000,1,   6,   1,   1,0.96504712, -48.429958, 1.10000, 0.90000, 1.10000, 0.90000
29142,'12055960300 ', 138.0000,1,   6,   1,   1,0.98297113, -46.666953, 1.10000, 0.90000, 1.10000, 0.90000
29143,'12055960400 ', 138.0000,1,   6,   1,   1,0.98419607, -46.590814, 1.10000, 0.90000, 1.10000, 0.90000
29144,'12055960501 ',  69.0000,1,   6,   1,   1,0.96915954, -48.164039, 1.10000, 0.90000, 1.10000, 0.90000
29145,'12055960502 ',  69.0000,1,   6,   1,   1,0.96224266, -48.754092, 1.10000, 0.90000, 1.10000, 0.90000
29146,'12055960601 ',  69.0000,1,   6,   1,   1,0.96383113, -48.649730, 1.10000, 0.90000, 1.10000, 0.90000
29147,'12055960602 ', 138.0000,1,   6,   1,   1,0.98340809, -46.561365, 1.10000, 0.90000, 1.10000, 0.90000
29148,'12055960700 ',  69.0000,1,   6,   1,   1,0.96209413, -48.737003, 1.10000, 0.90000, 1.10000, 0.90000
29149,'12055960800 ',  69.0000,1,   6,   1,   1,0.95765263, -49.049812, 1.10000, 0.90000, 1.10000, 0.90000
29150,'12055960900 ',  69.0000,1,   6,   1,   1,0.95675391, -48.843574, 1.10000, 0.90000, 1.10000, 0.90000
29151,'12055961000 ',  69.0000,1,   6,   1,   1,0.96115094, -49.880209, 1.10000, 0.90000, 1.10000, 0.90000
29152,'12055961100 ',  69.0000,1,   6,   1,   1,0.95670736, -49.084806, 1.10000, 0.90000, 1.10000, 0.90000
29153,'12055961200 ', 138.0000,1,   6,   1,   1,0.97182131, -46.552206, 1.10000, 0.90000, 1.10000, 0.90000
29154,'12055961301 ',  69.0000,1,   6,   1,   1,0.96178746, -48.956914, 1.10000, 0.90000, 1.10000, 0.90000
29155,'12055961302 ',  69.0000,1,   6,   1,   1,0.95834363, -49.139321, 1.10000, 0.90000, 1.10000, 0.90000
29156,'12055961400 ',  69.0000,1,   6,   1,   1,0.95273167, -49.160328, 1.10000, 0.90000, 1.10000, 0.90000
29157,'12055961500 ', 138.0000,1,   6,   1,   1,0.97145635, -42.744738, 1.10000, 0.90000, 1.10000, 0.90000
29158,'12055961601 ',  69.0000,1,   6,   1,   1,0.96123785, -46.031978, 1.10000, 0.90000, 1.10000, 0.90000
29159,'12055961602 ',  69.0000,1,   6,   1,   1,0.95683712, -48.219295, 1.10000, 0.90000, 1.10000, 0.90000
29160,'12055961603 ', 138.0000,1,   6,   1,   1,0.96822637, -45.544084, 1.10000, 0.90000, 1.10000, 0.90000
29161,'12055961700 ', 138.0000,1,   6,   1,   1,0.96969253, -44.404624, 1.10000, 0.90000, 1.10000, 0.90000
29162,'12055980000 ',  69.0000,1,   6,   1,   1,0.96242833, -48.551942, 1.10000, 0.90000, 1.10000, 0.90000
29163,'12055980200 ',  69.0000,1,   6,   1,   1,0.96768725, -49.397595, 1.10000, 0.90000, 1.10000, 0.90000
29164,'12057000101 ', 138.0000,1,   6,   1,   1,0.97177750, -50.872222, 1.10000, 0.90000, 1.10000, 0.90000
29165,'12057000102 ', 230.0000,1,   6,   1,   1,0.98468149, -49.335563, 1.10000, 0.90000, 1.10000, 0.90000
29166,'12057000201 ',  69.0000,1,   6,   1,   1,0.96782535, -51.330016, 1.10000, 0.90000, 1.10000, 0.90000
29167,'12057000202 ',  69.0000,1,   6,   1,   1,0.96624464, -51.349260, 1.10000, 0.90000, 1.10000, 0.90000
29168,'12057000300 ',  69.0000,1,   6,   1,   1,0.96767956, -51.274264, 1.10000, 0.90000, 1.10000, 0.90000
29169,'12057000401 ',  69.0000,1,   6,   1,   1,0.96836001, -51.357203, 1.10000, 0.90000, 1.10000, 0.90000
29170,'12057000402 ',  69.0000,1,   6,   1,   1,0.96936870, -51.345244, 1.10000, 0.90000, 1.10000, 0.90000
29171,'12057000500 ',  69.0000,1,   6,   1,   1,0.96676821, -51.704197, 1.10000, 0.90000, 1.10000, 0.90000
29172,'12057000601 ', 138.0000,1,   6,   1,   1,0.98181838, -50.363892, 1.10000, 0.90000, 1.10000, 0.90000
29173,'12057000602 ',  69.0000,1,   6,   1,   1,0.96959835, -51.371260, 1.10000, 0.90000, 1.10000, 0.90000
29174,'12057000700 ',  69.0000,1,   6,   1,   1,0.96997523, -51.334240, 1.10000, 0.90000, 1.10000, 0.90000
29175,'12057000800 ', 230.0000,1,   6,   1,   1,0.98600501, -49.219566, 1.10000, 0.90000, 1.10000, 0.90000
29176,'12057000901 ',  69.0000,1,   6,   1,   1,0.97220403, -50.854693, 1.10000, 0.90000, 1.10000, 0.90000
29177,'12057000902 ',  69.0000,1,   6,   1,   1,0.97249454, -50.834796, 1.10000, 0.90000, 1.10000, 0.90000
29178,'12057001001 ', 138.0000,1,   6,   1,   1,0.98364007, -50.076461, 1.10000, 0.90000, 1.10000, 0.90000
29179,'12057001002 ',  69.0000,1,   6,   1,   1,0.97666353, -50.564225, 1.10000, 0.90000, 1.10000, 0.90000
29180,'12057001100 ',  69.0000,1,   6,   1,   1,0.97357565, -51.085830, 1.10000, 0.90000, 1.10000, 0.90000
29181,'12057001200 ',  69.0000,1,   6,   1,   1,0.97420478, -51.080731, 1.10000, 0.90000, 1.10000, 0.90000
29182,'12057001300 ',  69.0000,1,   6,   1,   1,0.97241974, -51.204876, 1.10000, 0.90000, 1.10000, 0.90000
29183,'12057001400 ', 138.0000,1,   6,   1,   1,0.98466122, -50.111469, 1.10000, 0.90000, 1.10000, 0.90000
29184,'12057001500 ',  69.0000,1,   6,   1,   1,0.97490638, -51.139037, 1.10000, 0.90000, 1.10000, 0.90000
29185,'12057001600 ', 138.0000,1,   6,   1,   1,0.98398751, -50.100363, 1.10000, 0.90000, 1.10000, 0.90000
29186,'12057001700 ', 138.0000,1,   6,   1,   1,0.98406130, -50.057217, 1.10000, 0.90000, 1.10000, 0.90000
29187,'12057001800 ',  69.0000,1,   6,   1,   1,0.97739476, -50.531543, 1.10000, 0.90000, 1.10000, 0.90000
29188,'12057001900 ', 138.0000,1,   6,   1,   1,0.98551774, -49.780847, 1.10000, 0.90000, 1.10000, 0.90000
29189,'12057002000 ', 138.0000,1,   6,   1,   1,0.98526514, -49.840666, 1.10000, 0.90000, 1.10000, 0.90000
29190,'12057002100 ', 138.0000,1,   6,   1,   1,0.98511314, -49.890854, 1.10000, 0.90000, 1.10000, 0.90000
29191,'12057002200 ', 138.0000,1,   6,   1,   1,0.98502022, -49.937924, 1.10000, 0.90000, 1.10000, 0.90000
29192,'12057002300 ', 138.0000,1,   6,   1,   1,0.98538500, -49.930705, 1.10000, 0.90000, 1.10000, 0.90000
29193,'12057002400 ', 138.0000,1,   6,   1,   1,0.98596317, -49.914780, 1.10000, 0.90000, 1.10000, 0.90000
29194,'12057002500 ', 138.0000,1,   6,   1,   1,0.98870111, -49.784033, 1.10000, 0.90000, 1.10000, 0.90000
29195,'12057002600 ',  69.0000,1,   6,   1,   1,0.98906696, -49.791440, 1.10000, 0.90000, 1.10000, 0.90000
29196,'12057002700 ', 138.0000,1,   6,   1,   1,0.98848099, -49.790354, 1.10000, 0.90000, 1.10000, 0.90000
29197,'12057002800 ', 138.0000,1,   6,   1,   1,0.98902518, -49.633492, 1.10000, 0.90000, 1.10000, 0.90000
29198,'12057002900 ', 138.0000,1,   6,   1,   1,0.99080342, -49.473417, 1.10000, 0.90000, 1.10000, 0.90000
29199,'12057003000 ', 138.0000,1,   6,   1,   1,0.99131578, -49.416487, 1.10000, 0.90000, 1.10000, 0.90000
29200,'12057003100 ',  69.0000,1,   6,   1,   1,0.98373109, -50.059474, 1.10000, 0.90000, 1.10000, 0.90000
29201,'12057003200 ', 138.0000,1,   6,   1,   1,0.99204636, -49.338899, 1.10000, 0.90000, 1.10000, 0.90000
29202,'12057003300 ',  69.0000,1,   6,   1,   1,0.98408699, -50.062305, 1.10000, 0.90000, 1.10000, 0.90000
29203,'12057003400 ', 138.0000,1,   6,   1,   1,0.98621273, -49.662842, 1.10000, 0.90000, 1.10000, 0.90000
29204,'12057003500 ', 138.0000,1,   6,   1,   1,0.98679686, -49.572635, 1.10000, 0.90000, 1.10000, 0.90000
29205,'12057003600 ', 138.0000,1,   6,   1,   1,0.98510879, -49.574749, 1.10000, 0.90000, 1.10000, 0.90000
29206,'12057003700 ', 230.0000,1,   6,   1,   1,0.99676806, -48.403860, 1.10000, 0.90000, 1.10000, 0.90000
29207,'12057003800 ', 138.0000,1,   6,   1,   1,0.98753512, -49.465111, 1.10000, 0.90000, 1.10000, 0.90000
29208,'12057003900 ', 138.0000,1,   6,   1,   1,0.99310994, -49.239534, 1.10000, 0.90000, 1.10000, 0.90000
29209,'12057004000 ', 230.0000,1,   6,   1,   1,0.99802655, -48.566600, 1.10000, 0.90000, 1.10000, 0.90000
29210,'12057004100 ', 230.0000,1,   6,   1,   1,0.99783063, -48.657602, 1.10000, 0.90000, 1.10000, 0.90000
29211,'12057004200 ', 230.0000,1,   6,   1,   1,0.99792570, -48.647995, 1.10000, 0.90000, 1.10000, 0.90000
29212,'12057004300 ', 138.0000,1,   6,   1,   1,0.99195319, -49.371558, 1.10000, 0.90000, 1.10000, 0.90000
29213,'12057004400 ', 138.0000,1,   6,   1,   1,0.99177831, -49.380263, 1.10000, 0.90000, 1.10000, 0.90000
29214,'12057004500 ',  69.0000,1,   6,   1,   1,0.98545003, -49.957943, 1.10000, 0.90000, 1.10000, 0.90000
29215,'12057004600 ', 230.0000,1,   6,   1,   1,0.99806583, -48.983620, 1.10000, 0.90000, 1.10000, 0.90000
29216,'12057004700 ',  69.0000,1,   6,   1,   1,0.99265379, -49.525449, 1.10000, 0.90000, 1.10000, 0.90000
29217,'12057004800 ',  69.0000,1,   6,   1,   1,0.98457760, -49.963165, 1.10000, 0.90000, 1.10000, 0.90000
29218,'12057004900 ', 138.0000,1,   6,   1,   1,0.99304783, -49.261387, 1.10000, 0.90000, 1.10000, 0.90000
29219,'12057005000 ', 138.0000,1,   6,   1,   1,0.99319226, -49.234995, 1.10000, 0.90000, 1.10000, 0.90000
29220,'12057005101 ', 138.0000,1,   6,   1,   1,0.99377471, -49.177830, 1.10000, 0.90000, 1.10000, 0.90000
29221,'12057005102 ',  69.0000,1,   6,   1,   1,0.98703599, -49.760708, 1.10000, 0.90000, 1.10000, 0.90000
29222,'12057005301 ', 230.0000,1,   6,   1,   1,0.99821091, -48.481157, 1.10000, 0.90000, 1.10000, 0.90000
29223,'12057005302 ', 500.0000,1,   6,   1,   1,1.01619506, -46.232102, 1.10000, 0.90000, 1.10000, 0.90000
29224,'12057005401 ', 138.0000,1,   6,   1,   1,0.99778748, -48.734185, 1.10000, 0.90000, 1.10000, 0.90000
29225,'12057005500 ',  69.0000,1,   6,   1,   1,0.98035860, -50.594141, 1.10000, 0.90000, 1.10000, 0.90000
29226,'12057005700 ',  69.0000,1,   6,   1,   1,0.98502094, -49.965661, 1.10000, 0.90000, 1.10000, 0.90000
29227,'12057005800 ', 230.0000,1,   6,   1,   1,0.99836636, -48.959452, 1.10000, 0.90000, 1.10000, 0.90000
29228,'12057005900 ',  69.0000,1,   6,   1,   1,0.99202186, -49.618032, 1.10000, 0.90000, 1.10000, 0.90000
29229,'12057006000 ', 138.0000,1,   6,   1,   1,0.99634051, -49.093272, 1.10000, 0.90000, 1.10000, 0.90000
29230,'12057006101 ',  69.0000,1,   6,   1,   1,0.97956312, -50.601460, 1.10000, 0.90000, 1.10000, 0.90000
29231,'12057006103 ', 138.0000,1,   6,   1,   1,0.99612749, -49.047879, 1.10000, 0.90000, 1.10000, 0.90000
29232,'12057006200 ', 138.0000,1,   6,   1,   1,0.99591345, -49.062191, 1.10000, 0.90000, 1.10000, 0.90000
29233,'12057006300 ', 138.0000,1,   6,   1,   1,0.99576724, -49.074585, 1.10000, 0.90000, 1.10000, 0.90000
29234,'12057006400 ',  69.0000,1,   6,   1,   1,0.99342352, -49.676823, 1.10000, 0.90000, 1.10000, 0.90000
29235,'12057006501 ',  69.0000,1,   6,   1,   1,0.99148798, -49.883228, 1.10000, 0.90000, 1.10000, 0.90000
29236,'12057006502 ', 138.0000,1,   6,   1,   1,1.00029850, -49.547613, 1.10000, 0.90000, 1.10000, 0.90000
29237,'12057006600 ',  69.0000,1,   6,   1,   1,0.99029011, -49.899023, 1.10000, 0.90000, 1.10000, 0.90000
29238,'12057006700 ', 138.0000,1,   6,   1,   1,0.99846101, -49.126924, 1.10000, 0.90000, 1.10000, 0.90000
29239,'12057006801 ',  69.0000,1,   6,   1,   1,0.99278772, -49.815483, 1.10000, 0.90000, 1.10000, 0.90000
29240,'12057006802 ', 138.0000,1,   6,   1,   1,0.99827909, -48.899892, 1.10000, 0.90000, 1.10000, 0.90000
29241,'12057006900 ',  69.0000,1,   6,   1,   1,0.99331999, -49.773439, 1.10000, 0.90000, 1.10000, 0.90000
29242,'12057007001 ',  69.0000,1,   6,   1,   1,0.99216688, -49.897947, 1.10000, 0.90000, 1.10000, 0.90000
29243,'12057007002 ',  69.0000,1,   6,   1,   1,0.99330199, -49.828559, 1.10000, 0.90000, 1.10000, 0.90000
29244,'12057007102 ',  69.0000,1,   6,   1,   1,0.99277604, -49.969681, 1.10000, 0.90000, 1.10000, 0.90000
29245,'12057007103 ',  69.0000,1,   6,   1,   1,0.99268258, -49.952595, 1.10000, 0.90000, 1.10000, 0.90000
29246,'12057007200 ', 230.0000,1,   6,   1,   1,1.01728034, -49.605605, 1.10000, 0.90000, 1.10000, 0.90000
29247,'12057007300 ', 230.0000,1,   6,   1,   1,1.00331724, -47.787261, 1.10000, 0.90000, 1.10000, 0.90000
29248,'12057010103 ',  69.0000,1,   6,   1,   1,0.98025560, -49.832975, 1.10000, 0.90000, 1.10000, 0.90000
29249,'12057010105 ', 138.0000,1,   6,   1,   1,0.97472882, -49.575852, 1.10000, 0.90000, 1.10000, 0.90000
29250,'12057010106 ',  69.0000,1,   6,   1,   1,0.96371794, -49.975166, 1.10000, 0.90000, 1.10000, 0.90000
29251,'12057010107 ', 138.0000,1,   6,   1,   1,0.97663110, -49.331963, 1.10000, 0.90000, 1.10000, 0.90000
29252,'12057010108 ', 138.0000,1,   6,   1,   1,0.97687942, -49.695217, 1.10000, 0.90000, 1.10000, 0.90000
29253,'12057010203 ', 138.0000,1,   6,   1,   1,0.97233212, -50.598885, 1.10000, 0.90000, 1.10000, 0.90000
29254,'12057010204 ', 138.0000,1,   6,   1,   1,0.97088993, -50.753090, 1.10000, 0.90000, 1.10000, 0.90000
29255,'12057010205 ', 138.0000,1,   6,   1,   1,0.96144855, -52.702027, 1.10000, 0.90000, 1.10000, 0.90000
29256,'12057010209 ', 138.0000,1,   6,   1,   1,0.95941985, -52.522983, 1.10000, 0.90000, 1.10000, 0.90000
29257,'12057010210 ',  69.0000,1,   6,   1,   1,0.95343298, -53.182694, 1.10000, 0.90000, 1.10000, 0.90000
29258,'12057010211 ',  69.0000,1,   6,   1,   1,0.95405889, -52.972734, 1.10000, 0.90000, 1.10000, 0.90000
29259,'12057010212 ',  69.0000,1,   6,   1,   1,0.95315188, -53.146470, 1.10000, 0.90000, 1.10000, 0.90000
29260,'12057010213 ', 138.0000,1,   6,   1,   1,0.96869320, -50.564710, 1.10000, 0.90000, 1.10000, 0.90000
29261,'12057010214 ',  69.0000,1,   6,   1,   1,0.95270896, -53.205739, 1.10000, 0.90000, 1.10000, 0.90000
29262,'12057010303 ', 138.0000,1,   6,   1,   1,0.96990061, -50.325486, 1.10000, 0.90000, 1.10000, 0.90000
29263,'12057010304 ', 138.0000,1,   6,   1,   1,0.97153121, -50.044864, 1.10000, 0.90000, 1.10000, 0.90000
29264,'12057010305 ', 138.0000,1,   6,   1,   1,0.97439122, -50.378885, 1.10000, 0.90000, 1.10000, 0.90000
29265,'12057010401 ', 138.0000,1,   6,   1,   1,0.97696471, -50.252260, 1.10000, 0.90000, 1.10000, 0.90000
29266,'12057010402 ', 138.0000,1,   6,   1,   1,0.97853023, -50.069135, 1.10000, 0.90000, 1.10000, 0.90000
29267,'12057010501 ', 230.0000,1,   6,   1,   1,0.98718983, -49.108667, 1.10000, 0.90000, 1.10000, 0.90000
29268,'12057010502 ', 230.0000,1,   6,   1,   1,0.98696864, -49.129616, 1.10000, 0.90000, 1.10000, 0.90000
29269,'12057010600 ', 138.0000,1,   6,   1,   1,0.97578251, -50.414767, 1.10000, 0.90000, 1.10000, 0.90000
29270,'12057010701 ', 138.0000,1,   6,   1,   1,0.96982431, -50.881371, 1.10000, 0.90000, 1.10000, 0.90000
29271,'12057010702 ',  69.0000,1,   6,   1,   1,0.96046072, -52.185927, 1.10000, 0.90000, 1.10000, 0.90000
29272,'12057010805 ', 138.0000,1,   6,   1,   1,0.96847737, -51.281713, 1.10000, 0.90000, 1.10000, 0.90000
29273,'12057010808 ',  69.0000,1,   6,   1,   1,0.95972240, -52.085243, 1.10000, 0.90000, 1.10000, 0.90000
29274,'12057010809 ',  69.0000,1,   6,   1,   1,0.95910293, -52.567096, 1.10000, 0.90000, 1.10000, 0.90000
29275,'12057010810 ',  69.0000,1,   6,   1,   1,0.95870316, -52.344292, 1.10000, 0.90000, 1.10000, 0.90000
29276,'12057010811 ',  69.0000,1,   6,   1,   1,0.96014422, -52.305319, 1.10000, 0.90000, 1.10000, 0.90000
29277,'12057010812 ',  69.0000,1,   6,   1,   1,0.95909739, -52.591606, 1.10000, 0.90000, 1.10000, 0.90000
29278,'12057010813 ',  69.0000,1,   6,   1,   1,0.95746672, -52.833187, 1.10000, 0.90000, 1.10000, 0.90000
29279,'12057010814 ', 138.0000,1,   6,   1,   1,0.96945107, -51.132473, 1.10000, 0.90000, 1.10000, 0.90000
29280,'12057010815 ',  69.0000,1,   6,   1,   1,0.96052039, -52.036629, 1.10000, 0.90000, 1.10000, 0.90000
29281,'12057010816 ', 138.0000,1,   6,   1,   1,0.96905035, -51.189870, 1.10000, 0.90000, 1.10000, 0.90000
29282,'12057010817 ',  69.0000,1,   6,   1,   1,0.95361656, -52.572885, 1.10000, 0.90000, 1.10000, 0.90000
29283,'12057010818 ',  69.0000,1,   6,   1,   1,0.95418566, -52.560710, 1.10000, 0.90000, 1.10000, 0.90000
29284,'12057010900 ', 138.0000,1,   6,   1,   1,0.97109979, -50.968671, 1.10000, 0.90000, 1.10000, 0.90000
29285,'12057011003 ',  69.0000,1,   6,   1,   1,0.95594823, -52.877562, 1.10000, 0.90000, 1.10000, 0.90000
29286,'12057011005 ',  69.0000,1,   6,   1,   1,0.95011818, -53.652106, 1.10000, 0.90000, 1.10000, 0.90000
29287,'12057011006 ',  69.0000,1,   6,   1,   1,0.95154864, -53.573839, 1.10000, 0.90000, 1.10000, 0.90000
29288,'12057011007 ',  69.0000,1,   6,   1,   1,0.95398062, -52.891861, 1.10000, 0.90000, 1.10000, 0.90000
29289,'12057011008 ',  69.0000,1,   6,   1,   1,0.95179862, -53.622811, 1.10000, 0.90000, 1.10000, 0.90000
29290,'12057011010 ',  69.0000,1,   6,   1,   1,0.95583093, -52.895075, 1.10000, 0.90000, 1.10000, 0.90000
29291,'12057011012 ',  69.0000,1,   6,   1,   1,0.95393878, -53.495524, 1.10000, 0.90000, 1.10000, 0.90000
29292,'12057011013 ',  69.0000,1,   6,   1,   1,0.95264268, -53.010188, 1.10000, 0.90000, 1.10000, 0.90000
29293,'12057011014 ',  69.0000,1,   6,   1,   1,0.95511442, -53.392729, 1.10000, 0.90000, 1.10000, 0.90000
29294,'12057011015 ', 138.0000,1,   6,   1,   1,0.96726298, -50.933971, 1.10000, 0.90000, 1.10000, 0.90000
29295,'12057011016 ',  69.0000,1,   6,   1,   1,0.95845753, -52.434317, 1.10000, 0.90000, 1.10000, 0.90000
29296,'12057011103 ',  69.0000,1,   6,   1,   1,0.95380247, -53.417629, 1.10000, 0.90000, 1.10000, 0.90000
29297,'12057011106 ',  69.0000,1,   6,   1,   1,0.95687896, -53.090739, 1.10000, 0.90000, 1.10000, 0.90000
29298,'12057011107 ', 138.0000,1,   6,   1,   1,0.96633273, -51.593060, 1.10000, 0.90000, 1.10000, 0.90000
29299,'12057011108 ',  69.0000,1,   6,   1,   1,0.95747048, -52.757566, 1.10000, 0.90000, 1.10000, 0.90000
29300,'12057011109 ',  69.0000,1,   6,   1,   1,0.95525908, -53.231581, 1.10000, 0.90000, 1.10000, 0.90000
29301,'12057011203 ',  69.0000,1,   6,   1,   1,0.95880181, -52.776196, 1.10000, 0.90000, 1.10000, 0.90000
29302,'12057011204 ', 138.0000,1,   6,   1,   1,0.96810287, -51.429716, 1.10000, 0.90000, 1.10000, 0.90000
29303,'12057011205 ',  69.0000,1,   6,   1,   1,0.95938748, -52.289398, 1.10000, 0.90000, 1.10000, 0.90000
29304,'12057011206 ',  69.0000,1,   6,   1,   1,0.95750648, -52.411863, 1.10000, 0.90000, 1.10000, 0.90000
29305,'12057011301 ',  69.0000,1,   6,   1,   1,0.95930284, -52.782472, 1.10000, 0.90000, 1.10000, 0.90000
29306,'12057011303 ',  69.0000,1,   6,   1,   1,0.96108568, -52.161096, 1.10000, 0.90000, 1.10000, 0.90000
29307,'12057011304 ',  69.0000,1,   6,   1,   1,0.96298915, -52.027416, 1.10000, 0.90000, 1.10000, 0.90000
29308,'12057011407 ',  69.0000,1,   6,   1,   1,0.96097279, -52.739326, 1.10000, 0.90000, 1.10000, 0.90000
29309,'12057011408 ',  69.0000,1,   6,   1,   1,0.96222240, -52.116860, 1.10000, 0.90000, 1.10000, 0.90000
29310,'12057011409 ',  69.0000,1,   6,   1,   1,0.96226758, -52.157582, 1.10000, 0.90000, 1.10000, 0.90000
29311,'12057011410 ',  69.0000,1,   6,   1,   1,0.95890421, -52.859712, 1.10000, 0.90000, 1.10000, 0.90000
29312,'12057011411 ',  69.0000,1,   6,   1,   1,0.96326590, -52.143519, 1.10000, 0.90000, 1.10000, 0.90000
29313,'12057011412 ',  69.0000,1,   6,   1,   1,0.96529454, -52.331291, 1.10000, 0.90000, 1.10000, 0.90000
29314,'12057011413 ',  69.0000,1,   6,   1,   1,0.96402174, -52.136272, 1.10000, 0.90000, 1.10000, 0.90000
29315,'12057011414 ',  69.0000,1,   6,   1,   1,0.96665847, -52.293967, 1.10000, 0.90000, 1.10000, 0.90000
29316,'12057011415 ',  69.0000,1,   6,   1,   1,0.96675760, -52.028150, 1.10000, 0.90000, 1.10000, 0.90000
29317,'12057011416 ', 138.0000,1,   6,   1,   1,0.97508705, -51.131728, 1.10000, 0.90000, 1.10000, 0.90000
29318,'12057011417 ', 138.0000,1,   6,   1,   1,0.97784662, -51.028111, 1.10000, 0.90000, 1.10000, 0.90000
29319,'12057011418 ', 138.0000,1,   6,   1,   1,0.97918534, -50.972138, 1.10000, 0.90000, 1.10000, 0.90000
29320,'12057011504 ',  69.0000,1,   6,   1,   1,0.95973444, -52.984011, 1.10000, 0.90000, 1.10000, 0.90000
29321,'12057011506 ',  69.0000,1,   6,   1,   1,0.96516800, -52.459165, 1.10000, 0.90000, 1.10000, 0.90000
29322,'12057011507 ',  69.0000,1,   6,   1,   1,0.96539575, -52.390334, 1.10000, 0.90000, 1.10000, 0.90000
29323,'12057011509 ',  69.0000,1,   6,   1,   1,0.96099007, -53.203448, 1.10000, 0.90000, 1.10000, 0.90000
29324,'12057011510 ',  69.0000,1,   6,   1,   1,0.95366269, -53.517039, 1.10000, 0.90000, 1.10000, 0.90000
29325,'12057011512 ',  69.0000,1,   6,   1,   1,0.95654070, -52.886756, 1.10000, 0.90000, 1.10000, 0.90000
29326,'12057011514 ',  69.0000,1,   6,   1,   1,0.95759833, -53.048829, 1.10000, 0.90000, 1.10000, 0.90000
29327,'12057011515 ',  69.0000,1,   6,   1,   1,0.95901591, -52.948023, 1.10000, 0.90000, 1.10000, 0.90000
29328,'12057011516 ',  69.0000,1,   6,   1,   1,0.95783824, -52.984803, 1.10000, 0.90000, 1.10000, 0.90000
29329,'12057011517 ',  69.0000,1,   6,   1,   1,0.96430171, -53.211364, 1.10000, 0.90000, 1.10000, 0.90000
29330,'12057011518 ',  69.0000,1,   6,   1,   1,0.96300048, -52.960419, 1.10000, 0.90000, 1.10000, 0.90000
29331,'12057011519 ',  69.0000,1,   6,   1,   1,0.96746361, -52.072963, 1.10000, 0.90000, 1.10000, 0.90000
29332,'12057011520 ',  69.0000,1,   6,   1,   1,0.96660107, -52.309082, 1.10000, 0.90000, 1.10000, 0.90000
29333,'12057011521 ',  69.0000,1,   6,   1,   1,0.95816642, -53.228641, 1.10000, 0.90000, 1.10000, 0.90000
29334,'12057011522 ',  69.0000,1,   6,   1,   1,0.95641327, -53.263314, 1.10000, 0.90000, 1.10000, 0.90000
29335,'12057011523 ',  69.0000,1,   6,   1,   1,0.95676625, -53.057265, 1.10000, 0.90000, 1.10000, 0.90000
29336,'12057011524 ',  69.0000,1,   6,   1,   1,0.95663017, -53.104519, 1.10000, 0.90000, 1.10000, 0.90000
29337,'12057011603 ',  69.0000,1,   6,   1,   1,0.98600805, -50.238381, 1.10000, 0.90000, 1.10000, 0.90000
29338,'12057011605 ', 500.0000,1,   6,   1,   1,1.01057935, -46.796409, 1.10000, 0.90000, 1.10000, 0.90000
29339,'12057011606 ', 138.0000,1,   6,   1,   1,0.97655672, -51.371806, 1.10000, 0.90000, 1.10000, 0.90000
29340,'12057011607 ',  69.0000,1,   6,   1,   1,0.96871072, -52.167288, 1.10000, 0.90000, 1.10000, 0.90000
29341,'12057011608 ', 138.0000,1,   6,   1,   1,0.97766846, -51.240472, 1.10000, 0.90000, 1.10000, 0.90000
29342,'12057011610 ',  69.0000,1,   6,   1,   1,0.97071069, -51.892318, 1.10000, 0.90000, 1.10000, 0.90000
29343,'12057011611 ', 230.0000,1,   6,   1,   1,0.99643177, -48.931554, 1.10000, 0.90000, 1.10000, 0.90000
29344,'12057011612 ', 138.0000,1,   6,   1,   1,0.98194861, -50.776736, 1.10000, 0.90000, 1.10000, 0.90000
29345,'12057011613 ',  69.0000,1,   6,   1,   1,0.97072715, -51.914157, 1.10000, 0.90000, 1.10000, 0.90000
29346,'12057011614 ', 138.0000,1,   6,   1,   1,0.97945988, -51.052430, 1.10000, 0.90000, 1.10000, 0.90000
29347,'12057011615 ',  69.0000,1,   6,   1,   1,0.96949035, -52.050293, 1.10000, 0.90000, 1.10000, 0.90000
29348,'12057011706 ', 138.0000,1,   6,   1,   1,0.98559123, -50.590125, 1.10000, 0.90000, 1.10000, 0.90000
29349,'12057011708 ',  69.0000,1,   6,   1,   1,0.96946281, -52.033686, 1.10000, 0.90000, 1.10000, 0.90000
29350,'12057011709 ', 138.0000,1,   6,   1,   1,0.97548193, -51.532391, 1.10000, 0.90000, 1.10000, 0.90000
29351,'12057011710 ',  69.0000,1,   6,   1,   1,0.97016788, -52.183694, 1.10000, 0.90000, 1.10000, 0.90000
29352,'12057011712 ', 138.0000,1,   6,   1,   1,0.98491490, -50.787576, 1.10000, 0.90000, 1.10000, 0.90000
29353,'12057011802 ', 138.0000,1,   6,   1,   1,0.98528636, -50.234040, 1.10000, 0.90000, 1.10000, 0.90000
29354,'12057011803 ',  69.0000,1,   6,   1,   1,0.96281725, -52.120825, 1.10000, 0.90000, 1.10000, 0.90000
29355,'12057011804 ', 138.0000,1,   6,   1,   1,0.98544830, -50.229703, 1.10000, 0.90000, 1.10000, 0.90000
29356,'12057011901 ', 138.0000,1,   6,   1,   1,0.98296618, -50.308110, 1.10000, 0.90000, 1.10000, 0.90000
29357,'12057011902 ', 138.0000,1,   6,   1,   1,0.98413616, -50.240037, 1.10000, 0.90000, 1.10000, 0.90000
29358,'12057011904 ', 138.0000,1,   6,   1,   1,0.98489571, -50.209373, 1.10000, 0.90000, 1.10000, 0.90000
29359,'12057011905 ', 138.0000,1,   6,   1,   1,0.98468983, -50.153830, 1.10000, 0.90000, 1.10000, 0.90000
29360,'12057011906 ', 138.0000,1,   6,   1,   1,0.98475677, -50.184135, 1.10000, 0.90000, 1.10000, 0.90000
29361,'12057012001 ', 230.0000,1,   6,   1,   1,0.99106103, -48.760833, 1.10000, 0.90000, 1.10000, 0.90000
29362,'12057012002 ',  69.0000,1,   6,   1,   1,0.98985732, -48.970790, 1.10000, 0.90000, 1.10000, 0.90000
29363,'12057012103 ', 138.0000,1,   6,   1,   1,0.97922975, -49.978301, 1.10000, 0.90000, 1.10000, 0.90000
29364,'12057012104 ',  69.0000,1,   6,   1,   1,0.96796453, -50.343641, 1.10000, 0.90000, 1.10000, 0.90000
29365,'12057012106 ',  69.0000,1,   6,   1,   1,0.96233064, -50.531601, 1.10000, 0.90000, 1.10000, 0.90000
29366,'12057012107 ',  69.0000,1,   6,   1,   1,0.96321070, -50.490575, 1.10000, 0.90000, 1.10000, 0.90000
29367,'12057012108 ',  69.0000,1,   6,   1,   1,0.96452290, -50.434663, 1.10000, 0.90000, 1.10000, 0.90000
29368,'12057012206 ',  69.0000,1,   6,   1,   1,0.97074062, -50.067681, 1.10000, 0.90000, 1.10000, 0.90000
29369,'12057012207 ',  69.0000,1,   6,   1,   1,0.96733695, -50.160332, 1.10000, 0.90000, 1.10000, 0.90000
29370,'12057012208 ',  69.0000,1,   6,   1,   1,0.96848887, -50.056493, 1.10000, 0.90000, 1.10000, 0.90000
29371,'12057012209 ',  69.0000,1,   6,   1,   1,0.97083402, -49.849016, 1.10000, 0.90000, 1.10000, 0.90000
29372,'12057012210 ', 138.0000,1,   6,   1,   1,0.98187900, -48.565944, 1.10000, 0.90000, 1.10000, 0.90000
29373,'12057012211 ', 230.0000,1,   6,   1,   1,0.99058491, -48.515629, 1.10000, 0.90000, 1.10000, 0.90000
29374,'12057012212 ',  69.0000,1,   6,   1,   1,0.97246033, -49.844470, 1.10000, 0.90000, 1.10000, 0.90000
29375,'12057012213 ',  69.0000,1,   6,   1,   1,0.98302001, -49.389641, 1.10000, 0.90000, 1.10000, 0.90000
29376,'12057012301 ', 230.0000,1,   6,   1,   1,0.99224496, -48.057996, 1.10000, 0.90000, 1.10000, 0.90000
29377,'12057012303 ',  69.0000,1,   6,   1,   1,0.97501409, -49.641610, 1.10000, 0.90000, 1.10000, 0.90000
29378,'12057012304 ',  69.0000,1,   6,   1,   1,0.97718447, -49.470169, 1.10000, 0.90000, 1.10000, 0.90000
29379,'12057012401 ', 138.0000,1,   6,   1,   1,0.97754955, -49.097521, 1.10000, 0.90000, 1.10000, 0.90000
29380,'12057012402 ',  69.0000,1,   6,   1,   1,0.96792406, -49.874916, 1.10000, 0.90000, 1.10000, 0.90000
29381,'12057012403 ',  69.0000,1,   6,   1,   1,0.96820611, -49.665898, 1.10000, 0.90000, 1.10000, 0.90000
29382,'12057012501 ', 138.0000,1,   6,   1,   1,0.97885555, -48.883370, 1.10000, 0.90000, 1.10000, 0.90000
29383,'12057012503 ', 138.0000,1,   6,   1,   1,0.98034626, -48.764409, 1.10000, 0.90000, 1.10000, 0.90000
29384,'12057012504 ',  69.0000,1,   6,   1,   1,0.97011364, -49.660349, 1.10000, 0.90000, 1.10000, 0.90000
29385,'12057012600 ',  69.0000,1,   6,   1,   1,0.96650571, -49.789743, 1.10000, 0.90000, 1.10000, 0.90000
29386,'12057012701 ',  69.0000,1,   6,   1,   1,0.96667612, -49.863004, 1.10000, 0.90000, 1.10000, 0.90000
29387,'12057012702 ',  69.0000,1,   6,   1,   1,0.96679616, -49.873348, 1.10000, 0.90000, 1.10000, 0.90000
29388,'12057012800 ', 138.0000,1,   6,   1,   1,0.97729784, -49.071023, 1.10000, 0.90000, 1.10000, 0.90000
29389,'12057012900 ',  69.0000,1,   6,   1,   1,0.96821243, -49.672192, 1.10000, 0.90000, 1.10000, 0.90000
29390,'12057013001 ', 138.0000,1,   6,   1,   1,0.97822732, -48.910530, 1.10000, 0.90000, 1.10000, 0.90000
29391,'12057013002 ',  69.0000,1,   6,   1,   1,0.97253400, -49.226249, 1.10000, 0.90000, 1.10000, 0.90000
29392,'12057013003 ', 138.0000,1,   6,   1,   1,0.98405939, -48.392696, 1.10000, 0.90000, 1.10000, 0.90000
29393,'12057013004 ', 138.0000,1,   6,   1,   1,0.98897153, -47.842504, 1.10000, 0.90000, 1.10000, 0.90000
29394,'12057013100 ', 138.0000,1,   6,   1,   1,0.99128610, -47.741626, 1.10000, 0.90000, 1.10000, 0.90000
29395,'12057013203 ',  69.0000,1,   6,   1,   1,0.97688675, -49.346734, 1.10000, 0.90000, 1.10000, 0.90000
29396,'12057013204 ',  69.0000,1,   6,   1,   1,0.97487742, -49.500457, 1.10000, 0.90000, 1.10000, 0.90000
29397,'12057013205 ', 138.0000,1,   6,   1,   1,0.98515719, -48.224581, 1.10000, 0.90000, 1.10000, 0.90000
29398,'12057013206 ', 138.0000,1,   6,   1,   1,0.98722601, -48.008563, 1.10000, 0.90000, 1.10000, 0.90000
29399,'12057013207 ',  69.0000,1,   6,   1,   1,0.97354257, -49.394904, 1.10000, 0.90000, 1.10000, 0.90000
29400,'12057013208 ', 138.0000,1,   6,   1,   1,0.99009430, -47.690693, 1.10000, 0.90000, 1.10000, 0.90000
29401,'12057013305 ', 230.0000,1,   6,   1,   1,0.99743414, -47.239033, 1.10000, 0.90000, 1.10000, 0.90000
29402,'12057013307 ',  69.0000,1,   6,   1,   1,0.97390538, -49.723664, 1.10000, 0.90000, 1.10000, 0.90000
29403,'12057013310 ',  69.0000,1,   6,   1,   1,0.97837365, -49.354503, 1.10000, 0.90000, 1.10000, 0.90000
29404,'12057013311 ', 230.0000,1,   6,   1,   1,0.99405861, -47.741223, 1.10000, 0.90000, 1.10000, 0.90000
29405,'12057013312 ',  69.0000,1,   6,   1,   1,0.97818428, -49.315110, 1.10000, 0.90000, 1.10000, 0.90000
29406,'12057013313 ',  69.0000,1,   6,   1,   1,0.98059732, -49.168046, 1.10000, 0.90000, 1.10000, 0.90000
29407,'12057013314 ',  69.0000,1,   6,   1,   1,0.98168570, -49.107254, 1.10000, 0.90000, 1.10000, 0.90000
29408,'12057013315 ',  69.0000,1,   6,   1,   1,0.97360665, -50.013545, 1.10000, 0.90000, 1.10000, 0.90000
29409,'12057013316 ',  69.0000,1,   6,   1,   1,0.97314078, -49.852939, 1.10000, 0.90000, 1.10000, 0.90000
29410,'12057013317 ',  69.0000,1,   6,   1,   1,0.97749078, -49.524301, 1.10000, 0.90000, 1.10000, 0.90000
29411,'12057013318 ',  69.0000,1,   6,   1,   1,0.97587109, -49.536640, 1.10000, 0.90000, 1.10000, 0.90000
29412,'12057013319 ',  69.0000,1,   6,   1,   1,0.97826874, -49.446601, 1.10000, 0.90000, 1.10000, 0.90000
29413,'12057013320 ',  69.0000,1,   6,   1,   1,0.97767013, -49.416084, 1.10000, 0.90000, 1.10000, 0.90000
29414,'12057013321 ', 138.0000,1,   6,   1,   1,0.98583734, -48.157191, 1.10000, 0.90000, 1.10000, 0.90000
29415,'12057013322 ', 138.0000,1,   6,   1,   1,0.98660678, -48.108820, 1.10000, 0.90000, 1.10000, 0.90000
29416,'12057013406 ',  69.0000,1,   6,   1,   1,0.98398620, -48.584932, 1.10000, 0.90000, 1.10000, 0.90000
29417,'12057013407 ', 138.0000,1,   6,   1,   1,0.98876560, -47.938987, 1.10000, 0.90000, 1.10000, 0.90000
29418,'12057013409 ',  69.0000,1,   6,   1,   1,0.98783809, -47.889946, 1.10000, 0.90000, 1.10000, 0.90000
29419,'12057013410 ',  69.0000,1,   6,   1,   1,0.98400015, -48.630865, 1.10000, 0.90000, 1.10000, 0.90000
29420,'12057013411 ',  69.0000,1,   6,   1,   1,0.98369884, -48.613386, 1.10000, 0.90000, 1.10000, 0.90000
29421,'12057013412 ',  69.0000,1,   6,   1,   1,0.98248339, -48.612919, 1.10000, 0.90000, 1.10000, 0.90000
29422,'12057013413 ',  69.0000,1,   6,   1,   1,0.98340601, -48.570708, 1.10000, 0.90000, 1.10000, 0.90000
29423,'12057013414 ', 230.0000,1,   6,   1,   1,0.99862194, -46.922297, 1.10000, 0.90000, 1.10000, 0.90000
29424,'12057013415 ',  69.0000,1,   6,   1,   1,0.98809332, -47.847367, 1.10000, 0.90000, 1.10000, 0.90000
29425,'12057013501 ', 138.0000,1,   6,   1,   1,0.99523640, -48.440180, 1.10000, 0.90000, 1.10000, 0.90000
29426,'12057013503 ',  69.0000,1,   6,   1,   1,0.97702217, -50.038079, 1.10000, 0.90000, 1.10000, 0.90000
29427,'12057013504 ',  69.0000,1,   6,   1,   1,0.97577739, -50.082058, 1.10000, 0.90000, 1.10000, 0.90000
29428,'12057013505 ',  69.0000,1,   6,   1,   1,0.97567779, -49.978526, 1.10000, 0.90000, 1.10000, 0.90000
29429,'12057013602 ', 138.0000,1,   6,   1,   1,0.99570894, -48.254446, 1.10000, 0.90000, 1.10000, 0.90000
29430,'12057013604 ', 500.0000,1,   6,   1,   1,1.01890266, -45.582282, 1.10000, 0.90000, 1.10000, 0.90000
29431,'12057013702 ', 138.0000,1,   6,   1,   1,0.99550766, -47.912872, 1.10000, 0.90000, 1.10000, 0.90000
29432,'12057013703 ',  69.0000,1,   6,   1,   1,0.97834963, -49.561126, 1.10000, 0.90000, 1.10000, 0.90000
29433,'12057013704 ', 138.0000,1,   6,   1,   1,0.99429035, -47.905010, 1.10000, 0.90000, 1.10000, 0.90000
29434,'12057013801 ', 500.0000,1,   6,   1,   1,1.01958489, -45.279646, 1.10000, 0.90000, 1.10000, 0.90000
29435,'12057013802 ',  69.0000,1,   6,   1,   1,0.98412991, -48.829080, 1.10000, 0.90000, 1.10000, 0.90000
29436,'12057013803 ',  69.0000,1,   6,   1,   1,1.01862419, -44.308738, 1.10000, 0.90000, 1.10000, 0.90000
29437,'12057013804 ', 138.0000,1,   6,   1,   1,1.00034368, -47.257908, 1.10000, 0.90000, 1.10000, 0.90000
29438,'12057013806 ',  69.0000,1,   6,   1,   1,0.98601258, -48.670022, 1.10000, 0.90000, 1.10000, 0.90000
29439,'12057013807 ', 138.0000,1,   6,   1,   1,0.99832773, -47.395034, 1.10000, 0.90000, 1.10000, 0.90000
29440,'12057013903 ', 500.0000,1,   6,   1,   1,1.01825178, -43.795460, 1.10000, 0.90000, 1.10000, 0.90000
29441,'12057013907 ',  69.0000,1,   6,   1,   1,0.99023652, -47.154195, 1.10000, 0.90000, 1.10000, 0.90000
29442,'12057013908 ', 138.0000,1,   6,   1,   1,0.99332601, -47.768195, 1.10000, 0.90000, 1.10000, 0.90000
29443,'12057013912 ',  69.0000,1,   6,   1,   1,0.98726124, -48.109370, 1.10000, 0.90000, 1.10000, 0.90000
29444,'12057013913 ', 138.0000,1,   6,   1,   1,0.99742413, -47.394744, 1.10000, 0.90000, 1.10000, 0.90000
29445,'12057013914 ', 138.0000,1,   6,   1,   1,1.00126374, -47.150814, 1.10000, 0.90000, 1.10000, 0.90000
29446,'12057013915 ', 138.0000,1,   6,   1,   1,0.99636662, -47.521738, 1.10000, 0.90000, 1.10000, 0.90000
29447,'12057013916 ', 138.0000,1,   6,   1,   1,0.99615818, -47.522284, 1.10000, 0.90000, 1.10000, 0.90000
29448,'12057013917 ', 138.0000,1,   6,   1,   1,0.99548477, -47.573500, 1.10000, 0.90000, 1.10000, 0.90000
29449,'12057013918 ', 138.0000,1,   6,   1,   1,0.99255317, -47.606084, 1.10000, 0.90000, 1.10000, 0.90000
29450,'12057013919 ', 138.0000,1,   6,   1,   1,0.99162740, -47.749173, 1.10000, 0.90000, 1.10000, 0.90000
29451,'12057013920 ', 500.0000,1,   6,   1,   1,1.01755571, -44.431747, 1.10000, 0.90000, 1.10000, 0.90000
29452,'12057013921 ', 138.0000,1,   6,   1,   1,0.99315888, -47.372474, 1.10000, 0.90000, 1.10000, 0.90000
29453,'12057013922 ', 230.0000,1,   6,   1,   1,1.00335932, -46.073768, 1.10000, 0.90000, 1.10000, 0.90000
29454,'12057013923 ', 138.0000,1,   6,   1,   1,0.99440402, -47.291765, 1.10000, 0.90000, 1.10000, 0.90000
29455,'12057014002 ', 138.0000,1,   6,   1,   1,0.98976207, -48.603175, 1.10000, 0.90000, 1.10000, 0.90000
29456,'12057014003 ', 230.0000,1,   6,   1,   1,1.00734544, -46.607923, 1.10000, 0.90000, 1.10000, 0.90000
29457,'12057014007 ', 138.0000,1,   6,   1,   1,1.00356424, -47.111295, 1.10000, 0.90000, 1.10000, 0.90000
29458,'12057014008 ', 138.0000,1,   6,   1,   1,1.00199461, -47.171978, 1.10000, 0.90000, 1.10000, 0.90000
29459,'12057014009 ',  69.0000,1,   6,   1,   1,0.98862594, -48.231630, 1.10000, 0.90000, 1.10000, 0.90000
29460,'12057014010 ', 138.0000,1,   6,   1,   1,1.00158858, -47.186164, 1.10000, 0.90000, 1.10000, 0.90000
29461,'12057014011 ',  69.0000,1,   6,   1,   1,0.98978823, -48.166088, 1.10000, 0.90000, 1.10000, 0.90000
29462,'12057014012 ',  69.0000,1,   6,   1,   1,0.99221128, -48.096102, 1.10000, 0.90000, 1.10000, 0.90000
29463,'12057014013 ',  69.0000,1,   6,   1,   1,1.00017130, -47.389116, 1.10000, 0.90000, 1.10000, 0.90000
29464,'12057014014 ', 138.0000,1,   6,   1,   1,1.00116670, -47.196973, 1.10000, 0.90000, 1.10000, 0.90000
29465,'12057014015 ',  69.0000,1,   6,   1,   1,0.99705201, -47.536269, 1.10000, 0.90000, 1.10000, 0.90000
29466,'12057014016 ', 138.0000,1,   6,   1,   1,1.00093973, -47.196337, 1.10000, 0.90000, 1.10000, 0.90000
29467,'12057014104 ',  69.0000,1,   6,   1,   1,0.98502547, -48.988586, 1.10000, 0.90000, 1.10000, 0.90000
29468,'12057014106 ', 138.0000,1,   6,   1,   1,1.00645638, -46.991435, 1.10000, 0.90000, 1.10000, 0.90000
29469,'12057014108 ', 230.0000,1,   6,   1,   1,1.00669050, -46.793247, 1.10000, 0.90000, 1.10000, 0.90000
29470,'12057014109 ', 230.0000,1,   6,   1,   1,1.00636363, -46.782349, 1.10000, 0.90000, 1.10000, 0.90000
29471,'12057014117 ', 138.0000,1,   6,   1,   1,1.00684094, -46.977221, 1.10000, 0.90000, 1.10000, 0.90000
29472,'12057014118 ', 138.0000,1,   6,   1,   1,1.00598574, -47.032546, 1.10000, 0.90000, 1.10000, 0.90000
29473,'12057014119 ', 138.0000,1,   6,   1,   1,1.00512981, -47.049929, 1.10000, 0.90000, 1.10000, 0.90000
29474,'12057014121 ', 138.0000,1,   6,   1,   1,1.00490069, -47.101237, 1.10000, 0.90000, 1.10000, 0.90000
29475,'12057014122 ', 138.0000,1,   6,   1,   1,1.00259542, -47.294586, 1.10000, 0.90000, 1.10000, 0.90000
29476,'12057980300 ',  69.0000,1,   6,   1,   1,0.95406049, -52.973366, 1.10000, 0.90000, 1.10000, 0.90000
29477,'12057980400 ',  69.0000,1,   6,   1,   1,0.95335764, -53.186055, 1.10000, 0.90000, 1.10000, 0.90000
29478,'12057980500 ', 138.0000,1,   6,   1,   1,0.98454374, -51.006394, 1.10000, 0.90000, 1.10000, 0.90000
29479,'12057980600 ', 230.0000,1,   6,   1,   1,0.99947625, -48.855322, 1.10000, 0.90000, 1.10000, 0.90000
29480,'12057980700 ',  69.0000,1,   6,   1,   1,0.95676577, -53.057511, 1.10000, 0.90000, 1.10000, 0.90000
29481,'12059960100 ',  69.0000,1,   6,   1,   1,0.95752972, -53.544442, 1.10000, 0.90000, 1.10000, 0.90000
29482,'12059960200 ',  69.0000,1,   6,   1,   1,0.96015131, -52.913626, 1.10000, 0.90000, 1.10000, 0.90000
29483,'12059960300 ',  69.0000,1,   6,   1,   1,0.95753348, -53.500257, 1.10000, 0.90000, 1.10000, 0.90000
29484,'12059960400 ', 138.0000,1,   6,   1,   1,0.96538693, -52.370557, 1.10000, 0.90000, 1.10000, 0.90000
29485,'12061050100 ',  69.0000,1,   6,   1,   1,0.99015319, -34.959753, 1.10000, 0.90000, 1.10000, 0.90000
29486,'12061050200 ',  69.0000,1,   6,   1,   1,1.00356889, -33.559356, 1.10000, 0.90000, 1.10000, 0.90000
29487,'12061050301 ',  69.0000,1,   6,   1,   1,0.99233979, -35.066536, 1.10000, 0.90000, 1.10000, 0.90000
29488,'12061050302 ', 500.0000,1,   6,   1,   1,1.00920010, -32.800290, 1.10000, 0.90000, 1.10000, 0.90000
29489,'12061050401 ', 138.0000,1,   6,   1,   1,0.99824953, -34.316960, 1.10000, 0.90000, 1.10000, 0.90000
29490,'12061050402 ', 230.0000,1,   6,   1,   1,1.00465369, -33.471946, 1.10000, 0.90000, 1.10000, 0.90000
29491,'12061050501 ',  69.0000,1,   6,   1,   1,0.97421050, -37.926312, 1.10000, 0.90000, 1.10000, 0.90000
29492,'12061050503 ',  69.0000,1,   6,   1,   1,0.99344146, -34.695548, 1.10000, 0.90000, 1.10000, 0.90000
29493,'12061050504 ',  69.0000,1,   6,   1,   1,0.99392593, -34.836741, 1.10000, 0.90000, 1.10000, 0.90000
29494,'12061050505 ',  69.0000,1,   6,   1,   1,0.99254328, -34.987665, 1.10000, 0.90000, 1.10000, 0.90000
29495,'12061050601 ', 230.0000,1,   6,   1,   1,1.00369692, -33.499062, 1.10000, 0.90000, 1.10000, 0.90000
29496,'12061050602 ', 138.0000,1,   6,   1,   1,0.99794769, -34.236842, 1.10000, 0.90000, 1.10000, 0.90000
29497,'12061050603 ', 138.0000,1,   6,   1,   1,0.99807662, -34.143562, 1.10000, 0.90000, 1.10000, 0.90000
29498,'12061050604 ', 230.0000,1,   6,   1,   1,1.00299346, -33.525878, 1.10000, 0.90000, 1.10000, 0.90000
29499,'12061050605 ', 138.0000,1,   6,   1,   1,0.99732453, -34.145714, 1.10000, 0.90000, 1.10000, 0.90000
29500,'12061050606 ', 230.0000,1,   6,   1,   1,1.00232816, -33.521807, 1.10000, 0.90000, 1.10000, 0.90000
29501,'12061050702 ',  69.0000,1,   6,   1,   1,0.98842829, -35.015972, 1.10000, 0.90000, 1.10000, 0.90000
29502,'12061050703 ',  69.0000,1,   6,   1,   1,0.99096340, -34.524800, 1.10000, 0.90000, 1.10000, 0.90000
29503,'12061050704 ', 230.0000,1,   6,   1,   1,1.00565004, -33.639423, 1.10000, 0.90000, 1.10000, 0.90000
29504,'12061050705 ', 230.0000,1,   6,   1,   1,1.00500202, -33.837423, 1.10000, 0.90000, 1.10000, 0.90000
29505,'12061050802 ',  69.0000,1,   6,   1,   1,0.98147988, -37.473365, 1.10000, 0.90000, 1.10000, 0.90000
29506,'12061050804 ', 138.0000,1,   6,   1,   1,0.99466610, -35.481094, 1.10000, 0.90000, 1.10000, 0.90000
29507,'12061050805 ', 138.0000,1,   6,   1,   1,0.99070406, -36.316034, 1.10000, 0.90000, 1.10000, 0.90000
29508,'12061050806 ', 138.0000,1,   6,   1,   1,0.98901916, -36.688890, 1.10000, 0.90000, 1.10000, 0.90000
29509,'12061050807 ',  69.0000,1,   6,   1,   1,0.98163730, -37.542476, 1.10000, 0.90000, 1.10000, 0.90000
29510,'12061050808 ', 138.0000,1,   6,   1,   1,0.98815578, -37.002645, 1.10000, 0.90000, 1.10000, 0.90000
29511,'12061050902 ', 230.0000,1,   6,   1,   1,1.00696802, -33.500613, 1.10000, 0.90000, 1.10000, 0.90000
29512,'12061050903 ',  69.0000,1,   6,   1,   1,0.98360926, -37.390740, 1.10000, 0.90000, 1.10000, 0.90000
29513,'12061050904 ', 138.0000,1,   6,   1,   1,0.98529369, -37.694438, 1.10000, 0.90000, 1.10000, 0.90000
29514,'12061980000 ', 500.0000,1,   6,   1,   1,1.00978673, -32.467516, 1.10000, 0.90000, 1.10000, 0.90000
29515,'12063210100 ', 138.0000,1,   6,   1,   1,0.98916161, -50.111329, 1.10000, 0.90000, 1.10000, 0.90000
29516,'12063210200 ', 138.0000,1,   6,   1,   1,0.98096550, -50.960646, 1.10000, 0.90000, 1.10000, 0.90000
29517,'12063210300 ', 138.0000,1,   6,   1,   1,0.97972792, -51.336569, 1.10000, 0.90000, 1.10000, 0.90000
29518,'12063210400 ',  69.0000,1,   6,   1,   1,0.95712650, -53.929449, 1.10000, 0.90000, 1.10000, 0.90000
29519,'12063210500 ',  69.0000,1,   6,   1,   1,0.95785671, -53.704705, 1.10000, 0.90000, 1.10000, 0.90000
29520,'12063210600 ', 138.0000,1,   6,   1,   1,0.97467649, -51.942957, 1.10000, 0.90000, 1.10000, 0.90000
29521,'12063210700 ',  69.0000,1,   6,   1,   1,0.96421379, -52.921108, 1.10000, 0.90000, 1.10000, 0.90000
29522,'12063210800 ',  69.0000,1,   6,   1,   1,0.97032714, -51.898369, 1.10000, 0.90000, 1.10000, 0.90000
29523,'12063210900 ', 138.0000,1,   6,   1,   1,0.99425757, -50.873534, 1.10000, 0.90000, 1.10000, 0.90000
29524,'12063211000 ', 138.0000,1,   6,   1,   1,0.98340821, -51.374859, 1.10000, 0.90000, 1.10000, 0.90000
29525,'12063211100 ',  69.0000,1,   6,   1,   1,0.95764077, -53.717935, 1.10000, 0.90000, 1.10000, 0.90000
29526,'12065250101 ',  69.0000,1,   6,   1,   1,0.97187239, -52.809790, 1.10000, 0.90000, 1.10000, 0.90000
29527,'12065250102 ', 138.0000,1,   6,   1,   1,0.98162931, -52.168886, 1.10000, 0.90000, 1.10000, 0.90000
29528,'12065250200 ', 230.0000,1,   6,   1,   1,0.99395430, -49.209102, 1.10000, 0.90000, 1.10000, 0.90000
29529,'12067960100 ',  69.0000,1,   6,   1,   1,0.99968624, -51.698081, 1.10000, 0.90000, 1.10000, 0.90000
29530,'12067960200 ', 138.0000,1,   6,   1,   1,1.00345647, -50.518610, 1.10000, 0.90000, 1.10000, 0.90000
29531,'12069030102 ',  69.0000,1,   6,   1,   1,0.98887312, -47.050516, 1.10000, 0.90000, 1.10000, 0.90000
29532,'12069030104 ',  69.0000,1,   6,   1,   1,0.98829311, -48.306766, 1.10000, 0.90000, 1.10000, 0.90000
29533,'12069030105 ',  69.0000,1,   6,   1,   1,0.98711175, -49.158610, 1.10000, 0.90000, 1.10000, 0.90000
29534,'12069030106 ', 138.0000,1,   6,   1,   1,0.99520963, -45.245980, 1.10000, 0.90000, 1.10000, 0.90000
29535,'12069030107 ', 138.0000,1,   6,   1,   1,0.98888725, -46.234090, 1.10000, 0.90000, 1.10000, 0.90000
29536,'12069030108 ',  69.0000,1,   6,   1,   1,0.96260816, -47.739522, 1.10000, 0.90000, 1.10000, 0.90000
29537,'12069030203 ',  69.0000,1,   6,   1,   1,0.97187310, -49.953855, 1.10000, 0.90000, 1.10000, 0.90000
29538,'12069030204 ', 138.0000,1,   6,   1,   1,0.96867853, -49.373122, 1.10000, 0.90000, 1.10000, 0.90000
29539,'12069030206 ',  69.0000,1,   6,   1,   1,0.96559304, -50.141887, 1.10000, 0.90000, 1.10000, 0.90000
29540,'12069030207 ',  69.0000,1,   6,   1,   1,0.98597580, -49.248741, 1.10000, 0.90000, 1.10000, 0.90000
29541,'12069030208 ', 138.0000,1,   6,   1,   1,0.96808052, -49.272087, 1.10000, 0.90000, 1.10000, 0.90000
29542,'12069030209 ',  69.0000,1,   6,   1,   1,0.96137774, -50.280277, 1.10000, 0.90000, 1.10000, 0.90000
29543,'12069030302 ',  69.0000,1,   6,   1,   1,0.95851529, -51.083022, 1.10000, 0.90000, 1.10000, 0.90000
29544,'12069030305 ', 138.0000,1,   6,   1,   1,0.96658516, -49.881599, 1.10000, 0.90000, 1.10000, 0.90000
29545,'12069030306 ', 138.0000,1,   6,   1,   1,0.96626651, -49.742915, 1.10000, 0.90000, 1.10000, 0.90000
29546,'12069030307 ', 138.0000,1,   6,   1,   1,0.96500462, -49.799483, 1.10000, 0.90000, 1.10000, 0.90000
29547,'12069030308 ', 138.0000,1,   6,   1,   1,0.96407235, -49.827903, 1.10000, 0.90000, 1.10000, 0.90000
29548,'12069030405 ',  69.0000,1,   6,   1,   1,0.95846784, -51.492578, 1.10000, 0.90000, 1.10000, 0.90000
29549,'12069030406 ',  69.0000,1,   6,   1,   1,0.95842129, -51.419177, 1.10000, 0.90000, 1.10000, 0.90000
29550,'12069030407 ',  69.0000,1,   6,   1,   1,0.96011394, -51.326338, 1.10000, 0.90000, 1.10000, 0.90000
29551,'12069030408 ',  69.0000,1,   6,   1,   1,0.95925534, -51.419375, 1.10000, 0.90000, 1.10000, 0.90000
29552,'12069030409 ',  69.0000,1,   6,   1,   1,0.95807332, -51.441570, 1.10000, 0.90000, 1.10000, 0.90000
29553,'12069030410 ', 138.0000,1,   6,   1,   1,0.96506047, -50.431303, 1.10000, 0.90000, 1.10000, 0.90000
29554,'12069030411 ',  69.0000,1,   6,   1,   1,0.95965666, -51.310843, 1.10000, 0.90000, 1.10000, 0.90000
29555,'12069030502 ',  69.0000,1,   6,   1,   1,0.95520979, -51.905517, 1.10000, 0.90000, 1.10000, 0.90000
29556,'12069030503 ',  69.0000,1,   6,   1,   1,0.95673013, -51.751817, 1.10000, 0.90000, 1.10000, 0.90000
29557,'12069030504 ', 138.0000,1,   6,   1,   1,0.96424353, -51.039224, 1.10000, 0.90000, 1.10000, 0.90000
29558,'12069030601 ',  69.0000,1,   6,   1,   1,0.95647842, -51.706345, 1.10000, 0.90000, 1.10000, 0.90000
29559,'12069030602 ', 138.0000,1,   6,   1,   1,0.95668888, -51.550976, 1.10000, 0.90000, 1.10000, 0.90000
29560,'12069030701 ', 138.0000,1,   6,   1,   1,0.95682722, -51.528269, 1.10000, 0.90000, 1.10000, 0.90000
29561,'12069030702 ',  69.0000,1,   6,   1,   1,0.95339006, -51.829207, 1.10000, 0.90000, 1.10000, 0.90000
29562,'12069030803 ',  69.0000,1,   6,   1,   1,0.95523930, -51.323845, 1.10000, 0.90000, 1.10000, 0.90000
29563,'12069030804 ',  69.0000,1,   6,   1,   1,0.95639789, -51.239949, 1.10000, 0.90000, 1.10000, 0.90000
29564,'12069030805 ',  69.0000,1,   6,   1,   1,0.95641381, -51.327635, 1.10000, 0.90000, 1.10000, 0.90000
29565,'12069030806 ', 138.0000,1,   6,   1,   1,0.96334767, -49.723258, 1.10000, 0.90000, 1.10000, 0.90000
29566,'12069030807 ',  69.0000,1,   6,   1,   1,0.95567393, -51.171200, 1.10000, 0.90000, 1.10000, 0.90000
29567,'12069030902 ', 138.0000,1,   6,   1,   1,0.97160703, -47.719236, 1.10000, 0.90000, 1.10000, 0.90000
29568,'12069030912 ',  69.0000,1,   6,   1,   1,0.95738459, -50.892699, 1.10000, 0.90000, 1.10000, 0.90000
29569,'12069030913 ', 138.0000,1,   6,   1,   1,0.96737045, -49.095113, 1.10000, 0.90000, 1.10000, 0.90000
29570,'12069030914 ', 138.0000,1,   6,   1,   1,0.96737969, -48.852569, 1.10000, 0.90000, 1.10000, 0.90000
29571,'12069031000 ', 138.0000,1,   6,   1,   1,0.96525115, -49.107960, 1.10000, 0.90000, 1.10000, 0.90000
29572,'12069031101 ', 138.0000,1,   6,   1,   1,0.96416247, -51.039511, 1.10000, 0.90000, 1.10000, 0.90000
29573,'12069031102 ', 138.0000,1,   6,   1,   1,0.95765537, -51.384685, 1.10000, 0.90000, 1.10000, 0.90000
29574,'12069031103 ', 138.0000,1,   6,   1,   1,0.95889336, -51.169083, 1.10000, 0.90000, 1.10000, 0.90000
29575,'12069031202 ', 138.0000,1,   6,   1,   1,0.97770739, -49.836106, 1.10000, 0.90000, 1.10000, 0.90000
29576,'12069031203 ', 138.0000,1,   6,   1,   1,0.96583998, -50.893369, 1.10000, 0.90000, 1.10000, 0.90000
29577,'12069031204 ', 138.0000,1,   6,   1,   1,0.96551234, -50.571260, 1.10000, 0.90000, 1.10000, 0.90000
29578,'12069031205 ',  69.0000,1,   6,   1,   1,0.95391566, -52.085564, 1.10000, 0.90000, 1.10000, 0.90000
29579,'12069031301 ', 138.0000,1,   6,   1,   1,0.96162844, -50.708069, 1.10000, 0.90000, 1.10000, 0.90000
29580,'12069031305 ', 230.0000,1,   6,   1,   1,0.97548777, -49.232717, 1.10000, 0.90000, 1.10000, 0.90000
29581,'12069031306 ',  69.0000,1,   6,   1,   1,0.95653337, -50.702294, 1.10000, 0.90000, 1.10000, 0.90000
29582,'12069031307 ', 138.0000,1,   6,   1,   1,0.96473557, -50.029309, 1.10000, 0.90000, 1.10000, 0.90000
29583,'12069031308 ',  69.0000,1,   6,   1,   1,0.95739222, -50.272661, 1.10000, 0.90000, 1.10000, 0.90000
29584,'12069031309 ', 138.0000,1,   6,   1,   1,0.96359497, -50.451452, 1.10000, 0.90000, 1.10000, 0.90000
29585,'12069031310 ', 230.0000,1,   6,   1,   1,0.97721630, -49.059715, 1.10000, 0.90000, 1.10000, 0.90000
29586,'12069031311 ', 230.0000,1,   6,   1,   1,0.98387444, -48.466087, 1.10000, 0.90000, 1.10000, 0.90000
29587,'12071000301 ',  69.0000,1,   6,   1,   1,0.98662257, -50.254534, 1.10000, 0.90000, 1.10000, 0.90000
29588,'12071000302 ',  69.0000,1,   6,   1,   1,0.98904276, -50.054444, 1.10000, 0.90000, 1.10000, 0.90000
29589,'12071000401 ', 500.0000,1,   6,   1,   1,1.01828504, -47.032655, 1.10000, 0.90000, 1.10000, 0.90000
29590,'12071000402 ', 138.0000,1,   6,   1,   1,1.00426614, -48.248087, 1.10000, 0.90000, 1.10000, 0.90000
29591,'12071000502 ',  69.0000,1,   6,   1,   1,0.98133379, -50.680232, 1.10000, 0.90000, 1.10000, 0.90000
29592,'12071000503 ',  69.0000,1,   6,   1,   1,0.98836088, -50.064392, 1.10000, 0.90000, 1.10000, 0.90000
29593,'12071000504 ',  69.0000,1,   6,   1,   1,0.98096937, -50.436135, 1.10000, 0.90000, 1.10000, 0.90000
29594,'12071000600 ', 500.0000,1,   6,   1,   1,1.01665294, -46.941650, 1.10000, 0.90000, 1.10000, 0.90000
29595,'12071000700 ', 138.0000,1,   6,   1,   1,0.98119938, -50.784205, 1.10000, 0.90000, 1.10000, 0.90000
29596,'12071000800 ',  69.0000,1,   6,   1,   1,0.96659839, -53.602502, 1.10000, 0.90000, 1.10000, 0.90000
29597,'12071000900 ', 138.0000,1,   6,   1,   1,0.97374976, -51.687846, 1.10000, 0.90000, 1.10000, 0.90000
29598,'12071001000 ', 138.0000,1,   6,   1,   1,0.97508609, -51.531312, 1.10000, 0.90000, 1.10000, 0.90000
29599,'12071001101 ', 138.0000,1,   6,   1,   1,0.97911370, -51.062627, 1.10000, 0.90000, 1.10000, 0.90000
29600,'12071001102 ', 138.0000,1,   6,   1,   1,0.97749937, -51.284776, 1.10000, 0.90000, 1.10000, 0.90000
29601,'12071001201 ', 500.0000,1,   6,   1,   1,1.01783013, -47.109642, 1.10000, 0.90000, 1.10000, 0.90000
29602,'12071001202 ', 230.0000,1,   6,   1,   1,0.99048775, -49.684439, 1.10000, 0.90000, 1.10000, 0.90000
29603,'12071001300 ', 138.0000,1,   6,   1,   1,0.97573233, -51.681921, 1.10000, 0.90000, 1.10000, 0.90000
29604,'12071001401 ',  69.0000,1,   6,   1,   1,0.96942127, -52.451874, 1.10000, 0.90000, 1.10000, 0.90000
29605,'12071001402 ',  69.0000,1,   6,   1,   1,0.96851939, -52.480971, 1.10000, 0.90000, 1.10000, 0.90000
29606,'12071001501 ',  69.0000,1,   6,   1,   1,0.96530229, -53.064969, 1.10000, 0.90000, 1.10000, 0.90000
29607,'12071001502 ', 138.0000,1,   6,   1,   1,0.97464246, -51.771557, 1.10000, 0.90000, 1.10000, 0.90000
29608,'12071001601 ',  69.0000,1,   6,   1,   1,0.97541636, -51.384363, 1.10000, 0.90000, 1.10000, 0.90000
29609,'12071001602 ', 138.0000,1,   6,   1,   1,0.97242188, -52.285443, 1.10000, 0.90000, 1.10000, 0.90000
29610,'12071001701 ',  69.0000,1,   6,   1,   1,0.96357006, -53.388761, 1.10000, 0.90000, 1.10000, 0.90000
29611,'12071001703 ', 138.0000,1,   6,   1,   1,0.97125143, -52.435724, 1.10000, 0.90000, 1.10000, 0.90000
29612,'12071001705 ',  69.0000,1,   6,   1,   1,0.96289319, -53.474804, 1.10000, 0.90000, 1.10000, 0.90000
29613,'12071001706 ',  69.0000,1,   6,   1,   1,0.96053922, -53.630048, 1.10000, 0.90000, 1.10000, 0.90000
29614,'12071001707 ',  69.0000,1,   6,   1,   1,0.96132320, -53.585037, 1.10000, 0.90000, 1.10000, 0.90000
29615,'12071001801 ',  69.0000,1,   6,   1,   1,0.96387064, -53.179184, 1.10000, 0.90000, 1.10000, 0.90000
29616,'12071001802 ',  69.0000,1,   6,   1,   1,0.96223116, -53.240604, 1.10000, 0.90000, 1.10000, 0.90000
29617,'12071001903 ',  69.0000,1,   6,   1,   1,0.95246166, -55.236197, 1.10000, 0.90000, 1.10000, 0.90000
29618,'12071001906 ', 138.0000,1,   6,   1,   1,0.96663791, -52.919199, 1.10000, 0.90000, 1.10000, 0.90000
29619,'12071001907 ',  69.0000,1,   6,   1,   1,0.94678259, -55.995492, 1.10000, 0.90000, 1.10000, 0.90000
29620,'12071001908 ',  69.0000,1,   6,   1,   1,0.94869566, -55.864793, 1.10000, 0.90000, 1.10000, 0.90000
29621,'12071001910 ',  69.0000,1,   6,   1,   1,0.95058709, -55.517150, 1.10000, 0.90000, 1.10000, 0.90000
29622,'12071001911 ',  69.0000,1,   6,   1,   1,0.94964314, -55.556793, 1.10000, 0.90000, 1.10000, 0.90000
29623,'12071001912 ',  69.0000,1,   6,   1,   1,0.95013869, -55.542053, 1.10000, 0.90000, 1.10000, 0.90000
29624,'12071001913 ',  69.0000,1,   6,   1,   1,0.95142949, -55.449750, 1.10000, 0.90000, 1.10000, 0.90000
29625,'12071001914 ',  69.0000,1,   6,   1,   1,0.95035756, -55.515043, 1.10000, 0.90000, 1.10000, 0.90000
29626,'12071001915 ',  69.0000,1,   6,   1,   1,0.94864863, -55.348189, 1.10000, 0.90000, 1.10000, 0.90000
29627,'12071010102 ', 138.0000,1,   6,   1,   1,0.97505546, -51.383920, 1.10000, 0.90000, 1.10000, 0.90000
29628,'12071010103 ',  69.0000,1,   6,   1,   1,0.95721841, -54.087715, 1.10000, 0.90000, 1.10000, 0.90000
29629,'12071010104 ',  69.0000,1,   6,   1,   1,0.96319479, -52.884147, 1.10000, 0.90000, 1.10000, 0.90000
29630,'12071010105 ',  69.0000,1,   6,   1,   1,0.96012050, -53.381019, 1.10000, 0.90000, 1.10000, 0.90000
29631,'12071010201 ',  69.0000,1,   6,   1,   1,0.96577752, -53.026174, 1.10000, 0.90000, 1.10000, 0.90000
29632,'12071010203 ',  69.0000,1,   6,   1,   1,0.97179770, -51.857258, 1.10000, 0.90000, 1.10000, 0.90000
29633,'12071010204 ', 230.0000,1,   6,   1,   1,0.98915201, -49.815886, 1.10000, 0.90000, 1.10000, 0.90000
29634,'12071010302 ',  69.0000,1,   6,   1,   1,0.96804208, -52.267876, 1.10000, 0.90000, 1.10000, 0.90000
29635,'12071010303 ', 138.0000,1,   6,   1,   1,0.96979433, -52.137358, 1.10000, 0.90000, 1.10000, 0.90000
29636,'12071010304 ',  69.0000,1,   6,   1,   1,0.96213031, -53.369408, 1.10000, 0.90000, 1.10000, 0.90000
29637,'12071010305 ',  69.0000,1,   6,   1,   1,0.96458685, -52.929824, 1.10000, 0.90000, 1.10000, 0.90000
29638,'12071010306 ',  69.0000,1,   6,   1,   1,0.96206492, -53.432054, 1.10000, 0.90000, 1.10000, 0.90000
29639,'12071010307 ', 138.0000,1,   6,   1,   1,0.97230899, -51.838452, 1.10000, 0.90000, 1.10000, 0.90000
29640,'12071010404 ',  69.0000,1,   6,   1,   1,0.95669264, -54.513372, 1.10000, 0.90000, 1.10000, 0.90000
29641,'12071010405 ',  69.0000,1,   6,   1,   1,0.95781809, -54.414061, 1.10000, 0.90000, 1.10000, 0.90000
29642,'12071010406 ',  69.0000,1,   6,   1,   1,0.95012701, -55.072795, 1.10000, 0.90000, 1.10000, 0.90000
29643,'12071010407 ',  69.0000,1,   6,   1,   1,0.95212299, -54.940324, 1.10000, 0.90000, 1.10000, 0.90000
29644,'12071010409 ',  69.0000,1,   6,   1,   1,0.95372313, -54.802108, 1.10000, 0.90000, 1.10000, 0.90000
29645,'12071010410 ',  69.0000,1,   6,   1,   1,0.95113719, -55.251664, 1.10000, 0.90000, 1.10000, 0.90000
29646,'12071010411 ',  69.0000,1,   6,   1,   1,0.95446777, -54.673769, 1.10000, 0.90000, 1.10000, 0.90000
29647,'12071010412 ',  69.0000,1,   6,   1,   1,0.95540684, -54.648265, 1.10000, 0.90000, 1.10000, 0.90000
29648,'12071010501 ', 138.0000,1,   6,   1,   1,0.96629089, -52.609781, 1.10000, 0.90000, 1.10000, 0.90000
29649,'12071010502 ', 138.0000,1,   6,   1,   1,0.96497643, -52.761128, 1.10000, 0.90000, 1.10000, 0.90000
29650,'12071010601 ', 138.0000,1,   6,   1,   1,0.96725750, -52.485503, 1.10000, 0.90000, 1.10000, 0.90000
29651,'12071010602 ',  69.0000,1,   6,   1,   1,0.95471996, -54.848922, 1.10000, 0.90000, 1.10000, 0.90000
29652,'12071010701 ', 138.0000,1,   6,   1,   1,0.96924752, -52.217957, 1.10000, 0.90000, 1.10000, 0.90000
29653,'12071010702 ',  69.0000,1,   6,   1,   1,0.95779914, -54.393028, 1.10000, 0.90000, 1.10000, 0.90000
29654,'12071010801 ',  69.0000,1,   6,   1,   1,0.95215142, -55.116403, 1.10000, 0.90000, 1.10000, 0.90000
29655,'12071010802 ',  69.0000,1,   6,   1,   1,0.95373887, -55.002479, 1.10000, 0.90000, 1.10000, 0.90000
29656,'12071010803 ',  69.0000,1,   6,   1,   1,0.95312530, -55.088320, 1.10000, 0.90000, 1.10000, 0.90000
29657,'12071020101 ',  69.0000,1,   6,   1,   1,0.97755468, -51.113844, 1.10000, 0.90000, 1.10000, 0.90000
29658,'12071020102 ', 138.0000,1,   6,   1,   1,0.98406845, -50.680188, 1.10000, 0.90000, 1.10000, 0.90000
29659,'12071020201 ',  69.0000,1,   6,   1,   1,0.98360509, -50.747575, 1.10000, 0.90000, 1.10000, 0.90000
29660,'12071020202 ',  69.0000,1,   6,   1,   1,0.98110193, -50.770620, 1.10000, 0.90000, 1.10000, 0.90000
29661,'12071020300 ', 230.0000,1,   6,   1,   1,0.99684787, -49.141401, 1.10000, 0.90000, 1.10000, 0.90000
29662,'12071020400 ', 230.0000,1,   6,   1,   1,1.00236750, -48.628174, 1.10000, 0.90000, 1.10000, 0.90000
29663,'12071020501 ',  69.0000,1,   6,   1,   1,0.97368509, -51.507208, 1.10000, 0.90000, 1.10000, 0.90000
29664,'12071020502 ',  69.0000,1,   6,   1,   1,0.97314668, -51.503489, 1.10000, 0.90000, 1.10000, 0.90000
29665,'12071020600 ',  69.0000,1,   6,   1,   1,0.97211593, -51.696923, 1.10000, 0.90000, 1.10000, 0.90000
29666,'12071020700 ',  69.0000,1,   6,   1,   1,0.96999669, -51.979976, 1.10000, 0.90000, 1.10000, 0.90000
29667,'12071020800 ', 230.0000,1,   6,   1,   1,0.99366212, -49.412539, 1.10000, 0.90000, 1.10000, 0.90000
29668,'12071030100 ', 138.0000,1,   6,   1,   1,1.00132370, -48.271898, 1.10000, 0.90000, 1.10000, 0.90000
29669,'12071030201 ',  69.0000,1,   6,   1,   1,0.98951602, -49.730874, 1.10000, 0.90000, 1.10000, 0.90000
29670,'12071030202 ', 230.0000,1,   6,   1,   1,1.00570822, -48.227054, 1.10000, 0.90000, 1.10000, 0.90000
29671,'12071030203 ',  69.0000,1,   6,   1,   1,0.98526198, -49.778186, 1.10000, 0.90000, 1.10000, 0.90000
29672,'12071030204 ',  69.0000,1,   6,   1,   1,0.98470604, -49.785532, 1.10000, 0.90000, 1.10000, 0.90000
29673,'12071030300 ', 138.0000,1,   6,   1,   1,0.98246908, -47.387487, 1.10000, 0.90000, 1.10000, 0.90000
29674,'12071040108 ', 138.0000,1,   6,   1,   1,0.97291714, -52.280795, 1.10000, 0.90000, 1.10000, 0.90000
29675,'12071040109 ',  69.0000,1,   6,   1,   1,0.97259605, -51.425891, 1.10000, 0.90000, 1.10000, 0.90000
29676,'12071040110 ',  69.0000,1,   6,   1,   1,0.97732657, -51.048093, 1.10000, 0.90000, 1.10000, 0.90000
29677,'12071040111 ',  69.0000,1,   6,   1,   1,0.97471595, -51.289543, 1.10000, 0.90000, 1.10000, 0.90000
29678,'12071040112 ',  69.0000,1,   6,   1,   1,0.97657704, -51.429965, 1.10000, 0.90000, 1.10000, 0.90000
29679,'12071040113 ', 138.0000,1,   6,   1,   1,0.97014081, -52.715687, 1.10000, 0.90000, 1.10000, 0.90000
29680,'12071040114 ', 138.0000,1,   6,   1,   1,0.97830510, -51.138320, 1.10000, 0.90000, 1.10000, 0.90000
29681,'12071040115 ',  69.0000,1,   6,   1,   1,0.95701051, -53.735140, 1.10000, 0.90000, 1.10000, 0.90000
29682,'12071040116 ',  69.0000,1,   6,   1,   1,0.97329760, -51.447382, 1.10000, 0.90000, 1.10000, 0.90000
29683,'12071040117 ',  69.0000,1,   6,   1,   1,0.97738695, -51.263319, 1.10000, 0.90000, 1.10000, 0.90000
29684,'12071040118 ',  69.0000,1,   6,   1,   1,0.95604438, -55.112489, 1.10000, 0.90000, 1.10000, 0.90000
29685,'12071040119 ',  69.0000,1,   6,   1,   1,0.97935045, -51.217973, 1.10000, 0.90000, 1.10000, 0.90000
29686,'12071040120 ',  69.0000,1,   6,   1,   1,0.95738876, -52.154389, 1.10000, 0.90000, 1.10000, 0.90000
29687,'12071040121 ', 138.0000,1,   6,   1,   1,0.98123991, -50.651870, 1.10000, 0.90000, 1.10000, 0.90000
29688,'12071040122 ',  69.0000,1,   6,   1,   1,0.97376907, -51.399318, 1.10000, 0.90000, 1.10000, 0.90000
29689,'12071040123 ', 230.0000,1,   6,   1,   1,1.00484717, -48.355895, 1.10000, 0.90000, 1.10000, 0.90000
29690,'12071040124 ',  69.0000,1,   6,   1,   1,0.97631872, -51.213243, 1.10000, 0.90000, 1.10000, 0.90000
29691,'12071040125 ',  69.0000,1,   6,   1,   1,0.96956319, -51.102465, 1.10000, 0.90000, 1.10000, 0.90000
29692,'12071040126 ',  69.0000,1,   6,   1,   1,0.97216064, -51.317059, 1.10000, 0.90000, 1.10000, 0.90000
29693,'12071040127 ',  69.0000,1,   6,   1,   1,0.97379172, -51.307230, 1.10000, 0.90000, 1.10000, 0.90000
29694,'12071040203 ',  69.0000,1,   6,   1,   1,0.96245176, -51.563161, 1.10000, 0.90000, 1.10000, 0.90000
29695,'12071040205 ',  69.0000,1,   6,   1,   1,0.97392863, -50.430087, 1.10000, 0.90000, 1.10000, 0.90000
29696,'12071040206 ',  69.0000,1,   6,   1,   1,0.98813999, -49.740935, 1.10000, 0.90000, 1.10000, 0.90000
29697,'12071040207 ',  69.0000,1,   6,   1,   1,0.95988595, -51.749133, 1.10000, 0.90000, 1.10000, 0.90000
29698,'12071040208 ',  69.0000,1,   6,   1,   1,0.96542472, -50.733337, 1.10000, 0.90000, 1.10000, 0.90000
29699,'12071040209 ',  69.0000,1,   6,   1,   1,0.95770395, -51.812780, 1.10000, 0.90000, 1.10000, 0.90000
29700,'12071040210 ',  69.0000,1,   6,   1,   1,0.96363568, -51.162953, 1.10000, 0.90000, 1.10000, 0.90000
29701,'12071040301 ', 138.0000,1,   6,   1,   1,0.97827113, -50.420596, 1.10000, 0.90000, 1.10000, 0.90000
29702,'12071040302 ',  69.0000,1,   6,   1,   1,0.97006577, -51.049612, 1.10000, 0.90000, 1.10000, 0.90000
29703,'12071040303 ',  69.0000,1,   6,   1,   1,0.96446729, -51.526530, 1.10000, 0.90000, 1.10000, 0.90000
29704,'12071040304 ', 138.0000,1,   6,   1,   1,0.97734243, -50.115594, 1.10000, 0.90000, 1.10000, 0.90000
29705,'12071040305 ',  69.0000,1,   6,   1,   1,0.96119076, -51.628239, 1.10000, 0.90000, 1.10000, 0.90000
29706,'12071040308 ',  69.0000,1,   6,   1,   1,0.95559126, -52.553917, 1.10000, 0.90000, 1.10000, 0.90000
29707,'12071040309 ',  69.0000,1,   6,   1,   1,0.96000755, -52.029895, 1.10000, 0.90000, 1.10000, 0.90000
29708,'12071040310 ',  69.0000,1,   6,   1,   1,0.95835352, -52.127515, 1.10000, 0.90000, 1.10000, 0.90000
29709,'12071040311 ',  69.0000,1,   6,   1,   1,0.96207774, -51.876731, 1.10000, 0.90000, 1.10000, 0.90000
29710,'12071040312 ',  69.0000,1,   6,   1,   1,0.95782000, -52.141606, 1.10000, 0.90000, 1.10000, 0.90000
29711,'12071040313 ',  69.0000,1,   6,   1,   1,0.95952034, -52.043883, 1.10000, 0.90000, 1.10000, 0.90000
29712,'12071040314 ',  69.0000,1,   6,   1,   1,0.95848638, -52.074008, 1.10000, 0.90000, 1.10000, 0.90000
29713,'12071050103 ',  69.0000,1,   6,   1,   1,0.95873839, -54.816773, 1.10000, 0.90000, 1.10000, 0.90000
29714,'12071050104 ',  69.0000,1,   6,   1,   1,0.95869786, -54.817643, 1.10000, 0.90000, 1.10000, 0.90000
29715,'12071050105 ', 138.0000,1,   6,   1,   1,0.96926022, -52.812211, 1.10000, 0.90000, 1.10000, 0.90000
29716,'12071050106 ',  69.0000,1,   6,   1,   1,0.96193534, -54.406995, 1.10000, 0.90000, 1.10000, 0.90000
29717,'12071050203 ',  69.0000,1,   6,   1,   1,0.95667940, -55.097726, 1.10000, 0.90000, 1.10000, 0.90000
29718,'12071050204 ',  69.0000,1,   6,   1,   1,0.96382320, -53.748890, 1.10000, 0.90000, 1.10000, 0.90000
29719,'12071050205 ',  69.0000,1,   6,   1,   1,0.95941901, -54.799769, 1.10000, 0.90000, 1.10000, 0.90000
29720,'12071050206 ', 138.0000,1,   6,   1,   1,0.96694022, -53.223556, 1.10000, 0.90000, 1.10000, 0.90000
29721,'12071050207 ',  69.0000,1,   6,   1,   1,0.95809931, -54.969875, 1.10000, 0.90000, 1.10000, 0.90000
29722,'12071050208 ', 138.0000,1,   6,   1,   1,0.96776259, -53.091692, 1.10000, 0.90000, 1.10000, 0.90000
29723,'12071050209 ', 138.0000,1,   6,   1,   1,0.96587515, -53.406591, 1.10000, 0.90000, 1.10000, 0.90000
29724,'12071050305 ',  69.0000,1,   6,   1,   1,0.94652337, -56.509440, 1.10000, 0.90000, 1.10000, 0.90000
29725,'12071050306 ',  69.0000,1,   6,   1,   1,0.95580995, -55.122820, 1.10000, 0.90000, 1.10000, 0.90000
29726,'12071050307 ',  69.0000,1,   6,   1,   1,0.95426881, -55.237318, 1.10000, 0.90000, 1.10000, 0.90000
29727,'12071050308 ', 138.0000,1,   6,   1,   1,0.96444988, -53.742186, 1.10000, 0.90000, 1.10000, 0.90000
29728,'12071050310 ',  69.0000,1,   6,   1,   1,0.94959670, -56.508313, 1.10000, 0.90000, 1.10000, 0.90000
29729,'12071050311 ',  69.0000,1,   6,   1,   1,0.95390636, -55.243649, 1.10000, 0.90000, 1.10000, 0.90000
29730,'12071050312 ',  69.0000,1,   6,   1,   1,0.95153862, -55.515378, 1.10000, 0.90000, 1.10000, 0.90000
29731,'12071050313 ',  69.0000,1,   6,   1,   1,0.95266056, -55.781725, 1.10000, 0.90000, 1.10000, 0.90000
29732,'12071050314 ',  69.0000,1,   6,   1,   1,0.94919342, -56.227388, 1.10000, 0.90000, 1.10000, 0.90000
29733,'12071050400 ',  69.0000,1,   6,   1,   1,0.95007342, -56.426918, 1.10000, 0.90000, 1.10000, 0.90000
29734,'12071050500 ',  69.0000,1,   6,   1,   1,0.94921190, -56.514327, 1.10000, 0.90000, 1.10000, 0.90000
29735,'12071050601 ',  69.0000,1,   6,   1,   1,0.94638407, -56.664936, 1.10000, 0.90000, 1.10000, 0.90000
29736,'12071050602 ',  69.0000,1,   6,   1,   1,0.94740260, -56.628996, 1.10000, 0.90000, 1.10000, 0.90000
29737,'12071060101 ',  69.0000,1,   6,   1,   1,0.94728965, -55.964740, 1.10000, 0.90000, 1.10000, 0.90000
29738,'12071060102 ',  69.0000,1,   6,   1,   1,0.94670612, -56.054990, 1.10000, 0.90000, 1.10000, 0.90000
29739,'12071060201 ',  69.0000,1,   6,   1,   1,0.94519162, -56.318875, 1.10000, 0.90000, 1.10000, 0.90000
29740,'12071060202 ',  69.0000,1,   6,   1,   1,0.94514531, -56.382409, 1.10000, 0.90000, 1.10000, 0.90000
29741,'12071060203 ',  69.0000,1,   6,   1,   1,0.94535488, -56.315084, 1.10000, 0.90000, 1.10000, 0.90000
29742,'12071060300 ',  69.0000,1,   6,   1,   1,0.94573277, -56.475173, 1.10000, 0.90000, 1.10000, 0.90000
29743,'12071070101 ',  69.0000,1,   6,   1,   1,0.94581920, -55.154464, 1.10000, 0.90000, 1.10000, 0.90000
29744,'12071070102 ',  69.0000,1,   6,   1,   1,0.94796282, -55.072177, 1.10000, 0.90000, 1.10000, 0.90000
29745,'12071070200 ',  69.0000,1,   6,   1,   1,0.94521326, -56.183842, 1.10000, 0.90000, 1.10000, 0.90000
29747,'12071080202 ',  69.0000,1,   6,   1,   1,0.93423694, -57.491601, 1.10000, 0.90000, 1.10000, 0.90000
29748,'12071080203 ',  69.0000,1,   6,   1,   1,0.93771601, -57.155778, 1.10000, 0.90000, 1.10000, 0.90000
29749,'12071080204 ',  69.0000,1,   6,   1,   1,0.93914413, -57.090037, 1.10000, 0.90000, 1.10000, 0.90000
29750,'12071080300 ', 138.0000,1,   6,   1,   1,0.98247075, -50.649292, 1.10000, 0.90000, 1.10000, 0.90000
29751,'12071090100 ',  69.0000,1,   6,   1,   1,0.94235027, -55.537894, 1.10000, 0.90000, 1.10000, 0.90000
29752,'12071980000 ', 138.0000,1,   6,   1,   1,0.97552472, -51.319931, 1.10000, 0.90000, 1.10000, 0.90000
29753,'12071990000 ',  69.0000,1,   6,   1,   1,0.94822979, -55.834932, 1.10000, 0.90000, 1.10000, 0.90000
29754,'12073000200 ', 138.0000,1,   6,   1,   1,0.97956210, -50.438242, 1.10000, 0.90000, 1.10000, 0.90000
29755,'12073000301 ', 138.0000,1,   6,   1,   1,0.97881508, -50.487587, 1.10000, 0.90000, 1.10000, 0.90000
29756,'12073000302 ', 138.0000,1,   6,   1,   1,0.97879887, -50.497487, 1.10000, 0.90000, 1.10000, 0.90000
29757,'12073000303 ', 138.0000,1,   6,   1,   1,0.97891891, -50.498847, 1.10000, 0.90000, 1.10000, 0.90000
29758,'12073000400 ', 138.0000,1,   6,   1,   1,0.97902912, -50.462138, 1.10000, 0.90000, 1.10000, 0.90000
29759,'12073000500 ',  69.0000,1,   6,   1,   1,0.96578777, -51.635759, 1.10000, 0.90000, 1.10000, 0.90000
29760,'12073000600 ',  69.0000,1,   6,   1,   1,0.97033376, -51.377284, 1.10000, 0.90000, 1.10000, 0.90000
29761,'12073000700 ', 138.0000,1,   6,   1,   1,0.98033184, -50.373793, 1.10000, 0.90000, 1.10000, 0.90000
29762,'12073000800 ',  69.0000,1,   6,   1,   1,0.96941352, -51.378455, 1.10000, 0.90000, 1.10000, 0.90000
29763,'12073000901 ',  69.0000,1,   6,   1,   1,0.96424979, -51.796541, 1.10000, 0.90000, 1.10000, 0.90000
29764,'12073000903 ', 138.0000,1,   6,   1,   1,0.97931874, -50.470389, 1.10000, 0.90000, 1.10000, 0.90000
29765,'12073000904 ', 138.0000,1,   6,   1,   1,0.97931850, -50.480791, 1.10000, 0.90000, 1.10000, 0.90000
29766,'12073000905 ', 138.0000,1,   6,   1,   1,0.97913271, -50.492412, 1.10000, 0.90000, 1.10000, 0.90000
29767,'12073001001 ',  69.0000,1,   6,   1,   1,0.96483022, -51.794503, 1.10000, 0.90000, 1.10000, 0.90000
29768,'12073001002 ',  69.0000,1,   6,   1,   1,0.96431607, -51.800086, 1.10000, 0.90000, 1.10000, 0.90000
29769,'12073001101 ',  69.0000,1,   6,   1,   1,0.96546078, -51.744577, 1.10000, 0.90000, 1.10000, 0.90000
29770,'12073001102 ',  69.0000,1,   6,   1,   1,0.96430302, -51.811752, 1.10000, 0.90000, 1.10000, 0.90000
29771,'12073001200 ',  69.0000,1,   6,   1,   1,0.96564794, -51.736559, 1.10000, 0.90000, 1.10000, 0.90000
29772,'12073001300 ',  69.0000,1,   6,   1,   1,0.96660841, -51.609022, 1.10000, 0.90000, 1.10000, 0.90000
29773,'12073001401 ',  69.0000,1,   6,   1,   1,0.97025657, -51.397430, 1.10000, 0.90000, 1.10000, 0.90000
29774,'12073001402 ', 138.0000,1,   6,   1,   1,0.98297948, -50.148045, 1.10000, 0.90000, 1.10000, 0.90000
29775,'12073001500 ',  69.0000,1,   6,   1,   1,0.96868300, -51.378209, 1.10000, 0.90000, 1.10000, 0.90000
29776,'12073001601 ',  69.0000,1,   6,   1,   1,0.96757191, -51.433527, 1.10000, 0.90000, 1.10000, 0.90000
29777,'12073001602 ',  69.0000,1,   6,   1,   1,0.96725190, -51.470147, 1.10000, 0.90000, 1.10000, 0.90000
29778,'12073001700 ',  69.0000,1,   6,   1,   1,0.96916312, -51.448369, 1.10000, 0.90000, 1.10000, 0.90000
29779,'12073001801 ',  69.0000,1,   6,   1,   1,0.96366000, -51.913843, 1.10000, 0.90000, 1.10000, 0.90000
29780,'12073001802 ',  69.0000,1,   6,   1,   1,0.96164566, -51.989938, 1.10000, 0.90000, 1.10000, 0.90000
29781,'12073001901 ',  69.0000,1,   6,   1,   1,0.96462226, -51.788338, 1.10000, 0.90000, 1.10000, 0.90000
29782,'12073001902 ',  69.0000,1,   6,   1,   1,0.96462011, -51.806421, 1.10000, 0.90000, 1.10000, 0.90000
29783,'12073002003 ', 138.0000,1,   6,   1,   1,0.98505741, -49.984643, 1.10000, 0.90000, 1.10000, 0.90000
29784,'12073002004 ',  69.0000,1,   6,   1,   1,0.96766406, -51.578399, 1.10000, 0.90000, 1.10000, 0.90000
29785,'12073002005 ',  69.0000,1,   6,   1,   1,0.96813613, -51.537073, 1.10000, 0.90000, 1.10000, 0.90000
29786,'12073002006 ',  69.0000,1,   6,   1,   1,0.96589673, -51.711936, 1.10000, 0.90000, 1.10000, 0.90000
29787,'12073002101 ',  69.0000,1,   6,   1,   1,0.97474009, -51.045832, 1.10000, 0.90000, 1.10000, 0.90000
29788,'12073002103 ',  69.0000,1,   6,   1,   1,0.96992892, -51.404335, 1.10000, 0.90000, 1.10000, 0.90000
29789,'12073002104 ', 138.0000,1,   6,   1,   1,0.98583937, -49.893907, 1.10000, 0.90000, 1.10000, 0.90000
29790,'12073002201 ', 500.0000,1,   6,   1,   1,1.01812255, -46.584277, 1.10000, 0.90000, 1.10000, 0.90000
29791,'12073002205 ', 138.0000,1,   6,   1,   1,0.98724329, -49.792622, 1.10000, 0.90000, 1.10000, 0.90000
29792,'12073002206 ', 138.0000,1,   6,   1,   1,0.98453659, -50.010030, 1.10000, 0.90000, 1.10000, 0.90000
29793,'12073002207 ',  69.0000,1,   6,   1,   1,0.97702873, -50.860748, 1.10000, 0.90000, 1.10000, 0.90000
29794,'12073002208 ',  69.0000,1,   6,   1,   1,0.97778714, -50.800990, 1.10000, 0.90000, 1.10000, 0.90000
29795,'12073002302 ', 138.0000,1,   6,   1,   1,0.98015600, -50.553953, 1.10000, 0.90000, 1.10000, 0.90000
29796,'12073002303 ', 138.0000,1,   6,   1,   1,0.98282087, -50.148526, 1.10000, 0.90000, 1.10000, 0.90000
29797,'12073002304 ', 138.0000,1,   6,   1,   1,0.99195129, -49.353977, 1.10000, 0.90000, 1.10000, 0.90000
29798,'12073002403 ', 138.0000,1,   6,   1,   1,0.97501832, -50.810406, 1.10000, 0.90000, 1.10000, 0.90000
29799,'12073002408 ',  69.0000,1,   6,   1,   1,0.96356207, -51.890142, 1.10000, 0.90000, 1.10000, 0.90000
29800,'12073002410 ', 138.0000,1,   6,   1,   1,0.97550505, -50.840943, 1.10000, 0.90000, 1.10000, 0.90000
29801,'12073002411 ',  69.0000,1,   6,   1,   1,0.97359252, -51.357453, 1.10000, 0.90000, 1.10000, 0.90000
29802,'12073002412 ', 138.0000,1,   6,   1,   1,0.97723228, -50.774243, 1.10000, 0.90000, 1.10000, 0.90000
29803,'12073002413 ',  69.0000,1,   6,   1,   1,0.96884638, -52.210185, 1.10000, 0.90000, 1.10000, 0.90000
29804,'12073002414 ',  69.0000,1,   6,   1,   1,0.96517265, -51.598282, 1.10000, 0.90000, 1.10000, 0.90000
29805,'12073002415 ',  69.0000,1,   6,   1,   1,0.96673656, -51.580431, 1.10000, 0.90000, 1.10000, 0.90000
29806,'12073002416 ', 138.0000,1,   6,   1,   1,0.97573060, -50.835431, 1.10000, 0.90000, 1.10000, 0.90000
29807,'12073002417 ', 138.0000,1,   6,   1,   1,0.97686642, -50.775558, 1.10000, 0.90000, 1.10000, 0.90000
29808,'12073002505 ', 138.0000,1,   6,   1,   1,0.97644717, -50.735110, 1.10000, 0.90000, 1.10000, 0.90000
29809,'12073002507 ',  69.0000,1,   6,   1,   1,0.97140217, -50.904205, 1.10000, 0.90000, 1.10000, 0.90000
29810,'12073002508 ',  69.0000,1,   6,   1,   1,0.95993662, -52.642542, 1.10000, 0.90000, 1.10000, 0.90000
29811,'12073002509 ', 138.0000,1,   6,   1,   1,0.97969782, -50.467701, 1.10000, 0.90000, 1.10000, 0.90000
29812,'12073002510 ', 230.0000,1,   6,   1,   1,0.98637944, -49.582474, 1.10000, 0.90000, 1.10000, 0.90000
29813,'12073002511 ', 138.0000,1,   6,   1,   1,0.97581702, -50.801851, 1.10000, 0.90000, 1.10000, 0.90000
29814,'12073002512 ',  69.0000,1,   6,   1,   1,0.97417492, -50.981509, 1.10000, 0.90000, 1.10000, 0.90000
29815,'12073002513 ',  69.0000,1,   6,   1,   1,0.97538310, -50.858108, 1.10000, 0.90000, 1.10000, 0.90000
29816,'12073002603 ',  69.0000,1,   6,   1,   1,0.96554613, -51.877390, 1.10000, 0.90000, 1.10000, 0.90000
29817,'12073002604 ',  69.0000,1,   6,   1,   1,0.96619320, -51.140307, 1.10000, 0.90000, 1.10000, 0.90000
29818,'12073002605 ',  69.0000,1,   6,   1,   1,0.97251314, -50.899089, 1.10000, 0.90000, 1.10000, 0.90000
29819,'12073002606 ', 230.0000,1,   6,   1,   1,0.98855156, -49.481001, 1.10000, 0.90000, 1.10000, 0.90000
29820,'12073002701 ',  69.0000,1,   6,   1,   1,0.98014057, -50.029940, 1.10000, 0.90000, 1.10000, 0.90000
29821,'12073002702 ',  69.0000,1,   6,   1,   1,0.97595704, -51.040231, 1.10000, 0.90000, 1.10000, 0.90000
29822,'12075970101 ', 138.0000,1,   6,   1,   1,0.99100000, -49.946165, 1.10000, 0.90000, 1.10000, 0.90000
29823,'12075970102 ',  69.0000,1,   6,   1,   1,0.98402321, -50.025791, 1.10000, 0.90000, 1.10000, 0.90000
29824,'12075970200 ',  69.0000,1,   6,   1,   1,0.98956513, -48.785931, 1.10000, 0.90000, 1.10000, 0.90000
29825,'12075970301 ',  69.0000,1,   6,   1,   1,1.00525367, -47.111199, 1.10000, 0.90000, 1.10000, 0.90000
29826,'12075970302 ',  69.0000,1,   6,   1,   1,1.00200951, -47.688237, 1.10000, 0.90000, 1.10000, 0.90000
29827,'12075970400 ',  69.0000,1,   6,   1,   1,0.98340631, -48.766871, 1.10000, 0.90000, 1.10000, 0.90000
29828,'12075970500 ', 138.0000,1,   6,   1,   1,0.98810273, -49.772719, 1.10000, 0.90000, 1.10000, 0.90000
29829,'12075970600 ', 138.0000,1,   6,   1,   1,0.98828590, -49.976942, 1.10000, 0.90000, 1.10000, 0.90000
29830,'12075970700 ',  69.0000,1,   6,   1,   1,0.99153519, -47.420805, 1.10000, 0.90000, 1.10000, 0.90000
29831,'12077950100 ', 138.0000,1,   6,   1,   1,0.98910302, -49.823699, 1.10000, 0.90000, 1.10000, 0.90000
29832,'12077950200 ', 138.0000,1,   6,   1,   1,0.98316818, -50.020764, 1.10000, 0.90000, 1.10000, 0.90000
29833,'12079110100 ',  69.0000,1,   6,   1,   1,0.98809338, -55.064077, 1.10000, 0.90000, 1.10000, 0.90000
29834,'12079110200 ', 138.0000,1,   6,   1,   1,0.98749781, -52.259147, 1.10000, 0.90000, 1.10000, 0.90000
29835,'12079110301 ',  69.0000,1,   6,   1,   1,0.98715532, -53.058976, 1.10000, 0.90000, 1.10000, 0.90000
29836,'12079110302 ', 138.0000,1,   6,   1,   1,0.99429011, -52.151995, 1.10000, 0.90000, 1.10000, 0.90000
29837,'12079110400 ',  69.0000,1,   6,   1,   1,0.99778014, -52.615222, 1.10000, 0.90000, 1.10000, 0.90000
29838,'12081000101 ',  69.0000,1,   6,   1,   1,0.95949835, -51.663011, 1.10000, 0.90000, 1.10000, 0.90000
29839,'12081000103 ', 138.0000,1,   6,   1,   1,0.97560912, -49.878758, 1.10000, 0.90000, 1.10000, 0.90000
29840,'12081000105 ', 138.0000,1,   6,   1,   1,0.97712827, -49.779710, 1.10000, 0.90000, 1.10000, 0.90000
29841,'12081000106 ',  69.0000,1,   6,   1,   1,0.96883720, -51.200075, 1.10000, 0.90000, 1.10000, 0.90000
29842,'12081000201 ',  69.0000,1,   6,   1,   1,0.96207249, -51.582965, 1.10000, 0.90000, 1.10000, 0.90000
29843,'12081000202 ',  69.0000,1,   6,   1,   1,0.96702021, -51.239318, 1.10000, 0.90000, 1.10000, 0.90000
29844,'12081000304 ',  69.0000,1,   6,   1,   1,0.96409422, -51.484091, 1.10000, 0.90000, 1.10000, 0.90000
29845,'12081000305 ', 138.0000,1,   6,   1,   1,0.97922307, -49.597842, 1.10000, 0.90000, 1.10000, 0.90000
29846,'12081000306 ',  69.0000,1,   6,   1,   1,0.96595538, -51.359601, 1.10000, 0.90000, 1.10000, 0.90000
29847,'12081000307 ',  69.0000,1,   6,   1,   1,0.96080768, -51.635083, 1.10000, 0.90000, 1.10000, 0.90000
29848,'12081000308 ',  69.0000,1,   6,   1,   1,0.96159428, -51.628905, 1.10000, 0.90000, 1.10000, 0.90000
29849,'12081000309 ',  69.0000,1,   6,   1,   1,0.95930451, -51.749833, 1.10000, 0.90000, 1.10000, 0.90000
29850,'12081000310 ',  69.0000,1,   6,   1,   1,0.96034604, -51.686340, 1.10000, 0.90000, 1.10000, 0.90000
29851,'12081000403 ',  69.0000,1,   6,   1,   1,0.95484710, -52.204543, 1.10000, 0.90000, 1.10000, 0.90000
29852,'12081000405 ',  69.0000,1,   6,   1,   1,0.95639771, -52.084492, 1.10000, 0.90000, 1.10000, 0.90000
29853,'12081000406 ',  69.0000,1,   6,   1,   1,0.95706987, -51.966415, 1.10000, 0.90000, 1.10000, 0.90000
29854,'12081000407 ',  69.0000,1,   6,   1,   1,0.95524955, -52.195616, 1.10000, 0.90000, 1.10000, 0.90000
29855,'12081000408 ',  69.0000,1,   6,   1,   1,0.95367700, -52.350248, 1.10000, 0.90000, 1.10000, 0.90000
29856,'12081000501 ',  69.0000,1,   6,   1,   1,0.95778638, -51.945655, 1.10000, 0.90000, 1.10000, 0.90000
29857,'12081000503 ',  69.0000,1,   6,   1,   1,0.95780051, -51.943841, 1.10000, 0.90000, 1.10000, 0.90000
29858,'12081000504 ',  69.0000,1,   6,   1,   1,0.95820153, -51.913761, 1.10000, 0.90000, 1.10000, 0.90000
29859,'12081000601 ',  69.0000,1,   6,   1,   1,0.96051538, -51.610928, 1.10000, 0.90000, 1.10000, 0.90000
29860,'12081000603 ',  69.0000,1,   6,   1,   1,0.96043634, -51.688426, 1.10000, 0.90000, 1.10000, 0.90000
29861,'12081000604 ',  69.0000,1,   6,   1,   1,0.95994478, -51.748860, 1.10000, 0.90000, 1.10000, 0.90000
29862,'12081000703 ',  69.0000,1,   6,   1,   1,0.96833563, -51.200222, 1.10000, 0.90000, 1.10000, 0.90000
29863,'12081000704 ',  69.0000,1,   6,   1,   1,0.96964318, -51.091488, 1.10000, 0.90000, 1.10000, 0.90000
29864,'12081000705 ',  69.0000,1,   6,   1,   1,0.97221291, -50.830831, 1.10000, 0.90000, 1.10000, 0.90000
29865,'12081000803 ', 138.0000,1,   6,   1,   1,0.98250550, -49.291498, 1.10000, 0.90000, 1.10000, 0.90000
29866,'12081000804 ', 138.0000,1,   6,   1,   1,0.98715365, -48.764269, 1.10000, 0.90000, 1.10000, 0.90000
29867,'12081000805 ', 500.0000,1,   6,   1,   1,1.00928283, -46.006880, 1.10000, 0.90000, 1.10000, 0.90000
29868,'12081000807 ', 500.0000,1,   6,   1,   1,1.01005232, -45.887738, 1.10000, 0.90000, 1.10000, 0.90000
29869,'12081000808 ',  69.0000,1,   6,   1,   1,0.99764961, -46.918728, 1.10000, 0.90000, 1.10000, 0.90000
29870,'12081000809 ', 138.0000,1,   6,   1,   1,0.97946936, -49.648290, 1.10000, 0.90000, 1.10000, 0.90000
29871,'12081000810 ',  69.0000,1,   6,   1,   1,0.96825516, -51.256441, 1.10000, 0.90000, 1.10000, 0.90000
29872,'12081000901 ',  69.0000,1,   6,   1,   1,0.96714443, -51.330982, 1.10000, 0.90000, 1.10000, 0.90000
29873,'12081000902 ',  69.0000,1,   6,   1,   1,0.97015834, -51.241575, 1.10000, 0.90000, 1.10000, 0.90000
29874,'12081001000 ',  69.0000,1,   6,   1,   1,0.96031100, -51.680227, 1.10000, 0.90000, 1.10000, 0.90000
29875,'12081001104 ',  69.0000,1,   6,   1,   1,0.95675296, -51.868641, 1.10000, 0.90000, 1.10000, 0.90000
29876,'12081001105 ',  69.0000,1,   6,   1,   1,0.95829159, -51.809044, 1.10000, 0.90000, 1.10000, 0.90000
29877,'12081001106 ',  69.0000,1,   6,   1,   1,0.95254093, -52.401457, 1.10000, 0.90000, 1.10000, 0.90000
29878,'12081001107 ',  69.0000,1,   6,   1,   1,0.95110041, -52.541582, 1.10000, 0.90000, 1.10000, 0.90000
29879,'12081001108 ',  69.0000,1,   6,   1,   1,0.95028740, -52.576768, 1.10000, 0.90000, 1.10000, 0.90000
29880,'12081001202 ',  69.0000,1,   6,   1,   1,0.95578516, -51.780812, 1.10000, 0.90000, 1.10000, 0.90000
29881,'12081001203 ',  69.0000,1,   6,   1,   1,0.95464313, -52.258351, 1.10000, 0.90000, 1.10000, 0.90000
29882,'12081001204 ',  69.0000,1,   6,   1,   1,0.95107704, -52.581477, 1.10000, 0.90000, 1.10000, 0.90000
29883,'12081001300 ',  69.0000,1,   6,   1,   1,0.95831990, -51.664927, 1.10000, 0.90000, 1.10000, 0.90000
29884,'12081001402 ',  69.0000,1,   6,   1,   1,0.95308477, -52.303919, 1.10000, 0.90000, 1.10000, 0.90000
29885,'12081001403 ',  69.0000,1,   6,   1,   1,0.96002758, -51.543179, 1.10000, 0.90000, 1.10000, 0.90000
29886,'12081001404 ',  69.0000,1,   6,   1,   1,0.96394306, -51.324138, 1.10000, 0.90000, 1.10000, 0.90000
29887,'12081001501 ',  69.0000,1,   6,   1,   1,0.96784931, -51.074529, 1.10000, 0.90000, 1.10000, 0.90000
29888,'12081001502 ', 138.0000,1,   6,   1,   1,0.97562075, -49.941633, 1.10000, 0.90000, 1.10000, 0.90000
29889,'12081001601 ',  69.0000,1,   6,   1,   1,0.96790588, -51.153677, 1.10000, 0.90000, 1.10000, 0.90000
29890,'12081001602 ', 138.0000,1,   6,   1,   1,0.98006588, -49.715021, 1.10000, 0.90000, 1.10000, 0.90000
29891,'12081001701 ',  69.0000,1,   6,   1,   1,0.94821179, -52.659632, 1.10000, 0.90000, 1.10000, 0.90000
29892,'12081001703 ',  69.0000,1,   6,   1,   1,0.94903141, -52.609710, 1.10000, 0.90000, 1.10000, 0.90000
29893,'12081001704 ',  69.0000,1,   6,   1,   1,0.95916080, -52.528748, 1.10000, 0.90000, 1.10000, 0.90000
29894,'12081001800 ',  69.0000,1,   6,   1,   1,0.94754839, -52.790761, 1.10000, 0.90000, 1.10000, 0.90000
29895,'12081001904 ',  69.0000,1,   6,   1,   1,0.97103781, -50.779188, 1.10000, 0.90000, 1.10000, 0.90000
29896,'12081001907 ',  69.0000,1,   6,   1,   1,0.97566175, -50.292828, 1.10000, 0.90000, 1.10000, 0.90000
29897,'12081001908 ',  69.0000,1,   6,   1,   1,0.97659582, -50.253571, 1.10000, 0.90000, 1.10000, 0.90000
29898,'12081001909 ',  69.0000,1,   6,   1,   1,0.99023747, -48.124741, 1.10000, 0.90000, 1.10000, 0.90000
29899,'12081001910 ', 138.0000,1,   6,   1,   1,0.99802536, -47.513706, 1.10000, 0.90000, 1.10000, 0.90000
29900,'12081001911 ', 138.0000,1,   6,   1,   1,0.99762619, -47.552521, 1.10000, 0.90000, 1.10000, 0.90000
29901,'12081001912 ', 138.0000,1,   6,   1,   1,0.98717743, -48.816144, 1.10000, 0.90000, 1.10000, 0.90000
29902,'12081001913 ',  69.0000,1,   6,   1,   1,0.99528933, -47.010543, 1.10000, 0.90000, 1.10000, 0.90000
29903,'12081001914 ',  69.0000,1,   6,   1,   1,0.99702144, -46.335720, 1.10000, 0.90000, 1.10000, 0.90000
29904,'12081002003 ',  69.0000,1,   6,   1,   1,0.97758013, -50.053884, 1.10000, 0.90000, 1.10000, 0.90000
