 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


29905,'12081002005 ',  69.0000,1,   6,   1,   1,0.99685508, -46.934663, 1.10000, 0.90000, 1.10000, 0.90000
29906,'12081002007 ',  69.0000,1,   6,   1,   1,0.96188360, -49.732551, 1.10000, 0.90000, 1.10000, 0.90000
29907,'12081002008 ',  69.0000,1,   6,   1,   1,0.96351719, -51.487131, 1.10000, 0.90000, 1.10000, 0.90000
29908,'12081002010 ',  69.0000,1,   6,   1,   1,0.97472399, -48.906917, 1.10000, 0.90000, 1.10000, 0.90000
29909,'12081002011 ', 138.0000,1,   6,   1,   1,0.99157262, -48.232334, 1.10000, 0.90000, 1.10000, 0.90000
29910,'12081002012 ', 500.0000,1,   6,   1,   1,1.01128912, -45.700294, 1.10000, 0.90000, 1.10000, 0.90000
29911,'12081002013 ', 500.0000,1,   6,   1,   1,1.01301837, -45.462842, 1.10000, 0.90000, 1.10000, 0.90000
29912,'12081002014 ',  69.0000,1,   6,   1,   1,0.95754272, -49.834296, 1.10000, 0.90000, 1.10000, 0.90000
29913,'12081002015 ',  69.0000,1,   6,   1,   1,0.95829213, -49.869571, 1.10000, 0.90000, 1.10000, 0.90000
29914,'12081002016 ',  69.0000,1,   6,   1,   1,0.96080667, -51.586366, 1.10000, 0.90000, 1.10000, 0.90000
29915,'12081002017 ',  69.0000,1,   6,   1,   1,0.96608204, -51.307940, 1.10000, 0.90000, 1.10000, 0.90000
29916,'12083000100 ',  69.0000,1,   6,   1,   1,0.96607822, -51.842478, 1.10000, 0.90000, 1.10000, 0.90000
29917,'12083000200 ', 138.0000,1,   6,   1,   1,0.98047036, -50.552795, 1.10000, 0.90000, 1.10000, 0.90000
29918,'12083000301 ', 138.0000,1,   6,   1,   1,0.97268194, -51.077107, 1.10000, 0.90000, 1.10000, 0.90000
29919,'12083000302 ', 138.0000,1,   6,   1,   1,0.97064990, -51.186998, 1.10000, 0.90000, 1.10000, 0.90000
29920,'12083000401 ', 138.0000,1,   6,   1,   1,0.97541142, -50.331937, 1.10000, 0.90000, 1.10000, 0.90000
29921,'12083000402 ', 138.0000,1,   6,   1,   1,0.98165500, -49.659420, 1.10000, 0.90000, 1.10000, 0.90000
29922,'12083000501 ', 138.0000,1,   6,   1,   1,0.97681862, -48.723233, 1.10000, 0.90000, 1.10000, 0.90000
29923,'12083000502 ', 138.0000,1,   6,   1,   1,0.97440082, -48.997755, 1.10000, 0.90000, 1.10000, 0.90000
29924,'12083000601 ', 138.0000,1,   6,   1,   1,0.97288895, -49.170265, 1.10000, 0.90000, 1.10000, 0.90000
29925,'12083000602 ',  69.0000,1,   6,   1,   1,0.95835972, -51.472145, 1.10000, 0.90000, 1.10000, 0.90000
29926,'12083000604 ', 138.0000,1,   6,   1,   1,0.97354108, -48.934440, 1.10000, 0.90000, 1.10000, 0.90000
29927,'12083000605 ',  69.0000,1,   6,   1,   1,0.95736569, -51.365618, 1.10000, 0.90000, 1.10000, 0.90000
29928,'12083000701 ',  69.0000,1,   6,   1,   1,0.95838070, -51.185868, 1.10000, 0.90000, 1.10000, 0.90000
29929,'12083000702 ', 138.0000,1,   6,   1,   1,0.96475267, -50.933820, 1.10000, 0.90000, 1.10000, 0.90000
29930,'12083000801 ', 138.0000,1,   6,   1,   1,0.96602100, -51.121900, 1.10000, 0.90000, 1.10000, 0.90000
29931,'12083000802 ', 138.0000,1,   6,   1,   1,0.96554983, -51.208090, 1.10000, 0.90000, 1.10000, 0.90000
29932,'12083000901 ',  69.0000,1,   6,   1,   1,0.95428854, -53.224194, 1.10000, 0.90000, 1.10000, 0.90000
29933,'12083000902 ', 138.0000,1,   6,   1,   1,0.96391821, -51.403601, 1.10000, 0.90000, 1.10000, 0.90000
29934,'12083001003 ', 138.0000,1,   6,   1,   1,0.96603215, -51.322465, 1.10000, 0.90000, 1.10000, 0.90000
29935,'12083001004 ',  69.0000,1,   6,   1,   1,0.95260859, -53.126427, 1.10000, 0.90000, 1.10000, 0.90000
29936,'12083001005 ', 138.0000,1,   6,   1,   1,0.96455395, -51.524666, 1.10000, 0.90000, 1.10000, 0.90000
29937,'12083001006 ', 138.0000,1,   6,   1,   1,0.96462899, -51.561880, 1.10000, 0.90000, 1.10000, 0.90000
29938,'12083001007 ', 138.0000,1,   6,   1,   1,0.96440125, -51.559821, 1.10000, 0.90000, 1.10000, 0.90000
29939,'12083001008 ',  69.0000,1,   6,   1,   1,0.95905632, -52.514763, 1.10000, 0.90000, 1.10000, 0.90000
29940,'12083001102 ',  69.0000,1,   6,   1,   1,0.95649308, -52.964719, 1.10000, 0.90000, 1.10000, 0.90000
29941,'12083001103 ', 230.0000,1,   6,   1,   1,0.97443140, -50.543106, 1.10000, 0.90000, 1.10000, 0.90000
29942,'12083001104 ', 138.0000,1,   6,   1,   1,0.96566147, -51.346999, 1.10000, 0.90000, 1.10000, 0.90000
29943,'12083001204 ',  69.0000,1,   6,   1,   1,0.96650213, -51.370888, 1.10000, 0.90000, 1.10000, 0.90000
29944,'12083001205 ',  69.0000,1,   6,   1,   1,0.95439273, -52.411965, 1.10000, 0.90000, 1.10000, 0.90000
29945,'12083001206 ',  69.0000,1,   6,   1,   1,0.95233840, -52.472614, 1.10000, 0.90000, 1.10000, 0.90000
29946,'12083001207 ', 138.0000,1,   6,   1,   1,0.96693039, -51.257079, 1.10000, 0.90000, 1.10000, 0.90000
29947,'12083001208 ', 138.0000,1,   6,   1,   1,0.96659774, -51.306066, 1.10000, 0.90000, 1.10000, 0.90000
29948,'12083001301 ', 138.0000,1,   6,   1,   1,0.97006536, -51.210006, 1.10000, 0.90000, 1.10000, 0.90000
29949,'12083001302 ', 138.0000,1,   6,   1,   1,0.97028691, -50.905031, 1.10000, 0.90000, 1.10000, 0.90000
29950,'12083001401 ', 138.0000,1,   6,   1,   1,0.96863979, -51.276962, 1.10000, 0.90000, 1.10000, 0.90000
29951,'12083001402 ',  69.0000,1,   6,   1,   1,0.95605797, -52.480978, 1.10000, 0.90000, 1.10000, 0.90000
29952,'12083001500 ', 230.0000,1,   6,   1,   1,0.97915936, -50.382757, 1.10000, 0.90000, 1.10000, 0.90000
29953,'12083001600 ', 138.0000,1,   6,   1,   1,0.96797115, -51.316929, 1.10000, 0.90000, 1.10000, 0.90000
29954,'12083001700 ',  69.0000,1,   6,   1,   1,0.95710957, -52.358185, 1.10000, 0.90000, 1.10000, 0.90000
29955,'12083001800 ',  69.0000,1,   6,   1,   1,0.95931721, -52.243301, 1.10000, 0.90000, 1.10000, 0.90000
29956,'12083001900 ', 138.0000,1,   6,   1,   1,0.96786135, -51.312476, 1.10000, 0.90000, 1.10000, 0.90000
29957,'12083002001 ', 138.0000,1,   6,   1,   1,0.96725267, -51.339841, 1.10000, 0.90000, 1.10000, 0.90000
29958,'12083002002 ', 138.0000,1,   6,   1,   1,0.96749300, -51.323001, 1.10000, 0.90000, 1.10000, 0.90000
29959,'12083002100 ', 138.0000,1,   6,   1,   1,0.96700484, -51.335787, 1.10000, 0.90000, 1.10000, 0.90000
29960,'12083002201 ', 138.0000,1,   6,   1,   1,0.96733826, -51.246619, 1.10000, 0.90000, 1.10000, 0.90000
29961,'12083002202 ', 138.0000,1,   6,   1,   1,0.96699089, -51.298020, 1.10000, 0.90000, 1.10000, 0.90000
29962,'12083002203 ', 138.0000,1,   6,   1,   1,0.96658546, -51.318425, 1.10000, 0.90000, 1.10000, 0.90000
29963,'12083002301 ', 138.0000,1,   6,   1,   1,0.96651757, -51.360547, 1.10000, 0.90000, 1.10000, 0.90000
29964,'12083002302 ', 138.0000,1,   6,   1,   1,0.96628666, -51.347866, 1.10000, 0.90000, 1.10000, 0.90000
29965,'12083002401 ', 138.0000,1,   6,   1,   1,0.96629554, -51.435228, 1.10000, 0.90000, 1.10000, 0.90000
29966,'12083002402 ',  69.0000,1,   6,   1,   1,0.95591247, -52.243543, 1.10000, 0.90000, 1.10000, 0.90000
29967,'12083002502 ', 138.0000,1,   6,   1,   1,0.96830636, -51.266106, 1.10000, 0.90000, 1.10000, 0.90000
29968,'12083002503 ',  69.0000,1,   6,   1,   1,0.96506536, -51.461565, 1.10000, 0.90000, 1.10000, 0.90000
29969,'12083002504 ', 138.0000,1,   6,   1,   1,0.96845573, -51.293778, 1.10000, 0.90000, 1.10000, 0.90000
29970,'12083002601 ',  69.0000,1,   6,   1,   1,0.97208112, -51.055302, 1.10000, 0.90000, 1.10000, 0.90000
29971,'12083002602 ',  69.0000,1,   6,   1,   1,0.96607256, -51.515851, 1.10000, 0.90000, 1.10000, 0.90000
29972,'12083002604 ', 138.0000,1,   6,   1,   1,0.97119910, -50.834858, 1.10000, 0.90000, 1.10000, 0.90000
29973,'12083002605 ', 138.0000,1,   6,   1,   1,0.96989155, -51.017756, 1.10000, 0.90000, 1.10000, 0.90000
29974,'12083002606 ',  69.0000,1,   6,   1,   1,0.96052378, -52.367508, 1.10000, 0.90000, 1.10000, 0.90000
29975,'12083002701 ', 138.0000,1,   6,   1,   1,0.99106771, -49.296860, 1.10000, 0.90000, 1.10000, 0.90000
29976,'12083002702 ', 138.0000,1,   6,   1,   1,0.97551948, -50.219645, 1.10000, 0.90000, 1.10000, 0.90000
29977,'12083980000 ', 138.0000,1,   6,   1,   1,0.97335202, -49.022351, 1.10000, 0.90000, 1.10000, 0.90000
29978,'12085000100 ',  69.0000,1,   6,   1,   1,0.98402750, -34.038330, 1.10000, 0.90000, 1.10000, 0.90000
29979,'12085000200 ',  69.0000,1,   6,   1,   1,0.98207527, -34.520176, 1.10000, 0.90000, 1.10000, 0.90000
29980,'12085000300 ',  69.0000,1,   6,   1,   1,0.97680974, -35.097446, 1.10000, 0.90000, 1.10000, 0.90000
29981,'12085000400 ',  69.0000,1,   6,   1,   1,0.98457116, -34.292409, 1.10000, 0.90000, 1.10000, 0.90000
29982,'12085000501 ', 230.0000,1,   6,   1,   1,1.00246429, -32.019828, 1.10000, 0.90000, 1.10000, 0.90000
29983,'12085000502 ',  69.0000,1,   6,   1,   1,0.97539991, -34.976849, 1.10000, 0.90000, 1.10000, 0.90000
29984,'12085000603 ', 138.0000,1,   6,   1,   1,0.98039317, -34.163694, 1.10000, 0.90000, 1.10000, 0.90000
29985,'12085000604 ', 138.0000,1,   6,   1,   1,0.98109394, -34.122040, 1.10000, 0.90000, 1.10000, 0.90000
29986,'12085000606 ',  69.0000,1,   6,   1,   1,0.97356832, -35.181215, 1.10000, 0.90000, 1.10000, 0.90000
29987,'12085000607 ',  69.0000,1,   6,   1,   1,0.97281337, -35.287687, 1.10000, 0.90000, 1.10000, 0.90000
29988,'12085000610 ',  69.0000,1,   6,   1,   1,0.97422659, -35.317853, 1.10000, 0.90000, 1.10000, 0.90000
29989,'12085000700 ',  69.0000,1,   6,   1,   1,0.96726555, -35.509713, 1.10000, 0.90000, 1.10000, 0.90000
29990,'12085000800 ',  69.0000,1,   6,   1,   1,0.97552997, -34.976470, 1.10000, 0.90000, 1.10000, 0.90000
29991,'12085000901 ', 138.0000,1,   6,   1,   1,0.98198408, -34.322869, 1.10000, 0.90000, 1.10000, 0.90000
29992,'12085000902 ', 138.0000,1,   6,   1,   1,0.98531753, -34.066689, 1.10000, 0.90000, 1.10000, 0.90000
29993,'12085001000 ', 138.0000,1,   6,   1,   1,0.98026943, -34.354748, 1.10000, 0.90000, 1.10000, 0.90000
29994,'12085001102 ',  69.0000,1,   6,   1,   1,0.96571541, -36.795581, 1.10000, 0.90000, 1.10000, 0.90000
29995,'12085001103 ', 138.0000,1,   6,   1,   1,0.98224187, -34.052707, 1.10000, 0.90000, 1.10000, 0.90000
29996,'12085001104 ', 138.0000,1,   6,   1,   1,0.98046672, -34.264204, 1.10000, 0.90000, 1.10000, 0.90000
29997,'12085001200 ',  69.0000,1,   6,   1,   1,0.96929920, -35.489103, 1.10000, 0.90000, 1.10000, 0.90000
29998,'12085001301 ', 138.0000,1,   6,   1,   1,0.97900867, -34.600967, 1.10000, 0.90000, 1.10000, 0.90000
29999,'12085001302 ', 138.0000,1,   6,   1,   1,0.97719508, -34.787776, 1.10000, 0.90000, 1.10000, 0.90000
30000,'12085001404 ', 138.0000,1,   6,   1,   1,0.97408628, -35.282001, 1.10000, 0.90000, 1.10000, 0.90000
30001,'12085001406 ',  69.0000,1,   6,   1,   1,0.96849233, -36.303060, 1.10000, 0.90000, 1.10000, 0.90000
30002,'12085001407 ', 138.0000,1,   6,   1,   1,0.97473967, -35.118456, 1.10000, 0.90000, 1.10000, 0.90000
30003,'12085001408 ', 138.0000,1,   6,   1,   1,0.97401476, -35.258557, 1.10000, 0.90000, 1.10000, 0.90000
30004,'12085001409 ',  69.0000,1,   6,   1,   1,0.96733123, -35.691259, 1.10000, 0.90000, 1.10000, 0.90000
30005,'12085001410 ', 138.0000,1,   6,   1,   1,0.97572649, -34.967058, 1.10000, 0.90000, 1.10000, 0.90000
30006,'12085001500 ',  69.0000,1,   6,   1,   1,0.96651727, -36.498677, 1.10000, 0.90000, 1.10000, 0.90000
30007,'12085001601 ',  69.0000,1,   6,   1,   1,0.95760739, -38.622486, 1.10000, 0.90000, 1.10000, 0.90000
30008,'12085001602 ',  69.0000,1,   6,   1,   1,0.96051878, -37.713900, 1.10000, 0.90000, 1.10000, 0.90000
30009,'12085001700 ', 230.0000,1,   6,   1,   1,1.00461662, -30.749259, 1.10000, 0.90000, 1.10000, 0.90000
30010,'12085001801 ',  69.0000,1,   6,   1,   1,1.00959063, -29.743954, 1.10000, 0.90000, 1.10000, 0.90000
30011,'12085001802 ', 138.0000,1,   6,   1,   1,1.00824761, -30.023172, 1.10000, 0.90000, 1.10000, 0.90000
30012,'12086000107 ', 138.0000,1,   6,   1,   1,0.97797132, -44.066581, 1.10000, 0.90000, 1.10000, 0.90000
30013,'12086000109 ',  69.0000,1,   6,   1,   1,0.97127807, -45.241961, 1.10000, 0.90000, 1.10000, 0.90000
30014,'12086000113 ', 138.0000,1,   6,   1,   1,0.98031020, -43.811736, 1.10000, 0.90000, 1.10000, 0.90000
30015,'12086000115 ',  69.0000,1,   6,   1,   1,0.97732860, -44.294777, 1.10000, 0.90000, 1.10000, 0.90000
30016,'12086000118 ',  69.0000,1,   6,   1,   1,0.97563386, -44.631297, 1.10000, 0.90000, 1.10000, 0.90000
30017,'12086000119 ',  69.0000,1,   6,   1,   1,0.97788078, -44.380418, 1.10000, 0.90000, 1.10000, 0.90000
30018,'12086000120 ',  69.0000,1,   6,   1,   1,0.96870929, -45.553588, 1.10000, 0.90000, 1.10000, 0.90000
30019,'12086000121 ',  69.0000,1,   6,   1,   1,0.97764069, -44.386097, 1.10000, 0.90000, 1.10000, 0.90000
30020,'12086000122 ',  69.0000,1,   6,   1,   1,0.97771567, -44.286731, 1.10000, 0.90000, 1.10000, 0.90000
30021,'12086000123 ',  69.0000,1,   6,   1,   1,0.97629821, -44.583869, 1.10000, 0.90000, 1.10000, 0.90000
30022,'12086000124 ',  69.0000,1,   6,   1,   1,0.96845764, -45.559073, 1.10000, 0.90000, 1.10000, 0.90000
30023,'12086000125 ',  69.0000,1,   6,   1,   1,0.97562665, -44.633282, 1.10000, 0.90000, 1.10000, 0.90000
30024,'12086000126 ',  69.0000,1,   6,   1,   1,0.97576588, -44.624792, 1.10000, 0.90000, 1.10000, 0.90000
30025,'12086000127 ',  69.0000,1,   6,   1,   1,0.97276539, -45.094726, 1.10000, 0.90000, 1.10000, 0.90000
30026,'12086000128 ',  69.0000,1,   6,   1,   1,0.97271430, -45.112573, 1.10000, 0.90000, 1.10000, 0.90000
30027,'12086000129 ',  69.0000,1,   6,   1,   1,0.97691792, -44.500527, 1.10000, 0.90000, 1.10000, 0.90000
30028,'12086000130 ', 138.0000,1,   6,   1,   1,0.97698444, -44.166551, 1.10000, 0.90000, 1.10000, 0.90000
30029,'12086000131 ',  69.0000,1,   6,   1,   1,0.97728831, -44.490401, 1.10000, 0.90000, 1.10000, 0.90000
30030,'12086000132 ', 138.0000,1,   6,   1,   1,0.97962946, -43.878037, 1.10000, 0.90000, 1.10000, 0.90000
30031,'12086000133 ', 138.0000,1,   6,   1,   1,0.98369789, -43.307330, 1.10000, 0.90000, 1.10000, 0.90000
30032,'12086000134 ',  69.0000,1,   6,   1,   1,0.97747892, -44.302540, 1.10000, 0.90000, 1.10000, 0.90000
30033,'12086000140 ', 138.0000,1,   6,   1,   1,0.97846389, -44.014805, 1.10000, 0.90000, 1.10000, 0.90000
30034,'12086000202 ', 138.0000,1,   6,   1,   1,0.98039711, -43.744257, 1.10000, 0.90000, 1.10000, 0.90000
30035,'12086000204 ', 138.0000,1,   6,   1,   1,0.97850215, -43.994655, 1.10000, 0.90000, 1.10000, 0.90000
30036,'12086000206 ', 138.0000,1,   6,   1,   1,0.97682387, -44.235020, 1.10000, 0.90000, 1.10000, 0.90000
30037,'12086000209 ', 138.0000,1,   6,   1,   1,0.97559780, -44.386859, 1.10000, 0.90000, 1.10000, 0.90000
30038,'12086000211 ', 138.0000,1,   6,   1,   1,0.97944760, -43.892175, 1.10000, 0.90000, 1.10000, 0.90000
30039,'12086000212 ', 138.0000,1,   6,   1,   1,0.97836781, -44.032908, 1.10000, 0.90000, 1.10000, 0.90000
30040,'12086000213 ',  69.0000,1,   6,   1,   1,0.97299325, -44.921007, 1.10000, 0.90000, 1.10000, 0.90000
30041,'12086000214 ',  69.0000,1,   6,   1,   1,0.97478205, -44.799204, 1.10000, 0.90000, 1.10000, 0.90000
30042,'12086000215 ',  69.0000,1,   6,   1,   1,0.97268879, -45.095303, 1.10000, 0.90000, 1.10000, 0.90000
30043,'12086000216 ',  69.0000,1,   6,   1,   1,0.97340339, -44.997751, 1.10000, 0.90000, 1.10000, 0.90000
30044,'12086000217 ',  69.0000,1,   6,   1,   1,0.97165644, -45.255194, 1.10000, 0.90000, 1.10000, 0.90000
30045,'12086000218 ',  69.0000,1,   6,   1,   1,0.96970308, -45.472975, 1.10000, 0.90000, 1.10000, 0.90000
30046,'12086000219 ', 138.0000,1,   6,   1,   1,0.97425801, -44.528810, 1.10000, 0.90000, 1.10000, 0.90000
30047,'12086000220 ', 138.0000,1,   6,   1,   1,0.97470850, -44.483584, 1.10000, 0.90000, 1.10000, 0.90000
30048,'12086000301 ', 138.0000,1,   6,   1,   1,0.97704875, -44.211473, 1.10000, 0.90000, 1.10000, 0.90000
30049,'12086000302 ',  69.0000,1,   6,   1,   1,0.96561098, -46.377063, 1.10000, 0.90000, 1.10000, 0.90000
30050,'12086000305 ', 138.0000,1,   6,   1,   1,0.97564012, -44.378816, 1.10000, 0.90000, 1.10000, 0.90000
30051,'12086000306 ', 138.0000,1,   6,   1,   1,0.97413856, -44.541962, 1.10000, 0.90000, 1.10000, 0.90000
30052,'12086000307 ',  69.0000,1,   6,   1,   1,0.96670574, -45.926892, 1.10000, 0.90000, 1.10000, 0.90000
30053,'12086000308 ',  69.0000,1,   6,   1,   1,0.96711951, -45.915554, 1.10000, 0.90000, 1.10000, 0.90000
30054,'12086000402 ', 138.0000,1,   6,   1,   1,0.97713882, -44.222364, 1.10000, 0.90000, 1.10000, 0.90000
30055,'12086000403 ', 138.0000,1,   6,   1,   1,0.97656018, -44.274475, 1.10000, 0.90000, 1.10000, 0.90000
30056,'12086000404 ',  69.0000,1,   6,   1,   1,0.96810585, -45.822575, 1.10000, 0.90000, 1.10000, 0.90000
30057,'12086000405 ',  69.0000,1,   6,   1,   1,0.96736407, -45.909595, 1.10000, 0.90000, 1.10000, 0.90000
30058,'12086000408 ',  69.0000,1,   6,   1,   1,0.96407151, -46.284592, 1.10000, 0.90000, 1.10000, 0.90000
30059,'12086000409 ',  69.0000,1,   6,   1,   1,0.96594942, -46.101779, 1.10000, 0.90000, 1.10000, 0.90000
30060,'12086000410 ',  69.0000,1,   6,   1,   1,0.96650332, -46.023119, 1.10000, 0.90000, 1.10000, 0.90000
30061,'12086000411 ',  69.0000,1,   6,   1,   1,0.96527797, -46.199727, 1.10000, 0.90000, 1.10000, 0.90000
30062,'12086000412 ',  69.0000,1,   6,   1,   1,0.96716028, -45.935768, 1.10000, 0.90000, 1.10000, 0.90000
30063,'12086000413 ',  69.0000,1,   6,   1,   1,0.96866667, -45.768561, 1.10000, 0.90000, 1.10000, 0.90000
30064,'12086000414 ', 138.0000,1,   6,   1,   1,0.97682112, -44.254735, 1.10000, 0.90000, 1.10000, 0.90000
30065,'12086000501 ',  69.0000,1,   6,   1,   1,0.97426671, -45.001278, 1.10000, 0.90000, 1.10000, 0.90000
30066,'12086000503 ', 138.0000,1,   6,   1,   1,0.97612172, -44.403821, 1.10000, 0.90000, 1.10000, 0.90000
30067,'12086000504 ',  69.0000,1,   6,   1,   1,0.96846050, -45.733195, 1.10000, 0.90000, 1.10000, 0.90000
30068,'12086000505 ', 138.0000,1,   6,   1,   1,0.97976959, -44.098181, 1.10000, 0.90000, 1.10000, 0.90000
30069,'12086000601 ',  69.0000,1,   6,   1,   1,0.97280735, -45.412009, 1.10000, 0.90000, 1.10000, 0.90000
30070,'12086000602 ',  69.0000,1,   6,   1,   1,0.97555596, -45.195765, 1.10000, 0.90000, 1.10000, 0.90000
30071,'12086000603 ',  69.0000,1,   6,   1,   1,0.97427964, -45.382748, 1.10000, 0.90000, 1.10000, 0.90000
30072,'12086000604 ', 138.0000,1,   6,   1,   1,0.97823948, -44.263400, 1.10000, 0.90000, 1.10000, 0.90000
30073,'12086000605 ',  69.0000,1,   6,   1,   1,0.96900457, -45.841610, 1.10000, 0.90000, 1.10000, 0.90000
30074,'12086000607 ',  69.0000,1,   6,   1,   1,0.97301090, -45.492434, 1.10000, 0.90000, 1.10000, 0.90000
30075,'12086000608 ',  69.0000,1,   6,   1,   1,0.97214210, -45.548947, 1.10000, 0.90000, 1.10000, 0.90000
30076,'12086000705 ',  69.0000,1,   6,   1,   1,0.97463024, -45.161043, 1.10000, 0.90000, 1.10000, 0.90000
30077,'12086000706 ',  69.0000,1,   6,   1,   1,0.97342509, -45.297985, 1.10000, 0.90000, 1.10000, 0.90000
30078,'12086000707 ',  69.0000,1,   6,   1,   1,0.97380650, -45.283734, 1.10000, 0.90000, 1.10000, 0.90000
30079,'12086000708 ', 138.0000,1,   6,   1,   1,0.97994447, -44.116544, 1.10000, 0.90000, 1.10000, 0.90000
30080,'12086000709 ',  69.0000,1,   6,   1,   1,0.97262460, -45.401917, 1.10000, 0.90000, 1.10000, 0.90000
30081,'12086000710 ',  69.0000,1,   6,   1,   1,0.97195554, -45.448792, 1.10000, 0.90000, 1.10000, 0.90000
30082,'12086000711 ', 138.0000,1,   6,   1,   1,0.97968519, -44.127878, 1.10000, 0.90000, 1.10000, 0.90000
30083,'12086000712 ',  69.0000,1,   6,   1,   1,0.97214687, -45.575233, 1.10000, 0.90000, 1.10000, 0.90000
30084,'12086000804 ',  69.0000,1,   6,   1,   1,0.97063726, -45.683918, 1.10000, 0.90000, 1.10000, 0.90000
30085,'12086000805 ',  69.0000,1,   6,   1,   1,0.96975964, -45.745482, 1.10000, 0.90000, 1.10000, 0.90000
30086,'12086000806 ',  69.0000,1,   6,   1,   1,0.97107881, -45.623686, 1.10000, 0.90000, 1.10000, 0.90000
30087,'12086000807 ',  69.0000,1,   6,   1,   1,0.97106540, -45.650024, 1.10000, 0.90000, 1.10000, 0.90000
30088,'12086000808 ',  69.0000,1,   6,   1,   1,0.97142118, -45.631971, 1.10000, 0.90000, 1.10000, 0.90000
30089,'12086000901 ',  69.0000,1,   6,   1,   1,0.96978849, -45.743481, 1.10000, 0.90000, 1.10000, 0.90000
30090,'12086000902 ',  69.0000,1,   6,   1,   1,0.96722889, -46.012826, 1.10000, 0.90000, 1.10000, 0.90000
30091,'12086000903 ',  69.0000,1,   6,   1,   1,0.96696258, -46.090598, 1.10000, 0.90000, 1.10000, 0.90000
30092,'12086001002 ',  69.0000,1,   6,   1,   1,0.96327513, -46.402932, 1.10000, 0.90000, 1.10000, 0.90000
30093,'12086001003 ',  69.0000,1,   6,   1,   1,0.96638447, -46.072717, 1.10000, 0.90000, 1.10000, 0.90000
30094,'12086001004 ',  69.0000,1,   6,   1,   1,0.96228731, -46.533925, 1.10000, 0.90000, 1.10000, 0.90000
30095,'12086001005 ',  69.0000,1,   6,   1,   1,0.96294433, -46.440235, 1.10000, 0.90000, 1.10000, 0.90000
30096,'12086001006 ',  69.0000,1,   6,   1,   1,0.96130002, -46.599526, 1.10000, 0.90000, 1.10000, 0.90000
30097,'12086001101 ', 138.0000,1,   6,   1,   1,0.97314805, -44.635720, 1.10000, 0.90000, 1.10000, 0.90000
30098,'12086001102 ', 138.0000,1,   6,   1,   1,0.97246927, -44.703749, 1.10000, 0.90000, 1.10000, 0.90000
30099,'12086001103 ',  69.0000,1,   6,   1,   1,0.96243948, -46.480697, 1.10000, 0.90000, 1.10000, 0.90000
30100,'12086001104 ',  69.0000,1,   6,   1,   1,0.96396124, -46.365674, 1.10000, 0.90000, 1.10000, 0.90000
30101,'12086001203 ',  69.0000,1,   6,   1,   1,0.96618825, -45.846272, 1.10000, 0.90000, 1.10000, 0.90000
30102,'12086001204 ',  69.0000,1,   6,   1,   1,0.96697599, -45.720248, 1.10000, 0.90000, 1.10000, 0.90000
30103,'12086001205 ',  69.0000,1,   6,   1,   1,0.96830946, -45.528661, 1.10000, 0.90000, 1.10000, 0.90000
30104,'12086001206 ',  69.0000,1,   6,   1,   1,0.96369147, -46.235012, 1.10000, 0.90000, 1.10000, 0.90000
30105,'12086001301 ',  69.0000,1,   6,   1,   1,0.95962745, -46.699950, 1.10000, 0.90000, 1.10000, 0.90000
30106,'12086001302 ',  69.0000,1,   6,   1,   1,0.96036798, -46.650079, 1.10000, 0.90000, 1.10000, 0.90000
30107,'12086001401 ',  69.0000,1,   6,   1,   1,0.95967740, -46.685497, 1.10000, 0.90000, 1.10000, 0.90000
30108,'12086001402 ',  69.0000,1,   6,   1,   1,0.95954192, -46.709434, 1.10000, 0.90000, 1.10000, 0.90000
30109,'12086001501 ',  69.0000,1,   6,   1,   1,0.96264458, -46.537327, 1.10000, 0.90000, 1.10000, 0.90000
30110,'12086001502 ',  69.0000,1,   6,   1,   1,0.96387964, -46.414124, 1.10000, 0.90000, 1.10000, 0.90000
30111,'12086001602 ', 138.0000,1,   6,   1,   1,0.97780132, -44.336763, 1.10000, 0.90000, 1.10000, 0.90000
30112,'12086001603 ',  69.0000,1,   6,   1,   1,0.96941531, -45.794161, 1.10000, 0.90000, 1.10000, 0.90000
30113,'12086001605 ',  69.0000,1,   6,   1,   1,0.97070342, -45.663308, 1.10000, 0.90000, 1.10000, 0.90000
30114,'12086001606 ',  69.0000,1,   6,   1,   1,0.97088218, -45.654371, 1.10000, 0.90000, 1.10000, 0.90000
30115,'12086001701 ',  69.0000,1,   6,   1,   1,0.96312630, -46.609860, 1.10000, 0.90000, 1.10000, 0.90000
30116,'12086001702 ',  69.0000,1,   6,   1,   1,0.96243572, -46.629097, 1.10000, 0.90000, 1.10000, 0.90000
30117,'12086001703 ', 138.0000,1,   6,   1,   1,0.97493720, -44.698582, 1.10000, 0.90000, 1.10000, 0.90000
30118,'12086001801 ',  69.0000,1,   6,   1,   1,0.96321344, -46.439457, 1.10000, 0.90000, 1.10000, 0.90000
30119,'12086001802 ',  69.0000,1,   6,   1,   1,0.96226317, -46.616707, 1.10000, 0.90000, 1.10000, 0.90000
30120,'12086001803 ',  69.0000,1,   6,   1,   1,0.96281970, -46.596094, 1.10000, 0.90000, 1.10000, 0.90000
30121,'12086001901 ',  69.0000,1,   6,   1,   1,0.96053690, -46.680016, 1.10000, 0.90000, 1.10000, 0.90000
30122,'12086001903 ',  69.0000,1,   6,   1,   1,0.96184421, -46.606639, 1.10000, 0.90000, 1.10000, 0.90000
30123,'12086001904 ',  69.0000,1,   6,   1,   1,0.96122748, -46.659881, 1.10000, 0.90000, 1.10000, 0.90000
30124,'12086002001 ',  69.0000,1,   6,   1,   1,0.95916367, -46.710725, 1.10000, 0.90000, 1.10000, 0.90000
30125,'12086002003 ',  69.0000,1,   6,   1,   1,0.96106797, -46.693321, 1.10000, 0.90000, 1.10000, 0.90000
30126,'12086002004 ',  69.0000,1,   6,   1,   1,0.95864719, -46.736225, 1.10000, 0.90000, 1.10000, 0.90000
30127,'12086002100 ',  69.0000,1,   6,   1,   1,0.96050847, -46.736539, 1.10000, 0.90000, 1.10000, 0.90000
30128,'12086002201 ',  69.0000,1,   6,   1,   1,0.96119040, -46.717200, 1.10000, 0.90000, 1.10000, 0.90000
30129,'12086002202 ',  69.0000,1,   6,   1,   1,0.96184725, -46.670116, 1.10000, 0.90000, 1.10000, 0.90000
30130,'12086002300 ',  69.0000,1,   6,   1,   1,0.96135044, -46.672940, 1.10000, 0.90000, 1.10000, 0.90000
30131,'12086002402 ',  69.0000,1,   6,   1,   1,0.96426511, -46.572038, 1.10000, 0.90000, 1.10000, 0.90000
30132,'12086002403 ',  69.0000,1,   6,   1,   1,0.96410823, -46.526275, 1.10000, 0.90000, 1.10000, 0.90000
30133,'12086002404 ', 138.0000,1,   6,   1,   1,0.97399491, -44.766132, 1.10000, 0.90000, 1.10000, 0.90000
30134,'12086002501 ',  69.0000,1,   6,   1,   1,0.96209222, -46.626645, 1.10000, 0.90000, 1.10000, 0.90000
30135,'12086002502 ',  69.0000,1,   6,   1,   1,0.96247792, -46.607261, 1.10000, 0.90000, 1.10000, 0.90000
30136,'12086002600 ', 138.0000,1,   6,   1,   1,0.97252798, -44.850673, 1.10000, 0.90000, 1.10000, 0.90000
30137,'12086002702 ',  69.0000,1,   6,   1,   1,0.96228629, -46.631447, 1.10000, 0.90000, 1.10000, 0.90000
30138,'12086002703 ',  69.0000,1,   6,   1,   1,0.96185422, -46.662329, 1.10000, 0.90000, 1.10000, 0.90000
30139,'12086002705 ', 138.0000,1,   6,   1,   1,0.97311366, -44.770182, 1.10000, 0.90000, 1.10000, 0.90000
30140,'12086002706 ',  69.0000,1,   6,   1,   1,0.96186322, -46.642723, 1.10000, 0.90000, 1.10000, 0.90000
30141,'12086002800 ',  69.0000,1,   6,   1,   1,0.96268886, -46.595192, 1.10000, 0.90000, 1.10000, 0.90000
30142,'12086002900 ',  69.0000,1,   6,   1,   1,0.96257585, -46.598071, 1.10000, 0.90000, 1.10000, 0.90000
30143,'12086003001 ',  69.0000,1,   6,   1,   1,0.96308893, -46.594222, 1.10000, 0.90000, 1.10000, 0.90000
30144,'12086003003 ',  69.0000,1,   6,   1,   1,0.96474451, -46.537907, 1.10000, 0.90000, 1.10000, 0.90000
30145,'12086003004 ',  69.0000,1,   6,   1,   1,0.96320647, -46.587897, 1.10000, 0.90000, 1.10000, 0.90000
30146,'12086003100 ',  69.0000,1,   6,   1,   1,0.96240509, -46.609122, 1.10000, 0.90000, 1.10000, 0.90000
30147,'12086003400 ',  69.0000,1,   6,   1,   1,0.96412587, -46.539184, 1.10000, 0.90000, 1.10000, 0.90000
30148,'12086003601 ',  69.0000,1,   6,   1,   1,0.96493471, -46.476493, 1.10000, 0.90000, 1.10000, 0.90000
30149,'12086003602 ',  69.0000,1,   6,   1,   1,0.96544242, -46.445228, 1.10000, 0.90000, 1.10000, 0.90000
30150,'12086003702 ',  69.0000,1,   6,   1,   1,0.96388632, -46.527942, 1.10000, 0.90000, 1.10000, 0.90000
30151,'12086003703 ',  69.0000,1,   6,   1,   1,0.96568209, -46.394507, 1.10000, 0.90000, 1.10000, 0.90000
30152,'12086003704 ',  69.0000,1,   6,   1,   1,0.96577460, -46.391905, 1.10000, 0.90000, 1.10000, 0.90000
30153,'12086003705 ',  69.0000,1,   6,   1,   1,0.96600670, -46.385628, 1.10000, 0.90000, 1.10000, 0.90000
30154,'12086003706 ',  69.0000,1,   6,   1,   1,0.96547925, -46.431445, 1.10000, 0.90000, 1.10000, 0.90000
30155,'12086003707 ',  69.0000,1,   6,   1,   1,0.96538043, -46.434201, 1.10000, 0.90000, 1.10000, 0.90000
30156,'12086003801 ',  69.0000,1,   6,   1,   1,0.96677947, -45.774152, 1.10000, 0.90000, 1.10000, 0.90000
30157,'12086003803 ', 138.0000,1,   6,   1,   1,0.97617197, -44.229846, 1.10000, 0.90000, 1.10000, 0.90000
30158,'12086003804 ', 138.0000,1,   6,   1,   1,0.97562683, -44.271264, 1.10000, 0.90000, 1.10000, 0.90000
30159,'12086003906 ',  69.0000,1,   6,   1,   1,0.96482205, -45.925205, 1.10000, 0.90000, 1.10000, 0.90000
30160,'12086003909 ',  69.0000,1,   6,   1,   1,0.96582788, -45.888551, 1.10000, 0.90000, 1.10000, 0.90000
30161,'12086003911 ',  69.0000,1,   6,   1,   1,0.96591645, -45.886170, 1.10000, 0.90000, 1.10000, 0.90000
30162,'12086003912 ',  69.0000,1,   6,   1,   1,0.96461272, -45.916589, 1.10000, 0.90000, 1.10000, 0.90000
30163,'12086003913 ',  69.0000,1,   6,   1,   1,0.96471053, -45.930106, 1.10000, 0.90000, 1.10000, 0.90000
30164,'12086003914 ',  69.0000,1,   6,   1,   1,0.96444678, -45.949678, 1.10000, 0.90000, 1.10000, 0.90000
30165,'12086003915 ',  69.0000,1,   6,   1,   1,0.96364522, -45.958909, 1.10000, 0.90000, 1.10000, 0.90000
30166,'12086003916 ',  69.0000,1,   6,   1,   1,0.96390635, -45.941362, 1.10000, 0.90000, 1.10000, 0.90000
30167,'12086003917 ',  69.0000,1,   6,   1,   1,0.96234846, -46.057731, 1.10000, 0.90000, 1.10000, 0.90000
30168,'12086003918 ',  69.0000,1,   6,   1,   1,0.96215457, -46.062929, 1.10000, 0.90000, 1.10000, 0.90000
30169,'12086003919 ',  69.0000,1,   6,   1,   1,0.96518773, -45.916322, 1.10000, 0.90000, 1.10000, 0.90000
30170,'12086003921 ',  69.0000,1,   6,   1,   1,0.96471477, -45.940491, 1.10000, 0.90000, 1.10000, 0.90000
30171,'12086003922 ',  69.0000,1,   6,   1,   1,0.96503919, -45.920489, 1.10000, 0.90000, 1.10000, 0.90000
30172,'12086004000 ',  69.0000,1,   6,   1,   1,0.96653694, -45.774531, 1.10000, 0.90000, 1.10000, 0.90000
30173,'12086004103 ',  69.0000,1,   6,   1,   1,0.96747673, -45.696687, 1.10000, 0.90000, 1.10000, 0.90000
30174,'12086004105 ',  69.0000,1,   6,   1,   1,0.96791339, -45.659490, 1.10000, 0.90000, 1.10000, 0.90000
30175,'12086004106 ',  69.0000,1,   6,   1,   1,0.96907663, -45.554903, 1.10000, 0.90000, 1.10000, 0.90000
30176,'12086004203 ',  69.0000,1,   6,   1,   1,0.97062123, -45.409751, 1.10000, 0.90000, 1.10000, 0.90000
30177,'12086004204 ', 138.0000,1,   6,   1,   1,0.97568160, -44.425381, 1.10000, 0.90000, 1.10000, 0.90000
30178,'12086004205 ',  69.0000,1,   6,   1,   1,0.97064799, -45.378585, 1.10000, 0.90000, 1.10000, 0.90000
30179,'12086004206 ',  69.0000,1,   6,   1,   1,0.97022033, -45.421014, 1.10000, 0.90000, 1.10000, 0.90000
30180,'12086004301 ',  69.0000,1,   6,   1,   1,0.97330737, -44.931754, 1.10000, 0.90000, 1.10000, 0.90000
30181,'12086004303 ',  69.0000,1,   6,   1,   1,0.97122091, -45.321744, 1.10000, 0.90000, 1.10000, 0.90000
30182,'12086004304 ', 138.0000,1,   6,   1,   1,0.97614169, -44.364237, 1.10000, 0.90000, 1.10000, 0.90000
30183,'12086004403 ',  69.0000,1,   6,   1,   1,0.97259641, -45.187647, 1.10000, 0.90000, 1.10000, 0.90000
30184,'12086004404 ',  69.0000,1,   6,   1,   1,0.97222006, -45.226173, 1.10000, 0.90000, 1.10000, 0.90000
30185,'12086004405 ', 138.0000,1,   6,   1,   1,0.97682709, -44.273983, 1.10000, 0.90000, 1.10000, 0.90000
30186,'12086004406 ',  69.0000,1,   6,   1,   1,0.97278601, -45.155600, 1.10000, 0.90000, 1.10000, 0.90000
30187,'12086004500 ',  69.0000,1,   6,   1,   1,0.97331905, -45.122863, 1.10000, 0.90000, 1.10000, 0.90000
30188,'12086004602 ',  69.0000,1,   6,   1,   1,0.96280062, -46.017146, 1.10000, 0.90000, 1.10000, 0.90000
30189,'12086004605 ',  69.0000,1,   6,   1,   1,0.96153283, -46.077347, 1.10000, 0.90000, 1.10000, 0.90000
30190,'12086004607 ',  69.0000,1,   6,   1,   1,0.96223682, -46.057475, 1.10000, 0.90000, 1.10000, 0.90000
30191,'12086004608 ',  69.0000,1,   6,   1,   1,0.96266836, -46.020814, 1.10000, 0.90000, 1.10000, 0.90000
30192,'12086004701 ',  69.0000,1,   6,   1,   1,0.97224289, -45.545826, 1.10000, 0.90000, 1.10000, 0.90000
30193,'12086004702 ', 138.0000,1,   6,   1,   1,0.98017514, -44.129524, 1.10000, 0.90000, 1.10000, 0.90000
30194,'12086004703 ', 138.0000,1,   6,   1,   1,0.97871250, -44.264899, 1.10000, 0.90000, 1.10000, 0.90000
30195,'12086004901 ',  69.0000,1,   6,   1,   1,0.97104597, -46.013758, 1.10000, 0.90000, 1.10000, 0.90000
30196,'12086004902 ', 138.0000,1,   6,   1,   1,0.97791767, -44.468230, 1.10000, 0.90000, 1.10000, 0.90000
30197,'12086005001 ',  69.0000,1,   6,   1,   1,0.96617466, -46.442640, 1.10000, 0.90000, 1.10000, 0.90000
30198,'12086005002 ',  69.0000,1,   6,   1,   1,0.96755230, -46.344684, 1.10000, 0.90000, 1.10000, 0.90000
30199,'12086005102 ',  69.0000,1,   6,   1,   1,0.96414334, -46.552394, 1.10000, 0.90000, 1.10000, 0.90000
30200,'12086005103 ',  69.0000,1,   6,   1,   1,0.96558201, -46.475773, 1.10000, 0.90000, 1.10000, 0.90000
30201,'12086005104 ',  69.0000,1,   6,   1,   1,0.96517140, -46.510897, 1.10000, 0.90000, 1.10000, 0.90000
30202,'12086005201 ',  69.0000,1,   6,   1,   1,0.96497512, -46.490581, 1.10000, 0.90000, 1.10000, 0.90000
30203,'12086005202 ',  69.0000,1,   6,   1,   1,0.96559554, -46.446734, 1.10000, 0.90000, 1.10000, 0.90000
30204,'12086005302 ', 138.0000,1,   6,   1,   1,0.97474438, -44.824909, 1.10000, 0.90000, 1.10000, 0.90000
30205,'12086005303 ',  69.0000,1,   6,   1,   1,0.96593916, -46.426592, 1.10000, 0.90000, 1.10000, 0.90000
30206,'12086005304 ',  69.0000,1,   6,   1,   1,0.96565491, -46.437350, 1.10000, 0.90000, 1.10000, 0.90000
30207,'12086005403 ',  69.0000,1,   6,   1,   1,0.96668011, -46.406102, 1.10000, 0.90000, 1.10000, 0.90000
30208,'12086005405 ',  69.0000,1,   6,   1,   1,0.96616489, -46.424687, 1.10000, 0.90000, 1.10000, 0.90000
30209,'12086005406 ',  69.0000,1,   6,   1,   1,0.96558648, -46.458933, 1.10000, 0.90000, 1.10000, 0.90000
30210,'12086005407 ',  69.0000,1,   6,   1,   1,0.96609062, -46.422781, 1.10000, 0.90000, 1.10000, 0.90000
30211,'12086005409 ',  69.0000,1,   6,   1,   1,0.96567053, -46.446157, 1.10000, 0.90000, 1.10000, 0.90000
30212,'12086005410 ',  69.0000,1,   6,   1,   1,0.96581578, -46.437343, 1.10000, 0.90000, 1.10000, 0.90000
30213,'12086005501 ', 138.0000,1,   6,   1,   1,0.97689837, -44.590849, 1.10000, 0.90000, 1.10000, 0.90000
30214,'12086005502 ',  69.0000,1,   6,   1,   1,0.96761829, -46.279350, 1.10000, 0.90000, 1.10000, 0.90000
30215,'12086005600 ',  69.0000,1,   6,   1,   1,0.96923983, -46.195503, 1.10000, 0.90000, 1.10000, 0.90000
30216,'12086005701 ',  69.0000,1,   6,   1,   1,0.96954888, -45.809819, 1.10000, 0.90000, 1.10000, 0.90000
30217,'12086005703 ', 138.0000,1,   6,   1,   1,0.97839367, -44.428618, 1.10000, 0.90000, 1.10000, 0.90000
30218,'12086005704 ', 138.0000,1,   6,   1,   1,0.97816920, -44.451636, 1.10000, 0.90000, 1.10000, 0.90000
30219,'12086005801 ', 138.0000,1,   6,   1,   1,0.97790897, -44.482672, 1.10000, 0.90000, 1.10000, 0.90000
30220,'12086005802 ', 138.0000,1,   6,   1,   1,0.97677225, -44.584907, 1.10000, 0.90000, 1.10000, 0.90000
30221,'12086005901 ',  69.0000,1,   6,   1,   1,0.97244298, -45.832335, 1.10000, 0.90000, 1.10000, 0.90000
30222,'12086005902 ', 138.0000,1,   6,   1,   1,0.97320330, -44.958918, 1.10000, 0.90000, 1.10000, 0.90000
30223,'12086005903 ', 138.0000,1,   6,   1,   1,0.97333199, -44.946640, 1.10000, 0.90000, 1.10000, 0.90000
30224,'12086005904 ',  69.0000,1,   6,   1,   1,0.96858704, -45.886983, 1.10000, 0.90000, 1.10000, 0.90000
30225,'12086006001 ',  69.0000,1,   6,   1,   1,0.96810395, -45.910947, 1.10000, 0.90000, 1.10000, 0.90000
30226,'12086006002 ',  69.0000,1,   6,   1,   1,0.96879870, -45.873425, 1.10000, 0.90000, 1.10000, 0.90000
30227,'12086006101 ',  69.0000,1,   6,   1,   1,0.97286379, -45.872039, 1.10000, 0.90000, 1.10000, 0.90000
30228,'12086006102 ',  69.0000,1,   6,   1,   1,0.97253203, -45.950292, 1.10000, 0.90000, 1.10000, 0.90000
30229,'12086006201 ',  69.0000,1,   6,   1,   1,0.96888596, -46.231764, 1.10000, 0.90000, 1.10000, 0.90000
30230,'12086006203 ',  69.0000,1,   6,   1,   1,0.97039914, -46.187819, 1.10000, 0.90000, 1.10000, 0.90000
30231,'12086006205 ',  69.0000,1,   6,   1,   1,0.96882594, -46.239141, 1.10000, 0.90000, 1.10000, 0.90000
30232,'12086006206 ',  69.0000,1,   6,   1,   1,0.97041297, -46.162165, 1.10000, 0.90000, 1.10000, 0.90000
30233,'12086006301 ',  69.0000,1,   6,   1,   1,0.96712756, -46.318033, 1.10000, 0.90000, 1.10000, 0.90000
30234,'12086006302 ',  69.0000,1,   6,   1,   1,0.96836424, -46.326052, 1.10000, 0.90000, 1.10000, 0.90000
30235,'12086006401 ',  69.0000,1,   6,   1,   1,0.96645081, -46.408847, 1.10000, 0.90000, 1.10000, 0.90000
30236,'12086006402 ',  69.0000,1,   6,   1,   1,0.96618986, -46.427050, 1.10000, 0.90000, 1.10000, 0.90000
30237,'12086006403 ',  69.0000,1,   6,   1,   1,0.96678901, -46.391273, 1.10000, 0.90000, 1.10000, 0.90000
30238,'12086006501 ',  69.0000,1,   6,   1,   1,0.96663648, -46.413232, 1.10000, 0.90000, 1.10000, 0.90000
30239,'12086006503 ',  69.0000,1,   6,   1,   1,0.96627796, -46.419629, 1.10000, 0.90000, 1.10000, 0.90000
30240,'12086006504 ',  69.0000,1,   6,   1,   1,0.96642745, -46.411760, 1.10000, 0.90000, 1.10000, 0.90000
30241,'12086006601 ', 138.0000,1,   6,   1,   1,0.97524470, -44.798545, 1.10000, 0.90000, 1.10000, 0.90000
30242,'12086006602 ', 138.0000,1,   6,   1,   1,0.97471541, -44.824756, 1.10000, 0.90000, 1.10000, 0.90000
30243,'12086006702 ', 138.0000,1,   6,   1,   1,0.97519928, -44.774298, 1.10000, 0.90000, 1.10000, 0.90000
30244,'12086006705 ',  69.0000,1,   6,   1,   1,0.96863282, -46.069947, 1.10000, 0.90000, 1.10000, 0.90000
30245,'12086006706 ',  69.0000,1,   6,   1,   1,0.96926290, -45.957532, 1.10000, 0.90000, 1.10000, 0.90000
30246,'12086006707 ',  69.0000,1,   6,   1,   1,0.96754420, -46.218961, 1.10000, 0.90000, 1.10000, 0.90000
30247,'12086006709 ',  69.0000,1,   6,   1,   1,0.96753317, -46.219265, 1.10000, 0.90000, 1.10000, 0.90000
30248,'12086006711 ',  69.0000,1,   6,   1,   1,0.96782601, -46.178229, 1.10000, 0.90000, 1.10000, 0.90000
30249,'12086006713 ',  69.0000,1,   6,   1,   1,0.96807647, -46.142969, 1.10000, 0.90000, 1.10000, 0.90000
30250,'12086006714 ',  69.0000,1,   6,   1,   1,0.96851885, -46.072365, 1.10000, 0.90000, 1.10000, 0.90000
30251,'12086006801 ',  69.0000,1,   6,   1,   1,0.96761042, -46.378170, 1.10000, 0.90000, 1.10000, 0.90000
30252,'12086006802 ',  69.0000,1,   6,   1,   1,0.96509027, -46.467915, 1.10000, 0.90000, 1.10000, 0.90000
30253,'12086006900 ',  69.0000,1,   6,   1,   1,0.96589839, -46.437288, 1.10000, 0.90000, 1.10000, 0.90000
30254,'12086007001 ', 138.0000,1,   6,   1,   1,0.98003554, -44.600346, 1.10000, 0.90000, 1.10000, 0.90000
30255,'12086007002 ',  69.0000,1,   6,   1,   1,0.96897632, -46.283411, 1.10000, 0.90000, 1.10000, 0.90000
30256,'12086007101 ',  69.0000,1,   6,   1,   1,0.96855623, -46.294080, 1.10000, 0.90000, 1.10000, 0.90000
30257,'12086007103 ',  69.0000,1,   6,   1,   1,0.96775037, -46.367569, 1.10000, 0.90000, 1.10000, 0.90000
30258,'12086007104 ',  69.0000,1,   6,   1,   1,0.96812284, -46.357208, 1.10000, 0.90000, 1.10000, 0.90000
30259,'12086007200 ',  69.0000,1,   6,   1,   1,0.97058028, -46.183352, 1.10000, 0.90000, 1.10000, 0.90000
30260,'12086007300 ',  69.0000,1,   6,   1,   1,0.96977955, -46.268927, 1.10000, 0.90000, 1.10000, 0.90000
30261,'12086007400 ',  69.0000,1,   6,   1,   1,0.97089720, -46.205892, 1.10000, 0.90000, 1.10000, 0.90000
30262,'12086007501 ',  69.0000,1,   6,   1,   1,0.97302753, -45.984187, 1.10000, 0.90000, 1.10000, 0.90000
30263,'12086007503 ', 138.0000,1,   6,   1,   1,0.98653221, -44.482246, 1.10000, 0.90000, 1.10000, 0.90000
30264,'12086007601 ',  69.0000,1,   6,   1,   1,0.96759075, -46.001450, 1.10000, 0.90000, 1.10000, 0.90000
30265,'12086007603 ',  69.0000,1,   6,   1,   1,0.97372413, -45.963058, 1.10000, 0.90000, 1.10000, 0.90000
30266,'12086007604 ',  69.0000,1,   6,   1,   1,0.97510087, -45.824620, 1.10000, 0.90000, 1.10000, 0.90000
30267,'12086007605 ',  69.0000,1,   6,   1,   1,0.96876609, -45.952864, 1.10000, 0.90000, 1.10000, 0.90000
30268,'12086007606 ',  69.0000,1,   6,   1,   1,0.96837068, -45.981622, 1.10000, 0.90000, 1.10000, 0.90000
30269,'12086007701 ',  69.0000,1,   6,   1,   1,0.96913999, -45.848331, 1.10000, 0.90000, 1.10000, 0.90000
30270,'12086007702 ', 138.0000,1,   6,   1,   1,0.97456437, -44.829025, 1.10000, 0.90000, 1.10000, 0.90000
30271,'12086007704 ',  69.0000,1,   6,   1,   1,0.97196257, -45.761038, 1.10000, 0.90000, 1.10000, 0.90000
30272,'12086007705 ',  69.0000,1,   6,   1,   1,0.97242665, -45.730039, 1.10000, 0.90000, 1.10000, 0.90000
30273,'12086007801 ',  69.0000,1,   6,   1,   1,0.98934919, -44.790434, 1.10000, 0.90000, 1.10000, 0.90000
30274,'12086007804 ',  69.0000,1,   6,   1,   1,0.97350371, -45.695383, 1.10000, 0.90000, 1.10000, 0.90000
30275,'12086007805 ',  69.0000,1,   6,   1,   1,0.97339338, -45.638528, 1.10000, 0.90000, 1.10000, 0.90000
30276,'12086007806 ', 138.0000,1,   6,   1,   1,0.99953878, -43.925640, 1.10000, 0.90000, 1.10000, 0.90000
30277,'12086007807 ',  69.0000,1,   6,   1,   1,0.97539103, -45.606553, 1.10000, 0.90000, 1.10000, 0.90000
30278,'12086007901 ', 138.0000,1,   6,   1,   1,0.98752308, -44.448580, 1.10000, 0.90000, 1.10000, 0.90000
30279,'12086007902 ',  69.0000,1,   6,   1,   1,0.98306727, -45.214155, 1.10000, 0.90000, 1.10000, 0.90000
30280,'12086008000 ', 138.0000,1,   6,   1,   1,0.99216127, -44.256549, 1.10000, 0.90000, 1.10000, 0.90000
30281,'12086008101 ', 138.0000,1,   6,   1,   1,1.00202918, -43.816521, 1.10000, 0.90000, 1.10000, 0.90000
30282,'12086008102 ',  69.0000,1,   6,   1,   1,0.99876571, -44.139452, 1.10000, 0.90000, 1.10000, 0.90000
30283,'12086008202 ',  69.0000,1,   6,   1,   1,0.97865409, -44.267037, 1.10000, 0.90000, 1.10000, 0.90000
30284,'12086008205 ', 138.0000,1,   6,   1,   1,1.00417423, -43.718770, 1.10000, 0.90000, 1.10000, 0.90000
30285,'12086008206 ',  69.0000,1,   6,   1,   1,0.97402203, -44.478622, 1.10000, 0.90000, 1.10000, 0.90000
30286,'12086008207 ', 138.0000,1,   6,   1,   1,1.00411463, -43.690101, 1.10000, 0.90000, 1.10000, 0.90000
30287,'12086008208 ',  69.0000,1,   6,   1,   1,0.97810996, -44.187697, 1.10000, 0.90000, 1.10000, 0.90000
30288,'12086008209 ',  69.0000,1,   6,   1,   1,0.97965461, -44.230919, 1.10000, 0.90000, 1.10000, 0.90000
30289,'12086008304 ',  69.0000,1,   6,   1,   1,0.97777325, -44.213259, 1.10000, 0.90000, 1.10000, 0.90000
30290,'12086008305 ',  69.0000,1,   6,   1,   1,0.97538513, -44.402220, 1.10000, 0.90000, 1.10000, 0.90000
30291,'12086008306 ',  69.0000,1,   6,   1,   1,0.97819847, -44.102965, 1.10000, 0.90000, 1.10000, 0.90000
30292,'12086008307 ',  69.0000,1,   6,   1,   1,0.97685254, -44.277268, 1.10000, 0.90000, 1.10000, 0.90000
30293,'12086008308 ',  69.0000,1,   6,   1,   1,0.97654200, -43.871873, 1.10000, 0.90000, 1.10000, 0.90000
30294,'12086008309 ',  69.0000,1,   6,   1,   1,0.97780263, -44.139585, 1.10000, 0.90000, 1.10000, 0.90000
30295,'12086008405 ',  69.0000,1,   6,   1,   1,0.97386104, -45.462087, 1.10000, 0.90000, 1.10000, 0.90000
30296,'12086008407 ',  69.0000,1,   6,   1,   1,0.97134322, -45.506887, 1.10000, 0.90000, 1.10000, 0.90000
30297,'12086008409 ', 138.0000,1,   6,   1,   1,0.98262751, -43.167933, 1.10000, 0.90000, 1.10000, 0.90000
30298,'12086008410 ',  69.0000,1,   6,   1,   1,0.97423339, -44.939643, 1.10000, 0.90000, 1.10000, 0.90000
30299,'12086008412 ', 138.0000,1,   6,   1,   1,0.97677279, -44.179231, 1.10000, 0.90000, 1.10000, 0.90000
30300,'12086008414 ', 138.0000,1,   6,   1,   1,0.98196119, -43.360332, 1.10000, 0.90000, 1.10000, 0.90000
30301,'12086008415 ',  69.0000,1,   6,   1,   1,0.97422856, -44.472782, 1.10000, 0.90000, 1.10000, 0.90000
30302,'12086008416 ',  69.0000,1,   6,   1,   1,0.97244769, -45.245465, 1.10000, 0.90000, 1.10000, 0.90000
30303,'12086008417 ',  69.0000,1,   6,   1,   1,0.97337401, -45.093787, 1.10000, 0.90000, 1.10000, 0.90000
30304,'12086008418 ',  69.0000,1,   6,   1,   1,0.97427279, -44.348958, 1.10000, 0.90000, 1.10000, 0.90000
30305,'12086008419 ',  69.0000,1,   6,   1,   1,0.97149998, -45.395145, 1.10000, 0.90000, 1.10000, 0.90000
30306,'12086008501 ', 138.0000,1,   6,   1,   1,0.97309315, -44.738671, 1.10000, 0.90000, 1.10000, 0.90000
30307,'12086008502 ',  69.0000,1,   6,   1,   1,0.97086275, -45.653842, 1.10000, 0.90000, 1.10000, 0.90000
30308,'12086008601 ', 138.0000,1,   6,   1,   1,0.97367102, -44.681660, 1.10000, 0.90000, 1.10000, 0.90000
30309,'12086008602 ', 138.0000,1,   6,   1,   1,0.97429097, -44.616770, 1.10000, 0.90000, 1.10000, 0.90000
30310,'12086008701 ', 138.0000,1,   6,   1,   1,0.97317046, -44.782221, 1.10000, 0.90000, 1.10000, 0.90000
30311,'12086008702 ',  69.0000,1,   6,   1,   1,0.96937233, -45.589826, 1.10000, 0.90000, 1.10000, 0.90000
30312,'12086008803 ', 138.0000,1,   6,   1,   1,0.97241133, -44.870269, 1.10000, 0.90000, 1.10000, 0.90000
30313,'12086008804 ',  69.0000,1,   6,   1,   1,0.96761465, -45.896798, 1.10000, 0.90000, 1.10000, 0.90000
30314,'12086008805 ', 138.0000,1,   6,   1,   1,0.97272187, -44.777880, 1.10000, 0.90000, 1.10000, 0.90000
30315,'12086008806 ',  69.0000,1,   6,   1,   1,0.96877378, -45.854106, 1.10000, 0.90000, 1.10000, 0.90000
30316,'12086008901 ', 138.0000,1,   6,   1,   1,0.97441518, -44.771962, 1.10000, 0.90000, 1.10000, 0.90000
30317,'12086008902 ', 138.0000,1,   6,   1,   1,0.97325963, -44.858849, 1.10000, 0.90000, 1.10000, 0.90000
30318,'12086008904 ', 138.0000,1,   6,   1,   1,0.97218174, -44.895353, 1.10000, 0.90000, 1.10000, 0.90000
30319,'12086008906 ',  69.0000,1,   6,   1,   1,0.96619028, -46.052547, 1.10000, 0.90000, 1.10000, 0.90000
30320,'12086008907 ',  69.0000,1,   6,   1,   1,0.96544427, -46.135626, 1.10000, 0.90000, 1.10000, 0.90000
30321,'12086009006 ',  69.0000,1,   6,   1,   1,0.96613419, -46.063059, 1.10000, 0.90000, 1.10000, 0.90000
30322,'12086009010 ', 138.0000,1,   6,   1,   1,0.97279710, -45.117115, 1.10000, 0.90000, 1.10000, 0.90000
30323,'12086009014 ',  69.0000,1,   6,   1,   1,0.96569157, -46.069267, 1.10000, 0.90000, 1.10000, 0.90000
30324,'12086009015 ',  69.0000,1,   6,   1,   1,0.96544051, -46.108633, 1.10000, 0.90000, 1.10000, 0.90000
30325,'12086009017 ',  69.0000,1,   6,   1,   1,0.96310031, -46.367637, 1.10000, 0.90000, 1.10000, 0.90000
30326,'12086009019 ',  69.0000,1,   6,   1,   1,0.96494144, -46.190831, 1.10000, 0.90000, 1.10000, 0.90000
30327,'12086009020 ',  69.0000,1,   6,   1,   1,0.96432328, -46.237806, 1.10000, 0.90000, 1.10000, 0.90000
30328,'12086009021 ', 138.0000,1,   6,   1,   1,0.97141212, -44.958481, 1.10000, 0.90000, 1.10000, 0.90000
30329,'12086009022 ',  69.0000,1,   6,   1,   1,0.96362674, -46.277923, 1.10000, 0.90000, 1.10000, 0.90000
30330,'12086009023 ',  69.0000,1,   6,   1,   1,0.96183562, -46.487073, 1.10000, 0.90000, 1.10000, 0.90000
30331,'12086009024 ',  69.0000,1,   6,   1,   1,0.96371341, -46.321762, 1.10000, 0.90000, 1.10000, 0.90000
30332,'12086009026 ',  69.0000,1,   6,   1,   1,0.96308631, -46.353653, 1.10000, 0.90000, 1.10000, 0.90000
30333,'12086009027 ',  69.0000,1,   6,   1,   1,0.96338040, -46.345347, 1.10000, 0.90000, 1.10000, 0.90000
30334,'12086009028 ',  69.0000,1,   6,   1,   1,0.96395051, -46.291208, 1.10000, 0.90000, 1.10000, 0.90000
30335,'12086009029 ',  69.0000,1,   6,   1,   1,0.96430522, -46.254581, 1.10000, 0.90000, 1.10000, 0.90000
30336,'12086009030 ',  69.0000,1,   6,   1,   1,0.96613103, -46.034379, 1.10000, 0.90000, 1.10000, 0.90000
30337,'12086009031 ',  69.0000,1,   6,   1,   1,0.96619129, -46.028156, 1.10000, 0.90000, 1.10000, 0.90000
30338,'12086009034 ', 138.0000,1,   6,   1,   1,0.98359925, -44.022116, 1.10000, 0.90000, 1.10000, 0.90000
30339,'12086009035 ',  69.0000,1,   6,   1,   1,0.97060442, -45.700099, 1.10000, 0.90000, 1.10000, 0.90000
30340,'12086009036 ',  69.0000,1,   6,   1,   1,0.97539067, -45.253664, 1.10000, 0.90000, 1.10000, 0.90000
30341,'12086009038 ',  69.0000,1,   6,   1,   1,0.97429526, -45.373848, 1.10000, 0.90000, 1.10000, 0.90000
30342,'12086009039 ',  69.0000,1,   6,   1,   1,0.97378701, -45.396664, 1.10000, 0.90000, 1.10000, 0.90000
30343,'12086009040 ', 138.0000,1,   6,   1,   1,0.98234540, -43.984301, 1.10000, 0.90000, 1.10000, 0.90000
30344,'12086009043 ',  69.0000,1,   6,   1,   1,0.97699434, -45.078425, 1.10000, 0.90000, 1.10000, 0.90000
30345,'12086009044 ',  69.0000,1,   6,   1,   1,0.97675920, -45.084832, 1.10000, 0.90000, 1.10000, 0.90000
30346,'12086009046 ',  69.0000,1,   6,   1,   1,0.97751629, -45.031171, 1.10000, 0.90000, 1.10000, 0.90000
30347,'12086009047 ',  69.0000,1,   6,   1,   1,0.97756195, -45.030037, 1.10000, 0.90000, 1.10000, 0.90000
30348,'12086009100 ', 138.0000,1,   6,   1,   1,0.97665542, -44.689241, 1.10000, 0.90000, 1.10000, 0.90000
30349,'12086009200 ',  69.0000,1,   6,   1,   1,0.97805786, -44.748213, 1.10000, 0.90000, 1.10000, 0.90000
30350,'12086009305 ', 230.0000,1,   6,   1,   1,0.99232650, -42.149060, 1.10000, 0.90000, 1.10000, 0.90000
30351,'12086009306 ', 138.0000,1,   6,   1,   1,0.98414832, -43.553295, 1.10000, 0.90000, 1.10000, 0.90000
30352,'12086009307 ', 230.0000,1,   6,   1,   1,0.99167609, -42.206560, 1.10000, 0.90000, 1.10000, 0.90000
30353,'12086009308 ', 230.0000,1,   6,   1,   1,0.99129480, -42.239447, 1.10000, 0.90000, 1.10000, 0.90000
30354,'12086009309 ',  69.0000,1,   6,   1,   1,0.97739196, -44.824336, 1.10000, 0.90000, 1.10000, 0.90000
30355,'12086009311 ', 138.0000,1,   6,   1,   1,0.98067981, -44.026747, 1.10000, 0.90000, 1.10000, 0.90000
30356,'12086009312 ',  69.0000,1,   6,   1,   1,0.98309821, -43.909435, 1.10000, 0.90000, 1.10000, 0.90000
30357,'12086009313 ',  69.0000,1,   6,   1,   1,0.98528665, -43.445542, 1.10000, 0.90000, 1.10000, 0.90000
30358,'12086009314 ',  69.0000,1,   6,   1,   1,0.97649670, -44.914204, 1.10000, 0.90000, 1.10000, 0.90000
30359,'12086009315 ',  69.0000,1,   6,   1,   1,0.97622424, -44.949243, 1.10000, 0.90000, 1.10000, 0.90000
30360,'12086009400 ',  69.0000,1,   6,   1,   1,0.97377193, -45.028094, 1.10000, 0.90000, 1.10000, 0.90000
30361,'12086009501 ',  69.0000,1,   6,   1,   1,0.97332132, -44.909914, 1.10000, 0.90000, 1.10000, 0.90000
30362,'12086009503 ', 138.0000,1,   6,   1,   1,0.97778255, -44.157948, 1.10000, 0.90000, 1.10000, 0.90000
30363,'12086009504 ', 138.0000,1,   6,   1,   1,0.97765940, -44.164184, 1.10000, 0.90000, 1.10000, 0.90000
30364,'12086009600 ', 138.0000,1,   6,   1,   1,0.97947049, -43.871903, 1.10000, 0.90000, 1.10000, 0.90000
30365,'12086009703 ',  69.0000,1,   6,   1,   1,0.98324269, -43.267237, 1.10000, 0.90000, 1.10000, 0.90000
30366,'12086009704 ', 138.0000,1,   6,   1,   1,0.98106754, -43.679849, 1.10000, 0.90000, 1.10000, 0.90000
30367,'12086009705 ', 138.0000,1,   6,   1,   1,0.98079091, -43.701989, 1.10000, 0.90000, 1.10000, 0.90000
30368,'12086009706 ',  69.0000,1,   6,   1,   1,0.97857594, -44.376716, 1.10000, 0.90000, 1.10000, 0.90000
30369,'12086009803 ', 138.0000,1,   6,   1,   1,0.98214883, -43.497117, 1.10000, 0.90000, 1.10000, 0.90000
30370,'12086009804 ', 138.0000,1,   6,   1,   1,0.98170471, -43.557281, 1.10000, 0.90000, 1.10000, 0.90000
30371,'12086009806 ',  69.0000,1,   6,   1,   1,0.97911012, -44.271097, 1.10000, 0.90000, 1.10000, 0.90000
30372,'12086009807 ', 138.0000,1,   6,   1,   1,0.98086053, -43.692085, 1.10000, 0.90000, 1.10000, 0.90000
30373,'12086009808 ', 138.0000,1,   6,   1,   1,0.98011887, -43.780669, 1.10000, 0.90000, 1.10000, 0.90000
30374,'12086009901 ', 138.0000,1,   6,   1,   1,0.98026437, -43.832268, 1.10000, 0.90000, 1.10000, 0.90000
30375,'12086009903 ',  69.0000,1,   6,   1,   1,0.97283679, -45.031478, 1.10000, 0.90000, 1.10000, 0.90000
30376,'12086009904 ',  69.0000,1,   6,   1,   1,0.97344643, -44.971625, 1.10000, 0.90000, 1.10000, 0.90000
30377,'12086009905 ', 138.0000,1,   6,   1,   1,0.97876805, -44.040957, 1.10000, 0.90000, 1.10000, 0.90000
30378,'12086009906 ', 138.0000,1,   6,   1,   1,0.97923940, -43.974476, 1.10000, 0.90000, 1.10000, 0.90000
30379,'12086010001 ', 138.0000,1,   6,   1,   1,0.98046112, -43.862232, 1.10000, 0.90000, 1.10000, 0.90000
30380,'12086010005 ',  69.0000,1,   6,   1,   1,0.97921455, -44.452480, 1.10000, 0.90000, 1.10000, 0.90000
30381,'12086010006 ',  69.0000,1,   6,   1,   1,0.97655696, -44.753910, 1.10000, 0.90000, 1.10000, 0.90000
30382,'12086010009 ', 138.0000,1,   6,   1,   1,0.98094350, -43.819092, 1.10000, 0.90000, 1.10000, 0.90000
30383,'12086010010 ',  69.0000,1,   6,   1,   1,0.97720850, -44.661944, 1.10000, 0.90000, 1.10000, 0.90000
30384,'12086010011 ',  69.0000,1,   6,   1,   1,0.97517353, -44.856974, 1.10000, 0.90000, 1.10000, 0.90000
30385,'12086010012 ',  69.0000,1,   6,   1,   1,0.97641933, -44.718563, 1.10000, 0.90000, 1.10000, 0.90000
30386,'12086010013 ',  69.0000,1,   6,   1,   1,0.97923952, -44.364616, 1.10000, 0.90000, 1.10000, 0.90000
30387,'12086010015 ',  69.0000,1,   6,   1,   1,0.97891140, -44.355546, 1.10000, 0.90000, 1.10000, 0.90000
30388,'12086010016 ',  69.0000,1,   6,   1,   1,0.97969717, -44.335345, 1.10000, 0.90000, 1.10000, 0.90000
30389,'12086010193 ',  69.0000,1,   6,   1,   1,0.97547936, -44.664335, 1.10000, 0.90000, 1.10000, 0.90000
30390,'12086010198 ',  69.0000,1,   6,   1,   1,0.97604132, -44.097245, 1.10000, 0.90000, 1.10000, 0.90000
30391,'12086010201 ',  69.0000,1,   6,   1,   1,0.97778410, -43.658371, 1.10000, 0.90000, 1.10000, 0.90000
30392,'12086010204 ',  69.0000,1,   6,   1,   1,0.97819108, -43.735122, 1.10000, 0.90000, 1.10000, 0.90000
30393,'12086010205 ',  69.0000,1,   6,   1,   1,0.97657007, -43.817733, 1.10000, 0.90000, 1.10000, 0.90000
30394,'12086010207 ',  69.0000,1,   6,   1,   1,0.97863001, -43.936432, 1.10000, 0.90000, 1.10000, 0.90000
30395,'12086010208 ',  69.0000,1,   6,   1,   1,0.97697669, -43.796126, 1.10000, 0.90000, 1.10000, 0.90000
30396,'12086010209 ',  69.0000,1,   6,   1,   1,0.97776484, -43.673602, 1.10000, 0.90000, 1.10000, 0.90000
30397,'12086010210 ',  69.0000,1,   6,   1,   1,0.97872782, -43.637187, 1.10000, 0.90000, 1.10000, 0.90000
30398,'12086010300 ',  69.0000,1,   6,   1,   1,0.97597128, -43.661069, 1.10000, 0.90000, 1.10000, 0.90000
30399,'12086010400 ',  69.0000,1,   6,   1,   1,0.98178530, -43.196934, 1.10000, 0.90000, 1.10000, 0.90000
30400,'12086010500 ', 138.0000,1,   6,   1,   1,0.99198377, -41.709353, 1.10000, 0.90000, 1.10000, 0.90000
30401,'12086010604 ',  69.0000,1,   6,   1,   1,0.97929007, -43.861071, 1.10000, 0.90000, 1.10000, 0.90000
30402,'12086010606 ',  69.0000,1,   6,   1,   1,0.98165417, -43.493900, 1.10000, 0.90000, 1.10000, 0.90000
30403,'12086010608 ',  69.0000,1,   6,   1,   1,0.97785360, -43.822210, 1.10000, 0.90000, 1.10000, 0.90000
30404,'12086010609 ', 138.0000,1,   6,   1,   1,0.99107647, -41.824093, 1.10000, 0.90000, 1.10000, 0.90000
30405,'12086010610 ',  69.0000,1,   6,   1,   1,0.97809511, -43.890427, 1.10000, 0.90000, 1.10000, 0.90000
30406,'12086010612 ',  69.0000,1,   6,   1,   1,0.97784060, -43.757863, 1.10000, 0.90000, 1.10000, 0.90000
30407,'12086010613 ',  69.0000,1,   6,   1,   1,0.97583306, -43.840426, 1.10000, 0.90000, 1.10000, 0.90000
30408,'12086010614 ', 138.0000,1,   6,   1,   1,0.99117780, -41.784157, 1.10000, 0.90000, 1.10000, 0.90000
30409,'12086010617 ',  69.0000,1,   6,   1,   1,0.97836196, -43.008301, 1.10000, 0.90000, 1.10000, 0.90000
30410,'12086010703 ', 138.0000,1,   6,   1,   1,0.99727565, -40.870332, 1.10000, 0.90000, 1.10000, 0.90000
30411,'12086010704 ',  69.0000,1,   6,   1,   1,0.99300927, -41.175703, 1.10000, 0.90000, 1.10000, 0.90000
30412,'12086010801 ', 138.0000,1,   6,   1,   1,0.99864620, -40.837745, 1.10000, 0.90000, 1.10000, 0.90000
30413,'12086010802 ',  69.0000,1,   6,   1,   1,0.98665625, -42.656092, 1.10000, 0.90000, 1.10000, 0.90000
30414,'12086010900 ',  69.0000,1,   6,   1,   1,0.98587149, -42.772943, 1.10000, 0.90000, 1.10000, 0.90000
30415,'12086011001 ',  69.0000,1,   6,   1,   1,0.98701125, -42.813555, 1.10000, 0.90000, 1.10000, 0.90000
30416,'12086011003 ',  69.0000,1,   6,   1,   1,0.98585749, -42.845886, 1.10000, 0.90000, 1.10000, 0.90000
30417,'12086011005 ',  69.0000,1,   6,   1,   1,0.98669982, -42.682091, 1.10000, 0.90000, 1.10000, 0.90000
30418,'12086011007 ',  69.0000,1,   6,   1,   1,0.99373078, -41.657109, 1.10000, 0.90000, 1.10000, 0.90000
30419,'12086011008 ',  69.0000,1,   6,   1,   1,0.99525303, -41.320824, 1.10000, 0.90000, 1.10000, 0.90000
30420,'12086011009 ',  69.0000,1,   6,   1,   1,0.99441940, -41.468944, 1.10000, 0.90000, 1.10000, 0.90000
30421,'12086011101 ',  69.0000,1,   6,   1,   1,0.98824292, -42.876885, 1.10000, 0.90000, 1.10000, 0.90000
30422,'12086011102 ',  69.0000,1,   6,   1,   1,0.98465800, -42.827403, 1.10000, 0.90000, 1.10000, 0.90000
30423,'12086011201 ',  69.0000,1,   6,   1,   1,0.98425096, -43.058954, 1.10000, 0.90000, 1.10000, 0.90000
30424,'12086011202 ',  69.0000,1,   6,   1,   1,0.98559105, -43.015807, 1.10000, 0.90000, 1.10000, 0.90000
30425,'12086011300 ',  69.0000,1,   6,   1,   1,0.98635274, -42.854734, 1.10000, 0.90000, 1.10000, 0.90000
30426,'12086011401 ', 230.0000,1,   6,   1,   1,1.00590563, -40.165740, 1.10000, 0.90000, 1.10000, 0.90000
30427,'12086011403 ',  69.0000,1,   6,   1,   1,0.98454034, -42.934477, 1.10000, 0.90000, 1.10000, 0.90000
30428,'12086011404 ',  69.0000,1,   6,   1,   1,0.97595489, -43.450419, 1.10000, 0.90000, 1.10000, 0.90000
30429,'12086011500 ',  69.0000,1,   6,   1,   1,0.96936989, -44.189159, 1.10000, 0.90000, 1.10000, 0.90000
30430,'12086011600 ',  69.0000,1,   6,   1,   1,0.98373789, -43.778214, 1.10000, 0.90000, 1.10000, 0.90000
30431,'12086011700 ',  69.0000,1,   6,   1,   1,0.98164785, -44.062988, 1.10000, 0.90000, 1.10000, 0.90000
30432,'12086011800 ',  69.0000,1,   6,   1,   1,0.98197860, -44.023520, 1.10000, 0.90000, 1.10000, 0.90000
30433,'12086011900 ',  69.0000,1,   6,   1,   1,0.98279011, -43.950727, 1.10000, 0.90000, 1.10000, 0.90000
30434,'12086012000 ',  69.0000,1,   6,   1,   1,0.98587781, -43.457533, 1.10000, 0.90000, 1.10000, 0.90000
30435,'12086012100 ', 500.0000,1,   6,   1,   1,1.00572932, -39.695611, 1.10000, 0.90000, 1.10000, 0.90000
30436,'12086012200 ', 138.0000,1,   6,   1,   1,0.98682171, -43.074540, 1.10000, 0.90000, 1.10000, 0.90000
30437,'12086012300 ', 138.0000,1,   6,   1,   1,0.98827374, -42.875686, 1.10000, 0.90000, 1.10000, 0.90000
30438,'12086012400 ', 138.0000,1,   6,   1,   1,0.98940885, -42.718797, 1.10000, 0.90000, 1.10000, 0.90000
30439,'12086012500 ', 138.0000,1,   6,   1,   1,0.98638433, -43.178598, 1.10000, 0.90000, 1.10000, 0.90000
30440,'12086012600 ',  69.0000,1,   6,   1,   1,0.98147166, -43.801778, 1.10000, 0.90000, 1.10000, 0.90000
30441,'12086012700 ',  69.0000,1,   6,   1,   1,0.98271418, -43.708464, 1.10000, 0.90000, 1.10000, 0.90000
30442,'12086012800 ', 138.0000,1,   6,   1,   1,0.98484898, -43.377558, 1.10000, 0.90000, 1.10000, 0.90000
30443,'12086012900 ', 138.0000,1,   6,   1,   1,0.98351228, -43.649936, 1.10000, 0.90000, 1.10000, 0.90000
30444,'12086013000 ', 138.0000,1,   6,   1,   1,0.98327690, -43.684415, 1.10000, 0.90000, 1.10000, 0.90000
30445,'12086013100 ', 138.0000,1,   6,   1,   1,0.98413259, -43.505221, 1.10000, 0.90000, 1.10000, 0.90000
30446,'12086013200 ', 138.0000,1,   6,   1,   1,0.98358750, -43.632256, 1.10000, 0.90000, 1.10000, 0.90000
30447,'12086013300 ',  69.0000,1,   6,   1,   1,0.98086482, -44.196033, 1.10000, 0.90000, 1.10000, 0.90000
30448,'12086013400 ', 138.0000,1,   6,   1,   1,0.98304409, -43.731464, 1.10000, 0.90000, 1.10000, 0.90000
30449,'12086013500 ', 138.0000,1,   6,   1,   1,0.98298723, -43.728527, 1.10000, 0.90000, 1.10000, 0.90000
30450,'12086013600 ', 138.0000,1,   6,   1,   1,0.98274398, -43.752006, 1.10000, 0.90000, 1.10000, 0.90000
30451,'12086013700 ',  69.0000,1,   6,   1,   1,0.97724336, -44.854406, 1.10000, 0.90000, 1.10000, 0.90000
30452,'12086013800 ',  69.0000,1,   6,   1,   1,0.97903287, -44.783430, 1.10000, 0.90000, 1.10000, 0.90000
30453,'12086013900 ', 138.0000,1,   6,   1,   1,0.98300207, -43.760411, 1.10000, 0.90000, 1.10000, 0.90000
30454,'12086014000 ',  69.0000,1,   6,   1,   1,0.97639793, -45.013819, 1.10000, 0.90000, 1.10000, 0.90000
30455,'12086014100 ',  69.0000,1,   6,   1,   1,0.96236861, -46.443077, 1.10000, 0.90000, 1.10000, 0.90000
30456,'12086014300 ',  69.0000,1,   6,   1,   1,0.96006399, -46.592508, 1.10000, 0.90000, 1.10000, 0.90000
30457,'12086014400 ',  69.0000,1,   6,   1,   1,0.96083629, -46.574841, 1.10000, 0.90000, 1.10000, 0.90000
30458,'12086014500 ',  69.0000,1,   6,   1,   1,0.96003455, -46.614747, 1.10000, 0.90000, 1.10000, 0.90000
30459,'12086014600 ',  69.0000,1,   6,   1,   1,0.96255386, -46.315263, 1.10000, 0.90000, 1.10000, 0.90000
30460,'12086014700 ',  69.0000,1,   6,   1,   1,0.96290338, -46.280737, 1.10000, 0.90000, 1.10000, 0.90000
30461,'12086014800 ',  69.0000,1,   6,   1,   1,0.96349198, -46.204929, 1.10000, 0.90000, 1.10000, 0.90000
30462,'12086014900 ',  69.0000,1,   6,   1,   1,0.96415311, -46.094911, 1.10000, 0.90000, 1.10000, 0.90000
30463,'12086015200 ',  69.0000,1,   6,   1,   1,0.96680272, -45.855230, 1.10000, 0.90000, 1.10000, 0.90000
30464,'12086015300 ',  69.0000,1,   6,   1,   1,0.96575832, -45.958226, 1.10000, 0.90000, 1.10000, 0.90000
30465,'12086015400 ',  69.0000,1,   6,   1,   1,0.96524143, -45.951378, 1.10000, 0.90000, 1.10000, 0.90000
30466,'12086015500 ',  69.0000,1,   6,   1,   1,0.96808302, -45.745455, 1.10000, 0.90000, 1.10000, 0.90000
30467,'12086015600 ',  69.0000,1,   6,   1,   1,0.97391242, -44.398822, 1.10000, 0.90000, 1.10000, 0.90000
30468,'12086015700 ',  69.0000,1,   6,   1,   1,0.96889007, -45.602014, 1.10000, 0.90000, 1.10000, 0.90000
30469,'12086015800 ',  69.0000,1,   6,   1,   1,0.96687323, -45.804058, 1.10000, 0.90000, 1.10000, 0.90000
30470,'12086015900 ',  69.0000,1,   6,   1,   1,0.96624851, -45.819597, 1.10000, 0.90000, 1.10000, 0.90000
30471,'12086016000 ',  69.0000,1,   6,   1,   1,0.96514577, -45.994422, 1.10000, 0.90000, 1.10000, 0.90000
30472,'12086016100 ',  69.0000,1,   6,   1,   1,0.96622747, -45.884501, 1.10000, 0.90000, 1.10000, 0.90000
30473,'12086016200 ',  69.0000,1,   6,   1,   1,0.96791601, -45.738396, 1.10000, 0.90000, 1.10000, 0.90000
30474,'12086016300 ', 138.0000,1,   6,   1,   1,0.97762704, -43.903298, 1.10000, 0.90000, 1.10000, 0.90000
30475,'12086016400 ',  69.0000,1,   6,   1,   1,0.96857089, -45.630752, 1.10000, 0.90000, 1.10000, 0.90000
30476,'12086016500 ',  69.0000,1,   6,   1,   1,0.96868908, -45.596745, 1.10000, 0.90000, 1.10000, 0.90000
30477,'12086016600 ', 138.0000,1,   6,   1,   1,0.97850323, -43.819618, 1.10000, 0.90000, 1.10000, 0.90000
30478,'12086016700 ',  69.0000,1,   6,   1,   1,0.96790594, -45.777444, 1.10000, 0.90000, 1.10000, 0.90000
30479,'12086016800 ',  69.0000,1,   6,   1,   1,0.96837199, -45.748764, 1.10000, 0.90000, 1.10000, 0.90000
30480,'12086016900 ',  69.0000,1,   6,   1,   1,0.96778601, -45.772660, 1.10000, 0.90000, 1.10000, 0.90000
30481,'12086017000 ',  69.0000,1,   6,   1,   1,0.96835518, -45.641274, 1.10000, 0.90000, 1.10000, 0.90000
30482,'12086017100 ',  69.0000,1,   6,   1,   1,0.96882069, -45.611163, 1.10000, 0.90000, 1.10000, 0.90000
30483,'12086017200 ',  69.0000,1,   6,   1,   1,0.97135895, -45.362117, 1.10000, 0.90000, 1.10000, 0.90000
30484,'12086017300 ',  69.0000,1,   6,   1,   1,0.97276253, -45.206229, 1.10000, 0.90000, 1.10000, 0.90000
30485,'12086017400 ', 138.0000,1,   6,   1,   1,0.97915143, -43.758280, 1.10000, 0.90000, 1.10000, 0.90000
30486,'12086017500 ',  69.0000,1,   6,   1,   1,0.96927828, -45.521421, 1.10000, 0.90000, 1.10000, 0.90000
30487,'12086017600 ', 138.0000,1,   6,   1,   1,0.97965211, -43.700196, 1.10000, 0.90000, 1.10000, 0.90000
30488,'12086017700 ',  69.0000,1,   6,   1,   1,0.97422737, -44.762417, 1.10000, 0.90000, 1.10000, 0.90000
30489,'12086017800 ', 138.0000,1,   6,   1,   1,0.97904426, -43.763778, 1.10000, 0.90000, 1.10000, 0.90000
30490,'12086017900 ',  69.0000,1,   6,   1,   1,0.96992588, -45.468716, 1.10000, 0.90000, 1.10000, 0.90000
30491,'12086018000 ',  69.0000,1,   6,   1,   1,0.96822810, -45.615347, 1.10000, 0.90000, 1.10000, 0.90000
30492,'12086018100 ',  69.0000,1,   6,   1,   1,0.97559053, -44.567135, 1.10000, 0.90000, 1.10000, 0.90000
30493,'12086018200 ',  69.0000,1,   6,   1,   1,0.96747661, -45.634017, 1.10000, 0.90000, 1.10000, 0.90000
30494,'12086018300 ',  69.0000,1,   6,   1,   1,0.97488892, -44.619618, 1.10000, 0.90000, 1.10000, 0.90000
30495,'12086018400 ',  69.0000,1,   6,   1,   1,0.97531199, -44.664687, 1.10000, 0.90000, 1.10000, 0.90000
30496,'12086018500 ',  69.0000,1,   6,   1,   1,0.97595072, -44.651354, 1.10000, 0.90000, 1.10000, 0.90000
30497,'12086018600 ', 138.0000,1,   6,   1,   1,0.98057038, -43.589516, 1.10000, 0.90000, 1.10000, 0.90000
30498,'12086018700 ',  69.0000,1,   6,   1,   1,0.97707558, -44.460792, 1.10000, 0.90000, 1.10000, 0.90000
30499,'12086018800 ', 230.0000,1,   6,   1,   1,0.99047017, -41.898918, 1.10000, 0.90000, 1.10000, 0.90000
30500,'12086018900 ',  69.0000,1,   6,   1,   1,0.97646904, -44.610096, 1.10000, 0.90000, 1.10000, 0.90000
30501,'12086019000 ',  69.0000,1,   6,   1,   1,0.97498047, -44.912469, 1.10000, 0.90000, 1.10000, 0.90000
30502,'12086019100 ',  69.0000,1,   6,   1,   1,0.97665745, -44.167026, 1.10000, 0.90000, 1.10000, 0.90000
30503,'12086019200 ',  69.0000,1,   6,   1,   1,0.97840285, -43.950737, 1.10000, 0.90000, 1.10000, 0.90000
30504,'12086019300 ', 500.0000,1,   6,   1,   1,1.00786388, -39.209408, 1.10000, 0.90000, 1.10000, 0.90000
30505,'12086019400 ', 230.0000,1,   6,   1,   1,0.99286449, -41.575570, 1.10000, 0.90000, 1.10000, 0.90000
30506,'12086019500 ',  69.0000,1,   6,   1,   1,0.97692412, -44.138031, 1.10000, 0.90000, 1.10000, 0.90000
30507,'12086019600 ',  69.0000,1,   6,   1,   1,0.97408736, -44.321934, 1.10000, 0.90000, 1.10000, 0.90000
30508,'12086019700 ',  69.0000,1,   6,   1,   1,0.97597867, -44.012540, 1.10000, 0.90000, 1.10000, 0.90000
30509,'12086019800 ',  69.0000,1,   6,   1,   1,0.97622812, -43.920162, 1.10000, 0.90000, 1.10000, 0.90000
30510,'12086019900 ',  69.0000,1,   6,   1,   1,0.97694010, -43.925216, 1.10000, 0.90000, 1.10000, 0.90000
30511,'12086020000 ',  69.0000,1,   6,   1,   1,0.97615296, -44.054041, 1.10000, 0.90000, 1.10000, 0.90000
30512,'12086020100 ',  69.0000,1,   6,   1,   1,0.97605026, -44.099506, 1.10000, 0.90000, 1.10000, 0.90000
30513,'12086020200 ',  69.0000,1,   6,   1,   1,0.97848117, -43.771066, 1.10000, 0.90000, 1.10000, 0.90000
30514,'12086020300 ',  69.0000,1,   6,   1,   1,0.97712630, -43.836479, 1.10000, 0.90000, 1.10000, 0.90000
30515,'12086490100 ',  69.0000,1,   6,   1,   1,0.96972078, -46.134923, 1.10000, 0.90000, 1.10000, 0.90000
30516,'12086980100 ',  69.0000,1,   6,   1,   1,1.00891471, -39.541639, 1.10000, 0.90000, 1.10000, 0.90000
30517,'12086980200 ',  69.0000,1,   6,   1,   1,0.97694677, -44.298251, 1.10000, 0.90000, 1.10000, 0.90000
30518,'12086980300 ',  69.0000,1,   6,   1,   1,0.97358966, -45.986933, 1.10000, 0.90000, 1.10000, 0.90000
30519,'12086980400 ',  69.0000,1,   6,   1,   1,0.97164094, -45.499660, 1.10000, 0.90000, 1.10000, 0.90000
30520,'12086980500 ', 500.0000,1,   6,   1,   1,1.00377834, -40.313351, 1.10000, 0.90000, 1.10000, 0.90000
30521,'12086980600 ',  69.0000,1,   6,   1,   1,0.97787631, -43.013434, 1.10000, 0.90000, 1.10000, 0.90000
30522,'12086980700 ', 500.0000,1,   6,   1,   1,1.01481175, -37.943610, 1.10000, 0.90000, 1.10000, 0.90000
30523,'12086980800 ',  69.0000,1,   6,   1,   1,0.97208893, -45.384722, 1.10000, 0.90000, 1.10000, 0.90000
30524,'12086981000 ', 500.0000,1,   6,   1,   1,1.00967467, -39.307418, 1.10000, 0.90000, 1.10000, 0.90000
30525,'12087970200 ', 138.0000,1,   6,   1,   1,1.00302422, -40.123410, 1.10000, 0.90000, 1.10000, 0.90000
30526,'12087970300 ',  69.0000,1,   6,   1,   1,0.98819631, -42.960848, 1.10000, 0.90000, 1.10000, 0.90000
30527,'12087970400 ', 138.0000,1,   6,   1,   1,0.99408650, -42.193900, 1.10000, 0.90000, 1.10000, 0.90000
30528,'12087970500 ',  69.0000,1,   6,   1,   1,0.97723466, -44.325247, 1.10000, 0.90000, 1.10000, 0.90000
30529,'12087970600 ',  69.0000,1,   6,   1,   1,0.97460127, -44.389550, 1.10000, 0.90000, 1.10000, 0.90000
30530,'12087970700 ',  69.0000,1,   6,   1,   1,0.96875709, -44.944134, 1.10000, 0.90000, 1.10000, 0.90000
30531,'12087970800 ',  69.0000,1,   6,   1,   1,0.96513253, -45.181660, 1.10000, 0.90000, 1.10000, 0.90000
30532,'12087970900 ',  69.0000,1,   6,   1,   1,0.97371876, -45.404577, 1.10000, 0.90000, 1.10000, 0.90000
30533,'12087971001 ',  69.0000,1,   6,   1,   1,0.99630654, -44.968907, 1.10000, 0.90000, 1.10000, 0.90000
30534,'12087971002 ',  69.0000,1,   6,   1,   1,0.98248047, -45.569731, 1.10000, 0.90000, 1.10000, 0.90000
30535,'12087971100 ', 230.0000,1,   6,   1,   1,1.00381351, -43.890977, 1.10000, 0.90000, 1.10000, 0.90000
30536,'12087971200 ',  69.0000,1,   6,   1,   1,0.99810600, -44.756799, 1.10000, 0.90000, 1.10000, 0.90000
30537,'12087971300 ',  69.0000,1,   6,   1,   1,0.99855924, -44.747878, 1.10000, 0.90000, 1.10000, 0.90000
30538,'12087971401 ', 138.0000,1,   6,   1,   1,1.00537586, -46.424635, 1.10000, 0.90000, 1.10000, 0.90000
30539,'12087971402 ',  69.0000,1,   6,   1,   1,0.99287164, -47.507108, 1.10000, 0.90000, 1.10000, 0.90000
30540,'12087971501 ', 138.0000,1,   6,   1,   1,1.01056361, -46.890601, 1.10000, 0.90000, 1.10000, 0.90000
30541,'12087971502 ', 138.0000,1,   6,   1,   1,1.00867760, -46.762364, 1.10000, 0.90000, 1.10000, 0.90000
30542,'12087971600 ', 138.0000,1,   6,   1,   1,1.01357663, -47.339194, 1.10000, 0.90000, 1.10000, 0.90000
30543,'12087971700 ', 138.0000,1,   6,   1,   1,1.01702237, -47.663608, 1.10000, 0.90000, 1.10000, 0.90000
30544,'12087971800 ', 138.0000,1,   6,   1,   1,1.01906645, -47.779461, 1.10000, 0.90000, 1.10000, 0.90000
30545,'12087971900 ', 138.0000,1,   6,   1,   1,1.01576996, -48.088749, 1.10000, 0.90000, 1.10000, 0.90000
30546,'12087972000 ', 138.0000,1,   6,   1,   1,1.01245391, -48.470933, 1.10000, 0.90000, 1.10000, 0.90000
30547,'12087972100 ', 500.0000,1,   6,   1,   1,1.00917661, -48.855623, 1.10000, 0.90000, 1.10000, 0.90000
30548,'12087972200 ',  69.0000,1,   6,   1,   1,1.00604868, -49.139806, 1.10000, 0.90000, 1.10000, 0.90000
30549,'12087972300 ',  69.0000,1,   6,   1,   1,1.00617194, -49.144748, 1.10000, 0.90000, 1.10000, 0.90000
30550,'12087972400 ',  69.0000,1,   6,   1,   1,1.00590062, -49.214549, 1.10000, 0.90000, 1.10000, 0.90000
30551,'12087972500 ', 138.0000,1,   6,   1,   1,1.00763404, -49.000026, 1.10000, 0.90000, 1.10000, 0.90000
30552,'12087972600 ',  69.0000,1,   6,   1,   1,1.00565171, -49.219351, 1.10000, 0.90000, 1.10000, 0.90000
30553,'12087980000 ',  69.0000,1,   6,   1,   1,0.98409420, -43.398701, 1.10000, 0.90000, 1.10000, 0.90000
30555,'12089050101 ', 138.0000,1,   6,   1,   1,0.99275416, -43.461180, 1.10000, 0.90000, 1.10000, 0.90000
30556,'12089050102 ', 138.0000,1,   6,   1,   1,1.00007772, -43.043627, 1.10000, 0.90000, 1.10000, 0.90000
30557,'12089050201 ', 138.0000,1,   6,   1,   1,0.98024613, -44.377822, 1.10000, 0.90000, 1.10000, 0.90000
30558,'12089050202 ', 138.0000,1,   6,   1,   1,0.98767215, -43.721803, 1.10000, 0.90000, 1.10000, 0.90000
30559,'12089050203 ', 138.0000,1,   6,   1,   1,0.98460305, -43.997862, 1.10000, 0.90000, 1.10000, 0.90000
30560,'12089050301 ', 138.0000,1,   6,   1,   1,0.97844857, -44.010846, 1.10000, 0.90000, 1.10000, 0.90000
30561,'12089050302 ', 138.0000,1,   6,   1,   1,0.98794031, -43.132846, 1.10000, 0.90000, 1.10000, 0.90000
30562,'12089050303 ',  69.0000,1,   6,   1,   1,0.97323626, -44.583527, 1.10000, 0.90000, 1.10000, 0.90000
30563,'12089050400 ', 138.0000,1,   6,   1,   1,0.97330934, -43.967908, 1.10000, 0.90000, 1.10000, 0.90000
30564,'12089050502 ', 138.0000,1,   6,   1,   1,0.97963089, -44.033417, 1.10000, 0.90000, 1.10000, 0.90000
30565,'12089050503 ', 138.0000,1,   6,   1,   1,0.97488773, -44.140504, 1.10000, 0.90000, 1.10000, 0.90000
30566,'12089050504 ',  69.0000,1,   6,   1,   1,1.00118434, -42.743706, 1.10000, 0.90000, 1.10000, 0.90000
30567,'12091020100 ',  69.0000,1,   6,   1,   1,0.96734649, -52.331748, 1.10000, 0.90000, 1.10000, 0.90000
30568,'12091020200 ',  69.0000,1,   6,   1,   1,0.98665279, -49.149341, 1.10000, 0.90000, 1.10000, 0.90000
30569,'12091020301 ',  69.0000,1,   6,   1,   1,0.97658235, -49.890475, 1.10000, 0.90000, 1.10000, 0.90000
30570,'12091020302 ', 500.0000,1,   6,   1,   1,1.01430833, -45.214790, 1.10000, 0.90000, 1.10000, 0.90000
30571,'12091020400 ',  69.0000,1,   6,   1,   1,0.98180252, -49.711541, 1.10000, 0.90000, 1.10000, 0.90000
30572,'12091020500 ', 138.0000,1,   6,   1,   1,0.99088329, -49.292440, 1.10000, 0.90000, 1.10000, 0.90000
30573,'12091020600 ', 230.0000,1,   6,   1,   1,1.00209475, -49.027491, 1.10000, 0.90000, 1.10000, 0.90000
30574,'12091020700 ', 230.0000,1,   6,   1,   1,1.00210476, -48.453973, 1.10000, 0.90000, 1.10000, 0.90000
30575,'12091020800 ', 138.0000,1,   6,   1,   1,0.96598208, -53.493925, 1.10000, 0.90000, 1.10000, 0.90000
30576,'12091020900 ',  69.0000,1,   6,   1,   1,0.96376026, -53.960212, 1.10000, 0.90000, 1.10000, 0.90000
30577,'12091021001 ',  69.0000,1,   6,   1,   1,0.96076006, -53.895199, 1.10000, 0.90000, 1.10000, 0.90000
30578,'12091021002 ',  69.0000,1,   6,   1,   1,0.95955729, -53.975345, 1.10000, 0.90000, 1.10000, 0.90000
30579,'12091021101 ',  69.0000,1,   6,   1,   1,0.96363539, -53.940295, 1.10000, 0.90000, 1.10000, 0.90000
30580,'12091021102 ', 138.0000,1,   6,   1,   1,0.97588742, -52.041756, 1.10000, 0.90000, 1.10000, 0.90000
30581,'12091021200 ', 230.0000,1,   6,   1,   1,0.98458803, -50.425900, 1.10000, 0.90000, 1.10000, 0.90000
30582,'12091021400 ',  69.0000,1,   6,   1,   1,0.95964354, -54.506791, 1.10000, 0.90000, 1.10000, 0.90000
30583,'12091021501 ', 138.0000,1,   6,   1,   1,0.97122341, -52.586091, 1.10000, 0.90000, 1.10000, 0.90000
30584,'12091021502 ',  69.0000,1,   6,   1,   1,0.96032286, -54.488862, 1.10000, 0.90000, 1.10000, 0.90000
30585,'12091021600 ',  69.0000,1,   6,   1,   1,0.95916063, -54.518806, 1.10000, 0.90000, 1.10000, 0.90000
30586,'12091021700 ', 138.0000,1,   6,   1,   1,0.96187323, -53.978387, 1.10000, 0.90000, 1.10000, 0.90000
30587,'12091021801 ',  69.0000,1,   6,   1,   1,0.95507991, -55.734952, 1.10000, 0.90000, 1.10000, 0.90000
30588,'12091021802 ', 138.0000,1,   6,   1,   1,0.96236026, -53.926587, 1.10000, 0.90000, 1.10000, 0.90000
30589,'12091021900 ', 138.0000,1,   6,   1,   1,0.95943445, -54.266232, 1.10000, 0.90000, 1.10000, 0.90000
30590,'12091022001 ',  69.0000,1,   6,   1,   1,0.95855457, -54.476530, 1.10000, 0.90000, 1.10000, 0.90000
30591,'12091022002 ', 138.0000,1,   6,   1,   1,0.96033216, -54.158107, 1.10000, 0.90000, 1.10000, 0.90000
30592,'12091022100 ',  69.0000,1,   6,   1,   1,0.95815915, -54.565572, 1.10000, 0.90000, 1.10000, 0.90000
30593,'12091022300 ',  69.0000,1,   6,   1,   1,0.95852363, -54.574813, 1.10000, 0.90000, 1.10000, 0.90000
30594,'12091022400 ',  69.0000,1,   6,   1,   1,0.95268124, -55.985517, 1.10000, 0.90000, 1.10000, 0.90000
30595,'12091022500 ',  69.0000,1,   6,   1,   1,0.95470852, -55.703860, 1.10000, 0.90000, 1.10000, 0.90000
30596,'12091022600 ',  69.0000,1,   6,   1,   1,0.95335996, -55.912021, 1.10000, 0.90000, 1.10000, 0.90000
30597,'12091022700 ',  69.0000,1,   6,   1,   1,0.95381886, -55.766674, 1.10000, 0.90000, 1.10000, 0.90000
30598,'12091022800 ',  69.0000,1,   6,   1,   1,0.95637083, -55.688411, 1.10000, 0.90000, 1.10000, 0.90000
30599,'12091022900 ', 138.0000,1,   6,   1,   1,0.96485573, -54.130899, 1.10000, 0.90000, 1.10000, 0.90000
30600,'12091023100 ',  69.0000,1,   6,   1,   1,0.94980448, -56.625198, 1.10000, 0.90000, 1.10000, 0.90000
30601,'12091023200 ',  69.0000,1,   6,   1,   1,0.95812929, -54.523252, 1.10000, 0.90000, 1.10000, 0.90000
30602,'12091023303 ',  69.0000,1,   6,   1,   1,0.96713632, -53.260500, 1.10000, 0.90000, 1.10000, 0.90000
30603,'12091023304 ', 138.0000,1,   6,   1,   1,0.97363627, -52.119736, 1.10000, 0.90000, 1.10000, 0.90000
30604,'12091023305 ', 138.0000,1,   6,   1,   1,0.97369617, -52.154081, 1.10000, 0.90000, 1.10000, 0.90000
30605,'12091023306 ',  69.0000,1,   6,   1,   1,0.96668404, -53.273092, 1.10000, 0.90000, 1.10000, 0.90000
30606,'12091023307 ',  69.0000,1,   6,   1,   1,0.96742654, -53.252243, 1.10000, 0.90000, 1.10000, 0.90000
30607,'12091023308 ', 138.0000,1,   6,   1,   1,0.97397739, -52.069455, 1.10000, 0.90000, 1.10000, 0.90000
30608,'12093910101 ', 138.0000,1,   6,   1,   1,0.98610252, -36.068747, 1.10000, 0.90000, 1.10000, 0.90000
30609,'12093910102 ',  69.0000,1,   6,   1,   1,0.96555221, -41.414733, 1.10000, 0.90000, 1.10000, 0.90000
30610,'12093910201 ',  69.0000,1,   6,   1,   1,0.98038149, -37.506123, 1.10000, 0.90000, 1.10000, 0.90000
30611,'12093910202 ', 230.0000,1,   6,   1,   1,0.99440849, -35.385318, 1.10000, 0.90000, 1.10000, 0.90000
30612,'12093910300 ',  69.0000,1,   6,   1,   1,0.97829795, -35.676855, 1.10000, 0.90000, 1.10000, 0.90000
30613,'12093910401 ',  69.0000,1,   6,   1,   1,0.97131729, -35.782828, 1.10000, 0.90000, 1.10000, 0.90000
30614,'12093910402 ',  69.0000,1,   6,   1,   1,0.97549421, -35.759005, 1.10000, 0.90000, 1.10000, 0.90000
30615,'12093910403 ',  69.0000,1,   6,   1,   1,0.97739536, -35.745300, 1.10000, 0.90000, 1.10000, 0.90000
30616,'12093910500 ', 230.0000,1,   6,   1,   1,0.99591643, -34.139625, 1.10000, 0.90000, 1.10000, 0.90000
30617,'12093910601 ', 230.0000,1,   6,   1,   1,0.99543250, -34.675672, 1.10000, 0.90000, 1.10000, 0.90000
30618,'12093910602 ',  69.0000,1,   6,   1,   1,0.97804046, -36.161289, 1.10000, 0.90000, 1.10000, 0.90000
30619,'12095010200 ',  69.0000,1,   6,   1,   1,0.95528960, -48.391836, 1.10000, 0.90000, 1.10000, 0.90000
30620,'12095010300 ',  69.0000,1,   6,   1,   1,0.95421863, -48.398273, 1.10000, 0.90000, 1.10000, 0.90000
30621,'12095010400 ', 138.0000,1,   6,   1,   1,0.96790266, -47.523206, 1.10000, 0.90000, 1.10000, 0.90000
30622,'12095010500 ', 138.0000,1,   6,   1,   1,0.96780896, -47.498993, 1.10000, 0.90000, 1.10000, 0.90000
30623,'12095010802 ',  69.0000,1,   6,   1,   1,0.95694160, -48.331856, 1.10000, 0.90000, 1.10000, 0.90000
30624,'12095011000 ',  69.0000,1,   6,   1,   1,0.95409554, -48.421001, 1.10000, 0.90000, 1.10000, 0.90000
30625,'12095011100 ',  69.0000,1,   6,   1,   1,0.95467007, -48.363316, 1.10000, 0.90000, 1.10000, 0.90000
30626,'12095011200 ',  69.0000,1,   6,   1,   1,0.95375419, -48.406176, 1.10000, 0.90000, 1.10000, 0.90000
30627,'12095011300 ',  69.0000,1,   6,   1,   1,0.95148158, -48.527029, 1.10000, 0.90000, 1.10000, 0.90000
30628,'12095011600 ', 138.0000,1,   6,   1,   1,0.96898627, -47.586106, 1.10000, 0.90000, 1.10000, 0.90000
30629,'12095011701 ', 138.0000,1,   6,   1,   1,0.96967071, -47.539892, 1.10000, 0.90000, 1.10000, 0.90000
30630,'12095011702 ', 138.0000,1,   6,   1,   1,0.96921253, -47.571031, 1.10000, 0.90000, 1.10000, 0.90000
30631,'12095012000 ', 138.0000,1,   6,   1,   1,0.97023958, -47.548020, 1.10000, 0.90000, 1.10000, 0.90000
30632,'12095012100 ', 138.0000,1,   6,   1,   1,0.97011471, -47.577527, 1.10000, 0.90000, 1.10000, 0.90000
30633,'12095012201 ',  69.0000,1,   6,   1,   1,0.96265411, -48.397255, 1.10000, 0.90000, 1.10000, 0.90000
30634,'12095012202 ', 138.0000,1,   6,   1,   1,0.97047889, -47.551517, 1.10000, 0.90000, 1.10000, 0.90000
30635,'12095012303 ', 138.0000,1,   6,   1,   1,0.97454339, -47.210520, 1.10000, 0.90000, 1.10000, 0.90000
30636,'12095012304 ', 138.0000,1,   6,   1,   1,0.97161466, -47.484708, 1.10000, 0.90000, 1.10000, 0.90000
30637,'12095012305 ', 138.0000,1,   6,   1,   1,0.97283840, -47.374537, 1.10000, 0.90000, 1.10000, 0.90000
30638,'12095012306 ',  69.0000,1,   6,   1,   1,0.95832121, -48.983685, 1.10000, 0.90000, 1.10000, 0.90000
30639,'12095012307 ', 138.0000,1,   6,   1,   1,0.97175139, -47.454638, 1.10000, 0.90000, 1.10000, 0.90000
30640,'12095012401 ', 138.0000,1,   6,   1,   1,0.97328669, -47.285772, 1.10000, 0.90000, 1.10000, 0.90000
30641,'12095012402 ', 138.0000,1,   6,   1,   1,0.97214276, -47.377792, 1.10000, 0.90000, 1.10000, 0.90000
30642,'12095012403 ', 138.0000,1,   6,   1,   1,0.97118187, -47.462506, 1.10000, 0.90000, 1.10000, 0.90000
30643,'12095012500 ',  69.0000,1,   6,   1,   1,0.95467502, -48.310430, 1.10000, 0.90000, 1.10000, 0.90000
30644,'12095012600 ',  69.0000,1,   6,   1,   1,0.96526146, -47.806984, 1.10000, 0.90000, 1.10000, 0.90000
30645,'12095012701 ', 138.0000,1,   6,   1,   1,0.96727479, -47.438420, 1.10000, 0.90000, 1.10000, 0.90000
30646,'12095012800 ', 138.0000,1,   6,   1,   1,0.96325570, -47.514115, 1.10000, 0.90000, 1.10000, 0.90000
30647,'12095012900 ', 138.0000,1,   6,   1,   1,0.96329522, -47.496309, 1.10000, 0.90000, 1.10000, 0.90000
30648,'12095013201 ', 138.0000,1,   6,   1,   1,0.96591967, -47.282831, 1.10000, 0.90000, 1.10000, 0.90000
30649,'12095013202 ', 138.0000,1,   6,   1,   1,0.96882939, -47.103010, 1.10000, 0.90000, 1.10000, 0.90000
30650,'12095013300 ', 138.0000,1,   6,   1,   1,0.96456033, -47.404774, 1.10000, 0.90000, 1.10000, 0.90000
30651,'12095013402 ',  69.0000,1,   6,   1,   1,0.96837622, -47.118050, 1.10000, 0.90000, 1.10000, 0.90000
30652,'12095013403 ', 138.0000,1,   6,   1,   1,0.96608436, -47.264291, 1.10000, 0.90000, 1.10000, 0.90000
30653,'12095013405 ',  69.0000,1,   6,   1,   1,0.96708256, -47.144500, 1.10000, 0.90000, 1.10000, 0.90000
30654,'12095013406 ', 138.0000,1,   6,   1,   1,0.96629781, -47.244282, 1.10000, 0.90000, 1.10000, 0.90000
30655,'12095013503 ', 138.0000,1,   6,   1,   1,0.96595353, -47.265654, 1.10000, 0.90000, 1.10000, 0.90000
30656,'12095013505 ', 138.0000,1,   6,   1,   1,0.96753949, -47.141067, 1.10000, 0.90000, 1.10000, 0.90000
30657,'12095013507 ',  69.0000,1,   6,   1,   1,0.96234572, -47.500742, 1.10000, 0.90000, 1.10000, 0.90000
30658,'12095013508 ',  69.0000,1,   6,   1,   1,0.96288377, -47.708967, 1.10000, 0.90000, 1.10000, 0.90000
30659,'12095013509 ',  69.0000,1,   6,   1,   1,0.96363574, -47.690341, 1.10000, 0.90000, 1.10000, 0.90000
30660,'12095013510 ', 138.0000,1,   6,   1,   1,0.96579802, -47.276124, 1.10000, 0.90000, 1.10000, 0.90000
30661,'12095013511 ', 138.0000,1,   6,   1,   1,0.96878171, -47.000424, 1.10000, 0.90000, 1.10000, 0.90000
30662,'12095013512 ', 138.0000,1,   6,   1,   1,0.96750218, -47.111028, 1.10000, 0.90000, 1.10000, 0.90000
30663,'12095013603 ', 138.0000,1,   6,   1,   1,0.96563482, -47.318915, 1.10000, 0.90000, 1.10000, 0.90000
30664,'12095013604 ', 138.0000,1,   6,   1,   1,0.96584505, -47.271579, 1.10000, 0.90000, 1.10000, 0.90000
30665,'12095013605 ', 138.0000,1,   6,   1,   1,0.96622568, -47.211422, 1.10000, 0.90000, 1.10000, 0.90000
30666,'12095013606 ',  69.0000,1,   6,   1,   1,0.95840687, -47.698530, 1.10000, 0.90000, 1.10000, 0.90000
30667,'12095013607 ', 138.0000,1,   6,   1,   1,0.96652710, -47.173924, 1.10000, 0.90000, 1.10000, 0.90000
30668,'12095013701 ',  69.0000,1,   6,   1,   1,0.95209789, -48.303747, 1.10000, 0.90000, 1.10000, 0.90000
30669,'12095013702 ',  69.0000,1,   6,   1,   1,0.95204091, -48.308371, 1.10000, 0.90000, 1.10000, 0.90000
30670,'12095013801 ',  69.0000,1,   6,   1,   1,0.94994146, -48.446484, 1.10000, 0.90000, 1.10000, 0.90000
30671,'12095013802 ',  69.0000,1,   6,   1,   1,0.95082182, -48.380719, 1.10000, 0.90000, 1.10000, 0.90000
30672,'12095013803 ',  69.0000,1,   6,   1,   1,0.95578831, -48.147848, 1.10000, 0.90000, 1.10000, 0.90000
30673,'12095013900 ',  69.0000,1,   6,   1,   1,0.94959712, -48.540102, 1.10000, 0.90000, 1.10000, 0.90000
30674,'12095014000 ',  69.0000,1,   6,   1,   1,0.95615596, -48.125694, 1.10000, 0.90000, 1.10000, 0.90000
30675,'12095014100 ',  69.0000,1,   6,   1,   1,0.95376772, -48.382471, 1.10000, 0.90000, 1.10000, 0.90000
30676,'12095014200 ', 138.0000,1,   6,   1,   1,0.97002405, -47.553471, 1.10000, 0.90000, 1.10000, 0.90000
30677,'12095014301 ', 138.0000,1,   6,   1,   1,0.96838921, -47.607252, 1.10000, 0.90000, 1.10000, 0.90000
30678,'12095014302 ', 138.0000,1,   6,   1,   1,0.96906072, -47.588868, 1.10000, 0.90000, 1.10000, 0.90000
30679,'12095014400 ', 138.0000,1,   6,   1,   1,0.96811599, -47.595630, 1.10000, 0.90000, 1.10000, 0.90000
30680,'12095014502 ', 138.0000,1,   6,   1,   1,0.96833354, -47.628699, 1.10000, 0.90000, 1.10000, 0.90000
30681,'12095014503 ', 138.0000,1,   6,   1,   1,0.96854031, -47.626772, 1.10000, 0.90000, 1.10000, 0.90000
30682,'12095014504 ', 138.0000,1,   6,   1,   1,0.96868867, -47.650828, 1.10000, 0.90000, 1.10000, 0.90000
30683,'12095014601 ',  69.0000,1,   6,   1,   1,0.96196157, -48.240042, 1.10000, 0.90000, 1.10000, 0.90000
30684,'12095014605 ', 138.0000,1,   6,   1,   1,0.96932304, -47.597505, 1.10000, 0.90000, 1.10000, 0.90000
30685,'12095014606 ', 138.0000,1,   6,   1,   1,0.96919304, -47.640583, 1.10000, 0.90000, 1.10000, 0.90000
30686,'12095014607 ',  69.0000,1,   6,   1,   1,0.96269566, -48.314170, 1.10000, 0.90000, 1.10000, 0.90000
30687,'12095014608 ',  69.0000,1,   6,   1,   1,0.96056616, -48.262813, 1.10000, 0.90000, 1.10000, 0.90000
30688,'12095014609 ', 138.0000,1,   6,   1,   1,0.96902066, -47.668997, 1.10000, 0.90000, 1.10000, 0.90000
30689,'12095014701 ', 138.0000,1,   6,   1,   1,0.96957105, -47.669782, 1.10000, 0.90000, 1.10000, 0.90000
30690,'12095014702 ', 138.0000,1,   6,   1,   1,0.96927774, -47.689665, 1.10000, 0.90000, 1.10000, 0.90000
30691,'12095014703 ', 138.0000,1,   6,   1,   1,0.96923262, -47.690344, 1.10000, 0.90000, 1.10000, 0.90000
30692,'12095014704 ', 138.0000,1,   6,   1,   1,0.96969414, -47.703376, 1.10000, 0.90000, 1.10000, 0.90000
30693,'12095014804 ',  69.0000,1,   6,   1,   1,0.95895720, -48.458638, 1.10000, 0.90000, 1.10000, 0.90000
30694,'12095014805 ', 138.0000,1,   6,   1,   1,0.96977437, -47.750713, 1.10000, 0.90000, 1.10000, 0.90000
30695,'12095014806 ', 138.0000,1,   6,   1,   1,0.96970087, -47.802264, 1.10000, 0.90000, 1.10000, 0.90000
30696,'12095014807 ', 138.0000,1,   6,   1,   1,0.96947390, -47.753510, 1.10000, 0.90000, 1.10000, 0.90000
30697,'12095014808 ', 138.0000,1,   6,   1,   1,0.97001255, -47.944120, 1.10000, 0.90000, 1.10000, 0.90000
30698,'12095014809 ', 138.0000,1,   6,   1,   1,0.97161132, -48.072244, 1.10000, 0.90000, 1.10000, 0.90000
30699,'12095014810 ', 138.0000,1,   6,   1,   1,0.97420615, -47.895322, 1.10000, 0.90000, 1.10000, 0.90000
30700,'12095014811 ',  69.0000,1,   6,   1,   1,0.96889228, -48.166791, 1.10000, 0.90000, 1.10000, 0.90000
30701,'12095014812 ', 230.0000,1,   6,   1,   1,0.98533374, -46.203952, 1.10000, 0.90000, 1.10000, 0.90000
30702,'12095014813 ',  69.0000,1,   6,   1,   1,0.97169906, -48.623543, 1.10000, 0.90000, 1.10000, 0.90000
30703,'12095014904 ', 138.0000,1,   6,   1,   1,0.96994972, -47.710227, 1.10000, 0.90000, 1.10000, 0.90000
30704,'12095014906 ',  69.0000,1,   6,   1,   1,0.96018553, -48.529481, 1.10000, 0.90000, 1.10000, 0.90000
30705,'12095014908 ', 138.0000,1,   6,   1,   1,0.97039968, -47.634812, 1.10000, 0.90000, 1.10000, 0.90000
30706,'12095014909 ',  69.0000,1,   6,   1,   1,0.96234816, -48.383930, 1.10000, 0.90000, 1.10000, 0.90000
30707,'12095015001 ',  69.0000,1,   6,   1,   1,0.96035403, -48.560278, 1.10000, 0.90000, 1.10000, 0.90000
30708,'12095015002 ',  69.0000,1,   6,   1,   1,0.96312422, -48.347733, 1.10000, 0.90000, 1.10000, 0.90000
30709,'12095015003 ',  69.0000,1,   6,   1,   1,0.96235466, -48.405417, 1.10000, 0.90000, 1.10000, 0.90000
30710,'12095015004 ', 138.0000,1,   6,   1,   1,0.97267348, -47.380811, 1.10000, 0.90000, 1.10000, 0.90000
30711,'12095015103 ',  69.0000,1,   6,   1,   1,0.96783155, -47.762762, 1.10000, 0.90000, 1.10000, 0.90000
30712,'12095015104 ',  69.0000,1,   6,   1,   1,0.96597594, -47.842876, 1.10000, 0.90000, 1.10000, 0.90000
30713,'12095015105 ', 500.0000,1,   6,   1,   1,1.01212919, -43.068400, 1.10000, 0.90000, 1.10000, 0.90000
30714,'12095015106 ', 138.0000,1,   6,   1,   1,0.97532958, -47.118002, 1.10000, 0.90000, 1.10000, 0.90000
30715,'12095015201 ', 138.0000,1,   6,   1,   1,0.96963912, -47.172995, 1.10000, 0.90000, 1.10000, 0.90000
30716,'12095015202 ', 138.0000,1,   6,   1,   1,0.96893799, -47.230376, 1.10000, 0.90000, 1.10000, 0.90000
30717,'12095015300 ', 138.0000,1,   6,   1,   1,0.96780288, -47.349897, 1.10000, 0.90000, 1.10000, 0.90000
30718,'12095015402 ',  69.0000,1,   6,   1,   1,0.95561731, -48.256987, 1.10000, 0.90000, 1.10000, 0.90000
30719,'12095015501 ',  69.0000,1,   6,   1,   1,0.95367044, -48.911497, 1.10000, 0.90000, 1.10000, 0.90000
30720,'12095015601 ', 138.0000,1,   6,   1,   1,0.96753168, -47.251037, 1.10000, 0.90000, 1.10000, 0.90000
30721,'12095015602 ', 138.0000,1,   6,   1,   1,0.96709609, -47.265138, 1.10000, 0.90000, 1.10000, 0.90000
30722,'12095015701 ', 138.0000,1,   6,   1,   1,0.96660268, -47.318379, 1.10000, 0.90000, 1.10000, 0.90000
30723,'12095015702 ', 138.0000,1,   6,   1,   1,0.96658182, -47.291359, 1.10000, 0.90000, 1.10000, 0.90000
30724,'12095015801 ', 138.0000,1,   6,   1,   1,0.96571243, -47.378850, 1.10000, 0.90000, 1.10000, 0.90000
30725,'12095015802 ', 138.0000,1,   6,   1,   1,0.96621186, -47.307605, 1.10000, 0.90000, 1.10000, 0.90000
30726,'12095015901 ', 138.0000,1,   6,   1,   1,0.96462828, -47.455499, 1.10000, 0.90000, 1.10000, 0.90000
30727,'12095015902 ',  69.0000,1,   6,   1,   1,0.95762515, -48.206304, 1.10000, 0.90000, 1.10000, 0.90000
30728,'12095016001 ', 138.0000,1,   6,   1,   1,0.96416181, -47.477526, 1.10000, 0.90000, 1.10000, 0.90000
30729,'12095016002 ', 138.0000,1,   6,   1,   1,0.96580863, -47.322576, 1.10000, 0.90000, 1.10000, 0.90000
30730,'12095016100 ', 138.0000,1,   6,   1,   1,0.96361762, -47.502572, 1.10000, 0.90000, 1.10000, 0.90000
30731,'12095016200 ', 138.0000,1,   6,   1,   1,0.96557838, -47.315015, 1.10000, 0.90000, 1.10000, 0.90000
30732,'12095016301 ', 138.0000,1,   6,   1,   1,0.96551895, -47.329663, 1.10000, 0.90000, 1.10000, 0.90000
30733,'12095016302 ', 138.0000,1,   6,   1,   1,0.96726799, -47.212354, 1.10000, 0.90000, 1.10000, 0.90000
30734,'12095016402 ', 138.0000,1,   6,   1,   1,0.96611732, -47.276134, 1.10000, 0.90000, 1.10000, 0.90000
30735,'12095016406 ', 138.0000,1,   6,   1,   1,0.96714479, -47.211145, 1.10000, 0.90000, 1.10000, 0.90000
30736,'12095016407 ', 138.0000,1,   6,   1,   1,0.96685606, -47.226359, 1.10000, 0.90000, 1.10000, 0.90000
30737,'12095016408 ',  69.0000,1,   6,   1,   1,0.95771855, -47.915785, 1.10000, 0.90000, 1.10000, 0.90000
30738,'12095016409 ', 138.0000,1,   6,   1,   1,0.96710563, -46.858861, 1.10000, 0.90000, 1.10000, 0.90000
30739,'12095016410 ',  69.0000,1,   6,   1,   1,0.95116901, -48.416810, 1.10000, 0.90000, 1.10000, 0.90000
30740,'12095016411 ',  69.0000,1,   6,   1,   1,0.95363605, -48.299208, 1.10000, 0.90000, 1.10000, 0.90000
30741,'12095016412 ', 138.0000,1,   6,   1,   1,0.96774334, -46.789214, 1.10000, 0.90000, 1.10000, 0.90000
30742,'12095016503 ', 138.0000,1,   6,   1,   1,0.96917903, -46.680409, 1.10000, 0.90000, 1.10000, 0.90000
30743,'12095016504 ',  69.0000,1,   6,   1,   1,0.95821017, -48.012323, 1.10000, 0.90000, 1.10000, 0.90000
30744,'12095016505 ', 138.0000,1,   6,   1,   1,0.96897948, -46.679254, 1.10000, 0.90000, 1.10000, 0.90000
30745,'12095016507 ', 138.0000,1,   6,   1,   1,0.97408032, -46.265714, 1.10000, 0.90000, 1.10000, 0.90000
30746,'12095016508 ', 138.0000,1,   6,   1,   1,0.97513211, -46.160929, 1.10000, 0.90000, 1.10000, 0.90000
30747,'12095016509 ', 138.0000,1,   6,   1,   1,0.97686028, -46.013465, 1.10000, 0.90000, 1.10000, 0.90000
30748,'12095016510 ',  69.0000,1,   6,   1,   1,0.96033508, -47.795796, 1.10000, 0.90000, 1.10000, 0.90000
30749,'12095016511 ',  69.0000,1,   6,   1,   1,0.96094149, -47.745649, 1.10000, 0.90000, 1.10000, 0.90000
30750,'12095016601 ', 138.0000,1,   6,   1,   1,0.99825519, -43.155225, 1.10000, 0.90000, 1.10000, 0.90000
30751,'12095016602 ', 138.0000,1,   6,   1,   1,0.98905307, -44.690478, 1.10000, 0.90000, 1.10000, 0.90000
30752,'12095016704 ',  69.0000,1,   6,   1,   1,0.96715796, -46.128297, 1.10000, 0.90000, 1.10000, 0.90000
30753,'12095016709 ', 138.0000,1,   6,   1,   1,0.96878898, -47.060697, 1.10000, 0.90000, 1.10000, 0.90000
30754,'12095016710 ',  69.0000,1,   6,   1,   1,0.95476156, -48.348863, 1.10000, 0.90000, 1.10000, 0.90000
30755,'12095016712 ', 230.0000,1,   6,   1,   1,0.98477775, -45.273817, 1.10000, 0.90000, 1.10000, 0.90000
30756,'12095016713 ',  69.0000,1,   6,   1,   1,0.96894872, -46.970173, 1.10000, 0.90000, 1.10000, 0.90000
30757,'12095016714 ', 230.0000,1,   6,   1,   1,0.98572737, -45.192804, 1.10000, 0.90000, 1.10000, 0.90000
30758,'12095016715 ',  69.0000,1,   6,   1,   1,0.97006732, -47.008729, 1.10000, 0.90000, 1.10000, 0.90000
30759,'12095016716 ', 230.0000,1,   6,   1,   1,0.98711240, -45.073002, 1.10000, 0.90000, 1.10000, 0.90000
30760,'12095016717 ', 230.0000,1,   6,   1,   1,0.98859626, -44.934469, 1.10000, 0.90000, 1.10000, 0.90000
30761,'12095016723 ', 138.0000,1,   6,   1,   1,0.97036558, -46.554856, 1.10000, 0.90000, 1.10000, 0.90000
30762,'12095016724 ', 138.0000,1,   6,   1,   1,0.97152430, -46.456505, 1.10000, 0.90000, 1.10000, 0.90000
30763,'12095016727 ', 138.0000,1,   6,   1,   1,0.97311449, -46.315284, 1.10000, 0.90000, 1.10000, 0.90000
30764,'12095016728 ',  69.0000,1,   6,   1,   1,0.95521915, -48.030382, 1.10000, 0.90000, 1.10000, 0.90000
30765,'12095016729 ', 138.0000,1,   6,   1,   1,0.97914058, -45.831567, 1.10000, 0.90000, 1.10000, 0.90000
30766,'12095016730 ', 138.0000,1,   6,   1,   1,0.98635417, -45.099141, 1.10000, 0.90000, 1.10000, 0.90000
30767,'12095016731 ', 138.0000,1,   6,   1,   1,0.99607956, -44.236359, 1.10000, 0.90000, 1.10000, 0.90000
30768,'12095016732 ', 230.0000,1,   6,   1,   1,0.99314189, -44.652457, 1.10000, 0.90000, 1.10000, 0.90000
30769,'12095016733 ', 138.0000,1,   6,   1,   1,0.97092587, -46.891110, 1.10000, 0.90000, 1.10000, 0.90000
30770,'12095016734 ', 230.0000,1,   6,   1,   1,0.98869109, -45.119130, 1.10000, 0.90000, 1.10000, 0.90000
30771,'12095016802 ', 230.0000,1,   6,   1,   1,0.98633796, -45.522121, 1.10000, 0.90000, 1.10000, 0.90000
30772,'12095016803 ', 138.0000,1,   6,   1,   1,0.95882696, -48.314378, 1.10000, 0.90000, 1.10000, 0.90000
30773,'12095016804 ', 138.0000,1,   6,   1,   1,0.97002393, -47.342104, 1.10000, 0.90000, 1.10000, 0.90000
30774,'12095016806 ', 230.0000,1,   6,   1,   1,0.98698032, -45.523235, 1.10000, 0.90000, 1.10000, 0.90000
30775,'12095016807 ', 230.0000,1,   6,   1,   1,0.98770398, -45.504653, 1.10000, 0.90000, 1.10000, 0.90000
30776,'12095016902 ', 138.0000,1,   6,   1,   1,0.97040099, -47.583315, 1.10000, 0.90000, 1.10000, 0.90000
30777,'12095016903 ', 138.0000,1,   6,   1,   1,0.96901643, -47.649886, 1.10000, 0.90000, 1.10000, 0.90000
30778,'12095016904 ',  69.0000,1,   6,   1,   1,0.95835823, -48.560613, 1.10000, 0.90000, 1.10000, 0.90000
30779,'12095016906 ', 138.0000,1,   6,   1,   1,0.96842098, -47.643315, 1.10000, 0.90000, 1.10000, 0.90000
30780,'12095016907 ', 138.0000,1,   6,   1,   1,0.96861041, -47.648469, 1.10000, 0.90000, 1.10000, 0.90000
30781,'12095017001 ', 230.0000,1,   6,   1,   1,0.98831755, -45.974683, 1.10000, 0.90000, 1.10000, 0.90000
30782,'12095017004 ', 138.0000,1,   6,   1,   1,0.97486001, -47.264919, 1.10000, 0.90000, 1.10000, 0.90000
30783,'12095017006 ', 138.0000,1,   6,   1,   1,0.97716081, -47.085852, 1.10000, 0.90000, 1.10000, 0.90000
30784,'12095017008 ', 138.0000,1,   6,   1,   1,0.97149408, -47.493591, 1.10000, 0.90000, 1.10000, 0.90000
30785,'12095017011 ', 138.0000,1,   6,   1,   1,0.97146106, -47.466990, 1.10000, 0.90000, 1.10000, 0.90000
30786,'12095017012 ', 138.0000,1,   6,   1,   1,0.97481263, -47.203451, 1.10000, 0.90000, 1.10000, 0.90000
30787,'12095017013 ', 138.0000,1,   6,   1,   1,0.97361302, -47.286270, 1.10000, 0.90000, 1.10000, 0.90000
30788,'12095017014 ', 138.0000,1,   6,   1,   1,0.97650504, -47.090565, 1.10000, 0.90000, 1.10000, 0.90000
30789,'12095017015 ', 138.0000,1,   6,   1,   1,0.98426235, -46.591661, 1.10000, 0.90000, 1.10000, 0.90000
30790,'12095017016 ', 138.0000,1,   6,   1,   1,0.98032850, -46.870462, 1.10000, 0.90000, 1.10000, 0.90000
30791,'12095017017 ', 138.0000,1,   6,   1,   1,0.98821515, -46.588826, 1.10000, 0.90000, 1.10000, 0.90000
30792,'12095017103 ', 138.0000,1,   6,   1,   1,0.98712701, -47.185283, 1.10000, 0.90000, 1.10000, 0.90000
30793,'12095017104 ', 138.0000,1,   6,   1,   1,0.97296751, -47.874377, 1.10000, 0.90000, 1.10000, 0.90000
30794,'12095017105 ', 138.0000,1,   6,   1,   1,0.97853017, -47.661934, 1.10000, 0.90000, 1.10000, 0.90000
30795,'12095017107 ', 138.0000,1,   6,   1,   1,0.98409247, -47.029582, 1.10000, 0.90000, 1.10000, 0.90000
30796,'12095017108 ', 138.0000,1,   6,   1,   1,0.98244137, -47.356464, 1.10000, 0.90000, 1.10000, 0.90000
30797,'12095017109 ', 138.0000,1,   6,   1,   1,0.97800606, -47.665329, 1.10000, 0.90000, 1.10000, 0.90000
30798,'12095017200 ',  69.0000,1,   6,   1,   1,0.95085263, -49.652057, 1.10000, 0.90000, 1.10000, 0.90000
30799,'12095017300 ', 138.0000,1,   6,   1,   1,0.96969807, -48.028558, 1.10000, 0.90000, 1.10000, 0.90000
30800,'12095017400 ', 138.0000,1,   6,   1,   1,0.96851009, -48.068218, 1.10000, 0.90000, 1.10000, 0.90000
30801,'12095017501 ', 138.0000,1,   6,   1,   1,0.98192823, -46.581364, 1.10000, 0.90000, 1.10000, 0.90000
30802,'12095017503 ',  69.0000,1,   6,   1,   1,0.97106868, -47.500195, 1.10000, 0.90000, 1.10000, 0.90000
30803,'12095017504 ', 500.0000,1,   6,   1,   1,1.01240528, -43.029270, 1.10000, 0.90000, 1.10000, 0.90000
30804,'12095017600 ', 138.0000,1,   6,   1,   1,0.98059338, -46.869277, 1.10000, 0.90000, 1.10000, 0.90000
30805,'12095017701 ', 138.0000,1,   6,   1,   1,0.97724748, -47.308469, 1.10000, 0.90000, 1.10000, 0.90000
30806,'12095017702 ',  69.0000,1,   6,   1,   1,0.96885830, -47.988329, 1.10000, 0.90000, 1.10000, 0.90000
30807,'12095017703 ', 138.0000,1,   6,   1,   1,0.97899860, -47.064395, 1.10000, 0.90000, 1.10000, 0.90000
30808,'12095017802 ', 138.0000,1,   6,   1,   1,0.97589129, -47.521588, 1.10000, 0.90000, 1.10000, 0.90000
30809,'12095017804 ', 138.0000,1,   6,   1,   1,0.97170085, -48.055999, 1.10000, 0.90000, 1.10000, 0.90000
30810,'12095017805 ', 138.0000,1,   6,   1,   1,0.97533780, -46.975569, 1.10000, 0.90000, 1.10000, 0.90000
30811,'12095017806 ',  69.0000,1,   6,   1,   1,0.96682537, -47.693251, 1.10000, 0.90000, 1.10000, 0.90000
30812,'12095017807 ',  69.0000,1,   6,   1,   1,0.96843201, -47.637025, 1.10000, 0.90000, 1.10000, 0.90000
30813,'12095017808 ',  69.0000,1,   6,   1,   1,0.96624088, -47.710391, 1.10000, 0.90000, 1.10000, 0.90000
30814,'12095017901 ',  69.0000,1,   6,   1,   1,0.95855689, -49.604785, 1.10000, 0.90000, 1.10000, 0.90000
30815,'12095017902 ', 138.0000,1,   6,   1,   1,0.96937734, -48.445979, 1.10000, 0.90000, 1.10000, 0.90000
30816,'12095018000 ',  69.0000,1,   6,   1,   1,0.95254523, -48.987247, 1.10000, 0.90000, 1.10000, 0.90000
30817,'12095018100 ',  69.0000,1,   6,   1,   1,0.96118683, -48.519905, 1.10000, 0.90000, 1.10000, 0.90000
30818,'12095018200 ',  69.0000,1,   6,   1,   1,0.95489889, -48.377089, 1.10000, 0.90000, 1.10000, 0.90000
30819,'12095018300 ', 230.0000,1,   6,   1,   1,0.98262954, -46.095888, 1.10000, 0.90000, 1.10000, 0.90000
30820,'12095018400 ', 138.0000,1,   6,   1,   1,0.96360129, -47.470709, 1.10000, 0.90000, 1.10000, 0.90000
30821,'12095018500 ', 138.0000,1,   6,   1,   1,0.96803218, -47.562733, 1.10000, 0.90000, 1.10000, 0.90000
30822,'12095018700 ', 230.0000,1,   6,   1,   1,0.98323667, -45.997052, 1.10000, 0.90000, 1.10000, 0.90000
30823,'12095018800 ', 138.0000,1,   6,   1,   1,0.96714330, -47.468637, 1.10000, 0.90000, 1.10000, 0.90000
30824,'12095018900 ', 138.0000,1,   6,   1,   1,0.96805900, -47.449696, 1.10000, 0.90000, 1.10000, 0.90000
30825,'12097040801 ',  69.0000,1,   6,   1,   1,0.99265260, -46.269716, 1.10000, 0.90000, 1.10000, 0.90000
30826,'12097040802 ', 138.0000,1,   6,   1,   1,0.98892784, -46.746808, 1.10000, 0.90000, 1.10000, 0.90000
30827,'12097040803 ', 138.0000,1,   6,   1,   1,0.99917978, -45.593644, 1.10000, 0.90000, 1.10000, 0.90000
30828,'12097040804 ', 138.0000,1,   6,   1,   1,0.99751574, -45.608602, 1.10000, 0.90000, 1.10000, 0.90000
30829,'12097040901 ',  69.0000,1,   6,   1,   1,0.96846354, -48.045163, 1.10000, 0.90000, 1.10000, 0.90000
30830,'12097040902 ', 138.0000,1,   6,   1,   1,0.98962468, -46.218609, 1.10000, 0.90000, 1.10000, 0.90000
30831,'12097041001 ', 138.0000,1,   6,   1,   1,0.98234206, -46.741635, 1.10000, 0.90000, 1.10000, 0.90000
30832,'12097041002 ', 138.0000,1,   6,   1,   1,0.98572773, -46.588259, 1.10000, 0.90000, 1.10000, 0.90000
30833,'12097041100 ', 138.0000,1,   6,   1,   1,0.98627287, -46.676188, 1.10000, 0.90000, 1.10000, 0.90000
30834,'12097041300 ', 138.0000,1,   6,   1,   1,0.97686571, -46.832049, 1.10000, 0.90000, 1.10000, 0.90000
30835,'12097041500 ', 138.0000,1,   6,   1,   1,0.98032928, -46.793182, 1.10000, 0.90000, 1.10000, 0.90000
30836,'12097041600 ', 138.0000,1,   6,   1,   1,0.98934788, -46.080827, 1.10000, 0.90000, 1.10000, 0.90000
30837,'12097041700 ', 138.0000,1,   6,   1,   1,0.99169606, -45.973317, 1.10000, 0.90000, 1.10000, 0.90000
30838,'12097041800 ', 138.0000,1,   6,   1,   1,0.99008638, -46.047984, 1.10000, 0.90000, 1.10000, 0.90000
30839,'12097041900 ', 138.0000,1,   6,   1,   1,0.98308408, -46.578984, 1.10000, 0.90000, 1.10000, 0.90000
30840,'12097042000 ', 138.0000,1,   6,   1,   1,0.99048281, -46.033057, 1.10000, 0.90000, 1.10000, 0.90000
30841,'12097042100 ', 138.0000,1,   6,   1,   1,0.98896468, -46.244950, 1.10000, 0.90000, 1.10000, 0.90000
30842,'12097042200 ', 138.0000,1,   6,   1,   1,0.98292512, -46.580982, 1.10000, 0.90000, 1.10000, 0.90000
30843,'12097042300 ', 138.0000,1,   6,   1,   1,0.98301482, -46.572410, 1.10000, 0.90000, 1.10000, 0.90000
30844,'12097042400 ', 138.0000,1,   6,   1,   1,0.98337245, -46.504982, 1.10000, 0.90000, 1.10000, 0.90000
30845,'12097042500 ', 230.0000,1,   6,   1,   1,0.98899925, -45.446545, 1.10000, 0.90000, 1.10000, 0.90000
30846,'12097042601 ', 138.0000,1,   6,   1,   1,0.98570311, -45.851832, 1.10000, 0.90000, 1.10000, 0.90000
30847,'12097042602 ',  69.0000,1,   6,   1,   1,0.97870415, -46.531917, 1.10000, 0.90000, 1.10000, 0.90000
30848,'12097042701 ', 230.0000,1,   6,   1,   1,0.99095511, -45.317004, 1.10000, 0.90000, 1.10000, 0.90000
30849,'12097042702 ', 138.0000,1,   6,   1,   1,0.98412991, -46.408513, 1.10000, 0.90000, 1.10000, 0.90000
30850,'12097042800 ', 138.0000,1,   6,   1,   1,0.97197759, -47.158676, 1.10000, 0.90000, 1.10000, 0.90000
30851,'12097042900 ', 230.0000,1,   6,   1,   1,0.99360299, -45.103516, 1.10000, 0.90000, 1.10000, 0.90000
30852,'12097043100 ', 138.0000,1,   6,   1,   1,0.98777509, -46.093818, 1.10000, 0.90000, 1.10000, 0.90000
30853,'12097043201 ',  69.0000,1,   6,   1,   1,0.98497432, -46.664672, 1.10000, 0.90000, 1.10000, 0.90000
30854,'12097043202 ', 138.0000,1,   6,   1,   1,0.98744798, -46.069776, 1.10000, 0.90000, 1.10000, 0.90000
30855,'12097043203 ', 138.0000,1,   6,   1,   1,0.98281133, -46.320977, 1.10000, 0.90000, 1.10000, 0.90000
30856,'12097043204 ', 230.0000,1,   6,   1,   1,0.99894387, -44.452702, 1.10000, 0.90000, 1.10000, 0.90000
30857,'12097043205 ',  69.0000,1,   6,   1,   1,0.97440386, -46.463813, 1.10000, 0.90000, 1.10000, 0.90000
30858,'12097043206 ',  69.0000,1,   6,   1,   1,0.97371513, -46.470193, 1.10000, 0.90000, 1.10000, 0.90000
30859,'12097043301 ',  69.0000,1,   6,   1,   1,0.97621763, -46.515309, 1.10000, 0.90000, 1.10000, 0.90000
30860,'12097043302 ',  69.0000,1,   6,   1,   1,0.97922063, -46.434447, 1.10000, 0.90000, 1.10000, 0.90000
30861,'12097043400 ',  69.0000,1,   6,   1,   1,0.96517086, -48.170370, 1.10000, 0.90000, 1.10000, 0.90000
30862,'12097043500 ',  69.0000,1,   6,   1,   1,0.96391028, -48.239546, 1.10000, 0.90000, 1.10000, 0.90000
30863,'12097043600 ', 138.0000,1,   6,   1,   1,0.97806907, -46.677731, 1.10000, 0.90000, 1.10000, 0.90000
30864,'12097043700 ', 138.0000,1,   6,   1,   1,0.97550714, -46.874834, 1.10000, 0.90000, 1.10000, 0.90000
30865,'12097043800 ', 138.0000,1,   6,   1,   1,1.00251007, -42.486232, 1.10000, 0.90000, 1.10000, 0.90000
30866,'12099000101 ',  69.0000,1,   6,   1,   1,0.95089316, -40.022610, 1.10000, 0.90000, 1.10000, 0.90000
30867,'12099000102 ',  69.0000,1,   6,   1,   1,0.95004547, -40.098552, 1.10000, 0.90000, 1.10000, 0.90000
30868,'12099000202 ',  69.0000,1,   6,   1,   1,0.95463938, -39.662827, 1.10000, 0.90000, 1.10000, 0.90000
30869,'12099000204 ', 138.0000,1,   6,   1,   1,0.96286488, -37.203559, 1.10000, 0.90000, 1.10000, 0.90000
30870,'12099000205 ',  69.0000,1,   6,   1,   1,0.95544893, -39.773704, 1.10000, 0.90000, 1.10000, 0.90000
30871,'12099000206 ',  69.0000,1,   6,   1,   1,0.95618755, -39.491150, 1.10000, 0.90000, 1.10000, 0.90000
30872,'12099000208 ',  69.0000,1,   6,   1,   1,0.95648867, -39.709156, 1.10000, 0.90000, 1.10000, 0.90000
30873,'12099000209 ',  69.0000,1,   6,   1,   1,0.95756155, -39.657677, 1.10000, 0.90000, 1.10000, 0.90000
30874,'12099000210 ',  69.0000,1,   6,   1,   1,0.95613343, -39.241233, 1.10000, 0.90000, 1.10000, 0.90000
30875,'12099000211 ',  69.0000,1,   6,   1,   1,0.95638734, -39.054656, 1.10000, 0.90000, 1.10000, 0.90000
30876,'12099000213 ',  69.0000,1,   6,   1,   1,0.95519280, -39.512760, 1.10000, 0.90000, 1.10000, 0.90000
30877,'12099000214 ',  69.0000,1,   6,   1,   1,0.95658934, -39.540901, 1.10000, 0.90000, 1.10000, 0.90000
30878,'12099000215 ',  69.0000,1,   6,   1,   1,0.95731604, -39.578593, 1.10000, 0.90000, 1.10000, 0.90000
30879,'12099000301 ',  69.0000,1,   6,   1,   1,0.95554936, -39.887349, 1.10000, 0.90000, 1.10000, 0.90000
30880,'12099000303 ',  69.0000,1,   6,   1,   1,0.96557140, -39.597622, 1.10000, 0.90000, 1.10000, 0.90000
30881,'12099000304 ',  69.0000,1,   6,   1,   1,0.96698397, -39.545098, 1.10000, 0.90000, 1.10000, 0.90000
30882,'12099000405 ',  69.0000,1,   6,   1,   1,0.95453757, -39.909837, 1.10000, 0.90000, 1.10000, 0.90000
30883,'12099000406 ',  69.0000,1,   6,   1,   1,0.95949304, -39.845688, 1.10000, 0.90000, 1.10000, 0.90000
30884,'12099000407 ',  69.0000,1,   6,   1,   1,0.95331091, -40.007645, 1.10000, 0.90000, 1.10000, 0.90000
30885,'12099000408 ',  69.0000,1,   6,   1,   1,0.95427835, -39.979566, 1.10000, 0.90000, 1.10000, 0.90000
30886,'12099000410 ',  69.0000,1,   6,   1,   1,0.96304345, -39.774828, 1.10000, 0.90000, 1.10000, 0.90000
30887,'12099000505 ',  69.0000,1,   6,   1,   1,0.96978158, -39.462763, 1.10000, 0.90000, 1.10000, 0.90000
30888,'12099000507 ',  69.0000,1,   6,   1,   1,0.96043134, -39.849253, 1.10000, 0.90000, 1.10000, 0.90000
30889,'12099000509 ',  69.0000,1,   6,   1,   1,0.97979212, -38.561025, 1.10000, 0.90000, 1.10000, 0.90000
30890,'12099000511 ',  69.0000,1,   6,   1,   1,0.98049819, -38.558351, 1.10000, 0.90000, 1.10000, 0.90000
30891,'12099000600 ',  69.0000,1,   6,   1,   1,0.96716356, -39.589634, 1.10000, 0.90000, 1.10000, 0.90000
30892,'12099000702 ', 138.0000,1,   6,   1,   1,0.98931450, -37.612496, 1.10000, 0.90000, 1.10000, 0.90000
30893,'12099000703 ', 138.0000,1,   6,   1,   1,0.98750061, -37.710110, 1.10000, 0.90000, 1.10000, 0.90000
30894,'12099000802 ',  69.0000,1,   6,   1,   1,0.97275054, -39.198083, 1.10000, 0.90000, 1.10000, 0.90000
30895,'12099000803 ',  69.0000,1,   6,   1,   1,0.96942639, -39.426799, 1.10000, 0.90000, 1.10000, 0.90000
30896,'12099000804 ',  69.0000,1,   6,   1,   1,0.97161639, -39.300290, 1.10000, 0.90000, 1.10000, 0.90000
30897,'12099000902 ',  69.0000,1,   6,   1,   1,0.97208524, -39.147571, 1.10000, 0.90000, 1.10000, 0.90000
30898,'12099000903 ', 138.0000,1,   6,   1,   1,0.98803556, -37.601967, 1.10000, 0.90000, 1.10000, 0.90000
30899,'12099000904 ',  69.0000,1,   6,   1,   1,0.96924460, -39.269517, 1.10000, 0.90000, 1.10000, 0.90000
30900,'12099000905 ',  69.0000,1,   6,   1,   1,0.96820867, -39.311434, 1.10000, 0.90000, 1.10000, 0.90000
30901,'12099001002 ', 138.0000,1,   6,   1,   1,0.98761684, -37.465657, 1.10000, 0.90000, 1.10000, 0.90000
30902,'12099001003 ',  69.0000,1,   6,   1,   1,0.97725278, -38.807120, 1.10000, 0.90000, 1.10000, 0.90000
30903,'12099001004 ',  69.0000,1,   6,   1,   1,0.97897953, -38.730321, 1.10000, 0.90000, 1.10000, 0.90000
30904,'12099001101 ',  69.0000,1,   6,   1,   1,0.98424661, -38.192058, 1.10000, 0.90000, 1.10000, 0.90000
30905,'12099001102 ', 138.0000,1,   6,   1,   1,0.99120641, -37.509661, 1.10000, 0.90000, 1.10000, 0.90000
30906,'12099001200 ', 138.0000,1,   6,   1,   1,0.99342191, -37.391854, 1.10000, 0.90000, 1.10000, 0.90000
30907,'12099001301 ', 138.0000,1,   6,   1,   1,0.98973018, -37.487579, 1.10000, 0.90000, 1.10000, 0.90000
30908,'12099001302 ',  69.0000,1,   6,   1,   1,0.98579055, -38.097562, 1.10000, 0.90000, 1.10000, 0.90000
30909,'12099001402 ', 500.0000,1,   6,   1,   1,1.00768411, -35.343589, 1.10000, 0.90000, 1.10000, 0.90000
30910,'12099001403 ',  69.0000,1,   6,   1,   1,0.98690420, -38.035910, 1.10000, 0.90000, 1.10000, 0.90000
30911,'12099001404 ', 500.0000,1,   6,   1,   1,1.00772834, -35.233073, 1.10000, 0.90000, 1.10000, 0.90000
30912,'12099001500 ', 138.0000,1,   6,   1,   1,0.99589086, -37.290801, 1.10000, 0.90000, 1.10000, 0.90000
30913,'12099001600 ',  69.0000,1,   6,   1,   1,1.00050974, -36.930027, 1.10000, 0.90000, 1.10000, 0.90000
30914,'12099001700 ', 230.0000,1,   6,   1,   1,1.00358164, -36.508515, 1.10000, 0.90000, 1.10000, 0.90000
30915,'12099001801 ', 138.0000,1,   6,   1,   1,0.99027675, -37.697443, 1.10000, 0.90000, 1.10000, 0.90000
30916,'12099001802 ',  69.0000,1,   6,   1,   1,0.97874343, -38.658348, 1.10000, 0.90000, 1.10000, 0.90000
30917,'12099001904 ',  69.0000,1,   6,   1,   1,0.98190629, -38.417003, 1.10000, 0.90000, 1.10000, 0.90000
30918,'12099001907 ',  69.0000,1,   6,   1,   1,0.97427082, -38.699784, 1.10000, 0.90000, 1.10000, 0.90000
30919,'12099001908 ',  69.0000,1,   6,   1,   1,0.97519231, -38.692684, 1.10000, 0.90000, 1.10000, 0.90000
30920,'12099001909 ',  69.0000,1,   6,   1,   1,0.97218847, -38.750959, 1.10000, 0.90000, 1.10000, 0.90000
30921,'12099001910 ',  69.0000,1,   6,   1,   1,0.97180539, -38.756402, 1.10000, 0.90000, 1.10000, 0.90000
30922,'12099001911 ',  69.0000,1,   6,   1,   1,0.97198755, -38.754432, 1.10000, 0.90000, 1.10000, 0.90000
30923,'12099001912 ',  69.0000,1,   6,   1,   1,0.97289318, -38.717177, 1.10000, 0.90000, 1.10000, 0.90000
30924,'12099001913 ', 138.0000,1,   6,   1,   1,0.98317748, -37.503893, 1.10000, 0.90000, 1.10000, 0.90000
30925,'12099001914 ',  69.0000,1,   6,   1,   1,0.97749168, -38.672494, 1.10000, 0.90000, 1.10000, 0.90000
30926,'12099001915 ',  69.0000,1,   6,   1,   1,0.97837746, -38.640375, 1.10000, 0.90000, 1.10000, 0.90000
30927,'12099001916 ',  69.0000,1,   6,   1,   1,0.97423679, -38.731592, 1.10000, 0.90000, 1.10000, 0.90000
30928,'12099001917 ',  69.0000,1,   6,   1,   1,0.97266161, -38.743661, 1.10000, 0.90000, 1.10000, 0.90000
30929,'12099002005 ', 138.0000,1,   6,   1,   1,0.98562360, -37.957564, 1.10000, 0.90000, 1.10000, 0.90000
30930,'12099002006 ', 138.0000,1,   6,   1,   1,0.98683715, -37.890174, 1.10000, 0.90000, 1.10000, 0.90000
30931,'12099002100 ',  69.0000,1,   6,   1,   1,0.98441559, -38.314226, 1.10000, 0.90000, 1.10000, 0.90000
30932,'12099002200 ',  69.0000,1,   6,   1,   1,0.98543835, -38.270824, 1.10000, 0.90000, 1.10000, 0.90000
30933,'12099002300 ', 138.0000,1,   6,   1,   1,0.98824424, -37.923266, 1.10000, 0.90000, 1.10000, 0.90000
30934,'12099002400 ', 138.0000,1,   6,   1,   1,0.98705912, -38.020719, 1.10000, 0.90000, 1.10000, 0.90000
30935,'12099002600 ', 138.0000,1,   6,   1,   1,0.98594975, -38.108074, 1.10000, 0.90000, 1.10000, 0.90000
30936,'12099002700 ', 138.0000,1,   6,   1,   1,0.98491234, -38.192232, 1.10000, 0.90000, 1.10000, 0.90000
30937,'12099002800 ',  69.0000,1,   6,   1,   1,0.98233867, -38.504577, 1.10000, 0.90000, 1.10000, 0.90000
30938,'12099002900 ', 138.0000,1,   6,   1,   1,0.98477697, -37.997517, 1.10000, 0.90000, 1.10000, 0.90000
30939,'12099003000 ', 138.0000,1,   6,   1,   1,0.98369271, -38.073974, 1.10000, 0.90000, 1.10000, 0.90000
30940,'12099003101 ',  69.0000,1,   6,   1,   1,0.97266459, -38.782627, 1.10000, 0.90000, 1.10000, 0.90000
30941,'12099003102 ',  69.0000,1,   6,   1,   1,0.97216290, -38.753708, 1.10000, 0.90000, 1.10000, 0.90000
30942,'12099003201 ', 138.0000,1,   6,   1,   1,0.97889078, -37.776834, 1.10000, 0.90000, 1.10000, 0.90000
30943,'12099003202 ', 138.0000,1,   6,   1,   1,0.97804958, -37.839258, 1.10000, 0.90000, 1.10000, 0.90000
30944,'12099003300 ',  69.0000,1,   6,   1,   1,0.97468746, -39.116046, 1.10000, 0.90000, 1.10000, 0.90000
30945,'12099003400 ', 138.0000,1,   6,   1,   1,0.98253644, -38.394703, 1.10000, 0.90000, 1.10000, 0.90000
30946,'12099003504 ',  69.0000,1,   6,   1,   1,0.97530401, -39.083282, 1.10000, 0.90000, 1.10000, 0.90000
30947,'12099003507 ',  69.0000,1,   6,   1,   1,0.98755246, -38.102050, 1.10000, 0.90000, 1.10000, 0.90000
30948,'12099003509 ',  69.0000,1,   6,   1,   1,0.98169911, -38.490616, 1.10000, 0.90000, 1.10000, 0.90000
30949,'12099003511 ',  69.0000,1,   6,   1,   1,0.97480524, -39.202824, 1.10000, 0.90000, 1.10000, 0.90000
30950,'12099003600 ',  69.0000,1,   6,   1,   1,0.97388297, -39.889261, 1.10000, 0.90000, 1.10000, 0.90000
30951,'12099003700 ', 138.0000,1,   6,   1,   1,0.98120403, -38.492733, 1.10000, 0.90000, 1.10000, 0.90000
30952,'12099003800 ', 230.0000,1,   6,   1,   1,0.99074769, -36.744218, 1.10000, 0.90000, 1.10000, 0.90000
30953,'12099003901 ', 138.0000,1,   6,   1,   1,0.97813588, -37.901051, 1.10000, 0.90000, 1.10000, 0.90000
30954,'12099003902 ',  69.0000,1,   6,   1,   1,0.97116798, -38.841319, 1.10000, 0.90000, 1.10000, 0.90000
30955,'12099004005 ', 138.0000,1,   6,   1,   1,0.97702301, -38.083721, 1.10000, 0.90000, 1.10000, 0.90000
30956,'12099004007 ', 138.0000,1,   6,   1,   1,0.97661960, -38.154851, 1.10000, 0.90000, 1.10000, 0.90000
30957,'12099004008 ',  69.0000,1,   6,   1,   1,0.97163910, -38.868008, 1.10000, 0.90000, 1.10000, 0.90000
30958,'12099004009 ',  69.0000,1,   6,   1,   1,0.97120380, -38.918182, 1.10000, 0.90000, 1.10000, 0.90000
30959,'12099004010 ',  69.0000,1,   6,   1,   1,0.97151297, -38.881122, 1.10000, 0.90000, 1.10000, 0.90000
30960,'12099004011 ', 138.0000,1,   6,   1,   1,0.97630095, -38.213819, 1.10000, 0.90000, 1.10000, 0.90000
30961,'12099004012 ', 138.0000,1,   6,   1,   1,0.97578335, -38.328327, 1.10000, 0.90000, 1.10000, 0.90000
30962,'12099004013 ', 138.0000,1,   6,   1,   1,0.97473598, -38.569419, 1.10000, 0.90000, 1.10000, 0.90000
30963,'12099004101 ', 138.0000,1,   6,   1,   1,0.97902924, -38.430647, 1.10000, 0.90000, 1.10000, 0.90000
30964,'12099004102 ',  69.0000,1,   6,   1,   1,0.96935749, -39.083486, 1.10000, 0.90000, 1.10000, 0.90000
30965,'12099004201 ', 138.0000,1,   6,   1,   1,0.97714168, -38.607716, 1.10000, 0.90000, 1.10000, 0.90000
30966,'12099004202 ', 138.0000,1,   6,   1,   1,0.97785926, -38.545073, 1.10000, 0.90000, 1.10000, 0.90000
30967,'12099004203 ',  69.0000,1,   6,   1,   1,0.97208267, -39.261929, 1.10000, 0.90000, 1.10000, 0.90000
30968,'12099004300 ', 138.0000,1,   6,   1,   1,0.98042119, -38.530774, 1.10000, 0.90000, 1.10000, 0.90000
30969,'12099004401 ', 138.0000,1,   6,   1,   1,0.97988790, -38.561281, 1.10000, 0.90000, 1.10000, 0.90000
30970,'12099004402 ',  69.0000,1,   6,   1,   1,0.97699672, -39.132094, 1.10000, 0.90000, 1.10000, 0.90000
30971,'12099004500 ',  69.0000,1,   6,   1,   1,0.97443825, -39.239707, 1.10000, 0.90000, 1.10000, 0.90000
30972,'12099004601 ', 138.0000,1,   6,   1,   1,0.97630167, -38.688944, 1.10000, 0.90000, 1.10000, 0.90000
30973,'12099004602 ', 138.0000,1,   6,   1,   1,0.97567034, -38.745887, 1.10000, 0.90000, 1.10000, 0.90000
30974,'12099004702 ',  69.0000,1,   6,   1,   1,0.97100842, -39.393458, 1.10000, 0.90000, 1.10000, 0.90000
30975,'12099004704 ', 138.0000,1,   6,   1,   1,0.97437555, -38.715875, 1.10000, 0.90000, 1.10000, 0.90000
30976,'12099004705 ',  69.0000,1,   6,   1,   1,0.97066653, -39.247438, 1.10000, 0.90000, 1.10000, 0.90000
30977,'12099004706 ',  69.0000,1,   6,   1,   1,0.97004873, -39.260563, 1.10000, 0.90000, 1.10000, 0.90000
30978,'12099004809 ',  69.0000,1,   6,   1,   1,0.97198755, -39.031973, 1.10000, 0.90000, 1.10000, 0.90000
30979,'12099004810 ', 138.0000,1,   6,   1,   1,0.97522515, -38.303250, 1.10000, 0.90000, 1.10000, 0.90000
30980,'12099004811 ', 138.0000,1,   6,   1,   1,0.97365570, -38.623043, 1.10000, 0.90000, 1.10000, 0.90000
30981,'12099004812 ',  69.0000,1,   6,   1,   1,0.97036779, -39.254047, 1.10000, 0.90000, 1.10000, 0.90000
30982,'12099004813 ', 138.0000,1,   6,   1,   1,0.97170758, -39.151198, 1.10000, 0.90000, 1.10000, 0.90000
30983,'12099004815 ', 138.0000,1,   6,   1,   1,0.97693312, -38.105089, 1.10000, 0.90000, 1.10000, 0.90000
30984,'12099004816 ',  69.0000,1,   6,   1,   1,0.97234750, -38.879824, 1.10000, 0.90000, 1.10000, 0.90000
30985,'12099004817 ', 138.0000,1,   6,   1,   1,0.97616273, -38.182707, 1.10000, 0.90000, 1.10000, 0.90000
30986,'12099004818 ',  69.0000,1,   6,   1,   1,0.97063416, -39.219325, 1.10000, 0.90000, 1.10000, 0.90000
30987,'12099004819 ',  69.0000,1,   6,   1,   1,0.97100490, -39.184590, 1.10000, 0.90000, 1.10000, 0.90000
30988,'12099004902 ', 138.0000,1,   6,   1,   1,0.97401917, -38.884369, 1.10000, 0.90000, 1.10000, 0.90000
30989,'12099004903 ',  69.0000,1,   6,   1,   1,0.97192252, -39.365706, 1.10000, 0.90000, 1.10000, 0.90000
30990,'12099004904 ', 138.0000,1,   6,   1,   1,0.97498286, -38.807058, 1.10000, 0.90000, 1.10000, 0.90000
30991,'12099005000 ', 138.0000,1,   6,   1,   1,0.97617048, -39.064611, 1.10000, 0.90000, 1.10000, 0.90000
30992,'12099005101 ',  69.0000,1,   6,   1,   1,0.97812694, -39.107201, 1.10000, 0.90000, 1.10000, 0.90000
30993,'12099005102 ', 138.0000,1,   6,   1,   1,0.99329251, -37.794732, 1.10000, 0.90000, 1.10000, 0.90000
30994,'12099005202 ',  69.0000,1,   6,   1,   1,0.97961181, -39.083323, 1.10000, 0.90000, 1.10000, 0.90000
30995,'12099005203 ',  69.0000,1,   6,   1,   1,0.97524083, -39.206625, 1.10000, 0.90000, 1.10000, 0.90000
30996,'12099005204 ', 138.0000,1,   6,   1,   1,0.97973949, -38.571154, 1.10000, 0.90000, 1.10000, 0.90000
30997,'12099005300 ',  69.0000,1,   6,   1,   1,0.97565383, -39.198275, 1.10000, 0.90000, 1.10000, 0.90000
30998,'12099005405 ',  69.0000,1,   6,   1,   1,0.97817773, -39.093766, 1.10000, 0.90000, 1.10000, 0.90000
30999,'12099005407 ',  69.0000,1,   6,   1,   1,0.97824055, -39.093322, 1.10000, 0.90000, 1.10000, 0.90000
31000,'12099005409 ',  69.0000,1,   6,   1,   1,0.97272319, -39.727133, 1.10000, 0.90000, 1.10000, 0.90000
31001,'12099005411 ',  69.0000,1,   6,   1,   1,0.96571600, -40.760708, 1.10000, 0.90000, 1.10000, 0.90000
31002,'12099005501 ', 138.0000,1,   6,   1,   1,0.99190634, -37.865971, 1.10000, 0.90000, 1.10000, 0.90000
31003,'12099005502 ',  69.0000,1,   6,   1,   1,0.97519445, -39.481082, 1.10000, 0.90000, 1.10000, 0.90000
31004,'12099005601 ',  69.0000,1,   6,   1,   1,0.97374433, -39.699727, 1.10000, 0.90000, 1.10000, 0.90000
31005,'12099005602 ',  69.0000,1,   6,   1,   1,0.97304910, -39.718086, 1.10000, 0.90000, 1.10000, 0.90000
31006,'12099005701 ',  69.0000,1,   6,   1,   1,0.97258776, -39.803761, 1.10000, 0.90000, 1.10000, 0.90000
31007,'12099005702 ', 138.0000,1,   6,   1,   1,0.97230750, -39.687367, 1.10000, 0.90000, 1.10000, 0.90000
31008,'12099005807 ', 138.0000,1,   6,   1,   1,0.97438842, -39.295711, 1.10000, 0.90000, 1.10000, 0.90000
31009,'12099005808 ', 230.0000,1,   6,   1,   1,0.98847985, -36.989207, 1.10000, 0.90000, 1.10000, 0.90000
31010,'12099005810 ',  69.0000,1,   6,   1,   1,0.96891207, -40.046103, 1.10000, 0.90000, 1.10000, 0.90000
31011,'12099005811 ',  69.0000,1,   6,   1,   1,0.97056097, -39.891385, 1.10000, 0.90000, 1.10000, 0.90000
31012,'12099005812 ', 138.0000,1,   6,   1,   1,0.97173059, -39.770177, 1.10000, 0.90000, 1.10000, 0.90000
31013,'12099005813 ', 138.0000,1,   6,   1,   1,0.97236234, -39.653418, 1.10000, 0.90000, 1.10000, 0.90000
31014,'12099005814 ', 138.0000,1,   6,   1,   1,0.97331363, -38.946043, 1.10000, 0.90000, 1.10000, 0.90000
31015,'12099005815 ', 138.0000,1,   6,   1,   1,0.97301823, -38.971044, 1.10000, 0.90000, 1.10000, 0.90000
31016,'12099005816 ', 138.0000,1,   6,   1,   1,0.97316283, -39.500483, 1.10000, 0.90000, 1.10000, 0.90000
31017,'12099005817 ', 138.0000,1,   6,   1,   1,0.97268522, -39.005902, 1.10000, 0.90000, 1.10000, 0.90000
31018,'12099005903 ', 138.0000,1,   6,   1,   1,0.97231543, -38.900922, 1.10000, 0.90000, 1.10000, 0.90000
31019,'12099005915 ',  69.0000,1,   6,   1,   1,0.95915091, -42.355676, 1.10000, 0.90000, 1.10000, 0.90000
31020,'12099005916 ', 138.0000,1,   6,   1,   1,0.97038823, -39.405356, 1.10000, 0.90000, 1.10000, 0.90000
31021,'12099005917 ',  69.0000,1,   6,   1,   1,0.96405053, -40.612776, 1.10000, 0.90000, 1.10000, 0.90000
31022,'12099005918 ', 138.0000,1,   6,   1,   1,0.96928263, -39.637968, 1.10000, 0.90000, 1.10000, 0.90000
31023,'12099005921 ', 138.0000,1,   6,   1,   1,0.96829110, -39.814737, 1.10000, 0.90000, 1.10000, 0.90000
31024,'12099005922 ', 138.0000,1,   6,   1,   1,0.96742338, -39.991379, 1.10000, 0.90000, 1.10000, 0.90000
31025,'12099005923 ', 138.0000,1,   6,   1,   1,0.96870172, -39.701188, 1.10000, 0.90000, 1.10000, 0.90000
31026,'12099005926 ', 138.0000,1,   6,   1,   1,0.96609467, -40.280091, 1.10000, 0.90000, 1.10000, 0.90000
31027,'12099005930 ', 138.0000,1,   6,   1,   1,0.96475017, -40.530766, 1.10000, 0.90000, 1.10000, 0.90000
31028,'12099005931 ',  69.0000,1,   6,   1,   1,0.96010423, -42.195187, 1.10000, 0.90000, 1.10000, 0.90000
31029,'12099005933 ',  69.0000,1,   6,   1,   1,0.96142679, -41.997146, 1.10000, 0.90000, 1.10000, 0.90000
31030,'12099005934 ',  69.0000,1,   6,   1,   1,0.96169972, -41.998188, 1.10000, 0.90000, 1.10000, 0.90000
31031,'12099005935 ', 138.0000,1,   6,   1,   1,0.96419013, -40.613644, 1.10000, 0.90000, 1.10000, 0.90000
31032,'12099005936 ',  69.0000,1,   6,   1,   1,0.96095419, -42.037618, 1.10000, 0.90000, 1.10000, 0.90000
31033,'12099005937 ',  69.0000,1,   6,   1,   1,0.95976806, -42.293651, 1.10000, 0.90000, 1.10000, 0.90000
31034,'12099005938 ',  69.0000,1,   6,   1,   1,0.96039927, -42.275808, 1.10000, 0.90000, 1.10000, 0.90000
31035,'12099005939 ',  69.0000,1,   6,   1,   1,0.96035331, -42.183607, 1.10000, 0.90000, 1.10000, 0.90000
31036,'12099005940 ',  69.0000,1,   6,   1,   1,0.96008003, -42.191417, 1.10000, 0.90000, 1.10000, 0.90000
31037,'12099005942 ',  69.0000,1,   6,   1,   1,0.95856589, -42.474498, 1.10000, 0.90000, 1.10000, 0.90000
31038,'12099005943 ',  69.0000,1,   6,   1,   1,0.95879138, -42.364839, 1.10000, 0.90000, 1.10000, 0.90000
31039,'12099005944 ',  69.0000,1,   6,   1,   1,0.95946121, -42.303057, 1.10000, 0.90000, 1.10000, 0.90000
31040,'12099005945 ', 138.0000,1,   6,   1,   1,0.96970505, -39.487338, 1.10000, 0.90000, 1.10000, 0.90000
31041,'12099005946 ', 138.0000,1,   6,   1,   1,0.97097582, -39.196045, 1.10000, 0.90000, 1.10000, 0.90000
31042,'12099005947 ', 138.0000,1,   6,   1,   1,0.96715403, -39.998886, 1.10000, 0.90000, 1.10000, 0.90000
31043,'12099005949 ',  69.0000,1,   6,   1,   1,0.96579379, -40.855442, 1.10000, 0.90000, 1.10000, 0.90000
31044,'12099005950 ', 138.0000,1,   6,   1,   1,0.96798068, -39.862777, 1.10000, 0.90000, 1.10000, 0.90000
31045,'12099005951 ', 138.0000,1,   6,   1,   1,0.96692407, -40.100440, 1.10000, 0.90000, 1.10000, 0.90000
31046,'12099005952 ',  69.0000,1,   6,   1,   1,0.96427202, -40.636644, 1.10000, 0.90000, 1.10000, 0.90000
31047,'12099005953 ', 138.0000,1,   6,   1,   1,0.96652561, -40.107486, 1.10000, 0.90000, 1.10000, 0.90000
31048,'12099005954 ', 138.0000,1,   6,   1,   1,0.96532315, -40.417006, 1.10000, 0.90000, 1.10000, 0.90000
31049,'12099005955 ', 138.0000,1,   6,   1,   1,0.96591020, -40.210273, 1.10000, 0.90000, 1.10000, 0.90000
31050,'12099005956 ',  69.0000,1,   6,   1,   1,0.96224827, -41.603563, 1.10000, 0.90000, 1.10000, 0.90000
31051,'12099006005 ', 138.0000,1,   6,   1,   1,0.96906126, -40.293639, 1.10000, 0.90000, 1.10000, 0.90000
31052,'12099006006 ',  69.0000,1,   6,   1,   1,0.96608669, -40.551564, 1.10000, 0.90000, 1.10000, 0.90000
31053,'12099006007 ',  69.0000,1,   6,   1,   1,0.96594667, -40.822798, 1.10000, 0.90000, 1.10000, 0.90000
31054,'12099006008 ',  69.0000,1,   6,   1,   1,0.96466893, -40.938187, 1.10000, 0.90000, 1.10000, 0.90000
31055,'12099006009 ', 138.0000,1,   6,   1,   1,0.97034931, -40.030981, 1.10000, 0.90000, 1.10000, 0.90000
31056,'12099006010 ',  69.0000,1,   6,   1,   1,0.96681648, -40.723125, 1.10000, 0.90000, 1.10000, 0.90000
31057,'12099006011 ', 138.0000,1,   6,   1,   1,0.97123450, -39.797699, 1.10000, 0.90000, 1.10000, 0.90000
31058,'12099006012 ', 138.0000,1,   6,   1,   1,0.97098231, -39.895377, 1.10000, 0.90000, 1.10000, 0.90000
31059,'12099006100 ', 138.0000,1,   6,   1,   1,0.97118086, -39.848208, 1.10000, 0.90000, 1.10000, 0.90000
31060,'12099006201 ', 138.0000,1,   6,   1,   1,0.96996534, -40.011299, 1.10000, 0.90000, 1.10000, 0.90000
31061,'12099006202 ',  69.0000,1,   6,   1,   1,0.96655703, -40.737072, 1.10000, 0.90000, 1.10000, 0.90000
31062,'12099006203 ', 138.0000,1,   6,   1,   1,0.96908832, -40.138085, 1.10000, 0.90000, 1.10000, 0.90000
31063,'12099006300 ', 138.0000,1,   6,   1,   1,0.96826917, -40.249963, 1.10000, 0.90000, 1.10000, 0.90000
31064,'12099006401 ', 138.0000,1,   6,   1,   1,0.96666527, -40.468143, 1.10000, 0.90000, 1.10000, 0.90000
31065,'12099006402 ',  69.0000,1,   6,   1,   1,0.95724261, -42.271672, 1.10000, 0.90000, 1.10000, 0.90000
31066,'12099006501 ', 138.0000,1,   6,   1,   1,0.96699077, -40.427521, 1.10000, 0.90000, 1.10000, 0.90000
31067,'12099006502 ', 138.0000,1,   6,   1,   1,0.96533364, -40.622673, 1.10000, 0.90000, 1.10000, 0.90000
31068,'12099006602 ',  69.0000,1,   6,   1,   1,0.96252578, -41.277299, 1.10000, 0.90000, 1.10000, 0.90000
31069,'12099006603 ', 138.0000,1,   6,   1,   1,0.96794134, -40.439368, 1.10000, 0.90000, 1.10000, 0.90000
31070,'12099006604 ',  69.0000,1,   6,   1,   1,0.96127254, -41.677521, 1.10000, 0.90000, 1.10000, 0.90000
31071,'12099006605 ',  69.0000,1,   6,   1,   1,0.96113849, -41.710644, 1.10000, 0.90000, 1.10000, 0.90000
31072,'12099006700 ',  69.0000,1,   6,   1,   1,0.95997244, -41.794952, 1.10000, 0.90000, 1.10000, 0.90000
31073,'12099006801 ',  69.0000,1,   6,   1,   1,0.95875663, -41.989773, 1.10000, 0.90000, 1.10000, 0.90000
31074,'12099006802 ',  69.0000,1,   6,   1,   1,0.95917964, -41.922888, 1.10000, 0.90000, 1.10000, 0.90000
31075,'12099006906 ', 138.0000,1,   6,   1,   1,0.95593673, -43.430892, 1.10000, 0.90000, 1.10000, 0.90000
31076,'12099006907 ',  69.0000,1,   6,   1,   1,0.95827430, -42.130342, 1.10000, 0.90000, 1.10000, 0.90000
31077,'12099006908 ',  69.0000,1,   6,   1,   1,0.95793653, -42.285510, 1.10000, 0.90000, 1.10000, 0.90000
31078,'12099006909 ',  69.0000,1,   6,   1,   1,0.95897961, -41.998970, 1.10000, 0.90000, 1.10000, 0.90000
31079,'12099006910 ',  69.0000,1,   6,   1,   1,0.95979464, -41.947819, 1.10000, 0.90000, 1.10000, 0.90000
31080,'12099006911 ',  69.0000,1,   6,   1,   1,0.95735353, -42.212519, 1.10000, 0.90000, 1.10000, 0.90000
31081,'12099006912 ',  69.0000,1,   6,   1,   1,0.95782757, -42.426956, 1.10000, 0.90000, 1.10000, 0.90000
31082,'12099007002 ', 138.0000,1,   6,   1,   1,0.96133095, -41.739378, 1.10000, 0.90000, 1.10000, 0.90000
31083,'12099007005 ',  69.0000,1,   6,   1,   1,0.95831490, -42.785825, 1.10000, 0.90000, 1.10000, 0.90000
31084,'12099007006 ',  69.0000,1,   6,   1,   1,0.95646465, -43.104180, 1.10000, 0.90000, 1.10000, 0.90000
31085,'12099007007 ',  69.0000,1,   6,   1,   1,0.95819205, -43.016535, 1.10000, 0.90000, 1.10000, 0.90000
31086,'12099007008 ',  69.0000,1,   6,   1,   1,0.95597327, -43.520572, 1.10000, 0.90000, 1.10000, 0.90000
31087,'12099007009 ',  69.0000,1,   6,   1,   1,0.95591056, -43.876199, 1.10000, 0.90000, 1.10000, 0.90000
31088,'12099007010 ',  69.0000,1,   6,   1,   1,0.95635116, -43.359526, 1.10000, 0.90000, 1.10000, 0.90000
31089,'12099007011 ',  69.0000,1,   6,   1,   1,0.95481694, -43.546359, 1.10000, 0.90000, 1.10000, 0.90000
31090,'12099007100 ', 138.0000,1,   6,   1,   1,0.95981002, -42.056118, 1.10000, 0.90000, 1.10000, 0.90000
31091,'12099007201 ',  69.0000,1,   6,   1,   1,0.95441890, -44.720793, 1.10000, 0.90000, 1.10000, 0.90000
31092,'12099007202 ',  69.0000,1,   6,   1,   1,0.95487964, -44.705511, 1.10000, 0.90000, 1.10000, 0.90000
31093,'12099007203 ',  69.0000,1,   6,   1,   1,0.95459265, -44.792534, 1.10000, 0.90000, 1.10000, 0.90000
31094,'12099007301 ', 138.0000,1,   6,   1,   1,0.95547009, -43.557704, 1.10000, 0.90000, 1.10000, 0.90000
31095,'12099007302 ',  69.0000,1,   6,   1,   1,0.95418656, -44.775834, 1.10000, 0.90000, 1.10000, 0.90000
31096,'12099007407 ',  69.0000,1,   6,   1,   1,0.95465899, -44.712474, 1.10000, 0.90000, 1.10000, 0.90000
31097,'12099007410 ', 138.0000,1,   6,   1,   1,0.96598983, -40.548945, 1.10000, 0.90000, 1.10000, 0.90000
31098,'12099007412 ',  69.0000,1,   6,   1,   1,0.95795661, -42.160466, 1.10000, 0.90000, 1.10000, 0.90000
31099,'12099007414 ',  69.0000,1,   6,   1,   1,0.95459628, -44.686325, 1.10000, 0.90000, 1.10000, 0.90000
31100,'12099007416 ',  69.0000,1,   6,   1,   1,0.95398057, -44.825814, 1.10000, 0.90000, 1.10000, 0.90000
31101,'12099007418 ',  69.0000,1,   6,   1,   1,0.95482481, -44.808729, 1.10000, 0.90000, 1.10000, 0.90000
31102,'12099007420 ',  69.0000,1,   6,   1,   1,0.95673752, -44.795929, 1.10000, 0.90000, 1.10000, 0.90000
31103,'12099007501 ',  69.0000,1,   6,   1,   1,0.95394176, -44.851352, 1.10000, 0.90000, 1.10000, 0.90000
31104,'12099007504 ',  69.0000,1,   6,   1,   1,0.95617974, -44.808220, 1.10000, 0.90000, 1.10000, 0.90000
31105,'12099007505 ',  69.0000,1,   6,   1,   1,0.95502800, -44.802862, 1.10000, 0.90000, 1.10000, 0.90000
31106,'12099007602 ',  69.0000,1,   6,   1,   1,0.95542055, -44.516082, 1.10000, 0.90000, 1.10000, 0.90000
31107,'12099007603 ',  69.0000,1,   6,   1,   1,0.95478845, -44.542543, 1.10000, 0.90000, 1.10000, 0.90000
31108,'12099007604 ',  69.0000,1,   6,   1,   1,0.95582086, -44.637933, 1.10000, 0.90000, 1.10000, 0.90000
31109,'12099007605 ',  69.0000,1,   6,   1,   1,0.95709825, -44.614512, 1.10000, 0.90000, 1.10000, 0.90000
31110,'12099007607 ',  69.0000,1,   6,   1,   1,0.95597184, -44.176178, 1.10000, 0.90000, 1.10000, 0.90000
31111,'12099007610 ',  69.0000,1,   6,   1,   1,0.95828795, -44.146692, 1.10000, 0.90000, 1.10000, 0.90000
31112,'12099007612 ',  69.0000,1,   6,   1,   1,0.95663118, -44.214444, 1.10000, 0.90000, 1.10000, 0.90000
31113,'12099007613 ',  69.0000,1,   6,   1,   1,0.95673037, -44.270120, 1.10000, 0.90000, 1.10000, 0.90000
31114,'12099007614 ',  69.0000,1,   6,   1,   1,0.95950896, -44.261368, 1.10000, 0.90000, 1.10000, 0.90000
31115,'12099007615 ',  69.0000,1,   6,   1,   1,0.95774442, -44.291174, 1.10000, 0.90000, 1.10000, 0.90000
31116,'12099007616 ',  69.0000,1,   6,   1,   1,0.96071672, -44.270947, 1.10000, 0.90000, 1.10000, 0.90000
31117,'12099007617 ',  69.0000,1,   6,   1,   1,0.96310157, -44.007022, 1.10000, 0.90000, 1.10000, 0.90000
31118,'12099007618 ',  69.0000,1,   6,   1,   1,0.96060956, -44.143547, 1.10000, 0.90000, 1.10000, 0.90000
31119,'12099007705 ',  69.0000,1,   6,   1,   1,0.97323769, -37.665403, 1.10000, 0.90000, 1.10000, 0.90000
31120,'12099007710 ',  69.0000,1,   6,   1,   1,0.97213191, -39.624437, 1.10000, 0.90000, 1.10000, 0.90000
31121,'12099007713 ', 138.0000,1,   6,   1,   1,0.96852261, -41.255036, 1.10000, 0.90000, 1.10000, 0.90000
31122,'12099007716 ', 138.0000,1,   6,   1,   1,0.96449906, -41.959437, 1.10000, 0.90000, 1.10000, 0.90000
31123,'12099007721 ', 138.0000,1,   6,   1,   1,0.99938363, -34.252050, 1.10000, 0.90000, 1.10000, 0.90000
31124,'12099007723 ', 138.0000,1,   6,   1,   1,0.99451375, -34.990151, 1.10000, 0.90000, 1.10000, 0.90000
31125,'12099007724 ', 138.0000,1,   6,   1,   1,0.99353331, -35.095834, 1.10000, 0.90000, 1.10000, 0.90000
31126,'12099007725 ', 138.0000,1,   6,   1,   1,0.99150497, -35.413803, 1.10000, 0.90000, 1.10000, 0.90000
31127,'12099007730 ',  69.0000,1,   6,   1,   1,0.95946330, -44.022243, 1.10000, 0.90000, 1.10000, 0.90000
31128,'12099007731 ',  69.0000,1,   6,   1,   1,0.95934612, -44.114054, 1.10000, 0.90000, 1.10000, 0.90000
31129,'12099007732 ',  69.0000,1,   6,   1,   1,0.95741665, -44.320599, 1.10000, 0.90000, 1.10000, 0.90000
31130,'12099007733 ',  69.0000,1,   6,   1,   1,0.95963174, -44.186895, 1.10000, 0.90000, 1.10000, 0.90000
31131,'12099007734 ',  69.0000,1,   6,   1,   1,0.95881534, -44.086685, 1.10000, 0.90000, 1.10000, 0.90000
31132,'12099007735 ',  69.0000,1,   6,   1,   1,0.95869631, -44.184999, 1.10000, 0.90000, 1.10000, 0.90000
31133,'12099007736 ',  69.0000,1,   6,   1,   1,0.95923823, -44.122117, 1.10000, 0.90000, 1.10000, 0.90000
31134,'12099007738 ',  69.0000,1,   6,   1,   1,0.96002769, -44.124429, 1.10000, 0.90000, 1.10000, 0.90000
31135,'12099007739 ',  69.0000,1,   6,   1,   1,0.96053255, -44.119645, 1.10000, 0.90000, 1.10000, 0.90000
31136,'12099007740 ',  69.0000,1,   6,   1,   1,0.95950681, -43.956417, 1.10000, 0.90000, 1.10000, 0.90000
31137,'12099007741 ',  69.0000,1,   6,   1,   1,0.95981622, -43.867382, 1.10000, 0.90000, 1.10000, 0.90000
31138,'12099007742 ',  69.0000,1,   6,   1,   1,0.95770061, -43.294237, 1.10000, 0.90000, 1.10000, 0.90000
31139,'12099007743 ',  69.0000,1,   6,   1,   1,0.95908999, -43.270597, 1.10000, 0.90000, 1.10000, 0.90000
31140,'12099007744 ',  69.0000,1,   6,   1,   1,0.95878071, -43.627796, 1.10000, 0.90000, 1.10000, 0.90000
31141,'12099007746 ',  69.0000,1,   6,   1,   1,0.95680076, -43.350289, 1.10000, 0.90000, 1.10000, 0.90000
31142,'12099007747 ',  69.0000,1,   6,   1,   1,0.95692420, -43.346744, 1.10000, 0.90000, 1.10000, 0.90000
31143,'12099007748 ',  69.0000,1,   6,   1,   1,0.95857835, -43.001133, 1.10000, 0.90000, 1.10000, 0.90000
31144,'12099007749 ',  69.0000,1,   6,   1,   1,0.95960969, -42.959482, 1.10000, 0.90000, 1.10000, 0.90000
31145,'12099007750 ', 138.0000,1,   6,   1,   1,0.98780328, -36.013357, 1.10000, 0.90000, 1.10000, 0.90000
31146,'12099007751 ', 138.0000,1,   6,   1,   1,0.98632157, -36.259716, 1.10000, 0.90000, 1.10000, 0.90000
31147,'12099007752 ', 138.0000,1,   6,   1,   1,0.98348057, -36.745943, 1.10000, 0.90000, 1.10000, 0.90000
31148,'12099007753 ',  69.0000,1,   6,   1,   1,0.96476632, -40.016832, 1.10000, 0.90000, 1.10000, 0.90000
31149,'12099007754 ',  69.0000,1,   6,   1,   1,0.96992511, -40.196073, 1.10000, 0.90000, 1.10000, 0.90000
31150,'12099007756 ',  69.0000,1,   6,   1,   1,0.96830934, -40.488566, 1.10000, 0.90000, 1.10000, 0.90000
31151,'12099007757 ',  69.0000,1,   6,   1,   1,0.96887696, -40.358714, 1.10000, 0.90000, 1.10000, 0.90000
31152,'12099007758 ',  69.0000,1,   6,   1,   1,0.98464543, -35.835001, 1.10000, 0.90000, 1.10000, 0.90000
31153,'12099007759 ',  69.0000,1,   6,   1,   1,0.98345679, -35.843460, 1.10000, 0.90000, 1.10000, 0.90000
31154,'12099007760 ', 138.0000,1,   6,   1,   1,0.98167938, -37.301548, 1.10000, 0.90000, 1.10000, 0.90000
31155,'12099007762 ', 138.0000,1,   6,   1,   1,0.98009813, -37.572785, 1.10000, 0.90000, 1.10000, 0.90000
31156,'12099007763 ', 138.0000,1,   6,   1,   1,0.98325872, -37.005227, 1.10000, 0.90000, 1.10000, 0.90000
31157,'12099007764 ', 138.0000,1,   6,   1,   1,0.97816163, -37.753509, 1.10000, 0.90000, 1.10000, 0.90000
31158,'12099007765 ', 138.0000,1,   6,   1,   1,0.98033965, -37.358580, 1.10000, 0.90000, 1.10000, 0.90000
31159,'12099007766 ',  69.0000,1,   6,   1,   1,0.95904851, -44.178316, 1.10000, 0.90000, 1.10000, 0.90000
31160,'12099007767 ',  69.0000,1,   6,   1,   1,0.95827782, -44.226267, 1.10000, 0.90000, 1.10000, 0.90000
31161,'12099007805 ',  69.0000,1,   6,   1,   1,0.95725614, -39.177350, 1.10000, 0.90000, 1.10000, 0.90000
31162,'12099007808 ', 138.0000,1,   6,   1,   1,0.99892431, -34.501075, 1.10000, 0.90000, 1.10000, 0.90000
31163,'12099007809 ', 138.0000,1,   6,   1,   1,0.99638587, -34.775676, 1.10000, 0.90000, 1.10000, 0.90000
31164,'12099007812 ', 138.0000,1,   6,   1,   1,0.98654175, -36.485364, 1.10000, 0.90000, 1.10000, 0.90000
31165,'12099007813 ', 230.0000,1,   6,   1,   1,0.99388963, -35.236905, 1.10000, 0.90000, 1.10000, 0.90000
31166,'12099007814 ',  69.0000,1,   6,   1,   1,0.96988899, -39.016404, 1.10000, 0.90000, 1.10000, 0.90000
31167,'12099007818 ', 138.0000,1,   6,   1,   1,0.98326313, -37.044484, 1.10000, 0.90000, 1.10000, 0.90000
31168,'12099007823 ',  69.0000,1,   6,   1,   1,0.95887679, -38.797216, 1.10000, 0.90000, 1.10000, 0.90000
31169,'12099007830 ',  69.0000,1,   6,   1,   1,0.96611196, -39.246414, 1.10000, 0.90000, 1.10000, 0.90000
31170,'12099007831 ',  69.0000,1,   6,   1,   1,0.97540182, -38.675413, 1.10000, 0.90000, 1.10000, 0.90000
31171,'12099007832 ', 138.0000,1,   6,   1,   1,0.98280454, -37.376154, 1.10000, 0.90000, 1.10000, 0.90000
31172,'12099007833 ', 138.0000,1,   6,   1,   1,0.98216975, -37.318521, 1.10000, 0.90000, 1.10000, 0.90000
31173,'12099007834 ',  69.0000,1,   6,   1,   1,0.95888877, -39.454632, 1.10000, 0.90000, 1.10000, 0.90000
31174,'12099007835 ',  69.0000,1,   6,   1,   1,0.96077424, -39.489278, 1.10000, 0.90000, 1.10000, 0.90000
31175,'12099007836 ', 138.0000,1,   6,   1,   1,0.98441321, -37.416456, 1.10000, 0.90000, 1.10000, 0.90000
31176,'12099007838 ', 138.0000,1,   6,   1,   1,0.98812878, -36.200149, 1.10000, 0.90000, 1.10000, 0.90000
31177,'12099007839 ', 138.0000,1,   6,   1,   1,0.99026036, -35.837108, 1.10000, 0.90000, 1.10000, 0.90000
31178,'12099007912 ', 500.0000,1,   6,   1,   1,1.01310301, -31.766175, 1.10000, 0.90000, 1.10000, 0.90000
31179,'12099008001 ', 500.0000,1,   6,   1,   1,1.01307809, -28.389813, 1.10000, 0.90000, 1.10000, 0.90000
31180,'12099008002 ', 138.0000,1,   6,   1,   1,1.00378239, -30.900472, 1.10000, 0.90000, 1.10000, 0.90000
31181,'12099008101 ',  69.0000,1,   6,   1,   1,0.99741000, -34.126203, 1.10000, 0.90000, 1.10000, 0.90000
31182,'12099008102 ', 138.0000,1,   6,   1,   1,1.00062668, -31.677304, 1.10000, 0.90000, 1.10000, 0.90000
31183,'12099008201 ',  69.0000,1,   6,   1,   1,0.99857813, -34.223161, 1.10000, 0.90000, 1.10000, 0.90000
31184,'12099008202 ',  69.0000,1,   6,   1,   1,0.99868935, -34.266888, 1.10000, 0.90000, 1.10000, 0.90000
31185,'12099008203 ',  69.0000,1,   6,   1,   1,0.99510443, -34.903578, 1.10000, 0.90000, 1.10000, 0.90000
31186,'12099008301 ',  69.0000,1,   6,   1,   1,0.99366242, -34.645759, 1.10000, 0.90000, 1.10000, 0.90000
31187,'12099008302 ',  69.0000,1,   6,   1,   1,0.99700546, -34.613401, 1.10000, 0.90000, 1.10000, 0.90000
31188,'12099980000 ', 138.0000,1,   6,   1,   1,0.97815323, -37.891414, 1.10000, 0.90000, 1.10000, 0.90000
31189,'12099980100 ', 138.0000,1,   6,   1,   1,0.98550522, -37.346426, 1.10000, 0.90000, 1.10000, 0.90000
31190,'12099980200 ',  69.0000,1,   6,   1,   1,0.95839494, -39.367462, 1.10000, 0.90000, 1.10000, 0.90000
31191,'12099980400 ',  69.0000,1,   6,   1,   1,0.95904505, -44.094018, 1.10000, 0.90000, 1.10000, 0.90000
31192,'12099980500 ', 138.0000,1,   6,   1,   1,0.98238266, -38.160373, 1.10000, 0.90000, 1.10000, 0.90000
31193,'12101030101 ',  69.0000,1,   6,   1,   1,0.98914105, -51.802511, 1.10000, 0.90000, 1.10000, 0.90000
31194,'12101030102 ',  69.0000,1,   6,   1,   1,0.98746490, -51.947089, 1.10000, 0.90000, 1.10000, 0.90000
31195,'12101030202 ',  69.0000,1,   6,   1,   1,0.97742814, -52.746679, 1.10000, 0.90000, 1.10000, 0.90000
31196,'12101030203 ',  69.0000,1,   6,   1,   1,0.97537374, -52.835454, 1.10000, 0.90000, 1.10000, 0.90000
31197,'12101030204 ',  69.0000,1,   6,   1,   1,0.98323065, -52.580623, 1.10000, 0.90000, 1.10000, 0.90000
31198,'12101030205 ',  69.0000,1,   6,   1,   1,0.97677159, -53.380964, 1.10000, 0.90000, 1.10000, 0.90000
31199,'12101030301 ', 138.0000,1,   6,   1,   1,0.99575323, -51.754662, 1.10000, 0.90000, 1.10000, 0.90000
31200,'12101030302 ', 138.0000,1,   6,   1,   1,0.99680489, -51.717144, 1.10000, 0.90000, 1.10000, 0.90000
31201,'12101030303 ',  69.0000,1,   6,   1,   1,0.99850577, -51.720617, 1.10000, 0.90000, 1.10000, 0.90000
31202,'12101030404 ',  69.0000,1,   6,   1,   1,1.01205885, -50.828267, 1.10000, 0.90000, 1.10000, 0.90000
31203,'12101030405 ',  69.0000,1,   6,   1,   1,0.99171811, -52.271301, 1.10000, 0.90000, 1.10000, 0.90000
31204,'12101030406 ',  69.0000,1,   6,   1,   1,0.99952608, -51.709614, 1.10000, 0.90000, 1.10000, 0.90000
31205,'12101030407 ',  69.0000,1,   6,   1,   1,0.99219912, -52.266213, 1.10000, 0.90000, 1.10000, 0.90000
31206,'12101030408 ',  69.0000,1,   6,   1,   1,0.99280185, -52.249455, 1.10000, 0.90000, 1.10000, 0.90000
31207,'12101030409 ',  69.0000,1,   6,   1,   1,0.99325943, -52.244629, 1.10000, 0.90000, 1.10000, 0.90000
31208,'12101030410 ', 138.0000,1,   6,   1,   1,0.99876410, -51.751305, 1.10000, 0.90000, 1.10000, 0.90000
31209,'12101030411 ', 138.0000,1,   6,   1,   1,1.00250089, -51.530215, 1.10000, 0.90000, 1.10000, 0.90000
31210,'12101030412 ', 138.0000,1,   6,   1,   1,1.00006676, -51.672505, 1.10000, 0.90000, 1.10000, 0.90000
31211,'12101030501 ',  69.0000,1,   6,   1,   1,0.99421364, -52.171946, 1.10000, 0.90000, 1.10000, 0.90000
31212,'12101030502 ', 138.0000,1,   6,   1,   1,0.99822593, -51.763903, 1.10000, 0.90000, 1.10000, 0.90000
31213,'12101030601 ', 138.0000,1,   6,   1,   1,0.99676424, -51.855944, 1.10000, 0.90000, 1.10000, 0.90000
31214,'12101030602 ', 138.0000,1,   6,   1,   1,0.99759418, -51.815949, 1.10000, 0.90000, 1.10000, 0.90000
31215,'12101030700 ', 230.0000,1,   6,   1,   1,1.01496816, -50.505479, 1.10000, 0.90000, 1.10000, 0.90000
31216,'12101030800 ', 138.0000,1,   6,   1,   1,0.99766260, -51.683522, 1.10000, 0.90000, 1.10000, 0.90000
31217,'12101030901 ', 138.0000,1,   6,   1,   1,0.99449664, -51.792389, 1.10000, 0.90000, 1.10000, 0.90000
31218,'12101030903 ', 138.0000,1,   6,   1,   1,0.99295390, -51.859564, 1.10000, 0.90000, 1.10000, 0.90000
31219,'12101030904 ',  69.0000,1,   6,   1,   1,0.97766095, -53.306795, 1.10000, 0.90000, 1.10000, 0.90000
31220,'12101030905 ', 138.0000,1,   6,   1,   1,0.99393815, -51.824832, 1.10000, 0.90000, 1.10000, 0.90000
31221,'12101031003 ', 138.0000,1,   6,   1,   1,0.99020070, -51.922360, 1.10000, 0.90000, 1.10000, 0.90000
31222,'12101031005 ', 138.0000,1,   6,   1,   1,0.99169332, -51.910363, 1.10000, 0.90000, 1.10000, 0.90000
31223,'12101031006 ',  69.0000,1,   6,   1,   1,0.98414046, -52.577314, 1.10000, 0.90000, 1.10000, 0.90000
31224,'12101031007 ',  69.0000,1,   6,   1,   1,0.98376465, -52.606383, 1.10000, 0.90000, 1.10000, 0.90000
31225,'12101031008 ',  69.0000,1,   6,   1,   1,0.98388726, -52.433931, 1.10000, 0.90000, 1.10000, 0.90000
31226,'12101031009 ',  69.0000,1,   6,   1,   1,0.97650993, -52.820564, 1.10000, 0.90000, 1.10000, 0.90000
31227,'12101031010 ',  69.0000,1,   6,   1,   1,0.97732484, -52.788924, 1.10000, 0.90000, 1.10000, 0.90000
31228,'12101031011 ',  69.0000,1,   6,   1,   1,0.97637773, -52.801406, 1.10000, 0.90000, 1.10000, 0.90000
31229,'12101031012 ',  69.0000,1,   6,   1,   1,0.98359722, -52.450317, 1.10000, 0.90000, 1.10000, 0.90000
31230,'12101031013 ', 138.0000,1,   6,   1,   1,0.99079764, -51.932537, 1.10000, 0.90000, 1.10000, 0.90000
31231,'12101031014 ',  69.0000,1,   6,   1,   1,0.98406446, -52.587313, 1.10000, 0.90000, 1.10000, 0.90000
31232,'12101031101 ',  69.0000,1,   6,   1,   1,0.97867322, -52.693560, 1.10000, 0.90000, 1.10000, 0.90000
31233,'12101031102 ', 138.0000,1,   6,   1,   1,0.98951030, -51.873439, 1.10000, 0.90000, 1.10000, 0.90000
31234,'12101031203 ',  69.0000,1,   6,   1,   1,0.98474634, -52.188929, 1.10000, 0.90000, 1.10000, 0.90000
31235,'12101031204 ',  69.0000,1,   6,   1,   1,0.98041689, -52.562325, 1.10000, 0.90000, 1.10000, 0.90000
31236,'12101031205 ',  69.0000,1,   6,   1,   1,0.98266655, -52.380823, 1.10000, 0.90000, 1.10000, 0.90000
31237,'12101031206 ', 138.0000,1,   6,   1,   1,0.99454987, -51.524833, 1.10000, 0.90000, 1.10000, 0.90000
31238,'12101031207 ',  69.0000,1,   6,   1,   1,0.98850238, -51.744724, 1.10000, 0.90000, 1.10000, 0.90000
31239,'12101031208 ', 138.0000,1,   6,   1,   1,0.99523228, -51.233239, 1.10000, 0.90000, 1.10000, 0.90000
31240,'12101031301 ',  69.0000,1,   6,   1,   1,0.98274839, -52.336062, 1.10000, 0.90000, 1.10000, 0.90000
31241,'12101031302 ', 138.0000,1,   6,   1,   1,0.99103802, -51.768203, 1.10000, 0.90000, 1.10000, 0.90000
31242,'12101031401 ', 138.0000,1,   6,   1,   1,0.99543118, -51.766120, 1.10000, 0.90000, 1.10000, 0.90000
31243,'12101031404 ', 138.0000,1,   6,   1,   1,0.99921817, -51.596837, 1.10000, 0.90000, 1.10000, 0.90000
31244,'12101031405 ', 138.0000,1,   6,   1,   1,0.99678248, -51.718988, 1.10000, 0.90000, 1.10000, 0.90000
31245,'12101031406 ',  69.0000,1,   6,   1,   1,0.98728269, -52.430735, 1.10000, 0.90000, 1.10000, 0.90000
31246,'12101031407 ', 138.0000,1,   6,   1,   1,0.99560153, -51.759324, 1.10000, 0.90000, 1.10000, 0.90000
31247,'12101031408 ', 138.0000,1,   6,   1,   1,0.99791592, -51.661352, 1.10000, 0.90000, 1.10000, 0.90000
31248,'12101031409 ',  69.0000,1,   6,   1,   1,0.99124932, -52.200564, 1.10000, 0.90000, 1.10000, 0.90000
31249,'12101031503 ', 138.0000,1,   6,   1,   1,0.99545175, -51.902696, 1.10000, 0.90000, 1.10000, 0.90000
31250,'12101031504 ', 138.0000,1,   6,   1,   1,0.99693632, -51.826987, 1.10000, 0.90000, 1.10000, 0.90000
31251,'12101031505 ', 138.0000,1,   6,   1,   1,0.99406838, -51.947991, 1.10000, 0.90000, 1.10000, 0.90000
31252,'12101031506 ',  69.0000,1,   6,   1,   1,0.98088539, -52.830537, 1.10000, 0.90000, 1.10000, 0.90000
31253,'12101031507 ', 138.0000,1,   6,   1,   1,0.99505579, -51.917576, 1.10000, 0.90000, 1.10000, 0.90000
31254,'12101031508 ',  69.0000,1,   6,   1,   1,0.97713417, -52.939335, 1.10000, 0.90000, 1.10000, 0.90000
31255,'12101031601 ',  69.0000,1,   6,   1,   1,0.97002536, -53.128708, 1.10000, 0.90000, 1.10000, 0.90000
31256,'12101031602 ', 138.0000,1,   6,   1,   1,0.98022133, -52.171054, 1.10000, 0.90000, 1.10000, 0.90000
31257,'12101031603 ',  69.0000,1,   6,   1,   1,0.95738047, -53.490312, 1.10000, 0.90000, 1.10000, 0.90000
31258,'12101031604 ',  69.0000,1,   6,   1,   1,0.95465517, -53.596966, 1.10000, 0.90000, 1.10000, 0.90000
31259,'12101031605 ',  69.0000,1,   6,   1,   1,0.95449787, -53.559021, 1.10000, 0.90000, 1.10000, 0.90000
31260,'12101031701 ', 138.0000,1,   6,   1,   1,0.98527569, -51.955596, 1.10000, 0.90000, 1.10000, 0.90000
31261,'12101031703 ', 138.0000,1,   6,   1,   1,0.99102199, -51.652189, 1.10000, 0.90000, 1.10000, 0.90000
31262,'12101031704 ', 138.0000,1,   6,   1,   1,0.99022776, -51.920004, 1.10000, 0.90000, 1.10000, 0.90000
31263,'12101031705 ', 138.0000,1,   6,   1,   1,0.99198163, -52.000327, 1.10000, 0.90000, 1.10000, 0.90000
31264,'12101031706 ',  69.0000,1,   6,   1,   1,0.97982633, -52.850078, 1.10000, 0.90000, 1.10000, 0.90000
31265,'12101031707 ', 138.0000,1,   6,   1,   1,0.99054229, -51.974140, 1.10000, 0.90000, 1.10000, 0.90000
31266,'12101031708 ', 138.0000,1,   6,   1,   1,0.99105644, -52.016272, 1.10000, 0.90000, 1.10000, 0.90000
31267,'12101031804 ', 138.0000,1,   6,   1,   1,0.99198055, -51.356209, 1.10000, 0.90000, 1.10000, 0.90000
31268,'12101031805 ', 230.0000,1,   6,   1,   1,1.00802696, -50.216275, 1.10000, 0.90000, 1.10000, 0.90000
31269,'12101031806 ',  69.0000,1,   6,   1,   1,0.97926265, -52.105929, 1.10000, 0.90000, 1.10000, 0.90000
31270,'12101031807 ', 138.0000,1,   6,   1,   1,0.99116838, -51.534932, 1.10000, 0.90000, 1.10000, 0.90000
31271,'12101031808 ', 230.0000,1,   6,   1,   1,1.01136827, -50.160902, 1.10000, 0.90000, 1.10000, 0.90000
31272,'12101031809 ',  69.0000,1,   6,   1,   1,0.97602558, -52.221830, 1.10000, 0.90000, 1.10000, 0.90000
31273,'12101031901 ', 138.0000,1,   6,   1,   1,0.98127043, -51.631107, 1.10000, 0.90000, 1.10000, 0.90000
31274,'12101031902 ', 138.0000,1,   6,   1,   1,0.98405623, -51.737303, 1.10000, 0.90000, 1.10000, 0.90000
31275,'12101031903 ',  69.0000,1,   6,   1,   1,0.97410572, -52.500433, 1.10000, 0.90000, 1.10000, 0.90000
31276,'12101032001 ', 138.0000,1,   6,   1,   1,0.97826195, -52.011925, 1.10000, 0.90000, 1.10000, 0.90000
31277,'12101032005 ', 138.0000,1,   6,   1,   1,0.97522420, -52.062417, 1.10000, 0.90000, 1.10000, 0.90000
31278,'12101032006 ', 138.0000,1,   6,   1,   1,0.97346967, -52.223268, 1.10000, 0.90000, 1.10000, 0.90000
31279,'12101032007 ',  69.0000,1,   6,   1,   1,0.95479453, -53.585921, 1.10000, 0.90000, 1.10000, 0.90000
31280,'12101032008 ',  69.0000,1,   6,   1,   1,0.95524448, -53.558621, 1.10000, 0.90000, 1.10000, 0.90000
31281,'12101032009 ', 138.0000,1,   6,   1,   1,0.96794897, -52.541869, 1.10000, 0.90000, 1.10000, 0.90000
31282,'12101032010 ', 138.0000,1,   6,   1,   1,0.96889096, -52.495297, 1.10000, 0.90000, 1.10000, 0.90000
31283,'12101032011 ', 138.0000,1,   6,   1,   1,0.97048128, -52.404148, 1.10000, 0.90000, 1.10000, 0.90000
31284,'12101032012 ', 138.0000,1,   6,   1,   1,0.96980602, -52.431783, 1.10000, 0.90000, 1.10000, 0.90000
31285,'12101032013 ',  69.0000,1,   6,   1,   1,0.95403707, -53.597615, 1.10000, 0.90000, 1.10000, 0.90000
31286,'12101032014 ',  69.0000,1,   6,   1,   1,0.95116955, -53.735369, 1.10000, 0.90000, 1.10000, 0.90000
31287,'12101032103 ', 138.0000,1,   6,   1,   1,0.96873760, -52.074947, 1.10000, 0.90000, 1.10000, 0.90000
31288,'12101032104 ', 138.0000,1,   6,   1,   1,0.96593589, -52.323415, 1.10000, 0.90000, 1.10000, 0.90000
31289,'12101032105 ',  69.0000,1,   6,   1,   1,0.96667325, -52.072150, 1.10000, 0.90000, 1.10000, 0.90000
31290,'12101032106 ',  69.0000,1,   6,   1,   1,0.96287477, -52.898224, 1.10000, 0.90000, 1.10000, 0.90000
31291,'12101032107 ', 138.0000,1,   6,   1,   1,0.96389079, -52.498931, 1.10000, 0.90000, 1.10000, 0.90000
31292,'12101032108 ', 138.0000,1,   6,   1,   1,0.96089721, -52.417833, 1.10000, 0.90000, 1.10000, 0.90000
31293,'12101032109 ',  69.0000,1,   6,   1,   1,0.95121014, -53.662505, 1.10000, 0.90000, 1.10000, 0.90000
31294,'12101032110 ',  69.0000,1,   6,   1,   1,0.95377046, -53.478465, 1.10000, 0.90000, 1.10000, 0.90000
31295,'12101032111 ',  69.0000,1,   6,   1,   1,0.95204431, -53.259507, 1.10000, 0.90000, 1.10000, 0.90000
31296,'12101032112 ',  69.0000,1,   6,   1,   1,0.95452714, -53.413439, 1.10000, 0.90000, 1.10000, 0.90000
31297,'12101032113 ',  69.0000,1,   6,   1,   1,0.95293355, -53.236578, 1.10000, 0.90000, 1.10000, 0.90000
31298,'12101032200 ', 138.0000,1,   6,   1,   1,0.97206903, -51.785306, 1.10000, 0.90000, 1.10000, 0.90000
31299,'12101032300 ', 138.0000,1,   6,   1,   1,0.97549629, -51.491198, 1.10000, 0.90000, 1.10000, 0.90000
31300,'12101032401 ', 138.0000,1,   6,   1,   1,0.98034251, -51.091447, 1.10000, 0.90000, 1.10000, 0.90000
31301,'12101032402 ',  69.0000,1,   6,   1,   1,0.97627634, -51.243597, 1.10000, 0.90000, 1.10000, 0.90000
31302,'12101032500 ',  69.0000,1,   6,   1,   1,0.97662169, -51.431488, 1.10000, 0.90000, 1.10000, 0.90000
31303,'12101032601 ', 138.0000,1,   6,   1,   1,0.98583519, -50.663451, 1.10000, 0.90000, 1.10000, 0.90000
31304,'12101032602 ', 138.0000,1,   6,   1,   1,0.98340446, -50.669331, 1.10000, 0.90000, 1.10000, 0.90000
31305,'12101032700 ', 138.0000,1,   6,   1,   1,0.98635244, -50.487416, 1.10000, 0.90000, 1.10000, 0.90000
31306,'12101032801 ', 138.0000,1,   6,   1,   1,0.98094743, -50.637564, 1.10000, 0.90000, 1.10000, 0.90000
31307,'12101032802 ', 138.0000,1,   6,   1,   1,0.98632210, -50.297656, 1.10000, 0.90000, 1.10000, 0.90000
31308,'12101032803 ', 138.0000,1,   6,   1,   1,0.97962224, -50.596908, 1.10000, 0.90000, 1.10000, 0.90000
31309,'12101032804 ', 138.0000,1,   6,   1,   1,0.97902054, -50.566537, 1.10000, 0.90000, 1.10000, 0.90000
31310,'12101032901 ',  69.0000,1,   6,   1,   1,0.96861529, -51.797115, 1.10000, 0.90000, 1.10000, 0.90000
31311,'12101032902 ',  69.0000,1,   6,   1,   1,0.96169466, -52.016163, 1.10000, 0.90000, 1.10000, 0.90000
31312,'12101032903 ', 138.0000,1,   6,   1,   1,0.96258736, -52.280959, 1.10000, 0.90000, 1.10000, 0.90000
31313,'12101032904 ',  69.0000,1,   6,   1,   1,0.96053565, -52.021770, 1.10000, 0.90000, 1.10000, 0.90000
31314,'12101033005 ', 138.0000,1,   6,   1,   1,0.98038262, -50.325418, 1.10000, 0.90000, 1.10000, 0.90000
31315,'12101033006 ',  69.0000,1,   6,   1,   1,0.97094893, -51.496365, 1.10000, 0.90000, 1.10000, 0.90000
31316,'12101033007 ',  69.0000,1,   6,   1,   1,0.96961796, -51.532555, 1.10000, 0.90000, 1.10000, 0.90000
31317,'12101033008 ', 138.0000,1,   6,   1,   1,0.96393275, -52.186183, 1.10000, 0.90000, 1.10000, 0.90000
31318,'12101033009 ', 138.0000,1,   6,   1,   1,0.97783124, -50.586222, 1.10000, 0.90000, 1.10000, 0.90000
31319,'12101033010 ',  69.0000,1,   6,   1,   1,0.97005171, -51.523423, 1.10000, 0.90000, 1.10000, 0.90000
31320,'12101033011 ',  69.0000,1,   6,   1,   1,0.96497226, -51.855913, 1.10000, 0.90000, 1.10000, 0.90000
31321,'12101033012 ',  69.0000,1,   6,   1,   1,0.96710283, -51.712698, 1.10000, 0.90000, 1.10000, 0.90000
31322,'12101033013 ', 138.0000,1,   6,   1,   1,0.97733420, -50.539886, 1.10000, 0.90000, 1.10000, 0.90000
31323,'12101033014 ', 138.0000,1,   6,   1,   1,0.97734398, -50.388744, 1.10000, 0.90000, 1.10000, 0.90000
31324,'12101033101 ', 138.0000,1,   6,   1,   1,0.98666757, -50.038748, 1.10000, 0.90000, 1.10000, 0.90000
31325,'12101033102 ', 138.0000,1,   6,   1,   1,0.97771746, -50.174638, 1.10000, 0.90000, 1.10000, 0.90000
31326,'12103020101 ',  69.0000,1,   6,   1,   1,0.96739572, -54.544368, 1.10000, 0.90000, 1.10000, 0.90000
31327,'12103020105 ',  69.0000,1,   6,   1,   1,0.96105480, -54.891362, 1.10000, 0.90000, 1.10000, 0.90000
31328,'12103020106 ',  69.0000,1,   6,   1,   1,0.95161772, -55.672162, 1.10000, 0.90000, 1.10000, 0.90000
31329,'12103020107 ',  69.0000,1,   6,   1,   1,0.96012408, -54.902816, 1.10000, 0.90000, 1.10000, 0.90000
31330,'12103020201 ',  69.0000,1,   6,   1,   1,0.97125626, -54.404721, 1.10000, 0.90000, 1.10000, 0.90000
31331,'12103020202 ',  69.0000,1,   6,   1,   1,0.96784604, -54.508892, 1.10000, 0.90000, 1.10000, 0.90000
31332,'12103020206 ',  69.0000,1,   6,   1,   1,0.96186364, -54.846976, 1.10000, 0.90000, 1.10000, 0.90000
31333,'12103020207 ',  69.0000,1,   6,   1,   1,0.96120179, -54.852986, 1.10000, 0.90000, 1.10000, 0.90000
31334,'12103020208 ',  69.0000,1,   6,   1,   1,0.96698236, -54.624776, 1.10000, 0.90000, 1.10000, 0.90000
31335,'12103020209 ',  69.0000,1,   6,   1,   1,0.96518600, -54.718787, 1.10000, 0.90000, 1.10000, 0.90000
31336,'12103020301 ',  69.0000,1,   6,   1,   1,0.96936870, -54.487988, 1.10000, 0.90000, 1.10000, 0.90000
31337,'12103020302 ',  69.0000,1,   6,   1,   1,0.97911429, -53.654011, 1.10000, 0.90000, 1.10000, 0.90000
31338,'12103020400 ',  69.0000,1,   6,   1,   1,0.98110336, -53.639876, 1.10000, 0.90000, 1.10000, 0.90000
31339,'12103020500 ',  69.0000,1,   6,   1,   1,0.98096836, -53.609701, 1.10000, 0.90000, 1.10000, 0.90000
31340,'12103020600 ', 138.0000,1,   6,   1,   1,0.99733967, -52.498422, 1.10000, 0.90000, 1.10000, 0.90000
31341,'12103020700 ',  69.0000,1,   6,   1,   1,0.97140509, -54.291295, 1.10000, 0.90000, 1.10000, 0.90000
31342,'12103020800 ', 138.0000,1,   6,   1,   1,0.97962493, -53.141549, 1.10000, 0.90000, 1.10000, 0.90000
31343,'12103021200 ',  69.0000,1,   6,   1,   1,0.97433996, -54.004100, 1.10000, 0.90000, 1.10000, 0.90000
31344,'12103021500 ',  69.0000,1,   6,   1,   1,0.97866553, -53.559140, 1.10000, 0.90000, 1.10000, 0.90000
31345,'12103021600 ',  69.0000,1,   6,   1,   1,0.97633851, -53.731968, 1.10000, 0.90000, 1.10000, 0.90000
31346,'12103021800 ',  69.0000,1,   6,   1,   1,0.97292382, -53.998092, 1.10000, 0.90000, 1.10000, 0.90000
31347,'12103021900 ',  69.0000,1,   6,   1,   1,0.97082490, -54.120684, 1.10000, 0.90000, 1.10000, 0.90000
31348,'12103022000 ',  69.0000,1,   6,   1,   1,0.96891201, -54.222830, 1.10000, 0.90000, 1.10000, 0.90000
31349,'12103022100 ',  69.0000,1,   6,   1,   1,0.96869987, -54.249925, 1.10000, 0.90000, 1.10000, 0.90000
31350,'12103022200 ',  69.0000,1,   6,   1,   1,0.96649760, -54.500600, 1.10000, 0.90000, 1.10000, 0.90000
31351,'12103022301 ',  69.0000,1,   6,   1,   1,0.95578581, -55.161803, 1.10000, 0.90000, 1.10000, 0.90000
31352,'12103022302 ',  69.0000,1,   6,   1,   1,0.95443189, -55.211943, 1.10000, 0.90000, 1.10000, 0.90000
31353,'12103022401 ',  69.0000,1,   6,   1,   1,0.95301616, -55.236802, 1.10000, 0.90000, 1.10000, 0.90000
31354,'12103022402 ',  69.0000,1,   6,   1,   1,0.95623034, -55.078079, 1.10000, 0.90000, 1.10000, 0.90000
31355,'12103022501 ',  69.0000,1,   6,   1,   1,0.95445210, -55.203232, 1.10000, 0.90000, 1.10000, 0.90000
31356,'12103022502 ',  69.0000,1,   6,   1,   1,0.95802450, -54.973307, 1.10000, 0.90000, 1.10000, 0.90000
31357,'12103022503 ',  69.0000,1,   6,   1,   1,0.96140856, -54.763494, 1.10000, 0.90000, 1.10000, 0.90000
31358,'12103022601 ',  69.0000,1,   6,   1,   1,0.96939427, -54.042478, 1.10000, 0.90000, 1.10000, 0.90000
31359,'12103022602 ',  69.0000,1,   6,   1,   1,0.97054172, -54.034166, 1.10000, 0.90000, 1.10000, 0.90000
31360,'12103022700 ',  69.0000,1,   6,   1,   1,0.96923250, -54.246302, 1.10000, 0.90000, 1.10000, 0.90000
31361,'12103022801 ', 138.0000,1,   6,   1,   1,0.98448902, -52.799647, 1.10000, 0.90000, 1.10000, 0.90000
31362,'12103022802 ',  69.0000,1,   6,   1,   1,0.97156227, -53.967818, 1.10000, 0.90000, 1.10000, 0.90000
31363,'12103022901 ', 138.0000,1,   6,   1,   1,0.98297256, -52.932310, 1.10000, 0.90000, 1.10000, 0.90000
31364,'12103022902 ',  69.0000,1,   6,   1,   1,0.98696649, -52.534584, 1.10000, 0.90000, 1.10000, 0.90000
31365,'12103023000 ',  69.0000,1,   6,   1,   1,0.98631239, -52.548778, 1.10000, 0.90000, 1.10000, 0.90000
31366,'12103023100 ',  69.0000,1,   6,   1,   1,0.97767341, -53.549462, 1.10000, 0.90000, 1.10000, 0.90000
31367,'12103023200 ',  69.0000,1,   6,   1,   1,0.97814697, -53.542850, 1.10000, 0.90000, 1.10000, 0.90000
31368,'12103023300 ',  69.0000,1,   6,   1,   1,0.97724015, -53.630229, 1.10000, 0.90000, 1.10000, 0.90000
31369,'12103023400 ',  69.0000,1,   6,   1,   1,0.97686583, -53.675277, 1.10000, 0.90000, 1.10000, 0.90000
31370,'12103023500 ',  69.0000,1,   6,   1,   1,0.97832775, -53.593937, 1.10000, 0.90000, 1.10000, 0.90000
31371,'12103023600 ',  69.0000,1,   6,   1,   1,0.97930402, -53.555766, 1.10000, 0.90000, 1.10000, 0.90000
31372,'12103023700 ',  69.0000,1,   6,   1,   1,0.97932452, -53.524415, 1.10000, 0.90000, 1.10000, 0.90000
31373,'12103023800 ',  69.0000,1,   6,   1,   1,0.97954327, -53.473961, 1.10000, 0.90000, 1.10000, 0.90000
31374,'12103023900 ',  69.0000,1,   6,   1,   1,0.97988373, -53.420842, 1.10000, 0.90000, 1.10000, 0.90000
31375,'12103024001 ',  69.0000,1,   6,   1,   1,0.98043329, -53.447330, 1.10000, 0.90000, 1.10000, 0.90000
31376,'12103024002 ',  69.0000,1,   6,   1,   1,0.98291123, -53.183514, 1.10000, 0.90000, 1.10000, 0.90000
31377,'12103024004 ', 138.0000,1,   6,   1,   1,1.00280702, -50.882700, 1.10000, 0.90000, 1.10000, 0.90000
31378,'12103024005 ',  69.0000,1,   6,   1,   1,0.98624992, -52.801481, 1.10000, 0.90000, 1.10000, 0.90000
31379,'12103024100 ',  69.0000,1,   6,   1,   1,0.98003477, -53.375104, 1.10000, 0.90000, 1.10000, 0.90000
31380,'12103024200 ',  69.0000,1,   6,   1,   1,0.98853523, -52.423372, 1.10000, 0.90000, 1.10000, 0.90000
31381,'12103024301 ',  69.0000,1,   6,   1,   1,0.98056108, -53.249849, 1.10000, 0.90000, 1.10000, 0.90000
31382,'12103024302 ',  69.0000,1,   6,   1,   1,0.97976118, -53.272426, 1.10000, 0.90000, 1.10000, 0.90000
31383,'12103024403 ',  69.0000,1,   6,   1,   1,0.98123550, -53.238374, 1.10000, 0.90000, 1.10000, 0.90000
31384,'12103024406 ',  69.0000,1,   6,   1,   1,0.99023467, -52.393845, 1.10000, 0.90000, 1.10000, 0.90000
31385,'12103024408 ',  69.0000,1,   6,   1,   1,0.98167646, -53.205309, 1.10000, 0.90000, 1.10000, 0.90000
31386,'12103024409 ',  69.0000,1,   6,   1,   1,0.98104554, -53.210619, 1.10000, 0.90000, 1.10000, 0.90000
31387,'12103024410 ', 138.0000,1,   6,   1,   1,0.99561179, -51.520677, 1.10000, 0.90000, 1.10000, 0.90000
31388,'12103024411 ', 138.0000,1,   6,   1,   1,1.00245678, -50.902333, 1.10000, 0.90000, 1.10000, 0.90000
31389,'12103024412 ',  69.0000,1,   6,   1,   1,0.99036413, -52.455078, 1.10000, 0.90000, 1.10000, 0.90000
31390,'12103024413 ', 138.0000,1,   6,   1,   1,0.99270636, -51.758016, 1.10000, 0.90000, 1.10000, 0.90000
31391,'12103024505 ', 138.0000,1,   6,   1,   1,0.97926837, -52.665003, 1.10000, 0.90000, 1.10000, 0.90000
31392,'12103024507 ',  69.0000,1,   6,   1,   1,0.96067637, -54.304068, 1.10000, 0.90000, 1.10000, 0.90000
31393,'12103024508 ',  69.0000,1,   6,   1,   1,0.96417189, -54.060295, 1.10000, 0.90000, 1.10000, 0.90000
31394,'12103024509 ', 138.0000,1,   6,   1,   1,0.98226023, -52.282564, 1.10000, 0.90000, 1.10000, 0.90000
31395,'12103024510 ', 138.0000,1,   6,   1,   1,0.97844237, -52.810217, 1.10000, 0.90000, 1.10000, 0.90000
31396,'12103024511 ',  69.0000,1,   6,   1,   1,0.99088281, -52.320151, 1.10000, 0.90000, 1.10000, 0.90000
31397,'12103024512 ', 230.0000,1,   6,   1,   1,1.01132691, -50.280957, 1.10000, 0.90000, 1.10000, 0.90000
31398,'12103024513 ',  69.0000,1,   6,   1,   1,0.98535079, -52.763030, 1.10000, 0.90000, 1.10000, 0.90000
31399,'12103024514 ', 138.0000,1,   6,   1,   1,0.97692597, -52.906188, 1.10000, 0.90000, 1.10000, 0.90000
31400,'12103024601 ', 138.0000,1,   6,   1,   1,0.98753977, -52.169917, 1.10000, 0.90000, 1.10000, 0.90000
31401,'12103024602 ', 230.0000,1,   6,   1,   1,1.01114535, -50.314933, 1.10000, 0.90000, 1.10000, 0.90000
31402,'12103024701 ', 138.0000,1,   6,   1,   1,0.98462343, -52.795706, 1.10000, 0.90000, 1.10000, 0.90000
31403,'12103024702 ',  69.0000,1,   6,   1,   1,0.97122300, -54.113851, 1.10000, 0.90000, 1.10000, 0.90000
31404,'12103024703 ', 138.0000,1,   6,   1,   1,0.98545986, -52.745490, 1.10000, 0.90000, 1.10000, 0.90000
31405,'12103024801 ',  69.0000,1,   6,   1,   1,0.96877342, -54.235315, 1.10000, 0.90000, 1.10000, 0.90000
31406,'12103024803 ',  69.0000,1,   6,   1,   1,0.96700513, -54.323008, 1.10000, 0.90000, 1.10000, 0.90000
31407,'12103024804 ',  69.0000,1,   6,   1,   1,0.96424830, -54.543579, 1.10000, 0.90000, 1.10000, 0.90000
31408,'12103024805 ',  69.0000,1,   6,   1,   1,0.96800250, -54.242869, 1.10000, 0.90000, 1.10000, 0.90000
31409,'12103024901 ',  69.0000,1,   6,   1,   1,0.96790272, -54.311578, 1.10000, 0.90000, 1.10000, 0.90000
31410,'12103024902 ', 138.0000,1,   6,   1,   1,0.98278856, -52.529674, 1.10000, 0.90000, 1.10000, 0.90000
31411,'12103024904 ', 138.0000,1,   6,   1,   1,0.97765559, -52.836950, 1.10000, 0.90000, 1.10000, 0.90000
31412,'12103024905 ',  69.0000,1,   6,   1,   1,0.96381509, -54.264306, 1.10000, 0.90000, 1.10000, 0.90000
31413,'12103024906 ', 138.0000,1,   6,   1,   1,0.98027200, -52.681772, 1.10000, 0.90000, 1.10000, 0.90000
31414,'12103025004 ', 138.0000,1,   6,   1,   1,0.97566938, -52.942302, 1.10000, 0.90000, 1.10000, 0.90000
31415,'12103025007 ',  69.0000,1,   6,   1,   1,0.95481145, -55.055921, 1.10000, 0.90000, 1.10000, 0.90000
31416,'12103025009 ', 138.0000,1,   6,   1,   1,0.97736180, -52.707214, 1.10000, 0.90000, 1.10000, 0.90000
31417,'12103025010 ',  69.0000,1,   6,   1,   1,0.96610707, -53.880897, 1.10000, 0.90000, 1.10000, 0.90000
31418,'12103025011 ', 138.0000,1,   6,   1,   1,0.97305733, -52.996172, 1.10000, 0.90000, 1.10000, 0.90000
31419,'12103025012 ', 138.0000,1,   6,   1,   1,0.97343409, -53.032946, 1.10000, 0.90000, 1.10000, 0.90000
31420,'12103025013 ',  69.0000,1,   6,   1,   1,0.95637202, -54.979164, 1.10000, 0.90000, 1.10000, 0.90000
31421,'12103025014 ',  69.0000,1,   6,   1,   1,0.96045375, -54.806001, 1.10000, 0.90000, 1.10000, 0.90000
31422,'12103025015 ',  69.0000,1,   6,   1,   1,0.95942777, -54.870878, 1.10000, 0.90000, 1.10000, 0.90000
31423,'12103025016 ',  69.0000,1,   6,   1,   1,0.95495933, -55.065938, 1.10000, 0.90000, 1.10000, 0.90000
31424,'12103025017 ',  69.0000,1,   6,   1,   1,0.95899940, -54.903916, 1.10000, 0.90000, 1.10000, 0.90000
31425,'12103025018 ',  69.0000,1,   6,   1,   1,0.96248180, -54.678413, 1.10000, 0.90000, 1.10000, 0.90000
31426,'12103025019 ',  69.0000,1,   6,   1,   1,0.95891285, -54.915039, 1.10000, 0.90000, 1.10000, 0.90000
31427,'12103025106 ',  69.0000,1,   6,   1,   1,0.95397347, -55.120047, 1.10000, 0.90000, 1.10000, 0.90000
31428,'12103025107 ',  69.0000,1,   6,   1,   1,0.95390576, -55.125057, 1.10000, 0.90000, 1.10000, 0.90000
31429,'12103025108 ',  69.0000,1,   6,   1,   1,0.95070696, -55.319823, 1.10000, 0.90000, 1.10000, 0.90000
31430,'12103025109 ',  69.0000,1,   6,   1,   1,0.95177704, -55.268962, 1.10000, 0.90000, 1.10000, 0.90000
31431,'12103025110 ',  69.0000,1,   6,   1,   1,0.94818389, -56.548939, 1.10000, 0.90000, 1.10000, 0.90000
31432,'12103025111 ',  69.0000,1,   6,   1,   1,0.95279646, -55.177874, 1.10000, 0.90000, 1.10000, 0.90000
31433,'12103025112 ',  69.0000,1,   6,   1,   1,0.95432091, -55.504238, 1.10000, 0.90000, 1.10000, 0.90000
31434,'12103025113 ',  69.0000,1,   6,   1,   1,0.95373970, -55.515320, 1.10000, 0.90000, 1.10000, 0.90000
31435,'12103025114 ',  69.0000,1,   6,   1,   1,0.95521903, -55.478355, 1.10000, 0.90000, 1.10000, 0.90000
31436,'12103025115 ',  69.0000,1,   6,   1,   1,0.95439833, -55.499395, 1.10000, 0.90000, 1.10000, 0.90000
31437,'12103025116 ',  69.0000,1,   6,   1,   1,0.95480883, -55.489150, 1.10000, 0.90000, 1.10000, 0.90000
31438,'12103025119 ',  69.0000,1,   6,   1,   1,0.95459127, -55.601848, 1.10000, 0.90000, 1.10000, 0.90000
31439,'12103025120 ',  69.0000,1,   6,   1,   1,0.94874865, -56.437648, 1.10000, 0.90000, 1.10000, 0.90000
31440,'12103025121 ',  69.0000,1,   6,   1,   1,0.94972825, -56.409460, 1.10000, 0.90000, 1.10000, 0.90000
31441,'12103025122 ',  69.0000,1,   6,   1,   1,0.94836581, -56.523466, 1.10000, 0.90000, 1.10000, 0.90000
31442,'12103025123 ',  69.0000,1,   6,   1,   1,0.94784546, -56.538540, 1.10000, 0.90000, 1.10000, 0.90000
31443,'12103025203 ',  69.0000,1,   6,   1,   1,0.95728528, -55.347693, 1.10000, 0.90000, 1.10000, 0.90000
31444,'12103025204 ',  69.0000,1,   6,   1,   1,0.95639634, -55.425862, 1.10000, 0.90000, 1.10000, 0.90000
31445,'12103025205 ',  69.0000,1,   6,   1,   1,0.95491028, -55.556731, 1.10000, 0.90000, 1.10000, 0.90000
31446,'12103025207 ', 138.0000,1,   6,   1,   1,0.96743596, -53.494414, 1.10000, 0.90000, 1.10000, 0.90000
31447,'12103025208 ',  69.0000,1,   6,   1,   1,0.95509857, -55.561728, 1.10000, 0.90000, 1.10000, 0.90000
31448,'12103025209 ',  69.0000,1,   6,   1,   1,0.95585704, -55.510023, 1.10000, 0.90000, 1.10000, 0.90000
31449,'12103025303 ', 138.0000,1,   6,   1,   1,0.97164530, -53.097447, 1.10000, 0.90000, 1.10000, 0.90000
31450,'12103025304 ',  69.0000,1,   6,   1,   1,0.95880401, -54.942001, 1.10000, 0.90000, 1.10000, 0.90000
31451,'12103025305 ', 138.0000,1,   6,   1,   1,0.97017276, -53.259008, 1.10000, 0.90000, 1.10000, 0.90000
31452,'12103025306 ',  69.0000,1,   6,   1,   1,0.95762676, -55.014660, 1.10000, 0.90000, 1.10000, 0.90000
31453,'12103025307 ',  69.0000,1,   6,   1,   1,0.95698327, -55.362375, 1.10000, 0.90000, 1.10000, 0.90000
31454,'12103025308 ',  69.0000,1,   6,   1,   1,0.95827770, -55.005870, 1.10000, 0.90000, 1.10000, 0.90000
31455,'12103025401 ',  69.0000,1,   6,   1,   1,0.95924842, -54.577754, 1.10000, 0.90000, 1.10000, 0.90000
31456,'12103025405 ',  69.0000,1,   6,   1,   1,0.96019465, -54.479382, 1.10000, 0.90000, 1.10000, 0.90000
31457,'12103025407 ',  69.0000,1,   6,   1,   1,0.96146798, -54.341374, 1.10000, 0.90000, 1.10000, 0.90000
31458,'12103025408 ', 138.0000,1,   6,   1,   1,0.97606736, -52.948504, 1.10000, 0.90000, 1.10000, 0.90000
31459,'12103025411 ', 500.0000,1,   6,   1,   1,1.00361395, -47.699842, 1.10000, 0.90000, 1.10000, 0.90000
31460,'12103025412 ',  69.0000,1,   6,   1,   1,0.95857060, -54.667092, 1.10000, 0.90000, 1.10000, 0.90000
31461,'12103025413 ',  69.0000,1,   6,   1,   1,0.95682997, -54.811848, 1.10000, 0.90000, 1.10000, 0.90000
31462,'12103025414 ',  69.0000,1,   6,   1,   1,0.96218199, -54.282290, 1.10000, 0.90000, 1.10000, 0.90000
31463,'12103025415 ',  69.0000,1,   6,   1,   1,0.96729326, -53.799105, 1.10000, 0.90000, 1.10000, 0.90000
31464,'12103025416 ', 138.0000,1,   6,   1,   1,0.97386134, -52.751310, 1.10000, 0.90000, 1.10000, 0.90000
31465,'12103025417 ', 138.0000,1,   6,   1,   1,0.97444975, -52.709027, 1.10000, 0.90000, 1.10000, 0.90000
31466,'12103025501 ',  69.0000,1,   6,   1,   1,0.95544648, -56.042450, 1.10000, 0.90000, 1.10000, 0.90000
31467,'12103025503 ',  69.0000,1,   6,   1,   1,0.96169859, -54.200611, 1.10000, 0.90000, 1.10000, 0.90000
31468,'12103025505 ',  69.0000,1,   6,   1,   1,0.95440793, -56.128893, 1.10000, 0.90000, 1.10000, 0.90000
31469,'12103025506 ',  69.0000,1,   6,   1,   1,0.95663309, -55.999276, 1.10000, 0.90000, 1.10000, 0.90000
31470,'12103025602 ',  69.0000,1,   6,   1,   1,0.95515853, -56.109632, 1.10000, 0.90000, 1.10000, 0.90000
31471,'12103025603 ',  69.0000,1,   6,   1,   1,0.95878386, -55.475876, 1.10000, 0.90000, 1.10000, 0.90000
31472,'12103025604 ',  69.0000,1,   6,   1,   1,0.95964271, -55.451321, 1.10000, 0.90000, 1.10000, 0.90000
31473,'12103025700 ',  69.0000,1,   6,   1,   1,0.95387977, -56.187469, 1.10000, 0.90000, 1.10000, 0.90000
31474,'12103025800 ',  69.0000,1,   6,   1,   1,0.95566094, -56.065307, 1.10000, 0.90000, 1.10000, 0.90000
31475,'12103025900 ',  69.0000,1,   6,   1,   1,0.95277005, -54.943985, 1.10000, 0.90000, 1.10000, 0.90000
31476,'12103026001 ',  69.0000,1,   6,   1,   1,0.94943380, -55.300258, 1.10000, 0.90000, 1.10000, 0.90000
31477,'12103026002 ',  69.0000,1,   6,   1,   1,0.94983470, -55.276987, 1.10000, 0.90000, 1.10000, 0.90000
31478,'12103026101 ',  69.0000,1,   6,   1,   1,0.95215648, -55.038542, 1.10000, 0.90000, 1.10000, 0.90000
31479,'12103026102 ',  69.0000,1,   6,   1,   1,0.95582592, -54.844722, 1.10000, 0.90000, 1.10000, 0.90000
31480,'12103026200 ',  69.0000,1,   6,   1,   1,0.95268708, -55.021770, 1.10000, 0.90000, 1.10000, 0.90000
31481,'12103026300 ',  69.0000,1,   6,   1,   1,0.95413697, -54.949695, 1.10000, 0.90000, 1.10000, 0.90000
31482,'12103026400 ',  69.0000,1,   6,   1,   1,0.95185512, -55.018523, 1.10000, 0.90000, 1.10000, 0.90000
31483,'12103026500 ',  69.0000,1,   6,   1,   1,0.95582265, -54.801196, 1.10000, 0.90000, 1.10000, 0.90000
31484,'12103026601 ',  69.0000,1,   6,   1,   1,0.95447469, -54.984795, 1.10000, 0.90000, 1.10000, 0.90000
31485,'12103026602 ',  69.0000,1,   6,   1,   1,0.95699668, -54.753276, 1.10000, 0.90000, 1.10000, 0.90000
31486,'12103026701 ',  69.0000,1,   6,   1,   1,0.95562029, -54.908779, 1.10000, 0.90000, 1.10000, 0.90000
31487,'12103026702 ', 138.0000,1,   6,   1,   1,0.98365396, -53.594162, 1.10000, 0.90000, 1.10000, 0.90000
31488,'12103026703 ',  69.0000,1,   6,   1,   1,0.95601499, -54.914103, 1.10000, 0.90000, 1.10000, 0.90000
31489,'12103026804 ',  69.0000,1,   6,   1,   1,0.96289510, -54.405165, 1.10000, 0.90000, 1.10000, 0.90000
31490,'12103026809 ',  69.0000,1,   6,   1,   1,0.95990145, -54.501156, 1.10000, 0.90000, 1.10000, 0.90000
31491,'12103026811 ',  69.0000,1,   6,   1,   1,0.96170825, -54.270460, 1.10000, 0.90000, 1.10000, 0.90000
31492,'12103026812 ',  69.0000,1,   6,   1,   1,0.95873743, -54.525889, 1.10000, 0.90000, 1.10000, 0.90000
31493,'12103026813 ',  69.0000,1,   6,   1,   1,0.95727551, -54.554756, 1.10000, 0.90000, 1.10000, 0.90000
31494,'12103026814 ',  69.0000,1,   6,   1,   1,0.96399719, -54.123491, 1.10000, 0.90000, 1.10000, 0.90000
31495,'12103026815 ',  69.0000,1,   6,   1,   1,0.96619564, -54.066357, 1.10000, 0.90000, 1.10000, 0.90000
31496,'12103026816 ', 138.0000,1,   6,   1,   1,0.99310541, -53.186676, 1.10000, 0.90000, 1.10000, 0.90000
31497,'12103026817 ',  69.0000,1,   6,   1,   1,0.96711713, -54.090177, 1.10000, 0.90000, 1.10000, 0.90000
31498,'12103026818 ',  69.0000,1,   6,   1,   1,0.96114308, -54.488046, 1.10000, 0.90000, 1.10000, 0.90000
31499,'12103026819 ',  69.0000,1,   6,   1,   1,0.96047544, -54.503243, 1.10000, 0.90000, 1.10000, 0.90000
31500,'12103026820 ',  69.0000,1,   6,   1,   1,0.95950752, -54.399889, 1.10000, 0.90000, 1.10000, 0.90000
31501,'12103026821 ',  69.0000,1,   6,   1,   1,0.96393722, -54.122641, 1.10000, 0.90000, 1.10000, 0.90000
31502,'12103026904 ',  69.0000,1,   6,   1,   1,0.96028531, -54.370751, 1.10000, 0.90000, 1.10000, 0.90000
31503,'12103026907 ',  69.0000,1,   6,   1,   1,0.95299822, -54.887356, 1.10000, 0.90000, 1.10000, 0.90000
31504,'12103026908 ',  69.0000,1,   6,   1,   1,0.96241611, -54.363525, 1.10000, 0.90000, 1.10000, 0.90000
31505,'12103026909 ',  69.0000,1,   6,   1,   1,0.95785648, -54.596277, 1.10000, 0.90000, 1.10000, 0.90000
31506,'12103026910 ',  69.0000,1,   6,   1,   1,0.95507807, -54.772694, 1.10000, 0.90000, 1.10000, 0.90000
31507,'12103026911 ',  69.0000,1,   6,   1,   1,0.95593792, -54.752801, 1.10000, 0.90000, 1.10000, 0.90000
31508,'12103026912 ',  69.0000,1,   6,   1,   1,0.95784658, -54.750776, 1.10000, 0.90000, 1.10000, 0.90000
31509,'12103026913 ',  69.0000,1,   6,   1,   1,0.95725965, -54.697996, 1.10000, 0.90000, 1.10000, 0.90000
31510,'12103027000 ',  69.0000,1,   6,   1,   1,0.95173800, -54.941990, 1.10000, 0.90000, 1.10000, 0.90000
31511,'12103027101 ', 138.0000,1,   6,   1,   1,0.97526592, -53.201395, 1.10000, 0.90000, 1.10000, 0.90000
31512,'12103027105 ',  69.0000,1,   6,   1,   1,0.96084034, -54.515042, 1.10000, 0.90000, 1.10000, 0.90000
31513,'12103027106 ', 138.0000,1,   6,   1,   1,0.97681761, -53.123661, 1.10000, 0.90000, 1.10000, 0.90000
31514,'12103027202 ',  69.0000,1,   6,   1,   1,0.97876912, -53.156934, 1.10000, 0.90000, 1.10000, 0.90000
31515,'12103027204 ', 138.0000,1,   6,   1,   1,0.98659724, -52.423594, 1.10000, 0.90000, 1.10000, 0.90000
31516,'12103027205 ', 138.0000,1,   6,   1,   1,0.98831916, -52.336178, 1.10000, 0.90000, 1.10000, 0.90000
31517,'12103027206 ', 138.0000,1,   6,   1,   1,0.98383582, -52.653245, 1.10000, 0.90000, 1.10000, 0.90000
31518,'12103027207 ', 138.0000,1,   6,   1,   1,0.98134482, -52.828470, 1.10000, 0.90000, 1.10000, 0.90000
31519,'12103027208 ',  69.0000,1,   6,   1,   1,0.96691263, -54.126155, 1.10000, 0.90000, 1.10000, 0.90000
31520,'12103027209 ',  69.0000,1,   6,   1,   1,0.96983474, -53.972274, 1.10000, 0.90000, 1.10000, 0.90000
31521,'12103027210 ', 138.0000,1,   6,   1,   1,0.97858661, -53.023066, 1.10000, 0.90000, 1.10000, 0.90000
31522,'12103027308 ', 230.0000,1,   6,   1,   1,1.01702952, -50.413315, 1.10000, 0.90000, 1.10000, 0.90000
31523,'12103027309 ',  69.0000,1,   6,   1,   1,0.98087919, -52.830383, 1.10000, 0.90000, 1.10000, 0.90000
31524,'12103027310 ',  69.0000,1,   6,   1,   1,0.97947598, -53.074934, 1.10000, 0.90000, 1.10000, 0.90000
31525,'12103027314 ',  69.0000,1,   6,   1,   1,0.96610290, -53.999418, 1.10000, 0.90000, 1.10000, 0.90000
31526,'12103027315 ',  69.0000,1,   6,   1,   1,0.96810728, -53.981744, 1.10000, 0.90000, 1.10000, 0.90000
31527,'12103027316 ',  69.0000,1,   6,   1,   1,0.97083956, -53.836599, 1.10000, 0.90000, 1.10000, 0.90000
31528,'12103027317 ',  69.0000,1,   6,   1,   1,0.96587986, -54.080178, 1.10000, 0.90000, 1.10000, 0.90000
31529,'12103027318 ',  69.0000,1,   6,   1,   1,0.96472079, -54.113133, 1.10000, 0.90000, 1.10000, 0.90000
31530,'12103027319 ', 138.0000,1,   6,   1,   1,0.97663045, -52.361125, 1.10000, 0.90000, 1.10000, 0.90000
31531,'12103027320 ', 138.0000,1,   6,   1,   1,0.97464544, -51.656400, 1.10000, 0.90000, 1.10000, 0.90000
31532,'12103027321 ',  69.0000,1,   6,   1,   1,0.97630614, -53.049325, 1.10000, 0.90000, 1.10000, 0.90000
31533,'12103027322 ',  69.0000,1,   6,   1,   1,0.97150892, -53.255702, 1.10000, 0.90000, 1.10000, 0.90000
31534,'12103027323 ',  69.0000,1,   6,   1,   1,0.96488613, -54.007436, 1.10000, 0.90000, 1.10000, 0.90000
31535,'12103027324 ',  69.0000,1,   6,   1,   1,0.96916860, -53.393269, 1.10000, 0.90000, 1.10000, 0.90000
31536,'12103027325 ',  69.0000,1,   6,   1,   1,0.96347409, -54.021394, 1.10000, 0.90000, 1.10000, 0.90000
31537,'12103027326 ',  69.0000,1,   6,   1,   1,0.96476781, -53.953484, 1.10000, 0.90000, 1.10000, 0.90000
31538,'12103027327 ', 138.0000,1,   6,   1,   1,0.97836977, -52.213122, 1.10000, 0.90000, 1.10000, 0.90000
31539,'12103027401 ', 138.0000,1,   6,   1,   1,0.99584675, -51.941434, 1.10000, 0.90000, 1.10000, 0.90000
31540,'12103027402 ',  69.0000,1,   6,   1,   1,0.98201990, -53.039373, 1.10000, 0.90000, 1.10000, 0.90000
31541,'12103027403 ', 138.0000,1,   6,   1,   1,0.99463439, -51.997100, 1.10000, 0.90000, 1.10000, 0.90000
31542,'12103027501 ', 138.0000,1,   6,   1,   1,1.00219417, -51.535963, 1.10000, 0.90000, 1.10000, 0.90000
31543,'12103027502 ', 138.0000,1,   6,   1,   1,0.99563485, -51.921350, 1.10000, 0.90000, 1.10000, 0.90000
31544,'12103027603 ',  69.0000,1,   6,   1,   1,0.95630741, -55.372067, 1.10000, 0.90000, 1.10000, 0.90000
31545,'12103027604 ',  69.0000,1,   6,   1,   1,0.95196742, -56.243111, 1.10000, 0.90000, 1.10000, 0.90000
31546,'12103027605 ',  69.0000,1,   6,   1,   1,0.95637977, -55.373833, 1.10000, 0.90000, 1.10000, 0.90000
31547,'12103027606 ',  69.0000,1,   6,   1,   1,0.95472521, -55.572509, 1.10000, 0.90000, 1.10000, 0.90000
31548,'12103027701 ',  69.0000,1,   6,   1,   1,0.94654298, -56.612870, 1.10000, 0.90000, 1.10000, 0.90000
31549,'12103027703 ',  69.0000,1,   6,   1,   1,0.94814301, -56.529408, 1.10000, 0.90000, 1.10000, 0.90000
31550,'12103027704 ',  69.0000,1,   6,   1,   1,0.94716251, -56.576267, 1.10000, 0.90000, 1.10000, 0.90000
31551,'12103027801 ',  69.0000,1,   6,   1,   1,0.94990975, -55.340672, 1.10000, 0.90000, 1.10000, 0.90000
31552,'12103027802 ',  69.0000,1,   6,   1,   1,0.95179754, -55.138597, 1.10000, 0.90000, 1.10000, 0.90000
31553,'12103027901 ',  69.0000,1,   6,   1,   1,0.95279449, -55.245046, 1.10000, 0.90000, 1.10000, 0.90000
31554,'12103027903 ',  69.0000,1,   6,   1,   1,0.95245796, -55.249182, 1.10000, 0.90000, 1.10000, 0.90000
31555,'12103027904 ',  69.0000,1,   6,   1,   1,0.95179909, -55.255455, 1.10000, 0.90000, 1.10000, 0.90000
31556,'12103028002 ',  69.0000,1,   6,   1,   1,0.95311207, -55.628845, 1.10000, 0.90000, 1.10000, 0.90000
31557,'12103028003 ',  69.0000,1,   6,   1,   1,0.95557928, -55.448743, 1.10000, 0.90000, 1.10000, 0.90000
31558,'12103028004 ',  69.0000,1,   6,   1,   1,0.95395881, -55.557076, 1.10000, 0.90000, 1.10000, 0.90000
31559,'12103028102 ',  69.0000,1,   6,   1,   1,0.95797330, -55.054101, 1.10000, 0.90000, 1.10000, 0.90000
31560,'12103028103 ',  69.0000,1,   6,   1,   1,0.95706582, -55.058093, 1.10000, 0.90000, 1.10000, 0.90000
31561,'12103028104 ',  69.0000,1,   6,   1,   1,0.95416963, -55.551096, 1.10000, 0.90000, 1.10000, 0.90000
31562,'12103028200 ',  69.0000,1,   6,   1,   1,0.95766228, -55.079007, 1.10000, 0.90000, 1.10000, 0.90000
31563,'12103028300 ',  69.0000,1,   6,   1,   1,0.95955336, -54.987425, 1.10000, 0.90000, 1.10000, 0.90000
31564,'12103028401 ',  69.0000,1,   6,   1,   1,0.96542704, -54.585420, 1.10000, 0.90000, 1.10000, 0.90000
31565,'12103028402 ',  69.0000,1,   6,   1,   1,0.96529824, -54.586971, 1.10000, 0.90000, 1.10000, 0.90000
31566,'12103028500 ',  69.0000,1,   6,   1,   1,0.96633852, -54.575131, 1.10000, 0.90000, 1.10000, 0.90000
31567,'12103028600 ', 138.0000,1,   6,   1,   1,0.99926102, -52.413291, 1.10000, 0.90000, 1.10000, 0.90000
31568,'12103028700 ',  69.0000,1,   6,   1,   1,0.97410107, -53.950428, 1.10000, 0.90000, 1.10000, 0.90000
31569,'12105010300 ', 138.0000,1,   6,   1,   1,0.99642265, -47.639600, 1.10000, 0.90000, 1.10000, 0.90000
31570,'12105010401 ',  69.0000,1,   6,   1,   1,0.98346764, -48.626504, 1.10000, 0.90000, 1.10000, 0.90000
31571,'12105010402 ', 138.0000,1,   6,   1,   1,0.99484420, -47.711460, 1.10000, 0.90000, 1.10000, 0.90000
31572,'12105010501 ',  69.0000,1,   6,   1,   1,0.98857135, -48.279342, 1.10000, 0.90000, 1.10000, 0.90000
31573,'12105010502 ', 138.0000,1,   6,   1,   1,0.99366480, -47.749344, 1.10000, 0.90000, 1.10000, 0.90000
31574,'12105010601 ', 138.0000,1,   6,   1,   1,0.98584509, -48.129939, 1.10000, 0.90000, 1.10000, 0.90000
31575,'12105010603 ', 138.0000,1,   6,   1,   1,0.99205083, -47.760805, 1.10000, 0.90000, 1.10000, 0.90000
31576,'12105010604 ', 138.0000,1,   6,   1,   1,0.99265456, -47.771825, 1.10000, 0.90000, 1.10000, 0.90000
31577,'12105010701 ',  69.0000,1,   6,   1,   1,0.98221886, -48.629390, 1.10000, 0.90000, 1.10000, 0.90000
31578,'12105010702 ',  69.0000,1,   6,   1,   1,0.98176265, -48.606058, 1.10000, 0.90000, 1.10000, 0.90000
31579,'12105010800 ',  69.0000,1,   6,   1,   1,0.98275185, -48.655573, 1.10000, 0.90000, 1.10000, 0.90000
31580,'12105010900 ',  69.0000,1,   6,   1,   1,0.98142594, -48.713189, 1.10000, 0.90000, 1.10000, 0.90000
31581,'12105011000 ', 138.0000,1,   6,   1,   1,0.99021870, -48.136035, 1.10000, 0.90000, 1.10000, 0.90000
31582,'12105011100 ',  69.0000,1,   6,   1,   1,0.98131806, -48.996557, 1.10000, 0.90000, 1.10000, 0.90000
31583,'12105011202 ',  69.0000,1,   6,   1,   1,0.98441660, -48.636138, 1.10000, 0.90000, 1.10000, 0.90000
31584,'12105011203 ',  69.0000,1,   6,   1,   1,0.98278058, -48.942410, 1.10000, 0.90000, 1.10000, 0.90000
31585,'12105011204 ', 138.0000,1,   6,   1,   1,0.99681240, -47.647577, 1.10000, 0.90000, 1.10000, 0.90000
31586,'12105011300 ',  69.0000,1,   6,   1,   1,0.98506206, -48.628997, 1.10000, 0.90000, 1.10000, 0.90000
31587,'12105011400 ', 138.0000,1,   6,   1,   1,0.99866861, -47.542444, 1.10000, 0.90000, 1.10000, 0.90000
31588,'12105011501 ',  69.0000,1,   6,   1,   1,1.01419067, -45.113314, 1.10000, 0.90000, 1.10000, 0.90000
31589,'12105011502 ', 230.0000,1,   6,   1,   1,1.01739836, -46.119056, 1.10000, 0.90000, 1.10000, 0.90000
31590,'12105011603 ',  69.0000,1,   6,   1,   1,1.00801289, -45.746216, 1.10000, 0.90000, 1.10000, 0.90000
31591,'12105011604 ', 230.0000,1,   6,   1,   1,1.01509953, -45.882752, 1.10000, 0.90000, 1.10000, 0.90000
31592,'12105011605 ',  69.0000,1,   6,   1,   1,1.00231111, -46.777708, 1.10000, 0.90000, 1.10000, 0.90000
31593,'12105011606 ',  69.0000,1,   6,   1,   1,1.00447834, -47.108597, 1.10000, 0.90000, 1.10000, 0.90000
31594,'12105011704 ', 138.0000,1,   6,   1,   1,0.99470729, -47.829977, 1.10000, 0.90000, 1.10000, 0.90000
31595,'12105011721 ', 138.0000,1,   6,   1,   1,1.00396681, -46.958411, 1.10000, 0.90000, 1.10000, 0.90000
31596,'12105011722 ', 138.0000,1,   6,   1,   1,1.00076818, -47.289815, 1.10000, 0.90000, 1.10000, 0.90000
31597,'12105011731 ',  69.0000,1,   6,   1,   1,0.98527920, -48.630544, 1.10000, 0.90000, 1.10000, 0.90000
31598,'12105011732 ', 138.0000,1,   6,   1,   1,0.99424517, -47.850905, 1.10000, 0.90000, 1.10000, 0.90000
31599,'12105011821 ', 138.0000,1,   6,   1,   1,0.99106938, -47.717430, 1.10000, 0.90000, 1.10000, 0.90000
31600,'12105011822 ', 138.0000,1,   6,   1,   1,0.99144864, -47.735120, 1.10000, 0.90000, 1.10000, 0.90000
31601,'12105011832 ',  69.0000,1,   6,   1,   1,0.99484855, -47.494390, 1.10000, 0.90000, 1.10000, 0.90000
31602,'12105011833 ', 138.0000,1,   6,   1,   1,1.00022054, -46.602575, 1.10000, 0.90000, 1.10000, 0.90000
31603,'12105011834 ',  69.0000,1,   6,   1,   1,0.99200767, -47.707478, 1.10000, 0.90000, 1.10000, 0.90000
31604,'12105011835 ',  69.0000,1,   6,   1,   1,0.98914605, -48.034716, 1.10000, 0.90000, 1.10000, 0.90000
31605,'12105011836 ',  69.0000,1,   6,   1,   1,0.98544902, -48.348877, 1.10000, 0.90000, 1.10000, 0.90000
31606,'12105011901 ', 138.0000,1,   6,   1,   1,0.98574573, -48.116217, 1.10000, 0.90000, 1.10000, 0.90000
31607,'12105011902 ', 138.0000,1,   6,   1,   1,0.97884125, -48.726389, 1.10000, 0.90000, 1.10000, 0.90000
31608,'12105011908 ', 138.0000,1,   6,   1,   1,0.98552334, -48.171787, 1.10000, 0.90000, 1.10000, 0.90000
31609,'12105011909 ', 138.0000,1,   6,   1,   1,0.97946554, -48.689902, 1.10000, 0.90000, 1.10000, 0.90000
31610,'12105011910 ',  69.0000,1,   6,   1,   1,0.98170727, -48.412951, 1.10000, 0.90000, 1.10000, 0.90000
31611,'12105011911 ', 138.0000,1,   6,   1,   1,0.98327321, -48.387044, 1.10000, 0.90000, 1.10000, 0.90000
31612,'12105011912 ', 138.0000,1,   6,   1,   1,0.98680621, -48.020932, 1.10000, 0.90000, 1.10000, 0.90000
31613,'12105011913 ', 138.0000,1,   6,   1,   1,0.98623931, -48.071565, 1.10000, 0.90000, 1.10000, 0.90000
31614,'12105012001 ',  69.0000,1,   6,   1,   1,0.97151613, -49.792294, 1.10000, 0.90000, 1.10000, 0.90000
31615,'12105012002 ', 138.0000,1,   6,   1,   1,0.98599595, -48.381983, 1.10000, 0.90000, 1.10000, 0.90000
31616,'12105012003 ',  69.0000,1,   6,   1,   1,0.98077124, -48.399608, 1.10000, 0.90000, 1.10000, 0.90000
31617,'12105012004 ', 138.0000,1,   6,   1,   1,0.97961110, -48.788639, 1.10000, 0.90000, 1.10000, 0.90000
31618,'12105012111 ', 138.0000,1,   6,   1,   1,0.98804837, -49.247214, 1.10000, 0.90000, 1.10000, 0.90000
31619,'12105012113 ',  69.0000,1,   6,   1,   1,0.97977632, -49.124397, 1.10000, 0.90000, 1.10000, 0.90000
31620,'12105012124 ',  69.0000,1,   6,   1,   1,0.97692347, -49.289223, 1.10000, 0.90000, 1.10000, 0.90000
31621,'12105012125 ',  69.0000,1,   6,   1,   1,0.97402871, -49.312986, 1.10000, 0.90000, 1.10000, 0.90000
31622,'12105012126 ',  69.0000,1,   6,   1,   1,0.98213291, -49.012392, 1.10000, 0.90000, 1.10000, 0.90000
31623,'12105012127 ', 138.0000,1,   6,   1,   1,0.99522841, -48.054957, 1.10000, 0.90000, 1.10000, 0.90000
31624,'12105012128 ', 138.0000,1,   6,   1,   1,0.99483085, -48.389537, 1.10000, 0.90000, 1.10000, 0.90000
31625,'12105012129 ', 138.0000,1,   6,   1,   1,0.99348938, -48.469379, 1.10000, 0.90000, 1.10000, 0.90000
31626,'12105012203 ', 138.0000,1,   6,   1,   1,0.99776489, -48.234956, 1.10000, 0.90000, 1.10000, 0.90000
31627,'12105012204 ', 138.0000,1,   6,   1,   1,0.99848968, -48.179000, 1.10000, 0.90000, 1.10000, 0.90000
31628,'12105012205 ',  69.0000,1,   6,   1,   1,0.98595804, -48.569892, 1.10000, 0.90000, 1.10000, 0.90000
31629,'12105012206 ',  69.0000,1,   6,   1,   1,0.98587555, -49.200103, 1.10000, 0.90000, 1.10000, 0.90000
31630,'12105012303 ', 138.0000,1,   6,   1,   1,0.99724418, -48.279940, 1.10000, 0.90000, 1.10000, 0.90000
31631,'12105012304 ', 138.0000,1,   6,   1,   1,0.99897373, -48.158096, 1.10000, 0.90000, 1.10000, 0.90000
31632,'12105012305 ',  69.0000,1,   6,   1,   1,0.99083120, -48.101068, 1.10000, 0.90000, 1.10000, 0.90000
31633,'12105012306 ', 138.0000,1,   6,   1,   1,0.98791963, -49.023512, 1.10000, 0.90000, 1.10000, 0.90000
31634,'12105012307 ', 138.0000,1,   6,   1,   1,0.99324393, -48.595508, 1.10000, 0.90000, 1.10000, 0.90000
31635,'12105012309 ',  69.0000,1,   6,   1,   1,0.98883456, -48.111077, 1.10000, 0.90000, 1.10000, 0.90000
31636,'12105012403 ', 230.0000,1,   6,   1,   1,0.99306160, -47.677719, 1.10000, 0.90000, 1.10000, 0.90000
31637,'12105012404 ', 230.0000,1,   6,   1,   1,1.00047839, -47.055827, 1.10000, 0.90000, 1.10000, 0.90000
31638,'12105012405 ',  69.0000,1,   6,   1,   1,0.98270470, -46.670266, 1.10000, 0.90000, 1.10000, 0.90000
31639,'12105012406 ',  69.0000,1,   6,   1,   1,0.97792089, -47.733822, 1.10000, 0.90000, 1.10000, 0.90000
31640,'12105012407 ', 230.0000,1,   6,   1,   1,1.00647950, -46.575302, 1.10000, 0.90000, 1.10000, 0.90000
31641,'12105012408 ', 230.0000,1,   6,   1,   1,1.01199543, -46.133201, 1.10000, 0.90000, 1.10000, 0.90000
31642,'12105012409 ',  69.0000,1,   6,   1,   1,0.97689742, -47.912384, 1.10000, 0.90000, 1.10000, 0.90000
31643,'12105012410 ',  69.0000,1,   6,   1,   1,0.97928095, -47.888905, 1.10000, 0.90000, 1.10000, 0.90000
31644,'12105012411 ',  69.0000,1,   6,   1,   1,0.97836703, -47.740123, 1.10000, 0.90000, 1.10000, 0.90000
31645,'12105012502 ', 230.0000,1,   6,   1,   1,1.00254953, -45.131855, 1.10000, 0.90000, 1.10000, 0.90000
31646,'12105012503 ', 138.0000,1,   6,   1,   1,0.97992736, -47.070594, 1.10000, 0.90000, 1.10000, 0.90000
31647,'12105012504 ',  69.0000,1,   6,   1,   1,0.97887194, -47.716630, 1.10000, 0.90000, 1.10000, 0.90000
31648,'12105012506 ',  69.0000,1,   6,   1,   1,0.98835349, -46.508175, 1.10000, 0.90000, 1.10000, 0.90000
31649,'12105012507 ', 138.0000,1,   6,   1,   1,0.98926079, -46.429751, 1.10000, 0.90000, 1.10000, 0.90000
31650,'12105012601 ',  69.0000,1,   6,   1,   1,0.97771877, -47.691711, 1.10000, 0.90000, 1.10000, 0.90000
31651,'12105012602 ',  69.0000,1,   6,   1,   1,0.98011488, -47.499181, 1.10000, 0.90000, 1.10000, 0.90000
31652,'12105012700 ', 138.0000,1,   6,   1,   1,0.98647809, -46.732602, 1.10000, 0.90000, 1.10000, 0.90000
31653,'12105012802 ', 138.0000,1,   6,   1,   1,0.98829353, -46.876592, 1.10000, 0.90000, 1.10000, 0.90000
31654,'12105012803 ',  69.0000,1,   6,   1,   1,0.97580409, -48.081878, 1.10000, 0.90000, 1.10000, 0.90000
31655,'12105012804 ',  69.0000,1,   6,   1,   1,0.97441262, -48.095791, 1.10000, 0.90000, 1.10000, 0.90000
31656,'12105012900 ',  69.0000,1,   6,   1,   1,0.98309964, -47.810966, 1.10000, 0.90000, 1.10000, 0.90000
31657,'12105013001 ',  69.0000,1,   6,   1,   1,0.98890990, -47.515365, 1.10000, 0.90000, 1.10000, 0.90000
31658,'12105013002 ',  69.0000,1,   6,   1,   1,0.99034488, -47.499632, 1.10000, 0.90000, 1.10000, 0.90000
31659,'12105013101 ',  69.0000,1,   6,   1,   1,1.00545275, -46.828784, 1.10000, 0.90000, 1.10000, 0.90000
31660,'12105013102 ',  69.0000,1,   6,   1,   1,1.00413382, -46.790484, 1.10000, 0.90000, 1.10000, 0.90000
31661,'12105013103 ',  69.0000,1,   6,   1,   1,1.00253439, -46.694820, 1.10000, 0.90000, 1.10000, 0.90000
31662,'12105013200 ',  69.0000,1,   6,   1,   1,0.99630314, -47.185976, 1.10000, 0.90000, 1.10000, 0.90000
31663,'12105013300 ', 138.0000,1,   6,   1,   1,1.00258625, -46.446331, 1.10000, 0.90000, 1.10000, 0.90000
31664,'12105013400 ',  69.0000,1,   6,   1,   1,0.99456656, -47.205005, 1.10000, 0.90000, 1.10000, 0.90000
31665,'12105013500 ',  69.0000,1,   6,   1,   1,0.98464894, -47.793689, 1.10000, 0.90000, 1.10000, 0.90000
31666,'12105013600 ',  69.0000,1,   6,   1,   1,0.97970527, -47.952689, 1.10000, 0.90000, 1.10000, 0.90000
31667,'12105013701 ',  69.0000,1,   6,   1,   1,0.98106635, -47.858712, 1.10000, 0.90000, 1.10000, 0.90000
31668,'12105013702 ',  69.0000,1,   6,   1,   1,0.97952360, -47.932932, 1.10000, 0.90000, 1.10000, 0.90000
31669,'12105013801 ',  69.0000,1,   6,   1,   1,0.98790908, -47.564246, 1.10000, 0.90000, 1.10000, 0.90000
31670,'12105013802 ', 138.0000,1,   6,   1,   1,0.99807000, -46.638004, 1.10000, 0.90000, 1.10000, 0.90000
31671,'12105013901 ', 138.0000,1,   6,   1,   1,0.99105710, -46.902055, 1.10000, 0.90000, 1.10000, 0.90000
31672,'12105013902 ',  69.0000,1,   6,   1,   1,0.98003274, -47.898307, 1.10000, 0.90000, 1.10000, 0.90000
31673,'12105014001 ', 138.0000,1,   6,   1,   1,0.98853981, -46.926193, 1.10000, 0.90000, 1.10000, 0.90000
31674,'12105014003 ', 138.0000,1,   6,   1,   1,0.98985064, -46.872580, 1.10000, 0.90000, 1.10000, 0.90000
31675,'12105014005 ', 138.0000,1,   6,   1,   1,0.99254638, -46.816394, 1.10000, 0.90000, 1.10000, 0.90000
31676,'12105014006 ', 138.0000,1,   6,   1,   1,0.99118090, -46.811760, 1.10000, 0.90000, 1.10000, 0.90000
31677,'12105014103 ',  69.0000,1,   6,   1,   1,0.96158463, -48.643296, 1.10000, 0.90000, 1.10000, 0.90000
31678,'12105014104 ',  69.0000,1,   6,   1,   1,0.96097749, -48.653422, 1.10000, 0.90000, 1.10000, 0.90000
31679,'12105014105 ',  69.0000,1,   6,   1,   1,0.96069032, -48.679636, 1.10000, 0.90000, 1.10000, 0.90000
31680,'12105014121 ',  69.0000,1,   6,   1,   1,0.97360092, -48.068542, 1.10000, 0.90000, 1.10000, 0.90000
31681,'12105014123 ',  69.0000,1,   6,   1,   1,0.97113454, -48.314726, 1.10000, 0.90000, 1.10000, 0.90000
31682,'12105014124 ',  69.0000,1,   6,   1,   1,0.97380632, -48.081950, 1.10000, 0.90000, 1.10000, 0.90000
31683,'12105014125 ',  69.0000,1,   6,   1,   1,0.96600986, -48.497253, 1.10000, 0.90000, 1.10000, 0.90000
31684,'12105014201 ',  69.0000,1,   6,   1,   1,0.96062940, -48.697459, 1.10000, 0.90000, 1.10000, 0.90000
31685,'12105014202 ',  69.0000,1,   6,   1,   1,0.95812774, -48.268161, 1.10000, 0.90000, 1.10000, 0.90000
31686,'12105014203 ', 138.0000,1,   6,   1,   1,0.97367311, -46.330563, 1.10000, 0.90000, 1.10000, 0.90000
31687,'12105014301 ',  69.0000,1,   6,   1,   1,0.95927501, -48.684697, 1.10000, 0.90000, 1.10000, 0.90000
31688,'12105014302 ',  69.0000,1,   6,   1,   1,0.95842153, -48.676907, 1.10000, 0.90000, 1.10000, 0.90000
31689,'12105014400 ', 138.0000,1,   6,   1,   1,0.98548162, -47.058002, 1.10000, 0.90000, 1.10000, 0.90000
31690,'12105014501 ', 230.0000,1,   6,   1,   1,1.01161623, -44.941842, 1.10000, 0.90000, 1.10000, 0.90000
31691,'12105014502 ', 138.0000,1,   6,   1,   1,0.99567264, -46.650175, 1.10000, 0.90000, 1.10000, 0.90000
31692,'12105014600 ', 138.0000,1,   6,   1,   1,0.99624181, -46.660642, 1.10000, 0.90000, 1.10000, 0.90000
31693,'12105014701 ',  69.0000,1,   6,   1,   1,0.98706305, -47.245033, 1.10000, 0.90000, 1.10000, 0.90000
31694,'12105014702 ',  69.0000,1,   6,   1,   1,0.99529976, -47.061301, 1.10000, 0.90000, 1.10000, 0.90000
31695,'12105014802 ', 230.0000,1,   6,   1,   1,1.00631714, -45.204422, 1.10000, 0.90000, 1.10000, 0.90000
31696,'12105014803 ', 138.0000,1,   6,   1,   1,1.00226307, -46.447858, 1.10000, 0.90000, 1.10000, 0.90000
31697,'12105014804 ', 138.0000,1,   6,   1,   1,0.99103719, -47.566284, 1.10000, 0.90000, 1.10000, 0.90000
31698,'12105014901 ', 230.0000,1,   6,   1,   1,1.00156391, -45.834196, 1.10000, 0.90000, 1.10000, 0.90000
31699,'12105014902 ', 138.0000,1,   6,   1,   1,0.98451549, -48.217611, 1.10000, 0.90000, 1.10000, 0.90000
31700,'12105015000 ', 138.0000,1,   6,   1,   1,1.00385189, -46.337865, 1.10000, 0.90000, 1.10000, 0.90000
31701,'12105015101 ',  69.0000,1,   6,   1,   1,1.00986099, -46.131207, 1.10000, 0.90000, 1.10000, 0.90000
31702,'12105015102 ', 138.0000,1,   6,   1,   1,1.00768614, -45.949176, 1.10000, 0.90000, 1.10000, 0.90000
31703,'12105015200 ', 138.0000,1,   6,   1,   1,1.00610518, -46.163869, 1.10000, 0.90000, 1.10000, 0.90000
31704,'12105015301 ',  69.0000,1,   6,   1,   1,1.00482917, -46.303953, 1.10000, 0.90000, 1.10000, 0.90000
31705,'12105015302 ',  69.0000,1,   6,   1,   1,0.98496193, -47.288395, 1.10000, 0.90000, 1.10000, 0.90000
31706,'12105015401 ',  69.0000,1,   6,   1,   1,0.95522696, -48.610996, 1.10000, 0.90000, 1.10000, 0.90000
31707,'12105015402 ',  69.0000,1,   6,   1,   1,0.95879114, -48.191817, 1.10000, 0.90000, 1.10000, 0.90000
31708,'12105015404 ',  69.0000,1,   6,   1,   1,0.96898675, -48.013778, 1.10000, 0.90000, 1.10000, 0.90000
31709,'12105015405 ',  69.0000,1,   6,   1,   1,0.96828085, -48.137042, 1.10000, 0.90000, 1.10000, 0.90000
31710,'12105015500 ',  69.0000,1,   6,   1,   1,0.95625240, -48.704351, 1.10000, 0.90000, 1.10000, 0.90000
31711,'12105015600 ', 138.0000,1,   6,   1,   1,0.97429806, -45.999053, 1.10000, 0.90000, 1.10000, 0.90000
31712,'12105015701 ',  69.0000,1,   6,   1,   1,0.97070670, -47.801762, 1.10000, 0.90000, 1.10000, 0.90000
31713,'12105015702 ', 138.0000,1,   6,   1,   1,0.97628003, -45.248446, 1.10000, 0.90000, 1.10000, 0.90000
31714,'12105015801 ',  69.0000,1,   6,   1,   1,0.96941507, -47.811433, 1.10000, 0.90000, 1.10000, 0.90000
31715,'12105015802 ',  69.0000,1,   6,   1,   1,0.97771108, -47.323253, 1.10000, 0.90000, 1.10000, 0.90000
31716,'12105015900 ',  69.0000,1,   6,   1,   1,1.00815117, -45.531984, 1.10000, 0.90000, 1.10000, 0.90000
31717,'12105016001 ',  69.0000,1,   6,   1,   1,1.00846839, -45.362408, 1.10000, 0.90000, 1.10000, 0.90000
31718,'12105016002 ',  69.0000,1,   6,   1,   1,1.01027822, -45.190352, 1.10000, 0.90000, 1.10000, 0.90000
31719,'12105016003 ', 138.0000,1,   6,   1,   1,1.01395500, -44.075429, 1.10000, 0.90000, 1.10000, 0.90000
31720,'12105016100 ', 500.0000,1,   6,   1,   1,1.02013958, -43.087241, 1.10000, 0.90000, 1.10000, 0.90000
31721,'12105016400 ',  69.0000,1,   6,   1,   1,0.98456174, -48.624800, 1.10000, 0.90000, 1.10000, 0.90000
31722,'12105980000 ', 138.0000,1,   6,   1,   1,0.97599560, -46.686997, 1.10000, 0.90000, 1.10000, 0.90000
31723,'12107950100 ', 230.0000,1,   6,   1,   1,1.00751245, -43.698106, 1.10000, 0.90000, 1.10000, 0.90000
31724,'12107950201 ', 138.0000,1,   6,   1,   1,0.97948456, -48.475782, 1.10000, 0.90000, 1.10000, 0.90000
31725,'12107950202 ',  69.0000,1,   6,   1,   1,0.98050135, -48.232545, 1.10000, 0.90000, 1.10000, 0.90000
31726,'12107950300 ', 138.0000,1,   6,   1,   1,0.98836005, -48.208640, 1.10000, 0.90000, 1.10000, 0.90000
31727,'12107950400 ', 138.0000,1,   6,   1,   1,0.98479474, -48.962826, 1.10000, 0.90000, 1.10000, 0.90000
31728,'12107950500 ', 138.0000,1,   6,   1,   1,0.97953093, -48.413965, 1.10000, 0.90000, 1.10000, 0.90000
31729,'12107950600 ', 138.0000,1,   6,   1,   1,1.00660253, -44.442040, 1.10000, 0.90000, 1.10000, 0.90000
31730,'12107950700 ', 230.0000,1,   6,   1,   1,1.01229322, -43.749209, 1.10000, 0.90000, 1.10000, 0.90000
31731,'12107950800 ', 230.0000,1,   6,   1,   1,1.01225090, -43.841997, 1.10000, 0.90000, 1.10000, 0.90000
31732,'12107950900 ', 230.0000,1,   6,   1,   1,1.01231825, -44.016116, 1.10000, 0.90000, 1.10000, 0.90000
31733,'12107951000 ', 230.0000,1,   6,   1,   1,1.01252806, -44.059843, 1.10000, 0.90000, 1.10000, 0.90000
31734,'12107951100 ',  69.0000,1,   6,   1,   1,1.00617182, -44.578049, 1.10000, 0.90000, 1.10000, 0.90000
31735,'12107951200 ', 230.0000,1,   6,   1,   1,1.00798655, -44.598362, 1.10000, 0.90000, 1.10000, 0.90000
31736,'12107951300 ',  69.0000,1,   6,   1,   1,0.99885333, -45.432475, 1.10000, 0.90000, 1.10000, 0.90000
31737,'12107951401 ', 230.0000,1,   6,   1,   1,1.00393963, -44.796151, 1.10000, 0.90000, 1.10000, 0.90000
31738,'12107951402 ',  69.0000,1,   6,   1,   1,0.99542505, -45.675620, 1.10000, 0.90000, 1.10000, 0.90000
31739,'12109020200 ',  69.0000,1,   6,   1,   1,0.95552778, -49.130282, 1.10000, 0.90000, 1.10000, 0.90000
31740,'12109020300 ', 138.0000,1,   6,   1,   1,0.96304446, -48.075168, 1.10000, 0.90000, 1.10000, 0.90000
31741,'12109020400 ', 138.0000,1,   6,   1,   1,0.96257454, -48.178846, 1.10000, 0.90000, 1.10000, 0.90000
31742,'12109020500 ',  69.0000,1,   6,   1,   1,0.95266706, -50.113508, 1.10000, 0.90000, 1.10000, 0.90000
31743,'12109020601 ', 138.0000,1,   6,   1,   1,0.96289873, -47.027447, 1.10000, 0.90000, 1.10000, 0.90000
31744,'12109020602 ', 138.0000,1,   6,   1,   1,0.96392959, -47.111390, 1.10000, 0.90000, 1.10000, 0.90000
31745,'12109020704 ',  69.0000,1,   6,   1,   1,0.95257270, -47.638196, 1.10000, 0.90000, 1.10000, 0.90000
31746,'12109020705 ', 138.0000,1,   6,   1,   1,0.96126866, -46.575453, 1.10000, 0.90000, 1.10000, 0.90000
31747,'12109020706 ',  69.0000,1,   6,   1,   1,0.95149654, -47.669178, 1.10000, 0.90000, 1.10000, 0.90000
31748,'12109020707 ',  69.0000,1,   6,   1,   1,0.95346993, -47.529869, 1.10000, 0.90000, 1.10000, 0.90000
31749,'12109020708 ', 138.0000,1,   6,   1,   1,0.96279162, -46.363509, 1.10000, 0.90000, 1.10000, 0.90000
31750,'12109020710 ',  69.0000,1,   6,   1,   1,0.95421231, -47.485049, 1.10000, 0.90000, 1.10000, 0.90000
31751,'12109020711 ',  69.0000,1,   6,   1,   1,0.95416409, -47.521458, 1.10000, 0.90000, 1.10000, 0.90000
31752,'12109020801 ', 138.0000,1,   6,   1,   1,0.96560431, -46.254010, 1.10000, 0.90000, 1.10000, 0.90000
31753,'12109020802 ',  69.0000,1,   6,   1,   1,0.95842141, -46.749640, 1.10000, 0.90000, 1.10000, 0.90000
31754,'12109020803 ',  69.0000,1,   6,   1,   1,0.95645428, -47.106220, 1.10000, 0.90000, 1.10000, 0.90000
31755,'12109020804 ',  69.0000,1,   6,   1,   1,0.95428681, -47.199213, 1.10000, 0.90000, 1.10000, 0.90000
31756,'12109020805 ', 138.0000,1,   6,   1,   1,0.96643323, -46.277926, 1.10000, 0.90000, 1.10000, 0.90000
31757,'12109020806 ', 138.0000,1,   6,   1,   1,0.96856427, -46.249834, 1.10000, 0.90000, 1.10000, 0.90000
31758,'12109020807 ',  69.0000,1,   6,   1,   1,0.95266742, -47.212224, 1.10000, 0.90000, 1.10000, 0.90000
31759,'12109020901 ', 138.0000,1,   6,   1,   1,0.96576440, -47.084561, 1.10000, 0.90000, 1.10000, 0.90000
31760,'12109020902 ', 230.0000,1,   6,   1,   1,0.98931193, -45.049633, 1.10000, 0.90000, 1.10000, 0.90000
31761,'12109021002 ', 138.0000,1,   6,   1,   1,0.96449816, -47.947952, 1.10000, 0.90000, 1.10000, 0.90000
31762,'12109021003 ', 138.0000,1,   6,   1,   1,0.96751285, -47.701614, 1.10000, 0.90000, 1.10000, 0.90000
31763,'12109021004 ', 230.0000,1,   6,   1,   1,0.99478519, -44.887873, 1.10000, 0.90000, 1.10000, 0.90000
31764,'12109021101 ',  69.0000,1,   6,   1,   1,0.97567272, -47.490036, 1.10000, 0.90000, 1.10000, 0.90000
31765,'12109021102 ', 230.0000,1,   6,   1,   1,1.00109911, -44.679775, 1.10000, 0.90000, 1.10000, 0.90000
31766,'12109021103 ', 138.0000,1,   6,   1,   1,0.96524209, -47.979682, 1.10000, 0.90000, 1.10000, 0.90000
31767,'12109021203 ',  69.0000,1,   6,   1,   1,0.96181494, -48.932435, 1.10000, 0.90000, 1.10000, 0.90000
31768,'12109021204 ', 138.0000,1,   6,   1,   1,0.96152866, -48.889770, 1.10000, 0.90000, 1.10000, 0.90000
31769,'12109021205 ', 138.0000,1,   6,   1,   1,0.96140867, -48.827684, 1.10000, 0.90000, 1.10000, 0.90000
31770,'12109021206 ',  69.0000,1,   6,   1,   1,0.95989901, -49.050529, 1.10000, 0.90000, 1.10000, 0.90000
31771,'12109021301 ', 138.0000,1,   6,   1,   1,0.96361721, -48.192572, 1.10000, 0.90000, 1.10000, 0.90000
31772,'12109021302 ', 138.0000,1,   6,   1,   1,0.96299523, -48.256967, 1.10000, 0.90000, 1.10000, 0.90000
31773,'12109021403 ',  69.0000,1,   6,   1,   1,0.95972526, -49.026972, 1.10000, 0.90000, 1.10000, 0.90000
31774,'12109021404 ', 138.0000,1,   6,   1,   1,0.96122092, -48.702811, 1.10000, 0.90000, 1.10000, 0.90000
31775,'12109021405 ', 138.0000,1,   6,   1,   1,0.96160287, -48.516316, 1.10000, 0.90000, 1.10000, 0.90000
31776,'12109021406 ',  69.0000,1,   6,   1,   1,0.95900565, -49.150171, 1.10000, 0.90000, 1.10000, 0.90000
31777,'12109021407 ',  69.0000,1,   6,   1,   1,0.95222235, -50.126335, 1.10000, 0.90000, 1.10000, 0.90000
31778,'12111380100 ', 230.0000,1,   6,   1,   1,1.00269389, -33.197492, 1.10000, 0.90000, 1.10000, 0.90000
31779,'12111380200 ',  69.0000,1,   6,   1,   1,0.99124694, -34.512082, 1.10000, 0.90000, 1.10000, 0.90000
31780,'12111380300 ',  69.0000,1,   6,   1,   1,0.99044091, -34.575183, 1.10000, 0.90000, 1.10000, 0.90000
31781,'12111380400 ',  69.0000,1,   6,   1,   1,0.99247611, -34.391734, 1.10000, 0.90000, 1.10000, 0.90000
31782,'12111380500 ', 230.0000,1,   6,   1,   1,1.00341344, -33.077479, 1.10000, 0.90000, 1.10000, 0.90000
31783,'12111380600 ', 138.0000,1,   6,   1,   1,1.00195670, -33.406530, 1.10000, 0.90000, 1.10000, 0.90000
31784,'12111380700 ',  69.0000,1,   6,   1,   1,0.99054486, -34.497797, 1.10000, 0.90000, 1.10000, 0.90000
31785,'12111380800 ', 138.0000,1,   6,   1,   1,1.00072014, -33.647619, 1.10000, 0.90000, 1.10000, 0.90000
31786,'12111380901 ', 138.0000,1,   6,   1,   1,0.99586511, -34.108076, 1.10000, 0.90000, 1.10000, 0.90000
31787,'12111380902 ',  69.0000,1,   6,   1,   1,0.98931909, -34.613005, 1.10000, 0.90000, 1.10000, 0.90000
31788,'12111381000 ', 138.0000,1,   6,   1,   1,0.99885333, -33.876475, 1.10000, 0.90000, 1.10000, 0.90000
31789,'12111381101 ', 138.0000,1,   6,   1,   1,0.99823743, -33.990675, 1.10000, 0.90000, 1.10000, 0.90000
31790,'12111381102 ', 138.0000,1,   6,   1,   1,0.99619460, -34.170286, 1.10000, 0.90000, 1.10000, 0.90000
31791,'12111381204 ',  69.0000,1,   6,   1,   1,0.98371154, -34.822456, 1.10000, 0.90000, 1.10000, 0.90000
31792,'12111381300 ',  69.0000,1,   6,   1,   1,0.99132580, -34.235428, 1.10000, 0.90000, 1.10000, 0.90000
31793,'12111381401 ',  69.0000,1,   6,   1,   1,0.99115491, -34.202947, 1.10000, 0.90000, 1.10000, 0.90000
31794,'12111381402 ', 138.0000,1,   6,   1,   1,1.00371063, -33.318127, 1.10000, 0.90000, 1.10000, 0.90000
31795,'12111381502 ', 138.0000,1,   6,   1,   1,1.00264943, -33.135659, 1.10000, 0.90000, 1.10000, 0.90000
31796,'12111381503 ', 138.0000,1,   6,   1,   1,1.00130045, -33.036549, 1.10000, 0.90000, 1.10000, 0.90000
31797,'12111381601 ',  69.0000,1,   6,   1,   1,0.99408334, -34.008646, 1.10000, 0.90000, 1.10000, 0.90000
31798,'12111381602 ',  69.0000,1,   6,   1,   1,0.99123996, -34.220395, 1.10000, 0.90000, 1.10000, 0.90000
31799,'12111381603 ', 138.0000,1,   6,   1,   1,1.00094962, -33.289249, 1.10000, 0.90000, 1.10000, 0.90000
31800,'12111381701 ',  69.0000,1,   6,   1,   1,1.00269961, -33.120277, 1.10000, 0.90000, 1.10000, 0.90000
31801,'12111381702 ',  69.0000,1,   6,   1,   1,1.00295174, -33.124614, 1.10000, 0.90000, 1.10000, 0.90000
31802,'12111381802 ', 138.0000,1,   6,   1,   1,0.99756896, -33.476055, 1.10000, 0.90000, 1.10000, 0.90000
31803,'12111381803 ',  69.0000,1,   6,   1,   1,0.98064274, -34.753662, 1.10000, 0.90000, 1.10000, 0.90000
31804,'12111381804 ',  69.0000,1,   6,   1,   1,0.98003989, -34.756329, 1.10000, 0.90000, 1.10000, 0.90000
31805,'12111381900 ',  69.0000,1,   6,   1,   1,0.98040920, -34.759413, 1.10000, 0.90000, 1.10000, 0.90000
31806,'12111382002 ',  69.0000,1,   6,   1,   1,0.98824906, -34.418133, 1.10000, 0.90000, 1.10000, 0.90000
31807,'12111382003 ', 138.0000,1,   6,   1,   1,0.99152815, -33.530754, 1.10000, 0.90000, 1.10000, 0.90000
31808,'12111382006 ',  69.0000,1,   6,   1,   1,0.97799033, -34.901775, 1.10000, 0.90000, 1.10000, 0.90000
31809,'12111382007 ', 138.0000,1,   6,   1,   1,0.99249834, -33.447774, 1.10000, 0.90000, 1.10000, 0.90000
31810,'12111382008 ', 138.0000,1,   6,   1,   1,1.00155401, -32.860347, 1.10000, 0.90000, 1.10000, 0.90000
31811,'12111382009 ',  69.0000,1,   6,   1,   1,0.98133910, -34.743222, 1.10000, 0.90000, 1.10000, 0.90000
31812,'12111382010 ',  69.0000,1,   6,   1,   1,0.98455298, -34.533375, 1.10000, 0.90000, 1.10000, 0.90000
31813,'12111382106 ', 230.0000,1,   6,   1,   1,1.01059639, -31.676058, 1.10000, 0.90000, 1.10000, 0.90000
31814,'12111382108 ', 230.0000,1,   6,   1,   1,1.01476216, -32.131156, 1.10000, 0.90000, 1.10000, 0.90000
31815,'12111382109 ', 138.0000,1,   6,   1,   1,1.00306153, -32.117387, 1.10000, 0.90000, 1.10000, 0.90000
31816,'12111382110 ', 138.0000,1,   6,   1,   1,1.00260854, -32.435199, 1.10000, 0.90000, 1.10000, 0.90000
31817,'12111382111 ', 230.0000,1,   6,   1,   1,1.01187623, -31.931688, 1.10000, 0.90000, 1.10000, 0.90000
31818,'12111382112 ',  69.0000,1,   6,   1,   1,0.97918278, -34.750773, 1.10000, 0.90000, 1.10000, 0.90000
31819,'12111382113 ', 138.0000,1,   6,   1,   1,0.99540287, -33.237975, 1.10000, 0.90000, 1.10000, 0.90000
31820,'12111382200 ',  69.0000,1,   6,   1,   1,0.97273719, -35.435790, 1.10000, 0.90000, 1.10000, 0.90000
31821,'12111980000 ', 138.0000,1,   6,   1,   1,0.99550903, -34.159378, 1.10000, 0.90000, 1.10000, 0.90000
31822,'12113010100 ',  69.0000,1,   6,   1,   1,0.95223814, -53.541487, 1.10000, 0.90000, 1.10000, 0.90000
31823,'12113010200 ',  69.0000,1,   6,   1,   1,0.96874237, -56.782231, 1.10000, 0.90000, 1.10000, 0.90000
31824,'12113010300 ',  69.0000,1,   6,   1,   1,0.98303550, -54.662649, 1.10000, 0.90000, 1.10000, 0.90000
31825,'12113010400 ',  69.0000,1,   6,   1,   1,0.99297905, -54.432475, 1.10000, 0.90000, 1.10000, 0.90000
31826,'12113010502 ', 230.0000,1,   6,   1,   1,1.01153088, -52.463830, 1.10000, 0.90000, 1.10000, 0.90000
31827,'12113010503 ',  69.0000,1,   6,   1,   1,0.99870491, -55.119155, 1.10000, 0.90000, 1.10000, 0.90000
31828,'12113010504 ', 138.0000,1,   6,   1,   1,1.01041675, -53.555800, 1.10000, 0.90000, 1.10000, 0.90000
31829,'12113010600 ', 138.0000,1,   6,   1,   1,1.01287425, -53.532417, 1.10000, 0.90000, 1.10000, 0.90000
31830,'12113010702 ',  69.0000,1,   6,   1,   1,1.00686097, -54.330429, 1.10000, 0.90000, 1.10000, 0.90000
31831,'12113010704 ',  69.0000,1,   6,   1,   1,0.99894333, -55.320977, 1.10000, 0.90000, 1.10000, 0.90000
31832,'12113010705 ', 138.0000,1,   6,   1,   1,1.01540613, -53.721726, 1.10000, 0.90000, 1.10000, 0.90000
31833,'12113010706 ', 138.0000,1,   6,   1,   1,1.01710451, -53.724147, 1.10000, 0.90000, 1.10000, 0.90000
31834,'12113010707 ', 230.0000,1,   6,   1,   1,1.01759863, -52.817429, 1.10000, 0.90000, 1.10000, 0.90000
31835,'12113010708 ', 138.0000,1,   6,   1,   1,1.01386106, -53.627544, 1.10000, 0.90000, 1.10000, 0.90000
31836,'12113010802 ',  69.0000,1,   6,   1,   1,0.94305950, -57.550949, 1.10000, 0.90000, 1.10000, 0.90000
31837,'12113010808 ', 230.0000,1,   6,   1,   1,1.00738406, -51.375703, 1.10000, 0.90000, 1.10000, 0.90000
31838,'12113010809 ', 138.0000,1,   6,   1,   1,1.01121294, -53.188920, 1.10000, 0.90000, 1.10000, 0.90000
31839,'12113010811 ', 138.0000,1,   6,   1,   1,0.94947004, -56.936863, 1.10000, 0.90000, 1.10000, 0.90000
31840,'12113010812 ', 138.0000,1,   6,   1,   1,0.94977766, -57.587572, 1.10000, 0.90000, 1.10000, 0.90000
31841,'12113010813 ', 138.0000,1,   6,   1,   1,0.94939172, -57.566692, 1.10000, 0.90000, 1.10000, 0.90000
31842,'12113010814 ', 138.0000,1,   6,   1,   1,0.94914019, -57.507816, 1.10000, 0.90000, 1.10000, 0.90000
31843,'12113010815 ', 138.0000,1,   6,   1,   1,0.94866651, -57.266570, 1.10000, 0.90000, 1.10000, 0.90000
31844,'12113010817 ',  69.0000,1,   6,   1,   1,0.94637793, -57.295657, 1.10000, 0.90000, 1.10000, 0.90000
31845,'12113010819 ', 138.0000,1,   6,   1,   1,0.95352876, -56.102433, 1.10000, 0.90000, 1.10000, 0.90000
31846,'12113010900 ', 138.0000,1,   6,   1,   1,0.97319365, -56.542673, 1.10000, 0.90000, 1.10000, 0.90000
31847,'12115000101 ',  69.0000,1,   6,   1,   1,0.96446037, -52.611892, 1.10000, 0.90000, 1.10000, 0.90000
31848,'12115000102 ',  69.0000,1,   6,   1,   1,0.96482819, -52.693431, 1.10000, 0.90000, 1.10000, 0.90000
31849,'12115000200 ',  69.0000,1,   6,   1,   1,0.96551478, -52.412252, 1.10000, 0.90000, 1.10000, 0.90000
31850,'12115000300 ',  69.0000,1,   6,   1,   1,0.96615446, -52.282830, 1.10000, 0.90000, 1.10000, 0.90000
31851,'12115000401 ', 230.0000,1,   6,   1,   1,0.98525941, -49.378204, 1.10000, 0.90000, 1.10000, 0.90000
31852,'12115000404 ',  69.0000,1,   6,   1,   1,0.96687013, -52.414144, 1.10000, 0.90000, 1.10000, 0.90000
31853,'12115000405 ',  69.0000,1,   6,   1,   1,0.96429092, -52.867379, 1.10000, 0.90000, 1.10000, 0.90000
31854,'12115000406 ', 138.0000,1,   6,   1,   1,0.96950406, -51.878200, 1.10000, 0.90000, 1.10000, 0.90000
31855,'12115000407 ', 138.0000,1,   6,   1,   1,0.97068518, -51.704126, 1.10000, 0.90000, 1.10000, 0.90000
31856,'12115000501 ',  69.0000,1,   6,   1,   1,0.96316057, -52.926197, 1.10000, 0.90000, 1.10000, 0.90000
31857,'12115000502 ',  69.0000,1,   6,   1,   1,0.96442270, -52.803912, 1.10000, 0.90000, 1.10000, 0.90000
31858,'12115000503 ', 138.0000,1,   6,   1,   1,0.96808386, -52.057960, 1.10000, 0.90000, 1.10000, 0.90000
31859,'12115000601 ',  69.0000,1,   6,   1,   1,0.96172589, -53.040100, 1.10000, 0.90000, 1.10000, 0.90000
31860,'12115000602 ',  69.0000,1,   6,   1,   1,0.96284574, -52.947760, 1.10000, 0.90000, 1.10000, 0.90000
31861,'12115000700 ',  69.0000,1,   6,   1,   1,0.96110976, -52.859206, 1.10000, 0.90000, 1.10000, 0.90000
31862,'12115000801 ',  69.0000,1,   6,   1,   1,0.95939684, -52.908814, 1.10000, 0.90000, 1.10000, 0.90000
31863,'12115000802 ',  69.0000,1,   6,   1,   1,0.95971864, -52.515313, 1.10000, 0.90000, 1.10000, 0.90000
31864,'12115000900 ',  69.0000,1,   6,   1,   1,0.96480221, -52.365793, 1.10000, 0.90000, 1.10000, 0.90000
31865,'12115001000 ',  69.0000,1,   6,   1,   1,0.96550542, -52.318259, 1.10000, 0.90000, 1.10000, 0.90000
31866,'12115001101 ', 500.0000,1,   6,   1,   1,1.00819361, -46.128676, 1.10000, 0.90000, 1.10000, 0.90000
31867,'12115001102 ', 138.0000,1,   6,   1,   1,0.97250617, -51.429262, 1.10000, 0.90000, 1.10000, 0.90000
31868,'12115001201 ', 138.0000,1,   6,   1,   1,0.97707409, -49.917075, 1.10000, 0.90000, 1.10000, 0.90000
31869,'12115001202 ',  69.0000,1,   6,   1,   1,0.96597171, -52.607725, 1.10000, 0.90000, 1.10000, 0.90000
31870,'12115001203 ', 138.0000,1,   6,   1,   1,0.97565007, -50.063384, 1.10000, 0.90000, 1.10000, 0.90000
31871,'12115001204 ',  69.0000,1,   6,   1,   1,0.96568835, -51.750503, 1.10000, 0.90000, 1.10000, 0.90000
31872,'12115001301 ',  69.0000,1,   6,   1,   1,0.96555567, -52.294548, 1.10000, 0.90000, 1.10000, 0.90000
31873,'12115001302 ',  69.0000,1,   6,   1,   1,0.96406502, -52.638557, 1.10000, 0.90000, 1.10000, 0.90000
31874,'12115001303 ',  69.0000,1,   6,   1,   1,0.96266621, -52.875592, 1.10000, 0.90000, 1.10000, 0.90000
31875,'12115001304 ',  69.0000,1,   6,   1,   1,0.96312797, -52.994290, 1.10000, 0.90000, 1.10000, 0.90000
31876,'12115001401 ',  69.0000,1,   6,   1,   1,0.96189582, -52.513302, 1.10000, 0.90000, 1.10000, 0.90000
31877,'12115001402 ', 138.0000,1,   6,   1,   1,0.96372736, -51.944217, 1.10000, 0.90000, 1.10000, 0.90000
31878,'12115001403 ', 138.0000,1,   6,   1,   1,0.96436393, -51.869706, 1.10000, 0.90000, 1.10000, 0.90000
31879,'12115001503 ',  69.0000,1,   6,   1,   1,0.96209657, -53.115625, 1.10000, 0.90000, 1.10000, 0.90000
31880,'12115001504 ',  69.0000,1,   6,   1,   1,0.96136826, -53.189449, 1.10000, 0.90000, 1.10000, 0.90000
31881,'12115001505 ',  69.0000,1,   6,   1,   1,0.96172327, -52.995270, 1.10000, 0.90000, 1.10000, 0.90000
31882,'12115001506 ',  69.0000,1,   6,   1,   1,0.95897645, -53.476181, 1.10000, 0.90000, 1.10000, 0.90000
31883,'12115001507 ',  69.0000,1,   6,   1,   1,0.95917988, -53.375722, 1.10000, 0.90000, 1.10000, 0.90000
31884,'12115001601 ', 138.0000,1,   6,   1,   1,0.96695179, -52.200551, 1.10000, 0.90000, 1.10000, 0.90000
31885,'12115001602 ', 138.0000,1,   6,   1,   1,0.96612591, -52.311193, 1.10000, 0.90000, 1.10000, 0.90000
31886,'12115001702 ',  69.0000,1,   6,   1,   1,0.95927942, -53.476915, 1.10000, 0.90000, 1.10000, 0.90000
31887,'12115001703 ', 138.0000,1,   6,   1,   1,0.96422935, -52.510016, 1.10000, 0.90000, 1.10000, 0.90000
31888,'12115001704 ', 138.0000,1,   6,   1,   1,0.96508813, -52.421613, 1.10000, 0.90000, 1.10000, 0.90000
31889,'12115001801 ',  69.0000,1,   6,   1,   1,0.95773017, -53.494106, 1.10000, 0.90000, 1.10000, 0.90000
31890,'12115001803 ',  69.0000,1,   6,   1,   1,0.95842034, -53.381166, 1.10000, 0.90000, 1.10000, 0.90000
31891,'12115001804 ',  69.0000,1,   6,   1,   1,0.95899290, -53.334154, 1.10000, 0.90000, 1.10000, 0.90000
31892,'12115001805 ',  69.0000,1,   6,   1,   1,0.95747322, -53.408490, 1.10000, 0.90000, 1.10000, 0.90000
31893,'12115001903 ',  69.0000,1,   6,   1,   1,0.95595199, -53.570605, 1.10000, 0.90000, 1.10000, 0.90000
31894,'12115001904 ',  69.0000,1,   6,   1,   1,0.95660788, -53.554127, 1.10000, 0.90000, 1.10000, 0.90000
31895,'12115001905 ',  69.0000,1,   6,   1,   1,0.95648575, -53.664042, 1.10000, 0.90000, 1.10000, 0.90000
31896,'12115001907 ',  69.0000,1,   6,   1,   1,0.95395899, -53.993219, 1.10000, 0.90000, 1.10000, 0.90000
31897,'12115001908 ',  69.0000,1,   6,   1,   1,0.95545411, -53.815802, 1.10000, 0.90000, 1.10000, 0.90000
31898,'12115002003 ', 138.0000,1,   6,   1,   1,0.96359199, -52.573684, 1.10000, 0.90000, 1.10000, 0.90000
31899,'12115002004 ',  69.0000,1,   6,   1,   1,0.95556092, -53.867202, 1.10000, 0.90000, 1.10000, 0.90000
31900,'12115002005 ',  69.0000,1,   6,   1,   1,0.95317447, -54.098035, 1.10000, 0.90000, 1.10000, 0.90000
31901,'12115002007 ', 138.0000,1,   6,   1,   1,0.95802945, -53.658287, 1.10000, 0.90000, 1.10000, 0.90000
31902,'12115002008 ',  69.0000,1,   6,   1,   1,0.95196748, -54.288512, 1.10000, 0.90000, 1.10000, 0.90000
31903,'12115002009 ',  69.0000,1,   6,   1,   1,0.94972622, -54.516504, 1.10000, 0.90000, 1.10000, 0.90000
31904,'12115002010 ', 138.0000,1,   6,   1,   1,0.96125132, -53.215947, 1.10000, 0.90000, 1.10000, 0.90000
31905,'12115002100 ', 138.0000,1,   6,   1,   1,0.95608145, -53.945148, 1.10000, 0.90000, 1.10000, 0.90000
31906,'12115002201 ', 138.0000,1,   6,   1,   1,0.95387727, -54.240113, 1.10000, 0.90000, 1.10000, 0.90000
31907,'12115002202 ', 138.0000,1,   6,   1,   1,0.95315540, -54.330702, 1.10000, 0.90000, 1.10000, 0.90000
31908,'12115002203 ', 138.0000,1,   6,   1,   1,0.95184809, -54.473921, 1.10000, 0.90000, 1.10000, 0.90000
31909,'12115002302 ',  69.0000,1,   6,   1,   1,0.94832206, -55.588348, 1.10000, 0.90000, 1.10000, 0.90000
31910,'12115002303 ',  69.0000,1,   6,   1,   1,0.94873375, -55.522075, 1.10000, 0.90000, 1.10000, 0.90000
31911,'12115002304 ',  69.0000,1,   6,   1,   1,0.94787204, -55.686088, 1.10000, 0.90000, 1.10000, 0.90000
31912,'12115002305 ',  69.0000,1,   6,   1,   1,0.94769448, -55.648194, 1.10000, 0.90000, 1.10000, 0.90000
31913,'12115002401 ',  69.0000,1,   6,   1,   1,0.94711626, -55.835034, 1.10000, 0.90000, 1.10000, 0.90000
31914,'12115002402 ',  69.0000,1,   6,   1,   1,0.94662535, -55.916641, 1.10000, 0.90000, 1.10000, 0.90000
31915,'12115002504 ',  69.0000,1,   6,   1,   1,0.94730985, -55.834659, 1.10000, 0.90000, 1.10000, 0.90000
31916,'12115002505 ',  69.0000,1,   6,   1,   1,0.94675219, -55.905614, 1.10000, 0.90000, 1.10000, 0.90000
31917,'12115002507 ',  69.0000,1,   6,   1,   1,0.94598788, -56.005601, 1.10000, 0.90000, 1.10000, 0.90000
31918,'12115002508 ',  69.0000,1,   6,   1,   1,0.94535786, -56.063135, 1.10000, 0.90000, 1.10000, 0.90000
31919,'12115002509 ',  69.0000,1,   6,   1,   1,0.94522470, -56.058798, 1.10000, 0.90000, 1.10000, 0.90000
31920,'12115002510 ',  69.0000,1,   6,   1,   1,0.94740826, -55.791447, 1.10000, 0.90000, 1.10000, 0.90000
31921,'12115002511 ',  69.0000,1,   6,   1,   1,0.94703221, -55.834239, 1.10000, 0.90000, 1.10000, 0.90000
31922,'12115002601 ',  69.0000,1,   6,   1,   1,0.94432491, -56.145917, 1.10000, 0.90000, 1.10000, 0.90000
31923,'12115002602 ',  69.0000,1,   6,   1,   1,0.94392258, -56.157074, 1.10000, 0.90000, 1.10000, 0.90000
31924,'12115002603 ',  69.0000,1,   6,   1,   1,0.94333893, -56.182312, 1.10000, 0.90000, 1.10000, 0.90000
31925,'12115002604 ',  69.0000,1,   6,   1,   1,0.94364643, -56.119208, 1.10000, 0.90000, 1.10000, 0.90000
31926,'12115002605 ',  69.0000,1,   6,   1,   1,0.94372034, -56.047761, 1.10000, 0.90000, 1.10000, 0.90000
31927,'12115002710 ',  69.0000,1,   6,   1,   1,0.96361768, -53.329355, 1.10000, 0.90000, 1.10000, 0.90000
31928,'12115002711 ', 138.0000,1,   6,   1,   1,0.97628999, -51.076237, 1.10000, 0.90000, 1.10000, 0.90000
31929,'12115002712 ', 500.0000,1,   6,   1,   1,1.01107717, -46.683510, 1.10000, 0.90000, 1.10000, 0.90000
31930,'12115002713 ', 138.0000,1,   6,   1,   1,0.96969080, -51.318145, 1.10000, 0.90000, 1.10000, 0.90000
31931,'12115002714 ',  69.0000,1,   6,   1,   1,0.95027941, -55.145711, 1.10000, 0.90000, 1.10000, 0.90000
31932,'12115002715 ', 138.0000,1,   6,   1,   1,0.95472610, -54.163899, 1.10000, 0.90000, 1.10000, 0.90000
31933,'12115002716 ',  69.0000,1,   6,   1,   1,0.94844615, -55.492511, 1.10000, 0.90000, 1.10000, 0.90000
31934,'12115002718 ',  69.0000,1,   6,   1,   1,0.95146459, -55.055488, 1.10000, 0.90000, 1.10000, 0.90000
31935,'12115002719 ', 138.0000,1,   6,   1,   1,0.95564896, -54.493517, 1.10000, 0.90000, 1.10000, 0.90000
31936,'12115002720 ',  69.0000,1,   6,   1,   1,0.94907272, -55.585821, 1.10000, 0.90000, 1.10000, 0.90000
31937,'12115002721 ',  69.0000,1,   6,   1,   1,0.96063679, -53.801240, 1.10000, 0.90000, 1.10000, 0.90000
31938,'12115002722 ',  69.0000,1,   6,   1,   1,0.96367973, -53.277815, 1.10000, 0.90000, 1.10000, 0.90000
31939,'12115002723 ',  69.0000,1,   6,   1,   1,0.96136135, -53.625960, 1.10000, 0.90000, 1.10000, 0.90000
31940,'12115002724 ', 138.0000,1,   6,   1,   1,0.95719159, -54.360424, 1.10000, 0.90000, 1.10000, 0.90000
31941,'12117020101 ', 138.0000,1,   6,   1,   1,0.98504829, -45.751718, 1.10000, 0.90000, 1.10000, 0.90000
31942,'12117020102 ',  69.0000,1,   6,   1,   1,0.97650099, -46.484990, 1.10000, 0.90000, 1.10000, 0.90000
31943,'12117020201 ',  69.0000,1,   6,   1,   1,0.97594678, -46.488781, 1.10000, 0.90000, 1.10000, 0.90000
31944,'12117020202 ',  69.0000,1,   6,   1,   1,0.97391039, -46.597603, 1.10000, 0.90000, 1.10000, 0.90000
31945,'12117020301 ', 138.0000,1,   6,   1,   1,0.98257113, -45.891573, 1.10000, 0.90000, 1.10000, 0.90000
31946,'12117020302 ',  69.0000,1,   6,   1,   1,0.97355366, -46.631969, 1.10000, 0.90000, 1.10000, 0.90000
31947,'12117020401 ',  69.0000,1,   6,   1,   1,0.97362322, -46.625023, 1.10000, 0.90000, 1.10000, 0.90000
31948,'12117020402 ', 138.0000,1,   6,   1,   1,0.98048091, -45.979416, 1.10000, 0.90000, 1.10000, 0.90000
31949,'12117020500 ',  69.0000,1,   6,   1,   1,0.97478098, -46.585708, 1.10000, 0.90000, 1.10000, 0.90000
31950,'12117020600 ', 500.0000,1,   6,   1,   1,1.01820683, -42.036871, 1.10000, 0.90000, 1.10000, 0.90000
31951,'12117020701 ', 138.0000,1,   6,   1,   1,0.99961853, -44.135344, 1.10000, 0.90000, 1.10000, 0.90000
31952,'12117020703 ', 138.0000,1,   6,   1,   1,0.98476303, -45.708804, 1.10000, 0.90000, 1.10000, 0.90000
31953,'12117020704 ', 138.0000,1,   6,   1,   1,0.98983961, -45.156904, 1.10000, 0.90000, 1.10000, 0.90000
31954,'12117020705 ',  69.0000,1,   6,   1,   1,0.97013700, -46.844958, 1.10000, 0.90000, 1.10000, 0.90000
31955,'12117020803 ', 138.0000,1,   6,   1,   1,0.97403663, -46.444986, 1.10000, 0.90000, 1.10000, 0.90000
31956,'12117020805 ', 138.0000,1,   6,   1,   1,0.97864896, -46.177178, 1.10000, 0.90000, 1.10000, 0.90000
31957,'12117020806 ',  69.0000,1,   6,   1,   1,0.97583669, -46.389644, 1.10000, 0.90000, 1.10000, 0.90000
31958,'12117020807 ', 138.0000,1,   6,   1,   1,0.97679466, -46.244496, 1.10000, 0.90000, 1.10000, 0.90000
31959,'12117020808 ',  69.0000,1,   6,   1,   1,0.97093451, -46.835857, 1.10000, 0.90000, 1.10000, 0.90000
31960,'12117020810 ', 138.0000,1,   6,   1,   1,0.97551352, -46.533078, 1.10000, 0.90000, 1.10000, 0.90000
31961,'12117020811 ', 138.0000,1,   6,   1,   1,0.97637820, -46.430578, 1.10000, 0.90000, 1.10000, 0.90000
31962,'12117020812 ', 138.0000,1,   6,   1,   1,0.97705549, -46.353581, 1.10000, 0.90000, 1.10000, 0.90000
31963,'12117020901 ', 138.0000,1,   6,   1,   1,0.98010367, -46.020619, 1.10000, 0.90000, 1.10000, 0.90000
31964,'12117020902 ', 138.0000,1,   6,   1,   1,0.98039120, -46.014435, 1.10000, 0.90000, 1.10000, 0.90000
31965,'12117020903 ', 138.0000,1,   6,   1,   1,0.97863632, -46.066587, 1.10000, 0.90000, 1.10000, 0.90000
31966,'12117021000 ', 138.0000,1,   6,   1,   1,0.97732002, -46.231484, 1.10000, 0.90000, 1.10000, 0.90000
31967,'12117021100 ',  69.0000,1,   6,   1,   1,0.97110862, -46.739746, 1.10000, 0.90000, 1.10000, 0.90000
31968,'12117021201 ', 138.0000,1,   6,   1,   1,0.98870635, -45.076305, 1.10000, 0.90000, 1.10000, 0.90000
31969,'12117021203 ', 230.0000,1,   6,   1,   1,0.98923361, -44.514061, 1.10000, 0.90000, 1.10000, 0.90000
31970,'12117021204 ', 230.0000,1,   6,   1,   1,0.99327487, -43.982744, 1.10000, 0.90000, 1.10000, 0.90000
31971,'12117021306 ', 138.0000,1,   6,   1,   1,0.97255033, -46.523403, 1.10000, 0.90000, 1.10000, 0.90000
31972,'12117021307 ', 138.0000,1,   6,   1,   1,0.97140121, -46.589461, 1.10000, 0.90000, 1.10000, 0.90000
31973,'12117021311 ', 138.0000,1,   6,   1,   1,0.97427237, -46.324952, 1.10000, 0.90000, 1.10000, 0.90000
31974,'12117021312 ', 138.0000,1,   6,   1,   1,0.97394508, -46.337731, 1.10000, 0.90000, 1.10000, 0.90000
31975,'12117021313 ', 138.0000,1,   6,   1,   1,0.97496915, -46.287615, 1.10000, 0.90000, 1.10000, 0.90000
31976,'12117021314 ', 138.0000,1,   6,   1,   1,0.97198957, -46.491516, 1.10000, 0.90000, 1.10000, 0.90000
31977,'12117021315 ', 138.0000,1,   6,   1,   1,0.97366989, -46.329303, 1.10000, 0.90000, 1.10000, 0.90000
31978,'12117021316 ', 138.0000,1,   6,   1,   1,0.97479117, -46.261588, 1.10000, 0.90000, 1.10000, 0.90000
31979,'12117021317 ', 138.0000,1,   6,   1,   1,0.97050971, -46.582641, 1.10000, 0.90000, 1.10000, 0.90000
31980,'12117021318 ', 138.0000,1,   6,   1,   1,0.97056627, -46.619559, 1.10000, 0.90000, 1.10000, 0.90000
31981,'12117021319 ', 138.0000,1,   6,   1,   1,0.97468370, -46.285071, 1.10000, 0.90000, 1.10000, 0.90000
31982,'12117021320 ', 138.0000,1,   6,   1,   1,0.97310406, -46.391874, 1.10000, 0.90000, 1.10000, 0.90000
31983,'12117021321 ', 138.0000,1,   6,   1,   1,0.97351193, -46.365991, 1.10000, 0.90000, 1.10000, 0.90000
31984,'12117021401 ', 138.0000,1,   6,   1,   1,0.97068161, -46.686751, 1.10000, 0.90000, 1.10000, 0.90000
31985,'12117021403 ', 138.0000,1,   6,   1,   1,0.96851927, -46.830598, 1.10000, 0.90000, 1.10000, 0.90000
31986,'12117021404 ',  69.0000,1,   6,   1,   1,0.95161349, -49.045072, 1.10000, 0.90000, 1.10000, 0.90000
31987,'12117021502 ', 138.0000,1,   6,   1,   1,0.97161168, -46.621912, 1.10000, 0.90000, 1.10000, 0.90000
31988,'12117021503 ',  69.0000,1,   6,   1,   1,0.96487403, -47.520659, 1.10000, 0.90000, 1.10000, 0.90000
31989,'12117021504 ', 230.0000,1,   6,   1,   1,0.98458827, -45.690110, 1.10000, 0.90000, 1.10000, 0.90000
31990,'12117021505 ',  69.0000,1,   6,   1,   1,0.96862793, -46.914442, 1.10000, 0.90000, 1.10000, 0.90000
31991,'12117021506 ', 138.0000,1,   6,   1,   1,0.97475582, -46.645944, 1.10000, 0.90000, 1.10000, 0.90000
31992,'12117021604 ',  69.0000,1,   6,   1,   1,0.96646816, -47.695819, 1.10000, 0.90000, 1.10000, 0.90000
31993,'12117021606 ',  69.0000,1,   6,   1,   1,0.96820062, -47.638544, 1.10000, 0.90000, 1.10000, 0.90000
31994,'12117021608 ',  69.0000,1,   6,   1,   1,0.96891958, -47.292445, 1.10000, 0.90000, 1.10000, 0.90000
31995,'12117021609 ', 138.0000,1,   6,   1,   1,0.97850251, -46.418884, 1.10000, 0.90000, 1.10000, 0.90000
31996,'12117021611 ', 138.0000,1,   6,   1,   1,0.97513568, -46.669829, 1.10000, 0.90000, 1.10000, 0.90000
31997,'12117021612 ', 138.0000,1,   6,   1,   1,0.97559702, -46.642358, 1.10000, 0.90000, 1.10000, 0.90000
31998,'12117021613 ',  69.0000,1,   6,   1,   1,0.96783495, -47.338955, 1.10000, 0.90000, 1.10000, 0.90000
31999,'12117021614 ',  69.0000,1,   6,   1,   1,0.96761292, -47.442815, 1.10000, 0.90000, 1.10000, 0.90000
32000,'12117021615 ', 138.0000,1,   6,   1,   1,0.97634053, -46.591019, 1.10000, 0.90000, 1.10000, 0.90000
32001,'12117021616 ', 138.0000,1,   6,   1,   1,0.97568804, -46.640872, 1.10000, 0.90000, 1.10000, 0.90000
32002,'12117021704 ',  69.0000,1,   6,   1,   1,0.96868694, -47.615048, 1.10000, 0.90000, 1.10000, 0.90000
32003,'12117021705 ', 138.0000,1,   6,   1,   1,0.97119510, -47.038338, 1.10000, 0.90000, 1.10000, 0.90000
32004,'12117021706 ', 138.0000,1,   6,   1,   1,0.97059691, -47.090845, 1.10000, 0.90000, 1.10000, 0.90000
32005,'12117021707 ',  69.0000,1,   6,   1,   1,0.96701592, -47.747711, 1.10000, 0.90000, 1.10000, 0.90000
32006,'12117021708 ',  69.0000,1,   6,   1,   1,0.96741122, -47.661651, 1.10000, 0.90000, 1.10000, 0.90000
32007,'12117021802 ', 138.0000,1,   6,   1,   1,0.96929181, -47.120024, 1.10000, 0.90000, 1.10000, 0.90000
32008,'12117021803 ',  69.0000,1,   6,   1,   1,0.95806766, -48.110866, 1.10000, 0.90000, 1.10000, 0.90000
32009,'12117021805 ',  69.0000,1,   6,   1,   1,0.95875394, -48.098465, 1.10000, 0.90000, 1.10000, 0.90000
32010,'12117021806 ',  69.0000,1,   6,   1,   1,0.95925248, -48.094056, 1.10000, 0.90000, 1.10000, 0.90000
32011,'12117021901 ',  69.0000,1,   6,   1,   1,0.96783042, -47.336879, 1.10000, 0.90000, 1.10000, 0.90000
32012,'12117021902 ', 138.0000,1,   6,   1,   1,0.97208369, -46.912594, 1.10000, 0.90000, 1.10000, 0.90000
32013,'12117022001 ', 138.0000,1,   6,   1,   1,0.97074914, -46.985711, 1.10000, 0.90000, 1.10000, 0.90000
32014,'12117022002 ',  69.0000,1,   6,   1,   1,0.95341408, -48.402446, 1.10000, 0.90000, 1.10000, 0.90000
32015,'12117022004 ',  69.0000,1,   6,   1,   1,0.95680642, -48.610938, 1.10000, 0.90000, 1.10000, 0.90000
32016,'12117022005 ', 138.0000,1,   6,   1,   1,0.96782029, -47.226930, 1.10000, 0.90000, 1.10000, 0.90000
32017,'12117022101 ', 138.0000,1,   6,   1,   1,0.96844417, -46.865490, 1.10000, 0.90000, 1.10000, 0.90000
32018,'12117022104 ', 138.0000,1,   6,   1,   1,0.96720713, -46.938105, 1.10000, 0.90000, 1.10000, 0.90000
32019,'12117022105 ', 138.0000,1,   6,   1,   1,0.96693999, -46.942186, 1.10000, 0.90000, 1.10000, 0.90000
32020,'12117022106 ', 138.0000,1,   6,   1,   1,0.96686429, -46.936824, 1.10000, 0.90000, 1.10000, 0.90000
32021,'12117022201 ',  69.0000,1,   6,   1,   1,0.95905012, -47.902398, 1.10000, 0.90000, 1.10000, 0.90000
32022,'12117022205 ', 138.0000,1,   6,   1,   1,0.96663064, -46.945154, 1.10000, 0.90000, 1.10000, 0.90000
32023,'12117022206 ',  69.0000,1,   6,   1,   1,0.95862848, -47.925436, 1.10000, 0.90000, 1.10000, 0.90000
32024,'12117022207 ', 138.0000,1,   6,   1,   1,0.96654385, -46.931469, 1.10000, 0.90000, 1.10000, 0.90000
32025,'12117022208 ', 138.0000,1,   6,   1,   1,0.96781856, -47.181325, 1.10000, 0.90000, 1.10000, 0.90000
32026,'12117022209 ',  69.0000,1,   6,   1,   1,0.95890605, -47.902784, 1.10000, 0.90000, 1.10000, 0.90000
32027,'12119910100 ', 138.0000,1,   6,   1,   1,0.96337146, -51.488729, 1.10000, 0.90000, 1.10000, 0.90000
32028,'12119910300 ',  69.0000,1,   6,   1,   1,0.95718634, -51.968478, 1.10000, 0.90000, 1.10000, 0.90000
32029,'12119910401 ', 138.0000,1,   6,   1,   1,0.96558803, -51.470683, 1.10000, 0.90000, 1.10000, 0.90000
32030,'12119910402 ', 138.0000,1,   6,   1,   1,0.96745783, -51.395702, 1.10000, 0.90000, 1.10000, 0.90000
32031,'12119910500 ', 138.0000,1,   6,   1,   1,0.96448946, -51.108120, 1.10000, 0.90000, 1.10000, 0.90000
32032,'12119910601 ', 138.0000,1,   6,   1,   1,0.97337645, -51.167160, 1.10000, 0.90000, 1.10000, 0.90000
32033,'12119910602 ', 138.0000,1,   6,   1,   1,0.97094184, -51.234400, 1.10000, 0.90000, 1.10000, 0.90000
32034,'12119910700 ', 138.0000,1,   6,   1,   1,0.96679187, -50.876563, 1.10000, 0.90000, 1.10000, 0.90000
32035,'12119910800 ', 138.0000,1,   6,   1,   1,0.96639282, -50.967599, 1.10000, 0.90000, 1.10000, 0.90000
32036,'12119910900 ',  69.0000,1,   6,   1,   1,0.95563734, -52.080667, 1.10000, 0.90000, 1.10000, 0.90000
32037,'12119911000 ', 138.0000,1,   6,   1,   1,0.97255206, -51.154572, 1.10000, 0.90000, 1.10000, 0.90000
32038,'12119911200 ', 230.0000,1,   6,   1,   1,0.97534931, -49.856577, 1.10000, 0.90000, 1.10000, 0.90000
32039,'12119911301 ', 138.0000,1,   6,   1,   1,0.96530896, -51.032202, 1.10000, 0.90000, 1.10000, 0.90000
32040,'12119911302 ', 138.0000,1,   6,   1,   1,0.96377063, -51.508451, 1.10000, 0.90000, 1.10000, 0.90000
32041,'12119911400 ', 138.0000,1,   6,   1,   1,0.96631181, -50.944373, 1.10000, 0.90000, 1.10000, 0.90000
32042,'12119911500 ',  69.0000,1,   6,   1,   1,0.95273131, -52.047742, 1.10000, 0.90000, 1.10000, 0.90000
32043,'12119911701 ', 138.0000,1,   6,   1,   1,0.96654290, -50.994636, 1.10000, 0.90000, 1.10000, 0.90000
32044,'12119911702 ', 138.0000,1,   6,   1,   1,0.96611679, -51.030283, 1.10000, 0.90000, 1.10000, 0.90000
32045,'12119980000 ', 138.0000,1,   6,   1,   1,0.97352791, -50.246563, 1.10000, 0.90000, 1.10000, 0.90000
32046,'12121970100 ', 138.0000,1,   6,   1,   1,0.99579304, -51.670572, 1.10000, 0.90000, 1.10000, 0.90000
32047,'12121970200 ', 138.0000,1,   6,   1,   1,1.00722718, -51.706103, 1.10000, 0.90000, 1.10000, 0.90000
32048,'12121970301 ', 138.0000,1,   6,   1,   1,1.00935614, -51.101696, 1.10000, 0.90000, 1.10000, 0.90000
32049,'12121970302 ', 138.0000,1,   6,   1,   1,1.01328301, -51.377701, 1.10000, 0.90000, 1.10000, 0.90000
32050,'12121970400 ', 138.0000,1,   6,   1,   1,1.00762093, -51.775942, 1.10000, 0.90000, 1.10000, 0.90000
32051,'12121970500 ', 138.0000,1,   6,   1,   1,1.00134182, -51.671891, 1.10000, 0.90000, 1.10000, 0.90000
32052,'12121970600 ', 138.0000,1,   6,   1,   1,0.99978858, -51.079454, 1.10000, 0.90000, 1.10000, 0.90000
32053,'12123950100 ',  69.0000,1,   6,   1,   1,0.99860710, -50.155927, 1.10000, 0.90000, 1.10000, 0.90000
32054,'12123950200 ', 230.0000,1,   6,   1,   1,0.99731600, -48.962102, 1.10000, 0.90000, 1.10000, 0.90000
32055,'12123950300 ', 230.0000,1,   6,   1,   1,1.00092053, -48.615302, 1.10000, 0.90000, 1.10000, 0.90000
32056,'12123950400 ', 230.0000,1,   6,   1,   1,1.00361168, -48.207137, 1.10000, 0.90000, 1.10000, 0.90000
32057,'12125960100 ',  69.0000,1,   6,   1,   1,0.95623642, -49.818495, 1.10000, 0.90000, 1.10000, 0.90000
32058,'12125960200 ',  69.0000,1,   6,   1,   1,0.96314394, -51.626152, 1.10000, 0.90000, 1.10000, 0.90000
32059,'12125960300 ',  69.0000,1,   6,   1,   1,0.96149081, -52.486046, 1.10000, 0.90000, 1.10000, 0.90000
32060,'12127080100 ', 138.0000,1,   6,   1,   1,0.96060419, -49.073895, 1.10000, 0.90000, 1.10000, 0.90000
32061,'12127080201 ', 138.0000,1,   6,   1,   1,0.96149427, -49.053845, 1.10000, 0.90000, 1.10000, 0.90000
32062,'12127080202 ', 138.0000,1,   6,   1,   1,0.96139610, -48.953851, 1.10000, 0.90000, 1.10000, 0.90000
32063,'12127080300 ', 138.0000,1,   6,   1,   1,0.96141160, -48.894927, 1.10000, 0.90000, 1.10000, 0.90000
32064,'12127080400 ', 138.0000,1,   6,   1,   1,0.96172577, -48.723701, 1.10000, 0.90000, 1.10000, 0.90000
32065,'12127080500 ', 138.0000,1,   6,   1,   1,0.96219689, -48.576787, 1.10000, 0.90000, 1.10000, 0.90000
32066,'12127080600 ', 138.0000,1,   6,   1,   1,0.96205842, -48.648760, 1.10000, 0.90000, 1.10000, 0.90000
32067,'12127080700 ', 138.0000,1,   6,   1,   1,0.96105683, -48.956183, 1.10000, 0.90000, 1.10000, 0.90000
32068,'12127080803 ', 138.0000,1,   6,   1,   1,0.96244723, -48.591462, 1.10000, 0.90000, 1.10000, 0.90000
32069,'12127080804 ', 138.0000,1,   6,   1,   1,0.96426225, -48.458003, 1.10000, 0.90000, 1.10000, 0.90000
32070,'12127080805 ', 138.0000,1,   6,   1,   1,0.96312982, -48.500545, 1.10000, 0.90000, 1.10000, 0.90000
32071,'12127080806 ', 138.0000,1,   6,   1,   1,0.96298730, -48.643856, 1.10000, 0.90000, 1.10000, 0.90000
32072,'12127080807 ',  69.0000,1,   6,   1,   1,0.95937032, -49.353195, 1.10000, 0.90000, 1.10000, 0.90000
32073,'12127080901 ',  69.0000,1,   6,   1,   1,0.95639592, -49.925626, 1.10000, 0.90000, 1.10000, 0.90000
32074,'12127080902 ', 138.0000,1,   6,   1,   1,0.96377468, -48.350424, 1.10000, 0.90000, 1.10000, 0.90000
32075,'12127081000 ', 138.0000,1,   6,   1,   1,0.96309805, -48.423661, 1.10000, 0.90000, 1.10000, 0.90000
32076,'12127081101 ', 138.0000,1,   6,   1,   1,0.96259487, -48.471421, 1.10000, 0.90000, 1.10000, 0.90000
32077,'12127081102 ', 138.0000,1,   6,   1,   1,0.96283412, -48.410957, 1.10000, 0.90000, 1.10000, 0.90000
32078,'12127081200 ', 138.0000,1,   6,   1,   1,0.96328402, -48.317851, 1.10000, 0.90000, 1.10000, 0.90000
32079,'12127081300 ',  69.0000,1,   6,   1,   1,0.96070433, -48.334588, 1.10000, 0.90000, 1.10000, 0.90000
32080,'12127081500 ', 138.0000,1,   6,   1,   1,0.96394700, -48.220241, 1.10000, 0.90000, 1.10000, 0.90000
32081,'12127081600 ', 138.0000,1,   6,   1,   1,0.96468687, -48.256301, 1.10000, 0.90000, 1.10000, 0.90000
32082,'12127081700 ', 138.0000,1,   6,   1,   1,0.96472019, -48.287890, 1.10000, 0.90000, 1.10000, 0.90000
32083,'12127081800 ', 138.0000,1,   6,   1,   1,0.96598446, -48.139365, 1.10000, 0.90000, 1.10000, 0.90000
32084,'12127081900 ',  69.0000,1,   6,   1,   1,0.96240431, -48.379012, 1.10000, 0.90000, 1.10000, 0.90000
32085,'12127082000 ', 138.0000,1,   6,   1,   1,0.96463323, -48.131301, 1.10000, 0.90000, 1.10000, 0.90000
32086,'12127082100 ', 138.0000,1,   6,   1,   1,0.96538079, -48.041959, 1.10000, 0.90000, 1.10000, 0.90000
32087,'12127082201 ',  69.0000,1,   6,   1,   1,0.96195215, -48.324794, 1.10000, 0.90000, 1.10000, 0.90000
32088,'12127082202 ', 138.0000,1,   6,   1,   1,0.96637166, -47.924920, 1.10000, 0.90000, 1.10000, 0.90000
32089,'12127082301 ', 138.0000,1,   6,   1,   1,0.96694547, -48.094859, 1.10000, 0.90000, 1.10000, 0.90000
32090,'12127082401 ',  69.0000,1,   6,   1,   1,0.96352249, -48.104636, 1.10000, 0.90000, 1.10000, 0.90000
32091,'12127082404 ', 138.0000,1,   6,   1,   1,0.96710110, -47.844727, 1.10000, 0.90000, 1.10000, 0.90000
32092,'12127082405 ', 138.0000,1,   6,   1,   1,0.96802634, -47.744877, 1.10000, 0.90000, 1.10000, 0.90000
32093,'12127082406 ', 138.0000,1,   6,   1,   1,0.96867895, -47.654302, 1.10000, 0.90000, 1.10000, 0.90000
32094,'12127082410 ',  69.0000,1,   6,   1,   1,0.96020770, -48.793099, 1.10000, 0.90000, 1.10000, 0.90000
32095,'12127082411 ',  69.0000,1,   6,   1,   1,0.96607411, -47.921700, 1.10000, 0.90000, 1.10000, 0.90000
32096,'12127082412 ',  69.0000,1,   6,   1,   1,0.96174127, -48.340056, 1.10000, 0.90000, 1.10000, 0.90000
32097,'12127082413 ',  69.0000,1,   6,   1,   1,0.96528673, -47.965943, 1.10000, 0.90000, 1.10000, 0.90000
32098,'12127082414 ', 138.0000,1,   6,   1,   1,0.96857464, -47.690375, 1.10000, 0.90000, 1.10000, 0.90000
32099,'12127082415 ', 138.0000,1,   6,   1,   1,0.96862245, -47.714865, 1.10000, 0.90000, 1.10000, 0.90000
32100,'12127082503 ', 138.0000,1,   6,   1,   1,0.96978289, -47.440520, 1.10000, 0.90000, 1.10000, 0.90000
32101,'12127082506 ', 138.0000,1,   6,   1,   1,0.97000116, -47.539411, 1.10000, 0.90000, 1.10000, 0.90000
32102,'12127082507 ',  69.0000,1,   6,   1,   1,0.96295553, -48.109721, 1.10000, 0.90000, 1.10000, 0.90000
32103,'12127082508 ',  69.0000,1,   6,   1,   1,0.96396291, -48.052474, 1.10000, 0.90000, 1.10000, 0.90000
32104,'12127082509 ', 138.0000,1,   6,   1,   1,0.97192848, -47.245122, 1.10000, 0.90000, 1.10000, 0.90000
32105,'12127082510 ', 138.0000,1,   6,   1,   1,0.97115904, -47.329728, 1.10000, 0.90000, 1.10000, 0.90000
32106,'12127082511 ', 138.0000,1,   6,   1,   1,0.97022796, -47.404074, 1.10000, 0.90000, 1.10000, 0.90000
32107,'12127082604 ',  69.0000,1,   6,   1,   1,0.96054202, -48.335896, 1.10000, 0.90000, 1.10000, 0.90000
32108,'12127082605 ',  69.0000,1,   6,   1,   1,0.96266079, -48.120151, 1.10000, 0.90000, 1.10000, 0.90000
32109,'12127082606 ', 138.0000,1,   6,   1,   1,0.97410566, -46.790078, 1.10000, 0.90000, 1.10000, 0.90000
32110,'12127082607 ',  69.0000,1,   6,   1,   1,0.96338093, -48.094671, 1.10000, 0.90000, 1.10000, 0.90000
32111,'12127082701 ',  69.0000,1,   6,   1,   1,0.97474045, -46.891882, 1.10000, 0.90000, 1.10000, 0.90000
32112,'12127082703 ', 138.0000,1,   6,   1,   1,0.98072624, -45.861152, 1.10000, 0.90000, 1.10000, 0.90000
32113,'12127082704 ',  69.0000,1,   6,   1,   1,0.99172610, -44.010334, 1.10000, 0.90000, 1.10000, 0.90000
32114,'12127082705 ', 138.0000,1,   6,   1,   1,0.98235869, -45.641230, 1.10000, 0.90000, 1.10000, 0.90000
32115,'12127082801 ', 138.0000,1,   6,   1,   1,0.97383440, -47.053238, 1.10000, 0.90000, 1.10000, 0.90000
32116,'12127082802 ',  69.0000,1,   6,   1,   1,0.97648430, -46.738363, 1.10000, 0.90000, 1.10000, 0.90000
32117,'12127082902 ', 230.0000,1,   6,   1,   1,0.98988110, -44.670609, 1.10000, 0.90000, 1.10000, 0.90000
32118,'12127082903 ', 230.0000,1,   6,   1,   1,0.98808485, -44.891125, 1.10000, 0.90000, 1.10000, 0.90000
32119,'12127082904 ', 138.0000,1,   6,   1,   1,0.97613978, -46.751132, 1.10000, 0.90000, 1.10000, 0.90000
32120,'12127083003 ', 500.0000,1,   6,   1,   1,1.01459467, -41.321323, 1.10000, 0.90000, 1.10000, 0.90000
32121,'12127083005 ', 138.0000,1,   6,   1,   1,0.98769015, -44.957036, 1.10000, 0.90000, 1.10000, 0.90000
32122,'12127083006 ', 138.0000,1,   6,   1,   1,0.98828679, -44.890172, 1.10000, 0.90000, 1.10000, 0.90000
32123,'12127083007 ', 138.0000,1,   6,   1,   1,0.98987085, -44.687708, 1.10000, 0.90000, 1.10000, 0.90000
32124,'12127083008 ', 138.0000,1,   6,   1,   1,0.98481810, -45.320788, 1.10000, 0.90000, 1.10000, 0.90000
32125,'12127083009 ', 230.0000,1,   6,   1,   1,0.99147028, -44.486562, 1.10000, 0.90000, 1.10000, 0.90000
32126,'12127083203 ', 138.0000,1,   6,   1,   1,0.96173233, -48.843724, 1.10000, 0.90000, 1.10000, 0.90000
32127,'12127083205 ',  69.0000,1,   6,   1,   1,0.95755839, -49.646873, 1.10000, 0.90000, 1.10000, 0.90000
32128,'12127083206 ',  69.0000,1,   6,   1,   1,0.94769508, -50.271408, 1.10000, 0.90000, 1.10000, 0.90000
32129,'12127083207 ',  69.0000,1,   6,   1,   1,0.96005869, -48.451856, 1.10000, 0.90000, 1.10000, 0.90000
32130,'12127083208 ',  69.0000,1,   6,   1,   1,0.96061623, -48.242716, 1.10000, 0.90000, 1.10000, 0.90000
32131,'12127083209 ',  69.0000,1,   6,   1,   1,0.97103018, -46.292341, 1.10000, 0.90000, 1.10000, 0.90000
32132,'12127090101 ', 230.0000,1,   6,   1,   1,0.99830246, -44.999837, 1.10000, 0.90000, 1.10000, 0.90000
32133,'12127090102 ',  69.0000,1,   6,   1,   1,0.99246812, -45.818760, 1.10000, 0.90000, 1.10000, 0.90000
32134,'12127090202 ', 230.0000,1,   6,   1,   1,0.99667943, -44.743538, 1.10000, 0.90000, 1.10000, 0.90000
32135,'12127090203 ', 230.0000,1,   6,   1,   1,0.99546379, -44.969245, 1.10000, 0.90000, 1.10000, 0.90000
32136,'12127090204 ',  69.0000,1,   6,   1,   1,0.98675203, -45.713432, 1.10000, 0.90000, 1.10000, 0.90000
32137,'12127090303 ',  69.0000,1,   6,   1,   1,0.98051172, -46.199884, 1.10000, 0.90000, 1.10000, 0.90000
32138,'12127090304 ',  69.0000,1,   6,   1,   1,0.98309070, -45.966664, 1.10000, 0.90000, 1.10000, 0.90000
32139,'12127090305 ',  69.0000,1,   6,   1,   1,0.97988474, -46.040017, 1.10000, 0.90000, 1.10000, 0.90000
32140,'12127090306 ', 138.0000,1,   6,   1,   1,0.98887813, -45.339670, 1.10000, 0.90000, 1.10000, 0.90000
32141,'12127090307 ', 138.0000,1,   6,   1,   1,0.99062622, -45.210764, 1.10000, 0.90000, 1.10000, 0.90000
32142,'12127090400 ', 230.0000,1,   6,   1,   1,0.99775606, -44.566482, 1.10000, 0.90000, 1.10000, 0.90000
32143,'12127090500 ', 230.0000,1,   6,   1,   1,0.99755514, -44.581468, 1.10000, 0.90000, 1.10000, 0.90000
32144,'12127090600 ', 138.0000,1,   6,   1,   1,0.99208522, -45.105142, 1.10000, 0.90000, 1.10000, 0.90000
32145,'12127090701 ',  69.0000,1,   6,   1,   1,0.98895377, -45.503987, 1.10000, 0.90000, 1.10000, 0.90000
32146,'12127090702 ', 230.0000,1,   6,   1,   1,0.99978858, -44.313448, 1.10000, 0.90000, 1.10000, 0.90000
32147,'12127090803 ',  69.0000,1,   6,   1,   1,0.99050695, -45.551211, 1.10000, 0.90000, 1.10000, 0.90000
32148,'12127090804 ',  69.0000,1,   6,   1,   1,0.98748147, -45.691052, 1.10000, 0.90000, 1.10000, 0.90000
32149,'12127090805 ', 138.0000,1,   6,   1,   1,0.98967528, -45.321228, 1.10000, 0.90000, 1.10000, 0.90000
32150,'12127090806 ', 138.0000,1,   6,   1,   1,0.99042338, -45.288321, 1.10000, 0.90000, 1.10000, 0.90000
32151,'12127090902 ', 138.0000,1,   6,   1,   1,0.99692899, -44.871604, 1.10000, 0.90000, 1.10000, 0.90000
32152,'12127090903 ',  69.0000,1,   6,   1,   1,0.99579358, -44.936897, 1.10000, 0.90000, 1.10000, 0.90000
32153,'12127090904 ', 230.0000,1,   6,   1,   1,1.00674391, -43.434003, 1.10000, 0.90000, 1.10000, 0.90000
32154,'12127091001 ', 138.0000,1,   6,   1,   1,0.98571682, -45.505254, 1.10000, 0.90000, 1.10000, 0.90000
32155,'12127091005 ',  69.0000,1,   6,   1,   1,0.96547598, -46.917106, 1.10000, 0.90000, 1.10000, 0.90000
32156,'12127091013 ',  69.0000,1,   6,   1,   1,0.96933049, -46.859312, 1.10000, 0.90000, 1.10000, 0.90000
32157,'12127091015 ', 138.0000,1,   6,   1,   1,0.99200594, -45.210108, 1.10000, 0.90000, 1.10000, 0.90000
32158,'12127091016 ', 138.0000,1,   6,   1,   1,0.99264091, -45.177163, 1.10000, 0.90000, 1.10000, 0.90000
32159,'12127091017 ',  69.0000,1,   6,   1,   1,0.98141283, -46.150454, 1.10000, 0.90000, 1.10000, 0.90000
32160,'12127091018 ', 138.0000,1,   6,   1,   1,0.99439538, -45.081683, 1.10000, 0.90000, 1.10000, 0.90000
32161,'12127091019 ',  69.0000,1,   6,   1,   1,0.97000581, -46.787322, 1.10000, 0.90000, 1.10000, 0.90000
32162,'12127091020 ', 138.0000,1,   6,   1,   1,0.98200697, -45.713138, 1.10000, 0.90000, 1.10000, 0.90000
32163,'12127091021 ', 138.0000,1,   6,   1,   1,0.98356837, -45.626698, 1.10000, 0.90000, 1.10000, 0.90000
32164,'12127091022 ',  69.0000,1,   6,   1,   1,0.98475307, -45.627839, 1.10000, 0.90000, 1.10000, 0.90000
32165,'12127091023 ', 138.0000,1,   6,   1,   1,0.99128199, -45.246855, 1.10000, 0.90000, 1.10000, 0.90000
32166,'12127091024 ',  69.0000,1,   6,   1,   1,0.96980745, -46.690480, 1.10000, 0.90000, 1.10000, 0.90000
32167,'12127091025 ',  69.0000,1,   6,   1,   1,0.96796983, -46.726052, 1.10000, 0.90000, 1.10000, 0.90000
32168,'12127091026 ',  69.0000,1,   6,   1,   1,0.96747273, -46.889180, 1.10000, 0.90000, 1.10000, 0.90000
32169,'12127091027 ',  69.0000,1,   6,   1,   1,0.96854866, -46.874205, 1.10000, 0.90000, 1.10000, 0.90000
32170,'12127091028 ',  69.0000,1,   6,   1,   1,0.98106545, -46.186596, 1.10000, 0.90000, 1.10000, 0.90000
32171,'12127091029 ',  69.0000,1,   6,   1,   1,0.96823132, -46.878057, 1.10000, 0.90000, 1.10000, 0.90000
32172,'12127092500 ', 230.0000,1,   6,   1,   1,0.98145586, -46.166929, 1.10000, 0.90000, 1.10000, 0.90000
32173,'12129010100 ', 138.0000,1,   6,   1,   1,0.99847698, -49.440113, 1.10000, 0.90000, 1.10000, 0.90000
32174,'12129010201 ', 138.0000,1,   6,   1,   1,1.01189625, -48.529730, 1.10000, 0.90000, 1.10000, 0.90000
32175,'12129010202 ', 138.0000,1,   6,   1,   1,1.01724005, -48.049384, 1.10000, 0.90000, 1.10000, 0.90000
32176,'12129010203 ',  69.0000,1,   6,   1,   1,0.98283345, -50.473879, 1.10000, 0.90000, 1.10000, 0.90000
32177,'12131950101 ',  69.0000,1,   6,   1,   1,0.97607076, -49.959064, 1.10000, 0.90000, 1.10000, 0.90000
32178,'12131950102 ',  69.0000,1,   6,   1,   1,0.96510363, -50.216876, 1.10000, 0.90000, 1.10000, 0.90000
32179,'12131950200 ', 138.0000,1,   6,   1,   1,0.97448152, -50.502572, 1.10000, 0.90000, 1.10000, 0.90000
32180,'12131950301 ', 138.0000,1,   6,   1,   1,0.97724015, -50.280120, 1.10000, 0.90000, 1.10000, 0.90000
32181,'12131950302 ', 138.0000,1,   6,   1,   1,0.98205912, -50.278908, 1.10000, 0.90000, 1.10000, 0.90000
32182,'12131950400 ',  69.0000,1,   6,   1,   1,0.95518976, -53.311952, 1.10000, 0.90000, 1.10000, 0.90000
32183,'12131950501 ',  69.0000,1,   6,   1,   1,0.96181673, -52.811019, 1.10000, 0.90000, 1.10000, 0.90000
32184,'12131950502 ', 138.0000,1,   6,   1,   1,0.97711420, -50.909249, 1.10000, 0.90000, 1.10000, 0.90000
32185,'12131950601 ', 138.0000,1,   6,   1,   1,0.97507054, -51.384862, 1.10000, 0.90000, 1.10000, 0.90000
32186,'12131950602 ', 138.0000,1,   6,   1,   1,0.98298502, -50.416826, 1.10000, 0.90000, 1.10000, 0.90000
32187,'12131950603 ', 138.0000,1,   6,   1,   1,0.97329628, -51.809505, 1.10000, 0.90000, 1.10000, 0.90000
32188,'12133970102 ',  69.0000,1,   6,   1,   1,0.94937390, -54.439108, 1.10000, 0.90000, 1.10000, 0.90000
32189,'12133970103 ',  69.0000,1,   6,   1,   1,0.95294595, -54.281043, 1.10000, 0.90000, 1.10000, 0.90000
32190,'12133970104 ',  69.0000,1,   6,   1,   1,0.95374000, -54.142114, 1.10000, 0.90000, 1.10000, 0.90000
32191,'12133970200 ',  69.0000,1,   6,   1,   1,0.95176923, -53.406294, 1.10000, 0.90000, 1.10000, 0.90000
32192,'12133970301 ',  69.0000,1,   6,   1,   1,0.99119115, -48.260505, 1.10000, 0.90000, 1.10000, 0.90000
32193,'12133970302 ',  69.0000,1,   6,   1,   1,0.96043712, -52.557715, 1.10000, 0.90000, 1.10000, 0.90000
32194,'12133970303 ',  69.0000,1,   6,   1,   1,0.95048195, -54.365809, 1.10000, 0.90000, 1.10000, 0.90000
32195,'13001950100 ',  69.0000,1,   7,   1,   1,1.00443792, -26.439792, 1.10000, 0.90000, 1.10000, 0.90000
32196,'13001950200 ', 138.0000,1,   7,   1,   1,1.00777972, -27.886421, 1.10000, 0.90000, 1.10000, 0.90000
32197,'13001950300 ', 138.0000,1,   7,   1,   1,1.00341892, -29.472386, 1.10000, 0.90000, 1.10000, 0.90000
32198,'13001950400 ',  69.0000,1,   7,   1,   1,0.99994642, -33.560537, 1.10000, 0.90000, 1.10000, 0.90000
32199,'13001950500 ', 138.0000,1,   7,   1,   1,1.00142920, -30.939446, 1.10000, 0.90000, 1.10000, 0.90000
32200,'13003960100 ',  69.0000,1,   7,   1,   1,0.97714174, -51.045784, 1.10000, 0.90000, 1.10000, 0.90000
32201,'13003960200 ',  69.0000,1,   7,   1,   1,0.98614877, -50.182766, 1.10000, 0.90000, 1.10000, 0.90000
32202,'13003960300 ', 138.0000,1,   7,   1,   1,0.99057943, -46.952240, 1.10000, 0.90000, 1.10000, 0.90000
32203,'13005970100 ', 138.0000,1,   7,   1,   1,0.99878907, -33.388574, 1.10000, 0.90000, 1.10000, 0.90000
32204,'13005970201 ',  69.0000,1,   7,   1,   1,0.98145652, -40.262203, 1.10000, 0.90000, 1.10000, 0.90000
32205,'13005970202 ', 138.0000,1,   7,   1,   1,0.98588473, -39.763025, 1.10000, 0.90000, 1.10000, 0.90000
32206,'13007960100 ',  69.0000,1,   7,   1,   1,0.98099869, -51.635755, 1.10000, 0.90000, 1.10000, 0.90000
32207,'13007960200 ',  69.0000,1,   7,   1,   1,0.96072662, -48.630995, 1.10000, 0.90000, 1.10000, 0.90000
32208,'13009970100 ',  69.0000,1,   7,   1,   1,1.00530756, -25.141660, 1.10000, 0.90000, 1.10000, 0.90000
32209,'13009970200 ',  69.0000,1,   7,   1,   1,1.01646841, -25.756435, 1.10000, 0.90000, 1.10000, 0.90000
32210,'13009970300 ',  69.0000,1,   7,   1,   1,1.00954640, -26.267162, 1.10000, 0.90000, 1.10000, 0.90000
32211,'13009970400 ',  69.0000,1,   7,   1,   1,1.01022589, -26.042348, 1.10000, 0.90000, 1.10000, 0.90000
32212,'13009970500 ',  69.0000,1,   7,   1,   1,1.00530481, -27.526356, 1.10000, 0.90000, 1.10000, 0.90000
32213,'13009970600 ',  69.0000,1,   7,   1,   1,1.00273955, -25.980713, 1.10000, 0.90000, 1.10000, 0.90000
32214,'13009970701 ',  69.0000,1,   7,   1,   1,1.00718641, -25.979193, 1.10000, 0.90000, 1.10000, 0.90000
32215,'13009970702 ',  69.0000,1,   7,   1,   1,1.00655520, -25.926575, 1.10000, 0.90000, 1.10000, 0.90000
32216,'13009970800 ',  69.0000,1,   7,   1,   1,1.00662041, -26.615509, 1.10000, 0.90000, 1.10000, 0.90000
32217,'13011970100 ',  69.0000,1,   7,   1,   1,0.94881725, -41.343999, 1.10000, 0.90000, 1.10000, 0.90000
32218,'13011970200 ', 138.0000,1,   7,   1,   1,0.96052670, -40.262606, 1.10000, 0.90000, 1.10000, 0.90000
32219,'13011970300 ', 138.0000,1,   7,   1,   1,0.96111739, -40.309557, 1.10000, 0.90000, 1.10000, 0.90000
32220,'13011970400 ', 138.0000,1,   7,   1,   1,0.99448192, -35.365015, 1.10000, 0.90000, 1.10000, 0.90000
32221,'13013180103 ',  69.0000,1,   7,   1,   1,0.97032279, -41.443085, 1.10000, 0.90000, 1.10000, 0.90000
32222,'13013180104 ', 138.0000,1,   7,   1,   1,0.97382516, -39.991328, 1.10000, 0.90000, 1.10000, 0.90000
32223,'13013180105 ',  69.0000,1,   7,   1,   1,0.97313148, -41.306621, 1.10000, 0.90000, 1.10000, 0.90000
32224,'13013180106 ',  69.0000,1,   7,   1,   1,0.96702224, -41.804378, 1.10000, 0.90000, 1.10000, 0.90000
32225,'13013180107 ', 138.0000,1,   7,   1,   1,0.99128908, -39.313176, 1.10000, 0.90000, 1.10000, 0.90000
32226,'13013180108 ', 138.0000,1,   7,   1,   1,0.97782004, -39.539050, 1.10000, 0.90000, 1.10000, 0.90000
32227,'13013180203 ', 138.0000,1,   7,   1,   1,0.97386265, -40.189513, 1.10000, 0.90000, 1.10000, 0.90000
32228,'13013180204 ',  69.0000,1,   7,   1,   1,0.97946000, -39.844889, 1.10000, 0.90000, 1.10000, 0.90000
32229,'13013180205 ', 138.0000,1,   7,   1,   1,0.98135453, -39.179434, 1.10000, 0.90000, 1.10000, 0.90000
32230,'13013180206 ', 138.0000,1,   7,   1,   1,0.97231066, -40.278254, 1.10000, 0.90000, 1.10000, 0.90000
32231,'13013180301 ', 138.0000,1,   7,   1,   1,1.00155890, -37.925097, 1.10000, 0.90000, 1.10000, 0.90000
32232,'13013180302 ',  69.0000,1,   7,   1,   1,0.98052865, -38.894481, 1.10000, 0.90000, 1.10000, 0.90000
32233,'13013180303 ', 138.0000,1,   7,   1,   1,0.97113204, -40.334804, 1.10000, 0.90000, 1.10000, 0.90000
32234,'13013180401 ',  69.0000,1,   7,   1,   1,0.98667401, -38.198731, 1.10000, 0.90000, 1.10000, 0.90000
32235,'13013180402 ',  69.0000,1,   7,   1,   1,0.98843586, -37.508663, 1.10000, 0.90000, 1.10000, 0.90000
32236,'13013180501 ', 138.0000,1,   7,   1,   1,0.98274624, -38.976208, 1.10000, 0.90000, 1.10000, 0.90000
32237,'13013180502 ', 138.0000,1,   7,   1,   1,1.00771773, -37.656178, 1.10000, 0.90000, 1.10000, 0.90000
32238,'13013180503 ', 138.0000,1,   7,   1,   1,0.98864907, -38.134199, 1.10000, 0.90000, 1.10000, 0.90000
32239,'13015960101 ',  69.0000,1,   7,   1,   1,0.95840633, -34.228557, 1.10000, 0.90000, 1.10000, 0.90000
32240,'13015960102 ',  69.0000,1,   7,   1,   1,0.95136195, -35.616069, 1.10000, 0.90000, 1.10000, 0.90000
32241,'13015960200 ',  69.0000,1,   7,   1,   1,0.95179337, -33.819613, 1.10000, 0.90000, 1.10000, 0.90000
32242,'13015960300 ',  69.0000,1,   7,   1,   1,0.96133959, -32.838645, 1.10000, 0.90000, 1.10000, 0.90000
32243,'13015960401 ', 138.0000,1,   7,   1,   1,0.96404302, -34.187658, 1.10000, 0.90000, 1.10000, 0.90000
32244,'13015960402 ', 138.0000,1,   7,   1,   1,0.96140784, -34.465302, 1.10000, 0.90000, 1.10000, 0.90000
32245,'13015960500 ', 138.0000,1,   7,   1,   1,0.96713603, -33.855106, 1.10000, 0.90000, 1.10000, 0.90000
32246,'13015960600 ', 138.0000,1,   7,   1,   1,0.96563220, -34.755564, 1.10000, 0.90000, 1.10000, 0.90000
32247,'13015960700 ', 138.0000,1,   7,   1,   1,0.95897341, -34.733025, 1.10000, 0.90000, 1.10000, 0.90000
32248,'13015960801 ', 138.0000,1,   7,   1,   1,0.95548570, -36.807886, 1.10000, 0.90000, 1.10000, 0.90000
32249,'13015960802 ', 138.0000,1,   7,   1,   1,0.95620167, -36.633330, 1.10000, 0.90000, 1.10000, 0.90000
32250,'13015960803 ', 138.0000,1,   7,   1,   1,0.96133435, -35.550199, 1.10000, 0.90000, 1.10000, 0.90000
32251,'13015960901 ', 138.0000,1,   7,   1,   1,0.97449875, -33.328014, 1.10000, 0.90000, 1.10000, 0.90000
32252,'13015960902 ', 138.0000,1,   7,   1,   1,0.97253305, -33.283133, 1.10000, 0.90000, 1.10000, 0.90000
32253,'13015961000 ',  69.0000,1,   7,   1,   1,0.97484273, -32.784420, 1.10000, 0.90000, 1.10000, 0.90000
32254,'13017960100 ',  69.0000,1,   7,   1,   1,0.98263848, -47.674973, 1.10000, 0.90000, 1.10000, 0.90000
32255,'13017960200 ', 138.0000,1,   7,   1,   1,0.98957634, -44.277678, 1.10000, 0.90000, 1.10000, 0.90000
32256,'13017960300 ', 138.0000,1,   7,   1,   1,0.99056423, -45.556218, 1.10000, 0.90000, 1.10000, 0.90000
32257,'13017960400 ', 138.0000,1,   7,   1,   1,0.99136674, -46.264184, 1.10000, 0.90000, 1.10000, 0.90000
32258,'13017960500 ', 230.0000,1,   7,   1,   1,0.99859476, -47.528336, 1.10000, 0.90000, 1.10000, 0.90000
32259,'13019970100 ',  69.0000,1,   7,   1,   1,0.98270363, -51.588029, 1.10000, 0.90000, 1.10000, 0.90000
32260,'13019970200 ',  69.0000,1,   7,   1,   1,0.96936536, -53.057972, 1.10000, 0.90000, 1.10000, 0.90000
32261,'13019970300 ',  69.0000,1,   7,   1,   1,0.97315073, -54.596359, 1.10000, 0.90000, 1.10000, 0.90000
32262,'13019970400 ',  69.0000,1,   7,   1,   1,0.97967541, -51.673110, 1.10000, 0.90000, 1.10000, 0.90000
32263,'13019970500 ',  69.0000,1,   7,   1,   1,0.97519344, -55.004323, 1.10000, 0.90000, 1.10000, 0.90000
32264,'13019970600 ',  69.0000,1,   7,   1,   1,0.98009741, -55.551663, 1.10000, 0.90000, 1.10000, 0.90000
32265,'13021010100 ',  69.0000,1,   7,   1,   1,0.98200637, -32.144950, 1.10000, 0.90000, 1.10000, 0.90000
32266,'13021010200 ',  69.0000,1,   7,   1,   1,0.98231250, -32.140056, 1.10000, 0.90000, 1.10000, 0.90000
32267,'13021010300 ',  69.0000,1,   7,   1,   1,0.98296541, -32.128940, 1.10000, 0.90000, 1.10000, 0.90000
32268,'13021010400 ',  69.0000,1,   7,   1,   1,0.98227280, -32.140869, 1.10000, 0.90000, 1.10000, 0.90000
32269,'13021010500 ',  69.0000,1,   7,   1,   1,0.98435450, -32.047606, 1.10000, 0.90000, 1.10000, 0.90000
32270,'13021010800 ',  69.0000,1,   7,   1,   1,0.98341799, -32.003732, 1.10000, 0.90000, 1.10000, 0.90000
32271,'13021011000 ',  69.0000,1,   7,   1,   1,0.98132426, -32.107883, 1.10000, 0.90000, 1.10000, 0.90000
32272,'13021011100 ',  69.0000,1,   7,   1,   1,0.97884226, -32.158368, 1.10000, 0.90000, 1.10000, 0.90000
32273,'13021011500 ',  69.0000,1,   7,   1,   1,0.98408031, -32.051093, 1.10000, 0.90000, 1.10000, 0.90000
32274,'13021011701 ',  69.0000,1,   7,   1,   1,0.97796595, -32.174357, 1.10000, 0.90000, 1.10000, 0.90000
32275,'13021011702 ',  69.0000,1,   7,   1,   1,0.97897714, -32.164109, 1.10000, 0.90000, 1.10000, 0.90000
32276,'13021011800 ',  69.0000,1,   7,   1,   1,0.98502547, -31.930093, 1.10000, 0.90000, 1.10000, 0.90000
32277,'13021011900 ',  69.0000,1,   7,   1,   1,0.98319525, -32.020794, 1.10000, 0.90000, 1.10000, 0.90000
32278,'13021012000 ',  69.0000,1,   7,   1,   1,0.98501098, -31.120247, 1.10000, 0.90000, 1.10000, 0.90000
32279,'13021012101 ',  69.0000,1,   7,   1,   1,0.98611927, -31.118086, 1.10000, 0.90000, 1.10000, 0.90000
32280,'13021012102 ', 138.0000,1,   7,   1,   1,0.99788952, -29.867208, 1.10000, 0.90000, 1.10000, 0.90000
32281,'13021012200 ', 138.0000,1,   7,   1,   1,0.99585688, -30.068781, 1.10000, 0.90000, 1.10000, 0.90000
32282,'13021012300 ',  69.0000,1,   7,   1,   1,0.98454356, -32.045506, 1.10000, 0.90000, 1.10000, 0.90000
32283,'13021012400 ',  69.0000,1,   7,   1,   1,0.98642415, -31.853093, 1.10000, 0.90000, 1.10000, 0.90000
32284,'13021012500 ',  69.0000,1,   7,   1,   1,0.98573279, -32.004412, 1.10000, 0.90000, 1.10000, 0.90000
32285,'13021012600 ',  69.0000,1,   7,   1,   1,0.98545641, -32.079223, 1.10000, 0.90000, 1.10000, 0.90000
32286,'13021012700 ',  69.0000,1,   7,   1,   1,0.98471075, -32.087949, 1.10000, 0.90000, 1.10000, 0.90000
32287,'13021012800 ',  69.0000,1,   7,   1,   1,0.98527759, -32.115099, 1.10000, 0.90000, 1.10000, 0.90000
32288,'13021012900 ',  69.0000,1,   7,   1,   1,0.98594505, -32.141364, 1.10000, 0.90000, 1.10000, 0.90000
32289,'13021013101 ', 138.0000,1,   7,   1,   1,1.00601709, -29.549184, 1.10000, 0.90000, 1.10000, 0.90000
32290,'13021013102 ',  69.0000,1,   7,   1,   1,0.98751312, -31.993351, 1.10000, 0.90000, 1.10000, 0.90000
32291,'13021013201 ',  69.0000,1,   7,   1,   1,0.98496133, -32.098286, 1.10000, 0.90000, 1.10000, 0.90000
32292,'13021013202 ',  69.0000,1,   7,   1,   1,0.98724639, -31.955108, 1.10000, 0.90000, 1.10000, 0.90000
32293,'13021013302 ',  69.0000,1,   7,   1,   1,0.97546715, -32.813711, 1.10000, 0.90000, 1.10000, 0.90000
32294,'13021013407 ', 138.0000,1,   7,   1,   1,0.99977952, -29.680867, 1.10000, 0.90000, 1.10000, 0.90000
32295,'13021013408 ',  69.0000,1,   7,   1,   1,0.98634589, -31.602623, 1.10000, 0.90000, 1.10000, 0.90000
32296,'13021013409 ',  69.0000,1,   7,   1,   1,0.97960651, -32.322098, 1.10000, 0.90000, 1.10000, 0.90000
32297,'13021013410 ',  69.0000,1,   7,   1,   1,0.98316324, -32.134899, 1.10000, 0.90000, 1.10000, 0.90000
32298,'13021013411 ', 138.0000,1,   7,   1,   1,1.00300038, -29.376859, 1.10000, 0.90000, 1.10000, 0.90000
32299,'13021013502 ', 138.0000,1,   7,   1,   1,1.00360525, -31.790146, 1.10000, 0.90000, 1.10000, 0.90000
32300,'13021013503 ',  69.0000,1,   7,   1,   1,0.98828536, -31.825461, 1.10000, 0.90000, 1.10000, 0.90000
32301,'13021013504 ', 138.0000,1,   7,   1,   1,1.00277960, -30.881143, 1.10000, 0.90000, 1.10000, 0.90000
32302,'13021013603 ', 500.0000,1,   7,   1,   1,1.02204299, -26.084344, 1.10000, 0.90000, 1.10000, 0.90000
32303,'13021013604 ',  69.0000,1,   7,   1,   1,1.00471210, -29.793995, 1.10000, 0.90000, 1.10000, 0.90000
32304,'13021013605 ',  69.0000,1,   7,   1,   1,0.97744668, -32.355214, 1.10000, 0.90000, 1.10000, 0.90000
32305,'13021013606 ',  69.0000,1,   7,   1,   1,0.97058630, -32.342882, 1.10000, 0.90000, 1.10000, 0.90000
32306,'13021013700 ', 138.0000,1,   7,   1,   1,0.99460131, -30.240359, 1.10000, 0.90000, 1.10000, 0.90000
32307,'13021013800 ',  69.0000,1,   7,   1,   1,0.98076808, -32.096814, 1.10000, 0.90000, 1.10000, 0.90000
32308,'13021013900 ',  69.0000,1,   7,   1,   1,0.97803849, -32.986136, 1.10000, 0.90000, 1.10000, 0.90000
32309,'13023790100 ', 138.0000,1,   7,   1,   1,0.99906069, -35.967052, 1.10000, 0.90000, 1.10000, 0.90000
32310,'13023790200 ', 138.0000,1,   7,   1,   1,1.00894022, -35.896134, 1.10000, 0.90000, 1.10000, 0.90000
32311,'13023790300 ', 138.0000,1,   7,   1,   1,1.00264800, -37.115969, 1.10000, 0.90000, 1.10000, 0.90000
32312,'13025960100 ', 138.0000,1,   7,   1,   1,0.98239809, -41.603283, 1.10000, 0.90000, 1.10000, 0.90000
32313,'13025960200 ',  69.0000,1,   7,   1,   1,0.98928344, -41.867636, 1.10000, 0.90000, 1.10000, 0.90000
32314,'13025960300 ',  69.0000,1,   7,   1,   1,0.99354690, -41.784123, 1.10000, 0.90000, 1.10000, 0.90000
32315,'13027960200 ', 138.0000,1,   7,   1,   1,0.98028922, -55.065166, 1.10000, 0.90000, 1.10000, 0.90000
32316,'13027960300 ', 138.0000,1,   7,   1,   1,0.97965854, -55.204936, 1.10000, 0.90000, 1.10000, 0.90000
32317,'13027960400 ',  69.0000,1,   7,   1,   1,0.97779769, -55.648201, 1.10000, 0.90000, 1.10000, 0.90000
32318,'13027960500 ',  69.0000,1,   7,   1,   1,0.97849494, -55.624197, 1.10000, 0.90000, 1.10000, 0.90000
32319,'13027960600 ',  69.0000,1,   7,   1,   1,0.97830552, -54.858901, 1.10000, 0.90000, 1.10000, 0.90000
32320,'13029920101 ', 138.0000,1,   7,   1,   1,0.99283910, -29.749125, 1.10000, 0.90000, 1.10000, 0.90000
32321,'13029920102 ',  69.0000,1,   7,   1,   1,0.97294277, -30.859485, 1.10000, 0.90000, 1.10000, 0.90000
32322,'13029920301 ', 138.0000,1,   7,   1,   1,0.98368591, -32.635720, 1.10000, 0.90000, 1.10000, 0.90000
32323,'13029920303 ', 138.0000,1,   7,   1,   1,0.98574966, -32.129903, 1.10000, 0.90000, 1.10000, 0.90000
32324,'13029920305 ', 138.0000,1,   7,   1,   1,0.98704743, -31.818409, 1.10000, 0.90000, 1.10000, 0.90000
32325,'13029920306 ', 138.0000,1,   7,   1,   1,0.99410188, -31.010442, 1.10000, 0.90000, 1.10000, 0.90000
32326,'13029980000 ', 138.0000,1,   7,   1,   1,0.98196834, -31.781362, 1.10000, 0.90000, 1.10000, 0.90000
32327,'13031110100 ',  69.0000,1,   7,   1,   1,0.98079592, -28.578481, 1.10000, 0.90000, 1.10000, 0.90000
32328,'13031110200 ', 138.0000,1,   7,   1,   1,0.97528332, -29.147993, 1.10000, 0.90000, 1.10000, 0.90000
32329,'13031110300 ',  69.0000,1,   7,   1,   1,0.95615274, -31.015821, 1.10000, 0.90000, 1.10000, 0.90000
32330,'13031110401 ',  69.0000,1,   7,   1,   1,0.96291655, -30.798037, 1.10000, 0.90000, 1.10000, 0.90000
32331,'13031110403 ',  69.0000,1,   7,   1,   1,0.96129185, -30.997195, 1.10000, 0.90000, 1.10000, 0.90000
32332,'13031110404 ',  69.0000,1,   7,   1,   1,0.95949829, -31.062058, 1.10000, 0.90000, 1.10000, 0.90000
32333,'13031110500 ', 138.0000,1,   7,   1,   1,0.97368968, -29.443282, 1.10000, 0.90000, 1.10000, 0.90000
32334,'13031110601 ',  69.0000,1,   7,   1,   1,0.95831943, -30.842009, 1.10000, 0.90000, 1.10000, 0.90000
32335,'13031110602 ',  69.0000,1,   7,   1,   1,0.96120983, -30.545952, 1.10000, 0.90000, 1.10000, 0.90000
32336,'13031110700 ',  69.0000,1,   7,   1,   1,0.95872498, -31.006064, 1.10000, 0.90000, 1.10000, 0.90000
32337,'13031110800 ',  69.0000,1,   7,   1,   1,0.95090050, -31.320645, 1.10000, 0.90000, 1.10000, 0.90000
32338,'13031110900 ',  69.0000,1,   7,   1,   1,0.96488720, -30.588316, 1.10000, 0.90000, 1.10000, 0.90000
32339,'13033950100 ', 138.0000,1,   7,   1,   1,1.00214934, -25.611051, 1.10000, 0.90000, 1.10000, 0.90000
32340,'13033950200 ',  69.0000,1,   7,   1,   1,0.95938408, -30.027356, 1.10000, 0.90000, 1.10000, 0.90000
32341,'13033950400 ',  69.0000,1,   7,   1,   1,0.94769853, -30.372120, 1.10000, 0.90000, 1.10000, 0.90000
32342,'13033950500 ',  69.0000,1,   7,   1,   1,0.93694526, -31.172895, 1.10000, 0.90000, 1.10000, 0.90000
32343,'13033950700 ', 138.0000,1,   7,   1,   1,1.00877976, -24.371863, 1.10000, 0.90000, 1.10000, 0.90000
32344,'13033950900 ',  69.0000,1,   7,   1,   1,0.95555460, -29.813929, 1.10000, 0.90000, 1.10000, 0.90000
32345,'13035150100 ', 230.0000,1,   7,   1,   1,0.99190319, -30.907361, 1.10000, 0.90000, 1.10000, 0.90000
32346,'13035150200 ',  69.0000,1,   7,   1,   1,0.96792382, -35.791257, 1.10000, 0.90000, 1.10000, 0.90000
32347,'13035150300 ',  69.0000,1,   7,   1,   1,0.95793664, -36.433073, 1.10000, 0.90000, 1.10000, 0.90000
32348,'13037950100 ',  69.0000,1,   7,   1,   1,0.96431136, -48.260249, 1.10000, 0.90000, 1.10000, 0.90000
32349,'13037950200 ',  69.0000,1,   7,   1,   1,0.96248031, -47.244405, 1.10000, 0.90000, 1.10000, 0.90000
32350,'13039010100 ', 138.0000,1,   7,   1,   1,0.97884274, -42.647182, 1.10000, 0.90000, 1.10000, 0.90000
32351,'13039010200 ', 230.0000,1,   7,   1,   1,0.99709052, -42.032096, 1.10000, 0.90000, 1.10000, 0.90000
32352,'13039010301 ',  69.0000,1,   7,   1,   1,0.97457159, -43.947394, 1.10000, 0.90000, 1.10000, 0.90000
32353,'13039010302 ',  69.0000,1,   7,   1,   1,0.97219318, -43.953524, 1.10000, 0.90000, 1.10000, 0.90000
32354,'13039010401 ', 138.0000,1,   7,   1,   1,0.98343158, -43.692823, 1.10000, 0.90000, 1.10000, 0.90000
32355,'13039010402 ', 138.0000,1,   7,   1,   1,0.98645782, -43.502243, 1.10000, 0.90000, 1.10000, 0.90000
32356,'13039010403 ', 138.0000,1,   7,   1,   1,0.98175085, -43.803202, 1.10000, 0.90000, 1.10000, 0.90000
32357,'13039010500 ', 230.0000,1,   7,   1,   1,0.99245638, -42.651868, 1.10000, 0.90000, 1.10000, 0.90000
32358,'13039010601 ', 138.0000,1,   7,   1,   1,0.98570955, -43.560655, 1.10000, 0.90000, 1.10000, 0.90000
32359,'13039010602 ', 138.0000,1,   7,   1,   1,0.99572420, -43.000013, 1.10000, 0.90000, 1.10000, 0.90000
32360,'13043950100 ',  69.0000,1,   7,   1,   1,0.98622406, -28.097648, 1.10000, 0.90000, 1.10000, 0.90000
32361,'13043950200 ',  69.0000,1,   7,   1,   1,0.97910815, -29.236778, 1.10000, 0.90000, 1.10000, 0.90000
32362,'13043950300 ',  69.0000,1,   7,   1,   1,0.94641536, -31.451256, 1.10000, 0.90000, 1.10000, 0.90000
32363,'13045910101 ',  69.0000,1,   7,   1,   1,0.96353537, -32.253038, 1.10000, 0.90000, 1.10000, 0.90000
32364,'13045910103 ',  69.0000,1,   7,   1,   1,0.96653903, -31.538539, 1.10000, 0.90000, 1.10000, 0.90000
32365,'13045910104 ', 138.0000,1,   7,   1,   1,0.97055876, -31.568001, 1.10000, 0.90000, 1.10000, 0.90000
32366,'13045910200 ', 138.0000,1,   7,   1,   1,0.97568518, -30.788328, 1.10000, 0.90000, 1.10000, 0.90000
32367,'13045910300 ', 138.0000,1,   7,   1,   1,0.99043369, -28.363040, 1.10000, 0.90000, 1.10000, 0.90000
32368,'13045910400 ',  69.0000,1,   7,   1,   1,0.97454911, -29.520204, 1.10000, 0.90000, 1.10000, 0.90000
32369,'13045910501 ', 138.0000,1,   7,   1,   1,0.98931867, -28.894514, 1.10000, 0.90000, 1.10000, 0.90000
32370,'13045910502 ', 138.0000,1,   7,   1,   1,0.98640907, -29.284122, 1.10000, 0.90000, 1.10000, 0.90000
32371,'13045910600 ',  69.0000,1,   7,   1,   1,0.97993463, -30.287593, 1.10000, 0.90000, 1.10000, 0.90000
32372,'13045910701 ', 138.0000,1,   7,   1,   1,0.98857915, -29.270431, 1.10000, 0.90000, 1.10000, 0.90000
32373,'13045910702 ', 138.0000,1,   7,   1,   1,0.98224866, -29.945284, 1.10000, 0.90000, 1.10000, 0.90000
32374,'13045910703 ',  69.0000,1,   7,   1,   1,0.97136647, -31.075455, 1.10000, 0.90000, 1.10000, 0.90000
32375,'13045910800 ',  69.0000,1,   7,   1,   1,1.00038564, -30.186315, 1.10000, 0.90000, 1.10000, 0.90000
32376,'13045910900 ', 138.0000,1,   7,   1,   1,1.01014709, -26.638236, 1.10000, 0.90000, 1.10000, 0.90000
32377,'13045911000 ', 138.0000,1,   7,   1,   1,0.99536669, -28.524770, 1.10000, 0.90000, 1.10000, 0.90000
32378,'13045911100 ',  69.0000,1,   7,   1,   1,0.98927659, -29.205858, 1.10000, 0.90000, 1.10000, 0.90000
32379,'13045911200 ',  69.0000,1,   7,   1,   1,0.98579508, -28.243189, 1.10000, 0.90000, 1.10000, 0.90000
32380,'13047030100 ',  69.0000,1,   7,   1,   1,0.96719962, -29.796837, 1.10000, 0.90000, 1.10000, 0.90000
32381,'13047030201 ',  69.0000,1,   7,   1,   1,0.95434850, -31.219924, 1.10000, 0.90000, 1.10000, 0.90000
32382,'13047030202 ',  69.0000,1,   7,   1,   1,0.95063221, -31.334470, 1.10000, 0.90000, 1.10000, 0.90000
32383,'13047030301 ',  69.0000,1,   7,   1,   1,0.95632786, -31.019195, 1.10000, 0.90000, 1.10000, 0.90000
32384,'13047030303 ',  69.0000,1,   7,   1,   1,0.95953840, -30.770016, 1.10000, 0.90000, 1.10000, 0.90000
32385,'13047030304 ',  69.0000,1,   7,   1,   1,0.96280181, -30.449216, 1.10000, 0.90000, 1.10000, 0.90000
32386,'13047030401 ',  69.0000,1,   7,   1,   1,0.95432103, -31.141834, 1.10000, 0.90000, 1.10000, 0.90000
32387,'13047030402 ',  69.0000,1,   7,   1,   1,0.93389583, -33.518511, 1.10000, 0.90000, 1.10000, 0.90000
32388,'13047030500 ',  69.0000,1,   7,   1,   1,0.96294832, -31.067406, 1.10000, 0.90000, 1.10000, 0.90000
32389,'13047030600 ',  69.0000,1,   7,   1,   1,0.95855731, -31.511880, 1.10000, 0.90000, 1.10000, 0.90000
32390,'13047030700 ',  69.0000,1,   7,   1,   1,0.94053108, -32.909562, 1.10000, 0.90000, 1.10000, 0.90000
32391,'13049010100 ', 138.0000,1,   7,   1,   1,1.00107908, -41.322627, 1.10000, 0.90000, 1.10000, 0.90000
32392,'13049010200 ',  69.0000,1,   7,   1,   1,0.93803263, -45.998018, 1.10000, 0.90000, 1.10000, 0.90000
32393,'13051000100 ', 138.0000,1,   7,   1,   1,1.00917149, -29.892801, 1.10000, 0.90000, 1.10000, 0.90000
32394,'13051000300 ', 138.0000,1,   7,   1,   1,1.00793397, -29.937143, 1.10000, 0.90000, 1.10000, 0.90000
32395,'13051000601 ', 138.0000,1,   7,   1,   1,1.01060247, -29.825069, 1.10000, 0.90000, 1.10000, 0.90000
32396,'13051000900 ',  69.0000,1,   7,   1,   1,0.98639917, -31.253354, 1.10000, 0.90000, 1.10000, 0.90000
32397,'13051001100 ',  69.0000,1,   7,   1,   1,0.98413879, -31.386454, 1.10000, 0.90000, 1.10000, 0.90000
32398,'13051001200 ',  69.0000,1,   7,   1,   1,0.98924744, -31.136753, 1.10000, 0.90000, 1.10000, 0.90000
32399,'13051001500 ',  69.0000,1,   7,   1,   1,0.98618782, -31.256643, 1.10000, 0.90000, 1.10000, 0.90000
32400,'13051002000 ',  69.0000,1,   7,   1,   1,0.98545706, -31.284233, 1.10000, 0.90000, 1.10000, 0.90000
32401,'13051002100 ',  69.0000,1,   7,   1,   1,0.98449862, -31.277168, 1.10000, 0.90000, 1.10000, 0.90000
32402,'13051002200 ',  69.0000,1,   7,   1,   1,0.97699159, -31.669634, 1.10000, 0.90000, 1.10000, 0.90000
32403,'13051002300 ',  69.0000,1,   7,   1,   1,0.98964936, -31.090471, 1.10000, 0.90000, 1.10000, 0.90000
32404,'13051002600 ',  69.0000,1,   7,   1,   1,0.98574549, -31.279066, 1.10000, 0.90000, 1.10000, 0.90000
32405,'13051002700 ',  69.0000,1,   7,   1,   1,0.98484451, -31.271744, 1.10000, 0.90000, 1.10000, 0.90000
32406,'13051002800 ',  69.0000,1,   7,   1,   1,0.98743439, -31.211963, 1.10000, 0.90000, 1.10000, 0.90000
32407,'13051002900 ',  69.0000,1,   7,   1,   1,0.98634773, -31.248778, 1.10000, 0.90000, 1.10000, 0.90000
32408,'13051003000 ',  69.0000,1,   7,   1,   1,0.98376292, -31.325597, 1.10000, 0.90000, 1.10000, 0.90000
32409,'13051003301 ',  69.0000,1,   7,   1,   1,0.99095786, -31.091571, 1.10000, 0.90000, 1.10000, 0.90000
32410,'13051003302 ',  69.0000,1,   7,   1,   1,0.99043030, -31.087258, 1.10000, 0.90000, 1.10000, 0.90000
32411,'13051003400 ',  69.0000,1,   7,   1,   1,0.98882687, -31.098084, 1.10000, 0.90000, 1.10000, 0.90000
32412,'13051003501 ',  69.0000,1,   7,   1,   1,0.98193723, -31.368310, 1.10000, 0.90000, 1.10000, 0.90000
32413,'13051003502 ',  69.0000,1,   7,   1,   1,0.98117799, -31.356944, 1.10000, 0.90000, 1.10000, 0.90000
32414,'13051003601 ',  69.0000,1,   7,   1,   1,0.97747374, -31.717910, 1.10000, 0.90000, 1.10000, 0.90000
32415,'13051003602 ',  69.0000,1,   7,   1,   1,0.97831273, -31.641749, 1.10000, 0.90000, 1.10000, 0.90000
32416,'13051003700 ',  69.0000,1,   7,   1,   1,0.98137420, -31.528447, 1.10000, 0.90000, 1.10000, 0.90000
32417,'13051003800 ',  69.0000,1,   7,   1,   1,0.98055732, -31.367203, 1.10000, 0.90000, 1.10000, 0.90000
32418,'13051003900 ',  69.0000,1,   7,   1,   1,0.98333883, -30.912999, 1.10000, 0.90000, 1.10000, 0.90000
32419,'13051004001 ',  69.0000,1,   7,   1,   1,0.98548633, -30.854461, 1.10000, 0.90000, 1.10000, 0.90000
32420,'13051004002 ', 138.0000,1,   7,   1,   1,0.99806422, -29.049884, 1.10000, 0.90000, 1.10000, 0.90000
32421,'13051004100 ',  69.0000,1,   7,   1,   1,0.99089396, -30.381662, 1.10000, 0.90000, 1.10000, 0.90000
32422,'13051004207 ', 500.0000,1,   7,   1,   1,1.01495421, -24.578012, 1.10000, 0.90000, 1.10000, 0.90000
32423,'13051004208 ', 138.0000,1,   7,   1,   1,1.00032222, -28.950652, 1.10000, 0.90000, 1.10000, 0.90000
32424,'13051004209 ', 138.0000,1,   7,   1,   1,1.00661981, -29.411720, 1.10000, 0.90000, 1.10000, 0.90000
32425,'13051004210 ',  69.0000,1,   7,   1,   1,0.99141979, -30.373441, 1.10000, 0.90000, 1.10000, 0.90000
32426,'13051004211 ',  69.0000,1,   7,   1,   1,0.99293232, -30.364924, 1.10000, 0.90000, 1.10000, 0.90000
32427,'13051004212 ',  69.0000,1,   7,   1,   1,0.99134815, -30.483264, 1.10000, 0.90000, 1.10000, 0.90000
32428,'13051004300 ',  69.0000,1,   7,   1,   1,0.99400228, -30.430836, 1.10000, 0.90000, 1.10000, 0.90000
32429,'13051004400 ',  69.0000,1,   7,   1,   1,0.99103898, -30.964147, 1.10000, 0.90000, 1.10000, 0.90000
32430,'13051004500 ',  69.0000,1,   7,   1,   1,0.98945767, -31.066764, 1.10000, 0.90000, 1.10000, 0.90000
32431,'13051010101 ',  69.0000,1,   7,   1,   1,0.97437418, -31.925281, 1.10000, 0.90000, 1.10000, 0.90000
32432,'13051010102 ',  69.0000,1,   7,   1,   1,0.97826481, -31.541387, 1.10000, 0.90000, 1.10000, 0.90000
32433,'13051010200 ',  69.0000,1,   7,   1,   1,0.98438996, -30.899042, 1.10000, 0.90000, 1.10000, 0.90000
32434,'13051010501 ',  69.0000,1,   7,   1,   1,0.98981273, -30.973870, 1.10000, 0.90000, 1.10000, 0.90000
32435,'13051010502 ',  69.0000,1,   7,   1,   1,0.99384242, -30.557949, 1.10000, 0.90000, 1.10000, 0.90000
32436,'13051010601 ', 138.0000,1,   7,   1,   1,1.01549196, -29.445656, 1.10000, 0.90000, 1.10000, 0.90000
32437,'13051010603 ',  69.0000,1,   7,   1,   1,0.98517919, -33.070813, 1.10000, 0.90000, 1.10000, 0.90000
32438,'13051010605 ',  69.0000,1,   7,   1,   1,0.98729610, -31.162526, 1.10000, 0.90000, 1.10000, 0.90000
32439,'13051010700 ', 138.0000,1,   7,   1,   1,1.01080298, -28.428485, 1.10000, 0.90000, 1.10000, 0.90000
32440,'13051010801 ',  69.0000,1,   7,   1,   1,0.99284369, -29.255261, 1.10000, 0.90000, 1.10000, 0.90000
32441,'13051010802 ', 138.0000,1,   7,   1,   1,0.99231279, -29.550947, 1.10000, 0.90000, 1.10000, 0.90000
32442,'13051010803 ', 138.0000,1,   7,   1,   1,0.99905044, -29.914934, 1.10000, 0.90000, 1.10000, 0.90000
32443,'13051010806 ',  69.0000,1,   7,   1,   1,0.98655266, -31.113912, 1.10000, 0.90000, 1.10000, 0.90000
32444,'13051010807 ',  69.0000,1,   7,   1,   1,0.98440248, -31.373815, 1.10000, 0.90000, 1.10000, 0.90000
32445,'13051010808 ', 138.0000,1,   7,   1,   1,0.99097329, -31.105067, 1.10000, 0.90000, 1.10000, 0.90000
32446,'13051010809 ', 138.0000,1,   7,   1,   1,0.99437696, -30.594169, 1.10000, 0.90000, 1.10000, 0.90000
32447,'13051010901 ',  69.0000,1,   7,   1,   1,0.98901194, -30.795810, 1.10000, 0.90000, 1.10000, 0.90000
32448,'13051011003 ',  69.0000,1,   7,   1,   1,0.99087065, -30.304689, 1.10000, 0.90000, 1.10000, 0.90000
32449,'13051011004 ',  69.0000,1,   7,   1,   1,0.97852838, -31.477169, 1.10000, 0.90000, 1.10000, 0.90000
32450,'13051011005 ',  69.0000,1,   7,   1,   1,0.97051954, -31.697914, 1.10000, 0.90000, 1.10000, 0.90000
32451,'13051011006 ',  69.0000,1,   7,   1,   1,0.97514349, -31.643594, 1.10000, 0.90000, 1.10000, 0.90000
32452,'13051011103 ',  69.0000,1,   7,   1,   1,0.96830308, -31.911241, 1.10000, 0.90000, 1.10000, 0.90000
32453,'13051011104 ',  69.0000,1,   7,   1,   1,0.97280431, -31.787441, 1.10000, 0.90000, 1.10000, 0.90000
32454,'13051011106 ',  69.0000,1,   7,   1,   1,0.97545183, -31.667294, 1.10000, 0.90000, 1.10000, 0.90000
32455,'13051011107 ',  69.0000,1,   7,   1,   1,0.97388643, -31.676611, 1.10000, 0.90000, 1.10000, 0.90000
32456,'13051011108 ',  69.0000,1,   7,   1,   1,0.97277558, -31.824423, 1.10000, 0.90000, 1.10000, 0.90000
32457,'13051011109 ',  69.0000,1,   7,   1,   1,0.97342384, -31.811227, 1.10000, 0.90000, 1.10000, 0.90000
32458,'13051011200 ',  69.0000,1,   7,   1,   1,0.98743325, -31.220412, 1.10000, 0.90000, 1.10000, 0.90000
32459,'13051011300 ',  69.0000,1,   7,   1,   1,0.98725575, -31.229636, 1.10000, 0.90000, 1.10000, 0.90000
32460,'13051011400 ',  69.0000,1,   7,   1,   1,0.98726058, -31.222734, 1.10000, 0.90000, 1.10000, 0.90000
32461,'13051011500 ',  69.0000,1,   7,   1,   1,0.98469067, -30.410577, 1.10000, 0.90000, 1.10000, 0.90000
32462,'13051011600 ', 138.0000,1,   7,   1,   1,1.01457262, -29.631884, 1.10000, 0.90000, 1.10000, 0.90000
32463,'13051980000 ', 138.0000,1,   7,   1,   1,1.01642513, -29.587758, 1.10000, 0.90000, 1.10000, 0.90000
32464,'13053020100 ',  69.0000,1,   7,   1,   1,0.93813890, -39.336122, 1.10000, 0.90000, 1.10000, 0.90000
32465,'13053020201 ', 138.0000,1,   7,   1,   1,0.96652395, -39.299249, 1.10000, 0.90000, 1.10000, 0.90000
32466,'13053020203 ',  69.0000,1,   7,   1,   1,0.94515967, -39.117112, 1.10000, 0.90000, 1.10000, 0.90000
32467,'13053020205 ',  69.0000,1,   7,   1,   1,0.96188194, -39.357445, 1.10000, 0.90000, 1.10000, 0.90000
32468,'13053020206 ',  69.0000,1,   7,   1,   1,0.96826172, -36.387949, 1.10000, 0.90000, 1.10000, 0.90000
32469,'13055010100 ',  69.0000,1,   7,   1,   1,0.97672051, -28.646020, 1.10000, 0.90000, 1.10000, 0.90000
32470,'13055010200 ', 138.0000,1,   7,   1,   1,0.99204361, -26.253371, 1.10000, 0.90000, 1.10000, 0.90000
32471,'13055010300 ',  69.0000,1,   7,   1,   1,0.97671533, -27.400748, 1.10000, 0.90000, 1.10000, 0.90000
32472,'13055010400 ',  69.0000,1,   7,   1,   1,0.98265260, -27.288979, 1.10000, 0.90000, 1.10000, 0.90000
32473,'13055010500 ',  69.0000,1,   7,   1,   1,0.98767138, -27.062890, 1.10000, 0.90000, 1.10000, 0.90000
32474,'13055010600 ',  69.0000,1,   7,   1,   1,0.99975699, -24.119976, 1.10000, 0.90000, 1.10000, 0.90000
32475,'13057090100 ',  69.0000,1,   7,   1,   1,0.95698643, -40.047137, 1.10000, 0.90000, 1.10000, 0.90000
32476,'13057090200 ',  69.0000,1,   7,   1,   1,0.94625837, -38.049802, 1.10000, 0.90000, 1.10000, 0.90000
32477,'13057090300 ',  69.0000,1,   7,   1,   1,0.94495988, -39.439715, 1.10000, 0.90000, 1.10000, 0.90000
32478,'13057090400 ', 230.0000,1,   7,   1,   1,0.97459811, -33.794478, 1.10000, 0.90000, 1.10000, 0.90000
32479,'13057090501 ', 138.0000,1,   7,   1,   1,0.95769954, -39.666112, 1.10000, 0.90000, 1.10000, 0.90000
32480,'13057090502 ', 138.0000,1,   7,   1,   1,0.95504636, -40.552773, 1.10000, 0.90000, 1.10000, 0.90000
32481,'13057090601 ',  69.0000,1,   7,   1,   1,0.95066881, -40.702180, 1.10000, 0.90000, 1.10000, 0.90000
32482,'13057090602 ', 138.0000,1,   7,   1,   1,0.95917654, -38.485370, 1.10000, 0.90000, 1.10000, 0.90000
32483,'13057090701 ',  69.0000,1,   7,   1,   1,0.94610274, -40.093880, 1.10000, 0.90000, 1.10000, 0.90000
32484,'13057090702 ',  69.0000,1,   7,   1,   1,0.94893086, -41.489195, 1.10000, 0.90000, 1.10000, 0.90000
32485,'13057090802 ',  69.0000,1,   7,   1,   1,0.94991517, -40.845631, 1.10000, 0.90000, 1.10000, 0.90000
32486,'13057090803 ', 138.0000,1,   7,   1,   1,0.95560569, -39.079320, 1.10000, 0.90000, 1.10000, 0.90000
32487,'13057090804 ', 138.0000,1,   7,   1,   1,0.95390606, -39.332887, 1.10000, 0.90000, 1.10000, 0.90000
32488,'13057090901 ', 138.0000,1,   7,   1,   1,0.95297790, -39.489388, 1.10000, 0.90000, 1.10000, 0.90000
32489,'13057090902 ', 138.0000,1,   7,   1,   1,0.95198512, -39.651792, 1.10000, 0.90000, 1.10000, 0.90000
32490,'13057090904 ',  69.0000,1,   7,   1,   1,0.94766426, -39.503471, 1.10000, 0.90000, 1.10000, 0.90000
32491,'13057090905 ',  69.0000,1,   7,   1,   1,0.94830406, -39.449984, 1.10000, 0.90000, 1.10000, 0.90000
32492,'13057091001 ',  69.0000,1,   7,   1,   1,0.94770294, -39.437533, 1.10000, 0.90000, 1.10000, 0.90000
32493,'13057091003 ', 138.0000,1,   7,   1,   1,0.95055199, -37.986060, 1.10000, 0.90000, 1.10000, 0.90000
32494,'13057091005 ',  69.0000,1,   7,   1,   1,0.94828397, -39.306755, 1.10000, 0.90000, 1.10000, 0.90000
32495,'13057091006 ',  69.0000,1,   7,   1,   1,0.94631237, -39.384554, 1.10000, 0.90000, 1.10000, 0.90000
32496,'13057091007 ',  69.0000,1,   7,   1,   1,0.94380629, -39.184184, 1.10000, 0.90000, 1.10000, 0.90000
32497,'13057091008 ',  69.0000,1,   7,   1,   1,0.94713730, -39.722143, 1.10000, 0.90000, 1.10000, 0.90000
32498,'13057091101 ',  69.0000,1,   7,   1,   1,0.94652265, -39.054537, 1.10000, 0.90000, 1.10000, 0.90000
32499,'13057091102 ', 138.0000,1,   7,   1,   1,0.95118666, -37.858147, 1.10000, 0.90000, 1.10000, 0.90000
32500,'13057091103 ', 138.0000,1,   7,   1,   1,0.95271367, -37.499494, 1.10000, 0.90000, 1.10000, 0.90000
32501,'13059000100 ',  69.0000,1,   7,   1,   1,0.98831737, -35.345471, 1.10000, 0.90000, 1.10000, 0.90000
32502,'13059000401 ',  69.0000,1,   7,   1,   1,0.99005771, -34.975189, 1.10000, 0.90000, 1.10000, 0.90000
32503,'13059000402 ', 138.0000,1,   7,   1,   1,0.99399310, -34.533112, 1.10000, 0.90000, 1.10000, 0.90000
32504,'13059000600 ',  69.0000,1,   7,   1,   1,0.98969674, -35.275919, 1.10000, 0.90000, 1.10000, 0.90000
32505,'13059000900 ', 138.0000,1,   7,   1,   1,0.99690473, -34.377322, 1.10000, 0.90000, 1.10000, 0.90000
32506,'13059001200 ',  69.0000,1,   7,   1,   1,0.98879832, -35.275793, 1.10000, 0.90000, 1.10000, 0.90000
32507,'13059001700 ',  69.0000,1,   7,   1,   1,0.98998696, -35.261541, 1.10000, 0.90000, 1.10000, 0.90000
32508,'13059001800 ',  69.0000,1,   7,   1,   1,0.99030280, -35.275793, 1.10000, 0.90000, 1.10000, 0.90000
32509,'13059001900 ',  69.0000,1,   7,   1,   1,0.99150509, -35.216869, 1.10000, 0.90000, 1.10000, 0.90000
32510,'13059002000 ',  69.0000,1,   7,   1,   1,0.98852503, -35.278200, 1.10000, 0.90000, 1.10000, 0.90000
32511,'13059002100 ', 138.0000,1,   7,   1,   1,0.99493599, -34.482948, 1.10000, 0.90000, 1.10000, 0.90000
32512,'13059002200 ',  69.0000,1,   7,   1,   1,0.99027640, -34.972143, 1.10000, 0.90000, 1.10000, 0.90000
32513,'13059030100 ',  69.0000,1,   7,   1,   1,0.98477203, -35.449686, 1.10000, 0.90000, 1.10000, 0.90000
32514,'13059030200 ',  69.0000,1,   7,   1,   1,0.98663735, -35.422143, 1.10000, 0.90000, 1.10000, 0.90000
32515,'13059130300 ', 230.0000,1,   7,   1,   1,1.01506948, -32.381688, 1.10000, 0.90000, 1.10000, 0.90000
32516,'13059130400 ', 230.0000,1,   7,   1,   1,1.01433218, -32.702587, 1.10000, 0.90000, 1.10000, 0.90000
32517,'13059130500 ', 230.0000,1,   7,   1,   1,1.01418614, -33.067511, 1.10000, 0.90000, 1.10000, 0.90000
32518,'13059130600 ',  69.0000,1,   7,   1,   1,0.99547178, -35.529811, 1.10000, 0.90000, 1.10000, 0.90000
32519,'13059130700 ',  69.0000,1,   7,   1,   1,0.99651241, -35.670400, 1.10000, 0.90000, 1.10000, 0.90000
32520,'13059140300 ',  69.0000,1,   7,   1,   1,0.99942750, -34.461439, 1.10000, 0.90000, 1.10000, 0.90000
32521,'13059140400 ',  69.0000,1,   7,   1,   1,0.99393362, -34.856692, 1.10000, 0.90000, 1.10000, 0.90000
32522,'13059140500 ', 138.0000,1,   7,   1,   1,1.00136697, -33.937287, 1.10000, 0.90000, 1.10000, 0.90000
32523,'13059140600 ',  69.0000,1,   7,   1,   1,0.98613173, -35.200483, 1.10000, 0.90000, 1.10000, 0.90000
32524,'13059150300 ',  69.0000,1,   7,   1,   1,0.99023288, -35.477099, 1.10000, 0.90000, 1.10000, 0.90000
32525,'13059150400 ',  69.0000,1,   7,   1,   1,0.97609091, -36.041392, 1.10000, 0.90000, 1.10000, 0.90000
32526,'13059150500 ',  69.0000,1,   7,   1,   1,0.98212093, -35.679474, 1.10000, 0.90000, 1.10000, 0.90000
32527,'13059150600 ',  69.0000,1,   7,   1,   1,0.98385537, -35.588352, 1.10000, 0.90000, 1.10000, 0.90000
32528,'13059150700 ',  69.0000,1,   7,   1,   1,0.98762262, -34.868467, 1.10000, 0.90000, 1.10000, 0.90000
32529,'13059150800 ',  69.0000,1,   7,   1,   1,0.98808682, -34.667588, 1.10000, 0.90000, 1.10000, 0.90000
32530,'13059150900 ',  69.0000,1,   7,   1,   1,0.99007046, -34.394213, 1.10000, 0.90000, 1.10000, 0.90000
32531,'13061960300 ', 138.0000,1,   7,   1,   1,0.97442335, -45.227945, 1.10000, 0.90000, 1.10000, 0.90000
32532,'13063040202 ', 138.0000,1,   7,   1,   1,0.95513272, -38.735809, 1.10000, 0.90000, 1.10000, 0.90000
32533,'13063040203 ',  69.0000,1,   7,   1,   1,0.94973010, -38.683613, 1.10000, 0.90000, 1.10000, 0.90000
32534,'13063040204 ',  69.0000,1,   7,   1,   1,0.95042437, -38.671718, 1.10000, 0.90000, 1.10000, 0.90000
32535,'13063040302 ',  69.0000,1,   7,   1,   1,0.94782323, -40.736375, 1.10000, 0.90000, 1.10000, 0.90000
32536,'13063040303 ',  69.0000,1,   7,   1,   1,0.94746166, -40.876978, 1.10000, 0.90000, 1.10000, 0.90000
32537,'13063040306 ', 138.0000,1,   7,   1,   1,0.95300597, -39.350612, 1.10000, 0.90000, 1.10000, 0.90000
32538,'13063040307 ', 138.0000,1,   7,   1,   1,0.95102525, -40.074677, 1.10000, 0.90000, 1.10000, 0.90000
32539,'13063040308 ', 138.0000,1,   7,   1,   1,0.95190340, -39.682416, 1.10000, 0.90000, 1.10000, 0.90000
32540,'13063040407 ', 138.0000,1,   7,   1,   1,0.95087361, -40.126815, 1.10000, 0.90000, 1.10000, 0.90000
32541,'13063040408 ', 138.0000,1,   7,   1,   1,0.95232612, -39.784267, 1.10000, 0.90000, 1.10000, 0.90000
32542,'13063040409 ',  69.0000,1,   7,   1,   1,0.94626653, -41.104570, 1.10000, 0.90000, 1.10000, 0.90000
32543,'13063040410 ', 138.0000,1,   7,   1,   1,0.94997382, -40.589652, 1.10000, 0.90000, 1.10000, 0.90000
32544,'13063040411 ',  69.0000,1,   7,   1,   1,0.94547474, -43.106294, 1.10000, 0.90000, 1.10000, 0.90000
32545,'13063040412 ', 138.0000,1,   7,   1,   1,0.95360094, -39.708958, 1.10000, 0.90000, 1.10000, 0.90000
32546,'13063040413 ',  69.0000,1,   7,   1,   1,0.94440836, -40.998689, 1.10000, 0.90000, 1.10000, 0.90000
32547,'13063040414 ',  69.0000,1,   7,   1,   1,0.95084691, -39.602704, 1.10000, 0.90000, 1.10000, 0.90000
32548,'13063040415 ',  69.0000,1,   7,   1,   1,0.95226598, -39.412708, 1.10000, 0.90000, 1.10000, 0.90000
32549,'13063040416 ', 138.0000,1,   7,   1,   1,0.95446813, -39.356636, 1.10000, 0.90000, 1.10000, 0.90000
32550,'13063040417 ', 230.0000,1,   7,   1,   1,0.96382803, -36.844554, 1.10000, 0.90000, 1.10000, 0.90000
32551,'13063040509 ', 138.0000,1,   7,   1,   1,0.95846945, -38.112623, 1.10000, 0.90000, 1.10000, 0.90000
32552,'13063040510 ', 138.0000,1,   7,   1,   1,0.95668656, -38.475876, 1.10000, 0.90000, 1.10000, 0.90000
32553,'13063040512 ',  69.0000,1,   7,   1,   1,0.95400912, -38.957125, 1.10000, 0.90000, 1.10000, 0.90000
32554,'13063040513 ', 138.0000,1,   7,   1,   1,0.95991582, -37.708672, 1.10000, 0.90000, 1.10000, 0.90000
32555,'13063040514 ',  69.0000,1,   7,   1,   1,0.95436883, -38.791906, 1.10000, 0.90000, 1.10000, 0.90000
32556,'13063040515 ', 138.0000,1,   7,   1,   1,0.95723569, -38.247717, 1.10000, 0.90000, 1.10000, 0.90000
32557,'13063040516 ', 138.0000,1,   7,   1,   1,0.95674735, -38.480989, 1.10000, 0.90000, 1.10000, 0.90000
32558,'13063040518 ', 138.0000,1,   7,   1,   1,0.95579249, -37.974677, 1.10000, 0.90000, 1.10000, 0.90000
32559,'13063040519 ', 138.0000,1,   7,   1,   1,0.95595264, -38.652741, 1.10000, 0.90000, 1.10000, 0.90000
32560,'13063040520 ',  69.0000,1,   7,   1,   1,0.94772768, -40.454439, 1.10000, 0.90000, 1.10000, 0.90000
32561,'13063040521 ',  69.0000,1,   7,   1,   1,0.95128351, -39.429418, 1.10000, 0.90000, 1.10000, 0.90000
32562,'13063040522 ', 138.0000,1,   7,   1,   1,0.95463467, -38.943502, 1.10000, 0.90000, 1.10000, 0.90000
32563,'13063040523 ',  69.0000,1,   7,   1,   1,0.95288390, -39.050804, 1.10000, 0.90000, 1.10000, 0.90000
32564,'13063040524 ',  69.0000,1,   7,   1,   1,0.95227146, -39.214069, 1.10000, 0.90000, 1.10000, 0.90000
32565,'13063040525 ',  69.0000,1,   7,   1,   1,0.95319480, -38.899102, 1.10000, 0.90000, 1.10000, 0.90000
32566,'13063040526 ', 138.0000,1,   7,   1,   1,0.95753843, -37.776738, 1.10000, 0.90000, 1.10000, 0.90000
32567,'13063040606 ',  69.0000,1,   7,   1,   1,0.94638807, -40.391843, 1.10000, 0.90000, 1.10000, 0.90000
32568,'13063040608 ',  69.0000,1,   7,   1,   1,0.95136052, -39.090822, 1.10000, 0.90000, 1.10000, 0.90000
32569,'13063040609 ',  69.0000,1,   7,   1,   1,0.95246863, -40.031933, 1.10000, 0.90000, 1.10000, 0.90000
32570,'13063040611 ', 138.0000,1,   7,   1,   1,0.95624763, -38.802161, 1.10000, 0.90000, 1.10000, 0.90000
32571,'13063040612 ', 138.0000,1,   7,   1,   1,0.95397550, -38.176577, 1.10000, 0.90000, 1.10000, 0.90000
32572,'13063040613 ',  69.0000,1,   7,   1,   1,0.94509405, -40.631747, 1.10000, 0.90000, 1.10000, 0.90000
32573,'13063040614 ',  69.0000,1,   7,   1,   1,0.94507372, -40.754940, 1.10000, 0.90000, 1.10000, 0.90000
32574,'13063040615 ',  69.0000,1,   7,   1,   1,0.94541436, -40.868543, 1.10000, 0.90000, 1.10000, 0.90000
32575,'13063040616 ',  69.0000,1,   7,   1,   1,0.94582999, -40.930335, 1.10000, 0.90000, 1.10000, 0.90000
32576,'13063040617 ',  69.0000,1,   7,   1,   1,0.94499862, -40.970767, 1.10000, 0.90000, 1.10000, 0.90000
32577,'13063040619 ', 138.0000,1,   7,   1,   1,0.95490551, -38.079261, 1.10000, 0.90000, 1.10000, 0.90000
32578,'13063040620 ',  69.0000,1,   7,   1,   1,0.95003909, -39.330948, 1.10000, 0.90000, 1.10000, 0.90000
32579,'13063040621 ',  69.0000,1,   7,   1,   1,0.94663203, -39.806377, 1.10000, 0.90000, 1.10000, 0.90000
32580,'13063040622 ',  69.0000,1,   7,   1,   1,0.94872105, -39.541973, 1.10000, 0.90000, 1.10000, 0.90000
32581,'13063980000 ', 138.0000,1,   7,   1,   1,0.95535856, -38.455386, 1.10000, 0.90000, 1.10000, 0.90000
32582,'13065970100 ', 138.0000,1,   7,   1,   1,0.99276400, -48.003184, 1.10000, 0.90000, 1.10000, 0.90000
32583,'13065970200 ', 138.0000,1,   7,   1,   1,0.99293327, -48.604265, 1.10000, 0.90000, 1.10000, 0.90000
32584,'13067030101 ', 138.0000,1,   7,   1,   1,0.95983434, -35.805914, 1.10000, 0.90000, 1.10000, 0.90000
32585,'13067030103 ',  69.0000,1,   7,   1,   1,0.95042682, -37.184107, 1.10000, 0.90000, 1.10000, 0.90000
32586,'13067030104 ',  69.0000,1,   7,   1,   1,0.95130211, -37.152353, 1.10000, 0.90000, 1.10000, 0.90000
32587,'13067030106 ',  69.0000,1,   7,   1,   1,0.94768465, -37.295466, 1.10000, 0.90000, 1.10000, 0.90000
32588,'13067030107 ',  69.0000,1,   7,   1,   1,0.94834256, -39.123358, 1.10000, 0.90000, 1.10000, 0.90000
32589,'13067030209 ', 138.0000,1,   7,   1,   1,0.95321184, -37.091213, 1.10000, 0.90000, 1.10000, 0.90000
32590,'13067030214 ',  69.0000,1,   7,   1,   1,0.94996017, -37.341139, 1.10000, 0.90000, 1.10000, 0.90000
32591,'13067030215 ', 138.0000,1,   7,   1,   1,0.95294321, -37.349472, 1.10000, 0.90000, 1.10000, 0.90000
32592,'13067030218 ', 138.0000,1,   7,   1,   1,0.95382178, -37.080732, 1.10000, 0.90000, 1.10000, 0.90000
32593,'13067030219 ', 138.0000,1,   7,   1,   1,0.95675129, -36.426492, 1.10000, 0.90000, 1.10000, 0.90000
32594,'13067030220 ',  69.0000,1,   7,   1,   1,0.94649816, -38.956240, 1.10000, 0.90000, 1.10000, 0.90000
32595,'13067030222 ',  69.0000,1,   7,   1,   1,0.94690979, -38.939769, 1.10000, 0.90000, 1.10000, 0.90000
32596,'13067030223 ',  69.0000,1,   7,   1,   1,0.94809967, -38.865521, 1.10000, 0.90000, 1.10000, 0.90000
32597,'13067030224 ',  69.0000,1,   7,   1,   1,0.94790208, -37.288332, 1.10000, 0.90000, 1.10000, 0.90000
32598,'13067030226 ',  69.0000,1,   7,   1,   1,0.94773090, -39.209620, 1.10000, 0.90000, 1.10000, 0.90000
32599,'13067030227 ', 138.0000,1,   7,   1,   1,0.95239592, -37.568940, 1.10000, 0.90000, 1.10000, 0.90000
32600,'13067030228 ', 138.0000,1,   7,   1,   1,0.95253742, -38.163747, 1.10000, 0.90000, 1.10000, 0.90000
32601,'13067030229 ', 138.0000,1,   7,   1,   1,0.95200396, -37.906430, 1.10000, 0.90000, 1.10000, 0.90000
32602,'13067030230 ', 138.0000,1,   7,   1,   1,0.95247030, -37.349407, 1.10000, 0.90000, 1.10000, 0.90000
32603,'13067030231 ', 138.0000,1,   7,   1,   1,0.95317805, -37.176074, 1.10000, 0.90000, 1.10000, 0.90000
32604,'13067030232 ', 138.0000,1,   7,   1,   1,0.95352548, -36.981137, 1.10000, 0.90000, 1.10000, 0.90000
32605,'13067030233 ',  69.0000,1,   7,   1,   1,0.95188600, -38.494683, 1.10000, 0.90000, 1.10000, 0.90000
32606,'13067030234 ',  69.0000,1,   7,   1,   1,0.95211577, -36.911193, 1.10000, 0.90000, 1.10000, 0.90000
32607,'13067030235 ', 138.0000,1,   7,   1,   1,0.95422179, -36.640113, 1.10000, 0.90000, 1.10000, 0.90000
32608,'13067030236 ',  69.0000,1,   7,   1,   1,0.95474648, -36.532312, 1.10000, 0.90000, 1.10000, 0.90000
32609,'13067030238 ', 138.0000,1,   7,   1,   1,0.95694005, -35.803223, 1.10000, 0.90000, 1.10000, 0.90000
32610,'13067030239 ', 138.0000,1,   7,   1,   1,0.95554698, -36.189180, 1.10000, 0.90000, 1.10000, 0.90000
32611,'13067030310 ',  69.0000,1,   7,   1,   1,0.94897467, -39.251673, 1.10000, 0.90000, 1.10000, 0.90000
32612,'13067030311 ',  69.0000,1,   7,   1,   1,0.95064443, -39.338311, 1.10000, 0.90000, 1.10000, 0.90000
32613,'13067030312 ', 138.0000,1,   7,   1,   1,0.95436037, -38.523155, 1.10000, 0.90000, 1.10000, 0.90000
32614,'13067030313 ', 138.0000,1,   7,   1,   1,0.95311320, -38.354114, 1.10000, 0.90000, 1.10000, 0.90000
32615,'13067030314 ', 138.0000,1,   7,   1,   1,0.95466787, -39.162402, 1.10000, 0.90000, 1.10000, 0.90000
32616,'13067030318 ',  69.0000,1,   7,   1,   1,0.95276755, -40.938323, 1.10000, 0.90000, 1.10000, 0.90000
32617,'13067030319 ', 138.0000,1,   7,   1,   1,0.95267534, -40.015944, 1.10000, 0.90000, 1.10000, 0.90000
32618,'13067030320 ',  69.0000,1,   7,   1,   1,0.95000732, -40.668292, 1.10000, 0.90000, 1.10000, 0.90000
32619,'13067030322 ', 138.0000,1,   7,   1,   1,0.95298529, -39.497963, 1.10000, 0.90000, 1.10000, 0.90000
32620,'13067030324 ',  69.0000,1,   7,   1,   1,0.94905925, -39.416031, 1.10000, 0.90000, 1.10000, 0.90000
32621,'13067030326 ', 138.0000,1,   7,   1,   1,0.95252025, -39.579546, 1.10000, 0.90000, 1.10000, 0.90000
32622,'13067030327 ',  69.0000,1,   7,   1,   1,0.95250219, -40.186210, 1.10000, 0.90000, 1.10000, 0.90000
32623,'13067030328 ', 138.0000,1,   7,   1,   1,0.95176178, -40.165590, 1.10000, 0.90000, 1.10000, 0.90000
32624,'13067030329 ',  69.0000,1,   7,   1,   1,0.95313472, -40.256612, 1.10000, 0.90000, 1.10000, 0.90000
32625,'13067030330 ', 138.0000,1,   7,   1,   1,0.95535338, -39.180318, 1.10000, 0.90000, 1.10000, 0.90000
32626,'13067030331 ', 138.0000,1,   7,   1,   1,0.95302230, -39.788277, 1.10000, 0.90000, 1.10000, 0.90000
32627,'13067030332 ',  69.0000,1,   7,   1,   1,0.95084929, -40.970449, 1.10000, 0.90000, 1.10000, 0.90000
32628,'13067030333 ', 138.0000,1,   7,   1,   1,0.95406765, -39.539350, 1.10000, 0.90000, 1.10000, 0.90000
32629,'13067030334 ', 138.0000,1,   7,   1,   1,0.95348054, -39.780121, 1.10000, 0.90000, 1.10000, 0.90000
32630,'13067030335 ',  69.0000,1,   7,   1,   1,0.94914269, -41.813400, 1.10000, 0.90000, 1.10000, 0.90000
32631,'13067030336 ',  69.0000,1,   7,   1,   1,0.95068449, -41.673470, 1.10000, 0.90000, 1.10000, 0.90000
32632,'13067030337 ',  69.0000,1,   7,   1,   1,0.94938856, -41.735632, 1.10000, 0.90000, 1.10000, 0.90000
32633,'13067030339 ',  69.0000,1,   7,   1,   1,0.95150334, -41.045503, 1.10000, 0.90000, 1.10000, 0.90000
32634,'13067030340 ', 138.0000,1,   7,   1,   1,0.95364517, -39.374968, 1.10000, 0.90000, 1.10000, 0.90000
32635,'13067030341 ',  69.0000,1,   7,   1,   1,0.94976729, -39.345158, 1.10000, 0.90000, 1.10000, 0.90000
32636,'13067030342 ',  69.0000,1,   7,   1,   1,0.95135671, -41.543355, 1.10000, 0.90000, 1.10000, 0.90000
32637,'13067030343 ',  69.0000,1,   7,   1,   1,0.94885004, -41.820637, 1.10000, 0.90000, 1.10000, 0.90000
32638,'13067030344 ',  69.0000,1,   7,   1,   1,0.94984239, -40.695835, 1.10000, 0.90000, 1.10000, 0.90000
32639,'13067030345 ',  69.0000,1,   7,   1,   1,0.95206618, -40.789675, 1.10000, 0.90000, 1.10000, 0.90000
32640,'13067030405 ',  69.0000,1,   7,   1,   1,0.95088130, -40.535564, 1.10000, 0.90000, 1.10000, 0.90000
32641,'13067030407 ',  69.0000,1,   7,   1,   1,0.95239371, -40.431315, 1.10000, 0.90000, 1.10000, 0.90000
32642,'13067030408 ',  69.0000,1,   7,   1,   1,0.95142090, -40.595223, 1.10000, 0.90000, 1.10000, 0.90000
32643,'13067030409 ',  69.0000,1,   7,   1,   1,0.95270383, -40.246316, 1.10000, 0.90000, 1.10000, 0.90000
32644,'13067030410 ',  69.0000,1,   7,   1,   1,0.95348042, -40.211694, 1.10000, 0.90000, 1.10000, 0.90000
32645,'13067030411 ',  69.0000,1,   7,   1,   1,0.95159131, -40.492736, 1.10000, 0.90000, 1.10000, 0.90000
32646,'13067030412 ', 138.0000,1,   7,   1,   1,0.95309329, -39.306700, 1.10000, 0.90000, 1.10000, 0.90000
32647,'13067030413 ',  69.0000,1,   7,   1,   1,0.95084924, -40.652736, 1.10000, 0.90000, 1.10000, 0.90000
32648,'13067030414 ',  69.0000,1,   7,   1,   1,0.95204616, -40.499026, 1.10000, 0.90000, 1.10000, 0.90000
32649,'13067030502 ', 230.0000,1,   7,   1,   1,0.96640593, -36.213516, 1.10000, 0.90000, 1.10000, 0.90000
32650,'13067030504 ',  69.0000,1,   7,   1,   1,0.95621783, -39.198213, 1.10000, 0.90000, 1.10000, 0.90000
32651,'13067030505 ',  69.0000,1,   7,   1,   1,0.95468777, -39.602267, 1.10000, 0.90000, 1.10000, 0.90000
32652,'13067030506 ',  69.0000,1,   7,   1,   1,0.95283735, -39.160248, 1.10000, 0.90000, 1.10000, 0.90000
32653,'13067030507 ', 138.0000,1,   7,   1,   1,0.95567358, -38.624095, 1.10000, 0.90000, 1.10000, 0.90000
32654,'13067030601 ',  69.0000,1,   7,   1,   1,0.95066130, -39.287641, 1.10000, 0.90000, 1.10000, 0.90000
32655,'13067030602 ',  69.0000,1,   7,   1,   1,0.94797707, -39.404065, 1.10000, 0.90000, 1.10000, 0.90000
32656,'13067030700 ', 138.0000,1,   7,   1,   1,0.95449901, -39.010492, 1.10000, 0.90000, 1.10000, 0.90000
32657,'13067030800 ', 138.0000,1,   7,   1,   1,0.95376688, -39.183798, 1.10000, 0.90000, 1.10000, 0.90000
32658,'13067030901 ',  69.0000,1,   7,   1,   1,0.95035052, -39.274336, 1.10000, 0.90000, 1.10000, 0.90000
32659,'13067030902 ', 138.0000,1,   7,   1,   1,0.95357299, -39.169158, 1.10000, 0.90000, 1.10000, 0.90000
32660,'13067030904 ',  69.0000,1,   7,   1,   1,0.95090050, -40.653604, 1.10000, 0.90000, 1.10000, 0.90000
32661,'13067030905 ',  69.0000,1,   7,   1,   1,0.94916308, -40.271403, 1.10000, 0.90000, 1.10000, 0.90000
32662,'13067031001 ', 138.0000,1,   7,   1,   1,0.95240057, -39.014952, 1.10000, 0.90000, 1.10000, 0.90000
32663,'13067031002 ', 138.0000,1,   7,   1,   1,0.95279992, -39.258616, 1.10000, 0.90000, 1.10000, 0.90000
32664,'13067031004 ',  69.0000,1,   7,   1,   1,0.95272571, -40.077562, 1.10000, 0.90000, 1.10000, 0.90000
32665,'13067031005 ',  69.0000,1,   7,   1,   1,0.94780552, -40.357863, 1.10000, 0.90000, 1.10000, 0.90000
32666,'13067031101 ',  69.0000,1,   7,   1,   1,0.95364946, -40.354701, 1.10000, 0.90000, 1.10000, 0.90000
32667,'13067031106 ', 138.0000,1,   7,   1,   1,0.95516282, -37.881868, 1.10000, 0.90000, 1.10000, 0.90000
32668,'13067031108 ', 138.0000,1,   7,   1,   1,0.95265067, -40.537029, 1.10000, 0.90000, 1.10000, 0.90000
32669,'13067031110 ',  69.0000,1,   7,   1,   1,0.95325541, -40.601339, 1.10000, 0.90000, 1.10000, 0.90000
32670,'13067031111 ',  69.0000,1,   7,   1,   1,0.95366716, -40.602275, 1.10000, 0.90000, 1.10000, 0.90000
32671,'13067031112 ',  69.0000,1,   7,   1,   1,0.95270866, -40.689100, 1.10000, 0.90000, 1.10000, 0.90000
32672,'13067031113 ', 138.0000,1,   7,   1,   1,0.95262945, -40.534154, 1.10000, 0.90000, 1.10000, 0.90000
32673,'13067031114 ',  69.0000,1,   7,   1,   1,0.95294821, -40.568035, 1.10000, 0.90000, 1.10000, 0.90000
32674,'13067031115 ',  69.0000,1,   7,   1,   1,0.95303607, -40.162653, 1.10000, 0.90000, 1.10000, 0.90000
32675,'13067031116 ', 138.0000,1,   7,   1,   1,0.95677602, -39.206467, 1.10000, 0.90000, 1.10000, 0.90000
32676,'13067031117 ', 138.0000,1,   7,   1,   1,0.95753235, -39.108854, 1.10000, 0.90000, 1.10000, 0.90000
32677,'13067031118 ',  69.0000,1,   7,   1,   1,0.95368361, -40.746672, 1.10000, 0.90000, 1.10000, 0.90000
32678,'13067031205 ', 138.0000,1,   7,   1,   1,0.96325779, -39.114011, 1.10000, 0.90000, 1.10000, 0.90000
32679,'13067031206 ',  69.0000,1,   7,   1,   1,0.95242625, -40.995410, 1.10000, 0.90000, 1.10000, 0.90000
32680,'13067031207 ',  69.0000,1,   7,   1,   1,0.95303756, -40.599392, 1.10000, 0.90000, 1.10000, 0.90000
32681,'13067031208 ', 138.0000,1,   7,   1,   1,0.96067911, -39.358385, 1.10000, 0.90000, 1.10000, 0.90000
32682,'13067031209 ',  69.0000,1,   7,   1,   1,0.95666683, -39.781224, 1.10000, 0.90000, 1.10000, 0.90000
32683,'13067031211 ', 138.0000,1,   7,   1,   1,0.96140915, -39.289376, 1.10000, 0.90000, 1.10000, 0.90000
32684,'13067031212 ',  69.0000,1,   7,   1,   1,0.95740855, -39.767004, 1.10000, 0.90000, 1.10000, 0.90000
32685,'13067031306 ', 138.0000,1,   7,   1,   1,0.95732427, -37.192730, 1.10000, 0.90000, 1.10000, 0.90000
32686,'13067031307 ', 138.0000,1,   7,   1,   1,0.95851225, -38.938529, 1.10000, 0.90000, 1.10000, 0.90000
32687,'13067031308 ', 138.0000,1,   7,   1,   1,0.96034819, -38.649834, 1.10000, 0.90000, 1.10000, 0.90000
32688,'13067031309 ', 138.0000,1,   7,   1,   1,0.95963842, -36.615995, 1.10000, 0.90000, 1.10000, 0.90000
32689,'13067031310 ',  69.0000,1,   7,   1,   1,0.95447934, -39.195990, 1.10000, 0.90000, 1.10000, 0.90000
32690,'13067031311 ', 138.0000,1,   7,   1,   1,0.96208781, -38.384079, 1.10000, 0.90000, 1.10000, 0.90000
32691,'13067031312 ',  69.0000,1,   7,   1,   1,0.95848453, -38.819298, 1.10000, 0.90000, 1.10000, 0.90000
32692,'13067031313 ',  69.0000,1,   7,   1,   1,0.95801896, -38.931709, 1.10000, 0.90000, 1.10000, 0.90000
32693,'13067031404 ',  69.0000,1,   7,   1,   1,0.95284653, -37.755769, 1.10000, 0.90000, 1.10000, 0.90000
32694,'13067031405 ', 138.0000,1,   7,   1,   1,0.95338607, -36.984884, 1.10000, 0.90000, 1.10000, 0.90000
32695,'13067031406 ', 138.0000,1,   7,   1,   1,0.95415133, -36.847887, 1.10000, 0.90000, 1.10000, 0.90000
32696,'13067031408 ', 138.0000,1,   7,   1,   1,0.95889050, -36.149080, 1.10000, 0.90000, 1.10000, 0.90000
32697,'13067031409 ', 138.0000,1,   7,   1,   1,0.95663798, -36.459188, 1.10000, 0.90000, 1.10000, 0.90000
32698,'13067031503 ', 138.0000,1,   7,   1,   1,0.95334542, -36.997898, 1.10000, 0.90000, 1.10000, 0.90000
32699,'13067031505 ', 138.0000,1,   7,   1,   1,0.95643413, -35.947292, 1.10000, 0.90000, 1.10000, 0.90000
32700,'13067031506 ',  69.0000,1,   7,   1,   1,0.95474696, -37.381878, 1.10000, 0.90000, 1.10000, 0.90000
32701,'13067031507 ', 138.0000,1,   7,   1,   1,0.95546752, -36.114936, 1.10000, 0.90000, 1.10000, 0.90000
32702,'13067031508 ',  69.0000,1,   7,   1,   1,0.95005298, -37.354216, 1.10000, 0.90000, 1.10000, 0.90000
32703,'13067031509 ', 138.0000,1,   7,   1,   1,0.95751649, -35.764151, 1.10000, 0.90000, 1.10000, 0.90000
32704,'13069010100 ', 138.0000,1,   7,   1,   1,0.98891926, -43.342728, 1.10000, 0.90000, 1.10000, 0.90000
32705,'13069010200 ',  69.0000,1,   7,   1,   1,0.98315382, -41.707406, 1.10000, 0.90000, 1.10000, 0.90000
32706,'13069010300 ',  69.0000,1,   7,   1,   1,0.98080528, -47.259749, 1.10000, 0.90000, 1.10000, 0.90000
32707,'13069010400 ', 138.0000,1,   7,   1,   1,0.98856217, -45.738645, 1.10000, 0.90000, 1.10000, 0.90000
32708,'13069010500 ', 138.0000,1,   7,   1,   1,0.98861444, -45.071022, 1.10000, 0.90000, 1.10000, 0.90000
32709,'13069010600 ',  69.0000,1,   7,   1,   1,0.98060399, -47.858661, 1.10000, 0.90000, 1.10000, 0.90000
32710,'13069010700 ', 138.0000,1,   7,   1,   1,0.98856795, -45.881550, 1.10000, 0.90000, 1.10000, 0.90000
32711,'13069010801 ', 138.0000,1,   7,   1,   1,0.98863280, -46.221570, 1.10000, 0.90000, 1.10000, 0.90000
32712,'13069010802 ', 138.0000,1,   7,   1,   1,0.98835683, -46.116126, 1.10000, 0.90000, 1.10000, 0.90000
32713,'13071970100 ',  69.0000,1,   7,   1,   1,0.96951193, -54.440221, 1.10000, 0.90000, 1.10000, 0.90000
32714,'13071970200 ',  69.0000,1,   7,   1,   1,0.97049230, -54.316639, 1.10000, 0.90000, 1.10000, 0.90000
32715,'13071970300 ',  69.0000,1,   7,   1,   1,0.97008473, -54.823056, 1.10000, 0.90000, 1.10000, 0.90000
32716,'13071970400 ',  69.0000,1,   7,   1,   1,0.97602057, -54.659214, 1.10000, 0.90000, 1.10000, 0.90000
32717,'13071970500 ',  69.0000,1,   7,   1,   1,0.96843660, -54.996437, 1.10000, 0.90000, 1.10000, 0.90000
32718,'13071970600 ', 138.0000,1,   7,   1,   1,0.97988373, -54.901545, 1.10000, 0.90000, 1.10000, 0.90000
32719,'13071970701 ', 138.0000,1,   7,   1,   1,0.98025686, -54.839725, 1.10000, 0.90000, 1.10000, 0.90000
32720,'13071970702 ',  69.0000,1,   7,   1,   1,0.98181373, -54.447662, 1.10000, 0.90000, 1.10000, 0.90000
32721,'13071970800 ',  69.0000,1,   7,   1,   1,0.98292232, -54.318319, 1.10000, 0.90000, 1.10000, 0.90000
32722,'13071970900 ', 138.0000,1,   7,   1,   1,0.99883717, -51.436235, 1.10000, 0.90000, 1.10000, 0.90000
32723,'13073030102 ',  69.0000,1,   7,   1,   1,0.98039734, -30.537728, 1.10000, 0.90000, 1.10000, 0.90000
32724,'13073030103 ', 138.0000,1,   7,   1,   1,0.99190563, -29.339545, 1.10000, 0.90000, 1.10000, 0.90000
32725,'13073030105 ', 138.0000,1,   7,   1,   1,0.98932415, -29.540158, 1.10000, 0.90000, 1.10000, 0.90000
32726,'13073030106 ',  69.0000,1,   7,   1,   1,0.97408849, -31.088736, 1.10000, 0.90000, 1.10000, 0.90000
32727,'13073030201 ',  69.0000,1,   7,   1,   1,0.97716027, -30.820419, 1.10000, 0.90000, 1.10000, 0.90000
32728,'13073030202 ',  69.0000,1,   7,   1,   1,0.97388923, -31.036451, 1.10000, 0.90000, 1.10000, 0.90000
32729,'13073030203 ',  69.0000,1,   7,   1,   1,0.97162634, -31.214125, 1.10000, 0.90000, 1.10000, 0.90000
32730,'13073030302 ', 138.0000,1,   7,   1,   1,0.98140746, -29.388952, 1.10000, 0.90000, 1.10000, 0.90000
32731,'13073030304 ',  69.0000,1,   7,   1,   1,0.98693544, -29.753428, 1.10000, 0.90000, 1.10000, 0.90000
32732,'13073030306 ', 138.0000,1,   7,   1,   1,0.98111045, -29.432750, 1.10000, 0.90000, 1.10000, 0.90000
32733,'13073030307 ',  69.0000,1,   7,   1,   1,0.98035270, -30.449485, 1.10000, 0.90000, 1.10000, 0.90000
32734,'13073030308 ', 138.0000,1,   7,   1,   1,1.00044203, -28.599245, 1.10000, 0.90000, 1.10000, 0.90000
32735,'13073030309 ', 138.0000,1,   7,   1,   1,0.99576956, -28.988170, 1.10000, 0.90000, 1.10000, 0.90000
32736,'13073030401 ', 138.0000,1,   7,   1,   1,1.00861287, -27.779930, 1.10000, 0.90000, 1.10000, 0.90000
32737,'13073030402 ', 138.0000,1,   7,   1,   1,1.00679231, -27.714350, 1.10000, 0.90000, 1.10000, 0.90000
32738,'13073030503 ', 138.0000,1,   7,   1,   1,0.98817462, -28.433833, 1.10000, 0.90000, 1.10000, 0.90000
32739,'13073030504 ', 138.0000,1,   7,   1,   1,0.99502218, -28.018117, 1.10000, 0.90000, 1.10000, 0.90000
32740,'13073030505 ', 138.0000,1,   7,   1,   1,0.98236597, -29.254055, 1.10000, 0.90000, 1.10000, 0.90000
32741,'13073030506 ', 138.0000,1,   7,   1,   1,0.98405331, -28.999866, 1.10000, 0.90000, 1.10000, 0.90000
32742,'13073030603 ', 138.0000,1,   7,   1,   1,0.98703986, -29.717514, 1.10000, 0.90000, 1.10000, 0.90000
32743,'13075960100 ',  69.0000,1,   7,   1,   1,0.96506399, -53.467165, 1.10000, 0.90000, 1.10000, 0.90000
32744,'13075960200 ', 138.0000,1,   7,   1,   1,0.96998328, -54.398854, 1.10000, 0.90000, 1.10000, 0.90000
32745,'13075960300 ',  69.0000,1,   7,   1,   1,0.95990402, -55.805958, 1.10000, 0.90000, 1.10000, 0.90000
32746,'13075960400 ', 138.0000,1,   7,   1,   1,0.97364789, -54.884695, 1.10000, 0.90000, 1.10000, 0.90000
32747,'13077170100 ', 138.0000,1,   7,   1,   1,1.00604367, -29.149506, 1.10000, 0.90000, 1.10000, 0.90000
32748,'13077170200 ', 138.0000,1,   7,   1,   1,1.00144899, -30.258520, 1.10000, 0.90000, 1.10000, 0.90000
32749,'13077170303 ',  69.0000,1,   7,   1,   1,0.98459345, -32.056513, 1.10000, 0.90000, 1.10000, 0.90000
32750,'13077170304 ', 138.0000,1,   7,   1,   1,0.99477124, -31.240022, 1.10000, 0.90000, 1.10000, 0.90000
32751,'13077170305 ', 230.0000,1,   7,   1,   1,0.99582511, -30.514092, 1.10000, 0.90000, 1.10000, 0.90000
32752,'13077170306 ',  69.0000,1,   7,   1,   1,0.98104024, -33.250969, 1.10000, 0.90000, 1.10000, 0.90000
32753,'13077170402 ',  69.0000,1,   7,   1,   1,0.95687759, -36.082032, 1.10000, 0.90000, 1.10000, 0.90000
32754,'13077170403 ',  69.0000,1,   7,   1,   1,0.96119547, -35.448269, 1.10000, 0.90000, 1.10000, 0.90000
32755,'13077170404 ',  69.0000,1,   7,   1,   1,0.96672732, -35.320920, 1.10000, 0.90000, 1.10000, 0.90000
32756,'13077170405 ',  69.0000,1,   7,   1,   1,0.97178340, -34.798892, 1.10000, 0.90000, 1.10000, 0.90000
32757,'13077170406 ',  69.0000,1,   7,   1,   1,0.96495807, -35.530852, 1.10000, 0.90000, 1.10000, 0.90000
32758,'13077170501 ', 138.0000,1,   7,   1,   1,0.98220980, -33.047310, 1.10000, 0.90000, 1.10000, 0.90000
32759,'13077170502 ', 138.0000,1,   7,   1,   1,0.97759128, -34.065705, 1.10000, 0.90000, 1.10000, 0.90000
32760,'13077170503 ', 138.0000,1,   7,   1,   1,0.97457331, -34.781799, 1.10000, 0.90000, 1.10000, 0.90000
32761,'13077170601 ', 138.0000,1,   7,   1,   1,0.99258089, -31.463789, 1.10000, 0.90000, 1.10000, 0.90000
32762,'13077170602 ', 138.0000,1,   7,   1,   1,0.98908061, -31.969489, 1.10000, 0.90000, 1.10000, 0.90000
32763,'13077170603 ',  69.0000,1,   7,   1,   1,0.97613704, -33.100466, 1.10000, 0.90000, 1.10000, 0.90000
32764,'13077170700 ', 138.0000,1,   7,   1,   1,0.99738401, -30.612389, 1.10000, 0.90000, 1.10000, 0.90000
32765,'13077170801 ',  69.0000,1,   7,   1,   1,0.97481000, -33.368046, 1.10000, 0.90000, 1.10000, 0.90000
32766,'13077170802 ', 138.0000,1,   7,   1,   1,0.98994166, -31.899678, 1.10000, 0.90000, 1.10000, 0.90000
32767,'13079070100 ',  69.0000,1,   7,   1,   1,0.99543822, -35.495588, 1.10000, 0.90000, 1.10000, 0.90000
32768,'13079070201 ',  69.0000,1,   7,   1,   1,1.00041032, -32.506448, 1.10000, 0.90000, 1.10000, 0.90000
32769,'13079070202 ',  69.0000,1,   7,   1,   1,0.98983842, -35.249910, 1.10000, 0.90000, 1.10000, 0.90000
32770,'13081010100 ', 138.0000,1,   7,   1,   1,0.97949183, -44.787166, 1.10000, 0.90000, 1.10000, 0.90000
32771,'13081010201 ',  69.0000,1,   7,   1,   1,0.97439152, -47.293336, 1.10000, 0.90000, 1.10000, 0.90000
32772,'13081010202 ', 138.0000,1,   7,   1,   1,0.97595215, -44.085985, 1.10000, 0.90000, 1.10000, 0.90000
32773,'13081010300 ', 138.0000,1,   7,   1,   1,0.97990483, -45.775617, 1.10000, 0.90000, 1.10000, 0.90000
32774,'13081010400 ',  69.0000,1,   7,   1,   1,0.97322285, -47.061424, 1.10000, 0.90000, 1.10000, 0.90000
32775,'13081010500 ',  69.0000,1,   7,   1,   1,0.97765768, -46.718644, 1.10000, 0.90000, 1.10000, 0.90000
32776,'13083040101 ',  69.0000,1,   7,   1,   1,0.97032964, -28.560557, 1.10000, 0.90000, 1.10000, 0.90000
32777,'13083040102 ',  69.0000,1,   7,   1,   1,0.95998436, -29.059344, 1.10000, 0.90000, 1.10000, 0.90000
32778,'13083040200 ',  69.0000,1,   7,   1,   1,0.98004091, -27.749734, 1.10000, 0.90000, 1.10000, 0.90000
32779,'13083040300 ',  69.0000,1,   7,   1,   1,0.96463633, -28.722964, 1.10000, 0.90000, 1.10000, 0.90000
32780,'13085970100 ',  69.0000,1,   7,   1,   1,0.95107144, -38.728351, 1.10000, 0.90000, 1.10000, 0.90000
32781,'13085970201 ',  69.0000,1,   7,   1,   1,0.95069867, -42.269046, 1.10000, 0.90000, 1.10000, 0.90000
32782,'13085970202 ', 138.0000,1,   7,   1,   1,0.95929724, -38.858698, 1.10000, 0.90000, 1.10000, 0.90000
32783,'13087970100 ',  69.0000,1,   7,   1,   1,0.97871196, -48.986602, 1.10000, 0.90000, 1.10000, 0.90000
32784,'13087970200 ',  69.0000,1,   7,   1,   1,0.97905052, -48.620346, 1.10000, 0.90000, 1.10000, 0.90000
32785,'13087970300 ', 230.0000,1,   7,   1,   1,0.98601490, -46.727117, 1.10000, 0.90000, 1.10000, 0.90000
32786,'13087970400 ',  69.0000,1,   7,   1,   1,0.97971243, -48.864471, 1.10000, 0.90000, 1.10000, 0.90000
32787,'13087970600 ', 230.0000,1,   7,   1,   1,0.98483938, -47.449519, 1.10000, 0.90000, 1.10000, 0.90000
32788,'13087970700 ',  69.0000,1,   7,   1,   1,0.97661215, -50.014245, 1.10000, 0.90000, 1.10000, 0.90000
32789,'13087970800 ', 138.0000,1,   7,   1,   1,0.97958583, -49.728893, 1.10000, 0.90000, 1.10000, 0.90000
32790,'13089020100 ',  69.0000,1,   7,   1,   1,0.94825161, -42.321334, 1.10000, 0.90000, 1.10000, 0.90000
32791,'13089020200 ',  69.0000,1,   7,   1,   1,0.94844073, -42.276887, 1.10000, 0.90000, 1.10000, 0.90000
32792,'13089020300 ',  69.0000,1,   7,   1,   1,0.94721645, -42.362083, 1.10000, 0.90000, 1.10000, 0.90000
32793,'13089020400 ',  69.0000,1,   7,   1,   1,0.94839102, -42.247162, 1.10000, 0.90000, 1.10000, 0.90000
32794,'13089020500 ',  69.0000,1,   7,   1,   1,0.94800943, -42.200454, 1.10000, 0.90000, 1.10000, 0.90000
32795,'13089020600 ',  69.0000,1,   7,   1,   1,0.94781369, -42.333403, 1.10000, 0.90000, 1.10000, 0.90000
32796,'13089020700 ',  69.0000,1,   7,   1,   1,0.94683146, -42.372120, 1.10000, 0.90000, 1.10000, 0.90000
32797,'13089020801 ',  69.0000,1,   7,   1,   1,0.94655085, -42.384220, 1.10000, 0.90000, 1.10000, 0.90000
32798,'13089020802 ',  69.0000,1,   7,   1,   1,0.94543856, -43.003715, 1.10000, 0.90000, 1.10000, 0.90000
32799,'13089020900 ',  69.0000,1,   7,   1,   1,0.94584298, -42.142756, 1.10000, 0.90000, 1.10000, 0.90000
32800,'13089021101 ',  69.0000,1,   7,   1,   1,0.95208794, -42.261939, 1.10000, 0.90000, 1.10000, 0.90000
32801,'13089021102 ', 138.0000,1,   7,   1,   1,0.95497131, -40.647456, 1.10000, 0.90000, 1.10000, 0.90000
32802,'13089021202 ',  69.0000,1,   7,   1,   1,0.95198029, -42.249672, 1.10000, 0.90000, 1.10000, 0.90000
32803,'13089021204 ', 138.0000,1,   7,   1,   1,0.95578730, -40.611936, 1.10000, 0.90000, 1.10000, 0.90000
32804,'13089021208 ', 138.0000,1,   7,   1,   1,0.95703334, -40.449726, 1.10000, 0.90000, 1.10000, 0.90000
32805,'13089021209 ', 138.0000,1,   7,   1,   1,0.95605934, -40.575210, 1.10000, 0.90000, 1.10000, 0.90000
32806,'13089021210 ',  69.0000,1,   7,   1,   1,0.95331925, -42.066353, 1.10000, 0.90000, 1.10000, 0.90000
32807,'13089021211 ',  69.0000,1,   7,   1,   1,0.95580810, -41.361167, 1.10000, 0.90000, 1.10000, 0.90000
32808,'13089021213 ',  69.0000,1,   7,   1,   1,0.95039737, -42.268045, 1.10000, 0.90000, 1.10000, 0.90000
32809,'13089021214 ',  69.0000,1,   7,   1,   1,0.95079100, -42.631708, 1.10000, 0.90000, 1.10000, 0.90000
32810,'13089021215 ',  69.0000,1,   7,   1,   1,0.95274895, -42.166630, 1.10000, 0.90000, 1.10000, 0.90000
32811,'13089021216 ',  69.0000,1,   7,   1,   1,0.95329130, -42.165230, 1.10000, 0.90000, 1.10000, 0.90000
32812,'13089021217 ',  69.0000,1,   7,   1,   1,0.95643389, -41.331158, 1.10000, 0.90000, 1.10000, 0.90000
32813,'13089021218 ',  69.0000,1,   7,   1,   1,0.95507568, -41.991395, 1.10000, 0.90000, 1.10000, 0.90000
32814,'13089021301 ', 138.0000,1,   7,   1,   1,0.95794541, -40.279408, 1.10000, 0.90000, 1.10000, 0.90000
32815,'13089021303 ', 138.0000,1,   7,   1,   1,0.95841455, -40.176067, 1.10000, 0.90000, 1.10000, 0.90000
32816,'13089021305 ',  69.0000,1,   7,   1,   1,0.95694935, -41.306781, 1.10000, 0.90000, 1.10000, 0.90000
32817,'13089021306 ', 500.0000,1,   7,   1,   1,0.98526585, -32.381698, 1.10000, 0.90000, 1.10000, 0.90000
32818,'13089021307 ',  69.0000,1,   7,   1,   1,0.95329988, -42.350304, 1.10000, 0.90000, 1.10000, 0.90000
32819,'13089021308 ',  69.0000,1,   7,   1,   1,0.95222032, -42.471318, 1.10000, 0.90000, 1.10000, 0.90000
32820,'13089021405 ',  69.0000,1,   7,   1,   1,0.95070446, -42.527346, 1.10000, 0.90000, 1.10000, 0.90000
32821,'13089021409 ',  69.0000,1,   7,   1,   1,0.95145124, -42.519393, 1.10000, 0.90000, 1.10000, 0.90000
32822,'13089021410 ',  69.0000,1,   7,   1,   1,0.95097059, -42.530024, 1.10000, 0.90000, 1.10000, 0.90000
32823,'13089021411 ',  69.0000,1,   7,   1,   1,0.95144063, -42.421974, 1.10000, 0.90000, 1.10000, 0.90000
32824,'13089021412 ',  69.0000,1,   7,   1,   1,0.95075184, -42.616047, 1.10000, 0.90000, 1.10000, 0.90000
32825,'13089021413 ',  69.0000,1,   7,   1,   1,0.95028245, -42.590273, 1.10000, 0.90000, 1.10000, 0.90000
32826,'13089021414 ',  69.0000,1,   7,   1,   1,0.95035374, -42.584116, 1.10000, 0.90000, 1.10000, 0.90000
32827,'13089021415 ', 138.0000,1,   7,   1,   1,0.94872808, -42.646598, 1.10000, 0.90000, 1.10000, 0.90000
32828,'13089021416 ',  69.0000,1,   7,   1,   1,0.94960546, -42.637538, 1.10000, 0.90000, 1.10000, 0.90000
32829,'13089021417 ', 138.0000,1,   7,   1,   1,0.94867724, -42.649805, 1.10000, 0.90000, 1.10000, 0.90000
32830,'13089021502 ',  69.0000,1,   7,   1,   1,0.94848090, -42.623901, 1.10000, 0.90000, 1.10000, 0.90000
32831,'13089021503 ',  69.0000,1,   7,   1,   1,0.94592255, -42.965325, 1.10000, 0.90000, 1.10000, 0.90000
32832,'13089021504 ', 138.0000,1,   7,   1,   1,0.94936579, -41.671623, 1.10000, 0.90000, 1.10000, 0.90000
32833,'13089021602 ', 138.0000,1,   7,   1,   1,0.94855559, -41.858480, 1.10000, 0.90000, 1.10000, 0.90000
32834,'13089021603 ',  69.0000,1,   7,   1,   1,0.94685382, -42.908857, 1.10000, 0.90000, 1.10000, 0.90000
32835,'13089021604 ', 138.0000,1,   7,   1,   1,0.94850135, -41.905546, 1.10000, 0.90000, 1.10000, 0.90000
32836,'13089021605 ', 138.0000,1,   7,   1,   1,0.94852215, -41.950629, 1.10000, 0.90000, 1.10000, 0.90000
32837,'13089021703 ',  69.0000,1,   7,   1,   1,0.95059013, -42.634003, 1.10000, 0.90000, 1.10000, 0.90000
32838,'13089021704 ', 138.0000,1,   7,   1,   1,0.95347774, -41.048057, 1.10000, 0.90000, 1.10000, 0.90000
32839,'13089021705 ',  69.0000,1,   7,   1,   1,0.95343596, -42.259989, 1.10000, 0.90000, 1.10000, 0.90000
32840,'13089021706 ',  69.0000,1,   7,   1,   1,0.95209348, -42.350223, 1.10000, 0.90000, 1.10000, 0.90000
32841,'13089021805 ',  69.0000,1,   7,   1,   1,0.94935799, -42.950726, 1.10000, 0.90000, 1.10000, 0.90000
32842,'13089021806 ', 230.0000,1,   7,   1,   1,0.96801502, -37.683397, 1.10000, 0.90000, 1.10000, 0.90000
32843,'13089021808 ',  69.0000,1,   7,   1,   1,0.95332414, -42.508089, 1.10000, 0.90000, 1.10000, 0.90000
32844,'13089021809 ',  69.0000,1,   7,   1,   1,0.95148224, -42.695482, 1.10000, 0.90000, 1.10000, 0.90000
32845,'13089021810 ',  69.0000,1,   7,   1,   1,0.95054680, -42.763463, 1.10000, 0.90000, 1.10000, 0.90000
32846,'13089021812 ',  69.0000,1,   7,   1,   1,0.95486456, -42.299635, 1.10000, 0.90000, 1.10000, 0.90000
32847,'13089021813 ',  69.0000,1,   7,   1,   1,0.95580298, -42.077954, 1.10000, 0.90000, 1.10000, 0.90000
32848,'13089021814 ',  69.0000,1,   7,   1,   1,0.95518547, -42.284820, 1.10000, 0.90000, 1.10000, 0.90000
32849,'13089021906 ',  69.0000,1,   7,   1,   1,0.94831747, -43.069786, 1.10000, 0.90000, 1.10000, 0.90000
32850,'13089021907 ', 138.0000,1,   7,   1,   1,0.95332760, -41.365675, 1.10000, 0.90000, 1.10000, 0.90000
32851,'13089021908 ',  69.0000,1,   7,   1,   1,0.94943219, -43.018570, 1.10000, 0.90000, 1.10000, 0.90000
32852,'13089021909 ',  69.0000,1,   7,   1,   1,0.94820368, -43.128615, 1.10000, 0.90000, 1.10000, 0.90000
32853,'13089021910 ',  69.0000,1,   7,   1,   1,0.95249742, -42.586752, 1.10000, 0.90000, 1.10000, 0.90000
32854,'13089021911 ',  69.0000,1,   7,   1,   1,0.95212871, -42.651328, 1.10000, 0.90000, 1.10000, 0.90000
32855,'13089021912 ',  69.0000,1,   7,   1,   1,0.95567799, -42.083661, 1.10000, 0.90000, 1.10000, 0.90000
32856,'13089021913 ', 138.0000,1,   7,   1,   1,0.95475000, -41.079572, 1.10000, 0.90000, 1.10000, 0.90000
32857,'13089022001 ',  69.0000,1,   7,   1,   1,0.94880617, -42.890627, 1.10000, 0.90000, 1.10000, 0.90000
32858,'13089022004 ',  69.0000,1,   7,   1,   1,0.94958365, -42.909837, 1.10000, 0.90000, 1.10000, 0.90000
32859,'13089022005 ', 138.0000,1,   7,   1,   1,0.94589376, -42.762342, 1.10000, 0.90000, 1.10000, 0.90000
32860,'13089022007 ',  69.0000,1,   7,   1,   1,0.94859344, -42.919365, 1.10000, 0.90000, 1.10000, 0.90000
32861,'13089022008 ', 138.0000,1,   7,   1,   1,0.94598871, -42.773360, 1.10000, 0.90000, 1.10000, 0.90000
32862,'13089022009 ',  69.0000,1,   7,   1,   1,0.94870859, -42.983347, 1.10000, 0.90000, 1.10000, 0.90000
32863,'13089022010 ',  69.0000,1,   7,   1,   1,0.94854981, -42.968170, 1.10000, 0.90000, 1.10000, 0.90000
32864,'13089022100 ',  69.0000,1,   7,   1,   1,0.94543594, -43.290036, 1.10000, 0.90000, 1.10000, 0.90000
32865,'13089022203 ',  69.0000,1,   7,   1,   1,0.94468224, -43.397803, 1.10000, 0.90000, 1.10000, 0.90000
32866,'13089022204 ',  69.0000,1,   7,   1,   1,0.94631630, -43.184950, 1.10000, 0.90000, 1.10000, 0.90000
32867,'13089022301 ',  69.0000,1,   7,   1,   1,0.94420129, -43.265044, 1.10000, 0.90000, 1.10000, 0.90000
32868,'13089022302 ',  69.0000,1,   7,   1,   1,0.94706696, -43.079830, 1.10000, 0.90000, 1.10000, 0.90000
32869,'13089022401 ', 138.0000,1,   7,   1,   1,0.94994324, -41.409460, 1.10000, 0.90000, 1.10000, 0.90000
32870,'13089022402 ', 138.0000,1,   7,   1,   1,0.94998598, -41.546268, 1.10000, 0.90000, 1.10000, 0.90000
32871,'13089022403 ',  69.0000,1,   7,   1,   1,0.94677347, -42.783779, 1.10000, 0.90000, 1.10000, 0.90000
32872,'13089022500 ',  69.0000,1,   7,   1,   1,0.94581807, -43.007628, 1.10000, 0.90000, 1.10000, 0.90000
32873,'13089022600 ',  69.0000,1,   7,   1,   1,0.94525844, -43.153009, 1.10000, 0.90000, 1.10000, 0.90000
32874,'13089022700 ',  69.0000,1,   7,   1,   1,0.94549537, -42.937052, 1.10000, 0.90000, 1.10000, 0.90000
32875,'13089022800 ', 138.0000,1,   7,   1,   1,0.94583040, -42.376621, 1.10000, 0.90000, 1.10000, 0.90000
32876,'13089022900 ', 138.0000,1,   7,   1,   1,0.94575620, -42.454041, 1.10000, 0.90000, 1.10000, 0.90000
32877,'13089023000 ', 138.0000,1,   7,   1,   1,0.94571507, -42.542738, 1.10000, 0.90000, 1.10000, 0.90000
32878,'13089023101 ',  69.0000,1,   7,   1,   1,0.94274729, -43.520316, 1.10000, 0.90000, 1.10000, 0.90000
32879,'13089023102 ', 138.0000,1,   7,   1,   1,0.94566739, -42.616743, 1.10000, 0.90000, 1.10000, 0.90000
32880,'13089023107 ',  69.0000,1,   7,   1,   1,0.94383037, -43.461805, 1.10000, 0.90000, 1.10000, 0.90000
32881,'13089023108 ',  69.0000,1,   7,   1,   1,0.94291055, -43.530770, 1.10000, 0.90000, 1.10000, 0.90000
32882,'13089023111 ',  69.0000,1,   7,   1,   1,0.94476002, -43.356299, 1.10000, 0.90000, 1.10000, 0.90000
32883,'13089023112 ',  69.0000,1,   7,   1,   1,0.94565511, -43.240251, 1.10000, 0.90000, 1.10000, 0.90000
32884,'13089023113 ',  69.0000,1,   7,   1,   1,0.94529313, -43.267944, 1.10000, 0.90000, 1.10000, 0.90000
32885,'13089023114 ',  69.0000,1,   7,   1,   1,0.94716853, -43.029505, 1.10000, 0.90000, 1.10000, 0.90000
32886,'13089023115 ', 138.0000,1,   7,   1,   1,0.94565845, -42.720176, 1.10000, 0.90000, 1.10000, 0.90000
32887,'13089023204 ',  69.0000,1,   7,   1,   1,0.94621795, -43.215730, 1.10000, 0.90000, 1.10000, 0.90000
32888,'13089023206 ',  69.0000,1,   7,   1,   1,0.94353032, -43.509466, 1.10000, 0.90000, 1.10000, 0.90000
32889,'13089023208 ',  69.0000,1,   7,   1,   1,0.94578463, -43.445799, 1.10000, 0.90000, 1.10000, 0.90000
32890,'13089023209 ',  69.0000,1,   7,   1,   1,0.94474143, -43.495509, 1.10000, 0.90000, 1.10000, 0.90000
32891,'13089023210 ',  69.0000,1,   7,   1,   1,0.94444817, -43.534396, 1.10000, 0.90000, 1.10000, 0.90000
32892,'13089023211 ',  69.0000,1,   7,   1,   1,0.94374275, -43.568223, 1.10000, 0.90000, 1.10000, 0.90000
32893,'13089023212 ',  69.0000,1,   7,   1,   1,0.94419235, -43.478283, 1.10000, 0.90000, 1.10000, 0.90000
32894,'13089023213 ',  69.0000,1,   7,   1,   1,0.94260675, -43.579974, 1.10000, 0.90000, 1.10000, 0.90000
32895,'13089023214 ', 138.0000,1,   7,   1,   1,0.94683409, -42.352712, 1.10000, 0.90000, 1.10000, 0.90000
32896,'13089023303 ', 138.0000,1,   7,   1,   1,0.95061409, -41.692462, 1.10000, 0.90000, 1.10000, 0.90000
32897,'13089023306 ',  69.0000,1,   7,   1,   1,0.95047915, -43.053319, 1.10000, 0.90000, 1.10000, 0.90000
32898,'13089023309 ',  69.0000,1,   7,   1,   1,0.93843174, -44.555195, 1.10000, 0.90000, 1.10000, 0.90000
32899,'13089023310 ',  69.0000,1,   7,   1,   1,0.93950093, -44.451018, 1.10000, 0.90000, 1.10000, 0.90000
32900,'13089023311 ',  69.0000,1,   7,   1,   1,0.94792575, -43.425503, 1.10000, 0.90000, 1.10000, 0.90000
32901,'13089023312 ',  69.0000,1,   7,   1,   1,0.95065969, -43.086688, 1.10000, 0.90000, 1.10000, 0.90000
32902,'13089023313 ', 138.0000,1,   7,   1,   1,0.94992423, -41.882515, 1.10000, 0.90000, 1.10000, 0.90000
32903,'13089023314 ',  69.0000,1,   7,   1,   1,0.94557995, -43.279620, 1.10000, 0.90000, 1.10000, 0.90000
32904,'13089023315 ',  69.0000,1,   7,   1,   1,0.94895977, -43.228230, 1.10000, 0.90000, 1.10000, 0.90000
32905,'13089023316 ',  69.0000,1,   7,   1,   1,0.94914067, -43.367019, 1.10000, 0.90000, 1.10000, 0.90000
32906,'13089023410 ',  69.0000,1,   7,   1,   1,0.94398379, -43.119029, 1.10000, 0.90000, 1.10000, 0.90000
32907,'13089023411 ',  69.0000,1,   7,   1,   1,0.94325989, -43.151001, 1.10000, 0.90000, 1.10000, 0.90000
32908,'13089023412 ',  69.0000,1,   7,   1,   1,0.94230717, -43.498401, 1.10000, 0.90000, 1.10000, 0.90000
32909,'13089023413 ',  69.0000,1,   7,   1,   1,0.94274658, -43.377985, 1.10000, 0.90000, 1.10000, 0.90000
32910,'13089023414 ',  69.0000,1,   7,   1,   1,0.94292295, -43.410855, 1.10000, 0.90000, 1.10000, 0.90000
32911,'13089023416 ', 138.0000,1,   7,   1,   1,0.94590086, -42.477418, 1.10000, 0.90000, 1.10000, 0.90000
32912,'13089023418 ',  69.0000,1,   7,   1,   1,0.93857014, -43.260246, 1.10000, 0.90000, 1.10000, 0.90000
32913,'13089023419 ', 138.0000,1,   7,   1,   1,0.94508719, -42.463703, 1.10000, 0.90000, 1.10000, 0.90000
32914,'13089023421 ',  69.0000,1,   7,   1,   1,0.94366235, -43.182560, 1.10000, 0.90000, 1.10000, 0.90000
32915,'13089023422 ', 138.0000,1,   7,   1,   1,0.94701093, -41.286523, 1.10000, 0.90000, 1.10000, 0.90000
32916,'13089023423 ', 138.0000,1,   7,   1,   1,0.94926423, -40.970845, 1.10000, 0.90000, 1.10000, 0.90000
32917,'13089023424 ',  69.0000,1,   7,   1,   1,0.94777274, -42.106740, 1.10000, 0.90000, 1.10000, 0.90000
32918,'13089023425 ', 138.0000,1,   7,   1,   1,0.94530451, -42.490508, 1.10000, 0.90000, 1.10000, 0.90000
32919,'13089023426 ', 138.0000,1,   7,   1,   1,0.94560152, -42.490276, 1.10000, 0.90000, 1.10000, 0.90000
32920,'13089023427 ',  69.0000,1,   7,   1,   1,0.93778533, -44.647458, 1.10000, 0.90000, 1.10000, 0.90000
32921,'13089023428 ',  69.0000,1,   7,   1,   1,0.93846107, -44.614529, 1.10000, 0.90000, 1.10000, 0.90000
32922,'13089023501 ',  69.0000,1,   7,   1,   1,0.94226861, -43.543429, 1.10000, 0.90000, 1.10000, 0.90000
32923,'13089023504 ',  69.0000,1,   7,   1,   1,0.94298619, -43.420377, 1.10000, 0.90000, 1.10000, 0.90000
32924,'13089023505 ',  69.0000,1,   7,   1,   1,0.94266260, -43.486401, 1.10000, 0.90000, 1.10000, 0.90000
32925,'13089023506 ',  69.0000,1,   7,   1,   1,0.94223678, -43.556885, 1.10000, 0.90000, 1.10000, 0.90000
32926,'13089023507 ',  69.0000,1,   7,   1,   1,0.94199455, -43.609921, 1.10000, 0.90000, 1.10000, 0.90000
32927,'13089023601 ',  69.0000,1,   7,   1,   1,0.94518536, -43.027183, 1.10000, 0.90000, 1.10000, 0.90000
32928,'13089023602 ',  69.0000,1,   7,   1,   1,0.94447255, -43.135138, 1.10000, 0.90000, 1.10000, 0.90000
32929,'13089023603 ',  69.0000,1,   7,   1,   1,0.94373792, -43.250790, 1.10000, 0.90000, 1.10000, 0.90000
32930,'13089023700 ', 138.0000,1,   7,   1,   1,0.94641411, -41.996603, 1.10000, 0.90000, 1.10000, 0.90000
32931,'13089023801 ', 138.0000,1,   7,   1,   1,0.94715399, -41.701846, 1.10000, 0.90000, 1.10000, 0.90000
32932,'13089023802 ',  69.0000,1,   7,   1,   1,0.94744897, -42.220364, 1.10000, 0.90000, 1.10000, 0.90000
32933,'13089023803 ',  69.0000,1,   7,   1,   1,0.94537807, -42.312974, 1.10000, 0.90000, 1.10000, 0.90000
32934,'13091960100 ', 138.0000,1,   7,   1,   1,0.99158394, -36.849386, 1.10000, 0.90000, 1.10000, 0.90000
32935,'13091960200 ', 138.0000,1,   7,   1,   1,0.98879421, -37.887015, 1.10000, 0.90000, 1.10000, 0.90000
32936,'13091960300 ', 138.0000,1,   7,   1,   1,0.98681670, -39.097686, 1.10000, 0.90000, 1.10000, 0.90000
32937,'13091960400 ',  69.0000,1,   7,   1,   1,0.97379524, -40.517966, 1.10000, 0.90000, 1.10000, 0.90000
32938,'13091960500 ',  69.0000,1,   7,   1,   1,0.96929932, -40.743376, 1.10000, 0.90000, 1.10000, 0.90000
32939,'13091960600 ', 138.0000,1,   7,   1,   1,0.98793751, -40.660000, 1.10000, 0.90000, 1.10000, 0.90000
32940,'13093970100 ', 138.0000,1,   7,   1,   1,0.97890848, -40.730563, 1.10000, 0.90000, 1.10000, 0.90000
32941,'13093970200 ',  69.0000,1,   7,   1,   1,0.98820639, -42.558465, 1.10000, 0.90000, 1.10000, 0.90000
32942,'13093970300 ', 138.0000,1,   7,   1,   1,0.97956008, -43.433368, 1.10000, 0.90000, 1.10000, 0.90000
32943,'13095000100 ',  69.0000,1,   7,   1,   1,0.97881490, -51.662417, 1.10000, 0.90000, 1.10000, 0.90000
32944,'13095000200 ',  69.0000,1,   7,   1,   1,0.97880077, -51.629513, 1.10000, 0.90000, 1.10000, 0.90000
32945,'13095000400 ', 138.0000,1,   7,   1,   1,0.97519284, -50.316197, 1.10000, 0.90000, 1.10000, 0.90000
32946,'13095000501 ',  69.0000,1,   7,   1,   1,0.97743851, -51.150249, 1.10000, 0.90000, 1.10000, 0.90000
32947,'13095000502 ', 138.0000,1,   7,   1,   1,0.97563273, -50.422731, 1.10000, 0.90000, 1.10000, 0.90000
32948,'13095000600 ',  69.0000,1,   7,   1,   1,0.97795904, -51.268165, 1.10000, 0.90000, 1.10000, 0.90000
32949,'13095000700 ',  69.0000,1,   7,   1,   1,0.97801155, -51.274333, 1.10000, 0.90000, 1.10000, 0.90000
32950,'13095000800 ',  69.0000,1,   7,   1,   1,0.97770363, -51.398003, 1.10000, 0.90000, 1.10000, 0.90000
32951,'13095000900 ',  69.0000,1,   7,   1,   1,0.97855961, -51.311912, 1.10000, 0.90000, 1.10000, 0.90000
32952,'13095001000 ', 138.0000,1,   7,   1,   1,0.97595942, -50.486938, 1.10000, 0.90000, 1.10000, 0.90000
32953,'13095001100 ', 138.0000,1,   7,   1,   1,0.97631079, -50.541081, 1.10000, 0.90000, 1.10000, 0.90000
32954,'13095001403 ',  69.0000,1,   7,   1,   1,0.97628844, -51.551597, 1.10000, 0.90000, 1.10000, 0.90000
32955,'13095001500 ',  69.0000,1,   7,   1,   1,0.97713029, -51.509325, 1.10000, 0.90000, 1.10000, 0.90000
32956,'13095010302 ',  69.0000,1,   7,   1,   1,0.97767973, -51.728161, 1.10000, 0.90000, 1.10000, 0.90000
32957,'13095010401 ',  69.0000,1,   7,   1,   1,0.97796416, -51.002764, 1.10000, 0.90000, 1.10000, 0.90000
32958,'13095010402 ',  69.0000,1,   7,   1,   1,0.98000997, -51.086636, 1.10000, 0.90000, 1.10000, 0.90000
32959,'13095010403 ',  69.0000,1,   7,   1,   1,0.96871746, -51.561194, 1.10000, 0.90000, 1.10000, 0.90000
32960,'13095010500 ',  69.0000,1,   7,   1,   1,0.98514664, -51.086011, 1.10000, 0.90000, 1.10000, 0.90000
32961,'13095010601 ',  69.0000,1,   7,   1,   1,0.97578204, -51.573707, 1.10000, 0.90000, 1.10000, 0.90000
32962,'13095010602 ',  69.0000,1,   7,   1,   1,0.99175203, -50.598940, 1.10000, 0.90000, 1.10000, 0.90000
32963,'13095010700 ', 138.0000,1,   7,   1,   1,0.97733325, -50.668198, 1.10000, 0.90000, 1.10000, 0.90000
32964,'13095010900 ',  69.0000,1,   7,   1,   1,0.97783256, -51.937660, 1.10000, 0.90000, 1.10000, 0.90000
32965,'13095011000 ',  69.0000,1,   7,   1,   1,0.99406731, -50.366874, 1.10000, 0.90000, 1.10000, 0.90000
32966,'13095011200 ',  69.0000,1,   7,   1,   1,0.96978152, -52.808656, 1.10000, 0.90000, 1.10000, 0.90000
32967,'13095011300 ', 138.0000,1,   7,   1,   1,0.97697967, -50.447627, 1.10000, 0.90000, 1.10000, 0.90000
32968,'13095011400 ',  69.0000,1,   7,   1,   1,0.97767049, -51.484129, 1.10000, 0.90000, 1.10000, 0.90000
32969,'13095011600 ', 138.0000,1,   7,   1,   1,0.97250056, -50.070474, 1.10000, 0.90000, 1.10000, 0.90000
32970,'13097080102 ', 230.0000,1,   7,   1,   1,0.97658002, -33.962217, 1.10000, 0.90000, 1.10000, 0.90000
32971,'13097080103 ', 230.0000,1,   7,   1,   1,0.97448242, -33.933889, 1.10000, 0.90000, 1.10000, 0.90000
32972,'13097080201 ',  69.0000,1,   7,   1,   1,0.95248193, -36.154602, 1.10000, 0.90000, 1.10000, 0.90000
32973,'13097080202 ',  69.0000,1,   7,   1,   1,0.95587593, -36.148442, 1.10000, 0.90000, 1.10000, 0.90000
32974,'13097080301 ', 138.0000,1,   7,   1,   1,0.96169853, -33.814409, 1.10000, 0.90000, 1.10000, 0.90000
32975,'13097080303 ',  69.0000,1,   7,   1,   1,0.95049131, -36.040460, 1.10000, 0.90000, 1.10000, 0.90000
32976,'13097080304 ', 138.0000,1,   7,   1,   1,0.95998329, -33.967224, 1.10000, 0.90000, 1.10000, 0.90000
32977,'13097080402 ', 138.0000,1,   7,   1,   1,0.97588688, -30.591386, 1.10000, 0.90000, 1.10000, 0.90000
32978,'13097080403 ', 138.0000,1,   7,   1,   1,0.95571786, -34.059070, 1.10000, 0.90000, 1.10000, 0.90000
32979,'13097080404 ', 138.0000,1,   7,   1,   1,0.95415181, -34.240326, 1.10000, 0.90000, 1.10000, 0.90000
32980,'13097080505 ',  69.0000,1,   7,   1,   1,0.95745897, -33.855328, 1.10000, 0.90000, 1.10000, 0.90000
32981,'13097080506 ', 138.0000,1,   7,   1,   1,0.96881312, -31.331447, 1.10000, 0.90000, 1.10000, 0.90000
32982,'13097080507 ', 138.0000,1,   7,   1,   1,0.97162145, -31.041909, 1.10000, 0.90000, 1.10000, 0.90000
32983,'13097080508 ', 138.0000,1,   7,   1,   1,0.95949119, -34.000436, 1.10000, 0.90000, 1.10000, 0.90000
32984,'13097080509 ',  69.0000,1,   7,   1,   1,0.95343226, -34.439535, 1.10000, 0.90000, 1.10000, 0.90000
32985,'13097080510 ',  69.0000,1,   7,   1,   1,0.95279324, -34.525578, 1.10000, 0.90000, 1.10000, 0.90000
32986,'13097080511 ',  69.0000,1,   7,   1,   1,0.95616841, -35.044468, 1.10000, 0.90000, 1.10000, 0.90000
32987,'13097080602 ',  69.0000,1,   7,   1,   1,0.95202702, -37.376844, 1.10000, 0.90000, 1.10000, 0.90000
32988,'13097080603 ',  69.0000,1,   7,   1,   1,0.94774377, -36.170288, 1.10000, 0.90000, 1.10000, 0.90000
32989,'13097080604 ',  69.0000,1,   7,   1,   1,0.96181923, -36.645228, 1.10000, 0.90000, 1.10000, 0.90000
32990,'13099090100 ',  69.0000,1,   7,   1,   1,0.96408850, -48.517627, 1.10000, 0.90000, 1.10000, 0.90000
32991,'13099090200 ', 138.0000,1,   7,   1,   1,0.98343545, -46.715332, 1.10000, 0.90000, 1.10000, 0.90000
32992,'13099090300 ', 138.0000,1,   7,   1,   1,0.99301398, -47.535484, 1.10000, 0.90000, 1.10000, 0.90000
32993,'13099090400 ',  69.0000,1,   7,   1,   1,0.97862875, -48.823493, 1.10000, 0.90000, 1.10000, 0.90000
32994,'13099090500 ',  69.0000,1,   7,   1,   1,0.97817105, -49.958862, 1.10000, 0.90000, 1.10000, 0.90000
32995,'13101880100 ',  69.0000,1,   7,   1,   1,0.99456108, -53.375831, 1.10000, 0.90000, 1.10000, 0.90000
32996,'13101880200 ',  69.0000,1,   7,   1,   1,0.99464744, -53.985648, 1.10000, 0.90000, 1.10000, 0.90000
32997,'13103030100 ',  69.0000,1,   7,   1,   1,0.97574973, -29.939079, 1.10000, 0.90000, 1.10000, 0.90000
32998,'13103030202 ',  69.0000,1,   7,   1,   1,1.00565898, -26.844213, 1.10000, 0.90000, 1.10000, 0.90000
32999,'13103030203 ', 138.0000,1,   7,   1,   1,1.00559688, -27.065468, 1.10000, 0.90000, 1.10000, 0.90000
33000,'13103030204 ',  69.0000,1,   7,   1,   1,0.98547620, -29.443740, 1.10000, 0.90000, 1.10000, 0.90000
33001,'13103030301 ', 138.0000,1,   7,   1,   1,1.01235807, -26.669201, 1.10000, 0.90000, 1.10000, 0.90000
33002,'13103030303 ', 138.0000,1,   7,   1,   1,1.01955724, -25.498396, 1.10000, 0.90000, 1.10000, 0.90000
33003,'13103030304 ', 230.0000,1,   7,   1,   1,1.01994014, -24.986567, 1.10000, 0.90000, 1.10000, 0.90000
33004,'13103030305 ', 230.0000,1,   7,   1,   1,1.01692307, -24.740494, 1.10000, 0.90000, 1.10000, 0.90000
33005,'13103030401 ', 138.0000,1,   7,   1,   1,0.99950898, -28.657947, 1.10000, 0.90000, 1.10000, 0.90000
33006,'13103030402 ',  69.0000,1,   7,   1,   1,1.00010574, -29.099577, 1.10000, 0.90000, 1.10000, 0.90000
33007,'13105000100 ', 138.0000,1,   7,   1,   1,1.01230514, -32.556404, 1.10000, 0.90000, 1.10000, 0.90000
33008,'13105000200 ', 138.0000,1,   7,   1,   1,1.01235020, -31.606601, 1.10000, 0.90000, 1.10000, 0.90000
33009,'13105000300 ', 138.0000,1,   7,   1,   1,1.00994992, -30.770429, 1.10000, 0.90000, 1.10000, 0.90000
33010,'13105000400 ', 138.0000,1,   7,   1,   1,1.01002955, -31.053913, 1.10000, 0.90000, 1.10000, 0.90000
33011,'13105000500 ', 138.0000,1,   7,   1,   1,1.00942075, -30.514707, 1.10000, 0.90000, 1.10000, 0.90000
33012,'13107970100 ',  69.0000,1,   7,   1,   1,0.99468762, -26.943257, 1.10000, 0.90000, 1.10000, 0.90000
33013,'13107970200 ',  69.0000,1,   7,   1,   1,0.98818624, -27.861124, 1.10000, 0.90000, 1.10000, 0.90000
33014,'13107970300 ',  69.0000,1,   7,   1,   1,0.98885357, -27.862030, 1.10000, 0.90000, 1.10000, 0.90000
33015,'13107970400 ',  69.0000,1,   7,   1,   1,0.99440795, -27.592711, 1.10000, 0.90000, 1.10000, 0.90000
33016,'13107970500 ',  69.0000,1,   7,   1,   1,0.99299461, -28.257061, 1.10000, 0.90000, 1.10000, 0.90000
33017,'13107970600 ', 500.0000,1,   7,   1,   1,1.02423310, -23.264359, 1.10000, 0.90000, 1.10000, 0.90000
33018,'13109970100 ',  69.0000,1,   7,   1,   1,0.95773810, -31.722182, 1.10000, 0.90000, 1.10000, 0.90000
33019,'13109970200 ',  69.0000,1,   7,   1,   1,0.96476269, -31.530684, 1.10000, 0.90000, 1.10000, 0.90000
33020,'13109970300 ',  69.0000,1,   7,   1,   1,0.95898235, -31.769713, 1.10000, 0.90000, 1.10000, 0.90000
33021,'13111050100 ',  69.0000,1,   7,   1,   1,0.97104120, -38.046531, 1.10000, 0.90000, 1.10000, 0.90000
33022,'13111050200 ',  69.0000,1,   7,   1,   1,0.97729886, -37.084345, 1.10000, 0.90000, 1.10000, 0.90000
33023,'13111050300 ',  69.0000,1,   7,   1,   1,0.97892326, -34.441796, 1.10000, 0.90000, 1.10000, 0.90000
33024,'13111050400 ',  69.0000,1,   7,   1,   1,0.98497540, -37.458141, 1.10000, 0.90000, 1.10000, 0.90000
33025,'13111050500 ',  69.0000,1,   7,   1,   1,0.97208053, -38.945264, 1.10000, 0.90000, 1.10000, 0.90000
33026,'13113140101 ',  69.0000,1,   7,   1,   1,0.95953655, -37.349387, 1.10000, 0.90000, 1.10000, 0.90000
33027,'13113140102 ', 138.0000,1,   7,   1,   1,0.96016759, -37.333671, 1.10000, 0.90000, 1.10000, 0.90000
33028,'13113140203 ',  69.0000,1,   7,   1,   1,0.95644158, -36.646407, 1.10000, 0.90000, 1.10000, 0.90000
33029,'13113140204 ',  69.0000,1,   7,   1,   1,0.95464659, -36.964325, 1.10000, 0.90000, 1.10000, 0.90000
33030,'13113140206 ',  69.0000,1,   7,   1,   1,0.96165419, -35.646607, 1.10000, 0.90000, 1.10000, 0.90000
33031,'13113140207 ', 138.0000,1,   7,   1,   1,0.97137350, -34.675351, 1.10000, 0.90000, 1.10000, 0.90000
33032,'13113140208 ', 138.0000,1,   7,   1,   1,0.97319722, -34.358935, 1.10000, 0.90000, 1.10000, 0.90000
33033,'13113140303 ', 138.0000,1,   7,   1,   1,0.97177905, -34.844565, 1.10000, 0.90000, 1.10000, 0.90000
33034,'13113140304 ', 138.0000,1,   7,   1,   1,0.96883345, -35.169955, 1.10000, 0.90000, 1.10000, 0.90000
33035,'13113140305 ', 138.0000,1,   7,   1,   1,0.96540189, -35.870572, 1.10000, 0.90000, 1.10000, 0.90000
33036,'13113140306 ',  69.0000,1,   7,   1,   1,0.95676184, -36.734724, 1.10000, 0.90000, 1.10000, 0.90000
33037,'13113140307 ',  69.0000,1,   7,   1,   1,0.95467967, -36.759129, 1.10000, 0.90000, 1.10000, 0.90000
33038,'13113140403 ', 138.0000,1,   7,   1,   1,0.96080053, -36.995317, 1.10000, 0.90000, 1.10000, 0.90000
33039,'13113140404 ', 138.0000,1,   7,   1,   1,0.96249497, -36.554080, 1.10000, 0.90000, 1.10000, 0.90000
33040,'13113140405 ',  69.0000,1,   7,   1,   1,0.95753038, -37.945212, 1.10000, 0.90000, 1.10000, 0.90000
33041,'13113140406 ',  69.0000,1,   7,   1,   1,0.94694096, -39.128385, 1.10000, 0.90000, 1.10000, 0.90000
33042,'13113140407 ',  69.0000,1,   7,   1,   1,0.94987357, -39.015461, 1.10000, 0.90000, 1.10000, 0.90000
33043,'13113140408 ',  69.0000,1,   7,   1,   1,0.95395678, -38.572564, 1.10000, 0.90000, 1.10000, 0.90000
33044,'13113140501 ',  69.0000,1,   7,   1,   1,0.94959795, -37.220170, 1.10000, 0.90000, 1.10000, 0.90000
33045,'13113140502 ',  69.0000,1,   7,   1,   1,0.94547039, -37.344531, 1.10000, 0.90000, 1.10000, 0.90000
33046,'13115000100 ', 138.0000,1,   7,   1,   1,0.98815328, -27.413924, 1.10000, 0.90000, 1.10000, 0.90000
33047,'13115000201 ', 138.0000,1,   7,   1,   1,0.99656373, -26.064121, 1.10000, 0.90000, 1.10000, 0.90000
33048,'13115000202 ',  69.0000,1,   7,   1,   1,0.96849191, -29.765794, 1.10000, 0.90000, 1.10000, 0.90000
33049,'13115000300 ', 138.0000,1,   7,   1,   1,1.00629079, -24.484562, 1.10000, 0.90000, 1.10000, 0.90000
33050,'13115000400 ',  69.0000,1,   7,   1,   1,0.99504554, -25.966146, 1.10000, 0.90000, 1.10000, 0.90000
33051,'13115000500 ', 138.0000,1,   7,   1,   1,0.99788147, -25.712495, 1.10000, 0.90000, 1.10000, 0.90000
33052,'13115000600 ',  69.0000,1,   7,   1,   1,0.98427957, -27.810077, 1.10000, 0.90000, 1.10000, 0.90000
33053,'13115000700 ',  69.0000,1,   7,   1,   1,0.97453523, -29.727517, 1.10000, 0.90000, 1.10000, 0.90000
33054,'13115000800 ',  69.0000,1,   7,   1,   1,0.98125923, -28.305194, 1.10000, 0.90000, 1.10000, 0.90000
33055,'13115000900 ',  69.0000,1,   7,   1,   1,0.98289353, -27.400834, 1.10000, 0.90000, 1.10000, 0.90000
33056,'13115001100 ', 138.0000,1,   7,   1,   1,0.99564850, -26.020118, 1.10000, 0.90000, 1.10000, 0.90000
33057,'13115001200 ',  69.0000,1,   7,   1,   1,0.98972869, -26.203592, 1.10000, 0.90000, 1.10000, 0.90000
33058,'13115001300 ',  69.0000,1,   7,   1,   1,0.99160618, -26.172296, 1.10000, 0.90000, 1.10000, 0.90000
33059,'13115001400 ', 138.0000,1,   7,   1,   1,1.01831639, -23.675997, 1.10000, 0.90000, 1.10000, 0.90000
33060,'13115001600 ', 138.0000,1,   7,   1,   1,0.99470437, -26.175325, 1.10000, 0.90000, 1.10000, 0.90000
33061,'13115001701 ', 138.0000,1,   7,   1,   1,0.99719262, -26.192218, 1.10000, 0.90000, 1.10000, 0.90000
33062,'13115001702 ',  69.0000,1,   7,   1,   1,0.98283625, -27.890733, 1.10000, 0.90000, 1.10000, 0.90000
33063,'13115001800 ', 138.0000,1,   7,   1,   1,0.99452841, -26.292461, 1.10000, 0.90000, 1.10000, 0.90000
33064,'13115002000 ', 138.0000,1,   7,   1,   1,1.01614916, -24.103417, 1.10000, 0.90000, 1.10000, 0.90000
33065,'13115002100 ',  69.0000,1,   7,   1,   1,0.98322558, -27.640053, 1.10000, 0.90000, 1.10000, 0.90000
33066,'13117130101 ',  69.0000,1,   7,   1,   1,0.95494622, -42.540177, 1.10000, 0.90000, 1.10000, 0.90000
33067,'13117130102 ',  69.0000,1,   7,   1,   1,0.95361876, -42.607745, 1.10000, 0.90000, 1.10000, 0.90000
33068,'13117130103 ',  69.0000,1,   7,   1,   1,0.95288002, -42.668882, 1.10000, 0.90000, 1.10000, 0.90000
33069,'13117130104 ',  69.0000,1,   7,   1,   1,0.95125151, -43.045024, 1.10000, 0.90000, 1.10000, 0.90000
33070,'13117130105 ',  69.0000,1,   7,   1,   1,0.95388222, -42.560613, 1.10000, 0.90000, 1.10000, 0.90000
33071,'13117130201 ', 138.0000,1,   7,   1,   1,0.95648229, -40.259775, 1.10000, 0.90000, 1.10000, 0.90000
33072,'13117130202 ',  69.0000,1,   7,   1,   1,0.95496702, -42.236015, 1.10000, 0.90000, 1.10000, 0.90000
33073,'13117130203 ', 138.0000,1,   7,   1,   1,0.95475942, -40.619777, 1.10000, 0.90000, 1.10000, 0.90000
33074,'13117130204 ',  69.0000,1,   7,   1,   1,0.95305580, -42.154206, 1.10000, 0.90000, 1.10000, 0.90000
33075,'13117130205 ',  69.0000,1,   7,   1,   1,0.95469666, -42.405445, 1.10000, 0.90000, 1.10000, 0.90000
33076,'13117130301 ',  69.0000,1,   7,   1,   1,0.95182312, -40.932326, 1.10000, 0.90000, 1.10000, 0.90000
33077,'13117130302 ', 138.0000,1,   7,   1,   1,0.95311439, -41.418452, 1.10000, 0.90000, 1.10000, 0.90000
33078,'13117130303 ',  69.0000,1,   7,   1,   1,0.94977009, -41.030326, 1.10000, 0.90000, 1.10000, 0.90000
33079,'13117130304 ', 138.0000,1,   7,   1,   1,0.95212197, -41.666722, 1.10000, 0.90000, 1.10000, 0.90000
33080,'13117130305 ',  69.0000,1,   7,   1,   1,0.95114082, -42.618301, 1.10000, 0.90000, 1.10000, 0.90000
33081,'13117130306 ',  69.0000,1,   7,   1,   1,0.94891179, -43.108852, 1.10000, 0.90000, 1.10000, 0.90000
33082,'13117130307 ',  69.0000,1,   7,   1,   1,0.95269001, -42.646035, 1.10000, 0.90000, 1.10000, 0.90000
33083,'13117130403 ', 138.0000,1,   7,   1,   1,0.95446718, -41.189719, 1.10000, 0.90000, 1.10000, 0.90000
33084,'13117130404 ',  69.0000,1,   7,   1,   1,0.95004046, -42.939630, 1.10000, 0.90000, 1.10000, 0.90000
33085,'13117130405 ',  69.0000,1,   7,   1,   1,0.95273256, -42.666590, 1.10000, 0.90000, 1.10000, 0.90000
33086,'13117130406 ',  69.0000,1,   7,   1,   1,0.94906175, -43.203347, 1.10000, 0.90000, 1.10000, 0.90000
33087,'13117130408 ',  69.0000,1,   7,   1,   1,0.95219314, -42.868081, 1.10000, 0.90000, 1.10000, 0.90000
33088,'13117130409 ', 138.0000,1,   7,   1,   1,0.95418435, -41.488546, 1.10000, 0.90000, 1.10000, 0.90000
33089,'13117130410 ',  69.0000,1,   7,   1,   1,0.95340639, -42.820382, 1.10000, 0.90000, 1.10000, 0.90000
33090,'13117130503 ', 138.0000,1,   7,   1,   1,0.95288473, -42.154281, 1.10000, 0.90000, 1.10000, 0.90000
33091,'13117130504 ',  69.0000,1,   7,   1,   1,0.95575839, -42.459270, 1.10000, 0.90000, 1.10000, 0.90000
33092,'13117130505 ', 138.0000,1,   7,   1,   1,0.95377296, -41.937454, 1.10000, 0.90000, 1.10000, 0.90000
33093,'13117130506 ',  69.0000,1,   7,   1,   1,0.95484203, -42.475604, 1.10000, 0.90000, 1.10000, 0.90000
33094,'13117130507 ',  69.0000,1,   7,   1,   1,0.96079403, -42.102840, 1.10000, 0.90000, 1.10000, 0.90000
33095,'13117130508 ', 138.0000,1,   7,   1,   1,0.97274667, -38.620755, 1.10000, 0.90000, 1.10000, 0.90000
33096,'13117130509 ',  69.0000,1,   7,   1,   1,0.95649612, -42.518915, 1.10000, 0.90000, 1.10000, 0.90000
33097,'13117130510 ',  69.0000,1,   7,   1,   1,0.95666832, -43.007164, 1.10000, 0.90000, 1.10000, 0.90000
33098,'13117130601 ', 138.0000,1,   7,   1,   1,0.95134699, -41.877935, 1.10000, 0.90000, 1.10000, 0.90000
33099,'13117130602 ',  69.0000,1,   7,   1,   1,0.93830371, -44.184016, 1.10000, 0.90000, 1.10000, 0.90000
33100,'13117130603 ', 138.0000,1,   7,   1,   1,0.95053387, -42.101935, 1.10000, 0.90000, 1.10000, 0.90000
33101,'13117130604 ',  69.0000,1,   7,   1,   1,0.94722539, -43.744008, 1.10000, 0.90000, 1.10000, 0.90000
33102,'13117130605 ',  69.0000,1,   7,   1,   1,0.94785267, -43.609354, 1.10000, 0.90000, 1.10000, 0.90000
33103,'13117130606 ',  69.0000,1,   7,   1,   1,0.94424987, -44.128715, 1.10000, 0.90000, 1.10000, 0.90000
33104,'13117130607 ',  69.0000,1,   7,   1,   1,0.95402539, -43.172751, 1.10000, 0.90000, 1.10000, 0.90000
33105,'13117130608 ',  69.0000,1,   7,   1,   1,0.95088792, -43.603316, 1.10000, 0.90000, 1.10000, 0.90000
33106,'13117130609 ',  69.0000,1,   7,   1,   1,0.95318061, -43.263060, 1.10000, 0.90000, 1.10000, 0.90000
33107,'13117130610 ',  69.0000,1,   7,   1,   1,0.95149994, -43.517157, 1.10000, 0.90000, 1.10000, 0.90000
33108,'13117130611 ',  69.0000,1,   7,   1,   1,0.95303780, -43.294715, 1.10000, 0.90000, 1.10000, 0.90000
33109,'13117130612 ',  69.0000,1,   7,   1,   1,0.94671530, -43.755428, 1.10000, 0.90000, 1.10000, 0.90000
33110,'13117130613 ',  69.0000,1,   7,   1,   1,0.94811487, -43.608193, 1.10000, 0.90000, 1.10000, 0.90000
33111,'13119890101 ', 138.0000,1,   7,   1,   1,0.99590278, -35.398876, 1.10000, 0.90000, 1.10000, 0.90000
33112,'13119890102 ', 138.0000,1,   7,   1,   1,0.99607795, -35.522940, 1.10000, 0.90000, 1.10000, 0.90000
33113,'13119890200 ',  69.0000,1,   7,   1,   1,0.97226030, -38.152610, 1.10000, 0.90000, 1.10000, 0.90000
33114,'13119890300 ', 138.0000,1,   7,   1,   1,0.99631894, -35.115515, 1.10000, 0.90000, 1.10000, 0.90000
33115,'13119890400 ', 138.0000,1,   7,   1,   1,0.99843085, -34.813618, 1.10000, 0.90000, 1.10000, 0.90000
33116,'13121000100 ',  69.0000,1,   7,   1,   1,0.94881356, -42.328117, 1.10000, 0.90000, 1.10000, 0.90000
33117,'13121000200 ', 138.0000,1,   7,   1,   1,0.95018840, -41.833304, 1.10000, 0.90000, 1.10000, 0.90000
33118,'13121000400 ', 138.0000,1,   7,   1,   1,0.95040584, -41.806621, 1.10000, 0.90000, 1.10000, 0.90000
33119,'13121000500 ',  69.0000,1,   7,   1,   1,0.95078713, -42.308876, 1.10000, 0.90000, 1.10000, 0.90000
33120,'13121000600 ',  69.0000,1,   7,   1,   1,0.95175529, -41.631031, 1.10000, 0.90000, 1.10000, 0.90000
33121,'13121000700 ', 138.0000,1,   7,   1,   1,0.95725477, -39.657776, 1.10000, 0.90000, 1.10000, 0.90000
33122,'13121001001 ',  69.0000,1,   7,   1,   1,0.95099050, -41.864750, 1.10000, 0.90000, 1.10000, 0.90000
33123,'13121001002 ', 138.0000,1,   7,   1,   1,0.95097607, -41.719096, 1.10000, 0.90000, 1.10000, 0.90000
33124,'13121001100 ', 138.0000,1,   7,   1,   1,0.95052689, -41.792883, 1.10000, 0.90000, 1.10000, 0.90000
33125,'13121001201 ',  69.0000,1,   7,   1,   1,0.95042068, -42.012323, 1.10000, 0.90000, 1.10000, 0.90000
33126,'13121001202 ', 138.0000,1,   7,   1,   1,0.95070171, -41.767283, 1.10000, 0.90000, 1.10000, 0.90000
33127,'13121001300 ',  69.0000,1,   7,   1,   1,0.94981623, -42.125158, 1.10000, 0.90000, 1.10000, 0.90000
33128,'13121001400 ',  69.0000,1,   7,   1,   1,0.94958043, -42.153943, 1.10000, 0.90000, 1.10000, 0.90000
33129,'13121001500 ', 138.0000,1,   7,   1,   1,0.95022786, -41.251392, 1.10000, 0.90000, 1.10000, 0.90000
33130,'13121001600 ', 138.0000,1,   7,   1,   1,0.95049846, -41.129388, 1.10000, 0.90000, 1.10000, 0.90000
33131,'13121001700 ', 138.0000,1,   7,   1,   1,0.95091242, -40.970719, 1.10000, 0.90000, 1.10000, 0.90000
33132,'13121001800 ',  69.0000,1,   7,   1,   1,0.94798911, -42.275924, 1.10000, 0.90000, 1.10000, 0.90000
33133,'13121001900 ',  69.0000,1,   7,   1,   1,0.94878083, -42.238385, 1.10000, 0.90000, 1.10000, 0.90000
33134,'13121002100 ',  69.0000,1,   7,   1,   1,0.94822055, -42.264951, 1.10000, 0.90000, 1.10000, 0.90000
33135,'13121002300 ', 138.0000,1,   7,   1,   1,0.95147413, -41.620352, 1.10000, 0.90000, 1.10000, 0.90000
33136,'13121002400 ', 138.0000,1,   7,   1,   1,0.95171970, -41.577977, 1.10000, 0.90000, 1.10000, 0.90000
33137,'13121002500 ',  69.0000,1,   7,   1,   1,0.95190907, -41.444806, 1.10000, 0.90000, 1.10000, 0.90000
33138,'13121002600 ',  69.0000,1,   7,   1,   1,0.95166886, -41.455345, 1.10000, 0.90000, 1.10000, 0.90000
33139,'13121002800 ',  69.0000,1,   7,   1,   1,0.94847792, -41.957931, 1.10000, 0.90000, 1.10000, 0.90000
33140,'13121002900 ',  69.0000,1,   7,   1,   1,0.94840336, -42.028230, 1.10000, 0.90000, 1.10000, 0.90000
33141,'13121003000 ',  69.0000,1,   7,   1,   1,0.94863069, -42.097847, 1.10000, 0.90000, 1.10000, 0.90000
33142,'13121003100 ', 138.0000,1,   7,   1,   1,0.94715017, -41.189510, 1.10000, 0.90000, 1.10000, 0.90000
33143,'13121003200 ', 138.0000,1,   7,   1,   1,0.94733191, -41.143909, 1.10000, 0.90000, 1.10000, 0.90000
33144,'13121003500 ',  69.0000,1,   7,   1,   1,0.94901836, -41.726083, 1.10000, 0.90000, 1.10000, 0.90000
33145,'13121003600 ',  69.0000,1,   7,   1,   1,0.94977707, -41.462332, 1.10000, 0.90000, 1.10000, 0.90000
33146,'13121003800 ', 138.0000,1,   7,   1,   1,0.95240062, -40.320331, 1.10000, 0.90000, 1.10000, 0.90000
33147,'13121003900 ',  69.0000,1,   7,   1,   1,0.95187515, -41.413868, 1.10000, 0.90000, 1.10000, 0.90000
33148,'13121004000 ',  69.0000,1,   7,   1,   1,0.95297939, -40.635664, 1.10000, 0.90000, 1.10000, 0.90000
33149,'13121004100 ',  69.0000,1,   7,   1,   1,0.95197713, -40.746118, 1.10000, 0.90000, 1.10000, 0.90000
33150,'13121004200 ',  69.0000,1,   7,   1,   1,0.95132422, -40.930779, 1.10000, 0.90000, 1.10000, 0.90000
33151,'13121004300 ', 138.0000,1,   7,   1,   1,0.95254058, -40.290507, 1.10000, 0.90000, 1.10000, 0.90000
33152,'13121004400 ',  69.0000,1,   7,   1,   1,0.94929332, -41.437194, 1.10000, 0.90000, 1.10000, 0.90000
33153,'13121004800 ', 138.0000,1,   7,   1,   1,0.95200181, -40.490369, 1.10000, 0.90000, 1.10000, 0.90000
33154,'13121004900 ', 138.0000,1,   7,   1,   1,0.95194036, -40.536852, 1.10000, 0.90000, 1.10000, 0.90000
33155,'13121005000 ', 138.0000,1,   7,   1,   1,0.94751036, -41.102641, 1.10000, 0.90000, 1.10000, 0.90000
33156,'13121005200 ',  69.0000,1,   7,   1,   1,0.94724619, -42.075362, 1.10000, 0.90000, 1.10000, 0.90000
33157,'13121005300 ', 138.0000,1,   7,   1,   1,0.94777811, -41.000806, 1.10000, 0.90000, 1.10000, 0.90000
33158,'13121005501 ',  69.0000,1,   7,   1,   1,0.94971466, -41.438355, 1.10000, 0.90000, 1.10000, 0.90000
33159,'13121005502 ',  69.0000,1,   7,   1,   1,0.94931501, -41.470921, 1.10000, 0.90000, 1.10000, 0.90000
33160,'13121005700 ', 138.0000,1,   7,   1,   1,0.95270425, -40.268538, 1.10000, 0.90000, 1.10000, 0.90000
33161,'13121005800 ', 138.0000,1,   7,   1,   1,0.95305645, -40.192740, 1.10000, 0.90000, 1.10000, 0.90000
33162,'13121006000 ',  69.0000,1,   7,   1,   1,0.95283967, -40.523157, 1.10000, 0.90000, 1.10000, 0.90000
33163,'13121006100 ', 138.0000,1,   7,   1,   1,0.95477808, -39.673615, 1.10000, 0.90000, 1.10000, 0.90000
33164,'13121006200 ', 138.0000,1,   7,   1,   1,0.95378619, -39.973197, 1.10000, 0.90000, 1.10000, 0.90000
33165,'13121006300 ', 138.0000,1,   7,   1,   1,0.95238048, -40.217496, 1.10000, 0.90000, 1.10000, 0.90000
33166,'13121006400 ', 138.0000,1,   7,   1,   1,0.94819838, -40.859103, 1.10000, 0.90000, 1.10000, 0.90000
33167,'13121006500 ', 138.0000,1,   7,   1,   1,0.95275146, -40.040181, 1.10000, 0.90000, 1.10000, 0.90000
33168,'13121006601 ', 138.0000,1,   7,   1,   1,0.95321137, -39.877728, 1.10000, 0.90000, 1.10000, 0.90000
33169,'13121006602 ',  69.0000,1,   7,   1,   1,0.95327610, -40.423279, 1.10000, 0.90000, 1.10000, 0.90000
33170,'13121006700 ', 138.0000,1,   7,   1,   1,0.94858629, -40.730781, 1.10000, 0.90000, 1.10000, 0.90000
33171,'13121006801 ',  69.0000,1,   7,   1,   1,0.94889456, -41.500048, 1.10000, 0.90000, 1.10000, 0.90000
33172,'13121006802 ',  69.0000,1,   7,   1,   1,0.94876277, -41.507886, 1.10000, 0.90000, 1.10000, 0.90000
33173,'13121006900 ',  69.0000,1,   7,   1,   1,0.94840050, -41.866782, 1.10000, 0.90000, 1.10000, 0.90000
33174,'13121007001 ', 138.0000,1,   7,   1,   1,0.94913417, -40.398428, 1.10000, 0.90000, 1.10000, 0.90000
33175,'13121007002 ', 138.0000,1,   7,   1,   1,0.94846857, -41.201098, 1.10000, 0.90000, 1.10000, 0.90000
33176,'13121007100 ', 138.0000,1,   7,   1,   1,0.94808257, -41.372621, 1.10000, 0.90000, 1.10000, 0.90000
33177,'13121007200 ',  69.0000,1,   7,   1,   1,0.94503033, -43.770980, 1.10000, 0.90000, 1.10000, 0.90000
33178,'13121007300 ', 138.0000,1,   7,   1,   1,0.94945985, -40.798813, 1.10000, 0.90000, 1.10000, 0.90000
33179,'13121007400 ', 138.0000,1,   7,   1,   1,0.95015079, -40.049876, 1.10000, 0.90000, 1.10000, 0.90000
33180,'13121007500 ',  69.0000,1,   7,   1,   1,0.94827801, -40.487603, 1.10000, 0.90000, 1.10000, 0.90000
33181,'13121007602 ', 138.0000,1,   7,   1,   1,0.95782667, -38.815668, 1.10000, 0.90000, 1.10000, 0.90000
33182,'13121007603 ', 138.0000,1,   7,   1,   1,0.95398366, -39.594743, 1.10000, 0.90000, 1.10000, 0.90000
33183,'13121007604 ',  69.0000,1,   7,   1,   1,0.95241553, -39.759207, 1.10000, 0.90000, 1.10000, 0.90000
33184,'13121007703 ', 138.0000,1,   7,   1,   1,0.96203685, -37.874188, 1.10000, 0.90000, 1.10000, 0.90000
33185,'13121007704 ', 138.0000,1,   7,   1,   1,0.96078736, -38.136395, 1.10000, 0.90000, 1.10000, 0.90000
33186,'13121007705 ',  69.0000,1,   7,   1,   1,0.95599771, -38.460358, 1.10000, 0.90000, 1.10000, 0.90000
33187,'13121007706 ',  69.0000,1,   7,   1,   1,0.95770752, -38.135654, 1.10000, 0.90000, 1.10000, 0.90000
33188,'13121007802 ', 138.0000,1,   7,   1,   1,0.96394467, -37.516013, 1.10000, 0.90000, 1.10000, 0.90000
33189,'13121007805 ', 230.0000,1,   7,   1,   1,0.97704333, -34.952400, 1.10000, 0.90000, 1.10000, 0.90000
33190,'13121007806 ', 138.0000,1,   7,   1,   1,0.96297622, -38.380387, 1.10000, 0.90000, 1.10000, 0.90000
33191,'13121007807 ', 138.0000,1,   7,   1,   1,0.96115446, -38.815132, 1.10000, 0.90000, 1.10000, 0.90000
33192,'13121007808 ', 138.0000,1,   7,   1,   1,0.96193397, -38.614741, 1.10000, 0.90000, 1.10000, 0.90000
33193,'13121007900 ',  69.0000,1,   7,   1,   1,0.95678568, -39.459420, 1.10000, 0.90000, 1.10000, 0.90000
33194,'13121008000 ', 138.0000,1,   7,   1,   1,0.95626986, -39.235281, 1.10000, 0.90000, 1.10000, 0.90000
33195,'13121008101 ',  69.0000,1,   7,   1,   1,0.95371050, -40.260127, 1.10000, 0.90000, 1.10000, 0.90000
33196,'13121008102 ',  69.0000,1,   7,   1,   1,0.95648742, -39.815891, 1.10000, 0.90000, 1.10000, 0.90000
33197,'13121008201 ', 138.0000,1,   7,   1,   1,0.96018368, -39.082100, 1.10000, 0.90000, 1.10000, 0.90000
33198,'13121008202 ', 230.0000,1,   7,   1,   1,0.97759944, -35.549434, 1.10000, 0.90000, 1.10000, 0.90000
33199,'13121008301 ',  69.0000,1,   7,   1,   1,0.95451283, -40.295230, 1.10000, 0.90000, 1.10000, 0.90000
33200,'13121008302 ',  69.0000,1,   7,   1,   1,0.95419633, -40.336918, 1.10000, 0.90000, 1.10000, 0.90000
33201,'13121008400 ', 138.0000,1,   7,   1,   1,0.95198411, -41.543266, 1.10000, 0.90000, 1.10000, 0.90000
33202,'13121008500 ', 138.0000,1,   7,   1,   1,0.95813859, -39.527818, 1.10000, 0.90000, 1.10000, 0.90000
33203,'13121008601 ', 138.0000,1,   7,   1,   1,0.95907694, -39.387560, 1.10000, 0.90000, 1.10000, 0.90000
33204,'13121008602 ', 230.0000,1,   7,   1,   1,0.97836125, -35.804333, 1.10000, 0.90000, 1.10000, 0.90000
33205,'13121008700 ', 138.0000,1,   7,   1,   1,0.95924079, -39.453608, 1.10000, 0.90000, 1.10000, 0.90000
33206,'13121008800 ', 138.0000,1,   7,   1,   1,0.95997238, -39.468555, 1.10000, 0.90000, 1.10000, 0.90000
33207,'13121008902 ', 138.0000,1,   7,   1,   1,0.95471448, -40.536059, 1.10000, 0.90000, 1.10000, 0.90000
33208,'13121008903 ',  69.0000,1,   7,   1,   1,0.95129460, -41.333805, 1.10000, 0.90000, 1.10000, 0.90000
33209,'13121008904 ', 138.0000,1,   7,   1,   1,0.95810521, -39.834336, 1.10000, 0.90000, 1.10000, 0.90000
33210,'13121009000 ', 138.0000,1,   7,   1,   1,0.95470381, -40.525541, 1.10000, 0.90000, 1.10000, 0.90000
33211,'13121009101 ', 138.0000,1,   7,   1,   1,0.95332986, -40.768842, 1.10000, 0.90000, 1.10000, 0.90000
33212,'13121009102 ', 138.0000,1,   7,   1,   1,0.95287710, -40.859582, 1.10000, 0.90000, 1.10000, 0.90000
33213,'13121009200 ',  69.0000,1,   7,   1,   1,0.94919777, -42.512282, 1.10000, 0.90000, 1.10000, 0.90000
33214,'13121009300 ', 138.0000,1,   7,   1,   1,0.95230329, -40.957014, 1.10000, 0.90000, 1.10000, 0.90000
33215,'13121009402 ', 138.0000,1,   7,   1,   1,0.95182037, -41.040370, 1.10000, 0.90000, 1.10000, 0.90000
33216,'13121009403 ',  69.0000,1,   7,   1,   1,0.94954908, -42.480444, 1.10000, 0.90000, 1.10000, 0.90000
33217,'13121009404 ',  69.0000,1,   7,   1,   1,0.94954324, -42.485607, 1.10000, 0.90000, 1.10000, 0.90000
33218,'13121009501 ', 138.0000,1,   7,   1,   1,0.95487618, -40.496461, 1.10000, 0.90000, 1.10000, 0.90000
33219,'13121009502 ', 138.0000,1,   7,   1,   1,0.95514095, -40.463280, 1.10000, 0.90000, 1.10000, 0.90000
33220,'13121009601 ', 138.0000,1,   7,   1,   1,0.95490152, -40.542705, 1.10000, 0.90000, 1.10000, 0.90000
33221,'13121009602 ',  69.0000,1,   7,   1,   1,0.94998050, -42.396145, 1.10000, 0.90000, 1.10000, 0.90000
33222,'13121009603 ',  69.0000,1,   7,   1,   1,0.95053071, -42.295246, 1.10000, 0.90000, 1.10000, 0.90000
33223,'13121009700 ', 138.0000,1,   7,   1,   1,0.96126825, -39.422411, 1.10000, 0.90000, 1.10000, 0.90000
33224,'13121009801 ', 138.0000,1,   7,   1,   1,0.95667762, -40.122785, 1.10000, 0.90000, 1.10000, 0.90000
33225,'13121009802 ', 138.0000,1,   7,   1,   1,0.95960039, -39.703490, 1.10000, 0.90000, 1.10000, 0.90000
33226,'13121009900 ',  69.0000,1,   7,   1,   1,0.95072436, -41.779830, 1.10000, 0.90000, 1.10000, 0.90000
33227,'13121010001 ',  69.0000,1,   7,   1,   1,0.94963610, -42.050063, 1.10000, 0.90000, 1.10000, 0.90000
33228,'13121010002 ',  69.0000,1,   7,   1,   1,0.94928092, -42.184587, 1.10000, 0.90000, 1.10000, 0.90000
33229,'13121010106 ',  69.0000,1,   7,   1,   1,0.94602156, -42.732447, 1.10000, 0.90000, 1.10000, 0.90000
33230,'13121010107 ',  69.0000,1,   7,   1,   1,0.95395488, -41.525136, 1.10000, 0.90000, 1.10000, 0.90000
33231,'13121010108 ',  69.0000,1,   7,   1,   1,0.95452124, -41.500530, 1.10000, 0.90000, 1.10000, 0.90000
33232,'13121010110 ',  69.0000,1,   7,   1,   1,0.95085955, -42.076424, 1.10000, 0.90000, 1.10000, 0.90000
33233,'13121010113 ',  69.0000,1,   7,   1,   1,0.95458502, -41.084274, 1.10000, 0.90000, 1.10000, 0.90000
33234,'13121010114 ',  69.0000,1,   7,   1,   1,0.94895887, -42.315088, 1.10000, 0.90000, 1.10000, 0.90000
33235,'13121010115 ',  69.0000,1,   7,   1,   1,0.95021951, -42.265866, 1.10000, 0.90000, 1.10000, 0.90000
33236,'13121010117 ',  69.0000,1,   7,   1,   1,0.95001972, -42.263107, 1.10000, 0.90000, 1.10000, 0.90000
33237,'13121010118 ',  69.0000,1,   7,   1,   1,0.94569689, -42.748549, 1.10000, 0.90000, 1.10000, 0.90000
33238,'13121010119 ',  69.0000,1,   7,   1,   1,0.94711632, -42.680247, 1.10000, 0.90000, 1.10000, 0.90000
33239,'13121010120 ',  69.0000,1,   7,   1,   1,0.94670326, -42.698139, 1.10000, 0.90000, 1.10000, 0.90000
33240,'13121010121 ',  69.0000,1,   7,   1,   1,0.95161933, -41.856492, 1.10000, 0.90000, 1.10000, 0.90000
33241,'13121010122 ',  69.0000,1,   7,   1,   1,0.95109558, -42.234656, 1.10000, 0.90000, 1.10000, 0.90000
33242,'13121010123 ',  69.0000,1,   7,   1,   1,0.95185965, -42.143292, 1.10000, 0.90000, 1.10000, 0.90000
33243,'13121010204 ',  69.0000,1,   7,   1,   1,0.95088071, -41.028752, 1.10000, 0.90000, 1.10000, 0.90000
33244,'13121010205 ', 138.0000,1,   7,   1,   1,0.95553011, -40.266595, 1.10000, 0.90000, 1.10000, 0.90000
33245,'13121010206 ',  69.0000,1,   7,   1,   1,0.94893819, -41.204154, 1.10000, 0.90000, 1.10000, 0.90000
33246,'13121010208 ',  69.0000,1,   7,   1,   1,0.94781226, -42.564776, 1.10000, 0.90000, 1.10000, 0.90000
33247,'13121010209 ',  69.0000,1,   7,   1,   1,0.94902569, -42.413477, 1.10000, 0.90000, 1.10000, 0.90000
33248,'13121010210 ', 138.0000,1,   7,   1,   1,0.95215696, -40.161878, 1.10000, 0.90000, 1.10000, 0.90000
33249,'13121010211 ', 138.0000,1,   7,   1,   1,0.95780188, -39.957577, 1.10000, 0.90000, 1.10000, 0.90000
33250,'13121010212 ', 138.0000,1,   7,   1,   1,0.95674652, -40.122543, 1.10000, 0.90000, 1.10000, 0.90000
33251,'13121010301 ',  69.0000,1,   7,   1,   1,0.95857143, -35.397346, 1.10000, 0.90000, 1.10000, 0.90000
33252,'13121010303 ', 500.0000,1,   7,   1,   1,0.99439633, -30.512480, 1.10000, 0.90000, 1.10000, 0.90000
33253,'13121010304 ',  69.0000,1,   7,   1,   1,0.96279728, -37.235429, 1.10000, 0.90000, 1.10000, 0.90000
33254,'13121010400 ', 138.0000,1,   7,   1,   1,0.99225426, -31.008564, 1.10000, 0.90000, 1.10000, 0.90000
33255,'13121010507 ', 138.0000,1,   7,   1,   1,0.95913482, -37.856993, 1.10000, 0.90000, 1.10000, 0.90000
33256,'13121010508 ',  69.0000,1,   7,   1,   1,0.95449424, -38.548249, 1.10000, 0.90000, 1.10000, 0.90000
33257,'13121010510 ', 500.0000,1,   7,   1,   1,1.00031364, -30.197974, 1.10000, 0.90000, 1.10000, 0.90000
33258,'13121010511 ', 138.0000,1,   7,   1,   1,0.96160591, -37.436205, 1.10000, 0.90000, 1.10000, 0.90000
33259,'13121010512 ', 138.0000,1,   7,   1,   1,0.96564090, -36.755072, 1.10000, 0.90000, 1.10000, 0.90000
33260,'13121010513 ',  69.0000,1,   7,   1,   1,0.96356291, -36.904882, 1.10000, 0.90000, 1.10000, 0.90000
33261,'13121010514 ',  69.0000,1,   7,   1,   1,0.95851278, -36.212884, 1.10000, 0.90000, 1.10000, 0.90000
33262,'13121010515 ',  69.0000,1,   7,   1,   1,0.95715284, -37.396713, 1.10000, 0.90000, 1.10000, 0.90000
33263,'13121010516 ', 138.0000,1,   7,   1,   1,0.96127397, -37.536968, 1.10000, 0.90000, 1.10000, 0.90000
33264,'13121010601 ', 138.0000,1,   7,   1,   1,0.95347023, -39.086324, 1.10000, 0.90000, 1.10000, 0.90000
33265,'13121010603 ', 138.0000,1,   7,   1,   1,0.95621884, -38.408623, 1.10000, 0.90000, 1.10000, 0.90000
33266,'13121010604 ', 138.0000,1,   7,   1,   1,0.95726258, -38.220164, 1.10000, 0.90000, 1.10000, 0.90000
33267,'13121010800 ',  69.0000,1,   7,   1,   1,0.94551241, -40.511044, 1.10000, 0.90000, 1.10000, 0.90000
33268,'13121011000 ', 138.0000,1,   7,   1,   1,0.95107937, -39.744020, 1.10000, 0.90000, 1.10000, 0.90000
33269,'13121011100 ', 138.0000,1,   7,   1,   1,0.95426029, -39.389622, 1.10000, 0.90000, 1.10000, 0.90000
33270,'13121011201 ', 138.0000,1,   7,   1,   1,0.95494753, -39.329790, 1.10000, 0.90000, 1.10000, 0.90000
33271,'13121011202 ',  69.0000,1,   7,   1,   1,0.94950527, -40.030762, 1.10000, 0.90000, 1.10000, 0.90000
33272,'13121011301 ',  69.0000,1,   7,   1,   1,0.95095330, -39.886730, 1.10000, 0.90000, 1.10000, 0.90000
33273,'13121011303 ', 138.0000,1,   7,   1,   1,0.95539540, -38.597672, 1.10000, 0.90000, 1.10000, 0.90000
33274,'13121011305 ', 138.0000,1,   7,   1,   1,0.95744252, -38.196416, 1.10000, 0.90000, 1.10000, 0.90000
33275,'13121011306 ', 138.0000,1,   7,   1,   1,0.95866591, -37.963503, 1.10000, 0.90000, 1.10000, 0.90000
33276,'13121011405 ',  69.0000,1,   7,   1,   1,0.94682062, -42.905664, 1.10000, 0.90000, 1.10000, 0.90000
33277,'13121011410 ',  69.0000,1,   7,   1,   1,0.94722158, -43.183031, 1.10000, 0.90000, 1.10000, 0.90000
33278,'13121011411 ',  69.0000,1,   7,   1,   1,0.94632256, -43.192962, 1.10000, 0.90000, 1.10000, 0.90000
33279,'13121011412 ',  69.0000,1,   7,   1,   1,0.94561112, -43.437052, 1.10000, 0.90000, 1.10000, 0.90000
33280,'13121011414 ',  69.0000,1,   7,   1,   1,0.94529194, -43.467344, 1.10000, 0.90000, 1.10000, 0.90000
33281,'13121011416 ',  69.0000,1,   7,   1,   1,0.94504046, -43.218678, 1.10000, 0.90000, 1.10000, 0.90000
33282,'13121011417 ',  69.0000,1,   7,   1,   1,0.94581330, -43.043470, 1.10000, 0.90000, 1.10000, 0.90000
33283,'13121011418 ',  69.0000,1,   7,   1,   1,0.94516194, -42.931342, 1.10000, 0.90000, 1.10000, 0.90000
33284,'13121011419 ',  69.0000,1,   7,   1,   1,0.94673568, -42.855732, 1.10000, 0.90000, 1.10000, 0.90000
33285,'13121011420 ',  69.0000,1,   7,   1,   1,0.94416875, -43.369553, 1.10000, 0.90000, 1.10000, 0.90000
33286,'13121011421 ',  69.0000,1,   7,   1,   1,0.94528008, -43.313935, 1.10000, 0.90000, 1.10000, 0.90000
33287,'13121011422 ', 138.0000,1,   7,   1,   1,0.94963175, -40.637501, 1.10000, 0.90000, 1.10000, 0.90000
33288,'13121011423 ', 138.0000,1,   7,   1,   1,0.95018601, -40.525715, 1.10000, 0.90000, 1.10000, 0.90000
33289,'13121011424 ',  69.0000,1,   7,   1,   1,0.94573045, -43.414240, 1.10000, 0.90000, 1.10000, 0.90000
33290,'13121011425 ',  69.0000,1,   7,   1,   1,0.95244092, -42.730647, 1.10000, 0.90000, 1.10000, 0.90000
33291,'13121011426 ',  69.0000,1,   7,   1,   1,0.94680047, -43.409127, 1.10000, 0.90000, 1.10000, 0.90000
33292,'13121011427 ',  69.0000,1,   7,   1,   1,0.94571280, -43.561044, 1.10000, 0.90000, 1.10000, 0.90000
33293,'13121011503 ',  69.0000,1,   7,   1,   1,0.94681811, -42.771037, 1.10000, 0.90000, 1.10000, 0.90000
33294,'13121011504 ',  69.0000,1,   7,   1,   1,0.94263417, -43.232116, 1.10000, 0.90000, 1.10000, 0.90000
33295,'13121011505 ',  69.0000,1,   7,   1,   1,0.94656610, -41.835243, 1.10000, 0.90000, 1.10000, 0.90000
33296,'13121011506 ',  69.0000,1,   7,   1,   1,0.94817519, -41.764196, 1.10000, 0.90000, 1.10000, 0.90000
33297,'13121011610 ',  69.0000,1,   7,   1,   1,0.94219673, -43.657254, 1.10000, 0.90000, 1.10000, 0.90000
33298,'13121011611 ', 138.0000,1,   7,   1,   1,0.95056349, -41.285143, 1.10000, 0.90000, 1.10000, 0.90000
33299,'13121011612 ',  69.0000,1,   7,   1,   1,0.95372349, -42.280271, 1.10000, 0.90000, 1.10000, 0.90000
33300,'13121011613 ',  69.0000,1,   7,   1,   1,0.94817591, -43.227762, 1.10000, 0.90000, 1.10000, 0.90000
33301,'13121011614 ',  69.0000,1,   7,   1,   1,0.93984306, -43.997866, 1.10000, 0.90000, 1.10000, 0.90000
33302,'13121011615 ',  69.0000,1,   7,   1,   1,0.93979859, -43.848032, 1.10000, 0.90000, 1.10000, 0.90000
33303,'13121011616 ',  69.0000,1,   7,   1,   1,0.94044805, -43.926681, 1.10000, 0.90000, 1.10000, 0.90000
33304,'13121011617 ',  69.0000,1,   7,   1,   1,0.94491458, -43.665136, 1.10000, 0.90000, 1.10000, 0.90000
33305,'13121011618 ',  69.0000,1,   7,   1,   1,0.94486684, -43.699212, 1.10000, 0.90000, 1.10000, 0.90000
33306,'13121011619 ',  69.0000,1,   7,   1,   1,0.94518876, -43.744035, 1.10000, 0.90000, 1.10000, 0.90000
33307,'13121011620 ',  69.0000,1,   7,   1,   1,0.94826943, -43.563869, 1.10000, 0.90000, 1.10000, 0.90000
33308,'13121011621 ',  69.0000,1,   7,   1,   1,0.94641095, -43.689995, 1.10000, 0.90000, 1.10000, 0.90000
33309,'13121011622 ',  69.0000,1,   7,   1,   1,0.95109332, -43.564476, 1.10000, 0.90000, 1.10000, 0.90000
33310,'13121011623 ',  69.0000,1,   7,   1,   1,0.94656217, -43.726810, 1.10000, 0.90000, 1.10000, 0.90000
33311,'13121011624 ',  69.0000,1,   7,   1,   1,0.94436473, -44.104929, 1.10000, 0.90000, 1.10000, 0.90000
33312,'13121011625 ',  69.0000,1,   7,   1,   1,0.94728589, -43.519821, 1.10000, 0.90000, 1.10000, 0.90000
33313,'13121011626 ',  69.0000,1,   7,   1,   1,0.94478714, -44.041289, 1.10000, 0.90000, 1.10000, 0.90000
33314,'13121011800 ', 138.0000,1,   7,   1,   1,0.95118576, -41.665902, 1.10000, 0.90000, 1.10000, 0.90000
33315,'13121011900 ', 138.0000,1,   7,   1,   1,0.95184207, -40.653306, 1.10000, 0.90000, 1.10000, 0.90000
33316,'13121012000 ', 138.0000,1,   7,   1,   1,0.95219392, -40.399230, 1.10000, 0.90000, 1.10000, 0.90000
33317,'13121012300 ', 138.0000,1,   7,   1,   1,0.95221436, -39.419347, 1.10000, 0.90000, 1.10000, 0.90000
33318,'13121980000 ',  69.0000,1,   7,   1,   1,0.94789636, -40.255171, 1.10000, 0.90000, 1.10000, 0.90000
33319,'13123080100 ',  69.0000,1,   7,   1,   1,0.97837543, -35.718717, 1.10000, 0.90000, 1.10000, 0.90000
33320,'13123080200 ',  69.0000,1,   7,   1,   1,0.97871286, -33.101501, 1.10000, 0.90000, 1.10000, 0.90000
33321,'13123080300 ', 138.0000,1,   7,   1,   1,0.99455637, -30.423561, 1.10000, 0.90000, 1.10000, 0.90000
33322,'13123080400 ', 138.0000,1,   7,   1,   1,0.99828565, -29.365749, 1.10000, 0.90000, 1.10000, 0.90000
33323,'13123080500 ',  69.0000,1,   7,   1,   1,0.98167372, -33.047040, 1.10000, 0.90000, 1.10000, 0.90000
33324,'13125010100 ', 230.0000,1,   7,   1,   1,1.01379979, -24.202046, 1.10000, 0.90000, 1.10000, 0.90000
33325,'13127000101 ',  69.0000,1,   7,   1,   1,0.96638697, -41.908644, 1.10000, 0.90000, 1.10000, 0.90000
33326,'13127000102 ',  69.0000,1,   7,   1,   1,0.96721441, -41.893488, 1.10000, 0.90000, 1.10000, 0.90000
33327,'13127000200 ',  69.0000,1,   7,   1,   1,0.97005475, -41.843668, 1.10000, 0.90000, 1.10000, 0.90000
33328,'13127000300 ',  69.0000,1,   7,   1,   1,0.98024929, -41.305514, 1.10000, 0.90000, 1.10000, 0.90000
33329,'13127000401 ',  69.0000,1,   7,   1,   1,0.99429107, -40.671919, 1.10000, 0.90000, 1.10000, 0.90000
33330,'13127000403 ', 138.0000,1,   7,   1,   1,1.00427961, -38.472635, 1.10000, 0.90000, 1.10000, 0.90000
33331,'13127000404 ', 230.0000,1,   7,   1,   1,1.01490927, -38.126475, 1.10000, 0.90000, 1.10000, 0.90000
33332,'13127000501 ', 230.0000,1,   7,   1,   1,1.01334250, -39.591444, 1.10000, 0.90000, 1.10000, 0.90000
33333,'13127000503 ', 138.0000,1,   7,   1,   1,1.00864959, -38.938891, 1.10000, 0.90000, 1.10000, 0.90000
33334,'13127000504 ',  69.0000,1,   7,   1,   1,1.00390136, -39.650754, 1.10000, 0.90000, 1.10000, 0.90000
33335,'13127000600 ', 230.0000,1,   7,   1,   1,1.01924467, -38.975392, 1.10000, 0.90000, 1.10000, 0.90000
33336,'13127000700 ', 230.0000,1,   7,   1,   1,1.01534307, -39.325350, 1.10000, 0.90000, 1.10000, 0.90000
33337,'13127000800 ', 138.0000,1,   7,   1,   1,1.01269162, -39.180520, 1.10000, 0.90000, 1.10000, 0.90000
33338,'13127000900 ', 230.0000,1,   7,   1,   1,1.01090038, -39.875761, 1.10000, 0.90000, 1.10000, 0.90000
33339,'13127001000 ', 230.0000,1,   7,   1,   1,1.01814747, -39.176872, 1.10000, 0.90000, 1.10000, 0.90000
33340,'13129970100 ', 138.0000,1,   7,   1,   1,1.00329912, -27.794019, 1.10000, 0.90000, 1.10000, 0.90000
33341,'13129970200 ',  69.0000,1,   7,   1,   1,0.96487498, -31.415079, 1.10000, 0.90000, 1.10000, 0.90000
33342,'13129970300 ', 138.0000,1,   7,   1,   1,0.98423743, -28.502750, 1.10000, 0.90000, 1.10000, 0.90000
33343,'13129970400 ',  69.0000,1,   7,   1,   1,0.95832747, -31.674374, 1.10000, 0.90000, 1.10000, 0.90000
33344,'13129970500 ',  69.0000,1,   7,   1,   1,0.96367013, -31.581825, 1.10000, 0.90000, 1.10000, 0.90000
33345,'13129970600 ', 138.0000,1,   7,   1,   1,0.97701424, -29.436736, 1.10000, 0.90000, 1.10000, 0.90000
33346,'13129970700 ',  69.0000,1,   7,   1,   1,0.95960808, -31.281853, 1.10000, 0.90000, 1.10000, 0.90000
33347,'13129970800 ',  69.0000,1,   7,   1,   1,0.95291883, -31.969609, 1.10000, 0.90000, 1.10000, 0.90000
33348,'13129970900 ',  69.0000,1,   7,   1,   1,0.96824402, -32.851004, 1.10000, 0.90000, 1.10000, 0.90000
33349,'13131950100 ',  69.0000,1,   7,   1,   1,0.96349931, -53.941214, 1.10000, 0.90000, 1.10000, 0.90000
33350,'13131950200 ',  69.0000,1,   7,   1,   1,0.95435882, -54.397399, 1.10000, 0.90000, 1.10000, 0.90000
33351,'13131950300 ',  69.0000,1,   7,   1,   1,0.95873481, -54.184509, 1.10000, 0.90000, 1.10000, 0.90000
33352,'13131950400 ',  69.0000,1,   7,   1,   1,0.96520686, -53.787583, 1.10000, 0.90000, 1.10000, 0.90000
33353,'13131950500 ',  69.0000,1,   7,   1,   1,0.96480465, -52.464927, 1.10000, 0.90000, 1.10000, 0.90000
33354,'13131950600 ',  69.0000,1,   7,   1,   1,0.97152299, -51.701626, 1.10000, 0.90000, 1.10000, 0.90000
33355,'13133950100 ',  69.0000,1,   7,   1,   1,0.99963593, -30.773817, 1.10000, 0.90000, 1.10000, 0.90000
33356,'13133950200 ', 230.0000,1,   7,   1,   1,1.01616263, -27.392407, 1.10000, 0.90000, 1.10000, 0.90000
33357,'13133950301 ', 138.0000,1,   7,   1,   1,1.01097882, -26.563961, 1.10000, 0.90000, 1.10000, 0.90000
33358,'13133950302 ', 138.0000,1,   7,   1,   1,1.00881052, -27.057699, 1.10000, 0.90000, 1.10000, 0.90000
33359,'13133950303 ', 138.0000,1,   7,   1,   1,1.00721741, -27.534606, 1.10000, 0.90000, 1.10000, 0.90000
33360,'13133950400 ', 230.0000,1,   7,   1,   1,1.01695418, -26.643494, 1.10000, 0.90000, 1.10000, 0.90000
33361,'13133950500 ', 230.0000,1,   7,   1,   1,1.01832879, -25.789561, 1.10000, 0.90000, 1.10000, 0.90000
33362,'13135050103 ',  69.0000,1,   7,   1,   1,0.96011668, -42.312783, 1.10000, 0.90000, 1.10000, 0.90000
33363,'13135050105 ', 138.0000,1,   7,   1,   1,0.95318758, -42.790203, 1.10000, 0.90000, 1.10000, 0.90000
33364,'13135050106 ', 138.0000,1,   7,   1,   1,0.95271498, -42.850841, 1.10000, 0.90000, 1.10000, 0.90000
33365,'13135050107 ',  69.0000,1,   7,   1,   1,0.96085829, -42.160289, 1.10000, 0.90000, 1.10000, 0.90000
33366,'13135050108 ',  69.0000,1,   7,   1,   1,0.95480925, -43.095990, 1.10000, 0.90000, 1.10000, 0.90000
33367,'13135050109 ',  69.0000,1,   7,   1,   1,0.94966006, -44.316190, 1.10000, 0.90000, 1.10000, 0.90000
33368,'13135050205 ',  69.0000,1,   7,   1,   1,0.95162606, -43.372733, 1.10000, 0.90000, 1.10000, 0.90000
33369,'13135050208 ',  69.0000,1,   7,   1,   1,0.95184958, -44.344429, 1.10000, 0.90000, 1.10000, 0.90000
33370,'13135050209 ',  69.0000,1,   7,   1,   1,0.95156258, -43.552134, 1.10000, 0.90000, 1.10000, 0.90000
33371,'13135050210 ', 138.0000,1,   7,   1,   1,0.95284802, -42.644426, 1.10000, 0.90000, 1.10000, 0.90000
33372,'13135050211 ',  69.0000,1,   7,   1,   1,0.95197761, -43.497285, 1.10000, 0.90000, 1.10000, 0.90000
33373,'13135050212 ',  69.0000,1,   7,   1,   1,0.95192963, -43.741768, 1.10000, 0.90000, 1.10000, 0.90000
33374,'13135050213 ', 138.0000,1,   7,   1,   1,0.95249987, -42.833397, 1.10000, 0.90000, 1.10000, 0.90000
33375,'13135050214 ',  69.0000,1,   7,   1,   1,0.94913715, -43.719884, 1.10000, 0.90000, 1.10000, 0.90000
33376,'13135050215 ', 138.0000,1,   7,   1,   1,0.95248407, -42.323711, 1.10000, 0.90000, 1.10000, 0.90000
33377,'13135050216 ',  69.0000,1,   7,   1,   1,0.95029610, -44.116339, 1.10000, 0.90000, 1.10000, 0.90000
33378,'13135050217 ',  69.0000,1,   7,   1,   1,0.95046508, -44.038014, 1.10000, 0.90000, 1.10000, 0.90000
33379,'13135050218 ',  69.0000,1,   7,   1,   1,0.95191598, -43.498770, 1.10000, 0.90000, 1.10000, 0.90000
33380,'13135050219 ',  69.0000,1,   7,   1,   1,0.95250797, -43.412805, 1.10000, 0.90000, 1.10000, 0.90000
33381,'13135050220 ', 138.0000,1,   7,   1,   1,0.95603925, -41.435558, 1.10000, 0.90000, 1.10000, 0.90000
33382,'13135050304 ', 138.0000,1,   7,   1,   1,0.95856804, -40.085834, 1.10000, 0.90000, 1.10000, 0.90000
33383,'13135050306 ', 500.0000,1,   7,   1,   1,0.98385972, -32.634313, 1.10000, 0.90000, 1.10000, 0.90000
33384,'13135050308 ',  69.0000,1,   7,   1,   1,0.95553267, -42.193883, 1.10000, 0.90000, 1.10000, 0.90000
33385,'13135050309 ', 230.0000,1,   7,   1,   1,0.96324003, -38.250958, 1.10000, 0.90000, 1.10000, 0.90000
33386,'13135050310 ',  69.0000,1,   7,   1,   1,0.95464516, -42.784851, 1.10000, 0.90000, 1.10000, 0.90000
33387,'13135050311 ',  69.0000,1,   7,   1,   1,0.95529580, -42.288269, 1.10000, 0.90000, 1.10000, 0.90000
33388,'13135050313 ',  69.0000,1,   7,   1,   1,0.95400178, -43.049538, 1.10000, 0.90000, 1.10000, 0.90000
33389,'13135050314 ',  69.0000,1,   7,   1,   1,0.95298499, -43.309253, 1.10000, 0.90000, 1.10000, 0.90000
33390,'13135050315 ',  69.0000,1,   7,   1,   1,0.95227599, -43.150157, 1.10000, 0.90000, 1.10000, 0.90000
33391,'13135050317 ',  69.0000,1,   7,   1,   1,0.95352083, -43.090639, 1.10000, 0.90000, 1.10000, 0.90000
33392,'13135050318 ',  69.0000,1,   7,   1,   1,0.95400357, -42.991232, 1.10000, 0.90000, 1.10000, 0.90000
33393,'13135050319 ', 138.0000,1,   7,   1,   1,0.95669115, -41.369950, 1.10000, 0.90000, 1.10000, 0.90000
33394,'13135050320 ',  69.0000,1,   7,   1,   1,0.95595604, -42.408293, 1.10000, 0.90000, 1.10000, 0.90000
33395,'13135050321 ',  69.0000,1,   7,   1,   1,0.95479983, -42.630202, 1.10000, 0.90000, 1.10000, 0.90000
33396,'13135050322 ',  69.0000,1,   7,   1,   1,0.95509440, -42.440555, 1.10000, 0.90000, 1.10000, 0.90000
33397,'13135050410 ', 138.0000,1,   7,   1,   1,0.95445174, -41.807916, 1.10000, 0.90000, 1.10000, 0.90000
33398,'13135050415 ',  69.0000,1,   7,   1,   1,0.95049453, -43.158319, 1.10000, 0.90000, 1.10000, 0.90000
33399,'13135050416 ',  69.0000,1,   7,   1,   1,0.94948089, -43.321346, 1.10000, 0.90000, 1.10000, 0.90000
33400,'13135050417 ', 138.0000,1,   7,   1,   1,0.95688784, -41.306617, 1.10000, 0.90000, 1.10000, 0.90000
33401,'13135050418 ',  69.0000,1,   7,   1,   1,0.95533878, -42.274950, 1.10000, 0.90000, 1.10000, 0.90000
33402,'13135050419 ', 138.0000,1,   7,   1,   1,0.95568395, -41.582246, 1.10000, 0.90000, 1.10000, 0.90000
33403,'13135050421 ',  69.0000,1,   7,   1,   1,0.95400214, -42.927548, 1.10000, 0.90000, 1.10000, 0.90000
33404,'13135050422 ',  69.0000,1,   7,   1,   1,0.95258725, -43.013068, 1.10000, 0.90000, 1.10000, 0.90000
33405,'13135050423 ', 138.0000,1,   7,   1,   1,0.95471776, -41.762013, 1.10000, 0.90000, 1.10000, 0.90000
33406,'13135050424 ',  69.0000,1,   7,   1,   1,0.95224512, -43.454049, 1.10000, 0.90000, 1.10000, 0.90000
33407,'13135050425 ',  69.0000,1,   7,   1,   1,0.95220077, -43.049081, 1.10000, 0.90000, 1.10000, 0.90000
33408,'13135050426 ',  69.0000,1,   7,   1,   1,0.95377052, -42.708411, 1.10000, 0.90000, 1.10000, 0.90000
33409,'13135050427 ',  69.0000,1,   7,   1,   1,0.94934452, -43.399592, 1.10000, 0.90000, 1.10000, 0.90000
33410,'13135050428 ',  69.0000,1,   7,   1,   1,0.95083129, -43.328374, 1.10000, 0.90000, 1.10000, 0.90000
33411,'13135050429 ',  69.0000,1,   7,   1,   1,0.95020515, -43.386577, 1.10000, 0.90000, 1.10000, 0.90000
33412,'13135050430 ',  69.0000,1,   7,   1,   1,0.95190698, -43.025479, 1.10000, 0.90000, 1.10000, 0.90000
33413,'13135050431 ', 138.0000,1,   7,   1,   1,0.95606983, -41.507517, 1.10000, 0.90000, 1.10000, 0.90000
33414,'13135050432 ', 138.0000,1,   7,   1,   1,0.95626086, -41.471396, 1.10000, 0.90000, 1.10000, 0.90000
33415,'13135050433 ',  69.0000,1,   7,   1,   1,0.95573300, -42.233986, 1.10000, 0.90000, 1.10000, 0.90000
33416,'13135050434 ', 138.0000,1,   7,   1,   1,0.95656765, -41.403719, 1.10000, 0.90000, 1.10000, 0.90000
33417,'13135050435 ',  69.0000,1,   7,   1,   1,0.95113015, -43.612131, 1.10000, 0.90000, 1.10000, 0.90000
33418,'13135050436 ',  69.0000,1,   7,   1,   1,0.95002210, -43.914841, 1.10000, 0.90000, 1.10000, 0.90000
33419,'13135050511 ', 138.0000,1,   7,   1,   1,0.95116252, -42.615876, 1.10000, 0.90000, 1.10000, 0.90000
33420,'13135050520 ',  69.0000,1,   7,   1,   1,0.94787472, -44.293104, 1.10000, 0.90000, 1.10000, 0.90000
33421,'13135050521 ',  69.0000,1,   7,   1,   1,0.94838345, -44.159714, 1.10000, 0.90000, 1.10000, 0.90000
33422,'13135050522 ',  69.0000,1,   7,   1,   1,0.95037371, -43.883883, 1.10000, 0.90000, 1.10000, 0.90000
33423,'13135050523 ',  69.0000,1,   7,   1,   1,0.95082611, -43.976470, 1.10000, 0.90000, 1.10000, 0.90000
33424,'13135050524 ',  69.0000,1,   7,   1,   1,0.95056194, -43.885489, 1.10000, 0.90000, 1.10000, 0.90000
33425,'13135050525 ',  69.0000,1,   7,   1,   1,0.95087785, -44.440578, 1.10000, 0.90000, 1.10000, 0.90000
33426,'13135050526 ',  69.0000,1,   7,   1,   1,0.95116776, -43.750944, 1.10000, 0.90000, 1.10000, 0.90000
33427,'13135050527 ',  69.0000,1,   7,   1,   1,0.95235151, -44.362106, 1.10000, 0.90000, 1.10000, 0.90000
33428,'13135050528 ',  69.0000,1,   7,   1,   1,0.95206815, -44.361792, 1.10000, 0.90000, 1.10000, 0.90000
33429,'13135050529 ',  69.0000,1,   7,   1,   1,0.94961721, -44.531245, 1.10000, 0.90000, 1.10000, 0.90000
33430,'13135050530 ',  69.0000,1,   7,   1,   1,0.94954199, -44.476221, 1.10000, 0.90000, 1.10000, 0.90000
33431,'13135050531 ',  69.0000,1,   7,   1,   1,0.94954908, -44.094981, 1.10000, 0.90000, 1.10000, 0.90000
33432,'13135050532 ',  69.0000,1,   7,   1,   1,0.94949335, -44.170833, 1.10000, 0.90000, 1.10000, 0.90000
33433,'13135050533 ',  69.0000,1,   7,   1,   1,0.94827080, -44.093273, 1.10000, 0.90000, 1.10000, 0.90000
33434,'13135050534 ',  69.0000,1,   7,   1,   1,0.94705343, -44.416143, 1.10000, 0.90000, 1.10000, 0.90000
33435,'13135050535 ',  69.0000,1,   7,   1,   1,0.94816583, -44.348084, 1.10000, 0.90000, 1.10000, 0.90000
33436,'13135050536 ',  69.0000,1,   7,   1,   1,0.94830179, -44.312246, 1.10000, 0.90000, 1.10000, 0.90000
33437,'13135050537 ',  69.0000,1,   7,   1,   1,0.94978887, -44.047822, 1.10000, 0.90000, 1.10000, 0.90000
33438,'13135050538 ',  69.0000,1,   7,   1,   1,0.94911599, -44.312300, 1.10000, 0.90000, 1.10000, 0.90000
33439,'13135050539 ',  69.0000,1,   7,   1,   1,0.95009023, -43.998552, 1.10000, 0.90000, 1.10000, 0.90000
33440,'13135050540 ',  69.0000,1,   7,   1,   1,0.94915122, -44.262249, 1.10000, 0.90000, 1.10000, 0.90000
33441,'13135050541 ',  69.0000,1,   7,   1,   1,0.95084798, -43.849845, 1.10000, 0.90000, 1.10000, 0.90000
33442,'13135050542 ',  69.0000,1,   7,   1,   1,0.95128572, -43.778545, 1.10000, 0.90000, 1.10000, 0.90000
33443,'13135050543 ',  69.0000,1,   7,   1,   1,0.95173842, -43.732246, 1.10000, 0.90000, 1.10000, 0.90000
33444,'13135050544 ',  69.0000,1,   7,   1,   1,0.95024800, -44.118453, 1.10000, 0.90000, 1.10000, 0.90000
33445,'13135050545 ',  69.0000,1,   7,   1,   1,0.95180243, -43.506321, 1.10000, 0.90000, 1.10000, 0.90000
33446,'13135050546 ',  69.0000,1,   7,   1,   1,0.95156664, -42.983910, 1.10000, 0.90000, 1.10000, 0.90000
33447,'13135050547 ', 138.0000,1,   7,   1,   1,0.96653503, -41.745741, 1.10000, 0.90000, 1.10000, 0.90000
33448,'13135050548 ', 138.0000,1,   7,   1,   1,0.96800715, -41.628886, 1.10000, 0.90000, 1.10000, 0.90000
33449,'13135050549 ',  69.0000,1,   7,   1,   1,0.94767845, -44.381377, 1.10000, 0.90000, 1.10000, 0.90000
33450,'13135050605 ',  69.0000,1,   7,   1,   1,0.95221061, -43.659744, 1.10000, 0.90000, 1.10000, 0.90000
33451,'13135050606 ',  69.0000,1,   7,   1,   1,0.95172906, -43.579902, 1.10000, 0.90000, 1.10000, 0.90000
33452,'13135050607 ',  69.0000,1,   7,   1,   1,0.95295459, -42.791156, 1.10000, 0.90000, 1.10000, 0.90000
33453,'13135050608 ',  69.0000,1,   7,   1,   1,0.96643996, -41.530764, 1.10000, 0.90000, 1.10000, 0.90000
33454,'13135050609 ', 138.0000,1,   7,   1,   1,0.96311343, -41.226349, 1.10000, 0.90000, 1.10000, 0.90000
33455,'13135050610 ', 138.0000,1,   7,   1,   1,0.96617609, -40.848974, 1.10000, 0.90000, 1.10000, 0.90000
33456,'13135050709 ',  69.0000,1,   7,   1,   1,0.94829446, -43.709700, 1.10000, 0.90000, 1.10000, 0.90000
33457,'13135050712 ',  69.0000,1,   7,   1,   1,0.94783545, -44.161428, 1.10000, 0.90000, 1.10000, 0.90000
33458,'13135050713 ',  69.0000,1,   7,   1,   1,0.94733399, -44.162548, 1.10000, 0.90000, 1.10000, 0.90000
33459,'13135050714 ',  69.0000,1,   7,   1,   1,0.94947064, -43.575343, 1.10000, 0.90000, 1.10000, 0.90000
33460,'13135050715 ',  69.0000,1,   7,   1,   1,0.94776058, -43.678950, 1.10000, 0.90000, 1.10000, 0.90000
33461,'13135050718 ',  69.0000,1,   7,   1,   1,0.94787961, -44.029585, 1.10000, 0.90000, 1.10000, 0.90000
33462,'13135050719 ',  69.0000,1,   7,   1,   1,0.94887900, -43.793920, 1.10000, 0.90000, 1.10000, 0.90000
33463,'13135050720 ',  69.0000,1,   7,   1,   1,0.94850004, -43.900146, 1.10000, 0.90000, 1.10000, 0.90000
33464,'13135050721 ',  69.0000,1,   7,   1,   1,0.95082623, -43.516764, 1.10000, 0.90000, 1.10000, 0.90000
33465,'13135050722 ',  69.0000,1,   7,   1,   1,0.94843161, -43.767436, 1.10000, 0.90000, 1.10000, 0.90000
33466,'13135050723 ',  69.0000,1,   7,   1,   1,0.94806224, -43.705291, 1.10000, 0.90000, 1.10000, 0.90000
33467,'13135050724 ', 138.0000,1,   7,   1,   1,0.96248227, -40.935055, 1.10000, 0.90000, 1.10000, 0.90000
33468,'13135050725 ',  69.0000,1,   7,   1,   1,0.94858640, -43.749318, 1.10000, 0.90000, 1.10000, 0.90000
33469,'13135050726 ', 138.0000,1,   7,   1,   1,0.98347008, -39.423626, 1.10000, 0.90000, 1.10000, 0.90000
33470,'13135050727 ',  69.0000,1,   7,   1,   1,0.95287305, -42.934812, 1.10000, 0.90000, 1.10000, 0.90000
33471,'13135050728 ',  69.0000,1,   7,   1,   1,0.94862550, -43.736768, 1.10000, 0.90000, 1.10000, 0.90000
33472,'13135050729 ',  69.0000,1,   7,   1,   1,0.94809186, -43.741979, 1.10000, 0.90000, 1.10000, 0.90000
33473,'13135050730 ',  69.0000,1,   7,   1,   1,0.95526969, -42.897519, 1.10000, 0.90000, 1.10000, 0.90000
33474,'13135050731 ', 138.0000,1,   7,   1,   1,0.96587139, -40.593983, 1.10000, 0.90000, 1.10000, 0.90000
33475,'13137000100 ', 138.0000,1,   7,   1,   1,0.96282727, -40.751094, 1.10000, 0.90000, 1.10000, 0.90000
33476,'13137000201 ',  69.0000,1,   7,   1,   1,0.95213860, -41.209571, 1.10000, 0.90000, 1.10000, 0.90000
33477,'13137000202 ',  69.0000,1,   7,   1,   1,0.96276367, -40.187880, 1.10000, 0.90000, 1.10000, 0.90000
33478,'13137000300 ', 138.0000,1,   7,   1,   1,0.95820165, -41.253694, 1.10000, 0.90000, 1.10000, 0.90000
33479,'13137000400 ',  69.0000,1,   7,   1,   1,0.94019252, -42.895681, 1.10000, 0.90000, 1.10000, 0.90000
33480,'13137000500 ', 138.0000,1,   7,   1,   1,0.95658869, -41.443580, 1.10000, 0.90000, 1.10000, 0.90000
33481,'13137000601 ', 138.0000,1,   7,   1,   1,0.95536435, -41.668805, 1.10000, 0.90000, 1.10000, 0.90000
33482,'13137000602 ', 138.0000,1,   7,   1,   1,0.95682782, -41.508036, 1.10000, 0.90000, 1.10000, 0.90000
33483,'13139000101 ', 138.0000,1,   7,   1,   1,0.95472109, -41.888485, 1.10000, 0.90000, 1.10000, 0.90000
33484,'13139000102 ', 138.0000,1,   7,   1,   1,0.95533806, -41.859269, 1.10000, 0.90000, 1.10000, 0.90000
33485,'13139000201 ',  69.0000,1,   7,   1,   1,0.94931829, -42.986964, 1.10000, 0.90000, 1.10000, 0.90000
33486,'13139000203 ', 138.0000,1,   7,   1,   1,0.95160103, -42.344765, 1.10000, 0.90000, 1.10000, 0.90000
33487,'13139000204 ', 138.0000,1,   7,   1,   1,0.95121092, -42.454561, 1.10000, 0.90000, 1.10000, 0.90000
33488,'13139000302 ',  69.0000,1,   7,   1,   1,0.94820702, -43.400467, 1.10000, 0.90000, 1.10000, 0.90000
33489,'13139000303 ',  69.0000,1,   7,   1,   1,0.94988620, -42.495928, 1.10000, 0.90000, 1.10000, 0.90000
33490,'13139000304 ',  69.0000,1,   7,   1,   1,0.95036334, -42.700102, 1.10000, 0.90000, 1.10000, 0.90000
33491,'13139000305 ',  69.0000,1,   7,   1,   1,0.94981575, -42.621897, 1.10000, 0.90000, 1.10000, 0.90000
33492,'13139000400 ',  69.0000,1,   7,   1,   1,0.94934094, -42.847679, 1.10000, 0.90000, 1.10000, 0.90000
33493,'13139000500 ', 138.0000,1,   7,   1,   1,0.95105815, -42.523815, 1.10000, 0.90000, 1.10000, 0.90000
33494,'13139000600 ',  69.0000,1,   7,   1,   1,0.94826865, -43.284063, 1.10000, 0.90000, 1.10000, 0.90000
33495,'13139000701 ',  69.0000,1,   7,   1,   1,0.95031601, -42.753098, 1.10000, 0.90000, 1.10000, 0.90000
33496,'13139000702 ', 138.0000,1,   7,   1,   1,0.95593977, -41.831589, 1.10000, 0.90000, 1.10000, 0.90000
33497,'13139000800 ',  69.0000,1,   7,   1,   1,0.94998306, -43.041793, 1.10000, 0.90000, 1.10000, 0.90000
33498,'13139000900 ', 138.0000,1,   7,   1,   1,0.95130152, -42.509957, 1.10000, 0.90000, 1.10000, 0.90000
33499,'13139001002 ',  69.0000,1,   7,   1,   1,0.94722533, -43.457471, 1.10000, 0.90000, 1.10000, 0.90000
33500,'13139001003 ',  69.0000,1,   7,   1,   1,0.94617558, -43.519349, 1.10000, 0.90000, 1.10000, 0.90000
33501,'13139001004 ',  69.0000,1,   7,   1,   1,0.94656610, -43.513479, 1.10000, 0.90000, 1.10000, 0.90000
33502,'13139001101 ', 138.0000,1,   7,   1,   1,0.95165670, -42.445121, 1.10000, 0.90000, 1.10000, 0.90000
33503,'13139001102 ', 138.0000,1,   7,   1,   1,0.95105374, -42.530372, 1.10000, 0.90000, 1.10000, 0.90000
33504,'13139001201 ', 138.0000,1,   7,   1,   1,0.95563847, -41.819244, 1.10000, 0.90000, 1.10000, 0.90000
33505,'13139001202 ', 138.0000,1,   7,   1,   1,0.95542735, -41.862851, 1.10000, 0.90000, 1.10000, 0.90000
33506,'13139001301 ',  69.0000,1,   7,   1,   1,0.94849867, -43.136866, 1.10000, 0.90000, 1.10000, 0.90000
33507,'13139001302 ', 138.0000,1,   7,   1,   1,0.95754170, -41.691359, 1.10000, 0.90000, 1.10000, 0.90000
33508,'13139001402 ', 138.0000,1,   7,   1,   1,0.95155603, -42.447942, 1.10000, 0.90000, 1.10000, 0.90000
33509,'13139001403 ', 138.0000,1,   7,   1,   1,0.95103675, -42.530621, 1.10000, 0.90000, 1.10000, 0.90000
33510,'13139001404 ', 138.0000,1,   7,   1,   1,0.95360982, -42.362039, 1.10000, 0.90000, 1.10000, 0.90000
33511,'13139001501 ',  69.0000,1,   7,   1,   1,0.95098364, -43.390979, 1.10000, 0.90000, 1.10000, 0.90000
33512,'13139001502 ',  69.0000,1,   7,   1,   1,0.95564610, -42.742610, 1.10000, 0.90000, 1.10000, 0.90000
33513,'13139001603 ', 138.0000,1,   7,   1,   1,0.95916623, -41.558556, 1.10000, 0.90000, 1.10000, 0.90000
33514,'13139001604 ',  69.0000,1,   7,   1,   1,0.95436412, -43.167622, 1.10000, 0.90000, 1.10000, 0.90000
33515,'13139001605 ',  69.0000,1,   7,   1,   1,0.95585316, -42.978347, 1.10000, 0.90000, 1.10000, 0.90000
33516,'13139001606 ', 138.0000,1,   7,   1,   1,0.95335525, -42.616842, 1.10000, 0.90000, 1.10000, 0.90000
33517,'13139001607 ', 138.0000,1,   7,   1,   1,0.95328146, -42.720634, 1.10000, 0.90000, 1.10000, 0.90000
33518,'13139001608 ', 138.0000,1,   7,   1,   1,0.96104413, -41.400959, 1.10000, 0.90000, 1.10000, 0.90000
33519,'13141480300 ', 138.0000,1,   7,   1,   1,1.01798344, -23.965032, 1.10000, 0.90000, 1.10000, 0.90000
33520,'13141480400 ',  69.0000,1,   7,   1,   1,1.00829077, -26.370300, 1.10000, 0.90000, 1.10000, 0.90000
33521,'13143010100 ',  69.0000,1,   7,   1,   1,0.99208879, -27.958519, 1.10000, 0.90000, 1.10000, 0.90000
33522,'13143010200 ',  69.0000,1,   7,   1,   1,1.00262141, -24.424364, 1.10000, 0.90000, 1.10000, 0.90000
33523,'13143010301 ',  69.0000,1,   7,   1,   1,0.98136914, -29.693571, 1.10000, 0.90000, 1.10000, 0.90000
33524,'13143010302 ',  69.0000,1,   7,   1,   1,0.97279334, -29.862004, 1.10000, 0.90000, 1.10000, 0.90000
33525,'13143010400 ', 138.0000,1,   7,   1,   1,0.99400967, -27.593578, 1.10000, 0.90000, 1.10000, 0.90000
33526,'13145120198 ',  69.0000,1,   7,   1,   1,0.96610910, -33.716249, 1.10000, 0.90000, 1.10000, 0.90000
33527,'13145120200 ', 138.0000,1,   7,   1,   1,0.98711854, -32.500318, 1.10000, 0.90000, 1.10000, 0.90000
33528,'13145120300 ', 138.0000,1,   7,   1,   1,0.97578090, -34.780850, 1.10000, 0.90000, 1.10000, 0.90000
33529,'13145120401 ', 138.0000,1,   7,   1,   1,0.97192764, -35.552904, 1.10000, 0.90000, 1.10000, 0.90000
33530,'13145120402 ', 138.0000,1,   7,   1,   1,0.99170029, -32.118118, 1.10000, 0.90000, 1.10000, 0.90000
33531,'13147960100 ',  69.0000,1,   7,   1,   1,0.99787390, -35.324284, 1.10000, 0.90000, 1.10000, 0.90000
33532,'13147960200 ',  69.0000,1,   7,   1,   1,0.99386650, -35.821234, 1.10000, 0.90000, 1.10000, 0.90000
33533,'13147960300 ', 138.0000,1,   7,   1,   1,1.00542295, -33.896648, 1.10000, 0.90000, 1.10000, 0.90000
33534,'13147960400 ', 138.0000,1,   7,   1,   1,1.00958598, -33.366106, 1.10000, 0.90000, 1.10000, 0.90000
33535,'13147960500 ',  69.0000,1,   7,   1,   1,1.00516486, -34.095936, 1.10000, 0.90000, 1.10000, 0.90000
33536,'13149970100 ', 138.0000,1,   7,   1,   1,1.00708985, -27.804518, 1.10000, 0.90000, 1.10000, 0.90000
33537,'13149970200 ',  69.0000,1,   7,   1,   1,0.99948251, -27.583502, 1.10000, 0.90000, 1.10000, 0.90000
33538,'13149970300 ',  69.0000,1,   7,   1,   1,0.99099916, -28.942271, 1.10000, 0.90000, 1.10000, 0.90000
33539,'13151070104 ',  69.0000,1,   7,   1,   1,0.94694358, -41.563340, 1.10000, 0.90000, 1.10000, 0.90000
33540,'13151070106 ', 138.0000,1,   7,   1,   1,0.94572830, -41.960198, 1.10000, 0.90000, 1.10000, 0.90000
33541,'13151070107 ', 138.0000,1,   7,   1,   1,0.94505584, -42.357336, 1.10000, 0.90000, 1.10000, 0.90000
33542,'13151070108 ',  69.0000,1,   7,   1,   1,0.94244868, -43.086244, 1.10000, 0.90000, 1.10000, 0.90000
33543,'13151070109 ',  69.0000,1,   7,   1,   1,0.94377762, -43.183246, 1.10000, 0.90000, 1.10000, 0.90000
33544,'13151070110 ', 138.0000,1,   7,   1,   1,0.94519109, -42.185533, 1.10000, 0.90000, 1.10000, 0.90000
33545,'13151070111 ',  69.0000,1,   7,   1,   1,0.94514769, -41.698913, 1.10000, 0.90000, 1.10000, 0.90000
33546,'13151070113 ', 138.0000,1,   7,   1,   1,0.94582611, -41.867817, 1.10000, 0.90000, 1.10000, 0.90000
33547,'13151070114 ', 138.0000,1,   7,   1,   1,0.94612014, -41.696635, 1.10000, 0.90000, 1.10000, 0.90000
33548,'13151070202 ',  69.0000,1,   7,   1,   1,0.94153500, -41.858224, 1.10000, 0.90000, 1.10000, 0.90000
33549,'13151070203 ',  69.0000,1,   7,   1,   1,0.94557327, -40.954494, 1.10000, 0.90000, 1.10000, 0.90000
33550,'13151070204 ',  69.0000,1,   7,   1,   1,0.94115031, -43.242488, 1.10000, 0.90000, 1.10000, 0.90000
33551,'13151070205 ',  69.0000,1,   7,   1,   1,0.94186151, -42.191786, 1.10000, 0.90000, 1.10000, 0.90000
33552,'13151070304 ',  69.0000,1,   7,   1,   1,0.93894136, -42.380084, 1.10000, 0.90000, 1.10000, 0.90000
33553,'13151070305 ',  69.0000,1,   7,   1,   1,0.94723135, -40.802778, 1.10000, 0.90000, 1.10000, 0.90000
33554,'13151070306 ', 138.0000,1,   7,   1,   1,0.95097560, -40.389518, 1.10000, 0.90000, 1.10000, 0.90000
33555,'13151070307 ',  69.0000,1,   7,   1,   1,0.94540077, -42.239287, 1.10000, 0.90000, 1.10000, 0.90000
33556,'13151070309 ', 138.0000,1,   7,   1,   1,0.94662642, -41.468069, 1.10000, 0.90000, 1.10000, 0.90000
33557,'13151070310 ', 138.0000,1,   7,   1,   1,0.94790578, -41.155373, 1.10000, 0.90000, 1.10000, 0.90000
33558,'13151070311 ', 138.0000,1,   7,   1,   1,0.94889998, -40.893801, 1.10000, 0.90000, 1.10000, 0.90000
33559,'13151070402 ',  69.0000,1,   7,   1,   1,0.94956934, -39.669425, 1.10000, 0.90000, 1.10000, 0.90000
33560,'13151070403 ',  69.0000,1,   7,   1,   1,0.94143921, -38.852609, 1.10000, 0.90000, 1.10000, 0.90000
33561,'13151070404 ', 138.0000,1,   7,   1,   1,0.95608562, -39.142773, 1.10000, 0.90000, 1.10000, 0.90000
33562,'13151070501 ', 138.0000,1,   7,   1,   1,0.95433503, -38.517670, 1.10000, 0.90000, 1.10000, 0.90000
33563,'13151070502 ',  69.0000,1,   7,   1,   1,0.94447500, -39.951955, 1.10000, 0.90000, 1.10000, 0.90000
33564,'13153020105 ',  69.0000,1,   7,   1,   1,0.98840290, -33.062347, 1.10000, 0.90000, 1.10000, 0.90000
33565,'13153020106 ', 138.0000,1,   7,   1,   1,0.99914008, -31.693358, 1.10000, 0.90000, 1.10000, 0.90000
33566,'13153020108 ', 138.0000,1,   7,   1,   1,0.99752879, -32.024527, 1.10000, 0.90000, 1.10000, 0.90000
33567,'13153020109 ',  69.0000,1,   7,   1,   1,0.98829734, -33.155770, 1.10000, 0.90000, 1.10000, 0.90000
33568,'13153020200 ', 138.0000,1,   7,   1,   1,0.99661636, -32.221332, 1.10000, 0.90000, 1.10000, 0.90000
33569,'13153020300 ',  69.0000,1,   7,   1,   1,0.99580842, -32.636406, 1.10000, 0.90000, 1.10000, 0.90000
33570,'13153020400 ',  69.0000,1,   7,   1,   1,0.99333638, -33.177323, 1.10000, 0.90000, 1.10000, 0.90000
33571,'13153020600 ', 138.0000,1,   7,   1,   1,1.00569928, -33.466168, 1.10000, 0.90000, 1.10000, 0.90000
33572,'13153020700 ',  69.0000,1,   7,   1,   1,0.99958420, -33.348873, 1.10000, 0.90000, 1.10000, 0.90000
33573,'13153020800 ',  69.0000,1,   7,   1,   1,0.99900353, -33.356407, 1.10000, 0.90000, 1.10000, 0.90000
33574,'13153020900 ',  69.0000,1,   7,   1,   1,0.99585062, -33.093974, 1.10000, 0.90000, 1.10000, 0.90000
33575,'13153021000 ', 138.0000,1,   7,   1,   1,0.99597031, -32.379878, 1.10000, 0.90000, 1.10000, 0.90000
33576,'13153021103 ',  69.0000,1,   7,   1,   1,1.00520170, -33.910824, 1.10000, 0.90000, 1.10000, 0.90000
33577,'13153021104 ',  69.0000,1,   7,   1,   1,0.99112612, -33.311167, 1.10000, 0.90000, 1.10000, 0.90000
33578,'13153021105 ', 138.0000,1,   7,   1,   1,0.99572039, -32.462779, 1.10000, 0.90000, 1.10000, 0.90000
33579,'13153021107 ',  69.0000,1,   7,   1,   1,0.99453580, -33.801090, 1.10000, 0.90000, 1.10000, 0.90000
33580,'13153021108 ',  69.0000,1,   7,   1,   1,0.99534535, -34.247135, 1.10000, 0.90000, 1.10000, 0.90000
33581,'13153021113 ', 138.0000,1,   7,   1,   1,0.99299443, -32.670502, 1.10000, 0.90000, 1.10000, 0.90000
33582,'13153021201 ',  69.0000,1,   7,   1,   1,0.98918808, -34.431223, 1.10000, 0.90000, 1.10000, 0.90000
33583,'13153021202 ', 138.0000,1,   7,   1,   1,0.98914564, -33.319480, 1.10000, 0.90000, 1.10000, 0.90000
33584,'13153021300 ', 138.0000,1,   7,   1,   1,0.98459995, -36.321816, 1.10000, 0.90000, 1.10000, 0.90000
33585,'13153021400 ',  69.0000,1,   7,   1,   1,0.98354548, -35.804528, 1.10000, 0.90000, 1.10000, 0.90000
33586,'13153021500 ',  69.0000,1,   7,   1,   1,0.98529094, -36.279858, 1.10000, 0.90000, 1.10000, 0.90000
33587,'13155950100 ',  69.0000,1,   7,   1,   1,0.96504956, -50.675369, 1.10000, 0.90000, 1.10000, 0.90000
33588,'13155950200 ',  69.0000,1,   7,   1,   1,0.99041426, -49.665331, 1.10000, 0.90000, 1.10000, 0.90000
33589,'13157010101 ', 138.0000,1,   7,   1,   1,0.98232430, -39.843912, 1.10000, 0.90000, 1.10000, 0.90000
33590,'13157010102 ', 138.0000,1,   7,   1,   1,0.96964890, -40.387090, 1.10000, 0.90000, 1.10000, 0.90000
33591,'13157010103 ',  69.0000,1,   7,   1,   1,0.95950848, -41.501302, 1.10000, 0.90000, 1.10000, 0.90000
33592,'13157010200 ', 138.0000,1,   7,   1,   1,0.97912312, -39.879064, 1.10000, 0.90000, 1.10000, 0.90000
33593,'13157010300 ', 138.0000,1,   7,   1,   1,0.99359930, -35.479664, 1.10000, 0.90000, 1.10000, 0.90000
33594,'13157010400 ', 138.0000,1,   7,   1,   1,0.99760455, -34.930554, 1.10000, 0.90000, 1.10000, 0.90000
33595,'13157010500 ',  69.0000,1,   7,   1,   1,1.00127637, -34.424136, 1.10000, 0.90000, 1.10000, 0.90000
33596,'13157010600 ',  69.0000,1,   7,   1,   1,0.99184692, -36.010823, 1.10000, 0.90000, 1.10000, 0.90000
33597,'13157010701 ',  69.0000,1,   7,   1,   1,0.97502136, -37.661274, 1.10000, 0.90000, 1.10000, 0.90000
33598,'13157010702 ',  69.0000,1,   7,   1,   1,0.97100067, -38.453309, 1.10000, 0.90000, 1.10000, 0.90000
33599,'13157010703 ',  69.0000,1,   7,   1,   1,0.97514921, -38.730980, 1.10000, 0.90000, 1.10000, 0.90000
33600,'13159010100 ',  69.0000,1,   7,   1,   1,0.97362006, -32.390034, 1.10000, 0.90000, 1.10000, 0.90000
33601,'13159010200 ', 138.0000,1,   7,   1,   1,0.98408771, -33.620271, 1.10000, 0.90000, 1.10000, 0.90000
33602,'13159010500 ', 230.0000,1,   7,   1,   1,1.00272965, -28.851423, 1.10000, 0.90000, 1.10000, 0.90000
33603,'13161960100 ', 138.0000,1,   7,   1,   1,1.00210035, -27.414289, 1.10000, 0.90000, 1.10000, 0.90000
33604,'13161960200 ',  69.0000,1,   7,   1,   1,0.98892206, -33.964844, 1.10000, 0.90000, 1.10000, 0.90000
33605,'13161960300 ',  69.0000,1,   7,   1,   1,0.98762691, -37.337113, 1.10000, 0.90000, 1.10000, 0.90000
33606,'13163960100 ',  69.0000,1,   7,   1,   1,0.97409314, -29.472850, 1.10000, 0.90000, 1.10000, 0.90000
33607,'13163960200 ',  69.0000,1,   7,   1,   1,0.99224603, -27.413709, 1.10000, 0.90000, 1.10000, 0.90000
33608,'13163960300 ',  69.0000,1,   7,   1,   1,0.96692836, -29.082095, 1.10000, 0.90000, 1.10000, 0.90000
33609,'13163960400 ',  69.0000,1,   7,   1,   1,0.99019337, -27.624029, 1.10000, 0.90000, 1.10000, 0.90000
33610,'13165960100 ', 138.0000,1,   7,   1,   1,0.99688423, -26.047386, 1.10000, 0.90000, 1.10000, 0.90000
33611,'13165960200 ',  69.0000,1,   7,   1,   1,0.98431641, -28.236094, 1.10000, 0.90000, 1.10000, 0.90000
33612,'13167960100 ',  69.0000,1,   7,   1,   1,0.99581718, -27.870116, 1.10000, 0.90000, 1.10000, 0.90000
33613,'13167960200 ', 138.0000,1,   7,   1,   1,1.00226915, -26.201002, 1.10000, 0.90000, 1.10000, 0.90000
33614,'13167960300 ',  69.0000,1,   7,   1,   1,0.99173117, -28.037327, 1.10000, 0.90000, 1.10000, 0.90000
33615,'13169030101 ',  69.0000,1,   7,   1,   1,0.98398584, -31.656014, 1.10000, 0.90000, 1.10000, 0.90000
33616,'13169030103 ',  69.0000,1,   7,   1,   1,0.98150277, -31.699567, 1.10000, 0.90000, 1.10000, 0.90000
33617,'13169030104 ',  69.0000,1,   7,   1,   1,0.98307192, -31.569097, 1.10000, 0.90000, 1.10000, 0.90000
33618,'13169030200 ', 138.0000,1,   7,   1,   1,1.01352465, -26.388981, 1.10000, 0.90000, 1.10000, 0.90000
33619,'13169030301 ', 138.0000,1,   7,   1,   1,1.01099682, -26.343954, 1.10000, 0.90000, 1.10000, 0.90000
33620,'13169030302 ', 138.0000,1,   7,   1,   1,1.00950933, -26.188931, 1.10000, 0.90000, 1.10000, 0.90000
33621,'13171970100 ', 138.0000,1,   7,   1,   1,0.98119354, -36.700031, 1.10000, 0.90000, 1.10000, 0.90000
33622,'13171970200 ',  69.0000,1,   7,   1,   1,0.98741275, -33.627248, 1.10000, 0.90000, 1.10000, 0.90000
33623,'13171970300 ',  69.0000,1,   7,   1,   1,0.99490613, -34.195984, 1.10000, 0.90000, 1.10000, 0.90000
33624,'13173950100 ',  69.0000,1,   7,   1,   1,0.97926396, -55.552842, 1.10000, 0.90000, 1.10000, 0.90000
33625,'13173950200 ',  69.0000,1,   7,   1,   1,0.98171967, -55.430004, 1.10000, 0.90000, 1.10000, 0.90000
33626,'13175950100 ',  69.0000,1,   7,   1,   1,0.98863268, -29.074339, 1.10000, 0.90000, 1.10000, 0.90000
33627,'13175950201 ',  69.0000,1,   7,   1,   1,0.98571473, -30.307250, 1.10000, 0.90000, 1.10000, 0.90000
33628,'13175950202 ', 138.0000,1,   7,   1,   1,0.99097961, -28.581234, 1.10000, 0.90000, 1.10000, 0.90000
33629,'13175950300 ',  69.0000,1,   7,   1,   1,0.98765117, -30.524587, 1.10000, 0.90000, 1.10000, 0.90000
33630,'13175950400 ',  69.0000,1,   7,   1,   1,0.98513478, -30.629406, 1.10000, 0.90000, 1.10000, 0.90000
33631,'13175950500 ', 138.0000,1,   7,   1,   1,0.98847413, -29.258181, 1.10000, 0.90000, 1.10000, 0.90000
33632,'13175950600 ',  69.0000,1,   7,   1,   1,0.97284746, -29.649742, 1.10000, 0.90000, 1.10000, 0.90000
33633,'13175950700 ',  69.0000,1,   7,   1,   1,0.98464870, -32.917287, 1.10000, 0.90000, 1.10000, 0.90000
33634,'13175950800 ', 138.0000,1,   7,   1,   1,0.99002409, -31.131661, 1.10000, 0.90000, 1.10000, 0.90000
33635,'13175950900 ',  69.0000,1,   7,   1,   1,0.98191446, -30.720422, 1.10000, 0.90000, 1.10000, 0.90000
33636,'13175951000 ',  69.0000,1,   7,   1,   1,0.98227197, -31.943323, 1.10000, 0.90000, 1.10000, 0.90000
33637,'13175951100 ', 138.0000,1,   7,   1,   1,0.98672688, -32.667637, 1.10000, 0.90000, 1.10000, 0.90000
33638,'13175951400 ',  69.0000,1,   7,   1,   1,0.97594017, -33.478626, 1.10000, 0.90000, 1.10000, 0.90000
33639,'13177020100 ',  69.0000,1,   7,   1,   1,0.97651577, -49.459551, 1.10000, 0.90000, 1.10000, 0.90000
33640,'13177020200 ',  69.0000,1,   7,   1,   1,0.97129959, -48.149501, 1.10000, 0.90000, 1.10000, 0.90000
33641,'13177020300 ', 138.0000,1,   7,   1,   1,0.97597820, -49.417371, 1.10000, 0.90000, 1.10000, 0.90000
33642,'13177020402 ', 138.0000,1,   7,   1,   1,0.97650021, -50.125894, 1.10000, 0.90000, 1.10000, 0.90000
33643,'13177020403 ', 138.0000,1,   7,   1,   1,0.97441685, -49.939416, 1.10000, 0.90000, 1.10000, 0.90000
