 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


33644,'13179010101 ', 138.0000,1,   7,   1,   1,0.97403544, -33.331569, 1.10000, 0.90000, 1.10000, 0.90000
33645,'13179010102 ',  69.0000,1,   7,   1,   1,0.95981497, -34.492780, 1.10000, 0.90000, 1.10000, 0.90000
33646,'13179010103 ', 138.0000,1,   7,   1,   1,0.96961349, -34.298567, 1.10000, 0.90000, 1.10000, 0.90000
33647,'13179010202 ',  69.0000,1,   7,   1,   1,0.96585679, -34.667516, 1.10000, 0.90000, 1.10000, 0.90000
33648,'13179010204 ',  69.0000,1,   7,   1,   1,0.95886242, -34.977863, 1.10000, 0.90000, 1.10000, 0.90000
33649,'13179010205 ',  69.0000,1,   7,   1,   1,0.96347201, -34.811254, 1.10000, 0.90000, 1.10000, 0.90000
33650,'13179010206 ',  69.0000,1,   7,   1,   1,0.95894152, -34.942292, 1.10000, 0.90000, 1.10000, 0.90000
33651,'13179010207 ',  69.0000,1,   7,   1,   1,0.96151686, -34.917143, 1.10000, 0.90000, 1.10000, 0.90000
33652,'13179010208 ',  69.0000,1,   7,   1,   1,0.96059531, -34.927941, 1.10000, 0.90000, 1.10000, 0.90000
33653,'13179010300 ', 138.0000,1,   7,   1,   1,0.97309041, -32.802861, 1.10000, 0.90000, 1.10000, 0.90000
33654,'13179010400 ', 138.0000,1,   7,   1,   1,0.97594815, -32.418147, 1.10000, 0.90000, 1.10000, 0.90000
33655,'13179010501 ', 138.0000,1,   7,   1,   1,0.99116725, -32.528178, 1.10000, 0.90000, 1.10000, 0.90000
33656,'13179010502 ', 138.0000,1,   7,   1,   1,0.97971308, -33.591738, 1.10000, 0.90000, 1.10000, 0.90000
33657,'13179010600 ', 138.0000,1,   7,   1,   1,0.97738284, -34.581886, 1.10000, 0.90000, 1.10000, 0.90000
33658,'13181970100 ',  69.0000,1,   7,   1,   1,0.99360955, -28.986483, 1.10000, 0.90000, 1.10000, 0.90000
33659,'13181970200 ', 138.0000,1,   7,   1,   1,1.00888026, -27.913726, 1.10000, 0.90000, 1.10000, 0.90000
33660,'13183970100 ',  69.0000,1,   7,   1,   1,0.98725539, -34.594983, 1.10000, 0.90000, 1.10000, 0.90000
33661,'13183970200 ',  69.0000,1,   7,   1,   1,0.94616580, -35.353578, 1.10000, 0.90000, 1.10000, 0.90000
33662,'13185010101 ',  69.0000,1,   7,   1,   1,0.98359972, -55.914585, 1.10000, 0.90000, 1.10000, 0.90000
33663,'13185010102 ', 230.0000,1,   7,   1,   1,1.00948477, -49.720188, 1.10000, 0.90000, 1.10000, 0.90000
33664,'13185010103 ',  69.0000,1,   7,   1,   1,0.99290073, -55.407591, 1.10000, 0.90000, 1.10000, 0.90000
33665,'13185010201 ',  69.0000,1,   7,   1,   1,0.98112768, -56.197308, 1.10000, 0.90000, 1.10000, 0.90000
33666,'13185010202 ',  69.0000,1,   7,   1,   1,0.98519611, -56.005277, 1.10000, 0.90000, 1.10000, 0.90000
33667,'13185010301 ',  69.0000,1,   7,   1,   1,0.99145418, -55.783528, 1.10000, 0.90000, 1.10000, 0.90000
33668,'13185010302 ',  69.0000,1,   7,   1,   1,0.98791128, -56.525437, 1.10000, 0.90000, 1.10000, 0.90000
33669,'13185010401 ',  69.0000,1,   7,   1,   1,0.98880082, -56.490425, 1.10000, 0.90000, 1.10000, 0.90000
33670,'13185010402 ',  69.0000,1,   7,   1,   1,0.99107027, -56.009600, 1.10000, 0.90000, 1.10000, 0.90000
33671,'13185010500 ',  69.0000,1,   7,   1,   1,0.99111426, -56.034056, 1.10000, 0.90000, 1.10000, 0.90000
33672,'13185010601 ',  69.0000,1,   7,   1,   1,0.99105430, -55.962462, 1.10000, 0.90000, 1.10000, 0.90000
33673,'13185010604 ', 138.0000,1,   7,   1,   1,0.99592447, -54.007655, 1.10000, 0.90000, 1.10000, 0.90000
33674,'13185010700 ',  69.0000,1,   7,   1,   1,0.99495274, -54.578279, 1.10000, 0.90000, 1.10000, 0.90000
33675,'13185010800 ', 138.0000,1,   7,   1,   1,0.99479485, -54.960975, 1.10000, 0.90000, 1.10000, 0.90000
33676,'13185010900 ',  69.0000,1,   7,   1,   1,0.98708600, -56.767922, 1.10000, 0.90000, 1.10000, 0.90000
33677,'13185011000 ', 138.0000,1,   7,   1,   1,0.99400669, -55.071863, 1.10000, 0.90000, 1.10000, 0.90000
33678,'13185011100 ',  69.0000,1,   7,   1,   1,0.98948628, -56.411137, 1.10000, 0.90000, 1.10000, 0.90000
33679,'13185011200 ',  69.0000,1,   7,   1,   1,0.98762488, -56.496111, 1.10000, 0.90000, 1.10000, 0.90000
33680,'13185011301 ',  69.0000,1,   7,   1,   1,0.98596972, -56.838673, 1.10000, 0.90000, 1.10000, 0.90000
33681,'13185011302 ',  69.0000,1,   7,   1,   1,0.99009997, -56.197048, 1.10000, 0.90000, 1.10000, 0.90000
33682,'13185011401 ', 138.0000,1,   7,   1,   1,0.98689055, -55.423577, 1.10000, 0.90000, 1.10000, 0.90000
33683,'13185011402 ', 138.0000,1,   7,   1,   1,0.99264389, -55.310127, 1.10000, 0.90000, 1.10000, 0.90000
33684,'13185011403 ',  69.0000,1,   7,   1,   1,0.98648924, -56.455994, 1.10000, 0.90000, 1.10000, 0.90000
33685,'13185011500 ', 138.0000,1,   7,   1,   1,0.99748123, -54.448397, 1.10000, 0.90000, 1.10000, 0.90000
33686,'13185011600 ', 138.0000,1,   7,   1,   1,1.00034118, -53.871502, 1.10000, 0.90000, 1.10000, 0.90000
33687,'13187960101 ',  69.0000,1,   7,   1,   1,0.95090699, -42.220722, 1.10000, 0.90000, 1.10000, 0.90000
33688,'13187960102 ',  69.0000,1,   7,   1,   1,0.95267946, -41.507811, 1.10000, 0.90000, 1.10000, 0.90000
33689,'13187960201 ', 138.0000,1,   7,   1,   1,0.95675069, -38.793784, 1.10000, 0.90000, 1.10000, 0.90000
33690,'13187960202 ',  69.0000,1,   7,   1,   1,0.95346552, -41.133711, 1.10000, 0.90000, 1.10000, 0.90000
33691,'13189950100 ',  69.0000,1,   7,   1,   1,1.00414336, -27.984713, 1.10000, 0.90000, 1.10000, 0.90000
33692,'13189950200 ', 230.0000,1,   7,   1,   1,1.00938845, -26.601884, 1.10000, 0.90000, 1.10000, 0.90000
33693,'13189950300 ',  69.0000,1,   7,   1,   1,1.00441980, -27.409465, 1.10000, 0.90000, 1.10000, 0.90000
33694,'13189950400 ', 230.0000,1,   7,   1,   1,1.01032948, -25.972216, 1.10000, 0.90000, 1.10000, 0.90000
33695,'13189950500 ',  69.0000,1,   7,   1,   1,0.99461859, -27.584214, 1.10000, 0.90000, 1.10000, 0.90000
33696,'13191110100 ', 138.0000,1,   7,   1,   1,0.98221296, -35.111124, 1.10000, 0.90000, 1.10000, 0.90000
33697,'13191110200 ', 138.0000,1,   7,   1,   1,0.98753124, -35.489260, 1.10000, 0.90000, 1.10000, 0.90000
33698,'13191110300 ', 138.0000,1,   7,   1,   1,0.99376303, -36.732969, 1.10000, 0.90000, 1.10000, 0.90000
33699,'13193000100 ',  69.0000,1,   7,   1,   1,0.98004895, -37.762487, 1.10000, 0.90000, 1.10000, 0.90000
33700,'13193000200 ',  69.0000,1,   7,   1,   1,0.97375107, -40.335125, 1.10000, 0.90000, 1.10000, 0.90000
33701,'13193000300 ',  69.0000,1,   7,   1,   1,0.99185908, -41.323235, 1.10000, 0.90000, 1.10000, 0.90000
33702,'13193000400 ',  69.0000,1,   7,   1,   1,0.97851580, -39.565114, 1.10000, 0.90000, 1.10000, 0.90000
33703,'13195020100 ',  69.0000,1,   7,   1,   1,0.99469841, -35.343190, 1.10000, 0.90000, 1.10000, 0.90000
33704,'13195020200 ', 138.0000,1,   7,   1,   1,1.01056087, -32.767740, 1.10000, 0.90000, 1.10000, 0.90000
33705,'13195020300 ', 230.0000,1,   7,   1,   1,1.01663160, -31.099767, 1.10000, 0.90000, 1.10000, 0.90000
33706,'13195020400 ', 138.0000,1,   7,   1,   1,1.01488554, -31.923201, 1.10000, 0.90000, 1.10000, 0.90000
33707,'13195020500 ', 230.0000,1,   7,   1,   1,1.01847041, -31.505084, 1.10000, 0.90000, 1.10000, 0.90000
33708,'13195020600 ', 138.0000,1,   7,   1,   1,1.00753224, -33.354344, 1.10000, 0.90000, 1.10000, 0.90000
33709,'13197920100 ',  69.0000,1,   7,   1,   1,0.99323863, -29.467540, 1.10000, 0.90000, 1.10000, 0.90000
33710,'13197920200 ', 138.0000,1,   7,   1,   1,0.98082399, -38.497648, 1.10000, 0.90000, 1.10000, 0.90000
33711,'13199970500 ',  69.0000,1,   7,   1,   1,0.98596507, -34.427845, 1.10000, 0.90000, 1.10000, 0.90000
33712,'13199970600 ', 138.0000,1,   7,   1,   1,0.98492461, -32.667302, 1.10000, 0.90000, 1.10000, 0.90000
33713,'13199970700 ', 138.0000,1,   7,   1,   1,0.98748308, -32.375681, 1.10000, 0.90000, 1.10000, 0.90000
33714,'13199970800 ', 138.0000,1,   7,   1,   1,0.98538923, -32.743090, 1.10000, 0.90000, 1.10000, 0.90000
33715,'13201950100 ',  69.0000,1,   7,   1,   1,0.96194458, -49.256087, 1.10000, 0.90000, 1.10000, 0.90000
33716,'13201950200 ',  69.0000,1,   7,   1,   1,0.96705079, -49.098569, 1.10000, 0.90000, 1.10000, 0.90000
33717,'13201950300 ', 138.0000,1,   7,   1,   1,0.97183603, -49.474007, 1.10000, 0.90000, 1.10000, 0.90000
33718,'13205090100 ', 138.0000,1,   7,   1,   1,1.01985216, -48.308647, 1.10000, 0.90000, 1.10000, 0.90000
33719,'13205090200 ', 138.0000,1,   7,   1,   1,1.00538373, -50.597003, 1.10000, 0.90000, 1.10000, 0.90000
33720,'13205090300 ',  69.0000,1,   7,   1,   1,0.98848116, -51.483773, 1.10000, 0.90000, 1.10000, 0.90000
33721,'13205090400 ',  69.0000,1,   7,   1,   1,0.98079562, -52.443115, 1.10000, 0.90000, 1.10000, 0.90000
33722,'13205090500 ',  69.0000,1,   7,   1,   1,0.97503716, -53.374930, 1.10000, 0.90000, 1.10000, 0.90000
33723,'13207050101 ',  69.0000,1,   7,   1,   1,0.97742158, -33.872250, 1.10000, 0.90000, 1.10000, 0.90000
33724,'13207050102 ', 500.0000,1,   7,   1,   1,1.01831675, -26.052081, 1.10000, 0.90000, 1.10000, 0.90000
33725,'13207050200 ',  69.0000,1,   7,   1,   1,0.98843986, -32.608904, 1.10000, 0.90000, 1.10000, 0.90000
33726,'13207050301 ',  69.0000,1,   7,   1,   1,1.00587606, -27.781277, 1.10000, 0.90000, 1.10000, 0.90000
33727,'13207050302 ', 138.0000,1,   7,   1,   1,1.01933193, -27.020587, 1.10000, 0.90000, 1.10000, 0.90000
33728,'13209950100 ',  69.0000,1,   7,   1,   1,0.99437207, -29.185361, 1.10000, 0.90000, 1.10000, 0.90000
33729,'13209950200 ',  69.0000,1,   7,   1,   1,1.00131381, -28.151630, 1.10000, 0.90000, 1.10000, 0.90000
33730,'13209950300 ',  69.0000,1,   7,   1,   1,0.98757607, -30.597806, 1.10000, 0.90000, 1.10000, 0.90000
33731,'13211010100 ',  69.0000,1,   7,   1,   1,0.99252927, -33.869423, 1.10000, 0.90000, 1.10000, 0.90000
33732,'13211010200 ', 138.0000,1,   7,   1,   1,0.99103677, -33.562166, 1.10000, 0.90000, 1.10000, 0.90000
33733,'13211010300 ', 138.0000,1,   7,   1,   1,0.99229485, -32.185494, 1.10000, 0.90000, 1.10000, 0.90000
33734,'13211010400 ',  69.0000,1,   7,   1,   1,0.98258913, -32.800607, 1.10000, 0.90000, 1.10000, 0.90000
33735,'13211010500 ', 138.0000,1,   7,   1,   1,0.99417734, -31.957161, 1.10000, 0.90000, 1.10000, 0.90000
33736,'13213010100 ',  69.0000,1,   7,   1,   1,0.97993535, -29.848319, 1.10000, 0.90000, 1.10000, 0.90000
33737,'13213010201 ',  69.0000,1,   7,   1,   1,0.98450392, -31.745196, 1.10000, 0.90000, 1.10000, 0.90000
33738,'13213010202 ', 138.0000,1,   7,   1,   1,0.99940342, -27.432425, 1.10000, 0.90000, 1.10000, 0.90000
33739,'13213010300 ',  69.0000,1,   7,   1,   1,0.99285507, -28.814038, 1.10000, 0.90000, 1.10000, 0.90000
33740,'13213010400 ', 138.0000,1,   7,   1,   1,1.00525045, -26.746070, 1.10000, 0.90000, 1.10000, 0.90000
33741,'13213010500 ',  69.0000,1,   7,   1,   1,1.00019848, -27.281114, 1.10000, 0.90000, 1.10000, 0.90000
33742,'13213010600 ', 138.0000,1,   7,   1,   1,1.00780535, -27.246118, 1.10000, 0.90000, 1.10000, 0.90000
33743,'13213010700 ', 138.0000,1,   7,   1,   1,1.01065397, -26.398640, 1.10000, 0.90000, 1.10000, 0.90000
33744,'13215000200 ', 138.0000,1,   7,   1,   1,0.96717042, -37.421794, 1.10000, 0.90000, 1.10000, 0.90000
33745,'13215000300 ',  69.0000,1,   7,   1,   1,0.99553174, -36.662871, 1.10000, 0.90000, 1.10000, 0.90000
33746,'13215000400 ',  69.0000,1,   7,   1,   1,1.00700688, -36.341688, 1.10000, 0.90000, 1.10000, 0.90000
33747,'13215000800 ',  69.0000,1,   7,   1,   1,0.96296340, -38.309831, 1.10000, 0.90000, 1.10000, 0.90000
33748,'13215000900 ', 138.0000,1,   7,   1,   1,0.96614838, -37.551130, 1.10000, 0.90000, 1.10000, 0.90000
33749,'13215001000 ',  69.0000,1,   7,   1,   1,0.96146858, -38.032805, 1.10000, 0.90000, 1.10000, 0.90000
33750,'13215001100 ', 138.0000,1,   7,   1,   1,0.96547616, -37.642733, 1.10000, 0.90000, 1.10000, 0.90000
33751,'13215001200 ',  69.0000,1,   7,   1,   1,0.96012521, -38.142399, 1.10000, 0.90000, 1.10000, 0.90000
33752,'13215001400 ',  69.0000,1,   7,   1,   1,0.96315783, -38.457073, 1.10000, 0.90000, 1.10000, 0.90000
33753,'13215001600 ',  69.0000,1,   7,   1,   1,0.99999970, -36.387355, 1.10000, 0.90000, 1.10000, 0.90000
33754,'13215001800 ',  69.0000,1,   7,   1,   1,0.95949173, -38.158334, 1.10000, 0.90000, 1.10000, 0.90000
33755,'13215002000 ',  69.0000,1,   7,   1,   1,0.96123827, -38.627284, 1.10000, 0.90000, 1.10000, 0.90000
33756,'13215002100 ',  69.0000,1,   7,   1,   1,0.95989662, -38.133144, 1.10000, 0.90000, 1.10000, 0.90000
33757,'13215002200 ', 138.0000,1,   7,   1,   1,0.96515769, -37.738441, 1.10000, 0.90000, 1.10000, 0.90000
33758,'13215002300 ',  69.0000,1,   7,   1,   1,0.96224487, -38.647437, 1.10000, 0.90000, 1.10000, 0.90000
33759,'13215002400 ',  69.0000,1,   7,   1,   1,0.96258241, -38.670690, 1.10000, 0.90000, 1.10000, 0.90000
33760,'13215002500 ',  69.0000,1,   7,   1,   1,0.96065444, -38.975597, 1.10000, 0.90000, 1.10000, 0.90000
33761,'13215002700 ',  69.0000,1,   7,   1,   1,0.96061480, -38.946835, 1.10000, 0.90000, 1.10000, 0.90000
33762,'13215002800 ', 138.0000,1,   7,   1,   1,0.96516657, -37.757231, 1.10000, 0.90000, 1.10000, 0.90000
33763,'13215002901 ',  69.0000,1,   7,   1,   1,0.96078199, -38.710558, 1.10000, 0.90000, 1.10000, 0.90000
33764,'13215002902 ', 138.0000,1,   7,   1,   1,0.96559250, -37.784244, 1.10000, 0.90000, 1.10000, 0.90000
33765,'13215003000 ', 138.0000,1,   7,   1,   1,0.96526623, -37.789640, 1.10000, 0.90000, 1.10000, 0.90000
33766,'13215003200 ',  69.0000,1,   7,   1,   1,0.96034545, -38.770292, 1.10000, 0.90000, 1.10000, 0.90000
33767,'13215003301 ',  69.0000,1,   7,   1,   1,0.95877242, -38.943594, 1.10000, 0.90000, 1.10000, 0.90000
33768,'13215003302 ',  69.0000,1,   7,   1,   1,0.95899439, -38.937478, 1.10000, 0.90000, 1.10000, 0.90000
33769,'13215003400 ',  69.0000,1,   7,   1,   1,0.95917779, -39.002453, 1.10000, 0.90000, 1.10000, 0.90000
33770,'13215010104 ',  69.0000,1,   7,   1,   1,0.96343809, -37.566525, 1.10000, 0.90000, 1.10000, 0.90000
33771,'13215010106 ', 138.0000,1,   7,   1,   1,0.97269195, -35.749070, 1.10000, 0.90000, 1.10000, 0.90000
33772,'13215010107 ', 138.0000,1,   7,   1,   1,0.99786633, -31.482821, 1.10000, 0.90000, 1.10000, 0.90000
33773,'13215010201 ', 138.0000,1,   7,   1,   1,0.96914035, -36.569864, 1.10000, 0.90000, 1.10000, 0.90000
33774,'13215010203 ', 138.0000,1,   7,   1,   1,0.96805817, -36.053939, 1.10000, 0.90000, 1.10000, 0.90000
33775,'13215010204 ', 138.0000,1,   7,   1,   1,0.96707630, -36.170752, 1.10000, 0.90000, 1.10000, 0.90000
33776,'13215010205 ',  69.0000,1,   7,   1,   1,0.96032423, -38.048262, 1.10000, 0.90000, 1.10000, 0.90000
33777,'13215010301 ',  69.0000,1,   7,   1,   1,0.96232927, -37.226706, 1.10000, 0.90000, 1.10000, 0.90000
33778,'13215010302 ', 138.0000,1,   7,   1,   1,0.96763813, -37.102264, 1.10000, 0.90000, 1.10000, 0.90000
33779,'13215010401 ',  69.0000,1,   7,   1,   1,0.96048194, -38.106414, 1.10000, 0.90000, 1.10000, 0.90000
33780,'13215010402 ', 138.0000,1,   7,   1,   1,0.96723509, -37.344442, 1.10000, 0.90000, 1.10000, 0.90000
33781,'13215010501 ',  69.0000,1,   7,   1,   1,0.96272820, -37.862204, 1.10000, 0.90000, 1.10000, 0.90000
33782,'13215010502 ', 138.0000,1,   7,   1,   1,0.97394240, -35.700104, 1.10000, 0.90000, 1.10000, 0.90000
33783,'13215010602 ',  69.0000,1,   7,   1,   1,0.96171558, -38.434052, 1.10000, 0.90000, 1.10000, 0.90000
33784,'13215010605 ', 138.0000,1,   7,   1,   1,0.97247827, -35.864121, 1.10000, 0.90000, 1.10000, 0.90000
33785,'13215010606 ',  69.0000,1,   7,   1,   1,0.96567219, -37.456805, 1.10000, 0.90000, 1.10000, 0.90000
33786,'13215010607 ',  69.0000,1,   7,   1,   1,0.96213615, -38.223156, 1.10000, 0.90000, 1.10000, 0.90000
33787,'13215010608 ',  69.0000,1,   7,   1,   1,0.96129149, -38.241498, 1.10000, 0.90000, 1.10000, 0.90000
33788,'13215010701 ',  69.0000,1,   7,   1,   1,0.96082705, -38.503043, 1.10000, 0.90000, 1.10000, 0.90000
33789,'13215010702 ',  69.0000,1,   7,   1,   1,0.95965350, -38.662641, 1.10000, 0.90000, 1.10000, 0.90000
33790,'13215010703 ',  69.0000,1,   7,   1,   1,0.95912522, -38.766952, 1.10000, 0.90000, 1.10000, 0.90000
33791,'13215010801 ',  69.0000,1,   7,   1,   1,0.95863402, -39.014823, 1.10000, 0.90000, 1.10000, 0.90000
33792,'13215010802 ',  69.0000,1,   7,   1,   1,0.97085160, -36.337327, 1.10000, 0.90000, 1.10000, 0.90000
33793,'13215011100 ', 138.0000,1,   7,   1,   1,0.98482788, -37.364738, 1.10000, 0.90000, 1.10000, 0.90000
33794,'13215011200 ',  69.0000,1,   7,   1,   1,0.95969957, -38.153027, 1.10000, 0.90000, 1.10000, 0.90000
33795,'13215011400 ', 138.0000,1,   7,   1,   1,0.98896635, -37.194796, 1.10000, 0.90000, 1.10000, 0.90000
33796,'13215011500 ',  69.0000,1,   7,   1,   1,0.95974398, -39.153800, 1.10000, 0.90000, 1.10000, 0.90000
33797,'13217100100 ', 138.0000,1,   7,   1,   1,0.96715218, -38.724850, 1.10000, 0.90000, 1.10000, 0.90000
33798,'13217100201 ', 138.0000,1,   7,   1,   1,0.97669250, -35.480101, 1.10000, 0.90000, 1.10000, 0.90000
33799,'13217100202 ', 138.0000,1,   7,   1,   1,0.98232991, -35.172524, 1.10000, 0.90000, 1.10000, 0.90000
33800,'13217100300 ', 138.0000,1,   7,   1,   1,0.96937793, -37.427818, 1.10000, 0.90000, 1.10000, 0.90000
33801,'13217100400 ', 138.0000,1,   7,   1,   1,0.96741760, -38.092733, 1.10000, 0.90000, 1.10000, 0.90000
33802,'13217100501 ', 230.0000,1,   7,   1,   1,0.96572584, -36.841945, 1.10000, 0.90000, 1.10000, 0.90000
33803,'13217100502 ', 138.0000,1,   7,   1,   1,0.96110517, -38.496507, 1.10000, 0.90000, 1.10000, 0.90000
33804,'13217100600 ', 230.0000,1,   7,   1,   1,0.96956092, -36.085583, 1.10000, 0.90000, 1.10000, 0.90000
33805,'13217100700 ', 138.0000,1,   7,   1,   1,0.96756417, -37.634499, 1.10000, 0.90000, 1.10000, 0.90000
33806,'13217100800 ', 230.0000,1,   7,   1,   1,0.97621471, -34.340863, 1.10000, 0.90000, 1.10000, 0.90000
33807,'13217100901 ',  69.0000,1,   7,   1,   1,0.95904225, -39.279469, 1.10000, 0.90000, 1.10000, 0.90000
33808,'13217100902 ', 138.0000,1,   7,   1,   1,0.95625800, -39.190085, 1.10000, 0.90000, 1.10000, 0.90000
33809,'13217100903 ', 138.0000,1,   7,   1,   1,0.95307750, -39.657253, 1.10000, 0.90000, 1.10000, 0.90000
33810,'13219030100 ', 230.0000,1,   7,   1,   1,1.01563776, -33.424415, 1.10000, 0.90000, 1.10000, 0.90000
33811,'13219030200 ',  69.0000,1,   7,   1,   1,0.99065435, -35.607456, 1.10000, 0.90000, 1.10000, 0.90000
33812,'13219030300 ',  69.0000,1,   7,   1,   1,0.99525815, -35.229313, 1.10000, 0.90000, 1.10000, 0.90000
33813,'13219030400 ', 138.0000,1,   7,   1,   1,0.98601228, -34.822381, 1.10000, 0.90000, 1.10000, 0.90000
33814,'13219030500 ',  69.0000,1,   7,   1,   1,0.99230772, -33.304054, 1.10000, 0.90000, 1.10000, 0.90000
33815,'13219030600 ', 138.0000,1,   7,   1,   1,0.98771101, -34.612581, 1.10000, 0.90000, 1.10000, 0.90000
33816,'13221960100 ', 138.0000,1,   7,   1,   1,1.01116180, -30.098506, 1.10000, 0.90000, 1.10000, 0.90000
33817,'13221960201 ',  69.0000,1,   7,   1,   1,0.99633038, -32.893242, 1.10000, 0.90000, 1.10000, 0.90000
33818,'13221960202 ', 230.0000,1,   7,   1,   1,1.01598096, -29.229579, 1.10000, 0.90000, 1.10000, 0.90000
33819,'13221960300 ', 230.0000,1,   7,   1,   1,1.01556897, -28.203289, 1.10000, 0.90000, 1.10000, 0.90000
33820,'13223120101 ', 138.0000,1,   7,   1,   1,0.96371418, -35.117923, 1.10000, 0.90000, 1.10000, 0.90000
33821,'13223120102 ', 138.0000,1,   7,   1,   1,0.96076363, -35.064105, 1.10000, 0.90000, 1.10000, 0.90000
33822,'13223120103 ', 138.0000,1,   7,   1,   1,0.96438819, -34.542531, 1.10000, 0.90000, 1.10000, 0.90000
33823,'13223120104 ', 138.0000,1,   7,   1,   1,0.97022802, -33.759040, 1.10000, 0.90000, 1.10000, 0.90000
33824,'13223120202 ', 138.0000,1,   7,   1,   1,0.95778841, -35.278361, 1.10000, 0.90000, 1.10000, 0.90000
33825,'13223120203 ', 138.0000,1,   7,   1,   1,0.95854449, -35.357243, 1.10000, 0.90000, 1.10000, 0.90000
33826,'13223120204 ', 138.0000,1,   7,   1,   1,0.95878690, -35.121126, 1.10000, 0.90000, 1.10000, 0.90000
33827,'13223120301 ',  69.0000,1,   7,   1,   1,0.95130932, -33.966275, 1.10000, 0.90000, 1.10000, 0.90000
33828,'13223120302 ', 138.0000,1,   7,   1,   1,0.96360129, -33.861790, 1.10000, 0.90000, 1.10000, 0.90000
33829,'13223120303 ', 138.0000,1,   7,   1,   1,0.96454471, -33.467398, 1.10000, 0.90000, 1.10000, 0.90000
33830,'13223120400 ', 138.0000,1,   7,   1,   1,0.96679223, -32.654106, 1.10000, 0.90000, 1.10000, 0.90000
33831,'13223120501 ', 138.0000,1,   7,   1,   1,0.95731020, -35.320213, 1.10000, 0.90000, 1.10000, 0.90000
33832,'13223120502 ',  69.0000,1,   7,   1,   1,0.95142436, -34.529970, 1.10000, 0.90000, 1.10000, 0.90000
33833,'13223120503 ',  69.0000,1,   7,   1,   1,0.94707853, -34.646620, 1.10000, 0.90000, 1.10000, 0.90000
33834,'13223120601 ', 138.0000,1,   7,   1,   1,0.95929092, -34.492612, 1.10000, 0.90000, 1.10000, 0.90000
33835,'13223120602 ',  69.0000,1,   7,   1,   1,0.95118606, -35.138099, 1.10000, 0.90000, 1.10000, 0.90000
33836,'13223120603 ', 138.0000,1,   7,   1,   1,0.95745414, -35.293654, 1.10000, 0.90000, 1.10000, 0.90000
33837,'13223120604 ',  69.0000,1,   7,   1,   1,0.95328021, -35.307068, 1.10000, 0.90000, 1.10000, 0.90000
33838,'13223120605 ',  69.0000,1,   7,   1,   1,0.95251346, -34.517078, 1.10000, 0.90000, 1.10000, 0.90000
33839,'13225040101 ',  69.0000,1,   7,   1,   1,0.98720717, -33.655761, 1.10000, 0.90000, 1.10000, 0.90000
33840,'13225040102 ',  69.0000,1,   7,   1,   1,0.98599356, -33.288757, 1.10000, 0.90000, 1.10000, 0.90000
33841,'13225040200 ', 138.0000,1,   7,   1,   1,0.99053568, -34.181094, 1.10000, 0.90000, 1.10000, 0.90000
33842,'13225040301 ',  69.0000,1,   7,   1,   1,0.98677945, -35.544011, 1.10000, 0.90000, 1.10000, 0.90000
33843,'13225040302 ',  69.0000,1,   7,   1,   1,0.98425168, -35.594356, 1.10000, 0.90000, 1.10000, 0.90000
33844,'13225040400 ',  69.0000,1,   7,   1,   1,0.98369730, -36.445456, 1.10000, 0.90000, 1.10000, 0.90000
33845,'13227050100 ',  69.0000,1,   7,   1,   1,0.96515381, -33.912285, 1.10000, 0.90000, 1.10000, 0.90000
33846,'13227050200 ', 138.0000,1,   7,   1,   1,0.97750574, -33.080870, 1.10000, 0.90000, 1.10000, 0.90000
33847,'13227050300 ', 138.0000,1,   7,   1,   1,0.98539621, -31.458478, 1.10000, 0.90000, 1.10000, 0.90000
33848,'13227050400 ',  69.0000,1,   7,   1,   1,0.96647364, -33.535478, 1.10000, 0.90000, 1.10000, 0.90000
33849,'13227050500 ',  69.0000,1,   7,   1,   1,0.96707201, -33.789168, 1.10000, 0.90000, 1.10000, 0.90000
33850,'13227050600 ', 138.0000,1,   7,   1,   1,0.96710324, -36.571869, 1.10000, 0.90000, 1.10000, 0.90000
33851,'13229960100 ',  69.0000,1,   7,   1,   1,0.98983282, -37.513250, 1.10000, 0.90000, 1.10000, 0.90000
33852,'13229960200 ', 138.0000,1,   7,   1,   1,1.00090420, -36.037806, 1.10000, 0.90000, 1.10000, 0.90000
33853,'13229960300 ', 138.0000,1,   7,   1,   1,1.00414753, -37.569452, 1.10000, 0.90000, 1.10000, 0.90000
33854,'13229960400 ', 138.0000,1,   7,   1,   1,1.00885236, -38.932707, 1.10000, 0.90000, 1.10000, 0.90000
33855,'13231010100 ', 138.0000,1,   7,   1,   1,0.98769391, -35.515256, 1.10000, 0.90000, 1.10000, 0.90000
33856,'13231010200 ',  69.0000,1,   7,   1,   1,0.95887530, -36.575007, 1.10000, 0.90000, 1.10000, 0.90000
33857,'13231010300 ',  69.0000,1,   7,   1,   1,0.99060631, -33.928466, 1.10000, 0.90000, 1.10000, 0.90000
33858,'13231010400 ', 138.0000,1,   7,   1,   1,1.00421762, -34.469072, 1.10000, 0.90000, 1.10000, 0.90000
33859,'13233010100 ',  69.0000,1,   7,   1,   1,0.98240334, -28.486585, 1.10000, 0.90000, 1.10000, 0.90000
33860,'13233010200 ', 138.0000,1,   7,   1,   1,1.00229979, -25.815156, 1.10000, 0.90000, 1.10000, 0.90000
33861,'13233010300 ', 138.0000,1,   7,   1,   1,1.01738095, -23.999328, 1.10000, 0.90000, 1.10000, 0.90000
33862,'13233010400 ', 138.0000,1,   7,   1,   1,1.01521862, -24.333442, 1.10000, 0.90000, 1.10000, 0.90000
33863,'13233010500 ', 138.0000,1,   7,   1,   1,1.00748646, -25.229496, 1.10000, 0.90000, 1.10000, 0.90000
33864,'13233010600 ', 138.0000,1,   7,   1,   1,1.00488067, -25.198031, 1.10000, 0.90000, 1.10000, 0.90000
33865,'13233010700 ',  69.0000,1,   7,   1,   1,0.98485434, -28.121859, 1.10000, 0.90000, 1.10000, 0.90000
33866,'13235950100 ', 138.0000,1,   7,   1,   1,0.99870843, -38.261483, 1.10000, 0.90000, 1.10000, 0.90000
33867,'13235950200 ',  69.0000,1,   7,   1,   1,0.97660565, -38.146965, 1.10000, 0.90000, 1.10000, 0.90000
33868,'13235950300 ',  69.0000,1,   7,   1,   1,0.97312373, -38.192642, 1.10000, 0.90000, 1.10000, 0.90000
33869,'13237960101 ',  69.0000,1,   7,   1,   1,1.01253128, -26.177542, 1.10000, 0.90000, 1.10000, 0.90000
33870,'13237960102 ', 138.0000,1,   7,   1,   1,1.01267922, -26.140201, 1.10000, 0.90000, 1.10000, 0.90000
33871,'13237960201 ',  69.0000,1,   7,   1,   1,0.98745424, -29.529674, 1.10000, 0.90000, 1.10000, 0.90000
33872,'13237960202 ', 138.0000,1,   7,   1,   1,1.00094843, -29.320100, 1.10000, 0.90000, 1.10000, 0.90000
33873,'13237960300 ',  69.0000,1,   7,   1,   1,1.00080097, -26.853763, 1.10000, 0.90000, 1.10000, 0.90000
33874,'13239960300 ', 138.0000,1,   7,   1,   1,0.97066551, -43.456918, 1.10000, 0.90000, 1.10000, 0.90000
33875,'13241970100 ', 138.0000,1,   7,   1,   1,0.99788469, -38.970471, 1.10000, 0.90000, 1.10000, 0.90000
33876,'13241970201 ', 138.0000,1,   7,   1,   1,0.99065071, -39.231295, 1.10000, 0.90000, 1.10000, 0.90000
33877,'13241970202 ',  69.0000,1,   7,   1,   1,0.99092782, -39.855735, 1.10000, 0.90000, 1.10000, 0.90000
33878,'13241970301 ',  69.0000,1,   7,   1,   1,0.98170173, -39.123204, 1.10000, 0.90000, 1.10000, 0.90000
33879,'13241970302 ',  69.0000,1,   7,   1,   1,0.98012751, -38.685901, 1.10000, 0.90000, 1.10000, 0.90000
33880,'13243790100 ',  69.0000,1,   7,   1,   1,0.96886176, -44.030377, 1.10000, 0.90000, 1.10000, 0.90000
33881,'13243790200 ', 138.0000,1,   7,   1,   1,0.97035283, -44.441565, 1.10000, 0.90000, 1.10000, 0.90000
33882,'13245000100 ',  69.0000,1,   7,   1,   1,0.97259170, -31.001822, 1.10000, 0.90000, 1.10000, 0.90000
33883,'13245000200 ',  69.0000,1,   7,   1,   1,0.97538817, -30.985778, 1.10000, 0.90000, 1.10000, 0.90000
33884,'13245000300 ', 138.0000,1,   7,   1,   1,0.98783892, -29.856645, 1.10000, 0.90000, 1.10000, 0.90000
33885,'13245000600 ',  69.0000,1,   7,   1,   1,0.97607207, -30.862961, 1.10000, 0.90000, 1.10000, 0.90000
33886,'13245000700 ',  69.0000,1,   7,   1,   1,0.97714877, -30.842371, 1.10000, 0.90000, 1.10000, 0.90000
33887,'13245000900 ',  69.0000,1,   7,   1,   1,0.97675294, -30.848023, 1.10000, 0.90000, 1.10000, 0.90000
33888,'13245001000 ',  69.0000,1,   7,   1,   1,0.97528183, -30.981861, 1.10000, 0.90000, 1.10000, 0.90000
33889,'13245001100 ',  69.0000,1,   7,   1,   1,0.97181112, -30.992673, 1.10000, 0.90000, 1.10000, 0.90000
33890,'13245001200 ',  69.0000,1,   7,   1,   1,0.97232431, -30.961271, 1.10000, 0.90000, 1.10000, 0.90000
33891,'13245001300 ',  69.0000,1,   7,   1,   1,0.97384322, -30.978251, 1.10000, 0.90000, 1.10000, 0.90000
33892,'13245001400 ',  69.0000,1,   7,   1,   1,0.97491115, -30.880682, 1.10000, 0.90000, 1.10000, 0.90000
33893,'13245001500 ',  69.0000,1,   7,   1,   1,0.97534269, -30.875348, 1.10000, 0.90000, 1.10000, 0.90000
33894,'13245001601 ',  69.0000,1,   7,   1,   1,0.97274679, -30.894486, 1.10000, 0.90000, 1.10000, 0.90000
33895,'13245001602 ',  69.0000,1,   7,   1,   1,0.97346407, -30.876519, 1.10000, 0.90000, 1.10000, 0.90000
33896,'13245010101 ', 138.0000,1,   7,   1,   1,0.98624283, -29.942047, 1.10000, 0.90000, 1.10000, 0.90000
33897,'13245010104 ',  69.0000,1,   7,   1,   1,0.97731763, -30.737668, 1.10000, 0.90000, 1.10000, 0.90000
33898,'13245010105 ', 138.0000,1,   7,   1,   1,0.98514301, -29.862769, 1.10000, 0.90000, 1.10000, 0.90000
33899,'13245010106 ',  69.0000,1,   7,   1,   1,0.97722280, -30.745308, 1.10000, 0.90000, 1.10000, 0.90000
33900,'13245010107 ',  69.0000,1,   7,   1,   1,0.97552258, -30.799123, 1.10000, 0.90000, 1.10000, 0.90000
33901,'13245010201 ', 138.0000,1,   7,   1,   1,0.98432660, -29.915266, 1.10000, 0.90000, 1.10000, 0.90000
33902,'13245010203 ',  69.0000,1,   7,   1,   1,0.97050422, -30.877950, 1.10000, 0.90000, 1.10000, 0.90000
33903,'13245010204 ',  69.0000,1,   7,   1,   1,0.97065628, -30.773438, 1.10000, 0.90000, 1.10000, 0.90000
33904,'13245010300 ',  69.0000,1,   7,   1,   1,0.97284138, -30.941471, 1.10000, 0.90000, 1.10000, 0.90000
33905,'13245010400 ',  69.0000,1,   7,   1,   1,0.97411942, -30.807380, 1.10000, 0.90000, 1.10000, 0.90000
33906,'13245010504 ',  69.0000,1,   7,   1,   1,0.96810240, -30.858016, 1.10000, 0.90000, 1.10000, 0.90000
33907,'13245010506 ',  69.0000,1,   7,   1,   1,0.97052360, -30.464402, 1.10000, 0.90000, 1.10000, 0.90000
33908,'13245010507 ',  69.0000,1,   7,   1,   1,0.97086936, -30.764835, 1.10000, 0.90000, 1.10000, 0.90000
33909,'13245010508 ',  69.0000,1,   7,   1,   1,0.97157609, -30.446593, 1.10000, 0.90000, 1.10000, 0.90000
33910,'13245010509 ',  69.0000,1,   7,   1,   1,0.97065693, -30.532547, 1.10000, 0.90000, 1.10000, 0.90000
33911,'13245010510 ', 138.0000,1,   7,   1,   1,0.98072392, -28.917747, 1.10000, 0.90000, 1.10000, 0.90000
33912,'13245010511 ', 138.0000,1,   7,   1,   1,0.98202515, -28.816797, 1.10000, 0.90000, 1.10000, 0.90000
33913,'13245010512 ',  69.0000,1,   7,   1,   1,0.96887416, -30.764241, 1.10000, 0.90000, 1.10000, 0.90000
33914,'13245010513 ',  69.0000,1,   7,   1,   1,0.96947300, -30.657994, 1.10000, 0.90000, 1.10000, 0.90000
33915,'13245010600 ', 138.0000,1,   7,   1,   1,0.99556106, -29.685699, 1.10000, 0.90000, 1.10000, 0.90000
33916,'13245010706 ', 138.0000,1,   7,   1,   1,0.98615271, -28.064436, 1.10000, 0.90000, 1.10000, 0.90000
33917,'13245010707 ',  69.0000,1,   7,   1,   1,0.96870339, -30.697862, 1.10000, 0.90000, 1.10000, 0.90000
33918,'13245010708 ',  69.0000,1,   7,   1,   1,0.96965814, -30.633846, 1.10000, 0.90000, 1.10000, 0.90000
33919,'13245010709 ',  69.0000,1,   7,   1,   1,0.97056675, -30.462067, 1.10000, 0.90000, 1.10000, 0.90000
33920,'13245010710 ',  69.0000,1,   7,   1,   1,0.96891403, -30.470000, 1.10000, 0.90000, 1.10000, 0.90000
33921,'13245010711 ',  69.0000,1,   7,   1,   1,0.96859515, -30.344335, 1.10000, 0.90000, 1.10000, 0.90000
33922,'13245010712 ',  69.0000,1,   7,   1,   1,0.96823591, -30.393618, 1.10000, 0.90000, 1.10000, 0.90000
33923,'13245010800 ', 138.0000,1,   7,   1,   1,0.98552209, -28.128891, 1.10000, 0.90000, 1.10000, 0.90000
33924,'13245010903 ',  69.0000,1,   7,   1,   1,0.95703930, -30.783212, 1.10000, 0.90000, 1.10000, 0.90000
33925,'13245010904 ',  69.0000,1,   7,   1,   1,0.96282530, -30.682883, 1.10000, 0.90000, 1.10000, 0.90000
33926,'13245010905 ', 138.0000,1,   7,   1,   1,0.99447298, -26.769028, 1.10000, 0.90000, 1.10000, 0.90000
33927,'13245010906 ',  69.0000,1,   7,   1,   1,0.98260611, -27.854917, 1.10000, 0.90000, 1.10000, 0.90000
33928,'13245011000 ', 138.0000,1,   7,   1,   1,0.98967177, -29.740952, 1.10000, 0.90000, 1.10000, 0.90000
33929,'13247060101 ',  69.0000,1,   7,   1,   1,0.94980955, -42.715774, 1.10000, 0.90000, 1.10000, 0.90000
33930,'13247060102 ',  69.0000,1,   7,   1,   1,0.95438892, -41.821265, 1.10000, 0.90000, 1.10000, 0.90000
33931,'13247060201 ', 138.0000,1,   7,   1,   1,0.95168686, -41.451540, 1.10000, 0.90000, 1.10000, 0.90000
33932,'13247060202 ',  69.0000,1,   7,   1,   1,0.94603235, -42.897133, 1.10000, 0.90000, 1.10000, 0.90000
33933,'13247060304 ', 138.0000,1,   7,   1,   1,0.94648576, -40.938515, 1.10000, 0.90000, 1.10000, 0.90000
33934,'13247060305 ', 138.0000,1,   7,   1,   1,0.95503497, -40.542271, 1.10000, 0.90000, 1.10000, 0.90000
33935,'13247060306 ', 138.0000,1,   7,   1,   1,0.95699292, -40.064879, 1.10000, 0.90000, 1.10000, 0.90000
33936,'13247060307 ',  69.0000,1,   7,   1,   1,0.95278531, -39.760689, 1.10000, 0.90000, 1.10000, 0.90000
33937,'13247060308 ', 138.0000,1,   7,   1,   1,0.95368832, -40.882616, 1.10000, 0.90000, 1.10000, 0.90000
33938,'13247060309 ',  69.0000,1,   7,   1,   1,0.95066524, -42.417872, 1.10000, 0.90000, 1.10000, 0.90000
33939,'13247060403 ',  69.0000,1,   7,   1,   1,0.93879592, -42.645092, 1.10000, 0.90000, 1.10000, 0.90000
33940,'13247060404 ', 138.0000,1,   7,   1,   1,0.94921899, -40.324515, 1.10000, 0.90000, 1.10000, 0.90000
33941,'13247060405 ',  69.0000,1,   7,   1,   1,0.94039571, -41.841322, 1.10000, 0.90000, 1.10000, 0.90000
33942,'13247060406 ', 138.0000,1,   7,   1,   1,0.95109230, -40.019823, 1.10000, 0.90000, 1.10000, 0.90000
33943,'13247060407 ',  69.0000,1,   7,   1,   1,0.95289636, -40.180893, 1.10000, 0.90000, 1.10000, 0.90000
33944,'13249960100 ',  69.0000,1,   7,   1,   1,0.97757232, -42.365976, 1.10000, 0.90000, 1.10000, 0.90000
33945,'13249960200 ',  69.0000,1,   7,   1,   1,0.97331446, -43.445491, 1.10000, 0.90000, 1.10000, 0.90000
33946,'13251970200 ', 138.0000,1,   7,   1,   1,0.99510938, -26.183646, 1.10000, 0.90000, 1.10000, 0.90000
33947,'13251970300 ', 138.0000,1,   7,   1,   1,0.98428565, -27.738778, 1.10000, 0.90000, 1.10000, 0.90000
33948,'13251970400 ',  69.0000,1,   7,   1,   1,0.97351205, -29.681594, 1.10000, 0.90000, 1.10000, 0.90000
33949,'13251970500 ',  69.0000,1,   7,   1,   1,0.96870190, -30.237773, 1.10000, 0.90000, 1.10000, 0.90000
33950,'13251970600 ', 138.0000,1,   7,   1,   1,0.97948766, -28.461485, 1.10000, 0.90000, 1.10000, 0.90000
33951,'13253200100 ',  69.0000,1,   7,   1,   1,0.97309440, -49.327630, 1.10000, 0.90000, 1.10000, 0.90000
33952,'13253200200 ', 138.0000,1,   7,   1,   1,0.97095925, -49.587276, 1.10000, 0.90000, 1.10000, 0.90000
33953,'13253200300 ',  69.0000,1,   7,   1,   1,0.96983451, -50.603990, 1.10000, 0.90000, 1.10000, 0.90000
33954,'13255160100 ', 138.0000,1,   7,   1,   1,0.95654798, -38.272190, 1.10000, 0.90000, 1.10000, 0.90000
33955,'13255160200 ', 138.0000,1,   7,   1,   1,0.96247166, -38.490858, 1.10000, 0.90000, 1.10000, 0.90000
33956,'13255160300 ',  69.0000,1,   7,   1,   1,0.95133960, -39.311475, 1.10000, 0.90000, 1.10000, 0.90000
33957,'13255160400 ', 138.0000,1,   7,   1,   1,0.96181279, -37.722025, 1.10000, 0.90000, 1.10000, 0.90000
33958,'13255160500 ', 138.0000,1,   7,   1,   1,0.95946360, -37.963394, 1.10000, 0.90000, 1.10000, 0.90000
33959,'13255160600 ', 138.0000,1,   7,   1,   1,0.97242475, -35.715216, 1.10000, 0.90000, 1.10000, 0.90000
33960,'13255160700 ', 138.0000,1,   7,   1,   1,0.97196788, -36.223297, 1.10000, 0.90000, 1.10000, 0.90000
33961,'13255160800 ',  69.0000,1,   7,   1,   1,0.96176070, -38.511540, 1.10000, 0.90000, 1.10000, 0.90000
33962,'13255160900 ', 138.0000,1,   7,   1,   1,0.96609181, -37.305646, 1.10000, 0.90000, 1.10000, 0.90000
33963,'13255161000 ', 138.0000,1,   7,   1,   1,0.97066242, -37.758747, 1.10000, 0.90000, 1.10000, 0.90000
33964,'13255161100 ',  69.0000,1,   7,   1,   1,0.96335226, -38.326613, 1.10000, 0.90000, 1.10000, 0.90000
33965,'13255161200 ', 138.0000,1,   7,   1,   1,0.97228873, -36.485976, 1.10000, 0.90000, 1.10000, 0.90000
33966,'13257970100 ',  69.0000,1,   7,   1,   1,0.96406883, -39.873825, 1.10000, 0.90000, 1.10000, 0.90000
33967,'13257970200 ',  69.0000,1,   7,   1,   1,0.97497159, -36.791490, 1.10000, 0.90000, 1.10000, 0.90000
33968,'13257970301 ',  69.0000,1,   7,   1,   1,0.95456570, -40.772381, 1.10000, 0.90000, 1.10000, 0.90000
33969,'13257970302 ',  69.0000,1,   7,   1,   1,0.95092767, -41.134398, 1.10000, 0.90000, 1.10000, 0.90000
33970,'13257970400 ',  69.0000,1,   7,   1,   1,0.95020181, -41.211613, 1.10000, 0.90000, 1.10000, 0.90000
33971,'13259950100 ',  69.0000,1,   7,   1,   1,0.96693236, -41.403753, 1.10000, 0.90000, 1.10000, 0.90000
33972,'13259950400 ', 138.0000,1,   7,   1,   1,0.96962786, -41.920928, 1.10000, 0.90000, 1.10000, 0.90000
33973,'13261950100 ',  69.0000,1,   7,   1,   1,0.97642457, -43.480742, 1.10000, 0.90000, 1.10000, 0.90000
33974,'13261950200 ', 138.0000,1,   7,   1,   1,0.97594041, -45.012337, 1.10000, 0.90000, 1.10000, 0.90000
33975,'13261950300 ',  69.0000,1,   7,   1,   1,0.97106785, -44.062268, 1.10000, 0.90000, 1.10000, 0.90000
33976,'13261950400 ',  69.0000,1,   7,   1,   1,0.96842796, -45.093213, 1.10000, 0.90000, 1.10000, 0.90000
33977,'13261950500 ', 138.0000,1,   7,   1,   1,0.97559798, -46.993932, 1.10000, 0.90000, 1.10000, 0.90000
33978,'13261950600 ',  69.0000,1,   7,   1,   1,0.96867716, -44.458056, 1.10000, 0.90000, 1.10000, 0.90000
33979,'13261950700 ', 138.0000,1,   7,   1,   1,0.97662485, -45.989655, 1.10000, 0.90000, 1.10000, 0.90000
33980,'13261950800 ',  69.0000,1,   7,   1,   1,0.97327042, -47.039325, 1.10000, 0.90000, 1.10000, 0.90000
33981,'13263960100 ',  69.0000,1,   7,   1,   1,0.97848982, -34.558749, 1.10000, 0.90000, 1.10000, 0.90000
33982,'13263960200 ', 138.0000,1,   7,   1,   1,1.01314116, -31.936349, 1.10000, 0.90000, 1.10000, 0.90000
33983,'13263960300 ', 138.0000,1,   7,   1,   1,1.01139212, -31.056187, 1.10000, 0.90000, 1.10000, 0.90000
33984,'13265010200 ',  69.0000,1,   7,   1,   1,1.00950289, -27.943579, 1.10000, 0.90000, 1.10000, 0.90000
33985,'13267950100 ',  69.0000,1,   7,   1,   1,0.98310941, -28.927193, 1.10000, 0.90000, 1.10000, 0.90000
33986,'13267950201 ',  69.0000,1,   7,   1,   1,0.97834241, -29.667825, 1.10000, 0.90000, 1.10000, 0.90000
33987,'13267950202 ',  69.0000,1,   7,   1,   1,0.98578280, -29.053084, 1.10000, 0.90000, 1.10000, 0.90000
33988,'13267950300 ',  69.0000,1,   7,   1,   1,0.96477926, -32.796161, 1.10000, 0.90000, 1.10000, 0.90000
33989,'13267950400 ',  69.0000,1,   7,   1,   1,0.97527748, -32.381121, 1.10000, 0.90000, 1.10000, 0.90000
33990,'13269950100 ', 138.0000,1,   7,   1,   1,1.00292981, -36.794212, 1.10000, 0.90000, 1.10000, 0.90000
33991,'13269950200 ',  69.0000,1,   7,   1,   1,0.97595286, -37.564688, 1.10000, 0.90000, 1.10000, 0.90000
33992,'13269950300 ', 138.0000,1,   7,   1,   1,0.99488139, -38.691615, 1.10000, 0.90000, 1.10000, 0.90000
33993,'13271950100 ', 138.0000,1,   7,   1,   1,0.98634309, -39.265859, 1.10000, 0.90000, 1.10000, 0.90000
33994,'13271950200 ',  69.0000,1,   7,   1,   1,0.98923349, -41.190795, 1.10000, 0.90000, 1.10000, 0.90000
33995,'13271950500 ', 230.0000,1,   7,   1,   1,0.99333400, -41.005249, 1.10000, 0.90000, 1.10000, 0.90000
33996,'13273120200 ', 138.0000,1,   7,   1,   1,0.97073454, -45.700365, 1.10000, 0.90000, 1.10000, 0.90000
33997,'13273120300 ', 138.0000,1,   7,   1,   1,0.97093534, -46.361446, 1.10000, 0.90000, 1.10000, 0.90000
33998,'13273120400 ', 138.0000,1,   7,   1,   1,0.97167969, -47.536792, 1.10000, 0.90000, 1.10000, 0.90000
33999,'13273120500 ', 138.0000,1,   7,   1,   1,0.97295439, -48.777434, 1.10000, 0.90000, 1.10000, 0.90000
34000,'13275960100 ',  69.0000,1,   7,   1,   1,0.97813946, -53.598181, 1.10000, 0.90000, 1.10000, 0.90000
34001,'13275960200 ',  69.0000,1,   7,   1,   1,0.97163224, -53.808377, 1.10000, 0.90000, 1.10000, 0.90000
34002,'13275960300 ',  69.0000,1,   7,   1,   1,0.98243546, -54.169622, 1.10000, 0.90000, 1.10000, 0.90000
34003,'13275960400 ',  69.0000,1,   7,   1,   1,0.98094583, -54.566627, 1.10000, 0.90000, 1.10000, 0.90000
34004,'13275960500 ',  69.0000,1,   7,   1,   1,0.97476673, -54.233133, 1.10000, 0.90000, 1.10000, 0.90000
34005,'13275960600 ',  69.0000,1,   7,   1,   1,0.96741575, -54.054479, 1.10000, 0.90000, 1.10000, 0.90000
34006,'13275960700 ', 138.0000,1,   7,   1,   1,0.98192340, -52.133557, 1.10000, 0.90000, 1.10000, 0.90000
34007,'13275960800 ', 138.0000,1,   7,   1,   1,0.97921884, -52.346539, 1.10000, 0.90000, 1.10000, 0.90000
34008,'13275960900 ',  69.0000,1,   7,   1,   1,0.96599513, -54.081202, 1.10000, 0.90000, 1.10000, 0.90000
34009,'13275961000 ',  69.0000,1,   7,   1,   1,0.96327746, -54.100907, 1.10000, 0.90000, 1.10000, 0.90000
34010,'13275961100 ',  69.0000,1,   7,   1,   1,0.95918477, -54.305721, 1.10000, 0.90000, 1.10000, 0.90000
34011,'13277960100 ', 138.0000,1,   7,   1,   1,0.97009534, -50.952556, 1.10000, 0.90000, 1.10000, 0.90000
34012,'13277960200 ',  69.0000,1,   7,   1,   1,0.96610945, -53.100811, 1.10000, 0.90000, 1.10000, 0.90000
34013,'13277960300 ', 138.0000,1,   7,   1,   1,0.96927381, -51.559022, 1.10000, 0.90000, 1.10000, 0.90000
34014,'13277960400 ',  69.0000,1,   7,   1,   1,0.96851897, -52.760452, 1.10000, 0.90000, 1.10000, 0.90000
34015,'13277960500 ',  69.0000,1,   7,   1,   1,0.96839565, -52.981866, 1.10000, 0.90000, 1.10000, 0.90000
34016,'13277960600 ', 138.0000,1,   7,   1,   1,0.96867442, -52.221393, 1.10000, 0.90000, 1.10000, 0.90000
34017,'13277960700 ',  69.0000,1,   7,   1,   1,0.96884710, -52.978711, 1.10000, 0.90000, 1.10000, 0.90000
34018,'13277960800 ',  69.0000,1,   7,   1,   1,0.96670800, -53.759729, 1.10000, 0.90000, 1.10000, 0.90000
34019,'13277960900 ', 138.0000,1,   7,   1,   1,0.96835816, -52.749244, 1.10000, 0.90000, 1.10000, 0.90000
34020,'13279970100 ',  69.0000,1,   7,   1,   1,0.99561697, -26.972470, 1.10000, 0.90000, 1.10000, 0.90000
34021,'13279970200 ', 500.0000,1,   7,   1,   1,1.02285504, -23.165181, 1.10000, 0.90000, 1.10000, 0.90000
34022,'13279970300 ', 500.0000,1,   7,   1,   1,1.02249503, -23.153706, 1.10000, 0.90000, 1.10000, 0.90000
34023,'13279970400 ', 500.0000,1,   7,   1,   1,1.02236152, -23.122518, 1.10000, 0.90000, 1.10000, 0.90000
34024,'13279970500 ', 500.0000,1,   7,   1,   1,1.02197015, -23.045366, 1.10000, 0.90000, 1.10000, 0.90000
34025,'13279970600 ', 500.0000,1,   7,   1,   1,1.02086031, -22.855483, 1.10000, 0.90000, 1.10000, 0.90000
34026,'13281960100 ',  69.0000,1,   7,   1,   1,0.95872235, -39.951139, 1.10000, 0.90000, 1.10000, 0.90000
34027,'13281960200 ', 138.0000,1,   7,   1,   1,0.98166019, -39.577135, 1.10000, 0.90000, 1.10000, 0.90000
34028,'13281960300 ', 138.0000,1,   7,   1,   1,0.98494881, -39.475112, 1.10000, 0.90000, 1.10000, 0.90000
34029,'13283960100 ',  69.0000,1,   7,   1,   1,0.99081242, -29.204765, 1.10000, 0.90000, 1.10000, 0.90000
34030,'13283960200 ',  69.0000,1,   7,   1,   1,0.98933470, -29.983824, 1.10000, 0.90000, 1.10000, 0.90000
34031,'13285960100 ', 138.0000,1,   7,   1,   1,0.99775171, -29.385178, 1.10000, 0.90000, 1.10000, 0.90000
34032,'13285960201 ', 138.0000,1,   7,   1,   1,0.99632365, -29.635047, 1.10000, 0.90000, 1.10000, 0.90000
34033,'13285960202 ',  69.0000,1,   7,   1,   1,0.98806012, -30.073139, 1.10000, 0.90000, 1.10000, 0.90000
34034,'13285960300 ',  69.0000,1,   7,   1,   1,0.97475421, -32.235331, 1.10000, 0.90000, 1.10000, 0.90000
34035,'13285960400 ', 138.0000,1,   7,   1,   1,0.99088901, -30.647093, 1.10000, 0.90000, 1.10000, 0.90000
34036,'13285960501 ',  69.0000,1,   7,   1,   1,0.97931010, -32.157716, 1.10000, 0.90000, 1.10000, 0.90000
34037,'13285960502 ', 138.0000,1,   7,   1,   1,0.99108744, -30.160702, 1.10000, 0.90000, 1.10000, 0.90000
34038,'13285960600 ', 138.0000,1,   7,   1,   1,0.98867220, -30.447641, 1.10000, 0.90000, 1.10000, 0.90000
34039,'13285960700 ', 138.0000,1,   7,   1,   1,0.98688644, -30.709736, 1.10000, 0.90000, 1.10000, 0.90000
34040,'13285960800 ',  69.0000,1,   7,   1,   1,0.97720259, -32.046131, 1.10000, 0.90000, 1.10000, 0.90000
34041,'13285960901 ', 138.0000,1,   7,   1,   1,0.98819858, -31.193477, 1.10000, 0.90000, 1.10000, 0.90000
34042,'13285960902 ', 138.0000,1,   7,   1,   1,0.98787647, -31.527709, 1.10000, 0.90000, 1.10000, 0.90000
34043,'13285961000 ', 138.0000,1,   7,   1,   1,0.98903388, -31.928576, 1.10000, 0.90000, 1.10000, 0.90000
34044,'13285961100 ',  69.0000,1,   7,   1,   1,0.98239106, -32.242909, 1.10000, 0.90000, 1.10000, 0.90000
34045,'13287970200 ', 138.0000,1,   7,   1,   1,0.97432351, -48.217362, 1.10000, 0.90000, 1.10000, 0.90000
34046,'13287970300 ', 138.0000,1,   7,   1,   1,0.97210556, -49.554102, 1.10000, 0.90000, 1.10000, 0.90000
34047,'13289060100 ',  69.0000,1,   7,   1,   1,0.96193451, -33.502512, 1.10000, 0.90000, 1.10000, 0.90000
34048,'13289060200 ',  69.0000,1,   7,   1,   1,0.99109578, -34.070213, 1.10000, 0.90000, 1.10000, 0.90000
34049,'13291000101 ',  69.0000,1,   7,   1,   1,0.96731985, -38.936245, 1.10000, 0.90000, 1.10000, 0.90000
34050,'13291000102 ',  69.0000,1,   7,   1,   1,0.96534872, -39.488506, 1.10000, 0.90000, 1.10000, 0.90000
34051,'13291000201 ',  69.0000,1,   7,   1,   1,0.97069198, -39.528101, 1.10000, 0.90000, 1.10000, 0.90000
34052,'13291000203 ', 138.0000,1,   7,   1,   1,0.97832370, -39.642845, 1.10000, 0.90000, 1.10000, 0.90000
34053,'13291000204 ',  69.0000,1,   7,   1,   1,0.96777463, -39.021123, 1.10000, 0.90000, 1.10000, 0.90000
34054,'13291000205 ',  69.0000,1,   7,   1,   1,0.96666235, -39.805410, 1.10000, 0.90000, 1.10000, 0.90000
34055,'13293010100 ',  69.0000,1,   7,   1,   1,0.99203825, -37.055501, 1.10000, 0.90000, 1.10000, 0.90000
34056,'13293010201 ', 138.0000,1,   7,   1,   1,1.01524091, -33.860731, 1.10000, 0.90000, 1.10000, 0.90000
34057,'13293010202 ', 138.0000,1,   7,   1,   1,1.01113248, -34.089952, 1.10000, 0.90000, 1.10000, 0.90000
34058,'13293010300 ',  69.0000,1,   7,   1,   1,0.99968988, -34.341587, 1.10000, 0.90000, 1.10000, 0.90000
34059,'13293010400 ', 138.0000,1,   7,   1,   1,1.01816916, -33.299648, 1.10000, 0.90000, 1.10000, 0.90000
34060,'13293010500 ', 138.0000,1,   7,   1,   1,1.01873493, -33.767823, 1.10000, 0.90000, 1.10000, 0.90000
34061,'13293010600 ', 138.0000,1,   7,   1,   1,1.01008284, -35.204260, 1.10000, 0.90000, 1.10000, 0.90000
34062,'13295020100 ',  69.0000,1,   7,   1,   1,0.93776411, -33.075683, 1.10000, 0.90000, 1.10000, 0.90000
34063,'13295020200 ',  69.0000,1,   7,   1,   1,0.95332849, -32.024223, 1.10000, 0.90000, 1.10000, 0.90000
34064,'13295020301 ',  69.0000,1,   7,   1,   1,0.94743711, -32.487829, 1.10000, 0.90000, 1.10000, 0.90000
34065,'13295020302 ',  69.0000,1,   7,   1,   1,0.94321018, -32.599615, 1.10000, 0.90000, 1.10000, 0.90000
34066,'13295020400 ',  69.0000,1,   7,   1,   1,0.94235408, -32.261705, 1.10000, 0.90000, 1.10000, 0.90000
34067,'13295020501 ',  69.0000,1,   7,   1,   1,0.94132525, -32.688650, 1.10000, 0.90000, 1.10000, 0.90000
34068,'13295020502 ',  69.0000,1,   7,   1,   1,0.94529700, -32.172336, 1.10000, 0.90000, 1.10000, 0.90000
34069,'13295020601 ',  69.0000,1,   7,   1,   1,0.95611024, -30.803453, 1.10000, 0.90000, 1.10000, 0.90000
34070,'13295020602 ',  69.0000,1,   7,   1,   1,0.96129477, -30.243299, 1.10000, 0.90000, 1.10000, 0.90000
34071,'13295020700 ', 138.0000,1,   7,   1,   1,0.97761416, -27.613097, 1.10000, 0.90000, 1.10000, 0.90000
34072,'13295020800 ',  69.0000,1,   7,   1,   1,0.95922077, -29.673764, 1.10000, 0.90000, 1.10000, 0.90000
34073,'13295020901 ', 138.0000,1,   7,   1,   1,0.98209554, -27.201462, 1.10000, 0.90000, 1.10000, 0.90000
34074,'13295020902 ',  69.0000,1,   7,   1,   1,0.99430448, -26.285973, 1.10000, 0.90000, 1.10000, 0.90000
34075,'13297110100 ', 138.0000,1,   7,   1,   1,0.99614519, -37.118185, 1.10000, 0.90000, 1.10000, 0.90000
34076,'13297110200 ',  69.0000,1,   7,   1,   1,0.99974990, -34.828579, 1.10000, 0.90000, 1.10000, 0.90000
34077,'13297110300 ',  69.0000,1,   7,   1,   1,1.00648272, -35.142519, 1.10000, 0.90000, 1.10000, 0.90000
34078,'13297110400 ', 230.0000,1,   7,   1,   1,1.01513219, -34.661270, 1.10000, 0.90000, 1.10000, 0.90000
34079,'13297110503 ', 138.0000,1,   7,   1,   1,0.99371636, -38.491931, 1.10000, 0.90000, 1.10000, 0.90000
34080,'13297110504 ',  69.0000,1,   7,   1,   1,0.97280478, -39.950060, 1.10000, 0.90000, 1.10000, 0.90000
34081,'13297110505 ', 138.0000,1,   7,   1,   1,0.98859721, -38.949427, 1.10000, 0.90000, 1.10000, 0.90000
34082,'13297110506 ',  69.0000,1,   7,   1,   1,0.95292628, -43.231255, 1.10000, 0.90000, 1.10000, 0.90000
34083,'13297110507 ', 138.0000,1,   7,   1,   1,0.97256589, -39.772130, 1.10000, 0.90000, 1.10000, 0.90000
34084,'13297110508 ', 138.0000,1,   7,   1,   1,0.98310131, -39.140218, 1.10000, 0.90000, 1.10000, 0.90000
34085,'13297110601 ',  69.0000,1,   7,   1,   1,0.98328036, -39.301609, 1.10000, 0.90000, 1.10000, 0.90000
34086,'13297110602 ',  69.0000,1,   7,   1,   1,0.97457826, -37.230757, 1.10000, 0.90000, 1.10000, 0.90000
34087,'13297110603 ', 138.0000,1,   7,   1,   1,0.96901703, -39.446296, 1.10000, 0.90000, 1.10000, 0.90000
34088,'13297110700 ', 138.0000,1,   7,   1,   1,0.99651492, -35.068776, 1.10000, 0.90000, 1.10000, 0.90000
34089,'13297110800 ', 138.0000,1,   7,   1,   1,0.98981440, -34.734056, 1.10000, 0.90000, 1.10000, 0.90000
34090,'13299950100 ', 138.0000,1,   7,   1,   1,0.98467922, -40.635176, 1.10000, 0.90000, 1.10000, 0.90000
34091,'13299950200 ', 138.0000,1,   7,   1,   1,0.98328912, -41.514675, 1.10000, 0.90000, 1.10000, 0.90000
34092,'13299950300 ',  69.0000,1,   7,   1,   1,0.99627918, -44.557589, 1.10000, 0.90000, 1.10000, 0.90000
34093,'13299950400 ',  69.0000,1,   7,   1,   1,0.99509859, -44.612562, 1.10000, 0.90000, 1.10000, 0.90000
34094,'13299950500 ',  69.0000,1,   7,   1,   1,0.99378306, -44.670749, 1.10000, 0.90000, 1.10000, 0.90000
34095,'13299950600 ',  69.0000,1,   7,   1,   1,1.00547230, -45.600214, 1.10000, 0.90000, 1.10000, 0.90000
34096,'13299950700 ',  69.0000,1,   7,   1,   1,0.99458915, -44.636065, 1.10000, 0.90000, 1.10000, 0.90000
34097,'13299950800 ',  69.0000,1,   7,   1,   1,1.00466716, -48.943189, 1.10000, 0.90000, 1.10000, 0.90000
34098,'13299950900 ', 138.0000,1,   7,   1,   1,0.99243307, -44.520122, 1.10000, 0.90000, 1.10000, 0.90000
34099,'13301970400 ', 230.0000,1,   7,   1,   1,1.01159477, -25.455077, 1.10000, 0.90000, 1.10000, 0.90000
34100,'13301970500 ',  69.0000,1,   7,   1,   1,1.00636148, -27.070866, 1.10000, 0.90000, 1.10000, 0.90000
34101,'13303950100 ', 230.0000,1,   7,   1,   1,1.01970255, -22.227768, 1.10000, 0.90000, 1.10000, 0.90000
34102,'13303950300 ', 138.0000,1,   7,   1,   1,1.00712669, -25.017187, 1.10000, 0.90000, 1.10000, 0.90000
34103,'13303950400 ', 138.0000,1,   7,   1,   1,1.01151466, -24.641021, 1.10000, 0.90000, 1.10000, 0.90000
34104,'13303950500 ',  69.0000,1,   7,   1,   1,0.99821776, -26.732918, 1.10000, 0.90000, 1.10000, 0.90000
34105,'13303950700 ', 138.0000,1,   7,   1,   1,1.00108159, -26.226424, 1.10000, 0.90000, 1.10000, 0.90000
34106,'13305970100 ',  69.0000,1,   7,   1,   1,0.99752307, -34.989912, 1.10000, 0.90000, 1.10000, 0.90000
34107,'13305970200 ', 138.0000,1,   7,   1,   1,1.01390851, -35.212193, 1.10000, 0.90000, 1.10000, 0.90000
34108,'13305970300 ', 138.0000,1,   7,   1,   1,1.00826585, -35.628534, 1.10000, 0.90000, 1.10000, 0.90000
34109,'13305970400 ',  69.0000,1,   7,   1,   1,0.98349720, -38.380493, 1.10000, 0.90000, 1.10000, 0.90000
34110,'13305970500 ',  69.0000,1,   7,   1,   1,0.99085319, -38.197546, 1.10000, 0.90000, 1.10000, 0.90000
34111,'13305970600 ', 138.0000,1,   7,   1,   1,0.98096830, -40.517481, 1.10000, 0.90000, 1.10000, 0.90000
34112,'13307960100 ', 138.0000,1,   7,   1,   1,0.97530997, -40.952616, 1.10000, 0.90000, 1.10000, 0.90000
34113,'13307960200 ', 138.0000,1,   7,   1,   1,0.97242713, -42.976319, 1.10000, 0.90000, 1.10000, 0.90000
34114,'13309780100 ',  69.0000,1,   7,   1,   1,0.97702563, -33.412240, 1.10000, 0.90000, 1.10000, 0.90000
34115,'13309780200 ', 138.0000,1,   7,   1,   1,0.98409724, -37.090813, 1.10000, 0.90000, 1.10000, 0.90000
34116,'13311950100 ',  69.0000,1,   7,   1,   1,0.96369529, -40.157418, 1.10000, 0.90000, 1.10000, 0.90000
34117,'13311950201 ', 138.0000,1,   7,   1,   1,0.95232022, -42.228560, 1.10000, 0.90000, 1.10000, 0.90000
34118,'13311950202 ',  69.0000,1,   7,   1,   1,0.94951147, -41.636901, 1.10000, 0.90000, 1.10000, 0.90000
34119,'13311950203 ',  69.0000,1,   7,   1,   1,0.94866884, -41.951408, 1.10000, 0.90000, 1.10000, 0.90000
34120,'13311950300 ', 138.0000,1,   7,   1,   1,0.95402306, -41.950728, 1.10000, 0.90000, 1.10000, 0.90000
34121,'13313000101 ',  69.0000,1,   7,   1,   1,0.98181850, -30.375572, 1.10000, 0.90000, 1.10000, 0.90000
34122,'13313000102 ',  69.0000,1,   7,   1,   1,0.97555977, -29.650872, 1.10000, 0.90000, 1.10000, 0.90000
34123,'13313000200 ',  69.0000,1,   7,   1,   1,0.98372680, -28.613238, 1.10000, 0.90000, 1.10000, 0.90000
34124,'13313000301 ',  69.0000,1,   7,   1,   1,0.98365712, -29.431896, 1.10000, 0.90000, 1.10000, 0.90000
34125,'13313000302 ',  69.0000,1,   7,   1,   1,0.97415704, -29.577953, 1.10000, 0.90000, 1.10000, 0.90000
34126,'13313000400 ', 138.0000,1,   7,   1,   1,0.99839473, -26.698313, 1.10000, 0.90000, 1.10000, 0.90000
34127,'13313000501 ', 138.0000,1,   7,   1,   1,0.99110490, -27.382097, 1.10000, 0.90000, 1.10000, 0.90000
34128,'13313000502 ', 138.0000,1,   7,   1,   1,0.99552131, -27.000897, 1.10000, 0.90000, 1.10000, 0.90000
34129,'13313000600 ',  69.0000,1,   7,   1,   1,0.97362423, -29.425691, 1.10000, 0.90000, 1.10000, 0.90000
34130,'13313000700 ',  69.0000,1,   7,   1,   1,0.97594070, -29.337059, 1.10000, 0.90000, 1.10000, 0.90000
34131,'13313000800 ',  69.0000,1,   7,   1,   1,0.99861914, -26.208455, 1.10000, 0.90000, 1.10000, 0.90000
34132,'13313000900 ',  69.0000,1,   7,   1,   1,0.98817861, -28.339537, 1.10000, 0.90000, 1.10000, 0.90000
34133,'13313001000 ', 138.0000,1,   7,   1,   1,1.00029266, -26.514407, 1.10000, 0.90000, 1.10000, 0.90000
34134,'13313001100 ',  69.0000,1,   7,   1,   1,1.00247240, -26.793678, 1.10000, 0.90000, 1.10000, 0.90000
34135,'13313001200 ', 230.0000,1,   7,   1,   1,1.01721263, -24.068224, 1.10000, 0.90000, 1.10000, 0.90000
34136,'13313001300 ', 138.0000,1,   7,   1,   1,1.00189543, -26.363736, 1.10000, 0.90000, 1.10000, 0.90000
34137,'13313001400 ',  69.0000,1,   7,   1,   1,0.99244845, -27.840971, 1.10000, 0.90000, 1.10000, 0.90000
34138,'13313001500 ', 230.0000,1,   7,   1,   1,1.01577258, -24.138976, 1.10000, 0.90000, 1.10000, 0.90000
34139,'13315960100 ', 138.0000,1,   7,   1,   1,0.98858780, -41.660903, 1.10000, 0.90000, 1.10000, 0.90000
34140,'13315960200 ', 138.0000,1,   7,   1,   1,0.99195617, -40.683547, 1.10000, 0.90000, 1.10000, 0.90000
34141,'13315960300 ',  69.0000,1,   7,   1,   1,0.97612768, -46.755459, 1.10000, 0.90000, 1.10000, 0.90000
34142,'13315960400 ', 138.0000,1,   7,   1,   1,0.98878425, -42.458795, 1.10000, 0.90000, 1.10000, 0.90000
34143,'13317010101 ',  69.0000,1,   7,   1,   1,1.00289834, -29.305261, 1.10000, 0.90000, 1.10000, 0.90000
34144,'13317010102 ', 138.0000,1,   7,   1,   1,1.01221669, -28.947243, 1.10000, 0.90000, 1.10000, 0.90000
34145,'13317010301 ',  69.0000,1,   7,   1,   1,1.00325119, -28.940130, 1.10000, 0.90000, 1.10000, 0.90000
34146,'13317010302 ', 138.0000,1,   7,   1,   1,1.00665081, -28.123499, 1.10000, 0.90000, 1.10000, 0.90000
34147,'13319960200 ', 500.0000,1,   7,   1,   1,1.02222979, -23.390201, 1.10000, 0.90000, 1.10000, 0.90000
34148,'13319960300 ', 138.0000,1,   7,   1,   1,1.01372254, -25.143482, 1.10000, 0.90000, 1.10000, 0.90000
34149,'13319960400 ',  69.0000,1,   7,   1,   1,1.00265896, -26.719178, 1.10000, 0.90000, 1.10000, 0.90000
34150,'13321950100 ',  69.0000,1,   7,   1,   1,0.97355902, -50.195467, 1.10000, 0.90000, 1.10000, 0.90000
34151,'13321950200 ',  69.0000,1,   7,   1,   1,0.97313774, -51.991673, 1.10000, 0.90000, 1.10000, 0.90000
34152,'13321950400 ',  69.0000,1,   7,   1,   1,0.96986181, -53.869268, 1.10000, 0.90000, 1.10000, 0.90000
34153,'13321950500 ',  69.0000,1,   7,   1,   1,0.97294784, -52.783364, 1.10000, 0.90000, 1.10000, 0.90000
34154,'13321950600 ',  69.0000,1,   7,   1,   1,0.97147733, -53.692373, 1.10000, 0.90000, 1.10000, 0.90000
34155,'45001950100 ', 138.0000,1,  31,   1,   1,0.97545826, -38.024718, 1.10000, 0.90000, 1.10000, 0.90000
34156,'45001950200 ', 138.0000,1,  31,   1,   1,0.99376708, -34.619517, 1.10000, 0.90000, 1.10000, 0.90000
34157,'45001950300 ', 138.0000,1,  31,   1,   1,1.00479484, -32.454224, 1.10000, 0.90000, 1.10000, 0.90000
34158,'45001950400 ', 138.0000,1,  31,   1,   1,0.97655916, -34.161895, 1.10000, 0.90000, 1.10000, 0.90000
34159,'45001950500 ', 138.0000,1,  31,   1,   1,0.98272014, -32.888638, 1.10000, 0.90000, 1.10000, 0.90000
34160,'45001950600 ', 138.0000,1,  31,   1,   1,1.00738943, -30.166681, 1.10000, 0.90000, 1.10000, 0.90000
34161,'45003020100 ', 138.0000,1,  31,   1,   1,0.98329550, -30.128429, 1.10000, 0.90000, 1.10000, 0.90000
34162,'45003020200 ', 230.0000,1,  31,   1,   1,1.00077367, -27.355232, 1.10000, 0.90000, 1.10000, 0.90000
34163,'45003020301 ', 138.0000,1,  31,   1,   1,0.98710203, -29.474384, 1.10000, 0.90000, 1.10000, 0.90000
34164,'45003020302 ', 138.0000,1,  31,   1,   1,0.98474044, -29.575207, 1.10000, 0.90000, 1.10000, 0.90000
34165,'45003020400 ', 138.0000,1,  31,   1,   1,0.98893762, -29.283654, 1.10000, 0.90000, 1.10000, 0.90000
34166,'45003020500 ', 138.0000,1,  31,   1,   1,0.98124260, -30.016711, 1.10000, 0.90000, 1.10000, 0.90000
34167,'45003020601 ',  69.0000,1,  31,   1,   1,0.97461736, -30.620961, 1.10000, 0.90000, 1.10000, 0.90000
34168,'45003020602 ', 138.0000,1,  31,   1,   1,0.97936338, -30.170708, 1.10000, 0.90000, 1.10000, 0.90000
34169,'45003020701 ', 138.0000,1,  31,   1,   1,0.97898251, -30.219923, 1.10000, 0.90000, 1.10000, 0.90000
34170,'45003020702 ',  69.0000,1,  31,   1,   1,0.97908145, -30.629584, 1.10000, 0.90000, 1.10000, 0.90000
34171,'45003020801 ',  69.0000,1,  31,   1,   1,0.97731894, -30.689512, 1.10000, 0.90000, 1.10000, 0.90000
34172,'45003020802 ',  69.0000,1,  31,   1,   1,0.97803527, -30.726955, 1.10000, 0.90000, 1.10000, 0.90000
34173,'45003020901 ', 138.0000,1,  31,   1,   1,1.00030589, -28.869499, 1.10000, 0.90000, 1.10000, 0.90000
34174,'45003020902 ', 230.0000,1,  31,   1,   1,1.01408672, -27.185102, 1.10000, 0.90000, 1.10000, 0.90000
34175,'45003021001 ',  69.0000,1,  31,   1,   1,0.98399031, -30.127906, 1.10000, 0.90000, 1.10000, 0.90000
34176,'45003021002 ', 138.0000,1,  31,   1,   1,0.99757516, -29.143044, 1.10000, 0.90000, 1.10000, 0.90000
34177,'45003021101 ', 138.0000,1,  31,   1,   1,0.99158585, -28.908342, 1.10000, 0.90000, 1.10000, 0.90000
34178,'45003021102 ', 138.0000,1,  31,   1,   1,0.99002767, -28.998449, 1.10000, 0.90000, 1.10000, 0.90000
34179,'45003021201 ', 138.0000,1,  31,   1,   1,0.99423397, -28.134027, 1.10000, 0.90000, 1.10000, 0.90000
34180,'45003021202 ', 138.0000,1,  31,   1,   1,0.99447101, -27.969374, 1.10000, 0.90000, 1.10000, 0.90000
34181,'45003021203 ', 138.0000,1,  31,   1,   1,0.99583006, -27.306162, 1.10000, 0.90000, 1.10000, 0.90000
34182,'45003021300 ', 138.0000,1,  31,   1,   1,0.98739737, -29.145476, 1.10000, 0.90000, 1.10000, 0.90000
34183,'45003021400 ',  69.0000,1,  31,   1,   1,0.98001158, -29.657692, 1.10000, 0.90000, 1.10000, 0.90000
34184,'45003021500 ', 138.0000,1,  31,   1,   1,0.99557787, -27.696091, 1.10000, 0.90000, 1.10000, 0.90000
34185,'45003021601 ', 230.0000,1,  31,   1,   1,1.00496197, -26.809785, 1.10000, 0.90000, 1.10000, 0.90000
34186,'45003021602 ',  69.0000,1,  31,   1,   1,0.98572874, -27.986046, 1.10000, 0.90000, 1.10000, 0.90000
34187,'45003021700 ',  69.0000,1,  31,   1,   1,0.95855880, -31.830628, 1.10000, 0.90000, 1.10000, 0.90000
34188,'45003021800 ',  69.0000,1,  31,   1,   1,0.94926113, -31.920472, 1.10000, 0.90000, 1.10000, 0.90000
34189,'45003021900 ',  69.0000,1,  31,   1,   1,0.98663205, -27.267836, 1.10000, 0.90000, 1.10000, 0.90000
34190,'45003022001 ',  69.0000,1,  31,   1,   1,0.97999209, -28.121835, 1.10000, 0.90000, 1.10000, 0.90000
34191,'45003022002 ',  69.0000,1,  31,   1,   1,0.98241842, -28.049193, 1.10000, 0.90000, 1.10000, 0.90000
34192,'45003022100 ',  69.0000,1,  31,   1,   1,0.98103076, -27.942628, 1.10000, 0.90000, 1.10000, 0.90000
34193,'45003980100 ', 138.0000,1,  31,   1,   1,1.00166869, -25.786240, 1.10000, 0.90000, 1.10000, 0.90000
34194,'45005970200 ', 138.0000,1,  31,   1,   1,0.99178255, -26.290296, 1.10000, 0.90000, 1.10000, 0.90000
34195,'45005970300 ', 138.0000,1,  31,   1,   1,0.99690610, -26.074891, 1.10000, 0.90000, 1.10000, 0.90000
34196,'45005970400 ',  69.0000,1,  31,   1,   1,0.98540163, -27.113196, 1.10000, 0.90000, 1.10000, 0.90000
34197,'45007000200 ',  69.0000,1,  31,   1,   1,0.97972012, -37.044859, 1.10000, 0.90000, 1.10000, 0.90000
34198,'45007000300 ',  69.0000,1,  31,   1,   1,0.97847611, -37.089901, 1.10000, 0.90000, 1.10000, 0.90000
34199,'45007000500 ',  69.0000,1,  31,   1,   1,0.98391533, -37.030748, 1.10000, 0.90000, 1.10000, 0.90000
34200,'45007000600 ',  69.0000,1,  31,   1,   1,0.98570842, -37.010418, 1.10000, 0.90000, 1.10000, 0.90000
34201,'45007000700 ',  69.0000,1,  31,   1,   1,0.98343801, -36.891368, 1.10000, 0.90000, 1.10000, 0.90000
34202,'45007000800 ', 138.0000,1,  31,   1,   1,0.99122006, -35.847032, 1.10000, 0.90000, 1.10000, 0.90000
34203,'45007000900 ',  69.0000,1,  31,   1,   1,0.98119479, -36.954499, 1.10000, 0.90000, 1.10000, 0.90000
34204,'45007001000 ', 138.0000,1,  31,   1,   1,0.99099457, -35.888980, 1.10000, 0.90000, 1.10000, 0.90000
34205,'45007001100 ',  69.0000,1,  31,   1,   1,0.97478139, -37.304635, 1.10000, 0.90000, 1.10000, 0.90000
34206,'45007010102 ', 138.0000,1,  31,   1,   1,0.97189689, -40.544136, 1.10000, 0.90000, 1.10000, 0.90000
34207,'45007010103 ', 138.0000,1,  31,   1,   1,0.96909869, -40.908728, 1.10000, 0.90000, 1.10000, 0.90000
34208,'45007010104 ',  69.0000,1,  31,   1,   1,0.96571076, -40.482217, 1.10000, 0.90000, 1.10000, 0.90000
34209,'45007010200 ',  69.0000,1,  31,   1,   1,0.97125274, -40.326574, 1.10000, 0.90000, 1.10000, 0.90000
34210,'45007010300 ', 138.0000,1,  31,   1,   1,0.98172998, -39.052679, 1.10000, 0.90000, 1.10000, 0.90000
34211,'45007010401 ', 138.0000,1,  31,   1,   1,0.98251879, -38.768888, 1.10000, 0.90000, 1.10000, 0.90000
34212,'45007010402 ', 230.0000,1,  31,   1,   1,0.99089164, -37.970832, 1.10000, 0.90000, 1.10000, 0.90000
34213,'45007010500 ', 230.0000,1,  31,   1,   1,0.98887324, -37.970630, 1.10000, 0.90000, 1.10000, 0.90000
34214,'45007010600 ', 138.0000,1,  31,   1,   1,0.98655707, -37.425642, 1.10000, 0.90000, 1.10000, 0.90000
34215,'45007010700 ', 230.0000,1,  31,   1,   1,1.00054955, -35.664973, 1.10000, 0.90000, 1.10000, 0.90000
34216,'45007010800 ', 230.0000,1,  31,   1,   1,1.00045860, -35.584398, 1.10000, 0.90000, 1.10000, 0.90000
34217,'45007010900 ',  69.0000,1,  31,   1,   1,0.97817874, -36.102693, 1.10000, 0.90000, 1.10000, 0.90000
34218,'45007011001 ',  69.0000,1,  31,   1,   1,0.98615748, -35.922362, 1.10000, 0.90000, 1.10000, 0.90000
34219,'45007011002 ',  69.0000,1,  31,   1,   1,0.98222250, -36.873534, 1.10000, 0.90000, 1.10000, 0.90000
34220,'45007011100 ', 138.0000,1,  31,   1,   1,0.99130315, -35.892938, 1.10000, 0.90000, 1.10000, 0.90000
34221,'45007011201 ',  69.0000,1,  31,   1,   1,0.97939509, -38.663652, 1.10000, 0.90000, 1.10000, 0.90000
34222,'45007011202 ', 138.0000,1,  31,   1,   1,0.98576552, -37.751169, 1.10000, 0.90000, 1.10000, 0.90000
34223,'45007011300 ', 138.0000,1,  31,   1,   1,0.98870379, -36.646212, 1.10000, 0.90000, 1.10000, 0.90000
34224,'45007011401 ', 230.0000,1,  31,   1,   1,0.99244809, -37.227096, 1.10000, 0.90000, 1.10000, 0.90000
34225,'45007011402 ',  69.0000,1,  31,   1,   1,0.98091489, -38.751369, 1.10000, 0.90000, 1.10000, 0.90000
34226,'45007011500 ', 138.0000,1,  31,   1,   1,0.97875804, -37.813543, 1.10000, 0.90000, 1.10000, 0.90000
34227,'45007011600 ', 138.0000,1,  31,   1,   1,0.99063349, -35.740532, 1.10000, 0.90000, 1.10000, 0.90000
34228,'45007011700 ', 138.0000,1,  31,   1,   1,1.00856543, -32.918858, 1.10000, 0.90000, 1.10000, 0.90000
34229,'45007011800 ',  69.0000,1,  31,   1,   1,0.98354810, -37.062205, 1.10000, 0.90000, 1.10000, 0.90000
34230,'45007011901 ', 230.0000,1,  31,   1,   1,1.00162697, -35.451270, 1.10000, 0.90000, 1.10000, 0.90000
34231,'45007011902 ',  69.0000,1,  31,   1,   1,0.98541296, -36.828988, 1.10000, 0.90000, 1.10000, 0.90000
34232,'45007012001 ', 138.0000,1,  31,   1,   1,0.99249458, -35.703011, 1.10000, 0.90000, 1.10000, 0.90000
34233,'45007012002 ', 138.0000,1,  31,   1,   1,0.99516797, -35.421095, 1.10000, 0.90000, 1.10000, 0.90000
34234,'45007012200 ',  69.0000,1,  31,   1,   1,0.99860758, -34.972259, 1.10000, 0.90000, 1.10000, 0.90000
34235,'45007012300 ', 138.0000,1,  31,   1,   1,0.98887390, -37.142418, 1.10000, 0.90000, 1.10000, 0.90000
34236,'45009960100 ', 500.0000,1,  31,   1,   1,1.01971149, -23.604666, 1.10000, 0.90000, 1.10000, 0.90000
34237,'45009960200 ', 138.0000,1,  31,   1,   1,1.00528133, -25.694309, 1.10000, 0.90000, 1.10000, 0.90000
34238,'45009960300 ', 138.0000,1,  31,   1,   1,1.00149107, -25.643839, 1.10000, 0.90000, 1.10000, 0.90000
34239,'45009960400 ',  69.0000,1,  31,   1,   1,0.98203450, -28.085125, 1.10000, 0.90000, 1.10000, 0.90000
34240,'45011970100 ',  69.0000,1,  31,   1,   1,0.99257898, -26.202250, 1.10000, 0.90000, 1.10000, 0.90000
34241,'45011970200 ',  69.0000,1,  31,   1,   1,0.99473506, -26.087344, 1.10000, 0.90000, 1.10000, 0.90000
34242,'45011970300 ',  69.0000,1,  31,   1,   1,0.99455601, -25.874602, 1.10000, 0.90000, 1.10000, 0.90000
34243,'45011970400 ', 500.0000,1,  31,   1,   1,1.01978266, -23.012734, 1.10000, 0.90000, 1.10000, 0.90000
34244,'45011970500 ', 500.0000,1,  31,   1,   1,1.01970565, -22.560694, 1.10000, 0.90000, 1.10000, 0.90000
34245,'45011980100 ',  69.0000,1,  31,   1,   1,1.00795972, -24.250781, 1.10000, 0.90000, 1.10000, 0.90000
34246,'45013000100 ', 138.0000,1,  31,   1,   1,0.99495971, -27.030125, 1.10000, 0.90000, 1.10000, 0.90000
34247,'45013000200 ',  69.0000,1,  31,   1,   1,0.98550659, -27.586162, 1.10000, 0.90000, 1.10000, 0.90000
34248,'45013000300 ',  69.0000,1,  31,   1,   1,0.98100066, -27.821278, 1.10000, 0.90000, 1.10000, 0.90000
34249,'45013000400 ', 500.0000,1,  31,   1,   1,1.01348352, -24.148308, 1.10000, 0.90000, 1.10000, 0.90000
34250,'45013000501 ',  69.0000,1,  31,   1,   1,0.98049045, -28.386179, 1.10000, 0.90000, 1.10000, 0.90000
34251,'45013000502 ',  69.0000,1,  31,   1,   1,0.98390460, -28.243035, 1.10000, 0.90000, 1.10000, 0.90000
34252,'45013000503 ',  69.0000,1,  31,   1,   1,0.98414767, -28.409224, 1.10000, 0.90000, 1.10000, 0.90000
34253,'45013000600 ', 138.0000,1,  31,   1,   1,0.99409002, -26.935271, 1.10000, 0.90000, 1.10000, 0.90000
34254,'45013000700 ', 138.0000,1,  31,   1,   1,0.99226564, -27.152464, 1.10000, 0.90000, 1.10000, 0.90000
34255,'45013000800 ', 138.0000,1,  31,   1,   1,0.99083298, -27.301706, 1.10000, 0.90000, 1.10000, 0.90000
34256,'45013000901 ',  69.0000,1,  31,   1,   1,0.98866427, -27.200559, 1.10000, 0.90000, 1.10000, 0.90000
34257,'45013000902 ',  69.0000,1,  31,   1,   1,0.98764551, -27.351031, 1.10000, 0.90000, 1.10000, 0.90000
34258,'45013000903 ',  69.0000,1,  31,   1,   1,0.98546696, -28.198593, 1.10000, 0.90000, 1.10000, 0.90000
34259,'45013001000 ', 138.0000,1,  31,   1,   1,0.98969322, -28.212749, 1.10000, 0.90000, 1.10000, 0.90000
34260,'45013001101 ',  69.0000,1,  31,   1,   1,0.98110753, -27.458730, 1.10000, 0.90000, 1.10000, 0.90000
34261,'45013001102 ',  69.0000,1,  31,   1,   1,0.97889233, -27.730254, 1.10000, 0.90000, 1.10000, 0.90000
34262,'45013001200 ',  69.0000,1,  31,   1,   1,0.97740436, -27.742224, 1.10000, 0.90000, 1.10000, 0.90000
34263,'45013002101 ',  69.0000,1,  31,   1,   1,0.97487885, -31.036182, 1.10000, 0.90000, 1.10000, 0.90000
34264,'45013002102 ',  69.0000,1,  31,   1,   1,0.97756523, -30.504714, 1.10000, 0.90000, 1.10000, 0.90000
34265,'45013002103 ',  69.0000,1,  31,   1,   1,0.97370178, -29.782473, 1.10000, 0.90000, 1.10000, 0.90000
34266,'45013002104 ',  69.0000,1,  31,   1,   1,0.97673899, -29.764342, 1.10000, 0.90000, 1.10000, 0.90000
34267,'45013002105 ',  69.0000,1,  31,   1,   1,0.97647142, -29.811426, 1.10000, 0.90000, 1.10000, 0.90000
34268,'45013002106 ',  69.0000,1,  31,   1,   1,0.97719884, -29.782032, 1.10000, 0.90000, 1.10000, 0.90000
34269,'45013002107 ', 138.0000,1,  31,   1,   1,0.99208426, -27.609626, 1.10000, 0.90000, 1.10000, 0.90000
34270,'45013002108 ',  69.0000,1,  31,   1,   1,0.97650993, -29.590172, 1.10000, 0.90000, 1.10000, 0.90000
34271,'45013002201 ',  69.0000,1,  31,   1,   1,0.97976774, -29.259216, 1.10000, 0.90000, 1.10000, 0.90000
34272,'45013002202 ',  69.0000,1,  31,   1,   1,0.98908752, -27.810362, 1.10000, 0.90000, 1.10000, 0.90000
34273,'45013010100 ',  69.0000,1,  31,   1,   1,0.97533143, -30.435415, 1.10000, 0.90000, 1.10000, 0.90000
34274,'45013010200 ',  69.0000,1,  31,   1,   1,0.97691500, -30.421659, 1.10000, 0.90000, 1.10000, 0.90000
34275,'45013010300 ',  69.0000,1,  31,   1,   1,0.97776574, -30.193722, 1.10000, 0.90000, 1.10000, 0.90000
34276,'45013010400 ',  69.0000,1,  31,   1,   1,0.98062170, -29.829120, 1.10000, 0.90000, 1.10000, 0.90000
34277,'45013010500 ',  69.0000,1,  31,   1,   1,0.98090678, -29.705135, 1.10000, 0.90000, 1.10000, 0.90000
34278,'45013010600 ',  69.0000,1,  31,   1,   1,0.98216826, -29.495622, 1.10000, 0.90000, 1.10000, 0.90000
34279,'45013010700 ', 138.0000,1,  31,   1,   1,0.99406302, -28.379950, 1.10000, 0.90000, 1.10000, 0.90000
34280,'45013010800 ', 138.0000,1,  31,   1,   1,0.99641746, -28.338148, 1.10000, 0.90000, 1.10000, 0.90000
34281,'45013010900 ',  69.0000,1,  31,   1,   1,0.98536468, -29.257850, 1.10000, 0.90000, 1.10000, 0.90000
34282,'45013011000 ',  69.0000,1,  31,   1,   1,0.98713648, -29.318297, 1.10000, 0.90000, 1.10000, 0.90000
34283,'45013011100 ',  69.0000,1,  31,   1,   1,0.98419136, -29.551954, 1.10000, 0.90000, 1.10000, 0.90000
34284,'45013011200 ',  69.0000,1,  31,   1,   1,0.97717577, -30.198554, 1.10000, 0.90000, 1.10000, 0.90000
34285,'45013011300 ',  69.0000,1,  31,   1,   1,0.97605217, -30.428161, 1.10000, 0.90000, 1.10000, 0.90000
34286,'45015020101 ',  69.0000,1,  31,   1,   1,1.00187850, -24.571694, 1.10000, 0.90000, 1.10000, 0.90000
34287,'45015020102 ',  69.0000,1,  31,   1,   1,0.98676497, -27.334796, 1.10000, 0.90000, 1.10000, 0.90000
34288,'45015020201 ', 138.0000,1,  31,   1,   1,1.01516628, -25.037541, 1.10000, 0.90000, 1.10000, 0.90000
34289,'45015020202 ', 230.0000,1,  31,   1,   1,1.01208711, -24.239469, 1.10000, 0.90000, 1.10000, 0.90000
34290,'45015020301 ',  69.0000,1,  31,   1,   1,1.00275278, -25.344566, 1.10000, 0.90000, 1.10000, 0.90000
34291,'45015020302 ', 138.0000,1,  31,   1,   1,1.01579058, -25.507215, 1.10000, 0.90000, 1.10000, 0.90000
34292,'45015020401 ',  69.0000,1,  31,   1,   1,0.98785120, -26.999664, 1.10000, 0.90000, 1.10000, 0.90000
34293,'45015020403 ',  69.0000,1,  31,   1,   1,0.95273519, -31.020411, 1.10000, 0.90000, 1.10000, 0.90000
34294,'45015020404 ', 138.0000,1,  31,   1,   1,0.98095840, -28.653675, 1.10000, 0.90000, 1.10000, 0.90000
34295,'45015020405 ', 138.0000,1,  31,   1,   1,0.98522466, -28.322032, 1.10000, 0.90000, 1.10000, 0.90000
34296,'45015020503 ', 230.0000,1,  31,   1,   1,1.00219333, -25.414931, 1.10000, 0.90000, 1.10000, 0.90000
34297,'45015020504 ',  69.0000,1,  31,   1,   1,0.98778158, -27.094466, 1.10000, 0.90000, 1.10000, 0.90000
34298,'45015020505 ', 138.0000,1,  31,   1,   1,0.97988266, -27.798964, 1.10000, 0.90000, 1.10000, 0.90000
34299,'45015020506 ', 138.0000,1,  31,   1,   1,1.01552212, -25.716752, 1.10000, 0.90000, 1.10000, 0.90000
34300,'45015020600 ', 138.0000,1,  31,   1,   1,0.99172437, -27.784726, 1.10000, 0.90000, 1.10000, 0.90000
34301,'45015020707 ', 138.0000,1,  31,   1,   1,0.96831036, -28.910862, 1.10000, 0.90000, 1.10000, 0.90000
34302,'45015020710 ', 138.0000,1,  31,   1,   1,0.96959329, -28.880140, 1.10000, 0.90000, 1.10000, 0.90000
34303,'45015020711 ', 138.0000,1,  31,   1,   1,0.97543281, -28.338093, 1.10000, 0.90000, 1.10000, 0.90000
34304,'45015020712 ', 138.0000,1,  31,   1,   1,0.97129089, -28.653029, 1.10000, 0.90000, 1.10000, 0.90000
34305,'45015020713 ', 138.0000,1,  31,   1,   1,0.96689540, -29.058907, 1.10000, 0.90000, 1.10000, 0.90000
34306,'45015020714 ', 138.0000,1,  31,   1,   1,0.96212208, -29.456758, 1.10000, 0.90000, 1.10000, 0.90000
34307,'45015020715 ', 138.0000,1,  31,   1,   1,0.96352923, -29.363577, 1.10000, 0.90000, 1.10000, 0.90000
34308,'45015020716 ',  69.0000,1,  31,   1,   1,0.94937307, -30.759142, 1.10000, 0.90000, 1.10000, 0.90000
34309,'45015020717 ',  69.0000,1,  31,   1,   1,0.95637953, -30.281449, 1.10000, 0.90000, 1.10000, 0.90000
34310,'45015020718 ',  69.0000,1,  31,   1,   1,0.95728970, -30.204025, 1.10000, 0.90000, 1.10000, 0.90000
34311,'45015020719 ',  69.0000,1,  31,   1,   1,0.95414883, -30.428339, 1.10000, 0.90000, 1.10000, 0.90000
34312,'45015020720 ',  69.0000,1,  31,   1,   1,0.95449919, -30.394140, 1.10000, 0.90000, 1.10000, 0.90000
34313,'45015020721 ',  69.0000,1,  31,   1,   1,0.95626032, -30.344266, 1.10000, 0.90000, 1.10000, 0.90000
34314,'45015020722 ',  69.0000,1,  31,   1,   1,0.95576656, -30.367475, 1.10000, 0.90000, 1.10000, 0.90000
34315,'45015020723 ',  69.0000,1,  31,   1,   1,0.95762539, -30.327635, 1.10000, 0.90000, 1.10000, 0.90000
34316,'45015020724 ', 138.0000,1,  31,   1,   1,0.99071610, -27.716308, 1.10000, 0.90000, 1.10000, 0.90000
34317,'45015020725 ',  69.0000,1,  31,   1,   1,0.96866488, -29.691785, 1.10000, 0.90000, 1.10000, 0.90000
34318,'45015020804 ',  69.0000,1,  31,   1,   1,0.96278894, -30.054256, 1.10000, 0.90000, 1.10000, 0.90000
34319,'45015020806 ',  69.0000,1,  31,   1,   1,0.96198016, -30.004048, 1.10000, 0.90000, 1.10000, 0.90000
34320,'45015020807 ',  69.0000,1,  31,   1,   1,0.96456146, -29.961359, 1.10000, 0.90000, 1.10000, 0.90000
34321,'45015020808 ',  69.0000,1,  31,   1,   1,0.96093535, -30.154240, 1.10000, 0.90000, 1.10000, 0.90000
34322,'45015020809 ',  69.0000,1,  31,   1,   1,0.96151507, -30.116377, 1.10000, 0.90000, 1.10000, 0.90000
34323,'45015020810 ',  69.0000,1,  31,   1,   1,0.96363389, -29.946845, 1.10000, 0.90000, 1.10000, 0.90000
34324,'45015020811 ', 138.0000,1,  31,   1,   1,0.96638519, -29.669495, 1.10000, 0.90000, 1.10000, 0.90000
34325,'45015020812 ', 138.0000,1,  31,   1,   1,0.96663934, -29.648502, 1.10000, 0.90000, 1.10000, 0.90000
34326,'45015020901 ', 138.0000,1,  31,   1,   1,0.96648890, -29.640839, 1.10000, 0.90000, 1.10000, 0.90000
34327,'45015020903 ', 138.0000,1,  31,   1,   1,0.96630400, -29.658604, 1.10000, 0.90000, 1.10000, 0.90000
34328,'45015020904 ',  69.0000,1,  31,   1,   1,0.96884638, -29.285242, 1.10000, 0.90000, 1.10000, 0.90000
34329,'45015021000 ', 138.0000,1,  31,   1,   1,0.97485888, -29.202088, 1.10000, 0.90000, 1.10000, 0.90000
34330,'45015980100 ', 230.0000,1,  31,   1,   1,0.99807358, -26.652293, 1.10000, 0.90000, 1.10000, 0.90000
34331,'45017950100 ', 138.0000,1,  31,   1,   1,0.99738169, -29.525398, 1.10000, 0.90000, 1.10000, 0.90000
34332,'45017950200 ', 230.0000,1,  31,   1,   1,1.01275957, -27.154068, 1.10000, 0.90000, 1.10000, 0.90000
34333,'45017950400 ', 230.0000,1,  31,   1,   1,1.01505017, -26.819404, 1.10000, 0.90000, 1.10000, 0.90000
34334,'45019000100 ', 138.0000,1,  31,   1,   1,0.96336418, -31.147514, 1.10000, 0.90000, 1.10000, 0.90000
34335,'45019000200 ',  69.0000,1,  31,   1,   1,0.95049202, -32.333805, 1.10000, 0.90000, 1.10000, 0.90000
34336,'45019000400 ',  69.0000,1,  31,   1,   1,0.95064449, -32.305627, 1.10000, 0.90000, 1.10000, 0.90000
34337,'45019000500 ',  69.0000,1,  31,   1,   1,0.95246041, -32.080603, 1.10000, 0.90000, 1.10000, 0.90000
34338,'45019000600 ', 230.0000,1,  31,   1,   1,0.98146254, -27.997336, 1.10000, 0.90000, 1.10000, 0.90000
34339,'45019000700 ',  69.0000,1,  31,   1,   1,0.95093030, -32.256289, 1.10000, 0.90000, 1.10000, 0.90000
34340,'45019000900 ',  69.0000,1,  31,   1,   1,0.95105988, -32.206213, 1.10000, 0.90000, 1.10000, 0.90000
34341,'45019001000 ',  69.0000,1,  31,   1,   1,0.95146358, -32.201350, 1.10000, 0.90000, 1.10000, 0.90000
34342,'45019001100 ',  69.0000,1,  31,   1,   1,0.95189691, -32.122817, 1.10000, 0.90000, 1.10000, 0.90000
34343,'45019001500 ', 138.0000,1,  31,   1,   1,0.96837455, -31.016514, 1.10000, 0.90000, 1.10000, 0.90000
34344,'45019001600 ', 138.0000,1,  31,   1,   1,0.96936530, -30.985064, 1.10000, 0.90000, 1.10000, 0.90000
34345,'45019001901 ',  69.0000,1,  31,   1,   1,0.95207679, -31.534423, 1.10000, 0.90000, 1.10000, 0.90000
34346,'45019001902 ',  69.0000,1,  31,   1,   1,0.95006371, -31.939607, 1.10000, 0.90000, 1.10000, 0.90000
34347,'45019002002 ',  69.0000,1,  31,   1,   1,0.94763058, -32.038252, 1.10000, 0.90000, 1.10000, 0.90000
34348,'45019002003 ',  69.0000,1,  31,   1,   1,0.94081885, -33.081707, 1.10000, 0.90000, 1.10000, 0.90000
34349,'45019002004 ',  69.0000,1,  31,   1,   1,0.93924570, -33.128620, 1.10000, 0.90000, 1.10000, 0.90000
34350,'45019002005 ',  69.0000,1,  31,   1,   1,0.94563228, -32.780141, 1.10000, 0.90000, 1.10000, 0.90000
34351,'45019002006 ',  69.0000,1,  31,   1,   1,0.94607943, -32.740939, 1.10000, 0.90000, 1.10000, 0.90000
34352,'45019002007 ',  69.0000,1,  31,   1,   1,0.94707704, -32.673316, 1.10000, 0.90000, 1.10000, 0.90000
34353,'45019002101 ', 138.0000,1,  31,   1,   1,0.97920221, -27.977232, 1.10000, 0.90000, 1.10000, 0.90000
34354,'45019002103 ',  69.0000,1,  31,   1,   1,0.96627086, -29.189350, 1.10000, 0.90000, 1.10000, 0.90000
34355,'45019002104 ',  69.0000,1,  31,   1,   1,0.96378505, -29.198140, 1.10000, 0.90000, 1.10000, 0.90000
34356,'45019002105 ',  69.0000,1,  31,   1,   1,0.96679193, -28.734418, 1.10000, 0.90000, 1.10000, 0.90000
34357,'45019002200 ',  69.0000,1,  31,   1,   1,0.97070760, -28.705035, 1.10000, 0.90000, 1.10000, 0.90000
34358,'45019002300 ',  69.0000,1,  31,   1,   1,0.98121971, -27.728859, 1.10000, 0.90000, 1.10000, 0.90000
34359,'45019002400 ',  69.0000,1,  31,   1,   1,0.96899796, -28.301837, 1.10000, 0.90000, 1.10000, 0.90000
34360,'45019002502 ', 500.0000,1,  31,   1,   1,1.01026177, -24.554877, 1.10000, 0.90000, 1.10000, 0.90000
34361,'45019002604 ',  69.0000,1,  31,   1,   1,0.96178925, -30.585000, 1.10000, 0.90000, 1.10000, 0.90000
34362,'45019002605 ',  69.0000,1,  31,   1,   1,0.95631975, -30.778554, 1.10000, 0.90000, 1.10000, 0.90000
34363,'45019002606 ',  69.0000,1,  31,   1,   1,0.96024597, -30.760498, 1.10000, 0.90000, 1.10000, 0.90000
34364,'45019002611 ',  69.0000,1,  31,   1,   1,0.96670121, -29.747383, 1.10000, 0.90000, 1.10000, 0.90000
34365,'45019002612 ', 138.0000,1,  31,   1,   1,0.97149897, -29.125750, 1.10000, 0.90000, 1.10000, 0.90000
34366,'45019002613 ', 138.0000,1,  31,   1,   1,0.97363269, -28.843298, 1.10000, 0.90000, 1.10000, 0.90000
34367,'45019002614 ', 138.0000,1,  31,   1,   1,0.97613519, -28.519578, 1.10000, 0.90000, 1.10000, 0.90000
34368,'45019002701 ',  69.0000,1,  31,   1,   1,0.95949405, -30.478251, 1.10000, 0.90000, 1.10000, 0.90000
34369,'45019002702 ', 138.0000,1,  31,   1,   1,0.96923977, -29.281147, 1.10000, 0.90000, 1.10000, 0.90000
34370,'45019002801 ',  69.0000,1,  31,   1,   1,0.95781708, -30.543834, 1.10000, 0.90000, 1.10000, 0.90000
34371,'45019002802 ',  69.0000,1,  31,   1,   1,0.95582938, -30.904762, 1.10000, 0.90000, 1.10000, 0.90000
34372,'45019002900 ',  69.0000,1,  31,   1,   1,0.95486391, -30.785893, 1.10000, 0.90000, 1.10000, 0.90000
34373,'45019003000 ',  69.0000,1,  31,   1,   1,0.95034254, -32.103679, 1.10000, 0.90000, 1.10000, 0.90000
34374,'45019003104 ', 138.0000,1,  31,   1,   1,0.95755541, -30.490651, 1.10000, 0.90000, 1.10000, 0.90000
34375,'45019003105 ', 138.0000,1,  31,   1,   1,0.95741522, -30.498642, 1.10000, 0.90000, 1.10000, 0.90000
34376,'45019003106 ',  69.0000,1,  31,   1,   1,0.94836503, -30.864856, 1.10000, 0.90000, 1.10000, 0.90000
34377,'45019003107 ',  69.0000,1,  31,   1,   1,0.94881976, -30.979061, 1.10000, 0.90000, 1.10000, 0.90000
34378,'45019003108 ', 138.0000,1,  31,   1,   1,0.95456427, -30.715265, 1.10000, 0.90000, 1.10000, 0.90000
34379,'45019003109 ',  69.0000,1,  31,   1,   1,0.95073849, -31.042107, 1.10000, 0.90000, 1.10000, 0.90000
34380,'45019003110 ', 138.0000,1,  31,   1,   1,0.96780586, -29.476535, 1.10000, 0.90000, 1.10000, 0.90000
34381,'45019003111 ', 138.0000,1,  31,   1,   1,0.96800250, -29.514156, 1.10000, 0.90000, 1.10000, 0.90000
34382,'45019003113 ',  69.0000,1,  31,   1,   1,0.95282698, -30.723328, 1.10000, 0.90000, 1.10000, 0.90000
34383,'45019003114 ',  69.0000,1,  31,   1,   1,0.95358706, -30.691609, 1.10000, 0.90000, 1.10000, 0.90000
34384,'45019003115 ',  69.0000,1,  31,   1,   1,0.95813900, -30.306516, 1.10000, 0.90000, 1.10000, 0.90000
34385,'45019003200 ', 138.0000,1,  31,   1,   1,0.95741129, -30.496436, 1.10000, 0.90000, 1.10000, 0.90000
34386,'45019003300 ', 138.0000,1,  31,   1,   1,0.96696615, -29.600199, 1.10000, 0.90000, 1.10000, 0.90000
34387,'45019003400 ', 138.0000,1,  31,   1,   1,0.96917731, -29.654793, 1.10000, 0.90000, 1.10000, 0.90000
34388,'45019003500 ', 138.0000,1,  31,   1,   1,0.96893454, -29.631697, 1.10000, 0.90000, 1.10000, 0.90000
34389,'45019003600 ', 138.0000,1,  31,   1,   1,0.96877038, -29.600022, 1.10000, 0.90000, 1.10000, 0.90000
34390,'45019003700 ', 138.0000,1,  31,   1,   1,0.96875608, -29.566250, 1.10000, 0.90000, 1.10000, 0.90000
34391,'45019003800 ',  69.0000,1,  31,   1,   1,0.96269059, -30.264445, 1.10000, 0.90000, 1.10000, 0.90000
34392,'45019003900 ', 500.0000,1,  31,   1,   1,1.01142132, -24.327698, 1.10000, 0.90000, 1.10000, 0.90000
34393,'45019004000 ',  69.0000,1,  31,   1,   1,0.96037310, -30.528063, 1.10000, 0.90000, 1.10000, 0.90000
34394,'45019004300 ',  69.0000,1,  31,   1,   1,0.95785296, -30.796148, 1.10000, 0.90000, 1.10000, 0.90000
34395,'45019004400 ',  69.0000,1,  31,   1,   1,0.95749938, -31.009745, 1.10000, 0.90000, 1.10000, 0.90000
34396,'45019004606 ',  69.0000,1,  31,   1,   1,0.95235837, -32.270332, 1.10000, 0.90000, 1.10000, 0.90000
34397,'45019004607 ',  69.0000,1,  31,   1,   1,0.94958442, -32.503644, 1.10000, 0.90000, 1.10000, 0.90000
34398,'45019004608 ',  69.0000,1,  31,   1,   1,0.95800030, -30.363217, 1.10000, 0.90000, 1.10000, 0.90000
34399,'45019004609 ',  69.0000,1,  31,   1,   1,0.95369059, -30.648794, 1.10000, 0.90000, 1.10000, 0.90000
34400,'45019004610 ',  69.0000,1,  31,   1,   1,0.94900560, -30.893786, 1.10000, 0.90000, 1.10000, 0.90000
34401,'45019004611 ',  69.0000,1,  31,   1,   1,0.94789773, -32.669645, 1.10000, 0.90000, 1.10000, 0.90000
34402,'45019004612 ',  69.0000,1,  31,   1,   1,0.95138073, -30.846879, 1.10000, 0.90000, 1.10000, 0.90000
34403,'45019004613 ', 138.0000,1,  31,   1,   1,0.96848679, -29.678944, 1.10000, 0.90000, 1.10000, 0.90000
34404,'45019004614 ', 138.0000,1,  31,   1,   1,0.97125030, -29.436900, 1.10000, 0.90000, 1.10000, 0.90000
34405,'45019004701 ',  69.0000,1,  31,   1,   1,0.94745159, -32.685153, 1.10000, 0.90000, 1.10000, 0.90000
34406,'45019004702 ',  69.0000,1,  31,   1,   1,0.94851607, -32.532252, 1.10000, 0.90000, 1.10000, 0.90000
34407,'45019004800 ',  69.0000,1,  31,   1,   1,0.94633323, -32.718317, 1.10000, 0.90000, 1.10000, 0.90000
34408,'45019004901 ',  69.0000,1,  31,   1,   1,0.94623864, -32.719512, 1.10000, 0.90000, 1.10000, 0.90000
34409,'45019004902 ',  69.0000,1,  31,   1,   1,0.94966424, -30.855649, 1.10000, 0.90000, 1.10000, 0.90000
34410,'45019005000 ',  69.0000,1,  31,   1,   1,0.98634535, -26.757688, 1.10000, 0.90000, 1.10000, 0.90000
34411,'45019005100 ',  69.0000,1,  31,   1,   1,0.95086795, -32.301928, 1.10000, 0.90000, 1.10000, 0.90000
34412,'45019005200 ', 138.0000,1,  31,   1,   1,0.96686232, -31.060207, 1.10000, 0.90000, 1.10000, 0.90000
34413,'45019005300 ',  69.0000,1,  31,   1,   1,0.95066565, -32.220553, 1.10000, 0.90000, 1.10000, 0.90000
34414,'45019005400 ', 138.0000,1,  31,   1,   1,0.97066075, -31.046577, 1.10000, 0.90000, 1.10000, 0.90000
34415,'45019005500 ',  69.0000,1,  31,   1,   1,0.95681316, -30.876932, 1.10000, 0.90000, 1.10000, 0.90000
34416,'45019005600 ', 500.0000,1,  31,   1,   1,1.01026881, -24.487686, 1.10000, 0.90000, 1.10000, 0.90000
34417,'45019005700 ', 138.0000,1,  31,   1,   1,0.96786904, -29.371617, 1.10000, 0.90000, 1.10000, 0.90000
34418,'45019005800 ', 138.0000,1,  31,   1,   1,0.97477823, -28.544629, 1.10000, 0.90000, 1.10000, 0.90000
34419,'45021970100 ', 138.0000,1,  31,   1,   1,0.98007280, -42.219397, 1.10000, 0.90000, 1.10000, 0.90000
34420,'45021970201 ', 138.0000,1,  31,   1,   1,0.98684138, -41.364831, 1.10000, 0.90000, 1.10000, 0.90000
34421,'45021970202 ',  69.0000,1,  31,   1,   1,0.99344581, -39.494049, 1.10000, 0.90000, 1.10000, 0.90000
34422,'45021970301 ', 138.0000,1,  31,   1,   1,0.99052024, -40.875564, 1.10000, 0.90000, 1.10000, 0.90000
34423,'45021970302 ', 138.0000,1,  31,   1,   1,1.00216734, -39.323653, 1.10000, 0.90000, 1.10000, 0.90000
34424,'45021970401 ', 230.0000,1,  31,   1,   1,1.01699829, -36.730104, 1.10000, 0.90000, 1.10000, 0.90000
34425,'45021970402 ',  69.0000,1,  31,   1,   1,0.99959302, -36.902696, 1.10000, 0.90000, 1.10000, 0.90000
34426,'45021970501 ',  69.0000,1,  31,   1,   1,0.98155808, -41.490271, 1.10000, 0.90000, 1.10000, 0.90000
34427,'45021970502 ', 138.0000,1,  31,   1,   1,0.99753940, -39.893492, 1.10000, 0.90000, 1.10000, 0.90000
34428,'45021970503 ',  69.0000,1,  31,   1,   1,1.00560725, -38.867956, 1.10000, 0.90000, 1.10000, 0.90000
34429,'45021970601 ', 138.0000,1,  31,   1,   1,0.99160117, -40.388155, 1.10000, 0.90000, 1.10000, 0.90000
34430,'45021970602 ',  69.0000,1,  31,   1,   1,1.00020540, -38.890503, 1.10000, 0.90000, 1.10000, 0.90000
34431,'45021970700 ',  69.0000,1,  31,   1,   1,0.96819431, -43.693550, 1.10000, 0.90000, 1.10000, 0.90000
34432,'45023020100 ', 138.0000,1,  31,   1,   1,0.98145235, -35.329157, 1.10000, 0.90000, 1.10000, 0.90000
34433,'45023020200 ',  69.0000,1,  31,   1,   1,0.97951502, -35.284607, 1.10000, 0.90000, 1.10000, 0.90000
34434,'45023020300 ', 138.0000,1,  31,   1,   1,0.98170209, -35.442647, 1.10000, 0.90000, 1.10000, 0.90000
34435,'45023020400 ', 138.0000,1,  31,   1,   1,0.98345083, -35.708492, 1.10000, 0.90000, 1.10000, 0.90000
34436,'45023020500 ',  69.0000,1,  31,   1,   1,0.95439190, -37.504070, 1.10000, 0.90000, 1.10000, 0.90000
34437,'45023020601 ', 138.0000,1,  31,   1,   1,0.98062551, -34.808587, 1.10000, 0.90000, 1.10000, 0.90000
34438,'45023020602 ', 230.0000,1,  31,   1,   1,1.00213325, -32.704274, 1.10000, 0.90000, 1.10000, 0.90000
34439,'45023020700 ',  69.0000,1,  31,   1,   1,0.98014694, -35.101578, 1.10000, 0.90000, 1.10000, 0.90000
34440,'45023020800 ',  69.0000,1,  31,   1,   1,0.97819495, -35.924869, 1.10000, 0.90000, 1.10000, 0.90000
34441,'45023020900 ', 138.0000,1,  31,   1,   1,1.00365245, -32.893867, 1.10000, 0.90000, 1.10000, 0.90000
34442,'45023021000 ',  69.0000,1,  31,   1,   1,1.01190698, -32.550383, 1.10000, 0.90000, 1.10000, 0.90000
34443,'45025950101 ', 138.0000,1,  31,   1,   1,0.97049797, -32.752646, 1.10000, 0.90000, 1.10000, 0.90000
34444,'45025950102 ', 138.0000,1,  31,   1,   1,0.97441399, -31.709341, 1.10000, 0.90000, 1.10000, 0.90000
34445,'45025950200 ', 138.0000,1,  31,   1,   1,0.98520780, -29.773522, 1.10000, 0.90000, 1.10000, 0.90000
34446,'45025950300 ',  69.0000,1,  31,   1,   1,0.96473068, -32.626390, 1.10000, 0.90000, 1.10000, 0.90000
34447,'45025950400 ', 138.0000,1,  31,   1,   1,0.96078354, -33.212939, 1.10000, 0.90000, 1.10000, 0.90000
34448,'45025950501 ',  69.0000,1,  31,   1,   1,0.95026892, -34.512529, 1.10000, 0.90000, 1.10000, 0.90000
34449,'45025950502 ', 138.0000,1,  31,   1,   1,0.95855898, -33.515038, 1.10000, 0.90000, 1.10000, 0.90000
34450,'45025950600 ',  69.0000,1,  31,   1,   1,0.96919084, -33.322369, 1.10000, 0.90000, 1.10000, 0.90000
34451,'45025950700 ', 138.0000,1,  31,   1,   1,1.00418437, -26.784406, 1.10000, 0.90000, 1.10000, 0.90000
34452,'45025950800 ', 138.0000,1,  31,   1,   1,1.00147581, -27.526036, 1.10000, 0.90000, 1.10000, 0.90000
34453,'45027960100 ',  69.0000,1,  31,   1,   1,0.95725542, -31.213384, 1.10000, 0.90000, 1.10000, 0.90000
34454,'45027960201 ',  69.0000,1,  31,   1,   1,0.96000403, -30.608550, 1.10000, 0.90000, 1.10000, 0.90000
34455,'45027960300 ',  69.0000,1,  31,   1,   1,0.96717346, -29.656541, 1.10000, 0.90000, 1.10000, 0.90000
34456,'45027960400 ',  69.0000,1,  31,   1,   1,0.98471940, -28.421508, 1.10000, 0.90000, 1.10000, 0.90000
34457,'45027960500 ', 138.0000,1,  31,   1,   1,0.98793942, -26.674660, 1.10000, 0.90000, 1.10000, 0.90000
34458,'45027960600 ', 138.0000,1,  31,   1,   1,0.99358118, -26.535435, 1.10000, 0.90000, 1.10000, 0.90000
34459,'45027960701 ', 138.0000,1,  31,   1,   1,0.99226928, -26.184420, 1.10000, 0.90000, 1.10000, 0.90000
34460,'45027960702 ',  69.0000,1,  31,   1,   1,0.99475372, -26.079773, 1.10000, 0.90000, 1.10000, 0.90000
34461,'45027960703 ',  69.0000,1,  31,   1,   1,0.99151438, -26.427783, 1.10000, 0.90000, 1.10000, 0.90000
34462,'45027960801 ', 138.0000,1,  31,   1,   1,0.99406487, -27.292186, 1.10000, 0.90000, 1.10000, 0.90000
34463,'45027960802 ', 138.0000,1,  31,   1,   1,0.99967903, -26.238216, 1.10000, 0.90000, 1.10000, 0.90000
34464,'45029970100 ',  69.0000,1,  31,   1,   1,0.98771065, -27.818370, 1.10000, 0.90000, 1.10000, 0.90000
34465,'45029970200 ',  69.0000,1,  31,   1,   1,0.98169744, -28.106329, 1.10000, 0.90000, 1.10000, 0.90000
34466,'45029970300 ', 138.0000,1,  31,   1,   1,0.99842829, -27.074417, 1.10000, 0.90000, 1.10000, 0.90000
34467,'45029970401 ',  69.0000,1,  31,   1,   1,0.98417068, -28.264858, 1.10000, 0.90000, 1.10000, 0.90000
34468,'45029970402 ', 138.0000,1,  31,   1,   1,1.00885439, -26.599741, 1.10000, 0.90000, 1.10000, 0.90000
34469,'45029970500 ', 138.0000,1,  31,   1,   1,1.00474465, -26.810340, 1.10000, 0.90000, 1.10000, 0.90000
34470,'45029970600 ', 138.0000,1,  31,   1,   1,0.99477994, -27.574327, 1.10000, 0.90000, 1.10000, 0.90000
34471,'45029970700 ', 138.0000,1,  31,   1,   1,0.98326117, -28.455598, 1.10000, 0.90000, 1.10000, 0.90000
34472,'45029970800 ', 500.0000,1,  31,   1,   1,1.01195204, -24.418392, 1.10000, 0.90000, 1.10000, 0.90000
34473,'45031010100 ',  69.0000,1,  31,   1,   1,0.97186184, -28.900713, 1.10000, 0.90000, 1.10000, 0.90000
34474,'45031010200 ',  69.0000,1,  31,   1,   1,0.99004430, -27.996459, 1.10000, 0.90000, 1.10000, 0.90000
34475,'45031010300 ', 138.0000,1,  31,   1,   1,1.01054311, -26.210105, 1.10000, 0.90000, 1.10000, 0.90000
34476,'45031010400 ', 138.0000,1,  31,   1,   1,1.00287557, -27.288380, 1.10000, 0.90000, 1.10000, 0.90000
34477,'45031010500 ',  69.0000,1,  31,   1,   1,1.00354970, -27.266931, 1.10000, 0.90000, 1.10000, 0.90000
34478,'45031010600 ', 230.0000,1,  31,   1,   1,1.01282144, -25.540849, 1.10000, 0.90000, 1.10000, 0.90000
34479,'45031010700 ',  69.0000,1,  31,   1,   1,1.00004804, -27.669516, 1.10000, 0.90000, 1.10000, 0.90000
34480,'45031010800 ',  69.0000,1,  31,   1,   1,0.98030263, -29.664000, 1.10000, 0.90000, 1.10000, 0.90000
34481,'45031010900 ', 138.0000,1,  31,   1,   1,0.98658997, -28.712763, 1.10000, 0.90000, 1.10000, 0.90000
34482,'45031011000 ',  69.0000,1,  31,   1,   1,0.96238482, -31.417402, 1.10000, 0.90000, 1.10000, 0.90000
34483,'45031011100 ',  69.0000,1,  31,   1,   1,0.96607727, -31.231723, 1.10000, 0.90000, 1.10000, 0.90000
34484,'45031011200 ',  69.0000,1,  31,   1,   1,0.96687263, -31.091984, 1.10000, 0.90000, 1.10000, 0.90000
34485,'45031011300 ',  69.0000,1,  31,   1,   1,0.95505643, -32.054276, 1.10000, 0.90000, 1.10000, 0.90000
34486,'45031011400 ',  69.0000,1,  31,   1,   1,0.96601337, -31.290183, 1.10000, 0.90000, 1.10000, 0.90000
34487,'45031011500 ', 138.0000,1,  31,   1,   1,0.99115539, -28.258284, 1.10000, 0.90000, 1.10000, 0.90000
34488,'45031011600 ',  69.0000,1,  31,   1,   1,0.96830946, -30.336313, 1.10000, 0.90000, 1.10000, 0.90000
34489,'45033970100 ',  69.0000,1,  31,   1,   1,0.94785231, -36.887888, 1.10000, 0.90000, 1.10000, 0.90000
34490,'45033970200 ',  69.0000,1,  31,   1,   1,0.94207984, -37.946441, 1.10000, 0.90000, 1.10000, 0.90000
34491,'45033970300 ',  69.0000,1,  31,   1,   1,0.94530785, -37.278770, 1.10000, 0.90000, 1.10000, 0.90000
34492,'45033970400 ',  69.0000,1,  31,   1,   1,0.93970829, -37.687382, 1.10000, 0.90000, 1.10000, 0.90000
34493,'45033970500 ',  69.0000,1,  31,   1,   1,0.94158554, -37.906915, 1.10000, 0.90000, 1.10000, 0.90000
34494,'45033970600 ',  69.0000,1,  31,   1,   1,0.94453073, -36.304880, 1.10000, 0.90000, 1.10000, 0.90000
34495,'45035010100 ',  69.0000,1,  31,   1,   1,1.00617194, -26.755654, 1.10000, 0.90000, 1.10000, 0.90000
34496,'45035010200 ',  69.0000,1,  31,   1,   1,0.99124491, -27.889005, 1.10000, 0.90000, 1.10000, 0.90000
34497,'45035010300 ', 138.0000,1,  31,   1,   1,0.99092519, -28.126328, 1.10000, 0.90000, 1.10000, 0.90000
34498,'45035010400 ', 138.0000,1,  31,   1,   1,0.97449160, -29.013909, 1.10000, 0.90000, 1.10000, 0.90000
34499,'45035010501 ',  69.0000,1,  31,   1,   1,0.95906883, -30.237217, 1.10000, 0.90000, 1.10000, 0.90000
34500,'45035010503 ',  69.0000,1,  31,   1,   1,0.94861078, -30.807309, 1.10000, 0.90000, 1.10000, 0.90000
34501,'45035010504 ',  69.0000,1,  31,   1,   1,0.95115292, -30.717509, 1.10000, 0.90000, 1.10000, 0.90000
34502,'45035010505 ',  69.0000,1,  31,   1,   1,0.95086288, -30.686892, 1.10000, 0.90000, 1.10000, 0.90000
34503,'45035010603 ', 138.0000,1,  31,   1,   1,0.96575838, -29.184691, 1.10000, 0.90000, 1.10000, 0.90000
34504,'45035010604 ', 138.0000,1,  31,   1,   1,0.96435678, -29.283002, 1.10000, 0.90000, 1.10000, 0.90000
34505,'45035010605 ',  69.0000,1,  31,   1,   1,0.95349967, -30.496661, 1.10000, 0.90000, 1.10000, 0.90000
34506,'45035010606 ',  69.0000,1,  31,   1,   1,0.95318288, -30.500493, 1.10000, 0.90000, 1.10000, 0.90000
34507,'45035010700 ', 138.0000,1,  31,   1,   1,0.96065944, -29.565273, 1.10000, 0.90000, 1.10000, 0.90000
34508,'45035010801 ',  69.0000,1,  31,   1,   1,0.95617211, -30.509079, 1.10000, 0.90000, 1.10000, 0.90000
34509,'45035010807 ',  69.0000,1,  31,   1,   1,0.94888353, -30.795602, 1.10000, 0.90000, 1.10000, 0.90000
34510,'45035010808 ',  69.0000,1,  31,   1,   1,0.94977820, -30.734806, 1.10000, 0.90000, 1.10000, 0.90000
34511,'45035010809 ',  69.0000,1,  31,   1,   1,0.95219594, -30.569550, 1.10000, 0.90000, 1.10000, 0.90000
34512,'45035010813 ', 138.0000,1,  31,   1,   1,0.95552367, -30.221022, 1.10000, 0.90000, 1.10000, 0.90000
34513,'45035010814 ',  69.0000,1,  31,   1,   1,0.94726783, -30.956261, 1.10000, 0.90000, 1.10000, 0.90000
34514,'45035010815 ', 138.0000,1,  31,   1,   1,0.95613700, -30.190727, 1.10000, 0.90000, 1.10000, 0.90000
34515,'45035010816 ', 138.0000,1,  31,   1,   1,0.95686173, -30.154985, 1.10000, 0.90000, 1.10000, 0.90000
34516,'45035010817 ', 138.0000,1,  31,   1,   1,0.95833862, -30.060547, 1.10000, 0.90000, 1.10000, 0.90000
34517,'45035010818 ', 138.0000,1,  31,   1,   1,0.96028936, -29.935589, 1.10000, 0.90000, 1.10000, 0.90000
34518,'45035010819 ',  69.0000,1,  31,   1,   1,0.94754481, -30.972674, 1.10000, 0.90000, 1.10000, 0.90000
34519,'45035010820 ', 138.0000,1,  31,   1,   1,0.96283597, -29.745016, 1.10000, 0.90000, 1.10000, 0.90000
34520,'45037970201 ',  69.0000,1,  31,   1,   1,0.99313164, -29.351536, 1.10000, 0.90000, 1.10000, 0.90000
34521,'45037970202 ', 230.0000,1,  31,   1,   1,1.00336516, -27.919573, 1.10000, 0.90000, 1.10000, 0.90000
34522,'45037970300 ',  69.0000,1,  31,   1,   1,0.97028035, -31.685097, 1.10000, 0.90000, 1.10000, 0.90000
34523,'45037970400 ',  69.0000,1,  31,   1,   1,0.96016592, -32.263167, 1.10000, 0.90000, 1.10000, 0.90000
34524,'45037970501 ',  69.0000,1,  31,   1,   1,0.96023422, -32.171581, 1.10000, 0.90000, 1.10000, 0.90000
34525,'45037970502 ', 138.0000,1,  31,   1,   1,0.98850900, -29.508053, 1.10000, 0.90000, 1.10000, 0.90000
34526,'45039960100 ', 138.0000,1,  31,   1,   1,0.99868411, -29.864538, 1.10000, 0.90000, 1.10000, 0.90000
34527,'45039960200 ', 138.0000,1,  31,   1,   1,0.98229706, -33.586455, 1.10000, 0.90000, 1.10000, 0.90000
34528,'45039960300 ', 138.0000,1,  31,   1,   1,0.97704506, -33.144944, 1.10000, 0.90000, 1.10000, 0.90000
34529,'45039960400 ', 138.0000,1,  31,   1,   1,0.98450792, -32.669601, 1.10000, 0.90000, 1.10000, 0.90000
34530,'45039960500 ', 230.0000,1,  31,   1,   1,1.00971758, -28.202287, 1.10000, 0.90000, 1.10000, 0.90000
34531,'45041000101 ',  69.0000,1,  31,   1,   1,0.97378284, -30.611484, 1.10000, 0.90000, 1.10000, 0.90000
34532,'45041000102 ',  69.0000,1,  31,   1,   1,0.97236258, -30.720668, 1.10000, 0.90000, 1.10000, 0.90000
34533,'45041000201 ', 230.0000,1,  31,   1,   1,0.98778623, -28.656270, 1.10000, 0.90000, 1.10000, 0.90000
34534,'45041000202 ', 138.0000,1,  31,   1,   1,0.97599143, -30.464054, 1.10000, 0.90000, 1.10000, 0.90000
34535,'45041000300 ',  69.0000,1,  31,   1,   1,0.95654935, -32.597249, 1.10000, 0.90000, 1.10000, 0.90000
34536,'45041000400 ', 138.0000,1,  31,   1,   1,0.96766704, -31.602568, 1.10000, 0.90000, 1.10000, 0.90000
34537,'45041000500 ', 138.0000,1,  31,   1,   1,0.98977661, -30.596591, 1.10000, 0.90000, 1.10000, 0.90000
34538,'45041000600 ',  69.0000,1,  31,   1,   1,0.95722169, -32.225939, 1.10000, 0.90000, 1.10000, 0.90000
34539,'45041000700 ', 138.0000,1,  31,   1,   1,0.97873932, -30.771348, 1.10000, 0.90000, 1.10000, 0.90000
34540,'45041000800 ',  69.0000,1,  31,   1,   1,0.95822304, -32.460194, 1.10000, 0.90000, 1.10000, 0.90000
34541,'45041000900 ', 138.0000,1,  31,   1,   1,0.97719312, -30.648336, 1.10000, 0.90000, 1.10000, 0.90000
34542,'45041001000 ',  69.0000,1,  31,   1,   1,0.96132302, -32.125125, 1.10000, 0.90000, 1.10000, 0.90000
34543,'45041001100 ', 138.0000,1,  31,   1,   1,0.97507828, -30.570882, 1.10000, 0.90000, 1.10000, 0.90000
34544,'45041001200 ',  69.0000,1,  31,   1,   1,0.96268725, -31.841191, 1.10000, 0.90000, 1.10000, 0.90000
34545,'45041001300 ', 138.0000,1,  31,   1,   1,0.97319090, -30.701974, 1.10000, 0.90000, 1.10000, 0.90000
34546,'45041001400 ', 138.0000,1,  31,   1,   1,0.97175878, -30.792088, 1.10000, 0.90000, 1.10000, 0.90000
34547,'45041001503 ',  69.0000,1,  31,   1,   1,0.97163850, -30.833987, 1.10000, 0.90000, 1.10000, 0.90000
34548,'45041001504 ', 138.0000,1,  31,   1,   1,0.96524203, -31.568585, 1.10000, 0.90000, 1.10000, 0.90000
34549,'45041001505 ', 138.0000,1,  31,   1,   1,0.96502095, -31.589714, 1.10000, 0.90000, 1.10000, 0.90000
34550,'45041001506 ',  69.0000,1,  31,   1,   1,0.96407014, -31.459493, 1.10000, 0.90000, 1.10000, 0.90000
34551,'45041001601 ',  69.0000,1,  31,   1,   1,0.95489913, -32.394501, 1.10000, 0.90000, 1.10000, 0.90000
34552,'45041001602 ',  69.0000,1,  31,   1,   1,0.96625590, -32.365804, 1.10000, 0.90000, 1.10000, 0.90000
34553,'45041001700 ', 138.0000,1,  31,   1,   1,0.99408847, -30.695058, 1.10000, 0.90000, 1.10000, 0.90000
34554,'45041001800 ',  69.0000,1,  31,   1,   1,0.96096295, -32.400604, 1.10000, 0.90000, 1.10000, 0.90000
34555,'45041001900 ',  69.0000,1,  31,   1,   1,0.96365339, -32.890960, 1.10000, 0.90000, 1.10000, 0.90000
34556,'45041002000 ',  69.0000,1,  31,   1,   1,0.94990951, -32.198499, 1.10000, 0.90000, 1.10000, 0.90000
34557,'45041002201 ', 138.0000,1,  31,   1,   1,0.96914077, -29.913858, 1.10000, 0.90000, 1.10000, 0.90000
34558,'45041002202 ',  69.0000,1,  31,   1,   1,0.95375121, -32.034513, 1.10000, 0.90000, 1.10000, 0.90000
34559,'45041002300 ', 138.0000,1,  31,   1,   1,0.96603262, -30.403873, 1.10000, 0.90000, 1.10000, 0.90000
34560,'45041002400 ',  69.0000,1,  31,   1,   1,0.95618975, -31.591083, 1.10000, 0.90000, 1.10000, 0.90000
34561,'45041002500 ',  69.0000,1,  31,   1,   1,0.95312440, -31.516754, 1.10000, 0.90000, 1.10000, 0.90000
34562,'45041002600 ',  69.0000,1,  31,   1,   1,0.95302832, -31.497708, 1.10000, 0.90000, 1.10000, 0.90000
34563,'45041980100 ',  69.0000,1,  31,   1,   1,0.96163970, -32.204260, 1.10000, 0.90000, 1.10000, 0.90000
34564,'45043920100 ',  69.0000,1,  31,   1,   1,0.96024036, -32.276216, 1.10000, 0.90000, 1.10000, 0.90000
34565,'45043920201 ', 230.0000,1,  31,   1,   1,1.01174033, -25.083839, 1.10000, 0.90000, 1.10000, 0.90000
34566,'45043920202 ',  69.0000,1,  31,   1,   1,0.98933965, -27.778639, 1.10000, 0.90000, 1.10000, 0.90000
34567,'45043920301 ', 138.0000,1,  31,   1,   1,0.99615431, -27.380564, 1.10000, 0.90000, 1.10000, 0.90000
34568,'45043920302 ', 138.0000,1,  31,   1,   1,0.99453479, -28.049616, 1.10000, 0.90000, 1.10000, 0.90000
34569,'45043920400 ',  69.0000,1,  31,   1,   1,0.98433536, -27.172094, 1.10000, 0.90000, 1.10000, 0.90000
34570,'45043920501 ', 138.0000,1,  31,   1,   1,0.97224867, -32.193140, 1.10000, 0.90000, 1.10000, 0.90000
34571,'45043920502 ',  69.0000,1,  31,   1,   1,0.96843153, -32.562022, 1.10000, 0.90000, 1.10000, 0.90000
34572,'45043920503 ', 138.0000,1,  31,   1,   1,0.97902596, -30.847935, 1.10000, 0.90000, 1.10000, 0.90000
34573,'45043920504 ',  69.0000,1,  31,   1,   1,0.97829103, -29.441674, 1.10000, 0.90000, 1.10000, 0.90000
34574,'45043920505 ',  69.0000,1,  31,   1,   1,0.97839206, -29.240197, 1.10000, 0.90000, 1.10000, 0.90000
34575,'45043920600 ', 500.0000,1,  31,   1,   1,1.02041340, -23.482436, 1.10000, 0.90000, 1.10000, 0.90000
34576,'45043920700 ', 138.0000,1,  31,   1,   1,1.01153350, -24.676664, 1.10000, 0.90000, 1.10000, 0.90000
34577,'45043920800 ', 138.0000,1,  31,   1,   1,1.01054668, -24.671680, 1.10000, 0.90000, 1.10000, 0.90000
34578,'45045000100 ',  69.0000,1,  31,   1,   1,0.95351076, -44.224857, 1.10000, 0.90000, 1.10000, 0.90000
34579,'45045000200 ',  69.0000,1,  31,   1,   1,0.95400256, -44.102019, 1.10000, 0.90000, 1.10000, 0.90000
34580,'45045000400 ',  69.0000,1,  31,   1,   1,0.95461011, -44.051203, 1.10000, 0.90000, 1.10000, 0.90000
34581,'45045000500 ',  69.0000,1,  31,   1,   1,0.95557046, -43.842346, 1.10000, 0.90000, 1.10000, 0.90000
34582,'45045000700 ',  69.0000,1,  31,   1,   1,0.95453060, -44.071164, 1.10000, 0.90000, 1.10000, 0.90000
34583,'45045000800 ',  69.0000,1,  31,   1,   1,0.95661885, -43.674781, 1.10000, 0.90000, 1.10000, 0.90000
34584,'45045000900 ',  69.0000,1,  31,   1,   1,0.95467269, -44.085664, 1.10000, 0.90000, 1.10000, 0.90000
34585,'45045001000 ',  69.0000,1,  31,   1,   1,0.95414078, -44.140630, 1.10000, 0.90000, 1.10000, 0.90000
34586,'45045001101 ', 138.0000,1,  31,   1,   1,0.95851004, -43.015647, 1.10000, 0.90000, 1.10000, 0.90000
34587,'45045001102 ',  69.0000,1,  31,   1,   1,0.95369637, -44.153471, 1.10000, 0.90000, 1.10000, 0.90000
34588,'45045001203 ',  69.0000,1,  31,   1,   1,0.95108145, -44.676998, 1.10000, 0.90000, 1.10000, 0.90000
34589,'45045001204 ',  69.0000,1,  31,   1,   1,0.95298445, -44.318505, 1.10000, 0.90000, 1.10000, 0.90000
34590,'45045001205 ',  69.0000,1,  31,   1,   1,0.95310289, -44.287838, 1.10000, 0.90000, 1.10000, 0.90000
34591,'45045001302 ',  69.0000,1,  31,   1,   1,0.95490789, -44.155592, 1.10000, 0.90000, 1.10000, 0.90000
34592,'45045001400 ',  69.0000,1,  31,   1,   1,0.95758706, -43.834450, 1.10000, 0.90000, 1.10000, 0.90000
34593,'45045001501 ',  69.0000,1,  31,   1,   1,0.95833904, -43.646210, 1.10000, 0.90000, 1.10000, 0.90000
34594,'45045001502 ',  69.0000,1,  31,   1,   1,0.96133631, -43.378842, 1.10000, 0.90000, 1.10000, 0.90000
34595,'45045001600 ',  69.0000,1,  31,   1,   1,0.94691342, -45.107184, 1.10000, 0.90000, 1.10000, 0.90000
34596,'45045001700 ',  69.0000,1,  31,   1,   1,0.94841403, -44.993878, 1.10000, 0.90000, 1.10000, 0.90000
34597,'45045001803 ',  69.0000,1,  31,   1,   1,0.94863415, -44.979965, 1.10000, 0.90000, 1.10000, 0.90000
34598,'45045001804 ',  69.0000,1,  31,   1,   1,0.95305580, -44.503781, 1.10000, 0.90000, 1.10000, 0.90000
34599,'45045001805 ',  69.0000,1,  31,   1,   1,0.94975752, -44.818120, 1.10000, 0.90000, 1.10000, 0.90000
34600,'45045001807 ', 138.0000,1,  31,   1,   1,0.95833278, -43.790651, 1.10000, 0.90000, 1.10000, 0.90000
34601,'45045001808 ', 138.0000,1,  31,   1,   1,0.96004105, -43.578892, 1.10000, 0.90000, 1.10000, 0.90000
34602,'45045001809 ',  69.0000,1,  31,   1,   1,0.95141011, -44.684026, 1.10000, 0.90000, 1.10000, 0.90000
34603,'45045001810 ',  69.0000,1,  31,   1,   1,0.95123178, -44.704497, 1.10000, 0.90000, 1.10000, 0.90000
34604,'45045001900 ', 138.0000,1,  31,   1,   1,0.96191514, -43.308761, 1.10000, 0.90000, 1.10000, 0.90000
34605,'45045002001 ',  69.0000,1,  31,   1,   1,0.96599954, -42.604128, 1.10000, 0.90000, 1.10000, 0.90000
34606,'45045002003 ', 138.0000,1,  31,   1,   1,0.96882707, -41.111428, 1.10000, 0.90000, 1.10000, 0.90000
34607,'45045002005 ',  69.0000,1,  31,   1,   1,0.96524990, -42.825180, 1.10000, 0.90000, 1.10000, 0.90000
34608,'45045002103 ',  69.0000,1,  31,   1,   1,0.95801055, -43.619975, 1.10000, 0.90000, 1.10000, 0.90000
34609,'45045002104 ',  69.0000,1,  31,   1,   1,0.95555198, -43.766934, 1.10000, 0.90000, 1.10000, 0.90000
34610,'45045002105 ',  69.0000,1,  31,   1,   1,0.95634103, -43.709731, 1.10000, 0.90000, 1.10000, 0.90000
34611,'45045002106 ',  69.0000,1,  31,   1,   1,0.95863658, -43.499142, 1.10000, 0.90000, 1.10000, 0.90000
34612,'45045002107 ', 138.0000,1,  31,   1,   1,0.96839279, -41.835383, 1.10000, 0.90000, 1.10000, 0.90000
34613,'45045002108 ',  69.0000,1,  31,   1,   1,0.95627129, -43.826940, 1.10000, 0.90000, 1.10000, 0.90000
34614,'45045002201 ', 138.0000,1,  31,   1,   1,0.96311015, -42.403355, 1.10000, 0.90000, 1.10000, 0.90000
34615,'45045002202 ',  69.0000,1,  31,   1,   1,0.95709682, -43.613456, 1.10000, 0.90000, 1.10000, 0.90000
34616,'45045002301 ',  69.0000,1,  31,   1,   1,0.95571327, -43.687013, 1.10000, 0.90000, 1.10000, 0.90000
34617,'45045002302 ', 138.0000,1,  31,   1,   1,0.96118635, -42.692466, 1.10000, 0.90000, 1.10000, 0.90000
34618,'45045002303 ',  69.0000,1,  31,   1,   1,0.95561022, -43.962704, 1.10000, 0.90000, 1.10000, 0.90000
34619,'45045002304 ', 138.0000,1,  31,   1,   1,0.95942652, -42.913781, 1.10000, 0.90000, 1.10000, 0.90000
34620,'45045002402 ',  69.0000,1,  31,   1,   1,0.95291990, -44.420644, 1.10000, 0.90000, 1.10000, 0.90000
34621,'45045002403 ',  69.0000,1,  31,   1,   1,0.95483279, -44.220735, 1.10000, 0.90000, 1.10000, 0.90000
34622,'45045002404 ', 138.0000,1,  31,   1,   1,0.96545964, -42.644238, 1.10000, 0.90000, 1.10000, 0.90000
34623,'45045002503 ', 138.0000,1,  31,   1,   1,0.95445633, -44.389662, 1.10000, 0.90000, 1.10000, 0.90000
34624,'45045002504 ',  69.0000,1,  31,   1,   1,0.95091957, -45.130441, 1.10000, 0.90000, 1.10000, 0.90000
34625,'45045002505 ',  69.0000,1,  31,   1,   1,0.95149809, -45.095272, 1.10000, 0.90000, 1.10000, 0.90000
34626,'45045002506 ',  69.0000,1,  31,   1,   1,0.95146233, -44.862895, 1.10000, 0.90000, 1.10000, 0.90000
34627,'45045002507 ',  69.0000,1,  31,   1,   1,0.95101434, -45.023388, 1.10000, 0.90000, 1.10000, 0.90000
34628,'45045002602 ',  69.0000,1,  31,   1,   1,0.94884038, -44.984982, 1.10000, 0.90000, 1.10000, 0.90000
34629,'45045002604 ',  69.0000,1,  31,   1,   1,0.94892603, -45.062095, 1.10000, 0.90000, 1.10000, 0.90000
34630,'45045002606 ', 138.0000,1,  31,   1,   1,0.95795572, -42.805970, 1.10000, 0.90000, 1.10000, 0.90000
34631,'45045002608 ', 138.0000,1,  31,   1,   1,0.95587730, -44.178541, 1.10000, 0.90000, 1.10000, 0.90000
34632,'45045002609 ', 138.0000,1,  31,   1,   1,0.95730495, -43.980008, 1.10000, 0.90000, 1.10000, 0.90000
34633,'45045002610 ',  69.0000,1,  31,   1,   1,0.95041233, -44.773594, 1.10000, 0.90000, 1.10000, 0.90000
34634,'45045002611 ',  69.0000,1,  31,   1,   1,0.95215189, -44.537099, 1.10000, 0.90000, 1.10000, 0.90000
34635,'45045002701 ', 138.0000,1,  31,   1,   1,0.96183062, -42.695106, 1.10000, 0.90000, 1.10000, 0.90000
34636,'45045002702 ', 138.0000,1,  31,   1,   1,0.95991075, -42.918177, 1.10000, 0.90000, 1.10000, 0.90000
34637,'45045002803 ', 138.0000,1,  31,   1,   1,0.95858622, -43.858646, 1.10000, 0.90000, 1.10000, 0.90000
34638,'45045002804 ',  69.0000,1,  31,   1,   1,0.95509255, -44.323000, 1.10000, 0.90000, 1.10000, 0.90000
34639,'45045002805 ',  69.0000,1,  31,   1,   1,0.95727402, -44.058593, 1.10000, 0.90000, 1.10000, 0.90000
34640,'45045002808 ', 230.0000,1,  31,   1,   1,0.97082692, -41.780995, 1.10000, 0.90000, 1.10000, 0.90000
34641,'45045002811 ', 138.0000,1,  31,   1,   1,0.96736085, -41.674314, 1.10000, 0.90000, 1.10000, 0.90000
34642,'45045002812 ',  69.0000,1,  31,   1,   1,0.95689148, -43.433388, 1.10000, 0.90000, 1.10000, 0.90000
34643,'45045002813 ',  69.0000,1,  31,   1,   1,0.96142966, -43.626816, 1.10000, 0.90000, 1.10000, 0.90000
34644,'45045002814 ', 138.0000,1,  31,   1,   1,0.96027452, -43.746399, 1.10000, 0.90000, 1.10000, 0.90000
34645,'45045002815 ',  69.0000,1,  31,   1,   1,0.95528549, -43.540841, 1.10000, 0.90000, 1.10000, 0.90000
34646,'45045002816 ', 138.0000,1,  31,   1,   1,0.96074820, -43.508271, 1.10000, 0.90000, 1.10000, 0.90000
34647,'45045002901 ', 230.0000,1,  31,   1,   1,0.97954875, -40.246630, 1.10000, 0.90000, 1.10000, 0.90000
34648,'45045002903 ',  69.0000,1,  31,   1,   1,0.95676160, -44.638332, 1.10000, 0.90000, 1.10000, 0.90000
34649,'45045002904 ',  69.0000,1,  31,   1,   1,0.96210814, -43.443930, 1.10000, 0.90000, 1.10000, 0.90000
34650,'45045002905 ',  69.0000,1,  31,   1,   1,0.96296531, -43.283646, 1.10000, 0.90000, 1.10000, 0.90000
34651,'45045003005 ', 230.0000,1,  31,   1,   1,0.97417217, -41.101425, 1.10000, 0.90000, 1.10000, 0.90000
34652,'45045003008 ', 138.0000,1,  31,   1,   1,0.96350986, -42.993852, 1.10000, 0.90000, 1.10000, 0.90000
34653,'45045003009 ',  69.0000,1,  31,   1,   1,0.95877749, -43.446038, 1.10000, 0.90000, 1.10000, 0.90000
34654,'45045003010 ', 138.0000,1,  31,   1,   1,0.96520931, -42.701667, 1.10000, 0.90000, 1.10000, 0.90000
34655,'45045003011 ', 138.0000,1,  31,   1,   1,0.96498489, -42.583337, 1.10000, 0.90000, 1.10000, 0.90000
34656,'45045003012 ', 138.0000,1,  31,   1,   1,0.96749997, -42.260160, 1.10000, 0.90000, 1.10000, 0.90000
34657,'45045003013 ',  69.0000,1,  31,   1,   1,0.96497709, -42.679431, 1.10000, 0.90000, 1.10000, 0.90000
34658,'45045003014 ',  69.0000,1,  31,   1,   1,0.96482646, -43.008793, 1.10000, 0.90000, 1.10000, 0.90000
34659,'45045003015 ', 138.0000,1,  31,   1,   1,0.96957141, -41.851253, 1.10000, 0.90000, 1.10000, 0.90000
34660,'45045003101 ', 138.0000,1,  31,   1,   1,0.96337146, -42.663841, 1.10000, 0.90000, 1.10000, 0.90000
34661,'45045003103 ', 138.0000,1,  31,   1,   1,0.96510392, -42.351336, 1.10000, 0.90000, 1.10000, 0.90000
34662,'45045003104 ', 138.0000,1,  31,   1,   1,0.96755141, -41.956209, 1.10000, 0.90000, 1.10000, 0.90000
34663,'45045003201 ', 138.0000,1,  31,   1,   1,0.97511613, -40.805958, 1.10000, 0.90000, 1.10000, 0.90000
34664,'45045003202 ', 138.0000,1,  31,   1,   1,0.97578806, -39.850626, 1.10000, 0.90000, 1.10000, 0.90000
34665,'45045003301 ', 230.0000,1,  31,   1,   1,0.98521101, -38.999718, 1.10000, 0.90000, 1.10000, 0.90000
34666,'45045003303 ', 230.0000,1,  31,   1,   1,0.98484063, -39.282337, 1.10000, 0.90000, 1.10000, 0.90000
34667,'45045003304 ',  69.0000,1,  31,   1,   1,0.96827155, -42.085331, 1.10000, 0.90000, 1.10000, 0.90000
34668,'45045003401 ', 500.0000,1,  31,   1,   1,0.99853897, -37.413307, 1.10000, 0.90000, 1.10000, 0.90000
34669,'45045003500 ', 138.0000,1,  31,   1,   1,0.96936077, -40.983679, 1.10000, 0.90000, 1.10000, 0.90000
34670,'45045003601 ',  69.0000,1,  31,   1,   1,0.95976061, -43.357139, 1.10000, 0.90000, 1.10000, 0.90000
34671,'45045003602 ',  69.0000,1,  31,   1,   1,0.96106637, -43.222803, 1.10000, 0.90000, 1.10000, 0.90000
34672,'45045003701 ',  69.0000,1,  31,   1,   1,0.96009028, -43.202572, 1.10000, 0.90000, 1.10000, 0.90000
34673,'45045003704 ',  69.0000,1,  31,   1,   1,0.95782095, -43.510730, 1.10000, 0.90000, 1.10000, 0.90000
34674,'45045003705 ',  69.0000,1,  31,   1,   1,0.95839155, -43.472918, 1.10000, 0.90000, 1.10000, 0.90000
34675,'45045003706 ',  69.0000,1,  31,   1,   1,0.95791405, -43.500006, 1.10000, 0.90000, 1.10000, 0.90000
34676,'45045003707 ',  69.0000,1,  31,   1,   1,0.95849615, -43.418000, 1.10000, 0.90000, 1.10000, 0.90000
34677,'45045003801 ', 138.0000,1,  31,   1,   1,0.96548474, -42.255891, 1.10000, 0.90000, 1.10000, 0.90000
34678,'45045003802 ', 138.0000,1,  31,   1,   1,0.96345681, -42.505609, 1.10000, 0.90000, 1.10000, 0.90000
34679,'45045003902 ', 138.0000,1,  31,   1,   1,0.96076626, -42.418227, 1.10000, 0.90000, 1.10000, 0.90000
34680,'45045003903 ',  69.0000,1,  31,   1,   1,0.95259899, -43.865575, 1.10000, 0.90000, 1.10000, 0.90000
34681,'45045003904 ', 138.0000,1,  31,   1,   1,0.96384639, -41.997969, 1.10000, 0.90000, 1.10000, 0.90000
34682,'45045004001 ',  69.0000,1,  31,   1,   1,0.95226473, -43.578560, 1.10000, 0.90000, 1.10000, 0.90000
34683,'45045004002 ', 138.0000,1,  31,   1,   1,0.97421473, -41.512005, 1.10000, 0.90000, 1.10000, 0.90000
34684,'45045004101 ',  69.0000,1,  31,   1,   1,0.95471007, -43.615491, 1.10000, 0.90000, 1.10000, 0.90000
34685,'45045004102 ', 138.0000,1,  31,   1,   1,0.98562109, -40.130770, 1.10000, 0.90000, 1.10000, 0.90000
34686,'45045004200 ',  69.0000,1,  31,   1,   1,0.95401740, -44.100489, 1.10000, 0.90000, 1.10000, 0.90000
34687,'45045004300 ',  69.0000,1,  31,   1,   1,0.95338511, -44.165878, 1.10000, 0.90000, 1.10000, 0.90000
34688,'45045004400 ',  69.0000,1,  31,   1,   1,0.95312256, -44.339034, 1.10000, 0.90000, 1.10000, 0.90000
34689,'45047970101 ',  69.0000,1,  31,   1,   1,0.96025807, -38.996613, 1.10000, 0.90000, 1.10000, 0.90000
34690,'45047970102 ', 138.0000,1,  31,   1,   1,0.96990234, -35.473455, 1.10000, 0.90000, 1.10000, 0.90000
34691,'45047970201 ', 138.0000,1,  31,   1,   1,0.96350342, -39.007398, 1.10000, 0.90000, 1.10000, 0.90000
34692,'45047970202 ',  69.0000,1,  31,   1,   1,0.95607281, -39.462176, 1.10000, 0.90000, 1.10000, 0.90000
34693,'45047970301 ',  69.0000,1,  31,   1,   1,0.95498294, -39.539043, 1.10000, 0.90000, 1.10000, 0.90000
34694,'45047970302 ',  69.0000,1,  31,   1,   1,0.95527291, -36.821690, 1.10000, 0.90000, 1.10000, 0.90000
34695,'45047970400 ', 138.0000,1,  31,   1,   1,0.97050369, -34.285296, 1.10000, 0.90000, 1.10000, 0.90000
34696,'45047970500 ',  69.0000,1,  31,   1,   1,0.95722473, -39.190860, 1.10000, 0.90000, 1.10000, 0.90000
34697,'45047970600 ', 138.0000,1,  31,   1,   1,0.96473390, -38.006861, 1.10000, 0.90000, 1.10000, 0.90000
34698,'45047970701 ', 138.0000,1,  31,   1,   1,1.01674700, -38.283613, 1.10000, 0.90000, 1.10000, 0.90000
34699,'45047970702 ',  69.0000,1,  31,   1,   1,0.96693277, -39.207191, 1.10000, 0.90000, 1.10000, 0.90000
34700,'45047970800 ', 138.0000,1,  31,   1,   1,0.96881813, -36.132838, 1.10000, 0.90000, 1.10000, 0.90000
34701,'45047970900 ', 138.0000,1,  31,   1,   1,0.97681189, -33.922466, 1.10000, 0.90000, 1.10000, 0.90000
34702,'45047971000 ',  69.0000,1,  31,   1,   1,0.95992678, -39.280428, 1.10000, 0.90000, 1.10000, 0.90000
34703,'45049920100 ', 138.0000,1,  31,   1,   1,0.99170363, -26.557753, 1.10000, 0.90000, 1.10000, 0.90000
34704,'45049920200 ',  69.0000,1,  31,   1,   1,0.98383135, -27.936239, 1.10000, 0.90000, 1.10000, 0.90000
34705,'45049920300 ', 138.0000,1,  31,   1,   1,1.00017238, -26.747335, 1.10000, 0.90000, 1.10000, 0.90000
34706,'45049920400 ', 138.0000,1,  31,   1,   1,0.98883367, -26.707913, 1.10000, 0.90000, 1.10000, 0.90000
34707,'45049920500 ',  69.0000,1,  31,   1,   1,0.98824453, -27.224734, 1.10000, 0.90000, 1.10000, 0.90000
34708,'45051010100 ',  69.0000,1,  31,   1,   1,0.94739461, -36.688839, 1.10000, 0.90000, 1.10000, 0.90000
34709,'45051020100 ',  69.0000,1,  31,   1,   1,0.94756544, -36.601385, 1.10000, 0.90000, 1.10000, 0.90000
34710,'45051020200 ',  69.0000,1,  31,   1,   1,0.95176727, -36.180188, 1.10000, 0.90000, 1.10000, 0.90000
34711,'45051020300 ',  69.0000,1,  31,   1,   1,0.97179544, -35.104345, 1.10000, 0.90000, 1.10000, 0.90000
34712,'45051030101 ',  69.0000,1,  31,   1,   1,0.95462048, -36.043844, 1.10000, 0.90000, 1.10000, 0.90000
34713,'45051030102 ',  69.0000,1,  31,   1,   1,0.95902675, -35.834273, 1.10000, 0.90000, 1.10000, 0.90000
34714,'45051030103 ',  69.0000,1,  31,   1,   1,0.95321769, -36.058823, 1.10000, 0.90000, 1.10000, 0.90000
34715,'45051040101 ',  69.0000,1,  31,   1,   1,0.96037644, -39.076783, 1.10000, 0.90000, 1.10000, 0.90000
34716,'45051040102 ',  69.0000,1,  31,   1,   1,0.96016192, -39.003071, 1.10000, 0.90000, 1.10000, 0.90000
34717,'45051040103 ',  69.0000,1,  31,   1,   1,0.95732903, -39.565951, 1.10000, 0.90000, 1.10000, 0.90000
34718,'45051040104 ',  69.0000,1,  31,   1,   1,0.95534575, -39.661109, 1.10000, 0.90000, 1.10000, 0.90000
34719,'45051040105 ',  69.0000,1,  31,   1,   1,0.95572197, -39.642903, 1.10000, 0.90000, 1.10000, 0.90000
34720,'45051040200 ',  69.0000,1,  31,   1,   1,0.95449108, -39.720808, 1.10000, 0.90000, 1.10000, 0.90000
34721,'45051040300 ',  69.0000,1,  31,   1,   1,0.96078014, -38.779912, 1.10000, 0.90000, 1.10000, 0.90000
34722,'45051040400 ',  69.0000,1,  31,   1,   1,0.96175581, -38.371767, 1.10000, 0.90000, 1.10000, 0.90000
34723,'45051040500 ',  69.0000,1,  31,   1,   1,0.96399134, -37.319788, 1.10000, 0.90000, 1.10000, 0.90000
34724,'45051050102 ',  69.0000,1,  31,   1,   1,0.97176486, -35.194742, 1.10000, 0.90000, 1.10000, 0.90000
34725,'45051050200 ',  69.0000,1,  31,   1,   1,0.96657747, -35.963296, 1.10000, 0.90000, 1.10000, 0.90000
34726,'45051050303 ',  69.0000,1,  31,   1,   1,0.96778661, -35.931866, 1.10000, 0.90000, 1.10000, 0.90000
34727,'45051050401 ',  69.0000,1,  31,   1,   1,0.96904022, -35.718136, 1.10000, 0.90000, 1.10000, 0.90000
34728,'45051050402 ',  69.0000,1,  31,   1,   1,0.97034174, -35.462185, 1.10000, 0.90000, 1.10000, 0.90000
34729,'45051050500 ', 138.0000,1,  31,   1,   1,0.98863393, -33.184925, 1.10000, 0.90000, 1.10000, 0.90000
34730,'45051050600 ', 138.0000,1,  31,   1,   1,0.99077076, -33.030269, 1.10000, 0.90000, 1.10000, 0.90000
34731,'45051050700 ',  69.0000,1,  31,   1,   1,0.97726995, -34.705110, 1.10000, 0.90000, 1.10000, 0.90000
34732,'45051050900 ',  69.0000,1,  31,   1,   1,0.97284293, -34.538245, 1.10000, 0.90000, 1.10000, 0.90000
34733,'45051051000 ',  69.0000,1,  31,   1,   1,0.96906167, -34.427685, 1.10000, 0.90000, 1.10000, 0.90000
34734,'45051051201 ',  69.0000,1,  31,   1,   1,0.96457410, -33.729612, 1.10000, 0.90000, 1.10000, 0.90000
34735,'45051051202 ',  69.0000,1,  31,   1,   1,0.96512568, -33.714097, 1.10000, 0.90000, 1.10000, 0.90000
34736,'45051051301 ',  69.0000,1,  31,   1,   1,0.96560335, -33.466551, 1.10000, 0.90000, 1.10000, 0.90000
34737,'45051051302 ',  69.0000,1,  31,   1,   1,0.96612483, -33.451770, 1.10000, 0.90000, 1.10000, 0.90000
34738,'45051051403 ', 138.0000,1,  31,   1,   1,0.96843952, -33.283181, 1.10000, 0.90000, 1.10000, 0.90000
34739,'45051051404 ', 138.0000,1,  31,   1,   1,0.96903861, -33.086095, 1.10000, 0.90000, 1.10000, 0.90000
34740,'45051051405 ', 138.0000,1,  31,   1,   1,0.96962041, -32.903190, 1.10000, 0.90000, 1.10000, 0.90000
34741,'45051051406 ', 138.0000,1,  31,   1,   1,0.97048497, -32.648974, 1.10000, 0.90000, 1.10000, 0.90000
34742,'45051051501 ', 138.0000,1,  31,   1,   1,0.96797317, -33.521759, 1.10000, 0.90000, 1.10000, 0.90000
34743,'45051051502 ', 138.0000,1,  31,   1,   1,0.96815550, -33.463771, 1.10000, 0.90000, 1.10000, 0.90000
34744,'45051051503 ', 138.0000,1,  31,   1,   1,0.96794951, -33.567754, 1.10000, 0.90000, 1.10000, 0.90000
34745,'45051051601 ',  69.0000,1,  31,   1,   1,0.96783084, -34.396419, 1.10000, 0.90000, 1.10000, 0.90000
34746,'45051051603 ',  69.0000,1,  31,   1,   1,0.96230179, -34.230709, 1.10000, 0.90000, 1.10000, 0.90000
34747,'45051051604 ',  69.0000,1,  31,   1,   1,0.96533698, -34.113721, 1.10000, 0.90000, 1.10000, 0.90000
34748,'45051051605 ',  69.0000,1,  31,   1,   1,0.96446854, -34.146052, 1.10000, 0.90000, 1.10000, 0.90000
34749,'45051051700 ',  69.0000,1,  31,   1,   1,0.96762955, -34.468075, 1.10000, 0.90000, 1.10000, 0.90000
34750,'45051060101 ',  69.0000,1,  31,   1,   1,0.97072285, -34.251565, 1.10000, 0.90000, 1.10000, 0.90000
34751,'45051060102 ',  69.0000,1,  31,   1,   1,0.96568197, -34.610669, 1.10000, 0.90000, 1.10000, 0.90000
34752,'45051060203 ',  69.0000,1,  31,   1,   1,0.97000819, -34.488945, 1.10000, 0.90000, 1.10000, 0.90000
34753,'45051060204 ',  69.0000,1,  31,   1,   1,0.97256500, -34.340309, 1.10000, 0.90000, 1.10000, 0.90000
34754,'45051060206 ',  69.0000,1,  31,   1,   1,0.97125691, -34.766301, 1.10000, 0.90000, 1.10000, 0.90000
34755,'45051060207 ',  69.0000,1,  31,   1,   1,0.97027302, -35.121021, 1.10000, 0.90000, 1.10000, 0.90000
34756,'45051060208 ',  69.0000,1,  31,   1,   1,0.96941614, -34.817675, 1.10000, 0.90000, 1.10000, 0.90000
34757,'45051060209 ', 138.0000,1,  31,   1,   1,0.98202544, -33.001101, 1.10000, 0.90000, 1.10000, 0.90000
34758,'45051060301 ',  69.0000,1,  31,   1,   1,0.96854180, -34.328094, 1.10000, 0.90000, 1.10000, 0.90000
34759,'45051060303 ',  69.0000,1,  31,   1,   1,0.96274161, -37.850419, 1.10000, 0.90000, 1.10000, 0.90000
34760,'45051060308 ',  69.0000,1,  31,   1,   1,0.96693325, -35.339122, 1.10000, 0.90000, 1.10000, 0.90000
34761,'45051060403 ', 138.0000,1,  31,   1,   1,1.01167548, -32.469743, 1.10000, 0.90000, 1.10000, 0.90000
34762,'45051060404 ', 230.0000,1,  31,   1,   1,0.98810726, -30.785746, 1.10000, 0.90000, 1.10000, 0.90000
34763,'45051060405 ',  69.0000,1,  31,   1,   1,0.97526610, -34.097831, 1.10000, 0.90000, 1.10000, 0.90000
34764,'45051060406 ',  69.0000,1,  31,   1,   1,0.97389811, -34.266342, 1.10000, 0.90000, 1.10000, 0.90000
34765,'45051070101 ',  69.0000,1,  31,   1,   1,0.97891164, -34.535147, 1.10000, 0.90000, 1.10000, 0.90000
34766,'45051070102 ',  69.0000,1,  31,   1,   1,0.97409016, -34.171727, 1.10000, 0.90000, 1.10000, 0.90000
34767,'45051070200 ',  69.0000,1,  31,   1,   1,0.98851091, -34.022128, 1.10000, 0.90000, 1.10000, 0.90000
34768,'45051070300 ',  69.0000,1,  31,   1,   1,0.98696196, -34.056915, 1.10000, 0.90000, 1.10000, 0.90000
34769,'45051070400 ',  69.0000,1,  31,   1,   1,0.98594308, -34.016856, 1.10000, 0.90000, 1.10000, 0.90000
34770,'45051070500 ',  69.0000,1,  31,   1,   1,0.99391741, -33.656939, 1.10000, 0.90000, 1.10000, 0.90000
34771,'45051070601 ',  69.0000,1,  31,   1,   1,0.96921206, -34.150089, 1.10000, 0.90000, 1.10000, 0.90000
34772,'45051070602 ',  69.0000,1,  31,   1,   1,0.96738523, -34.335774, 1.10000, 0.90000, 1.10000, 0.90000
34773,'45051070701 ',  69.0000,1,  31,   1,   1,0.97604412, -34.788981, 1.10000, 0.90000, 1.10000, 0.90000
34774,'45051070702 ',  69.0000,1,  31,   1,   1,0.97353172, -34.347963, 1.10000, 0.90000, 1.10000, 0.90000
34775,'45051080101 ',  69.0000,1,  31,   1,   1,0.96203846, -35.575645, 1.10000, 0.90000, 1.10000, 0.90000
34776,'45051080102 ',  69.0000,1,  31,   1,   1,0.96401983, -35.218924, 1.10000, 0.90000, 1.10000, 0.90000
34777,'45051080200 ',  69.0000,1,  31,   1,   1,0.96712792, -34.756350, 1.10000, 0.90000, 1.10000, 0.90000
34778,'45051980100 ',  69.0000,1,  31,   1,   1,0.97120404, -34.552312, 1.10000, 0.90000, 1.10000, 0.90000
34779,'45053950100 ',  69.0000,1,  31,   1,   1,0.99336213, -27.304820, 1.10000, 0.90000, 1.10000, 0.90000
34780,'45053950201 ',  69.0000,1,  31,   1,   1,0.99714005, -26.946046, 1.10000, 0.90000, 1.10000, 0.90000
34781,'45053950202 ', 230.0000,1,  31,   1,   1,1.01286960, -25.154238, 1.10000, 0.90000, 1.10000, 0.90000
34782,'45053950300 ',  69.0000,1,  31,   1,   1,0.98860151, -28.830795, 1.10000, 0.90000, 1.10000, 0.90000
34783,'45055970100 ', 138.0000,1,  31,   1,   1,0.98930728, -29.307676, 1.10000, 0.90000, 1.10000, 0.90000
34784,'45055970200 ',  69.0000,1,  31,   1,   1,0.94722795, -34.048845, 1.10000, 0.90000, 1.10000, 0.90000
34785,'45055970300 ', 138.0000,1,  31,   1,   1,0.99977046, -31.843657, 1.10000, 0.90000, 1.10000, 0.90000
34786,'45055970401 ',  69.0000,1,  31,   1,   1,0.98374552, -32.670683, 1.10000, 0.90000, 1.10000, 0.90000
34787,'45055970402 ',  69.0000,1,  31,   1,   1,0.97139162, -33.732709, 1.10000, 0.90000, 1.10000, 0.90000
34788,'45055970403 ',  69.0000,1,  31,   1,   1,0.97084600, -33.826375, 1.10000, 0.90000, 1.10000, 0.90000
34789,'45055970500 ', 138.0000,1,  31,   1,   1,0.98627532, -31.935045, 1.10000, 0.90000, 1.10000, 0.90000
34790,'45055970601 ',  69.0000,1,  31,   1,   1,0.97658724, -33.017701, 1.10000, 0.90000, 1.10000, 0.90000
34791,'45055970602 ', 138.0000,1,  31,   1,   1,0.98917919, -31.949282, 1.10000, 0.90000, 1.10000, 0.90000
34792,'45055970700 ', 138.0000,1,  31,   1,   1,0.98419589, -31.167728, 1.10000, 0.90000, 1.10000, 0.90000
34793,'45055970800 ', 138.0000,1,  31,   1,   1,0.98361850, -31.665467, 1.10000, 0.90000, 1.10000, 0.90000
34794,'45055970902 ',  69.0000,1,  31,   1,   1,0.93789017, -38.274830, 1.10000, 0.90000, 1.10000, 0.90000
34795,'45055970903 ', 138.0000,1,  31,   1,   1,0.96824151, -33.988862, 1.10000, 0.90000, 1.10000, 0.90000
34796,'45055970904 ',  69.0000,1,  31,   1,   1,0.96095562, -34.299526, 1.10000, 0.90000, 1.10000, 0.90000
34797,'45055970905 ',  69.0000,1,  31,   1,   1,0.96412539, -33.996047, 1.10000, 0.90000, 1.10000, 0.90000
34798,'45057010100 ',  69.0000,1,  31,   1,   1,0.95183206, -35.167865, 1.10000, 0.90000, 1.10000, 0.90000
34799,'45057010200 ', 138.0000,1,  31,   1,   1,0.97285485, -32.218207, 1.10000, 0.90000, 1.10000, 0.90000
34800,'45057010300 ',  69.0000,1,  31,   1,   1,0.99067277, -33.737996, 1.10000, 0.90000, 1.10000, 0.90000
34801,'45057010400 ', 138.0000,1,  31,   1,   1,1.00240564, -32.598854, 1.10000, 0.90000, 1.10000, 0.90000
34802,'45057010500 ',  69.0000,1,  31,   1,   1,0.97332925, -34.705270, 1.10000, 0.90000, 1.10000, 0.90000
34803,'45057010600 ',  69.0000,1,  31,   1,   1,0.95943540, -35.293684, 1.10000, 0.90000, 1.10000, 0.90000
34804,'45057010700 ',  69.0000,1,  31,   1,   1,0.96735495, -35.024408, 1.10000, 0.90000, 1.10000, 0.90000
34805,'45057010800 ', 138.0000,1,  31,   1,   1,0.97077477, -34.915200, 1.10000, 0.90000, 1.10000, 0.90000
34806,'45057010900 ', 138.0000,1,  31,   1,   1,0.97103459, -34.910446, 1.10000, 0.90000, 1.10000, 0.90000
34807,'45057011001 ',  69.0000,1,  31,   1,   1,0.95313960, -35.494628, 1.10000, 0.90000, 1.10000, 0.90000
34808,'45057011002 ', 138.0000,1,  31,   1,   1,0.96936017, -34.129407, 1.10000, 0.90000, 1.10000, 0.90000
34809,'45057011100 ', 230.0000,1,  31,   1,   1,0.98601860, -35.001130, 1.10000, 0.90000, 1.10000, 0.90000
34810,'45057011201 ',  69.0000,1,  31,   1,   1,0.97494483, -37.438985, 1.10000, 0.90000, 1.10000, 0.90000
34811,'45057011202 ',  69.0000,1,  31,   1,   1,0.96191466, -38.356037, 1.10000, 0.90000, 1.10000, 0.90000
34812,'45059920101 ', 138.0000,1,  31,   1,   1,0.96098781, -42.944510, 1.10000, 0.90000, 1.10000, 0.90000
34813,'45059920102 ',  69.0000,1,  31,   1,   1,0.95353115, -44.118798, 1.10000, 0.90000, 1.10000, 0.90000
34814,'45059920103 ',  69.0000,1,  31,   1,   1,0.95612144, -43.591541, 1.10000, 0.90000, 1.10000, 0.90000
34815,'45059920104 ', 138.0000,1,  31,   1,   1,0.96455568, -42.310915, 1.10000, 0.90000, 1.10000, 0.90000
34816,'45059920201 ', 138.0000,1,  31,   1,   1,0.97223145, -39.855749, 1.10000, 0.90000, 1.10000, 0.90000
34817,'45059920202 ',  69.0000,1,  31,   1,   1,0.96110463, -39.585871, 1.10000, 0.90000, 1.10000, 0.90000
34818,'45059920301 ',  69.0000,1,  31,   1,   1,0.96050143, -41.469224, 1.10000, 0.90000, 1.10000, 0.90000
34819,'45059920302 ', 138.0000,1,  31,   1,   1,0.96500671, -41.317361, 1.10000, 0.90000, 1.10000, 0.90000
34820,'45059920400 ', 138.0000,1,  31,   1,   1,0.96199906, -41.976925, 1.10000, 0.90000, 1.10000, 0.90000
34821,'45059920501 ', 138.0000,1,  31,   1,   1,0.95744544, -43.035069, 1.10000, 0.90000, 1.10000, 0.90000
34822,'45059920502 ', 138.0000,1,  31,   1,   1,0.95990855, -42.490839, 1.10000, 0.90000, 1.10000, 0.90000
34823,'45059920600 ',  69.0000,1,  31,   1,   1,0.94447947, -42.677549, 1.10000, 0.90000, 1.10000, 0.90000
34824,'45059920700 ',  69.0000,1,  31,   1,   1,0.95095778, -44.228265, 1.10000, 0.90000, 1.10000, 0.90000
34825,'45059920800 ',  69.0000,1,  31,   1,   1,0.94812739, -44.602027, 1.10000, 0.90000, 1.10000, 0.90000
34826,'45059920900 ',  69.0000,1,  31,   1,   1,0.95092410, -44.413158, 1.10000, 0.90000, 1.10000, 0.90000
34827,'45059921001 ', 138.0000,1,  31,   1,   1,0.97810417, -40.292099, 1.10000, 0.90000, 1.10000, 0.90000
34828,'45059921002 ', 138.0000,1,  31,   1,   1,0.99481785, -39.477534, 1.10000, 0.90000, 1.10000, 0.90000
34829,'45061920100 ',  69.0000,1,  31,   1,   1,0.97537178, -29.599759, 1.10000, 0.90000, 1.10000, 0.90000
34830,'45061920200 ', 138.0000,1,  31,   1,   1,0.99579000, -28.372732, 1.10000, 0.90000, 1.10000, 0.90000
34831,'45061920302 ',  69.0000,1,  31,   1,   1,0.95619738, -31.340791, 1.10000, 0.90000, 1.10000, 0.90000
34832,'45061920400 ', 138.0000,1,  31,   1,   1,0.99004346, -29.343992, 1.10000, 0.90000, 1.10000, 0.90000
34833,'45061920500 ',  69.0000,1,  31,   1,   1,0.95410109, -32.005293, 1.10000, 0.90000, 1.10000, 0.90000
34834,'45061920600 ',  69.0000,1,  31,   1,   1,0.96123928, -30.903256, 1.10000, 0.90000, 1.10000, 0.90000
34835,'45063020100 ', 138.0000,1,  31,   1,   1,0.97262454, -33.420064, 1.10000, 0.90000, 1.10000, 0.90000
34836,'45063020201 ',  69.0000,1,  31,   1,   1,0.98394364, -32.923400, 1.10000, 0.90000, 1.10000, 0.90000
34837,'45063020202 ', 138.0000,1,  31,   1,   1,0.98871201, -31.711971, 1.10000, 0.90000, 1.10000, 0.90000
34838,'45063020300 ',  69.0000,1,  31,   1,   1,0.98213953, -32.933734, 1.10000, 0.90000, 1.10000, 0.90000
34839,'45063020505 ', 138.0000,1,  31,   1,   1,0.98807853, -31.734654, 1.10000, 0.90000, 1.10000, 0.90000
34840,'45063020506 ', 230.0000,1,  31,   1,   1,1.00327098, -29.817345, 1.10000, 0.90000, 1.10000, 0.90000
34841,'45063020507 ', 138.0000,1,  31,   1,   1,0.98780298, -31.673865, 1.10000, 0.90000, 1.10000, 0.90000
34842,'45063020508 ', 138.0000,1,  31,   1,   1,0.98850250, -31.704502, 1.10000, 0.90000, 1.10000, 0.90000
34843,'45063020509 ',  69.0000,1,  31,   1,   1,0.97623706, -33.004331, 1.10000, 0.90000, 1.10000, 0.90000
34844,'45063020510 ', 138.0000,1,  31,   1,   1,0.99078274, -32.161957, 1.10000, 0.90000, 1.10000, 0.90000
34845,'45063020511 ', 138.0000,1,  31,   1,   1,0.99147218, -32.139414, 1.10000, 0.90000, 1.10000, 0.90000
34846,'45063020601 ', 138.0000,1,  31,   1,   1,0.98827338, -31.734445, 1.10000, 0.90000, 1.10000, 0.90000
34847,'45063020602 ',  69.0000,1,  31,   1,   1,0.97687930, -32.735700, 1.10000, 0.90000, 1.10000, 0.90000
34848,'45063020604 ', 138.0000,1,  31,   1,   1,0.98949361, -31.670563, 1.10000, 0.90000, 1.10000, 0.90000
34849,'45063020605 ', 138.0000,1,  31,   1,   1,0.99092007, -31.581384, 1.10000, 0.90000, 1.10000, 0.90000
34850,'45063020703 ', 138.0000,1,  31,   1,   1,0.98884487, -30.858539, 1.10000, 0.90000, 1.10000, 0.90000
34851,'45063020705 ', 138.0000,1,  31,   1,   1,0.99709761, -30.287251, 1.10000, 0.90000, 1.10000, 0.90000
34852,'45063020706 ', 230.0000,1,  31,   1,   1,1.01221073, -29.484906, 1.10000, 0.90000, 1.10000, 0.90000
34853,'45063020707 ', 138.0000,1,  31,   1,   1,0.99268246, -30.599524, 1.10000, 0.90000, 1.10000, 0.90000
34854,'45063020708 ', 138.0000,1,  31,   1,   1,0.99055487, -30.743897, 1.10000, 0.90000, 1.10000, 0.90000
34855,'45063020801 ', 138.0000,1,  31,   1,   1,0.99623704, -29.823604, 1.10000, 0.90000, 1.10000, 0.90000
34856,'45063020802 ', 138.0000,1,  31,   1,   1,0.99550039, -30.080645, 1.10000, 0.90000, 1.10000, 0.90000
34857,'45063020803 ', 138.0000,1,  31,   1,   1,0.99986887, -29.389331, 1.10000, 0.90000, 1.10000, 0.90000
34858,'45063020804 ',  69.0000,1,  31,   1,   1,0.97358769, -32.327641, 1.10000, 0.90000, 1.10000, 0.90000
34859,'45063020805 ',  69.0000,1,  31,   1,   1,0.97734469, -32.304220, 1.10000, 0.90000, 1.10000, 0.90000
34860,'45063020903 ', 138.0000,1,  31,   1,   1,0.97401839, -31.692003, 1.10000, 0.90000, 1.10000, 0.90000
34861,'45063020904 ',  69.0000,1,  31,   1,   1,0.98523539, -30.742982, 1.10000, 0.90000, 1.10000, 0.90000
34862,'45063020905 ',  69.0000,1,  31,   1,   1,0.97218460, -32.695255, 1.10000, 0.90000, 1.10000, 0.90000
34863,'45063020906 ', 138.0000,1,  31,   1,   1,0.97046405, -32.057203, 1.10000, 0.90000, 1.10000, 0.90000
34864,'45063020907 ', 138.0000,1,  31,   1,   1,0.96910352, -32.220536, 1.10000, 0.90000, 1.10000, 0.90000
34865,'45063020908 ',  69.0000,1,  31,   1,   1,0.96842694, -33.005646, 1.10000, 0.90000, 1.10000, 0.90000
34866,'45063021009 ',  69.0000,1,  31,   1,   1,0.96417505, -33.288119, 1.10000, 0.90000, 1.10000, 0.90000
34867,'45063021014 ',  69.0000,1,  31,   1,   1,0.97514993, -32.965775, 1.10000, 0.90000, 1.10000, 0.90000
34868,'45063021017 ',  69.0000,1,  31,   1,   1,0.96914232, -33.138234, 1.10000, 0.90000, 1.10000, 0.90000
34869,'45063021018 ',  69.0000,1,  31,   1,   1,0.96498716, -33.177429, 1.10000, 0.90000, 1.10000, 0.90000
34870,'45063021019 ',  69.0000,1,  31,   1,   1,0.96939892, -32.970122, 1.10000, 0.90000, 1.10000, 0.90000
34871,'45063021020 ',  69.0000,1,  31,   1,   1,0.96995878, -32.966683, 1.10000, 0.90000, 1.10000, 0.90000
34872,'45063021021 ',  69.0000,1,  31,   1,   1,0.97022051, -32.882385, 1.10000, 0.90000, 1.10000, 0.90000
34873,'45063021022 ', 138.0000,1,  31,   1,   1,0.97874200, -31.649949, 1.10000, 0.90000, 1.10000, 0.90000
34874,'45063021023 ', 138.0000,1,  31,   1,   1,0.97650617, -31.854735, 1.10000, 0.90000, 1.10000, 0.90000
34875,'45063021024 ', 138.0000,1,  31,   1,   1,0.97472864, -31.963011, 1.10000, 0.90000, 1.10000, 0.90000
34876,'45063021025 ',  69.0000,1,  31,   1,   1,0.98694503, -32.499444, 1.10000, 0.90000, 1.10000, 0.90000
34877,'45063021026 ',  69.0000,1,  31,   1,   1,0.97024137, -33.021489, 1.10000, 0.90000, 1.10000, 0.90000
34878,'45063021027 ',  69.0000,1,  31,   1,   1,0.97058988, -33.089630, 1.10000, 0.90000, 1.10000, 0.90000
34879,'45063021028 ',  69.0000,1,  31,   1,   1,0.97727096, -32.719277, 1.10000, 0.90000, 1.10000, 0.90000
34880,'45063021029 ',  69.0000,1,  31,   1,   1,0.97471082, -33.014942, 1.10000, 0.90000, 1.10000, 0.90000
34881,'45063021030 ', 138.0000,1,  31,   1,   1,0.99079430, -32.712177, 1.10000, 0.90000, 1.10000, 0.90000
34882,'45063021031 ',  69.0000,1,  31,   1,   1,0.97395194, -33.103553, 1.10000, 0.90000, 1.10000, 0.90000
34883,'45063021032 ',  69.0000,1,  31,   1,   1,0.97279704, -33.084746, 1.10000, 0.90000, 1.10000, 0.90000
34884,'45063021033 ',  69.0000,1,  31,   1,   1,0.96748829, -33.089135, 1.10000, 0.90000, 1.10000, 0.90000
34885,'45063021034 ',  69.0000,1,  31,   1,   1,0.96719158, -33.061339, 1.10000, 0.90000, 1.10000, 0.90000
34886,'45063021106 ', 138.0000,1,  31,   1,   1,0.99243879, -32.099639, 1.10000, 0.90000, 1.10000, 0.90000
34887,'45063021109 ',  69.0000,1,  31,   1,   1,0.97796816, -32.991736, 1.10000, 0.90000, 1.10000, 0.90000
34888,'45063021110 ', 138.0000,1,  31,   1,   1,0.99914825, -31.868867, 1.10000, 0.90000, 1.10000, 0.90000
34889,'45063021111 ', 138.0000,1,  31,   1,   1,0.99393463, -32.025756, 1.10000, 0.90000, 1.10000, 0.90000
34890,'45063021112 ', 138.0000,1,  31,   1,   1,0.99634945, -31.896263, 1.10000, 0.90000, 1.10000, 0.90000
34891,'45063021113 ',  69.0000,1,  31,   1,   1,0.98726141, -32.310142, 1.10000, 0.90000, 1.10000, 0.90000
34892,'45063021114 ',  69.0000,1,  31,   1,   1,0.99583507, -31.801576, 1.10000, 0.90000, 1.10000, 0.90000
34893,'45063021115 ',  69.0000,1,  31,   1,   1,0.99602985, -32.012786, 1.10000, 0.90000, 1.10000, 0.90000
34894,'45063021116 ', 138.0000,1,  31,   1,   1,1.00291324, -31.824259, 1.10000, 0.90000, 1.10000, 0.90000
34895,'45063021203 ', 138.0000,1,  31,   1,   1,0.98916835, -30.764012, 1.10000, 0.90000, 1.10000, 0.90000
34896,'45063021204 ', 138.0000,1,  31,   1,   1,0.99670261, -30.166818, 1.10000, 0.90000, 1.10000, 0.90000
34897,'45063021205 ',  69.0000,1,  31,   1,   1,0.97196484, -32.025514, 1.10000, 0.90000, 1.10000, 0.90000
34898,'45063021206 ',  69.0000,1,  31,   1,   1,0.98310626, -31.188655, 1.10000, 0.90000, 1.10000, 0.90000
34899,'45063021303 ',  69.0000,1,  31,   1,   1,0.96603835, -32.229470, 1.10000, 0.90000, 1.10000, 0.90000
34900,'45063021304 ',  69.0000,1,  31,   1,   1,0.96520001, -32.337934, 1.10000, 0.90000, 1.10000, 0.90000
34901,'45063021305 ', 138.0000,1,  31,   1,   1,0.97412372, -31.744380, 1.10000, 0.90000, 1.10000, 0.90000
34902,'45063021306 ', 138.0000,1,  31,   1,   1,0.97412229, -31.883265, 1.10000, 0.90000, 1.10000, 0.90000
34903,'45063021307 ', 138.0000,1,  31,   1,   1,0.97505677, -31.588689, 1.10000, 0.90000, 1.10000, 0.90000
34904,'45063021308 ', 138.0000,1,  31,   1,   1,0.97649717, -31.380744, 1.10000, 0.90000, 1.10000, 0.90000
34905,'45063021402 ', 138.0000,1,  31,   1,   1,0.97522318, -31.252316, 1.10000, 0.90000, 1.10000, 0.90000
34906,'45063021403 ',  69.0000,1,  31,   1,   1,0.96460325, -32.073438, 1.10000, 0.90000, 1.10000, 0.90000
34907,'45063021404 ',  69.0000,1,  31,   1,   1,0.96674258, -32.256572, 1.10000, 0.90000, 1.10000, 0.90000
34908,'45063980100 ', 138.0000,1,  31,   1,   1,0.98748815, -30.958242, 1.10000, 0.90000, 1.10000, 0.90000
34909,'45065920100 ', 138.0000,1,  31,   1,   1,1.01033330, -28.018114, 1.10000, 0.90000, 1.10000, 0.90000
34910,'45065920200 ', 138.0000,1,  31,   1,   1,0.98954546, -31.263033, 1.10000, 0.90000, 1.10000, 0.90000
34911,'45065920300 ', 138.0000,1,  31,   1,   1,1.00302923, -28.907256, 1.10000, 0.90000, 1.10000, 0.90000
34912,'45067950100 ', 138.0000,1,  31,   1,   1,0.99908060, -30.527995, 1.10000, 0.90000, 1.10000, 0.90000
34913,'45067950200 ',  69.0000,1,  31,   1,   1,0.93811560, -37.714645, 1.10000, 0.90000, 1.10000, 0.90000
34914,'45067950300 ',  69.0000,1,  31,   1,   1,0.93883240, -37.818911, 1.10000, 0.90000, 1.10000, 0.90000
34915,'45067950400 ',  69.0000,1,  31,   1,   1,0.94241041, -37.513783, 1.10000, 0.90000, 1.10000, 0.90000
34916,'45067950500 ',  69.0000,1,  31,   1,   1,0.94326186, -36.613495, 1.10000, 0.90000, 1.10000, 0.90000
34917,'45067950600 ',  69.0000,1,  31,   1,   1,0.94792688, -36.290291, 1.10000, 0.90000, 1.10000, 0.90000
34918,'45067950700 ',  69.0000,1,  31,   1,   1,0.97275758, -33.686770, 1.10000, 0.90000, 1.10000, 0.90000
34919,'45067950800 ',  69.0000,1,  31,   1,   1,0.96844536, -33.366738, 1.10000, 0.90000, 1.10000, 0.90000
34920,'45069960100 ',  69.0000,1,  31,   1,   1,0.97833729, -33.122166, 1.10000, 0.90000, 1.10000, 0.90000
34921,'45069960200 ', 230.0000,1,  31,   1,   1,0.99679255, -29.847589, 1.10000, 0.90000, 1.10000, 0.90000
34922,'45069960301 ', 138.0000,1,  31,   1,   1,0.97673875, -32.479117, 1.10000, 0.90000, 1.10000, 0.90000
34923,'45069960302 ',  69.0000,1,  31,   1,   1,0.95617318, -33.994603, 1.10000, 0.90000, 1.10000, 0.90000
34924,'45069960400 ',  69.0000,1,  31,   1,   1,0.95989078, -34.379627, 1.10000, 0.90000, 1.10000, 0.90000
34925,'45069960500 ',  69.0000,1,  31,   1,   1,0.95685482, -35.658970, 1.10000, 0.90000, 1.10000, 0.90000
34926,'45069960600 ',  69.0000,1,  31,   1,   1,0.95934027, -29.346345, 1.10000, 0.90000, 1.10000, 0.90000
34927,'45071950100 ', 138.0000,1,  31,   1,   1,1.00348270, -28.489376, 1.10000, 0.90000, 1.10000, 0.90000
34928,'45071950201 ',  69.0000,1,  31,   1,   1,0.96401411, -42.570062, 1.10000, 0.90000, 1.10000, 0.90000
34929,'45071950202 ', 138.0000,1,  31,   1,   1,0.99180430, -29.235894, 1.10000, 0.90000, 1.10000, 0.90000
34930,'45071950300 ',  69.0000,1,  31,   1,   1,0.95532203, -42.849421, 1.10000, 0.90000, 1.10000, 0.90000
34931,'45071950502 ', 138.0000,1,  31,   1,   1,0.99289429, -40.092995, 1.10000, 0.90000, 1.10000, 0.90000
34932,'45071950601 ',  69.0000,1,  31,   1,   1,0.96616280, -31.973686, 1.10000, 0.90000, 1.10000, 0.90000
34933,'45071950602 ',  69.0000,1,  31,   1,   1,0.97383982, -31.821298, 1.10000, 0.90000, 1.10000, 0.90000
34934,'45071950700 ',  69.0000,1,  31,   1,   1,0.98662788, -40.714816, 1.10000, 0.90000, 1.10000, 0.90000
34935,'45073030100 ', 138.0000,1,  31,   1,   1,0.98984802, -38.356946, 1.10000, 0.90000, 1.10000, 0.90000
34936,'45073030200 ',  69.0000,1,  31,   1,   1,1.00580072, -37.002161, 1.10000, 0.90000, 1.10000, 0.90000
34937,'45073030300 ', 230.0000,1,  31,   1,   1,1.01064122, -35.265004, 1.10000, 0.90000, 1.10000, 0.90000
34938,'45073030401 ', 138.0000,1,  31,   1,   1,0.99448627, -38.016266, 1.10000, 0.90000, 1.10000, 0.90000
34939,'45073030402 ', 138.0000,1,  31,   1,   1,1.00053573, -36.116176, 1.10000, 0.90000, 1.10000, 0.90000
34940,'45073030500 ', 138.0000,1,  31,   1,   1,0.99827135, -36.173098, 1.10000, 0.90000, 1.10000, 0.90000
34941,'45073030601 ', 230.0000,1,  31,   1,   1,1.00765097, -35.168046, 1.10000, 0.90000, 1.10000, 0.90000
34942,'45073030602 ', 138.0000,1,  31,   1,   1,1.00282896, -35.813417, 1.10000, 0.90000, 1.10000, 0.90000
34943,'45073030701 ',  69.0000,1,  31,   1,   1,0.99588418, -36.158414, 1.10000, 0.90000, 1.10000, 0.90000
34944,'45073030702 ',  69.0000,1,  31,   1,   1,0.99235898, -36.464700, 1.10000, 0.90000, 1.10000, 0.90000
34945,'45073030800 ', 230.0000,1,  31,   1,   1,1.00827181, -34.937312, 1.10000, 0.90000, 1.10000, 0.90000
34946,'45073030901 ', 138.0000,1,  31,   1,   1,0.99708921, -35.700053, 1.10000, 0.90000, 1.10000, 0.90000
34947,'45073030902 ', 138.0000,1,  31,   1,   1,0.99873102, -35.648089, 1.10000, 0.90000, 1.10000, 0.90000
34948,'45073031000 ', 138.0000,1,  31,   1,   1,0.99414909, -36.442123, 1.10000, 0.90000, 1.10000, 0.90000
34949,'45073031100 ',  69.0000,1,  31,   1,   1,0.98320585, -37.933132, 1.10000, 0.90000, 1.10000, 0.90000
34950,'45075010100 ', 500.0000,1,  31,   1,   1,1.01973093, -22.815533, 1.10000, 0.90000, 1.10000, 0.90000
34951,'45075010200 ', 138.0000,1,  31,   1,   1,0.99481434, -25.742575, 1.10000, 0.90000, 1.10000, 0.90000
34952,'45075010300 ', 138.0000,1,  31,   1,   1,1.00737202, -25.098322, 1.10000, 0.90000, 1.10000, 0.90000
34953,'45075010400 ', 230.0000,1,  31,   1,   1,1.00952816, -25.470238, 1.10000, 0.90000, 1.10000, 0.90000
34954,'45075010500 ',  69.0000,1,  31,   1,   1,0.99150693, -26.436374, 1.10000, 0.90000, 1.10000, 0.90000
34955,'45075010600 ', 138.0000,1,  31,   1,   1,1.00157297, -27.405933, 1.10000, 0.90000, 1.10000, 0.90000
34956,'45075010700 ', 230.0000,1,  31,   1,   1,1.00992370, -26.110188, 1.10000, 0.90000, 1.10000, 0.90000
34957,'45075010800 ', 230.0000,1,  31,   1,   1,1.01378906, -26.413586, 1.10000, 0.90000, 1.10000, 0.90000
34958,'45075010900 ', 230.0000,1,  31,   1,   1,1.01345539, -26.549070, 1.10000, 0.90000, 1.10000, 0.90000
34959,'45075011000 ', 138.0000,1,  31,   1,   1,1.00788069, -26.721836, 1.10000, 0.90000, 1.10000, 0.90000
34960,'45075011100 ', 230.0000,1,  31,   1,   1,1.01368058, -26.308774, 1.10000, 0.90000, 1.10000, 0.90000
34961,'45075011200 ', 230.0000,1,  31,   1,   1,1.01112187, -26.364119, 1.10000, 0.90000, 1.10000, 0.90000
34962,'45075011300 ', 138.0000,1,  31,   1,   1,1.00653195, -26.833829, 1.10000, 0.90000, 1.10000, 0.90000
34963,'45075011400 ', 138.0000,1,  31,   1,   1,1.00799263, -26.687135, 1.10000, 0.90000, 1.10000, 0.90000
34964,'45075011500 ', 500.0000,1,  31,   1,   1,1.01938045, -24.831812, 1.10000, 0.90000, 1.10000, 0.90000
34965,'45075011600 ',  69.0000,1,  31,   1,   1,1.00748444, -26.411669, 1.10000, 0.90000, 1.10000, 0.90000
34966,'45075011700 ',  69.0000,1,  31,   1,   1,1.00318098, -26.669870, 1.10000, 0.90000, 1.10000, 0.90000
34967,'45075011800 ', 138.0000,1,  31,   1,   1,1.00649321, -26.879888, 1.10000, 0.90000, 1.10000, 0.90000
34968,'45075011900 ', 138.0000,1,  31,   1,   1,1.00357163, -27.718024, 1.10000, 0.90000, 1.10000, 0.90000
34969,'45075012000 ', 138.0000,1,  31,   1,   1,1.00158465, -28.485908, 1.10000, 0.90000, 1.10000, 0.90000
34970,'45077010100 ',  69.0000,1,  31,   1,   1,0.99080175, -38.978066, 1.10000, 0.90000, 1.10000, 0.90000
34971,'45077010200 ',  69.0000,1,  31,   1,   1,1.00267494, -36.286579, 1.10000, 0.90000, 1.10000, 0.90000
34972,'45077010300 ', 138.0000,1,  31,   1,   1,0.99252909, -37.601366, 1.10000, 0.90000, 1.10000, 0.90000
34973,'45077010401 ',  69.0000,1,  31,   1,   1,0.98329699, -39.476666, 1.10000, 0.90000, 1.10000, 0.90000
34974,'45077010402 ', 138.0000,1,  31,   1,   1,0.98538601, -39.766584, 1.10000, 0.90000, 1.10000, 0.90000
34975,'45077010403 ',  69.0000,1,  31,   1,   1,0.97824889, -39.761875, 1.10000, 0.90000, 1.10000, 0.90000
34976,'45077010501 ',  69.0000,1,  31,   1,   1,0.96486962, -42.598722, 1.10000, 0.90000, 1.10000, 0.90000
34977,'45077010502 ', 138.0000,1,  31,   1,   1,0.97905171, -40.553036, 1.10000, 0.90000, 1.10000, 0.90000
34978,'45077010601 ', 138.0000,1,  31,   1,   1,0.97240454, -41.377023, 1.10000, 0.90000, 1.10000, 0.90000
34979,'45077010602 ', 138.0000,1,  31,   1,   1,0.97479254, -40.538334, 1.10000, 0.90000, 1.10000, 0.90000
34980,'45077010700 ',  69.0000,1,  31,   1,   1,0.97901970, -39.467599, 1.10000, 0.90000, 1.10000, 0.90000
34981,'45077010801 ', 230.0000,1,  31,   1,   1,0.99459797, -37.758843, 1.10000, 0.90000, 1.10000, 0.90000
34982,'45077010802 ', 138.0000,1,  31,   1,   1,0.97828442, -40.036837, 1.10000, 0.90000, 1.10000, 0.90000
34983,'45077010803 ',  69.0000,1,  31,   1,   1,0.97646296, -39.669028, 1.10000, 0.90000, 1.10000, 0.90000
34984,'45077010804 ',  69.0000,1,  31,   1,   1,0.96728814, -41.344385, 1.10000, 0.90000, 1.10000, 0.90000
34985,'45077010901 ',  69.0000,1,  31,   1,   1,0.97186637, -40.060077, 1.10000, 0.90000, 1.10000, 0.90000
34986,'45077010902 ',  69.0000,1,  31,   1,   1,0.96530932, -41.465604, 1.10000, 0.90000, 1.10000, 0.90000
34987,'45077010903 ', 138.0000,1,  31,   1,   1,0.96748048, -41.133940, 1.10000, 0.90000, 1.10000, 0.90000
34988,'45077011001 ', 138.0000,1,  31,   1,   1,0.98625499, -38.688288, 1.10000, 0.90000, 1.10000, 0.90000
34989,'45077011002 ',  69.0000,1,  31,   1,   1,0.97807860, -39.262291, 1.10000, 0.90000, 1.10000, 0.90000
34990,'45077011003 ',  69.0000,1,  31,   1,   1,0.97920966, -39.058922, 1.10000, 0.90000, 1.10000, 0.90000
34991,'45077011101 ', 138.0000,1,  31,   1,   1,0.99495655, -36.577063, 1.10000, 0.90000, 1.10000, 0.90000
34992,'45077011102 ', 138.0000,1,  31,   1,   1,0.99094397, -36.987824, 1.10000, 0.90000, 1.10000, 0.90000
34993,'45077011103 ', 138.0000,1,  31,   1,   1,0.98904598, -37.244987, 1.10000, 0.90000, 1.10000, 0.90000
34994,'45077011202 ', 138.0000,1,  31,   1,   1,0.98980433, -36.929764, 1.10000, 0.90000, 1.10000, 0.90000
34995,'45077011203 ', 138.0000,1,  31,   1,   1,0.99057359, -36.877134, 1.10000, 0.90000, 1.10000, 0.90000
34996,'45077011204 ', 138.0000,1,  31,   1,   1,0.99879777, -36.188818, 1.10000, 0.90000, 1.10000, 0.90000
34997,'45077011205 ', 138.0000,1,  31,   1,   1,0.98988700, -36.924027, 1.10000, 0.90000, 1.10000, 0.90000
34998,'45079000100 ',  69.0000,1,  31,   1,   1,0.95756471, -35.195534, 1.10000, 0.90000, 1.10000, 0.90000
34999,'45079000200 ', 138.0000,1,  31,   1,   1,0.96800292, -33.833369, 1.10000, 0.90000, 1.10000, 0.90000
35000,'45079000300 ', 138.0000,1,  31,   1,   1,0.96928638, -33.699996, 1.10000, 0.90000, 1.10000, 0.90000
35001,'45079000400 ',  69.0000,1,  31,   1,   1,0.96674407, -33.980973, 1.10000, 0.90000, 1.10000, 0.90000
35002,'45079000500 ', 138.0000,1,  31,   1,   1,0.96739161, -33.898126, 1.10000, 0.90000, 1.10000, 0.90000
35003,'45079000600 ', 138.0000,1,  31,   1,   1,0.96854156, -33.828964, 1.10000, 0.90000, 1.10000, 0.90000
35004,'45079000700 ', 138.0000,1,  31,   1,   1,0.96819973, -33.855421, 1.10000, 0.90000, 1.10000, 0.90000
35005,'45079000900 ', 138.0000,1,  31,   1,   1,0.96692562, -33.937861, 1.10000, 0.90000, 1.10000, 0.90000
35006,'45079001000 ', 138.0000,1,  31,   1,   1,0.96723968, -33.919433, 1.10000, 0.90000, 1.10000, 0.90000
35007,'45079001100 ',  69.0000,1,  31,   1,   1,0.95812511, -35.083332, 1.10000, 0.90000, 1.10000, 0.90000
35008,'45079001200 ',  69.0000,1,  31,   1,   1,0.95794022, -35.059545, 1.10000, 0.90000, 1.10000, 0.90000
35009,'45079001300 ',  69.0000,1,  31,   1,   1,0.95723134, -35.146716, 1.10000, 0.90000, 1.10000, 0.90000
35010,'45079001600 ',  69.0000,1,  31,   1,   1,0.95717490, -35.182854, 1.10000, 0.90000, 1.10000, 0.90000
35011,'45079002100 ',  69.0000,1,  31,   1,   1,0.95966798, -34.791389, 1.10000, 0.90000, 1.10000, 0.90000
35012,'45079002200 ',  69.0000,1,  31,   1,   1,0.95742297, -35.088051, 1.10000, 0.90000, 1.10000, 0.90000
35013,'45079002300 ',  69.0000,1,  31,   1,   1,0.95722634, -35.077789, 1.10000, 0.90000, 1.10000, 0.90000
35014,'45079002400 ', 138.0000,1,  31,   1,   1,0.96294844, -34.160310, 1.10000, 0.90000, 1.10000, 0.90000
35015,'45079002500 ',  69.0000,1,  31,   1,   1,0.95737952, -35.018482, 1.10000, 0.90000, 1.10000, 0.90000
35016,'45079002602 ',  69.0000,1,  31,   1,   1,0.95572692, -35.167490, 1.10000, 0.90000, 1.10000, 0.90000
35017,'45079002603 ',  69.0000,1,  31,   1,   1,0.95583397, -35.156616, 1.10000, 0.90000, 1.10000, 0.90000
35018,'45079002604 ',  69.0000,1,  31,   1,   1,0.95544648, -35.167124, 1.10000, 0.90000, 1.10000, 0.90000
35019,'45079002700 ',  69.0000,1,  31,   1,   1,0.96176720, -34.585882, 1.10000, 0.90000, 1.10000, 0.90000
35020,'45079002800 ', 138.0000,1,  31,   1,   1,0.97188002, -33.564345, 1.10000, 0.90000, 1.10000, 0.90000
35021,'45079002900 ', 138.0000,1,  31,   1,   1,0.96936125, -33.764999, 1.10000, 0.90000, 1.10000, 0.90000
35022,'45079003000 ',  69.0000,1,  31,   1,   1,0.95755452, -35.156732, 1.10000, 0.90000, 1.10000, 0.90000
35023,'45079003100 ', 138.0000,1,  31,   1,   1,0.96799237, -33.872120, 1.10000, 0.90000, 1.10000, 0.90000
35024,'45079010102 ', 230.0000,1,  31,   1,   1,0.99622422, -30.076772, 1.10000, 0.90000, 1.10000, 0.90000
35025,'45079010103 ',  69.0000,1,  31,   1,   1,0.97058785, -33.052747, 1.10000, 0.90000, 1.10000, 0.90000
35026,'45079010104 ', 138.0000,1,  31,   1,   1,0.97184223, -33.422072, 1.10000, 0.90000, 1.10000, 0.90000
35027,'45079010200 ',  69.0000,1,  31,   1,   1,0.97217977, -32.526375, 1.10000, 0.90000, 1.10000, 0.90000
35028,'45079010304 ',  69.0000,1,  31,   1,   1,0.97764188, -33.153854, 1.10000, 0.90000, 1.10000, 0.90000
35029,'45079010305 ', 138.0000,1,  31,   1,   1,0.99712098, -31.526500, 1.10000, 0.90000, 1.10000, 0.90000
35030,'45079010306 ', 138.0000,1,  31,   1,   1,1.00084281, -30.729742, 1.10000, 0.90000, 1.10000, 0.90000
35031,'45079010307 ', 138.0000,1,  31,   1,   1,1.00446510, -30.069990, 1.10000, 0.90000, 1.10000, 0.90000
35032,'45079010308 ',  69.0000,1,  31,   1,   1,0.98538762, -32.416518, 1.10000, 0.90000, 1.10000, 0.90000
35033,'45079010309 ', 138.0000,1,  31,   1,   1,0.97877610, -32.750822, 1.10000, 0.90000, 1.10000, 0.90000
35034,'45079010403 ', 138.0000,1,  31,   1,   1,0.96977371, -33.745581, 1.10000, 0.90000, 1.10000, 0.90000
35035,'45079010407 ',  69.0000,1,  31,   1,   1,0.97867465, -32.887484, 1.10000, 0.90000, 1.10000, 0.90000
35036,'45079010408 ', 138.0000,1,  31,   1,   1,0.97378367, -33.245362, 1.10000, 0.90000, 1.10000, 0.90000
35037,'45079010409 ',  69.0000,1,  31,   1,   1,0.97599214, -33.127807, 1.10000, 0.90000, 1.10000, 0.90000
35038,'45079010410 ',  69.0000,1,  31,   1,   1,0.97686118, -33.092366, 1.10000, 0.90000, 1.10000, 0.90000
35039,'45079010411 ',  69.0000,1,  31,   1,   1,0.98010439, -32.801871, 1.10000, 0.90000, 1.10000, 0.90000
35040,'45079010412 ',  69.0000,1,  31,   1,   1,0.97793883, -32.922898, 1.10000, 0.90000, 1.10000, 0.90000
35041,'45079010413 ', 138.0000,1,  31,   1,   1,0.96929389, -33.778656, 1.10000, 0.90000, 1.10000, 0.90000
35042,'45079010501 ', 138.0000,1,  31,   1,   1,0.97138554, -33.483373, 1.10000, 0.90000, 1.10000, 0.90000
35043,'45079010502 ',  69.0000,1,  31,   1,   1,0.96688783, -33.976482, 1.10000, 0.90000, 1.10000, 0.90000
35044,'45079010600 ',  69.0000,1,  31,   1,   1,0.95849448, -35.153474, 1.10000, 0.90000, 1.10000, 0.90000
35045,'45079010701 ',  69.0000,1,  31,   1,   1,0.96197242, -34.720696, 1.10000, 0.90000, 1.10000, 0.90000
35046,'45079010702 ',  69.0000,1,  31,   1,   1,0.95556861, -35.401267, 1.10000, 0.90000, 1.10000, 0.90000
35047,'45079010703 ',  69.0000,1,  31,   1,   1,0.95561159, -35.385380, 1.10000, 0.90000, 1.10000, 0.90000
35048,'45079010803 ',  69.0000,1,  31,   1,   1,0.95679289, -35.383535, 1.10000, 0.90000, 1.10000, 0.90000
35049,'45079010804 ',  69.0000,1,  31,   1,   1,0.95648819, -35.322419, 1.10000, 0.90000, 1.10000, 0.90000
35050,'45079010805 ', 138.0000,1,  31,   1,   1,0.96856332, -33.592841, 1.10000, 0.90000, 1.10000, 0.90000
35051,'45079010806 ',  69.0000,1,  31,   1,   1,0.95723259, -35.320547, 1.10000, 0.90000, 1.10000, 0.90000
35052,'45079010900 ',  69.0000,1,  31,   1,   1,0.95763767, -35.194063, 1.10000, 0.90000, 1.10000, 0.90000
35053,'45079011000 ',  69.0000,1,  31,   1,   1,0.95706248, -35.257614, 1.10000, 0.90000, 1.10000, 0.90000
35054,'45079011101 ',  69.0000,1,  31,   1,   1,0.95659041, -35.301238, 1.10000, 0.90000, 1.10000, 0.90000
35055,'45079011102 ',  69.0000,1,  31,   1,   1,0.95510173, -35.434349, 1.10000, 0.90000, 1.10000, 0.90000
35056,'45079011201 ', 138.0000,1,  31,   1,   1,0.96192491, -34.251695, 1.10000, 0.90000, 1.10000, 0.90000
35057,'45079011202 ', 138.0000,1,  31,   1,   1,0.96141714, -34.303368, 1.10000, 0.90000, 1.10000, 0.90000
35058,'45079011301 ',  69.0000,1,  31,   1,   1,0.95522588, -35.430855, 1.10000, 0.90000, 1.10000, 0.90000
35059,'45079011303 ',  69.0000,1,  31,   1,   1,0.95394659, -35.598198, 1.10000, 0.90000, 1.10000, 0.90000
35060,'45079011304 ',  69.0000,1,  31,   1,   1,0.95423299, -35.595896, 1.10000, 0.90000, 1.10000, 0.90000
35061,'45079011305 ',  69.0000,1,  31,   1,   1,0.95330101, -35.659397, 1.10000, 0.90000, 1.10000, 0.90000
35062,'45079011404 ', 138.0000,1,  31,   1,   1,0.97064108, -33.394195, 1.10000, 0.90000, 1.10000, 0.90000
35063,'45079011407 ', 138.0000,1,  31,   1,   1,0.96234047, -34.187897, 1.10000, 0.90000, 1.10000, 0.90000
35064,'45079011411 ',  69.0000,1,  31,   1,   1,0.95810682, -35.203594, 1.10000, 0.90000, 1.10000, 0.90000
35065,'45079011412 ',  69.0000,1,  31,   1,   1,0.95540339, -35.456560, 1.10000, 0.90000, 1.10000, 0.90000
35066,'45079011413 ',  69.0000,1,  31,   1,   1,0.95873791, -34.667503, 1.10000, 0.90000, 1.10000, 0.90000
35067,'45079011414 ', 138.0000,1,  31,   1,   1,0.97027612, -33.486993, 1.10000, 0.90000, 1.10000, 0.90000
35068,'45079011415 ', 138.0000,1,  31,   1,   1,0.96815777, -33.814470, 1.10000, 0.90000, 1.10000, 0.90000
35069,'45079011416 ', 138.0000,1,  31,   1,   1,0.96980751, -33.524225, 1.10000, 0.90000, 1.10000, 0.90000
35070,'45079011417 ', 138.0000,1,  31,   1,   1,0.96919692, -33.583408, 1.10000, 0.90000, 1.10000, 0.90000
35071,'45079011418 ', 138.0000,1,  31,   1,   1,0.96918607, -33.599186, 1.10000, 0.90000, 1.10000, 0.90000
35072,'45079011419 ', 138.0000,1,  31,   1,   1,0.96867049, -33.634737, 1.10000, 0.90000, 1.10000, 0.90000
35073,'45079011501 ', 138.0000,1,  31,   1,   1,0.97182715, -33.117948, 1.10000, 0.90000, 1.10000, 0.90000
35074,'45079011502 ',  69.0000,1,  31,   1,   1,0.95955235, -34.662944, 1.10000, 0.90000, 1.10000, 0.90000
35075,'45079011603 ', 138.0000,1,  31,   1,   1,0.96497297, -33.997598, 1.10000, 0.90000, 1.10000, 0.90000
35076,'45079011604 ', 138.0000,1,  31,   1,   1,0.96693844, -33.814453, 1.10000, 0.90000, 1.10000, 0.90000
35077,'45079011606 ', 138.0000,1,  31,   1,   1,0.97508365, -32.886172, 1.10000, 0.90000, 1.10000, 0.90000
35078,'45079011607 ',  69.0000,1,  31,   1,   1,0.96673405, -33.703736, 1.10000, 0.90000, 1.10000, 0.90000
35079,'45079011608 ', 138.0000,1,  31,   1,   1,0.97346240, -32.999857, 1.10000, 0.90000, 1.10000, 0.90000
35080,'45079011701 ', 230.0000,1,  31,   1,   1,1.00242901, -30.246858, 1.10000, 0.90000, 1.10000, 0.90000
35081,'45079011702 ', 138.0000,1,  31,   1,   1,0.97156006, -33.325934, 1.10000, 0.90000, 1.10000, 0.90000
35082,'45079011800 ', 138.0000,1,  31,   1,   1,0.99068773, -30.961135, 1.10000, 0.90000, 1.10000, 0.90000
35083,'45079011901 ', 138.0000,1,  31,   1,   1,0.97756338, -32.719639, 1.10000, 0.90000, 1.10000, 0.90000
35084,'45079011902 ', 138.0000,1,  31,   1,   1,0.98413306, -32.278525, 1.10000, 0.90000, 1.10000, 0.90000
35085,'45079012000 ', 138.0000,1,  31,   1,   1,1.00112808, -31.677516, 1.10000, 0.90000, 1.10000, 0.90000
35086,'45079980100 ', 138.0000,1,  31,   1,   1,0.97655952, -32.940100, 1.10000, 0.90000, 1.10000, 0.90000
35087,'45081960100 ',  69.0000,1,  31,   1,   1,0.99843144, -38.561004, 1.10000, 0.90000, 1.10000, 0.90000
35088,'45081960201 ',  69.0000,1,  31,   1,   1,0.97895616, -36.331252, 1.10000, 0.90000, 1.10000, 0.90000
35089,'45081960202 ',  69.0000,1,  31,   1,   1,0.97549009, -34.494805, 1.10000, 0.90000, 1.10000, 0.90000
35090,'45081960300 ',  69.0000,1,  31,   1,   1,0.95964140, -36.994996, 1.10000, 0.90000, 1.10000, 0.90000
35091,'45081960400 ', 138.0000,1,  31,   1,   1,0.98056453, -30.852057, 1.10000, 0.90000, 1.10000, 0.90000
35092,'45083020301 ',  69.0000,1,  31,   1,   1,0.95027459, -47.468056, 1.10000, 0.90000, 1.10000, 0.90000
35093,'45083020400 ',  69.0000,1,  31,   1,   1,0.94922781, -47.218129, 1.10000, 0.90000, 1.10000, 0.90000
35094,'45083020500 ',  69.0000,1,  31,   1,   1,0.94948936, -47.205684, 1.10000, 0.90000, 1.10000, 0.90000
35095,'45083020601 ',  69.0000,1,  31,   1,   1,0.95186007, -46.662985, 1.10000, 0.90000, 1.10000, 0.90000
35096,'45083020602 ',  69.0000,1,  31,   1,   1,0.95207357, -46.583482, 1.10000, 0.90000, 1.10000, 0.90000
35097,'45083020603 ',  69.0000,1,  31,   1,   1,0.95034480, -47.037901, 1.10000, 0.90000, 1.10000, 0.90000
35098,'45083020701 ',  69.0000,1,  31,   1,   1,0.94940722, -47.104871, 1.10000, 0.90000, 1.10000, 0.90000
35099,'45083020702 ',  69.0000,1,  31,   1,   1,0.94826937, -47.152853, 1.10000, 0.90000, 1.10000, 0.90000
35100,'45083020800 ',  69.0000,1,  31,   1,   1,0.94906694, -47.301311, 1.10000, 0.90000, 1.10000, 0.90000
35101,'45083020900 ',  69.0000,1,  31,   1,   1,0.94889003, -47.285574, 1.10000, 0.90000, 1.10000, 0.90000
35102,'45083021001 ',  69.0000,1,  31,   1,   1,0.94897062, -47.248646, 1.10000, 0.90000, 1.10000, 0.90000
35103,'45083021100 ', 138.0000,1,  31,   1,   1,0.95240074, -46.072652, 1.10000, 0.90000, 1.10000, 0.90000
35104,'45083021200 ',  69.0000,1,  31,   1,   1,0.94913745, -47.416894, 1.10000, 0.90000, 1.10000, 0.90000
35105,'45083021301 ', 138.0000,1,  31,   1,   1,0.95525879, -45.683228, 1.10000, 0.90000, 1.10000, 0.90000
35106,'45083021302 ',  69.0000,1,  31,   1,   1,0.95180398, -46.581467, 1.10000, 0.90000, 1.10000, 0.90000
35107,'45083021303 ', 138.0000,1,  31,   1,   1,0.95618498, -45.564554, 1.10000, 0.90000, 1.10000, 0.90000
35108,'45083021401 ',  69.0000,1,  31,   1,   1,0.95208395, -47.124446, 1.10000, 0.90000, 1.10000, 0.90000
35109,'45083021402 ', 138.0000,1,  31,   1,   1,0.95807517, -44.810470, 1.10000, 0.90000, 1.10000, 0.90000
35110,'45083021403 ', 138.0000,1,  31,   1,   1,0.95431644, -45.808409, 1.10000, 0.90000, 1.10000, 0.90000
35111,'45083021500 ',  69.0000,1,  31,   1,   1,0.95270211, -47.158614, 1.10000, 0.90000, 1.10000, 0.90000
35112,'45083021600 ', 138.0000,1,  31,   1,   1,0.95603514, -45.472524, 1.10000, 0.90000, 1.10000, 0.90000
35113,'45083021700 ',  69.0000,1,  31,   1,   1,0.95462143, -46.297604, 1.10000, 0.90000, 1.10000, 0.90000
35114,'45083021802 ',  69.0000,1,  31,   1,   1,0.95457596, -46.836390, 1.10000, 0.90000, 1.10000, 0.90000
35115,'45083021803 ',  69.0000,1,  31,   1,   1,0.95214033, -47.303643, 1.10000, 0.90000, 1.10000, 0.90000
35116,'45083021804 ', 138.0000,1,  31,   1,   1,0.95637780, -45.353125, 1.10000, 0.90000, 1.10000, 0.90000
35117,'45083021901 ', 230.0000,1,  31,   1,   1,0.96659195, -42.837236, 1.10000, 0.90000, 1.10000, 0.90000
35118,'45083021902 ', 138.0000,1,  31,   1,   1,0.95644975, -45.264234, 1.10000, 0.90000, 1.10000, 0.90000
35119,'45083022003 ',  69.0000,1,  31,   1,   1,0.94836777, -47.021543, 1.10000, 0.90000, 1.10000, 0.90000
35120,'45083022004 ', 230.0000,1,  31,   1,   1,0.96424520, -43.008526, 1.10000, 0.90000, 1.10000, 0.90000
35121,'45083022005 ',  69.0000,1,  31,   1,   1,0.95135945, -46.553145, 1.10000, 0.90000, 1.10000, 0.90000
35122,'45083022006 ',  69.0000,1,  31,   1,   1,0.94954741, -47.034520, 1.10000, 0.90000, 1.10000, 0.90000
35123,'45083022007 ',  69.0000,1,  31,   1,   1,0.94804746, -47.243927, 1.10000, 0.90000, 1.10000, 0.90000
35124,'45083022101 ', 138.0000,1,  31,   1,   1,0.95316792, -45.987332, 1.10000, 0.90000, 1.10000, 0.90000
35125,'45083022102 ',  69.0000,1,  31,   1,   1,0.95588332, -45.655402, 1.10000, 0.90000, 1.10000, 0.90000
35126,'45083022201 ', 138.0000,1,  31,   1,   1,0.96091413, -44.879769, 1.10000, 0.90000, 1.10000, 0.90000
35127,'45083022202 ', 138.0000,1,  31,   1,   1,0.96647829, -44.160711, 1.10000, 0.90000, 1.10000, 0.90000
35128,'45083022302 ',  69.0000,1,  31,   1,   1,0.96167541, -46.028580, 1.10000, 0.90000, 1.10000, 0.90000
35129,'45083022303 ',  69.0000,1,  31,   1,   1,0.96085471, -46.238178, 1.10000, 0.90000, 1.10000, 0.90000
35130,'45083022304 ',  69.0000,1,  31,   1,   1,0.95499349, -46.844948, 1.10000, 0.90000, 1.10000, 0.90000
35131,'45083022401 ',  69.0000,1,  31,   1,   1,0.94722950, -47.436757, 1.10000, 0.90000, 1.10000, 0.90000
35132,'45083022403 ', 138.0000,1,  31,   1,   1,0.96099585, -44.418069, 1.10000, 0.90000, 1.10000, 0.90000
35133,'45083022404 ',  69.0000,1,  31,   1,   1,0.95082659, -46.880711, 1.10000, 0.90000, 1.10000, 0.90000
35134,'45083022405 ',  69.0000,1,  31,   1,   1,0.95125324, -47.188633, 1.10000, 0.90000, 1.10000, 0.90000
35135,'45083022406 ',  69.0000,1,  31,   1,   1,0.95204163, -47.172609, 1.10000, 0.90000, 1.10000, 0.90000
35136,'45083022500 ',  69.0000,1,  31,   1,   1,0.95276034, -45.716830, 1.10000, 0.90000, 1.10000, 0.90000
35137,'45083022600 ', 138.0000,1,  31,   1,   1,0.96053869, -43.335593, 1.10000, 0.90000, 1.10000, 0.90000
35138,'45083022700 ',  69.0000,1,  31,   1,   1,0.94375002, -47.513972, 1.10000, 0.90000, 1.10000, 0.90000
35139,'45083022801 ',  69.0000,1,  31,   1,   1,0.94868523, -47.349036, 1.10000, 0.90000, 1.10000, 0.90000
35140,'45083022802 ',  69.0000,1,  31,   1,   1,0.95104462, -46.711145, 1.10000, 0.90000, 1.10000, 0.90000
35141,'45083022900 ', 138.0000,1,  31,   1,   1,0.95205510, -46.140114, 1.10000, 0.90000, 1.10000, 0.90000
35142,'45083023001 ',  69.0000,1,  31,   1,   1,0.94742173, -47.033345, 1.10000, 0.90000, 1.10000, 0.90000
35143,'45083023002 ', 138.0000,1,  31,   1,   1,0.95643628, -45.103533, 1.10000, 0.90000, 1.10000, 0.90000
35144,'45083023101 ', 138.0000,1,  31,   1,   1,0.95813268, -44.206456, 1.10000, 0.90000, 1.10000, 0.90000
35145,'45083023102 ', 138.0000,1,  31,   1,   1,0.95624906, -44.982048, 1.10000, 0.90000, 1.10000, 0.90000
35146,'45083023201 ',  69.0000,1,  31,   1,   1,0.95013708, -45.187022, 1.10000, 0.90000, 1.10000, 0.90000
35147,'45083023202 ', 230.0000,1,  31,   1,   1,0.96759051, -42.403925, 1.10000, 0.90000, 1.10000, 0.90000
35148,'45083023301 ',  69.0000,1,  31,   1,   1,0.95211732, -45.116306, 1.10000, 0.90000, 1.10000, 0.90000
35149,'45083023302 ',  69.0000,1,  31,   1,   1,0.95378000, -44.967770, 1.10000, 0.90000, 1.10000, 0.90000
35150,'45083023401 ',  69.0000,1,  31,   1,   1,0.95097798, -46.250834, 1.10000, 0.90000, 1.10000, 0.90000
35151,'45083023402 ', 138.0000,1,  31,   1,   1,0.95305693, -45.114670, 1.10000, 0.90000, 1.10000, 0.90000
35152,'45083023403 ',  69.0000,1,  31,   1,   1,0.95092791, -46.333060, 1.10000, 0.90000, 1.10000, 0.90000
35153,'45083023404 ', 138.0000,1,  31,   1,   1,0.95595753, -44.581099, 1.10000, 0.90000, 1.10000, 0.90000
35154,'45083023405 ', 138.0000,1,  31,   1,   1,0.95873910, -43.916525, 1.10000, 0.90000, 1.10000, 0.90000
35155,'45083023500 ',  69.0000,1,  31,   1,   1,0.95032942, -46.587013, 1.10000, 0.90000, 1.10000, 0.90000
35156,'45083023600 ',  69.0000,1,  31,   1,   1,0.95239806, -46.005695, 1.10000, 0.90000, 1.10000, 0.90000
35157,'45083023700 ', 138.0000,1,  31,   1,   1,0.95500952, -43.647511, 1.10000, 0.90000, 1.10000, 0.90000
35158,'45083023801 ',  69.0000,1,  31,   1,   1,0.94623309, -47.338566, 1.10000, 0.90000, 1.10000, 0.90000
35159,'45083023802 ',  69.0000,1,  31,   1,   1,0.95077908, -45.766181, 1.10000, 0.90000, 1.10000, 0.90000
35160,'45083023900 ',  69.0000,1,  31,   1,   1,0.95041108, -46.459589, 1.10000, 0.90000, 1.10000, 0.90000
35161,'45085000100 ', 138.0000,1,  31,   1,   1,0.98583931, -30.365249, 1.10000, 0.90000, 1.10000, 0.90000
35162,'45085000201 ', 138.0000,1,  31,   1,   1,0.98914766, -30.054349, 1.10000, 0.90000, 1.10000, 0.90000
35163,'45085000202 ', 138.0000,1,  31,   1,   1,0.98252416, -30.524013, 1.10000, 0.90000, 1.10000, 0.90000
35164,'45085000300 ', 138.0000,1,  31,   1,   1,0.98173302, -30.543988, 1.10000, 0.90000, 1.10000, 0.90000
35165,'45085000400 ',  69.0000,1,  31,   1,   1,0.95316088, -32.639866, 1.10000, 0.90000, 1.10000, 0.90000
35166,'45085000500 ',  69.0000,1,  31,   1,   1,0.95691395, -31.246753, 1.10000, 0.90000, 1.10000, 0.90000
35167,'45085000600 ',  69.0000,1,  31,   1,   1,0.95243835, -32.689091, 1.10000, 0.90000, 1.10000, 0.90000
35168,'45085000700 ',  69.0000,1,  31,   1,   1,0.95573968, -32.474934, 1.10000, 0.90000, 1.10000, 0.90000
35169,'45085000800 ',  69.0000,1,  31,   1,   1,0.95787573, -32.568593, 1.10000, 0.90000, 1.10000, 0.90000
35170,'45085000901 ',  69.0000,1,  31,   1,   1,0.95997125, -32.501155, 1.10000, 0.90000, 1.10000, 0.90000
35171,'45085000902 ',  69.0000,1,  31,   1,   1,0.95999146, -32.477157, 1.10000, 0.90000, 1.10000, 0.90000
35172,'45085001100 ', 138.0000,1,  31,   1,   1,0.95892209, -31.458052, 1.10000, 0.90000, 1.10000, 0.90000
35173,'45085001300 ',  69.0000,1,  31,   1,   1,0.95977175, -32.187953, 1.10000, 0.90000, 1.10000, 0.90000
35174,'45085001500 ', 138.0000,1,  31,   1,   1,0.96435714, -31.123280, 1.10000, 0.90000, 1.10000, 0.90000
35175,'45085001600 ', 138.0000,1,  31,   1,   1,0.96711409, -30.906405, 1.10000, 0.90000, 1.10000, 0.90000
35176,'45085001701 ',  69.0000,1,  31,   1,   1,0.96149063, -32.425869, 1.10000, 0.90000, 1.10000, 0.90000
35177,'45085001703 ',  69.0000,1,  31,   1,   1,0.95953470, -32.556144, 1.10000, 0.90000, 1.10000, 0.90000
35178,'45085001704 ',  69.0000,1,  31,   1,   1,0.95929128, -32.118473, 1.10000, 0.90000, 1.10000, 0.90000
35179,'45085001801 ', 138.0000,1,  31,   1,   1,0.99695826, -29.288824, 1.10000, 0.90000, 1.10000, 0.90000
35180,'45085001802 ', 138.0000,1,  31,   1,   1,0.99193788, -29.801895, 1.10000, 0.90000, 1.10000, 0.90000
35181,'45085001901 ', 230.0000,1,  31,   1,   1,1.00468671, -27.461771, 1.10000, 0.90000, 1.10000, 0.90000
35182,'45085001902 ',  69.0000,1,  31,   1,   1,0.98627919, -28.677714, 1.10000, 0.90000, 1.10000, 0.90000
35183,'45085002000 ',  69.0000,1,  31,   1,   1,0.95897698, -32.403432, 1.10000, 0.90000, 1.10000, 0.90000
35184,'45087030100 ',  69.0000,1,  31,   1,   1,0.95664227, -38.946596, 1.10000, 0.90000, 1.10000, 0.90000
35185,'45087030200 ',  69.0000,1,  31,   1,   1,0.95778704, -38.603591, 1.10000, 0.90000, 1.10000, 0.90000
35186,'45087030300 ', 138.0000,1,  31,   1,   1,0.96637988, -35.510765, 1.10000, 0.90000, 1.10000, 0.90000
35187,'45087030400 ', 138.0000,1,  31,   1,   1,0.97595060, -39.010479, 1.10000, 0.90000, 1.10000, 0.90000
35188,'45087030500 ',  69.0000,1,  31,   1,   1,0.95418996, -38.645419, 1.10000, 0.90000, 1.10000, 0.90000
35189,'45087030600 ', 138.0000,1,  31,   1,   1,0.97700089, -33.329865, 1.10000, 0.90000, 1.10000, 0.90000
35190,'45087030700 ',  69.0000,1,  31,   1,   1,0.94510859, -41.605872, 1.10000, 0.90000, 1.10000, 0.90000
35191,'45087030800 ',  69.0000,1,  31,   1,   1,0.95832545, -45.309662, 1.10000, 0.90000, 1.10000, 0.90000
35192,'45087030900 ',  69.0000,1,  31,   1,   1,0.96031815, -38.160284, 1.10000, 0.90000, 1.10000, 0.90000
35193,'45089970100 ', 138.0000,1,  31,   1,   1,0.97251725, -29.448965, 1.10000, 0.90000, 1.10000, 0.90000
35194,'45089970200 ',  69.0000,1,  31,   1,   1,0.97222465, -30.533070, 1.10000, 0.90000, 1.10000, 0.90000
35195,'45089970300 ',  69.0000,1,  31,   1,   1,0.96755630, -31.992364, 1.10000, 0.90000, 1.10000, 0.90000
35196,'45089970400 ',  69.0000,1,  31,   1,   1,0.97709030, -27.892037, 1.10000, 0.90000, 1.10000, 0.90000
35197,'45089970501 ', 138.0000,1,  31,   1,   1,0.98946816, -27.264105, 1.10000, 0.90000, 1.10000, 0.90000
35198,'45089970502 ', 138.0000,1,  31,   1,   1,0.98455697, -27.748079, 1.10000, 0.90000, 1.10000, 0.90000
35199,'45089970600 ', 138.0000,1,  31,   1,   1,0.97723758, -28.658893, 1.10000, 0.90000, 1.10000, 0.90000
35200,'45089970700 ', 138.0000,1,  31,   1,   1,0.98715544, -27.354279, 1.10000, 0.90000, 1.10000, 0.90000
35201,'45089970801 ', 230.0000,1,  31,   1,   1,1.01013422, -24.860948, 1.10000, 0.90000, 1.10000, 0.90000
35202,'45089970802 ', 138.0000,1,  31,   1,   1,0.99776155, -26.342697, 1.10000, 0.90000, 1.10000, 0.90000
35203,'45089970900 ', 230.0000,1,  31,   1,   1,1.01111221, -25.007577, 1.10000, 0.90000, 1.10000, 0.90000
35204,'45091060102 ',  69.0000,1,  31,   1,   1,0.97817266, -37.329948, 1.10000, 0.90000, 1.10000, 0.90000
35205,'45091060200 ',  69.0000,1,  31,   1,   1,0.97677207, -37.397936, 1.10000, 0.90000, 1.10000, 0.90000
35206,'45091060300 ',  69.0000,1,  31,   1,   1,0.97641301, -37.421111, 1.10000, 0.90000, 1.10000, 0.90000
35207,'45091060401 ',  69.0000,1,  31,   1,   1,0.97514176, -37.484259, 1.10000, 0.90000, 1.10000, 0.90000
35208,'45091060402 ',  69.0000,1,  31,   1,   1,0.97375834, -37.528068, 1.10000, 0.90000, 1.10000, 0.90000
35209,'45091060501 ',  69.0000,1,  31,   1,   1,0.97521627, -37.440857, 1.10000, 0.90000, 1.10000, 0.90000
35210,'45091060502 ',  69.0000,1,  31,   1,   1,0.97363394, -37.451993, 1.10000, 0.90000, 1.10000, 0.90000
35211,'45091060600 ',  69.0000,1,  31,   1,   1,0.97621363, -37.396003, 1.10000, 0.90000, 1.10000, 0.90000
35212,'45091060700 ',  69.0000,1,  31,   1,   1,0.97677666, -37.342738, 1.10000, 0.90000, 1.10000, 0.90000
35213,'45091060802 ',  69.0000,1,  31,   1,   1,0.98252630, -37.025356, 1.10000, 0.90000, 1.10000, 0.90000
35214,'45091060803 ',  69.0000,1,  31,   1,   1,0.97856516, -37.252736, 1.10000, 0.90000, 1.10000, 0.90000
35215,'45091060804 ',  69.0000,1,  31,   1,   1,0.98451614, -36.949486, 1.10000, 0.90000, 1.10000, 0.90000
35216,'45091060901 ', 500.0000,1,  31,   1,   1,1.01608253, -33.814313, 1.10000, 0.90000, 1.10000, 0.90000
35217,'45091060904 ', 138.0000,1,  31,   1,   1,0.99635279, -35.632957, 1.10000, 0.90000, 1.10000, 0.90000
35218,'45091060905 ', 138.0000,1,  31,   1,   1,0.99667692, -35.697304, 1.10000, 0.90000, 1.10000, 0.90000
35219,'45091060906 ', 138.0000,1,  31,   1,   1,1.00032425, -35.538704, 1.10000, 0.90000, 1.10000, 0.90000
35220,'45091060907 ',  69.0000,1,  31,   1,   1,0.98752707, -36.822045, 1.10000, 0.90000, 1.10000, 0.90000
35221,'45091061003 ', 138.0000,1,  31,   1,   1,1.00415993, -35.337104, 1.10000, 0.90000, 1.10000, 0.90000
35222,'45091061004 ',  69.0000,1,  31,   1,   1,0.98863882, -36.745933, 1.10000, 0.90000, 1.10000, 0.90000
35223,'45091061005 ',  69.0000,1,  31,   1,   1,0.99036396, -36.490074, 1.10000, 0.90000, 1.10000, 0.90000
35224,'45091061006 ',  69.0000,1,  31,   1,   1,0.98072207, -37.167574, 1.10000, 0.90000, 1.10000, 0.90000
35225,'45091061007 ', 138.0000,1,  31,   1,   1,0.99634844, -35.810583, 1.10000, 0.90000, 1.10000, 0.90000
35226,'45091061008 ',  69.0000,1,  31,   1,   1,0.97855616, -37.331628, 1.10000, 0.90000, 1.10000, 0.90000
35227,'45091061101 ',  69.0000,1,  31,   1,   1,0.97674650, -37.325529, 1.10000, 0.90000, 1.10000, 0.90000
35228,'45091061103 ', 138.0000,1,  31,   1,   1,0.99097723, -36.256147, 1.10000, 0.90000, 1.10000, 0.90000
35229,'45091061104 ',  69.0000,1,  31,   1,   1,0.97927481, -37.237997, 1.10000, 0.90000, 1.10000, 0.90000
35230,'45091061201 ', 138.0000,1,  31,   1,   1,0.98738444, -36.549517, 1.10000, 0.90000, 1.10000, 0.90000
35231,'45091061202 ',  69.0000,1,  31,   1,   1,0.97574306, -37.350025, 1.10000, 0.90000, 1.10000, 0.90000
35232,'45091061203 ', 230.0000,1,  31,   1,   1,0.99382746, -35.160847, 1.10000, 0.90000, 1.10000, 0.90000
35233,'45091061301 ',  69.0000,1,  31,   1,   1,0.97263891, -37.551810, 1.10000, 0.90000, 1.10000, 0.90000
35234,'45091061302 ',  69.0000,1,  31,   1,   1,0.97066462, -37.561123, 1.10000, 0.90000, 1.10000, 0.90000
35235,'45091061401 ',  69.0000,1,  31,   1,   1,0.97219467, -37.350958, 1.10000, 0.90000, 1.10000, 0.90000
35236,'45091061403 ', 138.0000,1,  31,   1,   1,0.99093795, -35.709732, 1.10000, 0.90000, 1.10000, 0.90000
35237,'45091061404 ',  69.0000,1,  31,   1,   1,0.97479641, -37.385112, 1.10000, 0.90000, 1.10000, 0.90000
35238,'45091061501 ', 138.0000,1,  31,   1,   1,1.00299501, -35.968350, 1.10000, 0.90000, 1.10000, 0.90000
35239,'45091061502 ', 138.0000,1,  31,   1,   1,0.99346668, -35.956684, 1.10000, 0.90000, 1.10000, 0.90000
35240,'45091061601 ',  69.0000,1,  31,   1,   1,0.97337925, -38.014149, 1.10000, 0.90000, 1.10000, 0.90000
35241,'45091061602 ',  69.0000,1,  31,   1,   1,0.97269851, -37.925510, 1.10000, 0.90000, 1.10000, 0.90000
35242,'45091061701 ', 230.0000,1,  31,   1,   1,1.01518917, -35.429783, 1.10000, 0.90000, 1.10000, 0.90000
35243,'45091061705 ',  69.0000,1,  31,   1,   1,0.99664593, -36.311246, 1.10000, 0.90000, 1.10000, 0.90000
35244,'45091061706 ',  69.0000,1,  31,   1,   1,0.99484420, -36.247729, 1.10000, 0.90000, 1.10000, 0.90000
35245,'45091061707 ', 138.0000,1,  31,   1,   1,1.00480151, -35.291564, 1.10000, 0.90000, 1.10000, 0.90000
35246,'45091061708 ', 138.0000,1,  31,   1,   1,1.00655580, -35.201009, 1.10000, 0.90000, 1.10000, 0.90000
35247,'45091061801 ',  69.0000,1,  31,   1,   1,0.99953902, -36.245860, 1.10000, 0.90000, 1.10000, 0.90000
35248,'45091061802 ', 230.0000,1,  31,   1,   1,1.01244926, -35.407253, 1.10000, 0.90000, 1.10000, 0.90000
35249,'45091061900 ',  69.0000,1,  31,   1,   1,0.96255475, -38.323464, 1.10000, 0.90000, 1.10000, 0.90000
35250,'Browns Ferry', 500.0000,2,   1,   1,   1,1.01999998, -16.652867, 1.10000, 0.90000, 1.10000, 0.90000
35251,'Joseph M F~1', 500.0000,2,   1,   1,   1,1.01999998, -36.194146, 1.10000, 0.90000, 1.10000, 0.90000
35252,'James H Mi~1', 500.0000,2,   1,   1,   1,1.01999998, -17.609568, 1.10000, 0.90000, 1.10000, 0.90000
35253,'McWilliams  ', 500.0000,2,   1,   1,   1,1.01999998, -41.479981, 1.10000, 0.90000, 1.10000, 0.90000
35254,'Barry       ', 500.0000,2,   1,   1,   1,1.01999998, -45.127596, 1.10000, 0.90000, 1.10000, 0.90000
35255,'E C Gaston  ', 500.0000,2,   1,   1,   1,1.01999998, -19.821848, 1.10000, 0.90000, 1.10000, 0.90000
35256,'Greene Cou~1', 500.0000,2,   1,   1,   1,1.01999998, -19.756404, 1.10000, 0.90000, 1.10000, 0.90000
35257,'Hillabee E~1', 500.0000,2,   1,   1,   1,1.01999998, -22.154485, 1.10000, 0.90000, 1.10000, 0.90000
35258,'Theodore C~1', 138.0000,2,   1,   1,   1,1.01632249, -50.295915, 1.10000, 0.90000, 1.10000, 0.90000
35259,'Decatur En~1', 230.0000,2,   1,   1,   1,1.01999998, -18.343108, 1.10000, 0.90000, 1.10000, 0.90000
35260,'Morgan Ene~1', 500.0000,2,   1,   1,   1,1.01999998, -17.165889, 1.10000, 0.90000, 1.10000, 0.90000
35261,'H Allen Fr~1', 500.0000,2,   1,   1,   1,1.01999998, -24.670809, 1.10000, 0.90000, 1.10000, 0.90000
35262,'Colbert     ', 500.0000,2,   1,   1,   1,1.01999998, -17.163447, 1.10000, 0.90000, 1.10000, 0.90000
35263,'Calhoun En~1', 230.0000,2,   1,   1,   1,1.01999998, -23.752811, 1.10000, 0.90000, 1.10000, 0.90000
35264,'E B Harris~1', 230.0000,2,   1,   1,   1,1.01999998, -22.791578, 1.10000, 0.90000, 1.10000, 0.90000
35265,'Tenaska Li~1', 500.0000,2,   1,   1,   1,1.01999998, -20.142600, 1.10000, 0.90000, 1.10000, 0.90000
35266,'Tenaska Ce~1', 500.0000,2,   1,   1,   1,1.01999021, -20.141074, 1.10000, 0.90000, 1.10000, 0.90000
35267,'Bartletts ~1', 230.0000,1,   1,   1,   1,1.01992679, -25.006600, 1.10000, 0.90000, 1.10000, 0.90000
35268,'Widows Creek', 500.0000,2,   1,   1,   1,1.01999998, -22.077985, 1.10000, 0.90000, 1.10000, 0.90000
35269,'Gorgas      ', 500.0000,2,   1,   1,   1,1.01999998, -18.032528, 1.10000, 0.90000, 1.10000, 0.90000
35270,'McIntosh (~1', 500.0000,2,   1,   1,   1,1.01999998, -44.039100, 1.10000, 0.90000, 1.10000, 0.90000
35271,'General El~2', 138.0000,2,   1,   1,   1,1.01999998, -23.549195, 1.10000, 0.90000, 1.10000, 0.90000
35272,'Lewis Smit~1', 138.0000,2,   1,   1,   1,1.00090659, -22.396527, 1.10000, 0.90000, 1.10000, 0.90000
35273,'Washington~1', 500.0000,1,   1,   1,   1,1.01987827, -44.086918, 1.10000, 0.90000, 1.10000, 0.90000
35274,'Georgia-Pa~3', 138.0000,2,   1,   1,   1,1.01999998, -33.419006, 1.10000, 0.90000, 1.10000, 0.90000
35275,'Walter Bou~1', 230.0000,1,   1,   1,   1,1.01767802, -23.501474, 1.10000, 0.90000, 1.10000, 0.90000
35276,'Gadsden     ', 138.0000,2,   1,   1,   1,0.99462545, -27.966104, 1.10000, 0.90000, 1.10000, 0.90000
35277,'Harris Dam  ', 138.0000,2,   1,   1,   1,1.01999998, -23.036481, 1.10000, 0.90000, 1.10000, 0.90000
35278,'Charles R ~1', 230.0000,2,   1,   1,   1,1.01999998, -40.350951, 1.10000, 0.90000, 1.10000, 0.90000
35279,'Internatio~8', 138.0000,2,   1,   1,   1,1.01689196, -26.726288, 1.10000, 0.90000, 1.10000, 0.90000
35280,'Bankhead Dam', 138.0000,2,   1,   1,   1,1.00496590, -22.763052, 1.10000, 0.90000, 1.10000, 0.90000
35281,'Lee County  ', 230.0000,2,   1,   1,   1,1.01999998, -25.447507, 1.10000, 0.90000, 1.10000, 0.90000
35282,'Martin Dam  ', 138.0000,2,   1,   1,   1,1.01999998, -23.558658, 1.10000, 0.90000, 1.10000, 0.90000
35283,'AMEA Peaking', 138.0000,2,   1,   1,   1,1.01211989, -23.902293, 1.10000, 0.90000, 1.10000, 0.90000
35284,'Alabama Ri~1', 138.0000,2,   1,   1,   1,1.01920485, -41.015966, 1.10000, 0.90000, 1.10000, 0.90000
35285,'Holt Dam    ', 230.0000,1,   1,   1,   1,1.00202346, -22.705931, 1.10000, 0.90000, 1.10000, 0.90000
35286,'Logan Mart~1', 138.0000,2,   1,   1,   1,0.99531251, -25.111879, 1.10000, 0.90000, 1.10000, 0.90000
35287,'Georgia-Pa~1',  69.0000,2,   1,   1,   1,1.00691450, -49.466853, 1.10000, 0.90000, 1.10000, 0.90000
35288,'Thurlow Dam ', 138.0000,2,   1,   1,   1,1.00492561, -26.293858, 1.10000, 0.90000, 1.10000, 0.90000
35289,'Internatio~5', 138.0000,2,   1,   1,   1,1.01999998, -23.988029, 1.10000, 0.90000, 1.10000, 0.90000
35290,'Goat Rock   ', 138.0000,2,   1,   1,   1,1.01999998, -24.752022, 1.10000, 0.90000, 1.10000, 0.90000
35291,'Weyerhaeus~3', 138.0000,2,   1,   1,   1,1.01999998, -33.312707, 1.10000, 0.90000, 1.10000, 0.90000
35292,'Mobile Ene~1', 138.0000,2,   1,   1,   1,0.98894173, -52.273565, 1.10000, 0.90000, 1.10000, 0.90000
35293,'Wheeler Dam ', 230.0000,2,   1,   1,   1,1.01999998, -16.298384, 1.10000, 0.90000, 1.10000, 0.90000
35294,'Millers Fe~1', 138.0000,2,   1,   1,   1,1.01999998, -30.821229, 1.10000, 0.90000, 1.10000, 0.90000
35295,'Rock-Tenn ~1', 138.0000,2,   1,   1,   1,1.00780797, -31.167362, 1.10000, 0.90000, 1.10000, 0.90000
35296,'Lay Dam     ', 138.0000,2,   1,   1,   1,1.01999998, -20.606489, 1.10000, 0.90000, 1.10000, 0.90000
35297,'Weiss Dam   ', 138.0000,2,   1,   1,   1,0.99798352, -27.332851, 1.10000, 0.90000, 1.10000, 0.90000
35298,'Guntersville', 138.0000,2,   1,   1,   1,0.97991669, -26.708152, 1.10000, 0.90000, 1.10000, 0.90000
35299,'Sloss Indu~1', 138.0000,2,   1,   1,   1,0.96980125, -25.637894, 1.10000, 0.90000, 1.10000, 0.90000
35300,'Jordan Dam  ', 138.0000,2,   1,   1,   1,1.01999998, -23.398543, 1.10000, 0.90000, 1.10000, 0.90000
35301,'Yates Dam   ', 138.0000,2,   1,   1,   1,1.01011133, -25.538934, 1.10000, 0.90000, 1.10000, 0.90000
35302,'Mead Coate~1', 230.0000,2,   1,   1,   1,1.01951075, -29.770018, 1.10000, 0.90000, 1.10000, 0.90000
35303,'H Neely He~1', 138.0000,2,   1,   1,   1,1.00044537, -26.637403, 1.10000, 0.90000, 1.10000, 0.90000
35304,'Wilson Dam  ', 138.0000,2,   1,   1,   1,1.01999998, -18.256843, 1.10000, 0.90000, 1.10000, 0.90000
35305,'Jones Bluff ', 138.0000,2,   1,   1,   1,1.01706338, -26.971358, 1.10000, 0.90000, 1.10000, 0.90000
35306,'Mitchell Dam', 138.0000,2,   1,   1,   1,1.01999998, -20.594472, 1.10000, 0.90000, 1.10000, 0.90000
35307,'Fairfield ~2', 138.0000,2,   1,   1,   1,0.98086900, -24.378260, 1.10000, 0.90000, 1.10000, 0.90000
35308,'East Bend   ', 230.0000,2,  12,   1,   1,1.01844347, -10.061502, 1.10000, 0.90000, 1.10000, 0.90000
35309,'Paradise    ', 500.0000,2,  12,   1,   1,1.01999998,  -8.963878, 1.10000, 0.90000, 1.10000, 0.90000
35310,'Trimble Co~1', 500.0000,2,  12,   1,   1,1.01999998,  -9.031776, 1.10000, 0.90000, 1.10000, 0.90000
35311,'Ghent       ', 500.0000,2,  12,   1,   1,1.01999998, -10.248399, 1.10000, 0.90000, 1.10000, 0.90000
35312,'D B Wilson  ', 500.0000,2,  12,   1,   1,1.01999998,  -8.229426, 1.10000, 0.90000, 1.10000, 0.90000
35313,'Mill Creek~1', 500.0000,2,  12,   1,   1,1.01999998,  -8.247523, 1.10000, 0.90000, 1.10000, 0.90000
35314,'H L Spurlock', 500.0000,2,  12,   1,   1,1.01999998, -14.838449, 1.10000, 0.90000, 1.10000, 0.90000
35315,'R D Green   ', 500.0000,2,  12,   1,   1,1.01999998,  -6.913292, 1.10000, 0.90000, 1.10000, 0.90000
35316,'Big Sandy   ', 500.0000,2,  12,   1,   1,1.01999998, -31.473126, 1.10000, 0.90000, 1.10000, 0.90000
35317,'Riverside ~4', 500.0000,2,  12,   1,   1,1.01999998, -31.434552, 1.10000, 0.90000, 1.10000, 0.90000
35318,'Bluegrass ~1', 230.0000,2,  12,   1,   1,1.01999998,  -8.089104, 1.10000, 0.90000, 1.10000, 0.90000
35319,'HMP&L Stat~1', 230.0000,2,  12,   1,   1,1.01999998,  -6.384185, 1.10000, 0.90000, 1.10000, 0.90000
35320,'Kenneth C ~1', 500.0000,2,  12,   1,   1,1.01999998,  -8.326086, 1.10000, 0.90000, 1.10000, 0.90000
35321,'Shawnee     ', 500.0000,2,  12,   1,   1,1.01999998,  -8.113458, 1.10000, 0.90000, 1.10000, 0.90000
35322,'Cane Run    ', 500.0000,2,  12,   1,   1,1.01899576,  -8.232080, 1.10000, 0.90000, 1.10000, 0.90000
35323,'Elmer Smith ', 138.0000,2,  12,   1,   1,1.01999998,  -6.394285, 1.10000, 0.90000, 1.10000, 0.90000
35324,'E W Brown   ', 500.0000,2,  12,   1,   1,1.01999998, -18.010579, 1.10000, 0.90000, 1.10000, 0.90000
35325,'Cooper      ', 230.0000,1,  12,   1,   1,0.94846398, -33.150736, 1.10000, 0.90000, 1.10000, 0.90000
35326,'Robert A R~1', 500.0000,1,  12,   1,   1,1.02000153,  -6.911876, 1.10000, 0.90000, 1.10000, 0.90000
35327,'J K Smith   ', 500.0000,2,  12,   1,   1,1.01999998, -17.708510, 1.10000, 0.90000, 1.10000, 0.90000
35328,'Kentucky M~1', 230.0000,2,  12,   1,   1,1.01999998,  -8.434886, 1.10000, 0.90000, 1.10000, 0.90000
35329,'Marshall E~1', 500.0000,2,  12,   1,   1,1.01999998,  -8.721455, 1.10000, 0.90000, 1.10000, 0.90000
35330,'Ohio Falls  ', 138.0000,2,  12,   1,   1,1.01646137,  -7.773320, 1.10000, 0.90000, 1.10000, 0.90000
35331,'Green River ', 500.0000,1,  12,   1,   1,1.02032101,  -8.576038, 1.10000, 0.90000, 1.10000, 0.90000
35332,'Tyrone      ', 138.0000,2,  12,   1,   1,0.98209620, -16.199044, 1.10000, 0.90000, 1.10000, 0.90000
35333,'Laurel Dam  ',  69.0000,2,  12,   1,   1,0.98848349, -32.393176, 1.10000, 0.90000, 1.10000, 0.90000
35334,'PPS Power ~1', 138.0000,2,  12,   1,   1,1.01999998,  -8.358641, 1.10000, 0.90000, 1.10000, 0.90000
35335,'Wolf Creek  ', 138.0000,2,  12,   1,   1,1.01873088, -24.544199, 1.10000, 0.90000, 1.10000, 0.90000
35336,'Kentucky Dam', 500.0000,1,  12,   1,   1,1.01984811,  -8.745169, 1.10000, 0.90000, 1.10000, 0.90000
35337,'Paddys Run  ', 138.0000,2,  12,   1,   1,1.00543773,  -8.037373, 1.10000, 0.90000, 1.10000, 0.90000
35338,'Barkley     ', 500.0000,1,  12,   1,   1,1.01985037,  -8.731157, 1.10000, 0.90000, 1.10000, 0.90000
35339,'Dix Dam     ',  69.0000,2,  12,   1,   1,1.00000358, -18.627148, 1.10000, 0.90000, 1.10000, 0.90000
35340,'Dale        ', 138.0000,2,  12,   1,   1,1.00611472, -18.389613, 1.10000, 0.90000, 1.10000, 0.90000
35341,'Calvert City', 230.0000,2,  12,   1,   1,1.01620233,  -8.711032, 1.10000, 0.90000, 1.10000, 0.90000
35342,'Haefling    ', 138.0000,2,  12,   1,   1,0.97899723, -17.043485, 1.10000, 0.90000, 1.10000, 0.90000
35343,'Grand Gulf  ', 230.0000,1,  19,   1,   1,0.99056762, -39.563662, 1.10000, 0.90000, 1.10000, 0.90000
35344,'Gerald And~1', 230.0000,2,  19,   1,   1,1.01999998, -23.536378, 1.10000, 0.90000, 1.10000, 0.90000
35345,'Victor J D~1', 500.0000,2,  19,   1,   1,1.01999998, -48.722010, 1.10000, 0.90000, 1.10000, 0.90000
35346,'Baxter Wil~1', 500.0000,2,  19,   1,   1,1.01999998, -27.743757, 1.10000, 0.90000, 1.10000, 0.90000
35347,'Red Hills ~1', 230.0000,2,  19,   1,   1,1.01999998, -20.021636, 1.10000, 0.90000, 1.10000, 0.90000
35348,'Quantum Ch~1', 500.0000,2,  19,   1,   1,1.02084994, -20.652392, 1.10000, 0.90000, 1.10000, 0.90000
35349,'R D Morrow  ', 138.0000,2,  19,   1,   1,1.01999998, -49.136190, 1.10000, 0.90000, 1.10000, 0.90000
35350,'Batesville~1', 500.0000,2,  19,   1,   1,1.01999998, -22.539443, 1.10000, 0.90000, 1.10000, 0.90000
35351,'TVA Southa~1', 230.0000,2,  19,   1,   1,1.00326312, -25.456953, 1.10000, 0.90000, 1.10000, 0.90000
35352,'Choctaw Co~1', 500.0000,2,  19,   1,   1,1.01999998, -21.219605, 1.10000, 0.90000, 1.10000, 0.90000
35353,'Magnolia P~1', 230.0000,2,  19,   1,   1,1.01999998, -21.999179, 1.10000, 0.90000, 1.10000, 0.90000
35354,'Hinds Ener~1', 138.0000,2,  19,   1,   1,1.01999998, -37.029659, 1.10000, 0.90000, 1.10000, 0.90000
35355,'Attala      ', 138.0000,2,  19,   1,   1,1.01999998, -23.676912, 1.10000, 0.90000, 1.10000, 0.90000
35356,'Chevron Oil ', 138.0000,2,  19,   1,   1,1.01999998, -50.223324, 1.10000, 0.90000, 1.10000, 0.90000
35357,'Caledonia   ', 500.0000,2,  19,   1,   1,1.01999998, -19.266792, 1.10000, 0.90000, 1.10000, 0.90000
35358,'Delta (MS)  ', 500.0000,1,  19,   1,   1,1.02963364, -24.708459, 1.10000, 0.90000, 1.10000, 0.90000
35359,'Kemper Cou~1', 138.0000,2,  19,   1,   1,1.01999998, -23.428689, 1.10000, 0.90000, 1.10000, 0.90000
35360,'Silver Creek', 138.0000,2,  19,   1,   1,1.01999998, -44.573145, 1.10000, 0.90000, 1.10000, 0.90000
35361,'Crossroads~1', 138.0000,2,  19,   1,   1,1.01298273, -20.329151, 1.10000, 0.90000, 1.10000, 0.90000
35362,'New Albany~1', 230.0000,2,  19,   1,   1,1.01999998, -21.964070, 1.10000, 0.90000, 1.10000, 0.90000
35363,'Natchez     ', 138.0000,2,  19,   1,   1,1.01525128, -47.184159, 1.10000, 0.90000, 1.10000, 0.90000
35364,'Moselle     ', 138.0000,2,  19,   1,   1,1.01999998, -45.174455, 1.10000, 0.90000, 1.10000, 0.90000
35365,'Internati~12', 138.0000,2,  19,   1,   1,1.01750028, -28.088519, 1.10000, 0.90000, 1.10000, 0.90000
35366,'Sylvarena   ', 138.0000,2,  19,   1,   1,1.01002347, -44.169279, 1.10000, 0.90000, 1.10000, 0.90000
35367,'Weyerhaeus~1', 138.0000,2,  19,   1,   1,1.01999998, -22.686994, 1.10000, 0.90000, 1.10000, 0.90000
35368,'Sweatt      ', 138.0000,2,  19,   1,   1,0.99286193, -40.043343, 1.10000, 0.90000, 1.10000, 0.90000
35369,'Jack Watson ', 500.0000,2,  19,   1,   1,1.01999998, -52.654584, 1.10000, 0.90000, 1.10000, 0.90000
35370,'Yazoo       ', 138.0000,2,  19,   1,   1,0.99937361, -29.942880, 1.10000, 0.90000, 1.10000, 0.90000
35371,'Georgia-Pa~6', 138.0000,2,  19,   1,   1,1.01687384, -45.049677, 1.10000, 0.90000, 1.10000, 0.90000
35372,'Eaton       ', 138.0000,2,  19,   1,   1,1.01813006, -49.749810, 1.10000, 0.90000, 1.10000, 0.90000
35373,'Leaf River~1', 138.0000,2,  19,   1,   1,1.01477885, -50.149499, 1.10000, 0.90000, 1.10000, 0.90000
35374,'L L Wilkins ', 138.0000,2,  19,   1,   1,1.01293790, -20.338266, 1.10000, 0.90000, 1.10000, 0.90000
35375,'Henderson   ',  69.0000,2,  19,   1,   1,0.98678571, -28.156972, 1.10000, 0.90000, 1.10000, 0.90000
35376,'Paulding    ', 138.0000,2,  19,   1,   1,0.99888819, -43.694322, 1.10000, 0.90000, 1.10000, 0.90000
35377,'Cumberland~2', 500.0000,2,  33,   1,   1,1.01999998, -13.274373, 1.10000, 0.90000, 1.10000, 0.90000
35378,'Watts Bar ~3', 500.0000,2,  33,   1,   1,1.01999998, -29.765391, 1.10000, 0.90000, 1.10000, 0.90000
35379,'Sequoyah    ', 500.0000,2,  33,   1,   1,1.01999998, -23.527748, 1.10000, 0.90000, 1.10000, 0.90000
35380,'Bull Run    ', 230.0000,2,  33,   1,   1,1.00907338, -35.755692, 1.10000, 0.90000, 1.10000, 0.90000
35381,'Raccoon Mo~1', 500.0000,2,  33,   1,   1,1.01999998, -22.974960, 1.10000, 0.90000, 1.10000, 0.90000
35382,'Allen Stea~1', 500.0000,2,  33,   1,   1,1.01999998, -22.180406, 1.10000, 0.90000, 1.10000, 0.90000
35383,'John Sevier ', 230.0000,2,  33,   1,   1,1.01898122, -45.547079, 1.10000, 0.90000, 1.10000, 0.90000
35384,'Tennessee ~1', 230.0000,1,  33,   1,   1,0.97754359, -48.209739, 1.10000, 0.90000, 1.10000, 0.90000
35385,'Gleason Ge~1', 138.0000,2,  33,   1,   1,1.01999998, -14.939567, 1.10000, 0.90000, 1.10000, 0.90000
35386,'Kingston    ', 500.0000,2,  33,   1,   1,1.01999998, -32.780912, 1.10000, 0.90000, 1.10000, 0.90000
35387,'Lagoon Creek', 500.0000,2,  33,   1,   1,1.01999998, -16.433155, 1.10000, 0.90000, 1.10000, 0.90000
35388,'Johnsonville', 500.0000,2,  33,   1,   1,1.01999998, -13.366339, 1.10000, 0.90000, 1.10000, 0.90000
35389,'Brownsvill~1', 230.0000,2,  33,   1,   1,1.01999998, -17.753560, 1.10000, 0.90000, 1.10000, 0.90000
35390,'Gallatin (~1', 230.0000,2,  33,   1,   1,1.01757741, -29.988530, 1.10000, 0.90000, 1.10000, 0.90000
35391,'Bowater Ne~1', 138.0000,2,  33,   1,   1,0.97960961, -33.751967, 1.10000, 0.90000, 1.10000, 0.90000
35392,'Watts Bar ~1', 500.0000,1,  33,   1,   1,1.01994407, -29.870425, 1.10000, 0.90000, 1.10000, 0.90000
35393,'Dale Hollow ',  69.0000,2,  33,   1,   1,1.00859952, -36.402443, 1.10000, 0.90000, 1.10000, 0.90000
35394,'Calderwood  ', 500.0000,1,  33,   1,   1,1.00179219, -38.653092, 1.10000, 0.90000, 1.10000, 0.90000
35395,'Domtar Kin~1',  69.0000,2,  33,   1,   1,0.96613050, -51.608455, 1.10000, 0.90000, 1.10000, 0.90000
35396,'Chilhowee   ', 138.0000,2,  33,   1,   1,1.00138688, -39.511855, 1.10000, 0.90000, 1.10000, 0.90000
35397,'Tims Ford   ', 138.0000,1,  33,   1,   1,0.97657591, -30.149702, 1.10000, 0.90000, 1.10000, 0.90000
35398,'Center Hill ', 138.0000,2,  33,   1,   1,0.97923017, -39.863306, 1.10000, 0.90000, 1.10000, 0.90000
35399,'Apalachia   ', 138.0000,2,  33,   1,   1,1.01261878, -37.880359, 1.10000, 0.90000, 1.10000, 0.90000
35400,'Pickwick L~1', 138.0000,2,  33,   1,   1,1.01999998, -21.743598, 1.10000, 0.90000, 1.10000, 0.90000
35401,'Chickamauga ', 138.0000,2,  33,   1,   1,0.99392253, -28.075011, 1.10000, 0.90000, 1.10000, 0.90000
35402,'South Hols~1',  69.0000,2,  33,   1,   1,0.95132154, -63.774883, 1.10000, 0.90000, 1.10000, 0.90000
35403,'Cheatham    ', 138.0000,2,  33,   1,   1,0.99013072, -19.015125, 1.10000, 0.90000, 1.10000, 0.90000
35404,'Melton Hill ', 138.0000,2,  33,   1,   1,0.99514729, -38.286461, 1.10000, 0.90000, 1.10000, 0.90000
35405,'Fort Loudoun', 138.0000,2,  33,   1,   1,0.99038982, -38.925682, 1.10000, 0.90000, 1.10000, 0.90000
35406,'Great Fall~2', 138.0000,2,  33,   1,   1,0.96826530, -39.929190, 1.10000, 0.90000, 1.10000, 0.90000
35407,'Watts Bar ~2', 500.0000,1,  33,   1,   1,1.01991510, -29.958863, 1.10000, 0.90000, 1.10000, 0.90000
35408,'Cordell Hull', 138.0000,2,  33,   1,   1,1.01510715, -33.512982, 1.10000, 0.90000, 1.10000, 0.90000
35409,'Cherokee Dam', 138.0000,2,  33,   1,   1,0.97551781, -47.082400, 1.10000, 0.90000, 1.10000, 0.90000
35410,'Douglas Dam ', 138.0000,2,  33,   1,   1,0.97079319, -46.281420, 1.10000, 0.90000, 1.10000, 0.90000
35411,'Fort Patri~1', 138.0000,1,  33,   1,   1,0.99180436, -49.816709, 1.10000, 0.90000, 1.10000, 0.90000
35412,'Boone Dam   ', 138.0000,2,  33,   1,   1,0.97846121, -50.807144, 1.10000, 0.90000, 1.10000, 0.90000
35413,'Ocoee 3     ',  69.0000,2,  33,   1,   1,1.01387668, -37.683714, 1.10000, 0.90000, 1.10000, 0.90000
35414,'Watauga     ',  69.0000,2,  33,   1,   1,0.96837646, -61.387302, 1.10000, 0.90000, 1.10000, 0.90000
35415,'J P Priest  ',  69.0000,2,  33,   1,   1,0.98831928, -33.221883, 1.10000, 0.90000, 1.10000, 0.90000
35416,'Buffalo Mo~1',  69.0000,2,  33,   1,   1,0.99134523, -38.258430, 1.10000, 0.90000, 1.10000, 0.90000
35417,'Old Hickory ', 138.0000,2,  33,   1,   1,0.99359357, -33.006268, 1.10000, 0.90000, 1.10000, 0.90000
35418,'Cargill Co~2',  69.0000,2,  33,   1,   1,0.97288263, -29.052920, 1.10000, 0.90000, 1.10000, 0.90000
35419,'Nickajack   ', 230.0000,1,  33,   1,   1,1.01334620, -24.340991, 1.10000, 0.90000, 1.10000, 0.90000
35420,'Ocoee 2     ', 138.0000,1,  33,   1,   1,0.99800771, -37.652336, 1.10000, 0.90000, 1.10000, 0.90000
35421,'Packaging ~1', 138.0000,2,  33,   1,   1,1.01999998, -22.198883, 1.10000, 0.90000, 1.10000, 0.90000
35422,'Powell Val~1',  69.0000,2,  33,   1,   1,1.01318526, -46.458342, 1.10000, 0.90000, 1.10000, 0.90000
35423,'McMinnville ', 138.0000,2,  33,   1,   1,0.97112978, -37.744612, 1.10000, 0.90000, 1.10000, 0.90000
35424,'1001020100  ', 138.0000,1,   1,   1,   1,1.01150215, -23.540626, 1.10000, 0.90000, 1.10000, 0.90000
35425,'1001020200  ',  69.0000,1,   1,   1,   1,1.00967455, -23.946585, 1.10000, 0.90000, 1.10000, 0.90000
35426,'1001020300  ', 230.0000,1,   1,   1,   1,1.01218724, -24.020875, 1.10000, 0.90000, 1.10000, 0.90000
35427,'1001020400  ', 230.0000,1,   1,   1,   1,1.01170015, -24.064766, 1.10000, 0.90000, 1.10000, 0.90000
35428,'1001020500  ', 230.0000,1,   1,   1,   1,1.01085973, -24.142955, 1.10000, 0.90000, 1.10000, 0.90000
35429,'1001020600  ', 230.0000,1,   1,   1,   1,1.01134610, -24.278676, 1.10000, 0.90000, 1.10000, 0.90000
35430,'1001020700  ',  69.0000,1,   1,   1,   1,1.00853610, -25.418115, 1.10000, 0.90000, 1.10000, 0.90000
35431,'1001020801  ', 230.0000,1,   1,   1,   1,1.01737320, -23.247884, 1.10000, 0.90000, 1.10000, 0.90000
35432,'1001020802  ', 138.0000,1,   1,   1,   1,1.01286459, -23.133704, 1.10000, 0.90000, 1.10000, 0.90000
35433,'1001020900  ', 138.0000,1,   1,   1,   1,1.01410782, -22.244929, 1.10000, 0.90000, 1.10000, 0.90000
35434,'1001021000  ', 230.0000,1,   1,   1,   1,1.01976418, -21.765870, 1.10000, 0.90000, 1.10000, 0.90000
35435,'1001021100  ', 138.0000,1,   1,   1,   1,1.01842225, -25.088154, 1.10000, 0.90000, 1.10000, 0.90000
35436,'1003010100  ', 500.0000,1,   1,   1,   1,1.02122438, -44.571079, 1.10000, 0.90000, 1.10000, 0.90000
35437,'1003010200  ',  69.0000,1,   1,   1,   1,0.95730448, -52.468376, 1.10000, 0.90000, 1.10000, 0.90000
35438,'1003010300  ',  69.0000,1,   1,   1,   1,0.97439420, -52.048562, 1.10000, 0.90000, 1.10000, 0.90000
35439,'1003010400  ',  69.0000,1,   1,   1,   1,0.95743251, -54.141216, 1.10000, 0.90000, 1.10000, 0.90000
35440,'1003010500  ',  69.0000,1,   1,   1,   1,0.96640044, -52.181832, 1.10000, 0.90000, 1.10000, 0.90000
35441,'1003010600  ', 138.0000,1,   1,   1,   1,0.98582232, -49.282865, 1.10000, 0.90000, 1.10000, 0.90000
35442,'1003010701  ', 138.0000,1,   1,   1,   1,0.98554993, -51.352402, 1.10000, 0.90000, 1.10000, 0.90000
35443,'1003010703  ', 138.0000,1,   1,   1,   1,0.97618210, -53.078117, 1.10000, 0.90000, 1.10000, 0.90000
35444,'1003010704  ', 138.0000,1,   1,   1,   1,0.97866070, -52.494467, 1.10000, 0.90000, 1.10000, 0.90000
35445,'1003010705  ', 138.0000,1,   1,   1,   1,0.97759843, -52.692048, 1.10000, 0.90000, 1.10000, 0.90000
35446,'1003010800  ',  69.0000,1,   1,   1,   1,0.96875900, -53.440691, 1.10000, 0.90000, 1.10000, 0.90000
35447,'1003010903  ', 138.0000,1,   1,   1,   1,0.97408813, -53.610145, 1.10000, 0.90000, 1.10000, 0.90000
35448,'1003010904  ',  69.0000,1,   1,   1,   1,0.96245509, -57.317172, 1.10000, 0.90000, 1.10000, 0.90000
35449,'1003010905  ', 138.0000,1,   1,   1,   1,0.97072262, -54.402658, 1.10000, 0.90000, 1.10000, 0.90000
35450,'1003010906  ',  69.0000,1,   1,   1,   1,0.94616145, -58.202016, 1.10000, 0.90000, 1.10000, 0.90000
35451,'1003011000  ',  69.0000,1,   1,   1,   1,0.95377010, -57.995765, 1.10000, 0.90000, 1.10000, 0.90000
35452,'1003011101  ', 138.0000,1,   1,   1,   1,0.97816151, -53.240584, 1.10000, 0.90000, 1.10000, 0.90000
35453,'1003011102  ',  69.0000,1,   1,   1,   1,0.96733779, -54.212270, 1.10000, 0.90000, 1.10000, 0.90000
35454,'1003011201  ',  69.0000,1,   1,   1,   1,0.96878242, -53.603366, 1.10000, 0.90000, 1.10000, 0.90000
35455,'1003011202  ', 138.0000,1,   1,   1,   1,0.98112196, -52.840044, 1.10000, 0.90000, 1.10000, 0.90000
35456,'1003011300  ', 138.0000,1,   1,   1,   1,0.98359841, -52.735361, 1.10000, 0.90000, 1.10000, 0.90000
35457,'1003011401  ',  69.0000,1,   1,   1,   1,0.94665051, -58.816733, 1.10000, 0.90000, 1.10000, 0.90000
35458,'1003011403  ',  69.0000,1,   1,   1,   1,0.94715315, -59.438287, 1.10000, 0.90000, 1.10000, 0.90000
35459,'1003011405  ',  69.0000,1,   1,   1,   1,0.93159705, -60.429996, 1.10000, 0.90000, 1.10000, 0.90000
35460,'1003011406  ',  69.0000,1,   1,   1,   1,0.94313383, -59.898970, 1.10000, 0.90000, 1.10000, 0.90000
35461,'1003011407  ',  69.0000,1,   1,   1,   1,0.93820572, -59.768035, 1.10000, 0.90000, 1.10000, 0.90000
35462,'1003011408  ',  69.0000,1,   1,   1,   1,0.95922256, -55.441912, 1.10000, 0.90000, 1.10000, 0.90000
35463,'1003011501  ', 138.0000,1,   1,   1,   1,0.96798086, -55.442288, 1.10000, 0.90000, 1.10000, 0.90000
35464,'1003011502  ', 138.0000,1,   1,   1,   1,0.96429819, -55.893439, 1.10000, 0.90000, 1.10000, 0.90000
35465,'1003011601  ',  69.0000,1,   1,   1,   1,0.95497406, -58.285747, 1.10000, 0.90000, 1.10000, 0.90000
35466,'1003011602  ',  69.0000,1,   1,   1,   1,0.95597166, -58.355381, 1.10000, 0.90000, 1.10000, 0.90000
35467,'1005950100  ', 230.0000,1,   1,   1,   1,1.00358284, -33.645638, 1.10000, 0.90000, 1.10000, 0.90000
35468,'1005950200  ', 138.0000,1,   1,   1,   1,0.99362922, -38.122827, 1.10000, 0.90000, 1.10000, 0.90000
35469,'1005950300  ', 138.0000,1,   1,   1,   1,0.99236190, -39.149736, 1.10000, 0.90000, 1.10000, 0.90000
35470,'1005950400  ',  69.0000,1,   1,   1,   1,0.96926641, -42.007972, 1.10000, 0.90000, 1.10000, 0.90000
35471,'1005950500  ', 230.0000,1,   1,   1,   1,1.00208986, -37.631795, 1.10000, 0.90000, 1.10000, 0.90000
35472,'1005950600  ', 138.0000,1,   1,   1,   1,0.99917680, -36.840271, 1.10000, 0.90000, 1.10000, 0.90000
35473,'1005950700  ', 230.0000,1,   1,   1,   1,1.00206864, -35.158918, 1.10000, 0.90000, 1.10000, 0.90000
35474,'1005950800  ',  69.0000,1,   1,   1,   1,0.99310285, -38.679095, 1.10000, 0.90000, 1.10000, 0.90000
35475,'1005950900  ', 230.0000,1,   1,   1,   1,1.00108778, -36.551706, 1.10000, 0.90000, 1.10000, 0.90000
35476,'1007010001  ', 138.0000,1,   1,   1,   1,0.98856109, -25.395589, 1.10000, 0.90000, 1.10000, 0.90000
35477,'1007010002  ', 138.0000,1,   1,   1,   1,0.99165565, -23.833730, 1.10000, 0.90000, 1.10000, 0.90000
35478,'1007010003  ', 138.0000,1,   1,   1,   1,0.98876834, -24.617440, 1.10000, 0.90000, 1.10000, 0.90000
35479,'1007010004  ', 138.0000,1,   1,   1,   1,0.99019510, -25.431060, 1.10000, 0.90000, 1.10000, 0.90000
35480,'1009050101  ', 138.0000,1,   1,   1,   1,0.95935684, -28.731392, 1.10000, 0.90000, 1.10000, 0.90000
35481,'1009050102  ', 138.0000,1,   1,   1,   1,0.95792687, -29.049522, 1.10000, 0.90000, 1.10000, 0.90000
35482,'1009050200  ',  69.0000,1,   1,   1,   1,0.95792496, -28.534968, 1.10000, 0.90000, 1.10000, 0.90000
35483,'1009050300  ', 138.0000,1,   1,   1,   1,0.95741695, -29.525712, 1.10000, 0.90000, 1.10000, 0.90000
35484,'1009050400  ',  69.0000,1,   1,   1,   1,0.95644170, -29.071143, 1.10000, 0.90000, 1.10000, 0.90000
35485,'1009050500  ', 138.0000,1,   1,   1,   1,0.96748269, -26.578554, 1.10000, 0.90000, 1.10000, 0.90000
35486,'1009050601  ', 138.0000,1,   1,   1,   1,0.97249776, -25.212812, 1.10000, 0.90000, 1.10000, 0.90000
35487,'1009050602  ', 138.0000,1,   1,   1,   1,0.97104925, -25.457334, 1.10000, 0.90000, 1.10000, 0.90000
35488,'1009050700  ',  69.0000,1,   1,   1,   1,0.95546919, -27.573764, 1.10000, 0.90000, 1.10000, 0.90000
35489,'1011952100  ',  69.0000,1,   1,   1,   1,0.98156190, -39.026451, 1.10000, 0.90000, 1.10000, 0.90000
35490,'1011952200  ', 138.0000,1,   1,   1,   1,0.97759557, -33.922937, 1.10000, 0.90000, 1.10000, 0.90000
35491,'1011952500  ', 138.0000,1,   1,   1,   1,0.97607201, -35.915218, 1.10000, 0.90000, 1.10000, 0.90000
35492,'1013952700  ',  69.0000,1,   1,   1,   1,0.98788595, -41.109146, 1.10000, 0.90000, 1.10000, 0.90000
35493,'1013952800  ',  69.0000,1,   1,   1,   1,0.99315447, -40.753031, 1.10000, 0.90000, 1.10000, 0.90000
35494,'1013952900  ', 138.0000,1,   1,   1,   1,1.00377357, -40.199488, 1.10000, 0.90000, 1.10000, 0.90000
35495,'1013953000  ', 138.0000,1,   1,   1,   1,1.00175261, -38.940346, 1.10000, 0.90000, 1.10000, 0.90000
35496,'1013953100  ',  69.0000,1,   1,   1,   1,0.99187118, -40.789289, 1.10000, 0.90000, 1.10000, 0.90000
35497,'1013953200  ',  69.0000,1,   1,   1,   1,0.98365372, -41.584169, 1.10000, 0.90000, 1.10000, 0.90000
35498,'1013953300  ', 500.0000,1,   1,   1,   1,1.01946533, -41.723075, 1.10000, 0.90000, 1.10000, 0.90000
35499,'1013953400  ', 500.0000,1,   1,   1,   1,1.01998901, -41.776637, 1.10000, 0.90000, 1.10000, 0.90000
35500,'1013953500  ',  69.0000,1,   1,   1,   1,1.00020623, -41.739081, 1.10000, 0.90000, 1.10000, 0.90000
35501,'1015000200  ', 138.0000,1,   1,   1,   1,0.98827308, -27.256959, 1.10000, 0.90000, 1.10000, 0.90000
35502,'1015000300  ',  69.0000,1,   1,   1,   1,0.98209584, -27.973991, 1.10000, 0.90000, 1.10000, 0.90000
35503,'1015000400  ', 138.0000,1,   1,   1,   1,0.99056661, -27.045551, 1.10000, 0.90000, 1.10000, 0.90000
35504,'1015000500  ', 138.0000,1,   1,   1,   1,0.98990077, -27.089456, 1.10000, 0.90000, 1.10000, 0.90000
35505,'1015000600  ', 138.0000,1,   1,   1,   1,0.98993844, -27.046180, 1.10000, 0.90000, 1.10000, 0.90000
35506,'1015000700  ', 138.0000,1,   1,   1,   1,0.98646832, -27.430378, 1.10000, 0.90000, 1.10000, 0.90000
35507,'1015000800  ',  69.0000,1,   1,   1,   1,0.97668350, -28.740029, 1.10000, 0.90000, 1.10000, 0.90000
35508,'1015000900  ',  69.0000,1,   1,   1,   1,0.98404157, -27.978220, 1.10000, 0.90000, 1.10000, 0.90000
35509,'1015001000  ', 138.0000,1,   1,   1,   1,0.98893780, -27.155768, 1.10000, 0.90000, 1.10000, 0.90000
35510,'1015001100  ', 138.0000,1,   1,   1,   1,0.98660231, -27.239962, 1.10000, 0.90000, 1.10000, 0.90000
35511,'1015001201  ', 138.0000,1,   1,   1,   1,0.99225008, -26.839821, 1.10000, 0.90000, 1.10000, 0.90000
35512,'1015001202  ', 138.0000,1,   1,   1,   1,0.99423116, -26.655810, 1.10000, 0.90000, 1.10000, 0.90000
35513,'1015001300  ', 138.0000,1,   1,   1,   1,0.99190527, -26.888843, 1.10000, 0.90000, 1.10000, 0.90000
35514,'1015001400  ',  69.0000,1,   1,   1,   1,0.98205823, -28.012740, 1.10000, 0.90000, 1.10000, 0.90000
35515,'1015001500  ', 138.0000,1,   1,   1,   1,1.00417364, -25.355778, 1.10000, 0.90000, 1.10000, 0.90000
35516,'1015001600  ', 138.0000,1,   1,   1,   1,0.98881978, -27.345166, 1.10000, 0.90000, 1.10000, 0.90000
35517,'1015001700  ',  69.0000,1,   1,   1,   1,0.98099828, -28.156816, 1.10000, 0.90000, 1.10000, 0.90000
35518,'1015001800  ', 138.0000,1,   1,   1,   1,0.98500752, -27.682680, 1.10000, 0.90000, 1.10000, 0.90000
35519,'1015002000  ',  69.0000,1,   1,   1,   1,0.96067303, -29.908855, 1.10000, 0.90000, 1.10000, 0.90000
35520,'1015002101  ', 138.0000,1,   1,   1,   1,0.98396432, -27.944083, 1.10000, 0.90000, 1.10000, 0.90000
35521,'1015002102  ',  69.0000,1,   1,   1,   1,0.97537714, -28.706312, 1.10000, 0.90000, 1.10000, 0.90000
35522,'1015002103  ', 138.0000,1,   1,   1,   1,0.98452073, -27.809979, 1.10000, 0.90000, 1.10000, 0.90000
35523,'1015002200  ',  69.0000,1,   1,   1,   1,0.96714938, -29.100683, 1.10000, 0.90000, 1.10000, 0.90000
35524,'1015002300  ', 138.0000,1,   1,   1,   1,0.98230362, -28.035599, 1.10000, 0.90000, 1.10000, 0.90000
35525,'1015002400  ', 138.0000,1,   1,   1,   1,0.98416239, -28.006062, 1.10000, 0.90000, 1.10000, 0.90000
35526,'1015002501  ', 138.0000,1,   1,   1,   1,0.98712897, -27.735375, 1.10000, 0.90000, 1.10000, 0.90000
35527,'1015002502  ', 138.0000,1,   1,   1,   1,0.98758745, -27.928432, 1.10000, 0.90000, 1.10000, 0.90000
35528,'1015002600  ', 138.0000,1,   1,   1,   1,0.99994344, -26.585859, 1.10000, 0.90000, 1.10000, 0.90000
35529,'1015981901  ', 500.0000,1,   1,   1,   1,1.01791584, -21.564596, 1.10000, 0.90000, 1.10000, 0.90000
35530,'1015981902  ',  69.0000,1,   1,   1,   1,1.00370431, -25.260700, 1.10000, 0.90000, 1.10000, 0.90000
35531,'1017953800  ',  69.0000,1,   1,   1,   1,0.98434544, -27.502812, 1.10000, 0.90000, 1.10000, 0.90000
35532,'1017953900  ',  69.0000,1,   1,   1,   1,0.99754626, -26.457469, 1.10000, 0.90000, 1.10000, 0.90000
35533,'1017954000  ', 138.0000,1,   1,   1,   1,1.01101553, -25.321113, 1.10000, 0.90000, 1.10000, 0.90000
35534,'1017954200  ', 138.0000,1,   1,   1,   1,1.00900209, -25.839203, 1.10000, 0.90000, 1.10000, 0.90000
35535,'1017954300  ', 138.0000,1,   1,   1,   1,1.00289357, -26.524053, 1.10000, 0.90000, 1.10000, 0.90000
35536,'1017954400  ',  69.0000,1,   1,   1,   1,1.00983095, -25.853704, 1.10000, 0.90000, 1.10000, 0.90000
35537,'1017954500  ', 138.0000,1,   1,   1,   1,1.01515448, -25.211219, 1.10000, 0.90000, 1.10000, 0.90000
35538,'1017954600  ', 500.0000,1,   1,   1,   1,1.02128184, -24.288759, 1.10000, 0.90000, 1.10000, 0.90000
35539,'1017954700  ', 230.0000,1,   1,   1,   1,1.02046752, -24.806807, 1.10000, 0.90000, 1.10000, 0.90000
35540,'1019955701  ', 138.0000,1,   1,   1,   1,0.98643482, -27.685023, 1.10000, 0.90000, 1.10000, 0.90000
35541,'1019955702  ', 138.0000,1,   1,   1,   1,0.98541075, -27.418529, 1.10000, 0.90000, 1.10000, 0.90000
35542,'1019955800  ',  69.0000,1,   1,   1,   1,0.99003518, -28.053405, 1.10000, 0.90000, 1.10000, 0.90000
35543,'1019955900  ', 138.0000,1,   1,   1,   1,0.98675710, -28.069878, 1.10000, 0.90000, 1.10000, 0.90000
35544,'1019956000  ', 138.0000,1,   1,   1,   1,0.99048597, -27.712758, 1.10000, 0.90000, 1.10000, 0.90000
35545,'1019956100  ', 138.0000,1,   1,   1,   1,0.98362869, -27.938267, 1.10000, 0.90000, 1.10000, 0.90000
35546,'1021060101  ', 500.0000,1,   1,   1,   1,1.01990235, -20.849436, 1.10000, 0.90000, 1.10000, 0.90000
35547,'1021060102  ', 500.0000,1,   1,   1,   1,1.01970851, -21.021251, 1.10000, 0.90000, 1.10000, 0.90000
35548,'1021060200  ', 138.0000,1,   1,   1,   1,1.01910472, -20.770271, 1.10000, 0.90000, 1.10000, 0.90000
35549,'1021060300  ', 138.0000,1,   1,   1,   1,1.01525974, -21.191260, 1.10000, 0.90000, 1.10000, 0.90000
35550,'1021060401  ', 230.0000,1,   1,   1,   1,1.00911975, -22.068896, 1.10000, 0.90000, 1.10000, 0.90000
35551,'1021060402  ', 230.0000,1,   1,   1,   1,1.00229561, -22.657609, 1.10000, 0.90000, 1.10000, 0.90000
35552,'1021060500  ',  69.0000,1,   1,   1,   1,0.99781024, -23.725454, 1.10000, 0.90000, 1.10000, 0.90000
35553,'1021060600  ', 500.0000,1,   1,   1,   1,1.02016795, -20.585850, 1.10000, 0.90000, 1.10000, 0.90000
35554,'1021060700  ', 138.0000,1,   1,   1,   1,1.01696444, -21.227330, 1.10000, 0.90000, 1.10000, 0.90000
35555,'1023956700  ', 138.0000,1,   1,   1,   1,0.98634619, -36.376665, 1.10000, 0.90000, 1.10000, 0.90000
35556,'1023956800  ', 138.0000,1,   1,   1,   1,0.99980760, -38.878205, 1.10000, 0.90000, 1.10000, 0.90000
35557,'1023956900  ', 138.0000,1,   1,   1,   1,0.99584717, -41.162056, 1.10000, 0.90000, 1.10000, 0.90000
35558,'1023957000  ', 138.0000,1,   1,   1,   1,0.99852031, -42.913153, 1.10000, 0.90000, 1.10000, 0.90000
35559,'1025957500  ', 138.0000,1,   1,   1,   1,1.00530887, -38.853302, 1.10000, 0.90000, 1.10000, 0.90000
35560,'1025957601  ',  69.0000,1,   1,   1,   1,1.00004935, -37.526272, 1.10000, 0.90000, 1.10000, 0.90000
35561,'1025957602  ', 138.0000,1,   1,   1,   1,0.99911946, -36.962737, 1.10000, 0.90000, 1.10000, 0.90000
35562,'1025957700  ',  69.0000,1,   1,   1,   1,0.99606138, -39.021164, 1.10000, 0.90000, 1.10000, 0.90000
35563,'1025957800  ', 138.0000,1,   1,   1,   1,1.01185298, -40.394545, 1.10000, 0.90000, 1.10000, 0.90000
35564,'1025957901  ',  69.0000,1,   1,   1,   1,0.99345678, -41.141084, 1.10000, 0.90000, 1.10000, 0.90000
35565,'1025957902  ', 230.0000,1,   1,   1,   1,1.01879251, -40.771499, 1.10000, 0.90000, 1.10000, 0.90000
35566,'1025958001  ',  69.0000,1,   1,   1,   1,1.00828481, -40.908417, 1.10000, 0.90000, 1.10000, 0.90000
35567,'1025958002  ', 138.0000,1,   1,   1,   1,1.01883531, -42.170783, 1.10000, 0.90000, 1.10000, 0.90000
35568,'1027958900  ', 138.0000,1,   1,   1,   1,0.99309224, -26.287228, 1.10000, 0.90000, 1.10000, 0.90000
35569,'1027959000  ', 138.0000,1,   1,   1,   1,0.99613422, -25.786843, 1.10000, 0.90000, 1.10000, 0.90000
35570,'1027959100  ', 138.0000,1,   1,   1,   1,1.00447011, -24.750203, 1.10000, 0.90000, 1.10000, 0.90000
35571,'1027959200  ', 138.0000,1,   1,   1,   1,1.00672352, -24.470078, 1.10000, 0.90000, 1.10000, 0.90000
35572,'1029959500  ',  69.0000,1,   1,   1,   1,0.94572657, -30.625523, 1.10000, 0.90000, 1.10000, 0.90000
35573,'1029959600  ',  69.0000,1,   1,   1,   1,0.95931965, -30.190799, 1.10000, 0.90000, 1.10000, 0.90000
35574,'1029959700  ', 138.0000,1,   1,   1,   1,0.99018407, -26.618050, 1.10000, 0.90000, 1.10000, 0.90000
35575,'1029959800  ',  69.0000,1,   1,   1,   1,0.97361690, -26.500670, 1.10000, 0.90000, 1.10000, 0.90000
35576,'1031010100  ', 138.0000,1,   1,   1,   1,0.98910946, -41.326944, 1.10000, 0.90000, 1.10000, 0.90000
35577,'1031010200  ',  69.0000,1,   1,   1,   1,0.97838271, -41.962056, 1.10000, 0.90000, 1.10000, 0.90000
35578,'1031010300  ',  69.0000,1,   1,   1,   1,0.97066027, -43.108100, 1.10000, 0.90000, 1.10000, 0.90000
35579,'1031010400  ', 138.0000,1,   1,   1,   1,0.98719049, -41.923551, 1.10000, 0.90000, 1.10000, 0.90000
35580,'1031010500  ', 138.0000,1,   1,   1,   1,0.98594958, -42.200570, 1.10000, 0.90000, 1.10000, 0.90000
35581,'1031010600  ',  69.0000,1,   1,   1,   1,0.97753614, -43.580258, 1.10000, 0.90000, 1.10000, 0.90000
35582,'1031010700  ', 138.0000,1,   1,   1,   1,0.98648918, -42.345411, 1.10000, 0.90000, 1.10000, 0.90000
35583,'1031010800  ', 138.0000,1,   1,   1,   1,0.98671287, -41.980170, 1.10000, 0.90000, 1.10000, 0.90000
35584,'1031010900  ', 138.0000,1,   1,   1,   1,0.98730081, -41.860904, 1.10000, 0.90000, 1.10000, 0.90000
35585,'1031011000  ',  69.0000,1,   1,   1,   1,0.97926605, -42.822236, 1.10000, 0.90000, 1.10000, 0.90000
35586,'1031011100  ',  69.0000,1,   1,   1,   1,0.97641474, -42.952649, 1.10000, 0.90000, 1.10000, 0.90000
35587,'1031011201  ', 138.0000,1,   1,   1,   1,0.99358326, -41.163655, 1.10000, 0.90000, 1.10000, 0.90000
35588,'1031011202  ',  69.0000,1,   1,   1,   1,0.96214730, -44.783508, 1.10000, 0.90000, 1.10000, 0.90000
35589,'1031011300  ', 138.0000,1,   1,   1,   1,0.98877805, -41.662586, 1.10000, 0.90000, 1.10000, 0.90000
35590,'1033020100  ', 138.0000,1,   1,   1,   1,1.01319730, -18.915389, 1.10000, 0.90000, 1.10000, 0.90000
35591,'1033020200  ',  69.0000,1,   1,   1,   1,1.00363135, -19.866264, 1.10000, 0.90000, 1.10000, 0.90000
35592,'1033020300  ', 138.0000,1,   1,   1,   1,1.01239932, -18.978379, 1.10000, 0.90000, 1.10000, 0.90000
35593,'1033020400  ', 138.0000,1,   1,   1,   1,1.01214135, -18.985441, 1.10000, 0.90000, 1.10000, 0.90000
35594,'1033020500  ', 138.0000,1,   1,   1,   1,1.01210177, -18.979562, 1.10000, 0.90000, 1.10000, 0.90000
35595,'1033020600  ', 138.0000,1,   1,   1,   1,1.01079571, -19.124352, 1.10000, 0.90000, 1.10000, 0.90000
35596,'1033020701  ', 138.0000,1,   1,   1,   1,1.00799763, -19.567783, 1.10000, 0.90000, 1.10000, 0.90000
35597,'1033020703  ', 138.0000,1,   1,   1,   1,1.00846243, -19.449457, 1.10000, 0.90000, 1.10000, 0.90000
35598,'1033020704  ', 138.0000,1,   1,   1,   1,1.00929773, -19.324325, 1.10000, 0.90000, 1.10000, 0.90000
35599,'1033020801  ', 138.0000,1,   1,   1,   1,1.01672733, -18.156420, 1.10000, 0.90000, 1.10000, 0.90000
35600,'1033020802  ',  69.0000,1,   1,   1,   1,0.99899089, -20.870295, 1.10000, 0.90000, 1.10000, 0.90000
35601,'1033020901  ', 138.0000,1,   1,   1,   1,1.00579011, -20.303822, 1.10000, 0.90000, 1.10000, 0.90000
35602,'1033020902  ', 138.0000,1,   1,   1,   1,1.00933635, -19.386005, 1.10000, 0.90000, 1.10000, 0.90000
35603,'1033021000  ', 230.0000,1,   1,   1,   1,1.01460612, -19.302565, 1.10000, 0.90000, 1.10000, 0.90000
35604,'1035960200  ', 138.0000,1,   1,   1,   1,1.01002479, -43.483081, 1.10000, 0.90000, 1.10000, 0.90000
35605,'1035960300  ', 500.0000,1,   1,   1,   1,1.02185190, -43.122553, 1.10000, 0.90000, 1.10000, 0.90000
35606,'1035960400  ', 138.0000,1,   1,   1,   1,0.99991572, -45.116692, 1.10000, 0.90000, 1.10000, 0.90000
35607,'1035960500  ', 138.0000,1,   1,   1,   1,1.00406837, -44.380650, 1.10000, 0.90000, 1.10000, 0.90000
35608,'1035960600  ', 500.0000,1,   1,   1,   1,1.02124500, -42.157867, 1.10000, 0.90000, 1.10000, 0.90000
35609,'1037961000  ', 138.0000,1,   1,   1,   1,1.01316226, -23.518956, 1.10000, 0.90000, 1.10000, 0.90000
35610,'1037961100  ', 138.0000,1,   1,   1,   1,1.01158834, -22.275383, 1.10000, 0.90000, 1.10000, 0.90000
35611,'1037961200  ', 138.0000,1,   1,   1,   1,1.01721239, -22.590274, 1.10000, 0.90000, 1.10000, 0.90000
35612,'1039961600  ', 138.0000,1,   1,   1,   1,1.00289154, -41.624563, 1.10000, 0.90000, 1.10000, 0.90000
35613,'1039961700  ', 500.0000,1,   1,   1,   1,1.02070117, -41.786500, 1.10000, 0.90000, 1.10000, 0.90000
35614,'1039961800  ', 138.0000,1,   1,   1,   1,0.99996638, -42.117573, 1.10000, 0.90000, 1.10000, 0.90000
35615,'1039961900  ', 138.0000,1,   1,   1,   1,0.99920166, -42.167703, 1.10000, 0.90000, 1.10000, 0.90000
35616,'1039962000  ', 138.0000,1,   1,   1,   1,1.00415003, -41.840397, 1.10000, 0.90000, 1.10000, 0.90000
35617,'1039962100  ', 138.0000,1,   1,   1,   1,1.00227726, -41.963723, 1.10000, 0.90000, 1.10000, 0.90000
35618,'1039962300  ',  69.0000,1,   1,   1,   1,0.98480809, -43.285675, 1.10000, 0.90000, 1.10000, 0.90000
35619,'1039962400  ',  69.0000,1,   1,   1,   1,0.97163004, -43.868003, 1.10000, 0.90000, 1.10000, 0.90000
35620,'1039962500  ',  69.0000,1,   1,   1,   1,0.97637957, -43.631074, 1.10000, 0.90000, 1.10000, 0.90000
35621,'1039962600  ',  69.0000,1,   1,   1,   1,0.97748405, -43.616577, 1.10000, 0.90000, 1.10000, 0.90000
35622,'1039962700  ', 138.0000,1,   1,   1,   1,0.98876125, -42.401309, 1.10000, 0.90000, 1.10000, 0.90000
35623,'1039962800  ',  69.0000,1,   1,   1,   1,0.97565019, -43.588983, 1.10000, 0.90000, 1.10000, 0.90000
35624,'1039962900  ',  69.0000,1,   1,   1,   1,0.98813546, -42.861974, 1.10000, 0.90000, 1.10000, 0.90000
35625,'1039963000  ', 138.0000,1,   1,   1,   1,0.98624587, -42.995880, 1.10000, 0.90000, 1.10000, 0.90000
35626,'1041963400  ',  69.0000,1,   1,   1,   1,0.96702081, -43.266311, 1.10000, 0.90000, 1.10000, 0.90000
35627,'1041963500  ',  69.0000,1,   1,   1,   1,0.96164042, -43.369171, 1.10000, 0.90000, 1.10000, 0.90000
35628,'1041963600  ',  69.0000,1,   1,   1,   1,0.98061991, -42.056142, 1.10000, 0.90000, 1.10000, 0.90000
35629,'1041963700  ', 138.0000,1,   1,   1,   1,0.98746979, -41.580153, 1.10000, 0.90000, 1.10000, 0.90000
35630,'1041963800  ',  69.0000,1,   1,   1,   1,0.99314255, -42.194877, 1.10000, 0.90000, 1.10000, 0.90000
35631,'1041963900  ', 138.0000,1,   1,   1,   1,0.99484193, -41.490718, 1.10000, 0.90000, 1.10000, 0.90000
35632,'1043964100  ',  69.0000,1,   1,   1,   1,0.95720273, -28.718603, 1.10000, 0.90000, 1.10000, 0.90000
35633,'1043964200  ', 138.0000,1,   1,   1,   1,0.96458304, -26.002419, 1.10000, 0.90000, 1.10000, 0.90000
35634,'1043964300  ',  69.0000,1,   1,   1,   1,0.94471776, -29.354056, 1.10000, 0.90000, 1.10000, 0.90000
35635,'1043964400  ', 138.0000,1,   1,   1,   1,0.97390431, -24.697474, 1.10000, 0.90000, 1.10000, 0.90000
35636,'1043964500  ', 138.0000,1,   1,   1,   1,0.97988784, -24.198894, 1.10000, 0.90000, 1.10000, 0.90000
35637,'1043964600  ',  69.0000,1,   1,   1,   1,0.94474101, -28.992022, 1.10000, 0.90000, 1.10000, 0.90000
35638,'1043964700  ',  69.0000,1,   1,   1,   1,0.95065588, -28.815786, 1.10000, 0.90000, 1.10000, 0.90000
35639,'1043964800  ', 138.0000,1,   1,   1,   1,0.96973300, -25.389995, 1.10000, 0.90000, 1.10000, 0.90000
35640,'1043964900  ', 138.0000,1,   1,   1,   1,0.96595883, -25.951661, 1.10000, 0.90000, 1.10000, 0.90000
35641,'1043965000  ', 138.0000,1,   1,   1,   1,0.96898568, -25.601649, 1.10000, 0.90000, 1.10000, 0.90000
35642,'1043965100  ', 138.0000,1,   1,   1,   1,0.96940029, -25.616570, 1.10000, 0.90000, 1.10000, 0.90000
35643,'1043965200  ',  69.0000,1,   1,   1,   1,0.95867455, -26.982188, 1.10000, 0.90000, 1.10000, 0.90000
35644,'1043965300  ',  69.0000,1,   1,   1,   1,0.94684231, -27.323690, 1.10000, 0.90000, 1.10000, 0.90000
35645,'1043965401  ',  69.0000,1,   1,   1,   1,0.94988412, -27.902115, 1.10000, 0.90000, 1.10000, 0.90000
35646,'1043965402  ', 138.0000,1,   1,   1,   1,0.97282588, -25.344805, 1.10000, 0.90000, 1.10000, 0.90000
35647,'1043965500  ', 138.0000,1,   1,   1,   1,0.98152375, -24.274730, 1.10000, 0.90000, 1.10000, 0.90000
35648,'1043965600  ', 138.0000,1,   1,   1,   1,0.98845083, -23.440200, 1.10000, 0.90000, 1.10000, 0.90000
35649,'1043965700  ', 138.0000,1,   1,   1,   1,0.99024224, -23.297342, 1.10000, 0.90000, 1.10000, 0.90000
35650,'1045020000  ', 500.0000,1,   1,   1,   1,1.01769054, -38.468216, 1.10000, 0.90000, 1.10000, 0.90000
35651,'1045020100  ', 138.0000,1,   1,   1,   1,0.99370402, -40.408458, 1.10000, 0.90000, 1.10000, 0.90000
35652,'1045020200  ',  69.0000,1,   1,   1,   1,0.96905923, -41.885138, 1.10000, 0.90000, 1.10000, 0.90000
35653,'1045020300  ',  69.0000,1,   1,   1,   1,0.97552812, -41.761891, 1.10000, 0.90000, 1.10000, 0.90000
35654,'1045020400  ', 138.0000,1,   1,   1,   1,0.99438959, -40.491383, 1.10000, 0.90000, 1.10000, 0.90000
35655,'1045020500  ',  69.0000,1,   1,   1,   1,0.98044014, -41.620369, 1.10000, 0.90000, 1.10000, 0.90000
35656,'1045020700  ',  69.0000,1,   1,   1,   1,0.98234308, -41.526939, 1.10000, 0.90000, 1.10000, 0.90000
35657,'1045020801  ',  69.0000,1,   1,   1,   1,0.98683816, -41.354138, 1.10000, 0.90000, 1.10000, 0.90000
35658,'1045020802  ',  69.0000,1,   1,   1,   1,0.98414457, -41.474241, 1.10000, 0.90000, 1.10000, 0.90000
35659,'1045021101  ',  69.0000,1,   1,   1,   1,0.95814294, -44.888918, 1.10000, 0.90000, 1.10000, 0.90000
35660,'1045021102  ', 138.0000,1,   1,   1,   1,0.99292481, -41.294774, 1.10000, 0.90000, 1.10000, 0.90000
35661,'1045021200  ',  69.0000,1,   1,   1,   1,0.97982699, -42.279189, 1.10000, 0.90000, 1.10000, 0.90000
35662,'1045021300  ', 138.0000,1,   1,   1,   1,0.98851663, -41.886074, 1.10000, 0.90000, 1.10000, 0.90000
35663,'1045021400  ', 138.0000,1,   1,   1,   1,0.98698062, -42.176913, 1.10000, 0.90000, 1.10000, 0.90000
35664,'1047956100  ', 138.0000,1,   1,   1,   1,1.00487697, -28.380764, 1.10000, 0.90000, 1.10000, 0.90000
35665,'1047956201  ', 138.0000,1,   1,   1,   1,1.00348723, -29.902025, 1.10000, 0.90000, 1.10000, 0.90000
35666,'1047956202  ',  69.0000,1,   1,   1,   1,0.99003547, -28.125175, 1.10000, 0.90000, 1.10000, 0.90000
35667,'1047956300  ',  69.0000,1,   1,   1,   1,0.99566174, -30.003392, 1.10000, 0.90000, 1.10000, 0.90000
35668,'1047956400  ', 138.0000,1,   1,   1,   1,1.00290859, -29.265185, 1.10000, 0.90000, 1.10000, 0.90000
35669,'1047956500  ', 138.0000,1,   1,   1,   1,1.00306964, -29.275803, 1.10000, 0.90000, 1.10000, 0.90000
35670,'1047956600  ', 138.0000,1,   1,   1,   1,1.00246823, -29.402663, 1.10000, 0.90000, 1.10000, 0.90000
35671,'1047956701  ', 138.0000,1,   1,   1,   1,1.00254345, -29.739279, 1.10000, 0.90000, 1.10000, 0.90000
35672,'1047956702  ',  69.0000,1,   1,   1,   1,1.00067806, -30.321327, 1.10000, 0.90000, 1.10000, 0.90000
35673,'1047956800  ', 138.0000,1,   1,   1,   1,1.00216913, -29.586802, 1.10000, 0.90000, 1.10000, 0.90000
35674,'1047956900  ', 138.0000,1,   1,   1,   1,1.00735974, -30.342654, 1.10000, 0.90000, 1.10000, 0.90000
35675,'1047957000  ', 138.0000,1,   1,   1,   1,1.00309610, -32.823099, 1.10000, 0.90000, 1.10000, 0.90000
35676,'1047957100  ', 138.0000,1,   1,   1,   1,1.00472689, -30.762834, 1.10000, 0.90000, 1.10000, 0.90000
35677,'1047957200  ',  69.0000,1,   1,   1,   1,1.00040936, -30.471093, 1.10000, 0.90000, 1.10000, 0.90000
35678,'1047957300  ', 138.0000,1,   1,   1,   1,1.00848043, -28.933836, 1.10000, 0.90000, 1.10000, 0.90000
35679,'1049960100  ', 138.0000,1,   1,   1,   1,0.99654531, -25.607803, 1.10000, 0.90000, 1.10000, 0.90000
35680,'1049960200  ', 138.0000,1,   1,   1,   1,0.99068445, -26.267236, 1.10000, 0.90000, 1.10000, 0.90000
35681,'1049960300  ',  69.0000,1,   1,   1,   1,0.95967478, -29.867963, 1.10000, 0.90000, 1.10000, 0.90000
35682,'1049960400  ', 138.0000,1,   1,   1,   1,0.98180419, -27.635944, 1.10000, 0.90000, 1.10000, 0.90000
35683,'1049960500  ', 138.0000,1,   1,   1,   1,0.96958387, -28.648897, 1.10000, 0.90000, 1.10000, 0.90000
35684,'1049960600  ', 138.0000,1,   1,   1,   1,0.97045612, -28.856228, 1.10000, 0.90000, 1.10000, 0.90000
35685,'1049960700  ', 138.0000,1,   1,   1,   1,0.97365773, -28.866309, 1.10000, 0.90000, 1.10000, 0.90000
35686,'1049960800  ', 138.0000,1,   1,   1,   1,0.97881490, -28.503867, 1.10000, 0.90000, 1.10000, 0.90000
35687,'1049960900  ', 138.0000,1,   1,   1,   1,0.98355192, -27.956299, 1.10000, 0.90000, 1.10000, 0.90000
35688,'1049961000  ',  69.0000,1,   1,   1,   1,0.97376031, -28.394802, 1.10000, 0.90000, 1.10000, 0.90000
35689,'1049961100  ', 138.0000,1,   1,   1,   1,0.98376596, -27.258715, 1.10000, 0.90000, 1.10000, 0.90000
35690,'1049961200  ', 138.0000,1,   1,   1,   1,0.98707634, -26.743831, 1.10000, 0.90000, 1.10000, 0.90000
35691,'1049961300  ', 138.0000,1,   1,   1,   1,0.98529571, -27.093764, 1.10000, 0.90000, 1.10000, 0.90000
35692,'1049961400  ', 138.0000,1,   1,   1,   1,0.99033397, -26.321427, 1.10000, 0.90000, 1.10000, 0.90000
35693,'1051030100  ',  69.0000,1,   1,   1,   1,1.00032866, -24.640775, 1.10000, 0.90000, 1.10000, 0.90000
35694,'1051030200  ', 138.0000,1,   1,   1,   1,1.01806378, -23.097733, 1.10000, 0.90000, 1.10000, 0.90000
35695,'1051030300  ',  69.0000,1,   1,   1,   1,1.01242435, -24.381767, 1.10000, 0.90000, 1.10000, 0.90000
35696,'1051030400  ', 138.0000,1,   1,   1,   1,1.00585830, -25.933269, 1.10000, 0.90000, 1.10000, 0.90000
35697,'1051030500  ',  69.0000,1,   1,   1,   1,1.00620580, -24.997485, 1.10000, 0.90000, 1.10000, 0.90000
35698,'1051030600  ', 138.0000,1,   1,   1,   1,1.01481569, -23.822428, 1.10000, 0.90000, 1.10000, 0.90000
35699,'1051030701  ', 138.0000,1,   1,   1,   1,0.99603802, -26.536644, 1.10000, 0.90000, 1.10000, 0.90000
35700,'1051030702  ', 138.0000,1,   1,   1,   1,1.00622559, -25.447236, 1.10000, 0.90000, 1.10000, 0.90000
35701,'1051030800  ', 138.0000,1,   1,   1,   1,1.01569164, -23.940920, 1.10000, 0.90000, 1.10000, 0.90000
35702,'1051030901  ',  69.0000,1,   1,   1,   1,0.98044026, -27.041537, 1.10000, 0.90000, 1.10000, 0.90000
35703,'1051030902  ', 138.0000,1,   1,   1,   1,1.01126850, -24.283035, 1.10000, 0.90000, 1.10000, 0.90000
35704,'1051031000  ', 138.0000,1,   1,   1,   1,0.99857968, -25.559509, 1.10000, 0.90000, 1.10000, 0.90000
35705,'1051031100  ', 138.0000,1,   1,   1,   1,1.00324988, -25.118132, 1.10000, 0.90000, 1.10000, 0.90000
35706,'1051031200  ',  69.0000,1,   1,   1,   1,0.98764473, -26.813173, 1.10000, 0.90000, 1.10000, 0.90000
35707,'1051031300  ', 138.0000,1,   1,   1,   1,0.99082273, -26.828642, 1.10000, 0.90000, 1.10000, 0.90000
35708,'1053969800  ',  69.0000,1,   1,   1,   1,0.98798430, -50.360354, 1.10000, 0.90000, 1.10000, 0.90000
35709,'1053969900  ', 138.0000,1,   1,   1,   1,0.99662769, -46.095663, 1.10000, 0.90000, 1.10000, 0.90000
35710,'1053970100  ',  69.0000,1,   1,   1,   1,0.99537724, -49.822388, 1.10000, 0.90000, 1.10000, 0.90000
35711,'1053970200  ',  69.0000,1,   1,   1,   1,0.99336404, -49.069612, 1.10000, 0.90000, 1.10000, 0.90000
35712,'1053970300  ',  69.0000,1,   1,   1,   1,0.96395987, -48.576182, 1.10000, 0.90000, 1.10000, 0.90000
35713,'1053970400  ', 500.0000,1,   1,   1,   1,1.02168310, -43.902161, 1.10000, 0.90000, 1.10000, 0.90000
35714,'1053970500  ', 230.0000,1,   1,   1,   1,1.01555967, -44.588202, 1.10000, 0.90000, 1.10000, 0.90000
35715,'1053970600  ',  69.0000,1,   1,   1,   1,0.97660732, -48.289004, 1.10000, 0.90000, 1.10000, 0.90000
35716,'1053970700  ',  69.0000,1,   1,   1,   1,0.98246181, -47.925183, 1.10000, 0.90000, 1.10000, 0.90000
35717,'1055000200  ',  69.0000,1,   1,   1,   1,0.97846395, -29.707242, 1.10000, 0.90000, 1.10000, 0.90000
35718,'1055000300  ',  69.0000,1,   1,   1,   1,0.96133757, -30.396063, 1.10000, 0.90000, 1.10000, 0.90000
35719,'1055000400  ',  69.0000,1,   1,   1,   1,0.95880276, -30.425327, 1.10000, 0.90000, 1.10000, 0.90000
35720,'1055000500  ',  69.0000,1,   1,   1,   1,0.96574676, -30.149770, 1.10000, 0.90000, 1.10000, 0.90000
35721,'1055000600  ',  69.0000,1,   1,   1,   1,0.96730363, -29.998816, 1.10000, 0.90000, 1.10000, 0.90000
35722,'1055000700  ',  69.0000,1,   1,   1,   1,0.96617031, -30.143800, 1.10000, 0.90000, 1.10000, 0.90000
35723,'1055000800  ',  69.0000,1,   1,   1,   1,0.96494871, -30.163372, 1.10000, 0.90000, 1.10000, 0.90000
35724,'1055000900  ', 138.0000,1,   1,   1,   1,0.98251808, -28.106838, 1.10000, 0.90000, 1.10000, 0.90000
35725,'1055001000  ',  69.0000,1,   1,   1,   1,0.96450686, -30.170131, 1.10000, 0.90000, 1.10000, 0.90000
35726,'1055001100  ',  69.0000,1,   1,   1,   1,0.97862673, -29.434219, 1.10000, 0.90000, 1.10000, 0.90000
35727,'1055001200  ',  69.0000,1,   1,   1,   1,0.96450484, -30.239727, 1.10000, 0.90000, 1.10000, 0.90000
35728,'1055001300  ', 138.0000,1,   1,   1,   1,0.99240971, -27.992899, 1.10000, 0.90000, 1.10000, 0.90000
35729,'1055001600  ', 138.0000,1,   1,   1,   1,0.99098092, -27.904502, 1.10000, 0.90000, 1.10000, 0.90000
35730,'1055001700  ', 138.0000,1,   1,   1,   1,0.99032795, -27.996720, 1.10000, 0.90000, 1.10000, 0.90000
35731,'1055010100  ',  69.0000,1,   1,   1,   1,0.96254736, -30.198780, 1.10000, 0.90000, 1.10000, 0.90000
35732,'1055010200  ', 138.0000,1,   1,   1,   1,0.98090708, -28.386999, 1.10000, 0.90000, 1.10000, 0.90000
35733,'1055010300  ',  69.0000,1,   1,   1,   1,0.96080089, -30.412872, 1.10000, 0.90000, 1.10000, 0.90000
35734,'1055010401  ',  69.0000,1,   1,   1,   1,0.98610890, -27.569343, 1.10000, 0.90000, 1.10000, 0.90000
35735,'1055010402  ', 230.0000,1,   1,   1,   1,0.99694461, -26.338208, 1.10000, 0.90000, 1.10000, 0.90000
35736,'1055010501  ', 138.0000,1,   1,   1,   1,0.99304277, -27.272694, 1.10000, 0.90000, 1.10000, 0.90000
35737,'1055010502  ', 138.0000,1,   1,   1,   1,0.98863834, -27.995731, 1.10000, 0.90000, 1.10000, 0.90000
35738,'1055010601  ',  69.0000,1,   1,   1,   1,0.97491413, -29.212456, 1.10000, 0.90000, 1.10000, 0.90000
35739,'1055010602  ', 138.0000,1,   1,   1,   1,0.98643386, -28.150579, 1.10000, 0.90000, 1.10000, 0.90000
35740,'1055010700  ',  69.0000,1,   1,   1,   1,0.97212738, -29.452732, 1.10000, 0.90000, 1.10000, 0.90000
35741,'1055010800  ',  69.0000,1,   1,   1,   1,0.97244048, -29.484499, 1.10000, 0.90000, 1.10000, 0.90000
35742,'1055010900  ', 138.0000,1,   1,   1,   1,0.97970980, -28.695650, 1.10000, 0.90000, 1.10000, 0.90000
35743,'1055011001  ',  69.0000,1,   1,   1,   1,0.95531970, -31.465736, 1.10000, 0.90000, 1.10000, 0.90000
35744,'1055011002  ', 138.0000,1,   1,   1,   1,0.96853375, -29.463500, 1.10000, 0.90000, 1.10000, 0.90000
35745,'1055011100  ',  69.0000,1,   1,   1,   1,0.95421797, -30.535638, 1.10000, 0.90000, 1.10000, 0.90000
35746,'1055011200  ', 138.0000,1,   1,   1,   1,0.99361300, -27.981069, 1.10000, 0.90000, 1.10000, 0.90000
35747,'1057020000  ', 138.0000,1,   1,   1,   1,0.99688834, -22.445806, 1.10000, 0.90000, 1.10000, 0.90000
35748,'1057020100  ', 138.0000,1,   1,   1,   1,0.99655592, -22.598958, 1.10000, 0.90000, 1.10000, 0.90000
35749,'1057020200  ', 138.0000,1,   1,   1,   1,0.99737275, -22.628618, 1.10000, 0.90000, 1.10000, 0.90000
35750,'1057020300  ', 138.0000,1,   1,   1,   1,0.99359459, -22.874242, 1.10000, 0.90000, 1.10000, 0.90000
35751,'1057020400  ', 138.0000,1,   1,   1,   1,0.99549794, -22.710444, 1.10000, 0.90000, 1.10000, 0.90000
35752,'1059972900  ', 138.0000,1,   1,   1,   1,1.00448477, -20.625110, 1.10000, 0.90000, 1.10000, 0.90000
35753,'1059973000  ', 138.0000,1,   1,   1,   1,1.00459731, -20.816202, 1.10000, 0.90000, 1.10000, 0.90000
35754,'1059973100  ', 138.0000,1,   1,   1,   1,1.00275242, -21.423426, 1.10000, 0.90000, 1.10000, 0.90000
35755,'1059973200  ', 138.0000,1,   1,   1,   1,1.00357628, -21.079767, 1.10000, 0.90000, 1.10000, 0.90000
35756,'1059973300  ', 230.0000,1,   1,   1,   1,1.00774539, -21.327590, 1.10000, 0.90000, 1.10000, 0.90000
35757,'1059973400  ', 138.0000,1,   1,   1,   1,1.00285089, -22.027147, 1.10000, 0.90000, 1.10000, 0.90000
35758,'1059973500  ', 138.0000,1,   1,   1,   1,1.00160670, -22.068987, 1.10000, 0.90000, 1.10000, 0.90000
35759,'1059973600  ', 138.0000,1,   1,   1,   1,1.00057173, -22.318236, 1.10000, 0.90000, 1.10000, 0.90000
35760,'1059973700  ', 230.0000,1,   1,   1,   1,1.00773251, -21.385288, 1.10000, 0.90000, 1.10000, 0.90000
35761,'1061050100  ', 138.0000,1,   1,   1,   1,0.97614795, -43.466982, 1.10000, 0.90000, 1.10000, 0.90000
35762,'1061050200  ', 138.0000,1,   1,   1,   1,0.98636466, -42.140167, 1.10000, 0.90000, 1.10000, 0.90000
35763,'1061050300  ', 138.0000,1,   1,   1,   1,0.97084951, -43.657183, 1.10000, 0.90000, 1.10000, 0.90000
35764,'1061050400  ', 138.0000,1,   1,   1,   1,0.97043806, -43.505453, 1.10000, 0.90000, 1.10000, 0.90000
35765,'1061050500  ', 138.0000,1,   1,   1,   1,0.97250670, -43.214358, 1.10000, 0.90000, 1.10000, 0.90000
35766,'1061050600  ', 138.0000,1,   1,   1,   1,0.97449297, -42.970424, 1.10000, 0.90000, 1.10000, 0.90000
35767,'1063060000  ',  69.0000,1,   1,   1,   1,0.99462157, -24.815846, 1.10000, 0.90000, 1.10000, 0.90000
35768,'1063060100  ', 138.0000,1,   1,   1,   1,1.00684810, -23.367235, 1.10000, 0.90000, 1.10000, 0.90000
35769,'1063060200  ', 138.0000,1,   1,   1,   1,0.99828267, -26.567252, 1.10000, 0.90000, 1.10000, 0.90000
35770,'1065040000  ', 230.0000,1,   1,   1,   1,1.00563288, -22.934066, 1.10000, 0.90000, 1.10000, 0.90000
35771,'1065040100  ', 138.0000,1,   1,   1,   1,1.00626683, -23.383506, 1.10000, 0.90000, 1.10000, 0.90000
35772,'1065040200  ', 138.0000,1,   1,   1,   1,1.00688267, -23.366221, 1.10000, 0.90000, 1.10000, 0.90000
35773,'1065040300  ', 138.0000,1,   1,   1,   1,1.00722492, -23.397096, 1.10000, 0.90000, 1.10000, 0.90000
35774,'1065040400  ', 230.0000,1,   1,   1,   1,1.01058447, -22.616681, 1.10000, 0.90000, 1.10000, 0.90000
35775,'1065040500  ',  69.0000,1,   1,   1,   1,0.99932748, -23.618198, 1.10000, 0.90000, 1.10000, 0.90000
35776,'1067030100  ', 230.0000,1,   1,   1,   1,1.00481462, -38.764657, 1.10000, 0.90000, 1.10000, 0.90000
35777,'1067030200  ', 230.0000,1,   1,   1,   1,1.00475788, -39.025082, 1.10000, 0.90000, 1.10000, 0.90000
35778,'1067030300  ',  69.0000,1,   1,   1,   1,0.99099219, -40.152585, 1.10000, 0.90000, 1.10000, 0.90000
35779,'1067030400  ',  69.0000,1,   1,   1,   1,0.96969467, -42.645451, 1.10000, 0.90000, 1.10000, 0.90000
35780,'1067030500  ',  69.0000,1,   1,   1,   1,0.97769845, -42.489490, 1.10000, 0.90000, 1.10000, 0.90000
35781,'1067030600  ', 230.0000,1,   1,   1,   1,1.00748980, -39.221651, 1.10000, 0.90000, 1.10000, 0.90000
35782,'1069040100  ',  69.0000,1,   1,   1,   1,0.97436160, -43.352901, 1.10000, 0.90000, 1.10000, 0.90000
35783,'1069040201  ',  69.0000,1,   1,   1,   1,0.96964890, -43.551953, 1.10000, 0.90000, 1.10000, 0.90000
35784,'1069040202  ',  69.0000,1,   1,   1,   1,0.97454607, -43.302832, 1.10000, 0.90000, 1.10000, 0.90000
35785,'1069040301  ', 138.0000,1,   1,   1,   1,0.98747045, -42.276426, 1.10000, 0.90000, 1.10000, 0.90000
35786,'1069040302  ', 138.0000,1,   1,   1,   1,0.98688793, -42.267909, 1.10000, 0.90000, 1.10000, 0.90000
35787,'1069040400  ', 138.0000,1,   1,   1,   1,0.98694456, -42.299689, 1.10000, 0.90000, 1.10000, 0.90000
35788,'1069040500  ',  69.0000,1,   1,   1,   1,0.97719097, -43.114364, 1.10000, 0.90000, 1.10000, 0.90000
35789,'1069040600  ',  69.0000,1,   1,   1,   1,0.97969717, -42.946358, 1.10000, 0.90000, 1.10000, 0.90000
35790,'1069040700  ',  69.0000,1,   1,   1,   1,0.97603911, -43.129868, 1.10000, 0.90000, 1.10000, 0.90000
35791,'1069040800  ', 138.0000,1,   1,   1,   1,0.98254991, -42.187305, 1.10000, 0.90000, 1.10000, 0.90000
35792,'1069040900  ', 138.0000,1,   1,   1,   1,0.98916966, -41.584316, 1.10000, 0.90000, 1.10000, 0.90000
35793,'1069041000  ', 138.0000,1,   1,   1,   1,0.98826581, -41.811010, 1.10000, 0.90000, 1.10000, 0.90000
35794,'1069041100  ', 138.0000,1,   1,   1,   1,0.98549110, -41.924750, 1.10000, 0.90000, 1.10000, 0.90000
35795,'1069041200  ',  69.0000,1,   1,   1,   1,0.98068607, -42.853389, 1.10000, 0.90000, 1.10000, 0.90000
35796,'1069041400  ', 138.0000,1,   1,   1,   1,0.98827893, -41.984941, 1.10000, 0.90000, 1.10000, 0.90000
35797,'1069041500  ', 230.0000,1,   1,   1,   1,0.99849021, -41.585392, 1.10000, 0.90000, 1.10000, 0.90000
35798,'1069041600  ', 230.0000,1,   1,   1,   1,1.00359488, -40.927580, 1.10000, 0.90000, 1.10000, 0.90000
35799,'1069041700  ', 500.0000,1,   1,   1,   1,1.01886916, -36.590194, 1.10000, 0.90000, 1.10000, 0.90000
35800,'1069041800  ',  69.0000,1,   1,   1,   1,0.99957502, -38.312587, 1.10000, 0.90000, 1.10000, 0.90000
35801,'1069041900  ', 138.0000,1,   1,   1,   1,0.99671620, -40.191883, 1.10000, 0.90000, 1.10000, 0.90000
35802,'1069042000  ',  69.0000,1,   1,   1,   1,0.96994025, -42.142342, 1.10000, 0.90000, 1.10000, 0.90000
35803,'1069042100  ', 138.0000,1,   1,   1,   1,0.97739369, -42.652814, 1.10000, 0.90000, 1.10000, 0.90000
35804,'1071950100  ', 138.0000,1,   1,   1,   1,1.00842011, -24.043842, 1.10000, 0.90000, 1.10000, 0.90000
35805,'1071950200  ', 500.0000,1,   1,   1,   1,1.01957917, -22.480465, 1.10000, 0.90000, 1.10000, 0.90000
35806,'1071950300  ', 138.0000,1,   1,   1,   1,0.99203050, -25.363195, 1.10000, 0.90000, 1.10000, 0.90000
35807,'1071950400  ',  69.0000,1,   1,   1,   1,0.95962703, -29.198990, 1.10000, 0.90000, 1.10000, 0.90000
35808,'1071950500  ',  69.0000,1,   1,   1,   1,0.95073324, -29.156848, 1.10000, 0.90000, 1.10000, 0.90000
35809,'1071950600  ', 138.0000,1,   1,   1,   1,0.97622091, -26.861882, 1.10000, 0.90000, 1.10000, 0.90000
35810,'1071950700  ', 138.0000,1,   1,   1,   1,0.97292459, -27.470580, 1.10000, 0.90000, 1.10000, 0.90000
35811,'1071950800  ', 138.0000,1,   1,   1,   1,0.97238052, -27.416487, 1.10000, 0.90000, 1.10000, 0.90000
35812,'1071950900  ',  69.0000,1,   1,   1,   1,0.96020615, -28.840300, 1.10000, 0.90000, 1.10000, 0.90000
35813,'1071951000  ',  69.0000,1,   1,   1,   1,0.97263026, -26.841417, 1.10000, 0.90000, 1.10000, 0.90000
35814,'1071951100  ', 138.0000,1,   1,   1,   1,0.97044092, -28.126760, 1.10000, 0.90000, 1.10000, 0.90000
35815,'1073000100  ', 138.0000,1,   1,   1,   1,0.96524566, -26.066114, 1.10000, 0.90000, 1.10000, 0.90000
35816,'1073000300  ',  69.0000,1,   1,   1,   1,0.95981431, -26.695502, 1.10000, 0.90000, 1.10000, 0.90000
35817,'1073000400  ', 138.0000,1,   1,   1,   1,0.96688730, -25.859728, 1.10000, 0.90000, 1.10000, 0.90000
35818,'1073000500  ', 138.0000,1,   1,   1,   1,0.96675771, -25.846728, 1.10000, 0.90000, 1.10000, 0.90000
35819,'1073000700  ', 138.0000,1,   1,   1,   1,0.96944928, -25.637576, 1.10000, 0.90000, 1.10000, 0.90000
35820,'1073000800  ', 138.0000,1,   1,   1,   1,0.97082853, -25.483361, 1.10000, 0.90000, 1.10000, 0.90000
35821,'1073001100  ', 138.0000,1,   1,   1,   1,0.97473049, -24.983563, 1.10000, 0.90000, 1.10000, 0.90000
35822,'1073001200  ', 138.0000,1,   1,   1,   1,0.97339147, -25.141920, 1.10000, 0.90000, 1.10000, 0.90000
35823,'1073001400  ',  69.0000,1,   1,   1,   1,0.96886820, -25.589483, 1.10000, 0.90000, 1.10000, 0.90000
35824,'1073001500  ',  69.0000,1,   1,   1,   1,0.96755826, -25.658837, 1.10000, 0.90000, 1.10000, 0.90000
35825,'1073001600  ',  69.0000,1,   1,   1,   1,0.96608257, -25.685229, 1.10000, 0.90000, 1.10000, 0.90000
35826,'1073001902  ', 138.0000,1,   1,   1,   1,0.96495730, -26.016790, 1.10000, 0.90000, 1.10000, 0.90000
35827,'1073002000  ', 138.0000,1,   1,   1,   1,0.96442479, -26.098988, 1.10000, 0.90000, 1.10000, 0.90000
35828,'1073002100  ', 138.0000,1,   1,   1,   1,0.96452540, -26.100847, 1.10000, 0.90000, 1.10000, 0.90000
35829,'1073002200  ',  69.0000,1,   1,   1,   1,0.95997614, -26.645587, 1.10000, 0.90000, 1.10000, 0.90000
35830,'1073002303  ', 138.0000,1,   1,   1,   1,0.96460950, -26.072830, 1.10000, 0.90000, 1.10000, 0.90000
35831,'1073002305  ', 138.0000,1,   1,   1,   1,0.96536237, -25.990898, 1.10000, 0.90000, 1.10000, 0.90000
35832,'1073002306  ',  69.0000,1,   1,   1,   1,0.95942658, -26.709233, 1.10000, 0.90000, 1.10000, 0.90000
35833,'1073002400  ', 138.0000,1,   1,   1,   1,0.96765029, -25.729254, 1.10000, 0.90000, 1.10000, 0.90000
35834,'1073002700  ', 138.0000,1,   1,   1,   1,0.96914566, -25.559319, 1.10000, 0.90000, 1.10000, 0.90000
35835,'1073002900  ', 138.0000,1,   1,   1,   1,0.97086829, -25.376837, 1.10000, 0.90000, 1.10000, 0.90000
35836,'1073003001  ', 138.0000,1,   1,   1,   1,0.97359824, -25.107845, 1.10000, 0.90000, 1.10000, 0.90000
35837,'1073003002  ', 138.0000,1,   1,   1,   1,0.97219336, -25.247663, 1.10000, 0.90000, 1.10000, 0.90000
35838,'1073003100  ', 138.0000,1,   1,   1,   1,0.97553247, -24.859116, 1.10000, 0.90000, 1.10000, 0.90000
35839,'1073003200  ',  69.0000,1,   1,   1,   1,0.96865755, -25.582274, 1.10000, 0.90000, 1.10000, 0.90000
35840,'1073003300  ',  69.0000,1,   1,   1,   1,0.96831024, -25.587994, 1.10000, 0.90000, 1.10000, 0.90000
35841,'1073003400  ', 138.0000,1,   1,   1,   1,0.97993410, -24.414188, 1.10000, 0.90000, 1.10000, 0.90000
35842,'1073003500  ', 138.0000,1,   1,   1,   1,0.98058295, -24.358828, 1.10000, 0.90000, 1.10000, 0.90000
35843,'1073003600  ', 138.0000,1,   1,   1,   1,0.97941315, -24.456203, 1.10000, 0.90000, 1.10000, 0.90000
35844,'1073003700  ', 138.0000,1,   1,   1,   1,0.97705567, -24.697255, 1.10000, 0.90000, 1.10000, 0.90000
35845,'1073003802  ', 138.0000,1,   1,   1,   1,0.97929096, -24.468263, 1.10000, 0.90000, 1.10000, 0.90000
35846,'1073003803  ', 138.0000,1,   1,   1,   1,0.97771323, -24.646297, 1.10000, 0.90000, 1.10000, 0.90000
35847,'1073003900  ', 138.0000,1,   1,   1,   1,0.97649503, -24.778535, 1.10000, 0.90000, 1.10000, 0.90000
35848,'1073004000  ',  69.0000,1,   1,   1,   1,0.97137827, -25.303899, 1.10000, 0.90000, 1.10000, 0.90000
35849,'1073004200  ', 138.0000,1,   1,   1,   1,0.97061789, -25.423783, 1.10000, 0.90000, 1.10000, 0.90000
35850,'1073004500  ', 138.0000,1,   1,   1,   1,0.96911395, -25.579091, 1.10000, 0.90000, 1.10000, 0.90000
35851,'1073004701  ', 138.0000,1,   1,   1,   1,0.96757907, -25.711615, 1.10000, 0.90000, 1.10000, 0.90000
35852,'1073004702  ',  69.0000,1,   1,   1,   1,0.95817727, -26.726913, 1.10000, 0.90000, 1.10000, 0.90000
35853,'1073004800  ',  69.0000,1,   1,   1,   1,0.95880520, -26.719888, 1.10000, 0.90000, 1.10000, 0.90000
35854,'1073004901  ', 138.0000,1,   1,   1,   1,0.96790057, -25.673752, 1.10000, 0.90000, 1.10000, 0.90000
35855,'1073004902  ', 138.0000,1,   1,   1,   1,0.96946037, -25.550186, 1.10000, 0.90000, 1.10000, 0.90000
35856,'1073005000  ', 138.0000,1,   1,   1,   1,0.97008359, -25.493507, 1.10000, 0.90000, 1.10000, 0.90000
35857,'1073005101  ', 138.0000,1,   1,   1,   1,0.97142154, -25.345695, 1.10000, 0.90000, 1.10000, 0.90000
35858,'1073005103  ', 138.0000,1,   1,   1,   1,0.97228026, -25.262373, 1.10000, 0.90000, 1.10000, 0.90000
35859,'1073005104  ', 138.0000,1,   1,   1,   1,0.97217590, -25.281452, 1.10000, 0.90000, 1.10000, 0.90000
35860,'1073005200  ', 138.0000,1,   1,   1,   1,0.97387767, -25.109859, 1.10000, 0.90000, 1.10000, 0.90000
35861,'1073005302  ', 138.0000,1,   1,   1,   1,0.96416515, -26.129428, 1.10000, 0.90000, 1.10000, 0.90000
35862,'1073005500  ', 138.0000,1,   1,   1,   1,0.96965295, -25.637808, 1.10000, 0.90000, 1.10000, 0.90000
35863,'1073005600  ', 138.0000,1,   1,   1,   1,0.96417350, -26.111704, 1.10000, 0.90000, 1.10000, 0.90000
35864,'1073005701  ',  69.0000,1,   1,   1,   1,0.97897083, -24.515938, 1.10000, 0.90000, 1.10000, 0.90000
35865,'1073005702  ', 138.0000,1,   1,   1,   1,0.97933567, -24.471091, 1.10000, 0.90000, 1.10000, 0.90000
35866,'1073005800  ', 138.0000,1,   1,   1,   1,0.97054762, -25.451781, 1.10000, 0.90000, 1.10000, 0.90000
35867,'1073005903  ',  69.0000,1,   1,   1,   1,0.95389825, -27.306593, 1.10000, 0.90000, 1.10000, 0.90000
35868,'1073005905  ',  69.0000,1,   1,   1,   1,0.95529073, -27.292406, 1.10000, 0.90000, 1.10000, 0.90000
35869,'1073005907  ', 138.0000,1,   1,   1,   1,0.96926534, -25.921449, 1.10000, 0.90000, 1.10000, 0.90000
35870,'1073005908  ', 138.0000,1,   1,   1,   1,0.96910316, -25.914769, 1.10000, 0.90000, 1.10000, 0.90000
35871,'1073005909  ',  69.0000,1,   1,   1,   1,0.95549601, -27.235063, 1.10000, 0.90000, 1.10000, 0.90000
35872,'1073005910  ',  69.0000,1,   1,   1,   1,0.95660013, -27.224374, 1.10000, 0.90000, 1.10000, 0.90000
35873,'1073010001  ', 138.0000,1,   1,   1,   1,0.98177111, -23.951653, 1.10000, 0.90000, 1.10000, 0.90000
35874,'1073010002  ', 138.0000,1,   1,   1,   1,0.98300272, -23.845215, 1.10000, 0.90000, 1.10000, 0.90000
35875,'1073010100  ',  69.0000,1,   1,   1,   1,0.97178382, -25.059846, 1.10000, 0.90000, 1.10000, 0.90000
35876,'1073010200  ', 138.0000,1,   1,   1,   1,0.97529185, -24.840251, 1.10000, 0.90000, 1.10000, 0.90000
35877,'1073010301  ', 138.0000,1,   1,   1,   1,0.97476590, -24.900734, 1.10000, 0.90000, 1.10000, 0.90000
35878,'1073010302  ', 138.0000,1,   1,   1,   1,0.97641808, -24.754609, 1.10000, 0.90000, 1.10000, 0.90000
35879,'1073010401  ', 138.0000,1,   1,   1,   1,0.97439182, -24.945545, 1.10000, 0.90000, 1.10000, 0.90000
35880,'1073010402  ',  69.0000,1,   1,   1,   1,0.96691620, -26.043914, 1.10000, 0.90000, 1.10000, 0.90000
35881,'1073010500  ',  69.0000,1,   1,   1,   1,0.97317857, -24.854159, 1.10000, 0.90000, 1.10000, 0.90000
35882,'1073010602  ', 138.0000,1,   1,   1,   1,0.97995085, -24.404447, 1.10000, 0.90000, 1.10000, 0.90000
35883,'1073010603  ', 138.0000,1,   1,   1,   1,0.98036832, -24.319303, 1.10000, 0.90000, 1.10000, 0.90000
35884,'1073010701  ',  69.0000,1,   1,   1,   1,0.96762240, -25.796682, 1.10000, 0.90000, 1.10000, 0.90000
35885,'1073010702  ', 138.0000,1,   1,   1,   1,0.96856534, -25.609383, 1.10000, 0.90000, 1.10000, 0.90000
35886,'1073010703  ',  69.0000,1,   1,   1,   1,0.95838350, -26.728629, 1.10000, 0.90000, 1.10000, 0.90000
35887,'1073010704  ', 138.0000,1,   1,   1,   1,0.96960187, -25.524157, 1.10000, 0.90000, 1.10000, 0.90000
35888,'1073010705  ', 138.0000,1,   1,   1,   1,0.97003502, -25.493104, 1.10000, 0.90000, 1.10000, 0.90000
35889,'1073010706  ', 138.0000,1,   1,   1,   1,0.97257602, -25.215684, 1.10000, 0.90000, 1.10000, 0.90000
35890,'1073010801  ', 138.0000,1,   1,   1,   1,0.96601146, -25.832795, 1.10000, 0.90000, 1.10000, 0.90000
35891,'1073010802  ', 138.0000,1,   1,   1,   1,0.96564078, -25.857747, 1.10000, 0.90000, 1.10000, 0.90000
35892,'1073010803  ',  69.0000,1,   1,   1,   1,0.96051961, -26.522048, 1.10000, 0.90000, 1.10000, 0.90000
35893,'1073010804  ', 138.0000,1,   1,   1,   1,0.96538413, -25.877206, 1.10000, 0.90000, 1.10000, 0.90000
35894,'1073010805  ', 138.0000,1,   1,   1,   1,0.96408170, -26.137063, 1.10000, 0.90000, 1.10000, 0.90000
35895,'1073010900  ', 138.0000,1,   1,   1,   1,0.96661872, -25.878673, 1.10000, 0.90000, 1.10000, 0.90000
35896,'1073011001  ', 138.0000,1,   1,   1,   1,0.97581428, -25.725805, 1.10000, 0.90000, 1.10000, 0.90000
35897,'1073011002  ', 138.0000,1,   1,   1,   1,0.97516870, -25.755839, 1.10000, 0.90000, 1.10000, 0.90000
35898,'1073011104  ', 138.0000,1,   1,   1,   1,0.96973836, -25.927757, 1.10000, 0.90000, 1.10000, 0.90000
35899,'1073011107  ', 230.0000,1,   1,   1,   1,0.98770797, -24.069156, 1.10000, 0.90000, 1.10000, 0.90000
35900,'1073011108  ', 138.0000,1,   1,   1,   1,0.97188175, -25.839200, 1.10000, 0.90000, 1.10000, 0.90000
35901,'1073011109  ', 138.0000,1,   1,   1,   1,0.97385198, -25.854928, 1.10000, 0.90000, 1.10000, 0.90000
35902,'1073011110  ',  69.0000,1,   1,   1,   1,0.94936979, -28.160761, 1.10000, 0.90000, 1.10000, 0.90000
35903,'1073011111  ',  69.0000,1,   1,   1,   1,0.95055753, -28.273785, 1.10000, 0.90000, 1.10000, 0.90000
35904,'1073011205  ',  69.0000,1,   1,   1,   1,0.95539933, -27.381120, 1.10000, 0.90000, 1.10000, 0.90000
35905,'1073011206  ',  69.0000,1,   1,   1,   1,0.95057762, -27.829505, 1.10000, 0.90000, 1.10000, 0.90000
35906,'1073011207  ', 138.0000,1,   1,   1,   1,0.96758634, -26.031202, 1.10000, 0.90000, 1.10000, 0.90000
35907,'1073011208  ',  69.0000,1,   1,   1,   1,0.95600247, -27.375975, 1.10000, 0.90000, 1.10000, 0.90000
35908,'1073011209  ',  69.0000,1,   1,   1,   1,0.95691723, -27.388674, 1.10000, 0.90000, 1.10000, 0.90000
35909,'1073011210  ', 138.0000,1,   1,   1,   1,0.96774167, -26.003410, 1.10000, 0.90000, 1.10000, 0.90000
35910,'1073011301  ',  69.0000,1,   1,   1,   1,0.95830441, -27.290709, 1.10000, 0.90000, 1.10000, 0.90000
35911,'1073011302  ',  69.0000,1,   1,   1,   1,0.96312040, -26.746041, 1.10000, 0.90000, 1.10000, 0.90000
35912,'1073011400  ', 138.0000,1,   1,   1,   1,0.97373420, -25.006559, 1.10000, 0.90000, 1.10000, 0.90000
35913,'1073011500  ',  69.0000,1,   1,   1,   1,0.97870064, -24.120933, 1.10000, 0.90000, 1.10000, 0.90000
35914,'1073011600  ', 138.0000,1,   1,   1,   1,0.98147148, -23.979976, 1.10000, 0.90000, 1.10000, 0.90000
35915,'1073011703  ', 138.0000,1,   1,   1,   1,0.97655249, -24.661482, 1.10000, 0.90000, 1.10000, 0.90000
35916,'1073011704  ', 138.0000,1,   1,   1,   1,0.97633737, -24.656751, 1.10000, 0.90000, 1.10000, 0.90000
35917,'1073011705  ',  69.0000,1,   1,   1,   1,0.97501767, -25.042083, 1.10000, 0.90000, 1.10000, 0.90000
35918,'1073011706  ',  69.0000,1,   1,   1,   1,0.95084643, -27.661518, 1.10000, 0.90000, 1.10000, 0.90000
35919,'1073011802  ', 138.0000,1,   1,   1,   1,0.96836257, -25.996298, 1.10000, 0.90000, 1.10000, 0.90000
35920,'1073011803  ', 138.0000,1,   1,   1,   1,0.96911716, -25.888297, 1.10000, 0.90000, 1.10000, 0.90000
35921,'1073011804  ',  69.0000,1,   1,   1,   1,0.95737517, -27.298577, 1.10000, 0.90000, 1.10000, 0.90000
35922,'1073011901  ', 230.0000,1,   1,   1,   1,0.98346454, -23.790080, 1.10000, 0.90000, 1.10000, 0.90000
35923,'1073011904  ', 138.0000,1,   1,   1,   1,0.96765900, -25.909341, 1.10000, 0.90000, 1.10000, 0.90000
35924,'1073012001  ', 138.0000,1,   1,   1,   1,0.97700685, -24.636523, 1.10000, 0.90000, 1.10000, 0.90000
35925,'1073012002  ', 138.0000,1,   1,   1,   1,0.97235984, -25.248836, 1.10000, 0.90000, 1.10000, 0.90000
35926,'1073012103  ', 138.0000,1,   1,   1,   1,0.98290169, -23.866257, 1.10000, 0.90000, 1.10000, 0.90000
35927,'1073012104  ', 138.0000,1,   1,   1,   1,0.98806870, -23.147767, 1.10000, 0.90000, 1.10000, 0.90000
35928,'1073012200  ', 230.0000,1,   1,   1,   1,1.00789177, -20.190999, 1.10000, 0.90000, 1.10000, 0.90000
35929,'1073012302  ', 138.0000,1,   1,   1,   1,0.98959631, -23.070673, 1.10000, 0.90000, 1.10000, 0.90000
35930,'1073012304  ',  69.0000,1,   1,   1,   1,0.97082126, -24.976981, 1.10000, 0.90000, 1.10000, 0.90000
35931,'1073012305  ', 138.0000,1,   1,   1,   1,0.98248631, -23.937291, 1.10000, 0.90000, 1.10000, 0.90000
35932,'1073012401  ', 138.0000,1,   1,   1,   1,0.97636849, -24.770514, 1.10000, 0.90000, 1.10000, 0.90000
35933,'1073012402  ', 138.0000,1,   1,   1,   1,0.97822267, -24.537204, 1.10000, 0.90000, 1.10000, 0.90000
35934,'1073012403  ', 138.0000,1,   1,   1,   1,0.98331612, -23.857127, 1.10000, 0.90000, 1.10000, 0.90000
35935,'1073012500  ', 138.0000,1,   1,   1,   1,0.98176539, -24.136714, 1.10000, 0.90000, 1.10000, 0.90000
35936,'1073012602  ', 138.0000,1,   1,   1,   1,0.96303797, -26.216358, 1.10000, 0.90000, 1.10000, 0.90000
35937,'1073012701  ', 138.0000,1,   1,   1,   1,0.96276742, -26.278232, 1.10000, 0.90000, 1.10000, 0.90000
35938,'1073012703  ', 138.0000,1,   1,   1,   1,0.96477115, -26.111132, 1.10000, 0.90000, 1.10000, 0.90000
35939,'1073012704  ', 138.0000,1,   1,   1,   1,0.96437144, -26.204856, 1.10000, 0.90000, 1.10000, 0.90000
35940,'1073012802  ', 138.0000,1,   1,   1,   1,0.96529645, -25.885705, 1.10000, 0.90000, 1.10000, 0.90000
35941,'1073012803  ', 138.0000,1,   1,   1,   1,0.96533722, -25.884586, 1.10000, 0.90000, 1.10000, 0.90000
35942,'1073012905  ', 138.0000,1,   1,   1,   1,0.96829438, -25.641473, 1.10000, 0.90000, 1.10000, 0.90000
35943,'1073012906  ', 138.0000,1,   1,   1,   1,0.96843082, -25.542068, 1.10000, 0.90000, 1.10000, 0.90000
35944,'1073012907  ',  69.0000,1,   1,   1,   1,0.95302194, -27.172924, 1.10000, 0.90000, 1.10000, 0.90000
35945,'1073012908  ', 138.0000,1,   1,   1,   1,0.96786684, -25.601752, 1.10000, 0.90000, 1.10000, 0.90000
35946,'1073012910  ', 138.0000,1,   1,   1,   1,0.96654695, -25.791906, 1.10000, 0.90000, 1.10000, 0.90000
35947,'1073012911  ', 138.0000,1,   1,   1,   1,0.96723247, -25.726664, 1.10000, 0.90000, 1.10000, 0.90000
35948,'1073012912  ', 138.0000,1,   1,   1,   1,0.96787351, -25.606388, 1.10000, 0.90000, 1.10000, 0.90000
35949,'1073012913  ', 138.0000,1,   1,   1,   1,0.96814543, -25.594469, 1.10000, 0.90000, 1.10000, 0.90000
35950,'1073012914  ',  69.0000,1,   1,   1,   1,0.95997655, -26.613641, 1.10000, 0.90000, 1.10000, 0.90000
35951,'1073012915  ', 138.0000,1,   1,   1,   1,0.96950752, -25.480857, 1.10000, 0.90000, 1.10000, 0.90000
35952,'1073013002  ',  69.0000,1,   1,   1,   1,0.97436476, -25.072542, 1.10000, 0.90000, 1.10000, 0.90000
35953,'1073013100  ', 500.0000,1,   1,   1,   1,1.01025510, -20.312639, 1.10000, 0.90000, 1.10000, 0.90000
35954,'1073013200  ', 138.0000,1,   1,   1,   1,0.98096949, -24.264901, 1.10000, 0.90000, 1.10000, 0.90000
35955,'1073013300  ',  69.0000,1,   1,   1,   1,0.97455990, -24.831440, 1.10000, 0.90000, 1.10000, 0.90000
35956,'1073013400  ', 138.0000,1,   1,   1,   1,0.98031509, -24.296796, 1.10000, 0.90000, 1.10000, 0.90000
35957,'1073013601  ',  69.0000,1,   1,   1,   1,0.97361785, -24.845045, 1.10000, 0.90000, 1.10000, 0.90000
35958,'1073013801  ',  69.0000,1,   1,   1,   1,0.97279662, -24.922162, 1.10000, 0.90000, 1.10000, 0.90000
35959,'1073013901  ', 138.0000,1,   1,   1,   1,0.98065960, -24.235835, 1.10000, 0.90000, 1.10000, 0.90000
35960,'1073013902  ', 138.0000,1,   1,   1,   1,0.98170525, -23.932401, 1.10000, 0.90000, 1.10000, 0.90000
35961,'1073014001  ', 138.0000,1,   1,   1,   1,0.98795724, -23.310884, 1.10000, 0.90000, 1.10000, 0.90000
35962,'1073014002  ', 138.0000,1,   1,   1,   1,0.98721427, -23.449653, 1.10000, 0.90000, 1.10000, 0.90000
35963,'1073014102  ', 230.0000,1,   1,   1,   1,1.00031602, -22.047897, 1.10000, 0.90000, 1.10000, 0.90000
35964,'1073014104  ', 138.0000,1,   1,   1,   1,0.97307938, -25.159376, 1.10000, 0.90000, 1.10000, 0.90000
35965,'1073014105  ', 138.0000,1,   1,   1,   1,0.97269905, -25.170729, 1.10000, 0.90000, 1.10000, 0.90000
35966,'1073014203  ', 138.0000,1,   1,   1,   1,0.97219157, -25.218255, 1.10000, 0.90000, 1.10000, 0.90000
35967,'1073014204  ', 138.0000,1,   1,   1,   1,0.97262269, -25.203458, 1.10000, 0.90000, 1.10000, 0.90000
35968,'1073014301  ', 138.0000,1,   1,   1,   1,0.97342575, -25.096656, 1.10000, 0.90000, 1.10000, 0.90000
35969,'1073014302  ', 138.0000,1,   1,   1,   1,0.97709423, -24.735059, 1.10000, 0.90000, 1.10000, 0.90000
35970,'1073014404  ',  69.0000,1,   1,   1,   1,0.95767289, -26.987782, 1.10000, 0.90000, 1.10000, 0.90000
35971,'1073014405  ',  69.0000,1,   1,   1,   1,0.95626885, -27.005072, 1.10000, 0.90000, 1.10000, 0.90000
35972,'1073014406  ',  69.0000,1,   1,   1,   1,0.95750237, -26.970262, 1.10000, 0.90000, 1.10000, 0.90000
35973,'1073014408  ',  69.0000,1,   1,   1,   1,0.95336878, -27.197052, 1.10000, 0.90000, 1.10000, 0.90000
35974,'1073014409  ',  69.0000,1,   1,   1,   1,0.95587593, -27.076892, 1.10000, 0.90000, 1.10000, 0.90000
35975,'1073014410  ', 138.0000,1,   1,   1,   1,0.97369647, -25.150114, 1.10000, 0.90000, 1.10000, 0.90000
35976,'1073014412  ',  69.0000,1,   1,   1,   1,0.95991361, -26.796768, 1.10000, 0.90000, 1.10000, 0.90000
35977,'1073014413  ', 138.0000,1,   1,   1,   1,0.97421795, -25.068739, 1.10000, 0.90000, 1.10000, 0.90000
35978,'1075030000  ',  69.0000,1,   1,   1,   1,0.98211712, -22.674341, 1.10000, 0.90000, 1.10000, 0.90000
35979,'1075030100  ', 500.0000,1,   1,   1,   1,1.02034521, -19.568659, 1.10000, 0.90000, 1.10000, 0.90000
35980,'1075030200  ',  69.0000,1,   1,   1,   1,0.99126095, -23.188605, 1.10000, 0.90000, 1.10000, 0.90000
35981,'1077010100  ', 138.0000,1,   1,   1,   1,1.01544988, -18.735392, 1.10000, 0.90000, 1.10000, 0.90000
35982,'1077010200  ',  69.0000,1,   1,   1,   1,0.99972582, -20.813275, 1.10000, 0.90000, 1.10000, 0.90000
35983,'1077010300  ',  69.0000,1,   1,   1,   1,0.99921936, -20.818466, 1.10000, 0.90000, 1.10000, 0.90000
35984,'1077010400  ', 138.0000,1,   1,   1,   1,1.01574290, -18.904835, 1.10000, 0.90000, 1.10000, 0.90000
35985,'1077010600  ',  69.0000,1,   1,   1,   1,1.00067258, -20.808999, 1.10000, 0.90000, 1.10000, 0.90000
35986,'1077010700  ',  69.0000,1,   1,   1,   1,1.01274264, -18.965598, 1.10000, 0.90000, 1.10000, 0.90000
35987,'1077010800  ',  69.0000,1,   1,   1,   1,1.01305926, -18.926738, 1.10000, 0.90000, 1.10000, 0.90000
35988,'1077010900  ', 138.0000,1,   1,   1,   1,1.01729679, -18.718051, 1.10000, 0.90000, 1.10000, 0.90000
35989,'1077011000  ', 138.0000,1,   1,   1,   1,1.01625586, -18.837337, 1.10000, 0.90000, 1.10000, 0.90000
35990,'1077011101  ', 138.0000,1,   1,   1,   1,1.01481318, -18.992589, 1.10000, 0.90000, 1.10000, 0.90000
35991,'1077011102  ',  69.0000,1,   1,   1,   1,1.00225210, -20.208568, 1.10000, 0.90000, 1.10000, 0.90000
35992,'1077011200  ', 138.0000,1,   1,   1,   1,1.01385891, -19.192183, 1.10000, 0.90000, 1.10000, 0.90000
35993,'1077011300  ', 138.0000,1,   1,   1,   1,1.01114273, -20.511207, 1.10000, 0.90000, 1.10000, 0.90000
35994,'1077011400  ', 138.0000,1,   1,   1,   1,1.00722742, -20.316478, 1.10000, 0.90000, 1.10000, 0.90000
35995,'1077011501  ', 138.0000,1,   1,   1,   1,1.01375687, -18.865001, 1.10000, 0.90000, 1.10000, 0.90000
35996,'1077011502  ', 138.0000,1,   1,   1,   1,1.00799417, -19.443909, 1.10000, 0.90000, 1.10000, 0.90000
35997,'1077011602  ', 138.0000,1,   1,   1,   1,1.00140667, -20.059489, 1.10000, 0.90000, 1.10000, 0.90000
35998,'1077011603  ', 138.0000,1,   1,   1,   1,1.00492585, -19.576815, 1.10000, 0.90000, 1.10000, 0.90000
35999,'1077011604  ', 138.0000,1,   1,   1,   1,1.00933528, -18.998226, 1.10000, 0.90000, 1.10000, 0.90000
36000,'1077011700  ', 138.0000,1,   1,   1,   1,1.00296986, -19.727261, 1.10000, 0.90000, 1.10000, 0.90000
36001,'1077011801  ', 138.0000,1,   1,   1,   1,1.00421083, -19.381808, 1.10000, 0.90000, 1.10000, 0.90000
36002,'1077011802  ', 230.0000,1,   1,   1,   1,1.01815450, -16.785103, 1.10000, 0.90000, 1.10000, 0.90000
36003,'1079979100  ', 138.0000,1,   1,   1,   1,1.01173425, -18.244233, 1.10000, 0.90000, 1.10000, 0.90000
36004,'1079979200  ',  69.0000,1,   1,   1,   1,0.99806249, -19.908388, 1.10000, 0.90000, 1.10000, 0.90000
36005,'1079979300  ',  69.0000,1,   1,   1,   1,0.99563712, -21.480607, 1.10000, 0.90000, 1.10000, 0.90000
36006,'1079979400  ', 230.0000,1,   1,   1,   1,1.00583243, -20.768362, 1.10000, 0.90000, 1.10000, 0.90000
36007,'1079979500  ', 138.0000,1,   1,   1,   1,1.00620449, -19.065373, 1.10000, 0.90000, 1.10000, 0.90000
36008,'1079979600  ',  69.0000,1,   1,   1,   1,0.99498135, -19.598485, 1.10000, 0.90000, 1.10000, 0.90000
36009,'1079979700  ', 138.0000,1,   1,   1,   1,0.99279702, -22.351391, 1.10000, 0.90000, 1.10000, 0.90000
36010,'1079979800  ', 230.0000,1,   1,   1,   1,1.00567627, -21.004345, 1.10000, 0.90000, 1.10000, 0.90000
36011,'1079979900  ', 138.0000,1,   1,   1,   1,1.00319314, -21.623406, 1.10000, 0.90000, 1.10000, 0.90000
36012,'1081040200  ', 138.0000,1,   1,   1,   1,0.98145097, -28.593685, 1.10000, 0.90000, 1.10000, 0.90000
36013,'1081040300  ',  69.0000,1,   1,   1,   1,0.97465104, -29.501844, 1.10000, 0.90000, 1.10000, 0.90000
36014,'1081040400  ',  69.0000,1,   1,   1,   1,0.97307658, -29.873065, 1.10000, 0.90000, 1.10000, 0.90000
36015,'1081040500  ', 138.0000,1,   1,   1,   1,0.98293233, -28.730265, 1.10000, 0.90000, 1.10000, 0.90000
36016,'1081040602  ',  69.0000,1,   1,   1,   1,0.97114509, -29.722200, 1.10000, 0.90000, 1.10000, 0.90000
36017,'1081040603  ', 138.0000,1,   1,   1,   1,0.98303032, -28.546468, 1.10000, 0.90000, 1.10000, 0.90000
36018,'1081040604  ', 138.0000,1,   1,   1,   1,0.98328495, -28.642788, 1.10000, 0.90000, 1.10000, 0.90000
36019,'1081040700  ', 138.0000,1,   1,   1,   1,0.98218113, -28.603939, 1.10000, 0.90000, 1.10000, 0.90000
36020,'1081040800  ', 138.0000,1,   1,   1,   1,0.98184133, -28.614126, 1.10000, 0.90000, 1.10000, 0.90000
36021,'1081040901  ',  69.0000,1,   1,   1,   1,0.97868514, -29.136866, 1.10000, 0.90000, 1.10000, 0.90000
36022,'1081040902  ', 138.0000,1,   1,   1,   1,0.98144728, -28.615702, 1.10000, 0.90000, 1.10000, 0.90000
36023,'1081041000  ',  69.0000,1,   1,   1,   1,0.96395469, -30.183146, 1.10000, 0.90000, 1.10000, 0.90000
36024,'1081041100  ', 138.0000,1,   1,   1,   1,0.98309791, -28.418491, 1.10000, 0.90000, 1.10000, 0.90000
36025,'1081041200  ', 138.0000,1,   1,   1,   1,0.98706567, -27.892471, 1.10000, 0.90000, 1.10000, 0.90000
36026,'1081041300  ', 138.0000,1,   1,   1,   1,0.98041403, -28.677871, 1.10000, 0.90000, 1.10000, 0.90000
36027,'1081041400  ',  69.0000,1,   1,   1,   1,0.97019374, -29.985681, 1.10000, 0.90000, 1.10000, 0.90000
36028,'1081041600  ', 138.0000,1,   1,   1,   1,0.97844845, -28.871117, 1.10000, 0.90000, 1.10000, 0.90000
36029,'1081041700  ', 138.0000,1,   1,   1,   1,0.97723579, -28.980240, 1.10000, 0.90000, 1.10000, 0.90000
36030,'1081041800  ',  69.0000,1,   1,   1,   1,0.99578822, -27.190833, 1.10000, 0.90000, 1.10000, 0.90000
36031,'1081041900  ', 230.0000,1,   1,   1,   1,1.01933730, -25.242848, 1.10000, 0.90000, 1.10000, 0.90000
36032,'1081042002  ', 500.0000,1,   1,   1,   1,1.02072930, -25.480265, 1.10000, 0.90000, 1.10000, 0.90000
36033,'1081042003  ',  69.0000,1,   1,   1,   1,1.00485730, -27.359113, 1.10000, 0.90000, 1.10000, 0.90000
36034,'1081042004  ', 138.0000,1,   1,   1,   1,1.01430809, -26.726267, 1.10000, 0.90000, 1.10000, 0.90000
36035,'1081042005  ', 138.0000,1,   1,   1,   1,1.01412559, -26.641810, 1.10000, 0.90000, 1.10000, 0.90000
36036,'1081042006  ', 138.0000,1,   1,   1,   1,1.01434684, -26.552383, 1.10000, 0.90000, 1.10000, 0.90000
36037,'1081042101  ', 138.0000,1,   1,   1,   1,0.98784345, -28.718859, 1.10000, 0.90000, 1.10000, 0.90000
36038,'1081042102  ', 138.0000,1,   1,   1,   1,0.99785900, -27.687079, 1.10000, 0.90000, 1.10000, 0.90000
36039,'1083020101  ',  69.0000,1,   1,   1,   1,0.97317928, -24.467934, 1.10000, 0.90000, 1.10000, 0.90000
36040,'1083020102  ', 138.0000,1,   1,   1,   1,0.97045273, -25.715464, 1.10000, 0.90000, 1.10000, 0.90000
36041,'1083020201  ',  69.0000,1,   1,   1,   1,0.99943310, -19.769098, 1.10000, 0.90000, 1.10000, 0.90000
36042,'1083020202  ', 138.0000,1,   1,   1,   1,0.99001074, -22.447555, 1.10000, 0.90000, 1.10000, 0.90000
36043,'1083020300  ', 138.0000,1,   1,   1,   1,1.00090539, -19.758159, 1.10000, 0.90000, 1.10000, 0.90000
36044,'1083020401  ', 500.0000,1,   1,   1,   1,1.01976597, -16.864813, 1.10000, 0.90000, 1.10000, 0.90000
36045,'1083020402  ', 230.0000,1,   1,   1,   1,1.00702572, -19.128758, 1.10000, 0.90000, 1.10000, 0.90000
36046,'1083020500  ', 230.0000,1,   1,   1,   1,1.00596726, -19.281595, 1.10000, 0.90000, 1.10000, 0.90000
36047,'1083020600  ', 230.0000,1,   1,   1,   1,1.00589252, -19.282923, 1.10000, 0.90000, 1.10000, 0.90000
36048,'1083020700  ', 230.0000,1,   1,   1,   1,1.00519800, -19.382892, 1.10000, 0.90000, 1.10000, 0.90000
36049,'1083020801  ', 138.0000,1,   1,   1,   1,0.98093081, -23.569907, 1.10000, 0.90000, 1.10000, 0.90000
36050,'1083020802  ', 138.0000,1,   1,   1,   1,0.97578907, -24.323200, 1.10000, 0.90000, 1.10000, 0.90000
36051,'1083020900  ', 230.0000,1,   1,   1,   1,1.00730968, -19.094926, 1.10000, 0.90000, 1.10000, 0.90000
36052,'1083021000  ',  69.0000,1,   1,   1,   1,0.99679518, -20.609899, 1.10000, 0.90000, 1.10000, 0.90000
36053,'1083021100  ', 500.0000,1,   1,   1,   1,1.01817477, -17.399523, 1.10000, 0.90000, 1.10000, 0.90000
36054,'1083021200  ', 138.0000,1,   1,   1,   1,0.98387688, -23.009922, 1.10000, 0.90000, 1.10000, 0.90000
36055,'1085780800  ', 138.0000,1,   1,   1,   1,0.98575598, -31.089040, 1.10000, 0.90000, 1.10000, 0.90000
36056,'1085781000  ',  69.0000,1,   1,   1,   1,1.00857508, -27.349727, 1.10000, 0.90000, 1.10000, 0.90000
36057,'1085781100  ', 138.0000,1,   1,   1,   1,0.99407697, -36.026813, 1.10000, 0.90000, 1.10000, 0.90000
36058,'1085781200  ', 138.0000,1,   1,   1,   1,0.98844510, -33.709664, 1.10000, 0.90000, 1.10000, 0.90000
36059,'1087231400  ', 138.0000,1,   1,   1,   1,0.98469025, -29.779225, 1.10000, 0.90000, 1.10000, 0.90000
36060,'1087231500  ', 138.0000,1,   1,   1,   1,0.98879123, -28.442240, 1.10000, 0.90000, 1.10000, 0.90000
36061,'1087231601  ', 138.0000,1,   1,   1,   1,0.97727162, -30.209903, 1.10000, 0.90000, 1.10000, 0.90000
36062,'1087231602  ', 138.0000,1,   1,   1,   1,0.98082674, -30.264848, 1.10000, 0.90000, 1.10000, 0.90000
36063,'1087231603  ',  69.0000,1,   1,   1,   1,0.97292364, -30.509693, 1.10000, 0.90000, 1.10000, 0.90000
36064,'1087231700  ', 138.0000,1,   1,   1,   1,0.98316610, -29.552610, 1.10000, 0.90000, 1.10000, 0.90000
36065,'1087231800  ',  69.0000,1,   1,   1,   1,0.97870088, -30.041812, 1.10000, 0.90000, 1.10000, 0.90000
36066,'1087231900  ', 138.0000,1,   1,   1,   1,0.98144680, -29.832067, 1.10000, 0.90000, 1.10000, 0.90000
36067,'1087232000  ',  69.0000,1,   1,   1,   1,0.97928166, -30.035490, 1.10000, 0.90000, 1.10000, 0.90000
36068,'1087232100  ', 138.0000,1,   1,   1,   1,0.98083180, -29.958063, 1.10000, 0.90000, 1.10000, 0.90000
36069,'1087232200  ', 138.0000,1,   1,   1,   1,0.97362107, -30.439868, 1.10000, 0.90000, 1.10000, 0.90000
36070,'1087232300  ', 138.0000,1,   1,   1,   1,0.98150593, -31.173260, 1.10000, 0.90000, 1.10000, 0.90000
36071,'1089000201  ', 138.0000,1,   1,   1,   1,0.95702815, -27.834266, 1.10000, 0.90000, 1.10000, 0.90000
36072,'1089000202  ', 138.0000,1,   1,   1,   1,0.95670056, -27.784118, 1.10000, 0.90000, 1.10000, 0.90000
36073,'1089000301  ', 138.0000,1,   1,   1,   1,0.95664215, -27.732754, 1.10000, 0.90000, 1.10000, 0.90000
36074,'1089000302  ', 138.0000,1,   1,   1,   1,0.95673817, -27.669153, 1.10000, 0.90000, 1.10000, 0.90000
36075,'1089000403  ',  69.0000,1,   1,   1,   1,0.94903427, -28.483193, 1.10000, 0.90000, 1.10000, 0.90000
36076,'1089000501  ',  69.0000,1,   1,   1,   1,0.94941932, -28.188457, 1.10000, 0.90000, 1.10000, 0.90000
36077,'1089000502  ',  69.0000,1,   1,   1,   1,0.94881058, -28.206149, 1.10000, 0.90000, 1.10000, 0.90000
36078,'1089000503  ',  69.0000,1,   1,   1,   1,0.95094264, -28.031504, 1.10000, 0.90000, 1.10000, 0.90000
36079,'1089000601  ',  69.0000,1,   1,   1,   1,0.95141137, -28.019369, 1.10000, 0.90000, 1.10000, 0.90000
36080,'1089000602  ', 138.0000,1,   1,   1,   1,0.95765185, -27.416914, 1.10000, 0.90000, 1.10000, 0.90000
36081,'1089000701  ', 138.0000,1,   1,   1,   1,0.95698154, -27.585881, 1.10000, 0.90000, 1.10000, 0.90000
36082,'1089000702  ', 138.0000,1,   1,   1,   1,0.95726347, -27.513523, 1.10000, 0.90000, 1.10000, 0.90000
36083,'1089000901  ', 138.0000,1,   1,   1,   1,0.95731038, -27.658264, 1.10000, 0.90000, 1.10000, 0.90000
36084,'1089000902  ', 138.0000,1,   1,   1,   1,0.95785415, -27.441429, 1.10000, 0.90000, 1.10000, 0.90000
36085,'1089001000  ', 138.0000,1,   1,   1,   1,0.95846486, -27.321202, 1.10000, 0.90000, 1.10000, 0.90000
36086,'1089001200  ',  69.0000,1,   1,   1,   1,0.95308810, -28.186852, 1.10000, 0.90000, 1.10000, 0.90000
36087,'1089001301  ', 138.0000,1,   1,   1,   1,0.95859170, -27.216400, 1.10000, 0.90000, 1.10000, 0.90000
36088,'1089001302  ', 138.0000,1,   1,   1,   1,0.95802200, -27.333036, 1.10000, 0.90000, 1.10000, 0.90000
36089,'1089001401  ',  69.0000,1,   1,   1,   1,0.96120369, -26.625179, 1.10000, 0.90000, 1.10000, 0.90000
36090,'1089001402  ', 138.0000,1,   1,   1,   1,0.96079999, -26.834656, 1.10000, 0.90000, 1.10000, 0.90000
36091,'1089001500  ',  69.0000,1,   1,   1,   1,0.95435780, -27.803789, 1.10000, 0.90000, 1.10000, 0.90000
36092,'1089001700  ', 138.0000,1,   1,   1,   1,0.95852941, -27.264973, 1.10000, 0.90000, 1.10000, 0.90000
36093,'1089001801  ',  69.0000,1,   1,   1,   1,0.95336187, -28.223011, 1.10000, 0.90000, 1.10000, 0.90000
36094,'1089001901  ', 138.0000,1,   1,   1,   1,0.95944625, -27.083725, 1.10000, 0.90000, 1.10000, 0.90000
36095,'1089001902  ',  69.0000,1,   1,   1,   1,0.95346272, -28.025502, 1.10000, 0.90000, 1.10000, 0.90000
36096,'1089001903  ',  69.0000,1,   1,   1,   1,0.95442301, -27.997784, 1.10000, 0.90000, 1.10000, 0.90000
36097,'1089002000  ',  69.0000,1,   1,   1,   1,0.95389217, -28.021107, 1.10000, 0.90000, 1.10000, 0.90000
36098,'1089002100  ', 138.0000,1,   1,   1,   1,0.95951575, -26.994279, 1.10000, 0.90000, 1.10000, 0.90000
36099,'1089002200  ',  69.0000,1,   1,   1,   1,0.95590866, -27.653303, 1.10000, 0.90000, 1.10000, 0.90000
36100,'1089002300  ',  69.0000,1,   1,   1,   1,0.95525974, -27.769194, 1.10000, 0.90000, 1.10000, 0.90000
36101,'1089002400  ',  69.0000,1,   1,   1,   1,0.95448148, -27.749853, 1.10000, 0.90000, 1.10000, 0.90000
36102,'1089002501  ', 138.0000,1,   1,   1,   1,0.96046168, -26.889596, 1.10000, 0.90000, 1.10000, 0.90000
36103,'1089002502  ', 138.0000,1,   1,   1,   1,0.96204108, -26.566147, 1.10000, 0.90000, 1.10000, 0.90000
36104,'1089002600  ', 138.0000,1,   1,   1,   1,0.96071339, -26.824055, 1.10000, 0.90000, 1.10000, 0.90000
36105,'1089002701  ', 138.0000,1,   1,   1,   1,0.96216178, -26.553747, 1.10000, 0.90000, 1.10000, 0.90000
36106,'1089002721  ', 138.0000,1,   1,   1,   1,0.96242374, -26.529628, 1.10000, 0.90000, 1.10000, 0.90000
36107,'1089002722  ',  69.0000,1,   1,   1,   1,0.95488632, -27.572820, 1.10000, 0.90000, 1.10000, 0.90000
36108,'1089002801  ', 138.0000,1,   1,   1,   1,0.96192068, -26.577723, 1.10000, 0.90000, 1.10000, 0.90000
36109,'1089002802  ',  69.0000,1,   1,   1,   1,0.95359915, -27.828255, 1.10000, 0.90000, 1.10000, 0.90000
36110,'1089002911  ', 138.0000,1,   1,   1,   1,0.96331328, -26.445191, 1.10000, 0.90000, 1.10000, 0.90000
36111,'1089002912  ',  69.0000,1,   1,   1,   1,0.95412421, -27.655248, 1.10000, 0.90000, 1.10000, 0.90000
36112,'1089002921  ', 138.0000,1,   1,   1,   1,0.96480691, -26.308219, 1.10000, 0.90000, 1.10000, 0.90000
36113,'1089002922  ',  69.0000,1,   1,   1,   1,0.95454031, -27.704832, 1.10000, 0.90000, 1.10000, 0.90000
36114,'1089003000  ',  69.0000,1,   1,   1,   1,0.95334059, -28.344938, 1.10000, 0.90000, 1.10000, 0.90000
36115,'1089003100  ', 138.0000,1,   1,   1,   1,0.95911926, -27.187442, 1.10000, 0.90000, 1.10000, 0.90000
36116,'1089010100  ', 138.0000,1,   1,   1,   1,0.96361876, -28.771813, 1.10000, 0.90000, 1.10000, 0.90000
36117,'1089010200  ',  69.0000,1,   1,   1,   1,0.94027346, -29.787138, 1.10000, 0.90000, 1.10000, 0.90000
36118,'1089010301  ', 138.0000,1,   1,   1,   1,0.95394719, -29.269027, 1.10000, 0.90000, 1.10000, 0.90000
36119,'1089010302  ',  69.0000,1,   1,   1,   1,0.94183987, -30.645918, 1.10000, 0.90000, 1.10000, 0.90000
36120,'1089010401  ', 138.0000,1,   1,   1,   1,0.95926195, -28.112135, 1.10000, 0.90000, 1.10000, 0.90000
36121,'1089010402  ', 138.0000,1,   1,   1,   1,0.96035838, -27.340754, 1.10000, 0.90000, 1.10000, 0.90000
36122,'1089010501  ', 138.0000,1,   1,   1,   1,0.96497703, -26.266763, 1.10000, 0.90000, 1.10000, 0.90000
36123,'1089010502  ', 138.0000,1,   1,   1,   1,0.95981568, -27.233844, 1.10000, 0.90000, 1.10000, 0.90000
36124,'1089010612  ',  69.0000,1,   1,   1,   1,0.96226627, -26.169711, 1.10000, 0.90000, 1.10000, 0.90000
36125,'1089010621  ', 138.0000,1,   1,   1,   1,0.95968205, -27.113583, 1.10000, 0.90000, 1.10000, 0.90000
36126,'1089010622  ', 138.0000,1,   1,   1,   1,0.95948571, -27.064413, 1.10000, 0.90000, 1.10000, 0.90000
36127,'1089010623  ',  69.0000,1,   1,   1,   1,0.96086943, -26.697212, 1.10000, 0.90000, 1.10000, 0.90000
36128,'1089010624  ', 138.0000,1,   1,   1,   1,0.96942431, -25.372681, 1.10000, 0.90000, 1.10000, 0.90000
36129,'1089010701  ', 138.0000,1,   1,   1,   1,0.95497286, -28.735733, 1.10000, 0.90000, 1.10000, 0.90000
36130,'1089010702  ', 138.0000,1,   1,   1,   1,0.95814103, -28.130984, 1.10000, 0.90000, 1.10000, 0.90000
36131,'1089010800  ',  69.0000,1,   1,   1,   1,0.94772273, -29.116526, 1.10000, 0.90000, 1.10000, 0.90000
36132,'1089010901  ',  69.0000,1,   1,   1,   1,0.94613373, -29.145165, 1.10000, 0.90000, 1.10000, 0.90000
36133,'1089010902  ',  69.0000,1,   1,   1,   1,0.94367260, -29.389262, 1.10000, 0.90000, 1.10000, 0.90000
36134,'1089011011  ', 138.0000,1,   1,   1,   1,0.97058743, -25.098992, 1.10000, 0.90000, 1.10000, 0.90000
36135,'1089011012  ',  69.0000,1,   1,   1,   1,0.96209294, -26.475731, 1.10000, 0.90000, 1.10000, 0.90000
36136,'1089011013  ',  69.0000,1,   1,   1,   1,0.96132863, -26.373187, 1.10000, 0.90000, 1.10000, 0.90000
36137,'1089011014  ', 138.0000,1,   1,   1,   1,0.97207844, -24.885827, 1.10000, 0.90000, 1.10000, 0.90000
36138,'1089011021  ', 138.0000,1,   1,   1,   1,0.97456235, -24.490656, 1.10000, 0.90000, 1.10000, 0.90000
36139,'1089011022  ', 138.0000,1,   1,   1,   1,0.97251469, -24.709319, 1.10000, 0.90000, 1.10000, 0.90000
36140,'1089011100  ', 500.0000,1,   1,   1,   1,0.99762666, -19.994187, 1.10000, 0.90000, 1.10000, 0.90000
36141,'1089011200  ', 138.0000,1,   1,   1,   1,0.96283132, -25.688056, 1.10000, 0.90000, 1.10000, 0.90000
36142,'1089011300  ', 138.0000,1,   1,   1,   1,0.96627629, -26.726959, 1.10000, 0.90000, 1.10000, 0.90000
36143,'1089011400  ', 138.0000,1,   1,   1,   1,0.96930200, -26.998237, 1.10000, 0.90000, 1.10000, 0.90000
36144,'1091972900  ', 138.0000,1,   1,   1,   1,1.00048411, -26.574244, 1.10000, 0.90000, 1.10000, 0.90000
36145,'1091973000  ', 138.0000,1,   1,   1,   1,0.99414051, -30.469464, 1.10000, 0.90000, 1.10000, 0.90000
36146,'1091973100  ',  69.0000,1,   1,   1,   1,0.97754282, -31.717001, 1.10000, 0.90000, 1.10000, 0.90000
36147,'1091973200  ', 138.0000,1,   1,   1,   1,0.99545395, -34.442977, 1.10000, 0.90000, 1.10000, 0.90000
36148,'1091973300  ', 138.0000,1,   1,   1,   1,1.00991285, -35.689361, 1.10000, 0.90000, 1.10000, 0.90000
36149,'1091973400  ', 138.0000,1,   1,   1,   1,1.00922883, -30.319312, 1.10000, 0.90000, 1.10000, 0.90000
36150,'1093964000  ', 230.0000,1,   1,   1,   1,1.00759113, -21.395639, 1.10000, 0.90000, 1.10000, 0.90000
36151,'1093964100  ', 230.0000,1,   1,   1,   1,1.00846446, -21.369449, 1.10000, 0.90000, 1.10000, 0.90000
36152,'1093964200  ', 138.0000,1,   1,   1,   1,0.99966055, -22.786848, 1.10000, 0.90000, 1.10000, 0.90000
36153,'1093964300  ', 230.0000,1,   1,   1,   1,1.00946128, -21.298948, 1.10000, 0.90000, 1.10000, 0.90000
36154,'1093964400  ', 230.0000,1,   1,   1,   1,1.01088214, -21.172777, 1.10000, 0.90000, 1.10000, 0.90000
36155,'1093964500  ', 138.0000,1,   1,   1,   1,1.00264537, -21.823045, 1.10000, 0.90000, 1.10000, 0.90000
36156,'1093964600  ', 500.0000,1,   1,   1,   1,1.01839685, -19.962812, 1.10000, 0.90000, 1.10000, 0.90000
36157,'1093964700  ', 138.0000,1,   1,   1,   1,1.00647414, -21.540255, 1.10000, 0.90000, 1.10000, 0.90000
36158,'1095030100  ', 138.0000,1,   1,   1,   1,0.96434850, -28.781656, 1.10000, 0.90000, 1.10000, 0.90000
36159,'1095030201  ', 138.0000,1,   1,   1,   1,0.96966088, -27.849067, 1.10000, 0.90000, 1.10000, 0.90000
36160,'1095030202  ', 138.0000,1,   1,   1,   1,0.97287571, -27.180852, 1.10000, 0.90000, 1.10000, 0.90000
36161,'1095030300  ',  69.0000,1,   1,   1,   1,0.96175259, -28.177606, 1.10000, 0.90000, 1.10000, 0.90000
36162,'1095030401  ', 138.0000,1,   1,   1,   1,0.96824926, -27.338437, 1.10000, 0.90000, 1.10000, 0.90000
36163,'1095030402  ',  69.0000,1,   1,   1,   1,0.96168274, -28.297800, 1.10000, 0.90000, 1.10000, 0.90000
36164,'1095030500  ', 138.0000,1,   1,   1,   1,0.97067946, -27.273260, 1.10000, 0.90000, 1.10000, 0.90000
36165,'1095030600  ',  69.0000,1,   1,   1,   1,0.95416731, -30.213454, 1.10000, 0.90000, 1.10000, 0.90000
36166,'1095030701  ', 138.0000,1,   1,   1,   1,0.95497346, -30.439343, 1.10000, 0.90000, 1.10000, 0.90000
36167,'1095030702  ', 138.0000,1,   1,   1,   1,0.95430195, -30.502044, 1.10000, 0.90000, 1.10000, 0.90000
36168,'1095030801  ',  69.0000,1,   1,   1,   1,0.95053715, -31.043811, 1.10000, 0.90000, 1.10000, 0.90000
36169,'1095030802  ', 138.0000,1,   1,   1,   1,0.95823377, -30.056702, 1.10000, 0.90000, 1.10000, 0.90000
36170,'1095030902  ', 138.0000,1,   1,   1,   1,0.95994747, -29.879069, 1.10000, 0.90000, 1.10000, 0.90000
36171,'1095030903  ', 138.0000,1,   1,   1,   1,0.95989823, -29.703359, 1.10000, 0.90000, 1.10000, 0.90000
36172,'1095030904  ', 138.0000,1,   1,   1,   1,0.95849484, -29.871409, 1.10000, 0.90000, 1.10000, 0.90000
36173,'1095031000  ', 138.0000,1,   1,   1,   1,0.95763505, -29.758670, 1.10000, 0.90000, 1.10000, 0.90000
36174,'1095031100  ', 138.0000,1,   1,   1,   1,0.96224856, -29.793890, 1.10000, 0.90000, 1.10000, 0.90000
36175,'1095031200  ',  69.0000,1,   1,   1,   1,0.94567984, -32.161093, 1.10000, 0.90000, 1.10000, 0.90000
36176,'1097000200  ', 138.0000,1,   1,   1,   1,0.98486102, -52.507189, 1.10000, 0.90000, 1.10000, 0.90000
36177,'1097000401  ', 138.0000,1,   1,   1,   1,0.98491389, -52.510679, 1.10000, 0.90000, 1.10000, 0.90000
36178,'1097000402  ', 138.0000,1,   1,   1,   1,0.98542368, -52.460149, 1.10000, 0.90000, 1.10000, 0.90000
36179,'1097000500  ',  69.0000,1,   1,   1,   1,0.97968984, -53.169208, 1.10000, 0.90000, 1.10000, 0.90000
36180,'1097000600  ',  69.0000,1,   1,   1,   1,0.97912705, -53.190013, 1.10000, 0.90000, 1.10000, 0.90000
36181,'1097000701  ',  69.0000,1,   1,   1,   1,0.98029095, -53.121260, 1.10000, 0.90000, 1.10000, 0.90000
36182,'1097000702  ', 138.0000,1,   1,   1,   1,0.98516023, -52.506174, 1.10000, 0.90000, 1.10000, 0.90000
36183,'1097000800  ',  69.0000,1,   1,   1,   1,0.97943348, -53.184228, 1.10000, 0.90000, 1.10000, 0.90000
36184,'1097000901  ', 138.0000,1,   1,   1,   1,0.98401845, -52.584438, 1.10000, 0.90000, 1.10000, 0.90000
36185,'1097000902  ',  69.0000,1,   1,   1,   1,0.97739136, -53.218648, 1.10000, 0.90000, 1.10000, 0.90000
36186,'1097000903  ',  69.0000,1,   1,   1,   1,0.97703576, -53.224959, 1.10000, 0.90000, 1.10000, 0.90000
36187,'1097001001  ',  69.0000,1,   1,   1,   1,0.97611970, -53.239330, 1.10000, 0.90000, 1.10000, 0.90000
36188,'1097001002  ',  69.0000,1,   1,   1,   1,0.97651392, -53.222921, 1.10000, 0.90000, 1.10000, 0.90000
36189,'1097001100  ',  69.0000,1,   1,   1,   1,0.97652131, -53.223529, 1.10000, 0.90000, 1.10000, 0.90000
36190,'1097001200  ', 230.0000,1,   1,   1,   1,0.99869657, -50.033243, 1.10000, 0.90000, 1.10000, 0.90000
36191,'1097001302  ', 138.0000,1,   1,   1,   1,0.98558110, -52.458407, 1.10000, 0.90000, 1.10000, 0.90000
36192,'1097001400  ',  69.0000,1,   1,   1,   1,0.97702879, -53.199961, 1.10000, 0.90000, 1.10000, 0.90000
36193,'1097001501  ',  69.0000,1,   1,   1,   1,0.97831631, -53.048918, 1.10000, 0.90000, 1.10000, 0.90000
36194,'1097001502  ',  69.0000,1,   1,   1,   1,0.97761375, -53.119150, 1.10000, 0.90000, 1.10000, 0.90000
36195,'1097001800  ',  69.0000,1,   1,   1,   1,0.97481006, -53.519566, 1.10000, 0.90000, 1.10000, 0.90000
36196,'1097001901  ',  69.0000,1,   1,   1,   1,0.97554946, -53.512961, 1.10000, 0.90000, 1.10000, 0.90000
36197,'1097001902  ', 138.0000,1,   1,   1,   1,0.98433137, -52.622854, 1.10000, 0.90000, 1.10000, 0.90000
36198,'1097002000  ', 138.0000,1,   1,   1,   1,0.98330361, -52.680228, 1.10000, 0.90000, 1.10000, 0.90000
36199,'1097002100  ', 138.0000,1,   1,   1,   1,0.98275036, -52.706230, 1.10000, 0.90000, 1.10000, 0.90000
36200,'1097002200  ', 138.0000,1,   1,   1,   1,0.98272544, -52.704496, 1.10000, 0.90000, 1.10000, 0.90000
36201,'1097002301  ',  69.0000,1,   1,   1,   1,0.98059022, -52.893166, 1.10000, 0.90000, 1.10000, 0.90000
36202,'1097002302  ',  69.0000,1,   1,   1,   1,0.97925150, -52.971443, 1.10000, 0.90000, 1.10000, 0.90000
36203,'1097002400  ',  69.0000,1,   1,   1,   1,0.97370732, -53.977414, 1.10000, 0.90000, 1.10000, 0.90000
36204,'1097002501  ', 138.0000,1,   1,   1,   1,0.98285276, -52.684398, 1.10000, 0.90000, 1.10000, 0.90000
36205,'1097002502  ', 138.0000,1,   1,   1,   1,0.98335820, -52.641193, 1.10000, 0.90000, 1.10000, 0.90000
36206,'1097002600  ', 138.0000,1,   1,   1,   1,0.98462909, -52.560269, 1.10000, 0.90000, 1.10000, 0.90000
36207,'1097002700  ', 138.0000,1,   1,   1,   1,0.98437399, -52.583936, 1.10000, 0.90000, 1.10000, 0.90000
36208,'1097002800  ', 138.0000,1,   1,   1,   1,0.98442364, -52.586456, 1.10000, 0.90000, 1.10000, 0.90000
36209,'1097002900  ', 138.0000,1,   1,   1,   1,0.98475856, -52.572154, 1.10000, 0.90000, 1.10000, 0.90000
36210,'1097003000  ',  69.0000,1,   1,   1,   1,0.97510260, -53.656382, 1.10000, 0.90000, 1.10000, 0.90000
36211,'1097003100  ', 138.0000,1,   1,   1,   1,0.98558187, -52.520825, 1.10000, 0.90000, 1.10000, 0.90000
36212,'1097003202  ',  69.0000,1,   1,   1,   1,0.97448206, -53.663902, 1.10000, 0.90000, 1.10000, 0.90000
36213,'1097003203  ',  69.0000,1,   1,   1,   1,0.97707170, -53.337282, 1.10000, 0.90000, 1.10000, 0.90000
36214,'1097003204  ', 138.0000,1,   1,   1,   1,0.98451573, -52.585538, 1.10000, 0.90000, 1.10000, 0.90000
36215,'1097003205  ', 138.0000,1,   1,   1,   1,0.98477757, -52.571242, 1.10000, 0.90000, 1.10000, 0.90000
36216,'1097003301  ', 138.0000,1,   1,   1,   1,0.98433024, -52.593679, 1.10000, 0.90000, 1.10000, 0.90000
36217,'1097003302  ', 138.0000,1,   1,   1,   1,0.98421955, -52.595861, 1.10000, 0.90000, 1.10000, 0.90000
36218,'1097003402  ', 138.0000,1,   1,   1,   1,0.98416686, -52.527338, 1.10000, 0.90000, 1.10000, 0.90000
36219,'1097003404  ',  69.0000,1,   1,   1,   1,0.97532374, -53.328597, 1.10000, 0.90000, 1.10000, 0.90000
36220,'1097003405  ', 138.0000,1,   1,   1,   1,0.98373693, -52.593802, 1.10000, 0.90000, 1.10000, 0.90000
36221,'1097003406  ', 138.0000,1,   1,   1,   1,0.98402959, -52.563377, 1.10000, 0.90000, 1.10000, 0.90000
36222,'1097003407  ', 138.0000,1,   1,   1,   1,0.98357898, -52.525780, 1.10000, 0.90000, 1.10000, 0.90000
36223,'1097003408  ', 138.0000,1,   1,   1,   1,0.98380536, -52.576160, 1.10000, 0.90000, 1.10000, 0.90000
36224,'1097003501  ', 138.0000,1,   1,   1,   1,0.98409539, -52.580541, 1.10000, 0.90000, 1.10000, 0.90000
36225,'1097003502  ', 138.0000,1,   1,   1,   1,0.98423707, -52.580002, 1.10000, 0.90000, 1.10000, 0.90000
36226,'1097003602  ',  69.0000,1,   1,   1,   1,0.97698128, -53.307154, 1.10000, 0.90000, 1.10000, 0.90000
36227,'1097003605  ', 138.0000,1,   1,   1,   1,0.98393279, -52.592108, 1.10000, 0.90000, 1.10000, 0.90000
36228,'1097003606  ',  69.0000,1,   1,   1,   1,0.97785962, -53.292551, 1.10000, 0.90000, 1.10000, 0.90000
36229,'1097003607  ', 138.0000,1,   1,   1,   1,0.98444694, -52.567834, 1.10000, 0.90000, 1.10000, 0.90000
36230,'1097003608  ', 138.0000,1,   1,   1,   1,0.98381114, -52.594079, 1.10000, 0.90000, 1.10000, 0.90000
36231,'1097003703  ', 138.0000,1,   1,   1,   1,0.98525125, -52.530012, 1.10000, 0.90000, 1.10000, 0.90000
36232,'1097003704  ', 138.0000,1,   1,   1,   1,0.98482782, -52.554211, 1.10000, 0.90000, 1.10000, 0.90000
36233,'1097003705  ', 138.0000,1,   1,   1,   1,0.98628873, -52.462003, 1.10000, 0.90000, 1.10000, 0.90000
36234,'1097003706  ',  69.0000,1,   1,   1,   1,0.97730547, -53.329151, 1.10000, 0.90000, 1.10000, 0.90000
36235,'1097003707  ',  69.0000,1,   1,   1,   1,0.97686541, -53.334977, 1.10000, 0.90000, 1.10000, 0.90000
36236,'1097003708  ', 138.0000,1,   1,   1,   1,0.98739320, -52.397342, 1.10000, 0.90000, 1.10000, 0.90000
36237,'1097003709  ', 138.0000,1,   1,   1,   1,0.98860061, -52.323607, 1.10000, 0.90000, 1.10000, 0.90000
36238,'1097003710  ', 138.0000,1,   1,   1,   1,0.98722506, -52.412847, 1.10000, 0.90000, 1.10000, 0.90000
36239,'1097003800  ', 500.0000,1,   1,   1,   1,1.01511645, -46.717039, 1.10000, 0.90000, 1.10000, 0.90000
36240,'1097003901  ',  69.0000,1,   1,   1,   1,0.97871596, -53.324127, 1.10000, 0.90000, 1.10000, 0.90000
36241,'1097003902  ', 138.0000,1,   1,   1,   1,0.98486787, -52.535558, 1.10000, 0.90000, 1.10000, 0.90000
36242,'1097004000  ',  69.0000,1,   1,   1,   1,0.98210353, -52.986012, 1.10000, 0.90000, 1.10000, 0.90000
36243,'1097004100  ',  69.0000,1,   1,   1,   1,0.98182064, -53.008736, 1.10000, 0.90000, 1.10000, 0.90000
36244,'1097004800  ',  69.0000,1,   1,   1,   1,0.98241061, -52.931623, 1.10000, 0.90000, 1.10000, 0.90000
36245,'1097004900  ', 138.0000,1,   1,   1,   1,0.98491848, -52.395027, 1.10000, 0.90000, 1.10000, 0.90000
36246,'1097005000  ', 138.0000,1,   1,   1,   1,0.98595560, -52.244773, 1.10000, 0.90000, 1.10000, 0.90000
36247,'1097005100  ',  69.0000,1,   1,   1,   1,0.98285317, -52.674275, 1.10000, 0.90000, 1.10000, 0.90000
36248,'1097005200  ', 138.0000,1,   1,   1,   1,0.98712730, -52.168592, 1.10000, 0.90000, 1.10000, 0.90000
36249,'1097005300  ', 138.0000,1,   1,   1,   1,0.98761243, -52.017829, 1.10000, 0.90000, 1.10000, 0.90000
36250,'1097005400  ', 230.0000,1,   1,   1,   1,0.99779439, -49.482764, 1.10000, 0.90000, 1.10000, 0.90000
36251,'1097005500  ',  69.0000,1,   1,   1,   1,0.98858243, -51.067111, 1.10000, 0.90000, 1.10000, 0.90000
36252,'1097005600  ',  69.0000,1,   1,   1,   1,0.98861474, -50.971004, 1.10000, 0.90000, 1.10000, 0.90000
36253,'1097005700  ', 500.0000,1,   1,   1,   1,1.01811206, -45.740179, 1.10000, 0.90000, 1.10000, 0.90000
36254,'1097005800  ', 500.0000,1,   1,   1,   1,1.01909494, -44.982383, 1.10000, 0.90000, 1.10000, 0.90000
36255,'1097005900  ', 138.0000,1,   1,   1,   1,1.00184202, -48.617676, 1.10000, 0.90000, 1.10000, 0.90000
36256,'1097006000  ', 230.0000,1,   1,   1,   1,1.00671387, -47.168340, 1.10000, 0.90000, 1.10000, 0.90000
36257,'1097006102  ', 138.0000,1,   1,   1,   1,0.98427564, -52.391441, 1.10000, 0.90000, 1.10000, 0.90000
36258,'1097006103  ',  69.0000,1,   1,   1,   1,0.96824998, -53.883386, 1.10000, 0.90000, 1.10000, 0.90000
36259,'1097006104  ', 138.0000,1,   1,   1,   1,0.98533660, -52.299066, 1.10000, 0.90000, 1.10000, 0.90000
36260,'1097006105  ', 138.0000,1,   1,   1,   1,0.98550820, -52.185097, 1.10000, 0.90000, 1.10000, 0.90000
36261,'1097006200  ', 138.0000,1,   1,   1,   1,0.98731846, -52.259382, 1.10000, 0.90000, 1.10000, 0.90000
36262,'1097006301  ', 138.0000,1,   1,   1,   1,0.98579067, -52.535267, 1.10000, 0.90000, 1.10000, 0.90000
36263,'1097006302  ',  69.0000,1,   1,   1,   1,0.96566129, -54.558574, 1.10000, 0.90000, 1.10000, 0.90000
36264,'1097006402  ', 138.0000,1,   1,   1,   1,0.98399168, -52.581095, 1.10000, 0.90000, 1.10000, 0.90000
36265,'1097006403  ',  69.0000,1,   1,   1,   1,0.97719324, -53.314213, 1.10000, 0.90000, 1.10000, 0.90000
36266,'1097006404  ', 230.0000,1,   1,   1,   1,0.99355334, -51.739298, 1.10000, 0.90000, 1.10000, 0.90000
36267,'1097006405  ', 230.0000,1,   1,   1,   1,0.99276465, -51.798932, 1.10000, 0.90000, 1.10000, 0.90000
36268,'1097006406  ',  69.0000,1,   1,   1,   1,0.97825563, -53.248780, 1.10000, 0.90000, 1.10000, 0.90000
36269,'1097006407  ', 138.0000,1,   1,   1,   1,0.99039906, -52.263836, 1.10000, 0.90000, 1.10000, 0.90000
36270,'1097006501  ', 138.0000,1,   1,   1,   1,0.99898988, -51.518662, 1.10000, 0.90000, 1.10000, 0.90000
36271,'1097006502  ', 230.0000,1,   1,   1,   1,1.00279999, -51.009878, 1.10000, 0.90000, 1.10000, 0.90000
36272,'1097006600  ', 138.0000,1,   1,   1,   1,1.00266695, -51.529590, 1.10000, 0.90000, 1.10000, 0.90000
36273,'1097006701  ', 138.0000,1,   1,   1,   1,1.00242198, -51.497570, 1.10000, 0.90000, 1.10000, 0.90000
36274,'1097006702  ', 138.0000,1,   1,   1,   1,1.00402915, -51.257216, 1.10000, 0.90000, 1.10000, 0.90000
36275,'1097006801  ',  69.0000,1,   1,   1,   1,0.97923493, -53.200251, 1.10000, 0.90000, 1.10000, 0.90000
36276,'1097006802  ', 138.0000,1,   1,   1,   1,0.99197739, -52.058640, 1.10000, 0.90000, 1.10000, 0.90000
36277,'1097006901  ', 138.0000,1,   1,   1,   1,0.99914581, -51.502632, 1.10000, 0.90000, 1.10000, 0.90000
36278,'1097006902  ',  69.0000,1,   1,   1,   1,0.97833371, -53.522011, 1.10000, 0.90000, 1.10000, 0.90000
36279,'1097007000  ', 230.0000,1,   1,   1,   1,1.00217927, -50.694047, 1.10000, 0.90000, 1.10000, 0.90000
36280,'1097007101  ', 138.0000,1,   1,   1,   1,0.99984592, -51.443274, 1.10000, 0.90000, 1.10000, 0.90000
36281,'1097007102  ', 500.0000,1,   1,   1,   1,1.01512122, -48.341094, 1.10000, 0.90000, 1.10000, 0.90000
36282,'1097007103  ', 138.0000,1,   1,   1,   1,1.00888634, -50.788225, 1.10000, 0.90000, 1.10000, 0.90000
36283,'1097007201  ',  69.0000,1,   1,   1,   1,0.98902619, -52.552510, 1.10000, 0.90000, 1.10000, 0.90000
36284,'1097007202  ',  69.0000,1,   1,   1,   1,0.96867454, -55.192460, 1.10000, 0.90000, 1.10000, 0.90000
36285,'1097007300  ', 138.0000,1,   1,   1,   1,1.00037503, -51.710064, 1.10000, 0.90000, 1.10000, 0.90000
36286,'1097007400  ', 230.0000,1,   1,   1,   1,0.99968255, -50.909812, 1.10000, 0.90000, 1.10000, 0.90000
36287,'1097007500  ', 138.0000,1,   1,   1,   1,0.98644066, -52.369663, 1.10000, 0.90000, 1.10000, 0.90000
36288,'1097007600  ', 138.0000,1,   1,   1,   1,0.98675436, -52.347775, 1.10000, 0.90000, 1.10000, 0.90000
36289,'1097007700  ', 138.0000,1,   1,   1,   1,0.98583579, -52.438593, 1.10000, 0.90000, 1.10000, 0.90000
36290,'1097990000  ',  69.0000,1,   1,   1,   1,0.96090323, -55.388613, 1.10000, 0.90000, 1.10000, 0.90000
36291,'1099075600  ', 138.0000,1,   1,   1,   1,1.00578976, -39.379620, 1.10000, 0.90000, 1.10000, 0.90000
36292,'1099075700  ', 138.0000,1,   1,   1,   1,1.01119232, -40.959009, 1.10000, 0.90000, 1.10000, 0.90000
36293,'1099075800  ', 138.0000,1,   1,   1,   1,1.01015198, -41.197519, 1.10000, 0.90000, 1.10000, 0.90000
36294,'1099075900  ',  69.0000,1,   1,   1,   1,1.00562096, -42.024559, 1.10000, 0.90000, 1.10000, 0.90000
36295,'1099076000  ', 138.0000,1,   1,   1,   1,1.01056206, -42.140157, 1.10000, 0.90000, 1.10000, 0.90000
36296,'1099076100  ', 138.0000,1,   1,   1,   1,1.01285768, -42.076861, 1.10000, 0.90000, 1.10000, 0.90000
36297,'1099076200  ',  69.0000,1,   1,   1,   1,1.00671792, -44.871512, 1.10000, 0.90000, 1.10000, 0.90000
36298,'1101000100  ', 138.0000,1,   1,   1,   1,0.97830111, -28.904186, 1.10000, 0.90000, 1.10000, 0.90000
36299,'1101000200  ',  69.0000,1,   1,   1,   1,0.96932441, -29.697082, 1.10000, 0.90000, 1.10000, 0.90000
36300,'1101000300  ', 138.0000,1,   1,   1,   1,0.98358667, -28.001469, 1.10000, 0.90000, 1.10000, 0.90000
36301,'1101000400  ', 138.0000,1,   1,   1,   1,0.97766030, -28.832892, 1.10000, 0.90000, 1.10000, 0.90000
36302,'1101000500  ',  69.0000,1,   1,   1,   1,0.96688974, -29.889000, 1.10000, 0.90000, 1.10000, 0.90000
36303,'1101000600  ', 138.0000,1,   1,   1,   1,0.96373242, -30.404088, 1.10000, 0.90000, 1.10000, 0.90000
36304,'1101000700  ',  69.0000,1,   1,   1,   1,0.96883327, -30.158024, 1.10000, 0.90000, 1.10000, 0.90000
36305,'1101000900  ',  69.0000,1,   1,   1,   1,0.96945995, -30.082083, 1.10000, 0.90000, 1.10000, 0.90000
36306,'1101001000  ', 138.0000,1,   1,   1,   1,0.98046446, -28.881062, 1.10000, 0.90000, 1.10000, 0.90000
36307,'1101001100  ',  69.0000,1,   1,   1,   1,0.97017407, -30.094968, 1.10000, 0.90000, 1.10000, 0.90000
36308,'1101001200  ',  69.0000,1,   1,   1,   1,0.96921623, -30.155032, 1.10000, 0.90000, 1.10000, 0.90000
36309,'1101001300  ',  69.0000,1,   1,   1,   1,0.96855384, -30.186892, 1.10000, 0.90000, 1.10000, 0.90000
36310,'1101001400  ',  69.0000,1,   1,   1,   1,0.96733522, -30.241100, 1.10000, 0.90000, 1.10000, 0.90000
36311,'1101001500  ',  69.0000,1,   1,   1,   1,0.96686500, -30.238856, 1.10000, 0.90000, 1.10000, 0.90000
36312,'1101001600  ', 138.0000,1,   1,   1,   1,0.96326089, -30.435955, 1.10000, 0.90000, 1.10000, 0.90000
36313,'1101001700  ', 138.0000,1,   1,   1,   1,0.96303642, -30.451476, 1.10000, 0.90000, 1.10000, 0.90000
36314,'1101001800  ', 138.0000,1,   1,   1,   1,0.97750938, -28.773077, 1.10000, 0.90000, 1.10000, 0.90000
36315,'1101001900  ', 138.0000,1,   1,   1,   1,0.97765940, -28.712708, 1.10000, 0.90000, 1.10000, 0.90000
36316,'1101002000  ', 138.0000,1,   1,   1,   1,0.97338355, -29.769181, 1.10000, 0.90000, 1.10000, 0.90000
36317,'1101002100  ', 138.0000,1,   1,   1,   1,0.97441179, -29.698042, 1.10000, 0.90000, 1.10000, 0.90000
36318,'1101002201  ', 138.0000,1,   1,   1,   1,0.97544283, -29.616732, 1.10000, 0.90000, 1.10000, 0.90000
36319,'1101002202  ',  69.0000,1,   1,   1,   1,0.96920520, -30.155620, 1.10000, 0.90000, 1.10000, 0.90000
36320,'1101002300  ', 138.0000,1,   1,   1,   1,0.97742492, -29.400283, 1.10000, 0.90000, 1.10000, 0.90000
36321,'1101002400  ', 138.0000,1,   1,   1,   1,0.97941524, -29.180498, 1.10000, 0.90000, 1.10000, 0.90000
36322,'1101002500  ',  69.0000,1,   1,   1,   1,0.97047037, -29.329433, 1.10000, 0.90000, 1.10000, 0.90000
36323,'1101002600  ', 138.0000,1,   1,   1,   1,0.97800529, -28.610947, 1.10000, 0.90000, 1.10000, 0.90000
36324,'1101002700  ',  69.0000,1,   1,   1,   1,0.95859665, -31.074205, 1.10000, 0.90000, 1.10000, 0.90000
36325,'1101002800  ', 138.0000,1,   1,   1,   1,0.97249418, -29.825274, 1.10000, 0.90000, 1.10000, 0.90000
36326,'1101002900  ', 138.0000,1,   1,   1,   1,0.97189856, -30.158420, 1.10000, 0.90000, 1.10000, 0.90000
36327,'1101003000  ', 230.0000,1,   1,   1,   1,0.99903208, -26.509668, 1.10000, 0.90000, 1.10000, 0.90000
36328,'1101003100  ', 138.0000,1,   1,   1,   1,0.97397923, -29.822764, 1.10000, 0.90000, 1.10000, 0.90000
36329,'1101003200  ', 138.0000,1,   1,   1,   1,0.97263426, -30.026191, 1.10000, 0.90000, 1.10000, 0.90000
36330,'1101003301  ',  69.0000,1,   1,   1,   1,0.96566343, -30.464655, 1.10000, 0.90000, 1.10000, 0.90000
36331,'1101003302  ',  69.0000,1,   1,   1,   1,0.95747113, -31.247139, 1.10000, 0.90000, 1.10000, 0.90000
36332,'1101005101  ',  69.0000,1,   1,   1,   1,0.97539335, -28.995393, 1.10000, 0.90000, 1.10000, 0.90000
36333,'1101005102  ',  69.0000,1,   1,   1,   1,0.97080201, -29.354271, 1.10000, 0.90000, 1.10000, 0.90000
36334,'1101005301  ',  69.0000,1,   1,   1,   1,0.96817422, -29.441547, 1.10000, 0.90000, 1.10000, 0.90000
36335,'1101005302  ', 138.0000,1,   1,   1,   1,0.97849405, -28.501068, 1.10000, 0.90000, 1.10000, 0.90000
36336,'1101005402  ', 138.0000,1,   1,   1,   1,0.98107994, -28.171646, 1.10000, 0.90000, 1.10000, 0.90000
36337,'1101005403  ',  69.0000,1,   1,   1,   1,0.95954645, -31.165351, 1.10000, 0.90000, 1.10000, 0.90000
36338,'1101005406  ', 138.0000,1,   1,   1,   1,0.96808726, -30.616354, 1.10000, 0.90000, 1.10000, 0.90000
36339,'1101005407  ',  69.0000,1,   1,   1,   1,0.95849895, -31.404599, 1.10000, 0.90000, 1.10000, 0.90000
36340,'1101005408  ', 138.0000,1,   1,   1,   1,0.98632592, -27.560419, 1.10000, 0.90000, 1.10000, 0.90000
36341,'1101005409  ',  69.0000,1,   1,   1,   1,0.95804697, -31.241231, 1.10000, 0.90000, 1.10000, 0.90000
36342,'1101005410  ',  69.0000,1,   1,   1,   1,0.95722836, -31.269077, 1.10000, 0.90000, 1.10000, 0.90000
36343,'1101005501  ', 138.0000,1,   1,   1,   1,0.96888912, -30.679530, 1.10000, 0.90000, 1.10000, 0.90000
36344,'1101005502  ',  69.0000,1,   1,   1,   1,0.95092434, -32.006871, 1.10000, 0.90000, 1.10000, 0.90000
36345,'1101005503  ',  69.0000,1,   1,   1,   1,0.95413232, -31.922054, 1.10000, 0.90000, 1.10000, 0.90000
36346,'1101005504  ',  69.0000,1,   1,   1,   1,0.95149153, -31.989652, 1.10000, 0.90000, 1.10000, 0.90000
36347,'1101005603  ', 138.0000,1,   1,   1,   1,0.97114950, -30.312567, 1.10000, 0.90000, 1.10000, 0.90000
36348,'1101005604  ',  69.0000,1,   1,   1,   1,0.95131618, -31.599170, 1.10000, 0.90000, 1.10000, 0.90000
36349,'1101005605  ',  69.0000,1,   1,   1,   1,0.95726246, -31.357334, 1.10000, 0.90000, 1.10000, 0.90000
36350,'1101005606  ',  69.0000,1,   1,   1,   1,0.95695019, -31.325782, 1.10000, 0.90000, 1.10000, 0.90000
36351,'1101005607  ',  69.0000,1,   1,   1,   1,0.95693368, -31.559145, 1.10000, 0.90000, 1.10000, 0.90000
36352,'1101005608  ',  69.0000,1,   1,   1,   1,0.95649284, -31.529249, 1.10000, 0.90000, 1.10000, 0.90000
36353,'1101005609  ',  69.0000,1,   1,   1,   1,0.95845228, -31.372428, 1.10000, 0.90000, 1.10000, 0.90000
36354,'1101005610  ',  69.0000,1,   1,   1,   1,0.96227080, -31.111351, 1.10000, 0.90000, 1.10000, 0.90000
36355,'1101005611  ',  69.0000,1,   1,   1,   1,0.95767528, -31.457502, 1.10000, 0.90000, 1.10000, 0.90000
36356,'1101005612  ',  69.0000,1,   1,   1,   1,0.95711893, -31.517211, 1.10000, 0.90000, 1.10000, 0.90000
36357,'1101005700  ',  69.0000,1,   1,   1,   1,0.94943607, -43.752249, 1.10000, 0.90000, 1.10000, 0.90000
36358,'1101005800  ',  69.0000,1,   1,   1,   1,0.95377064, -43.631409, 1.10000, 0.90000, 1.10000, 0.90000
36359,'1101005901  ', 230.0000,1,   1,   1,   1,0.99125433, -29.669331, 1.10000, 0.90000, 1.10000, 0.90000
36360,'1101005902  ',  69.0000,1,   1,   1,   1,0.97161210, -30.205829, 1.10000, 0.90000, 1.10000, 0.90000
36361,'1101006000  ', 230.0000,1,   1,   1,   1,1.00658560, -25.061287, 1.10000, 0.90000, 1.10000, 0.90000
36362,'1101006100  ', 138.0000,1,   1,   1,   1,0.98217160, -29.131047, 1.10000, 0.90000, 1.10000, 0.90000
36363,'1103000100  ', 230.0000,1,   1,   1,   1,1.01331329, -18.944653, 1.10000, 0.90000, 1.10000, 0.90000
36364,'1103000200  ',  69.0000,1,   1,   1,   1,0.99864036, -21.022270, 1.10000, 0.90000, 1.10000, 0.90000
36365,'1103000300  ', 138.0000,1,   1,   1,   1,0.99516261, -21.573451, 1.10000, 0.90000, 1.10000, 0.90000
36366,'1103000400  ', 138.0000,1,   1,   1,   1,1.00543487, -19.963031, 1.10000, 0.90000, 1.10000, 0.90000
36367,'1103000600  ', 138.0000,1,   1,   1,   1,1.01028371, -19.300930, 1.10000, 0.90000, 1.10000, 0.90000
36368,'1103000700  ',  69.0000,1,   1,   1,   1,0.99201071, -21.777911, 1.10000, 0.90000, 1.10000, 0.90000
36369,'1103000800  ',  69.0000,1,   1,   1,   1,0.98923582, -21.850427, 1.10000, 0.90000, 1.10000, 0.90000
36370,'1103000900  ',  69.0000,1,   1,   1,   1,0.96815103, -24.597463, 1.10000, 0.90000, 1.10000, 0.90000
36371,'1103001000  ',  69.0000,1,   1,   1,   1,0.99057436, -21.837793, 1.10000, 0.90000, 1.10000, 0.90000
36372,'1103005101  ', 500.0000,1,   1,   1,   1,1.01697791, -17.473238, 1.10000, 0.90000, 1.10000, 0.90000
36373,'1103005103  ',  69.0000,1,   1,   1,   1,0.96712190, -25.175813, 1.10000, 0.90000, 1.10000, 0.90000
36374,'1103005105  ',  69.0000,1,   1,   1,   1,0.96844727, -25.152411, 1.10000, 0.90000, 1.10000, 0.90000
36375,'1103005106  ',  69.0000,1,   1,   1,   1,0.98768634, -22.018954, 1.10000, 0.90000, 1.10000, 0.90000
36376,'1103005107  ',  69.0000,1,   1,   1,   1,0.98309690, -22.091747, 1.10000, 0.90000, 1.10000, 0.90000
36377,'1103005108  ',  69.0000,1,   1,   1,   1,0.96598202, -24.621635, 1.10000, 0.90000, 1.10000, 0.90000
36378,'1103005109  ', 138.0000,1,   1,   1,   1,0.99001205, -22.356643, 1.10000, 0.90000, 1.10000, 0.90000
36379,'1103005200  ', 138.0000,1,   1,   1,   1,0.99074948, -22.419170, 1.10000, 0.90000, 1.10000, 0.90000
36380,'1103005301  ', 138.0000,1,   1,   1,   1,0.97982466, -23.384163, 1.10000, 0.90000, 1.10000, 0.90000
36381,'1103005302  ',  69.0000,1,   1,   1,   1,0.96464694, -24.891846, 1.10000, 0.90000, 1.10000, 0.90000
36382,'1103005303  ', 138.0000,1,   1,   1,   1,0.97476542, -23.944210, 1.10000, 0.90000, 1.10000, 0.90000
36383,'1103005304  ', 138.0000,1,   1,   1,   1,0.97314161, -24.137397, 1.10000, 0.90000, 1.10000, 0.90000
36384,'1103005404  ',  69.0000,1,   1,   1,   1,0.96592706, -24.494600, 1.10000, 0.90000, 1.10000, 0.90000
36385,'1103005405  ',  69.0000,1,   1,   1,   1,0.95946085, -24.759345, 1.10000, 0.90000, 1.10000, 0.90000
36386,'1103005500  ', 138.0000,1,   1,   1,   1,0.97202969, -24.416019, 1.10000, 0.90000, 1.10000, 0.90000
36387,'1103005600  ', 138.0000,1,   1,   1,   1,0.96463174, -25.878451, 1.10000, 0.90000, 1.10000, 0.90000
36388,'1103005701  ', 138.0000,1,   1,   1,   1,0.96579784, -25.650217, 1.10000, 0.90000, 1.10000, 0.90000
36389,'1103005702  ', 138.0000,1,   1,   1,   1,0.96705806, -25.422249, 1.10000, 0.90000, 1.10000, 0.90000
36390,'1105686800  ',  69.0000,1,   1,   1,   1,0.98517793, -27.449277, 1.10000, 0.90000, 1.10000, 0.90000
36391,'1105687000  ', 138.0000,1,   1,   1,   1,1.00214207, -25.666314, 1.10000, 0.90000, 1.10000, 0.90000
36392,'1105687100  ', 138.0000,1,   1,   1,   1,1.00646687, -27.907467, 1.10000, 0.90000, 1.10000, 0.90000
36393,'1107050000  ', 138.0000,1,   1,   1,   1,0.98996252, -24.403608, 1.10000, 0.90000, 1.10000, 0.90000
36394,'1107050100  ', 138.0000,1,   1,   1,   1,0.99203545, -24.255414, 1.10000, 0.90000, 1.10000, 0.90000
36395,'1107050200  ', 138.0000,1,   1,   1,   1,0.99680793, -24.024618, 1.10000, 0.90000, 1.10000, 0.90000
36396,'1107050300  ', 138.0000,1,   1,   1,   1,0.99748003, -24.193659, 1.10000, 0.90000, 1.10000, 0.90000
36397,'1107050400  ', 138.0000,1,   1,   1,   1,0.98340213, -25.410592, 1.10000, 0.90000, 1.10000, 0.90000
36398,'1109188600  ',  69.0000,1,   1,   1,   1,0.95937896, -41.107084, 1.10000, 0.90000, 1.10000, 0.90000
36399,'1109188700  ', 138.0000,1,   1,   1,   1,0.97505510, -38.342780, 1.10000, 0.90000, 1.10000, 0.90000
36400,'1109188800  ',  69.0000,1,   1,   1,   1,0.95972085, -43.411023, 1.10000, 0.90000, 1.10000, 0.90000
36401,'1109188900  ', 138.0000,1,   1,   1,   1,0.97654110, -39.897908, 1.10000, 0.90000, 1.10000, 0.90000
36402,'1109189000  ', 138.0000,1,   1,   1,   1,0.97938496, -40.777438, 1.10000, 0.90000, 1.10000, 0.90000
36403,'1109189100  ', 138.0000,1,   1,   1,   1,0.98432708, -40.983058, 1.10000, 0.90000, 1.10000, 0.90000
36404,'1109189200  ', 138.0000,1,   1,   1,   1,0.98469567, -41.126280, 1.10000, 0.90000, 1.10000, 0.90000
36405,'1109189300  ', 138.0000,1,   1,   1,   1,0.98532397, -41.083065, 1.10000, 0.90000, 1.10000, 0.90000
36406,'1111000100  ', 138.0000,1,   1,   1,   1,1.00011945, -25.385645, 1.10000, 0.90000, 1.10000, 0.90000
36407,'1111000200  ',  69.0000,1,   1,   1,   1,0.99093992, -24.967862, 1.10000, 0.90000, 1.10000, 0.90000
36408,'1111000300  ', 138.0000,1,   1,   1,   1,1.01062322, -24.055182, 1.10000, 0.90000, 1.10000, 0.90000
36409,'1111000400  ',  69.0000,1,   1,   1,   1,0.97105652, -27.890533, 1.10000, 0.90000, 1.10000, 0.90000
36410,'1111000500  ',  69.0000,1,   1,   1,   1,0.97883928, -27.706562, 1.10000, 0.90000, 1.10000, 0.90000
36411,'1111000600  ', 138.0000,1,   1,   1,   1,1.01682615, -23.300787, 1.10000, 0.90000, 1.10000, 0.90000
36412,'1113030200  ', 138.0000,1,   1,   1,   1,1.01956177, -26.255886, 1.10000, 0.90000, 1.10000, 0.90000
36413,'1113030300  ', 138.0000,1,   1,   1,   1,1.01954627, -26.241698, 1.10000, 0.90000, 1.10000, 0.90000
36414,'1113030401  ', 230.0000,1,   1,   1,   1,1.01977217, -25.658470, 1.10000, 0.90000, 1.10000, 0.90000
36415,'1113030402  ', 230.0000,1,   1,   1,   1,1.02008021, -25.893338, 1.10000, 0.90000, 1.10000, 0.90000
36416,'1113030500  ', 230.0000,1,   1,   1,   1,1.02009892, -26.116878, 1.10000, 0.90000, 1.10000, 0.90000
36417,'1113030600  ', 500.0000,1,   1,   1,   1,1.02040827, -26.347193, 1.10000, 0.90000, 1.10000, 0.90000
36418,'1113030700  ', 500.0000,1,   1,   1,   1,1.02050948, -26.123365, 1.10000, 0.90000, 1.10000, 0.90000
36419,'1113030800  ', 500.0000,1,   1,   1,   1,1.02035439, -26.610943, 1.10000, 0.90000, 1.10000, 0.90000
36420,'1113030901  ', 230.0000,1,   1,   1,   1,1.01851952, -26.396326, 1.10000, 0.90000, 1.10000, 0.90000
36421,'1113030902  ', 230.0000,1,   1,   1,   1,1.01923978, -28.183381, 1.10000, 0.90000, 1.10000, 0.90000
36422,'1113031000  ', 138.0000,1,   1,   1,   1,1.00470865, -28.549019, 1.10000, 0.90000, 1.10000, 0.90000
36423,'1113031100  ', 138.0000,1,   1,   1,   1,0.99311173, -30.726719, 1.10000, 0.90000, 1.10000, 0.90000
36424,'1113031200  ', 230.0000,1,   1,   1,   1,1.01151443, -31.413778, 1.10000, 0.90000, 1.10000, 0.90000
36425,'1115040103  ', 138.0000,1,   1,   1,   1,0.97169632, -26.132131, 1.10000, 0.90000, 1.10000, 0.90000
36426,'1115040104  ',  69.0000,1,   1,   1,   1,0.97133017, -26.107923, 1.10000, 0.90000, 1.10000, 0.90000
36427,'1115040105  ',  69.0000,1,   1,   1,   1,0.95399296, -28.146274, 1.10000, 0.90000, 1.10000, 0.90000
36428,'1115040106  ',  69.0000,1,   1,   1,   1,0.95591623, -28.113176, 1.10000, 0.90000, 1.10000, 0.90000
36429,'1115040201  ',  69.0000,1,   1,   1,   1,0.96496809, -28.030360, 1.10000, 0.90000, 1.10000, 0.90000
36430,'1115040203  ',  69.0000,1,   1,   1,   1,0.96850646, -27.743573, 1.10000, 0.90000, 1.10000, 0.90000
36431,'1115040204  ', 138.0000,1,   1,   1,   1,0.97667867, -27.038024, 1.10000, 0.90000, 1.10000, 0.90000
36432,'1115040205  ', 138.0000,1,   1,   1,   1,0.99185365, -25.288873, 1.10000, 0.90000, 1.10000, 0.90000
36433,'1115040300  ', 138.0000,1,   1,   1,   1,0.96286809, -28.360697, 1.10000, 0.90000, 1.10000, 0.90000
36434,'1115040401  ', 138.0000,1,   1,   1,   1,0.95833617, -28.759259, 1.10000, 0.90000, 1.10000, 0.90000
36435,'1115040402  ',  69.0000,1,   1,   1,   1,0.94401777, -31.159060, 1.10000, 0.90000, 1.10000, 0.90000
36436,'1115040501  ', 138.0000,1,   1,   1,   1,0.96344239, -27.909066, 1.10000, 0.90000, 1.10000, 0.90000
36437,'1115040502  ',  69.0000,1,   1,   1,   1,0.95434982, -28.955771, 1.10000, 0.90000, 1.10000, 0.90000
36438,'1117030102  ', 138.0000,1,   1,   1,   1,0.99276781, -24.713223, 1.10000, 0.90000, 1.10000, 0.90000
36439,'1117030103  ',  69.0000,1,   1,   1,   1,1.00138378, -23.058029, 1.10000, 0.90000, 1.10000, 0.90000
36440,'1117030211  ', 138.0000,1,   1,   1,   1,0.96827620, -25.903183, 1.10000, 0.90000, 1.10000, 0.90000
36441,'1117030212  ',  69.0000,1,   1,   1,   1,0.95192379, -27.350355, 1.10000, 0.90000, 1.10000, 0.90000
36442,'1117030213  ',  69.0000,1,   1,   1,   1,0.95008063, -27.413601, 1.10000, 0.90000, 1.10000, 0.90000
36443,'1117030214  ', 230.0000,1,   1,   1,   1,0.98726845, -23.877197, 1.10000, 0.90000, 1.10000, 0.90000
36444,'1117030215  ', 138.0000,1,   1,   1,   1,0.97057754, -25.742430, 1.10000, 0.90000, 1.10000, 0.90000
36445,'1117030216  ', 138.0000,1,   1,   1,   1,0.96942979, -25.815865, 1.10000, 0.90000, 1.10000, 0.90000
36446,'1117030217  ', 138.0000,1,   1,   1,   1,0.96672612, -26.005498, 1.10000, 0.90000, 1.10000, 0.90000
36447,'1117030303  ', 138.0000,1,   1,   1,   1,0.96622390, -25.829117, 1.10000, 0.90000, 1.10000, 0.90000
36448,'1117030304  ',  69.0000,1,   1,   1,   1,0.95346260, -27.139123, 1.10000, 0.90000, 1.10000, 0.90000
36449,'1117030305  ',  69.0000,1,   1,   1,   1,0.96191275, -26.095656, 1.10000, 0.90000, 1.10000, 0.90000
36450,'1117030306  ', 138.0000,1,   1,   1,   1,0.98050946, -24.637099, 1.10000, 0.90000, 1.10000, 0.90000
36451,'1117030314  ', 138.0000,1,   1,   1,   1,0.96882153, -25.560192, 1.10000, 0.90000, 1.10000, 0.90000
36452,'1117030315  ', 138.0000,1,   1,   1,   1,0.97104055, -25.439323, 1.10000, 0.90000, 1.10000, 0.90000
36453,'1117030316  ', 230.0000,1,   1,   1,   1,0.98526329, -23.993160, 1.10000, 0.90000, 1.10000, 0.90000
36454,'1117030317  ', 138.0000,1,   1,   1,   1,0.98162693, -24.550680, 1.10000, 0.90000, 1.10000, 0.90000
36455,'1117030319  ', 138.0000,1,   1,   1,   1,0.98067027, -24.622163, 1.10000, 0.90000, 1.10000, 0.90000
36456,'1117030320  ', 138.0000,1,   1,   1,   1,0.98168367, -24.546759, 1.10000, 0.90000, 1.10000, 0.90000
36457,'1117030330  ',  69.0000,1,   1,   1,   1,0.95543861, -27.202687, 1.10000, 0.90000, 1.10000, 0.90000
36458,'1117030331  ', 138.0000,1,   1,   1,   1,0.96690559, -25.819759, 1.10000, 0.90000, 1.10000, 0.90000
36459,'1117030332  ', 138.0000,1,   1,   1,   1,0.97441918, -25.147315, 1.10000, 0.90000, 1.10000, 0.90000
36460,'1117030333  ',  69.0000,1,   1,   1,   1,0.96646160, -25.957002, 1.10000, 0.90000, 1.10000, 0.90000
36461,'1117030334  ', 138.0000,1,   1,   1,   1,0.97359574, -25.116924, 1.10000, 0.90000, 1.10000, 0.90000
36462,'1117030336  ', 138.0000,1,   1,   1,   1,0.97625732, -24.928920, 1.10000, 0.90000, 1.10000, 0.90000
36463,'1117030337  ',  69.0000,1,   1,   1,   1,0.98203599, -24.350587, 1.10000, 0.90000, 1.10000, 0.90000
36464,'1117030340  ', 230.0000,1,   1,   1,   1,0.98680508, -23.868303, 1.10000, 0.90000, 1.10000, 0.90000
36465,'1117030341  ', 138.0000,1,   1,   1,   1,0.98117238, -24.585389, 1.10000, 0.90000, 1.10000, 0.90000
36466,'1117030342  ', 138.0000,1,   1,   1,   1,0.96757060, -25.789428, 1.10000, 0.90000, 1.10000, 0.90000
36467,'1117030344  ', 138.0000,1,   1,   1,   1,0.96940452, -25.699734, 1.10000, 0.90000, 1.10000, 0.90000
36468,'1117030345  ',  69.0000,1,   1,   1,   1,0.95174271, -27.701518, 1.10000, 0.90000, 1.10000, 0.90000
36469,'1117030405  ', 230.0000,1,   1,   1,   1,0.99589002, -23.209758, 1.10000, 0.90000, 1.10000, 0.90000
36470,'1117030406  ', 230.0000,1,   1,   1,   1,0.99352723, -23.389409, 1.10000, 0.90000, 1.10000, 0.90000
36471,'1117030407  ', 230.0000,1,   1,   1,   1,0.99222100, -23.483625, 1.10000, 0.90000, 1.10000, 0.90000
36472,'1117030408  ', 138.0000,1,   1,   1,   1,0.99095690, -23.792293, 1.10000, 0.90000, 1.10000, 0.90000
36473,'1117030501  ', 138.0000,1,   1,   1,   1,0.98878223, -23.821116, 1.10000, 0.90000, 1.10000, 0.90000
36474,'1117030502  ',  69.0000,1,   1,   1,   1,0.99068594, -23.774079, 1.10000, 0.90000, 1.10000, 0.90000
36475,'1117030604  ', 230.0000,1,   1,   1,   1,0.99023491, -23.602979, 1.10000, 0.90000, 1.10000, 0.90000
36476,'1117030605  ', 138.0000,1,   1,   1,   1,0.98764557, -23.906924, 1.10000, 0.90000, 1.10000, 0.90000
36477,'1117030607  ', 230.0000,1,   1,   1,   1,0.98873073, -23.679265, 1.10000, 0.90000, 1.10000, 0.90000
36478,'1117030608  ', 138.0000,1,   1,   1,   1,0.98030996, -24.615686, 1.10000, 0.90000, 1.10000, 0.90000
36479,'1117030609  ',  69.0000,1,   1,   1,   1,0.96356434, -26.612775, 1.10000, 0.90000, 1.10000, 0.90000
36480,'1117030701  ', 230.0000,1,   1,   1,   1,0.99254560, -23.412758, 1.10000, 0.90000, 1.10000, 0.90000
36481,'1117030703  ', 230.0000,1,   1,   1,   1,0.99918538, -22.776647, 1.10000, 0.90000, 1.10000, 0.90000
36482,'1117030704  ', 138.0000,1,   1,   1,   1,1.01003182, -21.491472, 1.10000, 0.90000, 1.10000, 0.90000
36483,'1117030800  ', 138.0000,1,   1,   1,   1,1.00136220, -23.174417, 1.10000, 0.90000, 1.10000, 0.90000
36484,'1117030900  ', 138.0000,1,   1,   1,   1,0.98339146, -25.298322, 1.10000, 0.90000, 1.10000, 0.90000
36485,'1117980000  ',  69.0000,1,   1,   1,   1,0.96189392, -26.096761, 1.10000, 0.90000, 1.10000, 0.90000
36486,'1119011300  ', 138.0000,1,   1,   1,   1,0.98754734, -30.191594, 1.10000, 0.90000, 1.10000, 0.90000
36487,'1119011400  ', 138.0000,1,   1,   1,   1,0.99091589, -25.214057, 1.10000, 0.90000, 1.10000, 0.90000
36488,'1119011500  ', 138.0000,1,   1,   1,   1,0.99424249, -33.883728, 1.10000, 0.90000, 1.10000, 0.90000
36489,'1119011600  ',  69.0000,1,   1,   1,   1,0.97538918, -34.852983, 1.10000, 0.90000, 1.10000, 0.90000
36490,'1121010101  ', 138.0000,1,   1,   1,   1,0.99335849, -26.591142, 1.10000, 0.90000, 1.10000, 0.90000
36491,'1121010102  ', 138.0000,1,   1,   1,   1,1.00304174, -25.413408, 1.10000, 0.90000, 1.10000, 0.90000
36492,'1121010201  ', 138.0000,1,   1,   1,   1,0.99755722, -26.159498, 1.10000, 0.90000, 1.10000, 0.90000
36493,'1121010202  ', 138.0000,1,   1,   1,   1,0.99405432, -26.184309, 1.10000, 0.90000, 1.10000, 0.90000
36494,'1121010301  ', 138.0000,1,   1,   1,   1,0.99101704, -25.987176, 1.10000, 0.90000, 1.10000, 0.90000
36495,'1121010302  ', 138.0000,1,   1,   1,   1,0.98555225, -26.179311, 1.10000, 0.90000, 1.10000, 0.90000
36496,'1121010400  ', 138.0000,1,   1,   1,   1,0.99801898, -25.392856, 1.10000, 0.90000, 1.10000, 0.90000
36497,'1121010500  ',  69.0000,1,   1,   1,   1,0.98055750, -26.877471, 1.10000, 0.90000, 1.10000, 0.90000
36498,'1121010600  ',  69.0000,1,   1,   1,   1,0.98136842, -26.858623, 1.10000, 0.90000, 1.10000, 0.90000
36499,'1121010700  ',  69.0000,1,   1,   1,   1,0.98015261, -26.884215, 1.10000, 0.90000, 1.10000, 0.90000
36500,'1121010900  ', 138.0000,1,   1,   1,   1,0.99380904, -25.605285, 1.10000, 0.90000, 1.10000, 0.90000
36501,'1121011000  ', 138.0000,1,   1,   1,   1,0.99489152, -25.480680, 1.10000, 0.90000, 1.10000, 0.90000
36502,'1121011100  ', 138.0000,1,   1,   1,   1,1.00043154, -24.850487, 1.10000, 0.90000, 1.10000, 0.90000
36503,'1121011200  ', 138.0000,1,   1,   1,   1,0.99601048, -25.002305, 1.10000, 0.90000, 1.10000, 0.90000
36504,'1121011300  ', 138.0000,1,   1,   1,   1,1.00464010, -23.501492, 1.10000, 0.90000, 1.10000, 0.90000
36505,'1121011400  ', 138.0000,1,   1,   1,   1,1.00583649, -23.816550, 1.10000, 0.90000, 1.10000, 0.90000
36506,'1121011500  ', 138.0000,1,   1,   1,   1,1.00744724, -23.367477, 1.10000, 0.90000, 1.10000, 0.90000
36507,'1121011600  ', 138.0000,1,   1,   1,   1,1.01154959, -23.881410, 1.10000, 0.90000, 1.10000, 0.90000
36508,'1121011700  ', 138.0000,1,   1,   1,   1,1.00800371, -24.038344, 1.10000, 0.90000, 1.10000, 0.90000
36509,'1121011800  ', 138.0000,1,   1,   1,   1,1.01158130, -23.919451, 1.10000, 0.90000, 1.10000, 0.90000
36510,'1121011900  ', 138.0000,1,   1,   1,   1,1.01200378, -23.910032, 1.10000, 0.90000, 1.10000, 0.90000
36511,'1121012000  ',  69.0000,1,   1,   1,   1,1.00387371, -24.640008, 1.10000, 0.90000, 1.10000, 0.90000
36512,'1123961900  ', 138.0000,1,   1,   1,   1,1.01692784, -23.393425, 1.10000, 0.90000, 1.10000, 0.90000
36513,'1123962000  ', 138.0000,1,   1,   1,   1,1.01444888, -23.697826, 1.10000, 0.90000, 1.10000, 0.90000
36514,'1123962100  ', 138.0000,1,   1,   1,   1,1.01333404, -23.643803, 1.10000, 0.90000, 1.10000, 0.90000
36515,'1123962200  ',  69.0000,1,   1,   1,   1,1.01092052, -23.976119, 1.10000, 0.90000, 1.10000, 0.90000
36516,'1123962300  ',  69.0000,1,   1,   1,   1,0.99980867, -24.770788, 1.10000, 0.90000, 1.10000, 0.90000
36517,'1123962400  ', 138.0000,1,   1,   1,   1,1.01309478, -24.575477, 1.10000, 0.90000, 1.10000, 0.90000
36518,'1123962501  ',  69.0000,1,   1,   1,   1,0.99935865, -24.150668, 1.10000, 0.90000, 1.10000, 0.90000
36519,'1123962502  ', 138.0000,1,   1,   1,   1,1.01275718, -24.634312, 1.10000, 0.90000, 1.10000, 0.90000
36520,'1123962600  ', 138.0000,1,   1,   1,   1,1.01269579, -24.629128, 1.10000, 0.90000, 1.10000, 0.90000
36521,'1123962700  ', 138.0000,1,   1,   1,   1,1.00542080, -25.776203, 1.10000, 0.90000, 1.10000, 0.90000
36522,'1125010101  ',  69.0000,1,   1,   1,   1,0.97171879, -25.536728, 1.10000, 0.90000, 1.10000, 0.90000
36523,'1125010102  ', 138.0000,1,   1,   1,   1,1.00020790, -23.193249, 1.10000, 0.90000, 1.10000, 0.90000
36524,'1125010103  ', 138.0000,1,   1,   1,   1,0.99226052, -23.922299, 1.10000, 0.90000, 1.10000, 0.90000
36525,'1125010201  ', 138.0000,1,   1,   1,   1,0.99257451, -23.862955, 1.10000, 0.90000, 1.10000, 0.90000
36526,'1125010202  ', 138.0000,1,   1,   1,   1,0.99324870, -23.795730, 1.10000, 0.90000, 1.10000, 0.90000
36527,'1125010203  ', 138.0000,1,   1,   1,   1,0.99434978, -23.694647, 1.10000, 0.90000, 1.10000, 0.90000
36528,'1125010204  ', 138.0000,1,   1,   1,   1,0.99290103, -23.825407, 1.10000, 0.90000, 1.10000, 0.90000
36529,'1125010301  ',  69.0000,1,   1,   1,   1,0.97354370, -25.991096, 1.10000, 0.90000, 1.10000, 0.90000
36530,'1125010302  ', 138.0000,1,   1,   1,   1,0.99739432, -23.485716, 1.10000, 0.90000, 1.10000, 0.90000
36531,'1125010303  ', 230.0000,1,   1,   1,   1,1.00812054, -22.396853, 1.10000, 0.90000, 1.10000, 0.90000
36532,'1125010403  ', 138.0000,1,   1,   1,   1,0.99336016, -23.810456, 1.10000, 0.90000, 1.10000, 0.90000
36533,'1125010404  ', 138.0000,1,   1,   1,   1,0.99383593, -23.780868, 1.10000, 0.90000, 1.10000, 0.90000
36534,'1125010405  ',  69.0000,1,   1,   1,   1,0.97437924, -25.513606, 1.10000, 0.90000, 1.10000, 0.90000
36535,'1125010406  ',  69.0000,1,   1,   1,   1,0.97699285, -25.406950, 1.10000, 0.90000, 1.10000, 0.90000
36536,'1125010407  ',  69.0000,1,   1,   1,   1,0.98123658, -25.305861, 1.10000, 0.90000, 1.10000, 0.90000
36537,'1125010500  ', 138.0000,1,   1,   1,   1,0.99622697, -23.625204, 1.10000, 0.90000, 1.10000, 0.90000
36538,'1125010601  ', 230.0000,1,   1,   1,   1,0.99868977, -22.798316, 1.10000, 0.90000, 1.10000, 0.90000
36539,'1125010602  ',  69.0000,1,   1,   1,   1,0.97567356, -25.101994, 1.10000, 0.90000, 1.10000, 0.90000
36540,'1125010701  ', 230.0000,1,   1,   1,   1,1.00384998, -22.917230, 1.10000, 0.90000, 1.10000, 0.90000
36541,'1125010702  ', 138.0000,1,   1,   1,   1,0.99398273, -23.781262, 1.10000, 0.90000, 1.10000, 0.90000
36542,'1125010703  ', 230.0000,1,   1,   1,   1,0.99869245, -23.080386, 1.10000, 0.90000, 1.10000, 0.90000
36543,'1125010802  ',  69.0000,1,   1,   1,   1,0.98560345, -24.604773, 1.10000, 0.90000, 1.10000, 0.90000
36544,'1125010803  ',  69.0000,1,   1,   1,   1,0.98558092, -24.602428, 1.10000, 0.90000, 1.10000, 0.90000
36545,'1125010804  ',  69.0000,1,   1,   1,   1,0.98467106, -24.611786, 1.10000, 0.90000, 1.10000, 0.90000
36546,'1125011200  ', 138.0000,1,   1,   1,   1,0.99379319, -23.755681, 1.10000, 0.90000, 1.10000, 0.90000
36547,'1125011401  ', 138.0000,1,   1,   1,   1,0.99429733, -23.722540, 1.10000, 0.90000, 1.10000, 0.90000
36548,'1125011402  ',  69.0000,1,   1,   1,   1,0.98705959, -24.399662, 1.10000, 0.90000, 1.10000, 0.90000
36549,'1125011600  ', 138.0000,1,   1,   1,   1,0.99488693, -23.709231, 1.10000, 0.90000, 1.10000, 0.90000
36550,'1125011701  ',  69.0000,1,   1,   1,   1,0.98671180, -24.733934, 1.10000, 0.90000, 1.10000, 0.90000
36551,'1125011703  ', 138.0000,1,   1,   1,   1,0.99828076, -23.377444, 1.10000, 0.90000, 1.10000, 0.90000
36552,'1125011800  ', 138.0000,1,   1,   1,   1,0.99605632, -23.599412, 1.10000, 0.90000, 1.10000, 0.90000
36553,'1125011901  ', 138.0000,1,   1,   1,   1,0.99446791, -23.710921, 1.10000, 0.90000, 1.10000, 0.90000
36554,'1125011902  ', 138.0000,1,   1,   1,   1,0.99494612, -23.681465, 1.10000, 0.90000, 1.10000, 0.90000
36555,'1125012000  ', 138.0000,1,   1,   1,   1,0.99419498, -23.732419, 1.10000, 0.90000, 1.10000, 0.90000
36556,'1125012100  ', 138.0000,1,   1,   1,   1,0.99412417, -23.740983, 1.10000, 0.90000, 1.10000, 0.90000
36557,'1125012303  ', 138.0000,1,   1,   1,   1,0.99372792, -23.764115, 1.10000, 0.90000, 1.10000, 0.90000
36558,'1125012304  ', 138.0000,1,   1,   1,   1,0.99442226, -23.706458, 1.10000, 0.90000, 1.10000, 0.90000
36559,'1125012305  ', 138.0000,1,   1,   1,   1,0.99383467, -23.750111, 1.10000, 0.90000, 1.10000, 0.90000
36560,'1125012403  ', 138.0000,1,   1,   1,   1,0.99666333, -23.532158, 1.10000, 0.90000, 1.10000, 0.90000
36561,'1125012404  ', 138.0000,1,   1,   1,   1,0.99511087, -23.657979, 1.10000, 0.90000, 1.10000, 0.90000
36562,'1125012405  ', 138.0000,1,   1,   1,   1,0.99449700, -23.702654, 1.10000, 0.90000, 1.10000, 0.90000
36563,'1125012501  ', 500.0000,1,   1,   1,   1,1.01724792, -20.845437, 1.10000, 0.90000, 1.10000, 0.90000
36564,'1125012502  ',  69.0000,1,   1,   1,   1,0.97913975, -25.459668, 1.10000, 0.90000, 1.10000, 0.90000
36565,'1125012503  ', 138.0000,1,   1,   1,   1,0.99584782, -23.613952, 1.10000, 0.90000, 1.10000, 0.90000
36566,'1125012600  ', 138.0000,1,   1,   1,   1,0.99340051, -23.778651, 1.10000, 0.90000, 1.10000, 0.90000
36567,'1125012700  ', 138.0000,1,   1,   1,   1,0.99416894, -23.739123, 1.10000, 0.90000, 1.10000, 0.90000
36568,'1125012800  ', 138.0000,1,   1,   1,   1,0.99472880, -23.708463, 1.10000, 0.90000, 1.10000, 0.90000
36569,'1127020100  ', 138.0000,1,   1,   1,   1,1.00163162, -21.710432, 1.10000, 0.90000, 1.10000, 0.90000
36570,'1127020200  ', 138.0000,1,   1,   1,   1,0.99882644, -21.969486, 1.10000, 0.90000, 1.10000, 0.90000
36571,'1127020300  ', 138.0000,1,   1,   1,   1,0.99990559, -22.026901, 1.10000, 0.90000, 1.10000, 0.90000
36572,'1127020400  ', 138.0000,1,   1,   1,   1,1.00420702, -21.269296, 1.10000, 0.90000, 1.10000, 0.90000
36573,'1127020600  ', 138.0000,1,   1,   1,   1,1.00252318, -21.578501, 1.10000, 0.90000, 1.10000, 0.90000
36574,'1127020700  ', 138.0000,1,   1,   1,   1,1.00126803, -21.877728, 1.10000, 0.90000, 1.10000, 0.90000
36575,'1127020800  ', 138.0000,1,   1,   1,   1,1.00048983, -22.142044, 1.10000, 0.90000, 1.10000, 0.90000
36576,'1127020900  ', 138.0000,1,   1,   1,   1,0.99743617, -22.114291, 1.10000, 0.90000, 1.10000, 0.90000
36577,'1127021000  ', 138.0000,1,   1,   1,   1,0.99691910, -22.245581, 1.10000, 0.90000, 1.10000, 0.90000
36578,'1127021100  ', 138.0000,1,   1,   1,   1,0.99620771, -22.379689, 1.10000, 0.90000, 1.10000, 0.90000
36579,'1127021200  ', 138.0000,1,   1,   1,   1,0.99934262, -22.020318, 1.10000, 0.90000, 1.10000, 0.90000
36580,'1127021300  ', 138.0000,1,   1,   1,   1,1.00157630, -21.606684, 1.10000, 0.90000, 1.10000, 0.90000
36581,'1127021400  ', 138.0000,1,   1,   1,   1,1.00503886, -21.014863, 1.10000, 0.90000, 1.10000, 0.90000
36582,'1127021500  ', 138.0000,1,   1,   1,   1,1.00883579, -20.491276, 1.10000, 0.90000, 1.10000, 0.90000
36583,'1127021600  ',  69.0000,1,   1,   1,   1,0.99249417, -22.257116, 1.10000, 0.90000, 1.10000, 0.90000
36584,'1127021700  ', 138.0000,1,   1,   1,   1,0.99190414, -22.765207, 1.10000, 0.90000, 1.10000, 0.90000
36585,'1127021800  ', 138.0000,1,   1,   1,   1,0.99111533, -22.947661, 1.10000, 0.90000, 1.10000, 0.90000
36586,'1127021900  ', 138.0000,1,   1,   1,   1,0.99064142, -23.110666, 1.10000, 0.90000, 1.10000, 0.90000
36587,'1129043900  ',  69.0000,1,   1,   1,   1,0.98717213, -43.640790, 1.10000, 0.90000, 1.10000, 0.90000
36588,'1129044000  ', 138.0000,1,   1,   1,   1,1.00296998, -43.314816, 1.10000, 0.90000, 1.10000, 0.90000
36589,'1129044100  ', 138.0000,1,   1,   1,   1,1.01470852, -42.261621, 1.10000, 0.90000, 1.10000, 0.90000
36590,'1129044200  ', 500.0000,1,   1,   1,   1,1.01954114, -44.280967, 1.10000, 0.90000, 1.10000, 0.90000
36591,'1129044300  ',  69.0000,1,   1,   1,   1,0.99066567, -48.168010, 1.10000, 0.90000, 1.10000, 0.90000
36592,'1131034700  ', 138.0000,1,   1,   1,   1,1.01801062, -31.252692, 1.10000, 0.90000, 1.10000, 0.90000
36593,'1131034800  ',  69.0000,1,   1,   1,   1,1.00287986, -34.840611, 1.10000, 0.90000, 1.10000, 0.90000
36594,'1131035100  ', 138.0000,1,   1,   1,   1,1.01592612, -34.355182, 1.10000, 0.90000, 1.10000, 0.90000
36595,'1131035200  ', 138.0000,1,   1,   1,   1,1.00156486, -36.609493, 1.10000, 0.90000, 1.10000, 0.90000
36596,'1133965501  ', 138.0000,1,   1,   1,   1,0.99660116, -22.176079, 1.10000, 0.90000, 1.10000, 0.90000
36597,'1133965502  ',  69.0000,1,   1,   1,   1,0.97339118, -24.778154, 1.10000, 0.90000, 1.10000, 0.90000
36598,'1133965503  ', 138.0000,1,   1,   1,   1,0.98752099, -23.498009, 1.10000, 0.90000, 1.10000, 0.90000
36599,'1133965600  ', 138.0000,1,   1,   1,   1,0.99605644, -22.258080, 1.10000, 0.90000, 1.10000, 0.90000
36600,'1133965700  ',  69.0000,1,   1,   1,   1,0.98931521, -22.749767, 1.10000, 0.90000, 1.10000, 0.90000
36601,'1133965800  ', 138.0000,1,   1,   1,   1,1.00039315, -21.894089, 1.10000, 0.90000, 1.10000, 0.90000
36602,'1133965900  ', 138.0000,1,   1,   1,   1,0.99873602, -22.082551, 1.10000, 0.90000, 1.10000, 0.90000
36603,'21001970100 ',  69.0000,1,  12,   1,   1,0.97482431, -23.608347, 1.10000, 0.90000, 1.10000, 0.90000
36604,'21001970200 ',  69.0000,1,  12,   1,   1,0.97108680, -23.668458, 1.10000, 0.90000, 1.10000, 0.90000
36605,'21001970300 ',  69.0000,1,  12,   1,   1,0.97684574, -23.974053, 1.10000, 0.90000, 1.10000, 0.90000
36606,'21001970401 ', 138.0000,1,  12,   1,   1,0.97386652, -24.501576, 1.10000, 0.90000, 1.10000, 0.90000
36607,'21001970402 ',  69.0000,1,  12,   1,   1,0.97312963, -24.078353, 1.10000, 0.90000, 1.10000, 0.90000
36608,'21001970500 ', 138.0000,1,  12,   1,   1,0.97369856, -24.552776, 1.10000, 0.90000, 1.10000, 0.90000
36609,'21001970600 ',  69.0000,1,  12,   1,   1,0.98227441, -24.645028, 1.10000, 0.90000, 1.10000, 0.90000
36610,'21003920100 ', 138.0000,1,  12,   1,   1,0.97463977, -23.259596, 1.10000, 0.90000, 1.10000, 0.90000
36611,'21003920200 ',  69.0000,1,  12,   1,   1,0.97696471, -18.013087, 1.10000, 0.90000, 1.10000, 0.90000
36612,'21003920300 ', 138.0000,1,  12,   1,   1,0.97692424, -24.384713, 1.10000, 0.90000, 1.10000, 0.90000
36613,'21003920400 ', 138.0000,1,  12,   1,   1,0.97670323, -24.473123, 1.10000, 0.90000, 1.10000, 0.90000
36614,'21003920500 ',  69.0000,1,  12,   1,   1,0.98034734, -37.196510, 1.10000, 0.90000, 1.10000, 0.90000
36615,'21003920600 ', 138.0000,1,  12,   1,   1,0.97877109, -27.655323, 1.10000, 0.90000, 1.10000, 0.90000
36616,'21005950100 ', 138.0000,1,  12,   1,   1,0.97752368, -15.785342, 1.10000, 0.90000, 1.10000, 0.90000
36617,'21005950201 ', 138.0000,1,  12,   1,   1,0.97527164, -15.811307, 1.10000, 0.90000, 1.10000, 0.90000
36618,'21005950202 ', 138.0000,1,  12,   1,   1,0.98055613, -16.693109, 1.10000, 0.90000, 1.10000, 0.90000
36619,'21005950300 ', 138.0000,1,  12,   1,   1,0.97306871, -15.867269, 1.10000, 0.90000, 1.10000, 0.90000
36620,'21005950400 ', 138.0000,1,  12,   1,   1,0.97215337, -16.237827, 1.10000, 0.90000, 1.10000, 0.90000
36621,'21007950100 ',  69.0000,1,  12,   1,   1,0.93415290,  -8.901126, 1.10000, 0.90000, 1.10000, 0.90000
36622,'21007950200 ',  69.0000,1,  12,   1,   1,0.93231225,  -8.792609, 1.10000, 0.90000, 1.10000, 0.90000
36623,'21007950300 ', 500.0000,1,  12,   1,   1,1.02146912,  -9.265956, 1.10000, 0.90000, 1.10000, 0.90000
36624,'21009950100 ',  69.0000,1,  12,   1,   1,0.97724473, -23.558897, 1.10000, 0.90000, 1.10000, 0.90000
36625,'21009950200 ',  69.0000,1,  12,   1,   1,0.97354716, -23.103310, 1.10000, 0.90000, 1.10000, 0.90000
36626,'21009950300 ',  69.0000,1,  12,   1,   1,0.97375154, -23.053169, 1.10000, 0.90000, 1.10000, 0.90000
36627,'21009950400 ', 230.0000,1,  12,   1,   1,0.97943079, -23.521794, 1.10000, 0.90000, 1.10000, 0.90000
36628,'21009950500 ', 138.0000,1,  12,   1,   1,0.97382206, -22.668964, 1.10000, 0.90000, 1.10000, 0.90000
36629,'21009950600 ', 138.0000,1,  12,   1,   1,0.97461432, -22.978271, 1.10000, 0.90000, 1.10000, 0.90000
36630,'21009950700 ', 138.0000,1,  12,   1,   1,0.97374576, -22.676090, 1.10000, 0.90000, 1.10000, 0.90000
36631,'21009950800 ', 138.0000,1,  12,   1,   1,0.97495121, -24.713356, 1.10000, 0.90000, 1.10000, 0.90000
36632,'21009950900 ', 138.0000,1,  12,   1,   1,0.97595286, -24.616227, 1.10000, 0.90000, 1.10000, 0.90000
36633,'21009951000 ', 138.0000,1,  12,   1,   1,0.97423553, -21.570427, 1.10000, 0.90000, 1.10000, 0.90000
36634,'21011970100 ',  69.0000,1,  12,   1,   1,0.96982181, -19.520715, 1.10000, 0.90000, 1.10000, 0.90000
36635,'21011970200 ',  69.0000,1,  12,   1,   1,0.96471035, -20.386370, 1.10000, 0.90000, 1.10000, 0.90000
36636,'21011970300 ',  69.0000,1,  12,   1,   1,0.96179384, -21.724605, 1.10000, 0.90000, 1.10000, 0.90000
36637,'21013960100 ',  69.0000,1,  12,   1,   1,0.96863925, -43.374403, 1.10000, 0.90000, 1.10000, 0.90000
36638,'21013960200 ',  69.0000,1,  12,   1,   1,0.96230054, -41.899601, 1.10000, 0.90000, 1.10000, 0.90000
36639,'21013960300 ', 138.0000,1,  12,   1,   1,0.96939588, -43.277165, 1.10000, 0.90000, 1.10000, 0.90000
36640,'21013960400 ', 138.0000,1,  12,   1,   1,0.97209299, -43.337841, 1.10000, 0.90000, 1.10000, 0.90000
36641,'21013960500 ', 138.0000,1,  12,   1,   1,0.96677291, -43.209846, 1.10000, 0.90000, 1.10000, 0.90000
36642,'21013960600 ', 138.0000,1,  12,   1,   1,0.96360517, -42.608848, 1.10000, 0.90000, 1.10000, 0.90000
36643,'21013960700 ', 138.0000,1,  12,   1,   1,0.96445084, -43.140615, 1.10000, 0.90000, 1.10000, 0.90000
36644,'21013960800 ',  69.0000,1,  12,   1,   1,0.96225500, -42.867210, 1.10000, 0.90000, 1.10000, 0.90000
36645,'21013961100 ', 138.0000,1,  12,   1,   1,0.96369267, -41.601709, 1.10000, 0.90000, 1.10000, 0.90000
36646,'21015070100 ', 138.0000,1,  12,   1,   1,0.98281205, -11.378229, 1.10000, 0.90000, 1.10000, 0.90000
36647,'21015070200 ', 230.0000,1,  12,   1,   1,0.99524128, -11.443426, 1.10000, 0.90000, 1.10000, 0.90000
36648,'21015070301 ', 500.0000,1,  12,   1,   1,1.01080441, -12.304724, 1.10000, 0.90000, 1.10000, 0.90000
36649,'21015070305 ', 138.0000,1,  12,   1,   1,0.99022853, -11.201012, 1.10000, 0.90000, 1.10000, 0.90000
36650,'21015070307 ', 230.0000,1,  12,   1,   1,1.00295067, -11.106915, 1.10000, 0.90000, 1.10000, 0.90000
36651,'21015070308 ', 230.0000,1,  12,   1,   1,0.99982905, -11.368864, 1.10000, 0.90000, 1.10000, 0.90000
36652,'21015070309 ',  69.0000,1,  12,   1,   1,0.98373914, -11.471893, 1.10000, 0.90000, 1.10000, 0.90000
36653,'21015070311 ', 230.0000,1,  12,   1,   1,0.99467671, -11.174639, 1.10000, 0.90000, 1.10000, 0.90000
36654,'21015070312 ', 138.0000,1,  12,   1,   1,0.98823768, -11.197229, 1.10000, 0.90000, 1.10000, 0.90000
36655,'21015070313 ', 138.0000,1,  12,   1,   1,0.98875332, -11.198176, 1.10000, 0.90000, 1.10000, 0.90000
36656,'21015070314 ', 138.0000,1,  12,   1,   1,0.98935014, -11.199508, 1.10000, 0.90000, 1.10000, 0.90000
36657,'21015070401 ',  69.0000,1,  12,   1,   1,0.97273248, -10.680649, 1.10000, 0.90000, 1.10000, 0.90000
36658,'21015070402 ', 138.0000,1,  12,   1,   1,0.99507236, -10.493696, 1.10000, 0.90000, 1.10000, 0.90000
36659,'21015070502 ', 138.0000,1,  12,   1,   1,0.99718052, -10.768416, 1.10000, 0.90000, 1.10000, 0.90000
36660,'21015070503 ', 138.0000,1,  12,   1,   1,0.98816180, -11.100746, 1.10000, 0.90000, 1.10000, 0.90000
36661,'21015070504 ', 138.0000,1,  12,   1,   1,0.99040389, -11.003325, 1.10000, 0.90000, 1.10000, 0.90000
36662,'21015070601 ',  69.0000,1,  12,   1,   1,1.00821662, -10.160231, 1.10000, 0.90000, 1.10000, 0.90000
36663,'21015070604 ', 138.0000,1,  12,   1,   1,1.00129831, -10.766307, 1.10000, 0.90000, 1.10000, 0.90000
36664,'21015070605 ',  69.0000,1,  12,   1,   1,0.98209023, -11.672282, 1.10000, 0.90000, 1.10000, 0.90000
36665,'21015070606 ', 138.0000,1,  12,   1,   1,0.97975290, -12.357769, 1.10000, 0.90000, 1.10000, 0.90000
36666,'21015070607 ',  69.0000,1,  12,   1,   1,0.98307019, -11.532361, 1.10000, 0.90000, 1.10000, 0.90000
36667,'21015980100 ', 138.0000,1,  12,   1,   1,0.98513663, -11.252484, 1.10000, 0.90000, 1.10000, 0.90000
36668,'21017030100 ', 138.0000,1,  12,   1,   1,0.97742987, -16.535295, 1.10000, 0.90000, 1.10000, 0.90000
36669,'21017030200 ', 138.0000,1,  12,   1,   1,0.97881585, -16.628980, 1.10000, 0.90000, 1.10000, 0.90000
36670,'21017030300 ', 138.0000,1,  12,   1,   1,0.98292470, -17.068977, 1.10000, 0.90000, 1.10000, 0.90000
36671,'21017030400 ', 138.0000,1,  12,   1,   1,0.97936594, -16.147267, 1.10000, 0.90000, 1.10000, 0.90000
36672,'21017030500 ', 138.0000,1,  12,   1,   1,0.97873312, -16.292253, 1.10000, 0.90000, 1.10000, 0.90000
36673,'21017030600 ', 138.0000,1,  12,   1,   1,0.98495990, -18.476422, 1.10000, 0.90000, 1.10000, 0.90000
36674,'21019030200 ', 138.0000,1,  12,   1,   1,0.97737783, -30.104643, 1.10000, 0.90000, 1.10000, 0.90000
36675,'21019030300 ',  69.0000,1,  12,   1,   1,0.96485448, -30.194002, 1.10000, 0.90000, 1.10000, 0.90000
36676,'21019030400 ',  69.0000,1,  12,   1,   1,0.97344822, -31.208753, 1.10000, 0.90000, 1.10000, 0.90000
36677,'21019030500 ',  69.0000,1,  12,   1,   1,0.97385544, -31.222526, 1.10000, 0.90000, 1.10000, 0.90000
36678,'21019030600 ',  69.0000,1,  12,   1,   1,0.97351748, -31.221556, 1.10000, 0.90000, 1.10000, 0.90000
36679,'21019030700 ',  69.0000,1,  12,   1,   1,0.97297651, -31.199788, 1.10000, 0.90000, 1.10000, 0.90000
36680,'21019030800 ',  69.0000,1,  12,   1,   1,0.97267079, -31.199884, 1.10000, 0.90000, 1.10000, 0.90000
36681,'21019030900 ',  69.0000,1,  12,   1,   1,0.96318138, -30.180383, 1.10000, 0.90000, 1.10000, 0.90000
36682,'21019031001 ',  69.0000,1,  12,   1,   1,0.97119790, -31.186220, 1.10000, 0.90000, 1.10000, 0.90000
36683,'21019031002 ', 138.0000,1,  12,   1,   1,0.98827773, -31.128860, 1.10000, 0.90000, 1.10000, 0.90000
36684,'21019031100 ', 230.0000,1,  12,   1,   1,1.00878310, -30.131011, 1.10000, 0.90000, 1.10000, 0.90000
36685,'21019031200 ', 500.0000,1,  12,   1,   1,1.01952660, -31.995745, 1.10000, 0.90000, 1.10000, 0.90000
36686,'21019031300 ',  69.0000,1,  12,   1,   1,0.97768635, -31.219651, 1.10000, 0.90000, 1.10000, 0.90000
36687,'21021930100 ', 138.0000,1,  12,   1,   1,0.98971659, -18.979040, 1.10000, 0.90000, 1.10000, 0.90000
36688,'21021930200 ',  69.0000,1,  12,   1,   1,0.96981949, -20.051362, 1.10000, 0.90000, 1.10000, 0.90000
36689,'21021930300 ',  69.0000,1,  12,   1,   1,0.97324717, -19.941543, 1.10000, 0.90000, 1.10000, 0.90000
36690,'21021930400 ',  69.0000,1,  12,   1,   1,0.97176665, -20.239039, 1.10000, 0.90000, 1.10000, 0.90000
36691,'21021930500 ', 138.0000,1,  12,   1,   1,0.98032486, -19.331117, 1.10000, 0.90000, 1.10000, 0.90000
36692,'21021930600 ', 138.0000,1,  12,   1,   1,0.98538542, -19.490560, 1.10000, 0.90000, 1.10000, 0.90000
36693,'21021930700 ', 138.0000,1,  12,   1,   1,0.98342186, -19.530837, 1.10000, 0.90000, 1.10000, 0.90000
36694,'21023950100 ', 230.0000,1,  12,   1,   1,1.00177073, -15.525322, 1.10000, 0.90000, 1.10000, 0.90000
36695,'21023950200 ', 230.0000,1,  12,   1,   1,0.99738228, -14.490321, 1.10000, 0.90000, 1.10000, 0.90000
36696,'21023950300 ', 138.0000,1,  12,   1,   1,0.98867697, -16.564899, 1.10000, 0.90000, 1.10000, 0.90000
36697,'21025920100 ',  69.0000,1,  12,   1,   1,0.96880686, -32.186959, 1.10000, 0.90000, 1.10000, 0.90000
36698,'21025920200 ',  69.0000,1,  12,   1,   1,0.96217817, -31.036192, 1.10000, 0.90000, 1.10000, 0.90000
36699,'21025920300 ',  69.0000,1,  12,   1,   1,0.96641231, -32.306402, 1.10000, 0.90000, 1.10000, 0.90000
36700,'21025920400 ',  69.0000,1,  12,   1,   1,0.96811080, -33.898342, 1.10000, 0.90000, 1.10000, 0.90000
36701,'21025920500 ',  69.0000,1,  12,   1,   1,0.96494037, -39.057672, 1.10000, 0.90000, 1.10000, 0.90000
36702,'21025920600 ',  69.0000,1,  12,   1,   1,0.96516615, -39.038544, 1.10000, 0.90000, 1.10000, 0.90000
36703,'21025920700 ',  69.0000,1,  12,   1,   1,0.96710509, -34.904592, 1.10000, 0.90000, 1.10000, 0.90000
36704,'21027960100 ', 500.0000,1,  12,   1,   1,1.01889968,  -8.842392, 1.10000, 0.90000, 1.10000, 0.90000
36705,'21027960200 ', 500.0000,1,  12,   1,   1,1.01873493,  -9.074755, 1.10000, 0.90000, 1.10000, 0.90000
36706,'21027960300 ', 230.0000,1,  12,   1,   1,1.01774979,  -8.629457, 1.10000, 0.90000, 1.10000, 0.90000
36707,'21027960400 ',  69.0000,1,  12,   1,   1,1.00528574,  -9.019755, 1.10000, 0.90000, 1.10000, 0.90000
36708,'21027960501 ', 138.0000,1,  12,   1,   1,1.00868261,  -9.388468, 1.10000, 0.90000, 1.10000, 0.90000
36709,'21027960502 ', 138.0000,1,  12,   1,   1,1.00069451,  -9.962675, 1.10000, 0.90000, 1.10000, 0.90000
36710,'21029020101 ',  69.0000,1,  12,   1,   1,0.96551627,  -9.707700, 1.10000, 0.90000, 1.10000, 0.90000
36711,'21029020102 ', 138.0000,1,  12,   1,   1,0.97368515,  -9.353951, 1.10000, 0.90000, 1.10000, 0.90000
36712,'21029020103 ',  69.0000,1,  12,   1,   1,0.96576053,  -9.412358, 1.10000, 0.90000, 1.10000, 0.90000
36713,'21029020201 ',  69.0000,1,  12,   1,   1,0.96625423,  -9.691620, 1.10000, 0.90000, 1.10000, 0.90000
36714,'21029020202 ',  69.0000,1,  12,   1,   1,0.96456999,  -9.920272, 1.10000, 0.90000, 1.10000, 0.90000
36715,'21029020300 ',  69.0000,1,  12,   1,   1,0.96708679,  -9.627613, 1.10000, 0.90000, 1.10000, 0.90000
36716,'21029020400 ', 138.0000,1,  12,   1,   1,0.97591168,  -9.308058, 1.10000, 0.90000, 1.10000, 0.90000
36717,'21029020500 ', 138.0000,1,  12,   1,   1,0.97782278,  -9.223106, 1.10000, 0.90000, 1.10000, 0.90000
36718,'21029020601 ', 138.0000,1,  12,   1,   1,0.97840536,  -9.246411, 1.10000, 0.90000, 1.10000, 0.90000
36719,'21029020602 ',  69.0000,1,  12,   1,   1,0.97157985,  -9.031985, 1.10000, 0.90000, 1.10000, 0.90000
36720,'21029020701 ', 138.0000,1,  12,   1,   1,0.98248148,  -9.324824, 1.10000, 0.90000, 1.10000, 0.90000
36721,'21029020702 ',  69.0000,1,  12,   1,   1,0.97395074,  -9.395830, 1.10000, 0.90000, 1.10000, 0.90000
36722,'21029020800 ', 138.0000,1,  12,   1,   1,0.98430753,  -9.228976, 1.10000, 0.90000, 1.10000, 0.90000
36723,'21029020900 ',  69.0000,1,  12,   1,   1,1.00410783,  -8.297144, 1.10000, 0.90000, 1.10000, 0.90000
36724,'21029021101 ', 138.0000,1,  12,   1,   1,0.98143870,  -9.470285, 1.10000, 0.90000, 1.10000, 0.90000
36725,'21029021102 ',  69.0000,1,  12,   1,   1,0.96797335,  -9.890369, 1.10000, 0.90000, 1.10000, 0.90000
36726,'21029021200 ', 138.0000,1,  12,   1,   1,0.98169833,  -9.709621, 1.10000, 0.90000, 1.10000, 0.90000
36727,'21029980100 ',  69.0000,1,  12,   1,   1,1.00402331,  -8.294202, 1.10000, 0.90000, 1.10000, 0.90000
36728,'21031930100 ',  69.0000,1,  12,   1,   1,0.99075538, -11.748474, 1.10000, 0.90000, 1.10000, 0.90000
36729,'21031930200 ',  69.0000,1,  12,   1,   1,0.98218340, -12.931110, 1.10000, 0.90000, 1.10000, 0.90000
36730,'21031930300 ', 230.0000,1,  12,   1,   1,1.01063180,  -9.868637, 1.10000, 0.90000, 1.10000, 0.90000
36731,'21031930400 ', 138.0000,1,  12,   1,   1,0.99693435, -11.456720, 1.10000, 0.90000, 1.10000, 0.90000
36732,'21031930500 ',  69.0000,1,  12,   1,   1,0.99697822, -11.858155, 1.10000, 0.90000, 1.10000, 0.90000
36733,'21033920100 ', 138.0000,1,  12,   1,   1,1.00853419,  -9.026351, 1.10000, 0.90000, 1.10000, 0.90000
36734,'21033920200 ', 138.0000,1,  12,   1,   1,1.00896251,  -9.310263, 1.10000, 0.90000, 1.10000, 0.90000
36735,'21033920300 ', 230.0000,1,  12,   1,   1,1.01149523,  -9.906523, 1.10000, 0.90000, 1.10000, 0.90000
36736,'21035010100 ', 138.0000,1,  12,   1,   1,1.00710058, -12.052382, 1.10000, 0.90000, 1.10000, 0.90000
36737,'21035010200 ', 230.0000,1,  12,   1,   1,1.01299798, -11.461046, 1.10000, 0.90000, 1.10000, 0.90000
36738,'21035010301 ', 138.0000,1,  12,   1,   1,1.00773108, -11.985652, 1.10000, 0.90000, 1.10000, 0.90000
36739,'21035010302 ', 230.0000,1,  12,   1,   1,1.01149631, -11.452264, 1.10000, 0.90000, 1.10000, 0.90000
36740,'21035010400 ', 230.0000,1,  12,   1,   1,1.01105034, -11.399161, 1.10000, 0.90000, 1.10000, 0.90000
36741,'21035010500 ', 138.0000,1,  12,   1,   1,1.00668430, -12.330328, 1.10000, 0.90000, 1.10000, 0.90000
36742,'21035010600 ', 138.0000,1,  12,   1,   1,1.00677967, -12.339330, 1.10000, 0.90000, 1.10000, 0.90000
36743,'21035010700 ', 138.0000,1,  12,   1,   1,1.00681376, -12.938205, 1.10000, 0.90000, 1.10000, 0.90000
36744,'21035010800 ',  69.0000,1,  12,   1,   1,0.99085361, -13.466244, 1.10000, 0.90000, 1.10000, 0.90000
36745,'21037050100 ',  69.0000,1,  12,   1,   1,0.95990586, -11.652892, 1.10000, 0.90000, 1.10000, 0.90000
36746,'21037050400 ',  69.0000,1,  12,   1,   1,0.95813805, -11.670046, 1.10000, 0.90000, 1.10000, 0.90000
36747,'21037050500 ', 138.0000,1,  12,   1,   1,0.96450275, -11.561919, 1.10000, 0.90000, 1.10000, 0.90000
36748,'21037050600 ', 138.0000,1,  12,   1,   1,0.96477550, -11.561819, 1.10000, 0.90000, 1.10000, 0.90000
36749,'21037051101 ',  69.0000,1,  12,   1,   1,0.95591015, -11.668130, 1.10000, 0.90000, 1.10000, 0.90000
36750,'21037051102 ',  69.0000,1,  12,   1,   1,0.95582360, -11.663733, 1.10000, 0.90000, 1.10000, 0.90000
36751,'21037051200 ',  69.0000,1,  12,   1,   1,0.95550078, -11.661199, 1.10000, 0.90000, 1.10000, 0.90000
36752,'21037051300 ',  69.0000,1,  12,   1,   1,0.95456654, -11.720702, 1.10000, 0.90000, 1.10000, 0.90000
36753,'21037051901 ',  69.0000,1,  12,   1,   1,0.95379972, -12.201846, 1.10000, 0.90000, 1.10000, 0.90000
36754,'21037051903 ', 138.0000,1,  12,   1,   1,0.96703643, -12.497283, 1.10000, 0.90000, 1.10000, 0.90000
36755,'21037051904 ', 138.0000,1,  12,   1,   1,0.96825290, -12.653427, 1.10000, 0.90000, 1.10000, 0.90000
36756,'21037052001 ', 138.0000,1,  12,   1,   1,0.97169334, -12.886400, 1.10000, 0.90000, 1.10000, 0.90000
36757,'21037052002 ',  69.0000,1,  12,   1,   1,0.95675576, -12.593159, 1.10000, 0.90000, 1.10000, 0.90000
36758,'21037052100 ',  69.0000,1,  12,   1,   1,0.95670050, -11.677305, 1.10000, 0.90000, 1.10000, 0.90000
36759,'21037052200 ',  69.0000,1,  12,   1,   1,0.95645869, -11.663893, 1.10000, 0.90000, 1.10000, 0.90000
36760,'21037052301 ',  69.0000,1,  12,   1,   1,0.95536029, -11.738712, 1.10000, 0.90000, 1.10000, 0.90000
36761,'21037052302 ',  69.0000,1,  12,   1,   1,0.95562804, -11.981433, 1.10000, 0.90000, 1.10000, 0.90000
36762,'21037052400 ',  69.0000,1,  12,   1,   1,0.95648897, -11.754294, 1.10000, 0.90000, 1.10000, 0.90000
36763,'21037052500 ', 138.0000,1,  12,   1,   1,0.96693808, -11.968457, 1.10000, 0.90000, 1.10000, 0.90000
36764,'21037052800 ',  69.0000,1,  12,   1,   1,0.95662367, -12.000233, 1.10000, 0.90000, 1.10000, 0.90000
36765,'21037052900 ', 138.0000,1,  12,   1,   1,0.96464860, -12.394666, 1.10000, 0.90000, 1.10000, 0.90000
36766,'21037053100 ', 138.0000,1,  12,   1,   1,0.96501428, -12.418495, 1.10000, 0.90000, 1.10000, 0.90000
36767,'21037053200 ', 138.0000,1,  12,   1,   1,0.96430057, -11.562498, 1.10000, 0.90000, 1.10000, 0.90000
36768,'21037053301 ',  69.0000,1,  12,   1,   1,0.95727938, -12.004561, 1.10000, 0.90000, 1.10000, 0.90000
36769,'21037053302 ', 138.0000,1,  12,   1,   1,0.96804833, -12.002471, 1.10000, 0.90000, 1.10000, 0.90000
36770,'21039960100 ', 500.0000,1,  12,   1,   1,1.02181709,  -9.849591, 1.10000, 0.90000, 1.10000, 0.90000
36771,'21039960200 ',  69.0000,1,  12,   1,   1,1.00959694, -10.679835, 1.10000, 0.90000, 1.10000, 0.90000
36772,'21039960300 ', 500.0000,1,  12,   1,   1,1.02309644, -10.807261, 1.10000, 0.90000, 1.10000, 0.90000
36773,'21041950100 ', 500.0000,1,  12,   1,   1,1.01973748, -10.047291, 1.10000, 0.90000, 1.10000, 0.90000
36774,'21041950200 ', 500.0000,1,  12,   1,   1,1.01967943,  -9.859974, 1.10000, 0.90000, 1.10000, 0.90000
36775,'21041950300 ', 500.0000,1,  12,   1,   1,1.01982343,  -9.627011, 1.10000, 0.90000, 1.10000, 0.90000
36776,'21043960100 ', 138.0000,1,  12,   1,   1,0.98601037, -25.163563, 1.10000, 0.90000, 1.10000, 0.90000
36777,'21043960200 ', 230.0000,1,  12,   1,   1,0.99649435, -26.157707, 1.10000, 0.90000, 1.10000, 0.90000
36778,'21043960300 ', 230.0000,1,  12,   1,   1,0.99712533, -27.147436, 1.10000, 0.90000, 1.10000, 0.90000
36779,'21043960400 ',  69.0000,1,  12,   1,   1,0.98223174, -26.160193, 1.10000, 0.90000, 1.10000, 0.90000
36780,'21043960500 ', 230.0000,1,  12,   1,   1,0.99956518, -27.886361, 1.10000, 0.90000, 1.10000, 0.90000
36781,'21043960600 ', 230.0000,1,  12,   1,   1,1.00321019, -29.085493, 1.10000, 0.90000, 1.10000, 0.90000
36782,'21043960700 ', 230.0000,1,  12,   1,   1,0.99886525, -28.737072, 1.10000, 0.90000, 1.10000, 0.90000
36783,'21045950100 ', 138.0000,1,  12,   1,   1,0.99091059, -20.245002, 1.10000, 0.90000, 1.10000, 0.90000
36784,'21045950200 ',  69.0000,1,  12,   1,   1,0.96069556, -24.314266, 1.10000, 0.90000, 1.10000, 0.90000
36785,'21045950300 ',  69.0000,1,  12,   1,   1,0.95895261, -24.288539, 1.10000, 0.90000, 1.10000, 0.90000
36786,'21045950400 ', 138.0000,1,  12,   1,   1,0.95839852, -26.722823, 1.10000, 0.90000, 1.10000, 0.90000
36787,'21045950500 ',  69.0000,1,  12,   1,   1,0.96298039, -27.080443, 1.10000, 0.90000, 1.10000, 0.90000
36788,'21047200100 ', 138.0000,1,  12,   1,   1,0.99448562, -11.954110, 1.10000, 0.90000, 1.10000, 0.90000
36789,'21047200200 ', 138.0000,1,  12,   1,   1,0.99482924, -11.843432, 1.10000, 0.90000, 1.10000, 0.90000
36790,'21047200300 ', 500.0000,1,  12,   1,   1,1.01175714, -13.517275, 1.10000, 0.90000, 1.10000, 0.90000
36791,'21047200400 ', 138.0000,1,  12,   1,   1,0.99497050, -12.046980, 1.10000, 0.90000, 1.10000, 0.90000
36792,'21047200500 ',  69.0000,1,  12,   1,   1,0.99026179, -12.239084, 1.10000, 0.90000, 1.10000, 0.90000
36793,'21047200600 ',  69.0000,1,  12,   1,   1,0.98927921, -12.218324, 1.10000, 0.90000, 1.10000, 0.90000
36794,'21047200700 ',  69.0000,1,  12,   1,   1,0.98466194, -12.002084, 1.10000, 0.90000, 1.10000, 0.90000
36795,'21047200800 ', 138.0000,1,  12,   1,   1,0.99626762, -11.796802, 1.10000, 0.90000, 1.10000, 0.90000
36796,'21047200900 ', 138.0000,1,  12,   1,   1,0.99844569, -11.512193, 1.10000, 0.90000, 1.10000, 0.90000
36797,'21047201000 ', 230.0000,1,  12,   1,   1,1.01011574, -10.026211, 1.10000, 0.90000, 1.10000, 0.90000
36798,'21047201100 ', 138.0000,1,  12,   1,   1,1.00149894, -10.831955, 1.10000, 0.90000, 1.10000, 0.90000
36799,'21047201200 ',  69.0000,1,  12,   1,   1,0.99051869, -12.122795, 1.10000, 0.90000, 1.10000, 0.90000
36800,'21047201301 ', 138.0000,1,  12,   1,   1,0.99473011, -14.585792, 1.10000, 0.90000, 1.10000, 0.90000
36801,'21047201302 ',  69.0000,1,  12,   1,   1,0.99548358, -15.633152, 1.10000, 0.90000, 1.10000, 0.90000
36802,'21047201400 ',  69.0000,1,  12,   1,   1,0.99078590, -15.144835, 1.10000, 0.90000, 1.10000, 0.90000
36803,'21047201501 ',  69.0000,1,  12,   1,   1,0.99670345, -15.371611, 1.10000, 0.90000, 1.10000, 0.90000
36804,'21047201502 ', 500.0000,1,  12,   1,   1,1.01360595, -13.713284, 1.10000, 0.90000, 1.10000, 0.90000
36805,'21047201503 ',  69.0000,1,  12,   1,   1,0.99605769, -15.352829, 1.10000, 0.90000, 1.10000, 0.90000
36806,'21047980100 ',  69.0000,1,  12,   1,   1,0.99600661, -15.350042, 1.10000, 0.90000, 1.10000, 0.90000
36807,'21049020101 ', 138.0000,1,  12,   1,   1,0.99540371, -18.212524, 1.10000, 0.90000, 1.10000, 0.90000
36808,'21049020103 ', 138.0000,1,  12,   1,   1,0.99800134, -18.306809, 1.10000, 0.90000, 1.10000, 0.90000
36809,'21049020105 ', 138.0000,1,  12,   1,   1,0.99916679, -18.349631, 1.10000, 0.90000, 1.10000, 0.90000
36810,'21049020106 ', 230.0000,1,  12,   1,   1,1.00346577, -18.638509, 1.10000, 0.90000, 1.10000, 0.90000
36811,'21049020201 ', 138.0000,1,  12,   1,   1,0.99325097, -18.106055, 1.10000, 0.90000, 1.10000, 0.90000
36812,'21049020202 ', 230.0000,1,  12,   1,   1,1.00139964, -18.383104, 1.10000, 0.90000, 1.10000, 0.90000
36813,'21049020300 ', 138.0000,1,  12,   1,   1,0.99117571, -18.527366, 1.10000, 0.90000, 1.10000, 0.90000
36814,'21049020400 ', 500.0000,1,  12,   1,   1,1.01881838, -17.740861, 1.10000, 0.90000, 1.10000, 0.90000
36815,'21049020500 ',  69.0000,1,  12,   1,   1,0.99944943, -18.358408, 1.10000, 0.90000, 1.10000, 0.90000
36816,'21049020600 ', 230.0000,1,  12,   1,   1,0.99929184, -17.878652, 1.10000, 0.90000, 1.10000, 0.90000
36817,'21051950100 ',  69.0000,1,  12,   1,   1,0.95708978, -34.480222, 1.10000, 0.90000, 1.10000, 0.90000
36818,'21051950200 ',  69.0000,1,  12,   1,   1,0.95801675, -35.973005, 1.10000, 0.90000, 1.10000, 0.90000
36819,'21051950300 ', 138.0000,1,  12,   1,   1,0.96187282, -36.801117, 1.10000, 0.90000, 1.10000, 0.90000
36820,'21051950400 ',  69.0000,1,  12,   1,   1,0.95927483, -36.742798, 1.10000, 0.90000, 1.10000, 0.90000
36821,'21051950500 ', 138.0000,1,  12,   1,   1,0.96248353, -36.844387, 1.10000, 0.90000, 1.10000, 0.90000
36822,'21051950600 ',  69.0000,1,  12,   1,   1,0.96291202, -41.328146, 1.10000, 0.90000, 1.10000, 0.90000
36823,'21053970100 ',  69.0000,1,  12,   1,   1,1.00067568, -25.998092, 1.10000, 0.90000, 1.10000, 0.90000
36824,'21053970201 ', 138.0000,1,  12,   1,   1,0.98918438, -28.128896, 1.10000, 0.90000, 1.10000, 0.90000
36825,'21053970202 ', 138.0000,1,  12,   1,   1,0.97442234, -30.253630, 1.10000, 0.90000, 1.10000, 0.90000
36826,'21055930100 ', 138.0000,1,  12,   1,   1,1.00664401,  -7.800147, 1.10000, 0.90000, 1.10000, 0.90000
36827,'21055930200 ', 230.0000,1,  12,   1,   1,1.01063287,  -7.846377, 1.10000, 0.90000, 1.10000, 0.90000
36828,'21055930300 ',  69.0000,1,  12,   1,   1,1.00640965,  -7.809649, 1.10000, 0.90000, 1.10000, 0.90000
36829,'21055930400 ', 230.0000,1,  12,   1,   1,1.01278174,  -8.123390, 1.10000, 0.90000, 1.10000, 0.90000
36830,'21057950100 ',  69.0000,1,  12,   1,   1,0.98329955, -29.450758, 1.10000, 0.90000, 1.10000, 0.90000
36831,'21057950200 ',  69.0000,1,  12,   1,   1,0.97744018, -29.042337, 1.10000, 0.90000, 1.10000, 0.90000
36832,'21059000100 ',  69.0000,1,  12,   1,   1,1.00051892,  -6.893795, 1.10000, 0.90000, 1.10000, 0.90000
36833,'21059000200 ', 138.0000,1,  12,   1,   1,1.00821030,  -6.773797, 1.10000, 0.90000, 1.10000, 0.90000
36834,'21059000300 ',  69.0000,1,  12,   1,   1,0.99512434,  -6.937558, 1.10000, 0.90000, 1.10000, 0.90000
36835,'21059000400 ', 138.0000,1,  12,   1,   1,1.01165581,  -6.629426, 1.10000, 0.90000, 1.10000, 0.90000
36836,'21059000500 ', 138.0000,1,  12,   1,   1,1.00639009,  -6.851153, 1.10000, 0.90000, 1.10000, 0.90000
36837,'21059000600 ', 138.0000,1,  12,   1,   1,1.00485539,  -6.831367, 1.10000, 0.90000, 1.10000, 0.90000
36838,'21059000700 ', 138.0000,1,  12,   1,   1,1.00625908,  -6.849402, 1.10000, 0.90000, 1.10000, 0.90000
36839,'21059000800 ',  69.0000,1,  12,   1,   1,1.00198889,  -6.885585, 1.10000, 0.90000, 1.10000, 0.90000
36840,'21059000900 ', 138.0000,1,  12,   1,   1,1.00918114,  -6.724144, 1.10000, 0.90000, 1.10000, 0.90000
36841,'21059001000 ', 138.0000,1,  12,   1,   1,1.00580430,  -6.836062, 1.10000, 0.90000, 1.10000, 0.90000
36842,'21059001100 ', 138.0000,1,  12,   1,   1,1.00542414,  -6.834488, 1.10000, 0.90000, 1.10000, 0.90000
36843,'21059001200 ',  69.0000,1,  12,   1,   1,0.99990970,  -6.842233, 1.10000, 0.90000, 1.10000, 0.90000
36844,'21059001300 ', 138.0000,1,  12,   1,   1,1.00439143,  -6.943521, 1.10000, 0.90000, 1.10000, 0.90000
36845,'21059001401 ', 138.0000,1,  12,   1,   1,1.01881015,  -6.509938, 1.10000, 0.90000, 1.10000, 0.90000
36846,'21059001402 ', 230.0000,1,  12,   1,   1,1.01763749,  -7.630258, 1.10000, 0.90000, 1.10000, 0.90000
36847,'21059001501 ', 230.0000,1,  12,   1,   1,1.01742876,  -7.860113, 1.10000, 0.90000, 1.10000, 0.90000
36848,'21059001502 ', 138.0000,1,  12,   1,   1,1.01620018,  -7.296426, 1.10000, 0.90000, 1.10000, 0.90000
36849,'21059001601 ', 138.0000,1,  12,   1,   1,1.01746356,  -6.764827, 1.10000, 0.90000, 1.10000, 0.90000
36850,'21059001602 ', 138.0000,1,  12,   1,   1,1.01546299,  -7.375344, 1.10000, 0.90000, 1.10000, 0.90000
36851,'21059001701 ', 138.0000,1,  12,   1,   1,1.00584662,  -7.078530, 1.10000, 0.90000, 1.10000, 0.90000
36852,'21059001702 ', 138.0000,1,  12,   1,   1,1.00711393,  -6.842896, 1.10000, 0.90000, 1.10000, 0.90000
36853,'21059001703 ', 138.0000,1,  12,   1,   1,1.00649154,  -7.181625, 1.10000, 0.90000, 1.10000, 0.90000
36854,'21059001800 ', 138.0000,1,  12,   1,   1,1.00023627,  -7.203201, 1.10000, 0.90000, 1.10000, 0.90000
36855,'21061920200 ', 138.0000,1,  12,   1,   1,0.97344291, -15.325409, 1.10000, 0.90000, 1.10000, 0.90000
36856,'21061920300 ', 138.0000,1,  12,   1,   1,0.97273993, -15.674953, 1.10000, 0.90000, 1.10000, 0.90000
36857,'21061920400 ', 138.0000,1,  12,   1,   1,0.97527379, -14.633119, 1.10000, 0.90000, 1.10000, 0.90000
36858,'21061980100 ',  69.0000,1,  12,   1,   1,0.96577346, -14.669810, 1.10000, 0.90000, 1.10000, 0.90000
36859,'21063920100 ', 138.0000,1,  12,   1,   1,0.98456198, -28.905975, 1.10000, 0.90000, 1.10000, 0.90000
36860,'21063920200 ', 138.0000,1,  12,   1,   1,0.98960298, -29.508702, 1.10000, 0.90000, 1.10000, 0.90000
36861,'21065920100 ',  69.0000,1,  12,   1,   1,0.96491593, -24.573527, 1.10000, 0.90000, 1.10000, 0.90000
36862,'21065920200 ', 138.0000,1,  12,   1,   1,0.97831398, -20.367387, 1.10000, 0.90000, 1.10000, 0.90000
36863,'21065920300 ',  69.0000,1,  12,   1,   1,0.96035784, -24.496965, 1.10000, 0.90000, 1.10000, 0.90000
36864,'21065920400 ',  69.0000,1,  12,   1,   1,0.95791417, -24.357870, 1.10000, 0.90000, 1.10000, 0.90000
36865,'21067000101 ',  69.0000,1,  12,   1,   1,0.96949589, -17.167469, 1.10000, 0.90000, 1.10000, 0.90000
36866,'21067000102 ',  69.0000,1,  12,   1,   1,0.97336596, -17.136950, 1.10000, 0.90000, 1.10000, 0.90000
36867,'21067000200 ', 138.0000,1,  12,   1,   1,0.97861254, -17.095940, 1.10000, 0.90000, 1.10000, 0.90000
36868,'21067000300 ', 138.0000,1,  12,   1,   1,0.97876370, -17.105896, 1.10000, 0.90000, 1.10000, 0.90000
36869,'21067000400 ', 138.0000,1,  12,   1,   1,0.97900778, -17.116053, 1.10000, 0.90000, 1.10000, 0.90000
36870,'21067000500 ', 138.0000,1,  12,   1,   1,0.97940463, -17.126331, 1.10000, 0.90000, 1.10000, 0.90000
36871,'21067000600 ',  69.0000,1,  12,   1,   1,0.96984679, -17.177089, 1.10000, 0.90000, 1.10000, 0.90000
36872,'21067000700 ',  69.0000,1,  12,   1,   1,0.96988362, -17.176145, 1.10000, 0.90000, 1.10000, 0.90000
36873,'21067000801 ',  69.0000,1,  12,   1,   1,0.97017044, -17.176160, 1.10000, 0.90000, 1.10000, 0.90000
36874,'21067000802 ', 138.0000,1,  12,   1,   1,0.97874558, -17.097041, 1.10000, 0.90000, 1.10000, 0.90000
36875,'21067000900 ', 138.0000,1,  12,   1,   1,0.97823900, -17.086430, 1.10000, 0.90000, 1.10000, 0.90000
36876,'21067001000 ', 138.0000,1,  12,   1,   1,0.97771955, -17.065672, 1.10000, 0.90000, 1.10000, 0.90000
36877,'21067001100 ', 138.0000,1,  12,   1,   1,0.97861087, -17.066869, 1.10000, 0.90000, 1.10000, 0.90000
36878,'21067001300 ', 138.0000,1,  12,   1,   1,0.97858477, -17.086464, 1.10000, 0.90000, 1.10000, 0.90000
36879,'21067001400 ',  69.0000,1,  12,   1,   1,0.97261387, -17.176435, 1.10000, 0.90000, 1.10000, 0.90000
36880,'21067001500 ', 138.0000,1,  12,   1,   1,0.97940528, -17.128970, 1.10000, 0.90000, 1.10000, 0.90000
36881,'21067001600 ', 138.0000,1,  12,   1,   1,0.98014563, -17.142250, 1.10000, 0.90000, 1.10000, 0.90000
36882,'21067001700 ',  69.0000,1,  12,   1,   1,0.97130471, -17.214720, 1.10000, 0.90000, 1.10000, 0.90000
36883,'21067001800 ', 138.0000,1,  12,   1,   1,0.97862536, -17.093933, 1.10000, 0.90000, 1.10000, 0.90000
36884,'21067001900 ',  69.0000,1,  12,   1,   1,0.97424811, -17.130575, 1.10000, 0.90000, 1.10000, 0.90000
36885,'21067002001 ', 138.0000,1,  12,   1,   1,0.97775757, -17.072881, 1.10000, 0.90000, 1.10000, 0.90000
36886,'21067002002 ', 138.0000,1,  12,   1,   1,0.97884923, -17.071737, 1.10000, 0.90000, 1.10000, 0.90000
36887,'21067002200 ', 138.0000,1,  12,   1,   1,0.97879827, -17.053968, 1.10000, 0.90000, 1.10000, 0.90000
36888,'21067002302 ',  69.0000,1,  12,   1,   1,0.97196639, -17.340276, 1.10000, 0.90000, 1.10000, 0.90000
36889,'21067002303 ',  69.0000,1,  12,   1,   1,0.97054368, -17.319567, 1.10000, 0.90000, 1.10000, 0.90000
36890,'21067002304 ',  69.0000,1,  12,   1,   1,0.97108346, -17.329095, 1.10000, 0.90000, 1.10000, 0.90000
36891,'21067002400 ',  69.0000,1,  12,   1,   1,0.97721213, -17.170225, 1.10000, 0.90000, 1.10000, 0.90000
36892,'21067002500 ', 230.0000,1,  12,   1,   1,0.98755497, -17.049638, 1.10000, 0.90000, 1.10000, 0.90000
36893,'21067002600 ',  69.0000,1,  12,   1,   1,0.97486907, -17.127596, 1.10000, 0.90000, 1.10000, 0.90000
36894,'21067002700 ',  69.0000,1,  12,   1,   1,0.97453070, -17.296443, 1.10000, 0.90000, 1.10000, 0.90000
36895,'21067002800 ', 230.0000,1,  12,   1,   1,0.98702955, -17.060815, 1.10000, 0.90000, 1.10000, 0.90000
36896,'21067002900 ',  69.0000,1,  12,   1,   1,0.97610009, -17.205656, 1.10000, 0.90000, 1.10000, 0.90000
36897,'21067003000 ', 138.0000,1,  12,   1,   1,0.98006237, -17.104988, 1.10000, 0.90000, 1.10000, 0.90000
36898,'21067003101 ',  69.0000,1,  12,   1,   1,0.97094685, -17.111692, 1.10000, 0.90000, 1.10000, 0.90000
36899,'21067003102 ', 138.0000,1,  12,   1,   1,0.97819787, -17.076492, 1.10000, 0.90000, 1.10000, 0.90000
36900,'21067003201 ', 138.0000,1,  12,   1,   1,0.97842532, -17.091674, 1.10000, 0.90000, 1.10000, 0.90000
36901,'21067003202 ', 138.0000,1,  12,   1,   1,0.97874743, -17.109446, 1.10000, 0.90000, 1.10000, 0.90000
36902,'21067003300 ',  69.0000,1,  12,   1,   1,0.96952939, -17.222354, 1.10000, 0.90000, 1.10000, 0.90000
36903,'21067003402 ',  69.0000,1,  12,   1,   1,0.97035456, -17.324003, 1.10000, 0.90000, 1.10000, 0.90000
36904,'21067003404 ', 138.0000,1,  12,   1,   1,0.98117375, -17.526827, 1.10000, 0.90000, 1.10000, 0.90000
36905,'21067003405 ',  69.0000,1,  12,   1,   1,0.97075951, -17.384805, 1.10000, 0.90000, 1.10000, 0.90000
36906,'21067003406 ',  69.0000,1,  12,   1,   1,0.97019362, -17.366615, 1.10000, 0.90000, 1.10000, 0.90000
36907,'21067003407 ',  69.0000,1,  12,   1,   1,0.96988666, -17.322857, 1.10000, 0.90000, 1.10000, 0.90000
36908,'21067003501 ',  69.0000,1,  12,   1,   1,0.97453421, -17.307713, 1.10000, 0.90000, 1.10000, 0.90000
36909,'21067003503 ',  69.0000,1,  12,   1,   1,0.97459245, -17.313324, 1.10000, 0.90000, 1.10000, 0.90000
36910,'21067003504 ', 138.0000,1,  12,   1,   1,0.98142058, -17.529341, 1.10000, 0.90000, 1.10000, 0.90000
36911,'21067003600 ',  69.0000,1,  12,   1,   1,0.97804159, -17.163808, 1.10000, 0.90000, 1.10000, 0.90000
36912,'21067003701 ',  69.0000,1,  12,   1,   1,0.95194244, -17.204362, 1.10000, 0.90000, 1.10000, 0.90000
36913,'21067003702 ', 138.0000,1,  12,   1,   1,0.97785091, -17.041655, 1.10000, 0.90000, 1.10000, 0.90000
36914,'21067003703 ', 138.0000,1,  12,   1,   1,0.97747934, -17.001297, 1.10000, 0.90000, 1.10000, 0.90000
36915,'21067003704 ', 230.0000,1,  12,   1,   1,0.98431331, -16.626072, 1.10000, 0.90000, 1.10000, 0.90000
36916,'21067003802 ',  69.0000,1,  12,   1,   1,0.96470970, -16.315531, 1.10000, 0.90000, 1.10000, 0.90000
36917,'21067003803 ', 138.0000,1,  12,   1,   1,0.97790289, -17.015115, 1.10000, 0.90000, 1.10000, 0.90000
36918,'21067003804 ', 138.0000,1,  12,   1,   1,0.97815782, -17.062448, 1.10000, 0.90000, 1.10000, 0.90000
36919,'21067003906 ', 138.0000,1,  12,   1,   1,0.98633474, -17.325338, 1.10000, 0.90000, 1.10000, 0.90000
36920,'21067003908 ', 138.0000,1,  12,   1,   1,0.98156565, -17.155723, 1.10000, 0.90000, 1.10000, 0.90000
36921,'21067003909 ', 230.0000,1,  12,   1,   1,0.99071062, -16.987985, 1.10000, 0.90000, 1.10000, 0.90000
36922,'21067003910 ',  69.0000,1,  12,   1,   1,0.98421311, -17.115976, 1.10000, 0.90000, 1.10000, 0.90000
36923,'21067003911 ', 138.0000,1,  12,   1,   1,0.98260844, -17.222122, 1.10000, 0.90000, 1.10000, 0.90000
36924,'21067003912 ', 138.0000,1,  12,   1,   1,0.98449606, -17.309649, 1.10000, 0.90000, 1.10000, 0.90000
36925,'21067003913 ', 138.0000,1,  12,   1,   1,0.98549324, -17.438530, 1.10000, 0.90000, 1.10000, 0.90000
36926,'21067003914 ',  69.0000,1,  12,   1,   1,0.98273510, -17.376058, 1.10000, 0.90000, 1.10000, 0.90000
36927,'21067003915 ', 138.0000,1,  12,   1,   1,0.98802751, -17.339728, 1.10000, 0.90000, 1.10000, 0.90000
36928,'21067003916 ',  69.0000,1,  12,   1,   1,0.98280478, -17.379261, 1.10000, 0.90000, 1.10000, 0.90000
36929,'21067003917 ',  69.0000,1,  12,   1,   1,0.96920919, -17.205643, 1.10000, 0.90000, 1.10000, 0.90000
36930,'21067003918 ', 500.0000,1,  12,   1,   1,1.01372623, -17.327316, 1.10000, 0.90000, 1.10000, 0.90000
36931,'21067004001 ', 138.0000,1,  12,   1,   1,0.98161209, -17.541082, 1.10000, 0.90000, 1.10000, 0.90000
36932,'21067004003 ',  69.0000,1,  12,   1,   1,0.97530413, -17.619629, 1.10000, 0.90000, 1.10000, 0.90000
36933,'21067004005 ',  69.0000,1,  12,   1,   1,0.97471440, -17.582210, 1.10000, 0.90000, 1.10000, 0.90000
36934,'21067004006 ',  69.0000,1,  12,   1,   1,0.97456682, -17.574116, 1.10000, 0.90000, 1.10000, 0.90000
36935,'21067004007 ', 138.0000,1,  12,   1,   1,0.98905098, -17.772458, 1.10000, 0.90000, 1.10000, 0.90000
36936,'21067004103 ',  69.0000,1,  12,   1,   1,0.97965664, -17.256143, 1.10000, 0.90000, 1.10000, 0.90000
36937,'21067004104 ',  69.0000,1,  12,   1,   1,0.97510678, -17.317009, 1.10000, 0.90000, 1.10000, 0.90000
36938,'21067004105 ',  69.0000,1,  12,   1,   1,0.97439998, -17.308374, 1.10000, 0.90000, 1.10000, 0.90000
36939,'21067004106 ',  69.0000,1,  12,   1,   1,0.97400624, -17.298158, 1.10000, 0.90000, 1.10000, 0.90000
36940,'21067004107 ', 138.0000,1,  12,   1,   1,0.98292255, -17.571818, 1.10000, 0.90000, 1.10000, 0.90000
36941,'21067004204 ', 230.0000,1,  12,   1,   1,0.98991305, -17.249522, 1.10000, 0.90000, 1.10000, 0.90000
36942,'21067004205 ', 138.0000,1,  12,   1,   1,0.98285550, -17.204652, 1.10000, 0.90000, 1.10000, 0.90000
36943,'21067004207 ', 138.0000,1,  12,   1,   1,0.98116720, -17.077063, 1.10000, 0.90000, 1.10000, 0.90000
36944,'21067004208 ', 138.0000,1,  12,   1,   1,0.98035800, -17.109428, 1.10000, 0.90000, 1.10000, 0.90000
36945,'21067004209 ', 138.0000,1,  12,   1,   1,0.98357004, -17.242908, 1.10000, 0.90000, 1.10000, 0.90000
36946,'21067004210 ',  69.0000,1,  12,   1,   1,0.97926092, -17.260583, 1.10000, 0.90000, 1.10000, 0.90000
36947,'21069920100 ', 138.0000,1,  12,   1,   1,0.98217809, -21.011581, 1.10000, 0.90000, 1.10000, 0.90000
36948,'21069920200 ',  69.0000,1,  12,   1,   1,0.97452366, -19.987691, 1.10000, 0.90000, 1.10000, 0.90000
36949,'21069920300 ',  69.0000,1,  12,   1,   1,0.97550970, -19.052557, 1.10000, 0.90000, 1.10000, 0.90000
36950,'21069920400 ', 138.0000,1,  12,   1,   1,0.97996229, -22.549385, 1.10000, 0.90000, 1.10000, 0.90000
36951,'21071920100 ', 138.0000,1,  12,   1,   1,0.98828149, -35.327811, 1.10000, 0.90000, 1.10000, 0.90000
36952,'21071920200 ',  69.0000,1,  12,   1,   1,0.97458786, -35.323566, 1.10000, 0.90000, 1.10000, 0.90000
36953,'21071920300 ', 138.0000,1,  12,   1,   1,0.98568743, -36.966189, 1.10000, 0.90000, 1.10000, 0.90000
36954,'21071920400 ',  69.0000,1,  12,   1,   1,0.97336161, -39.008266, 1.10000, 0.90000, 1.10000, 0.90000
36955,'21071920500 ',  69.0000,1,  12,   1,   1,0.96790224, -41.132683, 1.10000, 0.90000, 1.10000, 0.90000
36956,'21071920600 ',  69.0000,1,  12,   1,   1,0.97081375, -39.621016, 1.10000, 0.90000, 1.10000, 0.90000
36957,'21071920700 ',  69.0000,1,  12,   1,   1,0.97833019, -39.215582, 1.10000, 0.90000, 1.10000, 0.90000
36958,'21071920800 ', 138.0000,1,  12,   1,   1,0.98135316, -36.439199, 1.10000, 0.90000, 1.10000, 0.90000
36959,'21071920900 ', 138.0000,1,  12,   1,   1,0.98351747, -36.051665, 1.10000, 0.90000, 1.10000, 0.90000
36960,'21071921000 ', 138.0000,1,  12,   1,   1,0.99454898, -34.149952, 1.10000, 0.90000, 1.10000, 0.90000
36961,'21073070100 ',  69.0000,1,  12,   1,   1,0.95852071, -14.595303, 1.10000, 0.90000, 1.10000, 0.90000
36962,'21073070401 ', 138.0000,1,  12,   1,   1,0.97646195, -13.826261, 1.10000, 0.90000, 1.10000, 0.90000
36963,'21073070402 ', 138.0000,1,  12,   1,   1,0.97590530, -14.394542, 1.10000, 0.90000, 1.10000, 0.90000
36964,'21073070500 ',  69.0000,1,  12,   1,   1,0.96320873, -14.592778, 1.10000, 0.90000, 1.10000, 0.90000
36965,'21073070600 ', 138.0000,1,  12,   1,   1,0.97699237, -14.355844, 1.10000, 0.90000, 1.10000, 0.90000
36966,'21073070701 ', 230.0000,1,  12,   1,   1,0.98773396, -13.700730, 1.10000, 0.90000, 1.10000, 0.90000
36967,'21073070702 ', 138.0000,1,  12,   1,   1,0.97874695, -14.743435, 1.10000, 0.90000, 1.10000, 0.90000
36968,'21073070800 ', 138.0000,1,  12,   1,   1,0.97790349, -14.404941, 1.10000, 0.90000, 1.10000, 0.90000
36969,'21073071000 ',  69.0000,1,  12,   1,   1,0.96594512, -15.303613, 1.10000, 0.90000, 1.10000, 0.90000
36970,'21073071100 ', 138.0000,1,  12,   1,   1,0.97703403, -13.130367, 1.10000, 0.90000, 1.10000, 0.90000
36971,'21073071200 ',  69.0000,1,  12,   1,   1,0.95996189, -14.617657, 1.10000, 0.90000, 1.10000, 0.90000
36972,'21075960100 ', 500.0000,1,  12,   1,   1,1.02312446, -12.347271, 1.10000, 0.90000, 1.10000, 0.90000
36973,'21075960200 ', 230.0000,1,  12,   1,   1,1.01978517, -12.658997, 1.10000, 0.90000, 1.10000, 0.90000
36974,'21077960101 ', 500.0000,1,  12,   1,   1,1.01727736, -10.777216, 1.10000, 0.90000, 1.10000, 0.90000
36975,'21077960102 ', 138.0000,1,  12,   1,   1,1.00451899, -10.783994, 1.10000, 0.90000, 1.10000, 0.90000
36976,'21079970100 ', 138.0000,1,  12,   1,   1,0.99385828, -18.668702, 1.10000, 0.90000, 1.10000, 0.90000
36977,'21079970200 ',  69.0000,1,  12,   1,   1,0.97719401, -18.991440, 1.10000, 0.90000, 1.10000, 0.90000
36978,'21079970300 ',  69.0000,1,  12,   1,   1,0.96264911, -20.762846, 1.10000, 0.90000, 1.10000, 0.90000
36979,'21079970400 ',  69.0000,1,  12,   1,   1,0.96669918, -21.088201, 1.10000, 0.90000, 1.10000, 0.90000
36980,'21081920100 ',  69.0000,1,  12,   1,   1,0.97964543, -11.515896, 1.10000, 0.90000, 1.10000, 0.90000
36981,'21081920200 ', 138.0000,1,  12,   1,   1,0.98970640, -12.409715, 1.10000, 0.90000, 1.10000, 0.90000
36982,'21081920300 ', 138.0000,1,  12,   1,   1,0.99102104, -12.580866, 1.10000, 0.90000, 1.10000, 0.90000
36983,'21081920400 ',  69.0000,1,  12,   1,   1,0.96674001, -12.663190, 1.10000, 0.90000, 1.10000, 0.90000
36984,'21083020100 ', 138.0000,1,  12,   1,   1,1.01267457, -11.505200, 1.10000, 0.90000, 1.10000, 0.90000
36985,'21083020200 ', 500.0000,1,  12,   1,   1,1.02440619, -11.365371, 1.10000, 0.90000, 1.10000, 0.90000
36986,'21083020300 ', 230.0000,1,  12,   1,   1,1.01802516, -11.644532, 1.10000, 0.90000, 1.10000, 0.90000
36987,'21083020400 ',  69.0000,1,  12,   1,   1,0.99919188, -12.768743, 1.10000, 0.90000, 1.10000, 0.90000
36988,'21083020500 ', 500.0000,1,  12,   1,   1,1.02399361, -11.841974, 1.10000, 0.90000, 1.10000, 0.90000
36989,'21083020600 ',  69.0000,1,  12,   1,   1,1.00789607, -11.754356, 1.10000, 0.90000, 1.10000, 0.90000
36990,'21083020700 ', 138.0000,1,  12,   1,   1,1.01153684, -10.881147, 1.10000, 0.90000, 1.10000, 0.90000
36991,'21083020800 ', 138.0000,1,  12,   1,   1,1.01397145,  -9.604979, 1.10000, 0.90000, 1.10000, 0.90000
36992,'21083020900 ', 230.0000,1,  12,   1,   1,1.01605320, -11.472333, 1.10000, 0.90000, 1.10000, 0.90000
36993,'21085950100 ', 138.0000,1,  12,   1,   1,0.98106170, -13.494890, 1.10000, 0.90000, 1.10000, 0.90000
36994,'21085950200 ', 138.0000,1,  12,   1,   1,0.98309630, -10.444324, 1.10000, 0.90000, 1.10000, 0.90000
36995,'21085950300 ', 138.0000,1,  12,   1,   1,0.98251903, -10.322276, 1.10000, 0.90000, 1.10000, 0.90000
36996,'21085950400 ', 138.0000,1,  12,   1,   1,0.98432863, -10.186330, 1.10000, 0.90000, 1.10000, 0.90000
36997,'21085950500 ', 138.0000,1,  12,   1,   1,0.98542255, -12.973685, 1.10000, 0.90000, 1.10000, 0.90000
36998,'21085950600 ', 138.0000,1,  12,   1,   1,0.99448913, -11.407433, 1.10000, 0.90000, 1.10000, 0.90000
36999,'21085950700 ', 138.0000,1,  12,   1,   1,1.00128114, -10.468243, 1.10000, 0.90000, 1.10000, 0.90000
37000,'21087930100 ', 138.0000,1,  12,   1,   1,0.96593791, -21.477246, 1.10000, 0.90000, 1.10000, 0.90000
37001,'21087930200 ',  69.0000,1,  12,   1,   1,0.96807742, -22.949903, 1.10000, 0.90000, 1.10000, 0.90000
37002,'21087930300 ',  69.0000,1,  12,   1,   1,0.97325736, -23.261920, 1.10000, 0.90000, 1.10000, 0.90000
37003,'21087930400 ',  69.0000,1,  12,   1,   1,0.97179347, -23.201569, 1.10000, 0.90000, 1.10000, 0.90000
37004,'21089040100 ', 138.0000,1,  12,   1,   1,0.97569287, -29.739986, 1.10000, 0.90000, 1.10000, 0.90000
37005,'21089040201 ',  69.0000,1,  12,   1,   1,0.96626204, -29.654578, 1.10000, 0.90000, 1.10000, 0.90000
37006,'21089040202 ', 138.0000,1,  12,   1,   1,0.97555816, -29.594923, 1.10000, 0.90000, 1.10000, 0.90000
37007,'21089040300 ',  69.0000,1,  12,   1,   1,0.96403044, -29.766583, 1.10000, 0.90000, 1.10000, 0.90000
37008,'21089040400 ', 138.0000,1,  12,   1,   1,0.97679889, -29.061837, 1.10000, 0.90000, 1.10000, 0.90000
37009,'21089040501 ',  69.0000,1,  12,   1,   1,0.94674212, -27.138812, 1.10000, 0.90000, 1.10000, 0.90000
37010,'21089040502 ', 138.0000,1,  12,   1,   1,0.97554201, -28.247939, 1.10000, 0.90000, 1.10000, 0.90000
37011,'21089040600 ',  69.0000,1,  12,   1,   1,0.95245481, -27.194455, 1.10000, 0.90000, 1.10000, 0.90000
37012,'21089040700 ', 138.0000,1,  12,   1,   1,0.97551209, -27.175284, 1.10000, 0.90000, 1.10000, 0.90000
37013,'21091960100 ', 500.0000,1,  12,   1,   1,1.01973522,  -8.523046, 1.10000, 0.90000, 1.10000, 0.90000
37014,'21091960200 ', 230.0000,1,  12,   1,   1,1.01730549,  -8.122925, 1.10000, 0.90000, 1.10000, 0.90000
37015,'21091960300 ', 138.0000,1,  12,   1,   1,1.01614845,  -7.736710, 1.10000, 0.90000, 1.10000, 0.90000
37016,'21093000100 ', 500.0000,1,  12,   1,   1,1.01922154,  -8.369698, 1.10000, 0.90000, 1.10000, 0.90000
37017,'21093000201 ', 230.0000,1,  12,   1,   1,1.00562811,  -9.246998, 1.10000, 0.90000, 1.10000, 0.90000
37018,'21093000202 ',  69.0000,1,  12,   1,   1,0.99804807,  -9.295298, 1.10000, 0.90000, 1.10000, 0.90000
37019,'21093000300 ', 138.0000,1,  12,   1,   1,0.99106354, -10.057184, 1.10000, 0.90000, 1.10000, 0.90000
37020,'21093000400 ', 138.0000,1,  12,   1,   1,0.99107486, -10.029876, 1.10000, 0.90000, 1.10000, 0.90000
37021,'21093000500 ',  69.0000,1,  12,   1,   1,0.97742099, -10.131161, 1.10000, 0.90000, 1.10000, 0.90000
37022,'21093000600 ', 138.0000,1,  12,   1,   1,0.98882830, -10.115563, 1.10000, 0.90000, 1.10000, 0.90000
37023,'21093000700 ', 138.0000,1,  12,   1,   1,0.98961097, -10.075958, 1.10000, 0.90000, 1.10000, 0.90000
37024,'21093000800 ', 138.0000,1,  12,   1,   1,0.99136776, -10.145469, 1.10000, 0.90000, 1.10000, 0.90000
37025,'21093000901 ', 138.0000,1,  12,   1,   1,0.99248779, -10.285332, 1.10000, 0.90000, 1.10000, 0.90000
37026,'21093000902 ', 138.0000,1,  12,   1,   1,0.98812687, -10.166322, 1.10000, 0.90000, 1.10000, 0.90000
37027,'21093001001 ', 138.0000,1,  12,   1,   1,0.98500818, -10.158399, 1.10000, 0.90000, 1.10000, 0.90000
37028,'21093001002 ', 138.0000,1,  12,   1,   1,0.97364324, -12.104125, 1.10000, 0.90000, 1.10000, 0.90000
37029,'21093001100 ',  69.0000,1,  12,   1,   1,0.96974564, -11.720056, 1.10000, 0.90000, 1.10000, 0.90000
37030,'21093001200 ', 230.0000,1,  12,   1,   1,0.99215817, -10.620572, 1.10000, 0.90000, 1.10000, 0.90000
37031,'21093001300 ', 230.0000,1,  12,   1,   1,0.99057961, -10.879610, 1.10000, 0.90000, 1.10000, 0.90000
37032,'21093001401 ', 138.0000,1,  12,   1,   1,0.98314399, -11.254670, 1.10000, 0.90000, 1.10000, 0.90000
37033,'21093001402 ',  69.0000,1,  12,   1,   1,0.97065008, -11.739565, 1.10000, 0.90000, 1.10000, 0.90000
37034,'21093001500 ',  69.0000,1,  12,   1,   1,0.97083056, -11.926807, 1.10000, 0.90000, 1.10000, 0.90000
37035,'21093001600 ', 138.0000,1,  12,   1,   1,0.97725511, -12.733701, 1.10000, 0.90000, 1.10000, 0.90000
37036,'21093001700 ', 138.0000,1,  12,   1,   1,0.98515296, -10.667727, 1.10000, 0.90000, 1.10000, 0.90000
37037,'21093980100 ',  69.0000,1,  12,   1,   1,0.99172056,  -9.352740, 1.10000, 0.90000, 1.10000, 0.90000
37038,'21095970100 ',  69.0000,1,  12,   1,   1,0.96980649, -45.220183, 1.10000, 0.90000, 1.10000, 0.90000
37039,'21095970200 ', 138.0000,1,  12,   1,   1,0.97438300, -45.105862, 1.10000, 0.90000, 1.10000, 0.90000
37040,'21095970300 ', 138.0000,1,  12,   1,   1,0.97538698, -45.281682, 1.10000, 0.90000, 1.10000, 0.90000
37041,'21095970400 ',  69.0000,1,  12,   1,   1,0.97599781, -43.661096, 1.10000, 0.90000, 1.10000, 0.90000
37042,'21095970500 ',  69.0000,1,  12,   1,   1,0.97643006, -43.284575, 1.10000, 0.90000, 1.10000, 0.90000
37043,'21095970600 ', 138.0000,1,  12,   1,   1,0.97627968, -43.427340, 1.10000, 0.90000, 1.10000, 0.90000
37044,'21095970700 ', 138.0000,1,  12,   1,   1,0.97748357, -43.103224, 1.10000, 0.90000, 1.10000, 0.90000
37045,'21095970800 ',  69.0000,1,  12,   1,   1,0.97684836, -43.267613, 1.10000, 0.90000, 1.10000, 0.90000
37046,'21095970900 ', 138.0000,1,  12,   1,   1,0.97880477, -43.480520, 1.10000, 0.90000, 1.10000, 0.90000
37047,'21095971000 ',  69.0000,1,  12,   1,   1,0.97727484, -43.993443, 1.10000, 0.90000, 1.10000, 0.90000
37048,'21095971300 ', 138.0000,1,  12,   1,   1,0.97808439, -45.766588, 1.10000, 0.90000, 1.10000, 0.90000
37049,'21097950100 ', 138.0000,1,  12,   1,   1,0.98482561, -15.389132, 1.10000, 0.90000, 1.10000, 0.90000
37050,'21097950200 ', 138.0000,1,  12,   1,   1,0.98435920, -14.429594, 1.10000, 0.90000, 1.10000, 0.90000
37051,'21097950300 ', 138.0000,1,  12,   1,   1,0.98138344, -15.567224, 1.10000, 0.90000, 1.10000, 0.90000
37052,'21097950400 ',  69.0000,1,  12,   1,   1,0.97021645, -16.049908, 1.10000, 0.90000, 1.10000, 0.90000
37053,'21097950500 ', 138.0000,1,  12,   1,   1,0.98116893, -15.986461, 1.10000, 0.90000, 1.10000, 0.90000
37054,'21099970100 ',  69.0000,1,  12,   1,   1,0.96575624, -20.625846, 1.10000, 0.90000, 1.10000, 0.90000
37055,'21099970200 ', 138.0000,1,  12,   1,   1,0.97622854, -14.183039, 1.10000, 0.90000, 1.10000, 0.90000
37056,'21099970300 ', 138.0000,1,  12,   1,   1,0.97233498, -16.038162, 1.10000, 0.90000, 1.10000, 0.90000
37057,'21099970400 ', 138.0000,1,  12,   1,   1,0.97143161, -18.357431, 1.10000, 0.90000, 1.10000, 0.90000
37058,'21099970500 ',  69.0000,1,  12,   1,   1,0.96668887, -19.614061, 1.10000, 0.90000, 1.10000, 0.90000
37059,'21101020100 ',  69.0000,1,  12,   1,   1,0.98015070,  -7.345948, 1.10000, 0.90000, 1.10000, 0.90000
37060,'21101020200 ', 138.0000,1,  12,   1,   1,0.98973650,  -7.281860, 1.10000, 0.90000, 1.10000, 0.90000
37061,'21101020300 ', 138.0000,1,  12,   1,   1,0.98986518,  -7.283549, 1.10000, 0.90000, 1.10000, 0.90000
37062,'21101020400 ', 138.0000,1,  12,   1,   1,0.99003029,  -7.285427, 1.10000, 0.90000, 1.10000, 0.90000
37063,'21101020500 ', 138.0000,1,  12,   1,   1,0.99032992,  -7.287773, 1.10000, 0.90000, 1.10000, 0.90000
37064,'21101020601 ', 138.0000,1,  12,   1,   1,0.98959124,  -7.274020, 1.10000, 0.90000, 1.10000, 0.90000
37065,'21101020602 ', 138.0000,1,  12,   1,   1,0.99122530,  -7.288109, 1.10000, 0.90000, 1.10000, 0.90000
37066,'21101020701 ',  69.0000,1,  12,   1,   1,0.97381139,  -7.181105, 1.10000, 0.90000, 1.10000, 0.90000
37067,'21101020702 ',  69.0000,1,  12,   1,   1,0.97929895,  -7.280930, 1.10000, 0.90000, 1.10000, 0.90000
37068,'21101020800 ', 138.0000,1,  12,   1,   1,0.99787307,  -7.272969, 1.10000, 0.90000, 1.10000, 0.90000
37069,'21101020900 ', 230.0000,1,  12,   1,   1,1.00604498,  -6.941276, 1.10000, 0.90000, 1.10000, 0.90000
37070,'21103090100 ', 138.0000,1,  12,   1,   1,0.98676622,  -9.977463, 1.10000, 0.90000, 1.10000, 0.90000
37071,'21103090200 ', 138.0000,1,  12,   1,   1,0.99040335,  -9.938093, 1.10000, 0.90000, 1.10000, 0.90000
37072,'21103090301 ', 138.0000,1,  12,   1,   1,0.99691403,  -9.542547, 1.10000, 0.90000, 1.10000, 0.90000
37073,'21103090302 ', 138.0000,1,  12,   1,   1,0.99006617, -10.108646, 1.10000, 0.90000, 1.10000, 0.90000
37074,'21103090400 ',  69.0000,1,  12,   1,   1,0.96147692, -10.045498, 1.10000, 0.90000, 1.10000, 0.90000
37075,'21105970100 ', 500.0000,1,  12,   1,   1,1.02302980, -11.620767, 1.10000, 0.90000, 1.10000, 0.90000
37076,'21107970100 ', 138.0000,1,  12,   1,   1,1.00403309,  -8.076586, 1.10000, 0.90000, 1.10000, 0.90000
37077,'21107970200 ', 138.0000,1,  12,   1,   1,1.00316870,  -8.282648, 1.10000, 0.90000, 1.10000, 0.90000
37078,'21107970300 ', 138.0000,1,  12,   1,   1,0.99984205,  -8.808366, 1.10000, 0.90000, 1.10000, 0.90000
37079,'21107970400 ', 138.0000,1,  12,   1,   1,1.00042379,  -8.943279, 1.10000, 0.90000, 1.10000, 0.90000
37080,'21107970500 ', 138.0000,1,  12,   1,   1,1.00130665,  -8.967142, 1.10000, 0.90000, 1.10000, 0.90000
37081,'21107970600 ', 138.0000,1,  12,   1,   1,1.00052691,  -9.021296, 1.10000, 0.90000, 1.10000, 0.90000
37082,'21107970700 ', 138.0000,1,  12,   1,   1,1.00140536,  -8.863863, 1.10000, 0.90000, 1.10000, 0.90000
37083,'21107970800 ', 138.0000,1,  12,   1,   1,1.00125551,  -9.180637, 1.10000, 0.90000, 1.10000, 0.90000
37084,'21107970900 ', 138.0000,1,  12,   1,   1,1.00328064,  -9.482501, 1.10000, 0.90000, 1.10000, 0.90000
37085,'21107971000 ', 138.0000,1,  12,   1,   1,1.00411105,  -9.000022, 1.10000, 0.90000, 1.10000, 0.90000
37086,'21107971100 ', 138.0000,1,  12,   1,   1,1.00441313,  -9.638373, 1.10000, 0.90000, 1.10000, 0.90000
37087,'21107971300 ', 230.0000,1,  12,   1,   1,1.01013887,  -9.877757, 1.10000, 0.90000, 1.10000, 0.90000
37088,'21109960100 ',  69.0000,1,  12,   1,   1,0.95153701, -32.016884, 1.10000, 0.90000, 1.10000, 0.90000
37089,'21109960200 ',  69.0000,1,  12,   1,   1,0.96396667, -22.953261, 1.10000, 0.90000, 1.10000, 0.90000
37090,'21109960300 ', 138.0000,1,  12,   1,   1,0.95889008, -35.616356, 1.10000, 0.90000, 1.10000, 0.90000
37091,'21111000200 ', 138.0000,1,  12,   1,   1,1.01493084,  -7.793416, 1.10000, 0.90000, 1.10000, 0.90000
37092,'21111000300 ',  69.0000,1,  12,   1,   1,0.98599565,  -8.447229, 1.10000, 0.90000, 1.10000, 0.90000
37093,'21111000400 ',  69.0000,1,  12,   1,   1,0.98552597,  -8.439361, 1.10000, 0.90000, 1.10000, 0.90000
37094,'21111000600 ',  69.0000,1,  12,   1,   1,0.98572421,  -8.329783, 1.10000, 0.90000, 1.10000, 0.90000
37095,'21111000700 ',  69.0000,1,  12,   1,   1,0.98602533,  -8.313109, 1.10000, 0.90000, 1.10000, 0.90000
37096,'21111000800 ',  69.0000,1,  12,   1,   1,0.98612028,  -8.316318, 1.10000, 0.90000, 1.10000, 0.90000
37097,'21111000900 ',  69.0000,1,  12,   1,   1,0.98629260,  -8.326995, 1.10000, 0.90000, 1.10000, 0.90000
37098,'21111001000 ', 138.0000,1,  12,   1,   1,1.00162733,  -8.072234, 1.10000, 0.90000, 1.10000, 0.90000
37099,'21111001100 ',  69.0000,1,  12,   1,   1,0.98600078,  -8.319523, 1.10000, 0.90000, 1.10000, 0.90000
37100,'21111001200 ', 138.0000,1,  12,   1,   1,1.00290740,  -8.057893, 1.10000, 0.90000, 1.10000, 0.90000
37101,'21111001400 ', 138.0000,1,  12,   1,   1,1.00361371,  -8.052250, 1.10000, 0.90000, 1.10000, 0.90000
37102,'21111001500 ',  69.0000,1,  12,   1,   1,0.98645622,  -8.388108, 1.10000, 0.90000, 1.10000, 0.90000
37103,'21111001600 ',  69.0000,1,  12,   1,   1,0.98613834,  -8.376124, 1.10000, 0.90000, 1.10000, 0.90000
37104,'21111001700 ', 138.0000,1,  12,   1,   1,1.00093615,  -8.080852, 1.10000, 0.90000, 1.10000, 0.90000
37105,'21111001800 ', 138.0000,1,  12,   1,   1,1.00048232,  -8.086631, 1.10000, 0.90000, 1.10000, 0.90000
37106,'21111002100 ',  69.0000,1,  12,   1,   1,0.98558587,  -8.431550, 1.10000, 0.90000, 1.10000, 0.90000
37107,'21111002300 ',  69.0000,1,  12,   1,   1,0.98714465,  -8.429022, 1.10000, 0.90000, 1.10000, 0.90000
37108,'21111002400 ',  69.0000,1,  12,   1,   1,0.98566741,  -8.450741, 1.10000, 0.90000, 1.10000, 0.90000
37109,'21111002700 ', 500.0000,1,  12,   1,   1,1.01502836,  -8.374370, 1.10000, 0.90000, 1.10000, 0.90000
37110,'21111002800 ',  69.0000,1,  12,   1,   1,0.98227370,  -8.563814, 1.10000, 0.90000, 1.10000, 0.90000
37111,'21111003000 ', 138.0000,1,  12,   1,   1,0.98357350,  -8.616408, 1.10000, 0.90000, 1.10000, 0.90000
37112,'21111003500 ', 138.0000,1,  12,   1,   1,0.98449612,  -8.619954, 1.10000, 0.90000, 1.10000, 0.90000
37113,'21111003600 ',  69.0000,1,  12,   1,   1,0.98207045,  -8.576106, 1.10000, 0.90000, 1.10000, 0.90000
37114,'21111003700 ',  69.0000,1,  12,   1,   1,0.98162657,  -8.566692, 1.10000, 0.90000, 1.10000, 0.90000
37115,'21111003800 ', 138.0000,1,  12,   1,   1,0.99224478,  -8.542231, 1.10000, 0.90000, 1.10000, 0.90000
37116,'21111003900 ', 138.0000,1,  12,   1,   1,0.99239147,  -8.539095, 1.10000, 0.90000, 1.10000, 0.90000
37117,'21111004000 ', 138.0000,1,  12,   1,   1,0.99223942,  -8.544813, 1.10000, 0.90000, 1.10000, 0.90000
37118,'21111004100 ', 138.0000,1,  12,   1,   1,0.99225688,  -8.547398, 1.10000, 0.90000, 1.10000, 0.90000
37119,'21111004301 ', 230.0000,1,  12,   1,   1,1.00099552,  -8.465284, 1.10000, 0.90000, 1.10000, 0.90000
37120,'21111004302 ', 138.0000,1,  12,   1,   1,0.99412870,  -8.513108, 1.10000, 0.90000, 1.10000, 0.90000
37121,'21111004400 ', 138.0000,1,  12,   1,   1,0.99243325,  -8.555621, 1.10000, 0.90000, 1.10000, 0.90000
37122,'21111004500 ', 230.0000,1,  12,   1,   1,1.00087452,  -8.497782, 1.10000, 0.90000, 1.10000, 0.90000
37123,'21111004600 ', 138.0000,1,  12,   1,   1,0.99282110,  -8.563003, 1.10000, 0.90000, 1.10000, 0.90000
37124,'21111004900 ', 138.0000,1,  12,   1,   1,0.98290622,  -8.616139, 1.10000, 0.90000, 1.10000, 0.90000
37125,'21111005000 ', 138.0000,1,  12,   1,   1,0.98386514,  -8.622568, 1.10000, 0.90000, 1.10000, 0.90000
37126,'21111005100 ',  69.0000,1,  12,   1,   1,0.97212923,  -8.742185, 1.10000, 0.90000, 1.10000, 0.90000
37127,'21111005200 ', 138.0000,1,  12,   1,   1,0.98389447,  -8.627011, 1.10000, 0.90000, 1.10000, 0.90000
37128,'21111005300 ', 138.0000,1,  12,   1,   1,0.98323464,  -8.609450, 1.10000, 0.90000, 1.10000, 0.90000
37129,'21111005600 ', 138.0000,1,  12,   1,   1,0.99272233,  -8.554061, 1.10000, 0.90000, 1.10000, 0.90000
37130,'21111005900 ', 230.0000,1,  12,   1,   1,0.99618572,  -8.509448, 1.10000, 0.90000, 1.10000, 0.90000
37131,'21111006200 ',  69.0000,1,  12,   1,   1,0.97179037,  -8.740096, 1.10000, 0.90000, 1.10000, 0.90000
37132,'21111006300 ',  69.0000,1,  12,   1,   1,0.98378760,  -8.590183, 1.10000, 0.90000, 1.10000, 0.90000
37133,'21111006400 ',  69.0000,1,  12,   1,   1,0.98400062,  -8.598383, 1.10000, 0.90000, 1.10000, 0.90000
37134,'21111006500 ', 138.0000,1,  12,   1,   1,0.98345244,  -8.629294, 1.10000, 0.90000, 1.10000, 0.90000
37135,'21111006600 ', 138.0000,1,  12,   1,   1,0.98364496,  -8.628272, 1.10000, 0.90000, 1.10000, 0.90000
37136,'21111006800 ',  69.0000,1,  12,   1,   1,0.97375375,  -8.686483, 1.10000, 0.90000, 1.10000, 0.90000
37137,'21111006900 ', 138.0000,1,  12,   1,   1,0.98292214,  -8.636282, 1.10000, 0.90000, 1.10000, 0.90000
37138,'21111007000 ',  69.0000,1,  12,   1,   1,0.97392464,  -8.695679, 1.10000, 0.90000, 1.10000, 0.90000
37139,'21111007100 ', 138.0000,1,  12,   1,   1,0.98222178,  -8.637528, 1.10000, 0.90000, 1.10000, 0.90000
37140,'21111007400 ', 138.0000,1,  12,   1,   1,0.98064089,  -8.656957, 1.10000, 0.90000, 1.10000, 0.90000
37141,'21111007501 ', 138.0000,1,  12,   1,   1,0.97943312,  -8.659123, 1.10000, 0.90000, 1.10000, 0.90000
37142,'21111007502 ',  69.0000,1,  12,   1,   1,0.97114921,  -8.599185, 1.10000, 0.90000, 1.10000, 0.90000
37143,'21111007601 ',  69.0000,1,  12,   1,   1,0.97421902,  -8.672197, 1.10000, 0.90000, 1.10000, 0.90000
37144,'21111007602 ', 138.0000,1,  12,   1,   1,0.98032963,  -8.656266, 1.10000, 0.90000, 1.10000, 0.90000
37145,'21111007603 ', 138.0000,1,  12,   1,   1,0.98018390,  -8.656354, 1.10000, 0.90000, 1.10000, 0.90000
37146,'21111007700 ',  69.0000,1,  12,   1,   1,0.97416884,  -8.669118, 1.10000, 0.90000, 1.10000, 0.90000
37147,'21111007800 ', 138.0000,1,  12,   1,   1,0.98161167,  -8.662142, 1.10000, 0.90000, 1.10000, 0.90000
37148,'21111007900 ',  69.0000,1,  12,   1,   1,0.97412777,  -8.670729, 1.10000, 0.90000, 1.10000, 0.90000
37149,'21111008100 ', 138.0000,1,  12,   1,   1,0.98211318,  -8.649867, 1.10000, 0.90000, 1.10000, 0.90000
37150,'21111008200 ', 138.0000,1,  12,   1,   1,0.98216236,  -8.648864, 1.10000, 0.90000, 1.10000, 0.90000
37151,'21111008300 ', 138.0000,1,  12,   1,   1,0.98266655,  -8.641403, 1.10000, 0.90000, 1.10000, 0.90000
37152,'21111008400 ', 138.0000,1,  12,   1,   1,0.98245281,  -8.647780, 1.10000, 0.90000, 1.10000, 0.90000
37153,'21111008500 ', 138.0000,1,  12,   1,   1,0.98221457,  -8.650096, 1.10000, 0.90000, 1.10000, 0.90000
37154,'21111008700 ', 138.0000,1,  12,   1,   1,0.98184013,  -8.657565, 1.10000, 0.90000, 1.10000, 0.90000
37155,'21111008800 ', 138.0000,1,  12,   1,   1,0.98192704,  -8.653781, 1.10000, 0.90000, 1.10000, 0.90000
37156,'21111008900 ', 138.0000,1,  12,   1,   1,0.98284036,  -8.650231, 1.10000, 0.90000, 1.10000, 0.90000
37157,'21111009000 ', 138.0000,1,  12,   1,   1,0.99371880,  -8.578617, 1.10000, 0.90000, 1.10000, 0.90000
37158,'21111009103 ', 138.0000,1,  12,   1,   1,0.99363452,  -8.606548, 1.10000, 0.90000, 1.10000, 0.90000
37159,'21111009105 ', 138.0000,1,  12,   1,   1,0.99142903,  -8.616027, 1.10000, 0.90000, 1.10000, 0.90000
37160,'21111009106 ', 138.0000,1,  12,   1,   1,0.99240607,  -8.609051, 1.10000, 0.90000, 1.10000, 0.90000
37161,'21111009300 ',  69.0000,1,  12,   1,   1,0.97618830,  -8.693446, 1.10000, 0.90000, 1.10000, 0.90000
37162,'21111009400 ', 138.0000,1,  12,   1,   1,0.98225003,  -8.643108, 1.10000, 0.90000, 1.10000, 0.90000
37163,'21111009600 ', 138.0000,1,  12,   1,   1,0.98349118,  -8.656696, 1.10000, 0.90000, 1.10000, 0.90000
37164,'21111009700 ', 138.0000,1,  12,   1,   1,0.98225987,  -8.666278, 1.10000, 0.90000, 1.10000, 0.90000
37165,'21111009800 ',  69.0000,1,  12,   1,   1,0.97175914,  -8.722788, 1.10000, 0.90000, 1.10000, 0.90000
37166,'21111009900 ', 138.0000,1,  12,   1,   1,0.98144954,  -8.671653, 1.10000, 0.90000, 1.10000, 0.90000
37167,'21111010001 ',  69.0000,1,  12,   1,   1,0.97461927,  -8.687843, 1.10000, 0.90000, 1.10000, 0.90000
37168,'21111010004 ',  69.0000,1,  12,   1,   1,0.97805721,  -8.699801, 1.10000, 0.90000, 1.10000, 0.90000
37169,'21111010005 ',  69.0000,1,  12,   1,   1,0.97898763,  -8.716805, 1.10000, 0.90000, 1.10000, 0.90000
37170,'21111010006 ',  69.0000,1,  12,   1,   1,0.97925287,  -8.719201, 1.10000, 0.90000, 1.10000, 0.90000
37171,'21111010007 ', 138.0000,1,  12,   1,   1,0.97885746,  -8.663035, 1.10000, 0.90000, 1.10000, 0.90000
37172,'21111010008 ', 138.0000,1,  12,   1,   1,0.97861755,  -8.663392, 1.10000, 0.90000, 1.10000, 0.90000
37173,'21111010102 ', 230.0000,1,  12,   1,   1,0.99647617,  -8.596655, 1.10000, 0.90000, 1.10000, 0.90000
37174,'21111010103 ', 138.0000,1,  12,   1,   1,0.98343861,  -8.693707, 1.10000, 0.90000, 1.10000, 0.90000
37175,'21111010104 ', 138.0000,1,  12,   1,   1,0.98243827,  -8.684844, 1.10000, 0.90000, 1.10000, 0.90000
37176,'21111010307 ', 138.0000,1,  12,   1,   1,0.98308712,  -9.023077, 1.10000, 0.90000, 1.10000, 0.90000
37177,'21111010309 ', 138.0000,1,  12,   1,   1,0.97882473,  -8.670867, 1.10000, 0.90000, 1.10000, 0.90000
37178,'21111010311 ', 138.0000,1,  12,   1,   1,0.99569994,  -8.617490, 1.10000, 0.90000, 1.10000, 0.90000
37179,'21111010312 ',  69.0000,1,  12,   1,   1,0.97437733,  -8.557493, 1.10000, 0.90000, 1.10000, 0.90000
37180,'21111010313 ',  69.0000,1,  12,   1,   1,0.97673303,  -8.656429, 1.10000, 0.90000, 1.10000, 0.90000
37181,'21111010314 ', 230.0000,1,  12,   1,   1,1.00257277,  -8.570913, 1.10000, 0.90000, 1.10000, 0.90000
37182,'21111010315 ',  69.0000,1,  12,   1,   1,0.98836613,  -8.747115, 1.10000, 0.90000, 1.10000, 0.90000
37183,'21111010316 ', 138.0000,1,  12,   1,   1,0.98431313,  -8.922385, 1.10000, 0.90000, 1.10000, 0.90000
37184,'21111010317 ',  69.0000,1,  12,   1,   1,0.97389120,  -8.594320, 1.10000, 0.90000, 1.10000, 0.90000
37185,'21111010318 ',  69.0000,1,  12,   1,   1,0.97310835,  -8.619601, 1.10000, 0.90000, 1.10000, 0.90000
37186,'21111010319 ',  69.0000,1,  12,   1,   1,0.98076510,  -8.734938, 1.10000, 0.90000, 1.10000, 0.90000
37187,'21111010320 ',  69.0000,1,  12,   1,   1,0.98165256,  -8.735072, 1.10000, 0.90000, 1.10000, 0.90000
37188,'21111010402 ', 138.0000,1,  12,   1,   1,0.98226607,  -8.824855, 1.10000, 0.90000, 1.10000, 0.90000
37189,'21111010403 ',  69.0000,1,  12,   1,   1,0.98649424,  -8.768932, 1.10000, 0.90000, 1.10000, 0.90000
37190,'21111010405 ', 230.0000,1,  12,   1,   1,0.99790519,  -8.591479, 1.10000, 0.90000, 1.10000, 0.90000
37191,'21111010406 ', 230.0000,1,  12,   1,   1,0.99922550,  -8.590866, 1.10000, 0.90000, 1.10000, 0.90000
37192,'21111010500 ', 138.0000,1,  12,   1,   1,0.98173344,  -8.668670, 1.10000, 0.90000, 1.10000, 0.90000
37193,'21111010601 ', 138.0000,1,  12,   1,   1,0.98163295,  -8.672470, 1.10000, 0.90000, 1.10000, 0.90000
37194,'21111010602 ', 138.0000,1,  12,   1,   1,0.98186076,  -8.676795, 1.10000, 0.90000, 1.10000, 0.90000
37195,'21111010701 ', 138.0000,1,  12,   1,   1,0.98338181,  -8.699023, 1.10000, 0.90000, 1.10000, 0.90000
37196,'21111010702 ', 138.0000,1,  12,   1,   1,0.98306143,  -8.698159, 1.10000, 0.90000, 1.10000, 0.90000
37197,'21111010705 ',  69.0000,1,  12,   1,   1,0.98161167,  -8.891813, 1.10000, 0.90000, 1.10000, 0.90000
37198,'21111010706 ',  69.0000,1,  12,   1,   1,0.98097515,  -8.871914, 1.10000, 0.90000, 1.10000, 0.90000
37199,'21111010800 ', 138.0000,1,  12,   1,   1,0.98187572,  -8.673603, 1.10000, 0.90000, 1.10000, 0.90000
37200,'21111010901 ', 138.0000,1,  12,   1,   1,0.98276454,  -8.670636, 1.10000, 0.90000, 1.10000, 0.90000
37201,'21111010902 ', 138.0000,1,  12,   1,   1,0.98221523,  -8.672202, 1.10000, 0.90000, 1.10000, 0.90000
37202,'21111011002 ', 138.0000,1,  12,   1,   1,0.98575342,  -8.663959, 1.10000, 0.90000, 1.10000, 0.90000
37203,'21111011003 ', 138.0000,1,  12,   1,   1,0.98329866,  -8.697064, 1.10000, 0.90000, 1.10000, 0.90000
37204,'21111011004 ', 138.0000,1,  12,   1,   1,0.98296225,  -8.697300, 1.10000, 0.90000, 1.10000, 0.90000
37205,'21111011005 ',  69.0000,1,  12,   1,   1,0.96834940,  -8.813800, 1.10000, 0.90000, 1.10000, 0.90000
37206,'21111011102 ', 138.0000,1,  12,   1,   1,0.97972369,  -8.787779, 1.10000, 0.90000, 1.10000, 0.90000
37207,'21111011106 ', 138.0000,1,  12,   1,   1,0.98043108,  -8.740588, 1.10000, 0.90000, 1.10000, 0.90000
37208,'21111011109 ', 138.0000,1,  12,   1,   1,0.98088086,  -8.717840, 1.10000, 0.90000, 1.10000, 0.90000
37209,'21111011110 ', 138.0000,1,  12,   1,   1,0.98044890,  -8.728744, 1.10000, 0.90000, 1.10000, 0.90000
37210,'21111011111 ', 138.0000,1,  12,   1,   1,0.98285496,  -8.697604, 1.10000, 0.90000, 1.10000, 0.90000
37211,'21111011112 ',  69.0000,1,  12,   1,   1,0.97777128,  -8.733802, 1.10000, 0.90000, 1.10000, 0.90000
37212,'21111011113 ', 138.0000,1,  12,   1,   1,0.98101681,  -8.727191, 1.10000, 0.90000, 1.10000, 0.90000
37213,'21111011114 ', 138.0000,1,  12,   1,   1,0.98173803,  -8.715398, 1.10000, 0.90000, 1.10000, 0.90000
37214,'21111011200 ', 230.0000,1,  12,   1,   1,0.99667943,  -8.556716, 1.10000, 0.90000, 1.10000, 0.90000
37215,'21111011301 ', 230.0000,1,  12,   1,   1,0.99724340,  -8.547185, 1.10000, 0.90000, 1.10000, 0.90000
37216,'21111011302 ', 138.0000,1,  12,   1,   1,0.98589569,  -8.663310, 1.10000, 0.90000, 1.10000, 0.90000
37217,'21111011403 ', 138.0000,1,  12,   1,   1,0.98281664,  -8.648726, 1.10000, 0.90000, 1.10000, 0.90000
37218,'21111011404 ', 138.0000,1,  12,   1,   1,0.98363996,  -8.653537, 1.10000, 0.90000, 1.10000, 0.90000
37219,'21111011405 ', 138.0000,1,  12,   1,   1,0.98396724,  -8.654773, 1.10000, 0.90000, 1.10000, 0.90000
37220,'21111011406 ', 138.0000,1,  12,   1,   1,0.98356056,  -8.655776, 1.10000, 0.90000, 1.10000, 0.90000
37221,'21111011505 ', 138.0000,1,  12,   1,   1,0.98337162,  -8.688954, 1.10000, 0.90000, 1.10000, 0.90000
37222,'21111011506 ',  69.0000,1,  12,   1,   1,0.97503227,  -8.751912, 1.10000, 0.90000, 1.10000, 0.90000
37223,'21111011508 ', 138.0000,1,  12,   1,   1,0.98205334,  -8.701371, 1.10000, 0.90000, 1.10000, 0.90000
37224,'21111011509 ', 138.0000,1,  12,   1,   1,0.98127705,  -8.710229, 1.10000, 0.90000, 1.10000, 0.90000
37225,'21111011513 ', 138.0000,1,  12,   1,   1,0.98426193,  -8.666068, 1.10000, 0.90000, 1.10000, 0.90000
37226,'21111011514 ', 138.0000,1,  12,   1,   1,0.98361951,  -8.665916, 1.10000, 0.90000, 1.10000, 0.90000
37227,'21111011515 ',  69.0000,1,  12,   1,   1,0.97607267,  -8.745549, 1.10000, 0.90000, 1.10000, 0.90000
37228,'21111011516 ', 138.0000,1,  12,   1,   1,0.98297751,  -8.665320, 1.10000, 0.90000, 1.10000, 0.90000
37229,'21111011517 ',  69.0000,1,  12,   1,   1,0.97392541,  -8.793948, 1.10000, 0.90000, 1.10000, 0.90000
37230,'21111011518 ',  69.0000,1,  12,   1,   1,0.97406602,  -8.812940, 1.10000, 0.90000, 1.10000, 0.90000
37231,'21111011519 ',  69.0000,1,  12,   1,   1,0.97397864,  -8.732326, 1.10000, 0.90000, 1.10000, 0.90000
37232,'21111011520 ',  69.0000,1,  12,   1,   1,0.97452652,  -8.842796, 1.10000, 0.90000, 1.10000, 0.90000
37233,'21111011601 ',  69.0000,1,  12,   1,   1,0.97390926,  -9.570436, 1.10000, 0.90000, 1.10000, 0.90000
37234,'21111011603 ',  69.0000,1,  12,   1,   1,0.97158825,  -8.669459, 1.10000, 0.90000, 1.10000, 0.90000
37235,'21111011604 ',  69.0000,1,  12,   1,   1,0.96959364,  -9.173110, 1.10000, 0.90000, 1.10000, 0.90000
37236,'21111011706 ',  69.0000,1,  12,   1,   1,0.96876866,  -8.992123, 1.10000, 0.90000, 1.10000, 0.90000
37237,'21111011707 ',  69.0000,1,  12,   1,   1,0.96774560,  -9.006571, 1.10000, 0.90000, 1.10000, 0.90000
37238,'21111011708 ',  69.0000,1,  12,   1,   1,0.97362345,  -8.726717, 1.10000, 0.90000, 1.10000, 0.90000
37239,'21111011709 ',  69.0000,1,  12,   1,   1,0.97247052,  -8.692229, 1.10000, 0.90000, 1.10000, 0.90000
37240,'21111011710 ',  69.0000,1,  12,   1,   1,0.96768486,  -9.019650, 1.10000, 0.90000, 1.10000, 0.90000
37241,'21111011711 ', 138.0000,1,  12,   1,   1,0.97688347,  -9.177206, 1.10000, 0.90000, 1.10000, 0.90000
37242,'21111011712 ', 138.0000,1,  12,   1,   1,0.97727108,  -9.191545, 1.10000, 0.90000, 1.10000, 0.90000
37243,'21111011713 ',  69.0000,1,  12,   1,   1,0.97469914,  -9.051860, 1.10000, 0.90000, 1.10000, 0.90000
37244,'21111011800 ', 230.0000,1,  12,   1,   1,0.99818999,  -8.532876, 1.10000, 0.90000, 1.10000, 0.90000
37245,'21111011901 ', 138.0000,1,  12,   1,   1,0.98888093,  -8.636565, 1.10000, 0.90000, 1.10000, 0.90000
37246,'21111011904 ',  69.0000,1,  12,   1,   1,0.97742432,  -8.694675, 1.10000, 0.90000, 1.10000, 0.90000
37247,'21111011905 ', 138.0000,1,  12,   1,   1,0.98712081,  -8.651761, 1.10000, 0.90000, 1.10000, 0.90000
37248,'21111011906 ', 138.0000,1,  12,   1,   1,0.98581970,  -8.666311, 1.10000, 0.90000, 1.10000, 0.90000
37249,'21111011907 ', 138.0000,1,  12,   1,   1,0.98527730,  -8.669284, 1.10000, 0.90000, 1.10000, 0.90000
37250,'21111012001 ',  69.0000,1,  12,   1,   1,0.97851318,  -8.956902, 1.10000, 0.90000, 1.10000, 0.90000
37251,'21111012002 ',  69.0000,1,  12,   1,   1,0.98494995,  -8.678539, 1.10000, 0.90000, 1.10000, 0.90000
37252,'21111012003 ',  69.0000,1,  12,   1,   1,0.99776012,  -8.477346, 1.10000, 0.90000, 1.10000, 0.90000
37253,'21111012103 ', 500.0000,1,  12,   1,   1,1.01940620,  -8.247196, 1.10000, 0.90000, 1.10000, 0.90000
37254,'21111012104 ', 500.0000,1,  12,   1,   1,1.01987016,  -8.265156, 1.10000, 0.90000, 1.10000, 0.90000
37255,'21111012105 ', 500.0000,1,  12,   1,   1,1.01921570,  -8.248206, 1.10000, 0.90000, 1.10000, 0.90000
37256,'21111012106 ', 500.0000,1,  12,   1,   1,1.01924884,  -8.249587, 1.10000, 0.90000, 1.10000, 0.90000
37257,'21111012107 ', 500.0000,1,  12,   1,   1,1.01970744,  -8.247541, 1.10000, 0.90000, 1.10000, 0.90000
37258,'21111012202 ', 138.0000,1,  12,   1,   1,0.99398190,  -8.598081, 1.10000, 0.90000, 1.10000, 0.90000
37259,'21111012203 ', 138.0000,1,  12,   1,   1,0.99857914,  -8.541718, 1.10000, 0.90000, 1.10000, 0.90000
37260,'21111012204 ', 138.0000,1,  12,   1,   1,0.99629933,  -8.571015, 1.10000, 0.90000, 1.10000, 0.90000
37261,'21111012301 ',  69.0000,1,  12,   1,   1,0.99283290,  -8.492731, 1.10000, 0.90000, 1.10000, 0.90000
37262,'21111012302 ', 230.0000,1,  12,   1,   1,1.00161576,  -8.504551, 1.10000, 0.90000, 1.10000, 0.90000
37263,'21111012406 ', 230.0000,1,  12,   1,   1,1.00483835,  -8.521165, 1.10000, 0.90000, 1.10000, 0.90000
37264,'21111012407 ', 500.0000,1,  12,   1,   1,1.01904917,  -8.244366, 1.10000, 0.90000, 1.10000, 0.90000
37265,'21111012408 ', 138.0000,1,  12,   1,   1,1.01197588,  -8.376837, 1.10000, 0.90000, 1.10000, 0.90000
37266,'21111012409 ', 500.0000,1,  12,   1,   1,1.01919055,  -8.246795, 1.10000, 0.90000, 1.10000, 0.90000
37267,'21111012410 ', 230.0000,1,  12,   1,   1,1.00401378,  -8.516415, 1.10000, 0.90000, 1.10000, 0.90000
37268,'21111012411 ', 138.0000,1,  12,   1,   1,1.00087047,  -8.474890, 1.10000, 0.90000, 1.10000, 0.90000
37269,'21111012501 ',  69.0000,1,  12,   1,   1,0.99333632,  -8.513357, 1.10000, 0.90000, 1.10000, 0.90000
37270,'21111012502 ', 230.0000,1,  12,   1,   1,1.00275052,  -8.509600, 1.10000, 0.90000, 1.10000, 0.90000
37271,'21111012503 ', 138.0000,1,  12,   1,   1,1.00081766,  -8.473600, 1.10000, 0.90000, 1.10000, 0.90000
37272,'21111012601 ', 230.0000,1,  12,   1,   1,1.00147629,  -8.440173, 1.10000, 0.90000, 1.10000, 0.90000
37273,'21111012603 ',  69.0000,1,  12,   1,   1,0.99615681,  -8.492101, 1.10000, 0.90000, 1.10000, 0.90000
37274,'21111012604 ', 138.0000,1,  12,   1,   1,1.00089967,  -8.472712, 1.10000, 0.90000, 1.10000, 0.90000
37275,'21111012701 ', 500.0000,1,  12,   1,   1,1.01638412,  -8.295767, 1.10000, 0.90000, 1.10000, 0.90000
37276,'21111012702 ', 138.0000,1,  12,   1,   1,1.00175393,  -8.475546, 1.10000, 0.90000, 1.10000, 0.90000
37277,'21111012703 ', 500.0000,1,  12,   1,   1,1.01894677,  -8.239876, 1.10000, 0.90000, 1.10000, 0.90000
37278,'21111012801 ', 138.0000,1,  12,   1,   1,0.99408937,  -8.525521, 1.10000, 0.90000, 1.10000, 0.90000
37279,'21111012802 ', 138.0000,1,  12,   1,   1,0.99277610,  -8.539082, 1.10000, 0.90000, 1.10000, 0.90000
37280,'21111013100 ',  69.0000,1,  12,   1,   1,0.97375357,  -8.705827, 1.10000, 0.90000, 1.10000, 0.90000
37281,'21111980100 ', 500.0000,1,  12,   1,   1,1.01383805,  -8.361507, 1.10000, 0.90000, 1.10000, 0.90000
37282,'21113060101 ', 500.0000,1,  12,   1,   1,1.01441050, -17.711645, 1.10000, 0.90000, 1.10000, 0.90000
37283,'21113060102 ', 138.0000,1,  12,   1,   1,0.98936939, -17.668760, 1.10000, 0.90000, 1.10000, 0.90000
37284,'21113060200 ', 138.0000,1,  12,   1,   1,0.98838419, -17.661336, 1.10000, 0.90000, 1.10000, 0.90000
37285,'21113060300 ',  69.0000,1,  12,   1,   1,0.97078383, -17.753123, 1.10000, 0.90000, 1.10000, 0.90000
37286,'21113060400 ', 230.0000,1,  12,   1,   1,1.00130141, -18.032548, 1.10000, 0.90000, 1.10000, 0.90000
37287,'21113060502 ', 138.0000,1,  12,   1,   1,0.99100047, -17.672628, 1.10000, 0.90000, 1.10000, 0.90000
37288,'21113060503 ', 138.0000,1,  12,   1,   1,0.99147344, -17.686988, 1.10000, 0.90000, 1.10000, 0.90000
37289,'21113060504 ', 138.0000,1,  12,   1,   1,0.99183124, -17.695215, 1.10000, 0.90000, 1.10000, 0.90000
37290,'21113060600 ', 138.0000,1,  12,   1,   1,0.98663402, -17.379522, 1.10000, 0.90000, 1.10000, 0.90000
37291,'21115960100 ', 230.0000,1,  12,   1,   1,1.00125170, -31.277663, 1.10000, 0.90000, 1.10000, 0.90000
37292,'21115960200 ',  69.0000,1,  12,   1,   1,0.98835504, -31.155915, 1.10000, 0.90000, 1.10000, 0.90000
37293,'21115960300 ',  69.0000,1,  12,   1,   1,0.99034584, -32.449051, 1.10000, 0.90000, 1.10000, 0.90000
37294,'21115960400 ', 230.0000,1,  12,   1,   1,0.99838382, -32.302085, 1.10000, 0.90000, 1.10000, 0.90000
37295,'21115960500 ',  69.0000,1,  12,   1,   1,0.97903490, -34.969886, 1.10000, 0.90000, 1.10000, 0.90000
37296,'21115960600 ', 138.0000,1,  12,   1,   1,0.99321085, -34.946543, 1.10000, 0.90000, 1.10000, 0.90000
37297,'21117060300 ',  69.0000,1,  12,   1,   1,0.95705187, -11.632446, 1.10000, 0.90000, 1.10000, 0.90000
37298,'21117060700 ', 138.0000,1,  12,   1,   1,0.96647877, -11.551069, 1.10000, 0.90000, 1.10000, 0.90000
37299,'21117060900 ',  69.0000,1,  12,   1,   1,0.95963752, -11.781241, 1.10000, 0.90000, 1.10000, 0.90000
37300,'21117061000 ',  69.0000,1,  12,   1,   1,0.95881850, -11.777373, 1.10000, 0.90000, 1.10000, 0.90000
37301,'21117061100 ',  69.0000,1,  12,   1,   1,0.95545411, -11.753898, 1.10000, 0.90000, 1.10000, 0.90000
37302,'21117061200 ',  69.0000,1,  12,   1,   1,0.95963472, -11.959330, 1.10000, 0.90000, 1.10000, 0.90000
37303,'21117061300 ',  69.0000,1,  12,   1,   1,0.95999771, -11.923708, 1.10000, 0.90000, 1.10000, 0.90000
37304,'21117061400 ', 138.0000,1,  12,   1,   1,0.97097152, -11.563113, 1.10000, 0.90000, 1.10000, 0.90000
37305,'21117061600 ', 138.0000,1,  12,   1,   1,0.96712899, -11.546536, 1.10000, 0.90000, 1.10000, 0.90000
37306,'21117063603 ', 138.0000,1,  12,   1,   1,0.97437060, -12.243561, 1.10000, 0.90000, 1.10000, 0.90000
37307,'21117063604 ', 138.0000,1,  12,   1,   1,0.97562766, -12.258310, 1.10000, 0.90000, 1.10000, 0.90000
37308,'21117063605 ', 138.0000,1,  12,   1,   1,0.97409379, -12.362684, 1.10000, 0.90000, 1.10000, 0.90000
37309,'21117063606 ',  69.0000,1,  12,   1,   1,0.96115327, -12.404051, 1.10000, 0.90000, 1.10000, 0.90000
37310,'21117063701 ', 138.0000,1,  12,   1,   1,0.97981530, -12.710838, 1.10000, 0.90000, 1.10000, 0.90000
37311,'21117063702 ', 138.0000,1,  12,   1,   1,0.97233438, -12.644551, 1.10000, 0.90000, 1.10000, 0.90000
37312,'21117063800 ',  69.0000,1,  12,   1,   1,0.96107727, -11.720129, 1.10000, 0.90000, 1.10000, 0.90000
37313,'21117064000 ',  69.0000,1,  12,   1,   1,0.97279489, -11.452455, 1.10000, 0.90000, 1.10000, 0.90000
37314,'21117064100 ',  69.0000,1,  12,   1,   1,0.97747415, -11.387745, 1.10000, 0.90000, 1.10000, 0.90000
37315,'21117064200 ', 138.0000,1,  12,   1,   1,0.98302221, -11.348646, 1.10000, 0.90000, 1.10000, 0.90000
37316,'21117064300 ', 138.0000,1,  12,   1,   1,0.98302406, -11.364447, 1.10000, 0.90000, 1.10000, 0.90000
37317,'21117064400 ',  69.0000,1,  12,   1,   1,0.97496444, -11.443512, 1.10000, 0.90000, 1.10000, 0.90000
37318,'21117064500 ', 138.0000,1,  12,   1,   1,0.97942734, -11.420079, 1.10000, 0.90000, 1.10000, 0.90000
37319,'21117064600 ', 138.0000,1,  12,   1,   1,0.97660357, -11.469916, 1.10000, 0.90000, 1.10000, 0.90000
37320,'21117064700 ', 138.0000,1,  12,   1,   1,0.97514111, -11.490986, 1.10000, 0.90000, 1.10000, 0.90000
37321,'21117064800 ', 138.0000,1,  12,   1,   1,0.97043180, -11.509711, 1.10000, 0.90000, 1.10000, 0.90000
37322,'21117064900 ', 138.0000,1,  12,   1,   1,0.96820593, -11.537862, 1.10000, 0.90000, 1.10000, 0.90000
37323,'21117065000 ', 138.0000,1,  12,   1,   1,0.97110838, -11.557787, 1.10000, 0.90000, 1.10000, 0.90000
37324,'21117065100 ', 138.0000,1,  12,   1,   1,0.97158635, -11.552670, 1.10000, 0.90000, 1.10000, 0.90000
37325,'21117065200 ', 138.0000,1,  12,   1,   1,0.97322589, -11.523820, 1.10000, 0.90000, 1.10000, 0.90000
37326,'21117065300 ', 138.0000,1,  12,   1,   1,0.97229362, -12.254399, 1.10000, 0.90000, 1.10000, 0.90000
37327,'21117065400 ',  69.0000,1,  12,   1,   1,0.96820939, -11.771151, 1.10000, 0.90000, 1.10000, 0.90000
37328,'21117065501 ',  69.0000,1,  12,   1,   1,0.96698457, -11.903391, 1.10000, 0.90000, 1.10000, 0.90000
37329,'21117065502 ',  69.0000,1,  12,   1,   1,0.96752423, -11.822708, 1.10000, 0.90000, 1.10000, 0.90000
37330,'21117065600 ', 138.0000,1,  12,   1,   1,0.98039520, -11.416640, 1.10000, 0.90000, 1.10000, 0.90000
37331,'21117065700 ',  69.0000,1,  12,   1,   1,0.96654630, -11.513393, 1.10000, 0.90000, 1.10000, 0.90000
37332,'21117065800 ',  69.0000,1,  12,   1,   1,0.96132720, -12.391636, 1.10000, 0.90000, 1.10000, 0.90000
37333,'21117065900 ', 138.0000,1,  12,   1,   1,0.96911514, -12.418179, 1.10000, 0.90000, 1.10000, 0.90000
37334,'21117066800 ', 138.0000,1,  12,   1,   1,0.97140557, -12.350301, 1.10000, 0.90000, 1.10000, 0.90000
37335,'21117066900 ', 138.0000,1,  12,   1,   1,0.97303200, -11.479088, 1.10000, 0.90000, 1.10000, 0.90000
37336,'21117067000 ', 138.0000,1,  12,   1,   1,0.96578443, -11.556567, 1.10000, 0.90000, 1.10000, 0.90000
37337,'21117067100 ', 138.0000,1,  12,   1,   1,0.96525055, -11.559986, 1.10000, 0.90000, 1.10000, 0.90000
37338,'21119960100 ',  69.0000,1,  12,   1,   1,0.97530419, -39.782874, 1.10000, 0.90000, 1.10000, 0.90000
37339,'21119960200 ',  69.0000,1,  12,   1,   1,0.97215694, -40.495754, 1.10000, 0.90000, 1.10000, 0.90000
37340,'21119960300 ',  69.0000,1,  12,   1,   1,0.97113937, -41.050683, 1.10000, 0.90000, 1.10000, 0.90000
37341,'21119960400 ',  69.0000,1,  12,   1,   1,0.96698338, -42.084163, 1.10000, 0.90000, 1.10000, 0.90000
37342,'21119960500 ',  69.0000,1,  12,   1,   1,0.97100383, -41.161367, 1.10000, 0.90000, 1.10000, 0.90000
37343,'21121930100 ',  69.0000,1,  12,   1,   1,0.96323496, -41.305904, 1.10000, 0.90000, 1.10000, 0.90000
37344,'21121930200 ',  69.0000,1,  12,   1,   1,0.96197045, -37.977867, 1.10000, 0.90000, 1.10000, 0.90000
37345,'21121930300 ',  69.0000,1,  12,   1,   1,0.96262372, -37.940126, 1.10000, 0.90000, 1.10000, 0.90000
37346,'21121930400 ', 138.0000,1,  12,   1,   1,0.96351713, -37.744947, 1.10000, 0.90000, 1.10000, 0.90000
37347,'21121930500 ', 138.0000,1,  12,   1,   1,0.96268570, -38.920785, 1.10000, 0.90000, 1.10000, 0.90000
37348,'21121930601 ',  69.0000,1,  12,   1,   1,0.96362740, -41.258396, 1.10000, 0.90000, 1.10000, 0.90000
37349,'21121930602 ',  69.0000,1,  12,   1,   1,0.96380550, -41.235290, 1.10000, 0.90000, 1.10000, 0.90000
37350,'21121930700 ', 138.0000,1,  12,   1,   1,0.96292073, -40.150816, 1.10000, 0.90000, 1.10000, 0.90000
37351,'21123960101 ', 138.0000,1,  12,   1,   1,0.97213775, -12.558476, 1.10000, 0.90000, 1.10000, 0.90000
37352,'21123960102 ', 138.0000,1,  12,   1,   1,0.97128701, -12.972789, 1.10000, 0.90000, 1.10000, 0.90000
37353,'21123960200 ',  69.0000,1,  12,   1,   1,0.96491647, -21.525112, 1.10000, 0.90000, 1.10000, 0.90000
37354,'21123960300 ', 138.0000,1,  12,   1,   1,0.97246563, -13.466923, 1.10000, 0.90000, 1.10000, 0.90000
37355,'21125970100 ',  69.0000,1,  12,   1,   1,0.95857817, -36.458197, 1.10000, 0.90000, 1.10000, 0.90000
37356,'21125970200 ',  69.0000,1,  12,   1,   1,0.94751465, -32.855997, 1.10000, 0.90000, 1.10000, 0.90000
37357,'21125970300 ',  69.0000,1,  12,   1,   1,0.95889270, -31.795620, 1.10000, 0.90000, 1.10000, 0.90000
37358,'21125970400 ',  69.0000,1,  12,   1,   1,0.95630592, -35.901397, 1.10000, 0.90000, 1.10000, 0.90000
37359,'21125970500 ', 138.0000,1,  12,   1,   1,0.95980424, -36.248763, 1.10000, 0.90000, 1.10000, 0.90000
37360,'21125970600 ', 138.0000,1,  12,   1,   1,0.96005863, -36.321846, 1.10000, 0.90000, 1.10000, 0.90000
37361,'21125970700 ', 138.0000,1,  12,   1,   1,0.96130204, -36.538418, 1.10000, 0.90000, 1.10000, 0.90000
37362,'21125970800 ', 138.0000,1,  12,   1,   1,0.96323770, -36.895767, 1.10000, 0.90000, 1.10000, 0.90000
37363,'21125970900 ',  69.0000,1,  12,   1,   1,0.95774567, -36.629693, 1.10000, 0.90000, 1.10000, 0.90000
37364,'21125971001 ', 138.0000,1,  12,   1,   1,0.96361470, -36.915868, 1.10000, 0.90000, 1.10000, 0.90000
37365,'21125971002 ', 230.0000,1,  12,   1,   1,0.96727401, -36.948250, 1.10000, 0.90000, 1.10000, 0.90000
37366,'21125971101 ',  69.0000,1,  12,   1,   1,0.97800720, -33.718796, 1.10000, 0.90000, 1.10000, 0.90000
37367,'21125971102 ',  69.0000,1,  12,   1,   1,0.96650273, -35.445110, 1.10000, 0.90000, 1.10000, 0.90000
37368,'21127930100 ', 138.0000,1,  12,   1,   1,1.00965023, -30.622456, 1.10000, 0.90000, 1.10000, 0.90000
37369,'21127930200 ',  69.0000,1,  12,   1,   1,0.99223065, -30.611542, 1.10000, 0.90000, 1.10000, 0.90000
37370,'21127930300 ',  69.0000,1,  12,   1,   1,0.99758226, -30.845411, 1.10000, 0.90000, 1.10000, 0.90000
37371,'21127930400 ',  69.0000,1,  12,   1,   1,1.00089538, -31.014339, 1.10000, 0.90000, 1.10000, 0.90000
37372,'21127930500 ', 230.0000,1,  12,   1,   1,1.00761676, -31.169722, 1.10000, 0.90000, 1.10000, 0.90000
37373,'21129950100 ',  69.0000,1,  12,   1,   1,0.96341467, -28.067892, 1.10000, 0.90000, 1.10000, 0.90000
37374,'21129950200 ',  69.0000,1,  12,   1,   1,0.96081316, -28.253197, 1.10000, 0.90000, 1.10000, 0.90000
37375,'21129950300 ',  69.0000,1,  12,   1,   1,0.96312898, -29.702314, 1.10000, 0.90000, 1.10000, 0.90000
37376,'21131920100 ',  69.0000,1,  12,   1,   1,0.96440744, -39.539292, 1.10000, 0.90000, 1.10000, 0.90000
37377,'21131920200 ', 138.0000,1,  12,   1,   1,0.97531664, -42.415577, 1.10000, 0.90000, 1.10000, 0.90000
37378,'21131920300 ', 138.0000,1,  12,   1,   1,0.97231907, -41.544414, 1.10000, 0.90000, 1.10000, 0.90000
37379,'21133950100 ', 138.0000,1,  12,   1,   1,0.96784580, -43.652145, 1.10000, 0.90000, 1.10000, 0.90000
37380,'21133950200 ', 138.0000,1,  12,   1,   1,0.96730644, -44.100554, 1.10000, 0.90000, 1.10000, 0.90000
37381,'21133950300 ',  69.0000,1,  12,   1,   1,0.96633893, -43.291423, 1.10000, 0.90000, 1.10000, 0.90000
